495ONb0csnBijXD3vxUgVocLBymGtGa0ge9+KVuISDZ5+azoqwftJ7ar+JPqutEMTl2zmx81TY6DU2dfVDZUabpss4dZt91Mw1h+OQyKhkiLuTXH5rayYq2sipWRl2RtNEBcfwhYrit8dTFiOV1wwtbf0Kn4NK6DD6V1yfqm6lVGus0NCbIGkaHVU30g55F3H0UylqhI2xOqCNVjLIR5oJOgHmPzUyuYHNzDdQTt8R+aRGg7T4hLxq0GQW9gisAdlmhQhpuSr/AIsaZ+O5CdctBEoFUA1wb0U59LfYOExiPErNAA7tNhYH4XjDidmPUnDBfEtf+GgU5DcCxp/8LxdWj0qxS5UQNS2C765h5VxaiZQusmgeUJcoTw1LlVAsqTKjZfJdl8kMCDeqW3oiZV2XyQwPKuDSiW8ktihgeVdlRcq7KEMCyrsvyRcq7Khgdh0XZfJEyrrImB5V2WyJlXZfJDA7dEtkTKV2U+aGB2XZeaJl8kuWyGBgJQB0T8p5BKGoGZUgCLlSZUDAEtkuUpbXQNt8l1k63kusgQBKlsuHogSySyfZdZAy2q63kn2PRLZDDMvJdYomVLl+KAeXkusiZUhagZZLbTVKG6p1kUwBdbRPsusiaZZLZOslARYaAusnWXWCmhAOu6Ww5JbJUDLJbJ1l1kWEskIKfYrrFDDAEoCWxS2UUll1uaWy4BB3JclsuUWEsiQsBlaSE0BGgFntWevSz2kFviTmtuNQnEXJPklafDZcnQNzADslJ0TjqUx17WA5ohzRronsAIcujZqEQN0dZFgLmAgeqd3QvongeAHzThzKaYC5lm/FZTtLOXApXfwrXOJMeyx/alpw5O7mGq83yz36ZPheDJgjJDu4kqBxLl7l13EaK8wgCLh2kJ5xgrI8VyOnDmNfY+a17ZZSoiF3WN7nqopjcDcAIsjpYzY2KGZnWuW6IgbmP3sua7KNWIve+HewRo3MczWyKFGY5DYN19EN7IXXbYabqa1jHO3y6ckCWOIXGnqn6qE6khe3cKHPRgNNjZWQp2nZ/pqo9bTSNPvEhQVUscjomsadjuVHnily6tDh6KdUxSsjBaPUKI81DSARcIITvA7VhHohTOjd4SCOpIUuWazrPbqOoQXSxF2rEEQQR23aQfwQ/YyDdrgOmqmFsObTbku9na5t2uPpdFxBEErQ67b9Exscg3BU1rJoycrrjontc8A3aCppiEA8aEaJA4DRzVNOWxJYhubG4bFqaYihzQTY6+qkYZTyV+KU1KwkmWRrTbpz/BNfCw6Mdqtj2Q4MariJ1U8ZmwtytP8AEf8Astczaz14j6E7NsLbFTRkMAAAA0W4r3hkWUKFwvSCmoG6cl2LzakXS37dE8cquskzO33VfO7Qok8mpJOqgzzDXUfNejmOPVAnNza6iP31RZJGn7TfmhEtJ94fNb1grG3OqkwtFkGKx2tdSYwpasSYWj0UyIdFFiBU6nadFxtdeUulZdXFDHYXsoFHETYK8pIrNC4d9O3HI9PHdwAVvRsGYABRKaOzbqfSAAkrz9V6eZha5wADVjOLq0RxuYDyWmxWoyZjewA3XmXFVcJXvsU4m1nu5GRx2ozPdcrJYi+wcVc4pJdzibrOYpJ4SvTHlqmqJBmcSsdVkYVi5kj8NHUv1HKOTr6FaTEJbNNj+KJwrwhU8ZVE1K4mCgjF6mpI0jHQdXdAtCTwdhlbxFUGmoo7d2frpH6MiHUn9N17VwbwrBhQEWGQ97UPblnr5B4ifutHIeQ+JVlwTwfT0uHQ0VJTOpcPiAIY4/WTH78h6npv6LcwinoYgyFrcwFgQNvRY66b55RaDBoaVjXVDsz7bHf/ALKVJMyNuRga0dAo09SXE66qI+Uk81nLW9k9Jb5/NCdOdgVFMmqaZFcT7JBlN9V2cqNn80oemJqSH7m6UP8ANRs6XOs41qUJEZklwoIdrdPa5ZrWi1dLBVMtIwX5HoqKropqOS4F2ciFfNfZPcGSMLXgOad0lsLJULCMRzgQzHXkSra/O6zVfRvpJc7L92ToeitcKq+/j7t58QHzSz9Ob+VOkayTRyrqymLTmGhGxU8nqkLgRldqFmeGlVE4OfkeMp5dCpb42mC1humVtMC3MNuRCo+KMYqMJ4dqqlsMkzomk+AXNl257/ly64/hT9oPFNJgWHSDvBnItYHUnoF4NiuJuxRz6iaVuYm+UnbyVfxNjldjmIPqql5tc5GX0aFUZJfedoF0tcpMXcEjC4NO50VxPg0M8TXtqmF2UXF9li++fcuvYDa6JDiM0bvDI4KFaWbh6qYLxlsjfIqBNh1VF70Th6BDpeI6uIACXbkVaUvFetpomO66K6nhTls8fM/FPjrKqLZzloBjOD1TbTU7WuPMJ3suCVQ+rnyE+aumKqnx2pj3JNlZ03EzgAH/AJoc/DjXC9PUMd0uVAqcArY9WxZrdE0xo6fiSF3vOU+DG6d/2x8157NR1cPvRPb8EPvJozYlwITEepxYlE8aSfiursQZBSPkZJmktZg815hFiFQw6PPzVjhtdNUVDBISba7qVYucRaIcFlY515HgEnqSVb07wzBaQ317sXWUxOtzkx5+mitKLF4TTR08gFmiykWriGa41+alQzFjrg3VZDNSvbdshF+V1LiEL2gMmF/NVPK3E4khtfWyE4fVuI3ChwOdG+ztR1ClNeHsICGtFxABFxhK99vFQRG49FnK2uidVHKbi6tO0eoNLj4cHC8lBCB8li2StzfWO3OqnK321WEvviLj/wAsJkQB4Sxl5557IfDr2Plc9vJoCTvD/QvFnN++8X+KLHqwCWyIG+S7LyXfWDLLreSflXZUMMACW2idZLbqmhlktk/KuyqBhb5JbJ2Xa67KgbYLrBPA8l1kDLeSWwsnWS21VMMy2XZU+3JLZQMypMqJZdZXTDA1LlTgEpCaYZlXZU5cE1PBuVJludERKm0wPIuDSiWXWQMLU21uSNY7pLJgHlXZU+yW3REwzKkyotkhb5KmB2XZUTLyXW8kMMypbJ2Vdl8lDDbJbJ1l1k0wluaUiyUAWSqhlr7LiE+1yutrqosMtZdbyTwAusmmGWXWTrJbJphtlwCdYpbaJq4ZZdZPsuslDLDolsnAFLZQNt5LgOidZLZDCWSEJ9r8lxCaYYRqusngfBdZNDLargNNU+y7KbKa0SybZPsutqmhoCLCPrG6JtuiJB+9Cz16J7S7alc1uYa9UTKR8lzRpZcY6GZRmsmlttgihmt05rRbZNDWghw0Txs5OsA5AklaC7XVA4jwhq5tmg3so/el0gAT2sc4k3ShXPDYvisb2qyA8N1H8o/NbQxfV9dVjO1dluHp9BctH5rXHtnv0z8sog4fpAbfuW/kvO8erM0xsea1/FFUYMFpWgm/dN0+C82q5pHyOLufkt8xihzSZrm5Qc/mmue4ck3vRfVl1UGc/TySiQ5RyQe8DtDcJxc0t8LgpRIEj8hyu9UGRz7XzWSsJI0tbyKDNciwCjWn99I1t22KFPWuAu9hCA9+UWFwos8rnM0KYDyV7S2znW9UB1c0nKXDfdV8j3+R1UR8rQ45gpirnvIZXWJao8scGf7JPOxVO+obm5j4pO9B1EjgUFu+OmPhvZxQvZ7O8D/xVYal9x4/misrJAbGxHJRcSTHOHkbpzDMxviZ+Cjitc77OvkntrJNj+KEGbMWtsY9D5JuZrhtZIytaBZwGqdLNE4DKBrzCihljBqDqvbuwrBSyijmczWU5zf8F5Pwvgb8dxSOli8MY8U0nJjOZX0/whwxVyYZFTUWbD6HIAJLXmk89dGj8VqWczWLNuRoa/GqDC6YMkqImOtpmcAsrV4/JWuJo6Ktqh1ZEQ35lbTDeEMGoJBK+ETzc5ZTnff1O3wVtNBSxU7mshba21lmfJJ6bvFvt5QIuJKoOMGEMjvsZZQhNwDjOU2P0dGPMkn8l6lR27nwsAt5J4Lru0C3/crH9uPI6vhziuMjvMRomeQjco30BxSJQ+LFaIEDYxO1XpPEfeAtN9LqrhzGQc7hdObsc+plYefh7jfNnjxDD3+Ra4foo81Dx9SMN6bD529RIR+YXrNK0ua3MBeykV8MRonZmA6KXpZy8WbxHxZROyVGAh9jrklaf1UyHtHfTC1fw/Wwn7wjJH4XT+KYAKp2Uuab6WVXQmdszcssnS11Ksa7Be1ThiR7Y6id1O7o8EWW7wni3h6thDqbFaN/kZQ0/iszw1hWF4tD3WJ4bSVQtvJEHFTKjsq4LqnF0WHSUbzzppnM/C9lw6vO+Xbn75sxuqavjfGDlcGH3XDUEdQQptJWQm7BI3N0vqvHq7suxnCwZuHOMKmIMN2R1Lb28sw/0VNiWLdpWDRh+LYXDiVOzT2inNnfNv8AouX1l9V0nfU9x67xRNK2NwaPCd7LzLGpC5ztb+qrYO1WH6uKqbUxOtZ7JW3A+O6PW4nQYm3vaWRhzC/hOn/ZdOebPbHXU69M3iLtSszi8uhV/i0mVxuVlcTMksoiiaXyPIa1o3JOwXWOSPgWC1nEmNxYZRi2Y3kkI0jZzcf/AFqV9LcEcMUeEYVDQUkfd00WrnHd7ubj1JVH2TcHNwXCmiVo9qms+pk8+TR5D87r0CeRkUfdRCzQFnrr8jfPP7XVFQyKPuogGsHIKtlmub3TaiW7lDkfc6qTlb1or5fNCdJvqgucmly2xopk813eaoBd0K4G3mpV0cOTg9ADlxdZRdSM97Jwd0KjB5B3Tw7TRSrqQHa7p7XKMHWTmuPos2NSpsbrmx+aM0kaFQmOvZSonBwyncbLNagzmsljMbxdpVM6OShrP4b6eYVuw2TMQhFRTXHvN2SXFs1Ia4SRteNnBMJ1QMPdI2BrTe19keTci6ysc1w90jQqFX0zHMc1zQ5jhYghSj0XGzmljk0fMXbNwkeGcW+kaOM/R1U4kWGkbubV54+uIFwPQL694uwGmx7BavCatoLJWENdb3XciF8dcS4fVYHjdVhdY0iankLDfn0K681z65/SOnc4m5TTIL7qAZfNIZD1Wtc8T+9sl73oVXiUjS64TEc1dSxZCdw5ojayRh8LyqsTai5Xd8LbpqYvoMZqotWzO081ZU3FVdHa8l7LICYdUvfdVdMeg0/GLXANqIGP+CkNxrAKofXU4Y48wF5uJ1xn/i/FTTy9HdTYHUi8VQGnoSoNRDFQ1TTDIJGlh1Gqwb6qQWbG5xeTYAFaLDYZ6fDu8fVtDx4p3OPujoE0xYveTIQRzzG6YC4G4KzUWOzzVrmQxh8ZPvOOoCsG4gQd1RcNqZWbOPzRosTmZrmIt5qmZXA6EhFFRG4dVdGkpuIXNIzOJVzh2PMkIuR8VhAInm4dZSe+hpInSF9yNhfdNTHqHG9XTYxj7p6V4dDDSRRlwOmYN1WTljc1/vXTcPqPZOGmmR310zs5HNVTsRlDtdlJFr0LhEF0D9NBpdK1x/oBiRBHvP0+Khdn9cZ6SR1vdly+uiAK4O4QxOHNY5zpfq5F/HveUdF2VEy+SdlXVMByJMgUgNXZAhgGRdl9EfIFxj800wHLzXWHRGMZSZCogNl2W6NkXZQrpgOXySFqNkF12RNAbWXWRcpSZT0V1MMAXZfJEyri1DA7Hout6omUpCN0MMt5LrJ4CXKroGAlsn5V1k0MsutdPyldZNTDQlAKdlCUCyapobokLbIgC4hTTAiFwHwRLFdZUwwBLbRPAXWUDLcl1uiIGpbJpgJBSgFPslsmmBWTraeadZdlJQNsF1k6yXKgZpddYJ1vJKAgbZLbZOtqusgZZcAn5UtvJNDMqWydZKAmrgdl1k+yXLohQ7apQE/KuyqaGgBdbyT7LrIYYusn2SZUIauKfZdYWQwz4LrJ9ktlNUyy6107KlsmhoaOqLTNBmF00BFpv3uqz36Xn2mOAzLgBa6Ugl1/JcG3auTpSXtcpM5y2sn5B0ShospqhND3P12TDTN1N91JAA1TXk6hVA2wsZYgC5T2AAmyQ3sE5g8TkQ0AFhPmsd2qNBwKQdQPzWxaLRn1WR7TGl2EOA12/Na49s9+nkXaDVFjaWBh2iF/ksU97hoXLScb55sVa0C+VgWbkppbe6us9OYTpX35H4IRf4rloRHwSD7JQ3Ne3dqBwc3W4t0XDuSPeITS7TUIZPIWUIeWj7Mo+aEW1AN2vv8AFCeCf/yhOeRsSPQqVdEkdUNJu3MEGWaVoJ7kfJDdPIBpIUJ9XKPtXPQpihSVEI0dE4OUd4o3O8T3MuiTVBJzOja4qNJNTvNpIbeYKmKU0VLJ7lc2/wDELJj8MmaMzJI5Bys5MLaN2znNXCKMGzagC+yimmkqGHxwkDqhTRkG2VzfgpUjKtjQBPccvEmONczezvVCIjHlpsLorJXk2IRDJLtJTNPnZMEkYPihc23QqGOLrpQ4jY3XA07j7zm+qc1kZ2lamle6/wCzng9PJUQzTi75B3jgdjyaPhv8V9MwNDWhrRYDkvmz/ZsqJJKuCN5B7oFgI6BfSsYWfl/F+L9DqG6hDqbdw7TkjVPL1TKkfUH0XOOqBRaw/FEAOYlMo2/U9dUUaOK6Of4peIm+BvRVVK0d81W3EJtGFU0zvrhryXbj04d/7LijAyj9VIxIkUTtOSj0OrRZHxT+wu9Fm+2+fTynibWZxHVVFDfvmi6teJr9+71Vbhrb1DStVmPS+B2jKPRbinZcrGcFNsBbottTDUWK8vyPT8fozEQBSPNlka6R3scgzHKL6clsMX/sjrLDYvJ3dFIdt1z5da8n4heyoq5IpqaKZoNhmbqPisxLSCGrE8EksThs1xLmrU4gCZ5H21JKoauQiS24Xqnp475qJWYiGMJqo3xkbOYbsP8Aotj2N8PDGMXdjkrWS0tK7JAR9qXr8B+J8lhahk09XFTU7S+WZ4Yxo5uJsAvpjgXA6fh/h6loYmt+pZZxAtmedXO+Jur14i8zaumtbS04iZvbUqvqZdwCpFVJpe6rpn3PRY5jfVCkegPcle7XRBe5dMc6a5yaXaJpJukJ6IHA21StJ6poJK4KVYJfTVcD12TbJwF9FldKE5pSNaiNYVK1ChPbolZE48iUdlLI7ZhWa1A2HVHYSDcJ7KN494tCK2mjb70rfmstQ5hDtUZlvmhNFOzUzhPEtKPtkqKFELPLed0Zw1uQuNRS3zBhJHOyU1Mbhdsd/VSrAnt1um2PROdOCbBn4phkFr2SIZPHmbnG4XgX+09wnnpYOKqSLxxkRVWUbjk4/kvezLy5eirMfwyDGMEq8MqmNfFURuYR6qj4VL/imOkPVexR9jGJtq5IpMPa1lzlknrQ0EcjZgcVeYH2Ssw8+0zuoO8ZGWXYx83icQMxD9NPRdc8OP7j5/MlvJd3i9ixvs9wKKsqqWSRzZIpnRiVsOVr7c7Ndp8lnqzsyzAmhxGOR3JveAH5OA/NDw8+Eo2JSiXTdaPEez/H6W5bA+QDciMkfNuYKhqsExemv3lFK4N3LBm/JDAu+5Eru+PIqJIXxm0jHMPQiyE6cAXU0xPM1uaG6ocTlbck7ABQmPfM7LGCVfYNQRwA1dRK2zN7/otSpYmYJh+RntczwHN1JOzAo2NYg6teKWmf3VMD4id3nqUDF8UFQTFTNMcAO3N3mVWd5ruppiwhMVO0tiJJO5PNFFR5qqMvK6UTWO6aYuG1NuaLHVG+6pRP5pfaSBvfyV1MX3tuRt850T6GoM04qKgkxtPgYeaoGvc4h0h05NUgVR2ummNXLipkN5JNLaDogjEAdbjyWZNUSdSu9pPVNMe2dlkveYc4j7VV/wDaFlMQq6qKaqps2RhlcCCd7OV52MuL8Lguffqzb5ALz3i2oqIeLsUge9wEVXI23TxFU/H2+E71XAFOsuwS2u6VJZKpiusuC5cmGFXDULrG64gpg7KFxalskSJhuXyXZQnAc0qphll2VPF0qmpgYaF2VEXEJpgRCQgIuVIWq6B2XWT8pXWQMLUmUotklh5poHlKUNT7LrIG2SWAT7JbIhi7dPsElkPJtlw0TsqXLqhDAE4gJwauIQw0BcnWXAIGgJbJ9lxCKHZLlTrLrImG29UmVPsut1U0MsusE63NLlVMNslslslA+aBtl1k61l1kMNsEttEqVQw210tglsusnlTbJbJbeS63kgSy6ydYri1MDbBdZOyrg1MDbLrIgC7LpzTwYHZLbqn5F2VShtl2W6eAlyooYaiUg+uXZdk+lH1505LPfpefaWRqlNsq4+8usLLi6EuEoN2pUoFmIEskcNCnnQApHWtsgG4atsnW1Oi527U4blNMBDT3ZCynaKP6pf6Ba0k5Csj2laYJM7o1b49sd+nhWOSvlxOR4sfVQvrOYupUjWyzOfnHiPNLIGtADbLrrjEF7XE3AQJBpq0FT5iGt6qO4AjbVFRHCIt1j16oToYCOl1NdGCzZNdTC26ysVslHERcPIUWWgG7ZQfVXLqZyC+jkdeyooZ6GYHSx9FFfRza/V39Ffy0coKhywVUerSVNaxn54JAQCxw+ChStN7bLRySVQ3APwUSV7i6z4GO+CaKQMadzqkfG3TVXD4qZwu6nt6FBfDQuG0jVNVTyFzTlznyStnmabh7j8VYuoaZ/uT6+YQ3UJBu2Rjk0R21k4NifwRBWO+3G0ojqWQN/d/JBfA4XuD8lAQVEDveit6JwdSkaCyjuitufwTDG7k5Fe9f7MJZ9KZYzdveO/IL6gZyXy1/ssjLibrn+8P5BfUjbXWPl/D4v0lQLkJk5Hcu9ESUXQpx9U4crLnHWoVGR3WnVO1zOJKbSfuvinj3iujH4pOIrCNUtO760bK64j/d6BUETrSBej4/9Xn79tHhp8IUjFtKF3oouFEFjVIxrShdy0WevbXP+ryfiV1p36c1Cwo/XBSuJH/tDr7XULCXg1A6XVqR6lwZYAemq21MDcLEcF8gtvTDY3Xk+T29Xx+g8X/sxXnvEz8tG8dV6FjQ/ZnHyXmnFUl2Bl9zss8ea134jFV9OWUxeRuslWi0h0+S9CxGDPSgWtosZjFJka54816o8dWHY7hBxTjQ1j25oqBmcXH947Rv6n4L36WzIwwbNFlguwzCRR8Me3PZaSrkdKTbkPC38ifitvVP1WOrtx158RFqH5nKHKfNGkO5Ud+q1EoMh6ILhqjEXKaWFa1kBIBqpTKaR+zT8U/uoY/3sgv0bqpauIjWm+gRBGTyUulnp2zNAgFuripks9FES5rA519gs2rOfCujppH+6wn4KRHh8pPiAb5krpsVk2iY1qhy1dRIfFI74KeWvCyNNTRayzD0Caauii0ZHmPmqouc7ck+qQjqlgsn4mdo4mtQ3V9Q/wC2R6KCnNWWknvZD7z3H1KaHHmUwHRcPNRRmuKKxyjsKI06qVUlrtNFIgPhKhscpFORmt1Wa0fKLJt9LJ82g1CECkKRw5WTD0T3pqqASMDhYgH9FS15bSMkZm8cpAYCL7kAn4XV84WKqMfb9QHW+20f+YLXN8s9Tw8t4sY2LiTEo2A5RUvt81UFl3XKueMR/wC1GJjT+0v/ADVYSu09OF9uZmjdeN7ma8nWT5KiaQATZJ29JWB/5obj4enRITpyVw1GqqLCasEVOEQG+5jc5v4Xt+CpK3gjhOsdrDLA7mSxp/8ApyrQkppGpNgphtY+fs0o43tOHYlDl/4cjnMv8wfzVNjXAHEr3fUxiaIDwiKzwP8AKSfwXpDvFvyTBmBu0kFT6r9nh1fw3jdG4slpTmHIGx+RsVV1NLW05tNSTR9SWGy+i/basMyGdz2fdf4h8iodRFRTg9/hlG6+5jZ3RPxZZT6tTp87mQg2Oi7vbL3Ot4Y4Zqwe8w+aInmHNf8A/UL/AIqjrOzbAZ9afEDAej2Ob+PiCn1q/aPKmyPebN+aI1zY+eZ3Vbqt7LsRDSaGuhnaNg17XH8wfwWdxHgbiSiuZaNxHndv5gLOVfCoM53uuEySowrFqe/e0FQB1DCR+ChPe9hyvaWu6EWKaYnGbzXNmtuVA77W256I8EbneKQ5R05qauPcexWT+q8NcftVh/NYntkidB2m49E0Fo9qLgPUA/qth2UVUUVJgsLIJfFMXZ7jKDmUP/aAo2//AKjyzsZb2imikJHM2t+i6b4c+X18Auy/NPtoltdddDLLrJ9koU0wMhdY6J67VNDAFyfay5NDLLiPJPXK6pmVLlTwEoCmoZlXWT7LrJphlvJOy8063klsmhmRcGIgalyppgOXyXFhRg3yslDAmmABi4s8kfu7eq7Krp9UcsTcqk5fJIWpqYABslLdUXKkLQrqBZdyuyolkmVUMDfJdZEskIBQNtfZdZOA8koCBuVdlTrWS26KBhausn2SZU0MI3XWT7H0SgFNDMpTUWyQjyTAyyXKnWS2KoHZLYp+VdZA0DTZLa104DySoGEdV1k4hdbogaAuy+SfZKB80A7JbJ5C6yBlkttE+yWymgeVLl8kQNXWQgdtdtFwFwn2S2UU2y7Kn2susU0MsusE8hdbkpVNt0XQf2g77JwC6AftJPks9ejn2lc7pbXbdNfvYJ49xcnR1t1x2XDmuI8ITRxsAEh2SndcUCOGoSjUn0SO2XNdvZFwNwDWFZHtKP8A7OVTifsnktdJ4mkBZDtR04Xqh/Atcf7Rz79V4DFGHOuHORpIWgX7036FSqNjRA1wA1TZwwu1C7OMQXQOIs16A+CfkApbwAd0J7iGnUhFQphI0ZT+CZ3j8liCilx5FNJIFzZTFlDdUOta5BTPaH395EfkOpCE6NrvdKlUhqnA2/FMkqWljk19ORzUaWnksbFRTHzA68/NRXvaTmLR8kyZkzCVGlknDbFqCW8RlupGqG+GK2zdVCM7+bShyTOcdS4WUwS5KaIjSw+KC+lYNGlR3SaavSCTo78UXR2wuAIDim93MLluvqujmINynsqCCoaR7ZC3VjT8ExzBa7ogjsqLnVPbKxw1CFer/wCzOWtxstaMo7w8/JfUQuSF8v8A+zrk+nSWaWfr8l9PQyBzh6LPy/jXxforxcIVQ0d0fREke1rTdwCr6/FKCniPe1MYPTNquc2ulsdTt+r02unEbqrj4goBBnY8uA6BU1ZxtSxOc1keo6uAXSc21z+3Miy4ib9Vus8ywfclUmOcZzVQtBED5AqjdjOLzfu6OZ99srX/AOi78+I8/V2+HqmFSx5Bd7fmjY9UU4onAysvba68sp6nil7QIsHqHX5kPRnUnGdR7uDPI8wf1clnlqW5iDjzxJM8tudVEwpr++HhIF+a0FPgvGYLXHCoW67Es/Uq+oqDihg1wKlf5mVgWeqvK44LyhozOA+K21MG20csbQwcQscHO4bhPXLURq5p341ex4adp0qY/wDVefua9HFxa460+xON+S8p4hcXztG9ivRKyTE3QkScLVTx0bUR/wD8yzOIxwseX1HBmKMsNXMDXfk5TjxWu7sUL6Uy07bC+nJZbiiidFSuAbqdAtdUcR4dTxPjdhuLwAHTPRPNviAVlHYxS4pj1JRQ4gyRsszW91IzK/e50IBXo5try9SPXeFaRtDw7S0zQB3cTWfIAfmi1B1KlQt7ughb/AFEmGhK5+67fiJIglpJ2ufJS2xOkOg+KDVPZFE9sTrv5uHJbYwMxMY3NK8M8juhuqoY9Iosx+85Q3kuOpJPmmm/JVNGlqJZPeebdBshXXNY47AlOc1rBeSRrR5lShrCQQnPd4lEqcWwikF6isjZbe5sqWs4/wCDqZxEuN0oPTOFFjRnUJFlou0fguR2VuO0oPm6yuKDiLAa8D2TFqSYnk2UJgsgl35JWZXC7HBw6gp1rXspWoYErdClN0nNSrDwkCQaJVmtQ8FFYUFuqKxSrBW6IsZIIKE1EZdZVKm1F0BF+yENwIJSK46hNTm6ptikQ2QDRV+MsD6N3UWPyKsnC7FGqI88bmnYhWVL6eQcX68T4i61rzvNumpVSQCASrjjFhZxHWF2pc/N81U7r0c+nn69mkHlshuNuSKUw2udFUw3dcAMttcy4b7Jf0RTLfNMI1Rfgmu2QBKRyI4dExw8kA3eiHkMpLRoOZRXAW3UaskyRNY12XOdSiaSeopYvAPER0CG3E+6NonTNHk8hQXyws0LwkjkY73SCgny18M72h8MLgd80Yv8wotbQ4RUgtloGH43/O6ZYZtE0kpi7VTV8H4BMS9kcdOTtZhH/wBJ/RVNdwJE2IyUs7nHMALSNI+TrFat93DUbIZvqDqs3mL9qtOBqBmGUGHUUjgaiKa5Nrc1R9p1ZVYtU0FbVUkkE7Y3wSBzCAcrzYjqCCFruFjnpGiwuycG9ln+J5mVeH07myZ8lRO063t4zol9LH1tlHRcQngLiPgtKHYJQE8NulyoYYGeaXILpwB2S2TTAyyy7KigbrrJq4FlCTIPRGygrsgTTAgxOy22CJlXBiaYZlHRdZEt5Lk0wwAlLlKeuTTDQ0rsqcuQNAKUBKuQJ+CVcuBQJousEpTT6oELQmloBT11gVUDITcqNlskLeiupgVguDQiZV2X4JqYHZKB0T7LsqaGW9Utk7KusqG2C6ydZcG3UobZdZPyrrBDDLLrc0+yWxTTDMqXKn2XWTTDMqTKiWXEJpgdrJcqdl8ktlNMMLUlrJ5HNdlTTDQEoACW2iWyaE66LvgnWXWTQ2xXWKdbyXAJoTVKlXW0UCLkpC6yLhFwAS2XWQdYLktkiBEkX9oPon2TYx+0fBTr0vPtI+2U69mJp95cT4VwdSsO6W4ypjTqUoOtiqFJ1SE6JTbMmSeSIV1ybLm2skefCE0Egck0w5uoWO7V9OGqgDmxbFh8Kx3azYcNzH+Fa49xn5P9a8Kja4RNtL8Ekhkab3ujNEYp2G3iKbI+K1yCu7zosnfOHu6IEzZS3a3UKRLJc+FR3ufl3TF0KXK1tgDdCc4AeJyIXOveyRwDhqFFRnSx311Qi9t/CbKU+KMi5aEF8EdtBp6qKjPke06PQJaibyRpKax8LiPVRpYJRqHKCPNUSEeJoUV1RrYtUiSCobqLOUZzJw7xRXHkgaZ2HdiG6SEn3Ekgk5xkfBDJAHjZuiiObAdQPVJ3EJ1TTkBAHNOewt56WU0MMMYJObRN7todYO0TxY8ykcABqbqB3cgjwyJwgIOjwh6DUfglvdF17F/s4MLMVmdI5oa11ySdvCvcajiCeec0uCQOq3jR72NuGn1Oi8D7GcNlMVnSMy1Du8eHPyta0DmV75hVRAKVtPQwVWIBotlpWd1AP8RsD8yr3PTPN94FNh+LTjNiWJU9Nf7Jd3jh8NB+CFNglEYw182JVRPKOPID8bD81aiHiKTw09PhOGtJ0JDpnj8h+aiYjw7i89zWcUV7mZdW07GQ6/AErMs/lr63+EL6IoqdjWswAv8A46mpFh66lQ8QqKHChEZaTh+ndI8NJe8HL5nRTqHgrBZ489cKyvdfepqnvv8AC9lZ0fC3DlM49zgtCNLEmIOJ+av25iTnqsbi/FWGUU0LYMbwkNffP7NAHZfldQZ+NKO9mY1XSeUNJ/8A8rbcR0dFBTMEdHTx5ToGxAKkJZdoDWts07BdebLPTn1LL7UMXExqTaIcSVH8kRbf8Akr8QrWwGR+C8T5Orp7fqt1gQY6Ow11UviUf1W8aJesuE42brxWHG5qdtfFPR49MZgBDnqAO511+1qpfCnEjqETtnwTFsQkeRkz1YAZa9+fNNxppNS8j4oWENtUCxKlurzHoWA8UVswtFwTWO//AN1n6lX0WL4kdf6D4gCelfH/APzKt4JA0F/mt3TsGi8/dkejnm2e2SrccxCnjL5eDMca0DeOtY7/AO9Zar40NO6odV4TxMwPcO5b3WYMFtQbO11Xq+JNHszweiwGLAvDmE2F9FnnqW+l65sntV0/EVXLR+3RYRxB3Dho91ECLel7qi4ex+HFeM6anqJC6QyOMbZKR0bgQ0nmP1XqFSe54ZY5jrFsK8+7OsNlxDiqbEJP3cBOZ/ryXbnPLj1L48vVZgGxNaLaNAUKctaBmOpOwT56jvJiG6NCr3vLruJJKzI6WuqqguGVvhb0ChSOu0gIrrnkqXH8fw7BYXSVczQ8C4F1v0x5qfkNru8I6lVmM8QYPg8DpayriYGjUueAF4R2mdt9bDiUmE4ZTviksLyPGwIuLLyiuxnEscqXTV9XLM4m9nO0Cn2/hfrnt7/xR23YbT54cKifVvGxb4WfPcrzTG+0zi7GJXCGqFHGfswjW3qVjqamJ5KeymDBd7g0KHj8SYX1VZUF+IVNVVOzgkvk1LVF4kwd9BUxTd3ljnGg6OG4/JSqerZSAyMawAD3pANPNVGO8TipyNlkkqiwnKb6D4rOyNzaEIOgRomyRODo3uY4bFpsVSzY1WAju4Img7X1RqDHM0wjrYwwHTO3krO4fTrG84b494owKRppcSlkjG8cxztPzXr3BnbPhleY6XHYPYZjp3oN4yf0XgzYmvYHsIc1wuCOaaYOVl0c9fZ1JPBWU7Z6aZksbhcOY64KcRYr5X4L4wx/haYew1Blp7+KnkN2H06L0/Bu3jhKdxp8Y7/Datmj2vYS0+hCzeca5tr1pcvMq3ty4Bp2EtxCWY9I4nFZbF/9o/Bog4YZg1VUW2MhDAuex0nNe8tB0Rmea+UMX/2juKJwRh+GUdKDsXkuP6LG4x2ydoOIXzY26naeULAPzup9os4r7gfUU8f7yeNg83BV9ZxVw1QX9sxqih/mlC+BMS4q4kxBx9txzEJr7h1Q63yuqiWWWR15Hve483G6z9o39X3vXdsHZ3Qgtl4jpHOG4Y8H8lQ1v+0D2dxH6uvllI+7E4/oviO5ukzHqppeY+ypv9pDghhtHFWyekDkk3+0XwnF3ZkpKwNkF22ZyXx3DJm8Lt0eeVxhDCSXN2N9gtazkfZ9D288H1OjhUxg8zGdPwWmwTtE4Rxl7Y6TFoQ92zXnKfkV8S4XNI+ma5rtS3W/NXVLUZogXaOaLaHZT7H1fT3aTSiPFo6uMh0U7BZwOhIWS25hZzs14orcQwyowKvldURRDvaZ7zcxkGxF+hBWlcvRx5jz9+yEJOfJdddyWmXA2OyaQbkp1tCQu3QNt0C7uydeaKLWvsmSTho3QMMWlrpj4jl3CY+oA1JUaSq13VxNFljIHqos8bXsyyC4SOqtUJ9RmTE0B9NTs1ETb+YUZ0DGyZo/CeY6o80tyhF5J1SBGkgZSEhTxqdlzmgDVMNMSOALSVxIukJ8J3+aixo+DNYXt/iuvOOGXmTBa8ucXZcTm3O1yvSOCR9XIfM/kvM+EDfBsUH/APkpFmtT0+5uS7VKNly004Lrrl1kNKlSWXJB19kqRci6W674pF3yQKuC4ea4IF1XFdcpENKCkJ81y5DXC90qaEqJp1/NJdIkIQ066RJZKg66T4JbLgETXBKutoush7dYLilA6JSLoYZYJbJQEvNENt8lwCdouRo3RKlsFyJhtlwTl1kCLgAlI9V1kHWCSycAlsiGWXWTrLrIpLLrJwHkut8EDV1tE6y6yGG2XWTrLrIYblXWTgClshDQLpbJ1l1ihDbBdZPyrsqGG2811koaUtk0w2wXWCdbousE1TVydZdZKG2XEJbFKG+amhgCYNKjToj5EF4tUDXkp16Xn2NzSHZISbpeWq4uhG89V2gcOaRvvFcSgI46pp1KQnzTXHRAshu1DzEDVNrpHR0kkjC0Oa0kXOixXB3GjcRr66jxUR05p3Wa8bPHqtTnfLN6ksjbU9VBK0iKVjyNwDeyy3atTyVHClQ6NwDmt5lZp3EeC4FxFWSYXSuBqTnlcbgOPXVVXFmOyY3CfasQNPCTdkbBpbz6rfPOXXLrvZiHjOF0lFwbhtR3YFQ8DO7qsvI2MgXC1XFGJ0WJcOUdDSS/Ww2vcW5LKex1VgA5p6arfNYsAfGwm6C+Jp2KNWQ1VPC6WSO7RvZR4BNPEJI4XlpWtEd0RBNtUN0Z5Is0NSCbwSD/AAoRL26EOCAb2PAQJA+yMXuAQZH3OqyI8oeLdEF5cFJeb80CX1RoBxcLoDpHdFJkFt7G6E4AjZE1HLzzakc5h94Aoxa2+qY5jVFDcISB9WEhEB0LdE8xjWxTTGFCGdxTE6GyaaOEnSREMW6aI3XTFDNA0+7KmCila7R4KOGuHMpQ1191B7F2A4eyoqaeLEGMmEdy1h1b1FxzX0fTRhoDQ0WGwHJfOv8As7Oc2qYHffdqvoxmpsFj5b6b+L9OfYPA5qPiAvE4abKRI0ZhfdR8Qt3Lj5LnHa1Cw7Wnt5o7QLqPhetPtzUhtgSt1iemf4rIEA9VmC/UHyWk4ud9R8VlJH878l6Pj9PN8ntpOG33+asuJj/Vj/RUvC8l3gK34nNsMd6KdTyvP+ryHGf7Q9CwnWba3VExZ37S69kmEi8wACtSPS+DdC30W8pR4gsLwePE1buk3C8vye3p+P0diQ/Z3eiwGIC8rgAd7r0DEdad1uiwNXcVD9ef6rPHtvr0k49VNj4VsDqWWQezqBsPDIewWdM9z3EDfVV3F0wbgUcTdzurvgCw4Zpm9AfzXfM5cJ/ssHjIxxtY2UIC+pU2tc0Rvc4gC+5XnHaX2jYJwlhkjpapntJFmMBub+ikaw7tM45oeFsPe58rTMdGsB1LuQHmvnHijifF8aD6irmdFUunDWUw3aze59dAsbxjxrX8RcTx4tUlzooJQ6KFx0sDfXzKtuKO0Klro2z4XgsdHWFozzvs59x0T7Q+t/HduUdDT8S4e6lnY6qNGz2mMG5jdyB87FZjDa6BlU2R7r5hlLfNUNZUT1dU+pqpXySyOzPe83JKlupWOZ31JK487He6x9nS874bSXEGxMaRNDA3mXC5Poqiu4hIu2lgL385JDp8lnYO8fJckuIF7uKsqWB8jy5sdyRt1Wb2vPxyAVMlZXxd5LM99jq0bD4KbSRNlpMjm2cLWJ5qVSUL7F7IxryK0NJwritTRtmp8PkDDqMxtf0XHv5Jz7r0fH8PXfjmMw6jMkeYEkMPxTPZGPiD3NGh8Q5qyxCOswp+SroJY3A6HkfioPtucm9I/XkCNU5v2mw65+lzrxVtwrORI6ieTl3jJ/EK/dTuLtAsfHibYZophRyMfGQbgLe0dbT11M2aG9iLkEWIXs+G2zK8XzyS7EZkWUarNca4TnYMQhb4maPA5jqta862ATWwCW7HNzB2liuvfEsxy57+t15U8gREgHXRDdaNvXMNlreIuEK+lc6WhgM9O43s3VzPgs3LRVUcuWammDvNh0C8V5vN8vbOpZsQ+7Jj53OyZ3Zd6NCniGaSQMjjdfzFgo/eRQyZXnMedtllUVkZN8wRRFne4gWaAi9/FZxaAb7XTu/a+K1wLDYBBCdGQLjmglpvcjRTSWua1tvVNcwFxsNAhqEwljwVYh0McRPvPI3UUwuc/LYXOytMNwSrqSAxj3n+ELfLHSVg2UUbQR4idLq3pY3SSBjGPc5+gaNytbwd2XcTYpHEIMMmgitrLM3Iz1u7f4XXs/BfZVhfD7hU15bXVTXR2Zb6sXcL3vq78B5LU4tZvUjA8A8PvwjDvaKhpbPMNAdw3f8AFaN+1wrnjMtHE2INAAAmdoOSonHmvRzPDzdXacTrunsaSNEG4uiCpyiwWqyKInb20TS0jQhAfUn7x+aG+pdY3foUUWolFrDRV80m4JXSS6aKLI+51KqOklNt0CR5J1XPPLdBefNBzn23QzL5pjiQhm6GnukKb3nmhuJsh36oJQl03smmbzUV0h5IbpCialOm80x09uqiucbbprnXICYr0fhmklo8Gpap7SBVF7m36ALyrh+nmw6PEKWpDWySVRmADr+F2xXt9Uwx8L4C22oo3O/ALwjhypfWiomnJMweGHT7I2XP26fj7vsut5JeWy6y0pLLgnWXWUCXXJy5NDbJCE6y6yaG7DZKetkpC6yuqbfySpbJS3zSBtrrrHdOyrrGyahll1rJxBXW2TQi6xS6pdeqaG5SksnWPVLZENslslsuACH46y5LZcgaOaVKPRKgQLrFOsusmqTKuypwCWxumkhmULsoTrargPJNMNslsltpdcpq4S2q4hKAl/NNTCAea6ydbVLZNMMypbJ1iusmmGEfBcAnW0XJpjrLrBKFxCauG2XWsnJU0htl3mlXJphDtquGqUJQEMIuTrLrKaYaksn2C6wTTDA0X1TsqdYWS2TQzKusn2XWTQ2y6yVLbmoG5Qusn2CWyBgF1GqBapb6ImJySU+HVFREWCSOMuaX7X81hsQ4uLX0kjHxVExA71kBuApZsT7TmtXX4lRUUscdVURxOlNmBxtcqSyVr2Zmm4OxC8t7QWniuOkjjLqMQPEglJ8fwVtDxD7DRR07qtvgaG3tqVPrMPvftf4bsSNaSXvDfUqNNidFEDeXMegXm+I8Y0UYJlqmnqXPWZxHtKw6AlsU+Y9GC6Thf7j2GXGyQTFDp1cbKvqcafY95VxxeTBcrwvE+0yZzHGmBN9sxWXreM+JsRfkpc4vt3bCStfWM3uvfsZ4hozTSROnklc4W8b7BYp/EGE4bd1RXQWG0UW5Xm9Hwvx5jrgW0OISB3N4LW/itTgfYZxfUTMnqZqal1v4nFxCbImWprccoserHVEVG+d0Bsxh0AWV4o43rpcQbh0eDCN0TrWL9/wXsHD/AGPPw2PJVYpNIZHAvdEA3ZZ7tM4Dwqhr2+yNqQRCXSSuJNz6rP22tfXI8nPHZpJXQ1eGPLhvkNwjR9oGFu/fU9RFbo1TouG8PFKYopmukzXL3m5KiScMNllsRGGgbjmtbWElnHeCTRmN9Q9jTycCjwcW4W1oZTYnGwdDZVFXwrTuYWthYfOyqv6IRRvOanz32V2q3VFxdC9z4XVNPJpo64QfpqMzkkQPF+q85xLg+pdOx9L9Uy/iAJvZFm4cfHTO7t04kA0OY6ptHodVPSVkdnRBnm1yRr8Ke4NlgJLRuCvKH4fjcAvHX1Q8rlCZNxPG+zKqT1cFPsY9la/AHRFj6Z7SeahtocDe937TI0cgV5ezEuJ4fela/wDwpw4lx+M+Oljf8FdMekOwnD3P8GJgdLhRqnAz/wCHroHjzKw0HFVfnHtFA0N5kXUt/FFMxwJp5tdwBsmpjWf0fqy24khJ8nKNNguIxgnucw6tKpGcU0eYH6xrba6qVBxlRx+E1EuXkE0xLdhte1tzSyW9EF1NUjeCT/KpUfGFE5vgr7fzFSaTiinLT+2QOPnZNFS5jx7zHtPohE26rQfTcMsmYSUr7+YXSV8L/epoHDqE/VZ/NbolvzKvZH4fPa9G0EcwU00uFFt3RytPkg9D7AZP2qMi2kpX0jFyI6L5x7GGU8OJRtpi4sL7m/VfRsFzG035Ln8v418X6I+x1KjYgQKd3opDzpqouIutTO9FzjshYXrTj1Uoe8VEwc3pgVLF8xstX2zPTM8Y/ufisdK6xWw4xJ7n4rETuXp+P083ye2i4Xf9c1XfFDr4a6/RZ3hd37Q0E21V7xQ+2HH0Tr2c+nk2LG9U7Tmi4M363S6FiQvUuOm6k4OLSi+ylWPR+ELZwbWW6pTsVhuFNHhbalOg1Xm+T29Px+h8Q1pneiwGIOtUvHmt7XOHs7h5LAYix8lbkjaXOLtAFnj2136VXEoz0sbSCdBYK2w/EoeHOGIvpBzYZLFwa82sOpVRxfxPg3C0AkqnMqK5rfq4hrlP+q8E4x4qxfiOtdPUyvEd7tiB0t5rvepJjjzzd1f9qnbbIZJsM4eJfOAQZSNG+gXzrjFfXYvVyVlfUyVEzzq55utZilAe9kr6R3d1BJ1I0csnVwTQBwfTFsrneHTT1XK9Os5/gCnNBACavPJINRGwfmUCsqHVz2Mjp2xtYTlawan1VjRYMZPHUPOu4bp+Ku6bDoIGWYwNC4d/PJ4j0/H/AE3XXmslFQVL3awEdbhSWvqoWd0Ig3L1Gy0UlVTxk9w0SuG5GjR8VQ4nWtklJkeH6+6zRv8A3Wvj67vmzGfk545uS7QQY2vzlwc47tAUv6TdFExscLI8o95xufkqh1RI85YW2HQBTsNwqSpyyzvOUnZbuT2xz9r6X/AObGOKqaCpleaeMGaRo0BDdbaea9Hh4pxCsxU0tG6ngha7K1rhcmyzfAOHQ0mIB0Uds0bmXtrqFW1NBXUnFRghJa8uzsAO/ovmf1HX37/8fe/4/wCP6/Fb+vV66ipcWoXU2I0zc726m2h8wvEuNOGsQ4dxXLTvdJSyEmMuP4L3qQOOCU07haSwzaa7LP8AGNCzFeGZZA28sAzt+G648/L18PWz09Xf9Px/U8Z1PLxBk+IAa0rnfyla3gqulqIZaeaF8boz4Q4bhSMGpYZWi7RmB10VhXUgo3trKdg8B8QA3HNfS+L+tv2mvh/1H/Gz636+0wRknZXWBYU+oPeBp020UKg7mshZNTuDmu/A9Ct5Tf1fgveQRBzmsubbr6k62bHxbxZcrMVn7NOY4wHOb71xshU8LJps7o2jKNgElMfaY5KoNNnOsb9bqZRsy08r+jSn4np552kVHc4PUZGsYXvDAWi2l151g4uJnusdhqtl2pzEUkMY0zSk29B/3WPw3w0DnfecV5evb1c/6jxxQG9om772SOpIXagkX6IlMLRA23RLaqYuobqI/Zk26hBlZFC095KXEbgc1PnfkjJPJUWdkkhfK4gX0sFLkam1ccNYtieH15fhnciSUBgEsDJdPLODb1C9c7M+0rEcC4pw2DiKshqMNzOjmPsrG91m2cHAXNj+F15hwj7OXTz92e8Y2zDyF/1VjPGJWuY8XBFl048OPd2vuphZNGyWNwcxwDg4G4IsouINtnI0OeKxP8zVW9mM7qrs8wGd5u52Hwh3mQwD9FZYlfJJlt+8i1v/ABtW77c48v40JHFOJH/nuVK46K44zIPE+Ika/tDtfiqVxFrLpPTN9muehucR0XON9dkKQ3VRz3m6E9xI3SO13TD0VwI4nqhPT3bIcmuxQDkPmgv3RX3J2TH9d/JQCNr2TXj5pziByTHnqgC/1QXa3Rn80B3VEMdfzumO/FPcNbph1PRAxx0sk0uClNgk5hFez15H0Fw6ORo3g/ILxxlAaFubJlbMc403XruJutw1gDr6ijefwC86xy5wvDXO3MH6lc2/x9iLk4JbdQmtmWXW0TrJbJphlvkusn2K6yaGLgE6y6yaG2ShLZcmhEtrrko3Qwi7knWslSLhll1gnWXWTTDbLrJ1l1k1MNsusOidZLlTTDLDouy/BPy2SkJoHbkuT8qWyaYGlCeQElgmmEIXAJ4bouy+aaYaAlS2S5QmhqRPsF1gmhqS2qfYc0qaGCydZclTQlrLrJQEtlFNCXzSgFdZENIXAJ9l2VAyyWyeGrrK6GgaLrJ1julsoGW+K4hOsusemqBtvJcAn2XWKBtl1gn2XWTQOw1S2T7LrBNDLLrBEsF1k1TLdAlTrLgPJNMNXWTrFdbyQwxV3EeIVGGYcailpnVE2YBrA0n4m2qtLFJluiWbHkHGfF2Jx4VI3GRPTU0hs5rIHRg+VzqvMsS4/ocMjbFQUbmg7WbZfRXHtF7dgU9EcFkxLOw5WNDbB3LcrzbhnsmwfFGMfj1FNDUMNzA7Sytsk2uf1tuPH6ntDxmtOSlY2P1u4pkdPxrjZ+qjr5r7BjC0L6kwbs/4VwoD2TCadpHMsBK0dPQ0sDbRU8bB5ALnfk/h0nxX9fKWF9knG2JkPmgFO085pLlbPBewCYgOxPFso5tiZb8SvoENDdtPQLgPNZvdanxx5pgnYpwfQ5XTU8lU4c5XXHyW1wvhTAcOYG0mG00YG2VgVyDZOaVnbW5zzA44YYwGsja3pYJ5B6J4HUJbC6i6EWXCpONYYjwzW5mNd9Udwr8jVUfG3/u3WD/llXn2nXp8zPp6VkR+qGa52VbOxmti5voVYVb97DS5VbMS669TyxGc57T4Znj4obpakbVB+IT5Ao8m6YpXVVYP7xh9QhOraoHVkbl0g0QHjzTA81zr+OkafQpj6yncfHSH4IJPVMLrjdTDRHz0Dvegc34ITvo13It9QmuJtuhu+aYHvpsNk2kaPggSYXRv2lYlIB3ATSxuxahqPW8PQ1FM6NkzWlw0I5IVHwxDBStikcJXjd55qWWNG1x8VwDgPDI4fFTDUCThqI/Y+RUCt4Ymc5pgcWi+qvs07dpnJRPVD+9v6hMXazruHXsGj5L9boP0RXxHw1MzR6laj2qqG+R3wXe2zfahY5TFlZkR4xCfq66YepKK2t4gj/8AFl1uoWh9sYdH0oPolbNSOHipiPgmGvUv9muarq3CSscHSiYi46WX1JAPqmjyXzT/ALOzYXV7+5aWtD9rc7L6Xj0jaPJY+T8a+L9K8eFQ8UNqR3opklrbqBjBIonEdFzjrfSLgpvSqYPeUDAT+yqw5rV9s8+mV4yP1JWHnN+a2/Gh+pI81hagm+hXo49PP37X/DJ+ubdW/FLwcPI8lR8NEd+26t+KnfsJ15K32k9PM62xqT6qbhQHfDRV9W4CpdrzVjg4JmClWPReGBq23RbGmNmhY3hm4LbLZUuy83ft6ePRa1xMDteS8a7SOO4MBdLRYW5suJPFnPG0Q/1W57ZOIn8M8GTVcAPtM7hBCejiN/kCvlSSaSaZ89Q8ve85nOJuSVnlvqH4hVVFfUPqauZ8sjjclxvdVxcWzFrdueilg53X0sEr4WtaT+K0kQXRwuOYjMRtdRcYpYp6KR4a3M0DW2tgpsjA1rnucGtaLknkpUWHwVWEVUlQZGFsJeyLRpdpcX8vJT6/aYs6+t1hhO2NhEUfeOG7ibNHx/0VfV1YILqmUyAa5Roz5c/iouKV31z3l5ZFyaR+ACjU1JNibhLPmhpRs0aF6zz8fHE106+X5Pkufgb5qzFJHMpmEQt3I0a1MfhkgIy3kdzNtFqKKl71jaamjDImnQNH5rSRcPhtIXluaS21lx7+fy7/AB/02xjcOwVseVz7nMNreStMLo3PlMWzdCAFcezkuFmua0DS/VLw3CZMTcJGHXY2XPvu2O3x/DJcaLhyi7gteRbKELi3DzXyx1VNIYK2nN45BtotHQwNba2uiNirIqXB5ap7Gm17EheHv+X1Pj8WSIfDWKVeJ4DJFiDe6rIHBsgGzujh6qTSR95DUwk+F7CQPgsTwRxU/E8crMPEDYw2Jzw4HexW6wtwLIX6eNpBXP5pc8vb/T9TzI8+wuIMndlt4XEGy0L4GyU5GUaj5rL0Tnw4rUxuJF5XW+ZWsopWd3Z2qcdeNT5vjms/MyqwVxqaLK/W7o3bO/8AXVaDB+0LCXRiKtldRSWsWytJb8CP1TauOOaJwyh3ksHxDhbGktaAXuJvZe/+n/q+ufD4n9Z/Rc9X7fr0/wBuwytZ+wVtJI0m9o5B+SfJZmHS2IuV4TPRytZcAgt2ITW1mK0py01fVMFtmyGy+jz/AFUv4+T1/SWX2sO1V59spYuQaXfMqhgGTDY9N7m6XE6/Ea2MMrJ3T5TpnAuPio0VYGxCJzHtAHLVY+0t0+l5kiyjFo2jyS6KA2sb9mqePJ7Lpwq3naWnf63CuxPrS4m4iBwCpogCAD1VlVSyvjIdA3Xm191XZCfdGo5KVrn00nC7msjqIxvmB+CuG6lZfBag004kkacp8Lj+q3XCWFzcS8QUODYeDJNVyhgI1yN+04+QFyuvPmOHcyvrzs0Zk7POH25ctsOh0It9gKbiDzDM1wDSXSsGp8wrCipWUdFDRwgCOGNsbBbYAWH5Kvxcu72NoY39+25J1AuFr9Y/HlfGLh/SjEbaDv32v6qleb7K44yBHFGJaf8AiH2+apTZdefTF9mlDeRfUpzjZMeR0VQxwTHFOJTDe2i0hjiLoTjc2RHaoZCyobkN1+iMRyQ3NQBdrpZCcDZHc1DIQAkCCW76qU9pt1Qi0g7IgBGvVMLVIy2GyaWoYjuGiZbVHe26aG+IeqLHq2J/+7GCkcsPk/ILzvEWkYJhOZxdemJuf5ivRcRF+F8Jtyw+X8l57iABwLCLHemP/wBZXN0/H2VZJZPAXEarLeGWS2TgOqXKFQyyS3NPsuspTybZdbVPDV1kUOwXWCJZdlTUMsuAT8uiTKrp5JyXWTwF1lNQyy6ydZLZVrDQEtk6xSG6aEtquslsuITU8ktokITlynk0g9VyWyUBUw2yUBLZdZNMJZLbqlACWymqbZdbmlslATUNslsnWSgJphqSwTrJbISGWSpQNdEtk0w1dZOsusmrhLWSpQFxGisCW5rl1l1ig5KusUtiiYRdZLZdbZQwll1tUtl1lTCLrdUtglAUxSWCUBKAnABDDbBJlT0vNAzKlypVyBuUp1jZLql1sgbl6rrdU5IQkMNJA5JMxTrLkMICVFlib7b3ltS0BS7IMw+tueiz16ans5uyVMadE64XJstklguSa3RKcE8CwQwdU7MEQ8fFKbIeZcXHki6eVR8bH/2brD/yz+Sty431NlScbzRN4arMz2gmM2BO+ivPtnr1XzDM/O9wA0BUWTZTIoZRDI5zDbMdVGe2+y9bzT0hyjRRpAOanSREt0UWWF1t+aior9UJ4Uh8ZHJCfGbIlRnDyTHDojujKZ3br9UPxHIuExwKOYzuRZDe0jYIBFNOpRC3S6aRqmBoHhuEmqINtUmU2smKEU0jbmiub5phbYKEDddMJN0YjRDI1uoprd08FcGpQNUg9p/2aQHVsxt9s/kF9KM90acl83/7MwHtk385/IL6QbsuXy+3T4fVNk2VdjZtQuO+isJDoq3HHfsLvRYjpfSHw+79l+Ks27m6qeHTemOvNWu91q+2efTJ8ZOvE71WEqTfmtxxgfqnArC1BXfj08/ftd8NG07deat+LHfsJ9FScOE9+2xVpxa79jt5LV9pPTzio1qTqd1b4I28gKqZdah1gd1eYI3xt0UqxvuGhYNWwpeSyPDwsG3C1tIb2Xm7enj0r+OcBoOI+HJ8LxBru6f4mub7zHDZw8wvmXiXsy4kwypf7A2LEIwTlMZAfbzaf0uvq7EP7OfRYLEv7boeaxxNrfdyPl+voccwt+Wuw2qptdTNA5n5iyh+3yHQtB9HBfVuLE+w7nbqvJOIQyTELOijdrzaF3nx2/rjfmk/HllRVufTvZlbqPJbfHcKEGDMgpGd5VV0YLZZDu5zb38hqtHi2H4e3BzIcPo7lvOnZ/oo2AVtPX4XFHJYOgBhNt2dCPhZanx5Gf7stfPeOcHVmE47DHWkVneAuZ3TXEZr7FWcFBUGQQPibEb2NzrZfSfDwwSpgqG4lA5vs7cz2se0B4Hve9tprusB2p4XwzT8WYbBw3U+0NqC7vmRnOyO1rDONCfIErzfN8d5j2/0/c6uYymEYOylLGjxE6uvutJFTta0NIBuOaJHSsjebA3abC6lMjABIHzC+bfb7HEyMticLaZs40y6m6i0MkDJ6cNLc1rkqXxa1xqO7bq1zNRfchUdK3we0Hwho2I2stzzGL46eh0djG1wshcXzs/oy6MXDiDdR8DqGz0bHg8k3EnCWkkgkGZrnW+C83c8WPZ8Vyzr+GH7NOFK1tRWcROd3VMWuhhad5Sd7eQXpVE2KHuoBa8bLm6nUjqWHDoooYwyCniGRttL9VheJccdR0tRLEfrpyY4vLqVn5/Mk/Xp/pOfN6/FKzLUYrPK21u+cQR0uruncCQ2+yz/AA7dzru6LUUsQ0OXRcszw7ddbUlsWZuxKq8QwtspMhbtrdaClFhYtspDoM41AA2Vlsrh3zOo8zxHDs9mNAaCTZtlUzUYabCMmQnTRek1uHMExIZa+11VVOHx2McbSXg7gL0c/NjwfJ8EtYKTCvrbuaHA72CE3AxIXOyZbBegDB/qXG1nX94hKMNLGEOF7jQ2tddP71cf/wAeME3hcOBc5tgfxUOr4YaxpDb5uS9Op6T6sZm+LlcLqnDgQXvaPMJ/+R0v/wCLzZ6eJ1mFTwSFrSdFGFPUNeGOFr9V6zimDNAa4xWzHVUmL4JkIcGBwG2i9Hx/PLXk+T+lvPl6nwX2A4JxDwhh+LQ47iFHPUwNdLHJEyRofbW1raL2Dss7MOHuAYpJcPz1VfM3LLVSgZrfdaPsi6uOzmlipeEMOghi7pjIGgM6eELRNbZoF+S+lZJ6fI+16nk0+9ZV2IBpLnEC7ZG2PTxNVlbxaKovmhqJHeK8rRccvEFIPJuMf/efEr//ABD/AM1TEK64vN+J8SOmtQ/81TkLrPTnfYThpeyY8a3CMRZDeNdFpAXDUpjt0Z2p2TCPggA5MtuivHyTPJAMphCKRomuCAbhrayGW62Ry1MI+CADm6bJhZvYKQW6JpYgjlh2smOYpRZ1TXsvtopBCexMyeK4Uws0Te7F1YPSsTAHC2GW/wD6dL+S84maDgWFluv7Ob/5it9VTNfw1Ri98lBKPwWFsPoDDbDaDX5lc2/x9nZV2XyRbBNsFjXfDLDout5IlktvNXUwOySyJlXZSE1MDsFyeQushhtl1k6wXWCGGW1XJ9h0SWCGGhLZLZdZNMdZJZOAXJTDbFLlS2XWO6GEy+a7L5pbLrIYbZLZOsRyXWPNA0BLYJbLvgi4SySydYrrImEASrrELrIuOtquslA80tkMJY9F1iOSdZchhAF1udk7Rd8EMN0SpbdEoGiGEsksn2CSymmEtqkIKW2qWyaYSy6yWyUBUwhaksnLk1MNslsnWSWTTCZQuypwCWyaYaGhOsOYXapU1cJbyXLtylU0hFy63kusmnl1gusF1uqVPJ5cLJClsusmmEKQBOyriOaQwxOHolyrk1McotSfrvgpTy1jS57g1o3JVFimMUsVRZjxJp9kqdellxZA6JwN1maniSGMXzxM/meqms40pIwQa6K/RmqxObVvcjeF3UoUlTCz3pGj1K82dxjJO7LT02I1V9skRASCt4lqz+y4BI2+zp5QFr6M/wB2fj0GTFKNhP1t/RAkxuAe4x7liGYVxtVHxTYfRtP3Wl5CkR8F4vUf27iSqIO7YWhifWT3U+/V9RpZ8fLGk2jjHV7lU1/GNFAPrsWpo7cmuBKHB2e4G2zqySpqnf8ANnJVpScM8NUQHdYZStI55AT+Kf4wzustPxzRykinNdWO5CKI6rLceY7xBXcPzGLBKyCFhzGSQ2uvZYWUUQtDTtHk1llT8bOceH6gCjzNDbm61OpviM9cXPNfMtPxI+Oh7v2GolcTdxPI9EwcSUwH1uGzj/Cr/H6uhfJG6CidG23isOaqHVFL/wAKUeoXVzRH8SYSdH007P8ACh/T2Bu3MjfUFGmmozcFrvi1RJm0Tx7sZ9WImjHF8Ck2nA9VxrcIf7tUwfFV0tNQOv8AVRf5VHkoKBwsGR/BFW3eUDj4aqM/Fc0U17ieM/FULsLoztYejk04VTcpHt9HomtC6nidq2RhHqhvoWkaOb81QtwoX8NRN8HJTh07R4a2YfFF8rl9CANPwQZKO2tlVmnxBo8Ne/4pQMVY23tTXeoRMTTTG+2qY6B3RQ++xgfajd6pfa8XbvBG74pq+RnQPtoEwwPKGcRxIaOom/ApfpapaPHhzvgopTA+yaYXjl+CT6ab9uglHwSjGaM+9BI34IEEbuiXuzdPbi2HHfOPgiDEMMf/AHpHqENexf7NGldOLW8f6BfR9tN184f7NssEmKzGCTM3Nr62X0edtOi4/L7dfh9UKSyq8dNqF6s5LKox8n2FyxPbp16RuHDemPqrZnvHTkqfhq/sx9VbtJvtyWr7Z59Mdxh7rlhqjdbfi86OWFqfeXfj08/ftc8PO+uborHi1/7L00VXgJPfNHNTeK3EU1j0V/U/GFcSag+q0OCNOZhWdFzUbc1p8HZ7twlWN1gYs1q1FFrZZjBQAxu60tCV5e3q+NJxD+zO62WAxOwrBpzW+xA/szvRYDFD+2j1U+P2vy+i4uf6vd/KvJ8X1xG9r6r1XGSRQO9F5XiDS7Ed/tL18vF2scbZ/UX+FebYPircKxz65+WnmOWQnZp5O+HPyJXqGNttgJ9F4vjoBmcD1WmXsVTTsfA2vga0h4yVEZNxmtbXyI/NUWIcO4dHURY1QSn2eCNwNOX37mTm23JVXZ1xEYI4aSvcXRFvdEk+8zkD5jkVrOI6KZuEVH0eQ+OUh99ASNr+ei4/1En017f6Xre5NZOlkdIxz9ALm1lKAcGOcdABukjgEVM2PUutr6pLnujbRtvmviv0MZjiWN5c17XHQkucOQWadJIIMwcDGbXbbUhaHHpS3vb3u/wsBG6zsgY76tnkTddOfTj8ntf8K1lvqXEE8hbZaGSHv5mtGmtyFh8DnMVU9zG2IflJtuttRT65nHxfkufc8vR8XX+K9xpnc4TDDo101hcHkvN+NKHva20Y8MQyt/VbXEzWYjNTFr2sii3N9UDEMOZPET9obleX5NvevofFZz8UjH8M0ZBu5a+mga0ZLXATMPoGwEgAWG2isYo7DNZuvLqpU0kcPgOgA5DmjxxudyuOYSOaXNuDfyRYidi2wAWGgqmmEjD4B5WUB9CGNs/w9LK8jIDXBp+CQxlx6c9eSsrneVCaNwsTJlYBoOqc2iBy+9YnQkqdXS0lBC6orKiOOMakvKxOM9oTRmiwelM1tO+l0b8Au/xfB8ny3/GPN83zfH8Pnu42ENBDHcxx5nnQlw2RnYfE/e1wNdd15LV8RcQVz7yYsYh92NuUKO2trstn4tWO9JSvbP8Ai/kvuvn9f8t8U9R61U4XD7z7ZRsSdlncdw+lDYy2oid4x9odVhJJS83kq6iT1kJQ707feEh9XLt8f/GXm7enD5f+UncycvsuHibhjC8Ngjq8fwyFzYgCDUNvt0BVZU9qvAMMmQ8QwO82McR87L5KE1MB4Ym38zdDfVMGgijB/lX0rxHyJ4faODcV8OY0GnCsYpKok+6yQZvlulna6KOpa1vgMzHA32BcF8c02eSmM8N4Z4/EySM5SD6hbPgLtqxXC7YZxH3lfRuc0GYm8sYBH+b0OqzeMXW74r14kxEn/wCJf+ZVWpdfiFDjOIVGJYdOJ6WeVz43joTfbko7hyVnpi+wimOGuyKdtkx2qtQFzdU0i6I4af6Jh2sqAvGqYRqiuCbZAMjlZNI1RMqaRr0QDLUhaLFEIsksbIBOam5dLIpGia4aIGWTCNNEUi4SZUwAc1MaFIIQ2jxINe9hbw5GSd6CUj5LIl0Z4XwxzdHd1YhbKohJwGMPkyZcOkyC3vXusZURiLh/DmD/AILT+C5/rX4+0vmlHouslsub0kv5LglIK62iBLFd80q4g8kMNK6wS680qaG2susE5chhuULrBOXJphlglypxC5XTDcvmuy+acusmmG5V2VPsusmmGZfNdkRLapCE0w3L5rrJ1iusmmGrk6y5NTDVyd8122900w1dYJ2nRdp0TTDbJbJR8UtlNMNASpbBLYBNU2wSrkv4JoQJRZcuCaQuhXWGy5dopoXKF2VJ6JyuhMvQrsqXVdqpo7KF2UJdV1k0JlC7KPJO1Xa3TQgAS5Qut5pbJoTKusL6py5NDLBdbXRPsusmmGaFcQE/KV1tE0wy3kusn2S5U0wyy5PDV1kXDLLraJ9kuW6lpgdktk+xC6yaYjYhSMrKOWneSGyNIJBXmk3BZFQ6KXFqssabAB4Gi9UtuqGoponVshcCTdPtYz1xKydLwTgMbg6Zjqg8zI8lW1LhGCUo+poIBbpGFetghA0YLpwYwbMb8lPtas4k/Fa2SCIWjpj5WajAzu92C1+qnWaNbBKXCymriGIqkjxOa30T20pdbNK74Ir3glOa/RNMDbSQjcE+pRO6jDdGAJQ66S91DChrWt0AuqDjVxOBVTR/wz+SvnO8KznFpvhFV/IfyWufbPfp834iSCBfYqGXnqpmKHxgWUB69Tyxz5DbldR5Ht5tb8kR2u6BILiygDIWfcb8kJwiO7AiPGiC8G6Ka6OnJ/dpggpr+6fmnEFMI13RHCGnD7gu+aa6KMnSV48rpCTdNeTug50Wmk7kMskG0100vITC82RoTNUAaPB+CaZankWlDznLdNzuta90qYIaioG7GrjVTWsYh80IvNkocUU41EnOG6Qzfeg/BLmNt09uYhQCL4jvT/gkIpnDWAD4KU2/RP35BMHrf+zI2NuITCNuUZ9R8AvpUjQei+b/APZwP9aTaW8X6L6PdrbXkuPy+3T4fVBlsFT8QH9hcree2uqpOIj+wuBKxz7dekfhs/s59VcNJBN+mipOGj9Q655q4D7k68lq+2ePTH8XO96/VYWqPi3W14sfcv0usTVHxahd+PTh37W+BG0rSQpXFLrwa9FDwN1pGo3FTz3Gp5dFpn8Y5n9qJvz2WuwZpJYshEb1W53W1wUHwaHkp0sbLC25Ymq/oD5qjobiFptyVzhrvFoF5enq4TMQP7M4+S8+xI3rRfqt9iJPszvRef4kb117c1Pj9ny+nY079hP8q8zrRfEB6r0jGXfsRFvsrzipN8RFvvL2cvH3V1jbR9AEfwrxLiFoFQ7Xmvb8a1wI2+6vFOIm3qHX6qpHYSR3DfVew0TKnDMIpKeJ0cpmp2d62YZsjnC5LTy32Xl3BmHnEK6kpQNJJw0+l9fwXrmLQZ5p6qU5KeADKL2zHl8l5f6ru8ySPf8A0HxTvq2sxiNOYpSLaC91WzsIBa4ix2BWjxAxVULaiJwLJW5hqs7ibCy5drYblfJ68V9zm+GM4ndIZ+7u0ZTdqogzxCoJJH2gtBUtE3tNRMDvlY23IKjqXE0bjGALmxIHJb59OfXsyDPDLHI06SOGVo5lX8Nfkma3Vzmi5AOyqntY2iieb52XDLm11GbIY6mb60GQHU9CeStmrz19a3lHXNDW63JNlaNkzQbBee4bVPiks6ZzrG9+i1sFaH0zCCdR1Xl75x7/AIe5YsmWALsvyT2lg0/BBge50bdOWmu6eSc4015Ll09Eo4Iy7osbgAbBRA7L4iQADzWa4l46oMLLoKO1ZVjk3ZvqU4+Lr5LnM1n5Pl4+Ln7dXI2Uk8VNE6aeVsbALlzzayxHEfaNRwF1Pg7Paphp3h0jaf1XneNY1iWNTGTEKp2W9xEw2Y34KvL2xgBvzX2P6f8A4yTz8n/+Pg/1X/L3rx8U/wDqyxTE6/FKg1OJ1TpTybs1voFCfMBoz3egUZz3O+0mXIPVfT55nMzl8frq93ertSO9PUpzZiN02GnqpjaKnkffo1WVNw5i9VqymyDq5wC15Y8IBm00KG6cuG6v28JTR+Krr4IfIalMkw3AKbSfEJJH9G2CCjaXu1vZWFBSyVL2hozdVZUtJRy6UWGT1FvtPJspf0bib2hsfs9C3nrr+CYaWd8NDTNiFr211WQxkNbWF7Nn6rRV2BNjs+XEpJzza1tkkMGD6NfRvmIFgJHn9LKXys8IfBnFNTgVZa5kppD9ZET+I817HhldS4rRMq6OUSRu6btPQ+a8mOH4LKyzqN0cgOpbIRdWGBVf9H6h0lDPNkf7zHnMw/BTKlmvUHMd0Q3aLMxcYzEZn08LwN7EhGi4woX376CSPzHiSxMXbtrhMd0QKPFaGtZmppWSeQOvyRnTMJtlKIRwKZqlMsZ0Nwml8d/fQcdE1ydmj+8kdk5PQMSFOLRfR6aWncOCBrk26VwdbcfNNyuA2QLZdyTRmJSePog52+iaBqkOfoU251sEG5xJt8OpmDnh7gvKuH8TqcRwdzapzXOpZXQNsLWaLWXrVRc0tEXDeiA/JeQ4BRSUUOINlIvJWSOAHIA2XNv8fegXFcuuuL0O+a5dquJQKkIXXSXCDlyVKECWXWSrldCELlxXaXTQiVdol0TQl0oPmu0SXTVwuxXJLhKCmo4JeXVdddp8U1XWSrl3wTTHWXAJQUpI5pphlgusnXFrhcHDkmmGpU+6S4TTDQL+qUJw9EqaYZp0XG3ROXFNMM+C5PHou06Jphi7on28lyGGj4LvgnLlDDdVxv01TtVxKGG3KW5XXXIY667XklXIY66X4pq5A6666bcJUMOuuumlL8kU4FKmJQUDk4JgKXMgdcLrpt0vLZAqVNXDRCFS3skXKKW/kuSJQFNHfBU0+lbJ6q6sqOrNqyT1SoIHabphdrohmSw1Kjy1AGt1BKMgA1KaZW20VZLVgDdR3VvnZXGfsuBM3Pcpe+b1VGa0X1P4pza0feTD7L1soPRPDgVSx1YPNS4pweZTF1PeRbeyzvFBBwypBP2CrrvbjdUXEYvh1UT/AMMq8+2e/T5zxM3mPqVDdspWIfv3ep/NRX7L1vLAni4QH6I7yNUFwuN1ABw9EwjRGcEwiyuATgEItujuGiGRdQAeLIT1If6IDwmADkJ3qjOCEdFDTT7qbfSxSkLgNUWOGyUDoFwCI0eSBWMujRx8iujYTyUqKPbRXDQ2xeSeISpbIibWCkQUZe7xOsmI9I/2eW5MXlHn+i+iy3TfkvnzsLiEOPOa03BX0F/ouHze3f4fSPUabqj4gN6J2vVXdRsqLiE2o3fFc+fbfXpF4bNoHequ2kWd6Kj4eP1PxV2PccfJa69px6Yvisi7/VYqpd4ls+KHC79Fiqr3l349OHftaYM7xtT+KHHudb7IOFGz230XcTOvDYdFplmqTWq25rcYNuzRYjD/AO0ajn0W6wY2LNFOl5a+E2haFaYW7xbKpYQI2+issLPjXl6erlZYkR7M7TkvPsQP7b8Vv8SP7K70XnmIu/bN+anxny+jMaP7GfRefS64gL/eW+xk3oz/ACrBuF68HzXs5ePteYw0fQZ/lXi3ETQKl/qvbsYH9Rn+VeK8Rge0Ot1VqRZ8AVRoKmOqLblhdlHnYhdx/wBozocIc2aPN4rNa0blA4e8FKHdHXCssV4QwPHi2arZNG6+pifYE/Iryf1Pw9fJZeX0f6L+q4+GWdQnZbxG3iDhUskHcz0rsr2X+ydWn8x8FY4pCJGPa57vCwklUNDhNLwtxIyCga6KjnjDDmNy5x5lx31VnxBUPpaYgXdrmzcrHkSvn/Jx9bj6fx/LO5sY6WctMr2at1aQfVU9VI50hLCMneC4vyups9U0OlADWgnxA81RzzsNU5sbstxoLpzDvrEzEpnxYnHd31eYabgaKoFcWV0hcffkOpHJLiNYZoWZrskzC5/VVtS7O0RxvBt4i4hdJy435GlwqSN8jmteLOIJJOvotbQyF+VhsWNA2WAwMszNzEF17DRbOCtpMPozPUzNjaBuVw+Tjbke3+n+STna1dO9pFgAco5Kqx3inC8Fjd38oknA8MTDdx/0WFxvjKsrGOpcJY6CEnxTfad6dFnI6cZ3SSF0khNy5+pXo+D/AI/rvz34jh/Uf8rzxPr8fmrvHeLMaxsuY1/sdKfsMNiR5lVkdA/ursLT1XRRZn6HTqjSVEcLbNK+v8fw8fFM5mPh/N8/yfNd6uo3ssrzbuj6hIcPd/eStjHUm6DVYqWtPisqOuxaWQlrXFOvk55Y54tXssuF0fvyOmd0CjPx/I7JRUMbfNwuVQwMe895KbDzVph9JJLrG0tb94jU+i5zvrr06XjnmeWjwfGKyRv1r8rujVcjGm07A19Rlv5rOU1MGMySF0QPMbqzlw6hFH3R97cEnW67bccclqc7DocXcJH4rI2M7sZufiVaYXw/g1A7vI4O+kt78pzFY6BhpX/VyEC/VWlHi72AxvfcW0WdjeNbPLEDdoDCOQVZXV0jTcXcB5LPz4xUOcQ25HIhAZX15P7pzmnyT7Li7nqGyxZmjUbqA9jnnMzccwgRy1DgQY991Lpy5kZfYWG9k0VtYysa8SF5NkkNTJYxuNxbTyU6traUwlwcHNb7wbrZUdRVRl4fCSGkaaKelW0Mr2EA7E63Tpml1ntdvuqzv5ZLM1zW5JYqh7QQ++h1urrOC0tXNT1BaHluuhB2K2WF1s1ZSCUSyNcNDZx3WHrGhsoeNnC4stPwO4upamNxvlcHfgpUsXPtNYz3aiS3mbrhiFa06zfMBEkbbkguaCdgss0QYnWDfu3erEhxacbwxH5hBc0f/hDcxXUS/pg/aph8HlKMZZs6GQejlAewW21Q3M8tE0Wf0tE4f3zfkkOJR3/fyt9WqsLNNkhZ5fNBae3A+7V5fVpSGsl+xWsPqFVlmt7aJpaVdFp7bV8ponfFca2t5d2fiFVZTzBTcp6qFe03e7huglc0B5o4zvz0WE4mgZR1MjY2Bpc973AcyTe63rGgcK4WefsMX52XnnaLnZxCcshAETNAfJYb/H23ZdbyS/JIbri9OO+C62uy74rrpphLDkusuXBNMdlSWTkiaYSxXWS8lyGEsuypV2qGEsuslS2KaYSy6ycAkJa0alNMJZLYIT6mBm8jfmo0+L0cQ98fNDwnWSgDdUM/EULf3bC5V8/EFS+4jZb1RNjWlzG7uCDNW08Yu54+axsmI1kvvSkeiCwSTPs9znepQ1p6jH6SK4Dsx8lRcQ8RVMcUboPCHuAuVFkgaHixVZxT4YKdoNvGFqeaz1bi7rOLnYfCxskbnuPMIEPH0NrOhk/yqixpocyO4voqpjG5vdC3OZjne63LOPaO/iZJb+VcOPqI1AaWvDOZyrGNgYfshKKWM7tCfWJ969Gi40wZ41qmj1BCkM4twRw/tsXxK82ZRwO0LAi/RlKW+6FPrGv7lekt4mwd5DWVkLidgHIjsfw1mr6iNvq5eWNw+GOUPYNQiVsYkbYi4U+p/cr1FuP4Y7aqiP8AjCd9N4b/APExX/mC8gdSs5Jj6FrhcEp9V/uV643iLDnVQgE7L+qnNxCjI0mb814uKRwG5+aXuZhtLIB5OKfU/uV7T7bSnaVvzXe203/Fb814w2OpG1RKP8ZUbFHVsUBc2qnaR0eUnJ/ce6Mnik9xwd6J9ua8y7Mq2rkhcZZZJT1cbrcvr5W6ZD8li+K6c3Zq0slsqSTE6louInH4KNNj1TGLmmefgpqtJZJbyWQfxZUNNvYpv8qG/jKZjbuoaiw/gKabGzt6rrLK8LcYUuN176OO7JWbtcLFbNtI9wuHJesWefSMuspLqOYbOCE+CoaL5bqfaLhgCcGoEk0sZ8ULlFlxmnheGTBzPUJqLHKuDdE2mqYqhodG8OB80a1+aurhlktk6xSKaYQAdLpUtl3wU0Jqut5rilA6WTUwml0vouAS2TVwgTh53XJdFNMIqDEDaqkWg+azGNSZKqS6qVFqJ8oKqqussTqhYlW2uAVRVNWXOPiXTnlx67WM1YeqjPrDf3lVvqDfdR5Ki3NdPq53pbvrddCubXdSqN1RruuE56q/VPs0kVfrup9NX6jxLHNqcvNHhrS126zeWp031NViTnqmY40Owyo/6R/JZjD8Sym91cy1wnwuqF7nu3fksfXK39tj55xH+0vHmfzUR5UjEXftD/5j+ahOK9Lzxzyhv20TnHohuRSOsmGy43SFAhshuTidU0nRAJ4QXBHcgu1TCguCG5t0cjS6dS076moZDELucdFMEUMudkRsDjsCfgqziHF5qCufSUOW0fhc8i9yqV3EWMNuW1ZFzyAU1ca407xqWEDzCcxgGmi9U/2f+DqeXhGbjrjyobJRvBdSwzm0bIxvIRzJO3/dCx7to7No6x1HDwdHV0bTl71kTGEjqBb9VWdebxNupcUL9wD8l7bwNUcD8V4d9IcO09NJG12WWJ8QbLC7o4frsVrBw7hZbb2CD/IE+0izm182Mfk0snd47kV67xr2e01Q19RhrRDMNS0bFeU4hh9Xh1Q6CqhdG4dRoVZZSyx6R2DEuxt5K+hNtl89dgjgMYffm7T5L6DLhm+C8/ze3f4fQFQd1n+IXfsjtVe1LrXWc4gd+ylc+fbfXoHh931HxV2xxyO6WVDw676j4q6a6zHei117Z59MdxQTmcsbUC7vitbxMfG/1WQqD491359OHXtZYebOHohcRu+r+CXDzZw0UfiJxyWuqiowzWovbmtzg3vsWGwg/X/FbrBTdzU6a5akO8LVZ4Wbu6qnc7RtjyVlhD/HZeXr09PPtbYmR7KfRefYhb2zXqt9iZ/ZHei89xB37USb7p8fs+X0HjJ/YjryWHJvWjTmtpi5/Yj6LFH+2t15r18x4+2ixn/cZ/lXi3EP9pd6r2jGCPoQj+FeL8QXNQ7TmqkTuH2h1D8VrsPY0NHiHzWX4aF6H4rTUQ1tdSrA+JsHOI0feQuAnhF2X1HW6yHEdeZaSNsjrhwtK2+gcNxZel0zD3bjlN7bW1XlHaA/2PiGZjmZI5Gi1xYXtuvH/U/HPb3/ANJ82T6s/jcL3skcxuZjbEBo1BWZrZGOmyE5XO8TTtcq9qcRbB3jJy4OIBaQb6dFmcVfFJNnp3kt5jdefnl6uu9MnkeKd7Z7hzbEHqo0HeMmDi0kPF9E+okdVt8As+1ng8/NMiJY0MiJc4bych6Ltz8dvp5+u89rSKviom6x5pSBlYOZ6lRqh9XiEokrpbge7GD4QhRwhl3AFzjuTujDRuq9vxfBzz5rzfJ8/XXiehYmtjGVuy58gzXuor5T1Ueac9V2vUjjObUyprA1uVhsqirrLX8XrqgVVTuAVBYyWqktGL663Oi8/fyW+I78/HJ5pZZpJ3aHTmUSGJjQHZXSE7EDS6sKbC4om95VPz22YNlOY8MF2MAtsANlOfjvul+Seoj4dh5c4S1lx91qk1tRVRHJTtLGDYgJh9rlddjHE+QVhSU1c5tpIW2/iIC7SeMjnbt2quLEpi9rag891oJKmjrA2GGbNPl0a0oYwF1SC2RkbQeYcLoH9DZGvEkNWYnNN79FM6WXk2XCcSnhdK1j2taduZQMOkhimMdfJJC4bEtuFt6ajrY6KNxrHSSRjU29/wBVCrKejxRkkMtKGVjNcjjbMOoKXknSow+pLJnF8MboW7PPNGm4hqKaTWhhmpzsWnUKdh1LhMlO+lmg7qVmga5xuqmpiwtsz6WZk8JvbMH3BTzF9rajxjDamF5GQkt9x2hBUekgwyBr5M0szpN2X0CpX8Osce9w+ua52+V5sriioa9tO1xYyGZnUgtcktvssh1JWU8czqdtG2OM9Buo+I5KGpinZTt9kebPAZ7p+8iyMxl0wtTxxuGzg1HdR425hMuSVhGrXAIiuxqjr5Wd/SzgsHiGXQlVP0pNG/uq6EOuLE2sVoqTvaQftcUhaw2FhZrQnYzFhFa4Qz/Vvt4Xt5JYSqehraYwvhezvLG7CdwFquBGiRlVMxrg0uDdeo//ACsbPgdRBMXU87ZGjblcL0jhChNHw9ThwAfIDI8eZP8ApZZ8p1iXK0X2QHjVSJd0Jw1RzAsOSaWi6MRY7Ibh0QAkGiZZHeBZMIsDqFQMtCbbSyI9N/BQDIFl1uqed7hcbIBZTY2SZfin+V/xT4235fgqPZJWZOFsGaRvRQ/mF5r2jg/0kkB/4TPyXpWNSiCmoMOB1gpYGuHnovOO0S7uJpgeUbPyWG/x9rj1Xb81WPxGEfbC4YhF99cXp2LT4rlWivj++ne3M5PTDVgusq6TEI2NzF+yq6rizDqd1nzN36qYbI0uq7yWcqeIi2l9oihe9lrggKrdxdVd0ZRRS92OaRL1I3Gq7XyWHwzjQ1jiG08gsdVbjH8zf3bwfRLMWdStF8U18sbRq4LLT43UO0Yy3qoU1ZVzA3kI8ghrVy4lTRmzpWi3mq+s4qwekBM1bC23IvCxcjnCpmzk6t5leTcZPBxiUWW+eJXLv5LH0HHxVT1rM1Ee8adnDZQMXxSr9ilka/IQ3Syz/Z5TXwOA7XjCs8eYW0Mzf4VPG415vLIcM4viNfic8dRUySNa+wF9Fso4r7hefcDG2N1A/jK9MYNBZX5PFT4/MB7nRNMIupgabbJjmnMsa3gbYgE9jWsBKIGmyZIwuBA0RcRoyXzk30uqni0/uB/GFZ0TmiqfDmuQqris/XRD+MLfHtz7/wBQcW1bH6KExmt7Kbivux+iiNN10npxvs5u9k65umtOqUHXdUEbdFY4lDAung2CDnBDe4WTi+90IkXUwc5otcJRbKkJGVJcJh+n30XJhKUusopwsCo+LsD6N3oiXUbEpCKV2t1RP4Kr3YdA2QDM3mFvqHG6KrA8QDuhXmPDzr0GqnxjLIHNJBvyXPriWtcd2R6iyWncBYtISTGmLdcqwUGJTRDL3hSVGLz2Ia9Y/tuv92NfI+lafdb8k8GjdC67GnTosO3EJ3buKkMxCYMOv4p9FnyKkubR8YyVVIMjmEG4XsvC+KR4lQse1wzW1F9ivCqaYy43OTutXwxjEmFV7XZj3Tj4gr3xsc+O8r2Ox80hBUGjxvDp4Gye0xAkaguAUhuJULvdqIj/AIwuGV6NgjmB27QfgqbiDDYJ6Ykxi45q5FXSu2mj/wAwVZj2JUcFI8unjGn3giXGbp6OroWiWnJfGN2q3w/EoqhtibPG4KJgdbSVdC2SN7S076qpx+GKOoFRRuDZL6gc1v8AU9L01EY94pRUQ/fCz1JWSSsyzMs7rZQ8RqnUxzH3VqTUvTXe0wffCR1XTtFzI35rFNxBzmh1vCearcYxL6toa5wN+RV+qffHpLZoXC4eLJ3eR/fC88jxju6VmZ7tuq44/GG6yn5p9D+5HoYkj+8PmlMkVvfC89ZjoftKfmmYpi00dJ3jZnC3mn0T+5Ho4LCLhwsl06rzWg4nmkpwRLqApA4jqCL94n0p/cj0E2te6wnF1Y2Gsku5NZxJNa7pRZVGL0FRjk3tDKkMafxV55z2nXezwoa+vzOJDlWSVeu60rODS4eOsPwCkxcEUhH1lRI70XX7cxw+vVYt1VfmhunJ2XoUfBeFt3EjvipcXCWFsH9lc71T+5F/t9PL+8ceS4PffY/Jetx8N4e0aUDPiFKiwGkb7tLCPgp/ch/arx1rZ3+7E8+jUaOkrn+5SzH/AAleyNwmNu0cQ9GoraADS7R6BT+7Gv7NeSU2G4udW0ctvMK5jhqqLDKuari7tgiN7nyW/low1pvLb0C8k7W5apgNFHXS2eLvANtFeevtU64+k15NVvilkklbI0NzHdRYnRSm0cjXXPVVVbQ99UOc2RwaTsCmMwyb+7Mp9Bdddc12+NrTbM2/qhPEdveHzUCPAsWmcO5pq19+kTj+ik/0O4jeARh1fqdLx2TQ4i+xTSzlmaPive+F+zrhtmA0Rr8ID6ruWmXvHm+a2vNXUHC/ClH+6wLD2kc3NB/NT7Qkr5pEL3aMu4noLoseE4nNpDQVcnTLC7/RfT0ZwSkHghwynA/lCbLxDg8As7FsNj9Ht/1T7H1v8vm+Hg7imo/c4FWn1jt+amwdmfGtRtgzmD+ORo/Ve6zcbcNw3z8QUoP8LgoU/aJwsz/97fJ5Ma4/kE+3/hn/AK8mg7HuM5D4oaSIfxTf6BM4h7Pcf4LwOfH6iopJe7GQxsuSL6XXp0vaXw0CcjsSnP8ADA9QqrtFwaojMR4fxKqb918AsfmUnV0yZ7fKcsUtVVOIp5pHvcTZrCSVFr6OWEmN1FNHJbZ7CCvq2LjqKJ16Hgh7TyJDGLzjtOOP45iUlW6hpKOSRo7thObK3zPNMlNsYjjzj3G8bwDDuGoqltPhNFAyMQRDIHkC3i6rDR0ribki3NaWu4Xx5zy51NTvJ3LHkKNHw9ijTaSnc3rY3WbLa1Mk8N72CYvS8N4jUVst2tlLYnkHTLvqF9UUdbSz0kdTDMx8b25mkHcL5AwiOkw+lETqKZ7jq9xG5V3BxQ+mhbDD7bFG0aNa9wA/FavMqTqy+H1O7JI25IsqDH8BwvFYS2ojjdfQFfP440qmty+24i0HkJHf6oZ4yeIRF7fXtY03AznQqTjP1b3v49k4MwNnDvGMFNE7NHMC8eXJexZvHp0Xzd2OY9Pi3Ecck1TPMYnZGmV1yAvoyN1z8Fy+X3HT4b4oVWbXWZ4jd+zFaGrda6zHEbvqCsc+2+/ROHHHuD6q8J+rcqDh02g+Ku3G8biOi117Tn0xfEzvE/1WSqCA5aniM3c/TnqsnVHxrvz6cOvaxw1wBCjcRP8ADui0BsQoPELvNVETBjebfmtvgrrvasLgl+9vdbjA/wB4Oqz01y0krrNGvJWeDOGcKnqHWsCVZYI76wXC8/Xp6Ofa8xM/sjvRed4g61WfVehYo4exu9F5viLr1ht1U+L2fN6JihvRm3RYt1/a2nzWyxK5pPgsg4ftbfVevl4+lxjD/wCpT/KvIMcN6gn1XreL6YOfReQ467691+pVI9G7GcJ4bxjCKyDE6t8eINk+qjBIBZb3h11XpWD8N8ExYeJQ/NiDQWvYZXEOcDvbldeB8KT1FPSVFRSTPhmY1xa9p1Bsp2E8VRNgoG02I102Mgn2l7x4XnU/gpZ5J4/H0JLHwyynghMNLTzXBJtuOa8o/wBofAsLrsKFbhj6Zz4WZGMjdYi+pJVbiU1Vi9RHNXB87hYAkkC3TRWXEuD1Fdw09mHYdSxOawEvB1AA6ndc++LeXX4+86fMGJ1clmQVHiawEB32vmqwOeJS/RjW/wB5fcK54nfHFUzQ1IBkDyREwC/x6BUpDpAC+xsLNYNmrlxxr09dYUukcLiM9yd7blS6bxMDS2zQgxzCJuUjbkhTVsjmkAAei9POcuF3pOknjZoCLqLJUg81UySvL/euUVjjbUqf3NWfHiU+a4UOonsN0k0tm7qI2KprJMlPG53U8gufXV/G+eZAZpHPeWg+p6K1wIFmZrITJfnbZSsPwOKFgdUOzvOpA2VvE1jGZWsyNHQbLXx/FZdrPyfJL4gDaEyPBlkytH2Qp0MNNELsYHEdVGlksRlB81HdO9urLr0eI4+atDVgD6uzSOQCjz1omGSTw9CoBkc91yCCmvGbT8VL0s5SfbJad12SHTzU6lx+pDcriPiqVwAHMoMgduDZZ+1a+sbvDcZEg7t7mi4sdUmJska9kzY33b7rwsB308ZuHEK1wziPEKOze9zx82O1Cn3lX62LmrfJM4OkYQ/k8IWJUMk8AkIu4c1Ip8cw+tZkqIu6cftNUqCKUNLqeRlTEd2g62TNPTHkzU8lszhZS6bGqqnPhkJHMEq3xDC21LHSQaOHvMI1CzVXSyU7y1zbfBYuxuZWlouJnNtnaCOYVnDjdI94lDXA8xdYBjHF29la0hJbluddArO6l5i2x3iimkZJSRtsS0i52VS+R01EyRwOYtGt91WYvRmMOlsTvfyXZ309JC4Sh3gF2X2Wftd8r9ZnhOpK6X90Xa8itlwPjR74YXUvJDz9USdnfd+K8zFSXSZhpqrKKqcWtlaS1zTuNwVZ1qdcvZ5aGquR3Et78mFBdTT7GGX/ACFQuG8RqcTweKqbW5ZPdkBds4Kc6SrDSRXtBHLOU1yBdE8bxuGnNpQHAjf4XClCbEd21ZItykQ5KvEW6GdzhbqCqiK8gDcITnNP2m/NTDW14A8bXerQmuras6FkJ9Y2omIjiDt+aS412Uh1VKdHU9O7r4AgPqbnWlh+AQwy6QlI+a+opox6XQZJHZTljDSi4MTbyWg4Cw+PEsZbUzj+r6MiWd52dbUN+KxTaepkqA6qqs0d9I4xa/xW7wvE+6w2KmzRwU7TcU8Q949XHmUGnrq59biMlW4ZTLIDa+wvoPkspxu72rjCeKIA+CMNtz8IV/QTCpfHlZs69kGHCHw43VzEtkdUvzgkaxN6KVY+xocBohqYmn4KU3CKG1vZo/kpbSQgnEaRlQ2mdURiZ2zL6leD7V7cgf0RRf8Aw0fySHBqE/8Ah2fJT8yDWVDoYHSAXIF7KfamRAmwLD3tIdTtIPJef8dYXhuEsc6CGONrhci1zdT6vtJENU+mdQSBzXZb5go3EJdiVHJUz826Douk2Xyxcs8POMS7RqEGPC4oagzOIZbJYLZvkY7hpz8mpjuvG8Vo4RxdBoABKvX6uzOGngWt3X6Lt1JzmOXFvW2qDs/AllmJ18a3IgadlhOzZ31k38y9Aa5Z+S/5N/FP8YEaZo5JwiaGHQJ73iyaHjIRdc9dMZrHHNjqnW0uF5JxNE+bF5HN2K9O42l7hpkH3V5xP307zLGy9zuvV8frXl+TzcexcBwmLAacEa92PyTuJZGCF7Hc2lTuGS2LBqfPp9WPyVFxbMx0hyO5HZcOfPT0deOWN4IsMfqOmdeoxgZQvKOCX2xyY3+2vU4XjI3XWy38vtj4f9UtoGVR5dHojJNN0GV4uuTqKzVtyubYEkpgkGVNdJ4Xa8lTwosIkL+IqsXuAUHi0jv4v5wiYHG5mMVUrh7ztFH4sf8AtEZHI6Lrx/s4d/6OxNrnMjyi+ihZXge6UaHErC07SLeSc7EqfIS38l0mxz8Itng6tKcM33SmfSkY3afklGKxfdPyWqngZrnAaBOe5xbsUEYpDfY/JO+k4TyPyUHXd0SEG99U8YlTjUg/JL9K0YOv5KGBvuGpgJUh2J0bhr+SQYhR+XyRQgTrulJujDEKHmR8korqDqPkoI6BiQ/ZXeisW1tAeY+SHU1OHyRFpc2yamK7h91qGwVhE+7kOnfRshy0wGXnZIx1kBZD4t11xzQQ6790RxF0NHYEZrrNI8kCN2iUHdRqVSUbrY1NZXAGZqo6Ij6amJKumv5BEno0ukBtmK4vlGzimuDs17ogY4oBmpmZ9t3zKp8cnlkZmL3XHmVZ17SxlwVQYnIe6cFZIWtzwLJI/DW/WOHoVqqdut3En1WN7PXn6NbdbKBy49e3bj0nR2AVTxS7LR3HVWbDoqXi59qH4hSLfR9G0HDWEjWyz2N2DvitDQOBwuM+SzuPWzgabpz7Tv0BOS6naCeSrp4yTzU+q71kDe6j7zyuqCq4qpaWvdQSYRPJUsF3BouLLtK5XP1fURYwtDiPirqSkkrKdzYwCLc1h3cUVDiO54feLbZ3AKSOMuJGttT4XBHpbxPSyk6i0oaN9Pnje03DiCLKc2IlujHH4LJycS8WSX/ZqNl+epQfpfi+Q29qp2X6Rq+WdjXtpjLURRuBDC8Zr9FtoRRwxNa3uwAPJeEVVXjjsRjpqjHJI6iQXa1jQLqU7Dsak/e47XH0fZTrnWue8/HtxqqSP+8jHxCG/GKCP3qmFvq8LxP+j00v7/E66T1mKd/RWiI+sdNJ/NI4qT44f3Ov4exS8TYPCLvxCmb6yBQ6jjnh2Jhvi9IHcryBeVDhTCgbmla71N10PDuFiYt9hi06tScQ/udPRX9pfDcIBkxmld1DTdR5e1vhhnuVj5P5IyVjo8Bw5nu0kQ/whHbhVK0eGFg+Cv05Pv1/LQy9sOC2PdU9dN0ywFQp+18O/cYHiL+l2AfmVXsoYRp3bfkiCjiH2G/JPryn26/k2ftVxiU2h4bnI/jlAVHiPFONYlOZ5eFaVzzpeWW/6K/FNGDoB8kogjB2WpJPTO2+6yYr8fJvBw7g0PmWX/RJ7Xxlf6tuFQfywXWw7lnIJWRR5xm0F9UHnuLYzx9TVtLTNxKmaJ3ht2U40Wn+h+J5oWCo4hq5JH/8NrWj8Aica01OzG8IEDg7NJfTktzhWL4Rhkb5a1wL2gWFr2CX1Ksnm7Xns/D+IGXuqrHsVc4bt78j8lw4ThI+sq62T+ad2v4q0xHi7DsY4tmbQU9QY3Ma0P7shum5VtmBaLNd8lfKeGWZwfhp9+Fz/wCZxKOzhTCW7UUR/wAK0Qc47RP+S4d5/wAFyeRSx8PYcz3aSL/IEZmEUbPdgjHwVqGzn+6/FL3VQdo2/NBWjD4ANImj4J4oogNGD5Kf7PUfdaPiu7icbliKhtpYhIxjnNbndlbfmeiyvaPC2DE4Gf8ALWh4nwSqxelhihrvZZYZ2yskaNrFZ/tKJOJU93ZiI9T1V59p16ZiNgs82voq8lWMZ8L/AEVYXX2XTHPSGx5BMOX7rfkuLhsmOcmLpXFn3G/JAkER1MbD8Fzn8ghSOvfVMNbfshc1mONLWBvjGwX0lTvzEei+Z+yZ18aB6PavpGife38q8/z+3b4P0tabXKy3EDvqbXWmrjYO/wBFkuIHfVn9Vz49uvfoTh82gJV0XEwn0VDw+4ez281cmS8R30C117Z59MZxCbvfZZSov3m3NafiAkyP15rMT6yadV159OPXtNozsq3Hn+LdT6Yqpx1937rSB4I76262+BO+tAusLgh+s357LaYI60wU6Xloqt4a4FWmBP8ArBf5qixB1nNJVtw8672mwXn69PRz7aPFnfsZ9F5vXn9s35r0TF3D2Jx8l5liEoFWSTsVPi9r8yRiJBpTryWXYwOqh5FXFbWNMBb5KoonCSckL1x4qk44+2FuHkvIscI74+q9N4gqWto3suvLcadeY+ZQi44aP9W1X8h/JUnCdHUnHYn9062Y3JHJX3CTc1DP5gqXWYzQ8LYTPidSGOc1mVjLeJxPILNuV0k2Y9BaKLDsC+kMQnjpoIWZnyyOsGheE9ovbLjOISvwzh+aTDsPDiO9afrJxtf+EeSxfFnHmPcTEQYlXv8AZGOvHTtAaxvS4G58ys9VkSwWIAA93rdc71rvxx9R2yCSR0kuZznm7nvNyT1uhz1MTHWi+arXSSx+B5NuR6pM7RrdSd+Gvp5S3TFxu46pr5Mrb81HYS43Tah2m6fZZy5ji+W6kudlChQOs7X4KdDSyVHiLg1rdxzKnO0vh1JAySQSTn6u+g6q7hebCOmY2Ng6BU7WyS1IY0gNafkFYuqmRt7qP3uZGq7fHkcu/KYXtiH1hzHoFwkkm91oa1CpKWpn8TYSR1fopn0bVv8AC6cMHRjV3m1yuR0XdstnIJRW+yuOgaEB2ASv19qlB87ITuH6kasr3fEJ5/gkl/ViaanlA1F+oTHYZGfdKrzhuMwaxzRygddEz6Ur6R1qune23MC4Wb1J7jX1v5VgcL0s0oD8Lfe4RaXGYJx79nKYJ3Ft2ODgn+NPMUsuHSC/hUOahe3ZpHwWjdUuafGz8Ez2qA6SMHqs3mVZ1WY7uWM7FTaCvnheLPcPirktoJugUaeipfea4LP1xr7SrOjxeQlpkAedrkKRKaDEGZJWd0887aKkjkZFoNgjNqo+WhCuoHi3D9RE3vKe0jPvNKgspK6IB3dnQq7psUfDcA5mHdp5qNNRmom72hru7JOsUh0+BWcn41qJj1nYW6QiznN8QVbFC+rax0cdmZdNNXK9rsAxSrpLMLC62oa64KXDBiVJRmCpw5jZYQAyQjRw/wBVPrt8m+GRrITT1BYRZPo5XQzXIu07gouKR1U9ZNK6J5dfk1JHBM6MWhkvbbKVzzK3+PSezQUE09RT1NS2BsrGvjzOABI0I157Ldv4YZJcx1PnqF4DUGaKh8TXtc0ggEK4wbiXGaEMfh1dMxhAu0uuwHpY6Lp7rleHrUvDFU33Jmu+KrK3DKyjOaSN2T7w1Cbw72m1MMbRimGUtU4W+siOU/I3C2mGcT0WOMYcPwYVYcbTEEMMP8w6einmM4wTwbX1Hqhva618y9CxPh7DKmmE9KWxvuLiI9fIlOj7OH1MTH0mNU8rnAExmIh7fxW55Yvh5u7Pb3iNEJ2fNYOK9VZ2SYrICfbImuG7DGQfxOqMezfCcOc04vLiLr7ZYw1pPqLoPID3gNg70THGTbMV7lh3DHA97R4a+ZwA1kmcT8roOLcDcJ4g/NA+ow+Zwu3ui17D/hP+quGvFGNffdT43d2GgnU9Qt+3gDBppBFTcUBr+bZaMgg+dnFEb2UVbqoFnEOFSNBGhc9hPzFlmL5SMApmMgw91i0zSBhtoSCNVcY1TR0VVlgHvtB8RuQrJnCGNRVuH91HTy01MblzKhp5W6ovEfDPEE9bHLTUDpowwAlsjdD81P1X0RiWKQUdG+eV4AaF5rwnigxPjx1XJ7pzBg6Bajiwg4NMT91eZ9nlQTxW1oOxcvHzzvNr093O5HvokBF7qHjEzI6CVzjyKbC85Bqszx/iDqfDHta61wufM2uvVyPKsTlbJjsjgd5R+a3mITNGDGx+wvLZZXe1OkvrnBWxkq5H4NqfsL1XnbHm4uSvNMShfV8TxxsNnGS9/ivUsRHdcOSMJ1Ef6LyiineeLrkk2K9CxirfLhEjb2GT9FrubYnx3xUDs3ks+b+Zb4SDqF5t2eGzpNea3XeW5rPyTy38V/xic6UW3QzKANSohk81Hq5bRm11ict2qDtHePo0uB1ss1gL2HC2EtF/RTeOpi7D3XdfRZ7Aai1E1t+a9HMyPN1f8nr1XM6HBInRG3gCzlU50kDpHuucpVtWSE4JD/IFSVLrUTvRceXfpnuC3f1zPr9temwyeALyzgskYxN/OvSoneELp8k8s/F6To5PNNfIL7qM1y5zjdcsdKlGTS10J8hIsEFz9LJucq4gsYa1xIGp3KouKnWfGf4grph1VHxTqYj/ABBb4nlz+T0hYpE0hh8uShiK2x0Vhip8MfooV7rrHGh90OS7ugjNAtulsiAiEX3TxEAE8ADmiEXCpAQwWsmGnapGXRdbzUAfZx/6KR8AGxUkN06pHDVFxG7gdfxSGnHVSsvmksiIvs+u6FVwfUOs47KaQSdCgVlxC70UU/h+IRYYSTd3Uqa03aoeDm2GG+u6PG67UX8FiBLuaI8WKbAbC+6dJclSg7PdCcTYfBBY42snuJymx5LNVRUZP0vMrQZgbhU2HOP0xPrzVw1xKqT0KHEDUp/em2hQddl2oKAWIvcYid1mMSkOVy01e/6k+iyeJvtmNuasS1vez91sOatrTnwrCcAOvh7CtvTO0C4d+3fj0mtdpuqLjJ1qD4hXLSqHjMk4eLdQpPbXXpMw8/1TF/Ks7jgLpANVf0F24TH/ACqjxRpfJ4QnHtO/QOHzhsjWSa25qlrfZzxTO5sDy5zBd2VWDI5I6jOHtt5qQJdS+7M3Wy7RxvpD7nXSI/JL7O87RH5I9RXCGMySyNa0cyoZx2jcPDWx/NaBfZZXD90ubRz6WjHzUaLGqeVxZHWNc4bgFG9rc/aY/ApiBTYCyoxKGvljb30Qswk7KxFG/wC835qH3sh3kcfikzP5vd80E8UZG8rB8Uppmc52KvuepSKieaaDnUtCT2ejBualQuSXSymCbkoR/fuS3oAfeeVAGqVME7Ph42ZIUvtFC3aBx9VA+C66YJ/tVIDpSrvboG+7SN+agErgTsmCacRHKmjCwfGWKVrK2QwymMFugC1uxWH4xb+3vJ+6rErsOxKaprsMlqH53t3J62Xokc8b/H3TCSOYXhPC1fUyY6xkjjka8hoXvXDtJFPRtkncQDsAtdZIzz7w5jmDxNijaeoCKJzyAT/bOH4pHxuqBnYbOGu6a7F+HGX8bnejXFY1sw1Eh5phlkPNd/SDAQfBBUP9IHH9Ej+JMMFsmGVzz0bSu/0V3/w2F7yQ/aK7NKdy5MPEsV/q8AxRw8qYpf6S1F7R8L4o71iA/VP/AImz+Tj3m5Lk0B5N/EVZYdiceJ0skM9FNQVWUkQzss4jqOoWUrcSxCko6qSKbxQtcRcdFZ5LV3YjcOWG7RT+3Qfyqx7NuMqnifCHzVkUbZmPcw5Rpoqzj92aqp3beErUmVm3YzRNmP8ARVZdorP7D/RVTjotsGueOYQnvB5aJzzogPKuBr3hBe9OeUCQ2UVueyV18UcRye1fR2GOzEegXzX2TH+spD/E1fR2CvuRp9kLh87t8F9peIWAKx+Pu8J9VrcSNgVjcdcLG55rlx7dfk9D4Bb2c+qt831bvRU2AH9n+Ktb/VOv0WuvbM9MfjxBkeNd1mZ/fWixw/WvWbnPj3XXlyqVTnRU+NuOcq2g90FUuNXMhsrA3B3ASarYYG69SLFYnCzaVavA5P2keqlXlpcUcQ9it+HHEuaeSoMTkBkYPJXPDjvEwX5rh16duf8AZpsZI9hd6LyvGJLVDtea9Pxo/sDraaLybGnj2h/qp8MPn9K6snPdmxSYC/NK+55KDVyeAqRw+43eV6/x4/1W8TTlpkF+awOJuvJ8VseKH/WyeqxFebv9FGo0fDtVT0ODVdXVSCOGJhc4leQcacSzcRYo6XMW0cRtDFfl1Pmi8Y8RSVcX0VSvLaVrryOB/eH/AEWTe4DQLj3fL0/HzkLOGk3Q8xva6RxuN0PMueuuJE2V0eVw9FEcwxGzhvsU8u11XPeX6OUtah0bhlvsFHqHhzrBJIXN53CSIjOPDcqaJDAIYxYZpn7D7oU+mzxQBm7nHVMwvD6mpfmjjL3ndx2HxWkoMDhpy19TIZJOg2Xf4vj6rj8ncipo6KeUPayzS42uDewWgwjB44W2IJ+8ebirKmpg1t8gjYNgBqUZ0mUWj8I6AL2c/HOXn67tK2JrGWY2wHK6RzXD3XNCHaVwvqkELt3O+a6MlIdc3XBhve34JwBHMpTfqVFNFxsE2SKOQeMA33BCfbXW+q4lthzWb5VSYhgNLMS+IGJ/ViqJIcVw19wDNGOY3WwIB20TJGtIsRe/Vc+vjn43O7+s7RY1Tz/VzjK7nfRWAip52ksIN0zEcEp6oFxjyP5OCpZqfE8KfmaXTRDpuFzv259teL6WVTQPbrGbKE4VEZs65Cl4djMNQMkhs7zU2Vkcgu2xCz4vpfM9qZkuuuiMDpdPqKcAnw2UW72aIo/iCRr3g3BKZFLyIRQWuKexLpsSqYbWcdPNWDMclcRnfdUj2Pt4RdNEUjvJNsTGljxmH7TWE9bJ8WJwteZGAOd0toso9pY73vijU8pJsr9jGilxGOUkSwROB5FqhVNNhdQLCE0xBveLS/wQYsrhYnVG7uFur5PgFZ5Qho8PBtHVzNba48IKscJkOGOd7HXSBsmjwNLhVDJaUNmp7ZXtF2O6goTKwRx6nUK7DG6w/Hp6SNzYZX3O2Y7FHh4u4l7z6nEBC4c2xg2/xLz9uJyjS2icMTBNj4XJsrP1brEOOOM4GCafF6yZrftRzWso8PavxbCBkxmqIGwks/8AMLGsxF5qGhziWnwkE7rU4JhnC8kTZK7D8bkzN0MTW5T6eS593PSyDSdqPEMpJfJC+Q/b7oBw+IXDj3iusBa1kb8w94wi4+Kt6CHgujIeMHxd2U/bgaf/ALlbs4g4Vp2+CgxKPl/ZGn9Vj7L9Gagx/iwFkoEYe03Du6GYfFXvD+N8YYjWx0r5Y42k2zlps1Tf6U8Ktis6kxRzgNSaL/umO4y4eiY51LSYmJLafsn/AHT7H1aipg4up300UOKUUnfEgFpItbquqT2gUczGNqqeYOF7iUj9FlouO6KJzJHuxbMx12Ww5gA/86JWdqdK2eN75MSygatOHNF//OrOk+r6r4qd/Usv8i8n7OJf/bHfmV6dxPNfA5Df7C8j7O5rcZX/AIiuHE/wrr8n/wCyPoiN4EQJ6Lz/ALR6nPEWNN1r6mrbHSXvyXmnF1SZsxvzWPj58unyXwxsl87jyzK/M5GGOF9mLPzOtm9VZNbLJhzi0G2Vel52Hw95PFLnea9Br3/1bJ/01hMLpnHiezgRc6rd4tF3eGyfyFXr3Dj1Vb2fG5k9VuBqsJ2fe9JrzW7DSVj5Pbfx/wCpD6qPWFoiNypLmOsqvHczKdpB5rM9tdemR44cPYD6FZnBnWpmDzWi40AOHC/RZvCCO5YP4gvRPTzX29aqJD9Cwgj7AVNWvAoyL8lqIqdj8Ii02YPyWPxixmkY37IXDnzXo68KLg7TFpv5l6NC7wrzjhHTFZf5l6FEfCF0+T2x8XpJDh1SF4vuhX0TS5c3QZzwhufYphKG83cqmjNq4+97ou8XRVfFGvc/zBVb53f0u7vN4co0VlxOdIfULfM8ufd2A4ptH6KGOil4mfBH6KGCukcqfdKLpgTrq4FBCdfRC5pQUNFzaJc3JCB1SF2u6yDEkbJC7VCzXXEm+qAuY2XXQ83VdmQOzWKBWO+qd6J5dqo9Ybxn0QSMLP8AVh+KcyQAWQcONsMJ9UkPiUqrOlN2pz3+OySmbaNBnqIYjd7wFFSg7RcXaFVE2N0rNA8fNR/6Q097Zm/NF02hd/XNQFbxv1JOllmsOr4n4nNKXABVPFPF0dHHIyJ3i12KJPTee2UrXWfK0fFI7EaIf3zfmvnTEOMMTmncWTkC/IqIeJMVdvVP+ai5X0RiOK0IYR3zfms9W1tFIx1pGrxR2N4jJoal+vmpEeJVTYryTu+aav1r6T4IxKhiw9odOwWG11rIMbw9o/tDPmvjU8SYrG8sp6qRjeWqcOJMeN/6xm+axedrctkfaUeN4e7aoZ81V8W4ph7qBt6hli4c18gu4ox2FtxiU5dy8SVmN8RYjF3dTiM7o73Aup9YXq/w+x4MSoRhcdpm2Leqpnx1M2Z0THOaT4SvnLD8cxsezwyYjM5gc0WJ5XXvWH4hWNoIQyUgZArxziddalnDa92vcn5phwyvvbuj80n0lXgaVDrItJX1rnkuncdF08ufhm+JJGuwqeK/iYSCOhXnLgxspAv81ppKiWaLFXSvLj37llZ9JzZX1SeZp2EyGHFZCx7gTuLre4RUvc0Xddea0jicbdrpYaL0DBLlgXT8c/1qYX3ai3UWnPg8kYHqsNwTNulCGD8kt0wEC46pt0t1MNKCuuEhNr6hcDorgVcuukUwdqlv80iTqmFO3Kx3FdNJU4kWRAXLdASr7iCvfQQU72tBbLUMjffoTZdjVLTQVXexRkvy7k7KyJa8x4cwuvp+JYRU0z2MzkBxGhXunCU7hSOBa1wY4gXC8rxOrm+n8JdHIe6MpBaOtivSODnl9FI46XkKfJ4h8fmtJdhJcIYgTuQ0Lmvtsxn+VDYUoOt1w16Mggkd0b8AkMr+RTCUhQPdNJ978EneyX94oZ3KRBScbvqIqSlxSN57yjmDjbmw6OCr8Zo3y0VaGC/eRkgdbhXHFwDuGMQG/wBQ4j5LHjjGQw0rBQFzvZQXa6bBdeL4ce5/kz/YdQ1VJgdTJPE6PNUvygi2mysuOj9dT6cijcOcYQVjpsNZRGORrzc8lH45/fU/8q6z2554Z4asf6KscNFZNtlf6KrcdFuIHJso8iO9R3qoBIVHkKNLoo0htzUw1teyY2xCTX7TV9GYE7x/4QvnDsoP7fLf7zV9EcPuu8cvCFw+f06/D7WWJnf0WLx935rYYmbA+ixWPOufO64/G7fImYEbU+6s5HWjNlV4H/Zx+isJnZYitX2zPTI42bzOus5P+8Wgxg/Wv81QT6yLrHOjxEiMWPJUmKuzSnVXbf3V1QYk68rrqoHQODZVo8EmtVtF+ay1O60ivcDf+0NJ6qVZWrxWUd40DorjhmTxs15rOYhNme3Tkrzhlwzx+q49T/F15v8Ak12Nn+r3Ab2XkmNuAqXdbr1jGj/VzteS8gxx96h9uqnwr86lqXeFym8PnR2vJVs7tHKfw9q1xvyXqeRn+KD9bJrz5rx/jbiNji+gw592jSWUc/IL1fjemFbT1NKZZIe8BBew2IXg3EuA1uETEyHvqcnwytGnoehXP5LZHf4eZb5VpkvqTdDduShFxISl2i8+vXIUlMK4lNJ1Qc4hJe2ytMKwDEsRIdHD3cZ+3JoP+61eGcKYfSAPq5RPJ/F7vyXTj4eu2Ovl55Y3D8Kra8gxRlsfN7tAtNhnDNFBZ0rXVEnTktE6WigtGxmYjYckaOR7hcs7tttgF6+Pg55/9efr5uukOKkmDQyKNsLBtbSylwUsEBL5pA93QJ7u7y6uOY9UMMBPvLtHI99Q0izGBoCE6Qn16pe6OwePmkDHD7TT8VdDfHa+Y/Bd4+t07T7y67fvhQJc80uoG67S3vApwtblZTVhpud7Lg3W+idYDVICL20UU146armMsLpSCDpt0Tr3FlFw0gWKBLGHDUac9FITSNSgzWLYHHK4ywfVyciOaqYqusw+Xu6kHLfR3IrbPYDoq6voo54y17A4HyXHr4/2OnPf5UWmrIKqMai6HUwgjRU9bh9TQSGWmLnRjdvRScOxVsgySGxG91y+35W/r+wsjSzUBIHghTnsjkZdpuoc0RabgKgsUrm7C6KJXu0tZQmvLTspcL2Oba9kSwR8TXD/AFUU3jfZSpA4jw6qFN3l7O8KUiRJLZl7oTXTSOuCbJ1MyM++7MUUyRRuygH4II7JO5xJve6gxowlgkkJAsEKpDX4lTlzQQ5pFinTyMAdEGNbbTRJQyorIs3dxt15lRsxcd9Qmxs8D32+JTmC4d1toopGS5pA1urr2AC9MpOKYqalhpfoqtvGwN9zoFhODcMfWcVUdO43+s7x3o3VewzwwumJytJHks3ylrPN4yhAynB612t/3Y/1QKri6GQtH0RWtsQbZBr+K0ncxBt8jd97IU8ELnh2RvyU+qfZQni+BxucGrtd/CEMcUtldkiwSsLulgrl0MRfqxuhUykijdM3KxtyeQT6n2Z2XiWYWaMBqg/kDZRMQxqeeSK+BztdlNgSNVseOMLEGEwVZ8EgnYGgbm6rCIm4tTzSgZGxG5PLVPqfZ9ScQYkx+BOAdfwLzHhLEqPDscknqXZddCtNPBWHDXNkabW6ryDjds0b3GMub6FOOJmJ31ZZX0S3iGDEKb6iTMLLOY3JnaSFkOzCaZuBsMsjnG3MrQYhUAxuuUnMi3q2KWpdZrz5q+pKhkWEEnfKsvVyksdrzTnYg80ogHMLV51JcDwdz6jiUSNbpda/iGQsw+QO+4szwSP66cHDktPxgAKF5/hUv+y8/wCtUnZ667nnzXoMZ8K867Pj4n/zL0FjjlU+T2vx+hnbKl4ldamb6q2LtNVScTvAhYPNY5nlrr0yXF7gaFo8lnaDu2BjbgXcFf8AE9nQNCqqCia+SOU+603Oq7/jh7r2COUR4MzyjH5LD1ZcZqiQ7EFaVuIQzYW2NhuctlQ4jGG0srgPslceI7d1QcI+LE5j/Et/Fey884Md+3zX++vQY9Wrp8kY+L0KTpumjUpFwWG9K4KHX19NRNzVDw1S3FeYduU8sWE5opHMcBu0qyJbi1oMVp6/jV5gfmDW9VpeJDdsPPULxXsJkklxmeSR7nu0uXG69n4gdcQ+oWubtZ7mQ3FD4I/RQwRdS8RsWR+iijLyXSOV9uJTlwypbNVT0QEBcCnDLbklGTeyKaDqmPve6O0s5gLnGM9EEcEpx5IhMfkkcWclA264nRKMo6Li5nkmgZPNBqzeI3RyW30Qqot7oqFEobNwrXzQJK2CmjzSPA+KDXVTaTAZJb+6CV5LjPEVZWSuZE52W/JSrHoOLcbw0zHMicsRinGNVUPcWkgeqzphrJzcxSG/kkkpJ4mZpYXAdSFNbxMk4gqnXN3aoUWO1feZiXWCg3Ljljic4k2Fgrak4RxuujDmRNja7qptXI6i4jqHzPDCfM3VHxBXy1EhjYHPkJ1sCVveGOzqsZWj2t12cwFt8K4HwulrXSysDtLahZvWXGueNmvnRtNVWuKeU9fAVJjw7EHC4oqg3/gK+mW4VgVOXF8DbDyR6h/D9PTF7oGBoG5aoZ/6+ZYcOr2uu6jmHq1BrDUvd3UUEjrbgNOi+iI6jBq/vTBStcxoOoCqeHKLAX11U6WFrSDsQqPBW087SR3Elxv4Tor7CeEsbxGETU9NlYdiV7lhOC4FUSzFsLTr91aTCzhNFTd0yNoseikplfPtL2bYy6QOnaD5WV1DwHiUTcrYx8l7mK/DvuBccQw4/ZCqeP5eIx8F4oyVji3ZwJ0816zQxmOjhY4ahoBVm6uw+3uhRJXNe8ub7p2VjNMsEWnIaT6IJSi/I8lplgTcRYr/ANd35rNVB+vK2OKUXslLXPzE948uKxk5vMVb7OfSJSn+vHchlXoWBnwNXnlIf67d/KvQcEPgatz0xWlgPhRwTZRqc+FSAVKp4TgUO90oKgJdJdJmXXQOHNcDZNulBQOO65NulQddKNUi4IM72iOdHgDZWtJdFPHJYdA4IGO4t9J0bpMNqGNe5gtmWhxCmZVwGGQeEryni6HiGhxv2PBfZ3MLbnvQrqWJRkkbiGDs7t3dsl8TzsTYr1rghwdhjiDf6wrwmqwDtAxBkPeyUkcbTmAYbFe1dmkNRT8MQsqW5Zbm4us/JdjXxzK1zXJQUJpTr/BcHcQOHNcSEO64lApKQnomkrrolVvFhtw3iH/Qf+S8tprGWnH/APaDl6L1Div/AN3K/wD6D/yXltEPrqb/APgx+i68enPr2g8DNP8ASiq/m/Vajj8Wq4APurO8DC3FVULcx+a0naD/AG2HX7PJdo5/jLj3X+iqiFajZ/oqp11uMhP8lHkKPJ1UaXRVEeU2uo8nNHkvqo8iI2fZR/bZv5gvoXh8+L/CF889lJ/bJj/E1fQXD7vF/hC8/wA3p2+H2s8VOh9Fh8dcO8striuoPosLjp+s35rl8br8i1wGxpgptS76s2ULh/8AsqlVZIYRay1fbP8A1ZPFzeR3NUU3vq9xT947dUU3v2K6RijbU97rOVrryOt1Wifb2fRZqrd4368+SsSgMJD7kq4wZ9pRrz5qjv8AWX2VrhbrPBCK0dVJctN1puFzd0Z81i55cxbY/BazhRxvHfa65d+m+fbZY4+2HO9N15Fjbvr3+q9Zxs/1efReSY2frnnzWfga+dQTO3Vrw0PqnenJUk7tTdXvDH7l+nJel5Wc4pA7yQ+aw+IMZKHxSsbJG4Wc1wuCFuuJxd0htzWGrtH781Gp4Y7iHgWrbRy4ng0b6imYM0sI1fEOo+838QsS645WX0v2fbSX6LIdsnB/DkcP0vTzsoK2R/jp2N8M2urgB7p89iuHfx/w9Xx/LvivIcNw+oxCXu4GaDd50AWrwjBKKke0uaKmoGpc4eFvoEuGxsgpWiJmW/utCmN71g7mnYXzv3tyXp+L4eefN9uXyfLevES6qubEO7jOvkokXtNST3YOu7jsFLpcJbGQ6seHSHXJf80epp5nWjZLExoGjWld9csRminpBZv10558gjtEmXxuOY725IcdBMwlws8jaxTsszNDG71KqnBrrXNz6p+W9zZCbPmOXf4IrD1U0OEYPJcGtGyXMNgR8VwaHeamqaWsd5FdkvvZOLAB0S2I01TTDBEP/wAJMgHVPumkm2oU1rHWtqkJATS4LieamhfQrgCToU25vouFybrOhdR+l0vnsmXNt0tzvZUwjvRBcNES6Y/dTSIk8QcLEbrOYthV3Gan8Eg5DmtQ7VR6iO6x1zOvbXPVlZKhxCSGTupgQRuCrdksczLqPi2GtnBc0ZZBsQqimqZaaUxS3BHXmuG3nxXbJ15i5mj6ILXPYeqJDUNlZqU160mJ1LUMsCQpjoqeqbYkXVE12U6FSIakxm4N1ZWbymuwqVpzROvbkUKqbFTR5pzZ/RHbiT3MOXQocNO2olM1Qc3QFXx+H/8AVJNP7XVWLjG1g0KR7Jo7OJLmHYq6MVK2se5sPeANFxbZPfCypidEyPK3lpsp9V+yqJAp225nVde0braGy6qjdA3un7goDnWbbyUHoPY7SCqrKrEAQ50cYisRqHE3P4BbypuC4WsQq7sl4bq6Dh2kqHd201T/AGh5MoFmkaDfp+a0NRSNqK2SnMsLHXsH5xZRiq98sXdAaeaBeO9xY6qdJgFV3uRs9K+2xEwshHA66N7R9S4HmJ2WH4qsoU1O1z8wNtVZYLTMbWQF48GYFxOgtdD+hqiEiSaaB4B1DJ2n9VXYlU8SU3F1FU0cFPVYbA9rjD3zQ1wG4NyrM3yl38XXanhfEOLYTTMw2GSVsVU2YuGpa39QFn8Qos1cKSraReA3G19V6Hj/ABn7Nhj5qGkbNUHQU7XDS/nsvKoJscnxeesxdrY43C0LA8Oyi+y11jM16KOP8TqpRRjCqpl9LuIsFRY9QYnibrRksJOq3FLSQOqQ/uW/JGEbRVWDRa/RY5mOnW1j4K3EuGMJaZWyPaBrYKupO0VtdP7N9a1x6tWv7Rw04GdBt0Xh+FtDcXDrW3WvxnfONxiXHEFBUhkzy253Lbo0XaPhV2/XR5j/AArzvi6Az1ALdrqjbhNW57SyIu1CzWn0HgXEcVLWCqI0eNCrfiTjOjlo3Nc9pNuqwjIpI8OhD2XOVt7jyWT46p6gtvHFIb/dBTP03w9Y4B4ow6MOzyNGvVb2HivC3tFpm/NfHbG4hAbsNRH6EhFbieLxDw19Q3/Gs9TV5uTH2QziLDXjSdvzVTxBidLUOjbFO0m/VfKLeJMejPhxKb4lGh4z4ghfndVd7bk4KSY1bbH0JxVMPZ2uje1xHQqrwk1VWywc1o53Xl3B/FGL43xDDR1RHduBNgSvR8TkdhE8IzAB45my6Ty53w32DBsFMGveL+qPikjPYZbEHwrAcRYpV0eFCqpfFpe1ysC7tRxBofBNTvHIkOumSeT7fj1Xgw/t8v8AOvQobZB6L5jwXtIfQzukfHJqb6Bamk7aIGgB7ZR6tU68tc+I94t8E3ZeO03bNhjhZ8jm+rVYQdrmCv3q2D1WMa16gdtl5d26kfRJv0VjTdp+By/+Lh/zLEdsXFmH4phwjppWvJGmU3VnhL5Q+wJ39Z1HqF7Nj7tIfULwfsPxSloa+oM8gaSRa5Xr2KcQUE7YxFKC6+wKcHyel1iJBbHY8lFXNmM0MZvfTddrddY4X2cEpBTbkJ1yrphWtNk4NNlzTouuhHBuqRzfFYJbruamqaWXKRzNbJ50Ka8hA3KOpK7ILLrhKmBMgQ6hgMZCKmS+4fRBS8SRudw7Kxl76hZjgzh6OeDvZ4j8Qt0BG6lImtl80/Dqugp2921ot5Ll33Jcdvj+O2fZWx4LSR6dz+CiY5hVJ7A/6oDRbBs9FIL3/BV3EDqU4dIGG5I00UnUavNYHBcJpA+M5BfOvUKKCKKkjDGNGnRYTBqOoe9mVgtmvqVvo8zKdjS3YK7Gcpz3HkhuBO6eHE28B+SaT/CfkqgE0THe8LqPxHBTyYdHTQxNc929kzF6400Vo2EvOgVrw9RF9KKurdd3IFTogGDYNBQ4UQY2Zi250WFocOFTxFVAOLRfYFeozvaYnjMB4TzWCwBgdxHVkOFh5pviknmLjhPDmRNnAvoShmBomeD16q04ae0zVLLjRx5qBUEMqZB5lTj2vfqBGFltAmmNo3Rg4W/7pr3DqurkBLG3S3XqrWKwibboqmV4681aRH6pvopVECU7JoK4nRT9Gc4jsaCovbdefT/vivQOIv7DU+q8+nP1xT9J6RaU/wBdkfwr0DBNGNXn1Kf67/wr0DBD4BZdJ6YrSQHwhHB6qNAdBzRxspVh4IulCYN904KB10oI1TPRLeyoeuTBtulBUDgnX8wmX1Sq4HArr6pp3XKB17lef8YU80+Ovip5O7ldGcrui343WH4plbT8R9/ISI2RlziPRU/FjhU8lHhtOMTma6QDI0t+0VtuGj/VUd+pWAoXU+L4dSV9O50jI3XDfNbrhmQuw1pIsbm4Wfk9HHtcgp10EOTg5cXeC3XXTAVxOm6inE6pAU266+iqar+KTbh6v/6DvyXlsRZSw0tXKbxmlDRb4L0/ipw/o7X/APQd+S8qxDxcKUDhzjAOnkunHpz69mcDTRP4nqZQQGki11o+0Ag1kJH3V5xh+EVmKmaGirXUszHseHA72Oy9A4xDmikbI7M4R6nzXae3Jnr2Y/0VZbdWf2HeirTstxmgyKLKFLfayiyf+iqiLIorjdSpVFffZFjZ9lX9sm/mC9/4ePjH8oXz92VaVk3q1e/cPEZxb7oXD5nX4fa2xY2afRYPH3Wk1PNbjFnaH0WD4hN3/FcfjdflXXDpvSqTVu8J1uovDetIi15IzBa/U/GXxN31rtVSzav02VriB+teqiX3tF0jlR5NKW/ksxVH61wNr36LSTH9kI8lmqjWd3qrCocjiH72U/DZrG11WTm0liNFIoXDqrWl62S+oK2fCT7mOx5rARvJPO3mtxwj70ZvzXPv0vHtuMb/AN2m3TdeTY1+/dovVcbI+jXa8l5PjBPfvXP4WvmZyqP1jlf8MX9nefJZurP1putHwx/ZXG3JemvMoOJN5PVYiuAL/ittxHYuf6rE4lIyJrpHmzQo1F1hOOUnD+DzVk9nPItGy/vH/ReXYzildxHjLqipkLsxvbk0dAu4ir5auVsQOh2HQKTg8cFFB3shHeu90H81qc7W5frEuKKKlYJKh2R5GjRyCHXY3HSAxUbGx/ef9oqtxXEI2OLmkvkP2nclSx95Vz5b+p6Ba67zxDnjfNXtFMyom9rf3hAPN51KmF1McxBdFfmHm6pZJ2xMbHH7rBp5qJLUySGwJU+0jX11oH1bY47R4hOD1NjdDpqnF5nnup2yRt2Lxa/kqygpXy+OUkRjcnmrB1V3Y7uFtmtGllZdS+PCeMTMYDMQpHw23e1twfiFNp5KaoaX09QH+RKpGe0zayPIZ0Q5WxQStfTkxSjYjY+oV+1Mi8yvz2JRWvDftD5qBDiTyGR1re7JGjxsVIcxl7xEvadz0T7LiU2U2tdKZedvgo7ZY2C2a56JHSXvZTTBXT22THTk8kFzuabmv6KKNnJ1C4u87aoOaw1TnGzfNDBc2ie0lqjxPDhunXNrIHZwHLr32KA51nc05jjdAYDTQ7Jr7JWnTbVNft+iGGk+LTRDm0sbpxPi2Qqh2jfyRAaiPMLgeqo8WoGzsLgLPGxWhPu3USeOx8is9cyxrm4x0M0kEvdyaEKyhnD26pcaoRIC9gs4Kop5nMfkduF5vPFyu/jqaunC+xTcotrI0IEUwe3VPAaTcLWpgjZMnum6kMqXke98Aoac0jLompYnU8xjq3yh4aCwAgokmKgeFhF+qqCJnh3h0vuniIMbe93dVqdVm8wWsmMzc7jd10KnhdLPFC3V0jw3TzKQi5AVzwXTOq+JaazMwiPeH4bfioeo9Q7owtgga3K1oDQPIJ0jBnd7ot+CM/O+WMZdbjQIbmuPeeEmxN9Ec/QfvNJBFgUxzbNvrontBbTN0IuTy0RHU8rY7uYQ23NWIFEbRknnvdIw31H5J0QtEb7a6JLDLcJAhBcQbndRccq2QPiDw8lzdMoupZJ0/wBVBxeOR80LmyZQG3ItuivZ4JI2yAZhf1TWOBqSfNXDJ8BY7R1Lf1CDLV4QJPqzBfysrE6ZntFscEOo2XiuHxj6RDv0XvnEk1BNRFs/c5LfaWGZDw4ybNGyjD79Qt5sY3ywuJsaJ2Oc0uBctvgOH0tRSMc2mN7DcJKuTABbvBS3HUBWeHcS4Rh8IayWEDyUxrU3EaAkQtbCbZgDYK1rMBppoIy+Eba6Kulx1lU1ksLSW73AOq0GH4h7VShxa4W6qUjOYnwzh/srvqmggfdXjPFtDHTYi6OMAC5X0PUSNkY5vkvCO0Rvd4y63UqLfbJvpRdDNM0b/mjySX5pkdPVVRLaeJ0hHQLLerrs2Y2LjCltzBXp3alRzT0UMsV/C2+iwvZrgVaOIYqiaMt7u9wTsvUuMZITQiGUi+Xmryz15jN087p+ExHIS5wZzC8qrYf2mTTmeS9KpHOGHSxtF2gG2iwlfFaqfcW1KH6pZIFHey2llcSx+Hko76aR4Lo4y4DcgKY1qrdpySaW2VxRYFiVcwvpqZz2jmn1XDeL08ZklopGsG5TD7RRaDWxSF5tufmjPblJDtCNwhuc226ixIwhs9RXRQU73Me91rtNl7vwNwd3HdzSyTTOcAXF7rrxDhiqbR4zFUb5eS954D4ybVSOhdGbtsBokTrHoAoHtjYyOMmw5J7cOnO0TkCmxOsH1ndOLRt4kT6fqrkezH/N/wBlva5WQYYXUH+6Kd9GVH/D/FA+n6w/+HHzSfTtcdqZvzV8nhKGG1H/AA9PVd9GVH3B81E+m8QP9w35lNdjGInaFnzKeTwnfRdRzaPmnDDZB7wb81WnF8SIv3bPmUGoxXE3sIDGj5p5PC4+jJHbBo+K76ImPNvzVXHieICnADRm80P6Txc/Zb8kypsXIwaXm5vzTvod/wB9ipDiOMHm35Jv0hjJ+03/ACplNi++hz99iSTCG5bd4xUYrMYJ1kaP8IQqiqxcN8M34BMq7E7EsJdHSOtK2yychp45C18ouDqjcU4hjUWFuyvGYj7q81kpscmlc9077krl38f2uuvx/L9Zj0ZtZTNGlQB8Ur8RpcvinDh0uvNTh+ME/vn/ADSDDsX5zP8AmsT4v/XT+9/49Mp+JKOmboW2bzUlnHuFbPlZ815lBQYgIXMc4m6if0dmJJc8p/a/9P7r19vaBg3/ABY7eqJHx7gbt5WfNeO/0dfzcU5vDwG7iPir/bT+49lPFnD09s0kRPmVLZxVhjYbMnaGeTl4i3AWt1zu+amwUBjZkzuI6XT+2n9x66/iXCpoXBtQy5H3gsnw9iFLFjtS8yHK89VkoqCBhvkKlwsjiFms16q/RPv5ejYNiFFDiEh70APN9SrttNhUzjJ3zbk9V43IyRzrtLm+hRI317LZKmUf4lJxZ6a+8vuPYvoygf7s7fmgy4JAT4agf5l5WyuxZm1bL80UYrjI/wDGv+audfyzvP8AD0aXh8FtxVfiihndNEd72G684ZjONZmg1jrXC9Ao3udSRuebuLdStc7+s9Z+D3suJTL81xK1jDP8Qk+w1I5rz2cnvivQcfP7FUrz+X96Sl9k9IlGCcYLrEeFb/A/dbdYGicXYw4csq3uCaMC6T0xWkg20R7+SjwHwo4+ClWHJWnom313SX1UBUhI5Jt/NcNEDwUqbfTZOvpdAvUpQfJM0S3VDuSUch+CZfRdfndICC3NYDjiqNJi/fCETeEgtPNb0HVYPjpodiN/JBU4Zxj3AjZTUDYy+7e7GwK9R4NmllwaOWewe4kkDkvFcIjacYo2kaGWxXu+GRsho42MFgAs9+l58VYA6bpwcgB2idn0XLHTRw5LmQA5Lm9UXRi5IXIebzSF2lkwQeKDfh2vB/4D/wAl5niAA4Mw4jnE3T4L0fic/wDs9XgH+4f+S86xAf8AsVhp/wCW3/6Vvhz69q7gQf1nN5tC03G/76n/AJFm+Bh/WcnXKFo+N/3tN/013jkzo9x/oqs7K0Z7j/RVZOi1EDft5qNL5qQ8hR5DcKpUWW2vRRnjVSpOqjP0Qa7suIFbN6tXvPDrvEPQLwTsw/t0x8wvdeHXWcPQLj8vp1+H2uMWdv6LCcQPHej1W2xV2/osJxE760eq5fG6fI0PDBvSImJGxcELhb+xXS4ofE6yfq/9WXrv3j9/gqmX3zqrStPjeqie2bfVdI5DT/2M26LOTEGU3C0U39jPos5JrM66sKratx702S0biHXvsUytuJNEtJzLhsqqzbIS8XK3vCLtI+Wo5rzjvLPG5W/4Nku6IdVz79Nc+29xrTCzpyXk2NEiZ+t16tjn+7DY8l5JjTrzuCx8LXzM7VfvTcrTcMH9kdfostVOPerVcMf2M7bL0PMzvENs8l+q8r4lrxU1hhiP1bDr5rbdqGLNoSKRj7TTEnfZq81ja18cr5H5W8yt8T9aV8LXS1D6mTSMHTz8k6sqtM17Ic04kflYMsbdgq6ulLnZR10WeusjrzztNLpKmfIzUkqW90dLF3MZu4++7qlpqd9PBZrbzPGp6Doj0uGSTP8AFqSs881q9RAaHyOsBe5VnR4eGNEtRoOQ6qe2npaJozZXSDl0Uaoqw92rgtzmc+2ftevR0jnyuyMGVg2ARI2xQi5ILlCdWXGWOyEJJSSSbpeoTmrR0+fQaKLWDNCXDcKOyVxN0aOXNG9rmnZTdXMTqKVlRQBsrQ8W1BXMqZaEWyl9OdzzaouFytjY5pTqipe45GDQ8k3wYtwyOVgmp7a67pGEZd/gqemklpZMzLuhPvNB91WgDZI+/jeMttRfdJQ8m+o1XAaapsbw4XGwTS+5sqHsdmdqleeQTIve8kr99EAonZZSCpEh0BvuobjaYKUCCzXogHITm0RWeR1Ud5N/JKx9tlBLafPVI91wmMfm0SuJVDTvZAqT4momuayDUZi4eqIM2xG6HO3TyT49BqkmGn/dBAqY79FnsZoCD30Q1G4Woe0OFjdRKmMEFrguXfMsb56srJU8xHhO6mRyi6TFaExu72MeoChRSnY7rz+ebjvMqzdIOSDM94LXN0AOpQ2zEHkkPeuBuQQeSupidDVF0eQ6arnPBYoTI3t1JCdmcTlGvQBWdM4O64Oq9B7NcPfTUEmJSCz6g5Y7/dHP4n8lT8IcIVFfIyrxNroKYG7WEeJ/+gXo5gjipY44WtY1gsGgaBa9s9X8Pjc4TscL3Bumue8F1iRmOuqdGGl8eW4J3umvAyEHmVY5hhxNxrYFGfNI9lnE2UdrbXsngmysQkROQjca7ri/cFdewICYfP5qhM2puECveS5oAtZn6owJOh5bIGIEXAtb6vf4qUaeigiMgcRoCrfDYYu9aQBuqDB64GAukGyuMFrIpXaO1BXTWasONQ0YL4RbwrySk/trfXZes8ZEOwXfkvJaT+23/iKu+Gf+xMebqCAdCEmKvcyiYWROO3JWTmQyy2lsRpYK7kpaJ8LAY+mwKmNbFvws4uwqPO3Kcg3WvwkAUx9VnaVjIaRmRj7WA2Whwk5qX3XfJQ3y6R2Vx9F4p2jm+LuPmV7ZNBIbkNcdPuleQ8cYRiNVi146OocL7iIlMLZ4efTuyuJXofY/BDNHUPlaHeK2oVDLwniT23GH1RPlCVuuyjh/EqKOZs1DUR5nXGZhCzZWp1GqwhlNDibgxjWkjkFTdpAkfkMQJGl7K/GE1rcTEjKWfzICdiuD11QQBRTOH8qSJWDgqG09AGPFrmxXn/F1aBW/s55r1vHuFsXlpslPQS5t7BqwmI9m/FdVM57cKmsUyrsQuCeHJeJIDK6RzQDazSvUMB4HpaGgMMjcx3udyk7JuCuIsKgcyroXx+O4BK9JGB4mf/D2+Ki3z5ZjBcCpKGHKIWpvFVJTDCJXCFux5LXN4fxO2kLf8yr8e4WxmroJIY4m3I0u5Jmpvh8n4pGw184tazzZVz2NvzXsdT2J8V1NXLIJaRoc4nUlNb2C8TOIL62kFjsAUsOevDyuiw+rfJG+KmlLSRYhpsvdOyrC44Ig6rja1xI0stRgHZtUUWHxwyug7xrQCcqtKDgnFaetbJ7XCIwdRlWbPDWpFS5kUgawAN6AI7GAszZRr5K1dw9M8gmdmnkrePD4IaQMc9pIG6vNyJedrJlrd8oXDJb3QtGcNppGn6xoQzw/Ef8AxK19oz9KoPAPshNJZ0C0I4dg51Tkp4cpdSah6faJ9azhLfuj5Jrct+S0g4eohvO/5pzcCw8byu+afaH0rNnL0C4Zei0/0PhbfekP+ZJ9F4QN3/8AnT7RfpWaJadb/imkjr+K0/sGCgaub8XpPZcCB1dH/nT7xPpWYtrofxTZm6brViDAhrmj/wAyZL9AN3dF/mSdL9GA4lMYogJHZbjdVcOFRSxNdHUDXzXouIRcL1MWWoFPYdXKNHFwhDbI+mFujk+0JzWCkwWpH7t7HfFRJsKxFgJ7gO9F6fHX8LQ7S0/4J/8ASHhdg1mp/kFPsuPIpIK6MWdSu+AUaQzt96B4/wAK9l/pLwkd307v8ATTjfCT2lxEFuuRPt/4mf8ArxZ8zm+8wt9WoZqL7FesV+JcHVEgDBTOPTKq3iyhwOXBe8p4omutcFrMtlo2vNjM62g/BKJX/d/BS20RLRlddENBMBcNTDUAySDXL+CUOk5tVgKKbLrGV3skgGrD8kw1BDpehXAzcgp7aV3MFNfC9p91MXUM9+RcJCJ7c1Kyu18JSua4btIUwQwyozt1Nrhel0JIoob/AHAsF3b7tIad+i3NGf2SMH7qJalZh1XOch30S32QUmOa0dR8VgJdJSt7jR/ZKgeqwM3703S+zn0i0WmNO53at9g37saLA0Y/rk/yre4KfAOS3PTFvloYDdqkC/VRoD4bWRwpVh4JuuG/JNG4Sg3TA8HndLfRMvouuoHg2S3TBtfdKgcClBum3XfFA/bklTR0XX0QOB9Fh+Nda/XotuCsRxp/vA+iDJYJ/vujH/OC9ypnWhYPJeG4NpjtH/1gvboD9U30TpefaUH6p4doo4cnZljGhs2icHckFrk4O81FFBXOd1Qs10pdyUw1B4kN8Ar/AP8Ah3/kV59X2PAuGn/lt29Fv+IiTgNcBzgf+S8+qwTwNhgN/wB038lvlm+0Lgc/1rJ/KFouONJ6cfwLN8EtIxWQ2+yFpON7mansPsLtPbnWeiHgfz0VWbAK2iByvFuSqyCRoFpio8gsosikzua0eJwb5kqFNU0wJ/aIb9M4V2GU1+yjSDdLLVUw0NRF/nCi1GIUsVi+W9zpl1upepFnNradmOlZUX6he48PmxHLQL5fwHjKXBZpX09DE7NY2qHOaRbyA/Vb7hbtvpKedkeN4O9sbj+/oZM2Qecb7E+od8Fw+TqdenX4+LPb3XEnefJYXiE2nbrzWmosYw3HMNjxLCa2GtpJR4ZYz+BG4I5g6hZXiL+0N9Vn455a+S+Gm4V1ol2K++5JwnrRFdix8TlP+y/9WWrT43qmlN3FW9cfFIqaQ6ldY5WjzEih3J0VEQTKTayvJTai+CqOp0SKpsRsH3J57Jac5m2sQOqbiIvLp11TYLiNwJy9FQYuGcN6Hdb3gtzTLGDpqvPct3tBIve5K3nBbj37Byus9+muPb0XG7fRbvTdeR4wf2hy9axt39VH0XkeL39of6rn8LXzM/VfvLjqtVwwf2XfksrVD6zRabA5GU+GSTyODWRsLnE8gAvQ8/68O7Wax1RxpO0G/ckRj8/1Wbr5CQ2Ju3MBSOIaz6T4mqKsDSSZz9eQv/ooMpBkLypPTvnoKZ7YIbncpcKpA4+2VGw9xp5+aZQ078Sr8oH1TPeP6LRSR0tK0Om8RHusGwV45+3mr119fH6iwwyznMbRxjclPnrI4mmGn56F3MqFX4k+Y5QcrRsGqHHnc8Fa+/8ADM5/kWcTvJN7ocUbr+K5VhG2wzErixjtdln66s6RmQtJ0CI2mJ2KM1jWi6f3mRl7XWvrP1PtSx08bG6/iue6JgI0UeWaR5s1pTGwZ3AucVm3+Gpz/IlJMx5dG6IXGxCWUd2LgaFNoYwKp7D00UitBZGDoslMonXlzcrahOjeaCozuaX0zzt90rqHRpcBe6l+F7cjm3aRqCrhKO7vJxmhYGsTG2GhIJ5qI0y0UghfIfZn+64/Z8lJJp4tYgXk7lWAhIabhITe5uo8k4c/K06ojTYeJNMCmt3gKkZvq1HmsHCyJezLeSEcdWoeYg6J17tI0CGb32QSIpbnoivN1BD/ABgHryUtx6FIOjF5DodEF5JltyCOwZcyihwLzbmiJLdrJz2l7NNegTYwQN1PpaUyMMjnCKJu7nKqq+6N76k9EV9OyOPPUuEQ5C13H4J9fUiG/sLd/wC9eNfgFBa1xYXveXvO5JusnpGrSx7XMihytt7z9SstWUkzJC61/gtkWNc24VdUQ3uLLl38et894zDQ69sqPHDISBe3qVMqoMrwQLaozIxZp8lynLr9joMOJaDLKbdGhaPhCPD6HHqczQRyNlBY179cj+RVZEbR/DonuL+5zNNnsIe0jqF1nMxxttet2Gd9mgkea4sbmF2n0UXh+obX08NVnv3sAdl8xurMizblviGyzER7NBa21uaY4B0dnAb6IoN5DcWsOqEfDFb81qMgZcosD+KSxuOhTnkDNouB8W6oa6+awGiGTonuvfdMefD6oG6aG+t0HFQS5oNrd2CPmU8EEjRMxVnibr/dg/iVKr6DHDXCMYLe7ph/iCSDBuEKY3jbSNP8wXg7IOI3TtPeyFhOtyrIYbiknvVB20Oq19axv/j2yrg4Ulh7qZ1EW22JCgRYbwJE4ERYbmHPKF5FUYTib25BM71F0OlwbEIpmOllc5oOtyVfrf5N/wDHtAdwJA4EnDmu5eEKfFW8JmLPEKVzWjdsey+d8fpJRWQMLyA54uV7ThtDRU3B7nMyF3d/os9TP1Z5/GhpcV4ZqC4QGF4bvZmyJ/SHhyE5O9iaRyyf9l5z2XvE8Nc97bjObBPrnR+3y6AC6TmW4fa5r0F/FOAAEteD6RqoquOuE45CJJBmB1+qWTe4BjrAbLyviwkYi+5tqdireJIk6te7ydofCDNe8v8A/LR6bj/h+VmenY9zTzDF8u1LZnHwZjfzW34XldBhsLXGzraqSNbY9tHHeFOlDGQSFx28KdUce0EByvo5iT/CvLaSoMdfC8PzjMF3GeOR0D2vlaAPRa+kZvVejVfaJQxMzmhlt8FAHarh17Cgm+a8kfxVQ1cWXMyw8lBgx+iLzla0gHcLF+san2r3vDu0BlZHnpqF1vMqS7jOuPu0Y/zLzXgSvirISYgLAlasaqySxLbF9/TDFC0kUrPiVX1fHWLRseTTxDKOqhx36qkx+PJBK6+hC19In2p1R2qYo2N7208Xh5Eqll7a8VGgpYfmsk7CpZxKIXnK517KqquF3xNLze6l4/8ACdX9r0zB+1jGcQxCOmAhYXnottJjuO5GvEzACL+6vA+EaKan4kpS++XNZe9MDBTRh33Qs2Y1ujNxXGHtu6rt8E1lXis5IfVut0so7hb3RcXTHuqmjNA0nXXVakmMW3VjSTVpis+ocCOi4z11/wC3Tf5kyn7zuLuFnHdNIISSFpxmrLa1k3+dDdJVH/xc3+dJlf0K4td0K1iaTNUE61Mv+dLllO88n+ZcGOvo0ojY5PulQMbETvI8/wCJcYWk6vd80dsUp+yV3cy39wqiFVQMbGXZnfNVzWtzc/mruopZpGZcqAzCZ7i4Wevaw6jpo+5zEJHwQ3PhVi6nkZAGNCjvpJSOSQsZrieFhoSWixF9ljyLPAut5xDSSigcXEDfVYKRwE26VeYlMa0OCj1o8Vh+C5jyZmjkh1z8su6w3gTGG69FwLDoZOFXyuZd+TQledRzMDvEQvSuD5jNwxO0m4DTZWJ086ZE9uNtAvbvOq33FcRdw4wN8JyDVYMyEY+GH/iLf8VEt4dY7+AJ+p+POBVVVPUNjD7681bfSNSxrfDmWfkna6taSeaujLHkacw2UtakSosZlb70R+SOMbYffj/BVbJozzCWR8dtwU1cXEWKU792fgpFPU0c0mQgKnoO6LdQE2BrBiEljbTqrKljRxMw8k2e266WmpJCLPb81maRoMsp7x3vdVI8Y2lcr9k+rVQU9LlAu3TzU5gsLDYbLDCedjx9bzW2pCXUsbjuQm6mYM5cD5JpJ0SZtERnsQnMjayMi1iVi5rmYha6tuJ6wHZZGYHvjdW+zn0iUYIxr/Ct9gujW6LBUn++f8K3uDaNatT0zfbQRaN0Rm80CE+FFB00UoILX1S31TBqlSLp2i7yTR56rgmGn7BLy3TLpQUwPuuv5Jl0t0wPCVMulumByxHGxtX/AAW2usNxuf6wtfkgymEn+vKP/rBe3U5+qb6Lw7Cj/XtGP+cF7fS/uWnyTqeE59j87rLcf8a0vC9OyOOJlXiEv7uAvyhrfvOIuQOg5rTZtQPNfKfEuKmrxySZ8804fK5r3y7uIPva7X5eS5105mvQZe2XH2SujFFhAdcWYIpXEA+eeyjt7ZeI2TNe6HDZGgaxGne0H/EHk/gvOm05kq5frcmYNcwZWkHSx3HX81bw8KTyQRynG3Br2ggR0zRa/JZyuvht4u27GWSNdUYPhckTja0b5WuGmmpuPwRqjttr3xEU2BwRPIFnOe6QA+nh/NYePhGnbZ0mJVklj/CP0Rxwzh4HinrXek5H5BXKnhdVXa/xXUQSU8lNQ93KwtdlpDsdPvqgl424hloYqIStEUIAY0xNFgjN4dwdm/tLv56t5/VPbgGCnQUDZT/Fmf8AqmU8KqPibiGnmdJDWGFzhYlkjW/kh1vFPEFQwtnxxxvykqb29OnwWig4YonW7nhuJ/n7Ff8ARWlJwvXADuOHZm9MtJlH5BXKnh539OVZIH0rc8wah7gfkUjsSrJmFjq9xBFiGxufp8br1scM40+kjjiwh0cgcbl2Rtxp53RI+DuIne9Tws/mqB+l0xdjxxsNS43jFe/+SjcAimixKYAGhxR4G31bWfmQvZouB8XdrJNSMP8A1C79FJZwHWfbxCmb6ROP6hMT7PFWYTizhkbhtUG8s88YRouH8VdvQxj+aqaf/tK9ri4CaP3mKf5YP9XKQzgWhHv19U70a1v+qmH2eIDhXEZMwdTUTGkEG9Q79GoNdw5NhtM15EHi0vE95sfjZe/R8G4TG0h0lY/nrIB/9qi41wXhlbhFTTUbSypLc0T3zk2cNhbodvimQ+1ebdi/Gr+FscdBWv8A6vq3Niq9SGxn7M4HlqD5X6Be5cSAtqG+ey+X66B9LVue6MtkiJZJGRrlvqLdQfyXtHZ5xLJjfDseH11Q2XEMODWZr6ywkfVv87Dwn0HVa49sfJPGvXOECTRaLsY95ybwaT7H8EuM+84LP/Zf+rJ15A7y/VU73FxsVaYoSC7Wxuqg76LrHKpU39i3VYWgNPn0VpKL0So53Fp0PqiqmtBMzkyn1YS52nM2Tah5zuNtEKJ9xYG3qqaPcCdpzaLecFkuqW6nfa688e53etsTc7gLf8EP+vZ005rPfpefb0jGbDCrWvovJ8WP7Q7RerYz/uq4PJeTYof2lw81z+Fv5VDVfvUDjnFfozgOoY1+WSpIiGvI7/gj1IvL6Fef9sGJl76bDmPOWJmZwHU/9l6L6cuJvTEYcC908x/lBUavlJIgiBLnGwCkyuFHh7I/tuGZ3qUuAU4LnYjONGm0YPM9Vj34dvX+S3oo48Jw1sehncLvPmqetqXzPOu6JXVLpXk3uhwQX8Tl0t3xGJ480OGAu1IU2KNrNSnNb00sua677NF1qc4m20IvPeXN7cgpDD4LoT2G9yErnW0AQc952Ce3MWX3TAwk3KlRM8BUUkkWaMSN+KSBmY36J9LIMzonfBIAWSkW0UVHpjlrnhSavxwOuNlEpz+2vduFPu0tILdFmKj4bMGsLSPiphnjYLuIUIZWXACG6MyXKaJFRWRvaYnMzMcm0pqH/sugbbR3MhR3MAbryUuRjn07ZYie9j1Hn5KeVEjpmwOPefAlKXMcdCgMfJXR5nOII5dF1NGS4jpvdXQWXcJ7vdCa8DMAeSbM7YNVTyV3kU2/Urg4eqX7OoUUB5+tA81YNILR6KtHil0OynxEOYNdOasQ55IaeiSlp3SjK1hIO7uTVKdTH2ZtTOHNpgdXDc+iZUzyCItw91qN/vM5n1WdXDgYqV7oT+0TD3HNPgHr1Tj3k7+9qH53cgNAPgq8eC2XwqbE4lgP6rXM/lm1FxF1nho0TIvdOnJDr3Xnte6c0gN+CFIwg5hZBmaA7UIsHiuehS1Dbx3A1BS+YiorY+iSNl4wd1KqW5m3HMIMI8FiPguVnl1l8DRgZLWsiR2AQ4dW2OiVrhm3uVYzW37MqoFs1I/UxE5B/C7/ALhbKTQEHc9F5xwDUCLiSNt7Nmjcy3mNR+S9EqjZn56LNQJuod6ob/cGg804Oywg23OqHMbQ6lIiM82HPdNzeMaJTqz08kLNcW5qwOc47obycnnfZJm0shudbQlKFjccyXESC08yGtQ4j407E3DIQd7N0+aD0Yytbv3g8rKoxGsqI5XCNk7mnawVvX43Aw370j/5apqviKnDj9c4ekS3GUZ+LVkZZ9XUf5UsOO1L52RPZK253LVGquIoTYieU+kahnH4zIHB85PlGrsRdV9M2uq42kWud7WK0lVLicWBmhpH94QywBFlg3Y2+WoYGGoOv3VZzcUzYa3vpg58YtcOGql8jVdmtJV0FHUNq4gxztdFmOMcVlppZ5IyfC4rX8CcRUuPUkktOLC1jYoOI4DR15ka8MzknQhSe1zxMec4BxpLU1LaeVjwSbXI0KquMHySVWdoIvqtrUcFexVAmp4zo69llOKqSvbUZW05PwV9xPTMUVeIpg2Qc1q2yGSBpjNh1WV+gsSnqQ4xFrbhaOVslDSAOYSR5KTVtiVh0tSMUgBcS0uF1O7SYhNGxtuSp8FxFr8Spg5tnF+yu+0GVrI43Hay3MS+nnUuGB3hF23Tn4Waen8Bt8VNfUsOrTqoeIYhKGhoOl1y6kb5tehdjzHxUrw8k+M6r0jMAF5x2Ty56JzrW8RW/a83W+Z4Z69jXkAuW6KBi/1lM8EbhW8NYwNDZGfFDrTRSxEFwaTstMsHBT9wXW5lR68kxlX+J0EjMz4RmHksljM1TC1zTC8ab2VTROH3sdjcDSBe69VmcAYW33AXifDFU53EdOHNt4ivX8ReWCmdrroufXtqelxFPRNdkky35+JWVEyllhc6MD4FZaqpmSyNkvYlX3DzBBSvaFLPC75cahjMwcAAD0TDitGBu35JkzQ8O9SoZpIfuqyJbib9L0g2t/lTDjFPyb/5VE9ki5BL7NGPspifapP0zENmO+SX6bHKNyjtgj+6E5sTL+4PkmQ0X6acdo3fNMdjE19Iz80ojZyaPklEbb6NHyTD7UM4rPv3f4otPiUkrCSACEhYOg+Sa5oA0CYfamPxKreSGgWHqgy1tda4aPxUgABDk91XIm1RcRVtY/DXNIF9VhpXObZzna9V6phtBS4lWspqt4bETrruvR8P4H4T7hgFHTvsNyAVjqyOnEt9PmmkeTKCSh4tIRI3S9+gX07V8G4TtR0lO3/AF1Fwph9OCZcPp3nqGBZ2NZ0+V7yOOkbz8CvUOAu8bw3M0seLtNgWlep1dLhdHvg7SBzEQUX+kmD0bC32J0bRuO7skqWfzXgT6KtdxFnbR1Bb3m4idb8l6HxPSVU/DDY4qWZz8mwYbrWu454cY45YWZvQJk3aLg7WWEFwE3/wyfy8Edw5xBJUB0eEVp1/4JVn/RbieRgy4LWbc2WXrb+0zCm+7A35IMvahQ28FO1Tz/C//XlcfBnFzj4cIqB6kf6qQzgPjF//AO2OHrIP9V6G/tQh3bTsUeXtScPdhj+Sf/D/AOsxh/AHFgaM1G1p85QplL2d8Ue1Oe+CFoI5yKyd2p1h0jgjJ9EM9pONyHwQsHwTyeEWl7MuJg97iadocdLvUyLsu4iJ8VRTN/xFR3do3EJJaIhfyQ38f8TuHhbb5p5Ji1j7KMZcQXV9O0DyKSqiOFymhnka6SLQkbFU/wDTbi+QXa8gJ8Uk9ee/qnXmfq4nqtc6nSd7RG47pS8W0IUKWmc2waUgp6loBsSLrcYRcVjyiodbcbrET6zLc4qT3cwdvkWGmB74qX2c+kSm/wB9D+VbzBvdasHT/wC/AP4Vu8HPhHotz0zfbQQ2y2RQgQnRFChogsEt9UwHVdcXuhp91wIQ7pbICA6Jbpg5WShFhVwKQ3SDdD0ICU4FDS3QEBWH43/3h8FtgdVieN/94f4Uox+Gf79pB/zgvb6Mj2dmvJeG4cSMdpP+uF7fQ3MDbXNgp16J7H2cCPVfL/a7w2/hvjKoZZxpKx5qoHDW7XOJLfVpuPSx5r6fJPRYrti4aPEvCEvs8eevob1FNpq6w8bPiPxAWLHTm5Xz/RzuqqVrg0tnjN2tJ38viPxXpHZHUYViGJfRGJ0zJxUNvSuc9zbP3LdCNx+I815Lh8wZM14kyOcMoBFy7oPLrdaKlfPQYiQyQwywyZ2EHZwPL42I9VmN2Poo8M8PMaSMIpyWnxXLnD13T48HwYGzMIoL+cLT+aLwZXNx3AKbFYZI2d8zLKwAnI8aOb8/wIVt9G3/AL4n/wCWP9UtTnc8qtlFRxG0VFTR/wAsTR+ikMOUeEWHkprMOYBYvmI87In0dECD43dQXkfkpq4r3SOI5pu51Ctm0MNrd2PiSf1Tm0FO037ptuhF0+xiozAcx800vb1HwKvm00DbWiYP8ITgxrToAE+xjPgF2zXn0aU8RTH3YZD/AISr2y6wun2MUjaapP8AcPt52H6onsdSdcgHq4K30XBjMugv6p9quKptBUG2sY+N/wBE9tDMy7hK1pO9h/2VkWNdoQCAb2SWaOSm0x4d238LuoqyPiCmGaKqdkqiBYMk5O/xDT1H8S81wPFanAMcpqylEjxCSRG0e/EffadeXL4Hkvq3G8No8WwupwytZngqWFjwNSOhHmDYjzC+WeJcHq8JxiqwypDW1VJKQHZdCRsfRwIPoVZSx9Wdn1bTYjgcFfRyd5Tzxh7HdQf1UjGD4yvFewrtCoOH8Mq8Nxt8kdHfvaR0ceYscT9ZGQPPX5rev7ROE8QlDY698JcbDvoi0X9dQFf3WPzDMW3cVTF3iCua/LPF3sEjJY3e69jg4H4hU5jkvfu3WvvZdZXLEuQ/siz1W4hxFitHa9LZZ3ENHH1SKpat1n/HVRs31jQDqUevcb2UE370X5crrYkZy6oaDpbRegcEH9ojPK688aR3wLdbmy9A4K0kjPmsd+l59vTMad/VRt93mvJ8W/tDiOq9TxxxGE6c2rynFD9e43XL4Y18ylrXNjzPcdGi5uvF+Ias4jjsk7jcF5OvIBencc1vsmDzEOs+TwD4rx6pc7xubcuccoC79M/HAnNkxLEO7bo293HoFY1srWsbBCMsbBYBOggbQUfd7zP1kI5eSFFC6WTqnPNjd6Mp4i52YqY2Mn0RWRNjbqUyWZrBpZdZJHO20pAY3Wy6KWNrwcoHUqDNO5xshAve6wUvSzlbVsRyZ2G7SguaO5bI34otE4vpzE86gaJ1M0Br43KmhMcCAealRWHNRowAT6o2lrgrNqwKoaGTB7TzR+8a8ctlFqHdFGlbM0Z9bLGtYdEQyqcR1Ux8pIsFAgcHSb7qXmDTlO6ik1BFxa6M0ZTod0OQtLN0+GRhGVIA1bbNzDZS6J/1Q8lGlbd2Uu3RIrwDxOFuSqOqmez1Ilzlsch8YHIp0szWm1Oc4O5AQpp4nBzZCHB3RNo67u2ugdCHPb7pA3U3yqSS+93D4JjjmkshZ6h8gdM3I3oU8uaCSDZXQSO2qWSxG6SIX15I/sznsLnHu4+cjtk0QYGZqgxgEvOwHNWtNHHThr5XNkladYD+qrpalsWWGGMBwP7/AJn0UhrCLS5ib7k81PNX0kYnVd8buNgTowbBBByszM06hV9XODNa+yO2Vr4tHa9FZjN2izEubmGik0xJhNxyUFzvqQQpVK4iA3W4zUOoINQV0rsrCmE5p3OO102c3FljVPpibaKQTmjcOaBTCwT3us/TnutRKjVDT3ZA0I1CDTtuNd1JqLF1vJRqQ2cR5rnfbc9HMsAfyC6PQ+FvzKUjK9w19U3PbQD5qCdg9S2hxelqXO8McrST5X1XrFVqzz1XjD9z0XqvD9U+vwCkmLsz3RAOPmND+SlSpcpcKWzt7KPUMcYo230GpJR5w8xXFkOUOy2NtlIgOpbbMobzZ9jyUtrXZDewUZzTnvobKxDQTbU/BMe4kXSgG97pr+ivsdG4p2Ibl1twwJIhZ3qgyMghonRwPzWeL3dchSket4n7I8e9CP8ACqOop6NxuZGfBinVIkcTaQBV80Mrv70/NWLUealojvLb0YoklLQA/vn/AACkS0T3XvKfmokuHO/4jvS6qOMVCxzXBzzqmYx7PPTua7m0WuhTUBA0e9JPTt7kXcdtblBquyanigpZmx5db+7oqfiTFsTw3FZnQOzRh3u3V52YsEUcrRl5rPcZtz4hKw6XO4KfqVIwjtHpyRDW+B2xDlp6XE8DxVoJMRJ6rxTEMBlklMjHu36KHAMSw2YGCoeLcrqeYu/y+gH4HQSNzwhp05KhxrCI2NdeEOHosDgXaBX0cgiqWuPmFtsN49wyrtHUloceRWtZyVhK8RxcUUcbIiwB+uit+0SRvsrAegW3EGA4lKydhj7wahROI+FmYmwZTmA2Cvg8x4fLHUWzRtcQhwMnqTlLCC0816TW8LT0jcrafM0eSqKfDHxzSF8HdgDeyx9VnS67L3R09BIx7g05jot1Syxvdo8fNePUFXNTd+IXltnbBMpeM6+hqCHgvaDyWpcS+XuLQCFl+OXTRQxup5HRuvoQVC4a4xgr4M7za299FJ4tnjqKKKVrrtJGt1qJVlgU9T7EwT+N1t1YSw0k7froRr5KLg3dvo48rgdFauYzLqAkSqY8PYaKuOqia1r2uuLK2xsgRU7RyKBURtLm2JGqLjelPAd9QpfJ+Jn2WFXGGPDaZ11TXtEz0VjQv/ZXgLP4s9nBwMbiOpQQ5LE4CE68yhNew/aViUS+myUG4Q+8j6ri9tt0PIi5p1QTK1RquaQN+qt81cNWAOqW4VRHWTRNJksT6pTiUp2aLJiatyb80N5ACpZsWfGLusEw4jNIMwIt5Jgu7ocujTqqU1tT978EMVtS85Tf5JinY3VSU1GZoXFrmnQhRMO41xWliZadzr8iV2Luc/DXhw67rE4xU91RNMLrSNOyz1GuXsLeP8Xw3unVALmvF7rQ4d2lscxrqhgynmvM8HfUYrg0MtS29m6GyTFI6JlCI6o92DzvZc/rG/tY9qpOOMJqQO8sLqc2u4ermeJ0Jv1svnaLCy4ZqDFXt6DNcLW8M0VW2geaqq7yQDQg2T6r9t9x6XW8GcLYkc/cw3PMafkqvEuyvB6mnyU80kWmha//AFXmM/GWK4XiJpe6qHMDrBwaSFqYOM8WpKVtTK492RfVP8oz/jfxDxLsZxSNxdQ4oXt5NkZ+oVLV9mnEtMNadswHNj/9Vu8N7T2uA7wtd8VfUfaDhs1hKGhTa19Z/Lw6r4XxamJE9FVMA3OQkfgq6bDcuj5C09Dovpin4gwKsFi6PXqnzYZw3iTbSU9NJfq0K6Y+bKCkjZqXZtVZ04AqgQBlsvZcR7POF3/WRUwY47BjrKI7s1wRkJdE+qbORoA69kmGV5EyuhZUSNczUeSOMSgtoz8Frars2xlk0j4I45GnbMbFU9XwnjdGT3uGSkDmwZlLFlQqfFIe7tk/BTqaUPGdvNQfZJILtmp5I/JzCFLp25Wi2y1xPKd1LLidbqdTPc5libquDlLpHWe31W65ajY7ThlLNK4WcQvPJT9cV6bxKAaCQj7q8wnJ77dStc+kWn/30D5Lc4R7o1WDpZXfToYW6Zb3W7wo+ELfPpjr2vojpZFBUaI6IzSqgoOq646JoPVdfVA+4vzsuBsmX1XX6KYuig3SjyQweSddTDTrhJ5pN1wKKf5pQU2666Jp4KxnG39vHotkD6rG8af28eiVYxuHa49Sf9cL3Xh2GOolZFJJkaRv1XhVAf69pD/zgvZYXWgbb7oS+ie11xMGUJgpqaaFxneGWd7w8wrB2BllGZY5mlwZca81iK+BlQ4F7buGzr6hVdRTYgD9TilYxv3e8NlnVx4z2y8H1XDfEvtYp3tw6t+tpptxmOro78iCTYdLeazsVVNLM6WeV0hsCwkC+UAAt+Gh+a9r4xwjE8f4amweevkmaD3sAeb5ZG3yny3IPkSvCaQSsmdDI3u5mO1a7k4aFp/ELNzXXm3HsXYXxGKLGn4LUS2pq+xiudGzAaf5hp6gL3NvVfIlDO6mmZJC90Za4PicNC3mD6g/kvp/gXHmcRcN02Ihze+I7uoaD7sg3+B0I8iudai9dp9lObYrr3GqQG/2fmQikc/KbZXH0C7O4j3Db1CZMzMLd2Ndzpp0SxvdIxpAa24uAXc+mikDx3p+w0f4r/oucJA0m7dtBbdPabkAHfYH/wDKZMHHKWOcXNN7DnyIP/rdXA1rHPaHd5a/RoFkvc9ZZPgUwHJK0GRzmynQgfat+oH4eae5psCS4i9jcnUfBAjoWloBc8+Zef8AVDBZFIGlwAcbWuN/+6I67CDYZdnG5080kzLk2tYixte480Q4NB5n13XPBtcXv62XQucWeO2Zps6x5/8AfQ/FOJA3IClUCaWKGMyTP7pg3dI8AD4ryTtupcHxJ9NiGH4hSPxGICGeFsou+M3LXX2OXUb7O8l5z2lcc4vVca4nDVukjipqmSnip3jSNrHFu3U2uT5+iyNRj7pTmd4uuqswutVTYNUPmLm1eFxxye+JK1jSDycPNWdBwlijo7vr8HhZuL1feX/yNcvN34tJfR9m9F30vIW2jlc23RxWtifV6xBgPE2HZjhHEGFQuefE108rQR6GNPMPaFDI6T9hxRzf/hqwXPoH5T8l5bBjdfD4o6uW/Um/5q0o+McXh0NT3muouW/kmmPXcI4trIXNo8ew+ppZi3WKpiLHerSR4h6EqyxFkM0AqaSTvIjuDu31Xm2E9pM0cHc1cEr4r6x5w5h9QRYrZ4BxdgdezNHFC0kWexvgOvItH+isuJedQMRtbUKACC+5v8FraikwitN4quamcbaOaHj8LFQqjhqU5nUdbS1NvsuJjcfQO0/FdZ1K5XmqGP8AtQBN9ea9A4NktLGF5+6OWGsdHNG6OVpsWuFiFuuDHfWRac1OvRz7ek444fRVr7tXluKH651huV6ZjR/q61vsrzPFC1kj3uOgFzdY+FfleTdqVefa2UjXaRi7h5lZPDIBkFXILgXyDz6qVj878X4hmLDo+Q3PRqdOWMaI2WDGCwC7ybdT1MR+7Mz8zzYXRDKyJmWMfFAfKXaDZMJ0WtxMPdK61yVEc4uddGe1ztF0cRJsBcqeaviBMYVJijEbbm10QUzmDM4ITnOufCVZzibo8TgDcbo+VrZO8zbjUKFDmzWcLKwjp2yN8RIIS1YhuqMri0NKJG90g0OqNU0wLbjcc1CZnim8rrl5dPA7o5N7JzQ9zcrm3Rg8loLbeaTvsp1sVU1V1cD4ZM4BAup9KYaqnDnDxN3snSVcBblkAPkotO9kExfG7wOOoU9KmRil2J+af3cH2bXQKiJhcJWHwuXMbp0WoglRTCUDK7KUN0bmxOZUajkUrhI3Z5QZnO+0b+izViLD3EUpMlz0UiomaS2op4yHM8twmMibJJZwUmJgiubjKs4oc0/tDGzBznEbgDZLTWkvmGnRPw3vGV/sjcuSc+Ak2AU2qbDhcmQlslR1Juy3omrh8MNPSZTWFzYni7GjcplVPJUxNhkIELfcaP1UDvnzvzPJeeRRYnW0Oy1PKWo87czgByKkvkMdLcnYaIDR9cb9UHFZMseUeit8MzzUB8r3vc4DXyTqaKqkeC24UnD6cZQXblXMbGRMzWGgWOedavWI0jXMga0781JaclGShxNkme5xGl9k/EHBlNlG66+o5+1cw7uukLszrLgcsaZGQ3UlYa8JUGgSPkaJQLoYlbtdRDI50pcDzV1MTZf3t/JQ49JndCpMnvNOuoQnNs+91KsPk95u2yE7S990951br6ob/e9VlS3vYHot52bVBfhclOXfu5XNGuwIv/qvP3Os9nrbRbDsyktU1sR/gcPxCUvptp9GBrT0Ueq2ABt01RJdM1jzQqja5UZNIIYBe3mop0eTc2JR33awC6j9LqxDXeSE7c+ifJcHQaJp903UDoHeI31TcTiiile6JmXNlL7DnZOprG9kuKFpfKALWe29+uVFj0WfOf8A8KHIJOv4K0IDhpqo0kSqVVSiT7xUWVsh+1+KtJYzr4VFkjf91agqp43kau/FRZWuA30VvLE4/ZUOaEkW0Uo03ZmbGXUDdZrjkkYs8g/aWs7N6Z5MpFhvqs9xvSP+k3+AnxHYIjLMnkbuLjzSOEUrvGwao7qKod7tPIfRpSDDK0nw0dQ70YU2nhBlwuBzxI0C6oMZayOpygEEbFbWLCcWI8GHVJ/+WUKfhTFqh+b6JqL+bVU8MhhWMYjR4hC2OocWOcAQV6HBxvNhsjG1GYtPNV0HA2OvmjeMIf4Tpeym4p2fcR1uUMoWtt1chrY4XxfhOIRtEhjJcp1Rh+F4jGe5cy7gvNafsr4sEofH3cVujytRg3AvGlI9t6qItHmVIXAq7gGNgkdB9o3VBNwaIbulhvryC9cwrAsfjjDaiZh01Vj/AEcqJhaZ0f8AlV+0Prfx4BitEKSjdHBG5h6gWVpXNkHCMed5Lgy917BXcAQVbCHytaT0Cr8Q7NI6ih9m9ucG2tok6iXm/wAPGMH4hrqGJrnOLmDzWgou0KkLgyeSx6OWtl7H6IxCN1fLbyIQYOxHh4yZ5qqZxvzeppl/glDjFLXsa6F41PIq5xtrvo6KQ+6CFOwbs8wHDABHObN2u9aOow3B5KVsEz2lo6uU+0Wc1kWytMEevJXGFDPSvVozDsAYwNvHp1ejk4RS0x7sxD0Kfbwv1uqOOK9OQDrcqrmpqomzCQtJTYlhYacvdnVOdi+HNNwI/g1J0l5ZMUFcT77kRuGVx3L1p/pyjAs1nyYmHH4h7sb/APKtfb/xPrP5Z5uE1pP2/kiDBa0/ZkPwV07HydoZEM43KdoH/NT7U+s/lUScP1cg1Y5WFLgD2xBroxfzTzjNQdoPm5DmxitawuETR8U2kkAxDht8rbMY3dSqPAjHA1jgy/qs+eKMRfWiARtFzvqnz47izKpkQa3K7nYptMjR/Qf8TB8U1uBNDtZGqEyfFZAD3lr/AMKXLiZ/vnfBqbVyDVvDbKqB0XfgZhyCyNZ2YU9RI7vcQla3oBZa6gdWxSOfUTSZQF5/2j41i8Epnw+slEYGuVS7q+MaeWjGCUEdJEe8Y0WB5pKbCcNxulyYjoAdr2VTg1VUVnD8U9RI58hbckqn4vqp4aBropXRuvu0rP8A6rb03CnDNIQWT5bdZVf4VT4TBE4RTMeAObrr57fWVbxc1Mx/xL0LsxzT4dIZHuc4A6kpPK5jY4hX8PRuc2UxZ79FB4oq6R/Dr+5YMtjY28l5hxNFUMx/MJHZO81F1vsRaP6INNv7v9ER5YyeVj/q5HNHQFW8FdUsiDmyuvZUlxmOqnwvb3drrLa5pccrYiPGT8Vb0XFtZFYiSRvoVkQ4cinNfYJpj1bCeJMaraCSqppXPbFvdSML7UqqCUCpYHEHKVS9mEp+ha+/u2OhWXbDTmpnkfycSPmteLGLsvh7jQdpdHI1vtEJbfmrul4xwWqAvI0X6rxyClgqeHjO0eIDQhZekraqJrx3hOUrP1jU6r6U9qwStFrwPB5EBefcb0VPHid6KKNkdtci89w/GawOuJHNt0KsfpCpq3W75+bzK1z4TrasQOWgRoTZ7fVZnF24pT0xnhmzOYbkdQm0OOYk+Bsj6MlttwtysNbxH/u15/hXltW9oqLErV1OPz1VK+CWFzTsLhZmWhllkzlwuiy+FdCR9OMP8K3OFHwhZugwc+2Cd7rkBaqhhLAAtcsdLWE6aI7dgo0dwEZhKqChKEwFOugVdsUl9F3NA5OB13TAl+aB19U6+qHdchogSg6JgKf8VKFB12WN40P7eP5VsBcFY3jS5rx/KpVjH0H++6b/AKwXsULrxN9AvG6A2xqmv/xgvYYDeNvoEvonsRwBQnxg6oxCRwWWkZ0NjsF4l228OfRuNsx6nblpK131wHKYC5/zAX9Q5e5uVVxRgcXEWA1eESlrDOz6p5H7uQG7XfAgfC4SrLlfPFNIJYQbjw3IPlzH6/Nej9iXEwwniL6NqZLUteRFcnRsn2D8fd+I6LzSngkw6d8daDFNE8sMY1ILSQfxBRY54mykwueL2ygXuPRc66vsQack9u+34LLdmXEbOI+FaepkeX1kAENSANS4DR3+IWPrfotJNMY4y8RuIG9yBbzWGhXDTRBETo3ODAQNXMAGnUj5/ml7yYmxjY3T79/0QHU/eDK7K5zCC3M9xuglOLSGuc8AEbXGt9t1zJGZsoN+lgTr8EOlJZ4MrWjkNdD/AKFHIJaQ7xt5hVNR5CQcgE13EkGx8PxTopg5oLmHP9obWPxKPYEC1rHoo4uJTIA0tePESNRbRFOa+d7XM7klzdiToR6p0TJHRDvg0PtY+K9vimOljbZxnuW8muBuPQJzp2g+AyONuTD/AKJoZJ9S/OXNbpZw8uvw/Uoc0l32zBwAva41/FdUyPdHmFPK5w2PhFvmUCHO6FrJGBr2mxuQd9tkR512qdl2G8YznE6Sp+jsWtZ8oZnjmsLDOAbg8swvpuCvGsT7GuPKOS0dBS1zeTqarYR/5y0j5L6qLTfN9W0HRwA59UB413vbdMi/avk2Xsr4+ZDJLJgTmNY0uJNRETYC+weSVi2seJO7Z717ZQdbr7iy6jn+q+Xe1fhmhPHVZNgdfSvpp3F8waTaOUk5gLCx66bEkLN5/hZ1/Lz50z2aE2I3B5J7ahzbG+nmrqr4dEhYW1g74Dxks0d57qw4b4CrcZnfT02KUbZgwuEcrH2dbzANvkn16X7cs7FWm1nc1MpqyaCZksM7mPbs5psR8VZYx2f8V4TI582DyVVOy+aajPfNt/h1HxAWblaYXd3Z7XX1DhYhNq5HpfDPGL4w2HEXZm6fWt/+4f6Ld02IuqIs7C1zT7rgdx+q8DpakMjvIdFtuz7GzLXHD3iTIW3jAF8pG/pdbl1nHpr4/pOPJlIqY/3RdzH3P9PP1V7wddssYddpDrEEbLLxVRhluAWnQWvrdarhuqjq6mMtIFRcXF/e8/Val8Y59c+db7GHj6O0P2V5D2gV/sOC1MgPjeMjAN7letYlBUOoPdA06rwXtYrGx10dI4h3dgvIvsTsr8THft59G1tHE4n99Jq89PJQJ5bndOqqhziSTuorGulfla25K9Fv4kn7Tu8vsVJp4HZe9kOVo280SOmjpWZ5rOfb3UyaYyDU6cgkmezXC0jrN0AUmMtjacjQT1KiwAlpRtALLcZpM0sjrnqjZo42+IC/RDa9wFmD4pmW7ruV3DCSTFxzMbZOie463Tms3ACHfuzquPVuukTWP8BB2UaZwDtkaB7Xt95JKYba2UUwnMNDYoLy8G1rp2Yb3/FLe/8AqoI5YzNeQJzYYywloS1ABZfmF1G67S3kootC4PidET7uycNDqVHidkqvIqTK0B9xsrKEe47KO8Pc7wojyNkJ5kDrs97opVK+OaJwfbTmhzz5vC3XqEj6yd0ZY9hb5qPSPYZfGdbrOrifJNLJQNdEO7MZ8VhqunpYTG2ollc4HclLTPEc/i9x4sfJOY1jRJC4Okynwi/JWSJbXRyU7GWhN/VdC67jcIDXZtO7yI8enJaiURtmguVZUnvqoNvsVYVL7R2UGjbnmLz1U6WJ7I7RDKdQiRzXA7xD7wNbbooGIVgjaQ06q3qSJmp9Ri8NHs3MegKSWvir4WvjBGuoKzTA6eYFxuSVc0cbItBtzWZ3a1eZBKp+VttlHZI5w0BtySTl1RUZG+6EdxDQI2jbmiGAFsbnlMgFzc8ykrZdGxg77pgqGMblummVOe62U2Q5CWkl3NNLi+NhB1v1SyOc/KSLadURwcMwabaps2rtNkxzrTDySyG506pq4FUHL3Z/iC1nZuT9K1GuhY38yshWG0TT/EFquzZ18TfYallyoX038jtLEW1QZj4QiSHw380KUHY6o50yS99+Sj38NrDRGe4312shCxba3PkqBv8AdSSXyJ0hOVDePDYbKB1ELy280mL/ANqnZ0ePyT6AWlHqh44C2snJFvrBb5IsfQbOE6NpJdVSO+Sf/RfDLeOWQ/4lmJZsQDPHiE1/5lBdLWvcWvq6j4kplGz/AKNYIPeLj6vSHAOHm7sYfV6xD4al2885+JQn0cp3kl/zFWSprdOwvhpmhjp/i5BdT8Lxn3KT8Fh3ULiLEv8AiUF9B1P4pg9Iw2twGlJFM6nHXLZNq8Z4aa8unfBm53asbw1RsbO4O8V1F4goI/aSS7L6KZ5NbF/E3C8ez4/hGgP404bj90E+ka8+dRQDd34oL6WmHMK/U2vQZO0DAmDwwSO/whRZu0jC2+5RyH1sFgXxUreiBIKYHQD5J9YbW7f2n0rfcw5x/wASYe1En3MOaPUrz97oAdB+CY+WMahPrDXoD+0uqIuykhHxUWXtMxYC8dLCPOywbpwDouFT1amQ8tbJ2pY6SbRRtt/Cqau7X+IYnlpyt8sgVO+VjnaN1VPitA6V+drM3wVyVPLRx9sWNufaWVzR1AWlwTtEnq6YTzVb7X1N145PhshvZuU9CrfBIZYsGlje06E2sk5LXu+H8SUdfEP203I6olbQyVkZNNiEjSdsr182iuxCjlvTzyMsdrrR4H2g4pQPa2ou9o3IKbhmvUKjDsXow4mrmkF+biotTWTlsUTzKHF1uafw7x3RYvG1khBdzBWro4sLxB7XtyZwbhKkiPQYfI9jXOvYjmrSOhhy9242v5pvE1VJh2FGSBozAaLK4NiWJYpSSSuBa5t7LO6uY1lLh1LE4gubb1Uh1NQjUvCybJq0YPK97z3jSVW0Lq6rpC99RI11+tlUmVvO7w8HWQJHOwxu7wsCKCsd79a//Mkfh7vt1jv8yauf+N4azCGbvahyYrhDPts+YWDOH0wPiq//ADJposOGr6lv+ZTYuNs/HsHYfeZ8wgT8SYRa2Zllju6wZnvTN+aG+bAmDWVvzU0+taCpx7CBJ3jGtzdQEP8ApTh4eHd2CR/Cs+7EeHo93s+JCC/H+HIjfNFp/EE+xla8cbw7MjcfRqZJxpM7SOnkP+FY2TjDh2LZ8X+YIbu0DAY9jH81Psv1a2u4orn0EhFO8GypvbYcSw7u6qIxl3XRaPDTHX8MvxFkYyluYADkodVhcVTwq6saAx+trKbVyQXD4G0+CNjjN2gaaqrxmhZW0ndvNuissBa9uCNEjs9tLlAxKPO0AX3V/Entl5uHCI/q5CSBtZbHs0o5aWkmjlGqqWsqGvszMQtVwkZLOEjbGyzzfLXXpguLIZjjTg0eHPqtrWsz8ItZbXJ+ih45Rxvr3kgXurt0N8EEY6Kz2lniPGpKCoY8+FObFMwWLSt4/CJHuuI/wThgJeNW/gsfZucsFmcNx80veLeHheN41FkP+iUBOpCfZfqndmE8YwLEA94GhVJS9y72gyC4Ljb5q+wvAm0EE7YpSGvHiF1Bmw6GLKGnRxXXm7HHrxV3hrWt4be1nu5dFiKbWaYHbMVvu67jA3sH3VmOHqAVJncR9opb4We0GBwYNAjR1LmOLmaFW82DH7IUWTBpb6Hms/aN4Nh00lXTzsk1s3RTcBbGcPyXaXNJuEHAqSSm7/vBe7NFU8H5347XtL3ZQ82HILfNyOfU2tM6mgcbPiF/RBkwumf9m3oqXHcWrqGvLYrPAGxTIOLp26VFISOZCs6jP0q3OEtafq3kJ7aOrj9xwcPNRqLGocTnaYQ5ojPiCuGV9CX92Z2Mf0cbLUxm7EMOqI9JIb+YRGVTB7wc31Cs2Bj23Y5rh5G6V1Mxw8UYPwWmdQmTROGkgPxRb9F1Th0D2aMy67hCOGvZrFO8fFDRx5LhdRu5rY9nNePMJe+qGfvKc+oRUkJVFFZFez8zfUI0c0T/AHZGn4qeQTklHmkA6JQNECpQkHmuBVTTt1j+Mx+3N9FrmrJ8ZD9tb6KVrn2xVGLYxTH/AJwXr1P+7b6LyGlIOK0//XAXr0AIiaSNLJUntIBCadtV10h1FrrDZpKHKX928ROyyFpyk8jyKe5DcDe6D5WrhOcSlZIS54cQ8WubjdWlVgWL0FKyrrMMrKeA2LJJIiB/2V12jQx4TxZiDKCRje9lzlzXe65wzFvzutpQ4wcWwUSyPcYp4vrAT719HD81jHaXWc7JeL3cM8QB1W9xoKgCKoyn3W30fb+E6+hPVfSrXskja9j2vjcAQQbhwP5hfKvEGACiaazDy59LzGa5j878wvWOwPin23DHcN1cpdPSNz0pJ96G+rf8JPyI6LFaemxtDTkIu5lrE6+Hl/p8E92UDvWhvh305c02YtjHfO0yA5j/AA8/9fgnZi03bd46sF1MSl1HuggaWcAbX+aPG/MAcpHr/wB1BieQSz2eQhvulwB0+J+CNE94ebtdG0+YVIk5WgbH4EoToI+UQyuOYEAeE73TwCwk5ja+tzddI1jmFpJ6ixP6Ip0by5tne8ND/qlFgLED5KNcCRjmsdcktdZptbnqj/BAPM0EszHTYHoo0p7t2Zodbla+3MfDdSZc1swtcIM2rbh5dzAbz+SJQnBut2udrYm+l+qE+2p2PMX2SsAcy2QutoC8HXpdK4HQ3aOoARIy3afVVVHwBjVTRFzJmUrrOYdWgkBxHSzST8F8u+1Ei2bKBuvsGqhgnikp52skikaWPa8AhzSLEEcxZeF8ddjtTHLLV8K1LZYiTajnfle3ya86OH81j5lXcWY8zZXNDvESXDY3UvD+IJsNrWVVISyRmxuqTG8HxvCJjFiWG1dG8Gw72MtDvQnQ/AqtzyE2N0+7U4ezYT2k0U7msqm+yy/fJu2/W/JaKvqKHiCnaMTpaPEGEExulY2Qhvk7cfAhfPjQ0auPxurPCMeq8KkvRyuDb+JhOhU1cem1vAHCtU69KKugcB4hHNnaTfo8Ej5qz4e4Tw3AGOmpHPnmdvJObG3kGi3zJWbwPiynxQtZNOaeocdWP2d0sefotH9IzRtDQ4WFrEa5vx0VTD6mJ8UgJOY/Zv1+CPhdc+F7ZG3zN2s46KsqayWRviIOm9igtncHtLADrdzQDp8Epj2jDuJaao4enmq5WxyU8Re8k6OaBuvmTi7F34li9TWPJvI8lo6DktNxxjbocLbQRmxlOZ/p0Xn8MMlVPvpzK7fFzZNc+sJBDJUyZWjTqrIdzQx2ZZ0nM9ErnMp4u7i+J6qBIXSPXbMc910kjpX3Otyi92co/BOp4eo1Ri3NJe2gVkZtJG2wDbLnjWydcjUoYu5xIWg5pHuhOa0DnquDQ3VyY+RoFrLPVxeZojXEEpJoTKw8uhUd81tWpntz2aELjeo65QZG1NM+9iWojctSwlrrP5hcayWU5WtvddDSyGTvL5T0Cz7aBcyZp3ujwSG1nNKsW07XtF9Cm/URaXBKs5Z1FzhwylpQIc8dT7psVP75p0DWg8iotUZA8OB08kwdUtd3gcAid4cmoXd7nZY7plnkWcQFQ7wu1uhyFwdmaCV0bC11i66FLU93IW2WWsI+Rsx7uS7D1sq6qzQSgjW3PqrGY2s9jw4uG1lDqWgt1dc+axWoG+sly6OsrWie6Z0TxK1hc2xJ8lTNY0jVWFG3LTB9rhjr2V5tOkyWGRs5Dpw8eQRBZosnVfuMkaQ24QXOs29/iujn7CrJNLJaVobH5oDiXyaoks7I2a9FnWsJVziJhJKpJpXSPLnH0CfWTmRxN/DyTaGEzS3PurlevtXST6xNw6LK3vXBWBdkgLjvZCaLvbG3Ybrqw3yxj4rpPEc7drqQhrS87lc83eXJDZrVHqZvBYHUpuAUjnSzFrT8VKgw8v1LlGgBZra5KsKaZ+xCk9rfEJKwwMDQeaVxAY0ndNq3E6nqnR5HRNzam+3RaYgEh8YIF7+SJle7S1vMlPnLRly6AJoffqoqPXMy055m4uVpezIk4rIQL2hOnxCzdZrTH1C0/ZWCK6rk+7ELHpcqfpfTfVDHxOyvaQd7HdCkIJ3TpXuebuLnHqTdCkIWo5011y3ZCIF79DqiOJyjzCE+wPxQISb2KHJzTzYv1THHSyYH0H75thzCi4qHitqnvcXAyWAPJS6H98wD7w/NRsYuaqoP/OKVY9gkmladWkt5iyHWSNdT5oQ7MNxdWclO0tIIUB9FlfmaT6XRFdHPM7Q57jqnF8p0IPzUp1KWkkD11S9006ELURAeZf8A0UBwlVo6HJruEwRsd0QwThgOFSc11A4na81hyk7q5wZoZU6IWM07X1JJAup+n4yL4pDzQJIZCtG+nb0HyQHwMHRaxGakp3+aA6meeRWmfDGgPgjTDWcNM/7pQ30z+hWhfHGECRkY2TDVCaZwOqaYCFcyMjQXtj6KYuqgxkG9kQPsLOapzxGOSE8xDkgjXppNHxj5Lu7Y2FzIgLFLIYuQQi9rRogq6zDmOuctj5hVFThbyfC3fyWn74E2dqEvdsOrDbyTdTFRwRQzRYq/OCG2AWvfiFbhdYJIpSWDldQMEPc1uZ4sOqkYtSSVbyYn2umQXtbxp7fhns79XjQgrV8GRxuwMytGrhdeQNw6upqgPyZm31Xr/BMjRgJA5DZTMXdTGZDhst23tfSy8k424prcKa5lNC9m9r6Ar1zCZIXRSBxFs2t1Q9oXDGHY9g7mRvayQDdtrhZuLN/HhE3aHjhbZpaPiVCl45x+XTvmhVXEGHuwzE5KNzw/IdCOargDfQFcvLvzObF8/ivHX71jh8EI49jEh8VdJ81VBshGjHfAIjIZydIn/JPJnK1bX18ha11dL4v4kyuNS139rldfq5Qm0tWSLQS/JSIqDEHuuYJD6hakYuBjvXHxSvPq5L3RO7iVYxYTXn/wzvkpDMExE/3BC39WL0o5YBbdDEYGhWhdw7iLtO7snx8J4iW5j+SmLOn0bwRCB2aRtAGsA/JRsSL6fgGW2hAcq/g/iVlJwlFh0zLSNaGkW8kbFcUireHZKFrS1zgdFme0vlXcDV0tZw6HSHVXsNfQUb2trA0Bx0JVDwVRPoMFdA65sSmcVUramKNrnEarf1ljMtjf0L8HqQHQOj1Ut9NHC8OitqOS8fp6WupNaWrkbbYXWz4JrsQqXvjq35izpzWZ8djd7lmYscVwqeWd0zGkjyU+KN7aFrS3UKHLxXHS1T6SaPY2BIV7hM0dZT97lsCnmJMvpWtYbaMTw0/d/BaJlPTvGgC51Cwjwri7Rn+7J+yUopyeSu3ULhsE3uJGnVqCirKcx0sjrHZZypYS6GxvdwWzx1hZh0hLeSxjgBUUuu7wuvHpy7/2XOK5o8Ke3W+VV/BkLzBIct7nVWXEV2UUmXoF3Z2WuopC8faKvX+pz/unOiI3b+CaYf4NfRX3dwu2TXQstpZcddmcq4gyne7LbQrJcAx95j9ef41vMejDaF5A5LGdmgBxyvJ5u/RdJf8AFys/zi4xPA6eonL3Wuq2bhyEN0strPSRyvuocmHm+j1jXTGVwzD4sKMkxbYOcBssT2nh7cQimhc6M5bgtNl6FxtkpsEiia60z522PldYztJgaZIMpB8Gtl2588uHV/yxhOHuI8dhxB0Ta+RzQdATdej4bxbi8bGiQNkFl5jgcN8YkFua9EpKUd03TkrNTw0B4sZVU3cTwuiudXNV3S43hM0LIm1ORwAF3LGGkHRDdSabK/ap9Y9JgNNI36uojf6FEMGl7aLzJkU8RvFK9voVMgxXF6dlmVLnN6OWvsn0bt9PG8asB+CjSYdTuP7u3os5h/FtZStyTwNlF91cUvF+FTWE8boT6K/aM/WiOw57TeKeRvxTO5xCP3ZGyDzCsH4nhUtO6WCqa4ge7fVS6WH2iBssbmkOF7X1Vlh5Uvf1TP3tMT5tK4V0N7PDmeoV0+lkG7D8kF9Kxws6MH4JiahRVED/AHZWn4rLcZuaK1ljyWukwunfvHb0UCq4XpKqUPkc/TbVSxZXmvcNpJqSd2Y3naTp5r1oSNfSxkdAvOOJKeOHFKekYfC2Zo1XocYtBG0fdCl9LPYgsusuaEtjyWW4RwCrOJq5+F4FVVkeXvWNtHfbMTYH4Xv8FaWI5LN9o8cknDL42GNoL8z3yHwsaAST5+iaSPnziXEXy4o98riWPNpHnUm5971vqtJ2f4xGyV2HVNwPejJPhOmvzGqynEM1MI3Clp3Pt/eyt1Po3YfiqzAMSkiq4xe0kRD2EcwOSxvl2k8a92NPGLzwEOa8EuZfM1w9FnamkqeGsWp+JcCblbTyCR0R2HIj+UgkfFTsKoq0xtqIJH9y8ZgCTZwtdSG4iyOUwygOBOUMOrbeaWEr2ThDibCuKMLbWYdL4wB30DyO8hd0cPyOxVsxzQ21xbYCy+ZqiWr4XxqDG8FndG0P0AvYdWHq09F7jwLxrhPFNO4UhdFVxsD56Z41ZfctP2m35+l1z9LWnkNwHNuS3y5c0hII38wbogffZrk06nL3IHPcKsuDorZT4tOYvcIscotY/gFHLpQbtbGHA83Hb5JpfUkaTRMPkwn9UaSZHm92xvcDroB+pSNe73btHQF+tlFkiqJWj9rkB6taB+hSeyuNs0tQ63WU/pZBKdm3zN+RUGV8TZcjqpl3ahtwCjGip5PFLA1zgNC4XQnwxsNmta3zAARKGHRtdZryXW1ys5fJcXR5bm+n3m2/NMdE0k3c9w83kpO6jZqGNBPkiGGSMuOV1xyA1t6WUN7JAXu7slpv4iOXXdTHua0XsLeijySuI+rYXegViVQ8TYDT8QYHVYRWx3hmZYOA9x3J7fMHX/8AK+S+IaGvwLG6rCcQYO/ppCx9xv0I8iLEeRX2XNNNEwvmjbE0c3mw/FeF/wC0LQ4LiEUWN0eJ4ecSpyIp4G1DDJJGToQAbktP4HyWeo3xfOPHoiJWk9NwiA5NAgUzspy7X29VOfTSPom1TR4C8s0OzgAbeWhB8/gVmOtDErb67rRYPxNNTObHVOMkelidSP8AULKuLgdT8kgkIO6fbE+uvVGYkyWBskM2Zh1BBvrfS6LDXub4jK0ZdDc/ovMsPxSopD4Xuc08r7ei12GSnEKB0t8kZOvmunE+9yMdf4zUbEHzYriEkz3WiB949EMPY27YhZjefVS54nSARRMLYxyCJDhpyZn6N/Ne7njPDy3rVUWvlfYDRGhpjfZWfcMYMrAnNZYaNWpylqKWd3H/ABFNMdm23cVKMbnv90p7aV99QtYygdw9+lj8kT2RzG30CnTSR0zOWZU1dXSSnK12nks9WcxrmWuqZPs3GijPdcXuhmmnk8Qcm+zTN0e+wXl66tejmSOfILWSR075XXdoERkDWC7jmThnecrdAs4uitdDTiwAc5Ndijmu0gPqkFGTqHape5kYPEAQteUmBnEpC7UFoSPaKkZ43lrunVGyQuHiZquY1jD4RZTyuxGjYQ/JK9zXXR32jb7xcEaVjZ2WI8XIqO0SRHLI3M3kVfSexO8D4hlFvNR5I5gbtkuEa7ctm/JRqqaSMatLQpVkPimyHx8keo7uSHwMBc7mqvvmvF76qTTzStZqPRZ1rAXCeP7CEXuP7wI0k0jzdx+AQX6qK4Ma7Y2VhhoLoZIidSNFBhBKsKUZTmAsVrlnoZji6jyub7uiiSyg6N2SVD3NdIwvsL3GqgPlI0BUvSyJbZABcEeahVc5c4gHRCfIepQXEk2C59dNzlzGumkDRsriBjaeC/kg4fThjc7hqi3M04aPdG61zMjPV2pVGzwmR25Qb95O53II9VIIYMo3OgCjx+CK5OpW2HVLwG2ChMBkkunVEmY2SQte9wY3bmVlqJDBY9VIiuDcp0FMMuUHVEbQzk3L7BakrNsR6p2o0+afDrY+SZOA2oEZ8QG6ew2zAclUJJsuHu6Lmi+a+qa7Qbn0UA6mxp3X6LVdlTbnEX9GsH4lZWaxp3em62XZVHaixCS3vSMaNOgP+qn6t/1a37KbJtfTZOdo036Jj7m1+YWnI1/2UF1tUV+4O6EdXG6BCAD+iY83Fr6Jx0OyG8EID4cAahoP3hZR8ZaRPPf/AIx2UnC9ayMfxBRcXv38pve87lIse7G9tghva48giumuNGj5oTpXDk1WAbmHy+SDJD5/gjmRwGtvgEx8j7c/kqiG4OYSHbeia+BrxmYbFHc55BBbceiC+ORpzNCJguF3ZU2clxZpdKSElE4moAcNUuJsPe6fgn6fiskY7W5UeRrhz0ViaYuG4QnUjua1qKuS45qNK426q6dRNOuiG6ij5pooHnyKjyh5GjVpDSQW90Jpp4R9kJoyj2znZpQzT1LuRWrdBH91DdG0bNCoy5oqh3VDdhsx3K1BZpoAhuYVMGc+i321ukOFnndaB7D0TDHqgoThbRqSubQNaNCrwxi26G+MKYqrjpnMPhCe5sjDcEtPkpoYQdASklie4aMcfgphoUVW9jfrWAjqAtVwpUPfQS5PdPJZGSGptYQu+S0/B7ZmUEjHMLSeqeTwsO6d7C8scWuJ11VLJR4gQ4tlPnqr2up6g4S8RHLJrZZ/DBisZLanxa7rNlXmxnqrgimqqp1TUMa57jqSiR8EYe0awxj4BaWrhrTrFcfBRxR4k43u75LGdNzrlUM4Qw5p9yMfBS6ThjDWPBcI7eintwrEH7vcERmC1pIPeOT69H34QZsCwljr2Zp0CGaHC49mNVqzh2oc675HG/mjjhkfacfPVJx0f3OVKI8OadI2p39XjaNl1eN4ZiG6MzhuntyV+lT+5GWlkpA6wjZ8ksjm9wSyMbaWC18fDtLfUD5KVHglKNLCyfRP7jz3ChO+YnunWv0V7HBI46sstVDhNJE7wtapHsNP0WsZ+zP0Ufd0zgRYqDjtJJVwBsQ8QV5i8bacEM5hNwDJIXFw2VZ1kYcMxVnum46FajhCmqqeVzqhoaSOmivT3YNg0fJcHAbBVNqtlwqOfEDNIBqrKgxKOkBpmi9krbn/APKy0rKs408NvkKl9Nc3K3+HYrSONpHAH1VvDU0cnuzN+a8yfQ1TnXa94v0To8PxVjg6OSe/xXG8O33epgxEeF4PoU15YN/yWEoJMdiNvZ5pLfwlX9BU4q8AS4dN6kKfVr7Si8UZDhMluiwL2WkpT/zBot9xAyc4NI58DmC3NYeOKSeooo4hcmULpxP8XLu/5LXiUWopP5Qn9mTWyUEgI+0UTjCF8ELopBrkCJ2U0ffYdK8zNYM55q9T/El/zaZ1KzkSEKSnc3UOVm+kgb71Y0fFDLMNb+8rW/5lxx21m+IWuGHSXWM7MA04xXk75tvgvQ+J34X9FSCCdr32OgK897MsRwnDsYr/AKRc1jnO8NzyXSf6uVv+Ub14LXJgFzqCiv4v4WYfeY4+SBLx5w+z91Tl3SzCVj610+0/lVcW0UFRhjjKyzhs48l5pxHSvipWCR5kNtyvSsc4op8boXwQUr4svMtssJxay1PGCeS68TI49WW68/wGK+Myc/EvSKSEd030WCwBn9cyX+8vSKRv1bdOS6SMWmdyOiaYdLWU0M0S5L8kNQO58kx8A6KyMY6Jro/JTF1US0wPLRRpKQHkrx8XkhOh8lMNULqUjVpI9EaCrxKlN4auVtthfRWb4fLVBfTjoFFlGpeL8apdHubK3oQrOl48YTarofUhZ+SmvyUeSlB+yrtXI31LxXgVTYGUwuPJytaerw6ZuaKsicLdV5M+hB+yrHDMGppIrvqJQ4HUMJ0V+1ZvMQOLXN/pTGGuB+vC3VJKXOaw62aFj8c4Uglb7XFWVDHs1DibrQ8NxTR0kRmnMzi22Y81q+mZ7XrRsnAFczqnHZc3QmU8lm+MXtlc2jJa5oZdzTtc9fgtK54Yxz3bNBJXnON4xBUVT5Hv8IdmuOfqo1zHm/FvD1TS1LyxkT6VxzMIY4Afwg8yFQYZwZiNdXR1BhkpaVjgZKmRpY0N52B1cbcgvVzjwBdHELAbPG5KHJirpDmkLpDbmntqbEWurq6pDaSkhMNJGAyK4yjKBYX+CiMpAy+Zwe8a3toFMkrTIbloI6AJBNGbgsdbnbW6iiRww1dMYKhoc1wylrjyssm4YpwhxBBVUU8kMjTnhnt77ebSOfQhapskW7baDom4pHSYlQOppo7PAux9tnW3Usaj1bs84wp+K8JfUCH2eqgcGVEAdex5OH8J1+RC1JLLXLSDyNivljhDiCq4T4ljrWtJ7omOogzfvI+Y9eY8wvZn9o0j4Q+kw+HK9oLXPeXafCyyj0K8RuWjNbcgJ2YD7HzXlM/HuPvuI30sI/ggH63UGfiziObR2KTN/kAb+QVyo9m1tqy3wQaispadt6iop4R1e9o/NeITV2Iz/wBor6qX+eVxA+ZUGWanjN5Z4W9czwEw9vbJ+J8BhJL8XptPuOzn/wAoKynEvahwvhEwjllrqgubmb3NPoR6uLV5pJi2GR6OrIjbpd35Ki4orcMxSjYyGSTv2HwuMRAIO4TIrdYj26YXHf2PAq6f/qzNj/IOWer+3jGHE+x4Lh8DeXevfIfwLfyXmtXRNaCc5PoLfmVXyU5aLgOA8yFFkjdYl2x8aVWsNbBRjpBTs/NwcfxWbxLjziyuJM/EWJEHkKlzR8gQFnpWFvp63QSHG9uW9gs61OYNW4hV1js1VUSzu+9I8uP4qG653TyHEXzDfa6TK4g2uR5LNutSGAEnTf0Wj4LDa+vfhE5yx14LAbe5I0Esf8DceYc4c1nS0nTVbfslwSoq8cGLPY5tJRXs4jR8hFg0el7n4dVrib0z3c5ZvFKCeiq5aapiMc0bsr2nkf19VXSNN9l7Nxlw/FjUXfRZY62NtmPOzx9136HkvL6jCattf7DJC6KfNYtcNv8At5rXXx2Vnj5JYj4DhU+K1rYIwQwayP8AuhehikipaWOmgZ4GCwCfg9AzDKBlNTM8VvG+2rj1UtsDybu06r3/AA/FOJ/68/yfJe6j09NpciyK+DvLAnK0J08zWDK0qPLVNaNSurmI+GFo5WQ3PiGjWBQpKovKBLV923+IppixfPFE25AvZVtZimUENKrKmre7moEr3ONly6+TG+eNFrK18jj4lDLpDqE4Rm9yntDmu5WXmttrtJI6nqpmOsQbKa28zTc3Q2Na4XyhEju112jRWQroovCS86BOY5o8LSiNcw3DiPmok8VjeN6ekSWvtuU8Ecyq9ne31KIHytOgTVxLyg6WQZo3NdcLo5nk2yo7SMozG6qI3tIi94FI+oM/haQApJELxlc0KJU0mTxwO+Cl1ZhrGmN2puihoqGljmhVz5pGyWk5dU41E8bg9oOTqsa3hH0pim1bl10T3ktBudE98vtDbk3KjyOubXUqw0m4JKZfXzTnHSy5gJKQosA1UovLGoMQsdEPEJhFHfMLnZW3Izm1Eqpc0r7FRnyADTdDc8nmmrhetdZDi5x3KmUFMXOD3bJlFTGR2YjRT3vDG5WLfPP7U6rqiXI3IxGpQ2nh7yQ6lQWuGfM46BNnnMrt7N5Ba1nBnTmefMfdHJLPLfS6itfZtk1xJ9E0w4G7lZUUVmXsolFCXPuQrRgDQrzGac1uosSpAe5sZu7RAj1dcJap1orBdGPaCXZp3ORGCznXOqFANztqiA/WkKKUNIbcu3TCLlFd5hBJs7ZShtR+4dodl6J2d03s/DcTyLPqHuk16bD8AsDS05raiOkabGZwYD0uV67DTx0lPHBE20cTQxo8gLKJ1fGGvG43QXXuNER1yCeiHKRotMUy9za/LXRDA1N/yTwfEmE+LceaIQHew0QpNRfoj2JYS0oEl+qEScM/tMZG+YKDiRJllJG8ztPip+Gi1TH6hQa8l2YkWPfP/NStR7w2PyCUs8kI1sQ2aE04g22jQmCRkFtUndjoorsQHKyYcR82qpsTO6HRMdERsohxFx0/RIK17hz+aYmxIETWzNdbVdVxlz77qG+oeXA328081RPvfmria6+U6lOIa4bhR3yhx1uubIRsmGnPjtqChPFztr5oolcnZr8lU+yG+NxGjU3uHke6rAG4FwlzckTVYaSTyXewSEalWl9FweNE01WNwx53JS/RJ5n8VcMeOQXEvvbI75K6eVS3BmnVOGCR7lWgMn3CnDvbXDHKaZVYMFhG7QiNwemG7QrDu5yNGH5pRTzk7W+KfaGVCbhVKPshE9gpWj3RZSfZZyUpo5ju78FPtD61FFDS/cCLHBDGCGNA9EX2OUD3j8k6Ojk5l1lPtF+lDAaAmERj7I+SnRUN/ev80RtBGDqR80+8X+3VWXNGmULi9o5D5K1FFCBu1L7JALXc1T+5F/t1VNdc7fgn2PNpVoIKdqVzKY2un9w/tqsXvslcHnkrL9lbyCXv6YagBT7r/bVYbIT7rkojmOzHKy9rgB0A+S72xlvCz8E+9J8cNpaF0kF3eF3mUM4dUl3hejCteNGtXe2TfZWd6a+vKN9HVXMhTaPh/EqkB0Ys3qUM1VQeQV3gvEzadraepjLbfasrtPryyXGWDzYdEx0j8xO6HwNRQVjpe+lEduS1+M4fBxNOGNn8I1tdVNVwDVQgupKiSM23Yd1r8Yzz68LH6Jwlnv1P/mXCmwCI+OZvxesy/haqjdapqZ787uKUcMUx9+WR3+JZ/wDrX/xo31HDMW80X+ZC+l+FYHZg6Au6gXVNHwxh7d2ud8VKi4ew1v8AcA/BTwvn+Ex/FvD0XuMDj5MQncd4Wz93SSu9GIkODYezamb8lIbhtGNqdo+CeF/yV7uPmHSHDJ3fBMdxtisg+owd46XVp9HwfZiYPgnNpiz3Wt+Snhcv8s5X8QY9W08kVXRdzCRqVQVEkrKaKSmdlmD/AAnzW2x8ObhcpLeSw7h3kMDQbEvGq3z6c+p5TsZqayTD89c7NIW7hQOCaDE62GY0da+FmY3sVY8RMLKMtcb+BO7K6+npoZmTG13my1bnKSS9LAcLYnJ++xKZ3+JOHBzz+8qZneriteMQoyy4KeyrZIbRtuuP2rt9OWDxHh36NhfO17yMtiCbrM8BYVT4pj9X7REHhh0uF6pxbHL9CSPcywssF2PRufjuIEciP1W5d51zvMncjWs4aw2MaUrD/hR2YRQM2pmD4LQuhf0TfZzfWy5bXb6xjeK6Wnp8PDoomtJO4C8/4rbeGPnovT+PosmE3B5rzHiQ5oWei7/H6cO/9mMwBv8AXUun2l6NSt+rHovPsAb/AFxJ/MvRqVv1Q9F1npzp4anBvM7p1vNOsiGWskLUS1lxCmABbfkmFl9gpVl2UbXUVDdHrZCdEpzmeSGWaouoDo/JMMQvqFP7tNdHrspi6gxxAStJAtdV3BcrjxzjkYJyeEht9Arzu9UXBocGw2Osqpo3NxCofpIdrdE9JfJvED/YqSokBLs4sGeaNw6130dTl51Lb7qurKiapiqGEwyPIIYQ7ZG4VqpHxspJ7d7ENQFq+knitPHeyeQdEkY01RALrk6RGroZZ6Cohht3j4nNZfqQbL56qqudlXJFO1zHBxBBGy+kWacl4p2r4dHTcXTSQtyicNkPkSNbfG6VqM/Tz5yNctvNTRIAbl2g5EbqtbHlyabnVGD8z8trDl5qNJzXuLRmcLWGgT4pY7hoZncdQAFCkIztYXkcgGqTAwtBa1wb5NH6qqntc1o8TGm/2G8kt89ixjW26k7o+H4ZLJC6plfHT07D45pdB8OpQa3iDh6kHd08VRWWNs2UgKLKynHVA4BmJRWzCwlAFrjkf0UXAuKaulw9tIyKGTuz4XPvcA8tCNlpZOJ8PrYzBJSRxsI1Bi3vyKwnEFEMMndWULWS0bzs7xCM9D5dCsXw1F7NxRib9c1PEDr4Yx+pKiPx3EpbtOISEdGH/wDlCxtVisziWMMcROt4WAEeVzdOhpcdr2hsVNiNQORDHkfPZSdaXnPbUTYk8fv55nfzvt/9RUCXFIGm+dnxkH6Aqtm4ZxqCzqunbBmOmeQE/hdbPAOx/FsTw+CvmxrD6WGYZg3u5HvA9LAfirnV/GftxPdZWbGgQMhY7ro//RQ5MYkB9+w6Bn+pXrP/AOiWGQTxwz4/WzZhcllOxnyuXLV4H2K8DxtHtVNiNc7mZawtB+DA1X6dJ/c4fPEmKSyO8PeZTyJA/IfqoxmmqZMsTczybZWAuP4klfX1B2fcD0EYFNwphTi0aOnh793zkzFAqYIaSUxUkENLH9yFgjb8m2CvPx2/qX5ZPx80YbwDxzipHsnDGLPB2MlOYm/N+UK8pexbtBlymow6komu3dUVsfh9QwuP4L6n4WivAXHXROxVviIF1PpJT+5bNfMjOxXFISPb8coYxz7iJ8n/ANWRWFJ2R4O0tFTitfKefdtZHf5hy9jxOPQmypg096tzjlj+51f1mW9mXB1NGyUYbLKWjUS1UhDvUXA/RWLqSmo6RtPR00cEDBZscTA1oHoFpKgH2UaclS19hGbNutcyRnq2+2cnIEhsCqziJ0Hs0DnxRulD7MeW+Jo52Kt6k+LT4LL8SzH2yGO5s1t7eZXbieWNdLViJu42VVV4q9xLWH4qNWyvc2w5qvcXDVdr0SJzKp5BLifNCfOXOJuoxcctibJkjwBYLP2XB5Kk7XUOSck3JQZXud5oLgSufXVbnI5fmNt0oaHC4CA0EckWF+U67LHtr0PGBsVIbAyRmm6aA1wuCnxvyuyg2PK61kTQTTysJI2CdZ5FtvNNmr5I3FkkZa4KPJWPfoBosWxqS1OhFORlkIumz0eYZoX/AAVXmdnuSptNUuZoSbKbKv1wImRjsrm7c04TNA1Ur2iIu8bQU/2elnF2nKVMNRO+6BODiUV1EGjR10x+WEXP4KngMm3JDfOWc9UyarYTYfigOyy6teL+qza1J/I08ftDM7BdySBrS3u33HkUNjaiJuZsrRdOY8l1zq7morpWNiFmlR3m3qiykvde+xQJBqs1qFBuU64aL2TRoAmyusFbcT2HVVLmts02VfI9z3auJ9U6okL32HJNjY55Aa2649W2ukkhGhTaSlLjmeNOifS0wZ4nauUomwWuef5S9fwc57WNytUWSS5XSSa6IJN91q1nCkucbLg2xtZcCOSNERfUKQDDDa7tAnwRmR+2l10zszsvIKRStc42AWpEqbA0MYAAnk3KRrJQNW3TDnvqw/JbjCTCABuhVjhawRIXN53CBVuBdYLVT9DYLNXD9/fySt1CSLWoAOyJBDq0nkgEjNoEWZ13Zb6DZBG51WasT8AP9d0f/Wbz816zLqwjzXkvD5tjtGQf79u/qvWXABjvmjPXsC1muvzQpthZFNzoSNkGa5aBtoqyYfeBt5IZv3g/FPebFvRNcRe6BR4TobdUI2uUQ6s6Hoh63J6oJWGkCdpI0vyVXVuJz25TP/NXGEEd6Glt7lU1WWtc8E6mZ5t8VKR6zmO/6p4Omyt46Cja+xk+SNHT0ADmZvFyT7n0UWvIJwa88j8lbt9ia1zdyCudLS5czWXt5qfc+irbFKT7jviu+sbu0/mrg1cGlom/JNFS0kjurejU+9X6KWWQsse7d8kSCOaocBGxw9VYVLzKzL3LtEkBqGZTHFZw6p9qfSGNwuY7kBFZhz7auGm6O5+IPIc1uXysmsixEuJzGx5BT7VfryY2hbuXmyN7FEyxLymNw+sN8z32PmnjC5nNyvcfmm1PrIeyGnDspPzKZlpg5wdk02T2YQQ4OJ1HmjnDLm539E8r4Qw+lJtdvwCMX0oFx+AR24YL7FFZhwHIqCsqKhrXgsY8+Sl0kjJG3LCD5lSjQtaPdSCFrNm2TAFz2td7iQTxj+7CLJE1/qoU0eR2oSRUj2po2a0JDWkbBqjtEZGlkuW2wV+poxrHn/sEx1XJbc/JDynkEmRxVyJpTWSba3TPbJb+6fmnd1z0SGMc0w13ttQdm/immpqeifcDkuzN6JkND7+pP2l2eoP94U8ZUoc2210xA/rubylDHHd5RMwtslDvJVYRkQO5JT2xMC4E9Evi6KYHtjZ0KII2cghjPyCcA8pgfkHknAAJjWPvqU8RuPNMNOBCU5D7zbpBAeqI2BQ1S4ziVVhE7amieW/ebdX3C/aBNUty1MJdbQkBZnjaMMgagdn7Q98oLQQr+M7det02KYTijLFzQ47hybV4DFKM9O4A+RWTdQMc7MzNG7q0qZSVeL0JvFIZWDkVn/8Ajej1eHVlMdYy5vUKLmeNCCCruk4ngktHXQmJ3MkaKwNNh1ezPE5hJ5gphrLte/zRGmQ8lbz4PIw3iOYdFGNLKw2cwhRUVrZCiNjkUlkLkRsLrbqLij4kYfoea/RYGhdmmpm9ZAvSOKIi3BpjfkvMsJeDiNKw/wDFXTn05d/7LjjcCMFu3gQOzKgirKOcyAEhxsVJ7RLNeB1jCldjQjOH1FxrnKt/0Tn/AHXzMG7p12OuOhKmU7padwtENFbkRhNJjsfCFx16MxR8V15lwWSPbTZYvsXa845iAYQNRf8AFbbi6OM4PM4NANl5z2Wd8MdrnQvykEaXXSf6OV/3j232eU/aXGldzcqWPEq+EgSNLgpkGOxHSVuUrjldtil7SIO7wPNfmvIscOaJtui9a7SK+nqOH3NjdcryPFDmpx6L0fH6ef5P9mcwFtsXefNeiUn7tpWAwJv9ZuPmvQKQfVtXX8cqOAuCUdUoHzQcAkslShMCBUmMYTXz1JqaGvdA63ucirvY7Lr6Jgybqnieg0mp46pg5t3RIeKqdrgytppqZ3O7dFqDqOSBUUlNUNyzQxvHmEyE1EpMTw6rF4amNx6XsVLytI8JB9FUVfCuGTEuia6F/VhsoL8Exui1w/EXSAbMkUw1pMnkoONxB1C+45Kl+nMdoNMQwx0rRu+NOquLsLnoZO9EkDgNQ9qlmNSoXD1HnidJmdmznmtbhlL3OMxFkejojmNlnuDa2lnonyMddhebFbvB2B+M0oNsjmkKXxFiWxPA6I+IU/s1Y9gHh3CAubZQeS8w7Zad8WIUdfkJiezuy7oQT+h/BenqFjeF0mM4ZLQVrCY5BoRu08nDzCEuV4HK4OjGU7ocekl+VtrWVnxNgdVgmISUE5zBusbxoJGnY/8AbkVUscSDfQ21KraVTRgvDjcefmtBgdHFrVVJa2Jps1h0znp6KjpGlzAwC5NkPjHGTHE3CKF+jRaRw3/l/wBVqTUtxL4j4gbVVHdxObJHGMrdPA30CzT6mGV5MsZeTrmabH8FEADY/G85ftHqq+WSrxCQw0v1MANsw3PxXXJyxtq0fV0EL7Oq2C+wlG3xGinOgjbTx1D2NEUo8D7gsf8AHY+iz0eCUDvBNVPdr4srtAU92CYWYxAytqQwm+QSXF+trbqf5/xGv8f5XFDT0lLWxVkFLTd5GcwIjH+i1lPi1PV2E0ndu6POnzXnVPwc97s0FfMxnK4t+qns4XrIwDBjlQ088wuPzSTqfjNnPX60XF8Tu5jeAcoI2GgXqmAMMXDmGstb6hmlvILxSmoeJqVndx4nS1EJFskrCAfgvTMF40jbRUtNiuHSQOia1jnwvD2mwtcDQq5f4c7zjY1uuIwfyq+w/lzWTfjuCVdVDNBiUGRrde8dkI8vFZabCayinaDBWU8t9skoP5FY6nhZ7WbwLH0WSxQ/thWskDshIHJZPE7mrPqpwd+mw4VH7H6hdibRnKdwxpQj0XYgPETquV/2dJ/qzeJM8BVG5n1mg5rSYgy7T1VDM20i6RgSf+zadFQ4mSIyAr6T+zqhxP3SN9U5WqGYE/6rE8QSZ8YlAOjQG/gtZj+IR4fSPkLg6UjwtWCc98pM7zd0huV6OJ+uddIC7ZRZYyDffyUtrgDYp/dtOpXRVaW3F3FII2v5qVNFc6IfdFmqzi6jOpwNQEghBUxoBGy4taBdPqaiezA7IT6YtVgHNCZIWuG/yWbIstRowQLFNl1bbY8iiOIy7oL3C+65dV05hWSsnHc1I8Q2chTUb43aeJqbI0O2OvVGpKwttFN8CsN+vSLIwjcFNJcNla1ETHNzA3CCyBjgn1Psr3Ne7YprXzR7EqzNM0Nu1J3UXMKYv2QBVzje9k9s3eNuD8CpTmx30ChviPfZYxvuoeKa8NebBtyiMooWtzSEjyBRWCKBl3HXmUFz5Z3ZmN8PK6KI2nY0XAJbyuV0wEbdANU+HvGsOc+gQJnZn6lD9RZXkEDz1TrDdJUMcXBzNeoQ8xvrcHoVlo55sotU85bDcosjvO9lDe/M4n5LHVakdFCDq4qZAGtFrWUVrjZGiDibqclTAdN0CWQnQAn0TwHP8I0RYIJGuzW+K6e2EIiTcsKdHC9x1Cs22Oh+aOImZU+p9kGOiJbe4CBUZYvCDqpdbOIxlaVAiY6aTMUodTRF7vNW0DWRttpdDpoWtHmlmZfUFanhm+UxmVwu110QNG4VSzvGO0Kn0ri9tjutys2DPeA03AVfIA51ypVQHHTkoT9X2SoIwaWAOybFpN/qis0YShRg97f5oRzwXPNuSGAMyIXWJtzQwLE6arLUTcBIGNUf/Xb+a9aJ8LrHkvI8EP8AXVHrvMz8160b5XapGO/YRuBcn4oMuoaR0RHX7vbmhSHa2otqqyE8i+yQAFtrjyuleCLlMIJACBduXLomG2W4T9b2HxTDtpognYRrURm2ypK7V7jz71/5q8wO3tLAqWoBJOYamR/5qU/HvwwlpNy95PqjMwqEOuQbq9ywAbJfq+TVlpStwuG/ufgisw2L7g+StczeTEuY8mhNVXDD4x/d/gnChYBfIp95CNGpCJTyTUVstGBrlCJTUw2sFKkjkKSOEg+8ilbTsA5J/dMHNLkbzelyRDdyIYWR23XDuwdk+0I5pM8IUphmaMfZ/BKZG8mfgnGWIHRqQ1AtpGimd47cMXB0v3U7vnnZn4Ls8p+yn4GlsrtwmmnJ95E+uIShkh0JQRn04boFHmhBFiFZMi1u4rnxMItomjPzUzmHMzZCbIb2I1V3NDlKiz0YfcgWK1qYg2cRoF1nrpGz079RdqNCe92Fj0VRHMb+q4RuVgKWR3JOFC8jUlNi4ru603XdwCN1aihA3KcKJnVTRUinHVPFO1W7aSMDknimiB3T7GKhtO22yeIB91WwihCXLAOiaYrGQH7qeKd33VY95C3ol9oiGuim1Yr200h+yiNo5DyUs1kQ6JPb2DZTyAtw953JRm4eeZTTiHRIa9xTyeB2ULRu5EFGwc1EFa47XXGplPVMqs52jRNjp22Kh9l+Tvpg7qj8euc+jbmUHs4dlqJRfmt/9XP/ALPSvqh0SiSMbAKAH+aVjvNc8ddSpmU8wtJG0/BQzQSQv7yinfE7pfRGa7nZFa93JqekyUlLjuI0ZDK2EyNH2mq6pMYw6ubYSNDjydoVU2c8Wcy4UafCopvE1pjdyIV2JljSyUrHNvE75FRJoZ4ze2YKijbjeHm8Mnfxj7JUuk4pY14ir4Hwu5kjRMhOs9o/E7nHB5w4EeFeV4Uf64pgTtMF7NxE+irsFk7h7XOeLCxXm2HcKYi3FaeZ7S2IShxK6cTw593/ACL2jn61o/5YUjsfNqGovp4yu7SYGx1bGl2Yd2NVK7G4o30NSb3HeFTr/Q5//Y2uYJb9AVM7mMcgnBkY5BcdejGc4sv9CzaaWXnnZG0u4irmgdP1Xp3F7WnA59OS847GiP6S4gPT9V05v+Ncup/nHqBp36XCG+ha73mhWpc3mU0vZ1XLXbGI4/pGwYE+RosvMK03pBfovWu057Tw7IAvJKg3oQfJd/j9PP8AJ/sp8D/3i4+a3tL+7afJYLAx/WLtea3lL+7Hou09OVSAnA6Jp3XBMTT0i6+i4IriuXJCg5Km6rr6ImnGy5IuHRMCFocLOFx5qn4hoaJ9E4Ppozffwq6Hmq3Hf7KVL6WMzhkIiw50VPGGgP0sPNbqJtQw0Pcn6wjdY/BY3PoZyDazjqtNgeP4dXGnFNOJX0xtIByKzVjQ4hX90IzVNe1x0JISQzwSi8cjT8VYsrKCsaGOey5+y4INTgVDMM0bO7d96N1lzx00HRIdFHlwfEoDelrO8bybIEB02JU5tU0LnAfaj1TBW8ccPDHsOHclrayG5hcftDm0+v5rxevppqWd8U0To5GOIe0ixafNe9x4pSudZ7nRu6OFlT8X8NUXEdK6amfFHXNbZr76SD7rv0PJManTxqGpFIx01r92wuAPXl+KzLHOlkdLI7xOJc5x/FXPF9NU4OH0FXFJDM11nNdvbf4jzCydfUPbSiNhIdKcvoOa6ceJpZtdiFcKqcUsJyxj3nDolNS7L7PE4xwtHjI3IUTLBSsy6ukdzAVth1K1oa+VubXNb7x/0CvO2pckFoaKWZrXTAxU49yIbnzKt4KaKnHhja09E6Fr8ocG3dyB5I7+4g+tqJMzuTBzXonMjlqVShrIi7W53STZy3PAwv6i9lWvxCWR92+Bg5KLPiVQ64Y9zWjkFbRYudVtN7Rxjq5yA+qyHxVT5D0aLBVLpZZX6uJR6OnfNK2NupJWdVZULJa2Xctjbq43JUqpn7twbGS3LsQU97mU1OKeEjTc9SobhG3xzytDejTclXBYUmN4y05IK6sHQCV1h+KknibFKU5pcVne8fZzZvzWarcWys7qnb3bOo3KqHzOe65eTcrFxrHptN2ucUUcXc05oyORfACfzCcztL4vnjdU1FbTxs+yG07dT8QsFhlGZB3s5LYRqTzPkuxauY3QGzWizWhZ+nPurtviPTsA7VC+1PxDTBzTtUwN1H8zefqPktFjGPYPT4G/GoayKpph7vdu1cfu25H1XgVOaiVveyARxn3RbVysX059mZGCcrzmdqs/299FuPT8E7QsHxGB4qoaihc3bOMzXDyIWZ4s44heXQ4eCG/fO5WVrAS2wblaBYBZ6ueTUNibqXOAWrxOUl1oKiV88XeSOc50niNzdCtZjR5qwNOxsDARcgKLVMyEG1gBcrv6c0WY5TdqbHUkaOTXPDtio8zSdli1qRO9pYeSFLK12yriXjquD3jTVZ+y/VM7ywSF+YXBQGOKdcbXWb0s5cSQd7ppebaFI49EJ29yud6dJCvcTum777JNzquL+SxrZdBzTHAHcaJzWl2pvZEa0XuoG08krNB4m9CpMU0ZOoynoUwBrdk2R8Y1K16T2O95abcio/ekOLZB6IBrRG6zhcJZauGXXZyl6PrTKmqyGzG3Kivqai+hyo8j2lt7AlAGp1CxW4SNzi7627lMZIS2wGUKO0EbhGjfYaqwo0etw47oJYQ83N09zrpjjYXciREnBubOITe9JbZwDrI8ga691CqXtjBy6rF8NwGpkJ8LRZMjZdNY0udcqVG2y5+2vRYo9iUbRo2sm3FtE5rHP2XSRggeSRZS4XyOZZxFlH9nkGydGZWGztlqImxAN1KZWVWRlm7rjIGxlx+CrzmmkJtdW1MI1rpn3J5qfBFkFgupKcgXOilPLY23KSFobiWhCJddOziV2g0SvaW62Wkc1vNSqZoNiDsorHAmylU4ym/JWM11XJlbZQY/FJqi1kuZxa1CZoL3SiU82jOqjuNtk939nLih7tDghCt1cmuPjI+adGNSeiHLbcLNWJuAAHHaIA/3zfzXrJ1a79V5Nw1rxBQj/nN5L1g37vQc1Yx17BcbtKFJbT0TydSEN529N1WQ3311TXbb6pziQR5prveOqDtGjYXTAblK48+ia3cm6CxwEXrmepsfgqisGV7bjcuP4q4wIF1Y0efJVFfcvjvyB/NSn4+ng+CycJYRyTWx07RqQnB1O0bXWW3d+wHRn4LvaD9llvgl7+AaBqb7THyYp7Hd9KfsJHOnIvlTvaSfdj/BcZ5CNGJgiSun2OiSNsjjq4o0nfOOyayKY81pBW07ravS+zt5v/Fc2GUjVxSimed3KK7u4hu5dlgG6f7K0bvXdxE3d34oGl0I+ym97GNmIlqccwm56cctVMT0b3/Rn4Lu+edm/gnd/CNmpDUt0sxU0hkl5BIe9KXvnnZi7PKTtZA3JIdSU4MdzKUtlK7u38yVNUmU/aQ5WkAkIwZbdOs0aHVBX5C8We1AlpSw5otD0VuQ0jZBf3fVXTFeyudH4ZRbzRvaw5twUtRTskbqFXvpJoz4DdqvhEs1YSGs6KJHG9zspBBUllE8i6ZBxrH8imGpkOt0cULjuntoLjUp4PKKJ5DzXd488yp7aFgRWUcQ3spsMqsGc8yUojeeqtxTxDonCKIcwmmKfuHE7FObTPP2SrgCEHYJwfCOQU+yyKttG48kVlG88lYd/HyAXd+3kE2rkRW0TkRtGUcThd7QFNpkY/tEg7qhaSqzsyYJauUFWvaTLnw9tiFS9mE2SsmB8l0/6uf/AGemCkjT2U8Y5KOaocikFUL7rl5dfCX3cY0snBreQUF1V0SioedmlXF2LFlk8EBVzZpiNAnB05UsJVi1zeRQqunpKlmWeNrr87KK1k/MorYZD9pQ9s5xHhr8MoJKvD53As1yE6FU/D3aNFKW0tdDldfLstTxVA4YLMS7kvFcKY13EdICBrOOXmuvPmOPUzrw9ZMWGY7ih9odZltGuNlpsEwOhwtjhRMDWv3svMu0p0mHVMM1G4xuDAfDzRuAOJuIK+mkdE3vGRGxBO6t8xJ46eozCVh8IJCivqXi4LCFXUXF0OYQ4hA6B/MkaK/paihrYw6KSN4PQrneXWd6znFNQ52CTjyXnfZAX/0krsvMC/zK9Q40gghwOd4c1vh5leZ9jDmv4kr3NII01HqVqTOaxfPcesFkpC4RSKYCOqQvbZctd8Y3tKjc3h6RxOi8nJzUF/Jeu9qLweGZQDyXjsTs1AfRd/j9PP8AJ/srsEcDiDtea3lIfqx6LB4KLYi/1W5pD9W30Xf8calfilG/JMBSpiHApbpo01XfNRT76pEl9FyGlBC5JdciFXWuuSfgiwt1W8QG1JdWKq+Ij+xlSrPas4cN8LqvUrN9jxtjOMN5d+Vo+Fcz8PqGt3cXAKq4Mw1/DlfXVOJPEUc8uYOO3omelr0YsY8aj4hIyWrpzenqHt8ibhDpqumniDoJ45AR9kp9+qvtE2HHsQiNp4WTN6jQqbBj9BKcs7Xwu8xoqVNdGx24HyWbzFnVaZ0OGV7f7mYH0uq2t4bpgc9LPNTu5ZXXCpzTNa7NG50buoNkSOtxOn9yo7xo5O1WfrWvtHkn+0NQV9HiuGvq5WzRvpnCN4Gpyv1B9Mw+a8lnIMtKLWuC436r2n/aHr5MQwvCHzU+R8MsrC4cw5rT/wDYvFW/WVUPRoPyUv8ADpz61KiPfzMgaw5c4zO8gLlaCjytZ3zwMo2VLhr2MD3npYD1Nz+QU19Q98XQDkvRx4mufSRVV72uJY611HaZJHZnElx6odNE6V2d23JToWNbrbba615rPo2U91EG9d1BfISbBEq353kBMijuRopfaz0fTh7iGtbck7BaKjhZRQEuI75w8R6DooNJFHRQe1S2zfYB/NcKjv4S8k6lanhPbquYOcbHVVVVMW87qRUOAaTf4qsmcXutyCx1WoRgkqJMjGkuOwVqylgw5jXVAEk7tmdE7A4zHDLO0DPazTbZBhYX4i2aQl5YcxuUnJasa+R7KdsdvrCPdHXoqp1PDTO9ornCR41bEDt6otZWSukcQQ0noqbEZCWm5PqVO7i8zUqHEHVOJAuHhAJDeSsaeoe6Jr77rN4Ob141+yVe0LiaZvqbp8fWncyp83jiveyymIzCKvhDf+ICStSTdhG6x3EPgq2kcnXU+a5NPi83G3ZiEcMALwXEjQKsraueq8NsrL7ITCXRxk9AisItqum6zJ5DY0gJ7QToQnh7Bz+KaXtB3U8KbJEDrZAfFbUI/ft2Nk172EXupcXyABZI8gapXvF9whPcuPVdOY5xvqhk+a4uJTdeS5tyOLtbc09jAdTokY3XqiE2CQNJ1sAnAgNsUxzh1THPJVMK+U3sEBznOOqcTcppuVGoeYo3t1Fiok8BYfJHLiOacxzZBlesnpGhcTodkUNcTcbJssT43XGyPFZzLNKQcATuucLJLOBtdNkeLWCoI03SVQIjvqhwygPuVODonx2cQiKeSSzb3UJxMjrqRiLomyFkJJ6oEYXHr26wWMABFvyTGNvsisiJ5KyM00bqRDbcFcIwBt8UhFtVuTEqUHgAFI6WMbqIXkdEwkuNyrekxKdmqbMjbZvVS4KVsTdd1WMldG67CpLKtzhq5WWJZU9xFvDyUKpfd2W9ymSzuIs1NpWFz8x/FXTMSoGhjBp6oxGdumy4DwpveAaBajFJ3WuiMczINNbobZDfVEfcsuFURXMAZmvqSmAtc0i+vRJI45jfRNZlc7NY6LLWDvc0xNYOQQadxsWkJb3LtPQJ9NC4HvHiwRD3kMiHK6BNYAefNFneHOuNuSjTPBtqpWosuFLO4iotf739F6oLl19gvLuDh3nElEG8nkn4Ar1I9BsrHPv2ATqUN+tulkR+jt990xwsLX28lWKE87C97Jr75rpz7XPkmyXuCByQhpNxfZNvZK7bRIN0xVxwwwuxBumwJ/BZ2qLjL4nXAJsANtVqeD25q+4+478ll6oWqN+Z/NSn4+o20sY3enCCBu5CGKaYnV6eKU83lZbPy07ei7vaYbAXSeyM5uXGnhG7gmI41UIOjQkdVt5MulyU7eYSF9O3ayYBuqXHZiaJpjs1ENRCOST2tn2WoQodUHkQnBs53JQ/bHcmJDVTH3WW+Cn6aN3Mh3ck9mPN6CJapx2XFtU7mqeBvZmDd34pe6hG7vxQBBO7d5ThSu+09KCfs43su7yAbWTRSt5uThTxhB3tEY2CT2gcmp4jiG6UmIaiyBnfvOwSZpCnd7EEhqGcgpppMshKc2N/MphqdTouNQ87N/BKDNjA3KSSFjkESzHQNSgTuRRDCAN0wwjkUohmdoSnx05Zu4oqLJTAm4FikYXx6E3CnGIu0TDSPOpNxyU0AbMDz1XOmA5rqmgNszSbqM05DllBB6oeRe+O90hlclygjwhJkd91WI4yP6pM7+q4Ru6GyURu6K6YQud1SZijNiHPdFZC2ymwxFa552CJaY7AqXGGtOwR25eimritEUqcIZeasrBIfJNXGH7QYnMoBmO6p+zFneYhMLbWV/2mA/Ro1VD2Uuy4jPfoF0/6uOf5vSm0jTa6IykZfQIglFt0gmAOpXLy75HezRtOie2Jg5BDMzb7rjOEPCQ1jeVgn5bKEJXciU9sr+ai6lGw5p7CLbqNHdx2RWxPOxUFfxaR9BVFjyXiGEZRxDSOv/4gfmvbeK4XDAagk/ZXiODtD+I6ZrjYe0C5+K7fH/q4fL/s2namGvjiI/4YXdiDhHT1bXf8U/kE7tKY0Rw5HZgY+qF2P1lDSxVTamVrHF5Op8gl/wBTn/d6NV0tFVNyzQNdfyVLU8PSQvMuF1UlO/k2+inzcS4HCPFUx3HmoU3HWBRjwzsPxXOXp1s5vtiO0NnGctF7PO9vsv2ns3IUPsRY+LHauNoOgbf8VpOKeM8PxLD3UtM4l52sFguC+ITw/jlROIy7Puunm8uXide30CGTFd3Eh3K8nrO1KtJIgpvmVUVXaTj0hPdmNnzKx9K6f3OXovafE5nDUpzA6Lx6kdegdforBnEmMYzTVEVfPmjA0AFlWUp/YHeS7cTJjj119rqNgv8AvF++621Kfqx6LD4Kf6xf6ra0p+rC6xzqU0pwKGCluVWYKuBTWnqlRdOC66bdcCgcuukuuG/RTFOvyXFIOiUoa5VfER/YXeislV8SaULipfSxA4Ot7O8W+0U7tMZm4PqBbWxsmcGH6h/qUftFF+GJQoPn+lxTHsKaJ6KvmjaD7ua4+RWwwHtUxumDWVsUdS0bkaFY7FmZIwBzUOJtuS4fayu8kse8YH2n4FW5WVRdSyHfONFsqDE8Prow+kq4pQdrOC+WLaotFW1lFLnpamaF1/sOIWp8l/Wb8cfVzhohuBXz/hPaRxLhpa19QKqPpINVtcD7XMPmyx4pSPp3c3t8QW58kZvFXnalw3W8ScKSU1A4OqqaZtRFFe3eENc0svyuHG3mAvnuoiqsOrXRVlLNTzxEiWGRha8Aix0K+m+GuJsCxCqqTT10Li8AtBeFO4gwLBOIaXucToqeraB4XkeNn8rhqPgUs3zF56vMyvl+lyexA3zOe69/K1rKXG3PE1o0ud1quPuzyt4aikraB8lXhgdcuI+shv8AetuP4h8bLGNmcGiMk68wtS57XN9LcSxtYGN90BNa8yZiNh5Kujc5zHa3IVhEO7pTf3iLrrOtYsxDf4pNBzVnh1OxjDUzaRt/EoOHUvekvfpGNyUmLVYkPcw6Rt0AV9eU/wDEfFa19TNvZvIDkprG93h8I+0/VVDWh0jQTuVcTOFhvoLAJz5KgVTrg+SjxgE2GqLUG9x58kyIaXA8ln3WpfC3oXtZQnlcoEdRG+aRsbR4W6lMxGQU1KyEHxWufVQ8IPhqH+QWrfOJnjXTE5iFV4l4WKzfqSVWYrbLfzXLu+HTj2FgpvXAfwn8lfYd/Z/8Rus/gxtiDf5T+SuGymKlIHNxKnx3wfJPKyLxqLrLcTs+vDuqtoakvN91E4gi7ynzgbLXyf5cs/H/AI9JWHSd5QQuP3UWd7hH4FCwQkYa2/IlTSMzdDp0U3xFz/KoBmlzWKKya+hKFUvYDZRjK0aXXL7Y6TnU5zgRuhl+9iVDE/mnCQFT7a19UjPra6S+iYLHZLdx5KLglr7JACOSYC4G6eHFUw7MBskJTHXJ0JSElQwp803bmkJJTbE81FcXAaJj3Epxa0C9ygONzYJariT1Sh2U3XBp5ojA0G5GiyJFNI1w8WvqmzRZXZ4jr0THFg1YUwyG260h8soDLA3dzUYuJ32XPN3Ib3cli9NYVziBoo09U/3Wu+KbNKdWt+aAN+qxempDm731R49hohtGiK0WUhUiIi6kscLKLEdUZxDW3K6xgR7wFHfLfQJHEu5Jt7KWkO13K4u0sh5jdLtyU1TrHmuzBuyGXE80SKnkkOgKeQ5khcbDmrKmiyRXcN11JQshGZwuVIOp0Gi6881z66Cs6Q2GgRGsYzzXHTkkAJK3IwMGtcNkGZ+Tw3UkAhmyhVbgDcpSI8thcHcp0LQxuo1QWZnvzHZHylyy0UuAdmA2SmSWdtiMrEP3ZN/VHvcBpNkQsDI5XWfo1o1Q6iWiacvcacnApjg9zjFHrmOtks1P3UV3i59FKq34FFOeIoXRFzrMdoeWi9JmJEV7G9l5r2egHiIEAaROXpUhuwN30VjHfsDUtbfdMcNTe1ynt1AHmhuALiLqxkMczZNdpY30TvXXVNebm/4IGOGqboHXBT38iCkOpuAg0XBf9sOn2HfkslUfv83mVreC/wC1O1+w78lkKi3feE3F1P0/H1D7TUO2alzVTvJONXCBoU010Y2BKy0Xu6h27koppXe89MNcOTCk9tlPux2Q8DCj6vPzXGkjG5QDUVLvdafkkJq39UNSRTxDknhkLfuqCYKl27inCkk+1Irgml8A5tTDUQt2IQBSDm9OFLGPNMDjWRdfwTHVw5NTxTxDdqcGQj7ITFANY4+6xd7RMdmo94h90JDNEB7wUAg6pd1SiKodu5ONXEOa72xnIFE8FbSvPvSJ3so5vQzVu1swru/mdsxAUUsQ3KeIom8lHvUu2H4JwiqHbkpgPaMX8IXZ2Dk0IQppDu78U4UnV6Kd3zBzXGcciuFMwc09sUY3CgaJ/Ipc7jsEUCMfZCXM0dEUEGQ8krXVA0Re9aOiTvmDcqVY4ZyPEo9TC2RtnN15FSO/YUglicbbfBRVV9dSnbMxSaeojmGmh6FTcsbha11DqKNhu6PwuRBjbVDe4BQmd+yTJKTbkVLZSGQZg8kFAmdvVKJGN5ojaFvMp7aSIck8JlBE7AEvtVtgpLYIm/ZTskdvdCbF8ontDybhpS97O4eFqlWYOQVdjFbJQBsjG3ad1ZNS+Iz/AGgd47D/AKxtlQdmgvicozAaDcqdxjWVdfTXay7PIrG01bU0LnSQOdG/zC6/X/HHG9f5a9tPdgeKZo+KG6ekYfFO35rxV/EGLSHxVb7eS51dVSWMlTKb7+JYnxun9yPY5cTw2LV07fmoc3E2ERbzsPxXk7i5+pe4+pSZRfbZX6Rn+5f4emzccYXFq1wPoocvaFTN/dxOd8F5y8D3bJjgQLW1V+kT79NzP2i1GY93THy1UOXtExb+7jaByu5ZBzHuPhb+C7uX9LepV+vJ9+mrp+MMVxR8lLUOaI3N1sspWOMdRI9ji1zXXBB2Kl4NC5lY45txyKgYh4aiYOPNWSRm7fa8NZUVODCSoldI625KzjXP9pOR7m3PIq+ga36EblcCs7WVEVLNeR1rlUSyw21Jv1JSAAbBVsmOQAWaC5NbjDnn6qneT6LP2X6rmiLu9NwbWVXnLsRksOaNh1ZVyTHvKcsZbchQJG1cmIvbSMzHmmqnSOLAcwsgOqWDcqQ3BcWm99pF/JSG8F1U4zOc4X5K6zgnDM7JY6kNOw5J9Gf2GQealYXw7LglLUSyZrOG5UKjN6GTzK1ADBSfpB/qtrS2DAsRgp/rB2t9VtKU+AW1XSenPr2ljZOuhNOieCiHgpwKGDp5pQdVcBLpLpoK4lSkPulBQwUqKICuumZkt/NA9VPE5AoCrMHroqnim5w820UsWIfBrmthfc28RUrj+z+GZS03HkoHCLL0zwepUji9pZwvK29xfS6zfSyvDMaYMjPXmq5rSNFc4036uM25quDNVwvt3lADUwDxaqSWa2Qg27iFFCmGgQrqTVNIA01UfW6yscxzmHMxzmnkQVreF+J8eoqN7qbEJi6PZrzmH4rIlWPD77Tvi3Dwtc3ynU8PQ8G7YJchp8aw1kzHAte5nMc7g7rGcWQYNJXGv4eqA6ilNzA7R9O77tju3oeWyz+IRmKrkYRzUWzgQWkgjayv3sJxPcXVPa1zbaxCbDPKJC3N4SdiotJUZmlr7B3MqUGgSXsu3PWxm84PPiUvdiHI1rW8hoozHMN3OzAnoU2qs6QkITLrX28pngd0gbI0tcHa8xZXEhHdsN9S1Z95u5XEs2WKAnYtF1vms9QCq3N90fD2AeNw8LfEUKqb3koaNSSi18jKeFsLPeA8RC16ZVuKVJmqST1UvDYyzDpnndztFV2L5xfqrinf9V3ZaMo2WOfet9ekZ1wNTZVuJ6xqyqHC5AFj5qDXNzRm6x35jXHtCwg2xGL4j8Fc1Y7uINdudVQ0cvcVcctrhrtQrKaqdUTOMgAdyA6LHHUkxvvm266BwZNlPNSpiySHu3mwPMqC86gjdEkdmjsVZ14ZvPk508cNoIvdG6m0z2ube91RSAsfr81OoZC5trrM6rf1mLSWCGZvuhV8+FtN8hRu8kiO9wjsna4Xur4qTYoZ6WSEm+yHGSDYrQShkrSCAqatgMMlxoFi843OtEjZcaFO8Td0Olenyl99tFFdnuVzpANEIAgp2QHdFwplASGXyTfC06hIS3kFNMc55GwTXvedl2oTXEnQKWhmdxNrojByTTGRqPiiMIskD2NSubcJjpOiY57joro52mxQ3uJK55QyfmsWrHFx5KLUTfZafinTvOUgH4qMPmsWtSHNRGt+SY1Pa7yWY0I0aIjNRfZDa4J7XcluMiw+9opLoy4b6KJG4BwKsIoXzWNwB1W55YvhHMbnaALhSSHWytoqZjRt80dkYGy6Thi9KCSlkaL5fwTGxSOdlDT8lpe7BGrQUx0YaLtYAU/tw+6spMP5yaKwYyKJulr9U8NIaXOKaGR2zON1ucyM3q0M55XWa3RSY42tbZDMwAswWCE6oN9dVdkZy1Jext7k6JgMbeYUUzufoERjAdXJ9lwSWWzd1V1Ehe9Sqt4tYKucSXXWOq1IPEeQUlujSokBA3RzIMtlFI2xcSQlyX3J+CVvuprnWNyqkPjqG04cGMzSHmeSZ7XOX535XN5tI0KE9gEl7pslwApqtN2fNjOPSSRAgCE6E7ahegO1tryWB7NWXxKpffaH9VvCbC5PNWOfXsIkgeFMPv3uiO1cW7Jh31G6sZCItc6bprhfVPcQBZNPIkW0QI8jKCAmt/VdJbS2yTbW/qpRpODR9dLblG746LHzi0mZbDg7WSotyid+Sxs5IlseiH4+o20cPRPEEIHuqF7TVO92P8EoNY7lZGtTgyIfZCdmjbyaFBFPVO959vinCikPvS/iphqWZ4xrdqY6rjH2kIUDftPJT20cI3Q001jL6XKQ1n3WFHFNC37KcI4x9kfFUQjVyn3WLu+qnbNVgAwbABIXsHMBBBDat25KUUs7veefmpZnjG7ghuqohfxIobaEn3n/AIoraGO2rkM1jOVyk9tcT4WFZTwkCkhCc2GEbNuovtMztmLg+ocNrIamhsY2Y1KHNHIBQ+7qT9ogJwppT7z/AMUwSjMwcwmGpjB95BFIObk9tNENymBfa2ck01XRpIRGxQt5J7REPshMEfv5Ds1cHVDhspTXMGzQl70DoFFRhFO7miCmkI1cUTvx1SGpH3kVzaTq78UVlLGPeIQfaRfdcKi/JSnhKbDCAnhkI2aoYmdyCUSScgo1sSrsabhq53dSahRh3ruSexjhqmGmzQNc3a4UQCSncTHq3orDKbWzBCcxpNi8AoGw1LJND4XIpvuokscQNy/KeoTGVbY3ZXyAt5EqYupdrrgLbqLJiVKw2J19VFlxuCMkZbq5U2LMu02VNxX/AGG/RCm4j7vaM+RAVBxFxFNNB3TozlK3xzdc++piM2dzNDZzehTKmhw/EYiywjlI0UVkwkYHA3Sk+a9Oa8u4o6rAauleczMzOTgmNobt8UrQtRT1z2DJKO8ZbnuFBr8Ep8Rk7ykqHRPO4BsufXNnp15svtSshaDkMwt1sh1EkMTsveXV5T8GVDv3kshv5qfT8DgnxNLvVc96dM5Y4zRX0F0CSpkzWjiJ+C9LpuCYm7xhT4uEaRurgwKef5X/AOPJWOxB4s2FyUYdjFRoGloK9hbgWFQAZ5Ih8UT+oaVt3yx6Inl5bg2BV1G81NRI7bYqtqoBVYg6nvYvdlGq9RxzF8Dnw6WCmkZ3ltLFeVulNLXCp94skzW+K6c+mOvFaDEMNfg+FiBzibtuFC4W4cbxBJMZG5gwqz4hxVuM4bHKxpblZY3VPw1xHU8P1Eghbma8p+JP9mspuzqnYdYW6eSsqbgiljIvGwfBZibtExKQ2YGt9Sq+r4zxeXX2gN9Fjy6ZGu4hwKio8Mmewx5wNgsT2dOo/p2cVr2tF9L81XVmM4hVOLZKt7g7dt1nauc09S5xeWnyKv4meXv0ldw7Tt8UsZt5qLLxVw9B7mV1l4KcXaD45C71Ka3HoW6LLT2LijifD8VwmSCkjs4DcBYqguMOcFUcO4qKzv2tGwVvSG+HPPmuvLn17R8GP9YP9VsqU+AeixWDu/rB/qtjSu8AXWOV9poPmnByCCEocriDgpcyE0pboCXTr7IQPVOB80wPv5pQdU2+u666i6fdcSmXXKpBG/gqric/sB1VkCqvij+wLNaiHwhpTu9SpHGovw9IFF4Q/s7vUqXxiP6gkUvpY8Xxlv1UfPVV4brorPGv3cduqgNHNcL7dYE9uvwUcNOYkaqY5uiExuqjSPVC7GuUVwVhVD6sKEW68lKsCIRMNl7qujdY2umuakY/JIHAbFSe1/Fhj9LI+rzxNvmCrpqaSJt5BZWuKzSuoIZ2Oy3HJVk8sr4gJHF2ivWac24A1lm5wdFIpKkMIZIbjkSowuBa/wAFxaFmWxqzVlO2zwRq1w0QScrtkynksBC8+EnQnkpNfR1NFKYKuJ0cmUObcaOadiOo813nWueYC8WPqptQc1FGegUVgztHVSashsDYxyC6Ss32WnrAxgflu9osChPf3oc9xuSeahU7/GWHmpMhawNBO4SdbD65QQAJQf1U+N4bGDf1UGVouiyOy07bdFdw9gzVgM5abeq6VwfHcdFWynx3UqmdmiXKda6fXECZuWQhSWOLomyDcaFMq2eK4CWjN2uYeeqx+t/iRG8OCc42Cim7HaFGBJYrrOOdkcRm1HNIy9O7Ow54zzHJcWEro5DC/wAFjfdp2KlaicyQSx3ukaWuaeSFFGybM6nOUj3oydfgkjcA6w+KSmDQPs6yfVRCWIqIXFjyb3vsiQVGZ2UnRXUyocN2PspDnXCbM3LMSNih31ustHO23XAi26a66YDqpVK/UIZJB0CIAOq4vaBtqpQKzyiMYW+K90wuJ1TS5w2UEjPyKHIxhOYPt5IJcSuAdzCauHg8kjjYaFcdAhPcpaFcShm5HkkDi55A25opZ6LPtoAsugujylS7FI5gKmKiZSnDzRSyx1SFvNSQNCcCktqlCqHDyKk09VJFpc2UUHzRW2cNVqVLFpDX33UyKsaRuLrPlpGqVsjm810nyWMXmNMypaU4ytcLrOsqXDcqTDWWNiVufIzeFpK8uFuSbE093YhBZVRFtiVzato5ha+0TKlNiGXVMfTguTopg4boxIIGqvhlGEIamSvsLBGleBfVRCS51+SzV9gVDrNO6ii1zoi1TrusOSELLDRxfbYJG3c+wTo43yOsBopwgbBFfdx6q4mhW8IbzSOHh801xLXg3uea6R+bYaqhjhd36lNfa9giyQSMi7wHNfcIAcNjofNRWv7Mgfaa13RjRt5lbZ1so9Vluy7u201Y97M3jAuPRa2Yw3uHOY2+lxf8kjnfYDidT1KE7wuR3Q54w5hBG4QpY3s1LSByNlqMg2uTdISABruldcHomk2A00ShLWafRDG+2ifc20TDtcKUaXhF4aak3/uXfksdLrKbm+gWv4UsIqok/wB0fyWRk1mNugUX8fU/eNHRJ3zRu4fNV3stU73pD809uHvPvSFVdTXVUQ3eEN1bCPtXQhQRjd6e2jgG6h5I6vZbQEphr3fZjKOIYG/YTgIhoGhNMRPaql3usslDqx/kpYc0bABKZWj7SaIohqXbuKc2jkPvSH5o/tDB9pJ7Sy1wSmmGNoG/aeSiNo4RvqmGqHIEpPajyaU0SRTwt5JwZGNmhRO/lOzEuad3l8VFS7tA0AXd40KJklO713cE7yX+KIlGZv3gmOqGg7oAihHvSD5pM9KDq9vzQG9qZyTTUk7NJQDWUTHWLm3Q34xRxvy6aoJgmefsrs0xGyrZ8dhjdZrNPRCnx4sAc2O462Q1cZJTuUogedS9UE2OTlgfG3RCdi9VPHeN1imGtMIGD3n/AIrnMp2C7nj5rKOrqqZhaZC1wQm1Esje7kkdm5aphrWuqKRguXi3qkOIUbW3BBWRDpGkxyEkciuu6PQ6sTDWqdi9MBdtj6IJx1hF2NJWcs5niZq07pwYT42E+YTIfZenHHvBLBqORQPpmZ9xezhyVWGXNwSHJ2TMbEEOHNXIbU44rUO0Ly13RMdXzu96RzXdQo3d/eHoU7u321tbr0TwDmpmeLPc4+d0HNJYh5Lm8iiNhc1tw8FqfHEJLgPuE8IilwaNfEE0lhFj8FImpXDVpuOYUN8bibbFIBzXtYtuFWVsRLSC24Vm4Pb4XD4oL2O5m4WpWWefG+K5jJPknQVWuV5sehVrUUmYXb+Sr6iiadXNII5rpOmLyeJAdila8sdmY4tPVQ+6ljN7nKljmB0vey3LrnebGlwjiGWmIZUjOzkbKfi2NV5h77DMsmm11ji6/NHp6iandeJxHks9fHK1z8lhlZxhjrXmOW8Lhydoq2fijFH3zVlvQq9qxR4rD3VVGI5OTwsFxVwtjVFmmopDUQeW4XK/HY7T5JVlPj9Q9v1lY8/4rKuqcZDm+KYu9XLFTy1IcWSuka4aEHQhCu5w1e4/FZxdbvh+uimr3MDrkhJisoZJITtcrP8ABYy4tfMduZWgxhjT3mnMrpz6c+r5WeETNmwC46rM8STyUwa+PclaHCIwzADZZriDxAA9U/E3ypxiNW43F1zq2tI978UrYxpoEQRgDZZxvT8KmqH1je8fp0TuIgHPICfQtAqWnZDxlwM7humGqR0QtqmiMN5fgpTh5I+F4dUYnWtpKVuaR23kpi6tOCA0e0kDYfotHQuvhz/VScD4Nr8Ho56iqF8w0ACh0OlHK3o5dJMY3QMJP9YO15rX0p8AWNww2xB3qtbSu8A9F0jnU5p0T2kXQGORASqzg4KcChtKUFRRARdLf4Id7JwcqHgpwKGClvrulIfdcE26W6QOGnMKr4o/3eVZX0VVxQf6vUrUqNwjpA71KmcXj+oZFC4S/s5PmVL4u/3FIs30s9vGsZ9xnqobAFNxgeBvqojNlxrqY4ITd1IeNEIDVF0GoF2BRHjUqdUe6Aor27rNWI7ghEI7xuUK2ijScfrMEsN2FV8n7sb7Kww8Z6Soi8ri6gSizQFevSchAap1hdI22ZcsNuIXrnZ2cJ4z4Vk4cxpt6ujGamnb+8jHVp6dRsV5GSOZVnwxjMmCYzBiNPJldG7xAfabzCsuM9TVrxbwvifDFcIqkCWB/wC7njByO8j0PkqB0hc6ziV7vxBUw4+aamEN2OjbLkeNHtcLrzfirg/uauR+GAtbf9087ehXaenOdTfLESAh9+d0Wd2ZkbvKxRaulqad3dVML4pOWYWv/qo7QS10Z33Cemt0ZpL4wftBNqjliaCdShwvcL23G4Qaglz73uPNX7eD6+UeXdOo35ZC3k5Nd0KY24cFy3y654S52XHVRobslCmMcJGEX8QG3VR5GeO9ltnTpWpsbspsdkQ6jUITgdlmrBZHm1hsg63Tmm415LnFRSsNnAglrhsRyUoTRzgNqLRycpWjQ+qhD0Tg7TXZTVSaiKSEgSi4OzhqCo7gWm7Anw1D4RlFpIucbtv+yK1sc9/ZjlI3iedfgeaKivleRqlYdLlK8NuQQWuHIoLi4FTQUuJTbgIec8tUoBOpU1Sl19F1l3hG5SF19giFNhukBLtAFzRc6p+djUXHNjDdSmucAmPl6BCc+6mkhz3lCDs530CbO7K23MpWjLCT5LFrR9KNC48yjXGybSgd2BzUqOME3stcxm01kXguQkdF5KWADpbRI6O5sAt4moD2C9rIZZbkpxju63zTHx6nRS8rqCWpMvVSXx6oTmEclmxrQtd05hsUicAkBWkEJS0dE1gAGqUmy0z+muaElglJuuawuIsFA3xDYlLG6S+gKlRU43KI7u2DS11ZylptNLI063VnBMHttdVDn3OiWKWRj7j4rcuM2auJGEnVBmIjjIRYpg6IFQa+UHQLVrMRpHEuvfdFgjLyAOaFE0vdaxVrBGyCPO/eyki2nwsZBHmcoc85mk0GgQ6qpMzy0GzUIHkFbUkOI8QN73UiJgzjpuo5YWt3BupFK4Fr77hCumlIfobWQXyMkac7QHDYhI62YlDfZRXoPZ1GGYE55/vJna+mi0MhOS1iQqfgdvd8M0o5uu7XzJVxL7um6RyvtxeQ0W0Qe9dYklwsUZ40tr5IBBa+zje6oe+Qk3LWnTomXiPhcHNv0Ka/YAEhDzf+rIgzoIz7k7fR2iYaecahmZvVpuuvf5Joc4Hwkj0Qi7wBwjp6zOLfUuAuPJZXQPIBvoPyWvwCUnCKoSgSB1wc4vbRZ6rijhf4I2MuAbNCD6SdUsv7yaatlt1D7yiAv3t/ignEsOa/IHgu5C4RrU41YOwK72h52YVWVGOUMLso1KFVcQRwjwRF19tEFx3kzvs2XATu3ICopMfkdT97FFy102UaLHqqaJwFmvHIBEabuZD70iXuWW1lHzWPgxetfK6OR9idrIXttYyou+Z2U6IeG0tStNjI0n1TX1NDGbF7VjKh07ZRKJXkXvunVAM0Yka923Ioa1k+K0UJ1IQZ8cp4m5g2/os20d/FY+8BqUsVnR90/lt5qYa0EmOgw95Ey4t0UduPSyxksYcw3CqacOhcWOach52TnwyMfnYw256boanR41VSZo3eF3K6B9J1jZS18hAPNAljzEPYPED0TnRmWO5bZ3mriOfU1TJcxlJYd0krpcwlbK4331TmMcWd2+3kUjWFnhc/wlApHfMztJzBdYSjKffCdkZHq12h80/LFbvG6nmhhkVnDu5Pe5J0fgORwu07JQ6J7bt970TWzNJLHCx80PBQ0xO08TSnhoYc8fxCF3xY7K4acilLnMNwbtKmqkFrZBnYbPXFjXts42cOajF59+MnfUJRL3rfDo4KiTZtskpueRTmiNgyuN2qMCZRkcDm6pWNmb4HMJbsCp5EoiJou33VwfGG3jAQI6eoab5RkPVGbRS27xjgBzCDhKx4OWwf6JBMD4XeEogo2v8AEZMrxukMVNtK8ZhzugaJiDlk25FKJnMNneJh/BPD6ZgsfEBzsubVQt1bHdqBAXtOaMlzTuE5rZibsaWnmCkFcBcsjHoU11c93u2DuigkxiY6EWKR9OSbudYnmojaickgk3PNK3vpHDxHKd7qwo0kMI0e4WUeRkEeoOZqLUQNy2ufmoEsJY69zbpdIUWWWC12ajmFGlnje2xYkLQTex03CGbNdcjXkVUQakObq1t2nkquWEh/eQ6O5tK0TgN7XQJqZk18gyuWp0zYo45gTZwLXdCpDZfvJ9RRyE5ZGWPJyivgqIdXDOzkV0nTHXKWHX/7KRS1ssBy+/Hza7ZV0Jc5ua4NuSKx9xZdNlc/MpMZ4dwbHmFzWCnqbaEaLzfibhjFMFe5z4nSwDaRo29QvSwTfQ2UuOsL4+5qmCaM9d1m8RZ3XkPBplkxRxa29mrV4lG98b3DfVaRvDGFxVb8Rw9wjc4eJn/ZZ+uqBHiJgkBYwnU20WMxrf5S8HBOAlpFjzWYx1l9uq2Xdxsw1wheHNIvcLJY/MKWDvXtzC/JS+mp7VDYz0RBEeiguxZ7/wBzTud8FxqcWm0ipyPguV6dZysoI3NlBIUTEQX1RF7eq6ipsZdNmmFmDdKaKTEawwB5aeZCv28J9fKI6OJvvStHxV5wG4DiCN9PJdzBc2KbHwhEDeWUuPS603BODUeG1rpCLOI3Wee9rXXGRtOJuJo4MAkbPD4yLLzLBjVls804yskddg8lreO4WvwslpuCVRSxuZhkeUfZGy73HDnf1X4a7+snjldaylcQ0XWCqp5opS5nhcrPDMfniAbUMzN6qzovLaMcjMcquixGmqmgseL9FOY7TRblYxKaU4EILXck4OQFvolvZDaU6+iAgKW6GClugKCuuhgpQUgIDqqvij/d6smqv4kY59BZoLj0AUqxE4S1pD6qXxdpgTzfqoOBCopsNkcIjnAJAdooNZiFVW8OzGqLMwJADSs301PbzjGfcb6qGy/JTMY0Yy55qJG5q411K4aIVtdEZzwRshveRra3VAOVtwNFHe021UqaRzow4WUGSV19T8lKsNLMxs45bnc8kyqEEL8jJO8tu4bFMlcALklRnTMGwWbW5yscKkBnLAPebZRK2zJSy2oS4bMfbInhvhJtdSa6midXSCV+QkXCe4ZlVjXariUhGVzgNbc1yy0LDBHUfVyS93c7nkn1tDSQR2p6kzOG5too5vbmjUpayGQOG43SFey1tfLhvBuBY3CwOkbTsDg7mLI9HxRw9j8X7SDR1R0N9lA4ha5vY9hbnNs3uGkFeXz3axk0ZNjutTqyuf1lj2zD8MoKmaSmqWw4hSOYAA5t7f6LPcT9lLn5qvhyoDufss7tR5Nd+h+aN2QzyS4fI55N8+hK9NjIDcw0P4Lvuxyni+HzBimHVuGVroK2llp5m+9HI2x/7quk9832X07jVBQYtD7PilDHUR8i4Xt6HcfBeccT9mdG8ulwWtMRP9zPq30Dhr8wVix057n68le2xQ3NV9jHDWNYUCayhkEY/vWDOz5hVBbb481l1llBjcWvDgdQpWkgzBRJGlrr8kWAna+vJOaWaO9lhfyUd+pRTKXtLTy/BCscxVtSE2SON0522iabZQVlqGg63XEpt9F3NZtUt9Ul7npbZJdcdd1GkhtRcBs7O9aNjezh8U4QNluYHh4+47RwUUfJLfW506EIQ+SMtNrZfIhMs525T31ErgGyESAbX3TXyMt4MzeoOqaGlrGnqUhd8Alcxu7HgnzTTE/19FkwhdrYJpud0pJbplI63QpJcvNNWQTqhyStb7tifJBfIXbXSBt1nVwhzOddx1UmQZYWjqhMbqFImHjjZ8UkKLC2wFtFLgIuFGHJHiHwXXmMVLaG7p9rbIMe1uaM0m+mq3jIbWXJKZIy5KltbohltimGojo9dkF8XQKc5o3TCy+yli6rJISNQhB1jY6K2dFe+iiz01+WvVZvKyo4II3XZHE6Lo4pL5cvxUhrQ3dTF3DI4PvGyOAxiabkWamuYbbreYzupDCHCw/BDkpJD4gDZJSymKQXFwrmmljlboFqTWbcUbWFhs4FFcw22VxLTRuN7DyUfuhHfNayfXD7aiNd3cOqhvLpZdBuiVcuZ9m7J1O9kIzGxKyqZSQsgZ3sm45FRa2pdO/KzRvkg1FU+Y2vZq6IAK6mfpWMICXLoU9pzHKEs1mi11ANrXHY/BOaXMFx8QmRmzx6o87NA5uo5qwCLh0QnlEcbaWTGtLpWtHMgBFj1bAIxDglHFqLRN/JSyb6HRJBGGU0bANmgfglfexVcTn2Dtel0GU3NvLRPcdAL205ITs2b4IBkmxB0tyTL+Eokw8JPTmhMcC3fXooCNPhHTquJG90xrrafgnXB/7oLvA7fR9QcrjcEAjYFU2JHxgHk0K54aN8Iqefjd+SosVdaffktT0lem0j3RVOV7yQ7TUp1bH3U4kaPPZWlTh9Hfvnz2bvoQESM4ZPES52ct03TRV1bGyRNmaNx0T6cd/TZTq5uim01bQiUwshJHIFv+q6TFGwTAR0+Vt9dtk0xFw+OUl0RidlOxsbXTmUNVFUZmwnITrc20UqsxGcAOjYwAjc6rpa6pqKTMx+VwGthzUXDKjDZi8SROYLa31RJMP79ou8Bw30UejqpntdE+R1+WvJAEj4ZyHOJB6n8UTwtI6ODIIZJiXDY3AXNioabwGS9zsSquYOjlErfXdHlaJohI0cuqKmSuo4CHtZc+Sc+pgEQkbF+AUOAioiLHDxAJlLmbKYXt0O2nNDU1tYJoyWss4bi6ZTVjnOMUgAPJRnU08FRmZG4tPTojzUEziJIgAeaJ5I+Z0cpDvdKZUSvY4Pbt0Cl+wvniGdwa8bpI6SJje7mmaemuyGIsju+i7xhNxuEjH98wtd7wG6ltio6W5Lyb8rpz30bG99GwH0RUGJzmu7qQHdEAkikuGOc0qUK2CRl2xDMOqEzEzcxmMA30N0TwR1PNmEkLCeoRPY5ZmBws146lAOIVDJLEWafJNkqKkOEjJDl30Q8JrKIyNySyAHqnMpYYhklmGVQZHOnZna91wNRdND+9bklPi/NQT3spKchwdmanGWjA7yJl+oCr2HJ4JNWna/NJlMLswddp21Q1ZitikbaNlnem6YcQf+7ewN8yongcO8jNnDcLmyMmbldo7qqo5q6hhyn3CuM01szJHOaeSjd5ld3bgSPMbJw71huxhc30UBgTI24JDul9kuTMMsg16rhHM6z42lp6Iwp5ZW2d4XJpgIGTwvd4et0gDQdDdvNGFK5oAleDfYpvs8cf2nOHPVDHNER90i6UOjGhaMyTLFmzxuuQlMrHfZ8R01UHNmsbZdOqe2Z4kDgBYbhCdUZDkLR6phkeNvd6oNHTz0clMXStaHjkqqYskc4us1vLzUBsk9uV+SfE97tJRz0KBHxeLNqWjmmOZH7zWlxR7zRk3ZmYfLZDkgcTngPmRdUAu0klm/O6YZGudYkRu5IrmCQ6Hu5L6oEjASGTCx+8qlCnke12WUeA7FQ52Pae8iPeMtqFON4hZ/1sdt7IRh1L6d++7FYlVMkTX+OI5JOhQDK9j8s7ch620Kt5ImTmxHdy9bKLPE5vgqWZmnZwC3OsYsBY+7dfmntI5aoUlHPGM1OTJH91Ng72RxAY5pHIrpO2Lyktkyu0OqeIaKpa5lTE0lw0dZQ3ODZbO0citPMXWslZ3DKug9jw90dLeRttAstVNZO0w1DbdQVsGzOY4ZXfBJU0mHYkMk7RDLycFz75ueG+OpKxtPQU0Y8Ebfkp0UUTRoxvyUutwKtoCXNvNDycOiixtcdB+K8V5s9vbLLPB72tMbgOio8FjczGn5m210WqosMqJjpoCOa6j4ceMSzzSZR5LfM8Vz7vmGliVrHA3aStCMFp2gHvc3xQpqWKne0sGcc1j6WN/eVm8dlndh4YTe55lZrHsdqcNgZCYO8uNCFruM6lrcPyRw5XdbLz9rpaiQmUh+XqvRztjh1k68K2LFK2vrgx0GRh3JCt4JYy/unkZgpVFT01ULZRHIo2J4FO1xlic642IWpLGbZUyKKSM5onlp8irWgxmpp7MnaXt6rLUlfVUb+7qmFzfvWV5S1FPUsBa4HyK3GK1lFiVLUtGV4BPIqa03Fx+CxJpi054nFp8ipdHitXSm0oL2K6Y1ocd08O5KsosTpqlujw13Qqc145aqpg4OiUO5IIdZKHabqoOClBCEHJ4KArTdUPEtXiDJO5oXNDiNM2yu2lZnjGOvP1lEDmt71lnpqIEMmKxQye31QcXDQM0Ci4e6/DtVc3u8p7aiSWid3/75rdb9VFwgu/o3OXixL3aLNantlMZHhZ6qEw6qZjX7th81BZay4/rrDy7dDN3SeI6dLp3VNF8wN0oHUjKC0HmoT72uptVzB5hRHDkpViPP7pQmwNygk7os4Jbpug2cNCVluekpkfdtiLT9oKRjgvM1/UKHT3Msbb31Ctq6KOpa5mb6xg2W5PDNvlQEa6LiE9zACQd0mnRc2yNBPJEjglmhlyNuGNu4pjSQdFMoajuoqhpNxIyyRLr2DikB/YlhDMpuKZv5LLdjWGwYhifsuJRB2l2NcNwvQRDFUdkeDveA5rYG3BWa4HpX0+JyY9IRBRU4IDjpm9F159649XxjbT0dLQ8QSU9JE2ONrG3a0W1VvH+6+CzGEYm3F8VqK1gIa91m36BaZo+qut1iTEcSObJodFGxOWPu7viB8xonuNpFFxR31fX0TWgqJ1LK1zbvF9wdQqXiDgzhzE8z3RCmmP8AeQjIfiNip+Fn6xwHVSao2KlI8qx3s4xKmDn4fUQ1sfIe4/5HT8Via6grKCYxVVPLC8cntsvoV5NlBxCmp6uEx1UEczDye0FT6xud2PA3gPGZvvcwmB9jroV6bjPA2GzB0lBI6kefs+8z/ssdinC+KUmYmETNH24jf8N1nK3O5VKTcaFMu0NLSlkjfES2RjmHoRZDcLrOtmk2SXSEEbpLrGtnrtE2666aYddNLr6JCd111FOFua7MBoU2/RKBm1J0TQ64O1k12UDNdNeY2i17nyQXEuU1ZHSzPdezihWublPA0TgFlfRgGuycGpQE8W3Vw1zB4viiv1n32CSFt3hPADpnG/NakYtFsixHVDB1sURg1uukZHjKPEblRWmyNG6wutpUpmya6wTmnwXuhk3KrJgu4pS1EY1K4DMB1TDTAzqkLdNke2tgkyq4mormDe1lGlZY+Ss8gt1QpIQ4KWH2V8e9kYwEi7UySJzHWTo5HR77KKV0TnACyWnZNE+7TcKXFI17LpHOaNW6q4bRjN4fEdVXVtQ54ytKWZ9hcqBK+50Kz10vPLg251dZccnNyCXE36LmsJ6rGt4MHQt6p4kiB2JTGxNGrlxLb5WNTUGdUx5bMaQUMkk3JSd3YZnG/klaDa52WkKHC46c0Vxe8kRmwA1QBbP+SkylrIRH9sm7irEoYNhqj4TH32L0sdvelb+aiHU2J9FccGRd9xJT6aMu4/AIfj1B7QLaaeSDIND15IsrwPeGhCC4hzL8+SrkSQe6hu0dYFPeb219UN/vIEk1HPXdR4gA8i+6NIbA2QWAZroHBoDr3uuvoVzgcxsL9UhbcFDV7wrrg1QesjlncYJErjfZaThMf1LKOed1ws5juUOda17qz0zXrdC9s1E6MWuzkhUTzHUGM3s7TbmpFI2npZ7unvm0tcJ1X7HE/OcznX01SqiVIdFOHtbzupNVD3sIlaL3HRHM0E1N3piBNuiHQ1pdmiytsNWhQLRx99SljwczdvRdRRvilcx4dkdpvzTHVk0NQCcrW9B0XV0srvE15seiGnSUz4qgSsIbqpdRSxVETZRJayitcaqkAzXc3Q6odI616d97Ha5QT4WUksXdOlu5vmmsmo6dxi8RBOp6Kvc32WcOG19r8kWsY18YmYAQQglyVEdM7NHBqU91YHRd5HGCfMqFTvFTAYz7zRoh0rxHIYn3yuPyKGrGCulnjc3KBI3yQIq2pbI6OV5te17bKNKx9NUB7Dz0CLVNM8YkiaSeYshpKl1RDLm7xxBPVNmZ3sYkYb9USlZJUQmKRhzNGhISU8FRFKWOb4TvqgSF7Z4+7efENtd02J5hcY3jwo89BLG/vGva3XlyRnUTJ4g8yZXDfRDEGW8Tw9nunXfROe0TM7xm/MFTKeKkyd3JJm6AlOD6OmNhG4+dkEKJ3fMyOHi62T4WyscY3Rkt9FOkqYWs7yGJrvOyRlf38JDGgPA1UXEb2adj88cZy+iMaKSa0gs3yQYsRmZIYpdAToTySS1NTBLna4kdOSIlto3PblldZ3kuFLFCLTS+E9VFme6dgljec3PXZJFKKhndSO+s5Hqgmez00Hja7MOQulY6ie0vjaC4bjmq+Mmmk7uQFzT+CfIwxHvYXaHUkIup0VXTlwjfHldyvzSyVphOXu/B16KGe7qWFzBleBqF0c4I7icjoCUwS5amXKHwFtvzTPaHTs0fkcNwCopL6aS7ReMlEc1sg72AgdUxBGTlw7ubfk4pCXQHXVh3CZmZMMriA4dOaa2UxnupA5w6nkmAhFx3kLr9V2kmx8fPomO7yLxRkFpO6e2J1U0uhBzDcWUUl/sO16myc06a2t5JYqOrm8D4nN5ZijMwyqabF0YZz1QN71v2Td3PyTHTm4u3W+mikewtjfpOL8zuUSZlA0hksmUkczugie0SF2Ut0K4d69+aF23Io881FSRgmHM35pwrohB3tJA199rBADum1LsjrxyDnZMdSTB2SVmdnJwOymUGJR1odDO0QTHYkqPViso3ubUP7yE7PtsqgXsEsbszHtcw8iubRU7pLsqA2QHUAqG4VNO41FNK6WInUErrQVre8hcY528ibaqiTUR4eJRFUPs7rsh1kkVO0AQd9BzI1sozpxbuMRja3kHDmuvUUgzNd7RTnZvRVCTSPcA+gDNBqyyrqiUVDw2QmCUaeRU50LJT31FJ3cv3FHmLJ3CGtiyTcnAaFajKBUsZHG500bieTgodNXtvkfp0JVpLDVUrcpAmgt62Cg1GH09Y0y0xyyD7JWp1jN508yAvBv8Ain5gSqV76uinDZ9uQsrCjlbKM4eD5LrLKxebFlR4hNB4Se8j+6U+WhocSvJSPFPUfdOxUANAJsfmlbdrszTYjYhTridHPdiRh7ayjrm0+IBzIj9sDQ/FayCgoiBLE/vgRzOqztLi0jAI6lgmj891ZUwjk+uw2fKecRK4X47HbnuX2t434c12R0ORw6hUfEjJo5hNStzR8wApra+CX6mtj7mQcyN06SNzBmY8SRnkstsLxAypxGnIblFuSzlJgNRHI5xN78l6TXYfHUAvg+rk5jkVUubJTuyzx5fMbLfPUjn1zazEeGvj3br1UqISx6HxDoVocrHC5aCDzCYaOOTVq6yxzys7UUNJVtyuYGuKpq3AJ6Y97TOLeemy2FRQlv2fkgfXRCxGdvQpiayFPiNTSu7uqYXNB94K2p6inqmeBzSel1Y1NFSVgOgY/oVR1uBT0zu8pyWnqNlMXUuSlsc0ZIPki0uJ1dI7K+72qqgxGqpjkq4y4feCsopoKpt2uB8rqqvqLFaaoA8WV3QqwYQRcG4WOlpftMJB6hEpcQrKN1nEvag2IPmnhU9BjNNUWa52R/Qq0Y5rhdrgR6omDgqLitQ6njDgLg76Iwcm4jRPqqFzre6OanXpefbE4jVU2KYn7IyZ0T2i7gBa6aTG3C6iKE3a02U1zKahinkNOPaXNIzW1VDhby/C6txNyXlY/Gp7Z7GP3bFBaVNxY+Bo/RQtvJc/10KTzTCTdddNub7qUNqL2CjPBUmbYbqORyUagEnS6Ha+5RZRoEO1ztf0Uah1MP2iMfxBTMRkMFeHt6aoFHFIamM5HWDt7KZjtM7vRKCHAjqtT0zfaBXRi/fM2PRRLFTYHDunMftyUUgB1vNZrUNAJNlJZh1TJYRtDiRsEBpAO62XZhhFdi+KPkiblpWC0krho0JzNTq49U4QDarslooakENiGV46AFY/i/FfbSzDcMb3dDALaaBxXo/D30bVcOYjhOHHM2nu0nqbbrwzF5Kilrqinln7trXkWW/VYj0ng6D2OhpXG1pW3uPVbeIAw6LH9mtP9Kdnkc0Ly+akleLHe17rSYZU52Bp3tqt/jH6DUnLJa3NQcSd9VurDFmFtnhU+ISgxIsBwk/XP9VMqzqNFX4U68zlOqjspSegnG4uFHkKK4myC8XGihoEwGUqsqjbVWU4s3RVVWtxKr6mmgqBaenjkB+80FVdVwthU5u2J8JPON2nyKubgDW6c1ziLBLJSWz0wnE/DUWGUsU8VU6QSPLQ1zbHa6zZppSTlF16Dx8SaKhYeb3k39AshlDGnqVzvEduO7iodG4OItqmlrhuCPVTMpLiV1YzK1jOa5/V1+yFY2JsbeiH3zDoCVYvYGRtB1NtQqdzcsz29DosdTG+bp76kg2aNuqNMS4AtOhFwoTjcn1U+Nt6Zl9wNVmeVBAKUBPy+SUNG1gmGmgWXWKfltoAly+SuJplrJw80pGnmu9VTRIP3gPJI0Ob4+pSwm1/RHiZeIaX0WpGdNZI124R2AcioxZZyI02W4g4RGg5bBRO8eAnCaQAZSrosYwQwXXAHPchQ46yUNs5oRWVetnNstSxjKlszHlolZGXTAnZBZVNOiNFM07Fa2M3Rwy7lzmgckjZR11Tw4HcrSGRt8BNkoYLJ3hy2BTtxohqNPAHBQpI3sF7XCtHg20Q3Oia3xkWUsJag0ZHibbRdOWxgnkUyrqqeInudyqyad7zcm65ddSOnPNolRKXO0Ufc2TSeaUdVy10wQZQlMoGgCGTfQJ7G3OoVQmZzjqSixho5rg5o0ISPLbeG6qHElzrJ7GlzmtQWuPXVFDiATdaiJUpgjblYwF459FENy699eqdoyLxG7nJjQTqNuqphHAnVajs3iDsamkI9yHS/mVmLXJtstn2YR3krJOYDWqJ16bOQj3SEIjw7+idMQHZTukHuknULTkE5tm9U0gddUU2ycvRClBFiB8QgY7QXPJCZpmRjYjz8yo2xPRQPZcE3O66QZoyAbEpHdb6pDcKg8FPWnD4/ZKx1NKJMuYbb8/JQKl2GmZzMQpZmzA2dJDIbE9Vf4aGnBpCd85KytU+8rr9VYlexVsRhlOjfK6kSETUjZGgXtr6p9dD31OyZrQSW6oWFtNpIHuaL6tA/FB2EzZnPgcLX1CbJeCozDkb6DkhOLaeqa8PtY7WU/E+6fE2VgvcXugZWtD42ysGh1uUtKPaKZ0ZN3t29E3DqlklM+Bw1bqB5IMVQ6CqDgzwX105J5DqJzqeqyuDsjtDcI+IQPjf3jRbzCZiFz4mAeqJFMaqitu9mhSgsoFVSiTQEbjzQ8Pc3xU8r7g+7qg0MjmTGN2bK7Q6c0OsY+GbN4gQbg3UEhrY6Wozl1hfXUbKTUNpyBIwXzDcBRZw2opWzt+IvsUmGzBzXUztxq0koRPZNFPTEBl5GjW4QKKu7ubuXsytceZ2KjZ3U9RflfUW5JmIwgPEzLZXaoal1lTUwT3YGt10RJZpaiETwuvYaiyjQPFbSljiO9jHzQKKV1LUFj/cOjh080P1NppXTjuZnOJ5G6B3j6WoOa5GxF9wm18LopBLGbAm4sUZ5bW0neA/WN3F90CVkbdJmOu06gjknwujqoi0kd4AotFM2MmnmPgPUbFdMH0s4c1pGtwgPTTdw/upNGdbbJakPgkzxaNPMFdPlqYO+YPEPeHRMoZDLenlsR9khAZwbVQ94w+Me8AElNIwj2eU+TT0PRMbTVlNUeCCR3oNCFOnwmpnjE0MYa46kONlNEFxdSzEgAtJ1HVPlaHsE0B31NlZU+Eyy02Sqka1w90jUj1TIqGlw+QmprRlcNWkWQxEhkbUtEbrd6BoeqGyU0rzHMPAfw81ZTQYTCBUMc54OosSnU+J4dVNc1tNeRo2c0XTRAlglZaeDM9p2yhSI6KWsizthLXjkdErMcfT1AifStbEed9k3EMSxBru+pntazkANEPA9NhtW76upADToNUUYO6mcZHVLQzmAN1Xy182IQW78tkaPE0G35KLDWSs/Zap0r2HYknRBf8A0fhsrO8FS27d2tOyZ7RgxeIJvE7kTdUMsclJKaiCzgTzduEctiroS6MtEjRqN7FMFpPiNJReFlI5zDtYBLNichgElFEzbUFU0E2vs1UHOvoHFlkhgmo5M9O1z4zuC5MXVk3F5qiPu3PbDN0Cj/SFVTvcyplfI13MN2QnQR1Q7yEsZMN+aSKoGtNVFznXtcNTE06aN7SJ6d8j+ZbdcHRVbbStayYckmQ0cneMa+SM7glFy004EkLGNl31KGBsndTnu6qz2nazdkr4ZYH+0UuZ7TqW30SiraCYKj3idCGpt5qQl0feTMI26Kh4ZBWtDrCKccr7FTKbFX096PFB3kZ0Dg3koT6eOpDZoA2ObcglC9pHipsQIzE2BaFBb1eFyRgVeHu7yC2buwVVywwVbjJG4x1Dfsk21RaOWqwiXvYO9ngI1YTdW8lLRY3T+00BbT1gF3NO6SmM/wB8ART4lD4j7psmuZPQnPE4zxH7HRSKguik9kxSN3eXtnA0+ajugqKIl8AM0J11Oy1+hMkNQe9pXiOo5tuhvnD/ANnro/HsHAIwigqLSUsjIp7XICE+cOPs1fG8u5Py2CM0F8dTRD6otlgJ23QXw09YTJSvMco3bspLoqmiu6C0sJ5E3QnR09ac1PJ3cw3ANlrRElkBBhxKABttHBVtbgz2N9ow6e7N7Aq5fOWn2evhGS3voTqaSId9RTB0fNt1dZsUFNXyRu7qrYY3bZrKyjdduYODgehRpmUeI/VVEZjkHNVNTQV+GyZ4HZ4RyvdbnTN5Wg1F10b3xPD43FrgeRUCkxCGZ2QuySDkeamt8x8V0mVjLFrDi0c0fc4hEHjk8DUJ9VUVeH0LqnDm+2xjXJfUKlIF0Wnmmp3gxPI6jkufXxytc/JYyeOdqNXTzui+j3QSjdrxYrI4z2i4zWtLLBoOy9TxvC8F4hgMeIUzI5raStHNeXcXcAYlhRdPRg1dLuC0eID9Vx6+Kz078/LL7A4e7QMRopQytPexE78wvS+H+KMPxOMOgmaH82krwOVjmuIc0gjcEbJaWoqKWUSU8ro3DmCuc7srreJ1H07FURvFnAHzSy0ccrbxn4LxjhrtAqaYthxAZ2bZgvTMB4ipK+Jr6edpvyuu3PySvP18diTU4eQdAQVGzTwCzhnb5rRQ1EUwAeB6ps9C17czLOC6yuWWMvNTUlW0jKGP6FU1bg01O/vKdxbry2Wsq8OsbgWKhkzQnK8Z2jqrgzEWJT07slXGbfeAVlFLT1TLscCrCeipK1pygNceRVHW4LPSv7ync5h8tipijzUgvdunmE6nrq2iOji9nQqBBic1O7u6uM2v7wVpBNT1TLMeNeqitlwK8YxKZpGWjYbWPMqyxOglfistQ2QilhYT3YO5S8Lsgw7C44o7ZiNSFmuN8WxXD55oqaRvdVDba8kpPbM4lWCtdPMG5QLgAeSpMEdfCar+cqfTU8raF0YBe9wO3MqPh9FUUOGVDKlmVziXAXWK3GbxQ+6oR3NlOxEF2UeahvAad1y10gZTRun5o+Wp8koY8+7HbzKqYQjVpIBA3CfK6jllLrd00DZDkFh45Y2/FRJZKRpu6Yu8gFNWRKd7A0+IFyQ1kDdIKVvqVBNTF/d07nHqU0urpNGQho9FNXEuasqHW91g8gg1Daju87y4tS0NDVvqWOlAdY7FTMTppXyZTJlZb3QrlsNkUUlQwXtcpjHSSPyxxucTsAFqME4SnrznDckPOR+gXoHBXDOCx1FmZZ3R6ySn3WpOP5S9/wARj+B+z3EMbkFTiP7HQt1e52hIWm4t4mw7AcNGA8Px5YGCz3MGryjdo3GlPDEcKw14bE3Q5PtLy+oxIyOJDBql6n4s5vuvUuwfiITY5W4dLEYhUR3bm5kLPdr2ByUnFEk4s2OQXHqstwzjU2F8Q0dc05WxyjP6c17Z2s4fDjvC8OK0pDjkDwQkupecUn+znigpcWrMHlnaROwPiadi4bhej43g7hJJXYYw+E/XU/2mH/ReDdlfeNxuSojcWvhHhd0N19E4FiUONxiSF7YMWibaVl7d4OvmFuMVmpKqOogyO0cNwVSYnGchWuxuGinqiysp3UtTzfH+ZCo6zB6yxNNPHUs5C9irImqXDPDIfM8lYTEFouq+SOspZ/raZ7BfXTREfWxkgOGWyWLBXDRDcNEraiJwsHhDlnhbpnafipQGcabKtqY8wOmqmyztdoNT6qJI8E+KVo8lRB7rXYrrWBAKLJNE3RoLlHL5CfCz8FdZxQ8dA5KAO6PP5LIyHda7jxkwZQOljc0ESZSRv7qyUjd1HXn0DTMDpSSNAgzuz1V+Q2UwjuoC46F2yg7PJKxXSOlPiVfiUZDu9YNCLFTnuAB/BLO1opwHC7dA4+q59TY3zcqkjBfK0dSrRoFrdBZV74zT1eU8jp6KwYbuK5cx06NKTLdGDRvzKcW6eS6fVgG2iXKnkaapB0TA0NSOYLogSka+SuGh5bNd6KXTub3bW+SAfcPnZdNG+MhwVnhEh7ATohWseqYyc3Acn5wVdDwLtKQjLqRdC7wjYrjIXCxTTBxbkkNuqGCdkt+aBcxDrhOZIc26HcXSE66FETI5nDcooqD1UFjk/MrKmJvfg80vtOQbqDe+iVoJ216hX7VPqfUYk4khnzUCWplefE5SJ6O/ijNjzCiOhe02I1XO3qukkDuTuu9EZlNI86NUqPD5Brop9bV2RAAcnNjkOmUq2gonA3cBZSmQC+nwWp8dZvaljpnn7JRm0k17BiuWxAckQNHNbnEYvapbh8jveIHoiDDY2+89xU+SRrAq+qrQy4ba6ZIS2mzU9JA0uOZx5BQnPufCLXPJNklkldqUjb381jWvIjLP0cdQue8k2HRMYfFdOvpYBWKS5toFv+zKPJh1TMftSho+AWCd7ui9J4BYIuG4nEayPc/8bKxjv0u6oEuu3kmNJIsDe+puiyXvogtBEm3xVc8OIubjlyQ37WRSCBsgyG3rZAPUuuo7jZ1rXBKkxEnW/LW6DoHkX06qUNkBFiEx5Nra+ac3Y7n1THaEoL7DR/UbtOax9Tq9wI5lbDDv9xuHmsfUaPffe5Wozfb2nDXunopIHOJLNhfkoUTnU9Wx9n+F2oA5IeFymLEGg5srvCdNEXFGESuOTT1QTcXjAOdo0I0Oaydh0gmoXxOLS5nnfRCpnipwptyM0fhPOyj4ZOIa9rTctf4D4UqlppRT1gLjfkdOSk4kzKcwFwf4lHxWLupjY2HwR4JW1WHDxXfH4XWQFontnoiwgF8fx0UejndT1mVx+rccp6INBN3Fa3M1+R3hcSi4xT5ZDbL1BJKhp+JRmOS406I4PtdEJAQXM0dzSUzZK7Dswa4yM8LiGpMJpa2OrLXxS90/wkuTQzDZRHOYJL92/S52BTKwGmlztJBB0sLqZVcP1RmLg6NtjcEhWD8NgqaMOmqAHxi0jmlBWzObU0rahjXajUXtqhUEgla6lflB+wSb6qfhr8HpJzT+1d73mljqAUlZUYbRykxUbpJL3BsAEFU501HVAjNcHa26sKugmqYG1VNCXZxrYKc7FWS0Hfw0re8tqDrYqBh/ElV7Q6nlLWsdo0hlrFBKwvDauopzBUR5C33CUsGDVFHNnlmja0nXTcKqxOvxRlVm9qls03FnWCNXTSYrRCcuJeBZ7S/Yoq1qsGonNNS6rLW+RFkSlbgtS32d8veyMFzqVnMJqcpNFN+7d7lzsUlVHPS1OZhtY3Bva6Ymrl+JYXh82WOjkIJsfRHrsUZBEJaOkjIcL5rBVE7GV1N38eXvAPGBrZAwyoaxxo5zmY/QHIfChq7p8dqa2ncyzYp28hrfzUBmMV9NVEVM5MZ3aBsotRRy0lT3kTXae6c2hUyWMV1PnYWNmaPGN1AzEjM7LURVEzmnxANcUsb24jT2kD++byOl1FoapkD3U80ueNx+7bKU6qgdTziWBkjiNQ4O0VC00zqWQwVH7k/edctT6yB8MjaiCQ23GVt7opyVsGZjGiYe8CEGkqxA4wVEjHMJsCB7qCVF3WIUxBa5szRqCLXQqeU0jvZqlo7k/edeyFUwSwTCaIzPPvAg6KSWx4lTlxha2cDZ6AVVCYHCoglDW9WsujMdT4hGR4u9bvYWuo1LM6jk7moezujuByT6un7u1RBLK/mMnNNDoJTTuFPURu7o7Oedk6oY6E+00zo2t8mpWd1XwkSQZZQLWeg075KKTuqgRNhtyOyCSyaGvYW5i2Ro5CybBNLTP7ieN74ybBzih1MILRUwTv1NwGBGingro3RTRP7xg+0LXUCVEDorVFH3bRuU4SRYhEYy/LK3fLogxyT0MgY6OMQE6klFqozMz2ilny6ahoCqmQukpXezywvfGT7zinzU2T6+j7vbW5QoaiKraKaoEheBuW2umiOahc4RRB0ROpL1ESoainq4xDJIGzfwhDEr6FzmPZLMw8+SSWGOe0tM9kcg3LbFDjrWW9mqy97ict8iGjSwaiooWsD9yC5MbUR1TBDUvZHPfQhDfBJRSmakZnbbUFyeWxVkTXMLIqjfTcIGNlqMPkc2XvaiMjpspLI2uLauhJZLv7yiNqnwF0Fa8vuNwOSY6F1K8VVGHyNt7ubdU1fwYlBiMfseKtbFNsHA7qFU0tZhBLmiSqpXHrsFEhmgrIj3sQhmvpm6qZT4pU0Lmw1h76nOgIF7II8lNFUMFRQPbDLuQgmojm/ZcQjeJNs2wVhU4a2YmuweRmbcs6qBLUMqo+4rYnsmGmgVRGfHUYcXOhb3sHRzr2SOjgrrPppRFNzDdClAqaXSOB00ZPNK7D6ipcJKJgik5iy0gBmeCKavhc5p0zob6aSn+sopGujv7pKtmUT3Q91iLvFbe6NFw/7HH7RFLniOuUlSUxQulpK+8Ulo5h001Q3OqKIiNzHTRdd1ovYMMlkBdJG19tgNboNXPS4ey00Rcza9rrWpjM1+DQ19paUZJdyBoqyWbEcJIZWQukiHPmFrHmGq+vw85CPs7KNLXtld7PiVPl5ZiFdSxW09TBVRtkheNeSKCc2qh4lgDs4rMMqCRvlbzUWkxKdshhroHQlumc81udMXlanVPjnmh0BDmHdp1CEHtkaHMcHN6gpQc262wqOIeEMD4ga6RjRR1hGjhsSvLOKOEMXwKRxngdJCNpWC4t+i9qcwb7Inf5o+5qGNnhIsWuF1z7+OdOnHyXl83HzU7B62qo5w+nlcz0Oi9U4k7PMNxPPU4O8U051MZ2JXnOJ4LX4NUGKupnRkHR1vCfivL18fXL1c/LOm14e45kjLYq8XH3gvQcGxyCqjD4J2uB5XXgLHKdQYhWUUofTSubY7X0Tn5LDr45X0XFNFUWa4AX5oVVhgc27NV5vw3xsfDHXNLT15L0LCcZgqYmujla6/K678/JK4dfHYr6mgLDexBQAZIxlkbnb5rWjuKlliBcqHV4XfxMFwumyuWWMnV4bSVgOUBrjyKpZcGmpJw6MuaAeS11VRFp2seqil0jBllZ3jfNXAKlx1lLJHTNMkjgLkqDxRXtxaWMRkBzRrdTJKaCUl0fhd0VdW4QX2c05X33BUqwGRtUzDnMg8MttHAbKtY6v+j5G1ji93IlaaKjqIoQD4tFXYzE5lP4m2v1WOp4b5vl59jNR3Ra2zteYCqZHzTAhjXB3mtPiMDHvbnAtfcqJXQ00UQdHO3OOQXGx1lU1NQ4gTmDrFTGYXVv8A3lQ75qU3EqaKIX8TraoEuM/8OP5pMPLm4NF9sud6orcOpIz7jfioEuKVL9iGqLLUzv3kPwTYfWrp5pYtLsCjy4hTM0BBUfCsDxTFpA2mp5Hg7vOg+a0sXDWDYMwTY3VslkGvcxlXSRVYO3EcTqQyhpXOHNxGg+K0clJg+CN9oxiobV1YHhgYdAfNU2K8Xy9yaPCIGUdONAWDUp/B/CtXjsjsQxCR0NAw3kmefe8grLqWSLbDH4vxdVGKnPsOGR/vHgWDW/6peLOJaPCKD6EwHRgFpJb6vPW6DxdxTBTUf0LgLRBSR+Elu7vMrAyHO4ucSSeZWOrviNcz9oc0r5Xue8lzidSUyxuiEAeiaSs43puW69l7JMdZi/D0/Dda+8kTSYi47tXjhP8A6KmYFilRg+KQ19M6z4zqB9ocwrEvl6lwpgrsKxKtLmWa6YjZaWEltQ2aN7o5WHwvYbEFDwmthxTDo8QgILJmXJHIrqY3c4+a7T04X21EHEEsrWsxSmbVbXlYAHkA7Hqr2greEscdNFA52H1IAEbXuy6+d1h4Tpe/JUVfOBO4PaHa7oj1+u4RhZHAyPGqWaWd4ayMmxPn8Eyu7LsTlOeNtLMbaZXBeTYbiNZDUA01ZURAe6A+9vmtHBxdxNBltiPfsB92QW/EJ5WSL2q7Msdidc4S53m3VVM3AWJiodB9FTmVouWhpuFZ0XaZxDBo+mD29GVDh+d0lB2ky0FXUVLqHE805BeRVX1+Kauf+qmXgLFmkNOD1mY7AMKYeAMaDrDAKp38wWqi7Upqk2jpcSBOxfVAfopEWJ8UYxIG0mHueH7OkxGzR8klTKyDuz/Hw25wqCnHWWVo/VRf6IvoZO9r8WoI3A6RMJkJ+AC9FPZ7xhXt7ySswyicdc4kllcPnYK2o+ziew+l+I6moA3ZTQMhB+OpU+8izi38fOfbfAxtDg8rKoykPlYWd1kDRZp577Ly1zcxbb4r6V/2pOFsHwXgbC6nD6YtkOI5HSPeXOIMbja59F81SeG5A20Sdb6dZzeZNR6p5e+3IbKK4ckQklxCaGXdZZrUprIw45ijVgL6ORoFhlTshATyzNTvBcBcbFTPBvlSVTTNSRzt95mjvROpX53o2GsaY3MdtctcOqhvYaasdHfQHT0XHM8uvvwsm2vol3TIjmaiNtzXWMuypA2wtZEGyWyuJoBaRqu35I9hbZNIFkw0EhxYBb7QU2nc2RmR41CBYksDd90meRr9rIey1dNbxMUcA81PZJmaWuQZWC9x+SlhqPa6Uix1OicRY7JzmggJih30XX805zddAkyEIONztumHMDqUWNpDhcbor6fMd0ES5Gycx6e+At2Q7WOigPG4Eoh8IJGvoooJCNA8BwBCuhrnvL9CVJhY93ic1Hhgjvm3UgNAGyuM3oBoy30snhxCIWBJYdVpn2c15suL7FDc+2l0MyXNgrpgxmcEJ9Q4DUpjngC5KhVMwIsFm9LOSVNS5xNiour3b+qa4kojAWhc7drfp1g0aJQbMv1SO9Uh2PogVu9ylB801qcVqBXuuL31XrXD0PcYJRx9Im3+IXk0LO9qI4wNXODR8SvZYGNjijjGwaAFY59nEaW3Q2m77IhBGqGAe8VrGldcNI5+aDYO18ufJHeA79UF2j7FAGO4Nggg+NyOBZ5tZRnnxG4tqgUaFDe7UW+Kc466dUCoNtlBeUFbTDDJIDM3vcw8HNZKskyzPv1KR72BxcXFr76EFQq2Y97YnNfW5T7GPYqhmSa5YRlO7n2VpXt7+kinYGnM3Wzcyk4tLhFJO4+wOnJ1uToi4fjbJqCVkFJDE+P3WnXRaRA4cZUPnkgySlsg37uwBTazB68zOyxE66Fz7IB4gro6tkpnYxrXasYzcKTxBWVMha9sk7o3i4DXWCIupcH9ooIpppY43hvjuL6qPhkGG01X3L8Qa8yaZABa/wAFV4BPJJDPQytIzDOzM66qap7oKm/fRRlp+y1TFjT4icGo5XA08kz78gpIxSCXDWzxUYc5vhLXnZU+JZaygjq2mR2ZuoabXKhYHMIqp1M+J4jmFrudfVBb4bxC8V3cy+zxxv8ACA06goONV2IMmLDUTAX0EYsqzEYDT1F2yQxtJ0IZqrOVzMRwhswe90kQyuLdLoDmqlxHCWucZO9j8LwXWv5qswysNLVGN742xvNntBJuh4JOaWuLXQuEUvheXOuiYzF3NQXMfExp20VC4nC+CYgOlynUZAFOZ/WGHCTL9dGLEOO/mo9JK3EMNMbpHPlh0JbpcKDQVL6KrJELg0mzy599EEnDaptJWGN74xG/RzW3T8ZpDFLnZ3rgdQWpMVjynvmSsZGdQQEfDKiKvo3UT5HPliF2m1rhASkIr6DK9tpoxaz9yOqhUdT9H1lnvjEbjZzQDsgwGWgru8igfofEXO3CscWhZLC2qp3RNa4XJIuVDTcVp9RNE+V0bxduRGpZBX0hhkjImYPDn+0omDVkcgdh087nl3uEC1lHmjfR1ZMMczpGm4JcgkQTyUFVd3csj+2BpdSMUhL4W1NPK8xu1GTVLUsZX0oqI4o2y28YeNiouGVop5PZ6qaLu3mwDR7pQT8LqBWwGkqWPzNHhc8WuosjJ8Nq87GRNF9bu3CFX05p5RI108ljmblOinQyMxWlLnwZZ2C1nc0DqxkdVT+0wTWZbxBovYodBUxSN9iqM7wfdeRZRaWonw+o+tZFHCdHtCPi0TXRCqjqH927YMCYabNFNQVJkgp7AH3i/QhTJGsrqXvad0bXgfWCwNio1FPDXR+x1DHvkaLtLvtBRme1YdVEw07I2E+LXcIJeH1zAfY6l75MxsHZbWT6qmfRzCanie62zs+i6rY2rhFRTzFrftBo2KDQ1sb2+w1DpJQT4XFqCaHsroCWtjZOPeB1USnrDRzGKpla6M6WaNkGenkoqvvKWDXk4uU0uGIU+ZhiimA8YI5oaZV03dllVTCaT7QIdojRuZiELhLC1s40AeoFHW+xyuhqZzJHsQG+6n11I2LLUU0ckhJzNIcgdDPJh9QWzSRCHm0DUIlbTsqIxVU8srrm4yOTqdwrmOZNEyKcDTML3UVhmoai7p2mO/iYGpgmUdSyqaaergc1w2LxuhPNTh0l29y2EnUWTaimpKuI1UD5JLfdciUMzqjLSzUjy37L3aoCydziEZlp6hwc0ahiFTVlrUlXFM5p0zvCV+H4lT1BfSiKNnTLurB+HDEKQd5L3cg97KoK2oppqWQy0TI2xka3KeJIq6ERidscx3DTqFMw3D46XNHPK6WE7l+tkduF0WYS0sDd75tihimiqHULnQyNmnbfci9kd9AXZZ6GIB7tdTsrkPZm7uRgZYe9ZMnLoW942Rhj5nohiJT09TUwuhqomtk2zWTYMOq6WQudOXxfdspYqaOpYWR1HjG+UqJLjjISKV0MjxfLmQSDgNHWv72J5Em5sdlLhpKaMezT5nOGgKqaipr6Ud5QNaGuGt02PEBWU/d1FQ2Ko/hOqeVXTIGYc/vKUN/iaSllqcMrWBs0sccx5A6rKuqajD5nGaSeeNx5lOfDDURe1UcdpSbjMqkXrsUosLcYamN8oePCQLoVRV900VGFxZiRchyrKaslfeHEmxM0sHhBlp5qZ4qIKiSWL7oKolOxZ9UHR1xZE++mijTT1lM4PdUPlh6BII6bEi4ugLJAN3c0J3tdO4NcGmEdArGaWNtPWgzQ5myDkSu9rmjf3NexvddbLpIIKlxfSzuDxuBou9ouW01TTONtM5VA30geTUYfNpvlBRWVENSPZq6Kx+8V0tPLTeOilaGncJjpKapaIprsmOlwNyiYDNSVtF9ZQzCSIHYIUrsPxT9nqGZZuellKY2ooHXY3Mw8inTU9JWsztIgqPLmqYzlbhmI4ZIDRjvIeYJT6fEqeWQQvcI5re6VatfVURLathmjPNBrMJocSj7+lDY5xqL6FanVZvOm3IGuqUZbf6qohixegqC2paHw9b7KZT1lPUEiN4zjdq3OtYvKXfJ4mkgp1Q6kroDTYlTsnjdpcjUIbHNJsUr2BpAHNazU9MnjPZ9Cc1Tgsge3funcli62nlw+oMFVA6GQHZwXsUbnxvDmEtI6LsTpMOxin7jE6ZridpANQuPfwy+nXj5rPbx6N8b22Kn4fXVdC8PppnW+6TorTiHs/rqMOqcIl9rh37u/jA/VZITTU8hjnY5j2mxa4WIXl65659vTz3z3PD1DAOMmvLY6rwO81uMOxiKZgLZGuB814BHVtkGoVxhWLVtI4GGUuaPskrXPyWe2evjl9PdXinqW7AOVfWYXuWi6yGB8WNlLWTHK7mCtfQ4qyVo8QcF6Oe5XDrixT1NC9huAQUIS00bO6qZQ152uVrCIZ2Xy6lZfjDCYpKUvy2I2IW91iSwOStpqRmY1LXt6XVHxJiUFVA0wA5eZsqMvlguyVneMG10fDcTpC/2aWLKw8isW303Ga4kqmNpxGHeIrPguOpJW+x7AqGr1pGuklds1guolDwDis4z1RjpIfvSHX5LleK6TqMWTcbI1LQVtbIGUtPLM47Brbr0SHAOFcIANTI+vmHIe6pE2OVUMJjwiigpI7aFrNU+p9mXw7gLE5G97iMsVDFzzu1+SsBFwbgIu6+I1I67XVPi8uM1krjU1Mj/InRUs1JKNXApli7K0OLcZ1tQww0TWUUGwEYsbLLzvlneXyyOe483G6IymkJyhtyegW44e4WpMLpG4zxEQ1gGaKnO7vVTD7IHB/CUcsAxjHCYMPZ4mtOhl/wCyXjLi91awYdhgFPQxjK1rNBZReLuJavGZe5ivHSt0Yxugss4KaZx0YU80mQBxO5O6YfVWEeG1D92qTHgz93J9LT7xSm52C4RvOzStIzCYmjUXRm0cLANG/Fa+ifdmW0srtmFHZhsztTor97qSIXc9vzUeXE6OIaWcfJMkN6r0Dshge3BamkkddpeSy/I2VzT5mSPjdoQ6xVfw7MMM4fpMjQJpbTO8r8lb1wbI1mIwDwSe+OhW3Mdh8B9FncU/fO9VeRPa5lwQqbFW+IkJFQ6J9pbq2bICNCqWEEPvdWMRJ5qUicx9l0tnNIKEzZOJ03WWohid1PNpstBheL1VI9lRSTua4a2BWdr2g6hRaWrdE/KToivoPgXtKjmY2mr3DMNCSvSaaso8RhEkEjXXHIr5ANQ+MieJ5B52Wi4b7QK3DJGjvnWHIlc+uJfTpz3ntuf9sGnI7LqOXlHikd/jHIF8g1B8OpX0v25cbUvFPY5PTkgVENZBJbqLkH818yz6i3Vb+OZGu7LiM0ako0TRclI1tkUABvJaxglr6BKGtsbnUDRNzWF9kjAS690WKujOSqmj803F4yWsmA1abFJKe7xV3mpk8feU8jOrdFxzZY6erqPRvzQg6qRYqBhrrMINtCrAbK8+YdezheyUHRI1KSLrbJbpPVKdQmkHmg6LWew5NR3MJ3F1GjdaR7vOylRytKQpgZrsU7urjZEuPJOBHNXE1GdCubCdiVJ0SXATDaE2ICyKyNttQmSStGyjy1D7+FPEPNSnsjaLnRBfOwXAOihv71+5Kbkfz3WPs1IkvmDtkC93JGsK7KQVPKlOpTdQbhKCNyuLgoqXT1Bb7yltnuLXVRmsUSKUjQlWdJYs3TGyG6QkWuo4kulzXWtTBb33KUGwKay1k2R4a3kiB1EoAIUF5LjtoiSuzOuUNoJOqzWpDomX1Kc45SlaQAhym/NQITcrmjRMBThoLIHNSuI5rm6XXN1OyosOHIjNjdHHbeUH4DVetN0IXmnAkXe8RRutpGxzv0XpJG61HPu+TzqfJCdcPBCdmv6JD5FVzpridbG1ihvNzoU+UGxPNBO6Gm3Ga5QTq5wPVdPPFEC6WRkYH3nWVVVY/h0LjaQynowKKsXXB0Poo1XpcjeypKviZ7iRT04b0LyqmrxWvnJLpy0Hk0WUtjX1qZW1RZmDgVVy1ji8Fzy5o2UaWV5PicXfFCcLhZ1cf//Z",HR={viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:1.8,strokeLinecap:"round",strokeLinejoin:"round","aria-hidden":!0},z4=t=>o.jsx("svg",{...HR,...t,children:o.jsx("path",{d:"M4 12h15m-6-6 6 6-6 6"})}),Jpe=t=>o.jsx("svg",{...HR,...t,children:o.jsx("path",{d:"M12 4v15m-6-6 6 6 6-6"})}),Zpe=t=>o.jsx("svg",{...HR,...t,children:o.jsx("path",{d:"M7 17 17 7M8 7h9v9"})}),$pe=t=>o.jsx("svg",{...HR,...t,children:o.jsx("path",{d:"M4 5h16v11H9l-5 4V5Z"})}),e1e=t=>o.jsx("svg",{...HR,...t,children:o.jsx("path",{d:"M6 4v16l13-8L6 4Z"})});function nW(){return o.jsx("span",{className:"brand-mark","aria-hidden":"true",children:o.jsxs("svg",{viewBox:"0 0 40 40",fill:"none",children:[o.jsx("path",{d:"M11 10v20m18-20v20M11 20h18",stroke:"white",strokeWidth:"3.6",strokeLinecap:"round"}),o.jsx("path",{d:"M8 34h24",stroke:"#7BD7FF",strokeWidth:"2",strokeLinecap:"round"})]})})}function TA({children:t,className:e="",delay:i=0}){const r=ue.useRef(null),[n,a]=ue.useState(!1);return ue.useEffect(()=>{const s=r.current;if(!s)return;if(!("IntersectionObserver"in window)){a(!0);return}const l=new IntersectionObserver(([c])=>{c.isIntersecting&&(a(!0),l.disconnect())},{threshold:.08,rootMargin:"0px 0px -30px 0px"});return l.observe(s),()=>l.disconnect()},[]),o.jsx("div",{ref:r,className:`reveal ${n?"is-visible":""} ${e}`,style:{transitionDelay:`${i}ms`},children:t})}const om=t=>document.getElementById(t)?.scrollIntoView({behavior:"smooth",block:"start"}),t1e=()=>typeof window<"u"&&!!window.Capacitor?.isNativePlatform?.(),G4={target:"_blank",rel:"noopener noreferrer"};function i1e(){const[t,e]=ue.useState(0);return o.jsx("div",{className:"platform-list",children:Ga.platform.items.map((i,r)=>{const n=t===r,a=`about-platform-panel-${r}`;return o.jsxs("div",{className:`platform-item ${n?"is-open":""}`,children:[o.jsxs("button",{type:"button",className:"platform-toggle","aria-expanded":n,"aria-controls":a,onClick:()=>e(n?null:r),children:[o.jsxs("span",{className:"platform-number",children:["0",r+1]}),o.jsxs("span",{className:"platform-title-group",children:[o.jsx("span",{className:"platform-category",children:i.category}),o.jsx("span",{className:"platform-title",children:i.title})]}),o.jsxs("span",{className:"platform-plus","aria-hidden":"true",children:[o.jsx("span",{}),o.jsx("span",{})]})]}),o.jsx("div",{className:"platform-panel",id:a,"aria-hidden":!n,children:o.jsx("div",{className:"platform-panel-inner",children:o.jsx("p",{children:i.detail})})})]},i.category)})})}function r1e({embedded:t=!1,onNavigate:e,onBack:i}){const[r,n]=ue.useState(!1),a=t1e();ue.useEffect(()=>{const h=x=>{const w=x?.target,b=w&&"scrollTop"in w?w.scrollTop:window.scrollY;n((b||window.scrollY)>32)};return h(),document.addEventListener("scroll",h,{passive:!0,capture:!0}),()=>document.removeEventListener("scroll",h,!0)},[]);const s=Ga.download,l=Ga.contact,c=!a&&s.playStoreUrl,d=l.whatsapp.replace(/\D/g,""),u=[l.email,l.phone,d&&{icon:o.jsx($pe,{}),label:"WhatsApp",value:"Chat with us",href:`https://wa.me/${d}`},l.address].filter(Boolean),m=Ga.socials.filter(h=>h.href),y=Ga.team.members;return o.jsxs("div",{className:`hvac-about ${t?"is-embedded":""}`,id:"about-top",children:[!t&&o.jsx("header",{className:`site-header ${r?"is-scrolled":""}`,children:o.jsxs("div",{className:"container header-inner",children:[o.jsxs("a",{className:"header-brand",href:"#about-top",onClick:h=>{h.preventDefault(),om("about-top")},"aria-label":"HVAC Hub, back to top",children:[o.jsx(nW,{}),o.jsxs("span",{className:"header-wordmark",children:[Ga.brand.name," ",o.jsx("strong",{children:Ga.brand.accent})]})]}),o.jsxs("nav",{className:"header-nav","aria-label":"About page sections",children:[o.jsx("a",{href:"#our-story",onClick:h=>{h.preventDefault(),om("our-story")},children:"Our story"}),o.jsx("a",{href:"#platform",onClick:h=>{h.preventDefault(),om("platform")},children:"What we do"}),o.jsx("a",{href:"#approach",onClick:h=>{h.preventDefault(),om("approach")},children:"Our approach"}),e||l.email||l.phone||d?o.jsx("a",{href:"#contact",onClick:h=>{h.preventDefault(),om("contact")},children:"Contact"}):null]}),i?o.jsxs("button",{type:"button",className:"header-mobile-link",onClick:i,style:{background:"none",border:0},children:["Back ",o.jsx(z4,{})]}):o.jsxs("a",{className:"header-mobile-link",href:"#platform",onClick:h=>{h.preventDefault(),om("platform")},children:["Explore ",o.jsx(z4,{})]})]})}),o.jsxs("main",{children:[o.jsxs("section",{className:"hero","aria-labelledby":"about-hero-title",children:[o.jsx("div",{className:"hero-media",children:o.jsx("img",{src:Xpe,alt:"HVAC engineer inspecting a modern mechanical plant",fetchPriority:"high"})}),o.jsx("div",{className:"hero-overlay"}),o.jsxs("div",{className:"container hero-content",children:[o.jsx("p",{className:"hero-eyebrow",children:Ga.hero.eyebrow}),o.jsxs("h1",{className:"hero-brand",id:"about-hero-title",children:[o.jsx("span",{children:Ga.brand.name})," ",o.jsxs("span",{className:"hero-brand-blue",children:[Ga.brand.accent,o.jsx("span",{className:"hero-brand-dot",children:"."})]})]}),o.jsx("span",{className:"hero-rule","aria-hidden":"true"}),o.jsx("h2",{children:Ga.hero.title}),o.jsx("p",{className:"hero-description",children:Ga.hero.description}),o.jsxs("div",{className:"hero-actions",children:[o.jsxs("button",{type:"button",className:"button button-orange hero-button",onClick:()=>om(Ga.hero.primaryCta.target),children:[Ga.hero.primaryCta.label," ",o.jsx(Jpe,{})]}),null]})]})]}),o.jsx("section",{className:"intro section-anchor",id:"our-story","aria-labelledby":"about-story-title",children:o.jsxs("div",{className:"container intro-layout",children:[o.jsxs(TA,{children:[o.jsxs("p",{className:"section-label",children:[o.jsx("span",{})," ",Ga.story.label]}),o.jsxs("h2",{className:"section-heading intro-heading",id:"about-story-title",children:[Ga.story.headingLine1,o.jsx("br",{}),o.jsx("span",{children:Ga.story.headingLine2})]})]}),o.jsx(TA,{className:"intro-copy",delay:110,children:Ga.story.paragraphs.map(h=>o.jsx("p",{children:h},h))})]})}),o.jsxs("section",{className:"field","aria-labelledby":"about-field-title",children:[o.jsx("div",{className:"field-media",children:o.jsx("img",{src:qpe,alt:"HVAC professional checking a ventilation system on site",loading:"lazy"})}),o.jsx("div",{className:"field-overlay"}),o.jsx("div",{className:"container field-content",children:o.jsxs(TA,{children:[o.jsxs("p",{className:"section-label section-label-light",children:[o.jsx("span",{})," ",Ga.field.label]}),o.jsx("h2",{id:"about-field-title",children:Ga.field.title}),o.jsx("p",{children:Ga.field.text})]})})]}),Ga.stats.length>0&&o.jsx("section",{className:"stats","aria-label":"HVAC Hub in numbers",children:o.jsx("div",{className:"container stats-grid",children:Ga.stats.map((h,x)=>o.jsxs(TA,{delay:x*70,className:"stat",children:[o.jsx("p",{className:"stat-value",children:h.value}),o.jsx("p",{className:"stat-label",children:h.label})]},h.label))})}),o.jsx("section",{className:"platform section-anchor",id:"platform","aria-labelledby":"about-platform-title",children:o.jsxs("div",{className:"container",children:[o.jsxs(TA,{className:"platform-intro",children:[o.jsxs("p",{className:"section-label",children:[o.jsx("span",{})," ",Ga.platform.label]}),o.jsx("h2",{className:"section-heading",id:"about-platform-title",children:Ga.platform.title}),o.jsx("p",{children:Ga.platform.text})]}),o.jsx(TA,{delay:100,children:o.jsx(i1e,{})})]})}),o.jsx("section",{className:"approach section-anchor",id:"approach","aria-labelledby":"about-approach-title",children:o.jsxs("div",{className:"container",children:[o.jsxs(TA,{className:"approach-intro",children:[o.jsxs("p",{className:"section-label section-label-light",children:[o.jsx("span",{})," ",Ga.approach.label]}),o.jsxs("h2",{className:"section-heading",id:"about-approach-title",children:[Ga.approach.titleLine1,o.jsx("br",{}),o.jsx("span",{children:Ga.approach.titleLine2})]}),o.jsx("p",{children:Ga.approach.text})]}),o.jsx("div",{className:"principles",children:Ga.approach.principles.map((h,x)=>o.jsxs(TA,{delay:30+x*80,className:"principle",children:[o.jsxs("span",{className:"principle-index",children:["0",x+1]}),o.jsx("h3",{children:h.title}),o.jsx("p",{children:h.text})]},h.title))})]})}),y.length>0&&o.jsx("section",{className:"team section-anchor",id:"team","aria-labelledby":"about-team-title",children:o.jsxs("div",{className:"container",children:[o.jsxs(TA,{className:"team-head",children:[o.jsxs("p",{className:"section-label",children:[o.jsx("span",{})," ",Ga.team.label]}),o.jsx("h2",{className:"section-heading",id:"about-team-title",children:Ga.team.title})]}),o.jsx("div",{className:"team-grid",children:y.map((h,x)=>o.jsxs(TA,{delay:x*80,className:"member",children:[h.photo?o.jsx("img",{className:"member-photo",src:h.photo,alt:h.name,loading:"lazy"}):o.jsx("div",{className:"member-avatar",children:h.name.trim().charAt(0).toUpperCase()}),o.jsx("h3",{children:h.name}),o.jsx("p",{className:"member-role",children:h.role}),h.bio?o.jsx("p",{className:"member-bio",children:h.bio}):null]},h.name))})]})}),c&&o.jsx("section",{className:"download section-anchor",id:"download","aria-labelledby":"about-download-title",children:o.jsx("div",{className:"container download-inner",children:o.jsxs(TA,{children:[o.jsxs("p",{className:"section-label section-label-light",children:[o.jsx("span",{})," ",s.label]}),o.jsxs("h2",{id:"about-download-title",children:[s.titleLine1," ",o.jsx("span",{children:s.titleLine2})]}),o.jsx("p",{className:"download-text",children:s.text}),o.jsxs("div",{className:"store-row",children:[o.jsxs("a",{className:"store-btn",href:s.playStoreUrl,...G4,children:[o.jsx(e1e,{}),o.jsxs("span",{children:[o.jsx("small",{children:"Get it on"}),o.jsx("strong",{children:"Google Play"})]})]}),null,null]})]})})}),(e||u.length>0)&&o.jsx("section",{className:"contact section-anchor",id:"contact","aria-labelledby":"about-contact-title",children:o.jsxs("div",{className:"container contact-layout",children:[o.jsxs(TA,{className:"contact-copy",children:[o.jsxs("p",{className:"section-label",children:[o.jsx("span",{})," ",l.label]}),o.jsx("h2",{className:"section-heading",id:"about-contact-title",children:l.title}),o.jsx("p",{children:l.text}),e?o.jsxs("button",{type:"button",className:"button button-navy",onClick:()=>e("contact"),children:[l.formLabel," ",o.jsx(z4,{})]}):null]}),u.length>0&&o.jsx(TA,{delay:100,children:o.jsx("ul",{className:"contact-list",children:u.map(h=>{const x=o.jsxs(o.Fragment,{children:[o.jsx("span",{className:"contact-icon",children:h.icon}),o.jsxs("span",{children:[o.jsx("small",{children:h.label}),o.jsx("span",{className:"value",children:h.value})]}),h.href?o.jsx(Zpe,{}):o.jsx("span",{})]});return o.jsx("li",{children:h.href?o.jsx("a",{className:"contact-row",href:h.href,...h.href.startsWith("http")?G4:{},children:x}):o.jsx("div",{className:"contact-row",children:x})},h.label)})})})]})}),o.jsx("section",{className:"closing","aria-labelledby":"about-closing-title",children:o.jsx("div",{className:"container closing-inner",children:o.jsxs(TA,{children:[o.jsxs("p",{className:"section-label",children:[o.jsx("span",{})," THE NEXT CHAPTER"]}),o.jsxs("h2",{className:"section-heading",id:"about-closing-title",children:["Better tools.",o.jsx("br",{}),"Better connections.",o.jsx("br",{}),o.jsx("span",{children:"Better spaces."})]}),o.jsx("p",{children:"For the engineers, technicians and curious minds shaping the spaces we all live in."}),o.jsxs("button",{type:"button",className:"button button-navy",onClick:()=>om("platform"),children:["Explore what we do ",o.jsx(z4,{})]})]})})})]}),o.jsx("footer",{className:"site-footer",children:o.jsxs("div",{className:"container footer-inner",children:[o.jsxs("div",{className:"footer-identity",children:[o.jsxs("a",{href:"#about-top",className:"footer-brand",onClick:h=>{h.preventDefault(),om("about-top")},"aria-label":"HVAC Hub, back to top",children:[o.jsx(nW,{}),o.jsxs("span",{children:[Ga.brand.name," ",o.jsx("strong",{children:Ga.brand.accent})]})]}),o.jsx("p",{children:Ga.brand.tagline})]}),o.jsxs("div",{className:"footer-right",children:[m.length>0&&o.jsx("div",{className:"socials",children:m.map(h=>o.jsx("a",{className:"social-link",href:h.href,...G4,children:h.label},h.label))}),o.jsxs("a",{href:"#about-top",className:"back-to-top",onClick:h=>{h.preventDefault(),om("about-top")},children:["Back to top ",o.jsx(z4,{})]}),o.jsxs("span",{children:["HVAC Hub © ",new Date().getFullYear(),e?o.jsxs(o.Fragment,{children:[" · ",o.jsx("a",{href:"#privacy",onClick:h=>{h.preventDefault(),e("privacy")},children:"Privacy"})," · ",o.jsx("a",{href:"#disclaimer",onClick:h=>{h.preventDefault(),e("disclaimer")},children:"Disclaimer"})]}):o.jsxs(o.Fragment,{children:[o.jsxs(o.Fragment,{children:[" · ",o.jsx("a",{href:Ga.legal.privacyUrl,...G4,children:"Privacy"})]}),o.jsxs(o.Fragment,{children:[" · ",o.jsx("a",{href:Ga.legal.termsUrl,...G4,children:"Terms"})]})]})]})]})]})})]})}const n1e=({theme:t})=>{const e=t==="dark",i={padding:"20px",background:e?"#0B1F3A":"#F8FAFC",minHeight:"100vh",color:e?"white":"#1E293B",fontFamily:"'Segoe UI', sans-serif",transition:"all 0.3s ease"},r={textAlign:"center",fontSize:"28px",color:"#2196F3",fontWeight:"bold"},n={width:"50px",height:"4px",background:"#2196F3",margin:"10px auto 20px auto",borderRadius:"10px"},a={background:e?"#132F57":"#FFFFFF",padding:"20px",borderRadius:"20px",boxShadow:e?"0px 10px 30px rgba(0,0,0,0.3)":"0px 10px 20px rgba(0,0,0,0.05)",lineHeight:"1.7",color:e?"#CBD5E0":"#475569",borderLeft:"4px solid #2196F3",transition:"all 0.3s ease"},s={marginTop:"20px",padding:"15px",background:e?"#1E3A5F":"#F0F9FF",borderRadius:"12px",fontStyle:"italic",borderLeft:"4px solid #2196F3",color:e?"#E2E8F0":"#0369A1",transition:"all 0.3s ease"};return o.jsxs("div",{style:i,children:[o.jsx("h2",{style:r,children:"Disclaimer"}),o.jsx("div",{style:n}),o.jsxs("div",{style:a,children:[o.jsx("p",{style:{color:e?"#FFD700":"#B45309",fontWeight:"bold"},children:"⚠️ Engineering Disclaimer"}),o.jsx("p",{children:"The calculations provided by the HVAC Hub are for reference only. It is not the final authority for real-world design."}),o.jsx("h3",{style:{color:e?"#4FC3F7":"#0288D1",marginTop:"15px",fontWeight:"600"},children:"Important"}),o.jsx("p",{children:"Be sure to verify with a Certified HVAC Engineer or Professional Engineer (PE) before final implementation."}),o.jsx("div",{style:s,children:'"Use this tool for assistance, not as a final authority."'})]}),o.jsx("div",{style:{height:"100px"}})]})},_w={_origin:"https://api.emailjs.com"},a1e=(t,e="https://api.emailjs.com")=>{_w._userID=t,_w._origin=e},h$=(t,e,i)=>{if(!t)throw"The user ID is required. Visit https://dashboard.emailjs.com/admin/integration";if(!e)throw"The service ID is required. Visit https://dashboard.emailjs.com/admin";if(!i)throw"The template ID is required. Visit https://dashboard.emailjs.com/admin/templates";return!0};class aW{constructor(e){this.status=e.status,this.text=e.responseText}}const f$=(t,e,i={})=>new Promise((r,n)=>{const a=new XMLHttpRequest;a.addEventListener("load",({target:s})=>{const l=new aW(s);l.status===200||l.text==="OK"?r(l):n(l)}),a.addEventListener("error",({target:s})=>{n(new aW(s))}),a.open("POST",_w._origin+t,!0),Object.keys(i).forEach(s=>{a.setRequestHeader(s,i[s])}),a.send(e)}),o1e=(t,e,i,r)=>{const n=r||_w._userID;return h$(n,t,e),f$("/api/v1.0/email/send",JSON.stringify({lib_version:"3.2.0",user_id:n,service_id:t,template_id:e,template_params:i}),{"Content-type":"application/json"})},s1e=t=>{let e;if(typeof t=="string"?e=document.querySelector(t):e=t,!e||e.nodeName!=="FORM")throw"The 3rd parameter is expected to be the HTML form element or the style selector of form";return e},l1e=(t,e,i,r)=>{const n=r||_w._userID,a=s1e(i);h$(n,t,e);const s=new FormData(a);return s.append("lib_version","3.2.0"),s.append("service_id",t),s.append("template_id",e),s.append("user_id",n),f$("/api/v1.0/email/send-form",s)},c1e={init:a1e,send:o1e,sendForm:l1e},oW="contact_last_submit_time",sW=300,d1e=({theme:t})=>{const[e,i]=ue.useState({name:"",email:"",message:""}),[r,n]=ue.useState(!1),[a,s]=ue.useState(0),l=ue.useRef(null),c=t==="dark",d=()=>{const w=Number(localStorage.getItem(oW)||0);if(!w)return;const b=Math.floor((Date.now()-w)/1e3),v=sW-b;v>0?s(v):s(0)};ue.useEffect(()=>{d()},[]),ue.useEffect(()=>{if(a<=0){l.current&&clearInterval(l.current);return}return l.current=setInterval(()=>{s(w=>w<=1?(l.current&&clearInterval(l.current),0):w-1)},1e3),()=>{l.current&&clearInterval(l.current)}},[a>0]);const u=w=>{w.preventDefault(),!(r||a>0)&&(n(!0),c1e.send("service_lnmupbk","template_7t4lekc",e,"nLKRj0tdmquxSwETl").then(()=>{alert(`✅ Thank you ${e.name}! Message sent successfully.`),i({name:"",email:"",message:""}),localStorage.setItem(oW,String(Date.now())),s(sW)}).catch(b=>{alert("❌ Failed to send message"),console.log(b)}).finally(()=>{n(!1)}))},m=w=>{const b=Math.floor(w/60),v=w%60;return`${b}:${v.toString().padStart(2,"0")}`},y=r||a>0;let h="Send Message";r?h="Sending...":a>0&&(h=`Wait ${m(a)}`);const x={width:"100%",padding:"12px 15px",borderRadius:"10px",border:c?"1px solid rgba(255,255,255,0.1)":"1px solid #CBD5E1",backgroundColor:c?"rgba(255,255,255,0.08)":"#FFFFFF",color:c?"white":"#1E293B",fontSize:"16px",outline:"none",boxSizing:"border-box",transition:"all 0.3s ease"};return o.jsxs("div",{style:{padding:"20px",backgroundColor:c?"#0B1F3A":"#F8FAFC",minHeight:"100vh",color:c?"#FFFFFF":"#1E293B",fontFamily:"'Segoe UI', Roboto, sans-serif",transition:"all 0.3s ease"},children:[o.jsxs("div",{style:{textAlign:"center",marginBottom:"30px"},children:[o.jsx("h2",{style:{fontSize:"28px",fontWeight:"bold",color:"#2196F3"},children:"Contact Us"}),o.jsx("p",{style:{color:c?"#A0AEC0":"#64748B",marginTop:"10px"},children:"Have a question? We'd love to hear from you."})]}),o.jsxs("form",{onSubmit:u,style:{backgroundColor:c?"rgba(255, 255, 255, 0.05)":"#FFFFFF",borderRadius:"20px",padding:"25px",border:c?"1px solid rgba(255, 255, 255, 0.1)":"1px solid #E2E8F0",boxShadow:c?"0 10px 30px rgba(0,0,0,0.3)":"0 10px 20px rgba(0,0,0,0.05)",transition:"all 0.3s ease"},children:[o.jsxs("div",{style:{marginBottom:"20px"},children:[o.jsxs("label",{style:{display:"flex",alignItems:"center",gap:"8px",marginBottom:"8px",color:"#2196F3",fontSize:"14px",fontWeight:"600"},children:[o.jsx(ipe,{size:16})," Full Name"]}),o.jsx("input",{type:"text",placeholder:"Enter your name",required:!0,style:x,value:e.name,onChange:w=>i({...e,name:w.target.value})})]}),o.jsxs("div",{style:{marginBottom:"20px"},children:[o.jsxs("label",{style:{display:"flex",alignItems:"center",gap:"8px",marginBottom:"8px",color:"#2196F3",fontSize:"14px",fontWeight:"600"},children:[o.jsx(a$,{size:16})," Email Address"]}),o.jsx("input",{type:"email",placeholder:"example@mail.com",required:!0,style:x,value:e.email,onChange:w=>i({...e,email:w.target.value})})]}),o.jsxs("div",{style:{marginBottom:"25px"},children:[o.jsxs("label",{style:{display:"flex",alignItems:"center",gap:"8px",marginBottom:"8px",color:"#2196F3",fontSize:"14px",fontWeight:"600"},children:[o.jsx(KAe,{size:16})," Message"]}),o.jsx("textarea",{placeholder:"How can we help you?",rows:4,required:!0,style:{...x,height:"auto",resize:"none"},value:e.message,onChange:w=>i({...e,message:w.target.value})})]}),o.jsxs("button",{type:"submit",disabled:y,style:{width:"100%",padding:"15px",borderRadius:"12px",border:"none",backgroundColor:y?"#90B8D9":"#2196F3",color:"white",fontSize:"16px",fontWeight:"bold",display:"flex",justifyContent:"center",alignItems:"center",gap:"10px",cursor:y?"not-allowed":"pointer",boxShadow:"0 5px 15px rgba(33, 150, 243, 0.3)",opacity:y?.85:1,transition:"all 0.3s ease"},children:[h," ",o.jsx(xue,{size:18})]}),a>0&&!r&&o.jsxs("p",{style:{textAlign:"center",marginTop:"12px",marginBottom:0,fontSize:"13px",color:c?"#A0AEC0":"#64748B"},children:["You will be able to send the next message in ",m(a)," minute."]})]}),o.jsx("div",{style:{marginTop:"30px",textAlign:"center",color:c?"#A0AEC0":"#64748B",fontSize:"14px"},children:o.jsx("p",{children:"Support available: Mon-Fri (9AM - 6PM)"})}),o.jsx("div",{style:{height:"100px"}})]})},jx={cooling_tower:{label:"Cooling Tower",icon:"🏗️",color:"#0ea5e9",inputModes:[{key:"tr",label:"TR",field:"cap_tr"},{key:"gpm",label:"GPM",field:"gpm"},{key:"m3h",label:"m³/hr",field:"m3h"}],models:[{model:"CT-050",type:"Induced Draft Counterflow – FRP",cap_tr:50,gpm:150,m3h:34,ewt:38,lwt:32,wbt:27,fan_kw:3.7,fan_dia:1220,fans:1,cells:1,l:2400,w:2100,h:2750,wt_dry:1800,wt_op:3200,wt_basin_full:4100,wt_shipping:1650,basin_l:700,inlet_dn:"DN80",outlet_dn:"DN80",makeup_dn:"DN25",blowdown:"DN25",drift:"0.002%",evap:"1.0%",db:"60",volt:"415/3/50",fla:8},{model:"CT-075",type:"Induced Draft Counterflow – FRP",cap_tr:75,gpm:225,m3h:51,ewt:38,lwt:32,wbt:27,fan_kw:5.5,fan_dia:1370,fans:1,cells:1,l:2700,w:2300,h:2900,wt_dry:2400,wt_op:4200,wt_basin_full:5400,wt_shipping:2200,basin_l:950,inlet_dn:"DN100",outlet_dn:"DN100",makeup_dn:"DN25",blowdown:"DN25",drift:"0.002%",evap:"1.0%",db:"61",volt:"415/3/50",fla:12},{model:"CT-100",type:"Induced Draft Counterflow – FRP",cap_tr:100,gpm:300,m3h:68,ewt:38,lwt:32,wbt:27,fan_kw:7.5,fan_dia:1520,fans:1,cells:1,l:3e3,w:2600,h:3100,wt_dry:3100,wt_op:5500,wt_basin_full:7e3,wt_shipping:2850,basin_l:1200,inlet_dn:"DN125",outlet_dn:"DN125",makeup_dn:"DN32",blowdown:"DN32",drift:"0.002%",evap:"1.0%",db:"62",volt:"415/3/50",fla:16},{model:"CT-150",type:"Induced Draft Counterflow – FRP",cap_tr:150,gpm:450,m3h:102,ewt:38,lwt:32,wbt:27,fan_kw:11,fan_dia:1830,fans:1,cells:1,l:3600,w:3e3,h:3400,wt_dry:4200,wt_op:7800,wt_shipping:3900,wt_basin_full:9800,basin_l:1700,inlet_dn:"DN150",outlet_dn:"DN150",makeup_dn:"DN32",blowdown:"DN32",drift:"0.002%",evap:"1.0%",db:"63",volt:"415/3/50",fla:23},{model:"CT-200",type:"Induced Draft Counterflow – FRP",cap_tr:200,gpm:600,m3h:136,ewt:38,lwt:32,wbt:27,fan_kw:15,fan_dia:2130,fans:1,cells:1,l:4200,w:3600,h:3750,wt_dry:5600,wt_op:10500,wt_shipping:5200,wt_basin_full:13200,basin_l:2200,inlet_dn:"DN200",outlet_dn:"DN200",makeup_dn:"DN40",blowdown:"DN40",drift:"0.002%",evap:"1.0%",db:"64",volt:"415/3/50",fla:31},{model:"CT-250",type:"Induced Draft Crossflow – FRP",cap_tr:250,gpm:750,m3h:170,ewt:38,lwt:32,wbt:27,fan_kw:18.5,fan_dia:2440,fans:1,cells:1,l:4800,w:3900,h:4e3,wt_dry:7e3,wt_op:13200,wt_shipping:6500,wt_basin_full:16500,basin_l:2600,inlet_dn:"DN200",outlet_dn:"DN200",makeup_dn:"DN40",blowdown:"DN40",drift:"0.002%",evap:"1.0%",db:"65",volt:"415/3/50",fla:38},{model:"CT-300",type:"Induced Draft Crossflow – FRP",cap_tr:300,gpm:900,m3h:204,ewt:38,lwt:32,wbt:27,fan_kw:22,fan_dia:2440,fans:2,cells:1,l:5400,w:4200,h:4200,wt_dry:8500,wt_op:16e3,wt_shipping:7800,wt_basin_full:2e4,basin_l:3100,inlet_dn:"DN250",outlet_dn:"DN250",makeup_dn:"DN50",blowdown:"DN50",drift:"0.002%",evap:"1.0%",db:"65",volt:"415/3/50",fla:46},{model:"CT-400",type:"Induced Draft Crossflow – FRP",cap_tr:400,gpm:1200,m3h:272,ewt:38,lwt:32,wbt:27,fan_kw:30,fan_dia:2740,fans:2,cells:1,l:6e3,w:4800,h:4500,wt_dry:11e3,wt_op:2e4,wt_shipping:10200,wt_basin_full:25500,basin_l:4e3,inlet_dn:"DN300",outlet_dn:"DN300",makeup_dn:"DN50",blowdown:"DN50",drift:"0.002%",evap:"1.0%",db:"66",volt:"415/3/50",fla:60},{model:"CT-500",type:"Induced Draft Crossflow – FRP",cap_tr:500,gpm:1500,m3h:340,ewt:38,lwt:32,wbt:27,fan_kw:37,fan_dia:3050,fans:2,cells:1,l:7200,w:5400,h:4800,wt_dry:14e3,wt_op:25e3,wt_shipping:13e3,wt_basin_full:32e3,basin_l:5e3,inlet_dn:"DN300",outlet_dn:"DN300",makeup_dn:"DN65",blowdown:"DN65",drift:"0.002%",evap:"1.0%",db:"67",volt:"415/3/50",fla:75},{model:"CT-600",type:"Forced Draft Crossflow – MS+FRP",cap_tr:600,gpm:1800,m3h:408,ewt:38,lwt:32,wbt:27,fan_kw:45,fan_dia:3050,fans:2,cells:2,l:8400,w:5400,h:5e3,wt_dry:18e3,wt_op:32e3,wt_shipping:16500,wt_basin_full:41e3,basin_l:6e3,inlet_dn:"DN350",outlet_dn:"DN350",makeup_dn:"DN65",blowdown:"DN65",drift:"0.002%",evap:"1.0%",db:"67",volt:"415/3/50",fla:90},{model:"CT-800",type:"Forced Draft Crossflow – MS+FRP",cap_tr:800,gpm:2400,m3h:545,ewt:38,lwt:32,wbt:27,fan_kw:55,fan_dia:3660,fans:2,cells:2,l:9600,w:6e3,h:5400,wt_dry:23e3,wt_op:42e3,wt_shipping:21e3,wt_basin_full:54e3,basin_l:8e3,inlet_dn:"DN400",outlet_dn:"DN400",makeup_dn:"DN80",blowdown:"DN80",drift:"0.002%",evap:"1.0%",db:"68",volt:"415/3/50",fla:112},{model:"CT-1000",type:"Forced Draft Crossflow – MS+FRP",cap_tr:1e3,gpm:3e3,m3h:680,ewt:38,lwt:32,wbt:27,fan_kw:75,fan_dia:3660,fans:4,cells:2,l:12e3,w:6e3,h:5800,wt_dry:3e4,wt_op:55e3,wt_shipping:27500,wt_basin_full:7e4,basin_l:1e4,inlet_dn:"DN450",outlet_dn:"DN450",makeup_dn:"DN80",blowdown:"DN80",drift:"0.002%",evap:"1.0%",db:"69",volt:"415/3/50",fla:145}]},chiller_wc:{label:"Chiller – Water Cooled",icon:"❄️",color:"#6366f1",inputModes:[{key:"tr",label:"TR",field:"cap_tr"},{key:"kw",label:"kW",field:"cap_kw"},{key:"chw_gpm",label:"CHW GPM",field:"chw_flow_gpm"},{key:"cdw_gpm",label:"CDW GPM",field:"cdw_flow_gpm"}],models:[{model:"WCC-070",cap_tr:70,cap_kw:246,cop:6.2,kw_tr:.54,chw_flow_gpm:168,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:210,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:2450,w:900,h:1750,wt_dry:2400,wt_op:3100,wt_ship:2800,wt_refrig:85,chw_dn:"DN80",cdw_dn:"DN100",drain:"DN32",volt:"415/3/50",fla:95,mca:100,mocp:125,db:"75"},{model:"WCC-100",cap_tr:100,cap_kw:352,cop:6.2,kw_tr:.54,chw_flow_gpm:240,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:300,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:2650,w:950,h:1800,wt_dry:3e3,wt_op:3800,wt_ship:3400,wt_refrig:110,chw_dn:"DN100",cdw_dn:"DN125",drain:"DN32",volt:"415/3/50",fla:130,mca:140,mocp:160,db:"76"},{model:"WCC-150",cap_tr:150,cap_kw:528,cop:6.3,kw_tr:.53,chw_flow_gpm:360,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:450,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:2950,w:1e3,h:1850,wt_dry:3900,wt_op:5e3,wt_ship:4500,wt_refrig:145,chw_dn:"DN125",cdw_dn:"DN150",drain:"DN32",volt:"415/3/50",fla:190,mca:205,mocp:250,db:"77"},{model:"WCC-200",cap_tr:200,cap_kw:703,cop:6.3,kw_tr:.53,chw_flow_gpm:480,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:600,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:3250,w:1050,h:1900,wt_dry:5200,wt_op:6500,wt_ship:5800,wt_refrig:190,chw_dn:"DN150",cdw_dn:"DN200",drain:"DN40",volt:"415/3/50",fla:250,mca:265,mocp:315,db:"78"},{model:"WCC-250",cap_tr:250,cap_kw:879,cop:6.4,kw_tr:.52,chw_flow_gpm:600,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:750,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:3600,w:1100,h:1950,wt_dry:6200,wt_op:7800,wt_ship:7e3,wt_refrig:230,chw_dn:"DN150",cdw_dn:"DN200",drain:"DN40",volt:"415/3/50",fla:310,mca:330,mocp:400,db:"79"},{model:"WCC-300",cap_tr:300,cap_kw:1055,cop:6.4,kw_tr:.52,chw_flow_gpm:720,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:900,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:3900,w:1150,h:2e3,wt_dry:7400,wt_op:9200,wt_ship:8200,wt_refrig:280,chw_dn:"DN200",cdw_dn:"DN250",drain:"DN40",volt:"415/3/50",fla:370,mca:395,mocp:500,db:"79"},{model:"WCC-400",cap_tr:400,cap_kw:1407,cop:6.5,kw_tr:.51,chw_flow_gpm:960,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:1200,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Twin-Screw",l:4500,w:1250,h:2100,wt_dry:1e4,wt_op:12500,wt_ship:11e3,wt_refrig:370,chw_dn:"DN200",cdw_dn:"DN250",drain:"DN50",volt:"415/3/50",fla:490,mca:520,mocp:630,db:"80"},{model:"WCC-500",cap_tr:500,cap_kw:1758,cop:6.5,kw_tr:.51,chw_flow_gpm:1200,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:1500,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Centrifugal",l:5200,w:1500,h:2300,wt_dry:13500,wt_op:17e3,wt_ship:15e3,wt_refrig:480,chw_dn:"DN250",cdw_dn:"DN300",drain:"DN50",volt:"415/3/50",fla:610,mca:645,mocp:800,db:"81"},{model:"WCC-600",cap_tr:600,cap_kw:2110,cop:6.6,kw_tr:.5,chw_flow_gpm:1440,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:1800,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Centrifugal",l:5800,w:1600,h:2400,wt_dry:16500,wt_op:20500,wt_ship:18e3,wt_refrig:580,chw_dn:"DN300",cdw_dn:"DN350",drain:"DN50",volt:"415/3/50",fla:725,mca:770,mocp:1e3,db:"82"},{model:"WCC-800",cap_tr:800,cap_kw:2814,cop:6.7,kw_tr:.49,chw_flow_gpm:1920,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:2400,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Centrifugal",l:6800,w:1800,h:2600,wt_dry:22e3,wt_op:27500,wt_ship:24e3,wt_refrig:780,chw_dn:"DN350",cdw_dn:"DN400",drain:"DN65",volt:"415/3/50",fla:960,mca:1010,mocp:1250,db:"83"},{model:"WCC-1000",cap_tr:1e3,cap_kw:3517,cop:6.7,kw_tr:.49,chw_flow_gpm:2400,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:3e3,cdw_ewt:30,cdw_lwt:35,refrig:"R-134a",comp:"Centrifugal",l:7500,w:2e3,h:2800,wt_dry:27e3,wt_op:34e3,wt_ship:3e4,wt_refrig:980,chw_dn:"DN400",cdw_dn:"DN500",drain:"DN65",volt:"415/3/50",fla:1200,mca:1260,mocp:1600,db:"84"},{model:"WCC-1200",cap_tr:1200,cap_kw:4220,cop:6.8,kw_tr:.48,chw_flow_gpm:2880,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:3600,cdw_ewt:30,cdw_lwt:35,refrig:"R-1234ze",comp:"Mag-Bearing Cent.",l:8e3,w:2100,h:2900,wt_dry:32e3,wt_op:4e4,wt_ship:35500,wt_refrig:1100,chw_dn:"DN450",cdw_dn:"DN500",drain:"DN65",volt:"415/3/50",fla:1440,mca:1510,mocp:1600,db:"84"},{model:"WCC-1500",cap_tr:1500,cap_kw:5276,cop:6.8,kw_tr:.48,chw_flow_gpm:3600,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:4500,cdw_ewt:30,cdw_lwt:35,refrig:"R-1234ze",comp:"Mag-Bearing Cent.",l:8800,w:2200,h:3e3,wt_dry:39e3,wt_op:49e3,wt_ship:43e3,wt_refrig:1350,chw_dn:"DN500",cdw_dn:"DN600",drain:"DN80",volt:"6.6kV/3/50",fla:520,mca:545,mocp:630,db:"85"},{model:"WCC-2000",cap_tr:2e3,cap_kw:7034,cop:6.9,kw_tr:.47,chw_flow_gpm:4800,chw_ewt:12,chw_lwt:7,cdw_flow_gpm:6e3,cdw_ewt:30,cdw_lwt:35,refrig:"R-1234ze",comp:"Mag-Bearing Cent.",l:10200,w:2500,h:3200,wt_dry:52e3,wt_op:65e3,wt_ship:57e3,wt_refrig:1800,chw_dn:"DN600",cdw_dn:"DN700",drain:"DN80",volt:"6.6kV/3/50",fla:690,mca:725,mocp:800,db:"86"}]},chiller_ac:{label:"Chiller – Air Cooled",icon:"🌡️",color:"#8b5cf6",inputModes:[{key:"tr",label:"TR",field:"cap_tr"},{key:"kw",label:"kW",field:"cap_kw"},{key:"chw_gpm",label:"CHW GPM",field:"chw_flow_gpm"}],models:[{model:"ACC-050",cap_tr:50,cap_kw:176,cop:3.2,kw_tr:1.1,chw_flow_gpm:120,chw_ewt:12,chw_lwt:7,refrig:"R-410A",comp:"Scroll",l:3800,w:2200,h:2e3,wt_dry:1900,wt_op:2400,wt_ship:2100,wt_refrig:42,chw_dn:"DN100",drain:"DN32",fans:4,fan_kw:1.5,volt:"415/3/50",fla:90,mca:100,mocp:125,db:"78"},{model:"ACC-080",cap_tr:80,cap_kw:281,cop:3.2,kw_tr:1.1,chw_flow_gpm:192,chw_ewt:12,chw_lwt:7,refrig:"R-410A",comp:"Scroll",l:5400,w:2200,h:2100,wt_dry:2800,wt_op:3500,wt_ship:3100,wt_refrig:68,chw_dn:"DN125",drain:"DN32",fans:6,fan_kw:1.5,volt:"415/3/50",fla:142,mca:155,mocp:200,db:"79"},{model:"ACC-100",cap_tr:100,cap_kw:352,cop:3.15,kw_tr:1.12,chw_flow_gpm:240,chw_ewt:12,chw_lwt:7,refrig:"R-410A",comp:"Screw",l:6200,w:2300,h:2200,wt_dry:3500,wt_op:4400,wt_ship:3900,wt_refrig:88,chw_dn:"DN125",drain:"DN32",fans:8,fan_kw:2.2,volt:"415/3/50",fla:175,mca:190,mocp:250,db:"80"},{model:"ACC-150",cap_tr:150,cap_kw:527,cop:3.1,kw_tr:1.13,chw_flow_gpm:360,chw_ewt:12,chw_lwt:7,refrig:"R-410A",comp:"Screw",l:8500,w:2300,h:2300,wt_dry:4800,wt_op:6e3,wt_ship:5300,wt_refrig:130,chw_dn:"DN150",drain:"DN40",fans:10,fan_kw:2.2,volt:"415/3/50",fla:262,mca:280,mocp:350,db:"81"},{model:"ACC-200",cap_tr:200,cap_kw:703,cop:3,kw_tr:1.17,chw_flow_gpm:480,chw_ewt:12,chw_lwt:7,refrig:"R-134a",comp:"Screw",l:10200,w:2400,h:2400,wt_dry:6300,wt_op:7900,wt_ship:7e3,wt_refrig:175,chw_dn:"DN200",drain:"DN40",fans:12,fan_kw:3,volt:"415/3/50",fla:345,mca:370,mocp:450,db:"82"},{model:"ACC-250",cap_tr:250,cap_kw:879,cop:3,kw_tr:1.17,chw_flow_gpm:600,chw_ewt:12,chw_lwt:7,refrig:"R-134a",comp:"Screw",l:12e3,w:2500,h:2500,wt_dry:7900,wt_op:9900,wt_ship:8700,wt_refrig:215,chw_dn:"DN200",drain:"DN40",fans:14,fan_kw:3,volt:"415/3/50",fla:430,mca:460,mocp:560,db:"83"},{model:"ACC-300",cap_tr:300,cap_kw:1055,cop:2.95,kw_tr:1.19,chw_flow_gpm:720,chw_ewt:12,chw_lwt:7,refrig:"R-134a",comp:"Screw",l:14e3,w:2600,h:2600,wt_dry:9500,wt_op:11900,wt_ship:10500,wt_refrig:260,chw_dn:"DN250",drain:"DN50",fans:16,fan_kw:3.7,volt:"415/3/50",fla:510,mca:545,mocp:630,db:"84"},{model:"ACC-350",cap_tr:350,cap_kw:1231,cop:2.95,kw_tr:1.19,chw_flow_gpm:840,chw_ewt:12,chw_lwt:7,refrig:"R-134a",comp:"Screw",l:16e3,w:2700,h:2700,wt_dry:11200,wt_op:14e3,wt_ship:12300,wt_refrig:300,chw_dn:"DN250",drain:"DN50",fans:18,fan_kw:4,volt:"415/3/50",fla:595,mca:630,mocp:800,db:"84"}]},ahu:{label:"Air Handling Unit (AHU)",icon:"💨",color:"#10b981",inputModes:[{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"cms"},{key:"tr",label:"TR",field:"cc_tr"}],models:[{model:"AHU-2000",cfm:2e3,cms:3400,cc_kw:22,cc_tr:6.3,hc_kw:8,chw_gpm:13,chw_ewt:7,chw_lwt:14,esp_pa:300,fan_kw:2.2,fan_rpm:960,l:1800,w:700,h:900,wt_empty:210,wt_ship:240,wt_op:280,wt_full_coil:310,chw_dn:"DN32",drain:"DN32",duct_s:"500×400",duct_r:"600×500",filter:"G4+F7",volt:"415/3/50",fla:6,db:"62"},{model:"AHU-4000",cfm:4e3,cms:6800,cc_kw:44,cc_tr:12.5,hc_kw:15,chw_gpm:26,chw_ewt:7,chw_lwt:14,esp_pa:350,fan_kw:4,fan_rpm:960,l:2200,w:900,h:1100,wt_empty:380,wt_ship:430,wt_op:480,wt_full_coil:530,chw_dn:"DN40",drain:"DN32",duct_s:"700×600",duct_r:"800×700",filter:"G4+F7",volt:"415/3/50",fla:10,db:"63"},{model:"AHU-6000",cfm:6e3,cms:10200,cc_kw:66,cc_tr:18.8,hc_kw:22,chw_gpm:40,chw_ewt:7,chw_lwt:14,esp_pa:400,fan_kw:5.5,fan_rpm:960,l:2600,w:1e3,h:1250,wt_empty:540,wt_ship:610,wt_op:680,wt_full_coil:750,chw_dn:"DN50",drain:"DN32",duct_s:"900×700",duct_r:"1000×800",filter:"G4+F7",volt:"415/3/50",fla:14,db:"64"},{model:"AHU-8000",cfm:8e3,cms:13600,cc_kw:88,cc_tr:25,hc_kw:30,chw_gpm:53,chw_ewt:7,chw_lwt:14,esp_pa:450,fan_kw:7.5,fan_rpm:960,l:3e3,w:1100,h:1350,wt_empty:710,wt_ship:800,wt_op:880,wt_full_coil:970,chw_dn:"DN65",drain:"DN40",duct_s:"1100×800",duct_r:"1200×900",filter:"G4+F7",volt:"415/3/50",fla:18,db:"65"},{model:"AHU-10000",cfm:1e4,cms:17e3,cc_kw:110,cc_tr:31.3,hc_kw:37,chw_gpm:66,chw_ewt:7,chw_lwt:14,esp_pa:500,fan_kw:11,fan_rpm:960,l:3400,w:1200,h:1500,wt_empty:890,wt_ship:1e3,wt_op:1100,wt_full_coil:1210,chw_dn:"DN65",drain:"DN40",duct_s:"1300×900",duct_r:"1400×1000",filter:"G4+F7",volt:"415/3/50",fla:24,db:"66"},{model:"AHU-12000",cfm:12e3,cms:20400,cc_kw:132,cc_tr:37.5,hc_kw:44,chw_gpm:79,chw_ewt:7,chw_lwt:14,esp_pa:500,fan_kw:15,fan_rpm:720,l:3800,w:1300,h:1600,wt_empty:1080,wt_ship:1220,wt_op:1350,wt_full_coil:1490,chw_dn:"DN80",drain:"DN40",duct_s:"1400×1000",duct_r:"1500×1100",filter:"G4+F7",volt:"415/3/50",fla:30,db:"67"},{model:"AHU-15000",cfm:15e3,cms:25500,cc_kw:165,cc_tr:46.9,hc_kw:55,chw_gpm:99,chw_ewt:7,chw_lwt:14,esp_pa:600,fan_kw:18.5,fan_rpm:720,l:4200,w:1400,h:1750,wt_empty:1340,wt_ship:1510,wt_op:1650,wt_full_coil:1820,chw_dn:"DN80",drain:"DN50",duct_s:"1600×1100",duct_r:"1800×1200",filter:"G4+F7",volt:"415/3/50",fla:38,db:"68"},{model:"AHU-20000",cfm:2e4,cms:34e3,cc_kw:220,cc_tr:62.5,hc_kw:75,chw_gpm:132,chw_ewt:7,chw_lwt:14,esp_pa:650,fan_kw:22,fan_rpm:720,l:5e3,w:1500,h:1900,wt_empty:1700,wt_ship:1910,wt_op:2100,wt_full_coil:2310,chw_dn:"DN100",drain:"DN50",duct_s:"1800×1300",duct_r:"2000×1400",filter:"G4+F7",volt:"415/3/50",fla:46,db:"69"},{model:"AHU-30000",cfm:3e4,cms:51e3,cc_kw:330,cc_tr:93.8,hc_kw:110,chw_gpm:198,chw_ewt:7,chw_lwt:14,esp_pa:700,fan_kw:37,fan_rpm:720,l:6200,w:1800,h:2100,wt_empty:2600,wt_ship:2920,wt_op:3200,wt_full_coil:3530,chw_dn:"DN125",drain:"DN65",duct_s:"2200×1600",duct_r:"2400×1800",filter:"G4+F7",volt:"415/3/50",fla:72,db:"70"},{model:"AHU-40000",cfm:4e4,cms:68e3,cc_kw:440,cc_tr:125,hc_kw:150,chw_gpm:264,chw_ewt:7,chw_lwt:14,esp_pa:750,fan_kw:55,fan_rpm:720,l:7500,w:2e3,h:2300,wt_empty:3700,wt_ship:4150,wt_op:4500,wt_full_coil:4960,chw_dn:"DN150",drain:"DN65",duct_s:"2600×1900",duct_r:"2800×2000",filter:"G4+F7",volt:"415/3/50",fla:106,db:"71"}]},tfa:{label:"TFA (Treated Fresh Air)",icon:"🌿",color:"#06b6d4",inputModes:[{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"cms"},{key:"tr",label:"TR",field:"cc_tr"}],models:[{model:"TFA-1000",cfm:1e3,cms:1700,cc_kw:22,cc_tr:6.3,dh_kw:15,chw_gpm:13,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:150,fan_kw:1.5,fan_rpm:1450,l:1500,w:650,h:850,wt_empty:180,wt_ship:205,wt_op:220,wt_full_coil:245,chw_dn:"DN32",drain:"DN32",duct_s:"400×300",filter:"G4+F7",volt:"415/3/50",fla:5,db:"58"},{model:"TFA-2000",cfm:2e3,cms:3400,cc_kw:44,cc_tr:12.5,dh_kw:28,chw_gpm:26,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:200,fan_kw:2.2,fan_rpm:1450,l:1800,w:750,h:950,wt_empty:260,wt_ship:295,wt_op:320,wt_full_coil:355,chw_dn:"DN40",drain:"DN32",duct_s:"500×400",filter:"G4+F7",volt:"415/3/50",fla:6.5,db:"59"},{model:"TFA-3000",cfm:3e3,cms:5100,cc_kw:66,cc_tr:18.8,dh_kw:42,chw_gpm:40,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:250,fan_kw:3,fan_rpm:1450,l:2100,w:850,h:1050,wt_empty:360,wt_ship:408,wt_op:440,wt_full_coil:490,chw_dn:"DN50",drain:"DN32",duct_s:"600×500",filter:"G4+F7",volt:"415/3/50",fla:8,db:"60"},{model:"TFA-5000",cfm:5e3,cms:8500,cc_kw:110,cc_tr:31.3,dh_kw:70,chw_gpm:66,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:300,fan_kw:5.5,fan_rpm:960,l:2800,w:1e3,h:1200,wt_empty:555,wt_ship:627,wt_op:680,wt_full_coil:752,chw_dn:"DN65",drain:"DN40",duct_s:"800×600",filter:"G4+F7",volt:"415/3/50",fla:14,db:"62"},{model:"TFA-8000",cfm:8e3,cms:13600,cc_kw:176,cc_tr:50,dh_kw:110,chw_gpm:106,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:350,fan_kw:7.5,fan_rpm:960,l:3400,w:1100,h:1350,wt_empty:780,wt_ship:882,wt_op:950,wt_full_coil:1052,chw_dn:"DN80",drain:"DN40",duct_s:"1000×750",filter:"G4+F7",volt:"415/3/50",fla:18,db:"63"},{model:"TFA-10000",cfm:1e4,cms:17e3,cc_kw:220,cc_tr:62.5,dh_kw:140,chw_gpm:132,chw_ewt:7,chw_lwt:14,sat:"14°C DB / 95% RH",esp_pa:400,fan_kw:11,fan_rpm:960,l:3800,w:1200,h:1450,wt_empty:990,wt_ship:1118,wt_op:1200,wt_full_coil:1330,chw_dn:"DN100",drain:"DN50",duct_s:"1200×900",filter:"G4+F7",volt:"415/3/50",fla:24,db:"64"}]},hru:{label:"HRU (Heat Recovery Unit)",icon:"♻️",color:"#f59e0b",inputModes:[{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"cms"},{key:"tr",label:"TR (saved)",field:"saved_tr"}],models:[{model:"HRU-500",cfm:500,cms:850,saved_tr:1,eff:"75% Sensible",type:"Plate – Cross-flow",energy_kw:3.5,esp_pa:150,fan_kw:.37,fan_rpm:1450,l:800,w:650,h:650,wt_empty:72,wt_ship:82,wt_op:85,wt_full:88,filter:"G4",volt:"230/1/50",fla:3,db:"42"},{model:"HRU-1000",cfm:1e3,cms:1700,saved_tr:2,eff:"75% Sensible",type:"Plate – Cross-flow",energy_kw:7,esp_pa:150,fan_kw:.55,fan_rpm:1450,l:1e3,w:800,h:750,wt_empty:110,wt_ship:124,wt_op:130,wt_full:136,filter:"G4",volt:"230/1/50",fla:4,db:"44"},{model:"HRU-2000",cfm:2e3,cms:3400,saved_tr:4,eff:"78% Total",type:"Rotary Wheel – Hygroscopic",energy_kw:14,esp_pa:200,fan_kw:1.1,fan_rpm:1450,l:1200,w:1e3,h:900,wt_empty:185,wt_ship:208,wt_op:220,wt_full:232,filter:"G4",volt:"415/3/50",fla:4,db:"48"},{model:"HRU-4000",cfm:4e3,cms:6800,saved_tr:8,eff:"80% Total",type:"Rotary Wheel – Hygroscopic",energy_kw:28,esp_pa:250,fan_kw:2.2,fan_rpm:1450,l:1600,w:1300,h:1100,wt_empty:320,wt_ship:361,wt_op:380,wt_full:400,filter:"G4",volt:"415/3/50",fla:6,db:"52"},{model:"HRU-6000",cfm:6e3,cms:10200,saved_tr:12,eff:"82% Total",type:"Rotary Wheel – Hygroscopic",energy_kw:42,esp_pa:300,fan_kw:3.7,fan_rpm:960,l:2e3,w:1500,h:1300,wt_empty:495,wt_ship:558,wt_op:580,wt_full:610,filter:"G4+F7",volt:"415/3/50",fla:9,db:"54"},{model:"HRU-10000",cfm:1e4,cms:17e3,saved_tr:20,eff:"82% Total",type:"Rotary Wheel – Hygroscopic",energy_kw:70,esp_pa:350,fan_kw:7.5,fan_rpm:960,l:2600,w:1900,h:1650,wt_empty:810,wt_ship:913,wt_op:950,wt_full:998,filter:"G4+F7",volt:"415/3/50",fla:18,db:"56"},{model:"HRU-15000",cfm:15e3,cms:25500,saved_tr:30,eff:"82% Total",type:"Rotary Wheel – Hygroscopic",energy_kw:105,esp_pa:400,fan_kw:11,fan_rpm:960,l:3200,w:2200,h:2e3,wt_empty:1200,wt_ship:1353,wt_op:1400,wt_full:1470,filter:"G4+F7",volt:"415/3/50",fla:24,db:"58"}]},pump_chw:{label:"CHW Pump",icon:"🔄",color:"#fb8c00",inputModes:[{key:"gpm",label:"GPM",field:"gpm"},{key:"m3h",label:"m³/hr",field:"m3h"}],models:[{model:"END-40/125",type:"End Suction – Close Coupled",gpm:50,m3h:11.4,head_m:12,head_ft:39,kw:1.5,rpm:1450,eff:68,impeller:125,casing:"Cast Iron",seal:"Mechanical Single",suc_dn:"DN50",dis_dn:"DN40",l:550,w:280,h:420,wt_bare:52,wt_motor:18,wt_total:68,wt_op:72,volt:"415/3/50",fla:4,db:"58"},{model:"END-50/160",type:"End Suction – Close Coupled",gpm:100,m3h:22.7,head_m:18,head_ft:59,kw:3,rpm:1450,eff:72,impeller:160,casing:"Cast Iron",seal:"Mechanical Single",suc_dn:"DN65",dis_dn:"DN50",l:650,w:320,h:480,wt_bare:72,wt_motor:26,wt_total:95,wt_op:102,volt:"415/3/50",fla:7,db:"59"},{model:"END-65/200",type:"End Suction – Base Mounted",gpm:200,m3h:45.5,head_m:25,head_ft:82,kw:7.5,rpm:1450,eff:75,impeller:200,casing:"Cast Iron",seal:"Mechanical Single",suc_dn:"DN80",dis_dn:"DN65",l:800,w:380,h:560,wt_bare:108,wt_motor:38,wt_total:145,wt_op:155,volt:"415/3/50",fla:16,db:"61"},{model:"END-80/250",type:"End Suction – Base Mounted",gpm:350,m3h:79.5,head_m:32,head_ft:105,kw:18.5,rpm:1450,eff:78,impeller:250,casing:"Cast Iron",seal:"Mechanical Single",suc_dn:"DN100",dis_dn:"DN80",l:1e3,w:450,h:660,wt_bare:168,wt_motor:65,wt_total:230,wt_op:246,volt:"415/3/50",fla:38,db:"63"},{model:"END-100/315",type:"End Suction – Base Mounted",gpm:600,m3h:136,head_m:40,head_ft:131,kw:37,rpm:1450,eff:80,impeller:315,casing:"Cast Iron",seal:"Mechanical Single",suc_dn:"DN125",dis_dn:"DN100",l:1200,w:560,h:800,wt_bare:280,wt_motor:102,wt_total:380,wt_op:407,volt:"415/3/50",fla:72,db:"66"},{model:"SPL-125/315",type:"Split Case – Double Suction",gpm:1e3,m3h:227,head_m:45,head_ft:148,kw:75,rpm:1450,eff:82,impeller:315,casing:"Cast Steel",seal:"Mechanical Double",suc_dn:"DN150",dis_dn:"DN125",l:1800,w:700,h:950,wt_bare:520,wt_motor:200,wt_total:720,wt_op:770,volt:"415/3/50",fla:145,db:"70"},{model:"SPL-150/400",type:"Split Case – Double Suction",gpm:1500,m3h:341,head_m:50,head_ft:164,kw:132,rpm:1450,eff:83,impeller:400,casing:"Cast Steel",seal:"Mechanical Double",suc_dn:"DN200",dis_dn:"DN150",l:2100,w:820,h:1100,wt_bare:780,wt_motor:320,wt_total:1100,wt_op:1175,volt:"415/3/50",fla:255,db:"72"},{model:"SPL-200/450",type:"Split Case – Double Suction",gpm:2400,m3h:545,head_m:55,head_ft:180,kw:220,rpm:960,eff:84,impeller:450,casing:"Cast Steel",seal:"Mechanical Double",suc_dn:"DN250",dis_dn:"DN200",l:2500,w:950,h:1250,wt_bare:1180,wt_motor:470,wt_total:1650,wt_op:1765,volt:"415/3/50",fla:425,db:"74"}]},exhaust_fan:{label:"Exhaust Fan",icon:"🌀",color:"#ef4444",inputModes:[{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"cms"}],models:[{model:"ACF-300",type:"Propeller Axial – Wall Mount",cfm:300,cms:510,sp_pa:100,kw:.12,rpm:1450,dia:300,l:380,w:380,h:200,wt_bare:8,wt_motor:4,wt_total:12,wt_op:12,filter:"—",volt:"230/1/50",fla:1.2,db:"42"},{model:"ACF-500",type:"Propeller Axial – Duct Inline",cfm:500,cms:850,sp_pa:150,kw:.18,rpm:1450,dia:400,l:480,w:480,h:220,wt_bare:12,wt_motor:6,wt_total:18,wt_op:18,filter:"—",volt:"230/1/50",fla:1.6,db:"44"},{model:"BCF-800",type:"Centrifugal – Direct Drive",cfm:800,cms:1360,sp_pa:200,kw:.37,rpm:1450,dia:450,l:550,w:550,h:380,wt_bare:20,wt_motor:10,wt_total:30,wt_op:30,filter:"—",volt:"230/1/50",fla:3,db:"52"},{model:"BCF-1500",type:"Centrifugal – Direct Drive",cfm:1500,cms:2550,sp_pa:250,kw:.55,rpm:1450,dia:500,l:650,w:650,h:450,wt_bare:32,wt_motor:16,wt_total:48,wt_op:48,filter:"—",volt:"230/1/50",fla:4,db:"54"},{model:"BCF-3000",type:"Centrifugal – Belt Drive",cfm:3e3,cms:5100,sp_pa:300,kw:1.5,rpm:960,dia:630,l:850,w:850,h:600,wt_bare:60,wt_motor:35,wt_total:95,wt_op:95,filter:"—",volt:"415/3/50",fla:4,db:"58"},{model:"BCF-5000",type:"Centrifugal – Belt Drive",cfm:5e3,cms:8500,sp_pa:350,kw:2.2,rpm:960,dia:710,l:1e3,w:1e3,h:700,wt_bare:88,wt_motor:52,wt_total:140,wt_op:140,filter:"G4",volt:"415/3/50",fla:6,db:"60"},{model:"BCF-8000",type:"Centrifugal – Belt Drive",cfm:8e3,cms:13600,sp_pa:400,kw:4,rpm:960,dia:800,l:1200,w:1200,h:850,wt_bare:138,wt_motor:82,wt_total:220,wt_op:220,filter:"G4",volt:"415/3/50",fla:10,db:"63"},{model:"BCF-12000",type:"Centrifugal – Belt Drive",cfm:12e3,cms:20400,sp_pa:450,kw:5.5,rpm:720,dia:1e3,l:1450,w:1450,h:1e3,wt_bare:218,wt_motor:122,wt_total:340,wt_op:340,filter:"G4",volt:"415/3/50",fla:14,db:"65"},{model:"BCF-20000",type:"Centrifugal – Belt Drive",cfm:2e4,cms:34e3,sp_pa:500,kw:11,rpm:720,dia:1250,l:1800,w:1800,h:1200,wt_bare:375,wt_motor:205,wt_total:580,wt_op:580,filter:"G4",volt:"415/3/50",fla:24,db:"68"},{model:"AXF-30000",type:"Axial Flow – Bifurcated Duct",cfm:3e4,cms:51e3,sp_pa:300,kw:15,rpm:720,dia:1600,l:2e3,w:2e3,h:1400,wt_bare:480,wt_motor:300,wt_total:780,wt_op:780,filter:"G4",volt:"415/3/50",fla:32,db:"72"}]},fresh_air_fan:{label:"Fresh Air Fan (FAF)",icon:"💨",color:"#22c55e",inputModes:[{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"cms"}],models:[{model:"FAF-500",type:"Centrifugal – Direct Drive – DIDW",cfm:500,cms:850,sp_pa:200,kw:.37,rpm:1450,dia:400,l:580,w:580,h:420,wt_bare:25,wt_motor:10,wt_total:35,wt_op:35,filter:"G4",volt:"415/3/50",fla:1.5,db:"48"},{model:"FAF-1000",type:"Centrifugal – Direct Drive – DIDW",cfm:1e3,cms:1700,sp_pa:250,kw:.55,rpm:1450,dia:450,l:680,w:680,h:500,wt_bare:36,wt_motor:16,wt_total:52,wt_op:52,filter:"G4",volt:"415/3/50",fla:2,db:"50"},{model:"FAF-2000",type:"Centrifugal – Belt Drive – DIDW",cfm:2e3,cms:3400,sp_pa:300,kw:1.1,rpm:1450,dia:560,l:820,w:820,h:620,wt_bare:62,wt_motor:28,wt_total:90,wt_op:90,filter:"G4",volt:"415/3/50",fla:3.5,db:"54"},{model:"FAF-4000",type:"Centrifugal – Belt Drive – DIDW",cfm:4e3,cms:6800,sp_pa:350,kw:2.2,rpm:960,dia:710,l:1050,w:1050,h:760,wt_bare:105,wt_motor:50,wt_total:155,wt_op:155,filter:"G4",volt:"415/3/50",fla:6,db:"57"},{model:"FAF-6000",type:"Centrifugal – Belt Drive – DIDW",cfm:6e3,cms:10200,sp_pa:400,kw:3.7,rpm:960,dia:800,l:1250,w:1250,h:880,wt_bare:160,wt_motor:70,wt_total:230,wt_op:230,filter:"G4+F7",volt:"415/3/50",fla:9,db:"60"},{model:"FAF-10000",type:"Centrifugal – Belt Drive – DIDW",cfm:1e4,cms:17e3,sp_pa:500,kw:7.5,rpm:720,dia:1e3,l:1600,w:1600,h:1100,wt_bare:280,wt_motor:120,wt_total:400,wt_op:400,filter:"G4+F7",volt:"415/3/50",fla:18,db:"63"},{model:"FAF-15000",type:"Centrifugal – Belt Drive – DIDW",cfm:15e3,cms:25500,sp_pa:600,kw:11,rpm:720,dia:1250,l:1950,w:1950,h:1350,wt_bare:440,wt_motor:180,wt_total:620,wt_op:620,filter:"G4+F7",volt:"415/3/50",fla:24,db:"66"},{model:"FAF-20000",type:"Centrifugal – Belt Drive – DIDW",cfm:2e4,cms:34e3,sp_pa:700,kw:15,rpm:720,dia:1400,l:2300,w:2300,h:1550,wt_bare:620,wt_motor:260,wt_total:880,wt_op:880,filter:"G4+F7",volt:"415/3/50",fla:32,db:"68"}]},fcu:{label:"FCU (Fan Coil Unit)",icon:"🌬️",color:"#a78bfa",inputModes:[{key:"tr",label:"TR",field:"cap_tr"},{key:"kw",label:"kW",field:"cap_kw"},{key:"cfm",label:"CFM",field:"cfm"}],models:[{model:"FCU-200",cap_tr:.5,cap_kw:1.76,cfm:200,chw_gpm:1.1,rows:2,type:"Horizontal – Concealed Ceiling",l:610,w:188,h:500,wt_unit:10,wt_motor:2,wt_total:12,wt_op:13,chw_dn:"DN15",drain:"DN20",volt:"230/1/50",fla:.5,db:"34"},{model:"FCU-300",cap_tr:.75,cap_kw:2.64,cfm:300,chw_gpm:1.6,rows:2,type:"Horizontal – Concealed Ceiling",l:730,w:188,h:500,wt_unit:12,wt_motor:2,wt_total:14,wt_op:15,chw_dn:"DN15",drain:"DN20",volt:"230/1/50",fla:.6,db:"36"},{model:"FCU-400",cap_tr:1,cap_kw:3.52,cfm:400,chw_gpm:2.1,rows:3,type:"Horizontal – Concealed Ceiling",l:890,w:200,h:520,wt_unit:14,wt_motor:3,wt_total:17,wt_op:18,chw_dn:"DN20",drain:"DN20",volt:"230/1/50",fla:.8,db:"38"},{model:"FCU-600",cap_tr:1.5,cap_kw:5.28,cfm:600,chw_gpm:3.2,rows:3,type:"Horizontal – Concealed Ceiling",l:1070,w:200,h:520,wt_unit:17,wt_motor:4,wt_total:21,wt_op:22,chw_dn:"DN20",drain:"DN20",volt:"230/1/50",fla:1,db:"40"},{model:"FCU-800",cap_tr:2,cap_kw:7.03,cfm:800,chw_gpm:4.2,rows:4,type:"Horizontal – Concealed Ceiling",l:1200,w:220,h:560,wt_unit:20,wt_motor:6,wt_total:26,wt_op:28,chw_dn:"DN25",drain:"DN25",volt:"230/1/50",fla:1.2,db:"42"},{model:"FCU-1200",cap_tr:3,cap_kw:10.55,cfm:1200,chw_gpm:6.3,rows:4,type:"Vertical – Cassette / Floor Mount",l:1400,w:220,h:580,wt_unit:26,wt_motor:8,wt_total:34,wt_op:36,chw_dn:"DN25",drain:"DN25",volt:"230/1/50",fla:1.8,db:"44"},{model:"FCU-1600",cap_tr:4,cap_kw:14.07,cfm:1600,chw_gpm:8.5,rows:4,type:"Vertical – Cassette / Floor Mount",l:1600,w:250,h:620,wt_unit:33,wt_motor:11,wt_total:44,wt_op:47,chw_dn:"DN32",drain:"DN32",volt:"230/1/50",fla:2.5,db:"46"},{model:"FCU-2000",cap_tr:5,cap_kw:17.58,cfm:2e3,chw_gpm:10.6,rows:4,type:"Vertical – Cassette / Floor Mount",l:1800,w:250,h:650,wt_unit:41,wt_motor:13,wt_total:54,wt_op:58,chw_dn:"DN32",drain:"DN32",volt:"415/3/50",fla:3.2,db:"48"}]},jet_fan:{label:"Jet Fan (Car Park)",icon:"🚗",color:"#f43f5e",inputModes:[{key:"thrust",label:"Thrust (N)",field:"thrust_n"},{key:"cfm",label:"CFM",field:"cfm"},{key:"m3h",label:"m³/hr",field:"m3h"}],models:[{model:"LJB-315-LS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:315,thrust_n:14,cfm:1325,m3h:2250,outlet_vel:8,kw:.11,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1125,w:415,h:415,wt_total:28,wt_op:28,wt_ship:32,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal Ventilation",cert:"AMCA / CE",volt:"415/3/50",fla:.5,db:"38"},{model:"LJB-315-HS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:315,thrust_n:28,cfm:2650,m3h:4500,outlet_vel:16,kw:.75,rpm:2850,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1125,w:415,h:415,wt_total:30,wt_op:30,wt_ship:34,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal Ventilation",cert:"AMCA / CE",volt:"415/3/50",fla:2,db:"54"},{model:"LJB-355-LS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:355,thrust_n:20,cfm:1906,m3h:3240,outlet_vel:9.1,kw:.2,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1225,w:455,h:455,wt_total:35,wt_op:35,wt_ship:40,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal Ventilation",cert:"AMCA / CE",volt:"415/3/50",fla:.8,db:"43"},{model:"LJB-355-HS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:355,thrust_n:40,cfm:3812,m3h:6480,outlet_vel:18.2,kw:1.5,rpm:2850,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1225,w:455,h:455,wt_total:38,wt_op:38,wt_ship:43,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal Ventilation",cert:"AMCA / CE",volt:"415/3/50",fla:3.5,db:"58"},{model:"LJB-400-LS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:400,thrust_n:30,cfm:2648,m3h:4500,outlet_vel:10,kw:.6,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1394,w:510,h:510,wt_total:48,wt_op:48,wt_ship:55,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal & Smoke",cert:"AMCA / CE",volt:"415/3/50",fla:1.8,db:"44"},{model:"LJB-400-HS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:400,thrust_n:60,cfm:5297,m3h:9e3,outlet_vel:20,kw:3.6,rpm:2850,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1394,w:510,h:510,wt_total:52,wt_op:52,wt_ship:60,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal & Smoke",cert:"AMCA / CE",volt:"415/3/50",fla:7.5,db:"60"},{model:"LJB-450-LS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:450,thrust_n:42,cfm:3531,m3h:6e3,outlet_vel:10.5,kw:.6,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1510,w:560,h:560,wt_total:58,wt_op:58,wt_ship:66,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal & Smoke",cert:"AMCA / CE",volt:"415/3/50",fla:1.8,db:"46"},{model:"LJB-450-HS",type:"Axial Induced Jet Fan – Unidirectional",series:"LJB",fan_size:450,thrust_n:84,cfm:7063,m3h:12e3,outlet_vel:21,kw:3.6,rpm:2850,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral Inlet & Outlet",casing:"Galvanized Steel",blade:"Aerofoil Aluminium Alloy",l:1510,w:560,h:560,wt_total:62,wt_op:62,wt_ship:70,mount_type:"Ceiling Bracket / Hanger Rod",application:"Car Park – Normal & Smoke",cert:"AMCA / CE",volt:"415/3/50",fla:7.5,db:"62"},{model:"LJC-II-50",type:"Centrifugal Induced Jet Fan – Low Profile",series:"LJC II",fan_size:50,thrust_n:20,cfm:1766,m3h:3e3,outlet_vel:9.5,kw:.37,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral",casing:"Galvanized Steel",blade:"Backward Curved Centrifugal",l:1200,w:600,h:300,wt_total:45,wt_op:45,wt_ship:52,mount_type:"Ceiling Flush Mount",application:"Low Headroom Car Park",cert:"AMCA / CE / EN 12101-3",volt:"415/3/50",fla:1.2,db:"45"},{model:"LJC-II-63",type:"Centrifugal Induced Jet Fan – Low Profile",series:"LJC II",fan_size:63,thrust_n:32,cfm:2648,m3h:4500,outlet_vel:11.5,kw:.75,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral",casing:"Galvanized Steel",blade:"Backward Curved Centrifugal",l:1400,w:700,h:340,wt_total:58,wt_op:58,wt_ship:66,mount_type:"Ceiling Flush Mount",application:"Low Headroom Car Park",cert:"AMCA / CE / EN 12101-3",volt:"415/3/50",fla:2,db:"48"},{model:"LJC-II-80",type:"Centrifugal Induced Jet Fan – Low Profile",series:"LJC II",fan_size:80,thrust_n:50,cfm:3825,m3h:6500,outlet_vel:14,kw:1.5,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral",casing:"Galvanized Steel",blade:"Backward Curved Centrifugal",l:1600,w:800,h:380,wt_total:75,wt_op:75,wt_ship:85,mount_type:"Ceiling Flush Mount",application:"Low Headroom Car Park",cert:"AMCA / CE / EN 12101-3",volt:"415/3/50",fla:3.5,db:"52"},{model:"LJC-II-100",type:"Centrifugal Induced Jet Fan – Low Profile",series:"LJC II",fan_size:100,thrust_n:72,cfm:5297,m3h:9e3,outlet_vel:17,kw:2.2,rpm:1450,phase:"3Ph",hz:50,insulation:"Class F",ip_rating:"IP55",motor_type:"TENV",temp_rating:"General: −20°C to +55°C",silencer:"Integral",casing:"Galvanized Steel",blade:"Backward Curved Centrifugal",l:1800,w:900,h:420,wt_total:95,wt_op:95,wt_ship:108,mount_type:"Ceiling Flush Mount",application:"Low Headroom Car Park",cert:"AMCA / CE / EN 12101-3",volt:"415/3/50",fla:5,db:"55"}]}};function A1e(t,e,i){const r=jx[t],n=parseFloat(e);if(!r||isNaN(n)||n<=0)return null;const a=r.inputModes.find(c=>c.key===i);if(!a)return null;const s=a.field,l=[...r.models].sort((c,d)=>(c[s]??0)-(d[s]??0));for(const c of l)if((c[s]??0)>=n*.95)return c;return l[l.length-1]}function lW(t,e){if(!e)return[];const i=(d,u,m="",y="Performance")=>({label:d,value:u??"—",unit:m,category:y}),r=[i("Length (L)",e.l,"mm","Dimensions"),i("Width (W)",e.w,"mm","Dimensions"),i("Height (H)",e.h,"mm","Dimensions")],n=[i("Voltage / Phase / Frequency",e.volt,"","Electrical"),i("Full Load Ampere (FLA)",e.fla,"A","Electrical"),i("Sound Pressure Level",e.db,"dB(A)","Electrical")],s={cooling_tower:[i("Model Number",e.model,"","Performance"),i("Tower Type",e.type,"","Performance"),i("Cooling Capacity",e.cap_tr,"TR","Performance"),i("Water Flow Rate (GPM)",e.gpm,"GPM","Performance"),i("Water Flow Rate (m³/hr)",e.m3h,"m³/hr","Performance"),i("Entering Water Temp (EWT)",e.ewt,"°C","Performance"),i("Leaving Water Temp (LWT)",e.lwt,"°C","Performance"),i("Wet Bulb Temp (Design WBT)",e.wbt,"°C","Performance"),i("Range (EWT − LWT)",Number(e.ewt)-Number(e.lwt),"°C","Performance"),i("Approach (LWT − WBT)",Number(e.lwt)-Number(e.wbt),"°C","Performance"),i("Fan Motor Power",e.fan_kw,"kW","Performance"),i("Fan Diameter",e.fan_dia,"mm","Dimensions"),i("Number of Fans",e.fans,"Qty","Performance"),i("Number of Cells",e.cells,"Qty","Performance"),i("Drift Loss",e.drift,"","Performance"),i("Evaporation Loss",e.evap,"","Performance"),i("Basin Volume (Water Content)",e.basin_l,"Liters","Connections"),i("Hot Water Inlet Pipe Size",e.inlet_dn,"","Connections"),i("Cold Water Outlet Pipe Size",e.outlet_dn,"","Connections"),i("Makeup Water Connection",e.makeup_dn,"","Connections"),i("Blowdown Connection",e.blowdown,"","Connections"),i("Dry Weight (Empty)",e.wt_dry,"kg","Weights"),i("Operating Weight (Full Basin)",e.wt_op,"kg","Weights"),i("Basin Full Weight",e.wt_basin_full,"kg","Weights"),i("Shipping / Transport Weight",e.wt_shipping,"kg","Weights"),...r,...n],chiller_wc:[i("Model Number",e.model,"","Performance"),i("Cooling Capacity",`${e.cap_tr} TR / ${e.cap_kw} kW`,"","Performance"),i("COP (Rated)",e.cop,"","Performance"),i("Energy Efficiency (IKW/TR)",e.kw_tr,"kW/TR","Performance"),i("Compressor Type",e.comp,"","Performance"),i("Refrigerant Type",e.refrig,"","Performance"),i("CHW Flow Rate",e.chw_flow_gpm,"GPM","Performance"),i("CHW Entering Water Temp",e.chw_ewt,"°C","Performance"),i("CHW Leaving Water Temp",e.chw_lwt,"°C","Performance"),i("CHW Temp Differential",Number(e.chw_ewt)-Number(e.chw_lwt),"°C","Performance"),i("CDW Flow Rate",e.cdw_flow_gpm,"GPM","Performance"),i("CDW Entering Water Temp",e.cdw_ewt,"°C","Performance"),i("CDW Leaving Water Temp",e.cdw_lwt,"°C","Performance"),i("CHW Pipe Connection",e.chw_dn,"","Connections"),i("CDW Pipe Connection",e.cdw_dn,"","Connections"),i("Drain Connection",e.drain,"","Connections"),i("MCA (Min Circuit Ampacity)",e.mca,"A","Electrical"),i("MOCP (Max Overcurrent Prot.)",e.mocp,"A","Electrical"),i("Dry Weight (Bare Machine)",e.wt_dry,"kg","Weights"),i("Operating Weight (With Refrig.)",e.wt_op,"kg","Weights"),i("Shipping Weight",e.wt_ship,"kg","Weights"),i("Refrigerant Charge Weight",e.wt_refrig,"kg","Weights"),...r,...n],chiller_ac:[i("Model Number",e.model,"","Performance"),i("Cooling Capacity",`${e.cap_tr} TR / ${e.cap_kw} kW`,"","Performance"),i("COP (Rated)",e.cop,"","Performance"),i("Energy Efficiency (IKW/TR)",e.kw_tr,"kW/TR","Performance"),i("Compressor Type",e.comp,"","Performance"),i("Refrigerant Type",e.refrig,"","Performance"),i("CHW Flow Rate",e.chw_flow_gpm,"GPM","Performance"),i("CHW Entering Water Temp",e.chw_ewt,"°C","Performance"),i("CHW Leaving Water Temp",e.chw_lwt,"°C","Performance"),i("Number of Condenser Fans",e.fans,"Qty","Performance"),i("Condenser Fan Motor Power",e.fan_kw,"kW","Performance"),i("CHW Pipe Connection",e.chw_dn,"","Connections"),i("Drain Connection",e.drain,"","Connections"),i("MCA (Min Circuit Ampacity)",e.mca,"A","Electrical"),i("MOCP (Max Overcurrent Prot.)",e.mocp,"A","Electrical"),i("Dry Weight (Bare Machine)",e.wt_dry,"kg","Weights"),i("Operating Weight (With Refrig.)",e.wt_op,"kg","Weights"),i("Shipping Weight",e.wt_ship,"kg","Weights"),i("Refrigerant Charge Weight",e.wt_refrig,"kg","Weights"),...r,...n],ahu:[i("Model Number",e.model,"","Performance"),i("Airflow CFM",e.cfm,"CFM","Performance"),i("Airflow Cubic Meter/Hr",e.cms,"m³/hr","Performance"),i("Cooling Coil Capacity",`${e.cc_kw} kW / ${e.cc_tr} TR`,"","Performance"),i("Heating Coil Capacity",e.hc_kw,"kW","Performance"),i("CHW Flow Rate",e.chw_gpm,"GPM","Performance"),i("CHW Entering Water Temp",e.chw_ewt,"°C","Performance"),i("CHW Leaving Water Temp",e.chw_lwt,"°C","Performance"),i("External Static Pressure",e.esp_pa,"Pa","Performance"),i("Fan Motor Power",e.fan_kw,"kW","Performance"),i("Fan Speed",e.fan_rpm,"RPM","Performance"),i("Filter Grade",e.filter,"","Performance"),i("CHW Pipe Connection",e.chw_dn,"","Connections"),i("Drain Pan Connection",e.drain,"","Connections"),i("Supply Duct Size",e.duct_s,"mm","Connections"),i("Return Duct Size",e.duct_r,"mm","Connections"),i("Empty Weight (No Coils/Fill)",e.wt_empty,"kg","Weights"),i("Shipping / Transport Weight",e.wt_ship,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),i("Weight (Coils Full of Water)",e.wt_full_coil,"kg","Weights"),...r,...n],tfa:[i("Model Number",e.model,"","Performance"),i("Fresh Air Flow",e.cfm,"CFM","Performance"),i("Fresh Air Flow (m³/hr)",e.cms,"m³/hr","Performance"),i("Cooling Coil Capacity",`${e.cc_kw} kW / ${e.cc_tr} TR`,"","Performance"),i("Dehumidification Capacity",e.dh_kw,"kW","Performance"),i("CHW Flow Rate",e.chw_gpm,"GPM","Performance"),i("CHW Entering Water Temp",e.chw_ewt,"°C","Performance"),i("CHW Leaving Water Temp",e.chw_lwt,"°C","Performance"),i("Supply Air Condition (SAT)",e.sat,"","Performance"),i("External Static Pressure",e.esp_pa,"Pa","Performance"),i("Fan Motor Power",e.fan_kw,"kW","Performance"),i("Fan Speed",e.fan_rpm,"RPM","Performance"),i("Filter Grade",e.filter,"","Performance"),i("CHW Pipe Connection",e.chw_dn,"","Connections"),i("Drain Connection",e.drain,"","Connections"),i("Supply Duct Size",e.duct_s,"mm","Connections"),i("Empty Weight (No Coils/Fill)",e.wt_empty,"kg","Weights"),i("Shipping / Transport Weight",e.wt_ship,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),i("Weight (Coils Full of Water)",e.wt_full_coil,"kg","Weights"),...r,...n],hru:[i("Model Number",e.model,"","Performance"),i("Airflow CFM",e.cfm,"CFM","Performance"),i("Airflow Cubic Meter/Hr",e.cms,"m³/hr","Performance"),i("Saved Capacity",e.saved_tr,"TR","Performance"),i("Heat Recovery Type",e.type,"","Performance"),i("Heat Recovery Effectiveness",e.eff,"","Performance"),i("Estimated Energy Saved",e.energy_kw,"kW","Performance"),i("External Static Pressure",e.esp_pa,"Pa","Performance"),i("Fan Motor Power",e.fan_kw,"kW","Performance"),i("Fan Speed",e.fan_rpm,"RPM","Performance"),i("Filter Grade",e.filter,"","Performance"),i("Bare Unit Weight",e.wt_empty||e.wt_bare,"kg","Weights"),i("Shipping Weight",e.wt_ship,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),i("Weight (Frame + Wheel + Motor)",e.wt_full,"kg","Weights"),...r,...n],pump_chw:[i("Model Number",e.model,"","Performance"),i("Pump Type",e.type,"","Performance"),i("Flow Rate (GPM)",e.gpm,"GPM","Performance"),i("Flow Rate (m³/hr)",e.m3h,"m³/hr","Performance"),i("Total Dynamic Head",e.head_m,"m","Performance"),i("Total Dynamic Head (Feet)",e.head_ft,"ft","Performance"),i("Motor Power",e.kw,"kW","Performance"),i("Pump Speed",e.rpm,"RPM","Performance"),i("Efficiency at BEP",e.eff,"%","Performance"),i("Impeller Diameter",e.impeller,"mm","Dimensions"),i("Casing Material",e.casing,"","Performance"),i("Mechanical Seal Type",e.seal,"","Performance"),i("Suction Connection",e.suc_dn,"","Connections"),i("Discharge Connection",e.dis_dn,"","Connections"),i("Bare Pump Weight (No Motor)",e.wt_bare,"kg","Weights"),i("Motor Weight",e.wt_motor,"kg","Weights"),i("Total Assembled Weight",e.wt_total,"kg","Weights"),i("Operating Weight (With Fluid)",e.wt_op,"kg","Weights"),...r,...n],exhaust_fan:[i("Model Number",e.model,"","Performance"),i("Fan Type",e.type,"","Performance"),i("Airflow CFM",e.cfm,"CFM","Performance"),i("Airflow Cubic Meter/Hr",e.cms,"m³/hr","Performance"),i("Static Pressure",e.sp_pa,"Pa","Performance"),i("Fan Motor Power",e.kw,"kW","Performance"),i("Fan Speed",e.rpm,"RPM","Performance"),i("Fan Diameter",e.dia,"mm","Dimensions"),i("Filter Grade",e.filter,"","Performance"),i("Bare Fan Weight (No Motor)",e.wt_bare,"kg","Weights"),i("Motor Weight",e.wt_motor,"kg","Weights"),i("Total Assembled Weight",e.wt_total,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),...r,...n],fresh_air_fan:[i("Model Number",e.model,"","Performance"),i("Fan Type",e.type,"","Performance"),i("Airflow CFM",e.cfm,"CFM","Performance"),i("Airflow Cubic Meter/Hr",e.cms,"m³/hr","Performance"),i("Static Pressure",e.sp_pa,"Pa","Performance"),i("Fan Motor Power",e.kw,"kW","Performance"),i("Fan Speed",e.rpm,"RPM","Performance"),i("Fan Diameter",e.dia,"mm","Dimensions"),i("Filter Grade",e.filter,"","Performance"),i("Bare Fan Weight (No Motor)",e.wt_bare,"kg","Weights"),i("Motor Weight",e.wt_motor,"kg","Weights"),i("Total Assembled Weight",e.wt_total,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),...r,...n],fcu:[i("Model Number",e.model,"","Performance"),i("FCU Type",e.type,"","Performance"),i("Cooling Capacity",`${e.cap_tr} TR / ${e.cap_kw} kW`,"","Performance"),i("Airflow CFM",e.cfm,"CFM","Performance"),i("Coil Rows",e.rows,"Rows","Performance"),i("CHW Flow Rate",e.chw_gpm,"GPM","Performance"),i("CHW Pipe Connection",e.chw_dn,"","Connections"),i("Drain Pipe Connection",e.drain,"","Connections"),i("Unit Weight (No Motor)",e.wt_unit,"kg","Weights"),i("Motor Weight",e.wt_motor,"kg","Weights"),i("Total Assembled Weight",e.wt_total,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),...r,...n],jet_fan:[i("Model Number",e.model,"","Performance"),i("Jet Fan Type",e.type,"","Performance"),i("Product Series",e.series,"","Performance"),i("Fan Size",e.fan_size,"mm","Performance"),i("Thrust Force",e.thrust_n,"N","Performance"),i("Airflow (CFM)",e.cfm,"CFM","Performance"),i("Airflow (m³/hr)",e.m3h,"m³/hr","Performance"),i("Outlet Velocity",e.outlet_vel,"m/s","Performance"),i("Installed Motor Power",e.kw,"kW","Performance"),i("Motor Speed",e.rpm,"RPM","Performance"),i("Phase / Frequency",`${e.phase} / ${e.hz} Hz`,"","Electrical"),i("Motor Insulation Class",e.insulation,"","Electrical"),i("IP Protection Rating",e.ip_rating,"","Electrical"),i("Motor Enclosure Type",e.motor_type,"","Electrical"),i("Operating Temp Range",e.temp_rating,"","Performance"),i("Silencer Configuration",e.silencer,"","Performance"),i("Casing Material",e.casing,"","Performance"),i("Blade / Impeller Type",e.blade,"","Performance"),i("Mounting Method",e.mount_type,"","Connections"),i("Application",e.application,"","Performance"),i("Certification",e.cert,"","Performance"),i("Total Fan Weight",e.wt_total,"kg","Weights"),i("Operating Weight",e.wt_op,"kg","Weights"),i("Shipping Weight",e.wt_ship,"kg","Weights"),...r,...n]}[t]||[],l=new Set,c=[];for(const d of s){const u=`${d.label.trim().toLowerCase()}_${d.value}_${d.unit}`;l.has(u)||(l.add(u),c.push(d))}return c}const u1e=`IMPORTANT DISCLAIMER & LEGAL NOTICE

1. REFERENCE DATA ONLY: All data, dimensions, weights, capacities, electrical parameters, thrust values, airflow ratings, and specifications shown in this tool are indicative/reference values based on typical industry-standard equipment. These are NOT guaranteed manufacturer specifications.

2. NO WARRANTY: This tool makes no warranty — express or implied — as to the accuracy, completeness, or fitness of the data for any particular purpose, including but not limited to chillers, cooling towers, AHUs, pumps, fans, FCUs, jet fans, or any other HVAC/MEP equipment listed herein.

3. ALWAYS VERIFY: Before finalizing any design, procurement, or construction document, the engineer of record MUST obtain and verify actual data sheets directly from the equipment manufacturer or authorized supplier. This includes verifying jet fan thrust calculations, CFD analysis results, and smoke ventilation compliance per local fire codes.

4. NOT A SUBSTITUTE: This tool does not replace engineering judgment, professional design calculations, or official manufacturer submittals. It is intended only as a preliminary selection/reference aid for HVAC system sizing and equipment comparison.

5. SITE CONDITIONS: Performance data is based on standard AHRI / ASHRAE / BIS / EN design conditions. Actual performance will vary with ambient temperature, altitude, fouling factors, part-load operation, duct/piping layout, car park geometry, and local utility conditions.

6. WEIGHT & STRUCTURAL: Foundation design, structural loading, ceiling mounting (including jet fan bracket/hanger loads), and equipment installation must be verified by a licensed structural engineer using confirmed manufacturer data.

7. ELECTRICAL: Electrical connection design must be verified per IS/IEC standards by a licensed electrical engineer using confirmed manufacturer's nameplate and wiring data. Jet fan installations must comply with fire-rated cable and emergency power requirements.

8. VENTILATION & FIRE SAFETY: Jet fan sizing for car park ventilation and smoke extraction must comply with local fire codes, NBC (National Building Code), NFPA 502, BS 7346, EN 12101-3, and any applicable regional standards. CO monitoring, smoke detection integration, and emergency mode operation must be designed by qualified fire safety engineers.

9. REFRIGERANT: Refrigerant types shown are typical; actual selection depends on environmental regulations, GWP restrictions, and local availability.

10. LIABILITY: The developer of this tool accepts no liability whatsoever for any loss, damage, or claim arising from the use of or reliance upon the data herein.

11. PROFESSIONAL RESPONSIBILITY: The responsibility for correct equipment selection and design remains solely with the qualified HVAC/MEP engineer of record for the project.

© Reference Tool — For Preliminary Engineering Use Only`;function p1e({eqKey:t,model:e,color:i,isDark:r}){const[n,a]=ue.useState(1),[s,l]=ue.useState({x:0,y:0}),[c,d]=ue.useState(!1),[u,m]=ue.useState({x:0,y:0}),[y,h]=ue.useState("classic"),[x,w]=ue.useState(!0),[b,v]=ue.useState(!0);ue.useEffect(()=>{!r&&y==="classic"&&h("architect_light"),r&&y==="architect_light"&&h("classic")},[r]),ue.useEffect(()=>{E()},[t,e]);const B=()=>a(ne=>Math.min(ne+.25,4)),D=()=>a(ne=>Math.max(ne-.25,.5)),E=()=>{a(1),l({x:0,y:0})},U=()=>{a(1.15),l({x:0,y:15})},k=ne=>{ne.target.closest("button")||(d(!0),m({x:ne.clientX-s.x,y:ne.clientY-s.y}))},I=ne=>{c&&l({x:ne.clientX-u.x,y:ne.clientY-u.y})},L=()=>d(!1),z=ne=>{ne.target.closest("button")||ne.touches.length===1&&(d(!0),m({x:ne.touches[0].clientX-s.x,y:ne.touches[0].clientY-s.y}))},G=ne=>{c&&ne.touches.length===1&&l({x:ne.touches[0].clientX-u.x,y:ne.touches[0].clientY-u.y})},V=()=>d(!1);if(!e)return o.jsxs("div",{className:`flex flex-col items-center justify-center h-full p-8 border-2 border-dashed rounded-2xl min-h-[300px] ${r?"border-slate-700/50 bg-slate-900/10":"border-slate-300 bg-slate-50"}`,children:[o.jsx("div",{className:`w-16 h-16 rounded-full flex items-center justify-center mb-4 text-3xl animate-pulse ${r?"bg-slate-800/80":"bg-slate-200"}`,children:"📐"}),o.jsx("h4",{className:`text-base font-semibold tracking-wider ${r?"text-slate-400":"text-slate-500"}`,children:"GENERAL ARRANGEMENT BLUEPRINT"}),o.jsx("p",{className:`text-xs mt-1 text-center max-w-xs ${r?"text-slate-500":"text-slate-400"}`,children:"Enter equipment capacity to automatically render interactive technical drawing blueprint."})]});const Y=(()=>{switch(y){case"tech_dark":return{bg:"#080c14",grid:"#111827",line:"#334155",drawing:i,text:"#f1f5f9",textMuted:"#64748b",dimension:"#f59e0b",border:"#1e293b"};case"architect_light":return{bg:"#f8fafc",grid:"#cbd5e180",line:"#cbd5e1",drawing:i,text:"#0f172a",textMuted:"#64748b",dimension:"#d97706",border:"#e2e8f0"};case"classic":default:return{bg:"#0d1e3d",grid:"rgba(255,255,255,0.05)",line:"#1e3a8a",drawing:"#38bdf8",text:"#ffffff",textMuted:"#93c5fd",dimension:"#fbbf24",border:"#1e40af"}}})(),q={fill:Y.text,fontSize:"10px",fontWeight:"bold",fontFamily:"system-ui, sans-serif"},de={fill:Y.textMuted,fontSize:"8.5px",fontFamily:"system-ui, sans-serif"},se={fill:Y.dimension,fontSize:"9px",fontWeight:"600",fontFamily:"monospace"},ae={stroke:Y.bg,strokeWidth:"3px",paintOrder:"stroke",strokeLinejoin:"round"},le="p-1.5 rounded-lg border transition-all cursor-pointer",J=r?"bg-slate-800 border-slate-700/60 text-slate-400 hover:bg-slate-700":"bg-white border-slate-300 text-slate-500 hover:bg-slate-100";return o.jsxs("div",{className:`flex flex-col h-full rounded-2xl overflow-hidden border ${r?"bg-slate-900/20 border-slate-800":"bg-white border-slate-200"}`,children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between p-3 gap-2 border-b z-10 ${r?"bg-slate-900/60 border-slate-800/80":"bg-slate-50 border-slate-200"}`,children:[o.jsxs("div",{className:"flex items-center gap-1.5",children:[o.jsx(_0e,{className:"w-4 h-4 text-sky-400"}),o.jsx("span",{className:`text-xs font-semibold tracking-wider ${r?"text-slate-300":"text-slate-600"}`,children:"1. GAD DRAWING PANEL"})]}),o.jsxs("div",{className:"flex items-center gap-1",children:[o.jsxs("div",{className:`flex rounded-lg p-0.5 border mr-1.5 ${r?"bg-slate-800 border-slate-700/60":"bg-slate-200 border-slate-300"}`,children:[o.jsx("button",{onClick:()=>h("classic"),className:`px-2 py-1 text-[10px] font-bold rounded-md transition-all cursor-pointer ${y==="classic"?"bg-sky-500 text-white shadow-sm":r?"text-slate-400 hover:text-slate-200":"text-slate-500 hover:text-slate-700"}`,children:"Classic"}),o.jsx("button",{onClick:()=>h("tech_dark"),className:`px-2 py-1 text-[10px] font-bold rounded-md transition-all cursor-pointer ${y==="tech_dark"?"bg-slate-700 text-white shadow-sm":r?"text-slate-400 hover:text-slate-200":"text-slate-500 hover:text-slate-700"}`,children:"Charcoal"}),o.jsx("button",{onClick:()=>h("architect_light"),className:`px-2 py-1 text-[10px] font-bold rounded-md transition-all cursor-pointer ${y==="architect_light"?"bg-slate-200 text-slate-800 shadow-sm":r?"text-slate-400 hover:text-slate-200":"text-slate-500 hover:text-slate-700"}`,children:"Paper"})]}),o.jsx("button",{onClick:()=>w(!x),className:`${le} ${x?"bg-slate-700 border-slate-600 text-sky-400":J}`,title:"Grid Lines",children:o.jsx(wAe,{className:"w-3.5 h-3.5"})}),o.jsx("button",{onClick:()=>v(!b),className:`${le} ${b?"bg-slate-700 border-slate-600 text-green-400":J}`,title:"Animations",children:b?o.jsx(rue,{className:"w-3.5 h-3.5"}):o.jsx(DN,{className:"w-3.5 h-3.5"})}),o.jsx("div",{className:"h-5 w-[1px] bg-slate-300/40 mx-1"}),o.jsx("button",{onClick:B,className:`${le} ${J}`,children:o.jsx(ppe,{className:"w-3.5 h-3.5"})}),o.jsx("button",{onClick:D,className:`${le} ${J}`,children:o.jsx(gpe,{className:"w-3.5 h-3.5"})}),o.jsx("button",{onClick:U,className:`${le} ${J}`,children:o.jsx(s$,{className:"w-3.5 h-3.5"})}),o.jsx("button",{onClick:E,className:`${le} ${J}`,children:o.jsx(P3,{className:"w-3.5 h-3.5"})})]})]}),o.jsxs("div",{className:"relative flex-1 overflow-hidden select-none touch-none min-h-[350px] cursor-grab active:cursor-grabbing",style:{backgroundColor:Y.bg},onMouseDown:k,onMouseMove:I,onMouseUp:L,onMouseLeave:L,onTouchStart:z,onTouchMove:G,onTouchEnd:V,children:[x&&o.jsx("div",{className:"absolute inset-0 pointer-events-none",style:{backgroundImage:`linear-gradient(${Y.grid} 1.5px, transparent 1.5px), linear-gradient(90deg, ${Y.grid} 1.5px, transparent 1.5px)`,backgroundSize:"24px 24px",opacity:.95}}),o.jsx("div",{className:"absolute inset-0 flex items-center justify-center transition-transform duration-100 ease-out origin-center",style:{transform:`translate(${s.x}px, ${s.y}px) scale(${n})`},children:o.jsxs("div",{className:"w-[450px] h-[340px] p-2 flex items-center justify-center relative",children:[t==="cooling_tower"&&o.jsxs("svg",{viewBox:"0 0 400 330",className:"w-full h-full",children:[o.jsx("rect",{x:"80",y:"55",width:"240",height:"210",rx:"10",fill:"transparent",stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("ellipse",{cx:"200",cy:"55",rx:"80",ry:"18",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"2"}),o.jsx("circle",{cx:"200",cy:"55",r:"8",fill:Y.drawing}),b&&o.jsx("path",{d:"M 160 55 C 180 52, 190 58, 200 55 C 210 52, 220 58, 240 55",stroke:Y.drawing,strokeWidth:"1.5",strokeDasharray:"3,3",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 200 55",to:"360 200 55",dur:"1.5s",repeatCount:"indefinite"})}),o.jsxs("text",{x:"200",y:"47",textAnchor:"middle",style:q,...ae,children:["FAN Ø",e.fan_dia,"mm — ",e.fan_kw,"kW ×",e.fans]}),o.jsx("rect",{x:"95",y:"85",width:"210",height:"75",fill:`${Y.drawing}05`,stroke:Y.drawing,strokeWidth:"1.2",strokeDasharray:"4,4"}),[0,1,2,3,4,5,6].map(ne=>o.jsx("line",{x1:"95",y1:92+ne*10,x2:"305",y2:92+ne*10,stroke:Y.drawing,strokeWidth:"0.8",opacity:"0.3"},ne)),o.jsx("text",{x:"200",y:"125",textAnchor:"middle",style:de,...ae,children:"HONEYCOMB FILL MEDIA / ELIMINATOR"}),o.jsx("line",{x1:"95",y1:"82",x2:"305",y2:"82",stroke:Y.drawing,strokeWidth:"2"}),[120,155,190,225,260,295].map(ne=>o.jsx("line",{x1:ne,y1:"82",x2:ne,y2:"88",stroke:Y.drawing,strokeWidth:"1.5"},ne)),o.jsx("rect",{x:"80",y:"235",width:"240",height:"32",fill:`${Y.drawing}25`,stroke:Y.drawing,strokeWidth:"2"}),o.jsxs("text",{x:"200",y:"254",textAnchor:"middle",style:q,...ae,children:["COLD WATER BASIN (",e.basin_l," L)"]}),b&&o.jsx("g",{opacity:"0.6",children:[110,130,150,170,190,210,230,250,270,290].map((ne,Z)=>o.jsxs("circle",{cx:ne,cy:95,r:"1.5",fill:"#38bdf8",children:[o.jsx("animate",{attributeName:"cy",values:"90;230",dur:`${1.2+Z%3*.2}s`,repeatCount:"indefinite"}),o.jsx("animate",{attributeName:"opacity",values:"1;0",dur:`${1.2+Z%3*.2}s`,repeatCount:"indefinite"})]},Z))}),o.jsx("line",{x1:"200",y1:"55",x2:"200",y2:"12",stroke:"#ef4444",strokeWidth:"3"}),o.jsx("polygon",{points:"195,15 205,15 200,8",fill:"#ef4444"}),o.jsxs("text",{x:"210",y:"22",style:{fill:"#ef4444",fontSize:"8px",fontWeight:"bold"},...ae,children:["EWT ",e.ewt,"°C (INLET ",e.inlet_dn,")"]}),o.jsx("line",{x1:"320",y1:"251",x2:"375",y2:"251",stroke:"#38bdf8",strokeWidth:"3"}),o.jsx("polygon",{points:"368,246 378,251 368,256",fill:"#38bdf8"}),b&&o.jsx("circle",{cx:"340",cy:"251",r:"2",fill:"#fff",children:o.jsx("animate",{attributeName:"cx",values:"320;370",dur:"1.2s",repeatCount:"indefinite"})}),o.jsxs("text",{x:"375",y:"242",textAnchor:"end",style:{fill:"#38bdf8",fontSize:"8px",fontWeight:"bold"},...ae,children:["LWT ",e.lwt,"°C (OUTLET ",e.outlet_dn,")"]}),o.jsx("line",{x1:"80",y1:"242",x2:"25",y2:"242",stroke:"#60a5fa",strokeWidth:"2"}),o.jsxs("text",{x:"20",y:"238",textAnchor:"end",style:{fill:"#60a5fa",fontSize:"8px"},...ae,children:["MAKEUP ",e.makeup_dn]}),o.jsx("line",{x1:"80",y1:"260",x2:"25",y2:"260",stroke:"#fbbf24",strokeWidth:"2"}),o.jsxs("text",{x:"20",y:"256",textAnchor:"end",style:{fill:"#fbbf24",fontSize:"8px"},...ae,children:["BLOWDOWN ",e.blowdown]}),o.jsx("line",{x1:"80",y1:"295",x2:"320",y2:"295",stroke:Y.dimension,strokeWidth:"1",strokeDasharray:"3,3"}),o.jsx("line",{x1:"80",y1:"290",x2:"80",y2:"300",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("line",{x1:"320",y1:"290",x2:"320",y2:"300",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("polygon",{points:"88,292 80,295 88,298",fill:Y.dimension}),o.jsx("polygon",{points:"312,292 320,295 312,298",fill:Y.dimension}),o.jsxs("text",{x:"200",y:"310",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm"]}),o.jsx("line",{x1:"45",y1:"55",x2:"45",y2:"267",stroke:Y.dimension,strokeWidth:"1",strokeDasharray:"3,3"}),o.jsx("line",{x1:"40",y1:"55",x2:"50",y2:"55",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("line",{x1:"40",y1:"267",x2:"50",y2:"267",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("polygon",{points:"42,63 45,55 48,63",fill:Y.dimension}),o.jsx("polygon",{points:"42,259 45,267 48,259",fill:Y.dimension}),o.jsxs("text",{x:"34",y:"161",textAnchor:"middle",style:se,transform:"rotate(-90,34,161)",...ae,children:["H = ",e.h," mm"]})]}),(t==="chiller_wc"||t==="chiller_ac")&&o.jsxs("svg",{viewBox:"0 0 420 340",className:"w-full h-full",children:[o.jsx("rect",{x:"35",y:"30",width:"350",height:"55",rx:"10",fill:`${Y.drawing}10`,stroke:Y.drawing,strokeWidth:"2.2"}),o.jsx("text",{x:"210",y:"52",textAnchor:"middle",style:q,...ae,children:"CONDENSER SECTION"}),o.jsx("text",{x:"210",y:"65",textAnchor:"middle",style:de,...ae,children:t==="chiller_wc"?`Water-Cooled Shell-Tube | ${e.cdw_dn}`:`Air-Cooled Coil | Fans: ${e.fans} × ${e.fan_kw}kW`}),t==="chiller_wc"&&o.jsxs("g",{children:[o.jsx("line",{x1:"80",y1:"30",x2:"80",y2:"5",stroke:"#f97316",strokeWidth:"3"}),o.jsx("polygon",{points:"75,20 85,20 80,26",fill:"#f97316"}),o.jsxs("text",{x:"65",y:"14",style:{fill:"#f97316",fontSize:"8px",fontWeight:"600"},...ae,children:["CDW IN (",e.cdw_ewt,"°C)"]}),o.jsx("line",{x1:"340",y1:"30",x2:"340",y2:"5",stroke:"#ef4444",strokeWidth:"3"}),o.jsx("polygon",{points:"335,12 345,12 340,4",fill:"#ef4444"}),o.jsxs("text",{x:"350",y:"14",style:{fill:"#ef4444",fontSize:"8px",fontWeight:"600"},...ae,children:["CDW OUT (",e.cdw_lwt,"°C)"]}),b&&o.jsxs("g",{children:[o.jsx("circle",{cx:"80",cy:"18",r:"1.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cy",values:"5;30",dur:"1s",repeatCount:"indefinite"})}),o.jsx("circle",{cx:"340",cy:"18",r:"1.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cy",values:"30;5",dur:"1s",repeatCount:"indefinite"})})]})]}),o.jsx("circle",{cx:"210",cy:"165",r:"50",fill:`${Y.drawing}20`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("circle",{cx:"210",cy:"165",r:"32",fill:`${Y.drawing}35`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsx("text",{x:"210",y:"160",textAnchor:"middle",style:{...q,fill:"#fff"},...ae,children:e.comp}),o.jsx("text",{x:"210",y:"172",textAnchor:"middle",style:de,...ae,children:"COMPRESSOR"}),b&&o.jsx("g",{children:[0,60,120,180,240,300].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:210+12*Math.cos(Z),y1:165+12*Math.sin(Z),x2:210+28*Math.cos(Z),y2:165+28*Math.sin(Z),stroke:"#fff",strokeWidth:"1.5",opacity:"0.6",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 210 165",to:"360 210 165",dur:"3s",repeatCount:"indefinite"})},ne)})}),o.jsx("line",{x1:"210",y1:"85",x2:"210",y2:"115",stroke:"#fbbf24",strokeWidth:"2.5"}),o.jsx("line",{x1:"210",y1:"215",x2:"210",y2:"250",stroke:"#38bdf8",strokeWidth:"2.5"}),o.jsx("rect",{x:"185",y:"210",width:"50",height:"15",rx:"3",fill:"#fbbf24",stroke:"#f59e0b",strokeWidth:"1.5"}),o.jsx("text",{x:"210",y:"221",textAnchor:"middle",style:{fill:"#000",fontSize:"8.5px",fontWeight:"bold"},children:"EXV VALVES"}),o.jsx("rect",{x:"35",y:"250",width:"350",height:"55",rx:"10",fill:`${Y.drawing}10`,stroke:"#38bdf8",strokeWidth:"2.2"}),o.jsx("text",{x:"210",y:"272",textAnchor:"middle",style:{...q,fill:"#38bdf8"},...ae,children:"EVAPORATOR (CHW SIDE)"}),o.jsxs("text",{x:"210",y:"285",textAnchor:"middle",style:de,...ae,children:["Refrig: ",e.refrig," | CHW Pipe: ",e.chw_dn," | Flow: ",e.chw_flow_gpm," GPM"]}),o.jsx("line",{x1:"80",y1:"305",x2:"80",y2:"330",stroke:"#60a5fa",strokeWidth:"3"}),o.jsx("polygon",{points:"75,320 85,320 80,326",fill:"#60a5fa"}),o.jsxs("text",{x:"65",y:"322",style:{fill:"#60a5fa",fontSize:"8px",fontWeight:"600"},...ae,children:["CHW IN (",e.chw_ewt,"°C)"]}),o.jsx("line",{x1:"340",y1:"305",x2:"340",y2:"330",stroke:"#0ea5e9",strokeWidth:"3"}),o.jsx("polygon",{points:"335,312 345,312 340,306",fill:"#0ea5e9"}),o.jsxs("text",{x:"350",y:"322",style:{fill:"#0ea5e9",fontSize:"8px",fontWeight:"600"},...ae,children:["CHW OUT (",e.chw_lwt,"°C)"]}),b&&o.jsxs("g",{children:[o.jsx("circle",{cx:"80",cy:"315",r:"1.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cy",values:"305;330",dur:"1s",repeatCount:"indefinite"})}),o.jsx("circle",{cx:"340",cy:"315",r:"1.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cy",values:"330;305",dur:"1s",repeatCount:"indefinite"})})]}),o.jsxs("text",{x:"210",y:"340",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm | W = ",e.w," mm | H = ",e.h," mm"]})]}),(t==="ahu"||t==="tfa")&&o.jsxs("svg",{viewBox:"0 0 420 285",className:"w-full h-full",children:[o.jsx("rect",{x:"25",y:"55",width:"370",height:"160",rx:"8",fill:`${Y.drawing}10`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("rect",{x:"5",y:"78",width:"20",height:"114",rx:"3",fill:`${Y.textMuted}20`,stroke:Y.textMuted,strokeWidth:"1.5"}),o.jsx("path",{d:"M 5 95 L 25 95 M 5 115 L 25 115 M 5 135 L 25 135 M 5 155 L 25 155 M 5 175 L 25 175",stroke:Y.textMuted,strokeWidth:"1"}),o.jsx("text",{x:"15",y:"72",textAnchor:"middle",style:de,...ae,children:"DAMPER"}),o.jsx("rect",{x:"45",y:"63",width:"30",height:"144",rx:"2",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"1.5"}),[70,85,100,115,130,145,160,175,190,200].map(ne=>o.jsx("line",{x1:"45",y1:ne,x2:"75",y2:ne,stroke:Y.drawing,strokeWidth:"0.8",opacity:"0.4"},ne)),o.jsx("text",{x:"60",y:"218",textAnchor:"middle",style:{fill:Y.drawing,fontSize:"7px",fontWeight:"600"},...ae,children:"FILTER"}),o.jsx("rect",{x:"95",y:"63",width:"60",height:"144",rx:"2",fill:"#38bdf812",stroke:"#38bdf8",strokeWidth:"1.5"}),[75,90,105,120,135,150,165,180,195].map(ne=>o.jsx("line",{x1:"95",y1:ne,x2:"155",y2:ne,stroke:"#38bdf8",strokeWidth:"1",opacity:"0.5"},ne)),o.jsx("text",{x:"125",y:"218",textAnchor:"middle",style:{fill:"#38bdf8",fontSize:"7px",fontWeight:"600"},...ae,children:"COOL COIL"}),o.jsx("line",{x1:"115",y1:"63",x2:"115",y2:"35",stroke:"#38bdf8",strokeWidth:"2.5"}),o.jsx("polygon",{points:"110,43 120,43 115,36",fill:"#38bdf8"}),o.jsxs("text",{x:"115",y:"30",textAnchor:"middle",style:{fill:"#38bdf8",fontSize:"7.5px"},...ae,children:["OUT ",e.chw_dn]}),o.jsx("line",{x1:"135",y1:"207",x2:"135",y2:"235",stroke:"#0ea5e9",strokeWidth:"2.5"}),o.jsx("polygon",{points:"130,225 140,225 135,232",fill:"#0ea5e9"}),o.jsxs("text",{x:"135",y:"244",textAnchor:"middle",style:{fill:"#0ea5e9",fontSize:"7.5px"},...ae,children:["IN ",e.chw_dn]}),o.jsx("rect",{x:"175",y:"63",width:"35",height:"144",rx:"2",fill:"#f9731610",stroke:"#f97316",strokeWidth:"1.5"}),[80,110,140,170,200].map(ne=>o.jsx("line",{x1:"175",y1:ne,x2:"210",y2:ne,stroke:"#f97316",strokeWidth:"0.8",opacity:"0.5"},ne)),o.jsx("text",{x:"192",y:"218",textAnchor:"middle",style:{fill:"#f97316",fontSize:"7px",fontWeight:"600"},...ae,children:t==="ahu"?"HTG COIL":"DEHUM COIL"}),o.jsx("rect",{x:"230",y:"63",width:"105",height:"144",rx:"4",fill:`${Y.drawing}10`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsx("circle",{cx:"282",cy:"135",r:"45",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsx("circle",{cx:"282",cy:"135",r:"12",fill:Y.drawing}),b&&o.jsx("g",{children:[0,45,90,135,180,225,270,315].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:282+12*Math.cos(Z),y1:135+12*Math.sin(Z),x2:282+42*Math.cos(Z),y2:135+42*Math.sin(Z),stroke:Y.drawing,strokeWidth:"2",opacity:"0.8",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 282 135",to:"360 282 135",dur:"1s",repeatCount:"indefinite"})},ne)})}),o.jsxs("text",{x:"282",y:"218",textAnchor:"middle",style:{fill:Y.drawing,fontSize:"7px",fontWeight:"600"},...ae,children:["BLOWER (",e.fan_kw,"kW)"]}),o.jsx("rect",{x:"395",y:"78",width:"20",height:"114",rx:"3",fill:`${Y.drawing}40`,stroke:Y.drawing,strokeWidth:"1.8"}),o.jsx("text",{x:"405",y:"72",textAnchor:"middle",style:de,...ae,children:"SUPPLY"}),o.jsxs("text",{x:"210",y:"260",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm | W = ",e.w," mm | H = ",e.h," mm"]})]}),t==="hru"&&o.jsxs("svg",{viewBox:"0 0 400 300",className:"w-full h-full",children:[o.jsx("rect",{x:"50",y:"40",width:"300",height:"180",rx:"12",fill:`${Y.drawing}10`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("circle",{cx:"200",cy:"130",r:"68",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"2",strokeDasharray:"4,4"}),o.jsx("circle",{cx:"200",cy:"130",r:"18",fill:`${Y.drawing}40`,stroke:Y.drawing,strokeWidth:"1.5"}),b&&o.jsx("g",{children:[0,30,60,90,120,150,180,210,240,270,300,330].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:200+18*Math.cos(Z),y1:130+18*Math.sin(Z),x2:200+66*Math.cos(Z),y2:130+66*Math.sin(Z),stroke:Y.drawing,strokeWidth:"1.5",opacity:"0.6",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 200 130",to:"360 200 130",dur:"6s",repeatCount:"indefinite"})},ne)})}),o.jsx("text",{x:"200",y:"126",textAnchor:"middle",style:{...q,fill:"#fff"},...ae,children:"THERMAL"}),o.jsx("text",{x:"200",y:"139",textAnchor:"middle",style:{...q,fill:"#fff"},...ae,children:"WHEEL"}),o.jsx("path",{d:"M 20 80 Q 200 60, 380 80",fill:"none",stroke:"#22c55e",strokeWidth:"2.5"}),o.jsx("polygon",{points:"370,75 380,80 370,85",fill:"#22c55e"}),o.jsx("text",{x:"20",y:"68",style:{fill:"#22c55e",fontSize:"8px",fontWeight:"600"},...ae,children:"FRESH AIR IN"}),o.jsx("text",{x:"380",y:"68",textAnchor:"end",style:{fill:"#a78bfa",fontSize:"8px",fontWeight:"600"},...ae,children:"SUPPLY AIR OUT"}),o.jsx("path",{d:"M 20 180 Q 200 200, 380 180",fill:"none",stroke:"#38bdf8",strokeWidth:"2.5"}),o.jsx("polygon",{points:"370,175 380,180 370,185",fill:"#ef4444"}),o.jsx("text",{x:"20",y:"194",style:{fill:"#38bdf8",fontSize:"8px",fontWeight:"600"},...ae,children:"EXHAUST IN"}),o.jsx("text",{x:"380",y:"194",textAnchor:"end",style:{fill:"#ef4444",fontSize:"8px",fontWeight:"600"},...ae,children:"EXHAUST OUT"}),b&&o.jsxs("g",{children:[o.jsx("circle",{r:"2",fill:"#22c55e",children:o.jsx("animateMotion",{path:"M 20 80 Q 200 60, 380 80",dur:"2s",repeatCount:"indefinite"})}),o.jsx("circle",{r:"2",fill:"#38bdf8",children:o.jsx("animateMotion",{path:"M 20 180 Q 200 200, 380 180",dur:"2s",repeatCount:"indefinite"})})]}),o.jsxs("text",{x:"200",y:"254",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm | W = ",e.w," mm | H = ",e.h," mm"]})]}),t==="pump_chw"&&o.jsxs("svg",{viewBox:"0 0 400 300",className:"w-full h-full",children:[o.jsx("rect",{x:"25",y:"200",width:"350",height:"20",rx:"4",fill:`${Y.drawing}30`,stroke:Y.drawing,strokeWidth:"2"}),o.jsx("line",{x1:"65",y1:"220",x2:"65",y2:"240",stroke:Y.drawing,strokeWidth:"4"}),o.jsx("line",{x1:"335",y1:"220",x2:"335",y2:"240",stroke:Y.drawing,strokeWidth:"4"}),o.jsx("rect",{x:"205",y:"130",width:"135",height:"70",rx:"5",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"2"}),o.jsx("rect",{x:"340",y:"145",width:"20",height:"40",rx:"3",fill:`${Y.drawing}30`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsx("text",{x:"272",y:"155",textAnchor:"middle",style:q,...ae,children:"ELECTRIC MOTOR"}),o.jsxs("text",{x:"272",y:"168",textAnchor:"middle",style:de,...ae,children:[e.kw," kW | ",e.rpm," rpm"]}),o.jsx("text",{x:"272",y:"180",textAnchor:"middle",style:de,...ae,children:e.volt}),o.jsx("rect",{x:"175",y:"150",width:"30",height:"30",rx:"3",fill:"#fbbf24",stroke:"#d97706",strokeWidth:"1.5"}),o.jsx("text",{x:"190",y:"168",textAnchor:"middle",style:{fill:"#000",fontSize:"8px",fontWeight:"bold"},children:"CPLG"}),o.jsx("circle",{cx:"105",cy:"155",r:"55",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("circle",{cx:"105",cy:"155",r:"32",fill:`${Y.drawing}35`,stroke:Y.drawing,strokeWidth:"1.5"}),b&&o.jsx("g",{children:[0,45,90,135,180,225,270,315].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:105+10*Math.cos(Z),y1:155+10*Math.sin(Z),x2:105+28*Math.cos(Z),y2:155+28*Math.sin(Z),stroke:"#fff",strokeWidth:"1.5",opacity:"0.6",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 105 155",to:"360 105 155",dur:"1s",repeatCount:"indefinite"})},ne)})}),o.jsx("rect",{x:"160",y:"152",width:"15",height:"26",rx:"1.5",fill:Y.textMuted,opacity:"0.8"}),o.jsx("text",{x:"167.5",y:"168",textAnchor:"middle",style:{fill:"#fff",fontSize:"6.5px"},...ae,children:"SEAL"}),o.jsx("line",{x1:"25",y1:"155",x2:"50",y2:"155",stroke:"#38bdf8",strokeWidth:"5"}),o.jsx("polygon",{points:"30,150 40,155 30,160",fill:"#38bdf8"}),o.jsxs("text",{x:"25",y:"145",style:{fill:"#38bdf8",fontSize:"8px",fontWeight:"600"},...ae,children:["SUCTION (",e.suc_dn,")"]}),o.jsx("line",{x1:"105",y1:"100",x2:"105",y2:"55",stroke:"#ef4444",strokeWidth:"5"}),o.jsx("polygon",{points:"100,75 110,75 105,65",fill:"#ef4444"}),o.jsxs("text",{x:"115",y:"65",style:{fill:"#ef4444",fontSize:"8px",fontWeight:"600"},...ae,children:["DISCH (",e.dis_dn,")"]}),o.jsxs("text",{x:"115",y:"77",style:de,...ae,children:["TDH: ",e.head_m,"m (",e.head_ft,"ft)"]}),b&&o.jsxs("g",{children:[o.jsx("circle",{cx:"35",cy:"155",r:"2.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cx",values:"10;50",dur:"1.2s",repeatCount:"indefinite"})}),o.jsx("circle",{cx:"105",cy:"85",r:"2.5",fill:"#fff",children:o.jsx("animate",{attributeName:"cy",values:"100;60",dur:"1s",repeatCount:"indefinite"})})]}),o.jsxs("text",{x:"200",y:"260",textAnchor:"middle",style:se,...ae,children:["Base L = ",e.l," mm | Impeller Ø = ",e.impeller," mm"]})]}),(t==="exhaust_fan"||t==="fresh_air_fan"||t==="fcu")&&o.jsxs("svg",{viewBox:"0 0 400 290",className:"w-full h-full",children:[o.jsx("rect",{x:"40",y:"45",width:"320",height:"185",rx:"12",fill:`${Y.drawing}10`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("circle",{cx:"200",cy:"137",r:"70",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"1.5",strokeDasharray:"3,3"}),o.jsx("circle",{cx:"200",cy:"137",r:"18",fill:`${Y.drawing}40`,stroke:Y.drawing,strokeWidth:"1.5"}),b&&o.jsx("g",{children:[0,45,90,135,180,225,270,315].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:200+18*Math.cos(Z),y1:137+18*Math.sin(Z),x2:200+64*Math.cos(Z),y2:137+64*Math.sin(Z),stroke:Y.drawing,strokeWidth:"2",opacity:"0.8",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 200 137",to:"360 200 137",dur:"1s",repeatCount:"indefinite"})},ne)})}),t==="fcu"&&o.jsxs("g",{children:[o.jsx("rect",{x:"60",y:"55",width:"40",height:"165",rx:"2",fill:"#38bdf812",stroke:"#38bdf8",strokeWidth:"1.5"}),[65,85,105,125,145,165,185,205].map(ne=>o.jsx("line",{x1:"60",y1:ne,x2:"100",y2:ne,stroke:"#38bdf8",strokeWidth:"1",opacity:"0.5"},ne)),o.jsx("text",{x:"80",y:"215",textAnchor:"middle",style:{fill:"#38bdf8",fontSize:"6.5px",fontWeight:"600"},...ae,children:"COIL"}),o.jsx("line",{x1:"80",y1:"55",x2:"80",y2:"25",stroke:"#38bdf8",strokeWidth:"2"}),o.jsx("polygon",{points:"75,35 85,35 80,29",fill:"#38bdf8"}),o.jsxs("text",{x:"80",y:"20",textAnchor:"middle",style:{fill:"#38bdf8",fontSize:"7px"},...ae,children:["CHW IN ",e.chw_dn]}),o.jsx("line",{x1:"200",y1:"230",x2:"200",y2:"255",stroke:"#60a5fa",strokeWidth:"2"}),o.jsx("circle",{cx:"200",cy:"255",r:"2",fill:"#60a5fa"}),o.jsxs("text",{x:"210",y:"254",style:{fill:"#60a5fa",fontSize:"7px"},...ae,children:["DRAIN ",e.drain]})]}),o.jsx("line",{x1:"40",y1:"137",x2:"8",y2:"137",stroke:"#38bdf8",strokeWidth:"3"}),o.jsx("polygon",{points:"10,132 20,137 10,142",fill:"#38bdf8"}),o.jsx("text",{x:"15",y:"125",style:{fill:"#38bdf8",fontSize:"8px",fontWeight:"600"},...ae,children:"AIR INLET"}),o.jsx("line",{x1:"360",y1:"137",x2:"392",y2:"137",stroke:Y.drawing,strokeWidth:"3"}),o.jsx("polygon",{points:"383,132 393,137 383,142",fill:Y.drawing}),o.jsx("text",{x:"385",y:"125",textAnchor:"end",style:{fill:Y.drawing,fontSize:"8px",fontWeight:"600"},...ae,children:"AIR DISCHARGE"}),o.jsx("text",{x:"200",y:"133",textAnchor:"middle",style:{...q,fill:"#fff"},...ae,children:t==="fcu"?"FCU BLOWER":"FAN ROTOR"}),o.jsx("text",{x:"200",y:"146",textAnchor:"middle",style:de,...ae,children:t==="fcu"?`${e.cfm} CFM`:`Ø${e.dia}mm Impeller`}),o.jsxs("text",{x:"200",y:"264",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm | W = ",e.w," mm | H = ",e.h," mm"]})]}),t==="jet_fan"&&o.jsxs("svg",{viewBox:"0 0 440 310",className:"w-full h-full",children:[o.jsx("line",{x1:"10",y1:"30",x2:"430",y2:"30",stroke:Y.textMuted,strokeWidth:"3",strokeDasharray:"8,4"}),o.jsx("text",{x:"220",y:"22",textAnchor:"middle",style:{fill:Y.textMuted,fontSize:"8px",fontWeight:"bold"},...ae,children:"▼ CAR PARK CEILING SLAB ▼"}),o.jsx("line",{x1:"120",y1:"30",x2:"120",y2:"65",stroke:Y.textMuted,strokeWidth:"2.5"}),o.jsx("line",{x1:"320",y1:"30",x2:"320",y2:"65",stroke:Y.textMuted,strokeWidth:"2.5"}),o.jsx("rect",{x:"115",y:"62",width:"10",height:"6",rx:"1",fill:Y.textMuted}),o.jsx("rect",{x:"315",y:"62",width:"10",height:"6",rx:"1",fill:Y.textMuted}),o.jsx("text",{x:"110",y:"50",textAnchor:"end",style:{fill:Y.textMuted,fontSize:"7px"},...ae,children:"HANGER ROD"}),o.jsx("rect",{x:"30",y:"70",width:"70",height:"70",rx:"6",fill:`${Y.drawing}08`,stroke:Y.drawing,strokeWidth:"1.5",strokeDasharray:"4,3"}),[80,90,100,110,120,130].map(ne=>o.jsx("line",{x1:"35",y1:ne,x2:"95",y2:ne,stroke:Y.drawing,strokeWidth:"0.7",opacity:"0.3"},ne)),o.jsx("text",{x:"65",y:"155",textAnchor:"middle",style:{fill:Y.drawing,fontSize:"7px",fontWeight:"600"},...ae,children:"INLET SILENCER"}),o.jsx("rect",{x:"100",y:"68",width:"240",height:"74",rx:"37",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"2.5"}),o.jsx("circle",{cx:"220",cy:"105",r:"22",fill:`${Y.drawing}35`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsx("circle",{cx:"220",cy:"105",r:"8",fill:Y.drawing}),b&&o.jsx("g",{children:[0,60,120,180,240,300].map(ne=>{const Z=ne*Math.PI/180;return o.jsx("line",{x1:220+8*Math.cos(Z),y1:105+8*Math.sin(Z),x2:220+20*Math.cos(Z),y2:105+20*Math.sin(Z),stroke:"#fff",strokeWidth:"2",opacity:"0.7",children:o.jsx("animateTransform",{attributeName:"transform",type:"rotate",from:"0 220 105",to:"360 220 105",dur:"0.6s",repeatCount:"indefinite"})},ne)})}),o.jsx("text",{x:"220",y:"102",textAnchor:"middle",style:{...q,fill:"#fff",fontSize:"8px"},...ae,children:"MOTOR"}),o.jsxs("text",{x:"220",y:"113",textAnchor:"middle",style:{fill:"#93c5fd",fontSize:"7px"},...ae,children:[e.kw," kW"]}),o.jsx("rect",{x:"340",y:"70",width:"70",height:"70",rx:"6",fill:`${Y.drawing}08`,stroke:Y.drawing,strokeWidth:"1.5",strokeDasharray:"4,3"}),[80,90,100,110,120,130].map(ne=>o.jsx("line",{x1:"345",y1:ne,x2:"405",y2:ne,stroke:Y.drawing,strokeWidth:"0.7",opacity:"0.3"},ne)),o.jsx("text",{x:"375",y:"155",textAnchor:"middle",style:{fill:Y.drawing,fontSize:"7px",fontWeight:"600"},...ae,children:"OUTLET SILENCER"}),o.jsx("line",{x1:"5",y1:"105",x2:"30",y2:"105",stroke:"#38bdf8",strokeWidth:"3"}),o.jsx("polygon",{points:"22,100 30,105 22,110",fill:"#38bdf8"}),o.jsx("text",{x:"5",y:"92",style:{fill:"#38bdf8",fontSize:"8px",fontWeight:"600"},...ae,children:"AIR IN"}),o.jsx("line",{x1:"410",y1:"105",x2:"435",y2:"105",stroke:"#f43f5e",strokeWidth:"3"}),o.jsx("polygon",{points:"428,100 436,105 428,110",fill:"#f43f5e"}),o.jsx("text",{x:"435",y:"92",textAnchor:"end",style:{fill:"#f43f5e",fontSize:"8px",fontWeight:"600"},...ae,children:"THRUST"}),o.jsxs("text",{x:"435",y:"120",textAnchor:"end",style:{fill:"#fbbf24",fontSize:"9px",fontWeight:"bold"},...ae,children:[e.thrust_n," N"]}),b&&o.jsx("g",{children:[0,1,2,3,4].map(ne=>o.jsxs("circle",{r:"2",fill:"#38bdf8",opacity:"0.7",children:[o.jsx("animate",{attributeName:"cx",values:"5;435",dur:`${1.5+ne*.3}s`,repeatCount:"indefinite"}),o.jsx("animate",{attributeName:"cy",values:`${100+ne*3};${100+ne*3}`,dur:`${1.5+ne*.3}s`,repeatCount:"indefinite"}),o.jsx("animate",{attributeName:"opacity",values:"0.8;0.1",dur:`${1.5+ne*.3}s`,repeatCount:"indefinite"})]},ne))}),o.jsxs("text",{x:"220",y:"165",textAnchor:"middle",style:{fill:"#22c55e",fontSize:"8px",fontWeight:"bold"},...ae,children:["Outlet Velocity: ",e.outlet_vel," m/s | ",e.cfm," CFM (",e.m3h," m³/hr)"]}),o.jsx("line",{x1:"30",y1:"185",x2:"410",y2:"185",stroke:Y.dimension,strokeWidth:"1",strokeDasharray:"3,3"}),o.jsx("line",{x1:"30",y1:"180",x2:"30",y2:"190",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("line",{x1:"410",y1:"180",x2:"410",y2:"190",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("polygon",{points:"38,182 30,185 38,188",fill:Y.dimension}),o.jsx("polygon",{points:"402,182 410,185 402,188",fill:Y.dimension}),o.jsxs("text",{x:"220",y:"198",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm"]}),o.jsx("line",{x1:"15",y1:"68",x2:"15",y2:"142",stroke:Y.dimension,strokeWidth:"1",strokeDasharray:"3,3"}),o.jsx("line",{x1:"10",y1:"68",x2:"20",y2:"68",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("line",{x1:"10",y1:"142",x2:"20",y2:"142",stroke:Y.dimension,strokeWidth:"1.5"}),o.jsx("polygon",{points:"12,76 15,68 18,76",fill:Y.dimension}),o.jsx("polygon",{points:"12,134 15,142 18,134",fill:Y.dimension}),o.jsxs("text",{x:"8",y:"108",textAnchor:"middle",style:se,transform:"rotate(-90,8,108)",...ae,children:["Ø",e.w," mm"]}),o.jsx("rect",{x:"140",y:"215",width:"160",height:"30",rx:"6",fill:`${Y.drawing}15`,stroke:Y.drawing,strokeWidth:"1.5"}),o.jsxs("text",{x:"220",y:"230",textAnchor:"middle",style:{fill:Y.text,fontSize:"8px",fontWeight:"bold"},...ae,children:[e.series," Series | Size ",e.fan_size]}),o.jsx("text",{x:"220",y:"240",textAnchor:"middle",style:{fill:Y.textMuted,fontSize:"7px"},...ae,children:e.mount_type}),o.jsxs("text",{x:"220",y:"260",textAnchor:"middle",style:{fill:Y.textMuted,fontSize:"7px"},...ae,children:[e.ip_rating," | ",e.insulation," | ",e.motor_type]}),o.jsxs("text",{x:"220",y:"280",textAnchor:"middle",style:se,...ae,children:["L = ",e.l," mm | W = ",e.w," mm | H = ",e.h," mm | Wt = ",e.wt_total," kg"]})]})]})}),o.jsxs("div",{className:"absolute bottom-3 left-3 bg-slate-950/85 backdrop-blur-md rounded-lg p-2.5 border border-slate-800 shadow-xl max-w-[240px] pointer-events-auto",children:[o.jsxs("div",{className:"flex items-center gap-1.5 mb-1",children:[o.jsx("span",{className:"w-2 h-2 rounded-full bg-green-500 animate-pulse"}),o.jsx("span",{className:"text-[11px] font-bold text-slate-200 tracking-wide uppercase",children:e.model})]}),o.jsxs("div",{className:"space-y-1 text-[10px]",children:[o.jsxs("p",{className:"text-slate-400 font-medium",children:["Type: ",o.jsx("span",{className:"text-slate-300 font-semibold",children:e.type?e.type.split("–")[0].trim():"Standard"})]}),o.jsxs("p",{className:"text-slate-400 font-medium",children:["Dimensions: ",o.jsxs("span",{className:"text-slate-300 font-semibold font-mono",children:[e.l," × ",e.w," × ",e.h," ",o.jsx("span",{className:"text-[8px]",children:"mm"})]})]}),o.jsxs("p",{className:"text-slate-400 font-medium",children:["Operating Weight: ",o.jsxs("span",{className:"text-amber-400 font-bold font-mono",children:[e.wt_op||e.wt_total||"—"," ",o.jsx("span",{className:"text-[8px] font-sans",children:"kg"})]})]}),t==="jet_fan"&&o.jsxs("p",{className:"text-slate-400 font-medium",children:["Thrust: ",o.jsxs("span",{className:"text-rose-400 font-bold font-mono",children:[e.thrust_n," ",o.jsx("span",{className:"text-[8px] font-sans",children:"N"})]})]})]})]}),o.jsx("div",{className:"absolute top-3 left-3",children:o.jsx("div",{className:"bg-slate-950/85 backdrop-blur p-1 rounded-lg border border-slate-800 text-[10px] text-slate-400 flex items-center gap-1",children:o.jsx("span",{children:"Drag / Pinch to Zoom Blueprint"})})})]})]})}function m1e({eqKey:t,model:e,isDark:i}){const[r,n]=ue.useState(!1),[a,s]=ue.useState(""),[l,c]=ue.useState({Performance:!0,Dimensions:!0,Weights:!0,Electrical:!0,Connections:!0});if(!e)return null;const d=jx[t]?.models||[],u=lW(t,e),m={Performance:[],Dimensions:[],Weights:[],Electrical:[],Connections:[]};u.forEach(ae=>{m[ae.category]?m[ae.category].push(ae):m.Performance.push(ae)});const y={Performance:{label:"Performance & Capacity",icon:o.jsx(lA,{className:"w-4 h-4"}),color:i?"text-amber-400 bg-amber-500/10":"text-amber-700 bg-amber-100",border:i?"border-amber-500/20":"border-amber-300"},Dimensions:{label:"Physical Dimensions",icon:o.jsx(s$,{className:"w-4 h-4"}),color:i?"text-sky-400 bg-sky-500/10":"text-sky-700 bg-sky-100",border:i?"border-sky-500/20":"border-sky-300"},Weights:{label:"Weights & Structural",icon:o.jsx(IN,{className:"w-4 h-4"}),color:i?"text-purple-400 bg-purple-500/10":"text-purple-700 bg-purple-100",border:i?"border-purple-500/20":"border-purple-300"},Electrical:{label:"Electrical & Acoustic",icon:o.jsx(Eue,{className:"w-4 h-4"}),color:i?"text-rose-400 bg-rose-500/10":"text-rose-700 bg-rose-100",border:i?"border-rose-500/20":"border-rose-300"},Connections:{label:"Piping & Connections",icon:o.jsx(IAe,{className:"w-4 h-4"}),color:i?"text-green-400 bg-green-500/10":"text-green-700 bg-green-100",border:i?"border-green-500/20":"border-green-300"}},h=ae=>c(le=>({...le,[ae]:!le[ae]})),x=()=>{let ae=`📋 HVAC EQUIPMENT DATASHEET: ${e.model}
Equipment Type: ${jx[t]?.label}
─────────────────────────────────────────
`;Object.entries(m).forEach(([le,J])=>{J.length!==0&&(ae+=`
[ ${y[le].label.toUpperCase()} ]
`,J.forEach(ne=>{ae+=`• ${ne.label}: ${ne.value} ${ne.unit||""}
`}))}),ae+=`
Generated via HVAC Master toolkit.`,navigator.clipboard.writeText(ae),n(!0),setTimeout(()=>n(!1),2e3)},w=d.find(ae=>ae.model===a)||null,b=w?lW(t,w):[],v=i?"bg-slate-900/60 border-slate-800":"bg-white border-slate-200",B=i?"bg-slate-900/40 border-slate-800":"bg-slate-50 border-slate-200",D=i?"text-slate-200":"text-slate-800",E=i?"text-slate-400":"text-slate-500",U=i?"text-slate-500":"text-slate-400",k=i?"bg-slate-900/30 border-slate-800":"bg-white border-slate-200",I=i?"bg-slate-900/60 border-slate-800 hover:bg-slate-900/85":"bg-slate-50 border-slate-200 hover:bg-slate-100",L=i?"bg-slate-950/5":"bg-slate-50/50",z=i?"bg-slate-900/5":"bg-white",G=i?"hover:bg-slate-900/20":"hover:bg-sky-50/50",V=i?"bg-sky-500/10 text-sky-400 border-sky-500/15":"bg-sky-100 text-sky-700 border-sky-200",_=i?"text-sky-500/80 bg-sky-500/5 border-sky-500/5":"text-sky-600 bg-sky-50 border-sky-100",Y=i?"bg-sky-500/10 text-sky-400 border-sky-500/10":"bg-sky-100 text-sky-700 border-sky-200",q=i?"bg-purple-500/10 text-purple-400 border-purple-500/10":"bg-purple-100 text-purple-700 border-purple-200",de=i?"bg-slate-950 border-slate-850 text-slate-200":"bg-white border-slate-300 text-slate-800",se=i?"bg-slate-950/60 border-slate-800 text-slate-300":"bg-slate-200 border-slate-300 text-slate-700";return o.jsxs("div",{className:"space-y-6",children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between gap-3 p-4 rounded-2xl border ${v}`,children:[o.jsxs("div",{className:"space-y-1",children:[o.jsxs("h4",{className:`text-sm font-bold tracking-wide uppercase flex items-center gap-1.5 ${D}`,children:[o.jsx("span",{className:"w-2.5 h-2.5 rounded-full bg-emerald-500 animate-pulse"}),"2. Specifications Datasheet"]}),o.jsx("p",{className:`text-xs ${E}`,children:"Technical specification parameters organized for engineering review."})]}),o.jsx("button",{onClick:x,className:`flex items-center gap-1.5 px-3 py-1.5 text-xs font-bold rounded-xl border transition-all cursor-pointer ${i?"bg-slate-850 hover:bg-slate-800 text-slate-300 border-slate-700/60":"bg-slate-100 hover:bg-slate-200 text-slate-700 border-slate-300"}`,children:r?o.jsxs(o.Fragment,{children:[o.jsx(D1,{className:"w-3.5 h-3.5 text-emerald-400"}),o.jsx("span",{className:"text-emerald-500",children:"Copied!"})]}):o.jsxs(o.Fragment,{children:[o.jsx(I0e,{className:"w-3.5 h-3.5 text-sky-400"}),o.jsx("span",{children:"Copy Datasheet"})]})})]}),o.jsxs("div",{className:`rounded-2xl p-4 border space-y-3 ${B}`,children:[o.jsxs("div",{className:"flex flex-col sm:flex-row sm:items-center justify-between gap-3",children:[o.jsxs("div",{className:"space-y-0.5",children:[o.jsx("h5",{className:`text-xs font-bold tracking-wide uppercase flex items-center gap-1.5 ${D}`,children:"⚖️ Field Model Comparer"}),o.jsx("p",{className:`text-[11px] ${U}`,children:"Select any other model from the list to compare specifications side-by-side."})]}),o.jsxs("select",{value:a,onChange:ae=>s(ae.target.value),className:`border rounded-xl px-3 py-2 text-xs font-semibold outline-none min-w-[160px] cursor-pointer ${de} focus:border-sky-500/50`,children:[o.jsx("option",{value:"",children:"-- Choose Compare Model --"}),d.filter(ae=>ae.model!==e.model).map(ae=>o.jsxs("option",{value:ae.model,children:["Compare: ",ae.model]},ae.model))]})]}),w&&o.jsxs("div",{className:`grid grid-cols-3 gap-2 p-2.5 rounded-lg border text-[11px] font-bold ${se}`,children:[o.jsx("div",{className:E,children:"PARAMETER"}),o.jsxs("div",{className:"text-sky-500",children:[e.model," (Selected)"]}),o.jsxs("div",{className:"text-purple-500",children:[w.model," (Compare)"]})]})]}),o.jsx("div",{className:"space-y-4",children:Object.entries(m).map(([ae,le])=>{if(le.length===0)return null;const J=y[ae],ne=l[ae];return o.jsxs("div",{className:`rounded-2xl border overflow-hidden shadow-sm ${k}`,children:[o.jsxs("button",{onClick:()=>h(ae),className:`w-full flex items-center justify-between p-3.5 border-b transition-all text-left cursor-pointer ${I}`,children:[o.jsxs("div",{className:"flex items-center gap-2.5",children:[o.jsx("div",{className:`p-1.5 rounded-lg border ${J.color} ${J.border}`,children:J.icon}),o.jsxs("div",{children:[o.jsx("h5",{className:`text-xs font-bold tracking-wider uppercase ${D}`,children:J.label}),o.jsxs("p",{className:`text-[10px] ${U}`,children:[le.length," specification parameters available"]})]})]}),ne?o.jsx(S0e,{className:`w-4 h-4 ${E}`}):o.jsx(yh,{className:`w-4 h-4 ${E}`})]}),ne&&o.jsx("div",{className:`divide-y ${i?"divide-slate-800/40":"divide-slate-100"}`,children:le.map((Z,N)=>{const re=b.find(O=>O.label===Z.label);return o.jsx("div",{className:`p-3 text-[12px] md:text-sm transition-all ${N%2===0?L:z} ${G}`,children:w?o.jsxs("div",{className:"grid grid-cols-3 gap-2 items-center",children:[o.jsx("span",{className:`font-medium leading-snug ${E}`,children:Z.label}),o.jsxs("div",{className:"flex items-center gap-1",children:[o.jsx("span",{className:`px-2 py-0.5 rounded border text-xs font-bold font-mono ${Y}`,children:String(Z.value)}),Z.unit&&o.jsx("span",{className:`text-[10px] font-medium ${U}`,children:Z.unit})]}),o.jsx("div",{className:"flex items-center gap-1",children:re?o.jsxs(o.Fragment,{children:[o.jsx("span",{className:`px-2 py-0.5 rounded border text-xs font-bold font-mono ${q}`,children:String(re.value)}),re.unit&&o.jsx("span",{className:`text-[10px] font-medium ${U}`,children:re.unit})]}):o.jsx("span",{className:`font-mono ${U}`,children:"—"})})]}):o.jsxs("div",{className:"flex items-center justify-between gap-4",children:[o.jsx("span",{className:`font-semibold leading-relaxed max-w-[50%] ${D}`,children:Z.label}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("span",{className:`px-2.5 py-1 rounded-lg border text-xs sm:text-sm font-black font-mono tracking-wide shadow-inner ${V}`,children:String(Z.value)}),Z.unit&&o.jsx("span",{className:`text-[11px] sm:text-xs font-bold px-2 py-0.5 rounded border uppercase tracking-wider ${_}`,children:Z.unit})]})]})},N)})})]},ae)})})]})}function g1e({isDark:t}){const[e,i]=ue.useState("100"),[r,n]=ue.useState("351.7"),[a,s]=ue.useState("240"),[l,c]=ue.useState("54.5"),[d,u]=ue.useState("4000"),[m,y]=ue.useState("6796"),[h,x]=ue.useState("100"),[w,b]=ue.useState("5"),[v,B]=ue.useState("chw"),D=Z=>{i(Z);const N=parseFloat(Z);isNaN(N)?n(""):n((N*3.51685).toFixed(1))},E=Z=>{n(Z);const N=parseFloat(Z);isNaN(N)?i(""):i((N/3.51685).toFixed(1))},U=Z=>{s(Z);const N=parseFloat(Z);isNaN(N)?c(""):c((N*.22712).toFixed(1))},k=Z=>{c(Z);const N=parseFloat(Z);isNaN(N)?s(""):s((N/.22712).toFixed(1))},I=Z=>{u(Z);const N=parseFloat(Z);isNaN(N)?y(""):y((N*1.69901).toFixed(0))},L=Z=>{y(Z);const N=parseFloat(Z);isNaN(N)?u(""):u((N/1.69901).toFixed(0))},G=(()=>{const Z=parseFloat(h),N=parseFloat(w);if(isNaN(Z)||isNaN(N)||Z<=0||N<=0)return{gpm:"0",m3h:"0"};const re=v==="chw"?24:30,O=N*1.8,ee=Z*re/O;return{gpm:ee.toFixed(1),m3h:(ee*.22712).toFixed(1)}})(),V=t?"bg-slate-900/30 border-slate-800":"bg-white border-slate-200",_=t?"border-slate-800":"border-slate-200",Y=t?"text-slate-200":"text-slate-800",q=t?"text-slate-300":"text-slate-600",de=t?"text-slate-500":"text-slate-400",se=t?"text-slate-400":"text-slate-500",ae=t?"bg-slate-950/60 border-slate-800 text-slate-200":"bg-white border-slate-300 text-slate-800",le=t?"bg-slate-950/60 border-slate-800":"bg-slate-100 border-slate-200",J=t?"bg-slate-950/60 border-slate-800":"bg-slate-100 border-slate-200",ne=t?"bg-slate-900/60 border-slate-800":"bg-white border-slate-200";return o.jsxs("div",{className:"space-y-6",children:[o.jsxs("div",{className:`p-4 rounded-2xl border flex items-center gap-3 ${ne}`,children:[o.jsx("div",{className:"p-2.5 bg-sky-500/10 text-sky-400 rounded-xl border border-sky-500/20",children:o.jsx(IM,{className:"w-5 h-5"})}),o.jsxs("div",{className:"space-y-0.5",children:[o.jsx("h4",{className:`text-xs font-bold tracking-wider uppercase ${Y}`,children:"4. Design Calculator & Converters"}),o.jsx("p",{className:`text-[11px] ${de}`,children:"Fast reference calculations for cooling loads, flow rates, and fan capacities."})]})]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-3 gap-4",children:[o.jsxs("div",{className:`rounded-xl p-4 space-y-3.5 border ${V}`,children:[o.jsxs("div",{className:`flex items-center gap-1.5 border-b pb-2 ${_}`,children:[o.jsx(cT,{className:"w-3.5 h-3.5 text-amber-500"}),o.jsx("h5",{className:`text-[11px] font-bold uppercase tracking-wide ${Y}`,children:"Cooling Load (TR ⇄ kW)"})]}),o.jsxs("div",{className:"space-y-2",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Tons of Refrigeration (TR)"}),o.jsx("input",{type:"number",value:e,onChange:Z=>D(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-amber-500/50 ${ae}`,placeholder:"TR value"})]}),o.jsx("div",{className:"flex justify-center py-0.5",children:o.jsx("span",{className:"text-[10px] bg-amber-500/10 text-amber-600 font-bold px-2 py-0.5 rounded-full border border-amber-500/20",children:"1 TR = 3.517 kW"})}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Kilowatts of Cooling (kW)"}),o.jsx("input",{type:"number",value:r,onChange:Z=>E(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-amber-500/50 ${ae}`,placeholder:"kW value"})]})]})]}),o.jsxs("div",{className:`rounded-xl p-4 space-y-3.5 border ${V}`,children:[o.jsxs("div",{className:`flex items-center gap-1.5 border-b pb-2 ${_}`,children:[o.jsx(cT,{className:"w-3.5 h-3.5 text-sky-500"}),o.jsx("h5",{className:`text-[11px] font-bold uppercase tracking-wide ${Y}`,children:"Water Flow (GPM ⇄ m³/h)"})]}),o.jsxs("div",{className:"space-y-2",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Gallons Per Minute (GPM)"}),o.jsx("input",{type:"number",value:a,onChange:Z=>U(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-sky-500/50 ${ae}`,placeholder:"GPM value"})]}),o.jsx("div",{className:"flex justify-center py-0.5",children:o.jsx("span",{className:"text-[10px] bg-sky-500/10 text-sky-600 font-bold px-2 py-0.5 rounded-full border border-sky-500/20",children:"1 GPM = 0.227 m³/h"})}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Cubic Meter Per Hour (m³/hr)"}),o.jsx("input",{type:"number",value:l,onChange:Z=>k(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-sky-500/50 ${ae}`,placeholder:"m³/h value"})]})]})]}),o.jsxs("div",{className:`rounded-xl p-4 space-y-3.5 border ${V}`,children:[o.jsxs("div",{className:`flex items-center gap-1.5 border-b pb-2 ${_}`,children:[o.jsx(cT,{className:"w-3.5 h-3.5 text-green-500"}),o.jsx("h5",{className:`text-[11px] font-bold uppercase tracking-wide ${Y}`,children:"Airflow (CFM ⇄ m³/h)"})]}),o.jsxs("div",{className:"space-y-2",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Cubic Feet Per Minute (CFM)"}),o.jsx("input",{type:"number",value:d,onChange:Z=>I(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-green-500/50 ${ae}`,placeholder:"CFM value"})]}),o.jsx("div",{className:"flex justify-center py-0.5",children:o.jsx("span",{className:"text-[10px] bg-green-500/10 text-green-600 font-bold px-2 py-0.5 rounded-full border border-green-500/20",children:"1 CFM = 1.699 m³/h"})}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1 ${se}`,children:"Cubic Meter Per Hour (m³/hr)"}),o.jsx("input",{type:"number",value:m,onChange:Z=>L(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-green-500/50 ${ae}`,placeholder:"m³/h value"})]})]})]})]}),o.jsxs("div",{className:`rounded-xl p-4 space-y-4 border ${V}`,children:[o.jsxs("div",{className:`flex items-center gap-2 border-b pb-3 ${_}`,children:[o.jsx(T0e,{className:"w-4 h-4 text-sky-400"}),o.jsxs("div",{children:[o.jsx("h5",{className:`text-[12px] font-bold uppercase tracking-wider ${Y}`,children:"Design Water Flow Estimator (TR Based)"}),o.jsx("p",{className:`text-[10px] ${de}`,children:"Instantly size primary pumps, cooling towers, and chillers based on required thermal cooling capacity."})]})]}),o.jsxs("div",{className:"grid grid-cols-1 sm:grid-cols-3 gap-4",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1.5 ${se}`,children:"Required Cooling Load (TR)"}),o.jsx("input",{type:"number",value:h,onChange:Z=>x(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-sky-500/50 ${ae}`,placeholder:"e.g., 100"})]}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1.5 ${se}`,children:"Temp Differential (ΔT °C)"}),o.jsx("input",{type:"number",step:"0.1",value:w,onChange:Z=>b(Z.target.value),className:`w-full border rounded-lg px-3 py-2 text-xs sm:text-sm font-bold font-mono outline-none focus:border-sky-500/50 ${ae}`,placeholder:"Typical is 5°C"})]}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block mb-1.5 ${se}`,children:"Water Loop Type"}),o.jsxs("div",{className:`flex rounded-lg p-0.5 border ${le}`,children:[o.jsx("button",{onClick:()=>B("chw"),className:`flex-1 py-1.5 text-xs font-bold rounded transition-all cursor-pointer ${v==="chw"?"bg-sky-500 text-white shadow":q}`,children:"Chilled Water"}),o.jsx("button",{onClick:()=>B("cdw"),className:`flex-1 py-1.5 text-xs font-bold rounded transition-all cursor-pointer ${v==="cdw"?"bg-amber-500 text-white shadow":q}`,children:"Condenser Water"})]})]})]}),o.jsxs("div",{className:`p-4 rounded-xl border grid grid-cols-2 gap-4 divide-x text-center ${J} ${t?"divide-slate-800":"divide-slate-200"}`,children:[o.jsxs("div",{className:"space-y-1",children:[o.jsx("span",{className:`text-[10px] font-bold uppercase tracking-wider block ${se}`,children:"Estimated Loop Flow (GPM)"}),o.jsxs("span",{className:"text-xl sm:text-2xl font-black font-mono text-sky-500 block",children:[G.gpm," ",o.jsx("span",{className:`text-xs font-sans font-bold ${de}`,children:"GPM"})]}),o.jsxs("span",{className:`text-[9px] block ${de}`,children:["Based on ",v==="chw"?"24 GPM/TR heat factor":"30 GPM/TR heat factor"]})]}),o.jsxs("div",{className:"space-y-1",children:[o.jsx("span",{className:`text-[10px] font-bold uppercase tracking-wider block ${se}`,children:"Estimated Flow (m³/hr)"}),o.jsxs("span",{className:"text-xl sm:text-2xl font-black font-mono text-emerald-500 block",children:[G.m3h," ",o.jsx("span",{className:`text-xs font-sans font-bold ${de}`,children:"m³/h"})]}),o.jsx("span",{className:`text-[9px] block ${de}`,children:"Calculated metric conversion equivalent"})]})]})]})]})}function h1e({theme:t}){const e=t==="dark",[i,r]=ue.useState("cooling_tower"),[n,a]=ue.useState("100"),[s,l]=ue.useState("tr"),[c,d]=ue.useState(null),[u,m]=ue.useState(""),y=jx[i],h=y.inputModes.find(fe=>fe.key===s)||y.inputModes[0],x=ue.useRef(null),w=ue.useRef(null),b=ue.useRef(null),v=ue.useRef(null),B=ue.useRef(null),D=fe=>{fe.current&&fe.current.scrollIntoView({behavior:"smooth",block:"start"})};ue.useEffect(()=>{d(n?A1e(i,n,s):null)},[i,n,s]);const E=fe=>{r(fe),m("");const We=jx[fe].inputModes[0];l(We.key),a({cooling_tower:"100",chiller_wc:"200",chiller_ac:"150",ahu:"6000",tfa:"3000",hru:"4000",pump_chw:"350",exhaust_fan:"3000",fresh_air_fan:"4000",fcu:"800",jet_fan:"30"}[fe]||"100")},U=fe=>{l(fe),a({tr:"150",kw:"500",gpm:"300",cfm:"4000",m3h:"80",chw_gpm:"240",cdw_gpm:"300",thrust:"30"}[fe]||"100")},k=ue.useMemo(()=>{const fe=y.models;if(!u.trim())return fe;const Pe=u.toLowerCase();return fe.filter(We=>We.model.toLowerCase().includes(Pe)||We.type&&We.type.toLowerCase().includes(Pe))},[y,u]),I=e?"bg-slate-950 text-slate-100":"bg-slate-50 text-slate-900",L=e?"bg-slate-900/90 border-slate-800":"bg-white/95 border-slate-200",z=e?"bg-slate-950/80 border-slate-900":"bg-white/90 border-slate-200",G=e?"bg-slate-800/60 hover:bg-slate-800 border-slate-700/50 text-slate-300":"bg-slate-100 hover:bg-slate-200 border-slate-300 text-slate-600",V=e?"bg-slate-900/10 border-slate-900":"bg-slate-100/30 border-slate-200",_=e?"bg-slate-900/30 border-slate-900":"bg-white border-slate-200",Y=e?"text-slate-200":"text-slate-800",q=e?"text-slate-400":"text-slate-500",de=e?"bg-slate-950 border-slate-800 text-white":"bg-slate-50 border-slate-300 text-slate-800",se=e?"bg-slate-950 border-slate-800 text-slate-400 hover:text-slate-200":"bg-white border-slate-200 text-slate-500 hover:text-slate-800",ae=e?"bg-sky-500/5 border-sky-500/15":"bg-sky-50 border-sky-200",le=e?"border-slate-800 bg-slate-900/20":"border-slate-200 bg-white",J=e?"bg-slate-900/60 border-slate-800 text-slate-400":"bg-slate-100 border-slate-200 text-slate-600",ne=e?"hover:bg-sky-500/5":"hover:bg-sky-50",Z=e?"divide-slate-800/40":"divide-slate-100",N=e?"text-slate-400":"text-slate-500",re=e?"text-slate-300":"text-slate-700",O=e?"bg-slate-800 text-slate-300 border-slate-700/60 hover:bg-sky-500 hover:text-white hover:border-sky-500":"bg-slate-100 text-slate-600 border-slate-300 hover:bg-sky-500 hover:text-white hover:border-sky-500",ee=e?"bg-slate-900/40 border-slate-800 text-slate-300":"bg-white border-slate-200 text-slate-600",ce=e?"bg-slate-950/60 border-slate-800":"bg-white border-slate-300",pe=e?"bg-slate-900/60 border-slate-800":"bg-white border-slate-200";return o.jsxs("div",{className:`min-h-screen flex flex-col font-sans transition-colors duration-300 ${I}`,children:[o.jsxs("header",{className:`sticky top-0 z-30 px-4 py-3 border-b flex items-center justify-between shadow-sm backdrop-blur-md ${L}`,children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:"w-10 h-10 rounded-xl bg-gradient-to-br from-sky-500 to-indigo-600 flex items-center justify-center text-white font-bold text-xl shadow-md shadow-sky-500/25",children:"❄️"}),o.jsxs("div",{children:[o.jsx("h1",{className:`text-sm font-extrabold tracking-wider uppercase leading-tight ${Y}`,children:"HVAC Selector Pro"}),o.jsx("p",{className:"text-[10px] text-sky-500 font-bold tracking-widest uppercase",children:"Machine Database v2.0"})]})]}),o.jsx("div",{className:"flex items-center gap-2",children:o.jsxs("div",{className:"hidden sm:flex items-center gap-1.5 px-2.5 py-1 rounded-full text-[10px] font-bold bg-emerald-500/10 text-emerald-500 border border-emerald-500/20",children:[o.jsx("span",{className:"w-1.5 h-1.5 rounded-full bg-emerald-500 animate-pulse"}),o.jsx("span",{children:"Site Mode Active"})]})})]}),o.jsxs("div",{className:`sticky top-[58px] z-20 px-4 py-2 border-b flex overflow-x-auto gap-2 scrollbar-none backdrop-blur shadow ${z}`,children:[o.jsxs("span",{className:"text-[10px] font-extrabold text-sky-500 flex items-center gap-1 uppercase shrink-0",children:[o.jsx(WAe,{className:"w-3.5 h-3.5"})," Jump:"]}),o.jsx("button",{onClick:()=>D(x),className:`px-3 py-1 rounded-full text-[10px] font-bold border whitespace-nowrap cursor-pointer ${G}`,children:"📐 GAD Blueprint"}),o.jsx("button",{onClick:()=>D(w),className:`px-3 py-1 rounded-full text-[10px] font-bold border whitespace-nowrap cursor-pointer ${G}`,children:"⚙️ Tech Datasheet"}),o.jsx("button",{onClick:()=>D(b),className:`px-3 py-1 rounded-full text-[10px] font-bold border whitespace-nowrap cursor-pointer ${G}`,children:"📋 All Sizes List"}),o.jsx("button",{onClick:()=>D(v),className:`px-3 py-1 rounded-full text-[10px] font-bold border whitespace-nowrap cursor-pointer ${G}`,children:"📊 Design Tools"}),o.jsx("button",{onClick:()=>D(B),className:`px-3 py-1 rounded-full text-[10px] font-bold border whitespace-nowrap cursor-pointer ${G}`,children:"⚠️ Legal Disclaimer"})]}),o.jsx("nav",{className:`flex overflow-x-auto gap-2 px-4 py-3.5 scrollbar-none border-b shadow-inner ${V}`,children:Object.entries(jx).map(([fe,Pe])=>{const We=i===fe;return o.jsxs("button",{onClick:()=>E(fe),className:`flex items-center gap-1.5 px-4 py-2.5 rounded-xl text-xs font-black tracking-wide uppercase transition-all whitespace-nowrap active:scale-95 cursor-pointer border ${We?"bg-sky-500 border-sky-400 text-white shadow-lg shadow-sky-500/25":e?"bg-slate-900 border-slate-800/85 text-slate-400 hover:text-slate-200 hover:border-slate-700":"bg-white border-slate-200 text-slate-600 hover:text-slate-900 hover:border-slate-300 shadow-sm"}`,children:[o.jsx("span",{className:"text-base",children:Pe.icon}),o.jsx("span",{children:Pe.label})]},fe)})}),o.jsxs("section",{className:`p-4 border-b ${_}`,children:[o.jsxs("div",{className:"max-w-4xl mx-auto grid grid-cols-1 md:grid-cols-2 gap-5",children:[o.jsxs("div",{className:"space-y-2",children:[o.jsxs("label",{className:`text-[10px] font-bold uppercase tracking-wider flex items-center gap-1 ${q}`,children:[o.jsx(Hue,{className:"w-3.5 h-3.5 text-sky-400"}),"1. Choose Selection Parameter Unit"]}),o.jsx("div",{className:"flex flex-wrap gap-1.5",children:y.inputModes.map(fe=>o.jsx("button",{onClick:()=>U(fe.key),className:`px-3 py-1.5 rounded-lg text-xs font-black border transition-all active:scale-95 cursor-pointer ${s===fe.key?"bg-sky-500/10 border-sky-500 text-sky-500":se}`,children:fe.label},fe.key))})]}),o.jsxs("div",{className:"space-y-2",children:[o.jsx("label",{className:`text-[10px] font-bold uppercase tracking-wider block ${q}`,children:"2. Enter Design Specification Value"}),o.jsxs("div",{className:"relative flex items-center gap-2",children:[o.jsx("input",{type:"number",placeholder:`Enter capacity load in ${h.label}...`,value:n,onChange:fe=>a(fe.target.value),className:`w-full px-3 py-2.5 rounded-xl border font-black text-sm sm:text-base outline-none focus:ring-2 focus:ring-sky-500/25 transition-all ${de}`}),o.jsx("span",{className:`absolute right-3 text-xs font-bold uppercase tracking-widest pointer-events-none ${q}`,children:h.label})]})]})]}),c&&o.jsx("div",{className:"max-w-4xl mx-auto mt-4",children:o.jsx("div",{className:`p-3.5 rounded-xl border flex items-center justify-between gap-3 ${ae}`,children:o.jsxs("div",{className:"flex items-center gap-2.5",children:[o.jsx(Km,{className:"w-5 h-5 text-emerald-500 shrink-0"}),o.jsxs("div",{className:"space-y-0.5",children:[o.jsx("span",{className:`text-[10px] font-bold uppercase tracking-wide ${q}`,children:"Standard Size Selected"}),o.jsxs("div",{className:"flex items-center gap-1.5 flex-wrap",children:[o.jsx("span",{className:`text-sm font-black tracking-wide uppercase ${Y}`,children:c.model}),o.jsx("span",{className:`text-xs ${q}`,children:"•"}),o.jsx("span",{className:`text-xs font-semibold ${q}`,children:c.type||"Standard HVAC Unit"})]})]})]})})})]}),o.jsxs("main",{className:"flex-1 p-4 max-w-5xl w-full mx-auto space-y-12 pb-24",children:[o.jsx("div",{ref:x,className:"scroll-mt-36",children:o.jsx(p1e,{eqKey:i,model:c,color:y.color,isDark:e})}),o.jsx("div",{ref:w,className:"scroll-mt-36",children:o.jsx(m1e,{eqKey:i,model:c,isDark:e})}),o.jsxs("div",{ref:b,className:"scroll-mt-36 space-y-4",children:[o.jsxs("div",{className:`p-4 rounded-2xl border flex flex-col sm:flex-row sm:items-center justify-between gap-3 ${pe}`,children:[o.jsxs("div",{className:"space-y-0.5",children:[o.jsx("h4",{className:`text-xs font-bold tracking-wider uppercase flex items-center gap-2 ${Y}`,children:"📋 3. Standard Model Sizing Reference Sheet"}),o.jsx("p",{className:`text-[11px] ${q}`,children:"Tap any row below to instantly select and generate GAD drawing blueprints."})]}),o.jsxs("div",{className:`flex items-center gap-2 px-3 py-1.5 rounded-xl border max-w-xs w-full ${ce}`,children:[o.jsx(TR,{className:`w-4 h-4 shrink-0 ${q}`}),o.jsx("input",{type:"text",placeholder:"Search models...",value:u,onChange:fe=>m(fe.target.value),className:`w-full bg-transparent border-none outline-none text-xs font-semibold placeholder-slate-400 ${Y}`})]})]}),o.jsx("div",{className:`border rounded-2xl overflow-hidden shadow-sm ${le}`,children:o.jsx("div",{className:"overflow-x-auto",children:o.jsxs("table",{className:"w-full text-left border-collapse",children:[o.jsx("thead",{children:o.jsxs("tr",{className:`text-[10px] font-bold tracking-wider uppercase border-b ${J}`,children:[o.jsx("th",{className:"p-3",children:"Model No"}),o.jsx("th",{className:"p-3",children:"Design Capacity"}),o.jsx("th",{className:"p-3",children:"Dimensions (L×W×H)"}),o.jsx("th",{className:"p-3 text-right",children:"Operating Weight"}),o.jsx("th",{className:"p-3 text-right",children:"Electrical FLA"}),o.jsx("th",{className:"p-3 text-center",children:"Action"})]})}),o.jsx("tbody",{className:`divide-y text-[12px] sm:text-sm ${Z}`,children:k.length===0?o.jsx("tr",{children:o.jsx("td",{colSpan:6,className:`text-center p-8 font-medium ${q}`,children:"No models matched your search query. Try another keyword."})}):k.map(fe=>{const Pe=c?.model===fe.model;let We="—";return i==="cooling_tower"||i.startsWith("chiller")||i==="fcu"?We=`${fe.cap_tr} TR`:i==="pump_chw"?We=`${fe.gpm} GPM`:i==="jet_fan"?We=`${fe.thrust_n} N / ${fe.cfm} CFM`:We=`${fe.cfm} CFM`,o.jsxs("tr",{onClick:()=>{i==="cooling_tower"||i.startsWith("chiller")||i==="fcu"?(l("tr"),a(String(fe.cap_tr))):i==="jet_fan"?(l("thrust"),a(String(fe.thrust_n))):i==="ahu"||i==="tfa"||i==="hru"||i.endsWith("fan")?(l("cfm"),a(String(fe.cfm))):i==="pump_chw"&&(l("gpm"),a(String(fe.gpm))),D(x)},className:`transition-all cursor-pointer ${ne} ${Pe?e?"bg-sky-500/10 border-l-4 border-l-sky-500 font-bold text-sky-400":"bg-sky-50 border-l-4 border-l-sky-500 font-bold":""}`,children:[o.jsx("td",{className:"p-3 font-bold text-sky-500",children:fe.model}),o.jsx("td",{className:`p-3 font-bold ${Y}`,children:We}),o.jsxs("td",{className:`p-3 font-mono text-xs ${N}`,children:[fe.l,"×",fe.w,"×",fe.h," ",o.jsx("span",{className:"text-[10px]",children:"mm"})]}),o.jsxs("td",{className:`p-3 text-right font-mono font-bold ${re}`,children:[fe.wt_op||fe.wt_total||fe.wt_dry||"—"," kg"]}),o.jsx("td",{className:`p-3 text-right font-mono font-bold ${re}`,children:fe.fla?`${fe.fla} A`:"—"}),o.jsx("td",{className:"p-3 text-center",children:o.jsxs("span",{className:`inline-flex items-center gap-1 text-[10px] font-black px-2 py-1 rounded border uppercase transition-all ${O}`,children:["Load GAD ",o.jsx(Zg,{className:"w-3 h-3"})]})})]},fe.model)})})]})})})]}),o.jsx("div",{ref:v,className:"scroll-mt-36",children:o.jsx(g1e,{isDark:e})}),o.jsx("div",{ref:B,className:"scroll-mt-36 space-y-4",children:o.jsxs("div",{className:`p-5 rounded-2xl border leading-relaxed text-xs sm:text-sm whitespace-pre-wrap font-sans ${ee}`,children:[o.jsxs("h4",{className:"text-sm font-extrabold text-amber-500 uppercase tracking-widest mb-4 flex items-center gap-2",children:[o.jsx(Eu,{className:"w-5 h-5"}),"5. Engineering Disclaimer & Reference Notes"]}),u1e]})})]})]})}const uv=[{type:"Split AC – Indoor (Fan Coil / IDU)",units:[{model:"0.75 TR Split IDU",capacity_tr:.75,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.4,power_input_kw:.09,mca:1,mop:6},{model:"1.0 TR Split IDU",capacity_tr:1,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.5,power_input_kw:.11,mca:1.5,mop:6},{model:"1.5 TR Split IDU",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.6,power_input_kw:.14,mca:2,mop:6},{model:"2.0 TR Split IDU",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.7,power_input_kw:.16,mca:2,mop:10}]},{type:"Split AC – Outdoor Unit (ODU)",units:[{model:"0.75 TR Split ODU",capacity_tr:.75,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:3.5,starting_current_a:18,power_input_kw:.75,mca:5,mop:16},{model:"1.0 TR Split ODU",capacity_tr:1,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:4.5,starting_current_a:22,power_input_kw:.98,mca:6.5,mop:20},{model:"1.5 TR Split ODU",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:6.5,starting_current_a:30,power_input_kw:1.45,mca:9,mop:25,ref:"HH26-K7X2"},{model:"2.0 TR Split ODU",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:8.8,starting_current_a:40,power_input_kw:1.95,mca:12,mop:32},{model:"2.5 TR Split ODU",capacity_tr:2.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:11,starting_current_a:50,power_input_kw:2.4,mca:15,mop:40},{model:"3.0 TR Split ODU",capacity_tr:3,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:5.5,starting_current_a:28,power_input_kw:3.2,mca:8,mop:20}]},{type:"Cassette AC (4-Way) – ODU",units:[{model:"1.5 TR Cassette ODU",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:6.8,starting_current_a:32,power_input_kw:1.5,mca:9.5,mop:25},{model:"2.0 TR Cassette ODU",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:9,starting_current_a:42,power_input_kw:2,mca:12.5,mop:32},{model:"2.5 TR Cassette ODU",capacity_tr:2.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:11.5,starting_current_a:52,power_input_kw:2.55,mca:16,mop:40},{model:"3.0 TR Cassette ODU",capacity_tr:3,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:5.8,starting_current_a:30,power_input_kw:3.3,mca:8.5,mop:25},{model:"4.0 TR Cassette ODU",capacity_tr:4,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:7.5,starting_current_a:38,power_input_kw:4.2,mca:11,mop:32},{model:"5.0 TR Cassette ODU",capacity_tr:5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:9.2,starting_current_a:46,power_input_kw:5.2,mca:13.5,mop:40}]},{type:"Ductable / Ducted Split Unit (AHU type DX)",units:[{model:"2.0 TR Ductable",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:9.5,starting_current_a:45,power_input_kw:2.1,mca:13,mop:32,notes:"IDU fan: ~0.37kW extra"},{model:"3.0 TR Ductable",capacity_tr:3,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:5.8,starting_current_a:28,power_input_kw:3.2,mca:8.5,mop:25,notes:"IDU fan: ~0.55kW extra",ref:"HH26-Q4M9"},{model:"4.0 TR Ductable",capacity_tr:4,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:7.8,starting_current_a:38,power_input_kw:4.3,mca:11.5,mop:32,notes:"IDU fan: ~0.75kW extra"},{model:"5.0 TR Ductable",capacity_tr:5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:9.5,starting_current_a:46,power_input_kw:5.3,mca:14,mop:40,notes:"IDU fan: ~0.75kW extra"},{model:"6.0 TR Ductable",capacity_tr:6,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:11.5,starting_current_a:55,power_input_kw:6.4,mca:17,mop:50,notes:"IDU fan: ~1.1kW extra"},{model:"7.5 TR Ductable",capacity_tr:7.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:14.5,starting_current_a:68,power_input_kw:8,mca:21,mop:63,notes:"IDU fan: ~1.5kW extra",ref:"HH26-T2B6"},{model:"10.0 TR Ductable",capacity_tr:10,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:18.5,starting_current_a:88,power_input_kw:10.5,mca:27,mop:80,notes:"IDU fan: ~2.2kW extra"},{model:"12.5 TR Ductable",capacity_tr:12.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:23,starting_current_a:108,power_input_kw:13,mca:33,mop:100,notes:"IDU fan: ~2.2kW extra"},{model:"15.0 TR Ductable",capacity_tr:15,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:27.5,starting_current_a:130,power_input_kw:15.5,mca:40,mop:125,notes:"IDU fan: ~3.0kW extra"}]},{type:"Package Unit (Rooftop / Floor Mounted DX)",units:[{model:"5.0 TR Package Unit",capacity_tr:5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:12,starting_current_a:58,power_input_kw:6.5,mca:17.5,mop:50},{model:"7.5 TR Package Unit",capacity_tr:7.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:17,starting_current_a:80,power_input_kw:9,mca:25,mop:63},{model:"10.0 TR Package Unit",capacity_tr:10,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:22,starting_current_a:104,power_input_kw:12,mca:32,mop:80},{model:"12.5 TR Package Unit",capacity_tr:12.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:27,starting_current_a:128,power_input_kw:14.8,mca:39,mop:100},{model:"15.0 TR Package Unit",capacity_tr:15,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:31,starting_current_a:148,power_input_kw:17.5,mca:45,mop:125},{model:"20.0 TR Package Unit",capacity_tr:20,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:40,starting_current_a:190,power_input_kw:22.5,mca:58,mop:160}]}],uT=[{type:"Hi-Wall Unit",units:[{model:"CHW-HW-1.0 TR",capacity_tr:1,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.45,power_input_kw:.1,mca:1.5,mop:6},{model:"CHW-HW-1.5 TR",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.6,power_input_kw:.13,mca:2,mop:6},{model:"CHW-HW-2.0 TR",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.75,power_input_kw:.16,mca:2.5,mop:10}]},{type:"Cassette (4-Way)",units:[{model:"CHW-CAS-1.5 TR",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.65,power_input_kw:.14,mca:2,mop:10},{model:"CHW-CAS-2.0 TR",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.85,power_input_kw:.18,mca:3,mop:10},{model:"CHW-CAS-3.0 TR",capacity_tr:3,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.2,power_input_kw:.25,mca:4,mop:16},{model:"CHW-CAS-4.0 TR",capacity_tr:4,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.5,power_input_kw:.32,mca:5,mop:16}]},{type:"1-Way Cassette",units:[{model:"1-Way 0.75 TR",capacity_tr:.75,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.35,power_input_kw:.08,mca:1,mop:6},{model:"1-Way 1.0 TR",capacity_tr:1,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.45,power_input_kw:.1,mca:1.5,mop:6}]},{type:"CSU (Ceiling Suspended)",units:[{model:"CSU 2.0 TR",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.9,power_input_kw:.2,mca:2.5,mop:10},{model:"CSU 3.0 TR",capacity_tr:3,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.3,power_input_kw:.28,mca:4,mop:16}]},{type:"AHU (Air Handling Unit)",units:[{model:"AHU 2000 CFM",capacity_tr:5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:2.5,power_input_kw:1.1,mca:4,mop:10},{model:"AHU 4000 CFM",capacity_tr:10,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:4.2,power_input_kw:2.2,mca:7,mop:20},{model:"AHU 8000 CFM",capacity_tr:20,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:8.5,power_input_kw:4.5,mca:13,mop:32}]},{type:"Fan Coil Unit – FCU (2 Pipe / 4 Pipe)",units:[{model:"200 CFM FCU",capacity_tr:.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.3,power_input_kw:.06,mca:1,mop:6,notes:"Fan motor only"},{model:"300 CFM FCU",capacity_tr:.75,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.35,power_input_kw:.075,mca:1,mop:6,notes:"Fan motor only"},{model:"400 CFM FCU",capacity_tr:1,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.45,power_input_kw:.1,mca:1.5,mop:6,notes:"Fan motor only"},{model:"600 CFM FCU",capacity_tr:1.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.6,power_input_kw:.13,mca:2,mop:10,notes:"Fan motor only",ref:"HH26-R8N3"},{model:"800 CFM FCU",capacity_tr:2,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.75,power_input_kw:.16,mca:2.5,mop:10,notes:"Fan motor only"},{model:"1000 CFM FCU",capacity_tr:2.5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:.9,power_input_kw:.2,mca:3,mop:10,notes:"Fan motor only"},{model:"1200 CFM FCU",capacity_tr:3,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.1,power_input_kw:.24,mca:3.5,mop:16,notes:"Fan motor only"},{model:"1600 CFM FCU",capacity_tr:4,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.4,power_input_kw:.31,mca:4.5,mop:16,notes:"Fan motor only"},{model:"2000 CFM FCU",capacity_tr:5,voltage:"220-240V",phase:"Single Phase",frequency:"50 Hz",running_current_a:1.7,power_input_kw:.37,mca:5.5,mop:20,notes:"Fan motor only"}]},{type:"Air Handling Unit – AHU (Chilled Water)",units:[{model:"2000 CFM AHU",capacity_tr:5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:2.2,power_input_kw:1.1,mca:3.5,mop:10,notes:"Fan motor only; add controls load",ref:"HH26-W5C1"},{model:"3000 CFM AHU",capacity_tr:7.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:3,power_input_kw:1.5,mca:5,mop:16,notes:"Fan motor only; add controls load"},{model:"4000 CFM AHU",capacity_tr:10,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:3.8,power_input_kw:2.2,mca:6.5,mop:20,notes:"Fan motor only; add controls load"},{model:"5000 CFM AHU",capacity_tr:12.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:4.8,power_input_kw:2.75,mca:8,mop:25,notes:"Fan motor only; add controls load"},{model:"6000 CFM AHU",capacity_tr:15,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:5.8,power_input_kw:3.3,mca:9.5,mop:25,notes:"Fan motor only; add controls load"},{model:"8000 CFM AHU",capacity_tr:20,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:7.5,power_input_kw:4.4,mca:12,mop:32,notes:"Fan motor only; add controls load"},{model:"10000 CFM AHU",capacity_tr:25,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:9.5,power_input_kw:5.5,mca:15,mop:40,notes:"Fan motor only; add controls load"},{model:"12000 CFM AHU",capacity_tr:30,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:11.5,power_input_kw:6.6,mca:18,mop:50,notes:"Fan motor only; add controls load"},{model:"15000 CFM AHU",capacity_tr:37.5,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:14.5,power_input_kw:8.25,mca:22,mop:63,notes:"Fan motor only; add controls load"},{model:"20000 CFM AHU",capacity_tr:50,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:18.5,power_input_kw:11,mca:28,mop:80,notes:"Fan motor only; add controls load"}]},{type:"TFA (Treated Fresh Air)",units:[{model:"TFA 1000 CFM",capacity_tr:3,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:1.8,power_input_kw:.75,mca:3,mop:10},{model:"TFA 3000 CFM",capacity_tr:8,voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",running_current_a:3.5,power_input_kw:1.5,mca:5.5,mop:16}]}],f1e=[{type:"Air Cooled Chiller (Scroll / Screw Compressor)",units:[{model:"10 TR Air Cooled Chiller",capacity_tr:10,chiller_type:"Air Cooled",compressor_type:"Scroll",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:18.5,starting_current_a:90,power_input_kw:11.5,cop:2.8,eer:9.5,mca:27,mop:80},{model:"15 TR Air Cooled Chiller",capacity_tr:15,chiller_type:"Air Cooled",compressor_type:"Scroll",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:27,starting_current_a:132,power_input_kw:17,cop:2.8,eer:9.5,mca:39,mop:100},{model:"20 TR Air Cooled Chiller",capacity_tr:20,chiller_type:"Air Cooled",compressor_type:"Scroll",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:34.5,starting_current_a:168,power_input_kw:22,cop:2.9,eer:9.8,mca:50,mop:160},{model:"30 TR Air Cooled Chiller",capacity_tr:30,chiller_type:"Air Cooled",compressor_type:"Scroll",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:50,starting_current_a:240,power_input_kw:32,cop:2.9,eer:9.8,mca:72,mop:200},{model:"40 TR Air Cooled Chiller",capacity_tr:40,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:66,starting_current_a:310,power_input_kw:42,cop:3,eer:10.2,mca:95,mop:250},{model:"50 TR Air Cooled Chiller",capacity_tr:50,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:80,starting_current_a:380,power_input_kw:52,cop:3,eer:10.2,mca:116,mop:315},{model:"60 TR Air Cooled Chiller",capacity_tr:60,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:95,starting_current_a:450,power_input_kw:62,cop:3.1,eer:10.5,mca:138,mop:400},{model:"80 TR Air Cooled Chiller",capacity_tr:80,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:126,starting_current_a:595,power_input_kw:82,cop:3.1,eer:10.5,mca:183,mop:500,notes:"Separate condenser fan circuit req."},{model:"100 TR Air Cooled Chiller",capacity_tr:100,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:156,starting_current_a:738,power_input_kw:102,cop:3.2,eer:10.9,mca:226,mop:630,notes:"Separate condenser fan circuit req."},{model:"120 TR Air Cooled Chiller",capacity_tr:120,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:185,starting_current_a:875,power_input_kw:122,cop:3.2,eer:10.9,mca:268,mop:800,notes:"Separate condenser fan circuit req."},{model:"150 TR Air Cooled Chiller",capacity_tr:150,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:228,starting_current_a:1080,power_input_kw:150,cop:3.3,eer:11.3,mca:330,mop:1e3,notes:"Separate condenser fan circuit req."},{model:"200 TR Air Cooled Chiller",capacity_tr:200,chiller_type:"Air Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:300,starting_current_a:1420,power_input_kw:198,cop:3.4,eer:11.6,mca:435,mop:1250,notes:"Dual circuit; separate condenser fans"}]},{type:"Water Cooled Chiller (Screw / Centrifugal Compressor)",units:[{model:"30 TR WC Chiller (Scroll)",capacity_tr:30,chiller_type:"Water Cooled",compressor_type:"Scroll",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:40,starting_current_a:190,power_input_kw:25.5,cop:4.5,eer:15.3,mca:58,mop:160,notes:"Excl. cooling tower & pump loads"},{model:"50 TR WC Chiller (Screw)",capacity_tr:50,chiller_type:"Water Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:60,starting_current_a:285,power_input_kw:38,cop:4.8,eer:16.4,mca:87,mop:250,notes:"Excl. cooling tower & pump loads"},{model:"80 TR WC Chiller (Screw)",capacity_tr:80,chiller_type:"Water Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:94,starting_current_a:445,power_input_kw:60,cop:4.8,eer:16.4,mca:136,mop:400,notes:"Excl. cooling tower & pump loads"},{model:"100 TR WC Chiller (Screw)",capacity_tr:100,chiller_type:"Water Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:116,starting_current_a:550,power_input_kw:74,cop:5,eer:17,mca:168,mop:500,notes:"Excl. cooling tower & pump loads"},{model:"150 TR WC Chiller (Screw)",capacity_tr:150,chiller_type:"Water Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:168,starting_current_a:795,power_input_kw:107,cop:5.1,eer:17.4,mca:243,mop:630,notes:"Excl. cooling tower & pump loads"},{model:"200 TR WC Chiller (Screw)",capacity_tr:200,chiller_type:"Water Cooled",compressor_type:"Screw",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:220,starting_current_a:1040,power_input_kw:140,cop:5.2,eer:17.7,mca:319,mop:800,notes:"Excl. cooling tower & pump loads"},{model:"250 TR WC Chiller (Centrifugal)",capacity_tr:250,chiller_type:"Water Cooled",compressor_type:"Centrifugal",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:265,starting_current_a:1255,power_input_kw:168,cop:5.8,eer:19.8,mca:384,mop:1e3,notes:"Excl. cooling tower & pump loads"},{model:"300 TR WC Chiller (Centrifugal)",capacity_tr:300,chiller_type:"Water Cooled",compressor_type:"Centrifugal",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:316,starting_current_a:1500,power_input_kw:200,cop:5.9,eer:20.1,mca:458,mop:1250,notes:"Excl. cooling tower & pump loads"},{model:"400 TR WC Chiller (Centrifugal)",capacity_tr:400,chiller_type:"Water Cooled",compressor_type:"Centrifugal",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:408,starting_current_a:1935,power_input_kw:258,cop:6,eer:20.5,mca:591,mop:1600,notes:"Excl. cooling tower & pump loads"},{model:"500 TR WC Chiller (Centrifugal)",capacity_tr:500,chiller_type:"Water Cooled",compressor_type:"Centrifugal",voltage:"380-415V",phase:"Three Phase",frequency:"50 Hz",full_load_current_a:502,starting_current_a:2380,power_input_kw:318,cop:6.1,eer:20.8,mca:728,mop:2e3,notes:"Excl. cooling tower & pump loads"}]}],pT=[{key:"split",label:"Split AC",outdoor:uv.filter(t=>t.type.includes("Split AC")&&t.type.includes("Outdoor"))},{key:"cassette",label:"Cassette AC",outdoor:uv.filter(t=>t.type.includes("Cassette AC"))},{key:"ductable",label:"Ductable DX",outdoor:uv.filter(t=>t.type.includes("Ductable"))},{key:"package",label:"Package Unit",outdoor:uv.filter(t=>t.type.includes("Package Unit"))}];function y1e({theme:t}){const[e,i]=ue.useState("split"),[r,n]=ue.useState(""),[a,s]=ue.useState(""),[l,c]=ue.useState(null),d=t==="dark",u=ue.useMemo(()=>pT.find(k=>k.key===e)??pT[0],[e]),m=ue.useMemo(()=>u.outdoor,[u]),y=ue.useMemo(()=>m.map(k=>k.type),[m]),h=ue.useMemo(()=>m.find(k=>k.type===r)??m[0],[m,r]),x=ue.useMemo(()=>h?Array.from(new Set(h.units.map(k=>k.capacity_tr))).sort((k,I)=>k-I):[],[h]),w=ue.useMemo(()=>!h||!a?[]:h.units.filter(k=>k.capacity_tr===Number(a)),[h,a]);ue.useEffect(()=>{n(y[0]??""),c(null)},[y]),ue.useEffect(()=>{const k=x[0];s(k?String(k):""),c(null)},[x]);const b=d?"bg-[#0B1F3A]/60 backdrop-blur-md border border-white/10":"bg-white border border-slate-200 shadow-sm",v="text-[#2DD4BF]",B="bg-[#2DD4BF]/10",D=d?"border-[#2DD4BF] bg-[#2DD4BF]/20 text-[#2DD4BF] shadow-[0_0_15px_rgba(45,212,191,0.3)]":"border-[#2DD4BF] bg-[#2DD4BF] text-white shadow-md",E=d?"border-white/5 bg-white/5 text-slate-400 hover:border-white/20 hover:bg-white/10":"border-slate-200 bg-slate-50 text-slate-500 hover:bg-slate-100",U=`w-full rounded-xl border px-3 py-3 text-sm font-medium outline-none transition-all cursor-pointer ${d?"border-white/10 bg-black/40 text-white focus:border-[#2DD4BF]":"border-slate-200 bg-white text-slate-700 focus:border-[#2DD4BF] shadow-sm"}`;return o.jsxs("div",{className:`space-y-6 max-w-4xl mx-auto pb-10 px-4 transition-colors duration-300 ${d?"text-white":"text-slate-800"}`,children:[o.jsxs("div",{className:`${b} rounded-2xl p-6`,children:[o.jsxs("div",{className:"flex items-center gap-3 mb-2",children:[o.jsx("div",{className:`${B} p-2 rounded-lg`,children:o.jsx(v3,{className:`w-5 h-5 ${v}`})}),o.jsx("h2",{className:`text-xl font-bold italic tracking-tight uppercase ${d?"text-white":"text-slate-800"}`,children:"DX Outdoor Selector"})]}),o.jsx("p",{className:"text-xs text-slate-400 font-medium",children:"Select system and capacity to find Outdoor Unit (ODU) electrical details."})]}),o.jsxs("div",{className:`${b} rounded-2xl p-6`,children:[o.jsxs("h3",{className:"text-xs font-bold text-slate-500 uppercase tracking-[0.2em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${B} ${v} w-6 h-6 rounded-lg flex items-center justify-center font-black`,children:"01"}),"Select Type of DX"]}),o.jsx("div",{className:"grid grid-cols-2 md:grid-cols-4 gap-3",children:pT.map(k=>o.jsx("button",{onClick:()=>i(k.key),className:`p-3 rounded-xl border-2 text-center transition-all duration-300 font-bold text-sm ${e===k.key?D:E}`,children:k.label},k.key))})]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-4 animate-in fade-in slide-in-from-top-4",children:[o.jsxs("div",{className:`${b} rounded-2xl p-6`,children:[o.jsxs("p",{className:"text-xs font-bold uppercase tracking-widest text-slate-500 mb-3 flex items-center gap-2",children:[o.jsx(c3,{className:"w-3 h-3"})," 02: Unit Model"]}),o.jsx("select",{value:r,onChange:k=>n(k.target.value),className:U,children:y.map(k=>o.jsx("option",{value:k,className:d?"bg-[#0B1F3A]":"bg-white",children:k},k))})]}),o.jsxs("div",{className:`${b} rounded-2xl p-6`,children:[o.jsxs("p",{className:"text-xs font-bold uppercase tracking-widest text-slate-500 mb-3 flex items-center gap-2",children:[o.jsx(Rp,{className:"w-3 h-3"})," 03: Capacity (TR)"]}),o.jsx("select",{value:a,onChange:k=>s(k.target.value),className:U,children:x.map(k=>o.jsxs("option",{value:String(k),className:d?"bg-[#0B1F3A]":"bg-white",children:[k," TR"]},k))})]})]}),o.jsxs("div",{className:"space-y-3",children:[o.jsx("div",{className:"flex items-center justify-between px-2",children:o.jsxs("p",{className:"text-xs font-bold text-slate-400 uppercase tracking-widest",children:[w.length," Matching ODU Models Found"]})}),w.map(k=>o.jsx(C1e,{unit:k,isOpen:l===k.model,onToggle:()=>c(l===k.model?null:k.model),theme:t},`${e}-${k.model}`)),w.length===0&&o.jsxs("div",{className:`rounded-2xl border-2 border-dashed p-10 text-center ${d?"border-white/10 bg-white/5":"border-slate-200 bg-slate-50"}`,children:[o.jsx(Eu,{className:"w-10 h-10 text-slate-400 mx-auto mb-3"}),o.jsx("p",{className:"text-slate-500 font-medium",children:"No matching outdoor unit available."})]})]}),o.jsx("div",{className:`rounded-2xl p-5 mt-6 border ${d?"bg-amber-500/10 border-amber-500/20":"bg-amber-50 border-amber-100"}`,children:o.jsxs("div",{className:"flex items-start gap-3",children:[o.jsx(XZ,{className:"w-5 h-5 text-amber-500 shrink-0 mt-0.5"}),o.jsxs("div",{children:[o.jsx("p",{className:"text-sm font-bold text-amber-600 uppercase tracking-wide",children:"Engineering Note"}),o.jsx("p",{className:`text-xs mt-1 leading-relaxed ${d?"text-amber-200/70":"text-amber-700/80"}`,children:'"The main electrical power supply for DX Units (Split, Cassette, and Ductable) is always provided at the Outdoor Unit (ODU). The Indoor Unit receives its power from the outdoor section via an interconnecting cable."'})]})]})})]})}function C1e({unit:t,isOpen:e,onToggle:i,theme:r}){const n=r==="dark";return o.jsxs("div",{className:`overflow-hidden rounded-2xl border transition-all duration-300 ${e?n?"border-[#2DD4BF]/50 bg-[#0B1F3A]/80 shadow-[0_0_20px_rgba(45,212,191,0.1)]":"border-[#2DD4BF] bg-white shadow-md":n?"border-white/10 bg-[#0B1F3A]/40":"border-slate-200 bg-white shadow-sm"}`,children:[o.jsxs("button",{onClick:i,className:`flex w-full items-center justify-between gap-4 px-5 py-5 text-left transition-colors ${n?"hover:bg-white/5":"hover:bg-slate-50"}`,children:[o.jsxs("div",{className:"min-w-0",children:[o.jsx("p",{className:`text-sm font-black italic tracking-wide truncate uppercase ${n?"text-white":"text-slate-800"}`,children:t.model}),o.jsxs("div",{className:"flex items-center gap-3 mt-1",children:[o.jsxs("span",{className:"text-[10px] font-bold text-slate-500 uppercase tracking-tighter",children:[t.capacity_tr," TR"]}),o.jsx("span",{className:"w-1 h-1 rounded-full bg-slate-400"}),o.jsx("span",{className:"text-[10px] font-bold text-[#2DD4BF]/80 uppercase tracking-tighter",children:"Outdoor Unit"})]})]}),o.jsxs("div",{className:"text-right flex items-center gap-4",children:[o.jsxs("div",{children:[o.jsxs("p",{className:"text-lg font-black text-[#2DD4BF]",children:[t.power_input_kw," ",o.jsx("span",{className:"text-[10px]",children:"kW"})]}),o.jsx("p",{className:"text-[10px] font-bold text-slate-500 uppercase tracking-widest leading-none",children:"Input"})]}),o.jsx(yh,{className:`w-5 h-5 text-slate-400 transition-transform duration-300 ${e?"rotate-180 text-[#2DD4BF]":""}`})]})]}),o.jsx("div",{className:`grid transition-all duration-300 ease-out ${e?"grid-rows-[1fr]":"grid-rows-[0fr]"}`,children:o.jsxs("div",{className:"overflow-hidden",children:[o.jsxs("div",{className:"grid grid-cols-2 gap-3 p-5 pt-0",children:[o.jsx(K4,{label:"Running Current",value:`${t.running_current_a} A`,icon:o.jsx(Rp,{className:"w-3 h-3"}),theme:r}),o.jsx(K4,{label:"Starting Current",value:t.starting_current_a?`${t.starting_current_a} A`:"-",icon:o.jsx(lA,{className:"w-3 h-3"}),theme:r}),o.jsx(K4,{label:"Supply",value:`${t.phase==="Single Phase"?"1P":"3P"} | ${t.voltage}`,icon:o.jsx(x1e,{className:"w-3 h-3",stroke:"#2DD4BF"}),theme:r}),o.jsx(K4,{label:"Breaker Size",value:`${t.mop} A`,icon:o.jsx(Qf,{className:"w-3 h-3"}),theme:r}),o.jsx("div",{className:"col-span-2",children:o.jsx(K4,{label:"MCA (Wire Sizing)",value:`${t.mca} A`,icon:o.jsx(lA,{className:"w-3 h-3",stroke:"#2DD4BF"}),theme:r})})]}),t.notes&&o.jsx("div",{className:`px-5 py-3 border-t ${n?"bg-orange-400/10 border-orange-400/20 text-orange-300":"bg-orange-50 border-orange-100 text-orange-700"}`,children:o.jsxs("p",{className:"text-[11px] italic font-medium flex items-center gap-2",children:[o.jsx(Eu,{className:"w-3 h-3"})," ",t.notes]})})]})})]})}function K4({label:t,value:e,icon:i,theme:r}){const n=r==="dark";return o.jsxs("div",{className:`rounded-xl border p-3 ${n?"bg-black/40 border-white/5":"bg-slate-50 border-slate-100"}`,children:[o.jsxs("div",{className:"flex items-center gap-2 mb-1",children:[o.jsx("span",{className:"text-slate-400",children:i}),o.jsx("p",{className:"text-[10px] uppercase tracking-widest text-slate-500 font-bold",children:t})]}),o.jsx("p",{className:`text-sm font-bold ${n?"text-white":"text-slate-800"}`,children:e})]})}function x1e({className:t,stroke:e="currentColor"}){return o.jsxs("svg",{className:t,xmlns:"http://www.w3.org/2000/svg",width:"24",height:"24",viewBox:"0 0 24 24",fill:"none",stroke:e,strokeWidth:"2",strokeLinecap:"round",strokeLinejoin:"round",children:[o.jsx("path",{d:"M12 22c5.523 0 10-4.477 10-10S17.523 2 12 2 2 6.477 2 12s4.477 10 10 10z"}),o.jsx("path",{d:"m9 12 2 2 4-4"})]})}const cW={Home:[{hp:"4 HP",mca:"16.5",mfa:"25",mcb:"25A (2-Pole)",elcb:"25A (300mA)",cable:"3 Core x 4 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXRQ4ARV16",kw:"1.45"},{hp:"5 HP",mca:"27.0",mfa:"30",mcb:"32A (2-Pole)",elcb:"32A (300mA)",cable:"3 Core x 4 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXRQ5ARV16",kw:"1.93"},{hp:"6 HP",mca:"30.0",mfa:"32",mcb:"32A (2-Pole)",elcb:"32A (300mA)",cable:"3 Core x 4 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXRQ6ARV16",kw:"2.41"}],S:[{hp:"4 HP",mca:"16.5",mfa:"25",mcb:"25A (2-Pole)",elcb:"25A (300mA)",cable:"3 Core x 4 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXMQ4BRV16"},{hp:"5 HP",mca:"27.0",mfa:"32",mcb:"32A (2-Pole)",elcb:"32A (300mA)",cable:"3 Core x 4 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXMQ5BRV16"},{hp:"6 HP",mca:"27.0",mfa:"32",mcb:"32A (2-Pole)",elcb:"32A (300mA)",cable:"3 Core x 6 Sq.mm (Armoured)",phase:"1 Phase, 230V",desc:"RXMQ6ARV16"},{hp:"8 HP",mca:"18.9",mfa:"25",mcb:"25A (4-Pole)",elcb:"25A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 415V",desc:"RXMQ8ARY16",kw:"6.6"},{hp:"10 HP",mca:"22.0",mfa:"25",mcb:"25A (4-Pole)",elcb:"25A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 415V",desc:"RXMQ10BRY16"},{hp:"12 HP",mca:"24.0",mfa:"32",mcb:"32A (4-Pole)",elcb:"32A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 415V",desc:"RXMQ12BRY16"}],X:[{hp:"8 HP",mca:"16.1",mfa:"20",mcb:"20A (4-Pole)",elcb:"20A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ8ARY6",kw:"5.2"},{hp:"10 HP",mca:"21.2",mfa:"25",mcb:"25A (4-Pole)",elcb:"25A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ10ARY6",kw:"6.8"},{hp:"12 HP",mca:"22.5",mfa:"25",mcb:"25A (4-Pole)",elcb:"25A (300mA)",cable:"4 Core x 6 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ12ARY6",kw:"8.7"},{hp:"14 HP",mca:"26.9",mfa:"30",mcb:"32A (4-Pole)",elcb:"32A (300mA)",cable:"4 Core x 10 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ14ARY6",kw:"10.7"},{hp:"16 HP",mca:"30.2",mfa:"35",mcb:"40A (4-Pole)",elcb:"40A (300mA)",cable:"4 Core x 10 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ16ARY6",kw:"13.0"},{hp:"18 HP",mca:"35.2",mfa:"35",mcb:"40A (4-Pole)",elcb:"40A (300mA)",cable:"4 Core x 10 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ18ARY6",kw:"15.3"},{hp:"20 HP",mca:"38.9",mfa:"45",mcb:"63A (4-Pole)",elcb:"63A (300mA)",cable:"4 Core x 10 Sq.mm (Armoured)",phase:"3 Phase, 400V",desc:"RXQ20ARY6",kw:"17.7"}]},S1e=["Wall Mounted","1-Way Cassette","2-Way Cassette","4-Way Cassette","Compact Cassette","Slim Duct","Mid Static Duct","Ceiling Mounted Duct (High Static)","Ceiling Suspended"],w1e={Home:["Wall Mounted","Slim Duct","Mid Static Duct"],S:["Wall Mounted","1-Way Cassette","2-Way Cassette","4-Way Cassette","Compact Cassette","Slim Duct","Mid Static Duct","Ceiling Mounted Duct (High Static)","Ceiling Suspended"],X:["Wall Mounted","1-Way Cassette","2-Way Cassette","4-Way Cassette","Compact Cassette","Slim Duct","Mid Static Duct","Ceiling Mounted Duct (High Static)","Ceiling Suspended"]},dW={"Wall Mounted":[{tr:"0.63 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"0.80 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"0.5",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"0.7",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"1-Way Cassette":[{tr:"1.03 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"0.5",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"0.5",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"0.7",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"2-Way Cassette":[{tr:"0.63 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"0.80 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"0.5",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.56 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.98 TR",mca:"1.1",mcb:"16A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"4-Way Cassette":[{tr:"0.80 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"0.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.56 TR",mca:"1.0",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.18 TR",mca:"1.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.98 TR",mca:"1.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"4.55 TR",mca:"1.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"Compact Cassette":[{tr:"0.63 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"0.80 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"0.9",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"Slim Duct":[{tr:"0.63 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"0.80 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"1.0",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"1.0",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"1.1",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"Mid Static Duct":[{tr:"1.28 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"1.2",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"1.0",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.56 TR",mca:"1.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.18 TR",mca:"1.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}],"Ceiling Mounted Duct (High Static)":[{tr:"0.63 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"0.80 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.03 TR",mca:"0.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.28 TR",mca:"1.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"1.59 TR",mca:"1.6",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"1.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.56 TR",mca:"2.3",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.18 TR",mca:"2.9",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.98 TR",mca:"3.4",mcb:"15A (1-Pole)",cable:"3 Core x 2.5 Sq.mm"},{tr:"4.55 TR",mca:"3.4",mcb:"15A (1-Pole)",cable:"3 Core x 2.5 Sq.mm"},{tr:"5.48 TR",mca:"4.9",mcb:"15A (1-Pole)",cable:"3 Core x 2.5 Sq.mm"},{tr:"6.37 TR",mca:"8.2",mcb:"15A (1-Pole)",cable:"3 Core x 4.0 Sq.mm"},{tr:"7.96 TR",mca:"10.9",mcb:"15A (1-Pole)",cable:"3 Core x 4.0 Sq.mm"}],"Ceiling Suspended":[{tr:"1.03 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"2.02 TR",mca:"0.8",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.18 TR",mca:"0.9",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"3.98 TR",mca:"1.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"},{tr:"4.55 TR",mca:"1.4",mcb:"6A (1-Pole)",cable:"3 Core x 1.5 Sq.mm"}]};function R1e({theme:t}){const[e,i]=ue.useState(""),[r,n]=ue.useState(""),[a,s]=ue.useState(""),[l,c]=ue.useState(""),d=t==="dark",u=d?"bg-[#0B1F3A]/60 backdrop-blur-md border border-white/10":"bg-white border border-slate-200 shadow-sm",m=d?"text-white":"text-slate-800",y="text-[#2DD4BF]",h="bg-[#2DD4BF]/10",x="border-[#2DD4BF] bg-[#2DD4BF]/20 text-[#2DD4BF] shadow-[0_0_15px_rgba(45,212,191,0.3)]",w=d?"border-white/5 bg-white/5 text-slate-400 hover:border-white/20 hover:bg-white/10":"border-slate-200 bg-slate-50 text-slate-600 hover:bg-slate-100",b=U=>{i(U),n(""),s(""),c("")},v=U=>{n(U),s(""),c("")},B=U=>{s(U),c("")},E=l?r==="Outdoor"?cW[e]?.find(U=>U.hp===l):dW[a]?.find(U=>U.tr===l):null;return o.jsxs("div",{className:`space-y-6 max-w-4xl mx-auto pb-10 px-4 ${m}`,children:[o.jsxs("div",{className:`${u} rounded-2xl p-6 transition-all`,children:[o.jsxs("h3",{className:"text-xs font-bold text-slate-500 uppercase tracking-[0.2em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${h} ${y} w-6 h-6 rounded-lg flex items-center justify-center`,children:"01"}),"Select VRV Series"]}),o.jsx("div",{className:"grid grid-cols-1 md:grid-cols-3 gap-4",children:["Home","S","X"].map(U=>o.jsxs("button",{onClick:()=>b(U),className:`p-5 rounded-xl border-2 text-left transition-all duration-300 ${e===U?x:w}`,children:[o.jsxs("div",{className:"font-bold text-lg mb-1",children:["VRV ",U==="Home"?"Home":U]}),o.jsx("div",{className:"text-[10px] opacity-60 uppercase tracking-wider italic",children:U==="Home"?"Premium Residential":U==="S"?"Side Discharge":"Heavy Duty ODU"})]},U))})]}),e&&o.jsxs("div",{className:`${u} rounded-2xl p-6 animate-in fade-in slide-in-from-top-4`,children:[o.jsxs("h3",{className:"text-xs font-bold text-slate-500 uppercase tracking-[0.2em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${h} ${y} w-6 h-6 rounded-lg flex items-center justify-center`,children:"02"}),"Unit Configuration"]}),o.jsx("div",{className:"flex flex-wrap gap-4",children:["Outdoor","Indoor"].map(U=>o.jsxs("button",{onClick:()=>v(U),className:`px-8 py-4 rounded-xl border-2 font-semibold transition-all flex items-center gap-3 ${r===U?x:w}`,children:[U==="Outdoor"?o.jsx(c3,{className:"w-5 h-5"}):o.jsx(Rp,{className:"w-5 h-5"}),U," Unit"]},U))})]}),r==="Indoor"&&o.jsxs("div",{className:`${u} rounded-2xl p-6 animate-in fade-in slide-in-from-top-4`,children:[o.jsxs("h3",{className:"text-xs font-bold text-slate-500 uppercase tracking-[0.2em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${h} ${y} w-6 h-6 rounded-lg flex items-center justify-center`,children:"03"}),"Select Unit Model"]}),o.jsx("div",{className:"grid grid-cols-2 md:grid-cols-3 gap-3",children:(w1e[e]||S1e).map(U=>o.jsx("button",{onClick:()=>B(U),className:`px-4 py-3 rounded-lg text-sm font-medium transition-all border ${a===U?x:w}`,children:U},U))})]}),(r==="Outdoor"&&e||r==="Indoor"&&a)&&o.jsxs("div",{className:`${u} rounded-2xl p-6 animate-in fade-in slide-in-from-top-4`,children:[o.jsxs("h3",{className:"text-xs font-bold text-slate-500 uppercase tracking-[0.2em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${h} ${y} w-6 h-6 rounded-lg flex items-center justify-center`,children:r==="Outdoor"?"03":"04"}),"System Capacity ",r==="Outdoor"?"(HP)":"(TR)"]}),o.jsx("div",{className:"flex flex-wrap gap-3",children:(r==="Outdoor"?cW[e]:dW[a]).map(U=>{const k=r==="Outdoor"?U.hp:U.tr;return o.jsx("button",{onClick:()=>c(k),className:`px-6 py-3 rounded-xl font-bold transition-all border-2 ${l===k?x:w}`,children:k},k)})})]}),E&&o.jsxs("div",{className:"relative group animate-in zoom-in-95 duration-500",children:[o.jsx("div",{className:"absolute -inset-1 bg-gradient-to-r from-[#2DD4BF] to-[#0B1F3A] rounded-2xl blur opacity-20 group-hover:opacity-40 transition duration-1000"}),o.jsxs("div",{className:`relative ${d?"bg-[#050C16]":"bg-white"} rounded-2xl shadow-2xl overflow-hidden border ${d?"border-[#2DD4BF]/30":"border-slate-200"}`,children:[o.jsx("div",{className:`p-8 border-b ${d?"border-white/5 bg-gradient-to-r from-black to-[#0B1F3A]":"border-slate-100 bg-slate-50"}`,children:o.jsxs("div",{className:"flex justify-between items-start",children:[o.jsxs("div",{children:[o.jsxs("p",{className:`${y} font-bold text-xs tracking-widest flex items-center gap-2 mb-2`,children:[o.jsx(Km,{className:"w-4 h-4"})," SYSTEM CONFIGURED"]}),o.jsxs("h2",{className:`text-3xl font-black italic tracking-tight ${d?"text-white":"text-slate-900"}`,children:[e==="Home"?"Home":`VRV ${e}`," ",o.jsx("span",{className:y,children:r})," ",l]})]}),o.jsx(lA,{className:`w-12 h-12 ${y} opacity-20`})]})}),o.jsxs("div",{className:`p-8 grid grid-cols-1 md:grid-cols-2 gap-6 ${d?"bg-black/40":"bg-white"}`,children:[[{label:"Power Supply",value:E.phase||"1 Phase, 230V",icon:Aue,color:"text-blue-400"},{label:"MCB Size",value:E.mcb,icon:Qf,color:"text-red-400"},{label:"Cable Size",value:E.cable,icon:v3,color:"text-teal-400"},{label:"Min. Circuit Amps (MCA)",value:`${E.mca} A`,icon:Rp,color:"text-emerald-400"},...r==="Outdoor"&&E.kw?[{label:"Rated Power Input (kW)",value:`${E.kw} kW`,icon:c3,color:"text-purple-400"}]:[]].map((U,k)=>o.jsxs("div",{className:`flex items-center gap-5 p-4 rounded-xl border ${d?"bg-white/5 border-white/5":"bg-slate-50 border-slate-100"}`,children:[o.jsx("div",{className:`p-3 rounded-lg ${d?"bg-black/50":"bg-white shadow-sm"} ${U.color} border border-current/20`,children:o.jsx(U.icon,{className:"w-6 h-6"})}),o.jsxs("div",{children:[o.jsx("p",{className:"text-[10px] uppercase tracking-widest text-slate-500 font-bold mb-1",children:U.label}),o.jsx("p",{className:`text-lg font-bold ${d?"text-white":"text-slate-800"}`,children:U.value})]})]},k)),o.jsxs("div",{className:`flex items-center gap-5 p-4 rounded-xl border md:col-span-2 ${d?"bg-white/5 border-orange-400/20":"bg-orange-50/50 border-orange-100"}`,children:[o.jsx("div",{className:`p-3 rounded-lg ${d?"bg-black/50":"bg-white shadow-sm"} text-orange-400 border border-current/20`,children:o.jsx(Qf,{className:"w-6 h-6"})}),o.jsxs("div",{className:"flex-1",children:[o.jsx("p",{className:"text-[10px] uppercase tracking-widest text-slate-500 font-bold mb-1",children:"Required ELCB Rating"}),o.jsx("p",{className:`text-lg font-bold ${d?"text-white":"text-slate-800"}`,children:r==="Outdoor"?E.elcb:"Per Phase 100mA (Floor DB)"}),r==="Indoor"&&o.jsx("p",{className:"text-[11px] text-slate-400 mt-1 italic font-medium",children:"Note: Indoor unit MCB must be in Floor DB."})]})]}),r==="Outdoor"&&o.jsxs("div",{className:`flex items-center gap-5 p-4 rounded-xl border md:col-span-2 ${d?"bg-white/5 border-yellow-400/20":"bg-yellow-50/50 border-yellow-100"}`,children:[o.jsx("div",{className:`p-3 rounded-lg ${d?"bg-black/50":"bg-white shadow-sm"} text-yellow-400 border border-current/20`,children:o.jsx(lA,{className:"w-6 h-6"})}),o.jsxs("div",{children:[o.jsx("p",{className:"text-[10px] uppercase tracking-widest text-slate-500 font-bold mb-1",children:"Max Fuse Amps (MFA)"}),o.jsxs("p",{className:`text-lg font-bold ${d?"text-white":"text-slate-800"}`,children:[E.mfa," A"]})]})]})]})]})]}),o.jsxs("div",{className:`border-l-4 border-[#2DD4BF] ${d?"bg-[#2DD4BF]/5":"bg-slate-50"} p-6 rounded-r-xl mt-10`,children:[o.jsxs("h4",{className:`font-black uppercase tracking-tighter flex items-center gap-2 mb-4 ${y}`,children:[o.jsx(Eu,{className:"w-5 h-5"})," Engineering Notes"]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-4 text-xs text-slate-400 font-medium",children:[o.jsxs("div",{className:"flex gap-2",children:[o.jsx("span",{children:"•"})," ",o.jsx("p",{children:"MCA is used for cable sizing (minimum 125% factor)."})]}),o.jsxs("div",{className:"flex gap-2",children:[o.jsx("span",{children:"•"})," ",o.jsx("p",{children:"Use 300mA ELCB for ODU to prevent harmonic tripping."})]}),o.jsxs("div",{className:"flex gap-2",children:[o.jsx("span",{children:"•"})," ",o.jsx("p",{children:"Floor DB must have 100mA ELCB for Indoor Units."})]}),o.jsxs("div",{className:"flex gap-2",children:[o.jsx("span",{children:"•"})," ",o.jsx("p",{children:"Voltage unbalance must be within ±2% limit."})]})]})]})]})}function b1e({theme:t}){const[e,i]=ue.useState("indoor"),[r,n]=ue.useState(""),[a,s]=ue.useState("Air Cooled"),[l,c]=ue.useState(""),[d,u]=ue.useState(""),[m,y]=ue.useState(null),h=t==="dark",x=h?"bg-[#0B1F3A]/60 backdrop-blur-md border border-white/10":"bg-white border border-slate-200 shadow-sm",w=h?"text-white":"text-slate-800",b="text-[#2DD4BF]",v="bg-[#2DD4BF]/10",B="border-[#2DD4BF] bg-[#2DD4BF]/20 text-[#2DD4BF] shadow-[0_0_15px_rgba(45,212,191,0.3)]",D=h?"border-white/5 bg-white/5 text-slate-400 hover:border-white/20 hover:bg-white/10":"border-slate-200 bg-slate-50 text-slate-600 hover:bg-slate-100",E=h?"w-full rounded-xl border border-white/10 bg-black/40 px-3 py-3 text-sm font-medium text-white outline-none focus:border-[#2DD4BF] appearance-none":"w-full rounded-xl border border-slate-200 bg-white px-3 py-3 text-sm font-medium text-slate-700 outline-none focus:border-[#2DD4BF] appearance-none",U=ue.useMemo(()=>uT.map(_=>_.type),[]),k=ue.useMemo(()=>uT.find(_=>_.type===r)??uT[0],[r]),I=ue.useMemo(()=>f1e.flatMap(_=>_.units).filter(_=>_.chiller_type===a),[a]),L=ue.useMemo(()=>Array.from(new Set(I.map(_=>_.compressor_type))),[I]),z=ue.useMemo(()=>{if(e==="indoor")return k?Array.from(new Set(k.units.map(Y=>Y.capacity_tr))).sort((Y,q)=>Y-q):[];const _=I.filter(Y=>Y.compressor_type===l);return Array.from(new Set(_.map(Y=>Y.capacity_tr))).sort((Y,q)=>Y-q)},[e,k,I,l]),G=ue.useMemo(()=>!k||!d?[]:k.units.filter(_=>_.capacity_tr===Number(d)),[k,d]),V=ue.useMemo(()=>d?I.filter(_=>_.compressor_type===l&&_.capacity_tr===Number(d)):[],[I,l,d]);return ue.useEffect(()=>{U.length>0&&!r&&n(U[0])},[U,r]),ue.useEffect(()=>{c(L[0]??""),y(null)},[L]),ue.useEffect(()=>{const _=z[0];u(_?String(_):""),y(null)},[z]),o.jsxs("div",{className:`space-y-6 max-w-4xl mx-auto pb-10 px-4 ${w}`,children:[o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsxs("div",{className:"flex items-center gap-3 mb-2",children:[o.jsx("div",{className:`${v} p-2 rounded-lg`,children:o.jsx(Ww,{className:`w-5 h-5 ${b}`})}),o.jsx("h2",{className:"text-xl font-bold italic tracking-tight",children:"CHW LOAD SELECTOR"})]}),o.jsx("p",{className:"text-xs text-slate-400 font-medium tracking-wide",children:"Professional tool for Chilled Water System components and load analysis."})]}),o.jsxs("div",{className:`${x} rounded-2xl p-6 shadow-xl`,children:[o.jsxs("h3",{className:"text-[10px] font-black text-slate-500 uppercase tracking-[0.3em] mb-5 flex items-center gap-3",children:[o.jsx("span",{className:`${v} ${b} w-6 h-6 rounded-lg flex items-center justify-center text-xs`,children:"01"}),"System Selection"]}),o.jsxs("div",{className:"grid grid-cols-2 gap-3",children:[o.jsxs("button",{onClick:()=>i("indoor"),className:`flex flex-col items-center justify-center gap-3 p-4 rounded-xl border-2 transition-all duration-300 font-black text-[10px] uppercase tracking-widest ${e==="indoor"?B:D}`,children:[o.jsx(r0,{className:"w-5 h-5"})," CHW Indoor Unit"]}),o.jsxs("button",{onClick:()=>i("chiller"),className:`flex flex-col items-center justify-center gap-3 p-4 rounded-xl border-2 transition-all duration-300 font-black text-[10px] uppercase tracking-widest ${e==="chiller"?B:D}`,children:[o.jsx(bp,{className:"w-5 h-5"})," Chiller Plant"]})]})]}),o.jsx("div",{className:"space-y-4 animate-in fade-in slide-in-from-top-4 duration-500",children:e==="indoor"?o.jsxs("div",{className:"space-y-4",children:[o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsxs("h3",{className:"text-[10px] font-black text-slate-500 uppercase tracking-[0.3em] mb-5 flex items-center gap-3",children:[o.jsx(v3,{className:`w-4 h-4 ${b}`}),"02: Select Indoor Model"]}),o.jsx("div",{className:"grid grid-cols-2 gap-3",children:U.map(_=>o.jsx("button",{onClick:()=>n(_),className:`p-4 rounded-xl border-2 transition-all duration-300 text-[11px] font-bold uppercase tracking-tight text-center flex items-center justify-center leading-tight h-16 ${r===_?B:D}`,children:_},_))})]}),o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsxs("p",{className:"text-[10px] font-black uppercase tracking-widest text-slate-500 mb-3 flex items-center gap-2",children:[o.jsx(Rp,{className:"w-3 h-3 text-[#2DD4BF]"})," 03: Tonnage Capacity"]}),o.jsxs("div",{className:"relative",children:[o.jsx("select",{value:d,onChange:_=>u(_.target.value),className:E,children:z.map(_=>o.jsxs("option",{value:String(_),className:"bg-[#0B1F3A]",children:[_," TR"]},_))}),o.jsx(yh,{className:"absolute right-3 top-1/2 -translate-y-1/2 w-4 h-4 text-slate-500 pointer-events-none"})]})]})]}):o.jsxs("div",{className:"space-y-4",children:[o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsxs("p",{className:"text-[10px] font-black uppercase tracking-widest text-slate-500 mb-5 flex items-center gap-2",children:[o.jsx(Ww,{className:"w-3 h-3 text-[#2DD4BF]"})," 02: Chiller Cooling Method"]}),o.jsx("div",{className:"grid grid-cols-2 gap-3",children:["Air Cooled","Water Cooled"].map(_=>o.jsx("button",{onClick:()=>s(_),className:`p-3 rounded-xl border-2 transition-all font-black text-[10px] uppercase tracking-tighter ${a===_?B:D}`,children:_},_))})]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-4",children:[o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsx("p",{className:"text-[10px] font-black uppercase tracking-widest text-slate-500 mb-3",children:"03: Compressor"}),o.jsx("select",{value:l,onChange:_=>c(_.target.value),className:E,children:L.map(_=>o.jsx("option",{value:_,className:"bg-[#0B1F3A]",children:_},_))})]}),o.jsxs("div",{className:`${x} rounded-2xl p-6`,children:[o.jsx("p",{className:"text-[10px] font-black uppercase tracking-widest text-slate-500 mb-3",children:"04: Capacity (TR)"}),o.jsx("select",{value:d,onChange:_=>u(_.target.value),className:E,children:z.map(_=>o.jsxs("option",{value:String(_),className:"bg-[#0B1F3A]",children:[_," TR"]},_))})]})]})]})}),o.jsxs("div",{className:"space-y-3",children:[o.jsx("div",{className:"flex items-center justify-between px-2",children:o.jsxs("p",{className:"text-[10px] font-black text-slate-400 uppercase tracking-[0.2em]",children:[e==="indoor"?G.length:V.length," Specifications Loaded"]})}),e==="indoor"&&G.map(_=>o.jsx(v1e,{unit:_,isDark:h,isOpen:m===_.model,onToggle:()=>y(m===_.model?null:_.model)},_.model)),e==="chiller"&&V.map(_=>o.jsx(P1e,{unit:_,isDark:h,isOpen:m===_.model,onToggle:()=>y(m===_.model?null:_.model)},_.model)),(e==="indoor"?G.length:V.length)===0&&o.jsxs("div",{className:"rounded-2xl border-2 border-dashed border-white/5 bg-white/5 p-12 text-center",children:[o.jsx(Eu,{className:"w-8 h-8 text-slate-700 mx-auto mb-4"}),o.jsx("p",{className:"text-slate-500 font-bold text-sm uppercase tracking-widest",children:"No matching units in database"})]})]}),o.jsx("div",{className:"rounded-2xl bg-[#2DD4BF]/5 border border-[#2DD4BF]/10 p-5",children:o.jsxs("div",{className:"flex items-start gap-4",children:[o.jsx(Qf,{className:"w-5 h-5 text-[#2DD4BF] shrink-0 mt-0.5"}),o.jsx("p",{className:"text-[11px] text-slate-400 leading-relaxed font-medium italic",children:"Note: Data points for MCA, MOP, and Current are based on standard nominal conditions. Always refer to the manufacturer's nameplate on site for final verification."})]})})]})}function v1e({unit:t,isDark:e,isOpen:i,onToggle:r}){return o.jsxs("div",{className:`overflow-hidden rounded-2xl border transition-all duration-500 
      ${i?"border-[#2DD4BF]/40 shadow-2xl":"border-black/5"} 
      ${e?i?"bg-[#0B1F3A]/90 border-white/10":"bg-[#0B1F3A]/40 border-white/10":i?"bg-slate-50 border-slate-200":"bg-white border-slate-200"}`,children:[o.jsxs("button",{onClick:r,className:`flex w-full items-center justify-between gap-4 px-6 py-5 text-left transition-colors 
        ${e?"hover:bg-white/5":"hover:bg-slate-50"}`,children:[o.jsxs("div",{className:"min-w-0",children:[o.jsx("p",{className:`text-sm font-black italic tracking-wider uppercase truncate ${e?"text-white":"text-slate-900"}`,children:t.model}),o.jsxs("div",{className:"flex items-center gap-2 mt-1.5",children:[o.jsxs("span",{className:"text-[9px] font-black bg-[#2DD4BF]/20 text-[#2DD4BF] px-2 py-0.5 rounded uppercase",children:[t.capacity_tr," TR"]}),o.jsxs("span",{className:"text-[9px] font-bold text-slate-500 uppercase tracking-tighter",children:[t.voltage," | ",t.phase==="Single Phase"?"1P":"3P"]})]})]}),o.jsxs("div",{className:"text-right flex items-center gap-5",children:[o.jsxs("div",{className:"hidden sm:block text-right",children:[o.jsxs("p",{className:`text-xl font-black leading-none ${e?"text-[#2DD4BF]":"text-[#0D9488]"}`,children:[t.power_input_kw,o.jsx("span",{className:"text-[10px] ml-1",children:"kW"})]}),o.jsx("p",{className:"text-[9px] font-black text-slate-500 uppercase tracking-widest mt-1",children:"Total Power"})]}),o.jsx(yh,{className:`w-5 h-5 text-slate-400 transition-transform duration-500 ${i?"rotate-180 text-[#2DD4BF]":""}`})]})]}),i&&o.jsxs("div",{className:"grid grid-cols-2 md:grid-cols-5 gap-3 p-6 pt-0 animate-in slide-in-from-top-3",children:[o.jsx(op,{label:"Power Input",value:`${t.power_input_kw} kW`,icon:o.jsx(lA,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"Running",value:`${t.running_current_a}A`,icon:o.jsx(Rp,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"MCA",value:`${t.mca}A`,icon:o.jsx(lA,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"Breaker",value:`${t.mop}A`,icon:o.jsx(Qf,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"Freq",value:t.frequency,icon:o.jsx(c3,{className:"w-3 h-3 text-teal-500"}),isDark:e})]})]})}function P1e({unit:t,isDark:e,isOpen:i,onToggle:r}){return o.jsxs("div",{className:`overflow-hidden rounded-2xl border transition-all duration-500 
      ${i?"border-[#2DD4BF]/40 shadow-2xl":"border-black/5"} 
      ${e?i?"bg-[#0B1F3A]/90 border-white/10":"bg-[#0B1F3A]/40 border-white/10":i?"bg-slate-50 border-slate-200":"bg-white border-slate-200"}`,children:[o.jsxs("button",{onClick:r,className:`flex w-full items-center justify-between gap-4 px-6 py-5 text-left transition-colors 
        ${e?"hover:bg-white/5":"hover:bg-slate-50"}`,children:[o.jsxs("div",{className:"min-w-0",children:[o.jsx("p",{className:`text-sm font-black italic tracking-wider uppercase truncate ${e?"text-[#2DD4BF]":"text-[#0D9488]"}`,children:t.model}),o.jsxs("p",{className:"text-[9px] font-bold text-slate-500 uppercase mt-1 tracking-tighter",children:[t.capacity_tr," TR • ",t.compressor_type," • ",t.chiller_type]})]}),o.jsxs("div",{className:"text-right flex items-center gap-5",children:[o.jsxs("div",{children:[o.jsxs("p",{className:`text-xl font-black leading-none ${e?"text-white":"text-slate-900"}`,children:[t.power_input_kw,o.jsx("span",{className:"text-[10px] ml-1",children:"kW"})]}),o.jsx("p",{className:"text-[9px] font-black text-slate-500 uppercase tracking-widest mt-1",children:"Comp Power"})]}),o.jsx(yh,{className:`w-5 h-5 text-slate-400 transition-transform duration-500 ${i?"rotate-180 text-[#2DD4BF]":""}`})]})]}),i&&o.jsx("div",{className:"space-y-4 p-6 pt-0 animate-in slide-in-from-top-3",children:o.jsxs("div",{className:"grid grid-cols-2 md:grid-cols-4 gap-3",children:[o.jsx(op,{label:"Power Input",value:`${t.power_input_kw} kW`,icon:o.jsx(lA,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"FLA Amps",value:`${t.full_load_current_a}A`,icon:o.jsx(Rp,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"LRA Amps",value:t.starting_current_a?`${t.starting_current_a}A`:"Soft Start",icon:o.jsx(lA,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"EER/COP",value:String(t.cop),icon:o.jsx(Rp,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"Supply",value:t.voltage,icon:o.jsx(c3,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"MCA",value:`${t.mca}A`,icon:o.jsx(Qf,{className:"w-3 h-3 text-teal-500"}),isDark:e}),o.jsx(op,{label:"Breaker",value:`${t.mop}A`,icon:o.jsx(Qf,{className:"w-3 h-3 text-teal-500"}),isDark:e})]})})]})}function op({label:t,value:e,icon:i,isDark:r}){return o.jsxs("div",{className:`rounded-xl border p-4 transition-all group ${r?"bg-black/40 border-white/5 hover:border-[#2DD4BF]/20":"bg-white border-slate-100 shadow-sm hover:border-teal-200"}`,children:[o.jsxs("div",{className:"flex items-center gap-2 mb-1.5 opacity-60 group-hover:opacity-100 transition-opacity",children:[i,o.jsx("p",{className:"text-[8px] uppercase tracking-[0.2em] font-black text-slate-400",children:t})]}),o.jsx("p",{className:`text-sm font-black tracking-tight ${r?"text-white":"text-slate-800"}`,children:e})]})}function F1e({theme:t}){const[e,i]=ue.useState("DX"),r=t==="dark";return o.jsxs("div",{style:{padding:"16px",color:r?"white":"#1E293B",backgroundColor:r?"#0B1F3A":"#F8FAFC",minHeight:"100vh",transition:"all 0.3s ease"},children:[o.jsx("div",{style:{marginBottom:"20px"},children:o.jsxs("h2",{style:{fontSize:"20px",fontWeight:"bold",display:"flex",alignItems:"center",gap:"8px"},children:[o.jsx(lA,{color:"#F59E0B",fill:"#F59E0B",size:24})," HVAC Electrical Load"]})}),o.jsxs("div",{style:{display:"flex",backgroundColor:r?"rgba(255,255,255,0.1)":"white",borderRadius:"12px",padding:"4px",marginBottom:"20px",boxShadow:r?"none":"0 2px 10px rgba(0,0,0,0.05)"},children:[o.jsx("button",{onClick:()=>i("DX"),style:mT(e==="DX","#3B82F6",r),children:"DX Units"}),o.jsx("button",{onClick:()=>i("VRV"),style:mT(e==="VRV","#F97316",r),children:"VRV System"}),o.jsx("button",{onClick:()=>i("CHW"),style:mT(e==="CHW","#06B6D4",r),children:"CHW System"})]}),o.jsxs("div",{children:[e==="DX"&&o.jsx(y1e,{theme:t}),e==="VRV"&&o.jsx(R1e,{theme:t}),e==="CHW"&&o.jsx(b1e,{theme:t})]})]})}const mT=(t,e,i)=>({flex:1,padding:"10px",border:"none",borderRadius:"8px",backgroundColor:t?e:"transparent",color:t?"white":i?"#94A3B8":"#64748b",fontWeight:"bold",fontSize:"13px",cursor:"pointer",transition:"0.3s"});function M1e(t){t.CapacitorUtils.Synapse=new Proxy({},{get(e,i){return new Proxy({},{get(r,n){return(a,s,l)=>{const c=t.Capacitor.Plugins[i];if(c===void 0){l(new Error(`Capacitor plugin ${i} not found`));return}if(typeof c[n]!="function"){l(new Error(`Method ${n} not found in Capacitor plugin ${i}`));return}(async()=>{try{const d=await c[n](a);s(d)}catch(d){l(d)}})()}}})}})}function T1e(t){t.CapacitorUtils.Synapse=new Proxy({},{get(e,i){return t.cordova.plugins[i]}})}function B1e(t=!1){typeof window>"u"||(window.CapacitorUtils=window.CapacitorUtils||{},window.Capacitor!==void 0&&!t?M1e(window):window.cordova!==void 0&&T1e(window))}var uh;(function(t){t.Documents="DOCUMENTS",t.Data="DATA",t.Library="LIBRARY",t.Cache="CACHE",t.External="EXTERNAL",t.ExternalStorage="EXTERNAL_STORAGE",t.ExternalCache="EXTERNAL_CACHE",t.LibraryNoCloud="LIBRARY_NO_CLOUD",t.Temporary="TEMPORARY"})(uh||(uh={}));var jw;(function(t){t.UTF8="utf8",t.ASCII="ascii",t.UTF16="utf16"})(jw||(jw={}));const D1e=uh,H1e=jw,A3=E1("Filesystem",{web:()=>kc(()=>Promise.resolve().then(()=>vTe),void 0,import.meta.url).then(t=>new t.FilesystemWeb)});B1e();const I1e=Object.freeze(Object.defineProperty({__proto__:null,get Directory(){return uh},get Encoding(){return jw},Filesystem:A3,FilesystemDirectory:D1e,FilesystemEncoding:H1e},Symbol.toStringTag,{value:"Module"}));function H6(t){throw new Error('Could not dynamically require "'+t+'". Please configure the dynamicRequireTargets or/and ignoreDynamicRequires option of @rollup/plugin-commonjs appropriately for this require call to work.')}var pv={exports:{}},I6={exports:{}};var E1e=I6.exports,AW;function U1e(){return AW||(AW=1,(function(t){var e={version:"1.15.0"};e[437]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàåçêëèïîìÄÅÉæÆôöòûùÿÖÜ¢£¥₧ƒáíóúñÑªº¿⌐¬½¼¡«»░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀αßΓπΣσµτΦΘΩδ∞φε∩≡±≥≤⌠⌡÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[620]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàąçêëèïîćÄĄĘęłôöĆûùŚÖÜ¢Ł¥śƒŹŻóÓńŃźż¿⌐¬½¼¡«»░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀αßΓπΣσµτΦΘΩδ∞φε∩≡±≥≤⌠⌡÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[737]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩαβγδεζηθικλμνξοπρσςτυφχψ░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀ωάέήϊίόύϋώΆΈΉΊΌΎΏ±≥≤ΪΫ÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[850]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàåçêëèïîìÄÅÉæÆôöòûùÿÖÜø£Ø×ƒáíóúñÑªº¿®¬½¼¡«»░▒▓│┤ÁÂÀ©╣║╗╝¢¥┐└┴┬├─┼ãÃ╚╔╩╦╠═╬¤ðÐÊËÈıÍÎÏ┘┌█▄¦Ì▀ÓßÔÒõÕµþÞÚÛÙýÝ¯´­±‗¾¶§÷¸°¨·¹³²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[852]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäůćçłëŐőîŹÄĆÉĹĺôöĽľŚśÖÜŤťŁ×čáíóúĄąŽžĘę¬źČş«»░▒▓│┤ÁÂĚŞ╣║╗╝Żż┐└┴┬├─┼Ăă╚╔╩╦╠═╬¤đĐĎËďŇÍÎě┘┌█▄ŢŮ▀ÓßÔŃńňŠšŔÚŕŰýÝţ´­˝˛ˇ˘§÷¸°¨˙űŘř■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[857]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàåçêëèïîıÄÅÉæÆôöòûùİÖÜø£ØŞşáíóúñÑĞğ¿®¬½¼¡«»░▒▓│┤ÁÂÀ©╣║╗╝¢¥┐└┴┬├─┼ãÃ╚╔╩╦╠═╬¤ºªÊËÈ�ÍÎÏ┘┌█▄¦Ì▀ÓßÔÒõÕµ�×ÚÛÙìÿ¯´­±�¾¶§÷¸°¨·¹³²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[861]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàåçêëèÐðÞÄÅÉæÆôöþûÝýÖÜø£Ø₧ƒáíóúÁÍÓÚ¿⌐¬½¼¡«»░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀αßΓπΣσµτΦΘΩδ∞φε∩≡±≥≤⌠⌡÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[865]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÇüéâäàåçêëèïîìÄÅÉæÆôöòûùÿÖÜø£Ø₧ƒáíóúñÑªº¿⌐¬½¼¡«¤░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀αßΓπΣσµτΦΘΩδ∞φε∩≡±≥≤⌠⌡÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[866]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~АБВГДЕЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯабвгдежзийклмноп░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀рстуфхцчшщъыьэюяЁёЄєЇїЎў°∙·√№¤■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[874]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€����…�����������‘’“”•–—�������� กขฃคฅฆงจฉชซฌญฎฏฐฑฒณดตถทธนบปผฝพฟภมยรฤลฦวศษสหฬอฮฯะัาำิีึืฺุู����฿เแโใไๅๆ็่้๊๋์ํ๎๏๐๑๒๓๔๕๖๗๘๙๚๛����`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[895]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ČüéďäĎŤčěĚĹÍľǪÄÁÉžŽôöÓůÚýÖÜŠĽÝŘťáíóúňŇŮÔšřŕŔ¼§«»░▒▓│┤╡╢╖╕╣║╗╝╜╛┐└┴┬├─┼╞╟╚╔╩╦╠═╬╧╨╤╥╙╘╒╓╫╪┘┌█▄▌▐▀αßΓπΣσµτΦΘΩδ∞φε∩≡±≥≤⌠⌡÷≈°∙·√ⁿ²■ `,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[932]=(function(){var i=[],r={},n=[],a;for(n[0]=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~���������������������������������｡｢｣､･ｦｧｨｩｪｫｬｭｮｯｰｱｲｳｴｵｶｷｸｹｺｻｼｽｾｿﾀﾁﾂﾃﾄﾅﾆﾇﾈﾉﾊﾋﾌﾍﾎﾏﾐﾑﾒﾓﾔﾕﾖﾗﾘﾙﾚﾛﾜﾝﾞﾟ��������������������������������`.split(""),a=0;a!=n[0].length;++a)n[0][a].charCodeAt(0)!==65533&&(r[n[0][a]]=0+a,i[0+a]=n[0][a]);for(n[129]="����������������������������������������������������������������　、。，．・：；？！゛゜´｀¨＾￣＿ヽヾゝゞ〃仝々〆〇ー―‐／＼～∥｜…‥‘’“”（）〔〕［］｛｝〈〉《》「」『』【】＋－±×�÷＝≠＜＞≦≧∞∴♂♀°′″℃￥＄￠￡％＃＆＊＠§☆★○●◎◇◆□■△▲▽▼※〒→←↑↓〓�����������∈∋⊆⊇⊂⊃∪∩��������∧∨￢⇒⇔∀∃�����������∠⊥⌒∂∇≡≒≪≫√∽∝∵∫∬�������Å‰♯♭♪†‡¶����◯���".split(""),a=0;a!=n[129].length;++a)n[129][a].charCodeAt(0)!==65533&&(r[n[129][a]]=33024+a,i[33024+a]=n[129][a]);for(n[130]="�������������������������������������������������������������������������������０１２３４５６７８９�������ＡＢＣＤＥＦＧＨＩＪＫＬＭＮＯＰＱＲＳＴＵＶＷＸＹＺ�������ａｂｃｄｅｆｇｈｉｊｋｌｍｎｏｐｑｒｓｔｕｖｗｘｙｚ����ぁあぃいぅうぇえぉおかがきぎくぐけげこごさざしじすずせぜそぞただちぢっつづてでとどなにぬねのはばぱひびぴふぶぷへべぺほぼぽまみむめもゃやゅゆょよらりるれろゎわゐゑをん��������������".split(""),a=0;a!=n[130].length;++a)n[130][a].charCodeAt(0)!==65533&&(r[n[130][a]]=33280+a,i[33280+a]=n[130][a]);for(n[131]="����������������������������������������������������������������ァアィイゥウェエォオカガキギクグケゲコゴサザシジスズセゼソゾタダチヂッツヅテデトドナニヌネノハバパヒビピフブプヘベペホボポマミ�ムメモャヤュユョヨラリルレロヮワヰヱヲンヴヵヶ��������ΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩ��������αβγδεζηθικλμνξοπρστυφχψω�����������������������������������������".split(""),a=0;a!=n[131].length;++a)n[131][a].charCodeAt(0)!==65533&&(r[n[131][a]]=33536+a,i[33536+a]=n[131][a]);for(n[132]="����������������������������������������������������������������АБВГДЕЁЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯ���������������абвгдеёжзийклмн�опрстуфхцчшщъыьэюя�������������─│┌┐┘└├┬┤┴┼━┃┏┓┛┗┣┳┫┻╋┠┯┨┷┿┝┰┥┸╂�����������������������������������������������������������������".split(""),a=0;a!=n[132].length;++a)n[132][a].charCodeAt(0)!==65533&&(r[n[132][a]]=33792+a,i[33792+a]=n[132][a]);for(n[135]="����������������������������������������������������������������①②③④⑤⑥⑦⑧⑨⑩⑪⑫⑬⑭⑮⑯⑰⑱⑲⑳ⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩ�㍉㌔㌢㍍㌘㌧㌃㌶㍑㍗㌍㌦㌣㌫㍊㌻㎜㎝㎞㎎㎏㏄㎡��������㍻�〝〟№㏍℡㊤㊥㊦㊧㊨㈱㈲㈹㍾㍽㍼≒≡∫∮∑√⊥∠∟⊿∵∩∪���������������������������������������������������������������������������������������������������".split(""),a=0;a!=n[135].length;++a)n[135][a].charCodeAt(0)!==65533&&(r[n[135][a]]=34560+a,i[34560+a]=n[135][a]);for(n[136]="���������������������������������������������������������������������������������������������������������������������������������������������������������������亜唖娃阿哀愛挨姶逢葵茜穐悪握渥旭葦芦鯵梓圧斡扱宛姐虻飴絢綾鮎或粟袷安庵按暗案闇鞍杏以伊位依偉囲夷委威尉惟意慰易椅為畏異移維緯胃萎衣謂違遺医井亥域育郁磯一壱溢逸稲茨芋鰯允印咽員因姻引飲淫胤蔭���".split(""),a=0;a!=n[136].length;++a)n[136][a].charCodeAt(0)!==65533&&(r[n[136][a]]=34816+a,i[34816+a]=n[136][a]);for(n[137]="����������������������������������������������������������������院陰隠韻吋右宇烏羽迂雨卯鵜窺丑碓臼渦嘘唄欝蔚鰻姥厩浦瓜閏噂云運雲荏餌叡営嬰影映曳栄永泳洩瑛盈穎頴英衛詠鋭液疫益駅悦謁越閲榎厭円�園堰奄宴延怨掩援沿演炎焔煙燕猿縁艶苑薗遠鉛鴛塩於汚甥凹央奥往応押旺横欧殴王翁襖鴬鴎黄岡沖荻億屋憶臆桶牡乙俺卸恩温穏音下化仮何伽価佳加可嘉夏嫁家寡科暇果架歌河火珂禍禾稼箇花苛茄荷華菓蝦課嘩貨迦過霞蚊俄峨我牙画臥芽蛾賀雅餓駕介会解回塊壊廻快怪悔恢懐戒拐改���".split(""),a=0;a!=n[137].length;++a)n[137][a].charCodeAt(0)!==65533&&(r[n[137][a]]=35072+a,i[35072+a]=n[137][a]);for(n[138]="����������������������������������������������������������������魁晦械海灰界皆絵芥蟹開階貝凱劾外咳害崖慨概涯碍蓋街該鎧骸浬馨蛙垣柿蛎鈎劃嚇各廓拡撹格核殻獲確穫覚角赫較郭閣隔革学岳楽額顎掛笠樫�橿梶鰍潟割喝恰括活渇滑葛褐轄且鰹叶椛樺鞄株兜竃蒲釜鎌噛鴨栢茅萱粥刈苅瓦乾侃冠寒刊勘勧巻喚堪姦完官寛干幹患感慣憾換敢柑桓棺款歓汗漢澗潅環甘監看竿管簡緩缶翰肝艦莞観諌貫還鑑間閑関陥韓館舘丸含岸巌玩癌眼岩翫贋雁頑顔願企伎危喜器基奇嬉寄岐希幾忌揮机旗既期棋棄���".split(""),a=0;a!=n[138].length;++a)n[138][a].charCodeAt(0)!==65533&&(r[n[138][a]]=35328+a,i[35328+a]=n[138][a]);for(n[139]="����������������������������������������������������������������機帰毅気汽畿祈季稀紀徽規記貴起軌輝飢騎鬼亀偽儀妓宜戯技擬欺犠疑祇義蟻誼議掬菊鞠吉吃喫桔橘詰砧杵黍却客脚虐逆丘久仇休及吸宮弓急救�朽求汲泣灸球究窮笈級糾給旧牛去居巨拒拠挙渠虚許距鋸漁禦魚亨享京供侠僑兇競共凶協匡卿叫喬境峡強彊怯恐恭挟教橋況狂狭矯胸脅興蕎郷鏡響饗驚仰凝尭暁業局曲極玉桐粁僅勤均巾錦斤欣欽琴禁禽筋緊芹菌衿襟謹近金吟銀九倶句区狗玖矩苦躯駆駈駒具愚虞喰空偶寓遇隅串櫛釧屑屈���".split(""),a=0;a!=n[139].length;++a)n[139][a].charCodeAt(0)!==65533&&(r[n[139][a]]=35584+a,i[35584+a]=n[139][a]);for(n[140]="����������������������������������������������������������������掘窟沓靴轡窪熊隈粂栗繰桑鍬勲君薫訓群軍郡卦袈祁係傾刑兄啓圭珪型契形径恵慶慧憩掲携敬景桂渓畦稽系経継繋罫茎荊蛍計詣警軽頚鶏芸迎鯨�劇戟撃激隙桁傑欠決潔穴結血訣月件倹倦健兼券剣喧圏堅嫌建憲懸拳捲検権牽犬献研硯絹県肩見謙賢軒遣鍵険顕験鹸元原厳幻弦減源玄現絃舷言諺限乎個古呼固姑孤己庫弧戸故枯湖狐糊袴股胡菰虎誇跨鈷雇顧鼓五互伍午呉吾娯後御悟梧檎瑚碁語誤護醐乞鯉交佼侯候倖光公功効勾厚口向���".split(""),a=0;a!=n[140].length;++a)n[140][a].charCodeAt(0)!==65533&&(r[n[140][a]]=35840+a,i[35840+a]=n[140][a]);for(n[141]="����������������������������������������������������������������后喉坑垢好孔孝宏工巧巷幸広庚康弘恒慌抗拘控攻昂晃更杭校梗構江洪浩港溝甲皇硬稿糠紅紘絞綱耕考肯肱腔膏航荒行衡講貢購郊酵鉱砿鋼閤降�項香高鴻剛劫号合壕拷濠豪轟麹克刻告国穀酷鵠黒獄漉腰甑忽惚骨狛込此頃今困坤墾婚恨懇昏昆根梱混痕紺艮魂些佐叉唆嵯左差査沙瑳砂詐鎖裟坐座挫債催再最哉塞妻宰彩才採栽歳済災采犀砕砦祭斎細菜裁載際剤在材罪財冴坂阪堺榊肴咲崎埼碕鷺作削咋搾昨朔柵窄策索錯桜鮭笹匙冊刷���".split(""),a=0;a!=n[141].length;++a)n[141][a].charCodeAt(0)!==65533&&(r[n[141][a]]=36096+a,i[36096+a]=n[141][a]);for(n[142]="����������������������������������������������������������������察拶撮擦札殺薩雑皐鯖捌錆鮫皿晒三傘参山惨撒散桟燦珊産算纂蚕讃賛酸餐斬暫残仕仔伺使刺司史嗣四士始姉姿子屍市師志思指支孜斯施旨枝止�死氏獅祉私糸紙紫肢脂至視詞詩試誌諮資賜雌飼歯事似侍児字寺慈持時次滋治爾璽痔磁示而耳自蒔辞汐鹿式識鴫竺軸宍雫七叱執失嫉室悉湿漆疾質実蔀篠偲柴芝屡蕊縞舎写射捨赦斜煮社紗者謝車遮蛇邪借勺尺杓灼爵酌釈錫若寂弱惹主取守手朱殊狩珠種腫趣酒首儒受呪寿授樹綬需囚収周���".split(""),a=0;a!=n[142].length;++a)n[142][a].charCodeAt(0)!==65533&&(r[n[142][a]]=36352+a,i[36352+a]=n[142][a]);for(n[143]="����������������������������������������������������������������宗就州修愁拾洲秀秋終繍習臭舟蒐衆襲讐蹴輯週酋酬集醜什住充十従戎柔汁渋獣縦重銃叔夙宿淑祝縮粛塾熟出術述俊峻春瞬竣舜駿准循旬楯殉淳�準潤盾純巡遵醇順処初所暑曙渚庶緒署書薯藷諸助叙女序徐恕鋤除傷償勝匠升召哨商唱嘗奨妾娼宵将小少尚庄床廠彰承抄招掌捷昇昌昭晶松梢樟樵沼消渉湘焼焦照症省硝礁祥称章笑粧紹肖菖蒋蕉衝裳訟証詔詳象賞醤鉦鍾鐘障鞘上丈丞乗冗剰城場壌嬢常情擾条杖浄状畳穣蒸譲醸錠嘱埴飾���".split(""),a=0;a!=n[143].length;++a)n[143][a].charCodeAt(0)!==65533&&(r[n[143][a]]=36608+a,i[36608+a]=n[143][a]);for(n[144]="����������������������������������������������������������������拭植殖燭織職色触食蝕辱尻伸信侵唇娠寝審心慎振新晋森榛浸深申疹真神秦紳臣芯薪親診身辛進針震人仁刃塵壬尋甚尽腎訊迅陣靭笥諏須酢図厨�逗吹垂帥推水炊睡粋翠衰遂酔錐錘随瑞髄崇嵩数枢趨雛据杉椙菅頗雀裾澄摺寸世瀬畝是凄制勢姓征性成政整星晴棲栖正清牲生盛精聖声製西誠誓請逝醒青静斉税脆隻席惜戚斥昔析石積籍績脊責赤跡蹟碩切拙接摂折設窃節説雪絶舌蝉仙先千占宣専尖川戦扇撰栓栴泉浅洗染潜煎煽旋穿箭線���".split(""),a=0;a!=n[144].length;++a)n[144][a].charCodeAt(0)!==65533&&(r[n[144][a]]=36864+a,i[36864+a]=n[144][a]);for(n[145]="����������������������������������������������������������������繊羨腺舛船薦詮賎践選遷銭銑閃鮮前善漸然全禅繕膳糎噌塑岨措曾曽楚狙疏疎礎祖租粗素組蘇訴阻遡鼠僧創双叢倉喪壮奏爽宋層匝惣想捜掃挿掻�操早曹巣槍槽漕燥争痩相窓糟総綜聡草荘葬蒼藻装走送遭鎗霜騒像増憎臓蔵贈造促側則即息捉束測足速俗属賊族続卒袖其揃存孫尊損村遜他多太汰詑唾堕妥惰打柁舵楕陀駄騨体堆対耐岱帯待怠態戴替泰滞胎腿苔袋貸退逮隊黛鯛代台大第醍題鷹滝瀧卓啄宅托択拓沢濯琢託鐸濁諾茸凧蛸只���".split(""),a=0;a!=n[145].length;++a)n[145][a].charCodeAt(0)!==65533&&(r[n[145][a]]=37120+a,i[37120+a]=n[145][a]);for(n[146]="����������������������������������������������������������������叩但達辰奪脱巽竪辿棚谷狸鱈樽誰丹単嘆坦担探旦歎淡湛炭短端箪綻耽胆蛋誕鍛団壇弾断暖檀段男談値知地弛恥智池痴稚置致蜘遅馳築畜竹筑蓄�逐秩窒茶嫡着中仲宙忠抽昼柱注虫衷註酎鋳駐樗瀦猪苧著貯丁兆凋喋寵帖帳庁弔張彫徴懲挑暢朝潮牒町眺聴脹腸蝶調諜超跳銚長頂鳥勅捗直朕沈珍賃鎮陳津墜椎槌追鎚痛通塚栂掴槻佃漬柘辻蔦綴鍔椿潰坪壷嬬紬爪吊釣鶴亭低停偵剃貞呈堤定帝底庭廷弟悌抵挺提梯汀碇禎程締艇訂諦蹄逓���".split(""),a=0;a!=n[146].length;++a)n[146][a].charCodeAt(0)!==65533&&(r[n[146][a]]=37376+a,i[37376+a]=n[146][a]);for(n[147]="����������������������������������������������������������������邸鄭釘鼎泥摘擢敵滴的笛適鏑溺哲徹撤轍迭鉄典填天展店添纏甜貼転顛点伝殿澱田電兎吐堵塗妬屠徒斗杜渡登菟賭途都鍍砥砺努度土奴怒倒党冬�凍刀唐塔塘套宕島嶋悼投搭東桃梼棟盗淘湯涛灯燈当痘祷等答筒糖統到董蕩藤討謄豆踏逃透鐙陶頭騰闘働動同堂導憧撞洞瞳童胴萄道銅峠鴇匿得徳涜特督禿篤毒独読栃橡凸突椴届鳶苫寅酉瀞噸屯惇敦沌豚遁頓呑曇鈍奈那内乍凪薙謎灘捺鍋楢馴縄畷南楠軟難汝二尼弐迩匂賑肉虹廿日乳入���".split(""),a=0;a!=n[147].length;++a)n[147][a].charCodeAt(0)!==65533&&(r[n[147][a]]=37632+a,i[37632+a]=n[147][a]);for(n[148]="����������������������������������������������������������������如尿韮任妊忍認濡禰祢寧葱猫熱年念捻撚燃粘乃廼之埜嚢悩濃納能脳膿農覗蚤巴把播覇杷波派琶破婆罵芭馬俳廃拝排敗杯盃牌背肺輩配倍培媒梅�楳煤狽買売賠陪這蝿秤矧萩伯剥博拍柏泊白箔粕舶薄迫曝漠爆縛莫駁麦函箱硲箸肇筈櫨幡肌畑畠八鉢溌発醗髪伐罰抜筏閥鳩噺塙蛤隼伴判半反叛帆搬斑板氾汎版犯班畔繁般藩販範釆煩頒飯挽晩番盤磐蕃蛮匪卑否妃庇彼悲扉批披斐比泌疲皮碑秘緋罷肥被誹費避非飛樋簸備尾微枇毘琵眉美���".split(""),a=0;a!=n[148].length;++a)n[148][a].charCodeAt(0)!==65533&&(r[n[148][a]]=37888+a,i[37888+a]=n[148][a]);for(n[149]="����������������������������������������������������������������鼻柊稗匹疋髭彦膝菱肘弼必畢筆逼桧姫媛紐百謬俵彪標氷漂瓢票表評豹廟描病秒苗錨鋲蒜蛭鰭品彬斌浜瀕貧賓頻敏瓶不付埠夫婦富冨布府怖扶敷�斧普浮父符腐膚芙譜負賦赴阜附侮撫武舞葡蕪部封楓風葺蕗伏副復幅服福腹複覆淵弗払沸仏物鮒分吻噴墳憤扮焚奮粉糞紛雰文聞丙併兵塀幣平弊柄並蔽閉陛米頁僻壁癖碧別瞥蔑箆偏変片篇編辺返遍便勉娩弁鞭保舗鋪圃捕歩甫補輔穂募墓慕戊暮母簿菩倣俸包呆報奉宝峰峯崩庖抱捧放方朋���".split(""),a=0;a!=n[149].length;++a)n[149][a].charCodeAt(0)!==65533&&(r[n[149][a]]=38144+a,i[38144+a]=n[149][a]);for(n[150]="����������������������������������������������������������������法泡烹砲縫胞芳萌蓬蜂褒訪豊邦鋒飽鳳鵬乏亡傍剖坊妨帽忘忙房暴望某棒冒紡肪膨謀貌貿鉾防吠頬北僕卜墨撲朴牧睦穆釦勃没殆堀幌奔本翻凡盆�摩磨魔麻埋妹昧枚毎哩槙幕膜枕鮪柾鱒桝亦俣又抹末沫迄侭繭麿万慢満漫蔓味未魅巳箕岬密蜜湊蓑稔脈妙粍民眠務夢無牟矛霧鵡椋婿娘冥名命明盟迷銘鳴姪牝滅免棉綿緬面麺摸模茂妄孟毛猛盲網耗蒙儲木黙目杢勿餅尤戻籾貰問悶紋門匁也冶夜爺耶野弥矢厄役約薬訳躍靖柳薮鑓愉愈油癒���".split(""),a=0;a!=n[150].length;++a)n[150][a].charCodeAt(0)!==65533&&(r[n[150][a]]=38400+a,i[38400+a]=n[150][a]);for(n[151]="����������������������������������������������������������������諭輸唯佑優勇友宥幽悠憂揖有柚湧涌猶猷由祐裕誘遊邑郵雄融夕予余与誉輿預傭幼妖容庸揚揺擁曜楊様洋溶熔用窯羊耀葉蓉要謡踊遥陽養慾抑欲�沃浴翌翼淀羅螺裸来莱頼雷洛絡落酪乱卵嵐欄濫藍蘭覧利吏履李梨理璃痢裏裡里離陸律率立葎掠略劉流溜琉留硫粒隆竜龍侶慮旅虜了亮僚両凌寮料梁涼猟療瞭稜糧良諒遼量陵領力緑倫厘林淋燐琳臨輪隣鱗麟瑠塁涙累類令伶例冷励嶺怜玲礼苓鈴隷零霊麗齢暦歴列劣烈裂廉恋憐漣煉簾練聯���".split(""),a=0;a!=n[151].length;++a)n[151][a].charCodeAt(0)!==65533&&(r[n[151][a]]=38656+a,i[38656+a]=n[151][a]);for(n[152]="����������������������������������������������������������������蓮連錬呂魯櫓炉賂路露労婁廊弄朗楼榔浪漏牢狼篭老聾蝋郎六麓禄肋録論倭和話歪賄脇惑枠鷲亙亘鰐詫藁蕨椀湾碗腕��������������������������������������������弌丐丕个丱丶丼丿乂乖乘亂亅豫亊舒弍于亞亟亠亢亰亳亶从仍仄仆仂仗仞仭仟价伉佚估佛佝佗佇佶侈侏侘佻佩佰侑佯來侖儘俔俟俎俘俛俑俚俐俤俥倚倨倔倪倥倅伜俶倡倩倬俾俯們倆偃假會偕偐偈做偖偬偸傀傚傅傴傲���".split(""),a=0;a!=n[152].length;++a)n[152][a].charCodeAt(0)!==65533&&(r[n[152][a]]=38912+a,i[38912+a]=n[152][a]);for(n[153]="����������������������������������������������������������������僉僊傳僂僖僞僥僭僣僮價僵儉儁儂儖儕儔儚儡儺儷儼儻儿兀兒兌兔兢竸兩兪兮冀冂囘册冉冏冑冓冕冖冤冦冢冩冪冫决冱冲冰况冽凅凉凛几處凩凭�凰凵凾刄刋刔刎刧刪刮刳刹剏剄剋剌剞剔剪剴剩剳剿剽劍劔劒剱劈劑辨辧劬劭劼劵勁勍勗勞勣勦飭勠勳勵勸勹匆匈甸匍匐匏匕匚匣匯匱匳匸區卆卅丗卉卍凖卞卩卮夘卻卷厂厖厠厦厥厮厰厶參簒雙叟曼燮叮叨叭叺吁吽呀听吭吼吮吶吩吝呎咏呵咎呟呱呷呰咒呻咀呶咄咐咆哇咢咸咥咬哄哈咨���".split(""),a=0;a!=n[153].length;++a)n[153][a].charCodeAt(0)!==65533&&(r[n[153][a]]=39168+a,i[39168+a]=n[153][a]);for(n[154]="����������������������������������������������������������������咫哂咤咾咼哘哥哦唏唔哽哮哭哺哢唹啀啣啌售啜啅啖啗唸唳啝喙喀咯喊喟啻啾喘喞單啼喃喩喇喨嗚嗅嗟嗄嗜嗤嗔嘔嗷嘖嗾嗽嘛嗹噎噐營嘴嘶嘲嘸�噫噤嘯噬噪嚆嚀嚊嚠嚔嚏嚥嚮嚶嚴囂嚼囁囃囀囈囎囑囓囗囮囹圀囿圄圉圈國圍圓團圖嗇圜圦圷圸坎圻址坏坩埀垈坡坿垉垓垠垳垤垪垰埃埆埔埒埓堊埖埣堋堙堝塲堡塢塋塰毀塒堽塹墅墹墟墫墺壞墻墸墮壅壓壑壗壙壘壥壜壤壟壯壺壹壻壼壽夂夊夐夛梦夥夬夭夲夸夾竒奕奐奎奚奘奢奠奧奬奩���".split(""),a=0;a!=n[154].length;++a)n[154][a].charCodeAt(0)!==65533&&(r[n[154][a]]=39424+a,i[39424+a]=n[154][a]);for(n[155]="����������������������������������������������������������������奸妁妝佞侫妣妲姆姨姜妍姙姚娥娟娑娜娉娚婀婬婉娵娶婢婪媚媼媾嫋嫂媽嫣嫗嫦嫩嫖嫺嫻嬌嬋嬖嬲嫐嬪嬶嬾孃孅孀孑孕孚孛孥孩孰孳孵學斈孺宀�它宦宸寃寇寉寔寐寤實寢寞寥寫寰寶寳尅將專對尓尠尢尨尸尹屁屆屎屓屐屏孱屬屮乢屶屹岌岑岔妛岫岻岶岼岷峅岾峇峙峩峽峺峭嶌峪崋崕崗嵜崟崛崑崔崢崚崙崘嵌嵒嵎嵋嵬嵳嵶嶇嶄嶂嶢嶝嶬嶮嶽嶐嶷嶼巉巍巓巒巖巛巫已巵帋帚帙帑帛帶帷幄幃幀幎幗幔幟幢幤幇幵并幺麼广庠廁廂廈廐廏���".split(""),a=0;a!=n[155].length;++a)n[155][a].charCodeAt(0)!==65533&&(r[n[155][a]]=39680+a,i[39680+a]=n[155][a]);for(n[156]="����������������������������������������������������������������廖廣廝廚廛廢廡廨廩廬廱廳廰廴廸廾弃弉彝彜弋弑弖弩弭弸彁彈彌彎弯彑彖彗彙彡彭彳彷徃徂彿徊很徑徇從徙徘徠徨徭徼忖忻忤忸忱忝悳忿怡恠�怙怐怩怎怱怛怕怫怦怏怺恚恁恪恷恟恊恆恍恣恃恤恂恬恫恙悁悍惧悃悚悄悛悖悗悒悧悋惡悸惠惓悴忰悽惆悵惘慍愕愆惶惷愀惴惺愃愡惻惱愍愎慇愾愨愧慊愿愼愬愴愽慂慄慳慷慘慙慚慫慴慯慥慱慟慝慓慵憙憖憇憬憔憚憊憑憫憮懌懊應懷懈懃懆憺懋罹懍懦懣懶懺懴懿懽懼懾戀戈戉戍戌戔戛���".split(""),a=0;a!=n[156].length;++a)n[156][a].charCodeAt(0)!==65533&&(r[n[156][a]]=39936+a,i[39936+a]=n[156][a]);for(n[157]="����������������������������������������������������������������戞戡截戮戰戲戳扁扎扞扣扛扠扨扼抂抉找抒抓抖拔抃抔拗拑抻拏拿拆擔拈拜拌拊拂拇抛拉挌拮拱挧挂挈拯拵捐挾捍搜捏掖掎掀掫捶掣掏掉掟掵捫�捩掾揩揀揆揣揉插揶揄搖搴搆搓搦搶攝搗搨搏摧摯摶摎攪撕撓撥撩撈撼據擒擅擇撻擘擂擱擧舉擠擡抬擣擯攬擶擴擲擺攀擽攘攜攅攤攣攫攴攵攷收攸畋效敖敕敍敘敞敝敲數斂斃變斛斟斫斷旃旆旁旄旌旒旛旙无旡旱杲昊昃旻杳昵昶昴昜晏晄晉晁晞晝晤晧晨晟晢晰暃暈暎暉暄暘暝曁暹曉暾暼���".split(""),a=0;a!=n[157].length;++a)n[157][a].charCodeAt(0)!==65533&&(r[n[157][a]]=40192+a,i[40192+a]=n[157][a]);for(n[158]="����������������������������������������������������������������曄暸曖曚曠昿曦曩曰曵曷朏朖朞朦朧霸朮朿朶杁朸朷杆杞杠杙杣杤枉杰枩杼杪枌枋枦枡枅枷柯枴柬枳柩枸柤柞柝柢柮枹柎柆柧檜栞框栩桀桍栲桎�梳栫桙档桷桿梟梏梭梔條梛梃檮梹桴梵梠梺椏梍桾椁棊椈棘椢椦棡椌棍棔棧棕椶椒椄棗棣椥棹棠棯椨椪椚椣椡棆楹楷楜楸楫楔楾楮椹楴椽楙椰楡楞楝榁楪榲榮槐榿槁槓榾槎寨槊槝榻槃榧樮榑榠榜榕榴槞槨樂樛槿權槹槲槧樅榱樞槭樔槫樊樒櫁樣樓橄樌橲樶橸橇橢橙橦橈樸樢檐檍檠檄檢檣���".split(""),a=0;a!=n[158].length;++a)n[158][a].charCodeAt(0)!==65533&&(r[n[158][a]]=40448+a,i[40448+a]=n[158][a]);for(n[159]="����������������������������������������������������������������檗蘗檻櫃櫂檸檳檬櫞櫑櫟檪櫚櫪櫻欅蘖櫺欒欖鬱欟欸欷盜欹飮歇歃歉歐歙歔歛歟歡歸歹歿殀殄殃殍殘殕殞殤殪殫殯殲殱殳殷殼毆毋毓毟毬毫毳毯�麾氈氓气氛氤氣汞汕汢汪沂沍沚沁沛汾汨汳沒沐泄泱泓沽泗泅泝沮沱沾沺泛泯泙泪洟衍洶洫洽洸洙洵洳洒洌浣涓浤浚浹浙涎涕濤涅淹渕渊涵淇淦涸淆淬淞淌淨淒淅淺淙淤淕淪淮渭湮渮渙湲湟渾渣湫渫湶湍渟湃渺湎渤滿渝游溂溪溘滉溷滓溽溯滄溲滔滕溏溥滂溟潁漑灌滬滸滾漿滲漱滯漲滌���".split(""),a=0;a!=n[159].length;++a)n[159][a].charCodeAt(0)!==65533&&(r[n[159][a]]=40704+a,i[40704+a]=n[159][a]);for(n[224]="����������������������������������������������������������������漾漓滷澆潺潸澁澀潯潛濳潭澂潼潘澎澑濂潦澳澣澡澤澹濆澪濟濕濬濔濘濱濮濛瀉瀋濺瀑瀁瀏濾瀛瀚潴瀝瀘瀟瀰瀾瀲灑灣炙炒炯烱炬炸炳炮烟烋烝�烙焉烽焜焙煥煕熈煦煢煌煖煬熏燻熄熕熨熬燗熹熾燒燉燔燎燠燬燧燵燼燹燿爍爐爛爨爭爬爰爲爻爼爿牀牆牋牘牴牾犂犁犇犒犖犢犧犹犲狃狆狄狎狒狢狠狡狹狷倏猗猊猜猖猝猴猯猩猥猾獎獏默獗獪獨獰獸獵獻獺珈玳珎玻珀珥珮珞璢琅瑯琥珸琲琺瑕琿瑟瑙瑁瑜瑩瑰瑣瑪瑶瑾璋璞璧瓊瓏瓔珱���".split(""),a=0;a!=n[224].length;++a)n[224][a].charCodeAt(0)!==65533&&(r[n[224][a]]=57344+a,i[57344+a]=n[224][a]);for(n[225]="����������������������������������������������������������������瓠瓣瓧瓩瓮瓲瓰瓱瓸瓷甄甃甅甌甎甍甕甓甞甦甬甼畄畍畊畉畛畆畚畩畤畧畫畭畸當疆疇畴疊疉疂疔疚疝疥疣痂疳痃疵疽疸疼疱痍痊痒痙痣痞痾痿�痼瘁痰痺痲痳瘋瘍瘉瘟瘧瘠瘡瘢瘤瘴瘰瘻癇癈癆癜癘癡癢癨癩癪癧癬癰癲癶癸發皀皃皈皋皎皖皓皙皚皰皴皸皹皺盂盍盖盒盞盡盥盧盪蘯盻眈眇眄眩眤眞眥眦眛眷眸睇睚睨睫睛睥睿睾睹瞎瞋瞑瞠瞞瞰瞶瞹瞿瞼瞽瞻矇矍矗矚矜矣矮矼砌砒礦砠礪硅碎硴碆硼碚碌碣碵碪碯磑磆磋磔碾碼磅磊磬���".split(""),a=0;a!=n[225].length;++a)n[225][a].charCodeAt(0)!==65533&&(r[n[225][a]]=57600+a,i[57600+a]=n[225][a]);for(n[226]="����������������������������������������������������������������磧磚磽磴礇礒礑礙礬礫祀祠祗祟祚祕祓祺祿禊禝禧齋禪禮禳禹禺秉秕秧秬秡秣稈稍稘稙稠稟禀稱稻稾稷穃穗穉穡穢穩龝穰穹穽窈窗窕窘窖窩竈窰�窶竅竄窿邃竇竊竍竏竕竓站竚竝竡竢竦竭竰笂笏笊笆笳笘笙笞笵笨笶筐筺笄筍笋筌筅筵筥筴筧筰筱筬筮箝箘箟箍箜箚箋箒箏筝箙篋篁篌篏箴篆篝篩簑簔篦篥籠簀簇簓篳篷簗簍篶簣簧簪簟簷簫簽籌籃籔籏籀籐籘籟籤籖籥籬籵粃粐粤粭粢粫粡粨粳粲粱粮粹粽糀糅糂糘糒糜糢鬻糯糲糴糶糺紆���".split(""),a=0;a!=n[226].length;++a)n[226][a].charCodeAt(0)!==65533&&(r[n[226][a]]=57856+a,i[57856+a]=n[226][a]);for(n[227]="����������������������������������������������������������������紂紜紕紊絅絋紮紲紿紵絆絳絖絎絲絨絮絏絣經綉絛綏絽綛綺綮綣綵緇綽綫總綢綯緜綸綟綰緘緝緤緞緻緲緡縅縊縣縡縒縱縟縉縋縢繆繦縻縵縹繃縷�縲縺繧繝繖繞繙繚繹繪繩繼繻纃緕繽辮繿纈纉續纒纐纓纔纖纎纛纜缸缺罅罌罍罎罐网罕罔罘罟罠罨罩罧罸羂羆羃羈羇羌羔羞羝羚羣羯羲羹羮羶羸譱翅翆翊翕翔翡翦翩翳翹飜耆耄耋耒耘耙耜耡耨耿耻聊聆聒聘聚聟聢聨聳聲聰聶聹聽聿肄肆肅肛肓肚肭冐肬胛胥胙胝胄胚胖脉胯胱脛脩脣脯腋���".split(""),a=0;a!=n[227].length;++a)n[227][a].charCodeAt(0)!==65533&&(r[n[227][a]]=58112+a,i[58112+a]=n[227][a]);for(n[228]="����������������������������������������������������������������隋腆脾腓腑胼腱腮腥腦腴膃膈膊膀膂膠膕膤膣腟膓膩膰膵膾膸膽臀臂膺臉臍臑臙臘臈臚臟臠臧臺臻臾舁舂舅與舊舍舐舖舩舫舸舳艀艙艘艝艚艟艤�艢艨艪艫舮艱艷艸艾芍芒芫芟芻芬苡苣苟苒苴苳苺莓范苻苹苞茆苜茉苙茵茴茖茲茱荀茹荐荅茯茫茗茘莅莚莪莟莢莖茣莎莇莊荼莵荳荵莠莉莨菴萓菫菎菽萃菘萋菁菷萇菠菲萍萢萠莽萸蔆菻葭萪萼蕚蒄葷葫蒭葮蒂葩葆萬葯葹萵蓊葢蒹蒿蒟蓙蓍蒻蓚蓐蓁蓆蓖蒡蔡蓿蓴蔗蔘蔬蔟蔕蔔蓼蕀蕣蕘蕈���".split(""),a=0;a!=n[228].length;++a)n[228][a].charCodeAt(0)!==65533&&(r[n[228][a]]=58368+a,i[58368+a]=n[228][a]);for(n[229]="����������������������������������������������������������������蕁蘂蕋蕕薀薤薈薑薊薨蕭薔薛藪薇薜蕷蕾薐藉薺藏薹藐藕藝藥藜藹蘊蘓蘋藾藺蘆蘢蘚蘰蘿虍乕虔號虧虱蚓蚣蚩蚪蚋蚌蚶蚯蛄蛆蚰蛉蠣蚫蛔蛞蛩蛬�蛟蛛蛯蜒蜆蜈蜀蜃蛻蜑蜉蜍蛹蜊蜴蜿蜷蜻蜥蜩蜚蝠蝟蝸蝌蝎蝴蝗蝨蝮蝙蝓蝣蝪蠅螢螟螂螯蟋螽蟀蟐雖螫蟄螳蟇蟆螻蟯蟲蟠蠏蠍蟾蟶蟷蠎蟒蠑蠖蠕蠢蠡蠱蠶蠹蠧蠻衄衂衒衙衞衢衫袁衾袞衵衽袵衲袂袗袒袮袙袢袍袤袰袿袱裃裄裔裘裙裝裹褂裼裴裨裲褄褌褊褓襃褞褥褪褫襁襄褻褶褸襌褝襠襞���".split(""),a=0;a!=n[229].length;++a)n[229][a].charCodeAt(0)!==65533&&(r[n[229][a]]=58624+a,i[58624+a]=n[229][a]);for(n[230]="����������������������������������������������������������������襦襤襭襪襯襴襷襾覃覈覊覓覘覡覩覦覬覯覲覺覽覿觀觚觜觝觧觴觸訃訖訐訌訛訝訥訶詁詛詒詆詈詼詭詬詢誅誂誄誨誡誑誥誦誚誣諄諍諂諚諫諳諧�諤諱謔諠諢諷諞諛謌謇謚諡謖謐謗謠謳鞫謦謫謾謨譁譌譏譎證譖譛譚譫譟譬譯譴譽讀讌讎讒讓讖讙讚谺豁谿豈豌豎豐豕豢豬豸豺貂貉貅貊貍貎貔豼貘戝貭貪貽貲貳貮貶賈賁賤賣賚賽賺賻贄贅贊贇贏贍贐齎贓賍贔贖赧赭赱赳趁趙跂趾趺跏跚跖跌跛跋跪跫跟跣跼踈踉跿踝踞踐踟蹂踵踰踴蹊���".split(""),a=0;a!=n[230].length;++a)n[230][a].charCodeAt(0)!==65533&&(r[n[230][a]]=58880+a,i[58880+a]=n[230][a]);for(n[231]="����������������������������������������������������������������蹇蹉蹌蹐蹈蹙蹤蹠踪蹣蹕蹶蹲蹼躁躇躅躄躋躊躓躑躔躙躪躡躬躰軆躱躾軅軈軋軛軣軼軻軫軾輊輅輕輒輙輓輜輟輛輌輦輳輻輹轅轂輾轌轉轆轎轗轜�轢轣轤辜辟辣辭辯辷迚迥迢迪迯邇迴逅迹迺逑逕逡逍逞逖逋逧逶逵逹迸遏遐遑遒逎遉逾遖遘遞遨遯遶隨遲邂遽邁邀邊邉邏邨邯邱邵郢郤扈郛鄂鄒鄙鄲鄰酊酖酘酣酥酩酳酲醋醉醂醢醫醯醪醵醴醺釀釁釉釋釐釖釟釡釛釼釵釶鈞釿鈔鈬鈕鈑鉞鉗鉅鉉鉤鉈銕鈿鉋鉐銜銖銓銛鉚鋏銹銷鋩錏鋺鍄錮���".split(""),a=0;a!=n[231].length;++a)n[231][a].charCodeAt(0)!==65533&&(r[n[231][a]]=59136+a,i[59136+a]=n[231][a]);for(n[232]="����������������������������������������������������������������錙錢錚錣錺錵錻鍜鍠鍼鍮鍖鎰鎬鎭鎔鎹鏖鏗鏨鏥鏘鏃鏝鏐鏈鏤鐚鐔鐓鐃鐇鐐鐶鐫鐵鐡鐺鑁鑒鑄鑛鑠鑢鑞鑪鈩鑰鑵鑷鑽鑚鑼鑾钁鑿閂閇閊閔閖閘閙�閠閨閧閭閼閻閹閾闊濶闃闍闌闕闔闖關闡闥闢阡阨阮阯陂陌陏陋陷陜陞陝陟陦陲陬隍隘隕隗險隧隱隲隰隴隶隸隹雎雋雉雍襍雜霍雕雹霄霆霈霓霎霑霏霖霙霤霪霰霹霽霾靄靆靈靂靉靜靠靤靦靨勒靫靱靹鞅靼鞁靺鞆鞋鞏鞐鞜鞨鞦鞣鞳鞴韃韆韈韋韜韭齏韲竟韶韵頏頌頸頤頡頷頽顆顏顋顫顯顰���".split(""),a=0;a!=n[232].length;++a)n[232][a].charCodeAt(0)!==65533&&(r[n[232][a]]=59392+a,i[59392+a]=n[232][a]);for(n[233]="����������������������������������������������������������������顱顴顳颪颯颱颶飄飃飆飩飫餃餉餒餔餘餡餝餞餤餠餬餮餽餾饂饉饅饐饋饑饒饌饕馗馘馥馭馮馼駟駛駝駘駑駭駮駱駲駻駸騁騏騅駢騙騫騷驅驂驀驃�騾驕驍驛驗驟驢驥驤驩驫驪骭骰骼髀髏髑髓體髞髟髢髣髦髯髫髮髴髱髷髻鬆鬘鬚鬟鬢鬣鬥鬧鬨鬩鬪鬮鬯鬲魄魃魏魍魎魑魘魴鮓鮃鮑鮖鮗鮟鮠鮨鮴鯀鯊鮹鯆鯏鯑鯒鯣鯢鯤鯔鯡鰺鯲鯱鯰鰕鰔鰉鰓鰌鰆鰈鰒鰊鰄鰮鰛鰥鰤鰡鰰鱇鰲鱆鰾鱚鱠鱧鱶鱸鳧鳬鳰鴉鴈鳫鴃鴆鴪鴦鶯鴣鴟鵄鴕鴒鵁鴿鴾鵆鵈���".split(""),a=0;a!=n[233].length;++a)n[233][a].charCodeAt(0)!==65533&&(r[n[233][a]]=59648+a,i[59648+a]=n[233][a]);for(n[234]="����������������������������������������������������������������鵝鵞鵤鵑鵐鵙鵲鶉鶇鶫鵯鵺鶚鶤鶩鶲鷄鷁鶻鶸鶺鷆鷏鷂鷙鷓鷸鷦鷭鷯鷽鸚鸛鸞鹵鹹鹽麁麈麋麌麒麕麑麝麥麩麸麪麭靡黌黎黏黐黔黜點黝黠黥黨黯�黴黶黷黹黻黼黽鼇鼈皷鼕鼡鼬鼾齊齒齔齣齟齠齡齦齧齬齪齷齲齶龕龜龠堯槇遙瑤凜熙�������������������������������������������������������������������������������������������".split(""),a=0;a!=n[234].length;++a)n[234][a].charCodeAt(0)!==65533&&(r[n[234][a]]=59904+a,i[59904+a]=n[234][a]);for(n[237]="����������������������������������������������������������������纊褜鍈銈蓜俉炻昱棈鋹曻彅丨仡仼伀伃伹佖侒侊侚侔俍偀倢俿倞偆偰偂傔僴僘兊兤冝冾凬刕劜劦勀勛匀匇匤卲厓厲叝﨎咜咊咩哿喆坙坥垬埈埇﨏�塚增墲夋奓奛奝奣妤妺孖寀甯寘寬尞岦岺峵崧嵓﨑嵂嵭嶸嶹巐弡弴彧德忞恝悅悊惞惕愠惲愑愷愰憘戓抦揵摠撝擎敎昀昕昻昉昮昞昤晥晗晙晴晳暙暠暲暿曺朎朗杦枻桒柀栁桄棏﨓楨﨔榘槢樰橫橆橳橾櫢櫤毖氿汜沆汯泚洄涇浯涖涬淏淸淲淼渹湜渧渼溿澈澵濵瀅瀇瀨炅炫焏焄煜煆煇凞燁燾犱���".split(""),a=0;a!=n[237].length;++a)n[237][a].charCodeAt(0)!==65533&&(r[n[237][a]]=60672+a,i[60672+a]=n[237][a]);for(n[238]="����������������������������������������������������������������犾猤猪獷玽珉珖珣珒琇珵琦琪琩琮瑢璉璟甁畯皂皜皞皛皦益睆劯砡硎硤硺礰礼神祥禔福禛竑竧靖竫箞精絈絜綷綠緖繒罇羡羽茁荢荿菇菶葈蒴蕓蕙�蕫﨟薰蘒﨡蠇裵訒訷詹誧誾諟諸諶譓譿賰賴贒赶﨣軏﨤逸遧郞都鄕鄧釚釗釞釭釮釤釥鈆鈐鈊鈺鉀鈼鉎鉙鉑鈹鉧銧鉷鉸鋧鋗鋙鋐﨧鋕鋠鋓錥錡鋻﨨錞鋿錝錂鍰鍗鎤鏆鏞鏸鐱鑅鑈閒隆﨩隝隯霳霻靃靍靏靑靕顗顥飯飼餧館馞驎髙髜魵魲鮏鮱鮻鰀鵰鵫鶴鸙黑��ⅰⅱⅲⅳⅴⅵⅶⅷⅸⅹ￢￤＇＂���".split(""),a=0;a!=n[238].length;++a)n[238][a].charCodeAt(0)!==65533&&(r[n[238][a]]=60928+a,i[60928+a]=n[238][a]);for(n[250]="����������������������������������������������������������������ⅰⅱⅲⅳⅴⅵⅶⅷⅸⅹⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩ￢￤＇＂㈱№℡∵纊褜鍈銈蓜俉炻昱棈鋹曻彅丨仡仼伀伃伹佖侒侊侚侔俍偀倢俿倞偆偰偂傔僴僘兊�兤冝冾凬刕劜劦勀勛匀匇匤卲厓厲叝﨎咜咊咩哿喆坙坥垬埈埇﨏塚增墲夋奓奛奝奣妤妺孖寀甯寘寬尞岦岺峵崧嵓﨑嵂嵭嶸嶹巐弡弴彧德忞恝悅悊惞惕愠惲愑愷愰憘戓抦揵摠撝擎敎昀昕昻昉昮昞昤晥晗晙晴晳暙暠暲暿曺朎朗杦枻桒柀栁桄棏﨓楨﨔榘槢樰橫橆橳橾櫢櫤毖氿汜沆汯泚洄涇浯���".split(""),a=0;a!=n[250].length;++a)n[250][a].charCodeAt(0)!==65533&&(r[n[250][a]]=64e3+a,i[64e3+a]=n[250][a]);for(n[251]="����������������������������������������������������������������涖涬淏淸淲淼渹湜渧渼溿澈澵濵瀅瀇瀨炅炫焏焄煜煆煇凞燁燾犱犾猤猪獷玽珉珖珣珒琇珵琦琪琩琮瑢璉璟甁畯皂皜皞皛皦益睆劯砡硎硤硺礰礼神�祥禔福禛竑竧靖竫箞精絈絜綷綠緖繒罇羡羽茁荢荿菇菶葈蒴蕓蕙蕫﨟薰蘒﨡蠇裵訒訷詹誧誾諟諸諶譓譿賰賴贒赶﨣軏﨤逸遧郞都鄕鄧釚釗釞釭釮釤釥鈆鈐鈊鈺鉀鈼鉎鉙鉑鈹鉧銧鉷鉸鋧鋗鋙鋐﨧鋕鋠鋓錥錡鋻﨨錞鋿錝錂鍰鍗鎤鏆鏞鏸鐱鑅鑈閒隆﨩隝隯霳霻靃靍靏靑靕顗顥飯飼餧館馞驎髙���".split(""),a=0;a!=n[251].length;++a)n[251][a].charCodeAt(0)!==65533&&(r[n[251][a]]=64256+a,i[64256+a]=n[251][a]);for(n[252]="����������������������������������������������������������������髜魵魲鮏鮱鮻鰀鵰鵫鶴鸙黑������������������������������������������������������������������������������������������������������������������������������������������������������������������������������������".split(""),a=0;a!=n[252].length;++a)n[252][a].charCodeAt(0)!==65533&&(r[n[252][a]]=64512+a,i[64512+a]=n[252][a]);return{enc:r,dec:i}})(),e[936]=(function(){var i=[],r={},n=[],a;for(n[0]=`\0\x07\b	
