\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�������������������������������������������������������������������������������������������������������������������������������`.split(""),a=0;a!=n[0].length;++a)n[0][a].charCodeAt(0)!==65533&&(r[n[0][a]]=0+a,i[0+a]=n[0][a]);for(n[129]="����������������������������������������������������������������丂丄丅丆丏丒丗丟丠両丣並丩丮丯丱丳丵丷丼乀乁乂乄乆乊乑乕乗乚乛乢乣乤乥乧乨乪乫乬乭乮乯乲乴乵乶乷乸乹乺乻乼乽乿亀亁亂亃亄亅亇亊�亐亖亗亙亜亝亞亣亪亯亰亱亴亶亷亸亹亼亽亾仈仌仏仐仒仚仛仜仠仢仦仧仩仭仮仯仱仴仸仹仺仼仾伀伂伃伄伅伆伇伈伋伌伒伓伔伕伖伜伝伡伣伨伩伬伭伮伱伳伵伷伹伻伾伿佀佁佂佄佅佇佈佉佊佋佌佒佔佖佡佢佦佨佪佫佭佮佱佲併佷佸佹佺佽侀侁侂侅來侇侊侌侎侐侒侓侕侖侘侙侚侜侞侟価侢�".split(""),a=0;a!=n[129].length;++a)n[129][a].charCodeAt(0)!==65533&&(r[n[129][a]]=33024+a,i[33024+a]=n[129][a]);for(n[130]="����������������������������������������������������������������侤侫侭侰侱侲侳侴侶侷侸侹侺侻侼侽侾俀俁係俆俇俈俉俋俌俍俒俓俔俕俖俙俛俠俢俤俥俧俫俬俰俲俴俵俶俷俹俻俼俽俿倀倁倂倃倄倅倆倇倈倉倊�個倎倐們倓倕倖倗倛倝倞倠倢倣値倧倫倯倰倱倲倳倴倵倶倷倸倹倻倽倿偀偁偂偄偅偆偉偊偋偍偐偑偒偓偔偖偗偘偙偛偝偞偟偠偡偢偣偤偦偧偨偩偪偫偭偮偯偰偱偲偳側偵偸偹偺偼偽傁傂傃傄傆傇傉傊傋傌傎傏傐傑傒傓傔傕傖傗傘備傚傛傜傝傞傟傠傡傢傤傦傪傫傭傮傯傰傱傳傴債傶傷傸傹傼�".split(""),a=0;a!=n[130].length;++a)n[130][a].charCodeAt(0)!==65533&&(r[n[130][a]]=33280+a,i[33280+a]=n[130][a]);for(n[131]="����������������������������������������������������������������傽傾傿僀僁僂僃僄僅僆僇僈僉僊僋僌働僎僐僑僒僓僔僕僗僘僙僛僜僝僞僟僠僡僢僣僤僥僨僩僪僫僯僰僱僲僴僶僷僸價僺僼僽僾僿儀儁儂儃億儅儈�儉儊儌儍儎儏儐儑儓儔儕儖儗儘儙儚儛儜儝儞償儠儢儣儤儥儦儧儨儩優儫儬儭儮儯儰儱儲儳儴儵儶儷儸儹儺儻儼儽儾兂兇兊兌兎兏児兒兓兗兘兙兛兝兞兟兠兡兣兤兦內兩兪兯兲兺兾兿冃冄円冇冊冋冎冏冐冑冓冔冘冚冝冞冟冡冣冦冧冨冩冪冭冮冴冸冹冺冾冿凁凂凃凅凈凊凍凎凐凒凓凔凕凖凗�".split(""),a=0;a!=n[131].length;++a)n[131][a].charCodeAt(0)!==65533&&(r[n[131][a]]=33536+a,i[33536+a]=n[131][a]);for(n[132]="����������������������������������������������������������������凘凙凚凜凞凟凢凣凥処凧凨凩凪凬凮凱凲凴凷凾刄刅刉刋刌刏刐刓刔刕刜刞刟刡刢刣別刦刧刪刬刯刱刲刴刵刼刾剄剅剆則剈剉剋剎剏剒剓剕剗剘�剙剚剛剝剟剠剢剣剤剦剨剫剬剭剮剰剱剳剴創剶剷剸剹剺剻剼剾劀劃劄劅劆劇劉劊劋劌劍劎劏劑劒劔劕劖劗劘劙劚劜劤劥劦劧劮劯劰労劵劶劷劸効劺劻劼劽勀勁勂勄勅勆勈勊勌勍勎勏勑勓勔動勗務勚勛勜勝勞勠勡勢勣勥勦勧勨勩勪勫勬勭勮勯勱勲勳勴勵勶勷勸勻勼勽匁匂匃匄匇匉匊匋匌匎�".split(""),a=0;a!=n[132].length;++a)n[132][a].charCodeAt(0)!==65533&&(r[n[132][a]]=33792+a,i[33792+a]=n[132][a]);for(n[133]="����������������������������������������������������������������匑匒匓匔匘匛匜匞匟匢匤匥匧匨匩匫匬匭匯匰匱匲匳匴匵匶匷匸匼匽區卂卄卆卋卌卍卐協単卙卛卝卥卨卪卬卭卲卶卹卻卼卽卾厀厁厃厇厈厊厎厏�厐厑厒厓厔厖厗厙厛厜厞厠厡厤厧厪厫厬厭厯厰厱厲厳厴厵厷厸厹厺厼厽厾叀參叄叅叆叇収叏叐叒叓叕叚叜叝叞叡叢叧叴叺叾叿吀吂吅吇吋吔吘吙吚吜吢吤吥吪吰吳吶吷吺吽吿呁呂呄呅呇呉呌呍呎呏呑呚呝呞呟呠呡呣呥呧呩呪呫呬呭呮呯呰呴呹呺呾呿咁咃咅咇咈咉咊咍咑咓咗咘咜咞咟咠咡�".split(""),a=0;a!=n[133].length;++a)n[133][a].charCodeAt(0)!==65533&&(r[n[133][a]]=34048+a,i[34048+a]=n[133][a]);for(n[134]="����������������������������������������������������������������咢咥咮咰咲咵咶咷咹咺咼咾哃哅哊哋哖哘哛哠員哢哣哤哫哬哯哰哱哴哵哶哷哸哹哻哾唀唂唃唄唅唈唊唋唌唍唎唒唓唕唖唗唘唙唚唜唝唞唟唡唥唦�唨唩唫唭唲唴唵唶唸唹唺唻唽啀啂啅啇啈啋啌啍啎問啑啒啓啔啗啘啙啚啛啝啞啟啠啢啣啨啩啫啯啰啱啲啳啴啹啺啽啿喅喆喌喍喎喐喒喓喕喖喗喚喛喞喠喡喢喣喤喥喦喨喩喪喫喬喭單喯喰喲喴営喸喺喼喿嗀嗁嗂嗃嗆嗇嗈嗊嗋嗎嗏嗐嗕嗗嗘嗙嗚嗛嗞嗠嗢嗧嗩嗭嗮嗰嗱嗴嗶嗸嗹嗺嗻嗼嗿嘂嘃嘄嘅�".split(""),a=0;a!=n[134].length;++a)n[134][a].charCodeAt(0)!==65533&&(r[n[134][a]]=34304+a,i[34304+a]=n[134][a]);for(n[135]="����������������������������������������������������������������嘆嘇嘊嘋嘍嘐嘑嘒嘓嘔嘕嘖嘗嘙嘚嘜嘝嘠嘡嘢嘥嘦嘨嘩嘪嘫嘮嘯嘰嘳嘵嘷嘸嘺嘼嘽嘾噀噁噂噃噄噅噆噇噈噉噊噋噏噐噑噒噓噕噖噚噛噝噞噟噠噡�噣噥噦噧噭噮噯噰噲噳噴噵噷噸噹噺噽噾噿嚀嚁嚂嚃嚄嚇嚈嚉嚊嚋嚌嚍嚐嚑嚒嚔嚕嚖嚗嚘嚙嚚嚛嚜嚝嚞嚟嚠嚡嚢嚤嚥嚦嚧嚨嚩嚪嚫嚬嚭嚮嚰嚱嚲嚳嚴嚵嚶嚸嚹嚺嚻嚽嚾嚿囀囁囂囃囄囅囆囇囈囉囋囌囍囎囏囐囑囒囓囕囖囘囙囜団囥囦囧囨囩囪囬囮囯囲図囶囷囸囻囼圀圁圂圅圇國圌圍圎圏圐圑�".split(""),a=0;a!=n[135].length;++a)n[135][a].charCodeAt(0)!==65533&&(r[n[135][a]]=34560+a,i[34560+a]=n[135][a]);for(n[136]="����������������������������������������������������������������園圓圔圕圖圗團圙圚圛圝圞圠圡圢圤圥圦圧圫圱圲圴圵圶圷圸圼圽圿坁坃坄坅坆坈坉坋坒坓坔坕坖坘坙坢坣坥坧坬坮坰坱坲坴坵坸坹坺坽坾坿垀�垁垇垈垉垊垍垎垏垐垑垔垕垖垗垘垙垚垜垝垞垟垥垨垪垬垯垰垱垳垵垶垷垹垺垻垼垽垾垿埀埁埄埅埆埇埈埉埊埌埍埐埑埓埖埗埛埜埞埡埢埣埥埦埧埨埩埪埫埬埮埰埱埲埳埵埶執埻埼埾埿堁堃堄堅堈堉堊堌堎堏堐堒堓堔堖堗堘堚堛堜堝堟堢堣堥堦堧堨堩堫堬堭堮堯報堲堳場堶堷堸堹堺堻堼堽�".split(""),a=0;a!=n[136].length;++a)n[136][a].charCodeAt(0)!==65533&&(r[n[136][a]]=34816+a,i[34816+a]=n[136][a]);for(n[137]="����������������������������������������������������������������堾堿塀塁塂塃塅塆塇塈塉塊塋塎塏塐塒塓塕塖塗塙塚塛塜塝塟塠塡塢塣塤塦塧塨塩塪塭塮塯塰塱塲塳塴塵塶塷塸塹塺塻塼塽塿墂墄墆墇墈墊墋墌�墍墎墏墐墑墔墕墖増墘墛墜墝墠墡墢墣墤墥墦墧墪墫墬墭墮墯墰墱墲墳墴墵墶墷墸墹墺墻墽墾墿壀壂壃壄壆壇壈壉壊壋壌壍壎壏壐壒壓壔壖壗壘壙壚壛壜壝壞壟壠壡壢壣壥壦壧壨壩壪壭壯壱売壴壵壷壸壺壻壼壽壾壿夀夁夃夅夆夈変夊夋夌夎夐夑夒夓夗夘夛夝夞夠夡夢夣夦夨夬夰夲夳夵夶夻�".split(""),a=0;a!=n[137].length;++a)n[137][a].charCodeAt(0)!==65533&&(r[n[137][a]]=35072+a,i[35072+a]=n[137][a]);for(n[138]="����������������������������������������������������������������夽夾夿奀奃奅奆奊奌奍奐奒奓奙奛奜奝奞奟奡奣奤奦奧奨奩奪奫奬奭奮奯奰奱奲奵奷奺奻奼奾奿妀妅妉妋妌妎妏妐妑妔妕妘妚妛妜妝妟妠妡妢妦�妧妬妭妰妱妳妴妵妶妷妸妺妼妽妿姀姁姂姃姄姅姇姈姉姌姍姎姏姕姖姙姛姞姟姠姡姢姤姦姧姩姪姫姭姮姯姰姱姲姳姴姵姶姷姸姺姼姽姾娀娂娊娋娍娎娏娐娒娔娕娖娗娙娚娛娝娞娡娢娤娦娧娨娪娫娬娭娮娯娰娳娵娷娸娹娺娻娽娾娿婁婂婃婄婅婇婈婋婌婍婎婏婐婑婒婓婔婖婗婘婙婛婜婝婞婟婠�".split(""),a=0;a!=n[138].length;++a)n[138][a].charCodeAt(0)!==65533&&(r[n[138][a]]=35328+a,i[35328+a]=n[138][a]);for(n[139]="����������������������������������������������������������������婡婣婤婥婦婨婩婫婬婭婮婯婰婱婲婳婸婹婻婼婽婾媀媁媂媃媄媅媆媇媈媉媊媋媌媍媎媏媐媑媓媔媕媖媗媘媙媜媝媞媟媠媡媢媣媤媥媦媧媨媩媫媬�媭媮媯媰媱媴媶媷媹媺媻媼媽媿嫀嫃嫄嫅嫆嫇嫈嫊嫋嫍嫎嫏嫐嫑嫓嫕嫗嫙嫚嫛嫝嫞嫟嫢嫤嫥嫧嫨嫪嫬嫭嫮嫯嫰嫲嫳嫴嫵嫶嫷嫸嫹嫺嫻嫼嫽嫾嫿嬀嬁嬂嬃嬄嬅嬆嬇嬈嬊嬋嬌嬍嬎嬏嬐嬑嬒嬓嬔嬕嬘嬙嬚嬛嬜嬝嬞嬟嬠嬡嬢嬣嬤嬥嬦嬧嬨嬩嬪嬫嬬嬭嬮嬯嬰嬱嬳嬵嬶嬸嬹嬺嬻嬼嬽嬾嬿孁孂孃孄孅孆孇�".split(""),a=0;a!=n[139].length;++a)n[139][a].charCodeAt(0)!==65533&&(r[n[139][a]]=35584+a,i[35584+a]=n[139][a]);for(n[140]="����������������������������������������������������������������孈孉孊孋孌孍孎孏孒孖孞孠孡孧孨孫孭孮孯孲孴孶孷學孹孻孼孾孿宂宆宊宍宎宐宑宒宔宖実宧宨宩宬宭宮宯宱宲宷宺宻宼寀寁寃寈寉寊寋寍寎寏�寑寔寕寖寗寘寙寚寛寜寠寢寣實寧審寪寫寬寭寯寱寲寳寴寵寶寷寽対尀専尃尅將專尋尌對導尐尒尓尗尙尛尞尟尠尡尣尦尨尩尪尫尭尮尯尰尲尳尵尶尷屃屄屆屇屌屍屒屓屔屖屗屘屚屛屜屝屟屢層屧屨屩屪屫屬屭屰屲屳屴屵屶屷屸屻屼屽屾岀岃岄岅岆岇岉岊岋岎岏岒岓岕岝岞岟岠岡岤岥岦岧岨�".split(""),a=0;a!=n[140].length;++a)n[140][a].charCodeAt(0)!==65533&&(r[n[140][a]]=35840+a,i[35840+a]=n[140][a]);for(n[141]="����������������������������������������������������������������岪岮岯岰岲岴岶岹岺岻岼岾峀峂峃峅峆峇峈峉峊峌峍峎峏峐峑峓峔峕峖峗峘峚峛峜峝峞峟峠峢峣峧峩峫峬峮峯峱峲峳峴峵島峷峸峹峺峼峽峾峿崀�崁崄崅崈崉崊崋崌崍崏崐崑崒崓崕崗崘崙崚崜崝崟崠崡崢崣崥崨崪崫崬崯崰崱崲崳崵崶崷崸崹崺崻崼崿嵀嵁嵂嵃嵄嵅嵆嵈嵉嵍嵎嵏嵐嵑嵒嵓嵔嵕嵖嵗嵙嵚嵜嵞嵟嵠嵡嵢嵣嵤嵥嵦嵧嵨嵪嵭嵮嵰嵱嵲嵳嵵嵶嵷嵸嵹嵺嵻嵼嵽嵾嵿嶀嶁嶃嶄嶅嶆嶇嶈嶉嶊嶋嶌嶍嶎嶏嶐嶑嶒嶓嶔嶕嶖嶗嶘嶚嶛嶜嶞嶟嶠�".split(""),a=0;a!=n[141].length;++a)n[141][a].charCodeAt(0)!==65533&&(r[n[141][a]]=36096+a,i[36096+a]=n[141][a]);for(n[142]="����������������������������������������������������������������嶡嶢嶣嶤嶥嶦嶧嶨嶩嶪嶫嶬嶭嶮嶯嶰嶱嶲嶳嶴嶵嶶嶸嶹嶺嶻嶼嶽嶾嶿巀巁巂巃巄巆巇巈巉巊巋巌巎巏巐巑巒巓巔巕巖巗巘巙巚巜巟巠巣巤巪巬巭�巰巵巶巸巹巺巻巼巿帀帄帇帉帊帋帍帎帒帓帗帞帟帠帡帢帣帤帥帨帩帪師帬帯帰帲帳帴帵帶帹帺帾帿幀幁幃幆幇幈幉幊幋幍幎幏幐幑幒幓幖幗幘幙幚幜幝幟幠幣幤幥幦幧幨幩幪幫幬幭幮幯幰幱幵幷幹幾庁庂広庅庈庉庌庍庎庒庘庛庝庡庢庣庤庨庩庪庫庬庮庯庰庱庲庴庺庻庼庽庿廀廁廂廃廄廅�".split(""),a=0;a!=n[142].length;++a)n[142][a].charCodeAt(0)!==65533&&(r[n[142][a]]=36352+a,i[36352+a]=n[142][a]);for(n[143]="����������������������������������������������������������������廆廇廈廋廌廍廎廏廐廔廕廗廘廙廚廜廝廞廟廠廡廢廣廤廥廦廧廩廫廬廭廮廯廰廱廲廳廵廸廹廻廼廽弅弆弇弉弌弍弎弐弒弔弖弙弚弜弝弞弡弢弣弤�弨弫弬弮弰弲弳弴張弶強弸弻弽弾弿彁彂彃彄彅彆彇彈彉彊彋彌彍彎彏彑彔彙彚彛彜彞彟彠彣彥彧彨彫彮彯彲彴彵彶彸彺彽彾彿徃徆徍徎徏徑従徔徖徚徛徝從徟徠徢徣徤徥徦徧復徫徬徯徰徱徲徳徴徶徸徹徺徻徾徿忀忁忂忇忈忊忋忎忓忔忕忚忛応忞忟忢忣忥忦忨忩忬忯忰忲忳忴忶忷忹忺忼怇�".split(""),a=0;a!=n[143].length;++a)n[143][a].charCodeAt(0)!==65533&&(r[n[143][a]]=36608+a,i[36608+a]=n[143][a]);for(n[144]="����������������������������������������������������������������怈怉怋怌怐怑怓怗怘怚怞怟怢怣怤怬怭怮怰怱怲怳怴怶怷怸怹怺怽怾恀恄恅恆恇恈恉恊恌恎恏恑恓恔恖恗恘恛恜恞恟恠恡恥恦恮恱恲恴恵恷恾悀�悁悂悅悆悇悈悊悋悎悏悐悑悓悕悗悘悙悜悞悡悢悤悥悧悩悪悮悰悳悵悶悷悹悺悽悾悿惀惁惂惃惄惇惈惉惌惍惎惏惐惒惓惔惖惗惙惛惞惡惢惣惤惥惪惱惲惵惷惸惻惼惽惾惿愂愃愄愅愇愊愋愌愐愑愒愓愔愖愗愘愙愛愜愝愞愡愢愥愨愩愪愬愭愮愯愰愱愲愳愴愵愶愷愸愹愺愻愼愽愾慀慁慂慃慄慅慆�".split(""),a=0;a!=n[144].length;++a)n[144][a].charCodeAt(0)!==65533&&(r[n[144][a]]=36864+a,i[36864+a]=n[144][a]);for(n[145]="����������������������������������������������������������������慇慉態慍慏慐慒慓慔慖慗慘慙慚慛慜慞慟慠慡慣慤慥慦慩慪慫慬慭慮慯慱慲慳慴慶慸慹慺慻慼慽慾慿憀憁憂憃憄憅憆憇憈憉憊憌憍憏憐憑憒憓憕�憖憗憘憙憚憛憜憞憟憠憡憢憣憤憥憦憪憫憭憮憯憰憱憲憳憴憵憶憸憹憺憻憼憽憿懀懁懃懄懅懆懇應懌懍懎懏懐懓懕懖懗懘懙懚懛懜懝懞懟懠懡懢懣懤懥懧懨懩懪懫懬懭懮懯懰懱懲懳懴懶懷懸懹懺懻懼懽懾戀戁戂戃戄戅戇戉戓戔戙戜戝戞戠戣戦戧戨戩戫戭戯戰戱戲戵戶戸戹戺戻戼扂扄扅扆扊�".split(""),a=0;a!=n[145].length;++a)n[145][a].charCodeAt(0)!==65533&&(r[n[145][a]]=37120+a,i[37120+a]=n[145][a]);for(n[146]="����������������������������������������������������������������扏扐払扖扗扙扚扜扝扞扟扠扡扢扤扥扨扱扲扴扵扷扸扺扻扽抁抂抃抅抆抇抈抋抌抍抎抏抐抔抙抜抝択抣抦抧抩抪抭抮抯抰抲抳抴抶抷抸抺抾拀拁�拃拋拏拑拕拝拞拠拡拤拪拫拰拲拵拸拹拺拻挀挃挄挅挆挊挋挌挍挏挐挒挓挔挕挗挘挙挜挦挧挩挬挭挮挰挱挳挴挵挶挷挸挻挼挾挿捀捁捄捇捈捊捑捒捓捔捖捗捘捙捚捛捜捝捠捤捥捦捨捪捫捬捯捰捲捳捴捵捸捹捼捽捾捿掁掃掄掅掆掋掍掑掓掔掕掗掙掚掛掜掝掞掟採掤掦掫掯掱掲掵掶掹掻掽掿揀�".split(""),a=0;a!=n[146].length;++a)n[146][a].charCodeAt(0)!==65533&&(r[n[146][a]]=37376+a,i[37376+a]=n[146][a]);for(n[147]="����������������������������������������������������������������揁揂揃揅揇揈揊揋揌揑揓揔揕揗揘揙揚換揜揝揟揢揤揥揦揧揨揫揬揮揯揰揱揳揵揷揹揺揻揼揾搃搄搆搇搈搉搊損搎搑搒搕搖搗搘搙搚搝搟搢搣搤�搥搧搨搩搫搮搯搰搱搲搳搵搶搷搸搹搻搼搾摀摂摃摉摋摌摍摎摏摐摑摓摕摖摗摙摚摛摜摝摟摠摡摢摣摤摥摦摨摪摫摬摮摯摰摱摲摳摴摵摶摷摻摼摽摾摿撀撁撃撆撈撉撊撋撌撍撎撏撐撓撔撗撘撚撛撜撝撟撠撡撢撣撥撦撧撨撪撫撯撱撲撳撴撶撹撻撽撾撿擁擃擄擆擇擈擉擊擋擌擏擑擓擔擕擖擙據�".split(""),a=0;a!=n[147].length;++a)n[147][a].charCodeAt(0)!==65533&&(r[n[147][a]]=37632+a,i[37632+a]=n[147][a]);for(n[148]="����������������������������������������������������������������擛擜擝擟擠擡擣擥擧擨擩擪擫擬擭擮擯擰擱擲擳擴擵擶擷擸擹擺擻擼擽擾擿攁攂攃攄攅攆攇攈攊攋攌攍攎攏攐攑攓攔攕攖攗攙攚攛攜攝攞攟攠攡�攢攣攤攦攧攨攩攪攬攭攰攱攲攳攷攺攼攽敀敁敂敃敄敆敇敊敋敍敎敐敒敓敔敗敘敚敜敟敠敡敤敥敧敨敩敪敭敮敯敱敳敵敶數敹敺敻敼敽敾敿斀斁斂斃斄斅斆斈斉斊斍斎斏斒斔斕斖斘斚斝斞斠斢斣斦斨斪斬斮斱斲斳斴斵斶斷斸斺斻斾斿旀旂旇旈旉旊旍旐旑旓旔旕旘旙旚旛旜旝旞旟旡旣旤旪旫�".split(""),a=0;a!=n[148].length;++a)n[148][a].charCodeAt(0)!==65533&&(r[n[148][a]]=37888+a,i[37888+a]=n[148][a]);for(n[149]="����������������������������������������������������������������旲旳旴旵旸旹旻旼旽旾旿昁昄昅昇昈昉昋昍昐昑昒昖昗昘昚昛昜昞昡昢昣昤昦昩昪昫昬昮昰昲昳昷昸昹昺昻昽昿晀時晄晅晆晇晈晉晊晍晎晐晑晘�晙晛晜晝晞晠晢晣晥晧晩晪晫晬晭晱晲晳晵晸晹晻晼晽晿暀暁暃暅暆暈暉暊暋暍暎暏暐暒暓暔暕暘暙暚暛暜暞暟暠暡暢暣暤暥暦暩暪暫暬暭暯暰暱暲暳暵暶暷暸暺暻暼暽暿曀曁曂曃曄曅曆曇曈曉曊曋曌曍曎曏曐曑曒曓曔曕曖曗曘曚曞曟曠曡曢曣曤曥曧曨曪曫曬曭曮曯曱曵曶書曺曻曽朁朂會�".split(""),a=0;a!=n[149].length;++a)n[149][a].charCodeAt(0)!==65533&&(r[n[149][a]]=38144+a,i[38144+a]=n[149][a]);for(n[150]="����������������������������������������������������������������朄朅朆朇朌朎朏朑朒朓朖朘朙朚朜朞朠朡朢朣朤朥朧朩朮朰朲朳朶朷朸朹朻朼朾朿杁杄杅杇杊杋杍杒杔杕杗杘杙杚杛杝杢杣杤杦杧杫杬杮東杴杶�杸杹杺杻杽枀枂枃枅枆枈枊枌枍枎枏枑枒枓枔枖枙枛枟枠枡枤枦枩枬枮枱枲枴枹枺枻枼枽枾枿柀柂柅柆柇柈柉柊柋柌柍柎柕柖柗柛柟柡柣柤柦柧柨柪柫柭柮柲柵柶柷柸柹柺査柼柾栁栂栃栄栆栍栐栒栔栕栘栙栚栛栜栞栟栠栢栣栤栥栦栧栨栫栬栭栮栯栰栱栴栵栶栺栻栿桇桋桍桏桒桖桗桘桙桚桛�".split(""),a=0;a!=n[150].length;++a)n[150][a].charCodeAt(0)!==65533&&(r[n[150][a]]=38400+a,i[38400+a]=n[150][a]);for(n[151]="����������������������������������������������������������������桜桝桞桟桪桬桭桮桯桰桱桲桳桵桸桹桺桻桼桽桾桿梀梂梄梇梈梉梊梋梌梍梎梐梑梒梔梕梖梘梙梚梛梜條梞梟梠梡梣梤梥梩梪梫梬梮梱梲梴梶梷梸�梹梺梻梼梽梾梿棁棃棄棅棆棇棈棊棌棎棏棐棑棓棔棖棗棙棛棜棝棞棟棡棢棤棥棦棧棨棩棪棫棬棭棯棲棳棴棶棷棸棻棽棾棿椀椂椃椄椆椇椈椉椊椌椏椑椓椔椕椖椗椘椙椚椛検椝椞椡椢椣椥椦椧椨椩椪椫椬椮椯椱椲椳椵椶椷椸椺椻椼椾楀楁楃楄楅楆楇楈楉楊楋楌楍楎楏楐楑楒楓楕楖楘楙楛楜楟�".split(""),a=0;a!=n[151].length;++a)n[151][a].charCodeAt(0)!==65533&&(r[n[151][a]]=38656+a,i[38656+a]=n[151][a]);for(n[152]="����������������������������������������������������������������楡楢楤楥楧楨楩楪楬業楯楰楲楳楴極楶楺楻楽楾楿榁榃榅榊榋榌榎榏榐榑榒榓榖榗榙榚榝榞榟榠榡榢榣榤榥榦榩榪榬榮榯榰榲榳榵榶榸榹榺榼榽�榾榿槀槂槃槄槅槆槇槈槉構槍槏槑槒槓槕槖槗様槙槚槜槝槞槡槢槣槤槥槦槧槨槩槪槫槬槮槯槰槱槳槴槵槶槷槸槹槺槻槼槾樀樁樂樃樄樅樆樇樈樉樋樌樍樎樏樐樑樒樓樔樕樖標樚樛樜樝樞樠樢樣樤樥樦樧権樫樬樭樮樰樲樳樴樶樷樸樹樺樻樼樿橀橁橂橃橅橆橈橉橊橋橌橍橎橏橑橒橓橔橕橖橗橚�".split(""),a=0;a!=n[152].length;++a)n[152][a].charCodeAt(0)!==65533&&(r[n[152][a]]=38912+a,i[38912+a]=n[152][a]);for(n[153]="����������������������������������������������������������������橜橝橞機橠橢橣橤橦橧橨橩橪橫橬橭橮橯橰橲橳橴橵橶橷橸橺橻橽橾橿檁檂檃檅檆檇檈檉檊檋檌檍檏檒檓檔檕檖檘檙檚檛檜檝檞檟檡檢檣檤檥檦�檧檨檪檭檮檯檰檱檲檳檴檵檶檷檸檹檺檻檼檽檾檿櫀櫁櫂櫃櫄櫅櫆櫇櫈櫉櫊櫋櫌櫍櫎櫏櫐櫑櫒櫓櫔櫕櫖櫗櫘櫙櫚櫛櫜櫝櫞櫟櫠櫡櫢櫣櫤櫥櫦櫧櫨櫩櫪櫫櫬櫭櫮櫯櫰櫱櫲櫳櫴櫵櫶櫷櫸櫹櫺櫻櫼櫽櫾櫿欀欁欂欃欄欅欆欇欈欉權欋欌欍欎欏欐欑欒欓欔欕欖欗欘欙欚欛欜欝欞欟欥欦欨欩欪欫欬欭欮�".split(""),a=0;a!=n[153].length;++a)n[153][a].charCodeAt(0)!==65533&&(r[n[153][a]]=39168+a,i[39168+a]=n[153][a]);for(n[154]="����������������������������������������������������������������欯欰欱欳欴欵欶欸欻欼欽欿歀歁歂歄歅歈歊歋歍歎歏歐歑歒歓歔歕歖歗歘歚歛歜歝歞歟歠歡歨歩歫歬歭歮歯歰歱歲歳歴歵歶歷歸歺歽歾歿殀殅殈�殌殎殏殐殑殔殕殗殘殙殜殝殞殟殠殢殣殤殥殦殧殨殩殫殬殭殮殯殰殱殲殶殸殹殺殻殼殽殾毀毃毄毆毇毈毉毊毌毎毐毑毘毚毜毝毞毟毠毢毣毤毥毦毧毨毩毬毭毮毰毱毲毴毶毷毸毺毻毼毾毿氀氁氂氃氄氈氉氊氋氌氎氒気氜氝氞氠氣氥氫氬氭氱氳氶氷氹氺氻氼氾氿汃汄汅汈汋汌汍汎汏汑汒汓汖汘�".split(""),a=0;a!=n[154].length;++a)n[154][a].charCodeAt(0)!==65533&&(r[n[154][a]]=39424+a,i[39424+a]=n[154][a]);for(n[155]="����������������������������������������������������������������汙汚汢汣汥汦汧汫汬汭汮汯汱汳汵汷汸決汻汼汿沀沄沇沊沋沍沎沑沒沕沖沗沘沚沜沝沞沠沢沨沬沯沰沴沵沶沷沺泀況泂泃泆泇泈泋泍泎泏泑泒泘�泙泚泜泝泟泤泦泧泩泬泭泲泴泹泿洀洂洃洅洆洈洉洊洍洏洐洑洓洔洕洖洘洜洝洟洠洡洢洣洤洦洨洩洬洭洯洰洴洶洷洸洺洿浀浂浄浉浌浐浕浖浗浘浛浝浟浡浢浤浥浧浨浫浬浭浰浱浲浳浵浶浹浺浻浽浾浿涀涁涃涄涆涇涊涋涍涏涐涒涖涗涘涙涚涜涢涥涬涭涰涱涳涴涶涷涹涺涻涼涽涾淁淂淃淈淉淊�".split(""),a=0;a!=n[155].length;++a)n[155][a].charCodeAt(0)!==65533&&(r[n[155][a]]=39680+a,i[39680+a]=n[155][a]);for(n[156]="����������������������������������������������������������������淍淎淏淐淒淓淔淕淗淚淛淜淟淢淣淥淧淨淩淪淭淯淰淲淴淵淶淸淺淽淾淿渀渁渂渃渄渆渇済渉渋渏渒渓渕渘渙減渜渞渟渢渦渧渨渪測渮渰渱渳渵�渶渷渹渻渼渽渾渿湀湁湂湅湆湇湈湉湊湋湌湏湐湑湒湕湗湙湚湜湝湞湠湡湢湣湤湥湦湧湨湩湪湬湭湯湰湱湲湳湴湵湶湷湸湹湺湻湼湽満溁溂溄溇溈溊溋溌溍溎溑溒溓溔溕準溗溙溚溛溝溞溠溡溣溤溦溨溩溫溬溭溮溰溳溵溸溹溼溾溿滀滃滄滅滆滈滉滊滌滍滎滐滒滖滘滙滛滜滝滣滧滪滫滬滭滮滯�".split(""),a=0;a!=n[156].length;++a)n[156][a].charCodeAt(0)!==65533&&(r[n[156][a]]=39936+a,i[39936+a]=n[156][a]);for(n[157]="����������������������������������������������������������������滰滱滲滳滵滶滷滸滺滻滼滽滾滿漀漁漃漄漅漇漈漊漋漌漍漎漐漑漒漖漗漘漙漚漛漜漝漞漟漡漢漣漥漦漧漨漬漮漰漲漴漵漷漸漹漺漻漼漽漿潀潁潂�潃潄潅潈潉潊潌潎潏潐潑潒潓潔潕潖潗潙潚潛潝潟潠潡潣潤潥潧潨潩潪潫潬潯潰潱潳潵潶潷潹潻潽潾潿澀澁澂澃澅澆澇澊澋澏澐澑澒澓澔澕澖澗澘澙澚澛澝澞澟澠澢澣澤澥澦澨澩澪澫澬澭澮澯澰澱澲澴澵澷澸澺澻澼澽澾澿濁濃濄濅濆濇濈濊濋濌濍濎濏濐濓濔濕濖濗濘濙濚濛濜濝濟濢濣濤濥�".split(""),a=0;a!=n[157].length;++a)n[157][a].charCodeAt(0)!==65533&&(r[n[157][a]]=40192+a,i[40192+a]=n[157][a]);for(n[158]="����������������������������������������������������������������濦濧濨濩濪濫濬濭濰濱濲濳濴濵濶濷濸濹濺濻濼濽濾濿瀀瀁瀂瀃瀄瀅瀆瀇瀈瀉瀊瀋瀌瀍瀎瀏瀐瀒瀓瀔瀕瀖瀗瀘瀙瀜瀝瀞瀟瀠瀡瀢瀤瀥瀦瀧瀨瀩瀪�瀫瀬瀭瀮瀯瀰瀱瀲瀳瀴瀶瀷瀸瀺瀻瀼瀽瀾瀿灀灁灂灃灄灅灆灇灈灉灊灋灍灎灐灑灒灓灔灕灖灗灘灙灚灛灜灝灟灠灡灢灣灤灥灦灧灨灩灪灮灱灲灳灴灷灹灺灻災炁炂炃炄炆炇炈炋炌炍炏炐炑炓炗炘炚炛炞炟炠炡炢炣炤炥炦炧炨炩炪炰炲炴炵炶為炾炿烄烅烆烇烉烋烌烍烎烏烐烑烒烓烔烕烖烗烚�".split(""),a=0;a!=n[158].length;++a)n[158][a].charCodeAt(0)!==65533&&(r[n[158][a]]=40448+a,i[40448+a]=n[158][a]);for(n[159]="����������������������������������������������������������������烜烝烞烠烡烢烣烥烪烮烰烱烲烳烴烵烶烸烺烻烼烾烿焀焁焂焃焄焅焆焇焈焋焌焍焎焏焑焒焔焗焛焜焝焞焟焠無焢焣焤焥焧焨焩焪焫焬焭焮焲焳焴�焵焷焸焹焺焻焼焽焾焿煀煁煂煃煄煆煇煈煉煋煍煏煐煑煒煓煔煕煖煗煘煙煚煛煝煟煠煡煢煣煥煩煪煫煬煭煯煰煱煴煵煶煷煹煻煼煾煿熀熁熂熃熅熆熇熈熉熋熌熍熎熐熑熒熓熕熖熗熚熛熜熝熞熡熢熣熤熥熦熧熩熪熫熭熮熯熰熱熲熴熶熷熸熺熻熼熽熾熿燀燁燂燄燅燆燇燈燉燊燋燌燍燏燐燑燒燓�".split(""),a=0;a!=n[159].length;++a)n[159][a].charCodeAt(0)!==65533&&(r[n[159][a]]=40704+a,i[40704+a]=n[159][a]);for(n[160]="����������������������������������������������������������������燖燗燘燙燚燛燜燝燞營燡燢燣燤燦燨燩燪燫燬燭燯燰燱燲燳燴燵燶燷燸燺燻燼燽燾燿爀爁爂爃爄爅爇爈爉爊爋爌爍爎爏爐爑爒爓爔爕爖爗爘爙爚�爛爜爞爟爠爡爢爣爤爥爦爧爩爫爭爮爯爲爳爴爺爼爾牀牁牂牃牄牅牆牉牊牋牎牏牐牑牓牔牕牗牘牚牜牞牠牣牤牥牨牪牫牬牭牰牱牳牴牶牷牸牻牼牽犂犃犅犆犇犈犉犌犎犐犑犓犔犕犖犗犘犙犚犛犜犝犞犠犡犢犣犤犥犦犧犨犩犪犫犮犱犲犳犵犺犻犼犽犾犿狀狅狆狇狉狊狋狌狏狑狓狔狕狖狘狚狛�".split(""),a=0;a!=n[160].length;++a)n[160][a].charCodeAt(0)!==65533&&(r[n[160][a]]=40960+a,i[40960+a]=n[160][a]);for(n[161]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������　、。·ˉˇ¨〃々—～‖…‘’“”〔〕〈〉《》「」『』〖〗【】±×÷∶∧∨∑∏∪∩∈∷√⊥∥∠⌒⊙∫∮≡≌≈∽∝≠≮≯≤≥∞∵∴♂♀°′″℃＄¤￠￡‰§№☆★○●◎◇◆□■△▲※→←↑↓〓�".split(""),a=0;a!=n[161].length;++a)n[161][a].charCodeAt(0)!==65533&&(r[n[161][a]]=41216+a,i[41216+a]=n[161][a]);for(n[162]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ⅰⅱⅲⅳⅴⅵⅶⅷⅸⅹ������⒈⒉⒊⒋⒌⒍⒎⒏⒐⒑⒒⒓⒔⒕⒖⒗⒘⒙⒚⒛⑴⑵⑶⑷⑸⑹⑺⑻⑼⑽⑾⑿⒀⒁⒂⒃⒄⒅⒆⒇①②③④⑤⑥⑦⑧⑨⑩��㈠㈡㈢㈣㈤㈥㈦㈧㈨㈩��ⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩⅪⅫ���".split(""),a=0;a!=n[162].length;++a)n[162][a].charCodeAt(0)!==65533&&(r[n[162][a]]=41472+a,i[41472+a]=n[162][a]);for(n[163]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������！＂＃￥％＆＇（）＊＋，－．／０１２３４５６７８９：；＜＝＞？＠ＡＢＣＤＥＦＧＨＩＪＫＬＭＮＯＰＱＲＳＴＵＶＷＸＹＺ［＼］＾＿｀ａｂｃｄｅｆｇｈｉｊｋｌｍｎｏｐｑｒｓｔｕｖｗｘｙｚ｛｜｝￣�".split(""),a=0;a!=n[163].length;++a)n[163][a].charCodeAt(0)!==65533&&(r[n[163][a]]=41728+a,i[41728+a]=n[163][a]);for(n[164]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ぁあぃいぅうぇえぉおかがきぎくぐけげこごさざしじすずせぜそぞただちぢっつづてでとどなにぬねのはばぱひびぴふぶぷへべぺほぼぽまみむめもゃやゅゆょよらりるれろゎわゐゑをん������������".split(""),a=0;a!=n[164].length;++a)n[164][a].charCodeAt(0)!==65533&&(r[n[164][a]]=41984+a,i[41984+a]=n[164][a]);for(n[165]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ァアィイゥウェエォオカガキギクグケゲコゴサザシジスズセゼソゾタダチヂッツヅテデトドナニヌネノハバパヒビピフブプヘベペホボポマミムメモャヤュユョヨラリルレロヮワヰヱヲンヴヵヶ���������".split(""),a=0;a!=n[165].length;++a)n[165][a].charCodeAt(0)!==65533&&(r[n[165][a]]=42240+a,i[42240+a]=n[165][a]);for(n[166]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩ��������αβγδεζηθικλμνξοπρστυφχψω�������︵︶︹︺︿﹀︽︾﹁﹂﹃﹄��︻︼︷︸︱�︳︴����������".split(""),a=0;a!=n[166].length;++a)n[166][a].charCodeAt(0)!==65533&&(r[n[166][a]]=42496+a,i[42496+a]=n[166][a]);for(n[167]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������АБВГДЕЁЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯ���������������абвгдеёжзийклмнопрстуфхцчшщъыьэюя��������������".split(""),a=0;a!=n[167].length;++a)n[167][a].charCodeAt(0)!==65533&&(r[n[167][a]]=42752+a,i[42752+a]=n[167][a]);for(n[168]="����������������������������������������������������������������ˊˋ˙–―‥‵℅℉↖↗↘↙∕∟∣≒≦≧⊿═║╒╓╔╕╖╗╘╙╚╛╜╝╞╟╠╡╢╣╤╥╦╧╨╩╪╫╬╭╮╯╰╱╲╳▁▂▃▄▅▆▇�█▉▊▋▌▍▎▏▓▔▕▼▽◢◣◤◥☉⊕〒〝〞�����������āáǎàēéěèīíǐìōóǒòūúǔùǖǘǚǜüêɑ�ńň�ɡ����ㄅㄆㄇㄈㄉㄊㄋㄌㄍㄎㄏㄐㄑㄒㄓㄔㄕㄖㄗㄘㄙㄚㄛㄜㄝㄞㄟㄠㄡㄢㄣㄤㄥㄦㄧㄨㄩ����������������������".split(""),a=0;a!=n[168].length;++a)n[168][a].charCodeAt(0)!==65533&&(r[n[168][a]]=43008+a,i[43008+a]=n[168][a]);for(n[169]="����������������������������������������������������������������〡〢〣〤〥〦〧〨〩㊣㎎㎏㎜㎝㎞㎡㏄㏎㏑㏒㏕︰￢￤�℡㈱�‐���ー゛゜ヽヾ〆ゝゞ﹉﹊﹋﹌﹍﹎﹏﹐﹑﹒﹔﹕﹖﹗﹙﹚﹛﹜﹝﹞﹟﹠﹡�﹢﹣﹤﹥﹦﹨﹩﹪﹫�������������〇�������������─━│┃┄┅┆┇┈┉┊┋┌┍┎┏┐┑┒┓└┕┖┗┘┙┚┛├┝┞┟┠┡┢┣┤┥┦┧┨┩┪┫┬┭┮┯┰┱┲┳┴┵┶┷┸┹┺┻┼┽┾┿╀╁╂╃╄╅╆╇╈╉╊╋����������������".split(""),a=0;a!=n[169].length;++a)n[169][a].charCodeAt(0)!==65533&&(r[n[169][a]]=43264+a,i[43264+a]=n[169][a]);for(n[170]="����������������������������������������������������������������狜狝狟狢狣狤狥狦狧狪狫狵狶狹狽狾狿猀猂猄猅猆猇猈猉猋猌猍猏猐猑猒猔猘猙猚猟猠猣猤猦猧猨猭猯猰猲猳猵猶猺猻猼猽獀獁獂獃獄獅獆獇獈�獉獊獋獌獎獏獑獓獔獕獖獘獙獚獛獜獝獞獟獡獢獣獤獥獦獧獨獩獪獫獮獰獱�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[170].length;++a)n[170][a].charCodeAt(0)!==65533&&(r[n[170][a]]=43520+a,i[43520+a]=n[170][a]);for(n[171]="����������������������������������������������������������������獲獳獴獵獶獷獸獹獺獻獼獽獿玀玁玂玃玅玆玈玊玌玍玏玐玒玓玔玕玗玘玙玚玜玝玞玠玡玣玤玥玦玧玨玪玬玭玱玴玵玶玸玹玼玽玾玿珁珃珄珅珆珇�珋珌珎珒珓珔珕珖珗珘珚珛珜珝珟珡珢珣珤珦珨珪珫珬珮珯珰珱珳珴珵珶珷�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[171].length;++a)n[171][a].charCodeAt(0)!==65533&&(r[n[171][a]]=43776+a,i[43776+a]=n[171][a]);for(n[172]="����������������������������������������������������������������珸珹珺珻珼珽現珿琀琁琂琄琇琈琋琌琍琎琑琒琓琔琕琖琗琘琙琜琝琞琟琠琡琣琤琧琩琫琭琯琱琲琷琸琹琺琻琽琾琿瑀瑂瑃瑄瑅瑆瑇瑈瑉瑊瑋瑌瑍�瑎瑏瑐瑑瑒瑓瑔瑖瑘瑝瑠瑡瑢瑣瑤瑥瑦瑧瑨瑩瑪瑫瑬瑮瑯瑱瑲瑳瑴瑵瑸瑹瑺�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[172].length;++a)n[172][a].charCodeAt(0)!==65533&&(r[n[172][a]]=44032+a,i[44032+a]=n[172][a]);for(n[173]="����������������������������������������������������������������瑻瑼瑽瑿璂璄璅璆璈璉璊璌璍璏璑璒璓璔璕璖璗璘璙璚璛璝璟璠璡璢璣璤璥璦璪璫璬璭璮璯環璱璲璳璴璵璶璷璸璹璻璼璽璾璿瓀瓁瓂瓃瓄瓅瓆瓇�瓈瓉瓊瓋瓌瓍瓎瓏瓐瓑瓓瓔瓕瓖瓗瓘瓙瓚瓛瓝瓟瓡瓥瓧瓨瓩瓪瓫瓬瓭瓰瓱瓲�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[173].length;++a)n[173][a].charCodeAt(0)!==65533&&(r[n[173][a]]=44288+a,i[44288+a]=n[173][a]);for(n[174]="����������������������������������������������������������������瓳瓵瓸瓹瓺瓻瓼瓽瓾甀甁甂甃甅甆甇甈甉甊甋甌甎甐甒甔甕甖甗甛甝甞甠甡產産甤甦甧甪甮甴甶甹甼甽甿畁畂畃畄畆畇畉畊畍畐畑畒畓畕畖畗畘�畝畞畟畠畡畢畣畤畧畨畩畫畬畭畮畯異畱畳畵當畷畺畻畼畽畾疀疁疂疄疅疇�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[174].length;++a)n[174][a].charCodeAt(0)!==65533&&(r[n[174][a]]=44544+a,i[44544+a]=n[174][a]);for(n[175]="����������������������������������������������������������������疈疉疊疌疍疎疐疓疕疘疛疜疞疢疦疧疨疩疪疭疶疷疺疻疿痀痁痆痋痌痎痏痐痑痓痗痙痚痜痝痟痠痡痥痩痬痭痮痯痲痳痵痶痷痸痺痻痽痾瘂瘄瘆瘇�瘈瘉瘋瘍瘎瘏瘑瘒瘓瘔瘖瘚瘜瘝瘞瘡瘣瘧瘨瘬瘮瘯瘱瘲瘶瘷瘹瘺瘻瘽癁療癄�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[175].length;++a)n[175][a].charCodeAt(0)!==65533&&(r[n[175][a]]=44800+a,i[44800+a]=n[175][a]);for(n[176]="����������������������������������������������������������������癅癆癇癈癉癊癋癎癏癐癑癒癓癕癗癘癙癚癛癝癟癠癡癢癤癥癦癧癨癩癪癬癭癮癰癱癲癳癴癵癶癷癹発發癿皀皁皃皅皉皊皌皍皏皐皒皔皕皗皘皚皛�皜皝皞皟皠皡皢皣皥皦皧皨皩皪皫皬皭皯皰皳皵皶皷皸皹皺皻皼皽皾盀盁盃啊阿埃挨哎唉哀皑癌蔼矮艾碍爱隘鞍氨安俺按暗岸胺案肮昂盎凹敖熬翱袄傲奥懊澳芭捌扒叭吧笆八疤巴拔跋靶把耙坝霸罢爸白柏百摆佰败拜稗斑班搬扳般颁板版扮拌伴瓣半办绊邦帮梆榜膀绑棒磅蚌镑傍谤苞胞包褒剥�".split(""),a=0;a!=n[176].length;++a)n[176][a].charCodeAt(0)!==65533&&(r[n[176][a]]=45056+a,i[45056+a]=n[176][a]);for(n[177]="����������������������������������������������������������������盄盇盉盋盌盓盕盙盚盜盝盞盠盡盢監盤盦盧盨盩盪盫盬盭盰盳盵盶盷盺盻盽盿眀眂眃眅眆眊県眎眏眐眑眒眓眔眕眖眗眘眛眜眝眞眡眣眤眥眧眪眫�眬眮眰眱眲眳眴眹眻眽眾眿睂睄睅睆睈睉睊睋睌睍睎睏睒睓睔睕睖睗睘睙睜薄雹保堡饱宝抱报暴豹鲍爆杯碑悲卑北辈背贝钡倍狈备惫焙被奔苯本笨崩绷甭泵蹦迸逼鼻比鄙笔彼碧蓖蔽毕毙毖币庇痹闭敝弊必辟壁臂避陛鞭边编贬扁便变卞辨辩辫遍标彪膘表鳖憋别瘪彬斌濒滨宾摈兵冰柄丙秉饼炳�".split(""),a=0;a!=n[177].length;++a)n[177][a].charCodeAt(0)!==65533&&(r[n[177][a]]=45312+a,i[45312+a]=n[177][a]);for(n[178]="����������������������������������������������������������������睝睞睟睠睤睧睩睪睭睮睯睰睱睲睳睴睵睶睷睸睺睻睼瞁瞂瞃瞆瞇瞈瞉瞊瞋瞏瞐瞓瞔瞕瞖瞗瞘瞙瞚瞛瞜瞝瞞瞡瞣瞤瞦瞨瞫瞭瞮瞯瞱瞲瞴瞶瞷瞸瞹瞺�瞼瞾矀矁矂矃矄矅矆矇矈矉矊矋矌矎矏矐矑矒矓矔矕矖矘矙矚矝矞矟矠矡矤病并玻菠播拨钵波博勃搏铂箔伯帛舶脖膊渤泊驳捕卜哺补埠不布步簿部怖擦猜裁材才财睬踩采彩菜蔡餐参蚕残惭惨灿苍舱仓沧藏操糙槽曹草厕策侧册测层蹭插叉茬茶查碴搽察岔差诧拆柴豺搀掺蝉馋谗缠铲产阐颤昌猖�".split(""),a=0;a!=n[178].length;++a)n[178][a].charCodeAt(0)!==65533&&(r[n[178][a]]=45568+a,i[45568+a]=n[178][a]);for(n[179]="����������������������������������������������������������������矦矨矪矯矰矱矲矴矵矷矹矺矻矼砃砄砅砆砇砈砊砋砎砏砐砓砕砙砛砞砠砡砢砤砨砪砫砮砯砱砲砳砵砶砽砿硁硂硃硄硆硈硉硊硋硍硏硑硓硔硘硙硚�硛硜硞硟硠硡硢硣硤硥硦硧硨硩硯硰硱硲硳硴硵硶硸硹硺硻硽硾硿碀碁碂碃场尝常长偿肠厂敞畅唱倡超抄钞朝嘲潮巢吵炒车扯撤掣彻澈郴臣辰尘晨忱沉陈趁衬撑称城橙成呈乘程惩澄诚承逞骋秤吃痴持匙池迟弛驰耻齿侈尺赤翅斥炽充冲虫崇宠抽酬畴踌稠愁筹仇绸瞅丑臭初出橱厨躇锄雏滁除楚�".split(""),a=0;a!=n[179].length;++a)n[179][a].charCodeAt(0)!==65533&&(r[n[179][a]]=45824+a,i[45824+a]=n[179][a]);for(n[180]="����������������������������������������������������������������碄碅碆碈碊碋碏碐碒碔碕碖碙碝碞碠碢碤碦碨碩碪碫碬碭碮碯碵碶碷碸確碻碼碽碿磀磂磃磄磆磇磈磌磍磎磏磑磒磓磖磗磘磚磛磜磝磞磟磠磡磢磣�磤磥磦磧磩磪磫磭磮磯磰磱磳磵磶磸磹磻磼磽磾磿礀礂礃礄礆礇礈礉礊礋礌础储矗搐触处揣川穿椽传船喘串疮窗幢床闯创吹炊捶锤垂春椿醇唇淳纯蠢戳绰疵茨磁雌辞慈瓷词此刺赐次聪葱囱匆从丛凑粗醋簇促蹿篡窜摧崔催脆瘁粹淬翠村存寸磋撮搓措挫错搭达答瘩打大呆歹傣戴带殆代贷袋待逮�".split(""),a=0;a!=n[180].length;++a)n[180][a].charCodeAt(0)!==65533&&(r[n[180][a]]=46080+a,i[46080+a]=n[180][a]);for(n[181]="����������������������������������������������������������������礍礎礏礐礑礒礔礕礖礗礘礙礚礛礜礝礟礠礡礢礣礥礦礧礨礩礪礫礬礭礮礯礰礱礲礳礵礶礷礸礹礽礿祂祃祄祅祇祊祋祌祍祎祏祐祑祒祔祕祘祙祡祣�祤祦祩祪祫祬祮祰祱祲祳祴祵祶祹祻祼祽祾祿禂禃禆禇禈禉禋禌禍禎禐禑禒怠耽担丹单郸掸胆旦氮但惮淡诞弹蛋当挡党荡档刀捣蹈倒岛祷导到稻悼道盗德得的蹬灯登等瞪凳邓堤低滴迪敌笛狄涤翟嫡抵底地蒂第帝弟递缔颠掂滇碘点典靛垫电佃甸店惦奠淀殿碉叼雕凋刁掉吊钓调跌爹碟蝶迭谍叠�".split(""),a=0;a!=n[181].length;++a)n[181][a].charCodeAt(0)!==65533&&(r[n[181][a]]=46336+a,i[46336+a]=n[181][a]);for(n[182]="����������������������������������������������������������������禓禔禕禖禗禘禙禛禜禝禞禟禠禡禢禣禤禥禦禨禩禪禫禬禭禮禯禰禱禲禴禵禶禷禸禼禿秂秄秅秇秈秊秌秎秏秐秓秔秖秗秙秚秛秜秝秞秠秡秢秥秨秪�秬秮秱秲秳秴秵秶秷秹秺秼秾秿稁稄稅稇稈稉稊稌稏稐稑稒稓稕稖稘稙稛稜丁盯叮钉顶鼎锭定订丢东冬董懂动栋侗恫冻洞兜抖斗陡豆逗痘都督毒犊独读堵睹赌杜镀肚度渡妒端短锻段断缎堆兑队对墩吨蹲敦顿囤钝盾遁掇哆多夺垛躲朵跺舵剁惰堕蛾峨鹅俄额讹娥恶厄扼遏鄂饿恩而儿耳尔饵洱二�".split(""),a=0;a!=n[182].length;++a)n[182][a].charCodeAt(0)!==65533&&(r[n[182][a]]=46592+a,i[46592+a]=n[182][a]);for(n[183]="����������������������������������������������������������������稝稟稡稢稤稥稦稧稨稩稪稫稬稭種稯稰稱稲稴稵稶稸稺稾穀穁穂穃穄穅穇穈穉穊穋穌積穎穏穐穒穓穔穕穖穘穙穚穛穜穝穞穟穠穡穢穣穤穥穦穧穨�穩穪穫穬穭穮穯穱穲穳穵穻穼穽穾窂窅窇窉窊窋窌窎窏窐窓窔窙窚窛窞窡窢贰发罚筏伐乏阀法珐藩帆番翻樊矾钒繁凡烦反返范贩犯饭泛坊芳方肪房防妨仿访纺放菲非啡飞肥匪诽吠肺废沸费芬酚吩氛分纷坟焚汾粉奋份忿愤粪丰封枫蜂峰锋风疯烽逢冯缝讽奉凤佛否夫敷肤孵扶拂辐幅氟符伏俘服�".split(""),a=0;a!=n[183].length;++a)n[183][a].charCodeAt(0)!==65533&&(r[n[183][a]]=46848+a,i[46848+a]=n[183][a]);for(n[184]="����������������������������������������������������������������窣窤窧窩窪窫窮窯窰窱窲窴窵窶窷窸窹窺窻窼窽窾竀竁竂竃竄竅竆竇竈竉竊竌竍竎竏竐竑竒竓竔竕竗竘竚竛竜竝竡竢竤竧竨竩竪竫竬竮竰竱竲竳�竴竵競竷竸竻竼竾笀笁笂笅笇笉笌笍笎笐笒笓笖笗笘笚笜笝笟笡笢笣笧笩笭浮涪福袱弗甫抚辅俯釜斧脯腑府腐赴副覆赋复傅付阜父腹负富讣附妇缚咐噶嘎该改概钙盖溉干甘杆柑竿肝赶感秆敢赣冈刚钢缸肛纲岗港杠篙皋高膏羔糕搞镐稿告哥歌搁戈鸽胳疙割革葛格蛤阁隔铬个各给根跟耕更庚羹�".split(""),a=0;a!=n[184].length;++a)n[184][a].charCodeAt(0)!==65533&&(r[n[184][a]]=47104+a,i[47104+a]=n[184][a]);for(n[185]="����������������������������������������������������������������笯笰笲笴笵笶笷笹笻笽笿筀筁筂筃筄筆筈筊筍筎筓筕筗筙筜筞筟筡筣筤筥筦筧筨筩筪筫筬筭筯筰筳筴筶筸筺筼筽筿箁箂箃箄箆箇箈箉箊箋箌箎箏�箑箒箓箖箘箙箚箛箞箟箠箣箤箥箮箯箰箲箳箵箶箷箹箺箻箼箽箾箿節篂篃範埂耿梗工攻功恭龚供躬公宫弓巩汞拱贡共钩勾沟苟狗垢构购够辜菇咕箍估沽孤姑鼓古蛊骨谷股故顾固雇刮瓜剐寡挂褂乖拐怪棺关官冠观管馆罐惯灌贯光广逛瑰规圭硅归龟闺轨鬼诡癸桂柜跪贵刽辊滚棍锅郭国果裹过哈�".split(""),a=0;a!=n[185].length;++a)n[185][a].charCodeAt(0)!==65533&&(r[n[185][a]]=47360+a,i[47360+a]=n[185][a]);for(n[186]="����������������������������������������������������������������篅篈築篊篋篍篎篏篐篒篔篕篖篗篘篛篜篞篟篠篢篣篤篧篨篩篫篬篭篯篰篲篳篴篵篶篸篹篺篻篽篿簀簁簂簃簄簅簆簈簉簊簍簎簐簑簒簓簔簕簗簘簙�簚簛簜簝簞簠簡簢簣簤簥簨簩簫簬簭簮簯簰簱簲簳簴簵簶簷簹簺簻簼簽簾籂骸孩海氦亥害骇酣憨邯韩含涵寒函喊罕翰撼捍旱憾悍焊汗汉夯杭航壕嚎豪毫郝好耗号浩呵喝荷菏核禾和何合盒貉阂河涸赫褐鹤贺嘿黑痕很狠恨哼亨横衡恒轰哄烘虹鸿洪宏弘红喉侯猴吼厚候后呼乎忽瑚壶葫胡蝴狐糊湖�".split(""),a=0;a!=n[186].length;++a)n[186][a].charCodeAt(0)!==65533&&(r[n[186][a]]=47616+a,i[47616+a]=n[186][a]);for(n[187]="����������������������������������������������������������������籃籄籅籆籇籈籉籊籋籌籎籏籐籑籒籓籔籕籖籗籘籙籚籛籜籝籞籟籠籡籢籣籤籥籦籧籨籩籪籫籬籭籮籯籰籱籲籵籶籷籸籹籺籾籿粀粁粂粃粄粅粆粇�粈粊粋粌粍粎粏粐粓粔粖粙粚粛粠粡粣粦粧粨粩粫粬粭粯粰粴粵粶粷粸粺粻弧虎唬护互沪户花哗华猾滑画划化话槐徊怀淮坏欢环桓还缓换患唤痪豢焕涣宦幻荒慌黄磺蝗簧皇凰惶煌晃幌恍谎灰挥辉徽恢蛔回毁悔慧卉惠晦贿秽会烩汇讳诲绘荤昏婚魂浑混豁活伙火获或惑霍货祸击圾基机畸稽积箕�".split(""),a=0;a!=n[187].length;++a)n[187][a].charCodeAt(0)!==65533&&(r[n[187][a]]=47872+a,i[47872+a]=n[187][a]);for(n[188]="����������������������������������������������������������������粿糀糂糃糄糆糉糋糎糏糐糑糒糓糔糘糚糛糝糞糡糢糣糤糥糦糧糩糪糫糬糭糮糰糱糲糳糴糵糶糷糹糺糼糽糾糿紀紁紂紃約紅紆紇紈紉紋紌納紎紏紐�紑紒紓純紕紖紗紘紙級紛紜紝紞紟紡紣紤紥紦紨紩紪紬紭紮細紱紲紳紴紵紶肌饥迹激讥鸡姬绩缉吉极棘辑籍集及急疾汲即嫉级挤几脊己蓟技冀季伎祭剂悸济寄寂计记既忌际妓继纪嘉枷夹佳家加荚颊贾甲钾假稼价架驾嫁歼监坚尖笺间煎兼肩艰奸缄茧检柬碱硷拣捡简俭剪减荐槛鉴践贱见键箭件�".split(""),a=0;a!=n[188].length;++a)n[188][a].charCodeAt(0)!==65533&&(r[n[188][a]]=48128+a,i[48128+a]=n[188][a]);for(n[189]="����������������������������������������������������������������紷紸紹紺紻紼紽紾紿絀絁終絃組絅絆絇絈絉絊絋経絍絎絏結絑絒絓絔絕絖絗絘絙絚絛絜絝絞絟絠絡絢絣絤絥給絧絨絩絪絫絬絭絯絰統絲絳絴絵絶�絸絹絺絻絼絽絾絿綀綁綂綃綄綅綆綇綈綉綊綋綌綍綎綏綐綑綒經綔綕綖綗綘健舰剑饯渐溅涧建僵姜将浆江疆蒋桨奖讲匠酱降蕉椒礁焦胶交郊浇骄娇嚼搅铰矫侥脚狡角饺缴绞剿教酵轿较叫窖揭接皆秸街阶截劫节桔杰捷睫竭洁结解姐戒藉芥界借介疥诫届巾筋斤金今津襟紧锦仅谨进靳晋禁近烬浸�".split(""),a=0;a!=n[189].length;++a)n[189][a].charCodeAt(0)!==65533&&(r[n[189][a]]=48384+a,i[48384+a]=n[189][a]);for(n[190]="����������������������������������������������������������������継続綛綜綝綞綟綠綡綢綣綤綥綧綨綩綪綫綬維綯綰綱網綳綴綵綶綷綸綹綺綻綼綽綾綿緀緁緂緃緄緅緆緇緈緉緊緋緌緍緎総緐緑緒緓緔緕緖緗緘緙�線緛緜緝緞緟締緡緢緣緤緥緦緧編緩緪緫緬緭緮緯緰緱緲緳練緵緶緷緸緹緺尽劲荆兢茎睛晶鲸京惊精粳经井警景颈静境敬镜径痉靖竟竞净炯窘揪究纠玖韭久灸九酒厩救旧臼舅咎就疚鞠拘狙疽居驹菊局咀矩举沮聚拒据巨具距踞锯俱句惧炬剧捐鹃娟倦眷卷绢撅攫抉掘倔爵觉决诀绝均菌钧军君峻�".split(""),a=0;a!=n[190].length;++a)n[190][a].charCodeAt(0)!==65533&&(r[n[190][a]]=48640+a,i[48640+a]=n[190][a]);for(n[191]="����������������������������������������������������������������緻緼緽緾緿縀縁縂縃縄縅縆縇縈縉縊縋縌縍縎縏縐縑縒縓縔縕縖縗縘縙縚縛縜縝縞縟縠縡縢縣縤縥縦縧縨縩縪縫縬縭縮縯縰縱縲縳縴縵縶縷縸縹�縺縼總績縿繀繂繃繄繅繆繈繉繊繋繌繍繎繏繐繑繒繓織繕繖繗繘繙繚繛繜繝俊竣浚郡骏喀咖卡咯开揩楷凯慨刊堪勘坎砍看康慷糠扛抗亢炕考拷烤靠坷苛柯棵磕颗科壳咳可渴克刻客课肯啃垦恳坑吭空恐孔控抠口扣寇枯哭窟苦酷库裤夸垮挎跨胯块筷侩快宽款匡筐狂框矿眶旷况亏盔岿窥葵奎魁傀�".split(""),a=0;a!=n[191].length;++a)n[191][a].charCodeAt(0)!==65533&&(r[n[191][a]]=48896+a,i[48896+a]=n[191][a]);for(n[192]="����������������������������������������������������������������繞繟繠繡繢繣繤繥繦繧繨繩繪繫繬繭繮繯繰繱繲繳繴繵繶繷繸繹繺繻繼繽繾繿纀纁纃纄纅纆纇纈纉纊纋續纍纎纏纐纑纒纓纔纕纖纗纘纙纚纜纝纞�纮纴纻纼绖绤绬绹缊缐缞缷缹缻缼缽缾缿罀罁罃罆罇罈罉罊罋罌罍罎罏罒罓馈愧溃坤昆捆困括扩廓阔垃拉喇蜡腊辣啦莱来赖蓝婪栏拦篮阑兰澜谰揽览懒缆烂滥琅榔狼廊郎朗浪捞劳牢老佬姥酪烙涝勒乐雷镭蕾磊累儡垒擂肋类泪棱楞冷厘梨犁黎篱狸离漓理李里鲤礼莉荔吏栗丽厉励砾历利傈例俐�".split(""),a=0;a!=n[192].length;++a)n[192][a].charCodeAt(0)!==65533&&(r[n[192][a]]=49152+a,i[49152+a]=n[192][a]);for(n[193]="����������������������������������������������������������������罖罙罛罜罝罞罠罣罤罥罦罧罫罬罭罯罰罳罵罶罷罸罺罻罼罽罿羀羂羃羄羅羆羇羈羉羋羍羏羐羑羒羓羕羖羗羘羙羛羜羠羢羣羥羦羨義羪羫羬羭羮羱�羳羴羵羶羷羺羻羾翀翂翃翄翆翇翈翉翋翍翏翐翑習翓翖翗翙翚翛翜翝翞翢翣痢立粒沥隶力璃哩俩联莲连镰廉怜涟帘敛脸链恋炼练粮凉梁粱良两辆量晾亮谅撩聊僚疗燎寥辽潦了撂镣廖料列裂烈劣猎琳林磷霖临邻鳞淋凛赁吝拎玲菱零龄铃伶羚凌灵陵岭领另令溜琉榴硫馏留刘瘤流柳六龙聋咙笼窿�".split(""),a=0;a!=n[193].length;++a)n[193][a].charCodeAt(0)!==65533&&(r[n[193][a]]=49408+a,i[49408+a]=n[193][a]);for(n[194]="����������������������������������������������������������������翤翧翨翪翫翬翭翯翲翴翵翶翷翸翹翺翽翾翿耂耇耈耉耊耎耏耑耓耚耛耝耞耟耡耣耤耫耬耭耮耯耰耲耴耹耺耼耾聀聁聄聅聇聈聉聎聏聐聑聓聕聖聗�聙聛聜聝聞聟聠聡聢聣聤聥聦聧聨聫聬聭聮聯聰聲聳聴聵聶職聸聹聺聻聼聽隆垄拢陇楼娄搂篓漏陋芦卢颅庐炉掳卤虏鲁麓碌露路赂鹿潞禄录陆戮驴吕铝侣旅履屡缕虑氯律率滤绿峦挛孪滦卵乱掠略抡轮伦仑沦纶论萝螺罗逻锣箩骡裸落洛骆络妈麻玛码蚂马骂嘛吗埋买麦卖迈脉瞒馒蛮满蔓曼慢漫�".split(""),a=0;a!=n[194].length;++a)n[194][a].charCodeAt(0)!==65533&&(r[n[194][a]]=49664+a,i[49664+a]=n[194][a]);for(n[195]="����������������������������������������������������������������聾肁肂肅肈肊肍肎肏肐肑肒肔肕肗肙肞肣肦肧肨肬肰肳肵肶肸肹肻胅胇胈胉胊胋胏胐胑胒胓胔胕胘胟胠胢胣胦胮胵胷胹胻胾胿脀脁脃脄脅脇脈脋�脌脕脗脙脛脜脝脟脠脡脢脣脤脥脦脧脨脩脪脫脭脮脰脳脴脵脷脹脺脻脼脽脿谩芒茫盲氓忙莽猫茅锚毛矛铆卯茂冒帽貌贸么玫枚梅酶霉煤没眉媒镁每美昧寐妹媚门闷们萌蒙檬盟锰猛梦孟眯醚靡糜迷谜弥米秘觅泌蜜密幂棉眠绵冕免勉娩缅面苗描瞄藐秒渺庙妙蔑灭民抿皿敏悯闽明螟鸣铭名命谬摸�".split(""),a=0;a!=n[195].length;++a)n[195][a].charCodeAt(0)!==65533&&(r[n[195][a]]=49920+a,i[49920+a]=n[195][a]);for(n[196]="����������������������������������������������������������������腀腁腂腃腄腅腇腉腍腎腏腒腖腗腘腛腜腝腞腟腡腢腣腤腦腨腪腫腬腯腲腳腵腶腷腸膁膃膄膅膆膇膉膋膌膍膎膐膒膓膔膕膖膗膙膚膞膟膠膡膢膤膥�膧膩膫膬膭膮膯膰膱膲膴膵膶膷膸膹膼膽膾膿臄臅臇臈臉臋臍臎臏臐臑臒臓摹蘑模膜磨摩魔抹末莫墨默沫漠寞陌谋牟某拇牡亩姆母墓暮幕募慕木目睦牧穆拿哪呐钠那娜纳氖乃奶耐奈南男难囊挠脑恼闹淖呢馁内嫩能妮霓倪泥尼拟你匿腻逆溺蔫拈年碾撵捻念娘酿鸟尿捏聂孽啮镊镍涅您柠狞凝宁�".split(""),a=0;a!=n[196].length;++a)n[196][a].charCodeAt(0)!==65533&&(r[n[196][a]]=50176+a,i[50176+a]=n[196][a]);for(n[197]="����������������������������������������������������������������臔臕臖臗臘臙臚臛臜臝臞臟臠臡臢臤臥臦臨臩臫臮臯臰臱臲臵臶臷臸臹臺臽臿舃與興舉舊舋舎舏舑舓舕舖舗舘舙舚舝舠舤舥舦舧舩舮舲舺舼舽舿�艀艁艂艃艅艆艈艊艌艍艎艐艑艒艓艔艕艖艗艙艛艜艝艞艠艡艢艣艤艥艦艧艩拧泞牛扭钮纽脓浓农弄奴努怒女暖虐疟挪懦糯诺哦欧鸥殴藕呕偶沤啪趴爬帕怕琶拍排牌徘湃派攀潘盘磐盼畔判叛乓庞旁耪胖抛咆刨炮袍跑泡呸胚培裴赔陪配佩沛喷盆砰抨烹澎彭蓬棚硼篷膨朋鹏捧碰坯砒霹批披劈琵毗�".split(""),a=0;a!=n[197].length;++a)n[197][a].charCodeAt(0)!==65533&&(r[n[197][a]]=50432+a,i[50432+a]=n[197][a]);for(n[198]="����������������������������������������������������������������艪艫艬艭艱艵艶艷艸艻艼芀芁芃芅芆芇芉芌芐芓芔芕芖芚芛芞芠芢芣芧芲芵芶芺芻芼芿苀苂苃苅苆苉苐苖苙苚苝苢苧苨苩苪苬苭苮苰苲苳苵苶苸�苺苼苽苾苿茀茊茋茍茐茒茓茖茘茙茝茞茟茠茡茢茣茤茥茦茩茪茮茰茲茷茻茽啤脾疲皮匹痞僻屁譬篇偏片骗飘漂瓢票撇瞥拼频贫品聘乒坪苹萍平凭瓶评屏坡泼颇婆破魄迫粕剖扑铺仆莆葡菩蒲埔朴圃普浦谱曝瀑期欺栖戚妻七凄漆柒沏其棋奇歧畦崎脐齐旗祈祁骑起岂乞企启契砌器气迄弃汽泣讫掐�".split(""),a=0;a!=n[198].length;++a)n[198][a].charCodeAt(0)!==65533&&(r[n[198][a]]=50688+a,i[50688+a]=n[198][a]);for(n[199]="����������������������������������������������������������������茾茿荁荂荄荅荈荊荋荌荍荎荓荕荖荗荘荙荝荢荰荱荲荳荴荵荶荹荺荾荿莀莁莂莃莄莇莈莊莋莌莍莏莐莑莔莕莖莗莙莚莝莟莡莢莣莤莥莦莧莬莭莮�莯莵莻莾莿菂菃菄菆菈菉菋菍菎菐菑菒菓菕菗菙菚菛菞菢菣菤菦菧菨菫菬菭恰洽牵扦钎铅千迁签仟谦乾黔钱钳前潜遣浅谴堑嵌欠歉枪呛腔羌墙蔷强抢橇锹敲悄桥瞧乔侨巧鞘撬翘峭俏窍切茄且怯窃钦侵亲秦琴勤芹擒禽寝沁青轻氢倾卿清擎晴氰情顷请庆琼穷秋丘邱球求囚酋泅趋区蛆曲躯屈驱渠�".split(""),a=0;a!=n[199].length;++a)n[199][a].charCodeAt(0)!==65533&&(r[n[199][a]]=50944+a,i[50944+a]=n[199][a]);for(n[200]="����������������������������������������������������������������菮華菳菴菵菶菷菺菻菼菾菿萀萂萅萇萈萉萊萐萒萓萔萕萖萗萙萚萛萞萟萠萡萢萣萩萪萫萬萭萮萯萰萲萳萴萵萶萷萹萺萻萾萿葀葁葂葃葄葅葇葈葉�葊葋葌葍葎葏葐葒葓葔葕葖葘葝葞葟葠葢葤葥葦葧葨葪葮葯葰葲葴葷葹葻葼取娶龋趣去圈颧权醛泉全痊拳犬券劝缺炔瘸却鹊榷确雀裙群然燃冉染瓤壤攘嚷让饶扰绕惹热壬仁人忍韧任认刃妊纫扔仍日戎茸蓉荣融熔溶容绒冗揉柔肉茹蠕儒孺如辱乳汝入褥软阮蕊瑞锐闰润若弱撒洒萨腮鳃塞赛三叁�".split(""),a=0;a!=n[200].length;++a)n[200][a].charCodeAt(0)!==65533&&(r[n[200][a]]=51200+a,i[51200+a]=n[200][a]);for(n[201]="����������������������������������������������������������������葽葾葿蒀蒁蒃蒄蒅蒆蒊蒍蒏蒐蒑蒒蒓蒔蒕蒖蒘蒚蒛蒝蒞蒟蒠蒢蒣蒤蒥蒦蒧蒨蒩蒪蒫蒬蒭蒮蒰蒱蒳蒵蒶蒷蒻蒼蒾蓀蓂蓃蓅蓆蓇蓈蓋蓌蓎蓏蓒蓔蓕蓗�蓘蓙蓚蓛蓜蓞蓡蓢蓤蓧蓨蓩蓪蓫蓭蓮蓯蓱蓲蓳蓴蓵蓶蓷蓸蓹蓺蓻蓽蓾蔀蔁蔂伞散桑嗓丧搔骚扫嫂瑟色涩森僧莎砂杀刹沙纱傻啥煞筛晒珊苫杉山删煽衫闪陕擅赡膳善汕扇缮墒伤商赏晌上尚裳梢捎稍烧芍勺韶少哨邵绍奢赊蛇舌舍赦摄射慑涉社设砷申呻伸身深娠绅神沈审婶甚肾慎渗声生甥牲升绳�".split(""),a=0;a!=n[201].length;++a)n[201][a].charCodeAt(0)!==65533&&(r[n[201][a]]=51456+a,i[51456+a]=n[201][a]);for(n[202]="����������������������������������������������������������������蔃蔄蔅蔆蔇蔈蔉蔊蔋蔍蔎蔏蔐蔒蔔蔕蔖蔘蔙蔛蔜蔝蔞蔠蔢蔣蔤蔥蔦蔧蔨蔩蔪蔭蔮蔯蔰蔱蔲蔳蔴蔵蔶蔾蔿蕀蕁蕂蕄蕅蕆蕇蕋蕌蕍蕎蕏蕐蕑蕒蕓蕔蕕�蕗蕘蕚蕛蕜蕝蕟蕠蕡蕢蕣蕥蕦蕧蕩蕪蕫蕬蕭蕮蕯蕰蕱蕳蕵蕶蕷蕸蕼蕽蕿薀薁省盛剩胜圣师失狮施湿诗尸虱十石拾时什食蚀实识史矢使屎驶始式示士世柿事拭誓逝势是嗜噬适仕侍释饰氏市恃室视试收手首守寿授售受瘦兽蔬枢梳殊抒输叔舒淑疏书赎孰熟薯暑曙署蜀黍鼠属术述树束戍竖墅庶数漱�".split(""),a=0;a!=n[202].length;++a)n[202][a].charCodeAt(0)!==65533&&(r[n[202][a]]=51712+a,i[51712+a]=n[202][a]);for(n[203]="����������������������������������������������������������������薂薃薆薈薉薊薋薌薍薎薐薑薒薓薔薕薖薗薘薙薚薝薞薟薠薡薢薣薥薦薧薩薫薬薭薱薲薳薴薵薶薸薺薻薼薽薾薿藀藂藃藄藅藆藇藈藊藋藌藍藎藑藒�藔藖藗藘藙藚藛藝藞藟藠藡藢藣藥藦藧藨藪藫藬藭藮藯藰藱藲藳藴藵藶藷藸恕刷耍摔衰甩帅栓拴霜双爽谁水睡税吮瞬顺舜说硕朔烁斯撕嘶思私司丝死肆寺嗣四伺似饲巳松耸怂颂送宋讼诵搜艘擞嗽苏酥俗素速粟僳塑溯宿诉肃酸蒜算虽隋随绥髓碎岁穗遂隧祟孙损笋蓑梭唆缩琐索锁所塌他它她塔�".split(""),a=0;a!=n[203].length;++a)n[203][a].charCodeAt(0)!==65533&&(r[n[203][a]]=51968+a,i[51968+a]=n[203][a]);for(n[204]="����������������������������������������������������������������藹藺藼藽藾蘀蘁蘂蘃蘄蘆蘇蘈蘉蘊蘋蘌蘍蘎蘏蘐蘒蘓蘔蘕蘗蘘蘙蘚蘛蘜蘝蘞蘟蘠蘡蘢蘣蘤蘥蘦蘨蘪蘫蘬蘭蘮蘯蘰蘱蘲蘳蘴蘵蘶蘷蘹蘺蘻蘽蘾蘿虀�虁虂虃虄虅虆虇虈虉虊虋虌虒虓處虖虗虘虙虛虜虝號虠虡虣虤虥虦虧虨虩虪獭挞蹋踏胎苔抬台泰酞太态汰坍摊贪瘫滩坛檀痰潭谭谈坦毯袒碳探叹炭汤塘搪堂棠膛唐糖倘躺淌趟烫掏涛滔绦萄桃逃淘陶讨套特藤腾疼誊梯剔踢锑提题蹄啼体替嚏惕涕剃屉天添填田甜恬舔腆挑条迢眺跳贴铁帖厅听烃�".split(""),a=0;a!=n[204].length;++a)n[204][a].charCodeAt(0)!==65533&&(r[n[204][a]]=52224+a,i[52224+a]=n[204][a]);for(n[205]="����������������������������������������������������������������虭虯虰虲虳虴虵虶虷虸蚃蚄蚅蚆蚇蚈蚉蚎蚏蚐蚑蚒蚔蚖蚗蚘蚙蚚蚛蚞蚟蚠蚡蚢蚥蚦蚫蚭蚮蚲蚳蚷蚸蚹蚻蚼蚽蚾蚿蛁蛂蛃蛅蛈蛌蛍蛒蛓蛕蛖蛗蛚蛜�蛝蛠蛡蛢蛣蛥蛦蛧蛨蛪蛫蛬蛯蛵蛶蛷蛺蛻蛼蛽蛿蜁蜄蜅蜆蜋蜌蜎蜏蜐蜑蜔蜖汀廷停亭庭挺艇通桐酮瞳同铜彤童桶捅筒统痛偷投头透凸秃突图徒途涂屠土吐兔湍团推颓腿蜕褪退吞屯臀拖托脱鸵陀驮驼椭妥拓唾挖哇蛙洼娃瓦袜歪外豌弯湾玩顽丸烷完碗挽晚皖惋宛婉万腕汪王亡枉网往旺望忘妄威�".split(""),a=0;a!=n[205].length;++a)n[205][a].charCodeAt(0)!==65533&&(r[n[205][a]]=52480+a,i[52480+a]=n[205][a]);for(n[206]="����������������������������������������������������������������蜙蜛蜝蜟蜠蜤蜦蜧蜨蜪蜫蜬蜭蜯蜰蜲蜳蜵蜶蜸蜹蜺蜼蜽蝀蝁蝂蝃蝄蝅蝆蝊蝋蝍蝏蝐蝑蝒蝔蝕蝖蝘蝚蝛蝜蝝蝞蝟蝡蝢蝦蝧蝨蝩蝪蝫蝬蝭蝯蝱蝲蝳蝵�蝷蝸蝹蝺蝿螀螁螄螆螇螉螊螌螎螏螐螑螒螔螕螖螘螙螚螛螜螝螞螠螡螢螣螤巍微危韦违桅围唯惟为潍维苇萎委伟伪尾纬未蔚味畏胃喂魏位渭谓尉慰卫瘟温蚊文闻纹吻稳紊问嗡翁瓮挝蜗涡窝我斡卧握沃巫呜钨乌污诬屋无芜梧吾吴毋武五捂午舞伍侮坞戊雾晤物勿务悟误昔熙析西硒矽晰嘻吸锡牺�".split(""),a=0;a!=n[206].length;++a)n[206][a].charCodeAt(0)!==65533&&(r[n[206][a]]=52736+a,i[52736+a]=n[206][a]);for(n[207]="����������������������������������������������������������������螥螦螧螩螪螮螰螱螲螴螶螷螸螹螻螼螾螿蟁蟂蟃蟄蟅蟇蟈蟉蟌蟍蟎蟏蟐蟔蟕蟖蟗蟘蟙蟚蟜蟝蟞蟟蟡蟢蟣蟤蟦蟧蟨蟩蟫蟬蟭蟯蟰蟱蟲蟳蟴蟵蟶蟷蟸�蟺蟻蟼蟽蟿蠀蠁蠂蠄蠅蠆蠇蠈蠉蠋蠌蠍蠎蠏蠐蠑蠒蠔蠗蠘蠙蠚蠜蠝蠞蠟蠠蠣稀息希悉膝夕惜熄烯溪汐犀檄袭席习媳喜铣洗系隙戏细瞎虾匣霞辖暇峡侠狭下厦夏吓掀锨先仙鲜纤咸贤衔舷闲涎弦嫌显险现献县腺馅羡宪陷限线相厢镶香箱襄湘乡翔祥详想响享项巷橡像向象萧硝霄削哮嚣销消宵淆晓�".split(""),a=0;a!=n[207].length;++a)n[207][a].charCodeAt(0)!==65533&&(r[n[207][a]]=52992+a,i[52992+a]=n[207][a]);for(n[208]="����������������������������������������������������������������蠤蠥蠦蠧蠨蠩蠪蠫蠬蠭蠮蠯蠰蠱蠳蠴蠵蠶蠷蠸蠺蠻蠽蠾蠿衁衂衃衆衇衈衉衊衋衎衏衐衑衒術衕衖衘衚衛衜衝衞衟衠衦衧衪衭衯衱衳衴衵衶衸衹衺�衻衼袀袃袆袇袉袊袌袎袏袐袑袓袔袕袗袘袙袚袛袝袞袟袠袡袣袥袦袧袨袩袪小孝校肖啸笑效楔些歇蝎鞋协挟携邪斜胁谐写械卸蟹懈泄泻谢屑薪芯锌欣辛新忻心信衅星腥猩惺兴刑型形邢行醒幸杏性姓兄凶胸匈汹雄熊休修羞朽嗅锈秀袖绣墟戌需虚嘘须徐许蓄酗叙旭序畜恤絮婿绪续轩喧宣悬旋玄�".split(""),a=0;a!=n[208].length;++a)n[208][a].charCodeAt(0)!==65533&&(r[n[208][a]]=53248+a,i[53248+a]=n[208][a]);for(n[209]="����������������������������������������������������������������袬袮袯袰袲袳袴袵袶袸袹袺袻袽袾袿裀裃裄裇裈裊裋裌裍裏裐裑裓裖裗裚裛補裝裞裠裡裦裧裩裪裫裬裭裮裯裲裵裶裷裺裻製裿褀褁褃褄褅褆複褈�褉褋褌褍褎褏褑褔褕褖褗褘褜褝褞褟褠褢褣褤褦褧褨褩褬褭褮褯褱褲褳褵褷选癣眩绚靴薛学穴雪血勋熏循旬询寻驯巡殉汛训讯逊迅压押鸦鸭呀丫芽牙蚜崖衙涯雅哑亚讶焉咽阉烟淹盐严研蜒岩延言颜阎炎沿奄掩眼衍演艳堰燕厌砚雁唁彦焰宴谚验殃央鸯秧杨扬佯疡羊洋阳氧仰痒养样漾邀腰妖瑶�".split(""),a=0;a!=n[209].length;++a)n[209][a].charCodeAt(0)!==65533&&(r[n[209][a]]=53504+a,i[53504+a]=n[209][a]);for(n[210]="����������������������������������������������������������������褸褹褺褻褼褽褾褿襀襂襃襅襆襇襈襉襊襋襌襍襎襏襐襑襒襓襔襕襖襗襘襙襚襛襜襝襠襡襢襣襤襥襧襨襩襪襫襬襭襮襯襰襱襲襳襴襵襶襷襸襹襺襼�襽襾覀覂覄覅覇覈覉覊見覌覍覎規覐覑覒覓覔覕視覗覘覙覚覛覜覝覞覟覠覡摇尧遥窑谣姚咬舀药要耀椰噎耶爷野冶也页掖业叶曳腋夜液一壹医揖铱依伊衣颐夷遗移仪胰疑沂宜姨彝椅蚁倚已乙矣以艺抑易邑屹亿役臆逸肄疫亦裔意毅忆义益溢诣议谊译异翼翌绎茵荫因殷音阴姻吟银淫寅饮尹引隐�".split(""),a=0;a!=n[210].length;++a)n[210][a].charCodeAt(0)!==65533&&(r[n[210][a]]=53760+a,i[53760+a]=n[210][a]);for(n[211]="����������������������������������������������������������������覢覣覤覥覦覧覨覩親覫覬覭覮覯覰覱覲観覴覵覶覷覸覹覺覻覼覽覾覿觀觃觍觓觔觕觗觘觙觛觝觟觠觡觢觤觧觨觩觪觬觭觮觰觱觲觴觵觶觷觸觹觺�觻觼觽觾觿訁訂訃訄訅訆計訉訊訋訌訍討訏訐訑訒訓訔訕訖託記訙訚訛訜訝印英樱婴鹰应缨莹萤营荧蝇迎赢盈影颖硬映哟拥佣臃痈庸雍踊蛹咏泳涌永恿勇用幽优悠忧尤由邮铀犹油游酉有友右佑釉诱又幼迂淤于盂榆虞愚舆余俞逾鱼愉渝渔隅予娱雨与屿禹宇语羽玉域芋郁吁遇喻峪御愈欲狱育誉�".split(""),a=0;a!=n[211].length;++a)n[211][a].charCodeAt(0)!==65533&&(r[n[211][a]]=54016+a,i[54016+a]=n[211][a]);for(n[212]="����������������������������������������������������������������訞訟訠訡訢訣訤訥訦訧訨訩訪訫訬設訮訯訰許訲訳訴訵訶訷訸訹診註証訽訿詀詁詂詃詄詅詆詇詉詊詋詌詍詎詏詐詑詒詓詔評詖詗詘詙詚詛詜詝詞�詟詠詡詢詣詤詥試詧詨詩詪詫詬詭詮詯詰話該詳詴詵詶詷詸詺詻詼詽詾詿誀浴寓裕预豫驭鸳渊冤元垣袁原援辕园员圆猿源缘远苑愿怨院曰约越跃钥岳粤月悦阅耘云郧匀陨允运蕴酝晕韵孕匝砸杂栽哉灾宰载再在咱攒暂赞赃脏葬遭糟凿藻枣早澡蚤躁噪造皂灶燥责择则泽贼怎增憎曾赠扎喳渣札轧�".split(""),a=0;a!=n[212].length;++a)n[212][a].charCodeAt(0)!==65533&&(r[n[212][a]]=54272+a,i[54272+a]=n[212][a]);for(n[213]="����������������������������������������������������������������誁誂誃誄誅誆誇誈誋誌認誎誏誐誑誒誔誕誖誗誘誙誚誛誜誝語誟誠誡誢誣誤誥誦誧誨誩說誫説読誮誯誰誱課誳誴誵誶誷誸誹誺誻誼誽誾調諀諁諂�諃諄諅諆談諈諉諊請諌諍諎諏諐諑諒諓諔諕論諗諘諙諚諛諜諝諞諟諠諡諢諣铡闸眨栅榨咋乍炸诈摘斋宅窄债寨瞻毡詹粘沾盏斩辗崭展蘸栈占战站湛绽樟章彰漳张掌涨杖丈帐账仗胀瘴障招昭找沼赵照罩兆肇召遮折哲蛰辙者锗蔗这浙珍斟真甄砧臻贞针侦枕疹诊震振镇阵蒸挣睁征狰争怔整拯正政�".split(""),a=0;a!=n[213].length;++a)n[213][a].charCodeAt(0)!==65533&&(r[n[213][a]]=54528+a,i[54528+a]=n[213][a]);for(n[214]="����������������������������������������������������������������諤諥諦諧諨諩諪諫諬諭諮諯諰諱諲諳諴諵諶諷諸諹諺諻諼諽諾諿謀謁謂謃謄謅謆謈謉謊謋謌謍謎謏謐謑謒謓謔謕謖謗謘謙謚講謜謝謞謟謠謡謢謣�謤謥謧謨謩謪謫謬謭謮謯謰謱謲謳謴謵謶謷謸謹謺謻謼謽謾謿譀譁譂譃譄譅帧症郑证芝枝支吱蜘知肢脂汁之织职直植殖执值侄址指止趾只旨纸志挚掷至致置帜峙制智秩稚质炙痔滞治窒中盅忠钟衷终种肿重仲众舟周州洲诌粥轴肘帚咒皱宙昼骤珠株蛛朱猪诸诛逐竹烛煮拄瞩嘱主著柱助蛀贮铸筑�".split(""),a=0;a!=n[214].length;++a)n[214][a].charCodeAt(0)!==65533&&(r[n[214][a]]=54784+a,i[54784+a]=n[214][a]);for(n[215]="����������������������������������������������������������������譆譇譈證譊譋譌譍譎譏譐譑譒譓譔譕譖譗識譙譚譛譜譝譞譟譠譡譢譣譤譥譧譨譩譪譫譭譮譯議譱譲譳譴譵譶護譸譹譺譻譼譽譾譿讀讁讂讃讄讅讆�讇讈讉變讋讌讍讎讏讐讑讒讓讔讕讖讗讘讙讚讛讜讝讞讟讬讱讻诇诐诪谉谞住注祝驻抓爪拽专砖转撰赚篆桩庄装妆撞壮状椎锥追赘坠缀谆准捉拙卓桌琢茁酌啄着灼浊兹咨资姿滋淄孜紫仔籽滓子自渍字鬃棕踪宗综总纵邹走奏揍租足卒族祖诅阻组钻纂嘴醉最罪尊遵昨左佐柞做作坐座������".split(""),a=0;a!=n[215].length;++a)n[215][a].charCodeAt(0)!==65533&&(r[n[215][a]]=55040+a,i[55040+a]=n[215][a]);for(n[216]="����������������������������������������������������������������谸谹谺谻谼谽谾谿豀豂豃豄豅豈豊豋豍豎豏豐豑豒豓豔豖豗豘豙豛豜豝豞豟豠豣豤豥豦豧豨豩豬豭豮豯豰豱豲豴豵豶豷豻豼豽豾豿貀貁貃貄貆貇�貈貋貍貎貏貐貑貒貓貕貖貗貙貚貛貜貝貞貟負財貢貣貤貥貦貧貨販貪貫責貭亍丌兀丐廿卅丕亘丞鬲孬噩丨禺丿匕乇夭爻卮氐囟胤馗毓睾鼗丶亟鼐乜乩亓芈孛啬嘏仄厍厝厣厥厮靥赝匚叵匦匮匾赜卦卣刂刈刎刭刳刿剀剌剞剡剜蒯剽劂劁劐劓冂罔亻仃仉仂仨仡仫仞伛仳伢佤仵伥伧伉伫佞佧攸佚佝�".split(""),a=0;a!=n[216].length;++a)n[216][a].charCodeAt(0)!==65533&&(r[n[216][a]]=55296+a,i[55296+a]=n[216][a]);for(n[217]="����������������������������������������������������������������貮貯貰貱貲貳貴貵貶買貸貹貺費貼貽貾貿賀賁賂賃賄賅賆資賈賉賊賋賌賍賎賏賐賑賒賓賔賕賖賗賘賙賚賛賜賝賞賟賠賡賢賣賤賥賦賧賨賩質賫賬�賭賮賯賰賱賲賳賴賵賶賷賸賹賺賻購賽賾賿贀贁贂贃贄贅贆贇贈贉贊贋贌贍佟佗伲伽佶佴侑侉侃侏佾佻侪佼侬侔俦俨俪俅俚俣俜俑俟俸倩偌俳倬倏倮倭俾倜倌倥倨偾偃偕偈偎偬偻傥傧傩傺僖儆僭僬僦僮儇儋仝氽佘佥俎龠汆籴兮巽黉馘冁夔勹匍訇匐凫夙兕亠兖亳衮袤亵脔裒禀嬴蠃羸冫冱冽冼�".split(""),a=0;a!=n[217].length;++a)n[217][a].charCodeAt(0)!==65533&&(r[n[217][a]]=55552+a,i[55552+a]=n[217][a]);for(n[218]="����������������������������������������������������������������贎贏贐贑贒贓贔贕贖贗贘贙贚贛贜贠赑赒赗赟赥赨赩赪赬赮赯赱赲赸赹赺赻赼赽赾赿趀趂趃趆趇趈趉趌趍趎趏趐趒趓趕趖趗趘趙趚趛趜趝趞趠趡�趢趤趥趦趧趨趩趪趫趬趭趮趯趰趲趶趷趹趻趽跀跁跂跅跇跈跉跊跍跐跒跓跔凇冖冢冥讠讦讧讪讴讵讷诂诃诋诏诎诒诓诔诖诘诙诜诟诠诤诨诩诮诰诳诶诹诼诿谀谂谄谇谌谏谑谒谔谕谖谙谛谘谝谟谠谡谥谧谪谫谮谯谲谳谵谶卩卺阝阢阡阱阪阽阼陂陉陔陟陧陬陲陴隈隍隗隰邗邛邝邙邬邡邴邳邶邺�".split(""),a=0;a!=n[218].length;++a)n[218][a].charCodeAt(0)!==65533&&(r[n[218][a]]=55808+a,i[55808+a]=n[218][a]);for(n[219]="����������������������������������������������������������������跕跘跙跜跠跡跢跥跦跧跩跭跮跰跱跲跴跶跼跾跿踀踁踂踃踄踆踇踈踋踍踎踐踑踒踓踕踖踗踘踙踚踛踜踠踡踤踥踦踧踨踫踭踰踲踳踴踶踷踸踻踼踾�踿蹃蹅蹆蹌蹍蹎蹏蹐蹓蹔蹕蹖蹗蹘蹚蹛蹜蹝蹞蹟蹠蹡蹢蹣蹤蹥蹧蹨蹪蹫蹮蹱邸邰郏郅邾郐郄郇郓郦郢郜郗郛郫郯郾鄄鄢鄞鄣鄱鄯鄹酃酆刍奂劢劬劭劾哿勐勖勰叟燮矍廴凵凼鬯厶弁畚巯坌垩垡塾墼壅壑圩圬圪圳圹圮圯坜圻坂坩垅坫垆坼坻坨坭坶坳垭垤垌垲埏垧垴垓垠埕埘埚埙埒垸埴埯埸埤埝�".split(""),a=0;a!=n[219].length;++a)n[219][a].charCodeAt(0)!==65533&&(r[n[219][a]]=56064+a,i[56064+a]=n[219][a]);for(n[220]="����������������������������������������������������������������蹳蹵蹷蹸蹹蹺蹻蹽蹾躀躂躃躄躆躈躉躊躋躌躍躎躑躒躓躕躖躗躘躙躚躛躝躟躠躡躢躣躤躥躦躧躨躩躪躭躮躰躱躳躴躵躶躷躸躹躻躼躽躾躿軀軁軂�軃軄軅軆軇軈軉車軋軌軍軏軐軑軒軓軔軕軖軗軘軙軚軛軜軝軞軟軠軡転軣軤堋堍埽埭堀堞堙塄堠塥塬墁墉墚墀馨鼙懿艹艽艿芏芊芨芄芎芑芗芙芫芸芾芰苈苊苣芘芷芮苋苌苁芩芴芡芪芟苄苎芤苡茉苷苤茏茇苜苴苒苘茌苻苓茑茚茆茔茕苠苕茜荑荛荜茈莒茼茴茱莛荞茯荏荇荃荟荀茗荠茭茺茳荦荥�".split(""),a=0;a!=n[220].length;++a)n[220][a].charCodeAt(0)!==65533&&(r[n[220][a]]=56320+a,i[56320+a]=n[220][a]);for(n[221]="����������������������������������������������������������������軥軦軧軨軩軪軫軬軭軮軯軰軱軲軳軴軵軶軷軸軹軺軻軼軽軾軿輀輁輂較輄輅輆輇輈載輊輋輌輍輎輏輐輑輒輓輔輕輖輗輘輙輚輛輜輝輞輟輠輡輢輣�輤輥輦輧輨輩輪輫輬輭輮輯輰輱輲輳輴輵輶輷輸輹輺輻輼輽輾輿轀轁轂轃轄荨茛荩荬荪荭荮莰荸莳莴莠莪莓莜莅荼莶莩荽莸荻莘莞莨莺莼菁萁菥菘堇萘萋菝菽菖萜萸萑萆菔菟萏萃菸菹菪菅菀萦菰菡葜葑葚葙葳蒇蒈葺蒉葸萼葆葩葶蒌蒎萱葭蓁蓍蓐蓦蒽蓓蓊蒿蒺蓠蒡蒹蒴蒗蓥蓣蔌甍蔸蓰蔹蔟蔺�".split(""),a=0;a!=n[221].length;++a)n[221][a].charCodeAt(0)!==65533&&(r[n[221][a]]=56576+a,i[56576+a]=n[221][a]);for(n[222]="����������������������������������������������������������������轅轆轇轈轉轊轋轌轍轎轏轐轑轒轓轔轕轖轗轘轙轚轛轜轝轞轟轠轡轢轣轤轥轪辀辌辒辝辠辡辢辤辥辦辧辪辬辭辮辯農辳辴辵辷辸辺辻込辿迀迃迆�迉迊迋迌迍迏迒迖迗迚迠迡迣迧迬迯迱迲迴迵迶迺迻迼迾迿逇逈逌逎逓逕逘蕖蔻蓿蓼蕙蕈蕨蕤蕞蕺瞢蕃蕲蕻薤薨薇薏蕹薮薜薅薹薷薰藓藁藜藿蘧蘅蘩蘖蘼廾弈夼奁耷奕奚奘匏尢尥尬尴扌扪抟抻拊拚拗拮挢拶挹捋捃掭揶捱捺掎掴捭掬掊捩掮掼揲揸揠揿揄揞揎摒揆掾摅摁搋搛搠搌搦搡摞撄摭撖�".split(""),a=0;a!=n[222].length;++a)n[222][a].charCodeAt(0)!==65533&&(r[n[222][a]]=56832+a,i[56832+a]=n[222][a]);for(n[223]="����������������������������������������������������������������這逜連逤逥逧逨逩逪逫逬逰週進逳逴逷逹逺逽逿遀遃遅遆遈遉遊運遌過達違遖遙遚遜遝遞遟遠遡遤遦遧適遪遫遬遯遰遱遲遳遶遷選遹遺遻遼遾邁�還邅邆邇邉邊邌邍邎邏邐邒邔邖邘邚邜邞邟邠邤邥邧邨邩邫邭邲邷邼邽邿郀摺撷撸撙撺擀擐擗擤擢攉攥攮弋忒甙弑卟叱叽叩叨叻吒吖吆呋呒呓呔呖呃吡呗呙吣吲咂咔呷呱呤咚咛咄呶呦咝哐咭哂咴哒咧咦哓哔呲咣哕咻咿哌哙哚哜咩咪咤哝哏哞唛哧唠哽唔哳唢唣唏唑唧唪啧喏喵啉啭啁啕唿啐唼�".split(""),a=0;a!=n[223].length;++a)n[223][a].charCodeAt(0)!==65533&&(r[n[223][a]]=57088+a,i[57088+a]=n[223][a]);for(n[224]="����������������������������������������������������������������郂郃郆郈郉郋郌郍郒郔郕郖郘郙郚郞郟郠郣郤郥郩郪郬郮郰郱郲郳郵郶郷郹郺郻郼郿鄀鄁鄃鄅鄆鄇鄈鄉鄊鄋鄌鄍鄎鄏鄐鄑鄒鄓鄔鄕鄖鄗鄘鄚鄛鄜�鄝鄟鄠鄡鄤鄥鄦鄧鄨鄩鄪鄫鄬鄭鄮鄰鄲鄳鄴鄵鄶鄷鄸鄺鄻鄼鄽鄾鄿酀酁酂酄唷啖啵啶啷唳唰啜喋嗒喃喱喹喈喁喟啾嗖喑啻嗟喽喾喔喙嗪嗷嗉嘟嗑嗫嗬嗔嗦嗝嗄嗯嗥嗲嗳嗌嗍嗨嗵嗤辔嘞嘈嘌嘁嘤嘣嗾嘀嘧嘭噘嘹噗嘬噍噢噙噜噌噔嚆噤噱噫噻噼嚅嚓嚯囔囗囝囡囵囫囹囿圄圊圉圜帏帙帔帑帱帻帼�".split(""),a=0;a!=n[224].length;++a)n[224][a].charCodeAt(0)!==65533&&(r[n[224][a]]=57344+a,i[57344+a]=n[224][a]);for(n[225]="����������������������������������������������������������������酅酇酈酑酓酔酕酖酘酙酛酜酟酠酦酧酨酫酭酳酺酻酼醀醁醂醃醄醆醈醊醎醏醓醔醕醖醗醘醙醜醝醞醟醠醡醤醥醦醧醨醩醫醬醰醱醲醳醶醷醸醹醻�醼醽醾醿釀釁釂釃釄釅釆釈釋釐釒釓釔釕釖釗釘釙釚釛針釞釟釠釡釢釣釤釥帷幄幔幛幞幡岌屺岍岐岖岈岘岙岑岚岜岵岢岽岬岫岱岣峁岷峄峒峤峋峥崂崃崧崦崮崤崞崆崛嵘崾崴崽嵬嵛嵯嵝嵫嵋嵊嵩嵴嶂嶙嶝豳嶷巅彳彷徂徇徉後徕徙徜徨徭徵徼衢彡犭犰犴犷犸狃狁狎狍狒狨狯狩狲狴狷猁狳猃狺�".split(""),a=0;a!=n[225].length;++a)n[225][a].charCodeAt(0)!==65533&&(r[n[225][a]]=57600+a,i[57600+a]=n[225][a]);for(n[226]="����������������������������������������������������������������釦釧釨釩釪釫釬釭釮釯釰釱釲釳釴釵釶釷釸釹釺釻釼釽釾釿鈀鈁鈂鈃鈄鈅鈆鈇鈈鈉鈊鈋鈌鈍鈎鈏鈐鈑鈒鈓鈔鈕鈖鈗鈘鈙鈚鈛鈜鈝鈞鈟鈠鈡鈢鈣鈤�鈥鈦鈧鈨鈩鈪鈫鈬鈭鈮鈯鈰鈱鈲鈳鈴鈵鈶鈷鈸鈹鈺鈻鈼鈽鈾鈿鉀鉁鉂鉃鉄鉅狻猗猓猡猊猞猝猕猢猹猥猬猸猱獐獍獗獠獬獯獾舛夥飧夤夂饣饧饨饩饪饫饬饴饷饽馀馄馇馊馍馐馑馓馔馕庀庑庋庖庥庠庹庵庾庳赓廒廑廛廨廪膺忄忉忖忏怃忮怄忡忤忾怅怆忪忭忸怙怵怦怛怏怍怩怫怊怿怡恸恹恻恺恂�".split(""),a=0;a!=n[226].length;++a)n[226][a].charCodeAt(0)!==65533&&(r[n[226][a]]=57856+a,i[57856+a]=n[226][a]);for(n[227]="����������������������������������������������������������������鉆鉇鉈鉉鉊鉋鉌鉍鉎鉏鉐鉑鉒鉓鉔鉕鉖鉗鉘鉙鉚鉛鉜鉝鉞鉟鉠鉡鉢鉣鉤鉥鉦鉧鉨鉩鉪鉫鉬鉭鉮鉯鉰鉱鉲鉳鉵鉶鉷鉸鉹鉺鉻鉼鉽鉾鉿銀銁銂銃銄銅�銆銇銈銉銊銋銌銍銏銐銑銒銓銔銕銖銗銘銙銚銛銜銝銞銟銠銡銢銣銤銥銦銧恪恽悖悚悭悝悃悒悌悛惬悻悱惝惘惆惚悴愠愦愕愣惴愀愎愫慊慵憬憔憧憷懔懵忝隳闩闫闱闳闵闶闼闾阃阄阆阈阊阋阌阍阏阒阕阖阗阙阚丬爿戕氵汔汜汊沣沅沐沔沌汨汩汴汶沆沩泐泔沭泷泸泱泗沲泠泖泺泫泮沱泓泯泾�".split(""),a=0;a!=n[227].length;++a)n[227][a].charCodeAt(0)!==65533&&(r[n[227][a]]=58112+a,i[58112+a]=n[227][a]);for(n[228]="����������������������������������������������������������������銨銩銪銫銬銭銯銰銱銲銳銴銵銶銷銸銹銺銻銼銽銾銿鋀鋁鋂鋃鋄鋅鋆鋇鋉鋊鋋鋌鋍鋎鋏鋐鋑鋒鋓鋔鋕鋖鋗鋘鋙鋚鋛鋜鋝鋞鋟鋠鋡鋢鋣鋤鋥鋦鋧鋨�鋩鋪鋫鋬鋭鋮鋯鋰鋱鋲鋳鋴鋵鋶鋷鋸鋹鋺鋻鋼鋽鋾鋿錀錁錂錃錄錅錆錇錈錉洹洧洌浃浈洇洄洙洎洫浍洮洵洚浏浒浔洳涑浯涞涠浞涓涔浜浠浼浣渚淇淅淞渎涿淠渑淦淝淙渖涫渌涮渫湮湎湫溲湟溆湓湔渲渥湄滟溱溘滠漭滢溥溧溽溻溷滗溴滏溏滂溟潢潆潇漤漕滹漯漶潋潴漪漉漩澉澍澌潸潲潼潺濑�".split(""),a=0;a!=n[228].length;++a)n[228][a].charCodeAt(0)!==65533&&(r[n[228][a]]=58368+a,i[58368+a]=n[228][a]);for(n[229]="����������������������������������������������������������������錊錋錌錍錎錏錐錑錒錓錔錕錖錗錘錙錚錛錜錝錞錟錠錡錢錣錤錥錦錧錨錩錪錫錬錭錮錯錰錱録錳錴錵錶錷錸錹錺錻錼錽錿鍀鍁鍂鍃鍄鍅鍆鍇鍈鍉�鍊鍋鍌鍍鍎鍏鍐鍑鍒鍓鍔鍕鍖鍗鍘鍙鍚鍛鍜鍝鍞鍟鍠鍡鍢鍣鍤鍥鍦鍧鍨鍩鍫濉澧澹澶濂濡濮濞濠濯瀚瀣瀛瀹瀵灏灞宀宄宕宓宥宸甯骞搴寤寮褰寰蹇謇辶迓迕迥迮迤迩迦迳迨逅逄逋逦逑逍逖逡逵逶逭逯遄遑遒遐遨遘遢遛暹遴遽邂邈邃邋彐彗彖彘尻咫屐屙孱屣屦羼弪弩弭艴弼鬻屮妁妃妍妩妪妣�".split(""),a=0;a!=n[229].length;++a)n[229][a].charCodeAt(0)!==65533&&(r[n[229][a]]=58624+a,i[58624+a]=n[229][a]);for(n[230]="����������������������������������������������������������������鍬鍭鍮鍯鍰鍱鍲鍳鍴鍵鍶鍷鍸鍹鍺鍻鍼鍽鍾鍿鎀鎁鎂鎃鎄鎅鎆鎇鎈鎉鎊鎋鎌鎍鎎鎐鎑鎒鎓鎔鎕鎖鎗鎘鎙鎚鎛鎜鎝鎞鎟鎠鎡鎢鎣鎤鎥鎦鎧鎨鎩鎪鎫�鎬鎭鎮鎯鎰鎱鎲鎳鎴鎵鎶鎷鎸鎹鎺鎻鎼鎽鎾鎿鏀鏁鏂鏃鏄鏅鏆鏇鏈鏉鏋鏌鏍妗姊妫妞妤姒妲妯姗妾娅娆姝娈姣姘姹娌娉娲娴娑娣娓婀婧婊婕娼婢婵胬媪媛婷婺媾嫫媲嫒嫔媸嫠嫣嫱嫖嫦嫘嫜嬉嬗嬖嬲嬷孀尕尜孚孥孳孑孓孢驵驷驸驺驿驽骀骁骅骈骊骐骒骓骖骘骛骜骝骟骠骢骣骥骧纟纡纣纥纨纩�".split(""),a=0;a!=n[230].length;++a)n[230][a].charCodeAt(0)!==65533&&(r[n[230][a]]=58880+a,i[58880+a]=n[230][a]);for(n[231]="����������������������������������������������������������������鏎鏏鏐鏑鏒鏓鏔鏕鏗鏘鏙鏚鏛鏜鏝鏞鏟鏠鏡鏢鏣鏤鏥鏦鏧鏨鏩鏪鏫鏬鏭鏮鏯鏰鏱鏲鏳鏴鏵鏶鏷鏸鏹鏺鏻鏼鏽鏾鏿鐀鐁鐂鐃鐄鐅鐆鐇鐈鐉鐊鐋鐌鐍�鐎鐏鐐鐑鐒鐓鐔鐕鐖鐗鐘鐙鐚鐛鐜鐝鐞鐟鐠鐡鐢鐣鐤鐥鐦鐧鐨鐩鐪鐫鐬鐭鐮纭纰纾绀绁绂绉绋绌绐绔绗绛绠绡绨绫绮绯绱绲缍绶绺绻绾缁缂缃缇缈缋缌缏缑缒缗缙缜缛缟缡缢缣缤缥缦缧缪缫缬缭缯缰缱缲缳缵幺畿巛甾邕玎玑玮玢玟珏珂珑玷玳珀珉珈珥珙顼琊珩珧珞玺珲琏琪瑛琦琥琨琰琮琬�".split(""),a=0;a!=n[231].length;++a)n[231][a].charCodeAt(0)!==65533&&(r[n[231][a]]=59136+a,i[59136+a]=n[231][a]);for(n[232]="����������������������������������������������������������������鐯鐰鐱鐲鐳鐴鐵鐶鐷鐸鐹鐺鐻鐼鐽鐿鑀鑁鑂鑃鑄鑅鑆鑇鑈鑉鑊鑋鑌鑍鑎鑏鑐鑑鑒鑓鑔鑕鑖鑗鑘鑙鑚鑛鑜鑝鑞鑟鑠鑡鑢鑣鑤鑥鑦鑧鑨鑩鑪鑬鑭鑮鑯�鑰鑱鑲鑳鑴鑵鑶鑷鑸鑹鑺鑻鑼鑽鑾鑿钀钁钂钃钄钑钖钘铇铏铓铔铚铦铻锜锠琛琚瑁瑜瑗瑕瑙瑷瑭瑾璜璎璀璁璇璋璞璨璩璐璧瓒璺韪韫韬杌杓杞杈杩枥枇杪杳枘枧杵枨枞枭枋杷杼柰栉柘栊柩枰栌柙枵柚枳柝栀柃枸柢栎柁柽栲栳桠桡桎桢桄桤梃栝桕桦桁桧桀栾桊桉栩梵梏桴桷梓桫棂楮棼椟椠棹�".split(""),a=0;a!=n[232].length;++a)n[232][a].charCodeAt(0)!==65533&&(r[n[232][a]]=59392+a,i[59392+a]=n[232][a]);for(n[233]="����������������������������������������������������������������锧锳锽镃镈镋镕镚镠镮镴镵長镸镹镺镻镼镽镾門閁閂閃閄閅閆閇閈閉閊開閌閍閎閏閐閑閒間閔閕閖閗閘閙閚閛閜閝閞閟閠閡関閣閤閥閦閧閨閩閪�閫閬閭閮閯閰閱閲閳閴閵閶閷閸閹閺閻閼閽閾閿闀闁闂闃闄闅闆闇闈闉闊闋椤棰椋椁楗棣椐楱椹楠楂楝榄楫榀榘楸椴槌榇榈槎榉楦楣楹榛榧榻榫榭槔榱槁槊槟榕槠榍槿樯槭樗樘橥槲橄樾檠橐橛樵檎橹樽樨橘橼檑檐檩檗檫猷獒殁殂殇殄殒殓殍殚殛殡殪轫轭轱轲轳轵轶轸轷轹轺轼轾辁辂辄辇辋�".split(""),a=0;a!=n[233].length;++a)n[233][a].charCodeAt(0)!==65533&&(r[n[233][a]]=59648+a,i[59648+a]=n[233][a]);for(n[234]="����������������������������������������������������������������闌闍闎闏闐闑闒闓闔闕闖闗闘闙闚闛關闝闞闟闠闡闢闣闤闥闦闧闬闿阇阓阘阛阞阠阣阤阥阦阧阨阩阫阬阭阯阰阷阸阹阺阾陁陃陊陎陏陑陒陓陖陗�陘陙陚陜陝陞陠陣陥陦陫陭陮陯陰陱陳陸陹険陻陼陽陾陿隀隁隂隃隄隇隉隊辍辎辏辘辚軎戋戗戛戟戢戡戥戤戬臧瓯瓴瓿甏甑甓攴旮旯旰昊昙杲昃昕昀炅曷昝昴昱昶昵耆晟晔晁晏晖晡晗晷暄暌暧暝暾曛曜曦曩贲贳贶贻贽赀赅赆赈赉赇赍赕赙觇觊觋觌觎觏觐觑牮犟牝牦牯牾牿犄犋犍犏犒挈挲掰�".split(""),a=0;a!=n[234].length;++a)n[234][a].charCodeAt(0)!==65533&&(r[n[234][a]]=59904+a,i[59904+a]=n[234][a]);for(n[235]="����������������������������������������������������������������隌階隑隒隓隕隖隚際隝隞隟隠隡隢隣隤隥隦隨隩險隫隬隭隮隯隱隲隴隵隷隸隺隻隿雂雃雈雊雋雐雑雓雔雖雗雘雙雚雛雜雝雞雟雡離難雤雥雦雧雫�雬雭雮雰雱雲雴雵雸雺電雼雽雿霂霃霅霊霋霌霐霑霒霔霕霗霘霙霚霛霝霟霠搿擘耄毪毳毽毵毹氅氇氆氍氕氘氙氚氡氩氤氪氲攵敕敫牍牒牖爰虢刖肟肜肓肼朊肽肱肫肭肴肷胧胨胩胪胛胂胄胙胍胗朐胝胫胱胴胭脍脎胲胼朕脒豚脶脞脬脘脲腈腌腓腴腙腚腱腠腩腼腽腭腧塍媵膈膂膑滕膣膪臌朦臊膻�".split(""),a=0;a!=n[235].length;++a)n[235][a].charCodeAt(0)!==65533&&(r[n[235][a]]=60160+a,i[60160+a]=n[235][a]);for(n[236]="����������������������������������������������������������������霡霢霣霤霥霦霧霨霩霫霬霮霯霱霳霴霵霶霷霺霻霼霽霿靀靁靂靃靄靅靆靇靈靉靊靋靌靍靎靏靐靑靔靕靗靘靚靜靝靟靣靤靦靧靨靪靫靬靭靮靯靰靱�靲靵靷靸靹靺靻靽靾靿鞀鞁鞂鞃鞄鞆鞇鞈鞉鞊鞌鞎鞏鞐鞓鞕鞖鞗鞙鞚鞛鞜鞝臁膦欤欷欹歃歆歙飑飒飓飕飙飚殳彀毂觳斐齑斓於旆旄旃旌旎旒旖炀炜炖炝炻烀炷炫炱烨烊焐焓焖焯焱煳煜煨煅煲煊煸煺熘熳熵熨熠燠燔燧燹爝爨灬焘煦熹戾戽扃扈扉礻祀祆祉祛祜祓祚祢祗祠祯祧祺禅禊禚禧禳忑忐�".split(""),a=0;a!=n[236].length;++a)n[236][a].charCodeAt(0)!==65533&&(r[n[236][a]]=60416+a,i[60416+a]=n[236][a]);for(n[237]="����������������������������������������������������������������鞞鞟鞡鞢鞤鞥鞦鞧鞨鞩鞪鞬鞮鞰鞱鞳鞵鞶鞷鞸鞹鞺鞻鞼鞽鞾鞿韀韁韂韃韄韅韆韇韈韉韊韋韌韍韎韏韐韑韒韓韔韕韖韗韘韙韚韛韜韝韞韟韠韡韢韣�韤韥韨韮韯韰韱韲韴韷韸韹韺韻韼韽韾響頀頁頂頃頄項順頇須頉頊頋頌頍頎怼恝恚恧恁恙恣悫愆愍慝憩憝懋懑戆肀聿沓泶淼矶矸砀砉砗砘砑斫砭砜砝砹砺砻砟砼砥砬砣砩硎硭硖硗砦硐硇硌硪碛碓碚碇碜碡碣碲碹碥磔磙磉磬磲礅磴礓礤礞礴龛黹黻黼盱眄眍盹眇眈眚眢眙眭眦眵眸睐睑睇睃睚睨�".split(""),a=0;a!=n[237].length;++a)n[237][a].charCodeAt(0)!==65533&&(r[n[237][a]]=60672+a,i[60672+a]=n[237][a]);for(n[238]="����������������������������������������������������������������頏預頑頒頓頔頕頖頗領頙頚頛頜頝頞頟頠頡頢頣頤頥頦頧頨頩頪頫頬頭頮頯頰頱頲頳頴頵頶頷頸頹頺頻頼頽頾頿顀顁顂顃顄顅顆顇顈顉顊顋題額�顎顏顐顑顒顓顔顕顖顗願顙顚顛顜顝類顟顠顡顢顣顤顥顦顧顨顩顪顫顬顭顮睢睥睿瞍睽瞀瞌瞑瞟瞠瞰瞵瞽町畀畎畋畈畛畲畹疃罘罡罟詈罨罴罱罹羁罾盍盥蠲钅钆钇钋钊钌钍钏钐钔钗钕钚钛钜钣钤钫钪钭钬钯钰钲钴钶钷钸钹钺钼钽钿铄铈铉铊铋铌铍铎铐铑铒铕铖铗铙铘铛铞铟铠铢铤铥铧铨铪�".split(""),a=0;a!=n[238].length;++a)n[238][a].charCodeAt(0)!==65533&&(r[n[238][a]]=60928+a,i[60928+a]=n[238][a]);for(n[239]="����������������������������������������������������������������顯顰顱顲顳顴颋颎颒颕颙颣風颩颪颫颬颭颮颯颰颱颲颳颴颵颶颷颸颹颺颻颼颽颾颿飀飁飂飃飄飅飆飇飈飉飊飋飌飍飏飐飔飖飗飛飜飝飠飡飢飣飤�飥飦飩飪飫飬飭飮飯飰飱飲飳飴飵飶飷飸飹飺飻飼飽飾飿餀餁餂餃餄餅餆餇铩铫铮铯铳铴铵铷铹铼铽铿锃锂锆锇锉锊锍锎锏锒锓锔锕锖锘锛锝锞锟锢锪锫锩锬锱锲锴锶锷锸锼锾锿镂锵镄镅镆镉镌镎镏镒镓镔镖镗镘镙镛镞镟镝镡镢镤镥镦镧镨镩镪镫镬镯镱镲镳锺矧矬雉秕秭秣秫稆嵇稃稂稞稔�".split(""),a=0;a!=n[239].length;++a)n[239][a].charCodeAt(0)!==65533&&(r[n[239][a]]=61184+a,i[61184+a]=n[239][a]);for(n[240]="����������������������������������������������������������������餈餉養餋餌餎餏餑餒餓餔餕餖餗餘餙餚餛餜餝餞餟餠餡餢餣餤餥餦餧館餩餪餫餬餭餯餰餱餲餳餴餵餶餷餸餹餺餻餼餽餾餿饀饁饂饃饄饅饆饇饈饉�饊饋饌饍饎饏饐饑饒饓饖饗饘饙饚饛饜饝饞饟饠饡饢饤饦饳饸饹饻饾馂馃馉稹稷穑黏馥穰皈皎皓皙皤瓞瓠甬鸠鸢鸨鸩鸪鸫鸬鸲鸱鸶鸸鸷鸹鸺鸾鹁鹂鹄鹆鹇鹈鹉鹋鹌鹎鹑鹕鹗鹚鹛鹜鹞鹣鹦鹧鹨鹩鹪鹫鹬鹱鹭鹳疒疔疖疠疝疬疣疳疴疸痄疱疰痃痂痖痍痣痨痦痤痫痧瘃痱痼痿瘐瘀瘅瘌瘗瘊瘥瘘瘕瘙�".split(""),a=0;a!=n[240].length;++a)n[240][a].charCodeAt(0)!==65533&&(r[n[240][a]]=61440+a,i[61440+a]=n[240][a]);for(n[241]="����������������������������������������������������������������馌馎馚馛馜馝馞馟馠馡馢馣馤馦馧馩馪馫馬馭馮馯馰馱馲馳馴馵馶馷馸馹馺馻馼馽馾馿駀駁駂駃駄駅駆駇駈駉駊駋駌駍駎駏駐駑駒駓駔駕駖駗駘�駙駚駛駜駝駞駟駠駡駢駣駤駥駦駧駨駩駪駫駬駭駮駯駰駱駲駳駴駵駶駷駸駹瘛瘼瘢瘠癀瘭瘰瘿瘵癃瘾瘳癍癞癔癜癖癫癯翊竦穸穹窀窆窈窕窦窠窬窨窭窳衤衩衲衽衿袂袢裆袷袼裉裢裎裣裥裱褚裼裨裾裰褡褙褓褛褊褴褫褶襁襦襻疋胥皲皴矜耒耔耖耜耠耢耥耦耧耩耨耱耋耵聃聆聍聒聩聱覃顸颀颃�".split(""),a=0;a!=n[241].length;++a)n[241][a].charCodeAt(0)!==65533&&(r[n[241][a]]=61696+a,i[61696+a]=n[241][a]);for(n[242]="����������������������������������������������������������������駺駻駼駽駾駿騀騁騂騃騄騅騆騇騈騉騊騋騌騍騎騏騐騑騒験騔騕騖騗騘騙騚騛騜騝騞騟騠騡騢騣騤騥騦騧騨騩騪騫騬騭騮騯騰騱騲騳騴騵騶騷騸�騹騺騻騼騽騾騿驀驁驂驃驄驅驆驇驈驉驊驋驌驍驎驏驐驑驒驓驔驕驖驗驘驙颉颌颍颏颔颚颛颞颟颡颢颥颦虍虔虬虮虿虺虼虻蚨蚍蚋蚬蚝蚧蚣蚪蚓蚩蚶蛄蚵蛎蚰蚺蚱蚯蛉蛏蚴蛩蛱蛲蛭蛳蛐蜓蛞蛴蛟蛘蛑蜃蜇蛸蜈蜊蜍蜉蜣蜻蜞蜥蜮蜚蜾蝈蜴蜱蜩蜷蜿螂蜢蝽蝾蝻蝠蝰蝌蝮螋蝓蝣蝼蝤蝙蝥螓螯螨蟒�".split(""),a=0;a!=n[242].length;++a)n[242][a].charCodeAt(0)!==65533&&(r[n[242][a]]=61952+a,i[61952+a]=n[242][a]);for(n[243]="����������������������������������������������������������������驚驛驜驝驞驟驠驡驢驣驤驥驦驧驨驩驪驫驲骃骉骍骎骔骕骙骦骩骪骫骬骭骮骯骲骳骴骵骹骻骽骾骿髃髄髆髇髈髉髊髍髎髏髐髒體髕髖髗髙髚髛髜�髝髞髠髢髣髤髥髧髨髩髪髬髮髰髱髲髳髴髵髶髷髸髺髼髽髾髿鬀鬁鬂鬄鬅鬆蟆螈螅螭螗螃螫蟥螬螵螳蟋蟓螽蟑蟀蟊蟛蟪蟠蟮蠖蠓蟾蠊蠛蠡蠹蠼缶罂罄罅舐竺竽笈笃笄笕笊笫笏筇笸笪笙笮笱笠笥笤笳笾笞筘筚筅筵筌筝筠筮筻筢筲筱箐箦箧箸箬箝箨箅箪箜箢箫箴篑篁篌篝篚篥篦篪簌篾篼簏簖簋�".split(""),a=0;a!=n[243].length;++a)n[243][a].charCodeAt(0)!==65533&&(r[n[243][a]]=62208+a,i[62208+a]=n[243][a]);for(n[244]="����������������������������������������������������������������鬇鬉鬊鬋鬌鬍鬎鬐鬑鬒鬔鬕鬖鬗鬘鬙鬚鬛鬜鬝鬞鬠鬡鬢鬤鬥鬦鬧鬨鬩鬪鬫鬬鬭鬮鬰鬱鬳鬴鬵鬶鬷鬸鬹鬺鬽鬾鬿魀魆魊魋魌魎魐魒魓魕魖魗魘魙魚�魛魜魝魞魟魠魡魢魣魤魥魦魧魨魩魪魫魬魭魮魯魰魱魲魳魴魵魶魷魸魹魺魻簟簪簦簸籁籀臾舁舂舄臬衄舡舢舣舭舯舨舫舸舻舳舴舾艄艉艋艏艚艟艨衾袅袈裘裟襞羝羟羧羯羰羲籼敉粑粝粜粞粢粲粼粽糁糇糌糍糈糅糗糨艮暨羿翎翕翥翡翦翩翮翳糸絷綦綮繇纛麸麴赳趄趔趑趱赧赭豇豉酊酐酎酏酤�".split(""),a=0;a!=n[244].length;++a)n[244][a].charCodeAt(0)!==65533&&(r[n[244][a]]=62464+a,i[62464+a]=n[244][a]);for(n[245]="����������������������������������������������������������������魼魽魾魿鮀鮁鮂鮃鮄鮅鮆鮇鮈鮉鮊鮋鮌鮍鮎鮏鮐鮑鮒鮓鮔鮕鮖鮗鮘鮙鮚鮛鮜鮝鮞鮟鮠鮡鮢鮣鮤鮥鮦鮧鮨鮩鮪鮫鮬鮭鮮鮯鮰鮱鮲鮳鮴鮵鮶鮷鮸鮹鮺�鮻鮼鮽鮾鮿鯀鯁鯂鯃鯄鯅鯆鯇鯈鯉鯊鯋鯌鯍鯎鯏鯐鯑鯒鯓鯔鯕鯖鯗鯘鯙鯚鯛酢酡酰酩酯酽酾酲酴酹醌醅醐醍醑醢醣醪醭醮醯醵醴醺豕鹾趸跫踅蹙蹩趵趿趼趺跄跖跗跚跞跎跏跛跆跬跷跸跣跹跻跤踉跽踔踝踟踬踮踣踯踺蹀踹踵踽踱蹉蹁蹂蹑蹒蹊蹰蹶蹼蹯蹴躅躏躔躐躜躞豸貂貊貅貘貔斛觖觞觚觜�".split(""),a=0;a!=n[245].length;++a)n[245][a].charCodeAt(0)!==65533&&(r[n[245][a]]=62720+a,i[62720+a]=n[245][a]);for(n[246]="����������������������������������������������������������������鯜鯝鯞鯟鯠鯡鯢鯣鯤鯥鯦鯧鯨鯩鯪鯫鯬鯭鯮鯯鯰鯱鯲鯳鯴鯵鯶鯷鯸鯹鯺鯻鯼鯽鯾鯿鰀鰁鰂鰃鰄鰅鰆鰇鰈鰉鰊鰋鰌鰍鰎鰏鰐鰑鰒鰓鰔鰕鰖鰗鰘鰙鰚�鰛鰜鰝鰞鰟鰠鰡鰢鰣鰤鰥鰦鰧鰨鰩鰪鰫鰬鰭鰮鰯鰰鰱鰲鰳鰴鰵鰶鰷鰸鰹鰺鰻觥觫觯訾謦靓雩雳雯霆霁霈霏霎霪霭霰霾龀龃龅龆龇龈龉龊龌黾鼋鼍隹隼隽雎雒瞿雠銎銮鋈錾鍪鏊鎏鐾鑫鱿鲂鲅鲆鲇鲈稣鲋鲎鲐鲑鲒鲔鲕鲚鲛鲞鲟鲠鲡鲢鲣鲥鲦鲧鲨鲩鲫鲭鲮鲰鲱鲲鲳鲴鲵鲶鲷鲺鲻鲼鲽鳄鳅鳆鳇鳊鳋�".split(""),a=0;a!=n[246].length;++a)n[246][a].charCodeAt(0)!==65533&&(r[n[246][a]]=62976+a,i[62976+a]=n[246][a]);for(n[247]="����������������������������������������������������������������鰼鰽鰾鰿鱀鱁鱂鱃鱄鱅鱆鱇鱈鱉鱊鱋鱌鱍鱎鱏鱐鱑鱒鱓鱔鱕鱖鱗鱘鱙鱚鱛鱜鱝鱞鱟鱠鱡鱢鱣鱤鱥鱦鱧鱨鱩鱪鱫鱬鱭鱮鱯鱰鱱鱲鱳鱴鱵鱶鱷鱸鱹鱺�鱻鱽鱾鲀鲃鲄鲉鲊鲌鲏鲓鲖鲗鲘鲙鲝鲪鲬鲯鲹鲾鲿鳀鳁鳂鳈鳉鳑鳒鳚鳛鳠鳡鳌鳍鳎鳏鳐鳓鳔鳕鳗鳘鳙鳜鳝鳟鳢靼鞅鞑鞒鞔鞯鞫鞣鞲鞴骱骰骷鹘骶骺骼髁髀髅髂髋髌髑魅魃魇魉魈魍魑飨餍餮饕饔髟髡髦髯髫髻髭髹鬈鬏鬓鬟鬣麽麾縻麂麇麈麋麒鏖麝麟黛黜黝黠黟黢黩黧黥黪黯鼢鼬鼯鼹鼷鼽鼾齄�".split(""),a=0;a!=n[247].length;++a)n[247][a].charCodeAt(0)!==65533&&(r[n[247][a]]=63232+a,i[63232+a]=n[247][a]);for(n[248]="����������������������������������������������������������������鳣鳤鳥鳦鳧鳨鳩鳪鳫鳬鳭鳮鳯鳰鳱鳲鳳鳴鳵鳶鳷鳸鳹鳺鳻鳼鳽鳾鳿鴀鴁鴂鴃鴄鴅鴆鴇鴈鴉鴊鴋鴌鴍鴎鴏鴐鴑鴒鴓鴔鴕鴖鴗鴘鴙鴚鴛鴜鴝鴞鴟鴠鴡�鴢鴣鴤鴥鴦鴧鴨鴩鴪鴫鴬鴭鴮鴯鴰鴱鴲鴳鴴鴵鴶鴷鴸鴹鴺鴻鴼鴽鴾鴿鵀鵁鵂�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[248].length;++a)n[248][a].charCodeAt(0)!==65533&&(r[n[248][a]]=63488+a,i[63488+a]=n[248][a]);for(n[249]="����������������������������������������������������������������鵃鵄鵅鵆鵇鵈鵉鵊鵋鵌鵍鵎鵏鵐鵑鵒鵓鵔鵕鵖鵗鵘鵙鵚鵛鵜鵝鵞鵟鵠鵡鵢鵣鵤鵥鵦鵧鵨鵩鵪鵫鵬鵭鵮鵯鵰鵱鵲鵳鵴鵵鵶鵷鵸鵹鵺鵻鵼鵽鵾鵿鶀鶁�鶂鶃鶄鶅鶆鶇鶈鶉鶊鶋鶌鶍鶎鶏鶐鶑鶒鶓鶔鶕鶖鶗鶘鶙鶚鶛鶜鶝鶞鶟鶠鶡鶢�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[249].length;++a)n[249][a].charCodeAt(0)!==65533&&(r[n[249][a]]=63744+a,i[63744+a]=n[249][a]);for(n[250]="����������������������������������������������������������������鶣鶤鶥鶦鶧鶨鶩鶪鶫鶬鶭鶮鶯鶰鶱鶲鶳鶴鶵鶶鶷鶸鶹鶺鶻鶼鶽鶾鶿鷀鷁鷂鷃鷄鷅鷆鷇鷈鷉鷊鷋鷌鷍鷎鷏鷐鷑鷒鷓鷔鷕鷖鷗鷘鷙鷚鷛鷜鷝鷞鷟鷠鷡�鷢鷣鷤鷥鷦鷧鷨鷩鷪鷫鷬鷭鷮鷯鷰鷱鷲鷳鷴鷵鷶鷷鷸鷹鷺鷻鷼鷽鷾鷿鸀鸁鸂�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[250].length;++a)n[250][a].charCodeAt(0)!==65533&&(r[n[250][a]]=64e3+a,i[64e3+a]=n[250][a]);for(n[251]="����������������������������������������������������������������鸃鸄鸅鸆鸇鸈鸉鸊鸋鸌鸍鸎鸏鸐鸑鸒鸓鸔鸕鸖鸗鸘鸙鸚鸛鸜鸝鸞鸤鸧鸮鸰鸴鸻鸼鹀鹍鹐鹒鹓鹔鹖鹙鹝鹟鹠鹡鹢鹥鹮鹯鹲鹴鹵鹶鹷鹸鹹鹺鹻鹼鹽麀�麁麃麄麅麆麉麊麌麍麎麏麐麑麔麕麖麗麘麙麚麛麜麞麠麡麢麣麤麥麧麨麩麪�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[251].length;++a)n[251][a].charCodeAt(0)!==65533&&(r[n[251][a]]=64256+a,i[64256+a]=n[251][a]);for(n[252]="����������������������������������������������������������������麫麬麭麮麯麰麱麲麳麵麶麷麹麺麼麿黀黁黂黃黅黆黇黈黊黋黌黐黒黓黕黖黗黙黚點黡黣黤黦黨黫黬黭黮黰黱黲黳黴黵黶黷黸黺黽黿鼀鼁鼂鼃鼄鼅�鼆鼇鼈鼉鼊鼌鼏鼑鼒鼔鼕鼖鼘鼚鼛鼜鼝鼞鼟鼡鼣鼤鼥鼦鼧鼨鼩鼪鼫鼭鼮鼰鼱�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[252].length;++a)n[252][a].charCodeAt(0)!==65533&&(r[n[252][a]]=64512+a,i[64512+a]=n[252][a]);for(n[253]="����������������������������������������������������������������鼲鼳鼴鼵鼶鼸鼺鼼鼿齀齁齂齃齅齆齇齈齉齊齋齌齍齎齏齒齓齔齕齖齗齘齙齚齛齜齝齞齟齠齡齢齣齤齥齦齧齨齩齪齫齬齭齮齯齰齱齲齳齴齵齶齷齸�齹齺齻齼齽齾龁龂龍龎龏龐龑龒龓龔龕龖龗龘龜龝龞龡龢龣龤龥郎凉秊裏隣�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[253].length;++a)n[253][a].charCodeAt(0)!==65533&&(r[n[253][a]]=64768+a,i[64768+a]=n[253][a]);for(n[254]="����������������������������������������������������������������兀嗀﨎﨏﨑﨓﨔礼﨟蘒﨡﨣﨤﨧﨨﨩��������������������������������������������������������������������������������������������������������������������������������������������������������������������������������".split(""),a=0;a!=n[254].length;++a)n[254][a].charCodeAt(0)!==65533&&(r[n[254][a]]=65024+a,i[65024+a]=n[254][a]);return{enc:r,dec:i}})(),e[949]=(function(){var i=[],r={},n=[],a;for(n[0]=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~��������������������������������������������������������������������������������������������������������������������������������`.split(""),a=0;a!=n[0].length;++a)n[0][a].charCodeAt(0)!==65533&&(r[n[0][a]]=0+a,i[0+a]=n[0][a]);for(n[129]="�����������������������������������������������������������������갂갃갅갆갋갌갍갎갏갘갞갟갡갢갣갥갦갧갨갩갪갫갮갲갳갴������갵갶갷갺갻갽갾갿걁걂걃걄걅걆걇걈걉걊걌걎걏걐걑걒걓걕������걖걗걙걚걛걝걞걟걠걡걢걣걤걥걦걧걨걩걪걫걬걭걮걯걲걳걵걶걹걻걼걽걾걿겂겇겈겍겎겏겑겒겓겕겖겗겘겙겚겛겞겢겣겤겥겦겧겫겭겮겱겲겳겴겵겶겷겺겾겿곀곂곃곅곆곇곉곊곋곍곎곏곐곑곒곓곔곖곘곙곚곛곜곝곞곟곢곣곥곦곩곫곭곮곲곴곷곸곹곺곻곾곿괁괂괃괅괇괈괉괊괋괎괐괒괓�".split(""),a=0;a!=n[129].length;++a)n[129][a].charCodeAt(0)!==65533&&(r[n[129][a]]=33024+a,i[33024+a]=n[129][a]);for(n[130]="�����������������������������������������������������������������괔괕괖괗괙괚괛괝괞괟괡괢괣괤괥괦괧괨괪괫괮괯괰괱괲괳������괶괷괹괺괻괽괾괿굀굁굂굃굆굈굊굋굌굍굎굏굑굒굓굕굖굗������굙굚굛굜굝굞굟굠굢굤굥굦굧굨굩굪굫굮굯굱굲굷굸굹굺굾궀궃궄궅궆궇궊궋궍궎궏궑궒궓궔궕궖궗궘궙궚궛궞궟궠궡궢궣궥궦궧궨궩궪궫궬궭궮궯궰궱궲궳궴궵궶궸궹궺궻궼궽궾궿귂귃귅귆귇귉귊귋귌귍귎귏귒귔귕귖귗귘귙귚귛귝귞귟귡귢귣귥귦귧귨귩귪귫귬귭귮귯귰귱귲귳귴귵귶귷�".split(""),a=0;a!=n[130].length;++a)n[130][a].charCodeAt(0)!==65533&&(r[n[130][a]]=33280+a,i[33280+a]=n[130][a]);for(n[131]="�����������������������������������������������������������������귺귻귽귾긂긃긄긅긆긇긊긌긎긏긐긑긒긓긕긖긗긘긙긚긛긜������긝긞긟긠긡긢긣긤긥긦긧긨긩긪긫긬긭긮긯긲긳긵긶긹긻긼������긽긾긿깂깄깇깈깉깋깏깑깒깓깕깗깘깙깚깛깞깢깣깤깦깧깪깫깭깮깯깱깲깳깴깵깶깷깺깾깿꺀꺁꺂꺃꺆꺇꺈꺉꺊꺋꺍꺎꺏꺐꺑꺒꺓꺔꺕꺖꺗꺘꺙꺚꺛꺜꺝꺞꺟꺠꺡꺢꺣꺤꺥꺦꺧꺨꺩꺪꺫꺬꺭꺮꺯꺰꺱꺲꺳꺴꺵꺶꺷꺸꺹꺺꺻꺿껁껂껃껅껆껇껈껉껊껋껎껒껓껔껕껖껗껚껛껝껞껟껠껡껢껣껤껥�".split(""),a=0;a!=n[131].length;++a)n[131][a].charCodeAt(0)!==65533&&(r[n[131][a]]=33536+a,i[33536+a]=n[131][a]);for(n[132]="�����������������������������������������������������������������껦껧껩껪껬껮껯껰껱껲껳껵껶껷껹껺껻껽껾껿꼀꼁꼂꼃꼄꼅������꼆꼉꼊꼋꼌꼎꼏꼑꼒꼓꼔꼕꼖꼗꼘꼙꼚꼛꼜꼝꼞꼟꼠꼡꼢꼣������꼤꼥꼦꼧꼨꼩꼪꼫꼮꼯꼱꼳꼵꼶꼷꼸꼹꼺꼻꼾꽀꽄꽅꽆꽇꽊꽋꽌꽍꽎꽏꽑꽒꽓꽔꽕꽖꽗꽘꽙꽚꽛꽞꽟꽠꽡꽢꽣꽦꽧꽨꽩꽪꽫꽬꽭꽮꽯꽰꽱꽲꽳꽴꽵꽶꽷꽸꽺꽻꽼꽽꽾꽿꾁꾂꾃꾅꾆꾇꾉꾊꾋꾌꾍꾎꾏꾒꾓꾔꾖꾗꾘꾙꾚꾛꾝꾞꾟꾠꾡꾢꾣꾤꾥꾦꾧꾨꾩꾪꾫꾬꾭꾮꾯꾰꾱꾲꾳꾴꾵꾶꾷꾺꾻꾽꾾�".split(""),a=0;a!=n[132].length;++a)n[132][a].charCodeAt(0)!==65533&&(r[n[132][a]]=33792+a,i[33792+a]=n[132][a]);for(n[133]="�����������������������������������������������������������������꾿꿁꿂꿃꿄꿅꿆꿊꿌꿏꿐꿑꿒꿓꿕꿖꿗꿘꿙꿚꿛꿝꿞꿟꿠꿡������꿢꿣꿤꿥꿦꿧꿪꿫꿬꿭꿮꿯꿲꿳꿵꿶꿷꿹꿺꿻꿼꿽꿾꿿뀂뀃������뀅뀆뀇뀈뀉뀊뀋뀍뀎뀏뀑뀒뀓뀕뀖뀗뀘뀙뀚뀛뀞뀟뀠뀡뀢뀣뀤뀥뀦뀧뀩뀪뀫뀬뀭뀮뀯뀰뀱뀲뀳뀴뀵뀶뀷뀸뀹뀺뀻뀼뀽뀾뀿끀끁끂끃끆끇끉끋끍끏끐끑끒끖끘끚끛끜끞끟끠끡끢끣끤끥끦끧끨끩끪끫끬끭끮끯끰끱끲끳끴끵끶끷끸끹끺끻끾끿낁낂낃낅낆낇낈낉낊낋낎낐낒낓낔낕낖낗낛낝낞낣낤�".split(""),a=0;a!=n[133].length;++a)n[133][a].charCodeAt(0)!==65533&&(r[n[133][a]]=34048+a,i[34048+a]=n[133][a]);for(n[134]="�����������������������������������������������������������������낥낦낧낪낰낲낶낷낹낺낻낽낾낿냀냁냂냃냆냊냋냌냍냎냏냒������냓냕냖냗냙냚냛냜냝냞냟냡냢냣냤냦냧냨냩냪냫냬냭냮냯냰������냱냲냳냴냵냶냷냸냹냺냻냼냽냾냿넀넁넂넃넄넅넆넇넊넍넎넏넑넔넕넖넗넚넞넟넠넡넢넦넧넩넪넫넭넮넯넰넱넲넳넶넺넻넼넽넾넿녂녃녅녆녇녉녊녋녌녍녎녏녒녓녖녗녙녚녛녝녞녟녡녢녣녤녥녦녧녨녩녪녫녬녭녮녯녰녱녲녳녴녵녶녷녺녻녽녾녿놁놃놄놅놆놇놊놌놎놏놐놑놕놖놗놙놚놛놝�".split(""),a=0;a!=n[134].length;++a)n[134][a].charCodeAt(0)!==65533&&(r[n[134][a]]=34304+a,i[34304+a]=n[134][a]);for(n[135]="�����������������������������������������������������������������놞놟놠놡놢놣놤놥놦놧놩놪놫놬놭놮놯놰놱놲놳놴놵놶놷놸������놹놺놻놼놽놾놿뇀뇁뇂뇃뇄뇅뇆뇇뇈뇉뇊뇋뇍뇎뇏뇑뇒뇓뇕������뇖뇗뇘뇙뇚뇛뇞뇠뇡뇢뇣뇤뇥뇦뇧뇪뇫뇭뇮뇯뇱뇲뇳뇴뇵뇶뇷뇸뇺뇼뇾뇿눀눁눂눃눆눇눉눊눍눎눏눐눑눒눓눖눘눚눛눜눝눞눟눡눢눣눤눥눦눧눨눩눪눫눬눭눮눯눰눱눲눳눵눶눷눸눹눺눻눽눾눿뉀뉁뉂뉃뉄뉅뉆뉇뉈뉉뉊뉋뉌뉍뉎뉏뉐뉑뉒뉓뉔뉕뉖뉗뉙뉚뉛뉝뉞뉟뉡뉢뉣뉤뉥뉦뉧뉪뉫뉬뉭뉮�".split(""),a=0;a!=n[135].length;++a)n[135][a].charCodeAt(0)!==65533&&(r[n[135][a]]=34560+a,i[34560+a]=n[135][a]);for(n[136]="�����������������������������������������������������������������뉯뉰뉱뉲뉳뉶뉷뉸뉹뉺뉻뉽뉾뉿늀늁늂늃늆늇늈늊늋늌늍늎������늏늒늓늕늖늗늛늜늝늞늟늢늤늧늨늩늫늭늮늯늱늲늳늵늶늷������늸늹늺늻늼늽늾늿닀닁닂닃닄닅닆닇닊닋닍닎닏닑닓닔닕닖닗닚닜닞닟닠닡닣닧닩닪닰닱닲닶닼닽닾댂댃댅댆댇댉댊댋댌댍댎댏댒댖댗댘댙댚댛댝댞댟댠댡댢댣댤댥댦댧댨댩댪댫댬댭댮댯댰댱댲댳댴댵댶댷댸댹댺댻댼댽댾댿덀덁덂덃덄덅덆덇덈덉덊덋덌덍덎덏덐덑덒덓덗덙덚덝덠덡덢덣�".split(""),a=0;a!=n[136].length;++a)n[136][a].charCodeAt(0)!==65533&&(r[n[136][a]]=34816+a,i[34816+a]=n[136][a]);for(n[137]="�����������������������������������������������������������������덦덨덪덬덭덯덲덳덵덶덷덹덺덻덼덽덾덿뎂뎆뎇뎈뎉뎊뎋뎍������뎎뎏뎑뎒뎓뎕뎖뎗뎘뎙뎚뎛뎜뎝뎞뎟뎢뎣뎤뎥뎦뎧뎩뎪뎫뎭������뎮뎯뎰뎱뎲뎳뎴뎵뎶뎷뎸뎹뎺뎻뎼뎽뎾뎿돀돁돂돃돆돇돉돊돍돏돑돒돓돖돘돚돜돞돟돡돢돣돥돦돧돩돪돫돬돭돮돯돰돱돲돳돴돵돶돷돸돹돺돻돽돾돿됀됁됂됃됄됅됆됇됈됉됊됋됌됍됎됏됑됒됓됔됕됖됗됙됚됛됝됞됟됡됢됣됤됥됦됧됪됬됭됮됯됰됱됲됳됵됶됷됸됹됺됻됼됽됾됿둀둁둂둃둄�".split(""),a=0;a!=n[137].length;++a)n[137][a].charCodeAt(0)!==65533&&(r[n[137][a]]=35072+a,i[35072+a]=n[137][a]);for(n[138]="�����������������������������������������������������������������둅둆둇둈둉둊둋둌둍둎둏둒둓둕둖둗둙둚둛둜둝둞둟둢둤둦������둧둨둩둪둫둭둮둯둰둱둲둳둴둵둶둷둸둹둺둻둼둽둾둿뒁뒂������뒃뒄뒅뒆뒇뒉뒊뒋뒌뒍뒎뒏뒐뒑뒒뒓뒔뒕뒖뒗뒘뒙뒚뒛뒜뒞뒟뒠뒡뒢뒣뒥뒦뒧뒩뒪뒫뒭뒮뒯뒰뒱뒲뒳뒴뒶뒸뒺뒻뒼뒽뒾뒿듁듂듃듅듆듇듉듊듋듌듍듎듏듑듒듓듔듖듗듘듙듚듛듞듟듡듢듥듧듨듩듪듫듮듰듲듳듴듵듶듷듹듺듻듼듽듾듿딀딁딂딃딄딅딆딇딈딉딊딋딌딍딎딏딐딑딒딓딖딗딙딚딝�".split(""),a=0;a!=n[138].length;++a)n[138][a].charCodeAt(0)!==65533&&(r[n[138][a]]=35328+a,i[35328+a]=n[138][a]);for(n[139]="�����������������������������������������������������������������딞딟딠딡딢딣딦딫딬딭딮딯딲딳딵딶딷딹딺딻딼딽딾딿땂땆������땇땈땉땊땎땏땑땒땓땕땖땗땘땙땚땛땞땢땣땤땥땦땧땨땩땪������땫땬땭땮땯땰땱땲땳땴땵땶땷땸땹땺땻땼땽땾땿떀떁떂떃떄떅떆떇떈떉떊떋떌떍떎떏떐떑떒떓떔떕떖떗떘떙떚떛떜떝떞떟떢떣떥떦떧떩떬떭떮떯떲떶떷떸떹떺떾떿뗁뗂뗃뗅뗆뗇뗈뗉뗊뗋뗎뗒뗓뗔뗕뗖뗗뗙뗚뗛뗜뗝뗞뗟뗠뗡뗢뗣뗤뗥뗦뗧뗨뗩뗪뗫뗭뗮뗯뗰뗱뗲뗳뗴뗵뗶뗷뗸뗹뗺뗻뗼뗽뗾뗿�".split(""),a=0;a!=n[139].length;++a)n[139][a].charCodeAt(0)!==65533&&(r[n[139][a]]=35584+a,i[35584+a]=n[139][a]);for(n[140]="�����������������������������������������������������������������똀똁똂똃똄똅똆똇똈똉똊똋똌똍똎똏똒똓똕똖똗똙똚똛똜똝������똞똟똠똡똢똣똤똦똧똨똩똪똫똭똮똯똰똱똲똳똵똶똷똸똹똺������똻똼똽똾똿뙀뙁뙂뙃뙄뙅뙆뙇뙉뙊뙋뙌뙍뙎뙏뙐뙑뙒뙓뙔뙕뙖뙗뙘뙙뙚뙛뙜뙝뙞뙟뙠뙡뙢뙣뙥뙦뙧뙩뙪뙫뙬뙭뙮뙯뙰뙱뙲뙳뙴뙵뙶뙷뙸뙹뙺뙻뙼뙽뙾뙿뚀뚁뚂뚃뚄뚅뚆뚇뚈뚉뚊뚋뚌뚍뚎뚏뚐뚑뚒뚓뚔뚕뚖뚗뚘뚙뚚뚛뚞뚟뚡뚢뚣뚥뚦뚧뚨뚩뚪뚭뚮뚯뚰뚲뚳뚴뚵뚶뚷뚸뚹뚺뚻뚼뚽뚾뚿뛀뛁뛂�".split(""),a=0;a!=n[140].length;++a)n[140][a].charCodeAt(0)!==65533&&(r[n[140][a]]=35840+a,i[35840+a]=n[140][a]);for(n[141]="�����������������������������������������������������������������뛃뛄뛅뛆뛇뛈뛉뛊뛋뛌뛍뛎뛏뛐뛑뛒뛓뛕뛖뛗뛘뛙뛚뛛뛜뛝������뛞뛟뛠뛡뛢뛣뛤뛥뛦뛧뛨뛩뛪뛫뛬뛭뛮뛯뛱뛲뛳뛵뛶뛷뛹뛺������뛻뛼뛽뛾뛿뜂뜃뜄뜆뜇뜈뜉뜊뜋뜌뜍뜎뜏뜐뜑뜒뜓뜔뜕뜖뜗뜘뜙뜚뜛뜜뜝뜞뜟뜠뜡뜢뜣뜤뜥뜦뜧뜪뜫뜭뜮뜱뜲뜳뜴뜵뜶뜷뜺뜼뜽뜾뜿띀띁띂띃띅띆띇띉띊띋띍띎띏띐띑띒띓띖띗띘띙띚띛띜띝띞띟띡띢띣띥띦띧띩띪띫띬띭띮띯띲띴띶띷띸띹띺띻띾띿랁랂랃랅랆랇랈랉랊랋랎랓랔랕랚랛랝랞�".split(""),a=0;a!=n[141].length;++a)n[141][a].charCodeAt(0)!==65533&&(r[n[141][a]]=36096+a,i[36096+a]=n[141][a]);for(n[142]="�����������������������������������������������������������������랟랡랢랣랤랥랦랧랪랮랯랰랱랲랳랶랷랹랺랻랼랽랾랿럀럁������럂럃럄럅럆럈럊럋럌럍럎럏럐럑럒럓럔럕럖럗럘럙럚럛럜럝������럞럟럠럡럢럣럤럥럦럧럨럩럪럫럮럯럱럲럳럵럶럷럸럹럺럻럾렂렃렄렅렆렊렋렍렎렏렑렒렓렔렕렖렗렚렜렞렟렠렡렢렣렦렧렩렪렫렭렮렯렰렱렲렳렶렺렻렼렽렾렿롁롂롃롅롆롇롈롉롊롋롌롍롎롏롐롒롔롕롖롗롘롙롚롛롞롟롡롢롣롥롦롧롨롩롪롫롮롰롲롳롴롵롶롷롹롺롻롽롾롿뢀뢁뢂뢃뢄�".split(""),a=0;a!=n[142].length;++a)n[142][a].charCodeAt(0)!==65533&&(r[n[142][a]]=36352+a,i[36352+a]=n[142][a]);for(n[143]="�����������������������������������������������������������������뢅뢆뢇뢈뢉뢊뢋뢌뢎뢏뢐뢑뢒뢓뢔뢕뢖뢗뢘뢙뢚뢛뢜뢝뢞뢟������뢠뢡뢢뢣뢤뢥뢦뢧뢩뢪뢫뢬뢭뢮뢯뢱뢲뢳뢵뢶뢷뢹뢺뢻뢼뢽������뢾뢿룂룄룆룇룈룉룊룋룍룎룏룑룒룓룕룖룗룘룙룚룛룜룞룠룢룣룤룥룦룧룪룫룭룮룯룱룲룳룴룵룶룷룺룼룾룿뤀뤁뤂뤃뤅뤆뤇뤈뤉뤊뤋뤌뤍뤎뤏뤐뤑뤒뤓뤔뤕뤖뤗뤙뤚뤛뤜뤝뤞뤟뤡뤢뤣뤤뤥뤦뤧뤨뤩뤪뤫뤬뤭뤮뤯뤰뤱뤲뤳뤴뤵뤶뤷뤸뤹뤺뤻뤾뤿륁륂륃륅륆륇륈륉륊륋륍륎륐륒륓륔륕륖륗�".split(""),a=0;a!=n[143].length;++a)n[143][a].charCodeAt(0)!==65533&&(r[n[143][a]]=36608+a,i[36608+a]=n[143][a]);for(n[144]="�����������������������������������������������������������������륚륛륝륞륟륡륢륣륤륥륦륧륪륬륮륯륰륱륲륳륶륷륹륺륻륽������륾륿릀릁릂릃릆릈릋릌릏릐릑릒릓릔릕릖릗릘릙릚릛릜릝릞������릟릠릡릢릣릤릥릦릧릨릩릪릫릮릯릱릲릳릵릶릷릸릹릺릻릾맀맂맃맄맅맆맇맊맋맍맓맔맕맖맗맚맜맟맠맢맦맧맩맪맫맭맮맯맰맱맲맳맶맻맼맽맾맿먂먃먄먅먆먇먉먊먋먌먍먎먏먐먑먒먓먔먖먗먘먙먚먛먜먝먞먟먠먡먢먣먤먥먦먧먨먩먪먫먬먭먮먯먰먱먲먳먴먵먶먷먺먻먽먾먿멁멃멄멅멆�".split(""),a=0;a!=n[144].length;++a)n[144][a].charCodeAt(0)!==65533&&(r[n[144][a]]=36864+a,i[36864+a]=n[144][a]);for(n[145]="�����������������������������������������������������������������멇멊멌멏멐멑멒멖멗멙멚멛멝멞멟멠멡멢멣멦멪멫멬멭멮멯������멲멳멵멶멷멹멺멻멼멽멾멿몀몁몂몆몈몉몊몋몍몎몏몐몑몒������몓몔몕몖몗몘몙몚몛몜몝몞몟몠몡몢몣몤몥몦몧몪몭몮몯몱몳몴몵몶몷몺몼몾몿뫀뫁뫂뫃뫅뫆뫇뫉뫊뫋뫌뫍뫎뫏뫐뫑뫒뫓뫔뫕뫖뫗뫚뫛뫜뫝뫞뫟뫠뫡뫢뫣뫤뫥뫦뫧뫨뫩뫪뫫뫬뫭뫮뫯뫰뫱뫲뫳뫴뫵뫶뫷뫸뫹뫺뫻뫽뫾뫿묁묂묃묅묆묇묈묉묊묋묌묎묐묒묓묔묕묖묗묙묚묛묝묞묟묡묢묣묤묥묦묧�".split(""),a=0;a!=n[145].length;++a)n[145][a].charCodeAt(0)!==65533&&(r[n[145][a]]=37120+a,i[37120+a]=n[145][a]);for(n[146]="�����������������������������������������������������������������묨묪묬묭묮묯묰묱묲묳묷묹묺묿뭀뭁뭂뭃뭆뭈뭊뭋뭌뭎뭑뭒������뭓뭕뭖뭗뭙뭚뭛뭜뭝뭞뭟뭠뭢뭤뭥뭦뭧뭨뭩뭪뭫뭭뭮뭯뭰뭱������뭲뭳뭴뭵뭶뭷뭸뭹뭺뭻뭼뭽뭾뭿뮀뮁뮂뮃뮄뮅뮆뮇뮉뮊뮋뮍뮎뮏뮑뮒뮓뮔뮕뮖뮗뮘뮙뮚뮛뮜뮝뮞뮟뮠뮡뮢뮣뮥뮦뮧뮩뮪뮫뮭뮮뮯뮰뮱뮲뮳뮵뮶뮸뮹뮺뮻뮼뮽뮾뮿믁믂믃믅믆믇믉믊믋믌믍믎믏믑믒믔믕믖믗믘믙믚믛믜믝믞믟믠믡믢믣믤믥믦믧믨믩믪믫믬믭믮믯믰믱믲믳믴믵믶믷믺믻믽믾밁�".split(""),a=0;a!=n[146].length;++a)n[146][a].charCodeAt(0)!==65533&&(r[n[146][a]]=37376+a,i[37376+a]=n[146][a]);for(n[147]="�����������������������������������������������������������������밃밄밅밆밇밊밎밐밒밓밙밚밠밡밢밣밦밨밪밫밬밮밯밲밳밵������밶밷밹밺밻밼밽밾밿뱂뱆뱇뱈뱊뱋뱎뱏뱑뱒뱓뱔뱕뱖뱗뱘뱙������뱚뱛뱜뱞뱟뱠뱡뱢뱣뱤뱥뱦뱧뱨뱩뱪뱫뱬뱭뱮뱯뱰뱱뱲뱳뱴뱵뱶뱷뱸뱹뱺뱻뱼뱽뱾뱿벀벁벂벃벆벇벉벊벍벏벐벑벒벓벖벘벛벜벝벞벟벢벣벥벦벩벪벫벬벭벮벯벲벶벷벸벹벺벻벾벿볁볂볃볅볆볇볈볉볊볋볌볎볒볓볔볖볗볙볚볛볝볞볟볠볡볢볣볤볥볦볧볨볩볪볫볬볭볮볯볰볱볲볳볷볹볺볻볽�".split(""),a=0;a!=n[147].length;++a)n[147][a].charCodeAt(0)!==65533&&(r[n[147][a]]=37632+a,i[37632+a]=n[147][a]);for(n[148]="�����������������������������������������������������������������볾볿봀봁봂봃봆봈봊봋봌봍봎봏봑봒봓봕봖봗봘봙봚봛봜봝������봞봟봠봡봢봣봥봦봧봨봩봪봫봭봮봯봰봱봲봳봴봵봶봷봸봹������봺봻봼봽봾봿뵁뵂뵃뵄뵅뵆뵇뵊뵋뵍뵎뵏뵑뵒뵓뵔뵕뵖뵗뵚뵛뵜뵝뵞뵟뵠뵡뵢뵣뵥뵦뵧뵩뵪뵫뵬뵭뵮뵯뵰뵱뵲뵳뵴뵵뵶뵷뵸뵹뵺뵻뵼뵽뵾뵿붂붃붅붆붋붌붍붎붏붒붔붖붗붘붛붝붞붟붠붡붢붣붥붦붧붨붩붪붫붬붭붮붯붱붲붳붴붵붶붷붹붺붻붼붽붾붿뷀뷁뷂뷃뷄뷅뷆뷇뷈뷉뷊뷋뷌뷍뷎뷏뷐뷑�".split(""),a=0;a!=n[148].length;++a)n[148][a].charCodeAt(0)!==65533&&(r[n[148][a]]=37888+a,i[37888+a]=n[148][a]);for(n[149]="�����������������������������������������������������������������뷒뷓뷖뷗뷙뷚뷛뷝뷞뷟뷠뷡뷢뷣뷤뷥뷦뷧뷨뷪뷫뷬뷭뷮뷯뷱������뷲뷳뷵뷶뷷뷹뷺뷻뷼뷽뷾뷿븁븂븄븆븇븈븉븊븋븎븏븑븒븓������븕븖븗븘븙븚븛븞븠븡븢븣븤븥븦븧븨븩븪븫븬븭븮븯븰븱븲븳븴븵븶븷븸븹븺븻븼븽븾븿빀빁빂빃빆빇빉빊빋빍빏빐빑빒빓빖빘빜빝빞빟빢빣빥빦빧빩빫빬빭빮빯빲빶빷빸빹빺빾빿뺁뺂뺃뺅뺆뺇뺈뺉뺊뺋뺎뺒뺓뺔뺕뺖뺗뺚뺛뺜뺝뺞뺟뺠뺡뺢뺣뺤뺥뺦뺧뺩뺪뺫뺬뺭뺮뺯뺰뺱뺲뺳뺴뺵뺶뺷�".split(""),a=0;a!=n[149].length;++a)n[149][a].charCodeAt(0)!==65533&&(r[n[149][a]]=38144+a,i[38144+a]=n[149][a]);for(n[150]="�����������������������������������������������������������������뺸뺹뺺뺻뺼뺽뺾뺿뻀뻁뻂뻃뻄뻅뻆뻇뻈뻉뻊뻋뻌뻍뻎뻏뻒뻓������뻕뻖뻙뻚뻛뻜뻝뻞뻟뻡뻢뻦뻧뻨뻩뻪뻫뻭뻮뻯뻰뻱뻲뻳뻴뻵������뻶뻷뻸뻹뻺뻻뻼뻽뻾뻿뼀뼂뼃뼄뼅뼆뼇뼊뼋뼌뼍뼎뼏뼐뼑뼒뼓뼔뼕뼖뼗뼚뼞뼟뼠뼡뼢뼣뼤뼥뼦뼧뼨뼩뼪뼫뼬뼭뼮뼯뼰뼱뼲뼳뼴뼵뼶뼷뼸뼹뼺뼻뼼뼽뼾뼿뽂뽃뽅뽆뽇뽉뽊뽋뽌뽍뽎뽏뽒뽓뽔뽖뽗뽘뽙뽚뽛뽜뽝뽞뽟뽠뽡뽢뽣뽤뽥뽦뽧뽨뽩뽪뽫뽬뽭뽮뽯뽰뽱뽲뽳뽴뽵뽶뽷뽸뽹뽺뽻뽼뽽뽾뽿뾀뾁뾂�".split(""),a=0;a!=n[150].length;++a)n[150][a].charCodeAt(0)!==65533&&(r[n[150][a]]=38400+a,i[38400+a]=n[150][a]);for(n[151]="�����������������������������������������������������������������뾃뾄뾅뾆뾇뾈뾉뾊뾋뾌뾍뾎뾏뾐뾑뾒뾓뾕뾖뾗뾘뾙뾚뾛뾜뾝������뾞뾟뾠뾡뾢뾣뾤뾥뾦뾧뾨뾩뾪뾫뾬뾭뾮뾯뾱뾲뾳뾴뾵뾶뾷뾸������뾹뾺뾻뾼뾽뾾뾿뿀뿁뿂뿃뿄뿆뿇뿈뿉뿊뿋뿎뿏뿑뿒뿓뿕뿖뿗뿘뿙뿚뿛뿝뿞뿠뿢뿣뿤뿥뿦뿧뿨뿩뿪뿫뿬뿭뿮뿯뿰뿱뿲뿳뿴뿵뿶뿷뿸뿹뿺뿻뿼뿽뿾뿿쀀쀁쀂쀃쀄쀅쀆쀇쀈쀉쀊쀋쀌쀍쀎쀏쀐쀑쀒쀓쀔쀕쀖쀗쀘쀙쀚쀛쀜쀝쀞쀟쀠쀡쀢쀣쀤쀥쀦쀧쀨쀩쀪쀫쀬쀭쀮쀯쀰쀱쀲쀳쀴쀵쀶쀷쀸쀹쀺쀻쀽쀾쀿�".split(""),a=0;a!=n[151].length;++a)n[151][a].charCodeAt(0)!==65533&&(r[n[151][a]]=38656+a,i[38656+a]=n[151][a]);for(n[152]="�����������������������������������������������������������������쁀쁁쁂쁃쁄쁅쁆쁇쁈쁉쁊쁋쁌쁍쁎쁏쁐쁒쁓쁔쁕쁖쁗쁙쁚쁛������쁝쁞쁟쁡쁢쁣쁤쁥쁦쁧쁪쁫쁬쁭쁮쁯쁰쁱쁲쁳쁴쁵쁶쁷쁸쁹������쁺쁻쁼쁽쁾쁿삀삁삂삃삄삅삆삇삈삉삊삋삌삍삎삏삒삓삕삖삗삙삚삛삜삝삞삟삢삤삦삧삨삩삪삫삮삱삲삷삸삹삺삻삾샂샃샄샆샇샊샋샍샎샏샑샒샓샔샕샖샗샚샞샟샠샡샢샣샦샧샩샪샫샭샮샯샰샱샲샳샶샸샺샻샼샽샾샿섁섂섃섅섆섇섉섊섋섌섍섎섏섑섒섓섔섖섗섘섙섚섛섡섢섥섨섩섪섫섮�".split(""),a=0;a!=n[152].length;++a)n[152][a].charCodeAt(0)!==65533&&(r[n[152][a]]=38912+a,i[38912+a]=n[152][a]);for(n[153]="�����������������������������������������������������������������섲섳섴섵섷섺섻섽섾섿셁셂셃셄셅셆셇셊셎셏셐셑셒셓셖셗������셙셚셛셝셞셟셠셡셢셣셦셪셫셬셭셮셯셱셲셳셵셶셷셹셺셻������셼셽셾셿솀솁솂솃솄솆솇솈솉솊솋솏솑솒솓솕솗솘솙솚솛솞솠솢솣솤솦솧솪솫솭솮솯솱솲솳솴솵솶솷솸솹솺솻솼솾솿쇀쇁쇂쇃쇅쇆쇇쇉쇊쇋쇍쇎쇏쇐쇑쇒쇓쇕쇖쇙쇚쇛쇜쇝쇞쇟쇡쇢쇣쇥쇦쇧쇩쇪쇫쇬쇭쇮쇯쇲쇴쇵쇶쇷쇸쇹쇺쇻쇾쇿숁숂숃숅숆숇숈숉숊숋숎숐숒숓숔숕숖숗숚숛숝숞숡숢숣�".split(""),a=0;a!=n[153].length;++a)n[153][a].charCodeAt(0)!==65533&&(r[n[153][a]]=39168+a,i[39168+a]=n[153][a]);for(n[154]="�����������������������������������������������������������������숤숥숦숧숪숬숮숰숳숵숶숷숸숹숺숻숼숽숾숿쉀쉁쉂쉃쉄쉅������쉆쉇쉉쉊쉋쉌쉍쉎쉏쉒쉓쉕쉖쉗쉙쉚쉛쉜쉝쉞쉟쉡쉢쉣쉤쉦������쉧쉨쉩쉪쉫쉮쉯쉱쉲쉳쉵쉶쉷쉸쉹쉺쉻쉾슀슂슃슄슅슆슇슊슋슌슍슎슏슑슒슓슔슕슖슗슙슚슜슞슟슠슡슢슣슦슧슩슪슫슮슯슰슱슲슳슶슸슺슻슼슽슾슿싀싁싂싃싄싅싆싇싈싉싊싋싌싍싎싏싐싑싒싓싔싕싖싗싘싙싚싛싞싟싡싢싥싦싧싨싩싪싮싰싲싳싴싵싷싺싽싾싿쌁쌂쌃쌄쌅쌆쌇쌊쌋쌎쌏�".split(""),a=0;a!=n[154].length;++a)n[154][a].charCodeAt(0)!==65533&&(r[n[154][a]]=39424+a,i[39424+a]=n[154][a]);for(n[155]="�����������������������������������������������������������������쌐쌑쌒쌖쌗쌙쌚쌛쌝쌞쌟쌠쌡쌢쌣쌦쌧쌪쌫쌬쌭쌮쌯쌰쌱쌲������쌳쌴쌵쌶쌷쌸쌹쌺쌻쌼쌽쌾쌿썀썁썂썃썄썆썇썈썉썊썋썌썍������썎썏썐썑썒썓썔썕썖썗썘썙썚썛썜썝썞썟썠썡썢썣썤썥썦썧썪썫썭썮썯썱썳썴썵썶썷썺썻썾썿쎀쎁쎂쎃쎅쎆쎇쎉쎊쎋쎍쎎쎏쎐쎑쎒쎓쎔쎕쎖쎗쎘쎙쎚쎛쎜쎝쎞쎟쎠쎡쎢쎣쎤쎥쎦쎧쎨쎩쎪쎫쎬쎭쎮쎯쎰쎱쎲쎳쎴쎵쎶쎷쎸쎹쎺쎻쎼쎽쎾쎿쏁쏂쏃쏄쏅쏆쏇쏈쏉쏊쏋쏌쏍쏎쏏쏐쏑쏒쏓쏔쏕쏖쏗쏚�".split(""),a=0;a!=n[155].length;++a)n[155][a].charCodeAt(0)!==65533&&(r[n[155][a]]=39680+a,i[39680+a]=n[155][a]);for(n[156]="�����������������������������������������������������������������쏛쏝쏞쏡쏣쏤쏥쏦쏧쏪쏫쏬쏮쏯쏰쏱쏲쏳쏶쏷쏹쏺쏻쏼쏽쏾������쏿쐀쐁쐂쐃쐄쐅쐆쐇쐉쐊쐋쐌쐍쐎쐏쐑쐒쐓쐔쐕쐖쐗쐘쐙쐚������쐛쐜쐝쐞쐟쐠쐡쐢쐣쐥쐦쐧쐨쐩쐪쐫쐭쐮쐯쐱쐲쐳쐵쐶쐷쐸쐹쐺쐻쐾쐿쑀쑁쑂쑃쑄쑅쑆쑇쑉쑊쑋쑌쑍쑎쑏쑐쑑쑒쑓쑔쑕쑖쑗쑘쑙쑚쑛쑜쑝쑞쑟쑠쑡쑢쑣쑦쑧쑩쑪쑫쑭쑮쑯쑰쑱쑲쑳쑶쑷쑸쑺쑻쑼쑽쑾쑿쒁쒂쒃쒄쒅쒆쒇쒈쒉쒊쒋쒌쒍쒎쒏쒐쒑쒒쒓쒕쒖쒗쒘쒙쒚쒛쒝쒞쒟쒠쒡쒢쒣쒤쒥쒦쒧쒨쒩�".split(""),a=0;a!=n[156].length;++a)n[156][a].charCodeAt(0)!==65533&&(r[n[156][a]]=39936+a,i[39936+a]=n[156][a]);for(n[157]="�����������������������������������������������������������������쒪쒫쒬쒭쒮쒯쒰쒱쒲쒳쒴쒵쒶쒷쒹쒺쒻쒽쒾쒿쓀쓁쓂쓃쓄쓅������쓆쓇쓈쓉쓊쓋쓌쓍쓎쓏쓐쓑쓒쓓쓔쓕쓖쓗쓘쓙쓚쓛쓜쓝쓞쓟������쓠쓡쓢쓣쓤쓥쓦쓧쓨쓪쓫쓬쓭쓮쓯쓲쓳쓵쓶쓷쓹쓻쓼쓽쓾씂씃씄씅씆씇씈씉씊씋씍씎씏씑씒씓씕씖씗씘씙씚씛씝씞씟씠씡씢씣씤씥씦씧씪씫씭씮씯씱씲씳씴씵씶씷씺씼씾씿앀앁앂앃앆앇앋앏앐앑앒앖앚앛앜앟앢앣앥앦앧앩앪앫앬앭앮앯앲앶앷앸앹앺앻앾앿얁얂얃얅얆얈얉얊얋얎얐얒얓얔�".split(""),a=0;a!=n[157].length;++a)n[157][a].charCodeAt(0)!==65533&&(r[n[157][a]]=40192+a,i[40192+a]=n[157][a]);for(n[158]="�����������������������������������������������������������������얖얙얚얛얝얞얟얡얢얣얤얥얦얧얨얪얫얬얭얮얯얰얱얲얳얶������얷얺얿엀엁엂엃엋엍엏엒엓엕엖엗엙엚엛엜엝엞엟엢엤엦엧������엨엩엪엫엯엱엲엳엵엸엹엺엻옂옃옄옉옊옋옍옎옏옑옒옓옔옕옖옗옚옝옞옟옠옡옢옣옦옧옩옪옫옯옱옲옶옸옺옼옽옾옿왂왃왅왆왇왉왊왋왌왍왎왏왒왖왗왘왙왚왛왞왟왡왢왣왤왥왦왧왨왩왪왫왭왮왰왲왳왴왵왶왷왺왻왽왾왿욁욂욃욄욅욆욇욊욌욎욏욐욑욒욓욖욗욙욚욛욝욞욟욠욡욢욣욦�".split(""),a=0;a!=n[158].length;++a)n[158][a].charCodeAt(0)!==65533&&(r[n[158][a]]=40448+a,i[40448+a]=n[158][a]);for(n[159]="�����������������������������������������������������������������욨욪욫욬욭욮욯욲욳욵욶욷욻욼욽욾욿웂웄웆웇웈웉웊웋웎������웏웑웒웓웕웖웗웘웙웚웛웞웟웢웣웤웥웦웧웪웫웭웮웯웱웲������웳웴웵웶웷웺웻웼웾웿윀윁윂윃윆윇윉윊윋윍윎윏윐윑윒윓윖윘윚윛윜윝윞윟윢윣윥윦윧윩윪윫윬윭윮윯윲윴윶윸윹윺윻윾윿읁읂읃읅읆읇읈읉읋읎읐읙읚읛읝읞읟읡읢읣읤읥읦읧읩읪읬읭읮읯읰읱읲읳읶읷읹읺읻읿잀잁잂잆잋잌잍잏잒잓잕잙잛잜잝잞잟잢잧잨잩잪잫잮잯잱잲잳잵잶잷�".split(""),a=0;a!=n[159].length;++a)n[159][a].charCodeAt(0)!==65533&&(r[n[159][a]]=40704+a,i[40704+a]=n[159][a]);for(n[160]="�����������������������������������������������������������������잸잹잺잻잾쟂쟃쟄쟅쟆쟇쟊쟋쟍쟏쟑쟒쟓쟔쟕쟖쟗쟙쟚쟛쟜������쟞쟟쟠쟡쟢쟣쟥쟦쟧쟩쟪쟫쟭쟮쟯쟰쟱쟲쟳쟴쟵쟶쟷쟸쟹쟺������쟻쟼쟽쟾쟿젂젃젅젆젇젉젋젌젍젎젏젒젔젗젘젙젚젛젞젟젡젢젣젥젦젧젨젩젪젫젮젰젲젳젴젵젶젷젹젺젻젽젾젿졁졂졃졄졅졆졇졊졋졎졏졐졑졒졓졕졖졗졘졙졚졛졜졝졞졟졠졡졢졣졤졥졦졧졨졩졪졫졬졭졮졯졲졳졵졶졷졹졻졼졽졾졿좂좄좈좉좊좎좏좐좑좒좓좕좖좗좘좙좚좛좜좞좠좢좣좤�".split(""),a=0;a!=n[160].length;++a)n[160][a].charCodeAt(0)!==65533&&(r[n[160][a]]=40960+a,i[40960+a]=n[160][a]);for(n[161]="�����������������������������������������������������������������좥좦좧좩좪좫좬좭좮좯좰좱좲좳좴좵좶좷좸좹좺좻좾좿죀죁������죂죃죅죆죇죉죊죋죍죎죏죐죑죒죓죖죘죚죛죜죝죞죟죢죣죥������죦죧죨죩죪죫죬죭죮죯죰죱죲죳죴죶죷죸죹죺죻죾죿줁줂줃줇줈줉줊줋줎　、。·‥…¨〃­―∥＼∼‘’“”〔〕〈〉《》「」『』【】±×÷≠≤≥∞∴°′″℃Å￠￡￥♂♀∠⊥⌒∂∇≡≒§※☆★○●◎◇◆□■△▲▽▼→←↑↓↔〓≪≫√∽∝∵∫∬∈∋⊆⊇⊂⊃∪∩∧∨￢�".split(""),a=0;a!=n[161].length;++a)n[161][a].charCodeAt(0)!==65533&&(r[n[161][a]]=41216+a,i[41216+a]=n[161][a]);for(n[162]="�����������������������������������������������������������������줐줒줓줔줕줖줗줙줚줛줜줝줞줟줠줡줢줣줤줥줦줧줨줩줪줫������줭줮줯줰줱줲줳줵줶줷줸줹줺줻줼줽줾줿쥀쥁쥂쥃쥄쥅쥆쥇������쥈쥉쥊쥋쥌쥍쥎쥏쥒쥓쥕쥖쥗쥙쥚쥛쥜쥝쥞쥟쥢쥤쥥쥦쥧쥨쥩쥪쥫쥭쥮쥯⇒⇔∀∃´～ˇ˘˝˚˙¸˛¡¿ː∮∑∏¤℉‰◁◀▷▶♤♠♡♥♧♣⊙◈▣◐◑▒▤▥▨▧▦▩♨☏☎☜☞¶†‡↕↗↙↖↘♭♩♪♬㉿㈜№㏇™㏂㏘℡€®������������������������".split(""),a=0;a!=n[162].length;++a)n[162][a].charCodeAt(0)!==65533&&(r[n[162][a]]=41472+a,i[41472+a]=n[162][a]);for(n[163]="�����������������������������������������������������������������쥱쥲쥳쥵쥶쥷쥸쥹쥺쥻쥽쥾쥿즀즁즂즃즄즅즆즇즊즋즍즎즏������즑즒즓즔즕즖즗즚즜즞즟즠즡즢즣즤즥즦즧즨즩즪즫즬즭즮������즯즰즱즲즳즴즵즶즷즸즹즺즻즼즽즾즿짂짃짅짆짉짋짌짍짎짏짒짔짗짘짛！＂＃＄％＆＇（）＊＋，－．／０１２３４５６７８９：；＜＝＞？＠ＡＢＣＤＥＦＧＨＩＪＫＬＭＮＯＰＱＲＳＴＵＶＷＸＹＺ［￦］＾＿｀ａｂｃｄｅｆｇｈｉｊｋｌｍｎｏｐｑｒｓｔｕｖｗｘｙｚ｛｜｝￣�".split(""),a=0;a!=n[163].length;++a)n[163][a].charCodeAt(0)!==65533&&(r[n[163][a]]=41728+a,i[41728+a]=n[163][a]);for(n[164]="�����������������������������������������������������������������짞짟짡짣짥짦짨짩짪짫짮짲짳짴짵짶짷짺짻짽짾짿쨁쨂쨃쨄������쨅쨆쨇쨊쨎쨏쨐쨑쨒쨓쨕쨖쨗쨙쨚쨛쨜쨝쨞쨟쨠쨡쨢쨣쨤쨥������쨦쨧쨨쨪쨫쨬쨭쨮쨯쨰쨱쨲쨳쨴쨵쨶쨷쨸쨹쨺쨻쨼쨽쨾쨿쩀쩁쩂쩃쩄쩅쩆ㄱㄲㄳㄴㄵㄶㄷㄸㄹㄺㄻㄼㄽㄾㄿㅀㅁㅂㅃㅄㅅㅆㅇㅈㅉㅊㅋㅌㅍㅎㅏㅐㅑㅒㅓㅔㅕㅖㅗㅘㅙㅚㅛㅜㅝㅞㅟㅠㅡㅢㅣㅤㅥㅦㅧㅨㅩㅪㅫㅬㅭㅮㅯㅰㅱㅲㅳㅴㅵㅶㅷㅸㅹㅺㅻㅼㅽㅾㅿㆀㆁㆂㆃㆄㆅㆆㆇㆈㆉㆊㆋㆌㆍㆎ�".split(""),a=0;a!=n[164].length;++a)n[164][a].charCodeAt(0)!==65533&&(r[n[164][a]]=41984+a,i[41984+a]=n[164][a]);for(n[165]="�����������������������������������������������������������������쩇쩈쩉쩊쩋쩎쩏쩑쩒쩓쩕쩖쩗쩘쩙쩚쩛쩞쩢쩣쩤쩥쩦쩧쩩쩪������쩫쩬쩭쩮쩯쩰쩱쩲쩳쩴쩵쩶쩷쩸쩹쩺쩻쩼쩾쩿쪀쪁쪂쪃쪅쪆������쪇쪈쪉쪊쪋쪌쪍쪎쪏쪐쪑쪒쪓쪔쪕쪖쪗쪙쪚쪛쪜쪝쪞쪟쪠쪡쪢쪣쪤쪥쪦쪧ⅰⅱⅲⅳⅴⅵⅶⅷⅸⅹ�����ⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩ�������ΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩ��������αβγδεζηθικλμνξοπρστυφχψω�������".split(""),a=0;a!=n[165].length;++a)n[165][a].charCodeAt(0)!==65533&&(r[n[165][a]]=42240+a,i[42240+a]=n[165][a]);for(n[166]="�����������������������������������������������������������������쪨쪩쪪쪫쪬쪭쪮쪯쪰쪱쪲쪳쪴쪵쪶쪷쪸쪹쪺쪻쪾쪿쫁쫂쫃쫅������쫆쫇쫈쫉쫊쫋쫎쫐쫒쫔쫕쫖쫗쫚쫛쫜쫝쫞쫟쫡쫢쫣쫤쫥쫦쫧������쫨쫩쫪쫫쫭쫮쫯쫰쫱쫲쫳쫵쫶쫷쫸쫹쫺쫻쫼쫽쫾쫿쬀쬁쬂쬃쬄쬅쬆쬇쬉쬊─│┌┐┘└├┬┤┴┼━┃┏┓┛┗┣┳┫┻╋┠┯┨┷┿┝┰┥┸╂┒┑┚┙┖┕┎┍┞┟┡┢┦┧┩┪┭┮┱┲┵┶┹┺┽┾╀╁╃╄╅╆╇╈╉╊���������������������������".split(""),a=0;a!=n[166].length;++a)n[166][a].charCodeAt(0)!==65533&&(r[n[166][a]]=42496+a,i[42496+a]=n[166][a]);for(n[167]="�����������������������������������������������������������������쬋쬌쬍쬎쬏쬑쬒쬓쬕쬖쬗쬙쬚쬛쬜쬝쬞쬟쬢쬣쬤쬥쬦쬧쬨쬩������쬪쬫쬬쬭쬮쬯쬰쬱쬲쬳쬴쬵쬶쬷쬸쬹쬺쬻쬼쬽쬾쬿쭀쭂쭃쭄������쭅쭆쭇쭊쭋쭍쭎쭏쭑쭒쭓쭔쭕쭖쭗쭚쭛쭜쭞쭟쭠쭡쭢쭣쭥쭦쭧쭨쭩쭪쭫쭬㎕㎖㎗ℓ㎘㏄㎣㎤㎥㎦㎙㎚㎛㎜㎝㎞㎟㎠㎡㎢㏊㎍㎎㎏㏏㎈㎉㏈㎧㎨㎰㎱㎲㎳㎴㎵㎶㎷㎸㎹㎀㎁㎂㎃㎄㎺㎻㎼㎽㎾㎿㎐㎑㎒㎓㎔Ω㏀㏁㎊㎋㎌㏖㏅㎭㎮㎯㏛㎩㎪㎫㎬㏝㏐㏓㏃㏉㏜㏆����������������".split(""),a=0;a!=n[167].length;++a)n[167][a].charCodeAt(0)!==65533&&(r[n[167][a]]=42752+a,i[42752+a]=n[167][a]);for(n[168]="�����������������������������������������������������������������쭭쭮쭯쭰쭱쭲쭳쭴쭵쭶쭷쭺쭻쭼쭽쭾쭿쮀쮁쮂쮃쮄쮅쮆쮇쮈������쮉쮊쮋쮌쮍쮎쮏쮐쮑쮒쮓쮔쮕쮖쮗쮘쮙쮚쮛쮝쮞쮟쮠쮡쮢쮣������쮤쮥쮦쮧쮨쮩쮪쮫쮬쮭쮮쮯쮰쮱쮲쮳쮴쮵쮶쮷쮹쮺쮻쮼쮽쮾쮿쯀쯁쯂쯃쯄ÆÐªĦ�Ĳ�ĿŁØŒºÞŦŊ�㉠㉡㉢㉣㉤㉥㉦㉧㉨㉩㉪㉫㉬㉭㉮㉯㉰㉱㉲㉳㉴㉵㉶㉷㉸㉹㉺㉻ⓐⓑⓒⓓⓔⓕⓖⓗⓘⓙⓚⓛⓜⓝⓞⓟⓠⓡⓢⓣⓤⓥⓦⓧⓨⓩ①②③④⑤⑥⑦⑧⑨⑩⑪⑫⑬⑭⑮½⅓⅔¼¾⅛⅜⅝⅞�".split(""),a=0;a!=n[168].length;++a)n[168][a].charCodeAt(0)!==65533&&(r[n[168][a]]=43008+a,i[43008+a]=n[168][a]);for(n[169]="�����������������������������������������������������������������쯅쯆쯇쯈쯉쯊쯋쯌쯍쯎쯏쯐쯑쯒쯓쯕쯖쯗쯘쯙쯚쯛쯜쯝쯞쯟������쯠쯡쯢쯣쯥쯦쯨쯪쯫쯬쯭쯮쯯쯰쯱쯲쯳쯴쯵쯶쯷쯸쯹쯺쯻쯼������쯽쯾쯿찀찁찂찃찄찅찆찇찈찉찊찋찎찏찑찒찓찕찖찗찘찙찚찛찞찟찠찣찤æđðħıĳĸŀłøœßþŧŋŉ㈀㈁㈂㈃㈄㈅㈆㈇㈈㈉㈊㈋㈌㈍㈎㈏㈐㈑㈒㈓㈔㈕㈖㈗㈘㈙㈚㈛⒜⒝⒞⒟⒠⒡⒢⒣⒤⒥⒦⒧⒨⒩⒪⒫⒬⒭⒮⒯⒰⒱⒲⒳⒴⒵⑴⑵⑶⑷⑸⑹⑺⑻⑼⑽⑾⑿⒀⒁⒂¹²³⁴ⁿ₁₂₃₄�".split(""),a=0;a!=n[169].length;++a)n[169][a].charCodeAt(0)!==65533&&(r[n[169][a]]=43264+a,i[43264+a]=n[169][a]);for(n[170]="�����������������������������������������������������������������찥찦찪찫찭찯찱찲찳찴찵찶찷찺찿챀챁챂챃챆챇챉챊챋챍챎������챏챐챑챒챓챖챚챛챜챝챞챟챡챢챣챥챧챩챪챫챬챭챮챯챱챲������챳챴챶챷챸챹챺챻챼챽챾챿첀첁첂첃첄첅첆첇첈첉첊첋첌첍첎첏첐첑첒첓ぁあぃいぅうぇえぉおかがきぎくぐけげこごさざしじすずせぜそぞただちぢっつづてでとどなにぬねのはばぱひびぴふぶぷへべぺほぼぽまみむめもゃやゅゆょよらりるれろゎわゐゑをん������������".split(""),a=0;a!=n[170].length;++a)n[170][a].charCodeAt(0)!==65533&&(r[n[170][a]]=43520+a,i[43520+a]=n[170][a]);for(n[171]="�����������������������������������������������������������������첔첕첖첗첚첛첝첞첟첡첢첣첤첥첦첧첪첮첯첰첱첲첳첶첷첹������첺첻첽첾첿쳀쳁쳂쳃쳆쳈쳊쳋쳌쳍쳎쳏쳑쳒쳓쳕쳖쳗쳘쳙쳚������쳛쳜쳝쳞쳟쳠쳡쳢쳣쳥쳦쳧쳨쳩쳪쳫쳭쳮쳯쳱쳲쳳쳴쳵쳶쳷쳸쳹쳺쳻쳼쳽ァアィイゥウェエォオカガキギクグケゲコゴサザシジスズセゼソゾタダチヂッツヅテデトドナニヌネノハバパヒビピフブプヘベペホボポマミムメモャヤュユョヨラリルレロヮワヰヱヲンヴヵヶ���������".split(""),a=0;a!=n[171].length;++a)n[171][a].charCodeAt(0)!==65533&&(r[n[171][a]]=43776+a,i[43776+a]=n[171][a]);for(n[172]="�����������������������������������������������������������������쳾쳿촀촂촃촄촅촆촇촊촋촍촎촏촑촒촓촔촕촖촗촚촜촞촟촠������촡촢촣촥촦촧촩촪촫촭촮촯촰촱촲촳촴촵촶촷촸촺촻촼촽촾������촿쵀쵁쵂쵃쵄쵅쵆쵇쵈쵉쵊쵋쵌쵍쵎쵏쵐쵑쵒쵓쵔쵕쵖쵗쵘쵙쵚쵛쵝쵞쵟АБВГДЕЁЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯ���������������абвгдеёжзийклмнопрстуфхцчшщъыьэюя��������������".split(""),a=0;a!=n[172].length;++a)n[172][a].charCodeAt(0)!==65533&&(r[n[172][a]]=44032+a,i[44032+a]=n[172][a]);for(n[173]="�����������������������������������������������������������������쵡쵢쵣쵥쵦쵧쵨쵩쵪쵫쵮쵰쵲쵳쵴쵵쵶쵷쵹쵺쵻쵼쵽쵾쵿춀������춁춂춃춄춅춆춇춉춊춋춌춍춎춏춐춑춒춓춖춗춙춚춛춝춞춟������춠춡춢춣춦춨춪춫춬춭춮춯춱춲춳춴춵춶춷춸춹춺춻춼춽춾춿췀췁췂췃췅�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[173].length;++a)n[173][a].charCodeAt(0)!==65533&&(r[n[173][a]]=44288+a,i[44288+a]=n[173][a]);for(n[174]="�����������������������������������������������������������������췆췇췈췉췊췋췍췎췏췑췒췓췔췕췖췗췘췙췚췛췜췝췞췟췠췡������췢췣췤췥췦췧췩췪췫췭췮췯췱췲췳췴췵췶췷췺췼췾췿츀츁츂������츃츅츆츇츉츊츋츍츎츏츐츑츒츓츕츖츗츘츚츛츜츝츞츟츢츣츥츦츧츩츪츫�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[174].length;++a)n[174][a].charCodeAt(0)!==65533&&(r[n[174][a]]=44544+a,i[44544+a]=n[174][a]);for(n[175]="�����������������������������������������������������������������츬츭츮츯츲츴츶츷츸츹츺츻츼츽츾츿칀칁칂칃칄칅칆칇칈칉������칊칋칌칍칎칏칐칑칒칓칔칕칖칗칚칛칝칞칢칣칤칥칦칧칪칬������칮칯칰칱칲칳칶칷칹칺칻칽칾칿캀캁캂캃캆캈캊캋캌캍캎캏캒캓캕캖캗캙�����������������������������������������������������������������������������������������������".split(""),a=0;a!=n[175].length;++a)n[175][a].charCodeAt(0)!==65533&&(r[n[175][a]]=44800+a,i[44800+a]=n[175][a]);for(n[176]="�����������������������������������������������������������������캚캛캜캝캞캟캢캦캧캨캩캪캫캮캯캰캱캲캳캴캵캶캷캸캹캺������캻캼캽캾캿컀컂컃컄컅컆컇컈컉컊컋컌컍컎컏컐컑컒컓컔컕������컖컗컘컙컚컛컜컝컞컟컠컡컢컣컦컧컩컪컭컮컯컰컱컲컳컶컺컻컼컽컾컿가각간갇갈갉갊감갑값갓갔강갖갗같갚갛개객갠갤갬갭갯갰갱갸갹갼걀걋걍걔걘걜거걱건걷걸걺검겁것겄겅겆겉겊겋게겐겔겜겝겟겠겡겨격겪견겯결겸겹겻겼경곁계곈곌곕곗고곡곤곧골곪곬곯곰곱곳공곶과곽관괄괆�".split(""),a=0;a!=n[176].length;++a)n[176][a].charCodeAt(0)!==65533&&(r[n[176][a]]=45056+a,i[45056+a]=n[176][a]);for(n[177]="�����������������������������������������������������������������켂켃켅켆켇켉켊켋켌켍켎켏켒켔켖켗켘켙켚켛켝켞켟켡켢켣������켥켦켧켨켩켪켫켮켲켳켴켵켶켷켹켺켻켼켽켾켿콀콁콂콃콄������콅콆콇콈콉콊콋콌콍콎콏콐콑콒콓콖콗콙콚콛콝콞콟콠콡콢콣콦콨콪콫콬괌괍괏광괘괜괠괩괬괭괴괵괸괼굄굅굇굉교굔굘굡굣구국군굳굴굵굶굻굼굽굿궁궂궈궉권궐궜궝궤궷귀귁귄귈귐귑귓규균귤그극근귿글긁금급긋긍긔기긱긴긷길긺김깁깃깅깆깊까깍깎깐깔깖깜깝깟깠깡깥깨깩깬깰깸�".split(""),a=0;a!=n[177].length;++a)n[177][a].charCodeAt(0)!==65533&&(r[n[177][a]]=45312+a,i[45312+a]=n[177][a]);for(n[178]="�����������������������������������������������������������������콭콮콯콲콳콵콶콷콹콺콻콼콽콾콿쾁쾂쾃쾄쾆쾇쾈쾉쾊쾋쾍������쾎쾏쾐쾑쾒쾓쾔쾕쾖쾗쾘쾙쾚쾛쾜쾝쾞쾟쾠쾢쾣쾤쾥쾦쾧쾩������쾪쾫쾬쾭쾮쾯쾱쾲쾳쾴쾵쾶쾷쾸쾹쾺쾻쾼쾽쾾쾿쿀쿁쿂쿃쿅쿆쿇쿈쿉쿊쿋깹깻깼깽꺄꺅꺌꺼꺽꺾껀껄껌껍껏껐껑께껙껜껨껫껭껴껸껼꼇꼈꼍꼐꼬꼭꼰꼲꼴꼼꼽꼿꽁꽂꽃꽈꽉꽐꽜꽝꽤꽥꽹꾀꾄꾈꾐꾑꾕꾜꾸꾹꾼꿀꿇꿈꿉꿋꿍꿎꿔꿜꿨꿩꿰꿱꿴꿸뀀뀁뀄뀌뀐뀔뀜뀝뀨끄끅끈끊끌끎끓끔끕끗끙�".split(""),a=0;a!=n[178].length;++a)n[178][a].charCodeAt(0)!==65533&&(r[n[178][a]]=45568+a,i[45568+a]=n[178][a]);for(n[179]="�����������������������������������������������������������������쿌쿍쿎쿏쿐쿑쿒쿓쿔쿕쿖쿗쿘쿙쿚쿛쿜쿝쿞쿟쿢쿣쿥쿦쿧쿩������쿪쿫쿬쿭쿮쿯쿲쿴쿶쿷쿸쿹쿺쿻쿽쿾쿿퀁퀂퀃퀅퀆퀇퀈퀉퀊������퀋퀌퀍퀎퀏퀐퀒퀓퀔퀕퀖퀗퀙퀚퀛퀜퀝퀞퀟퀠퀡퀢퀣퀤퀥퀦퀧퀨퀩퀪퀫퀬끝끼끽낀낄낌낍낏낑나낙낚난낟날낡낢남납낫났낭낮낯낱낳내낵낸낼냄냅냇냈냉냐냑냔냘냠냥너넉넋넌널넒넓넘넙넛넜넝넣네넥넨넬넴넵넷넸넹녀녁년녈념녑녔녕녘녜녠노녹논놀놂놈놉놋농높놓놔놘놜놨뇌뇐뇔뇜뇝�".split(""),a=0;a!=n[179].length;++a)n[179][a].charCodeAt(0)!==65533&&(r[n[179][a]]=45824+a,i[45824+a]=n[179][a]);for(n[180]="�����������������������������������������������������������������퀮퀯퀰퀱퀲퀳퀶퀷퀹퀺퀻퀽퀾퀿큀큁큂큃큆큈큊큋큌큍큎큏������큑큒큓큕큖큗큙큚큛큜큝큞큟큡큢큣큤큥큦큧큨큩큪큫큮큯������큱큲큳큵큶큷큸큹큺큻큾큿킀킂킃킄킅킆킇킈킉킊킋킌킍킎킏킐킑킒킓킔뇟뇨뇩뇬뇰뇹뇻뇽누눅눈눋눌눔눕눗눙눠눴눼뉘뉜뉠뉨뉩뉴뉵뉼늄늅늉느늑는늘늙늚늠늡늣능늦늪늬늰늴니닉닌닐닒님닙닛닝닢다닥닦단닫달닭닮닯닳담답닷닸당닺닻닿대댁댄댈댐댑댓댔댕댜더덕덖던덛덜덞덟덤덥�".split(""),a=0;a!=n[180].length;++a)n[180][a].charCodeAt(0)!==65533&&(r[n[180][a]]=46080+a,i[46080+a]=n[180][a]);for(n[181]="�����������������������������������������������������������������킕킖킗킘킙킚킛킜킝킞킟킠킡킢킣킦킧킩킪킫킭킮킯킰킱킲������킳킶킸킺킻킼킽킾킿탂탃탅탆탇탊탋탌탍탎탏탒탖탗탘탙탚������탛탞탟탡탢탣탥탦탧탨탩탪탫탮탲탳탴탵탶탷탹탺탻탼탽탾탿턀턁턂턃턄덧덩덫덮데덱덴델뎀뎁뎃뎄뎅뎌뎐뎔뎠뎡뎨뎬도독돈돋돌돎돐돔돕돗동돛돝돠돤돨돼됐되된될됨됩됫됴두둑둔둘둠둡둣둥둬뒀뒈뒝뒤뒨뒬뒵뒷뒹듀듄듈듐듕드득든듣들듦듬듭듯등듸디딕딘딛딜딤딥딧딨딩딪따딱딴딸�".split(""),a=0;a!=n[181].length;++a)n[181][a].charCodeAt(0)!==65533&&(r[n[181][a]]=46336+a,i[46336+a]=n[181][a]);for(n[182]="�����������������������������������������������������������������턅턆턇턈턉턊턋턌턎턏턐턑턒턓턔턕턖턗턘턙턚턛턜턝턞턟������턠턡턢턣턤턥턦턧턨턩턪턫턬턭턮턯턲턳턵턶턷턹턻턼턽턾������턿텂텆텇텈텉텊텋텎텏텑텒텓텕텖텗텘텙텚텛텞텠텢텣텤텥텦텧텩텪텫텭땀땁땃땄땅땋때땍땐땔땜땝땟땠땡떠떡떤떨떪떫떰떱떳떴떵떻떼떽뗀뗄뗌뗍뗏뗐뗑뗘뗬또똑똔똘똥똬똴뙈뙤뙨뚜뚝뚠뚤뚫뚬뚱뛔뛰뛴뛸뜀뜁뜅뜨뜩뜬뜯뜰뜸뜹뜻띄띈띌띔띕띠띤띨띰띱띳띵라락란랄람랍랏랐랑랒랖랗�".split(""),a=0;a!=n[182].length;++a)n[182][a].charCodeAt(0)!==65533&&(r[n[182][a]]=46592+a,i[46592+a]=n[182][a]);for(n[183]="�����������������������������������������������������������������텮텯텰텱텲텳텴텵텶텷텸텹텺텻텽텾텿톀톁톂톃톅톆톇톉톊������톋톌톍톎톏톐톑톒톓톔톕톖톗톘톙톚톛톜톝톞톟톢톣톥톦톧������톩톪톫톬톭톮톯톲톴톶톷톸톹톻톽톾톿퇁퇂퇃퇄퇅퇆퇇퇈퇉퇊퇋퇌퇍퇎퇏래랙랜랠램랩랫랬랭랴략랸럇량러럭런럴럼럽럿렀렁렇레렉렌렐렘렙렛렝려력련렬렴렵렷렸령례롄롑롓로록론롤롬롭롯롱롸롼뢍뢨뢰뢴뢸룀룁룃룅료룐룔룝룟룡루룩룬룰룸룹룻룽뤄뤘뤠뤼뤽륀륄륌륏륑류륙륜률륨륩�".split(""),a=0;a!=n[183].length;++a)n[183][a].charCodeAt(0)!==65533&&(r[n[183][a]]=46848+a,i[46848+a]=n[183][a]);for(n[184]="�����������������������������������������������������������������퇐퇑퇒퇓퇔퇕퇖퇗퇙퇚퇛퇜퇝퇞퇟퇠퇡퇢퇣퇤퇥퇦퇧퇨퇩퇪������퇫퇬퇭퇮퇯퇰퇱퇲퇳퇵퇶퇷퇹퇺퇻퇼퇽퇾퇿툀툁툂툃툄툅툆������툈툊툋툌툍툎툏툑툒툓툔툕툖툗툘툙툚툛툜툝툞툟툠툡툢툣툤툥툦툧툨툩륫륭르륵른를름릅릇릉릊릍릎리릭린릴림립릿링마막만많맏말맑맒맘맙맛망맞맡맣매맥맨맬맴맵맷맸맹맺먀먁먈먕머먹먼멀멂멈멉멋멍멎멓메멕멘멜멤멥멧멨멩며멱면멸몃몄명몇몌모목몫몬몰몲몸몹못몽뫄뫈뫘뫙뫼�".split(""),a=0;a!=n[184].length;++a)n[184][a].charCodeAt(0)!==65533&&(r[n[184][a]]=47104+a,i[47104+a]=n[184][a]);for(n[185]="�����������������������������������������������������������������툪툫툮툯툱툲툳툵툶툷툸툹툺툻툾퉀퉂퉃퉄퉅퉆퉇퉉퉊퉋퉌������퉍퉎퉏퉐퉑퉒퉓퉔퉕퉖퉗퉘퉙퉚퉛퉝퉞퉟퉠퉡퉢퉣퉥퉦퉧퉨������퉩퉪퉫퉬퉭퉮퉯퉰퉱퉲퉳퉴퉵퉶퉷퉸퉹퉺퉻퉼퉽퉾퉿튂튃튅튆튇튉튊튋튌묀묄묍묏묑묘묜묠묩묫무묵묶문묻물묽묾뭄뭅뭇뭉뭍뭏뭐뭔뭘뭡뭣뭬뮈뮌뮐뮤뮨뮬뮴뮷므믄믈믐믓미믹민믿밀밂밈밉밋밌밍및밑바박밖밗반받발밝밞밟밤밥밧방밭배백밴밸뱀뱁뱃뱄뱅뱉뱌뱍뱐뱝버벅번벋벌벎범법벗�".split(""),a=0;a!=n[185].length;++a)n[185][a].charCodeAt(0)!==65533&&(r[n[185][a]]=47360+a,i[47360+a]=n[185][a]);for(n[186]="�����������������������������������������������������������������튍튎튏튒튓튔튖튗튘튙튚튛튝튞튟튡튢튣튥튦튧튨튩튪튫튭������튮튯튰튲튳튴튵튶튷튺튻튽튾틁틃틄틅틆틇틊틌틍틎틏틐틑������틒틓틕틖틗틙틚틛틝틞틟틠틡틢틣틦틧틨틩틪틫틬틭틮틯틲틳틵틶틷틹틺벙벚베벡벤벧벨벰벱벳벴벵벼벽변별볍볏볐병볕볘볜보복볶본볼봄봅봇봉봐봔봤봬뵀뵈뵉뵌뵐뵘뵙뵤뵨부북분붇불붉붊붐붑붓붕붙붚붜붤붰붸뷔뷕뷘뷜뷩뷰뷴뷸븀븃븅브븍븐블븜븝븟비빅빈빌빎빔빕빗빙빚빛빠빡빤�".split(""),a=0;a!=n[186].length;++a)n[186][a].charCodeAt(0)!==65533&&(r[n[186][a]]=47616+a,i[47616+a]=n[186][a]);for(n[187]="�����������������������������������������������������������������틻틼틽틾틿팂팄팆팇팈팉팊팋팏팑팒팓팕팗팘팙팚팛팞팢팣������팤팦팧팪팫팭팮팯팱팲팳팴팵팶팷팺팾팿퍀퍁퍂퍃퍆퍇퍈퍉������퍊퍋퍌퍍퍎퍏퍐퍑퍒퍓퍔퍕퍖퍗퍘퍙퍚퍛퍜퍝퍞퍟퍠퍡퍢퍣퍤퍥퍦퍧퍨퍩빨빪빰빱빳빴빵빻빼빽뺀뺄뺌뺍뺏뺐뺑뺘뺙뺨뻐뻑뻔뻗뻘뻠뻣뻤뻥뻬뼁뼈뼉뼘뼙뼛뼜뼝뽀뽁뽄뽈뽐뽑뽕뾔뾰뿅뿌뿍뿐뿔뿜뿟뿡쀼쁑쁘쁜쁠쁨쁩삐삑삔삘삠삡삣삥사삭삯산삳살삵삶삼삽삿샀상샅새색샌샐샘샙샛샜생샤�".split(""),a=0;a!=n[187].length;++a)n[187][a].charCodeAt(0)!==65533&&(r[n[187][a]]=47872+a,i[47872+a]=n[187][a]);for(n[188]="�����������������������������������������������������������������퍪퍫퍬퍭퍮퍯퍰퍱퍲퍳퍴퍵퍶퍷퍸퍹퍺퍻퍾퍿펁펂펃펅펆펇������펈펉펊펋펎펒펓펔펕펖펗펚펛펝펞펟펡펢펣펤펥펦펧펪펬펮������펯펰펱펲펳펵펶펷펹펺펻펽펾펿폀폁폂폃폆폇폊폋폌폍폎폏폑폒폓폔폕폖샥샨샬샴샵샷샹섀섄섈섐섕서석섞섟선섣설섦섧섬섭섯섰성섶세섹센셀셈셉셋셌셍셔셕션셜셤셥셧셨셩셰셴셸솅소속솎손솔솖솜솝솟송솥솨솩솬솰솽쇄쇈쇌쇔쇗쇘쇠쇤쇨쇰쇱쇳쇼쇽숀숄숌숍숏숑수숙순숟술숨숩숫숭�".split(""),a=0;a!=n[188].length;++a)n[188][a].charCodeAt(0)!==65533&&(r[n[188][a]]=48128+a,i[48128+a]=n[188][a]);for(n[189]="�����������������������������������������������������������������폗폙폚폛폜폝폞폟폠폢폤폥폦폧폨폩폪폫폮폯폱폲폳폵폶폷������폸폹폺폻폾퐀퐂퐃퐄퐅퐆퐇퐉퐊퐋퐌퐍퐎퐏퐐퐑퐒퐓퐔퐕퐖������퐗퐘퐙퐚퐛퐜퐞퐟퐠퐡퐢퐣퐤퐥퐦퐧퐨퐩퐪퐫퐬퐭퐮퐯퐰퐱퐲퐳퐴퐵퐶퐷숯숱숲숴쉈쉐쉑쉔쉘쉠쉥쉬쉭쉰쉴쉼쉽쉿슁슈슉슐슘슛슝스슥슨슬슭슴습슷승시식신싣실싫심십싯싱싶싸싹싻싼쌀쌈쌉쌌쌍쌓쌔쌕쌘쌜쌤쌥쌨쌩썅써썩썬썰썲썸썹썼썽쎄쎈쎌쏀쏘쏙쏜쏟쏠쏢쏨쏩쏭쏴쏵쏸쐈쐐쐤쐬쐰�".split(""),a=0;a!=n[189].length;++a)n[189][a].charCodeAt(0)!==65533&&(r[n[189][a]]=48384+a,i[48384+a]=n[189][a]);for(n[190]="�����������������������������������������������������������������퐸퐹퐺퐻퐼퐽퐾퐿푁푂푃푅푆푇푈푉푊푋푌푍푎푏푐푑푒푓������푔푕푖푗푘푙푚푛푝푞푟푡푢푣푥푦푧푨푩푪푫푬푮푰푱푲������푳푴푵푶푷푺푻푽푾풁풃풄풅풆풇풊풌풎풏풐풑풒풓풕풖풗풘풙풚풛풜풝쐴쐼쐽쑈쑤쑥쑨쑬쑴쑵쑹쒀쒔쒜쒸쒼쓩쓰쓱쓴쓸쓺쓿씀씁씌씐씔씜씨씩씬씰씸씹씻씽아악안앉않알앍앎앓암압앗았앙앝앞애액앤앨앰앱앳앴앵야약얀얄얇얌얍얏양얕얗얘얜얠얩어억언얹얻얼얽얾엄업없엇었엉엊엌엎�".split(""),a=0;a!=n[190].length;++a)n[190][a].charCodeAt(0)!==65533&&(r[n[190][a]]=48640+a,i[48640+a]=n[190][a]);for(n[191]="�����������������������������������������������������������������풞풟풠풡풢풣풤풥풦풧풨풪풫풬풭풮풯풰풱풲풳풴풵풶풷풸������풹풺풻풼풽풾풿퓀퓁퓂퓃퓄퓅퓆퓇퓈퓉퓊퓋퓍퓎퓏퓑퓒퓓퓕������퓖퓗퓘퓙퓚퓛퓝퓞퓠퓡퓢퓣퓤퓥퓦퓧퓩퓪퓫퓭퓮퓯퓱퓲퓳퓴퓵퓶퓷퓹퓺퓼에엑엔엘엠엡엣엥여역엮연열엶엷염엽엾엿였영옅옆옇예옌옐옘옙옛옜오옥온올옭옮옰옳옴옵옷옹옻와왁완왈왐왑왓왔왕왜왝왠왬왯왱외왹왼욀욈욉욋욍요욕욘욜욤욥욧용우욱운울욹욺움웁웃웅워웍원월웜웝웠웡웨�".split(""),a=0;a!=n[191].length;++a)n[191][a].charCodeAt(0)!==65533&&(r[n[191][a]]=48896+a,i[48896+a]=n[191][a]);for(n[192]="�����������������������������������������������������������������퓾퓿픀픁픂픃픅픆픇픉픊픋픍픎픏픐픑픒픓픖픘픙픚픛픜픝������픞픟픠픡픢픣픤픥픦픧픨픩픪픫픬픭픮픯픰픱픲픳픴픵픶픷������픸픹픺픻픾픿핁핂핃핅핆핇핈핉핊핋핎핐핒핓핔핕핖핗핚핛핝핞핟핡핢핣웩웬웰웸웹웽위윅윈윌윔윕윗윙유육윤율윰윱윳융윷으윽은을읊음읍읏응읒읓읔읕읖읗의읜읠읨읫이익인일읽읾잃임입잇있잉잊잎자작잔잖잗잘잚잠잡잣잤장잦재잭잰잴잼잽잿쟀쟁쟈쟉쟌쟎쟐쟘쟝쟤쟨쟬저적전절젊�".split(""),a=0;a!=n[192].length;++a)n[192][a].charCodeAt(0)!==65533&&(r[n[192][a]]=49152+a,i[49152+a]=n[192][a]);for(n[193]="�����������������������������������������������������������������핤핦핧핪핬핮핯핰핱핲핳핶핷핹핺핻핽핾핿햀햁햂햃햆햊햋������햌햍햎햏햑햒햓햔햕햖햗햘햙햚햛햜햝햞햟햠햡햢햣햤햦햧������햨햩햪햫햬햭햮햯햰햱햲햳햴햵햶햷햸햹햺햻햼햽햾햿헀헁헂헃헄헅헆헇점접젓정젖제젝젠젤젬젭젯젱져젼졀졈졉졌졍졔조족존졸졺좀좁좃종좆좇좋좌좍좔좝좟좡좨좼좽죄죈죌죔죕죗죙죠죡죤죵주죽준줄줅줆줌줍줏중줘줬줴쥐쥑쥔쥘쥠쥡쥣쥬쥰쥴쥼즈즉즌즐즘즙즛증지직진짇질짊짐집짓�".split(""),a=0;a!=n[193].length;++a)n[193][a].charCodeAt(0)!==65533&&(r[n[193][a]]=49408+a,i[49408+a]=n[193][a]);for(n[194]="�����������������������������������������������������������������헊헋헍헎헏헑헓헔헕헖헗헚헜헞헟헠헡헢헣헦헧헩헪헫헭헮������헯헰헱헲헳헶헸헺헻헼헽헾헿혂혃혅혆혇혉혊혋혌혍혎혏혒������혖혗혘혙혚혛혝혞혟혡혢혣혥혦혧혨혩혪혫혬혮혯혰혱혲혳혴혵혶혷혺혻징짖짙짚짜짝짠짢짤짧짬짭짯짰짱째짹짼쨀쨈쨉쨋쨌쨍쨔쨘쨩쩌쩍쩐쩔쩜쩝쩟쩠쩡쩨쩽쪄쪘쪼쪽쫀쫄쫌쫍쫏쫑쫓쫘쫙쫠쫬쫴쬈쬐쬔쬘쬠쬡쭁쭈쭉쭌쭐쭘쭙쭝쭤쭸쭹쮜쮸쯔쯤쯧쯩찌찍찐찔찜찝찡찢찧차착찬찮찰참찹찻�".split(""),a=0;a!=n[194].length;++a)n[194][a].charCodeAt(0)!==65533&&(r[n[194][a]]=49664+a,i[49664+a]=n[194][a]);for(n[195]="�����������������������������������������������������������������혽혾혿홁홂홃홄홆홇홊홌홎홏홐홒홓홖홗홙홚홛홝홞홟홠홡������홢홣홤홥홦홨홪홫홬홭홮홯홲홳홵홶홷홸홹홺홻홼홽홾홿횀������횁횂횄횆횇횈횉횊횋횎횏횑횒횓횕횖횗횘횙횚횛횜횞횠횢횣횤횥횦횧횩횪찼창찾채책챈챌챔챕챗챘챙챠챤챦챨챰챵처척천철첨첩첫첬청체첵첸첼쳄쳅쳇쳉쳐쳔쳤쳬쳰촁초촉촌촐촘촙촛총촤촨촬촹최쵠쵤쵬쵭쵯쵱쵸춈추축춘출춤춥춧충춰췄췌췐취췬췰췸췹췻췽츄츈츌츔츙츠측츤츨츰츱츳층�".split(""),a=0;a!=n[195].length;++a)n[195][a].charCodeAt(0)!==65533&&(r[n[195][a]]=49920+a,i[49920+a]=n[195][a]);for(n[196]="�����������������������������������������������������������������횫횭횮횯횱횲횳횴횵횶횷횸횺횼횽횾횿훀훁훂훃훆훇훉훊훋������훍훎훏훐훒훓훕훖훘훚훛훜훝훞훟훡훢훣훥훦훧훩훪훫훬훭������훮훯훱훲훳훴훶훷훸훹훺훻훾훿휁휂휃휅휆휇휈휉휊휋휌휍휎휏휐휒휓휔치칙친칟칠칡침칩칫칭카칵칸칼캄캅캇캉캐캑캔캘캠캡캣캤캥캬캭컁커컥컨컫컬컴컵컷컸컹케켁켄켈켐켑켓켕켜켠켤켬켭켯켰켱켸코콕콘콜콤콥콧콩콰콱콴콸쾀쾅쾌쾡쾨쾰쿄쿠쿡쿤쿨쿰쿱쿳쿵쿼퀀퀄퀑퀘퀭퀴퀵퀸퀼�".split(""),a=0;a!=n[196].length;++a)n[196][a].charCodeAt(0)!==65533&&(r[n[196][a]]=50176+a,i[50176+a]=n[196][a]);for(n[197]="�����������������������������������������������������������������휕휖휗휚휛휝휞휟휡휢휣휤휥휦휧휪휬휮휯휰휱휲휳휶휷휹������휺휻휽휾휿흀흁흂흃흅흆흈흊흋흌흍흎흏흒흓흕흚흛흜흝흞������흟흢흤흦흧흨흪흫흭흮흯흱흲흳흵흶흷흸흹흺흻흾흿힀힂힃힄힅힆힇힊힋큄큅큇큉큐큔큘큠크큭큰클큼큽킁키킥킨킬킴킵킷킹타탁탄탈탉탐탑탓탔탕태택탠탤탬탭탯탰탱탸턍터턱턴털턺텀텁텃텄텅테텍텐텔템텝텟텡텨텬텼톄톈토톡톤톨톰톱톳통톺톼퇀퇘퇴퇸툇툉툐투툭툰툴툼툽툿퉁퉈퉜�".split(""),a=0;a!=n[197].length;++a)n[197][a].charCodeAt(0)!==65533&&(r[n[197][a]]=50432+a,i[50432+a]=n[197][a]);for(n[198]="�����������������������������������������������������������������힍힎힏힑힒힓힔힕힖힗힚힜힞힟힠힡힢힣������������������������������������������������������������������������������퉤튀튁튄튈튐튑튕튜튠튤튬튱트특튼튿틀틂틈틉틋틔틘틜틤틥티틱틴틸팀팁팃팅파팍팎판팔팖팜팝팟팠팡팥패팩팬팰팸팹팻팼팽퍄퍅퍼퍽펀펄펌펍펏펐펑페펙펜펠펨펩펫펭펴편펼폄폅폈평폐폘폡폣포폭폰폴폼폽폿퐁�".split(""),a=0;a!=n[198].length;++a)n[198][a].charCodeAt(0)!==65533&&(r[n[198][a]]=50688+a,i[50688+a]=n[198][a]);for(n[199]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������퐈퐝푀푄표푠푤푭푯푸푹푼푿풀풂품풉풋풍풔풩퓌퓐퓔퓜퓟퓨퓬퓰퓸퓻퓽프픈플픔픕픗피픽핀필핌핍핏핑하학한할핥함합핫항해핵핸핼햄햅햇했행햐향허헉헌헐헒험헙헛헝헤헥헨헬헴헵헷헹혀혁현혈혐협혓혔형혜혠�".split(""),a=0;a!=n[199].length;++a)n[199][a].charCodeAt(0)!==65533&&(r[n[199][a]]=50944+a,i[50944+a]=n[199][a]);for(n[200]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������혤혭호혹혼홀홅홈홉홋홍홑화확환활홧황홰홱홴횃횅회획횐횔횝횟횡효횬횰횹횻후훅훈훌훑훔훗훙훠훤훨훰훵훼훽휀휄휑휘휙휜휠휨휩휫휭휴휵휸휼흄흇흉흐흑흔흖흗흘흙흠흡흣흥흩희흰흴흼흽힁히힉힌힐힘힙힛힝�".split(""),a=0;a!=n[200].length;++a)n[200][a].charCodeAt(0)!==65533&&(r[n[200][a]]=51200+a,i[51200+a]=n[200][a]);for(n[202]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������伽佳假價加可呵哥嘉嫁家暇架枷柯歌珂痂稼苛茄街袈訶賈跏軻迦駕刻却各恪慤殼珏脚覺角閣侃刊墾奸姦干幹懇揀杆柬桿澗癎看磵稈竿簡肝艮艱諫間乫喝曷渴碣竭葛褐蝎鞨勘坎堪嵌感憾戡敢柑橄減甘疳監瞰紺邯鑑鑒龕�".split(""),a=0;a!=n[202].length;++a)n[202][a].charCodeAt(0)!==65533&&(r[n[202][a]]=51712+a,i[51712+a]=n[202][a]);for(n[203]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������匣岬甲胛鉀閘剛堈姜岡崗康强彊慷江畺疆糠絳綱羌腔舡薑襁講鋼降鱇介价個凱塏愷愾慨改槪漑疥皆盖箇芥蓋豈鎧開喀客坑更粳羹醵倨去居巨拒据據擧渠炬祛距踞車遽鉅鋸乾件健巾建愆楗腱虔蹇鍵騫乞傑杰桀儉劍劒檢�".split(""),a=0;a!=n[203].length;++a)n[203][a].charCodeAt(0)!==65533&&(r[n[203][a]]=51968+a,i[51968+a]=n[203][a]);for(n[204]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������瞼鈐黔劫怯迲偈憩揭擊格檄激膈覡隔堅牽犬甄絹繭肩見譴遣鵑抉決潔結缺訣兼慊箝謙鉗鎌京俓倞傾儆勁勍卿坰境庚徑慶憬擎敬景暻更梗涇炅烱璟璥瓊痙硬磬竟競絅經耕耿脛莖警輕逕鏡頃頸驚鯨係啓堺契季屆悸戒桂械�".split(""),a=0;a!=n[204].length;++a)n[204][a].charCodeAt(0)!==65533&&(r[n[204][a]]=52224+a,i[52224+a]=n[204][a]);for(n[205]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������棨溪界癸磎稽系繫繼計誡谿階鷄古叩告呱固姑孤尻庫拷攷故敲暠枯槁沽痼皐睾稿羔考股膏苦苽菰藁蠱袴誥賈辜錮雇顧高鼓哭斛曲梏穀谷鵠困坤崑昆梱棍滾琨袞鯤汨滑骨供公共功孔工恐恭拱控攻珙空蚣貢鞏串寡戈果瓜�".split(""),a=0;a!=n[205].length;++a)n[205][a].charCodeAt(0)!==65533&&(r[n[205][a]]=52480+a,i[52480+a]=n[205][a]);for(n[206]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������科菓誇課跨過鍋顆廓槨藿郭串冠官寬慣棺款灌琯瓘管罐菅觀貫關館刮恝括适侊光匡壙廣曠洸炚狂珖筐胱鑛卦掛罫乖傀塊壞怪愧拐槐魁宏紘肱轟交僑咬喬嬌嶠巧攪敎校橋狡皎矯絞翹膠蕎蛟較轎郊餃驕鮫丘久九仇俱具勾�".split(""),a=0;a!=n[206].length;++a)n[206][a].charCodeAt(0)!==65533&&(r[n[206][a]]=52736+a,i[52736+a]=n[206][a]);for(n[207]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������區口句咎嘔坵垢寇嶇廐懼拘救枸柩構歐毆毬求溝灸狗玖球瞿矩究絿耉臼舅舊苟衢謳購軀逑邱鉤銶駒驅鳩鷗龜國局菊鞠鞫麴君窘群裙軍郡堀屈掘窟宮弓穹窮芎躬倦券勸卷圈拳捲權淃眷厥獗蕨蹶闕机櫃潰詭軌饋句晷歸貴�".split(""),a=0;a!=n[207].length;++a)n[207][a].charCodeAt(0)!==65533&&(r[n[207][a]]=52992+a,i[52992+a]=n[207][a]);for(n[208]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������鬼龜叫圭奎揆槻珪硅窺竅糾葵規赳逵閨勻均畇筠菌鈞龜橘克剋劇戟棘極隙僅劤勤懃斤根槿瑾筋芹菫覲謹近饉契今妗擒昑檎琴禁禽芩衾衿襟金錦伋及急扱汲級給亘兢矜肯企伎其冀嗜器圻基埼夔奇妓寄岐崎己幾忌技旗旣�".split(""),a=0;a!=n[208].length;++a)n[208][a].charCodeAt(0)!==65533&&(r[n[208][a]]=53248+a,i[53248+a]=n[208][a]);for(n[209]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������朞期杞棋棄機欺氣汽沂淇玘琦琪璂璣畸畿碁磯祁祇祈祺箕紀綺羈耆耭肌記譏豈起錡錤飢饑騎騏驥麒緊佶吉拮桔金喫儺喇奈娜懦懶拏拿癩羅蘿螺裸邏那樂洛烙珞落諾酪駱亂卵暖欄煖爛蘭難鸞捏捺南嵐枏楠湳濫男藍襤拉�".split(""),a=0;a!=n[209].length;++a)n[209][a].charCodeAt(0)!==65533&&(r[n[209][a]]=53504+a,i[53504+a]=n[209][a]);for(n[210]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������納臘蠟衲囊娘廊朗浪狼郎乃來內奈柰耐冷女年撚秊念恬拈捻寧寗努勞奴弩怒擄櫓爐瑙盧老蘆虜路露駑魯鷺碌祿綠菉錄鹿論壟弄濃籠聾膿農惱牢磊腦賂雷尿壘屢樓淚漏累縷陋嫩訥杻紐勒肋凜凌稜綾能菱陵尼泥匿溺多茶�".split(""),a=0;a!=n[210].length;++a)n[210][a].charCodeAt(0)!==65533&&(r[n[210][a]]=53760+a,i[53760+a]=n[210][a]);for(n[211]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������丹亶但單團壇彖斷旦檀段湍短端簞緞蛋袒鄲鍛撻澾獺疸達啖坍憺擔曇淡湛潭澹痰聃膽蕁覃談譚錟沓畓答踏遝唐堂塘幢戇撞棠當糖螳黨代垈坮大對岱帶待戴擡玳臺袋貸隊黛宅德悳倒刀到圖堵塗導屠島嶋度徒悼挑掉搗桃�".split(""),a=0;a!=n[211].length;++a)n[211][a].charCodeAt(0)!==65533&&(r[n[211][a]]=54016+a,i[54016+a]=n[211][a]);for(n[212]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������棹櫂淘渡滔濤燾盜睹禱稻萄覩賭跳蹈逃途道都鍍陶韜毒瀆牘犢獨督禿篤纛讀墩惇敦旽暾沌焞燉豚頓乭突仝冬凍動同憧東桐棟洞潼疼瞳童胴董銅兜斗杜枓痘竇荳讀豆逗頭屯臀芚遁遯鈍得嶝橙燈登等藤謄鄧騰喇懶拏癩羅�".split(""),a=0;a!=n[212].length;++a)n[212][a].charCodeAt(0)!==65533&&(r[n[212][a]]=54272+a,i[54272+a]=n[212][a]);for(n[213]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������蘿螺裸邏樂洛烙珞絡落諾酪駱丹亂卵欄欒瀾爛蘭鸞剌辣嵐擥攬欖濫籃纜藍襤覽拉臘蠟廊朗浪狼琅瑯螂郞來崍徠萊冷掠略亮倆兩凉梁樑粮粱糧良諒輛量侶儷勵呂廬慮戾旅櫚濾礪藜蠣閭驢驪麗黎力曆歷瀝礫轢靂憐戀攣漣�".split(""),a=0;a!=n[213].length;++a)n[213][a].charCodeAt(0)!==65533&&(r[n[213][a]]=54528+a,i[54528+a]=n[213][a]);for(n[214]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������煉璉練聯蓮輦連鍊冽列劣洌烈裂廉斂殮濂簾獵令伶囹寧岺嶺怜玲笭羚翎聆逞鈴零靈領齡例澧禮醴隷勞怒撈擄櫓潞瀘爐盧老蘆虜路輅露魯鷺鹵碌祿綠菉錄鹿麓論壟弄朧瀧瓏籠聾儡瀨牢磊賂賚賴雷了僚寮廖料燎療瞭聊蓼�".split(""),a=0;a!=n[214].length;++a)n[214][a].charCodeAt(0)!==65533&&(r[n[214][a]]=54784+a,i[54784+a]=n[214][a]);for(n[215]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������遼鬧龍壘婁屢樓淚漏瘻累縷蔞褸鏤陋劉旒柳榴流溜瀏琉瑠留瘤硫謬類六戮陸侖倫崙淪綸輪律慄栗率隆勒肋凜凌楞稜綾菱陵俚利厘吏唎履悧李梨浬犁狸理璃異痢籬罹羸莉裏裡里釐離鯉吝潾燐璘藺躪隣鱗麟林淋琳臨霖砬�".split(""),a=0;a!=n[215].length;++a)n[215][a].charCodeAt(0)!==65533&&(r[n[215][a]]=55040+a,i[55040+a]=n[215][a]);for(n[216]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������立笠粒摩瑪痲碼磨馬魔麻寞幕漠膜莫邈万卍娩巒彎慢挽晩曼滿漫灣瞞萬蔓蠻輓饅鰻唜抹末沫茉襪靺亡妄忘忙望網罔芒茫莽輞邙埋妹媒寐昧枚梅每煤罵買賣邁魅脈貊陌驀麥孟氓猛盲盟萌冪覓免冕勉棉沔眄眠綿緬面麵滅�".split(""),a=0;a!=n[216].length;++a)n[216][a].charCodeAt(0)!==65533&&(r[n[216][a]]=55296+a,i[55296+a]=n[216][a]);for(n[217]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������蔑冥名命明暝椧溟皿瞑茗蓂螟酩銘鳴袂侮冒募姆帽慕摸摹暮某模母毛牟牡瑁眸矛耗芼茅謀謨貌木沐牧目睦穆鶩歿沒夢朦蒙卯墓妙廟描昴杳渺猫竗苗錨務巫憮懋戊拇撫无楙武毋無珷畝繆舞茂蕪誣貿霧鵡墨默們刎吻問文�".split(""),a=0;a!=n[217].length;++a)n[217][a].charCodeAt(0)!==65533&&(r[n[217][a]]=55552+a,i[55552+a]=n[217][a]);for(n[218]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������汶紊紋聞蚊門雯勿沕物味媚尾嵋彌微未梶楣渼湄眉米美薇謎迷靡黴岷悶愍憫敏旻旼民泯玟珉緡閔密蜜謐剝博拍搏撲朴樸泊珀璞箔粕縛膊舶薄迫雹駁伴半反叛拌搬攀斑槃泮潘班畔瘢盤盼磐磻礬絆般蟠返頒飯勃拔撥渤潑�".split(""),a=0;a!=n[218].length;++a)n[218][a].charCodeAt(0)!==65533&&(r[n[218][a]]=55808+a,i[55808+a]=n[218][a]);for(n[219]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������發跋醱鉢髮魃倣傍坊妨尨幇彷房放方旁昉枋榜滂磅紡肪膀舫芳蒡蚌訪謗邦防龐倍俳北培徘拜排杯湃焙盃背胚裴裵褙賠輩配陪伯佰帛柏栢白百魄幡樊煩燔番磻繁蕃藩飜伐筏罰閥凡帆梵氾汎泛犯範范法琺僻劈壁擘檗璧癖�".split(""),a=0;a!=n[219].length;++a)n[219][a].charCodeAt(0)!==65533&&(r[n[219][a]]=56064+a,i[56064+a]=n[219][a]);for(n[220]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������碧蘗闢霹便卞弁變辨辯邊別瞥鱉鼈丙倂兵屛幷昞昺柄棅炳甁病秉竝輧餠騈保堡報寶普步洑湺潽珤甫菩補褓譜輔伏僕匐卜宓復服福腹茯蔔複覆輹輻馥鰒本乶俸奉封峯峰捧棒烽熢琫縫蓬蜂逢鋒鳳不付俯傅剖副否咐埠夫婦�".split(""),a=0;a!=n[220].length;++a)n[220][a].charCodeAt(0)!==65533&&(r[n[220][a]]=56320+a,i[56320+a]=n[220][a]);for(n[221]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������孚孵富府復扶敷斧浮溥父符簿缶腐腑膚艀芙莩訃負賦賻赴趺部釜阜附駙鳧北分吩噴墳奔奮忿憤扮昐汾焚盆粉糞紛芬賁雰不佛弗彿拂崩朋棚硼繃鵬丕備匕匪卑妃婢庇悲憊扉批斐枇榧比毖毗毘沸泌琵痺砒碑秕秘粃緋翡肥�".split(""),a=0;a!=n[221].length;++a)n[221][a].charCodeAt(0)!==65533&&(r[n[221][a]]=56576+a,i[56576+a]=n[221][a]);for(n[222]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������脾臂菲蜚裨誹譬費鄙非飛鼻嚬嬪彬斌檳殯浜濱瀕牝玭貧賓頻憑氷聘騁乍事些仕伺似使俟僿史司唆嗣四士奢娑寫寺射巳師徙思捨斜斯柶査梭死沙泗渣瀉獅砂社祀祠私篩紗絲肆舍莎蓑蛇裟詐詞謝賜赦辭邪飼駟麝削數朔索�".split(""),a=0;a!=n[222].length;++a)n[222][a].charCodeAt(0)!==65533&&(r[n[222][a]]=56832+a,i[56832+a]=n[222][a]);for(n[223]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������傘刪山散汕珊産疝算蒜酸霰乷撒殺煞薩三參杉森渗芟蔘衫揷澁鈒颯上傷像償商喪嘗孀尙峠常床庠廂想桑橡湘爽牀狀相祥箱翔裳觴詳象賞霜塞璽賽嗇塞穡索色牲生甥省笙墅壻嶼序庶徐恕抒捿敍暑曙書栖棲犀瑞筮絮緖署�".split(""),a=0;a!=n[223].length;++a)n[223][a].charCodeAt(0)!==65533&&(r[n[223][a]]=57088+a,i[57088+a]=n[223][a]);for(n[224]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������胥舒薯西誓逝鋤黍鼠夕奭席惜昔晳析汐淅潟石碩蓆釋錫仙僊先善嬋宣扇敾旋渲煽琁瑄璇璿癬禪線繕羨腺膳船蘚蟬詵跣選銑鐥饍鮮卨屑楔泄洩渫舌薛褻設說雪齧剡暹殲纖蟾贍閃陝攝涉燮葉城姓宬性惺成星晟猩珹盛省筬�".split(""),a=0;a!=n[224].length;++a)n[224][a].charCodeAt(0)!==65533&&(r[n[224][a]]=57344+a,i[57344+a]=n[224][a]);for(n[225]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������聖聲腥誠醒世勢歲洗稅笹細說貰召嘯塑宵小少巢所掃搔昭梳沼消溯瀟炤燒甦疏疎瘙笑篠簫素紹蔬蕭蘇訴逍遡邵銷韶騷俗屬束涑粟續謖贖速孫巽損蓀遜飡率宋悚松淞訟誦送頌刷殺灑碎鎖衰釗修受嗽囚垂壽嫂守岫峀帥愁�".split(""),a=0;a!=n[225].length;++a)n[225][a].charCodeAt(0)!==65533&&(r[n[225][a]]=57600+a,i[57600+a]=n[225][a]);for(n[226]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������戍手授搜收數樹殊水洙漱燧狩獸琇璲瘦睡秀穗竪粹綏綬繡羞脩茱蒐蓚藪袖誰讐輸遂邃酬銖銹隋隧隨雖需須首髓鬚叔塾夙孰宿淑潚熟琡璹肅菽巡徇循恂旬栒楯橓殉洵淳珣盾瞬筍純脣舜荀蓴蕣詢諄醇錞順馴戌術述鉥崇崧�".split(""),a=0;a!=n[226].length;++a)n[226][a].charCodeAt(0)!==65533&&(r[n[226][a]]=57856+a,i[57856+a]=n[226][a]);for(n[227]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������嵩瑟膝蝨濕拾習褶襲丞乘僧勝升承昇繩蠅陞侍匙嘶始媤尸屎屍市弑恃施是時枾柴猜矢示翅蒔蓍視試詩諡豕豺埴寔式息拭植殖湜熄篒蝕識軾食飾伸侁信呻娠宸愼新晨燼申神紳腎臣莘薪藎蜃訊身辛辰迅失室實悉審尋心沁�".split(""),a=0;a!=n[227].length;++a)n[227][a].charCodeAt(0)!==65533&&(r[n[227][a]]=58112+a,i[58112+a]=n[227][a]);for(n[228]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������沈深瀋甚芯諶什十拾雙氏亞俄兒啞娥峨我牙芽莪蛾衙訝阿雅餓鴉鵝堊岳嶽幄惡愕握樂渥鄂鍔顎鰐齷安岸按晏案眼雁鞍顔鮟斡謁軋閼唵岩巖庵暗癌菴闇壓押狎鴨仰央怏昻殃秧鴦厓哀埃崖愛曖涯碍艾隘靄厄扼掖液縊腋額�".split(""),a=0;a!=n[228].length;++a)n[228][a].charCodeAt(0)!==65533&&(r[n[228][a]]=58368+a,i[58368+a]=n[228][a]);for(n[229]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������櫻罌鶯鸚也倻冶夜惹揶椰爺耶若野弱掠略約若葯蒻藥躍亮佯兩凉壤孃恙揚攘敭暘梁楊樣洋瀁煬痒瘍禳穰糧羊良襄諒讓釀陽量養圄御於漁瘀禦語馭魚齬億憶抑檍臆偃堰彦焉言諺孼蘖俺儼嚴奄掩淹嶪業円予余勵呂女如廬�".split(""),a=0;a!=n[229].length;++a)n[229][a].charCodeAt(0)!==65533&&(r[n[229][a]]=58624+a,i[58624+a]=n[229][a]);for(n[230]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������旅歟汝濾璵礖礪與艅茹輿轝閭餘驪麗黎亦力域役易曆歷疫繹譯轢逆驛嚥堧姸娟宴年延憐戀捐挻撚椽沇沿涎涓淵演漣烟然煙煉燃燕璉硏硯秊筵緣練縯聯衍軟輦蓮連鉛鍊鳶列劣咽悅涅烈熱裂說閱厭廉念捻染殮炎焰琰艶苒�".split(""),a=0;a!=n[230].length;++a)n[230][a].charCodeAt(0)!==65533&&(r[n[230][a]]=58880+a,i[58880+a]=n[230][a]);for(n[231]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������簾閻髥鹽曄獵燁葉令囹塋寧嶺嶸影怜映暎楹榮永泳渶潁濚瀛瀯煐營獰玲瑛瑩瓔盈穎纓羚聆英詠迎鈴鍈零霙靈領乂倪例刈叡曳汭濊猊睿穢芮藝蘂禮裔詣譽豫醴銳隸霓預五伍俉傲午吾吳嗚塢墺奧娛寤悟惡懊敖旿晤梧汚澳�".split(""),a=0;a!=n[231].length;++a)n[231][a].charCodeAt(0)!==65533&&(r[n[231][a]]=59136+a,i[59136+a]=n[231][a]);for(n[232]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������烏熬獒筽蜈誤鰲鼇屋沃獄玉鈺溫瑥瘟穩縕蘊兀壅擁瓮甕癰翁邕雍饔渦瓦窩窪臥蛙蝸訛婉完宛梡椀浣玩琓琬碗緩翫脘腕莞豌阮頑曰往旺枉汪王倭娃歪矮外嵬巍猥畏了僚僥凹堯夭妖姚寥寮尿嶢拗搖撓擾料曜樂橈燎燿瑤療�".split(""),a=0;a!=n[232].length;++a)n[232][a].charCodeAt(0)!==65533&&(r[n[232][a]]=59392+a,i[59392+a]=n[232][a]);for(n[233]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������窈窯繇繞耀腰蓼蟯要謠遙遼邀饒慾欲浴縟褥辱俑傭冗勇埇墉容庸慂榕涌湧溶熔瑢用甬聳茸蓉踊鎔鏞龍于佑偶優又友右宇寓尤愚憂旴牛玗瑀盂祐禑禹紆羽芋藕虞迂遇郵釪隅雨雩勖彧旭昱栯煜稶郁頊云暈橒殞澐熉耘芸蕓�".split(""),a=0;a!=n[233].length;++a)n[233][a].charCodeAt(0)!==65533&&(r[n[233][a]]=59648+a,i[59648+a]=n[233][a]);for(n[234]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������運隕雲韻蔚鬱亐熊雄元原員圓園垣媛嫄寃怨愿援沅洹湲源爰猿瑗苑袁轅遠阮院願鴛月越鉞位偉僞危圍委威尉慰暐渭爲瑋緯胃萎葦蔿蝟衛褘謂違韋魏乳侑儒兪劉唯喩孺宥幼幽庾悠惟愈愉揄攸有杻柔柚柳楡楢油洧流游溜�".split(""),a=0;a!=n[234].length;++a)n[234][a].charCodeAt(0)!==65533&&(r[n[234][a]]=59904+a,i[59904+a]=n[234][a]);for(n[235]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������濡猶猷琉瑜由留癒硫紐維臾萸裕誘諛諭踰蹂遊逾遺酉釉鍮類六堉戮毓肉育陸倫允奫尹崙淪潤玧胤贇輪鈗閏律慄栗率聿戎瀜絨融隆垠恩慇殷誾銀隱乙吟淫蔭陰音飮揖泣邑凝應膺鷹依倚儀宜意懿擬椅毅疑矣義艤薏蟻衣誼�".split(""),a=0;a!=n[235].length;++a)n[235][a].charCodeAt(0)!==65533&&(r[n[235][a]]=60160+a,i[60160+a]=n[235][a]);for(n[236]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������議醫二以伊利吏夷姨履已弛彛怡易李梨泥爾珥理異痍痢移罹而耳肄苡荑裏裡貽貳邇里離飴餌匿溺瀷益翊翌翼謚人仁刃印吝咽因姻寅引忍湮燐璘絪茵藺蚓認隣靭靷鱗麟一佚佾壹日溢逸鎰馹任壬妊姙恁林淋稔臨荏賃入卄�".split(""),a=0;a!=n[236].length;++a)n[236][a].charCodeAt(0)!==65533&&(r[n[236][a]]=60416+a,i[60416+a]=n[236][a]);for(n[237]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������立笠粒仍剩孕芿仔刺咨姉姿子字孜恣慈滋炙煮玆瓷疵磁紫者自茨蔗藉諮資雌作勺嚼斫昨灼炸爵綽芍酌雀鵲孱棧殘潺盞岑暫潛箴簪蠶雜丈仗匠場墻壯奬將帳庄張掌暲杖樟檣欌漿牆狀獐璋章粧腸臟臧莊葬蔣薔藏裝贓醬長�".split(""),a=0;a!=n[237].length;++a)n[237][a].charCodeAt(0)!==65533&&(r[n[237][a]]=60672+a,i[60672+a]=n[237][a]);for(n[238]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������障再哉在宰才材栽梓渽滓災縡裁財載齋齎爭箏諍錚佇低儲咀姐底抵杵楮樗沮渚狙猪疽箸紵苧菹著藷詛貯躇這邸雎齟勣吊嫡寂摘敵滴狄炙的積笛籍績翟荻謫賊赤跡蹟迪迹適鏑佃佺傳全典前剪塡塼奠專展廛悛戰栓殿氈澱�".split(""),a=0;a!=n[238].length;++a)n[238][a].charCodeAt(0)!==65533&&(r[n[238][a]]=60928+a,i[60928+a]=n[238][a]);for(n[239]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������煎琠田甸畑癲筌箋箭篆纏詮輾轉鈿銓錢鐫電顚顫餞切截折浙癤竊節絶占岾店漸点粘霑鮎點接摺蝶丁井亭停偵呈姃定幀庭廷征情挺政整旌晶晸柾楨檉正汀淀淨渟湞瀞炡玎珽町睛碇禎程穽精綎艇訂諪貞鄭酊釘鉦鋌錠霆靖�".split(""),a=0;a!=n[239].length;++a)n[239][a].charCodeAt(0)!==65533&&(r[n[239][a]]=61184+a,i[61184+a]=n[239][a]);for(n[240]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������靜頂鼎制劑啼堤帝弟悌提梯濟祭第臍薺製諸蹄醍除際霽題齊俎兆凋助嘲弔彫措操早晁曺曹朝條棗槽漕潮照燥爪璪眺祖祚租稠窕粗糟組繰肇藻蚤詔調趙躁造遭釣阻雕鳥族簇足鏃存尊卒拙猝倧宗從悰慫棕淙琮種終綜縱腫�".split(""),a=0;a!=n[240].length;++a)n[240][a].charCodeAt(0)!==65533&&(r[n[240][a]]=61440+a,i[61440+a]=n[240][a]);for(n[241]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������踪踵鍾鐘佐坐左座挫罪主住侏做姝胄呪周嗾奏宙州廚晝朱柱株注洲湊澍炷珠疇籌紂紬綢舟蛛註誅走躊輳週酎酒鑄駐竹粥俊儁准埈寯峻晙樽浚準濬焌畯竣蠢逡遵雋駿茁中仲衆重卽櫛楫汁葺增憎曾拯烝甑症繒蒸證贈之只�".split(""),a=0;a!=n[241].length;++a)n[241][a].charCodeAt(0)!==65533&&(r[n[241][a]]=61696+a,i[61696+a]=n[241][a]);for(n[242]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������咫地址志持指摯支旨智枝枳止池沚漬知砥祉祗紙肢脂至芝芷蜘誌識贄趾遲直稙稷織職唇嗔塵振搢晉晋桭榛殄津溱珍瑨璡畛疹盡眞瞋秦縉縝臻蔯袗診賑軫辰進鎭陣陳震侄叱姪嫉帙桎瓆疾秩窒膣蛭質跌迭斟朕什執潗緝輯�".split(""),a=0;a!=n[242].length;++a)n[242][a].charCodeAt(0)!==65533&&(r[n[242][a]]=61952+a,i[61952+a]=n[242][a]);for(n[243]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������鏶集徵懲澄且侘借叉嗟嵯差次此磋箚茶蹉車遮捉搾着窄錯鑿齪撰澯燦璨瓚竄簒纂粲纘讚贊鑽餐饌刹察擦札紮僭參塹慘慙懺斬站讒讖倉倡創唱娼廠彰愴敞昌昶暢槍滄漲猖瘡窓脹艙菖蒼債埰寀寨彩採砦綵菜蔡采釵冊柵策�".split(""),a=0;a!=n[243].length;++a)n[243][a].charCodeAt(0)!==65533&&(r[n[243][a]]=62208+a,i[62208+a]=n[243][a]);for(n[244]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������責凄妻悽處倜刺剔尺慽戚拓擲斥滌瘠脊蹠陟隻仟千喘天川擅泉淺玔穿舛薦賤踐遷釧闡阡韆凸哲喆徹撤澈綴輟轍鐵僉尖沾添甛瞻簽籤詹諂堞妾帖捷牒疊睫諜貼輒廳晴淸聽菁請靑鯖切剃替涕滯締諦逮遞體初剿哨憔抄招梢�".split(""),a=0;a!=n[244].length;++a)n[244][a].charCodeAt(0)!==65533&&(r[n[244][a]]=62464+a,i[62464+a]=n[244][a]);for(n[245]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������椒楚樵炒焦硝礁礎秒稍肖艸苕草蕉貂超酢醋醮促囑燭矗蜀觸寸忖村邨叢塚寵悤憁摠總聰蔥銃撮催崔最墜抽推椎楸樞湫皺秋芻萩諏趨追鄒酋醜錐錘鎚雛騶鰍丑畜祝竺筑築縮蓄蹙蹴軸逐春椿瑃出朮黜充忠沖蟲衝衷悴膵萃�".split(""),a=0;a!=n[245].length;++a)n[245][a].charCodeAt(0)!==65533&&(r[n[245][a]]=62720+a,i[62720+a]=n[245][a]);for(n[246]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������贅取吹嘴娶就炊翠聚脆臭趣醉驟鷲側仄厠惻測層侈値嗤峙幟恥梔治淄熾痔痴癡稚穉緇緻置致蚩輜雉馳齒則勅飭親七柒漆侵寢枕沈浸琛砧針鍼蟄秤稱快他咤唾墮妥惰打拖朶楕舵陀馱駝倬卓啄坼度托拓擢晫柝濁濯琢琸託�".split(""),a=0;a!=n[246].length;++a)n[246][a].charCodeAt(0)!==65533&&(r[n[246][a]]=62976+a,i[62976+a]=n[246][a]);for(n[247]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������鐸呑嘆坦彈憚歎灘炭綻誕奪脫探眈耽貪塔搭榻宕帑湯糖蕩兌台太怠態殆汰泰笞胎苔跆邰颱宅擇澤撑攄兎吐土討慟桶洞痛筒統通堆槌腿褪退頹偸套妬投透鬪慝特闖坡婆巴把播擺杷波派爬琶破罷芭跛頗判坂板版瓣販辦鈑�".split(""),a=0;a!=n[247].length;++a)n[247][a].charCodeAt(0)!==65533&&(r[n[247][a]]=63232+a,i[63232+a]=n[247][a]);for(n[248]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������阪八叭捌佩唄悖敗沛浿牌狽稗覇貝彭澎烹膨愎便偏扁片篇編翩遍鞭騙貶坪平枰萍評吠嬖幣廢弊斃肺蔽閉陛佈包匍匏咆哺圃布怖抛抱捕暴泡浦疱砲胞脯苞葡蒲袍褒逋鋪飽鮑幅暴曝瀑爆輻俵剽彪慓杓標漂瓢票表豹飇飄驃�".split(""),a=0;a!=n[248].length;++a)n[248][a].charCodeAt(0)!==65533&&(r[n[248][a]]=63488+a,i[63488+a]=n[248][a]);for(n[249]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������品稟楓諷豊風馮彼披疲皮被避陂匹弼必泌珌畢疋筆苾馝乏逼下何厦夏廈昰河瑕荷蝦賀遐霞鰕壑學虐謔鶴寒恨悍旱汗漢澣瀚罕翰閑閒限韓割轄函含咸啣喊檻涵緘艦銜陷鹹合哈盒蛤閤闔陜亢伉姮嫦巷恒抗杭桁沆港缸肛航�".split(""),a=0;a!=n[249].length;++a)n[249][a].charCodeAt(0)!==65533&&(r[n[249][a]]=63744+a,i[63744+a]=n[249][a]);for(n[250]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������行降項亥偕咳垓奚孩害懈楷海瀣蟹解該諧邂駭骸劾核倖幸杏荇行享向嚮珦鄕響餉饗香噓墟虛許憲櫶獻軒歇險驗奕爀赫革俔峴弦懸晛泫炫玄玹現眩睍絃絢縣舷衒見賢鉉顯孑穴血頁嫌俠協夾峽挾浹狹脅脇莢鋏頰亨兄刑型�".split(""),a=0;a!=n[250].length;++a)n[250][a].charCodeAt(0)!==65533&&(r[n[250][a]]=64e3+a,i[64e3+a]=n[250][a]);for(n[251]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������形泂滎瀅灐炯熒珩瑩荊螢衡逈邢鎣馨兮彗惠慧暳蕙蹊醯鞋乎互呼壕壺好岵弧戶扈昊晧毫浩淏湖滸澔濠濩灝狐琥瑚瓠皓祜糊縞胡芦葫蒿虎號蝴護豪鎬頀顥惑或酷婚昏混渾琿魂忽惚笏哄弘汞泓洪烘紅虹訌鴻化和嬅樺火畵�".split(""),a=0;a!=n[251].length;++a)n[251][a].charCodeAt(0)!==65533&&(r[n[251][a]]=64256+a,i[64256+a]=n[251][a]);for(n[252]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������禍禾花華話譁貨靴廓擴攫確碻穫丸喚奐宦幻患換歡晥桓渙煥環紈還驩鰥活滑猾豁闊凰幌徨恍惶愰慌晃晄榥況湟滉潢煌璜皇篁簧荒蝗遑隍黃匯回廻徊恢悔懷晦會檜淮澮灰獪繪膾茴蛔誨賄劃獲宖橫鐄哮嚆孝效斅曉梟涍淆�".split(""),a=0;a!=n[252].length;++a)n[252][a].charCodeAt(0)!==65533&&(r[n[252][a]]=64512+a,i[64512+a]=n[252][a]);for(n[253]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������爻肴酵驍侯候厚后吼喉嗅帿後朽煦珝逅勛勳塤壎焄熏燻薰訓暈薨喧暄煊萱卉喙毁彙徽揮暉煇諱輝麾休携烋畦虧恤譎鷸兇凶匈洶胸黑昕欣炘痕吃屹紇訖欠欽歆吸恰洽翕興僖凞喜噫囍姬嬉希憙憘戱晞曦熙熹熺犧禧稀羲詰�".split(""),a=0;a!=n[253].length;++a)n[253][a].charCodeAt(0)!==65533&&(r[n[253][a]]=64768+a,i[64768+a]=n[253][a]);return{enc:r,dec:i}})(),e[950]=(function(){var i=[],r={},n=[],a;for(n[0]=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~��������������������������������������������������������������������������������������������������������������������������������`.split(""),a=0;a!=n[0].length;++a)n[0][a].charCodeAt(0)!==65533&&(r[n[0][a]]=0+a,i[0+a]=n[0][a]);for(n[161]="����������������������������������������������������������������　，、。．‧；：？！︰…‥﹐﹑﹒·﹔﹕﹖﹗｜–︱—︳╴︴﹏（）︵︶｛｝︷︸〔〕︹︺【】︻︼《》︽︾〈〉︿﹀「」﹁﹂『』﹃﹄﹙﹚����������������������������������﹛﹜﹝﹞‘’“”〝〞‵′＃＆＊※§〃○●△▲◎☆★◇◆□■▽▼㊣℅¯￣＿ˍ﹉﹊﹍﹎﹋﹌﹟﹠﹡＋－×÷±√＜＞＝≦≧≠∞≒≡﹢﹣﹤﹥﹦～∩∪⊥∠∟⊿㏒㏑∫∮∵∴♀♂⊕⊙↑↓←→↖↗↙↘∥∣／�".split(""),a=0;a!=n[161].length;++a)n[161][a].charCodeAt(0)!==65533&&(r[n[161][a]]=41216+a,i[41216+a]=n[161][a]);for(n[162]="����������������������������������������������������������������＼∕﹨＄￥〒￠￡％＠℃℉﹩﹪﹫㏕㎜㎝㎞㏎㎡㎎㎏㏄°兙兛兞兝兡兣嗧瓩糎▁▂▃▄▅▆▇█▏▎▍▌▋▊▉┼┴┬┤├▔─│▕┌┐└┘╭����������������������������������╮╰╯═╞╪╡◢◣◥◤╱╲╳０１２３４５６７８９ⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩ〡〢〣〤〥〦〧〨〩十卄卅ＡＢＣＤＥＦＧＨＩＪＫＬＭＮＯＰＱＲＳＴＵＶＷＸＹＺａｂｃｄｅｆｇｈｉｊｋｌｍｎｏｐｑｒｓｔｕｖ�".split(""),a=0;a!=n[162].length;++a)n[162][a].charCodeAt(0)!==65533&&(r[n[162][a]]=41472+a,i[41472+a]=n[162][a]);for(n[163]="����������������������������������������������������������������ｗｘｙｚΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩαβγδεζηθικλμνξοπρστυφχψωㄅㄆㄇㄈㄉㄊㄋㄌㄍㄎㄏ����������������������������������ㄐㄑㄒㄓㄔㄕㄖㄗㄘㄙㄚㄛㄜㄝㄞㄟㄠㄡㄢㄣㄤㄥㄦㄧㄨㄩ˙ˉˊˇˋ���������������������������������€������������������������������".split(""),a=0;a!=n[163].length;++a)n[163][a].charCodeAt(0)!==65533&&(r[n[163][a]]=41728+a,i[41728+a]=n[163][a]);for(n[164]="����������������������������������������������������������������一乙丁七乃九了二人儿入八几刀刁力匕十卜又三下丈上丫丸凡久么也乞于亡兀刃勺千叉口土士夕大女子孑孓寸小尢尸山川工己已巳巾干廾弋弓才����������������������������������丑丐不中丰丹之尹予云井互五亢仁什仃仆仇仍今介仄元允內六兮公冗凶分切刈勻勾勿化匹午升卅卞厄友及反壬天夫太夭孔少尤尺屯巴幻廿弔引心戈戶手扎支文斗斤方日曰月木欠止歹毋比毛氏水火爪父爻片牙牛犬王丙�".split(""),a=0;a!=n[164].length;++a)n[164][a].charCodeAt(0)!==65533&&(r[n[164][a]]=41984+a,i[41984+a]=n[164][a]);for(n[165]="����������������������������������������������������������������世丕且丘主乍乏乎以付仔仕他仗代令仙仞充兄冉冊冬凹出凸刊加功包匆北匝仟半卉卡占卯卮去可古右召叮叩叨叼司叵叫另只史叱台句叭叻四囚外����������������������������������央失奴奶孕它尼巨巧左市布平幼弁弘弗必戊打扔扒扑斥旦朮本未末札正母民氐永汁汀氾犯玄玉瓜瓦甘生用甩田由甲申疋白皮皿目矛矢石示禾穴立丞丟乒乓乩亙交亦亥仿伉伙伊伕伍伐休伏仲件任仰仳份企伋光兇兆先全�".split(""),a=0;a!=n[165].length;++a)n[165][a].charCodeAt(0)!==65533&&(r[n[165][a]]=42240+a,i[42240+a]=n[165][a]);for(n[166]="����������������������������������������������������������������共再冰列刑划刎刖劣匈匡匠印危吉吏同吊吐吁吋各向名合吃后吆吒因回囝圳地在圭圬圯圩夙多夷夸妄奸妃好她如妁字存宇守宅安寺尖屹州帆并年����������������������������������式弛忙忖戎戌戍成扣扛托收早旨旬旭曲曳有朽朴朱朵次此死氖汝汗汙江池汐汕污汛汍汎灰牟牝百竹米糸缶羊羽老考而耒耳聿肉肋肌臣自至臼舌舛舟艮色艾虫血行衣西阡串亨位住佇佗佞伴佛何估佐佑伽伺伸佃佔似但佣�".split(""),a=0;a!=n[166].length;++a)n[166][a].charCodeAt(0)!==65533&&(r[n[166][a]]=42496+a,i[42496+a]=n[166][a]);for(n[167]="����������������������������������������������������������������作你伯低伶余佝佈佚兌克免兵冶冷別判利刪刨劫助努劬匣即卵吝吭吞吾否呎吧呆呃吳呈呂君吩告吹吻吸吮吵吶吠吼呀吱含吟听囪困囤囫坊坑址坍����������������������������������均坎圾坐坏圻壯夾妝妒妨妞妣妙妖妍妤妓妊妥孝孜孚孛完宋宏尬局屁尿尾岐岑岔岌巫希序庇床廷弄弟彤形彷役忘忌志忍忱快忸忪戒我抄抗抖技扶抉扭把扼找批扳抒扯折扮投抓抑抆改攻攸旱更束李杏材村杜杖杞杉杆杠�".split(""),a=0;a!=n[167].length;++a)n[167][a].charCodeAt(0)!==65533&&(r[n[167][a]]=42752+a,i[42752+a]=n[167][a]);for(n[168]="����������������������������������������������������������������杓杗步每求汞沙沁沈沉沅沛汪決沐汰沌汨沖沒汽沃汲汾汴沆汶沍沔沘沂灶灼災灸牢牡牠狄狂玖甬甫男甸皂盯矣私秀禿究系罕肖肓肝肘肛肚育良芒����������������������������������芋芍見角言谷豆豕貝赤走足身車辛辰迂迆迅迄巡邑邢邪邦那酉釆里防阮阱阪阬並乖乳事些亞享京佯依侍佳使佬供例來侃佰併侈佩佻侖佾侏侑佺兔兒兕兩具其典冽函刻券刷刺到刮制剁劾劻卒協卓卑卦卷卸卹取叔受味呵�".split(""),a=0;a!=n[168].length;++a)n[168][a].charCodeAt(0)!==65533&&(r[n[168][a]]=43008+a,i[43008+a]=n[168][a]);for(n[169]="����������������������������������������������������������������咖呸咕咀呻呷咄咒咆呼咐呱呶和咚呢周咋命咎固垃坷坪坩坡坦坤坼夜奉奇奈奄奔妾妻委妹妮姑姆姐姍始姓姊妯妳姒姅孟孤季宗定官宜宙宛尚屈居����������������������������������屆岷岡岸岩岫岱岳帘帚帖帕帛帑幸庚店府底庖延弦弧弩往征彿彼忝忠忽念忿怏怔怯怵怖怪怕怡性怩怫怛或戕房戾所承拉拌拄抿拂抹拒招披拓拔拋拈抨抽押拐拙拇拍抵拚抱拘拖拗拆抬拎放斧於旺昔易昌昆昂明昀昏昕昊�".split(""),a=0;a!=n[169].length;++a)n[169][a].charCodeAt(0)!==65533&&(r[n[169][a]]=43264+a,i[43264+a]=n[169][a]);for(n[170]="����������������������������������������������������������������昇服朋杭枋枕東果杳杷枇枝林杯杰板枉松析杵枚枓杼杪杲欣武歧歿氓氛泣注泳沱泌泥河沽沾沼波沫法泓沸泄油況沮泗泅泱沿治泡泛泊沬泯泜泖泠����������������������������������炕炎炒炊炙爬爭爸版牧物狀狎狙狗狐玩玨玟玫玥甽疝疙疚的盂盲直知矽社祀祁秉秈空穹竺糾罔羌羋者肺肥肢肱股肫肩肴肪肯臥臾舍芳芝芙芭芽芟芹花芬芥芯芸芣芰芾芷虎虱初表軋迎返近邵邸邱邶采金長門阜陀阿阻附�".split(""),a=0;a!=n[170].length;++a)n[170][a].charCodeAt(0)!==65533&&(r[n[170][a]]=43520+a,i[43520+a]=n[170][a]);for(n[171]="����������������������������������������������������������������陂隹雨青非亟亭亮信侵侯便俠俑俏保促侶俘俟俊俗侮俐俄係俚俎俞侷兗冒冑冠剎剃削前剌剋則勇勉勃勁匍南卻厚叛咬哀咨哎哉咸咦咳哇哂咽咪品����������������������������������哄哈咯咫咱咻咩咧咿囿垂型垠垣垢城垮垓奕契奏奎奐姜姘姿姣姨娃姥姪姚姦威姻孩宣宦室客宥封屎屏屍屋峙峒巷帝帥帟幽庠度建弈弭彥很待徊律徇後徉怒思怠急怎怨恍恰恨恢恆恃恬恫恪恤扁拜挖按拼拭持拮拽指拱拷�".split(""),a=0;a!=n[171].length;++a)n[171][a].charCodeAt(0)!==65533&&(r[n[171][a]]=43776+a,i[43776+a]=n[171][a]);for(n[172]="����������������������������������������������������������������拯括拾拴挑挂政故斫施既春昭映昧是星昨昱昤曷柿染柱柔某柬架枯柵柩柯柄柑枴柚查枸柏柞柳枰柙柢柝柒歪殃殆段毒毗氟泉洋洲洪流津洌洱洞洗����������������������������������活洽派洶洛泵洹洧洸洩洮洵洎洫炫為炳炬炯炭炸炮炤爰牲牯牴狩狠狡玷珊玻玲珍珀玳甚甭畏界畎畋疫疤疥疢疣癸皆皇皈盈盆盃盅省盹相眉看盾盼眇矜砂研砌砍祆祉祈祇禹禺科秒秋穿突竿竽籽紂紅紀紉紇約紆缸美羿耄�".split(""),a=0;a!=n[172].length;++a)n[172][a].charCodeAt(0)!==65533&&(r[n[172][a]]=44032+a,i[44032+a]=n[172][a]);for(n[173]="����������������������������������������������������������������耐耍耑耶胖胥胚胃胄背胡胛胎胞胤胝致舢苧范茅苣苛苦茄若茂茉苒苗英茁苜苔苑苞苓苟苯茆虐虹虻虺衍衫要觔計訂訃貞負赴赳趴軍軌述迦迢迪迥����������������������������������迭迫迤迨郊郎郁郃酋酊重閂限陋陌降面革韋韭音頁風飛食首香乘亳倌倍倣俯倦倥俸倩倖倆值借倚倒們俺倀倔倨俱倡個候倘俳修倭倪俾倫倉兼冤冥冢凍凌准凋剖剜剔剛剝匪卿原厝叟哨唐唁唷哼哥哲唆哺唔哩哭員唉哮哪�".split(""),a=0;a!=n[173].length;++a)n[173][a].charCodeAt(0)!==65533&&(r[n[173][a]]=44288+a,i[44288+a]=n[173][a]);for(n[174]="����������������������������������������������������������������哦唧唇哽唏圃圄埂埔埋埃堉夏套奘奚娑娘娜娟娛娓姬娠娣娩娥娌娉孫屘宰害家宴宮宵容宸射屑展屐峭峽峻峪峨峰島崁峴差席師庫庭座弱徒徑徐恙����������������������������������恣恥恐恕恭恩息悄悟悚悍悔悌悅悖扇拳挈拿捎挾振捕捂捆捏捉挺捐挽挪挫挨捍捌效敉料旁旅時晉晏晃晒晌晅晁書朔朕朗校核案框桓根桂桔栩梳栗桌桑栽柴桐桀格桃株桅栓栘桁殊殉殷氣氧氨氦氤泰浪涕消涇浦浸海浙涓�".split(""),a=0;a!=n[174].length;++a)n[174][a].charCodeAt(0)!==65533&&(r[n[174][a]]=44544+a,i[44544+a]=n[174][a]);for(n[175]="����������������������������������������������������������������浬涉浮浚浴浩涌涊浹涅浥涔烊烘烤烙烈烏爹特狼狹狽狸狷玆班琉珮珠珪珞畔畝畜畚留疾病症疲疳疽疼疹痂疸皋皰益盍盎眩真眠眨矩砰砧砸砝破砷����������������������������������砥砭砠砟砲祕祐祠祟祖神祝祗祚秤秣秧租秦秩秘窄窈站笆笑粉紡紗紋紊素索純紐紕級紜納紙紛缺罟羔翅翁耆耘耕耙耗耽耿胱脂胰脅胭胴脆胸胳脈能脊胼胯臭臬舀舐航舫舨般芻茫荒荔荊茸荐草茵茴荏茲茹茶茗荀茱茨荃�".split(""),a=0;a!=n[175].length;++a)n[175][a].charCodeAt(0)!==65533&&(r[n[175][a]]=44800+a,i[44800+a]=n[175][a]);for(n[176]="����������������������������������������������������������������虔蚊蚪蚓蚤蚩蚌蚣蚜衰衷袁袂衽衹記訐討訌訕訊託訓訖訏訑豈豺豹財貢起躬軒軔軏辱送逆迷退迺迴逃追逅迸邕郡郝郢酒配酌釘針釗釜釙閃院陣陡����������������������������������陛陝除陘陞隻飢馬骨高鬥鬲鬼乾偺偽停假偃偌做偉健偶偎偕偵側偷偏倏偯偭兜冕凰剪副勒務勘動匐匏匙匿區匾參曼商啪啦啄啞啡啃啊唱啖問啕唯啤唸售啜唬啣唳啁啗圈國圉域堅堊堆埠埤基堂堵執培夠奢娶婁婉婦婪婀�".split(""),a=0;a!=n[176].length;++a)n[176][a].charCodeAt(0)!==65533&&(r[n[176][a]]=45056+a,i[45056+a]=n[176][a]);for(n[177]="����������������������������������������������������������������娼婢婚婆婊孰寇寅寄寂宿密尉專將屠屜屝崇崆崎崛崖崢崑崩崔崙崤崧崗巢常帶帳帷康庸庶庵庾張強彗彬彩彫得徙從徘御徠徜恿患悉悠您惋悴惦悽����������������������������������情悻悵惜悼惘惕惆惟悸惚惇戚戛扈掠控捲掖探接捷捧掘措捱掩掉掃掛捫推掄授掙採掬排掏掀捻捩捨捺敝敖救教敗啟敏敘敕敔斜斛斬族旋旌旎晝晚晤晨晦晞曹勗望梁梯梢梓梵桿桶梱梧梗械梃棄梭梆梅梔條梨梟梡梂欲殺�".split(""),a=0;a!=n[177].length;++a)n[177][a].charCodeAt(0)!==65533&&(r[n[177][a]]=45312+a,i[45312+a]=n[177][a]);for(n[178]="����������������������������������������������������������������毫毬氫涎涼淳淙液淡淌淤添淺清淇淋涯淑涮淞淹涸混淵淅淒渚涵淚淫淘淪深淮淨淆淄涪淬涿淦烹焉焊烽烯爽牽犁猜猛猖猓猙率琅琊球理現琍瓠瓶����������������������������������瓷甜產略畦畢異疏痔痕疵痊痍皎盔盒盛眷眾眼眶眸眺硫硃硎祥票祭移窒窕笠笨笛第符笙笞笮粒粗粕絆絃統紮紹紼絀細紳組累終紲紱缽羞羚翌翎習耜聊聆脯脖脣脫脩脰脤舂舵舷舶船莎莞莘荸莢莖莽莫莒莊莓莉莠荷荻荼�".split(""),a=0;a!=n[178].length;++a)n[178][a].charCodeAt(0)!==65533&&(r[n[178][a]]=45568+a,i[45568+a]=n[178][a]);for(n[179]="����������������������������������������������������������������莆莧處彪蛇蛀蚶蛄蚵蛆蛋蚱蚯蛉術袞袈被袒袖袍袋覓規訪訝訣訥許設訟訛訢豉豚販責貫貨貪貧赧赦趾趺軛軟這逍通逗連速逝逐逕逞造透逢逖逛途����������������������������������部郭都酗野釵釦釣釧釭釩閉陪陵陳陸陰陴陶陷陬雀雪雩章竟頂頃魚鳥鹵鹿麥麻傢傍傅備傑傀傖傘傚最凱割剴創剩勞勝勛博厥啻喀喧啼喊喝喘喂喜喪喔喇喋喃喳單喟唾喲喚喻喬喱啾喉喫喙圍堯堪場堤堰報堡堝堠壹壺奠�".split(""),a=0;a!=n[179].length;++a)n[179][a].charCodeAt(0)!==65533&&(r[n[179][a]]=45824+a,i[45824+a]=n[179][a]);for(n[180]="����������������������������������������������������������������婷媚婿媒媛媧孳孱寒富寓寐尊尋就嵌嵐崴嵇巽幅帽幀幃幾廊廁廂廄弼彭復循徨惑惡悲悶惠愜愣惺愕惰惻惴慨惱愎惶愉愀愒戟扉掣掌描揀揩揉揆揍����������������������������������插揣提握揖揭揮捶援揪換摒揚揹敞敦敢散斑斐斯普晰晴晶景暑智晾晷曾替期朝棺棕棠棘棗椅棟棵森棧棹棒棲棣棋棍植椒椎棉棚楮棻款欺欽殘殖殼毯氮氯氬港游湔渡渲湧湊渠渥渣減湛湘渤湖湮渭渦湯渴湍渺測湃渝渾滋�".split(""),a=0;a!=n[180].length;++a)n[180][a].charCodeAt(0)!==65533&&(r[n[180][a]]=46080+a,i[46080+a]=n[180][a]);for(n[181]="����������������������������������������������������������������溉渙湎湣湄湲湩湟焙焚焦焰無然煮焜牌犄犀猶猥猴猩琺琪琳琢琥琵琶琴琯琛琦琨甥甦畫番痢痛痣痙痘痞痠登發皖皓皴盜睏短硝硬硯稍稈程稅稀窘����������������������������������窗窖童竣等策筆筐筒答筍筋筏筑粟粥絞結絨絕紫絮絲絡給絢絰絳善翔翕耋聒肅腕腔腋腑腎脹腆脾腌腓腴舒舜菩萃菸萍菠菅萋菁華菱菴著萊菰萌菌菽菲菊萸萎萄菜萇菔菟虛蛟蛙蛭蛔蛛蛤蛐蛞街裁裂袱覃視註詠評詞証詁�".split(""),a=0;a!=n[181].length;++a)n[181][a].charCodeAt(0)!==65533&&(r[n[181][a]]=46336+a,i[46336+a]=n[181][a]);for(n[182]="����������������������������������������������������������������詔詛詐詆訴診訶詖象貂貯貼貳貽賁費賀貴買貶貿貸越超趁跎距跋跚跑跌跛跆軻軸軼辜逮逵週逸進逶鄂郵鄉郾酣酥量鈔鈕鈣鈉鈞鈍鈐鈇鈑閔閏開閑����������������������������������間閒閎隊階隋陽隅隆隍陲隄雁雅雄集雇雯雲韌項順須飧飪飯飩飲飭馮馭黃黍黑亂傭債傲傳僅傾催傷傻傯僇剿剷剽募勦勤勢勣匯嗟嗨嗓嗦嗎嗜嗇嗑嗣嗤嗯嗚嗡嗅嗆嗥嗉園圓塞塑塘塗塚塔填塌塭塊塢塒塋奧嫁嫉嫌媾媽媼�".split(""),a=0;a!=n[182].length;++a)n[182][a].charCodeAt(0)!==65533&&(r[n[182][a]]=46592+a,i[46592+a]=n[182][a]);for(n[183]="����������������������������������������������������������������媳嫂媲嵩嵯幌幹廉廈弒彙徬微愚意慈感想愛惹愁愈慎慌慄慍愾愴愧愍愆愷戡戢搓搾搞搪搭搽搬搏搜搔損搶搖搗搆敬斟新暗暉暇暈暖暄暘暍會榔業����������������������������������楚楷楠楔極椰概楊楨楫楞楓楹榆楝楣楛歇歲毀殿毓毽溢溯滓溶滂源溝滇滅溥溘溼溺溫滑準溜滄滔溪溧溴煎煙煩煤煉照煜煬煦煌煥煞煆煨煖爺牒猷獅猿猾瑯瑚瑕瑟瑞瑁琿瑙瑛瑜當畸瘀痰瘁痲痱痺痿痴痳盞盟睛睫睦睞督�".split(""),a=0;a!=n[183].length;++a)n[183][a].charCodeAt(0)!==65533&&(r[n[183][a]]=46848+a,i[46848+a]=n[183][a]);for(n[184]="����������������������������������������������������������������睹睪睬睜睥睨睢矮碎碰碗碘碌碉硼碑碓硿祺祿禁萬禽稜稚稠稔稟稞窟窠筷節筠筮筧粱粳粵經絹綑綁綏絛置罩罪署義羨群聖聘肆肄腱腰腸腥腮腳腫����������������������������������腹腺腦舅艇蒂葷落萱葵葦葫葉葬葛萼萵葡董葩葭葆虞虜號蛹蜓蜈蜇蜀蛾蛻蜂蜃蜆蜊衙裟裔裙補裘裝裡裊裕裒覜解詫該詳試詩詰誇詼詣誠話誅詭詢詮詬詹詻訾詨豢貊貉賊資賈賄貲賃賂賅跡跟跨路跳跺跪跤跦躲較載軾輊�".split(""),a=0;a!=n[184].length;++a)n[184][a].charCodeAt(0)!==65533&&(r[n[184][a]]=47104+a,i[47104+a]=n[184][a]);for(n[185]="����������������������������������������������������������������辟農運遊道遂達逼違遐遇遏過遍遑逾遁鄒鄗酬酪酩釉鈷鉗鈸鈽鉀鈾鉛鉋鉤鉑鈴鉉鉍鉅鈹鈿鉚閘隘隔隕雍雋雉雊雷電雹零靖靴靶預頑頓頊頒頌飼飴����������������������������������飽飾馳馱馴髡鳩麂鼎鼓鼠僧僮僥僖僭僚僕像僑僱僎僩兢凳劃劂匱厭嗾嘀嘛嘗嗽嘔嘆嘉嘍嘎嗷嘖嘟嘈嘐嗶團圖塵塾境墓墊塹墅塽壽夥夢夤奪奩嫡嫦嫩嫗嫖嫘嫣孵寞寧寡寥實寨寢寤察對屢嶄嶇幛幣幕幗幔廓廖弊彆彰徹慇�".split(""),a=0;a!=n[185].length;++a)n[185][a].charCodeAt(0)!==65533&&(r[n[185][a]]=47360+a,i[47360+a]=n[185][a]);for(n[186]="����������������������������������������������������������������愿態慷慢慣慟慚慘慵截撇摘摔撤摸摟摺摑摧搴摭摻敲斡旗旖暢暨暝榜榨榕槁榮槓構榛榷榻榫榴槐槍榭槌榦槃榣歉歌氳漳演滾漓滴漩漾漠漬漏漂漢����������������������������������滿滯漆漱漸漲漣漕漫漯澈漪滬漁滲滌滷熔熙煽熊熄熒爾犒犖獄獐瑤瑣瑪瑰瑭甄疑瘧瘍瘋瘉瘓盡監瞄睽睿睡磁碟碧碳碩碣禎福禍種稱窪窩竭端管箕箋筵算箝箔箏箸箇箄粹粽精綻綰綜綽綾綠緊綴網綱綺綢綿綵綸維緒緇綬�".split(""),a=0;a!=n[186].length;++a)n[186][a].charCodeAt(0)!==65533&&(r[n[186][a]]=47616+a,i[47616+a]=n[186][a]);for(n[187]="����������������������������������������������������������������罰翠翡翟聞聚肇腐膀膏膈膊腿膂臧臺與舔舞艋蓉蒿蓆蓄蒙蒞蒲蒜蓋蒸蓀蓓蒐蒼蓑蓊蜿蜜蜻蜢蜥蜴蜘蝕蜷蜩裳褂裴裹裸製裨褚裯誦誌語誣認誡誓誤����������������������������������說誥誨誘誑誚誧豪貍貌賓賑賒赫趙趕跼輔輒輕輓辣遠遘遜遣遙遞遢遝遛鄙鄘鄞酵酸酷酴鉸銀銅銘銖鉻銓銜銨鉼銑閡閨閩閣閥閤隙障際雌雒需靼鞅韶頗領颯颱餃餅餌餉駁骯骰髦魁魂鳴鳶鳳麼鼻齊億儀僻僵價儂儈儉儅凜�".split(""),a=0;a!=n[187].length;++a)n[187][a].charCodeAt(0)!==65533&&(r[n[187][a]]=47872+a,i[47872+a]=n[187][a]);for(n[188]="����������������������������������������������������������������劇劈劉劍劊勰厲嘮嘻嘹嘲嘿嘴嘩噓噎噗噴嘶嘯嘰墀墟增墳墜墮墩墦奭嬉嫻嬋嫵嬌嬈寮寬審寫層履嶝嶔幢幟幡廢廚廟廝廣廠彈影德徵慶慧慮慝慕憂����������������������������������慼慰慫慾憧憐憫憎憬憚憤憔憮戮摩摯摹撞撲撈撐撰撥撓撕撩撒撮播撫撚撬撙撢撳敵敷數暮暫暴暱樣樟槨樁樞標槽模樓樊槳樂樅槭樑歐歎殤毅毆漿潼澄潑潦潔澆潭潛潸潮澎潺潰潤澗潘滕潯潠潟熟熬熱熨牖犛獎獗瑩璋璃�".split(""),a=0;a!=n[188].length;++a)n[188][a].charCodeAt(0)!==65533&&(r[n[188][a]]=48128+a,i[48128+a]=n[188][a]);for(n[189]="����������������������������������������������������������������瑾璀畿瘠瘩瘟瘤瘦瘡瘢皚皺盤瞎瞇瞌瞑瞋磋磅確磊碾磕碼磐稿稼穀稽稷稻窯窮箭箱範箴篆篇篁箠篌糊締練緯緻緘緬緝編緣線緞緩綞緙緲緹罵罷羯����������������������������������翩耦膛膜膝膠膚膘蔗蔽蔚蓮蔬蔭蔓蔑蔣蔡蔔蓬蔥蓿蔆螂蝴蝶蝠蝦蝸蝨蝙蝗蝌蝓衛衝褐複褒褓褕褊誼諒談諄誕請諸課諉諂調誰論諍誶誹諛豌豎豬賠賞賦賤賬賭賢賣賜質賡赭趟趣踫踐踝踢踏踩踟踡踞躺輝輛輟輩輦輪輜輞�".split(""),a=0;a!=n[189].length;++a)n[189][a].charCodeAt(0)!==65533&&(r[n[189][a]]=48384+a,i[48384+a]=n[189][a]);for(n[190]="����������������������������������������������������������������輥適遮遨遭遷鄰鄭鄧鄱醇醉醋醃鋅銻銷鋪銬鋤鋁銳銼鋒鋇鋰銲閭閱霄霆震霉靠鞍鞋鞏頡頫頜颳養餓餒餘駝駐駟駛駑駕駒駙骷髮髯鬧魅魄魷魯鴆鴉����������������������������������鴃麩麾黎墨齒儒儘儔儐儕冀冪凝劑劓勳噙噫噹噩噤噸噪器噥噱噯噬噢噶壁墾壇壅奮嬝嬴學寰導彊憲憑憩憊懍憶憾懊懈戰擅擁擋撻撼據擄擇擂操撿擒擔撾整曆曉暹曄曇暸樽樸樺橙橫橘樹橄橢橡橋橇樵機橈歙歷氅濂澱澡�".split(""),a=0;a!=n[190].length;++a)n[190][a].charCodeAt(0)!==65533&&(r[n[190][a]]=48640+a,i[48640+a]=n[190][a]);for(n[191]="����������������������������������������������������������������濃澤濁澧澳激澹澶澦澠澴熾燉燐燒燈燕熹燎燙燜燃燄獨璜璣璘璟璞瓢甌甍瘴瘸瘺盧盥瞠瞞瞟瞥磨磚磬磧禦積穎穆穌穋窺篙簑築篤篛篡篩篦糕糖縊����������������������������������縑縈縛縣縞縝縉縐罹羲翰翱翮耨膳膩膨臻興艘艙蕊蕙蕈蕨蕩蕃蕉蕭蕪蕞螃螟螞螢融衡褪褲褥褫褡親覦諦諺諫諱謀諜諧諮諾謁謂諷諭諳諶諼豫豭貓賴蹄踱踴蹂踹踵輻輯輸輳辨辦遵遴選遲遼遺鄴醒錠錶鋸錳錯錢鋼錫錄錚�".split(""),a=0;a!=n[191].length;++a)n[191][a].charCodeAt(0)!==65533&&(r[n[191][a]]=48896+a,i[48896+a]=n[191][a]);for(n[192]="����������������������������������������������������������������錐錦錡錕錮錙閻隧隨險雕霎霑霖霍霓霏靛靜靦鞘頰頸頻頷頭頹頤餐館餞餛餡餚駭駢駱骸骼髻髭鬨鮑鴕鴣鴦鴨鴒鴛默黔龍龜優償儡儲勵嚎嚀嚐嚅嚇����������������������������������嚏壕壓壑壎嬰嬪嬤孺尷屨嶼嶺嶽嶸幫彌徽應懂懇懦懋戲戴擎擊擘擠擰擦擬擱擢擭斂斃曙曖檀檔檄檢檜櫛檣橾檗檐檠歜殮毚氈濘濱濟濠濛濤濫濯澀濬濡濩濕濮濰燧營燮燦燥燭燬燴燠爵牆獰獲璩環璦璨癆療癌盪瞳瞪瞰瞬�".split(""),a=0;a!=n[192].length;++a)n[192][a].charCodeAt(0)!==65533&&(r[n[192][a]]=49152+a,i[49152+a]=n[192][a]);for(n[193]="����������������������������������������������������������������瞧瞭矯磷磺磴磯礁禧禪穗窿簇簍篾篷簌篠糠糜糞糢糟糙糝縮績繆縷縲繃縫總縱繅繁縴縹繈縵縿縯罄翳翼聱聲聰聯聳臆臃膺臂臀膿膽臉膾臨舉艱薪����������������������������������薄蕾薜薑薔薯薛薇薨薊虧蟀蟑螳蟒蟆螫螻螺蟈蟋褻褶襄褸褽覬謎謗謙講謊謠謝謄謐豁谿豳賺賽購賸賻趨蹉蹋蹈蹊轄輾轂轅輿避遽還邁邂邀鄹醣醞醜鍍鎂錨鍵鍊鍥鍋錘鍾鍬鍛鍰鍚鍔闊闋闌闈闆隱隸雖霜霞鞠韓顆颶餵騁�".split(""),a=0;a!=n[193].length;++a)n[193][a].charCodeAt(0)!==65533&&(r[n[193][a]]=49408+a,i[49408+a]=n[193][a]);for(n[194]="����������������������������������������������������������������駿鮮鮫鮪鮭鴻鴿麋黏點黜黝黛鼾齋叢嚕嚮壙壘嬸彝懣戳擴擲擾攆擺擻擷斷曜朦檳檬櫃檻檸櫂檮檯歟歸殯瀉瀋濾瀆濺瀑瀏燻燼燾燸獷獵璧璿甕癖癘����������������������������������癒瞽瞿瞻瞼礎禮穡穢穠竄竅簫簧簪簞簣簡糧織繕繞繚繡繒繙罈翹翻職聶臍臏舊藏薩藍藐藉薰薺薹薦蟯蟬蟲蟠覆覲觴謨謹謬謫豐贅蹙蹣蹦蹤蹟蹕軀轉轍邇邃邈醫醬釐鎔鎊鎖鎢鎳鎮鎬鎰鎘鎚鎗闔闖闐闕離雜雙雛雞霤鞣鞦�".split(""),a=0;a!=n[194].length;++a)n[194][a].charCodeAt(0)!==65533&&(r[n[194][a]]=49664+a,i[49664+a]=n[194][a]);for(n[195]="����������������������������������������������������������������鞭韹額顏題顎顓颺餾餿餽餮馥騎髁鬃鬆魏魎魍鯊鯉鯽鯈鯀鵑鵝鵠黠鼕鼬儳嚥壞壟壢寵龐廬懲懷懶懵攀攏曠曝櫥櫝櫚櫓瀛瀟瀨瀚瀝瀕瀘爆爍牘犢獸����������������������������������獺璽瓊瓣疇疆癟癡矇礙禱穫穩簾簿簸簽簷籀繫繭繹繩繪羅繳羶羹羸臘藩藝藪藕藤藥藷蟻蠅蠍蟹蟾襠襟襖襞譁譜識證譚譎譏譆譙贈贊蹼蹲躇蹶蹬蹺蹴轔轎辭邊邋醱醮鏡鏑鏟鏃鏈鏜鏝鏖鏢鏍鏘鏤鏗鏨關隴難霪霧靡韜韻類�".split(""),a=0;a!=n[195].length;++a)n[195][a].charCodeAt(0)!==65533&&(r[n[195][a]]=49920+a,i[49920+a]=n[195][a]);for(n[196]="����������������������������������������������������������������願顛颼饅饉騖騙鬍鯨鯧鯖鯛鶉鵡鵲鵪鵬麒麗麓麴勸嚨嚷嚶嚴嚼壤孀孃孽寶巉懸懺攘攔攙曦朧櫬瀾瀰瀲爐獻瓏癢癥礦礪礬礫竇競籌籃籍糯糰辮繽繼����������������������������������纂罌耀臚艦藻藹蘑藺蘆蘋蘇蘊蠔蠕襤覺觸議譬警譯譟譫贏贍躉躁躅躂醴釋鐘鐃鏽闡霰飄饒饑馨騫騰騷騵鰓鰍鹹麵黨鼯齟齣齡儷儸囁囀囂夔屬巍懼懾攝攜斕曩櫻欄櫺殲灌爛犧瓖瓔癩矓籐纏續羼蘗蘭蘚蠣蠢蠡蠟襪襬覽譴�".split(""),a=0;a!=n[196].length;++a)n[196][a].charCodeAt(0)!==65533&&(r[n[196][a]]=50176+a,i[50176+a]=n[196][a]);for(n[197]="����������������������������������������������������������������護譽贓躊躍躋轟辯醺鐮鐳鐵鐺鐸鐲鐫闢霸霹露響顧顥饗驅驃驀騾髏魔魑鰭鰥鶯鶴鷂鶸麝黯鼙齜齦齧儼儻囈囊囉孿巔巒彎懿攤權歡灑灘玀瓤疊癮癬����������������������������������禳籠籟聾聽臟襲襯觼讀贖贗躑躓轡酈鑄鑑鑒霽霾韃韁顫饕驕驍髒鬚鱉鰱鰾鰻鷓鷗鼴齬齪龔囌巖戀攣攫攪曬欐瓚竊籤籣籥纓纖纔臢蘸蘿蠱變邐邏鑣鑠鑤靨顯饜驚驛驗髓體髑鱔鱗鱖鷥麟黴囑壩攬灞癱癲矗罐羈蠶蠹衢讓讒�".split(""),a=0;a!=n[197].length;++a)n[197][a].charCodeAt(0)!==65533&&(r[n[197][a]]=50432+a,i[50432+a]=n[197][a]);for(n[198]="����������������������������������������������������������������讖艷贛釀鑪靂靈靄韆顰驟鬢魘鱟鷹鷺鹼鹽鼇齷齲廳欖灣籬籮蠻觀躡釁鑲鑰顱饞髖鬣黌灤矚讚鑷韉驢驥纜讜躪釅鑽鑾鑼鱷鱸黷豔鑿鸚爨驪鬱鸛鸞籲���������������������������������������������������������������������������������������������������������������������������������".split(""),a=0;a!=n[198].length;++a)n[198][a].charCodeAt(0)!==65533&&(r[n[198][a]]=50688+a,i[50688+a]=n[198][a]);for(n[201]="����������������������������������������������������������������乂乜凵匚厂万丌乇亍囗兀屮彳丏冇与丮亓仂仉仈冘勼卬厹圠夃夬尐巿旡殳毌气爿丱丼仨仜仩仡仝仚刌匜卌圢圣夗夯宁宄尒尻屴屳帄庀庂忉戉扐氕����������������������������������氶汃氿氻犮犰玊禸肊阞伎优伬仵伔仱伀价伈伝伂伅伢伓伄仴伒冱刓刉刐劦匢匟卍厊吇囡囟圮圪圴夼妀奼妅奻奾奷奿孖尕尥屼屺屻屾巟幵庄异弚彴忕忔忏扜扞扤扡扦扢扙扠扚扥旯旮朾朹朸朻机朿朼朳氘汆汒汜汏汊汔汋�".split(""),a=0;a!=n[201].length;++a)n[201][a].charCodeAt(0)!==65533&&(r[n[201][a]]=51456+a,i[51456+a]=n[201][a]);for(n[202]="����������������������������������������������������������������汌灱牞犴犵玎甪癿穵网艸艼芀艽艿虍襾邙邗邘邛邔阢阤阠阣佖伻佢佉体佤伾佧佒佟佁佘伭伳伿佡冏冹刜刞刡劭劮匉卣卲厎厏吰吷吪呔呅吙吜吥吘����������������������������������吽呏呁吨吤呇囮囧囥坁坅坌坉坋坒夆奀妦妘妠妗妎妢妐妏妧妡宎宒尨尪岍岏岈岋岉岒岊岆岓岕巠帊帎庋庉庌庈庍弅弝彸彶忒忑忐忭忨忮忳忡忤忣忺忯忷忻怀忴戺抃抌抎抏抔抇扱扻扺扰抁抈扷扽扲扴攷旰旴旳旲旵杅杇�".split(""),a=0;a!=n[202].length;++a)n[202][a].charCodeAt(0)!==65533&&(r[n[202][a]]=51712+a,i[51712+a]=n[202][a]);for(n[203]="����������������������������������������������������������������杙杕杌杈杝杍杚杋毐氙氚汸汧汫沄沋沏汱汯汩沚汭沇沕沜汦汳汥汻沎灴灺牣犿犽狃狆狁犺狅玕玗玓玔玒町甹疔疕皁礽耴肕肙肐肒肜芐芏芅芎芑芓����������������������������������芊芃芄豸迉辿邟邡邥邞邧邠阰阨阯阭丳侘佼侅佽侀侇佶佴侉侄佷佌侗佪侚佹侁佸侐侜侔侞侒侂侕佫佮冞冼冾刵刲刳剆刱劼匊匋匼厒厔咇呿咁咑咂咈呫呺呾呥呬呴呦咍呯呡呠咘呣呧呤囷囹坯坲坭坫坱坰坶垀坵坻坳坴坢�".split(""),a=0;a!=n[203].length;++a)n[203][a].charCodeAt(0)!==65533&&(r[n[203][a]]=51968+a,i[51968+a]=n[203][a]);for(n[204]="����������������������������������������������������������������坨坽夌奅妵妺姏姎妲姌姁妶妼姃姖妱妽姀姈妴姇孢孥宓宕屄屇岮岤岠岵岯岨岬岟岣岭岢岪岧岝岥岶岰岦帗帔帙弨弢弣弤彔徂彾彽忞忥怭怦怙怲怋����������������������������������怴怊怗怳怚怞怬怢怍怐怮怓怑怌怉怜戔戽抭抴拑抾抪抶拊抮抳抯抻抩抰抸攽斨斻昉旼昄昒昈旻昃昋昍昅旽昑昐曶朊枅杬枎枒杶杻枘枆构杴枍枌杺枟枑枙枃杽极杸杹枔欥殀歾毞氝沓泬泫泮泙沶泔沭泧沷泐泂沺泃泆泭泲�".split(""),a=0;a!=n[204].length;++a)n[204][a].charCodeAt(0)!==65533&&(r[n[204][a]]=52224+a,i[52224+a]=n[204][a]);for(n[205]="����������������������������������������������������������������泒泝沴沊沝沀泞泀洰泍泇沰泹泏泩泑炔炘炅炓炆炄炑炖炂炚炃牪狖狋狘狉狜狒狔狚狌狑玤玡玭玦玢玠玬玝瓝瓨甿畀甾疌疘皯盳盱盰盵矸矼矹矻矺����������������������������������矷祂礿秅穸穻竻籵糽耵肏肮肣肸肵肭舠芠苀芫芚芘芛芵芧芮芼芞芺芴芨芡芩苂芤苃芶芢虰虯虭虮豖迒迋迓迍迖迕迗邲邴邯邳邰阹阽阼阺陃俍俅俓侲俉俋俁俔俜俙侻侳俛俇俖侺俀侹俬剄剉勀勂匽卼厗厖厙厘咺咡咭咥哏�".split(""),a=0;a!=n[205].length;++a)n[205][a].charCodeAt(0)!==65533&&(r[n[205][a]]=52480+a,i[52480+a]=n[205][a]);for(n[206]="����������������������������������������������������������������哃茍咷咮哖咶哅哆咠呰咼咢咾呲哞咰垵垞垟垤垌垗垝垛垔垘垏垙垥垚垕壴复奓姡姞姮娀姱姝姺姽姼姶姤姲姷姛姩姳姵姠姾姴姭宨屌峐峘峌峗峋峛����������������������������������峞峚峉峇峊峖峓峔峏峈峆峎峟峸巹帡帢帣帠帤庰庤庢庛庣庥弇弮彖徆怷怹恔恲恞恅恓恇恉恛恌恀恂恟怤恄恘恦恮扂扃拏挍挋拵挎挃拫拹挏挌拸拶挀挓挔拺挕拻拰敁敃斪斿昶昡昲昵昜昦昢昳昫昺昝昴昹昮朏朐柁柲柈枺�".split(""),a=0;a!=n[206].length;++a)n[206][a].charCodeAt(0)!==65533&&(r[n[206][a]]=52736+a,i[52736+a]=n[206][a]);for(n[207]="����������������������������������������������������������������柜枻柸柘柀枷柅柫柤柟枵柍枳柷柶柮柣柂枹柎柧柰枲柼柆柭柌枮柦柛柺柉柊柃柪柋欨殂殄殶毖毘毠氠氡洨洴洭洟洼洿洒洊泚洳洄洙洺洚洑洀洝浂����������������������������������洁洘洷洃洏浀洇洠洬洈洢洉洐炷炟炾炱炰炡炴炵炩牁牉牊牬牰牳牮狊狤狨狫狟狪狦狣玅珌珂珈珅玹玶玵玴珫玿珇玾珃珆玸珋瓬瓮甮畇畈疧疪癹盄眈眃眄眅眊盷盻盺矧矨砆砑砒砅砐砏砎砉砃砓祊祌祋祅祄秕种秏秖秎窀�".split(""),a=0;a!=n[207].length;++a)n[207][a].charCodeAt(0)!==65533&&(r[n[207][a]]=52992+a,i[52992+a]=n[207][a]);for(n[208]="����������������������������������������������������������������穾竑笀笁籺籸籹籿粀粁紃紈紁罘羑羍羾耇耎耏耔耷胘胇胠胑胈胂胐胅胣胙胜胊胕胉胏胗胦胍臿舡芔苙苾苹茇苨茀苕茺苫苖苴苬苡苲苵茌苻苶苰苪����������������������������������苤苠苺苳苭虷虴虼虳衁衎衧衪衩觓訄訇赲迣迡迮迠郱邽邿郕郅邾郇郋郈釔釓陔陏陑陓陊陎倞倅倇倓倢倰倛俵俴倳倷倬俶俷倗倜倠倧倵倯倱倎党冔冓凊凄凅凈凎剡剚剒剞剟剕剢勍匎厞唦哢唗唒哧哳哤唚哿唄唈哫唑唅哱�".split(""),a=0;a!=n[208].length;++a)n[208][a].charCodeAt(0)!==65533&&(r[n[208][a]]=53248+a,i[53248+a]=n[208][a]);for(n[209]="����������������������������������������������������������������唊哻哷哸哠唎唃唋圁圂埌堲埕埒垺埆垽垼垸垶垿埇埐垹埁夎奊娙娖娭娮娕娏娗娊娞娳孬宧宭宬尃屖屔峬峿峮峱峷崀峹帩帨庨庮庪庬弳弰彧恝恚恧����������������������������������恁悢悈悀悒悁悝悃悕悛悗悇悜悎戙扆拲挐捖挬捄捅挶捃揤挹捋捊挼挩捁挴捘捔捙挭捇挳捚捑挸捗捀捈敊敆旆旃旄旂晊晟晇晑朒朓栟栚桉栲栳栻桋桏栖栱栜栵栫栭栯桎桄栴栝栒栔栦栨栮桍栺栥栠欬欯欭欱欴歭肂殈毦毤�".split(""),a=0;a!=n[209].length;++a)n[209][a].charCodeAt(0)!==65533&&(r[n[209][a]]=53504+a,i[53504+a]=n[209][a]);for(n[210]="����������������������������������������������������������������毨毣毢毧氥浺浣浤浶洍浡涒浘浢浭浯涑涍淯浿涆浞浧浠涗浰浼浟涂涘洯浨涋浾涀涄洖涃浻浽浵涐烜烓烑烝烋缹烢烗烒烞烠烔烍烅烆烇烚烎烡牂牸����������������������������������牷牶猀狺狴狾狶狳狻猁珓珙珥珖玼珧珣珩珜珒珛珔珝珚珗珘珨瓞瓟瓴瓵甡畛畟疰痁疻痄痀疿疶疺皊盉眝眛眐眓眒眣眑眕眙眚眢眧砣砬砢砵砯砨砮砫砡砩砳砪砱祔祛祏祜祓祒祑秫秬秠秮秭秪秜秞秝窆窉窅窋窌窊窇竘笐�".split(""),a=0;a!=n[210].length;++a)n[210][a].charCodeAt(0)!==65533&&(r[n[210][a]]=53760+a,i[53760+a]=n[210][a]);for(n[211]="����������������������������������������������������������������笄笓笅笏笈笊笎笉笒粄粑粊粌粈粍粅紞紝紑紎紘紖紓紟紒紏紌罜罡罞罠罝罛羖羒翃翂翀耖耾耹胺胲胹胵脁胻脀舁舯舥茳茭荄茙荑茥荖茿荁茦茜茢����������������������������������荂荎茛茪茈茼荍茖茤茠茷茯茩荇荅荌荓茞茬荋茧荈虓虒蚢蚨蚖蚍蚑蚞蚇蚗蚆蚋蚚蚅蚥蚙蚡蚧蚕蚘蚎蚝蚐蚔衃衄衭衵衶衲袀衱衿衯袃衾衴衼訒豇豗豻貤貣赶赸趵趷趶軑軓迾迵适迿迻逄迼迶郖郠郙郚郣郟郥郘郛郗郜郤酐�".split(""),a=0;a!=n[211].length;++a)n[211][a].charCodeAt(0)!==65533&&(r[n[211][a]]=54016+a,i[54016+a]=n[211][a]);for(n[212]="����������������������������������������������������������������酎酏釕釢釚陜陟隼飣髟鬯乿偰偪偡偞偠偓偋偝偲偈偍偁偛偊偢倕偅偟偩偫偣偤偆偀偮偳偗偑凐剫剭剬剮勖勓匭厜啵啶唼啍啐唴唪啑啢唶唵唰啒啅����������������������������������唌唲啥啎唹啈唭唻啀啋圊圇埻堔埢埶埜埴堀埭埽堈埸堋埳埏堇埮埣埲埥埬埡堎埼堐埧堁堌埱埩埰堍堄奜婠婘婕婧婞娸娵婭婐婟婥婬婓婤婗婃婝婒婄婛婈媎娾婍娹婌婰婩婇婑婖婂婜孲孮寁寀屙崞崋崝崚崠崌崨崍崦崥崏�".split(""),a=0;a!=n[212].length;++a)n[212][a].charCodeAt(0)!==65533&&(r[n[212][a]]=54272+a,i[54272+a]=n[212][a]);for(n[213]="����������������������������������������������������������������崰崒崣崟崮帾帴庱庴庹庲庳弶弸徛徖徟悊悐悆悾悰悺惓惔惏惤惙惝惈悱惛悷惊悿惃惍惀挲捥掊掂捽掽掞掭掝掗掫掎捯掇掐据掯捵掜捭掮捼掤挻掟����������������������������������捸掅掁掑掍捰敓旍晥晡晛晙晜晢朘桹梇梐梜桭桮梮梫楖桯梣梬梩桵桴梲梏桷梒桼桫桲梪梀桱桾梛梖梋梠梉梤桸桻梑梌梊桽欶欳欷欸殑殏殍殎殌氪淀涫涴涳湴涬淩淢涷淶淔渀淈淠淟淖涾淥淜淝淛淴淊涽淭淰涺淕淂淏淉�".split(""),a=0;a!=n[213].length;++a)n[213][a].charCodeAt(0)!==65533&&(r[n[213][a]]=54528+a,i[54528+a]=n[213][a]);for(n[214]="����������������������������������������������������������������淐淲淓淽淗淍淣涻烺焍烷焗烴焌烰焄烳焐烼烿焆焓焀烸烶焋焂焎牾牻牼牿猝猗猇猑猘猊猈狿猏猞玈珶珸珵琄琁珽琇琀珺珼珿琌琋珴琈畤畣痎痒痏����������������������������������痋痌痑痐皏皉盓眹眯眭眱眲眴眳眽眥眻眵硈硒硉硍硊硌砦硅硐祤祧祩祪祣祫祡离秺秸秶秷窏窔窐笵筇笴笥笰笢笤笳笘笪笝笱笫笭笯笲笸笚笣粔粘粖粣紵紽紸紶紺絅紬紩絁絇紾紿絊紻紨罣羕羜羝羛翊翋翍翐翑翇翏翉耟�".split(""),a=0;a!=n[214].length;++a)n[214][a].charCodeAt(0)!==65533&&(r[n[214][a]]=54784+a,i[54784+a]=n[214][a]);for(n[215]="����������������������������������������������������������������耞耛聇聃聈脘脥脙脛脭脟脬脞脡脕脧脝脢舑舸舳舺舴舲艴莐莣莨莍荺荳莤荴莏莁莕莙荵莔莩荽莃莌莝莛莪莋荾莥莯莈莗莰荿莦莇莮荶莚虙虖蚿蚷����������������������������������蛂蛁蛅蚺蚰蛈蚹蚳蚸蛌蚴蚻蚼蛃蚽蚾衒袉袕袨袢袪袚袑袡袟袘袧袙袛袗袤袬袌袓袎覂觖觙觕訰訧訬訞谹谻豜豝豽貥赽赻赹趼跂趹趿跁軘軞軝軜軗軠軡逤逋逑逜逌逡郯郪郰郴郲郳郔郫郬郩酖酘酚酓酕釬釴釱釳釸釤釹釪�".split(""),a=0;a!=n[215].length;++a)n[215][a].charCodeAt(0)!==65533&&(r[n[215][a]]=55040+a,i[55040+a]=n[215][a]);for(n[216]="����������������������������������������������������������������釫釷釨釮镺閆閈陼陭陫陱陯隿靪頄飥馗傛傕傔傞傋傣傃傌傎傝偨傜傒傂傇兟凔匒匑厤厧喑喨喥喭啷噅喢喓喈喏喵喁喣喒喤啽喌喦啿喕喡喎圌堩堷����������������������������������堙堞堧堣堨埵塈堥堜堛堳堿堶堮堹堸堭堬堻奡媯媔媟婺媢媞婸媦婼媥媬媕媮娷媄媊媗媃媋媩婻婽媌媜媏媓媝寪寍寋寔寑寊寎尌尰崷嵃嵫嵁嵋崿崵嵑嵎嵕崳崺嵒崽崱嵙嵂崹嵉崸崼崲崶嵀嵅幄幁彘徦徥徫惉悹惌惢惎惄愔�".split(""),a=0;a!=n[216].length;++a)n[216][a].charCodeAt(0)!==65533&&(r[n[216][a]]=55296+a,i[55296+a]=n[216][a]);for(n[217]="����������������������������������������������������������������惲愊愖愅惵愓惸惼惾惁愃愘愝愐惿愄愋扊掔掱掰揎揥揨揯揃撝揳揊揠揶揕揲揵摡揟掾揝揜揄揘揓揂揇揌揋揈揰揗揙攲敧敪敤敜敨敥斌斝斞斮旐旒����������������������������������晼晬晻暀晱晹晪晲朁椌棓椄棜椪棬棪棱椏棖棷棫棤棶椓椐棳棡椇棌椈楰梴椑棯棆椔棸棐棽棼棨椋椊椗棎棈棝棞棦棴棑椆棔棩椕椥棇欹欻欿欼殔殗殙殕殽毰毲毳氰淼湆湇渟湉溈渼渽湅湢渫渿湁湝湳渜渳湋湀湑渻渃渮湞�".split(""),a=0;a!=n[217].length;++a)n[217][a].charCodeAt(0)!==65533&&(r[n[217][a]]=55552+a,i[55552+a]=n[217][a]);for(n[218]="����������������������������������������������������������������湨湜湡渱渨湠湱湫渹渢渰湓湥渧湸湤湷湕湹湒湦渵渶湚焠焞焯烻焮焱焣焥焢焲焟焨焺焛牋牚犈犉犆犅犋猒猋猰猢猱猳猧猲猭猦猣猵猌琮琬琰琫琖����������������������������������琚琡琭琱琤琣琝琩琠琲瓻甯畯畬痧痚痡痦痝痟痤痗皕皒盚睆睇睄睍睅睊睎睋睌矞矬硠硤硥硜硭硱硪确硰硩硨硞硢祴祳祲祰稂稊稃稌稄窙竦竤筊笻筄筈筌筎筀筘筅粢粞粨粡絘絯絣絓絖絧絪絏絭絜絫絒絔絩絑絟絎缾缿罥�".split(""),a=0;a!=n[218].length;++a)n[218][a].charCodeAt(0)!==65533&&(r[n[218][a]]=55808+a,i[55808+a]=n[218][a]);for(n[219]="����������������������������������������������������������������罦羢羠羡翗聑聏聐胾胔腃腊腒腏腇脽腍脺臦臮臷臸臹舄舼舽舿艵茻菏菹萣菀菨萒菧菤菼菶萐菆菈菫菣莿萁菝菥菘菿菡菋菎菖菵菉萉萏菞萑萆菂菳����������������������������������菕菺菇菑菪萓菃菬菮菄菻菗菢萛菛菾蛘蛢蛦蛓蛣蛚蛪蛝蛫蛜蛬蛩蛗蛨蛑衈衖衕袺裗袹袸裀袾袶袼袷袽袲褁裉覕覘覗觝觚觛詎詍訹詙詀詗詘詄詅詒詈詑詊詌詏豟貁貀貺貾貰貹貵趄趀趉跘跓跍跇跖跜跏跕跙跈跗跅軯軷軺�".split(""),a=0;a!=n[219].length;++a)n[219][a].charCodeAt(0)!==65533&&(r[n[219][a]]=56064+a,i[56064+a]=n[219][a]);for(n[220]="����������������������������������������������������������������軹軦軮軥軵軧軨軶軫軱軬軴軩逭逴逯鄆鄬鄄郿郼鄈郹郻鄁鄀鄇鄅鄃酡酤酟酢酠鈁鈊鈥鈃鈚鈦鈏鈌鈀鈒釿釽鈆鈄鈧鈂鈜鈤鈙鈗鈅鈖镻閍閌閐隇陾隈����������������������������������隉隃隀雂雈雃雱雰靬靰靮頇颩飫鳦黹亃亄亶傽傿僆傮僄僊傴僈僂傰僁傺傱僋僉傶傸凗剺剸剻剼嗃嗛嗌嗐嗋嗊嗝嗀嗔嗄嗩喿嗒喍嗏嗕嗢嗖嗈嗲嗍嗙嗂圔塓塨塤塏塍塉塯塕塎塝塙塥塛堽塣塱壼嫇嫄嫋媺媸媱媵媰媿嫈媻嫆�".split(""),a=0;a!=n[220].length;++a)n[220][a].charCodeAt(0)!==65533&&(r[n[220][a]]=56320+a,i[56320+a]=n[220][a]);for(n[221]="����������������������������������������������������������������媷嫀嫊媴媶嫍媹媐寖寘寙尟尳嵱嵣嵊嵥嵲嵬嵞嵨嵧嵢巰幏幎幊幍幋廅廌廆廋廇彀徯徭惷慉慊愫慅愶愲愮慆愯慏愩慀戠酨戣戥戤揅揱揫搐搒搉搠搤����������������������������������搳摃搟搕搘搹搷搢搣搌搦搰搨摁搵搯搊搚摀搥搧搋揧搛搮搡搎敯斒旓暆暌暕暐暋暊暙暔晸朠楦楟椸楎楢楱椿楅楪椹楂楗楙楺楈楉椵楬椳椽楥棰楸椴楩楀楯楄楶楘楁楴楌椻楋椷楜楏楑椲楒椯楻椼歆歅歃歂歈歁殛嗀毻毼�".split(""),a=0;a!=n[221].length;++a)n[221][a].charCodeAt(0)!==65533&&(r[n[221][a]]=56576+a,i[56576+a]=n[221][a]);for(n[222]="����������������������������������������������������������������毹毷毸溛滖滈溏滀溟溓溔溠溱溹滆滒溽滁溞滉溷溰滍溦滏溲溾滃滜滘溙溒溎溍溤溡溿溳滐滊溗溮溣煇煔煒煣煠煁煝煢煲煸煪煡煂煘煃煋煰煟煐煓����������������������������������煄煍煚牏犍犌犑犐犎猼獂猻猺獀獊獉瑄瑊瑋瑒瑑瑗瑀瑏瑐瑎瑂瑆瑍瑔瓡瓿瓾瓽甝畹畷榃痯瘏瘃痷痾痼痹痸瘐痻痶痭痵痽皙皵盝睕睟睠睒睖睚睩睧睔睙睭矠碇碚碔碏碄碕碅碆碡碃硹碙碀碖硻祼禂祽祹稑稘稙稒稗稕稢稓�".split(""),a=0;a!=n[222].length;++a)n[222][a].charCodeAt(0)!==65533&&(r[n[222][a]]=56832+a,i[56832+a]=n[222][a]);for(n[223]="����������������������������������������������������������������稛稐窣窢窞竫筦筤筭筴筩筲筥筳筱筰筡筸筶筣粲粴粯綈綆綀綍絿綅絺綎絻綃絼綌綔綄絽綒罭罫罧罨罬羦羥羧翛翜耡腤腠腷腜腩腛腢腲朡腞腶腧腯����������������������������������腄腡舝艉艄艀艂艅蓱萿葖葶葹蒏蒍葥葑葀蒆葧萰葍葽葚葙葴葳葝蔇葞萷萺萴葺葃葸萲葅萩菙葋萯葂萭葟葰萹葎葌葒葯蓅蒎萻葇萶萳葨葾葄萫葠葔葮葐蜋蜄蛷蜌蛺蛖蛵蝍蛸蜎蜉蜁蛶蜍蜅裖裋裍裎裞裛裚裌裐覅覛觟觥觤�".split(""),a=0;a!=n[223].length;++a)n[223][a].charCodeAt(0)!==65533&&(r[n[223][a]]=57088+a,i[57088+a]=n[223][a]);for(n[224]="����������������������������������������������������������������觡觠觢觜触詶誆詿詡訿詷誂誄詵誃誁詴詺谼豋豊豥豤豦貆貄貅賌赨赩趑趌趎趏趍趓趔趐趒跰跠跬跱跮跐跩跣跢跧跲跫跴輆軿輁輀輅輇輈輂輋遒逿����������������������������������遄遉逽鄐鄍鄏鄑鄖鄔鄋鄎酮酯鉈鉒鈰鈺鉦鈳鉥鉞銃鈮鉊鉆鉭鉬鉏鉠鉧鉯鈶鉡鉰鈱鉔鉣鉐鉲鉎鉓鉌鉖鈲閟閜閞閛隒隓隑隗雎雺雽雸雵靳靷靸靲頏頍頎颬飶飹馯馲馰馵骭骫魛鳪鳭鳧麀黽僦僔僗僨僳僛僪僝僤僓僬僰僯僣僠�".split(""),a=0;a!=n[224].length;++a)n[224][a].charCodeAt(0)!==65533&&(r[n[224][a]]=57344+a,i[57344+a]=n[224][a]);for(n[225]="����������������������������������������������������������������凘劀劁勩勫匰厬嘧嘕嘌嘒嗼嘏嘜嘁嘓嘂嗺嘝嘄嗿嗹墉塼墐墘墆墁塿塴墋塺墇墑墎塶墂墈塻墔墏壾奫嫜嫮嫥嫕嫪嫚嫭嫫嫳嫢嫠嫛嫬嫞嫝嫙嫨嫟孷寠����������������������������������寣屣嶂嶀嵽嶆嵺嶁嵷嶊嶉嶈嵾嵼嶍嵹嵿幘幙幓廘廑廗廎廜廕廙廒廔彄彃彯徶愬愨慁慞慱慳慒慓慲慬憀慴慔慺慛慥愻慪慡慖戩戧戫搫摍摛摝摴摶摲摳摽摵摦撦摎撂摞摜摋摓摠摐摿搿摬摫摙摥摷敳斠暡暠暟朅朄朢榱榶槉�".split(""),a=0;a!=n[225].length;++a)n[225][a].charCodeAt(0)!==65533&&(r[n[225][a]]=57600+a,i[57600+a]=n[225][a]);for(n[226]="����������������������������������������������������������������榠槎榖榰榬榼榑榙榎榧榍榩榾榯榿槄榽榤槔榹槊榚槏榳榓榪榡榞槙榗榐槂榵榥槆歊歍歋殞殟殠毃毄毾滎滵滱漃漥滸漷滻漮漉潎漙漚漧漘漻漒滭漊����������������������������������漶潳滹滮漭潀漰漼漵滫漇漎潃漅滽滶漹漜滼漺漟漍漞漈漡熇熐熉熀熅熂熏煻熆熁熗牄牓犗犕犓獃獍獑獌瑢瑳瑱瑵瑲瑧瑮甀甂甃畽疐瘖瘈瘌瘕瘑瘊瘔皸瞁睼瞅瞂睮瞀睯睾瞃碲碪碴碭碨硾碫碞碥碠碬碢碤禘禊禋禖禕禔禓�".split(""),a=0;a!=n[226].length;++a)n[226][a].charCodeAt(0)!==65533&&(r[n[226][a]]=57856+a,i[57856+a]=n[226][a]);for(n[227]="����������������������������������������������������������������禗禈禒禐稫穊稰稯稨稦窨窫窬竮箈箜箊箑箐箖箍箌箛箎箅箘劄箙箤箂粻粿粼粺綧綷緂綣綪緁緀緅綝緎緄緆緋緌綯綹綖綼綟綦綮綩綡緉罳翢翣翥翞����������������������������������耤聝聜膉膆膃膇膍膌膋舕蒗蒤蒡蒟蒺蓎蓂蒬蒮蒫蒹蒴蓁蓍蒪蒚蒱蓐蒝蒧蒻蒢蒔蓇蓌蒛蒩蒯蒨蓖蒘蒶蓏蒠蓗蓔蓒蓛蒰蒑虡蜳蜣蜨蝫蝀蜮蜞蜡蜙蜛蝃蜬蝁蜾蝆蜠蜲蜪蜭蜼蜒蜺蜱蜵蝂蜦蜧蜸蜤蜚蜰蜑裷裧裱裲裺裾裮裼裶裻�".split(""),a=0;a!=n[227].length;++a)n[227][a].charCodeAt(0)!==65533&&(r[n[227][a]]=58112+a,i[58112+a]=n[227][a]);for(n[228]="����������������������������������������������������������������裰裬裫覝覡覟覞觩觫觨誫誙誋誒誏誖谽豨豩賕賏賗趖踉踂跿踍跽踊踃踇踆踅跾踀踄輐輑輎輍鄣鄜鄠鄢鄟鄝鄚鄤鄡鄛酺酲酹酳銥銤鉶銛鉺銠銔銪銍����������������������������������銦銚銫鉹銗鉿銣鋮銎銂銕銢鉽銈銡銊銆銌銙銧鉾銇銩銝銋鈭隞隡雿靘靽靺靾鞃鞀鞂靻鞄鞁靿韎韍頖颭颮餂餀餇馝馜駃馹馻馺駂馽駇骱髣髧鬾鬿魠魡魟鳱鳲鳵麧僿儃儰僸儆儇僶僾儋儌僽儊劋劌勱勯噈噂噌嘵噁噊噉噆噘�".split(""),a=0;a!=n[228].length;++a)n[228][a].charCodeAt(0)!==65533&&(r[n[228][a]]=58368+a,i[58368+a]=n[228][a]);for(n[229]="����������������������������������������������������������������噚噀嘳嘽嘬嘾嘸嘪嘺圚墫墝墱墠墣墯墬墥墡壿嫿嫴嫽嫷嫶嬃嫸嬂嫹嬁嬇嬅嬏屧嶙嶗嶟嶒嶢嶓嶕嶠嶜嶡嶚嶞幩幝幠幜緳廛廞廡彉徲憋憃慹憱憰憢憉����������������������������������憛憓憯憭憟憒憪憡憍慦憳戭摮摰撖撠撅撗撜撏撋撊撌撣撟摨撱撘敶敺敹敻斲斳暵暰暩暲暷暪暯樀樆樗槥槸樕槱槤樠槿槬槢樛樝槾樧槲槮樔槷槧橀樈槦槻樍槼槫樉樄樘樥樏槶樦樇槴樖歑殥殣殢殦氁氀毿氂潁漦潾澇濆澒�".split(""),a=0;a!=n[229].length;++a)n[229][a].charCodeAt(0)!==65533&&(r[n[229][a]]=58624+a,i[58624+a]=n[229][a]);for(n[230]="����������������������������������������������������������������澍澉澌潢潏澅潚澖潶潬澂潕潲潒潐潗澔澓潝漀潡潫潽潧澐潓澋潩潿澕潣潷潪潻熲熯熛熰熠熚熩熵熝熥熞熤熡熪熜熧熳犘犚獘獒獞獟獠獝獛獡獚獙����������������������������������獢璇璉璊璆璁瑽璅璈瑼瑹甈甇畾瘥瘞瘙瘝瘜瘣瘚瘨瘛皜皝皞皛瞍瞏瞉瞈磍碻磏磌磑磎磔磈磃磄磉禚禡禠禜禢禛歶稹窲窴窳箷篋箾箬篎箯箹篊箵糅糈糌糋緷緛緪緧緗緡縃緺緦緶緱緰緮緟罶羬羰羭翭翫翪翬翦翨聤聧膣膟�".split(""),a=0;a!=n[230].length;++a)n[230][a].charCodeAt(0)!==65533&&(r[n[230][a]]=58880+a,i[58880+a]=n[230][a]);for(n[231]="����������������������������������������������������������������膞膕膢膙膗舖艏艓艒艐艎艑蔤蔻蔏蔀蔩蔎蔉蔍蔟蔊蔧蔜蓻蔫蓺蔈蔌蓴蔪蓲蔕蓷蓫蓳蓼蔒蓪蓩蔖蓾蔨蔝蔮蔂蓽蔞蓶蔱蔦蓧蓨蓰蓯蓹蔘蔠蔰蔋蔙蔯虢����������������������������������蝖蝣蝤蝷蟡蝳蝘蝔蝛蝒蝡蝚蝑蝞蝭蝪蝐蝎蝟蝝蝯蝬蝺蝮蝜蝥蝏蝻蝵蝢蝧蝩衚褅褌褔褋褗褘褙褆褖褑褎褉覢覤覣觭觰觬諏諆誸諓諑諔諕誻諗誾諀諅諘諃誺誽諙谾豍貏賥賟賙賨賚賝賧趠趜趡趛踠踣踥踤踮踕踛踖踑踙踦踧�".split(""),a=0;a!=n[231].length;++a)n[231][a].charCodeAt(0)!==65533&&(r[n[231][a]]=59136+a,i[59136+a]=n[231][a]);for(n[232]="����������������������������������������������������������������踔踒踘踓踜踗踚輬輤輘輚輠輣輖輗遳遰遯遧遫鄯鄫鄩鄪鄲鄦鄮醅醆醊醁醂醄醀鋐鋃鋄鋀鋙銶鋏鋱鋟鋘鋩鋗鋝鋌鋯鋂鋨鋊鋈鋎鋦鋍鋕鋉鋠鋞鋧鋑鋓����������������������������������銵鋡鋆銴镼閬閫閮閰隤隢雓霅霈霂靚鞊鞎鞈韐韏頞頝頦頩頨頠頛頧颲餈飺餑餔餖餗餕駜駍駏駓駔駎駉駖駘駋駗駌骳髬髫髳髲髱魆魃魧魴魱魦魶魵魰魨魤魬鳼鳺鳽鳿鳷鴇鴀鳹鳻鴈鴅鴄麃黓鼏鼐儜儓儗儚儑凞匴叡噰噠噮�".split(""),a=0;a!=n[232].length;++a)n[232][a].charCodeAt(0)!==65533&&(r[n[232][a]]=59392+a,i[59392+a]=n[232][a]);for(n[233]="����������������������������������������������������������������噳噦噣噭噲噞噷圜圛壈墽壉墿墺壂墼壆嬗嬙嬛嬡嬔嬓嬐嬖嬨嬚嬠嬞寯嶬嶱嶩嶧嶵嶰嶮嶪嶨嶲嶭嶯嶴幧幨幦幯廩廧廦廨廥彋徼憝憨憖懅憴懆懁懌憺����������������������������������憿憸憌擗擖擐擏擉撽撉擃擛擳擙攳敿敼斢曈暾曀曊曋曏暽暻暺曌朣樴橦橉橧樲橨樾橝橭橶橛橑樨橚樻樿橁橪橤橐橏橔橯橩橠樼橞橖橕橍橎橆歕歔歖殧殪殫毈毇氄氃氆澭濋澣濇澼濎濈潞濄澽澞濊澨瀄澥澮澺澬澪濏澿澸�".split(""),a=0;a!=n[233].length;++a)n[233][a].charCodeAt(0)!==65533&&(r[n[233][a]]=59648+a,i[59648+a]=n[233][a]);for(n[234]="����������������������������������������������������������������澢濉澫濍澯澲澰燅燂熿熸燖燀燁燋燔燊燇燏熽燘熼燆燚燛犝犞獩獦獧獬獥獫獪瑿璚璠璔璒璕璡甋疀瘯瘭瘱瘽瘳瘼瘵瘲瘰皻盦瞚瞝瞡瞜瞛瞢瞣瞕瞙����������������������������������瞗磝磩磥磪磞磣磛磡磢磭磟磠禤穄穈穇窶窸窵窱窷篞篣篧篝篕篥篚篨篹篔篪篢篜篫篘篟糒糔糗糐糑縒縡縗縌縟縠縓縎縜縕縚縢縋縏縖縍縔縥縤罃罻罼罺羱翯耪耩聬膱膦膮膹膵膫膰膬膴膲膷膧臲艕艖艗蕖蕅蕫蕍蕓蕡蕘�".split(""),a=0;a!=n[234].length;++a)n[234][a].charCodeAt(0)!==65533&&(r[n[234][a]]=59904+a,i[59904+a]=n[234][a]);for(n[235]="����������������������������������������������������������������蕀蕆蕤蕁蕢蕄蕑蕇蕣蔾蕛蕱蕎蕮蕵蕕蕧蕠薌蕦蕝蕔蕥蕬虣虥虤螛螏螗螓螒螈螁螖螘蝹螇螣螅螐螑螝螄螔螜螚螉褞褦褰褭褮褧褱褢褩褣褯褬褟觱諠����������������������������������諢諲諴諵諝謔諤諟諰諈諞諡諨諿諯諻貑貒貐賵賮賱賰賳赬赮趥趧踳踾踸蹀蹅踶踼踽蹁踰踿躽輶輮輵輲輹輷輴遶遹遻邆郺鄳鄵鄶醓醐醑醍醏錧錞錈錟錆錏鍺錸錼錛錣錒錁鍆錭錎錍鋋錝鋺錥錓鋹鋷錴錂錤鋿錩錹錵錪錔錌�".split(""),a=0;a!=n[235].length;++a)n[235][a].charCodeAt(0)!==65533&&(r[n[235][a]]=60160+a,i[60160+a]=n[235][a]);for(n[236]="����������������������������������������������������������������錋鋾錉錀鋻錖閼闍閾閹閺閶閿閵閽隩雔霋霒霐鞙鞗鞔韰韸頵頯頲餤餟餧餩馞駮駬駥駤駰駣駪駩駧骹骿骴骻髶髺髹髷鬳鮀鮅鮇魼魾魻鮂鮓鮒鮐魺鮕����������������������������������魽鮈鴥鴗鴠鴞鴔鴩鴝鴘鴢鴐鴙鴟麈麆麇麮麭黕黖黺鼒鼽儦儥儢儤儠儩勴嚓嚌嚍嚆嚄嚃噾嚂噿嚁壖壔壏壒嬭嬥嬲嬣嬬嬧嬦嬯嬮孻寱寲嶷幬幪徾徻懃憵憼懧懠懥懤懨懞擯擩擣擫擤擨斁斀斶旚曒檍檖檁檥檉檟檛檡檞檇檓檎�".split(""),a=0;a!=n[236].length;++a)n[236][a].charCodeAt(0)!==65533&&(r[n[236][a]]=60416+a,i[60416+a]=n[236][a]);for(n[237]="����������������������������������������������������������������檕檃檨檤檑橿檦檚檅檌檒歛殭氉濌澩濴濔濣濜濭濧濦濞濲濝濢濨燡燱燨燲燤燰燢獳獮獯璗璲璫璐璪璭璱璥璯甐甑甒甏疄癃癈癉癇皤盩瞵瞫瞲瞷瞶����������������������������������瞴瞱瞨矰磳磽礂磻磼磲礅磹磾礄禫禨穜穛穖穘穔穚窾竀竁簅簏篲簀篿篻簎篴簋篳簂簉簃簁篸篽簆篰篱簐簊糨縭縼繂縳顈縸縪繉繀繇縩繌縰縻縶繄縺罅罿罾罽翴翲耬膻臄臌臊臅臇膼臩艛艚艜薃薀薏薧薕薠薋薣蕻薤薚薞�".split(""),a=0;a!=n[237].length;++a)n[237][a].charCodeAt(0)!==65533&&(r[n[237][a]]=60672+a,i[60672+a]=n[237][a]);for(n[238]="����������������������������������������������������������������蕷蕼薉薡蕺蕸蕗薎薖薆薍薙薝薁薢薂薈薅蕹蕶薘薐薟虨螾螪螭蟅螰螬螹螵螼螮蟉蟃蟂蟌螷螯蟄蟊螴螶螿螸螽蟞螲褵褳褼褾襁襒褷襂覭覯覮觲觳謞����������������������������������謘謖謑謅謋謢謏謒謕謇謍謈謆謜謓謚豏豰豲豱豯貕貔賹赯蹎蹍蹓蹐蹌蹇轃轀邅遾鄸醚醢醛醙醟醡醝醠鎡鎃鎯鍤鍖鍇鍼鍘鍜鍶鍉鍐鍑鍠鍭鎏鍌鍪鍹鍗鍕鍒鍏鍱鍷鍻鍡鍞鍣鍧鎀鍎鍙闇闀闉闃闅閷隮隰隬霠霟霘霝霙鞚鞡鞜�".split(""),a=0;a!=n[238].length;++a)n[238][a].charCodeAt(0)!==65533&&(r[n[238][a]]=60928+a,i[60928+a]=n[238][a]);for(n[239]="����������������������������������������������������������������鞞鞝韕韔韱顁顄顊顉顅顃餥餫餬餪餳餲餯餭餱餰馘馣馡騂駺駴駷駹駸駶駻駽駾駼騃骾髾髽鬁髼魈鮚鮨鮞鮛鮦鮡鮥鮤鮆鮢鮠鮯鴳鵁鵧鴶鴮鴯鴱鴸鴰����������������������������������鵅鵂鵃鴾鴷鵀鴽翵鴭麊麉麍麰黈黚黻黿鼤鼣鼢齔龠儱儭儮嚘嚜嚗嚚嚝嚙奰嬼屩屪巀幭幮懘懟懭懮懱懪懰懫懖懩擿攄擽擸攁攃擼斔旛曚曛曘櫅檹檽櫡櫆檺檶檷櫇檴檭歞毉氋瀇瀌瀍瀁瀅瀔瀎濿瀀濻瀦濼濷瀊爁燿燹爃燽獶�".split(""),a=0;a!=n[239].length;++a)n[239][a].charCodeAt(0)!==65533&&(r[n[239][a]]=61184+a,i[61184+a]=n[239][a]);for(n[240]="����������������������������������������������������������������璸瓀璵瓁璾璶璻瓂甔甓癜癤癙癐癓癗癚皦皽盬矂瞺磿礌礓礔礉礐礒礑禭禬穟簜簩簙簠簟簭簝簦簨簢簥簰繜繐繖繣繘繢繟繑繠繗繓羵羳翷翸聵臑臒����������������������������������臐艟艞薴藆藀藃藂薳薵薽藇藄薿藋藎藈藅薱薶藒蘤薸薷薾虩蟧蟦蟢蟛蟫蟪蟥蟟蟳蟤蟔蟜蟓蟭蟘蟣螤蟗蟙蠁蟴蟨蟝襓襋襏襌襆襐襑襉謪謧謣謳謰謵譇謯謼謾謱謥謷謦謶謮謤謻謽謺豂豵貙貘貗賾贄贂贀蹜蹢蹠蹗蹖蹞蹥蹧�".split(""),a=0;a!=n[240].length;++a)n[240][a].charCodeAt(0)!==65533&&(r[n[240][a]]=61440+a,i[61440+a]=n[240][a]);for(n[241]="����������������������������������������������������������������蹛蹚蹡蹝蹩蹔轆轇轈轋鄨鄺鄻鄾醨醥醧醯醪鎵鎌鎒鎷鎛鎝鎉鎧鎎鎪鎞鎦鎕鎈鎙鎟鎍鎱鎑鎲鎤鎨鎴鎣鎥闒闓闑隳雗雚巂雟雘雝霣霢霥鞬鞮鞨鞫鞤鞪����������������������������������鞢鞥韗韙韖韘韺顐顑顒颸饁餼餺騏騋騉騍騄騑騊騅騇騆髀髜鬈鬄鬅鬩鬵魊魌魋鯇鯆鯃鮿鯁鮵鮸鯓鮶鯄鮹鮽鵜鵓鵏鵊鵛鵋鵙鵖鵌鵗鵒鵔鵟鵘鵚麎麌黟鼁鼀鼖鼥鼫鼪鼩鼨齌齕儴儵劖勷厴嚫嚭嚦嚧嚪嚬壚壝壛夒嬽嬾嬿巃幰�".split(""),a=0;a!=n[241].length;++a)n[241][a].charCodeAt(0)!==65533&&(r[n[241][a]]=61696+a,i[61696+a]=n[241][a]);for(n[242]="����������������������������������������������������������������徿懻攇攐攍攉攌攎斄旞旝曞櫧櫠櫌櫑櫙櫋櫟櫜櫐櫫櫏櫍櫞歠殰氌瀙瀧瀠瀖瀫瀡瀢瀣瀩瀗瀤瀜瀪爌爊爇爂爅犥犦犤犣犡瓋瓅璷瓃甖癠矉矊矄矱礝礛����������������������������������礡礜礗礞禰穧穨簳簼簹簬簻糬糪繶繵繸繰繷繯繺繲繴繨罋罊羃羆羷翽翾聸臗臕艤艡艣藫藱藭藙藡藨藚藗藬藲藸藘藟藣藜藑藰藦藯藞藢蠀蟺蠃蟶蟷蠉蠌蠋蠆蟼蠈蟿蠊蠂襢襚襛襗襡襜襘襝襙覈覷覶觶譐譈譊譀譓譖譔譋譕�".split(""),a=0;a!=n[242].length;++a)n[242][a].charCodeAt(0)!==65533&&(r[n[242][a]]=61952+a,i[61952+a]=n[242][a]);for(n[243]="����������������������������������������������������������������譑譂譒譗豃豷豶貚贆贇贉趬趪趭趫蹭蹸蹳蹪蹯蹻軂轒轑轏轐轓辴酀鄿醰醭鏞鏇鏏鏂鏚鏐鏹鏬鏌鏙鎩鏦鏊鏔鏮鏣鏕鏄鏎鏀鏒鏧镽闚闛雡霩霫霬霨霦����������������������������������鞳鞷鞶韝韞韟顜顙顝顗颿颽颻颾饈饇饃馦馧騚騕騥騝騤騛騢騠騧騣騞騜騔髂鬋鬊鬎鬌鬷鯪鯫鯠鯞鯤鯦鯢鯰鯔鯗鯬鯜鯙鯥鯕鯡鯚鵷鶁鶊鶄鶈鵱鶀鵸鶆鶋鶌鵽鵫鵴鵵鵰鵩鶅鵳鵻鶂鵯鵹鵿鶇鵨麔麑黀黼鼭齀齁齍齖齗齘匷嚲�".split(""),a=0;a!=n[243].length;++a)n[243][a].charCodeAt(0)!==65533&&(r[n[243][a]]=62208+a,i[62208+a]=n[243][a]);for(n[244]="����������������������������������������������������������������嚵嚳壣孅巆巇廮廯忀忁懹攗攖攕攓旟曨曣曤櫳櫰櫪櫨櫹櫱櫮櫯瀼瀵瀯瀷瀴瀱灂瀸瀿瀺瀹灀瀻瀳灁爓爔犨獽獼璺皫皪皾盭矌矎矏矍矲礥礣礧礨礤礩����������������������������������禲穮穬穭竷籉籈籊籇籅糮繻繾纁纀羺翿聹臛臙舋艨艩蘢藿蘁藾蘛蘀藶蘄蘉蘅蘌藽蠙蠐蠑蠗蠓蠖襣襦覹觷譠譪譝譨譣譥譧譭趮躆躈躄轙轖轗轕轘轚邍酃酁醷醵醲醳鐋鐓鏻鐠鐏鐔鏾鐕鐐鐨鐙鐍鏵鐀鏷鐇鐎鐖鐒鏺鐉鏸鐊鏿�".split(""),a=0;a!=n[244].length;++a)n[244][a].charCodeAt(0)!==65533&&(r[n[244][a]]=62464+a,i[62464+a]=n[244][a]);for(n[245]="����������������������������������������������������������������鏼鐌鏶鐑鐆闞闠闟霮霯鞹鞻韽韾顠顢顣顟飁飂饐饎饙饌饋饓騲騴騱騬騪騶騩騮騸騭髇髊髆鬐鬒鬑鰋鰈鯷鰅鰒鯸鱀鰇鰎鰆鰗鰔鰉鶟鶙鶤鶝鶒鶘鶐鶛����������������������������������鶠鶔鶜鶪鶗鶡鶚鶢鶨鶞鶣鶿鶩鶖鶦鶧麙麛麚黥黤黧黦鼰鼮齛齠齞齝齙龑儺儹劘劗囃嚽嚾孈孇巋巏廱懽攛欂櫼欃櫸欀灃灄灊灈灉灅灆爝爚爙獾甗癪矐礭礱礯籔籓糲纊纇纈纋纆纍罍羻耰臝蘘蘪蘦蘟蘣蘜蘙蘧蘮蘡蘠蘩蘞蘥�".split(""),a=0;a!=n[245].length;++a)n[245][a].charCodeAt(0)!==65533&&(r[n[245][a]]=62720+a,i[62720+a]=n[245][a]);for(n[246]="����������������������������������������������������������������蠩蠝蠛蠠蠤蠜蠫衊襭襩襮襫觺譹譸譅譺譻贐贔趯躎躌轞轛轝酆酄酅醹鐿鐻鐶鐩鐽鐼鐰鐹鐪鐷鐬鑀鐱闥闤闣霵霺鞿韡顤飉飆飀饘饖騹騽驆驄驂驁騺����������������������������������騿髍鬕鬗鬘鬖鬺魒鰫鰝鰜鰬鰣鰨鰩鰤鰡鶷鶶鶼鷁鷇鷊鷏鶾鷅鷃鶻鶵鷎鶹鶺鶬鷈鶱鶭鷌鶳鷍鶲鹺麜黫黮黭鼛鼘鼚鼱齎齥齤龒亹囆囅囋奱孋孌巕巑廲攡攠攦攢欋欈欉氍灕灖灗灒爞爟犩獿瓘瓕瓙瓗癭皭礵禴穰穱籗籜籙籛籚�".split(""),a=0;a!=n[246].length;++a)n[246][a].charCodeAt(0)!==65533&&(r[n[246][a]]=62976+a,i[62976+a]=n[246][a]);for(n[247]="����������������������������������������������������������������糴糱纑罏羇臞艫蘴蘵蘳蘬蘲蘶蠬蠨蠦蠪蠥襱覿覾觻譾讄讂讆讅譿贕躕躔躚躒躐躖躗轠轢酇鑌鑐鑊鑋鑏鑇鑅鑈鑉鑆霿韣顪顩飋饔饛驎驓驔驌驏驈驊����������������������������������驉驒驐髐鬙鬫鬻魖魕鱆鱈鰿鱄鰹鰳鱁鰼鰷鰴鰲鰽鰶鷛鷒鷞鷚鷋鷐鷜鷑鷟鷩鷙鷘鷖鷵鷕鷝麶黰鼵鼳鼲齂齫龕龢儽劙壨壧奲孍巘蠯彏戁戃戄攩攥斖曫欑欒欏毊灛灚爢玂玁玃癰矔籧籦纕艬蘺虀蘹蘼蘱蘻蘾蠰蠲蠮蠳襶襴襳觾�".split(""),a=0;a!=n[247].length;++a)n[247][a].charCodeAt(0)!==65533&&(r[n[247][a]]=63232+a,i[63232+a]=n[247][a]);for(n[248]="����������������������������������������������������������������讌讎讋讈豅贙躘轤轣醼鑢鑕鑝鑗鑞韄韅頀驖驙鬞鬟鬠鱒鱘鱐鱊鱍鱋鱕鱙鱌鱎鷻鷷鷯鷣鷫鷸鷤鷶鷡鷮鷦鷲鷰鷢鷬鷴鷳鷨鷭黂黐黲黳鼆鼜鼸鼷鼶齃齏����������������������������������齱齰齮齯囓囍孎屭攭曭曮欓灟灡灝灠爣瓛瓥矕礸禷禶籪纗羉艭虃蠸蠷蠵衋讔讕躞躟躠躝醾醽釂鑫鑨鑩雥靆靃靇韇韥驞髕魙鱣鱧鱦鱢鱞鱠鸂鷾鸇鸃鸆鸅鸀鸁鸉鷿鷽鸄麠鼞齆齴齵齶囔攮斸欘欙欗欚灢爦犪矘矙礹籩籫糶纚�".split(""),a=0;a!=n[248].length;++a)n[248][a].charCodeAt(0)!==65533&&(r[n[248][a]]=63488+a,i[63488+a]=n[248][a]);for(n[249]="����������������������������������������������������������������纘纛纙臠臡虆虇虈襹襺襼襻觿讘讙躥躤躣鑮鑭鑯鑱鑳靉顲饟鱨鱮鱭鸋鸍鸐鸏鸒鸑麡黵鼉齇齸齻齺齹圞灦籯蠼趲躦釃鑴鑸鑶鑵驠鱴鱳鱱鱵鸔鸓黶鼊����������������������������������龤灨灥糷虪蠾蠽蠿讞貜躩軉靋顳顴飌饡馫驤驦驧鬤鸕鸗齈戇欞爧虌躨钂钀钁驩驨鬮鸙爩虋讟钃鱹麷癵驫鱺鸝灩灪麤齾齉龘碁銹裏墻恒粧嫺╔╦╗╠╬╣╚╩╝╒╤╕╞╪╡╘╧╛╓╥╖╟╫╢╙╨╜║═╭╮╰╯▓�".split(""),a=0;a!=n[249].length;++a)n[249][a].charCodeAt(0)!==65533&&(r[n[249][a]]=63744+a,i[63744+a]=n[249][a]);return{enc:r,dec:i}})(),e[1250]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚�„…†‡�‰Š‹ŚŤŽŹ�‘’“”•–—�™š›śťžź ˇ˘Ł¤Ą¦§¨©Ş«¬­®Ż°±˛ł´µ¶·¸ąş»Ľ˝ľżŔÁÂĂÄĹĆÇČÉĘËĚÍÎĎĐŃŇÓÔŐÖ×ŘŮÚŰÜÝŢßŕáâăäĺćçčéęëěíîďđńňóôőö÷řůúűüýţ˙`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1251]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ЂЃ‚ѓ„…†‡€‰Љ‹ЊЌЋЏђ‘’“”•–—�™љ›њќћџ ЎўЈ¤Ґ¦§Ё©Є«¬­®Ї°±Ііґµ¶·ё№є»јЅѕїАБВГДЕЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯабвгдежзийклмнопрстуфхцчшщъыьэюя`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1252]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚ƒ„…†‡ˆ‰Š‹Œ�Ž��‘’“”•–—˜™š›œ�žŸ ¡¢£¤¥¦§¨©ª«¬­®¯°±²³´µ¶·¸¹º»¼½¾¿ÀÁÂÃÄÅÆÇÈÉÊËÌÍÎÏÐÑÒÓÔÕÖ×ØÙÚÛÜÝÞßàáâãäåæçèéêëìíîïðñòóôõö÷øùúûüýþÿ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1253]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚ƒ„…†‡�‰�‹�����‘’“”•–—�™�›���� ΅Ά£¤¥¦§¨©�«¬­®―°±²³΄µ¶·ΈΉΊ»Ό½ΎΏΐΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡ�ΣΤΥΦΧΨΩΪΫάέήίΰαβγδεζηθικλμνξοπρςστυφχψωϊϋόύώ�`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1254]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚ƒ„…†‡ˆ‰Š‹Œ����‘’“”•–—˜™š›œ��Ÿ ¡¢£¤¥¦§¨©ª«¬­®¯°±²³´µ¶·¸¹º»¼½¾¿ÀÁÂÃÄÅÆÇÈÉÊËÌÍÎÏĞÑÒÓÔÕÖ×ØÙÚÛÜİŞßàáâãäåæçèéêëìíîïğñòóôõö÷øùúûüışÿ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1255]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚ƒ„…†‡ˆ‰�‹�����‘’“”•–—˜™�›���� ¡¢£₪¥¦§¨©×«¬­®¯°±²³´µ¶·¸¹÷»¼½¾¿ְֱֲֳִֵֶַָֹ�ֻּֽ־ֿ׀ׁׂ׃װױײ׳״�������אבגדהוזחטיךכלםמןנסעףפץצקרשת��‎‏�`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1256]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€پ‚ƒ„…†‡ˆ‰ٹ‹Œچژڈگ‘’“”•–—ک™ڑ›œ‌‍ں ،¢£¤¥¦§¨©ھ«¬­®¯°±²³´µ¶·¸¹؛»¼½¾؟ہءآأؤإئابةتثجحخدذرزسشصض×طظعغـفقكàلâمنهوçèéêëىيîïًٌٍَôُِ÷ّùْûü‎‏ے`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1257]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚�„…†‡�‰�‹�¨ˇ¸�‘’“”•–—�™�›�¯˛� �¢£¤�¦§Ø©Ŗ«¬­®Æ°±²³´µ¶·ø¹ŗ»¼½¾æĄĮĀĆÄÅĘĒČÉŹĖĢĶĪĻŠŃŅÓŌÕÖ×ŲŁŚŪÜŻŽßąįāćäåęēčéźėģķīļšńņóōõö÷ųłśūüżž˙`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1258]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~€�‚ƒ„…†‡ˆ‰�‹Œ����‘’“”•–—˜™�›œ��Ÿ ¡¢£¤¥¦§¨©ª«¬­®¯°±²³´µ¶·¸¹º»¼½¾¿ÀÁÂĂÄÅÆÇÈÉÊË̀ÍÎÏĐÑ̉ÓÔƠÖ×ØÙÚÛÜỮßàáâăäåæçèéêë́íîïđṇ̃óôơö÷øùúûüư₫ÿ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[1e4]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÄÅÇÉÑÖÜáàâäãåçéèêëíìîïñóòôöõúùûü†°¢£§•¶ß®©™´¨≠ÆØ∞±≤≥¥µ∂∑∏π∫ªºΩæø¿¡¬√ƒ≈∆«»… ÀÃÕŒœ–—“”‘’÷◊ÿŸ⁄¤‹›ﬁﬂ‡·‚„‰ÂÊÁËÈÍÎÏÌÓÔ�ÒÚÛÙıˆ˜¯˘˙˚¸˝˛ˇ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[10006]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~Ä¹²É³ÖÜ΅àâä΄¨çéèêë£™îï•½‰ôö¦­ùûü†ΓΔΘΛΞΠß®©ΣΪ§≠°·Α±≤≥¥ΒΕΖΗΙΚΜΦΫΨΩάΝ¬ΟΡ≈Τ«»… ΥΧΆΈœ–―“”‘’÷ΉΊΌΎέήίόΏύαβψδεφγηιξκλμνοπώρστθωςχυζϊϋΐΰ�`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[10007]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~АБВГДЕЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯ†°¢£§•¶І®©™Ђђ≠Ѓѓ∞±≤≥іµ∂ЈЄєЇїЉљЊњјЅ¬√ƒ≈∆«»… ЋћЌќѕ–—“”‘’÷„ЎўЏџ№Ёёяабвгдежзийклмнопрстуфхцчшщъыьэю¤`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[10008]=(function(){var i=[],r={},n=[],a;for(n[0]=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~���������������������������������������������������������������������������������������`.split(""),a=0;a!=n[0].length;++a)n[0][a].charCodeAt(0)!==65533&&(r[n[0][a]]=0+a,i[0+a]=n[0][a]);for(n[161]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������　、。・ˉˇ¨〃々―～�…‘’“”〔〕〈〉《》「」『』〖〗【】±×÷∶∧∨∑∏∪∩∈∷√⊥∥∠⌒⊙∫∮≡≌≈∽∝≠≮≯≤≥∞∵∴♂♀°′″℃＄¤￠￡‰§№☆★○●◎◇◆□■△▲※→←↑↓〓�".split(""),a=0;a!=n[161].length;++a)n[161][a].charCodeAt(0)!==65533&&(r[n[161][a]]=41216+a,i[41216+a]=n[161][a]);for(n[162]="���������������������������������������������������������������������������������������������������������������������������������������������������������������������������������⒈⒉⒊⒋⒌⒍⒎⒏⒐⒑⒒⒓⒔⒕⒖⒗⒘⒙⒚⒛⑴⑵⑶⑷⑸⑹⑺⑻⑼⑽⑾⑿⒀⒁⒂⒃⒄⒅⒆⒇①②③④⑤⑥⑦⑧⑨⑩��㈠㈡㈢㈣㈤㈥㈦㈧㈨㈩��ⅠⅡⅢⅣⅤⅥⅦⅧⅨⅩⅪⅫ���".split(""),a=0;a!=n[162].length;++a)n[162][a].charCodeAt(0)!==65533&&(r[n[162][a]]=41472+a,i[41472+a]=n[162][a]);for(n[163]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������！＂＃￥％＆＇（）＊＋，－．／０１２３４５６７８９：；＜＝＞？＠ＡＢＣＤＥＦＧＨＩＪＫＬＭＮＯＰＱＲＳＴＵＶＷＸＹＺ［＼］＾＿｀ａｂｃｄｅｆｇｈｉｊｋｌｍｎｏｐｑｒｓｔｕｖｗｘｙｚ｛｜｝￣�".split(""),a=0;a!=n[163].length;++a)n[163][a].charCodeAt(0)!==65533&&(r[n[163][a]]=41728+a,i[41728+a]=n[163][a]);for(n[164]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ぁあぃいぅうぇえぉおかがきぎくぐけげこごさざしじすずせぜそぞただちぢっつづてでとどなにぬねのはばぱひびぴふぶぷへべぺほぼぽまみむめもゃやゅゆょよらりるれろゎわゐゑをん������������".split(""),a=0;a!=n[164].length;++a)n[164][a].charCodeAt(0)!==65533&&(r[n[164][a]]=41984+a,i[41984+a]=n[164][a]);for(n[165]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ァアィイゥウェエォオカガキギクグケゲコゴサザシジスズセゼソゾタダチヂッツヅテデトドナニヌネノハバパヒビピフブプヘベペホボポマミムメモャヤュユョヨラリルレロヮワヰヱヲンヴヵヶ���������".split(""),a=0;a!=n[165].length;++a)n[165][a].charCodeAt(0)!==65533&&(r[n[165][a]]=42240+a,i[42240+a]=n[165][a]);for(n[166]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������ΑΒΓΔΕΖΗΘΙΚΛΜΝΞΟΠΡΣΤΥΦΧΨΩ��������αβγδεζηθικλμνξοπρστυφχψω���������������������������������������".split(""),a=0;a!=n[166].length;++a)n[166][a].charCodeAt(0)!==65533&&(r[n[166][a]]=42496+a,i[42496+a]=n[166][a]);for(n[167]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������АБВГДЕЁЖЗИЙКЛМНОПРСТУФХЦЧШЩЪЫЬЭЮЯ���������������абвгдеёжзийклмнопрстуфхцчшщъыьэюя��������������".split(""),a=0;a!=n[167].length;++a)n[167][a].charCodeAt(0)!==65533&&(r[n[167][a]]=42752+a,i[42752+a]=n[167][a]);for(n[168]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������āáǎàēéěèīíǐìōóǒòūúǔùǖǘǚǜüê����������ㄅㄆㄇㄈㄉㄊㄋㄌㄍㄎㄏㄐㄑㄒㄓㄔㄕㄖㄗㄘㄙㄚㄛㄜㄝㄞㄟㄠㄡㄢㄣㄤㄥㄦㄧㄨㄩ����������������������".split(""),a=0;a!=n[168].length;++a)n[168][a].charCodeAt(0)!==65533&&(r[n[168][a]]=43008+a,i[43008+a]=n[168][a]);for(n[169]="��������������������������������������������������������������������������������������������������������������������������������������������������������������������─━│┃┄┅┆┇┈┉┊┋┌┍┎┏┐┑┒┓└┕┖┗┘┙┚┛├┝┞┟┠┡┢┣┤┥┦┧┨┩┪┫┬┭┮┯┰┱┲┳┴┵┶┷┸┹┺┻┼┽┾┿╀╁╂╃╄╅╆╇╈╉╊╋����������������".split(""),a=0;a!=n[169].length;++a)n[169][a].charCodeAt(0)!==65533&&(r[n[169][a]]=43264+a,i[43264+a]=n[169][a]);for(n[176]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������啊阿埃挨哎唉哀皑癌蔼矮艾碍爱隘鞍氨安俺按暗岸胺案肮昂盎凹敖熬翱袄傲奥懊澳芭捌扒叭吧笆八疤巴拔跋靶把耙坝霸罢爸白柏百摆佰败拜稗斑班搬扳般颁板版扮拌伴瓣半办绊邦帮梆榜膀绑棒磅蚌镑傍谤苞胞包褒剥�".split(""),a=0;a!=n[176].length;++a)n[176][a].charCodeAt(0)!==65533&&(r[n[176][a]]=45056+a,i[45056+a]=n[176][a]);for(n[177]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������薄雹保堡饱宝抱报暴豹鲍爆杯碑悲卑北辈背贝钡倍狈备惫焙被奔苯本笨崩绷甭泵蹦迸逼鼻比鄙笔彼碧蓖蔽毕毙毖币庇痹闭敝弊必辟壁臂避陛鞭边编贬扁便变卞辨辩辫遍标彪膘表鳖憋别瘪彬斌濒滨宾摈兵冰柄丙秉饼炳�".split(""),a=0;a!=n[177].length;++a)n[177][a].charCodeAt(0)!==65533&&(r[n[177][a]]=45312+a,i[45312+a]=n[177][a]);for(n[178]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������病并玻菠播拨钵波博勃搏铂箔伯帛舶脖膊渤泊驳捕卜哺补埠不布步簿部怖擦猜裁材才财睬踩采彩菜蔡餐参蚕残惭惨灿苍舱仓沧藏操糙槽曹草厕策侧册测层蹭插叉茬茶查碴搽察岔差诧拆柴豺搀掺蝉馋谗缠铲产阐颤昌猖�".split(""),a=0;a!=n[178].length;++a)n[178][a].charCodeAt(0)!==65533&&(r[n[178][a]]=45568+a,i[45568+a]=n[178][a]);for(n[179]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������场尝常长偿肠厂敞畅唱倡超抄钞朝嘲潮巢吵炒车扯撤掣彻澈郴臣辰尘晨忱沉陈趁衬撑称城橙成呈乘程惩澄诚承逞骋秤吃痴持匙池迟弛驰耻齿侈尺赤翅斥炽充冲虫崇宠抽酬畴踌稠愁筹仇绸瞅丑臭初出橱厨躇锄雏滁除楚�".split(""),a=0;a!=n[179].length;++a)n[179][a].charCodeAt(0)!==65533&&(r[n[179][a]]=45824+a,i[45824+a]=n[179][a]);for(n[180]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������础储矗搐触处揣川穿椽传船喘串疮窗幢床闯创吹炊捶锤垂春椿醇唇淳纯蠢戳绰疵茨磁雌辞慈瓷词此刺赐次聪葱囱匆从丛凑粗醋簇促蹿篡窜摧崔催脆瘁粹淬翠村存寸磋撮搓措挫错搭达答瘩打大呆歹傣戴带殆代贷袋待逮�".split(""),a=0;a!=n[180].length;++a)n[180][a].charCodeAt(0)!==65533&&(r[n[180][a]]=46080+a,i[46080+a]=n[180][a]);for(n[181]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������怠耽担丹单郸掸胆旦氮但惮淡诞弹蛋当挡党荡档刀捣蹈倒岛祷导到稻悼道盗德得的蹬灯登等瞪凳邓堤低滴迪敌笛狄涤翟嫡抵底地蒂第帝弟递缔颠掂滇碘点典靛垫电佃甸店惦奠淀殿碉叼雕凋刁掉吊钓调跌爹碟蝶迭谍叠�".split(""),a=0;a!=n[181].length;++a)n[181][a].charCodeAt(0)!==65533&&(r[n[181][a]]=46336+a,i[46336+a]=n[181][a]);for(n[182]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������丁盯叮钉顶鼎锭定订丢东冬董懂动栋侗恫冻洞兜抖斗陡豆逗痘都督毒犊独读堵睹赌杜镀肚度渡妒端短锻段断缎堆兑队对墩吨蹲敦顿囤钝盾遁掇哆多夺垛躲朵跺舵剁惰堕蛾峨鹅俄额讹娥恶厄扼遏鄂饿恩而儿耳尔饵洱二�".split(""),a=0;a!=n[182].length;++a)n[182][a].charCodeAt(0)!==65533&&(r[n[182][a]]=46592+a,i[46592+a]=n[182][a]);for(n[183]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������贰发罚筏伐乏阀法珐藩帆番翻樊矾钒繁凡烦反返范贩犯饭泛坊芳方肪房防妨仿访纺放菲非啡飞肥匪诽吠肺废沸费芬酚吩氛分纷坟焚汾粉奋份忿愤粪丰封枫蜂峰锋风疯烽逢冯缝讽奉凤佛否夫敷肤孵扶拂辐幅氟符伏俘服�".split(""),a=0;a!=n[183].length;++a)n[183][a].charCodeAt(0)!==65533&&(r[n[183][a]]=46848+a,i[46848+a]=n[183][a]);for(n[184]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������浮涪福袱弗甫抚辅俯釜斧脯腑府腐赴副覆赋复傅付阜父腹负富讣附妇缚咐噶嘎该改概钙盖溉干甘杆柑竿肝赶感秆敢赣冈刚钢缸肛纲岗港杠篙皋高膏羔糕搞镐稿告哥歌搁戈鸽胳疙割革葛格蛤阁隔铬个各给根跟耕更庚羹�".split(""),a=0;a!=n[184].length;++a)n[184][a].charCodeAt(0)!==65533&&(r[n[184][a]]=47104+a,i[47104+a]=n[184][a]);for(n[185]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������埂耿梗工攻功恭龚供躬公宫弓巩汞拱贡共钩勾沟苟狗垢构购够辜菇咕箍估沽孤姑鼓古蛊骨谷股故顾固雇刮瓜剐寡挂褂乖拐怪棺关官冠观管馆罐惯灌贯光广逛瑰规圭硅归龟闺轨鬼诡癸桂柜跪贵刽辊滚棍锅郭国果裹过哈�".split(""),a=0;a!=n[185].length;++a)n[185][a].charCodeAt(0)!==65533&&(r[n[185][a]]=47360+a,i[47360+a]=n[185][a]);for(n[186]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������骸孩海氦亥害骇酣憨邯韩含涵寒函喊罕翰撼捍旱憾悍焊汗汉夯杭航壕嚎豪毫郝好耗号浩呵喝荷菏核禾和何合盒貉阂河涸赫褐鹤贺嘿黑痕很狠恨哼亨横衡恒轰哄烘虹鸿洪宏弘红喉侯猴吼厚候后呼乎忽瑚壶葫胡蝴狐糊湖�".split(""),a=0;a!=n[186].length;++a)n[186][a].charCodeAt(0)!==65533&&(r[n[186][a]]=47616+a,i[47616+a]=n[186][a]);for(n[187]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������弧虎唬护互沪户花哗华猾滑画划化话槐徊怀淮坏欢环桓还缓换患唤痪豢焕涣宦幻荒慌黄磺蝗簧皇凰惶煌晃幌恍谎灰挥辉徽恢蛔回毁悔慧卉惠晦贿秽会烩汇讳诲绘荤昏婚魂浑混豁活伙火获或惑霍货祸击圾基机畸稽积箕�".split(""),a=0;a!=n[187].length;++a)n[187][a].charCodeAt(0)!==65533&&(r[n[187][a]]=47872+a,i[47872+a]=n[187][a]);for(n[188]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������肌饥迹激讥鸡姬绩缉吉极棘辑籍集及急疾汲即嫉级挤几脊己蓟技冀季伎祭剂悸济寄寂计记既忌际妓继纪嘉枷夹佳家加荚颊贾甲钾假稼价架驾嫁歼监坚尖笺间煎兼肩艰奸缄茧检柬碱硷拣捡简俭剪减荐槛鉴践贱见键箭件�".split(""),a=0;a!=n[188].length;++a)n[188][a].charCodeAt(0)!==65533&&(r[n[188][a]]=48128+a,i[48128+a]=n[188][a]);for(n[189]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������健舰剑饯渐溅涧建僵姜将浆江疆蒋桨奖讲匠酱降蕉椒礁焦胶交郊浇骄娇嚼搅铰矫侥脚狡角饺缴绞剿教酵轿较叫窖揭接皆秸街阶截劫节桔杰捷睫竭洁结解姐戒藉芥界借介疥诫届巾筋斤金今津襟紧锦仅谨进靳晋禁近烬浸�".split(""),a=0;a!=n[189].length;++a)n[189][a].charCodeAt(0)!==65533&&(r[n[189][a]]=48384+a,i[48384+a]=n[189][a]);for(n[190]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������尽劲荆兢茎睛晶鲸京惊精粳经井警景颈静境敬镜径痉靖竟竞净炯窘揪究纠玖韭久灸九酒厩救旧臼舅咎就疚鞠拘狙疽居驹菊局咀矩举沮聚拒据巨具距踞锯俱句惧炬剧捐鹃娟倦眷卷绢撅攫抉掘倔爵觉决诀绝均菌钧军君峻�".split(""),a=0;a!=n[190].length;++a)n[190][a].charCodeAt(0)!==65533&&(r[n[190][a]]=48640+a,i[48640+a]=n[190][a]);for(n[191]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������俊竣浚郡骏喀咖卡咯开揩楷凯慨刊堪勘坎砍看康慷糠扛抗亢炕考拷烤靠坷苛柯棵磕颗科壳咳可渴克刻客课肯啃垦恳坑吭空恐孔控抠口扣寇枯哭窟苦酷库裤夸垮挎跨胯块筷侩快宽款匡筐狂框矿眶旷况亏盔岿窥葵奎魁傀�".split(""),a=0;a!=n[191].length;++a)n[191][a].charCodeAt(0)!==65533&&(r[n[191][a]]=48896+a,i[48896+a]=n[191][a]);for(n[192]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������馈愧溃坤昆捆困括扩廓阔垃拉喇蜡腊辣啦莱来赖蓝婪栏拦篮阑兰澜谰揽览懒缆烂滥琅榔狼廊郎朗浪捞劳牢老佬姥酪烙涝勒乐雷镭蕾磊累儡垒擂肋类泪棱楞冷厘梨犁黎篱狸离漓理李里鲤礼莉荔吏栗丽厉励砾历利傈例俐�".split(""),a=0;a!=n[192].length;++a)n[192][a].charCodeAt(0)!==65533&&(r[n[192][a]]=49152+a,i[49152+a]=n[192][a]);for(n[193]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������痢立粒沥隶力璃哩俩联莲连镰廉怜涟帘敛脸链恋炼练粮凉梁粱良两辆量晾亮谅撩聊僚疗燎寥辽潦了撂镣廖料列裂烈劣猎琳林磷霖临邻鳞淋凛赁吝拎玲菱零龄铃伶羚凌灵陵岭领另令溜琉榴硫馏留刘瘤流柳六龙聋咙笼窿�".split(""),a=0;a!=n[193].length;++a)n[193][a].charCodeAt(0)!==65533&&(r[n[193][a]]=49408+a,i[49408+a]=n[193][a]);for(n[194]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������隆垄拢陇楼娄搂篓漏陋芦卢颅庐炉掳卤虏鲁麓碌露路赂鹿潞禄录陆戮驴吕铝侣旅履屡缕虑氯律率滤绿峦挛孪滦卵乱掠略抡轮伦仑沦纶论萝螺罗逻锣箩骡裸落洛骆络妈麻玛码蚂马骂嘛吗埋买麦卖迈脉瞒馒蛮满蔓曼慢漫�".split(""),a=0;a!=n[194].length;++a)n[194][a].charCodeAt(0)!==65533&&(r[n[194][a]]=49664+a,i[49664+a]=n[194][a]);for(n[195]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������谩芒茫盲氓忙莽猫茅锚毛矛铆卯茂冒帽貌贸么玫枚梅酶霉煤没眉媒镁每美昧寐妹媚门闷们萌蒙檬盟锰猛梦孟眯醚靡糜迷谜弥米秘觅泌蜜密幂棉眠绵冕免勉娩缅面苗描瞄藐秒渺庙妙蔑灭民抿皿敏悯闽明螟鸣铭名命谬摸�".split(""),a=0;a!=n[195].length;++a)n[195][a].charCodeAt(0)!==65533&&(r[n[195][a]]=49920+a,i[49920+a]=n[195][a]);for(n[196]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������摹蘑模膜磨摩魔抹末莫墨默沫漠寞陌谋牟某拇牡亩姆母墓暮幕募慕木目睦牧穆拿哪呐钠那娜纳氖乃奶耐奈南男难囊挠脑恼闹淖呢馁内嫩能妮霓倪泥尼拟你匿腻逆溺蔫拈年碾撵捻念娘酿鸟尿捏聂孽啮镊镍涅您柠狞凝宁�".split(""),a=0;a!=n[196].length;++a)n[196][a].charCodeAt(0)!==65533&&(r[n[196][a]]=50176+a,i[50176+a]=n[196][a]);for(n[197]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������拧泞牛扭钮纽脓浓农弄奴努怒女暖虐疟挪懦糯诺哦欧鸥殴藕呕偶沤啪趴爬帕怕琶拍排牌徘湃派攀潘盘磐盼畔判叛乓庞旁耪胖抛咆刨炮袍跑泡呸胚培裴赔陪配佩沛喷盆砰抨烹澎彭蓬棚硼篷膨朋鹏捧碰坯砒霹批披劈琵毗�".split(""),a=0;a!=n[197].length;++a)n[197][a].charCodeAt(0)!==65533&&(r[n[197][a]]=50432+a,i[50432+a]=n[197][a]);for(n[198]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������啤脾疲皮匹痞僻屁譬篇偏片骗飘漂瓢票撇瞥拼频贫品聘乒坪苹萍平凭瓶评屏坡泼颇婆破魄迫粕剖扑铺仆莆葡菩蒲埔朴圃普浦谱曝瀑期欺栖戚妻七凄漆柒沏其棋奇歧畦崎脐齐旗祈祁骑起岂乞企启契砌器气迄弃汽泣讫掐�".split(""),a=0;a!=n[198].length;++a)n[198][a].charCodeAt(0)!==65533&&(r[n[198][a]]=50688+a,i[50688+a]=n[198][a]);for(n[199]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������恰洽牵扦钎铅千迁签仟谦乾黔钱钳前潜遣浅谴堑嵌欠歉枪呛腔羌墙蔷强抢橇锹敲悄桥瞧乔侨巧鞘撬翘峭俏窍切茄且怯窃钦侵亲秦琴勤芹擒禽寝沁青轻氢倾卿清擎晴氰情顷请庆琼穷秋丘邱球求囚酋泅趋区蛆曲躯屈驱渠�".split(""),a=0;a!=n[199].length;++a)n[199][a].charCodeAt(0)!==65533&&(r[n[199][a]]=50944+a,i[50944+a]=n[199][a]);for(n[200]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������取娶龋趣去圈颧权醛泉全痊拳犬券劝缺炔瘸却鹊榷确雀裙群然燃冉染瓤壤攘嚷让饶扰绕惹热壬仁人忍韧任认刃妊纫扔仍日戎茸蓉荣融熔溶容绒冗揉柔肉茹蠕儒孺如辱乳汝入褥软阮蕊瑞锐闰润若弱撒洒萨腮鳃塞赛三叁�".split(""),a=0;a!=n[200].length;++a)n[200][a].charCodeAt(0)!==65533&&(r[n[200][a]]=51200+a,i[51200+a]=n[200][a]);for(n[201]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������伞散桑嗓丧搔骚扫嫂瑟色涩森僧莎砂杀刹沙纱傻啥煞筛晒珊苫杉山删煽衫闪陕擅赡膳善汕扇缮墒伤商赏晌上尚裳梢捎稍烧芍勺韶少哨邵绍奢赊蛇舌舍赦摄射慑涉社设砷申呻伸身深娠绅神沈审婶甚肾慎渗声生甥牲升绳�".split(""),a=0;a!=n[201].length;++a)n[201][a].charCodeAt(0)!==65533&&(r[n[201][a]]=51456+a,i[51456+a]=n[201][a]);for(n[202]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������省盛剩胜圣师失狮施湿诗尸虱十石拾时什食蚀实识史矢使屎驶始式示士世柿事拭誓逝势是嗜噬适仕侍释饰氏市恃室视试收手首守寿授售受瘦兽蔬枢梳殊抒输叔舒淑疏书赎孰熟薯暑曙署蜀黍鼠属术述树束戍竖墅庶数漱�".split(""),a=0;a!=n[202].length;++a)n[202][a].charCodeAt(0)!==65533&&(r[n[202][a]]=51712+a,i[51712+a]=n[202][a]);for(n[203]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������恕刷耍摔衰甩帅栓拴霜双爽谁水睡税吮瞬顺舜说硕朔烁斯撕嘶思私司丝死肆寺嗣四伺似饲巳松耸怂颂送宋讼诵搜艘擞嗽苏酥俗素速粟僳塑溯宿诉肃酸蒜算虽隋随绥髓碎岁穗遂隧祟孙损笋蓑梭唆缩琐索锁所塌他它她塔�".split(""),a=0;a!=n[203].length;++a)n[203][a].charCodeAt(0)!==65533&&(r[n[203][a]]=51968+a,i[51968+a]=n[203][a]);for(n[204]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������獭挞蹋踏胎苔抬台泰酞太态汰坍摊贪瘫滩坛檀痰潭谭谈坦毯袒碳探叹炭汤塘搪堂棠膛唐糖倘躺淌趟烫掏涛滔绦萄桃逃淘陶讨套特藤腾疼誊梯剔踢锑提题蹄啼体替嚏惕涕剃屉天添填田甜恬舔腆挑条迢眺跳贴铁帖厅听烃�".split(""),a=0;a!=n[204].length;++a)n[204][a].charCodeAt(0)!==65533&&(r[n[204][a]]=52224+a,i[52224+a]=n[204][a]);for(n[205]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������汀廷停亭庭挺艇通桐酮瞳同铜彤童桶捅筒统痛偷投头透凸秃突图徒途涂屠土吐兔湍团推颓腿蜕褪退吞屯臀拖托脱鸵陀驮驼椭妥拓唾挖哇蛙洼娃瓦袜歪外豌弯湾玩顽丸烷完碗挽晚皖惋宛婉万腕汪王亡枉网往旺望忘妄威�".split(""),a=0;a!=n[205].length;++a)n[205][a].charCodeAt(0)!==65533&&(r[n[205][a]]=52480+a,i[52480+a]=n[205][a]);for(n[206]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������巍微危韦违桅围唯惟为潍维苇萎委伟伪尾纬未蔚味畏胃喂魏位渭谓尉慰卫瘟温蚊文闻纹吻稳紊问嗡翁瓮挝蜗涡窝我斡卧握沃巫呜钨乌污诬屋无芜梧吾吴毋武五捂午舞伍侮坞戊雾晤物勿务悟误昔熙析西硒矽晰嘻吸锡牺�".split(""),a=0;a!=n[206].length;++a)n[206][a].charCodeAt(0)!==65533&&(r[n[206][a]]=52736+a,i[52736+a]=n[206][a]);for(n[207]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������稀息希悉膝夕惜熄烯溪汐犀檄袭席习媳喜铣洗系隙戏细瞎虾匣霞辖暇峡侠狭下厦夏吓掀锨先仙鲜纤咸贤衔舷闲涎弦嫌显险现献县腺馅羡宪陷限线相厢镶香箱襄湘乡翔祥详想响享项巷橡像向象萧硝霄削哮嚣销消宵淆晓�".split(""),a=0;a!=n[207].length;++a)n[207][a].charCodeAt(0)!==65533&&(r[n[207][a]]=52992+a,i[52992+a]=n[207][a]);for(n[208]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������小孝校肖啸笑效楔些歇蝎鞋协挟携邪斜胁谐写械卸蟹懈泄泻谢屑薪芯锌欣辛新忻心信衅星腥猩惺兴刑型形邢行醒幸杏性姓兄凶胸匈汹雄熊休修羞朽嗅锈秀袖绣墟戌需虚嘘须徐许蓄酗叙旭序畜恤絮婿绪续轩喧宣悬旋玄�".split(""),a=0;a!=n[208].length;++a)n[208][a].charCodeAt(0)!==65533&&(r[n[208][a]]=53248+a,i[53248+a]=n[208][a]);for(n[209]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������选癣眩绚靴薛学穴雪血勋熏循旬询寻驯巡殉汛训讯逊迅压押鸦鸭呀丫芽牙蚜崖衙涯雅哑亚讶焉咽阉烟淹盐严研蜒岩延言颜阎炎沿奄掩眼衍演艳堰燕厌砚雁唁彦焰宴谚验殃央鸯秧杨扬佯疡羊洋阳氧仰痒养样漾邀腰妖瑶�".split(""),a=0;a!=n[209].length;++a)n[209][a].charCodeAt(0)!==65533&&(r[n[209][a]]=53504+a,i[53504+a]=n[209][a]);for(n[210]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������摇尧遥窑谣姚咬舀药要耀椰噎耶爷野冶也页掖业叶曳腋夜液一壹医揖铱依伊衣颐夷遗移仪胰疑沂宜姨彝椅蚁倚已乙矣以艺抑易邑屹亿役臆逸肄疫亦裔意毅忆义益溢诣议谊译异翼翌绎茵荫因殷音阴姻吟银淫寅饮尹引隐�".split(""),a=0;a!=n[210].length;++a)n[210][a].charCodeAt(0)!==65533&&(r[n[210][a]]=53760+a,i[53760+a]=n[210][a]);for(n[211]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������印英樱婴鹰应缨莹萤营荧蝇迎赢盈影颖硬映哟拥佣臃痈庸雍踊蛹咏泳涌永恿勇用幽优悠忧尤由邮铀犹油游酉有友右佑釉诱又幼迂淤于盂榆虞愚舆余俞逾鱼愉渝渔隅予娱雨与屿禹宇语羽玉域芋郁吁遇喻峪御愈欲狱育誉�".split(""),a=0;a!=n[211].length;++a)n[211][a].charCodeAt(0)!==65533&&(r[n[211][a]]=54016+a,i[54016+a]=n[211][a]);for(n[212]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������浴寓裕预豫驭鸳渊冤元垣袁原援辕园员圆猿源缘远苑愿怨院曰约越跃钥岳粤月悦阅耘云郧匀陨允运蕴酝晕韵孕匝砸杂栽哉灾宰载再在咱攒暂赞赃脏葬遭糟凿藻枣早澡蚤躁噪造皂灶燥责择则泽贼怎增憎曾赠扎喳渣札轧�".split(""),a=0;a!=n[212].length;++a)n[212][a].charCodeAt(0)!==65533&&(r[n[212][a]]=54272+a,i[54272+a]=n[212][a]);for(n[213]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������铡闸眨栅榨咋乍炸诈摘斋宅窄债寨瞻毡詹粘沾盏斩辗崭展蘸栈占战站湛绽樟章彰漳张掌涨杖丈帐账仗胀瘴障招昭找沼赵照罩兆肇召遮折哲蛰辙者锗蔗这浙珍斟真甄砧臻贞针侦枕疹诊震振镇阵蒸挣睁征狰争怔整拯正政�".split(""),a=0;a!=n[213].length;++a)n[213][a].charCodeAt(0)!==65533&&(r[n[213][a]]=54528+a,i[54528+a]=n[213][a]);for(n[214]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������帧症郑证芝枝支吱蜘知肢脂汁之织职直植殖执值侄址指止趾只旨纸志挚掷至致置帜峙制智秩稚质炙痔滞治窒中盅忠钟衷终种肿重仲众舟周州洲诌粥轴肘帚咒皱宙昼骤珠株蛛朱猪诸诛逐竹烛煮拄瞩嘱主著柱助蛀贮铸筑�".split(""),a=0;a!=n[214].length;++a)n[214][a].charCodeAt(0)!==65533&&(r[n[214][a]]=54784+a,i[54784+a]=n[214][a]);for(n[215]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������住注祝驻抓爪拽专砖转撰赚篆桩庄装妆撞壮状椎锥追赘坠缀谆准捉拙卓桌琢茁酌啄着灼浊兹咨资姿滋淄孜紫仔籽滓子自渍字鬃棕踪宗综总纵邹走奏揍租足卒族祖诅阻组钻纂嘴醉最罪尊遵昨左佐柞做作坐座������".split(""),a=0;a!=n[215].length;++a)n[215][a].charCodeAt(0)!==65533&&(r[n[215][a]]=55040+a,i[55040+a]=n[215][a]);for(n[216]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������亍丌兀丐廿卅丕亘丞鬲孬噩丨禺丿匕乇夭爻卮氐囟胤馗毓睾鼗丶亟鼐乜乩亓芈孛啬嘏仄厍厝厣厥厮靥赝匚叵匦匮匾赜卦卣刂刈刎刭刳刿剀剌剞剡剜蒯剽劂劁劐劓冂罔亻仃仉仂仨仡仫仞伛仳伢佤仵伥伧伉伫佞佧攸佚佝�".split(""),a=0;a!=n[216].length;++a)n[216][a].charCodeAt(0)!==65533&&(r[n[216][a]]=55296+a,i[55296+a]=n[216][a]);for(n[217]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������佟佗伲伽佶佴侑侉侃侏佾佻侪佼侬侔俦俨俪俅俚俣俜俑俟俸倩偌俳倬倏倮倭俾倜倌倥倨偾偃偕偈偎偬偻傥傧傩傺僖儆僭僬僦僮儇儋仝氽佘佥俎龠汆籴兮巽黉馘冁夔勹匍訇匐凫夙兕亠兖亳衮袤亵脔裒禀嬴蠃羸冫冱冽冼�".split(""),a=0;a!=n[217].length;++a)n[217][a].charCodeAt(0)!==65533&&(r[n[217][a]]=55552+a,i[55552+a]=n[217][a]);for(n[218]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������凇冖冢冥讠讦讧讪讴讵讷诂诃诋诏诎诒诓诔诖诘诙诜诟诠诤诨诩诮诰诳诶诹诼诿谀谂谄谇谌谏谑谒谔谕谖谙谛谘谝谟谠谡谥谧谪谫谮谯谲谳谵谶卩卺阝阢阡阱阪阽阼陂陉陔陟陧陬陲陴隈隍隗隰邗邛邝邙邬邡邴邳邶邺�".split(""),a=0;a!=n[218].length;++a)n[218][a].charCodeAt(0)!==65533&&(r[n[218][a]]=55808+a,i[55808+a]=n[218][a]);for(n[219]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������邸邰郏郅邾郐郄郇郓郦郢郜郗郛郫郯郾鄄鄢鄞鄣鄱鄯鄹酃酆刍奂劢劬劭劾哿勐勖勰叟燮矍廴凵凼鬯厶弁畚巯坌垩垡塾墼壅壑圩圬圪圳圹圮圯坜圻坂坩垅坫垆坼坻坨坭坶坳垭垤垌垲埏垧垴垓垠埕埘埚埙埒垸埴埯埸埤埝�".split(""),a=0;a!=n[219].length;++a)n[219][a].charCodeAt(0)!==65533&&(r[n[219][a]]=56064+a,i[56064+a]=n[219][a]);for(n[220]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������堋堍埽埭堀堞堙塄堠塥塬墁墉墚墀馨鼙懿艹艽艿芏芊芨芄芎芑芗芙芫芸芾芰苈苊苣芘芷芮苋苌苁芩芴芡芪芟苄苎芤苡茉苷苤茏茇苜苴苒苘茌苻苓茑茚茆茔茕苠苕茜荑荛荜茈莒茼茴茱莛荞茯荏荇荃荟荀茗荠茭茺茳荦荥�".split(""),a=0;a!=n[220].length;++a)n[220][a].charCodeAt(0)!==65533&&(r[n[220][a]]=56320+a,i[56320+a]=n[220][a]);for(n[221]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������荨茛荩荬荪荭荮莰荸莳莴莠莪莓莜莅荼莶莩荽莸荻莘莞莨莺莼菁萁菥菘堇萘萋菝菽菖萜萸萑萆菔菟萏萃菸菹菪菅菀萦菰菡葜葑葚葙葳蒇蒈葺蒉葸萼葆葩葶蒌蒎萱葭蓁蓍蓐蓦蒽蓓蓊蒿蒺蓠蒡蒹蒴蒗蓥蓣蔌甍蔸蓰蔹蔟蔺�".split(""),a=0;a!=n[221].length;++a)n[221][a].charCodeAt(0)!==65533&&(r[n[221][a]]=56576+a,i[56576+a]=n[221][a]);for(n[222]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������蕖蔻蓿蓼蕙蕈蕨蕤蕞蕺瞢蕃蕲蕻薤薨薇薏蕹薮薜薅薹薷薰藓藁藜藿蘧蘅蘩蘖蘼廾弈夼奁耷奕奚奘匏尢尥尬尴扌扪抟抻拊拚拗拮挢拶挹捋捃掭揶捱捺掎掴捭掬掊捩掮掼揲揸揠揿揄揞揎摒揆掾摅摁搋搛搠搌搦搡摞撄摭撖�".split(""),a=0;a!=n[222].length;++a)n[222][a].charCodeAt(0)!==65533&&(r[n[222][a]]=56832+a,i[56832+a]=n[222][a]);for(n[223]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������摺撷撸撙撺擀擐擗擤擢攉攥攮弋忒甙弑卟叱叽叩叨叻吒吖吆呋呒呓呔呖呃吡呗呙吣吲咂咔呷呱呤咚咛咄呶呦咝哐咭哂咴哒咧咦哓哔呲咣哕咻咿哌哙哚哜咩咪咤哝哏哞唛哧唠哽唔哳唢唣唏唑唧唪啧喏喵啉啭啁啕唿啐唼�".split(""),a=0;a!=n[223].length;++a)n[223][a].charCodeAt(0)!==65533&&(r[n[223][a]]=57088+a,i[57088+a]=n[223][a]);for(n[224]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������唷啖啵啶啷唳唰啜喋嗒喃喱喹喈喁喟啾嗖喑啻嗟喽喾喔喙嗪嗷嗉嘟嗑嗫嗬嗔嗦嗝嗄嗯嗥嗲嗳嗌嗍嗨嗵嗤辔嘞嘈嘌嘁嘤嘣嗾嘀嘧嘭噘嘹噗嘬噍噢噙噜噌噔嚆噤噱噫噻噼嚅嚓嚯囔囗囝囡囵囫囹囿圄圊圉圜帏帙帔帑帱帻帼�".split(""),a=0;a!=n[224].length;++a)n[224][a].charCodeAt(0)!==65533&&(r[n[224][a]]=57344+a,i[57344+a]=n[224][a]);for(n[225]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������帷幄幔幛幞幡岌屺岍岐岖岈岘岙岑岚岜岵岢岽岬岫岱岣峁岷峄峒峤峋峥崂崃崧崦崮崤崞崆崛嵘崾崴崽嵬嵛嵯嵝嵫嵋嵊嵩嵴嶂嶙嶝豳嶷巅彳彷徂徇徉後徕徙徜徨徭徵徼衢彡犭犰犴犷犸狃狁狎狍狒狨狯狩狲狴狷猁狳猃狺�".split(""),a=0;a!=n[225].length;++a)n[225][a].charCodeAt(0)!==65533&&(r[n[225][a]]=57600+a,i[57600+a]=n[225][a]);for(n[226]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������狻猗猓猡猊猞猝猕猢猹猥猬猸猱獐獍獗獠獬獯獾舛夥飧夤夂饣饧饨饩饪饫饬饴饷饽馀馄馇馊馍馐馑馓馔馕庀庑庋庖庥庠庹庵庾庳赓廒廑廛廨廪膺忄忉忖忏怃忮怄忡忤忾怅怆忪忭忸怙怵怦怛怏怍怩怫怊怿怡恸恹恻恺恂�".split(""),a=0;a!=n[226].length;++a)n[226][a].charCodeAt(0)!==65533&&(r[n[226][a]]=57856+a,i[57856+a]=n[226][a]);for(n[227]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������恪恽悖悚悭悝悃悒悌悛惬悻悱惝惘惆惚悴愠愦愕愣惴愀愎愫慊慵憬憔憧憷懔懵忝隳闩闫闱闳闵闶闼闾阃阄阆阈阊阋阌阍阏阒阕阖阗阙阚丬爿戕氵汔汜汊沣沅沐沔沌汨汩汴汶沆沩泐泔沭泷泸泱泗沲泠泖泺泫泮沱泓泯泾�".split(""),a=0;a!=n[227].length;++a)n[227][a].charCodeAt(0)!==65533&&(r[n[227][a]]=58112+a,i[58112+a]=n[227][a]);for(n[228]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������洹洧洌浃浈洇洄洙洎洫浍洮洵洚浏浒浔洳涑浯涞涠浞涓涔浜浠浼浣渚淇淅淞渎涿淠渑淦淝淙渖涫渌涮渫湮湎湫溲湟溆湓湔渲渥湄滟溱溘滠漭滢溥溧溽溻溷滗溴滏溏滂溟潢潆潇漤漕滹漯漶潋潴漪漉漩澉澍澌潸潲潼潺濑�".split(""),a=0;a!=n[228].length;++a)n[228][a].charCodeAt(0)!==65533&&(r[n[228][a]]=58368+a,i[58368+a]=n[228][a]);for(n[229]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������濉澧澹澶濂濡濮濞濠濯瀚瀣瀛瀹瀵灏灞宀宄宕宓宥宸甯骞搴寤寮褰寰蹇謇辶迓迕迥迮迤迩迦迳迨逅逄逋逦逑逍逖逡逵逶逭逯遄遑遒遐遨遘遢遛暹遴遽邂邈邃邋彐彗彖彘尻咫屐屙孱屣屦羼弪弩弭艴弼鬻屮妁妃妍妩妪妣�".split(""),a=0;a!=n[229].length;++a)n[229][a].charCodeAt(0)!==65533&&(r[n[229][a]]=58624+a,i[58624+a]=n[229][a]);for(n[230]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������妗姊妫妞妤姒妲妯姗妾娅娆姝娈姣姘姹娌娉娲娴娑娣娓婀婧婊婕娼婢婵胬媪媛婷婺媾嫫媲嫒嫔媸嫠嫣嫱嫖嫦嫘嫜嬉嬗嬖嬲嬷孀尕尜孚孥孳孑孓孢驵驷驸驺驿驽骀骁骅骈骊骐骒骓骖骘骛骜骝骟骠骢骣骥骧纟纡纣纥纨纩�".split(""),a=0;a!=n[230].length;++a)n[230][a].charCodeAt(0)!==65533&&(r[n[230][a]]=58880+a,i[58880+a]=n[230][a]);for(n[231]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������纭纰纾绀绁绂绉绋绌绐绔绗绛绠绡绨绫绮绯绱绲缍绶绺绻绾缁缂缃缇缈缋缌缏缑缒缗缙缜缛缟缡缢缣缤缥缦缧缪缫缬缭缯缰缱缲缳缵幺畿巛甾邕玎玑玮玢玟珏珂珑玷玳珀珉珈珥珙顼琊珩珧珞玺珲琏琪瑛琦琥琨琰琮琬�".split(""),a=0;a!=n[231].length;++a)n[231][a].charCodeAt(0)!==65533&&(r[n[231][a]]=59136+a,i[59136+a]=n[231][a]);for(n[232]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������琛琚瑁瑜瑗瑕瑙瑷瑭瑾璜璎璀璁璇璋璞璨璩璐璧瓒璺韪韫韬杌杓杞杈杩枥枇杪杳枘枧杵枨枞枭枋杷杼柰栉柘栊柩枰栌柙枵柚枳柝栀柃枸柢栎柁柽栲栳桠桡桎桢桄桤梃栝桕桦桁桧桀栾桊桉栩梵梏桴桷梓桫棂楮棼椟椠棹�".split(""),a=0;a!=n[232].length;++a)n[232][a].charCodeAt(0)!==65533&&(r[n[232][a]]=59392+a,i[59392+a]=n[232][a]);for(n[233]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������椤棰椋椁楗棣椐楱椹楠楂楝榄楫榀榘楸椴槌榇榈槎榉楦楣楹榛榧榻榫榭槔榱槁槊槟榕槠榍槿樯槭樗樘橥槲橄樾檠橐橛樵檎橹樽樨橘橼檑檐檩檗檫猷獒殁殂殇殄殒殓殍殚殛殡殪轫轭轱轲轳轵轶轸轷轹轺轼轾辁辂辄辇辋�".split(""),a=0;a!=n[233].length;++a)n[233][a].charCodeAt(0)!==65533&&(r[n[233][a]]=59648+a,i[59648+a]=n[233][a]);for(n[234]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������辍辎辏辘辚軎戋戗戛戟戢戡戥戤戬臧瓯瓴瓿甏甑甓攴旮旯旰昊昙杲昃昕昀炅曷昝昴昱昶昵耆晟晔晁晏晖晡晗晷暄暌暧暝暾曛曜曦曩贲贳贶贻贽赀赅赆赈赉赇赍赕赙觇觊觋觌觎觏觐觑牮犟牝牦牯牾牿犄犋犍犏犒挈挲掰�".split(""),a=0;a!=n[234].length;++a)n[234][a].charCodeAt(0)!==65533&&(r[n[234][a]]=59904+a,i[59904+a]=n[234][a]);for(n[235]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������搿擘耄毪毳毽毵毹氅氇氆氍氕氘氙氚氡氩氤氪氲攵敕敫牍牒牖爰虢刖肟肜肓肼朊肽肱肫肭肴肷胧胨胩胪胛胂胄胙胍胗朐胝胫胱胴胭脍脎胲胼朕脒豚脶脞脬脘脲腈腌腓腴腙腚腱腠腩腼腽腭腧塍媵膈膂膑滕膣膪臌朦臊膻�".split(""),a=0;a!=n[235].length;++a)n[235][a].charCodeAt(0)!==65533&&(r[n[235][a]]=60160+a,i[60160+a]=n[235][a]);for(n[236]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������臁膦欤欷欹歃歆歙飑飒飓飕飙飚殳彀毂觳斐齑斓於旆旄旃旌旎旒旖炀炜炖炝炻烀炷炫炱烨烊焐焓焖焯焱煳煜煨煅煲煊煸煺熘熳熵熨熠燠燔燧燹爝爨灬焘煦熹戾戽扃扈扉礻祀祆祉祛祜祓祚祢祗祠祯祧祺禅禊禚禧禳忑忐�".split(""),a=0;a!=n[236].length;++a)n[236][a].charCodeAt(0)!==65533&&(r[n[236][a]]=60416+a,i[60416+a]=n[236][a]);for(n[237]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������怼恝恚恧恁恙恣悫愆愍慝憩憝懋懑戆肀聿沓泶淼矶矸砀砉砗砘砑斫砭砜砝砹砺砻砟砼砥砬砣砩硎硭硖硗砦硐硇硌硪碛碓碚碇碜碡碣碲碹碥磔磙磉磬磲礅磴礓礤礞礴龛黹黻黼盱眄眍盹眇眈眚眢眙眭眦眵眸睐睑睇睃睚睨�".split(""),a=0;a!=n[237].length;++a)n[237][a].charCodeAt(0)!==65533&&(r[n[237][a]]=60672+a,i[60672+a]=n[237][a]);for(n[238]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������睢睥睿瞍睽瞀瞌瞑瞟瞠瞰瞵瞽町畀畎畋畈畛畲畹疃罘罡罟詈罨罴罱罹羁罾盍盥蠲钅钆钇钋钊钌钍钏钐钔钗钕钚钛钜钣钤钫钪钭钬钯钰钲钴钶钷钸钹钺钼钽钿铄铈铉铊铋铌铍铎铐铑铒铕铖铗铙铘铛铞铟铠铢铤铥铧铨铪�".split(""),a=0;a!=n[238].length;++a)n[238][a].charCodeAt(0)!==65533&&(r[n[238][a]]=60928+a,i[60928+a]=n[238][a]);for(n[239]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������铩铫铮铯铳铴铵铷铹铼铽铿锃锂锆锇锉锊锍锎锏锒锓锔锕锖锘锛锝锞锟锢锪锫锩锬锱锲锴锶锷锸锼锾锿镂锵镄镅镆镉镌镎镏镒镓镔镖镗镘镙镛镞镟镝镡镢镤镥镦镧镨镩镪镫镬镯镱镲镳锺矧矬雉秕秭秣秫稆嵇稃稂稞稔�".split(""),a=0;a!=n[239].length;++a)n[239][a].charCodeAt(0)!==65533&&(r[n[239][a]]=61184+a,i[61184+a]=n[239][a]);for(n[240]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������稹稷穑黏馥穰皈皎皓皙皤瓞瓠甬鸠鸢鸨鸩鸪鸫鸬鸲鸱鸶鸸鸷鸹鸺鸾鹁鹂鹄鹆鹇鹈鹉鹋鹌鹎鹑鹕鹗鹚鹛鹜鹞鹣鹦鹧鹨鹩鹪鹫鹬鹱鹭鹳疒疔疖疠疝疬疣疳疴疸痄疱疰痃痂痖痍痣痨痦痤痫痧瘃痱痼痿瘐瘀瘅瘌瘗瘊瘥瘘瘕瘙�".split(""),a=0;a!=n[240].length;++a)n[240][a].charCodeAt(0)!==65533&&(r[n[240][a]]=61440+a,i[61440+a]=n[240][a]);for(n[241]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������瘛瘼瘢瘠癀瘭瘰瘿瘵癃瘾瘳癍癞癔癜癖癫癯翊竦穸穹窀窆窈窕窦窠窬窨窭窳衤衩衲衽衿袂袢裆袷袼裉裢裎裣裥裱褚裼裨裾裰褡褙褓褛褊褴褫褶襁襦襻疋胥皲皴矜耒耔耖耜耠耢耥耦耧耩耨耱耋耵聃聆聍聒聩聱覃顸颀颃�".split(""),a=0;a!=n[241].length;++a)n[241][a].charCodeAt(0)!==65533&&(r[n[241][a]]=61696+a,i[61696+a]=n[241][a]);for(n[242]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������颉颌颍颏颔颚颛颞颟颡颢颥颦虍虔虬虮虿虺虼虻蚨蚍蚋蚬蚝蚧蚣蚪蚓蚩蚶蛄蚵蛎蚰蚺蚱蚯蛉蛏蚴蛩蛱蛲蛭蛳蛐蜓蛞蛴蛟蛘蛑蜃蜇蛸蜈蜊蜍蜉蜣蜻蜞蜥蜮蜚蜾蝈蜴蜱蜩蜷蜿螂蜢蝽蝾蝻蝠蝰蝌蝮螋蝓蝣蝼蝤蝙蝥螓螯螨蟒�".split(""),a=0;a!=n[242].length;++a)n[242][a].charCodeAt(0)!==65533&&(r[n[242][a]]=61952+a,i[61952+a]=n[242][a]);for(n[243]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������蟆螈螅螭螗螃螫蟥螬螵螳蟋蟓螽蟑蟀蟊蟛蟪蟠蟮蠖蠓蟾蠊蠛蠡蠹蠼缶罂罄罅舐竺竽笈笃笄笕笊笫笏筇笸笪笙笮笱笠笥笤笳笾笞筘筚筅筵筌筝筠筮筻筢筲筱箐箦箧箸箬箝箨箅箪箜箢箫箴篑篁篌篝篚篥篦篪簌篾篼簏簖簋�".split(""),a=0;a!=n[243].length;++a)n[243][a].charCodeAt(0)!==65533&&(r[n[243][a]]=62208+a,i[62208+a]=n[243][a]);for(n[244]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������簟簪簦簸籁籀臾舁舂舄臬衄舡舢舣舭舯舨舫舸舻舳舴舾艄艉艋艏艚艟艨衾袅袈裘裟襞羝羟羧羯羰羲籼敉粑粝粜粞粢粲粼粽糁糇糌糍糈糅糗糨艮暨羿翎翕翥翡翦翩翮翳糸絷綦綮繇纛麸麴赳趄趔趑趱赧赭豇豉酊酐酎酏酤�".split(""),a=0;a!=n[244].length;++a)n[244][a].charCodeAt(0)!==65533&&(r[n[244][a]]=62464+a,i[62464+a]=n[244][a]);for(n[245]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������酢酡酰酩酯酽酾酲酴酹醌醅醐醍醑醢醣醪醭醮醯醵醴醺豕鹾趸跫踅蹙蹩趵趿趼趺跄跖跗跚跞跎跏跛跆跬跷跸跣跹跻跤踉跽踔踝踟踬踮踣踯踺蹀踹踵踽踱蹉蹁蹂蹑蹒蹊蹰蹶蹼蹯蹴躅躏躔躐躜躞豸貂貊貅貘貔斛觖觞觚觜�".split(""),a=0;a!=n[245].length;++a)n[245][a].charCodeAt(0)!==65533&&(r[n[245][a]]=62720+a,i[62720+a]=n[245][a]);for(n[246]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������觥觫觯訾謦靓雩雳雯霆霁霈霏霎霪霭霰霾龀龃龅龆龇龈龉龊龌黾鼋鼍隹隼隽雎雒瞿雠銎銮鋈錾鍪鏊鎏鐾鑫鱿鲂鲅鲆鲇鲈稣鲋鲎鲐鲑鲒鲔鲕鲚鲛鲞鲟鲠鲡鲢鲣鲥鲦鲧鲨鲩鲫鲭鲮鲰鲱鲲鲳鲴鲵鲶鲷鲺鲻鲼鲽鳄鳅鳆鳇鳊鳋�".split(""),a=0;a!=n[246].length;++a)n[246][a].charCodeAt(0)!==65533&&(r[n[246][a]]=62976+a,i[62976+a]=n[246][a]);for(n[247]="�����������������������������������������������������������������������������������������������������������������������������������������������������������������鳌鳍鳎鳏鳐鳓鳔鳕鳗鳘鳙鳜鳝鳟鳢靼鞅鞑鞒鞔鞯鞫鞣鞲鞴骱骰骷鹘骶骺骼髁髀髅髂髋髌髑魅魃魇魉魈魍魑飨餍餮饕饔髟髡髦髯髫髻髭髹鬈鬏鬓鬟鬣麽麾縻麂麇麈麋麒鏖麝麟黛黜黝黠黟黢黩黧黥黪黯鼢鼬鼯鼹鼷鼽鼾齄�".split(""),a=0;a!=n[247].length;++a)n[247][a].charCodeAt(0)!==65533&&(r[n[247][a]]=63232+a,i[63232+a]=n[247][a]);return{enc:r,dec:i}})(),e[10029]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÄĀāÉĄÖÜáąČäčĆćéŹźĎíďĒēĖóėôöõúĚěü†°Ę£§•¶ß®©™ę¨≠ģĮįĪ≤≥īĶ∂∑łĻļĽľĹĺŅņŃ¬√ńŇ∆«»… ňŐÕőŌ–—“”‘’÷◊ōŔŕŘ‹›řŖŗŠ‚„šŚśÁŤťÍŽžŪÓÔūŮÚůŰűŲųÝýķŻŁżĢˇ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[10079]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÄÅÇÉÑÖÜáàâäãåçéèêëíìîïñóòôöõúùûüÝ°¢£§•¶ß®©™´¨≠ÆØ∞±≤≥¥µ∂∑∏π∫ªºΩæø¿¡¬√ƒ≈∆«»… ÀÃÕŒœ–—“”‘’÷◊ÿŸ⁄¤ÐðÞþý·‚„‰ÂÊÁËÈÍÎÏÌÓÔ�ÒÚÛÙıˆ˜¯˘˙˚¸˝˛ˇ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[10081]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ÄÅÇÉÑÖÜáàâäãåçéèêëíìîïñóòôöõúùûü†°¢£§•¶ß®©™´¨≠ÆØ∞±≤≥¥µ∂∑∏π∫ªºΩæø¿¡¬√ƒ≈∆«»… ÀÃÕŒœ–—“”‘’÷◊ÿŸĞğİıŞş‡·‚„‰ÂÊÁËÈÍÎÏÌÓÔ�ÒÚÛÙ�ˆ˜¯˘˙˚¸˝˛ˇ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),e[28591]=(function(){for(var i=`\0\x07\b	
\v\f\r\x1B !"#$%&'()*+,-./0123456789:;<=>?@ABCDEFGHIJKLMNOPQRSTUVWXYZ[\\]^_\`abcdefghijklmnopqrstuvwxyz{|}~ ¡¢£¤¥¦§¨©ª«¬­®¯°±²³´µ¶·¸¹º»¼½¾¿ÀÁÂÃÄÅÆÇÈÉÊËÌÍÎÏÐÑÒÓÔÕÖ×ØÙÚÛÜÝÞßàáâãäåæçèéêëìíîïðñòóôõö÷øùúûüýþÿ`,r=[],n={},a=0;a!=i.length;++a)i.charCodeAt(a)!==65533&&(n[i.charAt(a)]=a),r[a]=i.charAt(a);return{enc:n,dec:r}})(),t.exports&&typeof DO_NOT_EXPORT_CODEPAGE>"u"&&(t.exports=e);(function(i,r){if(typeof e>"u")if(typeof H6<"u"){var n=e;t.exports&&typeof DO_NOT_EXPORT_CODEPAGE>"u"?t.exports=r(n):i.cptable=r(n)}else throw new Error("cptable not found");else e=r(e)})(E1e,function(i){var r={1200:"utf16le",1201:"utf16be",12e3:"utf32le",12001:"utf32be",16969:"utf64le",20127:"ascii",65e3:"utf7",65001:"utf8"},n=[874,1250,1251,1252,1253,1254,1255,1256,1e4],a=[932,936,949,950],s=[65001],l={},c={},d={},u={},m=function(ne){return String.fromCharCode(ne)},y=function(ne){return ne.charCodeAt(0)},h=typeof Buffer<"u",x=function(){};if(h){var w=!Buffer.from;if(!w)try{Buffer.from("foo","utf8")}catch{w=!0}x=w?function(J,ne){return ne?new Buffer(J,ne):new Buffer(J)}:Buffer.from.bind(Buffer),Buffer.allocUnsafe||(Buffer.allocUnsafe=function(J){return new Buffer(J)});var b=1024,v=Buffer.allocUnsafe(b),B=function(ne){for(var Z=Buffer.allocUnsafe(65536),N=0;N<65536;++N)Z[N]=0;for(var re=Object.keys(ne),O=re.length,ee=0,ce=re[ee];ee<O;++ee)(ce=re[ee])&&(Z[ce.charCodeAt(0)]=ne[ce]);return Z},D=function(ne){var Z=B(i[ne].enc);return function(re,O){var ee=re.length,ce,pe=0,fe=0,Pe=0,We=0;if(typeof re=="string")for(ce=Buffer.allocUnsafe(ee),pe=0;pe<ee;++pe)ce[pe]=Z[re.charCodeAt(pe)];else if(Buffer.isBuffer(re)){for(ce=Buffer.allocUnsafe(2*ee),fe=0,pe=0;pe<ee;++pe)Pe=re[pe],Pe<128?ce[fe++]=Z[Pe]:Pe<224?(ce[fe++]=Z[((Pe&31)<<6)+(re[pe+1]&63)],++pe):Pe<240?(ce[fe++]=Z[((Pe&15)<<12)+((re[pe+1]&63)<<6)+(re[pe+2]&63)],pe+=2):(We=((Pe&7)<<18)+((re[pe+1]&63)<<12)+((re[pe+2]&63)<<6)+(re[pe+3]&63),pe+=3,We<65536?ce[fe++]=Z[We]:(We-=65536,ce[fe++]=Z[55296+(We>>10&1023)],ce[fe++]=Z[56320+(We&1023)]));ce=ce.slice(0,fe)}else for(ce=Buffer.allocUnsafe(ee),pe=0;pe<ee;++pe)ce[pe]=Z[re[pe].charCodeAt(0)];return!O||O==="buf"?ce:O!=="arr"?ce.toString("binary"):[].slice.call(ce)}},E=function(ne){var Z=i[ne].dec,N=Buffer.allocUnsafe(131072),re=0,O="";for(re=0;re<Z.length;++re)if(O=Z[re]){var ee=O.charCodeAt(0);N[2*re]=ee&255,N[2*re+1]=ee>>8}return function(pe){var fe=pe.length,Pe=0,We=0;if(2*fe>b&&(b=2*fe,v=Buffer.allocUnsafe(b)),Buffer.isBuffer(pe))for(Pe=0;Pe<fe;Pe++)We=2*pe[Pe],v[2*Pe]=N[We],v[2*Pe+1]=N[We+1];else if(typeof pe=="string")for(Pe=0;Pe<fe;Pe++)We=2*pe.charCodeAt(Pe),v[2*Pe]=N[We],v[2*Pe+1]=N[We+1];else for(Pe=0;Pe<fe;Pe++)We=2*pe[Pe],v[2*Pe]=N[We],v[2*Pe+1]=N[We+1];return v.slice(0,2*fe).toString("ucs2")}},U=function(ne){for(var Z=i[ne].enc,N=Buffer.allocUnsafe(131072),re=0;re<131072;++re)N[re]=0;for(var O=Object.keys(Z),ee=0,ce=O[ee];ee<O.length;++ee)if(ce=O[ee]){var pe=ce.charCodeAt(0);N[2*pe]=Z[ce]&255,N[2*pe+1]=Z[ce]>>8}return function(Pe,We){var Oe=Pe.length,ve=Buffer.allocUnsafe(2*Oe),st=0,lt=0,Me=0,xt=0,ft=0;if(typeof Pe=="string"){for(st=xt=0;st<Oe;++st)lt=Pe.charCodeAt(st)*2,ve[xt++]=N[lt+1]||N[lt],N[lt+1]>0&&(ve[xt++]=N[lt]);ve=ve.slice(0,xt)}else if(Buffer.isBuffer(Pe)){for(st=xt=0;st<Oe;++st)ft=Pe[st],ft<128?lt=ft:ft<224?(lt=((ft&31)<<6)+(Pe[st+1]&63),++st):ft<240?(lt=((ft&15)<<12)+((Pe[st+1]&63)<<6)+(Pe[st+2]&63),st+=2):(lt=((ft&7)<<18)+((Pe[st+1]&63)<<12)+((Pe[st+2]&63)<<6)+(Pe[st+3]&63),st+=3),lt<65536?(lt*=2,ve[xt++]=N[lt+1]||N[lt],N[lt+1]>0&&(ve[xt++]=N[lt])):(Me=lt-65536,lt=2*(55296+(Me>>10&1023)),ve[xt++]=N[lt+1]||N[lt],N[lt+1]>0&&(ve[xt++]=N[lt]),lt=2*(56320+(Me&1023)),ve[xt++]=N[lt+1]||N[lt],N[lt+1]>0&&(ve[xt++]=N[lt]));ve=ve.slice(0,xt)}else for(st=xt=0;st<Oe;st++)lt=Pe[st].charCodeAt(0)*2,ve[xt++]=N[lt+1]||N[lt],N[lt+1]>0&&(ve[xt++]=N[lt]);return!We||We==="buf"?ve:We!=="arr"?ve.toString("binary"):[].slice.call(ve)}},k=function(ne){var Z=i[ne].dec,N=Buffer.allocUnsafe(131072),re=0,O,ee=0,ce=0,pe=0;for(pe=0;pe<65536;++pe)N[2*pe]=255,N[2*pe+1]=253;for(re=0;re<Z.length;++re)(O=Z[re])&&(ee=O.charCodeAt(0),ce=2*re,N[ce]=ee&255,N[ce+1]=ee>>8);return function(Pe){var We=Pe.length,Oe=Buffer.allocUnsafe(2*We),ve=0,st=0,lt=0;if(Buffer.isBuffer(Pe))for(ve=0;ve<We;ve++)st=2*Pe[ve],N[st]===255&&N[st+1]===253&&(st=2*((Pe[ve]<<8)+Pe[ve+1]),++ve),Oe[lt++]=N[st],Oe[lt++]=N[st+1];else if(typeof Pe=="string")for(ve=0;ve<We;ve++)st=2*Pe.charCodeAt(ve),N[st]===255&&N[st+1]===253&&(st=2*((Pe.charCodeAt(ve)<<8)+Pe.charCodeAt(ve+1)),++ve),Oe[lt++]=N[st],Oe[lt++]=N[st+1];else for(ve=0;ve<We;ve++)st=2*Pe[ve],N[st]===255&&N[st+1]===253&&(st=2*((Pe[ve]<<8)+Pe[ve+1]),++ve),Oe[lt++]=N[st],Oe[lt++]=N[st+1];return Oe.slice(0,lt).toString("ucs2")}};l[65001]=function J(ne){if(typeof ne=="string")return J(ne.split("").map(y));var Z=ne.length,N=0,re=0;4*Z>b&&(b=4*Z,v=Buffer.allocUnsafe(b));var O=0;Z>=3&&ne[0]==239&&ne[1]==187&&ne[2]==191&&(O=3);for(var ee=1,ce=0,pe=0;O<Z;O+=ee)ee=1,pe=ne[O],pe<128?N=pe:pe<224?(N=(pe&31)*64+(ne[O+1]&63),ee=2):pe<240?(N=((pe&15)<<12)+(ne[O+1]&63)*64+(ne[O+2]&63),ee=3):(N=(pe&7)*262144+((ne[O+1]&63)<<12)+(ne[O+2]&63)*64+(ne[O+3]&63),ee=4),N<65536?(v[ce++]=N&255,v[ce++]=N>>8):(N-=65536,re=55296+(N>>10&1023),N=56320+(N&1023),v[ce++]=re&255,v[ce++]=re>>>8,v[ce++]=N&255,v[ce++]=N>>>8&255);return v.slice(0,ce).toString("ucs2")},c[65001]=function(ne,Z){if(h&&Buffer.isBuffer(ne))return!Z||Z==="buf"?ne:Z!=="arr"?ne.toString("binary"):[].slice.call(ne);var N=ne.length,re=0,O=0,ee=0,ce=typeof ne=="string";4*N>b&&(b=4*N,v=Buffer.allocUnsafe(b));for(var pe=0;pe<N;++pe)re=ce?ne.charCodeAt(pe):ne[pe].charCodeAt(0),re<=127?v[ee++]=re:re<=2047?(v[ee++]=192+(re>>6),v[ee++]=128+(re&63)):re>=55296&&re<=57343?(re-=55296,++pe,O=(ce?ne.charCodeAt(pe):ne[pe].charCodeAt(0))-56320+(re<<10),v[ee++]=240+(O>>>18&7),v[ee++]=144+(O>>>12&63),v[ee++]=128+(O>>>6&63),v[ee++]=128+(O&63)):(v[ee++]=224+(re>>12),v[ee++]=128+(re>>6&63),v[ee++]=128+(re&63));return!Z||Z==="buf"?v.slice(0,ee):Z!=="arr"?v.slice(0,ee).toString("binary"):[].slice.call(v,0,ee)}}var I=function(){if(h){if(d[n[0]])return;var ne=0,Z=0;for(ne=0;ne<n.length;++ne)Z=n[ne],i[Z]&&(d[Z]=E(Z),u[Z]=D(Z));for(ne=0;ne<a.length;++ne)Z=a[ne],i[Z]&&(d[Z]=k(Z),u[Z]=U(Z));for(ne=0;ne<s.length;++ne)Z=s[ne],l[Z]&&(d[Z]=l[Z]),c[Z]&&(u[Z]=c[Z])}},L=function(J,ne){return""},z=function(ne){delete d[ne],delete u[ne]},G=function(){if(h){if(!d[n[0]])return;n.forEach(z),a.forEach(z),s.forEach(z)}q=L,de=0},V={encache:I,decache:G,sbcs:n,dbcs:a};I();var _="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",Y="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789'(),-./:?",q=L,de=0,se=function J(ne,Z,N){if(ne===de&&q)return q(Z,N);if(u[ne])return q=u[de=ne],q(Z,N);h&&Buffer.isBuffer(Z)&&(Z=Z.toString("utf8"));var re=Z.length,O=h?Buffer.allocUnsafe(4*re):[],ee=0,ce=0,pe=0,fe=0,Pe=i[ne],We,Oe="",ve=typeof Z=="string";if(Pe&&(We=Pe.enc))for(ce=0;ce<re;++ce,++pe)ee=We[ve?Z.charAt(ce):Z[ce]],ee>255?(O[pe]=ee>>8,O[++pe]=ee&255):O[pe]=ee&255;else if(Oe=r[ne])switch(Oe){case"utf8":if(h&&ve){O=x(Z,Oe),pe=O.length;break}for(ce=0;ce<re;++ce,++pe)ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),ee<=127?O[pe]=ee:ee<=2047?(O[pe]=192+(ee>>6),O[++pe]=128+(ee&63)):ee>=55296&&ee<=57343?(ee-=55296,fe=(ve?Z.charCodeAt(++ce):Z[++ce].charCodeAt(0))-56320+(ee<<10),O[pe]=240+(fe>>>18&7),O[++pe]=144+(fe>>>12&63),O[++pe]=128+(fe>>>6&63),O[++pe]=128+(fe&63)):(O[pe]=224+(ee>>12),O[++pe]=128+(ee>>6&63),O[++pe]=128+(ee&63));break;case"ascii":if(h&&typeof Z=="string"){O=x(Z,Oe),pe=O.length;break}for(ce=0;ce<re;++ce,++pe)if(ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),ee<=127)O[pe]=ee;else throw new Error("bad ascii "+ee);break;case"utf16le":if(h&&typeof Z=="string"){O=x(Z,Oe),pe=O.length;break}for(ce=0;ce<re;++ce)ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),O[pe++]=ee&255,O[pe++]=ee>>8;break;case"utf16be":for(ce=0;ce<re;++ce)ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),O[pe++]=ee>>8,O[pe++]=ee&255;break;case"utf32le":for(ce=0;ce<re;++ce)ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),ee>=55296&&ee<=57343&&(ee=65536+(ee-55296<<10)+(Z[++ce].charCodeAt(0)-56320)),O[pe++]=ee&255,ee>>=8,O[pe++]=ee&255,ee>>=8,O[pe++]=ee&255,ee>>=8,O[pe++]=ee&255;break;case"utf32be":for(ce=0;ce<re;++ce)ee=ve?Z.charCodeAt(ce):Z[ce].charCodeAt(0),ee>=55296&&ee<=57343&&(ee=65536+(ee-55296<<10)+(Z[++ce].charCodeAt(0)-56320)),O[pe+3]=ee&255,ee>>=8,O[pe+2]=ee&255,ee>>=8,O[pe+1]=ee&255,ee>>=8,O[pe]=ee&255,pe+=4;break;case"utf7":for(ce=0;ce<re;ce++){var st=ve?Z.charAt(ce):Z[ce].charAt(0);if(st==="+"){O[pe++]=43,O[pe++]=45;continue}if(Y.indexOf(st)>-1){O[pe++]=st.charCodeAt(0);continue}var lt=J(1201,st);O[pe++]=43,O[pe++]=_.charCodeAt(lt[0]>>2),O[pe++]=_.charCodeAt(((lt[0]&3)<<4)+((lt[1]||0)>>4)),O[pe++]=_.charCodeAt(((lt[1]&15)<<2)+((lt[2]||0)>>6)),O[pe++]=45}break;default:throw new Error("Unsupported magic: "+ne+" "+r[ne])}else throw new Error("Unrecognized CP: "+ne);return O=O.slice(0,pe),h?!N||N==="buf"?O:N!=="arr"?O.toString("binary"):[].slice.call(O):N=="str"?O.map(m).join(""):O},ae=function J(ne,Z){var N;if(N=d[ne])return N(Z);if(typeof Z=="string")return J(ne,Z.split("").map(y));var re=Z.length,O=new Array(re),ee="",ce=0,pe=0,fe=1,Pe=0,We=0,Oe=i[ne],ve,st="";if(Oe&&(ve=Oe.dec))for(pe=0;pe<re;pe+=fe){if(fe=2,ee=ve[(Z[pe]<<8)+Z[pe+1]],ee||(fe=1,ee=ve[Z[pe]]),!ee)throw new Error("Unrecognized code: "+Z[pe]+" "+Z[pe+fe-1]+" "+pe+" "+fe+" "+ve[Z[pe]]);O[Pe++]=ee}else if(st=r[ne])switch(st){case"utf8":for(re>=3&&Z[0]==239&&Z[1]==187&&Z[2]==191&&(pe=3);pe<re;pe+=fe)fe=1,Z[pe]<128?ce=Z[pe]:Z[pe]<224?(ce=(Z[pe]&31)*64+(Z[pe+1]&63),fe=2):Z[pe]<240?(ce=((Z[pe]&15)<<12)+(Z[pe+1]&63)*64+(Z[pe+2]&63),fe=3):(ce=(Z[pe]&7)*262144+((Z[pe+1]&63)<<12)+(Z[pe+2]&63)*64+(Z[pe+3]&63),fe=4),ce<65536||(ce-=65536,We=55296+(ce>>10&1023),ce=56320+(ce&1023),O[Pe++]=String.fromCharCode(We)),O[Pe++]=String.fromCharCode(ce);break;case"ascii":if(h&&Buffer.isBuffer(Z))return Z.toString(st);for(pe=0;pe<re;pe++)O[pe]=String.fromCharCode(Z[pe]);Pe=re;break;case"utf16le":if(re>=2&&Z[0]==255&&Z[1]==254&&(pe=2),h&&Buffer.isBuffer(Z))return Z.toString(st);for(fe=2;pe+1<re;pe+=fe)O[Pe++]=String.fromCharCode((Z[pe+1]<<8)+Z[pe]);break;case"utf16be":for(re>=2&&Z[0]==254&&Z[1]==255&&(pe=2),fe=2;pe+1<re;pe+=fe)O[Pe++]=String.fromCharCode((Z[pe]<<8)+Z[pe+1]);break;case"utf32le":for(re>=4&&Z[0]==255&&Z[1]==254&&Z[2]===0&&Z[3]===0&&(pe=4),fe=4;pe<re;pe+=fe)ce=(Z[pe+3]<<24)+(Z[pe+2]<<16)+(Z[pe+1]<<8)+Z[pe],ce>65535?(ce-=65536,O[Pe++]=String.fromCharCode(55296+(ce>>10&1023)),O[Pe++]=String.fromCharCode(56320+(ce&1023))):O[Pe++]=String.fromCharCode(ce);break;case"utf32be":for(re>=4&&Z[3]==255&&Z[2]==254&&Z[1]===0&&Z[0]===0&&(pe=4),fe=4;pe<re;pe+=fe)ce=(Z[pe]<<24)+(Z[pe+1]<<16)+(Z[pe+2]<<8)+Z[pe+3],ce>65535?(ce-=65536,O[Pe++]=String.fromCharCode(55296+(ce>>10&1023)),O[Pe++]=String.fromCharCode(56320+(ce&1023))):O[Pe++]=String.fromCharCode(ce);break;case"utf7":for(re>=4&&Z[0]==43&&Z[1]==47&&Z[2]==118&&(re>=5&&Z[3]==56&&Z[4]==45?pe=5:(Z[3]==56||Z[3]==57||Z[3]==43||Z[3]==47)&&(pe=4));pe<re;pe+=fe){if(Z[pe]!==43){fe=1,O[Pe++]=String.fromCharCode(Z[pe]);continue}if(fe=1,Z[pe+1]===45){fe=2,O[Pe++]="+";continue}for(;String.fromCharCode(Z[pe+fe]).match(/[A-Za-z0-9+\/]/);)fe++;var lt=0;Z[pe+fe]===45&&(++fe,lt=1);for(var Me=[],xt="",ft=0,Mt=0,_t=0,Vt=0,Dt=0,bt=0,oi=0,_e=1;_e<fe-lt&&(Vt=_.indexOf(String.fromCharCode(Z[pe+_e++])),Dt=_.indexOf(String.fromCharCode(Z[pe+_e++])),ft=Vt<<2|Dt>>4,Me.push(ft),bt=_.indexOf(String.fromCharCode(Z[pe+_e++])),!(bt===-1||(Mt=(Dt&15)<<4|bt>>2,Me.push(Mt),oi=_.indexOf(String.fromCharCode(Z[pe+_e++])),oi===-1)));)_t=(bt&3)<<6|oi,oi<64&&Me.push(_t);for(xt=J(1201,Me),_e=0;_e<xt.length;++_e)O[Pe++]=xt.charAt(_e)}break;default:throw new Error("Unsupported magic: "+ne+" "+r[ne])}else throw new Error("Unrecognized CP: "+ne);return O.slice(0,Pe).join("")},le=function(ne){return!!(i[ne]||r[ne])};return i.utils={decode:ae,encode:se,hascp:le,magic:r,cache:V},i})})(I6)),I6.exports}const k1e={},N1e=Object.freeze(Object.defineProperty({__proto__:null,default:k1e},Symbol.toStringTag,{value:"Module"})),gT=Mde(N1e);var uW;function L1e(){return uW||(uW=1,(function(t,e){var i={};function r(n){n.version="0.18.5",n.style_version="1.2.0";var a,s=1200,l=1252;typeof cptable<"u"?a=cptable:typeof H6<"u"&&(a=U1e());var c=[874,932,936,949,950,1250,1251,1252,1253,1254,1255,1256,1257,1258,1e4],d={0:1252,1:65001,2:65001,77:1e4,128:932,129:949,130:1361,134:936,136:950,161:1253,162:1254,163:1258,177:1255,178:1256,186:1257,204:1251,222:874,238:1250,255:1252,69:6969},u=function(A){c.indexOf(A)!=-1&&(l=d[0]=A)},m=function(A){u(s=A)};function y(){m(1200),u(1252)}function h(A){for(var f=[],C=0,S=A.length;C<S;++C)f[C]=A.charCodeAt(C);return f}function x(A){for(var f=[],C=0;C<A.length>>1;++C)f[C]=String.fromCharCode(A.charCodeAt(2*C+1)+(A.charCodeAt(2*C)<<8));return f.join("")}var w=function(A){var f=A.charCodeAt(0),C=A.charCodeAt(1);return f==255&&C==254?(function(S){for(var P=[],T=0;T<S.length>>1;++T)P[T]=String.fromCharCode(S.charCodeAt(2*T)+(S.charCodeAt(2*T+1)<<8));return P.join("")})(A.slice(2)):f==254&&C==255?x(A.slice(2)):f==65279?A.slice(1):A},b=function(A){return String.fromCharCode(A)},v=function(A){return String.fromCharCode(A)};a!==void 0&&(m=function(A){u(s=A)},w=function(A){return A.charCodeAt(0)===255&&A.charCodeAt(1)===254?a.utils.decode(1200,h(A.slice(2))):A},b=function(A){return s===1200?String.fromCharCode(A):a.utils.decode(s,[255&A,A>>8])[0]},v=function(A){return a.utils.decode(l,[A])[0]});var B="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/=";function D(A){for(var f,C,S,P,T,M="",H=0,j=0,K=0;K<A.length;)P=(f=A.charCodeAt(K++))>>2,T=(3&f)<<4|(C=A.charCodeAt(K++))>>4,H=(15&C)<<2|(S=A.charCodeAt(K++))>>6,j=63&S,isNaN(C)?H=j=64:isNaN(S)&&(j=64),M+=B.charAt(P)+B.charAt(T)+B.charAt(H)+B.charAt(j);return M}function E(A){var f,C,S,P,T,M,H="";A=A.replace(/[^\w\+\/\=]/g,"");for(var j=0;j<A.length;)f=B.indexOf(A.charAt(j++))<<2|(P=B.indexOf(A.charAt(j++)))>>4,H+=String.fromCharCode(f),C=(15&P)<<4|(T=B.indexOf(A.charAt(j++)))>>2,T!==64&&(H+=String.fromCharCode(C)),S=(3&T)<<6|(M=B.indexOf(A.charAt(j++))),M!==64&&(H+=String.fromCharCode(S));return H}var U=typeof Buffer<"u"&&typeof process<"u"&&process.versions!==void 0&&!!process.versions.node,k=(function(){if(typeof Buffer>"u")return function(){};var A=!Buffer.from;if(!A)try{Buffer.from("foo","utf8")}catch{A=!0}return A?function(f,C){return C?new Buffer(f,C):new Buffer(f)}:Buffer.from.bind(Buffer)})();function I(A){return U?Buffer.alloc?Buffer.alloc(A):new Buffer(A):new(typeof Uint8Array<"u"?Uint8Array:Array)(A)}function L(A){return U?Buffer.allocUnsafe?Buffer.allocUnsafe(A):new Buffer(A):new(typeof Uint8Array<"u"?Uint8Array:Array)(A)}var z=function(A){return U?k(A,"binary"):A.split("").map(function(f){return 255&f.charCodeAt(0)})};function G(A){if(typeof ArrayBuffer>"u")return z(A);for(var f=new ArrayBuffer(A.length),C=new Uint8Array(f),S=0;S!=A.length;++S)C[S]=255&A.charCodeAt(S);return f}function V(A){if(Array.isArray(A))return A.map(function(S){return String.fromCharCode(S)}).join("");for(var f=[],C=0;C<A.length;++C)f[C]=String.fromCharCode(A[C]);return f.join("")}function _(A){if(typeof ArrayBuffer>"u")throw new Error("Unsupported");if(A instanceof ArrayBuffer)return _(new Uint8Array(A));for(var f=new Array(A.length),C=0;C<A.length;++C)f[C]=A[C];return f}var Y=U?function(A){return Buffer.concat(A.map(function(f){return Buffer.isBuffer(f)?f:k(f)}))}:function(A){if(typeof Uint8Array>"u")return[].concat.apply([],A.map(function(T){return Array.isArray(T)?T:[].slice.call(T)}));for(var C=0,f=0,C=0;C<A.length;++C)f+=A[C].length;for(var S,P=new Uint8Array(f),f=C=0;C<A.length;f+=S,++C)if(S=A[C].length,A[C]instanceof Uint8Array)P.set(A[C],f);else{if(typeof A[C]=="string")throw"wtf";P.set(new Uint8Array(A[C]),f)}return P},q=/\u0000/g,de=/[\u0001-\u0006]/g;function se(A){for(var f="",C=A.length-1;0<=C;)f+=A.charAt(C--);return f}function ae(A,f){return A=""+A,f<=A.length?A:Lt("0",f-A.length)+A}function le(A,f){return A=""+A,f<=A.length?A:Lt(" ",f-A.length)+A}function J(A,f){return A=""+A,f<=A.length?A:A+Lt(" ",f-A.length)}var ne=Math.pow(2,32);function Z(P,f){if(ne<P||P<-ne)return C=P,S=f,C=""+Math.round(C),S<=C.length?C:Lt("0",S-C.length)+C;var C,S,P=Math.round(P);return(f=f)<=(P=""+(P=P)).length?P:Lt("0",f-P.length)+P}function N(A,f){return f=f||0,A.length>=7+f&&(32|A.charCodeAt(f))==103&&(32|A.charCodeAt(f+1))==101&&(32|A.charCodeAt(f+2))==110&&(32|A.charCodeAt(f+3))==101&&(32|A.charCodeAt(f+4))==114&&(32|A.charCodeAt(f+5))==97&&(32|A.charCodeAt(f+6))==108}var re=[["Sun","Sunday"],["Mon","Monday"],["Tue","Tuesday"],["Wed","Wednesday"],["Thu","Thursday"],["Fri","Friday"],["Sat","Saturday"]],O=[["J","Jan","January"],["F","Feb","February"],["M","Mar","March"],["A","Apr","April"],["M","May","May"],["J","Jun","June"],["J","Jul","July"],["A","Aug","August"],["S","Sep","September"],["O","Oct","October"],["N","Nov","November"],["D","Dec","December"]],ee={0:"General",1:"0",2:"0.00",3:"#,##0",4:"#,##0.00",9:"0%",10:"0.00%",11:"0.00E+00",12:"# ?/?",13:"# ??/??",14:"m/d/yy",15:"d-mmm-yy",16:"d-mmm",17:"mmm-yy",18:"h:mm AM/PM",19:"h:mm:ss AM/PM",20:"h:mm",21:"h:mm:ss",22:"m/d/yy h:mm",37:"#,##0 ;(#,##0)",38:"#,##0 ;[Red](#,##0)",39:"#,##0.00;(#,##0.00)",40:"#,##0.00;[Red](#,##0.00)",45:"mm:ss",46:"[h]:mm:ss",47:"mmss.0",48:"##0.0E+0",49:"@",56:'"上午/下午 "hh"時"mm"分"ss"秒 "'},ce={5:37,6:38,7:39,8:40,23:0,24:0,25:0,26:0,27:14,28:14,29:14,30:14,31:14,50:14,51:14,52:14,53:14,54:14,55:14,56:14,57:14,58:14,59:1,60:2,61:3,62:4,67:9,68:10,69:12,70:13,71:14,72:14,73:15,74:16,75:17,76:20,77:21,78:22,79:45,80:46,81:47,82:0},pe={5:'"$"#,##0_);\\("$"#,##0\\)',63:'"$"#,##0_);\\("$"#,##0\\)',6:'"$"#,##0_);[Red]\\("$"#,##0\\)',64:'"$"#,##0_);[Red]\\("$"#,##0\\)',7:'"$"#,##0.00_);\\("$"#,##0.00\\)',65:'"$"#,##0.00_);\\("$"#,##0.00\\)',8:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',66:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',41:'_(* #,##0_);_(* \\(#,##0\\);_(* "-"_);_(@_)',42:'_("$"* #,##0_);_("$"* \\(#,##0\\);_("$"* "-"_);_(@_)',43:'_(* #,##0.00_);_(* \\(#,##0.00\\);_(* "-"??_);_(@_)',44:'_("$"* #,##0.00_);_("$"* \\(#,##0.00\\);_("$"* "-"??_);_(@_)'};function fe(A,f,C){for(var S=A<0?-1:1,P=A*S,T=0,M=1,H=0,j=1,K=0,ie=0,Ae=Math.floor(P);K<f&&(H=(Ae=Math.floor(P))*M+T,ie=Ae*K+j,!(P-Ae<5e-8));)P=1/(P-Ae),T=M,M=H,j=K,K=ie;return f<ie&&(H=f<K?(ie=j,T):(ie=K,M)),C?(C=Math.floor(S*H/ie),[C,S*H-C*ie,ie]):[0,S*H,ie]}function Pe(H,f,C){if(2958465<H||H<0)return null;var S=0|H,P=Math.floor(86400*(H-S)),T=0,M=[],H={D:S,T:P,u:86400*(H-S)-P,y:0,m:0,d:0,H:0,M:0,S:0,q:0};return Math.abs(H.u)<1e-6&&(H.u=0),f&&f.date1904&&(S+=1462),.9999<H.u&&(H.u=0,++P==86400&&(H.T=P=0,++S,++H.D)),S===60?(M=C?[1317,10,29]:[1900,2,29],T=3):S===0?(M=C?[1317,8,29]:[1900,1,0],T=6):(60<S&&--S,(f=new Date(1900,0,1)).setDate(f.getDate()+S-1),M=[f.getFullYear(),f.getMonth()+1,f.getDate()],T=f.getDay(),S<60&&(T=(T+6)%7),C&&(T=(function(j,K){return K[0]-=581,K=j.getDay(),j<60&&(K=(K+6)%7),K})(f,M))),H.y=M[0],H.m=M[1],H.d=M[2],H.S=P%60,P=Math.floor(P/60),H.M=P%60,P=Math.floor(P/60),H.H=P,H.q=T,H}var We=new Date(1899,11,31,0,0,0),Oe=We.getTime(),ve=new Date(1900,2,1,0,0,0);function st(A,f){var C=A.getTime();return f?C-=1262304e5:ve<=A&&(C+=864e5),(C-(Oe+6e4*(A.getTimezoneOffset()-We.getTimezoneOffset())))/864e5}function lt(A){return A.indexOf(".")==-1?A:A.replace(/(?:\.0*|(\.\d*[1-9])0+)$/,"$1")}function Me(A){var f,C,S,P=Math.floor(Math.log(Math.abs(A))*Math.LOG10E),T=-4<=P&&P<=-1?A.toPrecision(10+P):Math.abs(P)<=9?(C=(f=A)<0?12:11,(S=lt(f.toFixed(12))).length<=C||(S=f.toPrecision(10)).length<=C?S:f.toExponential(5)):P===10?A.toFixed(10).substr(0,12):(T=lt((A=A).toFixed(11))).length>(A<0?12:11)||T==="0"||T==="-0"?A.toPrecision(6):T;return lt((T=T.toUpperCase()).indexOf("E")==-1?T:T.replace(/(?:\.0*|(\.\d*[1-9])0+)[Ee]/,"$1E").replace(/(E[+-])(\d)$/,"$10$2"))}function xt(A,f){switch(typeof A){case"string":return A;case"boolean":return A?"TRUE":"FALSE";case"number":return(0|A)===A?A.toString(10):Me(A);case"undefined":return"";case"object":if(A==null)return"";if(A instanceof Date)return et(14,st(A,f&&f.date1904),f)}throw new Error("unsupported value in General format: "+A)}function ft(A){if(A.length<=3)return A;for(var f=A.length%3,C=A.substr(0,f);f!=A.length;f+=3)C+=(0<C.length?",":"")+A.substr(f,3);return C}var Mt=/%/g,_t=/# (\?+)( ?)\/( ?)(\d+)/,Vt=/^#*0*\.([0#]+)/,Dt=/\).*[0#]/,bt=/\(###\) ###\\?-####/;function oi(A){for(var f,C="",S=0;S!=A.length;++S)switch(f=A.charCodeAt(S)){case 35:break;case 63:C+=" ";break;case 48:C+="0";break;default:C+=String.fromCharCode(f)}return C}function _e(A,f){return f=Math.pow(10,f),""+Math.round(A*f)/f}function Qt(S,f){var C=S-Math.floor(S),S=Math.pow(10,f);return f<(""+Math.round(C*S)).length?0:Math.round(C*S)}function Rt(A,f,C){if(A.charCodeAt(0)===40&&!f.match(Dt)){var S=f.replace(/\( */,"").replace(/ \)/,"").replace(/\)/,"");return 0<=C?Rt("n",S,C):"("+Rt("n",S,-C)+")"}if(f.charCodeAt(f.length-1)===44)return(function(Re,ze,$e){for(var tt=ze.length-1;ze.charCodeAt(tt-1)===44;)--tt;return Qe(Re,ze.substr(0,tt),$e/Math.pow(10,3*(ze.length-tt)))})(A,f,C);if(f.indexOf("%")!==-1)return H=A,K=C,j=(ie=f).replace(Mt,""),ie=ie.length-j.length,Qe(H,j,K*Math.pow(10,2*ie))+Lt("%",ie);var P;if(f.indexOf("E")!==-1)return(function Re(ze,$e){var tt,Et=ze.indexOf("E")-ze.indexOf(".")-1;if(ze.match(/^#+0.0E\+0$/)){if($e==0)return"0.0E+0";if($e<0)return"-"+Re(ze,-$e);var Zt=ze.indexOf(".");Zt===-1&&(Zt=ze.indexOf("E"));var Yt=Math.floor(Math.log($e)*Math.LOG10E)%Zt;if(Yt<0&&(Yt+=Zt),(tt=($e/Math.pow(10,Yt)).toPrecision(1+Et+(Zt+Yt)%Zt)).indexOf("e")===-1){var ci=Math.floor(Math.log($e)*Math.LOG10E);for(tt.indexOf(".")===-1?tt=tt.charAt(0)+"."+tt.substr(1)+"E+"+(ci-tt.length+Yt):tt+="E+"+(ci-Yt);tt.substr(0,2)==="0.";)tt=(tt=tt.charAt(0)+tt.substr(2,Zt)+"."+tt.substr(2+Zt)).replace(/^0+([1-9])/,"$1").replace(/^0+\./,"0.");tt=tt.replace(/\+-/,"-")}tt=tt.replace(/^([+-]?)(\d*)\.(\d*)[Ee]/,function(Ni,Vi,hi,rr){return Vi+hi+rr.substr(0,(Zt+Yt)%Zt)+"."+rr.substr(Yt)+"E"})}else tt=$e.toExponential(Et);return ze.match(/E\+00$/)&&tt.match(/e[+-]\d$/)&&(tt=tt.substr(0,tt.length-1)+"0"+tt.charAt(tt.length-1)),(tt=ze.match(/E\-/)&&tt.match(/e\+/)?tt.replace(/e\+/,"e"):tt).replace("e","E")})(f,C);if(f.charCodeAt(0)===36)return"$"+Rt(A,f.substr(f.charAt(1)==" "?2:1),C);var T,M,H,j,K,ie,Ae,me=Math.abs(C),he=C<0?"-":"";if(f.match(/^00+$/))return he+Z(me,f.length);if(f.match(/^[#?]+$/))return(P=(P=Z(C,0))==="0"?"":P).length>f.length?P:oi(f.substr(0,f.length-P.length))+P;if(T=f.match(_t))return Ae=T,H=me,j=he,K=parseInt(Ae[4],10),ie=Math.round(H*K),H=Math.floor(ie/K),j+(H===0?"":""+H)+" "+((ie-=H*K)==0?Lt(" ",Ae[1].length+1+Ae[4].length):le(ie,Ae[1].length)+Ae[2]+"/"+Ae[3]+ae(K,Ae[4].length));if(f.match(/^#+0+$/))return he+Z(me,f.length-f.indexOf("0"));if(T=f.match(Vt))return P=_e(C,T[1].length).replace(/^([^\.]+)$/,"$1."+oi(T[1])).replace(/\.$/,"."+oi(T[1])).replace(/\.(\d*)$/,function(Re,ze){return"."+ze+Lt("0",oi(T[1]).length-ze.length)}),f.indexOf("0.")!==-1?P:P.replace(/^0\./,".");if(f=f.replace(/^#+([0.])/,"$1"),T=f.match(/^(0*)\.(#*)$/))return he+_e(me,T[2].length).replace(/\.(\d*[1-9])0*$/,".$1").replace(/^(-?\d*)$/,"$1.").replace(/^0\./,T[1].length?"0.":".");if(T=f.match(/^#{1,3},##0(\.?)$/))return he+ft(Z(me,0));if(T=f.match(/^#,##0\.([#0]*0)$/))return C<0?"-"+Rt(A,f,-C):ft(""+(Math.floor(C)+(Ae=C,(Fe=T[1].length)<(""+Math.round((Ae-Math.floor(Ae))*Math.pow(10,Fe))).length?1:0)))+"."+ae(Qt(C,T[1].length),T[1].length);if(T=f.match(/^#,#*,#0/))return Rt(A,f.replace(/^#,#*,/,""),C);if(T=f.match(/^([0#]+)(\\?-([0#]+))+$/))return P=se(Rt(A,f.replace(/[\\-]/g,""),C)),M=0,se(se(f.replace(/\\/g,"")).replace(/[0#]/g,function(Re){return M<P.length?P.charAt(M++):Re==="0"?"0":""}));if(f.match(bt))return"("+(P=Rt(A,"##########",C)).substr(0,3)+") "+P.substr(3,3)+"-"+P.substr(6);var Fe="";if(T=f.match(/^([#0?]+)( ?)\/( ?)([#0?]+)/))return M=Math.min(T[4].length,7),Se=fe(me,Math.pow(10,M)-1,!1),P=he,(Fe=Qe("n",T[1],Se[1])).charAt(Fe.length-1)==" "&&(Fe=Fe.substr(0,Fe.length-1)+"0"),P+=Fe+T[2]+"/"+T[3],(Fe=J(Se[2],M)).length<T[4].length&&(Fe=oi(T[4].substr(T[4].length-Fe.length))+Fe),P+=Fe;if(T=f.match(/^# ([#0?]+)( ?)\/( ?)([#0?]+)/))return M=Math.min(Math.max(T[1].length,T[4].length),7),he+((Se=fe(me,Math.pow(10,M)-1,!0))[0]||(Se[1]?"":"0"))+" "+(Se[1]?le(Se[1],M)+T[2]+"/"+T[3]+J(Se[2],M):Lt(" ",2*M+1+T[2].length+T[3].length));if(T=f.match(/^[#0?]+$/))return P=Z(C,0),f.length<=P.length?P:oi(f.substr(0,f.length-P.length))+P;if(T=f.match(/^([#0?]+)\.([#0]+)$/)){P=""+C.toFixed(Math.min(T[2].length,10)).replace(/([^0])0+$/,"$1"),M=P.indexOf(".");var Se=f.indexOf(".")-M,Ge=f.length-P.length-Se;return oi(f.substr(0,Se)+P+f.substr(f.length-Ge))}if(T=f.match(/^00,000\.([#0]*0)$/))return M=Qt(C,T[1].length),C<0?"-"+Rt(A,f,-C):ft((Ge=C)<2147483647&&-2147483648<Ge?""+(0<=Ge?0|Ge:Ge-1|0):""+Math.floor(Ge)).replace(/^\d,\d{3}$/,"0$&").replace(/^\d*$/,function(Re){return"00,"+(Re.length<3?ae(0,3-Re.length):"")+Re})+"."+ae(M,T[1].length);switch(f){case"###,##0.00":return Rt(A,"#,##0.00",C);case"###,###":case"##,###":case"#,###":var Be=ft(Z(me,0));return Be!=="0"?he+Be:"";case"###,###.00":return Rt(A,"###,##0.00",C).replace(/^0\./,".");case"#,###.00":return Rt(A,"#,##0.00",C).replace(/^0\./,".")}throw new Error("unsupported format |"+f+"|")}function Je(A,f,C){if(A.charCodeAt(0)===40&&!f.match(Dt)){var S=f.replace(/\( */,"").replace(/ \)/,"").replace(/\)/,"");return 0<=C?Je("n",S,C):"("+Je("n",S,-C)+")"}if(f.charCodeAt(f.length-1)===44)return(function(Se,Ge,Be){for(var Re=Ge.length-1;Ge.charCodeAt(Re-1)===44;)--Re;return Qe(Se,Ge.substr(0,Re),Be/Math.pow(10,3*(Ge.length-Re)))})(A,f,C);if(f.indexOf("%")!==-1)return P=A,M=C,S=(T=f).replace(Mt,""),T=T.length-S.length,Qe(P,S,M*Math.pow(10,2*T))+Lt("%",T);var P,T,M,H;if(f.indexOf("E")!==-1)return(function Se(Ge,Be){var Re,ze=Ge.indexOf("E")-Ge.indexOf(".")-1;if(Ge.match(/^#+0.0E\+0$/)){if(Be==0)return"0.0E+0";if(Be<0)return"-"+Se(Ge,-Be);var $e=Ge.indexOf(".");$e===-1&&($e=Ge.indexOf("E"));var tt,Et=Math.floor(Math.log(Be)*Math.LOG10E)%$e;Et<0&&(Et+=$e),(Re=(Be/Math.pow(10,Et)).toPrecision(1+ze+($e+Et)%$e)).match(/[Ee]/)||(tt=Math.floor(Math.log(Be)*Math.LOG10E),Re.indexOf(".")===-1?Re=Re.charAt(0)+"."+Re.substr(1)+"E+"+(tt-Re.length+Et):Re+="E+"+(tt-Et),Re=Re.replace(/\+-/,"-")),Re=Re.replace(/^([+-]?)(\d*)\.(\d*)[Ee]/,function(Zt,Yt,ci,Ni){return Yt+ci+Ni.substr(0,($e+Et)%$e)+"."+Ni.substr(Et)+"E"})}else Re=Be.toExponential(ze);return Ge.match(/E\+00$/)&&Re.match(/e[+-]\d$/)&&(Re=Re.substr(0,Re.length-1)+"0"+Re.charAt(Re.length-1)),(Re=Ge.match(/E\-/)&&Re.match(/e\+/)?Re.replace(/e\+/,"e"):Re).replace("e","E")})(f,C);if(f.charCodeAt(0)===36)return"$"+Je(A,f.substr(f.charAt(1)==" "?2:1),C);var j,K,ie=Math.abs(C),Ae=C<0?"-":"";if(f.match(/^00+$/))return Ae+ae(ie,f.length);if(f.match(/^[#?]+$/))return(H=C===0?"":""+C).length>f.length?H:oi(f.substr(0,f.length-H.length))+H;if(j=f.match(_t))return Ae+((me=ie)===0?"":""+me)+Lt(" ",(me=j)[1].length+2+me[4].length);if(f.match(/^#+0+$/))return Ae+ae(ie,f.length-f.indexOf("0"));if(j=f.match(Vt))return H=(H=(""+C).replace(/^([^\.]+)$/,"$1."+oi(j[1])).replace(/\.$/,"."+oi(j[1]))).replace(/\.(\d*)$/,function(Se,Ge){return"."+Ge+Lt("0",oi(j[1]).length-Ge.length)}),f.indexOf("0.")!==-1?H:H.replace(/^0\./,".");if(f=f.replace(/^#+([0.])/,"$1"),j=f.match(/^(0*)\.(#*)$/))return Ae+(""+ie).replace(/\.(\d*[1-9])0*$/,".$1").replace(/^(-?\d*)$/,"$1.").replace(/^0\./,j[1].length?"0.":".");if(j=f.match(/^#{1,3},##0(\.?)$/))return Ae+ft(""+ie);if(j=f.match(/^#,##0\.([#0]*0)$/))return C<0?"-"+Je(A,f,-C):ft(""+C)+"."+Lt("0",j[1].length);if(j=f.match(/^#,#*,#0/))return Je(A,f.replace(/^#,#*,/,""),C);if(j=f.match(/^([0#]+)(\\?-([0#]+))+$/))return H=se(Je(A,f.replace(/[\\-]/g,""),C)),K=0,se(se(f.replace(/\\/g,"")).replace(/[0#]/g,function(Se){return K<H.length?H.charAt(K++):Se==="0"?"0":""}));if(f.match(bt))return"("+(H=Je(A,"##########",C)).substr(0,3)+") "+H.substr(3,3)+"-"+H.substr(6);var me="";if(j=f.match(/^([#0?]+)( ?)\/( ?)([#0?]+)/))return K=Math.min(j[4].length,7),he=fe(ie,Math.pow(10,K)-1,!1),H=Ae,(me=Qe("n",j[1],he[1])).charAt(me.length-1)==" "&&(me=me.substr(0,me.length-1)+"0"),H+=me+j[2]+"/"+j[3],(me=J(he[2],K)).length<j[4].length&&(me=oi(j[4].substr(j[4].length-me.length))+me),H+=me;if(j=f.match(/^# ([#0?]+)( ?)\/( ?)([#0?]+)/))return K=Math.min(Math.max(j[1].length,j[4].length),7),Ae+((he=fe(ie,Math.pow(10,K)-1,!0))[0]||(he[1]?"":"0"))+" "+(he[1]?le(he[1],K)+j[2]+"/"+j[3]+J(he[2],K):Lt(" ",2*K+1+j[2].length+j[3].length));if(j=f.match(/^[#0?]+$/))return H=""+C,f.length<=H.length?H:oi(f.substr(0,f.length-H.length))+H;if(j=f.match(/^([#0]+)\.([#0]+)$/)){H=""+C.toFixed(Math.min(j[2].length,10)).replace(/([^0])0+$/,"$1"),K=H.indexOf(".");var me=f.indexOf(".")-K,he=f.length-H.length-me;return oi(f.substr(0,me)+H+f.substr(f.length-he))}if(j=f.match(/^00,000\.([#0]*0)$/))return C<0?"-"+Je(A,f,-C):ft(""+C).replace(/^\d,\d{3}$/,"0$&").replace(/^\d*$/,function(Se){return"00,"+(Se.length<3?ae(0,3-Se.length):"")+Se})+"."+ae(0,j[1].length);switch(f){case"###,###":case"##,###":case"#,###":var Fe=ft(""+ie);return Fe!=="0"?Ae+Fe:"";default:if(f.match(/\.[0#?]*$/))return Je(A,f.slice(0,f.lastIndexOf(".")),C)+oi(f.slice(f.lastIndexOf(".")))}throw new Error("unsupported format |"+f+"|")}function Qe(A,f,C){return((0|C)===C?Je:Rt)(A,f,C)}var rt=/\[[HhMmSs\u0E0A\u0E19\u0E17]*\]/;function je(A){for(var f=0,C="",S="";f<A.length;)switch(C=A.charAt(f)){case"G":N(A,f)&&(f+=6),f++;break;case'"':for(;A.charCodeAt(++f)!==34&&f<A.length;);++f;break;case"\\":case"_":f+=2;break;case"@":++f;break;case"B":case"b":if(A.charAt(f+1)==="1"||A.charAt(f+1)==="2")return!0;case"M":case"D":case"Y":case"H":case"S":case"E":case"m":case"d":case"y":case"h":case"s":case"e":case"g":return!0;case"A":case"a":case"上":if(A.substr(f,3).toUpperCase()==="A/P"||A.substr(f,5).toUpperCase()==="AM/PM"||A.substr(f,5).toUpperCase()==="上午/下午")return!0;++f;break;case"[":for(S=C;A.charAt(f++)!=="]"&&f<A.length;)S+=A.charAt(f);if(S.match(rt))return!0;break;case".":case"0":case"#":for(;f<A.length&&(-1<"0#?.,E+-%".indexOf(C=A.charAt(++f))||C=="\\"&&A.charAt(f+1)=="-"&&-1<"0#".indexOf(A.charAt(f+2))););break;case"?":for(;A.charAt(++f)===C;);break;case"*":++f,A.charAt(f)!=" "&&A.charAt(f)!="*"||++f;break;case"(":case")":++f;break;case"1":case"2":case"3":case"4":case"5":case"6":case"7":case"8":case"9":for(;f<A.length&&-1<"0123456789".indexOf(A.charAt(++f)););break;case" ":default:++f}return!1}function ct(A,f,C,S){for(var P,T,M,H=[],j="",K=0,ie="",Ae="t",me="H";K<A.length;)switch(ie=A.charAt(K)){case"G":if(!N(A,K))throw new Error("unrecognized character "+ie+" in "+A);H[H.length]={t:"G",v:"General"},K+=7;break;case'"':for(j="";(M=A.charCodeAt(++K))!==34&&K<A.length;)j+=String.fromCharCode(M);H[H.length]={t:"t",v:j},++K;break;case"\\":var he=A.charAt(++K),Fe=he==="("||he===")"?he:"t";H[H.length]={t:Fe,v:he},++K;break;case"_":H[H.length]={t:"t",v:" "},K+=2;break;case"@":H[H.length]={t:"T",v:f},++K;break;case"B":case"b":if(A.charAt(K+1)==="1"||A.charAt(K+1)==="2"){if(P==null&&(P=Pe(f,C,A.charAt(K+1)==="2"))==null)return"";H[H.length]={t:"X",v:A.substr(K,2)},Ae=ie,K+=2;break}case"M":case"D":case"Y":case"H":case"S":case"E":ie=ie.toLowerCase();case"m":case"d":case"y":case"h":case"s":case"e":case"g":if(f<0||P==null&&(P=Pe(f,C))==null)return"";for(j=ie;++K<A.length&&A.charAt(K).toLowerCase()===ie;)j+=ie;(ie=ie==="m"&&Ae.toLowerCase()==="h"?"M":ie)==="h"&&(ie=me),H[H.length]={t:ie,v:j},Ae=ie;break;case"A":case"a":case"上":if(he={t:ie,v:ie},P==null&&(P=Pe(f,C)),A.substr(K,3).toUpperCase()==="A/P"?(P!=null&&(he.v=12<=P.H?"P":"A"),he.t="T",me="h",K+=3):A.substr(K,5).toUpperCase()==="AM/PM"?(P!=null&&(he.v=12<=P.H?"PM":"AM"),he.t="T",K+=5,me="h"):A.substr(K,5).toUpperCase()==="上午/下午"?(P!=null&&(he.v=12<=P.H?"下午":"上午"),he.t="T",K+=5,me="h"):(he.t="t",++K),P==null&&he.t==="T")return"";H[H.length]=he,Ae=ie;break;case"[":for(j=ie;A.charAt(K++)!=="]"&&K<A.length;)j+=A.charAt(K);if(j.slice(-1)!=="]")throw'unterminated "[" block: |'+j+"|";if(j.match(rt)){if(P==null&&(P=Pe(f,C))==null)return"";H[H.length]={t:"Z",v:j.toLowerCase()},Ae=j.charAt(1)}else-1<j.indexOf("$")&&(j=(j.match(/\$([^-\[\]]*)/)||[])[1]||"$",je(A)||(H[H.length]={t:"t",v:j}));break;case".":if(P!=null){for(j=ie;++K<A.length&&(ie=A.charAt(K))==="0";)j+=ie;H[H.length]={t:"s",v:j};break}case"0":case"#":for(j=ie;++K<A.length&&-1<"0#?.,E+-%".indexOf(ie=A.charAt(K));)j+=ie;H[H.length]={t:"n",v:j};break;case"?":for(j=ie;A.charAt(++K)===ie;)j+=ie;H[H.length]={t:ie,v:j},Ae=ie;break;case"*":++K,A.charAt(K)!=" "&&A.charAt(K)!="*"||++K;break;case"(":case")":H[H.length]={t:S===1?"t":ie,v:ie},++K;break;case"1":case"2":case"3":case"4":case"5":case"6":case"7":case"8":case"9":for(j=ie;K<A.length&&-1<"0123456789".indexOf(A.charAt(++K));)j+=A.charAt(K);H[H.length]={t:"D",v:j};break;case" ":H[H.length]={t:ie,v:ie},++K;break;case"$":H[H.length]={t:"t",v:"$"},++K;break;default:if(",$-+/():!^&'~{}<>=€acfijklopqrtuvwxzP".indexOf(ie)===-1)throw new Error("unrecognized character "+ie+" in "+A);H[H.length]={t:"t",v:ie},++K}var Se,Ge=0,Be=0;for(K=H.length-1,Ae="t";0<=K;--K)switch(H[K].t){case"h":case"H":H[K].t=me,Ae="h",Ge<1&&(Ge=1);break;case"s":(Se=H[K].v.match(/\.0+$/))&&(Be=Math.max(Be,Se[0].length-1)),Ge<3&&(Ge=3);case"d":case"y":case"M":case"e":Ae=H[K].t;break;case"m":Ae==="s"&&(H[K].t="M",Ge<2&&(Ge=2));break;case"X":break;case"Z":(Ge=(Ge=Ge<1&&H[K].v.match(/[Hh]/)?1:Ge)<2&&H[K].v.match(/[Mm]/)?2:Ge)<3&&H[K].v.match(/[Ss]/)&&(Ge=3)}switch(Ge){case 0:break;case 1:.5<=P.u&&(P.u=0,++P.S),60<=P.S&&(P.S=0,++P.M),60<=P.M&&(P.M=0,++P.H);break;case 2:.5<=P.u&&(P.u=0,++P.S),60<=P.S&&(P.S=0,++P.M)}var Re,ze="";for(K=0;K<H.length;++K)switch(H[K].t){case"t":case"T":case" ":case"D":break;case"X":H[K].v="",H[K].t=";";break;case"d":case"m":case"y":case"h":case"H":case"M":case"s":case"e":case"b":case"Z":H[K].v=(function(Ni,Vi,hi,rr){var Dr,Pr="",mr=0,fr=0,cr=hi.y,Zi=0;switch(Ni){case 98:cr=hi.y+543;case 121:switch(Vi.length){case 1:case 2:Dr=cr%100,Zi=2;break;default:Dr=cr%1e4,Zi=4}break;case 109:switch(Vi.length){case 1:case 2:Dr=hi.m,Zi=Vi.length;break;case 3:return O[hi.m-1][1];case 5:return O[hi.m-1][0];default:return O[hi.m-1][2]}break;case 100:switch(Vi.length){case 1:case 2:Dr=hi.d,Zi=Vi.length;break;case 3:return re[hi.q][0];default:return re[hi.q][1]}break;case 104:switch(Vi.length){case 1:case 2:Dr=1+(hi.H+11)%12,Zi=Vi.length;break;default:throw"bad hour format: "+Vi}break;case 72:switch(Vi.length){case 1:case 2:Dr=hi.H,Zi=Vi.length;break;default:throw"bad hour format: "+Vi}break;case 77:switch(Vi.length){case 1:case 2:Dr=hi.M,Zi=Vi.length;break;default:throw"bad minute format: "+Vi}break;case 115:if(Vi!="s"&&Vi!="ss"&&Vi!=".0"&&Vi!=".00"&&Vi!=".000")throw"bad second format: "+Vi;return hi.u!==0||Vi!="s"&&Vi!="ss"?(60*(fr=2<=rr?rr===3?1e3:100:rr===1?10:1)<=(mr=Math.round(fr*(hi.S+hi.u)))&&(mr=0),Vi==="s"?mr===0?"0":""+mr/fr:(Pr=ae(mr,2+rr),Vi==="ss"?Pr.substr(0,2):"."+Pr.substr(2,Vi.length-1))):ae(hi.S,Vi.length);case 90:switch(Vi){case"[h]":case"[hh]":Dr=24*hi.D+hi.H;break;case"[m]":case"[mm]":Dr=60*(24*hi.D+hi.H)+hi.M;break;case"[s]":case"[ss]":Dr=60*(60*(24*hi.D+hi.H)+hi.M)+Math.round(hi.S+hi.u);break;default:throw"bad abstime format: "+Vi}Zi=Vi.length===3?1:2;break;case 101:Dr=cr,Zi=1}return 0<Zi?ae(Dr,Zi):""})(H[K].t.charCodeAt(0),H[K].v,P,Be),H[K].t="t";break;case"n":case"?":for(Re=K+1;H[Re]!=null&&((ie=H[Re].t)==="?"||ie==="D"||(ie===" "||ie==="t")&&H[Re+1]!=null&&(H[Re+1].t==="?"||H[Re+1].t==="t"&&H[Re+1].v==="/")||H[K].t==="("&&(ie===" "||ie==="n"||ie===")")||ie==="t"&&(H[Re].v==="/"||H[Re].v===" "&&H[Re+1]!=null&&H[Re+1].t=="?"));)H[K].v+=H[Re].v,H[Re]={v:"",t:";"},++Re;ze+=H[K].v,K=Re-1;break;case"G":H[K].t="t",H[K].v=xt(f,C)}var $e,tt,Et="";if(0<ze.length){ze.charCodeAt(0)==40?($e=f<0&&ze.charCodeAt(0)===45?-f:f,tt=Qe("n",ze,$e)):(tt=Qe("n",ze,$e=f<0&&1<S?-f:f),$e<0&&H[0]&&H[0].t=="t"&&(tt=tt.substr(1),H[0].v="-"+H[0].v)),Re=tt.length-1;for(var Zt=H.length,K=0;K<H.length;++K)if(H[K]!=null&&H[K].t!="t"&&-1<H[K].v.indexOf(".")){Zt=K;break}var Yt=H.length;if(Zt===H.length&&tt.indexOf("E")===-1){for(K=H.length-1;0<=K;--K)H[K]!=null&&"n?".indexOf(H[K].t)!==-1&&(Re>=H[K].v.length-1?(Re-=H[K].v.length,H[K].v=tt.substr(Re+1,H[K].v.length)):Re<0?H[K].v="":(H[K].v=tt.substr(0,Re+1),Re=-1),H[K].t="t",Yt=K);0<=Re&&Yt<H.length&&(H[Yt].v=tt.substr(0,Re+1)+H[Yt].v)}else if(Zt!==H.length&&tt.indexOf("E")===-1){for(Re=tt.indexOf(".")-1,K=Zt;0<=K;--K)if(H[K]!=null&&"n?".indexOf(H[K].t)!==-1){for(T=-1<H[K].v.indexOf(".")&&K===Zt?H[K].v.indexOf(".")-1:H[K].v.length-1,Et=H[K].v.substr(T+1);0<=T;--T)0<=Re&&(H[K].v.charAt(T)==="0"||H[K].v.charAt(T)==="#")&&(Et=tt.charAt(Re--)+Et);H[K].v=Et,H[K].t="t",Yt=K}for(0<=Re&&Yt<H.length&&(H[Yt].v=tt.substr(0,Re+1)+H[Yt].v),Re=tt.indexOf(".")+1,K=Zt;K<H.length;++K)if(H[K]!=null&&("n?(".indexOf(H[K].t)!==-1||K===Zt)){for(T=-1<H[K].v.indexOf(".")&&K===Zt?H[K].v.indexOf(".")+1:0,Et=H[K].v.substr(0,T);T<H[K].v.length;++T)Re<tt.length&&(Et+=tt.charAt(Re++));H[K].v=Et,H[K].t="t",Yt=K}}}for(K=0;K<H.length;++K)H[K]!=null&&-1<"n?".indexOf(H[K].t)&&($e=1<S&&f<0&&0<K&&H[K-1].v==="-"?-f:f,H[K].v=Qe(H[K].t,H[K].v,$e),H[K].t="t");var ci="";for(K=0;K!==H.length;++K)H[K]!=null&&(ci+=H[K].v);return ci}var Ue=/\[(=|>[=]?|<[>=]?)(-?\d+(?:\.\d*)?)\]/;function Ce(A,f){if(f!=null){var C=parseFloat(f[2]);switch(f[1]){case"=":if(A==C)return 1;break;case">":if(C<A)return 1;break;case"<":if(A<C)return 1;break;case"<>":if(A!=C)return 1;break;case">=":if(C<=A)return 1;break;case"<=":if(A<=C)return 1}}}function ye(A,f){var C=(function(M){for(var H=[],j=!1,K=0,ie=0;K<M.length;++K)switch(M.charCodeAt(K)){case 34:j=!j;break;case 95:case 42:case 92:++K;break;case 59:H[H.length]=M.substr(ie,K-ie),ie=K+1}if(H[H.length]=M.substr(ie),j===!0)throw new Error("Format |"+M+"| unterminated string ");return H})(A),S=C.length,P=C[S-1].indexOf("@");if(S<4&&-1<P&&--S,4<C.length)throw new Error("cannot find right format for |"+C.join("|")+"|");if(typeof f!="number")return[4,C.length===4||-1<P?C[C.length-1]:"@"];switch(C.length){case 1:C=-1<P?["General","General","General",C[0]]:[C[0],C[0],C[0],"@"];break;case 2:C=-1<P?[C[0],C[0],C[0],C[1]]:[C[0],C[1],C[0],"@"];break;case 3:C=-1<P?[C[0],C[1],C[0],C[2]]:[C[0],C[1],C[2],"@"]}var T=0<f?C[0]:f<0?C[1]:C[2];return C[0].indexOf("[")===-1&&C[1].indexOf("[")===-1?[S,T]:C[0].match(/\[[=<>]/)==null&&C[1].match(/\[[=<>]/)==null?[S,T]:(A=C[0].match(Ue),T=C[1].match(Ue),Ce(f,A)?[S,C[0]]:Ce(f,T)?[S,C[1]]:[S,C[A!=null&&T!=null?2:1]])}function et(A,f,C){C==null&&(C={});var S="";switch(typeof A){case"string":S=A=="m/d/yy"&&C.dateNF?C.dateNF:A;break;case"number":(S=(S=A==14&&C.dateNF?C.dateNF:(C.table!=null?C.table:ee)[A])==null?C.table&&C.table[ce[A]]||ee[ce[A]]:S)==null&&(S=pe[A]||"General")}if(N(S,0))return xt(f,C);var P=ye(S,f=f instanceof Date?st(f,C.date1904):f);if(N(P[1]))return xt(f,C);if(f===!0)f="TRUE";else if(f===!1)f="FALSE";else if(f===""||f==null)return"";return ct(P[1],f,C,P[0])}function ot(A,f){if(typeof f!="number"){f=+f||-1;for(var C=0;C<392;++C)if(ee[C]!=null){if(ee[C]==A){f=C;break}}else f<0&&(f=C);f<0&&(f=391)}return ee[f]=A,f}function Ft(A){for(var f=0;f!=392;++f)A[f]!==void 0&&ot(A[f],f)}function kt(){var A;(A=A||{})[0]="General",A[1]="0",A[2]="0.00",A[3]="#,##0",A[4]="#,##0.00",A[9]="0%",A[10]="0.00%",A[11]="0.00E+00",A[12]="# ?/?",A[13]="# ??/??",A[14]="m/d/yy",A[15]="d-mmm-yy",A[16]="d-mmm",A[17]="mmm-yy",A[18]="h:mm AM/PM",A[19]="h:mm:ss AM/PM",A[20]="h:mm",A[21]="h:mm:ss",A[22]="m/d/yy h:mm",A[37]="#,##0 ;(#,##0)",A[38]="#,##0 ;[Red](#,##0)",A[39]="#,##0.00;(#,##0.00)",A[40]="#,##0.00;[Red](#,##0.00)",A[45]="mm:ss",A[46]="[h]:mm:ss",A[47]="mmss.0",A[48]="##0.0E+0",A[49]="@",A[56]='"上午/下午 "hh"時"mm"分"ss"秒 "',ee=A}var At={format:et,load:ot,_table:ee,load_table:Ft,parse_date_code:Pe,is_date:je,get_table:function(){return At._table=ee}},mt={5:'"$"#,##0_);\\("$"#,##0\\)',6:'"$"#,##0_);[Red]\\("$"#,##0\\)',7:'"$"#,##0.00_);\\("$"#,##0.00\\)',8:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',23:"General",24:"General",25:"General",26:"General",27:"m/d/yy",28:"m/d/yy",29:"m/d/yy",30:"m/d/yy",31:"m/d/yy",32:"h:mm:ss",33:"h:mm:ss",34:"h:mm:ss",35:"h:mm:ss",36:"m/d/yy",41:'_(* #,##0_);_(* (#,##0);_(* "-"_);_(@_)',42:'_("$"* #,##0_);_("$"* (#,##0);_("$"* "-"_);_(@_)',43:'_(* #,##0.00_);_(* (#,##0.00);_(* "-"??_);_(@_)',44:'_("$"* #,##0.00_);_("$"* (#,##0.00);_("$"* "-"??_);_(@_)',50:"m/d/yy",51:"m/d/yy",52:"m/d/yy",53:"m/d/yy",54:"m/d/yy",55:"m/d/yy",56:"m/d/yy",57:"m/d/yy",58:"m/d/yy",59:"0",60:"0.00",61:"#,##0",62:"#,##0.00",63:'"$"#,##0_);\\("$"#,##0\\)',64:'"$"#,##0_);[Red]\\("$"#,##0\\)',65:'"$"#,##0.00_);\\("$"#,##0.00\\)',66:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',67:"0%",68:"0.00%",69:"# ?/?",70:"# ??/??",71:"m/d/yy",72:"m/d/yy",73:"d-mmm-yy",74:"d-mmm",75:"mmm-yy",76:"h:mm",77:"h:mm:ss",78:"m/d/yy h:mm",79:"mm:ss",80:"[h]:mm:ss",81:"mmss.0"},yt=/[dD]+|[mM]+|[yYeE]+|[Hh]+|[Ss]+/g,qe,Ht=(function(){var A={};A.version="1.2.0";var f=(function(){for(var Re=0,ze=new Array(256),$e=0;$e!=256;++$e)Re=1&(Re=1&(Re=1&(Re=1&(Re=1&(Re=1&(Re=1&(Re=1&(Re=$e)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1)?-306674912^Re>>>1:Re>>>1,ze[$e]=Re;return typeof Int32Array<"u"?new Int32Array(ze):ze})(),C=(function(Re){for(var ze=0,$e=0,Et=0,tt=new(typeof Int32Array<"u"?Int32Array:Array)(4096),Et=0;Et!=256;++Et)tt[Et]=Re[Et];for(Et=0;Et!=256;++Et)for($e=Re[Et],ze=256+Et;ze<4096;ze+=256)$e=tt[ze]=$e>>>8^Re[255&$e];var Zt=[];for(Et=1;Et!=16;++Et)Zt[Et-1]=typeof Int32Array<"u"?tt.subarray(256*Et,256*Et+256):tt.slice(256*Et,256*Et+256);return Zt})(f),S=C[0],P=C[1],T=C[2],M=C[3],H=C[4],j=C[5],K=C[6],ie=C[7],Ae=C[8],me=C[9],he=C[10],Fe=C[11],Se=C[12],Ge=C[13],Be=C[14];return A.table=f,A.bstr=function(Re,ze){for(var $e=-1^ze,tt=0,Et=Re.length;tt<Et;)$e=$e>>>8^f[255&($e^Re.charCodeAt(tt++))];return~$e},A.buf=function(Re,ze){for(var $e=-1^ze,tt=Re.length-15,Et=0;Et<tt;)$e=Be[Re[Et++]^255&$e]^Ge[Re[Et++]^$e>>8&255]^Se[Re[Et++]^$e>>16&255]^Fe[Re[Et++]^$e>>>24]^he[Re[Et++]]^me[Re[Et++]]^Ae[Re[Et++]]^ie[Re[Et++]]^K[Re[Et++]]^j[Re[Et++]]^H[Re[Et++]]^M[Re[Et++]]^T[Re[Et++]]^P[Re[Et++]]^S[Re[Et++]]^f[Re[Et++]];for(tt+=15;Et<tt;)$e=$e>>>8^f[255&($e^Re[Et++])];return~$e},A.str=function(Re,ze){for(var $e,tt=-1^ze,Et=0,Zt=Re.length,Yt=0;Et<Zt;)tt=(Yt=Re.charCodeAt(Et++))<128?tt>>>8^f[255&(tt^Yt)]:Yt<2048?(tt=tt>>>8^f[255&(tt^(192|Yt>>6&31))])>>>8^f[255&(tt^(128|63&Yt))]:55296<=Yt&&Yt<57344?(Yt=64+(1023&Yt),$e=1023&Re.charCodeAt(Et++),(tt=(tt=(tt=tt>>>8^f[255&(tt^(240|Yt>>8&7))])>>>8^f[255&(tt^(128|Yt>>2&63))])>>>8^f[255&(tt^(128|$e>>6&15|(3&Yt)<<4))])>>>8^f[255&(tt^(128|63&$e))]):(tt=(tt=tt>>>8^f[255&(tt^(224|Yt>>12&15))])>>>8^f[255&(tt^(128|Yt>>6&63))])>>>8^f[255&(tt^(128|63&Yt))];return~tt},A})(),St=(function(){var A,f={};function C(pt){if(pt.charAt(pt.length-1)=="/")return pt.slice(0,-1).indexOf("/")===-1?pt:C(pt.slice(0,-1));var yi=pt.lastIndexOf("/");return yi===-1?pt:pt.slice(0,yi+1)}function S(pt){if(pt.charAt(pt.length-1)=="/")return S(pt.slice(0,-1));var yi=pt.lastIndexOf("/");return yi===-1?pt:pt.slice(yi+1)}function P(pt){ma(pt,0);for(var yi,Ut={};pt.l<=pt.length-4;){var mi=pt.read_shift(2),It=pt.read_shift(2),er=pt.l+It,di={};mi===21589&&(1&(yi=pt.read_shift(1))&&(di.mtime=pt.read_shift(4)),5<It&&(2&yi&&(di.atime=pt.read_shift(4)),4&yi&&(di.ctime=pt.read_shift(4))),di.mtime&&(di.mt=new Date(1e3*di.mtime))),pt.l=er,Ut[mi]=di}return Ut}function T(){return A=A||gT}function M(pt,yi){if(pt[0]==80&&pt[1]==75)return Za(pt,yi);if((32|pt[0])==109&&(32|pt[1])==105)return(function(lr,on){if(Re(lr.slice(0,13)).toLowerCase()!="mime-version:")throw new Error("Unsupported MAD header");var Ir=on&&on.root||"",dr=(U&&Buffer.isBuffer(lr)?lr.toString("binary"):Re(lr)).split(`\r
`),xn=0,sn="";for(xn=0;xn<dr.length;++xn)if(sn=dr[xn],/^Content-Location:/i.test(sn)&&(sn=sn.slice(sn.indexOf("file")),Ir=Ir||sn.slice(0,sn.lastIndexOf("/")+1),sn.slice(0,Ir.length)!=Ir))for(;0<Ir.length&&(Ir=(Ir=Ir.slice(0,Ir.length-1)).slice(0,Ir.lastIndexOf("/")+1),sn.slice(0,Ir.length)!=Ir););if(lr=(dr[1]||"").match(/boundary="(.*?)"/),!lr)throw new Error("MAD cannot find boundary");var es="--"+(lr[1]||""),Pn={FileIndex:[],FullPaths:[]};j(Pn);var Xn,Jr=0;for(xn=0;xn<dr.length;++xn){var Ea=dr[xn];Ea!==es&&Ea!==es+"--"||(Jr++&&(function(Sa,p,g){for(var R,F="",Q="",te="",be=0;be<10;++be){var Ye=p[be];if(!Ye||Ye.match(/^\s*$/))break;var Tt=Ye.match(/^(.*?):\s*([^\s].*)$/);if(Tt)switch(Tt[1].toLowerCase()){case"content-location":F=Tt[2].trim();break;case"content-type":te=Tt[2].trim();break;case"content-transfer-encoding":Q=Tt[2].trim()}}switch(++be,Q.toLowerCase()){case"base64":R=z(E(p.slice(be).join("")));break;case"quoted-printable":R=(function(ti){for(var Mi=[],Ii=0;Ii<ti.length;++Ii){for(var Ai=ti[Ii];Ii<=ti.length&&Ai.charAt(Ai.length-1)=="=";)Ai=Ai.slice(0,Ai.length-1)+ti[++Ii];Mi.push(Ai)}for(var xi=0;xi<Mi.length;++xi)Mi[xi]=Mi[xi].replace(/[=][0-9A-Fa-f]{2}/g,function(Zr){return String.fromCharCode(parseInt(Zr.slice(1),16))});return z(Mi.join(`\r
`))})(p.slice(be));break;default:throw new Error("Unsupported Content-Transfer-Encoding "+Q)}g=MA(Sa,F.slice(g.length),R,{unsafe:!0}),te&&(g.ctype=te)})(Pn,dr.slice(Xn,xn),Ir),Xn=xn)}return Pn})(pt,yi);if(pt.length<512)throw new Error("CFB file size "+pt.length+" < 512");var Ut,mi,It,er=3,di=512,yr=0,Si=[],ai=pt.slice(0,512);ma(ai,0);var Hi=(function(lr){if(lr[lr.l]==80&&lr[lr.l+1]==75)return[0,0];lr.chk(Fe,"Header Signature: "),lr.l+=16;var on=lr.read_shift(2,"u");return[lr.read_shift(2,"u"),on]})(ai);switch(er=Hi[0]){case 3:di=512;break;case 4:di=4096;break;case 0:if(Hi[1]==0)return Za(pt,yi);default:throw new Error("Major Version: Expected 3 or 4 saw "+er)}di!==512&&ma(ai=pt.slice(0,di),28);var sr=pt.slice(0,di);(function(lr,on){var Ir=9;switch(lr.l+=2,Ir=lr.read_shift(2)){case 9:if(on!=3)throw new Error("Sector Shift: Expected 9 saw "+Ir);break;case 12:if(on!=4)throw new Error("Sector Shift: Expected 12 saw "+Ir);break;default:throw new Error("Sector Shift: Expected 9 or 12 saw "+Ir)}lr.chk("0600","Mini Sector Shift: "),lr.chk("000000000000","Reserved: ")})(ai,er);var rn=ai.read_shift(4,"i");if(er===3&&rn!==0)throw new Error("# Directory Sectors: Expected 0 saw "+rn);ai.l+=4,mi=ai.read_shift(4,"i"),ai.l+=4,ai.chk("00100000","Mini Stream Cutoff Size: "),It=ai.read_shift(4,"i"),Ut=ai.read_shift(4,"i"),en=ai.read_shift(4,"i"),yr=ai.read_shift(4,"i");for(var Wr,Nr=0;Nr<109&&!((Wr=ai.read_shift(4,"i"))<0);++Nr)Si[Nr]=Wr;var br=(function(lr,on){for(var Ir=Math.ceil(lr.length/on)-1,dr=[],xn=1;xn<Ir;++xn)dr[xn-1]=lr.slice(xn*on,(xn+1)*on);return dr[Ir-1]=lr.slice(Ir*on),dr})(pt,di);(function lr(on,Ir,dr,xn,sn){var es=he;if(on===he){if(Ir!==0)throw new Error("DIFAT chain shorter than expected")}else if(on!==-1){var Pn=dr[on],Xn=(xn>>>2)-1;if(Pn){for(var Jr=0;Jr<Xn&&(es=bn(Pn,4*Jr))!==he;++Jr)sn.push(es);lr(bn(Pn,xn-4),Ir-1,dr,xn,sn)}}})(en,yr,br,di,Si);var Or=(function(lr,on,Ir,dr){var xn=lr.length,sn=[],es=[],Pn=[],Xn=[],Jr=dr-1,Ea=0,Sa=0,p=0,g=0;for(Ea=0;Ea<xn;++Ea)if(Pn=[],xn<=(p=Ea+on)&&(p-=xn),!es[p]){Xn=[];var R=[];for(Sa=p;0<=Sa;){R[Sa]=!0,es[Sa]=!0,Pn[Pn.length]=Sa,Xn.push(lr[Sa]);var F=Ir[Math.floor(4*Sa/dr)];if(dr<4+(g=4*Sa&Jr))throw new Error("FAT boundary crossed: "+Sa+" 4 "+dr);if(!lr[F]||(Sa=bn(lr[F],g),R[Sa]))break}sn[p]={nodes:Pn,data:al([Xn])}}return sn})(br,mi,Si,di);Or[mi].name="!Directory",0<Ut&&It!==he&&(Or[It].name="!MiniFAT"),Or[Si[0]].name="!FAT",Or.fat_addrs=Si,Or.ssz=di;var rn=[],en=[],yr=[];return(function(lr,on,Ir,dr,xn,sn,es){for(var Pn,Xn=0,Jr=Ir.length?2:0,Ea=lr[mi].data,Sa=0,p=0;Sa<Ea.length;Sa+=128){var g=Ea.slice(Sa,Sa+128);ma(g,64),p=g.read_shift(2),Pn=vs(g,0,p-Jr),Ir.push(Pn);var R={name:Pn,type:g.read_shift(1),color:g.read_shift(1),L:g.read_shift(4,"i"),R:g.read_shift(4,"i"),C:g.read_shift(4,"i"),clsid:g.read_shift(16),state:g.read_shift(4,"i"),start:0,size:0};g.read_shift(2)+g.read_shift(2)+g.read_shift(2)+g.read_shift(2)!==0&&(R.ct=H(g,g.l-8)),g.read_shift(2)+g.read_shift(2)+g.read_shift(2)+g.read_shift(2)!==0&&(R.mt=H(g,g.l-8)),R.start=g.read_shift(4,"i"),R.size=g.read_shift(4,"i"),R.size<0&&R.start<0&&(R.size=R.type=0,R.start=he,R.name=""),R.type===5?(Xn=R.start,0<dr&&Xn!==he&&(lr[Xn].name="!StreamData")):4096<=R.size?(R.storage="fat",lr[R.start]===void 0&&(lr[R.start]=(function(F,Q,te,be,Ye){var Tt=[],ti=[];Ye=Ye||[];var Mi=be-1,Ii=0,Ai=0;for(Ii=Q;0<=Ii;){Ye[Ii]=!0,Tt[Tt.length]=Ii,ti.push(F[Ii]);var xi=te[Math.floor(4*Ii/be)];if(be<4+(Ai=4*Ii&Mi))throw new Error("FAT boundary crossed: "+Ii+" 4 "+be);if(!F[xi])break;Ii=bn(F[xi],Ai)}return{nodes:Tt,data:al([ti])}})(on,R.start,lr.fat_addrs,lr.ssz)),lr[R.start].name=R.name,R.content=lr[R.start].data.slice(0,R.size)):(R.storage="minifat",R.size<0?R.size=0:Xn!==he&&R.start!==he&&lr[Xn]&&(R.content=(function(F,Q,te){for(var be=F.start,Ye=F.size,Tt=[],ti=be;te&&0<Ye&&0<=ti;)Tt.push(Q.slice(ti*me,ti*me+me)),Ye-=me,ti=bn(te,4*ti);return Tt.length===0?bi(0):Y(Tt).slice(0,F.size)})(R,lr[Xn].data,(lr[es]||{}).data))),R.content&&ma(R.content,0),xn[Pn]=R,sn.push(R)}})(Or,br,rn,Ut,{},en,It),(function(lr,on,Ir){for(var dr=0,xn=0,sn=0,es=0,Pn=0,Xn=Ir.length,Jr=[],Ea=[];dr<Xn;++dr)Jr[dr]=Ea[dr]=dr,on[dr]=Ir[dr];for(;Pn<Ea.length;++Pn)dr=Ea[Pn],xn=lr[dr].L,sn=lr[dr].R,es=lr[dr].C,Jr[dr]===dr&&(xn!==-1&&Jr[xn]!==xn&&(Jr[dr]=Jr[xn]),sn!==-1&&Jr[sn]!==sn&&(Jr[dr]=Jr[sn])),es!==-1&&(Jr[es]=dr),xn!==-1&&dr!=Jr[dr]&&(Jr[xn]=Jr[dr],Ea.lastIndexOf(xn)<Pn&&Ea.push(xn)),sn!==-1&&dr!=Jr[dr]&&(Jr[sn]=Jr[dr],Ea.lastIndexOf(sn)<Pn&&Ea.push(sn));for(dr=1;dr<Xn;++dr)Jr[dr]===dr&&(sn!==-1&&Jr[sn]!==sn?Jr[dr]=Jr[sn]:xn!==-1&&Jr[xn]!==xn&&(Jr[dr]=Jr[xn]));for(dr=1;dr<Xn;++dr)if(lr[dr].type!==0){if((Pn=dr)!=Jr[Pn])for(;Pn=Jr[Pn],on[dr]=on[Pn]+"/"+on[dr],Pn!==0&&Jr[Pn]!==-1&&Pn!=Jr[Pn];);Jr[dr]=-1}for(on[0]+="/",dr=1;dr<Xn;++dr)lr[dr].type!==2&&(on[dr]+="/")})(en,yr,rn),rn.shift(),yr={FileIndex:en,FullPaths:yr},yi&&yi.raw&&(yr.raw={header:sr,sectors:br}),yr}function H(pt,yi){return new Date(1e3*(vr(pt,yi+4)/1e7*Math.pow(2,32)+vr(pt,yi)/1e7-11644473600))}function j(pt,mi){var Ut=mi||{},mi=Ut.root||"Root Entry";if(pt.FullPaths||(pt.FullPaths=[]),pt.FileIndex||(pt.FileIndex=[]),pt.FullPaths.length!==pt.FileIndex.length)throw new Error("inconsistent CFB structure");pt.FullPaths.length===0&&(pt.FullPaths[0]=mi+"/",pt.FileIndex[0]={name:mi,type:5}),Ut.CLSID&&(pt.FileIndex[0].clsid=Ut.CLSID),mi=pt,Ut="Sh33tJ5",St.find(mi,"/"+Ut)||((pt=bi(4))[0]=55,pt[1]=pt[3]=50,pt[2]=54,mi.FileIndex.push({name:Ut,type:2,content:pt,size:4,L:69,R:69,C:69}),mi.FullPaths.push(mi.FullPaths[0]+Ut),K(mi))}function K(pt,yi){j(pt);for(var Ut=!1,mi=!1,It=pt.FullPaths.length-1;0<=It;--It){var er=pt.FileIndex[It];switch(er.type){case 0:mi?Ut=!0:(pt.FileIndex.pop(),pt.FullPaths.pop());break;case 1:case 2:case 5:mi=!0,isNaN(er.R*er.L*er.C)&&(Ut=!0),-1<er.R&&-1<er.L&&er.R==er.L&&(Ut=!0);break;default:Ut=!0}}if(Ut||yi){for(var di=new Date(1987,1,19),Si=0,ai=Object.create?Object.create(null):{},Hi=[],It=0;It<pt.FullPaths.length;++It)ai[pt.FullPaths[It]]=!0,pt.FileIndex[It].type!==0&&Hi.push([pt.FullPaths[It],pt.FileIndex[It]]);for(It=0;It<Hi.length;++It){var sr=C(Hi[It][0]);(mi=ai[sr])||(Hi.push([sr,{name:S(sr).replace("/",""),type:1,clsid:Ge,ct:di,mt:di,content:null}]),ai[sr]=!0)}for(Hi.sort(function(br,Or){return(function(rn,en){for(var yr,lr=rn.split("/"),on=en.split("/"),Ir=0,dr=Math.min(lr.length,on.length);Ir<dr;++Ir){if(yr=lr[Ir].length-on[Ir].length)return yr;if(lr[Ir]!=on[Ir])return lr[Ir]<on[Ir]?-1:1}return lr.length-on.length})(br[0],Or[0])}),pt.FullPaths=[],pt.FileIndex=[],It=0;It<Hi.length;++It)pt.FullPaths[It]=Hi[It][0],pt.FileIndex[It]=Hi[It][1];for(It=0;It<Hi.length;++It){var Wr=pt.FileIndex[It],Nr=pt.FullPaths[It];if(Wr.name=S(Nr).replace("/",""),Wr.L=Wr.R=Wr.C=-(Wr.color=1),Wr.size=Wr.content?Wr.content.length:0,Wr.start=0,Wr.clsid=Wr.clsid||Ge,It===0)Wr.C=1<Hi.length?1:-1,Wr.size=0,Wr.type=5;else if(Nr.slice(-1)=="/"){for(Si=It+1;Si<Hi.length&&C(pt.FullPaths[Si])!=Nr;++Si);for(Wr.C=Si>=Hi.length?-1:Si,Si=It+1;Si<Hi.length&&C(pt.FullPaths[Si])!=C(Nr);++Si);Wr.R=Si>=Hi.length?-1:Si,Wr.type=1}else C(pt.FullPaths[It+1]||"")==C(Nr)&&(Wr.R=It+1),Wr.type=2}}}function ie(pt,yi){var Ut=yi||{};if(Ut.fileType=="mad")return(function(Nr,br){for(var Or=br||{},rn=Or.boundary||"SheetJS",en=["MIME-Version: 1.0",'Content-Type: multipart/related; boundary="'+(rn="------="+rn).slice(2)+'"',"","",""],yr=Nr.FullPaths[0],lr=yr,on=Nr.FileIndex[0],Ir=1;Ir<Nr.FullPaths.length;++Ir)if(lr=Nr.FullPaths[Ir].slice(yr.length),(on=Nr.FileIndex[Ir]).size&&on.content&&lr!="Sh33tJ5"){lr=lr.replace(/[\x00-\x08\x0B\x0C\x0E-\x1F\x7E-\xFF]/g,function(Jr){return"_x"+Jr.charCodeAt(0).toString(16)+"_"}).replace(/[\u0080-\uFFFF]/g,function(Jr){return"_u"+Jr.charCodeAt(0).toString(16)+"_"});for(var dr=on.content,xn=U&&Buffer.isBuffer(dr)?dr.toString("binary"):Re(dr),sn=0,es=Math.min(1024,xn.length),Pn=0,Xn=0;Xn<=es;++Xn)32<=(Pn=xn.charCodeAt(Xn))&&Pn<128&&++sn;dr=4*es/5<=sn,en.push(rn),en.push("Content-Location: "+(Or.root||"file:///C:/SheetJS/")+lr),en.push("Content-Transfer-Encoding: "+(dr?"quoted-printable":"base64")),en.push("Content-Type: "+(function(p,Ea){if(p.ctype)return p.ctype;var Sa=p.name||"",p=Sa.match(/\.([^\.]+)$/);return p&&$l[p[1]]||Ea&&(p=(Sa=Ea).match(/[\.\\]([^\.\\])+$/))&&$l[p[1]]?$l[p[1]]:"application/octet-stream"})(on,lr)),en.push(""),en.push((dr?function(Jr){Jr=Jr.replace(/[\x00-\x08\x0B\x0C\x0E-\x1F\x7E-\xFF=]/g,function(te){return te=te.charCodeAt(0).toString(16).toUpperCase(),"="+(te.length==1?"0"+te:te)}),(Jr=Jr.replace(/ $/gm,"=20").replace(/\t$/gm,"=09")).charAt(0)==`
`&&(Jr="=0D"+Jr.slice(1)),Jr=Jr.replace(/\r(?!\n)/gm,"=0D").replace(/\n\n/gm,`
=0A`).replace(/([^\r\n])\n/gm,"$1=0A");for(var Ea=[],Sa=Jr.split(`\r
`),p=0;p<Sa.length;++p){var g=Sa[p];if(g.length!=0)for(var R=0;R<g.length;){var F=76,Q=g.slice(R,R+F);Q.charAt(F-1)=="="?F--:Q.charAt(F-2)=="="?F-=2:Q.charAt(F-3)=="="&&(F-=3),Q=g.slice(R,R+F),(R+=F)<g.length&&(Q+="="),Ea.push(Q)}else Ea.push("")}return Ea.join(`\r
`)}:function(Jr){for(var Ea=D(Jr),Sa=[],p=0;p<Ea.length;p+=76)Sa.push(Ea.slice(p,p+76));return Sa.join(`\r
`)+`\r
`})(xn))}return en.push(rn+`--\r
`),en.join(`\r
`)})(pt,Ut);if(K(pt),Ut.fileType==="zip")return(function(Nr,Or){var Or=Or||{},rn=[],en=[],yr=bi(1),lr=Or.compression?8:0,on=0,Ir=0,dr=0,xn=0,sn=0,es=Nr.FullPaths[0],Pn=es,Xn=Nr.FileIndex[0],Jr=[],Ea=0;for(Ir=1;Ir<Nr.FullPaths.length;++Ir)if(Pn=Nr.FullPaths[Ir].slice(es.length),(Xn=Nr.FileIndex[Ir]).size&&Xn.content&&Pn!="Sh33tJ5"){var Sa=xn,p=bi(Pn.length);for(dr=0;dr<Pn.length;++dr)p.write_shift(1,127&Pn.charCodeAt(dr));p=p.slice(0,p.l),Jr[sn]=Ht.buf(Xn.content,0);var g=Xn.content;lr==8&&(g=(function(R){return Ae?Ae.deflateRawSync(R):Hr(R)})(g)),(yr=bi(30)).write_shift(4,67324752),yr.write_shift(2,20),yr.write_shift(2,on),yr.write_shift(2,lr),Xn.mt?(function(R,F){var Q=(F=typeof F=="string"?new Date(F):F).getHours();Q=(Q=Q<<6|F.getMinutes())<<5|F.getSeconds()>>>1,R.write_shift(2,Q),Q=(Q=(Q=F.getFullYear()-1980)<<4|F.getMonth()+1)<<5|F.getDate(),R.write_shift(2,Q)})(yr,Xn.mt):yr.write_shift(4,0),yr.write_shift(-4,Jr[sn]),yr.write_shift(4,g.length),yr.write_shift(4,Xn.content.length),yr.write_shift(2,p.length),yr.write_shift(2,0),xn+=yr.length,rn.push(yr),xn+=p.length,rn.push(p),xn+=g.length,rn.push(g),(yr=bi(46)).write_shift(4,33639248),yr.write_shift(2,0),yr.write_shift(2,20),yr.write_shift(2,on),yr.write_shift(2,lr),yr.write_shift(4,0),yr.write_shift(-4,Jr[sn]),yr.write_shift(4,g.length),yr.write_shift(4,Xn.content.length),yr.write_shift(2,p.length),yr.write_shift(2,0),yr.write_shift(2,0),yr.write_shift(2,0),yr.write_shift(2,0),yr.write_shift(4,0),yr.write_shift(4,Sa),Ea+=yr.l,en.push(yr),Ea+=p.length,en.push(p),++sn}return(yr=bi(22)).write_shift(4,101010256),yr.write_shift(2,0),yr.write_shift(2,0),yr.write_shift(2,sn),yr.write_shift(2,sn),yr.write_shift(4,Ea),yr.write_shift(4,xn),yr.write_shift(2,0),Y([Y(rn),Y(en),yr])})(pt,Ut);for(var mi=(function(Nr){for(var br=0,Or=0,rn=0;rn<Nr.FileIndex.length;++rn){var en=Nr.FileIndex[rn];en.content&&0<(en=en.content.length)&&(en<4096?br+=en+63>>6:Or+=en+511>>9)}for(var yr=Nr.FullPaths.length+3>>2,lr=br+127>>7,on=(br+7>>3)+Or+yr+lr,Ir=on+127>>7,dr=Ir<=109?0:Math.ceil((Ir-109)/127);Ir<on+Ir+dr+127>>7;)dr=++Ir<=109?0:Math.ceil((Ir-109)/127);return yr=[1,dr,Ir,lr,yr,Or,br,0],Nr.FileIndex[0].size=br<<6,yr[7]=(Nr.FileIndex[0].start=yr[0]+yr[1]+yr[2]+yr[3]+yr[4]+yr[5])+(yr[6]+7>>3),yr})(pt),It=bi(mi[7]<<9),di=0,er=0,di=0;di<8;++di)It.write_shift(1,Se[di]);for(di=0;di<8;++di)It.write_shift(2,0);for(It.write_shift(2,62),It.write_shift(2,3),It.write_shift(2,65534),It.write_shift(2,9),It.write_shift(2,6),di=0;di<3;++di)It.write_shift(2,0);for(It.write_shift(4,0),It.write_shift(4,mi[2]),It.write_shift(4,mi[0]+mi[1]+mi[2]+mi[3]-1),It.write_shift(4,0),It.write_shift(4,4096),It.write_shift(4,mi[3]?mi[0]+mi[1]+mi[2]-1:he),It.write_shift(4,mi[3]),It.write_shift(-4,mi[1]?mi[0]-1:he),It.write_shift(4,mi[1]),di=0;di<109;++di)It.write_shift(-4,di<mi[2]?mi[1]+di:-1);if(mi[1])for(er=0;er<mi[1];++er){for(;di<236+127*er;++di)It.write_shift(-4,di<mi[2]?mi[1]+di:-1);It.write_shift(-4,er===mi[1]-1?he:er+1)}function Si(Nr){for(er+=Nr;di<er-1;++di)It.write_shift(-4,di+1);Nr&&(++di,It.write_shift(-4,he))}for(er=di=0,er+=mi[1];di<er;++di)It.write_shift(-4,Be.DIFSECT);for(er+=mi[2];di<er;++di)It.write_shift(-4,Be.FATSECT);Si(mi[3]),Si(mi[4]);for(var ai=0,Hi=0,sr=pt.FileIndex[0];ai<pt.FileIndex.length;++ai)(sr=pt.FileIndex[ai]).content&&((Hi=sr.content.length)<4096||(sr.start=er,Si(Hi+511>>9)));for(Si(mi[6]+7>>3);511&It.l;)It.write_shift(-4,Be.ENDOFCHAIN);for(ai=er=di=0;ai<pt.FileIndex.length;++ai)(sr=pt.FileIndex[ai]).content&&(!(Hi=sr.content.length)||4096<=Hi||(sr.start=er,Si(Hi+63>>6)));for(;511&It.l;)It.write_shift(-4,Be.ENDOFCHAIN);for(di=0;di<mi[4]<<2;++di){var Wr=pt.FullPaths[di];if(Wr&&Wr.length!==0){if(sr=pt.FileIndex[di],di===0&&(sr.start=sr.size?sr.start-1:he),Wr=di===0&&Ut.root||sr.name,Hi=2*(Wr.length+1),It.write_shift(64,Wr,"utf16le"),It.write_shift(2,Hi),It.write_shift(1,sr.type),It.write_shift(1,sr.color),It.write_shift(-4,sr.L),It.write_shift(-4,sr.R),It.write_shift(-4,sr.C),sr.clsid)It.write_shift(16,sr.clsid,"hex");else for(ai=0;ai<4;++ai)It.write_shift(4,0);It.write_shift(4,sr.state||0),It.write_shift(4,0),It.write_shift(4,0),It.write_shift(4,0),It.write_shift(4,0),It.write_shift(4,sr.start),It.write_shift(4,sr.size),It.write_shift(4,0)}else{for(ai=0;ai<17;++ai)It.write_shift(4,0);for(ai=0;ai<3;++ai)It.write_shift(4,-1);for(ai=0;ai<12;++ai)It.write_shift(4,0)}}for(di=1;di<pt.FileIndex.length;++di)if(4096<=(sr=pt.FileIndex[di]).size)if(It.l=sr.start+1<<9,U&&Buffer.isBuffer(sr.content))sr.content.copy(It,It.l,0,sr.size),It.l+=sr.size+511&-512;else{for(ai=0;ai<sr.size;++ai)It.write_shift(1,sr.content[ai]);for(;511&ai;++ai)It.write_shift(1,0)}for(di=1;di<pt.FileIndex.length;++di)if(0<(sr=pt.FileIndex[di]).size&&sr.size<4096)if(U&&Buffer.isBuffer(sr.content))sr.content.copy(It,It.l,0,sr.size),It.l+=sr.size+63&-64;else{for(ai=0;ai<sr.size;++ai)It.write_shift(1,sr.content[ai]);for(;63&ai;++ai)It.write_shift(1,0)}if(U)It.l=It.length;else for(;It.l<It.length;)It.write_shift(1,0);return It}f.version="1.2.1";var Ae,me=64,he=-2,Fe="d0cf11e0a1b11ae1",Se=[208,207,17,224,161,177,26,225],Ge="00000000000000000000000000000000",Be={MAXREGSECT:-6,DIFSECT:-4,FATSECT:-3,ENDOFCHAIN:he,FREESECT:-1,HEADER_SIGNATURE:Fe,HEADER_MINOR_VERSION:"3e00",MAXREGSID:-6,NOSTREAM:-1,HEADER_CLSID:Ge,EntryTypes:["unknown","storage","stream","lockbytes","property","root"]};function Re(pt){for(var yi=new Array(pt.length),Ut=0;Ut<pt.length;++Ut)yi[Ut]=String.fromCharCode(pt[Ut]);return yi.join("")}for(var ze=[16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15],$e=[3,4,5,6,7,8,9,10,11,13,15,17,19,23,27,31,35,43,51,59,67,83,99,115,131,163,195,227,258],tt=[1,2,3,4,5,7,9,13,17,25,33,49,65,97,129,193,257,385,513,769,1025,1537,2049,3073,4097,6145,8193,12289,16385,24577],Et,Zt=typeof Uint8Array<"u",Yt=Zt?new Uint8Array(256):[],ci=0;ci<256;++ci)Yt[ci]=255&((Et=139536&((Et=ci)<<1|Et<<11)|558144&(Et<<5|Et<<15))>>16|Et>>8|Et);function Ni(pt,mi){var Ut=7&mi,mi=mi>>>3;return(pt[mi]|(Ut<=5?0:pt[1+mi]<<8))>>>Ut&7}function Vi(pt,mi){var Ut=7&mi,mi=mi>>>3;return(pt[mi]|(Ut<=3?0:pt[1+mi]<<8))>>>Ut&31}function hi(pt,mi){var Ut=7&mi,mi=mi>>>3;return(pt[mi]|(Ut<=1?0:pt[1+mi]<<8))>>>Ut&127}function rr(pt,di,Ut){var mi=7&di,It=di>>>3,er=(1<<Ut)-1,di=pt[It]>>>mi;return Ut<8-mi?di&er:(di|=pt[1+It]<<8-mi,Ut<16-mi?di&er:(di|=pt[2+It]<<16-mi,Ut<24-mi?di&er:(di|=pt[3+It]<<24-mi)&er))}function Dr(pt,yi,Ut){var mi=7&yi,It=yi>>>3;return mi<=5?pt[It]|=(7&Ut)<<mi:(pt[It]|=Ut<<mi&255,pt[1+It]=(7&Ut)>>8-mi),yi+3}function Pr(pt,yi,Ut){var mi=yi>>>3;return Ut<<=7&yi,pt[mi]|=255&Ut,Ut>>>=8,pt[1+mi]=Ut,yi+8}function mr(pt,yi,Ut){var mi=yi>>>3;return Ut<<=7&yi,pt[mi]|=255&Ut,Ut>>>=8,pt[1+mi]=255&Ut,pt[2+mi]=Ut>>>8,yi+16}function fr(pt,yi){var Ut=pt.length,mi=yi<2*Ut?2*Ut:yi+5,It=0;if(yi<=Ut)return pt;if(U){var er=L(mi);if(pt.copy)pt.copy(er);else for(;It<pt.length;++It)er[It]=pt[It];return er}if(Zt){var di=new Uint8Array(mi);if(di.set)di.set(pt);else for(;It<Ut;++It)di[It]=pt[It];return di}return pt.length=mi,pt}function cr(pt){for(var yi=new Array(pt),Ut=0;Ut<pt;++Ut)yi[Ut]=0;return yi}function Zi(pt,yi,Ut){for(var mi,It=1,Hi=0,er=0,di=0,Si=pt.length,ai=Zt?new Uint16Array(32):cr(32),Hi=0;Hi<32;++Hi)ai[Hi]=0;for(Hi=Si;Hi<Ut;++Hi)pt[Hi]=0;Si=pt.length;var sr=Zt?new Uint16Array(Si):cr(Si);for(Hi=0;Hi<Si;++Hi)ai[mi=pt[Hi]]++,It<mi&&(It=mi),sr[Hi]=0;for(ai[0]=0,Hi=1;Hi<=It;++Hi)ai[Hi+16]=di=di+ai[Hi-1]<<1;for(Hi=0;Hi<Si;++Hi)(di=pt[Hi])!=0&&(sr[Hi]=ai[di+16]++);var Wr,Nr,br,Or;for(Hi=0;Hi<Si;++Hi)if((Wr=pt[Hi])!=0)for(Nr=sr[Hi],br=It,Or=void 0,Or=Yt[255&Nr],di=(br<=8?Or>>>8-br:(Or=Or<<8|Yt[Nr>>8&255],br<=16?Or>>>16-br:(Or=Or<<8|Yt[Nr>>16&255])>>>24-br))>>It-Wr,er=(1<<It+4-Wr)-1;0<=er;--er)yi[di|er<<Wr]=15&Wr|Hi<<4;return It}var Ur=Zt?new Uint16Array(512):cr(512),Gr=Zt?new Uint16Array(32):cr(32);if(!Zt){for(var pn=0;pn<512;++pn)Ur[pn]=0;for(pn=0;pn<32;++pn)Gr[pn]=0}(function(){for(var pt=[],yi=0;yi<32;yi++)pt.push(5);Zi(pt,Gr,32);for(var Ut=[],yi=0;yi<=143;yi++)Ut.push(8);for(;yi<=255;yi++)Ut.push(9);for(;yi<=279;yi++)Ut.push(7);for(;yi<=287;yi++)Ut.push(8);Zi(Ut,Ur,288)})();var ha=(function(){for(var pt=Zt?new Uint8Array(32768):[],yi=0,Ut=0;yi<tt.length-1;++yi)for(;Ut<tt[yi+1];++Ut)pt[Ut]=yi;for(;Ut<32768;++Ut)pt[Ut]=29;for(var mi=Zt?new Uint8Array(259):[],yi=0,Ut=0;yi<$e.length-1;++yi)for(;Ut<$e[yi+1];++Ut)mi[Ut]=yi;return function(It,er){return(It.length<8?function(di,Si){for(var ai=0;ai<di.length;){var Hi=Math.min(65535,di.length-ai),sr=ai+Hi==di.length;for(Si.write_shift(1,+sr),Si.write_shift(2,Hi),Si.write_shift(2,65535&~Hi);0<Hi--;)Si[Si.l++]=di[ai++]}return Si.l}:function(di,Si){for(var ai=0,Hi=0,sr=Zt?new Uint16Array(32768):[];Hi<di.length;){var Wr=Math.min(65535,di.length-Hi);if(Wr<10){for(7&(ai=Dr(Si,ai,+(Hi+Wr==di.length)))&&(ai+=8-(7&ai)),Si.l=ai/8|0,Si.write_shift(2,Wr),Si.write_shift(2,65535&~Wr);0<Wr--;)Si[Si.l++]=di[Hi++];ai=8*Si.l}else{ai=Dr(Si,ai,+(Hi+Wr==di.length)+2);for(var Nr=0;0<Wr--;){var br=di[Hi],Nr=32767&(Nr<<5^br),Or=-1,rn=0;if((Or=sr[Nr])&&(Hi<(Or|=-32768&Hi)&&(Or-=32768),Or<Hi))for(;di[Or+rn]==di[Hi+rn]&&rn<250;)++rn;if(2<rn){(br=mi[rn])<=22?ai=Pr(Si,ai,Yt[br+1]>>1)-1:(Pr(Si,ai,3),Pr(Si,ai+=5,Yt[br-23]>>5),ai+=3);var en=br<8?0:br-4>>2;0<en&&(mr(Si,ai,rn-$e[br]),ai+=en),br=pt[Hi-Or],ai=Pr(Si,ai,Yt[br]>>3),ai-=3;var yr=br<4?0:br-2>>1;0<yr&&(mr(Si,ai,Hi-Or-tt[br]),ai+=yr);for(var lr=0;lr<rn;++lr)sr[Nr]=32767&Hi,Nr=32767&(Nr<<5^di[Hi]),++Hi;Wr-=rn-1}else br<=143?br+=48:(en=((en=1)&en)<<(7&(yr=ai)),Si[yr>>>3]|=en,ai=yr+1),ai=Pr(Si,ai,Yt[br]),sr[Nr]=32767&Hi,++Hi}ai=Pr(Si,ai,0)-1}}return Si.l=(ai+7)/8|0,Si.l})(It,er)}})();function Hr(Ut){var yi=bi(50+Math.floor(1.1*Ut.length)),Ut=ha(Ut,yi);return yi.slice(0,Ut)}var nr=Zt?new Uint16Array(32768):cr(32768),Vn=Zt?new Uint16Array(32768):cr(32768),Na=Zt?new Uint16Array(128):cr(128),Fa=1,Co=1;function Gs(pt,yi){if(pt[0]==3&&!(3&pt[1]))return[I(yi),2];for(var Ut=0,mi=0,It=L(yi||1<<18),er=0,di=It.length>>>0,Si=0,ai=0;(1&mi)==0;)if(mi=Ni(pt,Ut),Ut+=3,mi>>>1!=0)for(ai=mi>>1==1?(Si=9,5):(Ut=(function(rn,en){var yr,lr,on,Ir=Vi(rn,en)+257,dr=Vi(rn,en+=5)+1,xn=(on=7&(lr=en+=5),4+(((yr=rn)[lr=lr>>>3]|(on<=4?0:yr[1+lr]<<8))>>>on&15));en+=4;for(var sn=0,es=Zt?new Uint8Array(19):cr(19),Pn=[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],Xn=1,Jr=Zt?new Uint8Array(8):cr(8),Ea=Zt?new Uint8Array(8):cr(8),Sa=es.length,p=0;p<xn;++p)es[ze[p]]=sn=Ni(rn,en),Xn<sn&&(Xn=sn),Jr[sn]++,en+=3;var g=0;for(Jr[0]=0,p=1;p<=Xn;++p)Ea[p]=g=g+Jr[p-1]<<1;for(p=0;p<Sa;++p)(g=es[p])!=0&&(Pn[p]=Ea[g]++);for(var R,p=0;p<Sa;++p)if((R=es[p])!=0){g=Yt[Pn[p]]>>8-R;for(var F=(1<<7-R)-1;0<=F;--F)Na[g|F<<R]=7&R|p<<3}for(var Q,te,be,Ye=[],Xn=1;Ye.length<Ir+dr;)switch(en+=7&(g=Na[hi(rn,en)]),g>>>=3){case 16:for(sn=3+(be=void 0,be=7&(te=en),((Q=rn)[te=te>>>3]|(be<=6?0:Q[1+te]<<8))>>>be&3),en+=2,g=Ye[Ye.length-1];0<sn--;)Ye.push(g);break;case 17:for(sn=3+Ni(rn,en),en+=3;0<sn--;)Ye.push(0);break;case 18:for(sn=11+hi(rn,en),en+=7;0<sn--;)Ye.push(0);break;default:Ye.push(g),Xn<g&&(Xn=g)}var Tt=Ye.slice(0,Ir),ti=Ye.slice(Ir);for(p=Ir;p<286;++p)Tt[p]=0;for(p=dr;p<30;++p)ti[p]=0;return Fa=Zi(Tt,nr,286),Co=Zi(ti,Vn,30),en})(pt,Ut),Si=Fa,Co);;){!yi&&di<er+32767&&(di=(It=fr(It,er+32767)).length);var Hi=rr(pt,Ut,Si),sr=(mi>>>1==1?Ur:nr)[Hi];if(Ut+=15&sr,((sr>>>=4)>>>8&255)==0)It[er++]=sr;else{if(sr==256)break;var Wr=(sr-=257)<8?0:sr-4>>2;5<Wr&&(Wr=0);var Nr=er+$e[sr];0<Wr&&(Nr+=rr(pt,Ut,Wr),Ut+=Wr),Hi=rr(pt,Ut,ai),Ut+=15&(sr=(mi>>>1==1?Gr:Vn)[Hi]);var Hi=(sr>>>=4)<4?0:sr-2>>1,br=tt[sr];for(0<Hi&&(br+=rr(pt,Ut,Hi),Ut+=Hi),!yi&&di<Nr&&(di=(It=fr(It,Nr+100)).length);er<Nr;)It[er]=It[er-br],++er}}else{7&Ut&&(Ut+=8-(7&Ut));var Or=pt[Ut>>>3]|pt[1+(Ut>>>3)]<<8;if(Ut+=32,0<Or)for(!yi&&di<er+Or&&(di=(It=fr(It,er+Or)).length);0<Or--;)It[er++]=pt[Ut>>>3],Ut+=8}return yi?[It,Ut+7>>>3]:[It.slice(0,er),Ut+7>>>3]}function Ot(pt,yi){return yi=Gs(pt.slice(pt.l||0),yi),pt.l+=yi[1],yi[0]}function xo(pt,yi){if(!pt)throw new Error(yi);typeof console<"u"&&console.error(yi)}function Za(pt,yi){var Ut=pt;ma(Ut,0);var mi={FileIndex:[],FullPaths:[]};j(mi,{root:yi.root});for(var It=Ut.length-4;(Ut[It]!=80||Ut[It+1]!=75||Ut[It+2]!=5||Ut[It+3]!=6)&&0<=It;)--It;Ut.l=It+4,Ut.l+=4;var er=Ut.read_shift(2);for(Ut.l+=6,yi=Ut.read_shift(4),Ut.l=yi,It=0;It<er;++It){Ut.l+=20;var di=Ut.read_shift(4),Si=Ut.read_shift(4),ai=Ut.read_shift(2),Hi=Ut.read_shift(2),sr=Ut.read_shift(2);Ut.l+=8;var Wr=Ut.read_shift(4),Nr=P(Ut.slice(Ut.l+ai,Ut.l+ai+Hi));Ut.l+=ai+Hi+sr,sr=Ut.l,Ut.l=Wr+4,(function(br,Or,rn,en,yr){br.l+=2;var lr=br.read_shift(2),on=br.read_shift(2),Ir=(function(Q){var p=65535&Q.read_shift(2),g=65535&Q.read_shift(2),R=new Date,F=31&g,Q=15&(g>>>=5);return g>>>=4,R.setMilliseconds(0),R.setFullYear(1980+g),R.setMonth(Q-1),R.setDate(F),Q=31&p,F=63&(p>>>=5),p>>>=6,R.setHours(p),R.setMinutes(F),R.setSeconds(Q<<1),R})(br);if(8257&lr)throw new Error("Unsupported ZIP encryption");br.read_shift(4);for(var dr,xn=br.read_shift(4),sn=br.read_shift(4),es=br.read_shift(2),Pn=br.read_shift(2),Xn="",Jr=0;Jr<es;++Jr)Xn+=String.fromCharCode(br[br.l++]);Pn&&(((dr=P(br.slice(br.l,br.l+Pn)))[21589]||{}).mt&&(Ir=dr[21589].mt),((yr||{})[21589]||{}).mt&&(Ir=yr[21589].mt)),br.l+=Pn;var Ea=br.slice(br.l,br.l+xn);switch(on){case 8:Ea=(function(Sa,R){if(!Ae)return Ot(Sa,R);var g=new Ae.InflateRaw,R=g._processChunk(Sa.slice(Sa.l),g._finishFlushFlag);return Sa.l+=g.bytesRead,R})(br,sn);break;case 0:break;default:throw new Error("Unsupported ZIP Compression method "+on)}Pn=!1,8&lr&&(br.read_shift(4)==134695760&&(br.read_shift(4),Pn=!0),xn=br.read_shift(4),sn=br.read_shift(4)),xn!=Or&&xo(Pn,"Bad compressed size: "+Or+" != "+xn),sn!=rn&&xo(Pn,"Bad uncompressed size: "+rn+" != "+sn),MA(en,Xn,Ea,{unsafe:!0,mt:Ir})})(Ut,di,Si,mi,Nr),Ut.l=sr}return mi}var $l={htm:"text/html",xml:"text/xml",gif:"image/gif",jpg:"image/jpeg",png:"image/png",mso:"application/x-mso",thmx:"application/vnd.ms-officetheme",sh33tj5:"application/octet-stream"};function MA(pt,yi,Ut,mi){var It=mi&&mi.unsafe;It||j(pt);var er,di=!It&&St.find(pt,yi);return di||(er=pt.FullPaths[0],er=yi.slice(0,er.length)==er?yi:(er.slice(-1)!="/"&&(er+="/"),(er+yi).replace("//","/")),di={name:S(yi),type:2},pt.FileIndex.push(di),pt.FullPaths.push(er),It||St.utils.cfb_gc(pt)),di.content=Ut,di.size=Ut?Ut.length:0,mi&&(mi.CLSID&&(di.clsid=mi.CLSID),mi.mt&&(di.mt=mi.mt),mi.ct&&(di.ct=mi.ct)),di}return f.find=function(pt,yi){var Ut=pt.FullPaths.map(function(ai){return ai.toUpperCase()}),mi=Ut.map(function(ai){var Hi=ai.split("/");return Hi[Hi.length-(ai.slice(-1)=="/"?2:1)]}),It=!1;yi.charCodeAt(0)===47?(It=!0,yi=Ut[0].slice(0,-1)+yi):It=yi.indexOf("/")!==-1;var Si=yi.toUpperCase(),er=(It===!0?Ut:mi).indexOf(Si);if(er!==-1)return pt.FileIndex[er];var di=!Si.match(de),Si=Si.replace(q,"");for(di&&(Si=Si.replace(de,"!")),er=0;er<Ut.length;++er)if((di?Ut[er].replace(de,"!"):Ut[er]).replace(q,"")==Si||(di?mi[er].replace(de,"!"):mi[er]).replace(q,"")==Si)return pt.FileIndex[er];return null},f.read=function(pt,yi){var Ut,mi,It=yi&&yi.type;switch(It||U&&Buffer.isBuffer(pt)&&(It="buffer"),It||"base64"){case"file":return Ut=pt,mi=yi,T(),M(A.readFileSync(Ut),mi);case"base64":return M(z(E(pt)),yi);case"binary":return M(z(pt),yi)}return M(pt,yi)},f.parse=M,f.write=function(pt,yi){var Ut=ie(pt,yi);switch(yi&&yi.type||"buffer"){case"file":return T(),A.writeFileSync(yi.filename,Ut),Ut;case"binary":return typeof Ut=="string"?Ut:Re(Ut);case"base64":return D(typeof Ut=="string"?Ut:Re(Ut));case"buffer":if(U)return Buffer.isBuffer(Ut)?Ut:k(Ut);case"array":return typeof Ut=="string"?z(Ut):Ut}return Ut},f.writeFile=function(pt,yi,Ut){T(),Ut=ie(pt,Ut),A.writeFileSync(yi,Ut)},f.utils={cfb_new:function(pt){var yi={};return j(yi,pt),yi},cfb_add:MA,cfb_del:function(pt,yi){j(pt);var Ut=St.find(pt,yi);if(Ut){for(var mi=0;mi<pt.FileIndex.length;++mi)if(pt.FileIndex[mi]==Ut)return pt.FileIndex.splice(mi,1),pt.FullPaths.splice(mi,1),!0}return!1},cfb_mov:function(pt,yi,Ut){j(pt);var mi=St.find(pt,yi);if(mi){for(var It=0;It<pt.FileIndex.length;++It)if(pt.FileIndex[It]==mi)return pt.FileIndex[It].name=S(Ut),pt.FullPaths[It]=Ut,!0}return!1},cfb_gc:function(pt){K(pt,!0)},ReadShift:ta,CheckField:fs,prep_blob:ma,bconcat:Y,use_zlib:function(pt){try{var yi=new pt.InflateRaw;if(yi._processChunk(new Uint8Array([3,0]),yi._finishFlushFlag),!yi.bytesRead)throw new Error("zlib does not expose bytesRead");Ae=pt}catch(Ut){console.error("cannot use native zlib: "+(Ut.message||Ut))}},_deflateRaw:Hr,_inflateRaw:Ot,consts:Be},f})();if(typeof H6<"u")try{qe=gT}catch{}function ii(A){return typeof A=="string"?G(A):Array.isArray(A)?(function(f){if(typeof Uint8Array>"u")throw new Error("Unsupported");return new Uint8Array(f)})(A):A}function ni(A,f,C){if(qe!==void 0&&qe.writeFileSync)return C?qe.writeFileSync(A,f,C):qe.writeFileSync(A,f);if(typeof Deno<"u"){if(C&&typeof f=="string")switch(C){case"utf8":f=new TextEncoder(C).encode(f);break;case"binary":f=G(f);break;default:throw new Error("Unsupported encoding "+C)}return Deno.writeFileSync(A,f)}var S=C=="utf8"?$a(f):f;if(typeof IE_SaveFile<"u")return IE_SaveFile(S,A);if(typeof Blob<"u"){if(S=new Blob([ii(S)],{type:"application/octet-stream"}),typeof navigator<"u"&&navigator.msSaveBlob)return navigator.msSaveBlob(S,A);if(typeof saveAs<"u")return saveAs(S,A);if(typeof URL<"u"&&typeof document<"u"&&document.createElement&&URL.createObjectURL){var P=URL.createObjectURL(S);if(typeof chrome=="object"&&typeof(chrome.downloads||{}).download=="function")return URL.revokeObjectURL&&typeof setTimeout<"u"&&setTimeout(function(){URL.revokeObjectURL(P)},6e4),chrome.downloads.download({url:P,filename:A,saveAs:!0});if(S=document.createElement("a"),S.download!=null)return S.download=A,S.href=P,document.body.appendChild(S),S.click(),document.body.removeChild(S),URL.revokeObjectURL&&typeof setTimeout<"u"&&setTimeout(function(){URL.revokeObjectURL(P)},6e4),P}}if(typeof $<"u"&&typeof File<"u"&&typeof Folder<"u")try{var T=File(A);return T.open("w"),T.encoding="binary",Array.isArray(f)&&(f=V(f)),T.write(f),T.close(),f}catch(M){if(!M.message||!M.message.match(/onstruct/))throw M}throw new Error("cannot save file "+A)}function gt(A){for(var f=Object.keys(A),C=[],S=0;S<f.length;++S)Object.prototype.hasOwnProperty.call(A,f[S])&&C.push(f[S]);return C}function gi(A,f){for(var C=[],S=gt(A),P=0;P!==S.length;++P)C[A[S[P]][f]]==null&&(C[A[S[P]][f]]=S[P]);return C}function li(A){for(var f=[],C=gt(A),S=0;S!==C.length;++S)f[A[C[S]]]=C[S];return f}function fi(A){for(var f=[],C=gt(A),S=0;S!==C.length;++S)f[A[C[S]]]=parseInt(C[S],10);return f}var Ki=new Date(1899,11,30,0,0,0);function Qi(A,f){var C=A.getTime();return(C-(Ki.getTime()+6e4*(A.getTimezoneOffset()-Ki.getTimezoneOffset())))/864e5}var Ui=new Date,ke=Ki.getTime()+6e4*(Ui.getTimezoneOffset()-Ki.getTimezoneOffset()),nt=Ui.getTimezoneOffset();function xe(A){var f=new Date;return f.setTime(24*A*60*60*1e3+ke),f.getTimezoneOffset()!==nt&&f.setTime(f.getTime()+6e4*(f.getTimezoneOffset()-nt)),f}var He=new Date("2017-02-19T19:06:09.000Z"),Te=isNaN(He.getFullYear())?new Date("2/19/17"):He,Ee=Te.getFullYear()==2017;function Ne(A,f){var C=new Date(A);return Ee?(0<f?C.setTime(C.getTime()+60*C.getTimezoneOffset()*1e3):f<0&&C.setTime(C.getTime()-60*C.getTimezoneOffset()*1e3),C):A instanceof Date?A:Te.getFullYear()==1917&&!isNaN(C.getFullYear())?(f=C.getFullYear(),-1<A.indexOf(""+f)||C.setFullYear(C.getFullYear()+100),C):(C=A.match(/\d+/g)||["2017","2","19","0","0","0"],C=new Date(+C[0],+C[1]-1,+C[2],+C[3]||0,+C[4]||0,+C[5]||0),C=-1<A.indexOf("Z")?new Date(C.getTime()-60*C.getTimezoneOffset()*1e3):C)}function Ie(A,f){if(U&&Buffer.isBuffer(A)){if(f){if(A[0]==255&&A[1]==254)return $a(A.slice(2).toString("utf16le"));if(A[1]==254&&A[2]==255)return $a(x(A.slice(2).toString("binary")))}return A.toString("binary")}if(typeof TextDecoder<"u")try{if(f){if(A[0]==255&&A[1]==254)return $a(new TextDecoder("utf-16le").decode(A.slice(2)));if(A[0]==254&&A[1]==255)return $a(new TextDecoder("utf-16be").decode(A.slice(2)))}var C={"€":"","‚":"",ƒ:"","„":"","…":"","†":"","‡":"","ˆ":"","‰":"",Š:"","‹":"",Œ:"",Ž:"","‘":"","’":"","“":"","”":"","•":"","–":"","—":"","˜":"","™":"",š:"","›":"",œ:"",ž:"",Ÿ:""};return Array.isArray(A)&&(A=new Uint8Array(A)),new TextDecoder("latin1").decode(A).replace(/[€‚ƒ„…†‡ˆ‰Š‹ŒŽ‘’“”•–—˜™š›œžŸ]/g,function(T){return C[T]||T})}catch{}for(var S=[],P=0;P!=A.length;++P)S.push(String.fromCharCode(A[P]));return S.join("")}function Ze(A){if(typeof JSON<"u"&&!Array.isArray(A))return JSON.parse(JSON.stringify(A));if(typeof A!="object"||A==null)return A;if(A instanceof Date)return new Date(A.getTime());var f,C={};for(f in A)Object.prototype.hasOwnProperty.call(A,f)&&(C[f]=Ze(A[f]));return C}function Lt(A,f){for(var C="";C.length<f;)C+=A;return C}function vt(S){var f=Number(S);if(!isNaN(f))return isFinite(f)?f:NaN;if(!/\d/.test(S))return f;var C=1,S=S.replace(/([\d]),([\d])/g,"$1$2").replace(/[$]/g,"").replace(/[%]/g,function(){return C*=100,""});return isNaN(f=Number(S))?(S=S.replace(/[(](.*)[)]/,function(P,T){return C=-C,T}),isNaN(f=Number(S))?f:f/C):f/C}var Kt=["january","february","march","april","may","june","july","august","september","october","november","december"];function Nt(A){var f=new Date(A),C=new Date(NaN),S=f.getYear(),P=f.getMonth(),T=f.getDate();if(isNaN(T))return C;var M=A.toLowerCase();if(M.match(/jan|feb|mar|apr|may|jun|jul|aug|sep|oct|nov|dec/)){if(3<(M=M.replace(/[^a-z]/g,"").replace(/([^a-z]|^)[ap]m?([^a-z]|$)/,"")).length&&Kt.indexOf(M)==-1)return C}else if(M.match(/[a-z]/))return C;return S<0||8099<S||(!(0<P||1<T)||S==101)&&A.match(/[^-0-9:,\/\\]/)?C:f}var Di,Pi=(Di="abacaba".split(/(:?b)/i).length==5,function(A,f,C){if(Di||typeof f=="string")return A.split(f);for(var S=A.split(f),P=[S[0]],T=1;T<S.length;++T)P.push(C),P.push(S[T]);return P});function Xi(A){return A?A.content&&A.type?Ie(A.content,!0):A.data?w(A.data):A.asNodeBuffer&&U?w(A.asNodeBuffer().toString("binary")):A.asBinary?w(A.asBinary()):A._data&&A._data.getContent?w(Ie(Array.prototype.slice.call(A._data.getContent(),0))):null:null}function Gi(A){if(!A)return null;if(A.data)return h(A.data);if(A.asNodeBuffer&&U)return A.asNodeBuffer();if(A._data&&A._data.getContent){var f=A._data.getContent();return typeof f=="string"?h(f):Array.prototype.slice.call(f)}return A.content&&A.type?A.content:null}function Yi(A,f){for(var C=A.FullPaths||gt(A.files),S=f.toLowerCase().replace(/[\/]/g,"\\"),P=S.replace(/\\/g,"/"),T=0;T<C.length;++T){var M=C[T].replace(/^Root Entry[\/]/,"").toLowerCase();if(S==M||P==M)return A.files?A.files[C[T]]:A.FileIndex[T]}return null}function Sr(A,f){if(A=Yi(A,f),A==null)throw new Error("Cannot find file "+f+" in zip");return A}function _i(A,f,C){if(!C)return((C=Sr(A,f))&&C.name.slice(-4)===".bin"?Gi:Xi)(C);if(!f)return null;try{return _i(A,f)}catch{return null}}function dt(A,f,C){if(!C)return Xi(Sr(A,f));if(!f)return null;try{return dt(A,f)}catch{return null}}function ui(A){for(var f=A.FullPaths||gt(A.files),C=[],S=0;S<f.length;++S)f[S].slice(-1)!="/"&&C.push(f[S].replace(/^Root Entry[\/]/,""));return C.sort()}function wi(A,f,C){if(A.FullPaths){if(typeof C=="string"){var S=(U?k:function(P){for(var T=[],M=0,H=P.length+250,j=I(P.length+255),K=0;K<P.length;++K){var ie,Ae=P.charCodeAt(K);Ae<128?j[M++]=Ae:Ae<2048?(j[M++]=192|Ae>>6&31,j[M++]=128|63&Ae):55296<=Ae&&Ae<57344?(Ae=64+(1023&Ae),ie=1023&P.charCodeAt(++K),j[M++]=240|Ae>>8&7,j[M++]=128|Ae>>2&63,j[M++]=128|ie>>6&15|(3&Ae)<<4,j[M++]=128|63&ie):(j[M++]=224|Ae>>12&15,j[M++]=128|Ae>>6&63,j[M++]=128|63&Ae),H<M&&(T.push(j.slice(0,M)),M=0,j=I(65535),H=65530)}return T.push(j.slice(0,M)),Y(T)})(C);return St.utils.cfb_add(A,f,S)}St.utils.cfb_add(A,f,C)}else A.file(f,C)}function Le(){return St.utils.cfb_new()}function wt(A,f){switch(f.type){case"base64":return St.read(A,{type:"base64"});case"binary":return St.read(A,{type:"binary"});case"buffer":case"array":return St.read(A,{type:"buffer"})}throw new Error("Unrecognized type "+f.type)}function Xt(A,f){if(A.charAt(0)=="/")return A.slice(1);var C=f.split("/");f.slice(-1)!="/"&&C.pop();for(var S=A.split("/");S.length!==0;){var P=S.shift();P===".."?C.pop():P!=="."&&C.push(P)}return C.join("/")}var Wt=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?>\r
`,zt=/([^"\s?>\/]+)\s*=\s*((?:")([^"]*)(?:")|(?:')([^']*)(?:')|([^'">\s]+))/g,V2=/<[\/\?]?[a-zA-Z0-9:_-]+(?:\s+[^"\s?>\/]+\s*=\s*(?:"[^"]*"|'[^']*'|[^'">\s=]+))*\s*[\/\?]?>/gm,Bi=Wt.match(V2)?V2:/<[^>]*>/g,xr=/<\w*:/,Ci=/<(\/?)\w+:/;function vi(A,f,C){for(var S={},P=0,T=0;P!==A.length&&(T=A.charCodeAt(P))!==32&&T!==10&&T!==13;++P);if(f||(S[0]=A.slice(0,P)),P===A.length)return S;var M,H,j,K=A.match(zt),ie=0,Ae=0,me="",he="";if(K)for(Ae=0;Ae!=K.length;++Ae){for(he=K[Ae],T=0;T!=he.length&&he.charCodeAt(T)!==61;++T);for(me=he.slice(0,T).trim();he.charCodeAt(T+1)==32;)++T;for(H=(P=he.charCodeAt(T+1))==34||P==39?1:0,M=he.slice(T+1+H,he.length-H),ie=0;ie!=me.length&&me.charCodeAt(ie)!==58;++ie);ie===me.length?(S[me=0<me.indexOf("_")?me.slice(0,me.indexOf("_")):me]=M,S[me.toLowerCase()]=M):S[j=(ie===5&&me.slice(0,5)==="xmlns"?"xmlns":"")+me.slice(ie+1)]&&me.slice(ie-3,ie)=="ext"||(S[j]=M,S[j.toLowerCase()]=M)}return S}function hr(A){return A.replace(Ci,"<$1")}var an,An,Ar={"&quot;":'"',"&apos;":"'","&gt;":">","&lt;":"<","&amp;":"&"},In=li(Ar),Br=(an=/&(?:quot|apos|gt|lt|amp|#x?([\da-fA-F]+));/gi,An=/_x([\da-fA-F]{4})_/gi,function A(f){var C=f+"",S=C.indexOf("<![CDATA[");return S==-1?C.replace(an,function(P,T){return Ar[P]||String.fromCharCode(parseInt(T,-1<P.indexOf("x")?16:10))||P}).replace(An,function(P,T){return String.fromCharCode(parseInt(T,16))}):(f=C.indexOf("]]>"),A(C.slice(0,S))+C.slice(S+9,f)+A(C.slice(f+3)))}),Cn=/[&<>'"]/g,Jn=/[\u0000-\u0008\u000b-\u001f]/g;function gn(A){return(A+"").replace(Cn,function(f){return In[f]}).replace(Jn,function(f){return"_x"+("000"+f.charCodeAt(0).toString(16)).slice(-4)+"_"})}function qi(A){return gn(A).replace(/ /g,"_x0020_")}var Ca=/[\u0000-\u001f]/g;function Bn(A){return(A+"").replace(Cn,function(f){return In[f]}).replace(/\n/g,"<br/>").replace(Ca,function(f){return"&#x"+("000"+f.charCodeAt(0).toString(16)).slice(-4)+";"})}var gs,yo=(gs=/&#(\d+);/g,function(A){return A.replace(gs,Ac)});function Ac(A,f){return String.fromCharCode(parseInt(f,10))}function Rn(A){switch(A){case 1:case!0:case"1":case"true":case"TRUE":return!0;default:return!1}}function hs(A){for(var f,C,S,P,T="",M=0,H=0;M<A.length;)(f=A.charCodeAt(M++))<128?T+=String.fromCharCode(f):(C=A.charCodeAt(M++),191<f&&f<224?(H=(31&f)<<6,H|=63&C,T+=String.fromCharCode(H)):(S=A.charCodeAt(M++),f<240?T+=String.fromCharCode((15&f)<<12|(63&C)<<6|63&S):(P=((7&f)<<18|(63&C)<<12|(63&S)<<6|63&(H=A.charCodeAt(M++)))-65536,T+=String.fromCharCode(55296+(P>>>10&1023)),T+=String.fromCharCode(56320+(1023&P)))));return T}function pa(A){for(var f,C,S=I(2*A.length),P=1,T=0,M=0,H=0;H<A.length;H+=P)P=1,(C=A.charCodeAt(H))<128?f=C:C<224?(f=64*(31&C)+(63&A.charCodeAt(H+1)),P=2):C<240?(f=4096*(15&C)+64*(63&A.charCodeAt(H+1))+(63&A.charCodeAt(H+2)),P=3):(P=4,f=262144*(7&C)+4096*(63&A.charCodeAt(H+1))+64*(63&A.charCodeAt(H+2))+(63&A.charCodeAt(H+3)),M=55296+((f-=65536)>>>10&1023),f=56320+(1023&f)),M!==0&&(S[T++]=255&M,S[T++]=M>>>8,M=0),S[T++]=f%256,S[T++]=f>>>8;return S.slice(0,T).toString("ucs2")}function Ro(A){return k(A,"binary").toString("utf8")}var Vo,aa,ba,Xu="foo bar bazâð£",Un=U&&(Ro(Xu)==hs(Xu)?Ro:pa(Xu)==hs(Xu)&&pa)||hs,$a=U?function(A){return k(A,"utf8").toString("binary")}:function(A){for(var f,C=[],S=0,P=0;S<A.length;)switch(!0){case(P=A.charCodeAt(S++))<128:C.push(String.fromCharCode(P));break;case P<2048:C.push(String.fromCharCode(192+(P>>6))),C.push(String.fromCharCode(128+(63&P)));break;case(55296<=P&&P<57344):P-=55296,f=A.charCodeAt(S++)-56320+(P<<10),C.push(String.fromCharCode(240+(f>>18&7))),C.push(String.fromCharCode(144+(f>>12&63))),C.push(String.fromCharCode(128+(f>>6&63))),C.push(String.fromCharCode(128+(63&f)));break;default:C.push(String.fromCharCode(224+(P>>12))),C.push(String.fromCharCode(128+(P>>6&63))),C.push(String.fromCharCode(128+(63&P)))}return C.join("")},hn=(Vo={},function(A,f){var C=A+"|"+(f||"");return Vo[C]||(Vo[C]=new RegExp("<(?:\\w+:)?"+A+'(?: xml:space="preserve")?(?:[^>]*)>([\\s\\S]*?)</(?:\\w+:)?'+A+">",f||""))}),Bp=(aa=[["nbsp"," "],["middot","·"],["quot",'"'],["apos","'"],["gt",">"],["lt","<"],["amp","&"]].map(function(A){return[new RegExp("&"+A[0]+";","ig"),A[1]]}),function(A){for(var f=A.replace(/^[\t\n\r ]+/,"").replace(/[\t\n\r ]+$/,"").replace(/>\s+/g,">").replace(/\s+</g,"<").replace(/[\t\n\r ]+/g," ").replace(/<\s*[bB][rR]\s*\/?>/g,`
`).replace(/<[^>]*>/g,""),C=0;C<aa.length;++C)f=f.replace(aa[C][0],aa[C][1]);return f}),Nu=(ba={},function(A){return ba[A]!==void 0?ba[A]:ba[A]=new RegExp("<(?:vt:)?"+A+">([\\s\\S]*?)</(?:vt:)?"+A+">","g")}),KA=/<\/?(?:vt:)?variant>/g,nd=/<(?:vt:)([^>]*)>([\s\S]*)</;function Lc(S,f){var C=vi(S),S=S.match(Nu(C.baseType))||[],P=[];if(S.length==C.size)return S.forEach(function(T){T=T.replace(KA,"").match(nd),T&&P.push({v:Un(T[2]),t:T[1]})}),P;if(f.WTF)throw new Error("unexpected vector length "+S.length+" != "+C.size);return P}var Vc=/(^\s|\s$|\n)/;function eo(A,f){return"<"+A+(f.match(Vc)?' xml:space="preserve"':"")+">"+f+"</"+A+">"}function Kl(A){return gt(A).map(function(f){return" "+f+'="'+A[f]+'"'}).join("")}function ur(A,f,C){return"<"+A+(C!=null?Kl(C):"")+(f!=null?(f.match(Vc)?' xml:space="preserve"':"")+">"+f+"</"+A:"/")+">"}function ad(A,f){try{return A.toISOString().replace(/\.\d*/,"")}catch(C){if(f)throw C}return""}function _0(A){if(U&&Buffer.isBuffer(A))return A.toString("utf8");if(typeof A=="string")return A;if(typeof Uint8Array<"u"&&A instanceof Uint8Array)return Un(V(_(A)));throw new Error("Bad input format: expected Buffer or string")}var nl=/<(\/?)([^\s?><!\/:]*:|)([^\s?<>:\/]+)(?:[\s?:\/][^>]*)?>/gm,Ko={CORE_PROPS:"http://schemas.openxmlformats.org/package/2006/metadata/core-properties",CUST_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/custom-properties",EXT_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/extended-properties",CT:"http://schemas.openxmlformats.org/package/2006/content-types",RELS:"http://schemas.openxmlformats.org/package/2006/relationships",TCMNT:"http://schemas.microsoft.com/office/spreadsheetml/2018/threadedcomments",dc:"http://purl.org/dc/elements/1.1/",dcterms:"http://purl.org/dc/terms/",dcmitype:"http://purl.org/dc/dcmitype/",r:"http://schemas.openxmlformats.org/officeDocument/2006/relationships",vt:"http://schemas.openxmlformats.org/officeDocument/2006/docPropsVTypes",xsi:"http://www.w3.org/2001/XMLSchema-instance",xsd:"http://www.w3.org/2001/XMLSchema"},uc=["http://schemas.openxmlformats.org/spreadsheetml/2006/main","http://purl.oclc.org/ooxml/spreadsheetml/main","http://schemas.microsoft.com/office/excel/2006/main","http://schemas.microsoft.com/office/excel/2006/2"],po={o:"urn:schemas-microsoft-com:office:office",x:"urn:schemas-microsoft-com:office:excel",ss:"urn:schemas-microsoft-com:office:spreadsheet",dt:"uuid:C2F41010-65B3-11d1-A29F-00AA00C14882",mv:"http://macVmlSchemaUri",v:"urn:schemas-microsoft-com:vml",html:"http://www.w3.org/TR/REC-html40"};function od(A){for(var f=[],C=0;C<A[0].length;++C)if(A[0][C])for(var S=0,P=A[0][C].length;S<P;S+=10240)f.push.apply(f,A[0][C].slice(S,S+10240));return f}function Wc(A,f,C){for(var S=[],P=f;P<C;P+=2)S.push(String.fromCharCode(Wi(A,P)));return S.join("").replace(q,"")}function a0(A,f,C){for(var S=[],P=f;P<f+C;++P)S.push(("0"+A[P].toString(16)).slice(-2));return S.join("")}function Ql(A,f,C){for(var S=[],P=f;P<C;P++)S.push(String.fromCharCode(Ri(A,P)));return S.join("")}function sd(A,f){var C=vr(A,f);return 0<C?s0(A,f+4,f+4+C-1):""}function o0(A,f){var C=vr(A,f);return 0<C?s0(A,f+4,f+4+C-1):""}function Ji(A,f){var C=2*vr(A,f);return 0<C?s0(A,f+4,f+4+C-1):""}function Cr(A,f){var C=vr(A,f);return 0<C?vs(A,f+4,f+4+C):""}function zr(A,f){var C=vr(A,f);return 0<C?s0(A,f+4,f+4+C):""}function Xr(A,f){for(var C=1-2*(A[f+7]>>>7),S=((127&A[f+7])<<4)+(A[f+6]>>>4&15),P=15&A[f+6],T=5;0<=T;--T)P=256*P+A[f+T];return S==2047?P==0?1/0*C:NaN:(S==0?S=-1022:(S-=1023,P+=Math.pow(2,52)),C*Math.pow(2,S-52)*P)}var al=U?function(A){return 0<A[0].length&&Buffer.isBuffer(A[0][0])?Buffer.concat(A[0].map(function(f){return Buffer.isBuffer(f)?f:k(f)})):od(A)}:od,vs=U?function(A,f,C){return Buffer.isBuffer(A)?A.toString("utf16le",f,C).replace(q,""):Wc(A,f,C)}:Wc,ld=U?function(A,f,C){return Buffer.isBuffer(A)?A.toString("hex",f,f+C):a0(A,f,C)}:a0,s0=U?function(A,f,C){return Buffer.isBuffer(A)?A.toString("utf8",f,C):Ql(A,f,C)}:Ql,l0=sd,QA=o0,oe=Ji,De=Cr,ut=zr,Bt=Xr,qt=function(A){return Array.isArray(A)||typeof Uint8Array<"u"&&A instanceof Uint8Array};U&&(l0=function(A,f){if(!Buffer.isBuffer(A))return sd(A,f);var C=A.readUInt32LE(f);return 0<C?A.toString("utf8",f+4,f+4+C-1):""},QA=function(A,f){if(!Buffer.isBuffer(A))return o0(A,f);var C=A.readUInt32LE(f);return 0<C?A.toString("utf8",f+4,f+4+C-1):""},oe=function(A,f){if(!Buffer.isBuffer(A))return Ji(A,f);var C=2*A.readUInt32LE(f);return A.toString("utf16le",f+4,f+4+C-1)},De=function(A,f){if(!Buffer.isBuffer(A))return Cr(A,f);var C=A.readUInt32LE(f);return A.toString("utf16le",f+4,f+4+C)},ut=function(A,f){if(!Buffer.isBuffer(A))return zr(A,f);var C=A.readUInt32LE(f);return A.toString("utf8",f+4,f+4+C)},Bt=function(A,f){return Buffer.isBuffer(A)?A.readDoubleLE(f):Xr(A,f)},qt=function(A){return Buffer.isBuffer(A)||Array.isArray(A)||typeof Uint8Array<"u"&&A instanceof Uint8Array}),a!==void 0&&(vs=function(A,f,C){return a.utils.decode(1200,A.slice(f,C)).replace(q,"")},s0=function(A,f,C){return a.utils.decode(65001,A.slice(f,C))},l0=function(A,f){var C=vr(A,f);return 0<C?a.utils.decode(l,A.slice(f+4,f+4+C-1)):""},QA=function(A,f){var C=vr(A,f);return 0<C?a.utils.decode(s,A.slice(f+4,f+4+C-1)):""},oe=function(A,f){var C=2*vr(A,f);return 0<C?a.utils.decode(1200,A.slice(f+4,f+4+C-1)):""},De=function(A,f){var C=vr(A,f);return 0<C?a.utils.decode(1200,A.slice(f+4,f+4+C)):""},ut=function(A,f){var C=vr(A,f);return 0<C?a.utils.decode(65001,A.slice(f+4,f+4+C)):""});var Ri=function(A,f){return A[f]},Wi=function(A,f){return 256*A[f+1]+A[f]},Lr=function(A,f){return f=256*A[f+1]+A[f],f<32768?f:-1*(65535-f+1)},vr=function(A,f){return A[f+3]*(1<<24)+(A[f+2]<<16)+(A[f+1]<<8)+A[f]},bn=function(A,f){return A[f+3]<<24|A[f+2]<<16|A[f+1]<<8|A[f]},_n=function(A,f){return A[f]<<24|A[f+1]<<16|A[f+2]<<8|A[f+3]};function ta(A,f){var C,S,P,T,M,H,j="",K=[];switch(f){case"dbcs":if(H=this.l,U&&Buffer.isBuffer(this))j=this.slice(this.l,this.l+2*A).toString("utf16le");else for(M=0;M<A;++M)j+=String.fromCharCode(Wi(this,H)),H+=2;A*=2;break;case"utf8":j=s0(this,this.l,this.l+A);break;case"utf16le":A*=2,j=vs(this,this.l,this.l+A);break;case"wstr":if(a===void 0)return ta.call(this,A,"dbcs");j=a.utils.decode(s,this.slice(this.l,this.l+2*A)),A*=2;break;case"lpstr-ansi":j=l0(this,this.l),A=4+vr(this,this.l);break;case"lpstr-cp":j=QA(this,this.l),A=4+vr(this,this.l);break;case"lpwstr":j=oe(this,this.l),A=4+2*vr(this,this.l);break;case"lpp4":A=4+vr(this,this.l),j=De(this,this.l),2&A&&(A+=2);break;case"8lpp4":A=4+vr(this,this.l),j=ut(this,this.l),3&A&&(A+=4-(3&A));break;case"cstr":for(A=0,j="";(P=Ri(this,this.l+A++))!==0;)K.push(b(P));j=K.join("");break;case"_wstr":for(A=0,j="";(P=Wi(this,this.l+A))!==0;)K.push(b(P)),A+=2;A+=2,j=K.join("");break;case"dbcs-cont":for(j="",H=this.l,M=0;M<A;++M){if(this.lens&&this.lens.indexOf(H)!==-1)return P=Ri(this,H),this.l=H+1,T=ta.call(this,A-M,P?"dbcs-cont":"sbcs-cont"),K.join("")+T;K.push(b(Wi(this,H))),H+=2}j=K.join(""),A*=2;break;case"cpstr":if(a!==void 0){j=a.utils.decode(s,this.slice(this.l,this.l+A));break}case"sbcs-cont":for(j="",H=this.l,M=0;M!=A;++M){if(this.lens&&this.lens.indexOf(H)!==-1)return P=Ri(this,H),this.l=H+1,T=ta.call(this,A-M,P?"dbcs-cont":"sbcs-cont"),K.join("")+T;K.push(b(Ri(this,H))),H+=1}j=K.join("");break;default:switch(A){case 1:return C=Ri(this,this.l),this.l++,C;case 2:return C=(f==="i"?Lr:Wi)(this,this.l),this.l+=2,C;case 4:case-4:return f==="i"||(128&this[this.l+3])==0?(C=(0<A?bn:_n)(this,this.l),this.l+=4,C):(S=vr(this,this.l),this.l+=4,S);case 8:case-8:if(f==="f")return S=A==8?Bt(this,this.l):Bt([this[this.l+7],this[this.l+6],this[this.l+5],this[this.l+4],this[this.l+3],this[this.l+2],this[this.l+1],this[this.l+0]],0),this.l+=8,S;A=8;case 16:j=ld(this,this.l,A)}}return this.l+=A,j}var Es=function(A,f,C){A[C]=255&f,A[C+1]=f>>>8&255,A[C+2]=f>>>16&255,A[C+3]=f>>>24&255},Wo=function(A,f,C){A[C]=255&f,A[C+1]=f>>8&255,A[C+2]=f>>16&255,A[C+3]=f>>24&255},Do=function(A,f,C){A[C]=255&f,A[C+1]=f>>>8&255};function os(A,f,C){var S=0,P=0;if(C==="dbcs"){for(P=0;P!=f.length;++P)Do(this,f.charCodeAt(P),this.l+2*P);S=2*f.length}else if(C==="sbcs"){if(a!==void 0&&l==874)for(P=0;P!=f.length;++P){var T=a.utils.encode(l,f.charAt(P));this[this.l+P]=T[0]}else for(f=f.replace(/[^\x00-\x7F]/g,"_"),P=0;P!=f.length;++P)this[this.l+P]=255&f.charCodeAt(P);S=f.length}else{if(C==="hex"){for(;P<A;++P)this[this.l++]=parseInt(f.slice(2*P,2*P+2),16)||0;return this}if(C==="utf16le"){for(var M=Math.min(this.l+A,this.length),P=0;P<Math.min(f.length,A);++P){var H=f.charCodeAt(P);this[this.l++]=255&H,this[this.l++]=H>>8}for(;this.l<M;)this[this.l++]=0;return this}switch(A){case 1:S=1,this[this.l]=255&f;break;case 2:S=2,this[this.l]=255&f,f>>>=8,this[this.l+1]=255&f;break;case 3:S=3,this[this.l]=255&f,f>>>=8,this[this.l+1]=255&f,f>>>=8,this[this.l+2]=255&f;break;case 4:S=4,Es(this,f,this.l);break;case 8:if(S=8,C==="f"){(function(j,K,ie){var Ae=(K<0||1/K==-1/0?1:0)<<7,me=0,he=0,Fe=Ae?-K:K;isFinite(Fe)?Fe==0?me=he=0:(me=Math.floor(Math.log(Fe)/Math.LN2),he=Fe*Math.pow(2,52-me),me<=-1023&&(!isFinite(he)||he<Math.pow(2,52))?me=-1022:(he-=Math.pow(2,52),me+=1023)):(me=2047,he=isNaN(K)?26985:0);for(var Se=0;Se<=5;++Se,he/=256)j[ie+Se]=255&he;j[ie+6]=(15&me)<<4|15&he,j[ie+7]=me>>4|Ae})(this,f,this.l);break}case 16:break;case-4:S=4,Wo(this,f,this.l)}}return this.l+=S,this}function fs(A,f){var C=ld(this,this.l,A.length>>1);if(C!==A)throw new Error(f+"Expected "+A+" saw "+C);this.l+=A.length>>1}function ma(A,f){A.l=f,A.read_shift=ta,A.chk=fs,A.write_shift=os}function mo(A,f){A.l+=f}function bi(A){return A=I(A),ma(A,0),A}function Md(A,f,C){if(A){ma(A,A.l||0);for(var S,P=A.length,T=0;A.l<P;){128&(T=A.read_shift(1))&&(T=(127&T)+((127&A.read_shift(1))<<7));for(var M,H=wg[T]||wg[65535],j=127&(M=A.read_shift(1)),K=1;K<4&&128&M;++K)j+=(127&(M=A.read_shift(1)))<<7*K;S=A.l+j;var ie=H.f&&H.f(A,j,C);if(A.l=S,f(ie,H,T))return}}}function Us(){function A(M){return ma(M=bi(M),0),M}function f(){T&&(T.length>T.l&&((T=T.slice(0,T.l)).l=T.length),0<T.length&&S.push(T),T=null)}function C(M){return T&&M<T.length-T.l?T:(f(),T=A(Math.max(M+1,P)))}var S=[],P=U?256:2048,T=A(P);return{next:C,push:function(M){f(),(T=M).l==null&&(T.l=T.length),C(P)},end:function(){return f(),Y(S)},_bufs:S}}function Oi(A,f,C,S){var P=+f;if(!isNaN(P)){f=1+(128<=P?1:0)+1,128<=(S=S||wg[P].p||(C||[]).length||0)&&++f,16384<=S&&++f,2097152<=S&&++f;var T=A.next(f);P<=127?T.write_shift(1,P):(T.write_shift(1,128+(127&P)),T.write_shift(1,P>>7));for(var M=0;M!=4;++M){if(!(128<=S)){T.write_shift(1,S);break}T.write_shift(1,128+(127&S)),S>>=7}0<S&&qt(C)&&A.push(C)}}function c0(A,f,C){var S=Ze(A);if(f.s?(S.cRel&&(S.c+=f.s.c),S.rRel&&(S.r+=f.s.r)):(S.cRel&&(S.c+=f.c),S.rRel&&(S.r+=f.r)),!C||C.biff<12){for(;256<=S.c;)S.c-=256;for(;65536<=S.r;)S.r-=65536}return S}function YA(A,f,C){return A=Ze(A),A.s=c0(A.s,f.s,C),A.e=c0(A.e,f.s,C),A}function j0(A,f){if(A.cRel&&A.c<0)for(A=Ze(A);A.c<0;)A.c+=8<f?16384:256;if(A.rRel&&A.r<0)for(A=Ze(A);A.r<0;)A.r+=8<f?1048576:5<f?65536:16384;var C=$r(A);return A.cRel||A.cRel==null||(C=C.replace(/^([A-Z])/,"$$$1")),C=!A.rRel&&A.rRel!=null?C.replace(/([A-Z]|^)(\d+)$/,"$1$$$2"):C}function XA(A,f){return A.s.r!=0||A.s.rRel||A.e.r!=(12<=f.biff?1048575:8<=f.biff?65536:16384)||A.e.rRel?A.s.c!=0||A.s.cRel||A.e.c!=(12<=f.biff?16383:255)||A.e.cRel?j0(A.s,f.biff)+":"+j0(A.e,f.biff):(A.s.rRel?"":"$")+bo(A.s.r)+":"+(A.e.rRel?"":"$")+bo(A.e.r):(A.s.cRel?"":"$")+vo(A.s.c)+":"+(A.e.cRel?"":"$")+vo(A.e.c)}function gl(A){return parseInt(A.replace(/\$(\d+)$/,"$1"),10)-1}function bo(A){return""+(A+1)}function cd(A){for(var f=A.replace(/^\$([A-Z])/,"$1"),C=0,S=0;S!==f.length;++S)C=26*C+f.charCodeAt(S)-64;return C-1}function vo(A){if(A<0)throw new Error("invalid column "+A);var f="";for(++A;A;A=Math.floor((A-1)/26))f=String.fromCharCode((A-1)%26+65)+f;return f}function to(A){for(var f=0,C=0,S=0;S<A.length;++S){var P=A.charCodeAt(S);48<=P&&P<=57?f=10*f+(P-48):65<=P&&P<=90&&(C=26*C+(P-64))}return{c:C-1,r:f-1}}function $r(A){for(var f=A.c+1,C="";f;f=(f-1)/26|0)C=String.fromCharCode((f-1)%26+65)+C;return C+(A.r+1)}function hl(A){var f=A.indexOf(":");return f==-1?{s:to(A),e:to(A)}:{s:to(A.slice(0,f)),e:to(A.slice(f+1))}}function kn(A,f){return f===void 0||typeof f=="number"?kn(A.s,A.e):(A=typeof A!="string"?$r(A):A)==(f=typeof f!="string"?$r(f):f)?A:A+":"+f}function Zn(A){for(var f={s:{c:0,r:0},e:{c:0,r:0}},T=0,C=0,S=0,P=A.length,T=0;C<P&&!((S=A.charCodeAt(C)-64)<1||26<S);++C)T=26*T+S;for(f.s.c=--T,T=0;C<P&&!((S=A.charCodeAt(C)-48)<0||9<S);++C)T=10*T+S;if(f.s.r=--T,C===P||S!=10)return f.e.c=f.s.c,f.e.r=f.s.r,f;for(++C,T=0;C!=P&&!((S=A.charCodeAt(C)-64)<1||26<S);++C)T=26*T+S;for(f.e.c=--T,T=0;C!=P&&!((S=A.charCodeAt(C)-48)<0||9<S);++C)T=10*T+S;return f.e.r=--T,f}function pc(A,f){var C=A.t=="d"&&f instanceof Date;if(A.z!=null)try{return A.w=et(A.z,C?Qi(f):f)}catch{}try{return A.w=et((A.XF||{}).numFmtId||(C?14:0),C?Qi(f):f)}catch{return""+f}}function mc(A,f,C){return A==null||A.t==null||A.t=="z"?"":A.w!==void 0?A.w:(A.t=="d"&&!A.z&&C&&C.dateNF&&(A.z=C.dateNF),A.t=="e"?_c[A.v]||A.v:pc(A,f??A.v))}function Oc(A,S){var C=S&&S.sheet?S.sheet:"Sheet1",S={};return S[C]=A,{SheetNames:[C],Sheets:S}}function Lu(A,f,C){var S=C||{},P=A?Array.isArray(A):S.dense,T=A||(P?[]:{}),M=0,H=0;T&&S.origin!=null&&(typeof S.origin=="number"?M=S.origin:(M=(j=typeof S.origin=="string"?to(S.origin):S.origin).r,H=j.c),T["!ref"]||(T["!ref"]="A1:A1"));var j,K={s:{c:1e7,r:1e7},e:{c:0,r:0}};T["!ref"]&&(j=Zn(T["!ref"]),K.s.c=j.s.c,K.s.r=j.s.r,K.e.c=Math.max(K.e.c,j.e.c),K.e.r=Math.max(K.e.r,j.e.r),M==-1&&(K.e.r=M=j.e.r+1));for(var ie=0;ie!=f.length;++ie)if(f[ie]){if(!Array.isArray(f[ie]))throw new Error("aoa_to_sheet expects an array of arrays");for(var Ae=0;Ae!=f[ie].length;++Ae)if(f[ie][Ae]!==void 0){var me={v:f[ie][Ae]},he=M+ie,Fe=H+Ae;if(K.s.r>he&&(K.s.r=he),K.s.c>Fe&&(K.s.c=Fe),K.e.r<he&&(K.e.r=he),K.e.c<Fe&&(K.e.c=Fe),!f[ie][Ae]||typeof f[ie][Ae]!="object"||Array.isArray(f[ie][Ae])||f[ie][Ae]instanceof Date)if(Array.isArray(me.v)&&(me.f=f[ie][Ae][1],me.v=me.v[0]),me.v===null)if(me.f)me.t="n";else if(S.nullError)me.t="e",me.v=0;else{if(!S.sheetStubs)continue;me.t="z"}else typeof me.v=="number"?me.t="n":typeof me.v=="boolean"?me.t="b":me.v instanceof Date?(me.z=S.dateNF||ee[14],S.cellDates?(me.t="d",me.w=et(me.z,Qi(me.v))):(me.t="n",me.v=Qi(me.v),me.w=et(me.z,me.v))):me.t="s";else me=f[ie][Ae];P?(T[he]||(T[he]=[]),T[he][Fe]&&T[he][Fe].z&&(me.z=T[he][Fe].z),T[he][Fe]=me):(T[he=$r({c:Fe,r:he})]&&T[he].z&&(me.z=T[he].z),T[he]=me)}}return K.s.c<1e7&&(T["!ref"]=kn(K)),T}function Td(A,f){return Lu(null,A,f)}function Yl(A,f){return(f=f||bi(4)).write_shift(4,A),f}function io(A){var f=A.read_shift(4);return f===0?"":A.read_shift(f,"dbcs")}function ro(A,f){var C=!1;return f==null&&(C=!0,f=bi(4+2*A.length)),f.write_shift(4,A.length),0<A.length&&f.write_shift(0,A,"dbcs"),C?f.slice(0,f.l):f}function qA(A,f){var C,S=A.l,P=A.read_shift(1),M=io(A),T=[],M={t:M,h:M};if((1&P)!=0){for(var H=A.read_shift(4),j=0;j!=H;++j)T.push({ich:(C=A).read_shift(2),ifnt:C.read_shift(2)});M.r=T}else M.r=[{ich:0,ifnt:0}];return A.l=S+f,M}var JA=qA;function Vu(A,f){var C,S=!1;return f==null&&(S=!0,f=bi(23+4*A.t.length)),f.write_shift(1,1),ro(A.t,f),f.write_shift(4,1),C={ich:0,ifnt:0},(A=(A=f)||bi(4)).write_shift(2,C.ich||0),A.write_shift(2,C.ifnt||0),S?f.slice(0,f.l):f}function Xl(A){var f=A.read_shift(4),C=A.read_shift(2);return C+=A.read_shift(1)<<16,A.l++,{c:f,iStyleRef:C}}function Bd(A,f){return(f=f??bi(8)).write_shift(-4,A.c),f.write_shift(3,A.iStyleRef||A.s),f.write_shift(1,0),f}function Qo(A){var f=A.read_shift(2);return f+=A.read_shift(1)<<16,A.l++,{c:-1,iStyleRef:f}}function ZA(A,f){return(f=f??bi(4)).write_shift(3,A.iStyleRef||A.s),f.write_shift(1,0),f}var ks=io,gc=ro;function mA(A){var f=A.read_shift(4);return f===0||f===4294967295?"":A.read_shift(f,"dbcs")}function $A(A,f){var C=!1;return f==null&&(C=!0,f=bi(127)),f.write_shift(4,0<A.length?A.length:4294967295),0<A.length&&f.write_shift(0,A,"dbcs"),C?f.slice(0,f.l):f}var j1=io,eu=mA,z0=$A;function tu(A){var f=A.slice(A.l,A.l+4),C=1&f[0],S=2&f[0];return A.l+=4,f=S==0?Bt([0,0,0,0,252&f[0],f[1],f[2],f[3]],0):bn(f,0)>>2,C?f/100:f}function dd(A,f){f==null&&(f=bi(4));var C=0,S=0,P=100*A;if(A==(0|A)&&-536870912<=A&&A<1<<29?S=1:P==(0|P)&&-536870912<=P&&P<1<<29&&(C=S=1),!S)throw new Error("unsupported RkNumber "+A);f.write_shift(-4,((C?P:A)<<2)+(C+2))}function d0(A){var f={s:{},e:{}};return f.s.r=A.read_shift(4),f.e.r=A.read_shift(4),f.s.c=A.read_shift(4),f.e.c=A.read_shift(4),f}var bl=d0,Dd=function(A,f){return(f=f||bi(16)).write_shift(4,A.s.r),f.write_shift(4,A.e.r),f.write_shift(4,A.s.c),f.write_shift(4,A.e.c),f};function no(A){if(A.length-A.l<8)throw"XLS Xnum Buffer underflow";return A.read_shift(8,"f")}function Qs(A,f){return(f||bi(8)).write_shift(8,A,"f")}function Oa(A,f){if(f=f||bi(8),!A||A.auto)return f.write_shift(4,0),f.write_shift(4,0),f;A.index!=null?(f.write_shift(1,2),f.write_shift(1,A.index)):A.theme!=null?(f.write_shift(1,6),f.write_shift(1,A.theme)):(f.write_shift(1,5),f.write_shift(1,0));var C=A.tint||0;return 0<C?C*=32767:C<0&&(C*=32768),f.write_shift(2,C),A.rgb&&A.theme==null?(typeof(A=A.rgb||"FFFFFF")=="number"&&(A=("000000"+A.toString(16)).slice(-6)),f.write_shift(1,parseInt(A.slice(0,2),16)),f.write_shift(1,parseInt(A.slice(2,4),16)),f.write_shift(1,parseInt(A.slice(4,6),16)),f.write_shift(1,255)):(f.write_shift(2,0),f.write_shift(1,0),f.write_shift(1,0)),f}function Po(A,f){var C=A.read_shift(4);switch(C){case 0:return"";case 4294967295:case 4294967294:return{2:"BITMAP",3:"METAFILEPICT",8:"DIB",14:"ENHMETAFILE"}[A.read_shift(4)]||""}if(400<C)throw new Error("Unsupported Clipboard: "+C.toString(16));return A.l-=4,A.read_shift(0,f==1?"lpstr":"lpwstr")}var ys=2,xa=3,G0=12,Dp=81,Hp=[80,Dp],z1={1:{n:"CodePage",t:ys},2:{n:"Category",t:80},3:{n:"PresentationFormat",t:80},4:{n:"ByteCount",t:xa},5:{n:"LineCount",t:xa},6:{n:"ParagraphCount",t:xa},7:{n:"SlideCount",t:xa},8:{n:"NoteCount",t:xa},9:{n:"HiddenCount",t:xa},10:{n:"MultimediaClipCount",t:xa},11:{n:"ScaleCrop",t:11},12:{n:"HeadingPairs",t:4108},13:{n:"TitlesOfParts",t:4126},14:{n:"Manager",t:80},15:{n:"Company",t:80},16:{n:"LinksUpToDate",t:11},17:{n:"CharacterCount",t:xa},19:{n:"SharedDoc",t:11},22:{n:"HyperlinksChanged",t:11},23:{n:"AppVersion",t:xa,p:"version"},24:{n:"DigSig",t:65},26:{n:"ContentType",t:80},27:{n:"ContentStatus",t:80},28:{n:"Language",t:80},29:{n:"Version",t:80},255:{},2147483648:{n:"Locale",t:19},2147483651:{n:"Behavior",t:19},1919054434:{}},vh={1:{n:"CodePage",t:ys},2:{n:"Title",t:80},3:{n:"Subject",t:80},4:{n:"Author",t:80},5:{n:"Keywords",t:80},6:{n:"Comments",t:80},7:{n:"Template",t:80},8:{n:"LastAuthor",t:80},9:{n:"RevNumber",t:80},10:{n:"EditTime",t:64},11:{n:"LastPrinted",t:64},12:{n:"CreatedDate",t:64},13:{n:"ModifiedDate",t:64},14:{n:"PageCount",t:xa},15:{n:"WordCount",t:xa},16:{n:"CharCount",t:xa},17:{n:"Thumbnail",t:71},18:{n:"Application",t:80},19:{n:"DocSecurity",t:xa},255:{},2147483648:{n:"Locale",t:19},2147483651:{n:"Behavior",t:19},1919054434:{}},h2={1:"US",2:"CA",3:"",7:"RU",20:"EG",30:"GR",31:"NL",32:"BE",33:"FR",34:"ES",36:"HU",39:"IT",41:"CH",43:"AT",44:"GB",45:"DK",46:"SE",47:"NO",48:"PL",49:"DE",52:"MX",55:"BR",61:"AU",64:"NZ",66:"TH",81:"JP",82:"KR",84:"VN",86:"CN",90:"TR",105:"JS",213:"DZ",216:"MA",218:"LY",351:"PT",354:"IS",358:"FI",420:"CZ",886:"TW",961:"LB",962:"JO",963:"SY",964:"IQ",965:"KW",966:"SA",971:"AE",972:"IL",974:"QA",981:"IR",65535:"US"},f2=[null,"solid","mediumGray","darkGray","lightGray","darkHorizontal","darkVertical","darkDown","darkUp","darkGrid","darkTrellis","lightHorizontal","lightVertical","lightDown","lightUp","lightGrid","lightTrellis","gray125","gray0625"],Ip=Ze([0,16777215,16711680,65280,255,16776960,16711935,65535,0,16777215,16711680,65280,255,16776960,16711935,65535,8388608,32768,128,8421376,8388736,32896,12632256,8421504,10066431,10040166,16777164,13434879,6684774,16744576,26316,13421823,128,16711935,16776960,65535,8388736,8388608,32896,255,52479,13434879,13434828,16777113,10079487,16751052,13408767,16764057,3368703,3394764,10079232,16763904,16750848,16737792,6710937,9868950,13158,3381606,13056,3355392,10040064,10040166,3355545,3355443,16777215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0].map(function(A){return[A>>16&255,A>>8&255,255&A]})),_c={0:"#NULL!",7:"#DIV/0!",15:"#VALUE!",23:"#REF!",29:"#NAME?",36:"#NUM!",42:"#N/A",43:"#GETTING_DATA",255:"#WTF?"},Hd={"#NULL!":0,"#DIV/0!":7,"#VALUE!":15,"#REF!":23,"#NAME?":29,"#NUM!":36,"#N/A":42,"#GETTING_DATA":43,"#WTF?":255},Ep={"application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml":"workbooks","application/vnd.ms-excel.sheet.macroEnabled.main+xml":"workbooks","application/vnd.ms-excel.sheet.binary.macroEnabled.main":"workbooks","application/vnd.ms-excel.addin.macroEnabled.main+xml":"workbooks","application/vnd.openxmlformats-officedocument.spreadsheetml.template.main+xml":"workbooks","application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml":"sheets","application/vnd.ms-excel.worksheet":"sheets","application/vnd.ms-excel.binIndexWs":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.chartsheet+xml":"charts","application/vnd.ms-excel.chartsheet":"charts","application/vnd.ms-excel.macrosheet+xml":"macros","application/vnd.ms-excel.macrosheet":"macros","application/vnd.ms-excel.intlmacrosheet":"TODO","application/vnd.ms-excel.binIndexMs":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.dialogsheet+xml":"dialogs","application/vnd.ms-excel.dialogsheet":"dialogs","application/vnd.openxmlformats-officedocument.spreadsheetml.sharedStrings+xml":"strs","application/vnd.ms-excel.sharedStrings":"strs","application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml":"styles","application/vnd.ms-excel.styles":"styles","application/vnd.openxmlformats-package.core-properties+xml":"coreprops","application/vnd.openxmlformats-officedocument.custom-properties+xml":"custprops","application/vnd.openxmlformats-officedocument.extended-properties+xml":"extprops","application/vnd.openxmlformats-officedocument.customXmlProperties+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.customProperty":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.comments+xml":"comments","application/vnd.ms-excel.comments":"comments","application/vnd.ms-excel.threadedcomments+xml":"threadedcomments","application/vnd.ms-excel.person+xml":"people","application/vnd.openxmlformats-officedocument.spreadsheetml.sheetMetadata+xml":"metadata","application/vnd.ms-excel.sheetMetadata":"metadata","application/vnd.ms-excel.pivotTable":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotTable+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.chart+xml":"TODO","application/vnd.ms-office.chartcolorstyle+xml":"TODO","application/vnd.ms-office.chartstyle+xml":"TODO","application/vnd.ms-office.chartex+xml":"TODO","application/vnd.ms-excel.calcChain":"calcchains","application/vnd.openxmlformats-officedocument.spreadsheetml.calcChain+xml":"calcchains","application/vnd.openxmlformats-officedocument.spreadsheetml.printerSettings":"TODO","application/vnd.ms-office.activeX":"TODO","application/vnd.ms-office.activeX+xml":"TODO","application/vnd.ms-excel.attachedToolbars":"TODO","application/vnd.ms-excel.connections":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.connections+xml":"TODO","application/vnd.ms-excel.externalLink":"links","application/vnd.openxmlformats-officedocument.spreadsheetml.externalLink+xml":"links","application/vnd.ms-excel.pivotCacheDefinition":"TODO","application/vnd.ms-excel.pivotCacheRecords":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotCacheDefinition+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotCacheRecords+xml":"TODO","application/vnd.ms-excel.queryTable":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.queryTable+xml":"TODO","application/vnd.ms-excel.userNames":"TODO","application/vnd.ms-excel.revisionHeaders":"TODO","application/vnd.ms-excel.revisionLog":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.revisionHeaders+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.revisionLog+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.userNames+xml":"TODO","application/vnd.ms-excel.tableSingleCells":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.tableSingleCells+xml":"TODO","application/vnd.ms-excel.slicer":"TODO","application/vnd.ms-excel.slicerCache":"TODO","application/vnd.ms-excel.slicer+xml":"TODO","application/vnd.ms-excel.slicerCache+xml":"TODO","application/vnd.ms-excel.wsSortMap":"TODO","application/vnd.ms-excel.table":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.table+xml":"TODO","application/vnd.openxmlformats-officedocument.theme+xml":"themes","application/vnd.openxmlformats-officedocument.themeOverride+xml":"TODO","application/vnd.ms-excel.Timeline+xml":"TODO","application/vnd.ms-excel.TimelineCache+xml":"TODO","application/vnd.ms-office.vbaProject":"vba","application/vnd.ms-office.vbaProjectSignature":"TODO","application/vnd.ms-office.volatileDependencies":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.volatileDependencies+xml":"TODO","application/vnd.ms-excel.controlproperties+xml":"TODO","application/vnd.openxmlformats-officedocument.model+data":"TODO","application/vnd.ms-excel.Survey+xml":"TODO","application/vnd.openxmlformats-officedocument.drawing+xml":"drawings","application/vnd.openxmlformats-officedocument.drawingml.chartshapes+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramColors+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramData+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramLayout+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramStyle+xml":"TODO","application/vnd.openxmlformats-officedocument.vmlDrawing":"TODO","application/vnd.openxmlformats-package.relationships+xml":"rels","application/vnd.openxmlformats-officedocument.oleObject":"TODO","image/png":"TODO",sheet:"js"},hc={workbooks:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml",xlsm:"application/vnd.ms-excel.sheet.macroEnabled.main+xml",xlsb:"application/vnd.ms-excel.sheet.binary.macroEnabled.main",xlam:"application/vnd.ms-excel.addin.macroEnabled.main+xml",xltx:"application/vnd.openxmlformats-officedocument.spreadsheetml.template.main+xml"},strs:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sharedStrings+xml",xlsb:"application/vnd.ms-excel.sharedStrings"},comments:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.comments+xml",xlsb:"application/vnd.ms-excel.comments"},sheets:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml",xlsb:"application/vnd.ms-excel.worksheet"},charts:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.chartsheet+xml",xlsb:"application/vnd.ms-excel.chartsheet"},dialogs:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.dialogsheet+xml",xlsb:"application/vnd.ms-excel.dialogsheet"},macros:{xlsx:"application/vnd.ms-excel.macrosheet+xml",xlsb:"application/vnd.ms-excel.macrosheet"},metadata:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sheetMetadata+xml",xlsb:"application/vnd.ms-excel.sheetMetadata"},styles:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml",xlsb:"application/vnd.ms-excel.styles"}};function iu(){return{workbooks:[],sheets:[],charts:[],dialogs:[],macros:[],rels:[],strs:[],comments:[],threadedcomments:[],links:[],coreprops:[],extprops:[],custprops:[],themes:[],styles:[],calcchains:[],vba:[],drawings:[],metadata:[],people:[],TODO:[],xmlns:""}}function rg(A,f){var C,S=(function(j){for(var K=[],ie=gt(j),Ae=0;Ae!==ie.length;++Ae)K[j[ie[Ae]]]==null&&(K[j[ie[Ae]]]=[]),K[j[ie[Ae]]].push(ie[Ae]);return K})(Ep),P=[];P[P.length]=Wt,P[P.length]=ur("Types",null,{xmlns:Ko.CT,"xmlns:xsd":Ko.xsd,"xmlns:xsi":Ko.xsi}),P=P.concat([["xml","application/xml"],["bin","application/vnd.ms-excel.sheet.binary.macroEnabled.main"],["vml","application/vnd.openxmlformats-officedocument.vmlDrawing"],["data","application/vnd.openxmlformats-officedocument.model+data"],["bmp","image/bmp"],["png","image/png"],["gif","image/gif"],["emf","image/x-emf"],["wmf","image/x-wmf"],["jpg","image/jpeg"],["jpeg","image/jpeg"],["tif","image/tiff"],["tiff","image/tiff"],["pdf","application/pdf"],["rels","application/vnd.openxmlformats-package.relationships+xml"]].map(function(j){return ur("Default",null,{Extension:j[0],ContentType:j[1]})}));function T(j){A[j]&&0<A[j].length&&(C=A[j][0],P[P.length]=ur("Override",null,{PartName:(C[0]=="/"?"":"/")+C,ContentType:hc[j][f.bookType]||hc[j].xlsx}))}function M(j){(A[j]||[]).forEach(function(K){P[P.length]=ur("Override",null,{PartName:(K[0]=="/"?"":"/")+K,ContentType:hc[j][f.bookType]||hc[j].xlsx})})}function H(j){(A[j]||[]).forEach(function(K){P[P.length]=ur("Override",null,{PartName:(K[0]=="/"?"":"/")+K,ContentType:S[j][0]})})}return T("workbooks"),M("sheets"),M("charts"),H("themes"),["strs","styles"].forEach(T),["coreprops","extprops","custprops"].forEach(H),H("vba"),H("comments"),H("threadedcomments"),H("drawings"),M("metadata"),H("people"),2<P.length&&(P[P.length]="</Types>",P[1]=P[1].replace("/>",">")),P.join("")}var Qn={WB:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument",SHEET:"http://sheetjs.openxmlformats.org/officeDocument/2006/relationships/officeDocument",HLINK:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/hyperlink",VML:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/vmlDrawing",XPATH:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/externalLinkPath",XMISS:"http://schemas.microsoft.com/office/2006/relationships/xlExternalLinkPath/xlPathMissing",XLINK:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/externalLink",CXML:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/customXml",CXMLP:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/customXmlProps",CMNT:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/comments",CORE_PROPS:"http://schemas.openxmlformats.org/package/2006/relationships/metadata/core-properties",EXT_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/extended-properties",CUST_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/custom-properties",SST:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/sharedStrings",STY:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles",THEME:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/theme",CHART:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/chart",CHARTEX:"http://schemas.microsoft.com/office/2014/relationships/chartEx",CS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/chartsheet",WS:["http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet","http://purl.oclc.org/ooxml/officeDocument/relationships/worksheet"],DS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/dialogsheet",MS:"http://schemas.microsoft.com/office/2006/relationships/xlMacrosheet",IMG:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/image",DRAW:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/drawing",XLMETA:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/sheetMetadata",TCMNT:"http://schemas.microsoft.com/office/2017/10/relationships/threadedComment",PEOPLE:"http://schemas.microsoft.com/office/2017/10/relationships/person",VBA:"http://schemas.microsoft.com/office/2006/relationships/vbaProject"};function ru(A){var f=A.lastIndexOf("/");return A.slice(0,f+1)+"_rels/"+A.slice(f+1)+".rels"}function Wu(A,f){var C={"!id":{}};if(!A)return C;f.charAt(0)!=="/"&&(f="/"+f);var S={};return(A.match(Bi)||[]).forEach(function(P){var T,M=vi(P);M[0]==="<Relationship"&&((T={}).Type=M.Type,T.Target=M.Target,T.Id=M.Id,M.TargetMode&&(T.TargetMode=M.TargetMode),P=M.TargetMode==="External"?M.Target:Xt(M.Target,f),C[P]=T,S[M.Id]=T)}),C["!id"]=S,C}function Ad(A){var f=[Wt,ur("Relationships",null,{xmlns:Ko.RELS})];return gt(A["!id"]).forEach(function(C){f[f.length]=ur("Relationship",null,A["!id"][C])}),2<f.length&&(f[f.length]="</Relationships>",f[1]=f[1].replace("/>",">")),f.join("")}function Xa(A,f,C,S,P,T){if(P=P||{},A["!id"]||(A["!id"]={}),A["!idx"]||(A["!idx"]=1),f<0)for(f=A["!idx"];A["!id"]["rId"+f];++f);if(A["!idx"]=f+1,P.Id="rId"+f,P.Type=S,P.Target=C,-1<[Qn.HLINK,Qn.XPATH,Qn.XMISS].indexOf(P.Type)&&(P.TargetMode="External"),A["!id"][P.Id])throw new Error("Cannot rewrite rId "+f);return A["!id"][P.Id]=P,A[("/"+P.Target).replace("//","/")]=P,f}var fc="application/vnd.oasis.opendocument.spreadsheet";function vl(A,f,C){return['  <rdf:Description rdf:about="'+A+`">
`,'    <rdf:type rdf:resource="http://docs.oasis-open.org/ns/office/1.2/meta/'+(C||"odf")+"#"+f+`"/>
`,`  </rdf:Description>
`].join("")}function ng(){return'<office:document-meta xmlns:office="urn:oasis:names:tc:opendocument:xmlns:office:1.0" xmlns:meta="urn:oasis:names:tc:opendocument:xmlns:meta:1.0" xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:xlink="http://www.w3.org/1999/xlink" office:version="1.2"><office:meta><meta:generator>SheetJS '+n.version+"</meta:generator></office:meta></office:document-meta>"}var Oo=[["cp:category","Category"],["cp:contentStatus","ContentStatus"],["cp:keywords","Keywords"],["cp:lastModifiedBy","LastAuthor"],["cp:lastPrinted","LastPrinted"],["cp:revision","RevNumber"],["cp:version","Version"],["dc:creator","Author"],["dc:description","Comments"],["dc:identifier","Identifier"],["dc:language","Language"],["dc:subject","Subject"],["dc:title","Title"],["dcterms:created","CreatedDate","date"],["dcterms:modified","ModifiedDate","date"]],Ph=(function(){for(var A=new Array(Oo.length),f=0;f<Oo.length;++f){var C=Oo[f],C="(?:"+C[0].slice(0,C[0].indexOf(":"))+":)"+C[0].slice(C[0].indexOf(":")+1);A[f]=new RegExp("<"+C+"[^>]*>([\\s\\S]*?)</"+C+">")}return A})();function Id(A){var f={};A=Un(A);for(var C=0;C<Oo.length;++C){var S=Oo[C],P=A.match(Ph[C]);P!=null&&0<P.length&&(f[S[1]]=Br(P[1])),S[2]==="date"&&f[S[1]]&&(f[S[1]]=Ne(f[S[1]]))}return f}function Up(A,f,C,S,P){P[A]==null&&f!=null&&f!==""&&(f=gn(P[A]=f),S[S.length]=C?ur(A,f,C):eo(A,f))}function kp(A,f){var C=f||{},S=[Wt,ur("cp:coreProperties",null,{"xmlns:cp":Ko.CORE_PROPS,"xmlns:dc":Ko.dc,"xmlns:dcterms":Ko.dcterms,"xmlns:dcmitype":Ko.dcmitype,"xmlns:xsi":Ko.xsi})],P={};if(!A&&!C.Props)return S.join("");A&&(A.CreatedDate!=null&&Up("dcterms:created",typeof A.CreatedDate=="string"?A.CreatedDate:ad(A.CreatedDate,C.WTF),{"xsi:type":"dcterms:W3CDTF"},S,P),A.ModifiedDate!=null&&Up("dcterms:modified",typeof A.ModifiedDate=="string"?A.ModifiedDate:ad(A.ModifiedDate,C.WTF),{"xsi:type":"dcterms:W3CDTF"},S,P));for(var T=0;T!=Oo.length;++T){var M=Oo[T],H=C.Props&&C.Props[M[1]]!=null?C.Props[M[1]]:A?A[M[1]]:null;H===!0?H="1":H===!1?H="0":typeof H=="number"&&(H=String(H)),H!=null&&Up(M[0],H,null,S,P)}return 2<S.length&&(S[S.length]="</cp:coreProperties>",S[1]=S[1].replace("/>",">")),S.join("")}var ud=[["Application","Application","string"],["AppVersion","AppVersion","string"],["Company","Company","string"],["DocSecurity","DocSecurity","string"],["Manager","Manager","string"],["HyperlinksChanged","HyperlinksChanged","bool"],["SharedDoc","SharedDoc","bool"],["LinksUpToDate","LinksUpToDate","bool"],["ScaleCrop","ScaleCrop","bool"],["HeadingPairs","HeadingPairs","raw"],["TitlesOfParts","TitlesOfParts","raw"]],G1=["Worksheets","SheetNames","NamedRanges","DefinedNames","Chartsheets","ChartNames"];function ag(A,f,C,S){var P=[];if(typeof A=="string")P=Lc(A,S);else for(var T=0;T<A.length;++T)P=P.concat(A[T].map(function(ie){return{v:ie}}));var M,H=typeof f=="string"?Lc(f,S).map(function(ie){return ie.v}):f,j=0;if(0<H.length)for(var K=0;K!==P.length;K+=2){switch(M=+P[K+1].v,P[K].v){case"Worksheets":case"工作表":case"Листы":case"أوراق العمل":case"ワークシート":case"גליונות עבודה":case"Arbeitsblätter":case"Çalışma Sayfaları":case"Feuilles de calcul":case"Fogli di lavoro":case"Folhas de cálculo":case"Planilhas":case"Regneark":case"Hojas de cálculo":case"Werkbladen":C.Worksheets=M,C.SheetNames=H.slice(j,j+M);break;case"Named Ranges":case"Rangos con nombre":case"名前付き一覧":case"Benannte Bereiche":case"Navngivne områder":C.NamedRanges=M,C.DefinedNames=H.slice(j,j+M);break;case"Charts":case"Diagramme":C.Chartsheets=M,C.ChartNames=H.slice(j,j+M)}j+=M}}function Np(A){var f=[],C=ur;return(A=A||{}).Application="SheetJS",f[f.length]=Wt,f[f.length]=ur("Properties",null,{xmlns:Ko.EXT_PROPS,"xmlns:vt":Ko.vt}),ud.forEach(function(S){if(A[S[1]]!==void 0){var P;switch(S[2]){case"string":P=gn(String(A[S[1]]));break;case"bool":P=A[S[1]]?"true":"false"}P!==void 0&&(f[f.length]=C(S[0],P))}}),f[f.length]=C("HeadingPairs",C("vt:vector",C("vt:variant","<vt:lpstr>Worksheets</vt:lpstr>")+C("vt:variant",C("vt:i4",String(A.Worksheets))),{size:2,baseType:"variant"})),f[f.length]=C("TitlesOfParts",C("vt:vector",A.SheetNames.map(function(S){return"<vt:lpstr>"+gn(S)+"</vt:lpstr>"}).join(""),{size:A.Worksheets,baseType:"lpstr"})),2<f.length&&(f[f.length]="</Properties>",f[1]=f[1].replace("/>",">")),f.join("")}var Fh=/<[^>]+>[^<]*/g;function Ed(A){var f=[Wt,ur("Properties",null,{xmlns:Ko.CUST_PROPS,"xmlns:vt":Ko.vt})];if(!A)return f.join("");var C=1;return gt(A).forEach(function(S){++C,f[f.length]=ur("property",(function(P,T){switch(typeof P){case"string":var M=ur("vt:lpwstr",gn(P));return M=M.replace(/&quot;/g,"_x0022_");case"number":return ur((0|P)==P?"vt:i4":"vt:r8",gn(String(P)));case"boolean":return ur("vt:bool",P?"true":"false")}if(P instanceof Date)return ur("vt:filetime",ad(P));throw new Error("Unable to serialize "+P)})(A[S]),{fmtid:"{D5CDD505-2E9C-101B-9397-08002B2CF9AE}",pid:C,name:gn(S)})}),2<f.length&&(f[f.length]="</Properties>",f[1]=f[1].replace("/>",">")),f.join("")}var Lp,nu={Title:"Title",Subject:"Subject",Author:"Author",Keywords:"Keywords",Comments:"Description",LastAuthor:"LastAuthor",RevNumber:"Revision",Application:"AppName",LastPrinted:"LastPrinted",CreatedDate:"Created",ModifiedDate:"LastSaved",Category:"Category",Manager:"Manager",Company:"Company",AppVersion:"Version",ContentStatus:"ContentStatus",Identifier:"Identifier",Language:"Language"};function K1(C){var f=C.read_shift(4),C=C.read_shift(4);return new Date(1e3*(C/1e7*Math.pow(2,32)+f/1e7-11644473600)).toISOString().replace(/\.000/,"")}function Q1(A,f,C){var S=A.l,P=A.read_shift(0,"lpstr-cp");if(C)for(;A.l-S&3;)++A.l;return P}function Ud(A,f,C){var S=A.read_shift(0,"lpwstr");return S}function kd(A,f,C){return f===31?Ud(A):Q1(A,0,C)}function au(A,f,C){return kd(A,f,C===!1?0:4)}function A0(A){for(var f,C,S,P=A.read_shift(4),T=[],M=0;M<P/2;++M)T.push((S=C=void 0,C=(f=A).l,S=og(f,Dp),f[f.l]==0&&f[f.l+1]==0&&f.l-C&2&&(f.l+=2),[S,og(f,xa)]));return T}function Nd(A,f){for(var C=A.read_shift(4),S={},P=0;P!=C;++P){var T=A.read_shift(4),M=A.read_shift(4);S[T]=A.read_shift(M,f===1200?"utf16le":"utf8").replace(q,"").replace(de,"!"),f===1200&&M%2&&(A.l+=2)}return 3&A.l&&(A.l=A.l>>3<<2),S}function pd(A){var f=A.read_shift(4),C=A.slice(A.l,A.l+f);return A.l+=f,0<(3&f)&&(A.l+=4-(3&f)&3),C}function og(A,f,C){var S,P,T=A.read_shift(2),M=C||{};if(A.l+=2,f!==G0&&T!==f&&Hp.indexOf(f)===-1&&((65534&f)!=4126||(65534&T)!=4126))throw new Error("Expected type "+f+" saw "+T);switch(f===G0?T:f){case 2:return S=A.read_shift(2,"i"),M.raw||(A.l+=2),S;case 3:return S=A.read_shift(4,"i");case 11:return A.read_shift(4)!==0;case 19:return S=A.read_shift(4);case 30:return Q1(A,0,4).replace(q,"");case 31:return Ud(A);case 64:return K1(A);case 65:return pd(A);case 71:return(P={}).Size=(S=A).read_shift(4),S.l+=P.Size+3-(P.Size-1)%4,P;case 80:return au(A,T,!M.raw).replace(q,"");case 81:return(function(H,j){if(!j)throw new Error("VtUnalignedString must have positive length");return kd(H,j,0)})(A,T).replace(q,"");case 4108:return A0(A);case 4126:case 4127:return(T==4127?function(H){for(var j=H.read_shift(4),K=[],ie=0;ie!=j;++ie){var Ae=H.l;K[ie]=H.read_shift(0,"lpwstr").replace(q,""),H.l-Ae&2&&(H.l+=2)}return K}:function(H){for(var j=H.read_shift(4),K=[],ie=0;ie!=j;++ie)K[ie]=H.read_shift(0,"lpstr-cp").replace(q,"");return K})(A);default:throw new Error("TypedPropertyValue unrecognized type "+f+" "+T)}}function Mh(A,f){var C,S,P,T=bi(4),M=bi(4);switch(T.write_shift(4,A==80?31:A),A){case 3:M.write_shift(-4,f);break;case 5:(M=bi(8)).write_shift(8,f,"f");break;case 11:M.write_shift(4,f?1:0);break;case 64:S=(typeof(C=f)=="string"?new Date(Date.parse(C)):C).getTime()/1e3+11644473600,P=S%Math.pow(2,32),C=(S-P)/Math.pow(2,32),C*=1e7,0<(S=(P*=1e7)/Math.pow(2,32)|0)&&(P%=Math.pow(2,32),C+=S),(S=bi(8)).write_shift(4,P),S.write_shift(4,C),M=S;break;case 31:case 80:for((M=bi(4+2*(f.length+1)+(f.length%2?0:2))).write_shift(4,f.length+1),M.write_shift(0,f,"dbcs");M.l!=M.length;)M.write_shift(1,0);break;default:throw new Error("TypedPropertyValue unrecognized type "+A+" "+f)}return Y([T,M])}function sg(A,f){for(var C=A.l,S=A.read_shift(4),P=A.read_shift(4),T=[],K=0,M=0,H=-1,j={},K=0;K!=P;++K){var ie=A.read_shift(4),Ae=A.read_shift(4);T[K]=[ie,Ae+C]}T.sort(function(Be,Re){return Be[1]-Re[1]});var me={};for(K=0;K!=P;++K){if(A.l!==T[K][1]){var he=!0;if(0<K&&f)switch(f[T[K-1][0]].t){case 2:A.l+2===T[K][1]&&(A.l+=2,he=!1);break;case 80:case 4108:A.l<=T[K][1]&&(A.l=T[K][1],he=!1)}if((!f||K==0)&&A.l<=T[K][1]&&(he=!1,A.l=T[K][1]),he)throw new Error("Read Error: Expected address "+T[K][1]+" at "+A.l+" :"+K)}if(f){var Fe=f[T[K][0]];if(me[Fe.n]=og(A,Fe.t,{raw:!0}),Fe.p==="version"&&(me[Fe.n]=String(me[Fe.n]>>16)+"."+("0000"+String(65535&me[Fe.n])).slice(-4)),Fe.n=="CodePage")switch(me[Fe.n]){case 0:me[Fe.n]=1252;case 874:case 932:case 936:case 949:case 950:case 1250:case 1251:case 1253:case 1254:case 1255:case 1256:case 1257:case 1258:case 1e4:case 1200:case 1201:case 1252:case 65e3:case-536:case 65001:case-535:m(M=me[Fe.n]>>>0&65535);break;default:throw new Error("Unsupported CodePage: "+me[Fe.n])}}else if(T[K][0]===1)M=me.CodePage=og(A,ys),m(M),H!==-1&&(Ge=A.l,A.l=T[H][1],j=Nd(A,M),A.l=Ge);else if(T[K][0]===0)M!==0?j=Nd(A,M):(H=K,A.l=T[K+1][1]);else{var Se,Ge=j[T[K][0]];switch(A[A.l]){case 65:A.l+=4,Se=pd(A);break;case 30:case 31:A.l+=4,Se=au(A,A[A.l-4]).replace(/\u0000+$/,"");break;case 3:A.l+=4,Se=A.read_shift(4,"i");break;case 19:A.l+=4,Se=A.read_shift(4);break;case 5:A.l+=4,Se=A.read_shift(8,"f");break;case 11:A.l+=4,Se=ia(A,4);break;case 64:A.l+=4,Se=Ne(K1(A));break;default:throw new Error("unparsed value: "+A[A.l])}me[Ge]=Se}}return A.l=C+S,me}var y2=["CodePage","Thumbnail","_PID_LINKBASE","_PID_HLINKS","SystemIdentifier","FMTID"];function Pl(A,f,C){var S,P,T,M,H=bi(8),j=[],K=[],ie=8,Ae=0,me=bi(8),he=bi(8);if(me.write_shift(4,2),me.write_shift(4,1200),he.write_shift(4,1),K.push(me),j.push(he),ie+=8+me.length,!f){(he=bi(8)).write_shift(4,0),j.unshift(he);var Fe=[bi(4)];for(Fe[0].write_shift(4,A.length),Ae=0;Ae<A.length;++Ae){var Se=A[Ae][0];for((me=bi(8+2*(Se.length+1)+(Se.length%2?0:2))).write_shift(4,Ae+2),me.write_shift(4,Se.length+1),me.write_shift(0,Se,"dbcs");me.l!=me.length;)me.write_shift(1,0);Fe.push(me)}me=Y(Fe),K.unshift(me),ie+=8+me.length}for(Ae=0;Ae<A.length;++Ae)f&&!f[A[Ae][0]]||-1<y2.indexOf(A[Ae][0])||-1<G1.indexOf(A[Ae][0])||A[Ae][1]!=null&&(T=A[Ae][1],S=0,me=f?((M=C[S=+f[A[Ae][0]]]).p=="version"&&typeof T=="string"&&(T=(+(P=T.split("."))[0]<<16)+(+P[1]||0)),Mh(M.t,T)):((M=(function(Be){switch(typeof Be){case"boolean":return 11;case"number":return(0|Be)==Be?3:5;case"string":return 31;case"object":if(Be instanceof Date)return 64}return-1})(T))==-1&&(M=31,T=String(T)),Mh(M,T)),K.push(me),(he=bi(8)).write_shift(4,f?S:2+Ae),j.push(he),ie+=8+me.length);for(var Ge=8*(K.length+1),Ae=0;Ae<K.length;++Ae)j[Ae].write_shift(4,Ge),Ge+=K[Ae].length;return H.write_shift(4,ie),H.write_shift(4,K.length),Y([H].concat(j).concat(K))}function Yo(A,f,C){var S=A.content;if(!S)return{};ma(S,0);var P,T=0;S.chk("feff","Byte Order: "),S.read_shift(2);var M=S.read_shift(4),H=S.read_shift(16);if(H!==St.utils.consts.HEADER_CLSID&&H!==C)throw new Error("Bad PropertySet CLSID "+H);if((A=S.read_shift(4))!==1&&A!==2)throw new Error("Unrecognized #Sets: "+A);if(C=S.read_shift(16),H=S.read_shift(4),A===1&&H!==S.l)throw new Error("Length mismatch: "+H+" !== "+S.l);A===2&&(P=S.read_shift(16),T=S.read_shift(4));var j,K,ie=sg(S,f),Ae={SystemIdentifier:M};for(j in ie)Ae[j]=ie[j];if(Ae.FMTID=C,A===1)return Ae;if(T-S.l==2&&(S.l+=2),S.l!==T)throw new Error("Length mismatch 2: "+S.l+" !== "+T);try{K=sg(S,null)}catch{}for(j in K)Ae[j]=K[j];return Ae.FMTID=[C,P],Ae}function Da(A,f,C,S,P,T){var M=bi(P?68:48),H=[M];return M.write_shift(2,65534),M.write_shift(2,0),M.write_shift(4,842412599),M.write_shift(16,St.utils.consts.HEADER_CLSID,"hex"),M.write_shift(4,P?2:1),M.write_shift(16,f,"hex"),M.write_shift(4,P?68:48),S=Pl(A,C,S),H.push(S),P&&(P=Pl(P,null,null),M.write_shift(16,T,"hex"),M.write_shift(4,68+S.length),H.push(P)),Y(H)}function Ns(A,f){return A.read_shift(f),null}function ia(A,f){return A.read_shift(f)===1}function ss(A,f){return(f=f||bi(2)).write_shift(2,+!!A),f}function _o(A){return A.read_shift(2,"u")}function md(A,f){return(f=f||bi(2)).write_shift(2,A),f}function gA(A,f){return(function(C,S,P){for(var T=[],M=C.l+S;C.l<M;)T.push(P(C,M-C.l));if(M!==C.l)throw new Error("Slurp error");return T})(A,f,_o)}function Fl(A,f,C){return(C=C||bi(2)).write_shift(1,f=="e"?+A:+!!A),C.write_shift(1,f=="e"?1:0),C}function K0(A,f,C){var S=A.read_shift(C&&12<=C.biff?2:1),P="sbcs-cont",T=s;return C&&8<=C.biff&&(s=1200),C&&C.biff!=8?C.biff==12&&(P="wstr"):A.read_shift(1)&&(P="dbcs-cont"),2<=C.biff&&C.biff<=5&&(P="cpstr"),P=S?A.read_shift(S,P):"",s=T,P}function ou(A,f,C){if(C){if(2<=C.biff&&C.biff<=5)return A.read_shift(f,"cpstr");if(12<=C.biff)return A.read_shift(f,"dbcs-cont")}return A.read_shift(1)===0?A.read_shift(f,"sbcs-cont"):A.read_shift(f,"dbcs-cont")}function hA(A,f,C){var S=A.read_shift(C&&C.biff==2?1:2);return S===0?(A.l++,""):ou(A,S,C)}function fA(A,f,C){if(5<C.biff)return hA(A,0,C);var S=A.read_shift(1);return S===0?(A.l++,""):A.read_shift(S,C.biff<=4||!A.lens?"cpstr":"sbcs-cont")}function su(A,f,C){return(C=C||bi(3+2*A.length)).write_shift(2,A.length),C.write_shift(1,1),C.write_shift(31,A,"utf16le"),C}function yA(A){var f,C,S,P,T=A.read_shift(16);switch(T){case"e0c9ea79f9bace118c8200aa004ba90b":return C=(f=A).read_shift(4),S=f.l,P=!1,24<C&&(f.l+=C-24,f.read_shift(16)==="795881f43b1d7f48af2c825dc4852763"&&(P=!0),f.l=S),C=f.read_shift((P?C-24:C)>>1,"utf16le").replace(q,""),P&&(f.l+=24),C;case"0303000000000000c000000000000046":return(function(M){for(var H=M.read_shift(2),j="";0<H--;)j+="../";var K=M.read_shift(0,"lpstr-ansi");if(M.l+=2,M.read_shift(2)!=57005)throw new Error("Bad FileMoniker");if(M.read_shift(4)===0)return j+K.replace(/\\/g,"/");if(K=M.read_shift(4),M.read_shift(2)!=3)throw new Error("Bad FileMoniker");return j+M.read_shift(K>>1,"utf16le").replace(q,"")})(A);default:throw new Error("Unsupported Moniker "+T)}}function Q0(A){var f=A.read_shift(4);return 0<f?A.read_shift(f,"utf16le").replace(q,""):""}function Ld(A,f){(f=f||bi(6+2*A.length)).write_shift(4,1+A.length);for(var C=0;C<A.length;++C)f.write_shift(2,A.charCodeAt(C));return f.write_shift(2,0),f}function Vp(A){return[A.read_shift(1),A.read_shift(1),A.read_shift(1),A.read_shift(1)]}function Ou(A){return A=Vp(A),A[3]=0,A}function ql(A){return{r:A.read_shift(2),c:A.read_shift(2),ixfe:A.read_shift(2)}}function CA(A,f,C,S){return(S=S||bi(6)).write_shift(2,A),S.write_shift(2,f),S.write_shift(2,C||0),S}function lu(A){return[A.read_shift(2),tu(A)]}function ol(A){var f=A.read_shift(2),C=A.read_shift(2);return{s:{c:A.read_shift(2),r:f},e:{c:A.read_shift(2),r:C}}}function lg(A,f){return(f=f||bi(8)).write_shift(2,A.s.r),f.write_shift(2,A.e.r),f.write_shift(2,A.s.c),f.write_shift(2,A.e.c),f}function C2(A){var f=A.read_shift(2),C=A.read_shift(2);return{s:{c:A.read_shift(1),r:f},e:{c:A.read_shift(1),r:C}}}var z3=C2;function Vy(A){A.l+=4;var f=A.read_shift(2),C=A.read_shift(2),S=A.read_shift(2);return A.l+=12,[C,f,S]}function yc(A){A.l+=2,A.l+=A.read_shift(2)}var Ys={0:yc,4:yc,5:yc,6:yc,7:function(A){return A.l+=4,A.cf=A.read_shift(2),{}},8:yc,9:yc,10:yc,11:yc,12:yc,13:function(A){var f={};return A.l+=4,A.l+=16,f.fSharedNote=A.read_shift(2),A.l+=4,f},14:yc,15:yc,16:yc,17:yc,18:yc,19:yc,20:yc,21:Vy};function cu(A,f){var C={BIFFVer:0,dt:0};switch(C.BIFFVer=A.read_shift(2),2<=(f-=2)&&(C.dt=A.read_shift(2),A.l-=2),C.BIFFVer){case 1536:case 1280:case 1024:case 768:case 512:case 2:case 7:break;default:if(6<f)throw new Error("Unexpected BIFF Ver "+C.BIFFVer)}return A.read_shift(f),C}function Wp(A,f,C){var S=1536,P=16;switch(C.bookType){case"biff8":break;case"biff5":S=1280,P=8;break;case"biff4":S=4,P=6;break;case"biff3":S=3,P=6;break;case"biff2":S=2,P=4;break;case"xla":break;default:throw new Error("unsupported BIFF version")}return C=bi(P),C.write_shift(2,S),C.write_shift(2,f),4<P&&C.write_shift(2,29282),6<P&&C.write_shift(2,1997),8<P&&(C.write_shift(2,49161),C.write_shift(2,1),C.write_shift(2,1798),C.write_shift(2,0)),C}function cg(A){var f=bi(8);f.write_shift(4,A.Count),f.write_shift(4,A.Unique);for(var C,S,P,T=[],M=0;M<A.length;++M)T[M]=(C=A[M],P=S=void 0,S=C.t||"",(P=bi(3)).write_shift(2,S.length),P.write_shift(1,1),(C=bi(2*S.length)).write_shift(2*S.length,S,"utf16le"),Y([P,C]));var H=Y([f].concat(T));return H.parts=[f.length].concat(T.map(function(j){return j.length})),H}function dg(A,f,C){var S=0;return C&&C.biff==2||(S=A.read_shift(2)),A=A.read_shift(2),C&&C.biff==2&&(S=1-(A>>15),A&=32767),[{Unsynced:1&S,DyZero:(2&S)>>1,ExAsc:(4&S)>>2,ExDsc:(8&S)>>3},A]}var am=fA;function W(A,T,M){var S=A.l+T,H=M.biff!=8&&M.biff?2:4,P=A.read_shift(H),T=A.read_shift(H),M=A.read_shift(2),H=A.read_shift(2);return A.l=S,{s:{r:P,c:M},e:{r:T,c:H}}}function X(A,f,C,S){return C=C&&C.biff==5,(S=S||bi(C?16:20)).write_shift(2,0),A.style?(S.write_shift(2,A.numFmtId||0),S.write_shift(2,65524)):(S.write_shift(2,A.numFmtId||0),S.write_shift(2,f<<4)),f=0,0<A.numFmtId&&C&&(f|=1024),S.write_shift(4,f),S.write_shift(4,0),C||S.write_shift(4,0),S.write_shift(2,0),S}function ge(A,f,C){var S=ql(A);return C.biff!=2&&f!=9||++A.l,A=(f=A).read_shift(1),A=f.read_shift(1)===1?A:A===1,S.val=A,S.t=A===!0||A===!1?"b":"e",S}function we(A,f,C){return f===0?"":fA(A,0,C)}function Ve(A,f,C){var S,P=A.read_shift(2),P={fBuiltIn:1&P,fWantAdvise:P>>>1&1,fWantPict:P>>>2&1,fOle:P>>>3&1,fOleLink:P>>>4&1,cf:P>>>5&1023,fIcon:P>>>15&1};return C.sbcch===14849&&(S=(function(T,K,H){T.l+=4,K-=4;var j=T.l+K,K=K0(T,0,H);if((H=T.read_shift(2))!==(j-=T.l))throw new Error("Malformed AddinUdf: padding = "+j+" != "+H);return T.l+=H,K})(A,f-2,C)),P.body=S||A.read_shift(f-2),typeof S=="string"&&(P.Name=S),P}var Ke=["_xlnm.Consolidate_Area","_xlnm.Auto_Open","_xlnm.Auto_Close","_xlnm.Extract","_xlnm.Database","_xlnm.Criteria","_xlnm.Print_Area","_xlnm.Print_Titles","_xlnm.Recorder","_xlnm.Data_Form","_xlnm.Auto_Activate","_xlnm.Auto_Deactivate","_xlnm.Sheet_Title","_xlnm._FilterDatabase"];function Xe(A,j,C){var S=A.l+j,P=A.read_shift(2),T=A.read_shift(1),M=A.read_shift(1),H=A.read_shift(C&&C.biff==2?1:2),j=0;return(!C||5<=C.biff)&&(C.biff!=5&&(A.l+=2),j=A.read_shift(2),C.biff==5&&(A.l+=2),A.l+=4),M=ou(A,M,C),32&P&&(M=Ke[M.charCodeAt(0)]),P=S-A.l,C&&C.biff==2&&--P,{chKey:T,Name:M,itab:j,rgce:S!=A.l&&H!==0&&0<P?(function(K,Fe,Ae,Se){var he,Fe=K.l+Fe,Se=U2(K,Se,Ae);return Fe!==K.l&&(he=Cg(K,Fe-K.l,Se,Ae)),[Se,he]})(A,P,C,H):[]}}function it(A,f,C){if(C.biff<8)return(function(H,j){return H[H.l+1]==3&&H[H.l]++,j=K0(H,0,j),j.charCodeAt(0)==3?j.slice(1):j})(A,C);for(var S,P,T=[],f=A.l+f,M=A.read_shift(8<C.biff?4:2);M--!=0;)T.push((S=A,C.biff,P=8<(P=C).biff?4:2,[S.read_shift(P),S.read_shift(P,"i"),S.read_shift(P,"i")]));if(A.l!=f)throw new Error("Bad ExternSheet: "+A.l+" != "+f);return T}function at(A,f,C){var S=z3(A);switch(C.biff){case 2:A.l++,f-=7;break;case 3:case 4:A.l+=2,f-=8;break;default:A.l+=6,f-=12}return[S,(function(P,T,M){var H,j=P.l+T,K=M.biff==2?1:2,ie=P.read_shift(K);if(ie==65535)return[[],mo(P,T-2)];var Ae=U2(P,ie,M);return T!==ie+K&&(H=Cg(P,T-ie-K,Ae,M)),P.l=j,[Ae,H]})(A,f,C)]}var Ct={8:function(A,f){var C=A.l+f;A.l+=10;var S=A.read_shift(2);return A.l+=4,A.l+=2,A.l+=2,A.l+=2,A.l+=4,f=A.read_shift(1),A.l+=f,A.l=C,{fmt:S}}};function jt(A){var f=bi(24),C=to(A[0]);f.write_shift(2,C.r),f.write_shift(2,C.r),f.write_shift(2,C.c),f.write_shift(2,C.c);for(var S="d0 c9 ea 79 f9 ba ce 11 8c 82 00 aa 00 4b a9 0b".split(" "),P=0;P<16;++P)f.write_shift(1,parseInt(S[P],16));return Y([f,(function(T){var M=bi(512),H=0,j=T.Target,K=-1<(T=(j=j.slice(0,7)=="file://"?j.slice(7):j).indexOf("#"))?31:23;switch(j.charAt(0)){case"#":K=28;break;case".":K&=-3}M.write_shift(4,2),M.write_shift(4,K);for(var ie=[8,6815827,6619237,4849780,83],H=0;H<ie.length;++H)M.write_shift(4,ie[H]);if(K==28)Ld(j=j.slice(1),M);else if(2&K){for(ie="e0 c9 ea 79 f9 ba ce 11 8c 82 00 aa 00 4b a9 0b".split(" "),H=0;H<ie.length;++H)M.write_shift(1,parseInt(ie[H],16));var Ae=-1<T?j.slice(0,T):j;for(M.write_shift(4,2*(Ae.length+1)),H=0;H<Ae.length;++H)M.write_shift(2,Ae.charCodeAt(H));M.write_shift(2,0),8&K&&Ld(-1<T?j.slice(T+1):"",M)}else{for(ie="03 03 00 00 00 00 00 00 c0 00 00 00 00 00 00 46".split(" "),H=0;H<ie.length;++H)M.write_shift(1,parseInt(ie[H],16));for(var me=0;j.slice(3*me,3*me+3)=="../"||j.slice(3*me,3*me+3)=="..\\";)++me;for(M.write_shift(2,me),M.write_shift(4,j.length-3*me+1),H=0;H<j.length-3*me;++H)M.write_shift(1,255&j.charCodeAt(H+3*me));for(M.write_shift(1,0),M.write_shift(2,65535),M.write_shift(2,57005),H=0;H<6;++H)M.write_shift(4,0)}return M.slice(0,M.l)})(A[1])])}function si(A,j,C){if(!C.cellStyles)return mo(A,j);var S=C&&12<=C.biff?4:2,P=A.read_shift(S),T=A.read_shift(S),M=A.read_shift(S),H=A.read_shift(S),j=A.read_shift(2);return S==2&&(A.l+=2),H={s:P,e:T,w:M,ixfe:H,flags:j},(5<=C.biff||!C.biff)&&(H.level=j>>8&7),H}var ht=ql,Jt=gA,O4=hA,ei,Ti,ri,Fi=[2,3,48,49,131,139,140,245],ki=(ei={1:437,2:850,3:1252,4:1e4,100:852,101:866,102:865,103:861,104:895,105:620,106:737,107:857,120:950,121:949,122:936,123:932,124:874,125:1255,126:1256,150:10007,151:10029,152:10006,200:1250,201:1251,202:1254,203:1253,0:20127,8:865,9:437,10:850,11:437,13:437,14:850,15:437,16:850,17:437,18:850,19:932,20:850,21:437,22:850,23:865,24:437,25:437,26:850,27:437,28:863,29:850,31:852,34:852,35:852,36:860,37:850,38:866,55:850,64:852,77:936,78:949,79:950,80:874,87:1252,88:1252,89:1252,108:863,134:737,135:852,136:857,204:1257,255:16969},Ti=li({1:437,2:850,3:1252,4:1e4,100:852,101:866,102:865,103:861,104:895,105:620,106:737,107:857,120:950,121:949,122:936,123:932,124:874,125:1255,126:1256,150:10007,151:10029,152:10006,200:1250,201:1251,202:1254,203:1253,0:20127}),ri={B:8,C:250,L:1,D:8,"?":0,"":0},{to_workbook:function(A,f){try{return Oc(ir(A,f),f)}catch(C){if(f&&f.WTF)throw C}return{SheetNames:[],Sheets:{}}},to_sheet:ir,from_sheet:function(A,f){if(0<=+(f=f||{}).codepage&&m(+f.codepage),f.type=="string")throw new Error("Cannot write DBF to JS string");for(var C=Us(),S=(f=PC(A,{header:1,raw:!0,cellDates:!0}))[0],P=f.slice(1),T=A["!cols"]||[],K=0,M=0,H=0,j=1,K=0;K<S.length;++K)if(((T[K]||{}).DBF||{}).name)S[K]=T[K].DBF.name,++H;else if(S[K]!=null){if(++H,typeof S[K]=="number"&&(S[K]=S[K].toString(10)),typeof S[K]!="string")throw new Error("DBF Invalid column name "+S[K]+" |"+typeof S[K]+"|");if(S.indexOf(S[K])!==K){for(M=0;M<1024;++M)if(S.indexOf(S[K]+"_"+M)==-1){S[K]+="_"+M;break}}}var ie=Zn(A["!ref"]),Ae=[],me=[],he=[];for(K=0;K<=ie.e.c-ie.s.c;++K){for(var Fe="",Se="",Ge=0,Be=[],M=0;M<P.length;++M)P[M][K]!=null&&Be.push(P[M][K]);if(Be.length!=0&&S[K]!=null){for(M=0;M<Be.length;++M){switch(typeof Be[M]){case"number":Se="B";break;case"string":Se="C";break;case"boolean":Se="L";break;case"object":Se=Be[M]instanceof Date?"D":"C";break;default:Se="C"}Ge=Math.max(Ge,String(Be[M]).length),Fe=Fe&&Fe!=Se?"C":Se}250<Ge&&(Ge=250),(Se=((T[K]||{}).DBF||{}).type)=="C"&&T[K].DBF.len>Ge&&(Ge=T[K].DBF.len),Fe=="B"&&Se=="N"&&(Fe="N",he[K]=T[K].DBF.dec,Ge=T[K].DBF.len),me[K]=Fe=="C"||Se=="N"?Ge:ri[Fe]||0,j+=me[K],Ae[K]=Fe}else Ae[K]="?"}var Re,ze,$e=C.next(32);for($e.write_shift(4,318902576),$e.write_shift(4,P.length),$e.write_shift(2,296+32*H),$e.write_shift(2,j),K=0;K<4;++K)$e.write_shift(4,0);for($e.write_shift(4,0|(+Ti[l]||3)<<8),M=K=0;K<S.length;++K)S[K]!=null&&(Re=C.next(32),ze=(S[K].slice(-10)+"\0\0\0\0\0\0\0\0\0\0\0").slice(0,11),Re.write_shift(1,ze,"sbcs"),Re.write_shift(1,Ae[K]=="?"?"C":Ae[K],"sbcs"),Re.write_shift(4,M),Re.write_shift(1,me[K]||ri[Ae[K]]||0),Re.write_shift(1,he[K]||0),Re.write_shift(1,2),Re.write_shift(4,0),Re.write_shift(1,0),Re.write_shift(4,0),Re.write_shift(4,0),M+=me[K]||ri[Ae[K]]||0);var tt=C.next(264);for(tt.write_shift(4,13),K=0;K<65;++K)tt.write_shift(4,0);for(K=0;K<P.length;++K){var Et=C.next(j);for(Et.write_shift(1,0),M=0;M<S.length;++M)if(S[M]!=null)switch(Ae[M]){case"L":Et.write_shift(1,P[K][M]==null?63:P[K][M]?84:70);break;case"B":Et.write_shift(8,P[K][M]||0,"f");break;case"N":var Zt="0";for(typeof P[K][M]=="number"&&(Zt=P[K][M].toFixed(he[M]||0)),H=0;H<me[M]-Zt.length;++H)Et.write_shift(1,32);Et.write_shift(1,Zt,"sbcs");break;case"D":P[K][M]?(Et.write_shift(4,("0000"+P[K][M].getFullYear()).slice(-4),"sbcs"),Et.write_shift(2,("00"+(P[K][M].getMonth()+1)).slice(-2),"sbcs"),Et.write_shift(2,("00"+P[K][M].getDate()).slice(-2),"sbcs")):Et.write_shift(8,"00000000","sbcs");break;case"C":var Yt=String(P[K][M]!=null?P[K][M]:"").slice(0,me[M]);for(Et.write_shift(1,Yt,"sbcs"),H=0;H<me[M]-Yt.length;++H)Et.write_shift(1,32)}}return C.next(1).write_shift(1,26),C.end()}});function ir(A,f){return f=f||{},f.dateNF||(f.dateNF="yyyymmdd"),A=Td((function(C,S){var P=[],T=I(1);switch(S.type){case"base64":T=z(E(C));break;case"binary":T=z(C);break;case"buffer":case"array":T=C}ma(T,0);var M=T.read_shift(1),H=!!(136&M),j=!1,K=!1;switch(M){case 2:case 3:break;case 48:case 49:H=j=!0;break;case 131:case 139:break;case 140:K=!0;break;case 245:break;default:throw new Error("DBF Unsupported Version: "+M.toString(16))}var ie=0,Ae=521;M==2&&(ie=T.read_shift(2)),T.l+=3,1048576<(ie=M!=2?T.read_shift(4):ie)&&(ie=1e6),M!=2&&(Ae=T.read_shift(2));var me=T.read_shift(2),he=S.codepage||1252;M!=2&&(T.l+=16,T.read_shift(1),T[T.l]!==0&&(he=ei[T[T.l]]),T.l+=1,T.l+=2),K&&(T.l+=36);for(var Fe=[],Se={},Ge=Math.min(T.length,M==2?521:Ae-10-(j?264:0)),Be=K?32:11;T.l<Ge&&T[T.l]!=13;)switch((Se={}).name=a.utils.decode(he,T.slice(T.l,T.l+Be)).replace(/[\u0000\r\n].*$/g,""),T.l+=Be,Se.type=String.fromCharCode(T.read_shift(1)),M==2||K||(Se.offset=T.read_shift(4)),Se.len=T.read_shift(1),M==2&&(Se.offset=T.read_shift(2)),Se.dec=T.read_shift(1),Se.name.length&&Fe.push(Se),M!=2&&(T.l+=K?13:14),Se.type){case"B":j&&Se.len==8||!S.WTF||console.log("Skipping "+Se.name+":"+Se.type);break;case"G":case"P":S.WTF&&console.log("Skipping "+Se.name+":"+Se.type);break;case"+":case"0":case"@":case"C":case"D":case"F":case"I":case"L":case"M":case"N":case"O":case"T":case"Y":break;default:throw new Error("Unknown Field Type: "+Se.type)}if(T[T.l]!==13&&(T.l=Ae-1),T.read_shift(1)!==13)throw new Error("DBF Terminator not found "+T.l+" "+T[T.l]);T.l=Ae;var Re=0,ze=0;for(P[0]=[],ze=0;ze!=Fe.length;++ze)P[0][ze]=Fe[ze].name;for(;0<ie--;)if(T[T.l]!==42)for(++T.l,P[++Re]=[],ze=ze=0;ze!=Fe.length;++ze){var $e=T.slice(T.l,T.l+Fe[ze].len);T.l+=Fe[ze].len,ma($e,0);var tt=a.utils.decode(he,$e);switch(Fe[ze].type){case"C":tt.trim().length&&(P[Re][ze]=tt.replace(/\s+$/,""));break;case"D":tt.length===8?P[Re][ze]=new Date(+tt.slice(0,4),+tt.slice(4,6)-1,+tt.slice(6,8)):P[Re][ze]=tt;break;case"F":P[Re][ze]=parseFloat(tt.trim());break;case"+":case"I":P[Re][ze]=K?2147483648^$e.read_shift(-4,"i"):$e.read_shift(4,"i");break;case"L":switch(tt.trim().toUpperCase()){case"Y":case"T":P[Re][ze]=!0;break;case"N":case"F":P[Re][ze]=!1;break;case"":case"?":break;default:throw new Error("DBF Unrecognized L:|"+tt+"|")}break;case"M":if(!H)throw new Error("DBF Unexpected MEMO for type "+M.toString(16));P[Re][ze]="##MEMO##"+(K?parseInt(tt.trim(),10):$e.read_shift(4));break;case"N":(tt=tt.replace(/\u0000/g,"").trim())&&tt!="."&&(P[Re][ze]=+tt||0);break;case"@":P[Re][ze]=new Date($e.read_shift(-8,"f")-621356832e5);break;case"T":P[Re][ze]=new Date(864e5*($e.read_shift(4)-2440588)+$e.read_shift(4));break;case"Y":P[Re][ze]=$e.read_shift(4,"i")/1e4+$e.read_shift(4,"i")/1e4*Math.pow(2,32);break;case"O":P[Re][ze]=-$e.read_shift(-8,"f");break;case"B":if(j&&Fe[ze].len==8){P[Re][ze]=$e.read_shift(8,"f");break}case"G":case"P":$e.l+=Fe[ze].len;break;case"0":if(Fe[ze].name==="_NullFlags")break;default:throw new Error("DBF Unsupported data type "+Fe[ze].type)}}else T.l+=me;if(M!=2&&T.l<T.length&&T[T.l++]!=26)throw new Error("DBF EOF Marker missing "+(T.l-1)+" of "+T.length+" "+T[T.l-1].toString(16));return S&&S.sheetRows&&(P=P.slice(0,S.sheetRows)),S.DBF=Fe,P})(A,f),f),A["!cols"]=f.DBF.map(function(C){return{wch:C.len,DBF:C}}),delete f.DBF,A}var zi,qr,Vr,jn,Kr=(zi={AA:"À",BA:"Á",CA:"Â",DA:195,HA:"Ä",JA:197,AE:"È",BE:"É",CE:"Ê",HE:"Ë",AI:"Ì",BI:"Í",CI:"Î",HI:"Ï",AO:"Ò",BO:"Ó",CO:"Ô",DO:213,HO:"Ö",AU:"Ù",BU:"Ú",CU:"Û",HU:"Ü",Aa:"à",Ba:"á",Ca:"â",Da:227,Ha:"ä",Ja:229,Ae:"è",Be:"é",Ce:"ê",He:"ë",Ai:"ì",Bi:"í",Ci:"î",Hi:"ï",Ao:"ò",Bo:"ó",Co:"ô",Do:245,Ho:"ö",Au:"ù",Bu:"ú",Cu:"û",Hu:"ü",KC:"Ç",Kc:"ç",q:"æ",z:"œ",a:"Æ",j:"Œ",DN:209,Dn:241,Hy:255,S:169,c:170,R:174,"B ":180,0:176,1:177,2:178,3:179,5:181,6:182,7:183,Q:185,k:186,b:208,i:216,l:222,s:240,y:248,"!":161,'"':162,"#":163,"(":164,"%":165,"'":167,"H ":168,"+":171,";":187,"<":188,"=":189,">":190,"?":191,"{":223},qr=new RegExp("\x1BN("+gt(zi).join("|").replace(/\|\|\|/,"|\\||").replace(/([?()+])/g,"\\$1")+"|\\|)","gm"),Vr=function(A,f){return f=zi[f],typeof f=="number"?v(f):f},jn=function(A,f,C){return C=f.charCodeAt(0)-32<<4|C.charCodeAt(0)-48,C==59?A:v(C)},zi["|"]=254,{to_workbook:function(A,f){return Oc(Xo(A,f),f)},to_sheet:Xo,from_sheet:function(A,f){var C,S,P=["ID;PWXL;N;E"],T=[],M=Zn(A["!ref"]),H=Array.isArray(A),j=`\r
`;P.push("P;PGeneral"),P.push("F;P0;DG0G8;M255"),A["!cols"]&&(C=P,A["!cols"].forEach(function(me,he){he="F;W"+(he+1)+" "+(he+1)+" ",me.hidden?he+="0":(typeof me.width!="number"||me.wpx||(me.wpx=X1(me.width)),typeof me.wpx!="number"||me.wch||(me.wch=RA(me.wpx)),typeof me.wch=="number"&&(he+=Math.round(me.wch))),he.charAt(he.length-1)!=" "&&C.push(he)})),A["!rows"]&&(S=P,A["!rows"].forEach(function(me,he){var Fe="F;";me.hidden?Fe+="M0;":me.hpt?Fe+="M"+20*me.hpt+";":me.hpx&&(Fe+="M"+20*Nh(me.hpx)+";"),2<Fe.length&&S.push(Fe+"R"+(he+1))})),P.push("B;Y"+(M.e.r-M.s.r+1)+";X"+(M.e.c-M.s.c+1)+";D"+[M.s.c,M.s.r,M.e.c,M.e.r].join(" "));for(var K=M.s.r;K<=M.e.r;++K)for(var ie=M.s.c;ie<=M.e.c;++ie){var Ae=$r({r:K,c:ie});(Ae=H?(A[K]||[])[ie]:A[Ae])&&(Ae.v!=null||Ae.f&&!Ae.F)&&T.push((function(me,he,Fe){var Se="C;Y"+(he+1)+";X"+(Fe+1)+";K";switch(me.t){case"n":Se+=me.v||0,me.f&&!me.F&&(Se+=";E"+Yy(me.f,{r:he,c:Fe}));break;case"b":Se+=me.v?"TRUE":"FALSE";break;case"e":Se+=me.w||me.v;break;case"d":Se+='"'+(me.w||me.v)+'"';break;case"s":Se+='"'+me.v.replace(/"/g,"").replace(/;/g,";;")+'"'}return Se})(Ae,K,ie))}return P.join(j)+j+T.join(j)+j+"E"+j}});function ga(me,f){var C,S,P=me.split(/[\n\r]+/),T=-1,M=-1,H=0,j=0,K=[],ie=[],Ae=null,me={},he=[],Fe=[],Se=0;for(0<=+f.codepage&&m(+f.codepage);H!==P.length;++H){Se=0;var Ge,Be=P[H].trim().replace(/\x1B([\x20-\x2F])([\x30-\x3F])/g,jn).replace(qr,Vr),Re=Be.replace(/;;/g,"\0").split(";").map(function(rr){return rr.replace(/\u0000/g,";")}),ze=Re[0];if(0<Be.length)switch(ze){case"ID":case"E":case"B":case"O":case"W":break;case"P":Re[1].charAt(0)=="P"&&ie.push(Be.slice(3).replace(/;;/g,";"));break;case"C":for(var $e=!1,tt=!1,Et=!1,Zt=!1,Yt=-1,ci=-1,j=1;j<Re.length;++j)switch(Re[j].charAt(0)){case"A":break;case"X":M=parseInt(Re[j].slice(1))-1,tt=!0;break;case"Y":for(T=parseInt(Re[j].slice(1))-1,tt||(M=0),S=K.length;S<=T;++S)K[S]=[];break;case"K":(Ge=Re[j].slice(1)).charAt(0)==='"'?Ge=Ge.slice(1,Ge.length-1):Ge==="TRUE"?Ge=!0:Ge==="FALSE"?Ge=!1:isNaN(vt(Ge))?isNaN(Nt(Ge).getDate())||(Ge=Ne(Ge)):(Ge=vt(Ge),Ae!==null&&je(Ae)&&(Ge=xe(Ge))),a!==void 0&&typeof Ge=="string"&&(f||{}).type!="string"&&(f||{}).codepage&&(Ge=a.utils.decode(f.codepage,Ge)),$e=!0;break;case"E":Zt=!0;var Ni=fg(Re[j].slice(1),{r:T,c:M});K[T][M]=[K[T][M],Ni];break;case"S":Et=!0,K[T][M]=[K[T][M],"S5S"];break;case"G":break;case"R":Yt=parseInt(Re[j].slice(1))-1;break;case"C":ci=parseInt(Re[j].slice(1))-1;break;default:if(f&&f.WTF)throw new Error("SYLK bad record "+Be)}if($e&&(K[T][M]&&K[T][M].length==2?K[T][M][0]=Ge:K[T][M]=Ge,Ae=null),Et){if(Zt)throw new Error("SYLK shared formula cannot have own formula");var Vi=-1<Yt&&K[Yt][ci];if(!Vi||!Vi[1])throw new Error("SYLK shared formula cannot find base");K[T][M][1]=H2(Vi[1],{r:T-Yt,c:M-ci})}break;case"F":var hi=0;for(j=1;j<Re.length;++j)switch(Re[j].charAt(0)){case"X":M=parseInt(Re[j].slice(1))-1,++hi;break;case"Y":for(T=parseInt(Re[j].slice(1))-1,S=K.length;S<=T;++S)K[S]=[];break;case"M":Se=parseInt(Re[j].slice(1))/20;break;case"F":case"G":break;case"P":Ae=ie[parseInt(Re[j].slice(1))];break;case"S":case"D":case"N":break;case"W":for(C=Re[j].slice(1).split(" "),S=parseInt(C[0],10);S<=parseInt(C[1],10);++S)Se=parseInt(C[2],10),Fe[S-1]=Se===0?{hidden:!0}:{wch:Se},q1(Fe[S-1]);break;case"C":Fe[M=parseInt(Re[j].slice(1))-1]||(Fe[M]={});break;case"R":he[T=parseInt(Re[j].slice(1))-1]||(he[T]={}),0<Se?(he[T].hpt=Se,he[T].hpx=hg(Se)):Se===0&&(he[T].hidden=!0);break;default:if(f&&f.WTF)throw new Error("SYLK bad record "+Be)}hi<1&&(Ae=null);break;default:if(f&&f.WTF)throw new Error("SYLK bad record "+Be)}}return 0<he.length&&(me["!rows"]=he),0<Fe.length&&(me["!cols"]=Fe),[K=f&&f.sheetRows?K.slice(0,f.sheetRows):K,me]}function Xo(S,f){var C=(function(M,H){switch(H.type){case"base64":return ga(E(M),H);case"binary":return ga(M,H);case"buffer":return ga(U&&Buffer.isBuffer(M)?M.toString("binary"):V(M),H);case"array":return ga(Ie(M),H)}throw new Error("Unrecognized type "+H.type)})(S,f),S=C[0],P=C[1],T=Td(S,f);return gt(P).forEach(function(M){T[M]=P[M]}),T}var $n={to_workbook:function(A,f){return Oc(wr(A,f),f)},to_sheet:wr,from_sheet:function(A){var f=[],C=Zn(A["!ref"]),S=Array.isArray(A);qo(f,"TABLE",0,1,"sheetjs"),qo(f,"VECTORS",0,C.e.r-C.s.r+1,""),qo(f,"TUPLES",0,C.e.c-C.s.c+1,""),qo(f,"DATA",0,0,"");for(var P=C.s.r;P<=C.e.r;++P){un(f,-1,0,"BOT");for(var T=C.s.c;T<=C.e.c;++T){var M,H=$r({r:P,c:T});if(M=S?(A[P]||[])[T]:A[H])switch(M.t){case"n":var j=M.w;(j=!j&&M.v!=null?M.v:j)==null?M.f&&!M.F?un(f,1,0,"="+M.f):un(f,1,0,""):un(f,0,j,"V");break;case"b":un(f,0,M.v?1:0,M.v?"TRUE":"FALSE");break;case"s":un(f,1,0,isNaN(M.v)?M.v:'="'+M.v+'"');break;case"d":M.w||(M.w=et(M.z||ee[14],Qi(Ne(M.v)))),un(f,0,M.w,"V");break;default:un(f,1,0,"")}else un(f,1,0,"")}}return un(f,-1,0,"EOD"),f.join(`\r
`)}};function Er(A,f){for(var C=A.split(`
`),S=-1,P=-1,T=0,M=[];T!==C.length;++T)if(C[T].trim()!=="BOT"){if(!(S<0)){for(var H=C[T].trim().split(","),j=H[0],K=H[1],ie=C[++T]||"";1&(ie.match(/["]/g)||[]).length&&T<C.length-1;)ie+=`
`+C[++T];switch(ie=ie.trim(),+j){case-1:if(ie==="BOT"){M[++S]=[],P=0;continue}if(ie!=="EOD")throw new Error("Unrecognized DIF special command "+ie);break;case 0:ie==="TRUE"?M[S][P]=!0:ie==="FALSE"?M[S][P]=!1:isNaN(vt(K))?isNaN(Nt(K).getDate())?M[S][P]=K:M[S][P]=Ne(K):M[S][P]=vt(K),++P;break;case 1:ie=(ie=ie.slice(1,ie.length-1)).replace(/""/g,'"'),ie&&ie.match(/^=".*"$/)&&(ie=ie.slice(2,-1)),M[S][P++]=ie!==""?ie:null}if(ie==="EOD")break}}else M[++S]=[],P=0;return M=f&&f.sheetRows?M.slice(0,f.sheetRows):M}function wr(A,f){return Td((function(C,S){switch(S.type){case"base64":return Er(E(C),S);case"binary":return Er(C,S);case"buffer":return Er(U&&Buffer.isBuffer(C)?C.toString("binary"):V(C),S);case"array":return Er(Ie(C),S)}throw new Error("Unrecognized type "+S.type)})(A,f),f)}function qo(A,f,C,S,P){A.push(f),A.push(C+","+S),A.push('"'+P.replace(/"/g,'""')+'"')}function un(A,f,C,S){A.push(f+","+C),A.push(f==1?'"'+S.replace(/"/g,'""')+'"':S)}var ra,go,sl,Ml,jo=(ra=["socialcalc:version:1.5","MIME-Version: 1.0","Content-Type: multipart/mixed; boundary=SocialCalcSpreadsheetControlSave"].join(`
`),go=["--SocialCalcSpreadsheetControlSave","Content-type: text/plain; charset=UTF-8"].join(`
`)+`
`,sl=["# SocialCalc Spreadsheet Control Save","part:sheet"].join(`
`),Ml="--SocialCalcSpreadsheetControlSave--",{to_workbook:function(A,f){return Oc(Jl(A,f),f)},to_sheet:Jl,from_sheet:function(A){return[ra,go,sl,go,(function(f){if(!f||!f["!ref"])return"";for(var C,S,P=[],T=[],M=hl(f["!ref"]),H=Array.isArray(f),j=M.s.r;j<=M.e.r;++j)for(var K=M.s.c;K<=M.e.c;++K)if(S=$r({r:j,c:K}),(C=H?(f[j]||[])[K]:f[S])&&C.v!=null&&C.t!=="z"){switch(T=["cell",S,"t"],C.t){case"s":case"str":T.push(Ls(C.v));break;case"n":C.f?(T[2]="vtf",T[3]="n",T[4]=C.v,T[5]=Ls(C.f)):(T[2]="v",T[3]=C.v);break;case"b":T[2]="vt"+(C.f?"f":"c"),T[3]="nl",T[4]=C.v?"1":"0",T[5]=Ls(C.f||(C.v?"TRUE":"FALSE"));break;case"d":var ie=Qi(Ne(C.v));T[2]="vtc",T[3]="nd",T[4]=""+ie,T[5]=C.w||et(C.z||ee[14],ie);break;case"e":continue}P.push(T.join(":"))}return P.push("sheet:c:"+(M.e.c-M.s.c+1)+":r:"+(M.e.r-M.s.r+1)+":tvf:1"),P.push("valueformat:1:text-wiki"),P.join(`
`)})(A),Ml].join(`
`)}});function Ls(A){return A.replace(/\\/g,"\\b").replace(/:/g,"\\c").replace(/\n/g,"\\n")}function Jl(A,f){return Td((function(C,S){for(var P,T=C.split(`
`),M=-1,H=0,j=[];H!==T.length;++H){var K=T[H].trim().split(":");if(K[0]==="cell"){var ie=to(K[1]);if(j.length<=ie.r)for(M=j.length;M<=ie.r;++M)j[M]||(j[M]=[]);switch(M=ie.r,P=ie.c,K[2]){case"t":j[M][P]=K[3].replace(/\\b/g,"\\").replace(/\\c/g,":").replace(/\\n/g,`
`);break;case"v":j[M][P]=+K[3];break;case"vtf":var Ae=K[K.length-1];case"vtc":K[3]==="nl"?j[M][P]=!!+K[4]:j[M][P]=+K[4],K[2]=="vtf"&&(j[M][P]=[j[M][P],Ae])}}}return j=S&&S.sheetRows?j.slice(0,S.sheetRows):j})(A,f),f)}var Vs,oa,va=(Vs={44:",",9:"	",59:";",124:"|"},oa={44:3,9:2,59:1,124:0},{to_workbook:function(A,f){return Oc(qa(A,f),f)},to_sheet:qa,from_sheet:function(A){for(var f=[],C=Zn(A["!ref"]),S=Array.isArray(A),P=C.s.r;P<=C.e.r;++P){for(var T=[],M=C.s.c;M<=C.e.c;++M){var H=$r({r:P,c:M});if((H=S?(A[P]||[])[M]:A[H])&&H.v!=null){for(var j=(H.w||(mc(H),H.w)||"").slice(0,10);j.length<10;)j+=" ";T.push(j+(M===0?" ":""))}else T.push("          ")}f.push(T.join(""))}return f.join(`
`)}});function Cs(A,f,C,S,P){P.raw?f[C][S]=A:A===""||(A==="TRUE"?f[C][S]=!0:A==="FALSE"?f[C][S]=!1:isNaN(vt(A))?isNaN(Nt(A).getDate())?f[C][S]=A:f[C][S]=Ne(A):f[C][S]=vt(A))}function ao(A){for(var f={},C=!1,S=0,P=0;S<A.length;++S)(P=A.charCodeAt(S))==34?C=!C:!C&&P in Vs&&(f[P]=(f[P]||0)+1);for(S in P=[],f)Object.prototype.hasOwnProperty.call(f,S)&&P.push([f[S],S]);if(!P.length)for(S in f=oa)Object.prototype.hasOwnProperty.call(f,S)&&P.push([f[S],S]);return P.sort(function(T,M){return T[0]-M[0]||oa[T[1]]-oa[M[1]]}),Vs[P.pop()[1]]||44}function fl(A,S){var C=S||{},S="",P=C.dense?[]:{},T={s:{c:0,r:0},e:{c:0,r:0}};A.slice(0,4)=="sep="?A.charCodeAt(5)==13&&A.charCodeAt(6)==10?(S=A.charAt(4),A=A.slice(7)):A.charCodeAt(5)==13||A.charCodeAt(5)==10?(S=A.charAt(4),A=A.slice(6)):S=ao(A.slice(0,1024)):S=C&&C.FS?C.FS:ao(A.slice(0,1024));var M=0,H=0,j=0,K=0,ie=0,Ae=S.charCodeAt(0),me=!1,he=0,Fe=A.charCodeAt(0);A=A.replace(/\r\n/gm,`
`);var Se=C.dateNF!=null?(S=(S=typeof(S=C.dateNF)=="number"?ee[S]:S).replace(yt,"(\\d+)"),new RegExp("^"+S+"$")):null;function Ge(){var Be,Re=A.slice(K,ie),ze={};if((Re=Re.charAt(0)=='"'&&Re.charAt(Re.length-1)=='"'?Re.slice(1,-1).replace(/""/g,'"'):Re).length===0?ze.t="z":C.raw||Re.trim().length===0?(ze.t="s",ze.v=Re):Re.charCodeAt(0)==61?Re.charCodeAt(1)==34&&Re.charCodeAt(Re.length-1)==34?(ze.t="s",ze.v=Re.slice(2,-1).replace(/""/g,'"')):Re.length!=1?(ze.t="n",ze.f=Re.slice(1)):(ze.t="s",ze.v=Re):Re=="TRUE"?(ze.t="b",ze.v=!0):Re=="FALSE"?(ze.t="b",ze.v=!1):isNaN(j=vt(Re))?!isNaN(Nt(Re).getDate())||Se&&Re.match(Se)?(ze.z=C.dateNF||ee[14],Be=0,Se&&Re.match(Se)&&(Re=(function($e,tt){var Et=-1,Zt=-1,Yt=-1,ci=-1,Ni=-1,Vi=-1;($e.match(yt)||[]).forEach(function(rr,Dr){var Pr=parseInt(tt[Dr+1],10);switch(rr.toLowerCase().charAt(0)){case"y":Et=Pr;break;case"d":Yt=Pr;break;case"h":ci=Pr;break;case"s":Vi=Pr;break;case"m":0<=ci?Ni=Pr:Zt=Pr}}),0<=Vi&&Ni==-1&&0<=Zt&&(Ni=Zt,Zt=-1);var hi=(""+(0<=Et?Et:new Date().getFullYear())).slice(-4)+"-"+("00"+(1<=Zt?Zt:1)).slice(-2)+"-"+("00"+(1<=Yt?Yt:1)).slice(-2);return(hi=hi.length==7?"0"+hi:hi).length==8&&(hi="20"+hi),$e=("00"+(0<=ci?ci:0)).slice(-2)+":"+("00"+(0<=Ni?Ni:0)).slice(-2)+":"+("00"+(0<=Vi?Vi:0)).slice(-2),ci==-1&&Ni==-1&&Vi==-1?hi:Et==-1&&Zt==-1&&Yt==-1?$e:hi+"T"+$e})(C.dateNF,Re.match(Se)||[]),Be=1),C.cellDates?(ze.t="d",ze.v=Ne(Re,Be)):(ze.t="n",ze.v=Qi(Ne(Re,Be))),C.cellText!==!1&&(ze.w=et(ze.z,ze.v instanceof Date?Qi(ze.v):ze.v)),C.cellNF||delete ze.z):(ze.t="s",ze.v=Re):(!(ze.t="n")!==C.cellText&&(ze.w=Re),ze.v=j),ze.t=="z"||(C.dense?(P[M]||(P[M]=[]),P[M][H]=ze):P[$r({c:H,r:M})]=ze),K=ie+1,Fe=A.charCodeAt(K),T.e.c<H&&(T.e.c=H),T.e.r<M&&(T.e.r=M),he!=Ae)return H=0,++M,C.sheetRows&&C.sheetRows<=M?1:void 0;++H}e:for(;ie<A.length;++ie)switch(he=A.charCodeAt(ie)){case 34:Fe===34&&(me=!me);break;case Ae:case 10:case 13:if(!me&&Ge())break e}return 0<ie-K&&Ge(),P["!ref"]=kn(T),P}function Ps(A,f){return!f||!f.PRN||f.FS||A.slice(0,4)=="sep="||0<=A.indexOf("	")||0<=A.indexOf(",")||0<=A.indexOf(";")?fl(A,f):Td((function(C,S){var P=S||{},T=[];if(!C||C.length===0)return T;for(var M=C.split(/[\r\n]/),H=M.length-1;0<=H&&M[H].length===0;)--H;for(var j=10,K=0,ie=0;ie<=H;++ie)(K=M[ie].indexOf(" "))==-1?K=M[ie].length:K++,j=Math.max(j,K);for(ie=0;ie<=H;++ie){T[ie]=[];var Ae=0;for(Cs(M[ie].slice(0,j).trim(),T,ie,Ae,P),Ae=1;Ae<=(M[ie].length-j)/10+1;++Ae)Cs(M[ie].slice(j+10*(Ae-1),j+10*Ae).trim(),T,ie,Ae,P)}return T=P.sheetRows?T.slice(0,P.sheetRows):T})(A,f),f)}function qa(A,f){var C="",S=f.type=="string"?[0,0,0,0]:E4(A,f);switch(f.type){case"base64":C=E(A);break;case"binary":C=A;break;case"buffer":C=f.codepage==65001?A.toString("utf8"):f.codepage&&a!==void 0?a.utils.decode(f.codepage,A):U&&Buffer.isBuffer(A)?A.toString("binary"):V(A);break;case"array":C=Ie(A);break;case"string":C=A;break;default:throw new Error("Unrecognized type "+f.type)}return S[0]==239&&S[1]==187&&S[2]==191?C=Un(C.slice(3)):f.type!="string"&&f.type!="buffer"&&f.codepage==65001?C=Un(C):f.type=="binary"&&a!==void 0&&f.codepage&&(C=a.utils.decode(f.codepage,a.utils.encode(28591,C))),C.slice(0,19)=="socialcalc:version:"?jo.to_sheet(f.type=="string"?C:Un(C),f):Ps(C,f)}var xs,ho,Ws,Xs,Ja=(xs={51:["FALSE",0],52:["TRUE",0],70:["LEN",1],80:["SUM",69],81:["AVERAGEA",69],82:["COUNTA",69],83:["MINA",69],84:["MAXA",69],111:["T",1]},ho=["","","","","","","","","","+","-","*","/","^","=","<>","<=",">=","<",">","","","","","&","","","","","","",""],Ws={0:{n:"BOF",f:_o},1:{n:"EOF"},2:{n:"CALCMODE"},3:{n:"CALCORDER"},4:{n:"SPLIT"},5:{n:"SYNC"},6:{n:"RANGE",f:function(A,f,C){var S={s:{c:0,r:0},e:{c:0,r:0}};return f==8&&C.qpro?(S.s.c=A.read_shift(1),A.l++,S.s.r=A.read_shift(2),S.e.c=A.read_shift(1),A.l++,S.e.r=A.read_shift(2)):(S.s.c=A.read_shift(2),S.s.r=A.read_shift(2),f==12&&C.qpro&&(A.l+=2),S.e.c=A.read_shift(2),S.e.r=A.read_shift(2),f==12&&C.qpro&&(A.l+=2),S.s.c==65535&&(S.s.c=S.e.c=S.s.r=S.e.r=0)),S}},7:{n:"WINDOW1"},8:{n:"COLW1"},9:{n:"WINTWO"},10:{n:"COLW2"},11:{n:"NAME"},12:{n:"BLANK"},13:{n:"INTEGER",f:function(A,f,C){return(C=ls(A,0,C))[1].v=A.read_shift(2,"i"),C}},14:{n:"NUMBER",f:function(A,f,C){return(C=ls(A,0,C))[1].v=A.read_shift(8,"f"),C}},15:{n:"LABEL",f:vn},16:{n:"FORMULA",f:function(A,f,C){var S=A.l+f;return(f=ls(A,0,C))[1].v=A.read_shift(8,"f"),C.qpro?A.l=S:(S=A.read_shift(2),(function(P,T){ma(P,0);for(var M=[],H=0,j="",K="",ie="",Ae="";P.l<P.length;){var me=P[P.l++];switch(me){case 0:M.push(P.read_shift(8,"f"));break;case 1:K=fn(T[0].c,P.read_shift(2),!0),j=fn(T[0].r,P.read_shift(2),!1),M.push(K+j);break;case 2:var he=fn(T[0].c,P.read_shift(2),!0),Fe=fn(T[0].r,P.read_shift(2),!1);K=fn(T[0].c,P.read_shift(2),!0),j=fn(T[0].r,P.read_shift(2),!1),M.push(he+Fe+":"+K+j);break;case 3:if(P.l<P.length)return console.error("WK1 premature formula end");break;case 4:M.push("("+M.pop()+")");break;case 5:M.push(P.read_shift(2));break;case 6:for(var Se="";me=P[P.l++];)Se+=String.fromCharCode(me);M.push('"'+Se.replace(/"/g,'""')+'"');break;case 8:M.push("-"+M.pop());break;case 23:M.push("+"+M.pop());break;case 22:M.push("NOT("+M.pop()+")");break;case 20:case 21:Ae=M.pop(),ie=M.pop(),M.push(["AND","OR"][me-20]+"("+ie+","+Ae+")");break;default:if(me<32&&ho[me])Ae=M.pop(),ie=M.pop(),M.push(ie+ho[me]+Ae);else{if(!xs[me])return me<=7?console.error("WK1 invalid opcode "+me.toString(16)):me<=24?console.error("WK1 unsupported op "+me.toString(16)):me<=30?console.error("WK1 invalid opcode "+me.toString(16)):me<=115?console.error("WK1 unsupported function opcode "+me.toString(16)):console.error("WK1 unrecognized opcode "+me.toString(16));if((H=(H=xs[me][1])==69?P[P.l++]:H)>M.length)return console.error("WK1 bad formula parse 0x"+me.toString(16)+":|"+M.join("|")+"|");Fe=M.slice(-H),M.length-=H,M.push(xs[me][0]+"("+Fe.join(",")+")")}}}M.length==1?T[1].f=""+M[0]:console.error("WK1 bad formula parse |"+M.join("|")+"|")})(A.slice(A.l,A.l+S),f),A.l+=S),f}},24:{n:"TABLE"},25:{n:"ORANGE"},26:{n:"PRANGE"},27:{n:"SRANGE"},28:{n:"FRANGE"},29:{n:"KRANGE1"},32:{n:"HRANGE"},35:{n:"KRANGE2"},36:{n:"PROTEC"},37:{n:"FOOTER"},38:{n:"HEADER"},39:{n:"SETUP"},40:{n:"MARGINS"},41:{n:"LABELFMT"},42:{n:"TITLES"},43:{n:"SHEETJS"},45:{n:"GRAPH"},46:{n:"NGRAPH"},47:{n:"CALCCOUNT"},48:{n:"UNFORMATTED"},49:{n:"CURSORW12"},50:{n:"WINDOW"},51:{n:"STRING",f:vn},55:{n:"PASSWORD"},56:{n:"LOCKED"},60:{n:"QUERY"},61:{n:"QUERYNAME"},62:{n:"PRINT"},63:{n:"PRINTNAME"},64:{n:"GRAPH2"},65:{n:"GRAPHNAME"},66:{n:"ZOOM"},67:{n:"SYMSPLIT"},68:{n:"NSROWS"},69:{n:"NSCOLS"},70:{n:"RULER"},71:{n:"NNAME"},72:{n:"ACOMM"},73:{n:"AMACRO"},74:{n:"PARSE"},102:{n:"PRANGES??"},103:{n:"RRANGES??"},104:{n:"FNAME??"},105:{n:"MRANGES??"},204:{n:"SHEETNAMECS",f:Cc},222:{n:"SHEETNAMELP",f:function(A,f){var C=A[A.l++];f-1<C&&(C=f-1);for(var S="";S.length<C;)S+=String.fromCharCode(A[A.l++]);return S}},65535:{n:""}},Xs={0:{n:"BOF"},1:{n:"EOF"},2:{n:"PASSWORD"},3:{n:"CALCSET"},4:{n:"WINDOWSET"},5:{n:"SHEETCELLPTR"},6:{n:"SHEETLAYOUT"},7:{n:"COLUMNWIDTH"},8:{n:"HIDDENCOLUMN"},9:{n:"USERRANGE"},10:{n:"SYSTEMRANGE"},11:{n:"ZEROFORCE"},12:{n:"SORTKEYDIR"},13:{n:"FILESEAL"},14:{n:"DATAFILLNUMS"},15:{n:"PRINTMAIN"},16:{n:"PRINTSTRING"},17:{n:"GRAPHMAIN"},18:{n:"GRAPHSTRING"},19:{n:"??"},20:{n:"ERRCELL"},21:{n:"NACELL"},22:{n:"LABEL16",f:function(A,f){var C=Ha(A);return C[1].t="s",C[1].v=A.read_shift(f-4,"cstr"),C}},23:{n:"NUMBER17",f:jc},24:{n:"NUMBER18",f:function(A,f){var C=Ha(A);C[1].v=A.read_shift(2);var S=C[1].v>>1;if(1&C[1].v)switch(7&S){case 0:S=5e3*(S>>3);break;case 1:S=500*(S>>3);break;case 2:S=(S>>3)/20;break;case 3:S=(S>>3)/200;break;case 4:S=(S>>3)/2e3;break;case 5:S=(S>>3)/2e4;break;case 6:S=(S>>3)/16;break;case 7:S=(S>>3)/64}return C[1].v=S,C}},25:{n:"FORMULA19",f:function(A,f){var C=jc(A);return A.l+=f-14,C}},26:{n:"FORMULA1A"},27:{n:"XFORMAT",f:function(A,f){for(var C={},S=A.l+f;A.l<S;){var P=A.read_shift(2);if(P==14e3){for(C[P]=[0,""],C[P][0]=A.read_shift(2);A[A.l];)C[P][1]+=String.fromCharCode(A[A.l]),A.l++;A.l++}}return C}},28:{n:"DTLABELMISC"},29:{n:"DTLABELCELL"},30:{n:"GRAPHWINDOW"},31:{n:"CPA"},32:{n:"LPLAUTO"},33:{n:"QUERY"},34:{n:"HIDDENSHEET"},35:{n:"??"},37:{n:"NUMBER25",f:function(S,f){var C=Ha(S),S=S.read_shift(4);return C[1].v=S>>6,C}},38:{n:"??"},39:{n:"NUMBER27",f:Vd},40:{n:"FORMULA28",f:function(A,f){var C=Vd(A);return A.l+=f-10,C}},142:{n:"??"},147:{n:"??"},150:{n:"??"},151:{n:"??"},152:{n:"??"},153:{n:"??"},154:{n:"??"},155:{n:"??"},156:{n:"??"},163:{n:"??"},174:{n:"??"},175:{n:"??"},176:{n:"??"},177:{n:"??"},184:{n:"??"},185:{n:"??"},186:{n:"??"},187:{n:"??"},188:{n:"??"},195:{n:"??"},201:{n:"??"},204:{n:"SHEETNAMECS",f:Cc},205:{n:"??"},206:{n:"??"},207:{n:"??"},208:{n:"??"},256:{n:"??"},259:{n:"??"},260:{n:"??"},261:{n:"??"},262:{n:"??"},263:{n:"??"},265:{n:"??"},266:{n:"??"},267:{n:"??"},268:{n:"??"},270:{n:"??"},271:{n:"??"},384:{n:"??"},389:{n:"??"},390:{n:"??"},393:{n:"??"},396:{n:"??"},512:{n:"??"},514:{n:"??"},513:{n:"??"},516:{n:"??"},517:{n:"??"},640:{n:"??"},641:{n:"??"},642:{n:"??"},643:{n:"??"},644:{n:"??"},645:{n:"??"},646:{n:"??"},647:{n:"??"},648:{n:"??"},658:{n:"??"},659:{n:"??"},660:{n:"??"},661:{n:"??"},662:{n:"??"},665:{n:"??"},666:{n:"??"},768:{n:"??"},772:{n:"??"},1537:{n:"SHEETINFOQP",f:function(A,f,C){if(C.qpro&&!(f<21))return C=A.read_shift(1),A.l+=17,A.l+=1,A.l+=2,[C,A.read_shift(f-21,"cstr")]}},1600:{n:"??"},1602:{n:"??"},1793:{n:"??"},1794:{n:"??"},1795:{n:"??"},1796:{n:"??"},1920:{n:"??"},2048:{n:"??"},2049:{n:"??"},2052:{n:"??"},2688:{n:"??"},10998:{n:"??"},12849:{n:"??"},28233:{n:"??"},28484:{n:"??"},65535:{n:""}},{sheet_to_wk1:function(A,f){var C=f||{};if(0<=+C.codepage&&m(+C.codepage),C.type=="string")throw new Error("Cannot write WK1 to JS string");var S=Us(),P=Zn(A["!ref"]),T=Array.isArray(A),M=[];Rr(S,0,(f=1030,(C=bi(2)).write_shift(2,f),C)),Rr(S,6,(f=P,(C=bi(8)).write_shift(2,f.s.c),C.write_shift(2,f.s.r),C.write_shift(2,f.e.c),C.write_shift(2,f.e.r),C));for(var H,j,K,ie,Ae=Math.min(P.e.r,8191),me=P.s.r;me<=Ae;++me)for(var he=bo(me),Fe=P.s.c;Fe<=P.e.c;++Fe){me===P.s.r&&(M[Fe]=vo(Fe));var Se=M[Fe]+he,Se=T?(A[me]||[])[Fe]:A[Se];Se&&Se.t!="z"&&(Se.t=="n"?(0|Se.v)==Se.v&&-32768<=Se.v&&Se.v<=32767?Rr(S,13,(H=me,j=Fe,K=Se.v,ie=void 0,(ie=bi(7)).write_shift(1,255),ie.write_shift(2,j),ie.write_shift(2,H),ie.write_shift(2,K,"i"),ie)):Rr(S,14,(j=me,H=Fe,K=Se.v,ie=void 0,(ie=bi(13)).write_shift(1,255),ie.write_shift(2,H),ie.write_shift(2,j),ie.write_shift(8,K,"f"),ie)):Rr(S,15,(function(Ge,Be,Re){var ze=bi(7+Re.length);ze.write_shift(1,255),ze.write_shift(2,Be),ze.write_shift(2,Ge),ze.write_shift(1,39);for(var $e=0;$e<ze.length;++$e){var tt=Re.charCodeAt($e);ze.write_shift(1,128<=tt?95:tt)}return ze.write_shift(1,0),ze})(me,Fe,mc(Se).slice(0,239))))}return Rr(S,1),S.end()},book_to_wk3:function(A,f){if(0<=+(f=f||{}).codepage&&m(+f.codepage),f.type=="string")throw new Error("Cannot write WK3 to JS string");var C=Us();Rr(C,0,(function(Se){var Ge=bi(26);Ge.write_shift(2,4096),Ge.write_shift(2,4),Ge.write_shift(4,0);for(var Be=0,Re=0,ze=0,$e=0;$e<Se.SheetNames.length;++$e){var tt=Se.SheetNames[$e],tt=Se.Sheets[tt];tt&&tt["!ref"]&&(++ze,tt=hl(tt["!ref"]),Be<tt.e.r&&(Be=tt.e.r),Re<tt.e.c&&(Re=tt.e.c))}return 8191<Be&&(Be=8191),Ge.write_shift(2,Be),Ge.write_shift(1,ze),Ge.write_shift(1,Re),Ge.write_shift(2,0),Ge.write_shift(2,0),Ge.write_shift(1,1),Ge.write_shift(1,2),Ge.write_shift(4,0),Ge.write_shift(4,0),Ge})(A));for(var S=0,P=0;S<A.SheetNames.length;++S)(A.Sheets[A.SheetNames[S]]||{})["!ref"]&&Rr(C,27,(function(Se,Ge){var Be=bi(5+Se.length);Be.write_shift(2,14e3),Be.write_shift(2,Ge);for(var Re=0;Re<Se.length;++Re){var ze=Se.charCodeAt(Re);Be[Be.l++]=127<ze?95:ze}return Be[Be.l++]=0,Be})(A.SheetNames[S],P++));for(var T=0,S=0;S<A.SheetNames.length;++S){var M=A.Sheets[A.SheetNames[S]];if(M&&M["!ref"]){for(var H=Zn(M["!ref"]),j=Array.isArray(M),K=[],ie=Math.min(H.e.r,8191),Ae=H.s.r;Ae<=ie;++Ae)for(var me=bo(Ae),he=H.s.c;he<=H.e.c;++he){Ae===H.s.r&&(K[he]=vo(he));var Fe=K[he]+me,Fe=j?(M[Ae]||[])[he]:M[Fe];Fe&&Fe.t!="z"&&(Fe.t=="n"?Rr(C,23,(function(Et,Yt,Zt,ze){var $e=bi(14);if($e.write_shift(2,Et),$e.write_shift(1,Zt),$e.write_shift(1,Yt),ze==0)return $e.write_shift(4,0),$e.write_shift(4,0),$e.write_shift(2,65535),$e;var tt=0,Et=0,Zt=0,Yt=0;return ze<0&&(tt=1,ze=-ze),Et=0|Math.log2(ze),ze/=Math.pow(2,Et-31),(2147483648&(Yt=ze>>>0))==0&&(++Et,Yt=(ze/=2)>>>0),ze-=Yt,Yt|=2147483648,Yt>>>=0,ze*=Math.pow(2,32),Zt=ze>>>0,$e.write_shift(4,Zt),$e.write_shift(4,Yt),Et+=16383+(tt?32768:0),$e.write_shift(2,Et),$e})(Ae,he,T,Fe.v)):Rr(C,22,(function(Ge,Be,Re,ze){var $e=bi(6+ze.length);$e.write_shift(2,Ge),$e.write_shift(1,Re),$e.write_shift(1,Be),$e.write_shift(1,39);for(var tt=0;tt<ze.length;++tt){var Et=ze.charCodeAt(tt);$e.write_shift(1,128<=Et?95:Et)}return $e.write_shift(1,0),$e})(Ae,he,T,mc(Fe).slice(0,239))))}++T}}return Rr(C,1),C.end()},to_workbook:function(A,f){switch(f.type){case"base64":return Tl(z(E(A)),f);case"binary":return Tl(z(A),f);case"buffer":case"array":return Tl(A,f)}throw"Unsupported type "+f.type}});function _a(A,f,C){if(A){ma(A,A.l||0);for(var S=C.Enum||Ws;A.l<A.length;){var P=A.read_shift(2),T=S[P]||S[65535],H=A.read_shift(2),M=A.l+H,H=T.f&&T.f(A,H,C);if(A.l=M,f(H,T,P))return}}}function Tl(A,f){if(!A)return A;var C=f||{},S=C.dense?[]:{},P="Sheet1",T="",M=0,H={},j=[],K=[],ie={s:{r:0,c:0},e:{r:0,c:0}},Ae=C.sheetRows||0;if(A[2]==0&&(A[3]==8||A[3]==9)&&16<=A.length&&A[14]==5&&A[15]===108)throw new Error("Unsupported Works 3 for Mac file");if(A[2]==2)C.Enum=Ws,_a(A,function(Se,Ge,Be){switch(Be){case 0:4096<=(C.vers=Se)&&(C.qpro=!0);break;case 6:ie=Se;break;case 204:Se&&(T=Se);break;case 222:T=Se;break;case 15:case 51:C.qpro||(Se[1].v=Se[1].v.slice(1));case 13:case 14:case 16:Be==14&&(112&Se[2])==112&&1<(15&Se[2])&&(15&Se[2])<15&&(Se[1].z=C.dateNF||ee[14],C.cellDates&&(Se[1].t="d",Se[1].v=xe(Se[1].v))),C.qpro&&Se[3]>M&&(S["!ref"]=kn(ie),H[P]=S,j.push(P),S=C.dense?[]:{},ie={s:{r:0,c:0},e:{r:0,c:0}},M=Se[3],P=T||"Sheet"+(M+1),T="");var Re=C.dense?(S[Se[0].r]||[])[Se[0].c]:S[$r(Se[0])];if(Re){Re.t=Se[1].t,Re.v=Se[1].v,Se[1].z!=null&&(Re.z=Se[1].z),Se[1].f!=null&&(Re.f=Se[1].f);break}C.dense?(S[Se[0].r]||(S[Se[0].r]=[]),S[Se[0].r][Se[0].c]=Se[1]):S[$r(Se[0])]=Se[1]}},C);else{if(A[2]!=26&&A[2]!=14)throw new Error("Unrecognized LOTUS BOF "+A[2]);C.Enum=Xs,A[2]==14&&(C.qpro=!0,A.l=0),_a(A,function(Se,Ge,Be){switch(Be){case 204:P=Se;break;case 22:Se[1].v=Se[1].v.slice(1);case 23:case 24:case 25:case 37:case 39:case 40:if(Se[3]>M&&(S["!ref"]=kn(ie),H[P]=S,j.push(P),S=C.dense?[]:{},ie={s:{r:0,c:0},e:{r:0,c:0}},M=Se[3],P="Sheet"+(M+1)),0<Ae&&Se[0].r>=Ae)break;C.dense?(S[Se[0].r]||(S[Se[0].r]=[]),S[Se[0].r][Se[0].c]=Se[1]):S[$r(Se[0])]=Se[1],ie.e.c<Se[0].c&&(ie.e.c=Se[0].c),ie.e.r<Se[0].r&&(ie.e.r=Se[0].r);break;case 27:Se[14e3]&&(K[Se[14e3][0]]=Se[14e3][1]);break;case 1537:K[Se[0]]=Se[1],Se[0]==M&&(P=Se[1])}},C)}if(S["!ref"]=kn(ie),H[T||P]=S,j.push(T||P),!K.length)return{SheetNames:j,Sheets:H};for(var me={},he=[],Fe=0;Fe<K.length;++Fe)H[j[Fe]]?(he.push(K[Fe]||j[Fe]),me[K[Fe]]=H[K[Fe]]||H[j[Fe]]):(he.push(K[Fe]),me[K[Fe]]={"!ref":"A1"});return{SheetNames:he,Sheets:me}}function ls(A,f,C){var S=[{c:0,r:0},{t:"n",v:0},0,0];return C.qpro&&C.vers!=20768?(S[0].c=A.read_shift(1),S[3]=A.read_shift(1),S[0].r=A.read_shift(2),A.l+=2):(S[2]=A.read_shift(1),S[0].c=A.read_shift(2),S[0].r=A.read_shift(2)),S}function vn(A,P,C){var S=A.l+P,P=ls(A,0,C);return P[1].t="s",C.vers!=20768?(C.qpro&&A.l++,P[1].v=A.read_shift(S-A.l,"cstr"),P):(A.l++,S=A.read_shift(1),P[1].v=A.read_shift(S,"utf8"),P)}function fn(A,f,C){var S=32768&f;return(S?"":"$")+(C?vo:bo)(f=(S?A:0)+(8192<=(f&=-32769)?f-16384:f))}function Ha(A){var f=[{c:0,r:0},{t:"n",v:0},0];return f[0].r=A.read_shift(2),f[3]=A[A.l++],f[0].c=A[A.l++],f}function jc(T,f){var C=Ha(T),S=T.read_shift(4),P=T.read_shift(4);if((M=T.read_shift(2))==65535)return S===0&&P===3221225472?(C[1].t="e",C[1].v=15):S===0&&P===3489660928?(C[1].t="e",C[1].v=42):C[1].v=0,C;var T=32768&M,M=(32767&M)-16446;return C[1].v=(1-2*T)*(P*Math.pow(2,32+M)+S*Math.pow(2,M)),C}function Vd(S,f){var C=Ha(S),S=S.read_shift(8,"f");return C[1].v=S,C}function Cc(A,f){return A[A.l+f-1]==0?A.read_shift(f,"cstr"):""}var qs,du,Au,Ag,Jo=(qs=hn("t"),du=hn("rPr"),Au=/<(?:\w+:)?r>/g,Ag=/<\/(?:\w+:)?r>/,function(A){return A.replace(Au,"").split(Ag).map(x2).filter(function(f){return f.v})});function x2(A){var f=A.match(qs);return f?(f={t:"s",v:Br(f[1])},A=A.match(du),A&&(f.s=(function(C){var S={},P=C.match(Bi),T=0,M=!1;if(P)for(;T!=P.length;++T){var H=vi(P[T]);switch(H[0].replace(/\w*:/g,"")){case"<condense":case"<extend":break;case"<shadow":if(!H.val)break;case"<shadow>":case"<shadow/>":S.shadow=1;break;case"</shadow>":break;case"<charset":if(H.val=="1")break;S.cp=d[parseInt(H.val,10)];break;case"<outline":if(!H.val)break;case"<outline>":case"<outline/>":S.outline=1;break;case"</outline>":break;case"<rFont":S.name=H.val;break;case"<sz":S.sz=H.val;break;case"<strike":if(!H.val)break;case"<strike>":case"<strike/>":S.strike=1;break;case"</strike>":break;case"<u":if(!H.val)break;switch(H.val){case"double":S.uval="double";break;case"singleAccounting":S.uval="single-accounting";break;case"doubleAccounting":S.uval="double-accounting"}case"<u>":case"<u/>":S.u=1;break;case"</u>":break;case"<b":if(H.val=="0")break;case"<b>":case"<b/>":S.b=1;break;case"</b>":break;case"<i":if(H.val=="0")break;case"<i>":case"<i/>":S.i=1;break;case"</i>":break;case"<color":H.rgb&&(S.color=H.rgb.slice(2,8));break;case"<color>":case"<color/>":case"</color>":break;case"<family":S.family=H.val;break;case"<family>":case"<family/>":case"</family>":break;case"<vertAlign":S.valign=H.val;break;case"<vertAlign>":case"<vertAlign/>":case"</vertAlign>":case"<scheme":break;case"<scheme>":case"<scheme/>":case"</scheme>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":M=!0;break;case"</ext>":M=!1;break;default:if(H[0].charCodeAt(1)!==47&&!M)throw new Error("Unrecognized rich format "+H[0])}}return S})(A[1])),f):{t:"s",v:""}}var Th,Bh=(Th=/(\r\n|\n)/g,function(A){return A.map(uu).join("")});function uu(A){var f,C,S,P=[[],A.v,[]];return A.v?(A.s&&(f=A.s,C=P[0],S=P[2],A=[],f.u&&A.push("text-decoration: underline;"),f.uval&&A.push("text-underline-style:"+f.uval+";"),f.sz&&A.push("font-size:"+f.sz+"pt;"),f.outline&&A.push("text-effect: outline;"),f.shadow&&A.push("text-shadow: auto;"),C.push('<span style="'+A.join("")+'">'),f.b&&(C.push("<b>"),S.push("</b>")),f.i&&(C.push("<i>"),S.push("</i>")),f.strike&&(C.push("<s>"),S.push("</s>")),(A=f.valign||"")=="superscript"||A=="super"?A="sup":A=="subscript"&&(A="sub"),A!=""&&(C.push("<"+A+">"),S.push("</"+A+">")),S.push("</span>")),P[0].join("")+P[1].replace(Th,"<br/>")+P[2].join("")):""}var G3=/<(?:\w+:)?t[^>]*>([^<]*)<\/(?:\w+:)?t>/g,S2=/<(?:\w+:)?r>/,w2=/<(?:\w+:)?rPh.*?>([\s\S]*?)<\/(?:\w+:)?rPh>/g;function Y1(A,S){var C=!S||S.cellHTML,S={};return A?(A.match(/^\s*<(?:\w+:)?t[^>]*>/)?(S.t=Br(Un(A.slice(A.indexOf(">")+1).split(/<\/(?:\w+:)?t>/)[0]||"")),S.r=Un(A),C&&(S.h=Bn(S.t))):A.match(S2)&&(S.r=Un(A),S.t=Br(Un((A.replace(w2,"").match(G3)||[]).join("").replace(Bi,""))),C&&(S.h=Bh(Jo(S.r)))),S):{t:""}}var Bl=/<(?:\w+:)?sst([^>]*)>([\s\S]*)<\/(?:\w+:)?sst>/,Os=/<(?:\w+:)?(?:si|sstItem)>/g,ug=/<\/(?:\w+:)?(?:si|sstItem)>/,_u=/^\s|\s$|[\t\n\r]/;function Op(A,f){if(!f.bookSST)return"";var C=[Wt];C[C.length]=ur("sst",null,{xmlns:uc[0],count:A.Count,uniqueCount:A.Unique});for(var S,P,T=0;T!=A.length;++T)A[T]!=null&&(P="<si>",(S=A[T]).r?P+=S.r:(P+="<t",S.t||(S.t=""),S.t.match(_u)&&(P+=' xml:space="preserve"'),P+=">"+gn(S.t)+"</t>"),P+="</si>",C[C.length]=P);return 2<C.length&&(C[C.length]="</sst>",C[1]=C[1].replace("/>",">")),C.join("")}var _p=function(A,f){var C=!1;return f==null&&(C=!0,f=bi(15+4*A.t.length)),f.write_shift(1,0),ro(A.t,f),C?f.slice(0,f.l):f};function xA(A){var f,C,S=Us();Oi(S,159,(f=A,(C=C||bi(8)).write_shift(4,f.Count),C.write_shift(4,f.Unique),C));for(var P=0;P<A.length;++P)Oi(S,19,_p(A[P]));return Oi(S,160),S.end()}function pg(A){if(a!==void 0)return a.utils.encode(l,A);for(var f=[],C=A.split(""),S=0;S<C.length;++S)f[S]=C[S].charCodeAt(0);return f}function gd(A,f){var C={};return C.Major=A.read_shift(2),C.Minor=A.read_shift(2),4<=f&&(A.l+=f-4),C}function Dh(A){var f=[];A.l+=4;for(var C=A.read_shift(4);0<C--;)f.push((function(S){for(var T=S.read_shift(4),P=S.l+T-4,T={},M=S.read_shift(4),H=[];0<M--;)H.push({t:S.read_shift(4),v:S.read_shift(0,"lpp4")});if(T.name=S.read_shift(0,"lpp4"),T.comps=H,S.l!=P)throw new Error("Bad DataSpaceMapEntry: "+S.l+" != "+P);return T})(A));return f}function Hh(A){var f,C,C=(C={},(f=A).read_shift(4),f.l+=4,C.id=f.read_shift(0,"lpp4"),C.name=f.read_shift(0,"lpp4"),C.R=gd(f,4),C.U=gd(f,4),C.W=gd(f,4),C);if(C.ename=A.read_shift(0,"8lpp4"),C.blksz=A.read_shift(4),C.cmode=A.read_shift(4),A.read_shift(4)!=4)throw new Error("Bad !Primary record");return C}function SA(A,C){var C=A.l+C,S={};S.Flags=63&A.read_shift(4),A.l+=4,S.AlgID=A.read_shift(4);var P=!1;switch(S.AlgID){case 26126:case 26127:case 26128:P=S.Flags==36;break;case 26625:P=S.Flags==4;break;case 0:P=S.Flags==16||S.Flags==4||S.Flags==36;break;default:throw"Unrecognized encryption algorithm: "+S.AlgID}if(!P)throw new Error("Encryption Flags/AlgID mismatch");return S.AlgIDHash=A.read_shift(4),S.KeySize=A.read_shift(4),S.ProviderType=A.read_shift(4),A.l+=8,S.CSPName=A.read_shift(C-A.l>>1,"utf16le"),A.l=C,S}function Ih(A,S){var C={},S=A.l+S;return A.l+=4,C.Salt=A.slice(A.l,A.l+16),A.l+=16,C.Verifier=A.slice(A.l,A.l+16),A.l+=16,A.read_shift(4),C.VerifierHash=A.slice(A.l,S),A.l=S,C}function R2(A){var f=gd(A);switch(f.Minor){case 2:return[f.Minor,(function(P){if((63&P.read_shift(4))!=36)throw new Error("EncryptionInfo mismatch");var S=P.read_shift(4),S=SA(P,S),P=Ih(P,P.length-P.l);return{t:"Std",h:S,v:P}})(A)];case 3:return[f.Minor,(function(){throw new Error("File is password-protected: ECMA-376 Extensible")})()];case 4:return[f.Minor,(function(P){var S=["saltSize","blockSize","keyBits","hashSize","cipherAlgorithm","cipherChaining","hashAlgorithm","saltValue"];P.l+=4;var P=P.read_shift(P.length-P.l,"utf8"),T={};return P.replace(Bi,function(M){var H=vi(M);switch(hr(H[0])){case"<?xml":break;case"<encryption":case"</encryption>":break;case"<keyData":S.forEach(function(j){T[j]=H[j]});break;case"<dataIntegrity":T.encryptedHmacKey=H.encryptedHmacKey,T.encryptedHmacValue=H.encryptedHmacValue;break;case"<keyEncryptors>":case"<keyEncryptors":T.encs=[];break;case"</keyEncryptors>":break;case"<keyEncryptor":T.uri=H.uri;break;case"</keyEncryptor>":break;case"<encryptedKey":T.encs.push(H);break;default:throw H[0]}}),T})(A)]}throw new Error("ECMA-376 Encrypted file unrecognized Version: "+f.Minor)}function Eh(A){var f,C=0,S=pg(A),P=S.length+1,T=I(P);for(T[0]=S.length,f=1;f!=P;++f)T[f]=S[f-1];for(f=P-1;0<=f;--f)C=(((16384&C)==0?0:1)|C<<1&32767)^T[f];return 52811^C}var mg,pu,b2,v2=(mg=[187,255,255,186,255,255,185,128,0,190,15,0,191,15,0],pu=[57840,7439,52380,33984,4364,3600,61902,12606,6258,57657,54287,34041,10252,43370,20163],b2=[44796,19929,39858,10053,20106,40212,10761,31585,63170,64933,60267,50935,40399,11199,17763,35526,1453,2906,5812,11624,23248,885,1770,3540,7080,14160,28320,56640,55369,41139,20807,41614,21821,43642,17621,28485,56970,44341,19019,38038,14605,29210,60195,50791,40175,10751,21502,43004,24537,18387,36774,3949,7898,15796,31592,63184,47201,24803,49606,37805,14203,28406,56812,17824,35648,1697,3394,6788,13576,27152,43601,17539,35078,557,1114,2228,4456,30388,60776,51953,34243,7079,14158,28316,14128,28256,56512,43425,17251,34502,7597,13105,26210,52420,35241,883,1766,3532,4129,8258,16516,33032,4657,9314,18628],function(A){for(var f,C,S=pg(A),P=(function(j){for(var K=pu[j.length-1],ie=104,Ae=j.length-1;0<=Ae;--Ae)for(var me=j[Ae],he=0;he!=7;++he)64&me&&(K^=b2[ie]),me*=2,--ie;return K})(S),T=S.length,M=I(16),H=0;H!=16;++H)M[H]=0;for((1&T)==1&&(f=P>>8,M[T]=jp(mg[0],f),--T,f=255&P,A=S[S.length-1],M[T]=jp(A,f));0<T;)f=P>>8,M[--T]=jp(S[T],f),f=255&P,M[--T]=jp(S[T],f);for(C=(T=15)-S.length;0<C;)f=P>>8,M[T]=jp(mg[C],f),--C,f=255&P,M[--T]=jp(S[T],f),--T,--C;return M});function jp(A,f){return 255&((f=A^f)/2|128*f)}var P2=function(A){var f=0,C=v2(A);return function(S){return S=(function(P,T,M,H,j){var K,ie;for(j=j||T,H=H||v2(P),K=0;K!=T.length;++K)ie=T[K],ie=255&((ie^=H[M])>>5|ie<<3),j[K]=ie,++M;return[j,M,H]})("",S,f,C),f=S[1],S[0]}};function Wy(A,f,C){return C=C||{},C.Info=A.read_shift(2),A.l-=2,C.Info===1?C.Data=(function(S){var P={},T=P.EncryptionVersionInfo=gd(S,4);if(T.Major!=1||T.Minor!=1)throw"unrecognized version code "+T.Major+" : "+T.Minor;return P.Salt=S.read_shift(16),P.EncryptedVerifier=S.read_shift(16),P.EncryptedVerifierHash=S.read_shift(16),P})(A):C.Data=(function(S,P){var T={},M=T.EncryptionVersionInfo=gd(S,4);if(P-=4,M.Minor!=2)throw new Error("unrecognized minor version code: "+M.Minor);if(4<M.Major||M.Major<2)throw new Error("unrecognized major version code: "+M.Major);return T.Flags=S.read_shift(4),P-=4,M=S.read_shift(4),P-=4,T.EncryptionHeader=SA(S,M),P-=M,T.EncryptionVerifier=Ih(S,P),T})(A,f),C}var ju={to_workbook:function(A,f){return Oc(gg(A,f),f)},to_sheet:gg,from_sheet:function(A){for(var f=["{\\rtf1\\ansi"],C=Zn(A["!ref"]),S=Array.isArray(A),P=C.s.r;P<=C.e.r;++P){f.push("\\trowd\\trautofit1");for(var T=C.s.c;T<=C.e.c;++T)f.push("\\cellx"+(T+1));for(f.push("\\pard\\intbl"),T=C.s.c;T<=C.e.c;++T){var M=$r({r:P,c:T});(M=S?(A[P]||[])[T]:A[M])&&(M.v!=null||M.f&&!M.F)&&(f.push(" "+(M.w||(mc(M),M.w))),f.push("\\cell"))}f.push("\\pard\\intbl\\row")}return f.join("")+"}"}};function gg(A,f){switch(f.type){case"base64":return zu(E(A),f);case"binary":return zu(A,f);case"buffer":return zu(U&&Buffer.isBuffer(A)?A.toString("binary"):V(A),f);case"array":return zu(Ie(A),f)}throw new Error("Unrecognized type "+f.type)}function zu(S,f){var C=(f||{}).dense?[]:{},S=S.match(/\\trowd.*?\\row\b/g);if(!S.length)throw new Error("RTF missing table");var P={s:{c:0,r:0},e:{c:0,r:S.length-1}};return S.forEach(function(T,M){Array.isArray(C)&&(C[M]=[]);for(var H,j=/\\\w+\b/g,K=0,ie=-1;H=j.exec(T);)H[0]==="\\cell"&&(++ie,(H=(H=T.slice(K,j.lastIndex-H[0].length))[0]==" "?H.slice(1):H).length&&(H={v:H,t:"s"},Array.isArray(C)?C[M][ie]=H:C[$r({r:M,c:ie})]=H)),K=j.lastIndex;ie>P.e.c&&(P.e.c=ie)}),C["!ref"]=kn(P),C}function hd(A){for(var f=0,C=1;f!=3;++f)C=256*C+(255<A[f]?255:A[f]<0?0:A[f]);return C.toString(16).toUpperCase().slice(1)}function u0(A,f){return f===0?A:(A=(function(ie){var S=ie[0]/255,P=ie[1]/255,T=ie[2]/255,M=Math.max(S,P,T),H=Math.min(S,P,T),j=M-H;if(j==0)return[0,0,S];var K=0,ie=0,ie=j/(1<(H=M+H)?2-H:H);switch(M){case S:K=((P-T)/j+6)%6;break;case P:K=(T-S)/j+2;break;case T:K=(S-P)/j+4}return[K/6,ie,H/2]})((A=(A=A).slice(A[0]==="#"?1:0).slice(0,6),[parseInt(A.slice(0,2),16),parseInt(A.slice(2,4),16),parseInt(A.slice(4,6),16)])),A[2]=f<0?A[2]*(1+f):1-(1-A[2])*(1-f),hd((function(M){var S,P=M[0],T=M[1],M=M[2],H=2*T*(M<.5?M:1-M),j=[M=M-H/2,M,M],K=6*P;if(T!==0)switch(0|K){case 0:case 6:S=H*K,j[0]+=H,j[1]+=S;break;case 1:S=H*(2-K),j[0]+=S,j[1]+=H;break;case 2:S=H*(K-2),j[1]+=H,j[2]+=S;break;case 3:S=H*(4-K),j[1]+=S,j[2]+=H;break;case 4:S=H*(K-4),j[2]+=H,j[0]+=S;break;case 5:S=H*(6-K),j[2]+=S,j[0]+=H}for(var ie=0;ie!=3;++ie)j[ie]=Math.round(255*j[ie]);return j})(A)))}var wA=6,Uh=15,kh=1,_s=wA;function X1(A){return Math.floor((A+Math.round(128/_s)/256)*_s)}function RA(A){return Math.floor((A-5)/_s*100+.5)/100}function mu(A){return Math.round((A*_s+5)/_s*256)/256}function Oy(A){return mu(RA(X1(A)))}function F2(A){var f=Math.abs(A-Oy(A)),C=_s;if(.005<f)for(_s=kh;_s<Uh;++_s)Math.abs(A-Oy(A))<=f&&(f=Math.abs(A-Oy(A)),C=_s);_s=C}function q1(A){A.width?(A.wpx=X1(A.width),A.wch=RA(A.wpx),A.MDW=_s):A.wpx?(A.wch=RA(A.wpx),A.width=mu(A.wch),A.MDW=_s):typeof A.wch=="number"&&(A.width=mu(A.wch),A.wpx=X1(A.width),A.MDW=_s),A.customWidth&&delete A.customWidth}var K3=96;function Nh(A){return 96*A/K3}function hg(A){return A*K3/96}var gb={None:"none",Solid:"solid",Gray50:"mediumGray",Gray75:"darkGray",Gray25:"lightGray",HorzStripe:"darkHorizontal",VertStripe:"darkVertical",ReverseDiagStripe:"darkDown",DiagStripe:"darkUp",DiagCross:"darkGrid",ThickDiagCross:"darkTrellis",ThinHorzStripe:"lightHorizontal",ThinVertStripe:"lightVertical",ThinReverseDiagStripe:"lightDown",ThinHorzCross:"lightGrid"},M2=["numFmtId","fillId","fontId","borderId","xfId"],Lh=["applyAlignment","applyBorder","applyFill","applyFont","applyNumberFormat","applyProtection","pivotButton","quotePrefix"],Q3,Y3,_y,X3,q3,T2,J3=(Q3=/<(?:\w+:)?numFmts([^>]*)>[\S\s]*?<\/(?:\w+:)?numFmts>/,Y3=/<(?:\w+:)?cellXfs([^>]*)>[\S\s]*?<\/(?:\w+:)?cellXfs>/,_y=/<(?:\w+:)?fills([^>]*)>[\S\s]*?<\/(?:\w+:)?fills>/,X3=/<(?:\w+:)?fonts([^>]*)>[\S\s]*?<\/(?:\w+:)?fonts>/,q3=/<(?:\w+:)?borders([^>]*)>[\S\s]*?<\/(?:\w+:)?borders>/,function(A,f,C){var S,P,T,M,H,j={};return A&&((S=(A=A.replace(/\x3C!--([\s\S]*?)-->/gm,"").replace(/<!DOCTYPE[^\[]*\[[^\]]*\]>/gm,"")).match(Q3))&&(function(K,ie,Ae){ie.NumberFmt=[];for(var me=gt(ee),he=0;he<me.length;++he)ie.NumberFmt[me[he]]=ee[me[he]];var Fe=K[0].match(Bi);if(Fe)for(he=0;he<Fe.length;++he){var Se=vi(Fe[he]);switch(hr(Se[0])){case"<numFmts":case"</numFmts>":case"<numFmts/>":case"<numFmts>":break;case"<numFmt":var Ge=Br(Un(Se.formatCode)),Be=parseInt(Se.numFmtId,10);if(ie.NumberFmt[Be]=Ge,0<Be){if(392<Be){for(Be=392;60<Be&&ie.NumberFmt[Be]!=null;--Be);ie.NumberFmt[Be]=Ge}ot(Ge,Be)}break;case"</numFmt>":break;default:if(Ae.WTF)throw new Error("unrecognized "+Se[0]+" in numFmts")}}})(S,j,C),(S=A.match(X3))&&(function(K,ie,Ae,me){ie.Fonts=[];var he={},Fe=!1;(K[0].match(Bi)||[]).forEach(function(Se){var Ge,Be=vi(Se);switch(hr(Be[0])){case"<fonts":case"<fonts>":case"</fonts>":break;case"<font":case"<font>":break;case"</font>":case"<font/>":ie.Fonts.push(he),he={};break;case"<name":Be.val&&(he.name=Un(Be.val));break;case"<name/>":case"</name>":break;case"<b":he.bold=Be.val?Rn(Be.val):1;break;case"<b/>":he.bold=1;break;case"<i":he.italic=Be.val?Rn(Be.val):1;break;case"<i/>":he.italic=1;break;case"<u":switch(Be.val){case"none":he.underline=0;break;case"single":he.underline=1;break;case"double":he.underline=2;break;case"singleAccounting":he.underline=33;break;case"doubleAccounting":he.underline=34}break;case"<u/>":he.underline=1;break;case"<strike":he.strike=Be.val?Rn(Be.val):1;break;case"<strike/>":he.strike=1;break;case"<outline":he.outline=Be.val?Rn(Be.val):1;break;case"<outline/>":he.outline=1;break;case"<shadow":he.shadow=Be.val?Rn(Be.val):1;break;case"<shadow/>":he.shadow=1;break;case"<condense":he.condense=Be.val?Rn(Be.val):1;break;case"<condense/>":he.condense=1;break;case"<extend":he.extend=Be.val?Rn(Be.val):1;break;case"<extend/>":he.extend=1;break;case"<sz":Be.val&&(he.sz=+Be.val);break;case"<sz/>":case"</sz>":break;case"<vertAlign":Be.val&&(he.vertAlign=Be.val);break;case"<vertAlign/>":case"</vertAlign>":break;case"<family":Be.val&&(he.family=parseInt(Be.val,10));break;case"<family/>":case"</family>":break;case"<scheme":Be.val&&(he.scheme=Be.val);break;case"<scheme/>":case"</scheme>":break;case"<charset":if(Be.val=="1")break;Be.codepage=d[parseInt(Be.val,10)];break;case"<color":he.color||(he.color={}),Be.auto&&(he.color.auto=Rn(Be.auto)),Be.rgb?he.color.rgb=Be.rgb.slice(-6):Be.indexed?(he.color.index=parseInt(Be.indexed,10),Ge=Ip[he.color.index],Ge=(Ge=he.color.index==81?Ip[1]:Ge)||Ip[1],he.color.rgb=Ge[0].toString(16)+Ge[1].toString(16)+Ge[2].toString(16)):Be.theme&&(he.color.theme=parseInt(Be.theme,10),Be.tint&&(he.color.tint=parseFloat(Be.tint)),Be.theme&&Ae.themeElements&&Ae.themeElements.clrScheme&&(he.color.rgb=u0(Ae.themeElements.clrScheme[he.color.theme].rgb,he.color.tint||0)));break;case"<color/>":case"</color>":break;case"<AlternateContent":Fe=!0;break;case"</AlternateContent>":Fe=!1;break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":Fe=!0;break;case"</ext>":Fe=!1;break;default:if(me&&me.WTF&&!Fe)throw new Error("unrecognized "+Be[0]+" in fonts")}})})(S,j,f,C),(S=A.match(_y))&&(function(K,ie,Ae){ie.Fills=[];var me={},he=!1;(K[0].match(Bi)||[]).forEach(function(Fe){var Se=vi(Fe);switch(hr(Se[0])){case"<fills":case"<fills>":case"</fills>":break;case"<fill>":case"<fill":case"<fill/>":me={},ie.Fills.push(me);break;case"</fill>":case"<gradientFill>":break;case"<gradientFill":case"</gradientFill>":ie.Fills.push(me),me={};break;case"<patternFill":case"<patternFill>":Se.patternType&&(me.patternType=Se.patternType);break;case"<patternFill/>":case"</patternFill>":break;case"<bgColor":me.bgColor||(me.bgColor={}),Se.indexed&&(me.bgColor.indexed=parseInt(Se.indexed,10)),Se.theme&&(me.bgColor.theme=parseInt(Se.theme,10)),Se.tint&&(me.bgColor.tint=parseFloat(Se.tint)),Se.rgb&&(me.bgColor.rgb=Se.rgb.slice(-6));break;case"<bgColor/>":case"</bgColor>":break;case"<fgColor":me.fgColor||(me.fgColor={}),Se.theme&&(me.fgColor.theme=parseInt(Se.theme,10)),Se.tint&&(me.fgColor.tint=parseFloat(Se.tint)),Se.rgb!=null&&(me.fgColor.rgb=Se.rgb.slice(-6));break;case"<fgColor/>":case"</fgColor>":break;case"<stop":case"<stop/>":case"</stop>":break;case"<color":case"<color/>":case"</color>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":he=!0;break;case"</ext>":he=!1;break;default:if(Ae&&Ae.WTF&&!he)throw new Error("unrecognized "+Se[0]+" in fills")}})})(S,j,C),(S=A.match(q3))&&(function(K,ie,Ae){ie.Borders=[];var me={},he=!1;(K[0].match(Bi)||[]).forEach(function(Fe){var Se=vi(Fe);switch(hr(Se[0])){case"<borders":case"<borders>":case"</borders>":break;case"<border":case"<border>":case"<border/>":me={},Se.diagonalUp&&(me.diagonalUp=Rn(Se.diagonalUp)),Se.diagonalDown&&(me.diagonalDown=Rn(Se.diagonalDown)),ie.Borders.push(me);break;case"</border>":case"<left/>":break;case"<left":case"<left>":case"</left>":case"<right/>":break;case"<right":case"<right>":case"</right>":case"<top/>":break;case"<top":case"<top>":case"</top>":case"<bottom/>":break;case"<bottom":case"<bottom>":case"</bottom>":break;case"<diagonal":case"<diagonal>":case"<diagonal/>":case"</diagonal>":break;case"<horizontal":case"<horizontal>":case"<horizontal/>":case"</horizontal>":break;case"<vertical":case"<vertical>":case"<vertical/>":case"</vertical>":break;case"<start":case"<start>":case"<start/>":case"</start>":break;case"<end":case"<end>":case"<end/>":case"</end>":break;case"<color":case"<color>":break;case"<color/>":case"</color>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":he=!0;break;case"</ext>":he=!1;break;default:if(Ae&&Ae.WTF&&!he)throw new Error("unrecognized "+Se[0]+" in borders")}})})(S,j,C),(S=A.match(Y3))&&(S=S,T=C,H=!((P=j).CellXf=[]),(S[0].match(Bi)||[]).forEach(function(K){var ie=vi(K),Ae=0;switch(hr(ie[0])){case"<cellXfs":case"<cellXfs>":case"<cellXfs/>":case"</cellXfs>":break;case"<xf":case"<xf/>":for(delete(M=ie)[0],Ae=0;Ae<M2.length;++Ae)M[M2[Ae]]&&(M[M2[Ae]]=parseInt(M[M2[Ae]],10));for(Ae=0;Ae<Lh.length;++Ae)M[Lh[Ae]]&&(M[Lh[Ae]]=Rn(M[Lh[Ae]]));if(P.NumberFmt&&392<M.numFmtId){for(Ae=392;60<Ae;--Ae)if(P.NumberFmt[M.numFmtId]==P.NumberFmt[Ae]){M.numFmtId=Ae;break}}P.CellXf.push(M);break;case"</xf>":break;case"<alignment":case"<alignment/>":var me={};ie.vertical&&(me.vertical=ie.vertical),ie.horizontal&&(me.horizontal=ie.horizontal),ie.textRotation!=null&&(me.textRotation=ie.textRotation),ie.indent&&(me.indent=ie.indent),ie.wrapText&&(me.wrapText=Rn(ie.wrapText)),M.alignment=me;break;case"</alignment>":case"<protection":break;case"</protection>":case"<protection/>":break;case"<AlternateContent":H=!0;break;case"</AlternateContent>":H=!1;break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":H=!0;break;case"</ext>":H=!1;break;default:if(T&&T.WTF&&!H)throw new Error("unrecognized "+ie[0]+" in cellXfs")}}))),j});function Z3(A,f){if(T2!==void 0)return T2.toXml();var C,S,P,T,M=[Wt,ur("styleSheet",null,{xmlns:uc[0],"xmlns:vt":Ko.vt})];return A.SSF&&(S=A.SSF,P=["<numFmts>"],[[5,8],[23,26],[41,44],[50,392]].forEach(function(H){for(var j=H[0];j<=H[1];++j)S[j]!=null&&(P[P.length]=ur("numFmt",null,{numFmtId:j,formatCode:gn(S[j])}))}),(C=P.length===1?"":(P[P.length]="</numFmts>",P[0]=ur("numFmts",null,{count:P.length-2}).replace("/>",">"),P.join("")))!=null)&&(M[M.length]=C),M[M.length]='<fonts count="1"><font><sz val="12"/><color theme="1"/><name val="Calibri"/><family val="2"/><scheme val="minor"/></font></fonts>',M[M.length]='<fills count="2"><fill><patternFill patternType="none"/></fill><fill><patternFill patternType="gray125"/></fill></fills>',M[M.length]='<borders count="1"><border><left/><right/><top/><bottom/><diagonal/></border></borders>',M[M.length]='<cellStyleXfs count="1"><xf numFmtId="0" fontId="0" fillId="0" borderId="0"/></cellStyleXfs>',f=f.cellXfs,(T=[])[T.length]="<cellXfs/>",f.forEach(function(H){T[T.length]=ur("xf",null,H)}),T[T.length]="</cellXfs>",(C=T.length===2?"":(T[0]=ur("cellXfs",null,{count:T.length-2}).replace("/>",">"),T.join("")))&&(M[M.length]=C),M[M.length]='<cellStyles count="1"><cellStyle name="Normal" xfId="0" builtinId="0"/></cellStyles>',M[M.length]='<dxfs count="0"/>',M[M.length]='<tableStyles count="0" defaultTableStyle="TableStyleMedium9" defaultPivotStyle="PivotStyleMedium4"/>',2<M.length&&(M[M.length]="</styleSheet>",M[1]=M[1].replace("/>",">")),M.join("")}function hb(A,f){var C;(f=f||bi(153)).write_shift(2,20*A.sz),C=A,S=(S=f)||bi(2),C=(C.italic?2:0)|(C.strike?8:0)|(C.outline?16:0)|(C.shadow?32:0)|(C.condense?64:0)|(C.extend?128:0),S.write_shift(1,C),S.write_shift(1,0),f.write_shift(2,A.bold?700:400);var S=0;return A.vertAlign=="superscript"?S=1:A.vertAlign=="subscript"&&(S=2),f.write_shift(2,S),f.write_shift(1,A.underline||0),f.write_shift(1,A.family||0),f.write_shift(1,A.charset||0),f.write_shift(1,0),Oa(A.color,f),S=0,A.scheme=="major"&&(S=1),A.scheme=="minor"&&(S=2),f.write_shift(1,S),ro(A.name,f),f.length>f.l?f.slice(0,f.l):f}var jy,fb=["none","solid","mediumGray","darkGray","lightGray","darkHorizontal","darkVertical","darkDown","darkUp","darkGrid","darkTrellis","lightHorizontal","lightVertical","lightDown","lightUp","lightGrid","lightTrellis","gray125","gray0625"],yb=mo;function Cb(A,f){f=f||bi(84),A=(jy=jy||li(fb))[A.patternType],A==null&&(A=40),f.write_shift(4,A);var C=0;if(A!=40)for(Oa({auto:1},f),Oa({auto:1},f);C<12;++C)f.write_shift(4,0);else{for(;C<4;++C)f.write_shift(4,0);for(;C<12;++C)f.write_shift(4,0)}return f.length>f.l?f.slice(0,f.l):f}function xb(A,f,C){return(C=C||bi(16)).write_shift(2,f||0),C.write_shift(2,A.numFmtId||0),C.write_shift(2,0),C.write_shift(2,0),C.write_shift(2,0),C.write_shift(1,0),C.write_shift(1,0),C.write_shift(1,0),C.write_shift(1,0),C.write_shift(1,0),C.write_shift(1,0),C}function Vh(A,f){return(f=f||bi(10)).write_shift(1,0),f.write_shift(1,0),f.write_shift(4,0),f.write_shift(4,0),f}Ui=mo;function B2(A,f){var C;f&&(C=0,[[5,8],[23,26],[41,44],[50,392]].forEach(function(S){for(var P=S[0];P<=S[1];++P)f[P]!=null&&++C}),C!=0&&(Oi(A,615,Yl(C)),[[5,8],[23,26],[41,44],[50,392]].forEach(function(S){for(var P,T,M,H=S[0];H<=S[1];++H)f[H]!=null&&Oi(A,44,(P=H,T=f[H],(M=(M=void 0)||bi(6+4*T.length)).write_shift(2,P),ro(T,M),T=M.length>M.l?M.slice(0,M.l):M,M.l==null&&(M.l=M.length),T))}),Oi(A,616)))}function $3(A){var f;Oi(A,613,Yl(1)),Oi(A,46,((f=f||bi(51)).write_shift(1,0),Vh(0,f),Vh(0,f),Vh(0,f),Vh(0,f),Vh(0,f),f.length>f.l?f.slice(0,f.l):f)),Oi(A,614)}function zy(A){var f,C;Oi(A,619,Yl(1)),Oi(A,48,(f={xfId:0,builtinId:0,name:"Normal"},(C=C||bi(52)).write_shift(4,f.xfId),C.write_shift(2,1),C.write_shift(1,+f.builtinId),C.write_shift(1,0),$A(f.name||"",C),C.length>C.l?C.slice(0,C.l):C)),Oi(A,620)}function Sb(A){var f,C,S,P;Oi(A,508,(f=0,C="TableStyleMedium9",S="PivotStyleMedium4",(P=bi(2052)).write_shift(4,f),$A(C,P),$A(S,P),P.length>P.l?P.slice(0,P.l):P)),Oi(A,509)}function wb(A,f){var C,S=Us();return Oi(S,278),B2(S,A.SSF),Oi(A=S,611,Yl(1)),Oi(A,43,hb({sz:12,color:{theme:1},name:"Calibri",family:2,scheme:"minor"})),Oi(A,612),Oi(A=S,603,Yl(2)),Oi(A,45,Cb({patternType:"none"})),Oi(A,45,Cb({patternType:"gray125"})),Oi(A,604),$3(S),Oi(A=S,626,Yl(1)),Oi(A,47,xb({numFmtId:0},65535)),Oi(A,627),C=S,f=f.cellXfs,Oi(C,617,Yl(f.length)),f.forEach(function(P){Oi(C,47,xb(P,0))}),Oi(C,618),zy(S),Oi(f=S,505,Yl(0)),Oi(f,506),Sb(S),Oi(S,279),S.end()}var D2=["</a:lt1>","</a:dk1>","</a:lt2>","</a:dk2>","</a:accent1>","</a:accent2>","</a:accent3>","</a:accent4>","</a:accent5>","</a:accent6>","</a:hlink>","</a:folHlink>"];function Rb(A,f,C){f.themeElements.clrScheme=[];var S={};(A[0].match(Bi)||[]).forEach(function(P){var T=vi(P);switch(T[0]){case"<a:clrScheme":case"</a:clrScheme>":break;case"<a:srgbClr":S.rgb=T.val;break;case"<a:sysClr":S.rgb=T.lastClr;break;case"<a:dk1>":case"</a:dk1>":case"<a:lt1>":case"</a:lt1>":case"<a:dk2>":case"</a:dk2>":case"<a:lt2>":case"</a:lt2>":case"<a:accent1>":case"</a:accent1>":case"<a:accent2>":case"</a:accent2>":case"<a:accent3>":case"</a:accent3>":case"<a:accent4>":case"</a:accent4>":case"<a:accent5>":case"</a:accent5>":case"<a:accent6>":case"</a:accent6>":case"<a:hlink>":case"</a:hlink>":case"<a:folHlink>":case"</a:folHlink>":T[0].charAt(1)==="/"?(f.themeElements.clrScheme[D2.indexOf(T[0])]=S,S={}):S.name=T[0].slice(3,T[0].length-1);break;default:if(C&&C.WTF)throw new Error("Unrecognized "+T[0]+" in clrScheme")}})}function e4(){}function bb(){}var t4=/<a:clrScheme([^>]*)>[\s\S]*<\/a:clrScheme>/,i4=/<a:fontScheme([^>]*)>[\s\S]*<\/a:fontScheme>/,vb=/<a:fmtScheme([^>]*)>[\s\S]*<\/a:fmtScheme>/,Pb=/<a:themeElements([^>]*)>[\s\S]*<\/a:themeElements>/;function J1(A,f){var C,S,P,T,M,H={};if(!(C=(A=!A||A.length===0?Gy():A).match(Pb)))throw new Error("themeElements not found in theme");return S=C[0],T=f,(P=H).themeElements={},[["clrScheme",t4,Rb],["fontScheme",i4,e4],["fmtScheme",vb,bb]].forEach(function(j){if(!(M=S.match(j[1])))throw new Error(j[0]+" not found in themeElements");j[2](M,P,T)}),H.raw=A,H}function Gy(A,f){return f&&f.themeXLSX?f.themeXLSX:A&&typeof A.raw=="string"?A.raw:(A=[Wt],A[A.length]='<a:theme xmlns:a="http://schemas.openxmlformats.org/drawingml/2006/main" name="Office Theme">',A[A.length]="<a:themeElements>",A[A.length]='<a:clrScheme name="Office">',A[A.length]='<a:dk1><a:sysClr val="windowText" lastClr="000000"/></a:dk1>',A[A.length]='<a:lt1><a:sysClr val="window" lastClr="FFFFFF"/></a:lt1>',A[A.length]='<a:dk2><a:srgbClr val="1F497D"/></a:dk2>',A[A.length]='<a:lt2><a:srgbClr val="EEECE1"/></a:lt2>',A[A.length]='<a:accent1><a:srgbClr val="4F81BD"/></a:accent1>',A[A.length]='<a:accent2><a:srgbClr val="C0504D"/></a:accent2>',A[A.length]='<a:accent3><a:srgbClr val="9BBB59"/></a:accent3>',A[A.length]='<a:accent4><a:srgbClr val="8064A2"/></a:accent4>',A[A.length]='<a:accent5><a:srgbClr val="4BACC6"/></a:accent5>',A[A.length]='<a:accent6><a:srgbClr val="F79646"/></a:accent6>',A[A.length]='<a:hlink><a:srgbClr val="0000FF"/></a:hlink>',A[A.length]='<a:folHlink><a:srgbClr val="800080"/></a:folHlink>',A[A.length]="</a:clrScheme>",A[A.length]='<a:fontScheme name="Office">',A[A.length]="<a:majorFont>",A[A.length]='<a:latin typeface="Cambria"/>',A[A.length]='<a:ea typeface=""/>',A[A.length]='<a:cs typeface=""/>',A[A.length]='<a:font script="Jpan" typeface="ＭＳ Ｐゴシック"/>',A[A.length]='<a:font script="Hang" typeface="맑은 고딕"/>',A[A.length]='<a:font script="Hans" typeface="宋体"/>',A[A.length]='<a:font script="Hant" typeface="新細明體"/>',A[A.length]='<a:font script="Arab" typeface="Times New Roman"/>',A[A.length]='<a:font script="Hebr" typeface="Times New Roman"/>',A[A.length]='<a:font script="Thai" typeface="Tahoma"/>',A[A.length]='<a:font script="Ethi" typeface="Nyala"/>',A[A.length]='<a:font script="Beng" typeface="Vrinda"/>',A[A.length]='<a:font script="Gujr" typeface="Shruti"/>',A[A.length]='<a:font script="Khmr" typeface="MoolBoran"/>',A[A.length]='<a:font script="Knda" typeface="Tunga"/>',A[A.length]='<a:font script="Guru" typeface="Raavi"/>',A[A.length]='<a:font script="Cans" typeface="Euphemia"/>',A[A.length]='<a:font script="Cher" typeface="Plantagenet Cherokee"/>',A[A.length]='<a:font script="Yiii" typeface="Microsoft Yi Baiti"/>',A[A.length]='<a:font script="Tibt" typeface="Microsoft Himalaya"/>',A[A.length]='<a:font script="Thaa" typeface="MV Boli"/>',A[A.length]='<a:font script="Deva" typeface="Mangal"/>',A[A.length]='<a:font script="Telu" typeface="Gautami"/>',A[A.length]='<a:font script="Taml" typeface="Latha"/>',A[A.length]='<a:font script="Syrc" typeface="Estrangelo Edessa"/>',A[A.length]='<a:font script="Orya" typeface="Kalinga"/>',A[A.length]='<a:font script="Mlym" typeface="Kartika"/>',A[A.length]='<a:font script="Laoo" typeface="DokChampa"/>',A[A.length]='<a:font script="Sinh" typeface="Iskoola Pota"/>',A[A.length]='<a:font script="Mong" typeface="Mongolian Baiti"/>',A[A.length]='<a:font script="Viet" typeface="Times New Roman"/>',A[A.length]='<a:font script="Uigh" typeface="Microsoft Uighur"/>',A[A.length]='<a:font script="Geor" typeface="Sylfaen"/>',A[A.length]="</a:majorFont>",A[A.length]="<a:minorFont>",A[A.length]='<a:latin typeface="Calibri"/>',A[A.length]='<a:ea typeface=""/>',A[A.length]='<a:cs typeface=""/>',A[A.length]='<a:font script="Jpan" typeface="ＭＳ Ｐゴシック"/>',A[A.length]='<a:font script="Hang" typeface="맑은 고딕"/>',A[A.length]='<a:font script="Hans" typeface="宋体"/>',A[A.length]='<a:font script="Hant" typeface="新細明體"/>',A[A.length]='<a:font script="Arab" typeface="Arial"/>',A[A.length]='<a:font script="Hebr" typeface="Arial"/>',A[A.length]='<a:font script="Thai" typeface="Tahoma"/>',A[A.length]='<a:font script="Ethi" typeface="Nyala"/>',A[A.length]='<a:font script="Beng" typeface="Vrinda"/>',A[A.length]='<a:font script="Gujr" typeface="Shruti"/>',A[A.length]='<a:font script="Khmr" typeface="DaunPenh"/>',A[A.length]='<a:font script="Knda" typeface="Tunga"/>',A[A.length]='<a:font script="Guru" typeface="Raavi"/>',A[A.length]='<a:font script="Cans" typeface="Euphemia"/>',A[A.length]='<a:font script="Cher" typeface="Plantagenet Cherokee"/>',A[A.length]='<a:font script="Yiii" typeface="Microsoft Yi Baiti"/>',A[A.length]='<a:font script="Tibt" typeface="Microsoft Himalaya"/>',A[A.length]='<a:font script="Thaa" typeface="MV Boli"/>',A[A.length]='<a:font script="Deva" typeface="Mangal"/>',A[A.length]='<a:font script="Telu" typeface="Gautami"/>',A[A.length]='<a:font script="Taml" typeface="Latha"/>',A[A.length]='<a:font script="Syrc" typeface="Estrangelo Edessa"/>',A[A.length]='<a:font script="Orya" typeface="Kalinga"/>',A[A.length]='<a:font script="Mlym" typeface="Kartika"/>',A[A.length]='<a:font script="Laoo" typeface="DokChampa"/>',A[A.length]='<a:font script="Sinh" typeface="Iskoola Pota"/>',A[A.length]='<a:font script="Mong" typeface="Mongolian Baiti"/>',A[A.length]='<a:font script="Viet" typeface="Arial"/>',A[A.length]='<a:font script="Uigh" typeface="Microsoft Uighur"/>',A[A.length]='<a:font script="Geor" typeface="Sylfaen"/>',A[A.length]="</a:minorFont>",A[A.length]="</a:fontScheme>",A[A.length]='<a:fmtScheme name="Office">',A[A.length]="<a:fillStyleLst>",A[A.length]='<a:solidFill><a:schemeClr val="phClr"/></a:solidFill>',A[A.length]='<a:gradFill rotWithShape="1">',A[A.length]="<a:gsLst>",A[A.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="50000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="35000"><a:schemeClr val="phClr"><a:tint val="37000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:tint val="15000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',A[A.length]="</a:gsLst>",A[A.length]='<a:lin ang="16200000" scaled="1"/>',A[A.length]="</a:gradFill>",A[A.length]='<a:gradFill rotWithShape="1">',A[A.length]="<a:gsLst>",A[A.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="100000"/><a:shade val="100000"/><a:satMod val="130000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:tint val="50000"/><a:shade val="100000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',A[A.length]="</a:gsLst>",A[A.length]='<a:lin ang="16200000" scaled="0"/>',A[A.length]="</a:gradFill>",A[A.length]="</a:fillStyleLst>",A[A.length]="<a:lnStyleLst>",A[A.length]='<a:ln w="9525" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"><a:shade val="95000"/><a:satMod val="105000"/></a:schemeClr></a:solidFill><a:prstDash val="solid"/></a:ln>',A[A.length]='<a:ln w="25400" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"/></a:solidFill><a:prstDash val="solid"/></a:ln>',A[A.length]='<a:ln w="38100" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"/></a:solidFill><a:prstDash val="solid"/></a:ln>',A[A.length]="</a:lnStyleLst>",A[A.length]="<a:effectStyleLst>",A[A.length]="<a:effectStyle>",A[A.length]="<a:effectLst>",A[A.length]='<a:outerShdw blurRad="40000" dist="20000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="38000"/></a:srgbClr></a:outerShdw>',A[A.length]="</a:effectLst>",A[A.length]="</a:effectStyle>",A[A.length]="<a:effectStyle>",A[A.length]="<a:effectLst>",A[A.length]='<a:outerShdw blurRad="40000" dist="23000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="35000"/></a:srgbClr></a:outerShdw>',A[A.length]="</a:effectLst>",A[A.length]="</a:effectStyle>",A[A.length]="<a:effectStyle>",A[A.length]="<a:effectLst>",A[A.length]='<a:outerShdw blurRad="40000" dist="23000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="35000"/></a:srgbClr></a:outerShdw>',A[A.length]="</a:effectLst>",A[A.length]='<a:scene3d><a:camera prst="orthographicFront"><a:rot lat="0" lon="0" rev="0"/></a:camera><a:lightRig rig="threePt" dir="t"><a:rot lat="0" lon="0" rev="1200000"/></a:lightRig></a:scene3d>',A[A.length]='<a:sp3d><a:bevelT w="63500" h="25400"/></a:sp3d>',A[A.length]="</a:effectStyle>",A[A.length]="</a:effectStyleLst>",A[A.length]="<a:bgFillStyleLst>",A[A.length]='<a:solidFill><a:schemeClr val="phClr"/></a:solidFill>',A[A.length]='<a:gradFill rotWithShape="1">',A[A.length]="<a:gsLst>",A[A.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="40000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="40000"><a:schemeClr val="phClr"><a:tint val="45000"/><a:shade val="99000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:shade val="20000"/><a:satMod val="255000"/></a:schemeClr></a:gs>',A[A.length]="</a:gsLst>",A[A.length]='<a:path path="circle"><a:fillToRect l="50000" t="-80000" r="50000" b="180000"/></a:path>',A[A.length]="</a:gradFill>",A[A.length]='<a:gradFill rotWithShape="1">',A[A.length]="<a:gsLst>",A[A.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="80000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',A[A.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:shade val="30000"/><a:satMod val="200000"/></a:schemeClr></a:gs>',A[A.length]="</a:gsLst>",A[A.length]='<a:path path="circle"><a:fillToRect l="50000" t="50000" r="50000" b="50000"/></a:path>',A[A.length]="</a:gradFill>",A[A.length]="</a:bgFillStyleLst>",A[A.length]="</a:fmtScheme>",A[A.length]="</a:themeElements>",A[A.length]="<a:objectDefaults>",A[A.length]="<a:spDef>",A[A.length]='<a:spPr/><a:bodyPr/><a:lstStyle/><a:style><a:lnRef idx="1"><a:schemeClr val="accent1"/></a:lnRef><a:fillRef idx="3"><a:schemeClr val="accent1"/></a:fillRef><a:effectRef idx="2"><a:schemeClr val="accent1"/></a:effectRef><a:fontRef idx="minor"><a:schemeClr val="lt1"/></a:fontRef></a:style>',A[A.length]="</a:spDef>",A[A.length]="<a:lnDef>",A[A.length]='<a:spPr/><a:bodyPr/><a:lstStyle/><a:style><a:lnRef idx="2"><a:schemeClr val="accent1"/></a:lnRef><a:fillRef idx="0"><a:schemeClr val="accent1"/></a:fillRef><a:effectRef idx="1"><a:schemeClr val="accent1"/></a:effectRef><a:fontRef idx="minor"><a:schemeClr val="tx1"/></a:fontRef></a:style>',A[A.length]="</a:lnDef>",A[A.length]="</a:objectDefaults>",A[A.length]="<a:extraClrSchemeLst/>",A[A.length]="</a:theme>",A.join(""))}function Fb(A){var f={};switch(f.xclrType=A.read_shift(2),f.nTintShade=A.read_shift(2),f.xclrType){case 0:A.l+=4;break;case 1:f.xclrValue=mo(A,4);break;case 2:f.xclrValue=Vp(A);break;case 3:f.xclrValue=A.read_shift(4);break;case 4:A.l+=4}return A.l+=8,f}function Mb(A){var f=A.read_shift(2),C=A.read_shift(2)-4,S=[f];switch(f){case 4:case 5:case 7:case 8:case 9:case 10:case 11:case 13:S[1]=Fb(A);break;case 6:S[1]=mo(A,C);break;case 14:case 15:S[1]=A.read_shift(C==1?1:2);break;default:throw new Error("Unrecognized ExtProp type: "+f+" "+C)}return S}function Ky(){var A,f,C,S=Us();return Oi(S,332),Oi(S,334,Yl(1)),Oi(S,335,((C=bi(12+2*(f={name:"XLDAPR",version:12e4,flags:3496657072}).name.length)).write_shift(4,f.flags),C.write_shift(4,f.version),ro(f.name,C),C.slice(0,C.l))),Oi(S,336),Oi(S,339,(A=1,(C=bi(8+2*(f="XLDAPR").length)).write_shift(4,A),ro(f,C),C.slice(0,C.l))),Oi(S,52),Oi(S,35,Yl(514)),Oi(S,4096,Yl(0)),Oi(S,4097,md(1)),Oi(S,36),Oi(S,53),Oi(S,340),Oi(S,337,(A=1,f=!0,(C=bi(8)).write_shift(4,A),C.write_shift(4,f?1:0),C)),Oi(S,51,(function(P){var T=bi(4+8*P.length);T.write_shift(4,P.length);for(var M=0;M<P.length;++M)T.write_shift(4,P[M][0]),T.write_shift(4,P[M][1]);return T})([[1,0]])),Oi(S,338),Oi(S,333),S.end()}function r4(){var A=[Wt];return A.push(`<metadata xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:xlrd="http://schemas.microsoft.com/office/spreadsheetml/2017/richdata" xmlns:xda="http://schemas.microsoft.com/office/spreadsheetml/2017/dynamicarray">
  <metadataTypes count="1">
    <metadataType name="XLDAPR" minSupportedVersion="120000" copy="1" pasteAll="1" pasteValues="1" merge="1" splitFirst="1" rowColShift="1" clearFormats="1" clearComments="1" assign="1" coerce="1" cellMeta="1"/>
  </metadataTypes>
  <futureMetadata name="XLDAPR" count="1">
    <bk>
      <extLst>
        <ext uri="{bdbb8cdc-fa1e-496e-a857-3c3f30c029c3}">
          <xda:dynamicArrayProperties fDynamic="1" fCollapsed="0"/>
        </ext>
      </extLst>
    </bk>
  </futureMetadata>
  <cellMetadata count="1">
    <bk>
      <rc t="1" v="0"/>
    </bk>
  </cellMetadata>
</metadata>`),A.join("")}var Z1=1024;function n4(A,f){for(var C=[21600,21600],S=["m0,0l0",C[1],C[0],C[1],C[0],"0xe"].join(","),P=[ur("xml",null,{"xmlns:v":po.v,"xmlns:o":po.o,"xmlns:x":po.x,"xmlns:mv":po.mv}).replace(/\/>/,">"),ur("o:shapelayout",ur("o:idmap",null,{"v:ext":"edit",data:A}),{"v:ext":"edit"}),ur("v:shapetype",[ur("v:stroke",null,{joinstyle:"miter"}),ur("v:path",null,{gradientshapeok:"t","o:connecttype":"rect"})].join(""),{id:"_x0000_t202","o:spt":202,coordsize:C.join(","),path:S})];Z1<1e3*A;)Z1+=1e3;return f.forEach(function(T){var M=to(T[0]),j={color2:"#BEFF82",type:"gradient"};j.type=="gradient"&&(j.angle="-180");var H=j.type=="gradient"?ur("o:fill",null,{type:"gradientUnscaled","v:ext":"view"}):null,j=ur("v:fill",H,j);++Z1,P=P.concat(["<v:shape"+Kl({id:"_x0000_s"+Z1,type:"#_x0000_t202",style:"position:absolute; margin-left:80pt;margin-top:5pt;width:104pt;height:64pt;z-index:10"+(T[1].hidden?";visibility:hidden":""),fillcolor:"#ECFAD4",strokecolor:"#edeaa1"})+">",j,ur("v:shadow",null,{on:"t",obscured:"t"}),ur("v:path",null,{"o:connecttype":"none"}),'<v:textbox><div style="text-align:left"></div></v:textbox>','<x:ClientData ObjectType="Note">',"<x:MoveWithCells/>","<x:SizeWithCells/>",eo("x:Anchor",[M.c+1,0,M.r+1,0,M.c+3,20,M.r+5,20].join(",")),eo("x:AutoFill","False"),eo("x:Row",String(M.r)),eo("x:Column",String(M.c)),T[1].hidden?"":"<x:Visible/>","</x:ClientData>","</v:shape>"])}),P.push("</xml>"),P.join("")}function a4(A,f,C,S){var P,T=Array.isArray(A);f.forEach(function(M){var H,j=to(M.ref);(P=T?(A[j.r]||(A[j.r]=[]),A[j.r][j.c]):A[M.ref])||(P={t:"z"},T?A[j.r][j.c]=P:A[M.ref]=P,(H=Zn(A["!ref"]||"BDWGO1000001:A1")).s.r>j.r&&(H.s.r=j.r),H.e.r<j.r&&(H.e.r=j.r),H.s.c>j.c&&(H.s.c=j.c),H.e.c<j.c&&(H.e.c=j.c),(H=kn(H))!==A["!ref"]&&(A["!ref"]=H)),P.c||(P.c=[]);var K={a:M.author,t:M.t,r:M.r,T:C};M.h&&(K.h=M.h);for(var ie=P.c.length-1;0<=ie;--ie){if(!C&&P.c[ie].T)return;C&&!P.c[ie].T&&P.c.splice(ie,1)}if(C&&S){for(ie=0;ie<S.length;++ie)if(K.a==S[ie].id){K.a=S[ie].name||K.a;break}}P.c.push(K)})}function Tb(A){var f=[Wt,ur("comments",null,{xmlns:uc[0]})],C=[];return f.push("<authors>"),A.forEach(function(S){S[1].forEach(function(P){var T=gn(P.a);C.indexOf(T)==-1&&(C.push(T),f.push("<author>"+T+"</author>")),P.T&&P.ID&&C.indexOf("tc="+P.ID)==-1&&(C.push("tc="+P.ID),f.push("<author>tc="+P.ID+"</author>"))})}),C.length==0&&(C.push("SheetJ5"),f.push("<author>SheetJ5</author>")),f.push("</authors>"),f.push("<commentList>"),A.forEach(function(S){var P=0,T=[];if(S[1][0]&&S[1][0].T&&S[1][0].ID?P=C.indexOf("tc="+S[1][0].ID):S[1].forEach(function(j){j.a&&(P=C.indexOf(gn(j.a))),T.push(j.t||"")}),f.push('<comment ref="'+S[0]+'" authorId="'+P+'"><text>'),T.length<=1)f.push(eo("t",gn(T[0]||"")));else{for(var M=`Comment:
    `+T[0]+`
`,H=1;H<T.length;++H)M+=`Reply:
    `+T[H]+`
