`;f.push(eo("t",gn(M)))}f.push("</text></comment>")}),f.push("</commentList>"),2<f.length&&(f[f.length]="</comments>",f[1]=f[1].replace("/>",">")),f.join("")}He=io;function o4(A){var f=Us(),C=[];return Oi(f,628),Oi(f,630),A.forEach(function(S){S[1].forEach(function(P){-1<C.indexOf(P.a)||(C.push(P.a.slice(0,54)),Oi(f,632,ro(P.a.slice(0,54))))})}),Oi(f,631),Oi(f,633),A.forEach(function(S){S[1].forEach(function(P){P.iauthor=C.indexOf(P.a);var T,M={s:to(S[0]),e:to(S[0])};Oi(f,635,(M=[M,P],(T=T??bi(36)).write_shift(4,M[1].iauthor),Dd(M[0],T),T.write_shift(4,0),T.write_shift(4,0),T.write_shift(4,0),T.write_shift(4,0),T)),P.t&&0<P.t.length&&Oi(f,637,Vu(P)),Oi(f,636),delete P.iauthor})}),Oi(f,634),Oi(f,629),f.end()}var Dl="application/vnd.ms-office.vbaProject",xc=["xlsb","xlsm","xlam","biff8","xla"],Qy,s4,fg=(s4=/(^|[^A-Za-z_])R(\[?-?\d+\]|[1-9]\d*|)C(\[?-?\d+\]|[1-9]\d*|)(?![A-Za-z0-9_])/g,function(A,f){return Qy=f,A.replace(s4,Bb)});function Bb(A,f,C,S){var P=!1,T=!1;return C.length==0?T=!0:C.charAt(0)=="["&&(T=!0,C=C.slice(1,-1)),S.length==0?P=!0:S.charAt(0)=="["&&(P=!0,S=S.slice(1,-1)),C=0<C.length?0|parseInt(C,10):0,S=0<S.length?0|parseInt(S,10):0,P?S+=Qy.c:--S,T?C+=Qy.r:--C,f+(P?"":"$")+vo(S)+(T?"":"$")+bo(C)}var yg=/(^|[^._A-Z0-9])([$]?)([A-Z]{1,2}|[A-W][A-Z]{2}|X[A-E][A-Z]|XF[A-D])([$]?)(10[0-3]\d{4}|104[0-7]\d{3}|1048[0-4]\d{2}|10485[0-6]\d|104857[0-6]|[1-9]\d{0,5})(?![_.\(A-Za-z0-9])/g,Yy=function(A,f){return A.replace(yg,function(C,S,P,T,M,H){return T=cd(T)-(P?0:f.c),H=gl(H)-(M?0:f.r),S+"R"+(H==0?"":M?1+H:"["+H+"]")+"C"+(T==0?"":P?1+T:"["+T+"]")})};function H2(A,f){return A.replace(yg,function(C,S,P,T,M,H){return S+(P=="$"?P+T:vo(cd(T)+f.c))+(M=="$"?M+H:bo(gl(H)+f.r))})}function l4(A){return A.replace(/_xlfn\./g,"")}function Hl(A){A.l+=1}function gu(A,f){return f=A.read_shift(f==1?1:2),[16383&f,f>>14&1,f>>15&1]}function Xy(M,f,P){var T=2;if(P){if(2<=P.biff&&P.biff<=5)return c4(M);P.biff==12&&(T=4)}var S=M.read_shift(T),P=M.read_shift(T),T=gu(M,2),M=gu(M,2);return{s:{r:S,c:T[0],cRel:T[1],rRel:T[2]},e:{r:P,c:M[0],cRel:M[1],rRel:M[2]}}}function c4(P){var f=gu(P,2),C=gu(P,2),S=P.read_shift(1),P=P.read_shift(1);return{s:{r:f[0],c:S,cRel:f[1],rRel:f[2]},e:{r:C[0],c:P,cRel:C[1],rRel:C[2]}}}function d4(M,f,T){if(T&&2<=T.biff&&T.biff<=5)return P=gu(S=M,2),S=S.read_shift(1),{r:P[0],c:S,cRel:P[1],rRel:P[2]};var S,P,T=M.read_shift(T&&T.biff==12?4:2),M=gu(M,2);return{r:T,c:M[0],cRel:M[1],rRel:M[2]}}function Db(M,f,T){if(T=T&&T.biff?T.biff:8,2<=T&&T<=5)return(function(Ae){var j=Ae.read_shift(2),K=Ae.read_shift(1),ie=(32768&j)>>15,Ae=(16384&j)>>14;return j&=16383,ie==1&&8192<=j&&(j-=16384),Ae==1&&128<=K&&(K-=256),{r:j,c:K,cRel:Ae,rRel:ie}})(M);var S=M.read_shift(12<=T?4:2),P=M.read_shift(2),T=(16384&P)>>14,M=(32768&P)>>15;if(P&=16383,M==1)for(;524287<S;)S-=1048576;if(T==1)for(;8191<P;)P-=16384;return{r:S,c:P,cRel:T,rRel:M}}function qy(A){var f=1&A[A.l+1];return A.l+=4,[f,1]}function Jy(A){return[A.read_shift(1),A.read_shift(1)]}function A4(A,f,C){var S=0,P=0;C.biff==12?(S=A.read_shift(4),P=A.read_shift(4)):(P=1+A.read_shift(1),S=1+A.read_shift(2)),2<=C.biff&&C.biff<8&&(--S,--P==0&&(P=256));for(var T=0,M=[];T!=S&&(M[T]=[]);++T)for(var H=0;H!=P;++H)M[T][H]=(function(j,K){var ie=[j.read_shift(1)];if(K==12)switch(ie[0]){case 2:ie[0]=4;break;case 4:ie[0]=16;break;case 0:ie[0]=1;break;case 1:ie[0]=2}switch(ie[0]){case 4:ie[1]=ia(j,1)?"TRUE":"FALSE",K!=12&&(j.l+=7);break;case 37:case 16:ie[1]=_c[j[j.l]],j.l+=K==12?4:8;break;case 0:j.l+=8;break;case 1:ie[1]=no(j);break;case 2:ie[1]=fA(j,0,{biff:0<K&&K<8?2:K});break;default:throw new Error("Bad SerAr: "+ie[0])}return ie})(A,C.biff);return M}function Wh(A,f,C){return A.l+=2,[(A=(S=A).read_shift(2),S=S.read_shift(2),{r:A,c:255&S,fQuoted:!!(16384&S),cRel:S>>15,rRel:S>>15})];var S}function I2(A){return A.l+=6,[]}function E2(A){return A.l+=2,[_o(A),1&A.read_shift(2)]}var u4=["Data","All","Headers","??","?Data2","??","?DataHeaders","??","Totals","??","??","??","?DataTotals","??","??","??","?Current"],p4={1:{n:"PtgExp",f:function(A,f,C){return A.l++,C&&C.biff==12?[A.read_shift(4,"i"),0]:[A.read_shift(2),A.read_shift(C&&C.biff==2?1:2)]}},2:{n:"PtgTbl",f:mo},3:{n:"PtgAdd",f:Hl},4:{n:"PtgSub",f:Hl},5:{n:"PtgMul",f:Hl},6:{n:"PtgDiv",f:Hl},7:{n:"PtgPower",f:Hl},8:{n:"PtgConcat",f:Hl},9:{n:"PtgLt",f:Hl},10:{n:"PtgLe",f:Hl},11:{n:"PtgEq",f:Hl},12:{n:"PtgGe",f:Hl},13:{n:"PtgGt",f:Hl},14:{n:"PtgNe",f:Hl},15:{n:"PtgIsect",f:Hl},16:{n:"PtgUnion",f:Hl},17:{n:"PtgRange",f:Hl},18:{n:"PtgUplus",f:Hl},19:{n:"PtgUminus",f:Hl},20:{n:"PtgPercent",f:Hl},21:{n:"PtgParen",f:Hl},22:{n:"PtgMissArg",f:Hl},23:{n:"PtgStr",f:function(A,f,C){return A.l++,K0(A,0,C)}},26:{n:"PtgSheet",f:function(A,f,C){return A.l+=5,A.l+=2,A.l+=C.biff==2?1:4,["PTGSHEET"]}},27:{n:"PtgEndSheet",f:function(A,f,C){return A.l+=C.biff==2?4:5,["PTGENDSHEET"]}},28:{n:"PtgErr",f:function(A){return A.l++,_c[A.read_shift(1)]}},29:{n:"PtgBool",f:function(A){return A.l++,A.read_shift(1)!==0}},30:{n:"PtgInt",f:function(A){return A.l++,A.read_shift(2)}},31:{n:"PtgNum",f:function(A){return A.l++,no(A)}},32:{n:"PtgArray",f:function(A,f,C){var S=(96&A[A.l++])>>5;return A.l+=C.biff==2?6:C.biff==12?14:7,[S]}},33:{n:"PtgFunc",f:function(A,f,C){var S=(96&A[A.l])>>5;return A.l+=1,C=A.read_shift(C&&C.biff<=3?1:2),[Ub[C],g4[C],S]}},34:{n:"PtgFuncVar",f:function(A,f,C){var S=A[A.l++],P=A.read_shift(1),T=C&&C.biff<=3?[S==88?-1:0,A.read_shift(1)]:[(T=A)[T.l+1]>>7,32767&T.read_shift(2)];return[P,(T[0]===0?g4:$1)[T[1]]]}},35:{n:"PtgName",f:function(A,f,C){var S=A.read_shift(1)>>>5&3,P=!C||8<=C.biff?4:2,P=A.read_shift(P);switch(C.biff){case 2:A.l+=5;break;case 3:case 4:A.l+=8;break;case 5:A.l+=12}return[S,0,P]}},36:{n:"PtgRef",f:function(A,f,C){var S=(96&A[A.l])>>5;return A.l+=1,[S,d4(A,0,C)]}},37:{n:"PtgArea",f:function(A,f,C){return[(96&A[A.l++])>>5,Xy(A,2<=C.biff&&C.biff,C)]}},38:{n:"PtgMemArea",f:function(A,f,C){var S=A.read_shift(1)>>>5&3;return A.l+=C&&C.biff==2?3:4,[S,A.read_shift(C&&C.biff==2?1:2)]}},39:{n:"PtgMemErr",f:mo},40:{n:"PtgMemNoMem",f:mo},41:{n:"PtgMemFunc",f:function(A,f,C){return[A.read_shift(1)>>>5&3,A.read_shift(C&&C.biff==2?1:2)]}},42:{n:"PtgRefErr",f:function(A,f,C){var S=A.read_shift(1)>>>5&3;return A.l+=4,C.biff<8&&A.l--,C.biff==12&&(A.l+=2),[S]}},43:{n:"PtgAreaErr",f:function(A,f,C){var S=(96&A[A.l++])>>5;return A.l+=C&&8<C.biff?12:C.biff<8?6:8,[S]}},44:{n:"PtgRefN",f:function(A,f,C){var S=(96&A[A.l])>>5;return A.l+=1,[S,Db(A,0,C)]}},45:{n:"PtgAreaN",f:function(A,f,C){return[(96&A[A.l++])>>5,(function(j,H){if(H.biff<8)return c4(j);var T=j.read_shift(H.biff==12?4:2),M=j.read_shift(H.biff==12?4:2),H=gu(j,2),j=gu(j,2);return{s:{r:T,c:H[0],cRel:H[1],rRel:H[2]},e:{r:M,c:j[0],cRel:j[1],rRel:j[2]}}})(A,C)]}},46:{n:"PtgMemAreaN",f:function(A){return[A.read_shift(1)>>>5&3,A.read_shift(2)]}},47:{n:"PtgMemNoMemN",f:function(A){return[A.read_shift(1)>>>5&3,A.read_shift(2)]}},57:{n:"PtgNameX",f:function(A,f,C){return C.biff==5?(function(S){var P=S.read_shift(1)>>>5&3,T=S.read_shift(2,"i");S.l+=8;var M=S.read_shift(2);return S.l+=12,[P,T,M]})(A):[A.read_shift(1)>>>5&3,A.read_shift(2),A.read_shift(4)]}},58:{n:"PtgRef3d",f:function(A,f,C){var S=(96&A[A.l])>>5;A.l+=1;var P=A.read_shift(2);return C&&C.biff==5&&(A.l+=12),[S,P,d4(A,0,C)]}},59:{n:"PtgArea3d",f:function(A,f,C){var S=(96&A[A.l++])>>5,P=A.read_shift(2,"i");if(C)switch(C.biff){case 5:A.l+=12;break}return[S,P,Xy(A,0,C)]}},60:{n:"PtgRefErr3d",f:function(A,f,C){var S=(96&A[A.l++])>>5,P=A.read_shift(2),T=4;if(C)switch(C.biff){case 5:T=15;break;case 12:T=6}return A.l+=T,[S,P]}},61:{n:"PtgAreaErr3d",f:function(A,f,C){var S=(96&A[A.l++])>>5,P=A.read_shift(2),T=8;if(C)switch(C.biff){case 5:A.l+=12,T=6;break;case 12:T=12}return A.l+=T,[S,P]}},255:{}},m4={64:32,96:32,65:33,97:33,66:34,98:34,67:35,99:35,68:36,100:36,69:37,101:37,70:38,102:38,71:39,103:39,72:40,104:40,73:41,105:41,74:42,106:42,75:43,107:43,76:44,108:44,77:45,109:45,78:46,110:46,79:47,111:47,88:34,120:34,89:57,121:57,90:58,122:58,91:59,123:59,92:60,124:60,93:61,125:61},Hb={1:{n:"PtgElfLel",f:E2},2:{n:"PtgElfRw",f:Wh},3:{n:"PtgElfCol",f:Wh},6:{n:"PtgElfRwV",f:Wh},7:{n:"PtgElfColV",f:Wh},10:{n:"PtgElfRadical",f:Wh},11:{n:"PtgElfRadicalS",f:I2},13:{n:"PtgElfColS",f:I2},15:{n:"PtgElfColSV",f:I2},16:{n:"PtgElfRadicalLel",f:E2},25:{n:"PtgList",f:function(T){T.l+=2;var f=T.read_shift(2),C=T.read_shift(2),S=T.read_shift(4),P=T.read_shift(2),T=T.read_shift(2);return{ixti:f,coltype:3&C,rt:u4[C>>2&31],idx:S,c:P,C:T}}},29:{n:"PtgSxName",f:function(A){return A.l+=2,[A.read_shift(4)]}},255:{}},zp={0:{n:"PtgAttrNoop",f:function(A){return A.l+=4,[0,0]}},1:{n:"PtgAttrSemi",f:function(A,f,C){var S=255&A[A.l+1]?1:0;return A.l+=C&&C.biff==2?3:4,[S]}},2:{n:"PtgAttrIf",f:function(A,f,C){var S=255&A[A.l+1]?1:0;return A.l+=2,[S,A.read_shift(C&&C.biff==2?1:2)]}},4:{n:"PtgAttrChoose",f:function(A,f,C){A.l+=2;for(var S=A.read_shift(C&&C.biff==2?1:2),P=[],T=0;T<=S;++T)P.push(A.read_shift(C&&C.biff==2?1:2));return P}},8:{n:"PtgAttrGoto",f:function(A,f,C){var S=255&A[A.l+1]?1:0;return A.l+=2,[S,A.read_shift(C&&C.biff==2?1:2)]}},16:{n:"PtgAttrSum",f:function(A,f,C){A.l+=C&&C.biff==2?3:4}},32:{n:"PtgAttrBaxcel",f:qy},33:{n:"PtgAttrBaxcel",f:qy},64:{n:"PtgAttrSpace",f:function(A){return A.read_shift(2),Jy(A)}},65:{n:"PtgAttrSpaceSemi",f:function(A){return A.read_shift(2),Jy(A)}},128:{n:"PtgAttrIfError",f:function(A){var f=255&A[A.l+1]?1:0;return A.l+=2,[f,A.read_shift(2)]}},255:{}};function Cg(A,f,C,S){if(S.biff<8)return mo(A,f);for(var P=A.l+f,T=[],M=0;M!==C.length;++M)switch(C[M][0]){case"PtgArray":C[M][1]=A4(A,0,S),T.push(C[M][1]);break;case"PtgMemArea":C[M][2]=(function(H,j){for(var K=H.read_shift(j.biff==12?4:2),ie=[],Ae=0;Ae!=K;++Ae)ie.push((j.biff==12?bl:ol)(H));return ie})(A,(C[M][1],S)),T.push(C[M][2]);break;case"PtgExp":S&&S.biff==12&&(C[M][1][1]=A.read_shift(4),T.push(C[M][1]));break;case"PtgList":case"PtgElfRadicalS":case"PtgElfColS":case"PtgElfColSV":throw"Unsupported "+C[M][0]}return(f=P-A.l)!==0&&T.push(mo(A,f)),T}function U2(A,f,C){for(var S,P,T=A.l+f,M=[];T!=A.l;)f=T-A.l,P=A[A.l],S=p4[P]||p4[m4[P]],(S=P===24||P===25?(P===24?Hb:zp)[A[A.l+1]]:S)&&S.f?M.push([S.n,S.f(A,f,C)]):mo(A,f);return M}var Ib={PtgAdd:"+",PtgConcat:"&",PtgDiv:"/",PtgEq:"=",PtgGe:">=",PtgGt:">",PtgLe:"<=",PtgLt:"<",PtgMul:"*",PtgNe:"<>",PtgPower:"^",PtgSub:"-"};function Gu(A,f,C){if(!A)return"SH33TJSERR0";if(8<C.biff&&(!A.XTI||!A.XTI[f]))return A.SheetNames[f];if(!A.XTI)return"SH33TJSERR6";var S=A.XTI[f];if(C.biff<8)return 1e4<f&&(f-=65536),(f=f<0?-f:f)==0?"":A.XTI[f-1];if(!S)return"SH33TJSERR1";var P="";if(8<C.biff)switch(A[S[0]][0]){case 357:return P=S[1]==-1?"#REF":A.SheetNames[S[1]],S[1]==S[2]?P:P+":"+A.SheetNames[S[2]];case 358:return C.SID!=null?A.SheetNames[C.SID]:"SH33TJSSAME"+A[S[0]][0];case 355:default:return"SH33TJSSRC"+A[S[0]][0]}switch(A[S[0]][0][0]){case 1025:return P=S[1]==-1?"#REF":A.SheetNames[S[1]]||"SH33TJSERR3",S[1]==S[2]?P:P+":"+A.SheetNames[S[2]];case 14849:return A[S[0]].slice(1).map(function(T){return T.Name}).join(";;");default:return A[S[0]][0][3]?(P=S[1]==-1?"#REF":A[S[0]][0][3][S[1]]||"SH33TJSERR4",S[1]==S[2]?P:P+":"+A[S[0]][0][3][S[2]]):"SH33TJSERR2"}}function Zy(A,f,C){return f=Gu(A,f,C),f=="#REF"?f:(function(S,P){if(!(S||P&&P.biff<=5&&2<=P.biff))throw new Error("empty sheet name");return/[^\w\u4E00-\u9FFF\u3040-\u30FF]/.test(S)?"'"+S+"'":S})(f,C)}function fd(A,f,C,S,P){var T,M,H,j=P&&P.biff||8,K={s:{c:0,r:0}},ie=[],Ae=0,me=0,he="";if(!A[0]||!A[0][0])return"";for(var Fe=-1,Se="",Ge=0,Be=A[0].length;Ge<Be;++Ge){var Re=A[0][Ge];switch(Re[0]){case"PtgUminus":ie.push("-"+ie.pop());break;case"PtgUplus":ie.push("+"+ie.pop());break;case"PtgPercent":ie.push(ie.pop()+"%");break;case"PtgAdd":case"PtgConcat":case"PtgDiv":case"PtgEq":case"PtgGe":case"PtgGt":case"PtgLe":case"PtgLt":case"PtgMul":case"PtgNe":case"PtgPower":case"PtgSub":if(Dr=ie.pop(),T=ie.pop(),0<=Fe){switch(A[0][Fe][1][0]){case 0:Se=Lt(" ",A[0][Fe][1][1]);break;case 1:Se=Lt("\r",A[0][Fe][1][1]);break;default:if(Se="",P.WTF)throw new Error("Unexpected PtgAttrSpaceType "+A[0][Fe][1][0])}T+=Se,Fe=-1}ie.push(T+Ib[Re[0]]+Dr);break;case"PtgIsect":Dr=ie.pop(),T=ie.pop(),ie.push(T+" "+Dr);break;case"PtgUnion":Dr=ie.pop(),T=ie.pop(),ie.push(T+","+Dr);break;case"PtgRange":Dr=ie.pop(),T=ie.pop(),ie.push(T+":"+Dr);break;case"PtgAttrChoose":case"PtgAttrGoto":case"PtgAttrIf":case"PtgAttrIfError":break;case"PtgRef":M=c0(Re[1][1],K,P),ie.push(j0(M,j));break;case"PtgRefN":M=C?c0(Re[1][1],C,P):Re[1][1],ie.push(j0(M,j));break;case"PtgRef3d":Ae=Re[1][1],M=c0(Re[1][2],K,P),he=Zy(S,Ae,P),ie.push(he+"!"+j0(M,j));break;case"PtgFunc":case"PtgFuncVar":var $e=Re[1][0],ze=Re[1][1],$e=$e||0,tt=($e&=127)==0?[]:ie.slice(-$e);ie.length-=$e,ze==="User"&&(ze=tt.shift()),ie.push(ze+"("+tt.join(",")+")");break;case"PtgBool":ie.push(Re[1]?"TRUE":"FALSE");break;case"PtgInt":ie.push(Re[1]);break;case"PtgNum":ie.push(String(Re[1]));break;case"PtgStr":ie.push('"'+Re[1].replace(/"/g,'""')+'"');break;case"PtgErr":ie.push(Re[1]);break;case"PtgAreaN":H=YA(Re[1][1],C?{s:C}:K,P),ie.push(XA(H,P));break;case"PtgArea":H=YA(Re[1][1],K,P),ie.push(XA(H,P));break;case"PtgArea3d":Ae=Re[1][1],H=Re[1][2],he=Zy(S,Ae,P),ie.push(he+"!"+XA(H,P));break;case"PtgAttrSum":ie.push("SUM("+ie.pop()+")");break;case"PtgAttrBaxcel":case"PtgAttrSemi":break;case"PtgName":me=Re[1][2];var Et=(S.names||[])[me-1]||(S[0]||[])[me],Zt=Et?Et.Name:"SH33TJSNAME"+String(me);Zt&&Zt.slice(0,6)=="_xlfn."&&!P.xlfn&&(Zt=Zt.slice(6)),ie.push(Zt);break;case"PtgNameX":var Yt,ci=Re[1][1],me=Re[1][2];if(!(P.biff<=5)){Et="",((S[ci]||[])[0]||[])[0]==14849||(((S[ci]||[])[0]||[])[0]==1025?S[ci][me]&&0<S[ci][me].itab&&(Et=S.SheetNames[S[ci][me].itab-1]+"!"):Et=S.SheetNames[me-1]+"!"),S[ci]&&S[ci][me]?Et+=S[ci][me].Name:S[0]&&S[0][me]?Et+=S[0][me].Name:(Zt=(Gu(S,ci,P)||"").split(";;"))[me-1]?Et=Zt[me-1]:Et+="SH33TJSERRX",ie.push(Et);break}Yt=(Yt=S[ci=ci<0?-ci:ci]?S[ci][me]:Yt)||{Name:"SH33TJSERRY"},ie.push(Yt.Name);break;case"PtgParen":var Ni="(",Vi=")";if(0<=Fe){switch(Se="",A[0][Fe][1][0]){case 2:Ni=Lt(" ",A[0][Fe][1][1])+Ni;break;case 3:Ni=Lt("\r",A[0][Fe][1][1])+Ni;break;case 4:Vi=Lt(" ",A[0][Fe][1][1])+Vi;break;case 5:Vi=Lt("\r",A[0][Fe][1][1])+Vi;break;default:if(P.WTF)throw new Error("Unexpected PtgAttrSpaceType "+A[0][Fe][1][0])}Fe=-1}ie.push(Ni+ie.pop()+Vi);break;case"PtgRefErr":case"PtgRefErr3d":ie.push("#REF!");break;case"PtgExp":M={c:Re[1][1],r:Re[1][0]};var hi={c:C.c,r:C.r};if(S.sharedf[$r(M)])ci=S.sharedf[$r(M)],ie.push(fd(ci,0,hi,S,P));else{for(var rr=!1,Dr=0;Dr!=S.arrayf.length;++Dr)if(T=S.arrayf[Dr],!(M.c<T[0].s.c||M.c>T[0].e.c||M.r<T[0].s.r||M.r>T[0].e.r)){ie.push(fd(T[1],0,hi,S,P)),rr=!0;break}rr||ie.push(Re[1])}break;case"PtgArray":ie.push("{"+(function(fr){for(var cr=[],Zi=0;Zi<fr.length;++Zi){for(var Ur=fr[Zi],Gr=[],pn=0;pn<Ur.length;++pn){var ha=Ur[pn];ha?ha[0]===2?Gr.push('"'+ha[1].replace(/"/g,'""')+'"'):Gr.push(ha[1]):Gr.push("")}cr.push(Gr.join(","))}return cr.join(";")})(Re[1])+"}");break;case"PtgMemArea":break;case"PtgAttrSpace":case"PtgAttrSpaceSemi":Fe=Ge;break;case"PtgTbl":case"PtgMemErr":break;case"PtgMissArg":ie.push("");break;case"PtgAreaErr":case"PtgAreaErr3d":ie.push("#REF!");break;case"PtgList":ie.push("Table"+Re[1].idx+"[#"+Re[1].rt+"]");break;case"PtgMemAreaN":case"PtgMemNoMemN":case"PtgAttrNoop":case"PtgSheet":case"PtgEndSheet":case"PtgMemFunc":case"PtgMemNoMem":break;case"PtgElfCol":case"PtgElfColS":case"PtgElfColSV":case"PtgElfColV":case"PtgElfLel":case"PtgElfRadical":case"PtgElfRadicalLel":case"PtgElfRadicalS":case"PtgElfRw":case"PtgElfRwV":throw new Error("Unsupported ELFs");case"PtgSxName":default:throw new Error("Unrecognized Formula Token: "+String(Re))}if(P.biff!=3&&0<=Fe&&["PtgAttrSpace","PtgAttrSpaceSemi","PtgAttrGoto"].indexOf(A[0][Ge][0])==-1){var Pr=!0;switch((Re=A[0][Fe])[1][0]){case 4:Pr=!1;case 0:Se=Lt(" ",Re[1][1]);break;case 5:Pr=!1;case 1:Se=Lt("\r",Re[1][1]);break;default:if(Se="",P.WTF)throw new Error("Unexpected PtgAttrSpaceType "+Re[1][0])}ie.push((Pr?Se:"")+ie.pop()+(Pr?"":Se)),Fe=-1}}if(1<ie.length&&P.WTF)throw new Error("bad formula stack");return ie[0]}function Oh(A,M,C){var S=A.l+M,P=ql(A);C.biff==2&&++A.l;var T=(function(H){var j;if(Wi(H,H.l+6)!==65535)return[no(H),"n"];switch(H[H.l]){case 0:return H.l+=8,["String","s"];case 1:return j=H[H.l+2]===1,H.l+=8,[j,"b"];case 2:return j=H[H.l+2],H.l+=8,[j,"e"];case 3:return H.l+=8,["","s"]}return[]})(A),M=A.read_shift(1);return C.biff!=2&&(A.read_shift(1),5<=C.biff&&A.read_shift(4)),C=(function(H,j,K){var ie,Ae=H.l+j,me=K.biff==2?1:2,he=H.read_shift(me);if(he==65535)return[[],mo(H,j-2)];var Fe=U2(H,he,K);return j!==he+me&&(ie=Cg(H,j-he-me,Fe,K)),H.l=Ae,[Fe,ie]})(A,S-A.l,C),{cell:P,val:T[0],formula:C,shared:M>>3&1,tt:T[1]}}function k2(A,f,C,S,P){f=CA(f,C,P),P=(C=A.v)!=null?Qs(typeof C=="number"?C:0):((C=bi(8)).write_shift(1,3),C.write_shift(1,0),C.write_shift(2,0),C.write_shift(2,0),C.write_shift(2,65535),C),C=bi(6),C.write_shift(2,33),C.write_shift(4,0);for(var T=bi(A.bf.length),M=0;M<A.bf.length;++M)T[M]=A.bf[M];return Y([f,P,C,T])}function Zo(A,f,C){var P=A.read_shift(4),S=U2(A,P,C),P=A.read_shift(4);return[S,0<P?Cg(A,P,S,C):null]}var Y8=Zo,$y=Zo,Eb=Zo,N2=Zo,$1={0:"BEEP",1:"OPEN",2:"OPEN.LINKS",3:"CLOSE.ALL",4:"SAVE",5:"SAVE.AS",6:"FILE.DELETE",7:"PAGE.SETUP",8:"PRINT",9:"PRINTER.SETUP",10:"QUIT",11:"NEW.WINDOW",12:"ARRANGE.ALL",13:"WINDOW.SIZE",14:"WINDOW.MOVE",15:"FULL",16:"CLOSE",17:"RUN",22:"SET.PRINT.AREA",23:"SET.PRINT.TITLES",24:"SET.PAGE.BREAK",25:"REMOVE.PAGE.BREAK",26:"FONT",27:"DISPLAY",28:"PROTECT.DOCUMENT",29:"PRECISION",30:"A1.R1C1",31:"CALCULATE.NOW",32:"CALCULATION",34:"DATA.FIND",35:"EXTRACT",36:"DATA.DELETE",37:"SET.DATABASE",38:"SET.CRITERIA",39:"SORT",40:"DATA.SERIES",41:"TABLE",42:"FORMAT.NUMBER",43:"ALIGNMENT",44:"STYLE",45:"BORDER",46:"CELL.PROTECTION",47:"COLUMN.WIDTH",48:"UNDO",49:"CUT",50:"COPY",51:"PASTE",52:"CLEAR",53:"PASTE.SPECIAL",54:"EDIT.DELETE",55:"INSERT",56:"FILL.RIGHT",57:"FILL.DOWN",61:"DEFINE.NAME",62:"CREATE.NAMES",63:"FORMULA.GOTO",64:"FORMULA.FIND",65:"SELECT.LAST.CELL",66:"SHOW.ACTIVE.CELL",67:"GALLERY.AREA",68:"GALLERY.BAR",69:"GALLERY.COLUMN",70:"GALLERY.LINE",71:"GALLERY.PIE",72:"GALLERY.SCATTER",73:"COMBINATION",74:"PREFERRED",75:"ADD.OVERLAY",76:"GRIDLINES",77:"SET.PREFERRED",78:"AXES",79:"LEGEND",80:"ATTACH.TEXT",81:"ADD.ARROW",82:"SELECT.CHART",83:"SELECT.PLOT.AREA",84:"PATTERNS",85:"MAIN.CHART",86:"OVERLAY",87:"SCALE",88:"FORMAT.LEGEND",89:"FORMAT.TEXT",90:"EDIT.REPEAT",91:"PARSE",92:"JUSTIFY",93:"HIDE",94:"UNHIDE",95:"WORKSPACE",96:"FORMULA",97:"FORMULA.FILL",98:"FORMULA.ARRAY",99:"DATA.FIND.NEXT",100:"DATA.FIND.PREV",101:"FORMULA.FIND.NEXT",102:"FORMULA.FIND.PREV",103:"ACTIVATE",104:"ACTIVATE.NEXT",105:"ACTIVATE.PREV",106:"UNLOCKED.NEXT",107:"UNLOCKED.PREV",108:"COPY.PICTURE",109:"SELECT",110:"DELETE.NAME",111:"DELETE.FORMAT",112:"VLINE",113:"HLINE",114:"VPAGE",115:"HPAGE",116:"VSCROLL",117:"HSCROLL",118:"ALERT",119:"NEW",120:"CANCEL.COPY",121:"SHOW.CLIPBOARD",122:"MESSAGE",124:"PASTE.LINK",125:"APP.ACTIVATE",126:"DELETE.ARROW",127:"ROW.HEIGHT",128:"FORMAT.MOVE",129:"FORMAT.SIZE",130:"FORMULA.REPLACE",131:"SEND.KEYS",132:"SELECT.SPECIAL",133:"APPLY.NAMES",134:"REPLACE.FONT",135:"FREEZE.PANES",136:"SHOW.INFO",137:"SPLIT",138:"ON.WINDOW",139:"ON.DATA",140:"DISABLE.INPUT",142:"OUTLINE",143:"LIST.NAMES",144:"FILE.CLOSE",145:"SAVE.WORKBOOK",146:"DATA.FORM",147:"COPY.CHART",148:"ON.TIME",149:"WAIT",150:"FORMAT.FONT",151:"FILL.UP",152:"FILL.LEFT",153:"DELETE.OVERLAY",155:"SHORT.MENUS",159:"SET.UPDATE.STATUS",161:"COLOR.PALETTE",162:"DELETE.STYLE",163:"WINDOW.RESTORE",164:"WINDOW.MAXIMIZE",166:"CHANGE.LINK",167:"CALCULATE.DOCUMENT",168:"ON.KEY",169:"APP.RESTORE",170:"APP.MOVE",171:"APP.SIZE",172:"APP.MINIMIZE",173:"APP.MAXIMIZE",174:"BRING.TO.FRONT",175:"SEND.TO.BACK",185:"MAIN.CHART.TYPE",186:"OVERLAY.CHART.TYPE",187:"SELECT.END",188:"OPEN.MAIL",189:"SEND.MAIL",190:"STANDARD.FONT",191:"CONSOLIDATE",192:"SORT.SPECIAL",193:"GALLERY.3D.AREA",194:"GALLERY.3D.COLUMN",195:"GALLERY.3D.LINE",196:"GALLERY.3D.PIE",197:"VIEW.3D",198:"GOAL.SEEK",199:"WORKGROUP",200:"FILL.GROUP",201:"UPDATE.LINK",202:"PROMOTE",203:"DEMOTE",204:"SHOW.DETAIL",206:"UNGROUP",207:"OBJECT.PROPERTIES",208:"SAVE.NEW.OBJECT",209:"SHARE",210:"SHARE.NAME",211:"DUPLICATE",212:"APPLY.STYLE",213:"ASSIGN.TO.OBJECT",214:"OBJECT.PROTECTION",215:"HIDE.OBJECT",216:"SET.EXTRACT",217:"CREATE.PUBLISHER",218:"SUBSCRIBE.TO",219:"ATTRIBUTES",220:"SHOW.TOOLBAR",222:"PRINT.PREVIEW",223:"EDIT.COLOR",224:"SHOW.LEVELS",225:"FORMAT.MAIN",226:"FORMAT.OVERLAY",227:"ON.RECALC",228:"EDIT.SERIES",229:"DEFINE.STYLE",240:"LINE.PRINT",243:"ENTER.DATA",249:"GALLERY.RADAR",250:"MERGE.STYLES",251:"EDITION.OPTIONS",252:"PASTE.PICTURE",253:"PASTE.PICTURE.LINK",254:"SPELLING",256:"ZOOM",259:"INSERT.OBJECT",260:"WINDOW.MINIMIZE",265:"SOUND.NOTE",266:"SOUND.PLAY",267:"FORMAT.SHAPE",268:"EXTEND.POLYGON",269:"FORMAT.AUTO",272:"GALLERY.3D.BAR",273:"GALLERY.3D.SURFACE",274:"FILL.AUTO",276:"CUSTOMIZE.TOOLBAR",277:"ADD.TOOL",278:"EDIT.OBJECT",279:"ON.DOUBLECLICK",280:"ON.ENTRY",281:"WORKBOOK.ADD",282:"WORKBOOK.MOVE",283:"WORKBOOK.COPY",284:"WORKBOOK.OPTIONS",285:"SAVE.WORKSPACE",288:"CHART.WIZARD",289:"DELETE.TOOL",290:"MOVE.TOOL",291:"WORKBOOK.SELECT",292:"WORKBOOK.ACTIVATE",293:"ASSIGN.TO.TOOL",295:"COPY.TOOL",296:"RESET.TOOL",297:"CONSTRAIN.NUMERIC",298:"PASTE.TOOL",302:"WORKBOOK.NEW",305:"SCENARIO.CELLS",306:"SCENARIO.DELETE",307:"SCENARIO.ADD",308:"SCENARIO.EDIT",309:"SCENARIO.SHOW",310:"SCENARIO.SHOW.NEXT",311:"SCENARIO.SUMMARY",312:"PIVOT.TABLE.WIZARD",313:"PIVOT.FIELD.PROPERTIES",314:"PIVOT.FIELD",315:"PIVOT.ITEM",316:"PIVOT.ADD.FIELDS",318:"OPTIONS.CALCULATION",319:"OPTIONS.EDIT",320:"OPTIONS.VIEW",321:"ADDIN.MANAGER",322:"MENU.EDITOR",323:"ATTACH.TOOLBARS",324:"VBAActivate",325:"OPTIONS.CHART",328:"VBA.INSERT.FILE",330:"VBA.PROCEDURE.DEFINITION",336:"ROUTING.SLIP",338:"ROUTE.DOCUMENT",339:"MAIL.LOGON",342:"INSERT.PICTURE",343:"EDIT.TOOL",344:"GALLERY.DOUGHNUT",350:"CHART.TREND",352:"PIVOT.ITEM.PROPERTIES",354:"WORKBOOK.INSERT",355:"OPTIONS.TRANSITION",356:"OPTIONS.GENERAL",370:"FILTER.ADVANCED",373:"MAIL.ADD.MAILER",374:"MAIL.DELETE.MAILER",375:"MAIL.REPLY",376:"MAIL.REPLY.ALL",377:"MAIL.FORWARD",378:"MAIL.NEXT.LETTER",379:"DATA.LABEL",380:"INSERT.TITLE",381:"FONT.PROPERTIES",382:"MACRO.OPTIONS",383:"WORKBOOK.HIDE",384:"WORKBOOK.UNHIDE",385:"WORKBOOK.DELETE",386:"WORKBOOK.NAME",388:"GALLERY.CUSTOM",390:"ADD.CHART.AUTOFORMAT",391:"DELETE.CHART.AUTOFORMAT",392:"CHART.ADD.DATA",393:"AUTO.OUTLINE",394:"TAB.ORDER",395:"SHOW.DIALOG",396:"SELECT.ALL",397:"UNGROUP.SHEETS",398:"SUBTOTAL.CREATE",399:"SUBTOTAL.REMOVE",400:"RENAME.OBJECT",412:"WORKBOOK.SCROLL",413:"WORKBOOK.NEXT",414:"WORKBOOK.PREV",415:"WORKBOOK.TAB.SPLIT",416:"FULL.SCREEN",417:"WORKBOOK.PROTECT",420:"SCROLLBAR.PROPERTIES",421:"PIVOT.SHOW.PAGES",422:"TEXT.TO.COLUMNS",423:"FORMAT.CHARTTYPE",424:"LINK.FORMAT",425:"TRACER.DISPLAY",430:"TRACER.NAVIGATE",431:"TRACER.CLEAR",432:"TRACER.ERROR",433:"PIVOT.FIELD.GROUP",434:"PIVOT.FIELD.UNGROUP",435:"CHECKBOX.PROPERTIES",436:"LABEL.PROPERTIES",437:"LISTBOX.PROPERTIES",438:"EDITBOX.PROPERTIES",439:"PIVOT.REFRESH",440:"LINK.COMBO",441:"OPEN.TEXT",442:"HIDE.DIALOG",443:"SET.DIALOG.FOCUS",444:"ENABLE.OBJECT",445:"PUSHBUTTON.PROPERTIES",446:"SET.DIALOG.DEFAULT",447:"FILTER",448:"FILTER.SHOW.ALL",449:"CLEAR.OUTLINE",450:"FUNCTION.WIZARD",451:"ADD.LIST.ITEM",452:"SET.LIST.ITEM",453:"REMOVE.LIST.ITEM",454:"SELECT.LIST.ITEM",455:"SET.CONTROL.VALUE",456:"SAVE.COPY.AS",458:"OPTIONS.LISTS.ADD",459:"OPTIONS.LISTS.DELETE",460:"SERIES.AXES",461:"SERIES.X",462:"SERIES.Y",463:"ERRORBAR.X",464:"ERRORBAR.Y",465:"FORMAT.CHART",466:"SERIES.ORDER",467:"MAIL.LOGOFF",468:"CLEAR.ROUTING.SLIP",469:"APP.ACTIVATE.MICROSOFT",470:"MAIL.EDIT.MAILER",471:"ON.SHEET",472:"STANDARD.WIDTH",473:"SCENARIO.MERGE",474:"SUMMARY.INFO",475:"FIND.FILE",476:"ACTIVE.CELL.FONT",477:"ENABLE.TIPWIZARD",478:"VBA.MAKE.ADDIN",480:"INSERTDATATABLE",481:"WORKGROUP.OPTIONS",482:"MAIL.SEND.MAILER",485:"AUTOCORRECT",489:"POST.DOCUMENT",491:"PICKLIST",493:"VIEW.SHOW",494:"VIEW.DEFINE",495:"VIEW.DELETE",509:"SHEET.BACKGROUND",510:"INSERT.MAP.OBJECT",511:"OPTIONS.MENONO",517:"MSOCHECKS",518:"NORMAL",519:"LAYOUT",520:"RM.PRINT.AREA",521:"CLEAR.PRINT.AREA",522:"ADD.PRINT.AREA",523:"MOVE.BRK",545:"HIDECURR.NOTE",546:"HIDEALL.NOTES",547:"DELETE.NOTE",548:"TRAVERSE.NOTES",549:"ACTIVATE.NOTES",620:"PROTECT.REVISIONS",621:"UNPROTECT.REVISIONS",647:"OPTIONS.ME",653:"WEB.PUBLISH",667:"NEWWEBQUERY",673:"PIVOT.TABLE.CHART",753:"OPTIONS.SAVE",755:"OPTIONS.SPELL",808:"HIDEALL.INKANNOTS"},g4={0:"COUNT",1:"IF",2:"ISNA",3:"ISERROR",4:"SUM",5:"AVERAGE",6:"MIN",7:"MAX",8:"ROW",9:"COLUMN",10:"NA",11:"NPV",12:"STDEV",13:"DOLLAR",14:"FIXED",15:"SIN",16:"COS",17:"TAN",18:"ATAN",19:"PI",20:"SQRT",21:"EXP",22:"LN",23:"LOG10",24:"ABS",25:"INT",26:"SIGN",27:"ROUND",28:"LOOKUP",29:"INDEX",30:"REPT",31:"MID",32:"LEN",33:"VALUE",34:"TRUE",35:"FALSE",36:"AND",37:"OR",38:"NOT",39:"MOD",40:"DCOUNT",41:"DSUM",42:"DAVERAGE",43:"DMIN",44:"DMAX",45:"DSTDEV",46:"VAR",47:"DVAR",48:"TEXT",49:"LINEST",50:"TREND",51:"LOGEST",52:"GROWTH",53:"GOTO",54:"HALT",55:"RETURN",56:"PV",57:"FV",58:"NPER",59:"PMT",60:"RATE",61:"MIRR",62:"IRR",63:"RAND",64:"MATCH",65:"DATE",66:"TIME",67:"DAY",68:"MONTH",69:"YEAR",70:"WEEKDAY",71:"HOUR",72:"MINUTE",73:"SECOND",74:"NOW",75:"AREAS",76:"ROWS",77:"COLUMNS",78:"OFFSET",79:"ABSREF",80:"RELREF",81:"ARGUMENT",82:"SEARCH",83:"TRANSPOSE",84:"ERROR",85:"STEP",86:"TYPE",87:"ECHO",88:"SET.NAME",89:"CALLER",90:"DEREF",91:"WINDOWS",92:"SERIES",93:"DOCUMENTS",94:"ACTIVE.CELL",95:"SELECTION",96:"RESULT",97:"ATAN2",98:"ASIN",99:"ACOS",100:"CHOOSE",101:"HLOOKUP",102:"VLOOKUP",103:"LINKS",104:"INPUT",105:"ISREF",106:"GET.FORMULA",107:"GET.NAME",108:"SET.VALUE",109:"LOG",110:"EXEC",111:"CHAR",112:"LOWER",113:"UPPER",114:"PROPER",115:"LEFT",116:"RIGHT",117:"EXACT",118:"TRIM",119:"REPLACE",120:"SUBSTITUTE",121:"CODE",122:"NAMES",123:"DIRECTORY",124:"FIND",125:"CELL",126:"ISERR",127:"ISTEXT",128:"ISNUMBER",129:"ISBLANK",130:"T",131:"N",132:"FOPEN",133:"FCLOSE",134:"FSIZE",135:"FREADLN",136:"FREAD",137:"FWRITELN",138:"FWRITE",139:"FPOS",140:"DATEVALUE",141:"TIMEVALUE",142:"SLN",143:"SYD",144:"DDB",145:"GET.DEF",146:"REFTEXT",147:"TEXTREF",148:"INDIRECT",149:"REGISTER",150:"CALL",151:"ADD.BAR",152:"ADD.MENU",153:"ADD.COMMAND",154:"ENABLE.COMMAND",155:"CHECK.COMMAND",156:"RENAME.COMMAND",157:"SHOW.BAR",158:"DELETE.MENU",159:"DELETE.COMMAND",160:"GET.CHART.ITEM",161:"DIALOG.BOX",162:"CLEAN",163:"MDETERM",164:"MINVERSE",165:"MMULT",166:"FILES",167:"IPMT",168:"PPMT",169:"COUNTA",170:"CANCEL.KEY",171:"FOR",172:"WHILE",173:"BREAK",174:"NEXT",175:"INITIATE",176:"REQUEST",177:"POKE",178:"EXECUTE",179:"TERMINATE",180:"RESTART",181:"HELP",182:"GET.BAR",183:"PRODUCT",184:"FACT",185:"GET.CELL",186:"GET.WORKSPACE",187:"GET.WINDOW",188:"GET.DOCUMENT",189:"DPRODUCT",190:"ISNONTEXT",191:"GET.NOTE",192:"NOTE",193:"STDEVP",194:"VARP",195:"DSTDEVP",196:"DVARP",197:"TRUNC",198:"ISLOGICAL",199:"DCOUNTA",200:"DELETE.BAR",201:"UNREGISTER",204:"USDOLLAR",205:"FINDB",206:"SEARCHB",207:"REPLACEB",208:"LEFTB",209:"RIGHTB",210:"MIDB",211:"LENB",212:"ROUNDUP",213:"ROUNDDOWN",214:"ASC",215:"DBCS",216:"RANK",219:"ADDRESS",220:"DAYS360",221:"TODAY",222:"VDB",223:"ELSE",224:"ELSE.IF",225:"END.IF",226:"FOR.CELL",227:"MEDIAN",228:"SUMPRODUCT",229:"SINH",230:"COSH",231:"TANH",232:"ASINH",233:"ACOSH",234:"ATANH",235:"DGET",236:"CREATE.OBJECT",237:"VOLATILE",238:"LAST.ERROR",239:"CUSTOM.UNDO",240:"CUSTOM.REPEAT",241:"FORMULA.CONVERT",242:"GET.LINK.INFO",243:"TEXT.BOX",244:"INFO",245:"GROUP",246:"GET.OBJECT",247:"DB",248:"PAUSE",251:"RESUME",252:"FREQUENCY",253:"ADD.TOOLBAR",254:"DELETE.TOOLBAR",255:"User",256:"RESET.TOOLBAR",257:"EVALUATE",258:"GET.TOOLBAR",259:"GET.TOOL",260:"SPELLING.CHECK",261:"ERROR.TYPE",262:"APP.TITLE",263:"WINDOW.TITLE",264:"SAVE.TOOLBAR",265:"ENABLE.TOOL",266:"PRESS.TOOL",267:"REGISTER.ID",268:"GET.WORKBOOK",269:"AVEDEV",270:"BETADIST",271:"GAMMALN",272:"BETAINV",273:"BINOMDIST",274:"CHIDIST",275:"CHIINV",276:"COMBIN",277:"CONFIDENCE",278:"CRITBINOM",279:"EVEN",280:"EXPONDIST",281:"FDIST",282:"FINV",283:"FISHER",284:"FISHERINV",285:"FLOOR",286:"GAMMADIST",287:"GAMMAINV",288:"CEILING",289:"HYPGEOMDIST",290:"LOGNORMDIST",291:"LOGINV",292:"NEGBINOMDIST",293:"NORMDIST",294:"NORMSDIST",295:"NORMINV",296:"NORMSINV",297:"STANDARDIZE",298:"ODD",299:"PERMUT",300:"POISSON",301:"TDIST",302:"WEIBULL",303:"SUMXMY2",304:"SUMX2MY2",305:"SUMX2PY2",306:"CHITEST",307:"CORREL",308:"COVAR",309:"FORECAST",310:"FTEST",311:"INTERCEPT",312:"PEARSON",313:"RSQ",314:"STEYX",315:"SLOPE",316:"TTEST",317:"PROB",318:"DEVSQ",319:"GEOMEAN",320:"HARMEAN",321:"SUMSQ",322:"KURT",323:"SKEW",324:"ZTEST",325:"LARGE",326:"SMALL",327:"QUARTILE",328:"PERCENTILE",329:"PERCENTRANK",330:"MODE",331:"TRIMMEAN",332:"TINV",334:"MOVIE.COMMAND",335:"GET.MOVIE",336:"CONCATENATE",337:"POWER",338:"PIVOT.ADD.DATA",339:"GET.PIVOT.TABLE",340:"GET.PIVOT.FIELD",341:"GET.PIVOT.ITEM",342:"RADIANS",343:"DEGREES",344:"SUBTOTAL",345:"SUMIF",346:"COUNTIF",347:"COUNTBLANK",348:"SCENARIO.GET",349:"OPTIONS.LISTS.GET",350:"ISPMT",351:"DATEDIF",352:"DATESTRING",353:"NUMBERSTRING",354:"ROMAN",355:"OPEN.DIALOG",356:"SAVE.DIALOG",357:"VIEW.GET",358:"GETPIVOTDATA",359:"HYPERLINK",360:"PHONETIC",361:"AVERAGEA",362:"MAXA",363:"MINA",364:"STDEVPA",365:"VARPA",366:"STDEVA",367:"VARA",368:"BAHTTEXT",369:"THAIDAYOFWEEK",370:"THAIDIGIT",371:"THAIMONTHOFYEAR",372:"THAINUMSOUND",373:"THAINUMSTRING",374:"THAISTRINGLENGTH",375:"ISTHAIDIGIT",376:"ROUNDBAHTDOWN",377:"ROUNDBAHTUP",378:"THAIYEAR",379:"RTD",380:"CUBEVALUE",381:"CUBEMEMBER",382:"CUBEMEMBERPROPERTY",383:"CUBERANKEDMEMBER",384:"HEX2BIN",385:"HEX2DEC",386:"HEX2OCT",387:"DEC2BIN",388:"DEC2HEX",389:"DEC2OCT",390:"OCT2BIN",391:"OCT2HEX",392:"OCT2DEC",393:"BIN2DEC",394:"BIN2OCT",395:"BIN2HEX",396:"IMSUB",397:"IMDIV",398:"IMPOWER",399:"IMABS",400:"IMSQRT",401:"IMLN",402:"IMLOG2",403:"IMLOG10",404:"IMSIN",405:"IMCOS",406:"IMEXP",407:"IMARGUMENT",408:"IMCONJUGATE",409:"IMAGINARY",410:"IMREAL",411:"COMPLEX",412:"IMSUM",413:"IMPRODUCT",414:"SERIESSUM",415:"FACTDOUBLE",416:"SQRTPI",417:"QUOTIENT",418:"DELTA",419:"GESTEP",420:"ISEVEN",421:"ISODD",422:"MROUND",423:"ERF",424:"ERFC",425:"BESSELJ",426:"BESSELK",427:"BESSELY",428:"BESSELI",429:"XIRR",430:"XNPV",431:"PRICEMAT",432:"YIELDMAT",433:"INTRATE",434:"RECEIVED",435:"DISC",436:"PRICEDISC",437:"YIELDDISC",438:"TBILLEQ",439:"TBILLPRICE",440:"TBILLYIELD",441:"PRICE",442:"YIELD",443:"DOLLARDE",444:"DOLLARFR",445:"NOMINAL",446:"EFFECT",447:"CUMPRINC",448:"CUMIPMT",449:"EDATE",450:"EOMONTH",451:"YEARFRAC",452:"COUPDAYBS",453:"COUPDAYS",454:"COUPDAYSNC",455:"COUPNCD",456:"COUPNUM",457:"COUPPCD",458:"DURATION",459:"MDURATION",460:"ODDLPRICE",461:"ODDLYIELD",462:"ODDFPRICE",463:"ODDFYIELD",464:"RANDBETWEEN",465:"WEEKNUM",466:"AMORDEGRC",467:"AMORLINC",468:"CONVERT",724:"SHEETJS",469:"ACCRINT",470:"ACCRINTM",471:"WORKDAY",472:"NETWORKDAYS",473:"GCD",474:"MULTINOMIAL",475:"LCM",476:"FVSCHEDULE",477:"CUBEKPIMEMBER",478:"CUBESET",479:"CUBESETCOUNT",480:"IFERROR",481:"COUNTIFS",482:"SUMIFS",483:"AVERAGEIF",484:"AVERAGEIFS"},Ub={2:1,3:1,10:0,15:1,16:1,17:1,18:1,19:0,20:1,21:1,22:1,23:1,24:1,25:1,26:1,27:2,30:2,31:3,32:1,33:1,34:0,35:0,38:1,39:2,40:3,41:3,42:3,43:3,44:3,45:3,47:3,48:2,53:1,61:3,63:0,65:3,66:3,67:1,68:1,69:1,70:1,71:1,72:1,73:1,74:0,75:1,76:1,77:1,79:2,80:2,83:1,85:0,86:1,89:0,90:1,94:0,95:0,97:2,98:1,99:1,101:3,102:3,105:1,106:1,108:2,111:1,112:1,113:1,114:1,117:2,118:1,119:4,121:1,126:1,127:1,128:1,129:1,130:1,131:1,133:1,134:1,135:1,136:2,137:2,138:2,140:1,141:1,142:3,143:4,144:4,161:1,162:1,163:1,164:1,165:2,172:1,175:2,176:2,177:3,178:2,179:1,184:1,186:1,189:3,190:1,195:3,196:3,197:1,198:1,199:3,201:1,207:4,210:3,211:1,212:2,213:2,214:1,215:1,225:0,229:1,230:1,231:1,232:1,233:1,234:1,235:3,244:1,247:4,252:2,257:1,261:1,271:1,273:4,274:2,275:2,276:2,277:3,278:3,279:1,280:3,281:3,282:3,283:1,284:1,285:2,286:4,287:3,288:2,289:4,290:3,291:3,292:3,293:4,294:1,295:3,296:1,297:3,298:1,299:2,300:3,301:3,302:4,303:2,304:2,305:2,306:2,307:2,308:2,309:3,310:2,311:2,312:2,313:2,314:2,315:2,316:4,325:2,326:2,327:2,328:2,331:2,332:2,337:2,342:1,343:1,346:2,347:1,350:4,351:3,352:1,353:2,360:1,368:1,369:1,370:1,371:1,372:1,373:1,374:1,375:1,376:1,377:1,378:1,382:3,385:1,392:1,393:1,396:2,397:2,398:2,399:1,400:1,401:1,402:1,403:1,404:1,405:1,406:1,407:1,408:1,409:1,410:1,414:4,415:1,416:1,417:2,420:1,421:1,422:2,424:1,425:2,426:2,427:2,428:2,430:3,438:3,439:3,440:3,443:2,444:2,445:2,446:2,447:6,448:6,449:2,450:2,464:2,468:3,476:2,479:1,480:2,65535:0};function _h(A){return(A=(A=(A=(A=(A=A.slice(0,3)=="of:"?A.slice(3):A).charCodeAt(0)==61&&(A=A.slice(1)).charCodeAt(0)==61?A.slice(1):A).replace(/COM\.MICROSOFT\./g,"")).replace(/\[((?:\.[A-Z]+[0-9]+)(?::\.[A-Z]+[0-9]+)?)\]/g,function(f,C){return C.replace(/\./g,"")})).replace(/\[.(#[A-Z]*[?!])\]/g,"$1")).replace(/[;~]/g,",").replace(/\|/g,";")}function bA(A){return A=A.split(":"),[A[0].split(".")[0],A[0].split(".")[1]+(1<A.length?":"+(A[1].split(".")[1]||A[1].split(".")[0]):"")]}var jh={},em={},zh=typeof Map<"u";function L2(A,f,C){var S=0,P=A.length;if(C){if(zh?C.has(f):Object.prototype.hasOwnProperty.call(C,f)){for(var T=zh?C.get(f):C[f];S<T.length;++S)if(A[T[S]].t===f)return A.Count++,T[S]}}else for(;S<P;++S)if(A[S].t===f)return A.Count++,S;return A[P]={t:f},A.Count++,A.Unique++,C&&(zh?(C.has(f)||C.set(f,[]),C.get(f).push(P)):(Object.prototype.hasOwnProperty.call(C,f)||(C[f]=[]),C[f].push(P))),P}function Gh(S,f){var C={min:S+1,max:S+1},S=-1;return f.MDW&&(_s=f.MDW),f.width!=null?C.customWidth=1:f.wpx!=null?S=RA(f.wpx):f.wch!=null&&(S=f.wch),-1<S?(C.width=mu(S),C.customWidth=1):f.width!=null&&(C.width=f.width),f.hidden&&(C.hidden=!0),f.level!=null&&(C.outlineLevel=C.level=f.level),C}function Ku(A,f){A&&(f=f=="xlml"?[1,1,1,1,.5,.5]:[.7,.7,.75,.75,.3,.3],A.left==null&&(A.left=f[0]),A.right==null&&(A.right=f[1]),A.top==null&&(A.top=f[2]),A.bottom==null&&(A.bottom=f[3]),A.header==null&&(A.header=f[4]),A.footer==null&&(A.footer=f[5]))}function Gp(A,f,C){if(T2!==void 0){if(/^\d+$/.exec(f.s)||f.s&&f.s==+f.s)return f.s;var S=f.s||{};return f.z&&(S.numFmt=f.z),T2.addStyle(S)}var P=C.revssf[f.z!=null?f.z:"General"],T=60,M=A.length;if(P==null&&C.ssf){for(;T<392;++T)if(C.ssf[T]==null){ot(f.z,T),C.ssf[T]=f.z,C.revssf[f.z]=P=T;break}}for(T=0;T!=M;++T)if(A[T].numFmtId===P)return T;return A[M]={numFmtId:P,fontId:0,fillId:0,borderId:0,xfId:0,applyNumberFormat:1},M}function Qu(A,f,C,S,P,T){try{S.cellNF&&(A.z=ee[f])}catch(H){if(S.WTF)throw H}if(A.t!=="z"||S.cellStyles){if(A.t==="d"&&typeof A.v=="string"&&(A.v=Ne(A.v)),(!S||S.cellText!==!1)&&A.t!=="z")try{if(ee[f]==null&&ot(mt[f]||"General",f),A.t==="e")A.w=A.w||_c[A.v];else if(f===0)if(A.t==="n")(0|A.v)===A.v?A.w=A.v.toString(10):A.w=Me(A.v);else if(A.t==="d"){var M=Qi(A.v);A.w=(0|M)===M?M.toString(10):Me(M)}else{if(A.v===void 0)return;A.w=xt(A.v,em)}else A.t==="d"?A.w=et(f,Qi(A.v),em):A.w=et(f,A.v,em)}catch(H){if(S.WTF)throw H}if(S.cellStyles&&C!=null)try{A.s=T.Fills[C],A.s.fgColor&&A.s.fgColor.theme&&!A.s.fgColor.rgb&&(A.s.fgColor.rgb=u0(P.themeElements.clrScheme[A.s.fgColor.theme].rgb,A.s.fgColor.tint||0),S.WTF&&(A.s.fgColor.raw_rgb=P.themeElements.clrScheme[A.s.fgColor.theme].rgb)),A.s.bgColor&&A.s.bgColor.theme&&(A.s.bgColor.rgb=u0(P.themeElements.clrScheme[A.s.bgColor.theme].rgb,A.s.bgColor.tint||0),S.WTF&&(A.s.bgColor.raw_rgb=P.themeElements.clrScheme[A.s.bgColor.theme].rgb))}catch(H){if(S.WTF&&T.Fills)throw H}}}var Il=/<(?:\w:)?mergeCell ref="[A-Z0-9:]+"\s*[\/]?>/g,h4=/<(?:\w+:)?sheetData[^>]*>([\s\S]*)<\/(?:\w+:)?sheetData>/,kb=/<(?:\w:)?hyperlink [^>]*>/gm,Sc=/"(\w*:\w*)"/,X8=/<(?:\w:)?col\b[^>]*[\/]?>/g,Nb=/<(?:\w:)?autoFilter[^>]*([\/]|>([\s\S]*)<\/(?:\w:)?autoFilter)>/g,Lb=/<(?:\w:)?pageMargins[^>]*\/>/g,Fs=/<(?:\w:)?sheetPr\b(?:[^>a-z][^>]*)?\/>/,p0=/<(?:\w:)?sheetPr[^>]*(?:[\/]|>([\s\S]*)<\/(?:\w:)?sheetPr)>/,Kp=/<(?:\w:)?sheetViews[^>]*(?:[\/]|>([\s\S]*)<\/(?:\w:)?sheetViews)>/;function Vb(A,f,C,S,P,T,M){if(!A)return A;S=S||{"!id":{}};var H=f.dense?[]:{},j={s:{r:2e6,c:2e6},e:{r:0,c:0}},K="",Zt="",ie=A.match(h4);ie?(K=A.slice(0,ie.index),Zt=A.slice(ie.index+ie[0].length)):K=Zt=A;var Ae=K.match(Fs);Ae?eC(Ae[0],0,P,C):(Ae=K.match(p0))&&(A=Ae[0],Ae[1],Ae=H,me=P,he=C,eC(A.slice(0,A.indexOf(">")),0,me,he));var me,he,Fe=(K.match(/<(?:\w*:)?dimension/)||{index:-1}).index;0<Fe&&(me=K.slice(Fe,Fe+50).match(Sc))&&(he=H,(Ge=Zn(Ge=me[1])).s.r<=Ge.e.r&&Ge.s.c<=Ge.e.c&&0<=Ge.s.r&&0<=Ge.s.c&&(he["!ref"]=kn(Ge)));var Se,Ge=K.match(Kp);Ge&&Ge[1]&&(Re=Ge[1],(Se=P).Views||(Se.Views=[{}]),(Re.match(tC)||[]).forEach(function(Yt,ci){Yt=vi(Yt),Se.Views[ci]||(Se.Views[ci]={}),+Yt.zoomScale&&(Se.Views[ci].zoom=+Yt.zoomScale),Rn(Yt.rightToLeft)&&(Se.Views[ci].RTL=!0)}));var Be,Re=[];f.cellStyles&&(Be=K.match(X8))&&(function(Yt,ci){for(var Ni=!1,Vi=0;Vi!=ci.length;++Vi){var hi=vi(ci[Vi],!0);hi.hidden&&(hi.hidden=Rn(hi.hidden));var rr=parseInt(hi.min,10)-1,Dr=parseInt(hi.max,10)-1;for(hi.outlineLevel&&(hi.level=+hi.outlineLevel||0),delete hi.min,delete hi.max,hi.width=+hi.width,!Ni&&hi.width&&(Ni=!0,F2(hi.width)),q1(hi);rr<=Dr;)Yt[rr++]=Ze(hi)}})(Re,Be),ie&&Qp(ie[1],H,f,j,T,M),M=Zt.match(Nb),M&&(H["!autofilter"]={ref:(M[0].match(/ref="([^"]*)"/)||[])[1]});var ze=[],$e=Zt.match(Il);if($e)for(Fe=0;Fe!=$e.length;++Fe)ze[Fe]=Zn($e[Fe].slice($e[Fe].indexOf('"')+1));M=Zt.match(kb),M&&(function(Yt,ci,Ni){for(var Vi=Array.isArray(Yt),hi=0;hi!=ci.length;++hi){var rr=vi(Un(ci[hi]),!0);if(!rr.ref)return;var Dr=((Ni||{})["!id"]||[])[rr.id];Dr?(rr.Target=Dr.Target,rr.location&&(rr.Target+="#"+Br(rr.location))):(rr.Target="#"+Br(rr.location),Dr={Target:rr.Target,TargetMode:"Internal"}),rr.Rel=Dr,rr.tooltip&&(rr.Tooltip=rr.tooltip,delete rr.tooltip);for(var Pr=Zn(rr.ref),mr=Pr.s.r;mr<=Pr.e.r;++mr)for(var fr=Pr.s.c;fr<=Pr.e.c;++fr){var cr=$r({c:fr,r:mr});Vi?(Yt[mr]||(Yt[mr]=[]),Yt[mr][fr]||(Yt[mr][fr]={t:"z",v:void 0}),Yt[mr][fr].l=rr):(Yt[cr]||(Yt[cr]={t:"z",v:void 0}),Yt[cr].l=rr)}}})(H,M,S);var tt,Et,Zt=Zt.match(Lb);return Zt&&(H["!margins"]=(tt=vi(Zt[0]),Et={},["left","right","top","bottom","header","footer"].forEach(function(Yt){tt[Yt]&&(Et[Yt]=parseFloat(tt[Yt]))}),Et)),!H["!ref"]&&j.e.c>=j.s.c&&j.e.r>=j.s.r&&(H["!ref"]=kn(j)),0<f.sheetRows&&H["!ref"]&&(Zt=Zn(H["!ref"]),f.sheetRows<=+Zt.e.r&&(Zt.e.r=f.sheetRows-1,Zt.e.r>j.e.r&&(Zt.e.r=j.e.r),Zt.e.r<Zt.s.r&&(Zt.s.r=Zt.e.r),Zt.e.c>j.e.c&&(Zt.e.c=j.e.c),Zt.e.c<Zt.s.c&&(Zt.s.c=Zt.e.c),H["!fullref"]=H["!ref"],H["!ref"]=kn(Zt))),0<Re.length&&(H["!cols"]=Re),0<ze.length&&(H["!merges"]=ze),H}function eC(A,f,C,S){A=vi(A),C.Sheets[S]||(C.Sheets[S]={}),A.codeName&&(C.Sheets[S].CodeName=Br(Un(A.codeName)))}var Wb=["objects","scenarios","selectLockedCells","selectUnlockedCells"],q8=["formatColumns","formatRows","formatCells","insertColumns","insertRows","insertHyperlinks","deleteColumns","deleteRows","sort","autoFilter","pivotTables"],tC=/<(?:\w:)?sheetView(?:[^>a-z][^>]*)?\/?>/,Wd,vA,f4,Od,y4,Yu,tm,Qp=(Wd=/<(?:\w+:)?c[ \/>]/,vA=/<\/(?:\w+:)?row>/,f4=/r=["']([^"']*)["']/,Od=/<(?:\w+:)?is>([\S\s]*?)<\/(?:\w+:)?is>/,y4=/ref=["']([^"']*)["']/,Yu=hn("v"),tm=hn("f"),function(A,f,C,S,P,T){for(var M,H,j,K,ie,Ae,me=0,he="",Fe=[],Se=[],Ge=0,Be=0,Re="",ze=0,$e=0,tt=0,Et=0,Zt=Array.isArray(T.CellXf),Yt=[],ci=[],Ni=Array.isArray(f),Vi=[],hi={},rr=!1,Dr=!!C.sheetStubs,Pr=A.split(vA),mr=0,fr=Pr.length;mr!=fr;++mr){var cr=(he=Pr[mr].trim()).length;if(cr!==0){var Zi=0;e:for(me=0;me<cr;++me)switch(he[me]){case">":if(he[me-1]!="/"){++me;break e}if(C&&C.cellStyles){if(ze=(j=vi(he.slice(Zi,me),!0)).r!=null?parseInt(j.r,10):ze+1,$e=-1,C.sheetRows&&C.sheetRows<ze)continue;rr=!(hi={}),j.ht&&(rr=!0,hi.hpt=parseFloat(j.ht),hi.hpx=hg(hi.hpt)),j.hidden=="1"&&(rr=!0,hi.hidden=!0),j.outlineLevel!=null&&(rr=!0,hi.level=+j.outlineLevel),rr&&(Vi[ze-1]=hi)}break;case"<":Zi=me}if(me<=Zi)break;if(ze=(j=vi(he.slice(Zi,me),!0)).r!=null?parseInt(j.r,10):ze+1,$e=-1,!(C.sheetRows&&C.sheetRows<ze)){S.s.r>ze-1&&(S.s.r=ze-1),S.e.r<ze-1&&(S.e.r=ze-1),C&&C.cellStyles&&(rr=!(hi={}),j.ht&&(rr=!0,hi.hpt=parseFloat(j.ht),hi.hpx=hg(hi.hpt)),j.hidden=="1"&&(rr=!0,hi.hidden=!0),j.outlineLevel!=null&&(rr=!0,hi.level=+j.outlineLevel),rr&&(Vi[ze-1]=hi)),Fe=he.slice(me).split(Wd);for(var Ur,Gr=0;Gr!=Fe.length&&Fe[Gr].trim().charAt(0)=="<";++Gr);for(Fe=Fe.slice(Gr),me=0;me!=Fe.length;++me)if((he=Fe[me].trim()).length!==0){if(Se=he.match(f4),Ge=me,Be=0,he="<c "+(he.slice(0,1)=="<"?">":"")+he,Se!=null&&Se.length===2){for(Ge=0,Re=Se[1],Be=0;Be!=Re.length&&!((M=Re.charCodeAt(Be)-64)<1||26<M);++Be)Ge=26*Ge+M;$e=--Ge}else++$e;for(Be=0;Be!=he.length&&he.charCodeAt(Be)!==62;++Be);if(++Be,(j=vi(he.slice(0,Be),!0)).r||(j.r=$r({r:ze-1,c:$e})),H={t:""},(Se=(Re=he.slice(Be)).match(Yu))!=null&&Se[1]!==""&&(H.v=Br(Se[1])),C.cellFormula){(Se=Re.match(tm))!=null&&Se[1]!==""?(H.f=Br(Un(Se[1])).replace(/\r\n/g,`
`),C.xlfn||(H.f=l4(H.f)),-1<Se[0].indexOf('t="array"')?(H.F=(Re.match(y4)||[])[1],-1<H.F.indexOf(":")&&Yt.push([Zn(H.F),H.F])):-1<Se[0].indexOf('t="shared"')&&(ie=vi(Se[0]),Ur=Br(Un(Se[1])),C.xlfn||(Ur=l4(Ur)),ci[parseInt(ie.si,10)]=[ie,Ur,j.r])):(Se=Re.match(/<f[^>]*\/>/))&&ci[(ie=vi(Se[0])).si]&&(H.f=(Ae=ci[ie.si][1],Hr=ci[ie.si][2],Ur=j.r,Hr=hl(Hr).s,Ur=to(Ur),H2(Ae,{r:Ur.r-Hr.r,c:Ur.c-Hr.c})));for(var pn=to(j.r),Be=0;Be<Yt.length;++Be)pn.r>=Yt[Be][0].s.r&&pn.r<=Yt[Be][0].e.r&&pn.c>=Yt[Be][0].s.c&&pn.c<=Yt[Be][0].e.c&&(H.F=Yt[Be][1])}if(j.t==null&&H.v===void 0)if(H.f||H.F)H.v=0,H.t="n";else{if(!Dr)continue;H.t="z"}else H.t=j.t||"n";switch(S.s.c>$e&&(S.s.c=$e),S.e.c<$e&&(S.e.c=$e),H.t){case"n":if(H.v==""||H.v==null){if(!Dr)continue;H.t="z"}else H.v=parseFloat(H.v);break;case"s":if(H.v===void 0){if(!Dr)continue;H.t="z"}else K=jh[parseInt(H.v,10)],H.v=K.t,H.r=K.r,C.cellHTML&&(H.h=K.h);break;case"str":H.t="s",H.v=H.v!=null?Un(H.v):"",C.cellHTML&&(H.h=Bn(H.v));break;case"inlineStr":Se=Re.match(Od),H.t="s",Se!=null&&(K=Y1(Se[1]))?(H.v=K.t,C.cellHTML&&(H.h=K.h)):H.v="";break;case"b":H.v=Rn(H.v);break;case"d":C.cellDates?H.v=Ne(H.v,1):(H.v=Qi(Ne(H.v,1)),H.t="n");break;case"e":C&&C.cellText===!1||(H.w=H.v),H.v=Hd[H.v]}var ha,tt=Et=0,Hr=null;Zt&&j.s!==void 0&&(Hr=T.CellXf[j.s])!=null&&(Hr.numFmtId!=null&&(tt=Hr.numFmtId),C.cellStyles&&Hr.fillId!=null&&(Et=Hr.fillId)),Qu(H,tt,Et,C,P,T),C.cellDates&&Zt&&H.t=="n"&&je(ee[tt])&&(H.t="d",H.v=xe(H.v)),j.cm&&C.xlmeta&&(ha=(C.xlmeta.Cell||[])[+j.cm-1])&&ha.type=="XLDAPR"&&(H.D=!0),Ni?(f[(ha=to(j.r)).r]||(f[ha.r]=[]),f[ha.r][ha.c]=H):f[j.r]=H}}}}0<Vi.length&&(f["!rows"]=Vi)});function C4(A,f){for(var C,S,P,T,M=[],H=[],j=Zn(A["!ref"]),K=[],ie=0,Se=0,Ae=A["!rows"],me=Array.isArray(A),he={r:""},Fe=-1,Se=j.s.c;Se<=j.e.c;++Se)K[Se]=vo(Se);for(ie=j.s.r;ie<=j.e.r;++ie){for(H=[],P=bo(ie),Se=j.s.c;Se<=j.e.c;++Se){S=K[Se]+P;var Ge=me?(A[ie]||[])[Se]:A[S];Ge!==void 0&&(C=(function(Be,Re,ze,$e){if(Be.c&&ze["!comments"].push([Re,Be.c]),Be.v===void 0&&typeof Be.f!="string"||Be.t==="z"&&!Be.f)return"";var tt="",Et=Be.t,Zt=Be.v;if(Be.t!=="z")switch(Be.t){case"b":tt=Be.v?"1":"0";break;case"n":tt=""+Be.v;break;case"e":tt=_c[Be.v];break;case"d":tt=$e&&$e.cellDates?Ne(Be.v,-1).toISOString():((Be=Ze(Be)).t="n",""+(Be.v=Qi(Ne(Be.v)))),Be.z===void 0&&(Be.z=ee[14]);break;default:tt=Be.v}var Yt=eo("v",gn(tt)),ci={r:Re},Ni=Gp($e.cellXfs,Be,$e);switch(Ni!==0&&(ci.s=Ni),Be.t){case"n":break;case"d":ci.t="d";break;case"b":ci.t="b";break;case"e":ci.t="e";break;case"z":break;default:if(Be.v==null){delete Be.t;break}if(32767<Be.v.length)throw new Error("Text length must not exceed 32767 characters");if($e&&$e.bookSST){Yt=eo("v",""+L2($e.Strings,Be.v,$e.revStrings)),ci.t="s";break}ci.t="str"}return Be.t!=Et&&(Be.t=Et,Be.v=Zt),typeof Be.f=="string"&&Be.f&&(Zt=Be.F&&Be.F.slice(0,Re.length)==Re?{t:"array",ref:Be.F}:null,Yt=ur("f",gn(Be.f),Zt)+(Be.v!=null?Yt:"")),Be.l&&ze["!links"].push([Re,Be.l]),Be.D&&(ci.cm=1),ur("c",Yt,ci)})(Ge,S,A,f))!=null&&H.push(C)}(0<H.length||Ae&&Ae[ie])&&(he={r:P},Ae&&Ae[ie]&&((T=Ae[ie]).hidden&&(he.hidden=1),Fe=-1,T.hpx?Fe=Nh(T.hpx):T.hpt&&(Fe=T.hpt),-1<Fe&&(he.ht=Fe,he.customHeight=1),T.level&&(he.outlineLevel=T.level)),M[M.length]=ur("row",H.join(""),he))}if(Ae)for(;ie<Ae.length;++ie)Ae&&Ae[ie]&&(he={r:ie+1},(T=Ae[ie]).hidden&&(he.hidden=1),Fe=-1,T.hpx?Fe=Nh(T.hpx):T.hpt&&(Fe=T.hpt),-1<Fe&&(he.ht=Fe,he.customHeight=1),T.level&&(he.outlineLevel=T.level),M[M.length]=ur("row","",he));return M.join("")}function iC(A,f,C,S){var P,T,M=[Wt,ur("worksheet",null,{xmlns:uc[0],"xmlns:r":Ko.r})],H=C.SheetNames[A],j=C.Sheets[H],K=(j=j??{})["!ref"]||"A1",ie=Zn(K);if(16383<ie.e.c||1048575<ie.e.r){if(f.WTF)throw new Error("Range "+K+" exceeds format limit A1:XFD1048576");ie.e.c=Math.min(ie.e.c,16383),ie.e.r=Math.min(ie.e.c,1048575),K=kn(ie)}S=S||{},j["!comments"]=[];var Ae,me,he=[];(function(Be,Re,ze,$e,tt){var Et=!1,Zt={},Yt=null;if($e.bookType!=="xlsx"&&Re.vbaraw){var ci=Re.SheetNames[ze];try{Re.Workbook&&(ci=Re.Workbook.Sheets[ze].CodeName||ci)}catch{}Et=!0,Zt.codeName=$a(gn(ci))}Be&&Be["!outline"]&&($e={summaryBelow:1,summaryRight:1},Be["!outline"].above&&($e.summaryBelow=0),Be["!outline"].left&&($e.summaryRight=0),Yt=(Yt||"")+ur("outlinePr",null,$e)),(Et||Yt)&&(tt[tt.length]=ur("sheetPr",Yt,Zt))})(j,C,A,f,M),M[M.length]=ur("dimension",null,{ref:K}),M[M.length]=(H={workbookViewId:"0"},((((ie=C)||{}).Workbook||{}).Views||[])[0]&&(H.rightToLeft=ie.Workbook.Views[0].RTL?"1":"0"),ur("sheetViews",ur("sheetView",null,H),{})),f.sheetFormat&&(M[M.length]=ur("sheetFormatPr",null,{defaultRowHeight:f.sheetFormat.defaultRowHeight||"16",baseColWidth:f.sheetFormat.baseColWidth||"10",outlineLevelRow:f.sheetFormat.outlineLevelRow||"7"})),j["!cols"]!=null&&0<j["!cols"].length&&(M[M.length]=(function(Be){for(var Re,ze=["<cols>"],$e=0;$e!=Be.length;++$e)(Re=Be[$e])&&(ze[ze.length]=ur("col",null,Gh($e,Re)));return ze[ze.length]="</cols>",ze.join("")})(j["!cols"])),M[P=M.length]="<sheetData/>",j["!links"]=[],j["!ref"]!=null&&0<(T=C4(j,f)).length&&(M[M.length]=T),M.length>P+1&&(M[M.length]="</sheetData>",M[P]=M[P].replace("/>",">")),j["!protect"]&&(M[M.length]=(Ae=j["!protect"],me={sheet:1},Wb.forEach(function(Be){Ae[Be]!=null&&Ae[Be]&&(me[Be]="1")}),q8.forEach(function(Be){Ae[Be]==null||Ae[Be]||(me[Be]="0")}),Ae.password&&(me.password=Eh(Ae.password).toString(16).toUpperCase()),ur("sheetProtection",null,me))),j["!autofilter"]!=null&&(M[M.length]=(function(Be,Re,ze,$e){var tt=typeof Be.ref=="string"?Be.ref:kn(Be.ref);ze.Workbook||(ze.Workbook={Sheets:[]}),ze.Workbook.Names||(ze.Workbook.Names=[]);var Et=ze.Workbook.Names;(Be=hl(tt)).s.r==Be.e.r&&(Be.e.r=hl(Re["!ref"]).e.r,tt=kn(Be));for(var Zt=0;Zt<Et.length;++Zt){var Yt=Et[Zt];if(Yt.Name=="_xlnm._FilterDatabase"&&Yt.Sheet==$e){Yt.Ref="'"+ze.SheetNames[$e]+"'!"+tt;break}}return Zt==Et.length&&Et.push({Name:"_xlnm._FilterDatabase",Sheet:$e,Ref:"'"+ze.SheetNames[$e]+"'!"+tt}),ur("autoFilter",null,{ref:tt})})(j["!autofilter"],j,C,A)),j["!merges"]!=null&&0<j["!merges"].length&&(M[M.length]=(function(Be){if(Be.length===0)return"";for(var Re='<mergeCells count="'+Be.length+'">',ze=0;ze!=Be.length;++ze)Re+='<mergeCell ref="'+kn(Be[ze])+'"/>';return Re+"</mergeCells>"})(j["!merges"]));var Fe,Se,Ge=-1;return 0<j["!links"].length&&(M[M.length]="<hyperlinks>",j["!links"].forEach(function(Be){Be[1].Target&&(Se={ref:Be[0]},Be[1].Target.charAt(0)!="#"&&(Ge=Xa(S,-1,gn(Be[1].Target).replace(/#.*$/,""),Qn.HLINK),Se["r:id"]="rId"+Ge),-1<(Fe=Be[1].Target.indexOf("#"))&&(Se.location=gn(Be[1].Target.slice(Fe+1))),Be[1].Tooltip&&(Se.tooltip=gn(Be[1].Tooltip)),M[M.length]=ur("hyperlink",null,Se))}),M[M.length]="</hyperlinks>"),delete j["!links"],j["!margins"]!=null&&(M[M.length]=(Ku(C=j["!margins"]),ur("pageMargins",null,C))),f&&!f.ignoreEC&&f.ignoreEC!=null||(M[M.length]=eo("ignoredErrors",ur("ignoredError",null,{numberStoredAsText:1,sqref:K}))),0<he.length&&(Ge=Xa(S,-1,"../drawings/drawing"+(A+1)+".xml",Qn.DRAW),M[M.length]=ur("drawing",null,{"r:id":"rId"+Ge}),j["!drawing"]=he),0<j["!comments"].length&&(Ge=Xa(S,-1,"../drawings/vmlDrawing"+(A+1)+".vml",Qn.VML),M[M.length]=ur("legacyDrawing",null,{"r:id":"rId"+Ge}),j["!legacy"]=Ge),1<M.length&&(M[M.length]="</worksheet>",M[1]=M[1].replace("/>",">")),M.join("")}function hu(A,f,C,S){C=(function(P,T,M){var H=bi(145),j=(M["!rows"]||[])[P]||{};H.write_shift(4,P),H.write_shift(4,0);var ie=320;j.hpx?ie=20*Nh(j.hpx):j.hpt&&(ie=20*j.hpt),H.write_shift(2,ie),H.write_shift(1,0),ie=0,j.level&&(ie|=j.level),j.hidden&&(ie|=16),(j.hpx||j.hpt)&&(ie|=32),H.write_shift(1,ie),H.write_shift(1,0);var K=0,ie=H.l;H.l+=4;for(var Ae={r:P,c:0},me=0;me<16;++me)if(!(T.s.c>me+1<<10||T.e.c<me<<10)){for(var he=-1,Fe=-1,Se=me<<10;Se<me+1<<10;++Se)Ae.c=Se,(Array.isArray(M)?(M[Ae.r]||[])[Ae.c]:M[$r(Ae)])&&(he<0&&(he=Se),Fe=Se);he<0||(++K,H.write_shift(4,he),H.write_shift(4,Fe))}return P=H.l,H.l=ie,H.write_shift(4,K),H.l=P,H.length>H.l?H.slice(0,H.l):H})(S,C,f),(17<C.length||(f["!rows"]||[])[S])&&Oi(A,0,C)}var V2=bl,Kh=Dd;function Qh(A){return[Qo(A),no(A),"n"]}var Xu=bl,Yh=Dd,x4=["left","right","top","bottom","header","footer"];function Ob(A,f,C,S,P,T,M){if(f.v===void 0)return!1;var H="";switch(f.t){case"b":H=f.v?"1":"0";break;case"d":(f=Ze(f)).z=f.z||ee[14],f.v=Qi(Ne(f.v)),f.t="n";break;case"n":case"e":H=""+f.v;break;default:H=f.v}var j,K,ie,Ae,me,he,Fe,Se,Ge,Be,Re,ze,$e,tt,Et,Zt,Yt,ci,Ni,Vi,hi={r:C,c:S};switch(hi.s=Gp(P.cellXfs,f,P),f.l&&T["!links"].push([$r(hi),f.l]),f.c&&T["!comments"].push([$r(hi),f.c]),f.t){case"s":case"str":return P.bookSST?(H=L2(P.Strings,f.v,P.revStrings),hi.t="s",hi.v=H,M?Oi(A,18,(ZA(Yt=hi,ci=ci??bi(8)),ci.write_shift(4,Yt.v),ci)):Oi(A,7,(Bd(Yt=hi,Zt=Zt??bi(12)),Zt.write_shift(4,Yt.v),Zt))):(hi.t="str",M?Oi(A,17,(tt=f,ZA(hi,Et=Et??bi(8+4*tt.v.length)),ro(tt.v,Et),Et.length>Et.l?Et.slice(0,Et.l):Et)):Oi(A,6,(tt=f,Bd(hi,$e=$e??bi(12+4*tt.v.length)),ro(tt.v,$e),$e.length>$e.l?$e.slice(0,$e.l):$e))),!0;case"n":return f.v==(0|f.v)&&-1e3<f.v&&f.v<1e3?M?Oi(A,13,(Re=f,ZA(hi,ze=ze??bi(8)),dd(Re.v,ze),ze)):Oi(A,2,(Re=f,Bd(hi,Be=Be??bi(12)),dd(Re.v,Be),Be)):M?Oi(A,16,(Se=f,ZA(hi,Ge=Ge??bi(12)),Qs(Se.v,Ge),Ge)):Oi(A,5,(Se=f,Bd(hi,Fe=Fe??bi(16)),Qs(Se.v,Fe),Fe)),!0;case"b":return hi.t="b",M?Oi(A,15,(me=f,ZA(hi,he=he??bi(5)),he.write_shift(1,me.v?1:0),he)):Oi(A,4,(me=f,Bd(hi,Ae=Ae??bi(9)),Ae.write_shift(1,me.v?1:0),Ae)),!0;case"e":return hi.t="e",M?Oi(A,14,(K=f,ZA(hi,ie=ie??bi(8)),ie.write_shift(1,K.v),ie.write_shift(2,0),ie.write_shift(1,0),ie)):Oi(A,3,(K=f,Bd(hi,j=j??bi(9)),j.write_shift(1,K.v),j)),!0}return M?Oi(A,12,ZA(hi,Vi=Vi??bi(4))):Oi(A,1,Bd(hi,Ni=Ni??bi(8))),!0}function W2(A,f){var C,S;f&&f["!merges"]&&(Oi(A,177,(C=f["!merges"].length,(S=S??bi(4)).write_shift(4,C),S)),f["!merges"].forEach(function(P){Oi(A,176,Yh(P))}),Oi(A,178))}function _b(A,f){f&&f["!cols"]&&(Oi(A,390),f["!cols"].forEach(function(C,S){C&&Oi(A,60,(function(P,T,M){M==null&&(M=bi(18));var H=Gh(P,T);return M.write_shift(-4,P),M.write_shift(-4,P),M.write_shift(4,256*(H.width||10)),M.write_shift(4,0),P=0,T.hidden&&(P|=1),typeof H.width=="number"&&(P|=2),T.level&&(P|=T.level<<8),M.write_shift(2,P),M})(S,C))}),Oi(A,391))}function rC(A,f){var C;f&&f["!ref"]&&(Oi(A,648),Oi(A,649,(C=Zn(f["!ref"]),(f=bi(24)).write_shift(4,4),f.write_shift(4,1),Dd(C,f),f)),Oi(A,650))}function jb(A,f,C){f["!links"].forEach(function(S){var P,T;S[1].Target&&(P=Xa(C,-1,S[1].Target.replace(/#.*$/,""),Qn.HLINK),Oi(A,494,(T=P,S=bi(50+4*((P=S)[1].Target.length+(P[1].Tooltip||"").length)),Dd({s:to(P[0]),e:to(P[0])},S),z0("rId"+T,S),ro(((T=P[1].Target.indexOf("#"))==-1?"":P[1].Target.slice(T+1))||"",S),ro(P[1].Tooltip||"",S),ro("",S),S.slice(0,S.l))))}),delete f["!links"]}function J8(A,f,C){Oi(A,133),Oi(A,137,(function(S,P){P==null&&(P=bi(30));var T=924;return(((S||{}).Views||[])[0]||{}).RTL&&(T|=32),P.write_shift(2,T),P.write_shift(4,0),P.write_shift(4,0),P.write_shift(4,0),P.write_shift(1,0),P.write_shift(1,0),P.write_shift(2,0),P.write_shift(2,100),P.write_shift(2,0),P.write_shift(2,0),P.write_shift(2,0),P.write_shift(4,0),P})(C)),Oi(A,138),Oi(A,134)}function Z8(A,f){var C,S;f["!protect"]&&Oi(A,535,(C=f["!protect"],(S=S??bi(66)).write_shift(2,C.password?Eh(C.password):0),S.write_shift(4,1),[["objects",!1],["scenarios",!1],["formatCells",!0],["formatColumns",!0],["formatRows",!0],["insertColumns",!0],["insertRows",!0],["insertHyperlinks",!0],["deleteColumns",!0],["deleteRows",!0],["selectLockedCells",!1],["sort",!0],["autoFilter",!0],["pivotTables",!0],["selectUnlockedCells",!1]].forEach(function(P){P[1]?S.write_shift(4,C[P[0]]==null||C[P[0]]?0:1):S.write_shift(4,C[P[0]]!=null&&C[P[0]]?0:1)}),S))}function Fo(A,f,C,S){var P=Us(),K=C.SheetNames[A],T=C.Sheets[K]||{},M=K;try{C&&C.Workbook&&(M=C.Workbook.Sheets[A].CodeName||M)}catch{}var H,j,K=Zn(T["!ref"]||"A1");if(16383<K.e.c||1048575<K.e.r){if(f.WTF)throw new Error("Range "+(T["!ref"]||"A1")+" exceeds format limit A1:XFD1048576");K.e.c=Math.min(K.e.c,16383),K.e.r=Math.min(K.e.c,1048575)}return T["!links"]=[],T["!comments"]=[],Oi(P,129),(C.vbaraw||T["!outline"])&&Oi(P,147,(function(ie,Ae,me){me==null&&(me=bi(84+4*ie.length));var he=192;Ae&&(Ae.above&&(he&=-65),Ae.left&&(he&=-129)),me.write_shift(1,he);for(var Fe=1;Fe<3;++Fe)me.write_shift(1,0);return Oa({auto:1},me),me.write_shift(-4,-1),me.write_shift(-4,-1),gc(ie,me),me.slice(0,me.l)})(M,T["!outline"])),Oi(P,148,Kh(K)),J8(P,0,C.Workbook),_b(P,T),(function(ie,Ae,me){var he,Fe=Zn(Ae["!ref"]||"A1"),Se=[];Oi(ie,145);var Ge=Array.isArray(Ae),Be=Fe.e.r;Ae["!rows"]&&(Be=Math.max(Fe.e.r,Ae["!rows"].length-1));for(var Re=Fe.s.r;Re<=Be;++Re){he=bo(Re),hu(ie,Ae,Fe,Re);var ze=!1;if(Re<=Fe.e.r)for(var $e=Fe.s.c;$e<=Fe.e.c;++$e){Re===Fe.s.r&&(Se[$e]=vo($e)),tt=Se[$e]+he;var tt=Ge?(Ae[Re]||[])[$e]:Ae[tt];tt?ze=Ob(ie,tt,Re,$e,me,Ae,ze):ze=!1}}Oi(ie,146)})(P,T,f),Z8(P,T),(function(ie,Ae,me,he){if(Ae["!autofilter"]){var Ge=Ae["!autofilter"],Fe=typeof Ge.ref=="string"?Ge.ref:kn(Ge.ref);me.Workbook||(me.Workbook={Sheets:[]}),me.Workbook.Names||(me.Workbook.Names=[]);var Se=me.Workbook.Names,Ge=hl(Fe);Ge.s.r==Ge.e.r&&(Ge.e.r=hl(Ae["!ref"]).e.r,Fe=kn(Ge));for(var Be=0;Be<Se.length;++Be){var Re=Se[Be];if(Re.Name=="_xlnm._FilterDatabase"&&Re.Sheet==he){Re.Ref="'"+me.SheetNames[he]+"'!"+Fe;break}}Be==Se.length&&Se.push({Name:"_xlnm._FilterDatabase",Sheet:he,Ref:"'"+me.SheetNames[he]+"'!"+Fe}),Oi(ie,161,Dd(Zn(Fe))),Oi(ie,162)}})(P,T,C,A),W2(P,T),jb(P,T,S),T["!margins"]&&Oi(P,476,(H=T["!margins"],j==null&&(j=bi(48)),Ku(H),x4.forEach(function(ie){Qs(H[ie],j)}),j)),f&&!f.ignoreEC&&f.ignoreEC!=null||rC(P,T),K=P,f=A,S=S,0<(T=T)["!comments"].length&&(f=Xa(S,-1,"../drawings/vmlDrawing"+(f+1)+".vml",Qn.VML),Oi(K,551,z0("rId"+f)),T["!legacy"]=f),Oi(P,130),P.end()}function cs(A,f,C,S,P,T){var M=T||{"!type":"chart"};if(!A)return T;var H,j=0,K=0,ie={s:{r:2e6,c:2e6},e:{r:0,c:0}};return(A.match(/<c:numCache>[\s\S]*?<\/c:numCache>/gm)||[]).forEach(function(Ae){var me=(function(he){var Fe,Se=[],Ge=he.match(/^<c:numCache>/);(he.match(/<c:pt idx="(\d*)">(.*?)<\/c:pt>/gm)||[]).forEach(function(Re){Re=Re.match(/<c:pt idx="(\d*?)"><c:v>(.*)<\/c:v><\/c:pt>/),Re&&(Se[+Re[1]]=Ge?+Re[2]:Re[2])});var Be=Br((he.match(/<c:formatCode>([\s\S]*?)<\/c:formatCode>/)||["","General"])[1]);return(he.match(/<c:f>(.*?)<\/c:f>/gm)||[]).forEach(function(Re){Fe=Re.replace(/<.*?>/g,"")}),[Se,Be,Fe]})(Ae);ie.s.r=ie.s.c=0,ie.e.c=j,H=vo(j),me[0].forEach(function(he,Fe){M[H+bo(Fe)]={t:"n",v:he,z:me[1]},K=Fe}),ie.e.r<K&&(ie.e.r=K),++j}),0<j&&(M["!ref"]=kn(ie)),M}var Pa=[["allowRefreshQuery",!1,"bool"],["autoCompressPictures",!0,"bool"],["backupFile",!1,"bool"],["checkCompatibility",!1,"bool"],["CodeName",""],["date1904",!1,"bool"],["defaultThemeVersion",0,"int"],["filterPrivacy",!1,"bool"],["hidePivotFieldList",!1,"bool"],["promptedSolutions",!1,"bool"],["publishItems",!1,"bool"],["refreshAllConnections",!1,"bool"],["saveExternalLinkValues",!0,"bool"],["showBorderUnselectedTables",!0,"bool"],["showInkAnnotation",!0,"bool"],["showObjects","all"],["showPivotChartFilter",!1,"bool"],["updateLinks","userSet"]],ja=[["activeTab",0,"int"],["autoFilterDateGrouping",!0,"bool"],["firstSheet",0,"int"],["minimized",!1,"bool"],["showHorizontalScroll",!0,"bool"],["showSheetTabs",!0,"bool"],["showVerticalScroll",!0,"bool"],["tabRatio",600,"int"],["visibility","visible"]],zo=[],Y0=[["calcCompleted","true"],["calcMode","auto"],["calcOnSave","true"],["concurrentCalc","true"],["fullCalcOnLoad","false"],["fullPrecision","true"],["iterate","false"],["iterateCount","100"],["iterateDelta","0.001"],["refMode","A1"]];function Yp(A,f){for(var C=0;C!=A.length;++C)for(var S=A[C],P=0;P!=f.length;++P){var T=f[P];if(S[T[0]]==null)S[T[0]]=T[1];else switch(T[2]){case"bool":typeof S[T[0]]=="string"&&(S[T[0]]=Rn(S[T[0]]));break;case"int":typeof S[T[0]]=="string"&&(S[T[0]]=parseInt(S[T[0]],10))}}}function xg(A,f){for(var C=0;C!=f.length;++C){var S=f[C];if(A[S[0]]==null)A[S[0]]=S[1];else switch(S[2]){case"bool":typeof A[S[0]]=="string"&&(A[S[0]]=Rn(A[S[0]]));break;case"int":typeof A[S[0]]=="string"&&(A[S[0]]=parseInt(A[S[0]],10))}}}function nC(A){xg(A.WBProps,Pa),xg(A.CalcPr,Y0),Yp(A.WBView,ja),Yp(A.Sheets,zo),em.date1904=Rn(A.WBProps.date1904)}var Xp="][*?/\\".split("");function Js(A,f){if(31<A.length)throw new Error("Sheet names cannot exceed 31 chars");var C=!0;return Xp.forEach(function(S){if(A.indexOf(S)!=-1)throw new Error("Sheet name cannot contain : \\ / ? * [ ]")}),C}function qp(A){if(!A||!A.SheetNames||!A.Sheets)throw new Error("Invalid Workbook");if(!A.SheetNames.length)throw new Error("Workbook is empty");var f,C,S,P=A.Workbook&&A.Workbook.Sheets||[];f=A.SheetNames,C=P,S=!!A.vbaraw,f.forEach(function(M,H){Js(M);for(var j=0;j<H;++j)if(M==f[j])throw new Error("Duplicate Sheet Name: "+M);if(S){var K=C&&C[H]&&C[H].CodeName||M;if(K.charCodeAt(0)==95&&22<K.length)throw new Error("Bad Code Name: Worksheet"+K)}});for(var T=0;T<A.SheetNames.length;++T)(function(M,H){if(M&&M["!ref"]){var j=Zn(M["!ref"]);if(j.e.c<j.s.c||j.e.r<j.s.r)throw new Error("Bad range ("+H+"): "+M["!ref"])}})(A.Sheets[A.SheetNames[T]],(A.SheetNames[T],T))}var Sg=/<\w+:workbook/;function aC(A){var f=[Wt];f[f.length]=ur("workbook",null,{xmlns:uc[0],"xmlns:r":Ko.r});var C=A.Workbook&&0<(A.Workbook.Names||[]).length,S={codeName:"ThisWorkbook"};A.Workbook&&A.Workbook.WBProps&&(Pa.forEach(function(H){A.Workbook.WBProps[H[0]]!=null&&A.Workbook.WBProps[H[0]]!=H[1]&&(S[H[0]]=A.Workbook.WBProps[H[0]])}),A.Workbook.WBProps.CodeName&&(S.codeName=A.Workbook.WBProps.CodeName,delete S.CodeName)),f[f.length]=ur("workbookPr",null,S);var P=A.Workbook&&A.Workbook.Sheets||[],T=0;if(P&&P[0]&&P[0].Hidden){for(f[f.length]="<bookViews>",T=0;T!=A.SheetNames.length&&P[T]&&P[T].Hidden;++T);T==A.SheetNames.length&&(T=0),f[f.length]='<workbookView firstSheet="'+T+'" activeTab="'+T+'"/>',f[f.length]="</bookViews>"}for(f[f.length]="<sheets>",T=0;T!=A.SheetNames.length;++T){var M={name:gn(A.SheetNames[T].slice(0,31))};if(M.sheetId=""+(T+1),M["r:id"]="rId"+(T+1),P[T])switch(P[T].Hidden){case 1:M.state="hidden";break;case 2:M.state="veryHidden"}f[f.length]=ur("sheet",null,M)}return f[f.length]="</sheets>",C&&(f[f.length]="<definedNames>",A.Workbook&&A.Workbook.Names&&A.Workbook.Names.forEach(function(H){var j={name:H.Name};H.Comment&&(j.comment=H.Comment),H.Sheet!=null&&(j.localSheetId=""+H.Sheet),H.Hidden&&(j.hidden="1"),H.Ref&&(f[f.length]=ur("definedName",gn(H.Ref),j))}),f[f.length]="</definedNames>"),2<f.length&&(f[f.length]="</workbook>",f[1]=f[1].replace("/>",">")),f.join("")}function X0(A,f){var C={};return A.read_shift(4),C.ArchID=A.read_shift(4),A.l+=f-8,C}function Xh(A,f){Oi(A,143);for(var C,S=0;S!=f.SheetNames.length;++S){var P={Hidden:f.Workbook&&f.Workbook.Sheets&&f.Workbook.Sheets[S]&&f.Workbook.Sheets[S].Hidden||0,iTabID:S+1,strRelID:"rId"+(S+1),name:f.SheetNames[S]};Oi(A,156,(C=P,(P=(P=void 0)||bi(127)).write_shift(4,C.Hidden),P.write_shift(4,C.iTabID),z0(C.strRelID,P),ro(C.name.slice(0,31),P),P.length>P.l?P.slice(0,P.l):P))}Oi(A,144)}function O2(A,f){if(f.Workbook&&f.Workbook.Sheets){for(var C,S=f.Workbook.Sheets,P=0,T=-1,M=-1;P<S.length;++P)!S[P]||!S[P].Hidden&&T==-1?T=P:S[P].Hidden==1&&M==-1&&(M=P);T<M||(Oi(A,135),Oi(A,158,(f=T,(C=C||bi(29)).write_shift(-4,0),C.write_shift(-4,460),C.write_shift(4,28800),C.write_shift(4,17600),C.write_shift(4,500),C.write_shift(4,f),C.write_shift(4,f),C.write_shift(1,120),C.length>C.l?C.slice(0,C.l):C)),Oi(A,136))}}function m0(A,f){var C=Us();return Oi(C,131),Oi(C,128,(function(S){S=S||bi(127);for(var P=0;P!=4;++P)S.write_shift(4,0);return ro("SheetJS",S),ro(n.version,S),ro(n.version,S),ro("7262",S),S.length>S.l?S.slice(0,S.l):S})()),Oi(C,153,(function(S,P){P=P||bi(72);var T=0;return S&&S.filterPrivacy&&(T|=8),P.write_shift(4,T),P.write_shift(4,0),gc(S&&S.CodeName||"ThisWorkbook",P),P.slice(0,P.l)})(A.Workbook&&A.Workbook.WBProps||null)),O2(C,A),Xh(C,A),Oi(C,132),C.end()}function S4(A,f,C){return(f.slice(-4)===".bin"?function(S,P){var T={AppVersion:{},WBProps:{},WBView:[],Sheets:[],CalcPr:{},xmlns:""},M=[],H=!1;(P=P||{}).biff=12;var j=[],K=[[]];return K.SheetNames=[],K.XTI=[],wg[16]={n:"BrtFRTArchID$",f:X0},Md(S,function(ie,Ae,me){switch(me){case 156:K.SheetNames.push(ie.name),T.Sheets.push(ie);break;case 153:T.WBProps=ie;break;case 39:ie.Sheet!=null&&(P.SID=ie.Sheet),ie.Ref=fd(ie.Ptg,0,null,K,P),delete P.SID,delete ie.Ptg,j.push(ie);break;case 1036:break;case 357:case 358:case 355:case 667:K[0].length?K.push([me,ie]):K[0]=[me,ie],K[K.length-1].XTI=[];break;case 362:K.length===0&&(K[0]=[],K[0].XTI=[]),K[K.length-1].XTI=K[K.length-1].XTI.concat(ie),K.XTI=K.XTI.concat(ie);break;case 361:break;case 2071:case 158:case 143:case 664:case 353:break;case 3072:case 3073:case 534:case 677:case 157:case 610:case 2050:case 155:case 548:case 676:case 128:case 665:case 2128:case 2125:case 549:case 2053:case 596:case 2076:case 2075:case 2082:case 397:case 154:case 1117:case 553:case 2091:break;case 35:M.push(me),H=!0;break;case 36:M.pop(),H=!1;break;case 37:M.push(me),H=!0;break;case 38:M.pop(),H=!1;break;case 16:break;default:if(!Ae.T&&(!H||P.WTF&&M[M.length-1]!=37&&M[M.length-1]!=35))throw new Error("Unexpected record 0x"+me.toString(16))}},P),nC(T),T.Names=j,T.supbooks=K,T}:function(S,P){if(!S)throw new Error("Could not find file");var T={AppVersion:{},WBProps:{},WBView:[],Sheets:[],CalcPr:{},Names:[],xmlns:""},M=!1,H="xmlns",j={},K=0;if(S.replace(Bi,function(ie,Ae){var me=vi(ie);switch(hr(me[0])){case"<?xml":break;case"<workbook":ie.match(Sg)&&(H="xmlns"+ie.match(/<(\w+):/)[1]),T.xmlns=me[H];break;case"</workbook>":break;case"<fileVersion":delete me[0],T.AppVersion=me;break;case"<fileVersion/>":case"</fileVersion>":case"<fileSharing":case"<fileSharing/>":break;case"<workbookPr":case"<workbookPr/>":Pa.forEach(function(he){if(me[he[0]]!=null)switch(he[2]){case"bool":T.WBProps[he[0]]=Rn(me[he[0]]);break;case"int":T.WBProps[he[0]]=parseInt(me[he[0]],10);break;default:T.WBProps[he[0]]=me[he[0]]}}),me.codeName&&(T.WBProps.CodeName=Un(me.codeName));break;case"</workbookPr>":case"<workbookProtection":case"<workbookProtection/>":break;case"<bookViews":case"<bookViews>":case"</bookViews>":break;case"<workbookView":case"<workbookView/>":delete me[0],T.WBView.push(me);break;case"</workbookView>":break;case"<sheets":case"<sheets>":case"</sheets>":break;case"<sheet":switch(me.state){case"hidden":me.Hidden=1;break;case"veryHidden":me.Hidden=2;break;default:me.Hidden=0}delete me.state,me.name=Br(Un(me.name)),delete me[0],T.Sheets.push(me);break;case"</sheet>":break;case"<functionGroups":case"<functionGroups/>":case"<functionGroup":break;case"<externalReferences":case"</externalReferences>":case"<externalReferences>":case"<externalReference":case"<definedNames/>":break;case"<definedNames>":case"<definedNames":M=!0;break;case"</definedNames>":M=!1;break;case"<definedName":(j={}).Name=Un(me.name),me.comment&&(j.Comment=me.comment),me.localSheetId&&(j.Sheet=+me.localSheetId),Rn(me.hidden||"0")&&(j.Hidden=!0),K=Ae+ie.length;break;case"</definedName>":j.Ref=Br(Un(S.slice(K,Ae))),T.Names.push(j);break;case"<definedName/>":break;case"<calcPr":case"<calcPr/>":delete me[0],T.CalcPr=me;break;case"</calcPr>":case"<oleSize":break;case"<customWorkbookViews>":case"</customWorkbookViews>":case"<customWorkbookViews":break;case"<customWorkbookView":case"</customWorkbookView>":break;case"<pivotCaches>":case"</pivotCaches>":case"<pivotCaches":case"<pivotCache":break;case"<smartTagPr":case"<smartTagPr/>":break;case"<smartTagTypes":case"<smartTagTypes>":case"</smartTagTypes>":case"<smartTagType":break;case"<webPublishing":case"<webPublishing/>":break;case"<fileRecoveryPr":case"<fileRecoveryPr/>":break;case"<webPublishObjects>":case"<webPublishObjects":case"</webPublishObjects>":case"<webPublishObject":break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":M=!0;break;case"</ext>":M=!1;break;case"<ArchID":break;case"<AlternateContent":case"<AlternateContent>":M=!0;break;case"</AlternateContent>":M=!1;break;case"<revisionPtr":break;default:if(!M&&P.WTF)throw new Error("unrecognized "+me[0]+" in workbook")}return ie}),uc.indexOf(T.xmlns)===-1)throw new Error("Unknown Namespace: "+T.xmlns);return nC(T),T})(A,C)}function oC(A,f,C,S,P,T,M,H){return(f.slice(-4)===".bin"?function(j,K,ie,Ae,me,he,Fe){if(!j)return j;var Se=K||{};Ae=Ae||{"!id":{}};var Ge,Be,Re,ze,$e,tt,Et,Zt,Yt,ci,Ni=Se.dense?[]:{},Vi={s:{r:2e6,c:2e6},e:{r:0,c:0}},hi=!1,rr=!1,Dr=[];Se.biff=12;var Pr=Se["!row"]=0,mr=!1,fr=[],cr={},Zi=Se.supbooks||me.supbooks||[[]];if(Zi.sharedf=cr,Zi.arrayf=fr,Zi.SheetNames=me.SheetNames||me.Sheets.map(function(nr){return nr.name}),!Se.supbooks&&(Se.supbooks=Zi,me.Names))for(var Ur=0;Ur<me.Names.length;++Ur)Zi[0][Ur+1]=me.Names[Ur];var Gr,pn=[],ha=[],Hr=!1;return wg[16]={n:"BrtShortReal",f:Qh},Md(j,function(nr,Vn,Na){if(!rr)switch(Na){case 148:Ge=nr;break;case 0:Be=nr,Se.sheetRows&&Se.sheetRows<=Be.r&&(rr=!0),Yt=bo($e=Be.r),Se["!row"]=Be.r,(nr.hidden||nr.hpt||nr.level!=null)&&(nr.hpt&&(nr.hpx=hg(nr.hpt)),ha[nr.r]=nr);break;case 2:case 3:case 4:case 5:case 6:case 7:case 8:case 9:case 10:case 11:case 13:case 14:case 15:case 16:case 17:case 18:case 62:switch(Re={t:nr[2]},nr[2]){case"n":Re.v=nr[1];break;case"s":Zt=jh[nr[1]],Re.v=Zt.t,Re.r=Zt.r;break;case"b":Re.v=!!nr[1];break;case"e":Re.v=nr[1],Se.cellText!==!1&&(Re.w=_c[Re.v]);break;case"str":Re.t="s",Re.v=nr[1];break;case"is":Re.t="s",Re.v=nr[1].t}if((ze=Fe.CellXf[nr[0].iStyleRef])&&Qu(Re,ze.numFmtId,null,Se,he,Fe),tt=nr[0].c==-1?tt+1:nr[0].c,Se.dense?(Ni[$e]||(Ni[$e]=[]),Ni[$e][tt]=Re):Ni[vo(tt)+Yt]=Re,Se.cellFormula){for(mr=!1,Pr=0;Pr<fr.length;++Pr){var Fa=fr[Pr];Be.r>=Fa[0].s.r&&Be.r<=Fa[0].e.r&&tt>=Fa[0].s.c&&tt<=Fa[0].e.c&&(Re.F=kn(Fa[0]),mr=!0)}!mr&&3<nr.length&&(Re.f=nr[3])}Vi.s.r>Be.r&&(Vi.s.r=Be.r),Vi.s.c>tt&&(Vi.s.c=tt),Vi.e.r<Be.r&&(Vi.e.r=Be.r),Vi.e.c<tt&&(Vi.e.c=tt),Se.cellDates&&ze&&Re.t=="n"&&je(ee[ze.numFmtId])&&(Co=Pe(Re.v))&&(Re.t="d",Re.v=new Date(Co.y,Co.m-1,Co.d,Co.H,Co.M,Co.S,Co.u)),Gr&&(Gr.type=="XLDAPR"&&(Re.D=!0),Gr=void 0);break;case 1:case 12:if(!Se.sheetStubs||hi)break;Re={t:"z",v:void 0},tt=nr[0].c==-1?tt+1:nr[0].c,Se.dense?(Ni[$e]||(Ni[$e]=[]),Ni[$e][tt]=Re):Ni[vo(tt)+Yt]=Re,Vi.s.r>Be.r&&(Vi.s.r=Be.r),Vi.s.c>tt&&(Vi.s.c=tt),Vi.e.r<Be.r&&(Vi.e.r=Be.r),Vi.e.c<tt&&(Vi.e.c=tt),Gr&&(Gr.type=="XLDAPR"&&(Re.D=!0),Gr=void 0);break;case 176:Dr.push(nr);break;case 49:Gr=((Se.xlmeta||{}).Cell||[])[nr-1];break;case 494:var Co=Ae["!id"][nr.relId];for(Co?(nr.Target=Co.Target,nr.loc&&(nr.Target+="#"+nr.loc),nr.Rel=Co):nr.relId==""&&(nr.Target="#"+nr.loc),$e=nr.rfx.s.r;$e<=nr.rfx.e.r;++$e)for(tt=nr.rfx.s.c;tt<=nr.rfx.e.c;++tt)Se.dense?(Ni[$e]||(Ni[$e]=[]),Ni[$e][tt]||(Ni[$e][tt]={t:"z",v:void 0}),Ni[$e][tt].l=nr):(Et=$r({c:tt,r:$e}),Ni[Et]||(Ni[Et]={t:"z",v:void 0}),Ni[Et].l=nr);break;case 426:if(!Se.cellFormula)break;fr.push(nr),(ci=Se.dense?Ni[$e][tt]:Ni[vo(tt)+Yt]).f=fd(nr[1],0,{r:Be.r,c:tt},Zi,Se),ci.F=kn(nr[0]);break;case 427:if(!Se.cellFormula)break;cr[$r(nr[0].s)]=nr[1],(ci=Se.dense?Ni[$e][tt]:Ni[vo(tt)+Yt]).f=fd(nr[1],0,{r:Be.r,c:tt},Zi,Se);break;case 60:if(!Se.cellStyles)break;for(;nr.e>=nr.s;)pn[nr.e--]={width:nr.w/256,hidden:!!(1&nr.flags),level:nr.level},Hr||(Hr=!0,F2(nr.w/256)),q1(pn[nr.e+1]);break;case 161:Ni["!autofilter"]={ref:kn(nr)};break;case 476:Ni["!margins"]=nr;break;case 147:me.Sheets[ie]||(me.Sheets[ie]={}),nr.name&&(me.Sheets[ie].CodeName=nr.name),(nr.above||nr.left)&&(Ni["!outline"]={above:nr.above,left:nr.left});break;case 137:me.Views||(me.Views=[{}]),me.Views[0]||(me.Views[0]={}),nr.RTL&&(me.Views[0].RTL=!0);break;case 485:break;case 64:case 1053:case 151:break;case 152:case 175:case 644:case 625:case 562:case 396:case 1112:case 1146:case 471:case 1050:case 649:case 1105:case 589:case 607:case 564:case 1055:case 168:case 174:case 1180:case 499:case 507:case 550:case 171:case 167:case 1177:case 169:case 1181:case 551:case 552:case 661:case 639:case 478:case 537:case 477:case 536:case 1103:case 680:case 1104:case 1024:case 663:case 535:case 678:case 504:case 1043:case 428:case 170:case 3072:case 50:case 2070:case 1045:break;case 35:hi=!0;break;case 36:hi=!1;break;case 37:hi=!0;break;case 38:hi=!1;break;default:if(!Vn.T&&(!hi||Se.WTF))throw new Error("Unexpected record 0x"+Na.toString(16))}},Se),delete Se.supbooks,delete Se["!row"],!Ni["!ref"]&&(Vi.s.r<2e6||Ge&&(0<Ge.e.r||0<Ge.e.c||0<Ge.s.r||0<Ge.s.c))&&(Ni["!ref"]=kn(Ge||Vi)),Se.sheetRows&&Ni["!ref"]&&(j=Zn(Ni["!ref"]),Se.sheetRows<=+j.e.r&&(j.e.r=Se.sheetRows-1,j.e.r>Vi.e.r&&(j.e.r=Vi.e.r),j.e.r<j.s.r&&(j.s.r=j.e.r),j.e.c>Vi.e.c&&(j.e.c=Vi.e.c),j.e.c<j.s.c&&(j.s.c=j.e.c),Ni["!fullref"]=Ni["!ref"],Ni["!ref"]=kn(j))),0<Dr.length&&(Ni["!merges"]=Dr),0<pn.length&&(Ni["!cols"]=pn),0<ha.length&&(Ni["!rows"]=ha),Ni}:Vb)(A,S,C,P,T,M,H)}function zb(A,f,C,S,P,T){return f.slice(-4)===".bin"?(function(M,H,j,K,ie){if(!M)return M;K=K||{"!id":{}};var Ae={"!type":"chart","!drawel":null,"!rel":""},me=!1;return Md(M,function(he,Fe,Se){switch(Se){case 550:Ae["!rel"]=he;break;case 651:ie.Sheets[j]||(ie.Sheets[j]={}),he.name&&(ie.Sheets[j].CodeName=he.name);break;case 562:case 652:case 669:case 679:case 551:case 552:case 476:case 3072:break;case 35:me=!0;break;case 36:me=!1;break;case 37:break;case 38:break;default:if(!(0<Fe.T)){if(!(Fe.T<0)){if(!me||H.WTF)throw new Error("Unexpected record 0x"+Se.toString(16))}}}},H),K["!id"][Ae["!rel"]]&&(Ae["!drawel"]=K["!id"][Ae["!rel"]]),Ae})(A,S,C,P,T):(function(M,H,j,K){if(!M)return M;j=j||{"!id":{}};var ie={"!type":"chart","!drawel":null,"!rel":""},Ae=M.match(Fs);return Ae&&eC(Ae[0],0,K,H),(M=M.match(/drawing r:id="(.*?)"/))&&(ie["!rel"]=M[1]),j["!id"][ie["!rel"]]&&(ie["!drawel"]=j["!id"][ie["!rel"]]),ie})(A,C,P,T)}function sC(A,f,C,S){return(f.slice(-4)===".bin"?function(P,T,M){var H,j={NumberFmt:[]};for(H in ee)j.NumberFmt[H]=ee[H];j.CellXf=[],j.Fonts=[];var K=[],ie=!1;return Md(P,function(Ae,me,he){switch(he){case 44:j.NumberFmt[Ae[0]]=Ae[1],ot(Ae[1],Ae[0]);break;case 43:j.Fonts.push(Ae),Ae.color.theme!=null&&T&&T.themeElements&&T.themeElements.clrScheme&&(Ae.color.rgb=u0(T.themeElements.clrScheme[Ae.color.theme].rgb,Ae.color.tint||0));break;case 1025:case 45:case 46:break;case 47:K[K.length-1]==617&&j.CellXf.push(Ae);break;case 48:case 507:case 572:case 475:break;case 1171:case 2102:case 1130:case 512:case 2095:case 3072:break;case 35:ie=!0;break;case 36:ie=!1;break;case 37:K.push(he),ie=!0;break;case 38:K.pop(),ie=!1;break;default:if(0<me.T)K.push(he);else if(me.T<0)K.pop();else if(!ie||M.WTF&&K[K.length-1]!=37)throw new Error("Unexpected record 0x"+he.toString(16))}}),j}:J3)(A,C,S)}function lC(A,f,C){return f.slice(-4)===".bin"?(S=C,T=!(P=[]),Md(A,function(M,H,j){switch(j){case 159:P.Count=M[0],P.Unique=M[1];break;case 19:P.push(M);break;case 160:return 1;case 35:T=!0;break;case 36:T=!1;break;default:if(H.T,!T||S.WTF)throw new Error("Unexpected record 0x"+j.toString(16))}}),P):(function(M,H){var j=[],K="";if(!M)return j;if(M=M.match(Bl)){K=M[2].replace(Os,"").split(ug);for(var ie=0;ie!=K.length;++ie){var Ae=Y1(K[ie].trim(),H);Ae!=null&&(j[j.length]=Ae)}M=vi(M[1]),j.Count=M.count,j.Unique=M.uniqueCount}return j})(A,C);var S,P,T}function im(A,f,C){return f.slice(-4)===".bin"?(S=C,P=[],T=[],H=!(M={}),Md(A,function(j,K,ie){switch(ie){case 632:T.push(j);break;case 635:M=j;break;case 637:M.t=j.t,M.h=j.h,M.r=j.r;break;case 636:if(M.author=T[M.iauthor],delete M.iauthor,S.sheetRows&&M.rfx&&S.sheetRows<=M.rfx.r)break;M.t||(M.t=""),delete M.rfx,P.push(M);break;case 3072:break;case 35:H=!0;break;case 36:H=!1;break;case 37:case 38:break;default:if(!K.T&&(!H||S.WTF))throw new Error("Unexpected record 0x"+ie.toString(16))}}),P):(function(j,K){if(j.match(/<(?:\w+:)?comments *\/>/))return[];var ie=[],Ae=[],me=j.match(/<(?:\w+:)?authors>([\s\S]*)<\/(?:\w+:)?authors>/);return me&&me[1]&&me[1].split(/<\/\w*:?author>/).forEach(function(he){he===""||he.trim()===""||(he=he.match(/<(?:\w+:)?author[^>]*>(.*)/))&&ie.push(he[1])}),(j=j.match(/<(?:\w+:)?commentList>([\s\S]*)<\/(?:\w+:)?commentList>/))&&j[1]&&j[1].split(/<\/\w*:?comment>/).forEach(function(he){var Fe,Se;he===""||he.trim()===""||(Fe=he.match(/<(?:\w+:)?comment[^>]*>/))&&(Fe={author:(Se=vi(Fe[0])).authorId&&ie[Se.authorId]||"sheetjsghost",ref:Se.ref,guid:Se.guid},Se=to(Se.ref),K.sheetRows&&K.sheetRows<=Se.r||(he=!!(he=he.match(/<(?:\w+:)?text>([\s\S]*)<\/(?:\w+:)?text>/))&&!!he[1]&&Y1(he[1])||{r:"",t:"",h:""},Fe.r=he.r,he.r=="<t></t>"&&(he.t=he.h=""),Fe.t=(he.t||"").replace(/\r\n/g,`
`).replace(/\r/g,`
`),K.cellHTML&&(Fe.h=he.h),Ae.push(Fe)))}),Ae})(A,C);var S,P,T,M,H}function Zl(A,f){return f.slice(-4)===".bin"?(C=[],Md(A,function(S,P,T){if(T===63)C.push(S);else if(!P.T)throw new Error("Unexpected record 0x"+T.toString(16))}),C):(function(S){var P=[];if(!S)return P;var T=1;return(S.match(Bi)||[]).forEach(function(M){var H=vi(M);switch(H[0]){case"<?xml":break;case"<calcChain":case"<calcChain>":case"</calcChain>":break;case"<c":delete H[0],H.i?T=H.i:H.i=T,P.push(H)}}),P})(A);var C}function rm(A,f,C,S){if(C.slice(-4)===".bin")return(function(P,T){if(!P)return P;var M=T||{},H=!1;Md(P,function(j,K,ie){switch(ie){case 359:case 363:case 364:case 366:case 367:case 368:case 369:case 370:case 371:case 472:case 577:case 578:case 579:case 580:case 581:case 582:case 583:case 584:case 585:case 586:case 587:break;case 35:H=!0;break;case 36:H=!1;break;default:if(!K.T&&(!H||M.WTF))throw new Error("Unexpected record 0x"+ie.toString(16))}},M)})(A,S)}function qh(A,f,C){return f.slice(-4)===".bin"?(S={Types:[],Cell:[],Value:[]},P=C||{},M=!(T=[]),H=2,Md(A,function(j,K,ie){switch(ie){case 335:S.Types.push({name:j.name});break;case 51:j.forEach(function(Ae){H==1?S.Cell.push({type:S.Types[Ae[0]-1].name,index:Ae[1]}):H==0&&S.Value.push({type:S.Types[Ae[0]-1].name,index:Ae[1]})});break;case 337:H=j?1:0;break;case 338:H=2;break;case 35:T.push(ie),M=!0;break;case 36:T.pop(),M=!1;break;default:if(!K.T&&(!M||P.WTF&&T[T.length-1]!=35))throw new Error("Unexpected record 0x"+ie.toString(16))}}),S):(function(j,K){var ie={Types:[],Cell:[],Value:[]};if(!j)return ie;var Ae,me=!1,he=2;return j.replace(Bi,function(Fe){var Se=vi(Fe);switch(hr(Se[0])){case"<?xml":break;case"<metadata":case"</metadata>":break;case"<metadataTypes":case"</metadataTypes>":break;case"<metadataType":ie.Types.push({name:Se.name});break;case"</metadataType>":break;case"<futureMetadata":for(var Ge=0;Ge<ie.Types.length;++Ge)ie.Types[Ge].name==Se.name&&(Ae=ie.Types[Ge]);break;case"</futureMetadata>":case"<bk>":case"</bk>":break;case"<rc":he==1?ie.Cell.push({type:ie.Types[Se.t-1].name,index:+Se.v}):he==0&&ie.Value.push({type:ie.Types[Se.t-1].name,index:+Se.v});break;case"</rc>":break;case"<cellMetadata":he=1;break;case"</cellMetadata>":he=2;break;case"<valueMetadata":he=0;break;case"</valueMetadata>":he=2;break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":me=!0;break;case"</ext>":me=!1;break;case"<rvb":if(!Ae)break;Ae.offsets||(Ae.offsets=[]),Ae.offsets.push(+Se.i);break;default:if(!me&&K.WTF)throw new Error("unrecognized "+Se[0]+" in metadata")}return Fe}),ie})(A,C);var S,P,T,M,H}var q0,cC=/([\w:]+)=((?:")([^"]*)(?:")|(?:')([^']*)(?:'))/g,dC=/([\w:]+)=((?:")(?:[^"]*)(?:")|(?:')(?:[^']*)(?:'))/;function PA(A,f){var C=A.split(/\s+/),S=[];if(S[0]=C[0],C.length===1)return S;var P,T,M,H=A.match(cC);if(H)for(M=0;M!=H.length;++M)(T=(P=H[M].match(dC))[1].indexOf(":"))===-1?S[P[1]]=P[2].slice(1,P[2].length-1):S[P[1].slice(0,6)==="xmlns:"?"xmlns"+P[1].slice(6):P[1].slice(T+1)]=P[2].slice(1,P[2].length-1);return S}function _2(A,f,C){if(A.t!=="z"){if(!C||C.cellText!==!1)try{A.t==="e"?A.w=A.w||_c[A.v]:f==="General"?A.t==="n"?(0|A.v)===A.v?A.w=A.v.toString(10):A.w=Me(A.v):A.w=xt(A.v):A.w=(S=f||"General",P=A.v,(S=q0[S]||Br(S))==="General"?xt(P):et(S,P))}catch(M){if(C.WTF)throw M}var S,P;try{var T=q0[f]||f||"General";C.cellNF&&(A.z=T),C.cellDates&&A.t=="n"&&je(T)&&(T=Pe(A.v))&&(A.t="d",A.v=new Date(T.y,T.m-1,T.d,T.H,T.M,T.S,T.u))}catch(M){if(C.WTF)throw M}}}function j2(A,f){var C=f||{};kt();var S,P=w(_0(A)),T=(P=C.type=="binary"||C.type=="array"||C.type=="base64"?a!==void 0?a.utils.decode(65001,h(P)):Un(P):P).slice(0,1024).toLowerCase(),M=!1;if((1023&(T=T.replace(/".*?"/g,"")).indexOf(">"))>Math.min(1023&T.indexOf(","),1023&T.indexOf(";"))){var H=Ze(C);return H.type="string",va.to_workbook(P,H)}if(T.indexOf("<?xml")==-1&&["html","table","head","meta","script","style","div"].forEach(function(It){0<=T.indexOf("<"+It)&&(M=!0)}),M)return(function(It,er){if(It=It.match(/<table[\s\S]*?>[\s\S]*?<\/table>/gi),!It||It.length==0)throw new Error("Invalid HTML: could not find <table>");if(It.length==1)return Oc(Q2(It[0],er),er);var di=W4();return It.forEach(function(Si,ai){BC(di,Q2(Si,er),"Sheet"+(ai+1))}),di})(P,C);q0={"General Number":"General","General Date":ee[22],"Long Date":"dddd, mmmm dd, yyyy","Medium Date":ee[15],"Short Date":ee[14],"Long Time":ee[19],"Medium Time":ee[18],"Short Time":ee[20],Currency:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',Fixed:ee[2],Standard:ee[4],Percent:ee[10],Scientific:ee[11],"Yes/No":'"Yes";"Yes";"No";@',"True/False":'"True";"True";"False";@',"On/Off":'"Yes";"Yes";"No";@'};var j,K=[],ie,Ae={},me=[],he=C.dense?[]:{},Fe="",Se={},Ge={},Be=PA('<Data ss:Type="String">'),Re=0,ze=0,$e=0,tt={s:{r:2e6,c:2e6},e:{r:0,c:0}},Et={},Zt={},Yt="",ci=0,Ni=[],Vi={},hi={},rr=0,Dr=[],Pr=[],mr={},fr=[],cr=!1,Zi=[],Ur=[],Gr={},pn=0,ha=0,Hr={Sheets:[],WBProps:{date1904:!1}},nr={};nl.lastIndex=0,P=P.replace(/\x3C!--([\s\S]*?)-->/gm,"");for(var Vn,Na,Fa,Co,Gs="";S=nl.exec(P);)switch(S[3]=(Gs=S[3]).toLowerCase()){case"data":if(Gs=="data"){if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else S[0].charAt(S[0].length-2)!=="/"&&K.push([S[3],!0]);break}if(K[K.length-1][1])break;S[1]==="/"?(function(It,er,di,Si,ai,Hi,sr,Wr,Nr,br){var Or="General",rn=Si.StyleID,en={};br=br||{};var yr=[],lr=0;for((rn=rn===void 0&&Wr?Wr.StyleID:rn)===void 0&&sr&&(rn=sr.StyleID);Hi[rn]!==void 0&&(Hi[rn].nf&&(Or=Hi[rn].nf),Hi[rn].Interior&&yr.push(Hi[rn].Interior),Hi[rn].Parent);)rn=Hi[rn].Parent;switch(di.Type){case"Boolean":Si.t="b",Si.v=Rn(It);break;case"String":Si.t="s",Si.r=yo(Br(It)),Si.v=-1<It.indexOf("<")?Br(er||It).replace(/<.*?>/g,""):Si.r;break;case"DateTime":It.slice(-1)!="Z"&&(It+="Z"),Si.v=(Ne(It)-new Date(Date.UTC(1899,11,30)))/864e5,Si.v!=Si.v?Si.v=Br(It):Si.v<60&&(Si.v=Si.v-1),Or&&Or!="General"||(Or="yyyy-mm-dd");case"Number":Si.v===void 0&&(Si.v=+It),Si.t||(Si.t="n");break;case"Error":Si.t="e",Si.v=Hd[It],br.cellText!==!1&&(Si.w=It);break;default:It==""&&er==""?Si.t="z":(Si.t="s",Si.v=yo(er||It))}if(_2(Si,Or,br),br.cellFormula!==!1)if(Si.Formula)di=Br(Si.Formula),di.charCodeAt(0)==61&&(di=di.slice(1)),Si.f=fg(di,ai),delete Si.Formula,Si.ArrayRange=="RC"?Si.F=fg("RC:RC",ai):Si.ArrayRange&&(Si.F=fg(Si.ArrayRange,ai),Nr.push([Zn(Si.F),Si.F]));else for(lr=0;lr<Nr.length;++lr)ai.r>=Nr[lr][0].s.r&&ai.r<=Nr[lr][0].e.r&&ai.c>=Nr[lr][0].s.c&&ai.c<=Nr[lr][0].e.c&&(Si.F=Nr[lr][1]);br.cellStyles&&(yr.forEach(function(on){!en.patternType&&on.patternType&&(en.patternType=on.patternType)}),Si.s=en),Si.StyleID!==void 0&&(Si.ixfe=Si.StyleID)})(P.slice(Re,S.index),Yt,Be,K[K.length-1][0]=="comment"?mr:Se,{c:ze,r:$e},Et,fr[ze],Ge,Zi,C):(Yt="",Be=PA(S[0]),Re=S.index+S[0].length);break;case"cell":if(S[1]==="/")if(0<Pr.length&&(Se.c=Pr),(!C.sheetRows||C.sheetRows>$e)&&Se.v!==void 0&&(C.dense?(he[$e]||(he[$e]=[]),he[$e][ze]=Se):he[vo(ze)+bo($e)]=Se),Se.HRef&&(Se.l={Target:Br(Se.HRef)},Se.HRefScreenTip&&(Se.l.Tooltip=Se.HRefScreenTip),delete Se.HRef,delete Se.HRefScreenTip),(Se.MergeAcross||Se.MergeDown)&&(pn=ze+(0|parseInt(Se.MergeAcross,10)),ha=$e+(0|parseInt(Se.MergeDown,10)),Ni.push({s:{c:ze,r:$e},e:{c:pn,r:ha}})),C.sheetStubs)if(Se.MergeAcross||Se.MergeDown){for(var Ot=ze;Ot<=pn;++Ot)for(var xo=$e;xo<=ha;++xo)(ze<Ot||$e<xo)&&(C.dense?(he[xo]||(he[xo]=[]),he[xo][Ot]={t:"z"}):he[vo(Ot)+bo(xo)]={t:"z"});ze=pn+1}else++ze;else Se.MergeAcross?ze=pn+1:++ze;else(ze=(Se=(function(It){var er={};if(It.split(/\s+/).length===1)return er;var di,Si,ai,Hi=It.match(cC);if(Hi)for(ai=0;ai!=Hi.length;++ai)(Si=(di=Hi[ai].match(dC))[1].indexOf(":"))===-1?er[di[1]]=di[2].slice(1,di[2].length-1):er[di[1].slice(0,6)==="xmlns:"?"xmlns"+di[1].slice(6):di[1].slice(Si+1)]=di[2].slice(1,di[2].length-1);return er})(S[0])).Index?+Se.Index-1:ze)<tt.s.c&&(tt.s.c=ze),ze>tt.e.c&&(tt.e.c=ze),S[0].slice(-2)==="/>"&&++ze,Pr=[];break;case"row":S[1]==="/"||S[0].slice(-2)==="/>"?($e<tt.s.r&&(tt.s.r=$e),$e>tt.e.r&&(tt.e.r=$e),S[0].slice(-2)==="/>"&&(Ge=PA(S[0])).Index&&($e=+Ge.Index-1),ze=0,++$e):((Ge=PA(S[0])).Index&&($e=+Ge.Index-1),Gr={},Ge.AutoFitHeight!="0"&&!Ge.Height||(Gr.hpx=parseInt(Ge.Height,10),Gr.hpt=Nh(Gr.hpx),Ur[$e]=Gr),Ge.Hidden=="1"&&(Gr.hidden=!0,Ur[$e]=Gr));break;case"worksheet":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"));me.push(Fe),tt.s.r<=tt.e.r&&tt.s.c<=tt.e.c&&(he["!ref"]=kn(tt),C.sheetRows&&C.sheetRows<=tt.e.r&&(he["!fullref"]=he["!ref"],tt.e.r=C.sheetRows-1,he["!ref"]=kn(tt))),Ni.length&&(he["!merges"]=Ni),0<fr.length&&(he["!cols"]=fr),0<Ur.length&&(he["!rows"]=Ur),Ae[Fe]=he}else tt={s:{r:2e6,c:2e6},e:{r:0,c:0}},$e=ze=0,K.push([S[3],!1]),j=PA(S[0]),Fe=Br(j.Name),he=C.dense?[]:{},Ni=[],Zi=[],Ur=[],nr={name:Fe,Hidden:0},Hr.Sheets.push(nr);break;case"table":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else{if(S[0].slice(-2)=="/>")break;K.push([S[3],!1]),cr=!(fr=[])}break;case"style":S[1]==="/"?(Na=Et,Fa=Zt,(Co=C).cellStyles&&(!Fa.Interior||(Co=Fa.Interior).Pattern&&(Co.patternType=gb[Co.Pattern]||Co.Pattern)),Na[Fa.ID]=Fa):Zt=PA(S[0]);break;case"numberformat":Zt.nf=Br(PA(S[0]).Format||"General"),q0[Zt.nf]&&(Zt.nf=q0[Zt.nf]);for(var Za=0;Za!=392&&ee[Za]!=Zt.nf;++Za);if(Za==392){for(Za=57;Za!=392;++Za)if(ee[Za]==null){ot(Zt.nf,Za);break}}break;case"column":if(K[K.length-1][0]!=="table")break;if((ie=PA(S[0])).Hidden&&(ie.hidden=!0,delete ie.Hidden),ie.Width&&(ie.wpx=parseInt(ie.Width,10)),!cr&&10<ie.wpx){cr=!0,_s=wA;for(var $l=0;$l<fr.length;++$l)fr[$l]&&q1(fr[$l])}cr&&q1(ie),fr[ie.Index-1||fr.length]=ie;for(var MA=0;MA<+ie.Span;++MA)fr[fr.length]=Ze(ie);break;case"namedrange":if(S[1]==="/")break;Hr.Names||(Hr.Names=[]);var pt=vi(S[0]),yi={Name:pt.Name,Ref:fg(pt.RefersTo.slice(1),{r:0,c:0})};0<Hr.Sheets.length&&(yi.Sheet=Hr.Sheets.length-1),Hr.Names.push(yi);break;case"namedcell":case"b":case"i":case"u":case"s":case"em":case"h2":case"h3":case"sub":case"sup":case"span":case"alignment":case"borders":case"border":break;case"font":if(S[0].slice(-2)==="/>")break;S[1]==="/"?Yt+=P.slice(ci,S.index):ci=S.index+S[0].length;break;case"interior":if(!C.cellStyles)break;Zt.Interior=PA(S[0]);break;case"protection":break;case"author":case"title":case"description":case"created":case"keywords":case"subject":case"category":case"company":case"lastauthor":case"lastsaved":case"lastprinted":case"version":case"revision":case"totaltime":case"hyperlinkbase":case"manager":case"contentstatus":case"identifier":case"language":case"appname":if(S[0].slice(-2)==="/>")break;S[1]==="/"?(Fa=Vi,pt=Gs,yi=P.slice(rr,S.index),Fa[pt=(Lp=Lp||li(nu))[pt]||pt]=yi):rr=S.index+S[0].length;break;case"paragraphs":break;case"styles":case"workbook":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else K.push([S[3],!1]);break;case"comment":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"));(Vn=mr).t=Vn.v||"",Vn.t=Vn.t.replace(/\r\n/g,`
`).replace(/\r/g,`
`),Vn.v=Vn.w=Vn.ixfe=void 0,Pr.push(mr)}else K.push([S[3],!1]),mr={a:(j=PA(S[0])).Author};break;case"autofilter":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else S[0].charAt(S[0].length-2)!=="/"&&(Vn=PA(S[0]),he["!autofilter"]={ref:fg(Vn.Range).replace(/\$/g,"")},K.push([S[3],!0]));break;case"name":break;case"datavalidation":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else S[0].charAt(S[0].length-2)!=="/"&&K.push([S[3],!0]);break;case"pixelsperinch":break;case"componentoptions":case"documentproperties":case"customdocumentproperties":case"officedocumentsettings":case"pivottable":case"pivotcache":case"names":case"mapinfo":case"pagebreaks":case"querytable":case"sorting":case"schema":case"conditionalformatting":case"smarttagtype":case"smarttags":case"excelworkbook":case"workbookoptions":case"worksheetoptions":if(S[1]==="/"){if((j=K.pop())[0]!==S[3])throw new Error("Bad state: "+j.join("|"))}else S[0].charAt(S[0].length-2)!=="/"&&K.push([S[3],!0]);break;case"null":break;default:if(K.length==0&&S[3]=="document"||K.length==0&&S[3]=="uof")return gC(P,C);var Ut=!0;switch(K[K.length-1][0]){case"officedocumentsettings":switch(S[3]){case"allowpng":case"removepersonalinformation":case"downloadcomponents":case"locationofcomponents":case"colors":case"color":case"index":case"rgb":case"targetscreensize":case"readonlyrecommended":break;default:Ut=!1}break;case"componentoptions":switch(S[3]){case"toolbar":case"hideofficelogo":case"spreadsheetautofit":case"label":case"caption":case"maxheight":case"maxwidth":case"nextsheetnumber":break;default:Ut=!1}break;case"excelworkbook":switch(S[3]){case"date1904":Hr.WBProps.date1904=!0;break;case"windowheight":case"windowwidth":case"windowtopx":case"windowtopy":case"tabratio":case"protectstructure":case"protectwindow":case"protectwindows":case"activesheet":case"displayinknotes":case"firstvisiblesheet":case"supbook":case"sheetname":case"sheetindex":case"sheetindexfirst":case"sheetindexlast":case"dll":case"acceptlabelsinformulas":case"donotsavelinkvalues":case"iteration":case"maxiterations":case"maxchange":case"path":case"xct":case"count":case"selectedsheets":case"calculation":case"uncalced":case"startupprompt":case"crn":case"externname":case"formula":case"colfirst":case"collast":case"wantadvise":case"boolean":case"error":case"text":case"ole":case"noautorecover":case"publishobjects":case"donotcalculatebeforesave":case"number":case"refmoder1c1":case"embedsavesmarttags":break;default:Ut=!1}break;case"workbookoptions":switch(S[3]){case"owcversion":case"height":case"width":break;default:Ut=!1}break;case"worksheetoptions":switch(S[3]){case"visible":if(S[0].slice(-2)!=="/>")if(S[1]==="/")switch(P.slice(rr,S.index)){case"SheetHidden":nr.Hidden=1;break;case"SheetVeryHidden":nr.Hidden=2}else rr=S.index+S[0].length;break;case"header":he["!margins"]||Ku(he["!margins"]={},"xlml"),isNaN(+vi(S[0]).Margin)||(he["!margins"].header=+vi(S[0]).Margin);break;case"footer":he["!margins"]||Ku(he["!margins"]={},"xlml"),isNaN(+vi(S[0]).Margin)||(he["!margins"].footer=+vi(S[0]).Margin);break;case"pagemargins":var mi=vi(S[0]);he["!margins"]||Ku(he["!margins"]={},"xlml"),isNaN(+mi.Top)||(he["!margins"].top=+mi.Top),isNaN(+mi.Left)||(he["!margins"].left=+mi.Left),isNaN(+mi.Right)||(he["!margins"].right=+mi.Right),isNaN(+mi.Bottom)||(he["!margins"].bottom=+mi.Bottom);break;case"displayrighttoleft":Hr.Views||(Hr.Views=[]),Hr.Views[0]||(Hr.Views[0]={}),Hr.Views[0].RTL=!0;break;case"freezepanes":case"frozennosplit":break;case"splithorizontal":case"splitvertical":case"donotdisplaygridlines":case"activerow":case"activecol":case"toprowbottompane":case"leftcolumnrightpane":case"unsynced":case"print":case"printerrors":case"panes":case"scale":case"pane":case"number":case"layout":case"pagesetup":case"selected":case"protectobjects":case"enableselection":case"protectscenarios":case"validprinterinfo":case"horizontalresolution":case"verticalresolution":case"numberofcopies":case"activepane":case"toprowvisible":case"leftcolumnvisible":case"fittopage":case"rangeselection":case"papersizeindex":case"pagelayoutzoom":case"pagebreakzoom":case"filteron":case"fitwidth":case"fitheight":case"commentslayout":case"zoom":case"lefttoright":case"gridlines":case"allowsort":case"allowfilter":case"allowinsertrows":case"allowdeleterows":case"allowinsertcols":case"allowdeletecols":case"allowinserthyperlinks":case"allowformatcells":case"allowsizecols":case"allowsizerows":break;case"nosummaryrowsbelowdetail":he["!outline"]||(he["!outline"]={}),he["!outline"].above=!0;break;case"tabcolorindex":case"donotdisplayheadings":case"showpagelayoutzoom":break;case"nosummarycolumnsrightdetail":he["!outline"]||(he["!outline"]={}),he["!outline"].left=!0;break;case"blackandwhite":case"donotdisplayzeros":case"displaypagebreak":case"rowcolheadings":case"donotdisplayoutline":case"noorientation":case"allowusepivottables":case"zeroheight":case"viewablerange":case"selection":case"protectcontents":break;default:Ut=!1}break;case"pivottable":case"pivotcache":switch(S[3]){case"immediateitemsondrop":case"showpagemultipleitemlabel":case"compactrowindent":case"location":case"pivotfield":case"orientation":case"layoutform":case"layoutsubtotallocation":case"layoutcompactrow":case"position":case"pivotitem":case"datatype":case"datafield":case"sourcename":case"parentfield":case"ptlineitems":case"ptlineitem":case"countofsameitems":case"item":case"itemtype":case"ptsource":case"cacheindex":case"consolidationreference":case"filename":case"reference":case"nocolumngrand":case"norowgrand":case"blanklineafteritems":case"hidden":case"subtotal":case"basefield":case"mapchilditems":case"function":case"refreshonfileopen":case"printsettitles":case"mergelabels":case"defaultversion":case"refreshname":case"refreshdate":case"refreshdatecopy":case"versionlastrefresh":case"versionlastupdate":case"versionupdateablemin":case"versionrefreshablemin":case"calculation":break;default:Ut=!1}break;case"pagebreaks":switch(S[3]){case"colbreaks":case"colbreak":case"rowbreaks":case"rowbreak":case"colstart":case"colend":case"rowend":break;default:Ut=!1}break;case"autofilter":switch(S[3]){case"autofiltercolumn":case"autofiltercondition":case"autofilterand":case"autofilteror":break;default:Ut=!1}break;case"querytable":switch(S[3]){case"id":case"autoformatfont":case"autoformatpattern":case"querysource":case"querytype":case"enableredirections":case"refreshedinxl9":case"urlstring":case"htmltables":case"connection":case"commandtext":case"refreshinfo":case"notitles":case"nextid":case"columninfo":case"overwritecells":case"donotpromptforfile":case"textwizardsettings":case"source":case"number":case"decimal":case"thousandseparator":case"trailingminusnumbers":case"formatsettings":case"fieldtype":case"delimiters":case"tab":case"comma":case"autoformatname":case"versionlastedit":case"versionlastrefresh":break;default:Ut=!1}break;case"datavalidation":switch(S[3]){case"range":case"type":case"min":case"max":case"sort":case"descending":case"order":case"casesensitive":case"value":case"errorstyle":case"errormessage":case"errortitle":case"inputmessage":case"inputtitle":case"combohide":case"inputhide":case"condition":case"qualifier":case"useblank":case"value1":case"value2":case"format":case"cellrangelist":break;default:Ut=!1}break;case"sorting":case"conditionalformatting":switch(S[3]){case"range":case"type":case"min":case"max":case"sort":case"descending":case"order":case"casesensitive":case"value":case"errorstyle":case"errormessage":case"errortitle":case"cellrangelist":case"inputmessage":case"inputtitle":case"combohide":case"inputhide":case"condition":case"qualifier":case"useblank":case"value1":case"value2":case"format":break;default:Ut=!1}break;case"mapinfo":case"schema":case"data":switch(S[3]){case"map":case"entry":case"range":case"xpath":case"field":case"xsdtype":case"filteron":case"aggregate":case"elementtype":case"attributetype":break;case"schema":case"element":case"complextype":case"datatype":case"all":case"attribute":case"extends":case"row":break;default:Ut=!1}break;case"smarttags":break;default:Ut=!1}if(Ut||S[3].match(/!\[CDATA/))break;if(!K[K.length-1][1])throw"Unrecognized tag: "+S[3]+"|"+K.join("|");if(K[K.length-1][0]==="customdocumentproperties"){if(S[0].slice(-2)==="/>")break;S[1]==="/"?(function(It,er,di,Si){var ai=Si;switch((di[0].match(/dt:dt="([\w.]+)"/)||["",""])[1]){case"boolean":ai=Rn(Si);break;case"i2":case"int":ai=parseInt(Si,10);break;case"r4":case"float":ai=parseFloat(Si);break;case"date":case"dateTime.tz":ai=Ne(Si);break;case"i8":case"string":case"fixed":case"uuid":case"bin.base64":break;default:throw new Error("bad custprop:"+di[0])}It[Br(er)]=ai})(hi,Gs,Dr,P.slice(rr,S.index)):rr=(Dr=S).index+S[0].length;break}if(C.WTF)throw"Unrecognized tag: "+S[3]+"|"+K.join("|")}return H={},C.bookSheets||C.bookProps||(H.Sheets=Ae),H.SheetNames=me,H.Workbook=Hr,H.SSF=Ze(ee),H.Props=Vi,H.Custprops=hi,H}function _d(A,f){switch(D4(f=f||{}),f.type||"base64"){case"base64":return j2(E(A),f);case"binary":case"buffer":case"file":return j2(A,f);case"array":return j2(V(A),f)}}function Gb(A,f){var C,S,P,T,M,H,j,K=[];return A.Props&&K.push((C=A.Props,S=f,P=[],gt(nu).map(function(ie){for(var Ae=0;Ae<Oo.length;++Ae)if(Oo[Ae][1]==ie)return Oo[Ae];for(Ae=0;Ae<ud.length;++Ae)if(ud[Ae][1]==ie)return ud[Ae];throw ie}).forEach(function(ie){var Ae;C[ie[1]]!=null&&(Ae=(S&&S.Props&&S.Props[ie[1]]!=null?S.Props:C)[ie[1]],typeof(Ae=ie[2]==="date"?new Date(Ae).toISOString().replace(/\.\d*Z/,"Z"):Ae)=="number"?Ae=String(Ae):Ae===!0||Ae===!1?Ae=Ae?"1":"0":Ae instanceof Date&&(Ae=new Date(Ae).toISOString().replace(/\.\d*Z/,"")),P.push(eo(nu[ie[1]]||ie[1],Ae)))}),ur("DocumentProperties",P.join(""),{xmlns:po.o}))),A.Custprops&&K.push((T=A.Props,M=A.Custprops,H=["Worksheets","SheetNames"],A="CustomDocumentProperties",j=[],T&&gt(T).forEach(function(ie){if(Object.prototype.hasOwnProperty.call(T,ie)){for(var Ae=0;Ae<Oo.length;++Ae)if(ie==Oo[Ae][1])return;for(Ae=0;Ae<ud.length;++Ae)if(ie==ud[Ae][1])return;for(Ae=0;Ae<H.length;++Ae)if(ie==H[Ae])return;var me="string",he=typeof(he=T[ie])=="number"?(me="float",String(he)):he===!0||he===!1?(me="boolean",he?"1":"0"):String(he);j.push(ur(qi(ie),he,{"dt:dt":me}))}}),M&&gt(M).forEach(function(ie){var Ae,me;Object.prototype.hasOwnProperty.call(M,ie)&&(T&&Object.prototype.hasOwnProperty.call(T,ie)||(Ae="string",me=typeof(me=M[ie])=="number"?(Ae="float",String(me)):me===!0||me===!1?(Ae="boolean",me?"1":"0"):me instanceof Date?(Ae="dateTime.tz",me.toISOString()):String(me),j.push(ur(qi(ie),me,{"dt:dt":Ae}))))}),"<"+A+' xmlns="'+po.o+'">'+j.join("")+"</"+A+">")),K.join("")}function jd(A){return ur("NamedRange",null,{"ss:Name":A.Name,"ss:RefersTo":"="+Yy(A.Ref,{r:0,c:0})})}function Kb(A,f,C,S,P,T,M){if(!A||A.v==null&&A.f==null)return"";var H={};if(A.f&&(H["ss:Formula"]="="+gn(Yy(A.f,M))),A.F&&A.F.slice(0,f.length)==f&&(f=to(A.F.slice(f.length+1)),H["ss:ArrayRange"]="RC:R"+(f.r==M.r?"":"["+(f.r-M.r)+"]")+"C"+(f.c==M.c?"":"["+(f.c-M.c)+"]")),A.l&&A.l.Target&&(H["ss:HRef"]=gn(A.l.Target),A.l.Tooltip&&(H["x:HRefScreenTip"]=gn(A.l.Tooltip))),C["!merges"])for(var j=C["!merges"],K=0;K!=j.length;++K)j[K].s.c==M.c&&j[K].s.r==M.r&&(j[K].e.c>j[K].s.c&&(H["ss:MergeAcross"]=j[K].e.c-j[K].s.c),j[K].e.r>j[K].s.r&&(H["ss:MergeDown"]=j[K].e.r-j[K].s.r));var ie="",Ae="";switch(A.t){case"z":if(!S.sheetStubs)return"";break;case"n":ie="Number",Ae=String(A.v);break;case"b":ie="Boolean",Ae=A.v?"1":"0";break;case"e":ie="Error",Ae=_c[A.v];break;case"d":ie="DateTime",Ae=new Date(A.v).toISOString(),A.z==null&&(A.z=A.z||ee[14]);break;case"s":ie="String",Ae=((A.v||"")+"").replace(Cn,function(me){return In[me]}).replace(Ca,function(me){return"&#x"+me.charCodeAt(0).toString(16).toUpperCase()+";"})}return C=Gp(S.cellXfs,A,S),H["ss:StyleID"]="s"+(21+C),H["ss:Index"]=M.c+1,C=A.v!=null?Ae:"",C=A.t=="z"?"":'<Data ss:Type="'+ie+'">'+C+"</Data>",0<(A.c||[]).length&&(C+=A.c.map(function(me){var he=ur("ss:Data",(me.t||"").replace(/(\r\n|[\r\n])/g,"&#10;"),{xmlns:"http://www.w3.org/TR/REC-html40"});return ur("Comment",he,{"ss:Author":me.a})}).join("")),ur("Cell",C,H)}function Qb(A,f){if(!A["!ref"])return"";var C=Zn(A["!ref"]),S=A["!merges"]||[],P=0,T=[];A["!cols"]&&A["!cols"].forEach(function(Ge,$e){q1(Ge);var Re=!!Ge.width,ze=Gh($e,Ge),$e={"ss:Index":$e+1};Re&&($e["ss:Width"]=X1(ze.width)),Ge.hidden&&($e["ss:Hidden"]="1"),T.push(ur("Column",null,$e))});for(var M,H,j=Array.isArray(A),K=C.s.r;K<=C.e.r;++K){for(var ie=[(M=K,H=(A["!rows"]||[])[K],M='<Row ss:Index="'+(M+1)+'"',H&&(H.hpt&&!H.hpx&&(H.hpx=hg(H.hpt)),H.hpx&&(M+=' ss:AutoFitHeight="0" ss:Height="'+H.hpx+'"'),H.hidden&&(M+=' ss:Hidden="1"')),M+">")],Ae=C.s.c;Ae<=C.e.c;++Ae){for(var me,he,Fe,Se=!1,P=0;P!=S.length;++P)if(!(S[P].s.c>Ae||S[P].s.r>K||S[P].e.c<Ae||S[P].e.r<K)){S[P].s.c==Ae&&S[P].s.r==K||(Se=!0);break}Se||(he=$r(me={r:K,c:Ae}),Fe=j?(A[K]||[])[Ae]:A[he],ie.push(Kb(Fe,he,A,f,0,0,me)))}ie.push("</Row>"),2<ie.length&&T.push(ie.join(""))}return T.join("")}function $8(A,f,C){var S=[],T=C.SheetNames[A],P=C.Sheets[T],T=P?(function(M,H,j){if(!M||!((j||{}).Workbook||{}).Names)return"";for(var K=j.Workbook.Names,ie=[],Ae=0;Ae<K.length;++Ae){var me=K[Ae];me.Sheet==H&&(me.Name.match(/^_xlfn\./)||ie.push(jd(me)))}return ie.join("")})(P,A,C):"";return 0<T.length&&S.push("<Names>"+T+"</Names>"),0<(T=P?Qb(P,f):"").length&&S.push("<Table>"+T+"</Table>"),S.push((function(M,H,j){if(!M)return"";var K=[];if(M["!margins"]&&(K.push("<PageSetup>"),M["!margins"].header&&K.push(ur("Header",null,{"x:Margin":M["!margins"].header})),M["!margins"].footer&&K.push(ur("Footer",null,{"x:Margin":M["!margins"].footer})),K.push(ur("PageMargins",null,{"x:Bottom":M["!margins"].bottom||"0.75","x:Left":M["!margins"].left||"0.7","x:Right":M["!margins"].right||"0.7","x:Top":M["!margins"].top||"0.75"})),K.push("</PageSetup>")),j&&j.Workbook&&j.Workbook.Sheets&&j.Workbook.Sheets[H])if(j.Workbook.Sheets[H].Hidden)K.push(ur("Visible",j.Workbook.Sheets[H].Hidden==1?"SheetHidden":"SheetVeryHidden",{}));else{for(var ie=0;ie<H&&(!j.Workbook.Sheets[ie]||j.Workbook.Sheets[ie].Hidden);++ie);ie==H&&K.push("<Selected/>")}return((((j||{}).Workbook||{}).Views||[])[0]||{}).RTL&&K.push("<DisplayRightToLeft/>"),M["!protect"]&&(K.push(eo("ProtectContents","True")),M["!protect"].objects&&K.push(eo("ProtectObjects","True")),M["!protect"].scenarios&&K.push(eo("ProtectScenarios","True")),M["!protect"].selectLockedCells==null||M["!protect"].selectLockedCells?M["!protect"].selectUnlockedCells==null||M["!protect"].selectUnlockedCells||K.push(eo("EnableSelection","UnlockedCells")):K.push(eo("EnableSelection","NoSelection")),[["formatCells","AllowFormatCells"],["formatColumns","AllowSizeCols"],["formatRows","AllowSizeRows"],["insertColumns","AllowInsertCols"],["insertRows","AllowInsertRows"],["insertHyperlinks","AllowInsertHyperlinks"],["deleteColumns","AllowDeleteCols"],["deleteRows","AllowDeleteRows"],["sort","AllowSort"],["autoFilter","AllowFilter"],["pivotTables","AllowUsePivotTables"]].forEach(function(Ae){M["!protect"][Ae[0]]&&K.push("<"+Ae[1]+"/>")})),K.length==0?"":ur("WorksheetOptions",K.join(""),{xmlns:po.x})})(P,A,C)),S.join("")}function nm(A,f){f=f||{},A.SSF||(A.SSF=Ze(ee)),A.SSF&&(kt(),Ft(A.SSF),f.revssf=fi(A.SSF),f.revssf[A.SSF[65535]]=0,f.ssf=A.SSF,f.cellXfs=[],Gp(f.cellXfs,{},{revssf:{General:0}}));var C=[];C.push(Gb(A,f)),C.push(""),C.push(""),C.push("");for(var S,P=0;P<A.SheetNames.length;++P)C.push(ur("Worksheet",$8(P,f,A),{"ss:Name":gn(A.SheetNames[P])}));return C[2]=(S=['<Style ss:ID="Default" ss:Name="Normal"><NumberFormat/></Style>'],f.cellXfs.forEach(function(T,M){var H=[];H.push(ur("NumberFormat",null,{"ss:Format":gn(ee[T.numFmtId])})),M={"ss:ID":"s"+(21+M)},S.push(ur("Style",H.join(""),M))}),ur("Styles",S.join(""))),C[3]=(function(T){if(!((T||{}).Workbook||{}).Names)return"";for(var M=T.Workbook.Names,H=[],j=0;j<M.length;++j){var K=M[j];K.Sheet==null&&(K.Name.match(/^_xlfn\./)||H.push(jd(K)))}return ur("Names",H.join(""))})(A),Wt+ur("Workbook",C.join(""),{xmlns:po.ss,"xmlns:o":po.o,"xmlns:x":po.x,"xmlns:ss":po.ss,"xmlns:dt":po.dt,"xmlns:html":po.html})}function AC(A){var f={},C=A.content;return C.l=28,f.AnsiUserType=C.read_shift(0,"lpstr-ansi"),f.AnsiClipboardFormat=Po(C,1),C.length-C.l<=4?f:(A=C.read_shift(4),A==0||40<A?f:(C.l-=4,f.Reserved1=C.read_shift(0,"lpstr-ansi"),C.length-C.l<=4||(A=C.read_shift(4))!==1907505652?f:(f.UnicodeClipboardFormat=Po(C,2),(A=C.read_shift(4))==0||40<A?f:(C.l-=4,void(f.Reserved2=C.read_shift(0,"lpwstr"))))))}var w4=[60,1084,2066,2165,2175];function zd(A,f,C){if(A.t!=="z"&&A.XF){var S,P=0;try{P=A.z||A.XF.numFmtId||0,f.cellNF&&(A.z=ee[P])}catch(T){if(f.WTF)throw T}if(!f||f.cellText!==!1)try{A.t==="e"?A.w=A.w||_c[A.v]:P===0||P=="General"?A.t==="n"?(0|A.v)===A.v?A.w=A.v.toString(10):A.w=Me(A.v):A.w=xt(A.v):A.w=et(P,A.v,{date1904:!!C,dateNF:f&&f.dateNF})}catch(T){if(f.WTF)throw T}f.cellDates&&P&&A.t=="n"&&je(ee[P]||String(P))&&(S=Pe(A.v))&&(A.t="d",A.v=new Date(S.y,S.m-1,S.d,S.H,S.M,S.S,S.u))}}function z2(A,f,C){return{v:A,ixfe:f,t:C}}function Yb(A,f){var C={opts:{}},S={};function P(ai){return!(ai<8)&&ai<64&&Et[ai-8]||Ip[ai]}function T(ai,Hi,sr){if(!(1<cr||sr.sheetRows&&ai.r>=sr.sheetRows)){var Wr,Nr,br;if(sr.cellStyles&&Hi.XF&&Hi.XF.data&&(Nr=sr,(br=(Wr=Hi).XF.data)&&br.patternType&&Nr&&Nr.cellStyles&&(Wr.s={},Wr.s.patternType=br.patternType,(Nr=hd(P(br.icvFore)))&&(Wr.s.fgColor={rgb:Nr}),(Nr=hd(P(br.icvBack)))&&(Wr.s.bgColor={rgb:Nr}))),delete Hi.ixfe,delete Hi.XF,Re=$r(M=ai),he&&he.s&&he.e||(he={s:{r:0,c:0},e:{r:0,c:0}}),ai.r<he.s.r&&(he.s.r=ai.r),ai.c<he.s.c&&(he.s.c=ai.c),ai.r+1>he.e.r&&(he.e.r=ai.r+1),ai.c+1>he.e.c&&(he.e.c=ai.c+1),sr.cellFormula&&Hi.f){for(var Or=0;Or<$e.length;++Or)if(!($e[Or][0].s.c>ai.c||$e[Or][0].s.r>ai.r||$e[Or][0].e.c<ai.c||$e[Or][0].e.r<ai.r)){Hi.F=kn($e[Or][0]),$e[Or][0].s.c==ai.c&&$e[Or][0].s.r==ai.r||delete Hi.f,Hi.f&&(Hi.f=""+fd($e[Or][1],0,ai,Pr,ci));break}}sr.dense?(Ae[ai.r]||(Ae[ai.r]=[]),Ae[ai.r][ai.c]=Hi):Ae[Re]=Hi}}var M,H,j,K,ie,Ae=f.dense?[]:{},me={},he={},Fe=null,Se=[],Ge="",Be={},Re="",ze={},$e=[],tt=[],Et=[],Zt={Sheets:[],WBProps:{date1904:!1},Views:[{}]},Yt={},ci={enc:!1,sbcch:0,snames:[],sharedf:ze,arrayf:$e,rrtabid:[],lastuser:"",biff:8,codepage:0,winlocked:0,cellStyles:!!f&&!!f.cellStyles,WTF:!!f&&!!f.wtf};f.password&&(ci.password=f.password);var Ni=[],Vi=[],hi=[],rr=[],Dr=!1,Pr=[];Pr.SheetNames=ci.snames,Pr.sharedf=ci.sharedf,Pr.arrayf=ci.arrayf,Pr.names=[],Pr.XTI=[];var mr,fr=0,cr=0,Zi=0,Ur=[],Gr=[];ci.codepage=1200,m(1200);for(var pn=!1;A.l<A.length-1;){var ha=A.l,Hr=A.read_shift(2);if(Hr===0&&fr===10)break;var nr=A.l===A.length?0:A.read_shift(2),Vn=R4[Hr];if(Vn&&Vn.f){if(f.bookSheets&&fr===133&&Hr!==133)break;if(fr=Hr,Vn.r===2||Vn.r==12){var Na=A.read_shift(2);if(nr-=2,!ci.enc&&Na!==Hr&&((255&Na)<<8|Na>>8)!==Hr)throw new Error("rt mismatch: "+Na+"!="+Hr);Vn.r==12&&(A.l+=10,nr-=10)}var Fa,Co,Gs,Ot={},Ot=Hr===10?Vn.f(A,nr,ci):(function(ai,Hi,sr,Wr,Nr){var br=Wr,Or=[],rn=sr.slice(sr.l,sr.l+br);if(Nr&&Nr.enc&&Nr.enc.insitu&&0<rn.length)switch(ai){case 9:case 521:case 1033:case 2057:case 47:case 405:case 225:case 406:case 312:case 404:case 10:case 133:break;default:Nr.enc.insitu(rn)}Or.push(rn),sr.l+=br;for(var en=Wi(sr,sr.l),yr=R4[en],lr=0;yr!=null&&-1<w4.indexOf(en);)br=Wi(sr,sr.l+2),lr=sr.l+4,en==2066?lr+=4:en!=2165&&en!=2175||(lr+=12),rn=sr.slice(lr,sr.l+4+br),Or.push(rn),sr.l+=4+br,yr=R4[en=Wi(sr,sr.l)];var on=Y(Or);ma(on,0);var Ir=0;on.lens=[];for(var dr=0;dr<Or.length;++dr)on.lens.push(Ir),Ir+=Or[dr].length;if(on.length<Wr)throw"XLS Record 0x"+ai.toString(16)+" Truncated: "+on.length+" < "+Wr;return Hi.f(on,on.length,Nr)})(Hr,Vn,A,nr,ci);if(cr!=0||[9,521,1033,2057].indexOf(fr)!==-1)switch(Hr){case 34:C.opts.Date1904=Zt.WBProps.date1904=Ot;break;case 134:C.opts.WriteProtect=!0;break;case 47:if(ci.enc||(A.l=0),ci.enc=Ot,!f.password)throw new Error("File is password-protected");if(Ot.valid==null)throw new Error("Encryption scheme unsupported");if(!Ot.valid)throw new Error("Password is incorrect");break;case 92:ci.lastuser=Ot;break;case 66:var xo=Number(Ot);switch(xo){case 21010:xo=1200;break;case 32768:xo=1e4;break;case 32769:xo=1252}m(ci.codepage=xo),pn=!0;break;case 317:ci.rrtabid=Ot;break;case 25:ci.winlocked=Ot;break;case 439:C.opts.RefreshAll=Ot;break;case 12:C.opts.CalcCount=Ot;break;case 16:C.opts.CalcDelta=Ot;break;case 17:C.opts.CalcIter=Ot;break;case 13:C.opts.CalcMode=Ot;break;case 14:C.opts.CalcPrecision=Ot;break;case 95:C.opts.CalcSaveRecalc=Ot;break;case 15:ci.CalcRefMode=Ot;break;case 2211:C.opts.FullCalc=Ot;break;case 129:Ot.fDialog&&(Ae["!type"]="dialog"),Ot.fBelow||((Ae["!outline"]||(Ae["!outline"]={})).above=!0),Ot.fRight||((Ae["!outline"]||(Ae["!outline"]={})).left=!0);break;case 224:tt.push(Ot);break;case 430:Pr.push([Ot]),Pr[Pr.length-1].XTI=[];break;case 35:case 547:Pr[Pr.length-1].push(Ot);break;case 24:case 536:mr={Name:Ot.Name,Ref:fd(Ot.rgce,0,null,Pr,ci)},0<Ot.itab&&(mr.Sheet=Ot.itab-1),Pr.names.push(mr),Pr[0]||(Pr[0]=[],Pr[0].XTI=[]),Pr[Pr.length-1].push(Ot),Ot.Name=="_xlnm._FilterDatabase"&&0<Ot.itab&&Ot.rgce&&Ot.rgce[0]&&Ot.rgce[0][0]&&Ot.rgce[0][0][0]=="PtgArea3d"&&(Gr[Ot.itab-1]={ref:kn(Ot.rgce[0][0][1][2])});break;case 22:ci.ExternCount=Ot;break;case 23:Pr.length==0&&(Pr[0]=[],Pr[0].XTI=[]),Pr[Pr.length-1].XTI=Pr[Pr.length-1].XTI.concat(Ot),Pr.XTI=Pr.XTI.concat(Ot);break;case 2196:if(ci.biff<8)break;mr!=null&&(mr.Comment=Ot[1]);break;case 18:Ae["!protect"]=Ot;break;case 19:Ot!==0&&ci.WTF&&console.error("Password verifier: "+Ot);break;case 133:me[Ot.pos]=Ot,ci.snames.push(Ot.name);break;case 10:if(--cr)break;he.e&&(0<he.e.r&&0<he.e.c&&(he.e.r--,he.e.c--,Ae["!ref"]=kn(he),f.sheetRows&&f.sheetRows<=he.e.r&&(Za=he.e.r,he.e.r=f.sheetRows-1,Ae["!fullref"]=Ae["!ref"],Ae["!ref"]=kn(he),he.e.r=Za),he.e.r++,he.e.c++),0<Ni.length&&(Ae["!merges"]=Ni),0<Vi.length&&(Ae["!objects"]=Vi),0<hi.length&&(Ae["!cols"]=hi),0<rr.length&&(Ae["!rows"]=rr),Zt.Sheets.push(Yt)),Ge===""?Be=Ae:S[Ge]=Ae,Ae=f.dense?[]:{};break;case 9:case 521:case 1033:case 2057:if(ci.biff===8&&(ci.biff={9:2,521:3,1033:4}[Hr]||{512:2,768:3,1024:4,1280:5,1536:8,2:2,7:2}[Ot.BIFFVer]||8),ci.biffguess=Ot.BIFFVer==0,Ot.BIFFVer==0&&Ot.dt==4096&&(ci.biff=5,pn=!0,m(ci.codepage=28591)),ci.biff==8&&Ot.BIFFVer==0&&Ot.dt==16&&(ci.biff=2),cr++)break;var Za,Ae=f.dense?[]:{};ci.biff<8&&!pn&&(pn=!0,m(ci.codepage=f.codepage||1252)),ci.biff<5||Ot.BIFFVer==0&&Ot.dt==4096?(Ge===""&&(Ge="Sheet1"),he={s:{r:0,c:0},e:{r:0,c:0}},Za={pos:A.l-nr,name:Ge},me[Za.pos]=Za,ci.snames.push(Ge)):Ge=(me[ha]||{name:""}).name,Ot.dt==32&&(Ae["!type"]="chart"),Ot.dt==64&&(Ae["!type"]="macro"),Ni=[],Vi=[],ci.arrayf=$e=[],hi=[],Dr=!(rr=[]),Yt={Hidden:(me[ha]||{hs:0}).hs,name:Ge};break;case 515:case 3:case 2:Ae["!type"]=="chart"&&(f.dense?(Ae[Ot.r]||[])[Ot.c]:Ae[$r({c:Ot.c,r:Ot.r})])&&++Ot.c,pt={ixfe:Ot.ixfe,XF:tt[Ot.ixfe]||{},v:Ot.val,t:"n"},0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f);break;case 5:case 517:pt={ixfe:Ot.ixfe,XF:tt[Ot.ixfe],v:Ot.val,t:Ot.t},0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f);break;case 638:pt={ixfe:Ot.ixfe,XF:tt[Ot.ixfe],v:Ot.rknum,t:"n"},0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f);break;case 189:for(var $l=Ot.c;$l<=Ot.C;++$l){var MA=Ot.rkrec[$l-Ot.c][0],pt={ixfe:MA,XF:tt[MA],v:Ot.rkrec[$l-Ot.c][1],t:"n"};0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:$l,r:Ot.r},pt,f)}break;case 6:case 518:case 1030:if(Ot.val=="String"){Fe=Ot;break}(pt=z2(Ot.val,Ot.cell.ixfe,Ot.tt)).XF=tt[pt.ixfe],f.cellFormula&&(!((yi=Ot.formula)&&yi[0]&&yi[0][0]&&yi[0][0][0]=="PtgExp")||ze[Gs=$r({r:Fa=yi[0][0][1][0],c:Co=yi[0][0][1][1]})]?pt.f=""+fd(Ot.formula,0,Ot.cell,Pr,ci):pt.F=((f.dense?(Ae[Fa]||[])[Co]:Ae[Gs])||{}).F),0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T(Ot.cell,pt,f),Fe=Ot;break;case 7:case 519:if(!Fe)throw new Error("String record expects Formula");(pt=z2(Fe.val=Ot,Fe.cell.ixfe,"s")).XF=tt[pt.ixfe],f.cellFormula&&(pt.f=""+fd(Fe.formula,0,Fe.cell,Pr,ci)),0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T(Fe.cell,pt,f),Fe=null;break;case 33:case 545:$e.push(Ot);var yi=$r(Ot[0].s),Ut=f.dense?(Ae[Ot[0].s.r]||[])[Ot[0].s.c]:Ae[yi];if(f.cellFormula&&Ut){if(!Fe||!yi||!Ut)break;Ut.f=""+fd(Ot[1],0,Ot[0],Pr,ci),Ut.F=kn(Ot[0])}break;case 1212:if(!f.cellFormula)break;if(Re){if(!Fe)break;ze[$r(Fe.cell)]=Ot[0],((Ut=f.dense?(Ae[Fe.cell.r]||[])[Fe.cell.c]:Ae[$r(Fe.cell)])||{}).f=""+fd(Ot[0],0,M,Pr,ci)}break;case 253:pt=z2(Se[Ot.isst].t,Ot.ixfe,"s"),Se[Ot.isst].h&&(pt.h=Se[Ot.isst].h),pt.XF=tt[pt.ixfe],0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f);break;case 513:f.sheetStubs&&(pt={ixfe:Ot.ixfe,XF:tt[Ot.ixfe],t:"z"},0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f));break;case 190:if(f.sheetStubs)for(var mi=Ot.c;mi<=Ot.C;++mi){var It=Ot.ixfe[mi-Ot.c];pt={ixfe:It,XF:tt[It],t:"z"},0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:mi,r:Ot.r},pt,f)}break;case 214:case 516:case 4:(pt=z2(Ot.val,Ot.ixfe,"s")).XF=tt[pt.ixfe],0<Zi&&(pt.z=Ur[pt.ixfe>>8&63]),zd(pt,f,C.opts.Date1904),T({c:Ot.c,r:Ot.r},pt,f);break;case 0:case 512:cr===1&&(he=Ot);break;case 252:Se=Ot;break;case 1054:if(ci.biff==4){Ur[Zi++]=Ot[1];for(var er=0;er<Zi+163&&ee[er]!=Ot[1];++er);163<=er&&ot(Ot[1],Zi+163)}else ot(Ot[1],Ot[0]);break;case 30:Ur[Zi++]=Ot;for(var di=0;di<Zi+163&&ee[di]!=Ot;++di);163<=di&&ot(Ot,Zi+163);break;case 229:Ni=Ni.concat(Ot);break;case 93:Vi[Ot.cmo[0]]=ci.lastobj=Ot;break;case 438:ci.lastobj.TxO=Ot;break;case 127:ci.lastobj.ImData=Ot;break;case 440:for(j=Ot[0].s.r;j<=Ot[0].e.r;++j)for(H=Ot[0].s.c;H<=Ot[0].e.c;++H)(Ut=f.dense?(Ae[j]||[])[H]:Ae[$r({c:H,r:j})])&&(Ut.l=Ot[1]);break;case 2048:for(j=Ot[0].s.r;j<=Ot[0].e.r;++j)for(H=Ot[0].s.c;H<=Ot[0].e.c;++H)(Ut=f.dense?(Ae[j]||[])[H]:Ae[$r({c:H,r:j})])&&Ut.l&&(Ut.l.Tooltip=Ot[1]);break;case 28:if(ci.biff<=5&&2<=ci.biff)break;Ut=f.dense?(Ae[Ot[0].r]||[])[Ot[0].c]:Ae[$r(Ot[0])];var Si=Vi[Ot[2]];Ut||(Ut=f.dense?(Ae[Ot[0].r]||(Ae[Ot[0].r]=[]),Ae[Ot[0].r][Ot[0].c]={t:"z"}):Ae[$r(Ot[0])]={t:"z"},he.e.r=Math.max(he.e.r,Ot[0].r),he.s.r=Math.min(he.s.r,Ot[0].r),he.e.c=Math.max(he.e.c,Ot[0].c),he.s.c=Math.min(he.s.c,Ot[0].c)),Ut.c||(Ut.c=[]),Si={a:Ot[1],t:Si.TxO.t},Ut.c.push(Si);break;case 2173:tt[Ot.ixfe],Ot.ext.forEach(function(Hi){Hi[0]});break;case 125:if(!ci.cellStyles)break;for(;Ot.e>=Ot.s;)hi[Ot.e--]={width:Ot.w/256,level:Ot.level||0,hidden:!!(1&Ot.flags)},Dr||(Dr=!0,F2(Ot.w/256)),q1(hi[Ot.e+1]);break;case 520:Si={},Ot.level!=null&&((rr[Ot.r]=Si).level=Ot.level),Ot.hidden&&((rr[Ot.r]=Si).hidden=!0),Ot.hpt&&((rr[Ot.r]=Si).hpt=Ot.hpt,Si.hpx=hg(Ot.hpt));break;case 38:case 39:case 40:case 41:Ae["!margins"]||Ku(Ae["!margins"]={}),Ae["!margins"][{38:"left",39:"right",40:"top",41:"bottom"}[Hr]]=Ot;break;case 161:Ae["!margins"]||Ku(Ae["!margins"]={}),Ae["!margins"].header=Ot.header,Ae["!margins"].footer=Ot.footer;break;case 574:Ot.RTL&&(Zt.Views[0].RTL=!0);break;case 146:Et=Ot;break;case 2198:ie=Ot;break;case 140:K=Ot;break;case 442:Ge?Yt.CodeName=Ot||Yt.name:Zt.WBProps.CodeName=Ot||"ThisWorkbook"}}else Vn||console.error("Missing Info for XLS Record 0x"+Hr.toString(16)),A.l+=nr}return C.SheetNames=gt(me).sort(function(ai,Hi){return Number(ai)-Number(Hi)}).map(function(ai){return me[ai].name}),f.bookSheets||(C.Sheets=S),!C.SheetNames.length&&Be["!ref"]?(C.SheetNames.push("Sheet1"),C.Sheets&&(C.Sheets.Sheet1=Be)):C.Preamble=Be,C.Sheets&&Gr.forEach(function(ai,Hi){C.Sheets[C.SheetNames[Hi]]["!autofilter"]=ai}),C.Strings=Se,C.SSF=Ze(ee),ci.enc&&(C.Encryption=ci.enc),ie&&(C.Themes=ie),C.Metadata={},K!==void 0&&(C.Metadata.Country=K),0<Pr.names.length&&(Zt.Names=Pr.names),C.Workbook=Zt,C}var Jh={SI:"e0859ff2f94f6810ab9108002b27b3d9",DSI:"02d5cdd59c2e1b10939708002b2cf9ae",UDI:"05d5cdd59c2e1b10939708002b2cf9ae"};function G2(A,f){var C,S,P,T,M;if(D4(f=f||{}),y(),f.codepage&&u(f.codepage),A.FullPaths){if(St.find(A,"/encryption"))throw new Error("File is password-protected");C=St.find(A,"!CompObj"),P=St.find(A,"/Workbook")||St.find(A,"/Book")}else{switch(f.type){case"base64":A=z(E(A));break;case"binary":A=z(A);break;case"buffer":break;case"array":Array.isArray(A)||(A=Array.prototype.slice.call(A))}ma(A,0),P={content:A}}if(C&&AC(C),f.bookProps&&!f.bookSheets)S={};else{var H=U?"buffer":"array";if(P&&P.content)S=Yb(P.content,f);else if((P=St.find(A,"PerfectOffice_MAIN"))&&P.content)S=Ja.to_workbook(P.content,(f.type=H,f));else{if(!(P=St.find(A,"NativeContent_MAIN"))||!P.content)throw(P=St.find(A,"MN0"))&&P.content?new Error("Unsupported Works 4 for Mac file"):new Error("Cannot find Workbook stream");S=Ja.to_workbook(P.content,(f.type=H,f))}f.bookVBA&&A.FullPaths&&St.find(A,"/_VBA_PROJECT_CUR/VBA/dir")&&(S.vbaraw=(T=A,M=St.utils.cfb_new({root:"R"}),T.FullPaths.forEach(function(j,K){j.slice(-1)!=="/"&&j.match(/_VBA_PROJECT_CUR/)&&(j=j.replace(/^[^\/]*/,"R").replace(/\/_VBA_PROJECT_CUR\u0000*/,""),St.utils.cfb_add(M,j,T.FileIndex[K].content))}),St.write(M)))}return H={},A.FullPaths&&(function(j,K,ie){var Ae=St.find(j,"/!DocumentSummaryInformation");if(Ae&&0<Ae.size)try{var me,he=Yo(Ae,z1,Jh.DSI);for(me in he)K[me]=he[me]}catch(Be){if(ie.WTF)throw Be}var Fe=St.find(j,"/!SummaryInformation");if(Fe&&0<Fe.size)try{var Se,Ge=Yo(Fe,vh,Jh.SI);for(Se in Ge)K[Se]==null&&(K[Se]=Ge[Se])}catch(Be){if(ie.WTF)throw Be}K.HeadingPairs&&K.TitlesOfParts&&(ag(K.HeadingPairs,K.TitlesOfParts,K,ie),delete K.HeadingPairs,delete K.TitlesOfParts)})(A,H,f),S.Props=S.Custprops=H,f.bookFiles&&(S.cfb=A),S}function uC(A,T){var C,S,P=T||{},T=St.utils.cfb_new({root:"R"}),M="/Workbook";switch(P.bookType||"xls"){case"xls":P.bookType="biff8";case"xla":P.bookType||(P.bookType="xla");case"biff8":M="/Workbook",P.biff=8;break;case"biff5":M="/Book",P.biff=5;break;default:throw new Error("invalid type "+P.bookType+" for XLS CFB")}return St.utils.cfb_add(T,M,b4(A,P)),P.biff==8&&(A.Props||A.Custprops)&&(function(H,j){var K,ie=[],Ae=[],me=[],he=0,Fe=gi(z1,"n"),Se=gi(vh,"n");if(H.Props)for(K=gt(H.Props),he=0;he<K.length;++he)(Object.prototype.hasOwnProperty.call(Fe,K[he])?ie:Object.prototype.hasOwnProperty.call(Se,K[he])?Ae:me).push([K[he],H.Props[K[he]]]);if(H.Custprops)for(K=gt(H.Custprops),he=0;he<K.length;++he)Object.prototype.hasOwnProperty.call(H.Props||{},K[he])||(Object.prototype.hasOwnProperty.call(Fe,K[he])?ie:Object.prototype.hasOwnProperty.call(Se,K[he])?Ae:me).push([K[he],H.Custprops[K[he]]]);for(var Ge=[],he=0;he<me.length;++he)-1<y2.indexOf(me[he][0])||-1<G1.indexOf(me[he][0])||me[he][1]!=null&&Ge.push(me[he]);Ae.length&&St.utils.cfb_add(j,"/SummaryInformation",Da(Ae,Jh.SI,Se,vh)),(ie.length||Ge.length)&&St.utils.cfb_add(j,"/DocumentSummaryInformation",Da(ie,Jh.DSI,Fe,z1,Ge.length?Ge:null,Jh.UDI))})(A,T),P.biff==8&&A.vbaraw&&(C=T,(S=St.read(A.vbaraw,{type:typeof A.vbaraw=="string"?"binary":"buffer"})).FullPaths.forEach(function(H,j){j==0||(H=H.replace(/[^\/]*[\/]/,"/_VBA_PROJECT_CUR/")).slice(-1)!=="/"&&St.utils.cfb_add(C,H,S.FileIndex[j].content)})),T}var wg={0:{f:function(A,f){var C={},S=A.l+f;C.r=A.read_shift(4),A.l+=4;var P=A.read_shift(2);return A.l+=1,f=A.read_shift(1),A.l=S,7&f&&(C.level=7&f),16&f&&(C.hidden=!0),32&f&&(C.hpt=P/20),C}},1:{f:function(A){return[Xl(A)]}},2:{f:function(A){return[Xl(A),tu(A),"n"]}},3:{f:function(A){return[Xl(A),A.read_shift(1),"e"]}},4:{f:function(A){return[Xl(A),A.read_shift(1),"b"]}},5:{f:function(A){return[Xl(A),no(A),"n"]}},6:{f:function(A){return[Xl(A),io(A),"str"]}},7:{f:function(A){return[Xl(A),A.read_shift(4),"s"]}},8:{f:function(A,f,C){var S=A.l+f,P=Xl(A);P.r=C["!row"];var T=[P,io(A),"str"];return C.cellFormula?(A.l+=2,f=$y(A,S-A.l,C),T[3]=fd(f,0,P,C.supbooks,C)):A.l=S,T}},9:{f:function(A,f,C){var S=A.l+f,P=Xl(A);P.r=C["!row"];var T=[P,no(A),"n"];return C.cellFormula?(A.l+=2,f=$y(A,S-A.l,C),T[3]=fd(f,0,P,C.supbooks,C)):A.l=S,T}},10:{f:function(A,f,C){var S=A.l+f,P=Xl(A);P.r=C["!row"];var T=[P,A.read_shift(1),"b"];return C.cellFormula?(A.l+=2,f=$y(A,S-A.l,C),T[3]=fd(f,0,P,C.supbooks,C)):A.l=S,T}},11:{f:function(A,f,C){var S=A.l+f,P=Xl(A);P.r=C["!row"];var T=[P,A.read_shift(1),"e"];return C.cellFormula?(A.l+=2,f=$y(A,S-A.l,C),T[3]=fd(f,0,P,C.supbooks,C)):A.l=S,T}},12:{f:function(A){return[Qo(A)]}},13:{f:function(A){return[Qo(A),tu(A),"n"]}},14:{f:function(A){return[Qo(A),A.read_shift(1),"e"]}},15:{f:function(A){return[Qo(A),A.read_shift(1),"b"]}},16:{f:Qh},17:{f:function(A){return[Qo(A),io(A),"str"]}},18:{f:function(A){return[Qo(A),A.read_shift(4),"s"]}},19:{f:qA},20:{},21:{},22:{},23:{},24:{},25:{},26:{},27:{},28:{},29:{},30:{},31:{},32:{},33:{},34:{},35:{T:1},36:{T:-1},37:{T:1},38:{T:-1},39:{f:function(A,M,H){var S=A.l+M;A.l+=4,A.l+=1;var P=A.read_shift(4),T=j1(A),M=Eb(A,0,H),H=mA(A);return A.l=S,M={Name:T,Ptg:M},P<268435455&&(M.Sheet=P),H&&(M.Comment=H),M}},40:{},42:{},43:{f:function(A,f,C){var S={};S.sz=A.read_shift(2)/20;var P,T=(T=(P=A).read_shift(1),P.l++,{fBold:1&T,fItalic:2&T,fUnderline:4&T,fStrikeout:8&T,fOutline:16&T,fShadow:32&T,fCondense:64&T,fExtend:128&T});switch(T.fItalic&&(S.italic=1),T.fCondense&&(S.condense=1),T.fExtend&&(S.extend=1),T.fShadow&&(S.shadow=1),T.fOutline&&(S.outline=1),T.fStrikeout&&(S.strike=1),A.read_shift(2)===700&&(S.bold=1),A.read_shift(2)){case 1:S.vertAlign="superscript";break;case 2:S.vertAlign="subscript"}switch((T=A.read_shift(1))!=0&&(S.underline=T),0<(T=A.read_shift(1))&&(S.family=T),0<(T=A.read_shift(1))&&(S.charset=T),A.l++,S.color=(function(M){var H={},j=M.read_shift(1)>>>1,K=M.read_shift(1),ie=M.read_shift(2,"i"),Ae=M.read_shift(1),me=M.read_shift(1),he=M.read_shift(1);switch(M.l++,j){case 0:H.auto=1;break;case 1:H.index=K;var Fe=Ip[K];Fe&&(H.rgb=hd(Fe));break;case 2:H.rgb=hd([Ae,me,he]);break;case 3:H.theme=K}return ie!=0&&(H.tint=0<ie?ie/32767:ie/32768),H})(A),A.read_shift(1)){case 1:S.scheme="major";break;case 2:S.scheme="minor"}return S.name=io(A),S}},44:{f:function(A,f){return[A.read_shift(2),io(A)]}},45:{f:yb},46:{f:Ui},47:{f:function(A,P){var C=A.l+P,S=A.read_shift(2),P=A.read_shift(2);return A.l=C,{ixfe:S,numFmtId:P}}},48:{},49:{f:function(A){return A.read_shift(4,"i")}},50:{},51:{f:function(A){for(var f=[],C=A.read_shift(4);0<C--;)f.push([A.read_shift(4),A.read_shift(4)]);return f}},52:{T:1},53:{T:-1},54:{T:1},55:{T:-1},56:{T:1},57:{T:-1},58:{},59:{},60:{f:si},62:{f:function(A){return[Xl(A),qA(A),"is"]}},63:{f:function(A){var f={};f.i=A.read_shift(4);var C={};return C.r=A.read_shift(4),C.c=A.read_shift(4),f.r=$r(C),2&(A=A.read_shift(1))&&(f.l="1"),8&A&&(f.a="1"),f}},64:{f:function(){}},65:{},66:{},67:{},68:{},69:{},70:{},128:{},129:{T:1},130:{T:-1},131:{T:1,f:mo,p:0},132:{T:-1},133:{T:1},134:{T:-1},135:{T:1},136:{T:-1},137:{T:1,f:function(A){var f=A.read_shift(2);return A.l+=28,{RTL:32&f}}},138:{T:-1},139:{T:1},140:{T:-1},141:{T:1},142:{T:-1},143:{T:1},144:{T:-1},145:{T:1},146:{T:-1},147:{f:function(A,f){var C={},S=A[A.l];return++A.l,C.above=!(64&S),C.left=!(128&S),A.l+=18,C.name=ks(A),C}},148:{f:V2,p:16},151:{f:function(){}},152:{},153:{f:function(A,f){var C={},S=A.read_shift(4);return C.defaultThemeVersion=A.read_shift(4),0<(A=8<f?io(A):"").length&&(C.CodeName=A),C.autoCompressPictures=!!(65536&S),C.backupFile=!!(64&S),C.checkCompatibility=!!(4096&S),C.date1904=!!(1&S),C.filterPrivacy=!!(8&S),C.hidePivotFieldList=!!(1024&S),C.promptedSolutions=!!(16&S),C.publishItems=!!(2048&S),C.refreshAllConnections=!!(262144&S),C.saveExternalLinkValues=!!(128&S),C.showBorderUnselectedTables=!!(4&S),C.showInkAnnotation=!!(32&S),C.showObjects=["all","placeholders","none"][S>>13&3],C.showPivotChartFilter=!!(32768&S),C.updateLinks=["userSet","never","always"][S>>8&3],C}},154:{},155:{},156:{f:function(A,f){var C={};return C.Hidden=A.read_shift(4),C.iTabID=A.read_shift(4),C.strRelID=eu(A),C.name=io(A),C}},157:{},158:{},159:{T:1,f:function(A){return[A.read_shift(4),A.read_shift(4)]}},160:{T:-1},161:{T:1,f:bl},162:{T:-1},163:{T:1},164:{T:-1},165:{T:1},166:{T:-1},167:{},168:{},169:{},170:{},171:{},172:{T:1},173:{T:-1},174:{},175:{},176:{f:Xu},177:{T:1},178:{T:-1},179:{T:1},180:{T:-1},181:{T:1},182:{T:-1},183:{T:1},184:{T:-1},185:{T:1},186:{T:-1},187:{T:1},188:{T:-1},189:{T:1},190:{T:-1},191:{T:1},192:{T:-1},193:{T:1},194:{T:-1},195:{T:1},196:{T:-1},197:{T:1},198:{T:-1},199:{T:1},200:{T:-1},201:{T:1},202:{T:-1},203:{T:1},204:{T:-1},205:{T:1},206:{T:-1},207:{T:1},208:{T:-1},209:{T:1},210:{T:-1},211:{T:1},212:{T:-1},213:{T:1},214:{T:-1},215:{T:1},216:{T:-1},217:{T:1},218:{T:-1},219:{T:1},220:{T:-1},221:{T:1},222:{T:-1},223:{T:1},224:{T:-1},225:{T:1},226:{T:-1},227:{T:1},228:{T:-1},229:{T:1},230:{T:-1},231:{T:1},232:{T:-1},233:{T:1},234:{T:-1},235:{T:1},236:{T:-1},237:{T:1},238:{T:-1},239:{T:1},240:{T:-1},241:{T:1},242:{T:-1},243:{T:1},244:{T:-1},245:{T:1},246:{T:-1},247:{T:1},248:{T:-1},249:{T:1},250:{T:-1},251:{T:1},252:{T:-1},253:{T:1},254:{T:-1},255:{T:1},256:{T:-1},257:{T:1},258:{T:-1},259:{T:1},260:{T:-1},261:{T:1},262:{T:-1},263:{T:1},264:{T:-1},265:{T:1},266:{T:-1},267:{T:1},268:{T:-1},269:{T:1},270:{T:-1},271:{T:1},272:{T:-1},273:{T:1},274:{T:-1},275:{T:1},276:{T:-1},277:{},278:{T:1},279:{T:-1},280:{T:1},281:{T:-1},282:{T:1},283:{T:1},284:{T:-1},285:{T:1},286:{T:-1},287:{T:1},288:{T:-1},289:{T:1},290:{T:-1},291:{T:1},292:{T:-1},293:{T:1},294:{T:-1},295:{T:1},296:{T:-1},297:{T:1},298:{T:-1},299:{T:1},300:{T:-1},301:{T:1},302:{T:-1},303:{T:1},304:{T:-1},305:{T:1},306:{T:-1},307:{T:1},308:{T:-1},309:{T:1},310:{T:-1},311:{T:1},312:{T:-1},313:{T:-1},314:{T:1},315:{T:-1},316:{T:1},317:{T:-1},318:{T:1},319:{T:-1},320:{T:1},321:{T:-1},322:{T:1},323:{T:-1},324:{T:1},325:{T:-1},326:{T:1},327:{T:-1},328:{T:1},329:{T:-1},330:{T:1},331:{T:-1},332:{T:1},333:{T:-1},334:{T:1},335:{f:function(A,f){return{flags:A.read_shift(4),version:A.read_shift(4),name:io(A)}}},336:{T:-1},337:{f:function(A){return A.l+=4,A.read_shift(4)!=0},T:1},338:{T:-1},339:{T:1},340:{T:-1},341:{T:1},342:{T:-1},343:{T:1},344:{T:-1},345:{T:1},346:{T:-1},347:{T:1},348:{T:-1},349:{T:1},350:{T:-1},351:{},352:{},353:{T:1},354:{T:-1},355:{f:eu},357:{},358:{},359:{},360:{T:1},361:{},362:{f:it},363:{},364:{},366:{},367:{},368:{},369:{},370:{},371:{},372:{T:1},373:{T:-1},374:{T:1},375:{T:-1},376:{T:1},377:{T:-1},378:{T:1},379:{T:-1},380:{T:1},381:{T:-1},382:{T:1},383:{T:-1},384:{T:1},385:{T:-1},386:{T:1},387:{T:-1},388:{T:1},389:{T:-1},390:{T:1},391:{T:-1},392:{T:1},393:{T:-1},394:{T:1},395:{T:-1},396:{},397:{},398:{},399:{},400:{},401:{T:1},403:{},404:{},405:{},406:{},407:{},408:{},409:{},410:{},411:{},412:{},413:{},414:{},415:{},416:{},417:{},418:{},419:{},420:{},421:{},422:{T:1},423:{T:1},424:{T:-1},425:{T:-1},426:{f:function(A,T,C){var S=A.l+T,P=d0(A),T=A.read_shift(1);return(P=[P])[2]=T,C.cellFormula?(C=Y8(A,S-A.l,C),P[1]=C):A.l=S,P}},427:{f:function(A,P,C){var S=A.l+P,P=[bl(A)];return C.cellFormula&&(C=N2(A,S-A.l,C),P[1]=C),A.l=S,P}},428:{},429:{T:1},430:{T:-1},431:{T:1},432:{T:-1},433:{T:1},434:{T:-1},435:{T:1},436:{T:-1},437:{T:1},438:{T:-1},439:{T:1},440:{T:-1},441:{T:1},442:{T:-1},443:{T:1},444:{T:-1},445:{T:1},446:{T:-1},447:{T:1},448:{T:-1},449:{T:1},450:{T:-1},451:{T:1},452:{T:-1},453:{T:1},454:{T:-1},455:{T:1},456:{T:-1},457:{T:1},458:{T:-1},459:{T:1},460:{T:-1},461:{T:1},462:{T:-1},463:{T:1},464:{T:-1},465:{T:1},466:{T:-1},467:{T:1},468:{T:-1},469:{T:1},470:{T:-1},471:{},472:{},473:{T:1},474:{T:-1},475:{},476:{f:function(A){var f={};return x4.forEach(function(C){f[C]=no(A)}),f}},477:{},478:{},479:{T:1},480:{T:-1},481:{T:1},482:{T:-1},483:{T:1},484:{T:-1},485:{f:function(){}},486:{T:1},487:{T:-1},488:{T:1},489:{T:-1},490:{T:1},491:{T:-1},492:{T:1},493:{T:-1},494:{f:function(A,H){var C=A.l+H,S=bl(A),P=mA(A),T=io(A),M=io(A),H=io(A);return A.l=C,H={rfx:S,relId:P,loc:T,display:H},M&&(H.Tooltip=M),H}},495:{T:1},496:{T:-1},497:{T:1},498:{T:-1},499:{},500:{T:1},501:{T:-1},502:{T:1},503:{T:-1},504:{},505:{T:1},506:{T:-1},507:{},508:{T:1},509:{T:-1},510:{T:1},511:{T:-1},512:{},513:{},514:{T:1},515:{T:-1},516:{T:1},517:{T:-1},518:{T:1},519:{T:-1},520:{T:1},521:{T:-1},522:{},523:{},524:{},525:{},526:{},527:{},528:{T:1},529:{T:-1},530:{T:1},531:{T:-1},532:{T:1},533:{T:-1},534:{},535:{},536:{},537:{},538:{T:1},539:{T:-1},540:{T:1},541:{T:-1},542:{T:1},548:{},549:{},550:{f:eu},551:{},552:{},553:{},554:{T:1},555:{T:-1},556:{T:1},557:{T:-1},558:{T:1},559:{T:-1},560:{T:1},561:{T:-1},562:{},564:{},565:{T:1},566:{T:-1},569:{T:1},570:{T:-1},572:{},573:{T:1},574:{T:-1},577:{},578:{},579:{},580:{},581:{},582:{},583:{},584:{},585:{},586:{},587:{},588:{T:-1},589:{},590:{T:1},591:{T:-1},592:{T:1},593:{T:-1},594:{T:1},595:{T:-1},596:{},597:{T:1},598:{T:-1},599:{T:1},600:{T:-1},601:{T:1},602:{T:-1},603:{T:1},604:{T:-1},605:{T:1},606:{T:-1},607:{},608:{T:1},609:{T:-1},610:{},611:{T:1},612:{T:-1},613:{T:1},614:{T:-1},615:{T:1},616:{T:-1},617:{T:1},618:{T:-1},619:{T:1},620:{T:-1},625:{},626:{T:1},627:{T:-1},628:{T:1},629:{T:-1},630:{T:1},631:{T:-1},632:{f:He},633:{T:1},634:{T:-1},635:{T:1,f:function(A){var f={};f.iauthor=A.read_shift(4);var C=bl(A);return f.rfx=C.s,f.ref=$r(C.s),A.l+=16,f}},636:{T:-1},637:{f:JA},638:{T:1},639:{},640:{T:-1},641:{T:1},642:{T:-1},643:{T:1},644:{},645:{T:-1},646:{T:1},648:{T:1},649:{},650:{T:-1},651:{f:function(A,f){return A.l+=10,{name:io(A)}}},652:{},653:{T:1},654:{T:-1},655:{T:1},656:{T:-1},657:{T:1},658:{T:-1},659:{},660:{T:1},661:{},662:{T:-1},663:{},664:{T:1},665:{},666:{T:-1},667:{},668:{},669:{},671:{T:1},672:{T:-1},673:{T:1},674:{T:-1},675:{},676:{},677:{},678:{},679:{},680:{},681:{},1024:{},1025:{},1026:{T:1},1027:{T:-1},1028:{T:1},1029:{T:-1},1030:{},1031:{T:1},1032:{T:-1},1033:{T:1},1034:{T:-1},1035:{},1036:{},1037:{},1038:{T:1},1039:{T:-1},1040:{},1041:{T:1},1042:{T:-1},1043:{},1044:{},1045:{},1046:{T:1},1047:{T:-1},1048:{T:1},1049:{T:-1},1050:{},1051:{T:1},1052:{T:1},1053:{f:function(){}},1054:{T:1},1055:{},1056:{T:1},1057:{T:-1},1058:{T:1},1059:{T:-1},1061:{},1062:{T:1},1063:{T:-1},1064:{T:1},1065:{T:-1},1066:{T:1},1067:{T:-1},1068:{T:1},1069:{T:-1},1070:{T:1},1071:{T:-1},1072:{T:1},1073:{T:-1},1075:{T:1},1076:{T:-1},1077:{T:1},1078:{T:-1},1079:{T:1},1080:{T:-1},1081:{T:1},1082:{T:-1},1083:{T:1},1084:{T:-1},1085:{},1086:{T:1},1087:{T:-1},1088:{T:1},1089:{T:-1},1090:{T:1},1091:{T:-1},1092:{T:1},1093:{T:-1},1094:{T:1},1095:{T:-1},1096:{},1097:{T:1},1098:{},1099:{T:-1},1100:{T:1},1101:{T:-1},1102:{},1103:{},1104:{},1105:{},1111:{},1112:{},1113:{T:1},1114:{T:-1},1115:{T:1},1116:{T:-1},1117:{},1118:{T:1},1119:{T:-1},1120:{T:1},1121:{T:-1},1122:{T:1},1123:{T:-1},1124:{T:1},1125:{T:-1},1126:{},1128:{T:1},1129:{T:-1},1130:{},1131:{T:1},1132:{T:-1},1133:{T:1},1134:{T:-1},1135:{T:1},1136:{T:-1},1137:{T:1},1138:{T:-1},1139:{T:1},1140:{T:-1},1141:{},1142:{T:1},1143:{T:-1},1144:{T:1},1145:{T:-1},1146:{},1147:{T:1},1148:{T:-1},1149:{T:1},1150:{T:-1},1152:{T:1},1153:{T:-1},1154:{T:-1},1155:{T:-1},1156:{T:-1},1157:{T:1},1158:{T:-1},1159:{T:1},1160:{T:-1},1161:{T:1},1162:{T:-1},1163:{T:1},1164:{T:-1},1165:{T:1},1166:{T:-1},1167:{T:1},1168:{T:-1},1169:{T:1},1170:{T:-1},1171:{},1172:{T:1},1173:{T:-1},1177:{},1178:{T:1},1180:{},1181:{},1182:{},2048:{T:1},2049:{T:-1},2050:{},2051:{T:1},2052:{T:-1},2053:{},2054:{},2055:{T:1},2056:{T:-1},2057:{T:1},2058:{T:-1},2060:{},2067:{},2068:{T:1},2069:{T:-1},2070:{},2071:{},2072:{T:1},2073:{T:-1},2075:{},2076:{},2077:{T:1},2078:{T:-1},2079:{},2080:{T:1},2081:{T:-1},2082:{},2083:{T:1},2084:{T:-1},2085:{T:1},2086:{T:-1},2087:{T:1},2088:{T:-1},2089:{T:1},2090:{T:-1},2091:{},2092:{},2093:{T:1},2094:{T:-1},2095:{},2096:{T:1},2097:{T:-1},2098:{T:1},2099:{T:-1},2100:{T:1},2101:{T:-1},2102:{},2103:{T:1},2104:{T:-1},2105:{},2106:{T:1},2107:{T:-1},2108:{},2109:{T:1},2110:{T:-1},2111:{T:1},2112:{T:-1},2113:{T:1},2114:{T:-1},2115:{},2116:{},2117:{},2118:{T:1},2119:{T:-1},2120:{},2121:{T:1},2122:{T:-1},2123:{T:1},2124:{T:-1},2125:{},2126:{T:1},2127:{T:-1},2128:{},2129:{T:1},2130:{T:-1},2131:{T:1},2132:{T:-1},2133:{T:1},2134:{},2135:{},2136:{},2137:{T:1},2138:{T:-1},2139:{T:1},2140:{T:-1},2141:{},3072:{},3073:{},4096:{T:1},4097:{T:-1},5002:{T:1},5003:{T:-1},5081:{T:1},5082:{T:-1},5083:{},5084:{T:1},5085:{T:-1},5086:{T:1},5087:{T:-1},5088:{},5089:{},5090:{},5092:{T:1},5093:{T:-1},5094:{},5095:{T:1},5096:{T:-1},5097:{},5099:{},65535:{n:""}},R4={6:{f:Oh},10:{f:Ns},12:{f:_o},13:{f:_o},14:{f:ia},15:{f:ia},16:{f:no},17:{f:ia},18:{f:ia},19:{f:_o},20:{f:we},21:{f:we},23:{f:it},24:{f:Xe},25:{f:ia},26:{},27:{},28:{f:function(A,f,C){return(function(S,P){if(!(P.biff<8)){var T=S.read_shift(2),M=S.read_shift(2),H=S.read_shift(2),j=S.read_shift(2),K=fA(S,0,P);return P.biff<8&&S.read_shift(1),[{r:T,c:M},K,j,H]}})(A,C)}},29:{},34:{f:ia},35:{f:Ve},38:{f:no},39:{f:no},40:{f:no},41:{f:no},42:{f:ia},43:{f:ia},47:{f:function(A,f,C){var S={Type:8<=C.biff?A.read_shift(2):0};return S.Type?Wy(A,f-2,S):(f=A,C.biff,A=C,C=S,f={key:_o(f),verificationBytes:_o(f)},A.password&&(f.verifier=Eh(A.password)),C.valid=f.verificationBytes===f.verifier,C.valid&&(C.insitu=P2(A.password))),S}},49:{f:function(A,f,C){var S={dyHeight:A.read_shift(2),fl:A.read_shift(2)};switch(C&&C.biff||8){case 2:break;case 3:case 4:A.l+=2;break;default:A.l+=10}return S.name=K0(A,0,C),S}},51:{f:_o},60:{},61:{f:function(A){return{Pos:[A.read_shift(2),A.read_shift(2)],Dim:[A.read_shift(2),A.read_shift(2)],Flags:A.read_shift(2),CurTab:A.read_shift(2),FirstTab:A.read_shift(2),Selected:A.read_shift(2),TabRatio:A.read_shift(2)}}},64:{f:ia},65:{f:function(){}},66:{f:_o},77:{},80:{},81:{},82:{},85:{f:_o},89:{},90:{},91:{},92:{f:function(A,f,P){if(P.enc)return A.l+=f,"";var S=A.l,P=fA(A,0,P);return A.read_shift(f+S-A.l),P}},93:{f:function(A,f,C){return C&&C.biff<8?(function(S,P,T){S.l+=4;var M=S.read_shift(2),H=S.read_shift(2),j=S.read_shift(2);S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=2,S.l+=6,P-=36;var K=[];return K.push((Ct[M]||mo)(S,P,T)),{cmo:[H,M,j],ft:K}})(A,f,C):{cmo:C=Vy(A),ft:(function(S,P){for(var T=S.l+P,M=[];S.l<T;){var H=S.read_shift(2);S.l-=2;try{M.push(Ys[H](S,T-S.l))}catch{return S.l=T,M}}return S.l!=T&&(S.l=T),M})(A,f-22,C[1])}}},94:{},95:{f:ia},96:{},97:{},99:{f:ia},125:{f:si},128:{f:function(A){if(A.l+=4,(A=[A.read_shift(2),A.read_shift(2)])[0]!==0&&A[0]--,A[1]!==0&&A[1]--,7<A[0]||7<A[1])throw new Error("Bad Gutters: "+A.join("|"));return A}},129:{f:function(A,f,C){return{fDialog:16&(f=C&&C.biff==8||f==2?A.read_shift(2):(A.l+=f,0)),fBelow:64&f,fRight:128&f}}},130:{f:_o},131:{f:ia},132:{f:ia},133:{f:function(A,f,C){var S=A.read_shift(4),P=3&A.read_shift(1),T=A.read_shift(1);switch(T){case 0:T="Worksheet";break;case 1:T="Macrosheet";break;case 2:T="Chartsheet";break;case 6:T="VBAModule"}return C=K0(A,0,C),{pos:S,hs:P,dt:T,name:C=C.length===0?"Sheet1":C}}},134:{},140:{f:function(A){var f=[0,0],C=A.read_shift(2);return f[0]=h2[C]||C,C=A.read_shift(2),f[1]=h2[C]||C,f}},141:{f:_o},144:{},146:{f:function(A){for(var f=A.read_shift(2),C=[];0<f--;)C.push(Ou(A));return C}},151:{},152:{},153:{},154:{},155:{},156:{f:_o},157:{},158:{},160:{f:Jt},161:{f:function(A,f){var C={};return f<32||(A.l+=16,C.header=no(A),C.footer=no(A),A.l+=2),C}},174:{},175:{},176:{},177:{},178:{},180:{},181:{},182:{},184:{},185:{},189:{f:function(A,f){for(var C=A.l+f-2,S=A.read_shift(2),P=A.read_shift(2),T=[];A.l<C;)T.push(lu(A));if(A.l!==C)throw new Error("MulRK read error");if(f=A.read_shift(2),T.length!=f-P+1)throw new Error("MulRK length mismatch");return{r:S,c:P,C:f,rkrec:T}}},190:{f:function(A,f){for(var C=A.l+f-2,S=A.read_shift(2),P=A.read_shift(2),T=[];A.l<C;)T.push(A.read_shift(2));if(A.l!==C)throw new Error("MulBlank read error");if(f=A.read_shift(2),T.length!=f-P+1)throw new Error("MulBlank length mismatch");return{r:S,c:P,C:f,ixfe:T}}},193:{f:Ns},197:{},198:{},199:{},200:{},201:{},202:{f:ia},203:{},204:{},205:{},206:{},207:{},208:{},209:{},210:{},211:{},213:{},215:{},216:{},217:{},218:{f:_o},220:{},221:{f:ia},222:{},224:{f:function(A,f,C){var S,P,T,M={};return M.ifnt=A.read_shift(2),M.numFmtId=A.read_shift(2),M.flags=A.read_shift(2),M.fStyle=M.flags>>2&1,f-=6,M.data=(S=A,M.fStyle,P=C,T={},f=S.read_shift(4),A=S.read_shift(4),C=S.read_shift(4),S=S.read_shift(2),T.patternType=f2[C>>26],P.cellStyles&&(T.alc=7&f,T.fWrap=f>>3&1,T.alcV=f>>4&7,T.fJustLast=f>>7&1,T.trot=f>>8&255,T.cIndent=f>>16&15,T.fShrinkToFit=f>>20&1,T.iReadOrder=f>>22&2,T.fAtrNum=f>>26&1,T.fAtrFnt=f>>27&1,T.fAtrAlc=f>>28&1,T.fAtrBdr=f>>29&1,T.fAtrPat=f>>30&1,T.fAtrProt=f>>31&1,T.dgLeft=15&A,T.dgRight=A>>4&15,T.dgTop=A>>8&15,T.dgBottom=A>>12&15,T.icvLeft=A>>16&127,T.icvRight=A>>23&127,T.grbitDiag=A>>30&3,T.icvTop=127&C,T.icvBottom=C>>7&127,T.icvDiag=C>>14&127,T.dgDiag=C>>21&15,T.icvFore=127&S,T.icvBack=S>>7&127,T.fsxButton=S>>14&1),T),M}},225:{f:function(A,f){return f===0||A.read_shift(2),1200}},226:{f:Ns},227:{},229:{f:function(A,f){for(var C=[],S=A.read_shift(2);S--;)C.push(ol(A));return C}},233:{},235:{},236:{},237:{},239:{},240:{},241:{},242:{},244:{},245:{},246:{},247:{},248:{},249:{},251:{},252:{f:function(A,f){for(var C=A.l+f,f=A.read_shift(4),S=A.read_shift(4),P=[],T=0;T!=S&&A.l<C;++T)P.push((function(H){var j=s;s=1200;var K,ie=H.read_shift(2),Ae=4&(Se=H.read_shift(1)),me=8&Se,he=1+(1&Se),Fe=0,Se={};return me&&(Fe=H.read_shift(2)),Ae&&(K=H.read_shift(4)),he=he==2?"dbcs-cont":"sbcs-cont",he=ie===0?"":H.read_shift(ie,he),me&&(H.l+=4*Fe),Ae&&(H.l+=K),Se.t=he,me||(Se.raw="<t>"+Se.t+"</t>",Se.r=Se.t),s=j,Se})(A));return P.Count=f,P.Unique=S,P}},253:{f:function(A){var f=ql(A);return f.isst=A.read_shift(4),f}},255:{f:function(A,f){var C={};return C.dsst=A.read_shift(2),A.l+=f-2,C}},256:{},259:{},290:{},311:{},312:{},315:{},317:{f:gA},318:{},319:{},320:{},330:{},331:{},333:{},334:{},335:{},336:{},337:{},338:{},339:{},340:{},351:{},352:{f:ia},353:{f:Ns},401:{},402:{},403:{},404:{},405:{},406:{},407:{},408:{},425:{},426:{},427:{},428:{},429:{},430:{f:function(A,T,C){var S=A.l+T,P=A.read_shift(2),T=A.read_shift(2);if((C.sbcch=T)==1025||T==14849)return[T,P];if(T<1||255<T)throw new Error("Unexpected SupBook type: "+T);for(var C=ou(A,T),M=[];S>A.l;)M.push(hA(A));return[T,P,C,M]}},431:{f:ia},432:{},433:{},434:{},437:{},438:{f:function(A,f,C){var S=A.l,P="";try{A.l+=4;var T=(C.lastobj||{cmo:[0,0]}).cmo[1];[0,5,7,11,12,14].indexOf(T)==-1?A.l+=6:(function(K){var ie=K.read_shift(1);K.l++;var Ae=K.read_shift(2);K.l+=2})(A);var M=A.read_shift(2);A.read_shift(2),_o(A),T=A.read_shift(2),A.l+=T;for(var H=1;H<A.lens.length-1;++H){if(A.l-S!=A.lens[H])throw new Error("TxO: bad continue record");var j=A[A.l];if((P+=ou(A,A.lens[H+1]-A.lens[H]-1)).length>=(j?M:2*M))break}if(P.length!==M&&P.length!==2*M)throw new Error("cchText: "+M+" != "+P.length);return A.l=S+f,{t:P}}catch{return A.l=S+f,{t:P}}}},439:{f:ia},440:{f:function(A,f){var C=ol(A);return A.l+=16,[C,(function(S,P){var T=S.l+P;if((Ae=S.read_shift(4))!==2)throw new Error("Unrecognized streamVersion: "+Ae);P=S.read_shift(2),S.l+=2;var M,H,j,K,ie,Ae="";16&P&&(M=Q0(S,S.l)),128&P&&(H=Q0(S,S.l)),(257&P)==257&&(j=Q0(S,S.l)),(257&P)==1&&(me=yA(S,S.l)),8&P&&(Ae=Q0(S,S.l)),32&P&&(K=S.read_shift(16)),64&P&&(ie=K1(S)),S.l=T;var me=H||j||me||"";return me&&Ae&&(me+="#"+Ae),me=me||"#"+Ae,me={Target:me=2&P&&me.charAt(0)=="/"&&me.charAt(1)!="/"?"file://"+me:me},K&&(me.guid=K),ie&&(me.time=ie),M&&(me.Tooltip=M),me})(A,f-24)]}},441:{},442:{f:hA},443:{},444:{f:_o},445:{},446:{},448:{f:Ns},449:{f:function(A){return A.read_shift(2),A.read_shift(4)},r:2},450:{f:Ns},512:{f:W},513:{f:ht},515:{f:function(A,f,C){return C.biffguess&&C.biff==2&&(C.biff=5),C=ql(A),A=no(A),C.val=A,C}},516:{f:function(A,f,C){return C.biffguess&&C.biff==2&&(C.biff=5),A.l,f=ql(A),C.biff==2&&A.l++,C=hA(A,A.l,C),f.val=C,f}},517:{f:ge},519:{f:O4},520:{f:function(A){var f={};f.r=A.read_shift(2),f.c=A.read_shift(2),f.cnt=A.read_shift(2)-f.c;var C=A.read_shift(2);A.l+=4;var S=A.read_shift(1);return A.l+=3,7&S&&(f.level=7&S),32&S&&(f.hidden=!0),64&S&&(f.hpt=C/20),f}},523:{},545:{f:at},549:{f:dg},566:{},574:{f:function(A,f,C){return C&&2<=C.biff&&C.biff<5?{}:{RTL:64&A.read_shift(2)}}},638:{f:function(S){var f=S.read_shift(2),C=S.read_shift(2),S=lu(S);return{r:f,c:C,ixfe:S[0],rknum:S[1]}}},659:{},1048:{},1054:{f:function(A,f,C){return[A.read_shift(2),fA(A,0,C)]}},1084:{},1212:{f:function(A,f,C){var S=C2(A);A.l++;var P=A.read_shift(1);return[(function(T,M,H){var j,K=T.l+M,ie=T.read_shift(2),Ae=U2(T,ie,H);return ie==65535?[[],mo(T,M-2)]:(M!==ie+2&&(j=Cg(T,K-ie-2,Ae,H)),[Ae,j])})(A,f-=8,C),P,S]}},2048:{f:function(A,f){return A.read_shift(2),[ol(A),A.read_shift((f-10)/2,"dbcs-cont").replace(q,"")]}},2049:{},2050:{},2051:{},2052:{},2053:{},2054:{},2055:{},2056:{},2057:{f:cu},2058:{},2059:{},2060:{},2061:{},2062:{},2063:{},2064:{},2066:{},2067:{},2128:{},2129:{},2130:{},2131:{},2132:{},2133:{},2134:{},2135:{},2136:{},2137:{},2138:{},2146:{},2147:{r:12},2148:{},2149:{},2150:{},2151:{f:Ns},2152:{},2154:{},2155:{},2156:{},2161:{},2162:{},2164:{},2165:{},2166:{},2167:{},2168:{},2169:{},2170:{},2171:{},2172:{f:function(A){A.l+=2;var f={cxfs:0,crc:0};return f.cxfs=A.read_shift(2),f.crc=A.read_shift(4),f},r:12},2173:{f:function(A,f){A.l,A.l+=2,f=A.read_shift(2),A.l+=2;for(var C=A.read_shift(2),S=[];0<C--;)S.push(Mb(A,A.l));return{ixfe:f,ext:S}},r:12},2174:{},2175:{},2180:{},2181:{},2182:{},2183:{},2184:{},2185:{},2186:{},2187:{},2188:{f:ia,r:12},2189:{},2190:{r:12},2191:{},2192:{},2194:{},2195:{},2196:{f:function(A,f,C){if(!(C.biff<8)){var S=A.read_shift(2),P=A.read_shift(2);return[ou(A,S,C),ou(A,P,C)]}A.l+=f},r:12},2197:{},2198:{f:function(A,f,C){var S=A.l+f;if(A.read_shift(4)!==124226)if(C.cellStyles){var P,T=A.slice(A.l);A.l=S;try{P=wt(T,{type:"array"})}catch{return}if(f=dt(P,"theme/theme/theme1.xml",!0),f)return J1(f,C)}else A.l=S},r:12},2199:{},2200:{},2201:{},2202:{f:function(A){return[A.read_shift(4)!==0,A.read_shift(4)!==0,A.read_shift(4)]},r:12},2203:{f:Ns},2204:{},2205:{},2206:{},2207:{},2211:{f:function(A){var f,C,S=(C=(f=A).read_shift(2),S=f.read_shift(2),f.l+=8,{type:C});if(S.type!=2211)throw new Error("Invalid Future Record "+S.type);return A.read_shift(4)!==0}},2212:{},2213:{},2214:{},2215:{},4097:{},4098:{},4099:{},4102:{},4103:{},4105:{},4106:{},4107:{},4108:{},4109:{},4116:{},4117:{},4118:{},4119:{},4120:{},4121:{},4122:{},4123:{},4124:{},4125:{},4126:{},4127:{},4128:{},4129:{},4130:{},4132:{},4133:{},4134:{f:_o},4135:{},4146:{},4147:{},4148:{},4149:{},4154:{},4156:{},4157:{},4158:{},4159:{},4160:{},4161:{},4163:{},4164:{f:function(A,f,C){var S={area:!1};return C.biff!=5?A.l+=f:(f=A.read_shift(1),A.l+=3,16&f&&(S.area=!0)),S}},4165:{},4166:{},4168:{},4170:{},4171:{},4174:{},4175:{},4176:{},4177:{},4187:{},4188:{f:function(A){for(var f=A.read_shift(2),C=[];0<f--;)C.push(Ou(A));return C}},4189:{},4191:{},4192:{},4193:{},4194:{},4195:{},4196:{},4197:{},4198:{},4199:{},4200:{},0:{f:W},1:{},2:{f:function(A){var f=ql(A);return++A.l,A=A.read_shift(2),f.t="n",f.val=A,f}},3:{f:function(A){var f=ql(A);return++A.l,A=no(A),f.t="n",f.val=A,f}},4:{f:function(A,f,C){C.biffguess&&C.biff==5&&(C.biff=2);var S=ql(A);return++A.l,C=fA(A,0,C),S.t="str",S.val=C,S}},5:{f:ge},7:{f:function(A){var f=A.read_shift(1);return f===0?(A.l++,""):A.read_shift(f,"sbcs-cont")}},8:{},9:{f:cu},11:{},22:{f:_o},30:{f:am},31:{},32:{},33:{f:at},36:{},37:{f:dg},50:{f:function(A,f){A.l+=6,A.l+=2,A.l+=1,A.l+=3,A.l+=1,A.l+=f-13}},62:{},52:{},67:{},68:{f:_o},69:{},86:{},126:{},127:{f:function(A){var f=A.read_shift(2),S=A.read_shift(2),C=A.read_shift(4),S={fmt:f,env:S,len:C,data:A.slice(A.l,A.l+C)};return A.l+=C,S}},135:{},136:{},137:{},145:{},148:{},149:{},150:{},169:{},171:{},188:{},191:{},192:{},194:{},195:{},214:{f:function(A,T,M){var S=A.l+T,P=ql(A),T=A.read_shift(2),M=ou(A,T,M);return A.l=S,P.t="str",P.val=M,P}},223:{},234:{},354:{},421:{},518:{f:Oh},521:{f:cu},536:{f:Xe},547:{f:Ve},561:{},579:{},1030:{f:Oh},1033:{f:cu},1091:{},2157:{},2163:{},2177:{},2240:{},2241:{},2242:{},2243:{},2244:{},2245:{},2246:{},2247:{},2248:{},2249:{},2250:{},2251:{},2262:{r:12},29282:{}};function Rr(A,f,C,S){var P=f;isNaN(P)||(f=S||(C||[]).length||0,(S=A.next(4)).write_shift(2,P),S.write_shift(2,f),0<f&&qt(C)&&A.push(C))}function K2(A,f,C){return(A=A||bi(7)).write_shift(2,f),A.write_shift(2,C),A.write_shift(2,0),A.write_shift(1,0),A}function Xb(A,f,C,S){if(f.v!=null)switch(f.t){case"d":case"n":var P=f.t=="d"?Qi(Ne(f.v)):f.v;return void(P==(0|P)&&0<=P&&P<65536?Rr(A,2,(ie=C,Ae=S,me=P,K2(he=bi(9),ie,Ae),he.write_shift(2,me),he)):Rr(A,3,(me=C,he=S,P=P,K2(K=bi(15),me,he),K.write_shift(8,P,"f"),K)));case"b":case"e":return void Rr(A,5,(K=C,T=S,M=f.v,H=f.t,K2(j=bi(9),K,T),Fl(M,H||"b",j),j));case"s":case"str":return void Rr(A,4,(T=C,M=S,H=(f.v||"").slice(0,255),K2(j=bi(8+2*H.length),T,M),j.write_shift(1,H.length),j.write_shift(H.length,H,"sbcs"),j.l<j.length?j.slice(0,j.l):j))}var T,M,H,j,K,ie,Ae,me,he;Rr(A,1,K2(null,C,S))}function qb(A,f){for(var C=f||{},f=Us(),S=0,P=0;P<A.SheetNames.length;++P)A.SheetNames[P]==C.sheet&&(S=P);if(S==0&&C.sheet&&A.SheetNames[0]!=C.sheet)throw new Error("Sheet not found: "+C.sheet);return Rr(f,C.biff==4?1033:C.biff==3?521:9,Wp(0,16,C)),(function(T,M,H){var j,K,ie=Array.isArray(M),Ae=Zn(M["!ref"]||"A1"),me=[];if(255<Ae.e.c||16383<Ae.e.r){if(H.WTF)throw new Error("Range "+(M["!ref"]||"A1")+" exceeds format limit A1:IV16384");Ae.e.c=Math.min(Ae.e.c,255),Ae.e.r=Math.min(Ae.e.c,16383),j=kn(Ae)}for(var he=Ae.s.r;he<=Ae.e.r;++he){K=bo(he);for(var Fe=Ae.s.c;Fe<=Ae.e.c;++Fe){he===Ae.s.r&&(me[Fe]=vo(Fe)),j=me[Fe]+K;var Se=ie?(M[he]||[])[Fe]:M[j];Se&&Xb(T,Se,he,Fe)}}})(f,A.Sheets[A.SheetNames[S]],C),Rr(f,10),f.end()}function Zh(A,f,C){var S,P;Rr(A,49,(P=(S={sz:12,color:{theme:1},name:"Arial",family:2,scheme:"minor"}).name||"Arial",(A=bi((C=(A=C)&&A.biff==5)?15+P.length:16+2*P.length)).write_shift(2,20*(S.sz||12)),A.write_shift(4,0),A.write_shift(2,400),A.write_shift(4,0),A.write_shift(2,0),A.write_shift(1,P.length),C||A.write_shift(1,1),A.write_shift((C?1:2)*P.length,P,C?"sbcs":"utf16le"),A))}function pC(A,f,C){f&&[[5,8],[23,26],[41,44],[50,392]].forEach(function(S){for(var P,T,M,H,j=S[0];j<=S[1];++j)f[j]!=null&&Rr(A,1054,(P=j,T=f[j],H=void 0,M=(M=C)&&M.biff==5,(H=H||bi(M?3+T.length:5+2*T.length)).write_shift(2,P),H.write_shift(M?1:2,T.length),M||H.write_shift(1,1),H.write_shift((M?1:2)*T.length,T,M?"sbcs":"utf16le"),(H=H.length>H.l?H.slice(0,H.l):H).l==null&&(H.l=H.length),H))})}function Jb(A,f){for(var C=0;C<f["!links"].length;++C){var S=f["!links"][C];Rr(A,440,jt(S)),S[1].Tooltip&&Rr(A,2048,(function(P){var T=P[1].Tooltip,M=bi(10+2*(T.length+1));M.write_shift(2,2048),P=to(P[0]),M.write_shift(2,P.r),M.write_shift(2,P.r),M.write_shift(2,P.c),M.write_shift(2,P.c);for(var H=0;H<T.length;++H)M.write_shift(2,T.charCodeAt(H));return M.write_shift(2,0),M})(S))}delete f["!links"]}function Zb(A,f){var C;f&&(C=0,f.forEach(function(S,P){var T;++C<=256&&S&&Rr(A,125,(T=Gh(P,S),S=P,(P=bi(12)).write_shift(2,S),P.write_shift(2,S),P.write_shift(2,256*T.width),P.write_shift(2,0),S=0,T.hidden&&(S|=1),P.write_shift(1,S),S=T.level||0,P.write_shift(1,S),P.write_shift(2,0),P))}))}function $b(A,f,C,S,P){var T,M,H,j,K,ie,Ae,me,he,Fe,Se,Ge=16+Gp(P.cellXfs,f,P);if(f.v!=null||f.bf)if(f.bf)Rr(A,6,k2(f,C,S,0,Ge));else switch(f.t){case"d":case"n":var Be=f.t=="d"?Qi(Ne(f.v)):f.v;Rr(A,515,(ie=C,Ae=S,me=Be,he=Ge,Fe=bi(14),CA(ie,Ae,he,Fe),Qs(me,Fe),Fe));break;case"b":case"e":Rr(A,517,(Be=C,ie=S,Ae=f.v,he=Ge,me=f.t,Fe=bi(8),CA(Be,ie,he,Fe),Fl(Ae,me,Fe),Fe));break;case"s":case"str":P.bookSST?(Se=L2(P.Strings,f.v,P.revStrings),Rr(A,253,(T=C,M=S,H=Se,j=Ge,K=bi(10),CA(T,M,j,K),K.write_shift(4,H),K))):Rr(A,516,(Se=C,T=S,M=(f.v||"").slice(0,255),j=Ge,H=bi(+(K=!(H=P)||H.biff==8)+8+(1+K)*M.length),CA(Se,T,j,H),H.write_shift(2,M.length),K&&H.write_shift(1,1),H.write_shift((1+K)*M.length,M,K?"utf16le":"sbcs"),H));break;default:Rr(A,513,CA(C,S,Ge))}else Rr(A,513,CA(C,S,Ge))}function ev(A,f,C){var S,P,T=Us(),ze=C.SheetNames[A],M=C.Sheets[ze]||{},H=(C||{}).Workbook||{},j=(H.Sheets||[])[A]||{},K=Array.isArray(M),ie=f.biff==8,Ae=[],me=Zn(M["!ref"]||"A1"),he=ie?65536:16384;if(255<me.e.c||me.e.r>=he){if(f.WTF)throw new Error("Range "+(M["!ref"]||"A1")+" exceeds format limit A1:IV16384");me.e.c=Math.min(me.e.c,255),me.e.r=Math.min(me.e.c,he-1)}Rr(T,2057,Wp(0,16,f)),Rr(T,13,md(1)),Rr(T,12,md(100)),Rr(T,15,ss(!0)),Rr(T,17,ss(!1)),Rr(T,16,Qs(.001)),Rr(T,95,ss(!0)),Rr(T,42,ss(!1)),Rr(T,43,ss(!1)),Rr(T,130,md(1)),Rr(T,128,(C=[0,0],(A=bi(8)).write_shift(4,0),A.write_shift(2,C[0]?C[0]+1:0),A.write_shift(2,C[1]?C[1]+1:0),A)),Rr(T,131,ss(!1)),Rr(T,132,ss(!1)),ie&&Zb(T,M["!cols"]),Rr(T,512,(he=me,(C=bi(2*(A=(C=f).biff!=8&&C.biff?2:4)+6)).write_shift(A,he.s.r),C.write_shift(A,he.e.r+1),C.write_shift(2,he.s.c),C.write_shift(2,he.e.c+1),C.write_shift(2,0),C)),ie&&(M["!links"]=[]);for(var Fe=me.s.r;Fe<=me.e.r;++Fe){P=bo(Fe);for(var Se=me.s.c;Se<=me.e.c;++Se){Fe===me.s.r&&(Ae[Se]=vo(Se)),S=Ae[Se]+P;var Ge=K?(M[Fe]||[])[Se]:M[S];Ge&&($b(T,Ge,Fe,Se,f),ie&&Ge.l&&M["!links"].push([S,Ge.l]))}}var Be,Re,ze=j.CodeName||j.name||ze;return ie&&Rr(T,574,(H=(H.Views||[])[0],Re=bi(18),Be=1718,H&&H.RTL&&(Be|=64),Re.write_shift(2,Be),Re.write_shift(4,0),Re.write_shift(4,64),Re.write_shift(4,0),Re.write_shift(4,0),Re)),ie&&(M["!merges"]||[]).length&&Rr(T,229,(function($e){var tt=bi(2+8*$e.length);tt.write_shift(2,$e.length);for(var Et=0;Et<$e.length;++Et)lg($e[Et],tt);return tt})(M["!merges"])),ie&&Jb(T,M),Rr(T,442,su(ze)),ie&&(Be=T,Re=M,(ze=bi(19)).write_shift(4,2151),ze.write_shift(4,0),ze.write_shift(4,0),ze.write_shift(2,3),ze.write_shift(1,1),ze.write_shift(4,0),Rr(Be,2151,ze),(ze=bi(39)).write_shift(4,2152),ze.write_shift(4,0),ze.write_shift(4,0),ze.write_shift(2,3),ze.write_shift(1,0),ze.write_shift(4,0),ze.write_shift(2,1),ze.write_shift(4,4),ze.write_shift(2,0),lg(Zn(Re["!ref"]||"A1"),ze),ze.write_shift(4,4),Rr(Be,2152,ze)),Rr(T,10),T.end()}function tv(A,f,C){var S=Us(),H=(A||{}).Workbook||{},P=H.Sheets||[],T=H.WBProps||{},M=C.biff==8,H=C.biff==5;Rr(S,2057,Wp(0,5,C)),C.bookType=="xla"&&Rr(S,135),Rr(S,225,M?md(1200):null),Rr(S,193,(function(Be,Re){Re=Re||bi(Be);for(var ze=0;ze<Be;++ze)Re.write_shift(1,0);return Re})(2)),H&&Rr(S,191),H&&Rr(S,192),Rr(S,226),Rr(S,92,(function(Be){var Re=!Be||Be.biff==8,ze=bi(Re?112:54);for(ze.write_shift(Be.biff==8?2:1,7),Re&&ze.write_shift(1,0),ze.write_shift(4,859007059),ze.write_shift(4,5458548|(Re?0:536870912));ze.l<ze.length;)ze.write_shift(1,Re?0:32);return ze})(C)),Rr(S,66,md(M?1200:1252)),M&&Rr(S,353,md(0)),M&&Rr(S,448),Rr(S,317,(function(Be){for(var Re=bi(2*Be),ze=0;ze<Be;++ze)Re.write_shift(2,ze+1);return Re})(A.SheetNames.length)),M&&A.vbaraw&&Rr(S,211),M&&A.vbaraw&&Rr(S,442,su(T.CodeName||"ThisWorkbook")),Rr(S,156,md(17)),Rr(S,25,ss(!1)),Rr(S,18,ss(!1)),Rr(S,19,md(0)),M&&Rr(S,431,ss(!1)),M&&Rr(S,444,md(0)),Rr(S,61,((H=bi(18)).write_shift(2,0),H.write_shift(2,0),H.write_shift(2,29280),H.write_shift(2,17600),H.write_shift(2,56),H.write_shift(2,0),H.write_shift(2,0),H.write_shift(2,1),H.write_shift(2,500),H)),Rr(S,64,ss(!1)),Rr(S,141,md(0)),Rr(S,34,ss(((T=A).Workbook&&T.Workbook.WBProps&&Rn(T.Workbook.WBProps.date1904)?"true":"false")=="true")),Rr(S,14,ss(!0)),M&&Rr(S,439,ss(!1)),Rr(S,218,md(0)),Zh(S,0,C),pC(S,A.SSF,C),(function(Be,Re){for(var ze=0;ze<16;++ze)Rr(Be,224,X({numFmtId:0,style:!0},0,Re));Re.cellXfs.forEach(function($e){Rr(Be,224,X($e,0,Re))})})(S,C),M&&Rr(S,352,ss(!1)),H=S.end(),T=Us(),M&&Rr(T,140,((Ge=Ge||bi(4)).write_shift(2,1),Ge.write_shift(2,1),Ge)),M&&C.Strings&&(function(Be,Re,ze){var $e=(ze||[]).length||0;if($e<=8224)return Rr(Be,Re,ze,$e);if(!isNaN(Re)){for(var tt=ze.parts||[],Et=0,Zt=0,Yt=0;Yt+(tt[Et]||8224)<=8224;)Yt+=tt[Et]||8224,Et++;var ci=Be.next(4);for(ci.write_shift(2,Re),ci.write_shift(2,Yt),Be.push(ze.slice(Zt,Zt+Yt)),Zt+=Yt;Zt<$e;){for((ci=Be.next(4)).write_shift(2,60),Yt=0;Yt+(tt[Et]||8224)<=8224;)Yt+=tt[Et]||8224,Et++;ci.write_shift(2,Yt),Be.push(ze.slice(Zt,Zt+Yt)),Zt+=Yt}}})(T,252,cg(C.Strings)),Rr(T,10);for(var S=T.end(),j=Us(),K=0,ie=0,ie=0;ie<A.SheetNames.length;++ie)K+=(M?12:11)+(M?2:1)*A.SheetNames[ie].length;var Ae,me,he,Fe,Se=H.length+K+S.length;for(ie=0;ie<A.SheetNames.length;++ie)Rr(j,133,(Ae={pos:Se,hs:(P[ie]||{}).Hidden||0,dt:0,name:A.SheetNames[ie]},Fe=he=void 0,he=!(me=C)||8<=me.biff?2:1,(Fe=bi(8+he*Ae.name.length)).write_shift(4,Ae.pos),Fe.write_shift(1,Ae.hs||0),Fe.write_shift(1,Ae.dt),Fe.write_shift(1,Ae.name.length),8<=me.biff&&Fe.write_shift(1,1),Fe.write_shift(he*Ae.name.length,Ae.name,me.biff<8?"sbcs":"utf16le"),(me=Fe.slice(0,Fe.l)).l=Fe.l,me)),Se+=f[ie].length;var Ge=j.end();if(K!=Ge.length)throw new Error("BS8 "+K+" != "+Ge.length);return T=[],H.length&&T.push(H),Ge.length&&T.push(Ge),S.length&&T.push(S),Y(T)}function b4(A,f){for(var C=0;C<=A.SheetNames.length;++C){var S=A.Sheets[A.SheetNames[C]];S&&S["!ref"]&&255<hl(S["!ref"]).e.c&&typeof console<"u"&&console.error&&console.error("Worksheet '"+A.SheetNames[C]+"' extends beyond column IV (255).  Data may be lost.")}var P=f||{};switch(P.biff||2){case 8:case 5:return(function(T,M){var H=M||{},j=[];T&&!T.SSF&&(T.SSF=Ze(ee)),T&&T.SSF&&(kt(),Ft(T.SSF),H.revssf=fi(T.SSF),H.revssf[T.SSF[65535]]=0,H.ssf=T.SSF),H.Strings=[],H.Strings.Count=0,H.Strings.Unique=0,wC(H),H.cellXfs=[],Gp(H.cellXfs,{},{revssf:{General:0}}),T.Props||(T.Props={});for(var K=0;K<T.SheetNames.length;++K)j[j.length]=ev(K,H,T);return j.unshift(tv(T,j,H)),Y(j)})(A,f);case 4:case 3:case 2:return qb(A,f)}throw new Error("invalid type "+P.bookType+" for BIFF")}function Q2(A,f){var C=f||{},S=C.dense?[]:{},P=(A=A.replace(/\x3C!--.*?-->/g,"")).match(/<table/i);if(!P)throw new Error("Invalid HTML: could not find <table>");for(var T,f=A.match(/<\/table/i),me=P.index,M=f&&f.index||A.length,H=Pi(A.slice(me,M),/(:?<tr[^>]*>)/i,"<tr>"),j=-1,K=0,ie={s:{r:1e7,c:1e7},e:{r:0,c:0}},Ae=[],me=0;me<H.length;++me){var he=H[me].trim(),Fe=he.slice(0,3).toLowerCase();if(Fe!="<tr"){if(Fe=="<td"||Fe=="<th")for(var Se=he.split(/<\/t[dh]>/i),M=0;M<Se.length;++M){var Ge=Se[M].trim();if(Ge.match(/<t[dh]/i)){for(var Be=Ge,Re=0;Be.charAt(0)=="<"&&-1<(Re=Be.indexOf(">"));)Be=Be.slice(Re+1);for(var ze=0;ze<Ae.length;++ze){var $e=Ae[ze];$e.s.c==K&&$e.s.r<j&&j<=$e.e.r&&(K=$e.e.c+1,ze=-1)}var tt=vi(Ge.slice(0,Ge.indexOf(">"))),Et=tt.colspan?+tt.colspan:1;(1<(T=+tt.rowspan)||1<Et)&&Ae.push({s:{r:j,c:K},e:{r:j+(T||1)-1,c:K+Et-1}}),Ge=tt.t||tt["data-t"]||"",Be.length&&(Be=Bp(Be),ie.s.r>j&&(ie.s.r=j),ie.e.r<j&&(ie.e.r=j),ie.s.c>K&&(ie.s.c=K),ie.e.c<K&&(ie.e.c=K),Be.length&&(tt={t:"s",v:Be},C.raw||!Be.trim().length||Ge=="s"||(Be==="TRUE"?tt={t:"b",v:!0}:Be==="FALSE"?tt={t:"b",v:!1}:isNaN(vt(Be))?isNaN(Nt(Be).getDate())||(tt={t:"d",v:Ne(Be)},(tt=C.cellDates?tt:{t:"n",v:Qi(tt.v)}).z=C.dateNF||ee[14]):tt={t:"n",v:vt(Be)}),C.dense?(S[j]||(S[j]=[]),S[j][K]=tt):S[$r({r:j,c:K})]=tt)),K+=Et}}}else{if(++j,C.sheetRows&&C.sheetRows<=j){--j;break}K=0}}return S["!ref"]=kn(ie),Ae.length&&(S["!merges"]=Ae),S}function v4(A,f,C,S){for(var P=A["!merges"]||[],T=[],M=f.s.c;M<=f.e.c;++M){for(var H,j,K,ie,Ae=0,me=0,he=0;he<P.length;++he)if(!(P[he].s.r>C||P[he].s.c>M||P[he].e.r<C||P[he].e.c<M)){if(P[he].s.r<C||P[he].s.c<M){Ae=-1;break}Ae=P[he].e.r-P[he].s.r+1,me=P[he].e.c-P[he].s.c+1;break}Ae<0||(H=$r({r:C,c:M}),K=(j=S.dense?(A[C]||[])[M]:A[H])&&j.v!=null&&(j.h||Bn(j.w||(mc(j),j.w)||""))||"",ie={},1<Ae&&(ie.rowspan=Ae),1<me&&(ie.colspan=me),S.editable?K='<span contenteditable="true">'+K+"</span>":j&&(ie["data-t"]=j&&j.t||"z",j.v!=null&&(ie["data-v"]=j.v),j.z!=null&&(ie["data-z"]=j.z),j.l&&(j.l.Target||"#").charAt(0)!="#"&&(K='<a href="'+j.l.Target+'">'+K+"</a>")),ie.id=(S.id||"sjs")+"-"+H,T.push(ur("td",K,ie)))}return"<tr>"+T.join("")+"</tr>"}var P4='<html><head><meta charset="utf-8"/><title>SheetJS Table Export</title></head><body>',Ho="</body></html>";function mC(A,f,C){return[].join("")+"<table"+(C&&C.id?' id="'+C.id+'"':"")+">"}function iv(A,P){var C=P||{},S=C.header!=null?C.header:P4,P=C.footer!=null?C.footer:Ho,T=[S],M=hl(A["!ref"]);C.dense=Array.isArray(A),T.push(mC(0,0,C));for(var H=M.s.r;H<=M.e.r;++H)T.push(v4(A,M,H,C));return T.push("</table>"+P),T.join("")}function F4(A,f,C){var S=C||{},P=0,T=0;S.origin!=null&&(typeof S.origin=="number"?P=S.origin:(P=(C=typeof S.origin=="string"?to(S.origin):S.origin).r,T=C.c));var M=f.getElementsByTagName("tr"),H=Math.min(S.sheetRows||1e7,M.length),j={s:{r:0,c:0},e:{r:P,c:T}};A["!ref"]&&(f=hl(A["!ref"]),j.s.r=Math.min(j.s.r,f.s.r),j.s.c=Math.min(j.s.c,f.s.c),j.e.r=Math.max(j.e.r,f.e.r),j.e.c=Math.max(j.e.c,f.e.c),P==-1&&(j.e.r=P=f.e.r+1));var K,ie,Ae=[],me=0,he=A["!rows"]||(A["!rows"]=[]),Fe=0,Se=0,Ge=0,Be=0;for(A["!cols"]||(A["!cols"]=[]);Fe<M.length&&Se<H;++Fe){var Re=M[Fe];if(nv(Re)){if(S.display)continue;he[Se]={hidden:!0}}for(var ze=Re.children,Ge=Be=0;Ge<ze.length;++Ge){var $e=ze[Ge];if(!S.display||!nv($e)){for(var tt=$e.hasAttribute("data-v")?$e.getAttribute("data-v"):$e.hasAttribute("v")?$e.getAttribute("v"):Bp($e.innerHTML),Et=$e.getAttribute("data-z")||$e.getAttribute("z"),me=0;me<Ae.length;++me){var Zt=Ae[me];Zt.s.c==Be+T&&Zt.s.r<Se+P&&Se+P<=Zt.e.r&&(Be=Zt.e.c+1-T,me=-1)}ie=+$e.getAttribute("colspan")||1,(1<(K=+$e.getAttribute("rowspan")||1)||1<ie)&&Ae.push({s:{r:Se+P,c:Be+T},e:{r:Se+P+(K||1)-1,c:Be+T+(ie||1)-1}});var Yt={t:"s",v:tt},ci=$e.getAttribute("data-t")||$e.getAttribute("t")||"";tt!=null&&(tt.length==0?Yt.t=ci||"z":S.raw||tt.trim().length==0||ci=="s"||(tt==="TRUE"?Yt={t:"b",v:!0}:tt==="FALSE"?Yt={t:"b",v:!1}:isNaN(vt(tt))?isNaN(Nt(tt).getDate())||(Yt={t:"d",v:Ne(tt)},(Yt=S.cellDates?Yt:{t:"n",v:Qi(Yt.v)}).z=S.dateNF||ee[14]):Yt={t:"n",v:vt(tt)})),Yt.z===void 0&&Et!=null&&(Yt.z=Et);var Ni="",Vi=$e.getElementsByTagName("A");if(Vi&&Vi.length)for(var hi=0;hi<Vi.length&&(!Vi[hi].hasAttribute("href")||(Ni=Vi[hi].getAttribute("href")).charAt(0)=="#");++hi);Ni&&Ni.charAt(0)!="#"&&(Yt.l={Target:Ni}),S.dense?(A[Se+P]||(A[Se+P]=[]),A[Se+P][Be+T]=Yt):A[$r({c:Be+T,r:Se+P})]=Yt,j.e.c<Be+T&&(j.e.c=Be+T),Be+=ie}}++Se}return Ae.length&&(A["!merges"]=(A["!merges"]||[]).concat(Ae)),j.e.r=Math.max(j.e.r,Se-1+P),A["!ref"]=kn(j),H<=Se&&(A["!fullref"]=kn((j.e.r=M.length-Fe+Se-1+P,j))),A}function rv(A,f){return F4((f||{}).dense?[]:{},A,f)}function nv(A){var C,f="",C=(C=A).ownerDocument.defaultView&&typeof C.ownerDocument.defaultView.getComputedStyle=="function"?C.ownerDocument.defaultView.getComputedStyle:typeof getComputedStyle=="function"?getComputedStyle:null;return(f=(f=C?C(A).getPropertyValue("display"):f)||A.style&&A.style.display)==="none"}var av={day:["d","dd"],month:["m","mm"],year:["y","yy"],hours:["h","hh"],minutes:["m","mm"],seconds:["s","ss"],"am-pm":["A/P","AM/PM"],"day-of-week":["ddd","dddd"],era:["e","ee"],quarter:["\\Qm",'m\\"th quarter"']};function Y2(A,f){var C=f||{},S,P,T,M,H,j=_0(A),K=[],ie={name:""},Ae="",me=0,he={},Fe=[],Se=C.dense?[]:{},Ge={value:""},Be="",Re=0,ze=[],$e=-1,tt=-1,Et={s:{r:1e6,c:1e7},e:{r:0,c:0}},Zt=0,Yt={},ci=[],Ni={},Vi=[],hi=1,rr=1,Dr=[],Pr={Names:[]},mr={},fr=["",""],cr=[],Zi={},Ur="",Gr=0,pn=!1,ha=!1,Hr=0;for(nl.lastIndex=0,j=j.replace(/\x3C!--([\s\S]*?)-->/gm,"").replace(/<!DOCTYPE[^\[]*\[[^\]]*\]>/gm,"");M=nl.exec(j);)switch(M[3]=M[3].replace(/_.*$/,"")){case"table":case"工作表":M[1]==="/"?(Et.e.c>=Et.s.c&&Et.e.r>=Et.s.r?Se["!ref"]=kn(Et):Se["!ref"]="A1:A1",0<C.sheetRows&&C.sheetRows<=Et.e.r&&(Se["!fullref"]=Se["!ref"],Et.e.r=C.sheetRows-1,Se["!ref"]=kn(Et)),ci.length&&(Se["!merges"]=ci),Vi.length&&(Se["!rows"]=Vi),T.name=T.名称||T.name,typeof JSON<"u"&&JSON.stringify(T),Fe.push(T.name),he[T.name]=Se,ha=!1):M[0].charAt(M[0].length-2)!=="/"&&(T=vi(M[0],!1),$e=tt=-1,Et.s.r=Et.s.c=1e7,Et.e.r=Et.e.c=0,Se=C.dense?[]:{},ci=[],Vi=[],ha=!0);break;case"table-row-group":M[1]==="/"?--Zt:++Zt;break;case"table-row":case"行":if(M[1]==="/"){$e+=hi,hi=1;break}if((nr=vi(M[0],!1)).行号?$e=nr.行号-1:$e==-1&&($e=0),(hi=+nr["number-rows-repeated"]||1)<10)for(Hr=0;Hr<hi;++Hr)0<Zt&&(Vi[$e+Hr]={level:Zt});tt=-1;break;case"covered-table-cell":M[1]!=="/"&&++tt,C.sheetStubs&&(C.dense?(Se[$e]||(Se[$e]=[]),Se[$e][tt]={t:"z"}):Se[$r({r:$e,c:tt})]={t:"z"}),Be="",ze=[];break;case"table-cell":case"数据":if(M[0].charAt(M[0].length-2)==="/")++tt,Ge=vi(M[0],!1),rr=parseInt(Ge["number-columns-repeated"]||"1",10),H={t:"z",v:null},Ge.formula&&C.cellFormula!=0&&(H.f=_h(Br(Ge.formula))),(Ge.数据类型||Ge["value-type"])=="string"&&(H.t="s",H.v=Br(Ge["string-value"]||""),C.dense?(Se[$e]||(Se[$e]=[]),Se[$e][tt]=H):Se[$r({r:$e,c:tt})]=H),tt+=rr-1;else if(M[1]!=="/"){Be="",Re=0,ze=[],rr=1;var nr=hi?$e+hi-1:$e;if(++tt>Et.e.c&&(Et.e.c=tt),tt<Et.s.c&&(Et.s.c=tt),$e<Et.s.r&&(Et.s.r=$e),nr>Et.e.r&&(Et.e.r=nr),cr=[],Zi={},H={t:(Ge=vi(M[0],!1)).数据类型||Ge["value-type"],v:null},C.cellFormula)if(Ge.formula&&(Ge.formula=Br(Ge.formula)),Ge["number-matrix-columns-spanned"]&&Ge["number-matrix-rows-spanned"]&&(Ni={s:{r:$e,c:tt},e:{r:$e+(parseInt(Ge["number-matrix-rows-spanned"],10)||0)-1,c:tt+(parseInt(Ge["number-matrix-columns-spanned"],10)||0)-1}},H.F=kn(Ni),Dr.push([Ni,H.F])),Ge.formula)H.f=_h(Ge.formula);else for(Hr=0;Hr<Dr.length;++Hr)$e>=Dr[Hr][0].s.r&&$e<=Dr[Hr][0].e.r&&tt>=Dr[Hr][0].s.c&&tt<=Dr[Hr][0].e.c&&(H.F=Dr[Hr][1]);switch((Ge["number-columns-spanned"]||Ge["number-rows-spanned"])&&(Ni={s:{r:$e,c:tt},e:{r:$e+(parseInt(Ge["number-rows-spanned"],10)||0)-1,c:tt+(parseInt(Ge["number-columns-spanned"],10)||0)-1}},ci.push(Ni)),Ge["number-columns-repeated"]&&(rr=parseInt(Ge["number-columns-repeated"],10)),H.t){case"boolean":H.t="b",H.v=Rn(Ge["boolean-value"]);break;case"float":case"percentage":case"currency":H.t="n",H.v=parseFloat(Ge.value);break;case"date":H.t="d",H.v=Ne(Ge["date-value"]),C.cellDates||(H.t="n",H.v=Qi(H.v)),H.z="m/d/yy";break;case"time":H.t="n",H.v=(function(Fa){var Co=0,Gs=0,Ot=!1,xo=Fa.match(/P([0-9\.]+Y)?([0-9\.]+M)?([0-9\.]+D)?T([0-9\.]+H)?([0-9\.]+M)?([0-9\.]+S)?/);if(!xo)throw new Error("|"+Fa+"| is not an ISO8601 Duration");for(var Za=1;Za!=xo.length;++Za)if(xo[Za]){switch(Gs=1,3<Za&&(Ot=!0),xo[Za].slice(xo[Za].length-1)){case"Y":throw new Error("Unsupported ISO Duration Field: "+xo[Za].slice(xo[Za].length-1));case"D":Gs*=24;case"H":Gs*=60;case"M":if(!Ot)throw new Error("Unsupported ISO Duration Field: M");Gs*=60}Co+=Gs*parseInt(xo[Za],10)}return Co})(Ge["time-value"])/86400,C.cellDates&&(H.t="d",H.v=xe(H.v)),H.z="HH:MM:SS";break;case"number":H.t="n",H.v=parseFloat(Ge.数据数值);break;default:if(H.t!=="string"&&H.t!=="text"&&H.t)throw new Error("Unsupported value type "+H.t);H.t="s",Ge["string-value"]!=null&&(Be=Br(Ge["string-value"]),ze=[])}}else{if(pn=!1,H.t==="s"&&(H.v=Be||"",ze.length&&(H.R=ze),pn=Re==0),mr.Target&&(H.l=mr),0<cr.length&&(H.c=cr,cr=[]),Be&&C.cellText!==!1&&(H.w=Be),pn&&(H.t="z",delete H.v),(!pn||C.sheetStubs)&&!(C.sheetRows&&C.sheetRows<=$e))for(var Vn=0;Vn<hi;++Vn){if(rr=parseInt(Ge["number-columns-repeated"]||"1",10),C.dense)for(Se[$e+Vn]||(Se[$e+Vn]=[]),Se[$e+Vn][tt]=Vn==0?H:Ze(H);0<--rr;)Se[$e+Vn][tt+rr]=Ze(H);else for(Se[$r({r:$e+Vn,c:tt})]=H;0<--rr;)Se[$r({r:$e+Vn,c:tt+rr})]=Ze(H);Et.e.c<=tt&&(Et.e.c=tt)}tt+=(rr=parseInt(Ge["number-columns-repeated"]||"1",10))-1,rr=0,H={},Be="",ze=[]}mr={};break;case"document":case"document-content":case"电子表格文档":case"spreadsheet":case"主体":case"scripts":case"styles":case"font-face-decls":case"master-styles":if(M[1]==="/"){if((S=K.pop())[0]!==M[3])throw"Bad state: "+S}else M[0].charAt(M[0].length-2)!=="/"&&K.push([M[3],!0]);break;case"annotation":if(M[1]==="/"){if((S=K.pop())[0]!==M[3])throw"Bad state: "+S;Zi.t=Be,ze.length&&(Zi.R=ze),Zi.a=Ur,cr.push(Zi)}else M[0].charAt(M[0].length-2)!=="/"&&K.push([M[3],!1]);Be=Ur="",Re=Gr=0,ze=[];break;case"creator":M[1]==="/"?Ur=j.slice(Gr,M.index):Gr=M.index+M[0].length;break;case"meta":case"元数据":case"settings":case"config-item-set":case"config-item-map-indexed":case"config-item-map-entry":case"config-item-map-named":case"shapes":case"frame":case"text-box":case"image":case"data-pilot-tables":case"list-style":case"form":case"dde-links":case"event-listeners":case"chart":if(M[1]==="/"){if((S=K.pop())[0]!==M[3])throw"Bad state: "+S}else M[0].charAt(M[0].length-2)!=="/"&&K.push([M[3],!1]);Be="",Re=0,ze=[];break;case"scientific-number":case"currency-symbol":case"currency-style":break;case"number-style":case"percentage-style":case"date-style":case"time-style":if(M[1]==="/"){if(Yt[ie.name]=Ae,(S=K.pop())[0]!==M[3])throw"Bad state: "+S}else M[0].charAt(M[0].length-2)!=="/"&&(Ae="",ie=vi(M[0],!1),K.push([M[3],!0]));break;case"script":case"libraries":case"automatic-styles":break;case"default-style":case"page-layout":case"style":case"map":case"font-face":case"paragraph-properties":case"table-properties":case"table-column-properties":case"table-row-properties":case"table-cell-properties":break;case"number":switch(K[K.length-1][0]){case"time-style":case"date-style":P=vi(M[0],!1),Ae+=av[M[3]][P.style==="long"?1:0]}break;case"fraction":break;case"day":case"month":case"year":case"era":case"day-of-week":case"week-of-year":case"quarter":case"hours":case"minutes":case"seconds":case"am-pm":switch(K[K.length-1][0]){case"time-style":case"date-style":P=vi(M[0],!1),Ae+=av[M[3]][P.style==="long"?1:0]}break;case"boolean-style":case"boolean":case"text-style":break;case"text":if(M[0].slice(-2)==="/>")break;if(M[1]==="/")switch(K[K.length-1][0]){case"number-style":case"date-style":case"time-style":Ae+=j.slice(me,M.index)}else me=M.index+M[0].length;break;case"named-range":fr=bA((P=vi(M[0],!1))["cell-range-address"]);var Na={Name:P.name,Ref:fr[0]+"!"+fr[1]};ha&&(Na.Sheet=Fe.length),Pr.Names.push(Na);break;case"text-content":case"text-properties":case"embedded-text":break;case"body":case"电子表格":case"forms":case"table-column":case"table-header-rows":case"table-rows":case"table-column-group":case"table-header-columns":case"table-columns":case"null-date":case"graphic-properties":case"calculation-settings":case"named-expressions":case"label-range":case"label-ranges":case"named-expression":case"sort":case"sort-by":case"sort-groups":case"tab":case"line-break":case"span":break;case"p":case"文本串":if(-1<["master-styles"].indexOf(K[K.length-1][0]))break;M[1]!=="/"||Ge&&Ge["string-value"]?(vi(M[0],!1),Re=M.index+M[0].length):(Na=(Na=j.slice(Re,M.index)).replace(/[\t\r\n]/g," ").trim().replace(/ +/g," ").replace(/<text:s\/>/g," ").replace(/<text:s text:c="(\d+)"\/>/g,function(Fa,Co){return Array(parseInt(Co,10)+1).join(" ")}).replace(/<text:tab[^>]*\/>/g,"	").replace(/<text:line-break\/>/g,`
`),Na=[Br(Na.replace(/<[^>]*>/g,""))],Be=(0<Be.length?Be+`
`:"")+Na[0]);break;case"s":break;case"database-range":if(M[1]==="/")break;try{he[(fr=bA(vi(M[0])["target-range-address"]))[0]]["!autofilter"]={ref:fr[1]}}catch{}break;case"date":case"object":break;case"title":case"标题":case"desc":case"binary-data":case"table-source":case"scenario":case"iteration":case"content-validations":case"content-validation":case"help-message":case"error-message":case"database-ranges":case"filter":case"filter-and":case"filter-or":case"filter-condition":case"list-level-style-bullet":case"list-level-style-number":case"list-level-properties":break;case"sender-firstname":case"sender-lastname":case"sender-initials":case"sender-title":case"sender-position":case"sender-email":case"sender-phone-private":case"sender-fax":case"sender-company":case"sender-phone-work":case"sender-street":case"sender-city":case"sender-postal-code":case"sender-country":case"sender-state-or-province":case"author-name":case"author-initials":case"chapter":case"file-name":case"template-name":case"sheet-name":case"event-listener":break;case"initial-creator":case"creation-date":case"print-date":case"generator":case"document-statistic":case"user-defined":case"editing-duration":case"editing-cycles":case"config-item":case"page-number":case"page-count":case"time":case"cell-range-source":case"detective":case"operation":case"highlighted-range":break;case"data-pilot-table":case"source-cell-range":case"source-service":case"data-pilot-field":case"data-pilot-level":case"data-pilot-subtotals":case"data-pilot-subtotal":case"data-pilot-members":case"data-pilot-member":case"data-pilot-display-info":case"data-pilot-sort-info":case"data-pilot-layout-info":case"data-pilot-field-reference":case"data-pilot-groups":case"data-pilot-group":case"data-pilot-group-member":case"rect":break;case"dde-connection-decls":case"dde-connection-decl":case"dde-link":case"dde-source":case"properties":case"property":break;case"a":if(M[1]!=="/"){if(!(mr=vi(M[0],!1)).href)break;mr.Target=Br(mr.href),delete mr.href,mr.Target.charAt(0)=="#"&&-1<mr.Target.indexOf(".")?(fr=bA(mr.Target.slice(1)),mr.Target="#"+fr[0]+"!"+fr[1]):mr.Target.match(/^\.\.[\\\/]/)&&(mr.Target=mr.Target.slice(3))}break;case"table-protection":case"data-pilot-grand-total":case"office-document-common-attrs":break;default:switch(M[2]){case"dc:":case"calcext:":case"loext:":case"ooo:":case"chartooo:":case"draw:":case"style:":case"chart:":case"form:":case"uof:":case"表:":case"字:":break;default:if(C.WTF)throw new Error(M)}}return A={Sheets:he,SheetNames:Fe,Workbook:Pr},C.bookSheets&&delete A.Sheets,A}function Rg(A,f){f=f||{},Yi(A,"META-INF/manifest.xml")&&(function(S,P){for(var T,M,H=_0(S);T=nl.exec(H);)switch(T[3]){case"manifest":break;case"file-entry":if((M=vi(T[0],!1)).path=="/"&&M.type!==fc)throw new Error("This OpenDocument is not a spreadsheet");break;case"encryption-data":case"algorithm":case"start-key-generation":case"key-derivation":throw new Error("Unsupported ODS Encryption");default:if(P&&P.WTF)throw T}})(_i(A,"META-INF/manifest.xml"),f);var C=dt(A,"content.xml");if(!C)throw new Error("Missing content.xml in ODS / UOF file");return f=Y2(Un(C),f),Yi(A,"meta.xml")&&(f.Props=Id(_i(A,"meta.xml"))),f}function gC(A,f){return Y2(A,f)}var hC=(function(){var A=["<office:master-styles>",'<style:master-page style:name="mp1" style:page-layout-name="mp1">',"<style:header/>",'<style:header-left style:display="false"/>',"<style:footer/>",'<style:footer-left style:display="false"/>',"</style:master-page>","</office:master-styles>"].join(""),f="<office:document-styles "+Kl({"xmlns:office":"urn:oasis:names:tc:opendocument:xmlns:office:1.0","xmlns:table":"urn:oasis:names:tc:opendocument:xmlns:table:1.0","xmlns:style":"urn:oasis:names:tc:opendocument:xmlns:style:1.0","xmlns:text":"urn:oasis:names:tc:opendocument:xmlns:text:1.0","xmlns:draw":"urn:oasis:names:tc:opendocument:xmlns:drawing:1.0","xmlns:fo":"urn:oasis:names:tc:opendocument:xmlns:xsl-fo-compatible:1.0","xmlns:xlink":"http://www.w3.org/1999/xlink","xmlns:dc":"http://purl.org/dc/elements/1.1/","xmlns:number":"urn:oasis:names:tc:opendocument:xmlns:datastyle:1.0","xmlns:svg":"urn:oasis:names:tc:opendocument:xmlns:svg-compatible:1.0","xmlns:of":"urn:oasis:names:tc:opendocument:xmlns:of:1.2","office:version":"1.2"})+">"+A+"</office:document-styles>";return function(){return Wt+f}})(),fC=(function(){function A(C,S,P){var T=[];T.push('      <table:table table:name="'+gn(S.SheetNames[P])+`" table:style-name="ta1">
`);var M=0,H=0,j=hl(C["!ref"]||"A1"),K=C["!merges"]||[],ie=0,Ae=Array.isArray(C);if(C["!cols"])for(H=0;H<=j.e.c;++H)T.push("        <table:table-column"+(C["!cols"][H]?' table:style-name="co'+C["!cols"][H].ods+'"':"")+`></table:table-column>
`);for(var me="",he=C["!rows"]||[],M=0;M<j.s.r;++M)me=he[M]?' table:style-name="ro'+he[M].ods+'"':"",T.push("        <table:table-row"+me+`></table:table-row>
`);for(;M<=j.e.r;++M){for(me=he[M]?' table:style-name="ro'+he[M].ods+'"':"",T.push("        <table:table-row"+me+`>
`),H=0;H<j.s.c;++H)T.push(f);for(;H<=j.e.c;++H){for(var Fe=!1,Se={},Ge="",ie=0;ie!=K.length;++ie)if(!(K[ie].s.c>H||K[ie].s.r>M||K[ie].e.c<H||K[ie].e.r<M)){K[ie].s.c==H&&K[ie].s.r==M||(Fe=!0),Se["table:number-columns-spanned"]=K[ie].e.c-K[ie].s.c+1,Se["table:number-rows-spanned"]=K[ie].e.r-K[ie].s.r+1;break}if(Fe)T.push(`          <table:covered-table-cell/>
`);else{var Be=$r({r:M,c:H}),Re=Ae?(C[M]||[])[H]:C[Be];if(Re&&Re.f&&(Se["table:formula"]=gn(("of:="+Re.f.replace(yg,"$1[.$2$3$4$5]").replace(/\]:\[/g,":")).replace(/;/g,"|").replace(/,/g,";")),Re.F&&Re.F.slice(0,Be.length)==Be&&(ze=hl(Re.F),Se["table:number-matrix-columns-spanned"]=ze.e.c-ze.s.c+1,Se["table:number-matrix-rows-spanned"]=ze.e.r-ze.s.r+1)),Re){switch(Re.t){case"b":Ge=Re.v?"TRUE":"FALSE",Se["office:value-type"]="boolean",Se["office:boolean-value"]=Re.v?"true":"false";break;case"n":Ge=Re.w||String(Re.v||0),Se["office:value-type"]="float",Se["office:value"]=Re.v||0;break;case"s":case"str":Ge=Re.v==null?"":Re.v,Se["office:value-type"]="string";break;case"d":Ge=Re.w||Ne(Re.v).toISOString(),Se["office:value-type"]="date",Se["office:date-value"]=Ne(Re.v).toISOString(),Se["table:style-name"]="ce1";break;default:T.push(f);continue}var ze,Be=gn(Ge).replace(/  +/g,function(tt){return'<text:s text:c="'+tt.length+'"/>'}).replace(/\t/g,"<text:tab/>").replace(/\n/g,"</text:p><text:p>").replace(/^ /,"<text:s/>").replace(/ $/,"<text:s/>");Re.l&&Re.l.Target&&(Be=ur("text:a",Be,{"xlink:href":(ze=(ze=(ze=Re.l.Target).charAt(0)=="#"?"#"+ze.slice(1).replace(/\./,"!"):ze).charAt(0)!="#"&&!ze.match(/^\w+:/)?"../"+ze:ze).replace(/&/g,"&amp;")})),T.push("          "+ur("table:table-cell",ur("text:p",Be,{}),Se)+`
`)}else T.push(f)}}T.push(`        </table:table-row>
`)}return T.push(`      </table:table>
`),T.join("")}var f=`          <table:table-cell />
`;return function(C,S){var P=[Wt],T=Kl({"xmlns:office":"urn:oasis:names:tc:opendocument:xmlns:office:1.0","xmlns:table":"urn:oasis:names:tc:opendocument:xmlns:table:1.0","xmlns:style":"urn:oasis:names:tc:opendocument:xmlns:style:1.0","xmlns:text":"urn:oasis:names:tc:opendocument:xmlns:text:1.0","xmlns:draw":"urn:oasis:names:tc:opendocument:xmlns:drawing:1.0","xmlns:fo":"urn:oasis:names:tc:opendocument:xmlns:xsl-fo-compatible:1.0","xmlns:xlink":"http://www.w3.org/1999/xlink","xmlns:dc":"http://purl.org/dc/elements/1.1/","xmlns:meta":"urn:oasis:names:tc:opendocument:xmlns:meta:1.0","xmlns:number":"urn:oasis:names:tc:opendocument:xmlns:datastyle:1.0","xmlns:presentation":"urn:oasis:names:tc:opendocument:xmlns:presentation:1.0","xmlns:svg":"urn:oasis:names:tc:opendocument:xmlns:svg-compatible:1.0","xmlns:chart":"urn:oasis:names:tc:opendocument:xmlns:chart:1.0","xmlns:dr3d":"urn:oasis:names:tc:opendocument:xmlns:dr3d:1.0","xmlns:math":"http://www.w3.org/1998/Math/MathML","xmlns:form":"urn:oasis:names:tc:opendocument:xmlns:form:1.0","xmlns:script":"urn:oasis:names:tc:opendocument:xmlns:script:1.0","xmlns:ooo":"http://openoffice.org/2004/office","xmlns:ooow":"http://openoffice.org/2004/writer","xmlns:oooc":"http://openoffice.org/2004/calc","xmlns:dom":"http://www.w3.org/2001/xml-events","xmlns:xforms":"http://www.w3.org/2002/xforms","xmlns:xsd":"http://www.w3.org/2001/XMLSchema","xmlns:xsi":"http://www.w3.org/2001/XMLSchema-instance","xmlns:sheet":"urn:oasis:names:tc:opendocument:sh33tjs:1.0","xmlns:rpt":"http://openoffice.org/2005/report","xmlns:of":"urn:oasis:names:tc:opendocument:xmlns:of:1.2","xmlns:xhtml":"http://www.w3.org/1999/xhtml","xmlns:grddl":"http://www.w3.org/2003/g/data-view#","xmlns:tableooo":"http://openoffice.org/2009/table","xmlns:drawooo":"http://openoffice.org/2010/draw","xmlns:calcext":"urn:org:documentfoundation:names:experimental:calc:xmlns:calcext:1.0","xmlns:loext":"urn:org:documentfoundation:names:experimental:office:xmlns:loext:1.0","xmlns:field":"urn:openoffice:names:experimental:ooo-ms-interop:xmlns:field:1.0","xmlns:formx":"urn:openoffice:names:experimental:ooxml-odf-interop:xmlns:form:1.0","xmlns:css3t":"http://www.w3.org/TR/css3-text/","office:version":"1.2"}),M=Kl({"xmlns:config":"urn:oasis:names:tc:opendocument:xmlns:config:1.0","office:mimetype":"application/vnd.oasis.opendocument.spreadsheet"});S.bookType=="fods"?(P.push("<office:document"+T+M+`>
`),P.push(ng().replace(/office:document-meta/g,"office:meta"))):P.push("<office:document-content"+T+`>
`),(function(j,K){j.push(` <office:automatic-styles>
`),j.push(`  <number:date-style style:name="N37" number:automatic-order="true">
`),j.push(`   <number:month number:style="long"/>
`),j.push(`   <number:text>/</number:text>
`),j.push(`   <number:day number:style="long"/>
`),j.push(`   <number:text>/</number:text>
`),j.push(`   <number:year/>
`),j.push(`  </number:date-style>
`);var ie=0;K.SheetNames.map(function(me){return K.Sheets[me]}).forEach(function(me){if(me&&me["!cols"]){for(var he=0;he<me["!cols"].length;++he)if(me["!cols"][he]){var Fe=me["!cols"][he];if(Fe.width==null&&Fe.wpx==null&&Fe.wch==null)continue;q1(Fe),Fe.ods=ie,Fe=me["!cols"][he].wpx+"px",j.push('  <style:style style:name="co'+ie+`" style:family="table-column">
`),j.push('   <style:table-column-properties fo:break-before="auto" style:column-width="'+Fe+`"/>
`),j.push(`  </style:style>
`),++ie}}});var Ae=0;K.SheetNames.map(function(me){return K.Sheets[me]}).forEach(function(me){if(me&&me["!rows"])for(var he,Fe=0;Fe<me["!rows"].length;++Fe)me["!rows"][Fe]&&(me["!rows"][Fe].ods=Ae,he=me["!rows"][Fe].hpx+"px",j.push('  <style:style style:name="ro'+Ae+`" style:family="table-row">
`),j.push('   <style:table-row-properties fo:break-before="auto" style:row-height="'+he+`"/>
`),j.push(`  </style:style>
`),++Ae)}),j.push(`  <style:style style:name="ta1" style:family="table" style:master-page-name="mp1">
`),j.push(`   <style:table-properties table:display="true" style:writing-mode="lr-tb"/>
`),j.push(`  </style:style>
`),j.push(`  <style:style style:name="ce1" style:family="table-cell" style:parent-style-name="Default" style:data-style-name="N37"/>
`),j.push(` </office:automatic-styles>
`)})(P,C),P.push(`  <office:body>
`),P.push(`    <office:spreadsheet>
`);for(var H=0;H!=C.SheetNames.length;++H)P.push(A(C.Sheets[C.SheetNames[H]],C,H));return P.push(`    </office:spreadsheet>
`),P.push(`  </office:body>
`),S.bookType=="fods"?P.push("</office:document>"):P.push("</office:document-content>"),P.join("")}})();function Jp(A,f){if(f.bookType=="fods")return fC(A,f);var C=Le(),S=[],P=[];return wi(C,"mimetype","application/vnd.oasis.opendocument.spreadsheet"),wi(C,"content.xml",fC(A,f)),S.push(["content.xml","text/xml"]),P.push(["content.xml","ContentFile"]),wi(C,"styles.xml",hC(A,f)),S.push(["styles.xml","text/xml"]),P.push(["styles.xml","StylesFile"]),wi(C,"meta.xml",Wt+ng()),S.push(["meta.xml","text/xml"]),P.push(["meta.xml","MetadataFile"]),wi(C,"manifest.rdf",(function(T){var M=[Wt];M.push(`<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
`);for(var H=0;H!=T.length;++H)M.push(vl(T[H][0],T[H][1])),M.push([`  <rdf:Description rdf:about="">
`,'    <ns0:hasPart xmlns:ns0="http://docs.oasis-open.org/ns/office/1.2/meta/pkg#" rdf:resource="'+T[H][0]+`"/>
`,`  </rdf:Description>
`].join(""));return M.push(vl("","Document","pkg")),M.push("</rdf:RDF>"),M.join("")})(P)),S.push(["manifest.rdf","application/rdf+xml"]),wi(C,"META-INF/manifest.xml",(function(T){var M=[Wt];M.push(`<manifest:manifest xmlns:manifest="urn:oasis:names:tc:opendocument:xmlns:manifest:1.0" manifest:version="1.2">
`),M.push(`  <manifest:file-entry manifest:full-path="/" manifest:version="1.2" manifest:media-type="application/vnd.oasis.opendocument.spreadsheet"/>
`);for(var H=0;H<T.length;++H)M.push('  <manifest:file-entry manifest:full-path="'+T[H][0]+'" manifest:media-type="'+T[H][1]+`"/>
`);return M.push("</manifest:manifest>"),M.join("")})(S)),C}function wc(A){return new DataView(A.buffer,A.byteOffset,A.byteLength)}function bg(A){return typeof TextDecoder<"u"?new TextDecoder().decode(A):Un(V(A))}function ov(A){return typeof TextEncoder<"u"?new TextEncoder().encode(A):z($a(A))}function Zp(A){var f=A.reduce(function(P,T){return P+T.length},0),C=new Uint8Array(f),S=0;return A.forEach(function(P){C.set(P,S),S+=P.length}),C}function M4(A){return 16843009*((A=(858993459&(A-=A>>1&1431655765))+(A>>2&858993459))+(A>>4)&252645135)>>>24}function $h(A,f){var C=f?f[0]:0,S=127&A[C];return 128<=A[C++]&&(S|=(127&A[C])<<7,A[C++]<128||(S|=(127&A[C])<<14,A[C++]<128||(S|=(127&A[C])<<21,A[C++]<128||(S+=(127&A[C])*Math.pow(2,28),++C,A[C++]<128||(S+=(127&A[C])*Math.pow(2,35),++C,A[C++]<128||(S+=(127&A[C])*Math.pow(2,42),++C,A[C++])))))),f&&(f[0]=C),S}function oo(A){var f=new Uint8Array(7);f[0]=127&A;var C=1;return 127<A&&(f[C-1]|=128,f[C]=A>>7&127,++C,A<=16383||(f[C-1]|=128,f[C]=A>>14&127,++C,A<=2097151||(f[C-1]|=128,f[C]=A>>21&127,++C,A<=268435455||(f[C-1]|=128,f[C]=A/256>>>21&127,++C,A<=34359738367||(f[C-1]|=128,f[C]=A/65536>>>21&127,++C,A<=4398046511103||(f[C-1]|=128,f[C]=A/16777216>>>21&127,++C)))))),f.slice(0,C)}function js(A){var f=0,C=127&A[0];return 128<=A[f++]&&(C|=(127&A[1])<<7,A[f++]<128||(C|=(127&A[2])<<14,A[f++]<128||(C|=(127&A[3])<<21,A[+f]<128||(C|=(127&A[4])<<28)))),C}function Ia(A){for(var f=[],C=[0];C[0]<A.length;){var S,P=C[0],T=$h(A,C),M=7&T,H=0;if((T=Math.floor(T/8))==0)break;switch(M){case 0:for(var j=C[0];128<=A[C[0]++];);S=A.slice(j,C[0]);break;case 5:H=4,S=A.slice(C[0],C[0]+H),C[0]+=H;break;case 1:H=8,S=A.slice(C[0],C[0]+H),C[0]+=H;break;case 2:H=$h(A,C),S=A.slice(C[0],C[0]+H),C[0]+=H;break;case 3:case 4:default:throw new Error("PB Type ".concat(M," for Field ").concat(T," at offset ").concat(P))}var K={data:S,type:M};f[T]==null?f[T]=[K]:f[T].push(K)}return f}function zs(A){var f=[];return A.forEach(function(C,S){S!=0&&C.forEach(function(P){P.data&&(f.push(oo(8*S+P.type)),P.type==2&&f.push(oo(P.data.length)),f.push(P.data))})}),Zp(f)}function yC(A,f){return A?.map(function(C){return f(C.data)})||[]}function FA(A){for(var f=[],C=[0];C[0]<A.length;){var S=$h(A,C),P=Ia(A.slice(C[0],C[0]+S));C[0]+=S;var T={id:js(P[1][0].data),messages:[]};P[2].forEach(function(j){var H=Ia(j.data),j=js(H[3][0].data);T.messages.push({meta:H,data:A.slice(C[0],C[0]+j)}),C[0]+=j}),(S=P[3])!=null&&S[0]&&(T.merge=0<js(P[3][0].data)>>>0),f.push(T)}return f}function $p(A){var f=[];return A.forEach(function(C){var S=[[],[{data:oo(C.id),type:0}],[]];C.merge!=null&&(S[3]=[{data:oo(+!!C.merge),type:0}]);var P=[];C.messages.forEach(function(T){P.push(T.data),T.meta[3]=[{type:0,data:oo(T.data.length)}],S[2].push({data:zs(T.meta),type:2})}),C=zs(S),f.push(oo(C.length)),f.push(C),P.forEach(function(T){return f.push(T)})}),Zp(f)}function g0(A){for(var f=[],C=0;C<A.length;){var S=A[C++],P=A[C]|A[C+1]<<8|A[C+2]<<16;C+=3,f.push((function(T,M){if(T!=0)throw new Error("Unexpected Snappy chunk type ".concat(T));for(var H=[0],j=$h(M,H),K=[];H[0]<M.length;){var ie=3&M[H[0]];if(ie!=0){var Ae=0,me=0;if(ie==1?(me=4+(M[H[0]]>>2&7),Ae=(224&M[H[0]++])<<3,Ae|=M[H[0]++]):(me=1+(M[H[0]++]>>2),ie==2?(Ae=M[H[0]]|M[H[0]+1]<<8,H[0]+=2):(Ae=(M[H[0]]|M[H[0]+1]<<8|M[H[0]+2]<<16|M[H[0]+3]<<24)>>>0,H[0]+=4)),K=[Zp(K)],Ae==0)throw new Error("Invalid offset 0");if(Ae>K[0].length)throw new Error("Invalid offset beyond length");if(Ae<=me)for(K.push(K[0].slice(-Ae)),me-=Ae;me>=K[K.length-1].length;)K.push(K[K.length-1]),me-=K[K.length-1].length;K.push(K[0].slice(-Ae,-Ae+me))}else ie=M[H[0]++]>>2,ie<60?++ie:(Ae=ie-59,ie=M[H[0]],1<Ae&&(ie|=M[H[0]+1]<<8),2<Ae&&(ie|=M[H[0]+2]<<16),3<Ae&&(ie|=M[H[0]+3]<<24),ie>>>=0,ie++,H[0]+=Ae),K.push(M.slice(H[0],H[0]+ie)),H[0]+=ie}if((T=Zp(K)).length!=j)throw new Error("Unexpected length: ".concat(T.length," != ").concat(j));return T})(S,A.slice(C,C+P))),C+=P}if(C!==A.length)throw new Error("data is not a valid framed stream!");return Zp(f)}function vg(A){for(var f=[],C=0;C<A.length;){var S=Math.min(A.length-C,268435455),P=new Uint8Array(4);f.push(P);var T=oo(S),M=T.length;f.push(T),S<=60?(M++,f.push(new Uint8Array([S-1<<2]))):S<=256?(M+=2,f.push(new Uint8Array([240,S-1&255]))):S<=65536?(M+=3,f.push(new Uint8Array([244,S-1&255,S-1>>8&255]))):S<=16777216?(M+=4,f.push(new Uint8Array([248,S-1&255,S-1>>8&255,S-1>>16&255]))):S<=4294967296&&(M+=5,f.push(new Uint8Array([252,S-1&255,S-1>>8&255,S-1>>16&255,S-1>>>24&255]))),f.push(A.slice(C,C+S)),M+=S,P[0]=0,P[1]=255&M,P[2]=M>>8&255,P[3]=M>>16&255,C+=S}return Zp(f)}function eT(A,f,C){var S,P=wc(A),T=P.getUint32(8,!0),M=12,H=-1,j=-1,K=NaN,ie=NaN,Ae=new Date(2001,0,1);switch(1&T&&(K=(function(me,he){for(var Fe=(127&me[he+15])<<7|me[he+14]>>1,Se=1&me[he+14],Ge=he+13;he<=Ge;--Ge)Se=256*Se+me[Ge];return(128&me[he+15]?-Se:Se)*Math.pow(10,Fe-6176)})(A,M),M+=16),2&T&&(ie=P.getFloat64(M,!0),M+=8),4&T&&(Ae.setTime(Ae.getTime()+1e3*P.getFloat64(M,!0)),M+=8),8&T&&(j=P.getUint32(M,!0),M+=4),16&T&&(H=P.getUint32(M,!0),M+=4),A[1]){case 0:break;case 2:S={t:"n",v:K};break;case 3:S={t:"s",v:f[j]};break;case 5:S={t:"d",v:Ae};break;case 6:S={t:"b",v:0<ie};break;case 7:S={t:"n",v:ie/86400};break;case 8:S={t:"e",v:0};break;case 9:if(!(-1<H))throw new Error("Unsupported cell type ".concat(A[1]," : ").concat(31&T," : ").concat(A.slice(0,4)));S={t:"s",v:C[H]};break;case 10:S={t:"n",v:K};break;default:throw new Error("Unsupported cell type ".concat(A[1]," : ").concat(31&T," : ").concat(A.slice(0,4)))}return S}function Pg(A,f){var C=new Uint8Array(32),S=wc(C),P=12,T=0;switch(C[0]=5,A.t){case"n":C[1]=2,(function(M,H,j){var K=Math.floor(j==0?0:Math.LOG10E*Math.log(Math.abs(j)))+6176-16,ie=j/Math.pow(10,K-6176);M[H+15]|=K>>7,M[H+14]|=(127&K)<<1;for(var Ae=0;1<=ie;++Ae,ie/=256)M[H+Ae]=255&ie;M[H+15]|=0<=j?0:128})(C,P,A.v),T|=1,P+=16;break;case"b":C[1]=6,S.setFloat64(P,A.v?1:0,!0),T|=2,P+=8;break;case"s":if(f.indexOf(A.v)==-1)throw new Error("Value ".concat(A.v," missing from SST!"));C[1]=3,S.setUint32(P,f.indexOf(A.v),!0),T|=8,P+=4;break;default:throw"unsupported cell type "+A.t}return S.setUint32(8,T,!0),C.slice(0,P)}function T4(A,f){var C=new Uint8Array(32),S=wc(C),P=12,T=0;switch(C[0]=3,A.t){case"n":C[2]=2,S.setFloat64(P,A.v,!0),T|=32,P+=8;break;case"b":C[2]=6,S.setFloat64(P,A.v?1:0,!0),T|=32,P+=8;break;case"s":if(f.indexOf(A.v)==-1)throw new Error("Value ".concat(A.v," missing from SST!"));C[2]=3,S.setUint32(P,f.indexOf(A.v),!0),T|=16,P+=4;break;default:throw"unsupported cell type "+A.t}return S.setUint32(4,T,!0),C.slice(0,P)}function sv(A,f,C){switch(A[0]){case 0:case 1:case 2:case 3:return(function(S,P,T,M){var H,j=wc(S),K=j.getUint32(4,!0),ie=(1<M?12:8)+4*M4(K&(1<M?3470:398)),Ae=-1,me=-1,he=NaN,Fe=new Date(2001,0,1);switch(512&K&&(Ae=j.getUint32(ie,!0),ie+=4),ie+=4*M4(K&(1<M?12288:4096)),16&K&&(me=j.getUint32(ie,!0),ie+=4),32&K&&(he=j.getFloat64(ie,!0),ie+=8),64&K&&(Fe.setTime(Fe.getTime()+1e3*j.getFloat64(ie,!0)),ie+=8),S[2]){case 0:break;case 2:H={t:"n",v:he};break;case 3:H={t:"s",v:P[me]};break;case 5:H={t:"d",v:Fe};break;case 6:H={t:"b",v:0<he};break;case 7:H={t:"n",v:he/86400};break;case 8:H={t:"e",v:0};break;case 9:if(-1<Ae)H={t:"s",v:T[Ae]};else if(-1<me)H={t:"s",v:P[me]};else{if(isNaN(he))throw new Error("Unsupported cell type ".concat(S.slice(0,4)));H={t:"n",v:he}}break;default:throw new Error("Unsupported cell type ".concat(S.slice(0,4)))}return H})(A,f,C,A[0]);case 5:return eT(A,f,C);default:throw new Error("Unsupported payload version ".concat(A[0]))}}function Dn(A){return $h(Ia(A)[1][0].data)}function CC(A,S){var S=Ia(S.data),C=js(S[1][0].data),S=S[3],P=[];return(S||[]).forEach(function(T){var M=Ia(T.data),H=js(M[1][0].data)>>>0;switch(C){case 1:P[H]=bg(M[3][0].data);break;case 8:var K=Ia(A[Dn(M[9][0].data)][0].data),j=A[Dn(K[1][0].data)][0],K=js(j.meta[1][0].data);if(K!=2001)throw new Error("2000 unexpected reference to ".concat(K));j=Ia(j.data),P[H]=j[3].map(function(ie){return bg(ie.data)}).join("")}}),P}function xC(A,P){var C=Ia(P.data),S=(P=C?.[7])!=null&&P[0]?0<js(C[7][0].data)>>>0?1:0:-1,P=yC(C[5],function(T){return(function(M,H){var j,K,ie,Ae=Ia(M),me=js(Ae[1][0].data)>>>0,he=js(Ae[2][0].data)>>>0,Fe=((M=(Fe=Ae[8])==null?void 0:Fe[0])==null?void 0:M.data)&&0<js(Ae[8][0].data)||!1;if((M=(M=Ae[7])==null?void 0:M[0])!=null&&M.data&&H!=0)K=(j=(j=Ae[7])==null?void 0:j[0])==null?void 0:j.data,ie=(j=(j=Ae[6])==null?void 0:j[0])==null?void 0:j.data;else{if((j=(j=Ae[4])==null?void 0:j[0])==null||!j.data||H==1)throw"NUMBERS Tile missing ".concat(H," cell storage");K=(H=(H=Ae[4])==null?void 0:H[0])==null?void 0:H.data,ie=(Ae=(Ae=Ae[3])==null?void 0:Ae[0])==null?void 0:Ae.data}for(var Se=Fe?4:1,Ge=wc(K),Be=[],Re=0;Re<K.length/2;++Re){var ze=Ge.getUint16(2*Re,!0);ze<65535&&Be.push([Re,ze])}if(Be.length!=he)throw"Expected ".concat(he," cells, found ").concat(Be.length);for(var $e=[],Re=0;Re<Be.length-1;++Re)$e[Be[Re][0]]=ie.subarray(Be[Re][1]*Se,Be[Re+1][1]*Se);return 1<=Be.length&&($e[Be[Be.length-1][0]]=ie.subarray(Be[Be.length-1][1]*Se)),{R:me,cells:$e}})(T,S)});return{nrows:js(C[4][0].data)>>>0,data:P.reduce(function(T,M){return T[M.R]||(T[M.R]=[]),M.cells.forEach(function(H,j){if(T[M.R][j])throw new Error("Duplicate cell r=".concat(M.R," c=").concat(j));T[M.R][j]=H}),T},[])}}function B4(A,P){var C={"!ref":"A1"},S=A[Dn(Ia(P.data)[2][0].data)],P=js(S[0].meta[1][0].data);if(P!=6001)throw new Error("6000 unexpected reference to ".concat(P));return(function(T,j,H){var Ae=Ia(j.data);if((j={s:{r:0,c:0},e:{r:0,c:0}}).e.r=(js(Ae[6][0].data)>>>0)-1,j.e.r<0)throw new Error("Invalid row varint ".concat(Ae[6][0].data));if(j.e.c=(js(Ae[7][0].data)>>>0)-1,j.e.c<0)throw new Error("Invalid col varint ".concat(Ae[7][0].data));H["!ref"]=kn(j);var j=Ia(Ae[4][0].data),K=CC(T,T[Dn(j[4][0].data)][0]),ie=(Ae=j[17])!=null&&Ae[0]?CC(T,T[Dn(j[17][0].data)][0]):[],Ae=Ia(j[3][0].data),me=0;if(Ae[1].forEach(function(Fe){var Se=Ia(Fe.data),Fe=T[Dn(Se[2][0].data)][0],Se=js(Fe.meta[1][0].data);if(Se!=6002)throw new Error("6001 unexpected reference to ".concat(Se));Fe=xC(0,Fe),Fe.data.forEach(function(Ge,Be){Ge.forEach(function(Re,ze){ze=$r({r:me+Be,c:ze}),Re=sv(Re,K,ie),Re&&(H[ze]=Re)})}),me+=Fe.nrows}),(Ae=j[13])!=null&&Ae[0]){if(Ae=T[Dn(j[13][0].data)][0],j=js(Ae.meta[1][0].data),j!=6144)throw new Error("Expected merge type 6144, found ".concat(j));H["!merges"]=(Ae=Ia(Ae.data))==null?void 0:Ae[1].map(function(Fe){var Se=Ia(Fe.data),Fe=wc(Ia(Se[1][0].data)[1][0].data),Se=wc(Ia(Se[2][0].data)[1][0].data);return{s:{r:Fe.getUint16(0,!0),c:Fe.getUint16(2,!0)},e:{r:Fe.getUint16(0,!0)+Se.getUint16(0,!0)-1,c:Fe.getUint16(2,!0)+Se.getUint16(2,!0)-1}}})}})(A,S[0],C),C}function lv(A,f){var C=W4(),S=Ia(f.data);if((f=S[2])!=null&&f[0])throw new Error("Keynote presentations are not supported");if(yC(S[1],Dn).forEach(function(P){A[P].forEach(function(T){var M,H,j,K;js(T.meta[1][0].data)==2&&(H=A,T=Ia((j=T).data),K={name:(j=T[1])!=null&&j[0]?bg(T[1][0].data):"",sheets:[]},yC(T[2],Dn).forEach(function(ie){H[ie].forEach(function(Ae){js(Ae.meta[1][0].data)==6e3&&K.sheets.push(B4(H,Ae))})}),(M=K).sheets.forEach(function(ie,Ae){BC(C,ie,Ae==0?M.name:M.name+"_"+Ae,!0)}))})}),C.SheetNames.length==0)throw new Error("Empty NUMBERS file");return C}function SC(A){var f={},C=[];if(A.FullPaths.forEach(function(P){if(P.match(/\.iwpv2/))throw new Error("Unsupported password protection")}),A.FileIndex.forEach(function(P){if(P.name.match(/\.iwa$/)){var T,M;try{T=g0(P.content)}catch(H){return console.log("?? "+P.content.length+" "+(H.message||H))}try{M=FA(T)}catch(H){return console.log("## "+(H.message||H))}M.forEach(function(H){f[H.id]=H.messages,C.push(H.id)})}}),!C.length)throw new Error("File has no messages");if((A=(A=(A=(A=f?.[1])==null?void 0:A[0])==null?void 0:A.meta)==null?void 0:A[1])!=null&&A[0].data&&js(f[1][0].meta[1][0].data)==1e4)throw new Error("Pages documents are not supported");var S=((A=(A=(A=(A=f?.[1])==null?void 0:A[0])==null?void 0:A.meta)==null?void 0:A[1])==null?void 0:A[0].data)&&js(f[1][0].meta[1][0].data)==1&&f[1][0];if(S||C.forEach(function(P){f[P].forEach(function(T){if(js(T.meta[1][0].data)>>>0==1){if(S)throw new Error("Document has multiple roots");S=T}})}),!S)throw new Error("Cannot find Document root");return lv(f,S)}function X2(A,f){if(!f||!f.numbers)throw new Error("Must pass a `numbers` option -- check the README");var C=A.Sheets[A.SheetNames[0]];1<A.SheetNames.length&&console.error("The Numbers writer currently writes only the first table");var S=hl(C["!ref"]);S.s.r=S.s.c=0;var P=!1;9<S.e.c&&(P=!0,S.e.c=9),49<S.e.r&&(P=!0,S.e.r=49),P&&console.error("The Numbers writer is currently limited to ".concat(kn(S)));var T=PC(C,{range:S,header:1}),M=["~Sh33tJ5~"];T.forEach(function(mr){return mr.forEach(function(fr){typeof fr=="string"&&M.push(fr)})});var H={},j=[],K=St.read(f.numbers,{type:"base64"});K.FileIndex.map(function(mr,fr){return[mr,K.FullPaths[fr]]}).forEach(function(mr){var fr=mr[0],cr=mr[1];fr.type==2&&fr.name.match(/\.iwa/)&&FA(g0(fr.content)).forEach(function(Zi){j.push(Zi.id),H[Zi.id]={deps:[],location:cr,type:js(Zi.messages[0].meta[1][0].data)}})}),j.sort(function(mr,fr){return mr-fr});var ie=j.filter(function(mr){return 1<mr}).map(function(mr){return[mr,oo(mr)]});K.FileIndex.map(function(mr,fr){return[mr,K.FullPaths[fr]]}).forEach(function(mr){var fr=mr[0];mr[1],fr.name.match(/\.iwa/)&&FA(g0(fr.content)).forEach(function(cr){cr.messages.forEach(function(Zi){ie.forEach(function(Ur){cr.messages.some(function(Gr){return js(Gr.meta[1][0].data)!=11006&&(function(pn,ha){e:for(var Hr=0;Hr<=pn.length-ha.length;++Hr){for(var nr=0;nr<ha.length;++nr)if(pn[Hr+nr]!=ha[nr])continue e;return!0}return!1})(Gr.data,Ur[1])})&&H[Ur[0]].deps.push(cr.id)})})})});for(var Ae,me=St.find(K,H[1].location),he=FA(g0(me.content)),Fe=0;Fe<he.length;++Fe){var Se=he[Fe];Se.id==1&&(Ae=Se)}for(var Ge=Dn(Ia(Ae.messages[0].data)[1][0].data),he=FA(g0((me=St.find(K,H[Ge].location)).content)),Fe=0;Fe<he.length;++Fe)(Se=he[Fe]).id==Ge&&(Ae=Se);var Ni=Ia(Ae.messages[0].data);for(Ni[1]=[{type:2,data:ov(A.SheetNames[0])}],Ae.messages[0].data=zs(Ni),me.content=vg($p(he)),me.size=me.content.length,Ge=Dn(Ni[2][0].data),he=FA(g0((me=St.find(K,H[Ge].location)).content)),Fe=0;Fe<he.length;++Fe)(Se=he[Fe]).id==Ge&&(Ae=Se);for(Ge=Dn(Ia(Ae.messages[0].data)[2][0].data),he=FA(g0((me=St.find(K,H[Ge].location)).content)),Fe=0;Fe<he.length;++Fe)(Se=he[Fe]).id==Ge&&(Ae=Se);P=Ia(Ae.messages[0].data),P[6][0].data=oo(S.e.r+1),P[7][0].data=oo(S.e.c+1);for(var Be=Dn(P[46][0].data),f=St.find(K,H[Be].location),Re=FA(g0(f.content)),ze=0;ze<Re.length&&Re[ze].id!=Be;++ze);if(Re[ze].id!=Be)throw"Bad ColumnRowUIDMapArchive";var $e=Ia(Re[ze].messages[0].data);$e[1]=[],$e[2]=[],$e[3]=[];for(var tt=0;tt<=S.e.c;++tt)$e[1].push({type:2,data:zs([[],[{type:0,data:oo(tt+420690)}],[{type:0,data:oo(tt+420690)}]])}),$e[2].push({type:0,data:oo(tt)}),$e[3].push({type:0,data:oo(tt)});$e[4]=[],$e[5]=[],$e[6]=[];for(var Et=0;Et<=S.e.r;++Et)$e[4].push({type:2,data:zs([[],[{type:0,data:oo(Et+726270)}],[{type:0,data:oo(Et+726270)}]])}),$e[5].push({type:0,data:oo(Et)}),$e[6].push({type:0,data:oo(Et)});if(Re[ze].messages[0].data=zs($e),f.content=vg($p(Re)),f.size=f.content.length,delete P[46],A=Ia(P[4][0].data),A[7][0].data=oo(S.e.r+1),Ni=Dn(Ia(A[1][0].data)[2][0].data),(Re=FA(g0((f=St.find(K,H[Ni].location)).content)))[0].id!=Ni)throw"Bad HeaderStorageBucket";for(var Zt=Ia(Re[0].messages[0].data),Et=0;Et<T.length;++Et){var Yt=Ia(Zt[2][0].data);Yt[1][0].data=oo(Et),Yt[4][0].data=oo(T[Et].length),Zt[2][Et]={type:Zt[2][0].type,data:zs(Yt)}}Re[0].messages[0].data=zs(Zt),f.content=vg($p(Re)),f.size=f.content.length;var ci,Ni=Dn(A[2][0].data);if((Re=FA(g0((f=St.find(K,H[Ni].location)).content)))[0].id!=Ni)throw"Bad HeaderStorageBucket";for(Zt=Ia(Re[0].messages[0].data),tt=0;tt<=S.e.c;++tt)(Yt=Ia(Zt[2][0].data))[1][0].data=oo(tt),Yt[4][0].data=oo(S.e.r+1),Zt[2][tt]={type:Zt[2][0].type,data:zs(Yt)};Re[0].messages[0].data=zs(Zt),f.content=vg($p(Re)),f.size=f.content.length,C["!merges"]&&(Dr=(function(mr){for(var fr=927262;fr<2e6;++fr)if(!H[fr])return H[fr]=mr,fr;throw new Error("Too many messages")})({type:6144,deps:[Ge],location:H[Ge].location}),ci=[[],[]],C["!merges"].forEach(function(mr){ci[1].push({type:2,data:zs([[],[{type:2,data:zs([[],[{type:5,data:new Uint8Array(new Uint16Array([mr.s.r,mr.s.c]).buffer)}]])}],[{type:2,data:zs([[],[{type:5,data:new Uint8Array(new Uint16Array([mr.e.r-mr.s.r+1,mr.e.c-mr.s.c+1]).buffer)}]])}]])})}),A[13]=[{type:2,data:zs([[],[{type:0,data:oo(Dr)}]])}],he.push({id:Dr,messages:[(rr=6144,Dr=zs(ci),{meta:[[],[{type:0,data:oo(rr)}]],data:Dr})]}));var Vi=Dn(A[4][0].data);(function(){for(var mr,fr=St.find(K,H[Vi].location),cr=FA(g0(fr.content)),Zi=0;Zi<cr.length;++Zi){var Ur=cr[Zi];Ur.id==Vi&&(mr=Ur)}var Gr=Ia(mr.messages[0].data);Gr[3]=[],M.forEach(function(pn,ha){Gr[3].push({type:2,data:zs([[],[{type:0,data:oo(ha)}],[{type:0,data:oo(1)}],[{type:2,data:ov(pn)}]])})}),mr.messages[0].data=zs(Gr),fr.content=vg($p(cr)),fr.size=fr.content.length})();var hi=Ia(A[3][0].data),rr=hi[1][0];delete hi[2];var rr,Dr,Dr=Ia(rr.data),Pr=Dn(Dr[2][0].data);return(function(){for(var mr,fr=St.find(K,H[Pr].location),cr=FA(g0(fr.content)),Zi=0;Zi<cr.length;++Zi){var Ur=cr[Zi];Ur.id==Pr&&(mr=Ur)}var Gr=Ia(mr.messages[0].data);delete Gr[6],delete hi[7];var pn=new Uint8Array(Gr[5][0].data);Gr[5]=[];for(var ha=0,Hr=0;Hr<=S.e.r;++Hr){var nr=Ia(pn);ha+=(function(Vn,Na,Fa){var Co,Gs;if((Co=Vn[6])==null||!Co[0]||(Gs=Vn[7])==null||!Gs[0])throw"Mutation only works on post-BNC storages!";if((Gs=(Gs=Vn[8])==null?void 0:Gs[0])!=null&&Gs.data&&0<js(Vn[8][0].data))throw"Math only works with normal offsets";for(var Ot,xo,Za=0,$l=wc(Vn[7][0].data),MA=0,pt=[],yi=wc(Vn[4][0].data),Ut=0,mi=[],It=0;It<Na.length;++It)if(Na[It]!=null){switch($l.setUint16(2*It,MA,!0),yi.setUint16(2*It,Ut,!0),typeof Na[It]){case"string":Ot=Pg({t:"s",v:Na[It]},Fa),xo=T4({t:"s",v:Na[It]},Fa);break;case"number":Ot=Pg({t:"n",v:Na[It]},Fa),xo=T4({t:"n",v:Na[It]},Fa);break;case"boolean":Ot=Pg({t:"b",v:Na[It]},Fa),xo=T4({t:"b",v:Na[It]},Fa);break;default:throw new Error("Unsupported value "+Na[It])}pt.push(Ot),MA+=Ot.length,mi.push(xo),Ut+=xo.length,++Za}else $l.setUint16(2*It,65535,!0),yi.setUint16(2*It,65535);for(Vn[2][0].data=oo(Za);It<Vn[7][0].data.length/2;++It)$l.setUint16(2*It,65535,!0),yi.setUint16(2*It,65535,!0);return Vn[6][0].data=Zp(pt),Vn[3][0].data=Zp(mi),Za})(nr,T[Hr],M),nr[1][0].data=oo(Hr),Gr[5].push({data:zs(nr),type:2})}Gr[1]=[{type:0,data:oo(S.e.c+1)}],Gr[2]=[{type:0,data:oo(S.e.r+1)}],Gr[3]=[{type:0,data:oo(ha)}],Gr[4]=[{type:0,data:oo(S.e.r+1)}],mr.messages[0].data=zs(Gr),fr.content=vg($p(cr)),fr.size=fr.content.length})(),rr.data=zs(Dr),A[3][0].data=zs(hi),P[4][0].data=zs(A),Ae.messages[0].data=zs(P),me.content=vg($p(he)),me.size=me.content.length,K}function q2(A){return function(f){for(var C=0;C!=A.length;++C){var S=A[C];f[S[0]]===void 0&&(f[S[0]]=S[1]),S[2]==="n"&&(f[S[0]]=Number(f[S[0]]))}}}function D4(A){q2([["cellNF",!1],["cellHTML",!0],["cellFormula",!0],["cellStyles",!1],["cellText",!0],["cellDates",!1],["sheetStubs",!1],["sheetRows",0,"n"],["bookDeps",!1],["bookSheets",!1],["bookProps",!1],["bookFiles",!1],["bookVBA",!1],["password",""],["WTF",!1]])(A)}function wC(A){q2([["cellDates",!1],["bookSST",!1],["bookType","xlsx"],["compression",!1],["WTF",!1]])(A)}function tT(A,f){if(!A)return 0;try{A=f.map(function(C){return C.id||(C.id=C.strRelID),[C.name,A["!id"][C.id].Target,(C=A["!id"][C.id].Type,-1<Qn.WS.indexOf(C)?"sheet":Qn.CS&&C==Qn.CS?"chart":Qn.DS&&C==Qn.DS?"dialog":Qn.MS&&C==Qn.MS?"macro":C&&C.length?C:"sheet")]})}catch{return null}return A&&A.length!==0?A:null}function iT(A,f,C,S,P,T,M,H,j,K,ie,Ae){try{T[S]=Wu(dt(A,C,!0),f);var me=_i(A,f);switch(H){case"sheet":Se=oC(me,f,P,j,T[S],K,ie,Ae);break;case"chart":if(!(Se=zb(me,f,P,j,T[S],K))||!Se["!drawel"])break;var Fe=Xt(Se["!drawel"].Target,f),he=ru(Fe),Re=Xt((Re=dt(A,Fe,!0),he=Wu(dt(A,he,!0),Fe),Re?(Re=(Re.match(/<c:chart [^>]*r:id="([^"]*)"/)||["",""])[1],he["!id"][Re].Target):"??"),Fe),Fe=ru(Re),Se=cs(dt(A,Re,!0),0,0,Wu(dt(A,Fe,!0),Re),0,Se);break;case"macro":Be=f,T[S],Be.slice(-4),Se={"!type":"macro"};break;case"dialog":Be=f,T[S],Be.slice(-4),Se={"!type":"dialog"};break;default:throw new Error("Unrecognized sheet type "+H)}M[S]=Se;var Ge=[];T&&T[S]&&gt(T[S]).forEach(function(ze){var $e,tt,Et,Zt,Yt,ci,Ni="";if(T[S][ze].Type==Qn.CMNT){Ni=Xt(T[S][ze].Target,f);var Vi=im(_i(A,Ni,!0),Ni,j);if(!Vi||!Vi.length)return;a4(Se,Vi,!1)}T[S][ze].Type==Qn.TCMNT&&(Ni=Xt(T[S][ze].Target,f),Ge=Ge.concat(($e=_i(A,Ni,!0),tt=j,Zt=!(Et=[]),Yt={},ci=0,$e.replace(Bi,function(hi,rr){var Dr=vi(hi);switch(hr(Dr[0])){case"<?xml":case"<ThreadedComments":case"</ThreadedComments>":break;case"<threadedComment":Yt={author:Dr.personId,guid:Dr.id,ref:Dr.ref,T:1};break;case"</threadedComment>":Yt.t!=null&&Et.push(Yt);break;case"<text>":case"<text":ci=rr+hi.length;break;case"</text>":Yt.t=$e.slice(ci,rr).replace(/\r\n/g,`
`).replace(/\r/g,`
`);break;case"<mentions":case"<mentions>":Zt=!0;break;case"</mentions>":Zt=!1;break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":Zt=!0;break;case"</ext>":Zt=!1;break;default:if(!Zt&&tt.WTF)throw new Error("unrecognized "+Dr[0]+" in threaded comments")}return hi}),Et)))}),Ge&&Ge.length&&a4(Se,Ge,!0,j.people||[])}catch(ze){if(j.WTF)throw ze}var Be,Re}function J0(A){return A.charAt(0)=="/"?A.slice(1):A}function H4(A,f){if(kt(),D4(f=f||{}),Yi(A,"META-INF/manifest.xml")||Yi(A,"objectdata.xml"))return Rg(A,f);if(Yi(A,"Index/Document.iwa")){if(typeof Uint8Array>"u")throw new Error("NUMBERS file parsing requires Uint8Array support");if(A.FileIndex)return SC(A);var C=St.utils.cfb_new();return ui(A).forEach(function(cr){wi(C,cr,(function(Ur,Gr,pn){return Gi(Sr(Ur,Gr))})(A,cr))}),SC(C)}if(!Yi(A,"[Content_Types].xml"))throw Yi(A,"index.xml.gz")?new Error("Unsupported NUMBERS 08 file"):Yi(A,"index.xml")?new Error("Unsupported NUMBERS 09 file"):new Error("Unsupported ZIP file");var S,P,T=ui(A),M=(function(cr){var Zi=iu();if(!cr||!cr.match)return Zi;var Ur={};if((cr.match(Bi)||[]).forEach(function(Gr){var pn=vi(Gr);switch(pn[0].replace(xr,"<")){case"<?xml":break;case"<Types":Zi.xmlns=pn["xmlns"+(pn[0].match(/<(\w+):/)||["",""])[1]];break;case"<Default":Ur[pn.Extension]=pn.ContentType;break;case"<Override":Zi[Ep[pn.ContentType]]!==void 0&&Zi[Ep[pn.ContentType]].push(pn.PartName)}}),Zi.xmlns!==Ko.CT)throw new Error("Unknown Namespace: "+Zi.xmlns);return Zi.calcchain=0<Zi.calcchains.length?Zi.calcchains[0]:"",Zi.sst=0<Zi.strs.length?Zi.strs[0]:"",Zi.style=0<Zi.styles.length?Zi.styles[0]:"",Zi.defaults=Ur,delete Zi.calcchains,Zi})(dt(A,"[Content_Types].xml")),Yt=!1;if(M.workbooks.length===0&&_i(A,P="xl/workbook.xml",!0)&&M.workbooks.push(P),M.workbooks.length===0){if(!_i(A,P="xl/workbook.bin",!0))throw new Error("Could not find workbook");M.workbooks.push(P),Yt=!0}M.workbooks[0].slice(-3)=="bin"&&(Yt=!0);var H={},j={};if(!f.bookSheets&&!f.bookProps){if(jh=[],M.sst)try{jh=lC(_i(A,J0(M.sst)),M.sst,f)}catch(cr){if(f.WTF)throw cr}f.cellStyles&&M.themes.length&&(Fe=dt(A,M.themes[0].replace(/^\//,""),!0)||"",M.themes[0],H=J1(Fe,f)),M.style&&(j=sC(_i(A,J0(M.style)),M.style,H,f))}M.links.map(function(cr){try{return Wu(dt(A,ru(J0(cr))),cr),rm(_i(A,J0(cr)),0,cr,f)}catch{}});var K,ie,Ae,me=S4(_i(A,J0(M.workbooks[0])),M.workbooks[0],f),he={},Fe="";M.coreprops.length&&((Fe=_i(A,J0(M.coreprops[0]),!0))&&(he=Id(Fe)),M.extprops.length!==0&&(Fe=_i(A,J0(M.extprops[0]),!0))&&(Se=f,Ae={},ie=(ie=he)||{},K=Un(K=Fe),ud.forEach(function(cr){var Zi=(K.match(hn(cr[0]))||[])[1];switch(cr[2]){case"string":Zi&&(ie[cr[1]]=Br(Zi));break;case"bool":ie[cr[1]]=Zi==="true";break;case"raw":var Ur=K.match(new RegExp("<"+cr[0]+"[^>]*>([\\s\\S]*?)</"+cr[0]+">"));Ur&&0<Ur.length&&(Ae[cr[1]]=Ur[1])}}),Ae.HeadingPairs&&Ae.TitlesOfParts&&ag(Ae.HeadingPairs,Ae.TitlesOfParts,ie,Se)));var Se={};f.bookSheets&&!f.bookProps||M.custprops.length!==0&&(Fe=dt(A,J0(M.custprops[0]),!0))&&(Se=(function(cr,Zi){var Ur={},Gr="",pn=cr.match(Fh);if(pn)for(var ha=0;ha!=pn.length;++ha){var Hr=pn[ha],nr=vi(Hr);switch(nr[0]){case"<?xml":case"<Properties":break;case"<property":Gr=Br(nr.name);break;case"</property>":Gr=null;break;default:if(Hr.indexOf("<vt:")===0){var Vn=Hr.split(">"),Na=Vn[0].slice(4),Fa=Vn[1];switch(Na){case"lpstr":case"bstr":case"lpwstr":Ur[Gr]=Br(Fa);break;case"bool":Ur[Gr]=Rn(Fa);break;case"i1":case"i2":case"i4":case"i8":case"int":case"uint":Ur[Gr]=parseInt(Fa,10);break;case"r4":case"r8":case"decimal":Ur[Gr]=parseFloat(Fa);break;case"filetime":case"date":Ur[Gr]=Ne(Fa);break;case"cy":case"error":Ur[Gr]=Br(Fa);break;default:if(Na.slice(-1)=="/")break;Zi.WTF&&typeof console<"u"&&console.warn("Unexpected",Hr,Na,Vn)}}else if(Hr.slice(0,2)!=="</"&&Zi.WTF)throw new Error(Hr)}}return Ur})(Fe,f));var Ge={};if((f.bookSheets||f.bookProps)&&(me.Sheets?S=me.Sheets.map(function(cr){return cr.name}):he.Worksheets&&0<he.SheetNames.length&&(S=he.SheetNames),f.bookProps&&(Ge.Props=he,Ge.Custprops=Se),f.bookSheets&&S!==void 0&&(Ge.SheetNames=S),f.bookSheets?Ge.SheetNames:f.bookProps))return Ge;S={},Fe={},f.bookDeps&&M.calcchain&&(Fe=Zl(_i(A,J0(M.calcchain)),M.calcchain));var Be,Re,ze=0,$e={},tt=me.Sheets;he.Worksheets=tt.length,he.SheetNames=[];for(var Et=0;Et!=tt.length;++Et)he.SheetNames[Et]=tt[Et].name;var Zt=Yt?"bin":"xml",Yt=M.workbooks[0].lastIndexOf("/"),ci=(M.workbooks[0].slice(0,Yt+1)+"_rels/"+M.workbooks[0].slice(Yt+1)+".rels").replace(/^\//,"");Yi(A,ci)||(ci="xl/_rels/workbook."+Zt+".rels");var Ni,Vi,hi,rr=Wu(dt(A,ci,!0),ci.replace(/_rels.*/,"s5s"));1<=(M.metadata||[]).length&&(f.xlmeta=qh(_i(A,J0(M.metadata[0])),M.metadata[0],f)),1<=(M.people||[]).length&&(f.people=(Yt=_i(A,J0(M.people[0])),Ni=f,hi=!(Vi=[]),Yt.replace(Bi,function(cr){var Zi=vi(cr);switch(hr(Zi[0])){case"<?xml":case"<personList":case"</personList>":break;case"<person":Vi.push({name:Zi.displayname,id:Zi.id});break;case"</person>":break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":hi=!0;break;case"</ext>":hi=!1;break;default:if(!hi&&Ni.WTF)throw new Error("unrecognized "+Zi[0]+" in threaded comments")}return cr}),Vi)),rr=rr&&tT(rr,me.Sheets);var Dr=_i(A,"xl/worksheets/sheet.xml",!0)?1:0;e:for(ze=0;ze!=he.Worksheets;++ze){var Pr="sheet";if(rr&&rr[ze]?(Be="xl/"+rr[ze][1].replace(/[\/]?xl\//,""),Yi(A,Be)||(Be=rr[ze][1]),Yi(A,Be)||(Be=ci.replace(/_rels\/.*$/,"")+rr[ze][1]),Pr=rr[ze][2]):Be=(Be="xl/worksheets/sheet"+(ze+1-Dr)+"."+Zt).replace(/sheet0\./,"sheet."),Re=Be.replace(/^(.*)(\/)([^\/]*)$/,"$1/_rels/$3.rels"),f&&f.sheets!=null)switch(typeof f.sheets){case"number":if(ze!=f.sheets)continue e;break;case"string":if(he.SheetNames[ze].toLowerCase()!=f.sheets.toLowerCase())continue e;break;default:if(Array.isArray&&Array.isArray(f.sheets)){for(var mr=!1,fr=0;fr!=f.sheets.length;++fr)typeof f.sheets[fr]=="number"&&f.sheets[fr]==ze&&(mr=1),typeof f.sheets[fr]=="string"&&f.sheets[fr].toLowerCase()==he.SheetNames[ze].toLowerCase()&&(mr=1);if(!mr)continue e}}iT(A,Be,Re,he.SheetNames[ze],ze,$e,S,Pr,f,me,H,j)}return Ge={Directory:M,Workbook:me,Props:he,Custprops:Se,Deps:Fe,Sheets:S,SheetNames:he.SheetNames,Strings:jh,Styles:j,Themes:H,SSF:Ze(ee)},f&&f.bookFiles&&(A.files?(Ge.keys=T,Ge.files=A.files):(Ge.keys=[],Ge.files={},A.FullPaths.forEach(function(cr,Zi){cr=cr.replace(/^Root Entry[\/]/,""),Ge.keys.push(cr),Ge.files[cr]=A.FileIndex[Zi]}))),f&&f.bookVBA&&(0<M.vba.length?Ge.vbaraw=_i(A,J0(M.vba[0]),!0):M.defaults&&M.defaults.bin===Dl&&(Ge.vbaraw=_i(A,"xl/vbaProject.bin",!0))),Ge}function $o(A,f){var C,S=f||{},P="Workbook",T=St.find(A,P);try{if(P="/!DataSpaces/Version",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);if(M=T.content,(C={}).id=M.read_shift(0,"lpp4"),C.R=gd(M,4),C.U=gd(M,4),C.W=gd(M,4),P="/!DataSpaces/DataSpaceMap",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);var M=Dh(T.content);if(M.length!==1||M[0].comps.length!==1||M[0].comps[0].t!==0||M[0].name!=="StrongEncryptionDataSpace"||M[0].comps[0].v!=="EncryptedPackage")throw new Error("ECMA-376 Encrypted file bad "+P);if(P="/!DataSpaces/DataSpaceInfo/StrongEncryptionDataSpace",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);if(M=(function(H){var j=[];H.l+=4;for(var K=H.read_shift(4);0<K--;)j.push(H.read_shift(0,"lpp4"));return j})(T.content),M.length!=1||M[0]!="StrongEncryptionTransform")throw new Error("ECMA-376 Encrypted file bad "+P);if(P="/!DataSpaces/TransformInfo/StrongEncryptionTransform/!Primary",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);Hh(T.content)}catch{}if(P="/EncryptionInfo",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);if(f=R2(T.content),P="/EncryptedPackage",!(T=St.find(A,P))||!T.content)throw new Error("ECMA-376 Encrypted file missing "+P);if(f[0]==4&&typeof decrypt_agile<"u")return decrypt_agile(f[1],T.content,S.password||"",S);if(f[0]==2&&typeof decrypt_std76<"u")return decrypt_std76(f[1],T.content,S.password||"",S);throw new Error("File is password-protected")}function I4(A,f){return(f.bookType=="ods"?Jp:f.bookType=="numbers"?X2:f.bookType=="xlsb"?function(C,S){Z1=1024,C&&!C.SSF&&(C.SSF=Ze(ee)),C&&C.SSF&&(kt(),Ft(C.SSF),S.revssf=fi(C.SSF),S.revssf[C.SSF[65535]]=0,S.ssf=C.SSF),S.rels={},S.wbrels={},S.Strings=[],S.Strings.Count=0,S.Strings.Unique=0,zh?S.revStrings=new Map:(S.revStrings={},S.revStrings.foo=[],delete S.revStrings.foo);var P=S.bookType=="xlsb"?"bin":"xml",T=-1<xc.indexOf(S.bookType),M=iu();wC(S=S||{});var H=Le(),j="",K=0;if(S.cellXfs=[],Gp(S.cellXfs,{},{revssf:{General:0}}),C.Props||(C.Props={}),wi(H,j="docProps/core.xml",kp(C.Props,S)),M.coreprops.push(j),Xa(S.rels,2,j,Qn.CORE_PROPS),j="docProps/app.xml",!C.Props||!C.Props.SheetNames)if(C.Workbook&&C.Workbook.Sheets){for(var ie=[],Ae=0;Ae<C.SheetNames.length;++Ae)(C.Workbook.Sheets[Ae]||{}).Hidden!=2&&ie.push(C.SheetNames[Ae]);C.Props.SheetNames=ie}else C.Props.SheetNames=C.SheetNames;for(C.Props.Worksheets=C.Props.SheetNames.length,wi(H,j,Np(C.Props)),M.extprops.push(j),Xa(S.rels,3,j,Qn.EXT_PROPS),C.Custprops!==C.Props&&0<gt(C.Custprops||{}).length&&(wi(H,j="docProps/custom.xml",Ed(C.Custprops)),M.custprops.push(j),Xa(S.rels,4,j,Qn.CUST_PROPS)),K=1;K<=C.SheetNames.length;++K){var me,he,Fe,Se={"!id":{}},Ge=C.Sheets[C.SheetNames[K-1]];wi(H,j="xl/worksheets/sheet"+K+"."+P,(function(Be,Re,ze,$e,tt){return(Re.slice(-4)===".bin"?Fo:iC)(Be,ze,$e,tt)})(K-1,j,S,C,Se)),M.sheets.push(j),Xa(S.wbrels,-1,"worksheets/sheet"+K+"."+P,Qn.WS[0]),Ge&&(me=Ge["!comments"],he=!1,Fe="",me&&0<me.length&&(wi(H,Fe="xl/comments"+K+"."+P,(function(Be,Re,ze){return(Re.slice(-4)===".bin"?o4:Tb)(Be)})(me,Fe)),M.comments.push(Fe),Xa(Se,-1,"../comments"+K+"."+P,Qn.CMNT),he=!0),Ge["!legacy"]&&he&&wi(H,"xl/drawings/vmlDrawing"+K+".vml",n4(K,Ge["!comments"])),delete Ge["!comments"],delete Ge["!legacy"]),Se["!id"].rId1&&wi(H,ru(j),Ad(Se))}return S.Strings!=null&&0<S.Strings.length&&(wi(H,j="xl/sharedStrings."+P,(function(Be,Re,ze){return(Re.slice(-4)===".bin"?xA:Op)(Be,ze)})(S.Strings,j,S)),M.strs.push(j),Xa(S.wbrels,-1,"sharedStrings."+P,Qn.SST)),wi(H,j="xl/workbook."+P,(function(Be,Re,ze){return(Re.slice(-4)===".bin"?m0:aC)(Be)})(C,j)),M.workbooks.push(j),Xa(S.rels,1,j,Qn.WB),wi(H,j="xl/theme/theme1.xml",Gy(C.Themes,S)),M.themes.push(j),Xa(S.wbrels,-1,"theme/theme1.xml",Qn.THEME),wi(H,j="xl/styles."+P,(function(Be,Re,ze){return(Re.slice(-4)===".bin"?wb:Z3)(Be,ze)})(C,j,S)),M.styles.push(j),Xa(S.wbrels,-1,"styles."+P,Qn.STY),C.vbaraw&&T&&(wi(H,j="xl/vbaProject.bin",C.vbaraw),M.vba.push(j),Xa(S.wbrels,-1,"vbaProject.bin",Qn.VBA)),wi(H,j="xl/metadata."+P,(function(Be){return(Be.slice(-4)===".bin"?Ky:r4)()})(j)),M.metadata.push(j),Xa(S.wbrels,-1,"metadata."+P,Qn.XLMETA),wi(H,"[Content_Types].xml",rg(M,S)),wi(H,"_rels/.rels",Ad(S.rels)),wi(H,"xl/_rels/workbook."+P+".rels",Ad(S.wbrels)),delete S.revssf,delete S.ssf,H}:Rc)(A,f)}function Rc(A,f){Z1=1024,A&&!A.SSF&&(A.SSF=Ze(ee)),A&&A.SSF&&(kt(),Ft(A.SSF),f.revssf=fi(A.SSF),f.revssf[A.SSF[65535]]=0,f.ssf=A.SSF),f.rels={},f.wbrels={},f.Strings=[],f.Strings.Count=0,f.Strings.Unique=0,zh?f.revStrings=new Map:(f.revStrings={},f.revStrings.foo=[],delete f.revStrings.foo);var C="xml",S=-1<xc.indexOf(f.bookType),P=iu();wC(f=f||{});var T=Le(),M="",H=0;if(f.cellXfs=[],Gp(f.cellXfs,{},{revssf:{General:0}}),A.Props||(A.Props={}),M="docProps/core.xml",wi(T,M,kp(A.Props,f)),P.coreprops.push(M),Xa(f.rels,2,M,Qn.CORE_PROPS),M="docProps/app.xml",!A.Props||!A.Props.SheetNames)if(A.Workbook&&A.Workbook.Sheets){for(var j=[],K=0;K<A.SheetNames.length;++K)(A.Workbook.Sheets[K]||{}).Hidden!=2&&j.push(A.SheetNames[K]);A.Props.SheetNames=j}else A.Props.SheetNames=A.SheetNames;A.Props.Worksheets=A.Props.SheetNames.length,wi(T,M,Np(A.Props)),P.extprops.push(M),Xa(f.rels,3,M,Qn.EXT_PROPS),A.Custprops!==A.Props&&0<gt(A.Custprops||{}).length&&(wi(T,M="docProps/custom.xml",Ed(A.Custprops)),P.custprops.push(M),Xa(f.rels,4,M,Qn.CUST_PROPS));var ie,Ae=["SheetJ5"];for(f.tcid=0,H=1;H<=A.SheetNames.length;++H){var me,he,Fe,Se,Ge={"!id":{}},Be=A.Sheets[A.SheetNames[H-1]];wi(T,M="xl/worksheets/sheet"+H+"."+C,iC(H-1,f,A,Ge)),P.sheets.push(M),Xa(f.wbrels,-1,"worksheets/sheet"+H+"."+C,Qn.WS[0]),Be&&(he=!1,Fe="",(me=Be["!comments"])&&0<me.length&&(Se=!1,me.forEach(function(Re){Re[1].forEach(function(ze){ze.T==1&&(Se=!0)})}),Se&&(wi(T,Fe="xl/threadedComments/threadedComment"+H+"."+C,(function(Re,ze,$e){var tt=[Wt,ur("ThreadedComments",null,{xmlns:Ko.TCMNT}).replace(/[\/]>/,">")];return Re.forEach(function(Et){var Zt="";(Et[1]||[]).forEach(function(Yt,ci){var Ni;Yt.T?(Yt.a&&ze.indexOf(Yt.a)==-1&&ze.push(Yt.a),Ni={ref:Et[0],id:"{54EE7951-7262-4200-6969-"+("000000000000"+$e.tcid++).slice(-12)+"}"},ci==0?Zt=Ni.id:Ni.parentId=Zt,Yt.ID=Ni.id,Yt.a&&(Ni.personId="{54EE7950-7262-4200-6969-"+("000000000000"+ze.indexOf(Yt.a)).slice(-12)+"}"),tt.push(ur("threadedComment",eo("text",Yt.t||""),Ni))):delete Yt.ID})}),tt.push("</ThreadedComments>"),tt.join("")})(me,Ae,f)),P.threadedcomments.push(Fe),Xa(Ge,-1,"../threadedComments/threadedComment"+H+"."+C,Qn.TCMNT)),wi(T,Fe="xl/comments"+H+"."+C,Tb(me)),P.comments.push(Fe),Xa(Ge,-1,"../comments"+H+"."+C,Qn.CMNT),he=!0),Be["!legacy"]&&he&&wi(T,"xl/drawings/vmlDrawing"+H+".vml",n4(H,Be["!comments"])),delete Be["!comments"],delete Be["!legacy"]),Ge["!id"].rId1&&wi(T,ru(M),Ad(Ge))}return f.Strings!=null&&0<f.Strings.length&&(wi(T,M="xl/sharedStrings.xml",Op(f.Strings,f)),P.strs.push(M),Xa(f.wbrels,-1,"sharedStrings.xml",Qn.SST)),wi(T,M="xl/workbook.xml",aC(A)),P.workbooks.push(M),Xa(f.rels,1,M,Qn.WB),wi(T,M="xl/theme/theme1.xml",Gy(A.Themes,f)),P.themes.push(M),Xa(f.wbrels,-1,"theme/theme1.xml",Qn.THEME),wi(T,M="xl/styles.xml",Z3(A,f)),P.styles.push(M),Xa(f.wbrels,-1,"styles.xml",Qn.STY),A.vbaraw&&S&&(wi(T,M="xl/vbaProject.bin",A.vbaraw),P.vba.push(M),Xa(f.wbrels,-1,"vbaProject.bin",Qn.VBA)),wi(T,M="xl/metadata.xml",r4()),P.metadata.push(M),Xa(f.wbrels,-1,"metadata.xml",Qn.XLMETA),1<Ae.length&&(wi(T,M="xl/persons/person.xml",(S=Ae,ie=[Wt,ur("personList",null,{xmlns:Ko.TCMNT,"xmlns:x":uc[0]}).replace(/[\/]>/,">")],S.forEach(function(Re,ze){ie.push(ur("person",null,{displayName:Re,id:"{54EE7950-7262-4200-6969-"+("000000000000"+ze).slice(-12)+"}",userId:Re,providerId:"None"}))}),ie.push("</personList>"),ie.join(""))),P.people.push(M),Xa(f.wbrels,-1,"persons/person.xml",Qn.PEOPLE)),wi(T,"[Content_Types].xml",rg(P,f)),wi(T,"_rels/.rels",Ad(f.rels)),wi(T,"xl/_rels/workbook.xml.rels",Ad(f.wbrels)),delete f.revssf,delete f.ssf,T}function E4(A,f){var C="";switch((f||{}).type||"base64"){case"buffer":return[A[0],A[1],A[2],A[3],A[4],A[5],A[6],A[7]];case"base64":C=E(A.slice(0,12));break;case"binary":C=A;break;case"array":return[A[0],A[1],A[2],A[3],A[4],A[5],A[6],A[7]];default:throw new Error("Unrecognized type "+(f&&f.type||"undefined"))}return[C.charCodeAt(0),C.charCodeAt(1),C.charCodeAt(2),C.charCodeAt(3),C.charCodeAt(4),C.charCodeAt(5),C.charCodeAt(6),C.charCodeAt(7)]}function U4(A,f){var C=0;e:for(;C<A.length;)switch(A.charCodeAt(C)){case 10:case 13:case 32:++C;break;case 60:return _d(A.slice(C),f);default:break e}return va.to_workbook(A,f)}function k4(A,f,C,S){return S?(C.type="string",va.to_workbook(A,C)):va.to_workbook(f,C)}function ef(A,f){y();var C=f||{};if(typeof ArrayBuffer<"u"&&A instanceof ArrayBuffer)return ef(new Uint8Array(A),((C=Ze(C)).type="array",C));typeof Uint8Array<"u"&&A instanceof Uint8Array&&!C.type&&(C.type=typeof Deno<"u"?"buffer":"array");var S,P,T,M,H,j=A,K=!1;if(C.cellStyles&&(C.cellNF=!0,C.sheetStubs=!0),em={},C.dateNF&&(em.dateNF=C.dateNF),C.type||(C.type=U&&Buffer.isBuffer(A)?"buffer":"base64"),C.type=="file"&&(C.type=U?"buffer":"binary",j=(function(Ae){if(qe!==void 0)return qe.readFileSync(Ae);if(typeof Deno<"u")return Deno.readFileSync(Ae);if(typeof $<"u"&&typeof File<"u"&&typeof Folder<"u")try{var me=File(Ae);me.open("r"),me.encoding="binary";var he=me.read();return me.close(),he}catch(Fe){if(!Fe.message||!Fe.message.match(/onstruct/))throw Fe}throw new Error("Cannot access file "+Ae)})(A),typeof Uint8Array>"u"||U||(C.type="array")),C.type=="string"&&(K=!0,C.type="binary",C.codepage=65001,j=(ie=A).match(/[^\x00-\x7F]/)?$a(ie):ie),C.type=="array"&&typeof Uint8Array<"u"&&A instanceof Uint8Array&&typeof ArrayBuffer<"u"){var ie=new ArrayBuffer(3),ie=new Uint8Array(ie);if(ie.foo="bar",!ie.foo)return(C=Ze(C)).type="array",ef(_(j),C)}switch((S=E4(j,C))[0]){case 208:if(S[1]===207&&S[2]===17&&S[3]===224&&S[4]===161&&S[5]===177&&S[6]===26&&S[7]===225)return M=St.read(j,C),H=C,(St.find(M,"EncryptedPackage")?$o:G2)(M,H);break;case 9:if(S[1]<=8)return G2(j,C);break;case 60:return _d(j,C);case 73:if(S[1]===73&&S[2]===42&&S[3]===0)throw new Error("TIFF Image File is not a spreadsheet");if(S[1]===68)return(function(Ae,me){var he=me||{},Fe=!!he.WTF;he.WTF=!0;try{var Se=Kr.to_workbook(Ae,he);return he.WTF=Fe,Se}catch(Ge){if(he.WTF=Fe,!Ge.message.match(/SYLK bad record ID/)&&Fe)throw Ge;return va.to_workbook(Ae,me)}})(j,C);break;case 84:if(S[1]===65&&S[2]===66&&S[3]===76)return $n.to_workbook(j,C);break;case 80:return S[1]===75&&S[2]<9&&S[3]<9?(T=H=j,(P=(P=C)||{}).type||(P.type=U&&Buffer.isBuffer(H)?"buffer":"base64"),H4(wt(T,P),P)):k4(A,j,C,K);case 239:return S[3]===60?_d(j,C):k4(A,j,C,K);case 255:if(S[1]===254)return T=j,(P=C).type=="base64"&&(T=E(T)),T=a.utils.decode(1200,T.slice(2),"str"),P.type="binary",U4(T,P);if(S[1]===0&&S[2]===2&&S[3]===0)return Ja.to_workbook(j,C);break;case 0:if(S[1]===0&&(2<=S[2]&&S[3]===0||S[2]===0&&(S[3]===8||S[3]===9)))return Ja.to_workbook(j,C);break;case 3:case 131:case 139:case 140:return ki.to_workbook(j,C);case 123:if(S[1]===92&&S[2]===114&&S[3]===116)return ju.to_workbook(j,C);break;case 10:case 13:case 32:return(function(Ae,me){var he="",Fe=E4(Ae,me);switch(me.type){case"base64":he=E(Ae);break;case"binary":he=Ae;break;case"buffer":he=Ae.toString("binary");break;case"array":he=Ie(Ae);break;default:throw new Error("Unrecognized type "+me.type)}return Fe[0]==239&&Fe[1]==187&&Fe[2]==191&&(he=Un(he)),me.type="binary",U4(he,me)})(j,C);case 137:if(S[1]===80&&S[2]===78&&S[3]===71)throw new Error("PNG Image File is not a spreadsheet")}return-1<Fi.indexOf(S[0])&&S[2]<=12&&S[3]<=31?ki.to_workbook(j,C):k4(A,j,C,K)}function RC(A,f){return f=f||{},f.type="file",ef(A,f)}function J2(A,f){switch(f.type){case"base64":case"binary":break;case"buffer":case"array":f.type="";break;case"file":return ni(f.file,St.write(A,{type:U?"buffer":""}));case"string":throw new Error("'string' output type invalid for '"+f.bookType+"' files");default:throw new Error("Unrecognized type "+f.type)}return St.write(A,f)}function N4(A,f){var C={},S=U?"nodebuffer":typeof Uint8Array<"u"?"array":"string";if(f.compression&&(C.compression="DEFLATE"),f.password)C.type=S;else switch(f.type){case"base64":C.type="base64";break;case"binary":C.type="string";break;case"string":throw new Error("'string' output type invalid for '"+f.bookType+"' files");case"buffer":case"file":C.type=S;break;default:throw new Error("Unrecognized type "+f.type)}if(A=A.FullPaths?St.write(A,{fileType:"zip",type:{nodebuffer:"buffer",string:"binary"}[C.type]||C.type,compression:!!f.compression}):A.generate(C),typeof Deno<"u"&&typeof A=="string"){if(f.type=="binary"||f.type=="base64")return A;A=new Uint8Array(G(A))}return f.password&&typeof encrypt_agile<"u"?J2(encrypt_agile(A,f.password),f):f.type==="file"?ni(f.file,A):f.type=="string"?Un(A):A}function fu(A,f,C){var S=(C=C||"")+A;switch(f.type){case"base64":return D($a(S));case"binary":return $a(S);case"string":return A;case"file":return ni(f.file,S,"utf8");case"buffer":return U?k(S,"utf8"):typeof TextEncoder<"u"?new TextEncoder().encode(S):fu(S,{type:"binary"}).split("").map(function(P){return P.charCodeAt(0)})}throw new Error("Unrecognized type "+f.type)}function tf(A,f){switch(f.type){case"string":case"base64":case"binary":for(var C="",S=0;S<A.length;++S)C+=String.fromCharCode(A[S]);return f.type=="base64"?D(C):f.type=="string"?Un(C):C;case"file":return ni(f.file,A);case"buffer":return A;default:throw new Error("Unrecognized type "+f.type)}}function Z2(A,f){y(),qp(A);var C,S=Ze(f||{});return S.cellStyles&&(S.cellNF=!0,S.sheetStubs=!0),S.type!="array"?(C=A,f=Ze((f=S)||{}),N4(Rc(C,f),f)):(S.type="binary",A=Z2(A,S),S.type="array",G(A))}function bC(A,f){y(),qp(A);var C=Ze(f||{});if(C.cellStyles&&(C.cellNF=!0,C.sheetStubs=!0),C.type=="array")return C.type="binary",f=bC(A,C),C.type="array",G(f);var S,P,T,M=0;if(C.sheet&&(M=typeof C.sheet=="number"?C.sheet:A.SheetNames.indexOf(C.sheet),!A.SheetNames[M]))throw new Error("Sheet not found: "+C.sheet+" : "+typeof C.sheet);switch(C.bookType||"xlsb"){case"xml":case"xlml":return fu(nm(A,C),C);case"slk":case"sylk":return fu(Kr.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"htm":case"html":return fu(iv(A.Sheets[A.SheetNames[M]],C),C);case"txt":return(function(H,j){switch(j.type){case"base64":return D(H);case"binary":case"string":return H;case"file":return ni(j.file,H,"binary");case"buffer":return U?k(H,"binary"):H.split("").map(function(K){return K.charCodeAt(0)})}throw new Error("Unrecognized type "+j.type)})(V4(A.Sheets[A.SheetNames[M]],C),C);case"csv":return fu(FC(A.Sheets[A.SheetNames[M]],C),C,"\uFEFF");case"dif":return fu($n.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"dbf":return tf(ki.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"prn":return fu(va.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"rtf":return fu(ju.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"eth":return fu(jo.from_sheet(A.Sheets[A.SheetNames[M]],C),C);case"fods":return fu(Jp(A,C),C);case"wk1":return tf(Ja.sheet_to_wk1(A.Sheets[A.SheetNames[M]],C),C);case"wk3":return tf(Ja.book_to_wk3(A,C),C);case"biff2":C.biff||(C.biff=2);case"biff3":C.biff||(C.biff=3);case"biff4":return C.biff||(C.biff=4),tf(b4(A,C),C);case"biff5":C.biff||(C.biff=5);case"biff8":case"xla":case"xls":return C.biff||(C.biff=8),J2(uC(A,T=(T=C)||{}),T);case"xlsx":case"xlsm":case"xlam":case"xlsb":case"numbers":case"ods":return S=A,T=Ze((P=C)||{}),T2=new Av(P),N4(I4(S,T),T);default:throw new Error("Unrecognized bookType |"+C.bookType+"|")}}function vC(A){var f;A.bookType||((f=A.file.slice(A.file.lastIndexOf(".")).toLowerCase()).match(/^\.[a-z]+$/)&&(A.bookType=f.slice(1)),A.bookType={xls:"biff8",htm:"html",slk:"sylk",socialcalc:"eth",Sh33tJS:"WTF"}[A.bookType]||A.bookType)}function cv(A,f,C){return C=C||{},C.type="file",C.file=f,vC(C),bC(A,C)}function L4(A,f,C,S,P,T,M,H){var j=bo(C),K=H.defval,ie=H.raw||!Object.prototype.hasOwnProperty.call(H,"raw"),Ae=!0,me=P===1?[]:{};if(P!==1)if(Object.defineProperty)try{Object.defineProperty(me,"__rowNum__",{value:C,enumerable:!1})}catch{me.__rowNum__=C}else me.__rowNum__=C;if(!M||A[C])for(var he=f.s.c;he<=f.e.c;++he){var Fe=M?A[C][he]:A[S[he]+j];if(Fe!==void 0&&Fe.t!==void 0){var Se=Fe.v;switch(Fe.t){case"z":if(Se==null)break;continue;case"e":Se=Se==0?null:void 0;break;case"s":case"d":case"b":case"n":break;default:throw new Error("unrecognized type "+Fe.t)}if(T[he]!=null){if(Se==null)if(Fe.t=="e"&&Se===null)me[T[he]]=null;else if(K!==void 0)me[T[he]]=K;else{if(!ie||Se!==null)continue;me[T[he]]=null}else me[T[he]]=ie&&(Fe.t!=="n"||Fe.t==="n"&&H.rawNumbers!==!1)?Se:mc(Fe,Se,H);Se!=null&&(Ae=!1)}}else K!==void 0&&T[he]!=null&&(me[T[he]]=K)}return{row:me,isempty:Ae}}function PC(A,f){if(A==null||A["!ref"]==null)return[];var C,S={t:"n",v:0},P=0,T=1,M=[],H="",j={s:{r:0,c:0},e:{r:0,c:0}},K=f||{},ie=K.range!=null?K.range:A["!ref"];switch(K.header===1?P=1:K.header==="A"?P=2:Array.isArray(K.header)?P=3:K.header==null&&(P=0),typeof ie){case"string":j=Zn(ie);break;case"number":(j=Zn(A["!ref"])).s.r=ie;break;default:j=ie}0<P&&(T=0);var Ae=bo(j.s.r),me=[],he=[],Fe=0,Se=0,Ge=Array.isArray(A),Be=j.s.r,Re=0,ze={};Ge&&!A[Be]&&(A[Be]=[]);for(var $e,tt=K.skipHidden&&A["!cols"]||[],Et=K.skipHidden&&A["!rows"]||[],Re=j.s.c;Re<=j.e.c;++Re)if(!(tt[Re]||{}).hidden)switch(me[Re]=vo(Re),S=Ge?A[Be][Re]:A[me[Re]+Ae],P){case 1:M[Re]=Re-j.s.c;break;case 2:M[Re]=me[Re];break;case 3:M[Re]=K.header[Re-j.s.c];break;default:if(H=C=mc(S=S??{w:"__EMPTY",t:"s"},null,K),Se=ze[C]||0){for(;H=C+"_"+Se++,ze[H];);ze[C]=Se,ze[H]=1}else ze[C]=1;M[Re]=H}for(Be=j.s.r+T;Be<=j.e.r;++Be)(Et[Be]||{}).hidden||($e=L4(A,j,Be,me,P,M,Ge,K)).isempty!==!1&&(P===1?K.blankrows===!1:!K.blankrows)||(he[Fe++]=$e.row);return he.length=Fe,he}var dv=/"/g;function e1(A,f,C,S,P,T,M,H){for(var j=!0,K=[],ie="",Ae=bo(C),me=f.s.c;me<=f.e.c;++me)if(S[me]){var he=H.dense?(A[C]||[])[me]:A[S[me]+Ae];if(he==null)ie="";else if(he.v!=null){j=!1,ie=""+(H.rawNumbers&&he.t=="n"?he.v:mc(he,null,H));for(var Fe,Se=0;Se!==ie.length;++Se)if((Fe=ie.charCodeAt(Se))===P||Fe===T||Fe===34||H.forceQuotes){ie='"'+ie.replace(dv,'""')+'"';break}ie=="ID"&&(ie='"ID"')}else he.f==null||he.F?ie="":(j=!1,0<=(ie="="+he.f).indexOf(",")&&(ie='"'+ie.replace(dv,'""')+'"'));K.push(ie)}return H.blankrows===!1&&j?null:K.join(M)}function FC(A,f){var C=[],S=f??{};if(A==null||A["!ref"]==null)return"";var P=Zn(A["!ref"]),T=S.FS!==void 0?S.FS:",",M=T.charCodeAt(0),H=S.RS!==void 0?S.RS:`
`,j=H.charCodeAt(0),K=new RegExp((T=="|"?"\\|":T)+"+$"),ie="",Ae=[];S.dense=Array.isArray(A);for(var me=S.skipHidden&&A["!cols"]||[],he=S.skipHidden&&A["!rows"]||[],Fe=P.s.c;Fe<=P.e.c;++Fe)(me[Fe]||{}).hidden||(Ae[Fe]=vo(Fe));for(var Se=0,Ge=P.s.r;Ge<=P.e.r;++Ge)(he[Ge]||{}).hidden||(ie=e1(A,P,Ge,Ae,M,j,T,S))!=null&&(!(ie=S.strip?ie.replace(K,""):ie)&&S.blankrows===!1||C.push((Se++?H:"")+ie));return delete S.dense,C.join("")}function V4(A,f){return(f=f||{}).FS="	",f.RS=`
`,A=FC(A,f),a===void 0||f.type=="string"?A:(A=a.utils.encode(1200,A,"str"),"ÿþ"+A)}function MC(ie,f,C){var S,P=C||{},T=+!P.skipHeader,M=ie||{},H=0,j=0;M&&P.origin!=null&&(typeof P.origin=="number"?H=P.origin:(K=typeof P.origin=="string"?to(P.origin):P.origin,H=K.r,j=K.c));var K,ie={s:{c:0,r:0},e:{c:j,r:H+f.length-1+T}};M["!ref"]?(K=Zn(M["!ref"]),ie.e.c=Math.max(ie.e.c,K.e.c),ie.e.r=Math.max(ie.e.r,K.e.r),H==-1&&(H=K.e.r+1,ie.e.r=H+f.length-1+T)):H==-1&&(H=0,ie.e.r=f.length-1+T);var Ae=P.header||[],me=0;f.forEach(function(Fe,Se){gt(Fe).forEach(function($e){(me=Ae.indexOf($e))==-1&&(Ae[me=Ae.length]=$e);var Be=Fe[$e],Re="z",ze="",$e=$r({c:j+me,r:H+Se+T});S=TC(M,$e),!Be||typeof Be!="object"||Be instanceof Date?(typeof Be=="number"?Re="n":typeof Be=="boolean"?Re="b":typeof Be=="string"?Re="s":Be instanceof Date?(Re="d",P.cellDates||(Re="n",Be=Qi(Be)),ze=P.dateNF||ee[14]):Be===null&&P.nullError&&(Re="e",Be=0),S?(S.t=Re,S.v=Be,delete S.w,delete S.R,ze&&(S.z=ze)):M[$e]=S={t:Re,v:Be},ze&&(S.z=ze)):M[$e]=Be})}),ie.e.c=Math.max(ie.e.c,j+Ae.length-1);var he=bo(H);if(T)for(me=0;me<Ae.length;++me)M[vo(me+j)+he]={t:"s",v:Ae[me]};return M["!ref"]=kn(ie),M}function TC(A,f,C){return typeof f!="string"?TC(A,$r(typeof f!="number"?f:{r:f,c:C||0})):Array.isArray(A)?(C=to(f),A[C.r]||(A[C.r]=[]),A[C.r][C.c]||(A[C.r][C.c]={t:"z"})):A[f]||(A[f]={t:"z"})}function W4(){return{SheetNames:[],Sheets:{}}}function BC(A,f,C,S){var P=1;if(!C)for(;P<=65535&&A.SheetNames.indexOf(C="Sheet"+P)!=-1;++P,C=void 0);if(!C||65535<=A.SheetNames.length)throw new Error("Too many worksheets");if(S&&0<=A.SheetNames.indexOf(C)){var S=C.match(/(^.*?)(\d+)$/),P=S&&+S[2]||0,T=S&&S[1]||C;for(++P;P<=65535&&A.SheetNames.indexOf(C=T+P)!=-1;++P);}if(Js(C),0<=A.SheetNames.indexOf(C))throw new Error("Worksheet with name |"+C+"| already exists!");return A.SheetNames.push(C),A.Sheets[C]=f,C}function DC(A,f,C){return f?(A.l={Target:f},C&&(A.l.Tooltip=C)):delete A.l,A}var rf,O4={encode_col:vo,encode_row:bo,encode_cell:$r,encode_range:kn,decode_col:cd,decode_row:gl,split_cell:function(A){return A.replace(/(\$?[A-Z]*)(\$?\d*)/,"$1,$2").split(",")},decode_cell:to,decode_range:hl,format_cell:mc,sheet_add_aoa:Lu,sheet_add_json:MC,sheet_add_dom:F4,aoa_to_sheet:Td,json_to_sheet:function(A,f){return MC(null,A,f)},table_to_sheet:rv,table_to_book:function(A,f){return Oc(rv(A,f),f)},sheet_to_csv:FC,sheet_to_txt:V4,sheet_to_json:PC,sheet_to_html:iv,sheet_to_formulae:function(A){var f,C="",S="";if(A==null||A["!ref"]==null)return[];for(var P,T=Zn(A["!ref"]),M=[],H=[],j=Array.isArray(A),K=T.s.c;K<=T.e.c;++K)M[K]=vo(K);for(var ie=T.s.r;ie<=T.e.r;++ie)for(P=bo(ie),K=T.s.c;K<=T.e.c;++K)if(C=M[K]+P,S="",(f=j?(A[ie]||[])[K]:A[C])!==void 0){if(f.F!=null){if(C=f.F,!f.f)continue;S=f.f,C.indexOf(":")==-1&&(C=C+":"+C)}if(f.f!=null)S=f.f;else{if(f.t=="z")continue;if(f.t=="n"&&f.v!=null)S=""+f.v;else if(f.t=="b")S=f.v?"TRUE":"FALSE";else if(f.w!==void 0)S="'"+f.w;else{if(f.v===void 0)continue;S=f.t=="s"?"'"+f.v:""+f.v}}H[H.length]=C+"="+S}return H},sheet_to_row_object_array:PC,sheet_get_cell:TC,book_new:W4,book_append_sheet:BC,book_set_sheet_visibility:function(A,f,C){switch(A.Workbook||(A.Workbook={}),A.Workbook.Sheets||(A.Workbook.Sheets=[]),f=(function(S,P){if(typeof P=="number"){if(0<=P&&S.SheetNames.length>P)return P;throw new Error("Cannot find sheet # "+P)}if(typeof P!="string")throw new Error("Cannot find sheet |"+P+"|");if(-1<(S=S.SheetNames.indexOf(P)))return S;throw new Error("Cannot find sheet name |"+P+"|")})(A,f),A.Workbook.Sheets[f]||(A.Workbook.Sheets[f]={}),C){case 0:case 1:case 2:break;default:throw new Error("Bad sheet visibility setting "+C)}A.Workbook.Sheets[f].Hidden=C},cell_set_number_format:function(A,f){return A.z=f,A},cell_set_hyperlink:DC,cell_set_internal_link:function(A,f,C){return DC(A,"#"+f,C)},cell_add_comment:function(A,f,C){A.c||(A.c=[]),A.c.push({t:f,a:C||"SheetJS"})},sheet_set_array_formula:function(A,f,C,S){for(var P=typeof f!="string"?f:Zn(f),T=typeof f=="string"?f:kn(f),M=P.s.r;M<=P.e.r;++M)for(var H=P.s.c;H<=P.e.c;++H){var j=TC(A,M,H);j.t="n",j.F=T,delete j.v,M==P.s.r&&H==P.s.c&&(j.f=C,S&&(j.D=!0))}return A},consts:{SHEET_VISIBLE:0,SHEET_HIDDEN:1,SHEET_VERY_HIDDEN:2}};function Z0(A){rf=A}var am={to_json:function(A,f){var C=rf({objectMode:!0});if(A==null||A["!ref"]==null)return C.push(null),C;var S,P={t:"n",v:0},T=0,M=1,H=[],j="",K={s:{r:0,c:0},e:{r:0,c:0}},ie=f||{},Ae=ie.range!=null?ie.range:A["!ref"];switch(ie.header===1?T=1:ie.header==="A"?T=2:Array.isArray(ie.header)&&(T=3),typeof Ae){case"string":K=Zn(Ae);break;case"number":(K=Zn(A["!ref"])).s.r=Ae;break;default:K=Ae}0<T&&(M=0);var me=bo(K.s.r),he=[],Fe=0,Se=Array.isArray(A),Ge=K.s.r,Be=0,Re={};Se&&!A[Ge]&&(A[Ge]=[]);for(var ze=ie.skipHidden&&A["!cols"]||[],$e=ie.skipHidden&&A["!rows"]||[],Be=K.s.c;Be<=K.e.c;++Be)if(!(ze[Be]||{}).hidden)switch(he[Be]=vo(Be),P=Se?A[Ge][Be]:A[he[Be]+me],T){case 1:H[Be]=Be-K.s.c;break;case 2:H[Be]=he[Be];break;case 3:H[Be]=ie.header[Be-K.s.c];break;default:if(j=S=mc(P=P??{w:"__EMPTY",t:"s"},null,ie),Fe=Re[S]||0){for(;j=S+"_"+Fe++,Re[j];);Re[S]=Fe,Re[j]=1}else Re[S]=1;H[Be]=j}return Ge=K.s.r+M,C._read=function(){for(;Ge<=K.e.r;)if(!($e[Ge-1]||{}).hidden){var tt=L4(A,K,Ge,he,T,H,Se,ie);if(++Ge,tt.isempty===!1||(T===1?ie.blankrows!==!1:ie.blankrows))return void C.push(tt.row)}return C.push(null)},C},to_html:function(A,P){var C=rf(),S=P||{},P=S.header!=null?S.header:P4,T=S.footer!=null?S.footer:Ho;C.push(P);var M=hl(A["!ref"]);S.dense=Array.isArray(A),C.push(mC(0,0,S));var H=M.s.r,j=!1;return C._read=function(){if(H>M.e.r)return j||(j=!0,C.push("</table>"+T)),C.push(null);for(;H<=M.e.r;){C.push(v4(A,M,H,S)),++H;break}},C},to_csv:function(A,f){var C=rf(),S=f??{};if(A==null||A["!ref"]==null)return C.push(null),C;var P=Zn(A["!ref"]),T=S.FS!==void 0?S.FS:",",M=T.charCodeAt(0),H=S.RS!==void 0?S.RS:`
`,j=H.charCodeAt(0),K=new RegExp((T=="|"?"\\|":T)+"+$"),ie="",Ae=[];S.dense=Array.isArray(A);for(var me=S.skipHidden&&A["!cols"]||[],he=S.skipHidden&&A["!rows"]||[],Fe=P.s.c;Fe<=P.e.c;++Fe)(me[Fe]||{}).hidden||(Ae[Fe]=vo(Fe));var Se=P.s.r,Ge=!1,Be=0;return C._read=function(){if(!Ge)return Ge=!0,C.push("\uFEFF");for(;Se<=P.e.r;)if(++Se,!(he[Se-1]||{}).hidden&&(ie=e1(A,P,Se-1,Ae,M,j,T,S),ie!=null&&((ie=S.strip?ie.replace(K,""):ie)||S.blankrows!==!1)))return C.push((Be++?H:"")+ie);return C.push(null)},C},set_readable:Z0},za=(function(){function A(f,C,S){return this instanceof A?(this.tagName=f,this._attributes=C||{},this._children=S||[],this._prefix="",this):new A(f,C,S)}return A.prototype.createElement=function(){return new A(arguments)},A.prototype.children=function(){return this._children},A.prototype.append=function(f){return this._children.push(f),this},A.prototype.prefix=function(f){return arguments.length==0?this._prefix:(this._prefix=f,this)},A.prototype.attr=function(f,C){if(C==null)return delete this._attributes[f],this;if(arguments.length==0)return this._attributes;if(typeof f=="string"&&arguments.length==1)return this._attributes.attr[f];if(typeof f=="object"&&arguments.length==1)for(var S in f)this._attributes[S]=f[S];else arguments.length==2&&typeof f=="string"&&(this._attributes[f]=C);return this},A.prototype.escapeAttributeValue=function(f){return'"'+f.replace(/\"/g,"&quot;")+'"'},A.prototype.toXml=function(f){var C=(f=f||this)._prefix;if(C+="<"+f.tagName,f._attributes)for(var S in f._attributes)C+=" "+S+"="+this.escapeAttributeValue(""+f._attributes[S]);if(f._children&&0<f._children.length){C+=">";for(var P=0;P<f._children.length;P++)C+=this.toXml(f._children[P]);C+="</"+f.tagName+">"}else C+="/>";return C},A})(),Av=function(A){var f,C=164,S={0:"General",1:"0",2:"0.00",3:"#,##0",4:"#,##0.00",9:"0%",10:"0.00%",11:"0.00E+00",12:"# ?/?",13:"# ??/??",14:"m/d/yy",15:"d-mmm-yy",16:"d-mmm",17:"mmm-yy",18:"h:mm AM/PM",19:"h:mm:ss AM/PM",20:"h:mm",21:"h:mm:ss",22:"m/d/yy h:mm",37:"#,##0 ;(#,##0)",38:"#,##0 ;[Red](#,##0)",39:"#,##0.00;(#,##0.00)",40:"#,##0.00;[Red](#,##0.00)",45:"mm:ss",46:"[h]:mm:ss",47:"mmss.0",48:"##0.0E+0",49:"@",56:'"上午/下午 "hh"時"mm"分"ss"秒 "'},P={};for(f in S)P[S[f]]=f;var T={};return{initialize:function(M){this.$fonts=za("fonts").attr("count",0).attr("x14ac:knownFonts","1"),this.$fills=za("fills").attr("count",0),this.$borders=za("borders").attr("count",0),this.$numFmts=za("numFmts").attr("count",0),this.$cellStyleXfs=za("cellStyleXfs"),this.$xf=za("xf").attr("numFmtId",0).attr("fontId",0).attr("fillId",0).attr("borderId",0),this.$cellXfs=za("cellXfs").attr("count",0),this.$cellStyles=za("cellStyles").append(za("cellStyle").attr("name","Normal").attr("xfId",0).attr("builtinId",0)),this.$dxfs=za("dxfs").attr("count","0"),this.$tableStyles=za("tableStyles").attr("count","0").attr("defaultTableStyle","TableStyleMedium9").attr("defaultPivotStyle","PivotStyleMedium4"),this.$styles=za("styleSheet").attr("xmlns:mc","http://schemas.openxmlformats.org/markup-compatibility/2006").attr("xmlns:x14ac","http://schemas.microsoft.com/office/spreadsheetml/2009/9/ac").attr("xmlns","http://schemas.openxmlformats.org/spreadsheetml/2006/main").attr("mc:Ignorable","x14ac").prefix('<?xml version="1.0" encoding="UTF-8" standalone="yes"?>').append(this.$numFmts).append(this.$fonts).append(this.$fills).append(this.$borders).append(this.$cellStyleXfs.append(this.$xf)).append(this.$cellXfs).append(this.$cellStyles).append(this.$dxfs).append(this.$tableStyles);var H=M.defaultCellStyle||{};return H.font||(H.font={name:"Calibri",sz:"11"}),H.font.name||(H.font.name="Calibri"),H.font.sz||(H.font.sz=11),H.fill||(H.fill={patternType:"none",fgColor:{}}),H.border||(H.border={}),H.numFmt||(H.numFmt=0),this.defaultStyle=H,M=JSON.parse(JSON.stringify(H)),M.fill={patternType:"gray125",fgColor:{}},this.addStyles([H,M]),this},addStyle:function(M){var H=JSON.stringify(M),j=T[H];return j==null?(j=this._addXf(M),T[H]=j):j=T[H],j},addStyles:function(M){var H=this;return M.map(function(j){return H.addStyle(j)})},_duckTypeStyle:function(M){return typeof M=="object"&&(M.patternFill||M.fgColor)?{fill:M}:M.font||M.numFmt||M.border||M.fill?M:this._getStyleCSS(M)},_getStyleCSS:function(M){return M},_addXf:function(M){var H=this._addFont(M.font),j=this._addFill(M.fill),K=this._addBorder(M.border),ie=this._addNumFmt(M.numFmt),Ae=za("xf").attr("numFmtId",ie).attr("fontId",H).attr("fillId",j).attr("borderId",K).attr("xfId","0");return 0<H&&Ae.attr("applyFont","1"),0<j&&Ae.attr("applyFill","1"),0<K&&Ae.attr("applyBorder","1"),0<ie&&Ae.attr("applyNumberFormat","1"),M.alignment&&(ie=za("alignment"),M.alignment.horizontal&&ie.attr("horizontal",M.alignment.horizontal),M.alignment.vertical&&ie.attr("vertical",M.alignment.vertical),M.alignment.indent&&ie.attr("indent",M.alignment.indent),M.alignment.readingOrder&&ie.attr("readingOrder",M.alignment.readingOrder),M.alignment.wrapText&&ie.attr("wrapText",M.alignment.wrapText),M.alignment.textRotation!=null&&ie.attr("textRotation",M.alignment.textRotation),Ae.append(ie).attr("applyAlignment",1)),this.$cellXfs.append(Ae),Ae=+this.$cellXfs.children().length,this.$cellXfs.attr("count",Ae),Ae-1},_addFont:function(M){if(!M)return 0;var H=za("font").append(za("sz").attr("val",M.sz||this.defaultStyle.font.sz)).append(za("name").attr("val",M.name||this.defaultStyle.font.name));return M.bold&&H.append(za("b")),M.underline&&H.append(za("u")),M.italic&&H.append(za("i")),M.strike&&H.append(za("strike")),M.outline&&H.append(za("outline")),M.shadow&&H.append(za("shadow")),M.vertAlign&&H.append(za("vertAlign").attr("val",M.vertAlign)),M.color&&(M.color.theme?(H.append(za("color").attr("theme",M.color.theme)),M.color.tint&&H.append(za("tint").attr("theme",M.color.tint))):M.color.rgb&&H.append(za("color").attr("rgb",M.color.rgb))),this.$fonts.append(H),H=this.$fonts.children().length,this.$fonts.attr("count",H),H-1},_addNumFmt:function(M){if(!M)return 0;if(typeof M=="string"){var H=P[M];if(0<=H)return H}return/^[0-9]+$/.exec(M)?M:(M=M.replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;").replace(/"/g,"&quot;").replace(/'/g,"&apos;"),M=za("numFmt").attr("numFmtId",++C).attr("formatCode",M),this.$numFmts.append(M),M=this.$numFmts.children().length,this.$numFmts.attr("count",M),C)},_addFill:function(M){if(!M)return 0;var H,j=za("patternFill").attr("patternType",M.patternType||"solid");return M.fgColor&&(H=za("fgColor"),M.fgColor.rgb?(M.fgColor.rgb.length==6&&(M.fgColor.rgb="FF"+M.fgColor.rgb),H.attr("rgb",M.fgColor.rgb),j.append(H)):M.fgColor.theme&&(H.attr("theme",M.fgColor.theme),M.fgColor.tint&&H.attr("tint",M.fgColor.tint),j.append(H)),M.bgColor||(M.bgColor={indexed:"64"})),M.bgColor&&(M=za("bgColor").attr(M.bgColor),j.append(M)),j=za("fill").append(j),this.$fills.append(j),j=this.$fills.children().length,this.$fills.attr("count",j),j-1},_getSubBorder:function(M,H){var j=za(M);return H&&(j.attr("style",H.style||"medium"),H.color&&(M=za("color"),H.color.auto?M.attr("auto",H.color.auto):H.color.rgb?M.attr("rgb",H.color.rgb):(H.color.theme||H.color.tint)&&(M.attr("theme",H.color.theme||"1"),M.attr("tint",H.color.tint||"0")),j.append(M))),j},_addBorder:function(M){if(!M)return 0;var H=this,j=za("border").attr("diagonalUp",M.diagonalUp).attr("diagonalDown",M.diagonalDown);["left","right","top","bottom","diagonal"].forEach(function(ie){j.append(H._getSubBorder(ie,M[ie]))}),this.$borders.append(j);var K=this.$borders.children().length;return this.$borders.attr("count",K),K-1},toXml:function(){return this.$styles.toXml()}}.initialize(A||{})};G2!==void 0&&(n.parse_xlscfb=G2),n.parse_zip=H4,n.read=ef,n.readFile=RC,n.readFileSync=RC,n.write=bC,n.writeFile=cv,n.writeFileSync=cv,n.writeFileAsync=function(A,f,C,S){var P=C||{};return P.type="file",P.file=A,vC(P),P.type="buffer",S instanceof Function||(S=C),qe.writeFile(A,bC(f,P),S)},n.utils=O4,n.writeXLSX=Z2,n.writeFileXLSX=function(A,f,C){return(C=C||{}).type="file",C.file=f,vC(C),Z2(A,C)},n.SSF=At,am!==void 0&&(n.stream=am),St!==void 0&&(n.CFB=St),typeof H6>"u"||((am=gT)||{}).Readable&&Z0(am.Readable)}if(r(e),typeof window<"u"&&!window.XLSX)try{window.XLSX=i}catch{}})(pv,pv.exports)),pv.exports}var up=L1e();const V1e=DM(up),W1e=Fde({__proto__:null,default:V1e},[up]),O1e={"CL-00":{sp:[.01,.022,.039,.062,.087,.119,.156,.198,.245],rows:[{w:2,cfm:[27,41,55,69,82,96,110,124,138],nc:[null,null,14,20,26,31,35,38,42]},{w:2.5,cfm:[32,51,68,85,101,118,136,153,170],nc:[null,null,15,21,27,32,36,39,42]},{w:3,cfm:[41,63,83,105,126,146,168,188,210],nc:[null,null,16,22,28,33,37,40,43]},{w:3.5,cfm:[47,72,95,121,145,163,193,216,242],nc:[null,null,16,22,28,33,37,40,43]},{w:4,cfm:[55,84,111,141,169,195,225,252,282],nc:[null,null,17,23,29,34,38,41,44]},{w:5,cfm:[71,106,142,177,212,248,283,318,354],nc:[null,10,18,24,30,35,39,42,45]},{w:6,cfm:[85,127,170,212,254,293,339,382,425],nc:[null,11,20,25,31,36,40,43,46]},{w:8,cfm:[115,171,229,286,342,400,457,513,571],nc:[null,12,21,26,31,36,41,44,47]}]},"CL-15":{sp:[.01,.022,.039,.062,.087,.119,.156,.198,.245],rows:[{w:2,cfm:[28,42,57,72,85,99,114,129,143],nc:[null,null,14,20,26,31,35,38,42]},{w:2.5,cfm:[35,54,72,90,107,125,144,162,180],nc:[null,12,20,27,32,36,40,44,47]},{w:3,cfm:[44,67,89,113,136,157,180,202,226],nc:[null,12,20,28,32,36,40,43,46]},{w:3.5,cfm:[52,79,105,134,160,185,213,239,267],nc:[null,13,21,28,33,38,41,45,48]},{w:4,cfm:[59,90,120,152,182,211,243,272,304],nc:[null,14,22,28,34,38,42,45,49]},{w:5,cfm:[78,117,157,196,235,275,314,351,390],nc:[null,14,22,30,35,37,43,45,48]},{w:6,cfm:[94,140,188,235,282,330,376,424,470],nc:[null,15,22,31,36,38,45,47,50]},{w:8,cfm:[128,191,256,320,383,448,511,574,639],nc:[11,16,23,33,36,39,46,49,52]}]},"CL-E-00":{sp:[.012,.025,.047,.074,.105,.142,.187,.237,.294],rows:[{w:2,cfm:[26,38,51,64,76,89,101,114,127],nc:[null,null,18,25,30,35,39,42,47]},{w:2.5,cfm:[32,49,65,81,97,112,130,145,161],nc:[null,11,19,26,31,36,40,43,46]},{w:3,cfm:[39,59,78,97,117,136,156,175,195],nc:[null,11,19,27,32,37,41,44,47]},{w:3.5,cfm:[46,69,93,115,138,162,185,207,231],nc:[null,12,16,22,28,33,37,40,43]},{w:4,cfm:[53,79,107,133,159,186,212,239,266],nc:[null,12,19,27,31,36,41,43,46]},{w:5,cfm:[67,100,134,167,200,234,267,301,334],nc:[null,13,21,29,34,39,43,46,49]},{w:6,cfm:[81,122,162,203,243,284,324,365,405],nc:[null,14,22,30,35,40,44,47,51]},{w:8,cfm:[108,163,217,272,325,380,434,489,542],nc:[11,16,23,33,36,39,46,49,52]}]},"CL-E-15":{sp:[.012,.025,.047,.074,.105,.142,.187,.237,.294],rows:[{w:2,cfm:[30,46,60,75,90,105,121,136,151],nc:[null,null,15,20,26,31,35,38,42]},{w:2.5,cfm:[40,60,80,100,120,140,160,180,200],nc:[null,11,19,27,32,36,40,44,47]},{w:3,cfm:[49,73,99,123,147,172,196,221,246],nc:[null,12,20,28,33,38,42,45,48]},{w:3.5,cfm:[58,87,116,145,173,203,231,260,289],nc:[null,13,21,29,34,39,43,46,49]},{w:4,cfm:[64,96,128,160,191,224,256,288,320],nc:[null,14,22,30,35,40,44,45,50]},{w:5,cfm:[84,126,168,210,252,294,336,378,42],nc:[null,15,23,31,36,41,45,48,51]},{w:6,cfm:[103,154,206,258,309,361,413,464,516],nc:[null,15,24,32,37,42,46,49,52]},{w:8,cfm:[139,209,278,350,418,488,557,627,697],nc:[13,17,25,34,39,44,48,52,54]}]},"CL-E-30":{sp:[.012,.025,.047,.074,.105,.142,.187,.237,.294],rows:[{w:2,cfm:[27,40,54,67,80,94,107,120,134],nc:[null,12,20,27,32,37,41,44,47]},{w:2.5,cfm:[34,52,69,86,103,120,138,155,172],nc:[null,12,20,27,32,37,41,44,47]},{w:3,cfm:[42,63,84,105,126,147,168,189,210],nc:[null,12,20,28,33,38,42,45,48]},{w:3.5,cfm:[50,73,99,123,147,173,197,221,246],nc:[null,13,21,29,34,39,43,46,49]},{w:4,cfm:[57,86,115,144,172,201,230,259,288],nc:[null,13,21,29,34,39,43,46,50]},{w:5,cfm:[72,109,146,183,218,255,292,329,365],nc:[null,15,23,31,36,41,45,48,51]},{w:6,cfm:[89,133,178,222,267,311,356,400,445],nc:[null,15,24,32,37,42,46,49,52]},{w:8,cfm:[120,180,240,302,360,420,480,540,600],nc:[13,17,26,35,39,44,49,52,55]}]}},pW=[{size:"6x6",area:.2,nc:[null,15,21,27,31,35,37,40,44,49]},{size:"8x6",area:.28,nc:[null,15,21,27,32,36,38,41,45,50]},{size:"10x6",area:.35,nc:[null,16,22,28,33,37,39,42,46,51]},{size:"8x8",area:.38,nc:[null,16,22,28,33,38,40,43,47,51]},{size:"12x6",area:.42,nc:[null,17,23,29,34,38,41,44,48,52]},{size:"12x8",area:.58,nc:[null,17,23,29,34,38,41,45,49,53]},{size:"10x10",area:.61,nc:[null,18,24,29,34,38,41,46,49,54]},{size:"18x6",area:.65,nc:[null,18,24,30,35,39,42,46,50,54]},{size:"12x10",area:.74,nc:[null,18,25,30,35,40,43,47,51,54]},{size:"12x12",area:.9,nc:[null,19,25,31,36,40,43,48,51,54]},{size:"14x14",area:1.24,nc:[null,20,26,31,36,41,44,48,52,55]},{size:"18x12",area:1.37,nc:[null,20,26,32,37,42,45,51,54,57]},{size:"24x10",area:1.52,nc:[15,21,27,33,38,42,46,51,54,57]},{size:"16x16",area:1.64,nc:[15,21,26,32,37,42,46,51,54,57]},{size:"24x12",area:1.85,nc:[15,21,27,33,38,43,46,51,54,58]},{size:"18x18",area:2.1,nc:[16,22,27,33,38,43,47,52,55,59]},{size:"30x12",area:2.32,nc:[16,22,27,33,38,43,47,52,55,59]},{size:"20x20",area:2.61,nc:[17,22,29,33,38,43,47,52,55,59]},{size:"22x22",area:3.17,nc:[17,23,28,34,39,44,48,52,55,59]},{size:"30x18",area:3.54,nc:[18,24,28,34,39,44,48,53,56,60]},{size:"24x24",area:3.79,nc:[18,24,28,34,39,44,49,53,56,60]},{size:"36x18",area:4.27,nc:[18,24,29,36,41,45,49,54,57,61]},{size:"26x26",area:4.47,nc:[19,25,30,36,41,45,49,54,57,61]},{size:"30x24",area:4.77,nc:[19,25,30,37,42,46,50,54,58,62]},{size:"28x28",area:5.2,nc:[19,25,30,37,42,46,50,55,58,62]},{size:"36x24",area:5.74,nc:[19,25,30,37,42,46,50,55,59,63]},{size:"30x30",area:5.99,nc:[20,26,31,37,42,47,51,55,59,63]},{size:"32x32",area:6.84,nc:[20,26,31,37,43,47,51,56,60,64]},{size:"48x24",area:7.69,nc:[21,26,31,37,43,48,52,56,60,64]},{size:"36x36",area:8.69,nc:[21,27,32,38,43,48,53,57,61,65]},{size:"38x38",area:9.7,nc:[22,27,33,38,44,49,53,57,61,65]},{size:"40x40",area:10.77,nc:[22,27,33,39,45,49,54,57,62,66]},{size:"42x42",area:11.89,nc:[22,27,33,39,45,50,54,58,62,66]},{size:"44x44",area:13.07,nc:[22,28,34,39,45,50,54,58,62,66]},{size:"46x46",area:14.3,nc:[23,29,34,40,46,51,55,59,63,67]},{size:"48x48",area:15.59,nc:[23,29,35,40,46,51,55,59,63,67]}],_1e={"HOR-50":{1:{k:15556e-8,nc:[[15,19],[20,26],[25,32],[30,37],[35,41]],maxcfm:35,mincfm:10},2:{k:4124e-8,nc:[[25,17],[30,22],[35,26],[40,29],[45,32],[50,35],[60,40]],maxcfm:60,mincfm:15},3:{k:1898e-8,nc:[[35,18],[40,21],[45,24],[50,26],[60,31],[70,35],[80,39],[90,42]],maxcfm:90,mincfm:25},4:{k:101e-7,nc:[[50,20],[60,25],[70,29],[80,32],[90,35],[100,38],[120,43]],maxcfm:120,mincfm:30},5:{k:62499999999999995e-22,nc:[[60,20],[70,24],[80,28],[90,31],[100,33],[120,38],[140,42]],maxcfm:140,mincfm:35},6:{k:469e-8,nc:[[70,20],[80,24],[90,27],[100,30],[120,34],[140,38],[160,42]],maxcfm:160,mincfm:40},7:{k:349e-8,nc:[[80,21],[90,24],[100,26],[120,31],[140,35],[160,38],[180,41]],maxcfm:180,mincfm:50},8:{k:24999999999999998e-22,nc:[[80,18],[90,21],[100,23],[120,28],[140,32],[160,35],[180,38],[200,41]],maxcfm:200,mincfm:50}},"VER-50":{1:{k:7999999999999999e-20,nc:[[25,19],[30,23],[35,27],[40,30],[45,33],[50,36],[60,41]],maxcfm:60,mincfm:10},2:{k:1988e-8,nc:[[45,18],[50,21],[60,26],[70,30],[80,34],[90,37],[100,39],[120,42]],maxcfm:120,mincfm:20},3:{k:901e-8,nc:[[60,18],[70,22],[80,25],[90,28],[100,31],[120,36],[140,40]],maxcfm:140,mincfm:30},4:{k:497e-8,nc:[[80,19],[90,22],[100,24],[120,29],[140,33]],maxcfm:140,mincfm:45},5:{k:31199999999999998e-22,nc:[[90,17],[100,20],[120,24],[140,28],[160,32],[180,35],[200,38]],maxcfm:200,mincfm:40},6:{k:224e-8,nc:[[120,20],[140,24],[160,28],[180,31],[200,34],[250,40]],maxcfm:250,mincfm:50},7:{k:16e-7,nc:[[120,17],[140,21],[160,25],[180,28],[200,31],[250,37],[300,41]],maxcfm:300,mincfm:60},8:{k:127e-8,nc:[[140,18],[160,22],[180,25],[200,28],[250,34],[300,38]],maxcfm:300,mincfm:70}},"HOR-75":{1:{k:9795999999999999e-20,nc:[[25,17],[30,22],[35,26],[40,29],[45,32],[50,35]],maxcfm:50,mincfm:10},2:{k:23809999999999997e-21,nc:[[50,20],[70,29],[80,32],[90,35],[100,38],[120,43]],maxcfm:120,mincfm:30},3:{k:1042e-8,nc:[[70,20],[80,24],[90,27],[100,30],[120,35],[140,38],[160,42]],maxcfm:160,mincfm:45},4:{k:6e-6,nc:[[90,20],[100,23],[120,28],[140,32],[160,35],[180,38],[200,41]],maxcfm:200,mincfm:50},5:{k:378e-8,nc:[[100,18],[120,23],[140,27],[160,30],[180,33],[200,36],[220,39],[240,41]],maxcfm:240,mincfm:80},6:{k:268e-8,nc:[[120,19],[140,23],[160,27],[180,30],[200,33],[220,35],[240,37],[260,39],[280,41]],maxcfm:280,mincfm:100},7:{k:192e-8,nc:[[140,20],[160,24],[180,27],[200,30],[220,32],[240,34],[260,36],[280,38],[300,40]],maxcfm:300,mincfm:120},8:{k:147e-8,nc:[[160,20],[180,23],[200,26],[220,28],[240,31],[260,33],[280,35],[300,36],[325,39],[350,41]],maxcfm:350,mincfm:140}},"VER-75":{1:{k:45679999999999996e-21,nc:[[35,18],[40,21],[45,24],[50,27],[60,32],[70,36],[80,39],[90,42]],maxcfm:90,mincfm:15},2:{k:11109999999999999e-21,nc:[[60,17],[70,21],[80,25],[90,28],[100,30],[120,35],[140,39]],maxcfm:140,mincfm:30},3:{k:49999999999999996e-22,nc:[[90,19],[100,22],[120,27],[140,30],[160,34],[180,37],[200,39]],maxcfm:200,mincfm:45},4:{k:298e-8,nc:[[120,20],[140,24],[160,26],[180,30],[200,33],[225,36]],maxcfm:225,mincfm:60},5:{k:189e-8,nc:[[140,19],[160,22],[180,25],[200,28],[225,31],[250,34],[275,36],[300,39],[325,41]],maxcfm:325,mincfm:80},6:{k:12299999999999999e-22,nc:[[160,19],[180,22],[200,24],[225,27],[250,30],[275,32],[300,35],[325,37],[350,39],[400,42]],maxcfm:400,mincfm:120},7:{k:9499999999999999e-22,nc:[[180,19],[200,21],[225,24],[250,27],[275,30],[300,33],[325,34],[350,36],[400,39]],maxcfm:400,mincfm:120},8:{k:73e-8,nc:[[200,18],[225,21],[250,23],[275,26],[300,28],[325,30],[350,32],[400,36]],maxcfm:400,mincfm:140}},"HOR-100":{1:{k:50509999999999996e-21,nc:[[35,22],[40,25],[50,31],[60,36],[70,40]],maxcfm:70,mincfm:20},2:{k:12630000000000001e-21,nc:[[60,21],[70,25],[80,28],[90,30],[100,34],[110,37],[120,39],[140,43]],maxcfm:140,mincfm:50},3:{k:57e-7,nc:[[80,20],[90,23],[100,26],[110,29],[120,31],[140,35],[160,38],[180,41]],maxcfm:180,mincfm:50},4:{k:331e-8,nc:[[100,19],[110,22],[120,24],[140,28],[160,31],[180,34],[200,37],[220,40]],maxcfm:220,mincfm:60}},"VER-100":{1:{k:2546e-8,nc:[[50,22],[60,27],[70,31],[80,35],[90,39]],maxcfm:90,mincfm:20},2:{k:62499999999999995e-22,nc:[[80,19],[90,22],[100,25],[120,30],[140,34],[160,38],[180,41]],maxcfm:180,mincfm:40},3:{k:27799999999999996e-22,nc:[[120,22],[140,26],[160,29],[180,32],[180,34],[200,35],[220,38]],maxcfm:220,mincfm:60},4:{k:161e-8,nc:[[140,19],[160,22],[180,25],[200,28],[220,31]],maxcfm:220,mincfm:80}},"RET-50":{1:{k:.00011224999999999999,nc:[[20,20],[25,25],[30,30],[35,34],[40,37],[45,40]],maxcfm:45,mincfm:10},2:{k:2806e-8,nc:[[35,19],[40,22],[45,25],[50,28],[60,33],[70,37],[80,40]],maxcfm:80,mincfm:20},3:{k:1212e-8,nc:[[50,20],[60,25],[70,29],[80,32],[90,35],[100,38],[120,42]],maxcfm:120,mincfm:30},4:{k:7e-6,nc:[[60,18],[70,22],[80,26],[90,29],[100,31],[120,36],[140,40]],maxcfm:140,mincfm:40},5:{k:466e-8,nc:[[80,20],[90,23],[100,26],[120,31],[140,35],[160,38],[180,41]],maxcfm:180,mincfm:45},6:{k:31199999999999998e-22,nc:[[90,19],[100,22],[120,27],[140,31],[160,34],[180,37],[200,40]],maxcfm:200,mincfm:50},7:{k:24e-7,nc:[[100,19],[120,24],[140,28],[160,31],[180,34],[200,37],[250,43]],maxcfm:250,mincfm:60},8:{k:185e-8,nc:[[120,21],[140,25],[160,28],[180,31],[200,34],[250,40]],maxcfm:250,mincfm:70}},"RET-75":{1:{k:4849e-8,nc:[[30,21],[35,25],[40,29],[45,32],[50,35],[60,39]],maxcfm:60,mincfm:20},2:{k:1212e-8,nc:[[50,20],[60,24],[70,29],[80,32],[90,35],[100,37],[120,42]],maxcfm:120,mincfm:30},3:{k:50999999999999995e-22,nc:[[70,20],[80,23],[90,26],[100,29],[120,34],[140,38],[160,42]],maxcfm:160,mincfm:45},4:{k:306e-8,nc:[[90,20],[100,23],[120,28],[140,31],[160,35],[180,38],[200,41]],maxcfm:200,mincfm:60},5:{k:2e-6,nc:[[100,18],[120,22],[140,26],[160,29],[180,33],[200,36],[250,42]],maxcfm:250,mincfm:70},6:{k:128e-8,nc:[[120,19],[140,23],[160,26],[180,30],[200,33],[250,39],[300,43],[300,43]],maxcfm:300,mincfm:80},7:{k:1e-6,nc:[[140,20],[160,23],[180,27],[200,30],[250,36],[300,40],[300,40]],maxcfm:300,mincfm:90},8:{k:7799999999999999e-22,nc:[[160,20],[180,24],[200,27],[250,33],[300,37],[300,37],[350,40]],maxcfm:350,mincfm:120}},"RET-100":{1:{k:2653e-8,nc:[[1,70],[2,101],[3,133],[4,164],[5,196],[6,227],[7,259],[8,290],[30,18],[40,25],[50,31],[60,36],[70,40],[80,28],[90,31],[100,34],[120,39],[140,43]],maxcfm:140,mincfm:1},2:{k:638e-8,nc:[[1,76],[2,113],[3,151],[4,188],[5,226],[6,263],[7,301],[8,338],[60,21],[70,25],[80,20],[90,23],[100,26],[120,31],[140,35]],maxcfm:140,mincfm:1},3:{k:268e-8,nc:[[1,82],[2,126],[3,170],[4,214],[5,258],[6,302],[7,346],[8,390],[100,19],[120,24],[140,28],[160,38],[180,40]],maxcfm:180,mincfm:1},4:{k:161e-8,nc:[[160,31],[180,34],[200,37],[220,40]],maxcfm:220,mincfm:70}}},j1e=[{w:1,s:1,i:8,l:2,q:[50,95,140,185,230,275,320],p:[.007,.027,.058,.102,.157,.225,.304],t:[.009,.031,.068,.119,.184,.263,.356],n:[null,null,16,25,32,38,43]},{w:1,s:1,i:8,l:4,q:[100,175,250,325,400,475,550],p:[.012,.036,.074,.124,.188,.266,.356],t:[.017,.052,.106,.178,.27,.381,.511],n:[null,null,19,28,34,40,45]},{w:1,s:1,i:8,l:5,q:[110,195,280,365,450,535,620],p:[.012,.037,.076,.13,.197,.278,.374],t:[.018,.056,.116,.198,.301,.425,.571],n:[null,null,20,29,35,41,46]},{w:1,s:1,i:10,l:2,q:[50,95,140,185,230,275,320],p:[.005,.019,.042,.074,.114,.163,.221],t:[.006,.021,.046,.081,.125,.179,.242],n:[null,null,null,22,29,34,39]},{w:1,s:1,i:10,l:4,q:[100,180,260,340,420,500,580],p:[.008,.027,.056,.096,.146,.207,.279],t:[.01,.034,.07,.12,.183,.26,.349],n:[null,null,null,23,30,36,41]},{w:1,s:1,i:10,l:5,q:[110,210,310,410,510,610,710],p:[.008,.028,.061,.107,.165,.237,.32],t:[.01,.037,.081,.142,.22,.315,.426],n:[null,null,16,25,32,38,43]},{w:1,s:1,i:12,l:2,q:[50,95,140,185,230,275,320],p:[.004,.015,.033,.057,.088,.126,.17],t:[.004,.016,.035,.06,.093,.133,.181],n:[null,null,null,19,26,31,36]},{w:1,s:1,i:12,l:4,q:[100,190,280,370,460,550,640],p:[.007,.026,.056,.098,.152,.217,.294],t:[.008,.03,.064,.112,.173,.247,.335],n:[null,null,16,25,32,37,42]},{w:1,s:1,i:12,l:5,q:[110,220,330,440,550,660,770],p:[.006,.024,.053,.094,.147,.212,.288],t:[.007,.028,.064,.114,.178,.256,.348],n:[null,null,null,23,30,36,41]},{w:1.5,s:1,i:8,l:2,q:[60,110,160,210,260,310,360],p:[.006,.02,.043,.074,.114,.162,.219],t:[.008,.027,.056,.097,.149,.211,.285],n:[null,null,null,19,26,32,37]},{w:1.5,s:1,i:8,l:4,q:[120,200,280,360,440,520,600],p:[.012,.033,.064,.106,.159,.221,.295],t:[.019,.053,.104,.172,.258,.36,.479],n:[null,null,18,26,32,38,42]},{w:1.5,s:1,i:8,l:5,q:[140,220,300,380,460,540,620],p:[.014,.033,.062,.1,.146,.201,.266],t:[.024,.058,.108,.174,.254,.351,.462],n:[null,null,18,25,31,37,41]},{w:1.5,s:1,i:10,l:2,q:[60,125,190,255,320,385,450],p:[.005,.02,.046,.083,.13,.188,.257],t:[.005,.023,.053,.096,.152,.22,.3],n:[null,null,null,22,29,35,40]},{w:1.5,s:1,i:10,l:4,q:[120,240,360,480,600,720,840],p:[.008,.03,.068,.12,.188,.271,.368],t:[.011,.042,.095,.169,.263,.379,.516],n:[null,null,18,27,34,40,45]},{w:1.5,s:1,i:10,l:5,q:[140,280,420,560,700,840,980],p:[.008,.034,.076,.135,.211,.304,.414],t:[.013,.05,.113,.201,.314,.452,.616],n:[null,null,20,29,36,42,47]},{w:1.5,s:1,i:12,l:2,q:[60,125,190,255,320,385,450],p:[.004,.016,.037,.067,.105,.152,.207],t:[.004,.018,.041,.073,.115,.167,.228],n:[null,null,null,19,27,33,38]},{w:1.5,s:1,i:12,l:4,q:[120,240,360,480,600,720,840],p:[.006,.023,.051,.091,.143,.206,.28],t:[.007,.029,.065,.115,.179,.258,.351],n:[null,null,null,23,30,36,41]},{w:1.5,s:1,i:12,l:5,q:[140,280,420,560,700,840,980],p:[.006,.025,.056,.1,.157,.226,.307],t:[.008,.033,.074,.132,.206,.297,.404],n:[null,null,null,24,31,37,42]},{w:2,s:1,i:8,l:2,q:[70,140,210,280,350,420,490],p:[.006,.024,.054,.096,.15,.217,.295],t:[.009,.034,.077,.136,.213,.307,.418],n:[null,null,null,23,31,37,41]},{w:2,s:1,i:8,l:4,q:[140,220,300,380,460,540,620],p:[.013,.031,.058,.092,.135,.187,.246],t:[.023,.056,.104,.166,.244,.336,.443],n:[null,null,17,24,30,36,40]},{w:2,s:1,i:8,l:5,q:[150,250,350,450,550,650,750],p:[.012,.034,.066,.109,.163,.227,.302],t:[.024,.066,.129,.212,.317,.443,.59],n:[null,null,20,28,34,40,44]},{w:2,s:1,i:10,l:2,q:[70,150,230,310,390,470,550],p:[.004,.02,.047,.085,.135,.196,.268],t:[.005,.025,.058,.105,.167,.242,.331],n:[null,null,null,22,29,35,40]},{w:2,s:1,i:10,l:4,q:[140,265,390,515,640,765,890],p:[.008,.029,.064,.111,.172,.246,.333],t:[.012,.044,.096,.167,.258,.368,.499],n:[null,null,17,26,33,39,44]},{w:2,s:1,i:10,l:5,q:[150,300,450,600,750,900,1050],p:[.008,.031,.069,.123,.192,.276,.375],t:[.012,.05,.111,.198,.309,.446,.607],n:[null,null,19,28,35,41,46]},{w:2,s:1,i:12,l:2,q:[70,160,250,340,430,520,610],p:[.004,.018,.045,.083,.132,.194,.267],t:[.004,.021,.051,.095,.151,.221,.304],n:[null,null,null,22,29,36,41]},{w:2,s:1,i:12,l:4,q:[140,290,440,590,740,890,1040],p:[.006,.025,.057,.102,.161,.233,.318],t:[.008,.033,.077,.138,.217,.313,.428],n:[null,null,null,25,32,38,43]},{w:2,s:1,i:12,l:5,q:[150,330,510,690,870,1050,1230],p:[.005,.026,.063,.116,.184,.268,.368],t:[.008,.037,.09,.164,.261,.379,.521],n:[null,null,17,27,34,40,45]},{w:2.5,s:1,i:12,l:2,q:[80,190,300,410,520,630,740],p:[.003,.019,.048,.09,.145,.213,.294],t:[.004,.023,.057,.107,.173,.253,.35],n:[null,null,null,23,30,37,42]},{w:2.5,s:1,i:12,l:4,q:[150,335,520,705,890,1075,1260],p:[.005,.027,.066,.121,.193,.281,.386],t:[.008,.039,.093,.171,.273,.398,.546],n:[null,null,18,27,35,41,46]},{w:2.5,s:1,i:12,l:5,q:[160,370,580,790,1e3,1210,1420],p:[.005,.027,.067,.124,.198,.29,.4],t:[.008,.041,.101,.187,.299,.438,.604],n:[null,null,18,28,36,42,47]},{w:3,s:1,i:14,l:2,q:[100,225,350,475,600,725,850],p:[.004,.019,.045,.082,.132,.192,.264],t:[.004,.021,.051,.095,.151,.221,.304],n:[null,null,null,21,29,35,40]},{w:3,s:1,i:14,l:4,q:[200,400,600,800,1e3,1200,1400],p:[.006,.025,.057,.101,.158,.228,.311],t:[.009,.034,.077,.136,.213,.307,.417],n:[null,null,null,25,32,38,43]},{w:3,s:1,i:14,l:5,q:[240,460,680,900,1120,1340,1560],p:[.007,.028,.06,.105,.163,.233,.316],t:[.011,.039,.085,.149,.231,.331,.449],n:[null,null,17,26,33,38,43]},{w:1,s:2,i:8,l:2,q:[80,155,230,305,380,455,530],p:[.008,.03,.065,.114,.177,.254,.345],t:[.011,.042,.092,.162,.251,.36,.489],n:[null,null,17,26,33,39,44]},{w:1,s:2,i:8,l:4,q:[160,260,360,460,560,660,760],p:[.016,.043,.083,.135,.201,.279,.37],t:[.029,.078,.149,.244,.361,.502,.665],n:[null,null,23,30,37,42,47]},{w:1,s:2,i:8,l:5,q:[200,300,400,500,600,700,800],p:[.021,.048,.086,.134,.193,.263,.344],t:[.042,.094,.168,.262,.378,.514,.671],n:[null,null,24,31,37,42,46]},{w:1,s:2,i:10,l:2,q:[80,165,250,335,420,505,590],p:[.005,.022,.05,.09,.141,.203,.278],t:[.006,.027,.063,.113,.178,.257,.351],n:[null,null,null,22,30,36,41]},{w:1,s:2,i:10,l:4,q:[160,300,440,580,720,860,1e3],p:[.01,.034,.073,.127,.196,.279,.378],t:[.015,.053,.114,.198,.305,.434,.587],n:[null,null,19,28,35,41,46]},{w:1,s:2,i:10,l:5,q:[200,350,500,650,800,950,1100],p:[.013,.039,.079,.133,.201,.284,.381],t:[.021,.064,.131,.222,.336,.473,.635],n:[null,null,21,30,36,42,46]},{w:1,s:2,i:12,l:2,q:[80,170,260,350,440,530,620],p:[.004,.017,.04,.072,.114,.165,.226],t:[.004,.02,.046,.084,.133,.193,.264],n:[null,null,null,20,27,33,38]},{w:1,s:2,i:12,l:4,q:[160,320,480,640,800,960,1120],p:[.006,.024,.054,.095,.149,.214,.292],t:[.009,.034,.077,.137,.214,.308,.419],n:[null,null,null,23,31,36,41]},{w:1,s:2,i:12,l:5,q:[200,375,550,725,900,1075,1250],p:[.008,.027,.058,.101,.156,.222,.3],t:[.012,.041,.089,.154,.238,.339,.458],n:[null,null,16,25,32,37,42]},{w:1.5,s:2,i:10,l:2,q:[120,210,300,390,480,570,660],p:[.007,.022,.045,.077,.116,.164,.219],t:[.01,.031,.064,.108,.164,.232,.311],n:[null,null,null,20,26,32,37]},{w:1.5,s:2,i:10,l:4,q:[240,340,440,540,640,740,840],p:[.015,.03,.051,.077,.107,.144,.185],t:[.027,.055,.091,.138,.193,.258,.333],n:[null,null,null,21,27,31,36]},{w:1.5,s:2,i:10,l:5,q:[260,365,470,575,680,785,890],p:[.015,.029,.049,.073,.102,.136,.175],t:[.029,.057,.095,.142,.199,.265,.341],n:[null,null,null,21,27,31,35]},{w:1.5,s:2,i:12,l:2,q:[120,230,340,450,560,670,780],p:[.005,.018,.039,.068,.105,.15,.203],t:[.006,.023,.05,.088,.136,.195,.265],n:[null,null,null,18,25,31,35]},{w:1.5,s:2,i:12,l:4,q:[240,390,540,690,840,990,1140],p:[.009,.025,.047,.077,.114,.159,.21],t:[.015,.04,.077,.125,.186,.258,.342],n:[null,null,null,21,27,32,37]},{w:1.5,s:2,i:12,l:5,q:[260,425,590,755,920,1085,1250],p:[.009,.025,.048,.078,.116,.161,.213],t:[.016,.043,.083,.135,.201,.28,.371],n:[null,null,null,21,28,33,38]},{w:1.5,s:2,i:14,l:2,q:[120,240,360,480,600,720,840],p:[.004,.014,.032,.057,.088,.127,.173],t:[.004,.017,.039,.069,.108,.156,.212],n:[null,null,null,null,22,28,33]},{w:1.5,s:2,i:14,l:4,q:[240,415,590,765,940,1115,1290],p:[.006,.018,.037,.062,.094,.132,.177],t:[.009,.028,.056,.094,.142,.2,.268],n:[null,null,null,17,23,29,34]},{w:1.5,s:2,i:14,l:5,q:[260,440,620,800,980,1160,1340],p:[.007,.019,.038,.063,.094,.132,.176],t:[.01,.03,.059,.098,.147,.206,.274],n:[null,null,null,17,24,29,34]},{w:2,s:2,i:10,l:2,q:[70,140,210,280,350,420,490],p:[.002,.008,.017,.03,.048,.068,.093],t:[.003,.012,.026,.047,.073,.105,.144],n:[null,null,null,null,null,18,23]},{w:2,s:2,i:10,l:4,q:[250,355,460,565,670,775,880],p:[.013,.026,.044,.067,.094,.126,.163],t:[.026,.053,.089,.134,.188,.252,.325],n:[null,null,null,20,26,30,34]},{w:2,s:2,i:10,l:5,q:[280,390,500,610,720,830,940],p:[.013,.026,.042,.062,.087,.116,.148],t:[.03,.057,.094,.14,.196,.26,.334],n:[null,null,null,20,26,30,34]},{w:2,s:2,i:12,l:2,q:[140,275,410,545,680,815,950],p:[.005,.018,.041,.072,.112,.161,.219],t:[.007,.026,.058,.102,.159,.228,.31],n:[null,null,null,19,26,32,37]},{w:2,s:2,i:12,l:4,q:[250,425,600,775,950,1125,1300],p:[.008,.023,.046,.076,.114,.16,.214],t:[.014,.041,.082,.137,.205,.288,.385],n:[null,null,null,21,28,33,38]},{w:2,s:2,i:12,l:5,q:[280,460,640,820,1e3,1180,1360],p:[.008,.022,.044,.071,.106,.148,.196],t:[.016,.044,.085,.139,.207,.289,.383],n:[null,null,null,21,27,33,37]},{w:2,s:2,i:14,l:2,q:[140,280,420,560,700,840,980],p:[.003,.013,.029,.051,.08,.115,.157],t:[.004,.017,.038,.068,.107,.154,.21],n:[null,null,null,null,20,26,31]},{w:2,s:2,i:14,l:4,q:[250,450,650,850,1050,1250,1450],p:[.005,.017,.035,.059,.09,.128,.172],t:[.009,.028,.058,.099,.15,.213,.287],n:[null,null,null,17,23,29,34]},{w:2,s:2,i:14,l:5,q:[280,480,680,880,1080,1280,1480],p:[.005,.016,.032,.053,.08,.112,.149],t:[.01,.028,.057,.095,.143,.201,.269],n:[null,null,null,null,22,27,32]},{w:2.5,s:2,i:14,l:2,q:[150,335,520,705,890,1075,1260],p:[.003,.015,.035,.065,.104,.151,.208],t:[.004,.021,.05,.092,.147,.214,.294],n:[null,null,null,17,25,31,36]},{w:2.5,s:2,i:14,l:4,q:[300,540,780,1020,1260,1500,1740],p:[.006,.02,.041,.071,.108,.153,.206],t:[.011,.036,.075,.128,.195,.276,.372],n:[null,null,null,20,27,32,37]},{w:2.5,s:2,i:14,l:5,q:[350,600,850,1100,1350,1600,1850],p:[.007,.021,.041,.069,.104,.147,.196],t:[.014,.04,.081,.135,.204,.286,.383],n:[null,null,null,21,27,33,37]},{w:3,s:2,i:14,l:2,q:[175,385,595,805,1015,1225,1435],p:[.003,.016,.039,.071,.112,.164,.225],t:[.005,.024,.058,.106,.169,.246,.337],n:[null,null,null,19,26,32,37]},{w:3,s:2,i:14,l:4,q:[320,580,840,1100,1360,1620,1880],p:[.006,.02,.042,.073,.111,.157,.212],t:[.012,.039,.081,.139,.212,.301,.405],n:[null,null,null,21,28,33,38]},{w:3,s:2,i:14,l:5,q:[380,645,910,1175,1440,1705,1970],p:[.007,.019,.038,.064,.096,.135,.18],t:[.015,.042,.084,.139,.209,.293,.392],n:[null,null,null,20,27,32,37]}],z1e=[{pat:"V",w:1,s:1,q:[20,40,60,80,100,120,140],p:[.005,.018,.041,.074,.114,.164,.223],n:[null,null,null,20,24,30,35]},{pat:"V",w:1,s:2,q:[40,85,130,175,220,265,310],p:[.005,.024,.056,.102,.161,.234,.32],n:[null,null,20,27,32,37,42]},{pat:"V",w:1.5,s:1,q:[30,60,90,120,150,180,210],p:[.005,.02,.045,.08,.125,.18,.245],n:[null,null,null,20,26,32,37]},{pat:"V",w:1.5,s:2,q:[60,120,180,240,300,360,420],p:[.006,.023,.052,.093,.145,.209,.285],n:[null,null,null,24,31,37,43]},{pat:"V",w:2,s:1,q:[35,75,115,155,195,235,275],p:[.004,.019,.044,.08,.126,.183,.251],n:[null,null,21,25,29,34,39]},{pat:"V",w:2,s:2,q:[70,150,230,310,390,470,550],p:[.005,.022,.051,.092,.146,.212,.291],n:[null,null,25,29,34,39,44]},{pat:"V",w:2.5,s:1,q:[40,95,150,205,260,315,370],p:[.003,.019,.047,.088,.141,.207,.286],n:[null,null,null,23,31,37,43]},{pat:"V",w:2.5,s:2,q:[80,190,300,410,520,630,740],p:[.004,.022,.054,.101,.163,.239,.33],n:[null,null,18,29,37,43,48]},{pat:"V",w:3,s:1,q:[50,115,180,245,310,375,440],p:[.004,.02,.049,.09,.145,.212,.292],n:[null,null,null,24,32,38,44]},{pat:"V",w:3,s:2,q:[100,230,360,490,620,750,880],p:[.004,.023,.056,.104,.167,.244,.336],n:[null,null,20,30,38,44,49]}],G1e=249.089,hm=t=>t*G1e,ts=t=>{const e=Number(t);return Number.isFinite(e)?e:0};function sm(t,e){const i=t.filter(n=>n[0]>0&&n[1]>0).sort((n,a)=>n[0]-a[0]);if(!i.length||e<=0)return{y:0,out:!1};if(e<=i[0][0])return{y:i[0][1]*Math.pow(e/i[0][0],2),out:e<i[0][0]*.7};const r=i[i.length-1];if(e>=r[0])return{y:r[1]*Math.pow(e/r[0],2),out:e>r[0]*1.15};for(let n=0;n<i.length-1;n++){const[a,s]=i[n],[l,c]=i[n+1];if(e>=a&&e<=l){const d=Math.log(e/a)/Math.log(l/a);return{y:Math.exp(Math.log(s)+d*(Math.log(c)-Math.log(s))),out:!1}}}return{y:r[1],out:!1}}function fm(t,e){const i=t.filter(n=>n[1]!==null&&n[1]!==void 0).sort((n,a)=>n[0]-a[0]);if(!i.length||e<=i[0][0])return null;const r=i[i.length-1];if(e>=r[0])return r[1];for(let n=0;n<i.length-1;n++)if(e>=i[n][0]&&e<=i[n+1][0]){const a=(e-i[n][0])/(i[n+1][0]-i[n][0]);return i[n][1]+a*(i[n+1][1]-i[n][1])}return null}const ym=(t,e=1)=>t==null?null:Math.round(t*10**e)/10**e,mW=(t,e)=>ts(t)*ts(e)/92903.04,gW=t=>Math.PI*Math.pow(ts(t)/304.8,2)/4,hW=[4,5,6,8,10,12,14,16,18,20,22,24,26,28,30,36,40,44,48],y$={4:[.06],5:[.08,.1],6:[.09,.12,.15],8:[.13,.17,.21,.29],10:[.17,.21,.26,.36,.46],12:[.2,.26,.32,.44,.56,.68],14:[.24,.31,.38,.52,.66,.81,.95],16:[.27,.35,.44,.6,.76,.93,1.1,1.25],18:[.31,.4,.49,.68,.86,1.05,1.23,1.42,1.6],20:[.34,.45,.55,.76,.96,1.17,1.37,1.6,1.8,2],22:[.38,.49,.61,.83,1.06,1.29,1.5,1.75,1.95,2.2,2.4],24:[.41,.54,.66,.91,1.16,1.41,1.65,1.9,2.15,2.4,2.65,2.9],26:[.45,.58,.72,.99,1.26,1.55,1.8,2.1,2.35,2.6,2.9,3.15,3.45],28:[.5,.63,.78,1.07,1.36,1.65,1.95,2.25,2.55,2.8,3.1,3.4,3.7,4],30:[.55,.68,.83,1.15,1.46,1.75,2.1,2.4,2.7,3.05,3.35,3.65,3.95,4.3,4.6],36:[.65,.85,1,1.38,1.75,2.15,2.5,2.9,3.25,3.65,4,4.4,4.8,5.2,5.5,6.7],40:[.75,.95,1.15,1.55,1.95,2.4,2.8,3.2,3.65,4.1,4.5,4.9,5.3,5.7,6.2,7.4,8.3],44:[.8,1.05,1.25,1.7,2.1,2.6,3.1,3.55,4.05,4.5,5,5.4,5.9,6.3,6.8,8.2,9.1,9.7],48:[.9,1.15,1.35,1.85,2.35,2.85,3.4,3.9,4.4,4.9,5.4,5.9,6.4,6.9,7.4,8.9,9.9,11,12],52:[1,1.2,1.5,2.05,2.55,3.05,3.6,4.15,4.7,5.3,5.8,6.4,6.9,7.4,7.9,9.7,10.8,12,13],56:[1.05,1.3,1.6,2.2,2.75,3.3,3.8,4.4,5,5.6,6.2,6.8,7.4,7.9,8.5,10.5,11.6,12.8,14],60:[1.1,1.4,1.7,2.35,2.95,3.55,4,4.7,5.4,6,6.6,7.3,7.9,8.4,9.1,11.2,12.5,13.7,15]},K1e=Object.keys(y$).map(Number),Q1e={0:.0225,"22.5":.05,45:.0725},fW=t=>t<=4?2.5:t<=5?2.4:t<=7?2.2:t<=9?2:t<=11?1.9:t<=13?1.8:t<=17?1.7:t<=21?1.6:t<=27?1.5:t<=33?1.4:t<=41?1.3:1.2,Y1e=t=>t<=4?12:t<=5?11:t<=7?10:t<=9?9:t<=11?8:t<=13?7:t<=17?6:t<=23?5:t<=33||t<=41?4:3,yW=[400,500,600,700,800,900,1e3,1200,1400,1600],X1e={H:[.025,.039,.056,.076,.1,.126,.156,.225,.304,.398],V:[.049,.076,.109,.149,.194,.247,.305,.44,.594,.777]},q1e={150:[null,null,null,18,19,23,26,32,36,40],225:[18,20,23,26,29,31,34,40,45,51],300:[19,22,25,28,31,34,37,42,47,51],375:[24,27,30,32,35,38,40,45,50,54],450:[25,28,31,33,36,39,41,46,50,54]},J1e={100:{"-9":[[12,45,null],[25,170,20]],"-6":[[12,20,null],[25,80,null],[35,200,25],[47,300,28]],"-3":[[12,10,null],[25,50,null],[35,120,17],[47,200,26]],6:[[25,20,null],[35,40,null],[47,80,15],[60,130,22]],12:[[25,10,null],[35,20,null],[47,40,null],[60,60,13],[90,150,27]]},125:{"-12":[[12,20,null],[25,80,null],[35,200,25],[47,300,28]],"-6":[[25,30,null],[35,70,12],[47,120,20],[60,200,28]],0:[[25,20,null],[35,30,null],[47,60,11],[60,80,18],[90,200,30]],6:[[25,10,null],[35,20,null],[47,40,null],[60,60,13],[90,150,27]],12:[[47,15,null],[60,25,null],[90,60,15],[120,100,25],[175,220,31]]},150:{0:[[35,15,null],[47,25,null],[60,40,9],[90,90,21],[120,170,30]],6:[[47,15,null],[60,25,null],[90,60,15],[120,100,25],[175,220,31]],12:[[60,15,null],[90,30,10],[120,60,18],[175,150,30]]},200:{"-20":[[12,10,null],[25,50,null],[35,120,17],[47,200,26]],"-15":[[25,20,null],[35,30,null],[47,60,11],[60,80,18],[90,200,30]],0:[[60,15,null],[90,30,10],[120,60,18],[175,150,30]]}},Z1e=[[1.5,3.5],[2,6.3],[3,13.5],[4,23],[5,35],[7.5,72],[10,122],[12.5,174]],$1e={G:[[500,3],[600,4],[700,5],[800,6],[900,8],[1e3,10],[1200,13],[1400,17],[1600,22],[1800,28],[2e3,35],[2200,42],[2400,49],[2600,57],[2800,66],[3e3,74]],AL:[[500,2],[600,3],[700,4],[800,5],[900,6],[1e3,8],[1200,10],[1400,13],[1600,17],[1800,20],[2e3,25],[2200,30],[2400,36],[2600,42],[2800,49],[3e3,58]]},eme={100:[[38,55,23],[75,185,46],[120,330,58]],180:[[97,45,null],[146,85,35],[195,165,44],[292,230,49]],240:[[129,42,null],[180,75,30],[256,130,37],[386,200,47]],280:[[161,35,null],[225,46,null],[322,57,23],[485,140,38],[646,200,46]],325:[[318,38,null],[413,52,22],[621,85,32],[826,145,39],[1240,280,52]],400:[[547,35,null],[820,72,30],[1093,125,36],[1638,200,47]]},tme={150:[[75,.03,null],[125,.07,null],[175,.131,null],[225,.2,null]],200:[[200,.058,null],[300,.115,null],[400,.188,null],[500,.274,null]],250:[[400,.125,null],[600,.229,null],[800,.35,26],[1e3,.489,39]],300:[[400,.048,null],[700,.131,21],[1e3,.243,33],[1300,.376,45]],350:[[600,.052,null],[1e3,.154,null],[1400,.279,22],[1800,.397,39]],400:[[900,.073,null],[1400,.156,null],[1900,.265,29],[2400,.398,43]]},ime={100:.0274,180:.00425,240:74e-5,325:101e-6,400:268e-7,500:93e-7},rme=[[300,.035],[400,.06],[500,.09],[600,.13],[700,.17]],CW=[200,250,300,350,400,450,500,550,600,650,700,750,800,900,1e3,1100,1200,1300,1400,1500],nme={200:[5.31,4.3,3.75,3.41,3.18,3.02,2.89,2.8,2.72,2.65,2.6,2.55,2.51,2.45,2.4,2.36,2.33,2.3,2.28,2.26],250:[3.29,2.62,2.26,2.03,1.88,1.78,1.69,1.63,1.58,1.54,1.5,1.47,1.44,1.4,1.37,1.34,1.32,1.31,1.29,1.28],300:[2.45,1.92,1.64,1.47,1.35,1.26,1.2,1.15,1.11,1.08,1.05,1.03,1.01,.98,.95,.93,.91,.9,.89,.88],350:[2,1.55,1.31,1.17,1.07,.99,.94,.9,.86,.84,.81,.79,.78,.75,.73,.71,.7,.69,.68,.67],400:[1.72,1.32,1.11,.98,.89,.83,.78,.74,.71,.69,.67,.65,.64,.61,.59,.58,.57,.56,.55,.54],450:[1.54,1.17,.98,.86,.78,.72,.67,.64,.61,.59,.57,.56,.54,.52,.5,.49,.48,.47,.46,.45],500:[1.4,1.06,.88,.77,.69,.64,.6,.57,.54,.52,.5,.49,.47,.45,.44,.43,.42,.41,.4,.39],550:[null,null,.81,.7,.63,.58,.54,.51,.49,.47,.45,.44,.42,.41,.39,.38,.37,.36,.35,.35],600:[null,null,.75,.65,.58,.53,.5,.47,.44,.43,.41,.4,.39,.37,.35,.34,.33,.32,.32,.31],650:[null,null,.7,.61,.54,.5,.46,.43,.41,.39,.38,.37,.35,.34,.32,.31,.3,.3,.29,.28],700:[null,null,.67,.57,.51,.47,.43,.41,.38,.37,.35,.34,.33,.31,.3,.29,.28,.27,.27,.26],750:[null,null,.64,.55,.48,.44,.41,.38,.36,.34,.33,.32,.31,.29,.28,.27,.26,.25,.25,.24],800:[null,null,.61,.52,.46,.42,.39,.36,.34,.33,.31,.3,.29,.27,.26,.25,.24,.24,.23,.23]},ame={200:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],250:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],300:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],350:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],400:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],450:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],500:[5.5,3.5,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],550:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],600:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],650:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],700:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],750:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1],800:[null,null,2,2,1,1,0,0,0,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1]},hT={200:[24,36,44,50,55,60,64,67,70,73,75],250:[20,32,40,46,51,56,59,63,66,69,71],300:[18,29,37,44,49,53,57,60,63,66,69],350:[16,28,36,42,47,52,56,59,62,65,67],400:[15,27,35,41,46,51,55,58,61,64,66],450:[14,26,34,41,46,50,54,57,60,63,65],500:[14,25,34,40,45,50,53,57,60,62,65],550:[13,25,33,40,45,49,53,56,59,62,64],600:[13,25,33,39,44,49,53,56,59,62,64],650:[13,24,33,39,44,48,52,56,59,61,64],700:[13,24,32,39,44,48,52,55,58,61,64],750:[12,24,32,38,44,48,52,55,58,61,63],800:[12,24,32,38,43,48,52,55,58,61,63]},ome=[2,3,4,5,6,7,8,9,10,11,12],xW={100:[[45,.002],[100,.012],[150,.027],[200,.049],[230,.066]],125:[[70,.006],[100,.012],[150,.027],[200,.049],[300,.113],[360,.164]],150:[[100,.011],[200,.044],[300,.101],[400,.18],[500,.283],[520,.306]],175:[[140,.011],[200,.023],[300,.051],[400,.09],[500,.141],[600,.203],[710,.283]],200:[[185,.011],[200,.013],[400,.051],[600,.115],[800,.205],[925,.275]],250:[[290,.01],[500,.031],[700,.061],[900,.101],[1100,.152],[1300,.213],[1450,.266]],300:[[420,.012],[700,.032],[1e3,.066],[1300,.111],[1600,.169],[1900,.237],[2100,.29]],350:[[580,.012],[1e3,.036],[1400,.071],[2e3,.144],[2400,.207],[2800,.281],[2900,.301]],400:[[740,.011],[1200,.028],[1700,.057],[2200,.095],[2700,.144],[3200,.202],[3700,.269]],600:[[1420,.004],[2e3,.009],[3e3,.02],[4e3,.035],[5e3,.055],[6e3,.08]]},SW={100:[40,49,57,66,74],150:[93,112,131,148,167],200:[165,199,233,265,297],250:[254,311,360,415,466],300:[375,449,523,593,678],350:[509,614,699,805,911],400:[657,805,932,1059,1187],450:[848,1017,1187,1356,1526],500:[1038,1250,1441,1653,1865],550:[1250,1504,1759,2013,2267],600:[1483,1801,2098,2394,2691]},sme={A:[4.61,4.12,3.76],C:[8.12,7.27,6.55],D:[10.06,8.97,8.24],E:[12.24,11.15,10.18],F:[14.55,13.45,12.36]},lme=t=>t<.63?"<30":t<=.8?"30":t<=1?"35":"40",BS={pre_g4:{label:"Pre-Filter G4 (10 µ, 50 mm, washable)",rows:[["610x610x50",2e3,4.5,13.5],["610x305x50",1e3,4.5,13.5],["305x305x50",500,4.5,13.5]]},fine_f5:{label:"Fine Filter F5 (5 µ, 300 mm)",rows:[["610x610x300",2e3,6.5,20],["610x305x300",2e3,6.5,20],["305x305x300",2e3,6.5,20]]},fine_f7:{label:"Fine Filter F7 (3 µ, 300 mm)",rows:[["610x610x300",2e3,8.5,22],["610x305x300",1e3,8.5,22],["305x305x300",500,8.5,22]]},semi_hepa:{label:"Semi-HEPA F9 (0.3 µ, 300 mm)",rows:[["610x610x300",2e3,15,40],["610x305x300",1e3,15,40],["305x305x300",500,15,40]]},hepa:{label:"HEPA H13/H14 (300 mm)",rows:[["610x610x300",1e3,25,60],["450x450x300",500,25,60],["305x305x300",250,25,60]]},minipleat:{label:"Mini-Pleat HEPA H13/H14 (105 mm)",rows:[["610x610x105",1e3,25,60],["450x450x105",500,25,60],["305x305x105",250,25,60]]},gelseal:{label:"Gel-Seal Mini-Pleat HEPA (105 mm)",rows:[["610x610x105",1e3,25,60],["450x450x105",500,25,60],["305x305x105",250,25,60]]},carbon:{label:"Activated Carbon Filter",rows:[["610x610x50",0,4.5,15],["610x610x150",0,7.5,21],["610x610x300",0,30,250]]}};function cme(t,e,i,r,n){const s=BS[t]?.rows.find(u=>u[0]===e);if(!s)return{pa:0};const l=r==="ipd"?s[2]:r==="fpd"?s[3]:(s[2]+s[3])/2,c=s[1]||Number(n)||0,d=c>0?i/c:1;return{pa:l*9.80665*d,ratio:d,rated:c,mm:l}}const lo=(t,e,i,r,n)=>({key:t,label:e,type:"select",def:String(r??i[0]?.value??i[0]),hint:n,options:i.map(a=>typeof a=="object"?{value:String(a.value),label:a.label}:{value:String(a),label:String(a)})}),Ms=(t,e,i,r)=>({key:t,label:e,type:"number",def:i,hint:r}),UM={cl_supply:{label:"Linear Grille – Supply (CL series)",brand:"Cosmos",group:"Terminals",fields:[lo("series","Model / deflection",[{value:"CL-00",label:"CL-00 (0°)"},{value:"CL-15",label:"CL-15 (15°)"},{value:"CL-E-00",label:"CL-E-00 (0°)"},{value:"CL-E-15",label:"CL-E-15 (15°)"},{value:"CL-E-30",label:"CL-E-30 (30°)"}],"CL-E-00"),lo("width","Nominal width (in)",[2,2.5,3,3.5,4,5,6,8],4),Ms("len","Grille length (mm)",1e3,"CFM/ft = CFM ÷ length(ft)")],calc:({cfm:t,v:e})=>{const i=O1e[e.series],r=i?.rows.find(u=>u.w===Number(e.width)),n=ts(e.len)/304.8;if(!r||n<=0)return{pa:0,warn:["Enter grille length."]};const a=t/n,s=r.cfm.map((u,m)=>[u,i.sp[m]]),{y:l,out:c}=sm(s,a),d=fm(r.cfm.map((u,m)=>[u,r.nc[m]]),a);return{pa:hm(l),nc:ym(d,0),info:[`${a.toFixed(1)} CFM/ft`,`Catalog SP ${l.toFixed(4)} in.wg`],warn:c?[`CFM/ft is outside catalogue range (${r.cfm[0]}–${r.cfm[8]}). Increase length / width.`]:[]}}},cl_return:{label:"Linear Grille – Return (CL-E 45°/30°)",brand:"Cosmos",group:"Terminals",fields:[lo("size","Listed size (in)",pW.map(t=>({value:t.size,label:t.size.replace("x"," x ")})),"12x12"),lo("damper","Opposed blade damper",[{value:"yes",label:"With OBD (catalogue data)"},{value:"no",label:"Without OBD (×0.91, NC−4)"}],"yes")],calc:({cfm:t,v:e})=>{const i=pW.find(s=>s.size===e.size);if(!i)return{pa:0};const r=t/i.area;let n=.407*Math.pow(r/1e3,2),a=fm([100,200,300,400,500,600,700,800,900,1e3].map((s,l)=>[s,i.nc[l]]),r);return e.damper==="no"&&(n*=.91,a!==null&&(a-=4)),{pa:hm(n),nc:ym(a,0),vel:r,info:[`Core velocity ${Math.round(r)} fpm`,`Core area ${i.area} ft²`],warn:r>1e3?["Core velocity above 1000 fpm (catalogue limit)."]:[]}}},sd_supply:{label:"Slot Diffuser – Supply (SD)",brand:"Cosmos",group:"Terminals",fields:[lo("width","Slot width",[{value:50,label:'50 (½")'},{value:75,label:'75 (¾")'},{value:100,label:'100 (1")'}],50),lo("slots","No. of slots",[1,2,3,4,5,6,7,8],2,"100 mm slot: max 4 slots"),lo("pat","Pattern",[{value:"HOR",label:"Horizontal"},{value:"VER",label:"Vertical projection"}],"HOR"),Ms("len","Diffuser length (mm)",1e3)],calc:({cfm:t,v:e})=>wW(t,e,e.pat)},sd_return:{label:"Slot Diffuser – Return (SD)",brand:"Cosmos",group:"Terminals",fields:[lo("width","Slot width",[{value:50,label:'50 (½")'},{value:75,label:'75 (¾")'},{value:100,label:'100 (1")'}],50),lo("slots","No. of slots",[1,2,3,4,5,6,7,8],2),Ms("len","Diffuser length (mm)",1e3)],calc:({cfm:t,v:e})=>wW(t,e,"RET")},hcs_plenum:{label:"HCS Slot Diffuser + Plenum Box (engineered)",brand:"Cosmos",group:"Terminals",fields:[lo("slots","No. of slots",[1,2],1),lo("width","Slot width (in)",[1,1.5,2,2.5,3],1),lo("inlet","Plenum inlet size (in)",[8,10,12,14],12),lo("plen","Plenum length (ft)",[2,4,5],4)],calc:({cfm:t,v:e})=>{const i=j1e.find(s=>s.s===Number(e.slots)&&s.w===Number(e.width)&&s.i===Number(e.inlet)&&s.l===Number(e.plen));if(!i)return{pa:0,warn:["This combination (slots / width / inlet) is not in the HCS catalogue. Choose another inlet size."]};const{y:r,out:n}=sm(i.q.map((s,l)=>[s,i.p[l]]),t),a=fm(i.q.map((s,l)=>[s,i.n[l]]),t);return{pa:hm(r),nc:ym(a,0),info:[`Catalog range ${i.q[0]}–${i.q[6]} CFM`],warn:n?["CFM is outside the catalogue range of this plenum — pick a larger/smaller inlet."]:[]}}},hcs_nonduct:{label:"HCS Slot Diffuser – Non-ducted ceiling plenum (vertical)",brand:"Cosmos",group:"Terminals",fields:[lo("slots","No. of slots",[1,2],1),lo("width","Slot width (in)",[1,1.5,2,2.5,3],1),Ms("len","Diffuser length (mm)",1200)],calc:({cfm:t,v:e})=>{const i=z1e.find(c=>c.s===Number(e.slots)&&c.w===Number(e.width)),r=ts(e.len)/304.8;if(!i||r<=0)return{pa:0,warn:["Combination not in catalogue / enter length."]};const n=t/r,{y:a,out:s}=sm(i.q.map((c,d)=>[c,i.p[d]]),n),l=fm(i.q.map((c,d)=>[c,i.n[d]]),n);return{pa:hm(a),nc:ym(l,0),info:[`${n.toFixed(1)} CFM/ft`],warn:s?["CFM/ft outside catalogue range."]:[]}}},sq_diffuser:{label:"Square / Rectangular Louvered Face Diffuser",brand:"Cosmos",group:"Terminals",fields:[Ms("nw","Neck width (mm)",300,"Neck size from catalogue (e.g. 300 x 300 for 375 x 375 listed)"),Ms("nh","Neck height (mm)",300),lo("obd","Opposed blade damper (OBD)",[{value:"no",label:"No"},{value:"yes",label:"Yes (+10 % pressure)"}],"no"),Ms("ncm","NC (from catalogue, optional)",0,"Enter NC from the catalogue row of your pattern — 0 = not entered")],calc:({cfm:t,v:e})=>{const i=mW(e.nw,e.nh);if(i<=0)return{pa:0,warn:["Enter neck size."]};const r=t/i,{y:n}=sm(rme.map(([c,d])=>[c,d]),r);let a=n*(e.obd==="yes"?1.1:1);const s=Math.pow(r/4005,2),l=Math.max(0,a-s);return{pa:hm(l),nc:ts(e.ncm)>0?ts(e.ncm):null,vel:r,info:[`Neck velocity ${Math.round(r)} fpm`,`Total pr. ${a.toFixed(3)} in.wg − VP ${s.toFixed(3)} = SP`],warn:r<300||r>700?["Neck velocity outside catalogue range (300–700 fpm)."]:[]}}},round_diffuser:{label:"Aluminum Round Diffuser (ARD)",brand:"Cosmos",group:"Terminals",fields:[lo("neck","Neck size (mm)",[150,225,300,375,450],225,"Listed size = neck + 75 mm"),lo("pat","Pattern",[{value:"H",label:"Horizontal"},{value:"V",label:"Vertical"}],"H")],calc:({cfm:t,v:e})=>{const i=gW(e.neck),r=t/i,{y:n,out:a}=sm(yW.map((l,c)=>[l,X1e[e.pat][c]]),r),s=fm(yW.map((l,c)=>[l,q1e[e.neck][c]]),r);return{pa:hm(n),nc:ym(s,0),vel:r,info:[`Neck velocity ${Math.round(r)} fpm`],warn:a?["Neck velocity outside catalogue range (400–1600 fpm)."]:[]}}},disc_valve:{label:"Disc Valve (DCV)",brand:"Cosmos",group:"Terminals",fields:[lo("dia","Valve Ø A (mm)",[100,125,150,200],100),Ms("e","Opening e (mm)",6,"Available: Ø100: −9,−6,−3,6,12 · Ø125: −12,−6,0,6,12 · Ø150: 0,6,12 · Ø200: −20,−15,0")],calc:({cfm:t,v:e})=>{const i=J1e[e.dia],r=Object.keys(i),n=ts(e.e),a=r.reduce((m,y)=>Math.abs(Number(y)-n)<Math.abs(Number(m)-n)?y:m,r[0]),s=i[a],c=s.reduce((m,y)=>m+y[1]/(y[0]*y[0]),0)/s.length*t*t,d=fm(s.map(m=>[m[0],m[2]]),t),u=[];return Number(a)!==n&&u.push(`Opening ${n} mm not in catalogue — used nearest ${a} mm.`),(t>s[s.length-1][0]*1.15||t<s[0][0]*.7)&&u.push("CFM outside catalogue range for this opening."),{pa:c,nc:ym(d,0),info:[`Using e = ${a} mm`],warn:u}}},adj_grille:{label:'Adjustable Grille / Register (¾" louvres)',brand:"Cosmos",group:"Terminals",fields:[lo("w","Grille width (in)",K1e,12),lo("h","Grille height (in)",hW,6),lo("ang","Spread angle",[{value:"0",label:"0°"},{value:"22.5",label:"22½°"},{value:"45",label:"45°"}],"22.5"),lo("kind","Type",[{value:"grille",label:"Grille (no damper)"},{value:"register",label:"Register (with OBD)"}],"grille"),Ms("ncm","NC (catalogue colour code, optional)",0,"Table 1 colour bands — enter if needed (0 = not entered)")],calc:({cfm:t,v:e})=>{const i=Math.max(Number(e.w),Number(e.h)),r=Math.min(Number(e.w),Number(e.h)),n=y$[i],a=hW.indexOf(r),s=n&&a>=0?n[a]:null;if(!s)return{pa:0,warn:["This width × height is not in the catalogue Table 2."]};const l=t/s;let c=Q1e[e.ang]*Math.pow(l/1e3,2),d=ts(e.ncm)>0?ts(e.ncm):null;return e.kind==="register"&&(c*=fW(i),d!==null&&(d+=Y1e(i))),{pa:hm(c),nc:d,vel:l,info:[`Ak = ${s} ft²`,`Vk = ${Math.round(l)} fpm`,e.kind==="register"?`Register ×${fW(i)} (Table 3)`:"Grille (Table 1)"]}}},jet_diffuser:{label:"Jet Flow Diffuser (JFD)",brand:"Cosmos",group:"Terminals",fields:[lo("size","Neck size (mm)",[150,200,250,300,350,400],250)],calc:({cfm:t,v:e})=>{const i=tme[e.size],{y:r,out:n}=sm(i.map(s=>[s[0],s[1]]),t),a=fm(i.map(s=>[s[0],s[2]]),t);return{pa:hm(r),nc:ym(a,0),info:[`Catalog range ${i[0][0]}–${i[3][0]} CFM`],warn:n?["CFM outside catalogue range."]:[]}}},jet_nozzle:{label:"Jet Nozzle (JNZ) – duct installation",brand:"Cosmos",group:"Terminals",fields:[lo("size","Nozzle size (mm)",[100,180,240,280,325,400],240)],calc:({cfm:t,v:e})=>{const i=eme[e.size],{y:r,out:n}=sm(i.map(s=>[s[0],s[1]]),t),a=fm(i.map(s=>[s[0],s[2]]),t);return{pa:r,nc:ym(a,0),info:[`Catalog range ${i[0][0]}–${i[i.length-1][0]} CFM`],warn:["Values read from the catalogue table image — please verify against the datasheet.",...n?["CFM outside catalogue range."]:[]]}}},spot_nozzle:{label:"Spot Nozzle",brand:"Cosmos",group:"Terminals",fields:[lo("size","Diameter (mm)",[100,180,240,325,400,500],240),Ms("ncm","NR / NC (optional)",0)],calc:({cfm:t,v:e})=>{const i=t*1.699;return{pa:ime[e.size]*i*i,nc:ts(e.ncm)>0?ts(e.ncm):null,info:[`Q = ${i.toFixed(0)} m³/h`],warn:["Pt = c·Q² fitted from catalogue rows."]}}},drum_louver:{label:"Drum Louver (DRL)",brand:"Cosmos",group:"Terminals",fields:[Ms("pa","Pressure drop (Pa) from catalogue",0,"Catalogue performance table not machine-readable — enter Pa for your size & CFM")],calc:({v:t})=>({pa:ts(t.pa),warn:ts(t.pa)<=0?["Enter pressure drop from the Drum Louver performance table."]:[]})},vcd:{label:"Volume Control Damper (VCD)",brand:"Cosmos",group:"Dampers & Louvers",fields:[lo("mat","Material",[{value:"G",label:"VCD-G (Galvanised)"},{value:"AL",label:"VCD-AL (Aluminium)"}],"G"),lo("shape","Duct shape",[{value:"rect",label:"Rectangular"},{value:"round",label:"Round"}],"rect"),Ms("w","Width / Dia (mm)",400),Ms("h","Height (mm) — rect only",300)],calc:({cfm:t,v:e})=>{const i=e.shape==="round"?gW(e.w):mW(e.w,e.h);if(i<=0)return{pa:0,warn:["Enter size."]};const r=t/i,{y:n,out:a}=sm($1e[e.mat],r);return{pa:n,vel:r,info:[`Free-area velocity ${Math.round(r)} fpm (duct area assumed = free area)`],warn:a?["Velocity outside chart range (500–3000 fpm)."]:[]}}},gravity_damper:{label:"Backdraft / Non-Return / Pressure Relief / Gravity Louver",brand:"Cosmos",group:"Dampers & Louvers",fields:[lo("model","Model",["BDD","PRD","NRD","GRL"],"BDD"),Ms("w","Width L (mm)",500),Ms("h","Height H (mm)",400)],calc:({cfm:t,v:e})=>{const i=ts(e.w)*ts(e.h)/1e6;if(i<=0)return{pa:0,warn:["Enter size."]};const r=t*471947e-9/i;return{pa:Math.max(0,8.889*r-.33),vel:r*196.85,info:[`Face velocity ${r.toFixed(2)} m/s`],warn:r<.6||r>6?["Outside chart range (0.6–6 m/s)."]:[]}}},fresh_louver:{label:"Fresh Air Louver (FAL-AL-BS)",brand:"Cosmos",group:"Dampers & Louvers",fields:[Ms("w","Width (mm)",1e3),Ms("h","Height (mm)",1e3),lo("flt","Filter",[{value:"no",label:"Bird screen only"},{value:"yes",label:"With filter (FLT) — add filter Pa separately"}],"no")],calc:({cfm:t,v:e})=>{const i=ts(e.w)*ts(e.h)/1e6;if(i<=0)return{pa:0,warn:["Enter size."]};const r=t*471947e-9/i,{y:n,out:a}=sm(Z1e,r);return{pa:n,info:[`Face velocity ${r.toFixed(2)} m/s (gross L×H)`],warn:["Chart is for a 1220×1220 louver; read from chart (±10 %). Confirm if chart axis is gross face or free-area velocity.",...a?["Velocity outside chart range."]:[]]}}},mfd:{label:"Motorized Fire Damper (FKA-EU)",brand:"Trox FKA-EU",group:"Dampers & Louvers",fields:[Ms("w","Damper width B (mm) 200–1500",600),Ms("h","Damper height H (mm) 200–800",400),lo("act","Actuator",[{value:"spring",label:"Spring-return actuator (motorized)"},{value:"fusible",label:"Fusible link"}],"spring")],calc:({cfm:t,v:e})=>{const i=ts(e.w),r=ts(e.h);if(i<=0||r<=0)return{pa:0,warn:["Enter damper size."]};const n=Math.min(1500,Math.max(200,i)),a=Math.min(800,Math.max(200,r)),s=(D,E,U)=>{const k=Object.keys(D).map(Number).sort((Y,q)=>Y-q),I=Y=>D[Y],L=(Y,q)=>{const de=E.map((se,ae)=>[se,Y[ae]]).filter(se=>se[1]!==null&&se[1]!==void 0);if(q<=de[0][0])return de[0][1];if(q>=de[de.length-1][0])return de[de.length-1][1];for(let se=0;se<de.length-1;se++)if(q>=de[se][0]&&q<=de[se+1][0]){const ae=(q-de[se][0])/(de[se+1][0]-de[se][0]);return de[se][1]+ae*(de[se+1][1]-de[se][1])}return de[0][1]};let z=k[0],G=k[k.length-1];for(let Y=0;Y<k.length-1;Y++)a>=k[Y]&&a<=k[Y+1]&&(z=k[Y],G=k[Y+1]);const V=L(I(z),n),_=L(I(G),n);return G===z?V:V+(a-z)/(G-z)*(_-V)},l=s(nme,CW),c=t*471947e-9/(i*r/1e6),d=l*.6*c*c,u=Object.keys(hT).map(Number).sort((D,E)=>D-E),m=D=>fm(ome.map((E,U)=>[E,hT[D][U]]),Math.max(2.01,Math.min(12,c)))??hT[D][0];let y=u[0],h=u[u.length-1];for(let D=0;D<u.length-1;D++)a>=u[D]&&a<=u[D+1]&&(y=u[D],h=u[D+1]);const x=m(y)+(h===y?0:(a-y)/(h-y)*(m(h)-m(y))),w=s(ame,CW),b=ym(x+w-5,0),v=e.act==="spring"?12:8,B=[];return(i!==n||r!==a)&&B.push("Size outside catalogue range (B 200–1500, H 200–800) — values clamped."),c>v&&B.push(`Face velocity ${c.toFixed(1)} m/s exceeds max ${v} m/s for this actuator.`),{pa:d,nc:c>=2?b:null,info:[`vA ${c.toFixed(2)} m/s on B×H`,`ζ = ${l.toFixed(2)} (fully ducted)`,`LWA ≈ ${Math.round(x+w)} dB(A), NC ≈ LWA − 5`],warn:B}}},vav:{label:"VAV Terminal Unit (PID) — min. operating pressure",brand:"Cosmos",group:"Terminals",fields:[lo("model","VAV size (inlet Ø mm)",Object.keys(xW),200,"Model VAV-PID-xxx (600 = 400×600 inlet)")],calc:({cfm:t,v:e})=>{const i=xW[e.model],{y:r,out:n}=sm(i.map(a=>[a[0],a[1]]),t);return{pa:hm(r),info:[`Capacity range ${i[0][0]}–${i[i.length-1][0]} CFM`,"Min. static pressure at inlet (damper fully open)"],warn:n?["CFM outside this VAV size range — pick another size."]:[]}}},attenuator_pgl:{label:"Rectangular Sound Attenuator (PGL)",brand:"Generic (PGL)",group:"Accessories",fields:[lo("code","Airway code",["A","C","D","E","F"],"A","Airway code B is not included yet"),lo("len","Length (mm)",[850,1150,1450,1750,2050,2350],1150),Ms("w","Width (mm)",600),Ms("h","Height (mm)",400)],calc:({cfm:t,v:e})=>{const i=ts(e.w),r=ts(e.h);if(i<=0||r<=0)return{pa:0,warn:["Enter size."]};const n=Number(e.len),a=n<=1150?0:n<=1750?1:2,s=t*471947e-9,l=sme[e.code][a]*(i*r)/1e6,c=s/l;return{pa:60*c*c,info:[`Rated ${l.toFixed(2)} m³/s at 60 Pa`,`Flow ratio ${c.toFixed(2)} · regenerated NC ≈ ${lme(c)}`],warn:c>1.25?["Flow exceeds 1.25 × rated (catalogue limit) — increase size."]:[]}}},spigot:{label:"Spigot / Collar (selection helper)",brand:"Cosmos",group:"Accessories",fields:[lo("dia","Spigot Ø (mm)",Object.keys(SW),200),lo("nc","Target NC",[25,30,35,40,45],35)],calc:({cfm:t,v:e})=>{const i=SW[e.dia],r=[25,30,35,40,45].indexOf(Number(e.nc)),n=i[r],a=[25,30,35,40,45].find((s,l)=>t<=i[l]);return{pa:0,nc:a??null,info:[`Max ${n} CFM at NC ${e.nc}`,a?`This CFM gives NC ≈ ${a}`:"CFM above NC 45 limit"],warn:t>n?[`CFM exceeds Ø${e.dia} limit for NC ${e.nc} — use a larger spigot.`]:[]}}},flex_conn:{label:"Flexible Connection",brand:"Generic",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa)",10,"Your sheet assumes 10 Pa")],calc:({v:t})=>({pa:ts(t.pa)})},canvas_conn:{label:"Canvas Connection",brand:"Generic",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa)",10,"Assumed 10 Pa like flexible connection")],calc:({v:t})=>({pa:ts(t.pa)})},plenum_generic:{label:"Plenum Box (generic, with collar/damper)",brand:"Generic",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa)",10,"Enter from your plenum box data; use HCS + Plenum for catalogue-based data")],calc:({v:t})=>({pa:ts(t.pa)})},attenuator:{label:"Sound Attenuator (RSA-50, manual Pa)",brand:"Cosmos",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa) from airflow-vs-Pt chart",0,"Catalogue gives only a log chart — read Pt (Pa) at your l/s and enter here")],calc:({v:t})=>({pa:ts(t.pa),warn:ts(t.pa)<=0?["Enter Pt (Pa) from the RSA pressure-drop diagram."]:[]})},wire_mesh:{label:"Wire Mesh / Bird Screen",brand:"Generic",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa)",20)],calc:({v:t})=>({pa:ts(t.pa)})},custom:{label:"Custom (enter Pa)",brand:"",group:"Accessories",fields:[Ms("pa","Pressure drop (Pa)",10)],calc:({v:t})=>({pa:ts(t.pa)})}};function wW(t,e,i){const r=`${i}-${e.width}`,n=Number(e.slots),a=_1e[r]?.[n],s=ts(e.len)/304.8;if(!a||s<=0)return{pa:0,warn:[Number(e.width)===100&&n>4?"100 mm slot is available up to 4 slots only.":"Enter diffuser length."]};const l=t/s,c=a.k*l*l,d=a.nc.length?fm(a.nc,l):null,u=[];return a.maxcfm&&(l>a.maxcfm*1.15||a.mincfm&&l<a.mincfm*.6)&&u.push(`CFM/ft outside catalogue range (${a.mincfm}–${a.maxcfm}).`),{pa:hm(c),nc:ym(d,0),info:[`${l.toFixed(1)} CFM/ft`,`SP = ${(a.k*1e6).toFixed(2)}e-6 × (CFM/ft)²`],warn:u}}const dme=["Terminals","Dampers & Louvers","Accessories"],RW=t=>{const e={};return(UM[t]?.fields||[]).forEach(i=>{i.type!=="run"&&(e[i.key]=i.def)}),e},fT=[{id:"big_picture",stepNumber:1,titleEn:"The Golden Equation: ESP + ISP = TSP",badgeText:"STEP 1 • OVERVIEW",badgeColor:"indigo",summaryEn:"Think of the AHU Supply Fan as an athlete running an obstacle course. Inside the AHU box are internal obstacles (ISP). Outside the AHU are ductwork obstacles (ESP). The fan must overcome BOTH together: TSP = ESP + ISP.",keyTakeawayEn:"Golden Rule: As an HVAC Design Engineer, YOU calculate ESP (Cyan Zone). The AHU Manufacturer calculates ISP (Amber Zone).",cameraPreset:"overview",highlightIds:[],focusZone:"ALL",forceXRay:!0,forceShowWrongSum:!1,forceDuctedReturn:!0},{id:"inside_isp",stepNumber:2,titleEn:"Inside AHU = ISP (NEVER Add to ESP!)",badgeText:"STEP 2 • EXCLUDE FROM ESP",badgeColor:"amber",summaryEn:"Look inside the cutaway AHU (Amber Cage). Pre-Filters, Fine/HEPA Filters, Cooling Coil, Heating Coil, Mixing Box & Fan Casing are ALL inside the unit. Their pressure drops sum up to ISP.",keyTakeawayEn:"Beginner Trap Avoided: Never add Cooling Coil (~120 Pa) or Filter Drop (~150 Pa) into your ESP sheet unless an external duct filter/coil exists outside the AHU.",cameraPreset:"ahu_isp",highlightIds:["mixing_box","pre_filter","fine_filter","cooling_coil","heating_coil","supply_fan"],focusZone:"ISP",forceXRay:!0,forceShowWrongSum:!1},{id:"outside_esp",stepNumber:3,titleEn:"Outside AHU = ESP (Your Job as Designer!)",badgeText:"STEP 3 • INCLUDE IN ESP",badgeColor:"cyan",summaryEn:"Everything outside the AHU flanges is External Static Pressure (ESP): Canvas connector, Supply Main Duct, Elbows/Reducers, Fire Damper, VCDs, Flex Duct, Supply Diffuser, AND Return Duct + Return Grille (if ducted).",keyTakeawayEn:"Notice the glowing Cyan boundary! Both Supply-side external ductwork AND Return-side external ductwork add to ESP.",cameraPreset:"supply_esp",highlightIds:["canvas_connector","supply_main_duct","fire_damper_vcd","index_branch_c","flex_duct","supply_diffuser","return_duct","return_grille"],focusZone:"ESP",forceXRay:!1,forceShowWrongSum:!1,forceDuctedReturn:!0},{id:"index_run_trap",stepNumber:4,titleEn:"The #1 Trap: Index Run vs Parallel Branches",badgeText:"STEP 4 • CRITICAL PATH RULE",badgeColor:"rose",summaryEn:"Look at the 3 Supply Branches in 3D: Branch A (Short), Branch B (Medium), and Branch C (Longest/Index Run). Air splits in PARALLEL! You ONLY count the single worst path (Branch C) — NEVER A + B + C!",keyTakeawayEn:"Why? Because Branches A & B have LESS resistance — the commissioning engineer throttles their VCD dampers so all diffusers get design CFM.",cameraPreset:"branches_compare",highlightIds:["index_branch_c","branch_a","branch_b","flex_duct","supply_diffuser"],focusZone:"PARALLEL",forceShowWrongSum:!0},{id:"special_cases",stepNumber:5,titleEn:"Special Site Cases: Return Plenum & Attenuators",badgeText:"STEP 5 • REAL SITE LOGIC",badgeColor:"emerald",summaryEn:"Two big doubts freshers ask: (1) What if return air travels freely above the false ceiling? Then Return Duct ESP = 0 Pa (only ceiling transfer/plenum ~10 Pa if tight). (2) Sound Attenuator: Outside AHU = ESP; Inside AHU = ISP!",keyTakeawayEn:"Always check the AHU flange boundary in the CAD drawing: Anything before AHU return flange or after AHU supply flange is ESP!",cameraPreset:"return_side",highlightIds:["return_grille","return_duct","ext_attenuator"],focusZone:"ESP",forceShowWrongSum:!1,forceDuctedReturn:!0},{id:"pressure_journey",stepNumber:6,titleEn:"How Pressure Changes Along the 3D Journey",badgeText:"STEP 6 • PRESSURE PROFILE",badgeColor:"indigo",summaryEn:"Air starts at 0 Pa in the room, drops NEGATIVE (-50 Pa) along Return Ducts, drops deeply (-420 Pa) across AHU Filters & Cooling Coil (ISP), then the Supply Fan gives a giant TSP BOOST (+660 Pa) to push air through Supply ESP back to 0 Pa!",keyTakeawayEn:"Check the live Pressure Waterfall Chart below! Switch to Calculator Mode next to tweak duct lengths and see ESP, ISP, and TSP respond in 3D.",cameraPreset:"pressure_flow",highlightIds:["supply_fan","cooling_coil","supply_main_duct","index_branch_c","supply_diffuser"],focusZone:"ALL",forceXRay:!0,forceShowWrongSum:!1}],Ame=[{id:"r1",componentName:"Supply Main Duct + Elbows + Transitions (Index Path)",location:"Outside AHU (Supply)",verdict:"INCLUDE_ESP",linked3dId:"supply_main_duct",typicalDrop:"0.8–1.2 Pa/m + C×VP",ruleEn:"Core ESP component. Measure straight length + count every elbow, reducer, and tee on the critical path."},{id:"r2",componentName:"Index Branch Duct + Flex Duct + End Diffuser",location:"Outside AHU (Farthest/Worst Branch)",verdict:"INCLUDE_ESP",linked3dId:"index_branch_c",typicalDrop:"40–110 Pa total",ruleEn:"Include ONLY the single worst resistance branch (Index Run) including its flex duct (~5 Pa/m!) and final diffuser."},{id:"r3",componentName:"Cooling Coil & Heating Coil (Inside AHU)",location:"Inside AHU Cabinet",verdict:"EXCLUDE_ISP",linked3dId:"cooling_coil",typicalDrop:"90–160 Pa (Wet Coil)",ruleEn:"Belongs to ISP! AHU manufacturer selects the fan for ESP + their internal coil drop. Never add to ESP."},{id:"r4",componentName:"Pre-Filter (G4) & Fine/HEPA Filter (Inside AHU)",location:"Inside AHU Cabinet",verdict:"EXCLUDE_ISP",linked3dId:"pre_filter",typicalDrop:"120–400 Pa (Dirty)",ruleEn:"Belongs to ISP! Dirty filter allowance inside AHU is handled by AHU vendor. (Only external duct-mounted HEPA is ESP)."},{id:"r5",componentName:"Parallel Shorter Branches (Branches A & B) & Other Diffusers",location:"Outside AHU (Parallel)",verdict:"IGNORE_PARALLEL",linked3dId:"branch_a",typicalDrop:"Throttled by VCD",ruleEn:"NEVER sum parallel branches! Fan only needs to overcome the worst single path (Index Run); shorter branches are balanced with VCDs."},{id:"r6",componentName:"Return Ductwork + Return Elbows + Return Grille",location:"Outside AHU (Suction Side)",verdict:"CONDITIONAL",linked3dId:"return_duct",typicalDrop:"30–85 Pa (if ducted)",ruleEn:"INCLUDE in ESP if Ducted Return! If Free/Plenum ceiling return (no return duct), Return Duct ESP = 0 Pa (only minor plenum allowance if restricted)."},{id:"r7",componentName:"Fire Damper, Canvas Joint & Open Main VCDs",location:"Outside AHU (In Index Duct)",verdict:"INCLUDE_ESP",linked3dId:"fire_damper_vcd",typicalDrop:"25–50 Pa combined",ruleEn:"Every external Fire Damper, Canvas Connector, and fully-open VCD along the Index Run MUST be included in ESP."},{id:"r8",componentName:"Sound Attenuator / Acoustic Silencer",location:"Check Drawing!",verdict:"CONDITIONAL",linked3dId:"ext_attenuator",typicalDrop:"30–75 Pa",ruleEn:"Mounted OUTSIDE AHU in external duct → INCLUDE in ESP. Built INSIDE AHU module → EXCLUDE (ISP)."},{id:"r9",componentName:"Design Safety Factor (10% – 15%)",location:"End of ESP Sheet",verdict:"INCLUDE_ESP",typicalDrop:"+10% on Raw ESP",ruleEn:"Apply 10% (sometimes 15% for complex sites) on your calculated ESP once at the end — do NOT inflate every individual fitting AND add 20%!"}],Q4=[{id:"q1",questionEn:"Your senior asks you to calculate the ESP of AHU-01 to send to the AHU manufacturer. Which of these highlighted items MUST BE EXCLUDED from ESP?",scenarioHintEn:"Look at the 3D cutaway AHU & external duct highlights!",cameraPreset:"ahu_isp",highlightIds:["cooling_coil","supply_main_duct","fire_damper_vcd","supply_diffuser"],options:[{id:"a",labelEn:"Supply Main Duct straight friction loss"},{id:"b",labelEn:"Chilled Water Cooling Coil airside drop (120 Pa)"},{id:"c",labelEn:"External Fire Damper & Main VCD"},{id:"d",labelEn:"Final Supply Air Diffuser on the Index Run"}],correctOptionId:"b",explanationEn:"Correct! The Cooling Coil sits INSIDE the AHU cabinet, so its 120 Pa drop is part of ISP (Internal Static Pressure). The AHU manufacturer already calculates ISP in their selection software!"},{id:"q2",questionEn:"Your supply duct splits into 3 parallel branches: Branch A = 72 Pa, Branch B = 128 Pa, Branch C = 210 Pa (plus shared main duct = 90 Pa). What is the total Supply ESP?",scenarioHintEn:"Remember: Parallel branches are balanced with VCDs!",cameraPreset:"branches_compare",highlightIds:["supply_main_duct","branch_a","branch_b","index_branch_c"],options:[{id:"a",labelEn:"500 Pa (90 + 72 + 128 + 210)"},{id:"b",labelEn:"300 Pa (90 Main + 210 Index Branch C)"},{id:"c",labelEn:"226 Pa (90 Main + Average of A, B, C)"},{id:"d",labelEn:"162 Pa (90 Main + Shortest Branch A)"}],correctOptionId:"b",explanationEn:"Spot on! You take ONLY the single highest-resistance path (Index Run): 90 Pa shared main + 210 Pa Branch C = 300 Pa. Branches A & B have lower resistance and are throttled by VCDs."},{id:"q3",questionEn:"An AHU datasheet states: ESP = 280 Pa, ISP = 370 Pa. When selecting a bare centrifugal plug fan (not a pre-packaged AHU rating), what Total Static Pressure (TSP) must the fan deliver?",scenarioHintEn:"Use the fundamental relationship: TSP = ESP + ISP",cameraPreset:"overview",highlightIds:["supply_fan"],options:[{id:"a",labelEn:"90 Pa (ISP − ESP)"},{id:"b",labelEn:"280 Pa (ESP only)"},{id:"c",labelEn:"650 Pa (ESP + ISP = 280 + 370)"},{id:"d",labelEn:"370 Pa (ISP only)"}],correctOptionId:"c",explanationEn:"TSP = ESP + ISP = 280 + 370 = 650 Pa! The fan physically moves air against BOTH the internal AHU parts (ISP) and the external ductwork (ESP)."},{id:"q4",questionEn:"Your site uses an open False-Ceiling Plenum for Return Air (NO return ductwork — just a stub opening into the AHU plant room). What should you enter for Return Duct friction in ESP?",scenarioHintEn:"Think about where return ductwork actually exists!",cameraPreset:"return_side",highlightIds:["return_duct","return_grille"],options:[{id:"a",labelEn:"Same as Supply Duct length (~60 Pa)"},{id:"b",labelEn:"0 Pa for Return Duct (only minor plenum/transfer louver loss if present)"},{id:"c",labelEn:"Double the Supply Duct because ceiling plenum is rough"},{id:"d",labelEn:"Add Cooling Coil loss instead"}],correctOptionId:"b",explanationEn:"Correct! With a true free ceiling plenum return, there is NO return duct friction (0 Pa), though designers sometimes add a small 10–15 Pa allowance if air passes through a return transfer grille/sound trap."},{id:"q5",questionEn:"During commissioning, the site team installed 4 meters of saggy Flexible Duct instead of 1.5 meters on the Index Run. Why is this dangerous for ESP?",scenarioHintEn:"Check Flexible Duct friction rate compared to rigid GI duct!",cameraPreset:"branches_compare",highlightIds:["flex_duct","supply_diffuser"],options:[{id:"a",labelEn:"No impact — flex duct has lower friction than GI sheet metal"},{id:"b",labelEn:"Huge ESP spike! Flex duct has 4×–6× higher friction per meter (even more when bent/compressed)"},{id:"c",labelEn:"It only increases ISP inside the AHU"},{id:"d",labelEn:"Diffuser airflow increases automatically"}],correctOptionId:"b",explanationEn:"Yes! Corrugated flex duct creates massive turbulence (~5 Pa/m straight, up to 15+ Pa/m when compressed or bent). Always keep flex runs short (<1.5–2 m) and stretch them taut!"},{id:"q6",questionEn:'A designer submits ESP = 250 Pa + includes 120 Pa for Dirty Pre/Fine Filters inside the AHU = 370 Pa as "ESP" to the AHU supplier. What happens?',scenarioHintEn:"Think about what the AHU supplier software does with your ESP value!",cameraPreset:"ahu_isp",highlightIds:["pre_filter","fine_filter"],options:[{id:"a",labelEn:"Nothing happens — it makes the system quieter"},{id:"b",labelEn:"Double counting! Vendor adds ISP (including filters) on top of 370 Pa → oversized fan, excess kW power, and noise!"},{id:"c",labelEn:"The cooling coil will freeze"},{id:"d",labelEn:"Static pressure drops to zero"}],correctOptionId:"b",explanationEn:"Exact right answer! Double-counting ISP inside ESP forces the AHU vendor to select an oversized motor & fan spinning way too fast, wasting fan electricity (kW) and causing high duct noise."}],C$=[{id:"return_grille",name:"Return Air Grille (RAG)",shortLabel:"Return Grille",category:"ESP_RETURN",verdict:"INCLUDE_ESP",pressureDropPa:18,inputType:"fixed_pa",minVal:8,maxVal:45,stepVal:1,formula:"ΔP = Catalogue Loss @ Neck Velocity (typically 1.8–2.5 m/s)",typicalRangePa:"12 – 25 Pa",whyEn:"Located outside the AHU at the room ceiling/wall. In a ducted return system, the AHU fan must suck air through this grille, so its resistance belongs to ESP.",fresherMistakeEn:"Forgetting return grille drop on ducted return systems, OR adding it when the system is Free Plenum Return with open ceiling.",cameraPreset:"return_side",optionalFlag:"ductedReturn"},{id:"return_duct",name:"Return Main Duct & Elbows",shortLabel:"Return Duct",category:"ESP_RETURN",verdict:"INCLUDE_ESP",pressureDropPa:32,inputType:"duct_length",lengthM:18,frictionPaPerM:.9,minVal:4,maxVal:60,stepVal:1,formula:"ΔP = (L_return × f_duct) + Σ(C_fitting × VP)",typicalRangePa:"20 – 65 Pa (if ducted)",whyEn:"Suction-side ductwork between the furthest Return Grille and the AHU Return Plenum. Friction & elbow losses on the negative-pressure side are part of ESP!",fresherMistakeEn:"Thinking ESP is ONLY on the supply side! Suction-side return ducting also counts in ESP.",cameraPreset:"return_side",optionalFlag:"ductedReturn"},{id:"mixing_box",name:"Mixing Box & Internal Dampers",shortLabel:"Mixing Box",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:25,inputType:"fixed_pa",minVal:10,maxVal:60,stepVal:5,formula:"ΔP = Vendor AHU Internal Damper + Mixing Plenum Loss",typicalRangePa:"15 – 40 Pa",whyEn:"Built inside the AHU casing where Return Air mixes with Fresh Air. The AHU manufacturer calculates this inside ISP.",fresherMistakeEn:"Adding AHU mixing damper pressure drop into ESP — causes double counting when submitting ESP to AHU vendor.",cameraPreset:"ahu_isp"},{id:"pre_filter",name:"Pre-Filter (G4 / MERV-8)",shortLabel:"Pre-Filter (G4)",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:50,dirtyExtraPa:55,inputType:"fixed_pa",minVal:25,maxVal:150,stepVal:5,formula:"ΔP_avg = (ΔP_clean + ΔP_dirty) / 2 or Final Dirty ΔP",typicalRangePa:"45 Pa (clean) → 120 Pa (dirty)",whyEn:"Inside the AHU filter section! Even though filter resistance is huge when dirty, it is INSIDE the AHU unit — therefore it belongs strictly to ISP, NOT ESP.",fresherMistakeEn:"Adding 100–150 Pa for dirty filters into ESP! AHU vendor already includes dirty filter allowance in ISP.",cameraPreset:"ahu_isp"},{id:"fine_filter",name:"Fine / Bag Filter (F7 / MERV-13)",shortLabel:"Fine Filter",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:95,dirtyExtraPa:85,inputType:"fixed_pa",minVal:50,maxVal:350,stepVal:5,formula:"ΔP = Bag / HEPA Filter Media Loss (Manufacturer Curve)",typicalRangePa:"80 – 220 Pa (HEPA: 250–450 Pa)",whyEn:"Secondary/final filtration inside the AHU (or HEPA module inside unit). Because it sits within the AHU manufacturer boundary, it is 100% ISP.",fresherMistakeEn:"Confusing terminal room HEPA (which IS in ESP if downstream in duct/ceiling!) with AHU-mounted bag/HEPA filter (which is ISP).",cameraPreset:"ahu_isp"},{id:"cooling_coil",name:"Cooling Coil (Chilled Water)",shortLabel:"Cooling Coil",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:120,inputType:"fixed_pa",minVal:60,maxVal:240,stepVal:5,formula:"ΔP_air = f(Face Velocity, Rows, FPI, Wet/Dry Surface)",typicalRangePa:"90 – 160 Pa (6-Row Wet)",whyEn:"The chilled-water / DX coil sits INSIDE the AHU cabinet. Wet fins create significant air resistance (~120 Pa), but this is part of AHU ISP, never ESP!",fresherMistakeEn:'#1 fresher mistake: Asking "How much coil pressure drop should I add to ESP?" Answer: ZERO! Keep coil in ISP.',cameraPreset:"ahu_isp"},{id:"heating_coil",name:"Heating Coil / Reheat Coil (Inside AHU)",shortLabel:"Heating Coil",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:45,inputType:"fixed_pa",minVal:20,maxVal:100,stepVal:5,formula:"ΔP_air = f(Coil Rows, FPI, Face Velocity)",typicalRangePa:"30 – 70 Pa",whyEn:"When mounted inside the AHU casing, heating coil airside pressure drop is part of ISP. (Note: An external duct-mounted VAV reheat coil outside the AHU WOULD be ESP!)",fresherMistakeEn:"Mixing up AHU internal heating coil (ISP) with external duct-mounted booster heater coil (ESP).",cameraPreset:"ahu_isp",optionalFlag:"heatingCoil"},{id:"supply_fan",name:"AHU Supply Fan & Internal Casing",shortLabel:"Fan & Casing",category:"ISP_AHU",verdict:"EXCLUDE_ISP",pressureDropPa:30,inputType:"fixed_pa",minVal:10,maxVal:70,stepVal:5,formula:"TSP = ESP + ISP  →  Fan overcomes BOTH!",typicalRangePa:"20 – 45 Pa (Casing / Discharge Loss)",whyEn:"The supply fan generates Total Static Pressure (TSP = ESP + ISP). Internal fan chamber & discharge transition losses stay inside ISP.",fresherMistakeEn:"Submitting TSP instead of ESP to an AHU supplier, causing the supplier to add ISP a second time!",cameraPreset:"ahu_isp"},{id:"canvas_connector",name:"Flexible Canvas Connector (AHU Outlet)",shortLabel:"Canvas Joint",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:12,inputType:"fixed_pa",minVal:5,maxVal:30,stepVal:1,formula:"ΔP = C_canvas × VP (vibration isolation collar)",typicalRangePa:"8 – 18 Pa",whyEn:"Located right at the AHU discharge flange outside the unit to stop vibration transfer to GI ducts. Small but external, so included in ESP.",fresherMistakeEn:"Ignoring transition/canvas connector shock loss at high discharge velocities.",cameraPreset:"supply_esp"},{id:"supply_main_duct",name:"Supply Main Trunk Duct & Elbows",shortLabel:"Supply Main Duct",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:64,inputType:"duct_length",lengthM:28,frictionPaPerM:1,minVal:5,maxVal:90,stepVal:1,formula:"ΔP = (L_main × f_duct) + Σ(C_elbow × VP)",typicalRangePa:"0.8 – 1.2 Pa/m + fittings",whyEn:"Primary GI supply duct + 90° vaned elbows + reducers along the Index Run. This is the core backbone of ESP calculation.",fresherMistakeEn:"Calculating straight duct friction ONLY and forgetting fitting dynamic losses (elbows, transitions, tees) which often equal 50% of duct loss!",cameraPreset:"supply_esp"},{id:"fire_damper_vcd",name:"Fire Damper & Main VCD (External)",shortLabel:"Fire Damper / VCD",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:35,inputType:"fixed_pa",minVal:10,maxVal:80,stepVal:5,formula:"ΔP = ΔP_fire_damper + ΔP_VCD_wide_open",typicalRangePa:"20 – 45 Pa",whyEn:"Fire/Smoke dampers at wall penetrations and Volume Control Dampers (VCDs) on the Index Run add direct obstruction in the external duct — MUST include in ESP!",fresherMistakeEn:"Forgetting Fire Dampers at shaft/fire-wall crossings or counting a throttled VCD on a short branch instead of open VCD on the Index Run.",cameraPreset:"supply_esp"},{id:"ext_attenuator",name:"External Sound Attenuator (Duct Mounted)",shortLabel:"Ext. Attenuator",category:"ESP_SUPPLY",verdict:"CONDITIONAL",pressureDropPa:42,inputType:"fixed_pa",minVal:15,maxVal:100,stepVal:5,formula:"ΔP = Acoustic Silencer Baffle Loss @ Face Velocity",typicalRangePa:"30 – 75 Pa",whyEn:"CONDITIONAL RULE: If installed OUTSIDE the AHU in the supply/return duct → INCLUDE in ESP. If built INSIDE the AHU casing → EXCLUDE (it is ISP)!",fresherMistakeEn:"Not checking mechanical schedule/drawing to see whether the acoustic silencer is inside AHU scope (ISP) or contractor duct scope (ESP).",cameraPreset:"supply_esp",optionalFlag:"externalAttenuator"},{id:"branch_a",name:"Branch A — Short Parallel Run (Near AHU)",shortLabel:"Branch A (Ignored)",category:"PARALLEL_IGNORED",verdict:"IGNORE_PARALLEL",pressureDropPa:72,inputType:"fixed_pa",minVal:30,maxVal:150,stepVal:5,formula:"IGNORED in ESP! Balanced via VCD throttling (ΔP_VCD = 205 − 72)",typicalRangePa:"Lower than Index Run → NOT ADDED",whyEn:"DO NOT ADD TO ESP! Air flows in parallel branches. Since Branch A is shorter/lower-loss than Index Run C, its VCD is partially closed during TAB balancing. Adding Branch A + B + C is a classic mistake!",fresherMistakeEn:"Summing Branch A + Branch B + Branch C together! That would double/triple the required ESP!",cameraPreset:"branches_compare"},{id:"branch_b",name:"Branch B — Medium Parallel Run",shortLabel:"Branch B (Ignored)",category:"PARALLEL_IGNORED",verdict:"IGNORE_PARALLEL",pressureDropPa:128,inputType:"fixed_pa",minVal:50,maxVal:200,stepVal:5,formula:"IGNORED in ESP! Balanced via Branch B VCD",typicalRangePa:"Lower than Index Run → NOT ADDED",whyEn:"DO NOT ADD TO ESP! Branch B receives air in parallel with Branch C. Its pressure drop (128 Pa) is less than Index Run C, so it does NOT govern fan ESP.",fresherMistakeEn:"Adding parallel mid-branches or taking an average of all branches instead of taking the maximum (Index Run).",cameraPreset:"branches_compare"},{id:"index_branch_c",name:"Branch C — INDEX RUN (Critical Path)",shortLabel:"Index Branch C",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:58,inputType:"duct_length",lengthM:22,frictionPaPerM:1.1,minVal:6,maxVal:80,stepVal:1,formula:"Critical Path = Highest Resistance Path from Fan to Terminal",typicalRangePa:"Highest branch path (e.g. 45 – 110 Pa)",whyEn:"THIS IS THE INDEX RUN (Critical Path)! Usually the farthest diffuser or path with most fittings/high velocity. ONLY this branch path (plus shared main trunk) goes into ESP!",fresherMistakeEn:"Assuming the physically longest meter path is ALWAYS the index run — sometimes a shorter path with high-velocity flex duct or HEPA terminal has higher ΔP!",cameraPreset:"branches_compare"},{id:"flex_duct",name:"Flexible Duct Connection (Index Terminal)",shortLabel:"Flex Duct",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:14,inputType:"duct_length",lengthM:2.5,frictionPaPerM:5.5,minVal:.5,maxVal:8,stepVal:.5,formula:"ΔP_flex = L_flex × f_flex × Compression_Factor (3×–5× GI duct!)",typicalRangePa:"4 – 8 Pa/m (15% compression doubles loss!)",whyEn:"Corrugated flexible duct at the end of the Index Run has 4×–6× higher friction per meter than rigid GI duct! Always include its real length & bend loss in ESP.",fresherMistakeEn:"Using GI duct friction (1 Pa/m) for flex duct or allowing 6m sagging flex runs on site without updating ESP.",cameraPreset:"branches_compare"},{id:"supply_diffuser",name:"Supply Air Diffuser (Index Terminal SAD)",shortLabel:"Supply Diffuser",category:"ESP_SUPPLY",verdict:"INCLUDE_ESP",pressureDropPa:25,inputType:"fixed_pa",minVal:10,maxVal:60,stepVal:1,formula:"ΔP_terminal = Diffuser Catalog Static + Damper Loss @ Throw",typicalRangePa:"15 – 35 Pa (VAV/HEPA terminal higher)",whyEn:"The final terminal diffuser at the end of the Index Run! Air leaves at room pressure (~0 Pa), so the diffuser neck & blade resistance is the last step of ESP.",fresherMistakeEn:"Adding ALL 20 diffusers in the room (`20 × 25 Pa = 500 Pa`)! You ONLY count the ONE diffuser at the end of the Index Run!",cameraPreset:"branches_compare"}],mF=[{id:"office_ducted",name:"Office Floor AHU (Ducted Return)",subtitleEn:"6,000 CFM • Standard Commercial MEP • Both Supply & Return Ducts in ESP",config:{presetId:"office_ducted",presetName:"Office Floor AHU (Ducted Return)",airflowCfm:6e3,safetyFactorPct:10,ductedReturn:!0,externalAttenuator:!1,includeHeatingCoil:!1,dirtyFilterMode:!0,showWrongParallelSum:!1,xRayAhu:!0,animateFlow:!0},overrides:{}},{id:"retail_plenum",name:"Retail / Mall AHU (Free Plenum Return)",subtitleEn:"8,500 CFM • No Return Ductwork • Supply-side dominates ESP",config:{presetId:"retail_plenum",presetName:"Retail / Mall AHU (Free Plenum Return)",airflowCfm:8500,safetyFactorPct:10,ductedReturn:!1,externalAttenuator:!0,includeHeatingCoil:!1,dirtyFilterMode:!0,showWrongParallelSum:!1,xRayAhu:!0,animateFlow:!0},overrides:{supply_main_duct:{lengthM:36,frictionPaPerM:1.05,pressureDropPa:76},index_branch_c:{lengthM:26,frictionPaPerM:1.15,pressureDropPa:66},ext_attenuator:{pressureDropPa:45}}},{id:"hospital_hepa",name:"Hospital Cleanroom AHU (High ISP)",subtitleEn:"4,500 CFM • Heavy Filters & Heating Coil inside AHU • Notice huge ISP vs moderate ESP!",config:{presetId:"hospital_hepa",presetName:"Hospital Cleanroom AHU (High ISP)",airflowCfm:4500,safetyFactorPct:15,ductedReturn:!0,externalAttenuator:!0,includeHeatingCoil:!0,dirtyFilterMode:!0,showWrongParallelSum:!1,xRayAhu:!0,animateFlow:!0},overrides:{pre_filter:{pressureDropPa:75},fine_filter:{pressureDropPa:240},cooling_coil:{pressureDropPa:150},heating_coil:{pressureDropPa:55},supply_diffuser:{pressureDropPa:45},ext_attenuator:{pressureDropPa:50}}}],ume=249.0889,pme=9.80665;function mme(t,e){return e==="in_wg"?t/ume:e==="mmH2O"?t/pme:t}function E6(t,e,i=!0){const r=mme(t,e);return e==="in_wg"?`${r.toFixed(3)}${i?" in.wg":""}`:e==="mmH2O"?`${r.toFixed(1)}${i?" mmH₂O":""}`:`${r<10&&r%1!==0?r.toFixed(1):Math.round(r)}${i?" Pa":""}`}function zw(t,e){if(t.optionalFlag==="ductedReturn"&&!e.ductedReturn||t.optionalFlag==="externalAttenuator"&&!e.externalAttenuator||t.optionalFlag==="heatingCoil"&&!e.includeHeatingCoil)return 0;let i=t.pressureDropPa;if(t.inputType==="duct_length"&&t.lengthM!==void 0&&t.frictionPaPerM!==void 0){const r=t.lengthM*t.frictionPaPerM,n=t.id==="supply_main_duct"?36:t.id==="index_branch_c"?34:t.id==="return_duct"?16:0;i=Math.round(r+n)}return e.dirtyFilterMode&&t.dirtyExtraPa&&(i+=t.dirtyExtraPa),i}function gme(t,e){const i=new Map;t.forEach(J=>i.set(J.id,J));const r=J=>{const ne=i.get(J);return ne?zw(ne,e):0},n=r("return_grille"),a=r("return_duct"),s=n+a,l=r("canvas_connector"),c=r("supply_main_duct"),d=r("fire_damper_vcd"),u=r("ext_attenuator"),m=r("index_branch_c"),y=r("flex_duct"),h=r("supply_diffuser"),x=l+c+d+u+m+y+h,w=s+x,b=Math.round(w*(e.safetyFactorPct/100)),v=w+b,B=r("mixing_box"),D=r("pre_filter"),E=r("fine_filter"),U=r("cooling_coil"),k=r("heating_coil"),I=r("supply_fan"),L=B+D+E+U+k+I,z=v+L,G=r("branch_a"),V=r("branch_b"),_=m+y+h,Y=v+G+V,q=e.airflowCfm*471947e-9,de=68,se=Number((q*z/(1e3*(de/100))).toFixed(2)),ae=[];let le=0;return ae.push({id:"room_start",label:"Conditioned Room (Return Side)",shortLabel:"Room 0",zone:"RETURN_ESP",staticPressurePa:0,deltaPa:0}),e.ductedReturn&&(le-=n,ae.push({id:"rag",label:"Return Air Grille",shortLabel:"RAG",zone:"RETURN_ESP",staticPressurePa:le,deltaPa:-n,componentId:"return_grille"}),le-=a,ae.push({id:"ret_duct",label:"Return Duct & Elbows",shortLabel:"Ret Duct",zone:"RETURN_ESP",staticPressurePa:le,deltaPa:-a,componentId:"return_duct"})),le-=B,ae.push({id:"mix",label:"AHU Mixing Box",shortLabel:"Mixing",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-B,componentId:"mixing_box"}),le-=D,ae.push({id:"prefilt",label:"Pre-Filter (G4)",shortLabel:"Pre-Filt",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-D,componentId:"pre_filter"}),le-=E,ae.push({id:"finefilt",label:"Fine / HEPA Filter",shortLabel:"Fine Filt",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-E,componentId:"fine_filter"}),le-=U,ae.push({id:"ccoil",label:"Cooling Coil",shortLabel:"Cool Coil",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-U,componentId:"cooling_coil"}),e.includeHeatingCoil&&k>0&&(le-=k,ae.push({id:"hcoil",label:"Heating Coil",shortLabel:"Heat Coil",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-k,componentId:"heating_coil"})),le-=I,ae.push({id:"fan_in",label:"Fan Inlet Suction",shortLabel:"Fan In",zone:"AHU_ISP",staticPressurePa:le,deltaPa:-I,componentId:"supply_fan"}),le+=z,ae.push({id:"fan_out",label:"Fan Discharge (+TSP Boost!)",shortLabel:"FAN BOOST",zone:"FAN_BOOST",staticPressurePa:le,deltaPa:z,componentId:"supply_fan"}),b>0&&(le-=b,ae.push({id:"safety",label:`Design Safety Margin (${e.safetyFactorPct}%)`,shortLabel:"Safety",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-b})),le-=l,ae.push({id:"canvas",label:"Canvas Connector",shortLabel:"Canvas",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-l,componentId:"canvas_connector"}),le-=c,ae.push({id:"sup_main",label:"Supply Main Duct & Elbows",shortLabel:"Main Duct",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-c,componentId:"supply_main_duct"}),le-=d,ae.push({id:"vcd",label:"Fire Damper & Main VCD",shortLabel:"FD/VCD",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-d,componentId:"fire_damper_vcd"}),e.externalAttenuator&&u>0&&(le-=u,ae.push({id:"atten",label:"External Sound Attenuator",shortLabel:"Atten",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-u,componentId:"ext_attenuator"})),le-=m,ae.push({id:"branch_c",label:"Index Branch C",shortLabel:"Index Br.",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-m,componentId:"index_branch_c"}),le-=y,ae.push({id:"flex",label:"Flexible Duct",shortLabel:"Flex",zone:"SUPPLY_ESP",staticPressurePa:le,deltaPa:-y,componentId:"flex_duct"}),le-=h,ae.push({id:"sad",label:"Supply Diffuser → Room (0 Pa)",shortLabel:"Diffuser",zone:"SUPPLY_ESP",staticPressurePa:Math.round(le),deltaPa:-h,componentId:"supply_diffuser"}),{espRawPa:w,espSafetyPa:b,espTotalPa:v,ispTotalPa:L,tspTotalPa:z,espSupplyPa:x,espReturnPa:s,wrongParallelSumPa:Y,branchAPa:G,branchBPa:V,branchCPa:_,fanEfficiencyPct:de,estimatedFanPowerKw:se,profilePoints:ae}}const bW=249.089,hme=new Set(["cl_supply","sd_supply","hcs_plenum","hcs_nonduct","sq_diffuser","round_diffuser","disc_valve","adj_grille","jet_diffuser","jet_nozzle","spot_nozzle","drum_louver","vav"]),fme=new Set(["cl_return","sd_return"]),yme=new Set(["vcd","mfd","gravity_damper","fresh_louver"]),Cme=new Set(["attenuator","attenuator_pgl"]),xme=new Set(["flex_conn","canvas_conn"]),Sme={flex_duct:"Plenum box / flex / other accessories",supply_fan:"Fan section & other AHU internals",heating_coil:"Heater / other coils (inside AHU)",fire_damper_vcd:"Dampers & louvers (MFD, VCD, louver)",canvas_connector:"Flexible / canvas connection",supply_diffuser:"Last terminal (diffuser / grille / slot)"};function wme(t){const e=t.toLowerCase();return e.includes("mixing")?"mixing_box":e.includes("pre-filter")||e.includes("pre filter")||e.includes("g4")?"pre_filter":e.includes("filter")||e.includes("hepa")||e.includes("carbon")||e.includes("electrostatic")?"fine_filter":e.includes("cooling")||e.includes("coil")?"cooling_coil":e.includes("heater")||e.includes("heating")?"heating_coil":"supply_fan"}function x$(t,e){const i=s=>t.find(l=>l.id===s),r=s=>i(s)?zw(i(s),e):0,n=r("index_branch_c")+r("flex_duct")+r("supply_diffuser"),a=Math.max(n,40);return t.map(s=>s.id==="branch_a"?{...s,pressureDropPa:Math.round(a*.55)}:s.id==="branch_b"?{...s,pressureDropPa:Math.round(a*.78)}:s)}function Rme(t){const e=mF.find(n=>n.id===t)||mF[0],i={...e.config};return{components:x$(C$.map(n=>({...n,...e.overrides?.[n.id]||{}})),i),config:i,preset:e}}function bme(t){const{R:e,fittings:i,adp:r,sf:n,fanCFM:a}=t,s={},l=(w,b)=>{s[w]=(s[w]||0)+(Number.isFinite(b)?b:0)},c=w=>/return|exhaust|\bret\b/i.test(w.name||""),d=e.ductDetails,u=d.filter(w=>!c(w)),m=u.length>=2?u[u.length-1]:null,y=w=>c(w)?"return_duct":m&&w.id===m.id?"index_branch_c":"supply_main_duct";d.forEach(w=>l(y(w),w.loss*bW)),i.forEach((w,b)=>{const v=e.fitRes[b],B=d.find(D=>D.id===w.run);l(B?y(B):"supply_main_duct",v.loss*bW)}),r.forEach((w,b)=>{const B=e.adpRes[b].paTotal,D=fme.has(w.type)?"return_grille":hme.has(w.type)?"supply_diffuser":yme.has(w.type)?"fire_damper_vcd":Cme.has(w.type)?"ext_attenuator":xme.has(w.type)?"canvas_connector":"flex_duct";l(D,B)}),e.ispAll.forEach(w=>l(wme(w.type),w.pa));const h={presetId:"mine",presetName:"Your project",airflowCfm:a,safetyFactorPct:n,ductedReturn:!0,externalAttenuator:!0,includeHeatingCoil:!0,dirtyFilterMode:!1,showWrongParallelSum:!1,xRayAhu:!0,animateFlow:!0};let x=C$.map(w=>({...w,name:Sme[w.id]||w.name,inputType:"fixed_pa",dirtyExtraPa:void 0,pressureDropPa:Math.round((s[w.id]||0)*10)/10}));return x=x$(x,h),{components:x,config:h}}const vme=ue.lazy(()=>kc(()=>Promise.resolve().then(()=>FUe),void 0,import.meta.url)),Pme="https://fonts.googleapis.com/css2?family=Rajdhani:wght@400;500;600;700&family=JetBrains+Mono:wght@400;600&display=swap",Cl=t=>t*249.089,S$=t=>t*25.4,Fme=t=>({pa:Cl(t).toFixed(2),mm:S$(t).toFixed(3),inwg:Math.abs(t).toFixed(4)}),C5=t=>t/249.089,gF={dim:{in:{label:"in",to:t=>t,from:t=>t},mm:{label:"mm",to:t=>t*25.4,from:t=>t/25.4}},len:{ft:{label:"ft",to:t=>t,from:t=>t},m:{label:"m",to:t=>t*.3048,from:t=>t/.3048}},flow:{cfm:{label:"CFM",to:t=>t,from:t=>t},m3h:{label:"m³/h",to:t=>t*1.69901,from:t=>t/1.69901},ls:{label:"L/s",to:t=>t*.471947,from:t=>t/.471947}},press:{pa:{label:"Pa"},inwg:{label:"in.wg"},mmwg:{label:"mm WG"}}},mv={imperial:{dim:"in",len:"ft",flow:"cfm",press:"inwg"},metric:{dim:"mm",len:"m",flow:"m3h",press:"pa"}},zx=(t,e)=>e==="pa"?`${Cl(t).toFixed(1)} Pa`:e==="mmwg"?`${S$(t).toFixed(2)} mm WG`:`${t.toFixed(4)}" wg`;function Mme(t,e){return t<=0||e<=0?0:1.3*Math.pow(t*e,.625)/Math.pow(t+e,.25)}function Tme(t,e){const i=Math.max(t,e),r=Math.min(t,e);if(r<=0)return 0;const n=Math.PI*r*r/4+r*(i-r),a=Math.PI*r+2*(i-r);return 4*n/a}function Bme(t,e){if(t==="round")return Math.PI*Math.pow(e.diameter/24,2);if(t==="rectangular")return e.width*e.height/144;const i=Math.max(e.width,e.height),r=Math.min(e.width,e.height);return(Math.PI*r*r/4+r*(i-r))/144}const gE={gi:{label:"GI Sheet (Galvanized Iron / Steel)",eps:.09},alu:{label:"Aluminium",eps:.05},ss304:{label:"Stainless Steel (SS 304)",eps:.05},ss316:{label:"Stainless Steel (SS 316)",eps:.05},ms:{label:"MS (Mild Steel / Black Steel)",eps:.09},flex_al:{label:"Flexible Duct – Aluminium Laminate",eps:.9},flex_met:{label:"Flexible Duct – Metallic",eps:1.2},frp:{label:"FRP (Fiber Reinforced Plastic)",eps:.05},pvc:{label:"PVC",eps:.03},fiberglass:{label:"Fiberglass Duct Board",eps:.9}};function Dme(t,e,i){if(t<=0||e<=0)return 0;const r=(gE[i]??gE.gi).eps/1e3,n=e*.0254,a=t*471947e-9/(Math.PI*n*n/4),s=a*n/151e-7;return .25/Math.pow(Math.log10(r/(3.7*n)+5.74/Math.pow(s,.9)),2)/n*1.204*a*a*.5*30.48/249.089}const Hme=t=>Math.pow(t/4005,2),gv={"90° Smooth Elbow (Rect)":{c:.127,note:"r/W≈0.75, H/W≈0.58"},"45° Smooth Elbow (Rect)":{c:.076,note:"K×0.6 of 90° Cp"},"90° Mitered Elbow (Rect)":{c:1.2,note:"No turning vanes"},"90° Mitered + Vanes":{c:.15,note:"With turning vanes"},"90° Elbow (Round)":{c:.15,note:"Smooth radius"},"45° Elbow (Round)":{c:.07,note:"Smooth radius"},"Transition SA (Rect→Rect)":{c:.07,note:"θ=60°, A0/A1=0.5"},"Transition RA (Rect→Rect)":{c:.37,note:"θ=60°, A0/A1=0.5"},"Transition (Rect→Round)":{c:.04,note:"Gradual"},"Transition (Round→Round)":{c:.06,note:"Gradual"},"Y-Piece Diverging":{c:.23,note:"Ab/Ac=0.5"},"Y-Piece Converging":{c:.3,note:"Ab/Ac=0.5"},"T-Piece Diverging":{c:.73,note:"Ab/Ac≈0.9"},"T-Piece Converging":{c:.5,note:"Main branch"},"Y-Piece Branch 90°":{c:.9,note:"Branch to main"},"Reducer (gradual)":{c:.05,note:""},"Damper (open)":{c:.1,note:""},"Duct Entry (sharp)":{c:.5,note:"Abrupt entry from plenum"},"Duct Exit (to plenum)":{c:1,note:"Discharge, full VP lost"},"Takeoff (Rect, 45° entry)":{c:.3,note:"Branch takeoff"},"Takeoff (Round, spin-in)":{c:.5,note:"Spin-in collar"},"Offset / Z-bend (Rect)":{c:.3,note:"Two 45° elbows"}},Y4={"Mixing Box":{min:15,max:40,def:25},"Pre-Filter (Coarse)":{min:25,max:75,def:40},"Fine Filter (HEPA)":{min:80,max:200,def:120},"Electrostatic Filter":{min:40,max:120,def:60},"Cooling Coil (DX)":{min:40,max:120,def:75},"Cooling Coil (CHW)":{min:50,max:150,def:90},"Heat Exchanger":{min:30,max:100,def:60},"Electric Heater":{min:10,max:40,def:20},Humidifier:{min:15,max:50,def:25},"UV Light Assembly":{min:5,max:20,def:10},"HRV / ERV Core":{min:50,max:120,def:75},"Pulley / Belt Blockage":{min:10,max:30,def:15}},qu=()=>Math.random().toString(36).slice(2,8),b0=t=>Number.isFinite(Number(t))?Number(t):0;function Ime(t){const e=t==="dark";return{isDark:e,bg:e?"#030810":"#F0F4F8",cardBg:e?"#0b1626":"#FFFFFF",cardBorder:e?"#1e3a5f":"#CBD5E1",inputBg:e?"#040c18":"#F8FAFC",inputBorder:e?"#1e3a5f":"#CBD5E1",text:e?"#e2e8f0":"#1E293B",textMuted:e?"#94a3b8":"#64748B",textDim:e?"#64748b":"#94A3B8",accent:"#0ea5e9",accent2:"#38bdf8",rowBg:e?"#040c18":"#F8FAFC",rowBorder:e?"#1a2e4a":"#E2E8F0",headerGrad:e?"linear-gradient(135deg,#0ea5e9,#0369a1)":"linear-gradient(135deg,#0ea5e9,#0284c7)",resultBg:e?"#060e1c":"#EFF6FF",formulaBg:e?"#040c18":"#F8FAFC",formulaBorder:e?"#1e3a5f":"#BFDBFE"}}const IA=({children:t,color:e})=>o.jsx("div",{style:{fontSize:"0.75rem",fontWeight:700,color:e,textTransform:"uppercase",letterSpacing:"0.1em",marginBottom:"0.35rem",fontFamily:"'Rajdhani', sans-serif"},children:t}),e5=({icon:t,text:e,color:i})=>o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"0.5rem",marginBottom:"0.85rem"},children:[o.jsx("span",{style:{fontSize:"1rem"},children:t}),o.jsx("span",{style:{fontSize:"0.875rem",fontWeight:700,color:i,textTransform:"uppercase",letterSpacing:"0.12em",fontFamily:"'Rajdhani', sans-serif"},children:e})]});function Fm({value:t,onChange:e,unit:i,toDisp:r,fromDisp:n,dk:a="",tc:s,bg:l,border:c,placeholder:d="0",allowNeg:u=!1,width:m}){const y=b=>b===""||b===null||b===void 0||!Number.isFinite(Number(b))?"":String(Number((r?r(Number(b)):Number(b)).toFixed(4))),[h,x]=ue.useState(y(t));ue.useEffect(()=>{(h===""||h==="."||h==="-"?"":String(Number(h)))!==y(t)&&x(y(t))},[t,a]);const w=u?/^-?\d*\.?\d*$/:/^\d*\.?\d*$/;return o.jsxs("div",{style:{display:"flex",background:l,border:`1px solid ${c}`,borderRadius:"8px",overflow:"hidden",width:m||"100%",boxSizing:"border-box"},children:[o.jsx("input",{type:"text",inputMode:"decimal",value:h,placeholder:d,onFocus:b=>b.target.select(),onChange:b=>{const v=b.target.value.replace(",",".");if(!w.test(v))return;if(x(v),v===""||v==="."||v==="-")return e("");const B=Number(v);Number.isFinite(B)&&e(n?n(B):B)},style:{flex:1,minWidth:0,width:"100%",background:"transparent",border:"none",outline:"none",padding:"0.65rem 0.5rem",fontSize:"0.9375rem",color:s||"#38bdf8",fontFamily:"'JetBrains Mono', monospace",fontWeight:600,boxSizing:"border-box"}}),i&&o.jsx("span",{style:{padding:"0 0.5rem",fontSize:"0.75rem",color:"#64748b",display:"flex",alignItems:"center",whiteSpace:"nowrap",fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:i})]})}function h1({value:t,onChange:e,options:i,groups:r,bg:n,border:a,tc:s}){return o.jsx("select",{value:t,onChange:l=>e(l.target.value),style:{width:"100%",maxWidth:"100%",boxSizing:"border-box",background:n,border:`1px solid ${a}`,borderRadius:"8px",padding:"0.65rem 0.5rem",fontSize:"0.875rem",color:s||"#94a3b8",outline:"none",fontFamily:"'Rajdhani', sans-serif",fontWeight:600},children:r?r.map(l=>o.jsx("optgroup",{label:l.label,children:l.options.map(c=>o.jsx("option",{value:c.value,children:c.label},c.value))},l.label)):i.map(l=>o.jsx("option",{value:l.value??l,children:l.label??l},l.value??l))})}function af({children:t,accentBorder:e,bg:i,border:r}){return o.jsx("div",{style:{background:i,border:`1px solid ${e||r}`,borderRadius:"12px",padding:"1rem",marginBottom:"0.9rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:t})}const sw=({onClick:t})=>o.jsx("button",{onClick:t,style:{background:"transparent",border:"none",color:"#ef4444",cursor:"pointer",fontSize:"1rem",padding:"0.15rem 0.3rem",lineHeight:1,flexShrink:0},children:"✕"}),X4=({onClick:t,color:e="#38bdf8",label:i="+ Add"})=>o.jsx("button",{onClick:t,style:{background:"transparent",border:`1.5px solid ${e}`,borderRadius:"8px",color:e,padding:"0.4rem 0.9rem",fontSize:"0.8125rem",cursor:"pointer",fontFamily:"'Rajdhani', sans-serif",fontWeight:700,letterSpacing:"0.06em",flexShrink:0},children:i}),w$=({children:t,color:e="#38bdf8"})=>o.jsx("span",{style:{fontSize:"0.65rem",fontWeight:700,color:e,border:`1px solid ${e}66`,borderRadius:"999px",padding:"0.05rem 0.45rem",marginLeft:"0.4rem",textTransform:"uppercase",letterSpacing:"0.06em",fontFamily:"'Rajdhani', sans-serif"},children:t});function yT({label:t,inwg:e,color:i="#38bdf8",bg:r,border:n,primary:a="pa"}){const s=Fme(e),l={pa:["Pascals (Pa)",s.pa],mmwg:["mm WG",s.mm],inwg:["in.wg",s.inwg]},c=[a,...["pa","mmwg","inwg"].filter(d=>d!==a)];return o.jsxs("div",{style:{background:r,border:`1px solid ${n}`,borderRadius:"10px",padding:"0.85rem 1rem",marginBottom:"0.6rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsx("div",{style:{fontSize:"0.75rem",color:"#64748b",textTransform:"uppercase",letterSpacing:"0.08em",marginBottom:"0.55rem",fontWeight:700,fontFamily:"'Rajdhani', sans-serif"},children:t}),c.map((d,u)=>{const[m,y]=l[d],h=u===0?"1.25rem":u===1?"1rem":"0.875rem";return o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:u<2?"0.3rem":0,gap:"0.5rem"},children:[o.jsx("span",{style:{fontSize:"0.8125rem",color:"#64748b",fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:m}),o.jsx("span",{style:{fontSize:h,fontWeight:u===0?800:u===1?700:600,color:u===0?i:`${i}${u===1?"cc":"aa"}`,fontFamily:"'JetBrains Mono', monospace",wordBreak:"break-all"},children:y})]},d)})]})}function Eme({d:t,onChange:e,onRemove:i,detail:r,T:n,U:a}){const s=t.ductType==="round",l=gF,c=l.dim[a.dim],d=l.len[a.len],u=l.flow[a.flow],m=(y,h,x,w={})=>o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx(IA,{color:n.textMuted,children:h}),o.jsx(Fm,{value:t[y],onChange:b=>e(y,b),unit:x.label,toDisp:x.to,fromDisp:x.from,dk:x.label,bg:n.inputBg,border:n.inputBorder,tc:n.accent2,...w})]});return o.jsxs("div",{style:{background:n.rowBg,border:`1px solid ${n.rowBorder}`,borderRadius:"10px",padding:"0.9rem",marginBottom:"0.75rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.6rem",gap:"0.5rem"},children:[o.jsx("input",{value:t.name,onChange:y=>e("name",y.target.value),style:{background:"transparent",border:"none",color:n.accent2,fontSize:"0.9375rem",fontWeight:700,outline:"none",fontFamily:"'Rajdhani', sans-serif",flex:1,minWidth:0,letterSpacing:"0.05em"}}),o.jsx(sw,{onClick:i})]}),o.jsx("div",{style:{display:"flex",gap:"0.4rem",marginBottom:"0.7rem",width:"100%"},children:[["round","⭕ Round"],["rectangular","▬ Rect"],["oval","⬯ Oval"]].map(([y,h])=>o.jsx("button",{onClick:()=>e("ductType",y),style:{flex:1,padding:"0.4rem 0.2rem",fontSize:"0.8125rem",borderRadius:"6px",cursor:"pointer",fontWeight:700,fontFamily:"'Rajdhani', sans-serif",letterSpacing:"0.03em",background:t.ductType===y?"#0ea5e9":"transparent",border:`1.5px solid ${t.ductType===y?"#0ea5e9":n.cardBorder}`,color:t.ductType===y?"#fff":n.textMuted,minWidth:0,whiteSpace:"nowrap",overflow:"hidden",textOverflow:"ellipsis"},children:h},y))}),o.jsxs("div",{style:{display:"flex",flexDirection:"column",gap:"0.55rem",width:"100%"},children:[s?o.jsx("div",{style:{display:"flex",width:"100%"},children:m("diameter",`Diameter (${c.label})`,c)}):o.jsxs("div",{style:{display:"flex",gap:"0.5rem",width:"100%"},children:[m("width",`Width (${c.label})`,c),m("height",`Height (${c.label})`,c)]}),o.jsxs("div",{style:{display:"flex",gap:"0.5rem",width:"100%"},children:[m("length",`Length (${d.label})`,d),m("cfm",`Airflow (${u.label})`,u)]}),o.jsxs("div",{style:{width:"100%"},children:[o.jsx(IA,{color:n.textMuted,children:"Material"}),o.jsx(h1,{value:t.material,onChange:y=>e("material",y),options:Object.entries(gE).map(([y,h])=>({value:y,label:h.label})),bg:n.inputBg,border:n.inputBorder,tc:n.text})]})]}),r&&o.jsx("div",{style:{marginTop:"0.65rem",paddingTop:"0.55rem",borderTop:`1px solid ${n.rowBorder}`,width:"100%"},children:[["De (Equiv. Dia)",`${c.to(r.de||0).toFixed(1)} ${c.label}`,n.text],[`Fr (per ${a.len==="ft"?"100 ft":"30.5 m"})`,zx(r.fr||0,a.press),n.accent2],["Duct Loss",zx(r.loss||0,a.press),"#f59e0b"],["Velocity",a.len==="ft"?`${Math.round(r.vel||0)} fpm`:`${((r.vel||0)*.00508).toFixed(2)} m/s`,"#a78bfa"],["Velocity Press",zx(r.vpVal||0,a.press),"#22c55e"]].map(([y,h,x])=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",paddingBottom:"0.3rem",marginBottom:"0.3rem",gap:"0.5rem"},children:[o.jsx("span",{style:{fontSize:"0.8125rem",color:n.textMuted,fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:y}),o.jsx("span",{style:{fontSize:"0.875rem",color:x,fontFamily:"'JetBrains Mono', monospace",fontWeight:700,wordBreak:"break-all",textAlign:"right"},children:h})]},y))})]})}const Ume=dme.map(t=>({label:t,options:Object.entries(UM).filter(([,e])=>e.group===t).map(([e,i])=>({value:e,label:i.label}))}));function kme({a:t,res:e,runOptions:i,onChange:r,onType:n,onVal:a,onRemove:s,T:l,U:c}){const d=UM[t.type],u=gF.flow[c.flow];return o.jsxs("div",{style:{background:l.rowBg,border:`1px solid ${l.rowBorder}`,borderRadius:"10px",padding:"0.85rem",marginBottom:"0.65rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.45rem",gap:"0.5rem"},children:[o.jsxs("span",{style:{fontSize:"0.8125rem",color:l.textMuted,fontFamily:"'Rajdhani', sans-serif",fontWeight:600},children:["Equipment",d?.brand&&o.jsx(w$,{color:d.brand==="Cosmos"?"#22c55e":"#94a3b8",children:d.brand})]}),o.jsx(sw,{onClick:s})]}),o.jsx(h1,{value:t.type,onChange:n,groups:Ume,bg:l.inputBg,border:l.inputBorder,tc:l.text}),o.jsxs("div",{style:{display:"flex",gap:"0.5rem",marginTop:"0.6rem"},children:[o.jsxs("div",{style:{width:"34%"},children:[o.jsx(IA,{color:l.textMuted,children:"Qty"}),o.jsx(Fm,{value:t.qty,onChange:m=>r("qty",m),bg:l.inputBg,border:l.inputBorder,tc:"#22c55e",placeholder:"1"})]}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsxs(IA,{color:l.textMuted,children:["Airflow per unit (",u.label,")"]}),o.jsx(Fm,{value:t.cfm,onChange:m=>r("cfm",m),unit:u.label,toDisp:u.to,fromDisp:u.from,dk:u.label,bg:l.inputBg,border:l.inputBorder,tc:"#22c55e"})]})]}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:"0.5rem",marginTop:"0.6rem"},children:d?.fields.map(m=>o.jsxs("div",{style:{width:"100%"},children:[o.jsx(IA,{color:l.textMuted,children:m.label}),m.type==="select"?o.jsx(h1,{value:String(t.vals[m.key]??m.def),onChange:y=>a(m.key,y),options:m.options,bg:l.inputBg,border:l.inputBorder,tc:l.text}):m.type==="run"?o.jsx(h1,{value:t.run,onChange:y=>r("run",y),options:i,bg:l.inputBg,border:l.inputBorder,tc:l.text}):o.jsx(Fm,{value:t.vals[m.key]??m.def,onChange:y=>a(m.key,y),bg:l.inputBg,border:l.inputBorder,tc:"#22c55e",allowNeg:m.key==="e"}),m.hint&&o.jsx("div",{style:{fontSize:"0.72rem",color:l.textDim,marginTop:"0.2rem",fontWeight:600},children:m.hint})]},m.key))}),e&&o.jsxs("div",{style:{marginTop:"0.7rem",paddingTop:"0.55rem",borderTop:`1px solid ${l.rowBorder}`},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",gap:"0.5rem",flexWrap:"wrap"},children:[o.jsx("span",{style:{fontSize:"0.8125rem",color:l.textMuted,fontWeight:600},children:"Per unit"}),o.jsxs("span",{style:{fontSize:"0.9rem",color:"#22c55e",fontFamily:"'JetBrains Mono', monospace",fontWeight:700},children:[e.paUnit.toFixed(1)," Pa",e.nc!==null&&e.nc!==void 0?` · NC ${e.nc}`:""]})]}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",gap:"0.5rem"},children:[o.jsxs("span",{style:{fontSize:"0.8125rem",color:l.textMuted,fontWeight:600},children:["× ",b0(t.qty)," = in ESP"]}),o.jsx("span",{style:{fontSize:"1rem",color:"#22c55e",fontFamily:"'JetBrains Mono', monospace",fontWeight:800},children:zx(C5(e.paTotal),c.press)})]}),(e.info||[]).map((m,y)=>o.jsxs("div",{style:{fontSize:"0.75rem",color:l.textDim,fontWeight:600,marginTop:"0.15rem"},children:["• ",m]},y)),(e.warn||[]).map((m,y)=>o.jsxs("div",{style:{fontSize:"0.78rem",color:"#f59e0b",fontWeight:700,marginTop:"0.25rem"},children:["⚠ ",m]},y))]})]})}function Nme({tsp:t,color:e,rating:i,T:r,press:n}){const s=[[0,.6,"#22c55e"],[.6,1.2,"#84cc16"],[1.2,1.8,"#eab308"],[1.8,2.5,"#f97316"],[2.5,3,"#ef4444"]],l=130,c=120,d=98,u=w=>Math.PI*(1-Math.min(w,3)/3),m=(w,b)=>[l+b*Math.cos(u(w)),c-b*Math.sin(u(w))],y=(w,b)=>{const[v,B]=m(w,d),[D,E]=m(b,d);return`M ${v.toFixed(1)} ${B.toFixed(1)} A ${d} ${d} 0 0 1 ${D.toFixed(1)} ${E.toFixed(1)}`},[h,x]=m(t,d-22);return o.jsxs("div",{style:{background:r.resultBg,border:`1px solid ${r.cardBorder}`,borderRadius:"14px",padding:"0.8rem 0.6rem 0.6rem",marginBottom:"0.8rem",textAlign:"center",boxShadow:r.isDark?"0 0 30px rgba(14,165,233,0.08)":"0 4px 18px rgba(14,165,233,0.10)"},children:[o.jsx("style",{children:"@keyframes needleIn{from{opacity:0}to{opacity:1}}"}),o.jsxs("svg",{viewBox:"0 0 260 150",style:{width:"100%",maxWidth:320},children:[s.map(([w,b,v])=>o.jsx("path",{d:y(w,b),stroke:v,strokeWidth:"14",fill:"none",opacity:t>=w?1:.28},w)),o.jsx("line",{x1:l,y1:c,x2:h,y2:x,stroke:r.text,strokeWidth:"3",strokeLinecap:"round",style:{animation:"needleIn .6s ease"}}),o.jsx("circle",{cx:l,cy:c,r:"7",fill:e,stroke:r.cardBg,strokeWidth:"2"}),o.jsx("text",{x:"22",y:"140",fontSize:"9",fill:r.textMuted,children:"0"}),o.jsx("text",{x:"228",y:"140",fontSize:"9",fill:r.textMuted,children:'3"+'})]}),o.jsx("div",{style:{marginTop:"-0.2rem",fontSize:"0.7rem",letterSpacing:"0.14em",color:r.textMuted,fontWeight:700,textTransform:"uppercase"},children:"Total Static Pressure"}),o.jsx("div",{style:{fontFamily:"'JetBrains Mono', monospace",fontWeight:800,fontSize:"1.55rem",color:e},children:zx(t,n)}),o.jsx("div",{style:{fontSize:"0.8rem",fontWeight:700,color:e},children:i})]})}const t5=[{t:"1. Look at the system layout",d:"Several branches leave the AHU (3 diffusers shown here). ESP is the total resistance of the duct system outside the AHU. You do not add every branch — only ONE worst-case path is counted."},{t:"2. Find the critical path",d:"The critical path is the longest route or the one with the highest resistance (usually the diffuser farthest from the AHU). Once the fan can overcome this path, the other branches work too (they are balanced with dampers)."},{t:"3. Straight duct friction",d:"For every duct section on the critical path: friction rate (Fr per 100 ft) × length. A smaller size or higher velocity means more friction. The duct material (GI, aluminium, flexible…) changes the roughness."},{t:"4. Fittings (elbow, tee, transition)",d:"Count only the fittings on the critical path. Loss = C × VP (velocity pressure). VP comes from the velocity of the duct where the fitting is installed — that is why you select 'On duct run'."},{t:"5. Last terminal + in-line equipment",d:"Only the LAST diffuser / grille / slot at the end of the path is counted — not the other diffusers. Also add in-line items on the path: dampers (MFD, VCD), flexible/canvas connections, plenum box, attenuator, louver. Qty = how many of that type are in series on the path."},{t:"6. Safety factor",d:"A margin of 5–15 % (default 10 %) is added to ESP for duct leakage, site changes and catalogue tolerance."},{t:"7. ISP and TSP",d:"ISP = resistance inside the AHU (filters, coil, mixing box…). TSP = ESP + ISP. The fan is selected at this TSP: BkW = CFM × TSP ÷ (8536 × fan efficiency)."}];function Lme({onClose:t,T:e}){const[i,r]=ue.useState(0),[n,a]=ue.useState(!0);ue.useEffect(()=>{if(!n)return;const x=setInterval(()=>r(w=>(w+1)%t5.length),5500);return()=>clearInterval(x)},[n]);const s=i>=1,l="#ef4444",c=e.isDark?"#334155":"#CBD5E1",d="#0ea5e9",u=x=>s?x?l:c:d,m=x=>s&&!x?.45:1,y=({x,y:w,isCrit:b,label:v})=>o.jsxs("g",{opacity:m(b),children:[o.jsx("rect",{x:x-14,y:w-7,width:"28",height:"14",rx:"2",fill:u(b)}),o.jsx("text",{x,y:w+3,fontSize:"7",textAnchor:"middle",fill:"#fff",fontWeight:"700",children:v})]}),h=x=>x?{filter:"drop-shadow(0 0 4px #f59e0b)"}:{};return o.jsxs("div",{style:{position:"fixed",inset:0,background:"rgba(2,6,23,0.8)",zIndex:1e3,display:"flex",alignItems:"center",justifyContent:"center",padding:"0.75rem"},children:[o.jsx("style",{children:`@keyframes espflow{to{stroke-dashoffset:-24}} @keyframes esppulse{0%,100%{opacity:1}50%{opacity:.35}}
      .espflow{stroke-dasharray:6 6;animation:espflow 1s linear infinite}`}),o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBorder}`,borderRadius:"14px",width:"100%",maxWidth:"560px",maxHeight:"94vh",overflowY:"auto",padding:"1rem",boxSizing:"border-box"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.5rem"},children:[o.jsx("span",{style:{fontWeight:700,color:e.text,fontSize:"1rem",letterSpacing:"0.06em",textTransform:"uppercase"},children:"How is ESP calculated?"}),o.jsx("button",{onClick:t,style:{background:"transparent",border:"none",color:e.textMuted,fontSize:"1.2rem",cursor:"pointer"},children:"✕"})]}),o.jsxs("svg",{viewBox:"0 0 360 200",style:{width:"100%",background:e.rowBg,borderRadius:"10px",border:`1px solid ${e.rowBorder}`},children:[o.jsxs("g",{style:h(i===6),children:[o.jsx("rect",{x:"8",y:"78",width:"62",height:"56",rx:"5",fill:i===6?"#6366f1":"#1e40af"}),o.jsx("text",{x:"39",y:"100",fontSize:"9",fill:"#fff",textAnchor:"middle",fontWeight:"700",children:"AHU"}),o.jsx("text",{x:"39",y:"114",fontSize:"7",fill:"#c7d2fe",textAnchor:"middle",children:i===6?"ISP: filter+coil":"fan"}),o.jsx("text",{x:"39",y:"125",fontSize:"7",fill:"#c7d2fe",textAnchor:"middle",children:i===6?"TSP=ESP+ISP":""})]}),o.jsx("line",{x1:"70",y1:"106",x2:"320",y2:"106",stroke:u(!0),strokeWidth:"9",className:"espflow",opacity:1}),o.jsx("line",{x1:"70",y1:"106",x2:"320",y2:"106",stroke:e.isDark?"#0b1626":"#fff",strokeWidth:"1",opacity:"0.5"}),o.jsx("line",{x1:"130",y1:"106",x2:"130",y2:"40",stroke:u(!1),strokeWidth:"7",className:"espflow",opacity:m(!1)}),o.jsx("line",{x1:"215",y1:"106",x2:"215",y2:"170",stroke:u(!1),strokeWidth:"7",className:"espflow",opacity:m(!1)}),o.jsx(y,{x:130,y:32,isCrit:!1,label:"D1"}),o.jsx(y,{x:215,y:178,isCrit:!1,label:"D2"}),o.jsx(y,{x:338,y:106,isCrit:!0,label:"D3"}),i>=1&&o.jsx("text",{x:"200",y:"92",fontSize:"8",fill:l,fontWeight:"700",textAnchor:"middle",children:"CRITICAL PATH (longest)"}),i===2&&[100,175,265].map(x=>o.jsx("text",{x,y:"126",fontSize:"7.5",fill:"#f59e0b",textAnchor:"middle",fontWeight:"700",children:"Fr×L"},x)),i===3&&[[130,106,"Tee"],[215,106,"Tee"],[290,106,"Trans"]].map(([x,w,b])=>o.jsxs("g",{style:{animation:"esppulse 1.2s infinite"},children:[o.jsx("circle",{cx:x,cy:w,r:"9",fill:"#a78bfa"}),o.jsx("text",{x,y:w+3,fontSize:"6.5",fill:"#fff",textAnchor:"middle",fontWeight:"700",children:b})]},x)),i===4&&o.jsxs(o.Fragment,{children:[o.jsxs("g",{style:{animation:"esppulse 1.2s infinite"},children:[o.jsx("rect",{x:"94",y:"99",width:"12",height:"14",fill:"#22c55e",rx:"2"}),o.jsx("text",{x:"100",y:"125",fontSize:"6.5",fill:"#22c55e",textAnchor:"middle",fontWeight:"700",children:"MFD"}),o.jsx("rect",{x:"250",y:"99",width:"12",height:"14",fill:"#22c55e",rx:"2"}),o.jsx("text",{x:"256",y:"125",fontSize:"6.5",fill:"#22c55e",textAnchor:"middle",fontWeight:"700",children:"VCD"}),o.jsx("circle",{cx:"338",cy:"106",r:"14",fill:"none",stroke:"#22c55e",strokeWidth:"2"})]}),o.jsx("text",{x:"338",y:"136",fontSize:"7",fill:"#22c55e",textAnchor:"middle",fontWeight:"700",children:"count only this"}),o.jsx("text",{x:"130",y:"20",fontSize:"7",fill:e.textDim,textAnchor:"middle",children:"not counted"}),o.jsx("text",{x:"215",y:"196",fontSize:"7",fill:e.textDim,textAnchor:"middle",children:"not counted"})]}),i===5&&o.jsx("text",{x:"200",y:"150",fontSize:"12",fill:"#f59e0b",textAnchor:"middle",fontWeight:"700",style:{animation:"esppulse 1.2s infinite"},children:"+ 10 % Safety Factor"}),i===6&&o.jsx("text",{x:"200",y:"150",fontSize:"11",fill:"#818cf8",textAnchor:"middle",fontWeight:"700",children:"Fan select: TSP par"})]}),o.jsxs("div",{style:{marginTop:"0.7rem",background:e.rowBg,border:`1px solid ${e.rowBorder}`,borderRadius:"10px",padding:"0.7rem 0.8rem"},children:[o.jsx("div",{style:{color:e.accent2,fontWeight:700,fontSize:"0.95rem",marginBottom:"0.25rem"},children:t5[i].t}),o.jsx("div",{style:{color:e.text,fontSize:"0.88rem",lineHeight:1.45,fontWeight:500},children:t5[i].d})]}),o.jsx("div",{style:{display:"flex",justifyContent:"center",gap:"0.3rem",margin:"0.6rem 0"},children:t5.map((x,w)=>o.jsx("span",{onClick:()=>{a(!1),r(w)},style:{width:w===i?22:8,height:8,borderRadius:4,background:w===i?"#0ea5e9":e.cardBorder,cursor:"pointer",transition:"width .2s"}},w))}),o.jsxs("div",{style:{display:"flex",gap:"0.5rem"},children:[o.jsx("button",{onClick:()=>{a(!1),r(x=>(x+t5.length-1)%t5.length)},style:CT(e),children:"◀ Back"}),o.jsx("button",{onClick:()=>a(x=>!x),style:CT(e),children:n?"⏸ Pause":"▶ Auto-play"}),o.jsx("button",{onClick:()=>{a(!1),r(x=>(x+1)%t5.length)},style:CT(e),children:"Next ▶"})]}),o.jsxs("div",{style:{marginTop:"0.8rem",fontSize:"0.82rem",color:e.textMuted,lineHeight:1.5,fontWeight:600},children:[o.jsx("b",{style:{color:e.text},children:"Checklist — what you need for ESP:"}),o.jsx("br",{}),"✔ Duct sections on the critical path (size, length, airflow, material)",o.jsx("br",{}),"✔ Fittings on that path (elbow / tee / transition) and which duct they sit on",o.jsx("br",{}),"✔ Last terminal (diffuser / grille / slot): size, airflow, qty",o.jsx("br",{}),"✔ In-line items on the path: MFD, VCD, flexible / canvas connection, plenum box, louver, attenuator",o.jsx("br",{}),"✔ Safety factor, fan & motor efficiency"]})]})]})}const CT=t=>({flex:1,padding:"0.55rem",borderRadius:"8px",border:`1px solid ${t.cardBorder}`,background:"transparent",color:t.text,fontWeight:700,cursor:"pointer",fontFamily:"'Rajdhani', sans-serif"});function Vme({theme:t="dark"}){const e=Ime(t),[i,r]=ue.useState(mv.imperial),n=i,a=(Je,Qe)=>r(rt=>({...rt,[Je]:Qe})),[s,l]=ue.useState([{id:"d1",name:"Supply Main",ductType:"rectangular",width:24,height:14,diameter:12,length:40,cfm:2100,material:"gi"},{id:"d2",name:"Return Main",ductType:"rectangular",width:24,height:14,diameter:14,length:30,cfm:2100,material:"gi"}]),[c,d]=ue.useState([{id:qu(),type:"90° Smooth Elbow (Rect)",qty:4,run:"auto"},{id:qu(),type:"T-Piece Diverging",qty:2,run:"auto"}]),u=(Je,Qe,rt=1,je)=>({id:qu(),type:Je,qty:rt,cfm:Qe,run:"auto",vals:{...RW(Je),...je||{}}}),[m,y]=ue.useState([u("sq_diffuser",400,1,{nw:300,nh:300}),u("vcd",400,1,{w:300,h:300}),u("flex_conn",400,1)]),[h,x]=ue.useState([{id:qu(),type:"Mixing Box",pa:25},{id:qu(),type:"Pre-Filter (Coarse)",pa:40},{id:qu(),type:"Fine Filter (HEPA)",pa:120},{id:qu(),type:"Cooling Coil (DX)",pa:75},{id:qu(),type:"Pulley / Belt Blockage",pa:15}]),[w,b]=ue.useState([]),v=()=>b(Je=>[...Je,{id:qu(),prod:"fine_f7",size:"610x610x300",qty:1,cond:"avg",cfm:2e3,rated:1e3}]),B=(Je,Qe,rt)=>b(je=>je.map(ct=>ct.id===Je?{...ct,[Qe]:rt}:ct)),D=Je=>b(Qe=>Qe.filter(rt=>rt.id!==Je)),[E,U]=ue.useState(2100),[k,I]=ue.useState(70),[L,z]=ue.useState(90),[G,V]=ue.useState(10),[_,Y]=ue.useState(""),[q,de]=ue.useState("BANQUET AHU"),[se,ae]=ue.useState(!1),[le,J]=ue.useState(!1),[ne,Z]=ue.useState(!1),[N,re]=ue.useState(""),O=()=>l(Je=>[...Je,{id:qu(),name:"New Run",ductType:"rectangular",width:12,height:10,diameter:10,length:20,cfm:800,material:"gi"}]),ee=(Je,Qe,rt)=>l(je=>je.map(ct=>ct.id===Je?{...ct,[Qe]:rt}:ct)),ce=Je=>l(Qe=>Qe.filter(rt=>rt.id!==Je)),pe=()=>d(Je=>[...Je,{id:qu(),type:"90° Elbow (Round)",qty:1,run:"auto"}]),fe=(Je,Qe,rt)=>d(je=>je.map(ct=>ct.id===Je?{...ct,[Qe]:rt}:ct)),Pe=Je=>d(Qe=>Qe.filter(rt=>rt.id!==Je)),We=()=>y(Je=>[...Je,u("sq_diffuser",400)]),Oe=(Je,Qe,rt)=>y(je=>je.map(ct=>ct.id===Je?{...ct,[Qe]:rt}:ct)),ve=(Je,Qe,rt)=>y(je=>je.map(ct=>ct.id===Je?{...ct,vals:{...ct.vals,[Qe]:rt}}:ct)),st=(Je,Qe)=>y(rt=>rt.map(je=>je.id===Je?{...je,type:Qe,vals:RW(Qe)}:je)),lt=Je=>y(Qe=>Qe.filter(rt=>rt.id!==Je)),Me=()=>x(Je=>[...Je,{id:qu(),type:"Pre-Filter (Coarse)",pa:40}]),xt=(Je,Qe,rt)=>x(je=>je.map(ct=>ct.id===Je?{...ct,[Qe]:rt}:ct)),ft=Je=>x(Qe=>Qe.filter(rt=>rt.id!==Je)),Mt=ue.useMemo(()=>{const Je=s.map(gt=>{const gi=b0(gt.width),li=b0(gt.height),fi=b0(gt.diameter),Ki=b0(gt.length),Qi=b0(gt.cfm),Ui=gt.ductType==="round"?fi:gt.ductType==="rectangular"?Mme(gi,li):Tme(gi,li),ke=Bme(gt.ductType,{width:gi,height:li,diameter:fi}),nt=ke>0?Qi/ke:0,xe=Hme(nt),He=Dme(Qi,Ui,gt.material),Te=He*Ki/100;return{...gt,de:Ui,vel:nt,vpVal:xe,fr:He,loss:Te,area:ke}}),Qe=Je.reduce((gt,gi)=>gt+gi.loss,0),rt=Je.reduce((gt,gi)=>Math.max(gt,gi.vpVal),0),je=gt=>gt&&gt!=="auto"?Je.find(gi=>gi.id===gt)?.vpVal??rt:rt,ct=c.map(gt=>{const gi=gv[gt.type]?.c??.1,li=je(gt.run);return{id:gt.id,c:gi,vp:li,loss:gi*li*b0(gt.qty)}}),Ue=ct.reduce((gt,gi)=>gt+gi.loss,0),Ce=m.map(gt=>{const gi=UM[gt.type],li=gi?gi.calc({cfm:b0(gt.cfm),v:gt.vals,vp:je(gt.run)}):{pa:0},fi=Number.isFinite(li.pa)?li.pa:0,Ki=b0(gt.qty),Qi=`${gi?.label??gt.type}${Ki>1?` ×${Ki}`:""} (${Math.round(b0(gt.cfm))} CFM each)`;return{id:gt.id,label:Qi,paUnit:fi,paTotal:fi*Ki,nc:li.nc,info:li.info,warn:li.warn}}),ye=Ce.reduce((gt,gi)=>gt+C5(gi.paTotal),0),et=Qe+Ue+ye,ot=et*(1+G/100),Ft=w.map(gt=>{const gi=Math.max(b0(gt.qty),0),li=gi>0?b0(gt.cfm)/gi:0,fi=cme(gt.prod,gt.size,li,gt.cond,gt.rated);return(fi.pa||0)*gi,{id:gt.id,label:`${BS[gt.prod]?.label} ${gt.size} (${gi} nos, ${gt.cond==="ipd"?"clean":gt.cond==="fpd"?"dirty":"avg"})`,pa:fi.pa||0,paTotal:fi.pa||0,ratio:fi.ratio,mm:fi.mm,each:li}}),kt=[...h.map(gt=>({id:gt.id,type:gt.type,pa:b0(gt.pa)})),...Ft.map(gt=>({id:gt.id,type:gt.label,pa:gt.pa}))],At=kt.reduce((gt,gi)=>gt+C5(gi.pa),0),mt=ot+At,yt=mt+rt,qe=b0(E)*mt/(8536*(Math.max(b0(k),1)/100)),Ht=qe*(1+G/100)/(Math.max(b0(L),1)/100),St=Ht/.746;let ii="✅ Excellent",ni="#22c55e";return mt>2.5?(ii="🔴 Critical",ni="#ef4444"):mt>1.8?(ii="🟠 High",ni="#f97316"):mt>1.2?(ii="🟡 Moderate",ni="#eab308"):mt>.6&&(ii="🟢 Good",ni="#84cc16"),{ductDetails:Je,ductLoss:Qe,fitLoss:Ue,fitRes:ct,adpLoss:ye,adpRes:Ce,filterRes:Ft,ispAll:kt,ESP_raw:et,ESP:ot,ISP:At,TSP:mt,TP:yt,critVP:rt,fanBkw:qe,motorKw:Ht,motorHP:St,rating:ii,rColor:ni}},[s,c,m,h,w,E,k,L,G]),_t=[{value:"auto",label:"Auto (critical run — highest VP)"},...s.map(Je=>({value:Je.id,label:Je.name}))],Vt=(Je,Qe="0.9375rem")=>({fontSize:Qe,fontWeight:700,color:Je,fontFamily:"'JetBrains Mono', monospace",wordBreak:"break-all"}),Dt={fontSize:"0.8125rem",color:e.textMuted,fontFamily:"'Rajdhani', sans-serif",fontWeight:600},bt=Je=>({bg:e.inputBg,border:e.inputBorder,tc:Je}),oi=gF.flow[n.flow],_e=()=>{const Je="#FFFF00",Qe="#C00000",rt="#D9D9D9",je="#FFF2CC",ct='style="border:1px solid #000; padding:4px 6px; font-size:11px; font-family:Calibri,Arial,sans-serif; text-align:center; vertical-align:middle;"',Ue='style="border:1px solid #000; padding:4px 6px; font-size:11px; font-family:Calibri,Arial,sans-serif; text-align:left; vertical-align:middle;"',Ce='style="border:1px solid #000; padding:4px 6px; font-size:11px; font-family:Calibri,Arial,sans-serif; text-align:right; vertical-align:middle; font-weight:bold;"',ye=`style="border:1px solid #000; padding:6px; font-size:11px; font-family:Calibri,Arial,sans-serif; text-align:center; font-weight:bold; background:${Je}; vertical-align:middle;"`,et=`style="border:1px solid #000; padding:4px 6px; font-size:11px; font-family:Calibri,Arial,sans-serif; text-align:left; font-weight:bold; background:${rt};"`;let ot="",Ft=0;ot+=`<tr><td colspan="14" ${et}>Supply / Duct System (External)</td></tr>`,s.forEach(At=>{const mt=Mt.ductDetails.find(yt=>yt.id===At.id);Ft++,ot+=`<tr>
        <td ${ct}>${Ft}</td>
        <td ${Ue}>${At.name}</td>
        <td ${ct}>${At.ductType!=="round"?At.width:"-"}</td>
        <td ${ct}>${At.ductType!=="round"?At.height:"-"}</td>
        <td ${ct}>${At.ductType==="round"?At.diameter:"-"}</td>
        <td ${ct}>${(mt?.area||0).toFixed(4)}</td>
        <td ${ct}>${(mt?.de||0).toFixed(2)}</td>
        <td ${ct}>${At.cfm}</td>
        <td ${ct}>${Math.round(mt?.vel||0)}</td>
        <td ${ct}>${(mt?.vpVal||0).toFixed(5)}</td>
        <td ${ct}>${(mt?.fr||0).toFixed(4)}</td>
        <td ${ct}>${At.length}</td>
        <td ${ct}>${(mt?.loss||0).toFixed(4)}</td>
        <td ${Ce}>${Cl(mt?.loss||0).toFixed(2)}</td>
      </tr>`}),c.length>0&&(ot+=`<tr><td colspan="14" ${et}>Fittings &amp; Transitions</td></tr>`,c.forEach(At=>{const mt=Mt.fitRes.find(Ht=>Ht.id===At.id),yt=mt.c,qe=mt.loss;Ft++,ot+=`<tr>
          <td ${ct}>${Ft}</td>
          <td ${Ue}>${At.type}</td>
          <td ${ct} colspan="4">Co coefficient = ${yt}</td>
          <td ${ct}>-</td>
          <td ${ct}>-</td>
          <td ${ct}>${mt.vp.toFixed(5)}</td>
          <td ${ct}>${yt}</td>
          <td ${ct}>${At.qty}</td>
          <td ${ct}>${qe.toFixed(4)}</td>
          <td ${Ce}>${Cl(qe).toFixed(2)}</td>
        </tr>`})),m.length>0&&(ot+=`<tr><td colspan="14" ${et}>ADP &amp; Air Terminal Equipment</td></tr>`,m.forEach(At=>{const mt=Mt.adpRes.find(qe=>qe.id===At.id),yt=C5(mt.paTotal);Ft++,ot+=`<tr>
          <td ${ct}>${Ft}</td>
          <td ${Ue}>${mt.label}</td>
          <td ${ct} colspan="8">Air Terminal / Equipment</td>
          <td ${ct}>-</td>
          <td ${ct}>${yt.toFixed(4)}</td>
          <td ${Ce}>${mt.paTotal.toFixed(2)}</td>
        </tr>`})),ot+=`<tr>
      <td colspan="12" ${Ce} style="background:${rt};border:1px solid #000;padding:6px;font-family:Calibri;font-size:11px;text-align:right;font-weight:bold;">Sub Total (Pa)</td>
      <td colspan="2" ${Ce} style="background:${rt};">${Cl(Mt.ESP_raw).toFixed(0)}</td>
    </tr>
    <tr>
      <td colspan="12" ${Ce} style="background:${rt};border:1px solid #000;padding:6px;font-family:Calibri;font-size:11px;text-align:right;font-weight:bold;">Safety Factor (${G}%)</td>
      <td colspan="2" ${Ce} style="background:${rt};">${Cl(Mt.ESP-Mt.ESP_raw).toFixed(0)}</td>
    </tr>
    <tr>
      <td colspan="12" ${Ce} style="background:${je};color:${Qe};border:1px solid #000;padding:6px;font-family:Calibri;font-size:12px;text-align:right;font-weight:bold;">GRAND TOTAL ESP (Pa)</td>
      <td colspan="2" ${Ce} style="background:${je};color:${Qe};font-size:12px;">${Cl(Mt.ESP).toFixed(0)}</td>
    </tr>`;let kt="";return Mt.ispAll.forEach((At,mt)=>{kt+=`<tr>
        <td ${ct}>${mt+1}</td>
        <td ${Ue}>${At.type}</td>
        <td ${ct}>${At.pa}</td>
        <td ${ct}>${C5(Number(At.pa)).toFixed(4)}</td>
      </tr>`}),kt+=`<tr>
      <td colspan="2" ${Ce} style="background:${je};color:${Qe};">ISP Total</td>
      <td ${Ce} style="background:${je};color:${Qe};">${Cl(Mt.ISP).toFixed(0)}</td>
      <td ${Ce} style="background:${je};color:${Qe};">${Mt.ISP.toFixed(4)}</td>
    </tr>`,`<html xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:x="urn:schemas-microsoft-com:office:excel" xmlns="http://www.w3.org/TR/REC-html40">
<head>
<meta charset="utf-8" />
\x3C!--[if gte mso 9]>
<xml>
  <x:ExcelWorkbook>
    <x:ExcelWorksheets>
      <x:ExcelWorksheet>
        <x:Name>ESP Calculation</x:Name>
        <x:WorksheetOptions>
          <x:DisplayGridlines/>
          <x:Print><x:ValidPrinterInfo/><x:PaperSizeIndex>9</x:PaperSizeIndex></x:Print>
        </x:WorksheetOptions>
      </x:ExcelWorksheet>
    </x:ExcelWorksheets>
  </x:ExcelWorkbook>
</xml>
<![endif]-->
<style>body { font-family: Calibri, Arial, sans-serif; } table { border-collapse: collapse; }</style>
</head>
<body>
  <div style="font-size:11px;margin-bottom:8px;">
    <div><b>Prepared by-</b> ____________________</div>
    <div><b>Checked by-</b>  ____________________</div>
    <div><b>Project:</b> ${_} &nbsp;&nbsp; <b>AHU:</b> ${q}</div>
  </div>
  <h1 style="text-align:center;color:${Qe};font-size:18px;margin:8px 0 4px;font-family:Calibri;">EXTERNAL STATIC PRESSURE CALCULATION</h1>
  <h2 style="text-align:center;color:${Qe};font-size:14px;margin:0 0 12px;font-family:Calibri;">${E} CFM (${q})</h2>
  <table border="1" cellspacing="0" cellpadding="4" style="border-collapse:collapse;width:100%;">
    <thead>
      <tr>
        <th ${ye}>S.No.</th><th ${ye}>Description</th><th ${ye}>W (in)</th><th ${ye}>H (in)</th>
        <th ${ye}>Dia (in)</th><th ${ye}>Area (sq.ft)</th><th ${ye}>De (in)</th>
        <th ${ye}>Flow (CFM)</th><th ${ye}>Velocity (fpm)</th><th ${ye}>Velocity Head (in.wg)</th>
        <th ${ye}>Co / Fr</th><th ${ye}>Len / Qty</th><th ${ye}>Loss (in.wg)</th>
        <th ${ye}>Total Pressure Drop (Pa)</th>
      </tr>
    </thead>
    <tbody>${ot}</tbody>
  </table>
  <h3 style="color:${Qe};font-size:13px;margin:18px 0 6px;font-family:Calibri;">INTERNAL STATIC PRESSURE (ISP) COMPONENTS</h3>
  <table border="1" cellspacing="0" cellpadding="4" style="border-collapse:collapse;width:60%;">
    <thead>
      <tr>
        <th ${ye}>S.No.</th><th ${ye}>Component</th>
        <th ${ye}>Pressure Drop (Pa)</th><th ${ye}>Pressure Drop (in.wg)</th>
      </tr>
    </thead>
    <tbody>${kt}</tbody>
  </table>
  <h3 style="color:${Qe};font-size:13px;margin:18px 0 6px;font-family:Calibri;">FINAL SUMMARY</h3>
  <table border="1" cellspacing="0" cellpadding="4" style="border-collapse:collapse;width:50%;">
    <tbody>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">ESP (Pa)</td><td ${Ce}>${Cl(Mt.ESP).toFixed(0)}</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">ISP (Pa)</td><td ${Ce}>${Cl(Mt.ISP).toFixed(0)}</td></tr>
      <tr style="background:${je};"><td ${Ue} style="color:${Qe};font-weight:bold;">TSP = ESP + ISP (Pa)</td><td ${Ce} style="color:${Qe};">${Cl(Mt.TSP).toFixed(0)}</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">TSP (in.wg)</td><td ${Ce}>${Mt.TSP.toFixed(4)}</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">Fan Brake kW</td><td ${Ce}>${Mt.fanBkw.toFixed(3)} kW</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">Motor Power</td><td ${Ce}>${Mt.motorKw.toFixed(3)} kW / ${Mt.motorHP.toFixed(2)} HP</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">Fan Efficiency</td><td ${Ce}>${k} %</td></tr>
      <tr><td ${Ue} style="background:${rt};font-weight:bold;">Motor Efficiency</td><td ${Ce}>${L} %</td></tr>
    </tbody>
  </table>
  <div style="margin-top:14px;font-size:10px;font-family:Calibri;line-height:1.5;">
    <b>Note-</b><br/>
    1) Pressure drop across duct fittings has been taken from Ashrae duct design chapter.<br/>
    2) Pressure drop across fire damper has been taken from Ashrae duct design chapter.<br/>
    3) Pressure drop across volume control damper has been taken from Ashrae duct design chapter.<br/>
    4) Pressure drop across all air terminal devices has been taken as per Cosmos catalogue.<br/>
    5) Pressure drop across Back-Draft Damper has been taken as per Cosmos catalogue.<br/>
    6) Pressure across flexible connection has been assumed 10 Pa.
  </div>
</body>
</html>`},Qt=()=>{const Je=up.utils.book_new(),Qe={top:{style:"thin",color:{rgb:"000000"}},bottom:{style:"thin",color:{rgb:"000000"}},left:{style:"thin",color:{rgb:"000000"}},right:{style:"thin",color:{rgb:"000000"}}},rt={redTitle:{font:{bold:!0,color:{rgb:"C00000"},sz:16,name:"Calibri"},alignment:{horizontal:"center",vertical:"center"}},redSubtitle:{font:{bold:!0,color:{rgb:"C00000"},sz:13,name:"Calibri"},alignment:{horizontal:"center",vertical:"center"}},redSection:{font:{bold:!0,color:{rgb:"C00000"},sz:12,name:"Calibri"},alignment:{horizontal:"left",vertical:"center"}},yellowHdr:{font:{bold:!0,sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:"FFFF00"}},border:Qe,alignment:{horizontal:"center",vertical:"center",wrapText:!0}},grayHdr:{font:{bold:!0,sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:"D9D9D9"}},border:Qe,alignment:{horizontal:"left",vertical:"center"}},grayHdrR:{font:{bold:!0,sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:"D9D9D9"}},border:Qe,alignment:{horizontal:"right",vertical:"center"}},totalStyle:{font:{bold:!0,color:{rgb:"C00000"},sz:12,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:"FFF2CC"}},border:Qe,alignment:{horizontal:"right",vertical:"center"}},totalStyleL:{font:{bold:!0,color:{rgb:"C00000"},sz:12,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:"FFF2CC"}},border:Qe,alignment:{horizontal:"left",vertical:"center"}},cell:{font:{sz:11,name:"Calibri"},border:Qe,alignment:{horizontal:"center",vertical:"center"}},cellL:{font:{sz:11,name:"Calibri"},border:Qe,alignment:{horizontal:"left",vertical:"center"}},cellR:{font:{bold:!0,sz:11,name:"Calibri"},border:Qe,alignment:{horizontal:"right",vertical:"center"}},empty:{font:{sz:11}}},je=(ii,ni)=>({v:ii,s:ni,t:typeof ii=="number"?"n":"s"}),ct=()=>je("",rt.empty),Ue=14,Ce=()=>Array(Ue).fill(null).map(()=>ct()),ye=[],et=[],ot=(ii,ni,gt)=>et.push({s:{r:ii,c:ni},e:{r:ii,c:gt}});let Ft=0;ye.push([je("Prepared by- ____________________",rt.empty),...Array(Ue-1).fill(null).map(()=>ct())]),Ft++,ye.push([je("Checked by-  ____________________",rt.empty),...Array(Ue-1).fill(null).map(()=>ct())]),Ft++,ye.push([je(`Project: ${_}`,rt.empty),...Array(Ue-1).fill(null).map(()=>ct())]),Ft++,ye.push([je("EXTERNAL STATIC PRESSURE CALCULATION",rt.redTitle),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++,ye.push([je(`${E} CFM (${q})`,rt.redSubtitle),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++,ye.push(Ce()),Ft++;const kt=["S.No.","Description","W (in)","H (in)","Dia (in)","Area (sq.ft)","De (in)","Flow (CFM)","Velocity (fpm)","Velocity Head (in.wg)","Co / Fr","Len / Qty","Loss (in.wg)","Total Pressure Drop (Pa)"];ye.push(kt.map(ii=>je(ii,rt.yellowHdr))),Ft++,ye.push([je("Supply / Duct System (External)",rt.grayHdr),...Array(Ue-1).fill(null).map(()=>je("",rt.grayHdr))]),ot(Ft,0,Ue-1),Ft++;let At=0;Mt.ductDetails.forEach(ii=>{At++,ye.push([je(At,rt.cell),je(ii.name,rt.cellL),je(ii.ductType!=="round"?ii.width:"-",rt.cell),je(ii.ductType!=="round"?ii.height:"-",rt.cell),je(ii.ductType==="round"?ii.diameter:"-",rt.cell),je(parseFloat(ii.area.toFixed(4)),rt.cell),je(parseFloat(ii.de.toFixed(2)),rt.cell),je(ii.cfm,rt.cell),je(Math.round(ii.vel),rt.cell),je(parseFloat(ii.vpVal.toFixed(5)),rt.cell),je(parseFloat(ii.fr.toFixed(4)),rt.cell),je(ii.length,rt.cell),je(parseFloat(ii.loss.toFixed(4)),rt.cell),je(parseFloat(Cl(ii.loss).toFixed(2)),rt.cellR)]),Ft++}),c.length>0&&(ye.push([je("Fittings & Transitions",rt.grayHdr),...Array(Ue-1).fill(null).map(()=>je("",rt.grayHdr))]),ot(Ft,0,Ue-1),Ft++,c.forEach(ii=>{const ni=Mt.fitRes.find(li=>li.id===ii.id),gt=ni.c,gi=ni.loss;At++,ye.push([je(At,rt.cell),je(ii.type,rt.cellL),je(`Co coefficient = ${gt}`,rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("-",rt.cell),je("-",rt.cell),je(parseFloat(ni.vp.toFixed(5)),rt.cell),je(gt,rt.cell),je(Number(ii.qty),rt.cell),je(parseFloat(gi.toFixed(4)),rt.cell),je(parseFloat(Cl(gi).toFixed(2)),rt.cellR),je("",rt.cell)]),Ft++})),m.length>0&&(ye.push([je("ADP & Air Terminal Equipment",rt.grayHdr),...Array(Ue-1).fill(null).map(()=>je("",rt.grayHdr))]),ot(Ft,0,Ue-1),Ft++,m.forEach(ii=>{const ni=Mt.adpRes.find(gi=>gi.id===ii.id),gt=C5(ni.paTotal);At++,ye.push([je(At,rt.cell),je(ni.label,rt.cellL),je("Air Terminal / Equipment",rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("",rt.cell),je("-",rt.cell),je(parseFloat(gt.toFixed(4)),rt.cell),je(parseFloat(ni.paTotal.toFixed(2)),rt.cellR),je("",rt.cell)]),Ft++})),ye.push([...Array(12).fill(null).map(()=>je("",rt.grayHdr)),je("Sub Total (Pa)",rt.grayHdrR),je(parseFloat(Cl(Mt.ESP_raw).toFixed(0)),rt.cellR)]),Ft++,ye.push([...Array(12).fill(null).map(()=>je("",rt.grayHdr)),je(`Safety Factor (${G}%)`,rt.grayHdrR),je(parseFloat(Cl(Mt.ESP-Mt.ESP_raw).toFixed(0)),rt.cellR)]),Ft++,ye.push([...Array(12).fill(null).map(()=>je("",rt.totalStyle)),je("GRAND TOTAL ESP (Pa)",rt.totalStyle),je(parseFloat(Cl(Mt.ESP).toFixed(0)),rt.totalStyle)]),Ft++,ye.push(Ce()),Ft++,ye.push([je("INTERNAL STATIC PRESSURE (ISP) COMPONENTS",rt.redSection),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++,ye.push([je("S.No.",rt.yellowHdr),je("Component",rt.yellowHdr),je("Pressure Drop (Pa)",rt.yellowHdr),je("Pressure Drop (in.wg)",rt.yellowHdr),...Array(Ue-4).fill(null).map(()=>ct())]),Ft++,Mt.ispAll.forEach((ii,ni)=>{ye.push([je(ni+1,rt.cell),je(ii.type,rt.cellL),je(Number(ii.pa),rt.cell),je(parseFloat(C5(Number(ii.pa)).toFixed(4)),rt.cell),...Array(Ue-4).fill(null).map(()=>ct())]),Ft++}),ye.push([je("",rt.totalStyle),je("ISP Total",rt.totalStyleL),je(parseFloat(Cl(Mt.ISP).toFixed(0)),rt.totalStyle),je(parseFloat(Mt.ISP.toFixed(4)),rt.totalStyle),...Array(Ue-4).fill(null).map(()=>ct())]),Ft++,ye.push(Ce()),Ft++,ye.push([je("FINAL SUMMARY",rt.redSection),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++,[["ESP (Pa)",parseFloat(Cl(Mt.ESP).toFixed(0)),!1],["ISP (Pa)",parseFloat(Cl(Mt.ISP).toFixed(0)),!1],["TSP = ESP + ISP (Pa)",parseFloat(Cl(Mt.TSP).toFixed(0)),!0],["TSP (in.wg)",parseFloat(Mt.TSP.toFixed(4)),!1],["Fan Brake kW",parseFloat(Mt.fanBkw.toFixed(3)),!1],["Motor Power (kW)",parseFloat(Mt.motorKw.toFixed(3)),!1],["Motor Power (HP)",parseFloat(Mt.motorHP.toFixed(2)),!1],["Fan Efficiency",k+" %",!1],["Motor Efficiency",L+" %",!1]].forEach(([ii,ni,gt])=>{ye.push([je(ii,gt?rt.totalStyleL:rt.grayHdr),je(ni,gt?rt.totalStyle:rt.cellR),...Array(Ue-2).fill(null).map(()=>ct())]),Ft++}),ye.push(Ce()),Ft++;const yt={font:{sz:10,name:"Calibri"},alignment:{horizontal:"left",vertical:"center",wrapText:!0}},qe={font:{bold:!0,sz:10,name:"Calibri"},alignment:{horizontal:"left",vertical:"center"}};ye.push([je("Note-",qe),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++,["1) Pressure drop across duct fittings has been taken from ASHRAE duct design chapter.","2) Pressure drop across fire damper has been taken from ASHRAE duct design chapter.","3) Pressure drop across volume control damper has been taken from ASHRAE duct design chapter.","4) Pressure drop across all air terminal devices has been taken as per Cosmos catalogue.","5) Pressure drop across Back-Draft Damper has been taken as per Cosmos catalogue.","6) Pressure across flexible connection has been assumed 10 Pa."].forEach(ii=>{ye.push([je(ii,yt),...Array(Ue-1).fill(null).map(()=>ct())]),ot(Ft,0,Ue-1),Ft++});const St=up.utils.aoa_to_sheet(ye.map(ii=>ii.map(ni=>ni?ni.v:"")));return ye.forEach((ii,ni)=>{ii.forEach((gt,gi)=>{if(!gt)return;const li=up.utils.encode_cell({r:ni,c:gi});St[li]||(St[li]={}),St[li].v=gt.v,St[li].t=gt.t||"s",gt.s&&(St[li].s=gt.s)})}),St["!merges"]=et,St["!cols"]=[{wch:6},{wch:24},{wch:7},{wch:7},{wch:8},{wch:11},{wch:8},{wch:9},{wch:14},{wch:20},{wch:8},{wch:9},{wch:13},{wch:22}],St["!rows"]=ye.map((ii,ni)=>ni===3||ni===4?{hpt:28}:{hpt:20}),up.utils.book_append_sheet(Je,St,"ESP Calculation"),Je},Rt=async()=>{Z(!0),re("");try{if(Ah.isNativePlatform()){const Je=Qt(),Qe=`ESP_${E}CFM_${(_+"_"+q).replace(/\s+/g,"_")}.xlsx`,rt=up.write(Je,{bookType:"xlsx",type:"base64"});await A3.writeFile({path:Qe,data:rt,directory:uh.Cache,recursive:!0});const je=await A3.getUri({directory:uh.Cache,path:Qe});await DR.share({title:"ESP Calculation — "+_+" / "+q,text:Qe,url:je.uri,dialogTitle:"Save or share the Excel file."}),re("✅ ESP Report Generated & Downloaded Successfully.")}else{const Je=_e(),Qe=`ESP_${E}CFM_${(_+"_"+q).replace(/\s+/g,"_")}.xls`,rt=new Blob(["\uFEFF",Je],{type:"application/vnd.ms-excel;charset=utf-8;"}),je=URL.createObjectURL(rt),ct=document.createElement("a");ct.href=je,ct.download=Qe,document.body.appendChild(ct),ct.click(),document.body.removeChild(ct),setTimeout(()=>URL.revokeObjectURL(je),1e3),re("✅ Downloading Excel File!")}}catch(Je){console.error("Export error:",Je),re(`❌ Error: ${Je?.message||"Export fail hua."}`)}finally{Z(!1),setTimeout(()=>re(""),6e3)}};return o.jsxs(o.Fragment,{children:[o.jsx("link",{href:Pme,rel:"stylesheet"}),o.jsxs("div",{style:{background:e.bg,minHeight:"100vh",padding:"1rem 0.75rem 1.5rem",fontFamily:"'Rajdhani', sans-serif",color:e.text,transition:"background 0.3s, color 0.3s",boxSizing:"border-box",overflowX:"hidden",width:"100%"},children:[o.jsxs("div",{className:"spc-header",style:{boxSizing:"border-box"},children:[o.jsxs("div",{style:{display:"flex",flexDirection:"column",gap:"0.6rem"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"0.75rem"},children:[o.jsx("div",{style:{width:"46px",height:"46px",background:e.headerGrad,borderRadius:"12px",display:"grid",placeItems:"center",fontSize:"1.4rem",flexShrink:0},children:"🌀"}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx("h1",{style:{margin:0,fontSize:"1.1rem",fontWeight:700,color:e.isDark?"#f0f9ff":"#0F172A",letterSpacing:"0.08em",textTransform:"uppercase",fontFamily:"'Rajdhani', sans-serif",whiteSpace:"nowrap",overflow:"hidden",textOverflow:"ellipsis"},children:"ESP / ISP / TSP Calc"}),o.jsx("p",{style:{margin:0,fontSize:"0.75rem",color:e.textMuted,fontWeight:600},children:"ASHRAE · Cosmos catalogue · Rect · Round · Oval · any units"})]})]}),o.jsx("button",{onClick:Rt,disabled:ne,title:"Download as Excel (.xls)",style:{width:"100%",background:ne?"linear-gradient(135deg,#15803d,#166534)":"linear-gradient(135deg,#16a34a,#15803d)",border:"none",borderRadius:"10px",color:"#fff",padding:"0.6rem 1rem",fontSize:"0.95rem",cursor:ne?"not-allowed":"pointer",display:"flex",alignItems:"center",justifyContent:"center",gap:"0.5rem",fontFamily:"'Rajdhani', sans-serif",fontWeight:700,opacity:ne?.8:1,transition:"opacity 0.2s"},children:ne?o.jsxs(o.Fragment,{children:[o.jsx("span",{style:{display:"inline-block",animation:"spin 1s linear infinite"},children:"⏳"}),o.jsx("span",{style:{fontSize:"0.85rem",letterSpacing:"0.08em"},children:"GENERATING..."})]}):o.jsxs(o.Fragment,{children:["📊",o.jsx("span",{style:{fontSize:"0.85rem",letterSpacing:"0.08em"},children:"DOWNLOAD EXCEL REPORT"})]})}),o.jsx("button",{onClick:()=>ae(!0),style:{width:"100%",background:"transparent",border:`1.5px solid ${e.accent}`,borderRadius:"10px",color:e.accent2,padding:"0.55rem 1rem",fontSize:"0.85rem",cursor:"pointer",fontFamily:"'Rajdhani', sans-serif",fontWeight:700,letterSpacing:"0.08em"},children:"🎬 HOW IS ESP CALCULATED? (ANIMATED GUIDE)"}),o.jsxs("button",{onClick:()=>J(!0),style:{width:"100%",border:"none",borderRadius:"12px",color:"#fff",padding:"0.8rem 1rem",fontSize:"0.95rem",cursor:"pointer",fontFamily:"'Rajdhani', sans-serif",fontWeight:700,letterSpacing:"0.08em",background:"linear-gradient(135deg,#6366f1,#0ea5e9 55%,#22d3ee)",boxShadow:"0 6px 22px rgba(99,102,241,0.35)"},children:["🧊 OPEN ESP LAB — 3D LEARNING, TOUR & QUIZ",o.jsx("div",{style:{fontSize:"0.72rem",fontWeight:600,letterSpacing:"0.04em",opacity:.9,marginTop:2},children:"See your own numbers inside an interactive 3D AHU · learn what to include in ESP and why"})]}),N!==""&&o.jsx("div",{style:{background:N.startsWith("✅")?e.isDark?"#052e16":"#dcfce7":e.isDark?"#2d0a0a":"#fee2e2",border:`1px solid ${N.startsWith("✅")?"#16a34a":"#ef4444"}`,borderRadius:"8px",padding:"0.5rem 0.75rem",fontSize:"0.875rem",color:N.startsWith("✅")?"#16a34a":"#ef4444",fontFamily:"'Rajdhani', sans-serif",fontWeight:600,textAlign:"center"},children:N})]}),o.jsx("div",{style:{height:"2px",background:"linear-gradient(90deg,#0ea5e9,transparent)",marginTop:"0.75rem"}})]}),o.jsxs("div",{className:"spc-content",style:{boxSizing:"border-box",width:"100%"},children:[o.jsxs("div",{className:"spc-inputs",children:[o.jsx(af,{bg:e.cardBg,border:e.cardBorder,children:o.jsx("div",{style:{display:"flex",gap:"0.6rem",flexWrap:"wrap"},children:[["Project Name",_,Y,"e.g. Grand Hotel"],["AHU Name / Tag",q,de,"e.g. BANQUET AHU-01"]].map(([Je,Qe,rt,je])=>o.jsxs("div",{style:{flex:"1 1 180px",minWidth:0},children:[o.jsx(IA,{color:e.textMuted,children:Je}),o.jsx("input",{value:Qe,onChange:ct=>rt(ct.target.value),placeholder:je,style:{width:"100%",background:e.inputBg,border:`1px solid ${e.inputBorder}`,borderRadius:"8px",padding:"0.65rem 0.75rem",fontSize:"0.95rem",color:e.accent2,outline:"none",fontFamily:"'Rajdhani', sans-serif",fontWeight:700,boxSizing:"border-box"}})]},Je))})}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,children:[o.jsx(e5,{icon:"📐",text:"Units",color:e.text}),o.jsx("div",{style:{display:"flex",gap:"0.4rem",marginBottom:"0.7rem"},children:[["imperial","Imperial (in · ft · CFM)"],["metric","Metric (mm · m · m³/h · Pa)"]].map(([Je,Qe])=>{const rt=Object.keys(mv[Je]).every(je=>mv[Je][je]===n[je]);return o.jsx("button",{onClick:()=>r(mv[Je]),style:{flex:1,padding:"0.45rem 0.3rem",fontSize:"0.78rem",borderRadius:"6px",cursor:"pointer",fontWeight:700,fontFamily:"'Rajdhani', sans-serif",background:rt?"#0ea5e9":"transparent",border:`1.5px solid ${rt?"#0ea5e9":e.cardBorder}`,color:rt?"#fff":e.textMuted},children:Qe},Je)})}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:"0.5rem"},children:[["dim","Duct size"],["len","Length"],["flow","Airflow"],["press","Pressure"]].map(([Je,Qe])=>o.jsxs("div",{children:[o.jsx(IA,{color:e.textMuted,children:Qe}),o.jsx(h1,{value:n[Je],onChange:rt=>a(Je,rt),options:Object.entries(gF[Je]).map(([rt,je])=>({value:rt,label:je.label})),bg:e.inputBg,border:e.inputBorder,tc:e.text})]},Je))})]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.85rem",gap:"0.5rem"},children:[o.jsx(e5,{icon:"🔧",text:"Duct Runs (ESP)",color:e.text}),o.jsx(X4,{onClick:O})]}),s.map(Je=>o.jsx(Eme,{d:Je,onChange:(Qe,rt)=>ee(Je.id,Qe,rt),onRemove:()=>ce(Je.id),detail:Mt.ductDetails.find(Qe=>Qe.id===Je.id),T:e,U:n},Je.id))]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.85rem",gap:"0.5rem"},children:[o.jsx(e5,{icon:"🔩",text:"Fittings & Transitions",color:e.text}),o.jsx(X4,{onClick:pe,color:"#a78bfa"})]}),o.jsxs("p",{style:{...Dt,marginBottom:"0.6rem"},children:["Critical VP:"," ",o.jsx("span",{style:{color:"#22c55e",fontFamily:"'JetBrains Mono', monospace"},children:zx(Mt.critVP,n.press)})," ","— Loss = Co × VP(of selected duct run) × Qty"]}),c.map(Je=>o.jsxs("div",{style:{background:e.rowBg,border:`1px solid ${e.rowBorder}`,borderRadius:"10px",padding:"0.85rem",marginBottom:"0.65rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.45rem",gap:"0.5rem"},children:[o.jsx("span",{style:{...Dt},children:"Fitting Type"}),o.jsx(sw,{onClick:()=>Pe(Je.id)})]}),o.jsx(h1,{value:Je.type,onChange:Qe=>fe(Je.id,"type",Qe),options:Object.keys(gv),bg:e.inputBg,border:e.inputBorder,tc:e.text}),o.jsxs("div",{style:{marginTop:"0.5rem"},children:[o.jsx(IA,{color:e.textMuted,children:"On duct run (for VP)"}),o.jsx(h1,{value:Je.run||"auto",onChange:Qe=>fe(Je.id,"run",Qe),options:_t,bg:e.inputBg,border:e.inputBorder,tc:e.text})]}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginTop:"0.5rem",gap:"0.5rem",flexWrap:"wrap"},children:[o.jsxs("span",{style:{fontSize:"0.8125rem",color:e.textDim,fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flex:1,minWidth:0},children:["Co=",gv[Je.type]?.c," · ",gv[Je.type]?.note]}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"0.4rem",flexShrink:0},children:[o.jsx("span",{style:{...Dt},children:"Qty:"}),o.jsx(Fm,{value:Je.qty,onChange:Qe=>fe(Je.id,"qty",Qe),width:"80px",placeholder:"1",...bt("#a78bfa")})]})]})]},Je.id))]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,accentBorder:e.isDark?"#0d2b1a":"#BBF7D0",children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.85rem",gap:"0.5rem"},children:[o.jsx(e5,{icon:"🏠",text:"ADP & Equipment",color:e.text}),o.jsx(X4,{onClick:We,color:"#22c55e"})]}),o.jsx("p",{style:{...Dt,marginBottom:"0.6rem",lineHeight:1.4},children:"Pressure is calculated from the manufacturer catalogue — enter airflow, size, number of slots, etc. Qty = how many items of this type are in series on the critical path (usually 1 for the terminal diffuser)."}),m.map(Je=>o.jsx(kme,{a:Je,res:Mt.adpRes.find(Qe=>Qe.id===Je.id),runOptions:_t,onChange:(Qe,rt)=>Oe(Je.id,Qe,rt),onType:Qe=>st(Je.id,Qe),onVal:(Qe,rt)=>ve(Je.id,Qe,rt),onRemove:()=>lt(Je.id),T:e,U:n},Je.id))]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,accentBorder:e.isDark?"#1e1b4b":"#C7D2FE",children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.85rem",gap:"0.5rem"},children:[o.jsx(e5,{icon:"🧩",text:"ISP Components (Pa)",color:e.text}),o.jsx(X4,{onClick:Me,color:"#818cf8"})]}),h.map(Je=>o.jsxs("div",{style:{background:e.rowBg,border:`1px solid ${e.rowBorder}`,borderRadius:"10px",padding:"0.85rem",marginBottom:"0.65rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.45rem",gap:"0.5rem"},children:[o.jsx("span",{style:{...Dt},children:"Component"}),o.jsx(sw,{onClick:()=>ft(Je.id)})]}),o.jsx(h1,{value:Je.type,onChange:Qe=>{xt(Je.id,"type",Qe),xt(Je.id,"pa",Y4[Qe]?.def??50)},options:Object.keys(Y4),bg:e.inputBg,border:e.inputBorder,tc:e.text}),Y4[Je.type]&&o.jsxs("p",{style:{fontSize:"0.8125rem",color:e.textDim,marginTop:"0.25rem",fontWeight:600},children:["Range: ",Y4[Je.type].min,"–",Y4[Je.type].max," Pa"]}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginTop:"0.5rem",gap:"0.5rem"},children:[o.jsx("span",{style:{...Dt,flexShrink:0},children:"Pressure (Pa)"}),o.jsx(Fm,{value:Je.pa,onChange:Qe=>xt(Je.id,"pa",Qe),width:"110px",...bt("#818cf8")})]})]},Je.id))]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.5rem"},children:[o.jsx(e5,{icon:"🌀",text:"Filters (Airfil catalogue)",color:e.text}),o.jsx(X4,{onClick:v,color:"#818cf8"})]}),o.jsx("p",{style:{...Dt,marginBottom:"0.6rem",lineHeight:1.4},children:"Filters added here are included in ISP (in addition to the manual Pa items above). Clean = IPD, Dirty = FPD, Avg = average of both. Qty = filters in parallel (a bank) — the total airflow is split between them."}),w.map(Je=>{const Qe=Mt.filterRes.find(je=>je.id===Je.id),rt=BS[Je.prod];return o.jsxs("div",{style:{background:e.rowBg,border:`1px solid ${e.rowBorder}`,borderRadius:"10px",padding:"0.8rem",marginBottom:"0.6rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"0.4rem"},children:[o.jsxs("span",{style:Dt,children:["Filter",o.jsx(w$,{color:"#22c55e",children:"Airfil"})]}),o.jsx(sw,{onClick:()=>D(Je.id)})]}),o.jsx(h1,{value:Je.prod,onChange:je=>{B(Je.id,"prod",je),B(Je.id,"size",BS[je].rows[0][0])},options:Object.entries(BS).map(([je,ct])=>({value:je,label:ct.label})),bg:e.inputBg,border:e.inputBorder,tc:e.text}),o.jsxs("div",{style:{display:"flex",gap:"0.5rem",marginTop:"0.5rem"},children:[o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx(IA,{color:e.textMuted,children:"Size (mm)"}),o.jsx(h1,{value:Je.size,onChange:je=>B(Je.id,"size",je),options:rt.rows.map(je=>({value:je[0],label:je[0].replace(/x/g," x ")})),bg:e.inputBg,border:e.inputBorder,tc:e.text})]}),o.jsxs("div",{style:{width:"30%"},children:[o.jsx(IA,{color:e.textMuted,children:"Qty"}),o.jsx(Fm,{value:Je.qty,onChange:je=>B(Je.id,"qty",je),placeholder:"1",...bt("#818cf8")})]})]}),o.jsxs("div",{style:{display:"flex",gap:"0.5rem",marginTop:"0.5rem"},children:[o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsxs(IA,{color:e.textMuted,children:["Total airflow (",oi.label,")"]}),o.jsx(Fm,{value:Je.cfm,onChange:je=>B(Je.id,"cfm",je),unit:oi.label,toDisp:oi.to,fromDisp:oi.from,dk:oi.label,...bt("#818cf8")})]}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx(IA,{color:e.textMuted,children:"Condition"}),o.jsx(h1,{value:Je.cond,onChange:je=>B(Je.id,"cond",je),options:[{value:"ipd",label:"Clean (IPD)"},{value:"avg",label:"Average"},{value:"fpd",label:"Dirty (FPD)"}],bg:e.inputBg,border:e.inputBorder,tc:e.text})]})]}),Je.prod==="carbon"&&o.jsxs("div",{style:{marginTop:"0.5rem"},children:[o.jsx(IA,{color:e.textMuted,children:"Rated CFM of this size (catalogue does not state)"}),o.jsx(Fm,{value:Je.rated,onChange:je=>B(Je.id,"rated",je),...bt("#818cf8")})]}),Qe&&o.jsxs("div",{style:{marginTop:"0.6rem",paddingTop:"0.5rem",borderTop:`1px solid ${e.rowBorder}`},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between"},children:[o.jsx("span",{style:Dt,children:"Pressure drop"}),o.jsxs("span",{style:Vt("#818cf8"),children:[Qe.pa.toFixed(1)," Pa"]})]}),o.jsxs("div",{style:{fontSize:"0.75rem",color:e.textDim,fontWeight:600},children:["• ",Qe.mm," mm WG at rated flow × ",Qe.ratio?Qe.ratio.toFixed(2):"1.00"," (each filter ",Math.round(Qe.each)," CFM)",Qe.ratio>1.15&&o.jsx("span",{style:{color:"#f59e0b"},children:" ⚠ above rated CFM — add more filters"})]})]})]},Je.id)})]}),o.jsxs(af,{bg:e.cardBg,border:e.cardBorder,accentBorder:e.isDark?"#1a1a0a":"#FEF9C3",children:[o.jsx(e5,{icon:"⚡",text:"Fan & Motor",color:e.text}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:"0.6rem",width:"100%"},children:[{label:"System Airflow",val:E,set:U,unit:oi.label,conv:!0,min:100,step:"50"},{label:"Safety Factor",val:G,set:V,unit:"%",min:0,step:"1"},{label:"Fan Efficiency",val:k,set:I,unit:"%",min:30,step:"1"},{label:"Motor Efficiency",val:L,set:z,unit:"%",min:50,step:"1"}].map(({label:Je,val:Qe,set:rt,unit:je,conv:ct})=>o.jsxs("div",{style:{width:"100%"},children:[o.jsx(IA,{color:e.textMuted,children:Je}),o.jsx(Fm,{value:Qe,onChange:rt,unit:je,toDisp:ct?oi.to:void 0,fromDisp:ct?oi.from:void 0,dk:ct?oi.label:"",bg:e.inputBg,border:e.inputBorder,tc:"#f59e0b"})]},Je))})]})]}),o.jsxs("div",{className:"spc-results",children:[o.jsxs("div",{style:{background:e.resultBg,border:`2px solid ${Mt.rColor}44`,borderRadius:"14px",padding:"1.1rem",marginBottom:"1rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"1.1rem",gap:"0.5rem",flexWrap:"wrap"},children:[o.jsx("span",{style:{fontSize:"0.9375rem",fontWeight:700,textTransform:"uppercase",letterSpacing:"0.08em",color:e.text},children:"📊 Results"}),o.jsx("span",{style:{background:`${Mt.rColor}22`,border:`1px solid ${Mt.rColor}`,borderRadius:"20px",padding:"0.25rem 0.75rem",fontSize:"0.875rem",color:Mt.rColor,fontWeight:700,fontFamily:"'Rajdhani', sans-serif",flexShrink:0},children:Mt.rating})]}),o.jsx(Nme,{tsp:Mt.TSP,color:Mt.rColor,rating:Mt.rating,T:e,press:n.press}),o.jsxs("div",{style:{marginBottom:"1rem"},children:[o.jsx("p",{style:{fontSize:"0.8125rem",color:e.textMuted,textTransform:"uppercase",letterSpacing:"0.07em",marginBottom:"0.55rem",fontWeight:700,fontFamily:"'Rajdhani', sans-serif"},children:"ESP Breakdown"}),[["Duct Friction","#0ea5e9",Mt.ductLoss],["Fittings","#a78bfa",Mt.fitLoss],["ADP / Equip","#22c55e",Mt.adpLoss]].map(([Je,Qe,rt])=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",background:e.formulaBg,borderRadius:"8px",padding:"0.5rem 0.75rem",marginBottom:"0.4rem",gap:"0.5rem",boxSizing:"border-box"},children:[o.jsx("span",{style:{fontSize:"0.875rem",color:e.textMuted,fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:Je}),o.jsxs("div",{style:{textAlign:"right",minWidth:0},children:[o.jsxs("span",{style:{...Vt(Qe,"0.9375rem")},children:[rt.toFixed(4),'"']}),o.jsxs("span",{style:{fontSize:"0.8125rem",color:e.textDim,marginLeft:"0.4rem",fontFamily:"'JetBrains Mono', monospace"},children:[Cl(rt).toFixed(1)," Pa"]})]})]},Je)),Mt.ESP_raw>0&&o.jsxs("div",{style:{display:"flex",height:"5px",borderRadius:"3px",overflow:"hidden",background:e.formulaBg,marginTop:"0.5rem"},children:[o.jsx("div",{style:{width:`${Mt.ductLoss/Mt.ESP_raw*100}%`,background:"#0ea5e9"}}),o.jsx("div",{style:{width:`${Mt.fitLoss/Mt.ESP_raw*100}%`,background:"#a78bfa"}}),o.jsx("div",{style:{width:`${Mt.adpLoss/Mt.ESP_raw*100}%`,background:"#22c55e"}})]})]}),o.jsxs("div",{style:{marginBottom:"1rem"},children:[o.jsx("p",{style:{fontSize:"0.8125rem",color:e.textMuted,textTransform:"uppercase",letterSpacing:"0.07em",marginBottom:"0.55rem",fontWeight:700,fontFamily:"'Rajdhani', sans-serif"},children:"Pressure Results"}),o.jsx(yT,{label:`ESP  (×${(1+G/100).toFixed(2)} Safety Factor)`,inwg:Mt.ESP,color:"#38bdf8",bg:e.formulaBg,border:e.formulaBorder,primary:n.press}),o.jsx(yT,{label:"ISP  (Internal Static Pressure)",inwg:Mt.ISP,color:"#818cf8",bg:e.formulaBg,border:e.formulaBorder,primary:n.press}),o.jsx(yT,{label:"TSP  = ESP + ISP",inwg:Mt.TSP,color:Mt.rColor,bg:e.formulaBg,border:`${Mt.rColor}44`,primary:n.press})]}),o.jsx("div",{style:{background:e.formulaBg,border:`1px solid ${e.formulaBorder}`,borderRadius:"10px",padding:"0.9rem 1rem",marginBottom:"0.85rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[["ESP raw",`${Mt.ESP_raw.toFixed(4)}"  (${Cl(Mt.ESP_raw).toFixed(1)} Pa)`,"#38bdf8"],[`ESP + SF (${(1+G/100).toFixed(2)}×)`,`${Mt.ESP.toFixed(4)}"`,"#38bdf8"],["ISP",`${Mt.ISP.toFixed(4)}"  (${Cl(Mt.ISP).toFixed(1)} Pa)`,"#818cf8"],["TSP = ESP + ISP",`${Mt.TSP.toFixed(4)}"`,Mt.rColor],["TP = TSP + VP",`${Mt.TP.toFixed(4)}"`,"#f59e0b"]].map(([Je,Qe,rt])=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"baseline",paddingBottom:"0.4rem",marginBottom:"0.4rem",borderBottom:`1px solid ${e.cardBorder}`,gap:"0.5rem"},children:[o.jsx("span",{style:{fontSize:"0.8125rem",color:e.textMuted,fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:Je}),o.jsx("span",{style:{...Vt(rt,"0.875rem"),textAlign:"right"},children:Qe})]},Je))}),o.jsxs("div",{style:{background:e.formulaBg,border:`1px solid ${e.formulaBorder}`,borderRadius:"10px",padding:"0.9rem 1rem",boxSizing:"border-box",width:"100%",overflow:"hidden"},children:[o.jsx("p",{style:{fontSize:"0.8125rem",color:e.textMuted,textTransform:"uppercase",letterSpacing:"0.07em",marginBottom:"0.6rem",fontWeight:700,fontFamily:"'Rajdhani', sans-serif"},children:"Fan Power"}),[["Formula (BkW)","[CFM × TSP] / [8536 × η_fan]",e.textDim],["Fan Brake kW",`${Mt.fanBkw.toFixed(3)} kW`,"#f59e0b"],["Formula (Motor)","BkW × SF / η_motor",e.textDim],["Motor Power",`${Mt.motorKw.toFixed(3)} kW  /  ${Mt.motorHP.toFixed(2)} HP`,"#fb923c"]].map(([Je,Qe,rt])=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"baseline",paddingBottom:"0.4rem",marginBottom:"0.4rem",borderBottom:`1px solid ${e.cardBorder}`,gap:"0.5rem"},children:[o.jsx("span",{style:{fontSize:"0.8125rem",color:e.textDim,fontFamily:"'Rajdhani', sans-serif",fontWeight:600,flexShrink:0},children:Je}),o.jsx("span",{style:{...Vt(rt,"0.875rem"),textAlign:"right"},children:Qe})]},Je))]}),Mt.TSP>1.5&&o.jsx("div",{style:{marginTop:"0.85rem",background:e.isDark?"#180a04":"#FFF7ED",border:"1px solid #f9731640",borderRadius:"8px",padding:"0.65rem 0.9rem",fontSize:"0.875rem",color:"#fb923c",fontFamily:"'Rajdhani', sans-serif",fontWeight:600,boxSizing:"border-box"},children:"⚠️ High TSP — upsize duct sections, reduce fittings, or use VFD-driven fan."})]}),o.jsx("p",{style:{textAlign:"center",marginTop:"0.5rem",fontSize:"0.75rem",color:e.textDim,fontFamily:"'Rajdhani', sans-serif",fontWeight:600},children:"ASHRAE Fundamentals 2021 · Cosmos catalogues · ESP=Duct+Fittings+ADP · ISP=Internal · TSP=ESP+ISP"})]})]}),se&&o.jsx(Lme,{onClose:()=>ae(!1),T:e}),le&&o.jsx(ue.Suspense,{fallback:o.jsx("div",{style:{position:"fixed",inset:0,zIndex:1100,background:e.bg,color:e.text,display:"flex",alignItems:"center",justifyContent:"center",fontFamily:"'Rajdhani', sans-serif",fontWeight:700},children:"Loading 3D lab…"}),children:o.jsx(vme,{T:e,pressUnit:n.press,safeTop:Ah.isNativePlatform()?"max(env(safe-area-inset-top, 0px), 34px)":"env(safe-area-inset-top, 0px)",mine:bme({R:Mt,fittings:c,adp:m,sf:G,fanCFM:E}),onClose:()=>J(!1)})}),o.jsx("style",{children:`
          @keyframes spin {
            from { transform: rotate(0deg); }
            to { transform: rotate(360deg); }
          }

          /* Mobile-first default (phones, Capacitor native app, narrow browser) */
          .spc-header {
            max-width: 600px;
            margin: 0 auto 1.1rem;
          }
          .spc-content {
            max-width: 600px;
            margin: 0 auto;
          }
          .spc-inputs, .spc-results {
            width: 100%;
          }

          /* Desktop / PC browser (wide viewport) */
          @media (min-width: 900px) {
            .spc-header {
              max-width: 1360px;
            }
            .spc-content {
              max-width: 1360px;
              display: grid;
              grid-template-columns: minmax(0, 1.15fr) minmax(380px, 460px);
              align-items: start;
              gap: 1.5rem;
            }
            .spc-results {
              position: sticky;
              top: 1rem;
              max-height: calc(100vh - 2rem);
              overflow-y: auto;
            }
          }
        `})]})]})}const Wme=`
@keyframes fanSpin   { from{transform:rotate(0deg)} to{transform:rotate(360deg)} }
@keyframes pressPulse{ 0%,100%{opacity:.2} 50%{opacity:.6} }
@keyframes airSlide  { 0%{opacity:0;transform:translateY(-6px)} 15%{opacity:.9} 85%{opacity:.85} 100%{opacity:0;transform:translateY(170px)} }
@keyframes cardIn    { from{opacity:0;transform:translateY(10px)} to{opacity:1;transform:translateY(0)} }
* { box-sizing:border-box; }
input[type=number]::-webkit-inner-spin-button { opacity:.4 }
select { -webkit-appearance:none; appearance:none; }
::-webkit-scrollbar { width:4px }
::-webkit-scrollbar-thumb { background:rgba(100,150,200,.3); border-radius:4px }
