`,R$={bg:"#060D1A",sf:"#0D1B2E",card:"#112038",bdr:"#1A2E4A",inp:"rgba(255,255,255,.045)",inpBdr:"#1A2E4A",inpTxt:"#E8EDF5",tx:"#E8EDF5",txS:"#8FA8BF",txM:"#3D5570",resBg:"rgba(255,255,255,.028)",togBg:"rgba(255,255,255,.06)",svgBg:"#040A15",svgFloor:"#1A2E4A",sh:"none",isDk:!0},Ome={bg:"#EDF2F7",sf:"#FFFFFF",card:"#FFFFFF",bdr:"#CAD9E8",inp:"#FFFFFF",inpBdr:"#B8CCD8",inpTxt:"#1A2840",tx:"#1A2840",txS:"#3A5268",txM:"#8AAFC6",resBg:"rgba(26,40,64,.04)",togBg:"rgba(26,40,64,.08)",svgBg:"#E2EBF6",svgFloor:"#C0D4E4",sh:"0 1px 4px rgba(0,0,0,.1)",isDk:!1},or={blue:"#3B9EDB",teal:"#00B8A9",orange:"#F59542",purple:"#8B7FF0",red:"#E55757",green:"#27C77A"},u3=2118.88,b$=ue.createContext(R$),vd=()=>ue.useContext(b$);function vW(){const t=document.documentElement,e=document.body;return t.classList.contains("dark")||e.classList.contains("dark")||t.getAttribute("data-theme")==="dark"||e.getAttribute("data-theme")==="dark"||t.getAttribute("data-color-scheme")==="dark"||e.getAttribute("data-color-scheme")==="dark"||t.getAttribute("data-bs-theme")==="dark"}const hE=[{id:"mumbai",name:"Mumbai",country:"India",sum_To:308,sum_Ts:303,sum_dPb:68.2,win_To:294,win_Ts:299,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"delhi",name:"Delhi / NCR",country:"India",sum_To:315,sum_Ts:303,sum_dPb:68.2,win_To:278,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"bengaluru",name:"Bengaluru",country:"India",sum_To:306,sum_Ts:301,sum_dPb:68.2,win_To:289,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"chennai",name:"Chennai",country:"India",sum_To:311,sum_Ts:303,sum_dPb:68.2,win_To:297,win_Ts:300,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"kolkata",name:"Kolkata",country:"India",sum_To:313,sum_Ts:303,sum_dPb:68.2,win_To:283,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"hyderabad",name:"Hyderabad",country:"India",sum_To:313,sum_Ts:303,sum_dPb:68.2,win_To:284,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"pune",name:"Pune",country:"India",sum_To:313,sum_Ts:303,sum_dPb:68.2,win_To:284,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"ahmedabad",name:"Ahmedabad",country:"India",sum_To:316,sum_Ts:303,sum_dPb:68.2,win_To:279,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"jaipur",name:"Jaipur",country:"India",sum_To:317,sum_Ts:303,sum_dPb:68.2,win_To:277,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"surat",name:"Surat",country:"India",sum_To:314,sum_Ts:303,sum_dPb:68.2,win_To:289,win_Ts:297,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"lucknow",name:"Lucknow",country:"India",sum_To:316,sum_Ts:303,sum_dPb:68.2,win_To:276,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"nagpur",name:"Nagpur",country:"India",sum_To:318,sum_Ts:303,sum_dPb:68.2,win_To:281,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"bhopal",name:"Bhopal",country:"India",sum_To:316,sum_Ts:303,sum_dPb:68.2,win_To:279,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"indore",name:"Indore",country:"India",sum_To:316,sum_Ts:303,sum_dPb:68.2,win_To:280,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"kochi",name:"Kochi",country:"India",sum_To:308,sum_Ts:303,sum_dPb:68.2,win_To:297,win_Ts:300,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"chandigarh",name:"Chandigarh",country:"India",sum_To:315,sum_Ts:303,sum_dPb:68.2,win_To:275,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NBC 2016"},{id:"dubai",name:"Dubai",country:"UAE",sum_To:319,sum_Ts:296,sum_dPb:68.2,win_To:292,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1"},{id:"abudhabi",name:"Abu Dhabi",country:"UAE",sum_To:320,sum_Ts:296,sum_dPb:68.2,win_To:291,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1"},{id:"riyadh",name:"Riyadh",country:"Saudi Arabia",sum_To:320,sum_Ts:296,sum_dPb:68.2,win_To:281,win_Ts:296,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1"},{id:"singapore",name:"Singapore",country:"Singapore",sum_To:307,sum_Ts:299,sum_dPb:60,win_To:304,win_Ts:299,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · BCA SS553"},{id:"kualalumpur",name:"Kuala Lumpur",country:"Malaysia",sum_To:307,sum_Ts:299,sum_dPb:60,win_To:304,win_Ts:299,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1"},{id:"london",name:"London",country:"UK",sum_To:302,sum_Ts:294,sum_dPb:60,win_To:269,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 · CIBSE Guide A · BS EN 12101"},{id:"manchester",name:"Manchester",country:"UK",sum_To:299,sum_Ts:294,sum_dPb:60,win_To:267,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 · CIBSE Guide A · BS EN 12101"},{id:"newyork",name:"New York",country:"USA",sum_To:306,sum_Ts:297,sum_dPb:68.2,win_To:262,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NFPA 92"},{id:"chicago",name:"Chicago",country:"USA",sum_To:306,sum_Ts:297,sum_dPb:68.2,win_To:256,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NFPA 92"},{id:"losangeles",name:"Los Angeles",country:"USA",sum_To:309,sum_Ts:297,sum_dPb:68.2,win_To:283,win_Ts:297,win_dPb:50,ref:"ASHRAE 2021 Ch.14 Table-1 · NFPA 92"},{id:"sydney",name:"Sydney",country:"Australia",sum_To:310,sum_Ts:297,sum_dPb:68.2,win_To:280,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 · AS 1668.1"},{id:"melbourne",name:"Melbourne",country:"Australia",sum_To:313,sum_Ts:297,sum_dPb:68.2,win_To:275,win_Ts:294,win_dPb:50,ref:"ASHRAE 2021 Ch.14 · AS 1668.1"},{id:"custom",name:"Custom / Manual",country:"",sum_To:308,sum_Ts:303,sum_dPb:68.2,win_To:291,win_Ts:296,win_dPb:50,ref:""}],_me=[...new Set(hE.filter(t=>t.id!=="custom").map(t=>t.country))];function jme(t){return t===0?.75:t===1?2:.75}function zme({dW:t=1.2,dH:e=2.4,isDouble:i=!1,floors:r=10,openDoors:n=2,P:a=50,gapMm:s=3,safety:l=10}){const c=i?2*(2*t+e):2*(t+e),d=c*(s/1e3),u=Math.max(0,r-n),m=d*u,y=.83*m*Math.sqrt(a)*(1+l/100),h=t*e*(i?2:1)*n*.75*(1+l/100),x=y+h;return{crack:+c.toFixed(3),AEd:+d.toFixed(5),closed:u,AE:+m.toFixed(4),Q1:+y.toFixed(3),Q2:+h.toFixed(3),Q:+x.toFixed(3),cfm:Math.round(x*u3),cfmFloor:Math.round(x*u3/r)}}function Gme({dW:t=1.2,dH:e=2.3,floors:i=56,lifts:r=1,openDoors:n=1,P:a=50,gapMm:s=3,tVent:l=.36,safety:c=10}){const d=2*(2*t+e),u=d*(s/1e3),m=(i-n)*r,y=u*m+l,h=.83*y*Math.sqrt(a)*(1+c/100),x=t*e*n*.75*(1+c/100),w=h+x;return{crack:+d.toFixed(3),AEd:+u.toFixed(5),closed:m,total:+y.toFixed(4),Q1:+h.toFixed(3),Q2:+x.toFixed(3),Q:+w.toFixed(3),cfm:Math.round(w*u3)}}function PW({sPerim:t,bPerim:e,fH:i,floors:r,To:n,Ts:a,dPb:s,wSb:l,wBo:c,dW:d,dH:u,isDouble:m,cpf:y,openDoors:h}){const x=t*i,w=e*i,v=(m?(2*d+u)*2:(d+u)*2)*.002*y,B=x*l+v,D=w*c,E=3460*(1/n-1/a),U=r*i,k=E*U/(1+Math.pow(B/D,2)),I=s+k,L=Math.abs(s),z=Math.abs(I);let G=0;Math.abs(z-L)>.001?G=.559*r*B*((Math.pow(z,1.5)-Math.pow(L,1.5))/(z-L)):G=.559*r*B*Math.sqrt(L);const V=jme(h),_=d*u*(m?2:1)*h*V,Y=G+_,q=Y*1.1,de=Math.round(q*u3);return{B:+E.toFixed(5),se:+k.toFixed(3),dPt:+I.toFixed(3),Alsb:+x.toFixed(2),Albo:+w.toFixed(2),Adsb:+v.toFixed(5),Asb:+B.toFixed(6),Abo:+D.toFixed(5),vel:+V.toFixed(2),Ql:+G.toFixed(4),Qod:+_.toFixed(4),Qt:+Y.toFixed(4),Q_safe:+q.toFixed(4),cfm:de,season:E<0?"Summer":"Winter"}}function Kme({sPerim:t=21,bPerim:e=334,fH:i=3,floors:r=33,To_s:n=308,Ts_s:a=303,dPb_s:s=68.2,To_w:l=291.3,Ts_w:c=296.3,dPb_w:d=50,wSb:u=11e-5,wBo:m=17e-5,dW:y=1.2,dH:h=2.4,isDouble:x=!1,cpf:w=1,openDoors:b=2}){const v=PW({sPerim:t,bPerim:e,fH:i,floors:r,To:n,Ts:a,dPb:s,wSb:u,wBo:m,dW:y,dH:h,isDouble:x,cpf:w,openDoors:b}),B=PW({sPerim:t,bPerim:e,fH:i,floors:r,To:l,Ts:c,dPb:d,wSb:u,wBo:m,dW:y,dH:h,isDouble:x,cpf:w,openDoors:b}),D=v.cfm>=B.cfm?"summer":"winter";return{summer:v,winter:B,recommended:D,rec:D==="summer"?v:B}}function FW({lwPerim:t,bPerim:e,fH:i,floors:r,lifts:n,To:a,Ts:s,dPb:l,wLw:c,wBo:d,dW:u,dH:m,nDoors:y}){const h=t*i,x=e*i,w=2/1e3*(u*2+m*3)*y,b=(h*c+w)*n,v=x*d,B=3460*(1/a-1/s),D=r*i,E=B*D/(1+Math.pow(b/v,2)),U=l+E,k=Math.abs(l),I=Math.abs(U);let L=0;Math.abs(I-k)>.001?L=.559*r*b*((Math.pow(I,1.5)-Math.pow(k,1.5))/(I-k)):L=.559*r*b*Math.sqrt(k);const z=L*1.1,G=Math.round(z*u3);return{B:+B.toFixed(5),se:+E.toFixed(3),dPt:+U.toFixed(3),Alsb:+h.toFixed(2),Albo:+x.toFixed(2),Adsb:+w.toFixed(5),Asb:+b.toFixed(6),Abo:+v.toFixed(5),Qt:+L.toFixed(4),Q_safe:+z.toFixed(4),cfm:G,season:B<0?"Summer":"Winter"}}function Qme({lwPerim:t=13,bPerim:e=334,fH:i=3,floors:r=33,lifts:n=1,To_s:a=308,Ts_s:s=303,dPb_s:l=67.1,To_w:c=291.33,Ts_w:d=296.33,dPb_w:u=50,wLw:m=84e-5,wBo:y=17e-5,dW:h=1,dH:x=2.1,nDoors:w=1}){const b=FW({lwPerim:t,bPerim:e,fH:i,floors:r,lifts:n,To:a,Ts:s,dPb:l,wLw:m,wBo:y,dW:h,dH:x,nDoors:w}),v=FW({lwPerim:t,bPerim:e,fH:i,floors:r,lifts:n,To:c,Ts:d,dPb:u,wLw:m,wBo:y,dW:h,dH:x,nDoors:w}),B=b.cfm>=v.cfm?"summer":"winter";return{summer:b,winter:v,recommended:B,rec:B==="summer"?b:v}}function Yme({area:t=35.5,perim:e=41,h:i=3.5,reqP:r=30,wLeak:n=11e-5,fLeak:a=52e-6,nSvc:s=2,wSvc:l=.9,nApt:c=6,wApt:d=1.25,nSt:u=1,wSt:m=1.25,nLift:y=3,wLift:h=1.25,odW:x=1.25,odH:w=2.4,nOpen:b=1,sf:v=1.5}){const B=(q,de,se)=>2*(q+de)*.002*se,D=e*i*n,E=t*2*a,U=B(l,2.4,s),k=B(d,2.4,c),I=B(m,2.4,u),L=B(h,2.4,y),z=D+E+U+k+I+L,G=z*v,V=.83*G*Math.sqrt(Math.max(r,1)),_=x*w*b*.75,Y=V+_;return{wA:+D.toFixed(5),fA:+E.toFixed(5),lSvc:+U.toFixed(5),lApt:+k.toFixed(5),lSt:+I.toFixed(5),lLift:+L.toFixed(5),total:+z.toFixed(5),totalSf:+G.toFixed(5),Qp:+V.toFixed(3),Qo:+_.toFixed(3),Q:+Y.toFixed(3),cfm:Math.round(Y*u3)}}function wn({label:t,val:e,set:i,unit:r,step:n=.1,min:a=0,note:s,disabled:l=!1}){const c=vd(),[d,u]=ue.useState(!1);return o.jsxs("div",{style:{marginBottom:11},children:[o.jsx("div",{style:{fontSize:9,color:c.txS,textTransform:"uppercase",letterSpacing:".09em",fontWeight:600,marginBottom:4},children:t}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:6},children:[o.jsx("input",{type:"number",value:e,step:n,min:a,disabled:l,onChange:m=>i(parseFloat(m.target.value)||0),onFocus:()=>u(!0),onBlur:()=>u(!1),style:{flex:1,minWidth:0,width:"100%",padding:"7px 10px",background:l?c.togBg:c.inp,border:`1px solid ${d&&!l?or.blue:c.inpBdr}`,borderRadius:7,color:l?c.txM:c.inpTxt,fontSize:13,outline:"none",transition:"border .15s",boxShadow:d&&!l?`0 0 0 2px ${or.blue}25`:"none",opacity:l?.6:1}}),r&&o.jsx("span",{style:{color:c.txM,fontSize:9,minWidth:28,textAlign:"right"},children:r})]}),s&&o.jsx("div",{style:{fontSize:8.5,color:c.txM,marginTop:3},children:s})]})}function p3({label:t,val:e,set:i,opts:r}){const n=vd();return o.jsxs("div",{style:{marginBottom:11},children:[o.jsx("div",{style:{fontSize:9,color:n.txS,textTransform:"uppercase",letterSpacing:".09em",fontWeight:600,marginBottom:4},children:t}),o.jsx("select",{value:e,onChange:a=>i(parseFloat(a.target.value)),style:{width:"100%",padding:"7px 10px",background:n.isDk?n.card:n.inp,border:`1px solid ${n.inpBdr}`,borderRadius:7,color:n.tx,fontSize:11,outline:"none",cursor:"pointer"},children:r.map(a=>o.jsx("option",{value:a.v,style:{background:n.isDk?"#0D1B2E":"#fff",color:n.isDk?"#E8EDF5":"#1A2840"},children:a.l},a.v))})]})}function En({label:t,val:e,unit:i,hi:r,xl:n}){const a=vd();return o.jsxs("div",{style:{background:r?`${or.blue}0D`:a.resBg,border:`1px solid ${r?or.blue+"40":a.bdr}`,borderRadius:8,padding:"8px 11px",marginBottom:6},children:[o.jsx("div",{style:{fontSize:8,color:a.txM,textTransform:"uppercase",letterSpacing:".09em",marginBottom:2},children:t}),o.jsxs("div",{style:{display:"flex",alignItems:"baseline",gap:5},children:[o.jsx("span",{style:{color:r?or.blue:a.tx,fontSize:n?22:14,fontWeight:n?800:600,fontVariantNumeric:"tabular-nums"},children:typeof e=="number"?e.toLocaleString():e}),i&&o.jsx("span",{style:{color:a.txM,fontSize:8},children:i})]})]})}function No({label:t,accent:e=or.blue}){return o.jsx("div",{style:{fontSize:9,color:e,textTransform:"uppercase",letterSpacing:".1em",fontWeight:700,marginBottom:8,marginTop:4,borderLeft:`2px solid ${e}`,paddingLeft:7},children:t})}function v$({tabs:t,active:e,set:i}){const r=vd();return o.jsx("div",{style:{display:"flex",background:r.togBg,borderRadius:9,padding:3,marginBottom:14},children:t.map((n,a)=>o.jsx("button",{onClick:()=>i(a),style:{flex:1,padding:"6px 6px",background:e===a?or.blue:"transparent",border:"none",borderRadius:7,color:e===a?"#fff":r.txS,fontSize:10,fontWeight:e===a?700:400,cursor:"pointer",transition:"all .18s"},children:n},a))})}function MW({label:t,val:e,set:i}){const r=vd();return o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",marginBottom:11},children:[o.jsx("span",{style:{fontSize:11,color:r.txS},children:t}),o.jsx("div",{onClick:()=>i(!e),style:{width:36,height:20,borderRadius:10,background:e?or.blue:r.bdr,cursor:"pointer",position:"relative",transition:"background .2s",flexShrink:0},children:o.jsx("div",{style:{position:"absolute",top:3,left:e?17:3,width:14,height:14,borderRadius:7,background:"#fff",transition:"left .2s"}})})]})}function kM({title:t,sub:e,onBack:i,accent:r=or.blue}){const n=vd();return o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:10,padding:"13px 14px 9px",borderBottom:`1px solid ${n.bdr}`,flexShrink:0,background:n.sf,boxShadow:n.sh},children:[o.jsx("button",{onClick:i,style:{width:30,height:30,borderRadius:8,background:n.togBg,border:`1px solid ${n.bdr}`,color:n.tx,fontSize:14,cursor:"pointer",display:"flex",alignItems:"center",justifyContent:"center"},children:"←"}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:13,fontWeight:700,color:n.tx},children:t}),o.jsx("div",{style:{fontSize:8.5,color:r,textTransform:"uppercase",letterSpacing:".07em"},children:e})]})]})}function ay({children:t}){const e=vd();return o.jsx("div",{style:{background:e.isDk?e.sf:e.bg,borderRadius:9,padding:"9px 11px",marginTop:10,border:`1px solid ${e.bdr}`,fontSize:9.5,color:e.txS,lineHeight:1.8},children:t})}function P$({onSelect:t,selectedId:e,accent:i=or.blue}){const r=vd(),[n,a]=ue.useState("India"),s=hE.filter(l=>l.country===n||l.id==="custom");return o.jsxs("div",{style:{background:r.card,border:`1px solid ${i}35`,borderRadius:12,padding:"12px 13px",marginBottom:14},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:8,marginBottom:10},children:[o.jsx("div",{style:{width:6,height:6,borderRadius:"50%",background:i}}),o.jsx("span",{style:{fontSize:10,color:i,fontWeight:700,textTransform:"uppercase",letterSpacing:".08em"},children:"📍 City / Location Auto-Fill"})]}),o.jsx("div",{style:{display:"flex",flexWrap:"wrap",gap:5,marginBottom:10},children:_me.map(l=>o.jsx("button",{onClick:()=>a(l),style:{padding:"3px 10px",background:n===l?i:`${i}15`,border:`1px solid ${n===l?i:i+"30"}`,borderRadius:8,color:n===l?"#fff":r.txS,fontSize:9,fontWeight:n===l?700:400,cursor:"pointer",transition:"all .15s"},children:l},l))}),o.jsx("div",{style:{display:"flex",flexWrap:"wrap",gap:6,marginBottom:10},children:s.map(l=>o.jsx("button",{onClick:()=>t(l),style:{padding:"5px 12px",background:e===l.id?i:l.id==="custom"?`${or.orange}15`:`${i}10`,border:`1px solid ${e===l.id?i:l.id==="custom"?or.orange+"40":i+"25"}`,borderRadius:8,color:e===l.id?"#fff":l.id==="custom"?or.orange:r.tx,fontSize:10,fontWeight:e===l.id?700:400,cursor:"pointer",transition:"all .15s"},children:l.name},l.id))}),e&&e!=="custom"&&(()=>{const l=hE.find(d=>d.id===e);if(!l)return null;const c=d=>Math.round(d-273.15);return o.jsxs("div",{style:{background:r.isDk?"rgba(255,255,255,.04)":"rgba(0,0,0,.03)",borderRadius:8,padding:"9px 11px",border:`1px solid ${r.bdr}`},children:[o.jsxs("div",{style:{fontSize:8.5,color:i,fontWeight:700,marginBottom:5,textTransform:"uppercase",letterSpacing:".06em"},children:["📋 ",l.name," — Design Data Reference"]}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:4},children:[{l:"☀️ Summer Outside",v:`${l.sum_To} K (${c(l.sum_To)}°C)`},{l:"❄️ Winter Outside",v:`${l.win_To} K (${c(l.win_To)}°C)`},{l:"☀️ Summer Shaft Ts",v:`${l.sum_Ts} K (${c(l.sum_Ts)}°C)`},{l:"❄️ Winter Shaft Ts",v:`${l.win_Ts} K (${c(l.win_Ts)}°C)`},{l:"☀️ Design ΔP (bot)",v:`${l.sum_dPb} Pa`},{l:"❄️ Design ΔP (bot)",v:`${l.win_dPb} Pa`}].map(({l:d,v:u})=>o.jsxs("div",{style:{marginBottom:3},children:[o.jsx("div",{style:{fontSize:7.5,color:r.txM},children:d}),o.jsx("div",{style:{fontSize:9.5,color:r.tx,fontWeight:600},children:u})]},d))}),o.jsxs("div",{style:{marginTop:7,paddingTop:6,borderTop:`1px solid ${r.bdr}`,fontSize:8,color:r.txM,lineHeight:1.7},children:[o.jsx("span",{style:{color:i,fontWeight:700},children:"Source: "}),l.ref,o.jsx("br",{}),"Summer DBT = 0.4% design condition · Winter DBT = 99.6% design condition",o.jsx("br",{}),"Shaft Ts = conditioned space assumption · Min ΔP per NBC 2016 Cl.3.2.6.4"]})]})})()]})}function F$({summer:t,winter:e,recommended:i,accent:r=or.blue}){const n=vd(),a=s=>i===s;return o.jsx("div",{style:{marginBottom:10},children:o.jsx("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:8,marginBottom:8},children:[{key:"summer",label:"☀️ Summer",data:t},{key:"winter",label:"❄️ Winter",data:e}].map(({key:s,label:l,data:c})=>o.jsxs("div",{style:{background:a(s)?`${r}18`:n.resBg,border:`2px solid ${a(s)?r:n.bdr}`,borderRadius:10,padding:"10px 10px",position:"relative"},children:[a(s)&&o.jsx("div",{style:{position:"absolute",top:-9,left:"50%",transform:"translateX(-50%)",background:r,color:"#fff",fontSize:7.5,fontWeight:800,padding:"2px 8px",borderRadius:8,letterSpacing:".06em",whiteSpace:"nowrap"},children:"★ RECOMMENDED"}),o.jsx("div",{style:{fontSize:9.5,color:r,fontWeight:700,marginBottom:6},children:l}),o.jsx("div",{style:{fontSize:8,color:n.txM,marginBottom:2},children:"ΔP at Top"}),o.jsxs("div",{style:{fontSize:12,fontWeight:700,color:n.tx,marginBottom:4},children:[c.dPt," Pa"]}),o.jsx("div",{style:{fontSize:8,color:n.txM,marginBottom:2},children:"Stack Effect"}),o.jsxs("div",{style:{fontSize:11,fontWeight:600,color:c.se<0?or.orange:or.teal,marginBottom:4},children:[c.se>0?"+":"",c.se," Pa"]}),o.jsx("div",{style:{fontSize:8,color:n.txM,marginBottom:2},children:"Season"}),o.jsx("div",{style:{fontSize:10,color:n.txS,marginBottom:6},children:c.season}),o.jsxs("div",{style:{borderTop:`1px solid ${n.bdr}`,paddingTop:6,marginTop:4},children:[o.jsx("div",{style:{fontSize:8,color:n.txM,marginBottom:2},children:"Required Airflow"}),o.jsx("div",{style:{fontSize:16,fontWeight:800,color:a(s)?r:n.tx},children:c.cfm.toLocaleString()}),o.jsx("div",{style:{fontSize:8,color:n.txM},children:"CFM (incl. 10% safety)"})]})]},s))})})}function M$({type:t="stair",P:e=50,floors:i=10,cfm:r=0}){const n=vd(),[a,s]=ue.useState(0);ue.useEffect(()=>{const L=setInterval(()=>s(z=>(z+1)%120),50);return()=>clearInterval(L)},[]);const l=e>=50?or.blue:e>=30?or.orange:or.red,c=Math.min(Math.max(i,4),12),d=290,u=295,m=22,y=62,h=92,x=155,w=40,b=18,v=(u-w-b)/c,B=Math.floor(c/2),D=e>=20,E=m+y/2,U=w-15,k=e>45?".4s":e>25?".85s":"1.5s",I=n.isDk?"rgba(8,18,32,.92)":"rgba(215,228,244,.96)";return o.jsxs("div",{style:{borderRadius:10,overflow:"hidden",background:n.svgBg,border:`1px solid ${n.bdr}`},children:[o.jsx("div",{style:{display:"flex",gap:8,padding:"7px 12px",background:n.isDk?"rgba(255,255,255,.04)":"rgba(0,0,0,.04)",borderBottom:`1px solid ${n.bdr}`,flexWrap:"wrap"},children:[{l:"CFM",v:r.toLocaleString(),c:l},{l:"ΔP",v:`${e} Pa`,c:l},{l:"Floors",v:i,c:n.txS},{l:"Fan",v:e>0?"Running":"Off",c:e>0?or.green:or.red},{l:"Smoke",v:D?"Blocked":"Risk",c:D?or.green:or.red}].map(({l:L,v:z,c:G})=>o.jsxs("div",{style:{display:"flex",flexDirection:"column",alignItems:"center",minWidth:48},children:[o.jsx("span",{style:{fontSize:7.5,color:n.txM,textTransform:"uppercase",letterSpacing:".06em"},children:L}),o.jsx("span",{style:{fontSize:10,fontWeight:700,color:G},children:z})]},L))}),o.jsxs("svg",{viewBox:`0 0 ${d} ${u}`,style:{width:"100%",display:"block"},children:[o.jsx("defs",{children:o.jsxs("linearGradient",{id:`sg${t}`,x1:"0",y1:"0",x2:"0",y2:"1",children:[o.jsx("stop",{offset:"0%",stopColor:l,stopOpacity:".35"}),o.jsx("stop",{offset:"100%",stopColor:l,stopOpacity:".06"})]})}),o.jsx("text",{x:m+y/2,y:12,textAnchor:"middle",fill:l,fontSize:7,fontWeight:"700",letterSpacing:"1.2",children:t==="stair"?"STAIRWELL":"LIFT SHAFT"}),o.jsx("text",{x:h+x/2,y:12,textAnchor:"middle",fill:n.txM,fontSize:7,fontWeight:"600",letterSpacing:"1.2",children:"BUILDING"}),o.jsx("rect",{x:m,y:w,width:y,height:u-w-b,fill:`url(#sg${t})`,stroke:l+"45",strokeWidth:".8",rx:"2"}),o.jsx("rect",{x:m,y:w,width:y,height:u-w-b,fill:l+"06",rx:"2",style:{animation:"pressPulse 2.2s ease-in-out infinite"}}),o.jsx("rect",{x:h,y:w,width:x,height:u-w-b,fill:I,stroke:n.svgFloor,strokeWidth:".7",rx:"2"}),Array.from({length:c}).map((L,z)=>{const G=w+(z+1)*v,V=z===B;return o.jsxs("g",{children:[o.jsx("line",{x1:m,y1:G,x2:h+x,y2:G,stroke:V?or.red+"58":n.svgFloor,strokeWidth:V?1:.5}),o.jsx("rect",{x:m+y-9,y:G-v*.55,width:8,height:v*.48,fill:"none",stroke:l+"72",strokeWidth:".8",rx:"1"}),V&&o.jsxs(o.Fragment,{children:[o.jsx("rect",{x:h,y:G-v+1,width:x,height:v-1,fill:or.red+"12",rx:"1"}),o.jsx("text",{x:h+x/2,y:G-v/2+4,textAnchor:"middle",fill:or.red,fontSize:8,fontWeight:"700",children:"🔥 FIRE FLOOR"})]}),V&&!D&&[0,1,2].map(_=>{const Y=G-(a+_*40)%120/120*(v-4)-2;return o.jsx("circle",{cx:h+25+_*36,cy:Y,r:2+_*.5,fill:n.isDk?"#667":"#99A",opacity:.4},_)})]},z)}),o.jsx("circle",{cx:E,cy:U,r:12,fill:n.svgBg,stroke:l+"58",strokeWidth:"1"}),o.jsx("g",{transform:`translate(${E},${U})`,style:{animation:`fanSpin ${k} linear infinite`,transformOrigin:"0 0"},children:[0,72,144,216,288].map(L=>{const z=L*Math.PI/180,G=(L+36)*Math.PI/180;return o.jsx("path",{d:`M0,0 L${7*Math.cos(z)},${7*Math.sin(z)} L${9*Math.cos(G)},${9*Math.sin(G)} Z`,fill:l+"C5"},L)})}),o.jsx("circle",{cx:E,cy:U,r:2,fill:n.svgBg}),o.jsx("text",{x:E,y:U-17,textAnchor:"middle",fill:l,fontSize:6.5,fontWeight:"700",children:"SUPPLY"}),[0,1].map(L=>{const z=(a+L*55)%110/110,G=U+14+z*(u-w-b-14),V=z<.1?z*10:z>.85?(1-z)/.15:1;return o.jsxs("g",{opacity:V*.85,children:[o.jsx("line",{x1:E,y1:G,x2:E,y2:G+8,stroke:l,strokeWidth:1.4,strokeLinecap:"round"}),o.jsx("polygon",{points:`${E},${G+11} ${E-3.5},${G+5} ${E+3.5},${G+5}`,fill:l})]},L)}),o.jsx("rect",{x:h+x-50,y:w+8,width:45,height:32,fill:n.isDk?"rgba(0,0,0,.5)":"rgba(255,255,255,.8)",stroke:l+"48",strokeWidth:".8",rx:5}),o.jsx("text",{x:h+x-27,y:w+20,textAnchor:"middle",fill:n.txM,fontSize:6,children:"ΔP"}),o.jsx("text",{x:h+x-27,y:w+34,textAnchor:"middle",fill:l,fontSize:14,fontWeight:"800",children:e}),o.jsx("text",{x:h+x-10,y:w+34,fill:l,fontSize:7,children:"Pa"})]})]})}function Xme({P:t=30,cfm:e=0}){const i=vd(),[r,n]=ue.useState(0);ue.useEffect(()=>{const x=setInterval(()=>n(w=>(w+1)%100),50);return()=>clearInterval(x)},[]);const a=t>=30?or.teal:t>=20?or.orange:or.red,s=290,l=180,c=60,d=28,u=120,m=95,y=c+u/2,h=d-16;return o.jsxs("div",{style:{borderRadius:10,overflow:"hidden",background:i.svgBg,border:`1px solid ${i.bdr}`},children:[o.jsx("div",{style:{display:"flex",gap:8,padding:"7px 12px",background:i.isDk?"rgba(255,255,255,.04)":"rgba(0,0,0,.04)",borderBottom:`1px solid ${i.bdr}`,flexWrap:"wrap"},children:[{l:"CFM",v:e.toLocaleString(),c:a},{l:"Lobby ΔP",v:`${t} Pa`,c:a},{l:"Min Req.",v:"30 Pa",c:i.txS},{l:"Status",v:t>=30?"Compliant":"Low",c:t>=30?or.green:or.red}].map(({l:x,v:w,c:b})=>o.jsxs("div",{style:{display:"flex",flexDirection:"column",alignItems:"center",minWidth:54},children:[o.jsx("span",{style:{fontSize:7.5,color:i.txM,textTransform:"uppercase",letterSpacing:".06em"},children:x}),o.jsx("span",{style:{fontSize:10,fontWeight:700,color:b},children:w})]},x))}),o.jsxs("svg",{viewBox:`0 0 ${s} ${l}`,style:{width:"100%",display:"block"},children:[o.jsx("text",{x:s/2,y:11,textAnchor:"middle",fill:a,fontSize:6.5,fontWeight:"700",letterSpacing:"1.2",children:"LOBBY PRESSURIZATION — NFPA 92A"}),o.jsx("rect",{x:c,y:d,width:u,height:m,fill:a+"12",stroke:a,strokeWidth:"1.2",rx:4}),o.jsx("circle",{cx:y,cy:h,r:10,fill:i.svgBg,stroke:a+"58",strokeWidth:"1"}),o.jsx("g",{transform:`translate(${y},${h})`,style:{animation:"fanSpin .8s linear infinite",transformOrigin:"0 0"},children:[0,72,144,216,288].map(x=>{const w=x*Math.PI/180,b=(x+36)*Math.PI/180;return o.jsx("path",{d:`M0,0 L${6*Math.cos(w)},${6*Math.sin(w)} L${8*Math.cos(b)},${8*Math.sin(b)} Z`,fill:a+"C5"},x)})}),o.jsx("circle",{cx:y,cy:h,r:2,fill:i.svgBg}),[0,1].map(x=>{const w=(r+x*50)%100/100,b=h+11+w*34,v=w<.1?w*10:w>.85?(1-w)/.15:1;return o.jsxs("g",{opacity:v*.8,children:[o.jsx("line",{x1:y,y1:b,x2:y,y2:b+7,stroke:a,strokeWidth:1.2,strokeLinecap:"round"}),o.jsx("polygon",{points:`${y},${b+9} ${y-3},${b+4} ${y+3},${b+4}`,fill:a})]},x)}),o.jsx("text",{x:c+u/2,y:d+45,textAnchor:"middle",fill:a,fontSize:10,fontWeight:"700",children:"LIFT LOBBY"}),o.jsxs("text",{x:c+u/2,y:d+60,textAnchor:"middle",fill:i.txS,fontSize:8,children:[t," Pa"]}),o.jsx("rect",{x:c-9,y:d+30,width:7,height:20,fill:"none",stroke:or.purple,strokeWidth:"1",rx:1}),[d+15,d+45,d+72].map((x,w)=>o.jsx("rect",{x:c+u+2,y:x,width:7,height:17,fill:"none",stroke:or.orange,strokeWidth:"1",rx:1},w)),[c+10,c+45,c+80].map((x,w)=>o.jsx("rect",{x,y:d+m+2,width:22,height:6,fill:"none",stroke:or.blue,strokeWidth:"1",rx:1},w))]})]})}function TW({val:t,max:e,label:i,ok:r,col:n}){const a=vd(),s=Math.min(Math.max(t/e,0),1),l=-150+s*300,c=60+42*Math.cos((l-90)*Math.PI/180),d=65+42*Math.sin((l-90)*Math.PI/180),u=r?n||or.green:or.red;return o.jsxs("div",{style:{background:a.card,borderRadius:11,padding:"10px 8px",border:`1px solid ${r?u+"40":or.red+"38"}`,textAlign:"center",boxShadow:a.sh},children:[o.jsx("div",{style:{fontSize:8,color:a.txS,textTransform:"uppercase",letterSpacing:".08em",marginBottom:3},children:i}),o.jsxs("svg",{viewBox:"0 0 120 80",style:{width:105,height:72,margin:"0 auto",display:"block"},children:[o.jsx("path",{d:"M12,65 A52,52 0 0,1 108,65",fill:"none",stroke:a.bdr,strokeWidth:9,strokeLinecap:"round"}),s>.01&&o.jsx("path",{d:"M12,65 A52,52 0 0,1 108,65",fill:"none",stroke:u,strokeWidth:9,strokeLinecap:"round",strokeDasharray:`${s*163} 163`}),o.jsx("line",{x1:60,y1:65,x2:c,y2:d,stroke:u,strokeWidth:2.2,strokeLinecap:"round"}),o.jsx("circle",{cx:60,cy:65,r:5,fill:a.card,stroke:u,strokeWidth:1.5}),o.jsx("text",{x:60,y:52,textAnchor:"middle",fill:u,fontSize:19,fontWeight:"800",children:t}),o.jsx("text",{x:60,y:63,textAnchor:"middle",fill:a.txM,fontSize:7,children:"Pa"})]}),o.jsx("div",{style:{fontSize:10,color:u,fontWeight:700,marginTop:2},children:r?"✓ OK":"✗ FAIL"})]})}function kN({label:t,accent:e,extra:i}){const r=vd();return o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",padding:"10px 0 8px",marginTop:4,borderTop:`1px solid ${r.bdr}`},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:7},children:[o.jsx("div",{style:{width:3,height:14,background:e,borderRadius:2}}),o.jsx("span",{style:{fontSize:9.5,color:e,textTransform:"uppercase",letterSpacing:".1em",fontWeight:700},children:t})]}),i&&o.jsx("span",{style:{fontSize:9,color:r.txM},children:i})]})}function qme({onBack:t}){const e=vd(),[i,r]=ue.useState(0),[n,a]=ue.useState(1.2),[s,l]=ue.useState(2.4),[c,d]=ue.useState(!1),[u,m]=ue.useState(10),[y,h]=ue.useState(2),[x,w]=ue.useState(50),[b,v]=ue.useState(3),[B,D]=ue.useState(10),[E,U]=ue.useState(21),[k,I]=ue.useState(334),[L,z]=ue.useState(3),[G,V]=ue.useState(11e-5),[_,Y]=ue.useState(17e-5),[q,de]=ue.useState(33),[se,ae]=ue.useState(!1),[le,J]=ue.useState(1),[ne,Z]=ue.useState(2),[N,re]=ue.useState(1.2),[O,ee]=ue.useState(2.4),[ce,pe]=ue.useState(308),[fe,Pe]=ue.useState(303),[We,Oe]=ue.useState(68.2),[ve,st]=ue.useState(291.3),[lt,Me]=ue.useState(296.3),[xt,ft]=ue.useState(50),[Mt,_t]=ue.useState("mumbai");function Vt(Qt){_t(Qt.id),Qt.id!=="custom"&&(pe(Qt.sum_To),Pe(Qt.sum_Ts),Oe(Qt.sum_dPb),st(Qt.win_To),Me(Qt.win_Ts),ft(Qt.win_dPb))}const Dt=zme({dW:n,dH:s,isDouble:c,floors:u,openDoors:y,P:x,gapMm:b,safety:B}),bt=Kme({sPerim:E,bPerim:k,fH:L,floors:q,To_s:ce,Ts_s:fe,dPb_s:We,To_w:ve,Ts_w:lt,dPb_w:xt,wSb:G,wBo:_,dW:N,dH:O,isDouble:se,cpf:le,openDoors:ne}),oi=i===0?Dt:{cfm:bt.rec?.cfm||0},_e=i===0?x:Math.round(bt.rec?.dPt||50);return o.jsxs("div",{style:{display:"flex",flexDirection:"column",height:"100vh",background:e.bg,overflow:"hidden"},children:[o.jsx(kM,{title:"Staircase Pressurization",sub:"NBC 2016 · NFPA 92 · ASHRAE Ch.53",onBack:t,accent:or.blue}),o.jsxs("div",{style:{flex:1,overflow:"auto",padding:"10px 14px 24px"},children:[o.jsx(v$,{tabs:["Simple Method (NBC/NFPA)","With Stack Effect (ASHRAE)"],active:i,set:r}),i===0?o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Door Parameters",accent:or.blue}),o.jsx(wn,{label:"Door Width",val:n,set:a,unit:"m",step:.05}),o.jsx(wn,{label:"Door Height",val:s,set:l,unit:"m",step:.05}),o.jsx(MW,{label:"Double Leaf Door",val:c,set:d}),o.jsx(No,{label:"Building",accent:or.blue}),o.jsx(wn,{label:"No. of Floors",val:u,set:m,step:1,min:2}),o.jsx(wn,{label:"Open Doors (fire+gnd)",val:y,set:h,step:1,min:1}),o.jsx(wn,{label:"Door Gap",val:b,set:v,unit:"mm",step:.5}),o.jsx(wn,{label:"Design Pressure (ΔP)",val:x,set:w,unit:"Pa",step:5,min:8}),o.jsx(wn,{label:"Safety Margin",val:B,set:D,unit:"%",step:5})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Results",accent:or.blue}),o.jsx(En,{label:"Crack Length / Door",val:Dt.crack,unit:"m"}),o.jsx(En,{label:"Leakage Area / Door",val:Dt.AEd,unit:"m²"}),o.jsx(En,{label:"Closed Doors",val:Dt.closed,unit:"nos."}),o.jsx(En,{label:"Total AE",val:Dt.AE,unit:"m²"}),o.jsx(En,{label:"Q1 — Closed Leakage",val:Dt.Q1,unit:"m³/s"}),o.jsx(En,{label:"Q2 — Open Door Flow",val:Dt.Q2,unit:"m³/s"}),o.jsx(En,{label:"Total Q (with safety)",val:Dt.Q,unit:"m³/s"}),o.jsx(En,{label:"Total Required Airflow",val:Dt.cfm,unit:"CFM",hi:!0,xl:!0}),o.jsx(En,{label:"Per Floor",val:Dt.cfmFloor,unit:"CFM/floor",hi:!0}),o.jsxs(ay,{children:[o.jsx("strong",{style:{color:e.tx},children:"NBC 2016 / NFPA 92:"}),o.jsx("br",{}),"Q₁ = 0.83 × AE × P^0.5 (closed leakage)",o.jsx("br",{}),"Q₂ = A_door × n_open × 0.75 m/s (open door)"]})]})]}):o.jsxs("div",{children:[o.jsx(P$,{onSelect:Vt,selectedId:Mt,accent:or.blue}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12,marginBottom:4},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Geometry",accent:or.blue}),o.jsx(wn,{label:"Staircase Perimeter",val:E,set:U,unit:"m"}),o.jsx(wn,{label:"Building Perimeter",val:k,set:I,unit:"m"}),o.jsx(wn,{label:"Floor Height",val:L,set:z,unit:"m",step:.1}),o.jsx(wn,{label:"No. of Floors",val:q,set:de,step:1}),o.jsx(No,{label:"Door (per Floor)",accent:or.blue}),o.jsx(wn,{label:"Door Width",val:N,set:re,unit:"m",step:.05}),o.jsx(wn,{label:"Door Height",val:O,set:ee,unit:"m",step:.05}),o.jsx(MW,{label:"Double Leaf Door",val:se,set:ae}),o.jsx(wn,{label:"Closed Doors per Floor",val:le,set:J,step:1,min:1}),o.jsx(wn,{label:"Open Doors (fire+gnd)",val:ne,set:Z,step:1,min:0}),o.jsx(No,{label:"Leakage (ASHRAE Table 1)",accent:or.blue}),o.jsx(p3,{label:"Stairwell Walls",val:G,set:V,opts:[{v:14e-6,l:"Tight (1.4×10⁻⁵)"},{v:11e-5,l:"Average (1.1×10⁻⁴)"},{v:35e-5,l:"Loose (3.5×10⁻⁴)"}]}),o.jsx(p3,{label:"Exterior Walls",val:_,set:Y,opts:[{v:5e-5,l:"Tight (5×10⁻⁵)"},{v:17e-5,l:"Average (1.7×10⁻⁴)"},{v:35e-5,l:"Loose (3.5×10⁻⁴)"},{v:.0012,l:"Very Loose (1.2×10⁻³)"}]})]}),o.jsxs("div",{children:[o.jsx(No,{label:"☀️ Summer Condition",accent:or.orange}),o.jsx(wn,{label:"Outside Temp To",val:ce,set:Qt=>{pe(Qt),_t("custom")},unit:"K",step:1,note:"Summer: high outside temp"}),o.jsx(wn,{label:"Shaft Temp Ts",val:fe,set:Qt=>{Pe(Qt),_t("custom")},unit:"K",step:1,note:"e.g. 303 K = 30°C"}),o.jsx(wn,{label:"Design Pressure ΔPsbb",val:We,set:Qt=>{Oe(Qt),_t("custom")},unit:"Pa",step:1,note:"Min 50 Pa per NBC 2016"}),o.jsx(No,{label:"❄️ Winter Condition",accent:or.blue}),o.jsx(wn,{label:"Outside Temp To",val:ve,set:Qt=>{st(Qt),_t("custom")},unit:"K",step:1,note:"Winter: low outside temp"}),o.jsx(wn,{label:"Shaft Temp Ts",val:lt,set:Qt=>{Me(Qt),_t("custom")},unit:"K",step:1,note:"e.g. 296.3 K = 23°C"}),o.jsx(wn,{label:"Design Pressure ΔPsbb",val:xt,set:Qt=>{ft(Qt),_t("custom")},unit:"Pa",step:1,note:"Min 50 Pa per NBC 2016"})]})]}),o.jsx(No,{label:"Summer vs Winter — Both Results",accent:or.blue}),bt.rec&&o.jsx(F$,{summer:bt.summer,winter:bt.winter,recommended:bt.recommended,accent:or.blue}),bt.rec&&o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:10},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Stack Parameters",accent:or.blue}),o.jsx(En,{label:"Stack Factor B",val:bt.rec.B,unit:"Pa/m"}),o.jsx(En,{label:"Stack Effect (se)",val:bt.rec.se,unit:"Pa"}),o.jsx(En,{label:"ΔP at Top (ΔPsbt)",val:bt.rec.dPt,unit:"Pa"}),o.jsx(En,{label:"Season",val:bt.rec.season}),o.jsx(No,{label:"Leakage Areas",accent:or.blue}),o.jsx(En,{label:"Alsb (Stair Wall)",val:bt.rec.Alsb,unit:"m²/fl"}),o.jsx(En,{label:"Adsb (Door Gap)",val:bt.rec.Adsb,unit:"m²/fl"}),o.jsx(En,{label:"Asb (Total Stair→Bldg)",val:bt.rec.Asb,unit:"m²/fl"}),o.jsx(En,{label:"Abo (Bldg→Outside)",val:bt.rec.Abo,unit:"m²/fl"})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Airflow Results",accent:or.blue}),o.jsx(En,{label:"Ql — Leakage Airflow",val:bt.rec.Ql,unit:"m³/s"}),o.jsx(En,{label:"Qod — Open Door Flow",val:bt.rec.Qod,unit:"m³/s"}),o.jsx(En,{label:`Door Velocity (${ne} open)`,val:bt.rec.vel,unit:"m/s"}),o.jsx(En,{label:"Qt Total",val:bt.rec.Qt,unit:"m³/s"}),o.jsx(En,{label:"Qt + 10% Safety",val:bt.rec.Q_safe,unit:"m³/s"}),o.jsx(En,{label:"✅ Recommended CFM",val:bt.rec.cfm,unit:"CFM",hi:!0,xl:!0}),o.jsxs(ay,{children:[o.jsx("strong",{style:{color:e.tx},children:"ASHRAE Ch.53 Formula:"}),o.jsx("br",{}),"se = B×H / (1+(Asb/Abo)²)",o.jsx("br",{}),"Qt = 0.559×n×Asb×((|dPt|^1.5−|dPb|^1.5)/(|dPt|−|dPb|))",o.jsx("br",{}),"Total = (Ql + Qod) × 1.10",o.jsx("br",{}),o.jsx("span",{style:{color:or.orange},children:"Max(Summer, Winter) recommended"})]})]})]})]}),o.jsx(kN,{label:"Live System Visualization",accent:or.blue,extra:`${oi.cfm?.toLocaleString()} CFM · ${_e} Pa`}),o.jsx(M$,{type:"stair",P:_e,floors:i===0?u:q,cfm:oi.cfm||0})]})]})}function Jme({onBack:t}){const e=vd(),[i,r]=ue.useState(0),[n,a]=ue.useState(1.2),[s,l]=ue.useState(2.3),[c,d]=ue.useState(56),[u,m]=ue.useState(1),[y,h]=ue.useState(1),[x,w]=ue.useState(50),[b,v]=ue.useState(3),[B,D]=ue.useState(.36),[E,U]=ue.useState(10),[k,I]=ue.useState(13),[L,z]=ue.useState(334),[G,V]=ue.useState(3),[_,Y]=ue.useState(33),[q,de]=ue.useState(1),[se,ae]=ue.useState(84e-5),[le,J]=ue.useState(17e-5),[ne,Z]=ue.useState(1),[N,re]=ue.useState(2.1),[O,ee]=ue.useState(1),[ce,pe]=ue.useState(308),[fe,Pe]=ue.useState(303),[We,Oe]=ue.useState(67.1),[ve,st]=ue.useState(291.33),[lt,Me]=ue.useState(296.33),[xt,ft]=ue.useState(50),[Mt,_t]=ue.useState("mumbai");function Vt(Qt){_t(Qt.id),Qt.id!=="custom"&&(pe(Qt.sum_To),Pe(Qt.sum_Ts),Oe(Qt.sum_dPb),st(Qt.win_To),Me(Qt.win_Ts),ft(Qt.win_dPb))}const Dt=Gme({dW:n,dH:s,floors:c,lifts:u,openDoors:y,P:x,gapMm:b,tVent:B,safety:E}),bt=Qme({lwPerim:k,bPerim:L,fH:G,floors:_,lifts:q,To_s:ce,Ts_s:fe,dPb_s:We,To_w:ve,Ts_w:lt,dPb_w:xt,wLw:se,wBo:le,dW:ne,dH:N,nDoors:O}),oi=i===0?Dt:{cfm:bt.rec?.cfm||0},_e=i===0?x:Math.round(bt.rec?.dPt||50);return o.jsxs("div",{style:{display:"flex",flexDirection:"column",height:"100vh",background:e.bg,overflow:"hidden"},children:[o.jsx(kM,{title:"Lift Well Pressurization",sub:"NBC 2016 · NFPA 92 · ASHRAE Ch.53",onBack:t,accent:or.purple}),o.jsxs("div",{style:{flex:1,overflow:"auto",padding:"10px 14px 24px"},children:[o.jsx(v$,{tabs:["Simple Method (NBC/NFPA)","With Stack Effect (ASHRAE)"],active:i,set:r}),i===0?o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Lift Door (Double Leaf)",accent:or.purple}),o.jsx(wn,{label:"Panel Width (each)",val:n,set:a,unit:"m",step:.05,note:"Total = 2 × panel width"}),o.jsx(wn,{label:"Door Height",val:s,set:l,unit:"m",step:.05}),o.jsx(No,{label:"Lift Well",accent:or.purple}),o.jsx(wn,{label:"No. of Floors",val:c,set:d,step:1,min:2}),o.jsx(wn,{label:"No. of Lifts",val:u,set:m,step:1,min:1}),o.jsx(wn,{label:"Open Lift Doors",val:y,set:h,step:1,min:0}),o.jsx(wn,{label:"Door Gap",val:b,set:v,unit:"mm",step:.5}),o.jsx(wn,{label:"Design Pressure",val:x,set:w,unit:"Pa",step:5,min:8}),o.jsx(wn,{label:"Terrace Vent Area",val:B,set:D,unit:"m²",step:.01}),o.jsx(wn,{label:"Safety Margin",val:E,set:U,unit:"%",step:5})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Results",accent:or.purple}),o.jsx(En,{label:"Crack Length / Door",val:Dt.crack,unit:"m"}),o.jsx(En,{label:"Leakage Area / Door",val:Dt.AEd,unit:"m²"}),o.jsx(En,{label:"Closed Doors (all lifts)",val:Dt.closed,unit:"nos."}),o.jsx(En,{label:"Total AE (incl. vent)",val:Dt.total,unit:"m²"}),o.jsx(En,{label:"Q1 — Closed Leakage",val:Dt.Q1,unit:"m³/s"}),o.jsx(En,{label:"Q2 — Open Door Flow",val:Dt.Q2,unit:"m³/s"}),o.jsx(En,{label:"Total Q (with safety)",val:Dt.Q,unit:"m³/s"}),o.jsx(En,{label:"Total Required Airflow",val:Dt.cfm,unit:"CFM",hi:!0,xl:!0}),o.jsxs(ay,{children:[o.jsx("strong",{style:{color:e.tx},children:"Formula:"}),o.jsx("br",{}),"Crack = 2×(2W+H) — double leaf door",o.jsx("br",{}),"Q₁ = 0.83 × AE × P^0.5",o.jsx("br",{}),"Terrace vent area included in AE"]})]})]}):o.jsxs("div",{children:[o.jsx(P$,{onSelect:Vt,selectedId:Mt,accent:or.purple}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12,marginBottom:4},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Lift Well Geometry",accent:or.purple}),o.jsx(wn,{label:"Lift Well Perimeter",val:k,set:I,unit:"m",note:"Inner perimeter of shaft"}),o.jsx(wn,{label:"Building Perimeter",val:L,set:z,unit:"m"}),o.jsx(wn,{label:"Floor Height",val:G,set:V,unit:"m",step:.1}),o.jsx(wn,{label:"No. of Floors",val:_,set:Y,step:1}),o.jsx(wn,{label:"No. of Lifts",val:q,set:de,step:1,min:1}),o.jsx(No,{label:"Lift Door",accent:or.purple}),o.jsx(wn,{label:"Door Width (single panel)",val:ne,set:Z,unit:"m",step:.05}),o.jsx(wn,{label:"Door Height",val:N,set:re,unit:"m",step:.05}),o.jsx(wn,{label:"No. of Doors per Floor",val:O,set:ee,step:1,min:1}),o.jsx(No,{label:"Leakage (ASHRAE)",accent:or.purple}),o.jsx(p3,{label:"Lift Well Walls",val:se,set:ae,opts:[{v:18e-5,l:"Tight (1.8×10⁻⁴)"},{v:84e-5,l:"Average (8.4×10⁻⁴)"},{v:.0018,l:"Loose (1.8×10⁻³)"}]}),o.jsx(p3,{label:"Exterior Walls",val:le,set:J,opts:[{v:5e-5,l:"Tight (5×10⁻⁵)"},{v:17e-5,l:"Average (1.7×10⁻⁴)"},{v:35e-5,l:"Loose (3.5×10⁻⁴)"}]})]}),o.jsxs("div",{children:[o.jsx(No,{label:"☀️ Summer Condition",accent:or.orange}),o.jsx(wn,{label:"Outside Temp To",val:ce,set:Qt=>{pe(Qt),_t("custom")},unit:"K",step:1,note:"Summer: high outside temp"}),o.jsx(wn,{label:"Shaft Temp Ts",val:fe,set:Qt=>{Pe(Qt),_t("custom")},unit:"K",step:1,note:"e.g. 303 K = 30°C"}),o.jsx(wn,{label:"Design Pressure ΔPsbb",val:We,set:Qt=>{Oe(Qt),_t("custom")},unit:"Pa",step:1,note:"Min 50 Pa per NBC 2016"}),o.jsx(No,{label:"❄️ Winter Condition",accent:or.blue}),o.jsx(wn,{label:"Outside Temp To",val:ve,set:Qt=>{st(Qt),_t("custom")},unit:"K",step:1,note:"Winter: low outside temp"}),o.jsx(wn,{label:"Shaft Temp Ts",val:lt,set:Qt=>{Me(Qt),_t("custom")},unit:"K",step:1,note:"e.g. 296.3 K = 23°C"}),o.jsx(wn,{label:"Design Pressure ΔPsbb",val:xt,set:Qt=>{ft(Qt),_t("custom")},unit:"Pa",step:1,note:"Min 50 Pa per NBC 2016"})]})]}),o.jsx(No,{label:"Summer vs Winter — Both Results",accent:or.purple}),bt.rec&&o.jsx(F$,{summer:bt.summer,winter:bt.winter,recommended:bt.recommended,accent:or.purple}),bt.rec&&o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:10},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Stack Parameters",accent:or.purple}),o.jsx(En,{label:"Stack Factor B",val:bt.rec.B,unit:"Pa/m"}),o.jsx(En,{label:"Stack Effect (se)",val:bt.rec.se,unit:"Pa"}),o.jsx(En,{label:"ΔP at Top (ΔPsbt)",val:bt.rec.dPt,unit:"Pa"}),o.jsx(En,{label:"Season",val:bt.rec.season}),o.jsx(No,{label:"Leakage Areas",accent:or.purple}),o.jsx(En,{label:"Alsb (LW Wall)",val:bt.rec.Alsb,unit:"m²/fl"}),o.jsx(En,{label:"Adsb (Door Gap)",val:bt.rec.Adsb,unit:"m²/fl"}),o.jsx(En,{label:"Asb (LW→Bldg)",val:bt.rec.Asb,unit:"m²/fl"}),o.jsx(En,{label:"Abo (Bldg→Outside)",val:bt.rec.Abo,unit:"m²/fl"})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Airflow Results",accent:or.purple}),o.jsx(En,{label:"Qt — Total Leakage",val:bt.rec.Qt,unit:"m³/s"}),o.jsx(En,{label:"Qt + 10% Safety",val:bt.rec.Q_safe,unit:"m³/s"}),o.jsx(En,{label:"✅ Recommended CFM",val:bt.rec.cfm,unit:"CFM",hi:!0,xl:!0}),o.jsxs(ay,{children:[o.jsx("strong",{style:{color:e.tx},children:"ASHRAE Ch.53 Lift Well:"}),o.jsx("br",{}),"Adsb = (2/1000)×(2W+3H)×nDoors",o.jsx("br",{}),"se = B×H / (1+(Asb/Abo)²)",o.jsx("br",{}),"Qt = 0.559×n×Asb×((|dPt|^1.5−|dPb|^1.5)/(|dPt|−|dPb|))",o.jsx("br",{}),"Total = Qt × 1.10 (lift door closed in fire)",o.jsx("br",{}),o.jsx("span",{style:{color:or.orange},children:"Max(Summer, Winter) recommended"})]})]})]})]}),o.jsx(kN,{label:"Live System Visualization",accent:or.purple,extra:`${oi.cfm?.toLocaleString()} CFM · ${_e} Pa`}),o.jsx(M$,{type:"lift",P:_e,floors:i===0?c:_,cfm:oi.cfm||0})]})]})}function Zme({onBack:t}){const e=vd(),[i,r]=ue.useState(35.5),[n,a]=ue.useState(41),[s,l]=ue.useState(3.5),[c,d]=ue.useState(30),[u,m]=ue.useState(11e-5),[y,h]=ue.useState(52e-6),[x,w]=ue.useState(2),[b,v]=ue.useState(.9),[B,D]=ue.useState(6),[E,U]=ue.useState(1.25),[k,I]=ue.useState(1),[L,z]=ue.useState(1.25),[G,V]=ue.useState(3),[_,Y]=ue.useState(1.25),[q,de]=ue.useState(1),[se,ae]=ue.useState(1.25),[le,J]=ue.useState(2.4),[ne,Z]=ue.useState(1.5),N=Yme({area:i,perim:n,h:s,reqP:c,wLeak:u,fLeak:y,nSvc:x,wSvc:b,nApt:B,wApt:E,nSt:k,wSt:L,nLift:G,wLift:_,odW:se,odH:le,nOpen:q,sf:ne});return o.jsxs("div",{style:{display:"flex",flexDirection:"column",height:"100vh",background:e.bg,overflow:"hidden"},children:[o.jsx(kM,{title:"Lobby / Vestibule",sub:"NFPA 92A · NBC 2016",onBack:t,accent:or.teal}),o.jsxs("div",{style:{flex:1,overflow:"auto",padding:"10px 14px 24px"},children:[o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Lobby Geometry",accent:or.teal}),o.jsx(wn,{label:"Floor Area",val:i,set:r,unit:"m²",step:.5}),o.jsx(wn,{label:"Perimeter",val:n,set:a,unit:"m",step:.5}),o.jsx(wn,{label:"Height",val:s,set:l,unit:"m",step:.1}),o.jsx(wn,{label:"Required Pressure",val:c,set:d,unit:"Pa",step:5,min:8}),o.jsx(No,{label:"Leakage (NFPA 92)",accent:or.teal}),o.jsx(p3,{label:"Wall Tightness",val:u,set:m,opts:[{v:14e-6,l:"Tight (1.4×10⁻⁵)"},{v:11e-5,l:"Average (1.1×10⁻⁴)"},{v:35e-5,l:"Loose (3.5×10⁻⁴)"}]}),o.jsx(p3,{label:"Floor / Ceiling",val:y,set:h,opts:[{v:66e-7,l:"Tight (6.6×10⁻⁶)"},{v:52e-6,l:"Average (5.2×10⁻⁵)"},{v:17e-5,l:"Loose (1.7×10⁻⁴)"}]}),o.jsx(No,{label:"Lobby Doors (2mm gap)",accent:or.teal}),o.jsx(wn,{label:"Service Area Doors",val:x,set:w,step:1,unit:"nos"}),o.jsx(wn,{label:"Apartment Doors",val:B,set:D,step:1,unit:"nos"}),o.jsx(wn,{label:"Staircase Doors",val:k,set:I,step:1,unit:"nos"}),o.jsx(wn,{label:"Lift Well Doors",val:G,set:V,step:1,unit:"nos"}),o.jsx(No,{label:"Open Door Condition",accent:or.teal}),o.jsx(wn,{label:"No. of Open Doors",val:q,set:de,step:1,min:0}),o.jsx(wn,{label:"Open Door Width",val:se,set:ae,unit:"m",step:.05}),o.jsx(wn,{label:"Open Door Height",val:le,set:J,unit:"m",step:.05}),o.jsx(wn,{label:"Safety Factor",val:ne,set:Z,step:.1,min:1})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Leakage Breakdown",accent:or.teal}),o.jsx(En,{label:"Wall Leakage",val:N.wA,unit:"m²"}),o.jsx(En,{label:"Floor + Ceiling",val:N.fA,unit:"m²"}),o.jsx(En,{label:"Service Doors",val:N.lSvc,unit:"m²"}),o.jsx(En,{label:"Apartment Doors",val:N.lApt,unit:"m²"}),o.jsx(En,{label:"Staircase Doors",val:N.lSt,unit:"m²"}),o.jsx(En,{label:"Lift Doors",val:N.lLift,unit:"m²"}),o.jsx(En,{label:"Total Leakage AE",val:N.total,unit:"m²"}),o.jsx(En,{label:`With Safety Factor (×${ne})`,val:N.totalSf,unit:"m²"}),o.jsx(No,{label:"Airflow",accent:or.teal}),o.jsx(En,{label:"Q — Pressure Flow",val:N.Qp,unit:"m³/s"}),o.jsx(En,{label:"Q — Open Door Flow",val:N.Qo,unit:"m³/s"}),o.jsx(En,{label:"Total Q",val:N.Q,unit:"m³/s"}),o.jsx(En,{label:"Total Required Airflow",val:N.cfm,unit:"CFM",hi:!0,xl:!0}),o.jsxs(ay,{children:[o.jsx("span",{style:{color:or.teal},children:"NFPA 92A:"})," ≥30 Pa lobby (closed)",o.jsx("br",{}),"≥8 Pa open | 0.75 m/s door velocity",o.jsx("br",{}),"Safety factor 1.5 per NFPA 92A §7.3"]})]})]}),o.jsx(kN,{label:"Live Lobby Visualization",accent:or.teal,extra:`${N.cfm.toLocaleString()} CFM · ${c} Pa`}),o.jsx(Xme,{P:c,cfm:N.cfm})]})]})}function $me({onBack:t}){const e=vd(),[i,r]=ue.useState(50),[n,a]=ue.useState(8),[s,l]=ue.useState(.75),[c,d]=ue.useState(80),u=[{l:"Min Pressure — Closed",req:"≥ 50 Pa",ok:i>=50},{l:"Max Pressure — Closed",req:`≤ ${c} Pa`,ok:i<=c},{l:"Min Pressure — Open",req:"≥ 8 Pa",ok:n>=8},{l:"Min Door Velocity",req:"≥ 0.75 m/s",ok:s>=.75}],m=u.every(y=>y.ok);return o.jsxs("div",{style:{display:"flex",flexDirection:"column",height:"100vh",background:e.bg,overflow:"hidden"},children:[o.jsx(kM,{title:"Pressure Differential Check",sub:"NBC 2016 · NFPA 92 Compliance",onBack:t,accent:or.orange}),o.jsxs("div",{style:{flex:1,overflow:"auto",padding:"13px 14px 24px"},children:[o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:11,marginBottom:14},children:[o.jsx(TW,{val:i,max:100,label:"Doors Closed",ok:i>=50&&i<=c,col:or.blue}),o.jsx(TW,{val:n,max:50,label:"Doors Open",ok:n>=8,col:or.teal})]}),o.jsxs("div",{style:{padding:"10px 13px",background:m?`${or.green}0E`:e.card,borderRadius:9,border:`1px solid ${m?or.green+"45":or.orange+"45"}`,marginBottom:14,boxShadow:e.sh},children:[o.jsx("div",{style:{fontSize:12,fontWeight:700,color:m?or.green:or.orange},children:m?"✓ Meets NBC 2016 / NFPA 92":"⚠ Review Parameters Below"}),o.jsx("div",{style:{fontSize:9,color:e.txS,marginTop:2},children:m?"All pressure & velocity criteria satisfied.":"Some criteria need attention."})]}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"minmax(0,1fr) minmax(0,1fr)",gap:12},children:[o.jsxs("div",{children:[o.jsx(No,{label:"Measured Values",accent:or.orange}),o.jsx(wn,{label:"Pressure — Closed",val:i,set:r,unit:"Pa",step:1,min:0}),o.jsx(wn,{label:"Pressure — Open",val:n,set:a,unit:"Pa",step:1,min:0}),o.jsx(wn,{label:"Max Pressure Limit",val:c,set:d,unit:"Pa",step:5,note:"Door force limit"}),o.jsx(wn,{label:"Door Velocity",val:s,set:l,unit:"m/s",step:.05,min:0}),o.jsxs(ay,{children:[o.jsx("span",{style:{color:or.orange},children:"Max pressure guide:"}),o.jsx("br",{}),"Single leaf (1.2m wide): ~80 Pa",o.jsx("br",{}),"Double leaf door: ~60 Pa",o.jsx("br",{}),"NBC door force limit: 133 N"]})]}),o.jsxs("div",{children:[o.jsx(No,{label:"Compliance Checks",accent:or.orange}),u.map((y,h)=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",padding:"9px 11px",background:e.card,borderRadius:8,marginBottom:7,border:`1px solid ${y.ok?or.green+"25":or.red+"32"}`,boxShadow:e.sh},children:[o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:11,color:e.tx,marginBottom:2},children:y.l}),o.jsx("div",{style:{fontSize:9,color:e.txM},children:y.req})]}),o.jsx("span",{style:{fontSize:16},children:y.ok?"✅":"❌"})]},h)),o.jsxs(ay,{children:[o.jsx("span",{style:{color:or.orange},children:"NBC 2016 / NFPA 92:"}),o.jsx("br",{}),"Staircase: 50 Pa (closed), 8 Pa (open)",o.jsx("br",{}),"Lift Lobby: 30–50 Pa (closed)",o.jsx("br",{}),"Lift Well: 50 Pa (closed)",o.jsx("br",{}),"Max: 80 Pa (prevents door jamming)"]})]})]})]})]})}function ege({onSelect:t}){const e=vd(),i=[{id:"staircase",title:"Staircase Pressurization",desc:"Calculate supply air for pressurized staircases as per NBC 2016 & NFPA 92.",icon:"🏗️",col:or.blue,badge:"NBC 2016"},{id:"liftwell",title:"Lift Well Pressurization",desc:"Lift shaft leakage area & required fan CFM for smoke control.",icon:"⬆️",col:or.purple,badge:"ASHRAE Ch.53"},{id:"lobby",title:"Lobby / Vestibule",desc:"Lobby pressurization with door open/closed condition analysis.",icon:"🚪",col:or.teal,badge:"NFPA 92A"},{id:"pressure",title:"Pressure Differential",desc:"Verify 50 Pa (closed) & 8 Pa (open) differential per NBC 2016.",icon:"⚡",col:or.orange,badge:"Compliance"}];return o.jsxs("div",{style:{padding:"20px 16px",minHeight:"100vh"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:13,marginBottom:16},children:[o.jsx("div",{style:{width:44,height:44,borderRadius:12,background:`linear-gradient(135deg,${or.blue},${or.purple})`,display:"flex",alignItems:"center",justifyContent:"center",fontSize:22,flexShrink:0},children:"🔥"}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:17,fontWeight:800,color:e.tx,letterSpacing:"-.02em"},children:"Fire Pressurization"}),o.jsx("div",{style:{fontSize:10,color:e.txM,marginTop:1},children:"MEP Engineering Calculator"})]})]}),o.jsx("div",{style:{display:"flex",flexWrap:"wrap",gap:7,padding:"9px 12px",background:e.card,borderRadius:10,border:`1px solid ${e.bdr}`,marginBottom:18,boxShadow:e.sh},children:["NBC 2016","NFPA 92","ASHRAE Ch.53","BS 12101"].map(r=>o.jsx("span",{style:{padding:"2px 8px",background:`${or.blue}18`,borderRadius:7,fontSize:9,color:or.blue,fontWeight:700},children:r},r))}),o.jsx("div",{style:{fontSize:9,color:e.txM,textTransform:"uppercase",letterSpacing:".1em",marginBottom:11},children:"CALCULATION MODULES"}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:10},children:i.map((r,n)=>o.jsxs("button",{onClick:()=>t(r.id),style:{display:"flex",alignItems:"center",gap:12,padding:"13px 13px",background:`${r.col}0D`,border:`1px solid ${r.col}35`,borderRadius:12,cursor:"pointer",textAlign:"left",animation:`cardIn ${.1+n*.07}s ease-out both`,transition:"all .18s",boxShadow:e.sh},onMouseEnter:a=>{a.currentTarget.style.background=`${r.col}1A`,a.currentTarget.style.borderColor=`${r.col}65`},onMouseLeave:a=>{a.currentTarget.style.background=`${r.col}0D`,a.currentTarget.style.borderColor=`${r.col}35`},children:[o.jsx("div",{style:{width:44,height:44,borderRadius:10,background:`${r.col}20`,border:`1px solid ${r.col}45`,display:"flex",alignItems:"center",justifyContent:"center",fontSize:21,flexShrink:0},children:r.icon}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx("div",{style:{fontSize:12,fontWeight:700,color:e.tx,marginBottom:2},children:r.title}),o.jsx("div",{style:{fontSize:10,color:e.txS,lineHeight:1.4},children:r.desc})]}),o.jsxs("div",{style:{flexShrink:0,display:"flex",flexDirection:"column",alignItems:"flex-end",gap:6},children:[o.jsx("span",{style:{fontSize:8,color:r.col,fontWeight:700,padding:"2px 7px",background:`${r.col}18`,borderRadius:9},children:r.badge}),o.jsx("span",{style:{color:e.txM,fontSize:15},children:"›"})]})]},r.id))}),o.jsxs("div",{style:{marginTop:20,textAlign:"center",fontSize:9,color:e.txM,lineHeight:2},children:["Fire Safety Smoke Control Systems",o.jsx("br",{}),"For professional MEP / HVAC use"]})]})}function tge({darkMode:t}={}){const[e,i]=ue.useState(vW),[r,n]=ue.useState("home");ue.useEffect(()=>{const l=document.createElement("style");return l.id="firepressanim",l.textContent=Wme,document.getElementById("firepressanim")||document.head.appendChild(l),()=>document.getElementById("firepressanim")?.remove()},[]),ue.useEffect(()=>{if(t!==void 0)return;const l=()=>i(vW()),c=new MutationObserver(l);return c.observe(document.documentElement,{attributes:!0,attributeFilter:["class","data-theme","data-color-scheme","data-bs-theme"]}),c.observe(document.body,{attributes:!0,attributeFilter:["class","data-theme","data-color-scheme"]}),()=>c.disconnect()},[t]);const s=(t!==void 0?t:e)?R$:Ome;return o.jsx(b$.Provider,{value:s,children:o.jsxs("div",{style:{minHeight:"100vh",background:s.bg,color:s.tx,fontFamily:'-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,sans-serif',transition:"background .25s,color .25s"},children:[r==="home"&&o.jsx(ege,{onSelect:n}),r==="staircase"&&o.jsx(qme,{onBack:()=>n("home")}),r==="liftwell"&&o.jsx(Jme,{onBack:()=>n("home")}),r==="lobby"&&o.jsx(Zme,{onBack:()=>n("home")}),r==="pressure"&&o.jsx($me,{onBack:()=>n("home")})]})})}const xT=()=>{try{const t=window.Capacitor;return!!(t&&t.isNativePlatform&&t.isNativePlatform()&&t.getPlatform()==="android")}catch{return!1}};async function ige(t,e,i){try{const{Filesystem:r,Directory:n}=await kc(async()=>{const{Filesystem:l,Directory:c}=await Promise.resolve().then(()=>I1e);return{Filesystem:l,Directory:c}},void 0,import.meta.url),{Toast:a}=await kc(async()=>{const{Toast:l}=await Promise.resolve().then(()=>TUe);return{Toast:l}},void 0,import.meta.url),s=t.split(",")[1];if(!s)throw new Error("Invalid image data");i("⏳ Saving to Downloads...");try{return await r.writeFile({path:`Download/${e}`,data:s,directory:n.ExternalStorage,recursive:!0}),await a.show({text:`✅ Saved to Downloads: ${e}`,duration:"long"}),i("✅ Saved to Downloads folder!"),!0}catch(l){console.warn("ExternalStorage failed, trying Documents:",l);const{Share:c}=await kc(async()=>{const{Share:u}=await Promise.resolve().then(()=>vpe);return{Share:u}},void 0,import.meta.url),d=await r.writeFile({path:e,data:s,directory:n.Documents,recursive:!0});return await c.share({title:"PsychroPro Chart",text:"Psychrometric Properties Report",url:d.uri,dialogTitle:"Save or Share Chart PNG"}),i("✅ File ready — Save from share dialog!"),!0}}catch(r){return console.error("Android save error:",r),i(`❌ Save failed: ${r?.message??"Unknown error"}`),!1}}function rge(t,e){const i=document.createElement("a");i.href=t,i.download=e,document.body.appendChild(i),i.click(),document.body.removeChild(i)}const BW=t=>(t-32)*5/9,sp=t=>t*9/5+32,Aa={Psat(t){const e=t+273.15;return t>=0?Math.exp(-5800.2206/e+1.3914993-.048640239*e+41764768e-12*e*e-14452093e-15*e*e*e+6.5459673*Math.log(e)):Math.exp(-5674.5359/e+6.3925247-.009677843*e+62215701e-14*e*e+20747825e-16*e*e*e-9484024e-19*e*e*e*e+4.1635019*Math.log(e))},Tsat(t){let e=-60,i=200;for(let r=0;r<100;r++){const n=(e+i)/2;if(this.Psat(n)<t?e=n:i=n,i-e<1e-7)break}return(e+i)/2},W_from_Pw(t,e){return t>=e&&(t=e*.9999),.621945*t/(e-t)},Pw_from_W(t,e){return t*e/(.621945+t)},W_from_RH(t,e,i){const r=e/100*this.Psat(t);return this.W_from_Pw(r,i)},RH_from_W(t,e,i){return Math.min(100,Math.max(0,this.Pw_from_W(e,i)/this.Psat(t)*100))},Tdp(t,e){return this.Tsat(this.Pw_from_W(t,e))},W_from_Twb(t,e,i){const r=this.W_from_RH(e,100,i);return t>=0?((2501-2.381*e)*r-1.006*(t-e))/(2501+1.805*t-4.186*e):((2830-.24*e)*r-1.006*(t-e))/(2830+1.86*t-2.1*e)},Twb(t,e,i){let r=t-1;for(let n=0;n<200;n++){const a=this.W_from_Twb(t,r,i),s=a-e,l=1e-5,c=(this.W_from_Twb(t,r+l,i)-a)/l;if(Math.abs(c)<1e-15)break;const d=s/c;if(r-=d,r=Math.max(-60,Math.min(t,r)),Math.abs(d)<1e-9)break}return r},h(t,e){return 1.006*t+e*(2501+1.86*t)},W_from_h(t,e){return(e-1.006*t)/(2501+1.86*t)},v(t,e,i){return .287055*(t+273.15)*(1+1.607858*e)/(i/1e3)},Tdb_from_v_W(t,e,i){return t*i/1e3/(.287055*(1+1.607858*e))-273.15},W_from_v_Tdb(t,e,i){return(t*i/1e3/(.287055*(e+273.15))-1)/1.607858}};function nge(t,e){const i=t.W!=null?t.W/1e3:null,{Tdb:r,Twb:n,Tdp:a,RH:s,h:l,v:c}=t;let d=null,u=null;try{if(r!=null)d=r,s!=null?u=Aa.W_from_RH(d,s,e):i!=null?u=i:n!=null?u=Math.max(0,Aa.W_from_Twb(d,n,e)):a!=null?u=Aa.W_from_RH(a,100,e):l!=null?u=Math.max(0,Aa.W_from_h(d,l)):c!=null&&(u=Math.max(0,Aa.W_from_v_Tdb(c,d,e)));else if(n!=null){if(s!=null){let D=n,E=100;for(let U=0;U<150;U++){const k=(D+E)/2,I=Math.max(0,Aa.W_from_Twb(k,n,e)),L=Aa.W_from_RH(k,s,e);if(I>L?E=k:D=k,E-D<1e-8)break}d=(D+E)/2,u=Math.max(0,Aa.W_from_Twb(d,n,e))}else if(i!=null){u=i;const D=Aa.W_from_RH(n,100,e);d=n>=0?n+((2501-2.381*n)*(D-u)-4.186*n*(D-u))/(1.006+1.805*u):n+((2830-.24*n)*(D-u)-2.1*n*(D-u))/(1.006+1.86*u)}else if(a!=null){u=Aa.W_from_RH(a,100,e);const D=Aa.W_from_RH(n,100,e);d=n>=0?n+((2501-2.381*n)*(D-u)-4.186*n*(D-u))/(1.006+1.805*u):n+((2830-.24*n)*(D-u)-2.1*n*(D-u))/(1.006+1.86*u)}else if(l!=null){let D=n,E=150;for(let U=0;U<150;U++){const k=(D+E)/2,I=Math.max(0,Aa.W_from_Twb(k,n,e));if(Aa.h(k,I)<l?D=k:E=k,E-D<1e-8)break}d=(D+E)/2,u=Math.max(0,Aa.W_from_Twb(d,n,e))}}else if(a!=null)if(u=Aa.W_from_RH(a,100,e),s!=null){const D=Aa.Pw_from_W(u,e)/(s/100);d=Aa.Tsat(D)}else l!=null?d=(l-2501*u)/(1.006+1.86*u):c!=null?d=Aa.Tdb_from_v_W(c,u,e):d=a;else if(s!=null){if(i!=null){u=i;const D=Aa.Pw_from_W(u,e)/(s/100);d=Aa.Tsat(D)}else if(l!=null){let D=-40,E=200;for(let U=0;U<150;U++){const k=(D+E)/2,I=Aa.W_from_RH(k,s,e);if(Aa.h(k,I)<l?D=k:E=k,E-D<1e-8)break}d=(D+E)/2,u=Aa.W_from_RH(d,s,e)}else if(c!=null){let D=-40,E=200;for(let U=0;U<150;U++){const k=(D+E)/2,I=Aa.W_from_RH(k,s,e);if(Aa.v(k,I,e)<c?D=k:E=k,E-D<1e-8)break}d=(D+E)/2,u=Aa.W_from_RH(d,s,e)}}else if(i!=null)u=i,l!=null?d=(l-2501*u)/(1.006+1.86*u):c!=null&&(d=Aa.Tdb_from_v_W(c,u,e));else if(l!=null&&c!=null){let D=-40,E=200;for(let U=0;U<150;U++){const k=(D+E)/2,I=Math.max(0,Aa.W_from_v_Tdb(c,k,e));if(Aa.h(k,I)<l?D=k:E=k,E-D<1e-8)break}d=(D+E)/2,u=Math.max(0,Aa.W_from_v_Tdb(c,d,e))}if(d==null||u==null||isNaN(d)||isNaN(u))return null;u=Math.max(0,u);const m=Aa.W_from_RH(d,100,e);if(u>m*1.0005)return null;const y=Aa.RH_from_W(d,u,e),h=Aa.Twb(d,u,e),x=Aa.Tdp(u,e),w=Aa.h(d,u),b=Aa.v(d,u,e),v=Aa.Pw_from_W(u,e),B=Aa.Psat(d);return{Tdb:+d.toFixed(3),Twb:+h.toFixed(3),Tdp:+x.toFixed(3),RH:+y.toFixed(2),W_gkg:+(u*1e3).toFixed(4),W_raw:u,h:+w.toFixed(3),v:+b.toFixed(5),rho:+(1/b).toFixed(4),Psat:+(B/1e3).toFixed(4),Pvap:+(v/1e3).toFixed(4),degSat:+(u/m*100).toFixed(2),Wsat_gkg:+(m*1e3).toFixed(3)}}catch{return null}}function age({result:t,P:e=101325,theme:i="dark",tempUnit:r="C"}){const n=i==="dark",a={bg1:n?"#0d1117":"#F8FBFF",bg2:n?"#090e1a":"#EEF4FF",grid:n?"#111d33":"#DBEAFE",wb:n?"#1e3a5f":"#93C5FD",enth:n?"#2d1f06":"#FDE68A",rhLine:n?"#1d4ed8":"#2563EB",rhSat:n?"#0ea5e9":"#0284C7",rhLabel:n?"#3b82f6":"#1D4ED8",rhSatLbl:n?"#38bdf8":"#0369A1",axis:n?"#334155":"#94A3B8",tick:n?"#475569":"#64748B",tickTxt:n?"#64748b":"#374151",axisLbl:n?"#475569":"#374151",watermark:n?"#334155":"#CBD5E1",ptBox:n?"#0f172a":"#FFFFFF",ptBoxTxt:n?"#94a3b8":"#475569"},s=700,l=500,c=56,d=16,u=24,m=50,y=s-c-d,h=l-u-m,x=-10,w=55,b=0,v=.034,B=U=>c+(U-x)/(w-x)*y,D=U=>u+h-(U-b)/(v-b)*h,E=[];for(let U=x;U<=w;U+=.4)E.push(U);return o.jsxs("svg",{viewBox:`0 0 ${s} ${l}`,style:{width:"100%",height:"auto",display:"block",borderRadius:"8px"},xmlns:"http://www.w3.org/2000/svg",id:"psychro-svg",children:[o.jsxs("defs",{children:[o.jsxs("linearGradient",{id:"bg2",x1:"0",y1:"0",x2:"0",y2:"1",children:[o.jsx("stop",{offset:"0%",stopColor:a.bg1}),o.jsx("stop",{offset:"100%",stopColor:a.bg2})]}),o.jsxs("filter",{id:"ptglow",x:"-60%",y:"-60%",width:"220%",height:"220%",children:[o.jsx("feGaussianBlur",{stdDeviation:"3.5",result:"b"}),o.jsxs("feMerge",{children:[o.jsx("feMergeNode",{in:"b"}),o.jsx("feMergeNode",{in:"SourceGraphic"})]})]}),o.jsx("clipPath",{id:"cc",children:o.jsx("rect",{x:c,y:u,width:y,height:h})})]}),o.jsx("rect",{width:s,height:l,fill:"url(#bg2)",rx:"10"}),[-10,-5,0,5,10,15,20,25,30,35,40,45,50,55].map(U=>o.jsx("line",{x1:B(U),y1:u,x2:B(U),y2:u+h,stroke:a.grid,strokeWidth:"1"},U)),[0,4,8,12,16,20,24,28,32].map(U=>o.jsx("line",{x1:c,y1:D(U/1e3),x2:c+y,y2:D(U/1e3),stroke:a.grid,strokeWidth:"1"},U)),o.jsxs("g",{clipPath:"url(#cc)",children:[[0,5,10,15,20,25,30].map(U=>{const k=E.map(I=>{if(I<U)return null;const L=Math.max(0,Aa.W_from_Twb(I,U,e));return L>v?null:`${B(I).toFixed(1)},${D(L).toFixed(1)}`}).filter(Boolean);return k.length<2?null:o.jsx("polyline",{points:k.join(" "),fill:"none",stroke:a.wb,strokeWidth:"0.7",strokeDasharray:"4,4"},`wb${U}`)}),[10,20,30,40,50,60,70,80,90,100,110,120].map(U=>{const k=E.map(I=>{const L=(U-1.006*I)/(2501+1.86*I);return L<0||L>v?null:`${B(I).toFixed(1)},${D(L).toFixed(1)}`}).filter(Boolean);return k.length<2?null:o.jsx("polyline",{points:k.join(" "),fill:"none",stroke:a.enth,strokeWidth:"0.8",strokeDasharray:"2,5"},`h${U}`)}),[10,20,30,40,50,60,70,80,90,100].map(U=>{const k=E.map(I=>{const L=Aa.W_from_RH(I,U,e);return L<0||L>v?null:`${B(I).toFixed(1)},${D(L).toFixed(1)}`}).filter(Boolean);return k.length<2?null:o.jsx("polyline",{points:k.join(" "),fill:"none",stroke:U===100?a.rhSat:a.rhLine,strokeWidth:U===100?1.8:.9,opacity:U===100?1:.7},`rh${U}`)}),[20,40,60,80,100].map(U=>{const k=x+(U===100?6:4+U/100*(w-x)*.5),I=Aa.W_from_RH(k,U,e);return I<0||I>v?null:o.jsxs("text",{x:B(k),y:D(I)-4,fill:U===100?a.rhSatLbl:a.rhLabel,fontSize:"9",textAnchor:"middle",fontWeight:U===100?"bold":"normal",children:[U,"%"]},`rl${U}`)})]}),o.jsx("line",{x1:c,y1:u,x2:c,y2:u+h,stroke:a.axis,strokeWidth:"1.5"}),o.jsx("line",{x1:c,y1:u+h,x2:c+y,y2:u+h,stroke:a.axis,strokeWidth:"1.5"}),[-10,-5,0,5,10,15,20,25,30,35,40,45,50,55].map(U=>o.jsxs("g",{children:[o.jsx("line",{x1:B(U),y1:u+h,x2:B(U),y2:u+h+5,stroke:a.tick,strokeWidth:"1"}),o.jsx("text",{x:B(U),y:u+h+16,fill:a.tickTxt,fontSize:"9.5",textAnchor:"middle",children:U})]},U)),[0,4,8,12,16,20,24,28,32].map(U=>o.jsxs("g",{children:[o.jsx("line",{x1:c,y1:D(U/1e3),x2:c-5,y2:D(U/1e3),stroke:a.tick,strokeWidth:"1"}),o.jsx("text",{x:c-8,y:D(U/1e3)+3.5,fill:a.tickTxt,fontSize:"9.5",textAnchor:"end",children:U})]},U)),o.jsx("text",{x:c+y/2,y:l-4,fill:a.axisLbl,fontSize:"11",textAnchor:"middle",children:"Dry Bulb Temperature (°C)"}),o.jsx("text",{x:14,y:u+h/2,fill:a.axisLbl,fontSize:"11",textAnchor:"middle",transform:`rotate(-90,14,${u+h/2})`,children:"Humidity Ratio (g/kg d.a.)"}),o.jsxs("text",{x:c+y-2,y:u+14,fill:a.watermark,fontSize:"9",textAnchor:"end",fontStyle:"italic",children:["ASHRAE Psychrometric Chart · ",(e/1e3).toFixed(2)," kPa"]}),t&&(()=>{const U=B(t.Tdb),k=D(t.W_raw);if(!(t.W_raw>=b&&t.W_raw<=v*1.05&&t.Tdb>=x&&t.Tdb<=w))return o.jsxs("text",{x:c+y/2,y:u+h/2,fill:"#f97316",fontSize:"11",textAnchor:"middle",children:["Point outside chart range — Tdb=",t.Tdb,"°C W=",t.W_gkg," g/kg"]});const L=r==="F"?`${sp(t.Tdb).toFixed(1)}°F (${t.Tdb}°C)`:`${t.Tdb}°C | ${t.RH}% RH`;return o.jsxs("g",{filter:"url(#ptglow)",children:[o.jsx("line",{x1:c,y1:k,x2:U,y2:k,stroke:"#f97316",strokeWidth:"1",strokeDasharray:"5,4",opacity:"0.75"}),o.jsx("line",{x1:U,y1:u+h,x2:U,y2:k,stroke:"#f97316",strokeWidth:"1",strokeDasharray:"5,4",opacity:"0.75"}),o.jsx("circle",{cx:U,cy:k,r:12,fill:"none",stroke:"#f97316",strokeWidth:"1.5",opacity:"0.25"}),o.jsx("circle",{cx:U,cy:k,r:6,fill:"#f97316",opacity:"0.92"}),o.jsx("circle",{cx:U,cy:k,r:2.5,fill:"#fff"}),o.jsx("rect",{x:U+14,y:k-46,width:130,height:44,rx:6,fill:a.ptBox,stroke:"#f97316",strokeWidth:"0.9",opacity:"0.97"}),o.jsx("text",{x:U+79,y:k-32,fill:"#f97316",fontSize:"9",textAnchor:"middle",fontWeight:"bold",children:L}),o.jsx("text",{x:U+79,y:k-20,fill:a.ptBoxTxt,fontSize:"8.5",textAnchor:"middle",children:r==="F"?`${t.RH}% RH`:""}),o.jsxs("text",{x:U+79,y:k-8,fill:a.ptBoxTxt,fontSize:"8.5",textAnchor:"middle",children:["W=",t.W_gkg," g/kg | h=",t.h," kJ/kg"]})]})})()]})}const hv=[{key:"Tdb",label:"Dry Bulb Temp",icon:"🌡️",isTemp:!0,min_c:-20,max_c:150,step:.1},{key:"Twb",label:"Wet Bulb Temp",icon:"💧",isTemp:!0,min_c:-20,max_c:150,step:.1},{key:"Tdp",label:"Dew Point",icon:"❄️",isTemp:!0,min_c:-60,max_c:100,step:.1},{key:"RH",label:"Relative Humidity",icon:"☁️",isTemp:!1,unit:"%",min_c:0,max_c:100,step:.5},{key:"W",label:"Humidity Ratio",icon:"⚖️",isTemp:!1,unit:"g/kg",min_c:0,max_c:50,step:.01},{key:"h",label:"Enthalpy",icon:"🔥",isTemp:!1,unit:"kJ/kg",min_c:-20,max_c:500,step:.5}],oge=[{key:"Tdb",label:"Dry Bulb Temperature",isTemp:!0,unit:"°C",color:"#f97316"},{key:"Twb",label:"Wet Bulb Temperature",isTemp:!0,unit:"°C",color:"#38bdf8"},{key:"Tdp",label:"Dew Point Temperature",isTemp:!0,unit:"°C",color:"#818cf8"},{key:"RH",label:"Relative Humidity",isTemp:!1,unit:"%",color:"#34d399"},{key:"W_gkg",label:"Humidity Ratio",isTemp:!1,unit:"g/kg d.a.",color:"#fbbf24"},{key:"h",label:"Enthalpy",isTemp:!1,unit:"kJ/kg d.a.",color:"#f472b6"},{key:"v",label:"Specific Volume",isTemp:!1,unit:"m³/kg d.a.",color:"#a78bfa"},{key:"rho",label:"Air Density",isTemp:!1,unit:"kg/m³",color:"#6ee7b7"},{key:"Psat",label:"Saturation Pressure",isTemp:!1,unit:"kPa",color:"#fb923c"},{key:"Pvap",label:"Vapour Pressure",isTemp:!1,unit:"kPa",color:"#f9a8d4"},{key:"degSat",label:"Degree of Saturation",isTemp:!1,unit:"%",color:"#7dd3fc"},{key:"Wsat_gkg",label:"Sat. Hum. Ratio @ Tdb",isTemp:!1,unit:"g/kg",color:"#86efac"}];function T$(t){const e=t==="dark";return{rootBg:e?"linear-gradient(160deg,#080d1a,#0d1117)":"linear-gradient(160deg,#F0F4F8,#E8EDF3)",hdrBg:e?"linear-gradient(90deg,#0c1428,#0f172a,#0c1428)":"linear-gradient(90deg,#FFFFFF,#F8FAFC,#FFFFFF)",hdrBdr:e?"#1e293b":"#E2E8F0",tabsBdr:e?"#1e293b":"#E2E8F0",cardBg:e?"rgba(15,23,42,0.85)":"rgba(255,255,255,0.95)",cardBdr:e?"#1e293b":"#E2E8F0",text:e?"#e2e8f0":"#1E293B",textMuted:e?"#64748b":"#64748B",textDim:e?"#475569":"#94A3B8",inputBg:e?"rgba(15,23,42,0.8)":"#F8FAFC",inputBdr:e?"#334155":"#CBD5E1",inputBgA:e?"rgba(56,189,248,0.08)":"rgba(56,189,248,0.06)",inputBdrA:"#38bdf8",inputColor:e?"#e2e8f0":"#1E293B",inputColorI:e?"#4b5563":"#94A3B8",fbBgA:e?"rgba(56,189,248,0.05)":"rgba(56,189,248,0.06)",fbBgI:e?"rgba(30,41,59,0.4)":"rgba(241,245,249,0.8)",fbBdrA:"#38bdf8",fbBdrI:e?"#1e293b":"#E2E8F0",tabColorI:e?"#475569":"#94A3B8",slColor:e?"#475569":"#94A3B8",altInputBg:e?"rgba(15,23,42,0.8)":"#F8FAFC",altInputBdr:e?"#334155":"#CBD5E1",heatBg:e?"rgba(249,115,22,0.06)":"rgba(249,115,22,0.05)",heatBdr:"#f9731633",guideBg:e?"rgba(30,41,59,0.5)":"#F1F5F9",guideInnerBg:"rgba(56,189,248,0.05)",guideInnerBdr:e?"#38bdf822":"#BAE6FD",errBg:e?"rgba(239,68,68,0.08)":"rgba(239,68,68,0.06)",errBdr:"#ef4444",errColor:e?"#fca5a5":"#DC2626",btnSecBg:e?"rgba(30,41,59,0.9)":"#F1F5F9",btnSecColor:e?"#fff":"#1E293B",shadow:e?"none":"0 1px 3px rgba(0,0,0,0.08)",unitToggleBg:e?"rgba(15,23,42,0.8)":"#F1F5F9",unitToggleBdr:e?"#334155":"#CBD5E1",unitToggleSelBg:"linear-gradient(135deg,#0ea5e9,#6366f1)",unitToggleSelC:"#fff",unitToggleInC:e?"#475569":"#94A3B8",unitBannerBg:e?"rgba(56,189,248,0.05)":"rgba(56,189,248,0.04)",unitBannerBdr:e?"#1e293b":"#E2E8F0",modalBg:e?"#0f172a":"#FFFFFF",modalOverlay:"rgba(0,0,0,0.75)",modalBdr:e?"#1e293b":"#E2E8F0"}}function DS(t,e,i,r,n,a){t.beginPath(),t.moveTo(e+a,i),t.lineTo(e+r-a,i),t.quadraticCurveTo(e+r,i,e+r,i+a),t.lineTo(e+r,i+n-a),t.quadraticCurveTo(e+r,i+n,e+r-a,i+n),t.lineTo(e+a,i+n),t.quadraticCurveTo(e,i+n,e,i+n-a),t.lineTo(e,i+a),t.quadraticCurveTo(e,i,e+a,i),t.closePath()}function sge(t,e,i,r,n,a,s,l,c){const d=n==="dark",u=-10,m=55,y=0,h=.034,x=B=>a+(B-u)/(m-u)*l,w=B=>s+c-(B-y)/(h-y)*c,b=[];for(let B=u;B<=m;B+=.5)b.push(B);const v=t.createLinearGradient(a,s,a,s+c);if(v.addColorStop(0,d?"#0d1117":"#F8FBFF"),v.addColorStop(1,d?"#090e1a":"#EEF4FF"),t.fillStyle=v,t.fillRect(a-56,s,l+56+16,c+50),t.save(),t.beginPath(),t.rect(a,s,l,c),t.clip(),[-10,-5,0,5,10,15,20,25,30,35,40,45,50,55].forEach(B=>{t.beginPath(),t.strokeStyle=d?"#111d33":"#DBEAFE",t.lineWidth=1,t.moveTo(x(B),s),t.lineTo(x(B),s+c),t.stroke()}),[0,4,8,12,16,20,24,28,32].forEach(B=>{t.beginPath(),t.strokeStyle=d?"#111d33":"#DBEAFE",t.lineWidth=1,t.moveTo(a,w(B/1e3)),t.lineTo(a+l,w(B/1e3)),t.stroke()}),[10,20,30,40,50,60,70,80,90,100].forEach(B=>{t.beginPath(),t.strokeStyle=B===100?d?"#0ea5e9":"#0284C7":d?"#1d4ed8":"#2563EB",t.lineWidth=B===100?2:1,t.globalAlpha=B===100?1:.6;let D=!0;b.forEach(E=>{const U=Aa.W_from_RH(E,B,i);U<0||U>h||(D?t.moveTo(x(E),w(U)):t.lineTo(x(E),w(U)),D=!1)}),t.stroke(),t.globalAlpha=1}),[20,40,60,80,100].forEach(B=>{const D=-5+B/100*30,E=Aa.W_from_RH(D,B,i);E<0||E>h||(t.fillStyle=B===100?d?"#38bdf8":"#0369A1":d?"#3b82f6":"#1D4ED8",t.font="bold 10px sans-serif",t.fillText(`${B}%`,x(D)-10,w(E)-4))}),[0,5,10,15,20,25,30].forEach(B=>{t.beginPath(),t.setLineDash([4,4]),t.strokeStyle=d?"#1e3a5f":"#93C5FD",t.lineWidth=.8;let D=!0;b.forEach(E=>{if(E<B)return;const U=Math.max(0,Aa.W_from_Twb(E,B,i));U>h||(D?t.moveTo(x(E),w(U)):t.lineTo(x(E),w(U)),D=!1)}),t.stroke(),t.setLineDash([])}),e){const B=x(e.Tdb),D=w(e.W_raw);if(e.W_raw>=y&&e.W_raw<=h*1.05&&e.Tdb>=u&&e.Tdb<=m){t.beginPath(),t.strokeStyle="#f97316",t.lineWidth=1,t.setLineDash([5,4]),t.globalAlpha=.75,t.moveTo(a,D),t.lineTo(B,D),t.moveTo(B,s+c),t.lineTo(B,D),t.stroke(),t.setLineDash([]),t.globalAlpha=1,t.beginPath(),t.arc(B,D,7,0,Math.PI*2),t.fillStyle="#f97316",t.fill(),t.beginPath(),t.arc(B,D,3,0,Math.PI*2),t.fillStyle="#fff",t.fill();const U=B+12,k=D-50;t.fillStyle=d?"#0f172a":"#fff",t.strokeStyle="#f97316",t.lineWidth=1,DS(t,U,k,145,46,6),t.fill(),t.stroke(),t.fillStyle="#f97316",t.font="bold 10px sans-serif";const I=r==="F"?`${sp(e.Tdb).toFixed(1)}F  ${e.RH}% RH`:`${e.Tdb}C  ${e.RH}% RH`;t.fillText(I,U+6,k+14),t.fillStyle=d?"#94a3b8":"#475569",t.font="9px sans-serif",t.fillText(`W=${e.W_gkg} g/kg`,U+6,k+28),t.fillText(`h=${e.h} kJ/kg`,U+6,k+40)}}t.restore(),t.strokeStyle=d?"#334155":"#94A3B8",t.lineWidth=1.5,t.beginPath(),t.moveTo(a,s),t.lineTo(a,s+c),t.moveTo(a,s+c),t.lineTo(a+l,s+c),t.stroke(),[-10,-5,0,5,10,15,20,25,30,35,40,45,50,55].forEach(B=>{t.strokeStyle=d?"#475569":"#64748B",t.lineWidth=1,t.beginPath(),t.moveTo(x(B),s+c),t.lineTo(x(B),s+c+5),t.stroke(),t.fillStyle=d?"#64748b":"#374151",t.font="10px sans-serif",t.textAlign="center",t.fillText(String(B),x(B),s+c+16)}),[0,4,8,12,16,20,24,28,32].forEach(B=>{t.strokeStyle=d?"#475569":"#64748B",t.lineWidth=1,t.beginPath(),t.moveTo(a,w(B/1e3)),t.lineTo(a-5,w(B/1e3)),t.stroke(),t.fillStyle=d?"#64748b":"#374151",t.font="10px sans-serif",t.textAlign="right",t.fillText(String(B),a-8,w(B/1e3)+4)}),t.fillStyle=d?"#475569":"#374151",t.font="11px sans-serif",t.textAlign="center",t.fillText("Dry Bulb Temperature (°C)",a+l/2,s+c+34),t.save(),t.translate(a-46,s+c/2),t.rotate(-Math.PI/2),t.fillText("Humidity Ratio (g/kg d.a.)",0,0),t.restore(),t.fillStyle=d?"#334155":"#CBD5E1",t.font="9px sans-serif",t.textAlign="right",t.fillText(`ASHRAE Psychrometric Chart · ${(i/1e3).toFixed(2)} kPa`,a+l-4,s+14),t.textAlign="left"}function lge(t,e,i,r,n){const a=r==="dark",s=20,l=680,c=420,d=c+50+30,u=40,m=2,y=6,h=100,x=t?s+26+y*u+s+h+s+20:0,w=800;let b=0;n==="chart"&&(b=d),n==="values"&&(b=x+s),n==="both"&&(b=d+x);const v=document.createElement("canvas");v.width=w,v.height=b;const B=v.getContext("2d"),D=B.createLinearGradient(0,0,0,b);if(D.addColorStop(0,a?"#0d1117":"#F8FBFF"),D.addColorStop(1,a?"#090e1a":"#EEF4FF"),B.fillStyle=D,B.fillRect(0,0,w,b),(n==="chart"||n==="both")&&sge(B,t,e,i,r,56,20,l,c),t&&(n==="values"||n==="both")){let E=n==="both"?d+s:s;B.fillStyle="#38bdf8",B.font="bold 13px monospace",B.textAlign="left",B.fillText("PSYCHROMETRIC PROPERTIES  —  ASHRAE 2017",s,E+16),E+=30;const U=[{label:"Dry Bulb Temp",val:i==="F"?`${t.Tdb}C / ${sp(t.Tdb).toFixed(1)}F`:`${t.Tdb} °C`,color:"#f97316"},{label:"Wet Bulb Temp",val:i==="F"?`${t.Twb}C / ${sp(t.Twb).toFixed(1)}F`:`${t.Twb} °C`,color:"#38bdf8"},{label:"Dew Point",val:i==="F"?`${t.Tdp}C / ${sp(t.Tdp).toFixed(1)}F`:`${t.Tdp} °C`,color:"#818cf8"},{label:"Relative Humidity",val:`${t.RH} %`,color:"#34d399"},{label:"Humidity Ratio",val:`${t.W_gkg} g/kg`,color:"#fbbf24"},{label:"Enthalpy",val:`${t.h} kJ/kg`,color:"#f472b6"},{label:"Specific Volume",val:`${t.v} m3/kg`,color:"#a78bfa"},{label:"Air Density",val:`${t.rho} kg/m3`,color:"#6ee7b7"},{label:"Sat. Pressure",val:`${t.Psat} kPa`,color:"#fb923c"},{label:"Vapour Pressure",val:`${t.Pvap} kPa`,color:"#f9a8d4"},{label:"Degree of Sat.",val:`${t.degSat} %`,color:"#7dd3fc"},{label:"Sat. Hum. Ratio",val:`${t.Wsat_gkg} g/kg`,color:"#86efac"}],k=(w-s*2)/m;U.forEach((I,L)=>{const z=L%m,G=Math.floor(L/m),V=s+z*k,_=E+G*u;B.fillStyle=a?"#0f172a":"#FFFFFF",DS(B,V+2,_,k-8,u-5,7),B.fill(),B.fillStyle=I.color,DS(B,V+2,_,4,u-5,3),B.fill(),B.fillStyle=a?"#64748b":"#94A3B8",B.font="9px monospace",B.textAlign="left",B.fillText(I.label.toUpperCase(),V+12,_+13),B.fillStyle=I.color,B.font="bold 14px monospace",B.fillText(I.val,V+12,_+30)}),E+=y*u+s,B.fillStyle=a?"#1a0a00":"#fff7ed",B.strokeStyle="#f97316",B.lineWidth=1,DS(B,s,E,w-s*2,h,8),B.fill(),B.stroke(),B.fillStyle="#f97316",DS(B,s,E,4,h,4),B.fill(),B.fillStyle="#f97316",B.font="bold 11px monospace",B.textAlign="left",B.fillText("HEAT LOAD MULTIPLIERS",s+14,E+20),[["Sensible  (dT=1C / 1 m3/s):",`${(1.006*t.rho*1e3).toFixed(0)} W/(m3/s.C)`],["Latent    (dW=1g/kg / 1 m3/s):",`${(2501*t.rho).toFixed(0)} W/(m3/s.g/kg)`],["Total     (dh=1kJ/kg / 1 m3/s):",`${(t.rho*1e3).toFixed(0)} W/(m3/s.kJ/kg)`]].forEach(([I,L],z)=>{const G=E+38+z*22;B.fillStyle=a?"#94a3b8":"#64748B",B.font="10px monospace",B.fillText(I,s+14,G),B.fillStyle="#fb923c",B.font="bold 10px monospace",B.fillText(L,s+310,G)}),E+=h+10,B.fillStyle=a?"#334155":"#CBD5E1",B.font="9px monospace",B.textAlign="left",B.fillText(`PsychroPro · ASHRAE 2017 · ${(e/1e3).toFixed(2)} kPa · ${new Date().toLocaleString()}`,s,E+14)}else B.fillStyle=a?"#334155":"#CBD5E1",B.font="9px monospace",B.textAlign="left",B.fillText(`PsychroPro · ASHRAE 2017 · ${(e/1e3).toFixed(2)} kPa`,s,b-6);return v.toDataURL("image/png")}function cge({isOpen:t,onClose:e,result:i,P:r,tempUnit:n,theme:a,initialMode:s="both"}){const l=T$(a),c=a==="dark",[d,u]=ue.useState(!1),[m,y]=ue.useState(""),[h,x]=ue.useState(null),[w,b]=ue.useState(s),v=k=>{try{return lge(i,r,n,a,k)}catch{return null}},B=()=>{u(!0),y("Generating preview..."),setTimeout(()=>{const k=v(w);k?(x(k),y("")):y("❌ Preview failed — try again"),u(!1)},50)},D=()=>{u(!0),y("Preparing PNG..."),setTimeout(async()=>{const k=h||v(w),I=`PsychroPro_${w}_${Date.now()}.png`;if(!k){y("❌ Failed to generate image"),u(!1);return}xT()?await ige(k,I,y)&&setTimeout(()=>{y(""),x(null),e()},3e3):(rge(k,I),y("✅ Download started! Check Downloads folder."),setTimeout(()=>{y(""),x(null),e()},3e3)),u(!1)},50)},E=()=>{x(null),y(""),e()};if(!t)return null;const U=(k,I)=>o.jsx("button",{onClick:()=>{b(k),x(null),y("")},style:{flex:1,padding:"9px 4px",background:w===k?"linear-gradient(135deg,#0ea5e9,#6366f1)":c?"#1e293b":"#F1F5F9",border:w===k?"none":`1px solid ${l.modalBdr}`,borderRadius:"8px",cursor:"pointer",color:w===k?"#fff":c?"#94a3b8":"#64748B",fontSize:"11px",fontWeight:"700",fontFamily:"inherit",transition:"all 0.2s"},children:I},k);return o.jsx("div",{style:{position:"fixed",inset:0,zIndex:9999,background:l.modalOverlay,display:"flex",alignItems:"flex-end",justifyContent:"center"},onClick:E,children:o.jsxs("div",{style:{width:"100%",maxWidth:"600px",background:l.modalBg,border:`1px solid ${l.modalBdr}`,borderTopLeftRadius:"20px",borderTopRightRadius:"20px",padding:"20px 18px 32px",maxHeight:"92vh",overflowY:"auto"},onClick:k=>k.stopPropagation(),children:[o.jsx("div",{style:{width:"40px",height:"4px",borderRadius:"2px",background:c?"#334155":"#CBD5E1",margin:"0 auto 16px"}}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"14px"},children:[o.jsx("div",{style:{fontSize:"14px",fontWeight:"700",color:"#38bdf8"},children:"🖼️ Download as PNG"}),o.jsx("button",{onClick:E,style:{background:c?"#1e293b":"#F1F5F9",border:"none",borderRadius:"8px",color:c?"#94a3b8":"#64748B",fontSize:"18px",width:"34px",height:"34px",cursor:"pointer"},children:"✕"})]}),xT()&&o.jsxs("div",{style:{padding:"8px 12px",borderRadius:"8px",marginBottom:"12px",background:"rgba(52,211,153,0.08)",border:"1px solid #34d39933",color:"#34d399",fontSize:"10.5px"},children:["📱 Android detected — file will save to ",o.jsx("strong",{children:"Downloads"})," folder automatically."]}),o.jsxs("div",{style:{marginBottom:"14px"},children:[o.jsx("div",{style:{fontSize:"9px",color:c?"#475569":"#94A3B8",letterSpacing:"1.5px",textTransform:"uppercase",marginBottom:"8px"},children:"What to download?"}),o.jsxs("div",{style:{display:"flex",gap:"8px"},children:[U("chart","📊 Chart Only"),U("values","📋 Values Only"),U("both","📁 Chart + Values")]})]}),w!=="chart"&&!i&&o.jsx("div",{style:{padding:"8px 12px",borderRadius:"8px",marginBottom:"12px",background:"rgba(249,115,22,0.08)",border:"1px solid #f9731633",color:"#fb923c",fontSize:"11px"},children:"⚠️ Calculate first to include values in the image."}),h?o.jsx("div",{style:{marginBottom:"14px",borderRadius:"10px",overflow:"hidden",border:`1px solid ${l.modalBdr}`},children:o.jsx("img",{src:h,alt:"Preview",style:{width:"100%",display:"block"}})}):o.jsx("div",{style:{background:c?"#080d1a":"#F8FAFC",border:`1px solid ${l.modalBdr}`,borderRadius:"10px",padding:"24px",marginBottom:"14px",textAlign:"center",color:c?"#475569":"#94A3B8",fontSize:"12px"},children:d?"⏳ Generating...":"Tap Preview to see the image first"}),m&&o.jsx("div",{style:{padding:"8px 12px",borderRadius:"8px",marginBottom:"12px",background:m.startsWith("✅")?"rgba(52,211,153,0.1)":m.startsWith("❌")?"rgba(239,68,68,0.08)":"rgba(56,189,248,0.1)",border:`1px solid ${m.startsWith("✅")?"#34d39933":m.startsWith("❌")?"#ef444433":"#38bdf822"}`,color:m.startsWith("✅")?"#34d399":m.startsWith("❌")?"#fca5a5":"#38bdf8",fontSize:"11px",textAlign:"center"},children:m}),o.jsxs("div",{style:{display:"flex",flexDirection:"column",gap:"10px"},children:[!h&&o.jsx("button",{onClick:B,disabled:d,style:{width:"100%",padding:"13px",background:c?"#1e293b":"#F1F5F9",border:"1px solid #38bdf8",borderRadius:"12px",cursor:"pointer",color:"#38bdf8",fontSize:"13px",fontWeight:"700",fontFamily:"inherit",opacity:d?.7:1},children:d?"⏳ Generating...":"👁️ Preview Image"}),o.jsx("button",{onClick:D,disabled:d,style:{width:"100%",padding:"13px",background:"linear-gradient(135deg,#0ea5e9,#6366f1)",border:"none",borderRadius:"12px",cursor:"pointer",color:"#fff",fontSize:"13px",fontWeight:"700",fontFamily:"inherit",opacity:d?.7:1},children:d?"⏳ Saving...":xT()?"💾 Save to Downloads":"⬇️ Download PNG"}),o.jsx("button",{onClick:E,style:{width:"100%",padding:"13px",background:c?"#1e293b":"#F1F5F9",border:`1px solid ${l.modalBdr}`,borderRadius:"12px",cursor:"pointer",color:c?"#e2e8f0":"#1E293B",fontSize:"13px",fontWeight:"600",fontFamily:"inherit"},children:"Close"})]})]})})}function dge({theme:t="dark"}){const e=T$(t),i=t==="dark",[r,n]=ue.useState({Tdb:"",Twb:"",Tdp:"",RH:"",W:"",h:""}),[a,s]=ue.useState({Tdb:!1,Twb:!1,Tdp:!1,RH:!1,W:!1,h:!1}),[l,c]=ue.useState(null),[d,u]=ue.useState(""),[m,y]=ue.useState(0),[h,x]=ue.useState(101325),[w,b]=ue.useState("calc"),[v,B]=ue.useState("C"),[D,E]=ue.useState(!1),[U,k]=ue.useState("both"),I=(le="both")=>{k(le),E(!0)},L=le=>le.isTemp?v==="F"?"°F":"°C":le.unit??"",z=(le,J)=>{const ne=parseFloat(J);return isNaN(ne)?NaN:hv.find(N=>N.key===le)?.isTemp&&v==="F"?BW(ne):ne},G=le=>{le!==v&&(n(J=>{const ne={...J};return hv.forEach(Z=>{if(Z.isTemp&&J[Z.key]!==""){const N=parseFloat(J[Z.key]);isNaN(N)||(ne[Z.key]=le==="F"?sp(N).toFixed(1):BW(N).toFixed(1))}}),ne}),B(le),c(null),u(""))},V=le=>{const J=parseFloat(le)||0;y(J),x(Math.round(101325*Math.pow(1-22577e-9*J,5.2559)))},_=le=>{const J=Object.values(a).filter(Boolean).length;!a[le]&&J>=2||(s(ne=>({...ne,[le]:!ne[le]})),a[le]&&n(ne=>({...ne,[le]:""})),c(null),u(""))},Y=ue.useCallback(()=>{const le=Object.entries(a).filter(([,Z])=>Z).map(([Z])=>Z);if(le.length<2){u("Select exactly 2 parameters.");return}const J={};for(const Z of le){const N=z(Z,r[Z]);if(isNaN(N)){u(`Enter a value for "${hv.find(re=>re.key===Z)?.label}".`);return}J[Z]=N}if(J.RH!=null&&(J.RH<0||J.RH>100)){u("RH must be 0–100%.");return}if(J.Twb!=null&&J.Tdb!=null&&J.Twb>J.Tdb+.01){u("Wet Bulb ≤ Dry Bulb always.");return}if(J.Tdp!=null&&J.Tdb!=null&&J.Tdp>J.Tdb+.01){u("Dew Point ≤ Dry Bulb always.");return}if(J.Twb!=null&&J.Tdp!=null&&J.Tdp>J.Twb+.01){u("Dew Point ≤ Wet Bulb always.");return}const ne=nge(J,h);ne?(u(""),c(ne)):(u("Cannot solve — inputs are physically inconsistent or outside valid range."),c(null))},[r,a,h,v]),q=()=>{n({Tdb:"",Twb:"",Tdp:"",RH:"",W:"",h:""}),s({Tdb:!1,Twb:!1,Tdp:!1,RH:!1,W:!1,h:!1}),c(null),u("")},de={padding:"11px 22px",borderRadius:"8px",border:"none",cursor:"pointer",fontSize:"11px",fontFamily:"inherit",fontWeight:"700",letterSpacing:"1.5px",textTransform:"uppercase",background:"linear-gradient(135deg,#0ea5e9,#6366f1)",color:"#fff"},se={padding:"11px 22px",borderRadius:"8px",border:`1px solid ${e.cardBdr}`,cursor:"pointer",fontSize:"11px",fontFamily:"inherit",fontWeight:"700",letterSpacing:"1.5px",textTransform:"uppercase",background:e.btnSecBg,color:e.btnSecColor},ae={padding:"9px 13px",borderRadius:"8px",border:`1px solid ${e.cardBdr}`,cursor:"pointer",fontSize:"10px",fontFamily:"inherit",fontWeight:"700",background:e.btnSecBg,color:e.btnSecColor,whiteSpace:"nowrap",display:"flex",alignItems:"center",gap:"5px"};return o.jsxs("div",{style:{minHeight:"100vh",background:e.rootBg,color:e.text,fontFamily:"'JetBrains Mono','Fira Code',monospace",transition:"background 0.3s, color 0.3s"},children:[o.jsx(cge,{isOpen:D,onClose:()=>E(!1),result:l,P:h,tempUnit:v,theme:t,initialMode:U}),o.jsxs("div",{style:{background:e.hdrBg,borderBottom:`1px solid ${e.hdrBdr}`,padding:"14px 18px",display:"flex",alignItems:"center",gap:"12px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"26px"},children:"🌬️"}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"17px",fontWeight:"700",background:"linear-gradient(90deg,#38bdf8,#818cf8,#f97316)",WebkitBackgroundClip:"text",WebkitTextFillColor:"transparent"},children:"PsychroPro Calculator"}),o.jsx("div",{style:{fontSize:"9px",color:e.textDim,letterSpacing:"2px",textTransform:"uppercase"},children:"ASHRAE 2017 Fundamentals · °C / °F Input Support"})]})]}),o.jsx("div",{style:{display:"flex",padding:"10px 18px 0",borderBottom:`1px solid ${e.tabsBdr}`,background:e.cardBg},children:[["calc","Calculator"],["chart","Chart"],["guide","Guide"]].map(([le,J])=>o.jsx("button",{onClick:()=>b(le),style:{padding:"8px 18px",fontSize:"11px",letterSpacing:"1px",textTransform:"uppercase",fontWeight:w===le?"700":"400",color:w===le?"#38bdf8":e.tabColorI,background:"none",border:"none",borderBottom:w===le?"2px solid #38bdf8":"2px solid transparent",cursor:"pointer",transition:"all 0.2s"},children:J},le))}),o.jsxs("div",{style:{padding:"14px",maxWidth:"740px",margin:"0 auto"},children:[w==="calc"&&o.jsxs(o.Fragment,{children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"12px",padding:"11px 14px",marginBottom:"14px",background:e.unitBannerBg,border:`1px solid ${e.unitBannerBdr}`,borderRadius:"10px",boxShadow:e.shadow},children:[o.jsx("span",{style:{fontSize:"18px"},children:"🌡️"}),o.jsx("span",{style:{fontSize:"9.5px",color:e.textMuted,letterSpacing:"1.5px",textTransform:"uppercase",flex:1},children:"Temperature Input Unit"}),o.jsx("div",{style:{display:"flex",borderRadius:"8px",overflow:"hidden",border:`1px solid ${e.unitToggleBdr}`},children:["C","F"].map(le=>o.jsxs("button",{onClick:()=>G(le),style:{padding:"8px 16px",fontSize:"12px",fontFamily:"inherit",fontWeight:"700",cursor:"pointer",border:"none",transition:"all 0.2s",background:v===le?e.unitToggleSelBg:e.unitToggleBg,color:v===le?e.unitToggleSelC:e.unitToggleInC},children:["°",le," ",le==="C"?"Celsius":"Fahrenheit"]},le))})]}),o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBdr}`,borderRadius:"12px",padding:"14px",marginBottom:"14px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"9.5px",color:e.slColor,letterSpacing:"2px",textTransform:"uppercase",marginBottom:"10px"},children:"📍 Location / Atmospheric Pressure"}),o.jsx("div",{style:{display:"flex",gap:"12px"},children:[["Altitude (m)",m,V],["Pressure (Pa)",h,le=>x(parseFloat(le)||101325)]].map(([le,J,ne])=>o.jsxs("div",{style:{flex:1},children:[o.jsx("div",{style:{fontSize:"8.5px",color:e.textMuted,letterSpacing:"1px",textTransform:"uppercase",marginBottom:"3px"},children:le}),o.jsx("input",{style:{flex:1,background:e.altInputBg,border:`1px solid ${e.altInputBdr}`,borderRadius:"6px",color:e.text,fontSize:"13px",fontFamily:"inherit",padding:"7px 9px",outline:"none",width:"100%",boxSizing:"border-box"},type:"number",value:J,onChange:Z=>ne(Z.target.value)})]},le))})]}),o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBdr}`,borderRadius:"12px",padding:"14px",marginBottom:"14px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"9.5px",color:e.slColor,letterSpacing:"2px",textTransform:"uppercase",marginBottom:"10px"},children:"📥 Input Parameters"}),o.jsxs("div",{style:{fontSize:"10px",color:"#f97316",marginBottom:"10px",padding:"6px 10px",background:"rgba(249,115,22,0.06)",borderRadius:"6px",border:"1px solid #f9731622"},children:["✅ Tick any ",o.jsx("strong",{children:"2"})," checkboxes → enter values → Calculate"]}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:"9px"},children:hv.map(le=>{const J=a[le.key],ne=le.isTemp&&v==="F"?sp(le.min_c).toFixed(0):le.min_c,Z=le.isTemp&&v==="F"?sp(le.max_c).toFixed(0):le.max_c;return o.jsxs("div",{onClick:()=>_(le.key),style:{display:"flex",alignItems:"center",gap:"8px",padding:"9px 10px",borderRadius:"8px",border:`1px solid ${J?e.fbBdrA:e.fbBdrI}`,background:J?e.fbBgA:e.fbBgI,cursor:"pointer",transition:"all 0.2s"},children:[o.jsx("input",{type:"checkbox",style:{width:"15px",height:"15px",accentColor:"#38bdf8",cursor:"pointer",flexShrink:0,pointerEvents:"none"},readOnly:!0,checked:J}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsxs("div",{style:{fontSize:"8.5px",color:e.textMuted,letterSpacing:"1px",textTransform:"uppercase",marginBottom:"3px"},children:[le.icon," ",le.label]}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"4px"},children:[o.jsx("input",{style:{width:"100%",background:J?e.inputBgA:e.inputBg,border:`1px solid ${J?e.inputBdrA:e.inputBdr}`,borderRadius:"5px",color:J?e.text:e.inputColorI,fontSize:"14px",fontFamily:"inherit",padding:"4px 6px",outline:"none",transition:"all 0.2s"},type:"number",min:ne,max:Z,step:le.step,value:r[le.key],placeholder:J?"Enter value":"—",disabled:!J,onClick:N=>N.stopPropagation(),onChange:N=>n(re=>({...re,[le.key]:N.target.value}))}),o.jsx("span",{style:{fontSize:"9px",color:e.textMuted,whiteSpace:"nowrap",flexShrink:0},children:L(le)})]})]})]},le.key)})}),d&&o.jsxs("div",{style:{marginTop:"10px",padding:"10px 12px",borderRadius:"8px",background:e.errBg,border:`1px solid ${e.errBdr}`,color:e.errColor,fontSize:"11px"},children:["⚠️ ",d]}),o.jsxs("div",{style:{display:"flex",gap:"10px",marginTop:"14px",flexWrap:"wrap"},children:[o.jsx("button",{onClick:Y,style:de,children:"⚡ Calculate"}),o.jsx("button",{onClick:q,style:se,children:"↺ Reset"}),l&&o.jsx("button",{onClick:()=>b("chart"),style:se,children:"📊 View Chart"})]})]}),l&&o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBdr}`,borderRadius:"12px",padding:"14px",marginBottom:"14px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"9.5px",color:e.slColor,letterSpacing:"2px",textTransform:"uppercase",marginBottom:"10px"},children:"📤 All Psychrometric Properties"}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:"9px"},children:oge.map(le=>o.jsxs("div",{style:{background:i?"rgba(15,23,42,0.85)":"#FFFFFF",borderLeft:`3px solid ${le.color}`,border:`1px solid ${le.color}22`,borderRadius:"8px",padding:"9px 11px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"8.5px",color:e.textMuted,letterSpacing:"1px",textTransform:"uppercase",marginBottom:"3px"},children:le.label}),le.isTemp&&v==="F"?o.jsxs("div",{children:[o.jsxs("span",{style:{fontSize:"14px",fontWeight:"700",color:le.color},children:[l[le.key],"°C"]}),o.jsx("span",{style:{fontSize:"11px",color:e.textMuted,margin:"0 4px"},children:"/"}),o.jsxs("span",{style:{fontSize:"14px",fontWeight:"700",color:le.color},children:[sp(l[le.key]).toFixed(1),"°F"]})]}):o.jsxs("div",{children:[o.jsx("span",{style:{fontSize:"17px",fontWeight:"700",color:le.color},children:l[le.key]}),o.jsx("span",{style:{fontSize:"9.5px",color:e.textDim,marginLeft:"4px"},children:le.unit})]})]},le.key))}),o.jsxs("div",{style:{marginTop:"12px",padding:"12px",borderRadius:"8px",background:e.heatBg,border:`1px solid ${e.heatBdr}`,borderLeft:"4px solid #f97316"},children:[o.jsx("div",{style:{fontSize:"9.5px",color:"#f97316",letterSpacing:"1.5px",marginBottom:"8px"},children:"🔥 HEAT LOAD MULTIPLIERS"}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:"6px",fontSize:"10.5px",color:e.textMuted},children:[o.jsx("span",{children:"Sensible (ΔT=1°C / 1 m³/s):"}),o.jsxs("span",{style:{color:"#fb923c",fontWeight:"700"},children:[(1.006*l.rho*1e3).toFixed(0)," W/(m³/s·°C)"]}),o.jsx("span",{children:"Latent (ΔW=1 g/kg / 1 m³/s):"}),o.jsxs("span",{style:{color:"#fb923c",fontWeight:"700"},children:[(2501*l.rho).toFixed(0)," W/(m³/s·g/kg)"]}),o.jsx("span",{children:"Total (Δh=1 kJ/kg / 1 m³/s):"}),o.jsxs("span",{style:{color:"#fb923c",fontWeight:"700"},children:[(l.rho*1e3).toFixed(0)," W/(m³/s·kJ/kg)"]})]})]}),o.jsxs("div",{style:{marginTop:"14px",display:"flex",gap:"8px",flexWrap:"wrap"},children:[o.jsx("button",{onClick:()=>I("chart"),style:{...ae},children:"📊 Chart"}),o.jsx("button",{onClick:()=>I("values"),style:{...ae,borderColor:"#38bdf8",color:"#38bdf8",background:"rgba(56,189,248,0.08)"},children:"📋 Values"}),o.jsx("button",{onClick:()=>I("both"),style:{...ae,background:"linear-gradient(135deg,#0ea5e9,#6366f1)",border:"none",color:"#fff"},children:"📁 Both"})]})]})]}),w==="chart"&&o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBdr}`,borderRadius:"12px",padding:"14px",marginBottom:"14px",boxShadow:e.shadow},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"10px",flexWrap:"wrap",gap:"8px"},children:[o.jsx("div",{style:{fontSize:"9.5px",color:e.slColor,letterSpacing:"2px",textTransform:"uppercase"},children:"📊 Psychrometric Chart"}),o.jsxs("div",{style:{display:"flex",gap:"6px",flexWrap:"wrap"},children:[o.jsx("button",{onClick:()=>I("chart"),style:{...ae},children:"📊 Chart"}),o.jsx("button",{onClick:()=>I("values"),disabled:!l,style:{...ae,opacity:l?1:.4,borderColor:l?"#38bdf8":e.cardBdr,color:l?"#38bdf8":e.textDim},children:"📋 Values"}),o.jsx("button",{onClick:()=>I("both"),style:{...ae,background:"linear-gradient(135deg,#0ea5e9,#6366f1)",border:"none",color:"#fff"},children:"📁 Both"})]})]}),!l&&o.jsx("div",{style:{fontSize:"11px",color:"#f97316",marginBottom:"10px",padding:"8px 12px",background:"rgba(249,115,22,0.06)",borderRadius:"6px"},children:"Calculate first → then state point appears on chart."}),o.jsx(age,{result:l,P:h,theme:t,tempUnit:v}),l&&o.jsx("div",{style:{marginTop:"10px",display:"flex",flexWrap:"wrap",gap:"7px"},children:[["DBT",v==="F"?`${l.Tdb}°C / ${sp(l.Tdb).toFixed(1)}°F`:`${l.Tdb}°C`,"#f97316"],["WBT",v==="F"?`${l.Twb}°C / ${sp(l.Twb).toFixed(1)}°F`:`${l.Twb}°C`,"#38bdf8"],["DPT",v==="F"?`${l.Tdp}°C / ${sp(l.Tdp).toFixed(1)}°F`:`${l.Tdp}°C`,"#818cf8"],["RH",`${l.RH}%`,"#34d399"],["W",`${l.W_gkg} g/kg`,"#fbbf24"],["h",`${l.h} kJ/kg`,"#f472b6"]].map(([le,J,ne])=>o.jsxs("div",{style:{padding:"5px 12px",borderRadius:"20px",background:i?"rgba(15,23,42,0.9)":"#F1F5F9",border:`1px solid ${ne}44`,fontSize:"10.5px",color:ne},children:[o.jsxs("strong",{children:[le,":"]})," ",J]},le))})]}),w==="guide"&&o.jsxs("div",{style:{background:e.cardBg,border:`1px solid ${e.cardBdr}`,borderRadius:"12px",padding:"14px",marginBottom:"14px",boxShadow:e.shadow},children:[o.jsx("div",{style:{fontSize:"9.5px",color:e.slColor,letterSpacing:"2px",textTransform:"uppercase",marginBottom:"10px"},children:"📖 User Guide"}),o.jsx("div",{style:{color:"#38bdf8",fontWeight:"700",fontSize:"12px",marginBottom:"6px"},children:"📱 Android Download"}),o.jsxs("div",{style:{fontSize:"10.5px",color:e.textMuted,lineHeight:"1.9",marginBottom:"14px",padding:"10px",borderRadius:"8px",background:e.guideInnerBg,border:`1px solid ${e.guideInnerBdr}`},children:["• File automatically saves to ",o.jsx("strong",{style:{color:"#38bdf8"},children:"Downloads"})," folder.",o.jsx("br",{}),"• Open ",o.jsx("strong",{children:"Files"})," app → Internal Storage → Download → find ",o.jsx("code",{children:"PsychroPro_*.png"}),".",o.jsx("br",{}),"• If Downloads fails, a ",o.jsx("strong",{children:"Share dialog"}),' opens — tap "Save to Files" or "Gallery".',o.jsx("br",{}),"• Make sure app has ",o.jsx("strong",{children:"Storage permission"})," (Settings → Apps → PsychroPro → Permissions)."]}),o.jsx("div",{style:{color:"#38bdf8",fontWeight:"700",fontSize:"12px",marginBottom:"6px"},children:"🌡️ Temperature Unit Toggle"}),o.jsxs("div",{style:{fontSize:"10.5px",color:e.textMuted,lineHeight:"1.9",marginBottom:"14px",padding:"10px",borderRadius:"8px",background:e.guideInnerBg,border:`1px solid ${e.guideInnerBdr}`},children:["Use the ",o.jsx("strong",{style:{color:"#38bdf8"},children:"°C / °F toggle"})," at the top of the Calculator tab.",o.jsx("br",{}),"• Conversion happens automatically — entered values update instantly.",o.jsx("br",{}),"• Results show ",o.jsx("strong",{children:"both °C and °F"})," for all temperature outputs.",o.jsx("br",{}),"• Chart always plots in °C (ASHRAE standard)."]}),o.jsx("div",{style:{color:"#38bdf8",fontWeight:"700",fontSize:"12px",marginBottom:"4px"},children:"🔹 Supported Input Combinations"}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:"5px",padding:"10px",borderRadius:"8px",background:e.guideBg,marginBottom:"12px",fontSize:"10.5px"},children:["Tdb + RH","Tdb + W","Tdb + Twb","Tdb + Tdp","Tdb + h","Tdb + v","Twb + RH","Twb + W","Twb + Tdp","Twb + h","Tdp + RH","Tdp + h","Tdp + v","RH + W","RH + h","RH + v","W + h","W + v","h + v"].map(le=>o.jsxs("div",{style:{color:"#34d399"},children:["✓ ",le]},le))}),o.jsxs("div",{style:{padding:"10px",borderRadius:"8px",background:e.guideInnerBg,border:`1px solid ${e.guideInnerBdr}`,fontSize:"10.5px"},children:[o.jsx("div",{style:{color:"#38bdf8",fontWeight:"700",marginBottom:"6px"},children:"📊 Heat Load Keys"}),o.jsx("div",{style:{color:e.textMuted},children:"W (g/kg) → latent heat"}),o.jsx("div",{style:{color:e.textMuted},children:"h (kJ/kg) → total heat"}),o.jsx("div",{style:{color:e.textMuted},children:"ρ (kg/m³) → mass flow calculations"}),o.jsx("div",{style:{color:e.textMuted},children:"v (m³/kg) → duct / fan sizing"})]})]})]})]})}const q4={"Sch 40 Steel":[{size:'½"',od:.84,id:.622,wall:.109,weight:.851},{size:'¾"',od:1.05,id:.824,wall:.113,weight:1.131},{size:'1"',od:1.315,id:1.049,wall:.133,weight:1.679},{size:'1¼"',od:1.66,id:1.38,wall:.14,weight:2.273},{size:'1½"',od:1.9,id:1.61,wall:.145,weight:2.718},{size:'2"',od:2.375,id:2.067,wall:.154,weight:3.653},{size:'2½"',od:2.875,id:2.469,wall:.203,weight:5.793},{size:'3"',od:3.5,id:3.068,wall:.216,weight:7.576},{size:'3½"',od:4,id:3.548,wall:.226,weight:9.109},{size:'4"',od:4.5,id:4.026,wall:.237,weight:10.79},{size:'5"',od:5.563,id:5.047,wall:.258,weight:14.62},{size:'6"',od:6.625,id:6.065,wall:.28,weight:18.97},{size:'8"',od:8.625,id:7.981,wall:.322,weight:28.55},{size:'10"',od:10.75,id:10.02,wall:.365,weight:40.48},{size:'12"',od:12.75,id:11.938,wall:.406,weight:53.52},{size:'14"',od:14,id:13.124,wall:.438,weight:63.5},{size:'16"',od:16,id:15,wall:.5,weight:82.77},{size:'18"',od:18,id:16.876,wall:.562,weight:104.7},{size:'20"',od:20,id:18.812,wall:.594,weight:123.1},{size:'24"',od:24,id:22.624,wall:.688,weight:171.3}],"Sch 80 Steel":[{size:'½"',od:.84,id:.546,wall:.147,weight:1.088},{size:'¾"',od:1.05,id:.742,wall:.154,weight:1.474},{size:'1"',od:1.315,id:.957,wall:.179,weight:2.172},{size:'1¼"',od:1.66,id:1.278,wall:.191,weight:2.997},{size:'1½"',od:1.9,id:1.5,wall:.2,weight:3.631},{size:'2"',od:2.375,id:1.939,wall:.218,weight:5.022},{size:'2½"',od:2.875,id:2.323,wall:.276,weight:7.661},{size:'3"',od:3.5,id:2.9,wall:.3,weight:10.25},{size:'4"',od:4.5,id:3.826,wall:.337,weight:14.98},{size:'5"',od:5.563,id:4.813,wall:.375,weight:20.78},{size:'6"',od:6.625,id:5.761,wall:.432,weight:28.57},{size:'8"',od:8.625,id:7.625,wall:.5,weight:43.39},{size:'10"',od:10.75,id:9.562,wall:.594,weight:64.43},{size:'12"',od:12.75,id:11.374,wall:.688,weight:88.63}],"Copper Type L":[{size:'½"',od:.625,id:.545,wall:.04,weight:.285},{size:'¾"',od:.875,id:.785,wall:.045,weight:.455},{size:'1"',od:1.125,id:1.025,wall:.05,weight:.655},{size:'1¼"',od:1.375,id:1.265,wall:.055,weight:.884},{size:'1½"',od:1.625,id:1.505,wall:.06,weight:1.14},{size:'2"',od:2.125,id:1.985,wall:.07,weight:1.75},{size:'2½"',od:2.625,id:2.465,wall:.08,weight:2.48},{size:'3"',od:3.125,id:2.945,wall:.09,weight:3.33},{size:'4"',od:4.125,id:3.905,wall:.11,weight:5.38}]},ST=[{temp:40,density:62.43,mu:3229e-8,cp:1.004},{temp:50,density:62.41,mu:2735e-8,cp:1.002},{temp:60,density:62.37,mu:2359e-8,cp:1},{temp:70,density:62.3,mu:205e-7,cp:.998},{temp:80,density:62.22,mu:1799e-8,cp:.997},{temp:90,density:62.11,mu:1595e-8,cp:.996},{temp:100,density:61.99,mu:1424e-8,cp:.995},{temp:120,density:61.71,mu:1164e-8,cp:.994},{temp:140,density:61.39,mu:981e-8,cp:.994},{temp:180,density:60.58,mu:734e-8,cp:.996}],DW={four:[{size:'½"',mm:12,gpm:2,tr24:.7,tr267:.7,v:1.9},{size:'¾"',mm:20,gpm:4,tr24:1.6,tr267:1.4,v:2.3},{size:'1"',mm:25,gpm:7,tr24:3.1,tr267:2.7,v:2.7},{size:'1¼"',mm:32,gpm:15,tr24:6.4,tr267:5.7,v:3.3},{size:'1½"',mm:40,gpm:23,tr24:9.7,tr267:8.6,v:3.7},{size:'2"',mm:50,gpm:45,tr24:19,tr267:17,v:4.4},{size:'2½"',mm:65,gpm:73,tr24:30,tr267:27,v:4.9},{size:'3"',mm:80,gpm:130,tr24:54,tr267:48,v:5.7},{size:'4"',mm:100,gpm:268,tr24:112,tr267:99,v:6.8}],five:[{size:'½"',mm:12,gpm:2,tr24:.8,tr267:.7,v:2.1},{size:'¾"',mm:20,gpm:4,tr24:1.8,tr267:1.6,v:2.6},{size:'1"',mm:25,gpm:8,tr24:3.5,tr267:3.1,v:3.1},{size:'1¼"',mm:32,gpm:17,tr24:7,tr267:6,v:3.7},{size:'1½"',mm:40,gpm:26,tr24:11,tr267:10,v:4.1},{size:'2"',mm:50,gpm:51,tr24:21,tr267:19,v:4.9},{size:'2½"',mm:65,gpm:82,tr24:34,tr267:30,v:5.5},{size:'3"',mm:80,gpm:147,tr24:61,tr267:54,v:6.4},{size:'4"',mm:100,gpm:301,tr24:125,tr267:112,v:7.6}],vel:[{size:'5"',mm:125,gpm:499,tr24:208,tr267:185,f:4.2},{size:'6"',mm:150,gpm:721,tr24:300,tr267:267,f:3.3},{size:'8"',mm:200,gpm:1248,tr24:520,tr267:462,f:2.4},{size:'10"',mm:250,gpm:1967,tr24:820,tr267:729,f:1.8},{size:'12"',mm:300,gpm:2818,tr24:1174,tr267:1044,f:1.5},{size:'14"',mm:350,gpm:3436,tr24:1432,tr267:1273,f:1.3},{size:'16"',mm:400,gpm:4552,tr24:1897,tr267:1686,f:1.1},{size:'18"',mm:450,gpm:5824,tr24:2427,tr267:2157,f:1},{size:'20"',mm:500,gpm:7253,tr24:3022,tr267:2686,f:.8},{size:'24"',mm:600,gpm:10593,tr24:4414,tr267:3923,f:.7},{size:'28"',mm:700,gpm:14533,tr24:6056,tr267:5383,f:.6},{size:'30"',mm:750,gpm:16745,tr24:6977,tr267:6202,f:.5}]},HW={four:[{size:'½"',mm:12,gpm:1,tr3:.4,tr35:.3,v:1.6},{size:'¾"',mm:20,gpm:3,tr3:.9,tr35:.8,v:2.1},{size:'1"',mm:25,gpm:6,tr3:2,tr35:1.7,v:2.4},{size:'1¼"',mm:32,gpm:11,tr3:3.7,tr35:3.2,v:2.8},{size:'1½"',mm:40,gpm:17,tr3:5.8,tr35:5,v:3},{size:'2"',mm:50,gpm:34,tr3:11,tr35:9.7,v:3.5},{size:'2½"',mm:65,gpm:63,tr3:21,tr35:18,v:4.2},{size:'3"',mm:80,gpm:97,tr3:32,tr35:28,v:4.6},{size:'4"',mm:100,gpm:200,tr3:67,tr35:57,v:5.4},{size:'5"',mm:125,gpm:365,tr3:122,tr35:104,v:6.2},{size:'6"',mm:150,gpm:580,tr3:193,tr35:166,v:6.9}],five:[{size:'½"',mm:12,gpm:1,tr3:.4,tr35:.3,v:1.9},{size:'¾"',mm:20,gpm:3,tr3:1.1,tr35:.9,v:2.3},{size:'1"',mm:25,gpm:7,tr3:2.3,tr35:1.9,v:2.8},{size:'1¼"',mm:32,gpm:12,tr3:4.2,tr35:3.6,v:2.9},{size:'1½"',mm:40,gpm:19,tr3:6.3,tr35:5.4,v:3.5},{size:'2"',mm:50,gpm:38,tr3:13,tr35:11,v:4},{size:'2½"',mm:65,gpm:70,tr3:23,tr35:20,v:4.7},{size:'3"',mm:80,gpm:115,tr3:38,tr35:33,v:5},{size:'4"',mm:100,gpm:225,tr3:75,tr35:64,v:5.9},{size:'5"',mm:125,gpm:400,tr3:133,tr35:114,v:7.2},{size:'6"',mm:150,gpm:650,tr3:217,tr35:186,v:7.8}],vel:[{size:'8"',mm:200,gpm:1275,tr3:425,tr35:364,f:4.1},{size:'10"',mm:250,gpm:1950,tr3:650,tr35:557,f:3.35},{size:'12"',mm:300,gpm:2800,tr3:933,tr35:800,f:2.61},{size:'14"',mm:350,gpm:3450,tr3:1150,tr35:986,f:2.35},{size:'16"',mm:400,gpm:4400,tr3:1467,tr35:1257,f:2.05},{size:'18"',mm:450,gpm:5700,tr3:1900,tr35:1629,f:1.7},{size:'20"',mm:500,gpm:7e3,tr3:2333,tr35:2e3,f:1.56},{size:'24"',mm:600,gpm:1e4,tr3:3333,tr35:2857,f:1.35}]};function Age({theme:t}){const e=t==="dark",[i,r]=ue.useState("mcquay"),[n,a]=ue.useState("Sch 40 Steel"),[s,l]=ue.useState('½"'),[c,d]=ue.useState(50),[u,m]=ue.useState(1.4),[y,h]=ue.useState("1.4");ue.useEffect(()=>{h(u.toString())},[u]);const x=G=>{h(G);const V=parseFloat(G);!isNaN(V)&&V>=0&&m(V)},[w,b]=ue.useState("chilled"),[v,B]=ue.useState(45),[D,E]=ue.useState("4"),U=ue.useMemo(()=>q4[n].find(G=>G.size===s)||q4[n][0],[n,s]),k=ue.useMemo(()=>ST.find(G=>G.temp===c)||ST[1],[c]),I=ue.useMemo(()=>{const G=U.id,V=U.od,_=Math.PI*G*G/4,Y=Math.PI*(V*V-G*G)/4,q=Math.PI*(Math.pow(V,4)-Math.pow(G,4))/64,de=q/(V/2),se=Math.sqrt(q/Y),ae=u/(2.448*G*G),le=G/12,ne=k.density/32.174*ae*le/k.mu,N=(n.includes("Steel")?15e-5:5e-6)/le,re=ne<2300?64/ne:.25/Math.pow(Math.log10(N/3.7+5.74/Math.pow(ne,.9)),2),O=re*(100/le)*(ae*ae/(2*32.2)),ee=2*ae*ae/(2*32.2),ce=_/144*k.density,pe=k.density*k.cp*60/7.48052;return{outsideDiameter:V,wallThickness:U.wall,insideDiameter:G,insideArea:_,crossArea:Y,sectionModulus:de,momentInertia:q,radiusGyration:se,weightPipe:U.weight,weightTotal:U.weight+ce,density:k.density,viscosity:k.mu*32.174*3600,specificHeat:k.cp,energyFactor:pe,velocity:ae,reynolds:ne,friction:re,headLoss:O,elbowLoss:ee}},[U,u,k,n]),L=ue.useMemo(()=>{const V=(parseFloat(s.replace(/[^\d.]/g,""))||0)<=2,_=I.velocity,Y=I.headLoss;let q="pass",de="",se="";return V?_>4?(q="fail",de="REJECTED - Velocity Too High",se=`Pipe ≤ 2": Velocity ${_.toFixed(2)} fps exceeds 4 fps limit`):_>3.5?(q="warning",de="WARNING - Near Limit",se=`Pipe ≤ 2": Velocity ${_.toFixed(2)} fps approaching 4 fps`):(de="ACCEPTABLE - Good Design",se=`Pipe ≤ 2": Velocity ${_.toFixed(2)} fps ≤ 4 fps ✓`):Y>4?(q="fail",de="REJECTED - Friction Too High",se=`Pipe > 2": Head loss ${Y.toFixed(2)} ft/100ft exceeds 4 ft/100ft limit`):Y>3.5?(q="warning",de="WARNING - Near Limit",se=`Pipe > 2": Head loss ${Y.toFixed(2)} ft/100ft approaching 4 ft/100ft`):(de="ACCEPTABLE - Good Design",se=`Pipe > 2": Head loss ${Y.toFixed(2)} ft/100ft ≤ 4 ft/100ft ✓`),{status:q,message:de,reason:se,isSmallPipe:V,velocity:_,headLoss:Y}},[s,I.velocity,I.headLoss]),z=ue.useMemo(()=>{const G=w==="chilled"?DW:HW,V=G.four.find(le=>le.gpm>=v),_=G.five.find(le=>le.gpm>=v),Y=G.vel.find(le=>le.gpm>=v);let q=V||_||Y||G.four[G.four.length-1],de="4";V&&V.gpm>=v?(q=V,de="4"):_&&_.gpm>=v?(q=_,de="5"):Y&&(q=Y,de="vel");const se=D==="4"?G.four:D==="5"?G.five:G.vel,ae=se.find(le=>le.gpm>=v)||se[se.length-1];return{...ae,autoBest:q,autoCriteria:de,isAutoBetter:q.size!==ae.size||de!==D}},[w,v,D]);return o.jsxs("div",{className:`min-h-screen w-full font-[Outfit] transition-colors duration-500 ${e?"bg-[#050816] text-white":"bg-[#f6f7fb] text-slate-900"}`,children:[o.jsxs("div",{className:"fixed inset-0 -z-10",children:[o.jsx("div",{className:`absolute inset-0 ${e?"bg-[radial-gradient(ellipse_at_top,_var(--tw-gradient-stops))] from-violet-900/20 via-transparent to-transparent":"bg-[radial-gradient(ellipse_at_top,_var(--tw-gradient-stops))] from-indigo-100 via-transparent to-transparent"}`}),o.jsx("div",{className:"absolute top-[-10%] right-[-5%] h-[400px] w-[400px] rounded-full bg-violet-500/20 blur-[120px]"}),o.jsx("div",{className:"absolute bottom-[-10%] left-[-5%] h-[400px] w-[400px] rounded-full bg-cyan-500/20 blur-[120px]"})]}),o.jsx("header",{className:"sticky top-0 z-40 backdrop-blur-xl border-b border-white/10",style:{paddingTop:"env(safe-area-inset-top)"},children:o.jsxs("div",{className:`mx-auto max-w-[1400px] px-4 sm:px-6 lg:px-8 h-[60px] sm:h-[68px] flex items-center justify-between ${e?"bg-[#050816]/70":"bg-white/70"}`,children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsxs("div",{className:"relative",children:[o.jsx("div",{className:"absolute -inset-1 rounded-2xl bg-gradient-to-br from-violet-600 to-cyan-500 blur opacity-70"}),o.jsx("div",{className:"relative flex h-11 w-11 items-center justify-center rounded-2xl bg-gradient-to-br from-violet-600 to-cyan-500",children:o.jsx("svg",{width:"24",height:"24",viewBox:"0 0 24 24",fill:"none",children:o.jsx("path",{d:"M4 8h6M4 12h10M4 16h4M14 8h6M18 4v8M20 14c0 3-2.5 5-5 5s-5-2-5-5 2.5-5 5-5c1.5 0 2.8.6 3.7 1.5",stroke:"white",strokeWidth:"1.8",strokeLinecap:"round"})})})]}),o.jsxs("div",{className:"hidden lg:block",children:[o.jsx("h1",{className:"text-[17px] font-semibold leading-tight tracking-wide",children:"HVAC PipeSizer Pro"}),o.jsx("p",{className:`text-[11px] ${e?"text-white/60":"text-slate-500"}`,children:"ASHRAE Standards • Fluid Dynamics"})]})]}),o.jsx("div",{className:`absolute left-1/2 -translate-x-1/2 flex items-center gap-1 rounded-full p-1 ${e?"bg-white/5 border border-white/10":"bg-slate-900/5 border border-slate-900/10"}`,children:[{id:"mcquay",label:"Hydronic Pipe Sizer",short:"Pipe Sizer"},{id:"chart",label:"Friction Loss Chart",short:"Chart"}].map(G=>o.jsxs("button",{onClick:()=>r(G.id),className:`px-3 py-1.5 text-[12px] sm:text-[13px] font-medium rounded-full transition-all whitespace-nowrap ${i===G.id?"bg-gradient-to-r from-violet-600 to-cyan-500 text-white shadow-lg shadow-violet-500/20":e?"text-white/70 hover:text-white":"text-slate-600 hover:text-slate-900"}`,children:[o.jsx("span",{className:"hidden md:inline",children:G.label}),o.jsx("span",{className:"md:hidden",children:G.short})]},G.id))}),o.jsx("div",{className:"w-11"})]})}),o.jsxs("main",{className:"mx-auto max-w-[1400px] px-4 sm:px-6 lg:px-8 pt-4 pb-24",children:[i==="mcquay"?o.jsxs("div",{className:"grid grid-cols-1 xl:grid-cols-[380px_1fr] gap-6",children:[o.jsxs("div",{className:`rounded-[28px] border ${e?"bg-white/[0.03] border-white/10":"bg-white border-slate-200"} backdrop-blur-2xl shadow-2xl shadow-black/5 p-6 lg:p-7 h-fit xl:sticky xl:top-[88px]`,children:[o.jsxs("div",{className:"flex items-center justify-between mb-6",children:[o.jsx("h2",{className:"text-[22px] font-semibold tracking-tight",children:"Hydronic PipeSizer"}),o.jsx("span",{className:`text-[10px] px-2.5 py-1 rounded-full font-medium ${e?"bg-emerald-500/15 text-emerald-300 border border-emerald-500/20":"bg-emerald-50 text-emerald-700 border border-emerald-200"}`,children:"Darcy Engine & Colebrook v2"})]}),o.jsxs("div",{className:"space-y-5",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[12px] font-medium mb-1.5 block ${e?"text-white/70":"text-slate-600"}`,children:"Pipe Material"}),o.jsx("div",{className:"grid grid-cols-1 gap-2",children:Object.keys(q4).map(G=>o.jsx("button",{onClick:()=>{a(G),l(q4[G][0].size)},className:`w-full text-left px-4 py-2.5 rounded-xl border transition-all text-[14px] ${n===G?"bg-gradient-to-r from-violet-600/20 to-cyan-500/20 border-violet-500/50 text-violet-600 dark:text-violet-300":e?"bg-white/5 border-white/10 hover:bg-white/10":"bg-slate-50 border-slate-200 hover:bg-slate-100"}`,children:G},G))})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-3",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[12px] font-medium mb-1.5 block ${e?"text-white/70":"text-slate-600"}`,children:"Pipe Size"}),o.jsx("select",{value:s,onChange:G=>l(G.target.value),className:`w-full px-3.5 py-2.5 rounded-xl border text-[14px] font-medium outline-none focus:ring-2 focus:ring-violet-500/50 transition ${e?"bg-[#0b1020] border-white/10":"bg-white border-slate-300"}`,children:q4[n].map(G=>o.jsx("option",{value:G.size,children:G.size},G.size))})]}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[12px] font-medium mb-1.5 block ${e?"text-white/70":"text-slate-600"}`,children:"Fluid Temp"}),o.jsx("select",{value:c,onChange:G=>d(Number(G.target.value)),className:`w-full px-3.5 py-2.5 rounded-xl border text-[14px] font-medium outline-none focus:ring-2 focus:ring-violet-500/50 transition ${e?"bg-[#0b1020] border-white/10":"bg-white border-slate-300"}`,children:ST.map(G=>o.jsxs("option",{value:G.temp,children:[G.temp,"°F Water"]},G.temp))})]})]}),o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center justify-between mb-1.5",children:[o.jsx("label",{className:`text-[12px] font-medium ${e?"text-white/70":"text-slate-600"}`,children:"Flow Rate"}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("input",{type:"number",value:y,onChange:G=>x(G.target.value),className:`w-20 px-2 py-1 rounded text-[13px] font-mono border text-right focus:outline-none focus:ring-1 focus:ring-violet-500 ${e?"bg-white/5 border-white/10 text-white":"bg-white border-slate-300 text-slate-900"}`}),o.jsx("span",{className:"text-[12px] font-medium opacity-60",children:"USgpm"})]})]}),o.jsx("input",{type:"range",min:"0.5",max:"500",step:"0.1",value:u,onChange:G=>m(Number(G.target.value)),className:"w-full accent-violet-600"}),o.jsx("div",{className:"mt-2 flex gap-2",children:[1.4,5,15,45,100].map(G=>o.jsx("button",{onClick:()=>m(G),className:`px-2.5 py-1 rounded-lg text-[11px] border transition ${e?"border-white/10 hover:bg-white/10":"border-slate-200 hover:bg-slate-100"}`,children:G},G))})]}),o.jsx("div",{className:`rounded-2xl p-4 border ${e?"bg-cyan-500/5 border-cyan-500/20":"bg-cyan-50 border-cyan-200"}`,children:o.jsxs("div",{className:"flex items-start gap-3",children:[o.jsx("div",{className:"mt-0.5",children:o.jsxs("svg",{width:"18",height:"18",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2",className:"text-cyan-500",children:[o.jsx("circle",{cx:"12",cy:"12",r:"10"}),o.jsx("path",{d:"M12 16v-4M12 8h.01"})]})}),o.jsxs("div",{children:[o.jsx("p",{className:"text-[12px] font-medium leading-snug",children:"Darcy-Weisbach with Colebrook-White"}),o.jsx("p",{className:`text-[11px] mt-0.5 ${e?"text-white/60":"text-slate-600"}`,children:"Based on standard Darcy-Weisbach & Colebrook-White equations. Includes roughness, Reynolds number, and fitting losses."})]})]})})]})]}),o.jsxs("div",{className:"space-y-5",children:[o.jsx("div",{className:`rounded-[20px] border-2 p-4 backdrop-blur-xl ${L.status==="pass"?e?"bg-emerald-500/10 border-emerald-500/40":"bg-emerald-50 border-emerald-300":L.status==="warning"?e?"bg-amber-500/10 border-amber-500/40":"bg-amber-50 border-amber-300":e?"bg-red-500/10 border-red-500/40":"bg-red-50 border-red-300"}`,children:o.jsxs("div",{className:"flex items-start gap-3",children:[o.jsx("div",{className:`mt-0.5 h-8 w-8 rounded-xl grid place-items-center flex-shrink-0 ${L.status==="pass"?"bg-emerald-500/20 text-emerald-500":L.status==="warning"?"bg-amber-500/20 text-amber-500":"bg-red-500/20 text-red-500"}`,children:L.status==="pass"?o.jsx("svg",{width:"18",height:"18",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2.5",children:o.jsx("path",{d:"M20 6L9 17l-5-5"})}):L.status==="warning"?o.jsxs("svg",{width:"18",height:"18",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2",children:[o.jsx("path",{d:"M10.29 3.86L1.82 18a2 2 0 0 0 1.71 3h16.94a2 2 0 0 0 1.71-3L13.71 3.86a2 2 0 0 0-3.42 0z"}),o.jsx("line",{x1:"12",y1:"9",x2:"12",y2:"13"}),o.jsx("line",{x1:"12",y1:"17",x2:"12.01",y2:"17"})]}):o.jsxs("svg",{width:"18",height:"18",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2.5",children:[o.jsx("circle",{cx:"12",cy:"12",r:"10"}),o.jsx("line",{x1:"15",y1:"9",x2:"9",y2:"15"}),o.jsx("line",{x1:"9",y1:"9",x2:"15",y2:"15"})]})}),o.jsxs("div",{className:"flex-1 min-w-0",children:[o.jsxs("div",{className:"flex items-center gap-2 flex-wrap",children:[o.jsx("h3",{className:`text-[15px] font-bold ${L.status==="pass"?"text-emerald-600 dark:text-emerald-400":L.status==="warning"?"text-amber-600 dark:text-amber-400":"text-red-600 dark:text-red-400"}`,children:L.message}),o.jsx("span",{className:`text-[10px] px-2 py-0.5 rounded-full font-medium border ${L.isSmallPipe?"bg-sky-500/15 text-sky-600 dark:text-sky-400 border-sky-500/30":"bg-violet-500/15 text-violet-600 dark:text-violet-400 border-violet-500/30"}`,children:L.isSmallPipe?'≤ 2" PIPE':'> 2" PIPE'})]}),o.jsx("p",{className:`text-[13px] mt-1 ${e?"text-white/80":"text-slate-700"}`,children:L.reason}),o.jsxs("div",{className:`mt-2.5 pt-2.5 border-t ${e?"border-white/10":"border-slate-200"} flex flex-wrap gap-x-4 gap-y-1 text-[11px]`,children:[o.jsxs("span",{className:e?"text-white/60":"text-slate-600",children:[o.jsx("strong",{children:"Condition 1:"}),' Pipe ≤ 2" → Velocity ≤ 4 FPS']}),o.jsxs("span",{className:e?"text-white/60":"text-slate-600",children:[o.jsx("strong",{children:"Condition 2:"})," Pipe ",">",' 2" → Friction ≤ 4 ft/100ft']})]})]})]})}),o.jsxs("div",{className:`rounded-[24px] border overflow-hidden ${e?"bg-[#0b1020]/80 border-white/10":"bg-white border-slate-200"} backdrop-blur-xl shadow-xl`,children:[o.jsxs("div",{className:`flex items-center gap-4 px-5 py-3 border-b ${e?"bg-white/[0.02] border-white/10":"bg-slate-50 border-slate-200"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("div",{className:`h-2 w-2 rounded-full ${u>0?"bg-emerald-500 animate-pulse":"bg-slate-400"}`}),o.jsx("span",{className:"text-[13px] font-medium",children:n})]}),o.jsx("div",{className:`h-4 w-px ${e?"bg-white/10":"bg-slate-300"}`}),o.jsx("span",{className:"text-[13px]",children:s}),o.jsxs("div",{className:"ml-auto flex items-center gap-3",children:[o.jsxs("span",{className:"text-[13px] font-medium",children:[c,"°F Water"]}),o.jsx("span",{className:"text-[18px] font-mono font-semibold text-violet-500",children:u.toFixed(1)}),o.jsx("span",{className:"text-[12px] opacity-70",children:"USgpm"})]})]}),o.jsxs("div",{className:"grid md:grid-cols-2 divide-y md:divide-y-0 md:divide-x divide-white/5",children:[o.jsxs("div",{className:"p-5 sm:p-6",children:[o.jsx("h3",{className:`text-[11px] uppercase tracking-widest font-semibold mb-4 ${e?"text-white/50":"text-slate-500"}`,children:"Pipe Geometry"}),o.jsx("div",{className:"space-y-2.5 font-mono text-[13px]",children:[["Outside Diameter",I.outsideDiameter.toFixed(3),"in"],["Wall Thickness",I.wallThickness.toFixed(3),"in"],["Inside Diameter",I.insideDiameter.toFixed(3),"in"],["Inside Area",I.insideArea.toFixed(3),"in²",!0],["Cross Section Area",I.crossArea.toFixed(4),"in²",!0],["Section Modulus",I.sectionModulus.toFixed(5),"in³",!0],["Moment of Inertia",I.momentInertia.toFixed(4),"in⁴",!0],["Radius Gyration",I.radiusGyration.toFixed(4),"in",!0],["Weight of Pipe",I.weightPipe.toFixed(3),"lb/ft"],["Weight Pipe + Fluid",I.weightTotal.toFixed(3),"lb/ft"]].map(([G,V,_,Y])=>o.jsxs("div",{className:"flex justify-between items-baseline",children:[o.jsx("span",{className:`${e?"text-white/70":"text-slate-600"} font-[Outfit] text-[13px]`,children:G}),o.jsxs("span",{className:`tabular-nums ${Y?"text-rose-500 dark:text-rose-400":"text-violet-600 dark:text-violet-300"} font-medium`,children:[V," ",o.jsx("span",{className:`text-[11px] ${e?"text-white/50":"text-slate-500"}`,children:_})]})]},G))})]}),o.jsxs("div",{className:"p-5 sm:p-6",children:[o.jsx("h3",{className:`text-[11px] uppercase tracking-widest font-semibold mb-4 ${e?"text-white/50":"text-slate-500"}`,children:"Fluid Dynamics"}),o.jsxs("div",{className:"space-y-2.5 font-mono text-[13px]",children:[[["Fluid density",I.density.toFixed(3),"lb/ft³"],["Fluid viscosity",I.viscosity.toFixed(4),"lb/ft·h"],["Specific Heat",I.specificHeat.toFixed(3),"Btu/lb·°F"],["Energy factor",I.energyFactor.toFixed(1),"Btu/h·°F·gpm"]].map(([G,V,_])=>o.jsxs("div",{className:"flex justify-between",children:[o.jsx("span",{className:`${e?"text-white/70":"text-slate-600"} font-[Outfit]`,children:G}),o.jsxs("span",{className:"tabular-nums",children:[V," ",o.jsx("span",{className:`text-[11px] ${e?"text-white/50":"text-slate-500"}`,children:_})]})]},G)),o.jsx("div",{className:`h-px my-3 ${e?"bg-white/10":"bg-slate-200"}`}),[["Fluid velocity",I.velocity.toFixed(2),"ft/s","text-cyan-500"],["Reynolds Number",Math.round(I.reynolds).toLocaleString(),"","text-cyan-500"],["Friction factor",I.friction.toFixed(5),"","text-amber-500"],["Head Loss",I.headLoss.toFixed(3),"ft/100ft","text-amber-500"],["Elbow loss",I.elbowLoss.toFixed(3),"ft","text-sky-500"]].map(([G,V,_,Y])=>o.jsxs("div",{className:"flex justify-between items-baseline",children:[o.jsx("span",{className:`${e?"text-white/70":"text-slate-600"} font-[Outfit]`,children:G}),o.jsxs("span",{className:`tabular-nums font-semibold ${Y}`,children:[V," ",o.jsx("span",{className:`text-[11px] font-normal ${e?"text-white/50":"text-slate-500"}`,children:_})]})]},G))]})]})]})]}),o.jsx("div",{className:"grid sm:grid-cols-3 gap-4",children:[{label:"Velocity",value:I.velocity.toFixed(2),unit:"ft/s",good:I.velocity>=2&&I.velocity<=8,icon:"M13 10V3L4 14h7v7l9-11h-7z"},{label:"Head Loss",value:I.headLoss.toFixed(2),unit:"ft/100ft",good:I.headLoss<=4,icon:"M19 14v4a2 2 0 0 1-2 2H7a2 2 0 0 1-2-2v-4M12 3v12M8 7l4-4 4 4"},{label:"Reynolds",value:(I.reynolds/1e3).toFixed(1)+"k",unit:I.reynolds>4e3?"Turbulent":"Laminar",good:I.reynolds>4e3,icon:"M3 15c4 0 4-6 8-6s4 6 8 6"}].map(G=>o.jsxs("div",{className:`relative overflow-hidden rounded-[22px] border p-5 ${e?"bg-white/[0.03] border-white/10":"bg-white border-slate-200"} backdrop-blur-xl`,children:[o.jsx("div",{className:"absolute -right-6 -top-6 h-24 w-24 rounded-full bg-gradient-to-br from-violet-500/20 to-cyan-500/20 blur-2xl"}),o.jsxs("div",{className:"flex items-start justify-between",children:[o.jsxs("div",{children:[o.jsx("p",{className:`text-[11px] uppercase tracking-wide font-medium ${e?"text-white/60":"text-slate-500"}`,children:G.label}),o.jsx("p",{className:"mt-1.5 text-[28px] font-semibold leading-none tracking-tight",children:G.value}),o.jsx("p",{className:`text-[12px] mt-1 ${e?"text-white/60":"text-slate-500"}`,children:G.unit})]}),o.jsx("div",{className:`h-9 w-9 grid place-items-center rounded-xl ${G.good?"bg-emerald-500/15 text-emerald-500":"bg-amber-500/15 text-amber-500"}`,children:o.jsx("svg",{width:"18",height:"18",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2",children:o.jsx("path",{d:G.icon})})})]}),o.jsx("div",{className:`mt-3 h-1.5 w-full rounded-full overflow-hidden ${e?"bg-white/10":"bg-slate-200"}`,children:o.jsx("div",{className:`h-full rounded-full transition-all ${G.good?"bg-emerald-500":"bg-amber-500"}`,style:{width:G.label==="Velocity"?Math.min(100,I.velocity/8*100)+"%":G.label==="Head Loss"?Math.min(100,(4-I.headLoss)/4*100+20)+"%":"75%"}})})]},G.label))})]})]}):o.jsxs("div",{className:"grid grid-cols-1 xl:grid-cols-[380px_1fr] gap-6",children:[o.jsxs("div",{className:`rounded-[28px] border ${e?"bg-white/[0.03] border-white/10":"bg-white border-slate-200"} backdrop-blur-2xl shadow-2xl p-6 lg:p-7 h-fit xl:sticky xl:top-[88px]`,children:[o.jsxs("div",{className:"flex items-center justify-between mb-6",children:[o.jsx("h2",{className:"text-[22px] font-semibold tracking-tight",children:"Standard Quick Sizer"}),o.jsx("span",{className:`text-[10px] px-2.5 py-1 rounded-full font-medium ${e?"bg-amber-500/15 text-amber-300 border border-amber-500/20":"bg-amber-50 text-amber-700 border border-amber-200"}`,children:"IS-STD"})]}),o.jsxs("div",{className:"space-y-5",children:[o.jsxs("div",{children:[o.jsx("label",{className:`text-[12px] font-medium mb-1.5 block ${e?"text-white/70":"text-slate-600"}`,children:"System Type"}),o.jsx("div",{className:"grid grid-cols-2 gap-2",children:[{id:"chilled",label:"Chilled Water",color:"from-sky-600 to-cyan-500"},{id:"condenser",label:"Condenser",color:"from-rose-600 to-orange-500"}].map(G=>o.jsxs("button",{onClick:()=>b(G.id),className:`relative overflow-hidden rounded-xl border p-3 text-left transition-all ${w===G.id?"border-transparent":e?"border-white/10 hover:bg-white/5":"border-slate-200 hover:bg-slate-50"}`,children:[w===G.id&&o.jsx("div",{className:`absolute inset-0 bg-gradient-to-br ${G.color} opacity-15`}),o.jsxs("div",{className:"relative",children:[o.jsx("p",{className:"text-[13px] font-medium",children:G.label}),o.jsx("p",{className:`text-[11px] mt-0.5 ${e?"text-white/60":"text-slate-500"}`,children:G.id==="chilled"?"2.4-2.67 gpm/TR":"3-3.5 gpm/TR"})]})]},G.id))})]}),o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center justify-between mb-1.5",children:[o.jsx("label",{className:`text-[12px] font-medium ${e?"text-white/70":"text-slate-600"}`,children:"Design Flow"}),o.jsxs("span",{className:"text-[12px] font-mono px-2 py-0.5 rounded-lg bg-amber-500/15 text-amber-600 dark:text-amber-300",children:[v," USgpm"]})]}),o.jsx("input",{type:"range",min:"1",max:w==="chilled"?2e3:3e3,step:"1",value:v,onChange:G=>B(Number(G.target.value)),className:"w-full accent-amber-600"}),o.jsx("input",{type:"number",value:v,onChange:G=>B(Number(G.target.value)),className:`mt-2 w-full px-3.5 py-2.5 rounded-xl border text-[14px] font-mono outline-none focus:ring-2 focus:ring-amber-500/50 ${e?"bg-[#0b1020] border-white/10":"bg-white border-slate-300"}`})]}),o.jsxs("div",{children:[o.jsx("label",{className:`text-[12px] font-medium mb-1.5 block ${e?"text-white/70":"text-slate-600"}`,children:"Sizing Criteria"}),o.jsx("div",{className:"space-y-2",children:[{id:"4",label:"4 ft/100ft",desc:'Standard, ≤4" (chilled) ≤6" (cond)'},{id:"5",label:"5 ft/100ft",desc:"Higher loss allowed"},{id:"vel",label:"8 fps max",desc:'Velocity controlled ≥5"'}].map(G=>o.jsx("button",{onClick:()=>E(G.id),className:`w-full text-left px-4 py-2.5 rounded-xl border transition-all ${D===G.id?"bg-amber-500/10 border-amber-500/50":e?"bg-white/5 border-white/10 hover:bg-white/10":"bg-slate-50 border-slate-200 hover:bg-slate-100"}`,children:o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("div",{children:[o.jsx("p",{className:"text-[13px] font-medium",children:G.label}),o.jsx("p",{className:`text-[11px] ${e?"text-white/60":"text-slate-500"}`,children:G.desc})]}),o.jsx("div",{className:`h-4 w-4 rounded-full border-2 grid place-items-center ${D===G.id?"border-amber-500":e?"border-white/20":"border-slate-300"}`,children:D===G.id&&o.jsx("div",{className:"h-2 w-2 rounded-full bg-amber-500"})})]})},G.id))})]}),z.isAutoBetter&&o.jsx("div",{className:`rounded-xl p-3 border ${e?"bg-sky-500/10 border-sky-500/30":"bg-sky-50 border-sky-200"}`,children:o.jsxs("div",{className:"flex items-start gap-2.5",children:[o.jsx("div",{className:"mt-0.5",children:o.jsx("svg",{width:"16",height:"16",viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:"2",className:"text-sky-500",children:o.jsx("path",{d:"M12 2v4M12 18v4M4.93 4.93l2.83 2.83M18.4 18.4l2.83 2.83M2 12h4M18 12h4M6.34 17.66l-1.41 1.41M19.07 4.93l-1.41 1.41"})})}),o.jsxs("div",{className:"flex-1",children:[o.jsx("p",{className:"text-[12px] font-semibold text-sky-600 dark:text-sky-400",children:"Auto-Optimized Suggestion"}),o.jsxs("p",{className:`text-[11px] mt-0.5 ${e?"text-white/70":"text-slate-600"}`,children:["For ",v," GPM, best is ",o.jsx("strong",{children:z.autoBest.size})," at ",z.autoCriteria==="4"?"4":z.autoCriteria==="5"?"5":"8 fps"," criteria"]}),o.jsxs("button",{onClick:()=>E(z.autoCriteria),className:"mt-1.5 text-[11px] px-2.5 py-1 rounded-lg bg-sky-500 text-white font-medium hover:bg-sky-600 transition",children:["Use ",z.autoCriteria==="4"?"4 ft/100ft":z.autoCriteria==="5"?"5 ft/100ft":"8 fps"]})]})]})}),o.jsxs("div",{className:`rounded-2xl p-4 border-2 ${e?"bg-gradient-to-br from-amber-500/10 to-orange-500/10 border-amber-500/30":"bg-gradient-to-br from-amber-50 to-orange-50 border-amber-300"} relative overflow-hidden`,children:[o.jsx("div",{className:"absolute -right-8 -top-8 h-24 w-24 rounded-full bg-amber-500/20 blur-2xl"}),o.jsxs("div",{className:"relative",children:[o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsx("p",{className:`text-[11px] uppercase tracking-wide font-semibold ${e?"text-amber-300":"text-amber-700"}`,children:"Recommended Size"}),o.jsx("span",{className:`text-[10px] px-2 py-0.5 rounded-full font-medium ${e?"bg-amber-500/20 text-amber-300":"bg-amber-200 text-amber-800"}`,children:D==="4"?"4 ft/100ft":D==="5"?"5 ft/100ft":"8 FPS"})]}),o.jsxs("div",{className:"mt-2 flex items-baseline gap-3",children:[o.jsx("span",{className:"text-[42px] font-bold leading-none tracking-tight",children:z.size}),o.jsxs("span",{className:`text-[13px] ${e?"text-white/70":"text-slate-600"}`,children:[z.mm," mm"]})]}),o.jsxs("div",{className:"mt-3 grid grid-cols-3 gap-2 text-center",children:[o.jsxs("div",{className:`rounded-xl p-2 ${e?"bg-black/20":"bg-white/60"}`,children:[o.jsx("p",{className:"text-[10px] opacity-70",children:"Max Flow"}),o.jsx("p",{className:"text-[15px] font-semibold",children:z.gpm})]}),o.jsxs("div",{className:`rounded-xl p-2 ${e?"bg-black/20":"bg-white/60"}`,children:[o.jsx("p",{className:"text-[10px] opacity-70",children:D==="vel"?"Friction":"Velocity"}),o.jsx("p",{className:"text-[15px] font-semibold",children:D==="vel"?z.f:z.v})]}),o.jsxs("div",{className:`rounded-xl p-2 ${e?"bg-black/20":"bg-white/60"}`,children:[o.jsx("p",{className:"text-[10px] opacity-70",children:"TR"}),o.jsx("p",{className:"text-[15px] font-semibold",children:w==="chilled"?z.tr24:z.tr3})]})]})]})]})]})]}),o.jsxs("div",{className:"space-y-5",children:[o.jsxs("div",{className:`rounded-[28px] border overflow-hidden ${e?"bg-[#0b1020]/60 border-white/10":"bg-white border-slate-200"} backdrop-blur-xl shadow-xl`,children:[o.jsx("div",{className:"bg-[#f7b500] px-5 py-4",children:o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:"h-10 w-10 rounded-full bg-black grid place-items-center",children:o.jsx("span",{className:"text-[#f7b500] font-black text-[20px] leading-none",children:"MEP"})}),o.jsxs("div",{children:[o.jsx("h3",{className:"text-black font-bold text-[15px] leading-tight",children:"ASHRAE STANDARD PIPE CHART"}),o.jsx("p",{className:"text-black/70 text-[11px] font-medium",children:"Standard Friction & Velocity Sizing Criteria"})]})]}),o.jsxs("div",{className:"text-right",children:[o.jsxs("p",{className:"text-[10px] font-mono text-black/70",children:["STD-HVAC-PIPE-",w==="chilled"?"001":"002"]}),o.jsx("div",{className:`inline-block px-2.5 py-1 rounded text-[12px] font-bold text-white ${w==="chilled"?"bg-[#4a3d9c]":"bg-[#c41e3a]"}`,children:w==="chilled"?"Chilled water pipe sizing":"Condenser water pipe sizing"})]})]})}),o.jsx("div",{className:"overflow-x-auto",children:o.jsxs("table",{className:"w-full text-[12px]",children:[o.jsxs("thead",{children:[o.jsxs("tr",{className:`${e?"bg-white/5":"bg-slate-50"} border-y ${e?"border-white/10":"border-slate-200"}`,children:[o.jsx("th",{colSpan:2,className:"px-3 py-2 text-left font-semibold",children:"Pipe Size"}),o.jsxs("th",{rowSpan:2,className:"px-3 py-2 text-center font-semibold border-x border-inherit",children:["Max Flow",o.jsx("br",{}),"US gpm"]}),o.jsx("th",{colSpan:2,className:"px-3 py-2 text-center font-semibold border-x border-inherit",children:"Ton of Refrigeration"}),o.jsx("th",{colSpan:2,className:"px-3 py-2 text-center font-semibold",children:"Velocity"})]}),o.jsxs("tr",{className:`${e?"bg-white/[0.02]":"bg-slate-50/50"} border-b ${e?"border-white/10":"border-slate-200"} text-[11px]`,children:[o.jsx("th",{className:"px-3 py-1.5 font-medium",children:"inches"}),o.jsx("th",{className:"px-3 py-1.5 font-medium border-r border-inherit",children:"mm"}),o.jsx("th",{className:"px-2 py-1.5 font-medium",children:w==="chilled"?"2.4 gpm/TR":"3 gpm/TR"}),o.jsx("th",{className:"px-2 py-1.5 font-medium border-r border-inherit",children:w==="chilled"?"2.67 gpm/TR":"3.5 gpm/TR"}),o.jsx("th",{className:"px-2 py-1.5 font-medium",children:"fps"}),o.jsx("th",{className:"px-2 py-1.5 font-medium",children:"m/s"})]})]}),o.jsx("tbody",{children:(()=>{const G=w==="chilled"?DW:HW;return[{title:`Selection Based on Frictional Loss of 4 ft of Water / 100 ft (Pipe dia ≤ ${w==="chilled"?4:6} inches)`,rows:G.four},{title:`Selection Based on Frictional Loss of 5 ft of Water / 100 ft (Pipe dia ≤ ${w==="chilled"?4:6} inches)`,rows:G.five},{title:`Selection Based on Water Velocity Restricted to 8 fps (2.4 m/s) (Pipe dia ≥ ${w==="chilled"?5:8} inches)`,rows:G.vel,isVel:!0}].map((_,Y)=>o.jsxs(o.Fragment,{children:[o.jsx("tr",{children:o.jsx("td",{colSpan:7,className:"bg-[#f7b500] px-3 py-1.5 text-black font-bold text-[11px]",children:_.title})},`h${Y}`),_.rows.map((q,de)=>{const se=q.size===z.size&&(D==="4"&&Y===0||D==="5"&&Y===1||D==="vel"&&Y===2);return o.jsxs("tr",{className:`border-b ${e?"border-white/5 hover:bg-white/[0.03]":"border-slate-100 hover:bg-slate-50"} transition ${se?e?"!bg-amber-500/15":"!bg-amber-100":""}`,children:[o.jsx("td",{className:"px-3 py-1.5 font-mono font-medium",children:q.size}),o.jsx("td",{className:"px-3 py-1.5 font-mono border-r border-inherit",children:q.mm}),o.jsx("td",{className:`px-3 py-1.5 text-center font-mono font-semibold ${se?"text-amber-600 dark:text-amber-300":""}`,children:q.gpm}),o.jsx("td",{className:"px-2 py-1.5 text-center font-mono",children:w==="chilled"?q.tr24:q.tr3}),o.jsx("td",{className:"px-2 py-1.5 text-center font-mono border-r border-inherit",children:w==="chilled"?q.tr267:q.tr35}),o.jsx("td",{className:"px-2 py-1.5 text-center font-mono",children:_.isVel?"-":q.v}),o.jsx("td",{className:"px-2 py-1.5 text-center font-mono text-[11px] opacity-70",children:_.isVel?"-":(q.v*.3048).toFixed(1)})]},q.size+de)})]}))})()})]})}),o.jsx("div",{className:"bg-[#f7b500] px-4 py-1.5 text-right",children:o.jsx("span",{className:"text-black text-[10px] font-semibold italic",children:"Created by 'MAVENS'"})})]}),o.jsx("div",{className:"grid sm:grid-cols-3 gap-4",children:[{label:"Design Standard",value:"ASHRAE 90.1",sub:"Max 4 ft/100ft"},{label:"Velocity Limit",value:"2-8 fps",sub:"Erosion control"},{label:"Pipe Material",value:"Sch 40 Steel",sub:"L&T EDRC"}].map(G=>o.jsxs("div",{className:`rounded-2xl border p-4 ${e?"bg-white/[0.03] border-white/10":"bg-white border-slate-200"}`,children:[o.jsx("p",{className:`text-[11px] ${e?"text-white/60":"text-slate-500"}`,children:G.label}),o.jsx("p",{className:"text-[18px] font-semibold mt-1",children:G.value}),o.jsx("p",{className:`text-[11px] mt-0.5 ${e?"text-white/50":"text-slate-500"}`,children:G.sub})]},G.label))})]})]}),o.jsx("div",{className:"fixed bottom-5 left-1/2 -translate-x-1/2 z-30 sm:hidden",children:o.jsxs("div",{className:`flex items-center gap-1 rounded-full p-1 shadow-2xl backdrop-blur-2xl border ${e?"bg-[#0b1020]/90 border-white/20":"bg-white/90 border-slate-200"}`,children:[o.jsx("button",{onClick:()=>r("mcquay"),className:`px-4 py-2 rounded-full text-[13px] font-medium transition ${i==="mcquay"?"bg-violet-600 text-white":""}`,children:"Pipe Sizer"}),o.jsx("button",{onClick:()=>r("chart"),className:`px-4 py-2 rounded-full text-[13px] font-medium transition ${i==="chart"?"bg-amber-500 text-black":""}`,children:"Chart"})]})})]}),o.jsx("footer",{className:`border-t ${e?"border-white/5":"border-slate-200"} py-6 mt-12`,children:o.jsxs("div",{className:"mx-auto max-w-[1400px] px-4 sm:px-6 lg:px-8 flex flex-col sm:flex-row items-center justify-between gap-3",children:[o.jsx("p",{className:`text-[12px] ${e?"text-white/50":"text-slate-500"}`,children:"© 2026 HVAC Hub • Built for MEP Engineers"}),o.jsxs("div",{className:"flex items-center gap-4 text-[12px]",children:[o.jsx("span",{className:e?"text-white/60":"text-slate-600",children:"ASHRAE Fundamentals"}),o.jsx("span",{className:`h-1 w-1 rounded-full ${e?"bg-white/20":"bg-slate-300"}`}),o.jsx("span",{className:e?"text-white/60":"text-slate-600",children:"Fluid Dynamics Engine"})]})]})}),o.jsx("style",{children:`
        @import url('https://fonts.googleapis.com/css2?family=Outfit:wght@300;400;500;600;700&display=swap');
        * { font-variant-ligatures: common-ligatures; }
        html { scrollbar-gutter: stable; }
        ::-webkit-scrollbar { width: 8px; height: 8px; }
        ::-webkit-scrollbar-track { background: transparent; }
        ::-webkit-scrollbar-thumb { background: ${e?"#334155":"#cbd5e1"}; border-radius: 8px; }
        ::-webkit-scrollbar-thumb:hover { background: ${e?"#475569":"#94a3b8"}; }
        input[type="range"] { -webkit-appearance: none; height: 6px; border-radius: 999px; background: ${e?"rgba(255,255,255,0.1)":"#e2e8f0"}; }
        input[type="range"]::-webkit-slider-thumb { -webkit-appearance: none; width: 18px; height: 18px; border-radius: 50%; background: linear-gradient(135deg, #7c3aed, #06b6d4); border: 2px solid ${e?"#050816":"white"}; box-shadow: 0 2px 6px rgba(124,58,237,0.4); cursor: pointer; }
      `})]})}const fE={N:23,S:12,W:163,E:12,NE:12,SW:85,NW:138,SE:12},uge={N:4,S:16,W:12,E:18,NE:10,SW:14,NW:6,SE:18},P0=["N","NE","E","SE","S","SW","W","NW"],U6=10.7639,IW=.092903,EW=[{v:"custom",l:"Custom / Specify",s:245,lt:205},{v:"theatre",l:"Theatre / Cinema",s:210,lt:140},{v:"school",l:"Schools",s:215,lt:185},{v:"apartment",l:"Apartments / Hotels",s:215,lt:235},{v:"shop",l:"Shops / Malls",s:215,lt:235},{v:"office",l:"Offices / Banks",s:220,lt:280},{v:"restaurant",l:"Restaurant",s:240,lt:310},{v:"factory_l",l:"Factory — Light Work",s:245,lt:505},{v:"dance",l:"Dance Hall",s:275,lt:575},{v:"factory_m",l:"Factory — Moderate",s:330,lt:670},{v:"factory_h",l:"Factory — Heavy Work",s:485,lt:965}],UW=t=>+((t-32)*5/9).toFixed(2),fv=t=>+(t*9/5+32).toFixed(2),of=t=>parseFloat(t)||0,$i=(t,e=1)=>isFinite(t)&&!isNaN(t)?Number(t).toFixed(e):"—",So=t=>isFinite(t)&&!isNaN(t)?Math.round(t).toLocaleString("en-IN"):"—",pge={name:"My Project",addr:"",by:"",peak:"4:00 PM"},mge={oDBT:96.4,oRH:60,oWBT:84.54,oGr:157,iDBT:75.2,iRH:55,iWBT:64,iGr:71.7},gge={uWall:.35,uPart:.35,uRoof:.2,uCeil:.2,uFloor:.2,sg:.3,tg:.3,bf:.12,adp:52,cfmP:5,cfmSF:.06},kW=(t,e)=>({id:t,name:e||`Room ${t}`,spaceType:"custom",areaM2:100,ht:3.2,glHt:2.1,lpd:1.11,occ:10,eqpd:.5,ps:245,pl:205,glass:{N:0,S:0,W:0,E:0,NE:0,SW:0,NW:0,SE:0},grossWall:{N:0,S:0,W:0,E:0,NE:0,SW:0,NW:0,SE:0},other:{part:0,roof:0,ceil:0,floor:0}}),hge={areaM2:100,ht:3,winSF:80,winDir:"W",wallSF:200,roofSF:0,occ:8,lpd:1,eqpd:.5,oTemp:96.4,iTemp:75.2};function NW(t,e,i){const r=e,n=i,a=t.areaM2*U6,s=t.ht*3.28084,l=a*s,c=r.oDBT-r.iDBT,d=r.oGr-r.iGr,u=1-n.bf,m=u*(r.iDBT-n.adp),y=t.lpd*a,h=t.eqpd*a,x=t.occ*n.cfmP+a*n.cfmSF,w={},b={},v={};let B=0,D=0;P0.forEach(ft=>{w[ft]=(t.glass[ft]||0)*fE[ft]*n.sg,B+=w[ft],b[ft]=Math.max(0,(t.grossWall[ft]||0)-(t.glass[ft]||0)),v[ft]=b[ft]*(uge[ft]+13.8)*n.uWall,D+=v[ft]});const E=P0.reduce((ft,Mt)=>ft+(t.glass[Mt]||0),0),U=(t.other.roof||0)*(35+13.8)*n.uRoof,k=E*c*n.tg,I=(t.other.part||0)*(c-5)*n.uPart,L=(t.other.ceil||0)>0?t.other.ceil:a,z=(t.other.floor||0)>0?t.other.floor:a,G=L*(c-5)*n.uCeil,V=z*(c-5)*n.uFloor,_=t.occ*t.ps,Y=t.occ*t.pl,q=y*3.41,de=h*3.41,se=B+D+U+k+I+G+V+_+q+de,ae=Y,le=.1*se,J=.05*ae,ne=se+le,Z=ae+J,N=1.08*n.bf*c*x,re=.68*n.bf*d*x,O=ne+N,ee=Z+re,ce=O+ee,pe=ce>0?O/ce:0,fe=m>0?O/1.08/m:0,Pe=1.08*u*c*x,We=.68*u*d*x,Oe=ce+Pe+We,ve=.03*Oe,st=Oe+ve,lt=st/12e3,Me=lt*1.25,xt=lt*3.517;return{A:a,H:s,V:l,dT:c,dG:d,CF:u,DR:m,lW:y,eW:h,oaCFM:x,sg:w,nw:b,wg:v,solarS:B,wallS:D,roofG:U,glassTG:k,totGlass:E,partG:I,ceilG:G,floorG:V,pS:_,pL:Y,lG:q,eG:de,stS:se,stL:ae,sfS:le,sfL:J,RSH:ne,RLH:Z,oaS_bf:N,oaL_bf:re,ERSH:O,ERLH:ee,ERTH:ce,ESHF:pe,SCFM:fe,oaS_cf:Pe,oaL_cf:We,tot:Oe,otherG:ve,GT:st,TR:lt,HP:Me,kW:xt,TMBH:st/1e3,SMBH:(O+Pe)/1e3,sqFTtr:lt>0?a/lt:0,cfmSF:a>0?fe/a:0,cfmTR:lt>0?fe/lt:0}}const wT=()=>{try{const t=window.Capacitor;return!!(t&&t.isNativePlatform&&t.isNativePlatform()&&t.getPlatform()==="android")}catch{return!1}},RT=()=>typeof navigator>"u"?!1:/iphone|ipad|ipod/i.test(navigator.userAgent)||navigator.platform==="MacIntel"&&navigator.maxTouchPoints>1;function LW(t,e){const i=document.createElement("a");i.href=t,i.download=e,document.body.appendChild(i),i.click(),document.body.removeChild(i)}async function VW(t,e,i){try{const r=window.Capacitor;if(!r)throw new Error("Not in Capacitor");const n=window.CapacitorPlugins||r.Plugins||{},a=n.Filesystem||r.Plugins?.Filesystem,s=n.Toast||r.Plugins?.Toast,l=n.Share||r.Plugins?.Share;if(!a)throw new Error("Filesystem plugin not available");const c=t.split(",")[1];if(!c)throw new Error("Invalid data");i("⏳ Saving to Downloads...");try{return await a.writeFile({path:`Download/${e}`,data:c,directory:"EXTERNAL_STORAGE",recursive:!0}),s&&await s.show({text:`✅ Saved: ${e}`,duration:"long"}),i("✅ Saved to Downloads folder!"),!0}catch{const u=await a.writeFile({path:e,data:c,directory:"DOCUMENTS",recursive:!0});return l?(await l.share({title:"HeatLoad Report",url:u.uri,dialogTitle:"Save File"}),i("✅ File ready — save from share dialog!")):i("✅ Saved to Documents folder!"),!0}}catch(r){return i(`❌ Save failed: ${r?.message??"Unknown error"}`),!1}}function La({value:t,onCommit:e,min:i,max:r,decimals:n,style:a,className:s,placeholder:l}){const[c,d]=ue.useState(()=>m(t,n)),u=ue.useRef(!1);ue.useEffect(()=>{u.current||d(m(t,n))},[t,n]);function m(y,h){return y==null||isNaN(y)?"":h!==void 0?Number(y).toFixed(h):String(y)}return o.jsx("input",{type:"text",inputMode:"decimal",pattern:"[0-9]*\\.?[0-9]*",value:c,placeholder:l,className:s,style:a,onFocus:()=>{u.current=!0},onBlur:()=>{u.current=!1;const y=parseFloat(c);if(isNaN(y))e(0),d(m(0,n));else{let h=y;i!==void 0&&h<i&&(h=i),r!==void 0&&h>r&&(h=r),e(h),d(m(h,n))}},onChange:y=>{const h=y.target.value;if((h===""||h==="-"||/^-?\d*\.?\d*$/.test(h))&&(d(h),h!==""&&h!=="-"&&h!=="."&&h!=="-.")){const x=parseFloat(h);isNaN(x)||e(x)}}})}function J4({value:t,onChange:e,style:i,placeholder:r}){return o.jsx("input",{type:"text",value:t??"",placeholder:r,style:i,onChange:n=>e(n.target.value)})}function i5({label:t,value:e,unit:i,bold:r,C:n}){return o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",padding:"5px 0",borderBottom:`1px solid ${n.div}`},children:[o.jsx("span",{style:{fontSize:12,color:n.sub,flex:1,paddingRight:8,lineHeight:1.3},children:t}),o.jsx("span",{style:{fontSize:13,fontWeight:r?600:400,color:n.text,textAlign:"right"},children:e}),i!==void 0&&o.jsx("span",{style:{fontSize:10,color:n.muted,minWidth:42,textAlign:"right"},children:i})]})}function bc({label:t,value:e,unit:i,acc:r,C:n,isDark:a}){return o.jsxs("div",{style:{background:r?n.metricAcc:a?"rgba(255,255,255,0.04)":"#F8FAFC",border:`1px solid ${r?n.metricB:n.cardB}`,borderRadius:14,padding:"12px 8px",textAlign:"center"},children:[o.jsx("div",{style:{fontSize:10,color:n.sub,marginBottom:4,lineHeight:1.3},children:t}),o.jsx("div",{style:{fontSize:21,fontWeight:600,lineHeight:1,color:r?n.blue:n.text},children:e}),o.jsx("div",{style:{fontSize:10,color:n.muted,marginTop:3},children:i})]})}function wa({label:t,suffix:e,note:i,children:r,C:n}){const a={display:"block",fontSize:11,fontWeight:600,color:n.sub,marginBottom:4,letterSpacing:"0.03em"};return o.jsxs("div",{style:{marginBottom:10},children:[t&&o.jsx("span",{style:a,children:t}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:8},children:[r,e&&o.jsx("span",{style:{fontSize:11,color:n.muted,flexShrink:0},children:e})]}),i&&o.jsx("div",{style:{fontSize:11,color:n.muted,marginTop:2},children:i})]})}function fge({theme:t="light"}){const e=t==="dark",i={bg:e?"#0B1F3A":"#F8FAFC",card:e?"rgba(255,255,255,0.04)":"#ffffff",cardB:e?"rgba(255,255,255,0.1)":"#E2E8F0",hdBg:e?"#132F57":"#F8FAFC",text:e?"#e2e8f0":"#1E293B",sub:e?"#94a3b8":"#64748B",muted:e?"#475569":"#94a3b8",inp:e?"rgba(255,255,255,0.07)":"#ffffff",inpB:e?"rgba(255,255,255,0.15)":"#e2e8f0",div:e?"rgba(255,255,255,0.07)":"#E2E8F0",pillBg:e?"#132F57":"#E2E8F0",blue:"#2196F3",green:e?"#34d399":"#059669",greenBg:e?"rgba(16,185,129,0.1)":"#ECFDF5",greenB:e?"rgba(16,185,129,0.25)":"#6ee7b7",orange:e?"#fb923c":"#ea580c",orangeBg:e?"rgba(249,115,22,0.1)":"#FFF7ED",orangeB:e?"rgba(249,115,22,0.25)":"#fdba74",resBorder:e?"rgba(33,150,243,0.3)":"#93c5fd",metricAcc:e?"rgba(33,150,243,0.1)":"#DBEAFE",metricB:e?"rgba(33,150,243,0.25)":"#93c5fd",red:e?"#f87171":"#dc2626",redBg:e?"rgba(239,68,68,0.1)":"#FEF2F2",redB:e?"rgba(239,68,68,0.25)":"#fca5a5"},[r,n]=ue.useState("F"),[a,s]=ue.useState("m2"),[l,c]=ue.useState("excel"),[d,u]=ue.useState(pge),[m,y]=ue.useState(mge),[h,x]=ue.useState(gge),[w,b]=ue.useState(hge),[v,B]=ue.useState(null),[D,E]=ue.useState(""),[U,k]=ue.useState(2),[I,L]=ue.useState([kW(1,"Room 1")]),[z,G]=ue.useState(1),[V,_]=ue.useState({proj:!1,design:!0,factors:!1}),Y=ye=>_(et=>({...et,[ye]:!et[ye]})),q=()=>{const ye=U;k(ye+1),L(et=>[...et,kW(ye,`Room ${ye}`)]),G(ye)},de=ye=>{const et=I.find(kt=>kt.id===ye);if(!et)return;const ot=U;k(ot+1);const Ft=JSON.parse(JSON.stringify(et));Ft.id=ot,Ft.name=`${et.name} (Copy)`,L(kt=>[...kt,Ft]),G(ot)},se=ye=>{I.length<=1||(L(et=>et.filter(ot=>ot.id!==ye)),z===ye&&G(I.find(et=>et.id!==ye)?.id||I[0].id))},ae=ue.useCallback((ye,et,ot)=>{L(Ft=>Ft.map(kt=>{if(kt.id!==ye)return kt;const At={...kt};if(et.startsWith("glass.")){const mt=et.split(".")[1];At.glass={...kt.glass,[mt]:typeof ot=="number"?ot:of(ot)}}else if(et.startsWith("grossWall.")){const mt=et.split(".")[1];At.grossWall={...kt.grossWall,[mt]:typeof ot=="number"?ot:of(ot)}}else if(et.startsWith("other.")){const mt=et.split(".")[1];At.other={...kt.other,[mt]:typeof ot=="number"?ot:of(ot)}}else if(et==="spaceType"){At.spaceType=ot;const mt=EW.find(yt=>yt.v===ot);mt&&ot!=="custom"&&(At.ps=mt.s,At.pl=mt.lt)}else et==="name"?At.name=ot:At[et]=typeof ot=="number"?ot:of(ot);return At}))},[]),le=ye=>r==="C"?UW(ye):ye,J=r==="C"?"°C":"°F",ne=(ye,et)=>y(ot=>({...ot,[ye]:typeof et=="number"?et:of(et)})),Z=(ye,et)=>y(ot=>({...ot,[ye]:r==="C"?fv(typeof et=="number"?et:of(et)):typeof et=="number"?et:of(et)})),N=(ye,et)=>x(ot=>({...ot,[ye]:typeof et=="number"?et:of(et)})),re=ue.useMemo(()=>I.map(ye=>({room:ye,calc:NW(ye,m,h)})),[I,m,h]),O=ue.useMemo(()=>{const ye={areaM2:0,A:0,lW:0,eW:0,occ:0,oaCFM:0,stS:0,stL:0,GT:0,TR:0,SCFM:0,HP:0,kW:0};return re.forEach(({room:et,calc:ot})=>{ye.areaM2+=et.areaM2,ye.A+=ot.A,ye.lW+=ot.lW,ye.eW+=ot.eW,ye.occ+=et.occ,ye.oaCFM+=ot.oaCFM,ye.stS+=ot.stS,ye.stL+=ot.stL,ye.GT+=ot.GT,ye.TR+=ot.TR,ye.SCFM+=ot.SCFM,ye.HP+=ot.HP,ye.kW+=ot.kW}),ye.sqFTtr=ye.TR>0?ye.A/ye.TR:0,ye.cfmSF=ye.A>0?ye.SCFM/ye.A:0,ye},[re]),ee=I.find(ye=>ye.id===z)||I[0],ce=re.find(ye=>ye.room.id===z)?.calc||NW(ee,m,h),pe=w.areaM2,fe=ue.useMemo(()=>{const ye=w,et=pe*U6,ot=ye.oTemp-ye.iTemp,Ft=85,kt=(ye.winSF||0)*fE[ye.winDir||"W"]*.3,At=(ye.wallSF||0)*ot*.35,yt=((ye.roofSF||0)>0?ye.roofSF:et)*(ot+15)*.2,qe=(ye.winSF||0)*ot*.3,Ht=kt+At+yt+qe+et*(ot-5)*.4,St=ye.occ*245,ii=ye.occ*205,ni=ye.lpd*et*3.41,gt=ye.eqpd*et*3.41,gi=ye.occ*5+et*.06,li=1.08*.12*ot*gi,fi=.68*.12*Ft*gi,Ki=(Ht+St+ni+gt)*1.1+li,Qi=ii*1.05+fi,Ui=Ki+Qi,ke=.88*(ye.iTemp-52),nt=ke>0?Ki/(1.08*ke):0,xe=1.08*.88*ot*gi+.68*.88*Ft*gi,He=(Ui+xe)*1.03,Te=He/12e3;return{A:et,dT:ot,envG:Ht,pS:St,pL:ii,lG:ni,eG:gt,oaCFM:gi,stS:Ki,stL:Qi,ERTH:Ui,SCFM:nt,GT:He,TR:Te,kW:Te*3.517,HP:Te*1.25,sqFTtr:Te>0?et/Te:0,cfmSF:et>0?nt/et:0}},[w,pe]),Pe=(ye,et=4e3)=>{E(ye),window.setTimeout(()=>E(""),et)},We=async(ye,et,ot)=>{const Ft="application/vnd.openxmlformats-officedocument.spreadsheetml.sheet";Pe("⏳ Preparing Excel file...",6e4),setTimeout(async()=>{if(wT())try{const kt=et.write(ye,{bookType:"xlsx",type:"base64"}),At=`data:${Ft};base64,${kt}`;await VW(At,ot,mt=>Pe(mt,5e3))}catch(kt){Pe(`❌ ${kt?.message}`,5e3)}else try{const kt=et.write(ye,{bookType:"xlsx",type:"base64"}),At=`data:${Ft};base64,${kt}`;LW(At,ot),Pe("✅ Excel downloaded! Check Downloads folder.",4e3)}catch(kt){Pe(`❌ Download failed: ${kt?.message}`,5e3)}},60)},Oe=async()=>{let ye;try{ye=await kc(()=>Promise.resolve().then(()=>W1e),void 0,import.meta.url)}catch{try{ye=await kc(()=>Promise.resolve().then(()=>UQ),void 0,import.meta.url)}catch{alert("Install xlsx-js-style or xlsx package");return}}const et=new Date().toLocaleDateString("en-IN"),ot=53,Ft={style:"thin",color:{rgb:"000000"}},kt={style:"medium",color:{rgb:"000000"}},At={top:Ft,bottom:Ft,left:Ft,right:Ft},mt={top:kt,bottom:kt,left:kt,right:kt},yt={top:{font:{sz:10},alignment:{horizontal:"center",vertical:"center"},border:mt},topLbl:{font:{sz:10},alignment:{horizontal:"center",vertical:"center"},border:mt},logo:{font:{bold:!0,sz:24,color:{rgb:"6AA84F"}},alignment:{horizontal:"center",vertical:"center"},border:mt},orange:{fill:{fgColor:{rgb:"E46C0A"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:10},alignment:{horizontal:"center",vertical:"center"},border:mt},blue:{fill:{fgColor:{rgb:"1F4E79"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},greenHead:{fill:{fgColor:{rgb:"00B050"}},font:{bold:!0,color:{rgb:"000000"},sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},miniHead:{font:{bold:!0,sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},miniVal:{font:{sz:9,color:{rgb:"C00000"}},alignment:{horizontal:"center",vertical:"center"},border:At},purple:{fill:{fgColor:{rgb:"842084"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:9},alignment:{horizontal:"center",vertical:"center",wrapText:!0},border:mt},purpleSmall:{fill:{fgColor:{rgb:"842084"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:8},alignment:{horizontal:"center",vertical:"center",wrapText:!0},border:mt},purpleVert:{fill:{fgColor:{rgb:"842084"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:8},alignment:{horizontal:"center",vertical:"center",textRotation:90,wrapText:!0},border:mt},spacer:{fill:{fgColor:{rgb:"EBF1DE"}},font:{sz:8},alignment:{horizontal:"center",vertical:"center"},border:At},data:{font:{sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},floor:{fill:{fgColor:{rgb:"B8CCE4"}},font:{bold:!0,sz:9},alignment:{horizontal:"center",vertical:"center",wrapText:!0},border:At},roomYellow:{fill:{fgColor:{rgb:"FFFF00"}},font:{sz:9},alignment:{horizontal:"center",vertical:"center",wrapText:!0},border:At},roomGreen:{fill:{fgColor:{rgb:"D8E4BC"}},font:{sz:9},alignment:{horizontal:"center",vertical:"center",wrapText:!0},border:At},fresh:{fill:{fgColor:{rgb:"92D050"}},font:{sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},result:{fill:{fgColor:{rgb:"FFC000"}},font:{bold:!0,sz:9},alignment:{horizontal:"center",vertical:"center"},border:At},total:{font:{bold:!0,sz:9},alignment:{horizontal:"center",vertical:"center"},border:mt},totalRoom:{font:{bold:!0,sz:9},alignment:{horizontal:"center",vertical:"center"},border:mt}},qe=[],Ht=[],St=(Ie="",Ze=yt.data)=>({v:Ie??"",t:typeof Ie=="number"?"n":"s",s:Ze}),ii=(Ie=yt.data)=>Array.from({length:ot},()=>St("",Ie)),ni=(Ie=yt.data)=>(qe.push(ii(Ie)),qe.length-1),gt=(Ie,Ze,Lt,vt=yt.data)=>{qe[Ie][Ze]=St(Lt,vt)},gi=(Ie,Ze,Lt,vt,Kt,Nt)=>{Ht.push({s:{r:Ie,c:Ze},e:{r:Lt,c:vt}});for(let Di=Ie;Di<=Lt;Di++)for(let Pi=Ze;Pi<=vt;Pi++)gt(Di,Pi,"",Nt);gt(Ie,Ze,Kt,Nt)};for(let Ie=0;Ie<6;Ie++)ni(yt.top);[["Project",d.name||"My Project","Doc Number",""],["Area Of Project",d.addr||"Sample Flat","Revision","R0"],["Element Description","Cooling Load Room Data Sheet","Prepared by",d.by||""],["","","Date",et],["","","Checked by",""],["","","Date",et]].forEach((Ie,Ze)=>{gi(Ze,0,Ze,8,Ie[0],yt.topLbl),gi(Ze,9,Ze,28,Ie[1],yt.top),gi(Ze,29,Ze,31,Ie[2],yt.topLbl),gi(Ze,32,Ze,34,Ie[3],yt.top)}),gi(0,35,5,38,"ecofirst",yt.logo),gi(0,39,0,52,"Operating Pannel",yt.orange),gi(1,39,1,43,"DESIGN CONDITIONS",yt.blue),gi(1,44,1,48,"U-factors:",yt.greenHead),gi(1,49,1,52,"Factors for Glass:",yt.greenHead),["British Unit","DBT","% RH","WBT","Gr/lb"].forEach((Ie,Ze)=>gt(2,39+Ze,Ie,yt.miniHead)),[["Outside",m.oDBT,m.oRH,m.oWBT,m.oGr],["Inside",m.iDBT,m.iRH,m.iWBT,m.iGr],["Difference",+(m.oDBT-m.iDBT).toFixed(1),"-",+(m.oWBT-m.iWBT).toFixed(1),+(m.oGr-m.iGr).toFixed(1)]].forEach((Ie,Ze)=>{Ie.forEach((Lt,vt)=>gt(3+Ze,39+vt,Lt,vt===0?yt.miniHead:yt.data))}),[["Exposed Wall",h.uWall,"Roof",h.uRoof],["Partition Wall",h.uPart,"Ceiling",h.uCeil],["Other Partition",h.uPart,"Floor",h.uFloor]].forEach((Ie,Ze)=>{[44,45,46,47].forEach((Lt,vt)=>gt(2+Ze,Lt,Ie[vt],vt%2?yt.miniVal:yt.data))}),[["Solar gain",h.sg],["Transmn. Gain",h.tg]].forEach((Ie,Ze)=>{gi(2+Ze,49,2+Ze,50,Ie[0],yt.data),gi(2+Ze,51,2+Ze,52,Ie[1],yt.miniVal)}),gi(4,49,5,52,"",yt.data),gi(5,44,5,48,"",yt.data);const fi=ni(yt.purple),Ki=ni(yt.purple),Qi=ni(yt.purple),Ui=(Ie,Ze,Lt)=>gi(fi,Ie,fi,Ze,Lt,yt.purple),ke=(Ie,Ze,Lt=!1)=>gi(fi,Ie,Qi,Ie,Ze,Lt?yt.purpleVert:yt.purple);ke(0,"Sr.No"),ke(1,"Floor"),ke(2,"Room Description"),Ui(3,4,"Floor Area"),Ui(5,6,"Slab To Slab Height"),gi(fi,7,Ki,7,"Glass Height",yt.purple),Ui(8,12,"Internal Loads"),Ui(13,20,"Wall Area (E20)"),Ui(21,28,"Hap Wall Area"),Ui(29,36,"Glass Area"),gi(fi,37,Ki,37,"Wall Partition",yt.purple),gi(fi,38,Ki,38,"Exposed Roof",yt.purple),gi(fi,39,Ki,39,"Floor Not Condition",yt.purple),gi(fi,40,Ki,40,"Ceiling Not Condition",yt.purple),Ui(41,43,"FRESH AIR"),Ui(44,45,"HEAT GAIN FROM"),ke(46,"Added Room FA Load in"),ke(47,"Total FA Load"),ke(48,"TR"),ke(49,"DCFM"),ke(50,"HP",!0),ke(51,"CFM/Sq.ft",!0),ke(52,"Sq.Ft/TR",!0),["Metre²","Feet²","Metre","Ft","Metre"].forEach((Ie,Ze)=>gt(Qi,3+Ze,Ie,yt.purpleSmall)),gi(Ki,8,Ki,9,"Lighting Load",yt.purpleSmall),gi(Ki,10,Ki,10,"Occupancy",yt.purpleSmall),gi(Ki,11,Ki,12,"Eqpt Load",yt.purpleSmall),["Watt/Sq.ft","Watts","Nos","Watt/Sq.ft","Watts"].forEach((Ie,Ze)=>gt(Qi,8+Ze,Ie,yt.purpleSmall)),P0.forEach((Ie,Ze)=>{gt(Ki,13+Ze,Ie,yt.purpleSmall),gt(Qi,13+Ze,"Ft²",yt.purpleSmall)}),P0.forEach((Ie,Ze)=>{gt(Ki,21+Ze,Ie,yt.purpleSmall),gt(Qi,21+Ze,"Ft²",yt.purpleSmall)}),P0.forEach((Ie,Ze)=>{gt(Ki,29+Ze,Ie,yt.purpleSmall),gt(Qi,29+Ze,"Ft²",yt.purpleSmall)}),["Feet²","Feet²","Feet²","Feet²"].forEach((Ie,Ze)=>gt(Qi,37+Ze,Ie,yt.purpleSmall)),["CFM/persons","CFM/Sq.ft","Total Fresh Airflow With"].forEach((Ie,Ze)=>gi(Ki,41+Ze,Qi,41+Ze,Ie,yt.purpleSmall)),gi(Ki,44,Ki,45,"Btu/hr",yt.purpleSmall),gt(Qi,44,"Sensible",yt.purpleSmall),gt(Qi,45,"Latent",yt.purpleSmall);const nt=ni(yt.spacer);for(let Ie=0;Ie<ot;Ie++)gt(nt,Ie,"",yt.spacer);const xe=qe.length;re.forEach(({room:Ie,calc:Ze},Lt)=>{const vt=ni(yt.data),Kt=yt.floor;gt(vt,0,Lt+1,yt.data),gt(vt,1,Lt===0?d.addr||d.name||"Sample Flat":"",Kt),gt(vt,2,Ie.name,Lt<3?yt.roomYellow:yt.roomGreen),gt(vt,3,+$i(Ie.areaM2,1)),gt(vt,4,+$i(Ze.A,0)),gt(vt,5,+$i(Ie.ht,2)),gt(vt,6,+$i(Ze.H,1)),gt(vt,7,+$i(Ie.glHt,2)),gt(vt,8,Ie.lpd),gt(vt,9,Math.round(Ze.lW)),gt(vt,10,Ie.occ),gt(vt,11,Ie.eqpd),gt(vt,12,Math.round(Ze.eW)),P0.forEach((Nt,Di)=>gt(vt,13+Di,Ie.grossWall[Nt]||0)),P0.forEach((Nt,Di)=>gt(vt,21+Di,Math.round(Ze.nw[Nt]||0))),P0.forEach((Nt,Di)=>gt(vt,29+Di,Ie.glass[Nt]||0)),gt(vt,37,Ie.other.part||0),gt(vt,38,Ie.other.roof||0),gt(vt,39,Math.round(Ie.other.floor||Ze.A)),gt(vt,40,Math.round(Ie.other.ceil||Ze.A)),gt(vt,41,h.cfmP,yt.fresh),gt(vt,42,h.cfmSF,yt.fresh),gt(vt,43,Math.round(Ze.oaCFM),yt.fresh),gt(vt,44,Ie.ps),gt(vt,45,Ie.pl),gt(vt,46,""),gt(vt,47,""),gt(vt,48,+$i(Ze.TR,2),yt.result),gt(vt,49,Math.round(Ze.SCFM),yt.result),gt(vt,50,+$i(Ze.HP,1),yt.result),gt(vt,51,+$i(Ze.cfmSF,2),yt.result),gt(vt,52,Math.round(Ze.sqFTtr),yt.result)});const He=qe.length-1;He>=xe&&gi(xe,1,He,1,d.addr||d.name||"Sample Flat",yt.floor);const Te=ni(yt.total);gt(Te,2,"Total",yt.totalRoom),gt(Te,3,+$i(O.areaM2,0),yt.total),gt(Te,4,+$i(O.A,0),yt.total),gt(Te,5,+$i(I.reduce((Ie,Ze)=>Ie+Ze.ht,0),0),yt.total),gt(Te,6,+$i(re.reduce((Ie,Ze)=>Ie+Ze.calc.H,0),0),yt.total),gt(Te,7,+$i(I.reduce((Ie,Ze)=>Ie+Ze.glHt,0),0),yt.total),gt(Te,8,+$i(I.reduce((Ie,Ze)=>Ie+Ze.lpd,0),0),yt.total),gt(Te,9,Math.round(O.lW),yt.total),gt(Te,10,O.occ,yt.total),gt(Te,11,+$i(I.reduce((Ie,Ze)=>Ie+Ze.eqpd,0),0),yt.total),gt(Te,12,Math.round(O.eW),yt.total),gt(Te,39,Math.round(O.A),yt.total),gt(Te,40,Math.round(O.A),yt.total),gt(Te,41,"Total",yt.total),gt(Te,43,Math.round(O.oaCFM),yt.total),gt(Te,46,"Total",yt.total),gt(Te,48,+$i(O.TR,2),yt.result),gt(Te,49,Math.round(O.SCFM),yt.result),gt(Te,50,+$i(O.HP,1),yt.result),gt(Te,51,+$i(O.cfmSF,2),yt.result),gt(Te,52,Math.round(O.sqFTtr),yt.result);const Ee=ye.utils.book_new(),Ne=ye.utils.aoa_to_sheet(qe);Ne["!merges"]=Ht,Ne["!cols"]=[{wch:5},{wch:20},{wch:30},{wch:8},{wch:8},{wch:7},{wch:7},{wch:7},{wch:7},{wch:8},{wch:6},{wch:7},{wch:8},...Array(24).fill({wch:5}),{wch:7},{wch:8},{wch:8},{wch:9},{wch:7},{wch:7},{wch:8},{wch:9},{wch:8},{wch:9},{wch:8},{wch:7},{wch:8},{wch:6},{wch:9},{wch:9}],Ne["!rows"]=qe.map((Ie,Ze)=>({hpt:Ze<6?18:Ze>=fi&&Ze<=Qi?34:Ze===nt?12:18})),Ne["!freeze"]={xSplit:3,ySplit:xe,topLeftCell:"D"+(xe+1),activePane:"bottomRight",state:"frozen"},Ne["!pageSetup"]={orientation:"landscape",fitToWidth:1,fitToHeight:0,paperSize:9},Ne["!margins"]={left:.2,right:.2,top:.25,bottom:.25,header:.1,footer:.1},ye.utils.book_append_sheet(Ee,Ne,"Cooling Load Sheet"),await We(Ee,ye,`HeatLoad_${d.name.replace(/\s+/g,"_")}.xlsx`)},ve=async()=>{let ye;try{ye=await kc(()=>Promise.resolve().then(()=>UQ),void 0,import.meta.url)}catch{alert("npm install xlsx");return}const et=new Date().toLocaleDateString("en-IN"),ot={style:"thin",color:{rgb:"888888"}},Ft={top:ot,bottom:ot,left:ot,right:ot},kt={title:{fill:{fgColor:{rgb:"1E3A5F"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:14},alignment:{horizontal:"center"}},header:{fill:{fgColor:{rgb:"059669"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:10},alignment:{horizontal:"center"},border:Ft},val:{font:{sz:10},alignment:{horizontal:"center"},border:Ft},summary:{fill:{fgColor:{rgb:"ECFDF5"}},font:{bold:!0,sz:12,color:{rgb:"059669"}},alignment:{horizontal:"center"},border:Ft}},At=[],mt=(Ht,St)=>Ht.map(ii=>({v:ii??"",t:typeof ii=="number"?"n":"s",s:St||kt.val}));At.push(mt(["🌡️ HEAT LOAD — SIMPLE METHOD (CARRIER)"],kt.title)),At.push([]),At.push(mt(["PROJECT",d.name,"DATE",et],kt.header)),At.push([]),At.push(mt(["INPUTS"],{fill:{fgColor:{rgb:"374151"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:10},alignment:{horizontal:"center"}})),At.push(mt(["Floor Area m²",$i(pe,2),"Floor Area ft²",$i(fe.A,1)])),At.push(mt([`Outside (${J})`,$i(le(w.oTemp),1),`Inside (${J})`,$i(le(w.iTemp),1)])),At.push(mt(["Occupants",w.occ,"ΔT °F",$i(fe.dT,1)])),At.push([]),At.push(mt(["HEAT GAIN (BTU/hr)"],{fill:{fgColor:{rgb:"DC2626"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:10},alignment:{horizontal:"center"}})),At.push(mt(["Envelope",Math.round(fe.envG)])),At.push(mt(["People Sensible",Math.round(fe.pS)])),At.push(mt(["People Latent",Math.round(fe.pL)])),At.push(mt(["Lighting",Math.round(fe.lG)])),At.push(mt(["Equipment",Math.round(fe.eG)])),At.push(mt(["GRAND TOTAL",Math.round(fe.GT)],{fill:{fgColor:{rgb:"FEF3C7"}},font:{bold:!0,sz:11},border:Ft})),At.push([]),At.push(mt(["📋 SUMMARY"],{fill:{fgColor:{rgb:"059669"}},font:{bold:!0,color:{rgb:"FFFFFF"},sz:11},alignment:{horizontal:"center"}})),At.push(mt(["TR",$i(fe.TR,2),"CFM",Math.round(fe.SCFM)],kt.summary)),At.push(mt(["kW",$i(fe.kW,2),"HP",$i(fe.HP,2)],kt.summary)),At.push(mt(["ft²/TR",Math.round(fe.sqFTtr)],kt.summary)),At.push([]),At.push(mt(["CARRIER / ISHRAE Method • 10% Sensible • 5% Latent Safety"],{font:{sz:8,color:{rgb:"64748B"}},alignment:{horizontal:"center"}}));const yt=ye.utils.book_new(),qe=ye.utils.aoa_to_sheet(At);qe["!cols"]=[{wch:22},{wch:14},{wch:16},{wch:14}],ye.utils.book_append_sheet(yt,qe,"Simple HeatLoad"),await We(yt,ye,`HeatLoad_Simple_${d.name.replace(/\s+/g,"_")}.xlsx`)},st=`
    @page{size:A3 landscape;margin:6mm}
    *{box-sizing:border-box;-webkit-print-color-adjust:exact!important;print-color-adjust:exact!important}
    body{background:#fff;color:#000;font-family:Arial,sans-serif;margin:0;padding:8px}
    .xl-top{display:grid;grid-template-columns:1.4fr 1.6fr 0.8fr 2.4fr;border:1.2px solid #333}
    .xl-top>div{border-right:1px solid #999;padding:4pt 6pt;font-size:8pt;line-height:1.5}
    .xl-top>div:last-child{border-right:none;padding:0}
    .xl-dctitle{background:#E65100;color:#fff;font-weight:bold;text-align:center;padding:3pt;font-size:9pt}
    .xl-dc{width:100%;border-collapse:collapse;font-size:8pt}
    .xl-dc td,.xl-dc th{border:0.5px solid #999;padding:2pt 4pt;text-align:center}
    .xl-dc th{background:#FFE082;font-weight:bold}
    .xl-dc td.uf{background:#E8F5E9}
    .xt{border-collapse:collapse;width:100%;font-size:7pt;margin-top:8pt;table-layout:fixed}
    .xt th{background:#7030A0;color:#fff!important;border:0.7px solid #333;padding:2pt;text-align:center;vertical-align:middle;font-size:7pt}
    .xt th.sub{background:#8E44AD;font-size:6.4pt}
    .xt td{border:0.5px solid #888;padding:2pt;text-align:center;font-size:7pt}
    .xt td.room{background:#FFF9C4;font-weight:bold;text-align:left;padding-left:4pt}
    .xt td.floor{background:#BDD7EE;font-weight:bold}
    .xt td.fresh{background:#C6EFCE;font-weight:600}
    .xt td.res{background:#FFC000;font-weight:bold}
    .xt tr.total td{background:#DDEBF7;font-weight:bold;border-top:1.5px solid #333}
    .xt tr.total td.res{background:#FFC000}
    .sum-title{background:#1565C0;color:#fff;font-weight:bold;text-align:center;padding:6pt;font-size:11pt;margin-top:14pt}
    .sum{display:grid;grid-template-columns:repeat(4,1fr);border:1.2px solid #333;border-top:none}
    .sum>div{border-right:1px solid #ccc;border-bottom:1px solid #ccc;padding:8pt;text-align:center;background:#fff}
    .sum>div:nth-child(4n){border-right:none}
    .sum-v{font-size:16pt;font-weight:bold;color:#1565C0;line-height:1.1}
    .sum-l{font-size:8pt;color:#555;margin-top:3pt}
    .foot{border-top:1px solid #333;padding-top:4pt;font-size:7pt;color:#555;text-align:center;margin-top:10pt}
    @media print {
      .no-print { display: none !important; }
    }
  `,lt=()=>{const ye=re.map(({room:et,calc:ot},Ft)=>`
      <tr>
        <td>${Ft+1}</td>
        <td class="floor">${d.name.substring(0,12)}</td>
        <td class="room">${et.name}</td>
        <td>${$i(et.areaM2,1)}</td><td>${$i(ot.A,0)}</td>
        <td>${$i(et.ht,2)}</td><td>${$i(ot.H,1)}</td><td>${$i(et.glHt,2)}</td>
        <td>${et.lpd}</td><td>${$i(ot.lW,0)}</td><td>${et.occ}</td><td>${et.eqpd}</td><td>${$i(ot.eW,0)}</td>
        ${P0.map(kt=>`<td>${et.grossWall[kt]||0}</td>`).join("")}
        ${P0.map(kt=>`<td>${et.glass[kt]||0}</td>`).join("")}
        <td>${et.other.part||0}</td><td>${et.other.roof||0}</td>
        <td class="fresh">${h.cfmP}</td><td class="fresh">${h.cfmSF}</td><td class="fresh">${$i(ot.oaCFM,0)}</td>
        <td>${$i(ot.stS,0)}</td><td>${$i(ot.stL,0)}</td>
        <td class="res">${$i(ot.TR,1)}</td><td class="res">${So(ot.SCFM)}</td>
        <td class="res">${$i(ot.HP,1)}</td><td class="res">${$i(ot.cfmSF,1)}</td><td class="res">${So(ot.sqFTtr)}</td>
      </tr>
    `).join("");return`
    <div class="xl-top">
      <div><strong>Project:</strong> ${d.name}<br/><strong>Area:</strong> ${d.addr||"—"}<br/><strong>Element:</strong> Cooling Load Room Data Sheet</div>
      <div><strong>Prepared:</strong> ${d.by||"—"}<br/><strong>Date:</strong> ${new Date().toLocaleDateString("en-IN")}<br/><strong>Peak:</strong> ${d.peak}</div>
      <div><strong>Doc No:</strong> —<br/><strong>Rev:</strong> R0<br/><strong>Rooms:</strong> ${I.length}</div>
      <div>
        <div class="xl-dctitle">DESIGN CONDITIONS & U-FACTORS</div>
        <table class="xl-dc">
          <tr><th></th><th>DBT</th><th>%RH</th><th>WBT</th><th>Gr/lb</th><th>U-Wall</th><th>Roof</th><th>Solar</th></tr>
          <tr><td>Out</td><td>${m.oDBT}</td><td>${m.oRH}</td><td>${m.oWBT}</td><td>${m.oGr}</td>
            <td class="uf" rowspan="3">${h.uWall}</td><td class="uf" rowspan="3">${h.uRoof}</td><td class="uf" rowspan="3">${h.sg}</td></tr>
          <tr><td>In</td><td>${m.iDBT}</td><td>${m.iRH}</td><td>${m.iWBT}</td><td>${m.iGr}</td></tr>
          <tr><td>Diff</td><td>${$i(m.oDBT-m.iDBT,1)}</td><td>-</td><td>${$i(m.oWBT-m.iWBT,1)}</td><td>${$i(m.oGr-m.iGr,1)}</td></tr>
        </table>
      </div>
    </div>
    <table class="xt">
      <thead>
        <tr>
          <th rowspan="2" style="width:3%">Sr</th><th rowspan="2" style="width:6%">Floor</th><th rowspan="2" style="width:10%">Room</th>
          <th colspan="2">Area</th><th colspan="2">Slab Ht</th><th rowspan="2">GlHt</th>
          <th colspan="5">Internal Loads</th><th colspan="8">Wall Area</th><th colspan="8">Glass Area</th>
          <th rowspan="2">Part</th><th rowspan="2">Roof</th><th colspan="3">Fresh Air</th><th colspan="2">Heat Gain</th>
          <th rowspan="2">TR</th><th rowspan="2">DCFM</th><th rowspan="2">HP</th><th rowspan="2">CFM/ft²</th><th rowspan="2">ft²/TR</th>
        </tr>
        <tr>
          <th class="sub">m²</th><th class="sub">ft²</th><th class="sub">m</th><th class="sub">ft</th>
          <th class="sub">W/ft²</th><th class="sub">W</th><th class="sub">Occ</th><th class="sub">W/ft²</th><th class="sub">W</th>
          ${P0.map(et=>`<th class="sub">${et}</th>`).join("")}
          ${P0.map(et=>`<th class="sub">${et}</th>`).join("")}
          <th class="sub">CFM/p</th><th class="sub">CFM/ft²</th><th class="sub">TotOA</th>
          <th class="sub">Sens</th><th class="sub">Lat</th>
        </tr>
      </thead>
      <tbody>
        ${ye}
        <tr class="total">
          <td></td><td></td><td>Total</td>
          <td>${$i(O.areaM2,0)}</td><td>${$i(O.A,0)}</td>
          <td></td><td></td><td></td>
          <td></td><td>${$i(O.lW,0)}</td><td>${O.occ}</td><td></td><td>${$i(O.eW,0)}</td>
          ${P0.map(()=>"<td></td>").join("")}
          ${P0.map(()=>"<td></td>").join("")}
          <td></td><td></td>
          <td class="fresh"></td><td class="fresh"></td><td class="fresh">${$i(O.oaCFM,0)}</td>
          <td>${$i(O.stS,0)}</td><td>${$i(O.stL,0)}</td>
          <td class="res">${$i(O.TR,1)}</td><td class="res">${So(O.SCFM)}</td>
          <td class="res">${$i(O.HP,1)}</td><td class="res">${$i(O.cfmSF,1)}</td><td class="res">${So(O.sqFTtr)}</td>
        </tr>
      </tbody>
    </table>
    <div class="sum-title">SUMMARY — ${I.length} Room(s)</div>
    <div class="sum">
      <div><div class="sum-v">${$i(O.TR,2)}</div><div class="sum-l">Total TR</div></div>
      <div><div class="sum-v">${So(O.SCFM)}</div><div class="sum-l">Total CFM</div></div>
      <div><div class="sum-v">${$i(O.HP,2)}</div><div class="sum-l">Total HP</div></div>
      <div><div class="sum-v">${$i(O.kW,2)}</div><div class="sum-l">Total kW</div></div>
      <div><div class="sum-v">${So(O.GT)}</div><div class="sum-l">Total BTU/hr</div></div>
      <div><div class="sum-v">${So(O.sqFTtr)}</div><div class="sum-l">ft²/TR</div></div>
      <div><div class="sum-v">${$i(O.cfmSF,3)}</div><div class="sum-l">CFM/ft²</div></div>
      <div><div class="sum-v">${I.length}</div><div class="sum-l">Total Rooms</div></div>
    </div>
    <div class="foot">CARRIER / ISHRAE Method · HeatLoad Calculator</div>`},Me=()=>`
      <div class="sum-title">SIMPLE METHOD — Heat Load</div>
      <div class="sum" style="grid-template-columns:repeat(3,1fr)">
        <div><div class="sum-v">${$i(fe.TR,2)}</div><div class="sum-l">Total TR</div></div>
        <div><div class="sum-v">${So(fe.SCFM)}</div><div class="sum-l">Total CFM</div></div>
        <div><div class="sum-v">${$i(fe.kW,2)}</div><div class="sum-l">Total kW</div></div>
        <div><div class="sum-v">${$i(fe.HP,2)}</div><div class="sum-l">Total HP</div></div>
        <div><div class="sum-v">${So(fe.GT)}</div><div class="sum-l">Total BTU/hr</div></div>
        <div><div class="sum-v">${So(fe.sqFTtr)}</div><div class="sum-l">ft²/TR</div></div>
      </div>
      <div class="foot">CARRIER / ISHRAE Method · Simple HeatLoad Calculator</div>
    `,xt=()=>{const ye=l==="excel"?lt():Me(),et=`<!DOCTYPE html><html><head><meta charset="utf-8"><title>HeatLoad PDF</title><meta name="viewport" content="width=device-width,initial-scale=1"><style>${st}</style></head><body>${ye}</body></html>`;B(et)};ue.useEffect(()=>{if(v){const ye=()=>{B(null)};return window.history.pushState({pdfModal:!0},""),window.addEventListener("popstate",ye),()=>{window.removeEventListener("popstate",ye)}}},[v]);const ft=()=>{window.history.state?.pdfModal?window.history.back():B(null)},Mt=()=>{const ye=document.getElementById("pdf-preview-iframe");if(ye?.contentWindow)try{ye.contentWindow.focus(),ye.contentWindow.print()}catch{window.print()}},_t=async()=>{Pe("⏳ Preparing PDF file...",6e4),setTimeout(async()=>{try{const{jsPDF:ye}=await kc(async()=>{const{jsPDF:qe}=await Promise.resolve().then(()=>F4e);return{jsPDF:qe}},void 0,import.meta.url),et=await kc(()=>Promise.resolve().then(()=>uQe),void 0,import.meta.url),ot=et.default||et,Ft=l==="excel",kt=new ye({orientation:Ft?"landscape":"portrait",unit:"mm",format:Ft?"a3":"a4"}),At=`HeatLoad_${l}_${d.name.replace(/\s+/g,"_")}.pdf`;kt.setFont("helvetica","bold"),kt.setFontSize(18),kt.text("Heat Load Calculator",14,16),kt.setFont("helvetica","normal"),kt.setFontSize(9),kt.text(`Project: ${d.name||"My Project"}`,14,23),kt.text(`Prepared By: ${d.by||"-"}`,14,28),kt.text(`Date: ${new Date().toLocaleDateString("en-IN")}`,14,33),Ft?(kt.text(`Rooms: ${I.length} | Peak: ${d.peak}`,14,38),kt.text(`Design: Outside ${m.oDBT}F DBT / ${m.oRH}%RH, Inside ${m.iDBT}F DBT / ${m.iRH}%RH`,14,43),ot(kt,{startY:49,head:[["#","Room","Area m2","Area ft2","Occ","OA CFM","Sensible","Latent","TR","CFM","HP","kW","ft2/TR"]],body:re.map(({room:qe,calc:Ht},St)=>[St+1,qe.name,$i(qe.areaM2,1),$i(Ht.A,0),qe.occ,$i(Ht.oaCFM,0),$i(Ht.stS,0),$i(Ht.stL,0),$i(Ht.TR,2),So(Ht.SCFM),$i(Ht.HP,1),$i(Ht.kW,1),So(Ht.sqFTtr)]),foot:[["","TOTAL",$i(O.areaM2,1),$i(O.A,0),O.occ,$i(O.oaCFM,0),$i(O.stS,0),$i(O.stL,0),$i(O.TR,2),So(O.SCFM),$i(O.HP,1),$i(O.kW,1),So(O.sqFTtr)]],styles:{fontSize:8,cellPadding:2},headStyles:{fillColor:[33,150,243],textColor:255},footStyles:{fillColor:[255,192,0],textColor:20,fontStyle:"bold"},alternateRowStyles:{fillColor:[245,248,252]},margin:{left:14,right:14}})):(ot(kt,{startY:42,head:[["Input","Value","Input","Value"]],body:[["Floor Area",`${$i(pe,2)} m2`,"Floor Area",`${$i(fe.A,1)} ft2`],["Outside",`${$i(le(w.oTemp),1)} ${J}`,"Inside",`${$i(le(w.iTemp),1)} ${J}`],["Occupants",w.occ,"Delta T",`${$i(fe.dT,1)} F`],["Window",`${w.winSF} ft2`,"Wall",`${w.wallSF} ft2`]],styles:{fontSize:10,cellPadding:3},headStyles:{fillColor:[33,150,243]}}),ot(kt,{startY:kt.lastAutoTable.finalY+10,head:[["Result","Value"]],body:[["Total Cooling",`${$i(fe.TR,2)} TR`],["Supply Air",`${So(fe.SCFM)} CFM`],["Power",`${$i(fe.kW,2)} kW`],["HP",`${$i(fe.HP,2)} HP`],["Grand Total",`${So(fe.GT)} BTU/hr`],["ft2/TR",So(fe.sqFTtr)]],styles:{fontSize:12,cellPadding:4},headStyles:{fillColor:[5,150,105]}}));const mt=kt.getNumberOfPages();for(let qe=1;qe<=mt;qe+=1)kt.setPage(qe),kt.setFontSize(8),kt.setTextColor(100),kt.text("CARRIER / ISHRAE Method - HeatLoad Calculator",14,kt.internal.pageSize.height-8),kt.text(`Page ${qe} of ${mt}`,kt.internal.pageSize.width-35,kt.internal.pageSize.height-8);const yt=kt.output("datauristring");wT()?await VW(yt,At,qe=>Pe(qe,5e3)):(LW(yt,At),Pe("✅ PDF downloaded! Check Downloads folder.",5e3))}catch(ye){Pe(`❌ PDF failed: ${ye?.message??"Unknown error"}`,6e3)}},60)},Vt={background:i.card,border:`1px solid ${i.cardB}`,borderRadius:20,overflow:"hidden",marginBottom:12,boxShadow:e?"none":"0 2px 8px rgba(0,0,0,0.05)"},Dt=ye=>({display:"flex",alignItems:"center",justifyContent:"space-between",padding:"12px 16px",background:i.hdBg,cursor:"pointer",borderBottom:ye?`1px solid ${i.cardB}`:"none"}),bt=(ye=!1)=>({padding:"8px 10px",fontSize:13,borderRadius:10,border:`1px solid ${i.inpB}`,background:i.inp,color:i.text,outline:"none",width:ye?100:"100%",boxSizing:"border-box"}),oi={padding:"8px 10px",fontSize:13,borderRadius:10,border:`1px solid ${i.inpB}`,background:i.inp,color:i.text,outline:"none",width:"100%",boxSizing:"border-box"},_e=ye=>({padding:"5px 13px",borderRadius:9,border:"none",cursor:"pointer",fontSize:12,fontWeight:ye?600:500,background:ye?e?"rgba(255,255,255,0.12)":"#ffffff":"transparent",color:ye?i.text:i.sub,boxShadow:ye?e?"0 1px 4px rgba(0,0,0,0.3)":"0 1px 4px rgba(0,0,0,0.1)":"none"}),Qt={display:"block",fontSize:11,fontWeight:600,color:i.sub,marginBottom:4,letterSpacing:"0.03em"},Rt={fontSize:10.5,fontWeight:700,color:i.sub,letterSpacing:"0.06em",textTransform:"uppercase",margin:"0 0 8px"},Je={height:1,background:i.div,margin:"10px 0"},Qe={display:"grid",gridTemplateColumns:"1fr 1fr",gap:"0 20px"},rt={display:"grid",gridTemplateColumns:"repeat(3,1fr)",gap:10,marginBottom:10},je={display:"grid",gridTemplateColumns:"repeat(4,1fr)",gap:8},ct=ee,Ue=ce,Ce=ye=>r==="C"?UW(ye):ye;return o.jsxs("div",{style:{padding:"20px 16px 40px",color:i.text,background:i.bg,minHeight:"100vh"},children:[o.jsxs("div",{style:{marginBottom:14},children:[o.jsx("h1",{style:{margin:0,fontSize:20,fontWeight:700,color:i.text,display:"flex",alignItems:"center",gap:8},children:"🌡️ Heat Load Calculator"}),o.jsx("p",{style:{margin:"3px 0 0",fontSize:12,color:i.sub},children:"HVAC Cooling Load — CARRIER / ISHRAE Method"})]}),o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",gap:8,marginBottom:14,flexWrap:"wrap"},children:[o.jsxs("div",{style:{display:"flex",gap:8,alignItems:"center",flexWrap:"wrap"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:6},children:[o.jsx("span",{style:{fontSize:12,fontWeight:600,color:i.sub},children:"Temp"}),o.jsx("div",{style:{display:"flex",background:i.pillBg,borderRadius:10,padding:3,gap:2},children:["F","C"].map(ye=>o.jsxs("button",{style:_e(r===ye),onClick:()=>n(ye),children:["°",ye]},ye))})]}),o.jsx("div",{style:{display:"flex",background:i.pillBg,borderRadius:10,padding:3,gap:2},children:[{v:"m2",l:"m²"},{v:"ft2",l:"ft²"}].map(ye=>o.jsx("button",{style:_e(a===ye.v),onClick:()=>s(ye.v),children:ye.l},ye.v))})]}),o.jsxs("div",{style:{display:"flex",gap:6,flexWrap:"wrap"},children:[o.jsx("button",{onClick:xt,style:{display:"flex",alignItems:"center",gap:5,padding:"7px 12px",borderRadius:10,fontSize:12,fontWeight:600,cursor:"pointer",background:e?"rgba(255,255,255,0.07)":"#F1F5F9",border:`1px solid ${i.cardB}`,color:i.text},children:"🖨️ Print"}),o.jsx("button",{onClick:l==="excel"?Oe:ve,style:{display:"flex",alignItems:"center",gap:5,padding:"7px 12px",borderRadius:10,fontSize:12,fontWeight:600,cursor:"pointer",background:i.greenBg,border:`1px solid ${i.greenB}`,color:i.green},children:"📊 Excel"}),o.jsx("button",{onClick:_t,style:{display:"flex",alignItems:"center",gap:5,padding:"7px 12px",borderRadius:10,fontSize:12,fontWeight:600,cursor:"pointer",background:i.orangeBg,border:`1px solid ${i.orangeB}`,color:i.orange},children:"📄 PDF"})]})]}),o.jsx("div",{style:{display:"flex",background:e?"rgba(255,255,255,0.04)":"#E2E8F0",borderRadius:14,padding:4,gap:4,marginBottom:16,border:`1px solid ${i.cardB}`},children:[{k:"excel",l:"Option 1 — Excel / CARRIER"},{k:"simple",l:"Option 2 — Simple"}].map(({k:ye,l:et})=>o.jsx("button",{onClick:()=>c(ye),style:{flex:1,padding:"9px 4px",borderRadius:11,border:"none",cursor:"pointer",fontSize:12.5,fontWeight:l===ye?600:500,background:l===ye?e?"rgba(255,255,255,0.1)":"#ffffff":"transparent",color:l===ye?i.text:i.sub,boxShadow:l===ye?e?"0 1px 5px rgba(0,0,0,0.3)":"0 1px 6px rgba(0,0,0,0.1)":"none"},children:et},ye))}),l==="excel"&&o.jsxs(o.Fragment,{children:[o.jsxs("div",{style:{...Vt,padding:"10px 14px"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",marginBottom:10},children:[o.jsxs("span",{style:{fontSize:13,fontWeight:700,color:i.text},children:["🏠 Rooms (",I.length,")"]}),o.jsx("button",{onClick:q,style:{padding:"7px 14px",borderRadius:10,border:"none",cursor:"pointer",fontSize:12,fontWeight:600,background:i.blue,color:"#fff",display:"flex",alignItems:"center",gap:5},children:"➕ Add Room"})]}),o.jsx("div",{style:{display:"flex",gap:6,overflowX:"auto",paddingBottom:4},children:I.map(ye=>o.jsxs("div",{onClick:()=>G(ye.id),style:{padding:"8px 14px",borderRadius:12,cursor:"pointer",border:`1.5px solid ${z===ye.id?i.blue:i.cardB}`,background:z===ye.id?e?"rgba(33,150,243,0.15)":"#DBEAFE":i.card,color:z===ye.id?i.blue:i.text,fontSize:12,fontWeight:z===ye.id?600:400,whiteSpace:"nowrap",flexShrink:0,position:"relative",display:"flex",alignItems:"center",gap:8},children:[o.jsx("span",{children:ye.name}),o.jsx("span",{style:{fontSize:10,color:i.muted},children:(()=>{const et=re.find(ot=>ot.room.id===ye.id)?.calc;return et?`${$i(et.TR,1)} TR`:""})()}),I.length>1&&o.jsx("span",{onClick:et=>{et.stopPropagation(),se(ye.id)},style:{fontSize:14,color:i.red,cursor:"pointer",marginLeft:4,lineHeight:1,fontWeight:700},children:"×"})]},ye.id))}),o.jsx("div",{style:{marginTop:8,display:"flex",gap:8},children:o.jsxs("button",{onClick:()=>de(z),style:{padding:"5px 12px",borderRadius:8,border:`1px solid ${i.cardB}`,cursor:"pointer",fontSize:11,fontWeight:500,background:i.card,color:i.sub},children:['📋 Duplicate "',ct.name,'"']})})]}),o.jsxs("div",{style:Vt,children:[o.jsxs("div",{style:Dt(V.proj),onClick:()=>Y("proj"),children:[o.jsx("span",{style:{fontSize:13,fontWeight:600},children:"📋 Project Information"}),o.jsx("span",{style:{fontSize:11,color:i.sub,transform:V.proj?"rotate(180deg)":"none",transition:"0.2s"},children:"▾"})]}),V.proj&&o.jsx("div",{style:{padding:"14px 16px"},children:o.jsxs("div",{style:Qe,children:[o.jsx(wa,{label:"Project Name",C:i,children:o.jsx(J4,{value:d.name,onChange:ye=>u(et=>({...et,name:ye})),style:bt()})}),o.jsx(wa,{label:"Address",C:i,children:o.jsx(J4,{value:d.addr,onChange:ye=>u(et=>({...et,addr:ye})),style:bt()})}),o.jsx(wa,{label:"Prepared By",C:i,children:o.jsx(J4,{value:d.by,onChange:ye=>u(et=>({...et,by:ye})),style:bt()})}),o.jsx(wa,{label:"Peak Load At",C:i,children:o.jsx(J4,{value:d.peak,onChange:ye=>u(et=>({...et,peak:ye})),style:bt()})})]})})]}),o.jsxs("div",{style:Vt,children:[o.jsxs("div",{style:Dt(V.design),onClick:()=>Y("design"),children:[o.jsx("span",{style:{fontSize:13,fontWeight:600},children:"🌤️ Design Conditions"}),o.jsx("span",{style:{fontSize:11,color:i.sub,transform:V.design?"rotate(180deg)":"none",transition:"0.2s"},children:"▾"})]}),V.design&&o.jsx("div",{style:{padding:"14px 16px"},children:o.jsxs("div",{style:Qe,children:[o.jsxs("div",{children:[o.jsx("p",{style:Rt,children:"Outside"}),o.jsx(wa,{label:`DBT (${J})`,C:i,children:o.jsx(La,{value:Ce(m.oDBT),onCommit:ye=>Z("oDBT",ye),style:bt(!0)})}),o.jsx(wa,{label:"RH (%)",C:i,children:o.jsx(La,{value:m.oRH,onCommit:ye=>ne("oRH",ye),style:bt(!0)})}),o.jsx(wa,{label:`WBT (${J})`,C:i,children:o.jsx(La,{value:Ce(m.oWBT),onCommit:ye=>Z("oWBT",ye),style:bt(!0)})}),o.jsx(wa,{label:"Gr/lb",C:i,children:o.jsx(La,{value:m.oGr,onCommit:ye=>ne("oGr",ye),style:bt(!0)})})]}),o.jsxs("div",{children:[o.jsx("p",{style:Rt,children:"Inside"}),o.jsx(wa,{label:`DBT (${J})`,C:i,children:o.jsx(La,{value:Ce(m.iDBT),onCommit:ye=>Z("iDBT",ye),style:bt(!0)})}),o.jsx(wa,{label:"RH (%)",C:i,children:o.jsx(La,{value:m.iRH,onCommit:ye=>ne("iRH",ye),style:bt(!0)})}),o.jsx(wa,{label:`WBT (${J})`,C:i,children:o.jsx(La,{value:Ce(m.iWBT),onCommit:ye=>Z("iWBT",ye),style:bt(!0)})}),o.jsx(wa,{label:"Gr/lb",C:i,children:o.jsx(La,{value:m.iGr,onCommit:ye=>ne("iGr",ye),style:bt(!0)})})]})]})})]}),o.jsxs("div",{style:Vt,children:[o.jsxs("div",{style:Dt(V.factors),onClick:()=>Y("factors"),children:[o.jsx("span",{style:{fontSize:13,fontWeight:600},children:"⚙️ U-Factors & Glass Parameters"}),o.jsx("span",{style:{fontSize:11,color:i.sub,transform:V.factors?"rotate(180deg)":"none",transition:"0.2s"},children:"▾"})]}),V.factors&&o.jsx("div",{style:{padding:"14px 16px"},children:o.jsxs("div",{style:Qe,children:[o.jsxs("div",{children:[o.jsx("p",{style:Rt,children:"U-Factors"}),[["Exposed Walls","uWall"],["Partition","uPart"],["Roof","uRoof"],["Ceiling","uCeil"],["Floor","uFloor"]].map(([ye,et])=>o.jsx(wa,{label:ye,C:i,children:o.jsx(La,{value:h[et],onCommit:ot=>N(et,ot),style:bt(!0)})},et))]}),o.jsxs("div",{children:[o.jsx("p",{style:Rt,children:"Glass & Air"}),o.jsx(wa,{label:"Solar Factor",C:i,children:o.jsx(La,{value:h.sg,onCommit:ye=>N("sg",ye),style:bt(!0)})}),o.jsx(wa,{label:"Trans. Factor",C:i,children:o.jsx(La,{value:h.tg,onCommit:ye=>N("tg",ye),style:bt(!0)})}),o.jsx(wa,{label:"Bypass Factor",C:i,children:o.jsx(La,{value:h.bf,onCommit:ye=>N("bf",ye),style:bt(!0)})}),o.jsx(wa,{label:`ADP (${J})`,C:i,children:o.jsx(La,{value:Ce(h.adp),onCommit:ye=>N("adp",r==="C"?fv(ye):ye),style:bt(!0)})}),o.jsx(wa,{label:"OA CFM/Person",C:i,children:o.jsx(La,{value:h.cfmP,onCommit:ye=>N("cfmP",ye),style:bt(!0)})}),o.jsx(wa,{label:"OA CFM/ft²",C:i,children:o.jsx(La,{value:h.cfmSF,onCommit:ye=>N("cfmSF",ye),style:bt(!0)})})]})]})})]}),o.jsxs("div",{style:{...Vt,border:`2px solid ${i.blue}`},children:[o.jsxs("div",{style:{padding:"12px 16px",background:e?"rgba(33,150,243,0.1)":"#DBEAFE",borderBottom:`1px solid ${i.cardB}`,display:"flex",alignItems:"center",justifyContent:"space-between"},children:[o.jsxs("span",{style:{fontSize:14,fontWeight:700,color:i.blue},children:["🏠 ",ct.name," — Room Data"]}),o.jsxs("span",{style:{fontSize:11,color:i.sub},children:[$i(ct.areaM2,1)," m² | ",$i(Ue.A,0)," ft²"]})]}),o.jsxs("div",{style:{padding:"14px 16px"},children:[o.jsx(wa,{label:"Room Name",C:i,children:o.jsx(J4,{value:ct.name,onChange:ye=>ae(ct.id,"name",ye),style:bt()})}),o.jsxs("div",{style:Qe,children:[o.jsx(wa,{label:`Floor Area (${a==="ft2"?"ft²":"m²"})`,C:i,children:o.jsx(La,{value:a==="ft2"?ct.areaM2*U6:ct.areaM2,onCommit:ye=>ae(ct.id,"areaM2",a==="ft2"?ye*IW:ye),style:bt(!0)})}),o.jsx(wa,{label:"Slab Height (m)",note:`= ${$i(Ue.H,2)} ft`,C:i,children:o.jsx(La,{value:ct.ht,onCommit:ye=>ae(ct.id,"ht",ye),style:bt(!0)})}),o.jsx(wa,{label:"Glass Height (m)",C:i,children:o.jsx(La,{value:ct.glHt,onCommit:ye=>ae(ct.id,"glHt",ye),style:bt(!0)})}),o.jsx(wa,{label:"Occupants",C:i,children:o.jsx(La,{value:ct.occ,onCommit:ye=>ae(ct.id,"occ",ye),style:bt(!0),min:0})}),o.jsx(wa,{label:"Lighting (W/ft²)",C:i,children:o.jsx(La,{value:ct.lpd,onCommit:ye=>ae(ct.id,"lpd",ye),style:bt(!0)})}),o.jsx(wa,{label:"Equipment (W/ft²)",C:i,children:o.jsx(La,{value:ct.eqpd,onCommit:ye=>ae(ct.id,"eqpd",ye),style:bt(!0)})})]}),o.jsxs("div",{style:{marginBottom:10},children:[o.jsx("span",{style:Qt,children:"Space Type"}),o.jsx("select",{style:oi,value:ct.spaceType,onChange:ye=>ae(ct.id,"spaceType",ye.target.value),children:EW.map(ye=>o.jsxs("option",{value:ye.v,children:[ye.l," — ",ye.s,"S/",ye.lt,"L"]},ye.v))})]}),o.jsxs("div",{style:Qe,children:[o.jsx(wa,{label:"People Sensible",suffix:"BTU/hr·p",C:i,children:o.jsx(La,{value:ct.ps,onCommit:ye=>ae(ct.id,"ps",ye),style:bt(!0)})}),o.jsx(wa,{label:"People Latent",suffix:"BTU/hr·p",C:i,children:o.jsx(La,{value:ct.pl,onCommit:ye=>ae(ct.id,"pl",ye),style:bt(!0)})})]}),o.jsx("div",{style:Je}),o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",marginBottom:8},children:[o.jsx("p",{style:{...Rt,margin:0},children:"🪟 Glass Areas (ft²)"}),o.jsxs("span",{style:{fontSize:11,color:i.muted},children:["Total: ",So(Ue.totGlass)," ft²"]})]}),o.jsx("div",{style:je,children:P0.map(ye=>o.jsxs("div",{style:{textAlign:"center"},children:[o.jsxs("label",{style:{...Qt,textAlign:"center"},children:[ye," ",o.jsxs("span",{style:{fontSize:10,color:i.muted},children:["×",fE[ye]]})]}),o.jsx(La,{value:ct.glass[ye]||0,onCommit:et=>ae(ct.id,`glass.${ye}`,et),style:{...bt(),textAlign:"center"},min:0})]},ye))}),o.jsx("div",{style:Je}),o.jsx("p",{style:{...Rt,margin:"0 0 8px"},children:"🧱 Gross Wall Areas (ft²)"}),o.jsx("div",{style:je,children:P0.map(ye=>o.jsxs("div",{style:{textAlign:"center"},children:[o.jsxs("label",{style:{...Qt,textAlign:"center"},children:[ye," ",o.jsxs("span",{style:{fontSize:10,color:i.muted},children:["net:",So(Ue.nw[ye])]})]}),o.jsx(La,{value:ct.grossWall[ye]||0,onCommit:et=>ae(ct.id,`grossWall.${ye}`,et),style:{...bt(),textAlign:"center"},min:0})]},ye))}),o.jsx("div",{style:Je}),o.jsx("p",{style:{...Rt,margin:"0 0 8px"},children:"📐 Other Areas (ft²)"}),o.jsxs("div",{style:Qe,children:[o.jsx(wa,{label:"Partition",C:i,children:o.jsx(La,{value:ct.other.part,onCommit:ye=>ae(ct.id,"other.part",ye),style:bt(!0),min:0})}),o.jsx(wa,{label:"Roof",C:i,children:o.jsx(La,{value:ct.other.roof,onCommit:ye=>ae(ct.id,"other.roof",ye),style:bt(!0),min:0})}),o.jsx(wa,{label:"Ceiling",C:i,children:o.jsx(La,{value:ct.other.ceil,onCommit:ye=>ae(ct.id,"other.ceil",ye),style:bt(!0),min:0})}),o.jsx(wa,{label:"Floor",C:i,children:o.jsx(La,{value:ct.other.floor,onCommit:ye=>ae(ct.id,"other.floor",ye),style:bt(!0),min:0})})]})]})]}),o.jsxs("div",{style:{background:e?"rgba(33,150,243,0.06)":"#EFF6FF",border:`2px solid ${i.resBorder}`,borderRadius:20,padding:"16px 14px",marginTop:16},children:[o.jsxs("h2",{style:{margin:"0 0 12px",fontSize:15,fontWeight:600,color:i.blue},children:["📊 ",ct.name," — Results"]}),o.jsxs("div",{style:rt,children:[o.jsx(bc,{label:"Cooling Load",value:$i(Ue.TR,2),unit:"TR",acc:!0,C:i,isDark:e}),o.jsx(bc,{label:"Supply Air",value:So(Ue.SCFM),unit:"CFM",C:i,isDark:e}),o.jsx(bc,{label:"Power",value:$i(Ue.kW,2),unit:"kW",C:i,isDark:e})]}),o.jsxs("details",{style:{marginTop:10},children:[o.jsx("summary",{style:{cursor:"pointer",fontSize:13,color:i.sub,userSelect:"none",marginBottom:10},children:"Show breakdown ▾"}),o.jsx(i5,{label:"Solar Gain",value:So(Ue.solarS),unit:"BTU/hr",bold:!0,C:i}),o.jsx(i5,{label:"Wall Transmission",value:So(Ue.wallS),unit:"BTU/hr",C:i}),o.jsx(i5,{label:"People (S+L)",value:So(Ue.pS+Ue.pL),unit:"BTU/hr",C:i}),o.jsx(i5,{label:"Lighting + Equipment",value:So(Ue.lG+Ue.eG),unit:"BTU/hr",C:i}),o.jsx(i5,{label:"Grand Total",value:So(Ue.GT),unit:"BTU/hr",bold:!0,C:i}),o.jsx(i5,{label:"ESHF",value:$i(Ue.ESHF,3),C:i}),o.jsx(i5,{label:"OA CFM",value:$i(Ue.oaCFM,1),unit:"CFM",C:i})]})]}),I.length>1&&o.jsxs("div",{style:{...Vt,marginTop:16},children:[o.jsx("div",{style:{padding:"12px 16px",background:i.hdBg,borderBottom:`1px solid ${i.cardB}`},children:o.jsx("span",{style:{fontSize:13,fontWeight:600},children:"📋 All Rooms Overview"})}),o.jsx("div",{style:{padding:"10px 12px",overflowX:"auto"},children:o.jsxs("table",{style:{width:"100%",borderCollapse:"collapse",fontSize:12},children:[o.jsx("thead",{children:o.jsxs("tr",{style:{background:e?"rgba(255,255,255,0.05)":"#F1F5F9"},children:[o.jsx("th",{style:{padding:"8px 6px",textAlign:"left",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"#"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"left",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"Room"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"right",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"Area ft²"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"right",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"TR"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"right",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"CFM"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"right",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"HP"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"right",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`},children:"kW"}),o.jsx("th",{style:{padding:"8px 6px",textAlign:"center",color:i.sub,fontWeight:600,borderBottom:`1px solid ${i.div}`}})]})}),o.jsxs("tbody",{children:[re.map(({room:ye,calc:et},ot)=>o.jsxs("tr",{style:{background:ye.id===z?e?"rgba(33,150,243,0.08)":"#EFF6FF":"transparent",cursor:"pointer"},onClick:()=>G(ye.id),children:[o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,color:i.text},children:ot+1}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,color:i.text,fontWeight:ye.id===z?600:400},children:ye.name}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"right",color:i.text},children:$i(et.A,0)}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"right",color:i.blue,fontWeight:600},children:$i(et.TR,2)}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"right",color:i.text},children:So(et.SCFM)}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"right",color:i.text},children:$i(et.HP,1)}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"right",color:i.text},children:$i(et.kW,1)}),o.jsx("td",{style:{padding:"6px",borderBottom:`1px solid ${i.div}`,textAlign:"center"},children:I.length>1&&o.jsx("span",{onClick:Ft=>{Ft.stopPropagation(),se(ye.id)},style:{color:i.red,cursor:"pointer",fontSize:14,fontWeight:700},children:"×"})})]},ye.id)),o.jsxs("tr",{style:{background:e?"rgba(255,255,255,0.06)":"#F1F5F9",fontWeight:700},children:[o.jsxs("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`},colSpan:2,children:["TOTAL (",I.length," rooms)"]}),o.jsx("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`,textAlign:"right"},children:$i(O.A,0)}),o.jsx("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`,textAlign:"right",color:i.blue},children:$i(O.TR,2)}),o.jsx("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`,textAlign:"right"},children:So(O.SCFM)}),o.jsx("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`,textAlign:"right"},children:$i(O.HP,1)}),o.jsx("td",{style:{padding:"8px 6px",borderTop:`2px solid ${i.blue}`,textAlign:"right"},children:$i(O.kW,1)}),o.jsx("td",{})]})]})]})})]})]}),l==="simple"&&o.jsxs(o.Fragment,{children:[o.jsxs("div",{style:Vt,children:[o.jsx("div",{style:{padding:"12px 16px",background:i.hdBg,borderBottom:`1px solid ${i.cardB}`},children:o.jsx("span",{style:{fontSize:13,fontWeight:600},children:"🏠 Room Basics"})}),o.jsx("div",{style:{padding:"14px 16px"},children:o.jsxs("div",{style:Qe,children:[o.jsx(wa,{label:`Floor Area (${a==="ft2"?"ft²":"m²"})`,C:i,children:o.jsx(La,{value:a==="ft2"?pe*U6:pe,onCommit:ye=>b(et=>({...et,areaM2:a==="ft2"?ye*IW:ye})),style:bt(!0)})}),o.jsx(wa,{label:"Height (m)",C:i,children:o.jsx(La,{value:w.ht,onCommit:ye=>b(et=>({...et,ht:ye})),style:bt(!0)})}),o.jsx(wa,{label:"Occupants",C:i,children:o.jsx(La,{value:w.occ,onCommit:ye=>b(et=>({...et,occ:ye})),style:bt(!0),min:0})}),o.jsx(wa,{label:"Lighting W/ft²",C:i,children:o.jsx(La,{value:w.lpd,onCommit:ye=>b(et=>({...et,lpd:ye})),style:bt(!0)})}),o.jsx(wa,{label:"Equipment W/ft²",C:i,children:o.jsx(La,{value:w.eqpd,onCommit:ye=>b(et=>({...et,eqpd:ye})),style:bt(!0)})}),o.jsx(wa,{label:`Outside (${J})`,C:i,children:o.jsx(La,{value:Ce(w.oTemp),onCommit:ye=>b(et=>({...et,oTemp:r==="C"?fv(ye):ye})),style:bt(!0)})}),o.jsx(wa,{label:`Inside (${J})`,C:i,children:o.jsx(La,{value:Ce(w.iTemp),onCommit:ye=>b(et=>({...et,iTemp:r==="C"?fv(ye):ye})),style:bt(!0)})}),o.jsx(wa,{label:"Window ft²",C:i,children:o.jsx(La,{value:w.winSF,onCommit:ye=>b(et=>({...et,winSF:ye})),style:bt(!0),min:0})}),o.jsx(wa,{label:"Wall ft²",C:i,children:o.jsx(La,{value:w.wallSF,onCommit:ye=>b(et=>({...et,wallSF:ye})),style:bt(!0),min:0})}),o.jsx(wa,{label:"Roof ft²",C:i,children:o.jsx(La,{value:w.roofSF,onCommit:ye=>b(et=>({...et,roofSF:ye})),style:bt(!0),min:0})})]})})]}),o.jsxs("div",{style:{background:e?"rgba(33,150,243,0.06)":"#EFF6FF",border:`2px solid ${i.resBorder}`,borderRadius:20,padding:"16px 14px",marginTop:16},children:[o.jsx("h2",{style:{margin:"0 0 16px",fontSize:15,fontWeight:600,color:i.blue},children:"📊 Quick Results"}),o.jsxs("div",{style:rt,children:[o.jsx(bc,{label:"Cooling Load",value:$i(fe.TR,2),unit:"TR",acc:!0,C:i,isDark:e}),o.jsx(bc,{label:"Supply Air",value:So(fe.SCFM),unit:"CFM",C:i,isDark:e}),o.jsx(bc,{label:"Power",value:$i(fe.kW,2),unit:"kW",C:i,isDark:e})]})]})]}),o.jsxs("div",{style:{background:e?"rgba(33,150,243,0.08)":"#EFF6FF",border:`2px solid ${i.blue}`,borderRadius:20,padding:"18px 18px",marginTop:24},children:[o.jsxs("h2",{style:{margin:"0 0 14px",fontSize:16,fontWeight:700,color:i.blue,textAlign:"center"},children:["📋 FINAL SUMMARY ",l==="excel"?`— ${I.length} Room(s)`:"— Simple Method"]}),l==="excel"?o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"repeat(auto-fit,minmax(130px,1fr))",gap:10},children:[o.jsx(bc,{label:"Total Cooling",value:$i(O.TR,2),unit:"TR",acc:!0,C:i,isDark:e}),o.jsx(bc,{label:"Total Supply Air",value:So(O.SCFM),unit:"CFM",C:i,isDark:e}),o.jsx(bc,{label:"Total Power",value:$i(O.kW,2),unit:"kW",C:i,isDark:e}),o.jsx(bc,{label:"Total HP",value:$i(O.HP,2),unit:"HP",C:i,isDark:e}),o.jsx(bc,{label:"Grand Total",value:So(O.GT),unit:"BTU/hr",C:i,isDark:e}),o.jsx(bc,{label:"Total Area",value:`${$i(O.areaM2,0)} m²`,unit:`${$i(O.A,0)} ft²`,C:i,isDark:e}),o.jsx(bc,{label:"ft² / TR",value:So(O.sqFTtr),unit:"rule of thumb",C:i,isDark:e}),o.jsx(bc,{label:"Rooms",value:I.length,unit:"nos",C:i,isDark:e})]}):o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"repeat(auto-fit,minmax(130px,1fr))",gap:10},children:[o.jsx(bc,{label:"Cooling Load",value:$i(fe.TR,2),unit:"TR",acc:!0,C:i,isDark:e}),o.jsx(bc,{label:"Supply Air",value:So(fe.SCFM),unit:"CFM",C:i,isDark:e}),o.jsx(bc,{label:"Power",value:$i(fe.kW,2),unit:"kW",C:i,isDark:e}),o.jsx(bc,{label:"HP",value:$i(fe.HP,2),unit:"HP",C:i,isDark:e}),o.jsx(bc,{label:"Grand Total",value:So(fe.GT),unit:"BTU/hr",C:i,isDark:e}),o.jsx(bc,{label:"ft² / TR",value:So(fe.sqFTtr),unit:"rule of thumb",C:i,isDark:e})]})]}),o.jsx("p",{style:{textAlign:"center",fontSize:11,color:i.muted,marginTop:16,lineHeight:1.5},children:"CARRIER / ISHRAE method · Safety: 10% sensible, 5% latent · OA per ASHRAE 62.1"}),v&&o.jsxs("div",{role:"dialog","aria-modal":"true",style:{position:"fixed",inset:0,zIndex:9999,background:"rgba(0,0,0,0.75)",display:"flex",flexDirection:"column",paddingTop:"env(safe-area-inset-top, 0)",paddingBottom:"env(safe-area-inset-bottom, 0)"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",padding:"10px 10px",background:"#1E293B",color:"#fff",boxShadow:"0 2px 10px rgba(0,0,0,0.4)",flexShrink:0,gap:6},children:[o.jsx("button",{onClick:ft,style:{display:"flex",alignItems:"center",gap:4,padding:"10px 16px",borderRadius:10,border:"none",background:"#DC2626",color:"#fff",fontSize:15,fontWeight:700,cursor:"pointer",flexShrink:0,minHeight:44},children:"✕ Back"}),o.jsx("span",{style:{fontSize:12,fontWeight:600,opacity:.85,textAlign:"center",flex:1},children:"📄 Print Preview"}),o.jsxs("div",{style:{display:"flex",gap:6,flexShrink:0},children:[o.jsx("button",{onClick:Mt,style:{padding:"10px 12px",borderRadius:10,border:"none",background:"#2196F3",color:"#fff",fontSize:13,fontWeight:600,cursor:"pointer",minHeight:44},children:"🖨️ Print"}),o.jsx("button",{onClick:_t,style:{padding:"10px 12px",borderRadius:10,border:"none",background:"#059669",color:"#fff",fontSize:13,fontWeight:600,cursor:"pointer",minHeight:44},children:"💾 PDF"})]})]}),o.jsx("div",{style:{padding:"7px 12px",background:RT()?"#FEF3C7":"#EFF6FF",color:RT()?"#78350F":"#1D4ED8",fontSize:11.5,textAlign:"center",flexShrink:0,lineHeight:1.5},children:RT()?o.jsxs(o.Fragment,{children:["💡 Tap ",o.jsx("b",{children:"🖨️ Print"})," → Share → ",o.jsx("b",{children:'"Save to Files"'})," for PDF"]}):wT()?o.jsxs(o.Fragment,{children:["📱 Tap ",o.jsx("b",{children:"💾 PDF"})," — file saves to ",o.jsx("b",{children:"Downloads"})," folder automatically"]}):o.jsxs(o.Fragment,{children:["💡 Tap ",o.jsx("b",{children:"💾 PDF"})," to download the actual PDF file"]})}),o.jsx("iframe",{id:"pdf-preview-iframe",title:"PDF Preview",srcDoc:v,style:{flex:1,width:"100%",border:"none",background:"#fff",minHeight:0}})]}),D&&o.jsx("div",{style:{position:"fixed",bottom:24,left:"50%",transform:"translateX(-50%)",background:"#1E293B",color:"#fff",padding:"10px 18px",borderRadius:12,fontSize:13,fontWeight:500,boxShadow:"0 4px 16px rgba(0,0,0,0.3)",zIndex:1e4,maxWidth:"90vw",textAlign:"center"},children:D})]})}const B$=ue.createContext({});function yge(t){const e=ue.useRef(null);return e.current===null&&(e.current=t()),e.current}const Cge=typeof window<"u",xge=Cge?ue.useLayoutEffect:ue.useEffect,NN=ue.createContext(null);function LN(t,e){t.indexOf(e)===-1&&t.push(e)}function hF(t,e){const i=t.indexOf(e);i>-1&&t.splice(i,1)}const _m=(t,e,i)=>i>e?e:i<t?t:i;let VN=()=>{};const Yf={},D$=t=>/^-?(?:\d+(?:\.\d+)?|\.\d+)$/u.test(t),H$=t=>typeof t=="object"&&t!==null,I$=t=>/^0[^.\s]+$/u.test(t);function E$(t){let e;return()=>(e===void 0&&(e=t()),e)}const Sp=t=>t,IR=(...t)=>t.reduce((e,i)=>r=>i(e(r))),Gw=(t,e,i)=>{const r=e-t;return r?(i-t)/r:1};class WN{constructor(){this.subscriptions=[]}add(e){return LN(this.subscriptions,e),()=>hF(this.subscriptions,e)}notify(e,i,r){const n=this.subscriptions.length;if(n)if(n===1)this.subscriptions[0](e,i,r);else for(let a=0;a<n;a++){const s=this.subscriptions[a];s&&s(e,i,r)}}getSize(){return this.subscriptions.length}clear(){this.subscriptions.length=0}}const Hu=t=>t*1e3,mp=t=>t/1e3,U$=(t,e)=>e?t*(1e3/e):0,k$=(t,e,i)=>(((1-3*i+3*e)*t+(3*i-6*e))*t+3*e)*t,Sge=1e-7,wge=12;function Rge(t,e,i,r,n){let a,s,l=0;do s=e+(i-e)/2,a=k$(s,r,n)-t,a>0?i=s:e=s;while(Math.abs(a)>Sge&&++l<wge);return s}function ER(t,e,i,r){if(t===e&&i===r)return Sp;const n=a=>Rge(a,0,1,t,i);return a=>a===0||a===1?a:k$(n(a),e,r)}const N$=t=>e=>e<=.5?t(2*e)/2:(2-t(2*(1-e)))/2,L$=t=>e=>1-t(1-e),V$=ER(.33,1.53,.69,.99),ON=L$(V$),W$=N$(ON),O$=t=>t>=1?1:(t*=2)<1?.5*ON(t):.5*(2-Math.pow(2,-10*(t-1))),_N=t=>1-Math.sin(Math.acos(t)),_$=L$(_N),j$=N$(_N),bge=ER(.42,0,1,1),vge=ER(0,0,.58,1),z$=ER(.42,0,.58,1),Pge=t=>Array.isArray(t)&&typeof t[0]!="number",G$=t=>Array.isArray(t)&&typeof t[0]=="number",Fge={linear:Sp,easeIn:bge,easeInOut:z$,easeOut:vge,circIn:_N,circInOut:j$,circOut:_$,backIn:ON,backInOut:W$,backOut:V$,anticipate:O$},Mge=t=>typeof t=="string",WW=t=>{if(G$(t)){VN(t.length===4);const[e,i,r,n]=t;return ER(e,i,r,n)}else if(Mge(t))return Fge[t];return t},yv=["setup","read","resolveKeyframes","preUpdate","update","preRender","render","postRender"];function Tge(t){let e=new Set,i=new Set,r=!1,n=!1;const a=new WeakSet;let s={delta:0,timestamp:0,isProcessing:!1};function l(d){a.has(d)&&(c.schedule(d),t()),d(s)}const c={schedule:(d,u=!1,m=!1)=>{const h=m&&r?e:i;return u&&a.add(d),h.add(d),d},cancel:d=>{i.delete(d),a.delete(d)},process:d=>{if(s=d,r){n=!0;return}r=!0;const u=e;e=i,i=u,e.forEach(l),e.clear(),r=!1,n&&(n=!1,c.process(d))}};return c}const Bge=40;function K$(t,e){let i=!1,r=!0;const n={delta:0,timestamp:0,isProcessing:!1},a=()=>i=!0,s=yv.reduce((D,E)=>(D[E]=Tge(a),D),{}),{setup:l,read:c,resolveKeyframes:d,preUpdate:u,update:m,preRender:y,render:h,postRender:x}=s,w=()=>{const D=Yf.useManualTiming,E=D?n.timestamp:performance.now();i=!1,D||(n.delta=r?1e3/60:Math.max(Math.min(E-n.timestamp,Bge),1)),n.timestamp=E,n.isProcessing=!0,l.process(n),c.process(n),d.process(n),u.process(n),m.process(n),y.process(n),h.process(n),x.process(n),n.isProcessing=!1,i&&e&&(r=!1,t(w))},b=()=>{i=!0,r=!0,n.isProcessing||t(w)};return{schedule:yv.reduce((D,E)=>{const U=s[E];return D[E]=(k,I=!1,L=!1)=>(i||b(),U.schedule(k,I,L)),D},{}),cancel:D=>{for(let E=0;E<yv.length;E++)s[yv[E]].cancel(D)},state:n,steps:s}}const{schedule:Ds,cancel:Xf,state:Qd,steps:bT}=K$(typeof requestAnimationFrame<"u"?requestAnimationFrame:Sp,!0);let k6;function Dge(){k6=void 0}const oA={now:()=>(k6===void 0&&oA.set(Qd.isProcessing||Yf.useManualTiming?Qd.timestamp:performance.now()),k6),set:t=>{k6=t,queueMicrotask(Dge)}},Q$=t=>e=>typeof e=="string"&&e.startsWith(t),Y$=Q$("--"),Hge=Q$("var(--"),jN=t=>Hge(t)?Ige.test(t.split("/*")[0].trim()):!1,Ige=/var\(--(?:[\w-]+\s*|[\w-]+\s*,(?:\s*[^)(\s]|\s*\((?:[^)(]|\([^)(]*\))*\))+\s*)\)$/iu;function OW(t){return typeof t!="string"?!1:t.split("/*")[0].includes("var(--")}const M3={test:t=>typeof t=="number",parse:parseFloat,transform:t=>t},Kw={...M3,transform:t=>_m(0,1,t)},Cv={...M3,default:1},lw=t=>Math.round(t*1e5)/1e5,zN=/-?(?:\d+(?:\.\d+)?|\.\d+)/gu;function Ege(t){return t==null}const Uge=/^(?:#[\da-f]{3,8}|(?:rgb|hsl)a?\((?:-?[\d.]+%?[,\s]+){2}-?[\d.]+%?\s*(?:[,/]\s*)?(?:\b\d+(?:\.\d+)?|\.\d+)?%?\))$/iu,GN=(t,e)=>i=>!!(typeof i=="string"&&Uge.test(i)&&i.startsWith(t)||e&&!Ege(i)&&Object.prototype.hasOwnProperty.call(i,e)),X$=(t,e,i)=>r=>{if(typeof r!="string")return r;const[n,a,s,l]=r.match(zN);return{[t]:parseFloat(n),[e]:parseFloat(a),[i]:parseFloat(s),alpha:l!==void 0?parseFloat(l):1}},kge=t=>_m(0,255,t),vT={...M3,transform:t=>Math.round(kge(t))},T5={test:GN("rgb","red"),parse:X$("red","green","blue"),transform:({red:t,green:e,blue:i,alpha:r=1})=>"rgba("+vT.transform(t)+", "+vT.transform(e)+", "+vT.transform(i)+", "+lw(Kw.transform(r))+")"};function Nge(t){let e="",i="",r="",n="";return t.length>5?(e=t.substring(1,3),i=t.substring(3,5),r=t.substring(5,7),n=t.substring(7,9)):(e=t.substring(1,2),i=t.substring(2,3),r=t.substring(3,4),n=t.substring(4,5),e+=e,i+=i,r+=r,n+=n),{red:parseInt(e,16),green:parseInt(i,16),blue:parseInt(r,16),alpha:n?parseInt(n,16)/255:1}}const yE={test:GN("#"),parse:Nge,transform:T5.transform},UR=t=>({test:e=>typeof e=="string"&&e.endsWith(t)&&e.split(" ").length===1,parse:parseFloat,transform:e=>`${e}${t}`}),Kg=UR("deg"),km=UR("%"),dn=UR("px"),Lge=UR("vh"),Vge=UR("vw"),_W={...km,parse:t=>km.parse(t)/100,transform:t=>km.transform(t*100)},Mx={test:GN("hsl","hue"),parse:X$("hue","saturation","lightness"),transform:({hue:t,saturation:e,lightness:i,alpha:r=1})=>"hsla("+Math.round(t)+", "+km.transform(lw(e))+", "+km.transform(lw(i))+", "+lw(Kw.transform(r))+")"},Ic={test:t=>T5.test(t)||yE.test(t)||Mx.test(t),parse:t=>T5.test(t)?T5.parse(t):Mx.test(t)?Mx.parse(t):yE.parse(t),transform:t=>typeof t=="string"?t:t.hasOwnProperty("red")?T5.transform(t):Mx.transform(t),getAnimatableNone:t=>{const e=Ic.parse(t);return e.alpha=0,Ic.transform(e)}},Wge=/(?:#[\da-f]{3,8}|(?:rgb|hsl)a?\((?:-?[\d.]+%?[,\s]+){2}-?[\d.]+%?\s*(?:[,/]\s*)?(?:\b\d+(?:\.\d+)?|\.\d+)?%?\))/giu;function Oge(t){return isNaN(t)&&typeof t=="string"&&(t.match(zN)?.length||0)+(t.match(Wge)?.length||0)>0}const q$="number",J$="color",_ge="var",jge="var(",jW="${}",zge=/var\s*\(\s*--(?:[\w-]+\s*|[\w-]+\s*,(?:\s*[^)(\s]|\s*\((?:[^)(]|\([^)(]*\))*\))+\s*)\)|#[\da-f]{3,8}|(?:rgb|hsl)a?\((?:-?[\d.]+%?[,\s]+){2}-?[\d.]+%?\s*(?:[,/]\s*)?(?:\b\d+(?:\.\d+)?|\.\d+)?%?\)|-?(?:\d+(?:\.\d+)?|\.\d+)/giu;function m3(t){const e=t.toString(),i=[],r={color:[],number:[],var:[]},n=[];let a=0;const l=e.replace(zge,c=>(Ic.test(c)?(r.color.push(a),n.push(J$),i.push(Ic.parse(c))):c.startsWith(jge)?(r.var.push(a),n.push(_ge),i.push(c)):(r.number.push(a),n.push(q$),i.push(parseFloat(c))),++a,jW)).split(jW);return{values:i,split:l,indexes:r,types:n}}function Gge(t){return m3(t).values}function Z$({split:t,types:e}){const i=t.length;return r=>{let n="";for(let a=0;a<i;a++)if(n+=t[a],r[a]!==void 0){const s=e[a];s===q$?n+=lw(r[a]):s===J$?n+=Ic.transform(r[a]):n+=r[a]}return n}}function Kge(t){return Z$(m3(t))}const Qge=t=>typeof t=="number"?0:Ic.test(t)?Ic.getAnimatableNone(t):t,Yge=(t,e)=>typeof t=="number"?e?.trim().endsWith("/")?t:0:Qge(t);function Xge(t){const e=m3(t);return Z$(e)(e.values.map((r,n)=>Yge(r,e.split[n])))}const F1={test:Oge,parse:Gge,createTransformer:Kge,getAnimatableNone:Xge};function PT(t,e,i){return i<0&&(i+=1),i>1&&(i-=1),i<1/6?t+(e-t)*6*i:i<1/2?e:i<2/3?t+(e-t)*(2/3-i)*6:t}function qge({hue:t,saturation:e,lightness:i,alpha:r}){t/=360,e/=100,i/=100;let n=0,a=0,s=0;if(!e)n=a=s=i;else{const l=i<.5?i*(1+e):i+e-i*e,c=2*i-l;n=PT(c,l,t+1/3),a=PT(c,l,t),s=PT(c,l,t-1/3)}return{red:Math.round(n*255),green:Math.round(a*255),blue:Math.round(s*255),alpha:r}}function fF(t,e){return i=>i>0?e:t}const Bs=(t,e,i)=>t+(e-t)*i,FT=(t,e,i)=>{const r=t*t,n=i*(e*e-r)+r;return n<0?0:Math.sqrt(n)},Jge=[yE,T5,Mx],Zge=t=>Jge.find(e=>e.test(t));function zW(t){const e=Zge(t);if(!e)return!1;let i=e.parse(t);return e===Mx&&(i=qge(i)),i}const GW=(t,e)=>{const i=zW(t),r=zW(e);if(!i||!r)return fF(t,e);const n={...i};return a=>(n.red=FT(i.red,r.red,a),n.green=FT(i.green,r.green,a),n.blue=FT(i.blue,r.blue,a),n.alpha=Bs(i.alpha,r.alpha,a),T5.transform(n))},CE=new Set(["none","hidden"]);function $ge(t,e){return CE.has(t)?i=>i<=0?t:e:i=>i>=1?e:t}function ehe(t,e){return i=>Bs(t,e,i)}function KN(t){return typeof t=="number"?ehe:typeof t=="string"?jN(t)?fF:Ic.test(t)?GW:rhe:Array.isArray(t)?$$:typeof t=="object"?Ic.test(t)?GW:the:fF}function $$(t,e){const i=[...t],r=i.length,n=t.map((a,s)=>KN(a)(a,e[s]));return a=>{for(let s=0;s<r;s++)i[s]=n[s](a);return i}}function the(t,e){const i={...t,...e},r={};for(const n in i)t[n]!==void 0&&e[n]!==void 0&&(r[n]=KN(t[n])(t[n],e[n]));return n=>{for(const a in r)i[a]=r[a](n);return i}}function ihe(t,e){const i=[],r={color:0,var:0,number:0};for(let n=0;n<e.values.length;n++){const a=e.types[n],s=t.indexes[a][r[a]],l=t.values[s]??0;i[n]=l,r[a]++}return i}const rhe=(t,e)=>{const i=F1.createTransformer(e),r=m3(t),n=m3(e);return r.indexes.var.length===n.indexes.var.length&&r.indexes.color.length===n.indexes.color.length&&r.indexes.number.length>=n.indexes.number.length?CE.has(t)&&!n.values.length||CE.has(e)&&!r.values.length?$ge(t,e):IR($$(ihe(r,n),n.values),i):fF(t,e)};function eee(t,e,i){return typeof t=="number"&&typeof e=="number"&&typeof i=="number"?Bs(t,e,i):KN(t)(t,e)}const nhe=t=>{const e=({timestamp:i})=>t(i);return{start:(i=!0)=>Ds.update(e,i),stop:()=>Xf(e),now:()=>Qd.isProcessing?Qd.timestamp:oA.now()}},tee=(t,e,i=10)=>{let r="";const n=Math.max(Math.round(e/i),2);for(let a=0;a<n;a++)r+=Math.round(t(a/(n-1))*1e4)/1e4+", ";return`linear(${r.substring(0,r.length-2)})`},yF=2e4;function QN(t){let e=0;const i=50;let r=t.next(e);for(;!r.done&&e<yF;)e+=i,r=t.next(e);return e>=yF?1/0:e}function ahe(t,e=100,i){const r=i({...t,keyframes:[0,e]}),n=Math.min(QN(r),yF);return{type:"keyframes",ease:a=>r.next(n*a).value/e,duration:mp(n)}}const kl={stiffness:100,damping:10,mass:1,velocity:0,duration:800,bounce:.3,visualDuration:.3,restSpeed:{granular:.01,default:2},restDelta:{granular:.005,default:.5},minDuration:.01,maxDuration:10,minDamping:.05,maxDamping:1};function xE(t,e){return t*Math.sqrt(1-e*e)}const ohe=12;function she(t,e,i){let r=i;for(let n=1;n<ohe;n++)r=r-t(r)/e(r);return r}const MT=.001;function lhe({duration:t=kl.duration,bounce:e=kl.bounce,velocity:i=kl.velocity,mass:r=kl.mass}){let n,a,s=1-e;s=_m(kl.minDamping,kl.maxDamping,s),t=_m(kl.minDuration,kl.maxDuration,mp(t)),s<1?(n=d=>{const u=d*s,m=u*t,y=u-i,h=xE(d,s),x=Math.exp(-m);return MT-y/h*x},a=d=>{const m=d*s*t,y=m*i+i,h=Math.pow(s,2)*Math.pow(d,2)*t,x=Math.exp(-m),w=xE(Math.pow(d,2),s);return(-n(d)+MT>0?-1:1)*((y-h)*x)/w}):(n=d=>{const u=Math.exp(-d*t),m=(d-i)*t+1;return-MT+u*m},a=d=>{const u=Math.exp(-d*t),m=(i-d)*(t*t);return u*m});const l=5/t,c=she(n,a,l);if(t=Hu(t),isNaN(c))return{stiffness:kl.stiffness,damping:kl.damping,duration:t};{const d=Math.pow(c,2)*r;return{stiffness:d,damping:s*2*Math.sqrt(r*d),duration:t}}}const che=["duration","bounce"],dhe=["stiffness","damping","mass"];function KW(t,e){return e.some(i=>t[i]!==void 0)}function Ahe(t){let e={velocity:kl.velocity,stiffness:kl.stiffness,damping:kl.damping,mass:kl.mass,isResolvedFromDuration:!1,...t};if(!KW(t,dhe)&&KW(t,che))if(e.velocity=0,t.visualDuration){const i=t.visualDuration,r=2*Math.PI/(i*1.2),n=r*r,a=2*_m(.05,1,1-(t.bounce||0))*Math.sqrt(n);e={...e,mass:kl.mass,stiffness:n,damping:a}}else{const i=lhe({...t,velocity:0});e={...e,...i,mass:kl.mass},e.isResolvedFromDuration=!0}return e}function CF(t=kl.visualDuration,e=kl.bounce){const i=typeof t!="object"?{visualDuration:t,keyframes:[0,1],bounce:e}:t;let{restSpeed:r,restDelta:n}=i;const a=i.keyframes[0],s=i.keyframes[i.keyframes.length-1],l={done:!1,value:a},{stiffness:c,damping:d,mass:u,duration:m,velocity:y,isResolvedFromDuration:h}=Ahe({...i,velocity:-mp(i.velocity||0)}),x=y||0,w=d/(2*Math.sqrt(c*u)),b=s-a,v=mp(Math.sqrt(c/u)),B=Math.abs(b)<5;r||(r=B?kl.restSpeed.granular:kl.restSpeed.default),n||(n=B?kl.restDelta.granular:kl.restDelta.default);let D,E,U,k,I,L;if(w<1)U=xE(v,w),k=(x+w*v*b)/U,D=G=>{const V=Math.exp(-w*v*G);return s-V*(k*Math.sin(U*G)+b*Math.cos(U*G))},I=w*v*k+b*U,L=w*v*b-k*U,E=G=>Math.exp(-w*v*G)*(I*Math.sin(U*G)+L*Math.cos(U*G));else if(w===1){D=V=>s-Math.exp(-v*V)*(b+(x+v*b)*V);const G=x+v*b;E=V=>Math.exp(-v*V)*(v*G*V-x)}else{const G=v*Math.sqrt(w*w-1);D=q=>{const de=Math.exp(-w*v*q),se=Math.min(G*q,300);return s-de*((x+w*v*b)*Math.sinh(se)+G*b*Math.cosh(se))/G};const V=(x+w*v*b)/G,_=w*v*V-b*G,Y=w*v*b-V*G;E=q=>{const de=Math.exp(-w*v*q),se=Math.min(G*q,300);return de*(_*Math.sinh(se)+Y*Math.cosh(se))}}const z={calculatedDuration:h&&m||null,velocity:G=>Hu(E(G)),next:G=>{if(!h&&w<1){const _=Math.exp(-w*v*G),Y=Math.sin(U*G),q=Math.cos(U*G),de=s-_*(k*Y+b*q),se=Hu(_*(I*Y+L*q));return l.done=Math.abs(se)<=r&&Math.abs(s-de)<=n,l.value=l.done?s:de,l}const V=D(G);if(h)l.done=G>=m;else{const _=Hu(E(G));l.done=Math.abs(_)<=r&&Math.abs(s-V)<=n}return l.value=l.done?s:V,l},toString:()=>{const G=Math.min(QN(z),yF),V=tee(_=>z.next(G*_).value,G,30);return G+"ms "+V},toTransition:()=>{}};return z}CF.applyToOptions=t=>{const e=ahe(t,100,CF);return t.ease=e.ease,t.duration=Hu(e.duration),t.type="keyframes",t};const uhe=5;function iee(t,e,i){const r=Math.max(e-uhe,0);return U$(i-t(r),e-r)}function SE({keyframes:t,velocity:e=0,power:i=.8,timeConstant:r=325,bounceDamping:n=10,bounceStiffness:a=500,modifyTarget:s,min:l,max:c,restDelta:d=.5,restSpeed:u}){const m=t[0],y={done:!1,value:m},h=L=>l!==void 0&&L<l||c!==void 0&&L>c,x=L=>l===void 0?c:c===void 0||Math.abs(l-L)<Math.abs(c-L)?l:c;let w=i*e;const b=m+w,v=s===void 0?b:s(b);v!==b&&(w=v-m);const B=L=>-w*Math.exp(-L/r),D=L=>v+B(L),E=L=>{const z=B(L),G=D(L);y.done=Math.abs(z)<=d,y.value=y.done?v:G};let U,k;const I=L=>{h(y.value)&&(U=L,k=CF({keyframes:[y.value,x(y.value)],velocity:iee(D,L,y.value),damping:n,stiffness:a,restDelta:d,restSpeed:u}))};return I(0),{calculatedDuration:null,next:L=>{let z=!1;return!k&&U===void 0&&(z=!0,E(L),I(L)),U!==void 0&&L>=U?k.next(L-U):(!z&&E(L),y)}}}function phe(t,e,i){const r=[],n=i||Yf.mix||eee,a=t.length-1;for(let s=0;s<a;s++){let l=n(t[s],t[s+1]);if(e){const c=Array.isArray(e)?e[s]||Sp:e;l=IR(c,l)}r.push(l)}return r}function mhe(t,e,{clamp:i=!0,ease:r,mixer:n}={}){const a=t.length;if(VN(a===e.length),a===1)return()=>e[0];if(a===2&&e[0]===e[1])return()=>e[1];const s=t[0]===t[1];t[0]>t[a-1]&&(t=[...t].reverse(),e=[...e].reverse());const l=phe(e,r,n),c=l.length,d=u=>{if(s&&u<t[0])return e[0];let m=0;if(c>1)for(;m<t.length-2&&!(u<t[m+1]);m++);const y=Gw(t[m],t[m+1],u);return l[m](y)};return i?u=>d(_m(t[0],t[a-1],u)):d}function ghe(t,e){const i=t[t.length-1];for(let r=1;r<=e;r++){const n=Gw(0,e,r);t.push(Bs(i,1,n))}}function hhe(t){const e=[0];return ghe(e,t.length-1),e}function fhe(t,e){return t.map(i=>i*e)}function yhe(t,e){return t.map(()=>e||z$).splice(0,t.length-1)}function cw({duration:t=300,keyframes:e,times:i,ease:r="easeInOut"}){const n=Pge(r)?r.map(WW):WW(r),a={done:!1,value:e[0]},s=fhe(i&&i.length===e.length?i:hhe(e),t),l=mhe(s,e,{ease:Array.isArray(n)?n:yhe(e,n)});return{calculatedDuration:t,next:c=>(a.value=l(c),a.done=c>=t,a)}}const Che=t=>t!==null;function NM(t,{repeat:e,repeatType:i="loop"},r,n=1){const a=t.filter(Che),l=n<0||e&&i!=="loop"&&e%2===1?0:a.length-1;return!l||r===void 0?a[l]:r}const xhe={decay:SE,inertia:SE,tween:cw,keyframes:cw,spring:CF};function ree(t){typeof t.type=="string"&&(t.type=xhe[t.type])}class YN{constructor(){this.updateFinished()}get finished(){return this._finished}updateFinished(){this._finished=new Promise(e=>{this.resolve=e})}notifyFinished(){this.resolve()}then(e,i){return this.finished.then(e,i)}}const She=t=>t/100;class xF extends YN{constructor(e){super(),this.state="idle",this.startTime=null,this.isStopped=!1,this.currentTime=0,this.holdTime=null,this.playbackSpeed=1,this.delayState={done:!1,value:void 0},this.stop=()=>{const{motionValue:i}=this.options;i&&i.updatedAt!==oA.now()&&this.tick(oA.now()),this.isStopped=!0,this.state!=="idle"&&(this.teardown(),this.options.onStop?.())},this.options=e,this.initAnimation(),this.play(),e.autoplay===!1&&this.pause()}initAnimation(){const{options:e}=this;ree(e);const{type:i=cw,repeat:r=0,repeatDelay:n=0,repeatType:a,velocity:s=0}=e;let{keyframes:l}=e;const c=i||cw;c!==cw&&typeof l[0]!="number"&&(this.mixKeyframes=IR(She,eee(l[0],l[1])),l=[0,100]);const d=c({...e,keyframes:l});a==="mirror"&&(this.mirroredGenerator=c({...e,keyframes:[...l].reverse(),velocity:-s})),d.calculatedDuration===null&&(d.calculatedDuration=QN(d));const{calculatedDuration:u}=d;this.calculatedDuration=u,this.resolvedDuration=u+n,this.totalDuration=this.resolvedDuration*(r+1)-n,this.generator=d}updateTime(e){const i=Math.round(e-this.startTime)*this.playbackSpeed;this.holdTime!==null?this.currentTime=this.holdTime:this.currentTime=i}tick(e,i=!1){const{generator:r,totalDuration:n,mixKeyframes:a,mirroredGenerator:s,resolvedDuration:l,calculatedDuration:c}=this;if(this.startTime===null)return r.next(0);const{delay:d=0,keyframes:u,repeat:m,repeatType:y,repeatDelay:h,type:x,onUpdate:w,finalKeyframe:b}=this.options;this.speed>0?this.startTime=Math.min(this.startTime,e):this.speed<0&&(this.startTime=Math.min(e-n/this.speed,this.startTime)),i?this.currentTime=e:this.updateTime(e);const v=this.currentTime-d*(this.playbackSpeed>=0?1:-1),B=this.playbackSpeed>=0?v<0:v>n;this.currentTime=Math.max(v,0),this.state==="finished"&&this.holdTime===null&&(this.currentTime=n);let D=this.currentTime,E=r;if(m){const L=Math.min(this.currentTime,n)/l;let z=Math.floor(L),G=L%1;!G&&L>=1&&(G=1),G===1&&z--,z=Math.min(z,m+1),!!(z%2)&&(y==="reverse"?(G=1-G,h&&(G-=h/l)):y==="mirror"&&(E=s)),D=_m(0,1,G)*l}let U;B?(this.delayState.value=u[0],U=this.delayState):U=E.next(D),a&&!B&&(U.value=a(U.value));let{done:k}=U;!B&&c!==null&&(k=this.playbackSpeed>=0?this.currentTime>=n:this.currentTime<=0);const I=this.holdTime===null&&(this.state==="finished"||this.state==="running"&&k);return I&&x!==SE&&(U.value=NM(u,this.options,b,this.speed)),w&&w(U.value),I&&this.finish(),U}then(e,i){return this.finished.then(e,i)}get duration(){return mp(this.calculatedDuration)}get iterationDuration(){const{delay:e=0}=this.options||{};return this.duration+mp(e)}get time(){return mp(this.currentTime)}set time(e){e=Hu(e),this.currentTime=e,this.startTime===null||this.holdTime!==null||this.playbackSpeed===0?this.holdTime=e:this.driver&&(this.startTime=this.driver.now()-e/this.playbackSpeed),this.driver?this.driver.start(!1):(this.startTime=0,this.state="paused",this.holdTime=e,this.tick(e))}getGeneratorVelocity(){const e=this.currentTime;if(e<=0)return this.options.velocity||0;if(this.generator.velocity)return this.generator.velocity(e);const i=this.generator.next(e).value;return iee(r=>this.generator.next(r).value,e,i)}get speed(){return this.playbackSpeed}set speed(e){const i=this.playbackSpeed!==e;i&&this.driver&&this.updateTime(oA.now()),this.playbackSpeed=e,i&&this.driver&&(this.time=mp(this.currentTime))}play(){if(this.isStopped)return;const{driver:e=nhe,startTime:i}=this.options;this.driver||(this.driver=e(n=>this.tick(n))),this.options.onPlay?.();const r=this.driver.now();this.state==="finished"?(this.updateFinished(),this.startTime=r):this.holdTime!==null?this.startTime=r-this.holdTime:this.startTime||(this.startTime=i??r),this.state==="finished"&&this.speed<0&&(this.startTime+=this.calculatedDuration),this.holdTime=null,this.state="running",this.driver.start()}pause(){this.state="paused",this.updateTime(oA.now()),this.holdTime=this.currentTime}complete(){this.state!=="running"&&this.play(),this.state="finished",this.holdTime=null}finish(){this.notifyFinished(),this.teardown(),this.state="finished",this.options.onComplete?.()}cancel(){this.holdTime=null,this.startTime=0,this.tick(0),this.teardown(),this.options.onCancel?.()}teardown(){this.state="idle",this.stopDriver(),this.startTime=this.holdTime=null}stopDriver(){this.driver&&(this.driver.stop(),this.driver=void 0)}sample(e){return this.startTime=0,this.tick(e,!0)}attachTimeline(e){return this.options.allowFlatten&&(this.options.type="keyframes",this.options.ease="linear",this.initAnimation()),this.driver?.stop(),e.observe(this)}}function whe(t){for(let e=1;e<t.length;e++)t[e]??(t[e]=t[e-1])}const B5=t=>t*180/Math.PI,wE=t=>{const e=B5(Math.atan2(t[1],t[0]));return RE(e)},Rhe={x:4,y:5,translateX:4,translateY:5,scaleX:0,scaleY:3,scale:t=>(Math.abs(t[0])+Math.abs(t[3]))/2,rotate:wE,rotateZ:wE,skewX:t=>B5(Math.atan(t[1])),skewY:t=>B5(Math.atan(t[2])),skew:t=>(Math.abs(t[1])+Math.abs(t[2]))/2},RE=t=>(t=t%360,t<0&&(t+=360),t),QW=wE,YW=t=>Math.sqrt(t[0]*t[0]+t[1]*t[1]),XW=t=>Math.sqrt(t[4]*t[4]+t[5]*t[5]),bhe={x:12,y:13,z:14,translateX:12,translateY:13,translateZ:14,scaleX:YW,scaleY:XW,scale:t=>(YW(t)+XW(t))/2,rotateX:t=>RE(B5(Math.atan2(t[6],t[5]))),rotateY:t=>RE(B5(Math.atan2(-t[2],t[0]))),rotateZ:QW,rotate:QW,skewX:t=>B5(Math.atan(t[4])),skewY:t=>B5(Math.atan(t[1])),skew:t=>(Math.abs(t[1])+Math.abs(t[4]))/2};function bE(t){return t.includes("scale")?1:0}function vE(t,e){if(!t||t==="none")return bE(e);const i=t.match(/^matrix3d\(([-\d.e\s,]+)\)$/u);let r,n;if(i)r=bhe,n=i;else{const l=t.match(/^matrix\(([-\d.e\s,]+)\)$/u);r=Rhe,n=l}if(!n)return bE(e);const a=r[e],s=n[1].split(",").map(Phe);return typeof a=="function"?a(s):s[a]}const vhe=(t,e)=>{const{transform:i="none"}=getComputedStyle(t);return vE(i,e)};function Phe(t){return parseFloat(t.trim())}const T3=["transformPerspective","x","y","z","translateX","translateY","translateZ","scale","scaleX","scaleY","rotate","rotateX","rotateY","rotateZ","skew","skewX","skewY"],B3=new Set([...T3,"pathRotation"]),qW=t=>t===M3||t===dn,Fhe=new Set(["x","y","z"]),Mhe=T3.filter(t=>!Fhe.has(t));function The(t){const e=[];return Mhe.forEach(i=>{const r=t.getValue(i);r!==void 0&&(e.push([i,r.get()]),r.set(i.startsWith("scale")?1:0))}),e}const Mf={width:({x:t},{paddingLeft:e="0",paddingRight:i="0",boxSizing:r})=>{const n=t.max-t.min;return r==="border-box"?n:n-parseFloat(e)-parseFloat(i)},height:({y:t},{paddingTop:e="0",paddingBottom:i="0",boxSizing:r})=>{const n=t.max-t.min;return r==="border-box"?n:n-parseFloat(e)-parseFloat(i)},top:(t,{top:e})=>parseFloat(e),left:(t,{left:e})=>parseFloat(e),bottom:({y:t},{top:e})=>parseFloat(e)+(t.max-t.min),right:({x:t},{left:e})=>parseFloat(e)+(t.max-t.min),x:(t,{transform:e})=>vE(e,"x"),y:(t,{transform:e})=>vE(e,"y")};Mf.translateX=Mf.x;Mf.translateY=Mf.y;const L5=new Set;let PE=!1,FE=!1,ME=!1;function nee(){if(FE){const t=Array.from(L5).filter(r=>r.needsMeasurement),e=new Set(t.map(r=>r.element)),i=new Map;e.forEach(r=>{const n=The(r);n.length&&(i.set(r,n),r.render())}),t.forEach(r=>r.measureInitialState()),e.forEach(r=>{r.render();const n=i.get(r);n&&n.forEach(([a,s])=>{r.getValue(a)?.set(s)})}),t.forEach(r=>r.measureEndState()),t.forEach(r=>{r.suspendedScrollY!==void 0&&window.scrollTo(0,r.suspendedScrollY)})}FE=!1,PE=!1,L5.forEach(t=>t.complete(ME)),L5.clear()}function aee(){L5.forEach(t=>{t.readKeyframes(),t.needsMeasurement&&(FE=!0)})}function Bhe(){ME=!0,aee(),nee(),ME=!1}class XN{constructor(e,i,r,n,a,s=!1){this.state="pending",this.isAsync=!1,this.needsMeasurement=!1,this.unresolvedKeyframes=[...e],this.onComplete=i,this.name=r,this.motionValue=n,this.element=a,this.isAsync=s}scheduleResolve(){this.state="scheduled",this.isAsync?(L5.add(this),PE||(PE=!0,Ds.read(aee),Ds.resolveKeyframes(nee))):(this.readKeyframes(),this.complete())}readKeyframes(){const{unresolvedKeyframes:e,name:i,element:r,motionValue:n}=this;if(e[0]===null){const a=n?.get(),s=e[e.length-1];if(a!==void 0)e[0]=a;else if(r&&i){const l=r.readValue(i,s);l!=null&&(e[0]=l)}e[0]===void 0&&(e[0]=s),n&&a===void 0&&n.set(e[0])}whe(e)}setFinalKeyframe(){}measureInitialState(){}renderEndStyles(){}measureEndState(){}complete(e=!1){this.state="complete",this.onComplete(this.unresolvedKeyframes,this.finalKeyframe,e),L5.delete(this)}cancel(){this.state==="scheduled"&&(L5.delete(this),this.state="pending")}resume(){this.state==="pending"&&this.scheduleResolve()}}const Dhe=t=>t.startsWith("--");function oee(t,e,i){Dhe(e)?t.style.setProperty(e,i):t.style[e]=i}const Hhe={};function see(t,e){const i=E$(t);return()=>Hhe[e]??i()}const Ihe=see(()=>window.ScrollTimeline!==void 0,"scrollTimeline"),lee=see(()=>{try{document.createElement("div").animate({opacity:0},{easing:"linear(0, 1)"})}catch{return!1}return!0},"linearEasing"),HS=([t,e,i,r])=>`cubic-bezier(${t}, ${e}, ${i}, ${r})`,JW={linear:"linear",ease:"ease",easeIn:"ease-in",easeOut:"ease-out",easeInOut:"ease-in-out",circIn:HS([0,.65,.55,1]),circOut:HS([.55,0,1,.45]),backIn:HS([.31,.01,.66,-.59]),backOut:HS([.33,1.53,.69,.99])};function cee(t,e){if(t)return typeof t=="function"?lee()?tee(t,e):"ease-out":G$(t)?HS(t):Array.isArray(t)?t.map(i=>cee(i,e)||JW.easeOut):JW[t]}function Ehe(t,e,i,{delay:r=0,duration:n=300,repeat:a=0,repeatType:s="loop",ease:l="easeOut",times:c}={},d=void 0){const u={[e]:i};c&&(u.offset=c);const m=cee(l,n);Array.isArray(m)&&(u.easing=m);const y={delay:r,duration:n,easing:Array.isArray(m)?"linear":m,fill:"both",iterations:a+1,direction:s==="reverse"?"alternate":"normal"};return d&&(y.pseudoElement=d),t.animate(u,y)}function dee(t){return typeof t=="function"&&"applyToOptions"in t}function Uhe({type:t,...e}){return dee(t)&&lee()?t.applyToOptions(e):(e.duration??(e.duration=300),e.ease??(e.ease="easeOut"),e)}class Aee extends YN{constructor(e){if(super(),this.finishedTime=null,this.isStopped=!1,this.manualStartTime=null,!e)return;const{element:i,name:r,keyframes:n,pseudoElement:a,allowFlatten:s=!1,finalKeyframe:l,onComplete:c}=e;this.isPseudoElement=!!a,this.allowFlatten=s,this.options=e,VN(typeof e.type!="string");const d=Uhe(e);this.animation=Ehe(i,r,n,d,a),d.autoplay===!1&&this.animation.pause(),this.animation.onfinish=()=>{if(this.finishedTime=this.time,!a){const u=NM(n,this.options,l,this.speed);this.updateMotionValue&&this.updateMotionValue(u),oee(i,r,u),this.animation.cancel()}c?.(),this.notifyFinished()}}play(){this.isStopped||(this.manualStartTime=null,this.animation.play(),this.state==="finished"&&this.updateFinished())}pause(){this.animation.pause()}complete(){this.animation.finish?.()}cancel(){try{this.animation.cancel()}catch{}}stop(){if(this.isStopped)return;this.isStopped=!0;const{state:e}=this;e==="idle"||e==="finished"||(this.updateMotionValue?this.updateMotionValue():this.commitStyles(),this.isPseudoElement||this.cancel())}commitStyles(){const e=this.options?.element;!this.isPseudoElement&&e?.isConnected&&this.animation.commitStyles?.()}get duration(){const e=this.animation.effect?.getComputedTiming?.().duration||0;return mp(Number(e))}get iterationDuration(){const{delay:e=0}=this.options||{};return this.duration+mp(e)}get time(){return mp(Number(this.animation.currentTime)||0)}set time(e){const i=this.finishedTime!==null;this.manualStartTime=null,this.finishedTime=null,this.animation.currentTime=Hu(e),i&&this.animation.pause()}get speed(){return this.animation.playbackRate}set speed(e){e<0&&(this.finishedTime=null),this.animation.playbackRate=e}get state(){return this.finishedTime!==null?"finished":this.animation.playState}get startTime(){return this.manualStartTime??Number(this.animation.startTime)}set startTime(e){this.manualStartTime=this.animation.startTime=e}attachTimeline({timeline:e,rangeStart:i,rangeEnd:r,observe:n}){return this.allowFlatten&&this.animation.effect?.updateTiming({easing:"linear"}),this.animation.onfinish=null,e&&Ihe()?(this.animation.timeline=e,i&&(this.animation.rangeStart=i),r&&(this.animation.rangeEnd=r),Sp):n(this)}}const uee={anticipate:O$,backInOut:W$,circInOut:j$};function khe(t){return t in uee}function Nhe(t){typeof t.ease=="string"&&khe(t.ease)&&(t.ease=uee[t.ease])}const TT=10;class Lhe extends Aee{constructor(e){Nhe(e),ree(e),super(e),e.startTime!==void 0&&e.autoplay!==!1&&(this.startTime=e.startTime),this.options=e}updateMotionValue(e){const{motionValue:i,onUpdate:r,onComplete:n,element:a,...s}=this.options;if(!i)return;if(e!==void 0){i.set(e);return}const l=new xF({...s,autoplay:!1}),c=Math.max(TT,oA.now()-this.startTime),d=_m(0,TT,c-TT),u=l.sample(c).value,{name:m}=this.options;a&&m&&oee(a,m,u),i.setWithVelocity(l.sample(Math.max(0,c-d)).value,u,d),l.stop()}}const ZW=(t,e)=>e==="zIndex"?!1:!!(typeof t=="number"||Array.isArray(t)||typeof t=="string"&&(F1.test(t)||t==="0")&&!t.startsWith("url("));function Vhe(t){const e=t[0];if(t.length===1)return!0;for(let i=0;i<t.length;i++)if(t[i]!==e)return!0}function Whe(t,e,i,r){const n=t[0];if(n===null)return!1;if(e==="display"||e==="visibility")return!0;const a=t[t.length-1],s=ZW(n,e),l=ZW(a,e);return!s||!l?!1:Vhe(t)||(i==="spring"||dee(i))&&r}function TE(t){t.duration=0,t.type="keyframes"}const pee=new Set(["opacity","clipPath","filter","transform"]),Ohe=/^(?:oklch|oklab|lab|lch|color|color-mix|light-dark)\(/;function _he(t){for(let e=0;e<t.length;e++)if(typeof t[e]=="string"&&Ohe.test(t[e]))return!0;return!1}const jhe=new Set(["color","backgroundColor","outlineColor","fill","stroke","borderColor","borderTopColor","borderRightColor","borderBottomColor","borderLeftColor"]),zhe=E$(()=>Object.hasOwnProperty.call(Element.prototype,"animate"));function Ghe(t){const{motionValue:e,name:i,repeatDelay:r,repeatType:n,damping:a,type:s,keyframes:l}=t;if(!(e?.owner?.current instanceof HTMLElement))return!1;const{onUpdate:d,transformTemplate:u}=e.owner.getProps();return zhe()&&i&&(pee.has(i)||jhe.has(i)&&_he(l))&&(i!=="transform"||!u)&&!d&&!r&&n!=="mirror"&&a!==0&&s!=="inertia"}const Khe=40;class Qhe extends YN{constructor({autoplay:e=!0,delay:i=0,type:r="keyframes",repeat:n=0,repeatDelay:a=0,repeatType:s="loop",keyframes:l,name:c,motionValue:d,element:u,...m}){super(),this.stop=()=>{this._animation&&(this._animation.stop(),this.stopTimeline?.()),this.keyframeResolver?.cancel()},this.createdAt=oA.now();const y={autoplay:e,delay:i,type:r,repeat:n,repeatDelay:a,repeatType:s,name:c,motionValue:d,element:u,...m},h=u?.KeyframeResolver||XN;this.keyframeResolver=new h(l,(x,w,b)=>this.onKeyframesResolved(x,w,y,!b),c,d,u),this.keyframeResolver?.scheduleResolve()}onKeyframesResolved(e,i,r,n){this.keyframeResolver=void 0;const{name:a,type:s,velocity:l,delay:c,isHandoff:d,onUpdate:u}=r;this.resolvedAt=oA.now();let m=!0;Whe(e,a,s,l)||(m=!1,(Yf.instantAnimations||!c)&&u?.(NM(e,r,i)),e[0]=e[e.length-1],TE(r),r.repeat=0);const h={startTime:n?this.resolvedAt?this.resolvedAt-this.createdAt>Khe?this.resolvedAt:this.createdAt:this.createdAt:void 0,finalKeyframe:i,...r,keyframes:e},x=m&&!d&&Ghe(h),w=h.motionValue?.owner?.current;let b;if(x)try{b=new Lhe({...h,element:w})}catch{b=new xF(h)}else b=new xF(h);b.finished.then(()=>{this.notifyFinished()}).catch(Sp),this.pendingTimeline&&(this.stopTimeline=b.attachTimeline(this.pendingTimeline),this.pendingTimeline=void 0),this._animation=b}get finished(){return this._animation?this.animation.finished:this._finished}then(e,i){return this.finished.finally(e).then(()=>{})}get animation(){return this._animation||(this.keyframeResolver?.resume(),Bhe()),this._animation}get duration(){return this.animation.duration}get iterationDuration(){return this.animation.iterationDuration}get time(){return this.animation.time}set time(e){this.animation.time=e}get speed(){return this.animation.speed}get state(){return this.animation.state}set speed(e){this.animation.speed=e}get startTime(){return this.animation.startTime}attachTimeline(e){return this._animation?this.stopTimeline=this.animation.attachTimeline(e):this.pendingTimeline=e,()=>this.stop()}play(){this.animation.play()}pause(){this.animation.pause()}complete(){this.animation.complete()}cancel(){this._animation&&this.animation.cancel(),this.keyframeResolver?.cancel()}}function mee(t,e,i,r=0,n=1){const a=Array.from(t).sort((d,u)=>d.sortNodePosition(u)).indexOf(e),s=t.size,l=(s-1)*r;return typeof i=="function"?i(a,s):n===1?a*r:l-a*r}const $W=30,Yhe=t=>!isNaN(parseFloat(t));class Xhe{constructor(e,i={}){this.canTrackVelocity=null,this.events={},this.updateAndNotify=r=>{const n=oA.now();if(this.updatedAt!==n&&this.setPrevFrameValue(),this.prev=this.current,this.setCurrent(r),this.current!==this.prev&&(this.events.change?.notify(this.current),this.dependents))for(const a of this.dependents)a.dirty()},this.hasAnimated=!1,this.setCurrent(e),this.owner=i.owner}setCurrent(e){this.current=e,this.updatedAt=oA.now(),this.canTrackVelocity===null&&e!==void 0&&(this.canTrackVelocity=Yhe(this.current))}setPrevFrameValue(e=this.current){this.prevFrameValue=e,this.prevUpdatedAt=this.updatedAt}onChange(e){return this.on("change",e)}on(e,i){this.events[e]||(this.events[e]=new WN);const r=this.events[e].add(i);return e==="change"?()=>{r(),Ds.read(()=>{this.events.change.getSize()||this.stop()})}:r}clearListeners(){for(const e in this.events)this.events[e].clear()}attach(e,i){this.passiveEffect=e,this.stopPassiveEffect=i}set(e){this.passiveEffect?this.passiveEffect(e,this.updateAndNotify):this.updateAndNotify(e)}setWithVelocity(e,i,r){this.set(i),this.prev=void 0,this.prevFrameValue=e,this.prevUpdatedAt=this.updatedAt-r}jump(e,i=!0){this.updateAndNotify(e),this.prev=e,this.prevUpdatedAt=this.prevFrameValue=void 0,i&&this.stop(),this.stopPassiveEffect&&this.stopPassiveEffect()}dirty(){this.events.change?.notify(this.current)}addDependent(e){this.dependents||(this.dependents=new Set),this.dependents.add(e)}removeDependent(e){this.dependents&&this.dependents.delete(e)}get(){return this.current}getPrevious(){return this.prev}getVelocity(){const e=oA.now();if(!this.canTrackVelocity||this.prevFrameValue===void 0||e-this.updatedAt>$W)return 0;const i=Math.min(this.updatedAt-this.prevUpdatedAt,$W);return U$(parseFloat(this.current)-parseFloat(this.prevFrameValue),i)}start(e){return this.stop(),new Promise(i=>{this.hasAnimated=!0,this.animation=e(i),this.events.animationStart&&this.events.animationStart.notify()}).then(()=>{this.events.animationComplete&&this.events.animationComplete.notify(),this.clearAnimation()})}stop(){this.animation&&(this.animation.stop(),this.events.animationCancel&&this.events.animationCancel.notify()),this.clearAnimation()}isAnimating(){return!!this.animation}clearAnimation(){delete this.animation}destroy(){this.dependents?.clear(),this.events.destroy?.notify(),this.clearListeners(),this.stop(),this.stopPassiveEffect&&this.stopPassiveEffect()}}function g3(t,e){return new Xhe(t,e)}function gee(t,e){if(t?.inherit&&e){const{inherit:i,...r}=t;return{...e,...r}}return t}function qN(t,e){const i=t?.[e]??t?.default??t;return i!==t?gee(i,t):i}const qhe={type:"spring",stiffness:500,damping:25,restSpeed:10},Jhe=t=>({type:"spring",stiffness:550,damping:t===0?2*Math.sqrt(550):30,restSpeed:10}),Zhe={type:"keyframes",duration:.8},$he={type:"keyframes",ease:[.25,.1,.35,1],duration:.3},efe=(t,{keyframes:e})=>e.length>2?Zhe:B3.has(t)?t.startsWith("scale")?Jhe(e[1]):qhe:$he,tfe=new Set(["when","delay","delayChildren","staggerChildren","staggerDirection","repeat","repeatType","repeatDelay","from","elapsed"]);function ife(t){for(const e in t)if(!tfe.has(e))return!0;return!1}const JN=(t,e,i,r={},n,a)=>s=>{const l=qN(r,t)||{},c=l.delay||r.delay||0;let{elapsed:d=0}=r;d=d-Hu(c);const u={keyframes:Array.isArray(i)?i:[null,i],ease:"easeOut",velocity:e.getVelocity(),...l,delay:-d,onUpdate:y=>{e.set(y),l.onUpdate&&l.onUpdate(y)},onComplete:()=>{s(),l.onComplete&&l.onComplete()},name:t,motionValue:e,element:a?void 0:n};ife(l)||Object.assign(u,efe(t,u)),u.duration&&(u.duration=Hu(u.duration)),u.repeatDelay&&(u.repeatDelay=Hu(u.repeatDelay)),u.from!==void 0&&(u.keyframes[0]=u.from);let m=!1;if((u.type===!1||u.duration===0&&!u.repeatDelay)&&(TE(u),u.delay===0&&(m=!0)),(Yf.instantAnimations||Yf.skipAnimations||n?.shouldSkipAnimations||l.skipAnimations)&&(m=!0,TE(u),u.delay=0),u.allowFlatten=!l.type&&!l.ease,m&&!a&&e.get()!==void 0){const y=NM(u.keyframes,l);if(y!==void 0){Ds.update(()=>{u.onUpdate(y),u.onComplete()});return}}return l.isSync?new xF(u):new Qhe(u)},rfe=/^var\(--(?:([\w-]+)|([\w-]+), ?([a-zA-Z\d ()%#.,-]+))\)/u;function nfe(t){const e=rfe.exec(t);if(!e)return[,];const[,i,r,n]=e;return[`--${i??r}`,n]}function hee(t,e,i=1){const[r,n]=nfe(t);if(!r)return;const a=window.getComputedStyle(e).getPropertyValue(r);if(a){const s=a.trim();return D$(s)?parseFloat(s):s}return jN(n)?hee(n,e,i+1):n}function eO(t){const e=[{},{}];return t?.values.forEach((i,r)=>{e[0][r]=i.get(),e[1][r]=i.getVelocity()}),e}function ZN(t,e,i,r){if(typeof e=="function"){const[n,a]=eO(r);e=e(i!==void 0?i:t.custom,n,a)}if(typeof e=="string"&&(e=t.variants&&t.variants[e]),typeof e=="function"){const[n,a]=eO(r);e=e(i!==void 0?i:t.custom,n,a)}return e}function V5(t,e,i){const r=t.getProps();return ZN(r,e,i!==void 0?i:r.custom,t)}const fee=new Set(["width","height","top","left","right","bottom",...T3]),BE=t=>Array.isArray(t);function afe(t,e,i){t.hasValue(e)?t.getValue(e).set(i):t.addValue(e,g3(i))}function ofe(t){return BE(t)?t[t.length-1]||0:t}function sfe(t,e){const i=V5(t,e);let{transitionEnd:r={},transition:n={},...a}=i||{};a={...a,...r};for(const s in a){const l=ofe(a[s]);afe(t,s,l)}}const e0=t=>!!(t&&t.getVelocity);function lfe(t){return!!(e0(t)&&t.add)}function DE(t,e){const i=t.getValue("willChange");if(lfe(i))return i.add(e);if(!i&&Yf.WillChange){const r=new Yf.WillChange("auto");t.addValue("willChange",r),r.add(e)}}function $N(t){return t.replace(/([A-Z])/g,e=>`-${e.toLowerCase()}`)}const cfe="framerAppearId",yee="data-"+$N(cfe);function Cee(t){return t.props[yee]}function dfe({protectedKeys:t,needsAnimating:e},i){const r=t.hasOwnProperty(i)&&e[i]!==!0;return e[i]=!1,r}function xee(t,e,{delay:i=0,transitionOverride:r,type:n}={}){let{transition:a,transitionEnd:s,...l}=e;const c=t.getDefaultTransition();a=a?gee(a,c):c;const d=a?.reduceMotion,u=a?.skipAnimations;r&&(a=r);const m=[],y=n&&t.animationState&&t.animationState.getState()[n],h=a?.path;h&&h.animateVisualElement(t,l,a,i,m);for(const x in l){const w=t.getValue(x,t.latestValues[x]??null),b=l[x];if(b===void 0||y&&dfe(y,x))continue;const v={delay:i,...qN(a||{},x)};u&&(v.skipAnimations=!0);const B=w.get();if(B!==void 0&&!w.isAnimating()&&!Array.isArray(b)&&b===B&&!v.velocity){Ds.update(()=>w.set(b));continue}let D=!1;if(window.MotionHandoffAnimation){const k=Cee(t);if(k){const I=window.MotionHandoffAnimation(k,x,Ds);I!==null&&(v.startTime=I,D=!0)}}DE(t,x);const E=d??t.shouldReduceMotion;w.start(JN(x,w,b,E&&fee.has(x)?{type:!1}:v,t,D));const U=w.animation;U&&m.push(U)}if(s){const x=()=>Ds.update(()=>{s&&sfe(t,s)});m.length?Promise.all(m).then(x):x()}return m}function HE(t,e,i={}){const r=V5(t,e,i.type==="exit"?t.presenceContext?.custom:void 0);let{transition:n=t.getDefaultTransition()||{}}=r||{};i.transitionOverride&&(n=i.transitionOverride);const a=r?()=>Promise.all(xee(t,r,i)):()=>Promise.resolve(),s=t.variantChildren&&t.variantChildren.size?(c=0)=>{const{delayChildren:d=0,staggerChildren:u,staggerDirection:m}=n;return Afe(t,e,c,d,u,m,i)}:()=>Promise.resolve(),{when:l}=n;if(l){const[c,d]=l==="beforeChildren"?[a,s]:[s,a];return c().then(()=>d())}else return Promise.all([a(),s(i.delay)])}function Afe(t,e,i=0,r=0,n=0,a=1,s){const l=[];for(const c of t.variantChildren)c.notify("AnimationStart",e),l.push(HE(c,e,{...s,delay:i+(typeof r=="function"?0:r)+mee(t.variantChildren,c,r,n,a)}).then(()=>c.notify("AnimationComplete",e)));return Promise.all(l)}function ufe(t,e,i={}){t.notify("AnimationStart",e);let r;if(Array.isArray(e)){const n=e.map(a=>HE(t,a,i));r=Promise.all(n)}else if(typeof e=="string")r=HE(t,e,i);else{const n=typeof e=="function"?V5(t,e,i.custom):e;r=Promise.all(xee(t,n,i))}return r.then(()=>{t.notify("AnimationComplete",e)})}const pfe={test:t=>t==="auto",parse:t=>t},See=t=>e=>e.test(t),wee=[M3,dn,km,Kg,Vge,Lge,pfe],tO=t=>wee.find(See(t));function mfe(t){return typeof t=="number"?t===0:t!==null?t==="none"||t==="0"||I$(t):!0}const gfe=new Set(["brightness","contrast","saturate","opacity"]);function hfe(t){const[e,i]=t.slice(0,-1).split("(");if(e==="drop-shadow")return t;const[r]=i.match(zN)||[];if(!r)return t;const n=i.replace(r,"");let a=gfe.has(e)?1:0;return r!==i&&(a*=100),e+"("+a+n+")"}const ffe=/\b([a-z-]*)\(.*?\)/gu,IE={...F1,getAnimatableNone:t=>{const e=t.match(ffe);return e?e.map(hfe).join(" "):t}},EE={...F1,getAnimatableNone:t=>{const e=F1.parse(t);return F1.createTransformer(t)(e.map(r=>typeof r=="number"?0:typeof r=="object"?{...r,alpha:1}:r))}},iO={...M3,transform:Math.round},yfe={rotate:Kg,pathRotation:Kg,rotateX:Kg,rotateY:Kg,rotateZ:Kg,scale:Cv,scaleX:Cv,scaleY:Cv,scaleZ:Cv,skew:Kg,skewX:Kg,skewY:Kg,distance:dn,translateX:dn,translateY:dn,translateZ:dn,x:dn,y:dn,z:dn,perspective:dn,transformPerspective:dn,opacity:Kw,originX:_W,originY:_W,originZ:dn},SF={borderWidth:dn,borderTopWidth:dn,borderRightWidth:dn,borderBottomWidth:dn,borderLeftWidth:dn,borderRadius:dn,borderTopLeftRadius:dn,borderTopRightRadius:dn,borderBottomRightRadius:dn,borderBottomLeftRadius:dn,width:dn,maxWidth:dn,height:dn,maxHeight:dn,top:dn,right:dn,bottom:dn,left:dn,inset:dn,insetBlock:dn,insetBlockStart:dn,insetBlockEnd:dn,insetInline:dn,insetInlineStart:dn,insetInlineEnd:dn,padding:dn,paddingTop:dn,paddingRight:dn,paddingBottom:dn,paddingLeft:dn,paddingBlock:dn,paddingBlockStart:dn,paddingBlockEnd:dn,paddingInline:dn,paddingInlineStart:dn,paddingInlineEnd:dn,margin:dn,marginTop:dn,marginRight:dn,marginBottom:dn,marginLeft:dn,marginBlock:dn,marginBlockStart:dn,marginBlockEnd:dn,marginInline:dn,marginInlineStart:dn,marginInlineEnd:dn,fontSize:dn,backgroundPositionX:dn,backgroundPositionY:dn,...yfe,zIndex:iO,fillOpacity:Kw,strokeOpacity:Kw,numOctaves:iO},Cfe={...SF,color:Ic,backgroundColor:Ic,outlineColor:Ic,fill:Ic,stroke:Ic,borderColor:Ic,borderTopColor:Ic,borderRightColor:Ic,borderBottomColor:Ic,borderLeftColor:Ic,filter:IE,WebkitFilter:IE,mask:EE,WebkitMask:EE},Ree=t=>Cfe[t],xfe=new Set([IE,EE]);function bee(t,e){let i=Ree(t);return xfe.has(i)||(i=F1),i.getAnimatableNone?i.getAnimatableNone(e):void 0}const Sfe=new Set(["auto","none","0"]);function wfe(t,e,i){let r=0,n;for(;r<t.length&&!n;){const a=t[r];typeof a=="string"&&!Sfe.has(a)&&m3(a).values.length&&(n=t[r]),r++}if(n&&i)for(const a of e)t[a]=bee(i,n)}class Rfe extends XN{constructor(e,i,r,n,a){super(e,i,r,n,a,!0)}readKeyframes(){const{unresolvedKeyframes:e,element:i,name:r}=this;if(!i||!i.current)return;super.readKeyframes();for(let u=0;u<e.length;u++){let m=e[u];if(typeof m=="string"&&(m=m.trim(),jN(m))){const y=hee(m,i.current);y!==void 0&&(e[u]=y),u===e.length-1&&(this.finalKeyframe=m)}}if(this.resolveNoneKeyframes(),!fee.has(r)||e.length!==2)return;const[n,a]=e,s=tO(n),l=tO(a),c=OW(n),d=OW(a);if(c!==d&&Mf[r]){this.needsMeasurement=!0;return}if(s!==l)if(qW(s)&&qW(l))for(let u=0;u<e.length;u++){const m=e[u];typeof m=="string"&&(e[u]=parseFloat(m))}else Mf[r]&&(this.needsMeasurement=!0)}resolveNoneKeyframes(){const{unresolvedKeyframes:e,name:i}=this,r=[];for(let n=0;n<e.length;n++)(e[n]===null||mfe(e[n]))&&r.push(n);r.length&&wfe(e,r,i)}measureInitialState(){const{element:e,unresolvedKeyframes:i,name:r}=this;if(!e||!e.current)return;r==="height"&&(this.suspendedScrollY=window.pageYOffset),this.measuredOrigin=Mf[r](e.measureViewportBox(),window.getComputedStyle(e.current)),i[0]=this.measuredOrigin;const n=i[i.length-1];n!==void 0&&e.getValue(r,n).jump(n,!1)}measureEndState(){const{element:e,name:i,unresolvedKeyframes:r}=this;if(!e||!e.current)return;const n=e.getValue(i);n&&n.jump(this.measuredOrigin,!1);const a=r.length-1,s=r[a];r[a]=Mf[i](e.measureViewportBox(),window.getComputedStyle(e.current)),s!==null&&this.finalKeyframe===void 0&&(this.finalKeyframe=s),this.removedTransforms?.length&&this.removedTransforms.forEach(([l,c])=>{e.getValue(l).set(c)}),this.resolveNoneKeyframes()}}function vee(t,e,i){if(t==null)return[];if(t instanceof EventTarget)return[t];if(typeof t=="string"){let r=document;const n=i?.[t]??r.querySelectorAll(t);return n?Array.from(n):[]}return Array.from(t).filter(r=>r!=null)}const UE=(t,e)=>e&&typeof t=="number"?e.transform(t):t;function bfe(t){return H$(t)&&"offsetHeight"in t&&!("ownerSVGElement"in t)}const{schedule:eL}=K$(queueMicrotask,!1),g1={x:!1,y:!1};function Pee(){return g1.x||g1.y}function vfe(t){return t==="x"||t==="y"?g1[t]?null:(g1[t]=!0,()=>{g1[t]=!1}):g1.x||g1.y?null:(g1.x=g1.y=!0,()=>{g1.x=g1.y=!1})}function Fee(t,e){const i=vee(t),r=new AbortController,n={passive:!0,...e,signal:r.signal};return[i,n,()=>r.abort()]}function Pfe(t){return!(t.pointerType==="touch"||Pee())}function Ffe(t,e,i={}){const[r,n,a]=Fee(t,i);return r.forEach(s=>{let l=!1,c=!1,d;const u=()=>{s.removeEventListener("pointerleave",x)},m=b=>{d&&(d(b),d=void 0),u()},y=b=>{l=!1,window.removeEventListener("pointerup",y),window.removeEventListener("pointercancel",y),c&&(c=!1,m(b))},h=()=>{l=!0,window.addEventListener("pointerup",y,n),window.addEventListener("pointercancel",y,n)},x=b=>{if(b.pointerType!=="touch"){if(l){c=!0;return}m(b)}},w=b=>{if(!Pfe(b))return;c=!1;const v=e(s,b);typeof v=="function"&&(d=v,s.addEventListener("pointerleave",x,n))};s.addEventListener("pointerenter",w,n),s.addEventListener("pointerdown",h,n)}),a}const Mee=(t,e)=>e?t===e?!0:Mee(t,e.parentElement):!1,tL=t=>t.pointerType==="mouse"?typeof t.button!="number"||t.button<=0:t.isPrimary!==!1,Mfe=new Set(["BUTTON","INPUT","SELECT","TEXTAREA","A"]);function Tfe(t){return Mfe.has(t.tagName)||t.isContentEditable===!0}const Bfe=new Set(["INPUT","SELECT","TEXTAREA"]);function Dfe(t){return Bfe.has(t.tagName)||t.isContentEditable===!0}const N6=new WeakSet;function rO(t){return e=>{e.key==="Enter"&&t(e)}}function BT(t,e){t.dispatchEvent(new PointerEvent("pointer"+e,{isPrimary:!0,bubbles:!0}))}const Hfe=(t,e)=>{const i=t.currentTarget;if(!i)return;const r=rO(()=>{if(N6.has(i))return;BT(i,"down");const n=rO(()=>{BT(i,"up")}),a=()=>BT(i,"cancel");i.addEventListener("keyup",n,e),i.addEventListener("blur",a,e)});i.addEventListener("keydown",r,e),i.addEventListener("blur",()=>i.removeEventListener("keydown",r),e)};function nO(t){return tL(t)&&!Pee()}const aO=new WeakSet;function Ife(t,e,i={}){const[r,n,a]=Fee(t,i),s=l=>{const c=l.currentTarget;if(!nO(l)||aO.has(l))return;N6.add(c),i.stopPropagation&&aO.add(l);const d=e(c,l),u={...n,capture:!0},m=(x,w)=>{window.removeEventListener("pointerup",y,u),window.removeEventListener("pointercancel",h,u),N6.has(c)&&N6.delete(c),nO(x)&&typeof d=="function"&&d(x,{success:w})},y=x=>{m(x,c===window||c===document||i.useGlobalTarget||Mee(c,x.target))},h=x=>{m(x,!1)};window.addEventListener("pointerup",y,u),window.addEventListener("pointercancel",h,u)};return r.forEach(l=>{(i.useGlobalTarget?window:l).addEventListener("pointerdown",s,n),bfe(l)&&(l.addEventListener("focus",d=>Hfe(d,n)),!Tfe(l)&&!l.hasAttribute("tabindex")&&(l.tabIndex=0))}),a}function iL(t){return H$(t)&&"ownerSVGElement"in t}const L6=new WeakMap;let V6;const Tee=(t,e,i)=>(r,n)=>n&&n[0]?n[0][t+"Size"]:iL(r)&&"getBBox"in r?r.getBBox()[e]:r[i],Efe=Tee("inline","width","offsetWidth"),Ufe=Tee("block","height","offsetHeight");function kfe({target:t,borderBoxSize:e}){L6.get(t)?.forEach(i=>{i(t,{get width(){return Efe(t,e)},get height(){return Ufe(t,e)}})})}function Nfe(t){t.forEach(kfe)}function Lfe(){typeof ResizeObserver>"u"||(V6=new ResizeObserver(Nfe))}function Vfe(t,e){V6||Lfe();const i=vee(t);return i.forEach(r=>{let n=L6.get(r);n||(n=new Set,L6.set(r,n)),n.add(e),V6?.observe(r)}),()=>{i.forEach(r=>{const n=L6.get(r);n?.delete(e),n?.size||V6?.unobserve(r)})}}const W6=new Set;let Tx;function Wfe(){Tx=()=>{const t={get width(){return window.innerWidth},get height(){return window.innerHeight}};W6.forEach(e=>e(t))},window.addEventListener("resize",Tx)}function Ofe(t){return W6.add(t),Tx||Wfe(),()=>{W6.delete(t),!W6.size&&typeof Tx=="function"&&(window.removeEventListener("resize",Tx),Tx=void 0)}}function oO(t,e){return typeof t=="function"?Ofe(t):Vfe(t,e)}function _fe(t){return iL(t)&&t.tagName==="svg"}const jfe=[...wee,Ic,F1],zfe=t=>jfe.find(See(t)),sO=()=>({translate:0,scale:1,origin:0,originPoint:0}),Bx=()=>({x:sO(),y:sO()}),lO=()=>({min:0,max:0}),Yc=()=>({x:lO(),y:lO()}),Gfe=new WeakMap;function LM(t){return t!==null&&typeof t=="object"&&typeof t.start=="function"}function Qw(t){return typeof t=="string"||Array.isArray(t)}const rL=["animate","whileInView","whileFocus","whileHover","whileTap","whileDrag","exit"],nL=["initial",...rL];function VM(t){return LM(t.animate)||nL.some(e=>Qw(t[e]))}function Bee(t){return!!(VM(t)||t.variants)}function Kfe(t,e,i){for(const r in e){const n=e[r],a=i[r];if(e0(n))t.addValue(r,n);else if(e0(a))t.addValue(r,g3(n,{owner:t}));else if(a!==n)if(t.hasValue(r)){const s=t.getValue(r);s.liveStyle===!0?s.jump(n):s.hasAnimated||s.set(n)}else{const s=t.getStaticValue(r);t.addValue(r,g3(s!==void 0?s:n,{owner:t}))}}for(const r in i)e[r]===void 0&&t.removeValue(r);return e}const kE={current:null},Dee={current:!1},Qfe=typeof window<"u";function Yfe(){if(Dee.current=!0,!!Qfe)if(window.matchMedia){const t=window.matchMedia("(prefers-reduced-motion)"),e=()=>kE.current=t.matches;t.addEventListener("change",e),e()}else kE.current=!1}const cO=["AnimationStart","AnimationComplete","Update","BeforeLayoutMeasure","LayoutMeasure","LayoutAnimationStart","LayoutAnimationComplete"];let wF={};function Hee(t){wF=t}function Xfe(){return wF}class qfe{scrapeMotionValuesFromProps(e,i,r){return{}}constructor({parent:e,props:i,presenceContext:r,reducedMotionConfig:n,skipAnimations:a,blockInitialAnimation:s,visualState:l},c={}){this.current=null,this.children=new Set,this.isVariantNode=!1,this.isControllingVariants=!1,this.shouldReduceMotion=null,this.shouldSkipAnimations=!1,this.values=new Map,this.KeyframeResolver=XN,this.features={},this.valueSubscriptions=new Map,this.prevMotionValues={},this.hasBeenMounted=!1,this.events={},this.propEventSubscriptions={},this.notifyUpdate=()=>this.notify("Update",this.latestValues),this.render=()=>{this.current&&(this.triggerBuild(),this.renderInstance(this.current,this.renderState,this.props.style,this.projection))},this.renderScheduledAt=0,this.scheduleRender=()=>{const h=oA.now();this.renderScheduledAt<h&&(this.renderScheduledAt=h,Ds.render(this.render,!1,!0))};const{latestValues:d,renderState:u}=l;this.latestValues=d,this.baseTarget={...d},this.initialValues=i.initial?{...d}:{},this.renderState=u,this.parent=e,this.props=i,this.presenceContext=r,this.depth=e?e.depth+1:0,this.reducedMotionConfig=n,this.skipAnimationsConfig=a,this.options=c,this.blockInitialAnimation=!!s,this.isControllingVariants=VM(i),this.isVariantNode=Bee(i),this.isVariantNode&&(this.variantChildren=new Set),this.manuallyAnimateOnMount=!!(e&&e.current);const{willChange:m,...y}=this.scrapeMotionValuesFromProps(i,{},this);for(const h in y){const x=y[h];d[h]!==void 0&&e0(x)&&x.set(d[h])}}mount(e){if(this.hasBeenMounted)for(const i in this.initialValues)this.values.get(i)?.jump(this.initialValues[i]),this.latestValues[i]=this.initialValues[i];this.current=e,Gfe.set(e,this),this.projection&&!this.projection.instance&&this.projection.mount(e),this.parent&&this.isVariantNode&&!this.isControllingVariants&&(this.removeFromVariantTree=this.parent.addVariantChild(this)),this.values.forEach((i,r)=>this.bindToMotionValue(r,i)),this.reducedMotionConfig==="never"?this.shouldReduceMotion=!1:this.reducedMotionConfig==="always"?this.shouldReduceMotion=!0:(Dee.current||Yfe(),this.shouldReduceMotion=kE.current),this.shouldSkipAnimations=this.skipAnimationsConfig??!1,this.parent?.addChild(this),this.update(this.props,this.presenceContext),this.hasBeenMounted=!0}unmount(){this.projection&&this.projection.unmount(),Xf(this.notifyUpdate),Xf(this.render),this.valueSubscriptions.forEach(e=>e()),this.valueSubscriptions.clear(),this.removeFromVariantTree&&this.removeFromVariantTree(),this.parent?.removeChild(this);for(const e in this.events)this.events[e].clear();for(const e in this.features){const i=this.features[e];i&&(i.unmount(),i.isMounted=!1)}this.current=null}addChild(e){this.children.add(e),this.enteringChildren??(this.enteringChildren=new Set),this.enteringChildren.add(e)}removeChild(e){this.children.delete(e),this.enteringChildren&&this.enteringChildren.delete(e)}bindToMotionValue(e,i){if(this.valueSubscriptions.has(e)&&this.valueSubscriptions.get(e)(),i.accelerate&&pee.has(e)&&this.current instanceof HTMLElement){const{factory:s,keyframes:l,times:c,ease:d,duration:u}=i.accelerate,m=new Aee({element:this.current,name:e,keyframes:l,times:c,ease:d,duration:Hu(u)}),y=s(m);this.valueSubscriptions.set(e,()=>{y(),m.cancel()});return}const r=B3.has(e);r&&this.onBindTransform&&this.onBindTransform();const n=i.on("change",s=>{this.latestValues[e]=s,this.props.onUpdate&&Ds.preRender(this.notifyUpdate),r&&this.projection&&(this.projection.isTransformDirty=!0),this.scheduleRender()});let a;typeof window<"u"&&window.MotionCheckAppearSync&&(a=window.MotionCheckAppearSync(this,e,i)),this.valueSubscriptions.set(e,()=>{n(),a&&a()})}sortNodePosition(e){return!this.current||!this.sortInstanceNodePosition||this.type!==e.type?0:this.sortInstanceNodePosition(this.current,e.current)}updateFeatures(){let e="animation";for(e in wF){const i=wF[e];if(!i)continue;const{isEnabled:r,Feature:n}=i;if(!this.features[e]&&n&&r(this.props)&&(this.features[e]=new n(this)),this.features[e]){const a=this.features[e];a.isMounted?a.update():(a.mount(),a.isMounted=!0)}}}triggerBuild(){this.build(this.renderState,this.latestValues,this.props)}measureViewportBox(){return this.current?this.measureInstanceViewportBox(this.current,this.props):Yc()}getStaticValue(e){return this.latestValues[e]}setStaticValue(e,i){this.latestValues[e]=i}update(e,i){(e.transformTemplate||this.props.transformTemplate)&&this.scheduleRender(),this.prevProps=this.props,this.props=e,this.prevPresenceContext=this.presenceContext,this.presenceContext=i;for(let r=0;r<cO.length;r++){const n=cO[r];this.propEventSubscriptions[n]&&(this.propEventSubscriptions[n](),delete this.propEventSubscriptions[n]);const a="on"+n,s=e[a];s&&(this.propEventSubscriptions[n]=this.on(n,s))}this.prevMotionValues=Kfe(this,this.scrapeMotionValuesFromProps(e,this.prevProps||{},this),this.prevMotionValues),this.handleChildMotionValue&&this.handleChildMotionValue()}getProps(){return this.props}getVariant(e){return this.props.variants?this.props.variants[e]:void 0}getDefaultTransition(){return this.props.transition}getTransformPagePoint(){return this.props.transformPagePoint}getClosestVariantNode(){return this.isVariantNode?this:this.parent?this.parent.getClosestVariantNode():void 0}addVariantChild(e){const i=this.getClosestVariantNode();if(i)return i.variantChildren&&i.variantChildren.add(e),()=>i.variantChildren.delete(e)}addValue(e,i){const r=this.values.get(e);i!==r&&(r&&this.removeValue(e),this.bindToMotionValue(e,i),this.values.set(e,i),this.latestValues[e]=i.get())}removeValue(e){this.values.delete(e);const i=this.valueSubscriptions.get(e);i&&(i(),this.valueSubscriptions.delete(e)),delete this.latestValues[e],this.removeValueFromRenderState(e,this.renderState)}hasValue(e){return this.values.has(e)}getValue(e,i){if(this.props.values&&this.props.values[e])return this.props.values[e];let r=this.values.get(e);return r===void 0&&i!==void 0&&(r=g3(i===null?void 0:i,{owner:this}),this.addValue(e,r)),r}readValue(e,i){let r=this.latestValues[e]!==void 0||!this.current?this.latestValues[e]:this.getBaseTargetFromProps(this.props,e)??this.readValueFromInstance(this.current,e,this.options);return r!=null&&(typeof r=="string"&&(D$(r)||I$(r))?r=parseFloat(r):!zfe(r)&&F1.test(i)&&(r=bee(e,i)),this.setBaseTarget(e,e0(r)?r.get():r)),e0(r)?r.get():r}setBaseTarget(e,i){this.baseTarget[e]=i}getBaseTarget(e){const{initial:i}=this.props;let r;if(typeof i=="string"||typeof i=="object"){const a=ZN(this.props,i,this.presenceContext?.custom);a&&(r=a[e])}if(i&&r!==void 0)return r;const n=this.getBaseTargetFromProps(this.props,e);return n!==void 0&&!e0(n)?n:this.initialValues[e]!==void 0&&r===void 0?void 0:this.baseTarget[e]}on(e,i){return this.events[e]||(this.events[e]=new WN),this.events[e].add(i)}notify(e,...i){this.events[e]&&this.events[e].notify(...i)}scheduleRenderMicrotask(){eL.render(this.render)}}class Iee extends qfe{constructor(){super(...arguments),this.KeyframeResolver=Rfe}sortInstanceNodePosition(e,i){return e.compareDocumentPosition(i)&2?1:-1}getBaseTargetFromProps(e,i){const r=e.style;return r?r[i]:void 0}removeValueFromRenderState(e,{vars:i,style:r}){delete i[e],delete r[e]}handleChildMotionValue(){this.childSubscription&&(this.childSubscription(),delete this.childSubscription);const{children:e}=this.props;e0(e)&&(this.childSubscription=e.on("change",i=>{this.current&&(this.current.textContent=`${i}`)}))}}class l2{constructor(e){this.isMounted=!1,this.node=e}update(){}}function Eee({top:t,left:e,right:i,bottom:r}){return{x:{min:e,max:i},y:{min:t,max:r}}}function Jfe({x:t,y:e}){return{top:e.min,right:t.max,bottom:e.max,left:t.min}}function Zfe(t,e){if(!e)return t;const i=e({x:t.left,y:t.top}),r=e({x:t.right,y:t.bottom});return{top:i.y,left:i.x,bottom:r.y,right:r.x}}function DT(t){return t===void 0||t===1}function NE({scale:t,scaleX:e,scaleY:i}){return!DT(t)||!DT(e)||!DT(i)}function x5(t){return NE(t)||Uee(t)||t.z||t.rotate||t.rotateX||t.rotateY||t.skewX||t.skewY}function Uee(t){return dO(t.x)||dO(t.y)}function dO(t){return t&&t!=="0%"}function RF(t,e,i){const r=t-i,n=e*r;return i+n}function AO(t,e,i,r,n){return n!==void 0&&(t=RF(t,n,r)),RF(t,i,r)+e}function LE(t,e=0,i=1,r,n){t.min=AO(t.min,e,i,r,n),t.max=AO(t.max,e,i,r,n)}function kee(t,{x:e,y:i}){LE(t.x,e.translate,e.scale,e.originPoint),LE(t.y,i.translate,i.scale,i.originPoint)}const uO=.999999999999,pO=1.0000000000001;function $fe(t,e,i,r=!1){const n=i.length;if(!n)return;e.x=e.y=1;let a,s;for(let l=0;l<n;l++){a=i[l],s=a.projectionDelta;const{visualElement:c}=a.options;c&&c.props.style&&c.props.style.display==="contents"||(r&&a.options.layoutScroll&&a.scroll&&a!==a.root&&(Mm(t.x,-a.scroll.offset.x),Mm(t.y,-a.scroll.offset.y)),s&&(e.x*=s.x.scale,e.y*=s.y.scale,kee(t,s)),r&&x5(a.latestValues)&&O6(t,a.latestValues,a.layout?.layoutBox))}e.x<pO&&e.x>uO&&(e.x=1),e.y<pO&&e.y>uO&&(e.y=1)}function Mm(t,e){t.min+=e,t.max+=e}function mO(t,e,i,r,n=.5){const a=Bs(t.min,t.max,n);LE(t,e,i,a,r)}function gO(t,e){return typeof t=="string"?parseFloat(t)/100*(e.max-e.min):t}function O6(t,e,i){const r=i??t;mO(t.x,gO(e.x,r.x),e.scaleX,e.scale,e.originX),mO(t.y,gO(e.y,r.y),e.scaleY,e.scale,e.originY)}function Nee(t,e){return Eee(Zfe(t.getBoundingClientRect(),e))}function e2e(t,e,i){const r=Nee(t,i),{scroll:n}=e;return n&&(Mm(r.x,n.offset.x),Mm(r.y,n.offset.y)),r}const t2e={x:"translateX",y:"translateY",z:"translateZ",transformPerspective:"perspective"},i2e=T3.length;function r2e(t,e,i){let r="",n=!0;for(let s=0;s<i2e;s++){const l=T3[s],c=t[l];if(c===void 0)continue;let d=!0;if(typeof c=="number")d=c===(l.startsWith("scale")?1:0);else{const u=parseFloat(c);d=l.startsWith("scale")?u===1:u===0}if(!d||i){const u=UE(c,SF[l]);if(!d){n=!1;const m=t2e[l]||l;r+=`${m}(${u}) `}i&&(e[l]=u)}}const a=t.pathRotation;return a&&(n=!1,r+=`rotate(${UE(a,SF.pathRotation)}) `),r=r.trim(),i?r=i(e,n?"":r):n&&(r="none"),r}function aL(t,e,i){const{style:r,vars:n,transformOrigin:a}=t;let s=!1,l=!1;for(const c in e){const d=e[c];if(B3.has(c)){s=!0;continue}else if(Y$(c)){n[c]=d;continue}else{const u=UE(d,SF[c]);c.startsWith("origin")?(l=!0,a[c]=u):r[c]=u}}if(e.transform||(s||i?r.transform=r2e(e,t.transform,i):r.transform&&(r.transform="none")),l){const{originX:c="50%",originY:d="50%",originZ:u=0}=a;r.transformOrigin=`${c} ${d} ${u}`}}function Lee(t,{style:e,vars:i},r,n){const a=t.style;let s;for(s in e)a[s]=e[s];n?.applyProjectionStyles(a,r);for(s in i)a.setProperty(s,i[s])}function hO(t,e){return e.max===e.min?0:t/(e.max-e.min)*100}const Z4={correct:(t,e)=>{if(!e.target)return t;if(typeof t=="string")if(dn.test(t))t=parseFloat(t);else return t;const i=hO(t,e.target.x),r=hO(t,e.target.y);return`${i}% ${r}%`}},n2e={correct:(t,{treeScale:e,projectionDelta:i})=>{const r=t,n=F1.parse(t);if(n.length>5)return r;const a=F1.createTransformer(t),s=typeof n[0]!="number"?1:0,l=i.x.scale*e.x,c=i.y.scale*e.y;n[0+s]/=l,n[1+s]/=c;const d=Bs(l,c,.5);return typeof n[2+s]=="number"&&(n[2+s]/=d),typeof n[3+s]=="number"&&(n[3+s]/=d),a(n)}},VE={borderRadius:{...Z4,applyTo:["borderTopLeftRadius","borderTopRightRadius","borderBottomLeftRadius","borderBottomRightRadius"]},borderTopLeftRadius:Z4,borderTopRightRadius:Z4,borderBottomLeftRadius:Z4,borderBottomRightRadius:Z4,boxShadow:n2e};function Vee(t,{layout:e,layoutId:i}){return B3.has(t)||t.startsWith("origin")||(e||i!==void 0)&&(!!VE[t]||t==="opacity")}function oL(t,e,i){const r=t.style,n=e?.style,a={};if(!r)return a;for(const s in r)(e0(r[s])||n&&e0(n[s])||Vee(s,t)||i?.getValue(s)?.liveStyle!==void 0)&&(a[s]=r[s]);return a}function a2e(t){return window.getComputedStyle(t)}class o2e extends Iee{constructor(){super(...arguments),this.type="html",this.renderInstance=Lee}readValueFromInstance(e,i){if(B3.has(i))return this.projection?.isProjecting?bE(i):vhe(e,i);{const r=a2e(e),n=(Y$(i)?r.getPropertyValue(i):r[i])||0;return typeof n=="string"?n.trim():n}}measureInstanceViewportBox(e,{transformPagePoint:i}){return Nee(e,i)}build(e,i,r){aL(e,i,r.transformTemplate)}scrapeMotionValuesFromProps(e,i,r){return oL(e,i,r)}}const s2e={offset:"stroke-dashoffset",array:"stroke-dasharray"},l2e={offset:"strokeDashoffset",array:"strokeDasharray"};function c2e(t,e,i=1,r=0,n=!0){t.pathLength=1;const a=n?s2e:l2e;t[a.offset]=`${-r}`,t[a.array]=`${e} ${i}`}const d2e=["offsetDistance","offsetPath","offsetRotate","offsetAnchor"];function Wee(t,{attrX:e,attrY:i,attrScale:r,pathLength:n,pathSpacing:a=1,pathOffset:s=0,...l},c,d,u){if(aL(t,l,d),c){t.style.viewBox&&(t.attrs.viewBox=t.style.viewBox);return}t.attrs=t.style,t.style={};const{attrs:m,style:y}=t;m.transform&&(y.transform=m.transform,delete m.transform),(y.transform||m.transformOrigin)&&(y.transformOrigin=m.transformOrigin??"50% 50%",delete m.transformOrigin),y.transform&&(y.transformBox=u?.transformBox??"fill-box",delete m.transformBox);for(const h of d2e)m[h]!==void 0&&(y[h]=m[h],delete m[h]);e!==void 0&&(m.x=e),i!==void 0&&(m.y=i),r!==void 0&&(m.scale=r),n!==void 0&&c2e(m,n,a,s,!1)}const Oee=new Set(["baseFrequency","diffuseConstant","kernelMatrix","kernelUnitLength","keySplines","keyTimes","limitingConeAngle","markerHeight","markerWidth","numOctaves","targetX","targetY","surfaceScale","specularConstant","specularExponent","stdDeviation","tableValues","viewBox","gradientTransform","pathLength","startOffset","textLength","lengthAdjust"]),_ee=t=>typeof t=="string"&&t.toLowerCase()==="svg";function A2e(t,e,i,r){Lee(t,e,void 0,r);for(const n in e.attrs)t.setAttribute(Oee.has(n)?n:$N(n),e.attrs[n])}function jee(t,e,i){const r=oL(t,e,i);for(const n in t)if(e0(t[n])||e0(e[n])){const a=T3.indexOf(n)!==-1?"attr"+n.charAt(0).toUpperCase()+n.substring(1):n;r[a]=t[n]}return r}class u2e extends Iee{constructor(){super(...arguments),this.type="svg",this.isSVGTag=!1,this.measureInstanceViewportBox=Yc}getBaseTargetFromProps(e,i){return e[i]}readValueFromInstance(e,i){if(B3.has(i)){const r=Ree(i);return r&&r.default||0}return i=Oee.has(i)?i:$N(i),e.getAttribute(i)}scrapeMotionValuesFromProps(e,i,r){return jee(e,i,r)}build(e,i,r){Wee(e,i,this.isSVGTag,r.transformTemplate,r.style)}renderInstance(e,i,r,n){A2e(e,i,r,n)}mount(e){this.isSVGTag=_ee(e.tagName),super.mount(e)}}const p2e=nL.length;function zee(t){if(!t)return;if(!t.isControllingVariants){const i=t.parent?zee(t.parent)||{}:{};return t.props.initial!==void 0&&(i.initial=t.props.initial),i}const e={};for(let i=0;i<p2e;i++){const r=nL[i],n=t.props[r];(Qw(n)||n===!1)&&(e[r]=n)}return e}function Gee(t,e){if(!Array.isArray(e))return!1;const i=e.length;if(i!==t.length)return!1;for(let r=0;r<i;r++)if(e[r]!==t[r])return!1;return!0}const m2e=[...rL].reverse(),g2e=rL.length;function h2e(t){return e=>Promise.all(e.map(({animation:i,options:r})=>ufe(t,i,r)))}function f2e(t){let e=h2e(t),i=fO(),r=!0,n=!1;const a=d=>(u,m)=>{const y=V5(t,m,d==="exit"?t.presenceContext?.custom:void 0);if(y){const{transition:h,transitionEnd:x,...w}=y;u={...u,...w,...x}}return u};function s(d){e=d(t)}function l(d){const{props:u}=t,m=zee(t.parent)||{},y=[],h=new Set;let x={},w=1/0;for(let v=0;v<g2e;v++){const B=m2e[v],D=i[B],E=u[B]!==void 0?u[B]:m[B],U=Qw(E),k=B===d?D.isActive:null;k===!1&&(w=v);let I=E===m[B]&&E!==u[B]&&U;if(I&&(r||n)&&t.manuallyAnimateOnMount&&(I=!1),D.protectedKeys={...x},!D.isActive&&k===null||!E&&!D.prevProp||LM(E)||typeof E=="boolean")continue;if(B==="exit"&&D.isActive&&k!==!0){D.prevResolvedValues&&(x={...x,...D.prevResolvedValues});continue}const L=y2e(D.prevProp,E);let z=L||B===d&&D.isActive&&!I&&U||v>w&&U,G=!1;const V=Array.isArray(E)?E:[E];let _=V.reduce(a(B),{});k===!1&&(_={});const{prevResolvedValues:Y={}}=D,q={...Y,..._},de=le=>{z=!0,h.has(le)&&(G=!0,h.delete(le)),D.needsAnimating[le]=!0;const J=t.getValue(le);J&&(J.liveStyle=!1)};for(const le in q){const J=_[le],ne=Y[le];if(x.hasOwnProperty(le))continue;let Z=!1;BE(J)&&BE(ne)?Z=!Gee(J,ne)||L:Z=J!==ne,Z?J!=null?de(le):h.add(le):J!==void 0&&h.has(le)?de(le):D.protectedKeys[le]=!0}D.prevProp=E,D.prevResolvedValues=_,D.isActive&&(x={...x,..._}),(r||n)&&t.blockInitialAnimation&&(z=!1);const se=I&&L;z&&(!se||G)&&y.push(...V.map(le=>{const J={type:B};if(typeof le=="string"&&(r||n)&&!se&&t.manuallyAnimateOnMount&&t.parent){const{parent:ne}=t,Z=V5(ne,le);if(ne.enteringChildren&&Z){const{delayChildren:N}=Z.transition||{};J.delay=mee(ne.enteringChildren,t,N)}}return{animation:le,options:J}}))}if(h.size){const v={};if(typeof u.initial!="boolean"){const B=V5(t,Array.isArray(u.initial)?u.initial[0]:u.initial);B&&B.transition&&(v.transition=B.transition)}h.forEach(B=>{const D=t.getBaseTarget(B),E=t.getValue(B);E&&(E.liveStyle=!0),v[B]=D??null}),y.push({animation:v})}let b=!!y.length;return r&&(u.initial===!1||u.initial===u.animate)&&!t.manuallyAnimateOnMount&&(b=!1),r=!1,n=!1,b?e(y):Promise.resolve()}function c(d,u){if(i[d].isActive===u)return Promise.resolve();t.variantChildren?.forEach(y=>y.animationState?.setActive(d,u)),i[d].isActive=u;const m=l(d);for(const y in i)i[y].protectedKeys={};return m}return{animateChanges:l,setActive:c,setAnimateFunction:s,getState:()=>i,reset:()=>{i=fO(),n=!0}}}function y2e(t,e){return typeof e=="string"?e!==t:Array.isArray(e)?!Gee(e,t):!1}function r5(t=!1){return{isActive:t,protectedKeys:{},needsAnimating:{},prevResolvedValues:{}}}function fO(){return{animate:r5(!0),whileInView:r5(),whileHover:r5(),whileTap:r5(),whileDrag:r5(),whileFocus:r5(),exit:r5()}}function WE(t,e){t.min=e.min,t.max=e.max}function t1(t,e){WE(t.x,e.x),WE(t.y,e.y)}function yO(t,e){t.translate=e.translate,t.scale=e.scale,t.originPoint=e.originPoint,t.origin=e.origin}const Kee=1e-4,C2e=1-Kee,x2e=1+Kee,Qee=.01,S2e=0-Qee,w2e=0+Qee;function sA(t){return t.max-t.min}function R2e(t,e,i){return Math.abs(t-e)<=i}function CO(t,e,i,r=.5){t.origin=r,t.originPoint=Bs(e.min,e.max,t.origin),t.scale=sA(i)/sA(e),t.translate=Bs(i.min,i.max,t.origin)-t.originPoint,(t.scale>=C2e&&t.scale<=x2e||isNaN(t.scale))&&(t.scale=1),(t.translate>=S2e&&t.translate<=w2e||isNaN(t.translate))&&(t.translate=0)}function dw(t,e,i,r){CO(t.x,e.x,i.x,r?r.originX:void 0),CO(t.y,e.y,i.y,r?r.originY:void 0)}function xO(t,e,i,r=0){const n=r?Bs(i.min,i.max,r):i.min;t.min=n+e.min,t.max=t.min+sA(e)}function b2e(t,e,i,r){xO(t.x,e.x,i.x,r?.x),xO(t.y,e.y,i.y,r?.y)}function SO(t,e,i,r=0){const n=r?Bs(i.min,i.max,r):i.min;t.min=e.min-n,t.max=t.min+sA(e)}function bF(t,e,i,r){SO(t.x,e.x,i.x,r?.x),SO(t.y,e.y,i.y,r?.y)}function wO(t,e,i,r,n){return t-=e,t=RF(t,1/i,r),n!==void 0&&(t=RF(t,1/n,r)),t}function v2e(t,e=0,i=1,r=.5,n,a=t,s=t){if(km.test(e)&&(e=parseFloat(e),e=Bs(s.min,s.max,e/100)-s.min),typeof e!="number")return;let l=Bs(a.min,a.max,r);t===a&&(l-=e),t.min=wO(t.min,e,i,l,n),t.max=wO(t.max,e,i,l,n)}function RO(t,e,[i,r,n],a,s){v2e(t,e[i],e[r],e[n],e.scale,a,s)}const P2e=["x","scaleX","originX"],F2e=["y","scaleY","originY"];function bO(t,e,i,r){RO(t.x,e,P2e,i?i.x:void 0,r?r.x:void 0),RO(t.y,e,F2e,i?i.y:void 0,r?r.y:void 0)}function vO(t){return t.translate===0&&t.scale===1}function Yee(t){return vO(t.x)&&vO(t.y)}function PO(t,e){return t.min===e.min&&t.max===e.max}function M2e(t,e){return PO(t.x,e.x)&&PO(t.y,e.y)}function FO(t,e){return Math.round(t.min)===Math.round(e.min)&&Math.round(t.max)===Math.round(e.max)}function Xee(t,e){return FO(t.x,e.x)&&FO(t.y,e.y)}function MO(t){return sA(t.x)/sA(t.y)}function TO(t,e){return t.translate===e.translate&&t.scale===e.scale&&t.originPoint===e.originPoint}function bm(t){return[t("x"),t("y")]}function T2e(t,e,i){let r="";const n=t.x.translate/e.x,a=t.y.translate/e.y,s=i?.z||0;if((n||a||s)&&(r=`translate3d(${n}px, ${a}px, ${s}px) `),(e.x!==1||e.y!==1)&&(r+=`scale(${1/e.x}, ${1/e.y}) `),i){const{transformPerspective:d,rotate:u,pathRotation:m,rotateX:y,rotateY:h,skewX:x,skewY:w}=i;d&&(r=`perspective(${d}px) ${r}`),u&&(r+=`rotate(${u}deg) `),m&&(r+=`rotate(${m}deg) `),y&&(r+=`rotateX(${y}deg) `),h&&(r+=`rotateY(${h}deg) `),x&&(r+=`skewX(${x}deg) `),w&&(r+=`skewY(${w}deg) `)}const l=t.x.scale*e.x,c=t.y.scale*e.y;return(l!==1||c!==1)&&(r+=`scale(${l}, ${c})`),r||"none"}const qee=["borderTopLeftRadius","borderTopRightRadius","borderBottomLeftRadius","borderBottomRightRadius"],B2e=qee.length,BO=t=>typeof t=="string"?parseFloat(t):t,DO=t=>typeof t=="number"||dn.test(t);function D2e(t,e,i,r,n,a){n?(t.opacity=Bs(0,i.opacity??1,H2e(r)),t.opacityExit=Bs(e.opacity??1,0,I2e(r))):a&&(t.opacity=Bs(e.opacity??1,i.opacity??1,r));for(let s=0;s<B2e;s++){const l=qee[s];let c=HO(e,l),d=HO(i,l);if(c===void 0&&d===void 0)continue;c||(c=0),d||(d=0),c===0||d===0||DO(c)===DO(d)?(t[l]=Math.max(Bs(BO(c),BO(d),r),0),(km.test(d)||km.test(c))&&(t[l]+="%")):t[l]=d}(e.rotate||i.rotate)&&(t.rotate=Bs(e.rotate||0,i.rotate||0,r))}function HO(t,e){return t[e]!==void 0?t[e]:t.borderRadius}const H2e=Jee(0,.5,_$),I2e=Jee(.5,.95,Sp);function Jee(t,e,i){return r=>r<t?0:r>e?1:i(Gw(t,e,r))}function E2e(t,e,i){const r=e0(t)?t:g3(t);return r.start(JN("",r,e,i)),r.animation}function Yw(t,e,i,r={passive:!0}){return t.addEventListener(e,i,r),()=>t.removeEventListener(e,i,r)}const U2e=(t,e)=>t.depth-e.depth;class k2e{constructor(){this.children=[],this.isDirty=!1}add(e){LN(this.children,e),this.isDirty=!0}remove(e){hF(this.children,e),this.isDirty=!0}forEach(e){this.isDirty&&this.children.sort(U2e),this.isDirty=!1,this.children.forEach(e)}}function N2e(t,e){const i=oA.now(),r=({timestamp:n})=>{const a=n-i;a>=e&&(Xf(r),t(a-e))};return Ds.setup(r,!0),()=>Xf(r)}function _6(t){return e0(t)?t.get():t}class L2e{constructor(){this.members=[]}add(e){LN(this.members,e);for(let i=this.members.length-1;i>=0;i--){const r=this.members[i];if(r===e||r===this.lead||r===this.prevLead)continue;const n=r.instance;(!n||n.isConnected===!1)&&!r.snapshot&&(hF(this.members,r),r.unmount())}e.scheduleRender()}remove(e){if(hF(this.members,e),e===this.prevLead&&(this.prevLead=void 0),e===this.lead){const i=this.members[this.members.length-1];i&&this.promote(i)}}relegate(e){for(let i=this.members.indexOf(e)-1;i>=0;i--){const r=this.members[i];if(r.isPresent!==!1&&r.instance?.isConnected!==!1)return this.promote(r),!0}return!1}promote(e,i){const r=this.lead;if(e!==r&&(this.prevLead=r,this.lead=e,e.show(),r)){r.updateSnapshot(),e.scheduleRender();const{layoutDependency:n}=r.options,{layoutDependency:a}=e.options;(n===void 0||n!==a)&&(e.resumeFrom=r,i&&(r.preserveOpacity=!0),r.snapshot&&(e.snapshot=r.snapshot,e.snapshot.latestValues=r.animationValues||r.latestValues),e.root?.isUpdating&&(e.isLayoutDirty=!0)),e.options.crossfade===!1&&r.hide()}}exitAnimationComplete(){this.members.forEach(e=>{e.options.onExitComplete?.(),e.resumingFrom?.options.onExitComplete?.()})}scheduleRender(){this.members.forEach(e=>e.instance&&e.scheduleRender(!1))}removeLeadSnapshot(){this.lead?.snapshot&&(this.lead.snapshot=void 0)}}const j6={hasAnimatedSinceResize:!0,hasEverUpdated:!1},HT=["","X","Y","Z"],V2e=1e3;let W2e=0;function IT(t,e,i,r){const{latestValues:n}=e;n[t]&&(i[t]=n[t],e.setStaticValue(t,0),r&&(r[t]=0))}function Zee(t){if(t.hasCheckedOptimisedAppear=!0,t.root===t)return;const{visualElement:e}=t.options;if(!e)return;const i=Cee(e);if(window.MotionHasOptimisedAnimation(i,"transform")){const{layout:n,layoutId:a}=t.options;window.MotionCancelOptimisedAnimation(i,"transform",Ds,!(n||a))}const{parent:r}=t;r&&!r.hasCheckedOptimisedAppear&&Zee(r)}function $ee({attachResizeListener:t,defaultParent:e,measureScroll:i,checkIsScrollRoot:r,resetTransform:n}){return class{constructor(s={},l=e?.()){this.id=W2e++,this.animationId=0,this.animationCommitId=0,this.children=new Set,this.options={},this.isTreeAnimating=!1,this.isAnimationBlocked=!1,this.isLayoutDirty=!1,this.isProjectionDirty=!1,this.isSharedProjectionDirty=!1,this.isTransformDirty=!1,this.updateManuallyBlocked=!1,this.updateBlockedByResize=!1,this.isUpdating=!1,this.isSVG=!1,this.needsReset=!1,this.shouldResetTransform=!1,this.hasCheckedOptimisedAppear=!1,this.treeScale={x:1,y:1},this.eventHandlers=new Map,this.hasTreeAnimated=!1,this.layoutVersion=0,this.updateScheduled=!1,this.scheduleUpdate=()=>this.update(),this.projectionUpdateScheduled=!1,this.checkUpdateFailed=()=>{this.isUpdating&&(this.isUpdating=!1,this.clearAllSnapshots())},this.updateProjection=()=>{this.projectionUpdateScheduled=!1,this.nodes.forEach(j2e),this.nodes.forEach(X2e),this.nodes.forEach(q2e),this.nodes.forEach(z2e)},this.resolvedRelativeTargetAt=0,this.linkedParentVersion=0,this.hasProjected=!1,this.isVisible=!0,this.animationProgress=0,this.sharedNodes=new Map,this.latestValues=s,this.root=l?l.root||l:this,this.path=l?[...l.path,l]:[],this.parent=l,this.depth=l?l.depth+1:0;for(let c=0;c<this.path.length;c++)this.path[c].shouldResetTransform=!0;this.root===this&&(this.nodes=new k2e)}addEventListener(s,l){return this.eventHandlers.has(s)||this.eventHandlers.set(s,new WN),this.eventHandlers.get(s).add(l)}notifyListeners(s,...l){const c=this.eventHandlers.get(s);c&&c.notify(...l)}hasListeners(s){return this.eventHandlers.has(s)}mount(s){if(this.instance)return;this.isSVG=iL(s)&&!_fe(s),this.instance=s;const{layoutId:l,layout:c,visualElement:d}=this.options;if(d&&!d.current&&d.mount(s),this.root.nodes.add(this),this.parent&&this.parent.children.add(this),this.root.hasTreeAnimated&&(c||l)&&(this.isLayoutDirty=!0),t){let u,m=0;const y=()=>this.root.updateBlockedByResize=!1;Ds.read(()=>{m=window.innerWidth}),t(s,()=>{const h=window.innerWidth;h!==m&&(m=h,this.root.updateBlockedByResize=!0,u&&u(),u=N2e(y,250),j6.hasAnimatedSinceResize&&(j6.hasAnimatedSinceResize=!1,this.nodes.forEach(UO)))})}l&&this.root.registerSharedNode(l,this),this.options.animate!==!1&&d&&(l||c)&&this.addEventListener("didUpdate",({delta:u,hasLayoutChanged:m,hasRelativeLayoutChanged:y,layout:h})=>{if(this.isTreeAnimationBlocked()){this.target=void 0,this.relativeTarget=void 0;return}const x=this.options.transition||d.getDefaultTransition()||t5e,{onLayoutAnimationStart:w,onLayoutAnimationComplete:b}=d.getProps(),v=!this.targetLayout||!Xee(this.targetLayout,h),B=!m&&y;if(this.options.layoutRoot||this.resumeFrom||B||m&&(v||!this.currentAnimation)){this.resumeFrom&&(this.resumingFrom=this.resumeFrom,this.resumingFrom.resumingFrom=void 0);const D={...qN(x,"layout"),onPlay:w,onComplete:b};(d.shouldReduceMotion||this.options.layoutRoot)&&(D.delay=0,D.type=!1),this.startAnimation(D),this.setAnimationOrigin(u,B,D.path)}else m||UO(this),this.isLead()&&this.options.onExitComplete&&this.options.onExitComplete();this.targetLayout=h})}unmount(){this.options.layoutId&&this.willUpdate(),this.root.nodes.remove(this);const s=this.getStack();s&&s.remove(this),this.parent&&this.parent.children.delete(this),this.instance=void 0,this.eventHandlers.clear(),Xf(this.updateProjection)}blockUpdate(){this.updateManuallyBlocked=!0}unblockUpdate(){this.updateManuallyBlocked=!1}isUpdateBlocked(){return this.updateManuallyBlocked||this.updateBlockedByResize}isTreeAnimationBlocked(){return this.isAnimationBlocked||this.parent&&this.parent.isTreeAnimationBlocked()||!1}startUpdate(){this.isUpdateBlocked()||(this.isUpdating=!0,this.nodes&&this.nodes.forEach(J2e),this.animationId++)}getTransformTemplate(){const{visualElement:s}=this.options;return s&&s.getProps().transformTemplate}willUpdate(s=!0){if(this.root.hasTreeAnimated=!0,this.root.isUpdateBlocked()){this.options.onExitComplete&&this.options.onExitComplete();return}if(window.MotionCancelOptimisedAnimation&&!this.hasCheckedOptimisedAppear&&Zee(this),!this.root.isUpdating&&this.root.startUpdate(),this.isLayoutDirty)return;this.isLayoutDirty=!0;for(let u=0;u<this.path.length;u++){const m=this.path[u];m.shouldResetTransform=!0,(typeof m.latestValues.x=="string"||typeof m.latestValues.y=="string")&&(m.isLayoutDirty=!0),m.updateScroll("snapshot"),m.options.layoutRoot&&m.willUpdate(!1)}const{layoutId:l,layout:c}=this.options;if(l===void 0&&!c)return;const d=this.getTransformTemplate();this.prevTransformTemplateValue=d?d(this.latestValues,""):void 0,this.updateSnapshot(),s&&this.notifyListeners("willUpdate")}update(){if(this.updateScheduled=!1,this.isUpdateBlocked()){const c=this.updateBlockedByResize;this.unblockUpdate(),this.updateBlockedByResize=!1,this.clearAllSnapshots(),c&&this.nodes.forEach(K2e),this.nodes.forEach(IO);return}if(this.animationId<=this.animationCommitId){this.nodes.forEach(EO);return}this.animationCommitId=this.animationId,this.isUpdating?(this.isUpdating=!1,this.nodes.forEach(Q2e),this.nodes.forEach(Y2e),this.nodes.forEach(O2e),this.nodes.forEach(_2e)):this.nodes.forEach(EO),this.clearAllSnapshots();const l=oA.now();Qd.delta=_m(0,1e3/60,l-Qd.timestamp),Qd.timestamp=l,Qd.isProcessing=!0,bT.update.process(Qd),bT.preRender.process(Qd),bT.render.process(Qd),Qd.isProcessing=!1}didUpdate(){this.updateScheduled||(this.updateScheduled=!0,eL.read(this.scheduleUpdate))}clearAllSnapshots(){this.nodes.forEach(G2e),this.sharedNodes.forEach(Z2e)}scheduleUpdateProjection(){this.projectionUpdateScheduled||(this.projectionUpdateScheduled=!0,Ds.preRender(this.updateProjection,!1,!0))}scheduleCheckAfterUnmount(){Ds.postRender(()=>{this.isLayoutDirty?this.root.didUpdate():this.root.checkUpdateFailed()})}updateSnapshot(){this.snapshot||!this.instance||(this.snapshot=this.measure(),this.snapshot&&!sA(this.snapshot.measuredBox.x)&&!sA(this.snapshot.measuredBox.y)&&(this.snapshot=void 0))}updateLayout(){if(!this.instance||(this.updateScroll(),!(this.options.alwaysMeasureLayout&&this.isLead())&&!this.isLayoutDirty))return;if(this.resumeFrom&&!this.resumeFrom.instance)for(let c=0;c<this.path.length;c++)this.path[c].updateScroll();const s=this.layout;this.layout=this.measure(!1),this.layoutVersion++,this.layoutCorrected||(this.layoutCorrected=Yc()),this.isLayoutDirty=!1,this.projectionDelta=void 0,this.notifyListeners("measure",this.layout.layoutBox);const{visualElement:l}=this.options;l&&l.notify("LayoutMeasure",this.layout.layoutBox,s?s.layoutBox:void 0)}updateScroll(s="measure"){let l=!!(this.options.layoutScroll&&this.instance);if(this.scroll&&this.scroll.animationId===this.root.animationId&&this.scroll.phase===s&&(l=!1),l&&this.instance){const c=r(this.instance);this.scroll={animationId:this.root.animationId,phase:s,isRoot:c,offset:i(this.instance),wasRoot:this.scroll?this.scroll.isRoot:c}}}resetTransform(){if(!n)return;const s=this.isLayoutDirty||this.shouldResetTransform||this.options.alwaysMeasureLayout,l=this.projectionDelta&&!Yee(this.projectionDelta),c=this.getTransformTemplate(),d=c?c(this.latestValues,""):void 0,u=d!==this.prevTransformTemplateValue;s&&this.instance&&(l||x5(this.latestValues)||u)&&(n(this.instance,d),this.shouldResetTransform=!1,this.scheduleRender())}measure(s=!0){const l=this.measurePageBox();let c=this.removeElementScroll(l);return s&&(c=this.removeTransform(c)),i5e(c),{animationId:this.root.animationId,measuredBox:l,layoutBox:c,latestValues:{},source:this.id}}measurePageBox(){const{visualElement:s}=this.options;if(!s)return Yc();const l=s.measureViewportBox();if(!(this.scroll?.wasRoot||this.path.some(r5e))){const{scroll:d}=this.root;d&&(Mm(l.x,d.offset.x),Mm(l.y,d.offset.y))}return l}removeElementScroll(s){const l=Yc();if(t1(l,s),this.scroll?.wasRoot)return l;for(let c=0;c<this.path.length;c++){const d=this.path[c],{scroll:u,options:m}=d;d!==this.root&&u&&m.layoutScroll&&(u.wasRoot&&t1(l,s),Mm(l.x,u.offset.x),Mm(l.y,u.offset.y))}return l}applyTransform(s,l=!1,c){const d=c||Yc();t1(d,s);for(let u=0;u<this.path.length;u++){const m=this.path[u];!l&&m.options.layoutScroll&&m.scroll&&m!==m.root&&(Mm(d.x,-m.scroll.offset.x),Mm(d.y,-m.scroll.offset.y)),x5(m.latestValues)&&O6(d,m.latestValues,m.layout?.layoutBox)}return x5(this.latestValues)&&O6(d,this.latestValues,this.layout?.layoutBox),d}removeTransform(s){const l=Yc();t1(l,s);for(let c=0;c<this.path.length;c++){const d=this.path[c];if(!x5(d.latestValues))continue;let u;d.instance&&(NE(d.latestValues)&&d.updateSnapshot(),u=Yc(),t1(u,d.measurePageBox())),bO(l,d.latestValues,d.snapshot?.layoutBox,u)}return x5(this.latestValues)&&bO(l,this.latestValues),l}setTargetDelta(s){this.targetDelta=s,this.root.scheduleUpdateProjection(),this.isProjectionDirty=!0}setOptions(s){this.options={...this.options,...s,crossfade:s.crossfade!==void 0?s.crossfade:!0}}clearMeasurements(){this.scroll=void 0,this.layout=void 0,this.snapshot=void 0,this.prevTransformTemplateValue=void 0,this.targetDelta=void 0,this.target=void 0,this.isLayoutDirty=!1}forceRelativeParentToResolveTarget(){this.relativeParent&&this.relativeParent.resolvedRelativeTargetAt!==Qd.timestamp&&this.relativeParent.resolveTargetDelta(!0)}resolveTargetDelta(s=!1){const l=this.getLead();this.isProjectionDirty||(this.isProjectionDirty=l.isProjectionDirty),this.isTransformDirty||(this.isTransformDirty=l.isTransformDirty),this.isSharedProjectionDirty||(this.isSharedProjectionDirty=l.isSharedProjectionDirty);const c=!!this.resumingFrom||this!==l;if(!(s||c&&this.isSharedProjectionDirty||this.isProjectionDirty||this.parent?.isProjectionDirty||this.attemptToResolveRelativeTarget||this.root.updateBlockedByResize))return;const{layout:u,layoutId:m}=this.options;if(!this.layout||!(u||m))return;this.resolvedRelativeTargetAt=Qd.timestamp;const y=this.getClosestProjectingParent();y&&this.linkedParentVersion!==y.layoutVersion&&!y.options.layoutRoot&&this.removeRelativeTarget(),!this.targetDelta&&!this.relativeTarget&&(this.options.layoutAnchor!==!1&&y&&y.layout?this.createRelativeTarget(y,this.layout.layoutBox,y.layout.layoutBox):this.removeRelativeTarget()),!(!this.relativeTarget&&!this.targetDelta)&&(this.target||(this.target=Yc(),this.targetWithTransforms=Yc()),this.relativeTarget&&this.relativeTargetOrigin&&this.relativeParent&&this.relativeParent.target?(this.forceRelativeParentToResolveTarget(),b2e(this.target,this.relativeTarget,this.relativeParent.target,this.options.layoutAnchor||void 0)):this.targetDelta?(this.resumingFrom?this.applyTransform(this.layout.layoutBox,!1,this.target):t1(this.target,this.layout.layoutBox),kee(this.target,this.targetDelta)):t1(this.target,this.layout.layoutBox),this.attemptToResolveRelativeTarget&&(this.attemptToResolveRelativeTarget=!1,this.options.layoutAnchor!==!1&&y&&!!y.resumingFrom==!!this.resumingFrom&&!y.options.layoutScroll&&y.target&&this.animationProgress!==1?this.createRelativeTarget(y,this.target,y.target):this.relativeParent=this.relativeTarget=void 0))}getClosestProjectingParent(){if(!(!this.parent||NE(this.parent.latestValues)||Uee(this.parent.latestValues)))return this.parent.isProjecting()?this.parent:this.parent.getClosestProjectingParent()}isProjecting(){return!!((this.relativeTarget||this.targetDelta||this.options.layoutRoot)&&this.layout)}createRelativeTarget(s,l,c){this.relativeParent=s,this.linkedParentVersion=s.layoutVersion,this.forceRelativeParentToResolveTarget(),this.relativeTarget=Yc(),this.relativeTargetOrigin=Yc(),bF(this.relativeTargetOrigin,l,c,this.options.layoutAnchor||void 0),t1(this.relativeTarget,this.relativeTargetOrigin)}removeRelativeTarget(){this.relativeParent=this.relativeTarget=void 0}calcProjection(){const s=this.getLead(),l=!!this.resumingFrom||this!==s;let c=!0;if((this.isProjectionDirty||this.parent?.isProjectionDirty)&&(c=!1),l&&(this.isSharedProjectionDirty||this.isTransformDirty)&&(c=!1),this.resolvedRelativeTargetAt===Qd.timestamp&&(c=!1),c)return;const{layout:d,layoutId:u}=this.options;if(this.isTreeAnimating=!!(this.parent&&this.parent.isTreeAnimating||this.currentAnimation||this.pendingAnimation),this.isTreeAnimating||(this.targetDelta=this.relativeTarget=void 0),!this.layout||!(d||u))return;t1(this.layoutCorrected,this.layout.layoutBox);const m=this.treeScale.x,y=this.treeScale.y;$fe(this.layoutCorrected,this.treeScale,this.path,l),s.layout&&!s.target&&(this.treeScale.x!==1||this.treeScale.y!==1)&&(s.target=s.layout.layoutBox,s.targetWithTransforms=Yc());const{target:h}=s;if(!h){this.prevProjectionDelta&&(this.createProjectionDeltas(),this.scheduleRender());return}!this.projectionDelta||!this.prevProjectionDelta?this.createProjectionDeltas():(yO(this.prevProjectionDelta.x,this.projectionDelta.x),yO(this.prevProjectionDelta.y,this.projectionDelta.y)),dw(this.projectionDelta,this.layoutCorrected,h,this.latestValues),(this.treeScale.x!==m||this.treeScale.y!==y||!TO(this.projectionDelta.x,this.prevProjectionDelta.x)||!TO(this.projectionDelta.y,this.prevProjectionDelta.y))&&(this.hasProjected=!0,this.scheduleRender(),this.notifyListeners("projectionUpdate",h))}hide(){this.isVisible=!1}show(){this.isVisible=!0}scheduleRender(s=!0){if(this.options.visualElement?.scheduleRender(),s){const l=this.getStack();l&&l.scheduleRender()}this.resumingFrom&&!this.resumingFrom.instance&&(this.resumingFrom=void 0)}createProjectionDeltas(){this.prevProjectionDelta=Bx(),this.projectionDelta=Bx(),this.projectionDeltaWithTransform=Bx()}setAnimationOrigin(s,l=!1,c){const d=this.snapshot,u=d?d.latestValues:{},m={...this.latestValues},y=Bx();(!this.relativeParent||!this.relativeParent.options.layoutRoot)&&(this.relativeTarget=this.relativeTargetOrigin=void 0),this.attemptToResolveRelativeTarget=!l;const h=Yc(),x=d?d.source:void 0,w=this.layout?this.layout.source:void 0,b=x!==w,v=this.getStack(),B=!v||v.members.length<=1,D=!!(b&&!B&&this.options.crossfade===!0&&!this.path.some(e5e));this.animationProgress=0;let E;const U=c?.interpolateProjection(s);this.mixTargetDelta=k=>{const I=k/1e3,L=U?.(I);L?(y.x.translate=L.x,y.x.scale=Bs(s.x.scale,1,I),y.x.origin=s.x.origin,y.x.originPoint=s.x.originPoint,y.y.translate=L.y,y.y.scale=Bs(s.y.scale,1,I),y.y.origin=s.y.origin,y.y.originPoint=s.y.originPoint):(kO(y.x,s.x,I),kO(y.y,s.y,I)),this.setTargetDelta(y),this.relativeTarget&&this.relativeTargetOrigin&&this.layout&&this.relativeParent&&this.relativeParent.layout&&(bF(h,this.layout.layoutBox,this.relativeParent.layout.layoutBox,this.options.layoutAnchor||void 0),$2e(this.relativeTarget,this.relativeTargetOrigin,h,I),E&&M2e(this.relativeTarget,E)&&(this.isProjectionDirty=!1),E||(E=Yc()),t1(E,this.relativeTarget)),b&&(this.animationValues=m,D2e(m,u,this.latestValues,I,D,B)),L&&L.rotate!==void 0&&(this.animationValues||(this.animationValues=m),this.animationValues.pathRotation=L.rotate),this.root.scheduleUpdateProjection(),this.scheduleRender(),this.animationProgress=I},this.mixTargetDelta(this.options.layoutRoot?1e3:0)}startAnimation(s){this.notifyListeners("animationStart"),this.currentAnimation?.stop(),this.resumingFrom?.currentAnimation?.stop(),this.pendingAnimation&&(Xf(this.pendingAnimation),this.pendingAnimation=void 0),this.pendingAnimation=Ds.update(()=>{j6.hasAnimatedSinceResize=!0,this.motionValue||(this.motionValue=g3(0)),this.motionValue.jump(0,!1),this.currentAnimation=E2e(this.motionValue,[0,1e3],{...s,velocity:0,isSync:!0,onUpdate:l=>{this.mixTargetDelta(l),s.onUpdate&&s.onUpdate(l)},onComplete:()=>{s.onComplete&&s.onComplete(),this.completeAnimation()}}),this.resumingFrom&&(this.resumingFrom.currentAnimation=this.currentAnimation),this.pendingAnimation=void 0})}completeAnimation(){this.resumingFrom&&(this.resumingFrom.currentAnimation=void 0,this.resumingFrom.preserveOpacity=void 0);const s=this.getStack();s&&s.exitAnimationComplete(),this.resumingFrom=this.currentAnimation=this.animationValues=void 0,this.notifyListeners("animationComplete")}finishAnimation(){this.currentAnimation&&(this.mixTargetDelta&&this.mixTargetDelta(V2e),this.currentAnimation.stop()),this.completeAnimation()}applyTransformsToTarget(){const s=this.getLead();let{targetWithTransforms:l,target:c,layout:d,latestValues:u}=s;if(!(!l||!c||!d)){if(this!==s&&this.layout&&d&&ete(this.options.animationType,this.layout.layoutBox,d.layoutBox)){c=this.target||Yc();const m=sA(this.layout.layoutBox.x);c.x.min=s.target.x.min,c.x.max=c.x.min+m;const y=sA(this.layout.layoutBox.y);c.y.min=s.target.y.min,c.y.max=c.y.min+y}t1(l,c),O6(l,u),dw(this.projectionDeltaWithTransform,this.layoutCorrected,l,u)}}registerSharedNode(s,l){this.sharedNodes.has(s)||this.sharedNodes.set(s,new L2e),this.sharedNodes.get(s).add(l);const d=l.options.initialPromotionConfig;l.promote({transition:d?d.transition:void 0,preserveFollowOpacity:d&&d.shouldPreserveFollowOpacity?d.shouldPreserveFollowOpacity(l):void 0})}isLead(){const s=this.getStack();return s?s.lead===this:!0}getLead(){const{layoutId:s}=this.options;return s?this.getStack()?.lead||this:this}getPrevLead(){const{layoutId:s}=this.options;return s?this.getStack()?.prevLead:void 0}getStack(){const{layoutId:s}=this.options;if(s)return this.root.sharedNodes.get(s)}promote({needsReset:s,transition:l,preserveFollowOpacity:c}={}){const d=this.getStack();d&&d.promote(this,c),s&&(this.projectionDelta=void 0,this.needsReset=!0),l&&this.setOptions({transition:l})}relegate(){const s=this.getStack();return s?s.relegate(this):!1}resetSkewAndRotation(){const{visualElement:s}=this.options;if(!s)return;let l=!1;const{latestValues:c}=s;if((c.z||c.rotate||c.rotateX||c.rotateY||c.rotateZ||c.skewX||c.skewY)&&(l=!0),!l)return;const d={};c.z&&IT("z",s,d,this.animationValues);for(let u=0;u<HT.length;u++)IT(`rotate${HT[u]}`,s,d,this.animationValues),IT(`skew${HT[u]}`,s,d,this.animationValues);s.render();for(const u in d)s.setStaticValue(u,d[u]),this.animationValues&&(this.animationValues[u]=d[u]);s.scheduleRender()}applyProjectionStyles(s,l){if(!this.instance||this.isSVG)return;if(!this.isVisible){s.visibility="hidden";return}const c=this.getTransformTemplate();if(this.needsReset){this.needsReset=!1,s.visibility="",s.opacity="",s.pointerEvents=_6(l?.pointerEvents)||"",s.transform=c?c(this.latestValues,""):"none";return}const d=this.getLead();if(!this.projectionDelta||!this.layout||!d.target){this.options.layoutId&&(s.opacity=this.latestValues.opacity!==void 0?this.latestValues.opacity:1,s.pointerEvents=_6(l?.pointerEvents)||""),this.hasProjected&&!x5(this.latestValues)&&(s.transform=c?c({},""):"none",this.hasProjected=!1);return}s.visibility="";const u=d.animationValues||d.latestValues;this.applyTransformsToTarget();let m=T2e(this.projectionDeltaWithTransform,this.treeScale,u);c&&(m=c(u,m)),s.transform=m;const{x:y,y:h}=this.projectionDelta;s.transformOrigin=`${y.origin*100}% ${h.origin*100}% 0`,d.animationValues?s.opacity=d===this?u.opacity??this.latestValues.opacity??1:this.preserveOpacity?this.latestValues.opacity:u.opacityExit:s.opacity=d===this?u.opacity!==void 0?u.opacity:"":u.opacityExit!==void 0?u.opacityExit:0;for(const x in VE){if(u[x]===void 0)continue;const{correct:w,applyTo:b,isCSSVariable:v}=VE[x],B=m==="none"?u[x]:w(u[x],d);if(b){const D=b.length;for(let E=0;E<D;E++)s[b[E]]=B}else v?this.options.visualElement.renderState.vars[x]=B:s[x]=B}this.options.layoutId&&(s.pointerEvents=d===this?_6(l?.pointerEvents)||"":"none")}clearSnapshot(){this.resumeFrom=this.snapshot=void 0}resetTree(){this.root.nodes.forEach(s=>s.currentAnimation?.stop()),this.root.nodes.forEach(IO),this.root.sharedNodes.clear()}}}function O2e(t){t.updateLayout()}function _2e(t){const e=t.resumeFrom?.snapshot||t.snapshot;if(t.isLead()&&t.layout&&e&&t.hasListeners("didUpdate")){const{layoutBox:i,measuredBox:r}=t.layout,{animationType:n}=t.options,a=e.source!==t.layout.source;if(n==="size")bm(u=>{const m=a?e.measuredBox[u]:e.layoutBox[u],y=sA(m);m.min=i[u].min,m.max=m.min+y});else if(n==="x"||n==="y"){const u=n==="x"?"y":"x";WE(a?e.measuredBox[u]:e.layoutBox[u],i[u])}else ete(n,e.layoutBox,i)&&bm(u=>{const m=a?e.measuredBox[u]:e.layoutBox[u],y=sA(i[u]);m.max=m.min+y,t.relativeTarget&&!t.currentAnimation&&(t.isProjectionDirty=!0,t.relativeTarget[u].max=t.relativeTarget[u].min+y)});const s=Bx();dw(s,i,e.layoutBox);const l=Bx();a?dw(l,t.applyTransform(r,!0),e.measuredBox):dw(l,i,e.layoutBox);const c=!Yee(s);let d=!1;if(!t.resumeFrom){const u=t.getClosestProjectingParent();if(u&&!u.resumeFrom){const{snapshot:m,layout:y}=u;if(m&&y){const h=t.options.layoutAnchor||void 0,x=Yc();bF(x,e.layoutBox,m.layoutBox,h);const w=Yc();bF(w,i,y.layoutBox,h),Xee(x,w)||(d=!0),u.options.layoutRoot&&(t.relativeTarget=w,t.relativeTargetOrigin=x,t.relativeParent=u)}}}t.notifyListeners("didUpdate",{layout:i,snapshot:e,delta:l,layoutDelta:s,hasLayoutChanged:c,hasRelativeLayoutChanged:d})}else if(t.isLead()){const{onExitComplete:i}=t.options;i&&i()}t.options.transition=void 0}function j2e(t){t.parent&&(t.isProjecting()||(t.isProjectionDirty=t.parent.isProjectionDirty),t.isSharedProjectionDirty||(t.isSharedProjectionDirty=!!(t.isProjectionDirty||t.parent.isProjectionDirty||t.parent.isSharedProjectionDirty)),t.isTransformDirty||(t.isTransformDirty=t.parent.isTransformDirty))}function z2e(t){t.isProjectionDirty=t.isSharedProjectionDirty=t.isTransformDirty=!1}function G2e(t){t.clearSnapshot()}function IO(t){t.clearMeasurements()}function K2e(t){t.isLayoutDirty=!0,t.updateLayout()}function EO(t){t.isLayoutDirty=!1}function Q2e(t){t.isAnimationBlocked&&t.layout&&!t.isLayoutDirty&&(t.snapshot=t.layout,t.isLayoutDirty=!0)}function Y2e(t){const{visualElement:e}=t.options;e&&e.getProps().onBeforeLayoutMeasure&&e.notify("BeforeLayoutMeasure"),t.resetTransform()}function UO(t){t.finishAnimation(),t.targetDelta=t.relativeTarget=t.target=void 0,t.isProjectionDirty=!0}function X2e(t){t.resolveTargetDelta()}function q2e(t){t.calcProjection()}function J2e(t){t.resetSkewAndRotation()}function Z2e(t){t.removeLeadSnapshot()}function kO(t,e,i){t.translate=Bs(e.translate,0,i),t.scale=Bs(e.scale,1,i),t.origin=e.origin,t.originPoint=e.originPoint}function NO(t,e,i,r){t.min=Bs(e.min,i.min,r),t.max=Bs(e.max,i.max,r)}function $2e(t,e,i,r){NO(t.x,e.x,i.x,r),NO(t.y,e.y,i.y,r)}function e5e(t){return t.animationValues&&t.animationValues.opacityExit!==void 0}const t5e={duration:.45,ease:[.4,0,.1,1]},LO=t=>typeof navigator<"u"&&navigator.userAgent&&navigator.userAgent.toLowerCase().includes(t),VO=LO("applewebkit/")&&!LO("chrome/")?Math.round:Sp;function WO(t){t.min=VO(t.min),t.max=VO(t.max)}function i5e(t){WO(t.x),WO(t.y)}function ete(t,e,i){return t==="position"||t==="preserve-aspect"&&!R2e(MO(e),MO(i),.2)}function r5e(t){return t!==t.root&&t.scroll?.wasRoot}const n5e=$ee({attachResizeListener:(t,e)=>Yw(t,"resize",e),measureScroll:()=>({x:document.documentElement.scrollLeft||document.body?.scrollLeft||0,y:document.documentElement.scrollTop||document.body?.scrollTop||0}),checkIsScrollRoot:()=>!0}),ET={current:void 0},tte=$ee({measureScroll:t=>({x:t.scrollLeft,y:t.scrollTop}),defaultParent:()=>{if(!ET.current){const t=new n5e({});t.mount(window),t.setOptions({layoutScroll:!0}),ET.current=t}return ET.current},resetTransform:(t,e)=>{t.style.transform=e!==void 0?e:"none"},checkIsScrollRoot:t=>window.getComputedStyle(t).position==="fixed"}),ite=ue.createContext({transformPagePoint:t=>t,isStatic:!1,reducedMotion:"never"});function a5e(t=!0){const e=ue.useContext(NN);if(e===null)return[!0,null];const{isPresent:i,onExitComplete:r,register:n}=e,a=ue.useId();ue.useEffect(()=>{if(t)return n(a)},[t]);const s=ue.useCallback(()=>t&&r&&r(a),[a,r,t]);return!i&&r?[!1,s]:[!0]}const rte=ue.createContext({strict:!1}),OO={animation:["animate","variants","whileHover","whileTap","exit","whileInView","whileFocus","whileDrag"],exit:["exit"],drag:["drag","dragControls"],focus:["whileFocus"],hover:["whileHover","onHoverStart","onHoverEnd"],tap:["whileTap","onTap","onTapStart","onTapCancel"],pan:["onPan","onPanStart","onPanSessionStart","onPanEnd"],inView:["whileInView","onViewportEnter","onViewportLeave"],layout:["layout","layoutId"]};let _O=!1;function o5e(){if(_O)return;const t={};for(const e in OO)t[e]={isEnabled:i=>OO[e].some(r=>!!i[r])};Hee(t),_O=!0}function nte(){return o5e(),Xfe()}function s5e(t){const e=nte();for(const i in t)e[i]={...e[i],...t[i]};Hee(e)}const l5e=new Set(["animate","exit","variants","initial","style","values","variants","transition","transformTemplate","custom","inherit","onBeforeLayoutMeasure","onAnimationStart","onAnimationComplete","onUpdate","onDragStart","onDrag","onDragEnd","onMeasureDragConstraints","onDirectionLock","onDragTransitionEnd","_dragX","_dragY","onHoverStart","onHoverEnd","onViewportEnter","onViewportLeave","globalTapTarget","propagate","ignoreStrict","viewport"]);function vF(t){return t.startsWith("while")||t.startsWith("drag")&&t!=="draggable"||t.startsWith("layout")||t.startsWith("onTap")||t.startsWith("onPan")||t.startsWith("onLayout")||l5e.has(t)}let ate=t=>!vF(t);function c5e(t){typeof t=="function"&&(ate=e=>e.startsWith("on")?!vF(e):t(e))}try{c5e(require("@emotion/is-prop-valid").default)}catch{}function d5e(t,e,i){const r={};for(const n in t)n==="values"&&typeof t.values=="object"||e0(t[n])||(ate(n)||i===!0&&vF(n)||!e&&!vF(n)||t.draggable&&n.startsWith("onDrag"))&&(r[n]=t[n]);return r}const WM=ue.createContext({});function A5e(t,e){if(VM(t)){const{initial:i,animate:r}=t;return{initial:i===!1||Qw(i)?i:void 0,animate:Qw(r)?r:void 0}}return t.inherit!==!1?e:{}}function u5e(t){const{initial:e,animate:i}=A5e(t,ue.useContext(WM));return ue.useMemo(()=>({initial:e,animate:i}),[jO(e),jO(i)])}function jO(t){return Array.isArray(t)?t.join(" "):t}const sL=()=>({style:{},transform:{},transformOrigin:{},vars:{}});function ote(t,e,i){for(const r in e)!e0(e[r])&&!Vee(r,i)&&(t[r]=e[r])}function p5e({transformTemplate:t},e){return ue.useMemo(()=>{const i=sL();return aL(i,e,t),Object.assign({},i.vars,i.style)},[e])}function m5e(t,e){const i=t.style||{},r={};return ote(r,i,t),Object.assign(r,p5e(t,e)),r}function g5e(t,e){const i={},r=m5e(t,e);return t.drag&&t.dragListener!==!1&&(i.draggable=!1,r.userSelect=r.WebkitUserSelect=r.WebkitTouchCallout="none",r.touchAction=t.drag===!0?"none":`pan-${t.drag==="x"?"y":"x"}`),t.tabIndex===void 0&&(t.onTap||t.onTapStart||t.whileTap)&&(i.tabIndex=0),i.style=r,i}const ste=()=>({...sL(),attrs:{}});function h5e(t,e,i,r){const n=ue.useMemo(()=>{const a=ste();return Wee(a,e,_ee(r),t.transformTemplate,t.style),{...a.attrs,style:{...a.style}}},[e]);if(t.style){const a={};ote(a,t.style,t),n.style={...a,...n.style}}return n}const f5e=["animate","circle","defs","desc","ellipse","g","image","line","filter","marker","mask","metadata","path","pattern","polygon","polyline","rect","stop","switch","symbol","svg","text","tspan","use","view"];function lL(t){return typeof t!="string"||t.includes("-")?!1:!!(f5e.indexOf(t)>-1||/[A-Z]/u.test(t))}function y5e(t,e,i,{latestValues:r},n,a=!1,s){const c=(s??lL(t)?h5e:g5e)(e,r,n,t),d=d5e(e,typeof t=="string",a),u=t!==ue.Fragment?{...d,...c,ref:i}:{},{children:m}=e,y=ue.useMemo(()=>e0(m)?m.get():m,[m]);return ue.createElement(t,{...u,children:y})}function C5e({scrapeMotionValuesFromProps:t,createRenderState:e},i,r,n){return{latestValues:x5e(i,r,n,t),renderState:e()}}function x5e(t,e,i,r){const n={},a=r(t,{});for(const y in a)n[y]=_6(a[y]);let{initial:s,animate:l}=t;const c=VM(t),d=Bee(t);e&&d&&!c&&t.inherit!==!1&&(s===void 0&&(s=e.initial),l===void 0&&(l=e.animate));let u=i?i.initial===!1:!1;u=u||s===!1;const m=u?l:s;if(m&&typeof m!="boolean"&&!LM(m)){const y=Array.isArray(m)?m:[m];for(let h=0;h<y.length;h++){const x=ZN(t,y[h]);if(x){const{transitionEnd:w,transition:b,...v}=x;for(const B in v){let D=v[B];if(Array.isArray(D)){const E=u?D.length-1:0;D=D[E]}D!==null&&(n[B]=D)}for(const B in w)n[B]=w[B]}}}return n}const lte=t=>(e,i)=>{const r=ue.useContext(WM),n=ue.useContext(NN),a=()=>C5e(t,e,r,n);return i?a():yge(a)},S5e=lte({scrapeMotionValuesFromProps:oL,createRenderState:sL}),w5e=lte({scrapeMotionValuesFromProps:jee,createRenderState:ste}),R5e=Symbol.for("motionComponentSymbol");function b5e(t,e,i){const r=ue.useRef(i);ue.useInsertionEffect(()=>{r.current=i});const n=ue.useRef(null);return ue.useCallback(a=>{a&&t.onMount?.(a),e&&(a?e.mount(a):e.unmount());const s=r.current;if(typeof s=="function")if(a){const l=s(a);typeof l=="function"&&(n.current=l)}else n.current?(n.current(),n.current=null):s(a);else s&&(s.current=a)},[e])}const cte=ue.createContext({});function yx(t){return t&&typeof t=="object"&&Object.prototype.hasOwnProperty.call(t,"current")}function v5e(t,e,i,r,n,a){const{visualElement:s}=ue.useContext(WM),l=ue.useContext(rte),c=ue.useContext(NN),d=ue.useContext(ite),u=d.reducedMotion,m=d.skipAnimations,y=ue.useRef(null),h=ue.useRef(!1);r=r||l.renderer,!y.current&&r&&(y.current=r(t,{visualState:e,parent:s,props:i,presenceContext:c,blockInitialAnimation:c?c.initial===!1:!1,reducedMotionConfig:u,skipAnimations:m,isSVG:a}),h.current&&y.current&&(y.current.manuallyAnimateOnMount=!0));const x=y.current,w=ue.useContext(cte);x&&!x.projection&&n&&(x.type==="html"||x.type==="svg")&&P5e(y.current,i,n,w);const b=ue.useRef(!1);ue.useInsertionEffect(()=>{x&&b.current&&x.update(i,c)});const v=i[yee],B=ue.useRef(!!v&&typeof window<"u"&&!window.MotionHandoffIsComplete?.(v)&&window.MotionHasOptimisedAnimation?.(v));return xge(()=>{h.current=!0,x&&(b.current=!0,window.MotionIsMounted=!0,x.updateFeatures(),x.scheduleRenderMicrotask(),B.current&&x.animationState&&x.animationState.animateChanges())}),ue.useEffect(()=>{x&&(!B.current&&x.animationState&&x.animationState.animateChanges(),B.current&&(queueMicrotask(()=>{window.MotionHandoffMarkAsComplete?.(v)}),B.current=!1),x.enteringChildren=void 0)}),x}function P5e(t,e,i,r){const{layoutId:n,layout:a,drag:s,dragConstraints:l,layoutScroll:c,layoutRoot:d,layoutAnchor:u,layoutCrossfade:m}=e;t.projection=new i(t.latestValues,e["data-framer-portal-id"]?void 0:dte(t.parent)),t.projection.setOptions({layoutId:n,layout:a,alwaysMeasureLayout:!!s||l&&yx(l),visualElement:t,animationType:typeof a=="string"?a:"both",initialPromotionConfig:r,crossfade:m,layoutScroll:c,layoutRoot:d,layoutAnchor:u})}function dte(t){if(t)return t.options.allowProjection!==!1?t.projection:dte(t.parent)}function UT(t,{forwardMotionProps:e=!1,type:i}={},r,n){r&&s5e(r);const a=i?i==="svg":lL(t),s=a?w5e:S5e;function l(d,u){let m;const y={...ue.useContext(ite),...d,layoutId:F5e(d)},{isStatic:h}=y,x=u5e(d),w=s(d,h);if(!h&&typeof window<"u"){M5e();const b=T5e(y);m=b.MeasureLayout,x.visualElement=v5e(t,w,y,n,b.ProjectionNode,a)}return o.jsxs(WM.Provider,{value:x,children:[m&&x.visualElement?o.jsx(m,{visualElement:x.visualElement,...y}):null,y5e(t,d,b5e(w,x.visualElement,u),w,h,e,a)]})}l.displayName=`motion.${typeof t=="string"?t:`create(${t.displayName??t.name??""})`}`;const c=ue.forwardRef(l);return c[R5e]=t,c}function F5e({layoutId:t}){const e=ue.useContext(B$).id;return e&&t!==void 0?e+"-"+t:t}function M5e(t,e){ue.useContext(rte).strict}function T5e(t){const e=nte(),{drag:i,layout:r}=e;if(!i&&!r)return{};const n={...i,...r};return{MeasureLayout:i?.isEnabled(t)||r?.isEnabled(t)?n.MeasureLayout:void 0,ProjectionNode:n.ProjectionNode}}function B5e(t,e){if(typeof Proxy>"u")return UT;const i=new Map,r=(a,s)=>UT(a,s,t,e),n=(a,s)=>r(a,s);return new Proxy(n,{get:(a,s)=>s==="create"?r:(i.has(s)||i.set(s,UT(s,void 0,t,e)),i.get(s))})}const D5e=(t,e)=>e.isSVG??lL(t)?new u2e(e):new o2e(e,{allowProjection:t!==ue.Fragment});class H5e extends l2{constructor(e){super(e),e.animationState||(e.animationState=f2e(e))}updateAnimationControlsSubscription(){const{animate:e}=this.node.getProps();LM(e)&&(this.unmountControls=e.subscribe(this.node))}mount(){this.updateAnimationControlsSubscription()}update(){const{animate:e}=this.node.getProps(),{animate:i}=this.node.prevProps||{};e!==i&&this.updateAnimationControlsSubscription()}unmount(){this.node.animationState.reset(),this.unmountControls?.()}}let I5e=0;class E5e extends l2{constructor(){super(...arguments),this.id=I5e++,this.isExitComplete=!1}update(){if(!this.node.presenceContext)return;const{isPresent:e,onExitComplete:i}=this.node.presenceContext,{isPresent:r}=this.node.prevPresenceContext||{};if(!this.node.animationState||e===r)return;if(e&&r===!1){if(this.isExitComplete){const{initial:a,custom:s}=this.node.getProps();if(typeof a=="string"||typeof a=="object"&&a!==null&&!Array.isArray(a)){const l=V5(this.node,a,s);if(l){const{transition:c,transitionEnd:d,...u}=l;for(const m in u)this.node.getValue(m)?.jump(u[m])}}this.node.animationState.reset(),this.node.animationState.animateChanges()}else this.node.animationState.setActive("exit",!1);this.isExitComplete=!1;return}const n=this.node.animationState.setActive("exit",!e);i&&!e&&n.then(()=>{this.isExitComplete=!0,i(this.id)})}mount(){const{register:e,onExitComplete:i}=this.node.presenceContext||{};i&&i(this.id),e&&(this.unmount=e(this.id))}unmount(){}}const U5e={animation:{Feature:H5e},exit:{Feature:E5e}};function kR(t){return{point:{x:t.pageX,y:t.pageY}}}const k5e=t=>e=>tL(e)&&t(e,kR(e));function Aw(t,e,i,r){return Yw(t,e,k5e(i),r)}const Ate=({current:t})=>t?t.ownerDocument.defaultView:null,zO=(t,e)=>Math.abs(t-e);function N5e(t,e){const i=zO(t.x,e.x),r=zO(t.y,e.y);return Math.sqrt(i**2+r**2)}const GO=new Set(["auto","scroll"]);class ute{constructor(e,i,{transformPagePoint:r,contextWindow:n=window,dragSnapToOrigin:a=!1,distanceThreshold:s=3,element:l}={}){if(this.startEvent=null,this.lastMoveEvent=null,this.lastMoveEventInfo=null,this.lastRawMoveEventInfo=null,this.handlers={},this.contextWindow=window,this.scrollPositions=new Map,this.removeScrollListeners=null,this.onElementScroll=x=>{this.handleScroll(x.target)},this.onWindowScroll=()=>{this.handleScroll(window)},this.updatePoint=()=>{if(!(this.lastMoveEvent&&this.lastMoveEventInfo))return;this.lastRawMoveEventInfo&&(this.lastMoveEventInfo=xv(this.lastRawMoveEventInfo,this.transformPagePoint));const x=kT(this.lastMoveEventInfo,this.history),w=this.startEvent!==null,b=N5e(x.offset,{x:0,y:0})>=this.distanceThreshold;if(!w&&!b)return;const{point:v}=x,{timestamp:B}=Qd;this.history.push({...v,timestamp:B});const{onStart:D,onMove:E}=this.handlers;w||(D&&D(this.lastMoveEvent,x),this.startEvent=this.lastMoveEvent),E&&E(this.lastMoveEvent,x)},this.handlePointerMove=(x,w)=>{this.lastMoveEvent=x,this.lastRawMoveEventInfo=w,this.lastMoveEventInfo=xv(w,this.transformPagePoint),Ds.update(this.updatePoint,!0)},this.handlePointerUp=(x,w)=>{this.end();const{onEnd:b,onSessionEnd:v,resumeAnimation:B}=this.handlers;if((this.dragSnapToOrigin||!this.startEvent)&&B&&B(),!(this.lastMoveEvent&&this.lastMoveEventInfo))return;const D=kT(x.type==="pointercancel"?this.lastMoveEventInfo:xv(w,this.transformPagePoint),this.history);this.startEvent&&b&&b(x,D),v&&v(x,D)},!tL(e))return;this.dragSnapToOrigin=a,this.handlers=i,this.transformPagePoint=r,this.distanceThreshold=s,this.contextWindow=n||window;const c=kR(e),d=xv(c,this.transformPagePoint),{point:u}=d,{timestamp:m}=Qd;this.history=[{...u,timestamp:m}];const{onSessionStart:y}=i;y&&y(e,kT(d,this.history));const h={passive:!0,capture:!0};this.removeListeners=IR(Aw(this.contextWindow,"pointermove",this.handlePointerMove,h),Aw(this.contextWindow,"pointerup",this.handlePointerUp,h),Aw(this.contextWindow,"pointercancel",this.handlePointerUp,h)),l&&this.startScrollTracking(l)}startScrollTracking(e){let i=e.parentElement;for(;i;){const r=getComputedStyle(i);(GO.has(r.overflowX)||GO.has(r.overflowY))&&this.scrollPositions.set(i,{x:i.scrollLeft,y:i.scrollTop}),i=i.parentElement}this.scrollPositions.set(window,{x:window.scrollX,y:window.scrollY}),window.addEventListener("scroll",this.onElementScroll,{capture:!0}),window.addEventListener("scroll",this.onWindowScroll),this.removeScrollListeners=()=>{window.removeEventListener("scroll",this.onElementScroll,{capture:!0}),window.removeEventListener("scroll",this.onWindowScroll)}}handleScroll(e){const i=this.scrollPositions.get(e);if(!i)return;const r=e===window,n=r?{x:window.scrollX,y:window.scrollY}:{x:e.scrollLeft,y:e.scrollTop},a={x:n.x-i.x,y:n.y-i.y};a.x===0&&a.y===0||(r?this.lastMoveEventInfo&&(this.lastMoveEventInfo.point.x+=a.x,this.lastMoveEventInfo.point.y+=a.y):this.history.length>0&&(this.history[0].x-=a.x,this.history[0].y-=a.y),this.scrollPositions.set(e,n),Ds.update(this.updatePoint,!0))}updateHandlers(e){this.handlers=e}end(){this.removeListeners&&this.removeListeners(),this.removeScrollListeners&&this.removeScrollListeners(),this.scrollPositions.clear(),Xf(this.updatePoint)}}function xv(t,e){return e?{point:e(t.point)}:t}function KO(t,e){return{x:t.x-e.x,y:t.y-e.y}}function kT({point:t},e){return{point:t,delta:KO(t,pte(e)),offset:KO(t,L5e(e)),velocity:V5e(e,.1)}}function L5e(t){return t[0]}function pte(t){return t[t.length-1]}function V5e(t,e){if(t.length<2)return{x:0,y:0};let i=t.length-1,r=null;const n=pte(t);for(;i>=0&&(r=t[i],!(n.timestamp-r.timestamp>Hu(e)));)i--;if(!r)return{x:0,y:0};r===t[0]&&t.length>2&&n.timestamp-r.timestamp>Hu(e)*2&&(r=t[1]);const a=mp(n.timestamp-r.timestamp);if(a===0)return{x:0,y:0};const s={x:(n.x-r.x)/a,y:(n.y-r.y)/a};return s.x===1/0&&(s.x=0),s.y===1/0&&(s.y=0),s}function W5e(t,{min:e,max:i},r){return e!==void 0&&t<e?t=r?Bs(e,t,r.min):Math.max(t,e):i!==void 0&&t>i&&(t=r?Bs(i,t,r.max):Math.min(t,i)),t}function QO(t,e,i){return{min:e!==void 0?t.min+e:void 0,max:i!==void 0?t.max+i-(t.max-t.min):void 0}}function O5e(t,{top:e,left:i,bottom:r,right:n}){return{x:QO(t.x,i,n),y:QO(t.y,e,r)}}function YO(t,e){let i=e.min-t.min,r=e.max-t.max;return e.max-e.min<t.max-t.min&&([i,r]=[r,i]),{min:i,max:r}}function _5e(t,e){return{x:YO(t.x,e.x),y:YO(t.y,e.y)}}function j5e(t,e){let i=.5;const r=sA(t),n=sA(e);return n>r?i=Gw(e.min,e.max-r,t.min):r>n&&(i=Gw(t.min,t.max-n,e.min)),_m(0,1,i)}function z5e(t,e){const i={};return e.min!==void 0&&(i.min=e.min-t.min),e.max!==void 0&&(i.max=e.max-t.min),i}const OE=.35;function G5e(t=OE){return t===!1?t=0:t===!0&&(t=OE),{x:XO(t,"left","right"),y:XO(t,"top","bottom")}}function XO(t,e,i){return{min:qO(t,e),max:qO(t,i)}}function qO(t,e){return typeof t=="number"?t:t[e]||0}const K5e=new WeakMap;class Q5e{constructor(e){this.openDragLock=null,this.isDragging=!1,this.currentDirection=null,this.originPoint={x:0,y:0},this.constraints=!1,this.hasMutatedConstraints=!1,this.elastic=Yc(),this.latestPointerEvent=null,this.latestPanInfo=null,this.visualElement=e}start(e,{snapToCursor:i=!1,distanceThreshold:r}={}){const{presenceContext:n}=this.visualElement;if(n&&n.isPresent===!1)return;const a=m=>{i&&this.snapToCursor(kR(m).point),this.stopAnimation()},s=(m,y)=>{const{drag:h,dragPropagation:x,onDragStart:w}=this.getProps();if(h&&!x&&(this.openDragLock&&this.openDragLock(),this.openDragLock=vfe(h),!this.openDragLock))return;this.latestPointerEvent=m,this.latestPanInfo=y,this.isDragging=!0,this.currentDirection=null,this.resolveConstraints(),this.visualElement.projection&&(this.visualElement.projection.isAnimationBlocked=!0,this.visualElement.projection.target=void 0),bm(v=>{let B=this.getAxisMotionValue(v).get()||0;if(km.test(B)){const{projection:D}=this.visualElement;if(D&&D.layout){const E=D.layout.layoutBox[v];E&&(B=sA(E)*(parseFloat(B)/100))}}this.originPoint[v]=B}),w&&Ds.update(()=>w(m,y),!1,!0),DE(this.visualElement,"transform");const{animationState:b}=this.visualElement;b&&b.setActive("whileDrag",!0)},l=(m,y)=>{this.latestPointerEvent=m,this.latestPanInfo=y;const{dragPropagation:h,dragDirectionLock:x,onDirectionLock:w,onDrag:b}=this.getProps();if(!h&&!this.openDragLock)return;const{offset:v}=y;if(x&&this.currentDirection===null){this.currentDirection=X5e(v),this.currentDirection!==null&&w&&w(this.currentDirection);return}this.updateAxis("x",y.point,v),this.updateAxis("y",y.point,v),this.visualElement.render(),b&&Ds.update(()=>b(m,y),!1,!0)},c=(m,y)=>{this.latestPointerEvent=m,this.latestPanInfo=y,this.stop(m,y),this.latestPointerEvent=null,this.latestPanInfo=null},d=()=>{const{dragSnapToOrigin:m}=this.getProps();(m||this.constraints)&&this.startAnimation({x:0,y:0})},{dragSnapToOrigin:u}=this.getProps();this.panSession=new ute(e,{onSessionStart:a,onStart:s,onMove:l,onSessionEnd:c,resumeAnimation:d},{transformPagePoint:this.visualElement.getTransformPagePoint(),dragSnapToOrigin:u,distanceThreshold:r,contextWindow:Ate(this.visualElement),element:this.visualElement.current})}stop(e,i){const r=e||this.latestPointerEvent,n=i||this.latestPanInfo,a=this.isDragging;if(this.cancel(),!a||!n||!r)return;const{velocity:s}=n;this.startAnimation(s);const{onDragEnd:l}=this.getProps();l&&Ds.postRender(()=>l(r,n))}cancel(){this.isDragging=!1;const{projection:e,animationState:i}=this.visualElement;e&&(e.isAnimationBlocked=!1),this.endPanSession();const{dragPropagation:r}=this.getProps();!r&&this.openDragLock&&(this.openDragLock(),this.openDragLock=null),i&&i.setActive("whileDrag",!1)}endPanSession(){this.panSession&&this.panSession.end(),this.panSession=void 0}updateAxis(e,i,r){const{drag:n}=this.getProps();if(!r||!Sv(e,n,this.currentDirection))return;const a=this.getAxisMotionValue(e);let s=this.originPoint[e]+r[e];this.constraints&&this.constraints[e]&&(s=W5e(s,this.constraints[e],this.elastic[e])),a.set(s)}resolveConstraints(){const{dragConstraints:e,dragElastic:i}=this.getProps(),r=this.visualElement.projection&&!this.visualElement.projection.layout?this.visualElement.projection.measure(!1):this.visualElement.projection?.layout,n=this.constraints;e&&yx(e)?this.constraints||(this.constraints=this.resolveRefConstraints()):e&&r?this.constraints=O5e(r.layoutBox,e):this.constraints=!1,this.elastic=G5e(i),n!==this.constraints&&!yx(e)&&r&&this.constraints&&!this.hasMutatedConstraints&&bm(a=>{this.constraints!==!1&&this.getAxisMotionValue(a)&&(this.constraints[a]=z5e(r.layoutBox[a],this.constraints[a]))})}resolveRefConstraints(){const{dragConstraints:e,onMeasureDragConstraints:i}=this.getProps();if(!e||!yx(e))return!1;const r=e.current,{projection:n}=this.visualElement;if(!n||!n.layout)return!1;n.root&&(n.root.scroll=void 0,n.root.updateScroll());const a=e2e(r,n.root,this.visualElement.getTransformPagePoint());let s=_5e(n.layout.layoutBox,a);if(i){const l=i(Jfe(s));this.hasMutatedConstraints=!!l,l&&(s=Eee(l))}return s}startAnimation(e){const{drag:i,dragMomentum:r,dragElastic:n,dragTransition:a,dragSnapToOrigin:s,onDragTransitionEnd:l}=this.getProps(),c=this.constraints||{},d=bm(u=>{if(!Sv(u,i,this.currentDirection))return;let m=c&&c[u]||{};(s===!0||s===u)&&(m={min:0,max:0});const y=n?200:1e6,h=n?40:1e7,x={type:"inertia",velocity:r?e[u]:0,bounceStiffness:y,bounceDamping:h,timeConstant:750,restDelta:1,restSpeed:10,...a,...m};return this.startAxisValueAnimation(u,x)});return Promise.all(d).then(l)}startAxisValueAnimation(e,i){const r=this.getAxisMotionValue(e);return DE(this.visualElement,e),r.start(JN(e,r,0,i,this.visualElement,!1))}stopAnimation(){bm(e=>this.getAxisMotionValue(e).stop())}getAxisMotionValue(e){const i=`_drag${e.toUpperCase()}`,n=this.visualElement.getProps()[i];return n||this.visualElement.getValue(e,this.visualElement.latestValues[e]??0)}snapToCursor(e){bm(i=>{const{drag:r}=this.getProps();if(!Sv(i,r,this.currentDirection))return;const{projection:n}=this.visualElement,a=this.getAxisMotionValue(i);if(n&&n.layout){const{min:s,max:l}=n.layout.layoutBox[i],c=a.get()||0;a.set(e[i]-Bs(s,l,.5)+c)}})}scalePositionWithinConstraints(){if(!this.visualElement.current)return;const{drag:e,dragConstraints:i}=this.getProps(),{projection:r}=this.visualElement;if(!yx(i)||!r||!this.constraints)return;this.stopAnimation();const n={x:0,y:0};bm(s=>{const l=this.getAxisMotionValue(s);if(l&&this.constraints!==!1){const c=l.get();n[s]=j5e({min:c,max:c},this.constraints[s])}});const{transformTemplate:a}=this.visualElement.getProps();this.visualElement.current.style.transform=a?a({},""):"none",r.root&&r.root.updateScroll(),r.updateLayout(),this.constraints=!1,this.resolveConstraints(),bm(s=>{if(!Sv(s,e,null))return;const l=this.getAxisMotionValue(s),{min:c,max:d}=this.constraints[s];l.set(Bs(c,d,n[s]))}),this.visualElement.render()}addListeners(){if(!this.visualElement.current)return;K5e.set(this.visualElement,this);const e=this.visualElement.current,i=Aw(e,"pointerdown",d=>{const{drag:u,dragListener:m=!0}=this.getProps(),y=d.target,h=y!==e&&Dfe(y);u&&m&&!h&&this.start(d)});let r;const n=()=>{const{dragConstraints:d}=this.getProps();yx(d)&&d.current&&(this.constraints=this.resolveRefConstraints(),r||(r=Y5e(e,d.current,()=>this.scalePositionWithinConstraints())))},{projection:a}=this.visualElement,s=a.addEventListener("measure",n);a&&!a.layout&&(a.root&&a.root.updateScroll(),a.updateLayout()),Ds.read(n);const l=Yw(window,"resize",()=>this.scalePositionWithinConstraints()),c=a.addEventListener("didUpdate",(({delta:d,hasLayoutChanged:u})=>{this.isDragging&&u&&(bm(m=>{const y=this.getAxisMotionValue(m);y&&(this.originPoint[m]+=d[m].translate,y.set(y.get()+d[m].translate))}),this.visualElement.render())}));return()=>{l(),i(),s(),c&&c(),r&&r()}}getProps(){const e=this.visualElement.getProps(),{drag:i=!1,dragDirectionLock:r=!1,dragPropagation:n=!1,dragConstraints:a=!1,dragElastic:s=OE,dragMomentum:l=!0}=e;return{...e,drag:i,dragDirectionLock:r,dragPropagation:n,dragConstraints:a,dragElastic:s,dragMomentum:l}}}function JO(t){let e=!0;return()=>{if(e){e=!1;return}t()}}function Y5e(t,e,i){const r=oO(t,JO(i)),n=oO(e,JO(i));return()=>{r(),n()}}function Sv(t,e,i){return(e===!0||e===t)&&(i===null||i===t)}function X5e(t,e=10){let i=null;return Math.abs(t.y)>e?i="y":Math.abs(t.x)>e&&(i="x"),i}class q5e extends l2{constructor(e){super(e),this.removeGroupControls=Sp,this.removeListeners=Sp,this.controls=new Q5e(e)}mount(){const{dragControls:e}=this.node.getProps();e&&(this.removeGroupControls=e.subscribe(this.controls)),this.removeListeners=this.controls.addListeners()||Sp}update(){const{dragControls:e}=this.node.getProps(),{dragControls:i}=this.node.prevProps||{};e!==i&&(this.removeGroupControls(),e&&(this.removeGroupControls=e.subscribe(this.controls)))}unmount(){this.removeGroupControls(),this.removeListeners(),this.controls.isDragging||this.controls.endPanSession()}}const NT=t=>(e,i)=>{t&&Ds.update(()=>t(e,i),!1,!0)};class J5e extends l2{constructor(){super(...arguments),this.removePointerDownListener=Sp}onPointerDown(e){this.session=new ute(e,this.createPanHandlers(),{transformPagePoint:this.node.getTransformPagePoint(),contextWindow:Ate(this.node)})}createPanHandlers(){const{onPanSessionStart:e,onPanStart:i,onPan:r,onPanEnd:n}=this.node.getProps();return{onSessionStart:NT(e),onStart:NT(i),onMove:NT(r),onEnd:(a,s)=>{delete this.session,n&&Ds.postRender(()=>n(a,s))}}}mount(){this.removePointerDownListener=Aw(this.node.current,"pointerdown",e=>this.onPointerDown(e))}update(){this.session&&this.session.updateHandlers(this.createPanHandlers())}unmount(){this.removePointerDownListener(),this.session&&this.session.end()}}let LT=!1;class Z5e extends ue.Component{componentDidMount(){const{visualElement:e,layoutGroup:i,switchLayoutGroup:r,layoutId:n}=this.props,{projection:a}=e;a&&(i.group&&i.group.add(a),r&&r.register&&n&&r.register(a),LT&&a.root.didUpdate(),a.addEventListener("animationComplete",()=>{this.safeToRemove()}),a.setOptions({...a.options,layoutDependency:this.props.layoutDependency,onExitComplete:()=>this.safeToRemove()})),j6.hasEverUpdated=!0}getSnapshotBeforeUpdate(e){const{layoutDependency:i,visualElement:r,drag:n,isPresent:a}=this.props,{projection:s}=r;return s&&(s.isPresent=a,e.layoutDependency!==i&&s.setOptions({...s.options,layoutDependency:i}),LT=!0,n||e.layoutDependency!==i||i===void 0||e.isPresent!==a?s.willUpdate():this.safeToRemove(),e.isPresent!==a&&(a?s.promote():s.relegate()||Ds.postRender(()=>{const l=s.getStack();(!l||!l.members.length)&&this.safeToRemove()}))),null}componentDidUpdate(){const{visualElement:e,layoutAnchor:i}=this.props,{projection:r}=e;r&&(r.options.layoutAnchor=i,r.root.didUpdate(),eL.postRender(()=>{!r.currentAnimation&&r.isLead()&&this.safeToRemove()}))}componentWillUnmount(){const{visualElement:e,layoutGroup:i,switchLayoutGroup:r}=this.props,{projection:n}=e;LT=!0,n&&(n.scheduleCheckAfterUnmount(),i&&i.group&&i.group.remove(n),r&&r.deregister&&r.deregister(n))}safeToRemove(){const{safeToRemove:e}=this.props;e&&e()}render(){return null}}function mte(t){const[e,i]=a5e(),r=ue.useContext(B$);return o.jsx(Z5e,{...t,layoutGroup:r,switchLayoutGroup:ue.useContext(cte),isPresent:e,safeToRemove:i})}const $5e={pan:{Feature:J5e},drag:{Feature:q5e,ProjectionNode:tte,MeasureLayout:mte}};function ZO(t,e,i){const{props:r}=t;t.animationState&&r.whileHover&&t.animationState.setActive("whileHover",i==="Start");const n="onHover"+i,a=r[n];a&&Ds.postRender(()=>a(e,kR(e)))}class eye extends l2{mount(){const{current:e}=this.node;e&&(this.unmount=Ffe(e,(i,r)=>(ZO(this.node,r,"Start"),n=>ZO(this.node,n,"End"))))}unmount(){}}class tye extends l2{constructor(){super(...arguments),this.isActive=!1}onFocus(){let e=!1;try{e=this.node.current.matches(":focus-visible")}catch{e=!0}!e||!this.node.animationState||(this.node.animationState.setActive("whileFocus",!0),this.isActive=!0)}onBlur(){!this.isActive||!this.node.animationState||(this.node.animationState.setActive("whileFocus",!1),this.isActive=!1)}mount(){this.unmount=IR(Yw(this.node.current,"focus",()=>this.onFocus()),Yw(this.node.current,"blur",()=>this.onBlur()))}unmount(){}}function $O(t,e,i){const{props:r}=t;if(t.current instanceof HTMLButtonElement&&t.current.disabled)return;t.animationState&&r.whileTap&&t.animationState.setActive("whileTap",i==="Start");const n="onTap"+(i==="End"?"":i),a=r[n];a&&Ds.postRender(()=>a(e,kR(e)))}class iye extends l2{mount(){const{current:e}=this.node;if(!e)return;const{globalTapTarget:i,propagate:r}=this.node.props;this.unmount=Ife(e,(n,a)=>($O(this.node,a,"Start"),(s,{success:l})=>$O(this.node,s,l?"End":"Cancel")),{useGlobalTarget:i,stopPropagation:r?.tap===!1})}unmount(){}}const _E=new WeakMap,VT=new WeakMap,rye=t=>{const e=_E.get(t.target);e&&e(t)},nye=t=>{t.forEach(rye)};function aye({root:t,...e}){const i=t||document;VT.has(i)||VT.set(i,{});const r=VT.get(i),n=JSON.stringify(e);return r[n]||(r[n]=new IntersectionObserver(nye,{root:t,...e})),r[n]}function oye(t,e,i){const r=aye(e);return _E.set(t,i),r.observe(t),()=>{_E.delete(t),r.unobserve(t)}}const sye={some:0,all:1};class lye extends l2{constructor(){super(...arguments),this.hasEnteredView=!1,this.isInView=!1}startObserver(){this.stopObserver?.();const{viewport:e={}}=this.node.getProps(),{root:i,margin:r,amount:n="some",once:a}=e,s={root:i?i.current:void 0,rootMargin:r,threshold:typeof n=="number"?n:sye[n]},l=c=>{const{isIntersecting:d}=c;if(this.isInView===d||(this.isInView=d,a&&!d&&this.hasEnteredView))return;d&&(this.hasEnteredView=!0),this.node.animationState&&this.node.animationState.setActive("whileInView",d);const{onViewportEnter:u,onViewportLeave:m}=this.node.getProps(),y=d?u:m;y&&y(c)};this.stopObserver=oye(this.node.current,s,l)}mount(){this.startObserver()}update(){if(typeof IntersectionObserver>"u")return;const{props:e,prevProps:i}=this.node;["amount","margin","root"].some(cye(e,i))&&this.startObserver()}unmount(){this.stopObserver?.(),this.hasEnteredView=!1,this.isInView=!1}}function cye({viewport:t={}},{viewport:e={}}={}){return i=>t[i]!==e[i]}const dye={inView:{Feature:lye},tap:{Feature:iye},focus:{Feature:tye},hover:{Feature:eye}},Aye={layout:{ProjectionNode:tte,MeasureLayout:mte}},uye={...U5e,...dye,...$5e,...Aye},vu=B5e(uye,D5e);function gte(t){var e,i,r="";if(typeof t=="string"||typeof t=="number")r+=t;else if(typeof t=="object")if(Array.isArray(t)){var n=t.length;for(e=0;e<n;e++)t[e]&&(i=gte(t[e]))&&(r&&(r+=" "),r+=i)}else for(i in t)t[i]&&(r&&(r+=" "),r+=i);return r}function pye(){for(var t,e,i=0,r="",n=arguments.length;i<n;i++)(t=arguments[i])&&(e=gte(t))&&(r&&(r+=" "),r+=e);return r}const mye=(t,e)=>{const i=new Array(t.length+e.length);for(let r=0;r<t.length;r++)i[r]=t[r];for(let r=0;r<e.length;r++)i[t.length+r]=e[r];return i},gye=(t,e)=>({classGroupId:t,validator:e}),hte=(t=new Map,e=null,i)=>({nextPart:t,validators:e,classGroupId:i}),PF="-",e_=[],hye="arbitrary..",fye=t=>{const e=Cye(t),{conflictingClassGroups:i,conflictingClassGroupModifiers:r}=t;return{getClassGroupId:s=>{if(s.startsWith("[")&&s.endsWith("]"))return yye(s);const l=s.split(PF),c=l[0]===""&&l.length>1?1:0;return fte(l,c,e)},getConflictingClassGroupIds:(s,l)=>{if(l){const c=r[s],d=i[s];return c?d?mye(d,c):c:d||e_}return i[s]||e_}}},fte=(t,e,i)=>{if(t.length-e===0)return i.classGroupId;const n=t[e],a=i.nextPart.get(n);if(a){const d=fte(t,e+1,a);if(d)return d}const s=i.validators;if(s===null)return;const l=e===0?t.join(PF):t.slice(e).join(PF),c=s.length;for(let d=0;d<c;d++){const u=s[d];if(u.validator(l))return u.classGroupId}},yye=t=>t.slice(1,-1).indexOf(":")===-1?void 0:(()=>{const e=t.slice(1,-1),i=e.indexOf(":"),r=e.slice(0,i);return r?hye+r:void 0})(),Cye=t=>{const{theme:e,classGroups:i}=t;return xye(i,e)},xye=(t,e)=>{const i=hte();for(const r in t){const n=t[r];cL(n,i,r,e)}return i},cL=(t,e,i,r)=>{const n=t.length;for(let a=0;a<n;a++){const s=t[a];Sye(s,e,i,r)}},Sye=(t,e,i,r)=>{if(typeof t=="string"){wye(t,e,i);return}if(typeof t=="function"){Rye(t,e,i,r);return}bye(t,e,i,r)},wye=(t,e,i)=>{const r=t===""?e:yte(e,t);r.classGroupId=i},Rye=(t,e,i,r)=>{if(vye(t)){cL(t(r),e,i,r);return}e.validators===null&&(e.validators=[]),e.validators.push(gye(i,t))},bye=(t,e,i,r)=>{const n=Object.entries(t),a=n.length;for(let s=0;s<a;s++){const[l,c]=n[s];cL(c,yte(e,l),i,r)}},yte=(t,e)=>{let i=t;const r=e.split(PF),n=r.length;for(let a=0;a<n;a++){const s=r[a];let l=i.nextPart.get(s);l||(l=hte(),i.nextPart.set(s,l)),i=l}return i},vye=t=>"isThemeGetter"in t&&t.isThemeGetter===!0,Pye=t=>{if(t<1)return{get:()=>{},set:()=>{}};let e=0,i=Object.create(null),r=Object.create(null);const n=(a,s)=>{i[a]=s,e++,e>t&&(e=0,r=i,i=Object.create(null))};return{get(a){let s=i[a];if(s!==void 0)return s;if((s=r[a])!==void 0)return n(a,s),s},set(a,s){a in i?i[a]=s:n(a,s)}}},jE="!",t_=":",Fye=[],i_=(t,e,i,r,n)=>({modifiers:t,hasImportantModifier:e,baseClassName:i,maybePostfixModifierPosition:r,isExternal:n}),Mye=t=>{const{prefix:e,experimentalParseClassName:i}=t;let r=n=>{const a=[];let s=0,l=0,c=0,d;const u=n.length;for(let w=0;w<u;w++){const b=n[w];if(s===0&&l===0){if(b===t_){a.push(n.slice(c,w)),c=w+1;continue}if(b==="/"){d=w;continue}}b==="["?s++:b==="]"?s--:b==="("?l++:b===")"&&l--}const m=a.length===0?n:n.slice(c);let y=m,h=!1;m.endsWith(jE)?(y=m.slice(0,-1),h=!0):m.startsWith(jE)&&(y=m.slice(1),h=!0);const x=d&&d>c?d-c:void 0;return i_(a,h,y,x)};if(e){const n=e+t_,a=r;r=s=>s.startsWith(n)?a(s.slice(n.length)):i_(Fye,!1,s,void 0,!0)}if(i){const n=r;r=a=>i({className:a,parseClassName:n})}return r},Tye=t=>{const e=new Map;return t.orderSensitiveModifiers.forEach((i,r)=>{e.set(i,1e6+r)}),i=>{const r=[];let n=[];for(let a=0;a<i.length;a++){const s=i[a],l=s[0]==="[",c=e.has(s);l||c?(n.length>0&&(n.sort(),r.push(...n),n=[]),r.push(s)):n.push(s)}return n.length>0&&(n.sort(),r.push(...n)),r}},Bye=t=>({cache:Pye(t.cacheSize),parseClassName:Mye(t),sortModifiers:Tye(t),...fye(t)}),Dye=/\s+/,Hye=(t,e)=>{const{parseClassName:i,getClassGroupId:r,getConflictingClassGroupIds:n,sortModifiers:a}=e,s=[],l=t.trim().split(Dye);let c="";for(let d=l.length-1;d>=0;d-=1){const u=l[d],{isExternal:m,modifiers:y,hasImportantModifier:h,baseClassName:x,maybePostfixModifierPosition:w}=i(u);if(m){c=u+(c.length>0?" "+c:c);continue}let b=!!w,v=r(b?x.substring(0,w):x);if(!v){if(!b){c=u+(c.length>0?" "+c:c);continue}if(v=r(x),!v){c=u+(c.length>0?" "+c:c);continue}b=!1}const B=y.length===0?"":y.length===1?y[0]:a(y).join(":"),D=h?B+jE:B,E=D+v;if(s.indexOf(E)>-1)continue;s.push(E);const U=n(v,b);for(let k=0;k<U.length;++k){const I=U[k];s.push(D+I)}c=u+(c.length>0?" "+c:c)}return c},Iye=(...t)=>{let e=0,i,r,n="";for(;e<t.length;)(i=t[e++])&&(r=Cte(i))&&(n&&(n+=" "),n+=r);return n},Cte=t=>{if(typeof t=="string")return t;let e,i="";for(let r=0;r<t.length;r++)t[r]&&(e=Cte(t[r]))&&(i&&(i+=" "),i+=e);return i},Eye=(t,...e)=>{let i,r,n,a;const s=c=>{const d=e.reduce((u,m)=>m(u),t());return i=Bye(d),r=i.cache.get,n=i.cache.set,a=l,l(c)},l=c=>{const d=r(c);if(d)return d;const u=Hye(c,i);return n(c,u),u};return a=s,(...c)=>a(Iye(...c))},Uye=[],zc=t=>{const e=i=>i[t]||Uye;return e.isThemeGetter=!0,e},xte=/^\[(?:(\w[\w-]*):)?(.+)\]$/i,Ste=/^\((?:(\w[\w-]*):)?(.+)\)$/i,kye=/^\d+\/\d+$/,Nye=/^(\d+(\.\d+)?)?(xs|sm|md|lg|xl)$/,Lye=/\d+(%|px|r?em|[sdl]?v([hwib]|min|max)|pt|pc|in|cm|mm|cap|ch|ex|r?lh|cq(w|h|i|b|min|max))|\b(calc|min|max|clamp)\(.+\)|^0$/,Vye=/^(rgba?|hsla?|hwb|(ok)?(lab|lch)|color-mix)\(.+\)$/,Wye=/^(inset_)?-?((\d+)?\.?(\d+)[a-z]+|0)_-?((\d+)?\.?(\d+)[a-z]+|0)/,Oye=/^(url|image|image-set|cross-fade|element|(repeating-)?(linear|radial|conic)-gradient)\(.+\)$/,HC=t=>kye.test(t),Va=t=>!!t&&!Number.isNaN(Number(t)),sf=t=>!!t&&Number.isInteger(Number(t)),WT=t=>t.endsWith("%")&&Va(t.slice(0,-1)),Fg=t=>Nye.test(t),_ye=()=>!0,jye=t=>Lye.test(t)&&!Vye.test(t),wte=()=>!1,zye=t=>Wye.test(t),Gye=t=>Oye.test(t),Kye=t=>!ln(t)&&!cn(t),Qye=t=>D3(t,vte,wte),ln=t=>xte.test(t),n5=t=>D3(t,Pte,jye),OT=t=>D3(t,Zye,Va),r_=t=>D3(t,Rte,wte),Yye=t=>D3(t,bte,Gye),wv=t=>D3(t,Fte,zye),cn=t=>Ste.test(t),$4=t=>H3(t,Pte),Xye=t=>H3(t,$ye),n_=t=>H3(t,Rte),qye=t=>H3(t,vte),Jye=t=>H3(t,bte),Rv=t=>H3(t,Fte,!0),D3=(t,e,i)=>{const r=xte.exec(t);return r?r[1]?e(r[1]):i(r[2]):!1},H3=(t,e,i=!1)=>{const r=Ste.exec(t);return r?r[1]?e(r[1]):i:!1},Rte=t=>t==="position"||t==="percentage",bte=t=>t==="image"||t==="url",vte=t=>t==="length"||t==="size"||t==="bg-size",Pte=t=>t==="length",Zye=t=>t==="number",$ye=t=>t==="family-name",Fte=t=>t==="shadow",eCe=()=>{const t=zc("color"),e=zc("font"),i=zc("text"),r=zc("font-weight"),n=zc("tracking"),a=zc("leading"),s=zc("breakpoint"),l=zc("container"),c=zc("spacing"),d=zc("radius"),u=zc("shadow"),m=zc("inset-shadow"),y=zc("text-shadow"),h=zc("drop-shadow"),x=zc("blur"),w=zc("perspective"),b=zc("aspect"),v=zc("ease"),B=zc("animate"),D=()=>["auto","avoid","all","avoid-page","page","left","right","column"],E=()=>["center","top","bottom","left","right","top-left","left-top","top-right","right-top","bottom-right","right-bottom","bottom-left","left-bottom"],U=()=>[...E(),cn,ln],k=()=>["auto","hidden","clip","visible","scroll"],I=()=>["auto","contain","none"],L=()=>[cn,ln,c],z=()=>[HC,"full","auto",...L()],G=()=>[sf,"none","subgrid",cn,ln],V=()=>["auto",{span:["full",sf,cn,ln]},sf,cn,ln],_=()=>[sf,"auto",cn,ln],Y=()=>["auto","min","max","fr",cn,ln],q=()=>["start","end","center","between","around","evenly","stretch","baseline","center-safe","end-safe"],de=()=>["start","end","center","stretch","center-safe","end-safe"],se=()=>["auto",...L()],ae=()=>[HC,"auto","full","dvw","dvh","lvw","lvh","svw","svh","min","max","fit",...L()],le=()=>[t,cn,ln],J=()=>[...E(),n_,r_,{position:[cn,ln]}],ne=()=>["no-repeat",{repeat:["","x","y","space","round"]}],Z=()=>["auto","cover","contain",qye,Qye,{size:[cn,ln]}],N=()=>[WT,$4,n5],re=()=>["","none","full",d,cn,ln],O=()=>["",Va,$4,n5],ee=()=>["solid","dashed","dotted","double"],ce=()=>["normal","multiply","screen","overlay","darken","lighten","color-dodge","color-burn","hard-light","soft-light","difference","exclusion","hue","saturation","color","luminosity"],pe=()=>[Va,WT,n_,r_],fe=()=>["","none",x,cn,ln],Pe=()=>["none",Va,cn,ln],We=()=>["none",Va,cn,ln],Oe=()=>[Va,cn,ln],ve=()=>[HC,"full",...L()];return{cacheSize:500,theme:{animate:["spin","ping","pulse","bounce"],aspect:["video"],blur:[Fg],breakpoint:[Fg],color:[_ye],container:[Fg],"drop-shadow":[Fg],ease:["in","out","in-out"],font:[Kye],"font-weight":["thin","extralight","light","normal","medium","semibold","bold","extrabold","black"],"inset-shadow":[Fg],leading:["none","tight","snug","normal","relaxed","loose"],perspective:["dramatic","near","normal","midrange","distant","none"],radius:[Fg],shadow:[Fg],spacing:["px",Va],text:[Fg],"text-shadow":[Fg],tracking:["tighter","tight","normal","wide","wider","widest"]},classGroups:{aspect:[{aspect:["auto","square",HC,ln,cn,b]}],container:["container"],columns:[{columns:[Va,ln,cn,l]}],"break-after":[{"break-after":D()}],"break-before":[{"break-before":D()}],"break-inside":[{"break-inside":["auto","avoid","avoid-page","avoid-column"]}],"box-decoration":[{"box-decoration":["slice","clone"]}],box:[{box:["border","content"]}],display:["block","inline-block","inline","flex","inline-flex","table","inline-table","table-caption","table-cell","table-column","table-column-group","table-footer-group","table-header-group","table-row-group","table-row","flow-root","grid","inline-grid","contents","list-item","hidden"],sr:["sr-only","not-sr-only"],float:[{float:["right","left","none","start","end"]}],clear:[{clear:["left","right","both","none","start","end"]}],isolation:["isolate","isolation-auto"],"object-fit":[{object:["contain","cover","fill","none","scale-down"]}],"object-position":[{object:U()}],overflow:[{overflow:k()}],"overflow-x":[{"overflow-x":k()}],"overflow-y":[{"overflow-y":k()}],overscroll:[{overscroll:I()}],"overscroll-x":[{"overscroll-x":I()}],"overscroll-y":[{"overscroll-y":I()}],position:["static","fixed","absolute","relative","sticky"],inset:[{inset:z()}],"inset-x":[{"inset-x":z()}],"inset-y":[{"inset-y":z()}],start:[{start:z()}],end:[{end:z()}],top:[{top:z()}],right:[{right:z()}],bottom:[{bottom:z()}],left:[{left:z()}],visibility:["visible","invisible","collapse"],z:[{z:[sf,"auto",cn,ln]}],basis:[{basis:[HC,"full","auto",l,...L()]}],"flex-direction":[{flex:["row","row-reverse","col","col-reverse"]}],"flex-wrap":[{flex:["nowrap","wrap","wrap-reverse"]}],flex:[{flex:[Va,HC,"auto","initial","none",ln]}],grow:[{grow:["",Va,cn,ln]}],shrink:[{shrink:["",Va,cn,ln]}],order:[{order:[sf,"first","last","none",cn,ln]}],"grid-cols":[{"grid-cols":G()}],"col-start-end":[{col:V()}],"col-start":[{"col-start":_()}],"col-end":[{"col-end":_()}],"grid-rows":[{"grid-rows":G()}],"row-start-end":[{row:V()}],"row-start":[{"row-start":_()}],"row-end":[{"row-end":_()}],"grid-flow":[{"grid-flow":["row","col","dense","row-dense","col-dense"]}],"auto-cols":[{"auto-cols":Y()}],"auto-rows":[{"auto-rows":Y()}],gap:[{gap:L()}],"gap-x":[{"gap-x":L()}],"gap-y":[{"gap-y":L()}],"justify-content":[{justify:[...q(),"normal"]}],"justify-items":[{"justify-items":[...de(),"normal"]}],"justify-self":[{"justify-self":["auto",...de()]}],"align-content":[{content:["normal",...q()]}],"align-items":[{items:[...de(),{baseline:["","last"]}]}],"align-self":[{self:["auto",...de(),{baseline:["","last"]}]}],"place-content":[{"place-content":q()}],"place-items":[{"place-items":[...de(),"baseline"]}],"place-self":[{"place-self":["auto",...de()]}],p:[{p:L()}],px:[{px:L()}],py:[{py:L()}],ps:[{ps:L()}],pe:[{pe:L()}],pt:[{pt:L()}],pr:[{pr:L()}],pb:[{pb:L()}],pl:[{pl:L()}],m:[{m:se()}],mx:[{mx:se()}],my:[{my:se()}],ms:[{ms:se()}],me:[{me:se()}],mt:[{mt:se()}],mr:[{mr:se()}],mb:[{mb:se()}],ml:[{ml:se()}],"space-x":[{"space-x":L()}],"space-x-reverse":["space-x-reverse"],"space-y":[{"space-y":L()}],"space-y-reverse":["space-y-reverse"],size:[{size:ae()}],w:[{w:[l,"screen",...ae()]}],"min-w":[{"min-w":[l,"screen","none",...ae()]}],"max-w":[{"max-w":[l,"screen","none","prose",{screen:[s]},...ae()]}],h:[{h:["screen","lh",...ae()]}],"min-h":[{"min-h":["screen","lh","none",...ae()]}],"max-h":[{"max-h":["screen","lh",...ae()]}],"font-size":[{text:["base",i,$4,n5]}],"font-smoothing":["antialiased","subpixel-antialiased"],"font-style":["italic","not-italic"],"font-weight":[{font:[r,cn,OT]}],"font-stretch":[{"font-stretch":["ultra-condensed","extra-condensed","condensed","semi-condensed","normal","semi-expanded","expanded","extra-expanded","ultra-expanded",WT,ln]}],"font-family":[{font:[Xye,ln,e]}],"fvn-normal":["normal-nums"],"fvn-ordinal":["ordinal"],"fvn-slashed-zero":["slashed-zero"],"fvn-figure":["lining-nums","oldstyle-nums"],"fvn-spacing":["proportional-nums","tabular-nums"],"fvn-fraction":["diagonal-fractions","stacked-fractions"],tracking:[{tracking:[n,cn,ln]}],"line-clamp":[{"line-clamp":[Va,"none",cn,OT]}],leading:[{leading:[a,...L()]}],"list-image":[{"list-image":["none",cn,ln]}],"list-style-position":[{list:["inside","outside"]}],"list-style-type":[{list:["disc","decimal","none",cn,ln]}],"text-alignment":[{text:["left","center","right","justify","start","end"]}],"placeholder-color":[{placeholder:le()}],"text-color":[{text:le()}],"text-decoration":["underline","overline","line-through","no-underline"],"text-decoration-style":[{decoration:[...ee(),"wavy"]}],"text-decoration-thickness":[{decoration:[Va,"from-font","auto",cn,n5]}],"text-decoration-color":[{decoration:le()}],"underline-offset":[{"underline-offset":[Va,"auto",cn,ln]}],"text-transform":["uppercase","lowercase","capitalize","normal-case"],"text-overflow":["truncate","text-ellipsis","text-clip"],"text-wrap":[{text:["wrap","nowrap","balance","pretty"]}],indent:[{indent:L()}],"vertical-align":[{align:["baseline","top","middle","bottom","text-top","text-bottom","sub","super",cn,ln]}],whitespace:[{whitespace:["normal","nowrap","pre","pre-line","pre-wrap","break-spaces"]}],break:[{break:["normal","words","all","keep"]}],wrap:[{wrap:["break-word","anywhere","normal"]}],hyphens:[{hyphens:["none","manual","auto"]}],content:[{content:["none",cn,ln]}],"bg-attachment":[{bg:["fixed","local","scroll"]}],"bg-clip":[{"bg-clip":["border","padding","content","text"]}],"bg-origin":[{"bg-origin":["border","padding","content"]}],"bg-position":[{bg:J()}],"bg-repeat":[{bg:ne()}],"bg-size":[{bg:Z()}],"bg-image":[{bg:["none",{linear:[{to:["t","tr","r","br","b","bl","l","tl"]},sf,cn,ln],radial:["",cn,ln],conic:[sf,cn,ln]},Jye,Yye]}],"bg-color":[{bg:le()}],"gradient-from-pos":[{from:N()}],"gradient-via-pos":[{via:N()}],"gradient-to-pos":[{to:N()}],"gradient-from":[{from:le()}],"gradient-via":[{via:le()}],"gradient-to":[{to:le()}],rounded:[{rounded:re()}],"rounded-s":[{"rounded-s":re()}],"rounded-e":[{"rounded-e":re()}],"rounded-t":[{"rounded-t":re()}],"rounded-r":[{"rounded-r":re()}],"rounded-b":[{"rounded-b":re()}],"rounded-l":[{"rounded-l":re()}],"rounded-ss":[{"rounded-ss":re()}],"rounded-se":[{"rounded-se":re()}],"rounded-ee":[{"rounded-ee":re()}],"rounded-es":[{"rounded-es":re()}],"rounded-tl":[{"rounded-tl":re()}],"rounded-tr":[{"rounded-tr":re()}],"rounded-br":[{"rounded-br":re()}],"rounded-bl":[{"rounded-bl":re()}],"border-w":[{border:O()}],"border-w-x":[{"border-x":O()}],"border-w-y":[{"border-y":O()}],"border-w-s":[{"border-s":O()}],"border-w-e":[{"border-e":O()}],"border-w-t":[{"border-t":O()}],"border-w-r":[{"border-r":O()}],"border-w-b":[{"border-b":O()}],"border-w-l":[{"border-l":O()}],"divide-x":[{"divide-x":O()}],"divide-x-reverse":["divide-x-reverse"],"divide-y":[{"divide-y":O()}],"divide-y-reverse":["divide-y-reverse"],"border-style":[{border:[...ee(),"hidden","none"]}],"divide-style":[{divide:[...ee(),"hidden","none"]}],"border-color":[{border:le()}],"border-color-x":[{"border-x":le()}],"border-color-y":[{"border-y":le()}],"border-color-s":[{"border-s":le()}],"border-color-e":[{"border-e":le()}],"border-color-t":[{"border-t":le()}],"border-color-r":[{"border-r":le()}],"border-color-b":[{"border-b":le()}],"border-color-l":[{"border-l":le()}],"divide-color":[{divide:le()}],"outline-style":[{outline:[...ee(),"none","hidden"]}],"outline-offset":[{"outline-offset":[Va,cn,ln]}],"outline-w":[{outline:["",Va,$4,n5]}],"outline-color":[{outline:le()}],shadow:[{shadow:["","none",u,Rv,wv]}],"shadow-color":[{shadow:le()}],"inset-shadow":[{"inset-shadow":["none",m,Rv,wv]}],"inset-shadow-color":[{"inset-shadow":le()}],"ring-w":[{ring:O()}],"ring-w-inset":["ring-inset"],"ring-color":[{ring:le()}],"ring-offset-w":[{"ring-offset":[Va,n5]}],"ring-offset-color":[{"ring-offset":le()}],"inset-ring-w":[{"inset-ring":O()}],"inset-ring-color":[{"inset-ring":le()}],"text-shadow":[{"text-shadow":["none",y,Rv,wv]}],"text-shadow-color":[{"text-shadow":le()}],opacity:[{opacity:[Va,cn,ln]}],"mix-blend":[{"mix-blend":[...ce(),"plus-darker","plus-lighter"]}],"bg-blend":[{"bg-blend":ce()}],"mask-clip":[{"mask-clip":["border","padding","content","fill","stroke","view"]},"mask-no-clip"],"mask-composite":[{mask:["add","subtract","intersect","exclude"]}],"mask-image-linear-pos":[{"mask-linear":[Va]}],"mask-image-linear-from-pos":[{"mask-linear-from":pe()}],"mask-image-linear-to-pos":[{"mask-linear-to":pe()}],"mask-image-linear-from-color":[{"mask-linear-from":le()}],"mask-image-linear-to-color":[{"mask-linear-to":le()}],"mask-image-t-from-pos":[{"mask-t-from":pe()}],"mask-image-t-to-pos":[{"mask-t-to":pe()}],"mask-image-t-from-color":[{"mask-t-from":le()}],"mask-image-t-to-color":[{"mask-t-to":le()}],"mask-image-r-from-pos":[{"mask-r-from":pe()}],"mask-image-r-to-pos":[{"mask-r-to":pe()}],"mask-image-r-from-color":[{"mask-r-from":le()}],"mask-image-r-to-color":[{"mask-r-to":le()}],"mask-image-b-from-pos":[{"mask-b-from":pe()}],"mask-image-b-to-pos":[{"mask-b-to":pe()}],"mask-image-b-from-color":[{"mask-b-from":le()}],"mask-image-b-to-color":[{"mask-b-to":le()}],"mask-image-l-from-pos":[{"mask-l-from":pe()}],"mask-image-l-to-pos":[{"mask-l-to":pe()}],"mask-image-l-from-color":[{"mask-l-from":le()}],"mask-image-l-to-color":[{"mask-l-to":le()}],"mask-image-x-from-pos":[{"mask-x-from":pe()}],"mask-image-x-to-pos":[{"mask-x-to":pe()}],"mask-image-x-from-color":[{"mask-x-from":le()}],"mask-image-x-to-color":[{"mask-x-to":le()}],"mask-image-y-from-pos":[{"mask-y-from":pe()}],"mask-image-y-to-pos":[{"mask-y-to":pe()}],"mask-image-y-from-color":[{"mask-y-from":le()}],"mask-image-y-to-color":[{"mask-y-to":le()}],"mask-image-radial":[{"mask-radial":[cn,ln]}],"mask-image-radial-from-pos":[{"mask-radial-from":pe()}],"mask-image-radial-to-pos":[{"mask-radial-to":pe()}],"mask-image-radial-from-color":[{"mask-radial-from":le()}],"mask-image-radial-to-color":[{"mask-radial-to":le()}],"mask-image-radial-shape":[{"mask-radial":["circle","ellipse"]}],"mask-image-radial-size":[{"mask-radial":[{closest:["side","corner"],farthest:["side","corner"]}]}],"mask-image-radial-pos":[{"mask-radial-at":E()}],"mask-image-conic-pos":[{"mask-conic":[Va]}],"mask-image-conic-from-pos":[{"mask-conic-from":pe()}],"mask-image-conic-to-pos":[{"mask-conic-to":pe()}],"mask-image-conic-from-color":[{"mask-conic-from":le()}],"mask-image-conic-to-color":[{"mask-conic-to":le()}],"mask-mode":[{mask:["alpha","luminance","match"]}],"mask-origin":[{"mask-origin":["border","padding","content","fill","stroke","view"]}],"mask-position":[{mask:J()}],"mask-repeat":[{mask:ne()}],"mask-size":[{mask:Z()}],"mask-type":[{"mask-type":["alpha","luminance"]}],"mask-image":[{mask:["none",cn,ln]}],filter:[{filter:["","none",cn,ln]}],blur:[{blur:fe()}],brightness:[{brightness:[Va,cn,ln]}],contrast:[{contrast:[Va,cn,ln]}],"drop-shadow":[{"drop-shadow":["","none",h,Rv,wv]}],"drop-shadow-color":[{"drop-shadow":le()}],grayscale:[{grayscale:["",Va,cn,ln]}],"hue-rotate":[{"hue-rotate":[Va,cn,ln]}],invert:[{invert:["",Va,cn,ln]}],saturate:[{saturate:[Va,cn,ln]}],sepia:[{sepia:["",Va,cn,ln]}],"backdrop-filter":[{"backdrop-filter":["","none",cn,ln]}],"backdrop-blur":[{"backdrop-blur":fe()}],"backdrop-brightness":[{"backdrop-brightness":[Va,cn,ln]}],"backdrop-contrast":[{"backdrop-contrast":[Va,cn,ln]}],"backdrop-grayscale":[{"backdrop-grayscale":["",Va,cn,ln]}],"backdrop-hue-rotate":[{"backdrop-hue-rotate":[Va,cn,ln]}],"backdrop-invert":[{"backdrop-invert":["",Va,cn,ln]}],"backdrop-opacity":[{"backdrop-opacity":[Va,cn,ln]}],"backdrop-saturate":[{"backdrop-saturate":[Va,cn,ln]}],"backdrop-sepia":[{"backdrop-sepia":["",Va,cn,ln]}],"border-collapse":[{border:["collapse","separate"]}],"border-spacing":[{"border-spacing":L()}],"border-spacing-x":[{"border-spacing-x":L()}],"border-spacing-y":[{"border-spacing-y":L()}],"table-layout":[{table:["auto","fixed"]}],caption:[{caption:["top","bottom"]}],transition:[{transition:["","all","colors","opacity","shadow","transform","none",cn,ln]}],"transition-behavior":[{transition:["normal","discrete"]}],duration:[{duration:[Va,"initial",cn,ln]}],ease:[{ease:["linear","initial",v,cn,ln]}],delay:[{delay:[Va,cn,ln]}],animate:[{animate:["none",B,cn,ln]}],backface:[{backface:["hidden","visible"]}],perspective:[{perspective:[w,cn,ln]}],"perspective-origin":[{"perspective-origin":U()}],rotate:[{rotate:Pe()}],"rotate-x":[{"rotate-x":Pe()}],"rotate-y":[{"rotate-y":Pe()}],"rotate-z":[{"rotate-z":Pe()}],scale:[{scale:We()}],"scale-x":[{"scale-x":We()}],"scale-y":[{"scale-y":We()}],"scale-z":[{"scale-z":We()}],"scale-3d":["scale-3d"],skew:[{skew:Oe()}],"skew-x":[{"skew-x":Oe()}],"skew-y":[{"skew-y":Oe()}],transform:[{transform:[cn,ln,"","none","gpu","cpu"]}],"transform-origin":[{origin:U()}],"transform-style":[{transform:["3d","flat"]}],translate:[{translate:ve()}],"translate-x":[{"translate-x":ve()}],"translate-y":[{"translate-y":ve()}],"translate-z":[{"translate-z":ve()}],"translate-none":["translate-none"],accent:[{accent:le()}],appearance:[{appearance:["none","auto"]}],"caret-color":[{caret:le()}],"color-scheme":[{scheme:["normal","dark","light","light-dark","only-dark","only-light"]}],cursor:[{cursor:["auto","default","pointer","wait","text","move","help","not-allowed","none","context-menu","progress","cell","crosshair","vertical-text","alias","copy","no-drop","grab","grabbing","all-scroll","col-resize","row-resize","n-resize","e-resize","s-resize","w-resize","ne-resize","nw-resize","se-resize","sw-resize","ew-resize","ns-resize","nesw-resize","nwse-resize","zoom-in","zoom-out",cn,ln]}],"field-sizing":[{"field-sizing":["fixed","content"]}],"pointer-events":[{"pointer-events":["auto","none"]}],resize:[{resize:["none","","y","x"]}],"scroll-behavior":[{scroll:["auto","smooth"]}],"scroll-m":[{"scroll-m":L()}],"scroll-mx":[{"scroll-mx":L()}],"scroll-my":[{"scroll-my":L()}],"scroll-ms":[{"scroll-ms":L()}],"scroll-me":[{"scroll-me":L()}],"scroll-mt":[{"scroll-mt":L()}],"scroll-mr":[{"scroll-mr":L()}],"scroll-mb":[{"scroll-mb":L()}],"scroll-ml":[{"scroll-ml":L()}],"scroll-p":[{"scroll-p":L()}],"scroll-px":[{"scroll-px":L()}],"scroll-py":[{"scroll-py":L()}],"scroll-ps":[{"scroll-ps":L()}],"scroll-pe":[{"scroll-pe":L()}],"scroll-pt":[{"scroll-pt":L()}],"scroll-pr":[{"scroll-pr":L()}],"scroll-pb":[{"scroll-pb":L()}],"scroll-pl":[{"scroll-pl":L()}],"snap-align":[{snap:["start","end","center","align-none"]}],"snap-stop":[{snap:["normal","always"]}],"snap-type":[{snap:["none","x","y","both"]}],"snap-strictness":[{snap:["mandatory","proximity"]}],touch:[{touch:["auto","none","manipulation"]}],"touch-x":[{"touch-pan":["x","left","right"]}],"touch-y":[{"touch-pan":["y","up","down"]}],"touch-pz":["touch-pinch-zoom"],select:[{select:["none","text","all","auto"]}],"will-change":[{"will-change":["auto","scroll","contents","transform",cn,ln]}],fill:[{fill:["none",...le()]}],"stroke-w":[{stroke:[Va,$4,n5,OT]}],stroke:[{stroke:["none",...le()]}],"forced-color-adjust":[{"forced-color-adjust":["auto","none"]}]},conflictingClassGroups:{overflow:["overflow-x","overflow-y"],overscroll:["overscroll-x","overscroll-y"],inset:["inset-x","inset-y","start","end","top","right","bottom","left"],"inset-x":["right","left"],"inset-y":["top","bottom"],flex:["basis","grow","shrink"],gap:["gap-x","gap-y"],p:["px","py","ps","pe","pt","pr","pb","pl"],px:["pr","pl"],py:["pt","pb"],m:["mx","my","ms","me","mt","mr","mb","ml"],mx:["mr","ml"],my:["mt","mb"],size:["w","h"],"font-size":["leading"],"fvn-normal":["fvn-ordinal","fvn-slashed-zero","fvn-figure","fvn-spacing","fvn-fraction"],"fvn-ordinal":["fvn-normal"],"fvn-slashed-zero":["fvn-normal"],"fvn-figure":["fvn-normal"],"fvn-spacing":["fvn-normal"],"fvn-fraction":["fvn-normal"],"line-clamp":["display","overflow"],rounded:["rounded-s","rounded-e","rounded-t","rounded-r","rounded-b","rounded-l","rounded-ss","rounded-se","rounded-ee","rounded-es","rounded-tl","rounded-tr","rounded-br","rounded-bl"],"rounded-s":["rounded-ss","rounded-es"],"rounded-e":["rounded-se","rounded-ee"],"rounded-t":["rounded-tl","rounded-tr"],"rounded-r":["rounded-tr","rounded-br"],"rounded-b":["rounded-br","rounded-bl"],"rounded-l":["rounded-tl","rounded-bl"],"border-spacing":["border-spacing-x","border-spacing-y"],"border-w":["border-w-x","border-w-y","border-w-s","border-w-e","border-w-t","border-w-r","border-w-b","border-w-l"],"border-w-x":["border-w-r","border-w-l"],"border-w-y":["border-w-t","border-w-b"],"border-color":["border-color-x","border-color-y","border-color-s","border-color-e","border-color-t","border-color-r","border-color-b","border-color-l"],"border-color-x":["border-color-r","border-color-l"],"border-color-y":["border-color-t","border-color-b"],translate:["translate-x","translate-y","translate-none"],"translate-none":["translate","translate-x","translate-y","translate-z"],"scroll-m":["scroll-mx","scroll-my","scroll-ms","scroll-me","scroll-mt","scroll-mr","scroll-mb","scroll-ml"],"scroll-mx":["scroll-mr","scroll-ml"],"scroll-my":["scroll-mt","scroll-mb"],"scroll-p":["scroll-px","scroll-py","scroll-ps","scroll-pe","scroll-pt","scroll-pr","scroll-pb","scroll-pl"],"scroll-px":["scroll-pr","scroll-pl"],"scroll-py":["scroll-pt","scroll-pb"],touch:["touch-x","touch-y","touch-pz"],"touch-x":["touch"],"touch-y":["touch"],"touch-pz":["touch"]},conflictingClassGroupModifiers:{"font-size":["leading"]},orderSensitiveModifiers:["*","**","after","backdrop","before","details-content","file","first-letter","first-line","marker","placeholder","selection"]}},tCe=Eye(eCe);function Tr(...t){return tCe(pye(t))}const a_=[{label:'6.4mm  /  1/4"',factor:.022},{label:'9.5mm  /  3/8"',factor:.059},{label:'12.7mm /  1/2"',factor:.12},{label:'15.9mm /  5/8"',factor:.18},{label:'19.1mm /  3/4"',factor:.26},{label:'22.2mm /  7/8"',factor:.37}],o_=[{label:"5 HP",factor:0,desc:"Small single-zone system"},{label:"8 – 12 HP",factor:.5,desc:"Compact multi-zone"},{label:"14 – 22 HP",factor:1,desc:"Mid-range commercial"},{label:"24 – 30 HP",factor:1.5,desc:"Large commercial"},{label:"32 – 38 HP",factor:2,desc:"Extra large"},{label:"40 – 48 HP",factor:2.5,desc:"Industrial scale"},{label:"50 – 54 HP",factor:3,desc:"Maximum capacity"}],s_=[{label:"5 – 54 HP, up to 100%",factor:0,desc:"Standard load"},{label:"5 – 54 HP, 100 – 120%",factor:.5,desc:"Slight over-diversity"},{label:"5 – 32 HP, 120 – 130%",factor:.5,desc:"Higher diversity"},{label:"34 – 54 HP, 120 – 130%",factor:1,desc:"Max over-diversity"}],C1={brand:"from-sky-500 via-blue-500 to-indigo-600",brandGlow:"shadow-blue-500/30",pageBg:"bg-gradient-to-br from-slate-50 via-white to-blue-50",darkPageBg:"bg-gradient-to-br from-slate-950 via-slate-900 to-slate-950",card:"bg-white/80 backdrop-blur-xl border-slate-200/60 shadow-xl shadow-slate-900/5",darkCard:"bg-slate-900/70 backdrop-blur-xl border-slate-700/50 shadow-2xl shadow-black/30",selectIdle:"bg-white border-slate-200 text-slate-700 hover:border-emerald-400 hover:bg-emerald-50",darkSelectIdle:"bg-slate-800/60 border-slate-700 text-slate-300 hover:border-emerald-500/60 hover:bg-emerald-950/30",selectActive:"bg-gradient-to-br from-emerald-500 to-green-600 border-emerald-600 text-white shadow-lg shadow-emerald-500/30",totalCard:"bg-gradient-to-br from-amber-50 via-yellow-50 to-amber-50 border-amber-300 shadow-xl shadow-amber-500/10",darkTotalCard:"bg-gradient-to-br from-amber-950/40 via-yellow-950/30 to-amber-950/40 border-amber-700/50 shadow-xl shadow-amber-500/10"};function _T({index:t,title:e,subtitle:i,icon:r,accent:n,isDark:a,children:s}){return o.jsxs(vu.div,{initial:{opacity:0,y:20},animate:{opacity:1,y:0},transition:{duration:.4,delay:parseFloat(t)*.1},className:Tr("rounded-2xl border overflow-hidden",a?C1.darkCard:C1.card),children:[o.jsxs("div",{className:Tr("relative px-5 py-4 border-b flex items-center gap-3 overflow-hidden",a?"border-slate-800 bg-slate-900/60":"border-slate-200/60 bg-gradient-to-r from-white to-slate-50/50"),children:[o.jsx("div",{className:Tr("absolute inset-0 opacity-[0.04]",n)}),o.jsx("div",{className:Tr("relative w-10 h-10 rounded-xl flex items-center justify-center shadow-md",n),children:o.jsx(r,{className:"text-white",size:18})}),o.jsxs("div",{className:"relative flex-1 min-w-0",children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsxs("span",{className:Tr("text-[10px] font-bold uppercase tracking-wider px-1.5 py-0.5 rounded",a?"bg-slate-800 text-slate-400":"bg-slate-200/70 text-slate-600"),children:["Part ",t]}),o.jsx("h3",{className:Tr("text-base font-semibold truncate",a?"text-white":"text-slate-900"),children:e})]}),o.jsx("p",{className:Tr("text-xs mt-0.5 truncate",a?"text-slate-400":"text-slate-500"),children:i})]})]}),o.jsx("div",{className:"p-5",children:s})]})}function l_({active:t,onClick:e,label:i,desc:r,factor:n,isDark:a}){return o.jsxs(vu.button,{whileHover:{scale:1.01},whileTap:{scale:.99},onClick:e,className:Tr("w-full text-left px-3 py-2.5 rounded-xl border-2 transition-all duration-200 flex items-center gap-3 group",t?C1.selectActive:a?C1.darkSelectIdle:C1.selectIdle),children:[o.jsx("div",{className:Tr("w-5 h-5 rounded-md flex items-center justify-center flex-shrink-0 transition-all",t?"bg-white/20 ring-2 ring-white/40":a?"bg-slate-700 group-hover:bg-slate-600":"bg-slate-100 group-hover:bg-slate-200"),children:t?o.jsx(D1,{size:12,className:"text-white",strokeWidth:3}):o.jsx("div",{className:Tr("w-2 h-2 rounded-full",a?"bg-slate-500":"bg-slate-400")})}),o.jsxs("div",{className:"flex-1 min-w-0",children:[o.jsx("div",{className:Tr("text-sm font-semibold",t?"text-white":a?"text-slate-200":"text-slate-800"),children:i}),r&&o.jsx("div",{className:Tr("text-[11px] mt-0.5 truncate",t?"text-white/80":"text-slate-500"),children:r})]}),o.jsxs("div",{className:"flex flex-col items-end flex-shrink-0",children:[o.jsx("span",{className:Tr("text-[10px] font-bold uppercase tracking-wider",t?"text-white/70":a?"text-slate-500":"text-slate-400"),children:"Factor"}),o.jsxs("span",{className:Tr("text-sm font-bold tabular-nums",t?"text-white":a?"text-slate-200":"text-slate-700"),children:["×",n.toFixed(1)]})]})]})}function iCe({theme:t}){const e=t==="dark",[i,r]=ue.useState([0,0,0,0,0,0]),[n,a]=ue.useState(-1),[s,l]=ue.useState(-1),c=ue.useCallback((U,k)=>{r(I=>{const L=[...I];return L[U]=Math.max(0,parseFloat(k)||0),L})},[]),d=ue.useCallback(U=>a(k=>k===U?-1:U),[]),u=ue.useCallback(U=>l(k=>k===U?-1:U),[]),m=ue.useCallback(()=>{r([0,0,0,0,0,0]),a(-1),l(-1)},[]),y=ue.useMemo(()=>i.map((U,k)=>U*a_[k].factor),[i]),h=ue.useMemo(()=>y.reduce((U,k)=>U+k,0),[y]),x=n>=0?o_[n].factor:0,w=s>=0?s_[s].factor:0,b=h+x+w,v=i.reduce((U,k)=>U+k,0),B="bg-gradient-to-br from-sky-400 to-blue-600";return o.jsxs("div",{className:Tr("min-h-screen w-full transition-colors duration-500",e?C1.darkPageBg:C1.pageBg),children:[o.jsxs("div",{className:"fixed inset-0 overflow-hidden pointer-events-none",children:[o.jsx("div",{className:Tr("absolute -top-40 -right-40 w-96 h-96 rounded-full blur-3xl opacity-30",e?"bg-blue-500/20":"bg-blue-300/40")}),o.jsx("div",{className:Tr("absolute -bottom-40 -left-40 w-96 h-96 rounded-full blur-3xl opacity-30",e?"bg-purple-500/20":"bg-purple-300/40")})]}),o.jsxs("div",{className:"relative max-w-6xl mx-auto px-4 sm:px-6 py-8 sm:py-12",children:[o.jsxs(vu.div,{initial:{opacity:0,y:-20},animate:{opacity:1,y:0},className:"text-center mb-10",children:[o.jsxs("div",{className:"inline-flex items-center gap-2 px-3 py-1 rounded-full bg-blue-500/10 border border-blue-500/20 text-blue-600 dark:text-blue-400 text-xs font-medium mb-4",children:[o.jsx(Ow,{size:12}),"Professional HVAC Calculator"]}),o.jsx("div",{className:"flex items-center justify-center gap-3 mb-3",children:o.jsx("div",{className:Tr("w-12 h-12 rounded-2xl flex items-center justify-center shadow-lg bg-gradient-to-br",C1.brand,C1.brandGlow),children:o.jsx(Ww,{className:"text-white",size:24,strokeWidth:2.5})})}),o.jsx("h1",{className:Tr("text-3xl sm:text-4xl font-bold tracking-tight mb-2",e?"text-white":"text-slate-900"),children:"VRF Refrigerant Charging"}),o.jsx("p",{className:Tr("text-sm sm:text-base max-w-xl mx-auto",e?"text-slate-400":"text-slate-600"),children:"Calculate additional R-410A gas charge for Variable Refrigerant Flow systems"})]}),o.jsxs(vu.div,{initial:{opacity:0,y:10},animate:{opacity:1,y:0},transition:{delay:.08},className:Tr("rounded-2xl border px-5 py-3.5 mb-5 flex items-start gap-3",e?"bg-gradient-to-r from-cyan-950/40 via-slate-900/60 to-slate-900/60 border-cyan-700/40":"bg-gradient-to-r from-cyan-50 via-sky-50 to-white border-cyan-200/70 shadow-sm"),children:[o.jsx("div",{className:Tr("mt-0.5 w-6 h-6 rounded-full flex items-center justify-center flex-shrink-0",e?"bg-cyan-500/20":"bg-cyan-100"),children:o.jsx(Eu,{size:14,className:e?"text-cyan-400":"text-cyan-600"})}),o.jsxs("p",{className:Tr("text-sm leading-relaxed",e?"text-slate-300":"text-slate-700"),children:[o.jsx("span",{className:Tr("font-bold",e?"text-cyan-400":"text-cyan-700"),children:"How to use: "}),"Enter liquid pipe lengths in meters (green cells), select your ODU HP range and capacity percentage, then view the total additional refrigerant required."]})]}),o.jsx(vu.div,{initial:{opacity:0,y:10},animate:{opacity:1,y:0},transition:{delay:.1},className:Tr("rounded-2xl border p-4 mb-6 grid grid-cols-1 sm:grid-cols-3 gap-3",e?"bg-slate-900/60 border-slate-800":"bg-white/80 border-slate-200/60 shadow-sm"),children:[{color:"from-emerald-400 to-green-500",label:"Input",desc:"Enter your value"},{color:"from-slate-300 to-slate-400",label:"Constant",desc:"Pre-defined factor"},{color:"from-amber-400 to-yellow-500",label:"Total",desc:"Final result"}].map(U=>o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:Tr("w-8 h-8 rounded-lg bg-gradient-to-br flex-shrink-0",U.color)}),o.jsxs("div",{className:"min-w-0",children:[o.jsx("div",{className:Tr("text-xs font-semibold",e?"text-slate-200":"text-slate-800"),children:U.label}),o.jsx("div",{className:Tr("text-[11px]","text-slate-500"),children:U.desc})]})]},U.label))}),o.jsx("div",{className:"mb-6",children:o.jsxs(_T,{index:"1",title:"Liquid Pipe Length",subtitle:"Enter length in meters for each pipe size",icon:bp,accent:B,isDark:e,children:[o.jsxs("div",{className:"flex items-center justify-between mb-4 px-1",children:[o.jsx("div",{className:Tr("text-xs",e?"text-slate-400":"text-slate-500"),children:"Total pipe length"}),o.jsxs("div",{className:Tr("text-sm font-bold tabular-nums",e?"text-sky-400":"text-blue-600"),children:[v.toFixed(2)," m"]})]}),o.jsx("div",{className:"space-y-2",children:a_.map((U,k)=>o.jsxs(vu.div,{initial:{opacity:0,x:-10},animate:{opacity:1,x:0},transition:{delay:.05*k},className:Tr("grid grid-cols-12 gap-2 items-center p-2.5 rounded-xl border transition-all",e?"bg-slate-800/30 border-slate-700/50 hover:border-slate-600":"bg-slate-50/50 border-slate-200/60 hover:border-slate-300"),children:[o.jsxs("div",{className:"col-span-5 sm:col-span-4 flex items-center gap-2",children:[o.jsx("div",{className:Tr("w-2 h-8 rounded-full bg-gradient-to-b",B)}),o.jsxs("div",{children:[o.jsx("div",{className:Tr("text-sm font-semibold tabular-nums",e?"text-white":"text-slate-900"),children:U.label}),o.jsx("div",{className:Tr("text-[10px] uppercase tracking-wider",e?"text-slate-500":"text-slate-400"),children:"Pipe"})]})]}),o.jsx("div",{className:"col-span-4 sm:col-span-4",children:o.jsxs("div",{className:"relative",children:[o.jsx("input",{type:"number",min:0,step:.01,value:i[k]===0?"":i[k],placeholder:"0.00",onChange:I=>c(k,I.target.value),className:Tr("w-full px-3 py-2 pr-8 rounded-lg border-2 outline-none transition-all text-sm font-semibold tabular-nums text-right",e?"bg-emerald-950/30 border-emerald-700/50 text-emerald-100 placeholder:text-emerald-700/50 focus:border-emerald-500 focus:bg-emerald-950/50":"bg-emerald-50 border-emerald-200 text-emerald-900 placeholder:text-emerald-400 focus:border-emerald-500 focus:bg-white")}),o.jsx("span",{className:Tr("absolute right-2.5 top-1/2 -translate-y-1/2 text-[10px] font-bold",e?"text-emerald-500/70":"text-emerald-600"),children:"m"})]})}),o.jsxs("div",{className:"col-span-1 sm:col-span-2 text-center",children:[o.jsx("div",{className:Tr("text-[10px] uppercase tracking-wider mb-0.5",e?"text-slate-500":"text-slate-400"),children:"Factor"}),o.jsx("div",{className:Tr("text-xs font-mono font-bold tabular-nums",e?"text-slate-400":"text-slate-600"),children:U.factor.toFixed(3)})]}),o.jsxs("div",{className:"col-span-2 sm:col-span-2 text-right",children:[o.jsx("div",{className:Tr("text-[10px] uppercase tracking-wider mb-0.5",e?"text-slate-500":"text-slate-400"),children:"kg"}),o.jsx(vu.div,{initial:{scale:.9,opacity:.5},animate:{scale:1,opacity:1},className:Tr("text-sm font-bold tabular-nums",e?"text-sky-300":"text-blue-700"),children:y[k].toFixed(3)},y[k])]})]},k))}),o.jsxs(vu.div,{initial:{opacity:0},animate:{opacity:1},className:Tr("mt-4 rounded-xl border-2 p-4 flex items-center justify-between",e?"bg-blue-950/30 border-blue-800/60":"bg-gradient-to-r from-blue-50 to-indigo-50 border-blue-200"),children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:Tr("w-9 h-9 rounded-lg flex items-center justify-center",e?"bg-blue-900/50":"bg-blue-100"),children:o.jsx(r$,{size:16,className:e?"text-blue-300":"text-blue-600"})}),o.jsxs("div",{children:[o.jsx("div",{className:Tr("text-[11px] font-bold uppercase tracking-wider",e?"text-blue-400":"text-blue-700"),children:"Sub Total 1"}),o.jsx("div",{className:Tr("text-xs",e?"text-slate-400":"text-slate-600"),children:"From pipe calculations"})]})]}),o.jsxs("div",{className:"text-right",children:[o.jsx("div",{className:Tr("text-2xl font-bold tabular-nums",e?"text-blue-300":"text-blue-700"),children:h.toFixed(3)}),o.jsx("div",{className:Tr("text-[10px] font-bold uppercase tracking-wider",e?"text-blue-500/70":"text-blue-600/70"),children:"KG"})]})]})]})}),o.jsx("div",{className:"mb-6",children:o.jsxs(_T,{index:"2",title:"ODU HP Selection",subtitle:"Click the matching horsepower range for your outdoor unit",icon:Ch,accent:"bg-gradient-to-br from-violet-400 to-purple-600",isDark:e,children:[o.jsx("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-2.5",children:o_.map((U,k)=>o.jsx(l_,{active:n===k,onClick:()=>d(k),label:U.label,desc:U.desc,factor:U.factor,isDark:e},k))}),o.jsxs(vu.div,{initial:{opacity:0},animate:{opacity:1},className:Tr("mt-4 rounded-xl border-2 p-4 flex items-center justify-between",e?"bg-blue-950/30 border-blue-800/60":"bg-gradient-to-r from-blue-50 to-indigo-50 border-blue-200"),children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:Tr("w-9 h-9 rounded-lg flex items-center justify-center",e?"bg-blue-900/50":"bg-blue-100"),children:o.jsx(wue,{size:16,className:e?"text-blue-300":"text-blue-600"})}),o.jsxs("div",{children:[o.jsx("div",{className:Tr("text-[11px] font-bold uppercase tracking-wider",e?"text-blue-400":"text-blue-700"),children:"Sub Total 2"}),o.jsx("div",{className:Tr("text-xs",e?"text-slate-400":"text-slate-600"),children:"From ODU HP"})]})]}),o.jsxs("div",{className:"text-right",children:[o.jsx("div",{className:Tr("text-2xl font-bold tabular-nums",e?"text-blue-300":"text-blue-700"),children:x.toFixed(1)}),o.jsx("div",{className:Tr("text-[10px] font-bold uppercase tracking-wider",e?"text-blue-500/70":"text-blue-600/70"),children:"KG"})]})]})]})}),o.jsx("div",{className:"mb-6",children:o.jsxs(_T,{index:"3",title:"Indoor Connected Capacity",subtitle:"Select based on your diversity / load percentage",icon:lA,accent:"bg-gradient-to-br from-rose-400 to-pink-600",isDark:e,children:[o.jsx("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-2.5",children:s_.map((U,k)=>o.jsx(l_,{active:s===k,onClick:()=>u(k),label:U.label,desc:U.desc,factor:U.factor,isDark:e},k))}),o.jsxs(vu.div,{initial:{opacity:0},animate:{opacity:1},className:Tr("mt-4 rounded-xl border-2 p-4 flex items-center justify-between",e?"bg-blue-950/30 border-blue-800/60":"bg-gradient-to-r from-blue-50 to-indigo-50 border-blue-200"),children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("div",{className:Tr("w-9 h-9 rounded-lg flex items-center justify-center",e?"bg-blue-900/50":"bg-blue-100"),children:o.jsx(Dm,{size:16,className:e?"text-blue-300":"text-blue-600"})}),o.jsxs("div",{children:[o.jsx("div",{className:Tr("text-[11px] font-bold uppercase tracking-wider",e?"text-blue-400":"text-blue-700"),children:"Sub Total 3"}),o.jsx("div",{className:Tr("text-xs",e?"text-slate-400":"text-slate-600"),children:"From indoor capacity"})]})]}),o.jsxs("div",{className:"text-right",children:[o.jsx("div",{className:Tr("text-2xl font-bold tabular-nums",e?"text-blue-300":"text-blue-700"),children:w.toFixed(1)}),o.jsx("div",{className:Tr("text-[10px] font-bold uppercase tracking-wider",e?"text-blue-500/70":"text-blue-600/70"),children:"KG"})]})]})]})}),o.jsxs(vu.div,{initial:{opacity:0,y:20},animate:{opacity:1,y:0},transition:{delay:.4},className:Tr("relative rounded-2xl border-2 p-6 overflow-hidden",e?C1.darkTotalCard:C1.totalCard),children:[o.jsx("div",{className:"absolute -top-20 -right-20 w-64 h-64 rounded-full bg-gradient-to-br from-amber-400/20 to-yellow-400/20 blur-3xl"}),o.jsx("div",{className:"absolute -bottom-20 -left-20 w-64 h-64 rounded-full bg-gradient-to-br from-yellow-400/20 to-orange-400/20 blur-3xl"}),o.jsxs("div",{className:"relative flex flex-col sm:flex-row sm:items-center sm:justify-between gap-4",children:[o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center gap-2 mb-1",children:[o.jsx(Ow,{size:14,className:e?"text-amber-400":"text-amber-600"}),o.jsx("span",{className:Tr("text-[11px] font-bold uppercase tracking-wider",e?"text-amber-400":"text-amber-700"),children:"Final Result"})]}),o.jsx("h2",{className:Tr("text-lg sm:text-xl font-bold",e?"text-white":"text-slate-900"),children:"Total Additional Refrigerant Quantity"}),o.jsxs("div",{className:Tr("flex items-center gap-2 mt-2 text-xs flex-wrap",e?"text-amber-200/70":"text-amber-900/70"),children:[o.jsxs("span",{className:"font-mono",children:["(",h.toFixed(3),")"]}),o.jsx("span",{children:"+"}),o.jsxs("span",{className:"font-mono",children:["(",x.toFixed(1),")"]}),o.jsx("span",{children:"+"}),o.jsxs("span",{className:"font-mono",children:["(",w.toFixed(1),")"]})]})]}),o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx(Zg,{className:e?"text-amber-400/40":"text-amber-700/40",size:20}),o.jsxs("div",{className:"text-right",children:[o.jsx(vu.div,{initial:{scale:1.1},animate:{scale:1},className:Tr("text-5xl sm:text-6xl font-black tabular-nums leading-none tracking-tight","bg-gradient-to-br from-amber-500 via-yellow-500 to-amber-600 bg-clip-text text-transparent"),children:b.toFixed(2)},b),o.jsx("div",{className:Tr("text-sm font-bold uppercase tracking-wider mt-1",e?"text-amber-400":"text-amber-700"),children:"Kilograms"})]})]})]})]}),o.jsxs("div",{className:"mt-6 flex flex-col sm:flex-row items-stretch sm:items-center justify-between gap-3",children:[o.jsxs("div",{className:Tr("flex items-start gap-2 text-xs",e?"text-slate-400":"text-slate-500"),children:[o.jsx(Eu,{size:14,className:"mt-0.5 flex-shrink-0"}),o.jsx("p",{className:"italic",children:"Note: Use Refrigerant R-410A of Dupont or Honeywell make for optimal performance."})]}),o.jsxs(vu.button,{whileHover:{scale:1.02},whileTap:{scale:.98},onClick:m,className:Tr("inline-flex items-center justify-center gap-2 px-5 py-2.5 rounded-xl border-2 font-semibold text-sm transition-all shadow-sm",e?"bg-slate-800/80 border-slate-700 text-slate-300 hover:bg-slate-800 hover:border-slate-600":"bg-white border-slate-200 text-slate-700 hover:bg-slate-50 hover:border-slate-300"),children:[o.jsx(P3,{size:14}),"Reset All Values"]})]})]})]})}function Fn(t,e=2){return t==null||Number.isNaN(t)?"—":Number.isInteger(t)?String(t):t.toFixed(e)}function rCe(t){switch(t.selectBy){case"HP":return t.capacityHp?`${Fn(t.capacityHp)} HP`:null;case"CFM":return t.airflowCfm?`${t.airflowCfm.toLocaleString()} CFM`:null;case"KW":return t.heatingKw?`${Fn(t.heatingKw)} kW`:t.capacityKw?`${Fn(t.capacityKw)} kW`:null;case"MODEL":return null;default:return t.capacityTon?`${Fn(t.capacityTon)} TR`:null}}function nCe(t){const e=new Map(t.brands.map(a=>[a.id,a])),i=new Map(t.countries.map(a=>[a.id,a])),r=new Map(t.categories.map(a=>[a.id,a])),n=[];for(const a of t.products){const s=e.get(a.brandId),l=r.get(a.categoryId);if(!s||!l)continue;const c=i.get(s.countryId);c&&n.push({product:a,brand:s,country:c,category:l})}return n}const aCe={isDark:!1,pageBg:"#eef2f7",cardBg:"#ffffff",cardBgSubtle:"#f8fafc",cardBorder:"#e2e8f0",inputBg:"#ffffff",textPrimary:"#0f172a",textSecondary:"#475569",textMuted:"#64748b",accent:"#0369a1",accentGradient:"linear-gradient(135deg, #0891b2, #0369a1)",chipActiveBg:"#e0f2fe",chipActiveText:"#075985",chipActiveBorder:"#7dd3fc",chipInactiveBg:"#f1f5f9",chipInactiveText:"#475569",chipInactiveBorder:"#e2e8f0",amberBg:"#fef3c7",amberText:"#92400e",heroFromTo:"linear-gradient(135deg, #0c4a6e 0%, #075985 45%, #0e7490 100%)"},oCe={isDark:!0,pageBg:"#0b1220",cardBg:"#111c30",cardBgSubtle:"#0f192b",cardBorder:"#223047",inputBg:"#0b1424",textPrimary:"#f1f5f9",textSecondary:"#9fb0c7",textMuted:"#64748b",accent:"#38bdf8",accentGradient:"linear-gradient(135deg, #22d3ee, #0284c7)",chipActiveBg:"rgba(34, 211, 238, 0.14)",chipActiveText:"#67e8f9",chipActiveBorder:"rgba(34, 211, 238, 0.35)",chipInactiveBg:"rgba(148, 163, 184, 0.08)",chipInactiveText:"#cbd5e1",chipInactiveBorder:"#223047",amberBg:"rgba(245, 158, 11, 0.16)",amberText:"#fbbf24",heroFromTo:"linear-gradient(135deg, #0c4a6e 0%, #075985 45%, #0e7490 100%)"};function Sy(t){return t==="dark"?oCe:aCe}const c_=4,Mte=ue.createContext(null);function sCe({children:t}){const[e,i]=ue.useState([]),r=ue.useCallback(l=>e.some(c=>c.product.id===l),[e]),n=ue.useCallback(l=>{i(c=>c.some(u=>u.product.id===l.product.id)?c.filter(u=>u.product.id!==l.product.id):c.length>=c_?c:[...c,l])},[]),a=ue.useCallback(l=>i(c=>c.filter(d=>d.product.id!==l)),[]),s=ue.useCallback(()=>i([]),[]);return o.jsx(Mte.Provider,{value:{items:e,max:c_,has:r,toggle:n,remove:a,clearAll:s,count:e.length},children:t})}function OM(){const t=ue.useContext(Mte);if(!t)throw new Error("useCompare() must be used inside <CompareProvider>");return t}function lCe({product:t,brand:e,country:i,category:r,onSelect:n,theme:a="light"}){const s=Sy(a),l=rCe(t),{has:c,toggle:d,count:u,max:m}=OM(),y=c(t.id),h=u>=m&&!y,x={product:t,brand:e,country:i,category:r};return o.jsxs("div",{className:"group flex w-full flex-col overflow-hidden rounded-2xl text-left shadow-sm transition duration-200 hover:-translate-y-1 hover:shadow-lg",style:{background:s.cardBg,border:y?`2px solid ${s.accent}`:`1px solid ${s.cardBorder}`},children:[o.jsxs("button",{onClick:n,className:"flex flex-1 cursor-pointer flex-col text-left",children:[o.jsxs("div",{className:"flex items-center gap-3 px-4 py-3",style:{borderBottom:`1px solid ${s.cardBorder}`,background:s.cardBgSubtle},children:[o.jsx("span",{className:"grid h-9 w-9 shrink-0 place-items-center rounded-lg text-sm font-bold text-white shadow-sm",style:{backgroundColor:e.logoColor??"#0ea5e9"},children:e.name.charAt(0)}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsx("div",{className:"truncate text-sm font-bold",style:{color:s.textPrimary},children:e.name}),o.jsxs("div",{className:"truncate text-[11px]",style:{color:s.textSecondary},children:[i.flag," ",i.name," · ",r.name]})]}),t.energyRating?o.jsxs("span",{className:"shrink-0 rounded-md px-1.5 py-0.5 text-[10px] font-bold",style:{background:s.amberBg,color:s.amberText},children:[Fn(t.energyRating,1),"★"]}):null]}),o.jsxs("div",{className:"flex-1 px-4 py-3",children:[o.jsxs("div",{className:"flex items-baseline justify-between gap-2",children:[o.jsx("h3",{className:"truncate text-sm font-bold",style:{color:s.textPrimary},children:t.modelName}),t.series?o.jsx("span",{className:"shrink-0 text-[11px]",style:{color:s.textMuted},children:t.series}):null]}),l?o.jsxs("div",{className:"mt-2 inline-flex items-center gap-1.5 rounded-lg px-2.5 py-1 text-xs font-bold text-white shadow-sm",style:{background:s.accentGradient},children:[o.jsx("span",{className:"text-[10px] font-medium uppercase tracking-wide",style:{color:"rgba(255,255,255,0.8)"},children:"Select by"}),l]}):null,o.jsxs("div",{className:"mt-3 grid grid-cols-2 gap-x-3 gap-y-2",children:[t.airflowCfm?o.jsx(eS,{palette:s,label:"Airflow",value:`${t.airflowCfm.toLocaleString()} CFM`}):null,t.powerInputW?o.jsx(eS,{palette:s,label:"Power",value:`${Fn(t.powerInputW,0)} W`}):null,t.refrigerant?o.jsx(eS,{palette:s,label:"Refrigerant",value:t.refrigerant}):null,t.pipeLiquidMm&&t.pipeGasMm?o.jsx(eS,{palette:s,label:"Pipe (L/G)",value:`${Fn(t.pipeLiquidMm)}/${Fn(t.pipeGasMm)} mm`}):null,t.keySpecs?Object.entries(t.keySpecs).slice(0,2).map(([w,b])=>o.jsx(eS,{palette:s,label:w,value:String(b)},w)):null]})]})]}),o.jsxs("div",{className:"flex items-center justify-between gap-2 px-4 py-2.5",style:{borderTop:`1px solid ${s.cardBorder}`},children:[o.jsxs("button",{onClick:n,className:"inline-flex cursor-pointer items-center gap-1 text-xs font-semibold transition-all group-hover:gap-2",style:{color:s.accent},children:["View specs ",o.jsx(Zg,{size:13})]}),o.jsxs("button",{onClick:w=>{w.stopPropagation(),h||d(x)},disabled:h,className:`inline-flex cursor-pointer items-center gap-1.5 rounded-lg border px-3 py-1.5 text-[11px] font-bold uppercase tracking-wide transition active:scale-95 ${h?"cursor-not-allowed opacity-40":""}`,style:{background:y?a==="dark"?"rgba(34,211,238,0.12)":"#e0f2fe":"transparent",borderColor:y?s.accent:s.cardBorder,color:y?s.accent:s.textSecondary},title:h?"Max 4 products":y?"Remove from compare":"Add to compare",children:[y?o.jsx(D1,{size:12}):o.jsx(Of,{size:12}),y?"Added":"Compare"]})]})]})}function eS({label:t,value:e,palette:i}){return o.jsxs("div",{className:"min-w-0",children:[o.jsx("div",{className:"text-[10px] font-medium uppercase tracking-wide",style:{color:i.textMuted},children:t}),o.jsx("div",{className:"truncate text-xs font-semibold",style:{color:i.textPrimary},children:e})]})}function cCe({product:t,brand:e,country:i,category:r,onClose:n,theme:a="light"}){const s=Sy(a);ue.useEffect(()=>{const d=document.body.style.overflow;return document.body.style.overflow="hidden",()=>{document.body.style.overflow=d}},[]);const l=t.keySpecs&&typeof t.keySpecs=="object"?Object.entries(t.keySpecs).map(([d,u])=>({label:d,value:String(u)})):[],c=[{title:"Capacity & Selection",icon:Ch,rows:[{label:"Selected By",value:t.selectBy==="HP"?"Horsepower (HP)":t.selectBy==="CFM"?"Airflow (CFM)":t.selectBy==="KW"?"Heating (kW)":t.selectBy==="MODEL"?"Model / Type":"Tonnage (TR)",highlight:!0},{label:"Horsepower (HP)",value:t.capacityHp?Fn(t.capacityHp)+" HP":"—",highlight:t.selectBy==="HP"},{label:"Capacity (TR)",value:Fn(t.capacityTon),highlight:t.selectBy==="TR"||t.selectBy==null},{label:"Cooling (kW)",value:Fn(t.capacityKw)},{label:"Heating (kW)",value:Fn(t.heatingKw),highlight:t.selectBy==="KW"},{label:"BTU/hr",value:Fn(t.btuHr,0)}]},{title:"Airflow",icon:r0,rows:[{label:"Rated CFM",value:t.airflowCfm?Fn(t.airflowCfm,0)+" CFM":"—",highlight:t.selectBy==="CFM"},...Array.isArray(t.airflowLevels)?t.airflowLevels.map(d=>({label:`Fan — ${d.label}`,value:`${d.cfm} CFM`})):[]]},{title:"Electrical Load",icon:lA,rows:[{label:"Power Input",value:Fn(t.powerInputW,0)+" W",highlight:!0},{label:"Voltage / Supply",value:t.voltage??"—"},{label:"Running Current",value:Fn(t.runningCurrentA)+" A"},{label:"Max Current",value:Fn(t.maxCurrentA)+" A"},{label:"Power Factor",value:Fn(t.powerFactor)},{label:"Recommended MCB",value:Fn(t.breakerA)+" A"},{label:"Electrical Supply",value:t.electricalSupply??"—"}]},{title:"Refrigerant",icon:bp,rows:[{label:"Refrigerant",value:t.refrigerant??"—",highlight:!0},{label:"Charge",value:Fn(t.refrigerantChargeKg)+" kg"}]},{title:"Refrigerant Piping",icon:s2,rows:[{label:"Liquid Line OD",value:Fn(t.pipeLiquidMm)+" mm",highlight:!0},{label:"Gas / Suction Line OD",value:Fn(t.pipeGasMm)+" mm",highlight:!0},{label:"Max Pipe Length",value:Fn(t.pipeMaxM,0)+" m"},{label:"Max Vertical Lift",value:Fn(t.pipeHeightM,0)+" m"}]},{title:"Physical",icon:IN,rows:[{label:"Indoor Weight",value:Fn(t.indoorWeightKg)+" kg"},{label:"Outdoor Weight",value:Fn(t.outdoorWeightKg)+" kg"},{label:"Indoor Size (W×H×D)",value:t.indoorDimensions??"—"},{label:"Outdoor Size (W×H×D)",value:t.outdoorDimensions??"—"},{label:"Indoor Sound",value:Fn(t.soundLevelDb,0)+" dB"},{label:"Outdoor Sound",value:Fn(t.outdoorSoundDb,0)+" dB"},{label:"Color",value:t.color??"—"}]},{title:"Performance & Compliance",icon:uF,rows:[{label:"Energy Rating",value:t.energyRating?Fn(t.energyRating,1)+" ★":"—"},{label:"EER",value:Fn(t.eer)},{label:"COP",value:Fn(t.cop)},{label:"Operating Temp Range",value:t.operatingTempMin!=null&&t.operatingTempMax!=null?`${t.operatingTempMin}°C to ${t.operatingTempMax}°C`:"—"},{label:"Warranty",value:t.warrantyYears??"—"},{label:"Price Range",value:t.priceRange??"—"}]},{title:"Additional Specifications",icon:JZ,rows:l}];return o.jsxs("div",{className:"fixed inset-0 z-[2100] flex items-end justify-center p-0 sm:items-center sm:p-4",style:{background:"rgba(2,6,23,0.65)",animation:"catFadeIn 0.2s ease"},onClick:n,children:[o.jsx("style",{children:`
        @keyframes catSheetUp {
          from { opacity: 0; transform: translateY(28px) scale(0.98); }
          to   { opacity: 1; transform: translateY(0)    scale(1);    }
        }
        @keyframes catFadeIn { from { opacity: 0; } to { opacity: 1; } }
        .cat-sheet-scroll::-webkit-scrollbar { width: 6px; }
        .cat-sheet-scroll::-webkit-scrollbar-thumb { background: ${s.cardBorder}; border-radius: 6px; }
