      `}),o.jsxs("div",{className:"relative flex max-h-[92vh] w-full max-w-3xl flex-col overflow-hidden rounded-t-3xl shadow-2xl sm:rounded-3xl",style:{background:s.pageBg,animation:"catSheetUp 0.28s cubic-bezier(0.175, 0.885, 0.32, 1.1)",paddingBottom:"env(safe-area-inset-bottom, 0px)"},onClick:d=>d.stopPropagation(),children:[o.jsxs("div",{className:"flex items-start gap-4 p-5 sm:p-6",style:{borderBottom:`1px solid ${s.cardBorder}`,background:s.isDark?"linear-gradient(135deg, rgba(45,212,191,0.08), rgba(255,255,255,0.02))":"linear-gradient(135deg, #f8fafc, rgba(224,242,254,0.5))"},children:[o.jsx("span",{className:"grid h-14 w-14 shrink-0 place-items-center rounded-2xl text-xl font-bold text-white shadow-md",style:{backgroundColor:e.logoColor??"#0ea5e9"},children:e.name.charAt(0)}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsxs("div",{className:"flex flex-wrap items-center gap-2",children:[o.jsxs("span",{className:"rounded-md px-2 py-0.5 text-[11px] font-bold uppercase tracking-wider text-white",style:{background:s.isDark?"rgba(255,255,255,0.12)":"#0f172a"},children:[i.flag," ",i.name]}),o.jsxs("span",{className:"rounded-md px-2 py-0.5 text-[11px] font-semibold",style:{background:s.chipActiveBg,color:s.chipActiveText},children:[r.icon," ",r.name]}),t.productType?o.jsx("span",{className:"rounded-md px-2 py-0.5 text-[11px] font-semibold",style:{background:s.chipInactiveBg,color:s.chipInactiveText},children:t.productType}):null]}),o.jsxs("h2",{className:"mt-2 truncate text-xl font-bold",style:{color:s.textPrimary},children:[e.name," — ",t.modelName]}),t.series?o.jsx("p",{className:"text-sm",style:{color:s.textSecondary},children:t.series}):null]}),o.jsx("button",{onClick:n,"aria-label":"Close",className:"grid h-9 w-9 shrink-0 cursor-pointer place-items-center rounded-full shadow-sm transition hover:scale-105 active:scale-95",style:{background:s.cardBg,color:s.textSecondary,border:`1px solid ${s.cardBorder}`},children:o.jsx(V0,{size:16})})]}),t.description?o.jsx("p",{className:"px-5 py-4 text-sm leading-relaxed sm:px-6",style:{borderBottom:`1px solid ${s.cardBorder}`,color:s.textSecondary},children:t.description}):null,o.jsx("div",{className:"cat-sheet-scroll flex-1 overflow-y-auto px-5 py-5 sm:px-6",style:{paddingBottom:"calc(1.5rem + env(safe-area-inset-bottom, 0px))"},children:o.jsx("div",{className:"grid gap-4 sm:grid-cols-2",children:c.map(d=>{const u=d.rows.filter(y=>y.value!=="—"&&!y.value.startsWith("NaN"));if(u.length===0)return null;const m=d.icon;return o.jsxs("div",{className:"rounded-2xl p-4",style:{background:s.cardBg,border:`1px solid ${s.cardBorder}`},children:[o.jsxs("h3",{className:"mb-3 flex items-center gap-2 text-sm font-bold uppercase tracking-wide",style:{color:s.textSecondary},children:[o.jsx(m,{size:15,style:{color:s.accent}}),d.title]}),o.jsx("dl",{className:"space-y-2",children:u.map(y=>o.jsxs("div",{className:"flex items-baseline justify-between gap-3 pb-2 last:pb-0",style:{borderBottom:`1px solid ${s.cardBorder}`},children:[o.jsx("dt",{className:"text-xs font-medium",style:{color:s.textSecondary},children:y.label}),o.jsx("dd",{className:"text-right text-sm font-semibold",style:{color:y.highlight?s.accent:s.textPrimary},children:y.value})]},y.label))})]},d.title)})})})]})]})}function Tte({theme:t="light",onOpenCompare:e}){const{items:i,count:r,remove:n,clearAll:a}=OM();return r===0?null:o.jsx("div",{className:"fixed inset-x-0 bottom-[88px] z-40 px-4 min-[880px]:bottom-4",style:{pointerEvents:"none"},children:o.jsxs("div",{className:"mx-auto flex max-w-xl items-center justify-between gap-3 rounded-2xl px-4 py-3 shadow-2xl",style:{pointerEvents:"auto",background:t==="dark"?"rgba(17,28,48,0.96)":"rgba(15,23,42,0.96)",border:`1px solid ${t==="dark"?"#223047":"#334155"}`,backdropFilter:"blur(12px)"},children:[o.jsx("div",{className:"flex items-center",children:o.jsx("div",{className:"flex -space-x-2",children:i.map(s=>o.jsxs("span",{className:"relative grid h-9 w-9 place-items-center rounded-full border-2 text-xs font-bold text-white shadow-md",style:{backgroundColor:s.brand.logoColor??"#0ea5e9",borderColor:t==="dark"?"#111c30":"#0f172a"},title:`${s.brand.name} — ${s.product.modelName}`,children:[s.brand.name.charAt(0),o.jsx("button",{onClick:l=>{l.stopPropagation(),n(s.product.id)},className:"absolute -right-0.5 -top-0.5 grid h-4 w-4 cursor-pointer place-items-center rounded-full bg-red-500 text-[8px] text-white shadow transition hover:bg-red-400","aria-label":`Remove ${s.product.modelName}`,children:o.jsx(V0,{size:8})})]},s.product.id))})}),o.jsxs("div",{className:"flex items-center gap-3",children:[r>=2?o.jsxs("button",{onClick:e,className:"inline-flex cursor-pointer items-center gap-2 rounded-xl px-4 py-2.5 text-sm font-bold text-white shadow-lg transition hover:-translate-y-0.5 active:translate-y-0",style:{background:"linear-gradient(135deg, #0891b2, #0284c7)"},children:["Compare ",r," products ",o.jsx(Zg,{size:15})]}):o.jsxs("span",{className:"text-xs font-medium text-slate-300",children:["Add ",2-r," more to compare"]}),o.jsx("button",{onClick:a,className:"cursor-pointer rounded-lg px-2 py-1.5 text-[11px] font-semibold text-slate-400 transition hover:text-white","aria-label":"Clear compare list",children:o.jsx(V0,{size:14})})]})]})})}function Ec({p:t,className:e,style:i}){return o.jsx("div",{className:`relative overflow-hidden ${e??""}`,style:{borderRadius:6,background:t.isDark?"rgba(148,163,184,0.10)":"#e4eaf1",...i},children:o.jsx("span",{className:"absolute inset-0 animate-[cat-shimmer_1.5s_infinite]",style:{background:`linear-gradient(90deg, transparent, ${t.isDark?"rgba(255,255,255,0.07)":"rgba(255,255,255,0.8)"}, transparent)`}})})}function Bte({theme:t="light",count:e=6}){const i=Sy(t);return o.jsx("div",{className:"grid gap-4 sm:grid-cols-2 lg:grid-cols-3","aria-hidden":"true",children:Array.from({length:e}).map((r,n)=>o.jsxs("div",{className:"flex flex-col overflow-hidden rounded-2xl",style:{background:i.cardBg,border:`1px solid ${i.cardBorder}`,animationDelay:`${n*60}ms`},children:[o.jsxs("div",{className:"flex items-center gap-3 px-4 py-3",style:{borderBottom:`1px solid ${i.cardBorder}`,background:i.cardBgSubtle},children:[o.jsx(Ec,{p:i,className:"h-9 w-9 shrink-0",style:{borderRadius:10}}),o.jsxs("div",{className:"flex-1 space-y-2",children:[o.jsx(Ec,{p:i,className:"h-3 w-2/5"}),o.jsx(Ec,{p:i,className:"h-2.5 w-3/5"})]}),o.jsx(Ec,{p:i,className:"h-4 w-8",style:{borderRadius:6}})]}),o.jsxs("div",{className:"flex-1 px-4 py-3",children:[o.jsx(Ec,{p:i,className:"h-3.5 w-3/4"}),o.jsx(Ec,{p:i,className:"mt-2.5 h-6 w-24",style:{borderRadius:8}}),o.jsx("div",{className:"mt-4 grid grid-cols-2 gap-x-3 gap-y-3",children:Array.from({length:4}).map((a,s)=>o.jsxs("div",{className:"space-y-1.5",children:[o.jsx(Ec,{p:i,className:"h-2 w-1/2"}),o.jsx(Ec,{p:i,className:"h-2.5 w-4/5"})]},s))})]}),o.jsxs("div",{className:"flex items-center justify-between px-4 py-3",style:{borderTop:`1px solid ${i.cardBorder}`},children:[o.jsx(Ec,{p:i,className:"h-2.5 w-16"}),o.jsx(Ec,{p:i,className:"h-2.5 w-20"})]})]},n))})}function dCe({theme:t="light"}){const e=Sy(t);return o.jsxs("div",{"aria-busy":"true","aria-label":"Loading catalogue",children:[o.jsx(Ec,{p:e,className:"mb-4 h-4 w-full max-w-2xl"}),o.jsxs("div",{className:"mb-4 rounded-2xl p-4",style:{background:e.cardBg,border:`1px solid ${e.cardBorder}`},children:[o.jsx(Ec,{p:e,className:"mb-4 h-10 w-full",style:{borderRadius:12}}),o.jsx(Ec,{p:e,className:"mb-2 h-2.5 w-28"}),o.jsx("div",{className:"mb-4 flex flex-wrap gap-2",children:[88,72,96,64,80].map((i,r)=>o.jsx(Ec,{p:e,className:"h-7",style:{width:i,borderRadius:999}},r))}),o.jsx(Ec,{p:e,className:"mb-2 h-2.5 w-36"}),o.jsx("div",{className:"mb-4 flex flex-wrap gap-2",children:[56,64,60,68].map((i,r)=>o.jsx(Ec,{p:e,className:"h-7",style:{width:i,borderRadius:999}},r))}),o.jsxs("div",{className:"grid gap-3 sm:grid-cols-2",children:[o.jsxs("div",{className:"space-y-2",children:[o.jsx(Ec,{p:e,className:"h-2.5 w-14"}),o.jsx(Ec,{p:e,className:"h-10 w-full",style:{borderRadius:12}})]}),o.jsxs("div",{className:"space-y-2",children:[o.jsx(Ec,{p:e,className:"h-2.5 w-20"}),o.jsx(Ec,{p:e,className:"h-10 w-full",style:{borderRadius:12}})]})]})]}),o.jsx(Bte,{theme:t})]})}const ACe=[{id:126,name:"China",code:"CN",flag:"🇨🇳",region:"Asia"},{id:125,name:"Germany",code:"DE",flag:"🇩🇪",region:"Europe"},{id:120,name:"India",code:"IN",flag:"🇮🇳",region:"Asia"},{id:122,name:"Japan",code:"JP",flag:"🇯🇵",region:"Asia"},{id:123,name:"South Korea",code:"KR",flag:"🇰🇷",region:"Asia"},{id:124,name:"United Arab Emirates",code:"AE",flag:"🇦🇪",region:"Middle East"},{id:121,name:"United States",code:"US",flag:"🇺🇸",region:"North America"}],uCe=JSON.parse(`[{"id":1688,"name":"DX / Single Split Systems","slug":"dx-single-split","icon":"❄️","description":"Direct expansion systems with one outdoor unit per indoor unit.","parentId":null,"sortOrder":10},{"id":1689,"name":"DX Wall Mounted Split AC","slug":"dx-wall-mounted-split","icon":"🖼️","description":"Wall-mounted ductless split AC.","parentId":1688,"sortOrder":11},{"id":1690,"name":"DX 1-Way Cassette AC","slug":"dx-1-way-cassette","icon":"🔲","description":"Single-direction ceiling cassette.","parentId":1688,"sortOrder":12},{"id":1691,"name":"DX 2-Way Cassette AC","slug":"dx-2-way-cassette","icon":"🔲","description":"Two-direction ceiling cassette.","parentId":1688,"sortOrder":13},{"id":1692,"name":"DX 4-Way Cassette AC","slug":"dx-4-way-cassette","icon":"🔲","description":"Four-direction ceiling cassette.","parentId":1688,"sortOrder":14},{"id":1693,"name":"DX Round Flow Cassette AC","slug":"dx-round-flow-cassette","icon":"🔲","description":"360° round-flow ceiling cassette.","parentId":1688,"sortOrder":15},{"id":1694,"name":"DX Low Static Ductable Split AC","slug":"dx-low-static-ductable","icon":"🌬️","description":"Low static pressure ducted split.","parentId":1688,"sortOrder":16},{"id":1695,"name":"DX Medium Static Ductable Split AC","slug":"dx-medium-static-ductable","icon":"🌬️","description":"Medium static pressure ducted split.","parentId":1688,"sortOrder":17},{"id":1696,"name":"DX High Static Ductable Split AC","slug":"dx-high-static-ductable","icon":"🌬️","description":"High static pressure ducted split.","parentId":1688,"sortOrder":18},{"id":1697,"name":"DX Floor Standing / Tower AC","slug":"dx-floor-standing","icon":"🏢","description":"Floor-standing tower split AC.","parentId":1688,"sortOrder":19},{"id":1698,"name":"DX Concealed Floor Standing AC","slug":"dx-concealed-floor-standing","icon":"🏢","description":"Concealed floor-standing split AC.","parentId":1688,"sortOrder":20},{"id":1699,"name":"DX Ceiling Suspended AC","slug":"dx-ceiling-suspended","icon":"⬇️","description":"Ceiling-suspended split AC.","parentId":1688,"sortOrder":21},{"id":1700,"name":"Window AC","slug":"window-ac","icon":"🪟","description":"Single-package window air conditioner.","parentId":1688,"sortOrder":22},{"id":1701,"name":"PTAC (Packaged Terminal AC)","slug":"ptac","icon":"🏨","description":"Wall-through packaged terminal AC for hotels.","parentId":1688,"sortOrder":23},{"id":1702,"name":"Multi-Split Systems","slug":"multi-split","icon":"🔀","description":"One outdoor unit serving up to 5 indoor units.","parentId":null,"sortOrder":33},{"id":1703,"name":"Multi-Split Outdoor Unit","slug":"multi-split-outdoor","icon":"📦","description":"Outdoor unit for multi-split systems.","parentId":1702,"sortOrder":34},{"id":1704,"name":"Multi-Split Wall Mounted Indoor","slug":"multi-split-wall","icon":"🖼️","description":"Wall-mounted indoor for multi-split.","parentId":1702,"sortOrder":35},{"id":1705,"name":"Multi-Split Cassette Indoor","slug":"multi-split-cassette","icon":"🔲","description":"Cassette indoor for multi-split.","parentId":1702,"sortOrder":36},{"id":1706,"name":"Multi-Split Ductable Indoor","slug":"multi-split-ductable","icon":"🌬️","description":"Ductable indoor for multi-split.","parentId":1702,"sortOrder":37},{"id":1707,"name":"Multi-Split Floor Standing Indoor","slug":"multi-split-floor","icon":"🏢","description":"Floor-standing indoor for multi-split.","parentId":1702,"sortOrder":38},{"id":1708,"name":"VRV / VRF Systems","slug":"vrv-vrf","icon":"🌐","description":"Variable refrigerant flow systems for buildings.","parentId":null,"sortOrder":48},{"id":1709,"name":"VRF Outdoor (Cooling Only)","slug":"vrf-outdoor-cooling","icon":"📦","description":"VRF outdoor unit, cooling only.","parentId":1708,"sortOrder":49},{"id":1710,"name":"VRF Outdoor (Heat Pump)","slug":"vrf-outdoor-heat-pump","icon":"📦","description":"VRF outdoor heat pump unit.","parentId":1708,"sortOrder":50},{"id":1711,"name":"VRF Outdoor (Heat Recovery)","slug":"vrf-outdoor-heat-recovery","icon":"📦","description":"VRF heat recovery outdoor unit.","parentId":1708,"sortOrder":51},{"id":1712,"name":"VRF Water-Cooled Outdoor","slug":"vrf-water-cooled","icon":"💧","description":"Water-source VRF outdoor unit.","parentId":1708,"sortOrder":52},{"id":1713,"name":"VRF High-Ambient Outdoor","slug":"vrf-high-ambient","icon":"📦","description":"VRF outdoor for extreme desert zones.","parentId":1708,"sortOrder":53},{"id":1714,"name":"VRF Slim / Mini Outdoor","slug":"vrf-slim-mini","icon":"📦","description":"Mini VRF for residential use.","parentId":1708,"sortOrder":54},{"id":1715,"name":"VRF Wall Mounted Indoor","slug":"vrf-wall","icon":"🖼️","description":"VRF wall-mounted indoor unit.","parentId":1708,"sortOrder":55},{"id":1716,"name":"VRF 1-Way Cassette Indoor","slug":"vrf-1-way-cassette","icon":"🔲","description":"VRF 1-way cassette indoor.","parentId":1708,"sortOrder":56},{"id":1717,"name":"VRF 2-Way Cassette Indoor","slug":"vrf-2-way-cassette","icon":"🔲","description":"VRF 2-way cassette indoor.","parentId":1708,"sortOrder":57},{"id":1718,"name":"VRF 4-Way Cassette Indoor","slug":"vrf-4-way-cassette","icon":"🔲","description":"VRF 4-way cassette indoor.","parentId":1708,"sortOrder":58},{"id":1719,"name":"VRF Round Flow Cassette Indoor","slug":"vrf-round-flow-cassette","icon":"🔲","description":"VRF round-flow cassette indoor.","parentId":1708,"sortOrder":59},{"id":1720,"name":"VRF Low Static Ductable Indoor","slug":"vrf-low-static-ductable","icon":"🌬️","description":"VRF low-static ductable indoor.","parentId":1708,"sortOrder":60},{"id":1721,"name":"VRF Medium Static Ductable Indoor","slug":"vrf-medium-static-ductable","icon":"🌬️","description":"VRF medium-static ductable indoor.","parentId":1708,"sortOrder":61},{"id":1722,"name":"VRF High Static Ductable Indoor","slug":"vrf-high-static-ductable","icon":"🌬️","description":"VRF high-static ductable indoor.","parentId":1708,"sortOrder":62},{"id":1723,"name":"VRF Fresh Air Processing Ductable","slug":"vrf-fresh-air-ductable","icon":"🌬️","description":"VRF fresh-air processing unit.","parentId":1708,"sortOrder":63},{"id":1724,"name":"VRF Floor Standing Indoor","slug":"vrf-floor-standing","icon":"🏢","description":"VRF floor-standing indoor unit.","parentId":1708,"sortOrder":64},{"id":1725,"name":"VRF Concealed Floor Standing Indoor","slug":"vrf-concealed-floor","icon":"🏢","description":"VRF concealed floor-standing indoor.","parentId":1708,"sortOrder":65},{"id":1726,"name":"VRF Ceiling Suspended Indoor","slug":"vrf-ceiling-suspended","icon":"⬇️","description":"VRF ceiling-suspended indoor.","parentId":1708,"sortOrder":66},{"id":1727,"name":"VRF Hydro Box (Low Temp)","slug":"vrf-hydro-box-low","icon":"💧","description":"VRF hydro box for underfloor heating.","parentId":1708,"sortOrder":67},{"id":1728,"name":"VRF Hydro Box (High Temp)","slug":"vrf-hydro-box-high","icon":"💧","description":"VRF hydro box for domestic hot water.","parentId":1708,"sortOrder":68},{"id":1729,"name":"VRF DX-Kit (AHU Connection)","slug":"vrf-dx-kit","icon":"🔌","description":"DX kit to connect third-party AHU to VRF.","parentId":1708,"sortOrder":69},{"id":1730,"name":"VRF Integrated ERV","slug":"vrf-integrated-erv","icon":"🔄","description":"Energy recovery ventilator with DX coil.","parentId":1708,"sortOrder":70},{"id":1731,"name":"Centralized / Chilled Water Systems","slug":"chilled-water","icon":"🧊","description":"Applied chilled-water plant and terminal units.","parentId":null,"sortOrder":80},{"id":1732,"name":"Air-Cooled Scroll Chiller","slug":"chiller-air-scroll","icon":"🧊","description":"Air-cooled scroll chiller.","parentId":1731,"sortOrder":81},{"id":1733,"name":"Air-Cooled Screw Chiller","slug":"chiller-air-screw","icon":"🧊","description":"Air-cooled screw chiller.","parentId":1731,"sortOrder":82},{"id":1734,"name":"Air-Cooled Centrifugal Chiller","slug":"chiller-air-centrifugal","icon":"🧊","description":"Air-cooled centrifugal chiller.","parentId":1731,"sortOrder":83},{"id":1735,"name":"Air-Cooled Oil-Free Magnetic Bearing Chiller","slug":"chiller-air-magnetic","icon":"🧊","description":"Oil-free magnetic bearing air chiller.","parentId":1731,"sortOrder":84},{"id":1736,"name":"Water-Cooled Scroll Chiller","slug":"chiller-water-scroll","icon":"💧","description":"Water-cooled scroll chiller.","parentId":1731,"sortOrder":85},{"id":1737,"name":"Water-Cooled Screw Chiller","slug":"chiller-water-screw","icon":"💧","description":"Water-cooled screw chiller.","parentId":1731,"sortOrder":86},{"id":1738,"name":"Water-Cooled Centrifugal Chiller","slug":"chiller-water-centrifugal","icon":"💧","description":"Water-cooled centrifugal chiller.","parentId":1731,"sortOrder":87},{"id":1739,"name":"Water-Cooled Oil-Free Magnetic Bearing Chiller","slug":"chiller-water-magnetic","icon":"💧","description":"Oil-free magnetic bearing water chiller.","parentId":1731,"sortOrder":88},{"id":1740,"name":"Absorption Chiller","slug":"chiller-absorption","icon":"🔥","description":"Steam/hot-water/gas absorption chiller.","parentId":1731,"sortOrder":89},{"id":1741,"name":"Modular Chiller","slug":"chiller-modular","icon":"🧊","description":"Scalable modular chiller bank.","parentId":1731,"sortOrder":90},{"id":1742,"name":"Ductable FCU","slug":"fcu-ductable","icon":"🌬️","description":"Ducted fan coil unit.","parentId":1731,"sortOrder":91},{"id":1743,"name":"Cassette FCU","slug":"fcu-cassette","icon":"🔲","description":"Cassette fan coil unit.","parentId":1731,"sortOrder":92},{"id":1744,"name":"Wall Mounted FCU","slug":"fcu-wall","icon":"🖼️","description":"Wall-mounted fan coil unit.","parentId":1731,"sortOrder":93},{"id":1745,"name":"Floor Standing FCU","slug":"fcu-floor","icon":"🏢","description":"Floor-standing fan coil unit.","parentId":1731,"sortOrder":94},{"id":1746,"name":"Ceiling Suspended FCU","slug":"fcu-ceiling","icon":"⬇️","description":"Ceiling-suspended fan coil unit.","parentId":1731,"sortOrder":95},{"id":1747,"name":"AHU (Single Skin)","slug":"ahu-single-skin","icon":"🌬️","description":"Single-skin air handling unit.","parentId":1731,"sortOrder":96},{"id":1748,"name":"AHU (Double Skin)","slug":"ahu-double-skin","icon":"🌬️","description":"Double-skin air handling unit.","parentId":1731,"sortOrder":97},{"id":1749,"name":"FAHU (Fresh Air Handling Unit)","slug":"fahu","icon":"🌬️","description":"Fresh air handling unit.","parentId":1731,"sortOrder":98},{"id":1750,"name":"TFA (Treated Fresh Air Unit)","slug":"tfa","icon":"🌬️","description":"Treated fresh air unit.","parentId":1731,"sortOrder":99},{"id":1751,"name":"Vertical AHU","slug":"ahu-vertical","icon":"🌬️","description":"Vertical air handling unit.","parentId":1731,"sortOrder":100},{"id":1752,"name":"Hygienic AHU","slug":"ahu-hygienic","icon":"🌬️","description":"Hygienic AHU for hospitals/cleanrooms.","parentId":1731,"sortOrder":101},{"id":1753,"name":"Unitary & Commercial Packages","slug":"unitary-packages","icon":"🏗️","description":"Packaged rooftop and water-source heat pump units.","parentId":null,"sortOrder":111},{"id":1754,"name":"Rooftop Package (DX Gas Heat)","slug":"rooftop-dx-gas","icon":"🏗️","description":"DX rooftop with gas heating.","parentId":1753,"sortOrder":112},{"id":1755,"name":"Rooftop Package (Electric Heat / Heat Pump)","slug":"rooftop-heat-pump","icon":"🏗️","description":"DX rooftop with electric heat or heat pump.","parentId":1753,"sortOrder":113},{"id":1756,"name":"Rooftop Package (Chilled Water)","slug":"rooftop-chilled-water","icon":"🏗️","description":"Chilled-water rooftop unit.","parentId":1753,"sortOrder":114},{"id":1757,"name":"WSHP (Water Source Heat Pump)","slug":"wshp","icon":"💧","description":"Horizontal/vertical closet water-source heat pump.","parentId":1753,"sortOrder":115},{"id":1758,"name":"Vertical Stacked WSHP","slug":"wshp-vertical-stacked","icon":"💧","description":"Vertical stacked WSHP for high-rise condos.","parentId":1753,"sortOrder":116},{"id":1759,"name":"Precision Cooling & Data Center","slug":"precision-cooling","icon":"🖥️","description":"Precision AC and data-center cooling infrastructure.","parentId":null,"sortOrder":126},{"id":1760,"name":"Precision AC / CRAC (Downflow)","slug":"crac-downflow","icon":"🖥️","description":"Downflow computer-room AC.","parentId":1759,"sortOrder":127},{"id":1761,"name":"Precision AC / CRAC (Upflow)","slug":"crac-upflow","icon":"🖥️","description":"Upflow computer-room AC.","parentId":1759,"sortOrder":128},{"id":1762,"name":"In-Row Cooling Unit","slug":"in-row-cooling","icon":"🖥️","description":"In-row chilled-water/DX cooling.","parentId":1759,"sortOrder":129},{"id":1763,"name":"Rear Door Heat Exchanger (RDHx)","slug":"rdhx","icon":"🖥️","description":"Rear-door heat exchanger for racks.","parentId":1759,"sortOrder":130},{"id":1764,"name":"Immersion Cooling CDU","slug":"immersion-cdu","icon":"🖥️","description":"Coolant distribution unit for immersion cooling.","parentId":1759,"sortOrder":131},{"id":1765,"name":"Ventilation, Terminal Units & IAQ","slug":"ventilation-iaq","icon":"🔄","description":"Ventilation, terminal units and indoor air quality equipment.","parentId":null,"sortOrder":141},{"id":1766,"name":"ERV (Energy Recovery Ventilator)","slug":"erv","icon":"🔄","description":"Energy recovery ventilator.","parentId":1765,"sortOrder":142},{"id":1767,"name":"HRV (Heat Recovery Ventilator)","slug":"hrv","icon":"🔄","description":"Heat recovery ventilator.","parentId":1765,"sortOrder":143},{"id":1768,"name":"CAV Box (Constant Air Volume)","slug":"cav-box","icon":"📦","description":"Constant air volume terminal.","parentId":1765,"sortOrder":144},{"id":1769,"name":"VAV Box (Variable Air Volume)","slug":"vav-box","icon":"📦","description":"Variable air volume terminal.","parentId":1765,"sortOrder":145},{"id":1770,"name":"Fan Powered VAV Box","slug":"fan-powered-vav","icon":"📦","description":"Series/parallel fan-powered VAV.","parentId":1765,"sortOrder":146},{"id":1771,"name":"Inline Exhaust Fan","slug":"inline-exhaust-fan","icon":"🌬️","description":"Inline exhaust fan.","parentId":1765,"sortOrder":147},{"id":1772,"name":"Axial Flow Ventilation Fan","slug":"axial-flow-fan","icon":"🌬️","description":"Axial flow ventilation fan.","parentId":1765,"sortOrder":148},{"id":1773,"name":"Centrifugal Exhaust Fan (SISW/DIDW)","slug":"centrifugal-exhaust-fan","icon":"🌬️","description":"Centrifugal exhaust fan.","parentId":1765,"sortOrder":149},{"id":1774,"name":"Propeller Exhaust Fan","slug":"propeller-exhaust-fan","icon":"🌬️","description":"Propeller exhaust fan.","parentId":1765,"sortOrder":150},{"id":1775,"name":"Jet Fan / Impulse Fan","slug":"jet-fan","icon":"🌬️","description":"Jet fan for car park ventilation.","parentId":1765,"sortOrder":151},{"id":1776,"name":"Roof Extractor Fan","slug":"roof-extractor-fan","icon":"🌬️","description":"Roof extractor fan.","parentId":1765,"sortOrder":152},{"id":1777,"name":"Kitchen Scrubber / Ecology Unit","slug":"kitchen-scrubber","icon":"🍳","description":"Commercial kitchen grease/smoke scrubber.","parentId":1765,"sortOrder":153},{"id":1778,"name":"Commercial HEPA Air Purifier","slug":"hepa-air-purifier","icon":"🛡️","description":"Commercial HEPA air purifier.","parentId":1765,"sortOrder":154},{"id":1779,"name":"Chilled Beam (Active/Passive)","slug":"chilled-beam","icon":"❄️","description":"Active/passive chilled beam terminal.","parentId":1765,"sortOrder":155},{"id":1780,"name":"Heating Specific Units","slug":"heating-units","icon":"🔥","description":"Dedicated heating equipment.","parentId":null,"sortOrder":165},{"id":1781,"name":"Air-to-Water Heat Pump","slug":"heat-pump-air-water","icon":"🔥","description":"Air-to-water hydronic heat pump.","parentId":1780,"sortOrder":166},{"id":1782,"name":"Geothermal Ground-Source Heat Pump","slug":"heat-pump-geothermal","icon":"🔥","description":"Ground-source heat pump.","parentId":1780,"sortOrder":167},{"id":1783,"name":"Gas-Fired Unit Heater","slug":"gas-unit-heater","icon":"🔥","description":"Suspended gas unit heater.","parentId":1780,"sortOrder":168},{"id":1784,"name":"Electric Duct Heater","slug":"electric-duct-heater","icon":"🔥","description":"Electric pre-heat/re-heat duct heater.","parentId":1780,"sortOrder":169},{"id":1785,"name":"Controls, Automation & Accessories","slug":"controls-accessories","icon":"🎛️","description":"HVAC controls, automation and accessories.","parentId":null,"sortOrder":179},{"id":1786,"name":"Wired Remote Controller","slug":"wired-remote","icon":"🎛️","description":"Wired remote controller.","parentId":1785,"sortOrder":180},{"id":1787,"name":"Wireless Remote Controller","slug":"wireless-remote","icon":"🎛️","description":"Wireless remote controller.","parentId":1785,"sortOrder":181},{"id":1788,"name":"Centralized Touchscreen Master Controller","slug":"master-controller","icon":"🖥️","description":"Centralized touchscreen controller.","parentId":1785,"sortOrder":182},{"id":1789,"name":"BMS Gateway (BACnet/Modbus/KNX)","slug":"bms-gateway","icon":"🔌","description":"BMS protocol gateway.","parentId":1785,"sortOrder":183},{"id":1790,"name":"Smart Wi-Fi Thermostat","slug":"smart-thermostat","icon":"📱","description":"Smart Wi-Fi thermostat.","parentId":1785,"sortOrder":184},{"id":1791,"name":"VFD (Variable Frequency Drive)","slug":"vfd","icon":"⚡","description":"Variable frequency drive for pumps/fans.","parentId":1785,"sortOrder":185},{"id":1792,"name":"Refrigerant Leak Detection System","slug":"refrigerant-leak-detector","icon":"🚨","description":"Refrigerant leak detection system.","parentId":1785,"sortOrder":186},{"id":1793,"name":"Refrigeration & Cold Chain","parentId":null},{"id":1794,"name":"Cold Room Condensing Unit","parentId":1793},{"id":1795,"name":"Cold Room Air Cooling Unit","parentId":1793},{"id":1796,"name":"Deep Freezer / Chest Freezer","parentId":1793},{"id":1797,"name":"Convertible Freezer-Cooler (2-in-1)","parentId":1793},{"id":1798,"name":"Rooftop Package (Cooling Only)","parentId":1753},{"id":1799,"name":"Residential Air Purifier","slug":"residential-air-purifier","icon":"🌬️","description":"Residential/home standalone air purifiers.","parentId":1765,"sortOrder":155},{"id":2001,"name":"Water-Cooled DX Condensing Unit","slug":"water-cooled-dx-condensing","icon":"💧","description":"Water-cooled DX condensing unit (mini series), connected via refrigerant piping to indoor units.","parentId":1688,"sortOrder":90},{"id":2002,"name":"Water-Cooled DX Wall Mounted Indoor","slug":"water-cooled-dx-wall","icon":"🖼️","description":"Wall-mounted indoor unit for Blue Star water-cooled mini series.","parentId":1688,"sortOrder":91},{"id":2003,"name":"Water-Cooled DX Cassette Indoor","slug":"water-cooled-dx-cassette","icon":"🔲","description":"Cassette indoor unit for Blue Star water-cooled mini series.","parentId":1688,"sortOrder":92},{"id":2004,"name":"Water-Cooled DX Concealed Indoor","slug":"water-cooled-dx-concealed","icon":"🌬️","description":"Concealed ductable indoor unit for Blue Star water-cooled mini series.","parentId":1688,"sortOrder":93},{"id":2102,"name":"Air Cooled Packaged AC (Inverter)","slug":"packaged-ac-inverter","icon":"📦","description":"Air cooled packaged air conditioners, inverter type, for large commercial spaces (Blue Star DPAI Series).","parentId":1688,"sortOrder":220},{"id":2103,"name":"Air Cooled Ducted Split AC (Inverter)","slug":"ducted-split-ac-inverter","icon":"🌬️","description":"Air cooled ducted split air conditioners, inverter type (Blue Star DSAI Series).","parentId":1688,"sortOrder":230},{"id":2104,"name":"VRF Outdoor Units (V Plus N Series)","slug":"vrf-odu-v-plus-n","icon":"🏭","description":"Blue Star VRF V Plus N Series modular outdoor units, 8HP to 28HP, cooling-only (TCN) and heat pump (THN) variants. Multiple ODU modules combine for system capacities up to 112HP — see 'ODU Combination' notes in keySpecs of any model in this category.","parentId":1708,"sortOrder":240},{"id":2105,"name":"VRF Indoor Units — Hi-Wall","slug":"vrf-hi-wall","icon":"🌀","description":"Blue Star VRF Hi-Wall indoor units. Capacities: 0.8–2.8 TR. Multi-level filtration (Active Carbon + Dust + Silver Ion, not applicable on 2.5/2.8 TR), multi-fan speed, auto restart, filter clean reminder, multi-mode (Auto/Cool/Heat/Dry/Sleep), flexible airflow.","parentId":1708,"sortOrder":250},{"id":2106,"name":"VRF Indoor Units — Four-Way Cassette","slug":"vrf-four-way-cassette","icon":"🔲","description":"Blue Star VRF Four-Way Cassette indoor units. Capacities: 1.0–5.0 TR. Wide angle airflow, in-built drain pump (lift up to 1m), fresh air provision, filter clean reminder, service-friendly detachable grilles.","parentId":1708,"sortOrder":260},{"id":2107,"name":"VRF Indoor Units — Compact Cassette","slug":"vrf-compact-cassette","icon":"◽","description":"Blue Star VRF Compact Cassette indoor units. Capacities: 0.6–1.5 TR. 670mm slim panel ideal for small cabins/conference rooms, multi-fan speed, fresh air provision, in-built drain pump.","parentId":1708,"sortOrder":270},{"id":2108,"name":"VRF Indoor Units — One-Way Cassette","slug":"vrf-one-way-cassette","icon":"▫️","description":"Blue Star VRF One-Way Cassette indoor units. Capacities: 0.6–2.0 TR. Ultra-slim 153mm body, ideal for small cabins/passages/corners, in-built drain pump, fresh air provision (1.3/1.6 TR).","parentId":1708,"sortOrder":280},{"id":2109,"name":"VRF Indoor Units — Two-Way Cassette","slug":"vrf-two-way-cassette","icon":"◨","description":"Blue Star VRF Two-Way Cassette indoor units. Capacities: 0.6–2.0 TR. Ideal for narrow passage areas/open offices, quiet operation (as low as 24 dB), stylish slim design.","parentId":1708,"sortOrder":290},{"id":2110,"name":"VRF Indoor Units — Floor-cum-Ceiling Mounted","slug":"vrf-floor-cum-ceiling","icon":"🗄️","description":"Blue Star VRF Floor-cum-Ceiling mounted indoor units. Capacities: 1.5–5.0 TR. Flexible positioning (floor or ceiling), multi-mode functions, multi-fan speeds.","parentId":1708,"sortOrder":300},{"id":2111,"name":"VRF Indoor Units — Verticools","slug":"vrf-verticools","icon":"🗼","description":"Blue Star VRF Verticools (floor-standing tower) indoor units. Capacities: 2.0–4.0 TR. Ideal for large open halls with ceiling space constraints; powerful air throw.","parentId":1708,"sortOrder":310},{"id":2112,"name":"VRF Indoor Units — Concealed Splits","slug":"vrf-concealed-splits","icon":"📐","description":"Blue Star VRF Concealed Split indoor units. Capacities: 0.8–2.0 TR. Ultra slim 266mm height for above-false-ceiling mounting; ideal for hotel rooms/hospitals; powder-coated for long life.","parentId":1708,"sortOrder":320},{"id":2113,"name":"VRF Indoor Units — Ductable (DSD Series)","slug":"vrf-ductable-dsd","icon":"🌬️","description":"Blue Star VRF Ductable indoor units, DSD Series. Capacities: 1.5–8.0 TR. Ideal for long ducting runs, 400 CFM/TR high air throw, fresh air capable (select capacities), powder-coated for long life.","parentId":1708,"sortOrder":330},{"id":2114,"name":"VRF Indoor Units — Low Static Ducted","slug":"vrf-low-static-ducted","icon":"📏","description":"Blue Star VRF Low Static Ducted indoor units. Capacities: 0.8–4.0 TR. Slim construction (200mm/260mm height) for above false ceiling, BLDC motor for reduced noise & power, in-built drain pump, hot-galvanized sheet for corrosion protection.","parentId":1708,"sortOrder":340},{"id":2115,"name":"VRF Indoor Units — Ducted (EBI VRF Series)","slug":"vrf-ducted-ebi","icon":"🌪️","description":"Blue Star VRF Ducted indoor units, EBI VRF Series. Capacities: 1.5–5.0 TR. Higher external static pressure options (up to 100 Pa) for longer ducting runs and fresh air requirements.","parentId":1708,"sortOrder":350},{"id":2116,"name":"VRF Indoor Units — Floor Mounted Packaged","slug":"vrf-floor-mounted-packaged-vrf","icon":"📦","description":"Blue Star VRF Floor Mounted Packaged indoor units. Capacities: 5.0–10.0 TR. Ideal for banquet halls/large office areas, higher air quantity, fresh air designed with higher static, powder-coated for long life.","parentId":1708,"sortOrder":360},{"id":2117,"name":"VRF — Heat Recovery Ventilation System","slug":"vrf-heat-recovery-ventilation","icon":"♻️","description":"Blue Star VRF Heat Recovery Ventilation units (DHRV). Capacities: 0.75–2.2 TR (DX coil). Heat pipe + DX coil dual function, connects to VRF ODU, helps regulate RH of incoming fresh air while pre-cooling for energy saving.","parentId":1708,"sortOrder":370},{"id":2118,"name":"VRF — Treated Fresh Air Unit","slug":"vrf-treated-fresh-air","icon":"🍃","description":"Blue Star VRF Treated Fresh Air units (DTFA). Capacities: 3.5–6.8 TR. Ideal for high latent load applications (hotels, hospitals, auditoriums) requiring large fresh air volumes.","parentId":1708,"sortOrder":380},{"id":2119,"name":"Split AC — Inverter (5-Star)","slug":"split-ac-inverter-5star","icon":"❄️","description":"Blue Star 5-Star rated Inverter Split ACs — 2018 Range. Series: P (Cool Only), P Smart (WiFi), P (Hot & Cool), Q, D.","parentId":1688,"sortOrder":400},{"id":2120,"name":"Split AC — Inverter (3-Star)","slug":"split-ac-inverter-3star","icon":"🌀","description":"Blue Star 3-Star rated Inverter Split ACs — 2018 Range. Series: RBFU (Cool Only), O, M, C, T, G.","parentId":1688,"sortOrder":410},{"id":2121,"name":"Split AC — Fixed Speed (3-Star)","slug":"split-ac-fixed-3star","icon":"🧊","description":"Blue Star 3-Star rated Fixed Speed (non-inverter) Split ACs — 2018 Range. Series: RBFU (Hot&Cool), Z, L, S, V, A.","parentId":1688,"sortOrder":420},{"id":2122,"name":"Split AC — Fixed Speed (2-Star)","slug":"split-ac-fixed-2star","icon":"🧊","description":"Blue Star 2-Star rated Fixed Speed Split ACs — 2018 Range. Series: R.","parentId":1688,"sortOrder":430},{"id":2124,"name":"Portable AC","slug":"portable-ac","icon":"🧳","description":"Blue Star Portable Air Conditioners — 2018 Range. Wheeled, plug-and-use units with Hot & Cool or Cool Only options.","parentId":1688,"sortOrder":450},{"id":2125,"name":"VRF — Ceiling & Floor Mounted Ductable IDUs (AHU Type)","slug":"vrf-ahu-type-idus","icon":"🔧","description":"Blue Star VRF V Plus AHU Kit-compatible ductable indoor units — used with the Blue Star AHU Kit to connect customised Air Handling Units (AHUs) to the VRF V Plus ODU for large/special applications (banquet halls, OTs, etc).","parentId":1708,"sortOrder":390},{"id":2128,"name":"DX Packaged AC — R3 Series (R410A)","slug":"dx-packaged-r3","icon":"📦","description":"Blue Star Air Cooled Packaged ACs, R3 Series with R410A refrigerant. Capacities 5.5–22 TR.","parentId":1688,"sortOrder":480},{"id":2129,"name":"DX Ducted Split AC — R3 Series (R410A)","slug":"dx-ducted-split-r3","icon":"🌬️","description":"Blue Star Air Cooled Ducted Split ACs, R3 Series with R410A refrigerant. Capacities 3–22 TR.","parentId":1688,"sortOrder":490},{"id":2132,"name":"Water Cooled Mini Series — Condensing Units","slug":"water-cooled-mini-condensing","icon":"💧","description":"Blue Star Water Cooled Mini Series condensing (outdoor) units, R410A. Capacities 1–2.5 TR. Pair with Mini Series indoor units (Concealed/Hi-Wall/Cassette).","parentId":1688,"sortOrder":520},{"id":2133,"name":"Water Cooled Mini Series — Indoor Units","slug":"water-cooled-mini-indoor","icon":"💧","description":"Blue Star Water Cooled Mini Series indoor units — Concealed, Hi-Wall, and Cassette types. Pair with Mini Series condensing units.","parentId":1688,"sortOrder":530},{"id":2134,"name":"Inverter Cassette AC — TANU1 Series","slug":"inverter-cassette-tanu1","icon":"🔲","description":"Blue Star Inverter Cassette ACs, TANU1 Series. QCO-compliant, ISI certified. Capacities 1.5–4 TR. Suitable for offices, residences, restaurants, hospitals, shops.","parentId":1688,"sortOrder":540},{"id":2201,"name":"VRF Branch Selector / Controller","slug":"vrf-branch-selector-controller","icon":"🔀","description":"Refrigerant branch selector boxes, branch controllers and joint kits for VRF systems.","parentId":1708,"sortOrder":400}]`),pCe=[{id:373,name:"Blue Star",countryId:120,logoColor:"#0284c7",tagline:"Nobody Cools Better",website:"bluestarindia.com",description:"India's leading central air conditioning and commercial refrigeration company, with over 75 years of HVAC experience. Manufactures VRF, ducted, and water-cooled systems at its NABL-accredited Dadra facility."},{id:374,name:"Daikin India",countryId:120,logoColor:"#0ea5e9",tagline:"Perfect for the perfect home",website:"daikinindia.com",description:"Daikin's Indian subsidiary."},{id:382,name:"Mitsubishi Electric",countryId:122,logoColor:"#dc2626",tagline:"Changes for the better",website:"mitsubishielectric.com",description:"Premium inverter split and VRF systems."},{id:375,name:"O General India",countryId:120,logoColor:"#dc2626",tagline:"The cooling expert",website:"ogeneral.in",description:"Premium tropical compressors."},{id:395,name:"Mitsubishi Electric US",countryId:121,logoColor:"#dc2626",tagline:"Changes for the better",website:"mitsubishicomfort.com",description:"US-market (60Hz) Mitsubishi Electric ductless, VRF and controls range."}],mCe=JSON.parse(`[{"id":91001,"brandId":373,"categoryId":1693,"modelName":"ID324MBTUR1 (2.02 TR)","series":"MB Series (Inverter MBTU)","productType":"Inverter Round Flow Cassette","description":"2.02 TR Inverter Round Flow Cassette AC — Blue Star MB Series","capacityTon":2.02,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"airflowCfm":700,"airflowLevels":[{"cfm":700,"label":"High"},{"cfm":556,"label":"Medium"},{"cfm":481,"label":"Low"}],"powerInputW":2150,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":9.22,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":22.7,"outdoorWeightKg":39,"indoorDimensions":"840 x 205 x 840 mm","outdoorDimensions":"890 x 673 x 342 mm","soundLevelDb":51,"outdoorSoundDb":57,"energyRating":3,"iseer":3.86,"operatingTempMax":52,"color":"White","warrantyYears":"5 yrs (product) + 5 yrs (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"MB","Product Code":"ID324MBTUR1","Air Conditioner Type":"Inverter Cassette","Star Rating (BEE)":"3-Star","Rated Voltage/Frequency/Phase":"230 V/50 Hz/1 Ph","Cooling Capacity Min~Max (Watt)":"7100 (2627~7105)","Cooling Capacity Min~Max (BTU/Hr)":"24225 (8970~24244)","Rated Cooling Capacity @50% Load (Watt)":"3550","Cooling Rated Power Input Min~Max (Watt)":"2150 (676~2201)","Cooling Power Input @50% Load (Watt)":"915","ISEER":"3.86","Electricity Consumed in 1600 Hrs (Units/Year)":"1425.03","Nominal/Running Current (A)":"9.22","Air Flow Volume Wet CFM (High/Medium/Low)":"700/556/481","Noise Level Indoor H/M/L (dB(A))":"50.8/45.3/41.6","Moisture Removal (Litres/Hour)":"2.9","Compressor Type":"Inverter Rotary","Compressor Warranty":"5 Years","Eco-Friendly Refrigerant":"R-32","Ambient Temp Range (Cooling)":"Up to 52°C","Remote":"LCD Remote","IDU Net Dimension (W x H x D)":"840 x 205 x 840 mm","IDU Grill Net Dimension (W x H x D)":"1020 x 50 x 1020 mm","Input Power Supply Given To":"Indoor Unit","Net Weight IDU (kg)":"22.7","Net Weight IDU Grill (kg)":"5.8","ODU Net Dimension (W x H x D)":"890 x 673 x 342 mm","Net Weight ODU (kg)":"39","Gross Weight ODU (kg)":"42.3","Noise Level Outdoor (dB(A))":"57","Power Supply to ODU (Core/Gauge sqmm)":"3C * 2.5 sqmm","Power Supply to IDU (Core/Gauge sqmm)":"4C * 2.5 sqmm","Cable from ODU to IDU (Comm Cable)":"Included in ODU to IDU wire","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"15","Refrigerant Additional Charge Beyond 5M (g/m)":"24","Features":"Inverter Compressor, Super 360° Air Flow, Turbo Cool, iFeel, 100% Copper, Anti-Corrosive Gold Fins, Self-Diagnosis, Comfort Sleep","Warranty":"5 Year Warranty","Nominal BTU/hr":"24,225","Origin Country":"IN","Note":"Cooling Capacity Min~Max Watt figures for ID248MBTUR3 (3644~3654) are transcribed exactly as printed in the Blue Star catalogue — likely a catalogue typo, verify with Blue Star before quoting."}},{"id":91002,"brandId":373,"categoryId":1693,"modelName":"ID336MBTUR3 (3.0 TR)","series":"MB Series (Inverter MBTU)","productType":"Inverter Round Flow Cassette","description":"3.0 TR Inverter Round Flow Cassette AC — Blue Star MB Series","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":35997,"airflowCfm":1051,"airflowLevels":[{"cfm":1051,"label":"High"},{"cfm":849,"label":"Medium"},{"cfm":757,"label":"Low"}],"powerInputW":3920,"voltage":"400V / 3Ph / 50Hz","runningCurrentA":5.95,"electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":25.5,"outdoorWeightKg":67.9,"indoorDimensions":"840 x 245 x 840 mm","outdoorDimensions":"946 x 810 x 410 mm","soundLevelDb":58,"outdoorSoundDb":58,"energyRating":3,"iseer":3.5,"operatingTempMax":52,"color":"White","warrantyYears":"5 yrs (product) + 5 yrs (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"MB","Product Code":"ID336MBTUR3","Air Conditioner Type":"Inverter Cassette","Star Rating (BEE)":"3-Star","Rated Voltage/Frequency/Phase":"400 V/50 Hz/3 Ph","Cooling Capacity Min~Max (Watt)":"10550 (3548~10999)","Cooling Capacity Min~Max (BTU/Hr)":"35997 (12106~37530)","Rated Cooling Capacity @50% Load (Watt)":"5275","Cooling Rated Power Input Min~Max (Watt)":"3920 (923~3976)","Cooling Power Input @50% Load (Watt)":"1370","ISEER":"3.5","Electricity Consumed in 1600 Hrs (Units/Year)":"2332.73","Nominal/Running Current (A)":"5.95","Air Flow Volume Wet CFM (High/Medium/Low)":"1051/849/757","Noise Level Indoor H/M/L (dB(A))":"57.5/53/50.2","Moisture Removal (Litres/Hour)":"5.2","Compressor Type":"Inverter Dual Rotary","Compressor Warranty":"5 Years","Eco-Friendly Refrigerant":"R-32","Ambient Temp Range (Cooling)":"Up to 52°C","Remote":"LCD Remote","IDU Net Dimension (W x H x D)":"840 x 245 x 840 mm","IDU Grill Net Dimension (W x H x D)":"1020 x 50 x 1020 mm","Input Power Supply Given To":"Outdoor Unit","Net Weight IDU (kg)":"25.5","Net Weight IDU Grill (kg)":"5.8","ODU Net Dimension (W x H x D)":"946 x 810 x 410 mm","Net Weight ODU (kg)":"67.9","Gross Weight ODU (kg)":"72","Noise Level Outdoor (dB(A))":"57.9","Power Supply to ODU (Core/Gauge sqmm)":"5C * 2.5 sqmm","Power Supply to IDU (Core/Gauge sqmm)":"4C * 1.5 sqmm","Cable from ODU to IDU (Comm Cable)":"Included in ODU to IDU wire","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"15","Refrigerant Additional Charge Beyond 5M (g/m)":"24","Features":"Inverter Compressor, Super 360° Air Flow, Turbo Cool, iFeel, 100% Copper, Anti-Corrosive Gold Fins, Self-Diagnosis, Comfort Sleep","Warranty":"5 Year Warranty","Nominal BTU/hr":"35,997","Origin Country":"IN","Note":"Cooling Capacity Min~Max Watt figures for ID248MBTUR3 (3644~3654) are transcribed exactly as printed in the Blue Star catalogue — likely a catalogue typo, verify with Blue Star before quoting."}},{"id":91003,"brandId":373,"categoryId":1693,"modelName":"ID248MBTUR3 (4.0 TR)","series":"MB Series (Inverter MBTU)","productType":"Inverter Round Flow Cassette","description":"4.0 TR Inverter Round Flow Cassette AC — Blue Star MB Series","capacityTon":4,"capacityKw":13,"selectBy":"TR","btuHr":44356,"airflowCfm":1022,"airflowLevels":[{"cfm":1022,"label":"High"},{"cfm":825,"label":"Medium"},{"cfm":730,"label":"Low"}],"powerInputW":5400,"voltage":"400V / 3Ph / 50Hz","runningCurrentA":8.2,"electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27.9,"outdoorWeightKg":72.9,"indoorDimensions":"840 x 245 x 840 mm","outdoorDimensions":"946 x 810 x 410 mm","soundLevelDb":58,"outdoorSoundDb":60,"energyRating":2,"iseer":3.23,"operatingTempMax":52,"color":"White","warrantyYears":"5 yrs (product) + 5 yrs (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"MB","Product Code":"ID248MBTUR3","Air Conditioner Type":"Inverter Cassette","Star Rating (BEE)":"2-Star","Rated Voltage/Frequency/Phase":"400 V/50 Hz/3 Ph","Cooling Capacity Min~Max (Watt)":"13000 (3644~3654)","Cooling Capacity Min~Max (BTU/Hr)":"44356 (12434~46588)","Rated Cooling Capacity @50% Load (Watt)":"6500","Cooling Rated Power Input Min~Max (Watt)":"5400 (943~5817)","Cooling Power Input @50% Load (Watt)":"1780","ISEER":"3.23","Electricity Consumed in 1600 Hrs (Units/Year)":"3114.55","Nominal/Running Current (A)":"8.2","Air Flow Volume Wet CFM (High/Medium/Low)":"1022/825/730","Noise Level Indoor H/M/L (dB(A))":"57.9/53.2/50.4","Moisture Removal (Litres/Hour)":"7.3","Compressor Type":"Inverter Dual Rotary","Compressor Warranty":"5 Years","Eco-Friendly Refrigerant":"R-32","Ambient Temp Range (Cooling)":"Up to 52°C","Remote":"LCD Remote","IDU Net Dimension (W x H x D)":"840 x 245 x 840 mm","IDU Grill Net Dimension (W x H x D)":"1020 x 50 x 1020 mm","Input Power Supply Given To":"Outdoor Unit","Net Weight IDU (kg)":"27.9","Net Weight IDU Grill (kg)":"5.8","ODU Net Dimension (W x H x D)":"946 x 810 x 410 mm","Net Weight ODU (kg)":"72.9","Gross Weight ODU (kg)":"77.2","Noise Level Outdoor (dB(A))":"60.4","Power Supply to ODU (Core/Gauge sqmm)":"5C * 2.5 sqmm","Power Supply to IDU (Core/Gauge sqmm)":"4C * 1.5 sqmm","Cable from ODU to IDU (Comm Cable)":"Included in ODU to IDU wire","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"15","Refrigerant Additional Charge Beyond 5M (g/m)":"24","Features":"Inverter Compressor, Super 360° Air Flow, Turbo Cool, iFeel, 100% Copper, Anti-Corrosive Gold Fins, Self-Diagnosis, Comfort Sleep","Warranty":"5 Year Warranty","Nominal BTU/hr":"44,356","Origin Country":"IN","Note":"Cooling Capacity Min~Max Watt figures for ID248MBTUR3 (3644~3654) are transcribed exactly as printed in the Blue Star catalogue — likely a catalogue typo, verify with Blue Star before quoting."}},{"id":91004,"brandId":373,"categoryId":2102,"modelName":"DPAI-601R3A (5 TR / 6.25 HP)","series":"DPAI Series (Air Cooled Packaged AC — Inverter Type)","productType":"Air Cooled Packaged AC","description":"5 TR (6.25 HP) Air Cooled Packaged Air Conditioner, Inverter Type — Blue Star DPAI Series","capacityTon":5,"capacityKw":17.58,"selectBy":"TR","btuHr":60000,"airflowCfm":2200,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":185,"indoorDimensions":"900 x 660 x 1700 mm","outdoorDimensions":"1020 x 925 x 416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DPAI (Air Cooled Packaged AC — Inverter Type)","Product Code":"DPAI-601R3A","Nominal Cooling Capacity (HP)":"6.25","Nominal Cooling Capacity (TR)":"5","Nominal Cooling Capacity (BTU/Hr)":"60,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","IDU Dimensions (W x D x H)":"900 x 660 x 1700 mm","IDU Weight (kg)":"185","IDU Power Supply (AC)":"415V, Three Phase, 50 Hz","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"2200","Nominal Air Flow (CMH)":"3740","Air Filter":"Non-woven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","Capacity Control":"Stepless","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1020 x 925 x 416 mm","ODU Weight (kg)":"50","Compressor Quantity":"1","Compressor Type":"Hermetically sealed Rotary DC Inverter","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"Specifications subject to change without prior notice, per Blue Star catalogue disclaimer."}},{"id":91005,"brandId":373,"categoryId":2102,"modelName":"DPAI-961R3A (8 TR / 10 HP)","series":"DPAI Series (Air Cooled Packaged AC — Inverter Type)","productType":"Air Cooled Packaged AC","description":"8 TR (10 HP) Air Cooled Packaged Air Conditioner, Inverter Type — Blue Star DPAI Series","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":3750,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":235,"indoorDimensions":"1160 x 660 x 1700 mm","outdoorDimensions":"1320 x 925 x 416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DPAI (Air Cooled Packaged AC — Inverter Type)","Product Code":"DPAI-961R3A","Nominal Cooling Capacity (HP)":"10","Nominal Cooling Capacity (TR)":"8","Nominal Cooling Capacity (BTU/Hr)":"96,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","IDU Dimensions (W x D x H)":"1160 x 660 x 1700 mm","IDU Weight (kg)":"235","IDU Power Supply (AC)":"415V, Three Phase, 50 Hz","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"3750","Nominal Air Flow (CMH)":"6371","Air Filter":"Non-woven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","Capacity Control":"Stepless","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1320 x 925 x 416 mm","ODU Weight (kg)":"65","Compressor Quantity":"1","Compressor Type":"Hermetically sealed Rotary DC Inverter","ODU Power Supply (AC) to Motor":"415V, 3 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"Specifications subject to change without prior notice, per Blue Star catalogue disclaimer."}},{"id":91006,"brandId":373,"categoryId":2102,"modelName":"DPAI-1321R3A (11 TR / 14 HP)","series":"DPAI Series (Air Cooled Packaged AC — Inverter Type)","productType":"Air Cooled Packaged AC","description":"11 TR (14 HP) Air Cooled Packaged Air Conditioner, Inverter Type — Blue Star DPAI Series","capacityTon":11,"capacityKw":38.68,"selectBy":"TR","btuHr":132000,"airflowCfm":4400,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":250,"indoorDimensions":"1160 x 660 x 1700 mm","outdoorDimensions":"1435 x 947 x 635 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DPAI (Air Cooled Packaged AC — Inverter Type)","Product Code":"DPAI-1321R3A","Nominal Cooling Capacity (HP)":"14","Nominal Cooling Capacity (TR)":"11","Nominal Cooling Capacity (BTU/Hr)":"132,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","IDU Dimensions (W x D x H)":"1160 x 660 x 1700 mm","IDU Weight (kg)":"250","IDU Power Supply (AC)":"415V, Three Phase, 50 Hz","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"4400","Nominal Air Flow (CMH)":"7470","Air Filter":"Non-woven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","Capacity Control":"Stepless","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1435 x 947 x 635 mm","ODU Weight (kg)":"130","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Inverter Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"Specifications subject to change without prior notice, per Blue Star catalogue disclaimer."}},{"id":91007,"brandId":373,"categoryId":2102,"modelName":"DPAI-1982R3A (16.5 TR / 21 HP)","series":"DPAI Series (Air Cooled Packaged AC — Inverter Type)","productType":"Air Cooled Packaged AC","description":"16.5 TR (21 HP) Air Cooled Packaged Air Conditioner, Inverter Type — Blue Star DPAI Series","capacityTon":16.5,"capacityKw":58.03,"selectBy":"TR","btuHr":198000,"airflowCfm":6600,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":410,"indoorDimensions":"1500 x 750 x 1750 mm","outdoorDimensions":"1435+1020 x 947+925 x 635+416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DPAI (Air Cooled Packaged AC — Inverter Type)","Product Code":"DPAI-1982R3A","Nominal Cooling Capacity (HP)":"21","Nominal Cooling Capacity (TR)":"16.5","Nominal Cooling Capacity (BTU/Hr)":"198,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","IDU Dimensions (W x D x H)":"1500 x 750 x 1750 mm","IDU Weight (kg)":"410","IDU Power Supply (AC)":"415V, Three Phase, 50 Hz","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"6600","Nominal Air Flow (CMH)":"11210","Air Filter":"Non-woven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","Capacity Control":"Stepless","ODU Quantity":"2 (11TR + 5.5TR)","ODU Dimensions (W x H x D)":"1435+1020 x 947+925 x 635+416 mm","ODU Weight (kg)":"130+50","Compressor Quantity":"2 (11TR + 5.5TR)","Compressor Type":"Hermetically Sealed Inverter Scroll + Fixed Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"Specifications subject to change without prior notice, per Blue Star catalogue disclaimer."}},{"id":91008,"brandId":373,"categoryId":2102,"modelName":"DPAI-2642R3A (22 TR / 28 HP)","series":"DPAI Series (Air Cooled Packaged AC — Inverter Type)","productType":"Air Cooled Packaged AC","description":"22 TR (28 HP) Air Cooled Packaged Air Conditioner, Inverter Type — Blue Star DPAI Series","capacityTon":22,"capacityKw":77.37,"selectBy":"TR","btuHr":264000,"airflowCfm":8800,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":480,"indoorDimensions":"1500 x 930 x 1950 mm","outdoorDimensions":"1435+1435 x 947+947 x 635+635 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DPAI (Air Cooled Packaged AC — Inverter Type)","Product Code":"DPAI-2642R3A","Nominal Cooling Capacity (HP)":"28","Nominal Cooling Capacity (TR)":"22","Nominal Cooling Capacity (BTU/Hr)":"264,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","IDU Dimensions (W x D x H)":"1500 x 930 x 1950 mm","IDU Weight (kg)":"480","IDU Power Supply (AC)":"415V, Three Phase, 50 Hz","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"8800","Nominal Air Flow (CMH)":"14940","Air Filter":"Non-woven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","Capacity Control":"Stepless","ODU Quantity":"2 (11TR + 11TR)","ODU Dimensions (W x H x D)":"1435+1435 x 947+947 x 635+635 mm","ODU Weight (kg)":"130+130","Compressor Quantity":"2 (11TR + 11TR)","Compressor Type":"Hermetically Sealed Inverter Scroll + Fixed Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"Specifications subject to change without prior notice, per Blue Star catalogue disclaimer."}},{"id":91009,"brandId":373,"categoryId":2103,"modelName":"DSAI-601R3A/B (5 TR / 6.25 HP)","series":"DSAI Series (Air Cooled Ducted Split AC — Inverter Type)","productType":"Air Cooled Ducted Split AC","description":"5 TR (6.25 HP) Air Cooled Ducted Split Air Conditioner, Inverter Type — Blue Star DSAI Series","capacityTon":5,"capacityKw":17.58,"selectBy":"TR","btuHr":60000,"airflowCfm":2200,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":55,"indoorDimensions":"1140 x 630 x 485 mm","outdoorDimensions":"1020 x 925 x 416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DSAI (Air Cooled Ducted Split AC — Inverter Type)","Product Code":"DSAI-601R3A/B","Nominal Cooling Capacity (HP)":"6.25","Nominal Cooling Capacity (TR)":"5","Nominal Cooling Capacity (BTU/Hr)":"60,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","Capacity Control":"Stepless","IDU Dimensions (W x D x H)":"1140 x 630 x 485 mm","IDU Weight (kg)":"55","IDU Power Supply (AC)":"215V, Single Phase, 50 Hz (as printed in catalogue)","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"2200","Nominal Air Flow (CMH)":"3740","Air Filter":"Nonwoven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1020 x 925 x 416 mm","ODU Weight (kg)":"95","Compressor Quantity":"1","Compressor Type":"Hermetically sealed Rotary DC Inverter","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"IDU Power Supply is printed as '215V, Single Phase, 50Hz' in the Blue Star source catalogue — transcribed as-is; likely intended as 230V, please verify with Blue Star. Specifications subject to change without prior notice."}},{"id":91010,"brandId":373,"categoryId":2103,"modelName":"DSAI-961R3A/B (8 TR / 10 HP)","series":"DSAI Series (Air Cooled Ducted Split AC — Inverter Type)","productType":"Air Cooled Ducted Split AC","description":"8 TR (10 HP) Air Cooled Ducted Split Air Conditioner, Inverter Type — Blue Star DSAI Series","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":3400,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":75,"indoorDimensions":"1485 x 630 x 485 mm","outdoorDimensions":"1320 x 925 x 416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DSAI (Air Cooled Ducted Split AC — Inverter Type)","Product Code":"DSAI-961R3A/B","Nominal Cooling Capacity (HP)":"10","Nominal Cooling Capacity (TR)":"8","Nominal Cooling Capacity (BTU/Hr)":"96,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","Capacity Control":"Stepless","IDU Dimensions (W x D x H)":"1485 x 630 x 485 mm","IDU Weight (kg)":"75","IDU Power Supply (AC)":"215V, Single Phase, 50 Hz (as printed in catalogue)","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"3400","Nominal Air Flow (CMH)":"5770","Air Filter":"Nonwoven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1320 x 925 x 416 mm","ODU Weight (kg)":"125","Compressor Quantity":"1","Compressor Type":"Hermetically sealed Rotary DC Inverter","ODU Power Supply (AC) to Motor":"415V, 3 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"IDU Power Supply is printed as '215V, Single Phase, 50Hz' in the Blue Star source catalogue — transcribed as-is; likely intended as 230V, please verify with Blue Star. Specifications subject to change without prior notice."}},{"id":91011,"brandId":373,"categoryId":2103,"modelName":"DSAI-1321R3A/B (11 TR / 14 HP)","series":"DSAI Series (Air Cooled Ducted Split AC — Inverter Type)","productType":"Air Cooled Ducted Split AC","description":"11 TR (14 HP) Air Cooled Ducted Split Air Conditioner, Inverter Type — Blue Star DSAI Series","capacityTon":11,"capacityKw":38.68,"selectBy":"TR","btuHr":132000,"airflowCfm":4400,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":90,"indoorDimensions":"1840 x 630 x 485 mm","outdoorDimensions":"1320 x 1495 x 416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DSAI (Air Cooled Ducted Split AC — Inverter Type)","Product Code":"DSAI-1321R3A/B","Nominal Cooling Capacity (HP)":"14","Nominal Cooling Capacity (TR)":"11","Nominal Cooling Capacity (BTU/Hr)":"132,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","Capacity Control":"Stepless","IDU Dimensions (W x D x H)":"1840 x 630 x 485 mm","IDU Weight (kg)":"90","IDU Power Supply (AC)":"215V, Single Phase, 50 Hz (as printed in catalogue)","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"4400","Nominal Air Flow (CMH)":"7470","Air Filter":"Nonwoven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","ODU Quantity":"1","ODU Dimensions (W x H x D)":"1320 x 1495 x 416 mm","ODU Weight (kg)":"155","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Inverter Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"IDU Power Supply is printed as '215V, Single Phase, 50Hz' in the Blue Star source catalogue — transcribed as-is; likely intended as 230V, please verify with Blue Star. Specifications subject to change without prior notice."}},{"id":91012,"brandId":373,"categoryId":2103,"modelName":"DSAI-1982R3A/B (16.5 TR / 21 HP)","series":"DSAI Series (Air Cooled Ducted Split AC — Inverter Type)","productType":"Air Cooled Ducted Split AC","description":"16.5 TR (21 HP) Air Cooled Ducted Split Air Conditioner, Inverter Type — Blue Star DSAI Series","capacityTon":16.5,"capacityKw":58.03,"selectBy":"TR","btuHr":198000,"airflowCfm":6600,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":150,"indoorDimensions":"2035 x 1085 x 555 mm","outdoorDimensions":"1320+1020 x 1495+925 x 416+416 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DSAI (Air Cooled Ducted Split AC — Inverter Type)","Product Code":"DSAI-1982R3A/B","Nominal Cooling Capacity (HP)":"21","Nominal Cooling Capacity (TR)":"16.5","Nominal Cooling Capacity (BTU/Hr)":"198,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","Capacity Control":"Stepless","IDU Dimensions (W x D x H)":"2035 x 1085 x 555 mm","IDU Weight (kg)":"150","IDU Power Supply (AC)":"215V, Single Phase, 50 Hz (as printed in catalogue)","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"6600","Nominal Air Flow (CMH)":"11210","Air Filter":"Nonwoven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","ODU Quantity":"2 (11TR + 5.5TR)","ODU Dimensions (W x H x D)":"1320+1020 x 1495+925 x 416+416 mm","ODU Weight (kg)":"155+95","Compressor Quantity":"2 (11TR + 5.5TR)","Compressor Type":"Hermetically Sealed Inverter Scroll + Fixed Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"IDU Power Supply is printed as '215V, Single Phase, 50Hz' in the Blue Star source catalogue — transcribed as-is; likely intended as 230V, please verify with Blue Star. Specifications subject to change without prior notice."}},{"id":91013,"brandId":373,"categoryId":2103,"modelName":"DSAI-2642R3A/B (22 TR / 28 HP)","series":"DSAI Series (Air Cooled Ducted Split AC — Inverter Type)","productType":"Air Cooled Ducted Split AC","description":"22 TR (28 HP) Air Cooled Ducted Split Air Conditioner, Inverter Type — Blue Star DSAI Series","capacityTon":22,"capacityKw":77.37,"selectBy":"TR","btuHr":264000,"airflowCfm":8800,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":210,"indoorDimensions":"2115 x 1005 x 865 mm","outdoorDimensions":"1320+1320 x 1495+947 x 416+635 mm","color":"Grey","warrantyYears":"As per Blue Star standard commercial warranty — confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Product Series":"DSAI (Air Cooled Ducted Split AC — Inverter Type)","Product Code":"DSAI-2642R3A/B","Nominal Cooling Capacity (HP)":"28","Nominal Cooling Capacity (TR)":"22","Nominal Cooling Capacity (BTU/Hr)":"264,000","Refrigerant":"R410A","Power Supply (AC)":"415V, 3 phase, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel","Capacity Control":"Stepless","IDU Dimensions (W x D x H)":"2115 x 1005 x 865 mm","IDU Weight (kg)":"210","IDU Power Supply (AC)":"215V, Single Phase, 50 Hz (as printed in catalogue)","Type of Blower":"Centrifugal forward curved, double inlet, double width","Nominal Air Flow (CFM)":"8800","Nominal Air Flow (CMH)":"14940","Air Filter":"Nonwoven polyester media enclosed in HDPE mesh","Controller":"Innovative intelligent inverter controller with touch screen display","ODU Quantity":"2 (11TR + 11TR)","ODU Dimensions (W x H x D)":"1320+1320 x 1495+947 x 416+635 mm","ODU Weight (kg)":"155+155","Compressor Quantity":"2 (11TR + 11TR)","Compressor Type":"Hermetically Sealed Inverter Scroll + Fixed Scroll","ODU Power Supply (AC) to Motor":"230V, 1 ph, 50Hz","Condenser Fan Type":"Propeller","Origin Country":"IN","Note":"IDU Power Supply is printed as '215V, Single Phase, 50Hz' in the Blue Star source catalogue — transcribed as-is; likely intended as 230V, please verify with Blue Star. Specifications subject to change without prior notice."}},{"id":91014,"brandId":373,"categoryId":2104,"modelName":"IVRFB-08 TCN (8 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-08 TCN (8 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":6.4,"capacityKw":22.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"8","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"57.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"268","Shipping Weight (kg)":"281","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"9","Refrigerant Piping — Liquid":"3/8\\" (9.52mm)","Refrigerant Piping — Gas":"3/4\\" (19.05mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-08 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"6.4","Cooling Capacity (kW)":"22.4"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":268,"outdoorSoundDb":58,"airflowCfm":7000},{"id":91015,"brandId":373,"categoryId":2104,"modelName":"IVRFB-08 THN (8 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-08 THN (8 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":6.4,"capacityKw":22.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"8","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"57.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"268","Shipping Weight (kg)":"281","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"9","Refrigerant Piping — Liquid":"3/8\\" (9.52mm)","Refrigerant Piping — Gas":"3/4\\" (19.05mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-08 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"6.4","Cooling Capacity (kW)":"22.4","Heating Capacity (TR)":"7.1","Heating Capacity (kW)":"24.9"},"heatingKw":24.9,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":268,"outdoorSoundDb":58,"airflowCfm":7000},{"id":91016,"brandId":373,"categoryId":2104,"modelName":"IVRFB-10 TCN (10 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-10 TCN (10 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":8,"capacityKw":28,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"10","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"59.2","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"276","Shipping Weight (kg)":"289","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"10.5","Refrigerant Piping — Liquid":"3/8\\" (9.52mm)","Refrigerant Piping — Gas":"7/8\\" (22.22mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-10 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"8","Cooling Capacity (kW)":"28"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":276,"outdoorSoundDb":59,"airflowCfm":7000},{"id":91017,"brandId":373,"categoryId":2104,"modelName":"IVRFB-10 THN (10 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-10 THN (10 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":8,"capacityKw":28,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"10","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"59.2","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"276","Shipping Weight (kg)":"289","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"10.5","Refrigerant Piping — Liquid":"3/8\\" (9.52mm)","Refrigerant Piping — Gas":"7/8\\" (22.22mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-10 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"8","Cooling Capacity (kW)":"28","Heating Capacity (TR)":"8.8","Heating Capacity (kW)":"31.1"},"heatingKw":31.1,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":276,"outdoorSoundDb":59,"airflowCfm":7000},{"id":91018,"brandId":373,"categoryId":2104,"modelName":"IVRFB-12 TCN (12 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-12 TCN (12 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":9.6,"capacityKw":33.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"12","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"60.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"276","Shipping Weight (kg)":"289","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"10.5","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-12 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"9.6","Cooling Capacity (kW)":"33.6"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":276,"outdoorSoundDb":61,"airflowCfm":7000},{"id":91019,"brandId":373,"categoryId":2104,"modelName":"IVRFB-12 THN (12 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-12 THN (12 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":9.6,"capacityKw":33.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"12","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"1","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"7000","ODU Sound Pressure Level @ 1m (dB(A))":"60.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"976×800×1965","Net Weight (kg)":"276","Shipping Weight (kg)":"289","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"10.5","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-12 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"9.6","Cooling Capacity (kW)":"33.6","Heating Capacity (TR)":"10.6","Heating Capacity (kW)":"37.4"},"heatingKw":37.4,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"976×800×1965","outdoorWeightKg":276,"outdoorSoundDb":61,"airflowCfm":7000},{"id":91020,"brandId":373,"categoryId":2104,"modelName":"IVRFB-14 TCN (14 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-14 TCN (14 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":11.2,"capacityKw":39.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"14","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"9000","ODU Sound Pressure Level @ 1m (dB(A))":"62.1","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1250×800×1950","Net Weight (kg)":"372","Shipping Weight (kg)":"391","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"12.5","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-14 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"11.2","Cooling Capacity (kW)":"39.2"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1250×800×1950","outdoorWeightKg":372,"outdoorSoundDb":62,"airflowCfm":9000},{"id":91021,"brandId":373,"categoryId":2104,"modelName":"IVRFB-14 THN (14 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-14 THN (14 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":11.2,"capacityKw":39.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"14","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"9000","ODU Sound Pressure Level @ 1m (dB(A))":"62.1","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1250×800×1950","Net Weight (kg)":"372","Shipping Weight (kg)":"391","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"12.5","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-14 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"11.2","Cooling Capacity (kW)":"39.2","Heating Capacity (TR)":"12.8","Heating Capacity (kW)":"45"},"heatingKw":45,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1250×800×1950","outdoorWeightKg":372,"outdoorSoundDb":62,"airflowCfm":9000},{"id":91022,"brandId":373,"categoryId":2104,"modelName":"IVRFB-16 TCN (16 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-16 TCN (16 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":12.8,"capacityKw":44.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"16","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"10200","ODU Sound Pressure Level @ 1m (dB(A))":"62.8","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1250×800×1950","Net Weight (kg)":"379","Shipping Weight (kg)":"398","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"13","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-16 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"12.8","Cooling Capacity (kW)":"44.8"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1250×800×1950","outdoorWeightKg":379,"outdoorSoundDb":63,"airflowCfm":10200},{"id":91023,"brandId":373,"categoryId":2104,"modelName":"IVRFB-16 THN (16 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-16 THN (16 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":12.8,"capacityKw":44.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"16","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"1","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"10200","ODU Sound Pressure Level @ 1m (dB(A))":"62.8","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1250×800×1950","Net Weight (kg)":"379","Shipping Weight (kg)":"398","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"13","Refrigerant Piping — Liquid":"1/2\\" (12.7mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-16 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"12.8","Cooling Capacity (kW)":"44.8","Heating Capacity (TR)":"14.6","Heating Capacity (kW)":"51.4"},"heatingKw":51.4,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1250×800×1950","outdoorWeightKg":379,"outdoorSoundDb":63,"airflowCfm":10200},{"id":91024,"brandId":373,"categoryId":2104,"modelName":"IVRFB-18 TCN (18 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-18 TCN (18 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":14.4,"capacityKw":50.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"18","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"63.7","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"403","Shipping Weight (kg)":"424","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"13.5","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-18 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"14.4","Cooling Capacity (kW)":"50.4"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":403,"outdoorSoundDb":64,"airflowCfm":12300},{"id":91025,"brandId":373,"categoryId":2104,"modelName":"IVRFB-18 THN (18 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-18 THN (18 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":14.4,"capacityKw":50.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"18","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"63.7","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"403","Shipping Weight (kg)":"424","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"13.5","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-18 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"14.4","Cooling Capacity (kW)":"50.4","Heating Capacity (TR)":"16.4","Heating Capacity (kW)":"57.8"},"heatingKw":57.8,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":403,"outdoorSoundDb":64,"airflowCfm":12300},{"id":91026,"brandId":373,"categoryId":2104,"modelName":"IVRFB-20 TCN (20 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-20 TCN (20 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":16,"capacityKw":56,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"20","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"66.6","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"412","Shipping Weight (kg)":"433","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"14","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-20 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"16","Cooling Capacity (kW)":"56"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":412,"outdoorSoundDb":67,"airflowCfm":12300},{"id":91027,"brandId":373,"categoryId":2104,"modelName":"IVRFB-20 THN (20 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-20 THN (20 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":16,"capacityKw":56,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"20","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"66.6","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"412","Shipping Weight (kg)":"433","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"14","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-20 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"16","Cooling Capacity (kW)":"56","Heating Capacity (TR)":"18.2","Heating Capacity (kW)":"64.2"},"heatingKw":64.2,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":412,"outdoorSoundDb":67,"airflowCfm":12300},{"id":91028,"brandId":373,"categoryId":2104,"modelName":"IVRFB-22 TCN (22 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-22 TCN (22 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":17.6,"capacityKw":61.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"22","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"65.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"412","Shipping Weight (kg)":"433","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"14","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-22 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"17.6","Cooling Capacity (kW)":"61.6"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":412,"outdoorSoundDb":66,"airflowCfm":12300},{"id":91029,"brandId":373,"categoryId":2104,"modelName":"IVRFB-22 THN (22 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-22 THN (22 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":17.6,"capacityKw":61.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"22","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"12300","ODU Sound Pressure Level @ 1m (dB(A))":"65.9","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"412","Shipping Weight (kg)":"433","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"14","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-22 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"17.6","Cooling Capacity (kW)":"61.6","Heating Capacity (TR)":"20.1","Heating Capacity (kW)":"70.7"},"heatingKw":70.7,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":412,"outdoorSoundDb":66,"airflowCfm":12300},{"id":91030,"brandId":373,"categoryId":2104,"modelName":"IVRFB-24 TCN (24 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-24 TCN (24 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":19.2,"capacityKw":67.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"24","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"422","Shipping Weight (kg)":"444","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"15","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-24 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"19.2","Cooling Capacity (kW)":"67.2"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":422,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91031,"brandId":373,"categoryId":2104,"modelName":"IVRFB-24 THN (24 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-24 THN (24 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":19.2,"capacityKw":67.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"24","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"422","Shipping Weight (kg)":"444","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"15","Refrigerant Piping — Liquid":"5/8\\" (15.87mm)","Refrigerant Piping — Gas":"1-1/8\\" (28.57mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-24 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"19.2","Cooling Capacity (kW)":"67.2","Heating Capacity (TR)":"21.4","Heating Capacity (kW)":"75.3"},"heatingKw":75.3,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":422,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91032,"brandId":373,"categoryId":2104,"modelName":"IVRFB-26 TCN (26 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-26 TCN (26 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":20.8,"capacityKw":72.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"26","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"445","Shipping Weight (kg)":"467","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"16","Refrigerant Piping — Liquid":"3/4\\" (19.05mm)","Refrigerant Piping — Gas":"1-3/8\\" (34.9mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-26 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"20.8","Cooling Capacity (kW)":"72.8"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":445,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91033,"brandId":373,"categoryId":2104,"modelName":"IVRFB-26 THN (26 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-26 THN (26 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":20.8,"capacityKw":72.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"26","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"445","Shipping Weight (kg)":"467","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"16","Refrigerant Piping — Liquid":"3/4\\" (19.05mm)","Refrigerant Piping — Gas":"1-3/8\\" (34.9mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-26 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"20.8","Cooling Capacity (kW)":"72.8","Heating Capacity (TR)":"23.1","Heating Capacity (kW)":"81.5"},"heatingKw":81.5,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":445,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91034,"brandId":373,"categoryId":2104,"modelName":"IVRFB-28 TCN (28 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-28 TCN (28 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus (N Series)","capacityTon":22.4,"capacityKw":78.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"28","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"445","Shipping Weight (kg)":"467","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"17","Refrigerant Piping — Liquid":"3/4\\" (19.05mm)","Refrigerant Piping — Gas":"1-3/8\\" (34.9mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-28 TCN","Variant":"Cooling Only (TCN)","Cooling Capacity (TR)":"22.4","Cooling Capacity (kW)":"78.4"},"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":445,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91035,"brandId":373,"categoryId":2104,"modelName":"IVRFB-28 THN (28 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-28 THN (28 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus (N Series)","capacityTon":22.4,"capacityKw":78.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-415V / 50Hz / 3-Phase","Nominal Capacity (HP)":"28","Compressor Type":"Hermetic Sealed DC Scroll Inverter","Compressor Quantity":"2","Outdoor Fan Motor Type":"BLDC","Outdoor Fan Quantity":"2","Outdoor Fan Material":"ABS Plastic, 20% Glass Filled","Outdoor Fan Type":"Axial Fan","Air Flow Rate (CFM)":"13800","ODU Sound Pressure Level @ 1m (dB(A))":"70","Operating Range":"10°C ~ 56°C (Cooling), -10°C ~ 24°C (Heating)","Connection Ratio (VRF Indoor Units Only)":"50% ~ 130%","Outdoor Unit Dimensions (W×D×H)":"1450×800×1950","Net Weight (kg)":"445","Shipping Weight (kg)":"467","Refrigerant Type":"R-410A","Refrigerant Control":"Electronic Expansion Valve (Heat Pump models only)","Refrigerant Precharge Amount (kg)":"17","Refrigerant Piping — Liquid":"3/4\\" (19.05mm)","Refrigerant Piping — Gas":"1-3/8\\" (34.9mm)","Refrigerant Piping — Oil":"1/4\\" (6.35mm)","Safety Devices":"Drive Protection for Current & Temperature, HP Switch, HP/LP Sensor, Current Protection, Anti-freeze Protection, Discharge Temperature Protection","Test Standard":"ISO 15042","Nominal Cooling Test Condition":"Indoor 27°C DB / 19°C WB; Outdoor 35°C DB","Nominal Heating Test Condition":"Indoor 20°C DB; Outdoor 7°C DB / 6°C WB","ODU Combination Note":"VRF V Plus ODU Combination (per Blue Star catalogue): systems from 8HP up to 112HP are built by combining multiple outdoor modules. Examples — 30HP = 1×8HP+1×22HP (2 modules, max 30 IDUs); 56HP = 2×28HP (2 modules, max 56 IDUs); 84HP = 3 modules (max 62 IDUs); 112HP = 4 modules (max 62 IDUs). Full HP-by-HP combination matrix available in the source Blue Star VRF V Plus catalogue (page 12).","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-28 THN","Variant":"Heat Pump (THN)","Cooling Capacity (TR)":"22.4","Cooling Capacity (kW)":"78.4","Heating Capacity (TR)":"25","Heating Capacity (kW)":"87.8"},"heatingKw":87.8,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorDimensions":"1450×800×1950","outdoorWeightKg":445,"outdoorSoundDb":70,"airflowCfm":13800},{"id":91036,"brandId":373,"categoryId":2105,"modelName":"VHW-10A (0.8 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-10A (0.8 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.9,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-10A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.9","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.2","Motor Type":"AC","Motor Power (W)":"55","Motor Current (A)":"0.4","Airflow Rate H/M/L (CMH)":"540/460/330","Airflow Rate H/M/L (CFM)":"318/271/194","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"39/36/33","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"845×209×289","Packing Dimensions W×D×H (mm)":"918×278×364","Net/Gross Weight (kg)":"10/12","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.2,"indoorDimensions":"845×209×289 mm","soundLevelDb":39,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91037,"brandId":373,"categoryId":2105,"modelName":"VHW-12A (1.0 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-12A (1.0 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-12A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Motor Type":"AC","Motor Power (W)":"55","Motor Current (A)":"0.4","Airflow Rate H/M/L (CMH)":"630/540/460","Airflow Rate H/M/L (CFM)":"371/318/271","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"42/39/36","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"845×209×289","Packing Dimensions W×D×H (mm)":"918×278×364","Net/Gross Weight (kg)":"10/12","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"845×209×289 mm","soundLevelDb":42,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91038,"brandId":373,"categoryId":2105,"modelName":"VHW-16A (1.3 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-16A (1.3 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-16A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.7","Heating Capacity (TR)":"1.5","Heating Capacity (kW)":"5.2","Motor Type":"AC","Motor Power (W)":"70","Motor Current (A)":"0.45","Airflow Rate H/M/L (CMH)":"762/686/503","Airflow Rate H/M/L (CFM)":"448/404/296","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"42/40/35","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"970×224×300","Packing Dimensions W×D×H (mm)":"1038×380×305","Net/Gross Weight (kg)":"13.5/16.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.2,"indoorDimensions":"970×224×300 mm","soundLevelDb":42,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91039,"brandId":373,"categoryId":2105,"modelName":"VHW-18A (1.5 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-18A (1.5 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-18A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Motor Type":"AC","Motor Power (W)":"70","Motor Current (A)":"0.45","Airflow Rate H/M/L (CMH)":"850/686/547","Airflow Rate H/M/L (CFM)":"500/404/322","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"44/40/36","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"970×224×300","Packing Dimensions W×D×H (mm)":"1038×380×305","Net/Gross Weight (kg)":"13.5/16.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"970×224×300 mm","soundLevelDb":44,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91040,"brandId":373,"categoryId":2105,"modelName":"VHW-20A (1.7 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-20A (1.7 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.7,"capacityKw":6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-20A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.7","Cooling Capacity (kW)":"6","Heating Capacity (TR)":"1.9","Heating Capacity (kW)":"6.6","Motor Type":"AC","Motor Power (W)":"95","Motor Current (A)":"0.55","Airflow Rate H/M/L (CMH)":"989/886/816","Airflow Rate H/M/L (CFM)":"582/522/480","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"46/43/41","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1078×246×325","Packing Dimensions W×D×H (mm)":"1145×410×335","Net/Gross Weight (kg)":"17/20.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":6.6,"indoorDimensions":"1078×246×325 mm","soundLevelDb":46,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91041,"brandId":373,"categoryId":2105,"modelName":"VHW-24A (2.0 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-24A (2.0 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-24A","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Type":"AC","Motor Power (W)":"95","Motor Current (A)":"0.55","Airflow Rate H/M/L (CMH)":"1089/920/829","Airflow Rate H/M/L (CFM)":"647/541/488","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"48/46/41","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1078×246×325","Packing Dimensions W×D×H (mm)":"1145×410×335","Net/Gross Weight (kg)":"17/20.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1078×246×325 mm","soundLevelDb":48,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91042,"brandId":373,"categoryId":2105,"modelName":"VHW-30 (2.5 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-30 (2.5 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-30","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.5","Cooling Capacity (kW)":"8.8","Heating Capacity (TR)":"2.8","Heating Capacity (kW)":"9.7","Motor Type":"DC","Motor Power (W)":"70","Motor Current (A)":"0.5","Airflow Rate H/M/L (CMH)":"1486/1223/944","Airflow Rate H/M/L (CFM)":"875/720/556","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"52/49/42","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1350×258×326","Packing Dimensions W×D×H (mm)":"1493×418×343","Net/Gross Weight (kg)":"18.5/23.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":9.7,"indoorDimensions":"1350×258×326 mm","soundLevelDb":52,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91043,"brandId":373,"categoryId":2105,"modelName":"VHW-34 (2.8 TR)","series":"VRF V Plus — Hi-Wall (VHW)","productType":"VRF Hi-Wall Indoor Unit","description":"VHW-34 (2.8 TR) — VRF Hi-Wall Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.8,"capacityKw":10,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VHW-34","Series":"VRF V Plus — Hi-Wall (VHW)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.8","Cooling Capacity (kW)":"10","Heating Capacity (TR)":"3.1","Heating Capacity (kW)":"10.8","Motor Type":"DC","Motor Power (W)":"70","Motor Current (A)":"0.6","Airflow Rate H/M/L (CMH)":"1600/1223/944","Airflow Rate H/M/L (CFM)":"942/720/556","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Connection Type":"Flared","Drain Pipe (mm)":"25","IDU Sound Level H/M/L (dB(A))":"55/49/42","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1350×258×326","Packing Dimensions W×D×H (mm)":"1493×418×343","Net/Gross Weight (kg)":"18.5/23.5","Features":"Multi-level filtration (Active Carbon/Dust/Silver Ion — not on 2.5TR & 2.8TR), Multi-fan speeds, Auto Restart, Filter Cleaning Reminder, Multi-mode (Auto/Cool/Heat/Dry/Sleep), Flexible airflow patterns","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":10.8,"indoorDimensions":"1350×258×326 mm","soundLevelDb":55,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91044,"brandId":373,"categoryId":2106,"modelName":"VLC-12 (1 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-12 (1 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-12","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Fan Motor Type":"BLDC","Motor Power (W)":"48","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"800/700/600","Airflow Rate H/M/L (CFM)":"471/412/353","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"36/34/31","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×190","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"22.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"29.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"840×840×190 mm","indoorWeightKg":22.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91045,"brandId":373,"categoryId":2106,"modelName":"VLC-16 (1.3 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-16 (1.3 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-16","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.6","Heating Capacity (TR)":"1.4","Heating Capacity (kW)":"5","Fan Motor Type":"BLDC","Motor Power (W)":"48","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"800/700/600","Airflow Rate H/M/L (CFM)":"471/412/353","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"36/34/31","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×190","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"22.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"29.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5,"indoorDimensions":"840×840×190 mm","indoorWeightKg":22.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91046,"brandId":373,"categoryId":2106,"modelName":"VLC-18 (1.5 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-18 (1.5 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-18","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Fan Motor Type":"BLDC","Motor Power (W)":"48","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"831/751/651","Airflow Rate H/M/L (CFM)":"489/442/383","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"36/34/31","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×190","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"22.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"29.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"840×840×190 mm","indoorWeightKg":22.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91047,"brandId":373,"categoryId":2106,"modelName":"VLC-20 (1.7 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-20 (1.7 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.7,"capacityKw":6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-20","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.7","Cooling Capacity (kW)":"6","Heating Capacity (TR)":"1.9","Heating Capacity (kW)":"6.6","Fan Motor Type":"BLDC","Motor Power (W)":"59","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1100/952/801","Airflow Rate H/M/L (CFM)":"647/560/471","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"37/35/32","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×240","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"26.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"34.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":6.6,"indoorDimensions":"840×840×240 mm","indoorWeightKg":26.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91048,"brandId":373,"categoryId":2106,"modelName":"VLC-24 (2 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-24 (2 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-24","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Fan Motor Type":"BLDC","Motor Power (W)":"59","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1182/1000/901","Airflow Rate H/M/L (CFM)":"695/588/530","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"38/36/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×240","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"26.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"34.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"840×840×240 mm","indoorWeightKg":26.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91049,"brandId":373,"categoryId":2106,"modelName":"VLC-27 (2.3 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-27 (2.3 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.3,"capacityKw":8.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-27","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.3","Cooling Capacity (kW)":"8.1","Heating Capacity (TR)":"2.5","Heating Capacity (kW)":"8.9","Fan Motor Type":"BLDC","Motor Power (W)":"59","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1182/1000/901","Airflow Rate H/M/L (CFM)":"695/589/530","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"38/36/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×240","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"26.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"34.5","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":8.9,"indoorDimensions":"840×840×240 mm","indoorWeightKg":26.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91050,"brandId":373,"categoryId":2106,"modelName":"VLC-34 (2.8 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-34 (2.8 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.8,"capacityKw":9.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-34","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.8","Cooling Capacity (kW)":"9.8","Heating Capacity (TR)":"3.1","Heating Capacity (kW)":"10.8","Fan Motor Type":"BLDC","Motor Power (W)":"98","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1600/1402/1200","Airflow Rate H/M/L (CFM)":"942/824/706","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"40/37/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×320","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"32.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"40","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":10.8,"indoorDimensions":"840×840×320 mm","indoorWeightKg":32.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91051,"brandId":373,"categoryId":2106,"modelName":"VLC-38 (3.2 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-38 (3.2 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":3.2,"capacityKw":11.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-38","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3.2","Cooling Capacity (kW)":"11.3","Heating Capacity (TR)":"3.5","Heating Capacity (kW)":"12.4","Fan Motor Type":"BLDC","Motor Power (W)":"98","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1862/1452/1302","Airflow Rate H/M/L (CFM)":"1095/854/766","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"43/41/38","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×320","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"32.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"40","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":12.4,"indoorDimensions":"840×840×320 mm","indoorWeightKg":32.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91052,"brandId":373,"categoryId":2106,"modelName":"VLC-48 (4 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-48 (4 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-48","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.4","Heating Capacity (kW)":"15.5","Fan Motor Type":"BLDC","Motor Power (W)":"98","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"1862/1452/1302","Airflow Rate H/M/L (CFM)":"1095/854/766","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"43/41/38","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"840×840×320","Grille Net Dim W×D×H (mm)":"950×950×65","Indoor Unit Net Weight (kg)":"32.5","Grille Net Weight (kg)":"7","Indoor Unit Gross Weight (kg)":"40","Grille Gross Weight (kg)":"11","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.5,"indoorDimensions":"840×840×320 mm","indoorWeightKg":32.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91053,"brandId":373,"categoryId":2106,"modelName":"VLC-60A (5 TR)","series":"VRF V Plus — Four-Way Cassette (VLC)","productType":"VRF Four-Way Cassette Indoor Unit","description":"VLC-60A (5 TR) — VRF Four-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLC-60A","Series":"VRF V Plus — Four-Way Cassette (VLC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"5","Cooling Capacity (kW)":"17.6","Heating Capacity (TR)":"5.5","Heating Capacity (kW)":"19.3","Fan Motor Type":"BLDC","Motor Power (W)":"120","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"2202/1900/1550","Airflow Rate H/M/L (CFM)":"1295/1118/912","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"47/44/42","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim W×D×H (mm)":"910×910×293","Grille Net Dim W×D×H (mm)":"1040×1040×65","Indoor Unit Net Weight (kg)":"44.5","Grille Net Weight (kg)":"8","Indoor Unit Gross Weight (kg)":"54.5","Grille Gross Weight (kg)":"11.5","Features":"Wide angle airflow, In-built drain pump (lift up to 1m), Fresh air provision, Filter clean reminder, Service-friendly detachable grilles, Multi-mode (Auto/Cool/Heat/Dry/Sleep)","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":19.3,"indoorDimensions":"910×910×293 mm","indoorWeightKg":44.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91054,"brandId":373,"categoryId":2107,"modelName":"VCC-08 (0.6 TR)","series":"VRF V Plus — Compact Cassette (VCC)","productType":"VRF Compact Cassette Indoor Unit","description":"VCC-08 (0.6 TR) — VRF Compact Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.6,"capacityKw":2.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VCC-08","Series":"VRF V Plus — Compact Cassette (VCC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.6","Cooling Capacity (kW)":"2.1","Heating Capacity (TR)":"0.7","Heating Capacity (kW)":"2.3","Fan Motor Type":"DC","Motor Power (W)":"35","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"651/550/451","Airflow Rate H/M/L (CFM)":"383/323/265","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"41/39/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"596×596×240","Grille Net Dim (mm)":"670×670×50","Indoor Unit Packing Dim (mm)":"773×733×300","Grille Packing Dim (mm)":"763×763×105","Indoor Unit Net Weight (kg)":"20.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"25.5","Grille Gross Weight (kg)":"5","Features":"Compact 670mm panel design ideal for small cabins/conference rooms, Multi-mode functions, Filter clean reminder, Multi-fan speeds, Fresh air provision, In-built drain pump, Service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":2.3,"indoorDimensions":"596×596×240 mm","indoorWeightKg":20.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91055,"brandId":373,"categoryId":2107,"modelName":"VCC-10 (0.8 TR)","series":"VRF V Plus — Compact Cassette (VCC)","productType":"VRF Compact Cassette Indoor Unit","description":"VCC-10 (0.8 TR) — VRF Compact Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.9,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VCC-10","Series":"VRF V Plus — Compact Cassette (VCC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.9","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.2","Fan Motor Type":"DC","Motor Power (W)":"35","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"651/550/451","Airflow Rate H/M/L (CFM)":"383/323/265","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"41/39/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"596×596×240","Grille Net Dim (mm)":"670×670×50","Indoor Unit Packing Dim (mm)":"773×733×300","Grille Packing Dim (mm)":"763×763×105","Indoor Unit Net Weight (kg)":"20.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"25.5","Grille Gross Weight (kg)":"5","Features":"Compact 670mm panel design ideal for small cabins/conference rooms, Multi-mode functions, Filter clean reminder, Multi-fan speeds, Fresh air provision, In-built drain pump, Service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.2,"indoorDimensions":"596×596×240 mm","indoorWeightKg":20.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91056,"brandId":373,"categoryId":2107,"modelName":"VCC-12 (1.0 TR)","series":"VRF V Plus — Compact Cassette (VCC)","productType":"VRF Compact Cassette Indoor Unit","description":"VCC-12 (1.0 TR) — VRF Compact Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VCC-12","Series":"VRF V Plus — Compact Cassette (VCC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Fan Motor Type":"DC","Motor Power (W)":"35","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"651/550/451","Airflow Rate H/M/L (CFM)":"383/323/265","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"41/39/35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"596×596×240","Grille Net Dim (mm)":"670×670×50","Indoor Unit Packing Dim (mm)":"773×733×300","Grille Packing Dim (mm)":"763×763×105","Indoor Unit Net Weight (kg)":"20.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"25.5","Grille Gross Weight (kg)":"5","Features":"Compact 670mm panel design ideal for small cabins/conference rooms, Multi-mode functions, Filter clean reminder, Multi-fan speeds, Fresh air provision, In-built drain pump, Service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"596×596×240 mm","indoorWeightKg":20.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91057,"brandId":373,"categoryId":2107,"modelName":"VCC-16 (1.3 TR)","series":"VRF V Plus — Compact Cassette (VCC)","productType":"VRF Compact Cassette Indoor Unit","description":"VCC-16 (1.3 TR) — VRF Compact Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VCC-16","Series":"VRF V Plus — Compact Cassette (VCC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.7","Heating Capacity (TR)":"1.4","Heating Capacity (kW)":"5","Fan Motor Type":"DC","Motor Power (W)":"35","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"700/651/600","Airflow Rate H/M/L (CFM)":"412/383/353","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"45/43/38","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"596×596×240","Grille Net Dim (mm)":"670×670×50","Indoor Unit Packing Dim (mm)":"773×733×300","Grille Packing Dim (mm)":"763×763×105","Indoor Unit Net Weight (kg)":"20.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"25.5","Grille Gross Weight (kg)":"5","Features":"Compact 670mm panel design ideal for small cabins/conference rooms, Multi-mode functions, Filter clean reminder, Multi-fan speeds, Fresh air provision, In-built drain pump, Service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5,"indoorDimensions":"596×596×240 mm","indoorWeightKg":20.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91058,"brandId":373,"categoryId":2107,"modelName":"VCC-18 (1.5 TR)","series":"VRF V Plus — Compact Cassette (VCC)","productType":"VRF Compact Cassette Indoor Unit","description":"VCC-18 (1.5 TR) — VRF Compact Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VCC-18","Series":"VRF V Plus — Compact Cassette (VCC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Fan Motor Type":"DC","Motor Power (W)":"35","Blower Type":"Centrifugal","Airflow Rate H/M/L (CMH)":"700/651/600","Airflow Rate H/M/L (CFM)":"412/383/353","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"45/43/38","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"596×596×240","Grille Net Dim (mm)":"670×670×50","Indoor Unit Packing Dim (mm)":"773×733×300","Grille Packing Dim (mm)":"763×763×105","Indoor Unit Net Weight (kg)":"20.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"25.5","Grille Gross Weight (kg)":"5","Features":"Compact 670mm panel design ideal for small cabins/conference rooms, Multi-mode functions, Filter clean reminder, Multi-fan speeds, Fresh air provision, In-built drain pump, Service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"596×596×240 mm","indoorWeightKg":20.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91059,"brandId":373,"categoryId":2108,"modelName":"VOC-08 (0.6 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-08 (0.6 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.6,"capacityKw":2.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-08","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.6","Cooling Capacity (kW)":"2.2","Heating Capacity (TR)":"0.7","Heating Capacity (kW)":"2.6","Motor Power (W)":"29.5","Motor Current (A)":"0.24","Airflow Rate H/M/L (CMH)":"523/404/275","Airflow Rate H/M/L (CFM)":"308/238/162","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"30","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1054×425×153","Grille Net Dim (mm)":"1180×465×36.5","Indoor Unit Packing Dim (mm)":"1155×490×245","Grille Packing Dim (mm)":"1232×517×107","Indoor Unit Net Weight (kg)":"12.5","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"16","Grille Gross Weight (kg)":"5.2","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":2.6,"indoorDimensions":"1054×425×153 mm","indoorWeightKg":12.5,"soundLevelDb":30,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91060,"brandId":373,"categoryId":2108,"modelName":"VOC-10 (0.8 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-10 (0.8 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-10","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.8","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.2","Motor Power (W)":"31","Motor Current (A)":"0.25","Airflow Rate H/M/L (CMH)":"573/456/315","Airflow Rate H/M/L (CFM)":"337/268/185","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"34","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1054×425×153","Grille Net Dim (mm)":"1180×465×36.5","Indoor Unit Packing Dim (mm)":"1155×490×245","Grille Packing Dim (mm)":"1232×517×107","Indoor Unit Net Weight (kg)":"13","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"16.5","Grille Gross Weight (kg)":"5.2","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.2,"indoorDimensions":"1054×425×153 mm","indoorWeightKg":13,"soundLevelDb":34,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91061,"brandId":373,"categoryId":2108,"modelName":"VOC-12 (1.0 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-12 (1.0 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-12","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Motor Power (W)":"31","Motor Current (A)":"0.25","Airflow Rate H/M/L (CMH)":"573/456/315","Airflow Rate H/M/L (CFM)":"337/268/185","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"34","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1054×425×153","Grille Net Dim (mm)":"1180×465×36.5","Indoor Unit Packing Dim (mm)":"1155×490×245","Grille Packing Dim (mm)":"1232×517×107","Indoor Unit Net Weight (kg)":"13","Grille Net Weight (kg)":"3.5","Indoor Unit Gross Weight (kg)":"16.5","Grille Gross Weight (kg)":"5.2","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"1054×425×153 mm","indoorWeightKg":13,"soundLevelDb":34,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91062,"brandId":373,"categoryId":2108,"modelName":"VOC-16 (1.3 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-16 (1.3 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-16","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.6","Heating Capacity (TR)":"1.4","Heating Capacity (kW)":"5","Motor Power (W)":"39.5","Motor Current (A)":"0.27","Airflow Rate H/M/L (CMH)":"693/600/476","Airflow Rate H/M/L (CFM)":"408/353/280","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"35","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1204×443×189","Grille Net Dim (mm)":"1350×505×25","Indoor Unit Packing Dim (mm)":"1370×505×295","Grille Packing Dim (mm)":"1410×560×95","Indoor Unit Net Weight (kg)":"18.5","Grille Net Weight (kg)":"4","Indoor Unit Gross Weight (kg)":"23.2","Grille Gross Weight (kg)":"5.4","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5,"indoorDimensions":"1204×443×189 mm","indoorWeightKg":18.5,"soundLevelDb":35,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91063,"brandId":373,"categoryId":2108,"modelName":"VOC-19 (1.6 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-19 (1.6 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.6,"capacityKw":5.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-19","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.6","Cooling Capacity (kW)":"5.6","Heating Capacity (TR)":"1.8","Heating Capacity (kW)":"6.3","Motor Power (W)":"41.5","Motor Current (A)":"0.32","Airflow Rate H/M/L (CMH)":"792/688/549","Airflow Rate H/M/L (CFM)":"466/405/323","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"36","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1204×443×189","Grille Net Dim (mm)":"1350×505×25","Indoor Unit Packing Dim (mm)":"1370×505×295","Grille Packing Dim (mm)":"1410×560×95","Indoor Unit Net Weight (kg)":"18.8","Grille Net Weight (kg)":"4","Indoor Unit Gross Weight (kg)":"23.5","Grille Gross Weight (kg)":"5.4","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":6.3,"indoorDimensions":"1204×443×189 mm","indoorWeightKg":18.8,"soundLevelDb":36,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91064,"brandId":373,"categoryId":2108,"modelName":"VOC-24 (2 TR)","series":"VRF V Plus — One-Way Cassette (VOC)","productType":"VRF One-Way Cassette Indoor Unit","description":"VOC-24 (2 TR) — VRF One-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VOC-24","Series":"VRF V Plus — One-Way Cassette (VOC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7.1","Heating Capacity (TR)":"2.3","Heating Capacity (kW)":"8","Motor Power (W)":"56.2","Motor Current (A)":"0.36","Airflow Rate H/M/L (CMH)":"933/749/592","Airflow Rate H/M/L (CFM)":"550/441/348","Liquid Pipe":"12.7mm (1/2\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level (dB(A))":"37","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1204×443×189","Grille Net Dim (mm)":"1350×505×25","Indoor Unit Packing Dim (mm)":"1370×505×295","Grille Packing Dim (mm)":"1410×560×95","Indoor Unit Net Weight (kg)":"19.5","Grille Net Weight (kg)":"4","Indoor Unit Gross Weight (kg)":"24.2","Grille Gross Weight (kg)":"5.4","Features":"Ultra slim 153mm body, ideal for small cabins/passages/corners/narrow ceilings/lobbies, in-built drain pump (lift up to 1m), fresh air provision (1.3 & 1.6 TR models only), filter clean reminder, service-friendly detachable grilles","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":8,"indoorDimensions":"1204×443×189 mm","indoorWeightKg":19.5,"soundLevelDb":37,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91065,"brandId":373,"categoryId":2109,"modelName":"VTC-08 (0.6 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-08 (0.6 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.6,"capacityKw":2.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-08","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.6","Cooling Capacity (kW)":"2.2","Heating Capacity (TR)":"0.7","Heating Capacity (kW)":"2.4","Motor Power (W)":"67","Motor Current (A)":"0.41","Airflow Rate H/M/L (CMH)":"725/591/458","Airflow Rate H/M/L (CFM)":"430/350/270","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"33/29/24","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"34","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"42.5","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":2.4,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":34,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91066,"brandId":373,"categoryId":2109,"modelName":"VTC-10 (0.8 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-10 (0.8 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-10","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.8","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.1","Motor Power (W)":"67","Motor Current (A)":"0.41","Airflow Rate H/M/L (CMH)":"725/591/458","Airflow Rate H/M/L (CFM)":"430/350/270","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"36/32/29","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"34","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"42.5","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.1,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":34,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91067,"brandId":373,"categoryId":2109,"modelName":"VTC-12 (1.0 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-12 (1.0 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-12","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.6","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"4","Motor Power (W)":"67","Motor Current (A)":"0.41","Airflow Rate H/M/L (CMH)":"725/591/458","Airflow Rate H/M/L (CFM)":"430/350/270","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"36/32/29","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"34","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"42.5","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":4,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":34,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91068,"brandId":373,"categoryId":2109,"modelName":"VTC-16 (1.3 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-16 (1.3 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-16","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.5","Heating Capacity (TR)":"1.4","Heating Capacity (kW)":"5","Motor Power (W)":"128","Motor Current (A)":"0.58","Airflow Rate H/M/L (CMH)":"980/800/670","Airflow Rate H/M/L (CFM)":"580/471/395","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"39/35/30","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"35.8","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"43","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":35.8,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91069,"brandId":373,"categoryId":2109,"modelName":"VTC-18 (1.5 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-18 (1.5 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-18","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Motor Power (W)":"128","Motor Current (A)":"0.58","Airflow Rate H/M/L (CMH)":"980/800/670","Airflow Rate H/M/L (CFM)":"580/471/395","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"39/35/30","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"35.8","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"43","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":35.8,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91070,"brandId":373,"categoryId":2109,"modelName":"VTC-20 (1.7 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-20 (1.7 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.7,"capacityKw":6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-20","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.7","Cooling Capacity (kW)":"6","Heating Capacity (TR)":"1.9","Heating Capacity (kW)":"6.6","Motor Power (W)":"128","Motor Current (A)":"0.58","Airflow Rate H/M/L (CMH)":"980/800/670","Airflow Rate H/M/L (CFM)":"580/471/395","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"39/35/30","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"35.8","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"43","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":6.6,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":35.8,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91071,"brandId":373,"categoryId":2109,"modelName":"VTC-24 (2 TR)","series":"VRF V Plus — Two-Way Cassette (VTC)","productType":"VRF Two-Way Cassette Indoor Unit","description":"VTC-24 (2 TR) — VRF Two-Way Cassette Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VTC-24","Series":"VRF V Plus — Two-Way Cassette (VTC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Power (W)":"162","Motor Current (A)":"0.74","Airflow Rate H/M/L (CMH)":"1200/1000/770","Airflow Rate H/M/L (CFM)":"710/590/455","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"32mm (1-1/4\\")","IDU Noise Level H/M/L (dB(A))":"44/40/34","Refrigerant Control":"Electronic Expansion Valve","Indoor Unit Net Dim (mm)":"1172×591×299","Grille Net Dim (mm)":"1430×680×53","Indoor Unit Packing Dim (mm)":"1355×675×400","Grille Packing Dim (mm)":"1525×765×130","Indoor Unit Net Weight (kg)":"35.8","Grille Net Weight (kg)":"10.5","Indoor Unit Gross Weight (kg)":"43","Grille Gross Weight (kg)":"15","Features":"Ideal for narrow passage areas/open offices/cabins/meeting rooms, quiet operation as low as 24 dB, stylish slim design, wide angle airflow, multi-fan speeds, auto restart, in-built drain pump (lift up to 1m), filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1172×591×299 mm","indoorWeightKg":35.8,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91072,"brandId":373,"categoryId":2110,"modelName":"VFC-18 (1.5 TR)","series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","productType":"VRF Floor-cum-Ceiling Mounted Indoor Unit","description":"VFC-18 (1.5 TR) — VRF Floor-cum-Ceiling Mounted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VFC-18","Series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Motor Power (W)":"125","Motor Current (A)":"0.6","Airflow Rate H/M/L (CMH)":"1300/1050/900","Airflow Rate H/M/L (CFM)":"765/618/530","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"51/46/41","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions (W×D×H, ceiling-mounted*) (mm)":"1068×675×235","Packing Dimensions (W×D×H) (mm)":"1145×755×313","Net/Gross Weight (kg)":"24/29","Dimension Note":"*Dimension for ceiling mounted option. For floor mounted option, D & H will be interchanged.","Features":"Convenient positioning — floor or ceiling mounted, multi-mode functions (Auto/Cool/Heat/Dry/Sleep), multi-fan speeds, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"1068×675×235 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91073,"brandId":373,"categoryId":2110,"modelName":"VFC-24 (2.0 TR)","series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","productType":"VRF Floor-cum-Ceiling Mounted Indoor Unit","description":"VFC-24 (2.0 TR) — VRF Floor-cum-Ceiling Mounted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VFC-24","Series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Power (W)":"125","Motor Current (A)":"0.6","Airflow Rate H/M/L (CMH)":"1400/1200/1000","Airflow Rate H/M/L (CFM)":"825/710/590","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"53/48/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions (W×D×H, ceiling-mounted*) (mm)":"1068×675×235","Packing Dimensions (W×D×H) (mm)":"1145×755×313","Net/Gross Weight (kg)":"24/29","Dimension Note":"*Dimension for ceiling mounted option. For floor mounted option, D & H will be interchanged.","Features":"Convenient positioning — floor or ceiling mounted, multi-mode functions (Auto/Cool/Heat/Dry/Sleep), multi-fan speeds, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1068×675×235 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91074,"brandId":373,"categoryId":2110,"modelName":"VFC-36 (3.0 TR)","series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","productType":"VRF Floor-cum-Ceiling Mounted Indoor Unit","description":"VFC-36 (3.0 TR) — VRF Floor-cum-Ceiling Mounted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VFC-36","Series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3","Cooling Capacity (kW)":"10.5","Heating Capacity (TR)":"3.3","Heating Capacity (kW)":"11.6","Motor Power (W)":"148","Motor Current (A)":"0.7","Airflow Rate H/M/L (CMH)":"1800/1450/1300","Airflow Rate H/M/L (CFM)":"1060/855/766","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"53/48/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions (W×D×H, ceiling-mounted*) (mm)":"1285×675×235","Packing Dimensions (W×D×H) (mm)":"1360×755×313","Net/Gross Weight (kg)":"29/34","Dimension Note":"*Dimension for ceiling mounted option. For floor mounted option, D & H will be interchanged.","Features":"Convenient positioning — floor or ceiling mounted, multi-mode functions (Auto/Cool/Heat/Dry/Sleep), multi-fan speeds, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":11.6,"indoorDimensions":"1285×675×235 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91075,"brandId":373,"categoryId":2110,"modelName":"VFC-48 (4.0 TR)","series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","productType":"VRF Floor-cum-Ceiling Mounted Indoor Unit","description":"VFC-48 (4.0 TR) — VRF Floor-cum-Ceiling Mounted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VFC-48","Series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.4","Heating Capacity (kW)":"15.5","Motor Power (W)":"121","Motor Current (A)":"2×0.5","Airflow Rate H/M/L (CMH)":"2300/1800/1600","Airflow Rate H/M/L (CFM)":"1355/1060/942","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"53/50/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions (W×D×H, ceiling-mounted*) (mm)":"1650×675×235","Packing Dimensions (W×D×H) (mm)":"1725×755×313","Net/Gross Weight (kg)":"36.5/43","Dimension Note":"*Dimension for ceiling mounted option. For floor mounted option, D & H will be interchanged.","Features":"Convenient positioning — floor or ceiling mounted, multi-mode functions (Auto/Cool/Heat/Dry/Sleep), multi-fan speeds, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.5,"indoorDimensions":"1650×675×235 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91076,"brandId":373,"categoryId":2110,"modelName":"VFC-60 (5.0 TR)","series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","productType":"VRF Floor-cum-Ceiling Mounted Indoor Unit","description":"VFC-60 (5.0 TR) — VRF Floor-cum-Ceiling Mounted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VFC-60","Series":"VRF V Plus — Floor-cum-Ceiling Mounted (VFC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"5","Cooling Capacity (kW)":"17.6","Heating Capacity (TR)":"5.5","Heating Capacity (kW)":"19.3","Motor Power (W)":"121","Motor Current (A)":"2×0.5","Airflow Rate H/M/L (CMH)":"2300/1800/1600","Airflow Rate H/M/L (CFM)":"1355/1060/942","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"54/51/48","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions (W×D×H, ceiling-mounted*) (mm)":"1650×675×235","Packing Dimensions (W×D×H) (mm)":"1725×755×313","Net/Gross Weight (kg)":"39/45","Dimension Note":"*Dimension for ceiling mounted option. For floor mounted option, D & H will be interchanged.","Features":"Convenient positioning — floor or ceiling mounted, multi-mode functions (Auto/Cool/Heat/Dry/Sleep), multi-fan speeds, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":19.3,"indoorDimensions":"1650×675×235 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91077,"brandId":373,"categoryId":2111,"modelName":"VVC-24 (2.0 TR)","series":"VRF V Plus — Verticools (VVC)","productType":"VRF Verticools Floor-Standing Indoor Unit","description":"VVC-24 (2.0 TR) — VRF Verticools Floor-Standing Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VVC-24","Series":"VRF V Plus — Verticools (VVC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Power (W)":"152","Motor Current (A)":"0.75","Airflow Rate H/L (CMH)":"1110/920","Airflow Rate H/L (CFM)":"655/543","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"17.8mm (11/16\\")","IDU Noise Level — Low (dB(A))":"44","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"500×260×1680","Packing Dimensions W×D×H (mm)":"585×380×1805","Net/Gross Weight (kg)":"32/44","Features":"Ideal where ceiling space is constrained (large open halls), powerful air throw, flexible/adjustable airflow louvres, auto restart, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"500×260×1680 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91078,"brandId":373,"categoryId":2111,"modelName":"VVC-27 (2.3 TR)","series":"VRF V Plus — Verticools (VVC)","productType":"VRF Verticools Floor-Standing Indoor Unit","description":"VVC-27 (2.3 TR) — VRF Verticools Floor-Standing Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.3,"capacityKw":8.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VVC-27","Series":"VRF V Plus — Verticools (VVC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.3","Cooling Capacity (kW)":"8.1","Heating Capacity (TR)":"2.5","Heating Capacity (kW)":"8.8","Motor Power (W)":"152","Motor Current (A)":"0.75","Airflow Rate H/L (CMH)":"1110/920","Airflow Rate H/L (CFM)":"655/543","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.8mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"17.8mm (11/16\\")","IDU Noise Level — Low (dB(A))":"44","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"500×260×1680","Packing Dimensions W×D×H (mm)":"585×380×1805","Net/Gross Weight (kg)":"32/44","Features":"Ideal where ceiling space is constrained (large open halls), powerful air throw, flexible/adjustable airflow louvres, auto restart, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":8.8,"indoorDimensions":"500×260×1680 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91079,"brandId":373,"categoryId":2111,"modelName":"VVC-34 (2.8 TR)","series":"VRF V Plus — Verticools (VVC)","productType":"VRF Verticools Floor-Standing Indoor Unit","description":"VVC-34 (2.8 TR) — VRF Verticools Floor-Standing Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.8,"capacityKw":9.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VVC-34","Series":"VRF V Plus — Verticools (VVC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.8","Cooling Capacity (kW)":"9.8","Heating Capacity (TR)":"2.9","Heating Capacity (kW)":"10.2","Motor Power (W)":"300","Motor Current (A)":"1.5","Airflow Rate H/L (CMH)":"1800/1490","Airflow Rate H/L (CFM)":"1060/880","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe":"17.8mm (11/16\\")","IDU Noise Level — Low (dB(A))":"51","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"540×379×1775","Packing Dimensions W×D×H (mm)":"660×475×1915","Net/Gross Weight (kg)":"49/59","Features":"Ideal where ceiling space is constrained (large open halls), powerful air throw, flexible/adjustable airflow louvres, auto restart, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":10.2,"indoorDimensions":"540×379×1775 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91080,"brandId":373,"categoryId":2111,"modelName":"VVC-38 (3.2 TR)","series":"VRF V Plus — Verticools (VVC)","productType":"VRF Verticools Floor-Standing Indoor Unit","description":"VVC-38 (3.2 TR) — VRF Verticools Floor-Standing Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":3.2,"capacityKw":11.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VVC-38","Series":"VRF V Plus — Verticools (VVC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3.2","Cooling Capacity (kW)":"11.3","Heating Capacity (TR)":"3.5","Heating Capacity (kW)":"12.4","Motor Power (W)":"300","Motor Current (A)":"1.5","Airflow Rate H/L (CMH)":"1800/1490","Airflow Rate H/L (CFM)":"1060/880","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe":"17.8mm (11/16\\")","IDU Noise Level — Low (dB(A))":"51","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"540×379×1775","Packing Dimensions W×D×H (mm)":"660×475×1915","Net/Gross Weight (kg)":"49/59","Features":"Ideal where ceiling space is constrained (large open halls), powerful air throw, flexible/adjustable airflow louvres, auto restart, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":12.4,"indoorDimensions":"540×379×1775 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91081,"brandId":373,"categoryId":2111,"modelName":"VVC-48 (4.0 TR)","series":"VRF V Plus — Verticools (VVC)","productType":"VRF Verticools Floor-Standing Indoor Unit","description":"VVC-48 (4.0 TR) — VRF Verticools Floor-Standing Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VVC-48","Series":"VRF V Plus — Verticools (VVC)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.4","Heating Capacity (kW)":"15.5","Motor Power (W)":"300","Motor Current (A)":"1.5","Airflow Rate H/L (CMH)":"1800/1490","Airflow Rate H/L (CFM)":"1060/880","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.05mm (3/4\\")","Piping Type":"Flared","Drain Pipe":"17.8mm (11/16\\")","IDU Noise Level — Low (dB(A))":"51","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"540×379×1775","Packing Dimensions W×D×H (mm)":"660×475×1915","Net/Gross Weight (kg)":"49/59","Features":"Ideal where ceiling space is constrained (large open halls), powerful air throw, flexible/adjustable airflow louvres, auto restart, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.5,"indoorDimensions":"540×379×1775 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91082,"brandId":373,"categoryId":2112,"modelName":"DCS-10 (0.8 TR)","series":"VRF V Plus — Concealed Splits (DCS)","productType":"VRF Concealed Split Indoor Unit","description":"DCS-10 (0.8 TR) — VRF Concealed Split Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.9,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DCS-10","Series":"VRF V Plus — Concealed Splits (DCS)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.9","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.2","Motor Power (W)":"62","Motor Current (A)":"0.6","Air Volume H/M/L (CFM)":"450/350/285","Air Volume H/M/L (CMH)":"765/595/485","External Static Pressure — Nominal (Pa)":"10","External Static Pressure — High (Pa)":"20","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"45/44/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1086×496×267","Packing Dimensions W×D×H (mm)":"1135×540×280","Net/Gross Weight (kg)":"33/37","Features":"Ideal for hotel rooms, hospitals & small area applications; ultra slim 266mm height fits above false ceiling; powder-coated for long life; detachable panel for easy servicing; quiet operation; multi-fan speeds; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.2,"indoorDimensions":"1086×496×267 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91083,"brandId":373,"categoryId":2112,"modelName":"DCS-12 (1.0 TR)","series":"VRF V Plus — Concealed Splits (DCS)","productType":"VRF Concealed Split Indoor Unit","description":"DCS-12 (1.0 TR) — VRF Concealed Split Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DCS-12","Series":"VRF V Plus — Concealed Splits (DCS)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Motor Power (W)":"62","Motor Current (A)":"0.6","Air Volume H/M/L (CFM)":"450/350/285","Air Volume H/M/L (CMH)":"765/595/485","External Static Pressure — Nominal (Pa)":"10","External Static Pressure — High (Pa)":"20","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"45/44/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1086×496×267","Packing Dimensions W×D×H (mm)":"1135×540×280","Net/Gross Weight (kg)":"33/37","Features":"Ideal for hotel rooms, hospitals & small area applications; ultra slim 266mm height fits above false ceiling; powder-coated for long life; detachable panel for easy servicing; quiet operation; multi-fan speeds; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"1086×496×267 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91084,"brandId":373,"categoryId":2112,"modelName":"DCS-16 (1.3 TR)","series":"VRF V Plus — Concealed Splits (DCS)","productType":"VRF Concealed Split Indoor Unit","description":"DCS-16 (1.3 TR) — VRF Concealed Split Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DCS-16","Series":"VRF V Plus — Concealed Splits (DCS)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.7","Heating Capacity (TR)":"1.5","Heating Capacity (kW)":"5.2","Motor Power (W)":"62","Motor Current (A)":"0.6","Air Volume H/M/L (CFM)":"450/350/285","Air Volume H/M/L (CMH)":"765/595/485","External Static Pressure — Nominal (Pa)":"10","External Static Pressure — High (Pa)":"20","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"46/45/44","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1086×496×267","Packing Dimensions W×D×H (mm)":"1135×540×280","Net/Gross Weight (kg)":"35/37","Features":"Ideal for hotel rooms, hospitals & small area applications; ultra slim 266mm height fits above false ceiling; powder-coated for long life; detachable panel for easy servicing; quiet operation; multi-fan speeds; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.2,"indoorDimensions":"1086×496×267 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91085,"brandId":373,"categoryId":2112,"modelName":"DCS-18 (1.5 TR)","series":"VRF V Plus — Concealed Splits (DCS)","productType":"VRF Concealed Split Indoor Unit","description":"DCS-18 (1.5 TR) — VRF Concealed Split Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DCS-18","Series":"VRF V Plus — Concealed Splits (DCS)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Motor Power (W)":"62","Motor Current (A)":"0.6","Air Volume H/M/L (CFM)":"450/350/285","Air Volume H/M/L (CMH)":"765/595/485","External Static Pressure — Nominal (Pa)":"10","External Static Pressure — High (Pa)":"20","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"46/45/44","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1086×496×267","Packing Dimensions W×D×H (mm)":"1135×540×280","Net/Gross Weight (kg)":"35/37.5","Features":"Ideal for hotel rooms, hospitals & small area applications; ultra slim 266mm height fits above false ceiling; powder-coated for long life; detachable panel for easy servicing; quiet operation; multi-fan speeds; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"1086×496×267 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91086,"brandId":373,"categoryId":2112,"modelName":"DCS-24 (2.0 TR)","series":"VRF V Plus — Concealed Splits (DCS)","productType":"VRF Concealed Split Indoor Unit","description":"DCS-24 (2.0 TR) — VRF Concealed Split Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DCS-24","Series":"VRF V Plus — Concealed Splits (DCS)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Power (W)":"75","Motor Current (A)":"0.8","Air Volume H/M/L (CFM)":"680/660/640","Air Volume H/M/L (CMH)":"1155/1121/1088","External Static Pressure — Nominal (Pa)":"20","External Static Pressure — High (Pa)":"30","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"49/48/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1086×496×267","Packing Dimensions W×D×H (mm)":"1135×540×280","Net/Gross Weight (kg)":"35/38.5","Features":"Ideal for hotel rooms, hospitals & small area applications; ultra slim 266mm height fits above false ceiling; powder-coated for long life; detachable panel for easy servicing; quiet operation; multi-fan speeds; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1086×496×267 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91087,"brandId":373,"categoryId":2113,"modelName":"DSD-18 (1.5 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-18 (1.5 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-18","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.6","Heating Capacity (kW)":"5.6","Motor Quantity":"1","Motor Power (W)":"75","Motor Current (A)":"0.7","Air Volume H/M/L (CFM)":"740/715/690","Air Volume H/M/L (CMH)":"1258/1215/1172","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"50","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.7mm (1/2\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"43/42/41","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"934×600×265","Packing Dimensions W×D×H (mm)":"1050×615×275","Net/Gross Weight (kg)":"28/32","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.6,"indoorDimensions":"934×600×265 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91088,"brandId":373,"categoryId":2113,"modelName":"DSD-24 (2.0 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-24 (2.0 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-24","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Quantity":"1","Motor Power (W)":"75","Motor Current (A)":"0.7","Air Volume H/M/L (CFM)":"745/725/705","Air Volume H/M/L (CMH)":"1265/1232/1198","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"50","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"15.9mm (5/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"44/43/42","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"934×600×265","Packing Dimensions W×D×H (mm)":"1050×615×275","Net/Gross Weight (kg)":"32/35","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"934×600×265 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91089,"brandId":373,"categoryId":2113,"modelName":"DSD-30 (2.5 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-30 (2.5 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-30","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.5","Cooling Capacity (kW)":"8.8","Heating Capacity (TR)":"2.7","Heating Capacity (kW)":"9.5","Motor Quantity":"1","Motor Power (W)":"187","Motor Current (A)":"1","Air Volume H/M/L (CFM)":"935/910/890","Air Volume H/M/L (CMH)":"1588/1546/1512","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"80","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"15.9mm (5/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"47/45/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"932×700×318","Packing Dimensions W×D×H (mm)":"1050×615×330","Net/Gross Weight (kg)":"45/49","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":9.5,"indoorDimensions":"932×700×318 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91090,"brandId":373,"categoryId":2113,"modelName":"DSD-36 (3.0 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-36 (3.0 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-36","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3","Cooling Capacity (kW)":"10.5","Heating Capacity (TR)":"3.2","Heating Capacity (kW)":"11.3","Motor Quantity":"1","Motor Power (W)":"187","Motor Current (A)":"1.8","Air Volume H/M/L (CFM)":"1120/1015/910","Air Volume H/M/L (CMH)":"1903/1725/1546","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"80","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"15.9mm (5/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"47/45/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"932×700×318","Packing Dimensions W×D×H (mm)":"1050×615×330","Net/Gross Weight (kg)":"45/49","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":11.3,"indoorDimensions":"932×700×318 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91091,"brandId":373,"categoryId":2113,"modelName":"DSD-48 (4 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-48 (4 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-48","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.3","Heating Capacity (kW)":"15.1","Motor Quantity":"1","Motor Power (W)":"187","Motor Current (A)":"1.8","Air Volume H/M/L (CFM)":"1500/1350/1200","Air Volume H/M/L (CMH)":"2548/2293/2039","External Static Pressure — Nominal (Pa)":"40","External Static Pressure — High (Pa)":"80","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"15.9mm (5/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"49/45/43","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1260×800×310","Packing Dimensions W×D×H (mm)":"1375×815×325","Net/Gross Weight (kg)":"56/62","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.1,"indoorDimensions":"1260×800×310 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91092,"brandId":373,"categoryId":2113,"modelName":"DSD-60 (5 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-60 (5 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-60","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"5","Cooling Capacity (kW)":"17.6","Heating Capacity (TR)":"5.4","Heating Capacity (kW)":"19","Motor Quantity":"2","Motor Power (W)":"375","Motor Current (A)":"4.1","Air Volume H/M/L (CFM)":"2200/2175/2155","Air Volume H/M/L (CMH)":"3737/3695/3661","External Static Pressure — Nominal (Pa)":"50","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"15.9mm (5/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"54/53/52","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1260×900×387","Packing Dimensions W×D×H (mm)":"1375×917×430","Net/Gross Weight (kg)":"86/92","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":19,"indoorDimensions":"1260×900×387 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91093,"brandId":373,"categoryId":2113,"modelName":"DSD-72 (6 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-72 (6 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-72","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"6","Cooling Capacity (kW)":"21.1","Heating Capacity (TR)":"6.5","Heating Capacity (kW)":"22.9","Motor Quantity":"2","Motor Power (W)":"375","Motor Current (A)":"4.1","Air Volume H/M/L (CFM)":"2200/2175/2155","Air Volume H/M/L (CMH)":"3737/3695/3661","External Static Pressure — Nominal (Pa)":"50","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"54/53/52","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1260×900×387","Packing Dimensions W×D×H (mm)":"1375×917×430","Net/Gross Weight (kg)":"86/92","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":22.9,"indoorDimensions":"1260×900×387 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91094,"brandId":373,"categoryId":2113,"modelName":"DSD-96 (8 TR)","series":"VRF V Plus — Ductable Indoor Unit (DSD)","productType":"VRF Ductable Indoor Unit","description":"DSD-96 (8 TR) — VRF Ductable Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":8,"capacityKw":28.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DSD-96","Series":"VRF V Plus — Ductable Indoor Unit (DSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"8","Cooling Capacity (kW)":"28.1","Heating Capacity (TR)":"8.6","Heating Capacity (kW)":"30.2","Motor Quantity":"2","Motor Power (W)":"375","Motor Current (A)":"4.1","Air Volume H/M/L (CFM)":"3380/3245/3080","Air Volume H/M/L (CMH)":"5742/5513/5233","External Static Pressure — Nominal (Pa)":"50","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.5mm (3/8\\")","Suction Pipe":"22.2mm (7/8\\")","Piping Type":"Brazed","Drain Pipe":"19.1mm (3/4\\")","IDU Noise Level H/M/L (dB(A))":"56/55/54","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1475×647×538","Packing Dimensions W×D×H (mm)":"1620×710×545","Net/Gross Weight (kg)":"90/96","Features":"Long ducting capability, 400 CFM/TR high air throw, fresh air provision (applicable for 1.5, 2.0, 2.5, 3.0, 4.0, 5.0 & 6.0 TR), powder-coated for long life, filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":30.2,"indoorDimensions":"1475×647×538 mm","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91095,"brandId":373,"categoryId":2114,"modelName":"VLSD-10 (0.8 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-10 (0.8 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-10","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"0.8","Cooling Capacity (kW)":"2.8","Heating Capacity (TR)":"0.9","Heating Capacity (kW)":"3.1","Motor Power (W)":"60","Motor Current (A)":"0.32","Air Volume H/M/L (CFM)":"382/345/271","Air Volume H/M/L (CMH)":"649/587/460","External Static Pressure (Pa)":"30","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"9.52mm (3/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"38/36/30","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"710×450×200","Packing Dimensions W×D×H (mm)":"1003×551×285","Net Weight (kg)":"19","Gross Weight (kg)":"23","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.1,"indoorDimensions":"710×450×200 mm","indoorWeightKg":19,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91096,"brandId":373,"categoryId":2114,"modelName":"VLSD-12 (1.0 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-12 (1.0 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-12","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1","Cooling Capacity (kW)":"3.5","Heating Capacity (TR)":"1.1","Heating Capacity (kW)":"3.9","Motor Power (W)":"60","Motor Current (A)":"0.32","Air Volume H/M/L (CFM)":"386/347/298","Air Volume H/M/L (CMH)":"656/590/506","External Static Pressure (Pa)":"30","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.5mm (1/2\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"38/36/30","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"710×450×200","Packing Dimensions W×D×H (mm)":"1003×551×285","Net Weight (kg)":"20","Gross Weight (kg)":"23.5","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":3.9,"indoorDimensions":"710×450×200 mm","indoorWeightKg":20,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91097,"brandId":373,"categoryId":2114,"modelName":"VLSD-16 (1.3 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-16 (1.3 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-16","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.3","Cooling Capacity (kW)":"4.6","Heating Capacity (TR)":"1.4","Heating Capacity (kW)":"5","Motor Power (W)":"60","Motor Current (A)":"0.32","Air Volume H/M/L (CFM)":"551/482/440","Air Volume H/M/L (CMH)":"937/819/748","External Static Pressure (Pa)":"30","Liquid Pipe":"6.35mm (1/4\\")","Suction Pipe":"12.5mm (1/2\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"37/35/33","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1010×450×200","Packing Dimensions W×D×H (mm)":"1303×551×285","Net Weight (kg)":"24","Gross Weight (kg)":"29","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5,"indoorDimensions":"1010×450×200 mm","indoorWeightKg":24,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91098,"brandId":373,"categoryId":2114,"modelName":"VLSD-18 (1.5 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-18 (1.5 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-18","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.7","Heating Capacity (kW)":"5.8","Motor Power (W)":"60","Motor Current (A)":"0.32","Air Volume H/M/L (CFM)":"556/491/456","Air Volume H/M/L (CMH)":"944/834/775","External Static Pressure (Pa)":"30","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"37/35/31","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1010×450×200","Packing Dimensions W×D×H (mm)":"1303×551×285","Net Weight (kg)":"25","Gross Weight (kg)":"30.5","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.8,"indoorDimensions":"1010×450×200 mm","indoorWeightKg":25,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91099,"brandId":373,"categoryId":2114,"modelName":"VLSD-20 (1.7 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-20 (1.7 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.7,"capacityKw":6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-20","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.7","Cooling Capacity (kW)":"6","Heating Capacity (TR)":"1.9","Heating Capacity (kW)":"6.6","Motor Power (W)":"60","Motor Current (A)":"0.32","Air Volume H/M/L (CFM)":"614/551/482","Air Volume H/M/L (CMH)":"1044/937/819","External Static Pressure (Pa)":"30","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"39/37/33","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1010×450×200","Packing Dimensions W×D×H (mm)":"1303×551×285","Net Weight (kg)":"25","Gross Weight (kg)":"30.5","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":6.6,"indoorDimensions":"1010×450×200 mm","indoorWeightKg":25,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91100,"brandId":373,"categoryId":2114,"modelName":"VLSD-24 (2.0 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-24 (2.0 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-24","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Power (W)":"60","Motor Current (A)":"0.34","Air Volume H/M/L (CFM)":"665/567/510","Air Volume H/M/L (CMH)":"1130/963/866","External Static Pressure (Pa)":"30","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"39/37/35","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1310×450×200","Packing Dimensions W×D×H (mm)":"1603×551×285","Net Weight (kg)":"30.5","Gross Weight (kg)":"37","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1310×450×200 mm","indoorWeightKg":30.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91101,"brandId":373,"categoryId":2114,"modelName":"VLSD-27 (2.3 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-27 (2.3 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.3,"capacityKw":8.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-27","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.3","Cooling Capacity (kW)":"8.1","Heating Capacity (TR)":"2.5","Heating Capacity (kW)":"8.9","Motor Power (W)":"60","Motor Current (A)":"0.34","Air Volume H/M/L (CFM)":"665/567/410","Air Volume H/M/L (CMH)":"1130/963/866","External Static Pressure (Pa)":"30","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"39/37/35","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1310×450×200","Packing Dimensions W×D×H (mm)":"1603×551×285","Net Weight (kg)":"30.5","Gross Weight (kg)":"37","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":8.9,"indoorDimensions":"1310×450×200 mm","indoorWeightKg":30.5,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91102,"brandId":373,"categoryId":2114,"modelName":"VLSD-30 (2.5 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-30 (2.5 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-30","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.5","Cooling Capacity (kW)":"8.8","Heating Capacity (TR)":"2.8","Heating Capacity (kW)":"9.7","Motor Power (W)":"150","Motor Current (A)":"0.5","Air Volume H/M/L (CFM)":"856/668/451","Air Volume H/M/L (CMH)":"1454/1136/767","External Static Pressure (Pa)":"50","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"40/36/32","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1340×655×260","Packing Dimensions W×D×H (mm)":"1591×861×330","Net Weight (kg)":"46","Gross Weight (kg)":"55","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":9.7,"indoorDimensions":"1340×655×260 mm","indoorWeightKg":46,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91103,"brandId":373,"categoryId":2114,"modelName":"VLSD-38 (3.2 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-38 (3.2 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":3.2,"capacityKw":11.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-38","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3.2","Cooling Capacity (kW)":"11.3","Heating Capacity (TR)":"3.5","Heating Capacity (kW)":"12.4","Motor Power (W)":"150","Motor Current (A)":"0.5","Air Volume H/M/L (CFM)":"1035/732/539","Air Volume H/M/L (CMH)":"1759/1243/916","External Static Pressure (Pa)":"50","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"40/36/32","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1340×655×260","Packing Dimensions W×D×H (mm)":"1591×861×330","Net Weight (kg)":"46","Gross Weight (kg)":"55","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":12.4,"indoorDimensions":"1340×655×260 mm","indoorWeightKg":46,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91104,"brandId":373,"categoryId":2114,"modelName":"VLSD-48 (4.0 TR)","series":"VRF V Plus — Low Static Ducted (VLSD)","productType":"VRF Low Static Ducted Indoor Unit","description":"VLSD-48 (4.0 TR) — VRF Low Static Ducted Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"VLSD-48","Series":"VRF V Plus — Low Static Ducted (VLSD)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.4","Heating Capacity (kW)":"15.5","Motor Power (W)":"150","Motor Current (A)":"0.5","Air Volume H/M/L (CFM)":"1113/876/668","Air Volume H/M/L (CMH)":"1890/1488/1136","External Static Pressure (Pa)":"50","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.87mm (5/8\\")","Piping Type":"Flare Connection","Drain Pipe (mm)":"25","IDU Noise Level H/M/L (dB(A))":"42/40/37","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1340×655×260","Packing Dimensions W×D×H (mm)":"1591×861×330","Net Weight (kg)":"47","Gross Weight (kg)":"56","Features":"Moderate slim construction — 200mm height (0.8–2.3 TR), 260mm height (2.5–4.0 TR) for above false ceiling mounting; BLDC motor for reduced noise & power; in-built drain pump (lift up to 1m); fresh air provision; variable fan speed; hot-galvanized sheet for corrosion protection/longevity; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.5,"indoorDimensions":"1340×655×260 mm","indoorWeightKg":47,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91105,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-18DSI (1.5 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-18DSI (1.5 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-18DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"1.5","Cooling Capacity (kW)":"5.3","Heating Capacity (TR)":"1.6","Heating Capacity (kW)":"5.6","Motor Quantity":"1","Motor Power (W)":"37","Airflow Rate H/M/L (CMH)":"1333/1146/985","Airflow Rate H/M/L (CFM)":"785/675/580","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"50","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"43/41/40","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"977×600×310","Packing Dimensions W×D×H (mm)":"1170×650×325","Net Weight (kg)":"36","Gross Weight (kg)":"40","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":5.6,"indoorDimensions":"977×600×310 mm","indoorWeightKg":36,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91106,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-24DSI (2 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-24DSI (2 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":2,"capacityKw":7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-24DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2","Cooling Capacity (kW)":"7","Heating Capacity (TR)":"2.2","Heating Capacity (kW)":"7.7","Motor Quantity":"1","Motor Power (W)":"75","Airflow Rate H/M/L (CMH)":"1665/1580/1512","Airflow Rate H/M/L (CFM)":"980/930/890","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"75","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"51/49/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1252×600×310","Packing Dimensions W×D×H (mm)":"1415×650×325","Net Weight (kg)":"42","Gross Weight (kg)":"46","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":7.7,"indoorDimensions":"1252×600×310 mm","indoorWeightKg":42,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91107,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-27DSI (2.25 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-27DSI (2.25 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":2.25,"capacityKw":7.9,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-27DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.25","Cooling Capacity (kW)":"7.9","Heating Capacity (TR)":"2.5","Heating Capacity (kW)":"8.6","Motor Quantity":"1","Motor Power (W)":"187","Airflow Rate H/M/L (CMH)":"2778/2650/2523","Airflow Rate H/M/L (CFM)":"1635/1560/1485","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"75","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"51/49/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1252×700×400","Packing Dimensions W×D×H (mm)":"1415×750×415","Net Weight (kg)":"52","Gross Weight (kg)":"58","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":8.6,"indoorDimensions":"1252×700×400 mm","indoorWeightKg":52,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91108,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-30DSI (2.4 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-30DSI (2.4 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":2.4,"capacityKw":8.4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-30DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"2.4","Cooling Capacity (kW)":"8.4","Heating Capacity (TR)":"2.7","Heating Capacity (kW)":"9.5","Motor Quantity":"1","Motor Power (W)":"187","Airflow Rate H/M/L (CMH)":"2778/2650/2523","Airflow Rate H/M/L (CFM)":"1635/1560/1485","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"75","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"51/49/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1252×700×400","Packing Dimensions W×D×H (mm)":"1415×750×415","Net Weight (kg)":"52","Gross Weight (kg)":"58","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":9.5,"indoorDimensions":"1252×700×400 mm","indoorWeightKg":52,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91109,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-36DSI (3 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-36DSI (3 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":3,"capacityKw":10.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-36DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3","Cooling Capacity (kW)":"10.6","Heating Capacity (TR)":"3.2","Heating Capacity (kW)":"11.3","Motor Quantity":"1","Motor Power (W)":"187","Airflow Rate H/M/L (CMH)":"2778/2650/2523","Airflow Rate H/M/L (CFM)":"1635/1560/1485","External Static Pressure — Nominal (Pa)":"25","External Static Pressure — High (Pa)":"75","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"51/49/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1252×700×400","Packing Dimensions W×D×H (mm)":"1415×750×415","Net Weight (kg)":"52","Gross Weight (kg)":"58","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":11.3,"indoorDimensions":"1252×700×400 mm","indoorWeightKg":52,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91110,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-42DSI (3.5 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-42DSI (3.5 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":3.5,"capacityKw":12.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-42DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3.5","Cooling Capacity (kW)":"12.3","Heating Capacity (TR)":"3.8","Heating Capacity (kW)":"13.3","Motor Quantity":"1","Motor Power (W)":"187","Airflow Rate H/M/L (CMH)":"3228/2633/2379","Airflow Rate H/M/L (CFM)":"1900/1550/1400","External Static Pressure — Nominal (Pa)":"37.5","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"22.22mm (7/8\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"50/48/47","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1652×700×400","Packing Dimensions W×D×H (mm)":"1815×750×415","Net Weight (kg)":"68","Gross Weight (kg)":"75","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":13.3,"indoorDimensions":"1652×700×400 mm","indoorWeightKg":68,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91111,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-48DSI (4 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-48DSI (4 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-48DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"4","Cooling Capacity (kW)":"14.1","Heating Capacity (TR)":"4.3","Heating Capacity (kW)":"15.1","Motor Quantity":"1","Motor Power (W)":"187","Airflow Rate H/M/L (CMH)":"3228/2633/2379","Airflow Rate H/M/L (CFM)":"1900/1550/1400","External Static Pressure — Nominal (Pa)":"50","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"22.22mm (7/8\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"55/52/50","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1652×700×400","Packing Dimensions W×D×H (mm)":"1815×750×415","Net Weight (kg)":"68","Gross Weight (kg)":"75","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":15.1,"indoorDimensions":"1652×700×400 mm","indoorWeightKg":68,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91112,"brandId":373,"categoryId":2115,"modelName":"EBIVRFA-60DSI (5 TR)","series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","productType":"VRF Ducted Indoor Unit (EBI Series)","description":"EBIVRFA-60DSI (5 TR) — VRF Ducted Indoor Unit (EBI Series), Blue Star VRF V Plus (N Series)","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"EBIVRFA-60DSI","Series":"VRF V Plus — Ducted Indoor Unit (EBI VRF)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"5","Cooling Capacity (kW)":"17.6","Heating Capacity (TR)":"5.4","Heating Capacity (kW)":"19","Motor Quantity":"1","Motor Power (W)":"373","Airflow Rate H/M/L (CMH)":"4000/3635/3280","Airflow Rate H/M/L (CFM)":"2350/2140/1930","External Static Pressure — Nominal (Pa)":"50","External Static Pressure — High (Pa)":"100","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"22.22mm (7/8\\")","Piping Type":"Brazed","IDU Noise Level H/M/L (dB(A))":"57/55/53","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1652×900×400","Packing Dimensions W×D×H (mm)":"1815×950×415","Net Weight (kg)":"76","Gross Weight (kg)":"84","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":19,"indoorDimensions":"1652×900×400 mm","indoorWeightKg":76,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91113,"brandId":373,"categoryId":2116,"modelName":"DFM-60 (5 TR)","series":"VRF V Plus — Floor Mounted Packaged (DFM)","productType":"VRF Floor Mounted Packaged Indoor Unit","description":"DFM-60 (5 TR) — VRF Floor Mounted Packaged Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DFM-60","Series":"VRF V Plus — Floor Mounted Packaged (DFM)","Power Supply":"380-415V / 50Hz / 3-Phase","Cooling Capacity (TR)":"5","Cooling Capacity (kW)":"17.6","Heating Capacity (TR)":"5.5","Heating Capacity (kW)":"19","Motor Power (W)":"560","Motor Current (A)":"1.5","Blower Size":"12×9\\"","Airflow Rate (CMH)":"3400","Airflow Rate (CFM)":"2000","External Static Pressure (Pa)":"40","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Brazed","Drain Pipe":"31.75mm (1-1/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"900×660×1700","Gross Dimensions W×D×H (mm)":"915×675×1740","Net/Gross Weight (kg)":"136/146","Features":"Ideal for large spaces (banquet halls, office areas); higher air quantity vs ceiling units; fresh air designed with higher static; easy floor-level servicing; powder-coated for long life; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":19,"indoorDimensions":"900×660×1700 mm","voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz"},{"id":91114,"brandId":373,"categoryId":2116,"modelName":"DFM-96 (8 TR)","series":"VRF V Plus — Floor Mounted Packaged (DFM)","productType":"VRF Floor Mounted Packaged Indoor Unit","description":"DFM-96 (8 TR) — VRF Floor Mounted Packaged Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":8,"capacityKw":28.1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DFM-96","Series":"VRF V Plus — Floor Mounted Packaged (DFM)","Power Supply":"380-415V / 50Hz / 3-Phase","Cooling Capacity (TR)":"8","Cooling Capacity (kW)":"28.1","Heating Capacity (TR)":"8.7","Heating Capacity (kW)":"30.4","Motor Power (W)":"1500","Motor Current (A)":"3.3","Blower Size":"12×12\\"","Airflow Rate (CMH)":"5440","Airflow Rate (CFM)":"3200","External Static Pressure (Pa)":"60","Liquid Pipe":"12.7mm (1/2\\")","Suction Pipe":"28.5mm (1-1/8\\")","Piping Type":"Brazed","Drain Pipe":"31.75mm (1-1/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1160×660×1700","Gross Dimensions W×D×H (mm)":"1170×675×1740","Net/Gross Weight (kg)":"205/215","Features":"Ideal for large spaces (banquet halls, office areas); higher air quantity vs ceiling units; fresh air designed with higher static; easy floor-level servicing; powder-coated for long life; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":30.4,"indoorDimensions":"1160×660×1700 mm","voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz"},{"id":91115,"brandId":373,"categoryId":2116,"modelName":"DFM-120 (10 TR)","series":"VRF V Plus — Floor Mounted Packaged (DFM)","productType":"VRF Floor Mounted Packaged Indoor Unit","description":"DFM-120 (10 TR) — VRF Floor Mounted Packaged Indoor Unit, Blue Star VRF V Plus (N Series)","capacityTon":10,"capacityKw":35.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DFM-120","Series":"VRF V Plus — Floor Mounted Packaged (DFM)","Power Supply":"380-415V / 50Hz / 3-Phase","Cooling Capacity (TR)":"10","Cooling Capacity (kW)":"35.2","Heating Capacity (TR)":"10.9","Heating Capacity (kW)":"38","Motor Power (W)":"1700","Motor Current (A)":"4.3","Blower Size":"12×12\\"","Airflow Rate (CMH)":"6800","Airflow Rate (CFM)":"4000","External Static Pressure (Pa)":"80","Liquid Pipe":"12.7mm (1/2\\")","Suction Pipe":"28.5mm (1-1/8\\")","Piping Type":"Brazed","Drain Pipe":"31.75mm (1-1/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1160×660×1700","Gross Dimensions W×D×H (mm)":"1170×675×1740","Net/Gross Weight (kg)":"210/220","Features":"Ideal for large spaces (banquet halls, office areas); higher air quantity vs ceiling units; fresh air designed with higher static; easy floor-level servicing; powder-coated for long life; filter clean reminder","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":38,"indoorDimensions":"1160×660×1700 mm","voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz"},{"id":91116,"brandId":373,"categoryId":2117,"modelName":"DHRV-03 (0.8 TR)","series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","productType":"VRF Heat Recovery Ventilation Unit","description":"DHRV-03 (0.8 TR) — VRF Heat Recovery Ventilation Unit, Blue Star VRF V Plus (N Series)","capacityTon":0.8,"capacityKw":2.6,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DHRV-03","Series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","DX Coil Cooling Capacity (kW)":"2.6","DX Coil Cooling Capacity (TR)":"0.8","Unit Height (mm)":"335","Unit Width (mm)":"965","Unit Depth (mm)":"1030","Casing":"Power Coated Galvanised Steel","Fan Type":"Centrifugal Plug Fan","Blower Model":"R2E 220-AA40-05","Air Flow Rate H/M/L (CMH)":"290/255/170","Air Flow Rate H/M/L (CFM)":"170/150/100","External Static Pressure (Pa)":"80","Heat Recovery Efficiency (%)":"55","Operation Range":"7°C to 54°C, 80% RH or less","Piping Connection Type":"Flared","Liquid Pipe (mm)":"6.35","Gas Pipe (mm)":"12.7","Drain":"3/4\\" External Thread","Insulation Material":"Fire Retardant Polyurethane","Dehumidification Mode":"Direct Expansion","Heat Exchange Element":"Heat Pipe","Outdoor Air Filter":"EU3","Power Supply":"220-240V / 50Hz / 1-Phase","Input Power (W)":"170","Current (Amps)":"0.8","Heat Recovery Coil — Face Area (sq.m.)":"0.16","Heat Recovery Coil — Rows Deep":"6","Heat Recovery Coil — Tube Pitch/Row Pitch":"25.4×22","Heat Recovery Coil — Fins Per Inch":"10","Heat Recovery Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Heat Recovery Coil — Finned Length × Tube Height (mm)":"800×6","DX Coil — Face Area (sq.m.)":"0.08","DX Coil — Rows Deep":"6","DX Coil — Tube Pitch/Row Pitch":"25.4×22","DX Coil — Fins Per Inch":"9","DX Coil — Tube OD & Type":"9.52mm, Inner grooved tube","DX Coil — Finned Length × Tube Height (mm)":"305×10","Reheat Coil — Rows Deep":"2","Reheat Coil — Tube Pitch/Row Pitch":"25.4×22","Reheat Coil — Fins Per Inch":"9","Reheat Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Reheat Coil — Finned Length × Tube Height (mm)":"305×10","Expansion Device":"Electronic Expansion Valve","Features":"Energy saving via fresh-air pre-cooling; dual function heat pipe + DX coil connects to VRF ODU to maintain/regulate RH of incoming fresh air","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"indoorDimensions":"965×1030×335 mm","powerInputW":170,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91117,"brandId":373,"categoryId":2117,"modelName":"DHRV-05 (1.3 TR)","series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","productType":"VRF Heat Recovery Ventilation Unit","description":"DHRV-05 (1.3 TR) — VRF Heat Recovery Ventilation Unit, Blue Star VRF V Plus (N Series)","capacityTon":1.3,"capacityKw":4.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DHRV-05","Series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","DX Coil Cooling Capacity (kW)":"4.7","DX Coil Cooling Capacity (TR)":"1.3","Unit Height (mm)":"355","Unit Width (mm)":"1115","Unit Depth (mm)":"1030","Casing":"Power Coated Galvanised Steel","Fan Type":"Centrifugal Plug Fan","Blower Model":"R2E 225-BD92-09","Air Flow Rate H/M/L (CMH)":"540/500/450","Air Flow Rate H/M/L (CFM)":"318/294/265","External Static Pressure (Pa)":"80","Heat Recovery Efficiency (%)":"55","Operation Range":"7°C to 54°C, 80% RH or less","Piping Connection Type":"Flared","Liquid Pipe (mm)":"6.35","Gas Pipe (mm)":"12.7","Drain":"3/4\\" External Thread","Insulation Material":"Fire Retardant Polyurethane","Dehumidification Mode":"Direct Expansion","Heat Exchange Element":"Heat Pipe","Outdoor Air Filter":"EU3","Power Supply":"220-240V / 50Hz / 1-Phase","Input Power (W)":"207","Current (Amps)":"1","Heat Recovery Coil — Face Area (sq.m.)":"0.24","Heat Recovery Coil — Rows Deep":"6","Heat Recovery Coil — Tube Pitch/Row Pitch":"25.4×22","Heat Recovery Coil — Fins Per Inch":"10","Heat Recovery Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Heat Recovery Coil — Finned Length × Tube Height (mm)":"950×8","DX Coil — Face Area (sq.m.)":"0.12","DX Coil — Rows Deep":"6","DX Coil — Tube Pitch/Row Pitch":"25.4×22","DX Coil — Fins Per Inch":"10","DX Coil — Tube OD & Type":"9.52mm, Inner grooved tube","DX Coil — Finned Length × Tube Height (mm)":"340×12","Reheat Coil — Rows Deep":"2","Reheat Coil — Tube Pitch/Row Pitch":"25.4×22","Reheat Coil — Fins Per Inch":"10","Reheat Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Reheat Coil — Finned Length × Tube Height (mm)":"340×12","Expansion Device":"Electronic Expansion Valve","Features":"Energy saving via fresh-air pre-cooling; dual function heat pipe + DX coil connects to VRF ODU to maintain/regulate RH of incoming fresh air","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"indoorDimensions":"1115×1030×355 mm","powerInputW":207,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91118,"brandId":373,"categoryId":2117,"modelName":"DHRV-09 (2.2 TR)","series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","productType":"VRF Heat Recovery Ventilation Unit","description":"DHRV-09 (2.2 TR) — VRF Heat Recovery Ventilation Unit, Blue Star VRF V Plus (N Series)","capacityTon":2.2,"capacityKw":7.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DHRV-09","Series":"VRF V Plus — Heat Recovery Ventilation System (DHRV)","DX Coil Cooling Capacity (kW)":"7.7","DX Coil Cooling Capacity (TR)":"2.2","Unit Height (mm)":"385","Unit Width (mm)":"1360","Unit Depth (mm)":"1145","Casing":"Power Coated Galvanised Steel","Fan Type":"Centrifugal Plug Fan","Blower Model":"R2E 250-AS47-05","Air Flow Rate H/M/L (CMH)":"900/840/790","Air Flow Rate H/M/L (CFM)":"530/494/465","External Static Pressure (Pa)":"80","Heat Recovery Efficiency (%)":"55","Operation Range":"7°C to 54°C, 80% RH or less","Piping Connection Type":"Flared","Liquid Pipe (mm)":"9.53","Gas Pipe (mm)":"15.88","Drain":"3/4\\" External Thread","Insulation Material":"Fire Retardant Polyurethane","Dehumidification Mode":"Direct Expansion","Heat Exchange Element":"Heat Pipe","Outdoor Air Filter":"EU3","Power Supply":"220-240V / 50Hz / 1-Phase","Input Power (W)":"350","Current (Amps)":"1.7","Heat Recovery Coil — Face Area (sq.m.)":"0.37","Heat Recovery Coil — Rows Deep":"6","Heat Recovery Coil — Tube Pitch/Row Pitch":"25.4×22","Heat Recovery Coil — Fins Per Inch":"10","Heat Recovery Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Heat Recovery Coil — Finned Length × Tube Height (mm)":"1200×10","DX Coil — Face Area (sq.m.)":"0.18","DX Coil — Rows Deep":"6","DX Coil — Tube Pitch/Row Pitch":"25.4×22","DX Coil — Fins Per Inch":"10","DX Coil — Tube OD & Type":"9.52mm, Inner grooved tube","DX Coil — Finned Length × Tube Height (mm)":"465×14","Reheat Coil — Rows Deep":"2","Reheat Coil — Tube Pitch/Row Pitch":"25.4×22","Reheat Coil — Fins Per Inch":"10","Reheat Coil — Tube OD & Type":"9.52mm, Inner grooved tube","Reheat Coil — Finned Length × Tube Height (mm)":"465×14","Expansion Device":"Electronic Expansion Valve","Features":"Energy saving via fresh-air pre-cooling; dual function heat pipe + DX coil connects to VRF ODU to maintain/regulate RH of incoming fresh air","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"indoorDimensions":"1360×1145×385 mm","powerInputW":350,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91119,"brandId":373,"categoryId":2118,"modelName":"DTFA-42 (3.5 TR)","series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","productType":"VRF Treated Fresh Air Unit","description":"DTFA-42 (3.5 TR) — VRF Treated Fresh Air Unit, Blue Star VRF V Plus (N Series)","capacityTon":3.5,"capacityKw":12.3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DTFA-42","Series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"3.5","Cooling Capacity (kW)":"12.3","Heating Capacity (TR)":"3.8","Heating Capacity (kW)":"13.3","Motor Power (W)":"245","Motor Current (A)":"1.2","Blower Size":"9×7\\"","Airflow Rate (CMH)":"848","Airflow Rate (CFM)":"500","External Static Pressure (Pa)":"80","Insulation Material":"Fire Retardant Polyurethane","Air Filter Type":"HDPE, 90% to 20 Microns","Casing Type":"Powder Coated Galvanised Steel","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"15.88mm (5/8\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"760×950×390","Net Weight (kg)":"55","Features":"Ideal for high latent load applications (hotels, hospitals, auditoriums); higher air quantity advantage","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":13.3,"indoorDimensions":"760×950×390 mm","indoorWeightKg":55,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91120,"brandId":373,"categoryId":2118,"modelName":"DTFA-66 (5.5 TR)","series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","productType":"VRF Treated Fresh Air Unit","description":"DTFA-66 (5.5 TR) — VRF Treated Fresh Air Unit, Blue Star VRF V Plus (N Series)","capacityTon":5.5,"capacityKw":19.2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DTFA-66","Series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"5.5","Cooling Capacity (kW)":"19.2","Heating Capacity (TR)":"6","Heating Capacity (kW)":"20.9","Motor Power (W)":"245","Motor Current (A)":"1.3","Blower Size":"9×7\\"","Airflow Rate (CMH)":"1358","Airflow Rate (CFM)":"800","External Static Pressure (Pa)":"80","Insulation Material":"Fire Retardant Polyurethane","Air Filter Type":"HDPE, 90% to 20 Microns","Casing Type":"Powder Coated Galvanised Steel","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"19.1mm (3/4\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"900×950×390","Net Weight (kg)":"67","Features":"Ideal for high latent load applications (hotels, hospitals, auditoriums); higher air quantity advantage","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":20.9,"indoorDimensions":"900×950×390 mm","indoorWeightKg":67,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91121,"brandId":373,"categoryId":2118,"modelName":"DTFA-82 (6.8 TR)","series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","productType":"VRF Treated Fresh Air Unit","description":"DTFA-82 (6.8 TR) — VRF Treated Fresh Air Unit, Blue Star VRF V Plus (N Series)","capacityTon":6.8,"capacityKw":24,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Product Code":"DTFA-82","Series":"VRF V Plus — Treated Fresh Air Unit (DTFA)","Power Supply":"220-240V / 50Hz / 1-Phase","Cooling Capacity (TR)":"6.8","Cooling Capacity (kW)":"24","Heating Capacity (TR)":"7.5","Heating Capacity (kW)":"26","Motor Power (W)":"366","Motor Current (A)":"1.9","Blower Size":"9×7\\"","Airflow Rate (CMH)":"1697","Airflow Rate (CFM)":"1000","External Static Pressure (Pa)":"80","Insulation Material":"Fire Retardant Polyurethane","Air Filter Type":"HDPE, 90% to 20 Microns","Casing Type":"Powder Coated Galvanised Steel","Liquid Pipe":"9.52mm (3/8\\")","Suction Pipe":"22.2mm (7/8\\")","Piping Type":"Flared","Drain Pipe":"19.1mm (3/4\\")","Refrigerant Control":"Electronic Expansion Valve","Net Dimensions W×D×H (mm)":"1100×1100×390","Net Weight (kg)":"88","Features":"Ideal for high latent load applications (hotels, hospitals, auditoriums); higher air quantity advantage","Note":"Part of Blue Star VRF V Plus (N Series), 2019 catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"heatingKw":26,"indoorDimensions":"1100×1100×390 mm","indoorWeightKg":88,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz"},{"id":91122,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW09PAFU (0.75 TR)","series":"P Series (Cool Only)","productType":"5-Star Inverter Split AC","description":"BI-5CNHW09PAFU (0.75 TR) — P Series (Cool Only), Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Cool Only), 5-Star Inverter","Model No.":"BI-5CNHW09PAFU/BO-5CNHW09PAFU","Nominal Capacity (TR)":"0.75","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"2760 (654~3038)","Rated Cooling Capacity 50% Load (Watt)":"1330","Cooling Power Input Min~Max (Watt)":"720 (171~1006)","Cooling Power Input 50% Load (Watt)":"270","ISEER":"4.71","Electricity Consumed in 1600 Hrs (Units/Year)":"453.23","Running Current Cooling (Amps)":"3.25 (1.55~4.59)","Airflow Volume Wet CFM (H/M/L)":"218/188/124","Noise Level Indoor H/M/L (dB(A))":"36/34/27","Moisture Removal (L/Hr)":"0.8","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Acoustic Jacket on Compressor":"Yes","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"790 X 275 X 200","Net Weight IDU (kg)":"9","ODU Dimensions (WxHxD) mm":"776 X 540 X 320","Net Weight ODU (kg)":"27","Noise Level Outdoor (dB(A))":"51","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, 7 Advanced Filters, Cold Plasma Technology, iFeel, 100% Copper Condenser, 10 Year Warranty on Inverter Compressor","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"790 X 275 X 200 mm","outdoorDimensions":"776 X 540 X 320 mm","indoorWeightKg":9,"outdoorWeightKg":27,"iseer":4.71,"warrantyYears":"1 yr comprehensive + 10 yrs compressor","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz"},{"id":91123,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW12PAFU (1 TR)","series":"P Series (Cool Only)","productType":"5-Star Inverter Split AC","description":"BI-5CNHW12PAFU (1 TR) — P Series (Cool Only), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Cool Only), 5-Star Inverter","Model No.":"BI-5CNHW12PAFU/BO-5CNHW12PAFU","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3440 (946~3548)","Rated Cooling Capacity 50% Load (Watt)":"1810","Cooling Power Input Min~Max (Watt)":"1020(176~1044)","Cooling Power Input 50% Load (Watt)":"335","ISEER":"4.71","Electricity Consumed in 1600 Hrs (Units/Year)":"564.92","Running Current Cooling (Amps)":"4.5 (1.76~4.8)","Airflow Volume Wet CFM (H/M/L)":"318/271/194","Noise Level Indoor H/M/L (dB(A))":"39/35/28","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Acoustic Jacket on Compressor":"Yes","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 289 X 209","Net Weight IDU (kg)":"10.5","ODU Dimensions (WxHxD) mm":"848 X 596 X 320","Net Weight ODU (kg)":"28.5","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, 7 Advanced Filters, Cold Plasma Technology, iFeel, 100% Copper Condenser, 10 Year Warranty on Inverter Compressor","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"845 X 289 X 209 mm","outdoorDimensions":"848 X 596 X 320 mm","indoorWeightKg":10.5,"outdoorWeightKg":28.5,"iseer":4.71,"warrantyYears":"1 yr comprehensive + 10 yrs compressor","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz"},{"id":91124,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW18PAFU (1.5 TR)","series":"P Series (Cool Only)","productType":"5-Star Inverter Split AC","description":"BI-5CNHW18PAFU (1.5 TR) — P Series (Cool Only), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Cool Only), 5-Star Inverter","Model No.":"BI-5CNHW18PAFU/BO-5CNHW18PAFU","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5150 (1775~5500)","Rated Cooling Capacity 50% Load (Watt)":"2720","Cooling Power Input Min~Max (Watt)":"1405(479~2139)","Cooling Power Input 50% Load (Watt)":"530","ISEER":"4.75","Electricity Consumed in 1600 Hrs (Units/Year)":"839.39","Running Current Cooling (Amps)":"6.15 (3.91~9.44)","Airflow Volume Wet CFM (H/M/L)":"488/412/335","Noise Level Indoor H/M/L (dB(A))":"43/39/32","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Acoustic Jacket on Compressor":"Yes","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"970 X 300 X 224","Net Weight IDU (kg)":"14.3","ODU Dimensions (WxHxD) mm":"955 X 700 X 396","Net Weight ODU (kg)":"45","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, 7 Advanced Filters, Cold Plasma Technology, iFeel, 100% Copper Condenser, 10 Year Warranty on Inverter Compressor","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"970 X 300 X 224 mm","outdoorDimensions":"955 X 700 X 396 mm","indoorWeightKg":14.3,"outdoorWeightKg":45,"iseer":4.75,"warrantyYears":"1 yr comprehensive + 10 yrs compressor","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz"},{"id":91125,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW24PAFU (2 TR)","series":"P Series (Cool Only)","productType":"5-Star Inverter Split AC","description":"BI-5CNHW24PAFU (2 TR) — P Series (Cool Only), Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Cool Only), 5-Star Inverter","Model No.":"BI-5CNHW24PAFU/BO-5CNHW24PAFU","Nominal Capacity (TR)":"2","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6230(2383~9151)","Rated Cooling Capacity 50% Load (Watt)":"3130","Cooling Power Input Min~Max (Watt)":"1600 (578~3066)","Cooling Power Input 50% Load (Watt)":"600","ISEER":"4.89","Electricity Consumed in 1600 Hrs (Units/Year)":"986.79","Running Current Cooling (Amps)":"7.36 (4.21~13.65)","Airflow Volume Wet CFM (H/M/L)":"647/530/470","Noise Level Indoor H/M/L (dB(A))":"48/39/37","Moisture Removal (L/Hr)":"2.2","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Acoustic Jacket on Compressor":"Yes","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1078 X 325 X 224","Net Weight IDU (kg)":"17.7","ODU Dimensions (WxHxD) mm":"980 X 790 X 427","Net Weight ODU (kg)":"64","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, 7 Advanced Filters, Cold Plasma Technology, iFeel, 100% Copper Condenser, 10 Year Warranty on Inverter Compressor","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"1078 X 325 X 224 mm","outdoorDimensions":"980 X 790 X 427 mm","indoorWeightKg":17.7,"outdoorWeightKg":64,"iseer":4.89,"warrantyYears":"1 yr comprehensive + 10 yrs compressor","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz"},{"id":91126,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW12PAFUSMRT (1 TR)","series":"P Smart Series","productType":"5-Star Inverter Split AC (WiFi)","description":"BI-5CNHW12PAFUSMRT (1 TR) — P Smart Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Smart Series, 5-Star Inverter (Smart WiFi)","Model No.":"BI-5CNHW12PAFUSMRT/BO-5CNHW12PAFUSMRT","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3440 (946~3548)","Rated Cooling Capacity 50% Load (Watt)":"1810","Cooling Power Input Min~Max (Watt)":"1020(176~1044)","Cooling Power Input 50% Load (Watt)":"335","ISEER":"4.71","Electricity Consumed in 1600 Hrs (Units/Year)":"564.92","Running Current Cooling (Amps)":"4.5 (1.76~4.8)","Airflow Volume Wet CFM (H/M/L)":"318/271/194","Noise Level Indoor H/M/L (dB(A))":"39/35/28","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 289 X 209","Net Weight IDU (kg)":"10.5","ODU Dimensions (WxHxD) mm":"848 X 596 X 320","Net Weight ODU (kg)":"28.5","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Smart Inverter Technology with Smart App & WiFi module, Dual Rotor Inverter Compressor*, BLDC Motor, 7 Advanced Filters, iFeel, Blow Clean, Hidden Display, 100% Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"845 X 289 X 209 mm","outdoorDimensions":"848 X 596 X 320 mm","indoorWeightKg":10.5,"outdoorWeightKg":28.5,"iseer":4.71,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91127,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW18PAFUSMRT (1.5 TR)","series":"P Smart Series","productType":"5-Star Inverter Split AC (WiFi)","description":"BI-5CNHW18PAFUSMRT (1.5 TR) — P Smart Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Smart Series, 5-Star Inverter (Smart WiFi)","Model No.":"BI-5CNHW18PAFUSMRT/BO-5CNHW18PAFUSMRT","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5150 (1775~5500)","Rated Cooling Capacity 50% Load (Watt)":"2720","Cooling Power Input Min~Max (Watt)":"1405(479~2139)","Cooling Power Input 50% Load (Watt)":"530","ISEER":"4.75","Electricity Consumed in 1600 Hrs (Units/Year)":"839.39","Running Current Cooling (Amps)":"6.15 (3.91~9.44)","Airflow Volume Wet CFM (H/M/L)":"488/412/335","Noise Level Indoor H/M/L (dB(A))":"43/39/32","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"970 X 300 X 224","Net Weight IDU (kg)":"14.3","ODU Dimensions (WxHxD) mm":"955 X 700 X 396","Net Weight ODU (kg)":"45","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Smart Inverter Technology with Smart App & WiFi module, Dual Rotor Inverter Compressor*, BLDC Motor, 7 Advanced Filters, iFeel, Blow Clean, Hidden Display, 100% Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"970 X 300 X 224 mm","outdoorDimensions":"955 X 700 X 396 mm","indoorWeightKg":14.3,"outdoorWeightKg":45,"iseer":4.75,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91128,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW24PAFUSMRT (2 TR)","series":"P Smart Series","productType":"5-Star Inverter Split AC (WiFi)","description":"BI-5CNHW24PAFUSMRT (2 TR) — P Smart Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Smart Series, 5-Star Inverter (Smart WiFi)","Model No.":"BI-5CNHW24PAFUSMRT/BO-5CNHW24PAFUSMRT","Nominal Capacity (TR)":"2","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6230 (2383~9151)","Rated Cooling Capacity 50% Load (Watt)":"3130","Cooling Power Input Min~Max (Watt)":"1600 (578~3066)","Cooling Power Input 50% Load (Watt)":"600","ISEER":"4.89","Electricity Consumed in 1600 Hrs (Units/Year)":"986.79","Running Current Cooling (Amps)":"7.36 (4.21~13.65)","Airflow Volume Wet CFM (H/M/L)":"647/530/470","Noise Level Indoor H/M/L (dB(A))":"48/39/37","Moisture Removal (L/Hr)":"2.2","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1078 X 325 X 224","Net Weight IDU (kg)":"17.7","ODU Dimensions (WxHxD) mm":"980 X 790 X 427","Net Weight ODU (kg)":"64","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Smart Inverter Technology with Smart App & WiFi module, Dual Rotor Inverter Compressor*, BLDC Motor, 7 Advanced Filters, iFeel, Blow Clean, Hidden Display, 100% Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"1078 X 325 X 224 mm","outdoorDimensions":"980 X 790 X 427 mm","indoorWeightKg":17.7,"outdoorWeightKg":64,"iseer":4.89,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91129,"brandId":373,"categoryId":2119,"modelName":"BI-5HNHW12PAFU (1 TR)","series":"P Series (Hot & Cool)","productType":"5-Star Inverter Split AC (Heat Pump)","description":"BI-5HNHW12PAFU (1 TR) — P Series (Hot & Cool), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Hot & Cool), 5-Star Inverter","Model No.":"BI-5HNHW12PAFU/BO-5HNHW12PAFU","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3495 (948~3567)","Rated Cooling Capacity 50% Load (Watt)":"1770","Heating Capacity Min~Max (Watt)":"3596 (1062~3996)","Cooling Power Input Min~Max (Watt)":"1000 (176~1027)","Cooling Power Input 50% Load (Watt)":"320","Heating Power Input Min~Max (Watt)":"1090 (211~1253)","ISEER":"4.86","Electricity Consumed in 1600 Hrs (Units/Year)":"556.53","Running Current Cooling (Amps)":"4.39 (1.12~4.5)","Running Current Heating (Amps)":"4.81 (1.3~5.49)","Airflow Volume Wet CFM (H/M/L)":"318/271/194","Noise Level Indoor H/M/L (dB(A))":"39/35/28","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"18°C~50°C","Ambient Temp Heating":"-7°C~24°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 289 X 209","Net Weight IDU (kg)":"10.5","ODU Dimensions (WxHxD) mm":"848 X 596 X 320","Net Weight ODU (kg)":"29","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Hot & Cool Technology, Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor*, BLDC Motor, Cold Plasma Technology, 7 Advanced Filters, iFeel, Automatic 4D Swing","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"845 X 289 X 209 mm","outdoorDimensions":"848 X 596 X 320 mm","indoorWeightKg":10.5,"outdoorWeightKg":29,"iseer":4.86,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91130,"brandId":373,"categoryId":2119,"modelName":"BI-5HNHW18PAFU (1.5 TR)","series":"P Series (Hot & Cool)","productType":"5-Star Inverter Split AC (Heat Pump)","description":"BI-5HNHW18PAFU (1.5 TR) — P Series (Hot & Cool), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Hot & Cool), 5-Star Inverter","Model No.":"BI-5HNHW18PAFU/BO-5HNHW18PAFU","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5275 (1825~5708)","Rated Cooling Capacity 50% Load (Watt)":"2740","Heating Capacity Min~Max (Watt)":"5223 (1742~6365)","Cooling Power Input Min~Max (Watt)":"1505 (498~2105)","Cooling Power Input 50% Load (Watt)":"555","Heating Power Input Min~Max (Watt)":"1748 (451~2362)","ISEER":"4.56","Electricity Consumed in 1600 Hrs (Units/Year)":"895.29","Running Current Cooling (Amps)":"6.58 (4.21~9.27)","Running Current Heating (Amps)":"7.78 (3.84~10.41)","Airflow Volume Wet CFM (H/M/L)":"488/412/335","Noise Level Indoor H/M/L (dB(A))":"43/39/32","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"18°C~50°C","Ambient Temp Heating":"-7°C~24°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"970 X 300 X 224","Net Weight IDU (kg)":"14.3","ODU Dimensions (WxHxD) mm":"955 X 700 X 396","Net Weight ODU (kg)":"48","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Hot & Cool Technology, Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor*, BLDC Motor, Cold Plasma Technology, 7 Advanced Filters, iFeel, Automatic 4D Swing","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"970 X 300 X 224 mm","outdoorDimensions":"955 X 700 X 396 mm","indoorWeightKg":14.3,"outdoorWeightKg":48,"iseer":4.56,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91131,"brandId":373,"categoryId":2119,"modelName":"BI-5HNHW24PAFU (2 TR)","series":"P Series (Hot & Cool)","productType":"5-Star Inverter Split AC (Heat Pump)","description":"BI-5HNHW24PAFU (2 TR) — P Series (Hot & Cool), Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"P Series (Hot & Cool), 5-Star Inverter","Model No.":"BI-5HNHW24PAFU/BO-5HNHW24PAFU","Nominal Capacity (TR)":"2","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6445 (2246~9098)","Rated Cooling Capacity 50% Load (Watt)":"3180","Heating Capacity Min~Max (Watt)":"6708 (2162~9817)","Cooling Power Input Min~Max (Watt)":"1620 (661~3162)","Cooling Power Input 50% Load (Watt)":"615","Heating Power Input Min~Max (Watt)":"1816 (661~3307)","ISEER":"4.92","Electricity Consumed in 1600 Hrs (Units/Year)":"1014.79","Running Current Cooling (Amps)":"7.57 (4.65~14.11)","Running Current Heating (Amps)":"8.38 (4.65~14.42)","Airflow Volume Wet CFM (H/M/L)":"647/530/470","Noise Level Indoor H/M/L (dB(A))":"48/39/37","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"18°C~50°C","Ambient Temp Heating":"-7°C~24°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1078 X 325 X 224","Net Weight IDU (kg)":"17.7","ODU Dimensions (WxHxD) mm":"980 X 790 X 427","Net Weight ODU (kg)":"64","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Hot & Cool Technology, Precision Cooling to 0.1°C, Dual Rotor Inverter Compressor*, BLDC Motor, Cold Plasma Technology, 7 Advanced Filters, iFeel, Automatic 4D Swing","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"1078 X 325 X 224 mm","outdoorDimensions":"980 X 790 X 427 mm","indoorWeightKg":17.7,"outdoorWeightKg":64,"iseer":4.92,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91132,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW12QATU (1 TR)","series":"Q Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW12QATU (1 TR) — Q Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Q Series, 5-Star Inverter","Model No.":"BI-5CNHW12QATU/BO-5CNHW12QATU","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3640 (864~4851)","Rated Cooling Capacity 50% Load (Watt)":"1742","Cooling Power Input Min~Max (Watt)":"940 (246~1490)","Cooling Power Input 50% Load (Watt)":"384","ISEER":"4.53","Electricity Consumed in 1600 Hrs (Units/Year)":"622","Running Current Cooling (Amps)":"4.65 (0.96~6.53)","Airflow Volume Wet CFM (H/M/L)":"465/363/270","Noise Level Indoor H/M/L (dB(A))":"46/39/35","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"12.9","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"34","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Condenser Type":"Copper","Features":"Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5TR), BLDC Motor, 3 Advanced Filters, iFeel, Blow Clean, Hidden Display, also available with Long Life MCHX Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-32","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":12.9,"outdoorWeightKg":34,"iseer":4.53,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91133,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW18QATU (1.5 TR)","series":"Q Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW18QATU (1.5 TR) — Q Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Q Series, 5-Star Inverter","Model No.":"BI-5CNHW18QATU/BO-5CNHW18QATU","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5330 (1174~6273)","Rated Cooling Capacity 50% Load (Watt)":"2445","Cooling Power Input Min~Max (Watt)":"1450 (278~1957)","Cooling Power Input 50% Load (Watt)":"515","ISEER":"4.54","Electricity Consumed in 1600 Hrs (Units/Year)":"908","Running Current Cooling (Amps)":"6.42 (1.63~8.46)","Airflow Volume Wet CFM (H/M/L)":"465/363/270","Noise Level Indoor H/M/L (dB(A))":"46/39/35","Moisture Removal (L/Hr)":"2.1","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"12.9","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"46","Noise Level Outdoor (dB(A))":"59","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Condenser Type":"Copper","Features":"Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5TR), BLDC Motor, 3 Advanced Filters, iFeel, Blow Clean, Hidden Display, also available with Long Life MCHX Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-32","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":12.9,"outdoorWeightKg":46,"iseer":4.54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91134,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW12QATX (1 TR)","series":"Q Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW12QATX (1 TR) — Q Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Q Series, 5-Star Inverter","Model No.":"BI-5CNHW12QATX/BO-5CNHW12QATX","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3420 (594~4264)","Rated Cooling Capacity 50% Load (Watt)":"1665","Cooling Power Input Min~Max (Watt)":"855 (168~1192)","Cooling Power Input 50% Load (Watt)":"375","ISEER":"4.53","Electricity Consumed in 1600 Hrs (Units/Year)":"584","Running Current Cooling (Amps)":"4.45 (0.76~5.45)","Airflow Volume Wet CFM (H/M/L)":"308/241/179","Noise Level Indoor H/M/L (dB(A))":"41/37/32","Moisture Removal (L/Hr)":"1.13","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"802 X 297 X 189","Net Weight IDU (kg)":"9.9","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"34","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Condenser Type":"Long Life MCHX","Features":"Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5TR), BLDC Motor, 3 Advanced Filters, iFeel, Blow Clean, Hidden Display, also available with Long Life MCHX Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-32","indoorDimensions":"802 X 297 X 189 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":9.9,"outdoorWeightKg":34,"iseer":4.53,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91135,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW18QATX (1.5 TR)","series":"Q Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW18QATX (1.5 TR) — Q Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Q Series, 5-Star Inverter","Model No.":"BI-5CNHW18QATX/BO-5CNHW18QATX","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5340 (929~6287)","Rated Cooling Capacity 50% Load (Watt)":"2565","Cooling Power Input Min~Max (Watt)":"1420 (259~1963)","Cooling Power Input 50% Load (Watt)":"520","ISEER":"4.68","Electricity Consumed in 1600 Hrs (Units/Year)":"884","Running Current Cooling (Amps)":"6.21 (1.18~8.98)","Airflow Volume Wet CFM (H/M/L)":"465/363/270","Noise Level Indoor H/M/L (dB(A))":"46/39/35","Moisture Removal (L/Hr)":"2.15","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"12.9","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"46","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Condenser Type":"Long Life MCHX","Features":"Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5TR), BLDC Motor, 3 Advanced Filters, iFeel, Blow Clean, Hidden Display, also available with Long Life MCHX Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-32","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":12.9,"outdoorWeightKg":46,"iseer":4.68,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91136,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW12DAFU (1 TR)","series":"D Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW12DAFU (1 TR) — D Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"D Series, 5-Star Inverter","Model No.":"BI-5CNHW12DAFU/BO-5CNHW12DAFU","Nominal Capacity (TR)":"1","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3500 (852~3747)","Rated Cooling Capacity 50% Load (Watt)":"1675","Cooling Power Input Min~Max (Watt)":"965 (185~1109)","Cooling Power Input 50% Load (Watt)":"350","ISEER":"4.53","Electricity Consumed in 1600 Hrs (Units/Year)":"598.51","Running Current Cooling (Amps)":"4.25 (1.8~4.9)","Airflow Volume Wet CFM (H/M/L)":"340/300/220","Noise Level Indoor H/M/L (dB(A))":"39/35/28","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"850 X 302 X 204","Net Weight IDU (kg)":"10.1","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"29","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"1/2\\" (12.5mm)","Liquid Tube OD":"1/4\\"(6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Eco-friendly R410A refrigerant, Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, Ioniser, 7 Advanced Filters, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"850 X 302 X 204 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":10.1,"outdoorWeightKg":29,"iseer":4.53,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91137,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW18DAFU (1.5 TR)","series":"D Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW18DAFU (1.5 TR) — D Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"D Series, 5-Star Inverter","Model No.":"BI-5CNHW18DAFU/BO-5CNHW18DAFU","Nominal Capacity (TR)":"1.5","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5200 (1252~5452)","Rated Cooling Capacity 50% Load (Watt)":"2640","Cooling Power Input Min~Max (Watt)":"1395 (243~1537)","Cooling Power Input 50% Load (Watt)":"525","ISEER":"4.74","Electricity Consumed in 1600 Hrs (Units/Year)":"849.54","Running Current Cooling (Amps)":"6.22 (2.3~6.8)","Airflow Volume Wet CFM (H/M/L)":"500/437/338","Noise Level Indoor H/M/L (dB(A))":"43/39/32","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1010 X 326 X 230","Net Weight IDU (kg)":"11.8","ODU Dimensions (WxHxD) mm":"845 X 702 X 363","Net Weight ODU (kg)":"38.7","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.5mm)","Liquid Tube OD":"1/4\\"(6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Eco-friendly R410A refrigerant, Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, Ioniser, 7 Advanced Filters, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"1010 X 326 X 230 mm","outdoorDimensions":"845 X 702 X 363 mm","indoorWeightKg":11.8,"outdoorWeightKg":38.7,"iseer":4.74,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91138,"brandId":373,"categoryId":2119,"modelName":"BI-5CNHW24DAFU (2.0 TR)","series":"D Series","productType":"5-Star Inverter Split AC","description":"BI-5CNHW24DAFU (2.0 TR) — D Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"D Series, 5-Star Inverter","Model No.":"BI-5CNHW24DAFU/BO-5CNHW24DAFU","Nominal Capacity (TR)":"2","Star Rating":"5 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6305 (1510~6793)","Rated Cooling Capacity 50% Load (Watt)":"3215","Cooling Power Input Min~Max (Watt)":"1885 (258~2033)","Cooling Power Input 50% Load (Watt)":"640","ISEER":"4.52","Electricity Consumed in 1600 Hrs (Units/Year)":"1080.46","Running Current Cooling (Amps)":"8.24 (2~8.9)","Airflow Volume Wet CFM (H/M/L)":"690/575/444","Noise Level Indoor H/M/L (dB(A))":"48/39/37","Moisture Removal (L/Hr)":"2","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1130 X 340 X 240","Net Weight IDU (kg)":"16","ODU Dimensions (WxHxD) mm":"845 X 702 X 363","Net Weight ODU (kg)":"44.5","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.9mm)","Liquid Tube OD":"3/8\\"(9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Eco-friendly R410A refrigerant, Precision Cooling to 0.5°C, Dual Rotor Inverter Compressor* (1.5&2TR), BLDC Motor, Ioniser, 7 Advanced Filters, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":5,"refrigerant":"R-410A","indoorDimensions":"1130 X 340 X 240 mm","outdoorDimensions":"845 X 702 X 363 mm","indoorWeightKg":16,"outdoorWeightKg":44.5,"iseer":4.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91139,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12RBFU (1 TR)","series":"RBFU Series (Cool Only)","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12RBFU (1 TR) — RBFU Series (Cool Only), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"RBFU Series (Cool Only), 3-Star Inverter","Model No.":"BI-3CNHW12RBFU/BO-3CNHW12RBFU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3341(340~3598)","Rated Cooling Capacity 50% Load (Watt)":"1671","Cooling Power Input Min~Max (Watt)":"1215(203~1380)","Cooling Power Input 50% Load (Watt)":"440","ISEER":"3.51","Electricity Consumed in 1600 Hrs (Units/Year)":"736.91","Running Current Cooling (Amps)":"4.8 (0.42~6.28)","Airflow Volume Wet CFM (H/M/L)":"300/210/165","Noise Level Indoor H/M/L (dB(A))":"40/34/30","Moisture Removal (L/Hr)":"1.2","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"805 X 285 X 194","Net Weight IDU (kg)":"8.5","ODU Dimensions (WxHxD) mm":"700 X 550 X 270","Net Weight ODU (kg)":"20.5","Noise Level Outdoor (dB(A))":"53","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\"(6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Blow Clean, 7 Advanced Filters, iFeel, Hidden Display, Comfort Sleep, Copper Condenser, 5 Sensors, Dual Rotor Inverter Compressor* (2TR)","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"805 X 285 X 194 mm","outdoorDimensions":"700 X 550 X 270 mm","indoorWeightKg":8.5,"outdoorWeightKg":20.5,"iseer":3.51,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91140,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18RBFU (1.5 TR)","series":"RBFU Series (Cool Only)","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18RBFU (1.5 TR) — RBFU Series (Cool Only), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"RBFU Series (Cool Only), 3-Star Inverter","Model No.":"BI-3CNHW18RBFU/BO-3CNHW18RBFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"4939(943~5259)","Rated Cooling Capacity 50% Load (Watt)":"2470","Cooling Power Input Min~Max (Watt)":"1760(315~1992)","Cooling Power Input 50% Load (Watt)":"618","ISEER":"3.64","Electricity Consumed in 1600 Hrs (Units/Year)":"1049.89","Running Current Cooling (Amps)":"6.96(1.98~8.71)","Airflow Volume Wet CFM (H/M/L)":"420/345/270","Noise Level Indoor H/M/L (dB(A))":"41/37/33","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"957 X 302 X 213","Net Weight IDU (kg)":"11.5","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"28","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\"(6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Blow Clean, 7 Advanced Filters, iFeel, Hidden Display, Comfort Sleep, Copper Condenser, 5 Sensors, Dual Rotor Inverter Compressor* (2TR)","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"957 X 302 X 213 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":11.5,"outdoorWeightKg":28,"iseer":3.64,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91141,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW24RBFU (2.0 TR)","series":"RBFU Series (Cool Only)","productType":"3-Star Inverter Split AC","description":"BI-3CNHW24RBFU (2.0 TR) — RBFU Series (Cool Only), Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"RBFU Series (Cool Only), 3-Star Inverter","Model No.":"BI-3CNHW24RBFU/BO-3CNHW24RBFU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5961(731~6295)","Rated Cooling Capacity 50% Load (Watt)":"2981","Cooling Power Input Min~Max (Watt)":"1995(349~2096)","Cooling Power Input 50% Load (Watt)":"780","ISEER":"3.66","Electricity Consumed in 1600 Hrs (Units/Year)":"1261.64","Running Current Cooling (Amps)":"8.5(2.19~9.23)","Airflow Volume Wet CFM (H/M/L)":"510/400/310","Noise Level Indoor H/M/L (dB(A))":"45/40/34","Moisture Removal (L/Hr)":"2.1","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1040 X 327 X 220","Net Weight IDU (kg)":"14","ODU Dimensions (WxHxD) mm":"845 X 702 X 363","Net Weight ODU (kg)":"39","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"5/8\\" (15.9mm)","Liquid Tube OD":"3/8\\"(9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"30","Features":"Blow Clean, 7 Advanced Filters, iFeel, Hidden Display, Comfort Sleep, Copper Condenser, 5 Sensors, Dual Rotor Inverter Compressor* (2TR)","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"1040 X 327 X 220 mm","outdoorDimensions":"845 X 702 X 363 mm","indoorWeightKg":14,"outdoorWeightKg":39,"iseer":3.66,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91142,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12OATU (1 TR)","series":"O Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12OATU (1 TR) — O Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"O Series, 3-Star Inverter","Model No.":"BI-3CNHW12OATU/BO-3CNHW12OATU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3360 (505~3913)","Rated Cooling Capacity 50% Load (Watt)":"1680","Cooling Power Input Min~Max (Watt)":"1122 (245~1520)","Cooling Power Input 50% Load (Watt)":"449","ISEER":"3.62","Electricity Consumed in 1600 Hrs (Units/Year)":"718.75","Running Current Cooling (Amps)":"4.87 (1.06~6.60)","Airflow Volume Wet CFM (H/M/L)":"347/288/247","Noise Level Indoor H/M/L (dB(A))":"38/34/29","Moisture Removal (L/Hr)":"0.77","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"849 X 289 X 210","Net Weight IDU (kg)":"10.5","ODU Dimensions (WxHxD) mm":"776 X 540 X 320","Net Weight ODU (kg)":"28.5","Noise Level Outdoor (dB(A))":"50","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, 7 Advanced Filters, Automatic 4D Swing, Blow Clean, 5 Sensors, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"849 X 289 X 210 mm","outdoorDimensions":"776 X 540 X 320 mm","indoorWeightKg":10.5,"outdoorWeightKg":28.5,"iseer":3.62,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91143,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18OATU (1.5 TR)","series":"O Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18OATU (1.5 TR) — O Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"O Series, 3-Star Inverter","Model No.":"BI-3CNHW18OATU/BO-3CNHW18OATU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5260 (1414~6402)","Rated Cooling Capacity 50% Load (Watt)":"2630","Cooling Power Input Min~Max (Watt)":"1720 (398~2397)","Cooling Power Input 50% Load (Watt)":"741","ISEER":"3.55","Electricity Consumed in 1600 Hrs (Units/Year)":"1147.82","Running Current Cooling (Amps)":"7.47 (1.73~10.42)","Airflow Volume Wet CFM (H/M/L)":"424/359/306","Noise Level Indoor H/M/L (dB(A))":"44/40/35","Moisture Removal (L/Hr)":"2","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"970 X 300 X 225","Net Weight IDU (kg)":"14","ODU Dimensions (WxHxD) mm":"899 X 596 X 378","Net Weight ODU (kg)":"37.5","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Precision Cooling to 0.1°C, 7 Advanced Filters, Automatic 4D Swing, Blow Clean, 5 Sensors, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"970 X 300 X 225 mm","outdoorDimensions":"899 X 596 X 378 mm","indoorWeightKg":14,"outdoorWeightKg":37.5,"iseer":3.55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91144,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW24OATU (2 TR)","series":"O Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW24OATU (2 TR) — O Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"O Series, 3-Star Inverter","Model No.":"BI-3CNHW24OATU/BO-3CNHW24OATU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"7275 (1312~7912)","Rated Cooling Capacity 50% Load (Watt)":"3638","Cooling Power Input Min~Max (Watt)":"2186 (413~2574)","Cooling Power Input 50% Load (Watt)":"888","ISEER":"3.99","Electricity Consumed in 1600 Hrs (Units/Year)":"1411.87","Running Current Cooling (Amps)":"9.5 (1.8~11.2)","Airflow Volume Wet CFM (H/M/L)":"618/530/441","Noise Level Indoor H/M/L (dB(A))":"46/42/36","Moisture Removal (L/Hr)":"2.34","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R32","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1080 X 325 X 245","Net Weight IDU (kg)":"17","ODU Dimensions (WxHxD) mm":"955 X 700 X 396","Net Weight ODU (kg)":"45","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"20","Features":"Precision Cooling to 0.1°C, 7 Advanced Filters, Automatic 4D Swing, Blow Clean, 5 Sensors, iFeel, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"1080 X 325 X 245 mm","outdoorDimensions":"955 X 700 X 396 mm","indoorWeightKg":17,"outdoorWeightKg":45,"iseer":3.99,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91145,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12MAFU (1 TR)","series":"M Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12MAFU (1 TR) — M Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"M Series, 3-Star Inverter","Model No.":"BI-3CNHW12MAFU/BO-3CNHW12MAFU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3397 (314~4021)","Rated Cooling Capacity 50% Load (Watt)":"1699","Cooling Power Input Min~Max (Watt)":"1220 (202~1429)","Cooling Power Input 50% Load (Watt)":"405","ISEER":"3.72","Electricity Consumed in 1600 Hrs (Units/Year)":"706.21","Running Current Cooling (Amps)":"5.28 (0.85~6.03)","Airflow Volume Wet CFM (H/M/L)":"365/306/178","Noise Level Indoor H/M/L (dB(A))":"39/35/30","Moisture Removal (L/Hr)":"1.2","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"815 X 270 X 212","Net Weight IDU (kg)":"8.5","ODU Dimensions (WxHxD) mm":"660 X 482 X 240","Net Weight ODU (kg)":"24","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"20","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"20","Fan Modes":"Super High/High/Medium/Low/Quiet","Turbo Cooling":"Yes","Features":"Ionizer, Self Clean, Auto Clean, Energy Saver, 7 Advanced Filters, iFeel, Copper Condenser, Hidden Display","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"815 X 270 X 212 mm","outdoorDimensions":"660 X 482 X 240 mm","indoorWeightKg":8.5,"outdoorWeightKg":24,"iseer":3.72,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91146,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18MAFU (1.5 TR)","series":"M Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18MAFU (1.5 TR) — M Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"M Series, 3-Star Inverter","Model No.":"BI-3CNHW18MAFU/BO-3CNHW18MAFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5209 (2108~5804)","Rated Cooling Capacity 50% Load (Watt)":"2605","Cooling Power Input Min~Max (Watt)":"1765 (515~2063)","Cooling Power Input 50% Load (Watt)":"720","ISEER":"3.53","Electricity Consumed in 1600 Hrs (Units/Year)":"1142.58","Running Current Cooling (Amps)":"7.67 (2.17~8.7)","Airflow Volume Wet CFM (H/M/L)":"500/411/324","Noise Level Indoor H/M/L (dB(A))":"44/40/36","Moisture Removal (L/Hr)":"2","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"915 X 315 X 235","Net Weight IDU (kg)":"12","ODU Dimensions (WxHxD) mm":"810 X 585 X 280","Net Weight ODU (kg)":"34","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12mm)","Liquid Tube OD":"1/4\\" (6mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"20","Fan Modes":"Super High/High/Medium/Low/Quiet","Turbo Cooling":"Yes","Features":"Ionizer, Self Clean, Auto Clean, Energy Saver, 7 Advanced Filters, iFeel, Copper Condenser, Hidden Display","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"915 X 315 X 235 mm","outdoorDimensions":"810 X 585 X 280 mm","indoorWeightKg":12,"outdoorWeightKg":34,"iseer":3.53,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91147,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW24MAFU (2 TR)","series":"M Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW24MAFU (2 TR) — M Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"M Series, 3-Star Inverter","Model No.":"BI-3CNHW24MAFU/BO-3CNHW24MAFU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6485 (1392~6656)","Rated Cooling Capacity 50% Load (Watt)":"3243","Cooling Power Input Min~Max (Watt)":"2080 (416~2486)","Cooling Power Input 50% Load (Watt)":"780","ISEER":"3.9","Electricity Consumed in 1600 Hrs (Units/Year)":"1285.85","Running Current Cooling (Amps)":"9.04 (1.86~10.04)","Airflow Volume Wet CFM (H/M/L)":"676/550/400","Noise Level Indoor H/M/L (dB(A))":"46/43/40","Moisture Removal (L/Hr)":"2","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1085 X 315 X 235","Net Weight IDU (kg)":"14.5","ODU Dimensions (WxHxD) mm":"860 X 650 X 310","Net Weight ODU (kg)":"43","Noise Level Outdoor (dB(A))":"55","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"30","Fan Modes":"Super High/High/Medium/Low/Quiet","Turbo Cooling":"Yes","Features":"Ionizer, Self Clean, Auto Clean, Energy Saver, 7 Advanced Filters, iFeel, Copper Condenser, Hidden Display","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"1085 X 315 X 235 mm","outdoorDimensions":"860 X 650 X 310 mm","indoorWeightKg":14.5,"outdoorWeightKg":43,"iseer":3.9,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91148,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW09CAFU (0.75 TR)","series":"C Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW09CAFU (0.75 TR) — C Series, Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"C Series, 3-Star Inverter","Model No.":"BI-3CNHW09CAFU/BO-3CNHW09CAFU","Nominal Capacity (TR)":"0.75","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"2730 (450~3230)","Rated Cooling Capacity 50% Load (Watt)":"1375","Cooling Power Input Min~Max (Watt)":"860 (200~1350)","Cooling Power Input 50% Load (Watt)":"330","ISEER":"3.94","Electricity Consumed in 1600 Hrs (Units/Year)":"536","Running Current Cooling (Amps)":"3.95 (1.2~6.2)","Airflow Volume Wet CFM (H/M/L)":"306/218/165","Noise Level Indoor H/M/L (dB(A))":"38/30/24","Moisture Removal (L/Hr)":"0.8","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"770 X 283 X 201","Net Weight IDU (kg)":"8","ODU Dimensions (WxHxD) mm":"710 X 550 X 318","Net Weight ODU (kg)":"27","Noise Level Outdoor (dB(A))":"51","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"5 Sensors, Blow Clean, Comfort Sleep, 7 Advanced Filters, iFeel, Cold Plasma Technology, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"770 X 283 X 201 mm","outdoorDimensions":"710 X 550 X 318 mm","indoorWeightKg":8,"outdoorWeightKg":27,"iseer":3.94,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91149,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12CAFU (1 TR)","series":"C Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12CAFU (1 TR) — C Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"C Series, 3-Star Inverter","Model No.":"BI-3CNHW12CAFU/BO-3CNHW12CAFU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3390 (600~3960)","Rated Cooling Capacity 50% Load (Watt)":"1775","Cooling Power Input Min~Max (Watt)":"1143 (220~1450)","Cooling Power Input 50% Load (Watt)":"425","ISEER":"3.86","Electricity Consumed in 1600 Hrs (Units/Year)":"680","Running Current Cooling (Amps)":"4.9 (1.3~6.2)","Airflow Volume Wet CFM (H/M/L)":"329/241/176","Noise Level Indoor H/M/L (dB(A))":"39/31/25","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"770 X 283 X 201","Net Weight IDU (kg)":"9","ODU Dimensions (WxHxD) mm":"710 X 550 X 318","Net Weight ODU (kg)":"29","Noise Level Outdoor (dB(A))":"53","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"15","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"5 Sensors, Blow Clean, Comfort Sleep, 7 Advanced Filters, iFeel, Cold Plasma Technology, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"770 X 283 X 201 mm","outdoorDimensions":"710 X 550 X 318 mm","indoorWeightKg":9,"outdoorWeightKg":29,"iseer":3.86,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91150,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18CAFU (1.5 TR)","series":"C Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18CAFU (1.5 TR) — C Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"C Series, 3-Star Inverter","Model No.":"BI-3CNHW18CAFU/BO-3CNHW18CAFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5135 (800~6500)","Rated Cooling Capacity 50% Load (Watt)":"2584","Cooling Power Input Min~Max (Watt)":"1769 (330~2200)","Cooling Power Input 50% Load (Watt)":"697","ISEER":"3.55","Electricity Consumed in 1600 Hrs (Units/Year)":"1120","Running Current Cooling (Amps)":"7.1 (1.9~10.5)","Airflow Volume Wet CFM (H/M/L)":"400/329/270","Noise Level Indoor H/M/L (dB(A))":"40/37/32","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"865 X 305 X 215","Net Weight IDU (kg)":"12","ODU Dimensions (WxHxD) mm":"899 X 596 X 378","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"5 Sensors, Blow Clean, Comfort Sleep, 7 Advanced Filters, iFeel, Cold Plasma Technology, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"865 X 305 X 215 mm","outdoorDimensions":"899 X 596 X 378 mm","indoorWeightKg":12,"outdoorWeightKg":37,"iseer":3.55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91151,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12TAFU (1 TR)","series":"T Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12TAFU (1 TR) — T Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"T Series, 3-Star Inverter","Model No.":"BI-3CNHW12TAFU/BO-3CNHW12TAFU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3450 (915~3620)","Rated Cooling Capacity 50% Load (Watt)":"1790","Cooling Power Input Min~Max (Watt)":"1070 (240~1105)","Cooling Power Input 50% Load (Watt)":"430","ISEER":"3.99","Electricity Consumed in 1600 Hrs (Units/Year)":"669","Running Current Cooling (Amps)":"4.53 (2.1~5.2)","Airflow Volume Wet CFM (H/M/L)":"376/341/247","Noise Level Indoor H/M/L (dB(A))":"43/38/30","Moisture Removal (L/Hr)":"1.45","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"850 X 302 X 204","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"25","Noise Level Outdoor (dB(A))":"56.5","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"7 Advanced Filters, Ioniser, Blow Clean, Comfort Sleep, iFeel, 5 Sensors, Hidden Display, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"850 X 302 X 204 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":10,"outdoorWeightKg":25,"iseer":3.99,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91152,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18TAFU (1.5 TR)","series":"T Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18TAFU (1.5 TR) — T Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"T Series, 3-Star Inverter","Model No.":"BI-3CNHW18TAFU/BO-3CNHW18TAFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5190 (1204~5242)","Rated Cooling Capacity 50% Load (Watt)":"2490","Cooling Power Input Min~Max (Watt)":"1870 (303~1895)","Cooling Power Input 50% Load (Watt)":"580","ISEER":"3.77","Electricity Consumed in 1600 Hrs (Units/Year)":"1065","Running Current Cooling (Amps)":"7.95 (2.2~7.95)","Airflow Volume Wet CFM (H/M/L)":"500/365/318","Noise Level Indoor H/M/L (dB(A))":"46/42/36","Moisture Removal (L/Hr)":"1.75","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1010 X 326 X 230","Net Weight IDU (kg)":"14","ODU Dimensions (WxHxD) mm":"800 X 554 X 333","Net Weight ODU (kg)":"32","Noise Level Outdoor (dB(A))":"57","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"7 Advanced Filters, Ioniser, Blow Clean, Comfort Sleep, iFeel, 5 Sensors, Hidden Display, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"1010 X 326 X 230 mm","outdoorDimensions":"800 X 554 X 333 mm","indoorWeightKg":14,"outdoorWeightKg":32,"iseer":3.77,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91153,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW24TAFU (2 TR)","series":"T Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW24TAFU (2 TR) — T Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"T Series, 3-Star Inverter","Model No.":"BI-3CNHW24TAFU/BO-3CNHW24TAFU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6560 (2256~6653)","Rated Cooling Capacity 50% Load (Watt)":"3130","Cooling Power Input Min~Max (Watt)":"2100 (529~2140)","Cooling Power Input 50% Load (Watt)":"730","ISEER":"3.98","Electricity Consumed in 1600 Hrs (Units/Year)":"1275","Running Current Cooling (Amps)":"8.9 (3.2~9.2)","Airflow Volume Wet CFM (H/M/L)":"694/565/471","Noise Level Indoor H/M/L (dB(A))":"51/48/42","Moisture Removal (L/Hr)":"2.05","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1130 X 340 X 240","Net Weight IDU (kg)":"17","ODU Dimensions (WxHxD) mm":"845 X 702 X 363","Net Weight ODU (kg)":"46","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"7 Advanced Filters, Ioniser, Blow Clean, Comfort Sleep, iFeel, 5 Sensors, Hidden Display, Copper Condenser","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"1130 X 340 X 240 mm","outdoorDimensions":"845 X 702 X 363 mm","indoorWeightKg":17,"outdoorWeightKg":46,"iseer":3.98,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91154,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW12GAFU (1 TR)","series":"G Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW12GAFU (1 TR) — G Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"G Series, 3-Star Inverter","Model No.":"BI-3CNHW12GAFU/BO-3CNHW12GAFU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"3517 (634~3886)","Rated Cooling Capacity 50% Load (Watt)":"1759","Cooling Power Input Min~Max (Watt)":"1194 (249~1404)","Cooling Power Input 50% Load (Watt)":"469","ISEER":"3.6","Electricity Consumed in 1600 Hrs (Units/Year)":"756.97","Running Current Cooling (Amps)":"5.5 (0.55~6.5)","Airflow Volume Wet CFM (H/M/L)":"300/270/180","Noise Level Indoor H/M/L (dB(A))":"39/34/29","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"802 X 297 X 189","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"25","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"25","Max Piping Capability Vertical (m)":"10","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"3 Advanced Filters, Blow Clean, iFeel, Comfort Sleep, Copper Condenser, 5 Sensors, Hidden Display — aesthetically designed","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"802 X 297 X 189 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":10,"outdoorWeightKg":25,"iseer":3.6,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91155,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW18GAFU (1.5 TR)","series":"G Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW18GAFU (1.5 TR) — G Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"G Series, 3-Star Inverter","Model No.":"BI-3CNHW18GAFU/BO-3CNHW18GAFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5133 (704~5594)","Rated Cooling Capacity 50% Load (Watt)":"2567","Cooling Power Input Min~Max (Watt)":"1790 (312~2032)","Cooling Power Input 50% Load (Watt)":"635","ISEER":"3.7","Electricity Consumed in 1600 Hrs (Units/Year)":"1073.69","Running Current Cooling (Amps)":"8.1 (2.27~8.97)","Airflow Volume Wet CFM (H/M/L)":"436/343/200","Noise Level Indoor H/M/L (dB(A))":"43/38/30","Moisture Removal (L/Hr)":"1.9","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"13","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"28.5","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"3 Advanced Filters, Blow Clean, iFeel, Comfort Sleep, Copper Condenser, 5 Sensors, Hidden Display — aesthetically designed","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":13,"outdoorWeightKg":28.5,"iseer":3.7,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91156,"brandId":373,"categoryId":2120,"modelName":"BI-3CNHW24GAFU (2 TR)","series":"G Series","productType":"3-Star Inverter Split AC","description":"BI-3CNHW24GAFU (2 TR) — G Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"G Series, 3-Star Inverter","Model No.":"BI-3CNHW24GAFU/BO-3CNHW24GAFU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"6450 (971~6719)","Rated Cooling Capacity 50% Load (Watt)":"3225","Cooling Power Input Min~Max (Watt)":"2018 (350~2136)","Cooling Power Input 50% Load (Watt)":"765","ISEER":"3.98","Electricity Consumed in 1600 Hrs (Units/Year)":"1254.92","Running Current Cooling (Amps)":"9.0 (1.94~9.32)","Airflow Volume Wet CFM (H/M/L)":"660/530/350","Noise Level Indoor H/M/L (dB(A))":"47/44/36","Moisture Removal (L/Hr)":"2","Compressor Type":"Inverter Rotary / Dual Rotor Inverter","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"50°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"1080 X 335 X 226","Net Weight IDU (kg)":"15.5","ODU Dimensions (WxHxD) mm":"845 X 702 X 363","Net Weight ODU (kg)":"40","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\"(9.52mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"20","Features":"3 Advanced Filters, Blow Clean, iFeel, Comfort Sleep, Copper Condenser, 5 Sensors, Hidden Display — aesthetically designed","Warranty":"10 Year Warranty on Inverter Compressor","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"1080 X 335 X 226 mm","outdoorDimensions":"845 X 702 X 363 mm","indoorWeightKg":15.5,"outdoorWeightKg":40,"iseer":3.98,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91157,"brandId":373,"categoryId":2121,"modelName":"BI-3HNHW18RBFU (1.5 TR)","series":"RBFU (Hot & Cool)","productType":"3-Star Fixed Speed Split AC (Heat Pump)","description":"BI-3HNHW18RBFU (1.5 TR) — RBFU (Hot & Cool), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"RBFU (Hot & Cool), 3-Star Fixed Speed","Model No.":"BI-3HNHW18RBFU/BO-3HNHW18RBFU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity Min~Max (Watt)":"5050 (744~5342)","Rated Cooling Capacity 50% Load (Watt)":"2525","Heating Capacity Min~Max (Watt)":"5100 (590~5327)","Cooling Power Input Min~Max (Watt)":"1835 (280~1863)","Cooling Power Input 50% Load (Watt)":"627","Heating Power Input Min~Max (Watt)":"1517 (278~1608)","ISEER":"3.62","Electricity Consumed in 1600 Hrs (Units/Year)":"1079","Running Current Cooling (Amps)":"7.6 (1.9~8.6)","Running Current Heating (Amps)":"6.5 (1.6~7.5)","Airflow Volume Wet CFM (H/M/L)":"485/390/315","Noise Level Indoor H/M/L (dB(A))":"44/36/30","Moisture Removal (L/Hr)":"1.9","Compressor Type":"Inverter Rotary","Compressor Warranty":"10 Years","Refrigerant":"R410A","Ambient Temp Cooling":"17°C~48°C","Ambient Temp Heating":"-15°C~30°C","Remote":"LCD with Back Light","IDU Dimensions (WxHxD) mm":"957 X 302 X 213","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"770 X 555 X 300","Net Weight ODU (kg)":"31","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"30","Max Piping Capability Vertical (m)":"20","Refrigerant Additional Charge Beyond 4M (g/m)":"15","Features":"Hot & Cool Technology, 3 Advanced Filters, Blow Clean, Comfort Sleep, Hidden Display, iFeel, Eco Mode, Copper Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"957 X 302 X 213 mm","outdoorDimensions":"770 X 555 X 300 mm","indoorWeightKg":10,"outdoorWeightKg":31,"iseer":3.62,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"10 Years"},{"id":91158,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12ZARTU (1 TR)","series":"Z Series (ZARTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12ZARTU (1 TR) — Z Series (ZARTU), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Z Series (ZARTU), 3-Star Fixed Speed","Model No.":"BI-3HW12ZARTU/BO-3HW12ZARTU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3360","Power Input (Watt)":"955","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"739.27","Running Current (Amps)":"4.3","Airflow Volume Wet CFM (H/M/L)":"342/300/277","Noise Level Indoor H/M/L (dB(A))":"43/39/35","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 275 X 180","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser — stylish design","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"845 X 275 X 180 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":10,"outdoorWeightKg":37,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91159,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18ZARTU (1.5 TR)","series":"Z Series (ZARTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18ZARTU (1.5 TR) — Z Series (ZARTU), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Z Series (ZARTU), 3-Star Fixed Speed","Model No.":"BI-3HW18ZARTU/BO-3HW18ZARTU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5275","Power Input (Watt)":"1485","ISEER":"3.55","Electricity Consumed in 1600 Hrs (Units/Year)":"1149.55","Running Current (Amps)":"6.63","Airflow Volume Wet CFM (H/M/L)":"460/384/325","Noise Level Indoor H/M/L (dB(A))":"46/42/38","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"940 X 298 X 200","Net Weight IDU (kg)":"14","ODU Dimensions (WxHxD) mm":"968 X 652.5 X 367","Net Weight ODU (kg)":"44","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser — stylish design","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"940 X 298 X 200 mm","outdoorDimensions":"968 X 652.5 X 367 mm","indoorWeightKg":14,"outdoorWeightKg":44,"iseer":3.55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91160,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12LBTU (1 TR)","series":"L Series (LBTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12LBTU (1 TR) — L Series (LBTU), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"L Series (LBTU), 3-Star Fixed Speed","Model No.":"BI-3HW12LBTU/BO-3HW12LBTU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3365","Power Input (Watt)":"955","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"739","Running Current (Amps)":"4.39","Airflow Volume Wet CFM (H/M/L)":"318/271/194","Noise Level Indoor H/M/L (dB(A))":"39/36/33","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 289 X 209","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser, Hidden Display","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"845 X 289 X 209 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":10,"outdoorWeightKg":37,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91161,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18LBTU (1.5 TR)","series":"L Series (LBTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18LBTU (1.5 TR) — L Series (LBTU), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"L Series (LBTU), 3-Star Fixed Speed","Model No.":"BI-3HW18LBTU/BO-3HW18LBTU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5275","Power Input (Watt)":"1500","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"1161","Running Current (Amps)":"6.63","Airflow Volume Wet CFM (H/M/L)":"500/441/353","Noise Level Indoor H/M/L (dB(A))":"44/41/37","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"970 X 300 X 224","Net Weight IDU (kg)":"13.5","ODU Dimensions (WxHxD) mm":"897 X 644 X 365","Net Weight ODU (kg)":"44","Noise Level Outdoor (dB(A))":"57","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser, Hidden Display","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"970 X 300 X 224 mm","outdoorDimensions":"897 X 644 X 365 mm","indoorWeightKg":13.5,"outdoorWeightKg":44,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91162,"brandId":373,"categoryId":2121,"modelName":"BI-3HW24LBTU (2 TR)","series":"L Series (LBTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW24LBTU (2 TR) — L Series (LBTU), Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"L Series (LBTU), 3-Star Fixed Speed","Model No.":"BI-3HW24LBTU/BO-3HW24LBTU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"6302","Power Input (Watt)":"1780","ISEER":"3.54","Electricity Consumed in 1600 Hrs (Units/Year)":"1378","Running Current (Amps)":"8.06","Airflow Volume Wet CFM (H/M/L)":"541/488/435","Noise Level Indoor H/M/L (dB(A))":"46/41/38","Moisture Removal (L/Hr)":"2.1","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1078 X 325 X 246","Net Weight IDU (kg)":"17","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"49","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser, Hidden Display","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"1078 X 325 X 246 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":17,"outdoorWeightKg":49,"iseer":3.54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91163,"brandId":373,"categoryId":2121,"modelName":"BI-3HW09SAFU (0.75 TR)","series":"S Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW09SAFU (0.75 TR) — S Series, Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"S Series, 3-Star Fixed Speed","Model No.":"BI-3HW09SAFU/BO-3HW09SAFU","Nominal Capacity (TR)":"0.75","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"2776","Power Input (Watt)":"785","ISEER":"3.54","Electricity Consumed in 1600 Hrs (Units/Year)":"607.7","Running Current (Amps)":"3.6","Airflow Volume Wet CFM (H/M/L)":"324/282/235","Noise Level Indoor H/M/L (dB(A))":"38/34/30","Moisture Removal (L/Hr)":"0.5","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R410A","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 275 X 180","Net Weight IDU (kg)":"9.5","ODU Dimensions (WxHxD) mm":"848 X 596 X 320","Net Weight ODU (kg)":"30.5","Noise Level Outdoor (dB(A))":"50","Suction Tube OD":"3/8\\" (9.52mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Comfort Sleep, Blow Clean, Metal Enclosure for PCB, Self Diagnosis, Copper Condenser — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","indoorDimensions":"845 X 275 X 180 mm","outdoorDimensions":"848 X 596 X 320 mm","indoorWeightKg":9.5,"outdoorWeightKg":30.5,"iseer":3.54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91164,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12SATU (1 TR)","series":"S Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12SATU (1 TR) — S Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"S Series, 3-Star Fixed Speed","Model No.":"BI-3HW12SATU/BO-3HW12SATU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3360","Power Input (Watt)":"955","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"739.27","Running Current (Amps)":"4.3","Airflow Volume Wet CFM (H/M/L)":"342/300/277","Noise Level Indoor H/M/L (dB(A))":"43/39/35","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 275 X 180","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Comfort Sleep, Blow Clean, Metal Enclosure for PCB, Self Diagnosis, Copper Condenser — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"845 X 275 X 180 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":10,"outdoorWeightKg":37,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91165,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18SATU (1.5 TR)","series":"S Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18SATU (1.5 TR) — S Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"S Series, 3-Star Fixed Speed","Model No.":"BI-3HW18SATU/BO-3HW18SATU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5275","Power Input (Watt)":"1485","ISEER":"3.55","Electricity Consumed in 1600 Hrs (Units/Year)":"1149.55","Running Current (Amps)":"6.63","Airflow Volume Wet CFM (H/M/L)":"460/384/325","Noise Level Indoor H/M/L (dB(A))":"46/42/38","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"940 X 298 X 200","Net Weight IDU (kg)":"14","ODU Dimensions (WxHxD) mm":"968 X 652.5 X 367","Net Weight ODU (kg)":"44","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Comfort Sleep, Blow Clean, Metal Enclosure for PCB, Self Diagnosis, Copper Condenser — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"940 X 298 X 200 mm","outdoorDimensions":"968 X 652.5 X 367 mm","indoorWeightKg":14,"outdoorWeightKg":44,"iseer":3.55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91166,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12SATX (1 TR)","series":"S Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12SATX (1 TR) — S Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"S Series, 3-Star Fixed Speed","Model No.":"BI-3HW12SATX/BO-3HW12SATX","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3559","Power Input (Watt)":"1010","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"781.85","Running Current (Amps)":"4.39","Airflow Volume Wet CFM (H/M/L)":"342/300/277","Noise Level Indoor H/M/L (dB(A))":"43/39/35","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"845 X 275 X 180","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"780 X 545 X 240","Net Weight ODU (kg)":"31","Noise Level Outdoor (dB(A))":"53","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Comfort Sleep, Blow Clean, Metal Enclosure for PCB, Self Diagnosis, Copper Condenser — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"845 X 275 X 180 mm","outdoorDimensions":"780 X 545 X 240 mm","indoorWeightKg":10,"outdoorWeightKg":31,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91167,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18SATX (1.5 TR)","series":"S Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18SATX (1.5 TR) — S Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"S Series, 3-Star Fixed Speed","Model No.":"BI-3HW18SATX/BO-3HW18SATX","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5135","Power Input (Watt)":"1460","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"1130","Running Current (Amps)":"6.5","Airflow Volume Wet CFM (H/M/L)":"460/384/325","Noise Level Indoor H/M/L (dB(A))":"46/42/38","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"940 X 298 X 200","Net Weight IDU (kg)":"13","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"36","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"7 Advanced Filters, iFeel, Comfort Sleep, Blow Clean, Metal Enclosure for PCB, Self Diagnosis, Copper Condenser — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"940 X 298 X 200 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":13,"outdoorWeightKg":36,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91168,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12VCTU (1 TR)","series":"V Series (VCTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12VCTU (1 TR) — V Series (VCTU), Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"V Series (VCTU), 3-Star Fixed Speed","Model No.":"BI-3HW12VCTU/BO-3HW12VCTU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3345","Power Input (Watt)":"950","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"735.4","Running Current (Amps)":"4.6","Airflow Volume Wet CFM (H/M/L)":"317/257/198","Noise Level Indoor H/M/L (dB(A))":"39/36/33","Moisture Removal (L/Hr)":"1.4","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"848 X 274 X 189","Net Weight IDU (kg)":"10","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"33","Noise Level Outdoor (dB(A))":"54","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"5 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"848 X 274 X 189 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":10,"outdoorWeightKg":33,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91169,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18VCTU (1.5 TR)","series":"V Series (VCTU)","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18VCTU (1.5 TR) — V Series (VCTU), Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"V Series (VCTU), 3-Star Fixed Speed","Model No.":"BI-3HW18VCTU/BO-3HW18VCTU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5260","Power Input (Watt)":"1495","ISEER":"3.52","Electricity Consumed in 1600 Hrs (Units/Year)":"1157.29","Running Current (Amps)":"7.4","Airflow Volume Wet CFM (H/M/L)":"460/383/325","Noise Level Indoor H/M/L (dB(A))":"42/38/36","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"940 X 298 X 200","Net Weight IDU (kg)":"13","ODU Dimensions (WxHxD) mm":"897 X 644 X 365","Net Weight ODU (kg)":"44","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Features":"5 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Copper Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"940 X 298 X 200 mm","outdoorDimensions":"897 X 644 X 365 mm","indoorWeightKg":13,"outdoorWeightKg":44,"iseer":3.52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91170,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12AATU (1 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12AATU (1 TR) — A Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW12AATU/BO-3HW12AATU","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3380","Power Input (Watt)":"955","ISEER":"3.54","Electricity Consumed in 1600 Hrs (Units/Year)":"739.27","Running Current (Amps)":"4.2","Airflow Volume Wet CFM (H/M/L)":"360/282/215","Noise Level Indoor H/M/L (dB(A))":"41/36/28","Moisture Removal (L/Hr)":"1.5","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"802 X 297 X 189","Net Weight IDU (kg)":"9","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"33","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"802 X 297 X 189 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":9,"outdoorWeightKg":33,"iseer":3.54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91171,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18AATU (1.5 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18AATU (1.5 TR) — A Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW18AATU/BO-3HW18AATU","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5150","Power Input (Watt)":"1450","ISEER":"3.55","Electricity Consumed in 1600 Hrs (Units/Year)":"1122.45","Running Current (Amps)":"6.5","Airflow Volume Wet CFM (H/M/L)":"483/366/290","Noise Level Indoor H/M/L (dB(A))":"47/39/34","Moisture Removal (L/Hr)":"2","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"12","ODU Dimensions (WxHxD) mm":"968 X 652.5 X 367","Net Weight ODU (kg)":"44","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"968 X 652.5 X 367 mm","indoorWeightKg":12,"outdoorWeightKg":44,"iseer":3.55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91172,"brandId":373,"categoryId":2121,"modelName":"BI-3HW26AATU (2 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW26AATU (2 TR) — A Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW26AATU/BO-3HW26AATU","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"6880","Power Input (Watt)":"1930","ISEER":"3.56","Electricity Consumed in 1600 Hrs (Units/Year)":"1494.03","Running Current (Amps)":"8.3","Airflow Volume Wet CFM (H/M/L)":"770/690/550","Noise Level Indoor H/M/L (dB(A))":"51.6/48/44","Moisture Removal (L/Hr)":"3.38","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1260 X 360 X 280","Net Weight IDU (kg)":"21.2","ODU Dimensions (WxHxD) mm":"968 X 367 X 689","Net Weight ODU (kg)":"47","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"1260 X 360 X 280 mm","outdoorDimensions":"968 X 367 X 689 mm","indoorWeightKg":21.2,"outdoorWeightKg":47,"iseer":3.56,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91173,"brandId":373,"categoryId":2121,"modelName":"BI-3HW12AATX (1 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW12AATX (1 TR) — A Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW12AATX/BO-3HW12AATX","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3355","Power Input (Watt)":"920","ISEER":"3.65","Electricity Consumed in 1600 Hrs (Units/Year)":"712.18","Running Current (Amps)":"4.2","Airflow Volume Wet CFM (H/M/L)":"360/282/2