15","Noise Level Indoor H/M/L (dB(A))":"41/36/28","Moisture Removal (L/Hr)":"1.5","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"802 X 297 X 189","Net Weight IDU (kg)":"9","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"30","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"802 X 297 X 189 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":9,"outdoorWeightKg":30,"iseer":3.65,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91174,"brandId":373,"categoryId":2121,"modelName":"BI-3HW18AATX (1.5 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW18AATX (1.5 TR) — A Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW18AATX/BO-3HW18AATX","Nominal Capacity (TR)":"1.5","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"4970","Power Input (Watt)":"1390","ISEER":"3.58","Electricity Consumed in 1600 Hrs (Units/Year)":"1076.01","Running Current (Amps)":"6","Airflow Volume Wet CFM (H/M/L)":"483/366/290","Noise Level Indoor H/M/L (dB(A))":"47/39/34","Moisture Removal (L/Hr)":"2","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"965 X 319 X 215","Net Weight IDU (kg)":"12","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"965 X 319 X 215 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":12,"outdoorWeightKg":37,"iseer":3.58,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91175,"brandId":373,"categoryId":2121,"modelName":"BI-3HW24AATX (2 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW24AATX (2 TR) — A Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW24AATX/BO-3HW24AATX","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"6370","Power Input (Watt)":"1800","ISEER":"3.54","Electricity Consumed in 1600 Hrs (Units/Year)":"1393.39","Running Current (Amps)":"8.8","Airflow Volume Wet CFM (H/M/L)":"647/588/476","Noise Level Indoor H/M/L (dB(A))":"49/45/43","Moisture Removal (L/Hr)":"2.2","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1080 X 335 X 226","Net Weight IDU (kg)":"14.5","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"47","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"1080 X 335 X 226 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":14.5,"outdoorWeightKg":47,"iseer":3.54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91176,"brandId":373,"categoryId":2121,"modelName":"BI-3HW26AATX (2 TR)","series":"A Series","productType":"3-Star Fixed Speed Split AC","description":"BI-3HW26AATX (2 TR) — A Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"A Series, 3-Star Fixed Speed","Model No.":"BI-3HW26AATX/BO-3HW26AATX","Nominal Capacity (TR)":"2","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"7070","Power Input (Watt)":"1910","ISEER":"3.7","Electricity Consumed in 1600 Hrs (Units/Year)":"1478.54","Running Current (Amps)":"8.4","Airflow Volume Wet CFM (H/M/L)":"770/690/550","Noise Level Indoor H/M/L (dB(A))":"51.6/48/44","Moisture Removal (L/Hr)":"3.38","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1260 X 360 X 280","Net Weight IDU (kg)":"21.2","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"47","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"1260 X 360 X 280 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":21.2,"outdoorWeightKg":47,"iseer":3.7,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91177,"brandId":373,"categoryId":2122,"modelName":"BI-2HW12RCTU (1 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW12RCTU (1 TR) — R Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW12RCTU/BO-2HW12RCTU","Nominal Capacity (TR)":"1","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3344","Power Input (Watt)":"975","ISEER":"3.43","Electricity Consumed in 1600 Hrs (Units/Year)":"754.75","Running Current (Amps)":"4.39","Airflow Volume Wet CFM (H/M/L)":"299/224/167","Noise Level Indoor H/M/L (dB(A))":"41/34.6/31.5","Moisture Removal (L/Hr)":"1.28","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"805 X 285 X 195","Net Weight IDU (kg)":"8","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"805 X 285 X 195 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":8,"outdoorWeightKg":37,"iseer":3.43,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91178,"brandId":373,"categoryId":2122,"modelName":"BI-2HW18RCTU (1.5 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW18RCTU (1.5 TR) — R Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW18RCTU/BO-2HW18RCTU","Nominal Capacity (TR)":"1.5","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5180","Power Input (Watt)":"1500","ISEER":"3.45","Electricity Consumed in 1600 Hrs (Units/Year)":"1161.16","Running Current (Amps)":"6.63","Airflow Volume Wet CFM (H/M/L)":"435/337/258","Noise Level Indoor H/M/L (dB(A))":"43/38/33","Moisture Removal (L/Hr)":"1.64","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"958 X 302 X 213","Net Weight IDU (kg)":"11.5","ODU Dimensions (WxHxD) mm":"810 X 594 X 300","Net Weight ODU (kg)":"42","Noise Level Outdoor (dB(A))":"58","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"958 X 302 X 213 mm","outdoorDimensions":"810 X 594 X 300 mm","indoorWeightKg":11.5,"outdoorWeightKg":42,"iseer":3.45,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91179,"brandId":373,"categoryId":2122,"modelName":"BI-2HW24RCTU (2 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW24RCTU (2 TR) — R Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW24RCTU/BO-2HW24RCTU","Nominal Capacity (TR)":"2","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"6100","Power Input (Watt)":"1845","ISEER":"3.31","Electricity Consumed in 1600 Hrs (Units/Year)":"1428.23","Running Current (Amps)":"8.16","Airflow Volume Wet CFM (H/M/L)":"538/476/388","Noise Level Indoor H/M/L (dB(A))":"47/40/34","Moisture Removal (L/Hr)":"2.46","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1038 X 325 X 220","Net Weight IDU (kg)":"13.5","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"49","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Anti Corrosive Blue Fins","Condenser Type":"Anti Corrosive Copper Condenser","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"1038 X 325 X 220 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":13.5,"outdoorWeightKg":49,"iseer":3.31,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91180,"brandId":373,"categoryId":2122,"modelName":"BI-2HW12RCTX (1 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW12RCTX (1 TR) — R Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW12RCTX/BO-2HW12RCTX","Nominal Capacity (TR)":"1","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3415","Power Input (Watt)":"1025","ISEER":"3.33","Electricity Consumed in 1600 Hrs (Units/Year)":"793.46","Running Current (Amps)":"4.69","Airflow Volume Wet CFM (H/M/L)":"299/224/167","Noise Level Indoor H/M/L (dB(A))":"41/34.6/31.5","Moisture Removal (L/Hr)":"1.28","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"805 X 285 X 195","Net Weight IDU (kg)":"8","ODU Dimensions (WxHxD) mm":"830 X 542 X 300","Net Weight ODU (kg)":"33","Noise Level Outdoor (dB(A))":"52","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"10","Max Piping Capability Vertical (m)":"5","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"805 X 285 X 195 mm","outdoorDimensions":"830 X 542 X 300 mm","indoorWeightKg":8,"outdoorWeightKg":33,"iseer":3.33,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91181,"brandId":373,"categoryId":2122,"modelName":"BI-2HW18RCTX (1.5 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW18RCTX (1.5 TR) — R Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW18RCTX/BO-2HW18RCTX","Nominal Capacity (TR)":"1.5","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5190","Power Input (Watt)":"1560","ISEER":"3.33","Electricity Consumed in 1600 Hrs (Units/Year)":"1207.61","Running Current (Amps)":"6.94","Airflow Volume Wet CFM (H/M/L)":"435/337/258","Noise Level Indoor H/M/L (dB(A))":"43/38/33","Moisture Removal (L/Hr)":"1.64","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"958 X 302 X 213","Net Weight IDU (kg)":"11.5","ODU Dimensions (WxHxD) mm":"858 X 536 X 327","Net Weight ODU (kg)":"37","Noise Level Outdoor (dB(A))":"56","Suction Tube OD":"1/2\\" (12.7mm)","Liquid Tube OD":"1/4\\" (6.35mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"958 X 302 X 213 mm","outdoorDimensions":"858 X 536 X 327 mm","indoorWeightKg":11.5,"outdoorWeightKg":37,"iseer":3.33,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91182,"brandId":373,"categoryId":2122,"modelName":"BI-2HW24RCTX (2 TR)","series":"R Series","productType":"2-Star Fixed Speed Split AC","description":"BI-2HW24RCTX (2 TR) — R Series, Blue Star 2018 Range","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"R Series, 2-Star Fixed Speed","Model No.":"BI-2HW24RCTX/BO-2HW24RCTX","Nominal Capacity (TR)":"2","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"6300","Power Input (Watt)":"1810","ISEER":"3.48","Electricity Consumed in 1600 Hrs (Units/Year)":"1401.13","Running Current (Amps)":"8.06","Airflow Volume Wet CFM (H/M/L)":"538/476/388","Noise Level Indoor H/M/L (dB(A))":"47/40/34","Moisture Removal (L/Hr)":"2.46","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"Large LCD with Back Light","IDU Dimensions (WxHxD) mm":"1038 X 325 X 220","Net Weight IDU (kg)":"13.5","ODU Dimensions (WxHxD) mm":"968 X 689 X 367","Net Weight ODU (kg)":"46","Noise Level Outdoor (dB(A))":"60","Suction Tube OD":"5/8\\" (15.88mm)","Liquid Tube OD":"3/8\\" (9.52mm)","Max Piping Capability Total (m)":"12","Max Piping Capability Vertical (m)":"7","Refrigerant Additional Charge Beyond 3.66M (g/m)":"15","Condenser Fins":"Louvred Fins","Condenser Type":"Long Life MCHX","Features":"3 Advanced Filters, iFeel, Blow Clean, Metal Enclosure for PCB, Comfort Sleep, Self Diagnosis, Hidden Display — also available with Long Life MCHX Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"1038 X 325 X 220 mm","outdoorDimensions":"968 X 689 X 367 mm","indoorWeightKg":13.5,"outdoorWeightKg":46,"iseer":3.48,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91200,"brandId":373,"categoryId":1700,"modelName":"4WAE081YGT (0.75 TR)","series":"YGT Series","productType":"Window AC (4-Star)","description":"4WAE081YGT (0.75 TR) — YGT Series, Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YGT Series Window AC (4-Star, R32)","Model No.":"4WAE081YGT","Nominal Capacity (TR)":"0.75","Star Rating":"4 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"2700","Power Input (Watt)":"838","ISEER (W/W)":"3.22","Electricity Consumed in 1600 Hrs (Units/Year)":"648.7","Running Current (Amps)":"3.8","Airflow Volume Wet CFM (H/M/L)":"282/253/224","Noise Level H/M/L (dB(A))":"49/47/45","Moisture Removal (L/Hr)":"1","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"560 X 375 X 668","Net Weight (kg)":"42","Features":"Eco-friendly R32 refrigerant, Copper Condenser, Sleep Mode, Auto Mode, Hydrophilic Blue Fins","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":4,"refrigerant":"R-32","iseer":3.22,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91201,"brandId":373,"categoryId":1700,"modelName":"4WAE121YGT (1 TR)","series":"YGT Series","productType":"Window AC (4-Star)","description":"4WAE121YGT (1 TR) — YGT Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YGT Series Window AC (4-Star, R32)","Model No.":"4WAE121YGT","Nominal Capacity (TR)":"1","Star Rating":"4 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3900","Power Input (Watt)":"1200","ISEER (W/W)":"3.25","Electricity Consumed in 1600 Hrs (Units/Year)":"928.93","Running Current (Amps)":"5.5","Airflow Volume Wet CFM (H/M/L)":"394/364/335","Noise Level H/M/L (dB(A))":"50/48/46","Moisture Removal (L/Hr)":"1.5","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"660 X 428 X 700","Net Weight (kg)":"54","Features":"Eco-friendly R32 refrigerant, Copper Condenser, Sleep Mode, Auto Mode, Hydrophilic Blue Fins","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":4,"refrigerant":"R-32","iseer":3.25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91202,"brandId":373,"categoryId":1700,"modelName":"4WAE181YGT (1.5 TR)","series":"YGT Series","productType":"Window AC (4-Star)","description":"4WAE181YGT (1.5 TR) — YGT Series, Blue Star 2018 Range","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YGT Series Window AC (4-Star, R32)","Model No.":"4WAE181YGT","Nominal Capacity (TR)":"1.5","Star Rating":"4 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"5300","Power Input (Watt)":"1620","ISEER (W/W)":"3.27","Electricity Consumed in 1600 Hrs (Units/Year)":"1254.05","Running Current (Amps)":"7.2","Airflow Volume Wet CFM (H/M/L)":"529/500/470","Noise Level H/M/L (dB(A))":"55/53/51","Moisture Removal (L/Hr)":"1.8","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R32","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"660 X 428 X 770","Net Weight (kg)":"64","Features":"Eco-friendly R32 refrigerant, Copper Condenser, Sleep Mode, Auto Mode, Hydrophilic Blue Fins","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":4,"refrigerant":"R-32","iseer":3.27,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91203,"brandId":373,"categoryId":1700,"modelName":"3WAE081YDF (0.75 TR)","series":"YD Series","productType":"Window AC (3-Star)","description":"3WAE081YDF (0.75 TR) — YD Series, Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YD Series Window AC (3-Star, R410A)","Model No.":"3WAE081YDF","Nominal Capacity (TR)":"0.75","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"2499","Power Input (Watt)":"840","ISEER (W/W)":"2.98","Electricity Consumed in 1600 Hrs (Units/Year)":"650.25","Running Current (Amps)":"3.65","Airflow Volume Wet CFM (H/M/L)":"265/241/212","Noise Level H/M/L (dB(A))":"52/50/48","Moisture Removal (L/Hr)":"1","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"600 X 380 X 560","Net Weight (kg)":"35.1","Features":"Eco-friendly refrigerant, Auto Restart with Memory Function, Dry Mode, Sleep Mode, Copper Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","iseer":2.98,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91204,"brandId":373,"categoryId":1700,"modelName":"3WAE121YDF (1 TR)","series":"YD Series","productType":"Window AC (3-Star)","description":"3WAE121YDF (1 TR) — YD Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YD Series Window AC (3-Star, R410A)","Model No.":"3WAE121YDF","Nominal Capacity (TR)":"1","Star Rating":"3 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3350","Power Input (Watt)":"1150","ISEER (W/W)":"2.91","Electricity Consumed in 1600 Hrs (Units/Year)":"890.22","Running Current (Amps)":"5","Airflow Volume Wet CFM (H/M/L)":"247/223/200","Noise Level H/M/L (dB(A))":"52/50/48","Moisture Removal (L/Hr)":"1.15","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"600 X 380 X 560","Net Weight (kg)":"37.5","Features":"Eco-friendly refrigerant, Auto Restart with Memory Function, Dry Mode, Sleep Mode, Copper Condenser","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":3,"refrigerant":"R-410A","iseer":2.91,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91205,"brandId":373,"categoryId":1700,"modelName":"2WAE081YCF (0.75 TR)","series":"YC Series","productType":"Window AC (2-Star)","description":"2WAE081YCF (0.75 TR) — YC Series, Blue Star 2018 Range","capacityTon":0.75,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YC Series Window AC (2-Star, R410A)","Model No.":"2WAE081YCF","Nominal Capacity (TR)":"0.75","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"2480","Power Input (Watt)":"915","ISEER (W/W)":"2.71","Electricity Consumed in 1600 Hrs (Units/Year)":"708.31","Running Current (Amps)":"4.01","Airflow Volume Wet CFM (H/M/L)":"206/177/147","Noise Level H/M/L (dB(A))":"48/46/44","Moisture Removal (L/Hr)":"1.6","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"450 X 350 X 580","Net Weight (kg)":"36","Features":"Eco-friendly refrigerant, Auto Mode, Elegant and Cleanable Panel, Copper Condenser, Hydrophilic Blue Fins","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-410A","iseer":2.71,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91206,"brandId":373,"categoryId":1700,"modelName":"2WAE121YCF (1 TR)","series":"YC Series","productType":"Window AC (2-Star)","description":"2WAE121YCF (1 TR) — YC Series, Blue Star 2018 Range","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"YC Series Window AC (2-Star, R410A)","Model No.":"2WAE121YCF","Nominal Capacity (TR)":"1","Star Rating":"2 Star","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3275","Power Input (Watt)":"1190","ISEER (W/W)":"2.75","Electricity Consumed in 1600 Hrs (Units/Year)":"921.19","Running Current (Amps)":"5.2","Airflow Volume Wet CFM (H/M/L)":"265/235/206","Noise Level H/M/L (dB(A))":"49/47/45","Moisture Removal (L/Hr)":"1.9","Compressor Type":"Rotary","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote","Dimensions (WxHxD) mm":"560 X 375 X 668","Net Weight (kg)":"46","Features":"Eco-friendly refrigerant, Auto Mode, Elegant and Cleanable Panel, Copper Condenser, Hydrophilic Blue Fins","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"energyRating":2,"refrigerant":"R-410A","iseer":2.75,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91207,"brandId":373,"categoryId":2124,"modelName":"BS-HPAC12DA (1 TR, Hot & Cool)","series":"Portable AC","productType":"Portable AC (Hot & Cool)","description":"BS-HPAC12DA (1 TR, Hot & Cool) — Portable AC","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Model No.":"BS-HPAC12DA","Type":"Hot & Cool","Nominal Capacity (TR)":"1","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3370","Cooling Power Input (Watt)":"1279","Cooling EER (W/W)":"2.63","Cooling Running Current (Amps)":"5.9","Heating Capacity (Watt)":"2864","Heating Power Input (Watt)":"1051","Heating EER (W/W)":"2.72","Heating Running Current (Amps)":"5","Moisture Removal (L/Hr)":"1.2","Airflow Volume Wet CFM (H/M/L)":"425/365/340","Noise Level Indoor H/M/L (dB(A))":"53/52/51","Compressor Type":"Rotary (in-built accumulator)","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote with Back Light","Net Dimensions (WxHxD) mm":"466 X 765 X 397","Net Weight (kg)":"34","Filter":"Anti Bacterial + Dust Filter","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Anti Corrosive Blue Condenser Fins","Features":"Heat Mode (uses same conditioning cycle, no extra filament — Hot&Cool model only), Acoustic Insulation Compressor Jacket, Fire-resistant PCB Enclosure, High-efficiency Rotary Compressor, Tank Full Alarm, underside wheels for easy moving, Manual Horizontal Louvre/Vertical Swing, Auto Restart with Memory Function, Anti Freeze Thermostat, Self Diagnosis","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"refrigerant":"R-410A","indoorDimensions":"466 X 765 X 397 mm","indoorWeightKg":34,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91208,"brandId":373,"categoryId":2124,"modelName":"BS-CPAC12DA (1 TR, Cool Only)","series":"Portable AC","productType":"Portable AC (Cool Only)","description":"BS-CPAC12DA (1 TR, Cool Only) — Portable AC","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Model No.":"BS-CPAC12DA","Type":"Cool Only","Nominal Capacity (TR)":"1","Voltage/Frequency/Phase":"230V/50Hz/Single","Cooling Capacity (Watt)":"3200","Cooling Power Input (Watt)":"1273","Cooling EER (W/W)":"2.53","Cooling Running Current (Amps)":"5.9","Heating Capacity (Watt)":"NA","Heating Power Input (Watt)":"NA","Heating EER (W/W)":"NA","Heating Running Current (Amps)":"NA","Moisture Removal (L/Hr)":"1.2","Airflow Volume Wet CFM (H/M/L)":"386/330/280","Noise Level Indoor H/M/L (dB(A))":"53/52/51","Compressor Type":"Rotary (in-built accumulator)","Compressor Warranty":"5 Years","Refrigerant":"R410a","Max Ambient Temp":"50°C","Remote":"LCD Remote with Back Light","Net Dimensions (WxHxD) mm":"466 X 765 X 397","Net Weight (kg)":"32.5","Filter":"Anti Bacterial + Dust Filter","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Anti Corrosive Blue Condenser Fins","Features":"Heat Mode (uses same conditioning cycle, no extra filament — Hot&Cool model only), Acoustic Insulation Compressor Jacket, Fire-resistant PCB Enclosure, High-efficiency Rotary Compressor, Tank Full Alarm, underside wheels for easy moving, Manual Horizontal Louvre/Vertical Swing, Auto Restart with Memory Function, Anti Freeze Thermostat, Self Diagnosis","Note":"From Blue Star 2018 Air Conditioners Range brochure. As a continuing policy of research and product development in Blue Star, the design, features, technical specifications are subject to change without prior notice."},"refrigerant":"R-410A","indoorDimensions":"466 X 765 X 397 mm","indoorWeightKg":32.5,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"5 Years"},{"id":91209,"brandId":373,"categoryId":2125,"modelName":"VSD-132A (11 TR)","series":"Ceiling Mounted Ductable IDU — AHU Type","productType":"VRF AHU-Type Ceiling Ductable Unit","description":"VSD-132A (11 TR) — Ceiling Mounted Ductable IDU — AHU Type","capacityTon":11,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Ceiling Mounted Ductable IDUs — AHU Type","Model No.":"VSD-132A","Cooling Capacity (TR)":"11","Cooling Capacity (kW)":"38.7","Heating Capacity (TR)":"11.7","Heating Capacity (kW)":"41","Power Supply":"230V, Single Phase, 50Hz","Air Flow (CFM)":"4400","External Static Pressure (Pa)":"60","Motor Quantity":"2","Motor Output Power (kW)":"0.37","Liquid Pipe":"15.9mm (5/8\\")","Gas Pipe":"28.6mm (11/8\\")","Piping Connection Type":"Brazed","Drain Connection (OD)":"32mm (1-1/4\\")","Net Dimensions (WxDxH) mm":"1860x635x465","Net Weight (kg)":"103","Max AHU Kit Model":"DAEKIT-100","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual / catalogue). Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"capacityKw":38.7,"heatingKw":41,"indoorDimensions":"1860x635x465 mm","indoorWeightKg":103,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91210,"brandId":373,"categoryId":2125,"modelName":"VSD-216A (18 TR)","series":"Ceiling Mounted Ductable IDU — AHU Type","productType":"VRF AHU-Type Ceiling Ductable Unit","description":"VSD-216A (18 TR) — Ceiling Mounted Ductable IDU — AHU Type","capacityTon":18,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Ceiling Mounted Ductable IDUs — AHU Type","Model No.":"VSD-216A","Cooling Capacity (TR)":"18","Cooling Capacity (kW)":"63.3","Heating Capacity (TR)":"19.6","Heating Capacity (kW)":"68.4","Power Supply":"230V, Single Phase, 50Hz","Air Flow (CFM)":"6800","External Static Pressure (Pa)":"80","Motor Quantity":"3","Motor Output Power (kW)":"0.37","Liquid Pipe":"15.9mm (5/8\\")","Gas Pipe":"28.6mm (11/8\\")","Piping Connection Type":"Brazed","Drain Connection (OD)":"32mm (1-1/4\\")","Net Dimensions (WxDxH) mm":"2035x1085x550","Net Weight (kg)":"147","Max AHU Kit Model":"DAEKIT-200","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual / catalogue). Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"capacityKw":63.3,"heatingKw":68.4,"indoorDimensions":"2035x1085x550 mm","indoorWeightKg":147,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91211,"brandId":373,"categoryId":2125,"modelName":"VSD-240A (20 TR)","series":"Ceiling Mounted Ductable IDU — AHU Type","productType":"VRF AHU-Type Ceiling Ductable Unit","description":"VSD-240A (20 TR) — Ceiling Mounted Ductable IDU — AHU Type","capacityTon":20,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Ceiling Mounted Ductable IDUs — AHU Type","Model No.":"VSD-240A","Cooling Capacity (TR)":"20","Cooling Capacity (kW)":"70.3","Heating Capacity (TR)":"21.7","Heating Capacity (kW)":"76","Power Supply":"230V, Single Phase, 50Hz","Air Flow (CFM)":"8800","External Static Pressure (Pa)":"80","Motor Quantity":"3","Motor Output Power (kW)":"0.75","Liquid Pipe":"19.05mm (3/4\\")","Gas Pipe":"34.9mm (13/8\\")","Piping Connection Type":"Brazed","Drain Connection (OD)":"32mm (1-1/4\\")","Net Dimensions (WxDxH) mm":"2135x1215x690","Net Weight (kg)":"217","Max AHU Kit Model":"DAEKIT-200","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual / catalogue). Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"capacityKw":70.3,"heatingKw":76,"indoorDimensions":"2135x1215x690 mm","indoorWeightKg":217,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91212,"brandId":373,"categoryId":2125,"modelName":"VFM-216A (18 TR)","series":"Floor Mounted Unit — AHU Type","productType":"VRF AHU-Type Floor Mounted Unit","description":"VFM-216A (18 TR) — Floor Mounted Unit — AHU Type","capacityTon":18,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Floor Mounted Units — AHU Type","Model No.":"VFM-216A","Cooling Capacity (TR)":"18","Cooling Capacity (kW)":"63.3","Heating Capacity (TR)":"19.5","Heating Capacity (kW)":"68.3","Power Supply":"380-420V, 3 Phase, 50Hz","Air Flow (CFM)":"7200","External Static Pressure (Pa)":"120","Motor Output Power (W)":"2238","Liquid Pipe":"15.9mm (5/8\\")","Gas Pipe":"28.6mm (11/8\\")","Piping Connection Type":"Brazed","Drain Connection (OD)":"32mm (1-1/4\\")","Net Dimensions (WxDxH) mm":"1500x835x1830","Net Weight (kg)":"265","Max AHU Kit Model":"DAEKIT-200","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual / catalogue). Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"capacityKw":63.3,"heatingKw":68.3,"indoorDimensions":"1500x835x1830 mm","indoorWeightKg":265,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91213,"brandId":373,"categoryId":2125,"modelName":"VFM-264A (22 TR)","series":"Floor Mounted Unit — AHU Type","productType":"VRF AHU-Type Floor Mounted Unit","description":"VFM-264A (22 TR) — Floor Mounted Unit — AHU Type","capacityTon":22,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Floor Mounted Units — AHU Type","Model No.":"VFM-264A","Cooling Capacity (TR)":"22","Cooling Capacity (kW)":"77.4","Heating Capacity (TR)":"24","Heating Capacity (kW)":"83.5","Power Supply":"380-420V, 3 Phase, 50Hz","Air Flow (CFM)":"8800","External Static Pressure (Pa)":"120","Motor Output Power (W)":"3000","Liquid Pipe":"19.05mm (3/4\\")","Gas Pipe":"34.9mm (13/8\\")","Piping Connection Type":"Brazed","Drain Connection (OD)":"32mm (1-1/4\\")","Net Dimensions (WxDxH) mm":"1500x930x1950","Net Weight (kg)":"330","Max AHU Kit Model":"DAEKIT-200","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual / catalogue). Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice."},"capacityKw":77.4,"heatingKw":83.5,"indoorDimensions":"1500x930x1950 mm","indoorWeightKg":330,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91214,"brandId":373,"categoryId":2104,"modelName":"IVRFB-07 TC (7 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Cooling Only)","description":"IVRFB-07 TC (7 HP) — VRF Outdoor Unit (Cooling Only), Blue Star VRF V Plus","capacityTon":5.6,"capacityKw":19.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-420V / 50Hz / 3-Phase","Nominal Capacity (HP)":"7","Compressor Type":"Hermetically Sealed Scroll, DC Inverter Driven","Compressor Quantity":"1","Outdoor Fan Type":"Axial Flow","Outdoor Fan Motor Type":"Brushless DC","No. of Fans":"1","Air Quantity (CFM)":"7000","Sound Level (dB(A))":"56","Operating Range":"10°C to 56°C (Cooling), -10°C to 24°C (Heating)","Overall Dimensions (WxDxH) mm":"978 x 800 x 1965","Shipping Weight (kg)":"274 (TC) / 278 (TH)","Refrigerant":"R410A","Refrigerant Precharge Quantity (kg)":"9","Refrigerant Piping — Liquid":"9.5mm (3/8\\")","Refrigerant Piping — Gas":"19.05mm (3/4\\")","Refrigerant Piping — Oil":"6.35mm (1/4\\")","Air-Cooled Condenser Type":"Tube fin type","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual). This 7HP model and 'TC/TH' designation appear only in the VRF V Plus User's Manual, not in the main 2019 sales catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-07 TC","Variant":"Cooling Only (TC)","Actual Cooling Capacity at 43°C (TR)":"5.6","Actual Cooling Capacity at 43°C (kW)":"19.7","Actual Cooling Capacity at 43°C (BTU/hr)":"67200","Net Weight (kg)":"261"},"outdoorDimensions":"978 x 800 x 1965 mm","outdoorWeightKg":261,"outdoorSoundDb":56,"airflowCfm":7000,"refrigerant":"R-410A","voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz"},{"id":91215,"brandId":373,"categoryId":2104,"modelName":"IVRFB-07 TH (7 HP)","series":"VRF V Plus (N Series) — Outdoor Unit","productType":"VRF Outdoor Unit (Heat Pump)","description":"IVRFB-07 TH (7 HP) — VRF Outdoor Unit (Heat Pump), Blue Star VRF V Plus","capacityTon":5.6,"capacityKw":19.7,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","warrantyYears":"As per Blue Star standard VRF warranty — confirm with dealer","keySpecs":{"Brand":"Blue Star","Series":"VRF V Plus (N Series)","Power Supply":"380-420V / 50Hz / 3-Phase","Nominal Capacity (HP)":"7","Compressor Type":"Hermetically Sealed Scroll, DC Inverter Driven","Compressor Quantity":"1","Outdoor Fan Type":"Axial Flow","Outdoor Fan Motor Type":"Brushless DC","No. of Fans":"1","Air Quantity (CFM)":"7000","Sound Level (dB(A))":"56","Operating Range":"10°C to 56°C (Cooling), -10°C to 24°C (Heating)","Overall Dimensions (WxDxH) mm":"978 x 800 x 1965","Shipping Weight (kg)":"274 (TC) / 278 (TH)","Refrigerant":"R410A","Refrigerant Precharge Quantity (kg)":"9","Refrigerant Piping — Liquid":"9.5mm (3/8\\")","Refrigerant Piping — Gas":"19.05mm (3/4\\")","Refrigerant Piping — Oil":"6.35mm (1/4\\")","Air-Cooled Condenser Type":"Tube fin type","Note":"Part of Blue Star VRF V Plus system documentation (User's Manual). This 7HP model and 'TC/TH' designation appear only in the VRF V Plus User's Manual, not in the main 2019 sales catalogue. Blue Star has a policy of continuous product/data improvement and reserves the right to change design and specifications without notice.","Product Code":"IVRFB-07 TH","Variant":"Heat Pump (TH)","Actual Cooling Capacity at 43°C (TR)":"5.6","Actual Cooling Capacity at 43°C (kW)":"19.7","Actual Cooling Capacity at 43°C (BTU/hr)":"67200","Actual Heating Capacity (TR)":"6.2","Actual Heating Capacity (kW)":"21.7","Actual Heating Capacity (BTU/hr)":"74400","Net Weight (kg)":"265"},"heatingKw":21.7,"outdoorDimensions":"978 x 800 x 1965 mm","outdoorWeightKg":265,"outdoorSoundDb":56,"airflowCfm":7000,"refrigerant":"R-410A","voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz"},{"id":91244,"brandId":373,"categoryId":2128,"modelName":"DPA661R3 (5.5 TR)","series":"DX Packaged AC R3 Series","productType":"DX Packaged AC (R410A)","description":"DPA661R3 (5.5 TR) — DX Packaged AC (R410A), Blue Star","capacityTon":5.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Packaged AC — R3 Series","Model No.":"DPA661R3","Nominal Cooling Capacity (TR)":"5.5","Cooling Capacity (BTU/Hr)":"66000","Cooling Capacity (Kcal/Hr)":"16630","Refrigerant":"R410A","Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"900 X 660 X 1700","IDU Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"3740","Nominal Air Flow (CFM)":"2200","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","Compressor Type":"Hermetically Sealed Scroll Type","No. of Compressors":"1","IDU Net Weight (kg)":"195","ODU Quantity per Unit":"1","ODU Dimensions (WxDxH) mm":"1020 X 416 X 925","ODU Power Supply to Motor (AC)":"230V, 1ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"50","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"900 X 660 X 1700 mm","outdoorDimensions":"1020 X 416 X 925 mm","indoorWeightKg":195,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91245,"brandId":373,"categoryId":2128,"modelName":"DPA1021R3 (8.5 TR)","series":"DX Packaged AC R3 Series","productType":"DX Packaged AC (R410A)","description":"DPA1021R3 (8.5 TR) — DX Packaged AC (R410A), Blue Star","capacityTon":8.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Packaged AC — R3 Series","Model No.":"DPA1021R3","Nominal Cooling Capacity (TR)":"8.5","Cooling Capacity (BTU/Hr)":"102000","Cooling Capacity (Kcal/Hr)":"25704","Refrigerant":"R410A","Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1160 X 660 X 1700","IDU Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"5950","Nominal Air Flow (CFM)":"3500","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","Compressor Type":"Hermetically Sealed Scroll Type","No. of Compressors":"1","IDU Net Weight (kg)":"250","ODU Quantity per Unit":"1","ODU Dimensions (WxDxH) mm":"1320 X 416 X 925","ODU Power Supply to Motor (AC)":"415V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"65","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1160 X 660 X 1700 mm","outdoorDimensions":"1320 X 416 X 925 mm","indoorWeightKg":250,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91246,"brandId":373,"categoryId":2128,"modelName":"DPA1321R3 (11 TR)","series":"DX Packaged AC R3 Series","productType":"DX Packaged AC (R410A)","description":"DPA1321R3 (11 TR) — DX Packaged AC (R410A), Blue Star","capacityTon":11,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Packaged AC — R3 Series","Model No.":"DPA1321R3","Nominal Cooling Capacity (TR)":"11","Cooling Capacity (BTU/Hr)":"132000","Cooling Capacity (Kcal/Hr)":"33264","Refrigerant":"R410A","Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1160 X 660 X 1700","IDU Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"7475","Nominal Air Flow (CFM)":"4400","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","Compressor Type":"Hermetically Sealed Scroll Type","No. of Compressors":"1","IDU Net Weight (kg)":"270","ODU Quantity per Unit":"1","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919","ODU Power Supply to Motor (AC)":"230V, 1ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"130","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1160 X 660 X 1700 mm","outdoorDimensions":"1437 X 622 X 919 mm","indoorWeightKg":270,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91247,"brandId":373,"categoryId":2128,"modelName":"DPA1982R3 (16.5 TR)","series":"DX Packaged AC R3 Series","productType":"DX Packaged AC (R410A)","description":"DPA1982R3 (16.5 TR) — DX Packaged AC (R410A), Blue Star","capacityTon":16.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Packaged AC — R3 Series","Model No.":"DPA1982R3","Nominal Cooling Capacity (TR)":"16.5","Cooling Capacity (BTU/Hr)":"198000","Cooling Capacity (Kcal/Hr)":"49900","Refrigerant":"R410A","Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1500 X 748 X 1750","IDU Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"11215","Nominal Air Flow (CFM)":"6600","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","Compressor Type":"Hermetically Sealed Scroll Type","No. of Compressors":"1+1","IDU Net Weight (kg)":"440","ODU Quantity per Unit":"2 (11TR+5.5TR)","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919 + 1020 X 416 X 925","ODU Power Supply to Motor (AC)":"230V/415V mixed (large+small ODU)","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"130+50","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1500 X 748 X 1750 mm","outdoorDimensions":"1437 X 622 X 919 + 1020 X 416 X 925 mm","indoorWeightKg":440,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91248,"brandId":373,"categoryId":2128,"modelName":"DPA2642R3 (22 TR)","series":"DX Packaged AC R3 Series","productType":"DX Packaged AC (R410A)","description":"DPA2642R3 (22 TR) — DX Packaged AC (R410A), Blue Star","capacityTon":22,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Packaged AC — R3 Series","Model No.":"DPA2642R3","Nominal Cooling Capacity (TR)":"22","Cooling Capacity (BTU/Hr)":"264000","Cooling Capacity (Kcal/Hr)":"66528","Refrigerant":"R410A","Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1500 X 930 X 1950","IDU Power Supply":"380/420V, 3 Phase, 50Hz AC Supply","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"14960","Nominal Air Flow (CFM)":"8800","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","Compressor Type":"Hermetically Sealed Scroll Type","No. of Compressors":"1+1","IDU Net Weight (kg)":"500","ODU Quantity per Unit":"2 (11TR+11TR)","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919 + 1437 X 622 X 919","ODU Power Supply to Motor (AC)":"230V, 1ph, 50Hz (each unit)","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"130+130","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1500 X 930 X 1950 mm","outdoorDimensions":"1437 X 622 X 919 + 1437 X 622 X 919 mm","indoorWeightKg":500,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91249,"brandId":373,"categoryId":2129,"modelName":"DSA361R3 (3 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA361R3 (3 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":3,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA361R3","Nominal Cooling Capacity (TR)":"3","Cooling Capacity (BTU/Hr)":"36000","Cooling Capacity (Kcal/Hr)":"9070","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"886 X 570 X 357","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"3040","Nominal Air Flow (CFM)":"1200","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"50","ODU Dimensions (WxDxH) mm":"1020 X 416 X 652","ODU Quantity per Unit":"1","Compressor Type":"Rotary Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"80","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"886 X 570 X 357 mm","outdoorDimensions":"1020 X 416 X 652 mm","indoorWeightKg":50,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91250,"brandId":373,"categoryId":2129,"modelName":"DSA522R3 (4.3 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA522R3 (4.3 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":4.3,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA522R3","Nominal Cooling Capacity (TR)":"4.3","Cooling Capacity (BTU/Hr)":"52000","Cooling Capacity (Kcal/Hr)":"13000","Refrigerant":"R410A","Power Supply (AC)":"230V, Single Ph, 50Hz AC","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1245 X 730 X 310","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"2900","Nominal Air Flow (CFM)":"1700","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"56","ODU Dimensions (WxDxH) mm":"1020 X 416 X 925","ODU Quantity per Unit":"1","Compressor Type":"Rotary Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"2","ODU Power Supply (AC)":"230V, Single Ph, 50Hz AC","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"90","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1245 X 730 X 310 mm","outdoorDimensions":"1020 X 416 X 925 mm","indoorWeightKg":56,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91251,"brandId":373,"categoryId":2129,"modelName":"DSA661R3 (5.5 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA661R3 (5.5 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":5.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA661R3","Nominal Cooling Capacity (TR)":"5.5","Cooling Capacity (BTU/Hr)":"66000","Cooling Capacity (Kcal/Hr)":"16630","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1138 X 630 X 482","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"3740","Nominal Air Flow (CFM)":"2200","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"55","ODU Dimensions (WxDxH) mm":"1020 X 416 X 925","ODU Quantity per Unit":"1","Compressor Type":"Rotary Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"90","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1138 X 630 X 482 mm","outdoorDimensions":"1020 X 416 X 925 mm","indoorWeightKg":55,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91252,"brandId":373,"categoryId":2129,"modelName":"DSA1021R3 (8.5 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA1021R3 (8.5 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":8.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA1021R3","Nominal Cooling Capacity (TR)":"8.5","Cooling Capacity (BTU/Hr)":"102000","Cooling Capacity (Kcal/Hr)":"25704","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1484 X 630 X 482","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"5780","Nominal Air Flow (CFM)":"3400","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"75","ODU Dimensions (WxDxH) mm":"1320 X 416 X 925","ODU Quantity per Unit":"1","Compressor Type":"Hermetically Sealed Scroll Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"150","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1484 X 630 X 482 mm","outdoorDimensions":"1320 X 416 X 925 mm","indoorWeightKg":75,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91253,"brandId":373,"categoryId":2129,"modelName":"DSA1321R3 (11 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA1321R3 (11 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":11,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA1321R3","Nominal Cooling Capacity (TR)":"11","Cooling Capacity (BTU/Hr)":"132000","Cooling Capacity (Kcal/Hr)":"33264","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"1839 X 630 X 482","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"7480","Nominal Air Flow (CFM)":"4400","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"90","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919","ODU Quantity per Unit":"1","Compressor Type":"Hermetically Sealed Scroll Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"190","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"1839 X 630 X 482 mm","outdoorDimensions":"1437 X 622 X 919 mm","indoorWeightKg":90,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91254,"brandId":373,"categoryId":2129,"modelName":"DSA1982R3 (16.5 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA1982R3 (16.5 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":16.5,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA1982R3","Nominal Cooling Capacity (TR)":"16.5","Cooling Capacity (BTU/Hr)":"198000","Cooling Capacity (Kcal/Hr)":"49900","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"2035 X 1085 X 552","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"11560","Nominal Air Flow (CFM)":"6800","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"150","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919 + 1020 X 416 X 925","ODU Quantity per Unit":"2 (11TR+5.5TR)","Compressor Type":"Hermetically Sealed Scroll Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"190+90","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"2035 X 1085 X 552 mm","outdoorDimensions":"1437 X 622 X 919 + 1020 X 416 X 925 mm","indoorWeightKg":150,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91255,"brandId":373,"categoryId":2129,"modelName":"DSA2642R3 (22 TR)","series":"DX Ducted Split AC R3 Series","productType":"DX Ducted Split AC (R410A)","description":"DSA2642R3 (22 TR) — DX Ducted Split AC (R410A), Blue Star","capacityTon":22,"selectBy":"TR","color":"Grey","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"DX Ducted Split AC — R3 Series","Model No.":"DSA2642R3","Nominal Cooling Capacity (TR)":"22","Cooling Capacity (BTU/Hr)":"264000","Cooling Capacity (Kcal/Hr)":"66528","Refrigerant":"R410A","Power Supply (AC)":"380/420V, 3ph, 50Hz","External Finish":"Pure Polyester Powder Coated GI Steel Housing","IDU Dimensions (WxDxH) mm":"2112 X 1003 X 864","IDU Power Supply":"230V, Single Ph, 50Hz AC","Type of Blower":"Centrifugal Forward Curved, Double Inlet, Double Width","Nominal Air Flow (CMH)":"14960","Nominal Air Flow (CFM)":"8800","Air Filter":"Non Woven Polyester Media Enclosed by HDPE Mesh","Controller":"Microprocessor based with LCD Display","IDU Net Weight (kg)":"210","ODU Dimensions (WxDxH) mm":"1437 X 622 X 919 + 1437 X 622 X 919","ODU Quantity per Unit":"2 (11TR+11TR)","Compressor Type":"Hermetically Sealed Scroll Type (as printed — capacity-wise breakdown approximate)","No. of Compressors/ODU":"1","ODU Power Supply (AC)":"380/420V, 3ph, 50Hz","Condenser Type":"Air Cooled Fin and Tube Heat Exchanger","Condenser Fan Type":"Propeller Type","ODU Net Weight (kg)":"190+190","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","indoorDimensions":"2112 X 1003 X 864 mm","outdoorDimensions":"1437 X 622 X 919 + 1437 X 622 X 919 mm","indoorWeightKg":210,"voltage":"380-420V / 3Ph / 50Hz","electricalSupply":"380-420V, 3-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91270,"brandId":373,"categoryId":2132,"modelName":"DSW121R3-O (1 TR)","series":"Water Cooled Mini Series","productType":"Condensing Unit","description":"DSW121R3-O (1 TR) — Condensing Unit, Blue Star","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Condensing Unit","Model No.":"DSW121R3-O","Capacity (TR)":"1","Capacity (BTU/Hr)":"12000","External Finish":"Pure Polyester Powder Coated GI Steel","Refrigerant":"R410A","Dimensions (WxDxH) mm":"750 X 425 X 430","Net Weight (kg)":"59","Sound Level (dB(A))":"52","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Condenser Type":"Shell & Tube","Water In Pipe Size":"25mm/1\\" BSP","Water Out Pipe Size":"25mm/1\\" BSP","Cooling Water Flow Required @32°C (US GPM)":"3","Suction Pipe":"12.7mm (1/2\\")","Liquid Pipe":"6.35mm (1/4\\")","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Rotary","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","outdoorDimensions":"750 X 425 X 430 mm","outdoorWeightKg":59,"outdoorSoundDb":52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91271,"brandId":373,"categoryId":2132,"modelName":"DSW181R3-O (1.5 TR)","series":"Water Cooled Mini Series","productType":"Condensing Unit","description":"DSW181R3-O (1.5 TR) — Condensing Unit, Blue Star","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Condensing Unit","Model No.":"DSW181R3-O","Capacity (TR)":"1.5","Capacity (BTU/Hr)":"18000","External Finish":"Pure Polyester Powder Coated GI Steel","Refrigerant":"R410A","Dimensions (WxDxH) mm":"750 X 425 X 430","Net Weight (kg)":"67","Sound Level (dB(A))":"52","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Condenser Type":"Shell & Tube","Water In Pipe Size":"25mm/1\\" BSP","Water Out Pipe Size":"25mm/1\\" BSP","Cooling Water Flow Required @32°C (US GPM)":"4.5","Suction Pipe":"12.7mm (1/2\\")","Liquid Pipe":"9.5mm (3/8\\")","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Rotary","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","outdoorDimensions":"750 X 425 X 430 mm","outdoorWeightKg":67,"outdoorSoundDb":52,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91272,"brandId":373,"categoryId":2132,"modelName":"DSW241R3-O (2 TR)","series":"Water Cooled Mini Series","productType":"Condensing Unit","description":"DSW241R3-O (2 TR) — Condensing Unit, Blue Star","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Condensing Unit","Model No.":"DSW241R3-O","Capacity (TR)":"2","Capacity (BTU/Hr)":"24000","External Finish":"Pure Polyester Powder Coated GI Steel","Refrigerant":"R410A","Dimensions (WxDxH) mm":"750 X 425 X 430","Net Weight (kg)":"68","Sound Level (dB(A))":"54","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Condenser Type":"Shell & Tube","Water In Pipe Size":"25mm/1\\" BSP","Water Out Pipe Size":"25mm/1\\" BSP","Cooling Water Flow Required @32°C (US GPM)":"6","Suction Pipe":"12.7mm (1/2\\")","Liquid Pipe":"9.5mm (3/8\\")","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Rotary","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","outdoorDimensions":"750 X 425 X 430 mm","outdoorWeightKg":68,"outdoorSoundDb":54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91273,"brandId":373,"categoryId":2132,"modelName":"DSW301R3-O (2.5 TR)","series":"Water Cooled Mini Series","productType":"Condensing Unit","description":"DSW301R3-O (2.5 TR) — Condensing Unit, Blue Star","capacityTon":2.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Condensing Unit","Model No.":"DSW301R3-O","Capacity (TR)":"2.5","Capacity (BTU/Hr)":"30000","External Finish":"Pure Polyester Powder Coated GI Steel","Refrigerant":"R410A","Dimensions (WxDxH) mm":"750 X 425 X 430","Net Weight (kg)":"70","Sound Level (dB(A))":"55","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Condenser Type":"Shell & Tube","Water In Pipe Size":"25mm/1\\" BSP","Water Out Pipe Size":"25mm/1\\" BSP","Cooling Water Flow Required @32°C (US GPM)":"7.5","Suction Pipe":"15.9mm (5/8\\")","Liquid Pipe":"9.5mm (3/8\\")","Compressor Quantity":"1","Compressor Type":"Hermetically Sealed Rotary","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"refrigerant":"R-410A","outdoorDimensions":"750 X 425 X 430 mm","outdoorWeightKg":70,"outdoorSoundDb":55,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91274,"brandId":373,"categoryId":2133,"modelName":"DSW121R3-I (1 TR)","series":"Water Cooled Mini Series — Concealed","productType":"Concealed Type Indoor Unit","description":"DSW121R3-I (1 TR) — Concealed Type Indoor Unit, Blue Star","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Concealed Type Indoor Unit","Model No.":"DSW121R3-I","Capacity (TR)":"1","Capacity (BTU/Hr)":"12000","Dimensions (WxHxD) mm":"1115 X 270 X 515","Net Weight (kg)":"29","Sound Level (dB(A))":"44","Type of Blower":"DIDW Centrifugal Type","Airflow (CFM)":"350","External Static Pressure (Pa)":"10","Liquid Pipe Dia":"6.35mm (1/4\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Rated Current (A)":"0.33","Fan Motor Output Power (W)":"62","Fan Motor Quantity":"1","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Micro Processor based with LCD display","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"indoorDimensions":"1115 X 270 X 515 mm","indoorWeightKg":29,"soundLevelDb":44,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91275,"brandId":373,"categoryId":2133,"modelName":"DSW181R3-I (1.5 TR)","series":"Water Cooled Mini Series — Concealed","productType":"Concealed Type Indoor Unit","description":"DSW181R3-I (1.5 TR) — Concealed Type Indoor Unit, Blue Star","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Concealed Type Indoor Unit","Model No.":"DSW181R3-I","Capacity (TR)":"1.5","Capacity (BTU/Hr)":"18000","Dimensions (WxHxD) mm":"1115 X 270 X 515","Net Weight (kg)":"30","Sound Level (dB(A))":"44","Type of Blower":"DIDW Centrifugal Type","Airflow (CFM)":"550","External Static Pressure (Pa)":"15","Liquid Pipe Dia":"9.5mm (3/8\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Rated Current (A)":"0.33","Fan Motor Output Power (W)":"62","Fan Motor Quantity":"1","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Micro Processor based with LCD display","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"indoorDimensions":"1115 X 270 X 515 mm","indoorWeightKg":30,"soundLevelDb":44,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91276,"brandId":373,"categoryId":2133,"modelName":"DSW241R3-I (2 TR)","series":"Water Cooled Mini Series — Concealed","productType":"Concealed Type Indoor Unit","description":"DSW241R3-I (2 TR) — Concealed Type Indoor Unit, Blue Star","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Concealed Type Indoor Unit","Model No.":"DSW241R3-I","Capacity (TR)":"2","Capacity (BTU/Hr)":"24000","Dimensions (WxHxD) mm":"1115 X 270 X 515","Net Weight (kg)":"30","Sound Level (dB(A))":"45","Type of Blower":"DIDW Centrifugal Type","Airflow (CFM)":"700","External Static Pressure (Pa)":"20","Liquid Pipe Dia":"9.5mm (3/8\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Rated Current (A)":"0.64","Fan Motor Output Power (W)":"150","Fan Motor Quantity":"1","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Micro Processor based with LCD display","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"indoorDimensions":"1115 X 270 X 515 mm","indoorWeightKg":30,"soundLevelDb":45,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91277,"brandId":373,"categoryId":2133,"modelName":"DSW301R3-I (2.5 TR)","series":"Water Cooled Mini Series — Concealed","productType":"Concealed Type Indoor Unit","description":"DSW301R3-I (2.5 TR) — Concealed Type Indoor Unit, Blue Star","capacityTon":2.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Concealed Type Indoor Unit","Model No.":"DSW301R3-I","Capacity (TR)":"2.5","Capacity (BTU/Hr)":"30000","Dimensions (WxHxD) mm":"1055 X 310 X 705","Net Weight (kg)":"31","Sound Level (dB(A))":"46","Type of Blower":"DIDW Centrifugal Type","Airflow (CFM)":"875","External Static Pressure (Pa)":"25","Liquid Pipe Dia":"9.5mm (3/8\\")","Suction Pipe Dia":"15.9mm (5/8\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Rated Current (A)":"0.64","Fan Motor Output Power (W)":"150","Fan Motor Quantity":"1","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Micro Processor based with LCD display","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue."},"indoorDimensions":"1055 X 310 X 705 mm","indoorWeightKg":31,"soundLevelDb":46,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91278,"brandId":373,"categoryId":2133,"modelName":"B1-3HW12LBTU (1 TR)","series":"Water Cooled Mini Series — Hi-Wall","productType":"Hi-Wall Indoor Unit","description":"B1-3HW12LBTU (1 TR) — Hi-Wall Indoor Unit, Blue Star","capacityTon":1,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Hi-Wall Indoor Unit","Model No.":"B1-3HW12LBTU","Capacity (TR)":"1","Capacity (BTU/Hr)":"12000","Dimensions (WxHxD) mm":"845 X 290 X 210","Net Weight (kg)":"10","Airflow (CFM)":"370","Sound Level (dB(A))":"33","Liquid Pipe Dia":"6.35mm (1/4\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"55","Rated Current (A)":"0.4","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may be different due to regular product upgradation."},"indoorDimensions":"845 X 290 X 210 mm","indoorWeightKg":10,"soundLevelDb":33,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91279,"brandId":373,"categoryId":2133,"modelName":"B1-3HW18LBTU (1.5 TR)","series":"Water Cooled Mini Series — Hi-Wall","productType":"Hi-Wall Indoor Unit","description":"B1-3HW18LBTU (1.5 TR) — Hi-Wall Indoor Unit, Blue Star","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Hi-Wall Indoor Unit","Model No.":"B1-3HW18LBTU","Capacity (TR)":"1.5","Capacity (BTU/Hr)":"18000","Dimensions (WxHxD) mm":"970 X 300 X 225","Net Weight (kg)":"13.5","Airflow (CFM)":"530","Sound Level (dB(A))":"37","Liquid Pipe Dia":"6.35mm (1/4\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"70","Rated Current (A)":"0.5","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may be different due to regular product upgradation."},"indoorDimensions":"970 X 300 X 225 mm","indoorWeightKg":13.5,"soundLevelDb":37,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91280,"brandId":373,"categoryId":2133,"modelName":"B1-3HW24LBTU (2 TR)","series":"Water Cooled Mini Series — Hi-Wall","productType":"Hi-Wall Indoor Unit","description":"B1-3HW24LBTU (2 TR) — Hi-Wall Indoor Unit, Blue Star","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Hi-Wall Indoor Unit","Model No.":"B1-3HW24LBTU","Capacity (TR)":"2","Capacity (BTU/Hr)":"24000","Dimensions (WxHxD) mm":"1080 X 325 X 250","Net Weight (kg)":"17","Airflow (CFM)":"650","Sound Level (dB(A))":"38","Liquid Pipe Dia":"6.35mm (1/4\\")","Suction Pipe Dia":"15.9mm (5/8\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"95","Rated Current (A)":"0.55","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may be different due to regular product upgradation."},"indoorDimensions":"1080 X 325 X 250 mm","indoorWeightKg":17,"soundLevelDb":38,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91281,"brandId":373,"categoryId":2133,"modelName":"BS-3SD18YATU (1.5 TR)","series":"Water Cooled Mini Series — Cassette","productType":"Cassette Type Indoor Unit","description":"BS-3SD18YATU (1.5 TR) — Cassette Type Indoor Unit, Blue Star","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Cassette Type Indoor Unit","Model No.":"BS-3SD18YATU","Capacity (TR)":"1.5","Capacity (BTU/Hr)":"18000","Body Dimensions (mm)":"840 X 840 X 240","Panel Dimensions (mm)":"952 X 952 X 60","Net Weight — Body (kg)":"28","Net Weight — Panel (kg)":"7","Airflow (CFM)":"700","Sound Level (dB(A))":"34","Liquid Pipe Dia":"6.35mm (1/4\\")","Suction Pipe Dia":"12.7mm (1/2\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"58","Rated Current (A)":"0.4","Drain Pump Motor Power (W)":"12","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may differ due to regular product upgradation. Sound level based on semi-anechoic chamber measurement; actual values may vary with external noise."},"soundLevelDb":34,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91282,"brandId":373,"categoryId":2133,"modelName":"BS-1SD24YATU (2 TR)","series":"Water Cooled Mini Series — Cassette","productType":"Cassette Type Indoor Unit","description":"BS-1SD24YATU (2 TR) — Cassette Type Indoor Unit, Blue Star","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Cassette Type Indoor Unit","Model No.":"BS-1SD24YATU","Capacity (TR)":"2","Capacity (BTU/Hr)":"24000","Body Dimensions (mm)":"840 X 840 X 240","Panel Dimensions (mm)":"952 X 952 X 60","Net Weight — Body (kg)":"29","Net Weight — Panel (kg)":"7","Airflow (CFM)":"780","Sound Level (dB(A))":"41","Liquid Pipe Dia":"9.5mm (3/8\\")","Suction Pipe Dia":"15.9mm (5/8\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"74","Rated Current (A)":"0.6","Drain Pump Motor Power (W)":"12","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may differ due to regular product upgradation. Sound level based on semi-anechoic chamber measurement; actual values may vary with external noise."},"soundLevelDb":41,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91283,"brandId":373,"categoryId":2133,"modelName":"BS-SD36SAU (2.5 TR)","series":"Water Cooled Mini Series — Cassette","productType":"Cassette Type Indoor Unit","description":"BS-SD36SAU (2.5 TR) — Cassette Type Indoor Unit, Blue Star","capacityTon":2.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"Water Cooled Mini Series — Cassette Type Indoor Unit","Model No.":"BS-SD36SAU","Capacity (TR)":"2.5","Capacity (BTU/Hr)":"30000","Body Dimensions (mm)":"840 X 840 X 290","Panel Dimensions (mm)":"952 X 952 X 60","Net Weight — Body (kg)":"33","Net Weight — Panel (kg)":"7","Airflow (CFM)":"1020","Sound Level (dB(A))":"48","Liquid Pipe Dia":"9.5mm (3/8\\")","Suction Pipe Dia":"15.9mm (5/8\\")","Electrical Power Supply":"230V, Single Phase, 50Hz AC","Fan Motor Input Power (W)":"74","Rated Current (A)":"0.6","Drain Pump Motor Power (W)":"12","Note":"Specifications are subject to change without any notice. From Blue Star Packaged & Ducted Split AC catalogue. *Recommended Model. Actual model no. may differ due to regular product upgradation. Sound level based on semi-anechoic chamber measurement; actual values may vary with external noise."},"soundLevelDb":48,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91284,"brandId":373,"categoryId":2134,"modelName":"ID318TANU1 (1.5 TR)","series":"TANU1 Series","productType":"Inverter Cassette AC","description":"ID318TANU1 (1.5 TR) — Inverter Cassette AC, Blue Star","capacityTon":1.5,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"TANU1 Series Inverter Cassette","Model No.":"ID318TANU1","Nominal Cooling Capacity (TR)":"1.5","Compressor Type":"Inverter","Star Rating (BEE)":"3 Star","Electrical Power Supply":"230V/50Hz/Single Phase","Cooling Capacity Min~Max (Watts)":"5300 (2240~5954.5)","Cooling Capacity Min~Max (BTU/Hr)":"18084 (7643~20317)","Air Flow Volume H/M/L (CFM)":"700/620/543","Sound Pressure Level — Indoor Unit H/M/L (dBA)":"36/34/32","Eco Friendly Refrigerant":"R-32","Wireless Remote":"LCD Remote with Display","IDU Net Dimension — Body (WxHxD) mm":"838X248X838","IDU Net Dimension — Grille (WxHxD) mm":"949X63X949","IDU Net Weight — Body (kg)":"23.5","IDU Net Weight — Grill (kg)":"6","ODU Net Dimension (WxHxD) mm":"780X533X280","ODU Net Weight (kg)":"27","Suction Tube Size OD":"1/2\\" (12.7mm)","Liquid Tube Size OD":"1/4\\" (6.35mm)","Precision Cooling Technology":"Yes","Brushless DC Motor (BLDC)":"Yes","Climate Control":"Yes","Dual User Setting Preference":"Yes","Stabiliser Free Operation Voltage Range":"160V–280V","Powerful Mode":"Yes","Modes":"Auto/Cool/Dry/Fan","iFeel":"Yes","Turbo Cool":"Yes (POWERFUL)","Comfort Sleep (Sleep Mode)":"Yes","Air Flow Swing":"Yes (Swing Button)","Motorized Horizontal Swing":"Yes","Air Flow Direction Control":"360° Airflow","Fan Modes":"Auto/High/Medium/Low","Self Clean Technology":"Yes","Filtration System":"Dust Filters","Timer ON/OFF":"Yes","Self Diagnosis":"Yes","Auto Restart with Memory Function":"Yes","LED Display in Indoor Unit":"Yes","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Hydrophilic Blue Fins","Certification":"ISI marked, QCO (Quality Control Order) compliant as per Govt. of India norms","Applications":"Offices, residences, restaurants, hospitals, shops, etc.","Note":"Airflow data based on test chamber measurements; sound pressure data based on semi-anechoic chamber readings under certain test conditions. Actual values may vary."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"838X248X838 mm","outdoorDimensions":"780X533X280 mm","indoorWeightKg":23.5,"outdoorWeightKg":27,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91285,"brandId":373,"categoryId":2134,"modelName":"ID324TANU1 (2 TR)","series":"TANU1 Series","productType":"Inverter Cassette AC","description":"ID324TANU1 (2 TR) — Inverter Cassette AC, Blue Star","capacityTon":2,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"TANU1 Series Inverter Cassette","Model No.":"ID324TANU1","Nominal Cooling Capacity (TR)":"2","Compressor Type":"Inverter","Star Rating (BEE)":"3 Star","Electrical Power Supply":"230V/50Hz/Single Phase","Cooling Capacity Min~Max (Watts)":"7100 (2301.1~8041.4)","Cooling Capacity Min~Max (BTU/Hr)":"24225 (7851~27437)","Air Flow Volume H/M/L (CFM)":"876/748/588","Sound Pressure Level — Indoor Unit H/M/L (dBA)":"39/36/31","Eco Friendly Refrigerant":"R-32","Wireless Remote":"LCD Remote with Display","IDU Net Dimension — Body (WxHxD) mm":"838X248X838","IDU Net Dimension — Grille (WxHxD) mm":"949X63X949","IDU Net Weight — Body (kg)":"23.5","IDU Net Weight — Grill (kg)":"6","ODU Net Dimension (WxHxD) mm":"810X568X309","ODU Net Weight (kg)":"29.5","Suction Tube Size OD":"5/8\\" (15.87mm)","Liquid Tube Size OD":"1/4\\" (6.35mm)","Precision Cooling Technology":"Yes","Brushless DC Motor (BLDC)":"Yes","Climate Control":"Yes","Dual User Setting Preference":"Yes","Stabiliser Free Operation Voltage Range":"160V–280V","Powerful Mode":"Yes","Modes":"Auto/Cool/Dry/Fan","iFeel":"Yes","Turbo Cool":"Yes (POWERFUL)","Comfort Sleep (Sleep Mode)":"Yes","Air Flow Swing":"Yes (Swing Button)","Motorized Horizontal Swing":"Yes","Air Flow Direction Control":"360° Airflow","Fan Modes":"Auto/High/Medium/Low","Self Clean Technology":"Yes","Filtration System":"Dust Filters","Timer ON/OFF":"Yes","Self Diagnosis":"Yes","Auto Restart with Memory Function":"Yes","LED Display in Indoor Unit":"Yes","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Hydrophilic Blue Fins","Certification":"ISI marked, QCO (Quality Control Order) compliant as per Govt. of India norms","Applications":"Offices, residences, restaurants, hospitals, shops, etc.","Note":"Airflow data based on test chamber measurements; sound pressure data based on semi-anechoic chamber readings under certain test conditions. Actual values may vary."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"838X248X838 mm","outdoorDimensions":"810X568X309 mm","indoorWeightKg":23.5,"outdoorWeightKg":29.5,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91286,"brandId":373,"categoryId":2134,"modelName":"ID336TANU1 (3 TR)","series":"TANU1 Series","productType":"Inverter Cassette AC","description":"ID336TANU1 (3 TR) — Inverter Cassette AC, Blue Star","capacityTon":3,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"TANU1 Series Inverter Cassette","Model No.":"ID336TANU1","Nominal Cooling Capacity (TR)":"3","Compressor Type":"Inverter","Star Rating (BEE)":"3 Star","Electrical Power Supply":"230V/50Hz/Single Phase","Cooling Capacity Min~Max (Watts)":"10550 (3353~10802)","Cooling Capacity Min~Max (BTU/Hr)":"36000 (11440~36856)","Air Flow Volume H/M/L (CFM)":"1246/994/683","Sound Pressure Level — Indoor Unit H/M/L (dBA)":"47/42/34","Eco Friendly Refrigerant":"R-32","Wireless Remote":"LCD Remote with Display","IDU Net Dimension — Body (WxHxD) mm":"838X290X838","IDU Net Dimension — Grille (WxHxD) mm":"949X63X949","IDU Net Weight — Body (kg)":"26","IDU Net Weight — Grill (kg)":"6","ODU Net Dimension (WxHxD) mm":"1001X809X409","ODU Net Weight (kg)":"53.5","Suction Tube Size OD":"5/8\\" (15.87mm)","Liquid Tube Size OD":"3/8\\" (9.525mm)","Precision Cooling Technology":"Yes","Brushless DC Motor (BLDC)":"Yes","Climate Control":"Yes","Dual User Setting Preference":"Yes","Stabiliser Free Operation Voltage Range":"160V–280V","Powerful Mode":"Yes","Modes":"Auto/Cool/Dry/Fan","iFeel":"Yes","Turbo Cool":"Yes (POWERFUL)","Comfort Sleep (Sleep Mode)":"Yes","Air Flow Swing":"Yes (Swing Button)","Motorized Horizontal Swing":"Yes","Air Flow Direction Control":"360° Airflow","Fan Modes":"Auto/High/Medium/Low","Self Clean Technology":"Yes","Filtration System":"Dust Filters","Timer ON/OFF":"Yes","Self Diagnosis":"Yes","Auto Restart with Memory Function":"Yes","LED Display in Indoor Unit":"Yes","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Hydrophilic Blue Fins","Certification":"ISI marked, QCO (Quality Control Order) compliant as per Govt. of India norms","Applications":"Offices, residences, restaurants, hospitals, shops, etc.","Note":"Airflow data based on test chamber measurements; sound pressure data based on semi-anechoic chamber readings under certain test conditions. Actual values may vary."},"energyRating":3,"refrigerant":"R-32","indoorDimensions":"838X290X838 mm","outdoorDimensions":"1001X809X409 mm","indoorWeightKg":26,"outdoorWeightKg":53.5,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":91287,"brandId":373,"categoryId":2134,"modelName":"ID248TANU1 (4 TR)","series":"TANU1 Series","productType":"Inverter Cassette AC","description":"ID248TANU1 (4 TR) — Inverter Cassette AC, Blue Star","capacityTon":4,"selectBy":"TR","color":"White","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"TANU1 Series Inverter Cassette","Model No.":"ID248TANU1","Nominal Cooling Capacity (TR)":"4","Compressor Type":"Inverter","Star Rating (BEE)":"2 Star","Electrical Power Supply":"230V/50Hz/Single Phase","Cooling Capacity Min~Max (Watts)":"13190 (4781~13243)","Cooling Capacity Min~Max (BTU/Hr)":"45000 (16312~45185)","Air Flow Volume H/M/L (CFM)":"1255/1000/723","Sound Pressure Level — Indoor Unit H/M/L (dBA)":"46/40/34","Eco Friendly Refrigerant":"R-32","Wireless Remote":"LCD Remote with Display","IDU Net Dimension — Body (WxHxD) mm":"838X290X838","IDU Net Dimension — Grille (WxHxD) mm":"949X63X949","IDU Net Weight — Body (kg)":"26","IDU Net Weight — Grill (kg)":"6","ODU Net Dimension (WxHxD) mm":"1001X809X409","ODU Net Weight (kg)":"61","Suction Tube Size OD":"5/8\\" (15.87mm)","Liquid Tube Size OD":"3/8\\" (9.525mm)","Precision Cooling Technology":"Yes","Brushless DC Motor (BLDC)":"Yes","Climate Control":"Yes","Dual User Setting Preference":"Yes","Stabiliser Free Operation Voltage Range":"160V–280V","Powerful Mode":"Yes","Modes":"Auto/Cool/Dry/Fan","iFeel":"Yes","Turbo Cool":"Yes (POWERFUL)","Comfort Sleep (Sleep Mode)":"Yes","Air Flow Swing":"Yes (Swing Button)","Motorized Horizontal Swing":"Yes","Air Flow Direction Control":"360° Airflow","Fan Modes":"Auto/High/Medium/Low","Self Clean Technology":"Yes","Filtration System":"Dust Filters","Timer ON/OFF":"Yes","Self Diagnosis":"Yes","Auto Restart with Memory Function":"Yes","LED Display in Indoor Unit":"Yes","Evaporator Fins":"Hydrophilic Blue Fins","Condenser Fins":"Hydrophilic Blue Fins","Certification":"ISI marked, QCO (Quality Control Order) compliant as per Govt. of India norms","Applications":"Offices, residences, restaurants, hospitals, shops, etc.","Note":"Airflow data based on test chamber measurements; sound pressure data based on semi-anechoic chamber readings under certain test conditions. Actual values may vary."},"energyRating":2,"refrigerant":"R-32","indoorDimensions":"838X290X838 mm","outdoorDimensions":"1001X809X409 mm","indoorWeightKg":26,"outdoorWeightKg":61,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","warrantyYears":"Confirm with dealer"},{"id":70001,"brandId":373,"categoryId":1733,"modelName":"LCAX1-075DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCAX1-075DiA Air-Cooled Screw Chiller, R-22, 75 TR (263.7 kW) nominal cooling capacity, 1 x BSC-075A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":75,"capacityKw":263.7,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":85900,"runningCurrentA":180,"maxCurrentA":235,"refrigerantChargeKg":67,"outdoorWeightKg":2600,"outdoorDimensions":"2700 x 2040 x 2486 mm","airflowCfm":48000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX1-075DiA","Compressor Model":"BSC-075A","Compressor Quantity":"1","Compressor Rated Current (A)":"131.9","Compressor Locked Rotor Current (A)":"730","Compressor Starting Current (A)":"230","Compressor Power Consumption (kW)":"81.1","Unit Starting Current (A)":"235","Unit Maximum Full Load Current (A)":"180","Unit Power Consumption (kW)":"85.9","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"16","Condenser Total Face Area":"10.28 sq.m (110 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"4","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"48000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-92A","DX-Cooler Shell ID (mm)":"311.2","DX-Cooler No. of Tubes":"196","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"7","DX-Cooler Surface Area Inside (sq.ft)":"347.39","DX-Cooler Surface Area Outside (sq.ft)":"224.37","DX-Cooler Water Connection":"6\\" NB","No. of Refrigerant Circuits":"1","Water Flow Rate (USGPM)":"150 - 225","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"2600","Operating Weight (kg)":"2677","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70002,"brandId":373,"categoryId":1733,"modelName":"LCAX1-102DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCAX1-102DiA Air-Cooled Screw Chiller, R-22, 102 TR (359.3 kW) nominal cooling capacity, 1 x BSC-105A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":102,"capacityKw":359.3,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":119500,"runningCurrentA":251,"maxCurrentA":252.5,"refrigerantChargeKg":90,"outdoorWeightKg":3300,"outdoorDimensions":"3800 x 2040 x 2495 mm","airflowCfm":72000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX1-102DiA","Compressor Model":"BSC-105A","Compressor Quantity":"1","Compressor Rated Current (A)":"182.6","Compressor Locked Rotor Current (A)":"735","Compressor Starting Current (A)":"245","Compressor Power Consumption (kW)":"112.3","Unit Starting Current (A)":"252.5","Unit Maximum Full Load Current (A)":"251","Unit Power Consumption (kW)":"119.5","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"16","Condenser Total Face Area":"14.9 sq.m (160 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"6","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"72000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-103A","DX-Cooler Shell ID (mm)":"371","DX-Cooler No. of Tubes":"252","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"7","DX-Cooler Surface Area Inside (sq.ft)":"446.64","DX-Cooler Surface Area Outside (sq.ft)":"290.09","DX-Cooler Water Connection":"6\\" NB","No. of Refrigerant Circuits":"1","Water Flow Rate (USGPM)":"204 - 306","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"3300","Operating Weight (kg)":"3382","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70003,"brandId":373,"categoryId":1733,"modelName":"LCAX1-145DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCAX1-145DiA Air-Cooled Screw Chiller, R-22, 145 TR (509.82 kW) nominal cooling capacity, 1 x BSC-145A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":145,"capacityKw":509.82,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":164300,"runningCurrentA":345,"maxCurrentA":380,"refrigerantChargeKg":130,"outdoorWeightKg":4180,"outdoorDimensions":"4820 x 2040 x 2495 mm","airflowCfm":96000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX1-145DiA","Compressor Model":"BSC-145A","Compressor Quantity":"1","Compressor Rated Current (A)":"250.9","Compressor Locked Rotor Current (A)":"1100","Compressor Starting Current (A)":"370","Compressor Power Consumption (kW)":"154.7","Unit Starting Current (A)":"380","Unit Maximum Full Load Current (A)":"345","Unit Power Consumption (kW)":"164.3","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"23","Condenser Total Face Area":"19.8 sq.m (213 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"8","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"96000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-152A","DX-Cooler Shell ID (mm)":"419.1","DX-Cooler No. of Tubes":"310","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"627.93","DX-Cooler Surface Area Outside (sq.ft)":"407.75","DX-Cooler Water Connection":"6\\" NB","No. of Refrigerant Circuits":"1","Water Flow Rate (USGPM)":"290 - 435","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"4180","Operating Weight (kg)":"4358","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70004,"brandId":373,"categoryId":1733,"modelName":"LCAX1-206DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCAX1-206DiA Air-Cooled Screw Chiller, R-22, 206 TR (724.29 kW) nominal cooling capacity, 1 x BSC-210A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":206,"capacityKw":724.29,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":234200,"runningCurrentA":490,"maxCurrentA":605,"refrigerantChargeKg":175,"outdoorWeightKg":6050,"outdoorDimensions":"7260 x 2040 x 2495 mm","airflowCfm":144000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX1-206DiA","Compressor Model":"BSC-210A","Compressor Quantity":"1","Compressor Rated Current (A)":"357","Compressor Locked Rotor Current (A)":"1760","Compressor Starting Current (A)":"590","Compressor Power Consumption (kW)":"219.8","Unit Starting Current (A)":"605","Unit Maximum Full Load Current (A)":"490","Unit Power Consumption (kW)":"234.2","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"28","Condenser Total Face Area":"29.7 sq.m (320 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"12","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"144000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-222A","DX-Cooler Shell ID (mm)":"488","DX-Cooler No. of Tubes":"508","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"1029","DX-Cooler Surface Area Outside (sq.ft)":"668","DX-Cooler Water Connection":"8\\" NB","No. of Refrigerant Circuits":"1","Water Flow Rate (USGPM)":"412 - 618","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"6050","Operating Weight (kg)":"6250","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70005,"brandId":373,"categoryId":1733,"modelName":"LCAX2-150DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-150DiA Air-Cooled Screw Chiller, R-22, 150 TR (527.4 kW) nominal cooling capacity, 2 x BSC-075A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":150,"capacityKw":527.4,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":171800,"runningCurrentA":360,"maxCurrentA":377,"refrigerantChargeKg":135,"outdoorWeightKg":4700,"outdoorDimensions":"4820 x 2040 x 2495 mm","airflowCfm":96000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-150DiA","Compressor Model":"BSC-075A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"263.8","Compressor Locked Rotor Current (A)":"685/685","Compressor Starting Current (A)":"230/230","Compressor Power Consumption (kW)":"162.2","Unit Starting Current (A)":"377","Unit Maximum Full Load Current (A)":"360","Unit Power Consumption (kW)":"171.8","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"16+16","Condenser Total Face Area":"19.8 sq.m (213 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"8","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"96000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-177A","DX-Cooler Shell ID (mm)":"419.1","DX-Cooler No. of Tubes":"378","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"765.67","DX-Cooler Surface Area Outside (sq.ft)":"497.19","DX-Cooler Water Connection":"8\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"300 - 450","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"4700","Operating Weight (kg)":"4873","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70006,"brandId":373,"categoryId":1733,"modelName":"LCAX2-177DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-177DiA Air-Cooled Screw Chiller, R-22, 177 TR (622.3 kW) nominal cooling capacity, 2 x BSC-075A + BSC-105A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":177,"capacityKw":622.3,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":204300,"runningCurrentA":430,"maxCurrentA":397,"refrigerantChargeKg":159,"outdoorWeightKg":5300,"outdoorDimensions":"7260 x 2040 x 2495 mm","airflowCfm":144000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-177DiA","Compressor Model":"BSC-075A + BSC-105A","Compressor Quantity":"2","Compressor Rated Current (A)":"314.5","Compressor Locked Rotor Current (A)":"685/735","Compressor Starting Current (A)":"230/245","Compressor Power Consumption (kW)":"192.3","Unit Starting Current (A)":"397","Unit Maximum Full Load Current (A)":"430","Unit Power Consumption (kW)":"204.3","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"16+16","Condenser Total Face Area":"9.84+19.8 sq.m (106+213 sq.ft)","Condenser Rows Deep":"3/2","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"12","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"144000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-202A","DX-Cooler Shell ID (mm)":"445","DX-Cooler No. of Tubes":"412","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"834.54","DX-Cooler Surface Area Outside (sq.ft)":"541.91","DX-Cooler Water Connection":"8\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"354 - 531","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"5300","Operating Weight (kg)":"5485","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70007,"brandId":373,"categoryId":1733,"modelName":"LCAX2-204DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-204DiA Air-Cooled Screw Chiller, R-22, 204 TR (717.2 kW) nominal cooling capacity, 2 x BSC-105A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":204,"capacityKw":717.2,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":239000,"runningCurrentA":502,"maxCurrentA":450,"refrigerantChargeKg":184,"outdoorWeightKg":6300,"outdoorDimensions":"7260 x 2040 x 2495 mm","airflowCfm":144000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-204DiA","Compressor Model":"BSC-105A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"365.2","Compressor Locked Rotor Current (A)":"735/735","Compressor Starting Current (A)":"245/245","Compressor Power Consumption (kW)":"224.6","Unit Starting Current (A)":"450","Unit Maximum Full Load Current (A)":"502","Unit Power Consumption (kW)":"239","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"16+16","Condenser Total Face Area":"29.7 sq.m (320 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"12","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"144000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-222A","DX-Cooler Shell ID (mm)":"488","DX-Cooler No. of Tubes":"508","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"1029","DX-Cooler Surface Area Outside (sq.ft)":"668","DX-Cooler Water Connection":"8\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"408 - 612","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"6300","Operating Weight (kg)":"6500","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70008,"brandId":373,"categoryId":1733,"modelName":"LCAX2-247DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-247DiA Air-Cooled Screw Chiller, R-22, 247 TR (868.4 kW) nominal cooling capacity, 2 x BSC-105A + BSC-145A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":247,"capacityKw":868.4,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":284100,"runningCurrentA":596,"maxCurrentA":578,"refrigerantChargeKg":222,"outdoorWeightKg":7350,"outdoorDimensions":"8630 x 2040 x 2495 mm","airflowCfm":168000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-247DiA","Compressor Model":"BSC-105A + BSC-145A","Compressor Quantity":"2","Compressor Rated Current (A)":"433.5","Compressor Locked Rotor Current (A)":"735/1100","Compressor Starting Current (A)":"245/370","Compressor Power Consumption (kW)":"267.3","Unit Starting Current (A)":"578","Unit Maximum Full Load Current (A)":"596","Unit Power Consumption (kW)":"284.1","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"18+23","Condenser Total Face Area":"34.6 sq.m (373 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"14","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"168000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-103A + YCH-152A","DX-Cooler Shell ID (mm)":"371+419.1","DX-Cooler No. of Tubes":"252+310","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"7'+8'","DX-Cooler Surface Area Inside (sq.ft)":"446+627","DX-Cooler Surface Area Outside (sq.ft)":"290+407","DX-Cooler Water Connection":"6\\" NB + 6\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"494 - 741","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"7350","Operating Weight (kg)":"7618","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70009,"brandId":373,"categoryId":1733,"modelName":"LCAX2-290DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-290DiA Air-Cooled Screw Chiller, R-22, 290 TR (1019.6 kW) nominal cooling capacity, 2 x BSC-145A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":290,"capacityKw":1019.6,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":328600,"runningCurrentA":690,"maxCurrentA":651,"refrigerantChargeKg":265,"outdoorWeightKg":8034,"outdoorDimensions":"9650 x 2040 x 2495 mm","airflowCfm":192000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-290DiA","Compressor Model":"BSC-145A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"502","Compressor Locked Rotor Current (A)":"1100/1100","Compressor Starting Current (A)":"370/370","Compressor Power Consumption (kW)":"309.4","Unit Starting Current (A)":"651","Unit Maximum Full Load Current (A)":"690","Unit Power Consumption (kW)":"328.6","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"23+23","Condenser Total Face Area":"39.6 sq.m (426 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"16","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"192000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-152A + YCH-152A","DX-Cooler Shell ID (mm)":"419.1+419.1","DX-Cooler No. of Tubes":"310+310","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"627+627","DX-Cooler Surface Area Outside (sq.ft)":"407+407","DX-Cooler Water Connection":"6\\" NB + 6\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"580 - 870","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"8034","Operating Weight (kg)":"8390","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70010,"brandId":373,"categoryId":1733,"modelName":"LCAX2-320DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-320DiA Air-Cooled Screw Chiller, R-22, 320 TR (1125.1 kW) nominal cooling capacity, 2 x BSC-160A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":320,"capacityKw":1125.1,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":360600,"runningCurrentA":766,"maxCurrentA":808,"refrigerantChargeKg":288,"outdoorWeightKg":9135,"outdoorDimensions":"9650 x 2040 x 2495 mm","airflowCfm":232000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-320DiA","Compressor Model":"BSC-160A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"552","Compressor Locked Rotor Current (A)":"1480/1480","Compressor Starting Current (A)":"495/495","Compressor Power Consumption (kW)":"336.6","Unit Starting Current (A)":"808","Unit Maximum Full Load Current (A)":"766","Unit Power Consumption (kW)":"360.6","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"23+23","Condenser Total Face Area":"39.6 sq.m (426 sq.ft)","Condenser Rows Deep":"4","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"16","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"232000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-177A + YCH-177A","DX-Cooler Shell ID (mm)":"419.1+419.1","DX-Cooler No. of Tubes":"378+378","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"765.67+765.67","DX-Cooler Surface Area Outside (sq.ft)":"497.19+497.19","DX-Cooler Water Connection":"8\\" NB + 8\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"640 - 960","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"9135","Operating Weight (kg)":"9430","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70011,"brandId":373,"categoryId":1733,"modelName":"LCAX2-366DiA","series":"LCAX (Air Cooled Screw Chiller)","productType":"Air-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCAX2-366DiA Air-Cooled Screw Chiller, R-22, 366 TR (1286.8 kW) nominal cooling capacity, 2 x BSC-160A + BSC-210A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":366,"capacityKw":1286.8,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":415800,"runningCurrentA":867,"maxCurrentA":903,"refrigerantChargeKg":329.4,"outdoorWeightKg":9753,"outdoorDimensions":"12090 x 2040 x 2495 mm","airflowCfm":260000,"color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCAX (Air Cooled Screw Chiller)","Nomenclature":"LCAX2-366DiA","Compressor Model":"BSC-160A + BSC-210A","Compressor Quantity":"2","Compressor Rated Current (A)":"633","Compressor Locked Rotor Current (A)":"1480/1760","Compressor Starting Current (A)":"495/590","Compressor Power Consumption (kW)":"389.4","Unit Starting Current (A)":"903","Unit Maximum Full Load Current (A)":"867","Unit Power Consumption (kW)":"415.8","Motor Insulation Class":"F","Oil Charge (Litres, Blue Star ACS)":"23+28","Condenser Total Face Area":"49.53 sq.m (533 sq.ft)","Condenser Rows Deep":"3","Condenser Tube":"3/8\\" Inner grooved copper, 9.5 x 0.304mm","Condenser Fins":"Super Slit Aluminium, 14 fins/inch","Condenser Fan Quantity":"20","Condenser Fan Diameter":"915 mm","Condenser Air Flow (CFM)":"260000","Condenser Fan Motor":"Totally enclosed, pad mounted, 700 RPM","DX-Cooler Model":"YCH-177A + YCH-222A","DX-Cooler Shell ID (mm)":"419.1+488","DX-Cooler No. of Tubes":"378+508","DX-Cooler Tube OD":"5/8\\" OD x 0.031\\"","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"765.67+1029","DX-Cooler Surface Area Outside (sq.ft)":"497.2+668","DX-Cooler Water Connection":"8\\" NB + 8\\" NB","No. of Refrigerant Circuits":"2","Water Flow Rate (USGPM)":"732 - 1098","Expansion Valve":"Thermostatic","Economiser":"Brazed Plate Heat Exchanger","Net Weight (kg)":"9753","Operating Weight (kg)":"10126","Rating Conditions":"Entering Air over Condenser: 95°F; Entering/Leaving Cooler Water: 54°F/44°F; Cooler Fouling Factor: 0.0001 Hr.Sq.ft.Deg.F/BTU","Model Year":"2026","Origin Country":"IN"}},{"id":70012,"brandId":373,"categoryId":1737,"modelName":"LCWX1-115DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCWX1-115DiB Water-Cooled Screw Chiller, R-22, 115 TR (404.5 kW) nominal cooling capacity, 1 x BSC-105A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":115,"capacityKw":404.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":82400,"runningCurrentA":160,"maxCurrentA":247,"refrigerantChargeKg":95,"indoorWeightKg":2500,"indoorDimensions":"2700 x 800 x 2000 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX1-115DiB","Compressor Model":"BSC-105A","Compressor Quantity":"1","Compressor Rated Current (A)":"132.4","Max Compressor Operating Current (A)":"160","Compressor Locked Rotor Current (A)":"735","Compressor Starting Current (A)":"245","Unit Starting Current (A)":"247","Power Consumption (kW)":"82.4","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"16","Condenser Model":"YCD-101A","Condenser Shell ID (mm)":"330","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"127","Condenser Tube Length (ft)":"7","Condenser Surface Area Inside (sq.ft)":"129.05","Condenser Surface Area Outside (sq.ft)":"560.07","Condenser Water Connection":"4\\"","Condenser Water Flow Rate (USGPM)":"312 - 416","DX-Cooler Model":"YCH-103A","DX-Cooler Shell ID (mm)":"371","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"252","DX-Cooler Tube Length (ft)":"7","DX-Cooler Surface Area Inside (sq.ft)":"446.64","DX-Cooler Surface Area Outside (sq.ft)":"290.09","DX-Cooler Water Connection":"6\\" NB","DX-Cooler Water Flow Rate (USGPM)":"208 - 312","No. of Refrigerant Circuits":"1","Expansion Valve":"Thermostatic, Sporlan VVE-100","Net Weight (kg)":"2500","Operating Weight (kg)":"2725","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70013,"brandId":373,"categoryId":1737,"modelName":"LCWX1-135DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCWX1-135DiB Water-Cooled Screw Chiller, R-22, 135 TR (474.8 kW) nominal cooling capacity, 1 x BSC-130W semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":135,"capacityKw":474.8,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":96200,"runningCurrentA":185,"maxCurrentA":327,"refrigerantChargeKg":112,"indoorWeightKg":2700,"indoorDimensions":"2953 x 900 x 2102 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX1-135DiB","Compressor Model":"BSC-130W","Compressor Quantity":"1","Compressor Rated Current (A)":"155","Max Compressor Operating Current (A)":"185","Compressor Locked Rotor Current (A)":"965","Compressor Starting Current (A)":"325","Unit Starting Current (A)":"327","Power Consumption (kW)":"96.2","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"18","Condenser Model":"YCD-131A","Condenser Shell ID (mm)":"390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"140","Condenser Tube Length (ft)":"8","Condenser Surface Area Inside (sq.ft)":"162.58","Condenser Surface Area Outside (sq.ft)":"705.6","Condenser Water Connection":"4\\"","Condenser Water Flow Rate (USGPM)":"375 - 500","DX-Cooler Model":"YCH-122A","DX-Cooler Shell ID (mm)":"371","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"252","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"510.45","DX-Cooler Surface Area Outside (sq.ft)":"323.17","DX-Cooler Water Connection":"6\\" NB","DX-Cooler Water Flow Rate (USGPM)":"250 - 375","No. of Refrigerant Circuits":"1","Expansion Valve":"Thermostatic, Sporlan VVE-100","Net Weight (kg)":"2700","Operating Weight (kg)":"3025","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70014,"brandId":373,"categoryId":1737,"modelName":"LCWX1-160DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCWX1-160DiB Water-Cooled Screw Chiller, R-22, 160 TR (562.7 kW) nominal cooling capacity, 1 x BSC-145A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":160,"capacityKw":562.7,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":110000,"runningCurrentA":220,"maxCurrentA":365,"refrigerantChargeKg":136,"indoorWeightKg":3365,"indoorDimensions":"2979 x 900 x 2102 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX1-160DiB","Compressor Model":"BSC-145A","Compressor Quantity":"1","Compressor Rated Current (A)":"183.5","Max Compressor Operating Current (A)":"220","Compressor Locked Rotor Current (A)":"1100","Compressor Starting Current (A)":"370","Unit Starting Current (A)":"365","Power Consumption (kW)":"110","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"23","Condenser Model":"YCD-151A","Condenser Shell ID (mm)":"390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"168","Condenser Tube Length (ft)":"8","Condenser Surface Area Inside (sq.ft)":"195.1","Condenser Surface Area Outside (sq.ft)":"846.72","Condenser Water Connection":"4\\"","Condenser Water Flow Rate (USGPM)":"435 - 580","DX-Cooler Model":"YCH-152A","DX-Cooler Shell ID (mm)":"416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"310","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"627.93","DX-Cooler Surface Area Outside (sq.ft)":"407.75","DX-Cooler Water Connection":"6\\" NB","DX-Cooler Water Flow Rate (USGPM)":"290 - 435","No. of Refrigerant Circuits":"1","Expansion Valve":"Thermostatic, Sporlan OVE-70-2#","Net Weight (kg)":"3365","Operating Weight (kg)":"3750","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70015,"brandId":373,"categoryId":1737,"modelName":"LCWX1-175DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCWX1-175DiB Water-Cooled Screw Chiller, R-22, 175 TR (615.5 kW) nominal cooling capacity, 1 x BSC-160A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":175,"capacityKw":615.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":120700,"runningCurrentA":240,"maxCurrentA":489,"refrigerantChargeKg":150,"indoorWeightKg":3650,"indoorDimensions":"2987 x 900 x 2102 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX1-175DiB","Compressor Model":"BSC-160A","Compressor Quantity":"1","Compressor Rated Current (A)":"200.7","Max Compressor Operating Current (A)":"240","Compressor Locked Rotor Current (A)":"1480","Compressor Starting Current (A)":"495","Unit Starting Current (A)":"489","Power Consumption (kW)":"120.7","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"23","Condenser Model":"YCD-176A","Condenser Shell ID (mm)":"390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"199","Condenser Tube Length (ft)":"8","Condenser Surface Area Inside (sq.ft)":"231.1","Condenser Surface Area Outside (sq.ft)":"1002.96","Condenser Water Connection":"5\\"","Condenser Water Flow Rate (USGPM)":"480 - 640","DX-Cooler Model":"YCH-177A","DX-Cooler Shell ID (mm)":"416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"378","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"765.67","DX-Cooler Surface Area Outside (sq.ft)":"497.19","DX-Cooler Water Connection":"8\\" NB","DX-Cooler Water Flow Rate (USGPM)":"320 - 480","No. of Refrigerant Circuits":"1","Expansion Valve":"Thermostatic, Sporlan OVE-70-2#","Net Weight (kg)":"3650","Operating Weight (kg)":"4000","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70016,"brandId":373,"categoryId":1737,"modelName":"LCWX1-225DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Single Compressor)","description":"Blue Star LCWX1-225DiB Water-Cooled Screw Chiller, R-22, 225 TR (791.3 kW) nominal cooling capacity, 1 x BSC-210A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":225,"capacityKw":791.3,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":156100,"runningCurrentA":310,"maxCurrentA":580,"refrigerantChargeKg":195,"indoorWeightKg":4600,"indoorDimensions":"3087 x 900 x 2269 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX1-225DiB","Compressor Model":"BSC-210A","Compressor Quantity":"1","Compressor Rated Current (A)":"258.6","Max Compressor Operating Current (A)":"310","Compressor Locked Rotor Current (A)":"1760","Compressor Starting Current (A)":"590","Unit Starting Current (A)":"580","Power Consumption (kW)":"156.1","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"28","Condenser Model":"YCD-221A","Condenser Shell ID (mm)":"457","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"248","Condenser Tube Length (ft)":"8","Condenser Surface Area Inside (sq.ft)":"288","Condenser Surface Area Outside (sq.ft)":"1249.92","Condenser Water Connection":"6\\"","Condenser Water Flow Rate (USGPM)":"630 - 840","DX-Cooler Model":"YCH-222A","DX-Cooler Shell ID (mm)":"416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"508","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"1029","DX-Cooler Surface Area Outside (sq.ft)":"668","DX-Cooler Water Connection":"8\\" NB","DX-Cooler Water Flow Rate (USGPM)":"420 - 630","No. of Refrigerant Circuits":"1","Expansion Valve":"Thermostatic, Sporlan VVE-100-2#","Net Weight (kg)":"4600","Operating Weight (kg)":"5040","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70017,"brandId":373,"categoryId":1737,"modelName":"LCWX2-225DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCWX2-225DiB Water-Cooled Screw Chiller, R-22, 225 TR (791.3 kW) nominal cooling capacity, 2 x BSC-150A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":225,"capacityKw":791.3,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":164900,"runningCurrentA":264.8,"maxCurrentA":385,"refrigerantChargeKg":180,"indoorWeightKg":5000,"indoorDimensions":"3100 x 1220 x 2300 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX2-225DiB","Compressor Model":"BSC-150A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"264.8","Max Compressor Operating Current (A)":"320 (160x2)","Compressor Locked Rotor Current (A)":"735/735","Compressor Starting Current (A)":"245/245","Unit Starting Current (A)":"385","Power Consumption (kW)":"164.9","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"16+16","Condenser Model":"YCD-222A","Condenser Shell ID (mm)":"457","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"248","Condenser Tube Length (ft)":"8","Condenser Surface Area Inside (sq.ft)":"288","Condenser Surface Area Outside (sq.ft)":"1249.92","Condenser Water Connection":"6\\"","Condenser Water Flow Rate (USGPM)":"624 - 832","DX-Cooler Model":"YCH-222A","DX-Cooler Shell ID (mm)":"488","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"508","DX-Cooler Tube Length (ft)":"8","DX-Cooler Surface Area Inside (sq.ft)":"1029","DX-Cooler Surface Area Outside (sq.ft)":"651.46","DX-Cooler Water Connection":"8\\" NB","DX-Cooler Water Flow Rate (USGPM)":"416 - 624","No. of Refrigerant Circuits":"2","Expansion Valve":"Thermostatic, Sporlan VVE-100-2#","Net Weight (kg)":"5000","Operating Weight (kg)":"5450","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70018,"brandId":373,"categoryId":1737,"modelName":"LCWX2-270DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCWX2-270DiB Water-Cooled Screw Chiller, R-22, 270 TR (949.6 kW) nominal cooling capacity, 2 x BSC-110A + BSC-145A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":270,"capacityKw":949.6,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":192500,"runningCurrentA":315.9,"maxCurrentA":481.5,"refrigerantChargeKg":231,"indoorWeightKg":5400,"indoorDimensions":"3400 x 1800 x 2300 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX2-270DiB","Compressor Model":"BSC-110A + BSC-145A","Compressor Quantity":"2","Compressor Rated Current (A)":"315.9","Max Compressor Operating Current (A)":"380 (160+220)","Compressor Locked Rotor Current (A)":"735/1100","Compressor Starting Current (A)":"245/370","Unit Starting Current (A)":"481.5","Power Consumption (kW)":"192.5","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"16+23","Condenser Model":"YCD-101A + YCD-151A","Condenser Shell ID (mm)":"330+390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"127+168","Condenser Tube Length (ft)":"8+8","Condenser Surface Area Inside (sq.ft)":"324.15","Condenser Surface Area Outside (sq.ft)":"1406.79","Condenser Water Connection":"4\\"+4\\"","Condenser Water Flow Rate (USGPM)":"750 - 1000","DX-Cooler Model":"YCH-103A + YCH-152A","DX-Cooler Shell ID (mm)":"371+416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"252+310","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"1074.57","DX-Cooler Surface Area Outside (sq.ft)":"697.84","DX-Cooler Water Connection":"6\\" NB + 6\\" NB","DX-Cooler Water Flow Rate (USGPM)":"500 - 750","No. of Refrigerant Circuits":"2","Expansion Valve":"Thermostatic, Sporlan VVE-100-1# + OVE-70-2#","Net Weight (kg)":"5400","Operating Weight (kg)":"6050","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70019,"brandId":373,"categoryId":1737,"modelName":"LCWX2-315DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCWX2-315DiB Water-Cooled Screw Chiller, R-22, 315 TR (1107.9 kW) nominal cooling capacity, 2 x BSC-145A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":315,"capacityKw":1107.9,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":220000,"runningCurrentA":440,"maxCurrentA":550,"refrigerantChargeKg":275,"indoorWeightKg":6526,"indoorDimensions":"3400 x 1800 x 2300 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX2-315DiB","Compressor Model":"BSC-145A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"367","Max Compressor Operating Current (A)":"440","Compressor Locked Rotor Current (A)":"1100/1100","Compressor Starting Current (A)":"370/370","Unit Starting Current (A)":"550","Power Consumption (kW)":"220","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"23+23","Condenser Model":"YCD-151A + YCD-151A","Condenser Shell ID (mm)":"390+390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"168+168","Condenser Tube Length (ft)":"8+8","Condenser Surface Area Inside (sq.ft)":"390.19","Condenser Surface Area Outside (sq.ft)":"1693.44","Condenser Water Connection":"4\\"+4\\"","Condenser Water Flow Rate (USGPM)":"870 - 1160","DX-Cooler Model":"YCH-152A + YCH-152A","DX-Cooler Shell ID (mm)":"416+416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"310+310","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"627+627","DX-Cooler Surface Area Outside (sq.ft)":"407+407","DX-Cooler Water Connection":"6\\" NB + 6\\" NB","DX-Cooler Water Flow Rate (USGPM)":"580 - 870","No. of Refrigerant Circuits":"2","Expansion Valve":"Thermostatic, Sporlan OVE-70-2# + OVE-70-2#","Net Weight (kg)":"6526","Operating Weight (kg)":"7280","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70020,"brandId":373,"categoryId":1737,"modelName":"LCWX2-345DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCWX2-345DiB Water-Cooled Screw Chiller, R-22, 345 TR (1213.4 kW) nominal cooling capacity, 2 x BSC-160A x2 semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":345,"capacityKw":1213.4,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":241400,"runningCurrentA":401.4,"maxCurrentA":692,"refrigerantChargeKg":304,"indoorWeightKg":6862,"indoorDimensions":"3400 x 1800 x 2450 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX2-345DiB","Compressor Model":"BSC-160A x2","Compressor Quantity":"2","Compressor Rated Current (A)":"401.4","Max Compressor Operating Current (A)":"480 (240x2)","Compressor Locked Rotor Current (A)":"1480/1480","Compressor Starting Current (A)":"495/495","Unit Starting Current (A)":"692","Power Consumption (kW)":"241.4","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"23+23","Condenser Model":"YCD-176A + YCD-176A","Condenser Shell ID (mm)":"390+390","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"199+199","Condenser Tube Length (ft)":"8+8","Condenser Surface Area Inside (sq.ft)":"462.19","Condenser Surface Area Outside (sq.ft)":"2005.92","Condenser Water Connection":"5\\"+5\\"","Condenser Water Flow Rate (USGPM)":"960 - 1280","DX-Cooler Model":"YCH-177A + YCH-177A","DX-Cooler Shell ID (mm)":"416+416","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"378+378","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"765.67+765.67","DX-Cooler Surface Area Outside (sq.ft)":"497.19+497.19","DX-Cooler Water Connection":"8\\" NB + 8\\" NB","DX-Cooler Water Flow Rate (USGPM)":"640 - 960","No. of Refrigerant Circuits":"2","Expansion Valve":"Thermostatic, Sporlan OVE-70-2# + OVE-70-2#","Net Weight (kg)":"6862","Operating Weight (kg)":"7500","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70021,"brandId":373,"categoryId":1737,"modelName":"LCWX2-400DiB","series":"LCWX (Water Cooled Screw Chiller)","productType":"Water-Cooled Screw Chiller (Twin Compressor)","description":"Blue Star LCWX2-400DiB Water-Cooled Screw Chiller, R-22, 400 TR (1406.8 kW) nominal cooling capacity, 2 x BSC-160A + BSC-210A semi-hermetic screw compressor(s).","selectBy":"TR","capacityTon":400,"capacityKw":1406.8,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","powerInputW":276700,"runningCurrentA":459.3,"maxCurrentA":769,"refrigerantChargeKg":351,"indoorWeightKg":7541,"indoorDimensions":"3400 x 1800 x 3000 mm","color":"Industrial Grey","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"LCWX (Water Cooled Screw Chiller)","Nomenclature":"LCWX2-400DiB","Compressor Model":"BSC-160A + BSC-210A","Compressor Quantity":"2","Compressor Rated Current (A)":"459.3","Max Compressor Operating Current (A)":"550 (240+310)","Compressor Locked Rotor Current (A)":"1480/1760","Compressor Starting Current (A)":"495/590","Unit Starting Current (A)":"769","Power Consumption (kW)":"276.7","Motor Insulation Class":"F","Oil Type":"Blue Star ACS","Oil Charge (Litres)":"23+28","Condenser Model":"YCD-176A + YCD-222A","Condenser Shell ID (mm)":"390+457","Condenser Tube":"External Finned Copper Tubes, 3/4\\" OD x 0.028\\" Thk","Condenser No. of Tubes":"199+248","Condenser Tube Length (ft)":"8+8","Condenser Surface Area Inside (sq.ft)":"519.1","Condenser Surface Area Outside (sq.ft)":"2252.88","Condenser Water Connection":"5\\"+6\\"","Condenser Water Flow Rate (USGPM)":"1110 - 1480","DX-Cooler Model":"YCH-177A + YCH-222A","DX-Cooler Shell ID (mm)":"416+488","DX-Cooler Tube":"Inner Groove Copper Tubes, 5/8\\" OD x 0.031\\"","DX-Cooler No. of Tubes":"378+508","DX-Cooler Tube Length (ft)":"8+8","DX-Cooler Surface Area Inside (sq.ft)":"765.67+1029","DX-Cooler Surface Area Outside (sq.ft)":"497.2+668","DX-Cooler Water Connection":"8\\" NB + 8\\" NB","DX-Cooler Water Flow Rate (USGPM)":"740 - 1110","No. of Refrigerant Circuits":"2","Expansion Valve":"Thermostatic, Sporlan OVE-70-2# + VVE-100-2#","Net Weight (kg)":"7541","Operating Weight (kg)":"8300","Rating Conditions":"Entering/Leaving Cooler Water: 54°F/44°F; Entering/Leaving Condenser Water: 85°F/95°F; Cooler Fouling Factor 0.0001, Condenser Fouling Factor 0.00025 Hr.Ft2.F/Btu","Model Year":"2026","Origin Country":"IN"}},{"id":70022,"brandId":373,"categoryId":1742,"modelName":"FWLCD-20","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-20 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 200 CFM nominal air volume, 2.56 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":200,"capacityKw":2.56,"capacityTon":0.73,"powerInputW":49,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":19,"indoorDimensions":"780 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"490","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"1","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"49","EC Motor Max Power Input (W)":"17","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"2.56 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70023,"brandId":373,"categoryId":1742,"modelName":"FWLCD-30","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-30 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 300 CFM nominal air volume, 3.66 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":300,"capacityKw":3.66,"capacityTon":1.04,"powerInputW":68,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":21,"indoorDimensions":"880 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"590","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"68","EC Motor Max Power Input (W)":"29","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"3.66 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70024,"brandId":373,"categoryId":1742,"modelName":"FWLCD-40","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-40 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 400 CFM nominal air volume, 4.12 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":400,"capacityKw":4.12,"capacityTon":1.17,"powerInputW":80,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":22,"indoorDimensions":"980 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"690","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"80","EC Motor Max Power Input (W)":"38","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"4.12 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70025,"brandId":373,"categoryId":1742,"modelName":"FWLCD-50","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-50 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 500 CFM nominal air volume, 4.57 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":4.57,"capacityTon":1.3,"powerInputW":84,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":24,"indoorDimensions":"1080 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"790","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"84","EC Motor Max Power Input (W)":"50","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"4.57 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70026,"brandId":373,"categoryId":1742,"modelName":"FWLCD-60","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-60 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 600 CFM nominal air volume, 5.72 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":600,"capacityKw":5.72,"capacityTon":1.63,"powerInputW":105,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":26,"indoorDimensions":"1280 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"920","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"105","EC Motor Max Power Input (W)":"106","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"5.72 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70027,"brandId":373,"categoryId":1742,"modelName":"FWLCD-80","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-80 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 800 CFM nominal air volume, 7.02 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":7.02,"capacityTon":2,"powerInputW":131,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":36,"indoorDimensions":"1580 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1240","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"3","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"131","EC Motor Max Power Input (W)":"94","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"7.02 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70028,"brandId":373,"categoryId":1742,"modelName":"FWLCD-100","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-100 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 1000 CFM nominal air volume, 9.47 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1000,"capacityKw":9.47,"capacityTon":2.69,"powerInputW":169,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":37,"indoorDimensions":"1790 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1440","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"169","EC Motor Max Power Input (W)":"117","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"9.47 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70029,"brandId":373,"categoryId":1742,"modelName":"FWLCD-120","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-120 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 1200 CFM nominal air volume, 10.84 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1200,"capacityKw":10.84,"capacityTon":3.08,"powerInputW":225,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":45,"indoorDimensions":"1980 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1650","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"225","EC Motor Max Power Input (W)":"140","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"10.84 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70030,"brandId":373,"categoryId":1742,"modelName":"FWLCD-140","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-140 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 1400 CFM nominal air volume, 11.97 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1400,"capacityKw":11.97,"capacityTon":3.4,"powerInputW":260,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":48,"indoorDimensions":"2080 x 527 x 265 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1750","Coil Height (mm)":"200","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"260","EC Motor Max Power Input (W)":"192","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"11.97 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70031,"brandId":373,"categoryId":1742,"modelName":"FWLCD-160","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-160 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 1600 CFM nominal air volume, 13.73 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1600,"capacityKw":13.73,"capacityTon":3.9,"powerInputW":298,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":52,"indoorDimensions":"1980 x 587 x 315 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1640","Coil Height (mm)":"250","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"298","EC Motor Max Power Input (W)":"N/A","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"13.73 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70032,"brandId":373,"categoryId":1742,"modelName":"FWLCD-180","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-180 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 1800 CFM nominal air volume, 15.2 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1800,"capacityKw":15.2,"capacityTon":4.32,"powerInputW":355,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":56,"indoorDimensions":"2080 x 587 x 315 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1800","Coil Height (mm)":"250","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"355","EC Motor Max Power Input (W)":"N/A","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"15.2 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70033,"brandId":373,"categoryId":1742,"modelName":"FWLCD-200","series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","productType":"Ductable FCU (Low Static)","description":"Blue Star FWLCD-200 Water Cooled Low Static Ceiling Ducted Fan Coil Unit, 2000 CFM nominal air volume, 17.57 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":2000,"capacityKw":17.57,"capacityTon":5,"powerInputW":425,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":58,"indoorDimensions":"2140 x 587 x 315 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLCD (Water Cooled Low Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"2000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1900","Coil Height (mm)":"250","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"4 Speed","AC Motor Max Power Input (W)":"425","EC Motor Max Power Input (W)":"N/A","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"17.57 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70034,"brandId":373,"categoryId":1742,"modelName":"FWHCD-80","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-80 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 800 CFM nominal air volume, 5.2 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":5.2,"capacityTon":1.48,"powerInputW":368,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":42,"indoorDimensions":"1100 x 578 x 360 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"800","Coil Height (mm)":"250","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"368","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"5.2 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70035,"brandId":373,"categoryId":1742,"modelName":"FWHCD-100","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-100 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 1000 CFM nominal air volume, 7.4 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1000,"capacityKw":7.4,"capacityTon":2.1,"powerInputW":460,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":50,"indoorDimensions":"1200 x 578 x 360 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"900","Coil Height (mm)":"250","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"460","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"7.4 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70036,"brandId":373,"categoryId":1742,"modelName":"FWHCD-120","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-120 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 1200 CFM nominal air volume, 10.26 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1200,"capacityKw":10.26,"capacityTon":2.92,"powerInputW":564,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":55,"indoorDimensions":"1300 x 578 x 410 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1000","Coil Height (mm)":"300","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"564","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"10.26 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70037,"brandId":373,"categoryId":1742,"modelName":"FWHCD-140","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-140 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 1400 CFM nominal air volume, 12.42 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1400,"capacityKw":12.42,"capacityTon":3.53,"powerInputW":650,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":72,"indoorDimensions":"1460 x 698 x 410 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1160","Coil Height (mm)":"300","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"650","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"12.42 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70038,"brandId":373,"categoryId":1742,"modelName":"FWHCD-180","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-180 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 1800 CFM nominal air volume, 16.37 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1800,"capacityKw":16.37,"capacityTon":4.65,"powerInputW":845,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":76,"indoorDimensions":"1500 x 698 x 470 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"1800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1200","Coil Height (mm)":"350","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"845","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"16.37 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70039,"brandId":373,"categoryId":1742,"modelName":"FWHCD-200","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-200 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 2000 CFM nominal air volume, 18.44 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":2000,"capacityKw":18.44,"capacityTon":5.24,"powerInputW":934,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":83,"indoorDimensions":"1630 x 873 x 470 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"2000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1330","Coil Height (mm)":"350","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"934","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"18.44 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70040,"brandId":373,"categoryId":1742,"modelName":"FWHCD-240","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-240 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 2400 CFM nominal air volume, 21.24 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":2400,"capacityKw":21.24,"capacityTon":6.04,"powerInputW":1128,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":93,"indoorDimensions":"1650 x 873 x 520 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"2400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1350","Coil Height (mm)":"400","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"1128","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"21.24 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70041,"brandId":373,"categoryId":1742,"modelName":"FWHCD-300","series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","productType":"Ductable FCU (High Static)","description":"Blue Star FWHCD-300 Water Cooled High Static Ceiling Ducted Fan Coil Unit, 3000 CFM nominal air volume, 27.33 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":3000,"capacityKw":27.33,"capacityTon":7.77,"powerInputW":1445,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":108,"indoorDimensions":"1980 x 873 x 520 mm","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWHCD (Water Cooled High Static Ceiling Ducted FCU)","Nominal Air Volume (cfm)":"3000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1680","Coil Height (mm)":"400","Fan Type":"Double inlet centrifugal forward curve, steel wheel, direct driven","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"1445","Water Pipe (Cooling Coil ≤120: 3/4\\"FTP, >120: 1\\"FTP)":"See model","Drain Pipe":"3/4\\" MTP","Cooling Capacity (3+1 Row, 4 Pipe, High Speed, EU Standard)":"27.33 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 110Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70042,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-20","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-20 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 200 CFM nominal air volume.","selectBy":"CFM","airflowCfm":200,"capacityKw":1.98,"capacityTon":0.56,"powerInputW":42,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":18,"indoorDimensions":"705 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"445","Fan Quantity":"1","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"42","EC Motor Max Power Input (W)":"17","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"705 x 600 x 260","Net Weight - Concealed (kg)":"18","Dimensions - Decorative (FWLUD) (mm)":"908 x 605 x 270","Net Weight - Decorative (kg)":"20","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"1.98 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70043,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-30","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-30 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 300 CFM nominal air volume.","selectBy":"CFM","airflowCfm":300,"capacityKw":2.55,"capacityTon":0.73,"powerInputW":59,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":19,"indoorDimensions":"780 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"520","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"59","EC Motor Max Power Input (W)":"29","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"780 x 600 x 260","Net Weight - Concealed (kg)":"19","Dimensions - Decorative (FWLUD) (mm)":"958 x 605 x 260","Net Weight - Decorative (kg)":"21","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"2.55 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70044,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-40","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-40 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 400 CFM nominal air volume.","selectBy":"CFM","airflowCfm":400,"capacityKw":3.51,"capacityTon":1,"powerInputW":73,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":21,"indoorDimensions":"895 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"635","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"73","EC Motor Max Power Input (W)":"38","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"895 x 600 x 260","Net Weight - Concealed (kg)":"21","Dimensions - Decorative (FWLUD) (mm)":"1108 x 605 x 260","Net Weight - Decorative (kg)":"23","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"3.51 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70045,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-50","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-50 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 500 CFM nominal air volume.","selectBy":"CFM","airflowCfm":500,"capacityKw":4.56,"capacityTon":1.3,"powerInputW":94,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":23,"indoorDimensions":"995 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"735","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"94","EC Motor Max Power Input (W)":"50","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"995 x 600 x 260","Net Weight - Concealed (kg)":"23","Dimensions - Decorative (FWLUD) (mm)":"1258 x 605 x 260","Net Weight - Decorative (kg)":"25","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"4.56 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70046,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-60","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-60 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 600 CFM nominal air volume.","selectBy":"CFM","airflowCfm":600,"capacityKw":5.34,"capacityTon":1.52,"powerInputW":123,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":24,"indoorDimensions":"1095 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"835","Fan Quantity":"2","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"123","EC Motor Max Power Input (W)":"106","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"1095 x 600 x 260","Net Weight - Concealed (kg)":"24","Dimensions - Decorative (FWLUD) (mm)":"1308 x 605 x 260","Net Weight - Decorative (kg)":"26","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"5.34 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70047,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-80","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-80 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 800 CFM nominal air volume.","selectBy":"CFM","airflowCfm":800,"powerInputW":143,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":34,"indoorDimensions":"1325 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"1065","Fan Quantity":"3","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"143","EC Motor Max Power Input (W)":"94","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"1325 x 600 x 260","Net Weight - Concealed (kg)":"34","Dimensions - Decorative (FWLUD) (mm)":"1658 x 605 x 260","Net Weight - Decorative (kg)":"37","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"Refer performance data","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70048,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-100","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-100 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 1000 CFM nominal air volume.","selectBy":"CFM","airflowCfm":1000,"powerInputW":183,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":37,"indoorDimensions":"1545 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"1285","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"183","EC Motor Max Power Input (W)":"117","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"1545 x 600 x 260","Net Weight - Concealed (kg)":"37","Dimensions - Decorative (FWLUD) (mm)":"1808 x 605 x 260","Net Weight - Decorative (kg)":"40","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"Refer performance data","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70049,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-120","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-120 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 1200 CFM nominal air volume.","selectBy":"CFM","airflowCfm":1200,"powerInputW":258,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":45,"indoorDimensions":"1755 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"1200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"1495","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"258","EC Motor Max Power Input (W)":"216","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"1755 x 600 x 260","Net Weight - Concealed (kg)":"45","Dimensions - Decorative (FWLUD) (mm)":"1958 x 605 x 260","Net Weight - Decorative (kg)":"49","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"Refer performance data","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70050,"brandId":373,"categoryId":1742,"modelName":"FWLUC/D-140","series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","productType":"Ductable FCU (Concealed/Decorative)","description":"Blue Star FWLUC/D-140 Water Cooled Low Static Universal Concealed/Decorative Fan Coil Unit, 1400 CFM nominal air volume.","selectBy":"CFM","airflowCfm":1400,"powerInputW":278,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":48,"indoorDimensions":"2100 x 600 x 260 mm (Concealed)","color":"Galvanized Steel","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLUC/D (Water Cooled Low Static Universal Concealed/Decorative FCU)","Nominal Air Volume (cfm)":"1400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, 12 fpi","Coil Length (mm)":"1600","Fan Quantity":"4","Motor Voltage":"220-240V/1Ph/50-60Hz, 110-127V/1Ph/50Hz","Motor Speed":"3 Speed","AC Motor Max Power Input (W)":"278","EC Motor Max Power Input (W)":"218","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Dimensions - Concealed (FWLUC) (mm)":"2100 x 600 x 260","Net Weight - Concealed (kg)":"48","Dimensions - Decorative (FWLUD) (mm)":"2108 x 605 x 260","Net Weight - Decorative (kg)":"49","Cooling Capacity (3 Row, 2 Pipe, High Speed, EU Standard)":"Refer performance data","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C, ESP 50Pa","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70051,"brandId":373,"categoryId":1743,"modelName":"FWL1CM-20","series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","productType":"Cassette FCU (1-Way)","description":"Blue Star FWL1CM-20 Water Cooled 1-Way Cassette Fan Coil Unit, 200 CFM nominal air volume, 2.05 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":200,"capacityKw":2.05,"capacityTon":0.58,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":23,"indoorDimensions":"1145 x 540 x 340 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","Nominal Air Volume (cfm)":"200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"445","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"2.05 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"1","Motor Max Power Input (W)":"45"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70052,"brandId":373,"categoryId":1743,"modelName":"FWL1CM-30","series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","productType":"Cassette FCU (1-Way)","description":"Blue Star FWL1CM-30 Water Cooled 1-Way Cassette Fan Coil Unit, 300 CFM nominal air volume, 2.73 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":300,"capacityKw":2.73,"capacityTon":0.78,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":23,"indoorDimensions":"1145 x 540 x 340 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"445","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"2.73 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"54"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70053,"brandId":373,"categoryId":1743,"modelName":"FWL1CM-40","series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","productType":"Cassette FCU (1-Way)","description":"Blue Star FWL1CM-40 Water Cooled 1-Way Cassette Fan Coil Unit, 400 CFM nominal air volume, 3.98 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":400,"capacityKw":3.98,"capacityTon":1.13,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":23,"indoorDimensions":"1145 x 540 x 340 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"600","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"3.98 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"62"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70054,"brandId":373,"categoryId":1743,"modelName":"FWL1CM-50","series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","productType":"Cassette FCU (1-Way)","description":"Blue Star FWL1CM-50 Water Cooled 1-Way Cassette Fan Coil Unit, 500 CFM nominal air volume, 4.65 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":4.65,"capacityTon":1.32,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":23,"indoorDimensions":"1145 x 540 x 340 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL1CM (Water Cooled Low Static 1-Way Cassette FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"600","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"4.65 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"70"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70055,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-20","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-20 Water Cooled 2-Way Cassette Fan Coil Unit, 200 CFM nominal air volume, 3.09 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":200,"capacityKw":3.09,"capacityTon":0.88,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":26,"indoorDimensions":"960 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1350","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"3.09 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"1","Motor Max Power Input (W)":"37"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70056,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-30","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-30 Water Cooled 2-Way Cassette Fan Coil Unit, 300 CFM nominal air volume, 3.43 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":300,"capacityKw":3.43,"capacityTon":0.98,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":26,"indoorDimensions":"960 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1350","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"3.43 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"46"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70057,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-40","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-40 Water Cooled 2-Way Cassette Fan Coil Unit, 400 CFM nominal air volume, 4.35 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":400,"capacityKw":4.35,"capacityTon":1.24,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":26,"indoorDimensions":"960 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1350","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"4.35 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"60"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70058,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-50","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-50 Water Cooled 2-Way Cassette Fan Coil Unit, 500 CFM nominal air volume, 5.77 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":5.77,"capacityTon":1.64,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":56,"indoorDimensions":"1485 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"5.77 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"70"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70059,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-60","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-60 Water Cooled 2-Way Cassette Fan Coil Unit, 600 CFM nominal air volume, 6.71 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":600,"capacityKw":6.71,"capacityTon":1.91,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":56,"indoorDimensions":"1485 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"6.71 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"85"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70060,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-80","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-80 Water Cooled 2-Way Cassette Fan Coil Unit, 800 CFM nominal air volume, 8.5 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":8.5,"capacityTon":2.42,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":56,"indoorDimensions":"1485 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"8.5 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"3","Motor Max Power Input (W)":"110"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70061,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-100","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-100 Water Cooled 2-Way Cassette Fan Coil Unit, 1000 CFM nominal air volume, 10.47 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1000,"capacityKw":10.47,"capacityTon":2.98,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":71,"indoorDimensions":"2060 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2740","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"10.47 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"4","Motor Max Power Input (W)":"130"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70062,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-120","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-120 Water Cooled 2-Way Cassette Fan Coil Unit, 1200 CFM nominal air volume, 12.14 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1200,"capacityKw":12.14,"capacityTon":3.45,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":71,"indoorDimensions":"2060 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"1200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2740","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"12.14 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"4","Motor Max Power Input (W)":"163"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70063,"brandId":373,"categoryId":1743,"modelName":"FWL2CM-140","series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","productType":"Cassette FCU (2-Way)","description":"Blue Star FWL2CM-140 Water Cooled 2-Way Cassette Fan Coil Unit, 1400 CFM nominal air volume, 13.75 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1400,"capacityKw":13.75,"capacityTon":3.91,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":71,"indoorDimensions":"2060 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL2CM (Water Cooled Low Static 2-Way Cassette FCU)","Nominal Air Volume (cfm)":"1400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2740","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"13.75 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"4","Motor Max Power Input (W)":"180"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70064,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-30","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-30 Water Cooled 4-Way Cassette Fan Coil Unit, 300 CFM nominal air volume, 3.66 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":300,"capacityKw":3.66,"capacityTon":1.04,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":25,"indoorDimensions":"720 x 720 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1480","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"3.66 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"46","EC Motor Max Power Input (W)":"30","Coil Height (mm)":"200"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70065,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-40","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-40 Water Cooled 4-Way Cassette Fan Coil Unit, 400 CFM nominal air volume, 3.91 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":400,"capacityKw":3.91,"capacityTon":1.11,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":25,"indoorDimensions":"720 x 720 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1480","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"3.91 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"60","EC Motor Max Power Input (W)":"40","Coil Height (mm)":"200"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70066,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-50","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-50 Water Cooled 4-Way Cassette Fan Coil Unit, 500 CFM nominal air volume, 5.42 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":5.42,"capacityTon":1.54,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":29,"indoorDimensions":"850 x 850 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1790","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"5.42 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"85","EC Motor Max Power Input (W)":"50","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70067,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-60","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-60 Water Cooled 4-Way Cassette Fan Coil Unit, 600 CFM nominal air volume, 6.75 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":600,"capacityKw":6.75,"capacityTon":1.92,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":29,"indoorDimensions":"850 x 850 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1790","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"6.75 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"106","EC Motor Max Power Input (W)":"60","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70068,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-80","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-80 Water Cooled 4-Way Cassette Fan Coil Unit, 800 CFM nominal air volume, 7.96 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":7.96,"capacityTon":2.26,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":29,"indoorDimensions":"850 x 850 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"1790","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"7.96 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"147","EC Motor Max Power Input (W)":"80","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70069,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-100","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-100 Water Cooled 4-Way Cassette Fan Coil Unit, 1000 CFM nominal air volume, 10.15 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1000,"capacityKw":10.15,"capacityTon":2.89,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":37,"indoorDimensions":"1000 x 1000 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2200","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"10.15 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"217","EC Motor Max Power Input (W)":"88","Coil Height (mm)":"250"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70070,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-120","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-120 Water Cooled 4-Way Cassette Fan Coil Unit, 1200 CFM nominal air volume, 11.37 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1200,"capacityKw":11.37,"capacityTon":3.23,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":37,"indoorDimensions":"1000 x 1000 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"1200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2200","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"11.37 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"286","EC Motor Max Power Input (W)":"200","Coil Height (mm)":"250"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70071,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-140","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-140 Water Cooled 4-Way Cassette Fan Coil Unit, 1400 CFM nominal air volume, 13.17 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1400,"capacityKw":13.17,"capacityTon":3.74,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":37,"indoorDimensions":"1000 x 1000 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"1400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2200","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"13.17 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"308","EC Motor Max Power Input (W)":"228","Coil Height (mm)":"250"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70072,"brandId":373,"categoryId":1743,"modelName":"FWL4CM-170","series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","productType":"Cassette FCU (4-Way)","description":"Blue Star FWL4CM-170 Water Cooled 4-Way Cassette Fan Coil Unit, 1700 CFM nominal air volume, 16.11 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1700,"capacityKw":16.11,"capacityTon":4.58,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":59,"indoorDimensions":"1200 x 1200 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL4CM (Water Cooled Low Static 4-Way Cassette FCU)","Nominal Air Volume (cfm)":"1700","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2520","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"16.11 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","AC Motor Max Power Input (W)":"330","EC Motor Max Power Input (W)":"258","Coil Height (mm)":"250"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70073,"brandId":373,"categoryId":1743,"modelName":"FWL6CM-50","series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","productType":"Cassette FCU (6-Way)","description":"Blue Star FWL6CM-50 Water Cooled 6-Way Cassette Fan Coil Unit, 500 CFM nominal air volume, 6.38 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":6.38,"capacityTon":1.81,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":42,"indoorDimensions":"1380 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"6.38 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"80","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70074,"brandId":373,"categoryId":1743,"modelName":"FWL6CM-60","series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","productType":"Cassette FCU (6-Way)","description":"Blue Star FWL6CM-60 Water Cooled 6-Way Cassette Fan Coil Unit, 600 CFM nominal air volume, 7.44 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":600,"capacityKw":7.44,"capacityTon":2.12,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":42,"indoorDimensions":"1380 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"7.44 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"110","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70075,"brandId":373,"categoryId":1743,"modelName":"FWL6CM-80","series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","productType":"Cassette FCU (6-Way)","description":"Blue Star FWL6CM-80 Water Cooled 6-Way Cassette Fan Coil Unit, 800 CFM nominal air volume, 9.49 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":9.49,"capacityTon":2.7,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":42,"indoorDimensions":"1380 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"9.49 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"122","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70076,"brandId":373,"categoryId":1743,"modelName":"FWL6CM-100","series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","productType":"Cassette FCU (6-Way)","description":"Blue Star FWL6CM-100 Water Cooled 6-Way Cassette Fan Coil Unit, 1000 CFM nominal air volume, 11.42 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":1000,"capacityKw":11.42,"capacityTon":3.25,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":42,"indoorDimensions":"1380 x 820 x 370 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWL6CM (Water Cooled Low Static 6-Way Cassette FCU)","Nominal Air Volume (cfm)":"1000","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency wavy corrugated aluminium blue fins","Coil Length (mm)":"2500","Water Pipe (Cooling/Heating Coil)":"3/4\\" FTP","Drain Pipe":"3/4\\" MTP","Cooling Capacity (High Speed, EU Standard)":"11.42 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN","Fan Quantity":"2","Motor Max Power Input (W)":"160","Coil Height (mm)":"225"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70077,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-20","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-20 Water Cooled Low Static Wall Mounted Fan Coil Unit, 200 CFM nominal air volume, 1.98 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":200,"capacityKw":1.98,"capacityTon":0.56,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":10,"indoorDimensions":"875 x 340 x 290 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"200","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"26/23/21","EC Power Input H/M/L (W)":"10/8/6","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"1.98 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70078,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-30","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-30 Water Cooled Low Static Wall Mounted Fan Coil Unit, 300 CFM nominal air volume, 2.77 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":300,"capacityKw":2.77,"capacityTon":0.79,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":10,"indoorDimensions":"875 x 340 x 290 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"300","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"40/34/30","EC Power Input H/M/L (W)":"13/10/8","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"2.77 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70079,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-40","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-40 Water Cooled Low Static Wall Mounted Fan Coil Unit, 400 CFM nominal air volume, 3.13 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":400,"capacityKw":3.13,"capacityTon":0.89,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":17,"indoorDimensions":"1115 x 385 x 315 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"400","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"42/36/29","EC Power Input H/M/L (W)":"20/13/10","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"3.13 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70080,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-50","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-50 Water Cooled Low Static Wall Mounted Fan Coil Unit, 500 CFM nominal air volume, 3.79 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":500,"capacityKw":3.79,"capacityTon":1.08,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":17,"indoorDimensions":"1115 x 385 x 315 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"500","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"63/47/36","EC Power Input H/M/L (W)":"30/20/13","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"3.79 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70081,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-60","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-60 Water Cooled Low Static Wall Mounted Fan Coil Unit, 600 CFM nominal air volume, 4.73 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":600,"capacityKw":4.73,"capacityTon":1.34,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":17,"indoorDimensions":"1115 x 385 x 315 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"600","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"75/64/45","EC Power Input H/M/L (W)":"45/24/18","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"4.73 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":70082,"brandId":373,"categoryId":1744,"modelName":"FWLWM2-80","series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","productType":"Wall Mounted FCU","description":"Blue Star FWLWM2-80 Water Cooled Low Static Wall Mounted Fan Coil Unit, 800 CFM nominal air volume, 6.54 kW nominal cooling capacity.","selectBy":"CFM","airflowCfm":800,"capacityKw":6.54,"capacityTon":1.86,"voltage":"220-240V / 1Ph / 50-60Hz","indoorWeightKg":24,"indoorDimensions":"1250 x 360 x 320 mm","color":"White","warrantyYears":"1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Series":"FWLWM (Water Cooled Low Static Wall Mounted FCU)","Nominal Air Volume (cfm)":"800","Coil":"3/8\\" (9.52mm) OD seamless copper tube, hi-efficiency aluminium blue fins, 14 fpi","Fan Type":"Cross flow, direct driven","Motor Voltage":"220-240V/1Ph/50-60Hz","Motor Speed":"3-Speed AC or EC Motor","AC Power Input H/M/L (W)":"90/72/55","EC Power Input H/M/L (W)":"55/34/22","Water Pipe (Cooling Coil)":"1/2\\" FTP","Drain Pipe":"1/2\\"","Cooling Capacity (2 Row, 2 Pipe, High Speed)":"6.54 kW","Rating Conditions":"Entering Air 27°C DB/19.5°C WB, Water In/Out 7/12°C","Model Year":"2026","Origin Country":"IN"},"electricalSupply":"220-240V, 1-Phase, 50-60Hz"},{"id":90001,"brandId":373,"categoryId":1709,"modelName":"IVRFB-04SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"4 HP (3.2 TR / 38,400 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":4,"capacityTon":3.2,"capacityKw":11.2,"btuHr":38400,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":3.3,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":95,"outdoorSoundDb":57,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":15.9,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"4 HP","Nominal Cooling":"3.2 TR","Nominal BTU/hr":"38,400","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"7","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ15.9 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90002,"brandId":373,"categoryId":1710,"modelName":"IVRFB-04SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"4 HP (3.2 TR / 38,400 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":4,"capacityTon":3.2,"capacityKw":11.2,"btuHr":38400,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":3.3,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":97,"outdoorSoundDb":57,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":15.9,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"4 HP","Nominal Cooling":"3.2 TR","Nominal BTU/hr":"38,400","Nominal Heating":"12.4 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"7","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ15.9 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90003,"brandId":373,"categoryId":1709,"modelName":"IVRFB-05SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"5 HP (4.0 TR / 48,000 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":5,"capacityTon":4,"capacityKw":14,"btuHr":48000,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":3.7,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":101,"outdoorSoundDb":57,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":15.9,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"5 HP","Nominal Cooling":"4.0 TR","Nominal BTU/hr":"48,000","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"9","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ15.9 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90004,"brandId":373,"categoryId":1710,"modelName":"IVRFB-05SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"5 HP (4.0 TR / 48,000 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":5,"capacityTon":4,"capacityKw":14,"btuHr":48000,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":3.7,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":103,"outdoorSoundDb":57,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":15.9,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"5 HP","Nominal Cooling":"4.0 TR","Nominal BTU/hr":"48,000","Nominal Heating":"15.5 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"9","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ15.9 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90005,"brandId":373,"categoryId":1709,"modelName":"IVRFB-06SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"6 HP (4.8 TR / 57,600 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":6,"capacityTon":4.8,"capacityKw":16.9,"btuHr":57600,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":4.2,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":111,"outdoorSoundDb":58,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":19.01,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"6 HP","Nominal Cooling":"4.8 TR","Nominal BTU/hr":"57,600","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"10","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ19.01 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90006,"brandId":373,"categoryId":1710,"modelName":"IVRFB-06SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"6 HP (4.8 TR / 57,600 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":6,"capacityTon":4.8,"capacityKw":16.9,"btuHr":57600,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":4.2,"electricalSupply":"220-240V, 1-Phase, 50Hz","voltage":"220-240V / 1Ph / 50Hz","outdoorDimensions":"900 x 350 x 1215 mm","outdoorWeightKg":114,"outdoorSoundDb":58,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":4000,"pipeGasMm":19.01,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"6 HP","Nominal Cooling":"4.8 TR","Nominal BTU/hr":"57,600","Nominal Heating":"18.6 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed Twin Rotary DC Inverter x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"1","Max. Connectable IDUs":"10","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ19.01 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90007,"brandId":373,"categoryId":1709,"modelName":"IVRFB-08SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"8 HP (6.4 TR / 76,800 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":8,"capacityTon":6.4,"capacityKw":22.4,"btuHr":76800,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":5.7,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":153,"outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":5500,"pipeGasMm":22.2,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"8 HP","Nominal Cooling":"6.4 TR","Nominal BTU/hr":"76,800","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"14","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ22.2 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90008,"brandId":373,"categoryId":1710,"modelName":"IVRFB-08SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"8 HP (6.4 TR / 76,800 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":8,"capacityTon":6.4,"capacityKw":22.4,"btuHr":76800,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":5.7,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":156,"outdoorSoundDb":59,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":5500,"pipeGasMm":22.2,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"8 HP","Nominal Cooling":"6.4 TR","Nominal BTU/hr":"76,800","Nominal Heating":"24.8 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"14","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ22.2 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90009,"brandId":373,"categoryId":1709,"modelName":"IVRFB-10SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"10 HP (8.0 TR / 96,000 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":10,"capacityTon":8,"capacityKw":28,"btuHr":96000,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":7.9,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":163,"outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":6400,"pipeGasMm":22.2,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"10 HP","Nominal Cooling":"8.0 TR","Nominal BTU/hr":"96,000","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"17","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ22.2 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90010,"brandId":373,"categoryId":1710,"modelName":"IVRFB-10SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"10 HP (8.0 TR / 96,000 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":10,"capacityTon":8,"capacityKw":28,"btuHr":96000,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":7.9,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":166,"outdoorSoundDb":60,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":6400,"pipeGasMm":22.2,"pipeLiquidMm":9.52,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"10 HP","Nominal Cooling":"8.0 TR","Nominal BTU/hr":"96,000","Nominal Heating":"31.0 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"17","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ22.2 mm","Field Liquid Pipe OD":"Φ9.52 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90011,"brandId":373,"categoryId":1709,"modelName":"IVRFB-12SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"12 HP (9.6 TR / 115,200 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":12,"capacityTon":9.6,"capacityKw":33.6,"btuHr":115200,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":8.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":176,"outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":6400,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"12 HP","Nominal Cooling":"9.6 TR","Nominal BTU/hr":"115,200","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"21","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90012,"brandId":373,"categoryId":1710,"modelName":"IVRFB-12SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"12 HP (9.6 TR / 115,200 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":12,"capacityTon":9.6,"capacityKw":33.6,"btuHr":115200,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":8.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1020 x 420 x 1465 mm","outdoorWeightKg":180,"outdoorSoundDb":60,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":6400,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"12 HP","Nominal Cooling":"9.6 TR","Nominal BTU/hr":"115,200","Nominal Heating":"37.0 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"21","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90013,"brandId":373,"categoryId":1709,"modelName":"IVRFB-14SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"14 HP (11.2 TR / 134,400 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":14,"capacityTon":11.2,"capacityKw":39.4,"btuHr":134400,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":9.5,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1320 x 420 x 1640 mm","outdoorWeightKg":232,"outdoorSoundDb":61,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":7700,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"14 HP","Nominal Cooling":"11.2 TR","Nominal BTU/hr":"134,400","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"24","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90014,"brandId":373,"categoryId":1710,"modelName":"IVRFB-14SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"14 HP (11.2 TR / 134,400 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":14,"capacityTon":11.2,"capacityKw":39.4,"btuHr":134400,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":9.5,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1320 x 420 x 1640 mm","outdoorWeightKg":238,"outdoorSoundDb":61,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":7700,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"14 HP","Nominal Cooling":"11.2 TR","Nominal BTU/hr":"134,400","Nominal Heating":"43.0 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"24","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90015,"brandId":373,"categoryId":1709,"modelName":"IVRFB-16SC","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Cooling Only (Side Discharge)","description":"16 HP (12.8 TR / 153,600 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Cooling Only — Blue Star","color":"White","capacityHp":16,"capacityTon":12.8,"capacityKw":45,"btuHr":153600,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":9.8,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1320 x 420 x 1640 mm","outdoorWeightKg":235,"outdoorSoundDb":61,"operatingTempMin":10,"operatingTempMax":56,"airflowCfm":7700,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"16 HP","Nominal Cooling":"12.8 TR","Nominal BTU/hr":"153,600","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"28","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"N/A","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90016,"brandId":373,"categoryId":1710,"modelName":"IVRFB-16SH","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Outdoor Heat Pump (Side Discharge)","description":"16 HP (12.8 TR / 153,600 BTU/hr) VRF V S Side-Discharge Outdoor Unit, Heat Pump — Blue Star","color":"White","capacityHp":16,"capacityTon":12.8,"capacityKw":45,"btuHr":153600,"selectBy":"HP","refrigerant":"R-410A","refrigerantChargeKg":9.8,"electricalSupply":"380-415V, 3-Phase, 50Hz","voltage":"380-415V / 3Ph / 50Hz","outdoorDimensions":"1320 x 420 x 1640 mm","outdoorWeightKg":240,"outdoorSoundDb":61,"operatingTempMin":-10,"operatingTempMax":56,"airflowCfm":7700,"pipeGasMm":28.6,"pipeLiquidMm":12.7,"pipeMaxM":300,"pipeHeightM":50,"priceRange":"Ask dealer (₹ (INR))","warrantyYears":"1 yr comprehensive + 5 yrs compressor (standard T&C)","keySpecs":{"Brand":"Blue Star","Model Year":"2021 (Rev. Dec-21)","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Horsepower":"16 HP","Nominal Cooling":"12.8 TR","Nominal BTU/hr":"153,600","Nominal Heating":"49.5 kW","Refrigerant":"R410A","Compressor":"Hermetically Sealed DC Inverter Scroll x 1","Condenser Type":"Tube Fin Type, Air Cooled","Fan Type":"Axial Flow (Brushless DC motor)","No. of Fans":"2","Max. Connectable IDUs":"28","Operating Temp – Cooling":"10°C to 56°C","Operating Temp – Heating":"-10°C to 24°C","Max Total Pipe Length":"300 m","Max Height Diff. (IDU-ODU)":"50 m","Max Height Diff. (IDU-IDU)":"15 m","COP (Full Load)":"Up to 3.8","Field Suction Pipe OD":"Φ28.6 mm","Field Liquid Pipe OD":"Φ12.7 mm","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021"}},{"id":90017,"brandId":373,"categoryId":1715,"modelName":"VHW-10B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"0.8 TR (9,600 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":0.8,"capacityKw":2.9,"btuHr":9600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"845 x 300 x 193 mm","indoorWeightKg":10,"airflowCfm":325,"airflowLevels":[{"cfm":325,"label":"High"},{"cfm":275,"label":"Med"},{"cfm":200,"label":"Low"}],"soundLevelDb":30,"powerInputW":30,"runningCurrentA":0.2,"pipeLiquidMm":6.35,"pipeGasMm":9.5,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"0.8 TR","Nominal BTU/hr":"9,600","Nominal Heating":"0.9 TR (3.2 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90018,"brandId":373,"categoryId":1715,"modelName":"VHW-12B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"1.0 TR (12,000 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1,"capacityKw":3.5,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"845 x 300 x 193 mm","indoorWeightKg":10,"airflowCfm":375,"airflowLevels":[{"cfm":375,"label":"High"},{"cfm":320,"label":"Med"},{"cfm":275,"label":"Low"}],"soundLevelDb":31,"powerInputW":30,"runningCurrentA":0.2,"pipeLiquidMm":6.35,"pipeGasMm":9.5,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.0 TR","Nominal BTU/hr":"12,000","Nominal Heating":"1.1 TR (3.9 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90019,"brandId":373,"categoryId":1715,"modelName":"VHW-16B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"1.3 TR (15,600 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1.3,"capacityKw":4.7,"btuHr":15600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"960 x 320 x 215 mm","indoorWeightKg":12,"airflowCfm":450,"airflowLevels":[{"cfm":450,"label":"High"},{"cfm":405,"label":"Med"},{"cfm":305,"label":"Low"}],"soundLevelDb":33,"powerInputW":30,"runningCurrentA":0.24,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.3 TR","Nominal BTU/hr":"15,600","Nominal Heating":"1.5 TR (5.2 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90020,"brandId":373,"categoryId":1715,"modelName":"VHW-18B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"1.5 TR (18,000 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"capacityKw":5.3,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"960 x 320 x 215 mm","indoorWeightKg":12,"airflowCfm":500,"airflowLevels":[{"cfm":500,"label":"High"},{"cfm":410,"label":"Med"},{"cfm":320,"label":"Low"}],"soundLevelDb":37,"powerInputW":30,"runningCurrentA":0.24,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.5 TR","Nominal BTU/hr":"18,000","Nominal Heating":"1.7 TR (5.8 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90021,"brandId":373,"categoryId":1715,"modelName":"VHW-20B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"1.7 TR (20,400 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1.7,"capacityKw":6,"btuHr":20400,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1110 x 335 x 215 mm","indoorWeightKg":15,"airflowCfm":585,"airflowLevels":[{"cfm":585,"label":"High"},{"cfm":530,"label":"Med"},{"cfm":485,"label":"Low"}],"soundLevelDb":41,"powerInputW":50,"runningCurrentA":0.36,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.7 TR","Nominal BTU/hr":"20,400","Nominal Heating":"1.9 TR (6.6 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90022,"brandId":373,"categoryId":1715,"modelName":"VHW-24B","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"2.0 TR (24,000 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":2,"capacityKw":7,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1110 x 335 x 215 mm","indoorWeightKg":15,"airflowCfm":640,"airflowLevels":[{"cfm":640,"label":"High"},{"cfm":545,"label":"Med"},{"cfm":490,"label":"Low"}],"soundLevelDb":43,"powerInputW":50,"runningCurrentA":0.36,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.0 TR","Nominal BTU/hr":"24,000","Nominal Heating":"2.2 TR (7.7 kW)","Filter Specification":"Dust & Health Filters","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90023,"brandId":373,"categoryId":1715,"modelName":"VHW-30","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"2.5 TR (30,000 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":2.5,"capacityKw":8.8,"btuHr":30000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1350 x 258 x 326 mm","indoorWeightKg":18.5,"airflowCfm":875,"airflowLevels":[{"cfm":875,"label":"High"},{"cfm":720,"label":"Med"},{"cfm":560,"label":"Low"}],"soundLevelDb":43,"powerInputW":105,"runningCurrentA":0.6,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.5 TR","Nominal BTU/hr":"30,000","Nominal Heating":"2.8 TR (10.0 kW)","Filter Specification":"Dust Filter","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90024,"brandId":373,"categoryId":1715,"modelName":"VHW-34","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Wall Mounted Indoor","description":"2.8 TR (33,600 BTU/hr) VRF V S Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":2.8,"capacityKw":10,"btuHr":33600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1350 x 258 x 326 mm","indoorWeightKg":18.5,"airflowCfm":945,"airflowLevels":[{"cfm":945,"label":"High"},{"cfm":720,"label":"Med"},{"cfm":560,"label":"Low"}],"soundLevelDb":43,"powerInputW":105,"runningCurrentA":0.6,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.8 TR","Nominal BTU/hr":"33,600","Nominal Heating":"3.1 TR (10.9 kW)","Filter Specification":"Dust Filter","Type of Pipe Connection":"Flared","Fan Speed Options":"Multiple (Hi/Med/Lo)","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.17"},"warrantyYears":"Confirm with dealer"},{"id":90025,"brandId":373,"categoryId":1718,"modelName":"VLC-12","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"1 TR (12,000 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1,"capacityKw":3.5,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 190 mm","indoorWeightKg":22.5,"airflowCfm":470,"airflowLevels":[{"cfm":470,"label":"High"},{"cfm":415,"label":"Med"},{"cfm":355,"label":"Low"}],"soundLevelDb":36,"powerInputW":48,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1 TR","Nominal BTU/hr":"12,000","Nominal Heating":"1.1 TR (3.9 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90026,"brandId":373,"categoryId":1718,"modelName":"VLC-16","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"1.3 TR (15,600 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.3,"capacityKw":4.6,"btuHr":15600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 190 mm","indoorWeightKg":22.5,"airflowCfm":470,"airflowLevels":[{"cfm":470,"label":"High"},{"cfm":415,"label":"Med"},{"cfm":355,"label":"Low"}],"soundLevelDb":36,"powerInputW":48,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.3 TR","Nominal BTU/hr":"15,600","Nominal Heating":"1.4 TR (5.0 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90027,"brandId":373,"categoryId":1718,"modelName":"VLC-18","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"1.5 TR (18,000 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"capacityKw":5.3,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 190 mm","indoorWeightKg":22.5,"airflowCfm":490,"airflowLevels":[{"cfm":490,"label":"High"},{"cfm":445,"label":"Med"},{"cfm":385,"label":"Low"}],"soundLevelDb":36,"powerInputW":48,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.5 TR","Nominal BTU/hr":"18,000","Nominal Heating":"1.7 TR (5.8 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90028,"brandId":373,"categoryId":1718,"modelName":"VLC-20","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"1.7 TR (20,400 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.7,"capacityKw":6,"btuHr":20400,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 240 mm","indoorWeightKg":26.5,"airflowCfm":650,"airflowLevels":[{"cfm":650,"label":"High"},{"cfm":560,"label":"Med"},{"cfm":475,"label":"Low"}],"soundLevelDb":37,"powerInputW":59,"runningCurrentA":0.5,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.7 TR","Nominal BTU/hr":"20,400","Nominal Heating":"1.9 TR (6.6 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90029,"brandId":373,"categoryId":1718,"modelName":"VLC-24","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"2.0 TR (24,000 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":2,"capacityKw":7,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 240 mm","indoorWeightKg":26.5,"airflowCfm":695,"airflowLevels":[{"cfm":695,"label":"High"},{"cfm":590,"label":"Med"},{"cfm":530,"label":"Low"}],"soundLevelDb":38,"powerInputW":59,"runningCurrentA":0.5,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.0 TR","Nominal BTU/hr":"24,000","Nominal Heating":"2.2 TR (7.7 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90030,"brandId":373,"categoryId":1718,"modelName":"VLC-27","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"2.3 TR (27,600 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":2.3,"capacityKw":8.1,"btuHr":27600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 240 mm","indoorWeightKg":26.5,"airflowCfm":695,"airflowLevels":[{"cfm":695,"label":"High"},{"cfm":590,"label":"Med"},{"cfm":530,"label":"Low"}],"soundLevelDb":38,"powerInputW":59,"runningCurrentA":0.5,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.3 TR","Nominal BTU/hr":"27,600","Nominal Heating":"2.5 TR (8.9 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90031,"brandId":373,"categoryId":1718,"modelName":"VLC-34","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"2.8 TR (33,600 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":2.8,"capacityKw":9.8,"btuHr":33600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 320 mm","indoorWeightKg":32.5,"airflowCfm":945,"airflowLevels":[{"cfm":945,"label":"High"},{"cfm":825,"label":"Med"},{"cfm":710,"label":"Low"}],"soundLevelDb":40,"powerInputW":98,"runningCurrentA":0.8,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.8 TR","Nominal BTU/hr":"33,600","Nominal Heating":"3.1 TR (10.8 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90032,"brandId":373,"categoryId":1718,"modelName":"VLC-38","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"3.2 TR (38,400 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":3.2,"capacityKw":11.3,"btuHr":38400,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 320 mm","indoorWeightKg":32.5,"airflowCfm":1095,"airflowLevels":[{"cfm":1095,"label":"High"},{"cfm":855,"label":"Med"},{"cfm":770,"label":"Low"}],"soundLevelDb":41,"powerInputW":98,"runningCurrentA":0.8,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"3.2 TR","Nominal BTU/hr":"38,400","Nominal Heating":"3.5 TR (12.4 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90033,"brandId":373,"categoryId":1718,"modelName":"VLC-48","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"4 TR (48,000 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":4,"capacityKw":14.1,"btuHr":48000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 320 mm","indoorWeightKg":32.5,"airflowCfm":1095,"airflowLevels":[{"cfm":1095,"label":"High"},{"cfm":855,"label":"Med"},{"cfm":770,"label":"Low"}],"soundLevelDb":43,"powerInputW":98,"runningCurrentA":0.8,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"4 TR","Nominal BTU/hr":"48,000","Nominal Heating":"4.4 TR (15.5 kW)","Panel/Grill Dimensions":"950 x 950 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90034,"brandId":373,"categoryId":1718,"modelName":"VLC-60A","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Large)","description":"5 TR (60,000 BTU/hr) VRF V S Large 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":5,"capacityKw":17.6,"btuHr":60000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"910 x 910 x 293 mm","indoorWeightKg":44.5,"airflowCfm":1295,"airflowLevels":[{"cfm":1295,"label":"High"},{"cfm":1120,"label":"Med"},{"cfm":915,"label":"Low"}],"soundLevelDb":47,"powerInputW":120,"runningCurrentA":0.6,"pipeLiquidMm":9.5,"pipeGasMm":19.1,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"5 TR","Nominal BTU/hr":"60,000","Nominal Heating":"5.5 TR (19.3 kW)","Panel/Grill Dimensions":"1040 x 1040 x 65 mm","Panel Option":"840 x 840 mm (Large)","Drainage Pipe Dia":"25 mm","Type of Pipe Connection":"Flared","Air Throw":"4-Way, Wide Angle","Motor":"BLDC Motor","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90035,"brandId":373,"categoryId":1718,"modelName":"VCC-08","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Compact)","description":"0.6 TR (7,200 BTU/hr) VRF V S Compact 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":0.6,"capacityKw":2.1,"btuHr":7200,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"596 x 596 x 240 mm","indoorWeightKg":20.5,"airflowCfm":385,"airflowLevels":[{"cfm":385,"label":"High"},{"cfm":325,"label":"Med"},{"cfm":265,"label":"Low"}],"soundLevelDb":41,"powerInputW":35,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"0.6 TR","Nominal BTU/hr":"7,200","Nominal Heating":"0.6 TR (2.3 kW)","Panel Dimensions":"670 x 670 x 50 mm","Panel Weight":"3.5 kg","Panel Option":"600 x 600 mm (Compact)","Drain Pipe Dia":"25 mm","Type of Connection":"Flared","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90036,"brandId":373,"categoryId":1718,"modelName":"VCC-010","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Compact)","description":"0.8 TR (9,600 BTU/hr) VRF V S Compact 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":0.8,"capacityKw":2.9,"btuHr":9600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"596 x 596 x 240 mm","indoorWeightKg":20.5,"airflowCfm":385,"airflowLevels":[{"cfm":385,"label":"High"},{"cfm":325,"label":"Med"},{"cfm":265,"label":"Low"}],"soundLevelDb":41,"powerInputW":35,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"0.8 TR","Nominal BTU/hr":"9,600","Nominal Heating":"0.9 TR (3.2 kW)","Panel Dimensions":"670 x 670 x 50 mm","Panel Weight":"3.5 kg","Panel Option":"600 x 600 mm (Compact)","Drain Pipe Dia":"25 mm","Type of Connection":"Flared","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90037,"brandId":373,"categoryId":1718,"modelName":"VCC-12","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Compact)","description":"1.0 TR (12,000 BTU/hr) VRF V S Compact 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1,"capacityKw":3.5,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"596 x 596 x 240 mm","indoorWeightKg":20.5,"airflowCfm":385,"airflowLevels":[{"cfm":385,"label":"High"},{"cfm":325,"label":"Med"},{"cfm":265,"label":"Low"}],"soundLevelDb":41,"powerInputW":35,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.0 TR","Nominal BTU/hr":"12,000","Nominal Heating":"1.1 TR (3.9 kW)","Panel Dimensions":"670 x 670 x 50 mm","Panel Weight":"3.5 kg","Panel Option":"600 x 600 mm (Compact)","Drain Pipe Dia":"25 mm","Type of Connection":"Flared","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90038,"brandId":373,"categoryId":1718,"modelName":"VCC-16","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Compact)","description":"1.3 TR (15,600 BTU/hr) VRF V S Compact 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.3,"capacityKw":4.7,"btuHr":15600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"596 x 596 x 240 mm","indoorWeightKg":20.5,"airflowCfm":412,"airflowLevels":[{"cfm":412,"label":"High"},{"cfm":385,"label":"Med"},{"cfm":355,"label":"Low"}],"soundLevelDb":45,"powerInputW":35,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.3 TR","Nominal BTU/hr":"15,600","Nominal Heating":"1.5 TR (5.2 kW)","Panel Dimensions":"670 x 670 x 50 mm","Panel Weight":"3.5 kg","Panel Option":"600 x 600 mm (Compact)","Drain Pipe Dia":"25 mm","Type of Connection":"Flared","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90039,"brandId":373,"categoryId":1718,"modelName":"VCC-18","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF 4-Way Cassette Indoor (Compact)","description":"1.5 TR (18,000 BTU/hr) VRF V S Compact 4-Way Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"capacityKw":5.3,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"596 x 596 x 240 mm","indoorWeightKg":20.5,"airflowCfm":412,"airflowLevels":[{"cfm":412,"label":"High"},{"cfm":385,"label":"Med"},{"cfm":355,"label":"Low"}],"soundLevelDb":45,"powerInputW":35,"runningCurrentA":0.4,"pipeLiquidMm":6.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.5 TR","Nominal BTU/hr":"18,000","Nominal Heating":"1.7 TR (5.8 kW)","Panel Dimensions":"670 x 670 x 50 mm","Panel Weight":"3.5 kg","Panel Option":"600 x 600 mm (Compact)","Drain Pipe Dia":"25 mm","Type of Connection":"Flared","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.19"},"warrantyYears":"Confirm with dealer"},{"id":90040,"brandId":373,"categoryId":1720,"modelName":"DCS-10","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Low/Medium Static Ductable (Concealed) Indoor","description":"0.8 TR (9,600 BTU/hr) VRF V S Concealed Ductable Indoor Unit — Blue Star","color":"White","capacityTon":0.8,"capacityKw":2.9,"btuHr":9600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1090 x 520 x 266 mm","indoorWeightKg":33,"airflowCfm":350,"soundLevelDb":44,"powerInputW":62,"runningCurrentA":0.32,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"0.8 TR","Nominal BTU/hr":"9,600","Nominal Heating":"0.9 TR (3.2 kW)","External Static Pressure":"10~20 Pa","Drain Connection (OD)":"Φ 19.1 mm (Φ 3/4\\")","Type of Connection":"Flared","Construction":"Powder-coated construction","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.20"},"warrantyYears":"Confirm with dealer"},{"id":90041,"brandId":373,"categoryId":1720,"modelName":"DCS-12","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Low/Medium Static Ductable (Concealed) Indoor","description":"1.0 TR (12,000 BTU/hr) VRF V S Concealed Ductable Indoor Unit — Blue Star","color":"White","capacityTon":1,"capacityKw":3.5,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1090 x 520 x 266 mm","indoorWeightKg":33,"airflowCfm":350,"soundLevelDb":45,"powerInputW":62,"runningCurrentA":0.32,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.0 TR","Nominal BTU/hr":"12,000","Nominal Heating":"1.6 TR (5.6 kW)","External Static Pressure":"10~20 Pa","Drain Connection (OD)":"Φ 19.1 mm (Φ 3/4\\")","Type of Connection":"Flared","Construction":"Powder-coated construction","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.20"},"warrantyYears":"Confirm with dealer"},{"id":90042,"brandId":373,"categoryId":1720,"modelName":"MVCS-16","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Low/Medium Static Ductable (Concealed) Indoor","description":"1.3 TR (15,600 BTU/hr) VRF V S Concealed Ductable Indoor Unit — Blue Star","color":"White","capacityTon":1.3,"capacityKw":4.7,"btuHr":15600,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1090 x 520 x 266 mm","indoorWeightKg":35,"airflowCfm":450,"soundLevelDb":44,"powerInputW":62,"runningCurrentA":0.32,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.3 TR","Nominal BTU/hr":"15,600","Nominal Heating":"1.6 TR (5.6 kW)","External Static Pressure":"20~25 Pa","Drain Connection (OD)":"Φ 19.1 mm (Φ 3/4\\")","Type of Connection":"Flared","Construction":"Powder-coated construction","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.20"},"warrantyYears":"Confirm with dealer"},{"id":90043,"brandId":373,"categoryId":1720,"modelName":"DCS-18","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Low/Medium Static Ductable (Concealed) Indoor","description":"1.5 TR (18,000 BTU/hr) VRF V S Concealed Ductable Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"capacityKw":5.3,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1090 x 520 x 266 mm","indoorWeightKg":35,"airflowCfm":500,"soundLevelDb":45,"powerInputW":62,"runningCurrentA":0.32,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"1.5 TR","Nominal BTU/hr":"18,000","Nominal Heating":"1.6 TR (5.6 kW)","External Static Pressure":"20~25 Pa","Drain Connection (OD)":"Φ 19.1 mm (Φ 3/4\\")","Type of Connection":"Flared","Construction":"Powder-coated construction","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.20"},"warrantyYears":"Confirm with dealer"},{"id":90044,"brandId":373,"categoryId":1720,"modelName":"DCS-24","series":"Blue Star VRF V S (Side Discharge) 100% Inverter","productType":"VRF Low/Medium Static Ductable (Concealed) Indoor","description":"2.0 TR (24,000 BTU/hr) VRF V S Concealed Ductable Indoor Unit — Blue Star","color":"White","capacityTon":2,"capacityKw":7,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1090 x 520 x 266 mm","indoorWeightKg":35,"airflowCfm":650,"soundLevelDb":46,"powerInputW":75,"runningCurrentA":0.38,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"VRF V S – Side Discharge, 100% Inverter","Nominal Cooling":"2.0 TR","Nominal BTU/hr":"24,000","Nominal Heating":"2.2 TR (7.7 kW)","External Static Pressure":"25~30 Pa","Drain Connection (OD)":"Φ 19.1 mm (Φ 3/4\\")","Type of Connection":"Flared","Construction":"Powder-coated construction","Source":"Blue Star VRF V S Side Discharge Catalogue, Dec 2021, p.20"},"warrantyYears":"Confirm with dealer"},{"id":90052,"brandId":373,"categoryId":2001,"modelName":"DSW121R3-O","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Condensing Unit","description":"1 TR (12,000 BTU/hr) Water Cooled Mini Series Condensing Unit — Blue Star","color":"White","capacityTon":1,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","outdoorDimensions":"750 x 425 x 430 mm","outdoorWeightKg":59,"outdoorSoundDb":52,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1 TR (12,000 BTU/Hr)","External Finish":"Pure Polyester Powder Coated GI Steel","Condenser Type":"Shell & Tube","Water In / Out Pipe Size":"25 mm / 1\\" BSP","Cooling Water Flow Required @ 32°C":"3 US GPM","Compressor":"Hermetically Sealed Rotary x 1","COP":"Up to 4","Suction Pipe":"Φ 12.7 (1/2) mm","Liquid Pipe":"Φ 6.35 (1/4) mm","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90053,"brandId":373,"categoryId":2001,"modelName":"DSW181R3-O","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Condensing Unit","description":"1.5 TR (18,000 BTU/hr) Water Cooled Mini Series Condensing Unit — Blue Star","color":"White","capacityTon":1.5,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","outdoorDimensions":"750 x 425 x 430 mm","outdoorWeightKg":67,"outdoorSoundDb":52,"pipeLiquidMm":9.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1.5 TR (18,000 BTU/Hr)","External Finish":"Pure Polyester Powder Coated GI Steel","Condenser Type":"Shell & Tube","Water In / Out Pipe Size":"25 mm / 1\\" BSP","Cooling Water Flow Required @ 32°C":"4.5 US GPM","Compressor":"Hermetically Sealed Rotary x 1","COP":"Up to 4","Suction Pipe":"Φ 12.7 (1/2) mm","Liquid Pipe":"Φ 9.5 (3/8) mm","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90054,"brandId":373,"categoryId":2001,"modelName":"DSW241R3-O","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Condensing Unit","description":"2 TR (24,000 BTU/hr) Water Cooled Mini Series Condensing Unit — Blue Star","color":"White","capacityTon":2,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","outdoorDimensions":"750 x 425 x 430 mm","outdoorWeightKg":68,"outdoorSoundDb":54,"pipeLiquidMm":9.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2 TR (24,000 BTU/Hr)","External Finish":"Pure Polyester Powder Coated GI Steel","Condenser Type":"Shell & Tube","Water In / Out Pipe Size":"25 mm / 1\\" BSP","Cooling Water Flow Required @ 32°C":"6 US GPM","Compressor":"Hermetically Sealed Rotary x 1","COP":"Up to 4","Suction Pipe":"Φ 12.7 (1/2) mm","Liquid Pipe":"Φ 9.5 (3/8) mm","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90055,"brandId":373,"categoryId":2001,"modelName":"DSW301R3-O","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Condensing Unit","description":"2.5 TR (30,000 BTU/hr) Water Cooled Mini Series Condensing Unit — Blue Star","color":"White","capacityTon":2.5,"btuHr":30000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","outdoorDimensions":"750 x 425 x 430 mm","outdoorWeightKg":70,"outdoorSoundDb":55,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2.5 TR (30,000 BTU/Hr)","External Finish":"Pure Polyester Powder Coated GI Steel","Condenser Type":"Shell & Tube","Water In / Out Pipe Size":"25 mm / 1\\" BSP","Cooling Water Flow Required @ 32°C":"7.5 US GPM","Compressor":"Hermetically Sealed Rotary x 1","COP":"Up to 4","Suction Pipe":"Φ 15.9 (5/8) mm","Liquid Pipe":"Φ 9.5 (3/8) mm","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90056,"brandId":373,"categoryId":2004,"modelName":"DSW121R3-I","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Concealed (Ductable) Indoor","description":"1 TR (12,000 BTU/hr) Water Cooled Mini Series Concealed Indoor Unit — Blue Star","color":"White","capacityTon":1,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1115 x 270 x 515 mm","indoorWeightKg":29,"soundLevelDb":44,"airflowCfm":350,"runningCurrentA":0.33,"powerInputW":62,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1 TR (12,000 BTU/Hr)","Type of Blower":"DIDW Centrifugal Type","External Static Pressure":"10 mm/Pa","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Microprocessor Based with LCD Display","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90057,"brandId":373,"categoryId":2004,"modelName":"DSW181R3-I","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Concealed (Ductable) Indoor","description":"1.5 TR (18,000 BTU/hr) Water Cooled Mini Series Concealed Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1115 x 270 x 515 mm","indoorWeightKg":30,"soundLevelDb":44,"airflowCfm":550,"runningCurrentA":0.33,"powerInputW":62,"pipeLiquidMm":9.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1.5 TR (18,000 BTU/Hr)","Type of Blower":"DIDW Centrifugal Type","External Static Pressure":"15 mm/Pa","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Microprocessor Based with LCD Display","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90058,"brandId":373,"categoryId":2004,"modelName":"DSW241R3-I","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Concealed (Ductable) Indoor","description":"2 TR (24,000 BTU/hr) Water Cooled Mini Series Concealed Indoor Unit — Blue Star","color":"White","capacityTon":2,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1115 x 270 x 515 mm","indoorWeightKg":30,"soundLevelDb":45,"airflowCfm":700,"runningCurrentA":0.64,"powerInputW":150,"pipeLiquidMm":9.5,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2 TR (24,000 BTU/Hr)","Type of Blower":"DIDW Centrifugal Type","External Static Pressure":"20 mm/Pa","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Microprocessor Based with LCD Display","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90059,"brandId":373,"categoryId":2004,"modelName":"DSW301R3-I","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Concealed (Ductable) Indoor","description":"2.5 TR (30,000 BTU/hr) Water Cooled Mini Series Concealed Indoor Unit — Blue Star","color":"White","capacityTon":2.5,"btuHr":30000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1055 x 310 x 705 mm","indoorWeightKg":31,"soundLevelDb":46,"airflowCfm":875,"runningCurrentA":0.64,"powerInputW":150,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2.5 TR (30,000 BTU/Hr)","Type of Blower":"DIDW Centrifugal Type","External Static Pressure":"25 mm/Pa","Air Filter":"Non-woven Polyester Media enclosed by HDPE Mesh","Controller":"Microprocessor Based with LCD Display","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.24"},"warrantyYears":"Confirm with dealer"},{"id":90060,"brandId":373,"categoryId":2002,"modelName":"B1-3HW12LBTU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Wall Mounted Indoor","description":"1 TR (12,000 BTU/hr) Water Cooled Mini Series Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1,"btuHr":12000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"845 x 290 x 210 mm","indoorWeightKg":10,"soundLevelDb":33,"airflowCfm":370,"runningCurrentA":0.4,"powerInputW":55,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1 TR (12,000 BTU/Hr)","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.30"},"warrantyYears":"Confirm with dealer"},{"id":90061,"brandId":373,"categoryId":2002,"modelName":"B1-3HW18LBTU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Wall Mounted Indoor","description":"1.5 TR (18,000 BTU/hr) Water Cooled Mini Series Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"970 x 300 x 225 mm","indoorWeightKg":13.5,"soundLevelDb":37,"airflowCfm":530,"runningCurrentA":0.5,"powerInputW":70,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1.5 TR (18,000 BTU/Hr)","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.30"},"warrantyYears":"Confirm with dealer"},{"id":90062,"brandId":373,"categoryId":2002,"modelName":"B1-3HW24LBTU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Wall Mounted Indoor","description":"2 TR (24,000 BTU/hr) Water Cooled Mini Series Hi-Wall Indoor Unit — Blue Star","color":"White","capacityTon":2,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"1080 x 325 x 250 mm","indoorWeightKg":17,"soundLevelDb":38,"airflowCfm":650,"runningCurrentA":0.55,"powerInputW":95,"pipeLiquidMm":6.35,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2 TR (24,000 BTU/Hr)","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.30"},"warrantyYears":"Confirm with dealer"},{"id":90063,"brandId":373,"categoryId":2003,"modelName":"BS-3SD18YATU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Cassette Indoor","description":"1.5 TR (18,000 BTU/hr) Water Cooled Mini Series Cassette Indoor Unit — Blue Star","color":"White","capacityTon":1.5,"btuHr":18000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 240 mm","indoorWeightKg":28,"soundLevelDb":34,"airflowCfm":700,"runningCurrentA":0.4,"powerInputW":58,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"1.5 TR (18,000 BTU/Hr)","Panel Dimensions":"952 x 952 x 60 mm","Panel Weight":"7.0 kg","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.31"},"warrantyYears":"Confirm with dealer"},{"id":90064,"brandId":373,"categoryId":2003,"modelName":"BS-15D24YATU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Cassette Indoor","description":"2 TR (24,000 BTU/hr) Water Cooled Mini Series Cassette Indoor Unit — Blue Star","color":"White","capacityTon":2,"btuHr":24000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 240 mm","indoorWeightKg":29,"soundLevelDb":41,"airflowCfm":780,"runningCurrentA":0.6,"powerInputW":74,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2 TR (24,000 BTU/Hr)","Panel Dimensions":"952 x 952 x 60 mm","Panel Weight":"7.0 kg","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.31"},"warrantyYears":"Confirm with dealer"},{"id":90065,"brandId":373,"categoryId":2003,"modelName":"BS-SD36SAU","series":"Blue Star Water Cooled Mini Series (DSW)","productType":"Water-Cooled DX Cassette Indoor","description":"2.5 TR (30,000 BTU/hr) Water Cooled Mini Series Cassette Indoor Unit — Blue Star","color":"White","capacityTon":2.5,"btuHr":30000,"selectBy":"TR","refrigerant":"R-410A","electricalSupply":"230V, 1-Phase, 50Hz","voltage":"230V / 1Ph / 50Hz","indoorDimensions":"840 x 840 x 290 mm","indoorWeightKg":33,"soundLevelDb":48,"airflowCfm":1020,"runningCurrentA":0.6,"powerInputW":74,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Blue Star","Origin Country":"IN","Series":"Water Cooled Mini Series (DSW)","Nominal Capacity":"2.5 TR (30,000 BTU/Hr)","Panel Dimensions":"952 x 952 x 60 mm","Panel Weight":"7.0 kg","Note":"* Recommended model — actual model no. may differ due to regular product upgradation (as per Blue Star catalogue).","Source":"Blue Star Water Cooled Packaged & Ducted Split Catalogue, p.31"},"warrantyYears":"Confirm with dealer"},{"id":63370,"brandId":374,"categoryId":1709,"modelName":"RXQ6ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 6 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ6ARY6(ES)","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"capacityHp":6,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63371,"brandId":374,"categoryId":1709,"modelName":"RXQ8ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 8 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ8ARY6(ES)","capacityTon":6.37,"capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"capacityHp":8,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63372,"brandId":374,"categoryId":1709,"modelName":"RXQ10ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 10 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ10ARY6(ES)","capacityTon":7.96,"capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":175,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":57,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"capacityHp":10,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63373,"brandId":374,"categoryId":1709,"modelName":"RXQ12ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 12 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ12ARY6(ES)","capacityTon":9.53,"capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":175,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"9.53 TR / 114K"},"capacityHp":12,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63374,"brandId":374,"categoryId":1709,"modelName":"RXQ14ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 14 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ14ARY6(ES)","capacityTon":11.37,"capacityKw":40,"selectBy":"HP","btuHr":136000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":220,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"11.37 TR / 136K"},"capacityHp":14,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63375,"brandId":374,"categoryId":1709,"modelName":"RXQ16ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 16 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ16ARY6(ES)","capacityTon":12.79,"capacityKw":45,"selectBy":"HP","btuHr":154000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":260,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"12.79 TR / 154K"},"capacityHp":16,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63376,"brandId":374,"categoryId":1709,"modelName":"RXQ18ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 18 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ18ARY6(ES)","capacityTon":14.22,"capacityKw":50,"selectBy":"HP","btuHr":171000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"14.22 TR / 171K"},"capacityHp":18,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63377,"brandId":374,"categoryId":1709,"modelName":"RXQ20ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 20 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ20ARY6(ES)","capacityTon":15.92,"capacityKw":56,"selectBy":"HP","btuHr":191000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"15.92 TR / 191K"},"capacityHp":20,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63378,"brandId":374,"categoryId":1709,"modelName":"RXQ22ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 22 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ22ARY6(ES)","capacityTon":17.49,"capacityKw":61.5,"selectBy":"HP","btuHr":210000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":220,"outdoorDimensions":"(1657x930x765)+(1657x930x765) mm","outdoorSoundDb":61,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"17.49 TR / 210K"},"capacityHp":22,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63379,"brandId":374,"categoryId":1709,"modelName":"RXQ24ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 24 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ24ARY6(ES)","capacityTon":19.05,"capacityKw":67,"selectBy":"HP","btuHr":229000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":260,"outdoorDimensions":"(1657x930x765)+(1657x930x765) mm","outdoorSoundDb":62,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"19.05 TR / 229K"},"capacityHp":24,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63380,"brandId":374,"categoryId":1709,"modelName":"RXQ26ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 26 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ26ARY6(ES)","capacityTon":20.9,"capacityKw":73.5,"selectBy":"HP","btuHr":247000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":395,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"20.9 TR / 247K"},"capacityHp":26,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63381,"brandId":374,"categoryId":1709,"modelName":"RXQ28ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 28 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ28ARY6(ES)","capacityTon":22.32,"capacityKw":78.5,"selectBy":"HP","btuHr":268000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":435,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"22.32 TR / 268K"},"capacityHp":28,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63382,"brandId":374,"categoryId":1709,"modelName":"RXQ30ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 30 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ30ARY6(ES)","capacityTon":23.74,"capacityKw":83.5,"selectBy":"HP","btuHr":285000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":435,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"23.74 TR / 285K"},"capacityHp":30,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63383,"brandId":374,"categoryId":1709,"modelName":"RXQ32ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 32 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ32ARY6(ES)","capacityTon":25.59,"capacityKw":90,"selectBy":"HP","btuHr":305000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":480,"outdoorDimensions":"(1657x1240x765)+(1657x1240x765) mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"25.59 TR / 305K"},"capacityHp":32,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63384,"brandId":374,"categoryId":1709,"modelName":"RXQ34ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 34 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ34ARY6(ES)","capacityTon":27.01,"capacityKw":95,"selectBy":"HP","btuHr":324000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":480,"outdoorDimensions":"(1657x1240x765)+(1657x1240x765) mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"27.01 TR / 324K"},"capacityHp":34,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63385,"brandId":374,"categoryId":1709,"modelName":"RXQ36ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 36 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ36ARY6(ES)","capacityTon":28.43,"capacityKw":100,"selectBy":"HP","btuHr":341000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":520,"outdoorDimensions":"(1657x1240x765)+(1657x1240x765) mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"28.43 TR / 341K"},"capacityHp":36,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63386,"brandId":374,"categoryId":1709,"modelName":"RXQ38ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 38 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ38ARY6(ES)","capacityTon":30.14,"capacityKw":106,"selectBy":"HP","btuHr":362000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":545,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"30.14 TR / 362K"},"capacityHp":38,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63387,"brandId":374,"categoryId":1709,"modelName":"RXQ40ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 40 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ40ARY6(ES)","capacityTon":31.85,"capacityKw":112,"selectBy":"HP","btuHr":382000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":570,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"31.85 TR / 382K"},"capacityHp":40,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63388,"brandId":374,"categoryId":1709,"modelName":"RXQ42ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 42 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ42ARY6(ES)","capacityTon":33.27,"capacityKw":117,"selectBy":"HP","btuHr":399000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":610,"outdoorDimensions":"(1657x930x765)x2+(1657x1240x765) mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"33.27 TR / 399K"},"capacityHp":42,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63389,"brandId":374,"categoryId":1709,"modelName":"RXQ44ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 44 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ44ARY6(ES)","capacityTon":34.97,"capacityKw":123,"selectBy":"HP","btuHr":420000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":635,"outdoorDimensions":"(1657x930x765)x2+(1657x1240x765) mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"34.97 TR / 420K"},"capacityHp":44,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63390,"brandId":374,"categoryId":1709,"modelName":"RXQ46ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 46 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ46ARY6(ES)","capacityTon":36.68,"capacityKw":129,"selectBy":"HP","btuHr":440000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":675,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"36.68 TR / 440K"},"capacityHp":46,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63391,"brandId":374,"categoryId":1709,"modelName":"RXQ48ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 48 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ48ARY6(ES)","capacityTon":38.1,"capacityKw":134,"selectBy":"HP","btuHr":457000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":700,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"38.1 TR / 457K"},"capacityHp":48,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63392,"brandId":374,"categoryId":1709,"modelName":"RXQ50ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 50 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ50ARY6(ES)","capacityTon":39.81,"capacityKw":140,"selectBy":"HP","btuHr":478000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":740,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"39.81 TR / 478K"},"capacityHp":50,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63393,"brandId":374,"categoryId":1709,"modelName":"RXQ52ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 52 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ52ARY6(ES)","capacityTon":41.23,"capacityKw":145,"selectBy":"HP","btuHr":495000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":780,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"41.23 TR / 495K"},"capacityHp":52,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63394,"brandId":374,"categoryId":1709,"modelName":"RXQ54ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 54 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ54ARY6(ES)","capacityTon":42.65,"capacityKw":150,"selectBy":"HP","btuHr":512000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":805,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"42.65 TR / 512K"},"capacityHp":54,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63395,"brandId":374,"categoryId":1709,"modelName":"RXQ56ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 56 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ56ARY6(ES)","capacityTon":44.36,"capacityKw":156,"selectBy":"HP","btuHr":532000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":830,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"44.36 TR / 532K"},"capacityHp":56,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63396,"brandId":374,"categoryId":1709,"modelName":"RXQ58ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 58 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ58ARY6(ES)","capacityTon":46.06,"capacityKw":162,"selectBy":"HP","btuHr":553000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":855,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"46.06 TR / 553K"},"capacityHp":58,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63397,"brandId":374,"categoryId":1709,"modelName":"RXQ60ARY6(ES)","series":"VRV X (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV X 60 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ60ARY6(ES)","capacityTon":47.77,"capacityKw":168,"selectBy":"HP","btuHr":573000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":855,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Max Piping Length (Total)":"1000 m","Max Actual Piping Length":"165 m (190 m)","Connection Ratio":"50%-200%","Operation Range Cooling":"10°C ~ 49°C CDB","Origin Country":"IN/JP","Capacity":"47.77 TR / 573K"},"capacityHp":60,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6~100 (varies by HP)","casingColor":"Ivory White (5Y7.5/1)"},{"id":63398,"brandId":374,"categoryId":1710,"modelName":"RXYQ6ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 6 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ6ARY6","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":180,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":56,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"capacityHp":6,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":18,"heatingBtuHr":61400},{"id":63399,"brandId":374,"categoryId":1710,"modelName":"RXYQ8ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 8 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ8ARY6","capacityTon":6.37,"capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":195,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":57,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"capacityHp":8,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":25,"heatingBtuHr":85300},{"id":63400,"brandId":374,"categoryId":1710,"modelName":"RXYQ10ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 10 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ10ARY6","capacityTon":7.96,"capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":195,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":60,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"capacityHp":10,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":31.5,"heatingBtuHr":107000},{"id":63401,"brandId":374,"categoryId":1710,"modelName":"RXYQ12ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 12 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ12ARY6","capacityTon":9.53,"capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":195,"outdoorDimensions":"1657x930x765 mm","outdoorSoundDb":60,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"9.53 TR / 114K"},"capacityHp":12,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":37.5,"heatingBtuHr":128000},{"id":63402,"brandId":374,"categoryId":1710,"modelName":"RXYQ14ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 14 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ14ARY6","capacityTon":11.37,"capacityKw":40,"selectBy":"HP","btuHr":136000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":265,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"11.37 TR / 136K"},"capacityHp":14,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":45,"heatingBtuHr":154000},{"id":63403,"brandId":374,"categoryId":1710,"modelName":"RXYQ16ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 16 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ16ARY6","capacityTon":12.79,"capacityKw":45,"selectBy":"HP","btuHr":154000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":265,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":62,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"12.79 TR / 154K"},"capacityHp":16,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":50,"heatingBtuHr":171000},{"id":63404,"brandId":374,"categoryId":1710,"modelName":"RXYQ18ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 18 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ18ARY6","capacityTon":14.22,"capacityKw":50,"selectBy":"HP","btuHr":171000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":285,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"14.22 TR / 171K"},"capacityHp":18,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":56,"heatingBtuHr":191000},{"id":63405,"brandId":374,"categoryId":1710,"modelName":"RXYQ20ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 20 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ20ARY6","capacityTon":15.92,"capacityKw":56,"selectBy":"HP","btuHr":191000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":305,"outdoorDimensions":"1657x1240x765 mm","outdoorSoundDb":65,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"15.92 TR / 191K"},"capacityHp":20,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":63,"heatingBtuHr":215000},{"id":63406,"brandId":374,"categoryId":1710,"modelName":"RXYQ22ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 22 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ22ARY6","capacityTon":17.49,"capacityKw":61.5,"selectBy":"HP","btuHr":210000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":460,"outdoorDimensions":"(1657x930x765)+(1657x930x765) mm","outdoorSoundDb":61,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"17.49 TR / 210K"},"capacityHp":22,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":69,"heatingBtuHr":235000},{"id":63407,"brandId":374,"categoryId":1710,"modelName":"RXYQ24ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 24 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ24ARY6","capacityTon":19.05,"capacityKw":67,"selectBy":"HP","btuHr":229000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":500,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":62,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"19.05 TR / 229K"},"capacityHp":24,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":75,"heatingBtuHr":256000},{"id":63408,"brandId":374,"categoryId":1710,"modelName":"RXYQ26ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 26 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ26ARY6","capacityTon":20.9,"capacityKw":73.5,"selectBy":"HP","btuHr":247000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":460,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":63,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"20.9 TR / 247K"},"capacityHp":26,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":82.5},{"id":63409,"brandId":374,"categoryId":1710,"modelName":"RXYQ28ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 28 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ28ARY6","capacityTon":22.32,"capacityKw":78.5,"selectBy":"HP","btuHr":268000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":480,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":64,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"22.32 TR / 268K"},"capacityHp":28,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":87.5,"heatingBtuHr":299000},{"id":63410,"brandId":374,"categoryId":1710,"modelName":"RXYQ30ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 30 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ30ARY6","capacityTon":23.74,"capacityKw":83.5,"selectBy":"HP","btuHr":285000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":480,"outdoorDimensions":"(1657x930x765)+(1657x1240x765) mm","outdoorSoundDb":65,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"23.74 TR / 285K"},"capacityHp":30,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":93.5,"heatingBtuHr":319000},{"id":63411,"brandId":374,"categoryId":1710,"modelName":"RXYQ32ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 32 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ32ARY6","capacityTon":25.59,"capacityKw":90,"selectBy":"HP","btuHr":305000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":530,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":63,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"25.59 TR / 305K"},"capacityHp":32,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":100,"heatingBtuHr":341000},{"id":63412,"brandId":374,"categoryId":1710,"modelName":"RXYQ34ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 34 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ34ARY6","capacityTon":27.01,"capacityKw":95,"selectBy":"HP","btuHr":324000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":550,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":64,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"27.01 TR / 324K"},"capacityHp":34,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":106,"heatingBtuHr":362000},{"id":63413,"brandId":374,"categoryId":1710,"modelName":"RXYQ36ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 36 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ36ARY6","capacityTon":28.43,"capacityKw":100,"selectBy":"HP","btuHr":341000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":570,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":66,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"28.43 TR / 341K"},"capacityHp":36,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":113,"heatingBtuHr":386000},{"id":63414,"brandId":374,"categoryId":1710,"modelName":"RXYQ38ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 38 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ38ARY6","capacityTon":30.14,"capacityKw":106,"selectBy":"HP","btuHr":362000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":590,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":66,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"30.14 TR / 362K"},"capacityHp":38,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":119,"heatingBtuHr":406000},{"id":63415,"brandId":374,"categoryId":1710,"modelName":"RXYQ40ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 40 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ40ARY6","capacityTon":31.85,"capacityKw":112,"selectBy":"HP","btuHr":382000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":610,"outdoorDimensions":"(1657x1240x765)x2 mm","outdoorSoundDb":68,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"31.85 TR / 382K"},"capacityHp":40,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":126,"heatingBtuHr":430000},{"id":63416,"brandId":374,"categoryId":1710,"modelName":"RXYQ42ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 42 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ42ARY6","capacityTon":33.27,"capacityKw":117,"selectBy":"HP","btuHr":399000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":675,"outdoorDimensions":"(1657x930x765)x2+(1657x1240x765) mm","outdoorSoundDb":65,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"33.27 TR / 399K"},"capacityHp":42,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":131,"heatingBtuHr":447000},{"id":63417,"brandId":374,"categoryId":1710,"modelName":"RXYQ44ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 44 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ44ARY6","capacityTon":34.97,"capacityKw":123,"selectBy":"HP","btuHr":420000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":725,"outdoorDimensions":"(1657x930x765)x2+(1657x1240x765) mm","outdoorSoundDb":67,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"34.97 TR / 420K"},"capacityHp":44,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":138,"heatingBtuHr":471000},{"id":63418,"brandId":374,"categoryId":1710,"modelName":"RXYQ46ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 46 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ46ARY6","capacityTon":36.68,"capacityKw":129,"selectBy":"HP","btuHr":444000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":695,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"36.68 TR / 444K"},"capacityHp":46,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":145,"heatingBtuHr":495000},{"id":63419,"brandId":374,"categoryId":1710,"modelName":"RXYQ48ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 48 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ48ARY6","capacityTon":38.38,"capacityKw":135,"selectBy":"HP","btuHr":461000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":795,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":66,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"38.38 TR / 461K"},"capacityHp":48,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":150,"heatingBtuHr":512000},{"id":63420,"brandId":374,"categoryId":1710,"modelName":"RXYQ50ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 50 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ50ARY6","capacityTon":39.81,"capacityKw":140,"selectBy":"HP","btuHr":478000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":815,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":68,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"39.81 TR / 478K"},"capacityHp":50,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":156,"heatingBtuHr":532000},{"id":63421,"brandId":374,"categoryId":1710,"modelName":"RXYQ52ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 52 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ52ARY6","capacityTon":41.23,"capacityKw":145,"selectBy":"HP","btuHr":495000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":835,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"41.23 TR / 495K"},"capacityHp":52,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":162,"heatingBtuHr":553000},{"id":63422,"brandId":374,"categoryId":1710,"modelName":"RXYQ54ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 54 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ54ARY6","capacityTon":42.65,"capacityKw":150,"selectBy":"HP","btuHr":512000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":855,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":70,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"42.65 TR / 512K"},"capacityHp":54,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":168,"heatingBtuHr":573000},{"id":63423,"brandId":374,"categoryId":1710,"modelName":"RXYQ56ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 56 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ56ARY6","capacityTon":44.36,"capacityKw":156,"selectBy":"HP","btuHr":532000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":875,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":65,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"44.36 TR / 532K"},"capacityHp":56,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":175,"heatingBtuHr":597000},{"id":63424,"brandId":374,"categoryId":1710,"modelName":"RXYQ58ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 58 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ58ARY6","capacityTon":46.06,"capacityKw":162,"selectBy":"HP","btuHr":553000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":895,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":68,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"46.06 TR / 553K"},"capacityHp":58,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":182,"heatingBtuHr":621000},{"id":63425,"brandId":374,"categoryId":1710,"modelName":"RXYQ60ARY6","series":"VRV X (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV X 60 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ60ARY6","capacityTon":47.77,"capacityKw":168,"selectBy":"HP","btuHr":573000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":915,"outdoorDimensions":"(1657x1240x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":-20,"operatingTempMax":49,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Casing Colour":"Ivory White (5Y7.5/1)","Operation Range Cooling":"-5°C ~ 49°C CDB","Operation Range Heating":"-20°C ~ 15.5°C CWB","Connection Ratio":"50%-200%","Origin Country":"IN/JP","Capacity":"47.77 TR / 573K"},"capacityHp":60,"compressorType":"Hermetically Sealed Scroll (Inverter)","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":189,"heatingBtuHr":645000},{"id":63426,"brandId":374,"categoryId":1709,"modelName":"RXMQ4BRV16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 4 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ4BRV16","capacityTon":3.18,"capacityKw":11.2,"selectBy":"HP","btuHr":38200,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":100,"outdoorDimensions":"990x940x320 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"24-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"capacityHp":4,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63427,"brandId":374,"categoryId":1710,"modelName":"RXYMQ4BRV16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 4 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ4BRV16","capacityTon":3.18,"capacityKw":11.2,"selectBy":"HP","btuHr":38200,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":100,"outdoorDimensions":"990x940x320 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"24-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"capacityHp":4,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":11.2,"heatingBtuHr":38200},{"id":63428,"brandId":374,"categoryId":1709,"modelName":"RXMQ5BRV16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 5 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ5BRV16","capacityTon":3.98,"capacityKw":14,"selectBy":"HP","btuHr":47700,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":100,"outdoorDimensions":"990x940x320 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"capacityHp":5,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63429,"brandId":374,"categoryId":1710,"modelName":"RXYMQ5BRV16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 5 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ5BRV16","capacityTon":3.98,"capacityKw":14,"selectBy":"HP","btuHr":47700,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":100,"outdoorDimensions":"990x940x320 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"capacityHp":5,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":14,"heatingBtuHr":47700},{"id":63430,"brandId":374,"categoryId":1709,"modelName":"RXMQ6ARV16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 6 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ6ARV16","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54500,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":120,"outdoorDimensions":"870x1100x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"4.55 TR / 54K"},"capacityHp":6,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63431,"brandId":374,"categoryId":1710,"modelName":"RXYMQ6ARV16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 6 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ6ARV16","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54500,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":120,"outdoorDimensions":"870x1100x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"4.55 TR / 54K"},"capacityHp":6,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":18,"heatingBtuHr":61400},{"id":63432,"brandId":374,"categoryId":1709,"modelName":"RXMQ8ARY16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 8 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ8ARY16","capacityTon":6.37,"capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"09-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"capacityHp":8,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63433,"brandId":374,"categoryId":1710,"modelName":"RXYMQ8ARY16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 8 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ8ARY16","capacityTon":6.37,"capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"09-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"capacityHp":8,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":25,"heatingBtuHr":85300},{"id":63434,"brandId":374,"categoryId":1709,"modelName":"RXMQ10ARY16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 10 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ10ARY16","capacityTon":7.96,"capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":170,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"11-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"capacityHp":10,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63435,"brandId":374,"categoryId":1710,"modelName":"RXYMQ10ARY16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 10 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ10ARY16","capacityTon":7.96,"capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":170,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"11-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"capacityHp":10,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":28,"heatingBtuHr":95500},{"id":63436,"brandId":374,"categoryId":1709,"modelName":"RXMQ12ARY16","series":"VRV S (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV S 12 HP Cooling Only VRF Outdoor Unit (R-410A) — RXMQ12ARY16","capacityTon":9.53,"capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":170,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"11-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"9.53 TR / 114K"},"capacityHp":12,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White"},{"id":63437,"brandId":374,"categoryId":1710,"modelName":"RXYMQ12ARY16","series":"VRV S (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV S 12 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYMQ12ARY16","capacityTon":9.53,"capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","refrigerant":"R-410A","outdoorWeightKg":170,"outdoorDimensions":"1627x940x460 mm","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV S","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"11-100%","Max Indoor Units":"up to 19 (for 12HP)","Origin Country":"IN/JP","Capacity":"9.53 TR / 114K"},"capacityHp":12,"compressorType":"Hermetically Sealed Swing/Scroll (Inverter)","casingColor":"Ivory White","heatingCapacityKw":33.5,"heatingBtuHr":114000},{"id":63438,"brandId":374,"categoryId":1709,"modelName":"RXRQ4BRV16","series":"VRV Home (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only (Residential VRF)","description":"Daikin VRV Home 4 HP Cooling Only Outdoor Unit (R-410A) — RXRQ4BRV16","capacityTon":3.18,"capacityKw":11.2,"selectBy":"HP","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":72,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":52,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"24-100%","Max Piping Length":"100 m total / 40 m actual","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"capacityHp":4,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White"},{"id":63439,"brandId":374,"categoryId":1710,"modelName":"RXYRQ4BRV16","series":"VRV Home (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump (Residential VRF)","description":"Daikin VRV Home 4 HP Heat Pump Outdoor Unit (R-410A) — RXYRQ4BRV16","capacityTon":3.18,"capacityKw":11.2,"selectBy":"HP","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":73,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":52,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Operation Range Heating":"-20°C ~ 15.5°C CWB","Max Combination Ratio":"50-140%","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"capacityHp":4,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White","heatingCapacityKw":11.2},{"id":63440,"brandId":374,"categoryId":1709,"modelName":"RXRQ5BRV16","series":"VRV Home (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only (Residential VRF)","description":"Daikin VRV Home 5 HP Cooling Only Outdoor Unit (R-410A) — RXRQ5BRV16","capacityTon":3.98,"capacityKw":14,"selectBy":"HP","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":72,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":54,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Piping Length":"100 m total / 40 m actual","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"capacityHp":5,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White"},{"id":63441,"brandId":374,"categoryId":1710,"modelName":"RXYRQ5BRV16","series":"VRV Home (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump (Residential VRF)","description":"Daikin VRV Home 5 HP Heat Pump Outdoor Unit (R-410A) — RXYRQ5BRV16","capacityTon":3.98,"capacityKw":14,"selectBy":"HP","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":73,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":54,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Operation Range Heating":"-20°C ~ 15.5°C CWB","Max Combination Ratio":"50-140%","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"capacityHp":5,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White","heatingCapacityKw":14},{"id":63442,"brandId":374,"categoryId":1709,"modelName":"RXRQ6BRV16","series":"VRV Home (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only (Residential VRF)","description":"Daikin VRV Home 6 HP Cooling Only Outdoor Unit (R-410A) — RXRQ6BRV16","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54592,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":79,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Capacity Control":"16-100%","Max Piping Length":"100 m total / 40 m actual","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"capacityHp":6,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White"},{"id":63443,"brandId":374,"categoryId":1710,"modelName":"RXYRQ6BRV16","series":"VRV Home (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump (Residential VRF)","description":"Daikin VRV Home 6 HP Heat Pump Outdoor Unit (R-410A) — RXYRQ6BRV16","capacityTon":4.55,"capacityKw":16,"selectBy":"HP","btuHr":54592,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":80,"outdoorDimensions":"990x940x320 mm","outdoorSoundDb":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home","Model Year":"2026","Refrigerant":"R-410A","Operation Range Heating":"-20°C ~ 15.5°C CWB","Max Combination Ratio":"50-140%","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"capacityHp":6,"compressorType":"Hermetically Sealed Swing Type","casingColor":"Ivory White","heatingCapacityKw":16},{"id":63444,"brandId":374,"categoryId":1719,"modelName":"FXFSQ25ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ25ARV16 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":62,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63445,"brandId":374,"categoryId":1719,"modelName":"FXFSQ32ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ32ARV16 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63446,"brandId":374,"categoryId":1719,"modelName":"FXFSQ40ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ40ARV16 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":72,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63447,"brandId":374,"categoryId":1719,"modelName":"FXFSQ50ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ50ARV16 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"256x840x840 mm","soundLevelDb":78,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63448,"brandId":374,"categoryId":1719,"modelName":"FXFSQ63ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ63ARV16 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"256x840x840 mm","soundLevelDb":84,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63449,"brandId":374,"categoryId":1719,"modelName":"FXFSQ80ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ80ARV16 — VRV/VRF Indoor Unit","capacityTon":2.56,"capacityKw":9,"selectBy":"kW","btuHr":30708,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"298x840x840 mm","soundLevelDb":95,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.56 TR / 31K"},"heatingCapacityKw":10},{"id":63450,"brandId":374,"categoryId":1719,"modelName":"FXFSQ100ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ100ARV16 — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"298x840x840 mm","soundLevelDb":102,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":12.5},{"id":63451,"brandId":374,"categoryId":1719,"modelName":"FXFSQ125ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ125ARV16 — VRV/VRF Indoor Unit","capacityTon":3.98,"capacityKw":14,"selectBy":"kW","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"298x840x840 mm","soundLevelDb":108,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"heatingCapacityKw":16},{"id":63452,"brandId":374,"categoryId":1719,"modelName":"FXFSQ140ARV16","series":"VRV Indoor — Round Flow Cassette","productType":"4-Way Round Flow Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Round Flow Cassette FXFSQ140ARV16 — VRV/VRF Indoor Unit","capacityTon":4.55,"capacityKw":16,"selectBy":"kW","btuHr":54592,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"298x840x840 mm","soundLevelDb":113,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Panel":"BYCQ125EAF6 (Decoration Panel, sold separately)","Sensing":"Optional presence+floor sensor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"heatingCapacityKw":16},{"id":63453,"brandId":374,"categoryId":1718,"modelName":"FXZQ20BVM6","series":"VRV Indoor — Compact Multi Flow Cassette","productType":"4-Way Compact Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Compact Multi Flow Cassette FXZQ20BVM6 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"260x575x575 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Ceiling Cut-out":"575x575 mm (fits 600mm grid)","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63454,"brandId":374,"categoryId":1718,"modelName":"FXZQ25BVM6","series":"VRV Indoor — Compact Multi Flow Cassette","productType":"4-Way Compact Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Compact Multi Flow Cassette FXZQ25BVM6 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"260x575x575 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Ceiling Cut-out":"575x575 mm (fits 600mm grid)","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63455,"brandId":374,"categoryId":1718,"modelName":"FXZQ32BVM6","series":"VRV Indoor — Compact Multi Flow Cassette","productType":"4-Way Compact Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Compact Multi Flow Cassette FXZQ32BVM6 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"260x575x575 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Ceiling Cut-out":"575x575 mm (fits 600mm grid)","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63456,"brandId":374,"categoryId":1718,"modelName":"FXZQ40BVM6","series":"VRV Indoor — Compact Multi Flow Cassette","productType":"4-Way Compact Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Compact Multi Flow Cassette FXZQ40BVM6 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"260x575x575 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Ceiling Cut-out":"575x575 mm (fits 600mm grid)","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63457,"brandId":374,"categoryId":1718,"modelName":"FXZQ50BVM6","series":"VRV Indoor — Compact Multi Flow Cassette","productType":"4-Way Compact Cassette (Ceiling Mounted)","description":"Daikin VRV Indoor — Compact Multi Flow Cassette FXZQ50BVM6 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"260x575x575 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Ceiling Cut-out":"575x575 mm (fits 600mm grid)","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63458,"brandId":374,"categoryId":1717,"modelName":"FXCQ25BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ25BVM6 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63459,"brandId":374,"categoryId":1717,"modelName":"FXCQ32BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ32BVM6 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63460,"brandId":374,"categoryId":1717,"modelName":"FXCQ40BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ40BVM6 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63461,"brandId":374,"categoryId":1717,"modelName":"FXCQ50BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ50BVM6 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63462,"brandId":374,"categoryId":1717,"modelName":"FXCQ63BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ63BVM6 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63463,"brandId":374,"categoryId":1717,"modelName":"FXCQ80BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ80BVM6 — VRV/VRF Indoor Unit","capacityTon":2.56,"capacityKw":9,"selectBy":"kW","btuHr":30708,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.56 TR / 31K"},"heatingCapacityKw":10},{"id":63464,"brandId":374,"categoryId":1717,"modelName":"FXCQ125BVM6","series":"VRV Indoor — Double Flow Cassette","productType":"2-Way (Double Flow) Cassette","description":"Daikin VRV Indoor — Double Flow Cassette FXCQ125BVM6 — VRV/VRF Indoor Unit","capacityTon":3.98,"capacityKw":14,"selectBy":"kW","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"heatingCapacityKw":16},{"id":63465,"brandId":374,"categoryId":1716,"modelName":"FXKQ32ARV16","series":"VRV Indoor — Corner Cassette","productType":"1-Way Corner Cassette","description":"Daikin VRV Indoor — Corner Cassette FXKQ32ARV16 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Award":"Good Design Award","Ceiling Height Flexibility":"Reduces to 100mm with spacers","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":3.6},{"id":63466,"brandId":374,"categoryId":1716,"modelName":"FXKQ40ARV16","series":"VRV Indoor — Corner Cassette","productType":"1-Way Corner Cassette","description":"Daikin VRV Indoor — Corner Cassette FXKQ40ARV16 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Award":"Good Design Award","Ceiling Height Flexibility":"Reduces to 100mm with spacers","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":4.5},{"id":63467,"brandId":374,"categoryId":1716,"modelName":"FXKQ50ARV16","series":"VRV Indoor — Corner Cassette","productType":"1-Way Corner Cassette","description":"Daikin VRV Indoor — Corner Cassette FXKQ50ARV16 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Award":"Good Design Award","Ceiling Height Flexibility":"Reduces to 100mm with spacers","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":5.6},{"id":63468,"brandId":374,"categoryId":1716,"modelName":"FXKQ63ARV16","series":"VRV Indoor — Corner Cassette","productType":"1-Way Corner Cassette","description":"Daikin VRV Indoor — Corner Cassette FXKQ63ARV16 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Award":"Good Design Award","Ceiling Height Flexibility":"Reduces to 100mm with spacers","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":7.1},{"id":63469,"brandId":374,"categoryId":1720,"modelName":"FXDQ20PDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ20PDV36 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-