410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63470,"brandId":374,"categoryId":1720,"modelName":"FXDQ25PDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ25PDV36 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63471,"brandId":374,"categoryId":1720,"modelName":"FXDQ32PDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ32PDV36 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63472,"brandId":374,"categoryId":1720,"modelName":"FXDQ40NDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ40NDV36 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63473,"brandId":374,"categoryId":1720,"modelName":"FXDQ50NDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ50NDV36 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63474,"brandId":374,"categoryId":1720,"modelName":"FXDQ63NDV36","series":"VRV Indoor — Slim Ceiling Duct","productType":"Low Static Ductable (Slim, 200mm height)","description":"Daikin VRV Indoor — Slim Ceiling Duct FXDQ63NDV36 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"200x700x620 mm (or 900/1100 width for N-models)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-44 Pa (ND)","Height":"200 mm","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63475,"brandId":374,"categoryId":1720,"modelName":"FXDRQ20PDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ20PDV36 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63476,"brandId":374,"categoryId":1720,"modelName":"FXDRQ25PDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ25PDV36 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63477,"brandId":374,"categoryId":1720,"modelName":"FXDRQ32PDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ32PDV36 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63478,"brandId":374,"categoryId":1720,"modelName":"FXDRQ40NDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ40NDV36 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63479,"brandId":374,"categoryId":1720,"modelName":"FXDRQ50NDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ50NDV36 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63480,"brandId":374,"categoryId":1720,"modelName":"FXDRQ63NDV36","series":"VRV Home Indoor — Slim Duct","productType":"Low Static Ductable (VRV Home, Slim)","description":"Daikin VRV Home Indoor — Slim Duct FXDRQ63NDV36 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"10-30 Pa (PD) / 15-40 Pa (ND)","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63481,"brandId":374,"categoryId":1721,"modelName":"FXMQ40ARV16","series":"VRV Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (30-60 Pa)","description":"Daikin VRV Indoor — Mid Static Duct FXMQ40ARV16 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Fan Motor":"AC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63482,"brandId":374,"categoryId":1721,"modelName":"FXMQ50ARV16","series":"VRV Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (30-60 Pa)","description":"Daikin VRV Indoor — Mid Static Duct FXMQ50ARV16 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Fan Motor":"AC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63483,"brandId":374,"categoryId":1721,"modelName":"FXMQ63ARV16","series":"VRV Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (30-60 Pa)","description":"Daikin VRV Indoor — Mid Static Duct FXMQ63ARV16 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Fan Motor":"AC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63484,"brandId":374,"categoryId":1721,"modelName":"FXMQ80ARV16","series":"VRV Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (30-60 Pa)","description":"Daikin VRV Indoor — Mid Static Duct FXMQ80ARV16 — VRV/VRF Indoor Unit","capacityTon":2.56,"capacityKw":9,"selectBy":"kW","btuHr":30708,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Fan Motor":"AC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.56 TR / 31K"},"heatingCapacityKw":10},{"id":63485,"brandId":374,"categoryId":1721,"modelName":"FXMQ100ARV16","series":"VRV Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (30-60 Pa)","description":"Daikin VRV Indoor — Mid Static Duct FXMQ100ARV16 — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Fan Motor":"AC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":12.5},{"id":63486,"brandId":374,"categoryId":1721,"modelName":"FXMRQ40ARV16","series":"VRV Home Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (VRV Home, 30-60 Pa)","description":"Daikin VRV Home Indoor — Mid Static Duct FXMRQ40ARV16 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":4.5},{"id":63487,"brandId":374,"categoryId":1721,"modelName":"FXMRQ50ARV16","series":"VRV Home Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (VRV Home, 30-60 Pa)","description":"Daikin VRV Home Indoor — Mid Static Duct FXMRQ50ARV16 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":5.6},{"id":63488,"brandId":374,"categoryId":1721,"modelName":"FXMRQ63ARV16","series":"VRV Home Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (VRV Home, 30-60 Pa)","description":"Daikin VRV Home Indoor — Mid Static Duct FXMRQ63ARV16 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":7.1},{"id":63489,"brandId":374,"categoryId":1721,"modelName":"FXMRQ80ARV16","series":"VRV Home Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (VRV Home, 30-60 Pa)","description":"Daikin VRV Home Indoor — Mid Static Duct FXMRQ80ARV16 — VRV/VRF Indoor Unit","capacityTon":2.56,"capacityKw":9,"selectBy":"kW","btuHr":30708,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"2.56 TR / 31K"},"heatingCapacityKw":9},{"id":63490,"brandId":374,"categoryId":1721,"modelName":"FXMRQ100ARV16","series":"VRV Home Indoor — Mid Static Duct","productType":"Medium Static Pressure Ductable (VRV Home, 30-60 Pa)","description":"Daikin VRV Home Indoor — Mid Static Duct FXMRQ100ARV16 — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-60 Pa","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":11.2},{"id":63491,"brandId":374,"categoryId":1722,"modelName":"FXMQ20PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ20PBV36 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63492,"brandId":374,"categoryId":1722,"modelName":"FXMQ25PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ25PBV36 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63493,"brandId":374,"categoryId":1722,"modelName":"FXMQ32PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ32PBV36 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63494,"brandId":374,"categoryId":1722,"modelName":"FXMQ40PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ40PBV36 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63495,"brandId":374,"categoryId":1722,"modelName":"FXMQ50PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ50PBV36 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63496,"brandId":374,"categoryId":1722,"modelName":"FXMQ63PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ63PBV36 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63497,"brandId":374,"categoryId":1722,"modelName":"FXMQ80PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ80PBV36 — VRV/VRF Indoor Unit","capacityTon":2.56,"capacityKw":9,"selectBy":"kW","btuHr":30708,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.56 TR / 31K"},"heatingCapacityKw":10},{"id":63498,"brandId":374,"categoryId":1722,"modelName":"FXMQ100PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ100PBV36 — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":12.5},{"id":63499,"brandId":374,"categoryId":1722,"modelName":"FXMQ125PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ125PBV36 — VRV/VRF Indoor Unit","capacityTon":3.98,"capacityKw":14,"selectBy":"kW","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"heatingCapacityKw":16},{"id":63500,"brandId":374,"categoryId":1722,"modelName":"FXMQ140PBV36","series":"VRV Indoor — High Static Duct","productType":"High Static Pressure Ductable (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Indoor — High Static Duct FXMQ140PBV36 — VRV/VRF Indoor Unit","capacityTon":4.55,"capacityKw":16,"selectBy":"kW","btuHr":54592,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"30-200 Pa (model dependent)","Fan Motor":"DC Fan Motor","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"heatingCapacityKw":18},{"id":63501,"brandId":374,"categoryId":1722,"modelName":"FXMQ170NVE6","series":"VRV Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ductable — Large Capacity","description":"Daikin VRV Indoor — High Static Duct (Large Capacity) FXMQ170NVE6 — VRV/VRF Indoor Unit","capacityTon":5.49,"capacityKw":19.3,"selectBy":"kW","btuHr":65852,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":110,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"100-270 Pa","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"5.49 TR / 66K"},"heatingCapacityKw":21},{"id":63502,"brandId":374,"categoryId":1722,"modelName":"FXMQ200NVE6","series":"VRV Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ductable — Large Capacity","description":"Daikin VRV Indoor — High Static Duct (Large Capacity) FXMQ200NVE6 — VRV/VRF Indoor Unit","capacityTon":6.37,"capacityKw":22.4,"selectBy":"kW","btuHr":76429,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":110,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"100-270 Pa","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"heatingCapacityKw":25},{"id":63503,"brandId":374,"categoryId":1722,"modelName":"FXMQ250NVE6","series":"VRV Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ductable — Large Capacity","description":"Daikin VRV Indoor — High Static Duct (Large Capacity) FXMQ250NVE6 — VRV/VRF Indoor Unit","capacityTon":7.96,"capacityKw":28,"selectBy":"kW","btuHr":95536,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":130,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","External Static Pressure":"100-270 Pa","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"heatingCapacityKw":31.5},{"id":63504,"brandId":374,"categoryId":1722,"modelName":"FXVQ125NY1R","series":"VRV Indoor — Floor Standing Duct (Large Airflow)","productType":"High Static Ductable — Floor Standing, Belt Drive","description":"Daikin VRV Indoor — Floor Standing Duct (Large Airflow) FXVQ125NY1R — VRV/VRF Indoor Unit","capacityTon":3.98,"capacityKw":14,"selectBy":"kW","btuHr":47768,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V, 50Hz","refrigerant":"R-410A","indoorWeightKg":118,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Drive":"Belt Drive System","Filter":"Long-life anti-mould resin net","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"heatingCapacityKw":16},{"id":63505,"brandId":374,"categoryId":1722,"modelName":"FXVQ200NY1R","series":"VRV Indoor — Floor Standing Duct (Large Airflow)","productType":"High Static Ductable — Floor Standing, Belt Drive","description":"Daikin VRV Indoor — Floor Standing Duct (Large Airflow) FXVQ200NY1R — VRV/VRF Indoor Unit","capacityTon":6.37,"capacityKw":22.4,"selectBy":"kW","btuHr":76429,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V, 50Hz","refrigerant":"R-410A","indoorWeightKg":144,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Drive":"Belt Drive System","Filter":"Long-life anti-mould resin net","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"6.37 TR / 76K"},"heatingCapacityKw":25},{"id":63506,"brandId":374,"categoryId":1722,"modelName":"FXVQ250NY1R","series":"VRV Indoor — Floor Standing Duct (Large Airflow)","productType":"High Static Ductable — Floor Standing, Belt Drive","description":"Daikin VRV Indoor — Floor Standing Duct (Large Airflow) FXVQ250NY1R — VRV/VRF Indoor Unit","capacityTon":7.96,"capacityKw":28,"selectBy":"kW","btuHr":95536,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V, 50Hz","refrigerant":"R-410A","indoorWeightKg":169,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Drive":"Belt Drive System","Filter":"Long-life anti-mould resin net","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"7.96 TR / 96K"},"heatingCapacityKw":31.5},{"id":63507,"brandId":374,"categoryId":1722,"modelName":"FXVQ400NY1R","series":"VRV Indoor — Floor Standing Duct (Large Airflow)","productType":"High Static Ductable — Floor Standing, Belt Drive","description":"Daikin VRV Indoor — Floor Standing Duct (Large Airflow) FXVQ400NY1R — VRV/VRF Indoor Unit","capacityTon":12.79,"capacityKw":45,"selectBy":"kW","btuHr":153540,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V, 50Hz","refrigerant":"R-410A","indoorWeightKg":236,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Drive":"Belt Drive System","Filter":"Long-life anti-mould resin net","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"12.79 TR / 154K"},"heatingCapacityKw":50},{"id":63508,"brandId":374,"categoryId":1722,"modelName":"FXVQ500NY16R","series":"VRV Indoor — Floor Standing Duct (Large Airflow)","productType":"High Static Ductable — Floor Standing, Belt Drive","description":"Daikin VRV Indoor — Floor Standing Duct (Large Airflow) FXVQ500NY16R — VRV/VRF Indoor Unit","capacityTon":15.92,"capacityKw":56,"selectBy":"kW","btuHr":191072,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V, 50Hz","refrigerant":"R-410A","indoorWeightKg":306,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Drive":"Belt Drive System","Filter":"Long-life anti-mould resin net","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"15.92 TR / 191K"},"heatingCapacityKw":63},{"id":63509,"brandId":374,"categoryId":1722,"modelName":"FXBQ40PVE","series":"VRV Indoor — Clean Room AC","productType":"Clean Room Air Conditioner (Class 10,000, HEPA filter option)","description":"Daikin VRV Indoor — Clean Room AC FXBQ40PVE — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":60,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Application":"Hospitals, cleanrooms, pharma/electronics factories","Filter":"HEPA 99.97% (sold separately)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"}},{"id":63510,"brandId":374,"categoryId":1722,"modelName":"FXBQ50PVE","series":"VRV Indoor — Clean Room AC","productType":"Clean Room Air Conditioner (Class 10,000, HEPA filter option)","description":"Daikin VRV Indoor — Clean Room AC FXBQ50PVE — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":60,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Application":"Hospitals, cleanrooms, pharma/electronics factories","Filter":"HEPA 99.97% (sold separately)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"}},{"id":63511,"brandId":374,"categoryId":1722,"modelName":"FXBQ63PVE","series":"VRV Indoor — Clean Room AC","productType":"Clean Room Air Conditioner (Class 10,000, HEPA filter option)","description":"Daikin VRV Indoor — Clean Room AC FXBQ63PVE — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":60,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Application":"Hospitals, cleanrooms, pharma/electronics factories","Filter":"HEPA 99.97% (sold separately)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"}},{"id":63512,"brandId":374,"categoryId":1722,"modelName":"FXBPQ63PVE","series":"VRV Indoor — Clean Room AC","productType":"Clean Room Air Conditioner (Class 10,000, HEPA filter option)","description":"Daikin VRV Indoor — Clean Room AC FXBPQ63PVE — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":120,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Application":"Hospitals, cleanrooms, pharma/electronics factories","Filter":"HEPA 99.97% (sold separately)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"}},{"id":63513,"brandId":374,"categoryId":1715,"modelName":"FXAQ20ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ20ARVE6 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63514,"brandId":374,"categoryId":1715,"modelName":"FXAQ25ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ25ARVE6 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63515,"brandId":374,"categoryId":1715,"modelName":"FXAQ32ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ32ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63516,"brandId":374,"categoryId":1715,"modelName":"FXAQ40ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ40ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63517,"brandId":374,"categoryId":1715,"modelName":"FXAQ50ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ50ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63518,"brandId":374,"categoryId":1715,"modelName":"FXAQ63ARVE6","series":"VRV Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit","description":"Daikin VRV Indoor — Wall Mounted FXAQ63ARVE6 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63519,"brandId":374,"categoryId":1715,"modelName":"FXARQ20ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ20ARVE6 — VRV/VRF Indoor Unit","capacityTon":0.63,"capacityKw":2.2,"selectBy":"kW","btuHr":7506,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"0.63 TR / 8K"},"heatingCapacityKw":2.5},{"id":63520,"brandId":374,"categoryId":1715,"modelName":"FXARQ25ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ25ARVE6 — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63521,"brandId":374,"categoryId":1715,"modelName":"FXARQ32ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ32ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63522,"brandId":374,"categoryId":1715,"modelName":"FXARQ40ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ40ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.28,"capacityKw":4.5,"selectBy":"kW","btuHr":15354,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.28 TR / 15K"},"heatingCapacityKw":5},{"id":63523,"brandId":374,"categoryId":1715,"modelName":"FXARQ50ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ50ARVE6 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63524,"brandId":374,"categoryId":1715,"modelName":"FXARQ63ARVE6","series":"VRV Home Indoor — Wall Mounted","productType":"VRF Wall Mounted Indoor Unit (VRV Home)","description":"Daikin VRV Home Indoor — Wall Mounted FXARQ63ARVE6 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":13,"indoorDimensions":"298x929x258 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Home Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV Home (RXRQ/RXYRQ)","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63525,"brandId":374,"categoryId":1724,"modelName":"FXLQ32MAVE8","series":"VRV Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Indoor — Floor Standing FXLQ32MAVE8 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing Colour":"Ivory White (5Y7.5/1)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63526,"brandId":374,"categoryId":1724,"modelName":"FXLQ50MAVE8","series":"VRV Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Indoor — Floor Standing FXLQ50MAVE8 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing Colour":"Ivory White (5Y7.5/1)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63527,"brandId":374,"categoryId":1724,"modelName":"FXLQ63MAVE8","series":"VRV Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Indoor — Floor Standing FXLQ63MAVE8 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing Colour":"Ivory White (5Y7.5/1)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63528,"brandId":374,"categoryId":1725,"modelName":"FXNQ32MAVE8","series":"VRV Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Indoor — Concealed Floor Standing FXNQ32MAVE8 — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63529,"brandId":374,"categoryId":1725,"modelName":"FXNQ50MAVE8","series":"VRV Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Indoor — Concealed Floor Standing FXNQ50MAVE8 — VRV/VRF Indoor Unit","capacityTon":1.59,"capacityKw":5.6,"selectBy":"kW","btuHr":19107,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.59 TR / 19K"},"heatingCapacityKw":6.3},{"id":63530,"brandId":374,"categoryId":1725,"modelName":"FXNQ63MAVE8","series":"VRV Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Indoor — Concealed Floor Standing FXNQ63MAVE8 — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63531,"brandId":374,"categoryId":1726,"modelName":"FXHQ32MAVE","series":"VRV Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Indoor — Ceiling Suspended FXHQ32MAVE — VRV/VRF Indoor Unit","capacityTon":1.02,"capacityKw":3.6,"selectBy":"kW","btuHr":12283,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":24,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"1.02 TR / 12K"},"heatingCapacityKw":4},{"id":63532,"brandId":374,"categoryId":1726,"modelName":"FXHQ63MAVE","series":"VRV Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Indoor — Ceiling Suspended FXHQ63MAVE — VRV/VRF Indoor Unit","capacityTon":2.02,"capacityKw":7.1,"selectBy":"kW","btuHr":24225,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.02 TR / 24K"},"heatingCapacityKw":8},{"id":63533,"brandId":374,"categoryId":1726,"modelName":"FXHQ100MAVE","series":"VRV Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Indoor — Ceiling Suspended FXHQ100MAVE — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":12.5},{"id":63534,"brandId":374,"categoryId":1726,"modelName":"FXHQ125BVM6","series":"VRV Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Indoor — Ceiling Suspended FXHQ125BVM6 — VRV/VRF Indoor Unit","capacityTon":3.98,"capacityKw":14,"selectBy":"kW","btuHr":47768,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.98 TR / 48K"},"heatingCapacityKw":16},{"id":63535,"brandId":374,"categoryId":1726,"modelName":"FXHQ140BVM6","series":"VRV Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Indoor — Ceiling Suspended FXHQ140BVM6 — VRV/VRF Indoor Unit","capacityTon":4.55,"capacityKw":16,"selectBy":"kW","btuHr":54592,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"4.55 TR / 55K"},"heatingCapacityKw":17},{"id":63536,"brandId":374,"categoryId":1726,"modelName":"FXUQ71AVEB","series":"VRV Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed)","description":"Daikin VRV Indoor — 4-Way Flow Ceiling Suspended FXUQ71AVEB — VRV/VRF Indoor Unit","capacityTon":2.27,"capacityKw":8,"selectBy":"kW","btuHr":27296,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"198x950x950 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Height":"198 mm (slim)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"2.27 TR / 27K"},"heatingCapacityKw":9},{"id":63537,"brandId":374,"categoryId":1726,"modelName":"FXUQ100AVEB","series":"VRV Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed)","description":"Daikin VRV Indoor — 4-Way Flow Ceiling Suspended FXUQ100AVEB — VRV/VRF Indoor Unit","capacityTon":3.18,"capacityKw":11.2,"selectBy":"kW","btuHr":38214,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"198x950x950 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Height":"198 mm (slim)","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"3.18 TR / 38K"},"heatingCapacityKw":12.5},{"id":63538,"brandId":374,"categoryId":1726,"modelName":"FXPQ25AVM","series":"VRV Indoor — Multi Cube (Spot AC)","productType":"Multi Cube / Spot Air Conditioner (Suspended or Floor Stand)","description":"Daikin VRV Indoor — Multi Cube (Spot AC) FXPQ25AVM — VRV/VRF Indoor Unit","capacityTon":0.8,"capacityKw":2.8,"selectBy":"kW","btuHr":9554,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"455x555x470 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV X/S Indoor","Model Year":"2026","Refrigerant":"R-410A","Application":"Factories, large spaces — personal spot cooling","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP","Capacity":"0.8 TR / 10K"},"heatingCapacityKw":3.2},{"id":63539,"brandId":374,"categoryId":1794,"modelName":"CCMR0200ARY16","series":"Daikin Cold Room Condensing Units","productType":"Reciprocating Condensing Unit (Medium Temp)","description":"Daikin Cold Room Reciprocating Condensing Unit (Medium Temperature) — CCMR0200ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":73,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"KCM511-CAL","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Reciprocating","compressorModel":"KCM511-CAL"},{"id":63540,"brandId":374,"categoryId":1794,"modelName":"CCMR0300ARY16","series":"Daikin Cold Room Condensing Units","productType":"Reciprocating Condensing Unit (Medium Temp)","description":"Daikin Cold Room Reciprocating Condensing Unit (Medium Temperature) — CCMR0300ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":76,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"KCM522-CAL","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Reciprocating","compressorModel":"KCM522-CAL"},{"id":63541,"brandId":374,"categoryId":1794,"modelName":"CCMS0400ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Medium Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Medium Temperature) — CCMS0400ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":94,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"ZB29KQE-TFD","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZB29KQE-TFD"},{"id":63542,"brandId":374,"categoryId":1794,"modelName":"CCMS0600ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Medium Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Medium Temperature) — CCMS0600ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":107,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"ZB45KQE-TFD","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZB45KQE-TFD"},{"id":63543,"brandId":374,"categoryId":1794,"modelName":"CCMS0800ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Medium Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Medium Temperature) — CCMS0800ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":167,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"ZB58KQE-TFD-550","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZB58KQE-TFD-550"},{"id":63544,"brandId":374,"categoryId":1794,"modelName":"CCMS1000ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Medium Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Medium Temperature) — CCMS1000ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A/R134a","outdoorWeightKg":167,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A/R134a","Temperature Application":"Medium","Compressor":"ZB76KQE-TFD-550","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZB76KQE-TFD-550"},{"id":63545,"brandId":374,"categoryId":1794,"modelName":"CCLR0200ARY16","series":"Daikin Cold Room Condensing Units","productType":"Reciprocating Condensing Unit (Low Temp)","description":"Daikin Cold Room Reciprocating Condensing Unit (Low Temperature) — CCLR0200ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":78,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"KCM512-LAL","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Reciprocating","compressorModel":"KCM512-LAL"},{"id":63546,"brandId":374,"categoryId":1794,"modelName":"CCLR0300ARY16","series":"Daikin Cold Room Condensing Units","productType":"Reciprocating Condensing Unit (Low Temp)","description":"Daikin Cold Room Reciprocating Condensing Unit (Low Temperature) — CCLR0300ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":86,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"KCM515-LAL","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Reciprocating","compressorModel":"KCM515-LAL"},{"id":63547,"brandId":374,"categoryId":1794,"modelName":"CCLS0400ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Low Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Low Temperature) — CCLS0400ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":108,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"ZF13K4E-TFD","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZF13K4E-TFD"},{"id":63548,"brandId":374,"categoryId":1794,"modelName":"CCLS0600ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Low Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Low Temperature) — CCLS0600ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":112,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"ZF18K4E-TFD","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZF18K4E-TFD"},{"id":63549,"brandId":374,"categoryId":1794,"modelName":"CCLS0800ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Low Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Low Temperature) — CCLS0800ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":133,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"ZF25KQE-TFD-550","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZF25KQE-TFD-550"},{"id":63550,"brandId":374,"categoryId":1794,"modelName":"CCLS1000ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (Low Temp)","description":"Daikin Cold Room Scroll Condensing Unit (Low Temperature) — CCLS1000ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":172,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Low","Compressor":"ZF34KQE-TFD-554","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZF34KQE-TFD-554"},{"id":63551,"brandId":374,"categoryId":1794,"modelName":"CCHMS0400ARY16","series":"Daikin Cold Room Condensing Units","productType":"Scroll Condensing Unit (High Medium Temp)","description":"Daikin Cold Room Scroll Condensing Unit (High Medium Temperature) — CCHMS0400ARY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":85,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"High Medium","Compressor":"ZE55KME-TFM","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Scroll","compressorModel":"ZE55KME-TFM"},{"id":63552,"brandId":374,"categoryId":1794,"modelName":"CCMX0150AV16","series":"Daikin Cold Room Condensing Units","productType":"Reciprocating (1-Phase) Condensing Unit (Medium Temp)","description":"Daikin Cold Room Reciprocating (1-Phase) Condensing Unit (Medium Temperature) — CCMX0150AV16","selectBy":"Model","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-404A","outdoorWeightKg":41,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Condensing Unit","Model Year":"2026","Refrigerant":"R404A","Temperature Application":"Medium","Compressor":"KSF165S2VFPC3","Casing":"Electro-galvanised mild steel, IP54 control panel","Housing":"Acoustically lined","Origin Country":"IN/GB"},"compressorType":"Reciprocating (1-Phase)","compressorModel":"KSF165S2VFPC3"},{"id":63553,"brandId":374,"categoryId":1795,"modelName":"CRE1M400ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE1M400ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"2","Air Flow (m3/hr)":"2350","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63554,"brandId":374,"categoryId":1795,"modelName":"CRE2M600ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE2M600ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":52,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"2.6","Air Flow (m3/hr)":"4700","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63555,"brandId":374,"categoryId":1795,"modelName":"CRE2M800ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE2M800ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":61,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"4.4","Air Flow (m3/hr)":"4700","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63556,"brandId":374,"categoryId":1795,"modelName":"CRE3M980ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE3M980ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"5.6","Air Flow (m3/hr)":"7050","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63557,"brandId":374,"categoryId":1795,"modelName":"CRE3M1400ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE3M1400ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":78,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"7.7","Air Flow (m3/hr)":"7050","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63558,"brandId":374,"categoryId":1795,"modelName":"CRE2M1700ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE2M1700ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":119,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"7.7","Air Flow (m3/hr)":"17150","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63559,"brandId":374,"categoryId":1795,"modelName":"CRE2M2200ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE2M2200ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":140,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"2.6","Air Flow (m3/hr)":"16700","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63560,"brandId":374,"categoryId":1795,"modelName":"CRE2M2800ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Medium Temp — CRE2M2800ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":155,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Medium","Coil Volume (L)":"3.9","Air Flow (m3/hr)":"16200","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63561,"brandId":374,"categoryId":1795,"modelName":"CRE1L200ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE1L200ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"2","Air Flow (m3/hr)":"2350","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63562,"brandId":374,"categoryId":1795,"modelName":"CRE2L320ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE2L320ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":52,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"2.6","Air Flow (m3/hr)":"4700","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63563,"brandId":374,"categoryId":1795,"modelName":"CRE2L400ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE2L400ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":61,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"4.4","Air Flow (m3/hr)":"4700","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63564,"brandId":374,"categoryId":1795,"modelName":"CRE3L480ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE3L480ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"5.6","Air Flow (m3/hr)":"7050","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63565,"brandId":374,"categoryId":1795,"modelName":"CRE3L600ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE3L600ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":78,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"7.7","Air Flow (m3/hr)":"7050","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63566,"brandId":374,"categoryId":1795,"modelName":"CRE2L0900ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE2L0900ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":119,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"7.7","Air Flow (m3/hr)":"17375","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63567,"brandId":374,"categoryId":1795,"modelName":"CRE2L1400ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE2L1400ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":140,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"2.6","Air Flow (m3/hr)":"16975","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63568,"brandId":374,"categoryId":1795,"modelName":"CRE2L1800ASY16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (Low Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — Low Temp — CRE2L1800ASY16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":155,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"Low","Coil Volume (L)":"3.9","Air Flow (m3/hr)":"16550","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63569,"brandId":374,"categoryId":1795,"modelName":"CRE1HM150ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (High Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — High Medium Temp — CRE1HM150ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"High Medium","Coil Volume (L)":"1.76","Air Flow (m3/hr)":"2350","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63570,"brandId":374,"categoryId":1795,"modelName":"CRE1HM800ASV16","series":"Daikin Cold Room Air Cooling Units","productType":"Air Cooling Unit (High Medium Temp)","description":"Daikin Cold Room Air Cooling (Evaporator) Unit — High Medium Temp — CRE1HM800ASV16","selectBy":"Model","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R404A (also R134a/R507A/R410A compatible)","outdoorWeightKg":85,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Cold Room Air Cooling Unit","Model Year":"2026","Refrigerant Compatibility":"R404A, R134a, R507A, R410A","Temperature Application":"High Medium","Coil Volume (L)":"3.4","Air Flow (m3/hr)":"7450","Casing":"GI pre-coated / SS-304, IP44 axial fan","Features":"DX evaporator coil, shredder valve, defrost heaters","Origin Country":"IN/GB"}},{"id":63571,"brandId":374,"categoryId":1796,"modelName":"CRDF10SDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"Chest Freezer — Convertible Freezer/Cooler","description":"Daikin Convertible Deep Freezer 102L — CRDF10SDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":28,"outdoorDimensions":"555x604x911 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Convertible","Star Rating":"3 Star","No. of Baskets":"1","Features":"D+ Cooling Pipes, Powerful & Fast Freezing, Mega Freezer, 4D Cooling, 5-Year Warranty","Origin Country":"IN"},"grossVolumeL":102,"storageVolumeL":101,"basketsCount":1},{"id":63572,"brandId":374,"categoryId":1796,"modelName":"CRDF20SDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"Chest Freezer — Convertible Freezer/Cooler","description":"Daikin Convertible Deep Freezer 196L — CRDF20SDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":36,"outdoorDimensions":"880x604x911 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Convertible","Star Rating":"4 Star","No. of Baskets":"1","Features":"D+ Cooling Pipes, Powerful & Fast Freezing, Mega Freezer, 4D Cooling, 5-Year Warranty","Origin Country":"IN"},"grossVolumeL":196,"storageVolumeL":193,"basketsCount":1},{"id":63573,"brandId":374,"categoryId":1796,"modelName":"CRDF35DDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"Chest Freezer — Convertible Freezer/Cooler","description":"Daikin Convertible Deep Freezer 335L — CRDF35DDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":58,"outdoorDimensions":"1175x770x895 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Convertible","Star Rating":"3 Star","No. of Baskets":"2","Features":"D+ Cooling Pipes, Powerful & Fast Freezing, Mega Freezer, 4D Cooling, 5-Year Warranty","Origin Country":"IN"},"grossVolumeL":335,"storageVolumeL":295,"basketsCount":2},{"id":63574,"brandId":374,"categoryId":1796,"modelName":"CRDF45DDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"Chest Freezer — Convertible Freezer/Cooler","description":"Daikin Convertible Deep Freezer 435L — CRDF45DDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":66,"outdoorDimensions":"1460x770x895 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Convertible","Star Rating":"4 Star","No. of Baskets":"2","Features":"D+ Cooling Pipes, Powerful & Fast Freezing, Mega Freezer, 4D Cooling, 5-Year Warranty","Origin Country":"IN"},"grossVolumeL":435,"storageVolumeL":372,"basketsCount":2},{"id":63575,"brandId":374,"categoryId":1796,"modelName":"CRDF55DDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"Chest Freezer — Convertible Freezer/Cooler","description":"Daikin Convertible Deep Freezer 535L — CRDF55DDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":74,"outdoorDimensions":"1750x770x895 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Convertible","Star Rating":"5 Star","No. of Baskets":"2","Features":"D+ Cooling Pipes, Powerful & Fast Freezing, Mega Freezer, 4D Cooling, 5-Year Warranty","Origin Country":"IN"},"grossVolumeL":535,"storageVolumeL":487,"basketsCount":2},{"id":63576,"brandId":374,"categoryId":1797,"modelName":"CRCB45DDARV16","series":"Daikin Deep Freezer (Convertible)","productType":"2-in-1 Freezer + Cooler Combo","description":"Daikin 2-in-1 Convertible Freezer & Cooler 405L (C220/F185) — CRCB45DDARV16","selectBy":"Litres","voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","outdoorWeightKg":62,"outdoorDimensions":"1465x760x900 mm","warrantyYears":"1+5 (cooling system)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"Deep Freezer","Model Year":"2026","Category":"Freezer & Cooler","Cooler Volume":"220L Gross / 205L Storage","Freezer Volume":"185L Gross / 170L Storage","Origin Country":"IN"},"grossVolumeL":405,"storageVolumeL":375,"basketsCount":2},{"id":63592,"brandId":374,"categoryId":1798,"modelName":"UATQ60CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 5.2 TR — UATQ60CGXY1","capacityTon":5.2,"capacityKw":18.32,"selectBy":"TR","btuHr":62507,"powerInputW":4520000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":8.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":350,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"5.2 TR / 63K"},"compressorType":"Scroll"},{"id":63593,"brandId":374,"categoryId":1798,"modelName":"UATQ90CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 7.8 TR — UATQ90CGXY1","capacityTon":7.8,"capacityKw":27.37,"selectBy":"TR","btuHr":93386,"powerInputW":7200000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":13.5,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":380,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"7.8 TR / 93K"},"compressorType":"Scroll"},{"id":63594,"brandId":374,"categoryId":1798,"modelName":"UATQ120CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 10.4 TR — UATQ120CGXY1","capacityTon":10.4,"capacityKw":36.49,"selectBy":"TR","btuHr":124503,"powerInputW":9450000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":17,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":590,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"10.4 TR / 125K"},"compressorType":"Scroll"},{"id":63595,"brandId":374,"categoryId":1798,"modelName":"UATQ150CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 12.9 TR — UATQ150CGXY1","capacityTon":12.9,"capacityKw":45.25,"selectBy":"TR","btuHr":154393,"powerInputW":12000000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":24.1,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":650,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"12.9 TR / 154K"},"compressorType":"Scroll"},{"id":63596,"brandId":374,"categoryId":1798,"modelName":"UATQ180CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 15.8 TR — UATQ180CGXY1","capacityTon":15.8,"capacityKw":55.39,"selectBy":"TR","btuHr":188990,"powerInputW":14720000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":27.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":840,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"15.8 TR / 189K"},"compressorType":"Scroll"},{"id":63597,"brandId":374,"categoryId":1798,"modelName":"UATQ240CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 20.7 TR — UATQ240CGXY1","capacityTon":20.7,"capacityKw":72.86,"selectBy":"TR","btuHr":248598,"powerInputW":19290000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":38.7,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":940,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"20.7 TR / 249K"},"compressorType":"Scroll"},{"id":63598,"brandId":374,"categoryId":1798,"modelName":"UATQ300CGXY1","series":"Rooftop Series — UATQ-C","productType":"Rooftop Package (Cooling Only)","description":"Daikin Rooftop Package Unit (Cooling Only) 26.0 TR — UATQ300CGXY1","capacityTon":26,"capacityKw":91.5,"selectBy":"TR","btuHr":312198,"powerInputW":24520000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":46,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1090,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATQ-C Rooftop","Model Year":"2026","Refrigerant":"R-410A","Operating Range":"Up to 52°C CDB","Fan Drive":"Belt Driven","Filter":"Saranet","Control":"7-day programmable wired controller","Origin Country":"IN","Capacity":"26.0 TR / 312K"},"compressorType":"Scroll"},{"id":63599,"brandId":374,"categoryId":1755,"modelName":"UATYQ250MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 7.8 TR — UATYQ250MCY1","capacityTon":7.8,"capacityKw":27.34,"selectBy":"TR","btuHr":93284,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.36,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.36","COP (Net)":"3.4","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"7.8 TR / 93K"},"compressorType":"Scroll","heatingCapacityKw":24.91},{"id":63600,"brandId":374,"categoryId":1755,"modelName":"UATYQ350MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 10.1 TR — UATYQ350MCY1","capacityTon":10.1,"capacityKw":35.58,"selectBy":"TR","btuHr":121398,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.3,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.3","COP (Net)":"3.21","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"10.1 TR / 121K"},"compressorType":"Scroll","heatingCapacityKw":34.79},{"id":63601,"brandId":374,"categoryId":1755,"modelName":"UATYQ450MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 12.7 TR — UATYQ450MCY1","capacityTon":12.7,"capacityKw":44.72,"selectBy":"TR","btuHr":152584,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.43,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.43","COP (Net)":"3.25","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"12.7 TR / 153K"},"compressorType":"Scroll","heatingCapacityKw":41.79},{"id":63602,"brandId":374,"categoryId":1755,"modelName":"UATYQ550MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 15.8 TR — UATYQ550MCY1","capacityTon":15.8,"capacityKw":55.69,"selectBy":"TR","btuHr":190014,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.33,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.33","COP (Net)":"3.47","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"15.8 TR / 190K"},"compressorType":"Scroll","heatingCapacityKw":53.93},{"id":63603,"brandId":374,"categoryId":1755,"modelName":"UATYQ600MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 19.0 TR — UATYQ600MCY1","capacityTon":19,"capacityKw":66.82,"selectBy":"TR","btuHr":227989,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.4,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.4","COP (Net)":"3.32","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"19.0 TR / 228K"},"compressorType":"Scroll","heatingCapacityKw":61.69},{"id":63604,"brandId":374,"categoryId":1755,"modelName":"UATYQ700MCY1","series":"Rooftop Series — UATYQ-MCY1","productType":"Rooftop Package (Heat Pump)","description":"Daikin Rooftop Package Unit (Heat Pump) 20.6 TR — UATYQ700MCY1","capacityTon":20.6,"capacityKw":72.6,"selectBy":"TR","btuHr":247711,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.36,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"UATYQ-MCY1 Rooftop Heat Pump","Model Year":"2026","Refrigerant":"R-410A / EXV","EER (Gross)":"3.36","COP (Net)":"3.25","Control":"7-day programmable wired controller w/ BMS dry contact","Origin Country":"IN","Capacity":"20.6 TR / 248K"},"compressorType":"Scroll","heatingCapacityKw":69.61},{"id":63605,"brandId":374,"categoryId":1757,"modelName":"MWH010DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 0.78 TR — MWH010DRP","capacityTon":0.78,"capacityKw":2.75,"selectBy":"TR","btuHr":9383,"powerInputW":700,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":56,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"0.78 TR / 9K"},"compressorType":"Rotary","heatingCapacityKw":3.27},{"id":63606,"brandId":374,"categoryId":1757,"modelName":"MWH020DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 1.49 TR — MWH020DRP","capacityTon":1.49,"capacityKw":5.25,"selectBy":"TR","btuHr":17913,"powerInputW":1220,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":101,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"1.49 TR / 18K"},"compressorType":"Rotary","heatingCapacityKw":6.1},{"id":63607,"brandId":374,"categoryId":1757,"modelName":"MWH025DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 1.89 TR — MWH025DRP","capacityTon":1.89,"capacityKw":6.65,"selectBy":"TR","btuHr":22690,"powerInputW":1520,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":103,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"1.89 TR / 23K"},"compressorType":"Rotary","heatingCapacityKw":7.1},{"id":63608,"brandId":374,"categoryId":1757,"modelName":"MWH030DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 2.48 TR — MWH030DRP","capacityTon":2.48,"capacityKw":8.77,"selectBy":"TR","btuHr":29923,"powerInputW":2230,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":125,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"2.48 TR / 30K"},"compressorType":"Rotary","heatingCapacityKw":9.05},{"id":63609,"brandId":374,"categoryId":1757,"modelName":"MWH040DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 2.9 TR — MWH040DRP","capacityTon":2.9,"capacityKw":10.2,"selectBy":"TR","btuHr":34802,"powerInputW":2250,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":155,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"2.9 TR / 35K"},"compressorType":"Rotary","heatingCapacityKw":10.25},{"id":63610,"brandId":374,"categoryId":1757,"modelName":"MWH050DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 3.55 TR — MWH050DRP","capacityTon":3.55,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":2850,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":161,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"3.55 TR / 43K"},"compressorType":"Rotary","heatingCapacityKw":13},{"id":63611,"brandId":374,"categoryId":1757,"modelName":"MWH060DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 4.55 TR — MWH060DRP","capacityTon":4.55,"capacityKw":16,"selectBy":"TR","btuHr":54592,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"4.55 TR / 55K"},"compressorType":"Scroll","heatingCapacityKw":16.2},{"id":63612,"brandId":374,"categoryId":1757,"modelName":"MWH070DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 5.4 TR — MWH070DRP","capacityTon":5.4,"capacityKw":19,"selectBy":"TR","btuHr":64828,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"5.4 TR / 65K"},"compressorType":"Scroll","heatingCapacityKw":21.5},{"id":63613,"brandId":374,"categoryId":1757,"modelName":"MWH080DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 6.98 TR — MWH080DRP","capacityTon":6.98,"capacityKw":25,"selectBy":"TR","btuHr":85300,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"6.98 TR / 85K"},"compressorType":"Scroll","heatingCapacityKw":25},{"id":63614,"brandId":374,"categoryId":1757,"modelName":"MWH100DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 8.39 TR — MWH100DRP","capacityTon":8.39,"capacityKw":29.5,"selectBy":"TR","btuHr":100654,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"8.39 TR / 101K"},"compressorType":"Scroll","heatingCapacityKw":31.5},{"id":63615,"brandId":374,"categoryId":1757,"modelName":"MWH125DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 9.48 TR — MWH125DRP","capacityTon":9.48,"capacityKw":33.5,"selectBy":"TR","btuHr":114302,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"9.48 TR / 114K"},"compressorType":"Scroll","heatingCapacityKw":35.5},{"id":63616,"brandId":374,"categoryId":1757,"modelName":"MWH150DRP","series":"Water Source Heat Pump — MWH-D Series","productType":"Water Source Heat Pump (Horizontal)","description":"Daikin (McQuay) Horizontal Water Source Heat Pump 10.66 TR — MWH150DRP","capacityTon":10.66,"capacityKw":37.5,"selectBy":"TR","btuHr":127950,"voltage":"380V / 3Ph / 50Hz","electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MWH-D Water Source Heat Pump","Model Year":"2026","Refrigerant":"R-410A","Heat Exchanger":"Tube in Tube","Application":"Water loop / ground loop / water source systems","Origin Country":"IN/CN","Capacity":"10.66 TR / 128K"},"compressorType":"Scroll","heatingCapacityKw":45},{"id":63617,"brandId":374,"categoryId":1730,"modelName":"VAM250HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 250 m3/h — VAM250HVE","selectBy":"m3/h","airflowCfm":147,"powerInputW":280,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"250","Temp Exchange Efficiency (Cooling, High)":"60.0%","Enthalpy Exchange Efficiency (Cooling)":"76.5%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63618,"brandId":374,"categoryId":1730,"modelName":"VAM500HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 500 m3/h — VAM500HVE","selectBy":"m3/h","airflowCfm":294,"powerInputW":450,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"500","Temp Exchange Efficiency (Cooling, High)":"62.5%","Enthalpy Exchange Efficiency (Cooling)":"80.0%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63619,"brandId":374,"categoryId":1730,"modelName":"VAM650HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 650 m3/h — VAM650HVE","selectBy":"m3/h","airflowCfm":382,"powerInputW":560,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"650","Temp Exchange Efficiency (Cooling, High)":"60.0%","Enthalpy Exchange Efficiency (Cooling)":"79.5%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63620,"brandId":374,"categoryId":1730,"modelName":"VAM800HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 800 m3/h — VAM800HVE","selectBy":"m3/h","airflowCfm":470,"powerInputW":280,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"800","Temp Exchange Efficiency (Cooling, High)":"63.0%","Enthalpy Exchange Efficiency (Cooling)":"77.5%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63621,"brandId":374,"categoryId":1730,"modelName":"VAM1000HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 1000 m3/h — VAM1000HVE","selectBy":"m3/h","airflowCfm":588,"powerInputW":450,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"1000","Temp Exchange Efficiency (Cooling, High)":"60.0%","Enthalpy Exchange Efficiency (Cooling)":"74.0%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63622,"brandId":374,"categoryId":1730,"modelName":"VAM1500HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 1500 m3/h — VAM1500HVE","selectBy":"m3/h","airflowCfm":882,"powerInputW":560,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"1500","Temp Exchange Efficiency (Cooling, High)":"63.0%","Enthalpy Exchange Efficiency (Cooling)":"77.5%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63623,"brandId":374,"categoryId":1730,"modelName":"VAM2000HVE","series":"Heat Reclaim Ventilator — VAM Series","productType":"VRF Integrated ERV (Total Heat Exchange)","description":"Daikin Heat Reclaim Ventilator (Total Heat Exchanger) 2000 m3/h — VAM2000HVE","selectBy":"m3/h","airflowCfm":1176,"powerInputW":560,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VAM Heat Reclaim Ventilator","Model Year":"2026","Nominal Airflow (m3/h)":"2000","Temp Exchange Efficiency (Cooling, High)":"60.0%","Enthalpy Exchange Efficiency (Cooling)":"71.0%","Heat Exchange Element":"Specially processed non-flammable paper","Options":"CO2 sensor, PM2.5 filter, Humidity sensor, Auto ventilation mode switching","Compatible With":"VRV X / VRV S (interlock with air conditioner)","Origin Country":"IN/JP"}},{"id":63624,"brandId":374,"categoryId":1730,"modelName":"VKM50GAV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil)","description":"Daikin Heat Reclaim Ventilator with DX-Coil — VKM50GAV1","selectBy":"Capacity Index","airflowCfm":294,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"31.25","Cooling Airflow (m3/h)":"500","Heating Airflow (m3/h)":"500","Feature":"with DX-Coil","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63625,"brandId":374,"categoryId":1730,"modelName":"VKM80GAV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil)","description":"Daikin Heat Reclaim Ventilator with DX-Coil — VKM80GAV1","selectBy":"Capacity Index","airflowCfm":441,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"50","Cooling Airflow (m3/h)":"750","Heating Airflow (m3/h)":"750","Feature":"with DX-Coil","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63626,"brandId":374,"categoryId":1730,"modelName":"VKM100GAV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil)","description":"Daikin Heat Reclaim Ventilator with DX-Coil — VKM100GAV1","selectBy":"Capacity Index","airflowCfm":558,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"62.5","Cooling Airflow (m3/h)":"950","Heating Airflow (m3/h)":"950","Feature":"with DX-Coil","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63627,"brandId":374,"categoryId":1730,"modelName":"VKM50GAMV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil & Humidifier)","description":"Daikin Heat Reclaim Ventilator with DX-Coil & Humidifier — VKM50GAMV1","selectBy":"Capacity Index","airflowCfm":294,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"31.25","Cooling Airflow (m3/h)":"500","Heating Airflow (m3/h)":"500","Feature":"with DX-Coil & Humidifier","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63628,"brandId":374,"categoryId":1730,"modelName":"VKM80GAMV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil & Humidifier)","description":"Daikin Heat Reclaim Ventilator with DX-Coil & Humidifier — VKM80GAMV1","selectBy":"Capacity Index","airflowCfm":441,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"50","Cooling Airflow (m3/h)":"750","Heating Airflow (m3/h)":"750","Feature":"with DX-Coil & Humidifier","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63629,"brandId":374,"categoryId":1730,"modelName":"VKM100GAMV1","series":"Heat Reclaim Ventilator — VKM Series","productType":"VRF Integrated ERV (with DX-Coil & Humidifier)","description":"Daikin Heat Reclaim Ventilator with DX-Coil & Humidifier — VKM100GAMV1","selectBy":"Capacity Index","airflowCfm":558,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A (DX-coil, VRV-connected)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VKM Heat Reclaim Ventilator","Model Year":"2026","Capacity Index":"62.5","Cooling Airflow (m3/h)":"950","Heating Airflow (m3/h)":"950","Feature":"with DX-Coil & Humidifier","Compatible Outdoor":"VRV X / VRV S","Origin Country":"IN/JP"}},{"id":63630,"brandId":374,"categoryId":1729,"modelName":"Daikin VRV AHU DX-Coil Integration Kit (6-60 HP)","series":"VRV AHU Integration","productType":"VRF DX-Kit (AHU Connection)","description":"Daikin VRV Air Handling Unit Integration — DX-Coil kit to connect customer AHU to VRV X/S refrigerant system","selectBy":"HP","voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV AHU Integration","Model Year":"2026","Capacity Range":"6 HP – 60 HP","Control":"Standard Daikin wired remote control","Design":"No water systems (boiler/tank/gas) required — Inverter controlled","Application":"Large size spaces (factories, malls) & fresh air solutions","Origin Country":"IN"}},{"id":63631,"brandId":374,"categoryId":1723,"modelName":"FXMQ125NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ125NFRV16","capacityTon":3.41,"capacityKw":12,"selectBy":"kW","btuHr":47800,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Capacity":"3.41 TR / 48K"},"heatingCapacityKw":7.7},{"id":63632,"brandId":374,"categoryId":1723,"modelName":"FXMQ200NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ200NFRV16","capacityTon":5.49,"capacityKw":19.3,"selectBy":"kW","btuHr":95500,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Capacity":"5.49 TR / 96K"},"heatingCapacityKw":8.9},{"id":63633,"brandId":374,"categoryId":1723,"modelName":"FXMQ250NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ250NFRV16","capacityTon":6.37,"capacityKw":22.4,"selectBy":"kW","btuHr":95500,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Capacity":"6.37 TR / 96K"},"heatingCapacityKw":17.4},{"id":63657,"brandId":374,"categoryId":1692,"modelName":"FCMF50ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 1.5 TR — FCMF50ARV169 / RZMF50BRV169","capacityTon":1.5,"capacityKw":5.27,"selectBy":"TR","btuHr":17981,"powerInputW":1360,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":22,"outdoorWeightKg":36.5,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"3.2~5.6","ISEER":"5.2","Annual Power Consumption (kWh)":"842.77","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":842.77,"outdoorModel":"RZMF50BRV169"},{"id":63658,"brandId":374,"categoryId":1692,"modelName":"FCMF71ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 2.0 TR — FCMF71ARV169 / RZMF71BRV169","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":1920,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":22,"outdoorWeightKg":40,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"595x845x300 mm","soundLevelDb":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"2.2~8.0","ISEER":"5.2","Annual Power Consumption (kWh)":"1133.54","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":1133.54,"outdoorModel":"RZMF71BRV169"},{"id":63659,"brandId":374,"categoryId":1692,"modelName":"FCMF90ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 2.5 TR — FCMF90ARV169 / RZMF90BRV169","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2420,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":57,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"4.5~10.1","ISEER":"5.1","Annual Power Consumption (kWh)":"1436.16","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"2.5 TR / 31K"},"starRating":5,"iseer":5.1,"annualPowerConsumptionKwh":1436.16,"outdoorModel":"RZMF90BRV169"},{"id":63660,"brandId":374,"categoryId":1692,"modelName":"FCMF100ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 3.0 TR — FCMF100ARV169 / RZMF100BRV169","capacityTon":3,"capacityKw":10.51,"selectBy":"TR","btuHr":35860,"powerInputW":3100,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":57,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"5.0~11.2","ISEER":"4.51","Annual Power Consumption (kWh)":"2057.73","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"starRating":5,"iseer":4.51,"annualPowerConsumptionKwh":2057.73,"outdoorModel":"RZMF100BRV169"},{"id":63661,"brandId":374,"categoryId":1692,"modelName":"FCMF125ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 3.5 TR — FCMF125ARV169 / RZMF125BRV169","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4260,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":69,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"4.7","Annual Power Consumption (kWh)":"2513.48","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":5,"iseer":4.7,"annualPowerConsumptionKwh":2513.48,"outdoorModel":"RZMF125BRV169"},{"id":63662,"brandId":374,"categoryId":1692,"modelName":"FCMF125ARV16","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 3.5 TR — FCMF125ARV16 / RZMF125BRV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4080,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":69,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"4.1","Annual Power Consumption (kWh)":"2513.48","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":5,"iseer":4.1,"annualPowerConsumptionKwh":2513.48,"outdoorModel":"RZMF125BRV16"},{"id":63663,"brandId":374,"categoryId":1692,"modelName":"FCMF140ARV169","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 4.0 TR — FCMF140ARV169 / RZMF140BRV169","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":4950,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":71,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"6.2~15.5","ISEER":"4.1","Annual Power Consumption (kWh)":"2886.34","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":5,"iseer":4.1,"annualPowerConsumptionKwh":2886.34,"outdoorModel":"RZMF140BRV169"},{"id":63664,"brandId":374,"categoryId":1692,"modelName":"FCMF140ARV16","series":"FCMF (5-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCMF (5-Star Inverter Cassette) 5-Star Inverter Cassette AC 4.0 TR — FCMF140ARV16 / RZMF140BRV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":4950,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":71,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCMF (5-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Range (kW)":"6.2~15.5","ISEER":"4.1","Annual Power Consumption (kWh)":"2852.03","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote, washable Saranet filter","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":5,"iseer":4.1,"annualPowerConsumptionKwh":2852.03,"outdoorModel":"RZMF140BRV16"},{"id":63665,"brandId":374,"categoryId":1692,"modelName":"FCVF50ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 1.5 TR — FCVF50ARV169 / RZVF50BRV169","capacityTon":1.5,"capacityKw":5.27,"selectBy":"TR","btuHr":17981,"powerInputW":1450,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":22,"outdoorWeightKg":36.5,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"3.2~5.6","ISEER":"4.85","Annual Power Consumption (kWh)":"842.77","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"starRating":4,"iseer":4.85,"annualPowerConsumptionKwh":842.77,"outdoorModel":"RZVF50BRV169"},{"id":63666,"brandId":374,"categoryId":1692,"modelName":"FCVF71ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 2.0 TR — FCVF71ARV169 / RZVF71BRV169","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2010,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":22,"outdoorWeightKg":40,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"595x845x300 mm","soundLevelDb":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"2.2~8.0","ISEER":"4.85","Annual Power Consumption (kWh)":"1133.54","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":4,"iseer":4.85,"annualPowerConsumptionKwh":1133.54,"outdoorModel":"RZVF71BRV169"},{"id":63667,"brandId":374,"categoryId":1692,"modelName":"FCVF90ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 2.5 TR — FCVF90ARV169 / RZVF90BRV169","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2510,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":57,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"4.5~10.1","ISEER":"4.85","Annual Power Consumption (kWh)":"1436.16","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"2.5 TR / 31K"},"starRating":4,"iseer":4.85,"annualPowerConsumptionKwh":1436.16,"outdoorModel":"RZVF90BRV169"},{"id":63668,"brandId":374,"categoryId":1692,"modelName":"FCVF100ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 3.0 TR — FCVF100ARV169 / RZVF100BRV169","capacityTon":3,"capacityKw":10.51,"selectBy":"TR","btuHr":35860,"powerInputW":3260,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":57,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"5.0~11.2","ISEER":"3.95","Annual Power Consumption (kWh)":"2057.73","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"starRating":4,"iseer":3.95,"annualPowerConsumptionKwh":2057.73,"outdoorModel":"RZVF100BRV169"},{"id":63669,"brandId":374,"categoryId":1692,"modelName":"FCVF125ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 3.5 TR — FCVF125ARV169 / RZVF125BRV169","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4450,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":69,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"3.85","Annual Power Consumption (kWh)":"2513.48","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":4,"iseer":3.85,"annualPowerConsumptionKwh":2513.48,"outdoorModel":"RZVF125BRV169"},{"id":63670,"brandId":374,"categoryId":1692,"modelName":"FCVF125ARV16","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 3.5 TR — FCVF125ARV16 / RZVF125BRV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4450,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":69,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"3.85","Annual Power Consumption (kWh)":"2513.48","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":4,"iseer":3.85,"annualPowerConsumptionKwh":2513.48,"outdoorModel":"RZVF125BRV16"},{"id":63671,"brandId":374,"categoryId":1692,"modelName":"FCVF140ARV169","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 4.0 TR — FCVF140ARV169 / RZVF140BRV169","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5250,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":71,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"6.2~15.5","ISEER":"3.75","Annual Power Consumption (kWh)":"2886.34","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":4,"iseer":3.75,"annualPowerConsumptionKwh":2886.34,"outdoorModel":"RZVF140BRV169"},{"id":63672,"brandId":374,"categoryId":1692,"modelName":"FCVF140ARV16","series":"FCVF (4-Star Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVF (4-Star Inverter Cassette) 4-Star Inverter Cassette AC 4.0 TR — FCVF140ARV16 / RZVF140BRV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5120,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22,"outdoorWeightKg":71,"indoorDimensions":"256x840x840 mm (Panel: 50x950x950)","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVF (4-Star Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Range (kW)":"6.2~15.5","ISEER":"3.8","Annual Power Consumption (kWh)":"2852.03","Compressor":"Hermetically Sealed Swing","Notes":"600x600 grille, wireless+wired remote","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":4,"iseer":3.8,"annualPowerConsumptionKwh":2852.03,"outdoorModel":"RZVF140BRV16"},{"id":63673,"brandId":374,"categoryId":1692,"modelName":"FCFQ50ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 1.5 TR — FCFQ50ARV16 / RZFQ50ARV16","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"powerInputW":1420,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":40,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":56,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"1.8~5.3","ISEER":"3.99","Annual Power Consumption (kWh)":"1022.39","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1022.39,"outdoorModel":"RZFQ50ARV16"},{"id":63674,"brandId":374,"categoryId":1692,"modelName":"FCFQ71ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 2.0 TR — FCFQ71ARV16 / RZFQ71ARV16","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2350,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":48,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":58,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"2.2~7.1","ISEER":"3.99","Annual Power Consumption (kWh)":"1378.89","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1378.89,"outdoorModel":"RZFQ71ARV16"},{"id":63675,"brandId":374,"categoryId":1692,"modelName":"FCFQ90ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 2.5 TR — FCFQ90ARV16 / RZFQ90ARV16","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2820,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":67,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":58,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"4.5~10.1","ISEER":"3.99","Annual Power Consumption (kWh)":"1745.56","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"2.5 TR / 31K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1745.56,"outdoorModel":"RZFQ90ARV16"},{"id":63676,"brandId":374,"categoryId":1692,"modelName":"FCFQ100ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 3.0 TR — FCFQ100ARV16 / RZFQ100ARV16","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","btuHr":35826,"powerInputW":3430,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":71,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"5.0~10.5","ISEER":"3.66","Annual Power Consumption (kWh)":"2221.32","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2221.32,"outdoorModel":"RZFQ100ARV16"},{"id":63677,"brandId":374,"categoryId":1692,"modelName":"FCFQ125ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 3.5 TR — FCFQ125ARV16 / RZFQ125ARV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":3660,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"3.66","Annual Power Consumption (kWh)":"2652.48","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2652.48,"outdoorModel":"RZFQ125ARV16"},{"id":63678,"brandId":374,"categoryId":1692,"modelName":"FCFQ140ARV16","series":"FCFQ (3-Star Inverter Cassette, KATAI Technology) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCFQ (3-Star Inverter Cassette, KATAI Technology) 3-Star Inverter Cassette AC 4.0 TR — FCFQ140ARV16 / RZFQ140ARV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5480,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":57,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCFQ (3-Star Inverter Cassette, KATAI Technology)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"6.2~14.0/6.2~15.5","ISEER":"3.66","Annual Power Consumption (kWh)":"2971.47","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft cassette, Katai technology","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2971.47,"outdoorModel":"RZFQ140ARV16"},{"id":63679,"brandId":374,"categoryId":1692,"modelName":"FCVFQ50ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 1.5 TR — FCVFQ50ARV16 / RZVFQ50ARV16","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"powerInputW":1420,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":40,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":52,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"1.8~5.3","ISEER":"3.99","Annual Power Consumption (kWh)":"1022.39","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1022.39,"outdoorModel":"RZVFQ50ARV16"},{"id":63680,"brandId":374,"categoryId":1692,"modelName":"FCVFQ71ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 2.0 TR — FCVFQ71ARV16 / RZVFQ71ARV16","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2350,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":48,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":52,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"2.2~7.1","ISEER":"3.99","Annual Power Consumption (kWh)":"1378.89","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1378.89,"outdoorModel":"RZVFQ71ARV16"},{"id":63681,"brandId":374,"categoryId":1692,"modelName":"FCVFQ90ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 2.5 TR — FCVFQ90ARV16 / RZVFQ90ARV16","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2820,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":67,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":52,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"4.5~10.1","ISEER":"3.99","Annual Power Consumption (kWh)":"1745.56","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"2.5 TR / 31K"},"starRating":3,"iseer":3.99,"annualPowerConsumptionKwh":1745.56,"outdoorModel":"RZVFQ90ARV16"},{"id":63682,"brandId":374,"categoryId":1692,"modelName":"FCVFQ100ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 3.0 TR — FCVFQ100ARV16 / RZVFQ100ARV16","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","btuHr":35826,"powerInputW":3430,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":71,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"5.0~10.5","ISEER":"3.66","Annual Power Consumption (kWh)":"2221.32","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2221.32,"outdoorModel":"RZVFQ100ARV16"},{"id":63683,"brandId":374,"categoryId":1692,"modelName":"FCVFQ125ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 3.5 TR — FCVFQ125ARV16 / RZVFQ125ARV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":3660,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":55,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"5.7~14.0","ISEER":"3.66","Annual Power Consumption (kWh)":"2652.48","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"3.5 TR / 43K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2652.48,"outdoorModel":"RZVFQ125ARV16"},{"id":63684,"brandId":374,"categoryId":1692,"modelName":"FCVFQ140ARV16","series":"FCVFQ (3x3 Compact Inverter Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCVFQ (3x3 Compact Inverter Cassette) 3-Star Inverter Cassette AC 4.0 TR — FCVFQ140ARV16 / RZVFQ140ARV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5480,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":57,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCVFQ (3x3 Compact Inverter Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Range (kW)":"6.2~15.5","ISEER":"3.66","Annual Power Consumption (kWh)":"2971.47","Compressor":"Hermetically Sealed Swing","Notes":"3x3 ft compact cassette grille","Origin Country":"IN","Capacity":"4.0 TR / 48K"},"starRating":3,"iseer":3.66,"annualPowerConsumptionKwh":2971.47,"outdoorModel":"RZVFQ140ARV16"},{"id":63685,"brandId":374,"categoryId":1692,"modelName":"FCQF18ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 1.5 TR — FCQF18ABRV16 / RGVF18ABSV16","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"powerInputW":1452,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":40,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":56,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.65","Annual Power Consumption (kWh)":"1124","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"starRating":2,"iseer":3.65,"annualPowerConsumptionKwh":1124,"outdoorModel":"RGVF18ABSV16"},{"id":63686,"brandId":374,"categoryId":1692,"modelName":"FCQF24ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 2.0 TR — FCQF24ABRV16 / RGVF24ABSV16","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":23986,"powerInputW":1925,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":22,"outdoorWeightKg":48,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":56,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.65","Annual Power Consumption (kWh)":"1490.93","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":2,"iseer":3.65,"annualPowerConsumptionKwh":1490.93,"outdoorModel":"RGVF24ABSV16"},{"id":63687,"brandId":374,"categoryId":1692,"modelName":"FCQF30ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 2.5 TR — FCQF30ABRV16 / RGVF30ABSV16","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":29991,"powerInputW":2410,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":67,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":58,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.65","Annual Power Consumption (kWh)":"1865.6","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"2.5 TR / 30K"},"starRating":2,"iseer":3.65,"annualPowerConsumptionKwh":1865.6,"outdoorModel":"RGVF30ABSV16"},{"id":63688,"brandId":374,"categoryId":1692,"modelName":"FCQF36ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 3.0 TR — FCQF36ABRV16 / RGVF36ABSV16","capacityTon":3,"capacityKw":10.51,"selectBy":"TR","btuHr":35860,"powerInputW":3140,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":2.8,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":71,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":58,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.35","Annual Power Consumption (kWh)":"2428.37","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"starRating":2,"iseer":3.35,"annualPowerConsumptionKwh":2428.37,"outdoorModel":"RGVF36ABSV16"},{"id":63689,"brandId":374,"categoryId":1692,"modelName":"FCQF42ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 3.5 TR — FCQF42ABRV16 / RGVF42ABSV16","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42002,"powerInputW":3910,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":58,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.15","Annual Power Consumption (kWh)":"3024.44","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"3.5 TR / 42K"},"starRating":2,"iseer":3.15,"annualPowerConsumptionKwh":3024.44,"outdoorModel":"RGVF42ABSV16"},{"id":63690,"brandId":374,"categoryId":1692,"modelName":"FCQF48ABRV16","series":"FCQF (2-Star Fixed Speed Cassette) Series","productType":"Light Commercial Cassette AC (Cooling Only)","description":"Daikin FCQF (2-Star Fixed Speed Cassette) 2-Star Fixed Speed Cassette AC 4.0 TR — FCQF48ABRV16 / RGVF48ABSV16","capacityTon":4,"capacityKw":13.36,"selectBy":"TR","btuHr":45584,"powerInputW":4200,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":3.1,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":25,"outdoorWeightKg":74,"indoorDimensions":"298x840x840 mm","outdoorDimensions":"990x940x320 mm","soundLevelDb":60,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FCQF (2-Star Fixed Speed Cassette)","Model Year":"2025","Refrigerant":"R-32","Star Rating":"2 Star","ISEER":"3.26","Annual Power Consumption (kWh)":"3024.44","Compressor":"Rotary/Scroll (Fixed Speed)","Notes":"Fixed speed rotary compressor, 3x3 ft grille","Origin Country":"IN","Capacity":"4.0 TR / 46K"},"starRating":2,"iseer":3.26,"annualPowerConsumptionKwh":3024.44,"outdoorModel":"RGVF48ABSV16"},{"id":63691,"brandId":374,"categoryId":1690,"modelName":"FKCA50AV16","series":"FKCA (3-Star Inverter 1-Way Cassette)","productType":"Light Commercial 1-Way Cassette AC","description":"Daikin FKCA 3-Star Inverter 1-Way Cassette AC 1.5 TR — FKCA50AV16 / RZVF50BRV16","capacityTon":1.5,"capacityKw":5,"selectBy":"TR","btuHr":17060,"powerInputW":1520,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.09,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"pipeMaxM":30,"indoorWeightKg":24,"outdoorWeightKg":36.5,"indoorDimensions":"140x1200x515 mm (Panel: 41x1390x595)","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FKCA","Model Year":"2025","Refrigerant":"R-32","Cooling Capacity Range (kW)":"2.1~5.7","ISEER":"4.35","Compressor":"Swing Type","Indoor Dimensions":"140x1200x515 mm (+panel 41x1390x595)","Origin Country":"IN","Capacity":"1.5 TR / 17K"},"starRating":3,"iseer":4.35,"annualPowerConsumptionKwh":890,"outdoorModel":"RZVF50BRV16"},{"id":63692,"brandId":374,"categoryId":1690,"modelName":"FKCA71AV16","series":"FKCA (3-Star Inverter 1-Way Cassette)","productType":"Light Commercial 1-Way Cassette AC","description":"Daikin FKCA 3-Star Inverter 1-Way Cassette AC 2.0 TR — FKCA71AV16 / RZVF71BRV16","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2235,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","refrigerantChargeKg":1.3,"pipeLiquidMm":9.5,"pipeGasMm":15.9,"pipeMaxM":30,"indoorWeightKg":24,"outdoorWeightKg":40,"indoorDimensions":"140x1200x515 mm (Panel: 41x1390x595)","outdoorDimensions":"595x845x300 mm","soundLevelDb":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FKCA","Model Year":"2025","Refrigerant":"R-32","Cooling Capacity Range (kW)":"3.5~7.5","ISEER":"4.35","Compressor":"Swing Type","Indoor Dimensions":"140x1200x515 mm (+panel 41x1390x595)","Origin Country":"IN","Capacity":"2.0 TR / 24K"},"starRating":3,"iseer":4.35,"annualPowerConsumptionKwh":1264,"outdoorModel":"RZVF71BRV16"},{"id":63693,"brandId":374,"categoryId":1694,"modelName":"FDBF12CRV16","series":"FDBF (Fixed Speed, LSP Ductable)","productType":"Light Commercial Ductable AC (Low Static, Cooling Only)","description":"Daikin FDBF Fixed Speed Ceiling Concealed Ductable AC (Low Static) 1.0 TR — FDBF12CRV16 / RGF12CRV16","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","btuHr":11942,"powerInputW":1090,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":28,"soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDBF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Low Static Pressure (LSP)","Compressor":"Rotary (Fixed Speed)","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"outdoorModel":"RGF12CRV16"},{"id":63694,"brandId":374,"categoryId":1694,"modelName":"FDBF18CRV16","series":"FDBF (Fixed Speed, LSP Ductable)","productType":"Light Commercial Ductable AC (Low Static, Cooling Only)","description":"Daikin FDBF Fixed Speed Ceiling Concealed Ductable AC (Low Static) 1.5 TR — FDBF18CRV16 / RGF18CRV16","capacityTon":1.5,"capacityKw":1.55,"selectBy":"TR","btuHr":5289,"powerInputW":1740,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":33,"soundLevelDb":54,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDBF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Low Static Pressure (LSP)","Compressor":"Rotary (Fixed Speed)","Origin Country":"IN","Capacity":"1.5 TR / 5K"},"outdoorModel":"RGF18CRV16"},{"id":63695,"brandId":374,"categoryId":1694,"modelName":"FDBF24CRV16","series":"FDBF (Fixed Speed, LSP Ductable)","productType":"Light Commercial Ductable AC (Low Static, Cooling Only)","description":"Daikin FDBF Fixed Speed Ceiling Concealed Ductable AC (Low Static) 2.0 TR — FDBF24CRV16 / RGF24CRV16","capacityTon":2,"capacityKw":2.06,"selectBy":"TR","btuHr":7029,"powerInputW":2050,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":39,"soundLevelDb":56,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDBF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Low Static Pressure (LSP)","Compressor":"Rotary (Fixed Speed)","Origin Country":"IN","Capacity":"2.0 TR / 7K"},"outdoorModel":"RGF24CRV16"},{"id":63696,"brandId":374,"categoryId":1695,"modelName":"FDMF18CRV16","series":"FDMF (Fixed Speed, MSP Ductable)","productType":"Light Commercial Ductable AC (Medium Static, Cooling Only)","description":"Daikin FDMF Fixed Speed Ceiling Concealed Ductable AC (Medium Static) 1.5 TR — FDMF18CRV16 / RGF18CRV16","capacityTon":1.5,"capacityKw":2.5,"selectBy":"TR","btuHr":8530,"powerInputW":2710,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":39,"outdoorDimensions":"295x1430x665 mm","soundLevelDb":43,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Medium Static Pressure (MSP)","Compressor":"Rotary/Scroll (Fixed Speed)","Origin Country":"IN","Capacity":"1.5 TR / 9K"}},{"id":63697,"brandId":374,"categoryId":1695,"modelName":"FDMF24CRV16","series":"FDMF (Fixed Speed, MSP Ductable)","productType":"Light Commercial Ductable AC (Medium Static, Cooling Only)","description":"Daikin FDMF Fixed Speed Ceiling Concealed Ductable AC (Medium Static) 2.0 TR — FDMF24CRV16 / RGF24CRV16","capacityTon":2,"capacityKw":3.24,"selectBy":"TR","btuHr":11055,"powerInputW":3120,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":40,"outdoorDimensions":"295x1430x665 mm","soundLevelDb":42,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Medium Static Pressure (MSP)","Compressor":"Rotary/Scroll (Fixed Speed)","Origin Country":"IN","Capacity":"2.0 TR / 11K"}},{"id":63698,"brandId":374,"categoryId":1695,"modelName":"FDMF42CRV16","series":"FDMF (Fixed Speed, MSP Ductable)","productType":"Light Commercial Ductable AC (Medium Static, Cooling Only)","description":"Daikin FDMF Fixed Speed Ceiling Concealed Ductable AC (Medium Static) 3.5 TR — FDMF42CRV16 / RGF42CRV16","capacityTon":3.5,"capacityKw":4.3,"selectBy":"TR","btuHr":14672,"powerInputW":4159,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":49,"outdoorDimensions":"415x1730x835 mm","soundLevelDb":51,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Medium Static Pressure (MSP)","Compressor":"Rotary/Scroll (Fixed Speed)","Origin Country":"IN","Capacity":"3.5 TR / 15K"}},{"id":63699,"brandId":374,"categoryId":1695,"modelName":"FDMF48CRV16","series":"FDMF (Fixed Speed, MSP Ductable)","productType":"Light Commercial Ductable AC (Medium Static, Cooling Only)","description":"Daikin FDMF Fixed Speed Ceiling Concealed Ductable AC (Medium Static) 4.0 TR — FDMF48CRV16 / RGF48CRV16","capacityTon":4,"capacityKw":4.7,"selectBy":"TR","btuHr":16036,"powerInputW":4630,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","outdoorWeightKg":60,"outdoorDimensions":"415x1730x835 mm","soundLevelDb":54,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Ceiling Concealed — Medium Static Pressure (MSP)","Compressor":"Rotary/Scroll (Fixed Speed)","Origin Country":"IN","Capacity":"4.0 TR / 16K"}},{"id":63700,"brandId":374,"categoryId":1695,"modelName":"FDMQN100","series":"FDMQN (Fixed Speed Heat Pump, Ceiling Concealed)","productType":"Light Commercial Ductable AC (Heat Pump)","description":"Daikin FDMQN Fixed Speed Ceiling Concealed Ductable Heat Pump 100 class — FDMQN100 / RQ100DGRY16","capacityTon":3.25,"capacityKw":11.43,"selectBy":"TR","btuHr":38999,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","eer":3.4,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Ceiling Concealed Heat Pump","Rated EER":"3.4","Rated COP":"3.25","Origin Country":"IN","Capacity":"3.25 TR / 39K"},"cop":3.25,"heatingCapacityKw":12.02,"outdoorModel":"RQ100DGRY16"},{"id":63701,"brandId":374,"categoryId":1695,"modelName":"FDMQN125","series":"FDMQN (Fixed Speed Heat Pump, Ceiling Concealed)","productType":"Light Commercial Ductable AC (Heat Pump)","description":"Daikin FDMQN Fixed Speed Ceiling Concealed Ductable Heat Pump 125 class — FDMQN125 / RQ125DGRY16","capacityTon":3.75,"capacityKw":13.19,"selectBy":"TR","btuHr":45004,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","eer":3.87,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Ceiling Concealed Heat Pump","Rated EER":"3.87","Rated COP":"3.41","Origin Country":"IN","Capacity":"3.75 TR / 45K"},"cop":3.41,"heatingCapacityKw":13.77,"outdoorModel":"RQ125DGRY16"},{"id":63702,"brandId":374,"categoryId":1695,"modelName":"FDMQN140","series":"FDMQN (Fixed Speed Heat Pump, Ceiling Concealed)","productType":"Light Commercial Ductable AC (Heat Pump)","description":"Daikin FDMQN Fixed Speed Ceiling Concealed Ductable Heat Pump 140 class — FDMQN140 / RQ140DGRY16","capacityTon":4.58,"capacityKw":16.12,"selectBy":"TR","btuHr":55001,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","eer":4.6,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Ceiling Concealed Heat Pump","Rated EER":"4.6","Rated COP":"3.41","Origin Country":"IN","Capacity":"4.58 TR / 55K"},"cop":3.41,"heatingCapacityKw":16.12,"outdoorModel":"RQ140DGRY16"},{"id":63703,"brandId":374,"categoryId":1696,"modelName":"FDMF50BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 1.5 TR — FDMF50BRV16 / RZMF50BRV16","capacityTon":1.5,"capacityKw":5.2,"selectBy":"TR","btuHr":17742,"powerInputW":1360,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":34,"indoorDimensions":"200x1000x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"1.5 TR / 18K"}},{"id":63704,"brandId":374,"categoryId":1696,"modelName":"FDMF71BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 2.0 TR — FDMF71BRV16 / RZMF71BRV16","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":1920,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":34,"indoorDimensions":"200x1000x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"2.0 TR / 24K"}},{"id":63705,"brandId":374,"categoryId":1696,"modelName":"FDMF90BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 2.5 TR — FDMF90BRV16 / RZMF90BRV16","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2700,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":43,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"2.5 TR / 31K"}},{"id":63706,"brandId":374,"categoryId":1696,"modelName":"FDMF100BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 2.8 TR — FDMF100BRV16 / RZMF100BRV16","capacityTon":2.8,"capacityKw":10.5,"selectBy":"TR","btuHr":35826,"powerInputW":3300,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":43,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"2.8 TR / 36K"}},{"id":63707,"brandId":374,"categoryId":1696,"modelName":"FDMF125BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 3.5 TR — FDMF125BRV16 / RZMF125BRV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4700,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":45,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"3.5 TR / 43K"}},{"id":63708,"brandId":374,"categoryId":1696,"modelName":"FDMF140BRV16","series":"FDMF (Inverter, Middle/High Static Duct)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMF Inverter Ductable AC (Middle/High Static, Cooling Only) 4.0 TR — FDMF140BRV16 / RZMF140BRV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5700,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":45,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMF","Model Year":"2025","Refrigerant":"R-32","Type":"Middle/High Static Duct Connection (Inverter)","Piping":"Ref piping max length 30-50m","Origin Country":"IN","Capacity":"4.0 TR / 48K"}},{"id":63709,"brandId":374,"categoryId":1696,"modelName":"FDMFQ50ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 1.5 TR — FDMFQ50ARV16 / RZMFQ50ARV16","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"powerInputW":1600,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":34,"indoorDimensions":"300x1000x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"1.5 TR / 18K"}},{"id":63710,"brandId":374,"categoryId":1696,"modelName":"FDMFQ71ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 2.0 TR — FDMFQ71ARV16 / RZMFQ71ARV16","capacityTon":2,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2100,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":34,"indoorDimensions":"300x1000x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"2.0 TR / 24K"}},{"id":63711,"brandId":374,"categoryId":1696,"modelName":"FDMFQ90ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 2.5 TR — FDMFQ90ARV16 / RZMFQ90ARV16","capacityTon":2.5,"capacityKw":9,"selectBy":"TR","btuHr":30708,"powerInputW":2900,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":43,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"2.5 TR / 31K"}},{"id":63712,"brandId":374,"categoryId":1696,"modelName":"FDMFQ100ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 3.0 TR — FDMFQ100ARV16 / RZMFQ100ARV16","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","btuHr":35826,"powerInputW":3660,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":43,"indoorDimensions":"300x1400x700 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"3.0 TR / 36K"}},{"id":63713,"brandId":374,"categoryId":1696,"modelName":"FDMFQ125ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 3.5 TR — FDMFQ125ARV16 / RZMFQ125ARV16","capacityTon":3.5,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"powerInputW":4450,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":44,"indoorDimensions":"400x1200x980 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"3.5 TR / 43K"}},{"id":63714,"brandId":374,"categoryId":1696,"modelName":"FDMFQ140ARV16","series":"FDMFQ (Inverter Ductable)","productType":"Light Commercial Ductable AC (High Static, Cooling Only)","description":"Daikin FDMFQ Inverter Ductable AC (High Static, Cooling Only) 4.0 TR — FDMFQ140ARV16 / RZMFQ140ARV16","capacityTon":4,"capacityKw":14,"selectBy":"TR","btuHr":47768,"powerInputW":5480,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","indoorWeightKg":44,"indoorDimensions":"400x1200x980 mm","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMFQ","Model Year":"2025","Refrigerant":"R-32","External Static Pressure":"50 Pa","Fan Speed Steps":"3","Origin Country":"IN","Capacity":"4.0 TR / 48K"}},{"id":63715,"brandId":374,"categoryId":1696,"modelName":"FDMR36ERV16","series":"FDMR (Fixed Speed Ductable)","productType":"Light Commercial Ductable AC (Cooling Only)","description":"Daikin FDMR Fixed Speed Ductable AC 3 TR — FDMR36ERV16 / RXD36ERV16","capacityTon":3,"capacityKw":10.54,"selectBy":"TR","btuHr":35962,"powerInputW":3730,"voltage":"415V / 3Ph / 50Hz","electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FDMR","Model Year":"2025","Refrigerant":"R-410A","Type":"Fixed Speed Ductable, Wired Control","Origin Country":"IN","Capacity":"3.0 TR / 36K"},"outdoorModel":"RXD36ERV16"},{"id":63716,"brandId":374,"categoryId":1697,"modelName":"FVRN71ARV16","series":"FVRN (Cooling Only, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Cooling Only)","description":"Daikin FVRN Fixed Speed Floor Standing / Tower AC (Cooling Only) 2.4 TR — FVRN71ARV16 / RR71GRY16","capacityTon":2.4,"capacityKw":8.35,"selectBy":"TR","btuHr":28490,"powerInputW":2750,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVRN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Cooling Only","Features":"Auto swing, wireless remote std, up to 25m air throw","Origin Country":"IN","Capacity":"2.4 TR / 28K"},"outdoorModel":"RR71GRY16"},{"id":63717,"brandId":374,"categoryId":1697,"modelName":"FVRN100ARV16","series":"FVRN (Cooling Only, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Cooling Only)","description":"Daikin FVRN Fixed Speed Floor Standing / Tower AC (Cooling Only) 3.3 TR — FVRN100ARV16 / RR100DGRY16","capacityTon":3.3,"capacityKw":11.72,"selectBy":"TR","btuHr":39989,"powerInputW":4050,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVRN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Cooling Only","Features":"Auto swing, wireless remote std, up to 25m air throw","Origin Country":"IN","Capacity":"3.3 TR / 40K"},"outdoorModel":"RR100DGRY16"},{"id":63718,"brandId":374,"categoryId":1697,"modelName":"FVRN125ARV16","series":"FVRN (Cooling Only, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Cooling Only)","description":"Daikin FVRN Fixed Speed Floor Standing / Tower AC (Cooling Only) 3.8 TR — FVRN125ARV16 / RR125DGRY16","capacityTon":3.8,"capacityKw":13.19,"selectBy":"TR","btuHr":45004,"powerInputW":4750,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVRN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Cooling Only","Features":"Auto swing, wireless remote std, up to 25m air throw","Origin Country":"IN","Capacity":"3.8 TR / 45K"},"outdoorModel":"RR125DGRY16"},{"id":63719,"brandId":374,"categoryId":1697,"modelName":"FVRN140ARV16","series":"FVRN (Cooling Only, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Cooling Only)","description":"Daikin FVRN Fixed Speed Floor Standing / Tower AC (Cooling Only) 4.6 TR — FVRN140ARV16 / RR140DGRY16","capacityTon":4.6,"capacityKw":16.12,"selectBy":"TR","btuHr":55001,"powerInputW":5400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVRN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Cooling Only","Features":"Auto swing, wireless remote std, up to 25m air throw","Origin Country":"IN","Capacity":"4.6 TR / 55K"},"outdoorModel":"RR140DGRY16"},{"id":63720,"brandId":374,"categoryId":1697,"modelName":"FVQN100ARV16","series":"FVQN (Heat Pump, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Heat Pump)","description":"Daikin FVQN Fixed Speed Floor Standing / Tower AC Heat Pump — FVQN100ARV16 / RQ100DGRY16","capacityTon":3.33,"capacityKw":11.72,"selectBy":"TR","btuHr":39989,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.14,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Heat Pump","Rated EER":"3.14","Rated COP":"3.19","Origin Country":"IN","Capacity":"3.33 TR / 40K"},"cop":3.19,"heatingCapacityKw":13.19,"outdoorModel":"RQ100DGRY16"},{"id":63721,"brandId":374,"categoryId":1697,"modelName":"FVQN125ARV16","series":"FVQN (Heat Pump, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Heat Pump)","description":"Daikin FVQN Fixed Speed Floor Standing / Tower AC Heat Pump — FVQN125ARV16 / RQ125DGRY16","capacityTon":3.75,"capacityKw":13.19,"selectBy":"TR","btuHr":45004,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.41,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Heat Pump","Rated EER":"3.41","Rated COP":"3.02","Origin Country":"IN","Capacity":"3.75 TR / 45K"},"cop":3.02,"heatingCapacityKw":13.48,"outdoorModel":"RQ125DGRY16"},{"id":63722,"brandId":374,"categoryId":1697,"modelName":"FVQN140ARV16","series":"FVQN (Heat Pump, Floor Standing)","productType":"Light Commercial Floor Standing/Tower AC (Heat Pump)","description":"Daikin FVQN Fixed Speed Floor Standing / Tower AC Heat Pump — FVQN140ARV16 / RQ140DGRY16","capacityTon":4.58,"capacityKw":16.12,"selectBy":"TR","btuHr":55001,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","eer":3.01,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FVQN","Model Year":"2025","Refrigerant":"R-410A","Type":"Floor Standing Tower AC — Heat Pump","Rated EER":"3.01","Rated COP":"3.01","Origin Country":"IN","Capacity":"4.58 TR / 55K"},"cop":3.01,"heatingCapacityKw":16,"outdoorModel":"RQ140DGRY16"},{"id":63723,"brandId":374,"categoryId":1799,"modelName":"MC70MVM6","series":"MC70MVM6","productType":"Residential Standalone Air Purifier","description":"Daikin Residential Air Purifier with Flash Streamer Technology, 3-Way Suction — MC70MVM6","selectBy":"Room Area","powerInputW":65,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A","indoorWeightKg":8.5,"indoorDimensions":"576(H) x 403(W) x 241(D) mm","soundLevelDb":48,"warrantyYears":"1","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"MC70MVM6","Model Year":"2025","Technology":"Flash Streamer Discharge Technology (6-stage filtration)","Applicable Room Area":"Up to 46 m² (12 m² purified in approx. 9 minutes)","Max Airflow":"7.0 m³/min (Turbo mode)","Modes":"Quiet, Low, Normal, High, Turbo + Anti-pollen mode, Sleep mode","Airflow by Mode (m3/min)":"Quiet 0.91 | Low 2.2 | Normal 3.5 | High 4.8 | Turbo 7.0","Power Consumption by Mode (W)":"Quiet 7.0 | Low 10.0 | Normal 16.0 | High 26.0 | Turbo 65.0","Sound Pressure by Mode (dB)":"Quiet 16.0 | Low 24.0 | Normal 32.0 | High 39.0 | Turbo 48.0","Filter":"Titanium Apatite Photocatalytic Filter + Pleated Dust Collection Filter (10-year life, replace every 2 years)","Replacement Filter Part No":"KAC017A4E (Set of 5: 1 pleated + 4 spare)","Removes":"PM2.5/PM10, viruses, bacteria, mould, allergens, pollen, formaldehyde, VOCs, odours, dust mites","Convenient Functions":"Off timer, Child lock, Display brightness adjustment, Auto restart after power failure","Remote":"Wireless remote controller included","Suction":"3-Way (bottom + side) powerful suction","Origin Country":"IN/JP"},"roomAreaSqm":46,"colour":"White"},{"id":63724,"brandId":374,"categoryId":1689,"modelName":"JTKJ35UV16W","series":"JTKJ Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin JTKJ 5-Star Inverter Split AC 3.52kW — JTKJ35UV16W / RKJ35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":940,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.3,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":24,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":40,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"JTKJ","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.09~4.0)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3720~13650)","Power Consumption Full/Half (min~max W)":"940/290 (196~1150)","Rated Annual Power Consumption (kWh)":"523.54","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"4.3","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"40/38/36/33/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"30","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":523.54,"outdoorModel":"RKJ35UV16W"},{"id":63725,"brandId":374,"categoryId":1689,"modelName":"JTKJ50UV16U","series":"JTKJ Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin JTKJ 5-Star Inverter Split AC 5.28kW — JTKJ50UV16U / RKJ50UV16U","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18015,"powerInputW":1325,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.1,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":11.5,"outdoorWeightKg":33,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"JTKJ","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"5.28/2.64 (1.58~5.75)","Cooling Capacity Full/Half (BTU/h)":"18000/9000 (5390~19620)","Power Consumption Full/Half (min~max W)":"1325/460 (267~1639)","Rated Annual Power Consumption (kWh)":"785.67","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"6.1","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14.5","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"1.8","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"40","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":785.67,"outdoorModel":"RKJ50UV16U"},{"id":63726,"brandId":374,"categoryId":1689,"modelName":"JTKJ60UV16U","series":"JTKJ Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin JTKJ 5-Star Inverter Split AC 6.2kW — JTKJ60UV16U / RKJ60UV16U","capacityTon":1.76,"capacityKw":6.2,"selectBy":"TR","btuHr":21154,"powerInputW":1575,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.2,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11.5,"outdoorWeightKg":48.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"695x930x350 mm","soundLevelDb":48,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"JTKJ","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"6.2/3.1 (1.25~7)","Cooling Capacity Full/Half (BTU/h)":"21150/10580 (4260~23880)","Power Consumption Full/Half (min~max W)":"1575/535 (200~1950)","Rated Annual Power Consumption (kWh)":"923.07","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.2","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14.5","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"775x1094x486","ODU Gross Weight (kg)":"56.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.76 TR / 21K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":923.07,"outdoorModel":"RKJ60UV16U"},{"id":63727,"brandId":374,"categoryId":1689,"modelName":"FTKN35UV16W","series":"FTKN Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKN 4-Star Inverter Split AC 3.52kW — FTKN35UV16W / RKN35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":1200,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.43,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":21.5,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":42,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKN","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.07~3.7)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3650~12620)","Power Consumption Full/Half (min~max W)":"1200/383 (210~1200)","Rated Annual Power Consumption (kWh)":"680.4","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.43","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"27","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":680.4,"outdoorModel":"RKN35UV16W"},{"id":63728,"brandId":374,"categoryId":1689,"modelName":"FTKN50UV16V","series":"FTKN Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKN 4-Star Inverter Split AC 5.0kW — FTKN50UV16V / RKN50UV16V","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"powerInputW":1670,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.41,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":10.5,"outdoorWeightKg":28,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":46,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKN","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/2.5 (1.75~5.2)","Cooling Capacity Full/Half (BTU/h)":"17100/8550 (5970~17440)","Power Consumption Full/Half (min~max W)":"1670/554 (375~1750)","Rated Annual Power Consumption (kWh)":"966.47","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.41","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"13.5","Airflow Rate":"572 cfm / 16.2 cmm","Moisture Removal (L/hr)":"1.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"46/43/41/38/35/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"35","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":966.47,"outdoorModel":"RKN50UV16V"},{"id":63729,"brandId":374,"categoryId":1689,"modelName":"FTKR35UV16W","series":"FTKR (Smart+) Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKR (Smart+) 5-Star Inverter Split AC 3.52kW — FTKR35UV16W / RKR35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":940,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.3,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":24,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":40,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKR (Smart+)","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.09~4.0)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3720~13650)","Power Consumption Full/Half (min~max W)":"940/290 (196~1150)","Rated Annual Power Consumption (kWh)":"523.54","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"4.3","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"40/38/36/33/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"30","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":523.54,"outdoorModel":"RKR35UV16W"},{"id":63730,"brandId":374,"categoryId":1689,"modelName":"FTKR50UV16U","series":"FTKR (Smart+) Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKR (Smart+) 5-Star Inverter Split AC 5.28kW — FTKR50UV16U / RKR50UV16U","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18015,"powerInputW":1325,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.1,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":11,"outdoorWeightKg":33,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKR (Smart+)","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"5.28/2.64 (1.58~5.75)","Cooling Capacity Full/Half (BTU/h)":"18000/9000 (5390~19620)","Power Consumption Full/Half (min~max W)":"1325/460 (267~1639)","Rated Annual Power Consumption (kWh)":"785.67","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"6.1","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"1.8","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"40","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":785.67,"outdoorModel":"RKR50UV16U"},{"id":63731,"brandId":374,"categoryId":1689,"modelName":"FTKR60UV16U","series":"FTKR (Smart+) Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKR (Smart+) 5-Star Inverter Split AC 6.2kW — FTKR60UV16U / RKR60UV16U","capacityTon":1.76,"capacityKw":6.2,"selectBy":"TR","btuHr":21154,"powerInputW":1575,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.2,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11.5,"outdoorWeightKg":48.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"695x930x350 mm","soundLevelDb":48,"operatingTempMin":10,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKR (Smart+)","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"6.2/3.1 (1.25~7)","Cooling Capacity Full/Half (BTU/h)":"21150/10580 (4260~23880)","Power Consumption Full/Half (min~max W)":"1575/535 (200~1950)","Rated Annual Power Consumption (kWh)":"923.07","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.2","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14.5","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"775x1094x486","ODU Gross Weight (kg)":"56.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"10~54","Origin Country":"IN","Capacity":"1.76 TR / 21K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":923.07,"outdoorModel":"RKR60UV16U"},{"id":63732,"brandId":374,"categoryId":1689,"modelName":"FTKF35UV16U","series":"FTKF Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKF 5-Star Inverter Split AC 3.35kW — FTKF35UV16U / RKF35UV16U","capacityTon":0.95,"capacityKw":3.35,"selectBy":"TR","btuHr":11430,"powerInputW":683,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":3.16,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":10.5,"outdoorWeightKg":31.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":44,"operatingTempMin":20,"operatingTempMax":56,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKF","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"3.35/1.67 (1.2~4.5)","Cooling Capacity Full/Half (BTU/h)":"11900/5970 (4095~15350)","Power Consumption Full/Half (min~max W)":"683/252 (190~1230)","Rated Annual Power Consumption (kWh)":"418.52","Rated ISEER":"6.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"3.16","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"13.5","Airflow Rate":"512 cfm / 14.5 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"44/41/39/36/33/30","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"38.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~56","Origin Country":"IN","Capacity":"0.95 TR / 11K"},"compressorType":"Swing Compressor","starRating":5,"iseer":6.2,"annualPowerConsumptionKwh":418.52,"outdoorModel":"RKF35UV16U"},{"id":63733,"brandId":374,"categoryId":1689,"modelName":"FTKF50UV16T","series":"FTKF Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKF 5-Star Inverter Split AC 5.0kW — FTKF50UV16T / RKF50UV16T","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"powerInputW":1095,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.1,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":12.5,"outdoorWeightKg":48.5,"indoorDimensions":"310x1100x239 mm","outdoorDimensions":"695x930x350 mm","soundLevelDb":47,"operatingTempMin":20,"operatingTempMax":56,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKF","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/2.5 (1.25~6)","Cooling Capacity Full/Half (BTU/h)":"17060/8530 (5120~20470)","Power Consumption Full/Half (min~max W)":"1095/400 (200~1480)","Rated Annual Power Consumption (kWh)":"667.36","Rated ISEER":"5.8","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.1","IDU Package Dimensions (HxWxD mm)":"330x1230x385","IDU Gross Weight (kg)":"16.6","Airflow Rate":"635 cfm / 18 cmm","Moisture Removal (L/hr)":"3.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"47/44/41/39/36/30","ODU Package Dimensions (HxWxD mm)":"775x1094x486","ODU Gross Weight (kg)":"56.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~56","Origin Country":"IN","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.8,"annualPowerConsumptionKwh":667.36,"outdoorModel":"RKF50UV16T"},{"id":63734,"brandId":374,"categoryId":1689,"modelName":"FTKM35UV16W","series":"FTKM Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKM 5-Star Inverter Split AC 3.52kW — FTKM35UV16W / RKM35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":940,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.3,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":24,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":42,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKM","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.09~4.0)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3720~13650)","Power Consumption Full/Half (min~max W)":"940/290 (196~1150)","Rated Annual Power Consumption (kWh)":"523.54","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"4.3","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"30","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":523.54,"outdoorModel":"RKM35UV16W"},{"id":63735,"brandId":374,"categoryId":1689,"modelName":"FTKM50UV16U","series":"FTKM Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKM 5-Star Inverter Split AC 5.28kW — FTKM50UV16U / RKM50UV16U","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18015,"powerInputW":1325,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.1,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":11,"outdoorWeightKg":32.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKM","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"5.28/2.64 (1.58~5.75)","Cooling Capacity Full/Half (BTU/h)":"18000/9000 (5390~19620)","Power Consumption Full/Half (min~max W)":"1325/460 (267~1639)","Rated Annual Power Consumption (kWh)":"785.67","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"6.1","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"1.8","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"39.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":785.67,"outdoorModel":"RKM50UV16U"},{"id":63736,"brandId":374,"categoryId":1689,"modelName":"FTKM60UV16U","series":"FTKM Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKM 5-Star Inverter Split AC 6.2kW — FTKM60UV16U / RKM60UV16U","capacityTon":1.76,"capacityKw":6.2,"selectBy":"TR","btuHr":21154,"powerInputW":1575,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.2,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11.5,"outdoorWeightKg":48.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"695x930x350 mm","soundLevelDb":48,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKM","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"6.2/3.1 (1.25~7)","Cooling Capacity Full/Half (BTU/h)":"21150/10580 (4260~23880)","Power Consumption Full/Half (min~max W)":"1575/535 (200~1950)","Rated Annual Power Consumption (kWh)":"923.07","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.2","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14.5","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"775x1094x486","ODU Gross Weight (kg)":"56.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.76 TR / 21K"},"compressorType":"Swing Compressor","starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":923.07,"outdoorModel":"RKM60UV16U"},{"id":63737,"brandId":374,"categoryId":1689,"modelName":"FTHT35UV16W","series":"FTHT Series","productType":"Split Hi-Wall AC (Heat Pump)","description":"Daikin FTHT 4-Star Inverter Split AC 3.52kW — FTHT35UV16W / RHT35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":1145,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.08,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":22,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":42,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTHT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.07~3.7)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3650~12620)","Power Consumption Full/Half (min~max W)":"1145/335 (210~1200)","Rated Annual Power Consumption (kWh)":"620.32","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.08","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"27","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Rated Heating Capacity Full (min~max kW)":"3.52 (1.2~3.7)","Rated Heating Capacity Full (BTU/h)":"12000 (4100~12620)","Power Consumption Heating Full (min~max W)":"950 (270~1060)","Operating Current Heating (A)":"4.21","Airflow Heating":"420 cfm / 11.9 cmm","Operation Sound Heating H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","Operating Ambient Range Heating (°C DB)":"-10~24","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","heatingCapacityKw":3.52,"starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":620.32,"outdoorModel":"RHT35UV16W"},{"id":63738,"brandId":374,"categoryId":1689,"modelName":"FTHT50UV16V","series":"FTHT Series","productType":"Split Hi-Wall AC (Heat Pump)","description":"Daikin FTHT 4-Star Inverter Split AC 5.0kW — FTHT50UV16V / RHT50UV16V","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"powerInputW":1600,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.1,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":10.5,"outdoorWeightKg":29.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":46,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTHT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/2.5 (1.75~5.2)","Cooling Capacity Full/Half (BTU/h)":"17100/8550 (5970~17740)","Power Consumption Full/Half (min~max W)":"1600/483 (375~1600)","Rated Annual Power Consumption (kWh)":"881.05","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.1","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"13.5","Airflow Rate":"572 cfm / 16.2 cmm","Moisture Removal (L/hr)":"1.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"46/43/41/38/35/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"36","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Rated Heating Capacity Full (min~max kW)":"5.0 (1.75~5.2)","Rated Heating Capacity Full (BTU/h)":"17100 (4450~17700)","Power Consumption Heating Full (min~max W)":"1460 (340~1600)","Operating Current Heating (A)":"6.48","Airflow Heating":"572 cfm / 16.2 cmm","Operation Sound Heating H/MH/M/ML/L/SL (dBA)":"46/43/41/38/35/32","Operating Ambient Range Heating (°C DB)":"-10~24","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","heatingCapacityKw":5,"starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":881.05,"outdoorModel":"RHT50UV16V"},{"id":63739,"brandId":374,"categoryId":1689,"modelName":"FTHT60UV16U","series":"FTHT Series","productType":"Split Hi-Wall AC (Heat Pump)","description":"Daikin FTHT 4-Star Inverter Split AC 6.0kW — FTHT60UV16U / RHT60UV16U","capacityTon":1.71,"capacityKw":6,"selectBy":"TR","btuHr":20472,"powerInputW":1820,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.07,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11,"outdoorWeightKg":33,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTHT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"6.0/3.0 (1.75~6.5)","Cooling Capacity Full/Half (BTU/h)":"20470/10235 (5970~22180)","Power Consumption Full/Half (min~max W)":"1820/608 (350~2100)","Rated Annual Power Consumption (kWh)":"1057.21","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"8.07","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"40","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Rated Heating Capacity Full (min~max kW)":"6.0 (1.3~6.0)","Rated Heating Capacity Full (BTU/h)":"20500 (4450~20500)","Power Consumption Heating Full (min~max W)":"1880 (330~1900)","Operating Current Heating (A)":"8.34","Airflow Heating":"593 cfm / 16.8 cmm","Operation Sound Heating H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","Operating Ambient Range Heating (°C DB)":"-10~24","Capacity":"1.71 TR / 20K"},"compressorType":"Swing Compressor","heatingCapacityKw":6,"starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":1057.21,"outdoorModel":"RHT60UV16U"},{"id":63740,"brandId":374,"categoryId":1689,"modelName":"FTKT35UV16W","series":"FTKT Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKT 4-Star Inverter Split AC 3.52kW — FTKT35UV16W / RKT35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":1145,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.08,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":21.5,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":42,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.07~3.7)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3650~12620)","Power Consumption Full/Half (min~max W)":"1145/335 (210~1200)","Rated Annual Power Consumption (kWh)":"620.32","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.08","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"27.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":620.32,"outdoorModel":"RKT35UV16W"},{"id":63741,"brandId":374,"categoryId":1689,"modelName":"FTKT50UV16V","series":"FTKT Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKT 4-Star Inverter Split AC 5.28kW — FTKT50UV16V / RKT50UV16V","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18015,"powerInputW":1602,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.11,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":10.5,"outdoorWeightKg":30,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":46,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"5.28/2.64 (1.75~5.4)","Cooling Capacity Full/Half (BTU/h)":"18000/9000 (5970~18420)","Power Consumption Full/Half (min~max W)":"1602/535 (370~1650)","Rated Annual Power Consumption (kWh)":"930.42","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.11","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"13.5","Airflow Rate":"572 cfm / 16.2 cmm","Moisture Removal (L/hr)":"1.8","Operation Sound H/MH/M/ML/L/SL (dBA)":"46/43/41/38/35/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"37","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.5 TR / 18K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":930.42,"outdoorModel":"RKT50UV16V"},{"id":63742,"brandId":374,"categoryId":1689,"modelName":"FTKT60UV16U","series":"FTKT Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKT 4-Star Inverter Split AC 6.2kW — FTKT60UV16U / RKT60UV16U","capacityTon":1.76,"capacityKw":6.2,"selectBy":"TR","btuHr":21154,"powerInputW":1920,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.52,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11,"outdoorWeightKg":33.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":20,"operatingTempMax":54,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKT","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"6.2/3.1 (1.75~6.5)","Cooling Capacity Full/Half (BTU/h)":"21150/10575 (5970~22180)","Power Consumption Full/Half (min~max W)":"1920/619 (350~2100)","Rated Annual Power Consumption (kWh)":"1094.44","Rated ISEER":"4.39","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"8.52","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"40","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~54","Origin Country":"IN","Capacity":"1.76 TR / 21K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4.39,"annualPowerConsumptionKwh":1094.44,"outdoorModel":"RKT60UV16U"},{"id":63743,"brandId":374,"categoryId":1689,"modelName":"FTKL35UV16W","series":"FTKL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKL 4-Star Inverter Split AC 3.52kW — FTKL35UV16W / RKL35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"powerInputW":1200,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.43,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":15,"pipeHeightM":12,"indoorWeightKg":9.5,"outdoorWeightKg":21.5,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":42,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/1.76 (1.07~3.7)","Cooling Capacity Full/Half (BTU/h)":"12000/6000 (3650~12620)","Power Consumption Full/Half (min~max W)":"1200/383 (210~1200)","Rated Annual Power Consumption (kWh)":"680.4","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.43","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12.5","Airflow Rate":"420 cfm / 11.9 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"42/40/37/34/30/27","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"27.5","Compressor Type":"Swing Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"15","Piping — Max Height (m)":"12","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":680.4,"outdoorModel":"RKL35UV16W"},{"id":63744,"brandId":374,"categoryId":1689,"modelName":"FTKL50UV16V","series":"FTKL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKL 4-Star Inverter Split AC 5.0kW — FTKL50UV16V / RKL50UV16V","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"powerInputW":1670,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.41,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":16,"indoorWeightKg":10.5,"outdoorWeightKg":28,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":46,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/2.5 (1.75~5.2)","Cooling Capacity Full/Half (BTU/h)":"17100/8550 (5970~17740)","Power Consumption Full/Half (min~max W)":"1670/554 (375~1750)","Rated Annual Power Consumption (kWh)":"966.47","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.41","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"13.5","Airflow Rate":"572 cfm / 16.2 cmm","Moisture Removal (L/hr)":"1.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"46/43/41/38/35/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"35","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"16","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":966.47,"outdoorModel":"RKL50UV16V"},{"id":63745,"brandId":374,"categoryId":1689,"modelName":"FTKL60UV16U","series":"FTKL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKL 4-Star Inverter Split AC 6.0kW — FTKL60UV16U / RKL60UV16U","capacityTon":1.71,"capacityKw":6,"selectBy":"TR","btuHr":20472,"powerInputW":1950,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.65,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":11,"outdoorWeightKg":33.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"6.0/3.0 (1.75~6.5)","Cooling Capacity Full/Half (BTU/h)":"20470/10235 (5970~22180)","Power Consumption Full/Half (min~max W)":"1950/683 (350~2100)","Rated Annual Power Consumption (kWh)":"1161.78","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"8.65","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"593 cfm / 16.8 cmm","Moisture Removal (L/hr)":"2.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/46/43/41/38/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"40","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"25","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"1.71 TR / 20K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":1161.78,"outdoorModel":"RKL60UV16U"},{"id":63746,"brandId":374,"categoryId":1689,"modelName":"FTKL71UV16T","series":"FTKL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKL 4-Star Inverter Split AC 7.1kW — FTKL71UV16T / RKL71UV16T","capacityTon":2.02,"capacityKw":7.1,"selectBy":"TR","btuHr":24225,"powerInputW":2410,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":10.6,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":15.9,"pipeMaxM":30,"pipeHeightM":20,"indoorWeightKg":12.5,"outdoorWeightKg":36.5,"indoorDimensions":"310x1100x239 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":49,"operatingTempMin":20,"operatingTempMax":52,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"7.1/3.55 (2.1~7.5)","Cooling Capacity Full/Half (BTU/h)":"24200/12100 (7170~25590)","Power Consumption Full/Half (min~max W)":"2410/776 (400~2600)","Rated Annual Power Consumption (kWh)":"1372.85","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"10.6","IDU Package Dimensions (HxWxD mm)":"330x1230x385","IDU Gross Weight (kg)":"16.5","Airflow Rate":"635 cfm / 18 cmm","Moisture Removal (L/hr)":"3.3","Operation Sound H/MH/M/ML/L/SL (dBA)":"49/46/44/41/39/32","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"42","Compressor Type":"Swing Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"30","Piping — Max Height (m)":"20","Piping Connection (Gas/Liquid)":"Φ15.9/φ6.4 (5/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"20~52","Origin Country":"IN","Capacity":"2.02 TR / 24K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4,"annualPowerConsumptionKwh":1372.85,"outdoorModel":"RKL71UV16T"},{"id":63747,"brandId":374,"categoryId":1689,"modelName":"FTKL90UV16L","series":"FTKL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKL 4-Star Inverter Split AC 9.15kW — FTKL90UV16L / RKL90UV16L","capacityTon":2.6,"capacityKw":9.15,"selectBy":"TR","btuHr":31220,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":11.8,"electricalSupply":"1φ/50Hz/230V","refrigerant":"R-32","indoorDimensions":"325x1220x278 mm","outdoorDimensions":"695x930x350 mm","soundLevelDb":37,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"4 Star","Cooling Capacity Full/Half (min~max kW)":"9.15/None (2.4~9.5)","Cooling Capacity Full/Half (BTU/h)":"N/A/N/A (N/A)","Power Consumption Full/Half (min~max W)":"N/A/N/A (N/A)","Rated Annual Power Consumption (kWh)":"1476.47","Rated ISEER":"4.8","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"11.8","IDU Package Dimensions (HxWxD mm)":"N/A","IDU Gross Weight (kg)":"N/A","Airflow Rate":"N/A cfm / N/A cmm","Moisture Removal (L/hr)":"N/A","Operation Sound H/MH/M/ML/L/SL (dBA)":"37","ODU Package Dimensions (HxWxD mm)":"N/A","ODU Gross Weight (kg)":"N/A","Compressor Type":"Swing Compressor","Breaker Size (A)":"N/A","Piping — Charge-Less (m)":"N/A","Piping — Max Length (m)":"N/A","Piping — Max Height (m)":"N/A","Piping Connection (Gas/Liquid)":"ΦN/A/φN/A (N/A)","Operating Ambient Range Cooling (°C DB)":"N/A","Origin Country":"IN","Capacity":"2.6 TR / 31K"},"compressorType":"Swing Compressor","starRating":4,"iseer":4.8,"annualPowerConsumptionKwh":1476.47,"outdoorModel":"RKL90UV16L"},{"id":63748,"brandId":374,"categoryId":1689,"modelName":"FTKC35UV16W","series":"FTKC Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKC 3-Star Inverter Split AC 3.52kW — FTKC35UV16W / RKC35UV16W","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12010,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.43,"electricalSupply":"1φ/50Hz/230V","refrigerant":"R-32","indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":27,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKC","Model Year":"2022","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Full/Half (min~max kW)":"3.52/None (1.07~3.7)","Cooling Capacity Full/Half (BTU/h)":"N/A/N/A (N/A)","Power Consumption Full/Half (min~max W)":"N/A/N/A (N/A)","Rated Annual Power Consumption (kWh)":"680.4","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.43","IDU Package Dimensions (HxWxD mm)":"N/A","IDU Gross Weight (kg)":"N/A","Airflow Rate":"N/A cfm / N/A cmm","Moisture Removal (L/hr)":"N/A","Operation Sound H/MH/M/ML/L/SL (dBA)":"27","ODU Package Dimensions (HxWxD mm)":"N/A","ODU Gross Weight (kg)":"N/A","Compressor Type":"Swing Compressor","Breaker Size (A)":"N/A","Piping — Charge-Less (m)":"N/A","Piping — Max Length (m)":"N/A","Piping — Max Height (m)":"N/A","Piping Connection (Gas/Liquid)":"ΦN/A/φN/A (N/A)","Operating Ambient Range Cooling (°C DB)":"N/A","Origin Country":"IN","Capacity":"1.0 TR / 12K"},"compressorType":"Swing Compressor","starRating":3,"iseer":4,"annualPowerConsumptionKwh":680.4,"outdoorModel":"RKC35UV16W"},{"id":63749,"brandId":374,"categoryId":1689,"modelName":"FTKC50UV16V","series":"FTKC Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTKC 3-Star Inverter Split AC 5.0kW — FTKC50UV16V / RKC50UV16V","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.41,"electricalSupply":"1φ/50Hz/230V","refrigerant":"R-32","indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":32,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTKC","Model Year":"2022","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/None (1.75~5.2)","Cooling Capacity Full/Half (BTU/h)":"N/A/N/A (N/A)","Power Consumption Full/Half (min~max W)":"N/A/N/A (N/A)","Rated Annual Power Consumption (kWh)":"966.47","Rated ISEER":"4","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"7.41","IDU Package Dimensions (HxWxD mm)":"N/A","IDU Gross Weight (kg)":"N/A","Airflow Rate":"N/A cfm / N/A cmm","Moisture Removal (L/hr)":"N/A","Operation Sound H/MH/M/ML/L/SL (dBA)":"32","ODU Package Dimensions (HxWxD mm)":"N/A","ODU Gross Weight (kg)":"N/A","Compressor Type":"Swing Compressor","Breaker Size (A)":"N/A","Piping — Charge-Less (m)":"N/A","Piping — Max Length (m)":"N/A","Piping — Max Height (m)":"N/A","Piping Connection (Gas/Liquid)":"ΦN/A/φN/A (N/A)","Operating Ambient Range Cooling (°C DB)":"N/A","Origin Country":"IN","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","starRating":3,"iseer":4,"annualPowerConsumptionKwh":966.47,"outdoorModel":"RKC50UV16V"},{"id":63750,"brandId":374,"categoryId":1689,"modelName":"FTXF50UV16V","series":"FTXF Series","productType":"Split Hi-Wall AC (Heat Pump)","description":"Daikin FTXF 5-Star Inverter Split AC 5.0kW — FTXF50UV16V / RXF50UV16V","capacityTon":1.42,"capacityKw":5,"selectBy":"TR","btuHr":17060,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.63,"electricalSupply":"1φ/50Hz/230V","refrigerant":"R-32","indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":32,"warrantyYears":"10 (compressor) + 5 (PCB)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTXF","Model Year":"2022","Refrigerant":"R-32","Star Rating":"5 Star","Cooling Capacity Full/Half (min~max kW)":"5.0/None (1.5~5.75)","Cooling Capacity Full/Half (BTU/h)":"N/A/N/A (N/A)","Power Consumption Full/Half (min~max W)":"N/A/N/A (N/A)","Rated Annual Power Consumption (kWh)":"743.95","Rated ISEER":"5.2","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.63","IDU Package Dimensions (HxWxD mm)":"N/A","IDU Gross Weight (kg)":"N/A","Airflow Rate":"N/A cfm / N/A cmm","Moisture Removal (L/hr)":"N/A","Operation Sound H/MH/M/ML/L/SL (dBA)":"32","ODU Package Dimensions (HxWxD mm)":"N/A","ODU Gross Weight (kg)":"N/A","Compressor Type":"Swing Compressor","Breaker Size (A)":"N/A","Piping — Charge-Less (m)":"N/A","Piping — Max Length (m)":"N/A","Piping — Max Height (m)":"N/A","Piping Connection (Gas/Liquid)":"ΦN/A/φN/A (N/A)","Operating Ambient Range Cooling (°C DB)":"N/A","Origin Country":"IN","Rated Heating Capacity Full (min~max kW)":"5.5 (1.3~6.6)","Capacity":"1.42 TR / 17K"},"compressorType":"Swing Compressor","heatingCapacityKw":5.5,"starRating":5,"iseer":5.2,"annualPowerConsumptionKwh":743.95,"outdoorModel":"RXF50UV16V"},{"id":63751,"brandId":374,"categoryId":1689,"modelName":"FTL28UV16W1","series":"FTL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTL 3-Star Non-Inverter Split AC 2.8kW — FTL28UV16W1 / RL28UV16W1","capacityTon":0.8,"capacityKw":2.8,"selectBy":"TR","btuHr":9554,"powerInputW":709,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":3.18,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":9.5,"outdoorWeightKg":26.5,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":43,"operatingTempMax":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Full/Half (min~max kW)":"2.8/None (None)","Cooling Capacity Full/Half (BTU/h)":"9550/None (None)","Power Consumption Full/Half (min~max W)":"709/None (None)","Rated Annual Power Consumption (kWh)":"548.84","Rated ISEER":"3.95","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"3.18","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12","Airflow Rate":"473 cfm / 13.4 cmm","Moisture Removal (L/hr)":"0.5","Operation Sound H/MH/M/ML/L/SL (dBA)":"43/37/32","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"32.5","Compressor Type":"Rotary Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"15","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"19.4~50","Origin Country":"IN","Capacity":"0.8 TR / 10K"},"compressorType":"Rotary Compressor","starRating":3,"iseer":3.95,"annualPowerConsumptionKwh":548.84,"outdoorModel":"RL28UV16W1"},{"id":63752,"brandId":374,"categoryId":1689,"modelName":"FTL35UV16W1","series":"FTL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTL 3-Star Non-Inverter Split AC 3.35kW — FTL35UV16W1 / RL35UV16W1","capacityTon":0.95,"capacityKw":3.35,"selectBy":"TR","btuHr":11430,"powerInputW":848,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":3.8,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":9.5,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":9.5,"outdoorWeightKg":28.5,"indoorDimensions":"298x800x229 mm","outdoorDimensions":"550x675x284 mm","soundLevelDb":43,"operatingTempMax":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Full/Half (min~max kW)":"3.35/None (None)","Cooling Capacity Full/Half (BTU/h)":"11430/None (None)","Power Consumption Full/Half (min~max W)":"848/None (None)","Rated Annual Power Consumption (kWh)":"656.44","Rated ISEER":"3.95","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"3.8","IDU Package Dimensions (HxWxD mm)":"375x895x325","IDU Gross Weight (kg)":"12","Airflow Rate":"473 cfm / 13.4 cmm","Moisture Removal (L/hr)":"1","Operation Sound H/MH/M/ML/L/SL (dBA)":"43/37/32","ODU Package Dimensions (HxWxD mm)":"620x825x400","ODU Gross Weight (kg)":"34","Compressor Type":"Rotary Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"15","Piping Connection (Gas/Liquid)":"Φ9.5/φ6.4 (3/8\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"19.4~50","Origin Country":"IN","Capacity":"0.95 TR / 11K"},"compressorType":"Rotary Compressor","starRating":3,"iseer":3.95,"annualPowerConsumptionKwh":656.44,"outdoorModel":"RL35UV16W1"},{"id":63753,"brandId":374,"categoryId":1689,"modelName":"FTL50UV16U3","series":"FTL Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTL 3-Star Non-Inverter Split AC 5.05kW — FTL50UV16U3 / RL50UV16U3","capacityTon":1.44,"capacityKw":5.05,"selectBy":"TR","btuHr":17231,"powerInputW":1278,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.73,"electricalSupply":"1φ/50Hz/230V","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":10,"indoorWeightKg":11,"outdoorWeightKg":40.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":48,"operatingTempMax":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTL","Model Year":"2022","Refrigerant":"R-32","Star Rating":"3 Star","Cooling Capacity Full/Half (min~max kW)":"5.05/None (None)","Cooling Capacity Full/Half (BTU/h)":"17230/None (None)","Power Consumption Full/Half (min~max W)":"1278/None (None)","Rated Annual Power Consumption (kWh)":"989.31","Rated ISEER":"3.95","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"5.73","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"586 cfm / 16.6 cmm","Moisture Removal (L/hr)":"1.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"48/44/38","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"47.5","Compressor Type":"Rotary Compressor","Breaker Size (A)":"15","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"10","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"19.4~50","Origin Country":"IN","Capacity":"1.44 TR / 17K"},"compressorType":"Rotary Compressor","starRating":3,"iseer":3.95,"annualPowerConsumptionKwh":989.31,"outdoorModel":"RL50UV16U3"},{"id":63754,"brandId":374,"categoryId":1689,"modelName":"FTE60UV16U2","series":"FTE Series","productType":"Split Hi-Wall AC (Cooling Only)","description":"Daikin FTE 2-Star Non-Inverter Split AC 6.4kW — FTE60UV16U2 / RE60UV16U2","capacityTon":1.82,"capacityKw":6.4,"selectBy":"TR","btuHr":21837,"powerInputW":1855,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.31,"electricalSupply":"1φ/50Hz/230V","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.4,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":10,"indoorWeightKg":11,"outdoorWeightKg":43.5,"indoorDimensions":"298x885x229 mm","outdoorDimensions":"595x845x300 mm","soundLevelDb":49,"operatingTempMax":50,"warrantyYears":"5 (compressor) + 1 (comprehensive)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"FTE","Model Year":"2022","Refrigerant":"R-32","Star Rating":"2 Star","Cooling Capacity Full/Half (min~max kW)":"6.4/None (None)","Cooling Capacity Full/Half (BTU/h)":"21840/None (None)","Power Consumption Full/Half (min~max W)":"1855/None (None)","Rated Annual Power Consumption (kWh)":"1435.97","Rated ISEER":"3.45","Voltage Range (Stabilizer Inside)":"130~285V","Operating Current (A)":"8.31","IDU Package Dimensions (HxWxD mm)":"375x980x325","IDU Gross Weight (kg)":"14","Airflow Rate":"586 cfm / 16.6 cmm","Moisture Removal (L/hr)":"2.6","Operation Sound H/MH/M/ML/L/SL (dBA)":"49/45/39","ODU Package Dimensions (HxWxD mm)":"680x1035x410","ODU Gross Weight (kg)":"50","Compressor Type":"Rotary Compressor","Breaker Size (A)":"20","Piping — Charge-Less (m)":"10","Piping — Max Length (m)":"20","Piping — Max Height (m)":"10","Piping Connection (Gas/Liquid)":"Φ12.7/φ6.4 (1/2\\"/1/4\\")","Operating Ambient Range Cooling (°C DB)":"19.4~50","Origin Country":"IN","Capacity":"1.82 TR / 22K"},"compressorType":"Rotary Compressor","starRating":2,"iseer":3.45,"annualPowerConsumptionKwh":1435.97,"outdoorModel":"RE60UV16U2"},{"id":93301,"brandId":374,"categoryId":1696,"modelName":"FDR65FRV16 / RR65FRY16 (5.5 TR)","series":"Daikin India High Static Duct Type","productType":"High Static Ductable Split (Cooling Only)","description":"5.5 TR (66,000 BTU/hr) High Static Pressure Duct Type, Cooling Only — Daikin India (R-410A)","capacityTon":5.5,"capacityKw":19.3,"selectBy":"TR","btuHr":66000,"airflowCfm":2200,"airflowLevels":[{"cfm":2200,"label":"High"},{"cfm":2045,"label":"Medium"},{"cfm":1890,"label":"Low"}],"powerInputW":6400,"voltage":"415V / 3Ph / 50Hz","runningCurrentA":11,"electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4.4,"pipeLiquidMm":12.7,"pipeGasMm":22.2,"indoorWeightKg":60,"outdoorWeightKg":96,"indoorDimensions":"450x1170x700 mm (HxWxD)","outdoorDimensions":"930x1025x410 mm (HxWxD)","soundLevelDb":51,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Control":"Wired Control","Static Pressure":"50 Pa","Nominal BTU/hr":"66,000","Condensate Drain":"40.5 mm","Nominal Cooling":"5.5 TR","Pipe Connection":"Liquid (Flared) & Gas (Brazed)"}},{"id":93302,"brandId":374,"categoryId":1696,"modelName":"FDR100FRV16 / RR100FRY16 (8.5 TR)","series":"Daikin India High Static Duct Type","productType":"High Static Ductable Split (Cooling Only)","description":"8.5 TR (102,000 BTU/hr) High Static Pressure Duct Type, Cooling Only — Daikin India (R-410A)","capacityTon":8.5,"capacityKw":29.9,"selectBy":"TR","btuHr":102000,"airflowCfm":3400,"airflowLevels":[{"cfm":3400,"label":"High"},{"cfm":3100,"label":"Medium"},{"cfm":2800,"label":"Low"}],"powerInputW":11000,"voltage":"415V / 3Ph / 50Hz","runningCurrentA":19,"electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":5.7,"pipeLiquidMm":12.7,"pipeGasMm":28.6,"indoorWeightKg":95,"outdoorWeightKg":147,"indoorDimensions":"450x1660x700 mm (HxWxD)","outdoorDimensions":"930x1200x550 mm (HxWxD)","soundLevelDb":52,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Control":"Wired Control","Static Pressure":"50 Pa","Nominal BTU/hr":"102,000","Condensate Drain":"40.5 mm","Nominal Cooling":"8.5 TR","Pipe Connection":"Liquid (Flared) & Gas (Brazed)"}},{"id":93303,"brandId":374,"categoryId":1696,"modelName":"FDR130FRV16 / RR130FRY16 (11.0 TR)","series":"Daikin India High Static Duct Type","productType":"High Static Ductable Split (Cooling Only)","description":"11.0 TR (132,000 BTU/hr) High Static Pressure Duct Type, Cooling Only — Daikin India (R-410A)","capacityTon":11,"capacityKw":38.7,"selectBy":"TR","btuHr":132000,"airflowCfm":4400,"airflowLevels":[{"cfm":4400,"label":"High"},{"cfm":3850,"label":"Medium"},{"cfm":3330,"label":"Low"}],"powerInputW":14600,"voltage":"415V / 3Ph / 50Hz","runningCurrentA":23,"electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":8,"pipeLiquidMm":15.9,"pipeGasMm":28.6,"indoorWeightKg":125,"outdoorWeightKg":173,"indoorDimensions":"470x1700x940 mm (HxWxD)","outdoorDimensions":"930x1650x620 mm (HxWxD)","soundLevelDb":54,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Control":"Wired Control","Static Pressure":"60 Pa","Nominal BTU/hr":"132,000","Condensate Drain":"40.5 mm","Nominal Cooling":"11.0 TR","Pipe Connection":"Liquid (Flared) & Gas (Brazed)"}},{"id":93304,"brandId":374,"categoryId":1696,"modelName":"FDR130FRV162 / RR65FRY16 (2 Nos) (10.8 TR)","series":"Daikin India High Static Duct Type","productType":"High Static Ductable Split (Cooling Only)","description":"10.8 TR (129,600 BTU/hr) High Static Pressure Duct Type, Cooling Only — Daikin India (R-410A)","capacityTon":10.8,"capacityKw":38,"selectBy":"TR","btuHr":129600,"airflowCfm":4400,"airflowLevels":[{"cfm":4400,"label":"High"},{"cfm":3850,"label":"Medium"},{"cfm":3330,"label":"Low"}],"powerInputW":13000,"voltage":"415V / 3Ph / 50Hz","runningCurrentA":22,"electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":6.4,"pipeLiquidMm":12.7,"pipeGasMm":22.2,"indoorWeightKg":130,"outdoorWeightKg":192,"indoorDimensions":"470x1700x940 mm (HxWxD)","outdoorDimensions":"930x1025x410 (x2) mm (HxWxD)","soundLevelDb":54,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Control":"Wired Control","Static Pressure":"60 Pa","Nominal BTU/hr":"129,600","Condensate Drain":"40.5 mm","Nominal Cooling":"10.8 TR","Pipe Connection":"Liquid (Flared) & Gas (Brazed)"}},{"id":93305,"brandId":374,"categoryId":1696,"modelName":"FDR200FRY16 / RR100FRY16 (2 Nos) (16.5 TR)","series":"Daikin India High Static Duct Type","productType":"High Static Ductable Split (Cooling Only)","description":"16.5 TR (198,000 BTU/hr) High Static Pressure Duct Type, Cooling Only — Daikin India (R-410A)","capacityTon":16.5,"capacityKw":58,"selectBy":"TR","btuHr":198000,"airflowCfm":6600,"airflowLevels":[{"cfm":6600,"label":"High"},{"cfm":5800,"label":"Medium"},{"cfm":5000,"label":"Low"}],"powerInputW":21600,"voltage":"415V / 3Ph / 50Hz","runningCurrentA":38,"electricalSupply":"415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":7.9,"pipeLiquidMm":12.7,"pipeGasMm":28.6,"indoorWeightKg":175,"outdoorWeightKg":294,"indoorDimensions":"590x1885x1145 mm (HxWxD)","outdoorDimensions":"930x1200x550 (x2) mm (HxWxD)","soundLevelDb":59,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Control":"Wired Control","Static Pressure":"80 Pa","Nominal BTU/hr":"198,000","Condensate Drain":"40.5 mm","Nominal Cooling":"16.5 TR","Pipe Connection":"Liquid (Flared) & Gas (Brazed)"}},{"id":93306,"brandId":374,"categoryId":1697,"modelName":"FVGR05NV1 / RUR05NY1 (4.2 TR)","series":"Daikin India Floor Standing Type","productType":"Floor Standing Split (Direct Air Blow, Cooling Only)","description":"4.2 TR (50,000 BTU/hr) Floor Standing Type, Direct Air Blow, Cooling Only — Daikin India","capacityTon":4.2,"capacityKw":14.7,"selectBy":"TR","btuHr":50000,"airflowCfm":1480,"powerInputW":5500,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":9,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":2.5,"pipeLiquidMm":9.5,"pipeGasMm":19.1,"indoorWeightKg":90,"outdoorWeightKg":92,"indoorDimensions":"1870x750x510 mm (HxWxD)","outdoorDimensions":"1345x900x320 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Direct Drive 3 Speed","Nominal BTU/hr":"50,000","Nominal Cooling":"4.2 TR","Mounting":"Floor Standing","Air Discharge":"Direct Air Blow"}},{"id":93307,"brandId":374,"categoryId":1697,"modelName":"FVGR06NV1 / RUR06NY1 (5.0 TR)","series":"Daikin India Floor Standing Type","productType":"Floor Standing Split (Direct Air Blow, Cooling Only)","description":"5.0 TR (60,000 BTU/hr) Floor Standing Type, Direct Air Blow, Cooling Only — Daikin India","capacityTon":5,"capacityKw":17.6,"selectBy":"TR","btuHr":60000,"airflowCfm":1480,"powerInputW":6400,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":10.4,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":3.5,"pipeLiquidMm":9.5,"pipeGasMm":19.1,"indoorWeightKg":90,"outdoorWeightKg":105,"indoorDimensions":"1870x750x510 mm (HxWxD)","outdoorDimensions":"1345x900x320 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Direct Drive 3 Speed","Nominal BTU/hr":"60,000","Nominal Cooling":"5.0 TR","Mounting":"Floor Standing","Air Discharge":"Direct Air Blow"}},{"id":93308,"brandId":374,"categoryId":1697,"modelName":"FVGR08NV1 / RUR08NY1 (6.7 TR)","series":"Daikin India Floor Standing Type","productType":"Floor Standing Split (Direct Air Blow, Cooling Only)","description":"6.7 TR (80,000 BTU/hr) Floor Standing Type, Direct Air Blow, Cooling Only — Daikin India","capacityTon":6.7,"capacityKw":23.5,"selectBy":"TR","btuHr":80000,"airflowCfm":1910,"powerInputW":8600,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":14.4,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4.5,"pipeLiquidMm":12.7,"pipeGasMm":22.2,"indoorWeightKg":107,"outdoorWeightKg":203,"indoorDimensions":"1870x950x510 mm (HxWxD)","outdoorDimensions":"1680x930x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Direct Drive 3 Speed","Nominal BTU/hr":"80,000","Nominal Cooling":"6.7 TR","Mounting":"Floor Standing","Air Discharge":"Direct Air Blow"}},{"id":93309,"brandId":374,"categoryId":1697,"modelName":"FVGR10NV1 / RUR10NY1 (8.3 TR)","series":"Daikin India Floor Standing Type","productType":"Floor Standing Split (Direct Air Blow, Cooling Only)","description":"8.3 TR (100,000 BTU/hr) Floor Standing Type, Direct Air Blow, Cooling Only — Daikin India","capacityTon":8.3,"capacityKw":29.3,"selectBy":"TR","btuHr":100000,"airflowCfm":2830,"powerInputW":11200,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":18.9,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":6,"pipeLiquidMm":12.7,"pipeGasMm":28.6,"indoorWeightKg":143,"outdoorWeightKg":206,"indoorDimensions":"1870x1170x510 mm (HxWxD)","outdoorDimensions":"1680x930x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Direct Drive 3 Speed","Nominal BTU/hr":"100,000","Nominal Cooling":"8.3 TR","Mounting":"Floor Standing","Air Discharge":"Direct Air Blow"}},{"id":93310,"brandId":374,"categoryId":1698,"modelName":"FVPGR10NY1 / RUR10NY1 (8.3 TR)","series":"Daikin India Floor Standing Type","productType":"Concealed Floor Standing Split (Duct Connection, Cooling Only)","description":"8.3 TR (100,000 BTU/hr) Floor Standing Type, Duct Connection, Cooling Only — Daikin India","capacityTon":8.3,"capacityKw":29.3,"selectBy":"TR","btuHr":100000,"airflowCfm":2830,"powerInputW":11400,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":19.2,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":6,"pipeLiquidMm":12.7,"pipeGasMm":28.6,"indoorWeightKg":150,"outdoorWeightKg":206,"indoorDimensions":"1740x1170x510 mm (HxWxD)","outdoorDimensions":"1680x930x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Belt Drive","Nominal BTU/hr":"100,000","Nominal Cooling":"8.3 TR","Mounting":"Floor Standing","Air Discharge":"Duct Connection","External Static Pressure":"15 mmH2O"}},{"id":93311,"brandId":374,"categoryId":1698,"modelName":"FVPGR13NY1 / RUR13NY1 (10.0 TR)","series":"Daikin India Floor Standing Type","productType":"Concealed Floor Standing Split (Duct Connection, Cooling Only)","description":"10.0 TR (120,000 BTU/hr) Floor Standing Type, Duct Connection, Cooling Only — Daikin India","capacityTon":10,"capacityKw":35.2,"selectBy":"TR","btuHr":120000,"airflowCfm":4240,"powerInputW":14900,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":24.3,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4.5,"pipeLiquidMm":12.7,"pipeGasMm":28.6,"indoorWeightKg":180,"outdoorWeightKg":243,"indoorDimensions":"1870x1170x720 mm (HxWxD)","outdoorDimensions":"1680x1240x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Belt Drive","Nominal BTU/hr":"120,000","Nominal Cooling":"10.0 TR","Mounting":"Floor Standing","Air Discharge":"Duct Connection","External Static Pressure":"15 mmH2O"}},{"id":93312,"brandId":374,"categoryId":1698,"modelName":"FVPGR15NY1 / RUR15NY1 (13.3 TR)","series":"Daikin India Floor Standing Type","productType":"Concealed Floor Standing Split (Duct Connection, Cooling Only)","description":"13.3 TR (160,000 BTU/hr) Floor Standing Type, Duct Connection, Cooling Only — Daikin India","capacityTon":13.3,"capacityKw":46.9,"selectBy":"TR","btuHr":160000,"airflowCfm":4240,"powerInputW":17800,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":29,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":8,"pipeLiquidMm":15.9,"pipeGasMm":34.9,"indoorWeightKg":180,"outdoorWeightKg":319,"indoorDimensions":"1870x1170x720 mm (HxWxD)","outdoorDimensions":"1680x1240x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Belt Drive","Nominal BTU/hr":"160,000","Nominal Cooling":"13.3 TR","Mounting":"Floor Standing","Air Discharge":"Duct Connection","External Static Pressure":"15 mmH2O"}},{"id":93313,"brandId":374,"categoryId":1698,"modelName":"FVPGR18NY1 / RUR18NY1 (15.0 TR)","series":"Daikin India Floor Standing Type","productType":"Concealed Floor Standing Split (Duct Connection, Cooling Only)","description":"15.0 TR (180,000 BTU/hr) Floor Standing Type, Duct Connection, Cooling Only — Daikin India","capacityTon":15,"capacityKw":52.8,"selectBy":"TR","btuHr":180000,"airflowCfm":5720,"powerInputW":21200,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":34.6,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":8,"pipeLiquidMm":15.9,"pipeGasMm":34.9,"indoorWeightKg":240,"outdoorWeightKg":322,"indoorDimensions":"1870x1470x720 mm (HxWxD)","outdoorDimensions":"1680x1240x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Belt Drive","Nominal BTU/hr":"180,000","Nominal Cooling":"15.0 TR","Mounting":"Floor Standing","Air Discharge":"Duct Connection","External Static Pressure":"15 mmH2O"}},{"id":93314,"brandId":374,"categoryId":1698,"modelName":"FVPGR20NY1 / RUR20NY1 (16.7 TR)","series":"Daikin India Floor Standing Type","productType":"Concealed Floor Standing Split (Duct Connection, Cooling Only)","description":"16.7 TR (200,000 BTU/hr) Floor Standing Type, Duct Connection, Cooling Only — Daikin India","capacityTon":16.7,"capacityKw":58.6,"selectBy":"TR","btuHr":200000,"airflowCfm":5720,"powerInputW":24800,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":40.4,"electricalSupply":"380-415V, 3-Phase, 4 Wires, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":8,"pipeLiquidMm":15.9,"pipeGasMm":34.9,"indoorWeightKg":240,"outdoorWeightKg":329,"indoorDimensions":"1870x1470x720 mm (HxWxD)","outdoorDimensions":"1680x1240x765 mm (HxWxD)","operatingTempMin":14,"operatingTempMax":46,"color":"Ivory White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll","Fan Drive":"Belt Drive","Nominal BTU/hr":"200,000","Nominal Cooling":"16.7 TR","Mounting":"Floor Standing","Air Discharge":"Duct Connection","External Static Pressure":"15 mmH2O"}},{"id":93315,"brandId":374,"categoryId":1755,"modelName":"UATQ60CGXY1 (5.2 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"5.2 TR (62,500 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":5.2,"capacityKw":18.32,"selectBy":"TR","btuHr":62500,"airflowCfm":2000,"powerInputW":4520000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":8.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":9.5,"outdoorWeightKg":350,"outdoorDimensions":"1150x1280x1520 mm (HxWxD)","eer":4.05,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"62,500","Nominal Cooling":"5.2 TR","External Static Pressure":"50-500(100) Pa","Filter":"Saranet"},"cop":4.05},{"id":93316,"brandId":374,"categoryId":1755,"modelName":"UATQ90CGXY1 (7.8 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"7.8 TR (93,400 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":7.8,"capacityKw":27.37,"selectBy":"TR","btuHr":93400,"airflowCfm":2800,"powerInputW":7200000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":13.5,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.5,"outdoorWeightKg":380,"outdoorDimensions":"1350x1280x1520 mm (HxWxD)","eer":3.8,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"93,400","Nominal Cooling":"7.8 TR","External Static Pressure":"50-500(100) Pa","Filter":"Saranet"},"cop":3.8},{"id":93317,"brandId":374,"categoryId":1755,"modelName":"UATQ120CGXY1 (10.4 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"10.4 TR (124,500 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":10.4,"capacityKw":36.49,"selectBy":"TR","btuHr":124500,"airflowCfm":4400,"powerInputW":9450000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":17,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":10.4,"outdoorWeightKg":590,"outdoorDimensions":"1390x1965x1630 mm (HxWxD)","eer":3.86,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"124,500","Nominal Cooling":"10.4 TR","External Static Pressure":"50-500(100) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"5.2+5.2"},"cop":3.86},{"id":93318,"brandId":374,"categoryId":1755,"modelName":"UATQ150CGXY1 (12.9 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"12.9 TR (154,400 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":12.9,"capacityKw":45.25,"selectBy":"TR","btuHr":154400,"airflowCfm":5000,"powerInputW":12000000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":24.1,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":17,"outdoorWeightKg":650,"outdoorDimensions":"1390x1965x1630 mm (HxWxD)","eer":3.77,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"154,400","Nominal Cooling":"12.9 TR","External Static Pressure":"50-500(150) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"8.5+8.5"},"cop":3.77},{"id":93319,"brandId":374,"categoryId":1755,"modelName":"UATQ180CGXY1 (15.8 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"15.8 TR (189,000 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":15.8,"capacityKw":55.39,"selectBy":"TR","btuHr":189000,"airflowCfm":7000,"powerInputW":14720000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":27.2,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":17,"outdoorWeightKg":840,"outdoorDimensions":"1690x1965x1905 mm (HxWxD)","eer":3.76,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"189,000","Nominal Cooling":"15.8 TR","External Static Pressure":"50-500(150) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"8.5+8.5"},"cop":3.76},{"id":93320,"brandId":374,"categoryId":1755,"modelName":"UATQ240CGXY1 (18.3TR) (18.3 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"18.3 TR (220,000 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":18.3,"capacityKw":64.48,"selectBy":"TR","btuHr":220000,"airflowCfm":7600,"powerInputW":16900000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":33.9,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":24,"outdoorWeightKg":930,"outdoorDimensions":"1650x2410x2030 mm (HxWxD)","eer":3.82,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"220,000","Nominal Cooling":"18.3 TR","External Static Pressure":"50-500(200) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"12.0+12.0"},"cop":3.82},{"id":93321,"brandId":374,"categoryId":1755,"modelName":"UATQ240CGXY1 (20.7TR) (20.7 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"20.7 TR (248,600 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":20.7,"capacityKw":72.86,"selectBy":"TR","btuHr":248600,"airflowCfm":8000,"powerInputW":19290000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":38.7,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":21.6,"outdoorWeightKg":940,"outdoorDimensions":"1650x2410x2030 mm (HxWxD)","eer":3.78,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"248,600","Nominal Cooling":"20.7 TR","External Static Pressure":"50-500(200) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"10.8+10.8"},"cop":3.78},{"id":93322,"brandId":374,"categoryId":1755,"modelName":"UATQ300CGXY1 (26.0 TR)","series":"Daikin India Rooftop Series (UATQ-C)","productType":"Rooftop Package (Cooling Only)","description":"26.0 TR (312,200 BTU/hr) Air-Cooled Rooftop Package Unit, Cooling Only — Daikin India","capacityTon":26,"capacityKw":91.5,"selectBy":"TR","btuHr":312200,"airflowCfm":9000,"powerInputW":24520000,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":46,"electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":28,"outdoorWeightKg":1090,"outdoorDimensions":"1950x2410x2030 mm (HxWxD)","eer":3.73,"operatingTempMin":0,"operatingTempMax":52,"color":"Grey / Ivory","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant":"R-410A","Compressor":"Scroll","Fan Drive":"Belt Driven","Control":"Wired Control","Nominal BTU/hr":"312,200","Nominal Cooling":"26.0 TR","External Static Pressure":"50-500(250) Pa","Filter":"Saranet","Refrigerant Charge (kg)":"14.0+14.0"},"cop":3.73},{"id":93323,"brandId":374,"categoryId":1755,"modelName":"UATYQ250MCY1 (7.8 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"7.8 TR (93,300 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":7.8,"capacityKw":27.34,"selectBy":"TR","btuHr":93300,"airflowCfm":3300,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":19.5,"outdoorWeightKg":1426,"outdoorDimensions":"1150/1638/2063 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.36,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"93,300","Nominal Heating":"85,000 Btu/h","Nominal Cooling":"7.8 TR","Also Available":"R-407C"},"heatingKw":24.91,"cop":3.4},{"id":93324,"brandId":374,"categoryId":1755,"modelName":"UATYQ350MCY1 (10.1 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"10.1 TR (121,400 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":10.1,"capacityKw":35.58,"selectBy":"TR","btuHr":121400,"airflowCfm":4300,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":22.6,"outdoorWeightKg":1858,"outdoorDimensions":"1028/2209/2113 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.3,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"121,400","Nominal Heating":"118,700 Btu/h","Nominal Cooling":"10.1 TR","Also Available":"R-407C"},"heatingKw":34.79,"cop":3.21},{"id":93325,"brandId":374,"categoryId":1755,"modelName":"UATYQ450MCY1 (12.7 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"12.7 TR (152,600 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":12.7,"capacityKw":44.72,"selectBy":"TR","btuHr":152600,"airflowCfm":5650,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":27.1,"outdoorWeightKg":1954,"outdoorDimensions":"1130/2209/2113 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.43,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"152,600","Nominal Heating":"142,600 Btu/h","Nominal Cooling":"12.7 TR","Also Available":"R-407C"},"heatingKw":41.79,"cop":3.25},{"id":93326,"brandId":374,"categoryId":1755,"modelName":"UATYQ550MCY1 (15.8 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"15.8 TR (190,000 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":15.8,"capacityKw":55.69,"selectBy":"TR","btuHr":190000,"airflowCfm":6700,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":31.9,"outdoorWeightKg":2500,"outdoorDimensions":"1048/2209/2670 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.33,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"190,000","Nominal Heating":"184,000 Btu/h","Nominal Cooling":"15.8 TR","Also Available":"R-407C"},"heatingKw":53.93,"cop":3.47},{"id":93327,"brandId":374,"categoryId":1755,"modelName":"UATYQ600MCY1 (19.0 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"19.0 TR (228,000 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":19,"capacityKw":66.82,"selectBy":"TR","btuHr":228000,"airflowCfm":7300,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":37.3,"outdoorWeightKg":2660,"outdoorDimensions":"1302/2209/2670 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.4,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"228,000","Nominal Heating":"210,500 Btu/h","Nominal Cooling":"19.0 TR","Also Available":"R-407C"},"heatingKw":61.69,"cop":3.32},{"id":93328,"brandId":374,"categoryId":1755,"modelName":"UATYQ700MCY1 (20.6 TR)","series":"Daikin India Rooftop Series (UATYQ-C)","productType":"Rooftop Package (Heat Pump)","description":"20.6 TR (247,700 BTU/hr) Air-Cooled Rooftop Package Unit, Heat Pump — Daikin India","capacityTon":20.6,"capacityKw":72.6,"selectBy":"TR","btuHr":247700,"airflowCfm":8300,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":41.2,"outdoorWeightKg":3109,"outdoorDimensions":"1454/2209/2670 mm (H/W/D, evaporator/condenser mixed - see notes)","eer":3.36,"operatingTempMin":-10,"operatingTempMax":46,"color":"Grey","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Refrigerant / Control":"R-410A / EXV","Control":"Wired, Ducted","Nominal BTU/hr (Cooling)":"247,700","Nominal Heating":"237,500 Btu/h","Nominal Cooling":"20.6 TR","Also Available":"R-407C"},"heatingKw":69.61,"cop":3.25},{"id":93329,"brandId":374,"categoryId":1757,"modelName":"MWH010DRP (0.78 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"0.78 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":0.78,"capacityKw":2.75,"selectBy":"TR","btuHr":9383,"airflowCfm":341,"powerInputW":700,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":3.38,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":0.74,"indoorWeightKg":56,"indoorDimensions":"895x520x375 mm (LxWxH)","soundLevelDb":34,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"20 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"20"},"heatingKw":3.27},{"id":93330,"brandId":374,"categoryId":1757,"modelName":"MWH020DRP (1.49 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"1.49 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":1.49,"capacityKw":5.25,"selectBy":"TR","btuHr":17913,"airflowCfm":618,"powerInputW":1220,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":5.93,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":1.35,"indoorWeightKg":101,"indoorDimensions":"1265x655x435 mm (LxWxH)","soundLevelDb":40,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"30 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"30"},"heatingKw":6.1},{"id":93331,"brandId":374,"categoryId":1757,"modelName":"MWH025DRP (1.89 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"1.89 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":1.89,"capacityKw":6.65,"selectBy":"TR","btuHr":22690,"airflowCfm":736,"powerInputW":1520,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":7.46,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":1.46,"indoorWeightKg":103,"indoorDimensions":"1265x705x435 mm (LxWxH)","soundLevelDb":45,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"30 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"30"},"heatingKw":7.1},{"id":93332,"brandId":374,"categoryId":1757,"modelName":"MWH030DRP (2.48 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"2.48 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":2.48,"capacityKw":8.77,"selectBy":"TR","btuHr":29923,"airflowCfm":1001,"powerInputW":2230,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":11.03,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":2.95,"indoorWeightKg":125,"indoorDimensions":"1390x745x435 mm (LxWxH)","soundLevelDb":48,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"30 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"30"},"heatingKw":9.05},{"id":93333,"brandId":374,"categoryId":1757,"modelName":"MWH040DRP (2.9 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"2.9 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":2.9,"capacityKw":10.2,"selectBy":"TR","btuHr":34802,"airflowCfm":1118,"powerInputW":2250,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":10.57,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":3.3,"indoorWeightKg":155,"indoorDimensions":"1450x795x460 mm (LxWxH)","soundLevelDb":44,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"50 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"50"},"heatingKw":10.25},{"id":93334,"brandId":374,"categoryId":1757,"modelName":"MWH050DRP (3.55 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"3.55 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":3.55,"capacityKw":12.5,"selectBy":"TR","btuHr":42650,"airflowCfm":1354,"powerInputW":2850,"voltage":"220V / 1Ph / 50Hz","runningCurrentA":13.76,"electricalSupply":"220V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":3.55,"indoorWeightKg":161,"indoorDimensions":"1450x795x510 mm (LxWxH)","soundLevelDb":47,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Rotary","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"50 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"50"},"heatingKw":13},{"id":93335,"brandId":374,"categoryId":1757,"modelName":"MWH060DRP (4.55 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"4.55 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":4.55,"capacityKw":16,"selectBy":"TR","btuHr":54592,"airflowCfm":1648,"powerInputW":3300,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":5.91,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":3.5,"indoorWeightKg":198,"indoorDimensions":"1580x850x520 mm (LxWxH)","soundLevelDb":49,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R3/4","ESP":"80 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"80"},"heatingKw":16.2},{"id":93336,"brandId":374,"categoryId":1757,"modelName":"MWH070DRP (5.4 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"5.4 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":5.4,"capacityKw":19,"selectBy":"TR","btuHr":64828,"airflowCfm":2001,"powerInputW":4900,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":8.63,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":2.8,"indoorWeightKg":208,"indoorDimensions":"1670x855x520 mm (LxWxH)","soundLevelDb":54,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R1","ESP":"80 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"80"},"heatingKw":21.5},{"id":93337,"brandId":374,"categoryId":1757,"modelName":"MWH080DRP (6.98 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"6.98 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":6.98,"capacityKw":25,"selectBy":"TR","btuHr":85300,"airflowCfm":2943,"powerInputW":5600,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":11.45,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":3.5,"indoorWeightKg":245,"indoorDimensions":"1756x1000x660 mm (LxWxH)","soundLevelDb":55,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R1-1/4","ESP":"80 Pa","Condensate Drain Pipe":"Ϙ20mm","Configuration":"Horizontal","External Static Pressure (Pa)":"80"},"heatingKw":25},{"id":93338,"brandId":374,"categoryId":1757,"modelName":"MWH100DRP (8.39 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"8.39 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":8.39,"capacityKw":29.5,"selectBy":"TR","btuHr":100654,"airflowCfm":3531,"powerInputW":6300,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":13.68,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":5.2,"indoorWeightKg":365,"indoorDimensions":"1970x1150x708 mm (LxWxH)","soundLevelDb":59,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R1-1/4","ESP":"100 Pa","Condensate Drain Pipe":"Ϙ34mm","Configuration":"Horizontal","External Static Pressure (Pa)":"100"},"heatingKw":31.5},{"id":93339,"brandId":374,"categoryId":1757,"modelName":"MWH125DRP (9.48 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"9.48 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":9.48,"capacityKw":33.5,"selectBy":"TR","btuHr":114302,"airflowCfm":4120,"powerInputW":8500,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":15.89,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":5,"indoorWeightKg":375,"indoorDimensions":"1970x1150x708 mm (LxWxH)","soundLevelDb":59,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"R1-1/4","ESP":"100 Pa","Condensate Drain Pipe":"Ϙ34mm","Configuration":"Horizontal","External Static Pressure (Pa)":"100"},"heatingKw":35.5},{"id":93340,"brandId":374,"categoryId":1757,"modelName":"MWH150DRP (10.66 TR)","series":"Daikin India Horizontal Water Source Heat Pump","productType":"WSHP","description":"10.66 TR Horizontal Water Source Heat Pump — Daikin India MWH Series","capacityTon":10.66,"capacityKw":37.5,"selectBy":"TR","btuHr":127950,"airflowCfm":4709,"powerInputW":9450,"voltage":"380V / 3Ph / 50Hz","runningCurrentA":17.78,"electricalSupply":"380V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":5.7,"indoorWeightKg":450,"indoorDimensions":"2226x1200x736 mm (LxWxH)","soundLevelDb":60,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Compressor":"Scroll","Condenser":"Tube in Tube Heat Exchanger","Water Pipe Connection":"Rc1-1/4","ESP":"150 Pa","Condensate Drain Pipe":"Ϙ34mm","Configuration":"Horizontal","External Static Pressure (Pa)":"150"},"heatingKw":45},{"id":93341,"brandId":374,"categoryId":1781,"modelName":"UAL030ER5 (9.4 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"9.4 kW (32,082 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":2.67,"capacityKw":9.4,"selectBy":"KW","btuHr":32082,"powerInputW":3000,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":109,"outdoorDimensions":"950x397x1010 mm (LxWxH)","eer":3.13,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.21","Water Flow":"1.62 m³/h","External Head":"15 m","Water Pipe Connection":"Rc1","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":9.8,"cop":3.16},{"id":93342,"brandId":374,"categoryId":1781,"modelName":"UAL040ER5 (11.4 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"11.4 kW (38,908 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":3.24,"capacityKw":11.4,"selectBy":"KW","btuHr":38908,"powerInputW":3900,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":110,"outdoorDimensions":"950x397x1010 mm (LxWxH)","eer":2.92,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.23","Water Flow":"1.96 m³/h","External Head":"14 m","Water Pipe Connection":"Rc1","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":12,"cop":3.08},{"id":93343,"brandId":374,"categoryId":1781,"modelName":"UAL050ER5 (14.6 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"14.6 kW (49,829 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":4.15,"capacityKw":14.6,"selectBy":"KW","btuHr":49829,"powerInputW":4600,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":146,"outdoorDimensions":"995x395x1362 mm (LxWxH)","eer":3.17,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.16","Water Flow":"2.51 m³/h","External Head":"18 m","Water Pipe Connection":"Rc1","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":14.8,"cop":3.08},{"id":93344,"brandId":374,"categoryId":1781,"modelName":"UAL060ER5 (16.8 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"16.8 kW (57,338 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":4.78,"capacityKw":16.8,"selectBy":"KW","btuHr":57338,"powerInputW":5700,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":148,"outdoorDimensions":"995x395x1362 mm (LxWxH)","eer":2.95,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.13","Water Flow":"2.89 m³/h","External Head":"14 m","Water Pipe Connection":"Rc1","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":17,"cop":3.09},{"id":93345,"brandId":374,"categoryId":1781,"modelName":"UAL070ER5 (19.8 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"19.8 kW (67,577 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":5.63,"capacityKw":19.8,"selectBy":"KW","btuHr":67577,"powerInputW":6700,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":158,"outdoorDimensions":"995x395x1362 mm (LxWxH)","eer":2.96,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.15","Water Flow":"3.41 m³/h","External Head":"24 m","Water Pipe Connection":"Rc1","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":20.8,"cop":3.15},{"id":93346,"brandId":374,"categoryId":1781,"modelName":"UAL080ER5 (24.9 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"24.9 kW (84,983 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":7.08,"capacityKw":24.9,"selectBy":"KW","btuHr":84983,"powerInputW":8600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":165,"outdoorDimensions":"995x395x1362 mm (LxWxH)","eer":2.9,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.23","Water Flow":"4.28 m³/h","External Head":"22 m","Water Pipe Connection":"Rc1 1/4","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":26,"cop":3.13},{"id":93347,"brandId":374,"categoryId":1781,"modelName":"UAL100ER5 (28.8 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"28.8 kW (98,294 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":8.19,"capacityKw":28.8,"selectBy":"KW","btuHr":98294,"powerInputW":9500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":228,"outdoorDimensions":"1350x844x1780 mm (LxWxH)","eer":3.03,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.9","Water Flow":"4.95 m³/h","External Head":"25 m","Water Pipe Connection":"Rc1 1/4","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":30,"cop":3.03},{"id":93348,"brandId":374,"categoryId":1781,"modelName":"UAL120ER5 (33.5 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"33.5 kW (114,334 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":9.53,"capacityKw":33.5,"selectBy":"KW","btuHr":114334,"powerInputW":10400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":250,"outdoorDimensions":"1350x844x1780 mm (LxWxH)","eer":3.22,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.71","Water Flow":"5.76 m³/h","External Head":"22 m","Water Pipe Connection":"G1 1/4","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":34,"cop":3.15},{"id":93349,"brandId":374,"categoryId":1781,"modelName":"UAL150ER5 (40.0 kW)","series":"Daikin India Inverter Mini Chiller","productType":"Air-to-Water Heat Pump (Mini Chiller)","description":"40.0 kW (136,519 BTU/hr) Inverter Mini Chiller Heat Pump Outdoor Unit — Daikin India (UAL Series)","capacityTon":11.37,"capacityKw":40,"selectBy":"KW","btuHr":136519,"powerInputW":13900,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"380-415V, 3-Phase, 50Hz","refrigerant":"R-410A","outdoorWeightKg":280,"outdoorDimensions":"1350x844x1780 mm (LxWxH)","eer":2.88,"operatingTempMin":-15,"operatingTempMax":48,"color":"White / Green","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Compressor":"Inverter Rotary","Evaporator":"Vacuum Stainless Steel Brazed Plate Heat Exchanger","Throttle":"Electronic Expansion Valve","IPLV (GB)":"4.45","Water Flow":"6.88 m³/h","External Head":"18 m","Water Pipe Connection":"G1 1/4","Fan Type":"Axial Flow Three-Speed Fan BLDC","Capacity Adjustment":"15%~100%"},"heatingKw":41,"cop":3.13},{"id":93350,"brandId":374,"categoryId":1742,"modelName":"FWW200VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 340 m³/h","selectBy":"KW","airflowCfm":200,"powerInputW":49,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"625x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"2000 W","Heating Capacity":"3500 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93351,"brandId":374,"categoryId":1742,"modelName":"FWW300VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 510 m³/h","selectBy":"KW","airflowCfm":300,"powerInputW":68,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"815x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"3300 W","Heating Capacity":"5330 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93352,"brandId":374,"categoryId":1742,"modelName":"FWW400VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 680 m³/h","selectBy":"KW","airflowCfm":400,"powerInputW":81,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"865x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"4260 W","Heating Capacity":"6800 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93353,"brandId":374,"categoryId":1742,"modelName":"FWW500VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 850 m³/h","selectBy":"KW","airflowCfm":500,"powerInputW":103,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"945x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"5050 W","Heating Capacity":"8400 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93354,"brandId":374,"categoryId":1742,"modelName":"FWW600VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 1020 m³/h","selectBy":"KW","airflowCfm":600,"powerInputW":122,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1045x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"5820 W","Heating Capacity":"9600 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93355,"brandId":374,"categoryId":1742,"modelName":"FWW700VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 1170 m³/h","selectBy":"KW","airflowCfm":689,"powerInputW":163,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1095x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"6600 W","Heating Capacity":"11100 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93356,"brandId":374,"categoryId":1742,"modelName":"FWW800VC (Super Slim)","series":"Daikin India Mini Chiller Indoor (FWW-VC)","productType":"Ductable FCU","description":"Super Slim Ducted Fan Coil Unit — Daikin India FWW-VC (DC variable frequency optional) — 1360 m³/h","selectBy":"KW","airflowCfm":800,"powerInputW":172,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1425x465x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"8200 W","Heating Capacity":"13500 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93357,"brandId":374,"categoryId":1742,"modelName":"FWW200EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"675x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"2550 W","Heating Capacity":"3800 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93358,"brandId":374,"categoryId":1742,"modelName":"FWW300EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"815x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"3550 W","Heating Capacity":"5800 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93359,"brandId":374,"categoryId":1742,"modelName":"FWW400EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 680 m³/h","selectBy":"KW","airflowCfm":400,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"915x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"4330 W","Heating Capacity":"6800 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93360,"brandId":374,"categoryId":1742,"modelName":"FWW500EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 850 m³/h","selectBy":"KW","airflowCfm":500,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"995x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"5200 W","Heating Capacity":"8650 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93361,"brandId":374,"categoryId":1742,"modelName":"FWW600EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 1020 m³/h","selectBy":"KW","airflowCfm":600,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1095x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"6100 W","Heating Capacity":"10450 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93362,"brandId":374,"categoryId":1742,"modelName":"FWW800EC (DC Inverter)","series":"Daikin India Mini Chiller Indoor (FWW-EC)","productType":"Ductable FCU","description":"DC Inverter Ducted Fan Coil Unit — Daikin India FWW-EC — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1425x478x235 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (DC Variable Frequency)","Cooling Capacity":"8200 W","Heating Capacity":"14000 W","Static Pressure":"12/30 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93363,"brandId":374,"categoryId":1746,"modelName":"FWW200AA (Large ΔT Ceiling Exposed)","series":"Daikin India Mini Chiller Indoor (FWW-AA)","productType":"Ceiling Suspended FCU","description":"Large Temperature Difference Ceiling Exposed Fan Coil Unit — Daikin India FWW-AA — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"963x272x557 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"2125 W","Heating Capacity":"3576 W","Static Pressure":"0 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93364,"brandId":374,"categoryId":1746,"modelName":"FWW300AA (Large ΔT Ceiling Exposed)","series":"Daikin India Mini Chiller Indoor (FWW-AA)","productType":"Ceiling Suspended FCU","description":"Large Temperature Difference Ceiling Exposed Fan Coil Unit — Daikin India FWW-AA — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1103x272x557 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"3385 W","Heating Capacity":"5427 W","Static Pressure":"0 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93365,"brandId":374,"categoryId":1746,"modelName":"FWW400AA (Large ΔT Ceiling Exposed)","series":"Daikin India Mini Chiller Indoor (FWW-AA)","productType":"Ceiling Suspended FCU","description":"Large Temperature Difference Ceiling Exposed Fan Coil Unit — Daikin India FWW-AA — 680 m³/h","selectBy":"KW","airflowCfm":400,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1203x272x557 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"4390 W","Heating Capacity":"6915 W","Static Pressure":"0 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93366,"brandId":374,"categoryId":1746,"modelName":"FWW600AA (Large ΔT Ceiling Exposed)","series":"Daikin India Mini Chiller Indoor (FWW-AA)","productType":"Ceiling Suspended FCU","description":"Large Temperature Difference Ceiling Exposed Fan Coil Unit — Daikin India FWW-AA — 1020 m³/h","selectBy":"KW","airflowCfm":600,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1383x272x557 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"6207 W","Heating Capacity":"12238 W","Static Pressure":"0 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93367,"brandId":374,"categoryId":1746,"modelName":"FWW800AA (Large ΔT Ceiling Exposed)","series":"Daikin India Mini Chiller Indoor (FWW-AA)","productType":"Ceiling Suspended FCU","description":"Large Temperature Difference Ceiling Exposed Fan Coil Unit — Daikin India FWW-AA — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1713x272x557 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Cooling Capacity":"8096 W","Heating Capacity":"13216 W","Static Pressure":"0 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93368,"brandId":374,"categoryId":1742,"modelName":"FWW200DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 348 m³/h","selectBy":"KW","airflowCfm":205,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"677x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"1840 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93369,"brandId":374,"categoryId":1742,"modelName":"FWW300DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 446 m³/h","selectBy":"KW","airflowCfm":263,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"827x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"2460 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93370,"brandId":374,"categoryId":1742,"modelName":"FWW400DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 665 m³/h","selectBy":"KW","airflowCfm":391,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"927x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"3410 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93371,"brandId":374,"categoryId":1742,"modelName":"FWW500DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 831 m³/h","selectBy":"KW","airflowCfm":489,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"997x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"3860 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93372,"brandId":374,"categoryId":1742,"modelName":"FWW600DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 923 m³/h","selectBy":"KW","airflowCfm":543,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1097x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"4420 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93373,"brandId":374,"categoryId":1742,"modelName":"FWW800DA (Large ΔT Ceiling Concealed)","series":"Daikin India Mini Chiller Indoor (FWW-DA)","productType":"Ductable FCU","description":"Large Temperature Difference Ceiling Concealed Fan Coil Unit — Daikin India FWW-DA — 1369 m³/h","selectBy":"KW","airflowCfm":806,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorDimensions":"1427x530x243 mm (LxWxH)","color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Cooling Capacity":"6830 W","Static Pressure":"50/75 Pa","Water Connection":"DN20 Cone-Shaped Internal Thread"}},{"id":93374,"brandId":374,"categoryId":1742,"modelName":"FWW200VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":13.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"2000 W","Filter":"8mm Nylon Filter"}},{"id":93375,"brandId":374,"categoryId":1742,"modelName":"FWW300VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":16.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"3100 W","Filter":"8mm Nylon Filter"}},{"id":93376,"brandId":374,"categoryId":1742,"modelName":"FWW400VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 640 m³/h","selectBy":"KW","airflowCfm":377,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":18.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"3800 W","Filter":"8mm Nylon Filter"}},{"id":93377,"brandId":374,"categoryId":1742,"modelName":"FWW500VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 850 m³/h","selectBy":"KW","airflowCfm":500,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":19.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"4900 W","Filter":"8mm Nylon Filter"}},{"id":93378,"brandId":374,"categoryId":1742,"modelName":"FWW600VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 960 m³/h","selectBy":"KW","airflowCfm":565,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":21.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"5600 W","Filter":"8mm Nylon Filter"}},{"id":93379,"brandId":374,"categoryId":1742,"modelName":"FWW700VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1170 m³/h","selectBy":"KW","airflowCfm":689,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":22,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"6500 W","Filter":"8mm Nylon Filter"}},{"id":93380,"brandId":374,"categoryId":1742,"modelName":"FWW800VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"8000 W","Filter":"8mm Nylon Filter"}},{"id":93381,"brandId":374,"categoryId":1742,"modelName":"FWW1000VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1680 m³/h","selectBy":"KW","airflowCfm":989,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":34.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"9000 W","Filter":"8mm Nylon Filter"}},{"id":93382,"brandId":374,"categoryId":1742,"modelName":"FWW1200VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1900 m³/h","selectBy":"KW","airflowCfm":1118,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":38.4,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"10300 W","Filter":"8mm Nylon Filter"}},{"id":93383,"brandId":374,"categoryId":1742,"modelName":"FWW1400VVC","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":41.5,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"11500 W","Filter":"8mm Nylon Filter"}},{"id":93384,"brandId":374,"categoryId":1742,"modelName":"FWW200VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":13.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"2500 W","Filter":"8mm Nylon Filter"}},{"id":93385,"brandId":374,"categoryId":1742,"modelName":"FWW300VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":16.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"3600 W","Filter":"8mm Nylon Filter"}},{"id":93386,"brandId":374,"categoryId":1742,"modelName":"FWW400VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 640 m³/h","selectBy":"KW","airflowCfm":377,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":18.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"4300 W","Filter":"8mm Nylon Filter"}},{"id":93387,"brandId":374,"categoryId":1742,"modelName":"FWW500VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 850 m³/h","selectBy":"KW","airflowCfm":500,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":19.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"5100 W","Filter":"8mm Nylon Filter"}},{"id":93388,"brandId":374,"categoryId":1742,"modelName":"FWW600VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 960 m³/h","selectBy":"KW","airflowCfm":565,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":21.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"6200 W","Filter":"8mm Nylon Filter"}},{"id":93389,"brandId":374,"categoryId":1742,"modelName":"FWW700VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1170 m³/h","selectBy":"KW","airflowCfm":689,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":22,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"7100 W","Filter":"8mm Nylon Filter"}},{"id":93390,"brandId":374,"categoryId":1742,"modelName":"FWW800VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"8900 W","Filter":"8mm Nylon Filter"}},{"id":93391,"brandId":374,"categoryId":1742,"modelName":"FWW1000VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1680 m³/h","selectBy":"KW","airflowCfm":989,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":34.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"10500 W","Filter":"8mm Nylon Filter"}},{"id":93392,"brandId":374,"categoryId":1742,"modelName":"FWW1200VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1900 m³/h","selectBy":"KW","airflowCfm":1118,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":38.4,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"11100 W","Filter":"8mm Nylon Filter"}},{"id":93393,"brandId":374,"categoryId":1742,"modelName":"FWW1400VVF","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":41.5,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"12200 W","Filter":"8mm Nylon Filter"}},{"id":93394,"brandId":374,"categoryId":1742,"modelName":"FWW200VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":13.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"1960 W","Heating Capacity":"1910 W","Filter":"8mm Nylon Filter"}},{"id":93395,"brandId":374,"categoryId":1742,"modelName":"FWW300VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":16.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"3140 W","Heating Capacity":"2850 W","Filter":"8mm Nylon Filter"}},{"id":93396,"brandId":374,"categoryId":1742,"modelName":"FWW400VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 640 m³/h","selectBy":"KW","airflowCfm":377,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":18.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"3690 W","Heating Capacity":"3420 W","Filter":"8mm Nylon Filter"}},{"id":93397,"brandId":374,"categoryId":1742,"modelName":"FWW500VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 850 m³/h","selectBy":"KW","airflowCfm":500,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":19.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"4910 W","Heating Capacity":"4420 W","Filter":"8mm Nylon Filter"}},{"id":93398,"brandId":374,"categoryId":1742,"modelName":"FWW600VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 960 m³/h","selectBy":"KW","airflowCfm":565,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":21.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"5480 W","Heating Capacity":"4390 W","Filter":"8mm Nylon Filter"}},{"id":93399,"brandId":374,"categoryId":1742,"modelName":"FWW700VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1170 m³/h","selectBy":"KW","airflowCfm":689,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":22,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"6400 W","Heating Capacity":"5680 W","Filter":"8mm Nylon Filter"}},{"id":93400,"brandId":374,"categoryId":1742,"modelName":"FWW800VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"7850 W","Heating Capacity":"6900 W","Filter":"8mm Nylon Filter"}},{"id":93401,"brandId":374,"categoryId":1742,"modelName":"FWW1000VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1680 m³/h","selectBy":"KW","airflowCfm":989,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":34.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"8930 W","Heating Capacity":"7920 W","Filter":"8mm Nylon Filter"}},{"id":93402,"brandId":374,"categoryId":1742,"modelName":"FWW1200VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1900 m³/h","selectBy":"KW","airflowCfm":1118,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":38.4,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"9990 W","Heating Capacity":"8880 W","Filter":"8mm Nylon Filter"}},{"id":93403,"brandId":374,"categoryId":1742,"modelName":"FWW1400VVH","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"4-Pipe / 3+1 Rows (Chilled+Hot Water) — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":41.5,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled + Hot Water","Rows":"3+1 Row","Pipe":"4-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"11030 W","Heating Capacity":"9470 W","Filter":"8mm Nylon Filter"}},{"id":93404,"brandId":374,"categoryId":1742,"modelName":"FWW200VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":13.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"1800 W","Filter":"8mm Nylon Filter"}},{"id":93405,"brandId":374,"categoryId":1742,"modelName":"FWW300VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":16.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"2600 W","Filter":"8mm Nylon Filter"}},{"id":93406,"brandId":374,"categoryId":1742,"modelName":"FWW400VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 640 m³/h","selectBy":"KW","airflowCfm":377,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":18.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"3200 W","Filter":"8mm Nylon Filter"}},{"id":93407,"brandId":374,"categoryId":1742,"modelName":"FWW500VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 850 m³/h","selectBy":"KW","airflowCfm":500,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":19.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"3900 W","Filter":"8mm Nylon Filter"}},{"id":93408,"brandId":374,"categoryId":1742,"modelName":"FWW600VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 960 m³/h","selectBy":"KW","airflowCfm":565,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":21.3,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"4700 W","Filter":"8mm Nylon Filter"}},{"id":93409,"brandId":374,"categoryId":1742,"modelName":"FWW700VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1170 m³/h","selectBy":"KW","airflowCfm":689,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":22,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"5400 W","Filter":"8mm Nylon Filter"}},{"id":93410,"brandId":374,"categoryId":1742,"modelName":"FWW800VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.8,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"6400 W","Filter":"8mm Nylon Filter"}},{"id":93411,"brandId":374,"categoryId":1742,"modelName":"FWW1000VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1680 m³/h","selectBy":"KW","airflowCfm":989,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":34.2,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"7700 W","Filter":"8mm Nylon Filter"}},{"id":93412,"brandId":374,"categoryId":1742,"modelName":"FWW1200VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 1900 m³/h","selectBy":"KW","airflowCfm":1118,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":38.4,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"8800 W","Filter":"8mm Nylon Filter"}},{"id":93413,"brandId":374,"categoryId":1742,"modelName":"FWW1400VVA","series":"Daikin India FWW-V Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-V Horizontal Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":41.5,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe (District Cooling)","Static Pressure":"50 Pa","Cooling Capacity":"10200 W","Filter":"8mm Nylon Filter"}},{"id":93414,"brandId":374,"categoryId":1742,"modelName":"FWW1000TTC","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 1670 m³/h","selectBy":"KW","airflowCfm":983,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":34.9,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"8800 W","Filter":"8mm Nylon Filter"}},{"id":93415,"brandId":374,"categoryId":1742,"modelName":"FWW1400TTC","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":50.5,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"11200 W","Filter":"8mm Nylon Filter"}},{"id":93416,"brandId":374,"categoryId":1742,"modelName":"FWW1600TTC","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2700 m³/h","selectBy":"KW","airflowCfm":1589,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":51.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"13230 W","Filter":"8mm Nylon Filter"}},{"id":93417,"brandId":374,"categoryId":1742,"modelName":"FWW1800TTC","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3150 m³/h","selectBy":"KW","airflowCfm":1854,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":57.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"14890 W","Filter":"8mm Nylon Filter"}},{"id":93418,"brandId":374,"categoryId":1742,"modelName":"FWW2000TTC","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 3 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3600 m³/h","selectBy":"KW","airflowCfm":2119,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":62.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"3 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"17700 W","Filter":"8mm Nylon Filter"}},{"id":93419,"brandId":374,"categoryId":1742,"modelName":"FWW1000TTF","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 1670 m³/h","selectBy":"KW","airflowCfm":983,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":35.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"10000 W","Filter":"8mm Nylon Filter"}},{"id":93420,"brandId":374,"categoryId":1742,"modelName":"FWW1400TTF","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":51.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"12900 W","Filter":"8mm Nylon Filter"}},{"id":93421,"brandId":374,"categoryId":1742,"modelName":"FWW1600TTF","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2700 m³/h","selectBy":"KW","airflowCfm":1589,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":52.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"14700 W","Filter":"8mm Nylon Filter"}},{"id":93422,"brandId":374,"categoryId":1742,"modelName":"FWW1800TTF","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3150 m³/h","selectBy":"KW","airflowCfm":1854,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":58.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"17500 W","Filter":"8mm Nylon Filter"}},{"id":93423,"brandId":374,"categoryId":1742,"modelName":"FWW2000TTF","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"Standard Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3600 m³/h","selectBy":"KW","airflowCfm":2119,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":64.1,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"20600 W","Filter":"8mm Nylon Filter"}},{"id":93424,"brandId":374,"categoryId":1742,"modelName":"FWW1000TTA","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 1670 m³/h","selectBy":"KW","airflowCfm":983,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":35.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"7700 W","Filter":"8mm Nylon Filter"}},{"id":93425,"brandId":374,"categoryId":1742,"modelName":"FWW1400TTA","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2180 m³/h","selectBy":"KW","airflowCfm":1283,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":51.6,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"9600 W","Filter":"8mm Nylon Filter"}},{"id":93426,"brandId":374,"categoryId":1742,"modelName":"FWW1600TTA","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 2700 m³/h","selectBy":"KW","airflowCfm":1589,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":52.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"11600 W","Filter":"8mm Nylon Filter"}},{"id":93427,"brandId":374,"categoryId":1742,"modelName":"FWW1800TTA","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3150 m³/h","selectBy":"KW","airflowCfm":1854,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":58.7,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"13300 W","Filter":"8mm Nylon Filter"}},{"id":93428,"brandId":374,"categoryId":1742,"modelName":"FWW2000TTA","series":"Daikin India FWW-T Ceiling Concealed FCU","productType":"Ductable FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-T Ceiling Concealed Fan Coil Unit — 3600 m³/h","selectBy":"KW","airflowCfm":2119,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":64.1,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water","Rows":"4 Row","Pipe":"2-Pipe","Static Pressure":"50 Pa","Cooling Capacity":"15600 W","Filter":"8mm Nylon Filter"}},{"id":93429,"brandId":374,"categoryId":1746,"modelName":"FWW200AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 340 m³/h","selectBy":"KW","airflowCfm":200,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":30,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"2125 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93430,"brandId":374,"categoryId":1746,"modelName":"FWW300AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 510 m³/h","selectBy":"KW","airflowCfm":300,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":35,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"3385 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93431,"brandId":374,"categoryId":1746,"modelName":"FWW400AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 680 m³/h","selectBy":"KW","airflowCfm":400,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":39,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"4390 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93432,"brandId":374,"categoryId":1746,"modelName":"FWW600AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 1020 m³/h","selectBy":"KW","airflowCfm":600,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":44,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"6207 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93433,"brandId":374,"categoryId":1746,"modelName":"FWW800AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 1360 m³/h","selectBy":"KW","airflowCfm":800,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":61,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"8096 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93434,"brandId":374,"categoryId":1746,"modelName":"FWW1000AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 1700 m³/h","selectBy":"KW","airflowCfm":1001,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":66,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"10165 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93435,"brandId":374,"categoryId":1746,"modelName":"FWW1200AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 2040 m³/h","selectBy":"KW","airflowCfm":1201,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":73,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"11066 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93436,"brandId":374,"categoryId":1746,"modelName":"FWW1400AAAA (District Cooling)","series":"Daikin India FWW-AA Ceiling Exposed FCU","productType":"Ceiling Suspended FCU","description":"District Cooling Unit / 2-Pipe / 4 Rows — Daikin India FWW-AA Ceiling Exposed Fan Coil Unit — 2380 m³/h","selectBy":"KW","airflowCfm":1401,"voltage":"220V / 1Ph / 50Hz","electricalSupply":"220V, 1-Phase, 50Hz","indoorWeightKg":83,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled Water (Copper Tube, Hydrophilic Aluminium)","Rows":"4 Row","Cooling Capacity":"13744 W","Filter":"8mm Nylon Filter (Bottom Withdraw)","Water Pipe":"Rc 3/4 Female Thread"}},{"id":93437,"brandId":374,"categoryId":1742,"modelName":"FUW015A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 1500 m³/h","selectBy":"KW","airflowCfm":883,"powerInputW":368,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":76,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"70 Pa","Cooling Capacity (Return Air)":"7 kW","Cooling Capacity (Fresh Air)":"18 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93438,"brandId":374,"categoryId":1742,"modelName":"FUW015A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 1500 m³/h","selectBy":"KW","airflowCfm":883,"powerInputW":407,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":79,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"70 Pa","Cooling Capacity (Return Air)":"10 kW","Cooling Capacity (Fresh Air)":"33 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93439,"brandId":374,"categoryId":1742,"modelName":"FUW020A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 2000 m³/h","selectBy":"KW","airflowCfm":1177,"powerInputW":488,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":80,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"100 Pa","Cooling Capacity (Return Air)":"12 kW","Cooling Capacity (Fresh Air)":"30 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93440,"brandId":374,"categoryId":1742,"modelName":"FUW020A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 2000 m³/h","selectBy":"KW","airflowCfm":1177,"powerInputW":680,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":84,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"100 Pa","Cooling Capacity (Return Air)":"14 kW","Cooling Capacity (Fresh Air)":"35 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93441,"brandId":374,"categoryId":1742,"modelName":"FUW025A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 2500 m³/h","selectBy":"KW","airflowCfm":1471,"powerInputW":977,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":86,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"100 Pa","Cooling Capacity (Return Air)":"13 kW","Cooling Capacity (Fresh Air)":"37 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93442,"brandId":374,"categoryId":1742,"modelName":"FUW025A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 2500 m³/h","selectBy":"KW","airflowCfm":1471,"powerInputW":886,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":90,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"100 Pa","Cooling Capacity (Return Air)":"18 kW","Cooling Capacity (Fresh Air)":"43 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93443,"brandId":374,"categoryId":1742,"modelName":"FUW030A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 3000 m³/h","selectBy":"KW","airflowCfm":1766,"powerInputW":790,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":92,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"120 Pa","Cooling Capacity (Return Air)":"17 kW","Cooling Capacity (Fresh Air)":"44 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93444,"brandId":374,"categoryId":1742,"modelName":"FUW030A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 3000 m³/h","selectBy":"KW","airflowCfm":1766,"powerInputW":830,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":96,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"120 Pa","Cooling Capacity (Return Air)":"22 kW","Cooling Capacity (Fresh Air)":"52 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93445,"brandId":374,"categoryId":1742,"modelName":"FUW035A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 3500 m³/h","selectBy":"KW","airflowCfm":2060,"powerInputW":874,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":96,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"120 Pa","Cooling Capacity (Return Air)":"20 kW","Cooling Capacity (Fresh Air)":"52 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93446,"brandId":374,"categoryId":1742,"modelName":"FUW035A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 3500 m³/h","selectBy":"KW","airflowCfm":2060,"powerInputW":916,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":101,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"120 Pa","Cooling Capacity (Return Air)":"26 kW","Cooling Capacity (Fresh Air)":"61 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93447,"brandId":374,"categoryId":1742,"modelName":"FUW040A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 4000 m³/h","selectBy":"KW","airflowCfm":2354,"powerInputW":1335,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":102,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"150 Pa","Cooling Capacity (Return Air)":"23 kW","Cooling Capacity (Fresh Air)":"59 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93448,"brandId":374,"categoryId":1742,"modelName":"FUW040A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 4000 m³/h","selectBy":"KW","airflowCfm":2354,"powerInputW":1450,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":107,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"150 Pa","Cooling Capacity (Return Air)":"30 kW","Cooling Capacity (Fresh Air)":"70 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93449,"brandId":374,"categoryId":1742,"modelName":"FUW050A-4Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 4 Rows — Daikin India FUW-A — 5000 m³/h","selectBy":"KW","airflowCfm":2943,"powerInputW":1864,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":108,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"4 Row","External Static Pressure":"150 Pa","Cooling Capacity (Return Air)":"30 kW","Cooling Capacity (Fresh Air)":"75 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93450,"brandId":374,"categoryId":1742,"modelName":"FUW050A-6Rows","series":"Daikin India FUW-A Ultra-thin High ESP FCU","productType":"Ductable FCU","description":"High ESP Ultra-thin Ceiling Chilled Water FCU, 6 Rows — Daikin India FUW-A — 5000 m³/h","selectBy":"KW","airflowCfm":2943,"powerInputW":1646,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":113,"color":"Galvanized Steel","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water (Corrugated Al fin, Copper tube)","Rows":"6 Row","External Static Pressure":"150 Pa","Cooling Capacity (Return Air)":"38 kW","Cooling Capacity (Fresh Air)":"88 kW","Water Pipe":"R1 1/2\\" (in/out), R3/4\\" (condensate)"}},{"id":93451,"brandId":374,"categoryId":1744,"modelName":"FWW02L","series":"Daikin India Wall Mounted Chilled Water FCU","productType":"Wall Mounted FCU","description":"Wall Mounted Chilled Water Fan Coil Unit — Daikin India FWW02L — 6,300 BTU/hr","capacityKw":2.43,"selectBy":"TR","btuHr":6300,"airflowCfm":260,"powerInputW":31,"voltage":"220-240V / 1Ph / 50Hz","runningCurrentA":0.2,"electricalSupply":"220-240V, 1-Phase, 50Hz","soundLevelDb":34,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Sensible Cooling":"1850 W","Heating (50°C entering water)":"11,000 Btu/h","Water Flow":"7.0 L/min","Head Loss (Cooling)":"34.0 kPa","Control":"LCD Wireless Micro-computer Remote Control","Pipe Connection":"12.70mm BSP Female Thread Adaptor","Max Working Pressure":"1608 kPa"},"heatingKw":3.22},{"id":93452,"brandId":374,"categoryId":1744,"modelName":"FWW03L","series":"Daikin India Wall Mounted Chilled Water FCU","productType":"Wall Mounted FCU","description":"Wall Mounted Chilled Water Fan Coil Unit — Daikin India FWW03L — 9,200 BTU/hr","capacityKw":2.7,"selectBy":"TR","btuHr":9200,"airflowCfm":280,"powerInputW":32,"voltage":"220-240V / 1Ph / 50Hz","runningCurrentA":0.2,"electricalSupply":"220-240V, 1-Phase, 50Hz","soundLevelDb":35,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Sensible Cooling":"2020 W","Heating (50°C entering water)":"12,000 Btu/h","Water Flow":"7.5 L/min","Head Loss (Cooling)":"24.0 kPa","Control":"LCD Wireless Micro-computer Remote Control","Pipe Connection":"12.70mm BSP Female Thread Adaptor","Max Working Pressure":"1608 kPa"},"heatingKw":3.52},{"id":93453,"brandId":374,"categoryId":1744,"modelName":"FWW04L","series":"Daikin India Wall Mounted Chilled Water FCU","productType":"Wall Mounted FCU","description":"Wall Mounted Chilled Water Fan Coil Unit — Daikin India FWW04L — 11,300 BTU/hr","capacityKw":3.31,"selectBy":"TR","btuHr":11300,"airflowCfm":370,"powerInputW":42,"voltage":"220-240V / 1Ph / 50Hz","runningCurrentA":0.21,"electricalSupply":"220-240V, 1-Phase, 50Hz","soundLevelDb":42,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Sensible Cooling":"2640 W","Heating (50°C entering water)":"15,000 Btu/h","Water Flow":"9.58 L/min","Head Loss (Cooling)":"31.0 kPa","Control":"LCD Wireless Micro-computer Remote Control","Pipe Connection":"12.70mm BSP Female Thread Adaptor","Max Working Pressure":"1608 kPa"},"heatingKw":4.4},{"id":93454,"brandId":374,"categoryId":1744,"modelName":"FWW05L","series":"Daikin India Wall Mounted Chilled Water FCU","productType":"Wall Mounted FCU","description":"Wall Mounted Chilled Water Fan Coil Unit — Daikin India FWW05L — 15,500 BTU/hr","capacityKw":4.54,"selectBy":"TR","btuHr":15500,"airflowCfm":510,"powerInputW":57,"voltage":"220-240V / 1Ph / 50Hz","runningCurrentA":0.3,"electricalSupply":"220-240V, 1-Phase, 50Hz","soundLevelDb":46,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Sensible Cooling":"3430 W","Heating (50°C entering water)":"20,500 Btu/h","Water Flow":"13.0 L/min","Head Loss (Cooling)":"30.0 kPa","Control":"LCD Wireless Micro-computer Remote Control","Pipe Connection":"12.70mm BSP Female Thread Adaptor","Max Working Pressure":"1608 kPa"},"heatingKw":6.01},{"id":93455,"brandId":374,"categoryId":1744,"modelName":"FWW06L","series":"Daikin India Wall Mounted Chilled Water FCU","productType":"Wall Mounted FCU","description":"Wall Mounted Chilled Water Fan Coil Unit — Daikin India FWW06L — 18,000 BTU/hr","capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":620,"powerInputW":72,"voltage":"220-240V / 1Ph / 50Hz","runningCurrentA":0.34,"electricalSupply":"220-240V, 1-Phase, 50Hz","soundLevelDb":46,"color":"White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"CN","Coil":"Chilled/Hot Water","Sensible Cooling":"4100 W","Heating (50°C entering water)":"25,000 Btu/h","Water Flow":"15.18 L/min","Head Loss (Cooling)":"30.0 kPa","Control":"LCD Wireless Micro-computer Remote Control","Pipe Connection":"12.70mm BSP Female Thread Adaptor","Max Working Pressure":"1608 kPa"},"heatingKw":7.33},{"id":93456,"brandId":374,"categoryId":1743,"modelName":"15ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"1.25 TR (15,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":427,"powerInputW":17,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.14,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":28.5,"indoorDimensions":"840 x 840 x 256 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":25,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"3.3 USGPM","Pressure Drop":"15 kPa","Sensible Cooling":"10,950 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/10","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"23+5.5"}},{"id":93457,"brandId":374,"categoryId":1743,"modelName":"18ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"1.5 TR (18,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":1.5,"capacityKw":5.3,"selectBy":"TR","btuHr":18000,"airflowCfm":512,"powerInputW":19,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.16,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":28.5,"indoorDimensions":"840 x 840 x 256 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":29,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"4.0 USGPM","Pressure Drop":"20 kPa","Sensible Cooling":"13,140 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/10","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"23+5.5"}},{"id":93458,"brandId":374,"categoryId":1743,"modelName":"24ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"2.0 TR (24,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":2,"capacityKw":7,"selectBy":"TR","btuHr":24000,"airflowCfm":752,"powerInputW":38,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.31,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":28.5,"indoorDimensions":"840 x 840 x 256 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":39,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"5.3 USGPM","Pressure Drop":"35 kPa","Sensible Cooling":"18,240 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/10","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"23+5.5"}},{"id":93459,"brandId":374,"categoryId":1743,"modelName":"27ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"2.25 TR (27,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":2.25,"capacityKw":7.9,"selectBy":"TR","btuHr":27000,"airflowCfm":804,"powerInputW":48,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.39,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":28.5,"indoorDimensions":"840 x 840 x 256 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":39,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"6.0 USGPM","Pressure Drop":"44 kPa","Sensible Cooling":"20,520 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/10","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"23+5.5"}},{"id":93460,"brandId":374,"categoryId":1743,"modelName":"30ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"2.5 TR (30,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","btuHr":30000,"airflowCfm":942,"powerInputW":66,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.51,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":28.5,"indoorDimensions":"840 x 840 x 256 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":43,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"6.7 USGPM","Pressure Drop":"52 kPa","Sensible Cooling":"23,100 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/10","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"23+5.5"}},{"id":93461,"brandId":374,"categoryId":1743,"modelName":"33ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"2.75 TR (33,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":2.75,"capacityKw":9.7,"selectBy":"TR","btuHr":33000,"airflowCfm":962,"powerInputW":54,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.43,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.5,"indoorDimensions":"840 x 840 x 298 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":41,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"7.3 USGPM","Pressure Drop":"47 kPa","Sensible Cooling":"25,410 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/12","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"26+5.5"}},{"id":93462,"brandId":374,"categoryId":1743,"modelName":"36ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"3.0 TR (36,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":3,"capacityKw":10.5,"selectBy":"TR","btuHr":36000,"airflowCfm":1160,"powerInputW":84,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.67,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.5,"indoorDimensions":"840 x 840 x 298 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":45,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"8.0 USGPM","Pressure Drop":"56 kPa","Sensible Cooling":"28,080 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/12","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"26+5.5"}},{"id":93463,"brandId":374,"categoryId":1743,"modelName":"42ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"3.5 TR (42,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":3.5,"capacityKw":12.3,"selectBy":"TR","btuHr":42000,"airflowCfm":1223,"powerInputW":98,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.76,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.5,"indoorDimensions":"840 x 840 x 298 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":47,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"9.3 USGPM","Pressure Drop":"72 kPa","Sensible Cooling":"32,760 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/12","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"26+5.5"}},{"id":93464,"brandId":374,"categoryId":1743,"modelName":"46ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"3.8 TR (45,600 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":3.8,"capacityKw":13.4,"selectBy":"TR","btuHr":45600,"airflowCfm":1268,"powerInputW":110,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.86,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.5,"indoorDimensions":"840 x 840 x 298 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":48,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"10.1 USGPM","Pressure Drop":"81 kPa","Sensible Cooling":"35,112 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/12","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"26+5.5"}},{"id":93465,"brandId":374,"categoryId":1743,"modelName":"48ARV16 FCW","series":"Daikin India Chilled Water Cassette (FCW)","productType":"Cassette FCU","description":"4.0 TR (48,000 BTU/hr) 4-Way Chilled Water Cassette Fan Coil Unit — Daikin India FCW Series","capacityTon":4,"capacityKw":14.1,"selectBy":"TR","btuHr":48000,"airflowCfm":1340,"powerInputW":127,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":0.97,"electricalSupply":"230V, 1-Phase, 50Hz","indoorWeightKg":31.5,"indoorDimensions":"840 x 840 x 298 mm (Main Unit); 950 x 950 x 50 mm (Deco Panel)","soundLevelDb":49,"color":"Fresh White","warrantyYears":"1 yr (standard)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{