"Brand":"Daikin India","Model Year":"2026","Origin Country":"IN","Medium":"Water","Max Working Pressure":"2100 kPa","Water Flow Rate":"10.7 USGPM","Pressure Drop":"87 kPa","Sensible Cooling":"36,960 Btu/h","Fan Motor":"BLDC","Air Filter":"Resin Net (mould resistant)","HE Row/Stage":"2/12","Inlet Outlet Connection":"1\\" BSP Female Thread Adaptor","Indoor Unit Weight (kg)":"26+5.5"}},{"id":97001,"brandId":374,"categoryId":1723,"modelName":"FXMQ125NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ125NFRV16","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Cooling Capacity (corrected)":"47800 Btu/h / 14.0 kW","Heating Capacity (corrected)":"30400 Btu/h / 8.9 kW","Cooling Capacity (Btu/h)":"47800","Heating Capacity (Btu/h)":"30400"},"heatingCapacityKw":8.9},{"id":97002,"brandId":374,"categoryId":1723,"modelName":"FXMQ200NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ200NFRV16","capacityKw":22.4,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Cooling Capacity (corrected)":"76400 Btu/h / 22.4 kW","Heating Capacity (corrected)":"47400 Btu/h / 13.9 kW","Cooling Capacity (Btu/h)":"76400","Heating Capacity (Btu/h)":"47400"},"heatingCapacityKw":13.9},{"id":97003,"brandId":374,"categoryId":1723,"modelName":"FXMQ250NFRV16","series":"VRV Fresh Air Processing Unit — FXMQ-NFRV16","productType":"VRF Fresh Air Processing Ductable (FAHU)","description":"Daikin VRV Outdoor Air Processing Unit (Fresh Air Handling) — FXMQ250NFRV16","capacityKw":28,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Fresh Air Processing Unit","Model Year":"2026","Refrigerant":"R-410A","Casing":"Galvanised steel plate","Connection":"Direct VRV refrigerant line (no separate outdoor unit needed)","Connectable Outdoor Units":"6 HP and above (FXMQ125), 10 HP and above (FXMQ200/250)","Application":"Fresh outdoor-air treatment combined with VRV air conditioning","Origin Country":"IN/JP","Cooling Capacity (corrected)":"95500 Btu/h / 28.0 kW","Heating Capacity (corrected)":"59400 Btu/h / 17.4 kW","Cooling Capacity (Btu/h)":"95500","Heating Capacity (Btu/h)":"59400"},"heatingCapacityKw":17.4},{"id":97004,"brandId":374,"categoryId":1709,"modelName":"RXQ6BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 6 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ6BRY16","capacityKw":16,"selectBy":"HP","btuHr":54600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":195,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"10.9 W/W","Capacity Control Range":"11-100 %","Airflow Rate":"158 m3/min","Refrigerant Charge":"7.1 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"158","Refrigerant Charge (kg)":"7.1","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"195"},"capacityHp":6,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"11-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97005,"brandId":374,"categoryId":1709,"modelName":"RXQ8BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 8 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ8BRY16","capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":195,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.66 W/W","Capacity Control Range":"11-100 %","Airflow Rate":"158 m3/min","Refrigerant Charge":"7.2 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"158","Refrigerant Charge (kg)":"7.2","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"195"},"capacityHp":8,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"11-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97006,"brandId":374,"categoryId":1709,"modelName":"RXQ10BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 10 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ10BRY16","capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":202,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"11.44 W/W","Capacity Control Range":"13-100 %","Airflow Rate":"174 m3/min","Refrigerant Charge":"7.4 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"174","Refrigerant Charge (kg)":"7.4","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"202"},"capacityHp":10,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"13-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97007,"brandId":374,"categoryId":1709,"modelName":"RXQ12BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 12 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ12BRY16","capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":202,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"10.81 W/W","Capacity Control Range":"12-100 %","Airflow Rate":"185 m3/min","Refrigerant Charge":"7.5 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø22.2 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"185","Refrigerant Charge (kg)":"7.5","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"22.2","Machine Weight Breakdown":"202"},"capacityHp":12,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"12-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97008,"brandId":374,"categoryId":1709,"modelName":"RXQ14BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 14 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ14BRY16","capacityKw":40,"selectBy":"HP","btuHr":136000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":240,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.67 W/W","Capacity Control Range":"11-100 %","Airflow Rate":"237 m3/min","Refrigerant Charge":"9.6 kg","Liquid Pipe":"ø12.7 mm","Gas Pipe":"ø28.6 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237","Refrigerant Charge (kg)":"9.6","Liquid Pipe (mm)":"12.7","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"240"},"capacityHp":14,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"11-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97009,"brandId":374,"categoryId":1709,"modelName":"RXQ16BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 16 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ16BRY16","capacityKw":45,"selectBy":"HP","btuHr":154000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":262,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.47 W/W","Capacity Control Range":"9-100 %","Airflow Rate":"266 m3/min","Refrigerant Charge":"10.0 kg","Liquid Pipe":"ø12.7 mm","Gas Pipe":"ø28.6 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266","Refrigerant Charge (kg)":"10","Liquid Pipe (mm)":"12.7","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"262"},"capacityHp":16,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"9-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97010,"brandId":374,"categoryId":1709,"modelName":"RXQ18BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 18 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ18BRY16","capacityKw":50,"selectBy":"HP","btuHr":171000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":262,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.56 W/W","Capacity Control Range":"8-100 %","Airflow Rate":"266 m3/min","Refrigerant Charge":"10.1 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø28.6 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266","Refrigerant Charge (kg)":"10.1","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"262"},"capacityHp":18,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"8-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97011,"brandId":374,"categoryId":1709,"modelName":"RXQ20BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 20 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ20BRY16","capacityKw":56,"selectBy":"HP","btuHr":191000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":285,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.38 W/W","Capacity Control Range":"8-100 %","Airflow Rate":"306 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø28.6 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"285"},"capacityHp":20,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"8-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97012,"brandId":374,"categoryId":1709,"modelName":"RXQ22BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 22 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ22BRY16","capacityKw":61.5,"selectBy":"HP","btuHr":210000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":324,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.09 W/W","Capacity Control Range":"8-100 %","Airflow Rate":"430 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø34.9 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"324"},"capacityHp":22,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"8-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97013,"brandId":374,"categoryId":1709,"modelName":"RXQ24BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 24 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ24BRY16","capacityKw":67,"selectBy":"HP","btuHr":229000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":324,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.88 W/W","Capacity Control Range":"8-100 %","Airflow Rate":"430 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø19.5 mm","Gas Pipe":"ø34.9 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"19.5","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"324"},"capacityHp":24,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"8-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97014,"brandId":374,"categoryId":1709,"modelName":"RXQ26BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 26 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ26BRY16","capacityKw":73,"selectBy":"HP","btuHr":249000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":350,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.42 W/W","Capacity Control Range":"8-100 %","Airflow Rate":"411 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø19.5 mm","Gas Pipe":"ø34.9 mm","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"411","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"19.5","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"350"},"capacityHp":26,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"8-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97015,"brandId":374,"categoryId":1709,"modelName":"RXQ28BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 28 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ28BRY16","capacityKw":80,"selectBy":"HP","btuHr":273000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":480,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.67 W/W","Capacity Control Range":"5-100 %","Airflow Rate":"237+237 m3/min","Refrigerant Charge":"9.6+9.6 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Combination":"RXQ14BRY16+RXQ14BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237+237","Refrigerant Charge (kg)":"9.6+9.6","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"240+240"},"capacityHp":28,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"5-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97016,"brandId":374,"categoryId":1709,"modelName":"RXQ30BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 30 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ30BRY16","capacityKw":83.5,"selectBy":"HP","btuHr":285000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":464,"outdoorDimensions":"(1660x930x765)+(1660x1240x765) mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.69 W/W","Capacity Control Range":"5-100 %","Airflow Rate":"185+266 m3/min","Refrigerant Charge":"7.5+10.1 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Combination":"RXQ12BRY16+RXQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"185+266","Refrigerant Charge (kg)":"7.5+10.1","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"202+262"},"capacityHp":30,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"5-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97017,"brandId":374,"categoryId":1709,"modelName":"RXQ32BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 32 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ32BRY16","capacityKw":90,"selectBy":"HP","btuHr":307000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":502,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.57 W/W","Capacity Control Range":"5-100 %","Airflow Rate":"237+266 m3/min","Refrigerant Charge":"9.6+10.1 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Combination":"RXQ14BRY16+RXQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237+266","Refrigerant Charge (kg)":"9.6+10.1","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"240+262"},"capacityHp":32,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"5-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97018,"brandId":374,"categoryId":1709,"modelName":"RXQ34BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 34 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ34BRY16","capacityKw":95,"selectBy":"HP","btuHr":324000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":524,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.5 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"266+266 m3/min","Refrigerant Charge":"10+10.1 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ16BRY16+RXQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+266","Refrigerant Charge (kg)":"10+10.1","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+262"},"capacityHp":34,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97019,"brandId":374,"categoryId":1709,"modelName":"RXQ36BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 36 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ36BRY16","capacityKw":100,"selectBy":"HP","btuHr":341000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":524,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.34 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"266+266 m3/min","Refrigerant Charge":"10.1+10.1 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+266","Refrigerant Charge (kg)":"10.1+10.1","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+262"},"capacityHp":36,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97020,"brandId":374,"categoryId":1709,"modelName":"RXQ38BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 38 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ38BRY16","capacityKw":107,"selectBy":"HP","btuHr":365000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":564,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.77 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"237+430 m3/min","Refrigerant Charge":"9.6+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ14BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237+430","Refrigerant Charge (kg)":"9.6+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"240+324"},"capacityHp":38,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97021,"brandId":374,"categoryId":1709,"modelName":"RXQ40BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 40 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ40BRY16","capacityKw":113,"selectBy":"HP","btuHr":386000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":590,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.45 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"237+411 m3/min","Refrigerant Charge":"9.6+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ14BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237+411","Refrigerant Charge (kg)":"9.6+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"240+350"},"capacityHp":40,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97022,"brandId":374,"categoryId":1709,"modelName":"RXQ42BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 42 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ42BRY16","capacityKw":117,"selectBy":"HP","btuHr":399000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":586,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.73 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"266+430 m3/min","Refrigerant Charge":"10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+430","Refrigerant Charge (kg)":"10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+324"},"capacityHp":42,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97023,"brandId":374,"categoryId":1709,"modelName":"RXQ44BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 44 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ44BRY16","capacityKw":123,"selectBy":"HP","btuHr":420000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":612,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.63 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"266+411 m3/min","Refrigerant Charge":"10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+411","Refrigerant Charge (kg)":"10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+350"},"capacityHp":44,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97024,"brandId":374,"categoryId":1709,"modelName":"RXQ46BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 46 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ46BRY16","capacityKw":129,"selectBy":"HP","btuHr":440000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":648,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.39 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"430+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ22BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+324"},"capacityHp":46,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97025,"brandId":374,"categoryId":1709,"modelName":"RXQ48BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 48 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ48BRY16","capacityKw":134,"selectBy":"HP","btuHr":457000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":648,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.71 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"430+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ24BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+324"},"capacityHp":48,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97026,"brandId":374,"categoryId":1709,"modelName":"RXQ50BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 50 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ50BRY16","capacityKw":140,"selectBy":"HP","btuHr":478000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":674,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.63 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"430+411 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ24BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+411","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+350"},"capacityHp":50,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97027,"brandId":374,"categoryId":1709,"modelName":"RXQ52BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 52 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ52BRY16","capacityKw":146,"selectBy":"HP","btuHr":498000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":700,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.41 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"411+411 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ26BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"411+411","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"350+350"},"capacityHp":52,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97028,"brandId":374,"categoryId":1709,"modelName":"RXQ54BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 54 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ54BRY16","capacityKw":150,"selectBy":"HP","btuHr":512000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":786,"outdoorDimensions":"(1660x1240x765)x2+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.45 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"266+266+266 m3/min","Refrigerant Charge":"10.1+10.1+10.1 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ18BRY16+RXQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+266+266","Refrigerant Charge (kg)":"10.1+10.1+10.1","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+262+262"},"capacityHp":54,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97029,"brandId":374,"categoryId":1709,"modelName":"RXQ56BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 56 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ56BRY16","capacityKw":156,"selectBy":"HP","btuHr":532000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":814,"outdoorDimensions":"(1660x930x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.27 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"185+266+411 m3/min","Refrigerant Charge":"7.5+10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ12BRY16+RXQ18BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"185+266+411","Refrigerant Charge (kg)":"7.5+10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"202+262+350"},"capacityHp":56,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97030,"brandId":374,"categoryId":1709,"modelName":"RXQ58BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 58 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ58BRY16","capacityKw":163,"selectBy":"HP","btuHr":556000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":852,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.55 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"237+266+411 m3/min","Refrigerant Charge":"9.6+10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ14BRY16+RXQ18BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"237+266+411","Refrigerant Charge (kg)":"9.6+10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"240+262+350"},"capacityHp":58,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97031,"brandId":374,"categoryId":1709,"modelName":"RXQ60BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 60 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ60BRY16","capacityKw":167,"selectBy":"HP","btuHr":570000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":848,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.38 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"266+266+430 m3/min","Refrigerant Charge":"10.1+10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ18BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+266+430","Refrigerant Charge (kg)":"10.1+10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+262+324"},"capacityHp":60,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97032,"brandId":374,"categoryId":1709,"modelName":"RXQ62BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 62 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ62BRY16","capacityKw":173,"selectBy":"HP","btuHr":590000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":874,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.61 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"266+266+430 m3/min","Refrigerant Charge":"10.1+10.1+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ18BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+266+430","Refrigerant Charge (kg)":"10.1+10.1+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+262+350"},"capacityHp":62,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97033,"brandId":374,"categoryId":1709,"modelName":"RXQ64BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 64 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ64BRY16","capacityKw":179,"selectBy":"HP","btuHr":611000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":902,"outdoorDimensions":"(1660x930x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.22 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"185+411+411 m3/min","Refrigerant Charge":"7.5+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ12BRY16+RXQ26BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"185+411+411","Refrigerant Charge (kg)":"7.5+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"202+350+350"},"capacityHp":64,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97034,"brandId":374,"categoryId":1709,"modelName":"RXQ66BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 66 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ66BRY16","capacityKw":184,"selectBy":"HP","btuHr":628000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":910,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.36 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"266+430+430 m3/min","Refrigerant Charge":"10.1+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ24BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+430+430","Refrigerant Charge (kg)":"10.1+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+324+324"},"capacityHp":66,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97035,"brandId":374,"categoryId":1709,"modelName":"RXQ68BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 68 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ68BRY16","capacityKw":190,"selectBy":"HP","btuHr":648000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":936,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.58 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"266+430+411 m3/min","Refrigerant Charge":"10.1+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ24BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+430+411","Refrigerant Charge (kg)":"10.1+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+324+350"},"capacityHp":68,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97036,"brandId":374,"categoryId":1709,"modelName":"RXQ70BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 70 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ70BRY16","capacityKw":196,"selectBy":"HP","btuHr":669000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":962,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.52 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"261+411+411 m3/min","Refrigerant Charge":"10.1+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ18BRY16+RXQ26BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"261+411+411","Refrigerant Charge (kg)":"10.1+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"262+350+350"},"capacityHp":70,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97037,"brandId":374,"categoryId":1709,"modelName":"RXQ72BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 72 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ72BRY16","capacityKw":201,"selectBy":"HP","btuHr":686000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":972,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":73,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.36 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ24BRY16+RXQ24BRY16+RXQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+324+324"},"capacityHp":72,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97038,"brandId":374,"categoryId":1709,"modelName":"RXQ74BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 74 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ74BRY16","capacityKw":207,"selectBy":"HP","btuHr":706000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":998,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":73,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.56 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+430+411 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ24BRY16+RXQ24BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430+411","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+324+350"},"capacityHp":74,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97039,"brandId":374,"categoryId":1709,"modelName":"RXQ76BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 76 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ76BRY16","capacityKw":213,"selectBy":"HP","btuHr":727000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1024,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":73,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.55 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+411+411 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ24BRY16+RXQ26BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+411+411","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"324+350+350"},"capacityHp":76,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97040,"brandId":374,"categoryId":1709,"modelName":"RXQ78BRY16","series":"VRV Alpha (Cooling Only)","productType":"VRF Outdoor Unit — Cooling Only","description":"Daikin VRV Alpha 78 HP Cooling Only VRF Outdoor Unit (R-410A) — RXQ78BRY16","capacityKw":219,"selectBy":"HP","btuHr":747000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1050,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":73,"operatingTempMin":10,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.4 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"411+411+411 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Combination":"RXQ26BRY16+RXQ26BRY16+RXQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"411+411+411","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"350+350+350"},"capacityHp":78,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97041,"brandId":374,"categoryId":1710,"modelName":"RXYQ6BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 6 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ6BRY16","capacityKw":16,"selectBy":"HP","btuHr":54600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":210,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":56,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"10.9 W/W","Capacity Control Range":"11-100 %","Airflow Rate":"155 m3/min","Refrigerant Charge":"6.8 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Heating Capacity":"18.0 kW / 61400 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"155","Refrigerant Charge (kg)":"6.8","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"210","Sound Level Detail":"56/56"},"capacityHp":6,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"11-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":18,"heatingBtuHr":61400},{"id":97042,"brandId":374,"categoryId":1710,"modelName":"RXYQ8BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 8 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ8BRY16","capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":210,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":56,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.66 W/W","Capacity Control Range":"11-100 %","Airflow Rate":"155 m3/min","Refrigerant Charge":"6.9 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Heating Capacity":"25.0 kW / 85300 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"155","Refrigerant Charge (kg)":"6.9","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"210","Sound Level Detail":"56/56"},"capacityHp":8,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"11-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":25,"heatingBtuHr":85300},{"id":97043,"brandId":374,"categoryId":1710,"modelName":"RXYQ10BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 10 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ10BRY16","capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":220,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":57,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"11.4 W/W","Capacity Control Range":"13-100 %","Airflow Rate":"169 m3/min","Refrigerant Charge":"7.1 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø19.1 mm","Heating Capacity":"31.5 kW / 107000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"169","Refrigerant Charge (kg)":"7.1","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"19.1","Machine Weight Breakdown":"220","Sound Level Detail":"57/58"},"capacityHp":10,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"13-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":31.5,"heatingBtuHr":107000},{"id":97044,"brandId":374,"categoryId":1710,"modelName":"RXYQ12BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 12 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ12BRY16","capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":220,"outdoorDimensions":"1660x930x765 mm","outdoorSoundDb":60,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"10.81 W/W","Capacity Control Range":"12-100 %","Airflow Rate":"181 m3/min","Refrigerant Charge":"7.2 kg","Liquid Pipe":"ø9.5 mm","Gas Pipe":"ø22.2 mm","Heating Capacity":"37.5 kW / 128000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181","Refrigerant Charge (kg)":"7.2","Liquid Pipe (mm)":"9.5","Gas Pipe (mm)":"22.2","Machine Weight Breakdown":"220","Sound Level Detail":"60/62"},"capacityHp":12,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"12-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":37.5,"heatingBtuHr":128000},{"id":97045,"brandId":374,"categoryId":1710,"modelName":"RXYQ14BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 14 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ14BRY16","capacityKw":40,"selectBy":"HP","btuHr":136000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":305,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.67 W/W","Capacity Control Range":"7-100 %","Airflow Rate":"260 m3/min","Refrigerant Charge":"9.7 kg","Liquid Pipe":"ø12.7 mm","Gas Pipe":"ø28.6 mm","Heating Capacity":"45.0 kW / 154000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"260","Refrigerant Charge (kg)":"9.7","Liquid Pipe (mm)":"12.7","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"305","Sound Level Detail":"61/61"},"capacityHp":14,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"7-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":45,"heatingBtuHr":154000},{"id":97046,"brandId":374,"categoryId":1710,"modelName":"RXYQ16BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 16 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ16BRY16","capacityKw":45,"selectBy":"HP","btuHr":154000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":305,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.47 W/W","Capacity Control Range":"6-100 %","Airflow Rate":"266 m3/min","Refrigerant Charge":"9.9 kg","Liquid Pipe":"ø12.7 mm","Gas Pipe":"ø28.6 mm","Heating Capacity":"50.0 kW / 171000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266","Refrigerant Charge (kg)":"9.9","Liquid Pipe (mm)":"12.7","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"305","Sound Level Detail":"61/61"},"capacityHp":16,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":50,"heatingBtuHr":171000},{"id":97047,"brandId":374,"categoryId":1710,"modelName":"RXYQ18BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 18 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ18BRY16","capacityKw":50,"selectBy":"HP","btuHr":171000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":335,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.56 W/W","Capacity Control Range":"5-100 %","Airflow Rate":"258 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø28.6 mm","Heating Capacity":"56.0 kW / 191000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"258","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"335","Sound Level Detail":"61/61"},"capacityHp":18,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"5-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":56,"heatingBtuHr":191000},{"id":97048,"brandId":374,"categoryId":1710,"modelName":"RXYQ20BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 20 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ20BRY16","capacityKw":56,"selectBy":"HP","btuHr":191000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":335,"outdoorDimensions":"1660x1240x765 mm","outdoorSoundDb":65,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.38 W/W","Capacity Control Range":"5-100 %","Airflow Rate":"306 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø28.6 mm","Heating Capacity":"63.0 kW / 215000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"28.6","Machine Weight Breakdown":"335","Sound Level Detail":"65/66"},"capacityHp":20,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"5-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":63,"heatingBtuHr":215000},{"id":97049,"brandId":374,"categoryId":1710,"modelName":"RXYQ22BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 22 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ22BRY16","capacityKw":61.5,"selectBy":"HP","btuHr":210000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":380,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":67,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.09 W/W","Capacity Control Range":"6-100 %","Airflow Rate":"430 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø15.9 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"69.0 kW / 235000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"15.9","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"380","Sound Level Detail":"67/67"},"capacityHp":22,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":69,"heatingBtuHr":235000},{"id":97050,"brandId":374,"categoryId":1710,"modelName":"RXYQ24BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 24 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ24BRY16","capacityKw":67,"selectBy":"HP","btuHr":229000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":380,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":68,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.88 W/W","Capacity Control Range":"6-100 %","Airflow Rate":"430 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"73.0 kW / 249000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"380","Sound Level Detail":"68/68"},"capacityHp":24,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":73,"heatingBtuHr":249000},{"id":97051,"brandId":374,"categoryId":1710,"modelName":"RXYQ26BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 26 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ26BRY16","capacityKw":73,"selectBy":"HP","btuHr":249000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":380,"outdoorDimensions":"1660x1750x765 mm","outdoorSoundDb":68,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"7.77 W/W","Capacity Control Range":"6-100 %","Airflow Rate":"430 m3/min","Refrigerant Charge":"11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"73.0 kW / 249000 Btu/h","Combination":"Single module","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430","Refrigerant Charge (kg)":"11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"380","Sound Level Detail":"68/68"},"capacityHp":26,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"6-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":73,"heatingBtuHr":249000},{"id":97052,"brandId":374,"categoryId":1710,"modelName":"RXYQ28BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 28 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ28BRY16","capacityKw":78.5,"selectBy":"HP","btuHr":268000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":525,"outdoorDimensions":"(1660x1240x765)+(1660x930x765) mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.32 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"181+266 m3/min","Refrigerant Charge":"7.2+9.9 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"87.5 kW / 299000 Btu/h","Combination":"RXYQ12BRY16+RXYQ16BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+266","Refrigerant Charge (kg)":"7.2+9.9","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"220+305","Sound Level Detail":"64/65"},"capacityHp":28,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":87.5,"heatingBtuHr":299000},{"id":97053,"brandId":374,"categoryId":1710,"modelName":"RXYQ30BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 30 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ30BRY16","capacityKw":83.5,"selectBy":"HP","btuHr":285000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":555,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.33 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"181+258 m3/min","Refrigerant Charge":"7.2+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"93.5 kW / 319000 Btu/h","Combination":"RXYQ12BRY16+RXYQ18BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+258","Refrigerant Charge (kg)":"7.2+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"220+335","Sound Level Detail":"64/65"},"capacityHp":30,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":93.5,"heatingBtuHr":319000},{"id":97054,"brandId":374,"categoryId":1710,"modelName":"RXYQ32BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 32 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ32BRY16","capacityKw":89.5,"selectBy":"HP","btuHr":305000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":555,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":66,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.15 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"181+306 m3/min","Refrigerant Charge":"7.2+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"100.0 kW / 341000 Btu/h","Combination":"RXYQ12BRY16+RXYQ20BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+306","Refrigerant Charge (kg)":"7.2+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"220+335","Sound Level Detail":"66/67"},"capacityHp":32,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":100,"heatingBtuHr":341000},{"id":97055,"brandId":374,"categoryId":1710,"modelName":"RXYQ34BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 34 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ34BRY16","capacityKw":95,"selectBy":"HP","btuHr":324000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":600,"outdoorDimensions":"(1,660x1,750x765)+(1660x930x765) mm","outdoorSoundDb":68,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.96 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+181 m3/min","Refrigerant Charge":"7.2+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø34.9 mm","Heating Capacity":"106.0 kW / 362000 Btu/h","Combination":"RXYQ12BRY16+RXYQ22BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+181","Refrigerant Charge (kg)":"7.2+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"34.9","Machine Weight Breakdown":"220+380","Sound Level Detail":"68/68"},"capacityHp":34,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":106,"heatingBtuHr":362000},{"id":97056,"brandId":374,"categoryId":1710,"modelName":"RXYQ36BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 36 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ36BRY16","capacityKw":100,"selectBy":"HP","btuHr":341000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":600,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.84 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"181+430 m3/min","Refrigerant Charge":"7.2+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"110.0 kW / 375000 Btu/h","Combination":"RXYQ12BRY16+RXYQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430","Refrigerant Charge (kg)":"7.2+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+380","Sound Level Detail":"69/69"},"capacityHp":36,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":110,"heatingBtuHr":375000},{"id":97057,"brandId":374,"categoryId":1710,"modelName":"RXYQ38BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 38 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ38BRY16","capacityKw":106,"selectBy":"HP","btuHr":362000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":670,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.29 W/W","Capacity Control Range":"4-100 %","Airflow Rate":"181+430 m3/min","Refrigerant Charge":"7.2+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"110.0 kW / 375000 Btu/h","Combination":"RXYQ12BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430","Refrigerant Charge (kg)":"7.2+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+335","Sound Level Detail":"69/69"},"capacityHp":38,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"4-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":110,"heatingBtuHr":375000},{"id":97058,"brandId":374,"categoryId":1710,"modelName":"RXYQ40BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 40 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ40BRY16","capacityKw":112,"selectBy":"HP","btuHr":382000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":670,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765) mm","outdoorSoundDb":68,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.38 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"306+306 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"126.0 kW / 430000 Btu/h","Combination":"RXYQ20BRY16+RXYQ20BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306+306","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+335","Sound Level Detail":"68/69"},"capacityHp":40,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":126,"heatingBtuHr":430000},{"id":97059,"brandId":374,"categoryId":1710,"modelName":"RXYQ42BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 42 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ42BRY16","capacityKw":118,"selectBy":"HP","btuHr":403000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":685,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.12 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"266+430 m3/min","Refrigerant Charge":"11.7+9.9 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"123.0 kW / 420000 Btu/h","Combination":"RXYQ16BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+430","Refrigerant Charge (kg)":"11.7+9.9","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"305+380","Sound Level Detail":"69/69"},"capacityHp":42,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":123,"heatingBtuHr":420000},{"id":97060,"brandId":374,"categoryId":1710,"modelName":"RXYQ44BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 44 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ44BRY16","capacityKw":123,"selectBy":"HP","btuHr":420000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":715,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.63 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"306+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"136.0 kW / 464000 Btu/h","Combination":"RXYQ20BRY16+RXYQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+380","Sound Level Detail":"71/71"},"capacityHp":44,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":136,"heatingBtuHr":464000},{"id":97061,"brandId":374,"categoryId":1710,"modelName":"RXYQ46BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 46 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ46BRY16","capacityKw":129,"selectBy":"HP","btuHr":440000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":715,"outdoorDimensions":"(1660x1750x765)+(1660x1240x765) mm","outdoorSoundDb":70,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.01 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"430+306 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"136.0 kW / 464000 Btu/h","Combination":"RXYQ20BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+306","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+335","Sound Level Detail":"70/70"},"capacityHp":46,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":136,"heatingBtuHr":464000},{"id":97062,"brandId":374,"categoryId":1710,"modelName":"RXYQ48BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 48 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ48BRY16","capacityKw":134,"selectBy":"HP","btuHr":457000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":760,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.31 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"142.0 kW / 485000 Btu/h","Combination":"RXYQ22BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380","Sound Level Detail":"71/71"},"capacityHp":48,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":142,"heatingBtuHr":485000},{"id":97063,"brandId":374,"categoryId":1710,"modelName":"RXYQ50BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 50 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ50BRY16","capacityKw":140,"selectBy":"HP","btuHr":478000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":760,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.26 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"146.0 kW / 498000 Btu/h","Combination":"RXYQ24BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380","Sound Level Detail":"71/71"},"capacityHp":50,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":146,"heatingBtuHr":498000},{"id":97064,"brandId":374,"categoryId":1710,"modelName":"RXYQ52BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 52 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ52BRY16","capacityKw":146,"selectBy":"HP","btuHr":498000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":760,"outdoorDimensions":"(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"7.76 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"430+430 m3/min","Refrigerant Charge":"11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"146.0 kW / 498000 Btu/h","Combination":"RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430","Refrigerant Charge (kg)":"11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380","Sound Level Detail":"71/71"},"capacityHp":52,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":146,"heatingBtuHr":498000},{"id":97065,"brandId":374,"categoryId":1710,"modelName":"RXYQ54BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 54 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ54BRY16","capacityKw":151,"selectBy":"HP","btuHr":515000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":905,"outdoorDimensions":"(1660x930x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.0 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"181+266+430 m3/min","Refrigerant Charge":"7.2+9.9+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"160.0 kW / 546000 Btu/h","Combination":"RXYQ12BRY16+RXYQ16BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+266+430","Refrigerant Charge (kg)":"7.2+9.9+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+305+380","Sound Level Detail":"69/70"},"capacityHp":54,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":160,"heatingBtuHr":546000},{"id":97066,"brandId":374,"categoryId":1710,"modelName":"RXYQ56BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 56 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ56BRY16","capacityKw":156,"selectBy":"HP","btuHr":532000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":935,"outdoorDimensions":"(1660x930x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":70,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.36 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"169+430+306 m3/min","Refrigerant Charge":"7.1+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"167.0 kW / 590000 Btu/h","Combination":"RXYQ12BRY16+RXYQ20BRY16+RXYQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"169+430+306","Refrigerant Charge (kg)":"7.1+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+335+380","Sound Level Detail":"70/71"},"capacityHp":56,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":167,"heatingBtuHr":590000},{"id":97067,"brandId":374,"categoryId":1710,"modelName":"RXYQ58BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 58 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ58BRY16","capacityKw":162,"selectBy":"HP","btuHr":553000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":935,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":70,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.99 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"181+430+306 m3/min","Refrigerant Charge":"7.2+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"173.0 kW / 590000 Btu/h","Combination":"RXYQ12BRY16+RXYQ20BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430+306","Refrigerant Charge (kg)":"7.2+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+335+380","Sound Level Detail":"70/71"},"capacityHp":58,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":173,"heatingBtuHr":590000},{"id":97068,"brandId":374,"categoryId":1710,"modelName":"RXYQ60BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 60 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ60BRY16","capacityKw":167,"selectBy":"HP","btuHr":570000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":980,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.52 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"181+430+430 m3/min","Refrigerant Charge":"7.2+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"183.0 kW / 624000 Btu/h","Combination":"RXYQ12BRY16+RXYQ24BRY16+RXYQ24BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430+430","Refrigerant Charge (kg)":"7.2+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+380+380","Sound Level Detail":"71/72"},"capacityHp":60,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":183,"heatingBtuHr":624000},{"id":97069,"brandId":374,"categoryId":1710,"modelName":"RXYQ62BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 62 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ62BRY16","capacityKw":173,"selectBy":"HP","btuHr":590000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":980,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"9.15 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"181+430+430 m3/min","Refrigerant Charge":"7.2+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"183.0 kW / 624000 Btu/h","Combination":"RXYQ12BRY16+RXYQ24BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430+430","Refrigerant Charge (kg)":"7.2+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+380+380","Sound Level Detail":"71/72"},"capacityHp":62,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":183,"heatingBtuHr":624000},{"id":97070,"brandId":374,"categoryId":1710,"modelName":"RXYQ64BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 64 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ64BRY16","capacityKw":179,"selectBy":"HP","btuHr":611000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":980,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.78 W/W","Capacity Control Range":"3-100 %","Airflow Rate":"181+430+430 m3/min","Refrigerant Charge":"7.2+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"183.0 kW / 624000 Btu/h","Combination":"RXYQ12BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"181+430+430","Refrigerant Charge (kg)":"7.2+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"220+380+380","Sound Level Detail":"71/72"},"capacityHp":64,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"3-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":183,"heatingBtuHr":624000},{"id":97071,"brandId":374,"categoryId":1710,"modelName":"RXYQ66BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 66 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ66BRY16","capacityKw":185,"selectBy":"HP","btuHr":631000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1050,"outdoorDimensions":"(1660x1240x765)+(1660x1240x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.09 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"306+306+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"199.0 kW / 679000 Btu/h","Combination":"RXYQ20BRY16+RXYQ20BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306+306+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+335+380","Sound Level Detail":"71/72"},"capacityHp":66,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":199,"heatingBtuHr":679000},{"id":97072,"brandId":374,"categoryId":1710,"modelName":"RXYQ68BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 68 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ68BRY16","capacityKw":191,"selectBy":"HP","btuHr":652000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1065,"outdoorDimensions":"(1660x930x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.04 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"266+430+430 m3/min","Refrigerant Charge":"9.9+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"196.0 kW / 669000 Btu/h","Combination":"RXYQ16BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"266+430+430","Refrigerant Charge (kg)":"9.9+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"305+380+380","Sound Level Detail":"71/71"},"capacityHp":68,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":196,"heatingBtuHr":669000},{"id":97073,"brandId":374,"categoryId":1710,"modelName":"RXYQ70BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 70 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ70BRY16","capacityKw":196,"selectBy":"HP","btuHr":669000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1095,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.26 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"306+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"209.0 kW / 713000 Btu/h","Combination":"RXYQ20BRY16+RXYQ24BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+380+380","Sound Level Detail":"71/71"},"capacityHp":70,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":209,"heatingBtuHr":713000},{"id":97074,"brandId":374,"categoryId":1710,"modelName":"RXYQ72BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 72 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ72BRY16","capacityKw":202,"selectBy":"HP","btuHr":689000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1095,"outdoorDimensions":"(1660x1240x765)+(1660x1750x765)+(1660x1750x765) mm","outdoorSoundDb":71,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"7.88 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"306+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø19.1 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"209.0 kW / 713000 Btu/h","Combination":"RXYQ20BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"306+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"19.1","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"335+380+380","Sound Level Detail":"71/71"},"capacityHp":72,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":209,"heatingBtuHr":713000},{"id":97075,"brandId":374,"categoryId":1710,"modelName":"RXYQ74BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 74 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ74BRY16","capacityKw":207,"selectBy":"HP","btuHr":706000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1140,"outdoorDimensions":"(1660x1750x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.07 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"430+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"215.0 kW / 734000 Btu/h","Combination":"RXYQ22BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380+380","Sound Level Detail":"69/70"},"capacityHp":74,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":215,"heatingBtuHr":734000},{"id":97076,"brandId":374,"categoryId":1710,"modelName":"RXYQ76BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 76 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ76BRY16","capacityKw":213,"selectBy":"HP","btuHr":727000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1140,"outdoorDimensions":"(1660x1750x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"8.08 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"430+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"219.0 kW / 747000 Btu/h","Combination":"RXYQ24BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380+380","Sound Level Detail":"69/70"},"capacityHp":76,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":219,"heatingBtuHr":747000},{"id":97077,"brandId":374,"categoryId":1710,"modelName":"RXYQ78BRY16","series":"VRV Alpha (Heat Pump)","productType":"VRF Outdoor Unit — Heat Pump","description":"Daikin VRV Alpha 78 HP Heat Pump VRF Outdoor Unit (R-410A) — RXYQ78BRY16","capacityKw":219,"selectBy":"HP","btuHr":747000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase, 380-415V, 50Hz","refrigerant":"R-410A","outdoorWeightKg":1140,"outdoorDimensions":"(1660x1750x765)x3 mm","outdoorSoundDb":69,"operatingTempMin":-5,"operatingTempMax":55,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll (Inverter)","Casing Colour":"Ivory White (5Y7.5/1)","ISEER":"7.75 W/W","Capacity Control Range":"2-100 %","Airflow Rate":"430+430+430 m3/min","Refrigerant Charge":"11.7+11.7+11.7 kg","Liquid Pipe":"ø22.2 mm","Gas Pipe":"ø41.3 mm","Heating Capacity":"219.0 kW / 747000 Btu/h","Combination":"RXYQ26BRY16+RXYQ26BRY16+RXYQ26BRY16","Origin Country":"IN/JP","Airflow Rate (m3/min)":"430+430+430","Refrigerant Charge (kg)":"11.7+11.7+11.7","Liquid Pipe (mm)":"22.2","Gas Pipe (mm)":"41.3","Machine Weight Breakdown":"380+380+380","Sound Level Detail":"69/70"},"capacityHp":78,"compressorType":"Hermetically Sealed Scroll (Inverter)","capacityControlPct":"2-100","casingColor":"Ivory White (5Y7.5/1)","heatingCapacityKw":219,"heatingBtuHr":747000},{"id":97078,"brandId":374,"categoryId":1719,"modelName":"FXFSQ25ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ25ARV16","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/12.5/11.5/11/10 m3/min","Sound Level":"30/29.5/28.5/28/27 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"30/29.5/28.5/28/27 dB(A)"},"heatingCapacityKw":3.2},{"id":97079,"brandId":374,"categoryId":1719,"modelName":"FXFSQ32ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ32ARV16","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/12.5/11.5/11/10 m3/min","Sound Level":"30/29.5/28.5/28/27 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"30/29.5/28.5/28/27 dB(A)"},"heatingCapacityKw":4},{"id":97080,"brandId":374,"categoryId":1719,"modelName":"FXFSQ40ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ40ARV16","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"256x840x840 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"17/13.5/12.5/12/11 m3/min","Sound Level":"35/29.5/29/28/27 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"35/29.5/29/28/27 dB(A)"},"heatingCapacityKw":5},{"id":97081,"brandId":374,"categoryId":1719,"modelName":"FXFSQ50ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ50ARV16","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"256x840x840 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23/20.5/19/14.5/11 m3/min","Sound Level":"38/35/34.5/29.5/27 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"38/35/34.5/29.5/27 dB(A)"},"heatingCapacityKw":6.3},{"id":97082,"brandId":374,"categoryId":1719,"modelName":"FXFSQ63ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ63ARV16","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"256x840x840 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23.5/21/20/16/13.5 m3/min","Sound Level":"38/36/35.5/31.5/28 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"38/36/35.5/31.5/28 dB(A)"},"heatingCapacityKw":8},{"id":97083,"brandId":374,"categoryId":1719,"modelName":"FXFSQ80ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ80ARV16","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"256x840x840 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"24.5/22/20.5/20/15 m3/min","Sound Level":"39/37/36/35.5/31 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"30700","Heating Capacity (Btu/h)":"34100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"39/37/36/35.5/31 dB(A)"},"heatingCapacityKw":10},{"id":97084,"brandId":374,"categoryId":1719,"modelName":"FXFSQ100ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ100ARV16","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"298x840x840 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"33.5/30.5/27/23.5/21 m3/min","Sound Level":"44/41/38/35/33 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"38200","Heating Capacity (Btu/h)":"42700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"44/41/38/35/33 dB(A)"},"heatingCapacityKw":12.5},{"id":97085,"brandId":374,"categoryId":1719,"modelName":"FXFSQ125ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ125ARV16","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"298x840x840 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"34.5/31.5/28.5/25.5/23 m3/min","Sound Level":"45/42.5/39.5/37/35 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"47800","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"45/42.5/39.5/37/35 dB(A)"},"heatingCapacityKw":16},{"id":97086,"brandId":374,"categoryId":1719,"modelName":"FXFSQ140ARV16","series":"VRV Alpha Indoor — Round Flow Cassette (with Sensing option)","productType":"Ceiling Mounted Cassette Round Flow / Round Flow with Sensing","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Round Flow / Round Flow with Sensing — FXFSQ140ARV16","capacityKw":16,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"298x840x840 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"35.5/32.5/29.5/26.5/23 m3/min","Sound Level":"46/43.5/40.5/38/35 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYCQ125EAF6 / Sensing panel BYCQ140EEF6 (Fresh White)","Airflow Speeds":"H/HM/M/ML/L","Optional Sensing":"Infrared presence + floor sensor (dual sensor, optional)","Cooling Capacity (Btu/h)":"54600","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"46/43.5/40.5/38/35 dB(A)"},"heatingCapacityKw":16},{"id":97087,"brandId":374,"categoryId":1718,"modelName":"FXZQ20CRV16","series":"VRV Alpha Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) — FXZQ20CRV16","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":15.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":32,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.7/7.5/6.5 m3/min","Sound Level":"32.0/29.5/25.5 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYFQ60CBW6 (White N9.5)","Airflow Speeds":"H/M/L","Notes":"No trap door required, 8mm flush ceiling integration","Cooling Capacity (Btu/h)":"7500","Heating Capacity (Btu/h)":"8500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"32.0/29.5/25.5 dB(A)"},"heatingCapacityKw":2.5},{"id":97088,"brandId":374,"categoryId":1718,"modelName":"FXZQ25CRV16","series":"VRV Alpha Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) — FXZQ25CRV16","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":15.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.0/8.0/6.5 m3/min","Sound Level":"33.0/30.0/25.5 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYFQ60CBW6 (White N9.5)","Airflow Speeds":"H/M/L","Notes":"No trap door required, 8mm flush ceiling integration","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"33.0/30.0/25.5 dB(A)"},"heatingCapacityKw":3.2},{"id":97089,"brandId":374,"categoryId":1718,"modelName":"FXZQ32CRV16","series":"VRV Alpha Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) — FXZQ32CRV16","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":15.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"10.0/8.5/7.0 m3/min","Sound Level":"33.5/30.0/26.0 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYFQ60CBW6 (White N9.5)","Airflow Speeds":"H/M/L","Notes":"No trap door required, 8mm flush ceiling integration","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"33.5/30.0/26.0 dB(A)"},"heatingCapacityKw":4},{"id":97090,"brandId":374,"categoryId":1718,"modelName":"FXZQ40CRV16","series":"VRV Alpha Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) — FXZQ40CRV16","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":16.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11.5/9.5/8 m3/min","Sound Level":"37.0/32.0/28.0 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYFQ60CBW6 (White N9.5)","Airflow Speeds":"H/M/L","Notes":"No trap door required, 8mm flush ceiling integration","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"37.0/32.0/28.0 dB(A)"},"heatingCapacityKw":5},{"id":97091,"brandId":374,"categoryId":1718,"modelName":"FXZQ50CRV16","series":"VRV Alpha Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) — FXZQ50CRV16","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":18.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14.5/12.5/10.0 m3/min","Sound Level":"43.0/40.0/33.0 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYFQ60CBW6 (White N9.5)","Airflow Speeds":"H/M/L","Notes":"No trap door required, 8mm flush ceiling integration","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"43.0/40.0/33.0 dB(A)"},"heatingCapacityKw":6.3},{"id":97092,"brandId":374,"categoryId":1717,"modelName":"FXCQ25BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ25BVM6","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"305x775x620 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11.5/10.5/9.5/8.5/8 m3/min","Sound Level":"34/33/31/30/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"34/33/31/30/29 dB(A)"},"heatingCapacityKw":3.2},{"id":97093,"brandId":374,"categoryId":1717,"modelName":"FXCQ32BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ32BVM6","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"305x775x620 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/11/10.5/9.5/8.5 m3/min","Sound Level":"34/33/32/31/30 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"34/33/32/31/30 dB(A)"},"heatingCapacityKw":4},{"id":97094,"brandId":374,"categoryId":1717,"modelName":"FXCQ40BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ40BVM6","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"305x775x620 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/14/13/11.5/10.5 m3/min","Sound Level":"36/35/33/32/31 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"36/35/33/32/31 dB(A)"},"heatingCapacityKw":5},{"id":97095,"brandId":374,"categoryId":1717,"modelName":"FXCQ50BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ50BVM6","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"305x990x620 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/15/14/12.5/11.5 m3/min","Sound Level":"37/36/35/33/31 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"37/36/35/33/31 dB(A)"},"heatingCapacityKw":6.3},{"id":97096,"brandId":374,"categoryId":1717,"modelName":"FXCQ63BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ63BVM6","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"305x990x620 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"26/24/22.5/20.5/18.5 m3/min","Sound Level":"39/38/37/35/32 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"39/38/37/35/32 dB(A)"},"heatingCapacityKw":8},{"id":97097,"brandId":374,"categoryId":1717,"modelName":"FXCQ80BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ80BVM6","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":33,"indoorDimensions":"305x1445x620 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/29.5/27.5/25/22.5 m3/min","Sound Level":"42/40/38/36/33 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"30700","Heating Capacity (Btu/h)":"34100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"42/40/38/36/33 dB(A)"},"heatingCapacityKw":10},{"id":97098,"brandId":374,"categoryId":1717,"modelName":"FXCQ125BVM6","series":"VRV Alpha Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow)","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette (Double Flow) — FXCQ125BVM6","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":38,"indoorDimensions":"305x1445x620 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/29.5/27.5/25/22.5 m3/min","Sound Level":"46/44/42/40/38 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYBCQ40CF/63CF/125CF (Fresh White 6.5Y9.5/0.5)","Airflow Speeds":"HH/M/L","Flap Type":"Flat flap, closes fully when idle","Cooling Capacity (Btu/h)":"47800","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"46/44/42/40/38 dB(A)"},"heatingCapacityKw":16},{"id":97099,"brandId":374,"categoryId":1716,"modelName":"FXKQ32ARV16","series":"VRV Alpha Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ32ARV16","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":15.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.7/7.5/6.5 m3/min","Sound Level":"33/30/28 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYKQ63AHW/AHS/AW (White/Silver panel, dual-tone) 41x1390x595mm 6.6kg","Award":"Good Design Award winner","Spacer Kit":"Optional panel spacers 25/50/75mm reduce ceiling height requirement to 100mm","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"33/30/28 dB(A)"},"heatingCapacityKw":4},{"id":97100,"brandId":374,"categoryId":1716,"modelName":"FXKQ40ARV16","series":"VRV Alpha Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ40ARV16","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":16.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.0/8.0/6.5 m3/min","Sound Level":"34/32/30 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYKQ63AHW/AHS/AW (White/Silver panel, dual-tone) 41x1390x595mm 6.6kg","Award":"Good Design Award winner","Spacer Kit":"Optional panel spacers 25/50/75mm reduce ceiling height requirement to 100mm","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"34/32/30 dB(A)"},"heatingCapacityKw":5},{"id":97101,"brandId":374,"categoryId":1716,"modelName":"FXKQ50ARV16","series":"VRV Alpha Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ50ARV16","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":18.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11.5/9.5/8 m3/min","Sound Level":"37/34/28 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYKQ63AHW/AHS/AW (White/Silver panel, dual-tone) 41x1390x595mm 6.6kg","Award":"Good Design Award winner","Spacer Kit":"Optional panel spacers 25/50/75mm reduce ceiling height requirement to 100mm","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"37/34/28 dB(A)"},"heatingCapacityKw":6.3},{"id":97102,"brandId":374,"categoryId":1716,"modelName":"FXKQ63ARV16","series":"VRV Alpha Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ63ARV16","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":18.5,"indoorDimensions":"260x575x575 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14.5/12.5/10.0 m3/min","Sound Level":"39/37/32 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Decoration Panel":"BYKQ63AHW/AHS/AW (White/Silver panel, dual-tone) 41x1390x595mm 6.6kg","Award":"Good Design Award winner","Spacer Kit":"Optional panel spacers 25/50/75mm reduce ceiling height requirement to 100mm","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (Internal Dia 20/External Dia 26)","Sound Level Detail":"39/37/32 dB(A)"},"heatingCapacityKw":8},{"id":97103,"brandId":374,"categoryId":1720,"modelName":"FXDQ20PDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type (700mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (700mm width, with drain pump) — FXDQ20PDV36","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"33/31/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"10-30 Pa (factory set 10 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"7500","Heating Capacity (Btu/h)":"8500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/31/29 dB(A)"},"heatingCapacityKw":2.5},{"id":97104,"brandId":374,"categoryId":1720,"modelName":"FXDQ25PDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type (700mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (700mm width, with drain pump) — FXDQ25PDV36","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"33/31/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"10-30 Pa (factory set 10 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/31/29 dB(A)"},"heatingCapacityKw":3.2},{"id":97105,"brandId":374,"categoryId":1720,"modelName":"FXDQ32PDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type (700mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (700mm width, with drain pump) — FXDQ32PDV36","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"33/31/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"10-30 Pa (factory set 10 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/31/29 dB(A)"},"heatingCapacityKw":4},{"id":97106,"brandId":374,"categoryId":1720,"modelName":"FXDQ40NDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump) — FXDQ40NDV36","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"200x900x620 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"10.5/9.5/8.5 m3/min","Sound Level":"30/28/26 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"15-44 Pa (factory set 15 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"30/28/26 dB(A)"},"heatingCapacityKw":5},{"id":97107,"brandId":374,"categoryId":1720,"modelName":"FXDQ50NDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump) — FXDQ50NDV36","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"200x900x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12.5/11.0/10.0 m3/min","Sound Level":"33/30/27 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"15-44 Pa (factory set 15 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/30/27 dB(A)"},"heatingCapacityKw":6.3},{"id":97108,"brandId":374,"categoryId":1720,"modelName":"FXDQ63NDV36","series":"VRV Alpha Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump)","description":"Daikin VRV Alpha Indoor Unit — Slim Ceiling Mounted Duct Type (900/1100mm width, with drain pump) — FXDQ63NDV36","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"200x1100x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16.5/14.5/13.0 m3/min","Sound Level":"33/31/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"15-44 Pa (factory set 15 Pa)","Airflow Speeds":"HH/H/L","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/31/29 dB(A)"},"heatingCapacityKw":8},{"id":97109,"brandId":374,"categoryId":1721,"modelName":"FXMQ40ARV16","series":"VRV Alpha Indoor — Mid Static Duct","productType":"Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa)","description":"Daikin VRV Alpha Indoor Unit — Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa) — FXMQ40ARV16","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/12 m3/min","Sound Level":"39/37 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"30-50 Pa (FXMQ40-80ARV16) / 30-60 Pa (FXMQ100ARV16)","Airflow Speeds":"H/L","Fan Motor":"AC Fan Motor","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"39/37 dB(A)"},"heatingCapacityKw":5},{"id":97110,"brandId":374,"categoryId":1721,"modelName":"FXMQ50ARV16","series":"VRV Alpha Indoor — Mid Static Duct","productType":"Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa)","description":"Daikin VRV Alpha Indoor Unit — Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa) — FXMQ50ARV16","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"300x700x700 mm","soundLevelDb":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19/16 m3/min","Sound Level":"41/39 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"30-50 Pa (FXMQ40-80ARV16) / 30-60 Pa (FXMQ100ARV16)","Airflow Speeds":"H/L","Fan Motor":"AC Fan Motor","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"41/39 dB(A)"},"heatingCapacityKw":6.3},{"id":97111,"brandId":374,"categoryId":1721,"modelName":"FXMQ63ARV16","series":"VRV Alpha Indoor — Mid Static Duct","productType":"Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa)","description":"Daikin VRV Alpha Indoor Unit — Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa) — FXMQ63ARV16","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"300x1000x700 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"24/20 m3/min","Sound Level":"42/40 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"30-50 Pa (FXMQ40-80ARV16) / 30-60 Pa (FXMQ100ARV16)","Airflow Speeds":"H/L","Fan Motor":"AC Fan Motor","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"42/40 dB(A)"},"heatingCapacityKw":8},{"id":97112,"brandId":374,"categoryId":1721,"modelName":"FXMQ80ARV16","series":"VRV Alpha Indoor — Mid Static Duct","productType":"Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa)","description":"Daikin VRV Alpha Indoor Unit — Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa) — FXMQ80ARV16","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"300x1000x700 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"30/25 m3/min","Sound Level":"43/41 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"30-50 Pa (FXMQ40-80ARV16) / 30-60 Pa (FXMQ100ARV16)","Airflow Speeds":"H/L","Fan Motor":"AC Fan Motor","Cooling Capacity (Btu/h)":"30700","Heating Capacity (Btu/h)":"34100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"43/41 dB(A)"},"heatingCapacityKw":10},{"id":97113,"brandId":374,"categoryId":1721,"modelName":"FXMQ100ARV16","series":"VRV Alpha Indoor — Mid Static Duct","productType":"Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa)","description":"Daikin VRV Alpha Indoor Unit — Mid Static Pressure Ceiling Mounted Duct Type (AC Fan Motor, 30-60 Pa) — FXMQ100ARV16","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"300x1000x700 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"34/29 m3/min","Sound Level":"44/42 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"30-50 Pa (FXMQ40-80ARV16) / 30-60 Pa (FXMQ100ARV16)","Airflow Speeds":"H/L","Fan Motor":"AC Fan Motor","Cooling Capacity (Btu/h)":"38200","Heating Capacity (Btu/h)":"42700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"44/42 dB(A)"},"heatingCapacityKw":12.5},{"id":97114,"brandId":374,"categoryId":1722,"modelName":"FXMQ20PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ20PBV36","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7.5/6.5 m3/min","Sound Level":"33/31/29 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-100(50)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"7500","Heating Capacity (Btu/h)":"8500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"33/31/29 dB(A)"},"heatingCapacityKw":2.5},{"id":97115,"brandId":374,"categoryId":1722,"modelName":"FXMQ25PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ25PBV36","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.5/8/7 m3/min","Sound Level":"34/32/30 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-100(50)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"34/32/30 dB(A)"},"heatingCapacityKw":3.2},{"id":97116,"brandId":374,"categoryId":1722,"modelName":"FXMQ32PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ32PBV36","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.5/8/7 m3/min","Sound Level":"34/32/30 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-100(50)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"34/32/30 dB(A)"},"heatingCapacityKw":4},{"id":97117,"brandId":374,"categoryId":1722,"modelName":"FXMQ40PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ40PBV36","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"300x1000x700 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/13/11 m3/min","Sound Level":"39/37/35 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-160(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"39/37/35 dB(A)"},"heatingCapacityKw":5},{"id":97118,"brandId":374,"categoryId":1722,"modelName":"FXMQ50PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ50PBV36","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"300x1000x700 mm","soundLevelDb":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"18/16.5/15 m3/min","Sound Level":"41/39/37 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"50-200(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"41/39/37 dB(A)"},"heatingCapacityKw":6.3},{"id":97119,"brandId":374,"categoryId":1722,"modelName":"FXMQ63PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ63PBV36","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19.5/17.5/16 m3/min","Sound Level":"42/40/38 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-100(50)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"42/40/38 dB(A)"},"heatingCapacityKw":8},{"id":97120,"brandId":374,"categoryId":1722,"modelName":"FXMQ80PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ80PBV36","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"300x700x700 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"25/22.5/20 m3/min","Sound Level":"43/41/39 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"30-160(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"30700","Heating Capacity (Btu/h)":"34100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"43/41/39 dB(A)"},"heatingCapacityKw":10},{"id":97121,"brandId":374,"categoryId":1722,"modelName":"FXMQ100PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ100PBV36","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"300x1000x700 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/27/23 m3/min","Sound Level":"43/41/39 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"50-200(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"38200","Heating Capacity (Btu/h)":"42700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"43/41/39 dB(A)"},"heatingCapacityKw":12.5},{"id":97122,"brandId":374,"categoryId":1722,"modelName":"FXMQ125PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ125PBV36","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"300x1000x700 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"39/33/28 m3/min","Sound Level":"44/42/40 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"50-200(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"47800","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"44/42/40 dB(A)"},"heatingCapacityKw":16},{"id":97123,"brandId":374,"categoryId":1722,"modelName":"FXMQ140PBV36","series":"VRV Alpha Indoor — High Static Duct","productType":"High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ140PBV36","capacityKw":16,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":46,"indoorDimensions":"300x1400x700 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"46/39/32 m3/min","Sound Level":"46/45/43 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure (Pa)":"50-140(100)","Airflow Speeds":"HH/H/L","Fan Motor":"DC Fan Motor","Cooling Capacity (Btu/h)":"54600","Heating Capacity (Btu/h)":"61400","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Sound Level Detail":"46/45/43 dB(A)"},"heatingCapacityKw":18},{"id":97124,"brandId":374,"categoryId":1722,"modelName":"FXMQ170NVE6","series":"VRV Alpha Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ceiling Mounted Duct — Large Capacity","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct — Large Capacity — FXMQ170NVE6","capacityKw":19.3,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":110,"indoorDimensions":"440x1190x1090 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"58/50 m3/min","Sound Level":"45/42 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"100-270 Pa (model dependent)","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"65800","Heating Capacity (Btu/h)":"71600","Liquid Pipe":"9.5","Gas Pipe":"19.1","Drain Pipe":"External Dia 32","Sound Level Detail":"45/42 dB(A)"},"heatingCapacityKw":21},{"id":97125,"brandId":374,"categoryId":1722,"modelName":"FXMQ200NVE6","series":"VRV Alpha Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ceiling Mounted Duct — Large Capacity","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct — Large Capacity — FXMQ200NVE6","capacityKw":22.4,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":110,"indoorDimensions":"440x1190x1090 mm","soundLevelDb":47,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"68/58 m3/min","Sound Level":"47/45 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"100-270 Pa (model dependent)","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"76400","Heating Capacity (Btu/h)":"83300","Liquid Pipe":"9.5","Gas Pipe":"19.1","Drain Pipe":"External Dia 32","Sound Level Detail":"47/45 dB(A)"},"heatingCapacityKw":25},{"id":97126,"brandId":374,"categoryId":1722,"modelName":"FXMQ250NVE6","series":"VRV Alpha Indoor — High Static Duct (Large Capacity)","productType":"High Static Pressure Ceiling Mounted Duct — Large Capacity","description":"Daikin VRV Alpha Indoor Unit — High Static Pressure Ceiling Mounted Duct — Large Capacity — FXMQ250NVE6","capacityKw":28,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":130,"indoorDimensions":"440x1490x1090 mm","soundLevelDb":49,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"80/73 m3/min","Sound Level":"49/47 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","External Static Pressure":"100-270 Pa (model dependent)","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"95500","Heating Capacity (Btu/h)":"107500","Liquid Pipe":"9.5","Gas Pipe":"22.2","Drain Pipe":"External Dia 32","Sound Level Detail":"49/47 dB(A)"},"heatingCapacityKw":31.5},{"id":97127,"brandId":374,"categoryId":1726,"modelName":"FXUQ71AVEB","series":"VRV Alpha Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed)","description":"Daikin VRV Alpha Indoor Unit — 4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed) — FXUQ71AVEB","capacityKw":8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"198x950x950 mm","soundLevelDb":40,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"22.5/19.5/16 m3/min","Sound Level":"40/38/36 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Height":"Unified slim 198mm","Built-in BEV":"Electronic expansion valve built-in","Cooling Capacity (Btu/h)":"27300","Heating Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"40/38/36 dB(A)"},"heatingCapacityKw":9},{"id":97128,"brandId":374,"categoryId":1726,"modelName":"FXUQ100AVEB","series":"VRV Alpha Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed)","description":"Daikin VRV Alpha Indoor Unit — 4-Way Flow Ceiling Suspended (No Ceiling Cavity Needed) — FXUQ100AVEB","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"198x950x950 mm","soundLevelDb":47,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"31/26/21 m3/min","Sound Level":"47/44/40 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Height":"Unified slim 198mm","Built-in BEV":"Electronic expansion valve built-in","Cooling Capacity (Btu/h)":"38200","Heating Capacity (Btu/h)":"42700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"47/44/40 dB(A)"},"heatingCapacityKw":12.5},{"id":97129,"brandId":374,"categoryId":1726,"modelName":"FXHQ32MAVE","series":"VRV Alpha Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Suspended Type — FXHQ32MAVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":24,"indoorDimensions":"195x960x680 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/10 m3/min","Sound Level":"36/31 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Fan":"Wide sirocco fan, quiet stream fan technology","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"36/31 dB(A)"},"heatingCapacityKw":4},{"id":97130,"brandId":374,"categoryId":1726,"modelName":"FXHQ63MAVE","series":"VRV Alpha Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Suspended Type — FXHQ63MAVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"195x1160x680 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"17.5/14 m3/min","Sound Level":"39/34 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Fan":"Wide sirocco fan, quiet stream fan technology","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"39/34 dB(A)"},"heatingCapacityKw":8},{"id":97131,"brandId":374,"categoryId":1726,"modelName":"FXHQ100MAVE","series":"VRV Alpha Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Suspended Type — FXHQ100MAVE","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":33,"indoorDimensions":"195x1400x680 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"25/19.5 m3/min","Sound Level":"45/37 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Fan":"Wide sirocco fan, quiet stream fan technology","Cooling Capacity (Btu/h)":"38200","Heating Capacity (Btu/h)":"42700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"45/37 dB(A)"},"heatingCapacityKw":12.5},{"id":97132,"brandId":374,"categoryId":1726,"modelName":"FXHQ125BVM6","series":"VRV Alpha Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Suspended Type — FXHQ125BVM6","capacityKw":14.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":41,"indoorDimensions":"235x1590x690 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"34/26 m3/min","Sound Level":"46/37 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Fan":"Wide sirocco fan, quiet stream fan technology","Cooling Capacity (Btu/h)":"48000","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"46/37 dB(A)"},"heatingCapacityKw":16},{"id":97133,"brandId":374,"categoryId":1726,"modelName":"FXHQ140BVM6","series":"VRV Alpha Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV Alpha Indoor Unit — Ceiling Suspended Type — FXHQ140BVM6","capacityKw":15.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":41,"indoorDimensions":"235x1590x690 mm","soundLevelDb":48,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"36/27 m3/min","Sound Level":"48/37 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Airflow Speeds":"H/M/L","Fan":"Wide sirocco fan, quiet stream fan technology","Cooling Capacity (Btu/h)":"52900","Heating Capacity (Btu/h)":"58000","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"48/37 dB(A)"},"heatingCapacityKw":17},{"id":97134,"brandId":374,"categoryId":1715,"modelName":"FXAQ20ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ20ARVE6","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"298x929x258 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7.5/4.5 m3/min","Sound Level":"35/31 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"7500","Heating Capacity (Btu/h)":"8500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"35/31 dB(A)"},"heatingCapacityKw":2.5},{"id":97135,"brandId":374,"categoryId":1715,"modelName":"FXAQ25ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ25ARVE6","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"298x929x258 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/5 m3/min","Sound Level":"36/31 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"9600","Heating Capacity (Btu/h)":"10900","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"36/31 dB(A)"},"heatingCapacityKw":3.2},{"id":97136,"brandId":374,"categoryId":1715,"modelName":"FXAQ32ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ32ARVE6","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"298x929x258 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/5.5 m3/min","Sound Level":"38/31 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"38/31 dB(A)"},"heatingCapacityKw":4},{"id":97137,"brandId":374,"categoryId":1715,"modelName":"FXAQ40ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ40ARVE6","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"298x929x258 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/9 m3/min","Sound Level":"39/34 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"15400","Heating Capacity (Btu/h)":"17100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"39/34 dB(A)"},"heatingCapacityKw":5},{"id":97138,"brandId":374,"categoryId":1715,"modelName":"FXAQ50ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ50ARVE6","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"298x929x258 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/12 m3/min","Sound Level":"42/37 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"42/37 dB(A)"},"heatingCapacityKw":6.3},{"id":97139,"brandId":374,"categoryId":1715,"modelName":"FXAQ63ARVE6","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ63ARVE6","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"298x929x258 mm","soundLevelDb":47,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19/14 m3/min","Sound Level":"47/41 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"47/41 dB(A)"},"heatingCapacityKw":8},{"id":97140,"brandId":374,"categoryId":1715,"modelName":"FXAQ71BRV16","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ71BRV16","capacityKw":8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":17,"indoorDimensions":"325x1060x278 mm","soundLevelDb":51,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"22/20.4/19.8/19.1/18 m3/min","Sound Level":"51/49/47/46/44 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"27297","Heating Capacity (Btu/h)":"30027","Liquid Pipe":"6.4","Gas Pipe":"9.5","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"51/49/47/46/44 dB(A)"},"heatingCapacityKw":8.8},{"id":97141,"brandId":374,"categoryId":1715,"modelName":"FXAQ80ARV16","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ80ARV16","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":17,"indoorDimensions":"325x1060x278 mm","soundLevelDb":51,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23.8/22.5/21.3/20.6/19.6 m3/min","Sound Level":"51/49/48/47/46 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"30708","Heating Capacity (Btu/h)":"34210","Liquid Pipe":"6.4","Gas Pipe":"9.5","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"51/49/48/47/46 dB(A)"},"heatingCapacityKw":10},{"id":97142,"brandId":374,"categoryId":1715,"modelName":"FXAQ90ARV16","series":"VRV Alpha Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV Alpha Indoor Unit — Wall Mounted Type — FXAQ90ARV16","capacityKw":10,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":20,"indoorDimensions":"325x1220x278 mm","soundLevelDb":55,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"28.9/27.4/25.7/23.8/22 m3/min","Sound Level":"55/53/52/50/49 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Casing Colour":"White (N9.5)","Airflow Speeds":"H/HM/M/ML/L","Cooling Capacity (Btu/h)":"34121","Heating Capacity (Btu/h)":"37533","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Sound Level Detail":"55/53/52/50/49 dB(A)"},"heatingCapacityKw":11},{"id":97143,"brandId":374,"categoryId":1724,"modelName":"FXLQ32MAVE8","series":"VRV Alpha Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Type (Ivory White) — FXLQ32MAVE8","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"600x1140x222 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8/6 m3/min","Sound Level":"35/32 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Sound Level Detail":"35/32 dB(A)"},"heatingCapacityKw":4},{"id":97144,"brandId":374,"categoryId":1724,"modelName":"FXLQ50MAVE8","series":"VRV Alpha Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Type (Ivory White) — FXLQ50MAVE8","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"600x1420x222 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/11 m3/min","Sound Level":"39/34 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Sound Level Detail":"39/34 dB(A)"},"heatingCapacityKw":6.3},{"id":97145,"brandId":374,"categoryId":1724,"modelName":"FXLQ63MAVE8","series":"VRV Alpha Indoor — Floor Standing","productType":"Floor Standing Type (Ivory White)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Type (Ivory White) — FXLQ63MAVE8","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"600x1420x222 mm","soundLevelDb":40,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/12 m3/min","Sound Level":"40/35 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"21mm O.D.","Sound Level Detail":"40/35 dB(A)"},"heatingCapacityKw":8},{"id":97146,"brandId":374,"categoryId":1725,"modelName":"FXNQ32MAVE8","series":"VRV Alpha Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Alpha Indoor Unit — Concealed Floor Standing (Perimeter Skirting) — FXNQ32MAVE8","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"610x1070x220 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8/6 m3/min","Sound Level":"35/32 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"12300","Heating Capacity (Btu/h)":"13600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Sound Level Detail":"35/32 dB(A)"},"heatingCapacityKw":4},{"id":97147,"brandId":374,"categoryId":1725,"modelName":"FXNQ50MAVE8","series":"VRV Alpha Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Alpha Indoor Unit — Concealed Floor Standing (Perimeter Skirting) — FXNQ50MAVE8","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"610x1350x220 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/11 m3/min","Sound Level":"39/34 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"19100","Heating Capacity (Btu/h)":"21500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Sound Level Detail":"39/34 dB(A)"},"heatingCapacityKw":6.3},{"id":97148,"brandId":374,"categoryId":1725,"modelName":"FXNQ63MAVE8","series":"VRV Alpha Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing (Perimeter Skirting)","description":"Daikin VRV Alpha Indoor Unit — Concealed Floor Standing (Perimeter Skirting) — FXNQ63MAVE8","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"610x1350x220 mm","soundLevelDb":40,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/12 m3/min","Sound Level":"40/35 dB(A)","Casing":"Galvanised steel plate","Origin Country":"IN/JP","Airflow Speeds":"H/L","Cooling Capacity (Btu/h)":"24200","Heating Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"21mm O.D.","Sound Level Detail":"40/35 dB(A)"},"heatingCapacityKw":8},{"id":97149,"brandId":374,"categoryId":1722,"modelName":"FXVQ125NY1R","series":"VRV Alpha Indoor — Floor Standing Duct (Large Airflow)","productType":"Floor Standing Duct Type (High Static, Belt Drive)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Duct Type (High Static, Belt Drive) — FXVQ125NY1R","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":118,"indoorDimensions":"1670x750x510 mm","soundLevelDb":52,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"43 m3/min","Sound Level":"52 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Drive System":"Belt drive system","Air Filter":"Long-life filter (anti-mould resin net)","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Cooling Capacity (Btu/h)":"47800","Heating Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"Rp1 (PS1B internal thread)","Sound Level Detail":"52 dB(A)"},"heatingCapacityKw":16},{"id":97150,"brandId":374,"categoryId":1722,"modelName":"FXVQ200NY1R","series":"VRV Alpha Indoor — Floor Standing Duct (Large Airflow)","productType":"Floor Standing Duct Type (High Static, Belt Drive)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Duct Type (High Static, Belt Drive) — FXVQ200NY1R","capacityKw":22.4,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":144,"indoorDimensions":"1670x950x510 mm","soundLevelDb":56,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"69 m3/min","Sound Level":"56 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Drive System":"Belt drive system","Air Filter":"Long-life filter (anti-mould resin net)","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Cooling Capacity (Btu/h)":"76400","Heating Capacity (Btu/h)":"85300","Liquid Pipe":"9.5","Gas Pipe":"19.1","Drain Pipe":"Rp1 (PS1B internal thread)","Sound Level Detail":"56 dB(A)"},"heatingCapacityKw":25},{"id":97151,"brandId":374,"categoryId":1722,"modelName":"FXVQ250NY1R","series":"VRV Alpha Indoor — Floor Standing Duct (Large Airflow)","productType":"Floor Standing Duct Type (High Static, Belt Drive)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Duct Type (High Static, Belt Drive) — FXVQ250NY1R","capacityKw":28,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":169,"indoorDimensions":"1670x1170x510 mm","soundLevelDb":60,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"86 m3/min","Sound Level":"60 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Drive System":"Belt drive system","Air Filter":"Long-life filter (anti-mould resin net)","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Cooling Capacity (Btu/h)":"95500","Heating Capacity (Btu/h)":"107500","Liquid Pipe":"9.5","Gas Pipe":"22.2","Drain Pipe":"Rp1 (PS1B internal thread)","Sound Level Detail":"60 dB(A)"},"heatingCapacityKw":31.5},{"id":97152,"brandId":374,"categoryId":1722,"modelName":"FXVQ400NY1R","series":"VRV Alpha Indoor — Floor Standing Duct (Large Airflow)","productType":"Floor Standing Duct Type (High Static, Belt Drive)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Duct Type (High Static, Belt Drive) — FXVQ400NY1R","capacityKw":45,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":236,"indoorDimensions":"1900x1170x720 mm","soundLevelDb":65,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"134 m3/min","Sound Level":"65 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Drive System":"Belt drive system","Air Filter":"Long-life filter (anti-mould resin net)","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Cooling Capacity (Btu/h)":"154000","Heating Capacity (Btu/h)":"171000","Liquid Pipe":"12.7","Gas Pipe":"28.6","Drain Pipe":"Rp1 (PS1B internal thread)","Sound Level Detail":"65 dB(A)"},"heatingCapacityKw":50},{"id":97153,"brandId":374,"categoryId":1722,"modelName":"FXVQ500NY16R","series":"VRV Alpha Indoor — Floor Standing Duct (Large Airflow)","productType":"Floor Standing Duct Type (High Static, Belt Drive)","description":"Daikin VRV Alpha Indoor Unit — Floor Standing Duct Type (High Static, Belt Drive) — FXVQ500NY16R","capacityKw":56,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":306,"indoorDimensions":"1900x1470x720 mm","soundLevelDb":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"172 m3/min","Sound Level":"67 dB(A)","Casing":"Ivory white (5Y7.5/1)","Origin Country":"IN/JP","Drive System":"Belt drive system","Air Filter":"Long-life filter (anti-mould resin net)","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Cooling Capacity (Btu/h)":"191000","Heating Capacity (Btu/h)":"215000","Liquid Pipe":"15.9","Gas Pipe":"28.6","Drain Pipe":"Rp1 (PS1B internal thread)","Sound Level Detail":"67 dB(A)"},"heatingCapacityKw":63},{"id":97154,"brandId":374,"categoryId":1726,"modelName":"FXPQ25AVM","series":"VRV Alpha Indoor — Multi Cube (Spot AC)","productType":"Multi Cube / Spot Air Conditioner (Suspended or Floor Stand)","description":"Daikin VRV Alpha Indoor Unit — Multi Cube / Spot Air Conditioner (Suspended or Floor Stand) — FXPQ25AVM","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V, 50Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"455x555x470 mm","soundLevelDb":51,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV Alpha","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13.5/11.0 CMH-equivalent (477/393 CFM)","Sound Level":"51 dB(A)","Casing":"Galvanised steel plate / Fresh white","Origin Country":"IN/JP","Power Consumption Watt":"Cooling 2800 W / Heating 3200 W","Fan":"Propeller Fan, Direct Drive","Refrigerant Control":"Electronic Expansion Valve","Air Filter":"Long Life Filter (Resin Net)","Installation":"Suspended (stand-alone) or direct floor installation","External Static Pressure":"5 Pa","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"External dia 27.2mm / internal dia 21.6mm","Sound Level Detail":"51 dB(A)"},"heatingCapacityKw":3.2},{"id":97155,"brandId":374,"categoryId":1712,"modelName":"RWEYQ6TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 6 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ6TYM","capacityKw":16,"selectBy":"HP","btuHr":54600,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":146,"outdoorDimensions":"1000x780x550 mm","outdoorSoundDb":49,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"1.9 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"2.58 kW","Machine Weight (Operating)":"146 (148) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"Single module","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5","Power Consumption (kW)":"2.58","Machine Weight Breakdown":"None"},"capacityHp":6,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"23-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97156,"brandId":374,"categoryId":1712,"modelName":"RWEYQ8TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 8 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ8TYM","capacityKw":22.4,"selectBy":"HP","btuHr":76400,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":146,"outdoorDimensions":"1000x780x550 mm","outdoorSoundDb":50,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"2.8 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"3.86 kW","Machine Weight (Operating)":"146 (148) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"Single module","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5","Power Consumption (kW)":"3.86","Machine Weight Breakdown":"None"},"capacityHp":8,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"23-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97157,"brandId":374,"categoryId":1712,"modelName":"RWEYQ10TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 10 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ10TYM","capacityKw":28,"selectBy":"HP","btuHr":95500,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":147,"outdoorDimensions":"1000x780x550 mm","outdoorSoundDb":51,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"5.43 kW","Machine Weight (Operating)":"147 (149) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"Single module","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2","Power Consumption (kW)":"5.43","Machine Weight Breakdown":"None"},"capacityHp":10,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97158,"brandId":374,"categoryId":1712,"modelName":"RWEYQ12TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 12 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ12TYM","capacityKw":33.5,"selectBy":"HP","btuHr":114000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":147,"outdoorDimensions":"1000x780x550 mm","outdoorSoundDb":53,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"4.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"7.33 kW","Machine Weight (Operating)":"147 (149) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"Single module","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2","Power Consumption (kW)":"7.33","Machine Weight Breakdown":"None"},"capacityHp":12,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97159,"brandId":374,"categoryId":1712,"modelName":"RWEYQ14TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 14 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ14TYM","capacityKw":38.4,"selectBy":"HP","btuHr":131000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":292,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":53,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"1.9+2.8 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"6.44 kW","Machine Weight (Operating)":"146x2 (148x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ6TYM+RWEYQ8TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5+3.5","Power Consumption (kW)":"6.44","Machine Weight Breakdown":"146x2 (148x2) kg"},"capacityHp":14,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"23-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97160,"brandId":374,"categoryId":1712,"modelName":"RWEYQ16TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 16 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ16TYM","capacityKw":44.8,"selectBy":"HP","btuHr":153000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":292,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":53,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"2.8x2 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"7.72 kW","Machine Weight (Operating)":"146x2 (148x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ8TYM+RWEYQ8TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5+3.5","Power Consumption (kW)":"7.72","Machine Weight Breakdown":"146x2 (148x2) kg"},"capacityHp":16,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"23-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97161,"brandId":374,"categoryId":1712,"modelName":"RWEYQ18TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 18 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ18TYM","capacityKw":50.4,"selectBy":"HP","btuHr":172000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":293,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":54,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"2.8+3.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"9.29 kW","Machine Weight (Operating)":"146+147 (148+149) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ8TYM+RWEYQ10TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5+4.2","Power Consumption (kW)":"9.29","Machine Weight Breakdown":"146+147 (148+149) kg"},"capacityHp":18,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"20-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97162,"brandId":374,"categoryId":1712,"modelName":"RWEYQ20TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 20 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ20TYM","capacityKw":56,"selectBy":"HP","btuHr":191000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":294,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":55,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7x2 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"10.9 kW","Machine Weight (Operating)":"147x2 (149x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ10TYM+RWEYQ10TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2","Power Consumption (kW)":"10.9","Machine Weight Breakdown":"147x2 (149x2) kg"},"capacityHp":20,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97163,"brandId":374,"categoryId":1712,"modelName":"RWEYQ22TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 22 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ22TYM","capacityKw":61.5,"selectBy":"HP","btuHr":210000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":294,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7+4.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"12.8 kW","Machine Weight (Operating)":"147x2 (149x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ10TYM+RWEYQ12TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2","Power Consumption (kW)":"12.8","Machine Weight Breakdown":"147x2 (149x2) kg"},"capacityHp":22,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97164,"brandId":374,"categoryId":1712,"modelName":"RWEYQ24TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 24 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ24TYM","capacityKw":67,"selectBy":"HP","btuHr":229000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":294,"outdoorDimensions":"(1000x780x550)x2 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"4.7x2 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"14.7 kW","Machine Weight (Operating)":"147x2 (149x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ12TYM+RWEYQ12TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2","Power Consumption (kW)":"14.7","Machine Weight Breakdown":"147x2 (149x2) kg"},"capacityHp":24,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97165,"brandId":374,"categoryId":1712,"modelName":"RWEYQ26TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 26 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ26TYM","capacityKw":72.8,"selectBy":"HP","btuHr":248000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":439,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":55,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"2.8x2+3.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"13.2 kW","Machine Weight (Operating)":"146x2+147 (148x2+149) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ8TYM+RWEYQ8TYM+RWEYQ10TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5+3.5+4.2","Power Consumption (kW)":"13.2","Machine Weight Breakdown":"146x2+147 (148x2+149) kg"},"capacityHp":26,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"21-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97166,"brandId":374,"categoryId":1712,"modelName":"RWEYQ28TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 28 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ28TYM","capacityKw":78.4,"selectBy":"HP","btuHr":268000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":440,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"2.8+3.7x2 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"14.7 kW","Machine Weight (Operating)":"146+147x2 (148+149x2) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ8TYM+RWEYQ10TYM+RWEYQ10TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"3.5+4.2+4.2","Power Consumption (kW)":"14.7","Machine Weight Breakdown":"146+147x2 (148+149x2) kg"},"capacityHp":28,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"20-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97167,"brandId":374,"categoryId":1712,"modelName":"RWEYQ30TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 30 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ30TYM","capacityKw":84,"selectBy":"HP","btuHr":287000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":441,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7x3 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"16.3 kW","Machine Weight (Operating)":"147x3 (149x3) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ10TYM+RWEYQ10TYM+RWEYQ10TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2+4.2","Power Consumption (kW)":"16.3","Machine Weight Breakdown":"147x3 (149x3) kg"},"capacityHp":30,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97168,"brandId":374,"categoryId":1712,"modelName":"RWEYQ32TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 32 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ32TYM","capacityKw":89.5,"selectBy":"HP","btuHr":305000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":441,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":57,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7x2+4.7 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"18.2 kW","Machine Weight (Operating)":"147x3 (149x3) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ10TYM+RWEYQ10TYM+RWEYQ12TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2+4.2","Power Consumption (kW)":"18.2","Machine Weight Breakdown":"147x3 (149x3) kg"},"capacityHp":32,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97169,"brandId":374,"categoryId":1712,"modelName":"RWEYQ34TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 34 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ34TYM","capacityKw":95,"selectBy":"HP","btuHr":324000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":441,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":57,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"3.7+4.7x2 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"20.1 kW","Machine Weight (Operating)":"147x3 (149x3) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ10TYM+RWEYQ12TYM+RWEYQ12TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2+4.2","Power Consumption (kW)":"20.1","Machine Weight Breakdown":"147x3 (149x3) kg"},"capacityHp":34,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97170,"brandId":374,"categoryId":1712,"modelName":"RWEYQ36TYM","series":"VRV IV W Series (Water-Cooled, Cooling Only)","productType":"VRF Water-Cooled Outdoor Unit — Cooling Only","description":"Daikin VRV IV W 36 HP Water-Cooled Cooling Only VRF Outdoor Unit (R-410A) — RWEYQ36TYM","capacityKw":101,"selectBy":"HP","btuHr":345000,"voltage":"380-415V / 3Ph / 50Hz","electricalSupply":"3-phase 4-wire, 380-415V/380V, 50/60Hz","refrigerant":"R-410A","outdoorWeightKg":441,"outdoorDimensions":"(1000x780x550)x3 mm","outdoorSoundDb":58,"operatingTempMin":10,"operatingTempMax":45,"warrantyYears":"1+5 (compressor)","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W (Water-Cooled)","Model Year":"2026","Refrigerant":"R-410A","Compressor":"Hermetically Sealed Scroll Type","Compressor Motor Output":"4.7x3 kW","Casing Colour":"Ivory White (5Y7.5/1)","Power Consumption":"22.0 kW","Machine Weight (Operating)":"147x3 (149x3) kg","Water Piping":"Water inlet/outlet: PT1 1/4B internal thread; Drain: PS1/2B internal thread","Note":"For indoor installation only (machine room); connects to closed-type cooling tower","Combination":"RWEYQ12TYM+RWEYQ12TYM+RWEYQ12TYM","Origin Country":"IN/JP","Refrigerant Charge (kg)":"4.2+4.2+4.2","Power Consumption (kW)":"22","Machine Weight Breakdown":"147x3 (149x3) kg"},"capacityHp":36,"compressorType":"Hermetically Sealed Scroll Type","capacityControlPct":"19-100","casingColor":"Ivory White (5Y7.5/1)"},{"id":97171,"brandId":374,"categoryId":1719,"modelName":"FXFQ25SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ25SVM","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"246x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12.5/11.5/10.0 m3/min","Sound Level":"H/M/L: 30/28.5/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.031 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.031","Sound Level Detail":"H/M/L: 30/28.5/27 dB(A)"}},{"id":97172,"brandId":374,"categoryId":1719,"modelName":"FXFQ32SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ32SVM","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"246x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12.5/11.5/10.0 m3/min","Sound Level":"H/M/L: 30/28.5/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.031 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.031","Sound Level Detail":"H/M/L: 30/28.5/27 dB(A)"}},{"id":97173,"brandId":374,"categoryId":1719,"modelName":"FXFQ40SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ40SVM","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"246x840x840 mm","soundLevelDb":31,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14.5/13.0/11.0 m3/min","Sound Level":"H/M/L: 31/29/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.041 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.041","Sound Level Detail":"H/M/L: 31/29/27 dB(A)"}},{"id":97174,"brandId":374,"categoryId":1719,"modelName":"FXFQ50SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ50SVM","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"246x840x840 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"22.0/17.5/13.5 m3/min","Sound Level":"H/M/L: 36/32/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.08 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.08","Sound Level Detail":"H/M/L: 36/32/28 dB(A)"}},{"id":97175,"brandId":374,"categoryId":1719,"modelName":"FXFQ63SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ63SVM","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"246x840x840 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23.5/18.5/13.5 m3/min","Sound Level":"H/M/L: 38/33/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.095 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.095","Sound Level Detail":"H/M/L: 38/33/28 dB(A)"}},{"id":97176,"brandId":374,"categoryId":1719,"modelName":"FXFQ80SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ80SVM","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"288x840x840 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23.5/19.5/15.0 m3/min","Sound Level":"H/M/L: 38/35/31 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.095 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.095","Sound Level Detail":"H/M/L: 38/35/31 dB(A)"}},{"id":97177,"brandId":374,"categoryId":1719,"modelName":"FXFQ100SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ100SVM","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"288x840x840 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"33.0/26.0/19.0 m3/min","Sound Level":"H/M/L: 44/38/32 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.194 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.194","Sound Level Detail":"H/M/L: 44/38/32 dB(A)"}},{"id":97178,"brandId":374,"categoryId":1719,"modelName":"FXFQ125SVM","series":"VRV IV W Indoor — Round Flow Cassette (with Sensing)","productType":"Ceiling Mounted Cassette (Round Flow with Sensing) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow with Sensing) Type — FXFQ125SVM","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"288x840x840 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"34.5/27.5/21.0 m3/min","Sound Level":"H/M/L: 45/40/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.219 kW","Origin Country":"IN/JP","Decoration Panel":"BYCQ125B-W1 (Fresh White)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.219","Sound Level Detail":"H/M/L: 45/40/35 dB(A)"}},{"id":97179,"brandId":374,"categoryId":1719,"modelName":"FXFQ25LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ25LUV1","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19.5,"indoorDimensions":"246x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/11.5/10 m3/min","Sound Level":"HH/H/L: 30/28.5/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.033 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.033","Sound Level Detail":"HH/H/L: 30/28.5/27 dB(A)"}},{"id":97180,"brandId":374,"categoryId":1719,"modelName":"FXFQ32LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ32LUV1","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19.5,"indoorDimensions":"246x840x840 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/11.5/10 m3/min","Sound Level":"HH/H/L: 30/28.5/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.033 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.033","Sound Level Detail":"HH/H/L: 30/28.5/27 dB(A)"}},{"id":97181,"brandId":374,"categoryId":1719,"modelName":"FXFQ40LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ40LUV1","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19.5,"indoorDimensions":"246x840x840 mm","soundLevelDb":31,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/13/11 m3/min","Sound Level":"HH/H/L: 31/29/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.047 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.047","Sound Level Detail":"HH/H/L: 31/29/27 dB(A)"}},{"id":97182,"brandId":374,"categoryId":1719,"modelName":"FXFQ50LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ50LUV1","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19.5,"indoorDimensions":"246x840x840 mm","soundLevelDb":32,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/13.5/11 m3/min","Sound Level":"HH/H/L: 32/29.5/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.052 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.052","Sound Level Detail":"HH/H/L: 32/29.5/27 dB(A)"}},{"id":97183,"brandId":374,"categoryId":1719,"modelName":"FXFQ63LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ63LUV1","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"246x840x840 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19/16.5/13.5 m3/min","Sound Level":"HH/H/L: 34/31/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.066 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.066","Sound Level Detail":"HH/H/L: 34/31/28 dB(A)"}},{"id":97184,"brandId":374,"categoryId":1719,"modelName":"FXFQ80LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ80LUV1","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":22,"indoorDimensions":"246x840x840 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"21/18/15 m3/min","Sound Level":"HH/H/L: 36/33.5/31 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.093 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.093","Sound Level Detail":"HH/H/L: 36/33.5/31 dB(A)"}},{"id":97185,"brandId":374,"categoryId":1719,"modelName":"FXFQ100LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ100LUV1","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"288x840x840 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/26/20 m3/min","Sound Level":"HH/H/L: 43/37.5/32 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.187 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.187","Sound Level Detail":"HH/H/L: 43/37.5/32 dB(A)"}},{"id":97186,"brandId":374,"categoryId":1719,"modelName":"FXFQ125LUV1","series":"VRV IV W Indoor — Round Flow Cassette","productType":"Ceiling Mounted Cassette (Round Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Round Flow) Type — FXFQ125LUV1","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"288x840x840 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"33/28/22.5 m3/min","Sound Level":"HH/H/L: 44/39/34 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.209 kW","Origin Country":"IN/JP","Decoration Panel":"BYCP125K-W1 (Fresh White)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.209","Sound Level Detail":"HH/H/L: 44/39/34 dB(A)"}},{"id":97187,"brandId":374,"categoryId":1718,"modelName":"FXZQ20MVE","series":"VRV IV W Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) Type — FXZQ20MVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":18,"indoorDimensions":"286x575x575 mm","soundLevelDb":230,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7 m3/min","Sound Level":"H/L (230V-240V): 30/25-32/26 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.073 kW","Origin Country":"IN/JP","Decoration Panel":"BYFQ60B3W1 (White 6.5Y9.5/0.5)","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.073","Sound Level Detail":"H/L (230V-240V): 30/25-32/26 dB(A)"}},{"id":97188,"brandId":374,"categoryId":1718,"modelName":"FXZQ25MVE","series":"VRV IV W Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) Type — FXZQ25MVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":18,"indoorDimensions":"286x575x575 mm","soundLevelDb":230,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.5/7.5 m3/min","Sound Level":"H/L (230V-240V): 32/26-34/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.076 kW","Origin Country":"IN/JP","Decoration Panel":"BYFQ60B3W1 (White 6.5Y9.5/0.5)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.076","Sound Level Detail":"H/L (230V-240V): 32/26-34/28 dB(A)"}},{"id":97189,"brandId":374,"categoryId":1718,"modelName":"FXZQ32MVE","series":"VRV IV W Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) Type — FXZQ32MVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":18,"indoorDimensions":"286x575x575 mm","soundLevelDb":230,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/8 m3/min","Sound Level":"H/L (230V-240V): 36/28-37/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.089 kW","Origin Country":"IN/JP","Decoration Panel":"BYFQ60B3W1 (White 6.5Y9.5/0.5)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.089","Sound Level Detail":"H/L (230V-240V): 36/28-37/29 dB(A)"}},{"id":97190,"brandId":374,"categoryId":1718,"modelName":"FXZQ40MVE","series":"VRV IV W Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) Type — FXZQ40MVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":18,"indoorDimensions":"286x575x575 mm","soundLevelDb":230,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/10 m3/min","Sound Level":"H/L (230V-240V): 41/33-42/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.115 kW","Origin Country":"IN/JP","Decoration Panel":"BYFQ60B3W1 (White 6.5Y9.5/0.5)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.115","Sound Level Detail":"H/L (230V-240V): 41/33-42/35 dB(A)"}},{"id":97191,"brandId":374,"categoryId":1718,"modelName":"FXZQ50MVE","series":"VRV IV W Indoor — Compact Multi Flow Cassette","productType":"Ceiling Mounted Cassette (Compact Multi Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Compact Multi Flow) Type — FXZQ50MVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":18,"indoorDimensions":"286x575x575 mm","soundLevelDb":230,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/10 m3/min","Sound Level":"H/L (230V-240V): 41/33-42/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.115 kW","Origin Country":"IN/JP","Decoration Panel":"BYFQ60B3W1 (White 6.5Y9.5/0.5)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.115","Sound Level Detail":"H/L (230V-240V): 41/33-42/35 dB(A)"}},{"id":97192,"brandId":374,"categoryId":1717,"modelName":"FXCQ20MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ20MVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"305x775x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7/5 m3/min","Sound Level":"220V/240V H/L: 32/27-34/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.077 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.077","Sound Level Detail":"220V/240V H/L: 32/27-34/29 dB(A)"}},{"id":97193,"brandId":374,"categoryId":1717,"modelName":"FXCQ25MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ25MVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"305x775x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/6.5 m3/min","Sound Level":"220V/240V H/L: 34/28-36/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.092 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.092","Sound Level Detail":"220V/240V H/L: 34/28-36/30 dB(A)"}},{"id":97194,"brandId":374,"categoryId":1717,"modelName":"FXCQ32MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ32MVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"305x775x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/6.5 m3/min","Sound Level":"220V/240V H/L: 34/28-36/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.092 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.092","Sound Level Detail":"220V/240V H/L: 34/28-36/30 dB(A)"}},{"id":97195,"brandId":374,"categoryId":1717,"modelName":"FXCQ40MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ40MVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"305x990x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/9 m3/min","Sound Level":"220V/240V H/L: 34/29-37/32 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.13 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.13","Sound Level Detail":"220V/240V H/L: 34/29-37/32 dB(A)"}},{"id":97196,"brandId":374,"categoryId":1717,"modelName":"FXCQ50MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ50MVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":32,"indoorDimensions":"305x990x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/9 m3/min","Sound Level":"220V/240V H/L: 34/29-37/32 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.13 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.13","Sound Level Detail":"220V/240V H/L: 34/29-37/32 dB(A)"}},{"id":97197,"brandId":374,"categoryId":1717,"modelName":"FXCQ63MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ63MVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"305x1175x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16.5/13 m3/min","Sound Level":"220V/240V H/L: 37/32-39/34 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.161 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.161","Sound Level Detail":"220V/240V H/L: 37/32-39/34 dB(A)"}},{"id":97198,"brandId":374,"categoryId":1717,"modelName":"FXCQ80MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ80MVE","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":47,"indoorDimensions":"305x1665x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"26/21 m3/min","Sound Level":"220V/240V H/L: 39/34-41/36 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.209 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.209","Sound Level Detail":"220V/240V H/L: 39/34-41/36 dB(A)"}},{"id":97199,"brandId":374,"categoryId":1717,"modelName":"FXCQ125MVE","series":"VRV IV W Indoor — Double Flow Cassette","productType":"Ceiling Mounted Cassette (Double Flow) Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette (Double Flow) Type — FXCQ125MVE","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":48,"indoorDimensions":"305x1665x600 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"33/25 m3/min","Sound Level":"220V/240V H/L: 44/38-46/40 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.256 kW","Origin Country":"IN/JP","Decoration Panel":"BYBC32G/50G/63G/125G-W1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.256","Sound Level Detail":"220V/240V H/L: 44/38-46/40 dB(A)"}},{"id":97200,"brandId":374,"categoryId":1716,"modelName":"FXKQ25MAVE","series":"VRV IV W Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ25MAVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"215x1110x710 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/9 m3/min","Sound Level":"220V/240V H/L: 38/33-40/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.066 kW","Origin Country":"IN/JP","Decoration Panel":"BYK45FJW1/BYK71FJW1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.066","Sound Level Detail":"220V/240V H/L: 38/33-40/35 dB(A)"}},{"id":97201,"brandId":374,"categoryId":1716,"modelName":"FXKQ32MAVE","series":"VRV IV W Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ32MAVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"215x1110x710 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/9 m3/min","Sound Level":"220V/240V H/L: 38/33-40/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.066 kW","Origin Country":"IN/JP","Decoration Panel":"BYK45FJW1/BYK71FJW1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.066","Sound Level Detail":"220V/240V H/L: 38/33-40/35 dB(A)"}},{"id":97202,"brandId":374,"categoryId":1716,"modelName":"FXKQ40MAVE","series":"VRV IV W Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ40MAVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"215x1110x710 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"13/10 m3/min","Sound Level":"220V/240V H/L: 40/34-42/36 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.076 kW","Origin Country":"IN/JP","Decoration Panel":"BYK45FJW1/BYK71FJW1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.076","Sound Level Detail":"220V/240V H/L: 40/34-42/36 dB(A)"}},{"id":97203,"brandId":374,"categoryId":1716,"modelName":"FXKQ63MAVE","series":"VRV IV W Indoor — Corner Cassette","productType":"Ceiling Mounted Cassette Corner Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Cassette Corner Type — FXKQ63MAVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":34,"indoorDimensions":"215x1310x710 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"18/15 m3/min","Sound Level":"220V/240V H/L: 42/37-44/39 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.105 kW","Origin Country":"IN/JP","Decoration Panel":"BYK45FJW1/BYK71FJW1 (White 10Y9/0.5)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.105","Sound Level Detail":"220V/240V H/L: 42/37-44/39 dB(A)"}},{"id":97204,"brandId":374,"categoryId":1720,"modelName":"FXDQ20PBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump) — FXDQ20PBVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"HH/H/L: 28/26/23 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.086 kW","Origin Country":"IN/JP","External Static Pressure":"30-10 Pa","Note":"FXDQ-PBVET variant available without drain pump","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.086","Sound Level Detail":"HH/H/L: 28/26/23 dB(A)"}},{"id":97205,"brandId":374,"categoryId":1720,"modelName":"FXDQ25PBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump) — FXDQ25PBVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"HH/H/L: 28/26/23 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.086 kW","Origin Country":"IN/JP","External Static Pressure":"30-10 Pa","Note":"FXDQ-PBVET variant available without drain pump","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.086","Sound Level Detail":"HH/H/L: 28/26/23 dB(A)"}},{"id":97206,"brandId":374,"categoryId":1720,"modelName":"FXDQ32PBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (700mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (700mm, with drain pump) — FXDQ32PBVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x700x620 mm","soundLevelDb":28,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.0/7.2/6.4 m3/min","Sound Level":"HH/H/L: 28/26/24 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.089 kW","Origin Country":"IN/JP","External Static Pressure":"30-10 Pa","Note":"FXDQ-PBVET variant available without drain pump","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.089","Sound Level Detail":"HH/H/L: 28/26/24 dB(A)"}},{"id":97207,"brandId":374,"categoryId":1720,"modelName":"FXDQ40NBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump) — FXDQ40NBVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"200x900x620 mm","soundLevelDb":30,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"10.5/9.5/8.5 m3/min","Sound Level":"HH/H/L: 30/28/26 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.16 kW","Origin Country":"IN/JP","External Static Pressure":"44-15 Pa","Note":"FXDQ-NBVET variant available without drain pump","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.16","Sound Level Detail":"HH/H/L: 30/28/26 dB(A)"}},{"id":97208,"brandId":374,"categoryId":1720,"modelName":"FXDQ50NBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump) — FXDQ50NBVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"200x900x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12.5/11.0/10.0 m3/min","Sound Level":"HH/H/L: 33/30/27 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.165 kW","Origin Country":"IN/JP","External Static Pressure":"44-15 Pa","Note":"FXDQ-NBVET variant available without drain pump","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.165","Sound Level Detail":"HH/H/L: 33/30/27 dB(A)"}},{"id":97209,"brandId":374,"categoryId":1720,"modelName":"FXDQ63NBVE","series":"VRV IV W Indoor — Slim Ceiling Duct (900/1100mm)","productType":"Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump)","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Standard Series (900/1100mm, with drain pump) — FXDQ63NBVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":31,"indoorDimensions":"200x1100x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16.5/14.5/13.0 m3/min","Sound Level":"HH/H/L: 33/31/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.181 kW","Origin Country":"IN/JP","External Static Pressure":"44-15 Pa","Note":"FXDQ-NBVET variant available without drain pump","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.181","Sound Level Detail":"HH/H/L: 33/31/29 dB(A)"}},{"id":97210,"brandId":374,"categoryId":1720,"modelName":"FXDQ20SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ20SPV1","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":17,"indoorDimensions":"200x700x450 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.7/7.6/6.5 m3/min","Sound Level":"HH/H/L: 33/31/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.072 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.072","Sound Level Detail":"HH/H/L: 33/31/29 dB(A)"}},{"id":97211,"brandId":374,"categoryId":1720,"modelName":"FXDQ25SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ25SPV1","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":17,"indoorDimensions":"200x700x450 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.0/8.0/7.0 m3/min","Sound Level":"HH/H/L: 34/32/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.075 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.075","Sound Level Detail":"HH/H/L: 34/32/30 dB(A)"}},{"id":97212,"brandId":374,"categoryId":1720,"modelName":"FXDQ32SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ32SPV1","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":17,"indoorDimensions":"200x700x450 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"10.0/9.0/8.0 m3/min","Sound Level":"HH/H/L: 34/32/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.078 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.078","Sound Level Detail":"HH/H/L: 34/32/30 dB(A)"}},{"id":97213,"brandId":374,"categoryId":1720,"modelName":"FXDQ40SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ40SPV1","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":20,"indoorDimensions":"200x900x450 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15.0/13.0/10.5 m3/min","Sound Level":"HH/H/L: 35/33/31 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.18 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.18","Sound Level Detail":"HH/H/L: 35/33/31 dB(A)"}},{"id":97214,"brandId":374,"categoryId":1720,"modelName":"FXDQ50SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ50SPV1","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":20,"indoorDimensions":"200x900x450 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15.0/13.0/10.5 m3/min","Sound Level":"HH/H/L: 35/33/31 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.18 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.18","Sound Level Detail":"HH/H/L: 35/33/31 dB(A)"}},{"id":97215,"brandId":374,"categoryId":1720,"modelName":"FXDQ63SPV1","series":"VRV IV W Indoor — Slim Ceiling Duct (Compact Series)","productType":"Slim Ceiling Mounted Duct Type Compact Series","description":"Daikin VRV IV W Indoor Unit — Slim Ceiling Mounted Duct Type Compact Series — FXDQ63SPV1","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"200x1100x450 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"20.0/16.0/12.5 m3/min","Sound Level":"HH/H/L: 37/35/33 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.196 kW","Origin Country":"IN/JP","External Static Pressure":"10-50 Pa (model dependent)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.196","Sound Level Detail":"HH/H/L: 37/35/33 dB(A)"}},{"id":97216,"brandId":374,"categoryId":1721,"modelName":"FXSQ20PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ20PVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"245x550x800 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7.5/6.5 m3/min","Sound Level":"H/M/L: 33/30/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.058 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.058","Sound Level Detail":"H/M/L: 33/30/28 dB(A)"}},{"id":97217,"brandId":374,"categoryId":1721,"modelName":"FXSQ25PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ25PVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"245x550x800 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7.5/6.5 m3/min","Sound Level":"H/M/L: 33/30/28 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.058 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.058","Sound Level Detail":"H/M/L: 33/30/28 dB(A)"}},{"id":97218,"brandId":374,"categoryId":1721,"modelName":"FXSQ32PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ32PVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"245x700x800 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.5/8/7 m3/min","Sound Level":"H/M/L: 34/32/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.066 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.066","Sound Level Detail":"H/M/L: 34/32/30 dB(A)"}},{"id":97219,"brandId":374,"categoryId":1721,"modelName":"FXSQ40PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ40PVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"245x1000x800 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/12.5/10.5 m3/min","Sound Level":"H/M/L: 36/33/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.101 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.101","Sound Level Detail":"H/M/L: 36/33/30 dB(A)"}},{"id":97220,"brandId":374,"categoryId":1721,"modelName":"FXSQ50PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ50PVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"245x1000x800 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"17/14.5/11.5 m3/min","Sound Level":"H/M/L: 34/32/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.075 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.075","Sound Level Detail":"H/M/L: 34/32/29 dB(A)"}},{"id":97221,"brandId":374,"categoryId":1721,"modelName":"FXSQ63PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ63PVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":35,"indoorDimensions":"245x1000x800 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"21/17.5/14.5 m3/min","Sound Level":"H/M/L: 36/32/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.106 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.106","Sound Level Detail":"H/M/L: 36/32/29 dB(A)"}},{"id":97222,"brandId":374,"categoryId":1721,"modelName":"FXSQ80PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ80PVE","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":37,"indoorDimensions":"245x1400x800 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"23/19.5/16 m3/min","Sound Level":"H/M/L: 37.5/34/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.126 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.126","Sound Level Detail":"H/M/L: 37.5/34/30 dB(A)"}},{"id":97223,"brandId":374,"categoryId":1721,"modelName":"FXSQ100PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ100PVE","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":46,"indoorDimensions":"245x1400x800 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/27/22.5 m3/min","Sound Level":"H/M/L: 39/35/32 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.151 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.151","Sound Level Detail":"H/M/L: 39/35/32 dB(A)"}},{"id":97224,"brandId":374,"categoryId":1721,"modelName":"FXSQ125PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ125PVE","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":47,"indoorDimensions":"245x1000x800 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"37/31.5/26 m3/min","Sound Level":"H/M/L: 42/38.5/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.206 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.206","Sound Level Detail":"H/M/L: 42/38.5/35 dB(A)"}},{"id":97225,"brandId":374,"categoryId":1721,"modelName":"FXSQ140PVE","series":"VRV IV W Indoor — Middle Static Duct","productType":"Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa)","description":"Daikin VRV IV W Indoor Unit — Middle Static Pressure Ceiling Mounted Duct Type (30-150 Pa) — FXSQ140PVE","capacityKw":16,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":52,"indoorDimensions":"245x1550x800 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"39/33.5/28 m3/min","Sound Level":"H/M/L: 43/40/36 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.222 kW","Origin Country":"IN/JP","External Static Pressure":"30-150 Pa (rated 50 Pa)","Cooling Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.222","Sound Level Detail":"H/M/L: 43/40/36 dB(A)"}},{"id":97226,"brandId":374,"categoryId":1722,"modelName":"FXMQ20PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ20PVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"300x550x700 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7.5/6.5 m3/min","Sound Level":"HH/H/L: 33/31/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.056 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.056","Sound Level Detail":"HH/H/L: 33/31/29 dB(A)"}},{"id":97227,"brandId":374,"categoryId":1722,"modelName":"FXMQ25PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ25PVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"300x550x700 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9/7.5/6.5 m3/min","Sound Level":"HH/H/L: 33/31/29 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.056 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.056","Sound Level Detail":"HH/H/L: 33/31/29 dB(A)"}},{"id":97228,"brandId":374,"categoryId":1722,"modelName":"FXMQ32PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ32PVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"300x550x700 mm","soundLevelDb":34,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"9.5/8/7 m3/min","Sound Level":"HH/H/L: 34/32/30 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.06 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.06","Sound Level Detail":"HH/H/L: 34/32/30 dB(A)"}},{"id":97229,"brandId":374,"categoryId":1722,"modelName":"FXMQ40PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ40PVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"300x700x700 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/13/11 m3/min","Sound Level":"HH/H/L: 39/37/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.151 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.151","Sound Level Detail":"HH/H/L: 39/37/35 dB(A)"}},{"id":97230,"brandId":374,"categoryId":1722,"modelName":"FXMQ50PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ50PVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"300x1000x700 mm","soundLevelDb":41,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"18/16.5/15 m3/min","Sound Level":"HH/H/L: 41/39/37 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.128 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.128","Sound Level Detail":"HH/H/L: 41/39/37 dB(A)"}},{"id":97231,"brandId":374,"categoryId":1722,"modelName":"FXMQ63PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ63PVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"300x1000x700 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19.5/17.5/16 m3/min","Sound Level":"HH/H/L: 42/40/38 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.138 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.138","Sound Level Detail":"HH/H/L: 42/40/38 dB(A)"}},{"id":97232,"brandId":374,"categoryId":1722,"modelName":"FXMQ80PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ80PVE","capacityKw":9,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":46,"indoorDimensions":"300x1400x700 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"25/22.5/20 m3/min","Sound Level":"HH/H/L: 43/41/39 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.185 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"30700","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.185","Sound Level Detail":"HH/H/L: 43/41/39 dB(A)"}},{"id":97233,"brandId":374,"categoryId":1722,"modelName":"FXMQ100PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ100PVE","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"300x1000x700 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"32/27/23 m3/min","Sound Level":"HH/H/L: 43/41/39 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.215 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.215","Sound Level Detail":"HH/H/L: 43/41/39 dB(A)"}},{"id":97234,"brandId":374,"categoryId":1722,"modelName":"FXMQ125PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ125PVE","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":46,"indoorDimensions":"300x1400x700 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"39/33/28 m3/min","Sound Level":"HH/H/L: 44/42/40 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.284 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.284","Sound Level Detail":"HH/H/L: 44/42/40 dB(A)"}},{"id":97235,"brandId":374,"categoryId":1722,"modelName":"FXMQ140PVE","series":"VRV IV W Indoor — High Static Duct","productType":"Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct Type (30-200 Pa, DC Fan Motor) — FXMQ140PVE","capacityKw":16,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":47,"indoorDimensions":"300x1400x700 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"46/39/32 m3/min","Sound Level":"HH/H/L: 46/45/43 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.405 kW","Origin Country":"IN/JP","External Static Pressure":"30-200 Pa (model dependent)","Cooling Capacity (Btu/h)":"54600","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP25 (External Dia 32/Internal Dia 25)","Power Consumption (kW)":"0.405","Sound Level Detail":"HH/H/L: 46/45/43 dB(A)"}},{"id":97236,"brandId":374,"categoryId":1722,"modelName":"FXMQ200MAVE","series":"VRV IV W Indoor — High Static Duct (Large Capacity)","productType":"Ceiling Mounted Duct — Large Capacity (High ESP)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct — Large Capacity (High ESP) — FXMQ200MAVE","capacityKw":22.4,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":137,"indoorDimensions":"470x1380x1100 mm","soundLevelDb":48,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"58/50 m3/min","Sound Level":"H/L: 48/45 (220V) 49/46 (240V)","Casing":"Galvanised steel plate","Power Consumption":"1.294 kW","Origin Country":"IN/JP","External Static Pressure":"132-270 Pa (model dependent)","Cooling Capacity (Btu/h)":"76400","Liquid Pipe":"9.5","Gas Pipe":"19.1","Drain Pipe":"PS1B","Power Consumption (kW)":"1.294","Sound Level Detail":"H/L: 48/45 (220V) 49/46 (240V)"}},{"id":97237,"brandId":374,"categoryId":1722,"modelName":"FXMQ250MAVE","series":"VRV IV W Indoor — High Static Duct (Large Capacity)","productType":"Ceiling Mounted Duct — Large Capacity (High ESP)","description":"Daikin VRV IV W Indoor Unit — Ceiling Mounted Duct — Large Capacity (High ESP) — FXMQ250MAVE","capacityKw":28,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":137,"indoorDimensions":"470x1380x1100 mm","soundLevelDb":48,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"72/62 m3/min","Sound Level":"H/L: 48/45 (220V) 49/46 (240V)","Casing":"Galvanised steel plate","Power Consumption":"1.465 kW","Origin Country":"IN/JP","External Static Pressure":"132-270 Pa (model dependent)","Cooling Capacity (Btu/h)":"95500","Liquid Pipe":"9.5","Gas Pipe":"22.2","Drain Pipe":"PS1B","Power Consumption (kW)":"1.465","Sound Level Detail":"H/L: 48/45 (220V) 49/46 (240V)"}},{"id":97238,"brandId":374,"categoryId":1726,"modelName":"FXUQ71AVEB","series":"VRV IV W Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended Type","description":"Daikin VRV IV W Indoor Unit — 4-Way Flow Ceiling Suspended Type — FXUQ71AVEB","capacityKw":8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":26,"indoorDimensions":"198x950x950 mm","soundLevelDb":40,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"22.5/19.5/16 m3/min","Sound Level":"H/M/L: 40/38/36 dB(A)","Casing":"Fresh White","Power Consumption":"0.09 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"27300","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.09","Sound Level Detail":"H/M/L: 40/38/36 dB(A)"}},{"id":97239,"brandId":374,"categoryId":1726,"modelName":"FXUQ100AVEB","series":"VRV IV W Indoor — 4-Way Flow Ceiling Suspended","productType":"4-Way Flow Ceiling Suspended Type","description":"Daikin VRV IV W Indoor Unit — 4-Way Flow Ceiling Suspended Type — FXUQ100AVEB","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"198x950x950 mm","soundLevelDb":47,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"31/26/21 m3/min","Sound Level":"H/M/L: 47/44/40 dB(A)","Casing":"Fresh White","Power Consumption":"0.2 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.2","Sound Level Detail":"H/M/L: 47/44/40 dB(A)"}},{"id":97240,"brandId":374,"categoryId":1726,"modelName":"FXHQ32MAVE","series":"VRV IV W Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Suspended Type — FXHQ32MAVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":24,"indoorDimensions":"195x960x680 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/10 m3/min","Sound Level":"H/L: 36/31 dB(A)","Casing":"White (10Y9/0.5)","Power Consumption":"0.111 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.111","Sound Level Detail":"H/L: 36/31 dB(A)"}},{"id":97241,"brandId":374,"categoryId":1726,"modelName":"FXHQ63MAVE","series":"VRV IV W Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Suspended Type — FXHQ63MAVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":28,"indoorDimensions":"195x1160x680 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"17.5/14 m3/min","Sound Level":"H/L: 39/34 dB(A)","Casing":"White (10Y9/0.5)","Power Consumption":"0.115 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.115","Sound Level Detail":"H/L: 39/34 dB(A)"}},{"id":97242,"brandId":374,"categoryId":1726,"modelName":"FXHQ100MAVE","series":"VRV IV W Indoor — Ceiling Suspended","productType":"Ceiling Suspended Type","description":"Daikin VRV IV W Indoor Unit — Ceiling Suspended Type — FXHQ100MAVE","capacityKw":11.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":33,"indoorDimensions":"195x1400x680 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"25/19.5 m3/min","Sound Level":"H/L: 45/37 dB(A)","Casing":"White (10Y9/0.5)","Power Consumption":"0.135 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"38200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Power Consumption (kW)":"0.135","Sound Level Detail":"H/L: 45/37 dB(A)"}},{"id":97243,"brandId":374,"categoryId":1715,"modelName":"FXAQ20PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ20PVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"290x795x238 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7.5/4.5 m3/min","Sound Level":"H/L: 35/31 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.019 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.019","Sound Level Detail":"H/L: 35/31 dB(A)"}},{"id":97244,"brandId":374,"categoryId":1715,"modelName":"FXAQ25PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ25PVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"290x795x238 mm","soundLevelDb":36,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8/5 m3/min","Sound Level":"H/L: 36/31 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.028 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.028","Sound Level Detail":"H/L: 36/31 dB(A)"}},{"id":97245,"brandId":374,"categoryId":1715,"modelName":"FXAQ32PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ32PVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":11,"indoorDimensions":"290x795x238 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8.5/5.5 m3/min","Sound Level":"H/L: 38/31 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.03 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.03","Sound Level Detail":"H/L: 38/31 dB(A)"}},{"id":97246,"brandId":374,"categoryId":1715,"modelName":"FXAQ40PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ40PVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"290x1050x238 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"12/9 m3/min","Sound Level":"H/L: 39/34 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.02 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.02","Sound Level Detail":"H/L: 39/34 dB(A)"}},{"id":97247,"brandId":374,"categoryId":1715,"modelName":"FXAQ50PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ50PVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"290x1050x238 mm","soundLevelDb":42,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"15/12 m3/min","Sound Level":"H/L: 42/37 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.033 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.033","Sound Level Detail":"H/L: 42/37 dB(A)"}},{"id":97248,"brandId":374,"categoryId":1715,"modelName":"FXAQ63PVE","series":"VRV IV W Indoor — Wall Mounted","productType":"Wall Mounted Type","description":"Daikin VRV IV W Indoor Unit — Wall Mounted Type — FXAQ63PVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":14,"indoorDimensions":"290x1050x238 mm","soundLevelDb":47,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"19/14 m3/min","Sound Level":"H/L: 47/41 dB(A)","Casing":"White (3.0Y8.5/0.5)","Power Consumption":"0.05 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"VP13 (External Dia 18/Internal Dia 13)","Power Consumption (kW)":"0.05","Sound Level Detail":"H/L: 47/41 dB(A)"}},{"id":97249,"brandId":374,"categoryId":1724,"modelName":"FXLQ20MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ20MAVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"600x1000x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7/6 m3/min","Sound Level":"220V/240V: 35/32 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.049 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.049","Sound Level Detail":"220V/240V: 35/32 dB(A)"}},{"id":97250,"brandId":374,"categoryId":1724,"modelName":"FXLQ25MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ25MAVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"600x1000x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7/6 m3/min","Sound Level":"220V/240V: 35/32 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.049 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.049","Sound Level Detail":"220V/240V: 35/32 dB(A)"}},{"id":97251,"brandId":374,"categoryId":1724,"modelName":"FXLQ32MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ32MAVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"600x1140x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8/6 m3/min","Sound Level":"220V/240V: 35/32 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.09 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.09","Sound Level Detail":"220V/240V: 35/32 dB(A)"}},{"id":97252,"brandId":374,"categoryId":1724,"modelName":"FXLQ40MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ40MAVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"600x1140x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/8.5 m3/min","Sound Level":"220V/240V: 38/33 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.09 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.09","Sound Level Detail":"220V/240V: 38/33 dB(A)"}},{"id":97253,"brandId":374,"categoryId":1724,"modelName":"FXLQ50MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ50MAVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"600x1420x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/11 m3/min","Sound Level":"220V/240V: 39/34 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.11 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.11","Sound Level Detail":"220V/240V: 39/34 dB(A)"}},{"id":97254,"brandId":374,"categoryId":1724,"modelName":"FXLQ63MAVE","series":"VRV IV W Indoor — Floor Standing","productType":"Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Floor Standing Type — FXLQ63MAVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":36,"indoorDimensions":"600x1420x222 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/12 m3/min","Sound Level":"220V/240V: 40/35 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.11 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.11","Sound Level Detail":"220V/240V: 40/35 dB(A)"}},{"id":97255,"brandId":374,"categoryId":1725,"modelName":"FXNQ20MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ20MAVE","capacityKw":2.2,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"610x930x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7/6 m3/min","Sound Level":"220V/240V: 37/34 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.049 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"7500","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.049","Sound Level Detail":"220V/240V: 37/34 dB(A)"}},{"id":97256,"brandId":374,"categoryId":1725,"modelName":"FXNQ25MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ25MAVE","capacityKw":2.8,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":19,"indoorDimensions":"610x930x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"7/6 m3/min","Sound Level":"220V/240V: 37/34 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.049 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"9600","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.049","Sound Level Detail":"220V/240V: 37/34 dB(A)"}},{"id":97257,"brandId":374,"categoryId":1725,"modelName":"FXNQ32MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ32MAVE","capacityKw":3.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"610x1070x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"8/6 m3/min","Sound Level":"220V/240V: 37/34 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.09 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"12300","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.09","Sound Level Detail":"220V/240V: 37/34 dB(A)"}},{"id":97258,"brandId":374,"categoryId":1725,"modelName":"FXNQ40MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ40MAVE","capacityKw":4.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":23,"indoorDimensions":"610x1070x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"11/8.5 m3/min","Sound Level":"220V/240V: 40/35 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.09 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"15400","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.09","Sound Level Detail":"220V/240V: 40/35 dB(A)"}},{"id":97259,"brandId":374,"categoryId":1725,"modelName":"FXNQ50MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ50MAVE","capacityKw":5.6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"610x1350x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"14/11 m3/min","Sound Level":"220V/240V: 41/36 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.11 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"19100","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.11","Sound Level Detail":"220V/240V: 41/36 dB(A)"}},{"id":97260,"brandId":374,"categoryId":1725,"modelName":"FXNQ63MAVE","series":"VRV IV W Indoor — Concealed Floor Standing","productType":"Concealed Floor Standing Type","description":"Daikin VRV IV W Indoor Unit — Concealed Floor Standing Type — FXNQ63MAVE","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"610x1350x220 mm","soundLevelDb":220,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"16/12 m3/min","Sound Level":"220V/240V: 42/37 dB(A)","Casing":"Galvanised steel plate","Power Consumption":"0.11 kW","Origin Country":"IN/JP","Cooling Capacity (Btu/h)":"24200","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"21mm O.D.","Power Consumption (kW)":"0.11","Sound Level Detail":"220V/240V: 42/37 dB(A)"}},{"id":97261,"brandId":374,"categoryId":1722,"modelName":"FXVQ125NY1R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ125NY1R","capacityKw":14,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":118,"indoorDimensions":"1670x750x510 mm","soundLevelDb":52,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"43 m3/min","Sound Level":"Sound level: 52 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"0.53 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"47800","Liquid Pipe":"9.5","Gas Pipe":"15.9","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"0.53","Sound Level Detail":"Sound level: 52 dB(A)"}},{"id":97262,"brandId":374,"categoryId":1722,"modelName":"FXVQ200NY1R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ200NY1R","capacityKw":22.4,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":144,"indoorDimensions":"1670x950x510 mm","soundLevelDb":56,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"69 m3/min","Sound Level":"Sound level: 56 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"1.33 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"76400","Liquid Pipe":"9.5","Gas Pipe":"19.1","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"1.33","Sound Level Detail":"Sound level: 56 dB(A)"}},{"id":97263,"brandId":374,"categoryId":1722,"modelName":"FXVQ250NY1R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ250NY1R","capacityKw":28,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":169,"indoorDimensions":"1670x1170x510 mm","soundLevelDb":60,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"86 m3/min","Sound Level":"Sound level: 60 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"1.61 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"95500","Liquid Pipe":"9.5","Gas Pipe":"22.2","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"1.61","Sound Level Detail":"Sound level: 60 dB(A)"}},{"id":97264,"brandId":374,"categoryId":1722,"modelName":"FXVQ400NY1R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ400NY1R","capacityKw":45,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":236,"indoorDimensions":"1900x1170x720 mm","soundLevelDb":65,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"134 m3/min","Sound Level":"Sound level: 65 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"3.97 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"154000","Liquid Pipe":"12.7","Gas Pipe":"28.6","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"3.97","Sound Level Detail":"Sound level: 65 dB(A)"}},{"id":97265,"brandId":374,"categoryId":1722,"modelName":"FXVQ500NY1R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ500NY1R","capacityKw":56,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":281,"indoorDimensions":"1900x1470x720 mm","soundLevelDb":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"165 m3/min","Sound Level":"Sound level: 67 (220V) dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"2.62 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"191000","Liquid Pipe":"15.9","Gas Pipe":"28.6","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"2.62","Sound Level Detail":"Sound level: 67 (220V) dB(A)"}},{"id":97266,"brandId":374,"categoryId":1722,"modelName":"FXVQ500NY16R","series":"VRV IV W Indoor — Floor Standing Duct","productType":"Floor Standing Duct Type (Belt Drive, High Static)","description":"Daikin VRV IV W Indoor Unit — Floor Standing Duct Type (Belt Drive, High Static) — FXVQ500NY16R","capacityKw":56,"selectBy":"kW","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":306,"indoorDimensions":"1900x1470x720 mm","soundLevelDb":67,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Series","Model Year":"2026","Refrigerant":"R-410A (via outdoor unit)","Airflow Rate":"172 m3/min","Sound Level":"Sound level: 67 dB(A)","Casing":"Ivory white (5Y7.5/1)","Power Consumption":"5.25 kW","Origin Country":"IN/JP","Drive System":"Belt drive system","Power Supply":"3-phase 4-wire, 380-415V, 50Hz","Air Filter":"Long-life filter (anti-mould resin net)","Cooling Capacity (Btu/h)":"191000","Liquid Pipe":"15.9","Gas Pipe":"28.6","Drain Pipe":"Rp1 (PS1B internal thread)","Power Consumption (kW)":"5.25","Sound Level Detail":"Sound level: 67 dB(A)"}},{"id":97267,"brandId":374,"categoryId":1720,"modelName":"FDKS25EAVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS25EAVMB","capacityKw":2.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":21,"indoorDimensions":"200x700x620 mm","soundLevelDb":33,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"25","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"8.7 m3/min","Liquid Pipe":"6.4","Gas Pipe":"9.5","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"33/31/29 dB(A)"}},{"id":97268,"brandId":374,"categoryId":1720,"modelName":"FDKS35EAVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS35EAVMB","capacityKw":3.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":21,"indoorDimensions":"200x700x620 mm","soundLevelDb":35,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"35","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"9.5 m3/min","Liquid Pipe":"6.4","Gas Pipe":"9.5","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"35/31/29 dB(A)"}},{"id":97269,"brandId":374,"categoryId":1720,"modelName":"FDKS25CAVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS25CAVMB","capacityKw":2.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"200x900x620 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"25","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"10.0 m3/min","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"37/33/31 dB(A)"}},{"id":97270,"brandId":374,"categoryId":1720,"modelName":"FDKS35CAVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS35CAVMB","capacityKw":3.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":25,"indoorDimensions":"200x900x620 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"35","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"12.0 m3/min","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"37/33/31 dB(A)"}},{"id":97271,"brandId":374,"categoryId":1720,"modelName":"FDKS50CVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS50CVMB","capacityKw":5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":27,"indoorDimensions":"200x900x620 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"50","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"12.0 m3/min","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"38/34/32 dB(A)"}},{"id":97272,"brandId":374,"categoryId":1720,"modelName":"FDKS60CVMB","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Slim Ceiling Mounted Duct Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Slim Ceiling Mounted Duct Type — FDKS60CVMB","capacityKw":6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":30,"indoorDimensions":"200x1100x620 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"60","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","External Static Pressure":"30 Pa (FDKS-EA) / 40 Pa (FDKS-C)","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"16.0 m3/min","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"VP20 (External Dia 26/Internal Dia 20)","Sound Level Detail":"38/34/32 dB(A)"}},{"id":97273,"brandId":374,"categoryId":1715,"modelName":"FTKJ25NVMW","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ25NVMW","capacityKw":2.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"25","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"8.9(313) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"38/25/19 dB(A)"}},{"id":97274,"brandId":374,"categoryId":1715,"modelName":"FTKJ25NVMS","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ25NVMS","capacityKw":2.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":38,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"25","Front Panel Colour":"Silver","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"8.9(313) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"38/25/19 dB(A)"}},{"id":97275,"brandId":374,"categoryId":1715,"modelName":"FTKJ35NVMW","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ35NVMW","capacityKw":3.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"35","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"10.9(385) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"45/26/20 dB(A)"}},{"id":97276,"brandId":374,"categoryId":1715,"modelName":"FTKJ35NVMS","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ35NVMS","capacityKw":3.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"35","Front Panel Colour":"Silver","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"10.9(385) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"45/26/20 dB(A)"}},{"id":97277,"brandId":374,"categoryId":1715,"modelName":"FTKJ50NVMW","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ50NVMW","capacityKw":5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"50","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"10.9(385) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"46/35/29 dB(A)"}},{"id":97278,"brandId":374,"categoryId":1715,"modelName":"FTKJ50NVMS","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKJ50NVMS","capacityKw":5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"303x998x212 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"50","Front Panel Colour":"Silver","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"10.9(385) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"9.5/12.7 (model dependent)","Drain Pipe":"18.0mm","Sound Level Detail":"46/35/29 dB(A)"}},{"id":97279,"brandId":374,"categoryId":1715,"modelName":"FTKS25DVM","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS25DVM","capacityKw":2.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":9,"indoorDimensions":"283x800x195 mm","soundLevelDb":37,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"25","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"8.7(307) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"18.0mm","Sound Level Detail":"37/25/22 dB(A)"}},{"id":97280,"brandId":374,"categoryId":1715,"modelName":"FTKS35DVM","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS35DVM","capacityKw":3.5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":9,"indoorDimensions":"283x800x195 mm","soundLevelDb":39,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"35","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"8.9(314) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"18.0mm","Sound Level Detail":"39/26/23 dB(A)"}},{"id":97281,"brandId":374,"categoryId":1715,"modelName":"FTKS50BVMA","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS50BVMA","capacityKw":5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"290x795x238 mm","soundLevelDb":44,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"50","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"11.4(402) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"18.0mm","Sound Level Detail":"44/35/32 dB(A)"}},{"id":97282,"brandId":374,"categoryId":1715,"modelName":"FTKS50FVM","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS50FVM","capacityKw":5,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"290x1050x238 mm","soundLevelDb":43,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"50","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"14.7(519) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"18.0mm","Sound Level Detail":"43/34/31 dB(A)"}},{"id":97283,"brandId":374,"categoryId":1715,"modelName":"FTKS60FVM","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS60FVM","capacityKw":6,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"290x1050x238 mm","soundLevelDb":45,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"60","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"16.2(572) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"12.7","Drain Pipe":"18.0mm","Sound Level Detail":"45/36/33 dB(A)"}},{"id":97284,"brandId":374,"categoryId":1715,"modelName":"FTKS71FVM","series":"VRV IV W Residential Indoor (BP-connected)","productType":"Wall Mounted Type","description":"Daikin VRV IV W Residential Indoor (BP-connected) — Wall Mounted Type — FTKS71FVM","capacityKw":7.1,"selectBy":"kW","voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"R-410A","indoorWeightKg":12,"indoorDimensions":"290x1050x238 mm","soundLevelDb":46,"warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Indoor (BP-connected)","Model Year":"2026","Origin Country":"IN/JP","Capacity Index":"71","Front Panel Colour":"White","Fan Speed":"5 steps, quiet and automatic","Temperature Control":"Microcomputer control","Power Supply":"1-phase 220-240V/220-230V 50/60Hz","Airflow Rate":"17.4(614) m3/min (cfm)","Liquid Pipe":"6.4","Gas Pipe":"15.9","Drain Pipe":"18.0mm","Sound Level Detail":"46/37/34 dB(A)"}},{"id":97285,"brandId":374,"categoryId":2201,"modelName":"BPMKS967A3","series":"VRV IV W Residential Connection","productType":"BP Unit (Branch Selector for Residential Indoor Units)","description":"Daikin VRV IV W Residential Connection — BP Unit (Branch Selector for Residential Indoor Units) — BPMKS967A3","selectBy":"MODEL","powerInputW":10,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":8,"indoorDimensions":"180x294(+356)x350 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Connection","Model Year":"2026","Origin Country":"IN/JP","Ports":"3 (connectable to 1-3 indoor units)","Power Consumption":"10 W","Running Current":"0.05 A","Liquid Pipe Main":"9.5mm x1","Liquid Pipe Branch":"6.4mm x3","Gas Pipe Main":"19.1mm x1","Gas Pipe Branch":"15.9mm x3","Min Capacity Connectable":"2.5 kW","Max Capacity Connectable":"20.8 kW","IndoorDimensions":"180x294(+356)x350 mm","IndoorWeightKg":"8"}},{"id":97286,"brandId":374,"categoryId":2201,"modelName":"BPMKS967A2","series":"VRV IV W Residential Connection","productType":"BP Unit (Branch Selector for Residential Indoor Units)","description":"Daikin VRV IV W Residential Connection — BP Unit (Branch Selector for Residential Indoor Units) — BPMKS967A2","selectBy":"MODEL","powerInputW":10,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"1-phase, 220-240V/220-230V, 50/60Hz","refrigerant":"R-410A","indoorWeightKg":7.5,"indoorDimensions":"180x294x350 mm","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Residential Connection","Model Year":"2026","Origin Country":"IN/JP","Ports":"2 (connectable to 1-2 indoor units)","Power Consumption":"10 W","Running Current":"0.05 A","Liquid Pipe Main":"6.4mm x2","Liquid Pipe Branch":"6.4mm x2","Gas Pipe Main":"15.9mm x2","Gas Pipe Branch":"15.9mm x2","Min Capacity Connectable":"2.5 kW","Max Capacity Connectable":"14.2 kW","IndoorDimensions":"180x294x350 mm","IndoorWeightKg":"7.5"}},{"id":97287,"brandId":374,"categoryId":1730,"modelName":"VAM150GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM150GJVE","selectBy":"m3/h","airflowCfm":88,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"150 / 150 m3/h","External Static Pressure (High)":"100 Pa","Temp Exchange Efficiency (High/Low)":"78-85 dB tot-exch eff %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 150 m3/h / Low 150 m3/h","Machine Weight (kg)":"24","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97288,"brandId":374,"categoryId":1730,"modelName":"VAM250GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM250GJVE","selectBy":"m3/h","airflowCfm":147,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"250 / 155 m3/h","External Static Pressure (High)":"96 Pa","Temp Exchange Efficiency (High/Low)":"75-79 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 250 m3/h / Low 155 m3/h","Machine Weight (kg)":"32","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97289,"brandId":374,"categoryId":1730,"modelName":"VAM350GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM350GJVE","selectBy":"m3/h","airflowCfm":206,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"350 / 230 m3/h","External Static Pressure (High)":"120 Pa","Temp Exchange Efficiency (High/Low)":"75-79 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 350 m3/h / Low 230 m3/h","Machine Weight (kg)":"45","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97290,"brandId":374,"categoryId":1730,"modelName":"VAM500GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM500GJVE","selectBy":"m3/h","airflowCfm":294,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"500 / 320 m3/h","External Static Pressure (High)":"105 Pa","Temp Exchange Efficiency (High/Low)":"74-80 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 500 m3/h / Low 320 m3/h","Machine Weight (kg)":"55","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97291,"brandId":374,"categoryId":1730,"modelName":"VAM650GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM650GJVE","selectBy":"m3/h","airflowCfm":383,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"650 / 500 m3/h","External Static Pressure (High)":"85 Pa","Temp Exchange Efficiency (High/Low)":"72-78 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 650 m3/h / Low 500 m3/h","Machine Weight (kg)":"67","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97292,"brandId":374,"categoryId":1730,"modelName":"VAM800GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM800GJVE","selectBy":"m3/h","airflowCfm":471,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"800 / 700 m3/h","External Static Pressure (High)":"133 Pa","Temp Exchange Efficiency (High/Low)":"72-81 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 800 m3/h / Low 700 m3/h","Machine Weight (kg)":"129","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97293,"brandId":374,"categoryId":1730,"modelName":"VAM1000GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM1000GJVE","selectBy":"m3/h","airflowCfm":589,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"1000 / 860 m3/h","External Static Pressure (High)":"168 Pa","Temp Exchange Efficiency (High/Low)":"72-81 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 1000 m3/h / Low 860 m3/h","Machine Weight (kg)":"129","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97294,"brandId":374,"categoryId":1730,"modelName":"VAM1500GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM1500GJVE","selectBy":"m3/h","airflowCfm":883,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"1500 / 1320 m3/h","External Static Pressure (High)":"112 Pa","Temp Exchange Efficiency (High/Low)":"72-79 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 1500 m3/h / Low 1320 m3/h","Machine Weight (kg)":"157","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97295,"brandId":374,"categoryId":1730,"modelName":"VAM2000GJVE","series":"VRV IV W Air Treatment","productType":"Heat Reclaim Ventilator (Total Heat Exchanger)","description":"Daikin VRV IV W Air Treatment — Heat Reclaim Ventilator (Total Heat Exchanger) — VAM2000GJVE","selectBy":"m3/h","airflowCfm":1177,"voltage":"220-240V / 1Ph / 50-60Hz","electricalSupply":"220-240V, 1-Phase, 50-60Hz","refrigerant":"N/A (Air-to-Air Heat Exchange)","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Treatment","Model Year":"2026","Origin Country":"IN/JP","Airflow Rate (High/Low)":"2000 / 1720 m3/h","External Static Pressure (High)":"116 Pa","Temp Exchange Efficiency (High/Low)":"72-81 %","Refrigerant":"N/A (fresh-air ventilation, no refrigerant)","Heat Exchange Element":"Specially processed nonflammable paper (multidirectional fibrous fleeces)","Power Supply":"1-phase 220-240V/220V 50/60Hz","Casing":"Galvanised steel plate","Airflow Rate":"High 2000 m3/h / Low 1720 m3/h","Machine Weight (kg)":"157","Power Input":"Not specified in catalogue (fan motor wattage varies by ESP setting)"}},{"id":97296,"brandId":374,"categoryId":1729,"modelName":"AHUR","series":"VRV IV W Air Handling Unit","productType":"Air Handling Unit (VRV-integrated, Direct Expansion)","description":"Daikin VRV IV W Air Handling Unit — Air Handling Unit (VRV-integrated, Direct Expansion) — AHUR","selectBy":"MODEL","powerInputW":0,"voltage":"380-415V / 3Ph / 50Hz","runningCurrentA":0,"maxCurrentA":0,"electricalSupply":"3-phase, 380-415V, 50Hz","breakerA":0,"refrigerant":"R-410A","warrantyYears":"1+5","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"Daikin India","Series":"VRV IV W Air Handling Unit","Model Year":"2026","Origin Country":"IN/JP","Capacity Range":"8 HP – 120 HP","Application":"Large size spaces — factories, malls, large stores","Fan":"Inverter controlled (DC/AC per size)","Control":"Standard Daikin wired remote controller","Water Systems Required":"None (no boiler/tank/gas connection needed)","Communication":"Daikin F1/F2 communication wire to VRV IV W outdoor unit","Build":"Built-to-order system; outdoor air (fresh air) series also available","CapacityHp":"8-120"}},{"id":92001,"brandId":375,"categoryId":1689,"modelName":"ASGA18BUTA-B","series":"BUT Series - Tropical Innovation Split","productType":"Fixed Speed Split","description":"1.51 TR Fixed Speed Split AC - O General Tropical Innovation (BUT Series)","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"powerInputW":1360,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.1,"maxCurrentA":9.2,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":16,"outdoorWeightKg":38.5,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":35,"operatingTempMax":52,"warrantyYears":"5 years compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BUT Series - Tropical Innovation Split","ODU Model Number":"AOGA18BUAAHB","Cooling Capacity (W)":"5300","Power Consumption (W)":"1360","ISEER":"3.9","Annual Power Consumption (kWh)":"1052.79","Moisture Removal (L/h)":"1","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1140/1400","Air Throw Distance (m)":"18","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"38.5","Indoor Noise Level (dB)":"35","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"9.2","Starting Current (A)":"5.8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"880","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Up/Down Louvers, Left/Right Swing Louvers, Double Swing Automatic-3D Airflow, Power Airflow Dual Louvers, Wide Angle Louvers, Automatic Airflow Adjustment, Coanda Airflow, Powerful Mode, Mildew Resistant Filter, Washable Panel, Sleep Timer, Wireless Remote Controller, Auto Restart, Long Pipe, Program Timer, Corrosion Resistant ODU, Powder Coated Outdoor Unit, Conformal Coated PCB, Blue Fin Condenser, Condenser Protection Grill, BLDC Motor Indoor Unit, Inner Groove Copper Tube, Dual Suction Intake Design, Self Diagnosis (optional wired remote), 5 Year Warranty on Compressor, Integrated ON-OFF Timer, Quiet Operation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Hyper Tropical Rotary","starRating":2,"iseer":3.9,"annualPowerConsumptionKwh":1052.79,"outdoorModel":"AOGA18BUAAHB"},{"id":92002,"brandId":375,"categoryId":1689,"modelName":"ASGA24BUTA-B","series":"BUT Series - Tropical Innovation Split","productType":"Fixed Speed Split","description":"2.01 TR Fixed Speed Split AC - O General Tropical Innovation (BUT Series)","capacityTon":2.01,"capacityKw":7.05,"selectBy":"TR","btuHr":24056,"powerInputW":1850,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.2,"maxCurrentA":13.1,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":17,"outdoorWeightKg":56,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"752x910x330 mm","soundLevelDb":38,"operatingTempMax":52,"warrantyYears":"5 years compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BUT Series - Tropical Innovation Split","ODU Model Number":"AOGA24BUAAHB","Cooling Capacity (W)":"7050","Power Consumption (W)":"1850","ISEER":"3.81","Annual Power Consumption (kWh)":"1432.1","Moisture Removal (L/h)":"2.2","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1230/1480","Air Throw Distance (m)":"20","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"17","Outdoor Unit Dimensions (mm)":"752x910x330","Outdoor Unit Weight (kg)":"56","Indoor Noise Level (dB)":"38","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"13.1","Starting Current (A)":"7.9","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1840","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"20","Features":"Up/Down Louvers, Left/Right Swing Louvers, Double Swing Automatic-3D Airflow, Power Airflow Dual Louvers, Wide Angle Louvers, Automatic Airflow Adjustment, Coanda Airflow, Powerful Mode, Mildew Resistant Filter, Washable Panel, Sleep Timer, Wireless Remote Controller, Auto Restart, Long Pipe, Program Timer, Corrosion Resistant ODU, Powder Coated Outdoor Unit, Conformal Coated PCB, Blue Fin Condenser, Condenser Protection Grill, BLDC Motor Indoor Unit, Inner Groove Copper Tube, Dual Suction Intake Design, Self Diagnosis (optional wired remote), 5 Year Warranty on Compressor, Integrated ON-OFF Timer, Quiet Operation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Hyper Tropical Rotary","starRating":2,"iseer":3.81,"annualPowerConsumptionKwh":1432.1,"outdoorModel":"AOGA24BUAAHB"},{"id":92003,"brandId":375,"categoryId":1689,"modelName":"ASGA30BUTA-B","series":"BUT Series - Tropical Innovation Split","productType":"Fixed Speed Split","description":"2.5 TR Fixed Speed Split AC - O General Tropical Innovation (BUT Series)","capacityTon":2.5,"capacityKw":8.75,"selectBy":"TR","btuHr":29856,"airflowCfm":959,"powerInputW":2375,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":10.8,"maxCurrentA":13.1,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":17,"outdoorWeightKg":77,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"971x1080x450 mm","soundLevelDb":41,"operatingTempMax":52,"warrantyYears":"5 years compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BUT Series - Tropical Innovation Split","ODU Model Number":"AOGA30BUWA-B","Cooling Capacity (W)":"8750","Power Consumption (W)":"2375","ISEER":"3.68","Annual Power Consumption (kWh)":"1839","Moisture Removal (L/h)":"3.3","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1630","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"17","Outdoor Unit Dimensions (mm)":"971x1080x450","Outdoor Unit Weight (kg)":"77","Indoor Noise Level (dB)":"41","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~30 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"52","Operating Voltage Range":"207V~265V","Refrigerant":"R32","Compressor Type":"Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"13.1","Starting Current (A)":"NA","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"3.5-4.0","Cores Power Supply":"3","Wiring Length (m)":"31","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"1850","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Up/Down Louvers, Left/Right Swing Louvers, Double Swing Automatic-3D Airflow, Power Airflow Dual Louvers, Wide Angle Louvers, Automatic Airflow Adjustment, Coanda Airflow, Powerful Mode, Mildew Resistant Filter, Washable Panel, Sleep Timer, Wireless Remote Controller, Auto Restart, Long Pipe, Program Timer, Corrosion Resistant ODU, Powder Coated Outdoor Unit, Conformal Coated PCB, Blue Fin Condenser, Condenser Protection Grill, BLDC Motor Indoor Unit, Inner Groove Copper Tube, Dual Suction Intake Design, Self Diagnosis (optional wired remote), 5 Year Warranty on Compressor, Integrated ON-OFF Timer, Quiet Operation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Hyper Tropical Rotary","starRating":2,"iseer":3.68,"annualPowerConsumptionKwh":1839,"outdoorModel":"AOGA30BUWA-B"},{"id":92004,"brandId":375,"categoryId":1689,"modelName":"ASGA36BUTA-B","series":"BUT Series - Tropical Innovation Split","productType":"Fixed Speed Split","description":"3.0 TR Fixed Speed Split AC - O General Tropical Innovation (BUT Series)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":35998,"airflowCfm":959,"powerInputW":3246,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":14.8,"maxCurrentA":24,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":17,"outdoorWeightKg":87,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"971x1080x450 mm","soundLevelDb":43,"operatingTempMax":52,"warrantyYears":"5 years compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BUT Series - Tropical Innovation Split","ODU Model Number":"AOGA36BUWA-B","Cooling Capacity (W)":"10550","Power Consumption (W)":"3246","ISEER":"3.25","Annual Power Consumption (kWh)":"2513","Moisture Removal (L/h)":"4.5","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1630","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"17","Outdoor Unit Dimensions (mm)":"971x1080x450","Outdoor Unit Weight (kg)":"87","Indoor Noise Level (dB)":"43","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 7)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"52","Operating Voltage Range":"207V~265V","Refrigerant":"R32","Compressor Type":"Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"24","Starting Current (A)":"NA","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"3.5-4.0","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"3500","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Up/Down Louvers, Left/Right Swing Louvers, Double Swing Automatic-3D Airflow, Power Airflow Dual Louvers, Wide Angle Louvers, Automatic Airflow Adjustment, Coanda Airflow, Powerful Mode, Mildew Resistant Filter, Washable Panel, Sleep Timer, Wireless Remote Controller, Auto Restart, Long Pipe, Program Timer, Corrosion Resistant ODU, Powder Coated Outdoor Unit, Conformal Coated PCB, Blue Fin Condenser, Condenser Protection Grill, BLDC Motor Indoor Unit, Inner Groove Copper Tube, Dual Suction Intake Design, Self Diagnosis (optional wired remote), 5 Year Warranty on Compressor, Integrated ON-OFF Timer, Quiet Operation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Hyper Tropical Rotary","starRating":2,"iseer":3.25,"annualPowerConsumptionKwh":2513,"outdoorModel":"AOGA36BUWA-B"},{"id":92005,"brandId":375,"categoryId":1689,"modelName":"ASGG12CGWA-B","series":"CGW Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.0 TR (0.5~1.09 TR) Inverter Split AC - O General CGW Series (does not include installation piping kit)","capacityTon":1,"capacityKw":3.5,"selectBy":"TR","btuHr":11942,"airflowCfm":459,"powerInputW":850,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":3.9,"maxCurrentA":5.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":9.5,"outdoorWeightKg":33,"indoorDimensions":"295x804x288 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":36,"eer":4.12,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGW Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG12CGWA-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"1.09","Cooling Capacity (W)":"3500","Cooling Capacity Min (W)":"1750","Cooling Capacity Max (W)":"3850","Cooling Capacity @50% Load (W)":"1750","Power Consumption (W)":"850","Power Consumption Min (W)":"320","Power Consumption Max (W)":"952","Power Consumption @50% Load (W)":"320","EER @100% Load":"4.12","EER @50% Load":"5.47","ISEER":"5.15","Annual Power Consumption (kWh)":"526.59","Moisture Removal (L/h)":"0.7","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"780","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"295x804x288","Indoor Unit Weight (kg)":"9.5","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"33","Indoor Noise Level (dB)":"36","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"5.3","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"700","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 195V~265V, Conformal Coated PCB for Long Life, Blue Fin Condenser, Powerful Mode, Quiet Operation, Backlit Remote, Indoor Unit Temperature Display, Integrated ON-OFF Timer, Self Diagnosis, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Inverter Technology for extreme savings at partial load, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":4,"iseer":5.15,"annualPowerConsumptionKwh":526.59,"outdoorModel":"AOGG12CGWA-B"},{"id":92006,"brandId":375,"categoryId":1689,"modelName":"ASGG18CGWA-B","series":"CGW Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.52 TR (0.76~1.6 TR) Inverter Split AC - O General CGW Series (does not include installation piping kit)","capacityTon":1.52,"capacityKw":5.35,"selectBy":"TR","btuHr":18255,"airflowCfm":795,"powerInputW":1320,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6,"maxCurrentA":8.4,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14,"outdoorWeightKg":33,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":42,"eer":4.05,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGW Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG18CGWA-B","Cooling Capacity Min (TR)":"0.76","Cooling Capacity Max (TR)":"1.6","Cooling Capacity (W)":"5350","Cooling Capacity Min (W)":"2675","Cooling Capacity Max (W)":"5630","Cooling Capacity @50% Load (W)":"2675","Power Consumption (W)":"1320","Power Consumption Min (W)":"490","Power Consumption Max (W)":"1470","Power Consumption @50% Load (W)":"490","EER @100% Load":"4.05","EER @50% Load":"5.46","ISEER":"5.1","Annual Power Consumption (kWh)":"811.53","Moisture Removal (L/h)":"0.7","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1350","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"14","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"33","Indoor Noise Level (dB)":"42","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"8.4","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"830","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 195V~265V, Conformal Coated PCB for Long Life, Blue Fin Condenser, Powerful Mode, Quiet Operation, Backlit Remote, Indoor Unit Temperature Display, Integrated ON-OFF Timer, Self Diagnosis, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Inverter Technology for extreme savings at partial load, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":4,"iseer":5.1,"annualPowerConsumptionKwh":811.53,"outdoorModel":"AOGG18CGWA-B"},{"id":92007,"brandId":375,"categoryId":1689,"modelName":"ASGG24CGWA-B","series":"CGW Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"2.0 TR (1.0~2.1 TR) Inverter Split AC - O General CGW Series (does not include installation piping kit)","capacityTon":2,"capacityKw":7.05,"selectBy":"TR","btuHr":24056,"airflowCfm":853,"powerInputW":1745,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.8,"maxCurrentA":9.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14,"outdoorWeightKg":49.5,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"752x910x330 mm","soundLevelDb":44,"eer":4.04,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGW Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG24CGWA-B","Cooling Capacity Min (TR)":"1","Cooling Capacity Max (TR)":"2.1","Cooling Capacity (W)":"7050","Cooling Capacity Min (W)":"3525","Cooling Capacity Max (W)":"7385","Cooling Capacity @50% Load (W)":"3525","Power Consumption (W)":"1745","Power Consumption Min (W)":"635","Power Consumption Max (W)":"1880","Power Consumption @50% Load (W)":"645","EER @100% Load":"4.04","EER @50% Load":"5.46","ISEER":"5.1","Annual Power Consumption (kWh)":"1070.32","Moisture Removal (L/h)":"1.8","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1450","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"14","Outdoor Unit Dimensions (mm)":"752x910x330","Outdoor Unit Weight (kg)":"49.5","Indoor Noise Level (dB)":"44","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"9.5","Connection Cord (mm²)":"2.5-3.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1330","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"20","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 195V~265V, Conformal Coated PCB for Long Life, Blue Fin Condenser, Powerful Mode, Quiet Operation, Backlit Remote, Indoor Unit Temperature Display, Integrated ON-OFF Timer, Self Diagnosis, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Inverter Technology for extreme savings at partial load, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":4,"iseer":5.1,"annualPowerConsumptionKwh":1070.32,"outdoorModel":"AOGG24CGWA-B"},{"id":92008,"brandId":375,"categoryId":1689,"modelName":"ASGG18CETB-B","series":"CET Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.65 TR) Inverter Split AC - O General CET Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":824,"powerInputW":1390,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.4,"maxCurrentA":9.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":16,"outdoorWeightKg":32,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":28,"eer":3.8,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CET Series - Tropical Innovation Inverter","ODU Model Number":"AOGG18CEAB-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.65","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5810","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1390","Power Consumption Min (W)":"150","Power Consumption Max (W)":"1650","Power Consumption @50% Load (W)":"420","EER @100% Load":"3.8","EER @50% Load":"6.29","ISEER":"5.34","Annual Power Consumption (kWh)":"766","Moisture Removal (L/h)":"1","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1400","Air Throw Distance (m)":"18","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"32","Indoor Noise Level (dB)":"28","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"9.7","Starting Current (A)":"6.4","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"950","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V (18/24), Silicon Coated PCB for Long Life, Coanda Airflow (30/36), PM 2.5 Filter, Wireless LAN (Optional), High Voltage Protection 700V (18/24), Self Diagnosis, Over 80% Cooling Capacity even at 52°C, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Dual Suction Intake Design, Long Reach Airflow (18-25m), Wireless Remote Controller, Wired Remote for Group Controller (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":5,"iseer":5.34,"annualPowerConsumptionKwh":766,"outdoorModel":"AOGG18CEAB-B"},{"id":92009,"brandId":375,"categoryId":1689,"modelName":"ASGG24CETB-B","series":"CET Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"2.0 TR (0.5~2.2 TR) Inverter Split AC - O General CET Series","capacityTon":2,"capacityKw":7.04,"selectBy":"TR","btuHr":24021,"airflowCfm":883,"powerInputW":1890,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"maxCurrentA":12,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":25,"indoorWeightKg":16,"outdoorWeightKg":39,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":30,"eer":3.72,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CET Series - Tropical Innovation Inverter","ODU Model Number":"AOGG24CEAB-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.2","Cooling Capacity (W)":"7040","Cooling Capacity Min (W)":"1760","Cooling Capacity Max (W)":"7740","Cooling Capacity @50% Load (W)":"3520","Power Consumption (W)":"1890","Power Consumption Min (W)":"340","Power Consumption Max (W)":"2350","Power Consumption @50% Load (W)":"580","EER @100% Load":"3.72","EER @50% Load":"6.07","ISEER":"5.19","Annual Power Consumption (kWh)":"1050","Moisture Removal (L/h)":"2","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1500","Air Throw Distance (m)":"20","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"39","Indoor Noise Level (dB)":"30","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~30 (precharged 15)","Max Height Difference (m)":"25","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"12","Starting Current (A)":"8.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"31","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"900","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V (18/24), Silicon Coated PCB for Long Life, Coanda Airflow (30/36), PM 2.5 Filter, Wireless LAN (Optional), High Voltage Protection 700V (18/24), Self Diagnosis, Over 80% Cooling Capacity even at 52°C, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Dual Suction Intake Design, Long Reach Airflow (18-25m), Wireless Remote Controller, Wired Remote for Group Controller (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Twin Rotary","starRating":5,"iseer":5.19,"annualPowerConsumptionKwh":1050,"outdoorModel":"AOGG24CEAB-B"},{"id":92010,"brandId":375,"categoryId":1689,"modelName":"ASGG30CETB-B","series":"CET Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"2.5 TR (0.87~2.75 TR) Inverter Split AC - O General CET Series","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","btuHr":30027,"airflowCfm":959,"powerInputW":2500,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":11,"maxCurrentA":15,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":16,"outdoorWeightKg":41,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":32,"eer":3.52,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CET Series - Tropical Innovation Inverter","ODU Model Number":"AOGG30CEAB-B","Cooling Capacity Min (TR)":"0.87","Cooling Capacity Max (TR)":"2.75","Cooling Capacity (W)":"8800","Cooling Capacity Min (W)":"3080","Cooling Capacity Max (W)":"9680","Cooling Capacity @50% Load (W)":"4400","Power Consumption (W)":"2500","Power Consumption Min (W)":"540","Power Consumption Max (W)":"2680","Power Consumption @50% Load (W)":"820","EER @100% Load":"3.52","EER @50% Load":"5.37","ISEER":"4.74","Annual Power Consumption (kWh)":"1438","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1630","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"41","Indoor Noise Level (dB)":"32","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 20)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~265V","High Voltage Protection":"~450V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"15","Starting Current (A)":"11","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1150","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"40","Features":"Advanced Hyper Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V (18/24), Silicon Coated PCB for Long Life, Coanda Airflow (30/36), PM 2.5 Filter, Wireless LAN (Optional), High Voltage Protection 700V (18/24), Self Diagnosis, Over 80% Cooling Capacity even at 52°C, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Dual Suction Intake Design, Long Reach Airflow (18-25m), Wireless Remote Controller, Wired Remote for Group Controller (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Twin Rotary","starRating":4,"iseer":4.74,"annualPowerConsumptionKwh":1438,"outdoorModel":"AOGG30CEAB-B"},{"id":92011,"brandId":375,"categoryId":1689,"modelName":"ASGG36CETB-B","series":"CET Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"3.0 TR (1.05~3.0 TR) Inverter Split AC - O General CET Series","capacityTon":3,"capacityKw":10.56,"selectBy":"TR","btuHr":36032,"airflowCfm":959,"powerInputW":3590,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":15.8,"maxCurrentA":19.8,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":16,"outdoorWeightKg":50,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"788x940x320 mm","soundLevelDb":32,"eer":2.94,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CET Series - Tropical Innovation Inverter","ODU Model Number":"AOGG36CETB-B","Cooling Capacity Min (TR)":"1.05","Cooling Capacity Max (TR)":"3","Cooling Capacity (W)":"10560","Cooling Capacity Min (W)":"3700","Cooling Capacity Max (W)":"10560","Cooling Capacity @50% Load (W)":"5280","Power Consumption (W)":"3590","Power Consumption Min (W)":"540","Power Consumption Max (W)":"3590","Power Consumption @50% Load (W)":"1100","EER @100% Load":"2.94","EER @50% Load":"4.8","ISEER":"4.1","Annual Power Consumption (kWh)":"1992","Moisture Removal (L/h)":"4.5","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1630","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"788x940x320","Outdoor Unit Weight (kg)":"50","Indoor Noise Level (dB)":"32","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 20)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~265V","High Voltage Protection":"~450V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"19.8","Starting Current (A)":"15.8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"4","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1150","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"40","Features":"Advanced Hyper Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V (18/24), Silicon Coated PCB for Long Life, Coanda Airflow (30/36), PM 2.5 Filter, Wireless LAN (Optional), High Voltage Protection 700V (18/24), Self Diagnosis, Over 80% Cooling Capacity even at 52°C, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Dual Suction Intake Design, Long Reach Airflow (18-25m), Wireless Remote Controller, Wired Remote for Group Controller (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Twin Rotary","starRating":5,"iseer":4.1,"annualPowerConsumptionKwh":1992,"outdoorModel":"AOGG36CETB-B"},{"id":92012,"brandId":375,"categoryId":1700,"modelName":"AFGB14CHWA-B","series":"CHA Series - Efficient & Tropical Inverter Window","productType":"Inverter Window","description":"1.17 TR (0.58~1.25 TR) Inverter Window AC - O General CHA Series","capacityTon":1.17,"capacityKw":4.11,"selectBy":"TR","btuHr":14024,"airflowCfm":418,"powerInputW":1270,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.8,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":48,"eer":3.23,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CHA Series - Efficient & Tropical Inverter Window","Cooling Capacity Min (TR)":"0.58","Cooling Capacity Max (TR)":"1.25","Cooling Capacity (W)":"4110","Cooling Capacity Min (W)":"2055","Cooling Capacity Max (W)":"4400","Cooling Capacity @50% Load (W)":"2055","Power Consumption (W)":"1270","Power Consumption Min (W)":"595","Power Consumption Max (W)":"1405","Power Consumption @50% Load (W)":"595","EER @100% Load":"3.23","EER @50% Load":"3.45","ISEER":"3.58","Annual Power Consumption (kWh)":"888.42","Moisture Removal (L/h)":"1.5","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"710","Unit Dimensions (mm)":"429x661x706","Unit Weight (kg)":"46.1","Noise Level (dB)":"48","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Backlit Remote, Wide Voltage Range 195V~265V, 3 Speed Fan Control, Self Diagnosis, Conformal Coated PCB for Long Life, Integrated ON-OFF Timer, Blue Fin Condenser, Blue Fin Evaporator, Full Inverter Technology for extreme savings at partial load, Wireless Remote Controller, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter PCB, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":4,"iseer":3.58,"annualPowerConsumptionKwh":888.42},{"id":92013,"brandId":375,"categoryId":1700,"modelName":"AXGB18CHAA-B","series":"CHA Series - Efficient & Tropical Inverter Window","productType":"Inverter Window","description":"1.51 TR (0.55~1.76 TR) Inverter Window AC - O General CHA Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":459,"powerInputW":1650,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":55,"eer":3.21,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CHA Series - Efficient & Tropical Inverter Window","Cooling Capacity Min (TR)":"0.55","Cooling Capacity Max (TR)":"1.76","Cooling Capacity (W)":"5300","Cooling Capacity Min (W)":"1950","Cooling Capacity Max (W)":"6200","Cooling Capacity @50% Load (W)":"2650","Power Consumption (W)":"1650","Power Consumption Min (W)":"550","Power Consumption Max (W)":"2130","Power Consumption @50% Load (W)":"760","EER @100% Load":"3.21","EER @50% Load":"3.49","ISEER":"3.59","Annual Power Consumption (kWh)":"1143.21","Moisture Removal (L/h)":"2.2","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"780","Unit Dimensions (mm)":"429x661x778","Unit Weight (kg)":"46.8","Noise Level (dB)":"55","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Backlit Remote, Wide Voltage Range 195V~265V, 3 Speed Fan Control, Self Diagnosis, Conformal Coated PCB for Long Life, Integrated ON-OFF Timer, Blue Fin Condenser, Blue Fin Evaporator, Full Inverter Technology for extreme savings at partial load, Wireless Remote Controller, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter PCB, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":4,"iseer":3.59,"annualPowerConsumptionKwh":1143.21},{"id":92014,"brandId":375,"categoryId":1700,"modelName":"AXGB22CHAA-B","series":"CHA Series - Efficient & Tropical Inverter Window","productType":"Inverter Window","description":"1.79 TR (0.57~2.02 TR) Inverter Window AC - O General CHA Series","capacityTon":1.79,"capacityKw":6.3,"selectBy":"TR","btuHr":21496,"airflowCfm":459,"powerInputW":2030,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":56,"eer":3.1,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CHA Series - Efficient & Tropical Inverter Window","Cooling Capacity Min (TR)":"0.57","Cooling Capacity Max (TR)":"2.02","Cooling Capacity (W)":"6300","Cooling Capacity Min (W)":"2000","Cooling Capacity Max (W)":"7100","Cooling Capacity @50% Load (W)":"3150","Power Consumption (W)":"2030","Power Consumption Min (W)":"570","Power Consumption Max (W)":"2300","Power Consumption @50% Load (W)":"920","EER @100% Load":"3.1","EER @50% Load":"3.42","ISEER":"3.5","Annual Power Consumption (kWh)":"1393.7","Moisture Removal (L/h)":"3.1","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"780","Unit Dimensions (mm)":"429x661x778","Unit Weight (kg)":"52.5","Noise Level (dB)":"56","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Backlit Remote, Wide Voltage Range 195V~265V, 3 Speed Fan Control, Self Diagnosis, Conformal Coated PCB for Long Life, Integrated ON-OFF Timer, Blue Fin Condenser, Blue Fin Evaporator, Full Inverter Technology for extreme savings at partial load, Wireless Remote Controller, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter PCB, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":4,"iseer":3.5,"annualPowerConsumptionKwh":1393.7},{"id":92015,"brandId":375,"categoryId":1689,"modelName":"ASGA14BMAA-B","series":"BMA Series - Tropical Split","productType":"Fixed Speed Split","description":"1.14 TR High-Capacity Fixed Speed Split AC - O General BMA Series","capacityTon":1.14,"capacityKw":4,"selectBy":"TR","btuHr":13649,"airflowCfm":647,"powerInputW":1020,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.6,"maxCurrentA":6.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":11,"outdoorWeightKg":31.7,"indoorDimensions":"295x1000x230 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":41,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BMA Series - Tropical Split","ODU Model Number":"AOGA14BMAA-B","Cooling Capacity (W)":"4000","Power Consumption (W)":"1020","ISEER":"3.92","Annual Power Consumption (kWh)":"789.59","Moisture Removal (L/h)":"0.17","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1100","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"295x1000x230","Indoor Unit Weight (kg)":"11","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"31.7","Indoor Noise Level (dB)":"41","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"6.3","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"860","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Self Diagnosis, Quiet Operation, Integrated ON-OFF Timer, Powerful Mode, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, Blue Fin Condenser, Blue Fin Evaporator, High Voltage Protection 700V, 1.14 TR High Capacity variant, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.92,"annualPowerConsumptionKwh":789.59,"outdoorModel":"AOGA14BMAA-B"},{"id":92016,"brandId":375,"categoryId":1689,"modelName":"ASGA18BMAA-B","series":"BMA Series - Tropical Split","productType":"Fixed Speed Split","description":"1.51 TR High-Capacity Fixed Speed Split AC - O General BMA Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":824,"powerInputW":1380,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.1,"maxCurrentA":8.6,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14.2,"outdoorWeightKg":38.5,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":43,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BMA Series - Tropical Split","ODU Model Number":"AOGA18BMAA-B","Cooling Capacity (W)":"5300","Power Consumption (W)":"1380","ISEER":"3.84","Annual Power Consumption (kWh)":"1068.27","Moisture Removal (L/h)":"0.71","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1400","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indo