or Unit Weight (kg)":"14.2","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"38.5","Indoor Noise Level (dB)":"43","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"8.6","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"880","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Self Diagnosis, Quiet Operation, Integrated ON-OFF Timer, Powerful Mode, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, Blue Fin Condenser, Blue Fin Evaporator, High Voltage Protection 700V, 1.14 TR High Capacity variant, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.84,"annualPowerConsumptionKwh":1068.27,"outdoorModel":"AOGA18BMAA-B"},{"id":92017,"brandId":375,"categoryId":1689,"modelName":"ASGA24BMAA-B","series":"BMA Series - Tropical Split","productType":"Fixed Speed Split","description":"2.01 TR High-Capacity Fixed Speed Split AC - O General BMA Series","capacityTon":2.01,"capacityKw":7.05,"selectBy":"TR","btuHr":24056,"airflowCfm":853,"powerInputW":1850,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.1,"maxCurrentA":11.6,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":15,"outdoorWeightKg":51.3,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"752x910x330 mm","soundLevelDb":44,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BMA Series - Tropical Split","ODU Model Number":"AOGA24BMAA-B","Cooling Capacity (W)":"7050","Power Consumption (W)":"1850","ISEER":"3.81","Annual Power Consumption (kWh)":"1432.1","Moisture Removal (L/h)":"1.92","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1450","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"15","Outdoor Unit Dimensions (mm)":"752x910x330","Outdoor Unit Weight (kg)":"51.3","Indoor Noise Level (dB)":"44","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"11.6","Connection Cord (mm²)":"2.5-3.5","Cores ODU-IDU":"3","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1770","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Self Diagnosis, Quiet Operation, Integrated ON-OFF Timer, Powerful Mode, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, Blue Fin Condenser, Blue Fin Evaporator, High Voltage Protection 700V, 1.14 TR High Capacity variant, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.81,"annualPowerConsumptionKwh":1432.1,"outdoorModel":"AOGA24BMAA-B"},{"id":92018,"brandId":375,"categoryId":1689,"modelName":"ASGG12CPAB-B","series":"CPA/CNA Series - Tropical Inverter","productType":"Inverter Split","description":"1.0 TR (0.25~1.05 TR) Inverter Split AC - O General CPA/CNA Series","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12011,"airflowCfm":412,"powerInputW":1220,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.9,"maxCurrentA":8.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":20,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":22,"eer":2.89,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPA/CNA Series - Tropical Inverter","ODU Model Number":"AOGG12CPAB-B","Cooling Capacity Min (TR)":"0.25","Cooling Capacity Max (TR)":"1.05","Cooling Capacity (W)":"3520","Cooling Capacity Min (W)":"880","Cooling Capacity Max (W)":"3700","Cooling Capacity @50% Load (W)":"1760","Power Consumption (W)":"1220","Power Consumption Min (W)":"220","Power Consumption Max (W)":"1230","Power Consumption @50% Load (W)":"400","EER @100% Load":"2.89","EER @50% Load":"4.4","ISEER":"3.88","Annual Power Consumption (kWh)":"702","Moisture Removal (L/h)":"1.5","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"20","Indoor Noise Level (dB)":"22","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"8.5","Starting Current (A)":"5.9","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"450","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Coanda Airflow (18/24), Wide Voltage Range 155V~280V, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (18/24CPAB), Double Swing Automatic-3D Airflow (18/24CPAB), Over 80% Cooling Capacity even at 46°C, Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":3.88,"annualPowerConsumptionKwh":702,"outdoorModel":"AOGG12CPAB-B"},{"id":92019,"brandId":375,"categoryId":1689,"modelName":"ASGG18CPAB-B","series":"CPA/CNA Series - Tropical Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.57 TR) Inverter Split AC - O General CPA/CNA Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":689,"powerInputW":1840,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"maxCurrentA":11.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":25,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":28,"eer":2.87,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPA/CNA Series - Tropical Inverter","ODU Model Number":"AOGG18CPAB-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.57","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5540","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1840","Power Consumption Min (W)":"270","Power Consumption Max (W)":"1940","Power Consumption @50% Load (W)":"550","EER @100% Load":"2.87","EER @50% Load":"4.8","ISEER":"4.05","Annual Power Consumption (kWh)":"1008","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1170","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"25","Indoor Noise Level (dB)":"28","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"11.5","Starting Current (A)":"8.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"850","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Coanda Airflow (18/24), Wide Voltage Range 155V~280V, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (18/24CPAB), Double Swing Automatic-3D Airflow (18/24CPAB), Over 80% Cooling Capacity even at 46°C, Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":4.05,"annualPowerConsumptionKwh":1008,"outdoorModel":"AOGG18CPAB-B"},{"id":92020,"brandId":375,"categoryId":1689,"modelName":"ASGG24CPAB-B","series":"CPA/CNA Series - Tropical Inverter","productType":"Inverter Split","description":"2.0 TR (0.5~2.1 TR) Inverter Split AC - O General CPA/CNA Series","capacityTon":2,"capacityKw":7.04,"selectBy":"TR","btuHr":24021,"airflowCfm":689,"powerInputW":2560,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":11.5,"maxCurrentA":13.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":25,"pipeHeightM":20,"indoorWeightKg":12.5,"outdoorWeightKg":33,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":30,"eer":2.75,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPA/CNA Series - Tropical Inverter","ODU Model Number":"AOGG24CPAB-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.1","Cooling Capacity (W)":"7040","Cooling Capacity Min (W)":"1760","Cooling Capacity Max (W)":"7390","Cooling Capacity @50% Load (W)":"3520","Power Consumption (W)":"2560","Power Consumption Min (W)":"380","Power Consumption Max (W)":"2790","Power Consumption @50% Load (W)":"745","EER @100% Load":"2.75","EER @50% Load":"4.72","ISEER":"3.94","Annual Power Consumption (kWh)":"1383","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1170","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"33","Indoor Noise Level (dB)":"30","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~25 (precharged 15)","Max Height Difference (m)":"20","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"13.5","Starting Current (A)":"11.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"26","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"25","Pre-charged Refrigerant (g)":"850","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Coanda Airflow (18/24), Wide Voltage Range 155V~280V, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (18/24CPAB), Double Swing Automatic-3D Airflow (18/24CPAB), Over 80% Cooling Capacity even at 46°C, Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Twin Rotary","starRating":3,"iseer":3.94,"annualPowerConsumptionKwh":1383,"outdoorModel":"AOGG24CPAB-B"},{"id":92021,"brandId":375,"categoryId":1689,"modelName":"ASGG18CNAA-B","series":"CPA/CNA Series - Tropical Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.57 TR) Inverter Split AC - O General CPA/CNA Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":553,"powerInputW":1960,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.9,"maxCurrentA":10,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":25,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":28,"eer":2.69,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPA/CNA Series - Tropical Inverter","ODU Model Number":"AOGG18CNAA-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.57","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5540","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1960","Power Consumption Min (W)":"270","Power Consumption Max (W)":"1960","Power Consumption @50% Load (W)":"570","EER @100% Load":"2.69","EER @50% Load":"4.63","ISEER":"3.86","Annual Power Consumption (kWh)":"1059","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"940","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"25","Indoor Noise Level (dB)":"28","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"10","Starting Current (A)":"8.9","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"650","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Coanda Airflow (18/24), Wide Voltage Range 155V~280V, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (18/24CPAB), Double Swing Automatic-3D Airflow (18/24CPAB), Over 80% Cooling Capacity even at 46°C, Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":3.86,"annualPowerConsumptionKwh":1059,"outdoorModel":"AOGG18CNAA-B"},{"id":92022,"brandId":375,"categoryId":1692,"modelName":"AUGA25BRTA-B","series":"BRT Series - Tropical Cassette","productType":"Fixed Speed 4-Way Cassette","description":"2.02 TR Fixed Speed 4-Way Cassette AC - O General BRT Series (does not include installation piping kit)","capacityTon":2.02,"capacityKw":7.1,"selectBy":"TR","btuHr":24226,"airflowCfm":677,"powerInputW":1825,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.3,"maxCurrentA":8.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":25,"pipeHeightM":15,"indoorWeightKg":24,"outdoorWeightKg":56,"indoorDimensions":"246x840x840 mm","outdoorDimensions":"752x910x330 mm","soundLevelDb":29,"operatingTempMax":52,"warrantyYears":"5 yrs (25 model) / 3 yrs (36 model) compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BRT Series - Tropical Cassette","ODU Model Number":"AOGA25BRWA-B","Cooling Capacity (W)":"7100","Power Consumption (W)":"1825","ISEER":"3.89","Annual Power Consumption (kWh)":"1412.74","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"4","Indoor Airflow Volume (m³/h)":"1150","Indoor Unit Dimensions (mm)":"246x840x840","Indoor Unit Weight (kg)":"24","Grille Dimensions (mm)":"53x950x950","Outdoor Unit Dimensions (mm)":"752x910x330","Outdoor Unit Weight (kg)":"56","Indoor Noise Level (dB)":"29","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"5~25 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Rotary Compressor","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"8.3","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"26","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"5","Max Pipe Length (m)":"25","Pre-charged Refrigerant (g)":"1750","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 52°C, Weekly Timer, Connectable Distributing Duct, 360° Turbo Flow, Blue Fin Condenser, Self Diagnosis, High Lift Drain Pump (840mm), Suitable for High Ceiling (12ft), Fresh Air Intake & Distribution Duct, 3-5 Year Warranty on Compressor, Free Standard Installation, Wireless Remote, Wired Remote (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Rotary Compressor","starRating":2,"iseer":3.89,"annualPowerConsumptionKwh":1412.74,"outdoorModel":"AOGA25BRWA-B"},{"id":92023,"brandId":375,"categoryId":1692,"modelName":"AUGA36BRTA-B","series":"BRT Series - Tropical Cassette","productType":"Fixed Speed 4-Way Cassette","description":"3.0 TR Fixed Speed 4-Way Cassette AC - O General BRT Series (does not include installation piping kit)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":35998,"airflowCfm":1012,"powerInputW":3190,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":14.6,"maxCurrentA":20,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":19.05,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":29,"outdoorWeightKg":95,"indoorDimensions":"288x840x840 mm","outdoorDimensions":"968x1201x456 mm","soundLevelDb":40,"operatingTempMax":52,"warrantyYears":"5 yrs (25 model) / 3 yrs (36 model) compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BRT Series - Tropical Cassette","ODU Model Number":"AOGA36BRWA-B","Cooling Capacity (W)":"10550","Power Consumption (W)":"3190","ISEER":"3.31","Annual Power Consumption (kWh)":"2469.4","Moisture Removal (L/h)":"4.1","Fan Speed Levels":"4","Indoor Airflow Volume (m³/h)":"1720","Indoor Unit Dimensions (mm)":"288x840x840","Indoor Unit Weight (kg)":"29","Grille Dimensions (mm)":"53x950x950","Outdoor Unit Dimensions (mm)":"968x1201x456","Outdoor Unit Weight (kg)":"95","Indoor Noise Level (dB)":"40","Gas Pipe (mm)":"19.05","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"5~50 (precharged 7)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","Refrigerant":"R32","Compressor Type":"Rotary Compressor","Coil Material":"Copper","BEE Star Rating":"1","Max Operating Current (A)":"20","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"5","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"3200","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 52°C, Weekly Timer, Connectable Distributing Duct, 360° Turbo Flow, Blue Fin Condenser, Self Diagnosis, High Lift Drain Pump (840mm), Suitable for High Ceiling (12ft), Fresh Air Intake & Distribution Duct, 3-5 Year Warranty on Compressor, Free Standard Installation, Wireless Remote, Wired Remote (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Rotary Compressor","starRating":1,"iseer":3.31,"annualPowerConsumptionKwh":2469.4,"outdoorModel":"AOGA36BRWA-B"},{"id":92024,"brandId":375,"categoryId":1700,"modelName":"AMGB09BBWA-B","series":"BBA Series - Tropical Window","productType":"Fixed Speed Window","description":"0.84 TR Fixed Speed Window AC - O General BBA Series","capacityTon":0.84,"capacityKw":2.95,"selectBy":"TR","btuHr":10066,"airflowCfm":271,"powerInputW":921,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.2,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":45,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BBA Series - Tropical Window","Cooling Capacity (W)":"2950","Power Consumption (W)":"921","ISEER":"3.2","Annual Power Consumption (kWh)":"712.95","Moisture Removal (L/h)":"1.2","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"460","Unit Dimensions (mm)":"375x560x578","Unit Weight (kg)":"42","Noise Level (dB)":"45","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Conformal Coated PCB for Long Life, 3 Speed Fan Control, Wide Voltage Range 195V~265V, Backlit Remote, Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.2,"annualPowerConsumptionKwh":712.95},{"id":92025,"brandId":375,"categoryId":1700,"modelName":"AFGB14BBAA-B","series":"BBA Series - Tropical Window","productType":"Fixed Speed Window","description":"1.17 TR Fixed Speed Window AC - O General BBA Series","capacityTon":1.17,"capacityKw":4.11,"selectBy":"TR","btuHr":14024,"airflowCfm":471,"powerInputW":1270,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.6,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":51,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BBA Series - Tropical Window","Cooling Capacity (W)":"4110","Power Consumption (W)":"1270","ISEER":"3.24","Annual Power Consumption (kWh)":"983.12","Moisture Removal (L/h)":"1.3","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"800","Unit Dimensions (mm)":"429x661x706","Unit Weight (kg)":"48.4","Noise Level (dB)":"51","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Conformal Coated PCB for Long Life, 3 Speed Fan Control, Wide Voltage Range 195V~265V, Backlit Remote, Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.24,"annualPowerConsumptionKwh":983.12},{"id":92026,"brandId":375,"categoryId":1700,"modelName":"AXGB18BBAA-B","series":"BBA Series - Tropical Window","productType":"Fixed Speed Window","description":"1.51 TR Fixed Speed Window AC - O General BBA Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":559,"powerInputW":1700,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.5,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":56,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BBA Series - Tropical Window","Cooling Capacity (W)":"5300","Power Consumption (W)":"1700","ISEER":"3.12","Annual Power Consumption (kWh)":"1315.98","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"950","Unit Dimensions (mm)":"429x661x778","Unit Weight (kg)":"56","Noise Level (dB)":"56","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Conformal Coated PCB for Long Life, 3 Speed Fan Control, Wide Voltage Range 195V~265V, Backlit Remote, Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.12,"annualPowerConsumptionKwh":1315.98},{"id":92027,"brandId":375,"categoryId":1700,"modelName":"AXGB22BBAA-B","series":"BBA Series - Tropical Window","productType":"Fixed Speed Window","description":"1.79 TR Fixed Speed Window AC - O General BBA Series","capacityTon":1.79,"capacityKw":6.3,"selectBy":"TR","btuHr":21496,"airflowCfm":559,"powerInputW":1950,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-32","soundLevelDb":56,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"BBA Series - Tropical Window","Cooling Capacity (W)":"6300","Power Consumption (W)":"1950","ISEER":"3.23","Annual Power Consumption (kWh)":"1509.51","Moisture Removal (L/h)":"2.8","Fan Speed Levels":"3","Indoor Airflow Volume (m³/h)":"950","Unit Dimensions (mm)":"429x661x778","Unit Weight (kg)":"62.3","Noise Level (dB)":"56","Max Operating Temperature (°C)":"52","Operating Voltage Range":"195V~265V","High Voltage Protection":"700V (50ms)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Features":"Tropical Product Design 52°C, Super Wave Technology, Auto Restart, Conformal Coated PCB for Long Life, 3 Speed Fan Control, Wide Voltage Range 195V~265V, Backlit Remote, Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Wireless Remote Controller","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":2,"iseer":3.23,"annualPowerConsumptionKwh":1509.51},{"id":92028,"brandId":375,"categoryId":1689,"modelName":"ASGG12CGAB-B","series":"CGA Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.0 TR (0.25~1.1 TR) Inverter Split AC - O General CGA Series","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12011,"airflowCfm":412,"powerInputW":870,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4,"maxCurrentA":9.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":21,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":23,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":22,"eer":4.05,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGA Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG12CGAB-B","Cooling Capacity Min (TR)":"0.25","Cooling Capacity Max (TR)":"1.1","Cooling Capacity (W)":"3520","Cooling Capacity Min (W)":"880","Cooling Capacity Max (W)":"3870","Cooling Capacity @50% Load (W)":"1760","Power Consumption (W)":"870","Power Consumption Min (W)":"140","Power Consumption Max (W)":"1090","Power Consumption @50% Load (W)":"270","EER @100% Load":"4.05","EER @50% Load":"6.52","ISEER":"5.61","Annual Power Consumption (kWh)":"486.06","Moisture Removal (L/h)":"1.3","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"23","Indoor Noise Level (dB)":"22","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"9.3","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"21","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"480","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (18/24), 5 Star Rating, 0.5°C Precision Temperature Control, Backlit Remote, Energy Saving With Human Sensor, 5 Speed Fan Control, Powerful Mode, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":5,"iseer":5.61,"annualPowerConsumptionKwh":486.06,"outdoorModel":"AOGG12CGAB-B"},{"id":92029,"brandId":375,"categoryId":1689,"modelName":"ASGG18CGAB-B","series":"CGA Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.65 TR) Inverter Split AC - O General CGA Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":594,"powerInputW":1320,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6,"maxCurrentA":9.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":21,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":31,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":31,"eer":4,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGA Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG18CGAB-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.65","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5810","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1320","Power Consumption Min (W)":"150","Power Consumption Max (W)":"1700","Power Consumption @50% Load (W)":"400","EER @100% Load":"4","EER @50% Load":"6.6","ISEER":"5.61","Annual Power Consumption (kWh)":"728.32","Moisture Removal (L/h)":"1.5","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1010","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"31","Indoor Noise Level (dB)":"31","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"9.7","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"21","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"660","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (18/24), 5 Star Rating, 0.5°C Precision Temperature Control, Backlit Remote, Energy Saving With Human Sensor, 5 Speed Fan Control, Powerful Mode, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":5,"iseer":5.61,"annualPowerConsumptionKwh":728.32,"outdoorModel":"AOGG18CGAB-B"},{"id":92030,"brandId":375,"categoryId":1689,"modelName":"ASGG24CGAA-B","series":"CGA Series - Efficient & Tropical Inverter","productType":"Inverter Split","description":"2.0 TR (0.5~2.2 TR) Inverter Split AC - O General CGA Series","capacityTon":2,"capacityKw":7.04,"selectBy":"TR","btuHr":24021,"airflowCfm":683,"powerInputW":1935,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"maxCurrentA":14.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":31,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":25,"indoorWeightKg":12.5,"outdoorWeightKg":39,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":31,"eer":3.64,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGA Series - Efficient & Tropical Inverter","ODU Model Number":"AOGG24CGAA-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.2","Cooling Capacity (W)":"7040","Cooling Capacity Min (W)":"1760","Cooling Capacity Max (W)":"7740","Cooling Capacity @50% Load (W)":"3520","Power Consumption (W)":"1935","Power Consumption Min (W)":"340","Power Consumption Max (W)":"2350","Power Consumption @50% Load (W)":"610","EER @100% Load":"3.64","EER @50% Load":"5.77","ISEER":"5","Annual Power Consumption (kWh)":"1090.01","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1160","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"39","Indoor Noise Level (dB)":"31","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~30 (precharged 15)","Max Height Difference (m)":"25","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"14.3","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"31","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"900","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 155V~280V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (18/24), 5 Star Rating, 0.5°C Precision Temperature Control, Backlit Remote, Energy Saving With Human Sensor, 5 Speed Fan Control, Powerful Mode, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":4,"iseer":5,"annualPowerConsumptionKwh":1090.01,"outdoorModel":"AOGG24CGAA-B"},{"id":92031,"brandId":375,"categoryId":1689,"modelName":"ASGG12CKAA-B","series":"CKA Series - Tropical Inverter","productType":"Inverter Split","description":"1.0 TR (0.25~1.05 TR) Inverter Split AC - O General CKA Series (does not include installation piping kit)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12011,"airflowCfm":412,"powerInputW":1220,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.7,"maxCurrentA":7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":21,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":22,"eer":2.89,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKA Series - Tropical Inverter","ODU Model Number":"AOGG12CKAA-B","Cooling Capacity Min (TR)":"0.25","Cooling Capacity Max (TR)":"1.05","Cooling Capacity (W)":"3520","Cooling Capacity Min (W)":"880","Cooling Capacity Max (W)":"3700","Cooling Capacity @50% Load (W)":"1760","Power Consumption (W)":"1220","Power Consumption Min (W)":"200","Power Consumption Max (W)":"1230","Power Consumption @50% Load (W)":"400","EER @100% Load":"2.89","EER @50% Load":"4.4","ISEER":"3.88","Annual Power Consumption (kWh)":"702","Moisture Removal (L/h)":"1.5","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"21","Indoor Noise Level (dB)":"22","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"7","Starting Current (A)":"5.7","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"450","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Design 55°C, Double Swing Automatic-3D Airflow (22CKAA), Coanda Airflow (18/22), Wide Voltage Range 155V~265V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (22CKAA), Over 80% Cooling Capacity even at 46°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":3.88,"annualPowerConsumptionKwh":702,"outdoorModel":"AOGG12CKAA-B"},{"id":92032,"brandId":375,"categoryId":1689,"modelName":"ASGG18CKAA-B","series":"CKA Series - Tropical Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.57 TR) Inverter Split AC - O General CKA Series (does not include installation piping kit)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":553,"powerInputW":1880,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.5,"maxCurrentA":9.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10.5,"outdoorWeightKg":25,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"541x663x290 mm","soundLevelDb":28,"eer":2.81,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKA Series - Tropical Inverter","ODU Model Number":"AOGG18CKAA-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.57","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5540","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1880","Power Consumption Min (W)":"270","Power Consumption Max (W)":"1960","Power Consumption @50% Load (W)":"600","EER @100% Load":"2.81","EER @50% Load":"4.4","ISEER":"3.83","Annual Power Consumption (kWh)":"1066","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"940","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10.5","Outdoor Unit Dimensions (mm)":"541x663x290","Outdoor Unit Weight (kg)":"25","Indoor Noise Level (dB)":"28","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"9.5","Starting Current (A)":"8.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"550","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Design 55°C, Double Swing Automatic-3D Airflow (22CKAA), Coanda Airflow (18/22), Wide Voltage Range 155V~265V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (22CKAA), Over 80% Cooling Capacity even at 46°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":3.83,"annualPowerConsumptionKwh":1066,"outdoorModel":"AOGG18CKAA-B"},{"id":92033,"brandId":375,"categoryId":1689,"modelName":"ASGG22CKAA-B","series":"CKA Series - Tropical Inverter","productType":"Inverter Split","description":"1.834 TR (0.46~1.93 TR) Inverter Split AC - O General CKA Series (does not include installation piping kit)","capacityTon":1.834,"capacityKw":6.45,"selectBy":"TR","btuHr":22008,"airflowCfm":624,"powerInputW":1980,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":9,"maxCurrentA":10.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":33,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":29,"eer":3.26,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKA Series - Tropical Inverter","ODU Model Number":"AOGG22CKAA-B","Cooling Capacity Min (TR)":"0.46","Cooling Capacity Max (TR)":"1.93","Cooling Capacity (W)":"6450","Cooling Capacity Min (W)":"1610","Cooling Capacity Max (W)":"6770","Cooling Capacity @50% Load (W)":"3225","Power Consumption (W)":"1980","Power Consumption Min (W)":"340","Power Consumption Max (W)":"2150","Power Consumption @50% Load (W)":"690","EER @100% Load":"3.26","EER @50% Load":"4.67","ISEER":"4.24","Annual Power Consumption (kWh)":"1176","Moisture Removal (L/h)":"2.3","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1060","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"33","Indoor Noise Level (dB)":"29","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 10)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"10.5","Starting Current (A)":"8.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"26","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"750","Standard Pre-charge Length (m)":"10","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Design 55°C, Double Swing Automatic-3D Airflow (22CKAA), Coanda Airflow (18/22), Wide Voltage Range 155V~265V, Conformal Coated PCB for Long Life, High Voltage Protection 700V, 0.5°C Precision Temperature Control, 5 Speed Fan Control, Powerful Mode, Quiet Operation, Higher Moisture Removal Rate, Self Diagnosis (22CKAA), Over 80% Cooling Capacity even at 46°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB, Wired Remote for Group Controller (Optional)","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":3,"iseer":4.24,"annualPowerConsumptionKwh":1176,"outdoorModel":"AOGG22CKAA-B"},{"id":92034,"brandId":375,"categoryId":1689,"modelName":"ASGG18KJTA-B","series":"KJT Series - Tropical Inverter Hot & Cold","productType":"Inverter Split - Hot & Cold","description":"1.5 TR Inverter Split AC (Hot & Cold) - O General KJT Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":647,"powerInputW":1410,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.5,"maxCurrentA":10.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":35,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":29,"eer":3.74,"operatingTempMin":18,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"KJT Series - Tropical Inverter Hot & Cold","ODU Model Number":"AOGG18KJTA-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.65","Heating Capacity Min (TR)":"0.38","Heating Capacity Max (TR)":"1.85","Running Current Cooling (A)":"6.5","Running Current Heating (A)":"6.1","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5810","Cooling Capacity @50% Load (W)":"2640","Heating Capacity (W)":"5280","Heating Capacity Min (W)":"1320","Heating Capacity Max (W)":"6510","Power Consumption Cooling (W)":"1410","Power Consumption Cooling Min (W)":"150","Power Consumption Cooling Max (W)":"1670","Power Consumption Cooling @50% Load (W)":"450","Power Consumption Heating (W)":"1280","Power Consumption Heating Min (W)":"130","Power Consumption Heating Max (W)":"1880","EER @100% Load":"3.74","EER @50% Load":"5.87","ISEER":"5.11","Annual Power Consumption (kWh)":"799.44","Moisture Removal (L/h)":"1.6","Fan Speed Levels":"5","Indoor Airflow Cooling (m³/h)":"1100","Indoor Airflow Heating (m³/h)":"910","Max Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"35","Indoor Noise Cooling (dB)":"29","Indoor Noise Heating (dB)":"29","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Ambient Operating Range Cooling":"18°C~55°C","Ambient Operating Range Heating":"-15°C~24°C","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"10.7","Starting Current (A)":"6.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"1000","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Energy Saving With Human Sensor, Silicon Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (30), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10°C Heat Operation, 0.5°C Precision Temperature Control, Backlit Remote, 5 Speed Fan Control, Powerful Mode, Wide Voltage Range 155V~265V, Dual Suction Intake Design, Long Reach Airflow (15-25m), Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, Over 80% Cooling Capacity even at 49°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"cop":4.13,"compressorType":"Tropical Rotary","heatingCapacityKw":5.28,"starRating":4,"iseer":5.11,"annualPowerConsumptionKwh":799.44,"outdoorModel":"AOGG18KJTA-B"},{"id":92035,"brandId":375,"categoryId":1689,"modelName":"ASGG24KJTA-B","series":"KJT Series - Tropical Inverter Hot & Cold","productType":"Inverter Split - Hot & Cold","description":"2.0 TR Inverter Split AC (Hot & Cold) - O General KJT Series","capacityTon":2,"capacityKw":7.04,"selectBy":"TR","btuHr":24021,"airflowCfm":683,"powerInputW":2160,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":9.6,"maxCurrentA":16.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":25,"indoorWeightKg":12.5,"outdoorWeightKg":42,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":29,"eer":3.26,"operatingTempMin":18,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"KJT Series - Tropical Inverter Hot & Cold","ODU Model Number":"AOGG24KJTA-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.2","Heating Capacity Min (TR)":"0.5","Heating Capacity Max (TR)":"2.42","Running Current Cooling (A)":"9.6","Running Current Heating (A)":"7.9","Cooling Capacity (W)":"7040","Cooling Capacity Min (W)":"1760","Cooling Capacity Max (W)":"7740","Cooling Capacity @50% Load (W)":"3520","Heating Capacity (W)":"7040","Heating Capacity Min (W)":"1760","Heating Capacity Max (W)":"8500","Power Consumption Cooling (W)":"2160","Power Consumption Cooling Min (W)":"340","Power Consumption Cooling Max (W)":"2820","Power Consumption Cooling @50% Load (W)":"670","Power Consumption Heating (W)":"1770","Power Consumption Heating Min (W)":"380","Power Consumption Heating Max (W)":"2500","EER @100% Load":"3.26","EER @50% Load":"5.25","ISEER":"4.52","Annual Power Consumption (kWh)":"1206.45","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"5","Indoor Airflow Cooling (m³/h)":"1160","Indoor Airflow Heating (m³/h)":"1160","Max Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"42","Indoor Noise Cooling (dB)":"29","Indoor Noise Heating (dB)":"29","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~30 (precharged 15)","Max Height Difference (m)":"25","Ambient Operating Range Cooling":"18°C~55°C","Ambient Operating Range Heating":"-15°C~24°C","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"16.3","Starting Current (A)":"9.6","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"31","Breaker (A)":"20","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"1500","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Energy Saving With Human Sensor, Silicon Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (30), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10°C Heat Operation, 0.5°C Precision Temperature Control, Backlit Remote, 5 Speed Fan Control, Powerful Mode, Wide Voltage Range 155V~265V, Dual Suction Intake Design, Long Reach Airflow (15-25m), Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, Over 80% Cooling Capacity even at 49°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"cop":3.98,"compressorType":"Tropical Twin Rotary","heatingCapacityKw":7.04,"starRating":3,"iseer":4.52,"annualPowerConsumptionKwh":1206.45,"outdoorModel":"AOGG24KJTA-B"},{"id":92036,"brandId":375,"categoryId":1689,"modelName":"ASGG30KJTA-B","series":"KJT Series - Tropical Inverter Hot & Cold","productType":"Inverter Split - Hot & Cold","description":"2.33 TR Inverter Split AC (Hot & Cold) - O General KJT Series","capacityTon":2.33,"capacityKw":8.21,"selectBy":"TR","btuHr":28014,"airflowCfm":959,"powerInputW":2520,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":11.2,"maxCurrentA":20.8,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":16,"outdoorWeightKg":53,"indoorDimensions":"340x1150x280 mm","outdoorDimensions":"788x940x320 mm","soundLevelDb":32,"eer":3.26,"operatingTempMin":18,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"KJT Series - Tropical Inverter Hot & Cold","ODU Model Number":"AOGG30KJTA-B","Cooling Capacity Min (TR)":"0.82","Cooling Capacity Max (TR)":"2.57","Heating Capacity Min (TR)":"0.88","Heating Capacity Max (TR)":"2.9","Running Current Cooling (A)":"11.2","Running Current Heating (A)":"10.2","Cooling Capacity (W)":"8210","Cooling Capacity Min (W)":"2870","Cooling Capacity Max (W)":"9030","Cooling Capacity @50% Load (W)":"4105","Heating Capacity (W)":"8800","Heating Capacity Min (W)":"3080","Heating Capacity Max (W)":"10200","Power Consumption Cooling (W)":"2520","Power Consumption Cooling Min (W)":"600","Power Consumption Cooling Max (W)":"3400","Power Consumption Cooling @50% Load (W)":"820","Power Consumption Heating (W)":"2320","Power Consumption Heating Min (W)":"650","Power Consumption Heating Max (W)":"3300","EER @100% Load":"3.26","EER @50% Load":"5.01","ISEER":"4.4","Annual Power Consumption (kWh)":"1443.52","Moisture Removal (L/h)":"2.8","Fan Speed Levels":"5","Indoor Airflow Cooling (m³/h)":"1630","Indoor Airflow Heating (m³/h)":"1630","Max Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1150x280","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"788x940x320","Outdoor Unit Weight (kg)":"53","Indoor Noise Cooling (dB)":"32","Indoor Noise Heating (dB)":"32","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 20)","Max Height Difference (m)":"30","Ambient Operating Range Cooling":"18°C~55°C","Ambient Operating Range Heating":"-15°C~24°C","Operating Voltage Range":"155V~265V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"20.8","Starting Current (A)":"11.2","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"4","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1700","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"40","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Energy Saving With Human Sensor, Silicon Coated PCB for Long Life, High Voltage Protection 700V, Coanda Airflow (30), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), 10°C Heat Operation, 0.5°C Precision Temperature Control, Backlit Remote, 5 Speed Fan Control, Powerful Mode, Wide Voltage Range 155V~265V, Dual Suction Intake Design, Long Reach Airflow (15-25m), Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, Over 80% Cooling Capacity even at 49°C, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"cop":3.79,"compressorType":"Tropical Twin Rotary","heatingCapacityKw":8.8,"starRating":3,"iseer":4.4,"annualPowerConsumptionKwh":1443.52,"outdoorModel":"AOGG30KJTA-B"},{"id":92037,"brandId":375,"categoryId":1692,"modelName":"AUGG25CRTA-B","series":"CRT Series - Efficient & Tropical Inverter Cassette","productType":"Inverter 4-Way Cassette","description":"2.02 TR (0.5~2.2 TR) Inverter 4-Way Cassette AC - O General CRT Series (does not include installation piping kit)","capacityTon":2.02,"capacityKw":7.1,"selectBy":"TR","btuHr":24226,"airflowCfm":677,"powerInputW":2020,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.9,"maxCurrentA":11.5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":25,"indoorWeightKg":24,"outdoorWeightKg":36,"indoorDimensions":"246x840x840 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":29,"eer":3.51,"operatingTempMax":55,"warrantyYears":"5 yrs (25 model) / 3 yrs (36/48 model) compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CRT Series - Efficient & Tropical Inverter Cassette","ODU Model Number":"AOGG25CBTA-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.2","Cooling Capacity (W)":"7100","Cooling Capacity Min (W)":"1750","Cooling Capacity Max (W)":"7730","Cooling Capacity @50% Load (W)":"3550","Power Consumption (W)":"2020","Power Consumption Min (W)":"200","Power Consumption Max (W)":"2290","Power Consumption @50% Load (W)":"575","EER @100% Load":"3.51","EER @50% Load":"6.17","ISEER":"5.09","Annual Power Consumption (kWh)":"1078.94","Moisture Removal (L/h)":"2.5","Fan Speed Levels":"4","Indoor Airflow Volume (m³/h)":"1150","Indoor Unit Dimensions (mm)":"246x840x840","Indoor Unit Weight (kg)":"24","Grille Dimensions (mm)":"53x950x950","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"36","Indoor Noise Level (dB)":"29","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"5~30 (precharged 20)","Max Height Difference (m)":"25","Max Operating Temperature (°C)":"55","Operating Voltage Range":"198~264","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"11.5","Starting Current (A)":"8.9","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5-3.5","Cores Power Supply":"3","Wiring Length (m)":"31","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"5","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"1070","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, 5 Star Rating, Connectable Distributing Duct, 360° Turbo Flow, Blue Fin Condenser, Self Diagnosis, Weekly Timer, High Lift Drain Pump (840mm), Suitable for High Ceiling (12ft), Fresh Air Intake & Distribution Duct, Wide Voltage Range 198V~264V (25/36), Conformal Coated PCB for Long Life, Full Inverter Technology for extreme savings at partial load, 5 Year Warranty on Compressor (25), 3 Year Warranty on Compressor (36/48), Wireless Remote, Wired Remote (Optional)","Power Supply":"230V/50Hz/1Ph"},"compressorType":"Tropical Rotary","starRating":4,"iseer":5.09,"annualPowerConsumptionKwh":1078.94,"outdoorModel":"AOGG25CBTA-B"},{"id":92038,"brandId":375,"categoryId":1692,"modelName":"AUGG36CRTA-B","series":"CRT Series - Efficient & Tropical Inverter Cassette","productType":"Inverter 4-Way Cassette","description":"3.0 TR (0.75~3.3 TR) Inverter 4-Way Cassette AC - O General CRT Series (does not include installation piping kit)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":35998,"airflowCfm":1177,"powerInputW":2980,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":13.2,"maxCurrentA":16.9,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":29,"outdoorWeightKg":53,"indoorDimensions":"288x840x840 mm","outdoorDimensions":"788x940x320 mm","soundLevelDb":34,"eer":3.54,"operatingTempMax":55,"warrantyYears":"5 yrs (25 model) / 3 yrs (36/48 model) compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CRT Series - Efficient & Tropical Inverter Cassette","ODU Model Number":"AOGG36CBTA-B","Cooling Capacity Min (TR)":"0.75","Cooling Capacity Max (TR)":"3.3","Cooling Capacity (W)":"10550","Cooling Capacity Min (W)":"2640","Cooling Capacity Max (W)":"11600","Cooling Capacity @50% Load (W)":"5280","Power Consumption (W)":"2980","Power Consumption Min (W)":"400","Power Consumption Max (W)":"3410","Power Consumption @50% Load (W)":"920","EER @100% Load":"3.54","EER @50% Load":"5.74","ISEER":"4.92","Annual Power Consumption (kWh)":"1659.59","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"4","Indoor Airflow Volume (m³/h)":"2000","Indoor Unit Dimensions (mm)":"288x840x840","Indoor Unit Weight (kg)":"29","Grille Dimensions (mm)":"53x950x950","Outdoor Unit Dimensions (mm)":"788x940x320","Outdoor Unit Weight (kg)":"53","Indoor Noise Level (dB)":"34","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"5~50 (precharged 30)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"198~264","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"16.9","Starting Current (A)":"13.2","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"3.5","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"5","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1700","Standard Pre-charge Length (m)":"30","Additional Charge (g/m)":"40","Features":"Tropical Product Design 55°C, 5 Star Rating, Connectable Distributing Duct, 360° Turbo Flow, Blue Fin Condenser, Self Diagnosis, Weekly Timer, High Lift Drain Pump (840mm), Suitable for High Ceiling (12ft), Fresh Air Intake & Distribution Duct, Wide Voltage Range 198V~264V (25/36), Conformal Coated PCB for Long Life, Full Inverter Technology for extreme savings at partial load, 5 Year Warranty on Compressor (25), 3 Year Warranty on Compressor (36/48), Wireless Remote, Wired Remote (Optional)","Power Supply":"230V/50Hz/1Ph"},"compressorType":"Tropical Rotary","starRating":5,"iseer":4.92,"annualPowerConsumptionKwh":1659.59,"outdoorModel":"AOGG36CBTA-B"},{"id":92039,"brandId":375,"categoryId":1692,"modelName":"AUGG48CRAA-B","series":"CRT Series - Efficient & Tropical Inverter Cassette","productType":"Inverter 4-Way Cassette","description":"4.0 TR (0.93~4.4 TR) Inverter 4-Way Cassette AC - O General CRT Series (does not include installation piping kit)","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48009,"airflowCfm":1236,"powerInputW":3960,"voltage":"400V / 3Ph / 50Hz","runningCurrentA":6.35,"maxCurrentA":8.2,"electricalSupply":"400V, 3-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":55,"pipeHeightM":30,"indoorWeightKg":29,"outdoorWeightKg":90,"indoorDimensions":"288x840x840 mm","outdoorDimensions":"1418x970x370 mm","soundLevelDb":38,"eer":3.55,"operatingTempMax":55,"warrantyYears":"5 yrs (25 model) / 3 yrs (36/48 model) compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CRT Series - Efficient & Tropical Inverter Cassette","ODU Model Number":"AOGG48CRAA-B","Cooling Capacity Min (TR)":"0.93","Cooling Capacity Max (TR)":"4.4","Cooling Capacity (W)":"14070","Cooling Capacity Min (W)":"3280","Cooling Capacity Max (W)":"15470","Cooling Capacity @50% Load (W)":"7040","Power Consumption (W)":"3960","Power Consumption Min (W)":"600","Power Consumption Max (W)":"4180","Power Consumption @50% Load (W)":"1260","EER @100% Load":"3.55","EER @50% Load":"5.59","ISEER":"4.86","Annual Power Consumption (kWh)":"2240.9","Moisture Removal (L/h)":"5.5","Fan Speed Levels":"4","Indoor Airflow Volume (m³/h)":"2100","Indoor Unit Dimensions (mm)":"288x840x840","Indoor Unit Weight (kg)":"29","Grille Dimensions (mm)":"53x950x950","Outdoor Unit Dimensions (mm)":"1418x970x370","Outdoor Unit Weight (kg)":"90","Indoor Noise Level (dB)":"38","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"5~55 (precharged 30)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"342~457 (3ph)","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"8.2","Starting Current (A)":"6.35","Connection Cord (mm²)":"1.5-2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"3.5","Cores Power Supply":"5","Wiring Length (m)":"56","Breaker (A)":"30","Pipe Thickness (mm)":"1","Min Pipe Length (m)":"5","Max Pipe Length (m)":"55","Pre-charged Refrigerant (g)":"3000","Standard Pre-charge Length (m)":"30","Additional Charge (g/m)":"40","Features":"Tropical Product Design 55°C, 5 Star Rating, Connectable Distributing Duct, 360° Turbo Flow, Blue Fin Condenser, Self Diagnosis, Weekly Timer, High Lift Drain Pump (840mm), Suitable for High Ceiling (12ft), Fresh Air Intake & Distribution Duct, Wide Voltage Range 198V~264V (25/36), Conformal Coated PCB for Long Life, Full Inverter Technology for extreme savings at partial load, 5 Year Warranty on Compressor (25), 3 Year Warranty on Compressor (36/48), Wireless Remote, Wired Remote (Optional)","Power Supply":" 400V/50Hz/3Ph"},"compressorType":"Tropical Rotary","starRating":5,"iseer":4.86,"annualPowerConsumptionKwh":2240.9,"outdoorModel":"AOGG48CRAA-B"},{"id":92040,"brandId":375,"categoryId":1689,"modelName":"ASGG18CEAC-B","series":"CEA Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.65 TR) Inverter Split AC - O General CEA Series","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":812,"powerInputW":1290,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":5.7,"maxCurrentA":12.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":16,"outdoorWeightKg":31,"indoorDimensions":"340x1155x284 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":28,"eer":4.09,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CEA Series - Tropical Innovation Inverter","ODU Model Number":"AOGG18CEAC-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.65","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5810","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1290","Power Consumption Min (W)":"150","Power Consumption Max (W)":"1650","Power Consumption @50% Load (W)":"410","EER @100% Load":"4.09","EER @50% Load":"6.44","ISEER":"5.6","Annual Power Consumption (kWh)":"729.81","Moisture Removal (L/h)":"0.6","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1380","Air Throw Distance (m)":"18","Indoor Unit Dimensions (mm)":"340x1155x284","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"31","Indoor Noise Level (dB)":"28","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"12.3","Starting Current (A)":"5.7","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"970","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Symmetric Design, Conformal Coated PCB for Long Life, High Voltage Protection 700V (18/24), Wide Voltage Range 155V~280V, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Powerful Mode, Backlit Remote, Coanda Airflow (30/36), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), Long Reach Airflow (18-25m), Dual Suction Intake Design, Over 80% Cooling Capacity even at 52°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":5,"iseer":5.6,"annualPowerConsumptionKwh":729.81,"outdoorModel":"AOGG18CEAC-B"},{"id":92041,"brandId":375,"categoryId":1689,"modelName":"ASGG24CEAC-B","series":"CEA Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"2.0 TR (0.5~2.2 TR) Inverter Split AC - O General CEA Series","capacityTon":2,"capacityKw":7.04,"selectBy":"TR","btuHr":24021,"airflowCfm":865,"powerInputW":1745,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":7.8,"maxCurrentA":14.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":25,"indoorWeightKg":16,"outdoorWeightKg":39,"indoorDimensions":"340x1155x284 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":30,"eer":4.03,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CEA Series - Tropical Innovation Inverter","ODU Model Number":"AOGG24CEAC-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"2.2","Cooling Capacity (W)":"7040","Cooling Capacity Min (W)":"1760","Cooling Capacity Max (W)":"7740","Cooling Capacity @50% Load (W)":"3520","Power Consumption (W)":"1745","Power Consumption Min (W)":"340","Power Consumption Max (W)":"2350","Power Consumption @50% Load (W)":"540","EER @100% Load":"4.03","EER @50% Load":"6.52","ISEER":"5.6","Annual Power Consumption (kWh)":"973.45","Moisture Removal (L/h)":"1.8","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1470","Air Throw Distance (m)":"20","Indoor Unit Dimensions (mm)":"340x1155x284","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"39","Indoor Noise Level (dB)":"30","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~30 (precharged 15)","Max Height Difference (m)":"25","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"14.3","Starting Current (A)":"7.8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"31","Breaker (A)":"15","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"30","Pre-charged Refrigerant (g)":"1000","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Symmetric Design, Conformal Coated PCB for Long Life, High Voltage Protection 700V (18/24), Wide Voltage Range 155V~280V, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Powerful Mode, Backlit Remote, Coanda Airflow (30/36), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), Long Reach Airflow (18-25m), Dual Suction Intake Design, Over 80% Cooling Capacity even at 52°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":5,"iseer":5.6,"annualPowerConsumptionKwh":973.45,"outdoorModel":"AOGG24CEAC-B"},{"id":92042,"brandId":375,"categoryId":1689,"modelName":"ASGG30CEAC-B","series":"CEA Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"2.5 TR (0.87~2.75 TR) Inverter Split AC - O General CEA Series","capacityTon":2.5,"capacityKw":8.8,"selectBy":"TR","btuHr":30027,"airflowCfm":912,"powerInputW":2430,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":10.6,"maxCurrentA":17.1,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":16,"outdoorWeightKg":41,"indoorDimensions":"340x1155x284 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":32,"eer":3.62,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CEA Series - Tropical Innovation Inverter","ODU Model Number":"AOGG30CEAC-B","Cooling Capacity Min (TR)":"0.87","Cooling Capacity Max (TR)":"2.75","Cooling Capacity (W)":"8800","Cooling Capacity Min (W)":"3080","Cooling Capacity Max (W)":"9680","Cooling Capacity @50% Load (W)":"4400","Power Consumption (W)":"2430","Power Consumption Min (W)":"540","Power Consumption Max (W)":"2680","Power Consumption @50% Load (W)":"760","EER @100% Load":"3.62","EER @50% Load":"5.79","ISEER":"5","Annual Power Consumption (kWh)":"1363.16","Moisture Removal (L/h)":"3","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1550","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1155x284","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"41","Indoor Noise Level (dB)":"32","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 20)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"4","Max Operating Current (A)":"17.1","Starting Current (A)":"10.6","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"4","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1050","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"40","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Symmetric Design, Conformal Coated PCB for Long Life, High Voltage Protection 700V (18/24), Wide Voltage Range 155V~280V, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Powerful Mode, Backlit Remote, Coanda Airflow (30/36), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), Long Reach Airflow (18-25m), Dual Suction Intake Design, Over 80% Cooling Capacity even at 52°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":4,"iseer":5,"annualPowerConsumptionKwh":1363.16,"outdoorModel":"AOGG30CEAC-B"},{"id":92043,"brandId":375,"categoryId":1689,"modelName":"ASGG36CEAC-B","series":"CEA Series - Tropical Innovation Inverter","productType":"Inverter Split","description":"3.0 TR (1.05~3.15 TR) Inverter Split AC - O General CEA Series","capacityTon":3,"capacityKw":10.56,"selectBy":"TR","btuHr":36032,"airflowCfm":912,"powerInputW":3510,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":15.5,"maxCurrentA":17.1,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":30,"refrigerant":"R-32","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":16,"outdoorWeightKg":41,"indoorDimensions":"340x1155x284 mm","outdoorDimensions":"716x820x315 mm","soundLevelDb":32,"eer":3.01,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CEA Series - Tropical Innovation Inverter","ODU Model Number":"AOGG36CEAC-B","Cooling Capacity Min (TR)":"1.05","Cooling Capacity Max (TR)":"3.15","Cooling Capacity (W)":"10560","Cooling Capacity Min (W)":"3700","Cooling Capacity Max (W)":"11090","Cooling Capacity @50% Load (W)":"5280","Power Consumption (W)":"3510","Power Consumption Min (W)":"540","Power Consumption Max (W)":"3590","Power Consumption @50% Load (W)":"980","EER @100% Load":"3.01","EER @50% Load":"5.39","ISEER":"4.4","Annual Power Consumption (kWh)":"1856.22","Moisture Removal (L/h)":"4.5","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1550","Air Throw Distance (m)":"25","Indoor Unit Dimensions (mm)":"340x1155x284","Indoor Unit Weight (kg)":"16","Outdoor Unit Dimensions (mm)":"716x820x315","Outdoor Unit Weight (kg)":"41","Indoor Noise Level (dB)":"32","Gas Pipe (mm)":"15.88","Liquid Pipe (mm)":"9.52","Pipe Length Range (m)":"3~50 (precharged 20)","Max Height Difference (m)":"30","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"5 (LCAC)","Max Operating Current (A)":"17.1","Starting Current (A)":"15.5","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"4","Cores Power Supply":"3","Wiring Length (m)":"51","Breaker (A)":"30","Pipe Thickness (mm)":"0.7","Min Pipe Length (m)":"3","Max Pipe Length (m)":"50","Pre-charged Refrigerant (g)":"1100","Standard Pre-charge Length (m)":"20","Additional Charge (g/m)":"40","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow, Symmetric Design, Conformal Coated PCB for Long Life, High Voltage Protection 700V (18/24), Wide Voltage Range 155V~280V, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Powerful Mode, Backlit Remote, Coanda Airflow (30/36), PM 2.5 Filter, Self Diagnosis, Wireless LAN (Optional), Long Reach Airflow (18-25m), Dual Suction Intake Design, Over 80% Cooling Capacity even at 52°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":5,"iseer":4.4,"annualPowerConsumptionKwh":1856.22,"outdoorModel":"AOGG36CEAC-B"},{"id":92044,"brandId":375,"categoryId":1689,"modelName":"ASGG12CPWA-B","series":"CPW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.02 TR (0.51~1.05 TR) Inverter Split AC - O General CPW Series","capacityTon":1.02,"capacityKw":3.58,"selectBy":"TR","btuHr":12215,"airflowCfm":412,"powerInputW":970,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.4,"maxCurrentA":5,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":15,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":24,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"557x780x241 mm","soundLevelDb":31,"eer":3.69,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG12CPWA-B","Cooling Capacity Min (TR)":"0.51","Cooling Capacity Max (TR)":"1.05","Cooling Capacity (W)":"3580","Cooling Capacity Min (W)":"1790","Cooling Capacity Max (W)":"3687","Cooling Capacity @50% Load (W)":"1790","Power Consumption (W)":"970","Power Consumption Min (W)":"385","Power Consumption Max (W)":"1018","Power Consumption @50% Load (W)":"385","EER @100% Load":"3.69","EER @50% Load":"4.65","ISEER":"4.48","Annual Power Consumption (kWh)":"618.58","Moisture Removal (L/h)":"1.5","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"557x780x241","Outdoor Unit Weight (kg)":"24","Indoor Noise Level (dB)":"31","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"5","Connection Cord (mm²)":"1","Cores ODU-IDU":"4","Power Cable (mm²)":"1","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"430","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow (18/24), Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Over 80% Cooling Capacity even at 46°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.48,"annualPowerConsumptionKwh":618.58,"outdoorModel":"AOGG12CPWA-B"},{"id":92045,"brandId":375,"categoryId":1689,"modelName":"ASGG18CPWA-B","series":"CPW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.51 TR (0.75~1.55 TR) Inverter Split AC - O General CPW Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":689,"powerInputW":1495,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.8,"maxCurrentA":8,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":26.5,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"555x780x281 mm","soundLevelDb":33,"eer":3.54,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG18CPWA-B","Cooling Capacity Min (TR)":"0.75","Cooling Capacity Max (TR)":"1.55","Cooling Capacity (W)":"5300","Cooling Capacity Min (W)":"2650","Cooling Capacity Max (W)":"5450","Cooling Capacity @50% Load (W)":"2650","Power Consumption (W)":"1495","Power Consumption Min (W)":"525","Power Consumption Max (W)":"1570","Power Consumption @50% Load (W)":"525","EER @100% Load":"3.54","EER @50% Load":"5.05","ISEER":"4.6","Annual Power Consumption (kWh)":"891.95","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1170","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"555x780x281","Outdoor Unit Weight (kg)":"26.5","Indoor Noise Level (dB)":"33","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"720","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow (18/24), Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Over 80% Cooling Capacity even at 46°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.6,"annualPowerConsumptionKwh":891.95,"outdoorModel":"AOGG18CPWA-B"},{"id":92046,"brandId":375,"categoryId":1689,"modelName":"ASGG24CPWA-B","series":"CPW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.99 TR (1.0~2.05 TR) Inverter Split AC - O General CPW Series","capacityTon":1.99,"capacityKw":7,"selectBy":"TR","btuHr":23885,"airflowCfm":689,"powerInputW":2120,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":9.7,"maxCurrentA":12.3,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":25,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":37.5,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"645x810x301 mm","soundLevelDb":38,"eer":3.3,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CPW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG24CPWA-B","Cooling Capacity Min (TR)":"1","Cooling Capacity Max (TR)":"2.05","Cooling Capacity (W)":"7000","Cooling Capacity Min (W)":"3500","Cooling Capacity Max (W)":"7210","Cooling Capacity @50% Load (W)":"3500","Power Consumption (W)":"2120","Power Consumption Min (W)":"680","Power Consumption Max (W)":"2226","Power Consumption @50% Load (W)":"680","EER @100% Load":"3.3","EER @50% Load":"5.15","ISEER":"4.5","Annual Power Consumption (kWh)":"1205.19","Moisture Removal (L/h)":"2.7","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1170","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"645x810x301","Outdoor Unit Weight (kg)":"37.5","Indoor Noise Level (dB)":"38","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"12.3","Connection Cord (mm²)":"2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"25","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1200","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow (18/24), Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Over 80% Cooling Capacity even at 46°C, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":3,"iseer":4.5,"annualPowerConsumptionKwh":1205.19,"outdoorModel":"AOGG24CPWA-B"},{"id":92047,"brandId":375,"categoryId":1689,"modelName":"ASGG18CNWA-B","series":"CNW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.51 TR (0.75~1.55 TR) Inverter Split AC - O General CNW Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":553,"powerInputW":1500,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.8,"maxCurrentA":7.8,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":27,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"555x780x281 mm","soundLevelDb":32,"eer":3.53,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CNW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG18CNWA-B","Cooling Capacity Min (TR)":"0.75","Cooling Capacity Max (TR)":"1.55","Cooling Capacity (W)":"5300","Cooling Capacity Min (W)":"2650","Cooling Capacity Max (W)":"5459","Cooling Capacity @50% Load (W)":"2650","Power Consumption (W)":"1500","Power Consumption Min (W)":"545","Power Consumption Max (W)":"1575","Power Consumption @50% Load (W)":"545","EER @100% Load":"3.53","EER @50% Load":"4.86","ISEER":"4.5","Annual Power Consumption (kWh)":"911.52","Moisture Removal (L/h)":"1.9","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"940","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"555x780x281","Outdoor Unit Weight (kg)":"27","Indoor Noise Level (dB)":"32","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"7.8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"780","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow (22), Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/22), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Over 80% Cooling Capacity even at 46°C, Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.5,"annualPowerConsumptionKwh":911.52,"outdoorModel":"AOGG18CNWA-B"},{"id":92048,"brandId":375,"categoryId":1689,"modelName":"ASGG22CNWA-B","series":"CNW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.82 TR (0.91~1.87 TR) Inverter Split AC - O General CNW Series","capacityTon":1.82,"capacityKw":6.4,"selectBy":"TR","btuHr":21838,"airflowCfm":624,"powerInputW":1795,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.2,"maxCurrentA":11,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":25,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":35,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"645x810x301 mm","soundLevelDb":36,"eer":3.57,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CNW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG22CNWA-B","Cooling Capacity Min (TR)":"0.91","Cooling Capacity Max (TR)":"1.87","Cooling Capacity (W)":"6400","Cooling Capacity Min (W)":"3200","Cooling Capacity Max (W)":"6592","Cooling Capacity @50% Load (W)":"3200","Power Consumption (W)":"1795","Power Consumption Min (W)":"682","Power Consumption Max (W)":"1884","Power Consumption @50% Load (W)":"682","EER @100% Load":"3.57","EER @50% Load":"4.69","ISEER":"4.43","Annual Power Consumption (kWh)":"1117.62","Moisture Removal (L/h)":"2.3","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1060","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"645x810x301","Outdoor Unit Weight (kg)":"35","Indoor Noise Level (dB)":"36","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 7)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"11","Connection Cord (mm²)":"2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"25","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1080","Standard Pre-charge Length (m)":"7","Additional Charge (g/m)":"20","Features":"Tropical Product Design 55°C, Double Swing Automatic-3D Airflow (22), Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/22), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Anti-Corrosion Copper Heat Exchanger, Evaporator Epoxy Resin Coating, Blue Fin Condenser, Over 80% Cooling Capacity even at 46°C, Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.43,"annualPowerConsumptionKwh":1117.62,"outdoorModel":"AOGG22CNWA-B"},{"id":92049,"brandId":375,"categoryId":1689,"modelName":"ASGG12CKWA-B","series":"CKW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.01 TR (0.5~1.04 TR) Inverter Split AC - O General CKW Series (does not include installation piping kit)","capacityTon":1.01,"capacityKw":3.55,"selectBy":"TR","btuHr":12113,"airflowCfm":412,"powerInputW":980,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.5,"maxCurrentA":5.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":9.5,"outdoorWeightKg":24,"indoorDimensions":"295x800x230 mm","outdoorDimensions":"557x780x241 mm","soundLevelDb":34,"eer":3.62,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG12CKWA-B","Cooling Capacity Min (TR)":"0.5","Cooling Capacity Max (TR)":"1.04","Cooling Capacity (W)":"3550","Cooling Capacity Min (W)":"1775","Cooling Capacity Max (W)":"3650","Cooling Capacity @50% Load (W)":"1775","Power Consumption (W)":"980","Power Consumption Min (W)":"373","Power Consumption Max (W)":"1030","Power Consumption @50% Load (W)":"373","EER @100% Load":"3.62","EER @50% Load":"4.76","ISEER":"4.5","Annual Power Consumption (kWh)":"610.76","Moisture Removal (L/h)":"1","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"295x800x230","Indoor Unit Weight (kg)":"9.5","Outdoor Unit Dimensions (mm)":"557x780x241","Outdoor Unit Weight (kg)":"24","Indoor Noise Level (dB)":"34","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 15)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"5.7","Connection Cord (mm²)":"1","Cores ODU-IDU":"4","Power Cable (mm²)":"1","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"430","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Blue Fin Condenser, Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.5,"annualPowerConsumptionKwh":610.76,"outdoorModel":"AOGG12CKWA-B"},{"id":92050,"brandId":375,"categoryId":1689,"modelName":"ASGG18CKWA-B","series":"CKW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"1.51 TR (0.75~1.55 TR) Inverter Split AC - O General CKW Series (does not include installation piping kit)","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":618,"powerInputW":1480,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.8,"maxCurrentA":8,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":11,"outdoorWeightKg":26.5,"indoorDimensions":"295x1000x230 mm","outdoorDimensions":"555x780x281 mm","soundLevelDb":39,"eer":3.58,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG18CKWA-B","Cooling Capacity Min (TR)":"0.75","Cooling Capacity Max (TR)":"1.55","Cooling Capacity (W)":"5300","Cooling Capacity Min (W)":"2650","Cooling Capacity Max (W)":"5450","Cooling Capacity @50% Load (W)":"2650","Power Consumption (W)":"1480","Power Consumption Min (W)":"552","Power Consumption Max (W)":"1550","Power Consumption @50% Load (W)":"552","EER @100% Load":"3.58","EER @50% Load":"4.8","ISEER":"4.5","Annual Power Consumption (kWh)":"912.24","Moisture Removal (L/h)":"1.4","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1050","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"295x1000x230","Indoor Unit Weight (kg)":"11","Outdoor Unit Dimensions (mm)":"555x780x281","Outdoor Unit Weight (kg)":"26.5","Indoor Noise Level (dB)":"39","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 15)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"8","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"700","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Blue Fin Condenser, Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Rotary","starRating":3,"iseer":4.5,"annualPowerConsumptionKwh":912.24,"outdoorModel":"AOGG18CKWA-B"},{"id":92051,"brandId":375,"categoryId":1689,"modelName":"ASGG24CKWA-B","series":"CKW Series - Tropical Inverter (Wide Voltage)","productType":"Inverter Split","description":"2.0 TR (1.0~2.06 TR) Inverter Split AC - O General CKW Series (does not include installation piping kit)","capacityTon":2,"capacityKw":7.05,"selectBy":"TR","btuHr":24056,"airflowCfm":765,"powerInputW":2100,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":9.6,"maxCurrentA":12.35,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":25,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14,"outdoorWeightKg":37.5,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"645x810x301 mm","soundLevelDb":41,"eer":3.35,"operatingTempMax":52,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CKW Series - Tropical Inverter (Wide Voltage)","ODU Model Number":"AOGG24CKWA-B","Cooling Capacity Min (TR)":"1","Cooling Capacity Max (TR)":"2.06","Cooling Capacity (W)":"7050","Cooling Capacity Min (W)":"3525","Cooling Capacity Max (W)":"7260","Cooling Capacity @50% Load (W)":"3525","Power Consumption (W)":"2100","Power Consumption Min (W)":"695","Power Consumption Max (W)":"2205","Power Consumption @50% Load (W)":"695","EER @100% Load":"3.35","EER @50% Load":"5.07","ISEER":"4.5","Annual Power Consumption (kWh)":"1213.8","Moisture Removal (L/h)":"2.4","Fan Speed Levels":"6","Indoor Airflow Volume (m³/h)":"1300","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"14","Outdoor Unit Dimensions (mm)":"645x810x301","Outdoor Unit Weight (kg)":"37.5","Indoor Noise Level (dB)":"41","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 15)","Max Height Difference (m)":"10","Max Operating Temperature (°C)":"52","Operating Voltage Range":"145V~285V","Refrigerant":"R32","Compressor Type":"Tropical Twin Rotary","Coil Material":"Copper","BEE Star Rating":"3","Max Operating Current (A)":"12.35","Connection Cord (mm²)":"2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"25","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1200","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"20","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Wide Voltage Range 145V~285V, Conformal Coated PCB for Long Life, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Higher Moisture Removal Rate, Quiet Operation, Backlit Remote, Self Diagnosis, Blue Fin Condenser, Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Tropical Twin Rotary","starRating":3,"iseer":4.5,"annualPowerConsumptionKwh":1213.8,"outdoorModel":"AOGG24CKWA-B"},{"id":92052,"brandId":375,"categoryId":1689,"modelName":"ASGA14NMWA-B","series":"NMW Series - Tropical Split (Hot & Cold)","productType":"Fixed Speed Split - Hot & Cold","description":"1.12 TR Fixed Speed Split AC (Hot & Cold) - O General NMW Series","capacityTon":1.12,"capacityKw":3.95,"selectBy":"TR","btuHr":13478,"airflowCfm":647,"powerInputW":1018,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.53,"maxCurrentA":7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":16,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":11,"outdoorWeightKg":38,"indoorDimensions":"295x1000x230 mm","outdoorDimensions":"594x810x301 mm","soundLevelDb":34,"eer":3.88,"operatingTempMin":18,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"NMW Series - Tropical Split (Hot & Cold)","ODU Model Number":"AOGA14NMWA-B","Cooling Capacity (TR)":"1.12","Heating Capacity (TR)":"0.97","Running Current Cooling (A)":"4.53","Running Current Heating (A)":"3.95","Cooling Capacity (W)":"3950","Heating Capacity (W)":"3400","Power Consumption Cooling (W)":"1018","Power Consumption Heating (W)":"865","EER @100% Load":"3.88","ISEER":"3.88","Annual Power Consumption (kWh)":"788.04","Moisture Removal (L/h)":"0.2","Fan Speed Levels":"6","Indoor Airflow Cooling (m³/h)":"1100","Indoor Airflow Heating (m³/h)":"1000","Max Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"295x1000x230","Indoor Unit Weight (kg)":"11","Outdoor Unit Dimensions (mm)":"594x810x301","Outdoor Unit Weight (kg)":"38","Indoor Noise Cooling (dB)":"34","Indoor Noise Heating (dB)":"35","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Ambient Operating Range Cooling":"18°C~52°C","Ambient Operating Range Heating":"0°C~24°C","Operating Voltage Range":"207V~253V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"7","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"16","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"900","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Self Diagnosis, Quiet Operation, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, 1.12 TR High Capacity variant (14 model), Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"cop":3.93,"compressorType":"Tropical Rotary","heatingCapacityKw":3.4,"starRating":2,"iseer":3.88,"annualPowerConsumptionKwh":788.04,"outdoorModel":"AOGA14NMWA-B"},{"id":92053,"brandId":375,"categoryId":1689,"modelName":"ASGA18NMWA-B","series":"NMW Series - Tropical Split (Hot & Cold)","productType":"Fixed Speed Split - Hot & Cold","description":"1.51 TR Fixed Speed Split AC (Hot & Cold) - O General NMW Series","capacityTon":1.51,"capacityKw":5.3,"selectBy":"TR","btuHr":18084,"airflowCfm":795,"powerInputW":1365,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.23,"maxCurrentA":11,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":20,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14,"outdoorWeightKg":47,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"645x810x301 mm","soundLevelDb":41,"eer":3.88,"operatingTempMin":18,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"NMW Series - Tropical Split (Hot & Cold)","ODU Model Number":"AOGA18NMWA-B","Cooling Capacity (TR)":"1.51","Heating Capacity (TR)":"1.34","Running Current Cooling (A)":"6.23","Running Current Heating (A)":"5.25","Cooling Capacity (W)":"5300","Heating Capacity (W)":"4700","Power Consumption Cooling (W)":"1365","Power Consumption Heating (W)":"1150","EER @100% Load":"3.88","ISEER":"3.88","Annual Power Consumption (kWh)":"1056.66","Moisture Removal (L/h)":"0.6","Fan Speed Levels":"6","Indoor Airflow Cooling (m³/h)":"1350","Indoor Airflow Heating (m³/h)":"1250","Max Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"14","Outdoor Unit Dimensions (mm)":"645x810x301","Outdoor Unit Weight (kg)":"47","Indoor Noise Cooling (dB)":"41","Indoor Noise Heating (dB)":"40","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Ambient Operating Range Cooling":"18°C~52°C","Ambient Operating Range Heating":"0°C~24°C","Operating Voltage Range":"207V~253V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"11","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"20","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1150","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"15","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Self Diagnosis, Quiet Operation, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, 1.12 TR High Capacity variant (14 model), Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"cop":4.09,"compressorType":"Tropical Rotary","heatingCapacityKw":4.7,"starRating":2,"iseer":3.88,"annualPowerConsumptionKwh":1056.66,"outdoorModel":"AOGA18NMWA-B"},{"id":92054,"brandId":375,"categoryId":1689,"modelName":"ASGA24NMWA-B","series":"NMW Series - Tropical Split (Hot & Cold)","productType":"Fixed Speed Split - Hot & Cold","description":"2.05 TR Fixed Speed Split AC (Hot & Cold) - O General NMW Series","capacityTon":2.05,"capacityKw":7.2,"selectBy":"TR","btuHr":24567,"airflowCfm":765,"powerInputW":1855,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":8.35,"maxCurrentA":13.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":25,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":15,"pipeHeightM":10,"indoorWeightKg":14,"outdoorWeightKg":69,"indoorDimensions":"330x1100x250 mm","outdoorDimensions":"790x1030x380 mm","soundLevelDb":42,"eer":3.88,"operatingTempMin":18,"operatingTempMax":52,"warrantyYears":"5 yrs compressor","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"NMW Series - Tropical Split (Hot & Cold)","ODU Model Number":"AOGA24NMWA-B","Cooling Capacity (TR)":"2.05","Heating Capacity (TR)":"1.83","Running Current Cooling (A)":"8.35","Running Current Heating (A)":"7.76","Cooling Capacity (W)":"7200","Heating Capacity (W)":"6450","Power Consumption Cooling (W)":"1855","Power Consumption Heating (W)":"1700","EER @100% Load":"3.88","ISEER":"3.88","Annual Power Consumption (kWh)":"1435.97","Moisture Removal (L/h)":"2.3","Fan Speed Levels":"6","Indoor Airflow Cooling (m³/h)":"1300","Indoor Airflow Heating (m³/h)":"1300","Max Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"330x1100x250","Indoor Unit Weight (kg)":"14","Outdoor Unit Dimensions (mm)":"790x1030x380","Outdoor Unit Weight (kg)":"69","Indoor Noise Cooling (dB)":"42","Indoor Noise Heating (dB)":"41","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~15 (precharged 5)","Max Height Difference (m)":"10","Ambient Operating Range Cooling":"18°C~52°C","Ambient Operating Range Heating":"0°C~24°C","Operating Voltage Range":"207V~253V","Refrigerant":"R32","Compressor Type":"Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"2","Max Operating Current (A)":"13.7","Connection Cord (mm²)":"2.5","Cores ODU-IDU":"4","Power Cable (mm²)":"2.5","Cores Power Supply":"3","Wiring Length (m)":"16","Breaker (A)":"25","Pipe Thickness (mm)":"0.6","Min Pipe Length (m)":"3","Max Pipe Length (m)":"15","Pre-charged Refrigerant (g)":"1780","Standard Pre-charge Length (m)":"5","Additional Charge (g/m)":"20","Features":"Tropical Product Design 52°C, Double Swing Automatic-3D Airflow, Coanda Airflow (18/24), 6 Speed Fan Control, Powerful Mode, Self Diagnosis, Quiet Operation, Conformal Coated PCB for Long Life, Backlit Remote, Indoor Unit Temperature Display, 1.12 TR High Capacity variant (14 model), Blue Fin Condenser, Blue Fin Evaporator, 5 Year Warranty on Compressor, Free Standard Installation","Power Supply":"1ph-50Hz-230V"},"cop":3.79,"compressorType":"Tropical Rotary","heatingCapacityKw":6.45,"starRating":2,"iseer":3.88,"annualPowerConsumptionKwh":1435.97,"outdoorModel":"AOGA24NMWA-B"},{"id":92055,"brandId":375,"categoryId":1689,"modelName":"ASGG12CGAA-B","series":"CGA Series (Legacy CGAA-B revision) - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.0 TR (0.25~1.1 TR) Inverter Split AC - O General CGA Series, older CGAA-B revision (superseded by CGAB-B for 12/18 Ton in 2026 catalogue; kept here since still a distinct listed SKU)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12011,"airflowCfm":412,"powerInputW":970,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":4.6,"maxCurrentA":6.4,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":10,"outdoorWeightKg":23,"indoorDimensions":"270x834x239 mm","outdoorDimensions":"542x663x290 mm","soundLevelDb":22,"eer":3.63,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGA Series (Legacy CGAA-B revision) - Efficient & Tropical Inverter","ODU Model Number":"AOGG12CGAA-B","Cooling Capacity Min (TR)":"0.25","Cooling Capacity Max (TR)":"1.1","Cooling Capacity (W)":"3520","Cooling Capacity Min (W)":"880","Cooling Capacity Max (W)":"3870","Cooling Capacity @50% Load (W)":"1760","Power Consumption (W)":"970","Power Consumption Min (W)":"140","Power Consumption Max (W)":"1090","Power Consumption @50% Load (W)":"300","EER @100% Load":"3.63","EER @50% Load":"5.87","ISEER":"5.04","Annual Power Consumption (kWh)":"541","Moisture Removal (L/h)":"1.3","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"700","Air Throw Distance (m)":"10","Indoor Unit Dimensions (mm)":"270x834x239","Indoor Unit Weight (kg)":"10","Outdoor Unit Dimensions (mm)":"542x663x290","Outdoor Unit Weight (kg)":"23","Indoor Noise Level (dB)":"22","Gas Pipe (mm)":"9.52","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"6.4","Starting Current (A)":"4.6","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"480","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Over 80% Cooling Capacity even at 49°C, 5 Star Rating, PM 2.5 Filter, Self Diagnosis, 0.5°C Precision Temperature Control, Backlit Remote, Energy Saving With Human Sensor (18/24), Double Swing Automatic-3D Airflow, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 5 Speed Fan Control, Powerful Mode, Wireless LAN (Optional), Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":5,"iseer":5.04,"annualPowerConsumptionKwh":541,"outdoorModel":"AOGG12CGAA-B"},{"id":92056,"brandId":375,"categoryId":1689,"modelName":"ASGG18CGAA-B","series":"CGA Series (Legacy CGAA-B revision) - Efficient & Tropical Inverter","productType":"Inverter Split","description":"1.5 TR (0.38~1.65 TR) Inverter Split AC - O General CGA Series, older CGAA-B revision (superseded by CGAB-B for 12/18 Ton in 2026 catalogue; kept here since still a distinct listed SKU)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18016,"airflowCfm":594,"powerInputW":1440,"voltage":"230V / 1Ph / 50Hz","runningCurrentA":6.6,"maxCurrentA":9.7,"electricalSupply":"230V, 1-Phase, 50Hz","breakerA":15,"refrigerant":"R-32","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":31,"indoorDimensions":"280x980x240 mm","outdoorDimensions":"632x799x290 mm","soundLevelDb":31,"eer":3.67,"operatingTempMax":55,"warrantyYears":"10 yrs compressor / 5 yrs outdoor PCB","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"CGA Series (Legacy CGAA-B revision) - Efficient & Tropical Inverter","ODU Model Number":"AOGG18CGAA-B","Cooling Capacity Min (TR)":"0.38","Cooling Capacity Max (TR)":"1.65","Cooling Capacity (W)":"5280","Cooling Capacity Min (W)":"1320","Cooling Capacity Max (W)":"5810","Cooling Capacity @50% Load (W)":"2640","Power Consumption (W)":"1440","Power Consumption Min (W)":"150","Power Consumption Max (W)":"1700","Power Consumption @50% Load (W)":"440","EER @100% Load":"3.67","EER @50% Load":"6","ISEER":"5.12","Annual Power Consumption (kWh)":"798","Moisture Removal (L/h)":"1.6","Fan Speed Levels":"5","Indoor Airflow Volume (m³/h)":"1010","Air Throw Distance (m)":"15","Indoor Unit Dimensions (mm)":"280x980x240","Indoor Unit Weight (kg)":"12.5","Outdoor Unit Dimensions (mm)":"632x799x290","Outdoor Unit Weight (kg)":"31","Indoor Noise Level (dB)":"31","Gas Pipe (mm)":"12.7","Liquid Pipe (mm)":"6.35","Pipe Length Range (m)":"3~20 (precharged 15)","Max Height Difference (m)":"15","Max Operating Temperature (°C)":"55","Operating Voltage Range":"155V~280V","High Voltage Protection":"~700V","Refrigerant":"R32","Compressor Type":"Advanced Hyper Tropical Rotary","Coil Material":"Copper","BEE Star Rating":"5","Max Operating Current (A)":"9.7","Starting Current (A)":"6.6","Connection Cord (mm²)":"1.5","Cores ODU-IDU":"4","Power Cable (mm²)":"1.5","Cores Power Supply":"3","Wiring Length (m)":"21","Breaker (A)":"15","Pipe Thickness (mm)":"0.8","Min Pipe Length (m)":"3","Max Pipe Length (m)":"20","Pre-charged Refrigerant (g)":"700","Standard Pre-charge Length (m)":"15","Additional Charge (g/m)":"20","Features":"Advanced Hyper Tropical Product Design 55°C, Over 80% Cooling Capacity even at 49°C, 5 Star Rating, PM 2.5 Filter, Self Diagnosis, 0.5°C Precision Temperature Control, Backlit Remote, Energy Saving With Human Sensor (18/24), Double Swing Automatic-3D Airflow, Silicon Coated PCB for Long Life, High Voltage Protection 700V, 5 Speed Fan Control, Powerful Mode, Wireless LAN (Optional), Anti-Corrosion Copper Heat Exchanger, Evaporator with Epoxy Resin Coating, Blue Fin Condenser, Full Inverter Technology for extreme savings at partial load, 10 Year Warranty on Inverter Compressor, 5 Year Warranty on Inverter Outdoor PCB","Power Supply":"1ph-50Hz-230V"},"compressorType":"Advanced Hyper Tropical Rotary","starRating":5,"iseer":5.12,"annualPowerConsumptionKwh":798,"outdoorModel":"AOGG18CGAA-B"},{"id":93001,"brandId":375,"categoryId":1710,"modelName":"AJH072LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"8HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 22.4kW nominal cooling capacity, connects up to 20 indoor units.","capacityKw":22.4,"selectBy":"HP","btuHr":76432,"airflowCfm":4944,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":7,"pipeLiquidMm":9.52,"pipeGasMm":19.05,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":170,"outdoorDimensions":"H1428 x W1080 x D480 mm","outdoorSoundDb":52,"operatingTempMin":-15,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"8HP","Cooling Capacity":"22.4 kW","Nominal Heating Capacity":"22.4 kW","Max Heating Capacity":"25.0 kW","Max Connectable Indoor Units":"1-20","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"52/66 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-15 to 46","Operation Range Heating":"-20 to 21 °C","Model":"AJH072LELBH","Cooling Capacity (kW)":"22.4","Nominal Heating Capacity (kW)":"22.4","Max Heating Capacity (kW)":"25","Airflow Rate":"8,400 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"14.6","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 46 °C"}},{"id":93002,"brandId":375,"categoryId":1710,"modelName":"AJH090LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"10HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 28.0kW nominal cooling capacity, connects up to 25 indoor units.","capacityKw":28,"selectBy":"HP","btuHr":95540,"airflowCfm":5297,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":7.5,"pipeLiquidMm":9.52,"pipeGasMm":22.2,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":177,"outdoorDimensions":"H1428 x W1080 x D480 mm","outdoorSoundDb":54,"operatingTempMin":-15,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"10HP","Cooling Capacity":"28.0 kW","Nominal Heating Capacity":"28.0 kW","Max Heating Capacity":"31.5 kW","Max Connectable Indoor Units":"1-25","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"54/69 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-15 to 46","Operation Range Heating":"-20 to 21 °C","Model":"AJH090LELBH","Cooling Capacity (kW)":"28","Nominal Heating Capacity (kW)":"28","Max Heating Capacity (kW)":"31.5","Airflow Rate":"9,000 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"15.7","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 46 °C"}},{"id":93003,"brandId":375,"categoryId":1710,"modelName":"AJH108LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"12HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 33.5kW nominal cooling capacity, connects up to 30 indoor units.","capacityKw":33.5,"selectBy":"HP","btuHr":114307,"airflowCfm":6474,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":7.5,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":178,"outdoorDimensions":"H1428 x W1080 x D480 mm","outdoorSoundDb":59,"operatingTempMin":-15,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"12HP","Cooling Capacity":"33.5 kW","Nominal Heating Capacity":"33.5 kW","Max Heating Capacity":"37.5 kW","Max Connectable Indoor Units":"1-30","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"59/73 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-15 to 46","Operation Range Heating":"-20 to 21 °C","Model":"AJH108LELBH","Cooling Capacity (kW)":"33.5","Nominal Heating Capacity (kW)":"33.5","Max Heating Capacity (kW)":"37.5","Airflow Rate":"11,000/12,100 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"15.7","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 46 °C"}},{"id":93004,"brandId":375,"categoryId":1710,"modelName":"AJH126LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"14HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 40.0kW nominal cooling capacity, connects up to 36 indoor units.","capacityKw":40,"selectBy":"HP","btuHr":136486,"airflowCfm":7652,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":213,"outdoorDimensions":"H1638 x W1080 x D480 mm","outdoorSoundDb":62,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"14HP","Cooling Capacity":"40.0 kW","Nominal Heating Capacity":"40.0 kW","Max Heating Capacity":"45.0 kW","Max Connectable Indoor Units":"1-36","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"62/75 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-5 to 46*","Operation Range Heating":"-20 to 21 °C","Model":"AJH126LELBH","Cooling Capacity (kW)":"40","Nominal Heating Capacity (kW)":"40","Max Heating Capacity (kW)":"45","Airflow Rate":"13,000 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"22.9","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46* °C"}},{"id":93005,"brandId":375,"categoryId":1710,"modelName":"AJH144LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"16HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 45.0kW nominal cooling capacity, connects up to 40 indoor units.","capacityKw":45,"selectBy":"HP","btuHr":153546,"airflowCfm":8240,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":213,"outdoorDimensions":"H1638 x W1080 x D480 mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"16HP","Cooling Capacity":"45.0 kW","Nominal Heating Capacity":"45.0 kW","Max Heating Capacity":"50.0 kW","Max Connectable Indoor Units":"1-40","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"64/77 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-5 to 46*","Operation Range Heating":"-20 to 21 °C","Model":"AJH144LELBH","Cooling Capacity (kW)":"45","Nominal Heating Capacity (kW)":"45","Max Heating Capacity (kW)":"50","Airflow Rate":"14,000 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"22.9","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46* °C"}},{"id":93006,"brandId":375,"categoryId":1710,"modelName":"AJH162LELBH","series":"AIRSTAGE J-IVL","productType":"VRF Outdoor Unit — Heat Pump","description":"18HP AIRSTAGE J-IVL heat pump VRF outdoor unit, 50.0kW nominal cooling capacity, connects up to 42 indoor units.","capacityKw":50,"selectBy":"HP","btuHr":170607,"airflowCfm":8711,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"pipeMaxM":400,"pipeHeightM":50,"outdoorWeightKg":217,"outdoorDimensions":"H1638 x W1080 x D480 mm","outdoorSoundDb":65,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVL","HP Rating":"18HP","Cooling Capacity":"50.0 kW","Nominal Heating Capacity":"50.0 kW","Max Heating Capacity":"55.0 kW","Max Connectable Indoor Units":"1-42","Power Source":"3 phase, ~400V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 400 m","Max Height Difference":"50 m (indoor above outdoor) / 40 m (outdoor above indoor)","Sound Pressure/Power Level (Cooling)":"65/79 dB(A)","External Static Pressure":"Up to 60 Pa on 14/16/18HP, 40 Pa on 12HP, 30 Pa on 8/10HP","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity, for improved part-load efficiency","Fan":"Ø570 mm large propeller fan with DC fan motor (multi-stage, low noise)","Compressor":"Scroll compressor, sensorless sine-wave DC inverter, 15–130 rps","Heat Exchanger":"2.6-row large heat exchanger","Subcool Heat Exchanger":"Dual-tube subcool heat exchanger for improved cooling performance","Slim & Compact Design":"Up to 45% smaller footprint and 58 kg lighter than previous V-Series equivalents","Operation Range Cooling":"-5 to 46*","Operation Range Heating":"-20 to 21 °C","Model":"AJH162LELBH","Cooling Capacity (kW)":"50","Nominal Heating Capacity (kW)":"50","Max Heating Capacity (kW)":"55","Airflow Rate":"14,800/15,300 m³/h","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"24.6","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46* °C"}},{"id":93007,"brandId":375,"categoryId":1710,"modelName":"AJH040LCLBH","series":"AIRSTAGE J-IVS","productType":"VRF Outdoor Unit — Heat Pump","description":"4HP AIRSTAGE J-IVS heat pump VRF outdoor unit for small buildings, 12.1kW cooling capacity, height under 1m.","capacityKw":12.1,"selectBy":"HP","btuHr":41287,"airflowCfm":2378,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":80,"pipeHeightM":30,"outdoorWeightKg":86,"outdoorDimensions":"H998 x W970 x D370 mm","outdoorSoundDb":51,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVS","HP Rating":"4HP","Cooling Capacity":"12.1 kW","Nominal Heating Capacity":"12.1 kW","Max Heating Capacity":"13.6 kW","Max Connectable Indoor Units":"1-11","Power Source":"Single phase, ~230V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 80 m","Max Height Difference":"30 m","External Static Pressure":"Up to 25 Pa","Height / Weight":"998mm height, 86kg — 25% lower height & up to 58kg lighter than previous 6HP class","Compressor":"Compact high-performance DC twin rotary compressor","Fan":"Large propeller fan with DC fan motor, optimized blade angle","Heat Exchanger":"3-row large heat exchanger with high heat-transfer copper tube (improved lead angle)","Airflow Grille":"Smooth aerodynamic airflow grille for minimal blow loss","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity","Non-stop Oil Recovery":"Continues cooling/heating operation without stopping during oil-recovery mode","Easier Installation":"Connection check function confirms wiring/address setting via quick check run; displays connected indoor unit numbers","Max Connectable Indoor Units (up from previous J-IIS)":"13 units (6HP class) vs 8 units previously","Operation Range Cooling":"-5 to 46 °C","Operation Range Heating":"-20 to 21 °C","Model":"AJH040LCLBH","Cooling Capacity (kW)":"12.1","Nominal Heating Capacity (kW)":"12.1","Max Heating Capacity (kW)":"13.6","Airflow Rate":"4040 m³/h","Heat Exchanger Fin":"Blue fin","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"8.4","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46 °C"}},{"id":93008,"brandId":375,"categoryId":1710,"modelName":"AJH045LCLBH","series":"AIRSTAGE J-IVS","productType":"VRF Outdoor Unit — Heat Pump","description":"5HP AIRSTAGE J-IVS heat pump VRF outdoor unit for small buildings, 14.0kW cooling capacity, height under 1m.","capacityKw":14,"selectBy":"HP","btuHr":47770,"airflowCfm":2472,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":80,"pipeHeightM":30,"outdoorWeightKg":86,"outdoorDimensions":"H998 x W970 x D370 mm","outdoorSoundDb":53,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVS","HP Rating":"5HP","Cooling Capacity":"14.0 kW","Nominal Heating Capacity":"14.0 kW","Max Heating Capacity":"16.0 kW","Max Connectable Indoor Units":"1-12","Power Source":"Single phase, ~230V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 80 m","Max Height Difference":"30 m","External Static Pressure":"Up to 25 Pa","Height / Weight":"998mm height, 86kg — 25% lower height & up to 58kg lighter than previous 6HP class","Compressor":"Compact high-performance DC twin rotary compressor","Fan":"Large propeller fan with DC fan motor, optimized blade angle","Heat Exchanger":"3-row large heat exchanger with high heat-transfer copper tube (improved lead angle)","Airflow Grille":"Smooth aerodynamic airflow grille for minimal blow loss","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity","Non-stop Oil Recovery":"Continues cooling/heating operation without stopping during oil-recovery mode","Easier Installation":"Connection check function confirms wiring/address setting via quick check run; displays connected indoor unit numbers","Max Connectable Indoor Units (up from previous J-IIS)":"13 units (6HP class) vs 8 units previously","Operation Range Cooling":"-5 to 46 °C","Operation Range Heating":"-20 to 21 °C","Model":"AJH045LCLBH","Cooling Capacity (kW)":"14","Nominal Heating Capacity (kW)":"14","Max Heating Capacity (kW)":"16","Airflow Rate":"4200 m³/h","Heat Exchanger Fin":"Blue fin","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"8.4","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46 °C"}},{"id":93009,"brandId":375,"categoryId":1710,"modelName":"AJH054LCLBH","series":"AIRSTAGE J-IVS","productType":"VRF Outdoor Unit — Heat Pump","description":"6HP AIRSTAGE J-IVS heat pump VRF outdoor unit for small buildings, 15.1kW cooling capacity, height under 1m.","capacityKw":15.1,"selectBy":"HP","btuHr":51523,"airflowCfm":2472,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":4,"pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":80,"pipeHeightM":30,"outdoorWeightKg":87,"outdoorDimensions":"H998 x W970 x D370 mm","outdoorSoundDb":54,"operatingTempMin":-5,"operatingTempMax":46,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE J-IVS","HP Rating":"6HP","Cooling Capacity":"15.1 kW","Nominal Heating Capacity":"15.1 kW","Max Heating Capacity":"16.5 kW","Max Connectable Indoor Units":"1-13","Power Source":"Single phase, ~230V, 50Hz","Refrigerant":"R410A","Total Piping Length":"Max. 80 m","Max Height Difference":"30 m","External Static Pressure":"Up to 25 Pa","Height / Weight":"998mm height, 87kg — 25% lower height & up to 58kg lighter than previous 6HP class","Compressor":"Compact high-performance DC twin rotary compressor","Fan":"Large propeller fan with DC fan motor, optimized blade angle","Heat Exchanger":"3-row large heat exchanger with high heat-transfer copper tube (improved lead angle)","Airflow Grille":"Smooth aerodynamic airflow grille for minimal blow loss","New Intelligent Refrigerant Control":"Outdoor unit supplies adequate capacity on demand instead of constant capacity","Non-stop Oil Recovery":"Continues cooling/heating operation without stopping during oil-recovery mode","Easier Installation":"Connection check function confirms wiring/address setting via quick check run; displays connected indoor unit numbers","Max Connectable Indoor Units (up from previous J-IIS)":"13 units (6HP class) vs 8 units previously","Operation Range Cooling":"-5 to 46 °C","Operation Range Heating":"-20 to 21 °C","Model":"AJH054LCLBH","Cooling Capacity (kW)":"15.1","Nominal Heating Capacity (kW)":"15.1","Max Heating Capacity (kW)":"16.5","Airflow Rate":"4200 m³/h","Heat Exchanger Fin":"Blue fin","Refrigerant GWP":"2088","Refrigerant Charge (CO2eq-T)":"8.4","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 46 °C"}},{"id":93010,"brandId":375,"categoryId":1713,"modelName":"AJH072LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"8HP AIRSTAGE V-III TROPICAL space-saving combination (AJH072LNTCH), 22.4kW cooling, high-ambient rated to 52°C.","capacityKw":22.4,"selectBy":"HP","btuHr":76432,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":12.7,"pipeGasMm":22.22,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930 x D765 mm","outdoorSoundDb":56,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"8HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH072LNTCH","Cooling Capacity":"22.4 kW","Heating Capacity":"25.0 kW","Max Connectable Indoor Units":"13","Indoor Unit Connectable Capacity (Cooling)":"11.2-33.6 kW","Sound Pressure Level (Cooling)":"56 dB(A)","Sound Pressure Level (Heating)":"58 dB(A)","Compressor Motor Output":"7.5 kW","Model":"AJH072LNTCH","Cooling Capacity (kW)":"22.4","Heating Capacity (kW)":"25","Indoor Unit Connectable Capacity (kW)":"11.2-33.6","Outdoor Unit Combination":"AJH072LNTCH","Airflow Rate":"11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93011,"brandId":375,"categoryId":1713,"modelName":"AJH090LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"10HP AIRSTAGE V-III TROPICAL space-saving combination (AJH090LNTCH), 28.0kW cooling, high-ambient rated to 52°C.","capacityKw":28,"selectBy":"HP","btuHr":95540,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":12.7,"pipeGasMm":22.22,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930 x D765 mm","outdoorSoundDb":58,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"10HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH090LNTCH","Cooling Capacity":"28.0 kW","Heating Capacity":"31.5 kW","Max Connectable Indoor Units":"16","Indoor Unit Connectable Capacity (Cooling)":"14.0-42.0 kW","Sound Pressure Level (Cooling)":"58 dB(A)","Sound Pressure Level (Heating)":"59 dB(A)","Compressor Motor Output":"7.5 kW","Model":"AJH090LNTCH","Cooling Capacity (kW)":"28","Heating Capacity (kW)":"31.5","Indoor Unit Connectable Capacity (kW)":"14.0-42.0","Outdoor Unit Combination":"AJH090LNTCH","Airflow Rate":"11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93012,"brandId":375,"categoryId":1713,"modelName":"AJH108LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"12HP AIRSTAGE V-III TROPICAL space-saving combination (AJH108LNTCH), 33.5kW cooling, high-ambient rated to 52°C.","capacityKw":33.5,"selectBy":"HP","btuHr":114307,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1240 x D765 mm","outdoorSoundDb":57,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"12HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH108LNTCH","Cooling Capacity":"33.5 kW","Heating Capacity":"37.5 kW","Max Connectable Indoor Units":"19","Indoor Unit Connectable Capacity (Cooling)":"16.8-50.2 kW","Sound Pressure Level (Cooling)":"57 dB(A)","Sound Pressure Level (Heating)":"60 dB(A)","Compressor Motor Output":"11.0 kW","Model":"AJH108LNTCH","Cooling Capacity (kW)":"33.5","Heating Capacity (kW)":"37.5","Indoor Unit Connectable Capacity (kW)":"16.8-50.2","Outdoor Unit Combination":"AJH108LNTCH","Airflow Rate":"13,000 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93013,"brandId":375,"categoryId":1713,"modelName":"AJH126LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"14HP AIRSTAGE V-III TROPICAL space-saving combination (AJH126LNTCH), 40.0kW cooling, high-ambient rated to 52°C.","capacityKw":40,"selectBy":"HP","btuHr":136486,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1240 x D765 mm","outdoorSoundDb":60,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"14HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH126LNTCH","Cooling Capacity":"40.0 kW","Heating Capacity":"45.0 kW","Max Connectable Indoor Units":"23","Indoor Unit Connectable Capacity (Cooling)":"20.0-60.0 kW","Sound Pressure Level (Cooling)":"60 dB(A)","Sound Pressure Level (Heating)":"62 dB(A)","Compressor Motor Output":"11.0 kW","Model":"AJH126LNTCH","Cooling Capacity (kW)":"40","Heating Capacity (kW)":"45","Indoor Unit Connectable Capacity (kW)":"20.0-60.0","Outdoor Unit Combination":"AJH126LNTCH","Airflow Rate":"13,000 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93014,"brandId":375,"categoryId":1713,"modelName":"AJH144LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"16HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH), 45.0kW cooling, high-ambient rated to 52°C.","capacityKw":45,"selectBy":"HP","btuHr":153546,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1240 x D765 mm","outdoorSoundDb":62,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"16HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH","Cooling Capacity":"45.0 kW","Heating Capacity":"50.0 kW","Max Connectable Indoor Units":"26","Indoor Unit Connectable Capacity (Cooling)":"22.2-67.5 kW","Sound Pressure Level (Cooling)":"62 dB(A)","Sound Pressure Level (Heating)":"64 dB(A)","Compressor Motor Output":"11.0 kW","Model":"AJH144LNTCH","Cooling Capacity (kW)":"45","Heating Capacity (kW)":"50","Indoor Unit Connectable Capacity (kW)":"22.2-67.5","Outdoor Unit Combination":"AJH144LNTCH","Airflow Rate":"13,700 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93015,"brandId":375,"categoryId":1713,"modelName":"AJH162LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"18HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH), 50.0kW cooling, high-ambient rated to 52°C.","capacityKw":50,"selectBy":"HP","btuHr":170607,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1240 x D765 mm","outdoorSoundDb":63,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"18HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH","Cooling Capacity":"50.0 kW","Heating Capacity":"50.0 kW","Max Connectable Indoor Units":"29","Indoor Unit Connectable Capacity (Cooling)":"25.0-67.5 kW","Sound Pressure Level (Cooling)":"63 dB(A)","Sound Pressure Level (Heating)":"64 dB(A)","Compressor Motor Output":"11.0 kW","Model":"AJH162LNTCH","Cooling Capacity (kW)":"50","Heating Capacity (kW)":"50","Indoor Unit Connectable Capacity (kW)":"25.0-67.5","Outdoor Unit Combination":"AJH162LNTCH","Airflow Rate":"13,700 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93016,"brandId":375,"categoryId":1713,"modelName":"AJH180LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"20HP AIRSTAGE V-III TROPICAL space-saving combination (AJH090LNTCH + AJH090LNTCH), 56.0kW cooling, high-ambient rated to 52°C.","capacityKw":56,"selectBy":"HP","btuHr":191080,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930x2 x D765 mm","outdoorSoundDb":61,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"20HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH090LNTCH + AJH090LNTCH","Cooling Capacity":"56.0 kW","Heating Capacity":"63.0 kW","Max Connectable Indoor Units":"33","Indoor Unit Connectable Capacity (Cooling)":"28.0-84.0 kW","Sound Pressure Level (Cooling)":"61 dB(A)","Sound Pressure Level (Heating)":"62 dB(A)","Compressor Motor Output":"7.5x2 kW","Model":"AJH180LNTCH","Cooling Capacity (kW)":"56","Heating Capacity (kW)":"63","Indoor Unit Connectable Capacity (kW)":"28.0-84.0","Outdoor Unit Combination":"AJH090LNTCH + AJH090LNTCH","Airflow Rate":"11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93017,"brandId":375,"categoryId":1713,"modelName":"AJH198LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"22HP AIRSTAGE V-III TROPICAL space-saving combination (AJH126LNTCH + AJH072LNTCH), 62.4kW cooling, high-ambient rated to 52°C.","capacityKw":62.4,"selectBy":"HP","btuHr":212918,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930 x D765 mm","outdoorSoundDb":61,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"22HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH072LNTCH","Cooling Capacity":"62.4 kW","Heating Capacity":"70.0 kW","Max Connectable Indoor Units":"36","Indoor Unit Connectable Capacity (Cooling)":"31.2-93.6 kW","Sound Pressure Level (Cooling)":"61 dB(A)","Sound Pressure Level (Heating)":"63 dB(A)","Compressor Motor Output":"11.0+7.5 kW","Model":"AJH198LNTCH","Cooling Capacity (kW)":"62.4","Heating Capacity (kW)":"70","Indoor Unit Connectable Capacity (kW)":"31.2-93.6","Outdoor Unit Combination":"AJH126LNTCH + AJH072LNTCH","Airflow Rate":"13,000+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93018,"brandId":375,"categoryId":1713,"modelName":"AJH216LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"24HP AIRSTAGE V-III TROPICAL space-saving combination (AJH126LNTCH + AJH090LNTCH), 68.0kW cooling, high-ambient rated to 52°C.","capacityKw":68,"selectBy":"HP","btuHr":232026,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930 x D765 mm","outdoorSoundDb":62,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"24HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH090LNTCH","Cooling Capacity":"68.0 kW","Heating Capacity":"76.5 kW","Max Connectable Indoor Units":"40","Indoor Unit Connectable Capacity (Cooling)":"34.0-102.0 kW","Sound Pressure Level (Cooling)":"62 dB(A)","Sound Pressure Level (Heating)":"64 dB(A)","Compressor Motor Output":"11.0+7.5 kW","Model":"AJH216LNTCH","Cooling Capacity (kW)":"68","Heating Capacity (kW)":"76.5","Indoor Unit Connectable Capacity (kW)":"34.0-102.0","Outdoor Unit Combination":"AJH126LNTCH + AJH090LNTCH","Airflow Rate":"13,000+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93019,"brandId":375,"categoryId":1713,"modelName":"AJH234LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"26HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH090LNTCH), 73.0kW cooling, high-ambient rated to 52°C.","capacityKw":73,"selectBy":"HP","btuHr":249086,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930 x D765 mm","outdoorSoundDb":63,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"26HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH090LNTCH","Cooling Capacity":"73.0 kW","Heating Capacity":"81.5 kW","Max Connectable Indoor Units":"43","Indoor Unit Connectable Capacity (Cooling)":"36.5-109.5 kW","Sound Pressure Level (Cooling)":"63 dB(A)","Sound Pressure Level (Heating)":"65 dB(A)","Compressor Motor Output":"11.0+7.5 kW","Model":"AJH234LNTCH","Cooling Capacity (kW)":"73","Heating Capacity (kW)":"81.5","Indoor Unit Connectable Capacity (kW)":"36.5-109.5","Outdoor Unit Combination":"AJH144LNTCH + AJH090LNTCH","Airflow Rate":"13,700+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93020,"brandId":375,"categoryId":1713,"modelName":"AJH252LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"28HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH090LNTCH), 78.0kW cooling, high-ambient rated to 52°C.","capacityKw":78,"selectBy":"HP","btuHr":266147,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"28HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH090LNTCH","Cooling Capacity":"78.0 kW","Heating Capacity":"81.5 kW","Max Connectable Indoor Units":"46","Indoor Unit Connectable Capacity (Cooling)":"39.0-109.5 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"65 dB(A)","Compressor Motor Output":"11.0+7.5 kW","Model":"AJH252LNTCH","Cooling Capacity (kW)":"78","Heating Capacity (kW)":"81.5","Indoor Unit Connectable Capacity (kW)":"39.0-109.5","Outdoor Unit Combination":"AJH162LNTCH + AJH090LNTCH","Airflow Rate":"13,700+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93021,"brandId":375,"categoryId":1713,"modelName":"AJH270LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"30HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH126LNTCH), 85.0kW cooling, high-ambient rated to 52°C.","capacityKw":85,"selectBy":"HP","btuHr":290032,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"30HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH126LNTCH","Cooling Capacity":"85.0 kW","Heating Capacity":"95.0 kW","Max Connectable Indoor Units":"50","Indoor Unit Connectable Capacity (Cooling)":"42.5-127.5 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"66 dB(A)","Compressor Motor Output":"11.0x2 kW","Model":"AJH270LNTCH","Cooling Capacity (kW)":"85","Heating Capacity (kW)":"95","Indoor Unit Connectable Capacity (kW)":"42.5-127.5","Outdoor Unit Combination":"AJH144LNTCH + AJH126LNTCH","Airflow Rate":"13,700+13,000 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93022,"brandId":375,"categoryId":1713,"modelName":"AJH288LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"32HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH144LNTCH), 90.0kW cooling, high-ambient rated to 52°C.","capacityKw":90,"selectBy":"HP","btuHr":307093,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2 x D765 mm","outdoorSoundDb":65,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"32HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH144LNTCH","Cooling Capacity":"90.0 kW","Heating Capacity":"100.0 kW","Max Connectable Indoor Units":"53","Indoor Unit Connectable Capacity (Cooling)":"45.0-135.0 kW","Sound Pressure Level (Cooling)":"65 dB(A)","Sound Pressure Level (Heating)":"67 dB(A)","Compressor Motor Output":"11.0x2 kW","Model":"AJH288LNTCH","Cooling Capacity (kW)":"90","Heating Capacity (kW)":"100","Indoor Unit Connectable Capacity (kW)":"45.0-135.0","Outdoor Unit Combination":"AJH144LNTCH + AJH144LNTCH","Airflow Rate":"13,700x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93023,"brandId":375,"categoryId":1713,"modelName":"AJH306LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"34HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH144LNTCH), 95.0kW cooling, high-ambient rated to 52°C.","capacityKw":95,"selectBy":"HP","btuHr":324153,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2 x D765 mm","outdoorSoundDb":66,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"34HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH144LNTCH","Cooling Capacity":"95.0 kW","Heating Capacity":"100.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"47.5-135.0 kW","Sound Pressure Level (Cooling)":"66 dB(A)","Sound Pressure Level (Heating)":"67 dB(A)","Compressor Motor Output":"11.0x2 kW","Model":"AJH306LNTCH","Cooling Capacity (kW)":"95","Heating Capacity (kW)":"100","Indoor Unit Connectable Capacity (kW)":"47.5-135.0","Outdoor Unit Combination":"AJH162LNTCH + AJH144LNTCH","Airflow Rate":"13,700x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93024,"brandId":375,"categoryId":1713,"modelName":"AJH324LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"36HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH162LNTCH), 100.0kW cooling, high-ambient rated to 52°C.","capacityKw":100,"selectBy":"HP","btuHr":341214,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2 x D765 mm","outdoorSoundDb":66,"operatingTempMin":-15,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-15 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"36HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH162LNTCH","Cooling Capacity":"100.0 kW","Heating Capacity":"100.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"50.0-135.0 kW","Sound Pressure Level (Cooling)":"66 dB(A)","Sound Pressure Level (Heating)":"67 dB(A)","Compressor Motor Output":"11.0x2 kW","Model":"AJH324LNTCH","Cooling Capacity (kW)":"100","Heating Capacity (kW)":"100","Indoor Unit Connectable Capacity (kW)":"50.0-135.0","Outdoor Unit Combination":"AJH162LNTCH + AJH162LNTCH","Airflow Rate":"13,700x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-15 to 52 °C"}},{"id":93025,"brandId":375,"categoryId":1713,"modelName":"AJH342LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"38HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH090LNTCH + AJH090LNTCH), 106.0kW cooling, high-ambient rated to 52°C.","capacityKw":106,"selectBy":"HP","btuHr":361687,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930x2 x D765 mm","outdoorSoundDb":65,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"38HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH090LNTCH + AJH090LNTCH","Cooling Capacity":"106.0 kW","Heating Capacity":"113.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"53.0-151.5 kW","Sound Pressure Level (Cooling)":"65 dB(A)","Sound Pressure Level (Heating)":"66 dB(A)","Compressor Motor Output":"11.0+7.5x2 kW","Model":"AJH342LNTCH","Cooling Capacity (kW)":"106","Heating Capacity (kW)":"113","Indoor Unit Connectable Capacity (kW)":"53.0-151.5","Outdoor Unit Combination":"AJH162LNTCH + AJH090LNTCH + AJH090LNTCH","Airflow Rate":"13,700+11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93026,"brandId":375,"categoryId":1713,"modelName":"AJH360LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"40HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH126LNTCH + AJH090LNTCH), 113.0kW cooling, high-ambient rated to 52°C.","capacityKw":113,"selectBy":"HP","btuHr":385572,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":65,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"40HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH126LNTCH + AJH090LNTCH","Cooling Capacity":"113.0 kW","Heating Capacity":"126.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"56.5-169.5 kW","Sound Pressure Level (Cooling)":"65 dB(A)","Sound Pressure Level (Heating)":"67 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Model":"AJH360LNTCH","Cooling Capacity (kW)":"113","Heating Capacity (kW)":"126.5","Indoor Unit Connectable Capacity (kW)":"56.5-169.5","Outdoor Unit Combination":"AJH144LNTCH + AJH126LNTCH + AJH090LNTCH","Airflow Rate":"13,700+13,000+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93027,"brandId":375,"categoryId":1713,"modelName":"AJH378LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"42HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH144LNTCH + AJH090LNTCH), 118.0kW cooling, high-ambient rated to 52°C.","capacityKw":118,"selectBy":"HP","btuHr":402633,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":66,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"42HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH144LNTCH + AJH090LNTCH","Cooling Capacity":"118.0 kW","Heating Capacity":"131.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"59.0-177.0 kW","Sound Pressure Level (Cooling)":"66 dB(A)","Sound Pressure Level (Heating)":"68 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Model":"AJH378LNTCH","Cooling Capacity (kW)":"118","Heating Capacity (kW)":"131.5","Indoor Unit Connectable Capacity (kW)":"59.0-177.0","Outdoor Unit Combination":"AJH144LNTCH + AJH144LNTCH + AJH090LNTCH","Airflow Rate":"13,700x2+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93028,"brandId":375,"categoryId":1713,"modelName":"AJH396LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"44HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH144LNTCH + AJH090LNTCH), 123.0kW cooling, high-ambient rated to 52°C.","capacityKw":123,"selectBy":"HP","btuHr":419693,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":66,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"44HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH144LNTCH + AJH090LNTCH","Cooling Capacity":"123.0 kW","Heating Capacity":"131.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"61.5-177.0 kW","Sound Pressure Level (Cooling)":"66 dB(A)","Sound Pressure Level (Heating)":"68 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Model":"AJH396LNTCH","Cooling Capacity (kW)":"123","Heating Capacity (kW)":"131.5","Indoor Unit Connectable Capacity (kW)":"61.5-177.0","Outdoor Unit Combination":"AJH162LNTCH + AJH144LNTCH + AJH090LNTCH","Airflow Rate":"13,700x2+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93029,"brandId":375,"categoryId":1713,"modelName":"AJH414LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"46HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH162LNTCH + AJH090LNTCH), 128.0kW cooling, high-ambient rated to 52°C.","capacityKw":128,"selectBy":"HP","btuHr":436754,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":67,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"46HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH162LNTCH + AJH090LNTCH","Cooling Capacity":"128.0 kW","Heating Capacity":"131.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"64.0-177.0 kW","Sound Pressure Level (Cooling)":"67 dB(A)","Sound Pressure Level (Heating)":"68 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Model":"AJH414LNTCH","Cooling Capacity (kW)":"128","Heating Capacity (kW)":"131.5","Indoor Unit Connectable Capacity (kW)":"64.0-177.0","Outdoor Unit Combination":"AJH162LNTCH + AJH162LNTCH + AJH090LNTCH","Airflow Rate":"13,700x2+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93030,"brandId":375,"categoryId":1713,"modelName":"AJH432LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"48HP AIRSTAGE V-III TROPICAL space-saving combination (AJH144LNTCH + AJH144LNTCH + AJH144LNTCH), 135.0kW cooling, high-ambient rated to 52°C.","capacityKw":135,"selectBy":"HP","btuHr":460639,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":67,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"48HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH144LNTCH + AJH144LNTCH","Cooling Capacity":"135.0 kW","Heating Capacity":"150.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"67.5-202.5 kW","Sound Pressure Level (Cooling)":"67 dB(A)","Sound Pressure Level (Heating)":"69 dB(A)","Compressor Motor Output":"11.0x3 kW","Model":"AJH432LNTCH","Cooling Capacity (kW)":"135","Heating Capacity (kW)":"150","Indoor Unit Connectable Capacity (kW)":"67.5-202.5","Outdoor Unit Combination":"AJH144LNTCH + AJH144LNTCH + AJH144LNTCH","Airflow Rate":"13,700x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93031,"brandId":375,"categoryId":1713,"modelName":"AJH450LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"50HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH144LNTCH + AJH144LNTCH), 140.0kW cooling, high-ambient rated to 52°C.","capacityKw":140,"selectBy":"HP","btuHr":477700,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":67,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"50HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH144LNTCH + AJH144LNTCH","Cooling Capacity":"140.0 kW","Heating Capacity":"150.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"70.0-202.5 kW","Sound Pressure Level (Cooling)":"67 dB(A)","Sound Pressure Level (Heating)":"69 dB(A)","Compressor Motor Output":"11.0x3 kW","Model":"AJH450LNTCH","Cooling Capacity (kW)":"140","Heating Capacity (kW)":"150","Indoor Unit Connectable Capacity (kW)":"70.0-202.5","Outdoor Unit Combination":"AJH162LNTCH + AJH144LNTCH + AJH144LNTCH","Airflow Rate":"13,700x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93032,"brandId":375,"categoryId":1713,"modelName":"AJH468LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"52HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH162LNTCH + AJH144LNTCH), 145.0kW cooling, high-ambient rated to 52°C.","capacityKw":145,"selectBy":"HP","btuHr":494760,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":67,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"52HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH162LNTCH + AJH144LNTCH","Cooling Capacity":"145.0 kW","Heating Capacity":"150.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"72.5-202.5 kW","Sound Pressure Level (Cooling)":"67 dB(A)","Sound Pressure Level (Heating)":"69 dB(A)","Compressor Motor Output":"11.0x3 kW","Model":"AJH468LNTCH","Cooling Capacity (kW)":"145","Heating Capacity (kW)":"150","Indoor Unit Connectable Capacity (kW)":"72.5-202.5","Outdoor Unit Combination":"AJH162LNTCH + AJH162LNTCH + AJH144LNTCH","Airflow Rate":"13,700x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93033,"brandId":375,"categoryId":1713,"modelName":"AJH486LNTCH","series":"AIRSTAGE V-III TROPICAL — Space Saving Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient)","description":"54HP AIRSTAGE V-III TROPICAL space-saving combination (AJH162LNTCH + AJH162LNTCH + AJH162LNTCH), 150.0kW cooling, high-ambient rated to 52°C.","capacityKw":150,"selectBy":"HP","btuHr":511821,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":68,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"54HP","Combination Type":"Space Saving Combination","Outdoor Unit Modules":"AJH162LNTCH + AJH162LNTCH + AJH162LNTCH","Cooling Capacity":"150.0 kW","Heating Capacity":"150.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"75.0-202.5 kW","Sound Pressure Level (Cooling)":"68 dB(A)","Sound Pressure Level (Heating)":"69 dB(A)","Compressor Motor Output":"11.0x3 kW","Model":"AJH486LNTCH","Cooling Capacity (kW)":"150","Heating Capacity (kW)":"150","Indoor Unit Connectable Capacity (kW)":"75.0-202.5","Outdoor Unit Combination":"AJH162LNTCH + AJH162LNTCH + AJH162LNTCH","Airflow Rate":"13,700x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93034,"brandId":375,"categoryId":1713,"modelName":"AJH144LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"16HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH072LNTCH + AJH072LNTCH), 44.8kW cooling, optimised part-load COP.","capacityKw":44.8,"selectBy":"HP","btuHr":152864,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930x2 x D765 mm","outdoorSoundDb":59,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"16HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH072LNTCH + AJH072LNTCH","Cooling Capacity":"44.8 kW","Heating Capacity":"50.0 kW","Max Connectable Indoor Units":"26","Indoor Unit Connectable Capacity (Cooling)":"22.4-67.2 kW","Sound Pressure Level (Cooling)":"59 dB(A)","Sound Pressure Level (Heating)":"61 dB(A)","Compressor Motor Output":"7.5x2 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH144LNTCHH","Cooling Capacity (kW)":"44.8","Heating Capacity (kW)":"50","Indoor Unit Connectable Capacity (kW)":"22.4-67.2","Outdoor Unit Combination":"AJH072LNTCH + AJH072LNTCH","Airflow Rate":"11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93035,"brandId":375,"categoryId":1713,"modelName":"AJH162LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"18HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH090LNTCH + AJH072LNTCH), 50.4kW cooling, optimised part-load COP.","capacityKw":50.4,"selectBy":"HP","btuHr":171972,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930x2 x D765 mm","outdoorSoundDb":60,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"18HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH090LNTCH + AJH072LNTCH","Cooling Capacity":"50.4 kW","Heating Capacity":"56.5 kW","Max Connectable Indoor Units":"29","Indoor Unit Connectable Capacity (Cooling)":"25.2-75.6 kW","Sound Pressure Level (Cooling)":"60 dB(A)","Sound Pressure Level (Heating)":"62 dB(A)","Compressor Motor Output":"7.5x2 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH162LNTCHH","Cooling Capacity (kW)":"50.4","Heating Capacity (kW)":"56.5","Indoor Unit Connectable Capacity (kW)":"25.2-75.6","Outdoor Unit Combination":"AJH090LNTCH + AJH072LNTCH","Airflow Rate":"11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93036,"brandId":375,"categoryId":1713,"modelName":"AJH180LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"20HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH108LNTCH + AJH072LNTCH), 55.9kW cooling, optimised part-load COP.","capacityKw":55.9,"selectBy":"HP","btuHr":190739,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x930 x D765 mm","outdoorSoundDb":60,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"20HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH108LNTCH + AJH072LNTCH","Cooling Capacity":"55.9 kW","Heating Capacity":"62.5 kW","Max Connectable Indoor Units":"33","Indoor Unit Connectable Capacity (Cooling)":"28.0-83.8 kW","Sound Pressure Level (Cooling)":"60 dB(A)","Sound Pressure Level (Heating)":"62 dB(A)","Compressor Motor Output":"11.0+7.5 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH180LNTCHH","Cooling Capacity (kW)":"55.9","Heating Capacity (kW)":"62.5","Indoor Unit Connectable Capacity (kW)":"28.0-83.8","Outdoor Unit Combination":"AJH108LNTCH + AJH072LNTCH","Airflow Rate":"13,000+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93037,"brandId":375,"categoryId":1713,"modelName":"AJH216LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"24HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH072LNTCH + AJH072LNTCH + AJH072LNTCH), 67.2kW cooling, optimised part-load COP.","capacityKw":67.2,"selectBy":"HP","btuHr":229296,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930x3 x D765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"24HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH072LNTCH + AJH072LNTCH + AJH072LNTCH","Cooling Capacity":"67.2 kW","Heating Capacity":"75.0 kW","Max Connectable Indoor Units":"39","Indoor Unit Connectable Capacity (Cooling)":"33.6-100.8 kW","Sound Pressure Level (Cooling)":"61 dB(A)","Sound Pressure Level (Heating)":"63 dB(A)","Compressor Motor Output":"7.5x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH216LNTCHH","Cooling Capacity (kW)":"67.2","Heating Capacity (kW)":"75","Indoor Unit Connectable Capacity (kW)":"33.6-100.8","Outdoor Unit Combination":"AJH072LNTCH + AJH072LNTCH + AJH072LNTCH","Airflow Rate":"11,100x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93038,"brandId":375,"categoryId":1713,"modelName":"AJH234LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"26HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH090LNTCH + AJH072LNTCH + AJH072LNTCH), 72.8kW cooling, optimised part-load COP.","capacityKw":72.8,"selectBy":"HP","btuHr":248404,"airflowCfm":6533,"powerInputW":7.5,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":255,"outdoorDimensions":"H1690 x W930x3 x D765 mm","outdoorSoundDb":62,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"26HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH090LNTCH + AJH072LNTCH + AJH072LNTCH","Cooling Capacity":"72.8 kW","Heating Capacity":"81.5 kW","Max Connectable Indoor Units":"43","Indoor Unit Connectable Capacity (Cooling)":"36.4-109.2 kW","Sound Pressure Level (Cooling)":"62 dB(A)","Sound Pressure Level (Heating)":"63 dB(A)","Compressor Motor Output":"7.5x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH234LNTCHH","Cooling Capacity (kW)":"72.8","Heating Capacity (kW)":"81.5","Indoor Unit Connectable Capacity (kW)":"36.4-109.2","Outdoor Unit Combination":"AJH090LNTCH + AJH072LNTCH + AJH072LNTCH","Airflow Rate":"11,100x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93039,"brandId":375,"categoryId":1713,"modelName":"AJH252LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"28HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH108LNTCH + AJH072LNTCH + AJH072LNTCH), 78.3kW cooling, optimised part-load COP.","capacityKw":78.3,"selectBy":"HP","btuHr":267171,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930x2 x D765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"28HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH108LNTCH + AJH072LNTCH + AJH072LNTCH","Cooling Capacity":"78.3 kW","Heating Capacity":"87.5 kW","Max Connectable Indoor Units":"46","Indoor Unit Connectable Capacity (Cooling)":"39.2-117.4 kW","Sound Pressure Level (Cooling)":"61 dB(A)","Sound Pressure Level (Heating)":"64 dB(A)","Compressor Motor Output":"11.0+7.5x2 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH252LNTCHH","Cooling Capacity (kW)":"78.3","Heating Capacity (kW)":"87.5","Indoor Unit Connectable Capacity (kW)":"39.2-117.4","Outdoor Unit Combination":"AJH108LNTCH + AJH072LNTCH + AJH072LNTCH","Airflow Rate":"13,000+11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93040,"brandId":375,"categoryId":1713,"modelName":"AJH270LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"30HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH126LNTCH + AJH072LNTCH + AJH072LNTCH), 84.8kW cooling, optimised part-load COP.","capacityKw":84.8,"selectBy":"HP","btuHr":289349,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240+930x2 x D765 mm","outdoorSoundDb":63,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"30HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH072LNTCH + AJH072LNTCH","Cooling Capacity":"84.8 kW","Heating Capacity":"95.0 kW","Max Connectable Indoor Units":"50","Indoor Unit Connectable Capacity (Cooling)":"42.4-127.2 kW","Sound Pressure Level (Cooling)":"63 dB(A)","Sound Pressure Level (Heating)":"65 dB(A)","Compressor Motor Output":"11.0+7.5x2 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH270LNTCHH","Cooling Capacity (kW)":"84.8","Heating Capacity (kW)":"95","Indoor Unit Connectable Capacity (kW)":"42.4-127.2","Outdoor Unit Combination":"AJH126LNTCH + AJH072LNTCH + AJH072LNTCH","Airflow Rate":"13,000+11,100x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93041,"brandId":375,"categoryId":1713,"modelName":"AJH288LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"32HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH108LNTCH + AJH108LNTCH + AJH072LNTCH), 89.4kW cooling, optimised part-load COP.","capacityKw":89.4,"selectBy":"HP","btuHr":305045,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":61,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"32HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH108LNTCH + AJH108LNTCH + AJH072LNTCH","Cooling Capacity":"89.4 kW","Heating Capacity":"100.0 kW","Max Connectable Indoor Units":"52","Indoor Unit Connectable Capacity (Cooling)":"44.7-134.1 kW","Sound Pressure Level (Cooling)":"61 dB(A)","Sound Pressure Level (Heating)":"64 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH288LNTCHH","Cooling Capacity (kW)":"89.4","Heating Capacity (kW)":"100","Indoor Unit Connectable Capacity (kW)":"44.7-134.1","Outdoor Unit Combination":"AJH108LNTCH + AJH108LNTCH + AJH072LNTCH","Airflow Rate":"13,000x2+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93042,"brandId":375,"categoryId":1713,"modelName":"AJH306LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"34HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH108LNTCH + AJH108LNTCH + AJH090LNTCH), 95.9kW cooling, optimised part-load COP.","capacityKw":95.9,"selectBy":"HP","btuHr":327224,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x2+930 x D765 mm","outdoorSoundDb":63,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"34HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH108LNTCH + AJH108LNTCH + AJH090LNTCH","Cooling Capacity":"95.9 kW","Heating Capacity":"107.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"48-143.8 kW","Sound Pressure Level (Cooling)":"63 dB(A)","Sound Pressure Level (Heating)":"65 dB(A)","Compressor Motor Output":"11.0x2+7.5 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH306LNTCHH","Cooling Capacity (kW)":"95.9","Heating Capacity (kW)":"107.5","Indoor Unit Connectable Capacity (kW)":"48-143.8","Outdoor Unit Combination":"AJH108LNTCH + AJH108LNTCH + AJH090LNTCH","Airflow Rate":"13,000x2+11,100 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93043,"brandId":375,"categoryId":1713,"modelName":"AJH324LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"36HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH108LNTCH + AJH108LNTCH + AJH108LNTCH), 100.5kW cooling, optimised part-load COP.","capacityKw":100.5,"selectBy":"HP","btuHr":342920,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"36HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH108LNTCH + AJH108LNTCH + AJH108LNTCH","Cooling Capacity":"100.5 kW","Heating Capacity":"112.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"50.3-150.7 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"66 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH324LNTCHH","Cooling Capacity (kW)":"100.5","Heating Capacity (kW)":"112.5","Indoor Unit Connectable Capacity (kW)":"50.3-150.7","Outdoor Unit Combination":"AJH108LNTCH + AJH108LNTCH + AJH108LNTCH","Airflow Rate":"13,000x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93044,"brandId":375,"categoryId":1713,"modelName":"AJH342LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"38HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH126LNTCH + AJH108LNTCH + AJH108LNTCH), 107.0kW cooling, optimised part-load COP.","capacityKw":107,"selectBy":"HP","btuHr":365099,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"38HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH108LNTCH + AJH108LNTCH","Cooling Capacity":"107.0 kW","Heating Capacity":"120.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"53.5-160.5 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"66 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH342LNTCHH","Cooling Capacity (kW)":"107","Heating Capacity (kW)":"120","Indoor Unit Connectable Capacity (kW)":"53.5-160.5","Outdoor Unit Combination":"AJH126LNTCH + AJH108LNTCH + AJH108LNTCH","Airflow Rate":"13,000x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93045,"brandId":375,"categoryId":1713,"modelName":"AJH360LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"40HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH126LNTCH + AJH126LNTCH + AJH108LNTCH), 113.5kW cooling, optimised part-load COP.","capacityKw":113.5,"selectBy":"HP","btuHr":387278,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"40HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH126LNTCH + AJH108LNTCH","Cooling Capacity":"113.5 kW","Heating Capacity":"127.5 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"56.8-170.2 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"66 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH360LNTCHH","Cooling Capacity (kW)":"113.5","Heating Capacity (kW)":"127.5","Indoor Unit Connectable Capacity (kW)":"56.8-170.2","Outdoor Unit Combination":"AJH126LNTCH + AJH126LNTCH + AJH108LNTCH","Airflow Rate":"13,000x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93046,"brandId":375,"categoryId":1713,"modelName":"AJH378LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"42HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH126LNTCH + AJH126LNTCH + AJH126LNTCH), 120.0kW cooling, optimised part-load COP.","capacityKw":120,"selectBy":"HP","btuHr":409457,"airflowCfm":7652,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":64,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"42HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH126LNTCH + AJH126LNTCH + AJH126LNTCH","Cooling Capacity":"120.0 kW","Heating Capacity":"135.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"60-180.0 kW","Sound Pressure Level (Cooling)":"64 dB(A)","Sound Pressure Level (Heating)":"67 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH378LNTCHH","Cooling Capacity (kW)":"120","Heating Capacity (kW)":"135","Indoor Unit Connectable Capacity (kW)":"60-180.0","Outdoor Unit Combination":"AJH126LNTCH + AJH126LNTCH + AJH126LNTCH","Airflow Rate":"13,000x3 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93047,"brandId":375,"categoryId":1713,"modelName":"AJH396LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"44HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH144LNTCH + AJH126LNTCH + AJH126LNTCH), 125.0kW cooling, optimised part-load COP.","capacityKw":125,"selectBy":"HP","btuHr":426518,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":65,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"44HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH126LNTCH + AJH126LNTCH","Cooling Capacity":"125.0 kW","Heating Capacity":"140.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"62.5-187.5 kW","Sound Pressure Level (Cooling)":"65 dB(A)","Sound Pressure Level (Heating)":"68 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH396LNTCHH","Cooling Capacity (kW)":"125","Heating Capacity (kW)":"140","Indoor Unit Connectable Capacity (kW)":"62.5-187.5","Outdoor Unit Combination":"AJH144LNTCH + AJH126LNTCH + AJH126LNTCH","Airflow Rate":"13,700+13,000x2 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93048,"brandId":375,"categoryId":1713,"modelName":"AJH414LNTCHH","series":"AIRSTAGE V-III TROPICAL — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Heat Pump (Tropical, High-Ambient, Energy Efficiency)","description":"46HP AIRSTAGE V-III TROPICAL energy-efficiency combination (AJH144LNTCH + AJH144LNTCH + AJH126LNTCH), 130.0kW cooling, optimised part-load COP.","capacityKw":130,"selectBy":"HP","btuHr":443578,"airflowCfm":8064,"powerInputW":11,"voltage":"400V / 3Ph / 50Hz","electricalSupply":"400V, 3-Phase, 50Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":279,"outdoorDimensions":"H1690 x W1,240x3 x D765 mm","outdoorSoundDb":66,"operatingTempMin":-5,"operatingTempMax":52,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE V-III TROPICAL","High Ambient Operation":"Cooling operation possible up to 52°C outdoor ambient temperature","Anti-corrosion Treatment":"All metallic parts and PCB components are protected against corrosion","Compressor":"High-efficient large-capacity DC twin rotary inverter compressor, 0.1Hz step speed control","Fan Motor":"3-phase DC fan motor with sophisticated driver control (all-inverter, low noise)","Heat Exchanger":"4-face heat exchanger with front intake port (corner-cut air-inhaling structure) and subcool heat exchanger (internal projection double-pipe)","Advanced Control":"Multiple outdoor operation control (load-balanced compressor operation) + heat exchanger refrigerant control (optimum refrigerant path control)","Refrigerant":"R410A","Operation Range Cooling":"-5 to 52 °C","Operation Range Heating":"-20 to 21 °C","HP Rating":"46HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJH144LNTCH + AJH144LNTCH + AJH126LNTCH","Cooling Capacity":"130.0 kW","Heating Capacity":"145.0 kW","Max Connectable Indoor Units":"55","Indoor Unit Connectable Capacity (Cooling)":"65-195.0 kW","Sound Pressure Level (Cooling)":"66 dB(A)","Sound Pressure Level (Heating)":"68 dB(A)","Compressor Motor Output":"11.0x3 kW","Note":"Energy-efficiency combinations use smaller outdoor modules in parallel for improved part-load COP (up to 17% COP improvement vs. single large module for equivalent capacity).","Model":"AJH414LNTCHH","Cooling Capacity (kW)":"130","Heating Capacity (kW)":"145","Indoor Unit Connectable Capacity (kW)":"65-195.0","Outdoor Unit Combination":"AJH144LNTCH + AJH144LNTCH + AJH126LNTCH","Airflow Rate":"13,700x2+13,000 m³/h","Max External Static Pressure":"82 Pa","Heat Exchanger Fin":"Blue fin","Operating Temp Range (Heating)":"-20 to 21 °C","Operating Temp Range (Cooling)":"-5 to 52 °C"}},{"id":93049,"brandId":375,"categoryId":1709,"modelName":"AJG072JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"8HP AIRSTAGE VRF VC_V standard combination (AJG072JATAH), 22.4kW cooling capacity.","capacityKw":22.4,"selectBy":"HP","btuHr":76432,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":9.52,"pipeGasMm":19.05,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930 x D765 mm","outdoorSoundDb":55,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"8HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG072JATAH","Cooling Capacity":"22.4 kW","Max Connectable Indoor Units":"15","Indoor Unit Connectable Capacity (Cooling)":"11.2-33.6 kW","Airflow Rate (Rated)":"10,200 m³/h","Sound Pressure Level (Cooling)":"55 dB(A)","Weight":"209 kg","Width":"930 mm","Refrigerant Charge":"9.7 kg","Liquid Pipe":"9.52 mm","Gas Pipe":"19.05 mm","Model":"AJG072JATAH","Cooling Capacity (kW)":"22.4","Indoor Unit Connectable Capacity (kW)":"11.2-33.6","Outdoor Unit Combination":"AJG072JATAH","Airflow Rate":"10,200 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93050,"brandId":375,"categoryId":1709,"modelName":"AJG090JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"10HP AIRSTAGE VRF VC_V standard combination (AJG090JATAH), 28.0kW cooling capacity.","capacityKw":28,"selectBy":"HP","btuHr":95540,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":9.52,"pipeGasMm":22.22,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930 x D765 mm","outdoorSoundDb":55,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"10HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG090JATAH","Cooling Capacity":"28.0 kW","Max Connectable Indoor Units":"19","Indoor Unit Connectable Capacity (Cooling)":"14.0-42.0 kW","Airflow Rate (Rated)":"10,200 m³/h","Sound Pressure Level (Cooling)":"55 dB(A)","Weight":"209 kg","Width":"930 mm","Refrigerant Charge":"9.7 kg","Liquid Pipe":"9.52 mm","Gas Pipe":"22.22 mm","Model":"AJG090JATAH","Cooling Capacity (kW)":"28","Indoor Unit Connectable Capacity (kW)":"14.0-42.0","Outdoor Unit Combination":"AJG090JATAH","Airflow Rate":"10,200 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93051,"brandId":375,"categoryId":1709,"modelName":"AJG108JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"12HP AIRSTAGE VRF VC_V standard combination (AJG108JATAH), 33.5kW cooling capacity.","capacityKw":33.5,"selectBy":"HP","btuHr":114307,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930 x D765 mm","outdoorSoundDb":56,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"12HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG108JATAH","Cooling Capacity":"33.5 kW","Max Connectable Indoor Units":"22","Indoor Unit Connectable Capacity (Cooling)":"16.8-50.2 kW","Airflow Rate (Rated)":"10,200 m³/h","Sound Pressure Level (Cooling)":"56 dB(A)","Weight":"209 kg","Width":"930 mm","Refrigerant Charge":"9.7 kg","Liquid Pipe":"12.7 mm","Gas Pipe":"28.58 mm","Model":"AJG108JATAH","Cooling Capacity (kW)":"33.5","Indoor Unit Connectable Capacity (kW)":"16.8-50.2","Outdoor Unit Combination":"AJG108JATAH","Airflow Rate":"10,200 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93052,"brandId":375,"categoryId":1709,"modelName":"AJG126JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"14HP AIRSTAGE VRF VC_V standard combination (AJG126JATAH), 40.0kW cooling capacity.","capacityKw":40,"selectBy":"HP","btuHr":136486,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1240 x D765 mm","outdoorSoundDb":62,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"14HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG126JATAH","Cooling Capacity":"40.0 kW","Max Connectable Indoor Units":"27","Indoor Unit Connectable Capacity (Cooling)":"20.0-60.0 kW","Airflow Rate (Rated)":"13,700 m³/h","Sound Pressure Level (Cooling)":"62 dB(A)","Weight":"232 kg","Width":"1240 mm","Refrigerant Charge":"11.8 kg","Liquid Pipe":"12.7 mm","Gas Pipe":"28.58 mm","Model":"AJG126JATAH","Cooling Capacity (kW)":"40","Indoor Unit Connectable Capacity (kW)":"20.0-60.0","Outdoor Unit Combination":"AJG126JATAH","Airflow Rate":"13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93053,"brandId":375,"categoryId":1709,"modelName":"AJG144JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"16HP AIRSTAGE VRF VC_V standard combination (AJG144JATAH), 45.0kW cooling capacity.","capacityKw":45,"selectBy":"HP","btuHr":153546,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1240 x D765 mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"16HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG144JATAH","Cooling Capacity":"45.0 kW","Max Connectable Indoor Units":"30","Indoor Unit Connectable Capacity (Cooling)":"22.5-67.5 kW","Airflow Rate (Rated)":"13,700 m³/h","Sound Pressure Level (Cooling)":"63 dB(A)","Weight":"232 kg","Width":"1240 mm","Refrigerant Charge":"11.8 kg","Liquid Pipe":"12.7 mm","Gas Pipe":"28.58 mm","Model":"AJG144JATAH","Cooling Capacity (kW)":"45","Indoor Unit Connectable Capacity (kW)":"22.5-67.5","Outdoor Unit Combination":"AJG144JATAH","Airflow Rate":"13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93054,"brandId":375,"categoryId":1709,"modelName":"AJG162JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"18HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH), 50.0kW cooling capacity.","capacityKw":50,"selectBy":"HP","btuHr":170607,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1240 x D765 mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"18HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH","Cooling Capacity":"50.0 kW","Max Connectable Indoor Units":"34","Indoor Unit Connectable Capacity (Cooling)":"25.0-75.0 kW","Airflow Rate (Rated)":"15,500 m³/h","Sound Pressure Level (Cooling)":"64 dB(A)","Weight":"255 kg","Width":"1240 mm","Refrigerant Charge":"11.8 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"28.58 mm","Model":"AJG162JATAH","Cooling Capacity (kW)":"50","Indoor Unit Connectable Capacity (kW)":"25.0-75.0","Outdoor Unit Combination":"AJG162JATAH","Airflow Rate":"15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93055,"brandId":375,"categoryId":1709,"modelName":"AJG180JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"20HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH), 56.0kW cooling capacity.","capacityKw":56,"selectBy":"HP","btuHr":191080,"airflowCfm":9888,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1240 x D765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"20HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH","Cooling Capacity":"56.0 kW","Max Connectable Indoor Units":"38","Indoor Unit Connectable Capacity (Cooling)":"28.0-84.0 kW","Airflow Rate (Rated)":"16,800 m³/h","Sound Pressure Level (Cooling)":"67 dB(A)","Weight":"255 kg","Width":"1240 mm","Refrigerant Charge":"11.8 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"28.58 mm","Model":"AJG180JATAH","Cooling Capacity (kW)":"56","Indoor Unit Connectable Capacity (kW)":"28.0-84.0","Outdoor Unit Combination":"AJG180JATAH","Airflow Rate":"16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93056,"brandId":375,"categoryId":1709,"modelName":"AJG198JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"22HP AIRSTAGE VRF VC_V standard combination (AJG108JATAH + AJG090JATAH), 61.5kW cooling capacity.","capacityKw":61.5,"selectBy":"HP","btuHr":209847,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x2 x D765 mm","outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"22HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG108JATAH + AJG090JATAH","Cooling Capacity":"61.5 kW","Max Connectable Indoor Units":"41","Indoor Unit Connectable Capacity (Cooling)":"30.8-92.2 kW","Airflow Rate (Rated)":"10,200x2 m³/h","Sound Pressure Level (Cooling)":"59 dB(A)","Weight":"209x2 kg","Width":"930x2 mm","Refrigerant Charge":"9.7x2 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"28.58 mm","Model":"AJG198JATAH","Cooling Capacity (kW)":"61.5","Indoor Unit Connectable Capacity (kW)":"30.8-92.2","Outdoor Unit Combination":"AJG108JATAH + AJG090JATAH","Airflow Rate":"10,200x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93057,"brandId":375,"categoryId":1709,"modelName":"AJG216JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"24HP AIRSTAGE VRF VC_V standard combination (AJG108JATAH + AJG108JATAH), 67.0kW cooling capacity.","capacityKw":67,"selectBy":"HP","btuHr":228613,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x2 x D765 mm","outdoorSoundDb":59,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"24HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG108JATAH + AJG108JATAH","Cooling Capacity":"67.0 kW","Max Connectable Indoor Units":"45","Indoor Unit Connectable Capacity (Cooling)":"33.5-100.5 kW","Airflow Rate (Rated)":"10,200x2 m³/h","Sound Pressure Level (Cooling)":"59 dB(A)","Weight":"209x2 kg","Width":"930x2 mm","Refrigerant Charge":"9.7x2 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG216JATAH","Cooling Capacity (kW)":"67","Indoor Unit Connectable Capacity (kW)":"33.5-100.5","Outdoor Unit Combination":"AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93058,"brandId":375,"categoryId":1709,"modelName":"AJG234JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"26HP AIRSTAGE VRF VC_V standard combination (AJG126JATAH + AJG108JATAH), 73.5kW cooling capacity.","capacityKw":73.5,"selectBy":"HP","btuHr":250792,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930 x D765 mm","outdoorSoundDb":63,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"26HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG126JATAH + AJG108JATAH","Cooling Capacity":"73.5 kW","Max Connectable Indoor Units":"50","Indoor Unit Connectable Capacity (Cooling)":"36.8-110.2 kW","Airflow Rate (Rated)":"10,200+13,700 m³/h","Sound Pressure Level (Cooling)":"63 dB(A)","Weight":"209+232 kg","Width":"1,240+930 mm","Refrigerant Charge":"9.7+11.8 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG234JATAH","Cooling Capacity (kW)":"73.5","Indoor Unit Connectable Capacity (kW)":"36.8-110.2","Outdoor Unit Combination":"AJG126JATAH + AJG108JATAH","Airflow Rate":"10,200+13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93059,"brandId":375,"categoryId":1709,"modelName":"AJG252JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"28HP AIRSTAGE VRF VC_V standard combination (AJG144JATAH + AJG108JATAH), 78.5kW cooling capacity.","capacityKw":78.5,"selectBy":"HP","btuHr":267853,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930 x D765 mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"28HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG144JATAH + AJG108JATAH","Cooling Capacity":"78.5 kW","Max Connectable Indoor Units":"53","Indoor Unit Connectable Capacity (Cooling)":"39.3-117.7 kW","Airflow Rate (Rated)":"10,200+13,700 m³/h","Sound Pressure Level (Cooling)":"64 dB(A)","Weight":"209+232 kg","Width":"1,240+930 mm","Refrigerant Charge":"9.7+11.8 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG252JATAH","Cooling Capacity (kW)":"78.5","Indoor Unit Connectable Capacity (kW)":"39.3-117.7","Outdoor Unit Combination":"AJG144JATAH + AJG108JATAH","Airflow Rate":"10,200+13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93060,"brandId":375,"categoryId":1709,"modelName":"AJG270JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"30HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG108JATAH), 83.5kW cooling capacity.","capacityKw":83.5,"selectBy":"HP","btuHr":284914,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930 x D765 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"30HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG108JATAH","Cooling Capacity":"83.5 kW","Max Connectable Indoor Units":"56","Indoor Unit Connectable Capacity (Cooling)":"41.8-125.2 kW","Airflow Rate (Rated)":"10,200+15,500 m³/h","Sound Pressure Level (Cooling)":"65 dB(A)","Weight":"209+255 kg","Width":"1,240+930 mm","Refrigerant Charge":"9.7+11.8 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG270JATAH","Cooling Capacity (kW)":"83.5","Indoor Unit Connectable Capacity (kW)":"41.8-125.2","Outdoor Unit Combination":"AJG162JATAH + AJG108JATAH","Airflow Rate":"10,200+15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93061,"brandId":375,"categoryId":1709,"modelName":"AJG288JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"32HP AIRSTAGE VRF VC_V standard combination (AJG144JATAH + AJG144JATAH), 90.0kW cooling capacity.","capacityKw":90,"selectBy":"HP","btuHr":307093,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x2 x D765 mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"32HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG144JATAH + AJG144JATAH","Cooling Capacity":"90.0 kW","Max Connectable Indoor Units":"61","Indoor Unit Connectable Capacity (Cooling)":"45.0-135.0 kW","Airflow Rate (Rated)":"13,700x2 m³/h","Sound Pressure Level (Cooling)":"66 dB(A)","Weight":"232x2 kg","Width":"1,240x2 mm","Refrigerant Charge":"11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG288JATAH","Cooling Capacity (kW)":"90","Indoor Unit Connectable Capacity (kW)":"45.0-135.0","Outdoor Unit Combination":"AJG144JATAH + AJG144JATAH","Airflow Rate":"13,700x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93062,"brandId":375,"categoryId":1709,"modelName":"AJG306JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"34HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG144JATAH), 95.0kW cooling capacity.","capacityKw":95,"selectBy":"HP","btuHr":324153,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x2 x D765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"34HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG144JATAH","Cooling Capacity":"95.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"47.5-142.5 kW","Airflow Rate (Rated)":"13,700+15,500 m³/h","Sound Pressure Level (Cooling)":"67 dB(A)","Weight":"232+255 kg","Width":"1,240x2 mm","Refrigerant Charge":"11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG306JATAH","Cooling Capacity (kW)":"95","Indoor Unit Connectable Capacity (kW)":"47.5-142.5","Outdoor Unit Combination":"AJG162JATAH + AJG144JATAH","Airflow Rate":"13,700+15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93063,"brandId":375,"categoryId":1709,"modelName":"AJG324JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"36HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG162JATAH), 100.0kW cooling capacity.","capacityKw":100,"selectBy":"HP","btuHr":341214,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x2 x D765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"36HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG162JATAH","Cooling Capacity":"100.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"50.0-150.0 kW","Airflow Rate (Rated)":"15,500x2 m³/h","Sound Pressure Level (Cooling)":"67 dB(A)","Weight":"255x2 kg","Width":"1,240x2 mm","Refrigerant Charge":"11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG324JATAH","Cooling Capacity (kW)":"100","Indoor Unit Connectable Capacity (kW)":"50.0-150.0","Outdoor Unit Combination":"AJG162JATAH + AJG162JATAH","Airflow Rate":"15,500x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93064,"brandId":375,"categoryId":1709,"modelName":"AJG342JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"38HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG162JATAH), 106.0kW cooling capacity.","capacityKw":106,"selectBy":"HP","btuHr":361687,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x2 x D765 mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"38HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG162JATAH","Cooling Capacity":"106.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"53.0-159.0 kW","Airflow Rate (Rated)":"15,500+16,800 m³/h","Sound Pressure Level (Cooling)":"69 dB(A)","Weight":"255x2 kg","Width":"1,240x2 mm","Refrigerant Charge":"11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG342JATAH","Cooling Capacity (kW)":"106","Indoor Unit Connectable Capacity (kW)":"53.0-159.0","Outdoor Unit Combination":"AJG180JATAH + AJG162JATAH","Airflow Rate":"15,500+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93065,"brandId":375,"categoryId":1709,"modelName":"AJG360JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"40HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH), 112.0kW cooling capacity.","capacityKw":112,"selectBy":"HP","btuHr":382160,"airflowCfm":9888,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x2 x D765 mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"40HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH","Cooling Capacity":"112.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"56.0-168.0 kW","Airflow Rate (Rated)":"16,800x2 m³/h","Sound Pressure Level (Cooling)":"70 dB(A)","Weight":"255x2 kg","Width":"1,240x2 mm","Refrigerant Charge":"11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG360JATAH","Cooling Capacity (kW)":"112","Indoor Unit Connectable Capacity (kW)":"56.0-168.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH","Airflow Rate":"16,800x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93066,"brandId":375,"categoryId":1709,"modelName":"AJG378JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"42HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG108JATAH + AJG108JATAH), 117.0kW cooling capacity.","capacityKw":117,"selectBy":"HP","btuHr":399220,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930x2 x D765 mm","outdoorSoundDb":65,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"42HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG108JATAH + AJG108JATAH","Cooling Capacity":"117.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"58.5-175.5 kW","Airflow Rate (Rated)":"10,200x2+15,500 m³/h","Sound Pressure Level (Cooling)":"65 dB(A)","Weight":"209x2+255 kg","Width":"1,240+930x2 mm","Refrigerant Charge":"9.7x2+11.8 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG378JATAH","Cooling Capacity (kW)":"117","Indoor Unit Connectable Capacity (kW)":"58.5-175.5","Outdoor Unit Combination":"AJG162JATAH + AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2+15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93067,"brandId":375,"categoryId":1709,"modelName":"AJG396JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"44HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG108JATAH + AJG108JATAH), 123.0kW cooling capacity.","capacityKw":123,"selectBy":"HP","btuHr":419693,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930x2 x D765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"44HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG108JATAH + AJG108JATAH","Cooling Capacity":"123.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"61.5-184.5 kW","Airflow Rate (Rated)":"10,200x2+16,800 m³/h","Sound Pressure Level (Cooling)":"68 dB(A)","Weight":"209x2+255 kg","Width":"1,240+930x2 mm","Refrigerant Charge":"9.7x2+11.8 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG396JATAH","Cooling Capacity (kW)":"123","Indoor Unit Connectable Capacity (kW)":"61.5-184.5","Outdoor Unit Combination":"AJG180JATAH + AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93068,"brandId":375,"categoryId":1709,"modelName":"AJG414JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"46HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG126JATAH + AJG126JATAH), 130.0kW cooling capacity.","capacityKw":130,"selectBy":"HP","btuHr":443578,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"46HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG126JATAH + AJG126JATAH","Cooling Capacity":"130.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"65.0-195.0 kW","Airflow Rate (Rated)":"13,700x2+15,500 m³/h","Sound Pressure Level (Cooling)":"68 dB(A)","Weight":"232x2+255 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG414JATAH","Cooling Capacity (kW)":"130","Indoor Unit Connectable Capacity (kW)":"65.0-195.0","Outdoor Unit Combination":"AJG162JATAH + AJG126JATAH + AJG126JATAH","Airflow Rate":"13,700x2+15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93069,"brandId":375,"categoryId":1709,"modelName":"AJG432JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"48HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG144JATAH + AJG126JATAH), 135.0kW cooling capacity.","capacityKw":135,"selectBy":"HP","btuHr":460639,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"48HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG144JATAH + AJG126JATAH","Cooling Capacity":"135.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"67.5-202.5 kW","Airflow Rate (Rated)":"13,700x2+15,500 m³/h","Sound Pressure Level (Cooling)":"68 dB(A)","Weight":"232x2+255 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG432JATAH","Cooling Capacity (kW)":"135","Indoor Unit Connectable Capacity (kW)":"67.5-202.5","Outdoor Unit Combination":"AJG162JATAH + AJG144JATAH + AJG126JATAH","Airflow Rate":"13,700x2+15,500 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93070,"brandId":375,"categoryId":1709,"modelName":"AJG450JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"50HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG162JATAH + AJG126JATAH), 140.0kW cooling capacity.","capacityKw":140,"selectBy":"HP","btuHr":477700,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"50HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG162JATAH + AJG126JATAH","Cooling Capacity":"140.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"70.0-210.0 kW","Airflow Rate (Rated)":"13,700+15,500x2 m³/h","Sound Pressure Level (Cooling)":"68 dB(A)","Weight":"232+255x2 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG450JATAH","Cooling Capacity (kW)":"140","Indoor Unit Connectable Capacity (kW)":"70.0-210.0","Outdoor Unit Combination":"AJG162JATAH + AJG162JATAH + AJG126JATAH","Airflow Rate":"13,700+15,500x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93071,"brandId":375,"categoryId":1709,"modelName":"AJG468JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"52HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG162JATAH + AJG144JATAH), 145.0kW cooling capacity.","capacityKw":145,"selectBy":"HP","btuHr":494760,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":68,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"52HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG162JATAH + AJG144JATAH","Cooling Capacity":"145.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"72.5-217.5 kW","Airflow Rate (Rated)":"13,700+15,500x2 m³/h","Sound Pressure Level (Cooling)":"68 dB(A)","Weight":"232+255x2 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG468JATAH","Cooling Capacity (kW)":"145","Indoor Unit Connectable Capacity (kW)":"72.5-217.5","Outdoor Unit Combination":"AJG162JATAH + AJG162JATAH + AJG144JATAH","Airflow Rate":"13,700+15,500x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93072,"brandId":375,"categoryId":1709,"modelName":"AJG486JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"54HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG162JATAH + AJG162JATAH), 150.0kW cooling capacity.","capacityKw":150,"selectBy":"HP","btuHr":511821,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"54HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG162JATAH + AJG162JATAH","Cooling Capacity":"150.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"75.0-225.0 kW","Airflow Rate (Rated)":"15,500x3 m³/h","Sound Pressure Level (Cooling)":"69 dB(A)","Weight":"255x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG486JATAH","Cooling Capacity (kW)":"150","Indoor Unit Connectable Capacity (kW)":"75.0-225.0","Outdoor Unit Combination":"AJG162JATAH + AJG162JATAH + AJG162JATAH","Airflow Rate":"15,500x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93073,"brandId":375,"categoryId":1709,"modelName":"AJG504JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"56HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG162JATAH + AJG162JATAH), 156.0kW cooling capacity.","capacityKw":156,"selectBy":"HP","btuHr":532294,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"56HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG162JATAH + AJG162JATAH","Cooling Capacity":"156.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"78.0-234.0 kW","Airflow Rate (Rated)":"15,500x2+16,800 m³/h","Sound Pressure Level (Cooling)":"70 dB(A)","Weight":"255x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG504JATAH","Cooling Capacity (kW)":"156","Indoor Unit Connectable Capacity (kW)":"78.0-234.0","Outdoor Unit Combination":"AJG180JATAH + AJG162JATAH + AJG162JATAH","Airflow Rate":"15,500x2+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93074,"brandId":375,"categoryId":1709,"modelName":"AJG522JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"58HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG162JATAH), 162.0kW cooling capacity.","capacityKw":162,"selectBy":"HP","btuHr":552767,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"58HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG162JATAH","Cooling Capacity":"162.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"81.0-243.0 kW","Airflow Rate (Rated)":"15,500+16,800x2 m³/h","Sound Pressure Level (Cooling)":"71 dB(A)","Weight":"255x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG522JATAH","Cooling Capacity (kW)":"162","Indoor Unit Connectable Capacity (kW)":"81.0-243.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG162JATAH","Airflow Rate":"15,500+16,800x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93075,"brandId":375,"categoryId":1709,"modelName":"AJG540JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"60HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG180JATAH), 168.0kW cooling capacity.","capacityKw":168,"selectBy":"HP","btuHr":573240,"airflowCfm":9888,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"60HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG180JATAH","Cooling Capacity":"168.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"84.0-252.0 kW","Airflow Rate (Rated)":"16,800x3 m³/h","Sound Pressure Level (Cooling)":"72 dB(A)","Weight":"255x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG540JATAH","Cooling Capacity (kW)":"168","Indoor Unit Connectable Capacity (kW)":"84.0-252.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG180JATAH","Airflow Rate":"16,800x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93076,"brandId":375,"categoryId":1709,"modelName":"AJG558JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"62HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG162JATAH + AJG108JATAH + AJG108JATAH), 173.0kW cooling capacity.","capacityKw":173,"selectBy":"HP","btuHr":590300,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x2+930x2 x D765 mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"62HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG162JATAH + AJG108JATAH + AJG108JATAH","Cooling Capacity":"173.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"86.5-259.5 kW","Airflow Rate (Rated)":"10,200x2+15,500+16,800 m³/h","Sound Pressure Level (Cooling)":"69 dB(A)","Weight":"209x2+255x2 kg","Width":"1,240x2+930x2 mm","Refrigerant Charge":"9.7x2+11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG558JATAH","Cooling Capacity (kW)":"173","Indoor Unit Connectable Capacity (kW)":"86.5-259.5","Outdoor Unit Combination":"AJG180JATAH + AJG162JATAH + AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2+15,500+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93077,"brandId":375,"categoryId":1709,"modelName":"AJG576JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"64HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG108JATAH + AJG108JATAH), 179.0kW cooling capacity.","capacityKw":179,"selectBy":"HP","btuHr":610773,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x2+930x2 x D765 mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"64HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG108JATAH + AJG108JATAH","Cooling Capacity":"179.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"89.5-268.5 kW","Airflow Rate (Rated)":"10,200x2+16,800x2 m³/h","Sound Pressure Level (Cooling)":"70 dB(A)","Weight":"209x2+255x2 kg","Width":"1,240x2+930x2 mm","Refrigerant Charge":"9.7x2+11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG576JATAH","Cooling Capacity (kW)":"179","Indoor Unit Connectable Capacity (kW)":"89.5-268.5","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2+16,800x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93078,"brandId":375,"categoryId":1709,"modelName":"AJG594JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"66HP AIRSTAGE VRF VC_V standard combination (AJG162JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH), 183.5kW cooling capacity.","capacityKw":183.5,"selectBy":"HP","btuHr":626128,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x3+930 x D765 mm","outdoorSoundDb":69,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"66HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG162JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH","Cooling Capacity":"183.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"91.8-275.2 kW","Airflow Rate (Rated)":"10,200+15,500x3 m³/h","Sound Pressure Level (Cooling)":"69 dB(A)","Weight":"209+255x3 kg","Width":"1,240x3+930 mm","Refrigerant Charge":"9.7+11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG594JATAH","Cooling Capacity (kW)":"183.5","Indoor Unit Connectable Capacity (kW)":"91.8-275.2","Outdoor Unit Combination":"AJG162JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH","Airflow Rate":"10,200+15,500x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93079,"brandId":375,"categoryId":1709,"modelName":"AJG612JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"68HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH), 189.5kW cooling capacity.","capacityKw":189.5,"selectBy":"HP","btuHr":646601,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x3+930 x D765 mm","outdoorSoundDb":70,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"68HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH","Cooling Capacity":"189.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"94.8-284.2 kW","Airflow Rate (Rated)":"10,200+15,500x2+16,800 m³/h","Sound Pressure Level (Cooling)":"70 dB(A)","Weight":"209+255x3 kg","Width":"1,240x3+930 mm","Refrigerant Charge":"9.7+11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG612JATAH","Cooling Capacity (kW)":"189.5","Indoor Unit Connectable Capacity (kW)":"94.8-284.2","Outdoor Unit Combination":"AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG108JATAH","Airflow Rate":"10,200+15,500x2+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93080,"brandId":375,"categoryId":1709,"modelName":"AJG630JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"70HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG108JATAH), 195.5kW cooling capacity.","capacityKw":195.5,"selectBy":"HP","btuHr":667073,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x3+930 x D765 mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"70HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG108JATAH","Cooling Capacity":"195.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"97.8-293.2 kW","Airflow Rate (Rated)":"10,200+15,500+16,800x2 m³/h","Sound Pressure Level (Cooling)":"71 dB(A)","Weight":"209+255x3 kg","Width":"1,240x3+930 mm","Refrigerant Charge":"9.7+11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG630JATAH","Cooling Capacity (kW)":"195.5","Indoor Unit Connectable Capacity (kW)":"97.8-293.2","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG108JATAH","Airflow Rate":"10,200+15,500+16,800x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93081,"brandId":375,"categoryId":1709,"modelName":"AJG648JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"72HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG108JATAH), 201.5kW cooling capacity.","capacityKw":201.5,"selectBy":"HP","btuHr":687546,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x3+930 x D765 mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"72HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG108JATAH","Cooling Capacity":"201.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"100.8-302.2 kW","Airflow Rate (Rated)":"10,200+16,800x3 m³/h","Sound Pressure Level (Cooling)":"72 dB(A)","Weight":"209+255x3 kg","Width":"1,240x3+930 mm","Refrigerant Charge":"9.7+11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG648JATAH","Cooling Capacity (kW)":"201.5","Indoor Unit Connectable Capacity (kW)":"100.8-302.2","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG108JATAH","Airflow Rate":"10,200+16,800x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93082,"brandId":375,"categoryId":1709,"modelName":"AJG666JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"74HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG162JATAH), 206.0kW cooling capacity.","capacityKw":206,"selectBy":"HP","btuHr":702901,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":22.22,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x4 x D765 mm","outdoorSoundDb":71,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"74HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG162JATAH","Cooling Capacity":"206.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"103.0-309.0 kW","Airflow Rate (Rated)":"15,500x3+16,800 m³/h","Sound Pressure Level (Cooling)":"71 dB(A)","Weight":"255x4 kg","Width":"1,240x4 mm","Refrigerant Charge":"11.8x4 kg","Liquid Pipe":"22.22 mm","Gas Pipe":"41.27 mm","Model":"AJG666JATAH","Cooling Capacity (kW)":"206","Indoor Unit Connectable Capacity (kW)":"103.0-309.0","Outdoor Unit Combination":"AJG180JATAH + AJG162JATAH + AJG162JATAH + AJG162JATAH","Airflow Rate":"15,500x3+16,800 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93083,"brandId":375,"categoryId":1709,"modelName":"AJG684JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"76HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG162JATAH), 212.0kW cooling capacity.","capacityKw":212,"selectBy":"HP","btuHr":723374,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":22.22,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x4 x D765 mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"76HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG162JATAH","Cooling Capacity":"212.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"106.0-318.0 kW","Airflow Rate (Rated)":"15,500x2+16,800x2 m³/h","Sound Pressure Level (Cooling)":"72 dB(A)","Weight":"255x4 kg","Width":"1,240x4 mm","Refrigerant Charge":"11.8x4 kg","Liquid Pipe":"22.22 mm","Gas Pipe":"41.27 mm","Model":"AJG684JATAH","Cooling Capacity (kW)":"212","Indoor Unit Connectable Capacity (kW)":"106.0-318.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG162JATAH + AJG162JATAH","Airflow Rate":"15,500x2+16,800x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93084,"brandId":375,"categoryId":1709,"modelName":"AJG702JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"78HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG162JATAH), 218.0kW cooling capacity.","capacityKw":218,"selectBy":"HP","btuHr":743847,"airflowCfm":9123,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":22.22,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x4 x D765 mm","outdoorSoundDb":72,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"78HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG162JATAH","Cooling Capacity":"218.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"109.0-327.0 kW","Airflow Rate (Rated)":"15,500+16,800x3 m³/h","Sound Pressure Level (Cooling)":"72 dB(A)","Weight":"255x4 kg","Width":"1,240x4 mm","Refrigerant Charge":"11.8x4 kg","Liquid Pipe":"22.22 mm","Gas Pipe":"41.27 mm","Model":"AJG702JATAH","Cooling Capacity (kW)":"218","Indoor Unit Connectable Capacity (kW)":"109.0-327.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG162JATAH","Airflow Rate":"15,500+16,800x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93085,"brandId":375,"categoryId":1709,"modelName":"AJG720JATAH","series":"AIRSTAGE VRF VC_V — Standard Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter)","description":"80HP AIRSTAGE VRF VC_V standard combination (AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG180JATAH), 224.0kW cooling capacity.","capacityKw":224,"selectBy":"HP","btuHr":764319,"airflowCfm":9888,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":22.22,"pipeGasMm":41.27,"outdoorWeightKg":255,"outdoorDimensions":"H1740 x W1,240x4 x D765 mm","outdoorSoundDb":73,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"80HP","Combination Type":"Standard Combination","Outdoor Unit Modules":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG180JATAH","Cooling Capacity":"224.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"112.0-336.0 kW","Airflow Rate (Rated)":"16,800x4 m³/h","Sound Pressure Level (Cooling)":"73 dB(A)","Weight":"255x4 kg","Width":"1,240x4 mm","Refrigerant Charge":"11.8x4 kg","Liquid Pipe":"22.22 mm","Gas Pipe":"41.27 mm","Model":"AJG720JATAH","Cooling Capacity (kW)":"224","Indoor Unit Connectable Capacity (kW)":"112.0-336.0","Outdoor Unit Combination":"AJG180JATAH + AJG180JATAH + AJG180JATAH + AJG180JATAH","Airflow Rate":"16,800x4 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93086,"brandId":375,"categoryId":1709,"modelName":"AJG144JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"16HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG072JATAH + AJG072JATAH), 44.8kW cooling capacity.","capacityKw":44.8,"selectBy":"HP","btuHr":152864,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":12.7,"pipeGasMm":28.58,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x2 x D765 mm","outdoorSoundDb":58,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"16HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG072JATAH + AJG072JATAH","Cooling Capacity":"44.8 kW","Max Connectable Indoor Units":"30","Indoor Unit Connectable Capacity (Cooling)":"22.4-67.2 kW","Airflow Rate (Rated)":"10,200x2 m³/h","Sound Pressure Level (Cooling)":"58 dB(A)","Weight":"209x2 kg","Width":"930x2 mm","Refrigerant Charge":"9.7x2 kg","Liquid Pipe":"12.7 mm","Gas Pipe":"28.58 mm","Model":"AJG144JATAHH","Cooling Capacity (kW)":"44.8","Indoor Unit Connectable Capacity (kW)":"22.4-67.2","Outdoor Unit Combination":"AJG072JATAH + AJG072JATAH","Airflow Rate":"10,200x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93087,"brandId":375,"categoryId":1709,"modelName":"AJG162JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"18HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG090JATAH + AJG072JATAH), 50.4kW cooling capacity.","capacityKw":50.4,"selectBy":"HP","btuHr":171972,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x2 x D765 mm","outdoorSoundDb":58,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"18HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG090JATAH + AJG072JATAH","Cooling Capacity":"50.4 kW","Max Connectable Indoor Units":"34","Indoor Unit Connectable Capacity (Cooling)":"25.2-75.6 kW","Airflow Rate (Rated)":"10,200x2 m³/h","Sound Pressure Level (Cooling)":"58 dB(A)","Weight":"209x2 kg","Width":"930x2 mm","Refrigerant Charge":"9.7x2 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"28.58 mm","Model":"AJG162JATAHH","Cooling Capacity (kW)":"50.4","Indoor Unit Connectable Capacity (kW)":"25.2-75.6","Outdoor Unit Combination":"AJG090JATAH + AJG072JATAH","Airflow Rate":"10,200x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93088,"brandId":375,"categoryId":1709,"modelName":"AJG180JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"20HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG090JATAH + AJG090JATAH), 56.0kW cooling capacity.","capacityKw":56,"selectBy":"HP","btuHr":191080,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x2 x D765 mm","outdoorSoundDb":58,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"20HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG090JATAH + AJG090JATAH","Cooling Capacity":"56.0 kW","Max Connectable Indoor Units":"38","Indoor Unit Connectable Capacity (Cooling)":"28.0-84.0 kW","Airflow Rate (Rated)":"10,200x2 m³/h","Sound Pressure Level (Cooling)":"58 dB(A)","Weight":"209x2 kg","Width":"930x2 mm","Refrigerant Charge":"9.7x2 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"28.58 mm","Model":"AJG180JATAHH","Cooling Capacity (kW)":"56","Indoor Unit Connectable Capacity (kW)":"28.0-84.0","Outdoor Unit Combination":"AJG090JATAH + AJG090JATAH","Airflow Rate":"10,200x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93089,"brandId":375,"categoryId":1709,"modelName":"AJG216JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"24HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG072JATAH + AJG072JATAH + AJG072JATAH), 67.2kW cooling capacity.","capacityKw":67.2,"selectBy":"HP","btuHr":229296,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"24HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG072JATAH + AJG072JATAH + AJG072JATAH","Cooling Capacity":"67.2 kW","Max Connectable Indoor Units":"45","Indoor Unit Connectable Capacity (Cooling)":"33.6-100.8 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG216JATAHH","Cooling Capacity (kW)":"67.2","Indoor Unit Connectable Capacity (kW)":"33.6-100.8","Outdoor Unit Combination":"AJG072JATAH + AJG072JATAH + AJG072JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93090,"brandId":375,"categoryId":1709,"modelName":"AJG234JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"26HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG090JATAH + AJG072JATAH + AJG072JATAH), 72.8kW cooling capacity.","capacityKw":72.8,"selectBy":"HP","btuHr":248404,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"26HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG090JATAH + AJG072JATAH + AJG072JATAH","Cooling Capacity":"72.8 kW","Max Connectable Indoor Units":"49","Indoor Unit Connectable Capacity (Cooling)":"36.4-109.2 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG234JATAHH","Cooling Capacity (kW)":"72.8","Indoor Unit Connectable Capacity (kW)":"36.4-109.2","Outdoor Unit Combination":"AJG090JATAH + AJG072JATAH + AJG072JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93091,"brandId":375,"categoryId":1709,"modelName":"AJG252JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"28HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG108JATAH + AJG072JATAH + AJG072JATAH), 78.3kW cooling capacity.","capacityKw":78.3,"selectBy":"HP","btuHr":267171,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"28HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG108JATAH + AJG072JATAH + AJG072JATAH","Cooling Capacity":"78.3 kW","Max Connectable Indoor Units":"53","Indoor Unit Connectable Capacity (Cooling)":"39.2-117.4 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"15.88 mm","Gas Pipe":"34.92 mm","Model":"AJG252JATAHH","Cooling Capacity (kW)":"78.3","Indoor Unit Connectable Capacity (kW)":"39.2-117.4","Outdoor Unit Combination":"AJG108JATAH + AJG072JATAH + AJG072JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93092,"brandId":375,"categoryId":1709,"modelName":"AJG270JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"30HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG108JATAH + AJG090JATAH + AJG072JATAH), 83.9kW cooling capacity.","capacityKw":83.9,"selectBy":"HP","btuHr":286279,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"30HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG108JATAH + AJG090JATAH + AJG072JATAH","Cooling Capacity":"83.9 kW","Max Connectable Indoor Units":"57","Indoor Unit Connectable Capacity (Cooling)":"42.0-125.8 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG270JATAHH","Cooling Capacity (kW)":"83.9","Indoor Unit Connectable Capacity (kW)":"42.0-125.8","Outdoor Unit Combination":"AJG108JATAH + AJG090JATAH + AJG072JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93093,"brandId":375,"categoryId":1709,"modelName":"AJG288JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"32HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG108JATAH + AJG108JATAH + AJG072JATAH), 89.4kW cooling capacity.","capacityKw":89.4,"selectBy":"HP","btuHr":305045,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"32HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG108JATAH + AJG108JATAH + AJG072JATAH","Cooling Capacity":"89.4 kW","Max Connectable Indoor Units":"60","Indoor Unit Connectable Capacity (Cooling)":"44.7-134.1 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG288JATAHH","Cooling Capacity (kW)":"89.4","Indoor Unit Connectable Capacity (kW)":"44.7-134.1","Outdoor Unit Combination":"AJG108JATAH + AJG108JATAH + AJG072JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93094,"brandId":375,"categoryId":1709,"modelName":"AJG306JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"34HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG108JATAH + AJG108JATAH + AJG090JATAH), 95.0kW cooling capacity.","capacityKw":95,"selectBy":"HP","btuHr":324153,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":34.92,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W930x3 x D765 mm","outdoorSoundDb":60,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"34HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG108JATAH + AJG108JATAH + AJG090JATAH","Cooling Capacity":"95.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"47.5-142.5 kW","Airflow Rate (Rated)":"10,200x3 m³/h","Sound Pressure Level (Cooling)":"60 dB(A)","Weight":"209x3 kg","Width":"930x3 mm","Refrigerant Charge":"9.7x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"34.92 mm","Model":"AJG306JATAHH","Cooling Capacity (kW)":"95","Indoor Unit Connectable Capacity (kW)":"47.5-142.5","Outdoor Unit Combination":"AJG108JATAH + AJG108JATAH + AJG090JATAH","Airflow Rate":"10,200x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93095,"brandId":375,"categoryId":1709,"modelName":"AJG324JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"36HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG126JATAH + AJG108JATAH + AJG090JATAH), 101.5kW cooling capacity.","capacityKw":101.5,"selectBy":"HP","btuHr":346332,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930x2 x D765 mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"36HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG126JATAH + AJG108JATAH + AJG090JATAH","Cooling Capacity":"101.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"50.8-152.2 kW","Airflow Rate (Rated)":"10,200x2+13,700 m³/h","Sound Pressure Level (Cooling)":"64 dB(A)","Weight":"209x2+232 kg","Width":"1,240+930x2 mm","Refrigerant Charge":"9.7x2+11.8 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG324JATAHH","Cooling Capacity (kW)":"101.5","Indoor Unit Connectable Capacity (kW)":"50.8-152.2","Outdoor Unit Combination":"AJG126JATAH + AJG108JATAH + AJG090JATAH","Airflow Rate":"10,200x2+13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93096,"brandId":375,"categoryId":1709,"modelName":"AJG342JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"38HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG126JATAH + AJG108JATAH + AJG108JATAH), 107.0kW cooling capacity.","capacityKw":107,"selectBy":"HP","btuHr":365099,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240+930x2 x D765 mm","outdoorSoundDb":64,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"38HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG126JATAH + AJG108JATAH + AJG108JATAH","Cooling Capacity":"107.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"53.5-160.5 kW","Airflow Rate (Rated)":"10,200x2+13,700 m³/h","Sound Pressure Level (Cooling)":"64 dB(A)","Weight":"209x2+232 kg","Width":"1,240+930x2 mm","Refrigerant Charge":"9.7x2+11.8 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG342JATAHH","Cooling Capacity (kW)":"107","Indoor Unit Connectable Capacity (kW)":"53.5-160.5","Outdoor Unit Combination":"AJG126JATAH + AJG108JATAH + AJG108JATAH","Airflow Rate":"10,200x2+13,700 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93097,"brandId":375,"categoryId":1709,"modelName":"AJG360JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"40HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG126JATAH + AJG126JATAH + AJG108JATAH), 113.5kW cooling capacity.","capacityKw":113.5,"selectBy":"HP","btuHr":387278,"airflowCfm":6004,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":9.7,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":209,"outdoorDimensions":"H1740 x W1,240x2+930 x D765 mm","outdoorSoundDb":66,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"40HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG126JATAH + AJG126JATAH + AJG108JATAH","Cooling Capacity":"113.5 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"56.8-170.2 kW","Airflow Rate (Rated)":"10,200+13,700x2 m³/h","Sound Pressure Level (Cooling)":"66 dB(A)","Weight":"209+232x2 kg","Width":"1,240x2+930 mm","Refrigerant Charge":"9.7+11.8x2 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG360JATAHH","Cooling Capacity (kW)":"113.5","Indoor Unit Connectable Capacity (kW)":"56.8-170.2","Outdoor Unit Combination":"AJG126JATAH + AJG126JATAH + AJG108JATAH","Airflow Rate":"10,200+13,700x2 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93098,"brandId":375,"categoryId":1709,"modelName":"AJG378JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"42HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG126JATAH + AJG126JATAH + AJG126JATAH), 120.0kW cooling capacity.","capacityKw":120,"selectBy":"HP","btuHr":409457,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"42HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG126JATAH + AJG126JATAH + AJG126JATAH","Cooling Capacity":"120.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"60.0-180.0 kW","Airflow Rate (Rated)":"13,700x3 m³/h","Sound Pressure Level (Cooling)":"67 dB(A)","Weight":"232x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG378JATAHH","Cooling Capacity (kW)":"120","Indoor Unit Connectable Capacity (kW)":"60.0-180.0","Outdoor Unit Combination":"AJG126JATAH + AJG126JATAH + AJG126JATAH","Airflow Rate":"13,700x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93099,"brandId":375,"categoryId":1709,"modelName":"AJG396JATAHH","series":"AIRSTAGE VRF VC_V — Energy Efficiency Combination","productType":"VRF Outdoor Unit — Cooling Only (R410A Inverter, Energy Efficiency)","description":"44HP AIRSTAGE VRF VC_V energy-efficiency combination (AJG144JATAH + AJG126JATAH + AJG126JATAH), 125.0kW cooling capacity.","capacityKw":125,"selectBy":"HP","btuHr":426518,"airflowCfm":8064,"voltage":"400V / 3Ph / 50-60Hz","electricalSupply":"400V, 3-Phase, 50-60Hz","refrigerant":"R-410A","refrigerantChargeKg":11.8,"pipeLiquidMm":19.05,"pipeGasMm":41.27,"outdoorWeightKg":232,"outdoorDimensions":"H1740 x W1,240x3 x D765 mm","outdoorSoundDb":67,"operatingTempMin":10,"operatingTempMax":55,"color":"White / Ivory","warrantyYears":"1 (unit) + 10 (compressor) — as per Fujitsu General India standard warranty policy","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Series":"AIRSTAGE VRF VC_V (R410A Inverter)","Note":"Cooling-only VRF outdoor unit line (no heating capacity specified). Combinations other than those listed are not recommended.","Power Source":"3N 400V ~ 50/60Hz","Refrigerant":"R410A","Heat Exchanger Fin":"Blue fin","Operation Range Cooling":"10 to 55 °C","Max External Static Pressure":"82 Pa","Height":"1,740 mm","Depth":"765 mm","HP Rating":"44HP","Combination Type":"Energy Efficiency Combination","Outdoor Unit Modules":"AJG144JATAH + AJG126JATAH + AJG126JATAH","Cooling Capacity":"125.0 kW","Max Connectable Indoor Units":"64","Indoor Unit Connectable Capacity (Cooling)":"62.5-187.5 kW","Airflow Rate (Rated)":"13,700x3 m³/h","Sound Pressure Level (Cooling)":"67 dB(A)","Weight":"232x3 kg","Width":"1,240x3 mm","Refrigerant Charge":"11.8x3 kg","Liquid Pipe":"19.05 mm","Gas Pipe":"41.27 mm","Model":"AJG396JATAHH","Cooling Capacity (kW)":"125","Indoor Unit Connectable Capacity (kW)":"62.5-187.5","Outdoor Unit Combination":"AJG144JATAH + AJG126JATAH + AJG126JATAH","Airflow Rate":"13,700x3 m³/h","Operating Temp Range (Cooling)":"10 to 55 °C"}},{"id":93100,"brandId":375,"categoryId":1718,"modelName":"AUXB004GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB004GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":312,"powerInputW":23,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":14.5,"indoorDimensions":"245x570x570","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"23 W","Airflow Rate (High)":"530/530 m³/h","Sound Pressure Level (High)":"34/34 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB004GLEH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '530/530', 'Med-H': '490/480', 'Med': '450/430', 'Med-L': '420/380', 'Low': '390/340', 'Quiet': '350/300'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '34/34', 'Med-H': '32/31', 'Med': '30/29', 'Med-L': '28/26', 'Low': '27/24', 'Quiet': '25/21'}"}},{"id":93101,"brandId":375,"categoryId":1718,"modelName":"AUXB007GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB007GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":318,"powerInputW":25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15,"indoorDimensions":"245x570x570","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"25 W","Airflow Rate (High)":"540 m³/h","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB007GLEH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 540, 'Med-H': 500, 'Med': 460, 'Med-L': 420, 'Low': 390, 'Quiet': 350}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med-H': 32, 'Med': 30, 'Med-L': 28, 'Low': 27, 'Quiet': 25}"}},{"id":93102,"brandId":375,"categoryId":1718,"modelName":"AUXB009GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB009GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":324,"powerInputW":25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15,"indoorDimensions":"245x570x570","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"25 W","Airflow Rate (High)":"550 m³/h","Sound Pressure Level (High)":"35 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB009GLEH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 520, 'Med': 480, 'Med-L': 440, 'Low': 400, 'Quiet': 350}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 35, 'Med-H': 33, 'Med': 31, 'Med-L': 29, 'Low': 27, 'Quiet': 25}"}},{"id":93103,"brandId":375,"categoryId":1718,"modelName":"AUXB012GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB012GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":353,"powerInputW":29,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":15,"indoorDimensions":"245x570x570","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.1 kW","Input Power":"29 W","Airflow Rate (High)":"600 m³/h","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB012GLEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4.1","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 600, 'Med-H': 560, 'Med': 520, 'Med-L': 480, 'Low': 430, 'Quiet': 390}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med-H': 34, 'Med': 33, 'Med-L': 31, 'Low': 29, 'Quiet': 27}"}},{"id":93104,"brandId":375,"categoryId":1718,"modelName":"AUXB014GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB014GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 4.5kW nominal cooling capacity.","capacityKw":4.5,"selectBy":"kW","btuHr":15355,"airflowCfm":400,"powerInputW":35,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":15,"indoorDimensions":"245x570x570","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"4.5 kW","Heating Capacity":"5.0 kW","Input Power":"35 W","Airflow Rate (High)":"680 m³/h","Sound Pressure Level (High)":"38 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB014GLEH","Cooling Capacity (kW)":"4.5","Heating Capacity (kW)":"5","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 680, 'Med-H': 620, 'Med': 560, 'Med-L': 500, 'Low': 440, 'Quiet': 390}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 38, 'Med-H': 37, 'Med': 34, 'Med-L': 32, 'Low': 30, 'Quiet': 27}"}},{"id":93105,"brandId":375,"categoryId":1718,"modelName":"AUXB018GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB018GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":418,"powerInputW":36,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":17,"indoorDimensions":"245x570x570","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"36 W","Airflow Rate (High)":"710 m³/h","Sound Pressure Level (High)":"41 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"17 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB018GLEH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 710, 'Med-H': 660, 'Med': 590, 'Med-L': 520, 'Low': 460, 'Quiet': 400}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 41, 'Med-H': 39, 'Med': 36, 'Med-L': 33, 'Low': 30, 'Quiet': 27}"}},{"id":93106,"brandId":375,"categoryId":1718,"modelName":"AUXB024GLEH","series":"AIRSTAGE VRF Indoor Unit — Compact Cassette (Grid Type)","productType":"VRF Indoor Unit — Compact Cassette","description":"AUXB024GLEH — O General AIRSTAGE VRF Compact Cassette (Grid Type) indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":606,"powerInputW":84,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":17,"indoorDimensions":"245x570x570","soundLevelDb":50,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Cassette (Grid Type, 620x620mm panel)","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"84 W","Airflow Rate (High)":"1030 m³/h","Sound Pressure Level (High)":"50 dB(A)","Net Dimensions (H x W x D)":"245x570x570","Weight":"17 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UFGE-W (50x620x620, 2.3kg) or UTG-UFGC-W (50x700x700, 2.6kg)","Installation Height":"2.7m standard; 3.0m high-ceiling mode (012/014/018/024 only)","Design":"620mm x 620mm grid-ceiling compatible panel; easy maintenance (panel removable next to grille, no inspection hole needed)","Optional Parts":"Air Outlet Shutter Plate UTR-YDZB, Fresh Air Intake Kit UTZ-VXAA, Insulation Kit for High Humidity UTZ-KXGC, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Model":"AUXB024GLEH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1030, 'Med-H': 910, 'Med': 790, 'Med-L': 680, 'Low': 560, 'Quiet': 450}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 50, 'Med-H': 46, 'Med': 43, 'Med-L': 39, 'Low': 35, 'Quiet': 30}"}},{"id":93107,"brandId":375,"categoryId":1716,"modelName":"AUXV004GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV004GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":271,"powerInputW":30,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":18,"indoorDimensions":"198x785x570","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"30/30 W","Airflow Rate (High)":"460 m³/h","Sound Pressure Level (High)":"38 dB(A)","Net Dimensions (H x W x D)":"198x785x570","Weight":"18 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV004GLEH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 460, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 380, 'Quiet': 360}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 38, 'Med-H': 37, 'Med': 36, 'Med-L': 35, 'Low': 33, 'Quiet': 32}"}},{"id":93108,"brandId":375,"categoryId":1716,"modelName":"AUXV007GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV007GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":324,"powerInputW":42,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":19,"indoorDimensions":"198x785x570","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"42/42 W","Airflow Rate (High)":"550 m³/h","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"198x785x570","Weight":"19 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV007GLEH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 380, 'Quiet': 360}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med-H': 37, 'Med': 36, 'Med-L': 35, 'Low': 33, 'Quiet': 32}"}},{"id":93109,"brandId":375,"categoryId":1716,"modelName":"AUXV009GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV009GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":324,"powerInputW":42,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":19,"indoorDimensions":"198x785x570","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"42/42 W","Airflow Rate (High)":"550 m³/h","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"198x785x570","Weight":"19 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV009GLEH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 380, 'Quiet': 360}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med-H': 37, 'Med': 36, 'Med-L': 35, 'Low': 33, 'Quiet': 32}"}},{"id":93110,"brandId":375,"categoryId":1716,"modelName":"AUXV012GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV012GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":394,"powerInputW":60,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":19,"indoorDimensions":"198x785x570","soundLevelDb":45,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"60/60 W","Airflow Rate (High)":"670 m³/h","Sound Pressure Level (High)":"45 dB(A)","Net Dimensions (H x W x D)":"198x785x570","Weight":"19 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV012GLEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 670, 'Med-H': 520, 'Med': 480, 'Med-L': 450, 'Low': 410, 'Quiet': 360}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 45, 'Med-H': 41, 'Med': 39, 'Med-L': 38, 'Low': 36, 'Quiet': 32}"}},{"id":93111,"brandId":375,"categoryId":1716,"modelName":"AUXV014GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV014GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 4.5kW nominal cooling capacity.","capacityKw":4.5,"selectBy":"kW","btuHr":15355,"airflowCfm":424,"powerInputW":38,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":26,"indoorDimensions":"198x1190x570","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"4.5 kW","Heating Capacity":"5.0 kW","Input Power":"38/38 W","Airflow Rate (High)":"720 m³/h","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"198x1190x570","Weight":"26 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV014GLEH","Cooling Capacity (kW)":"4.5","Heating Capacity (kW)":"5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 720, 'Med-H': 660, 'Med': 630, 'Med-L': 600, 'Low': 580, 'Quiet': 550}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med-H': 36, 'Med': 35, 'Med-L': 34, 'Low': 33, 'Quiet': 32}"}},{"id":93112,"brandId":375,"categoryId":1716,"modelName":"AUXV018GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV018GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":524,"powerInputW":56,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":26,"indoorDimensions":"198x1190x570","soundLevelDb":44,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"56/56 W","Airflow Rate (High)":"890 m³/h","Sound Pressure Level (High)":"44 dB(A)","Net Dimensions (H x W x D)":"198x1190x570","Weight":"26 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV018GLEH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 890, 'Med-H': 840, 'Med': 770, 'Med-L': 710, 'Low': 660, 'Quiet': 580}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 44, 'Med-H': 43, 'Med': 40, 'Med-L': 38, 'Low': 36, 'Quiet': 34}"}},{"id":93113,"brandId":375,"categoryId":1716,"modelName":"AUXV024GLEH","series":"AIRSTAGE VRF Indoor Unit — One-way Flow Cassette","productType":"VRF Indoor Unit — One-way Flow Cassette","description":"AUXV024GLEH — O General AIRSTAGE VRF One-way Flow Cassette indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":677,"powerInputW":99,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":27,"indoorDimensions":"198x1190x570","soundLevelDb":49,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"One-way Flow Cassette","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"99/99 W","Airflow Rate (High)":"1150 m³/h","Sound Pressure Level (High)":"49 dB(A)","Net Dimensions (H x W x D)":"198x1190x570","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UNGA-W (43x950x620, 6.5kg) for 004-012 / UTG-UNGB-W (43x1360x620, 8.5kg) for 014-024","Wide Airflow Range":"Triangularly arrayed louvre for wider movable range reaching furthest corners of room","Cooling Mode Airflow":"Horizontal, avoids blowing directly on occupants","Heating Mode Airflow":"Directed downward to warm feet/lower body","Flexible Installation":"New L-type piping kit; built-in drain pump, max. 700mm piping height difference from ceiling","Low Noise Operation":"Suited to hotel rooms","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-UNGA-W/UTG-UNGB-W, External Power Supply Unit UTZ-GXXA","Model":"AUXV024GLEH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1150, 'Med-H': 1020, 'Med': 940, 'Med-L': 790, 'Low': 700, 'Quiet': 610}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 49, 'Med-H': 47, 'Med': 45, 'Med-L': 42, 'Low': 39, 'Quiet': 36}"}},{"id":93114,"brandId":375,"categoryId":1718,"modelName":"AUXS018GLEH","series":"AIRSTAGE VRF Indoor Unit — 3D Flow Cassette","productType":"VRF Indoor Unit — 3D Flow Cassette (World's First 3-outlet)","description":"AUXS018GLEH — O General AIRSTAGE VRF 3D Flow Cassette indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":441,"powerInputW":20,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":25,"indoorDimensions":"200x1240x500","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"3D Flow Cassette (3 air outlet ports)","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"20/28 W","Airflow Rate (High)":"750/870 m³/h","Sound Pressure Level (High, Cooling/Heating)":"38/41 dB(A)","Net Dimensions (H x W x D)":"200x1240x500","Weight":"25 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-USGA-W (85x1350x580, 11.5kg)","3 Independently Controlled Outlets":"Left, right and wide centre outlet ports auto-adjust for comfortable airflow (Max rotation angle 100°) — announced 2018, world's first for a room AC (company investigation)","Individual Airflow Setting":"Each of the 3 outlet ports can be set individually via Touch Panel Wired Remote Controller UTY-RNRGZ3","High Energy Saving":"New structural design with large intake and smooth output; low power consumption 20W (018 model)","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-USGA-W, External Power Supply Unit UTZ-GXXA","Model":"AUXS018GLEH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '750/870', 'Med-H': '710/830', 'Med': '690/780', 'Med-L': '660/740', 'Low': '630/700', 'Quiet': '540/540'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '38/41', 'Med-H': '36/40', 'Med': '35/39', 'Med-L': '35/37', 'Low': '33/36', 'Quiet': '29/29'}"}},{"id":93115,"brandId":375,"categoryId":1718,"modelName":"AUXS024GLEH","series":"AIRSTAGE VRF Indoor Unit — 3D Flow Cassette","productType":"VRF Indoor Unit — 3D Flow Cassette (World's First 3-outlet)","description":"AUXS024GLEH — O General AIRSTAGE VRF 3D Flow Cassette indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":559,"powerInputW":34,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":25,"indoorDimensions":"200x1240x500","soundLevelDb":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"3D Flow Cassette (3 air outlet ports)","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"34/43 W","Airflow Rate (High)":"950/1,040 m³/h","Sound Pressure Level (High, Cooling/Heating)":"43/46 dB(A)","Net Dimensions (H x W x D)":"200x1240x500","Weight":"25 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-USGA-W (85x1350x580, 11.5kg)","3 Independently Controlled Outlets":"Left, right and wide centre outlet ports auto-adjust for comfortable airflow (Max rotation angle 100°) — announced 2018, world's first for a room AC (company investigation)","Individual Airflow Setting":"Each of the 3 outlet ports can be set individually via Touch Panel Wired Remote Controller UTY-RNRGZ3","High Energy Saving":"New structural design with large intake and smooth output; low power consumption 20W (018 model)","Optional Parts":"Wireless LAN Interface UTY-TFSXZ1, IR Receiver Unit UTY-TRHX, Cassette Grille UTG-USGA-W, External Power Supply Unit UTZ-GXXA","Model":"AUXS024GLEH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '950/1,040', 'Med-H': '890/990', 'Med': '860/930', 'Med-L': '810/880', 'Low': '770/840', 'Quiet': '540/540'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '43/46', 'Med-H': '42/45', 'Med': '41/43', 'Med-L': '40/42', 'Low': '38/40', 'Quiet': '29/29'}"}},{"id":93116,"brandId":375,"categoryId":1719,"modelName":"AUXM018GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Slim Type (Circular Flow)","productType":"VRF Indoor Unit — Slim Cassette (360° Circular Flow)","description":"AUXM018GTAH — O General AIRSTAGE VRF Slim Circular Flow Cassette indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":618,"powerInputW":20,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":24,"indoorDimensions":"246x840x840","soundLevelDb":33,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Cassette — Circular (360°) Flow","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"20 W","Airflow Rate (High)":"1050 m³/h","Sound Pressure Level (High)":"33 dB(A)","Net Dimensions (H x W x D)":"246x840x840","Weight":"24.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow discharge via Ø7mm high density heat exchanger, new DC fan motor, high-efficient turbo fan and seamless airflow louvre","Individual Louvre Control":"Each louvre independently set via Touch Panel Wired RC UTY-RNRGZ3","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes (Human Sensor Kit UTY-SHZXC)","Optional Parts":"Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, Insulation Kit UTZ-KXRA, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXM018GTAH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1050, 'Med-H': 930, 'Med': 900, 'Med-L': 870, 'Low': 810, 'Quiet': 780}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 33, 'Med-H': 32, 'Med': 31, 'Med-L': 30, 'Low': 29, 'Quiet': 28}"}},{"id":93117,"brandId":375,"categoryId":1719,"modelName":"AUXM024GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Slim Type (Circular Flow)","productType":"VRF Indoor Unit — Slim Cassette (360° Circular Flow)","description":"AUXM024GTAH — O General AIRSTAGE VRF Slim Circular Flow Cassette indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":659,"powerInputW":25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":24.5,"indoorDimensions":"246x840x840","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Cassette — Circular (360°) Flow","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"25 W","Airflow Rate (High)":"1120 m³/h","Sound Pressure Level (High)":"35 dB(A)","Net Dimensions (H x W x D)":"246x840x840","Weight":"24.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow discharge via Ø7mm high density heat exchanger, new DC fan motor, high-efficient turbo fan and seamless airflow louvre","Individual Louvre Control":"Each louvre independently set via Touch Panel Wired RC UTY-RNRGZ3","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes (Human Sensor Kit UTY-SHZXC)","Optional Parts":"Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, Insulation Kit UTZ-KXRA, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXM024GTAH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1120, 'Med-H': 1050, 'Med': 930, 'Med-L': 900, 'Low': 870, 'Quiet': 780}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 35, 'Med-H': 33, 'Med': 32, 'Med-L': 31, 'Low': 30, 'Quiet': 28}"}},{"id":93118,"brandId":375,"categoryId":1718,"modelName":"AUXD18GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Slim Type (4-way Flow)","productType":"VRF Indoor Unit — Slim Cassette (4-way Flow)","description":"AUXD18GALH — O General AIRSTAGE VRF Slim 4-way Flow Cassette indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":677,"powerInputW":39,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":22,"indoorDimensions":"246x840x840","soundLevelDb":36,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Cassette — 4-way Flow","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"39 W","Airflow Rate (High)":"1,150 (319) m³/h","Sound Pressure Level (High)":"36 dB(A)","Net Dimensions (H x W x D)":"246x840x840","Weight":"22 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade for improved airflow distribution and quiet operation","Round Louvre Design":"Distributes air across a wider/farther pattern; much less temperature irregularity","Hanger Adjustment":"Hanger position adjustable after installation via detachable grille corner","High Ceiling Mode":"Installable up to 3.5m ceiling height (standard mode 3.0m)","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGYA-W, Fresh Air Intake Kit UTZ-VXGA, Wireless LAN UTY-TFSXZ1","Model":"AUXD18GALH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,150 (319)', 'Med': '940 (261)', 'Low': '870 (242)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 36, 'Med': 30, 'Low': 29}"}},{"id":93119,"brandId":375,"categoryId":1718,"modelName":"AUXD24GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Slim Type (4-way Flow)","productType":"VRF Indoor Unit — Slim Cassette (4-way Flow)","description":"AUXD24GALH — O General AIRSTAGE VRF Slim 4-way Flow Cassette indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":753,"powerInputW":46,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":22,"indoorDimensions":"246x840x840","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Cassette — 4-way Flow","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"46 W","Airflow Rate (High)":"1,280 (356) m³/h","Sound Pressure Level (High)":"38 dB(A)","Net Dimensions (H x W x D)":"246x840x840","Weight":"22 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade for improved airflow distribution and quiet operation","Round Louvre Design":"Distributes air across a wider/farther pattern; much less temperature irregularity","Hanger Adjustment":"Hanger position adjustable after installation via detachable grille corner","High Ceiling Mode":"Installable up to 3.5m ceiling height (standard mode 3.0m)","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGYA-W, Fresh Air Intake Kit UTZ-VXGA, Wireless LAN UTY-TFSXZ1","Model":"AUXD24GALH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,280 (356)', 'Med': '1,040 (289)', 'Low': '870 (242)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 38, 'Med': 33, 'Low': 29}"}},{"id":93120,"brandId":375,"categoryId":1719,"modelName":"AUXK030GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (Circular Flow)","productType":"VRF Indoor Unit — Large Cassette (360° Circular Flow)","description":"AUXK030GTAH — O General AIRSTAGE VRF Large Circular Flow Cassette indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":848,"powerInputW":47,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":29.5,"indoorDimensions":"288x840x840","soundLevelDb":39,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — Circular (360°) Flow","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"47 W","Airflow Rate (High)":"1440 m³/h","Sound Pressure Level (High)":"39 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"29.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow via Ø7mm high density heat exchanger, DC fan motor & high-efficient turbo fan","Note":"When connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø19.05mm (036/045/054)","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes","Optional Parts":"Human Sensor Kit UTY-SHZXC, Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXK030GTAH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1440, 'Med-H': 1400, 'Med': 1340, 'Med-L': 1300, 'Low': 1280, 'Quiet': 1150}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 39, 'Med-H': 38, 'Med': 37, 'Med-L': 36, 'Low': 35, 'Quiet': 33}"}},{"id":93121,"brandId":375,"categoryId":1719,"modelName":"AUXK034GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (Circular Flow)","productType":"VRF Indoor Unit — Large Cassette (360° Circular Flow)","description":"AUXK034GTAH — O General AIRSTAGE VRF Large Circular Flow Cassette indoor unit, 10.0kW nominal cooling capacity.","capacityKw":10,"selectBy":"kW","btuHr":34121,"airflowCfm":848,"powerInputW":47,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":29.5,"indoorDimensions":"288x840x840","soundLevelDb":39,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — Circular (360°) Flow","Cooling Capacity":"10.0 kW","Heating Capacity":"11.2 kW","Input Power":"47 W","Airflow Rate (High)":"1440 m³/h","Sound Pressure Level (High)":"39 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"29.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow via Ø7mm high density heat exchanger, DC fan motor & high-efficient turbo fan","Note":"When connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø19.05mm (036/045/054)","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes","Optional Parts":"Human Sensor Kit UTY-SHZXC, Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXK034GTAH","Cooling Capacity (kW)":"10","Heating Capacity (kW)":"11.2","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1440, 'Med-H': 1400, 'Med': 1340, 'Med-L': 1300, 'Low': 1280, 'Quiet': 1150}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 39, 'Med-H': 38, 'Med': 37, 'Med-L': 36, 'Low': 35, 'Quiet': 33}"}},{"id":93122,"brandId":375,"categoryId":1719,"modelName":"AUXK036GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (Circular Flow)","productType":"VRF Indoor Unit — Large Cassette (360° Circular Flow)","description":"AUXK036GTAH — O General AIRSTAGE VRF Large Circular Flow Cassette indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":954,"powerInputW":61,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":29.5,"indoorDimensions":"288x840x840","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — Circular (360°) Flow","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"61 W","Airflow Rate (High)":"1620 m³/h","Sound Pressure Level (High)":"41 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"29.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow via Ø7mm high density heat exchanger, DC fan motor & high-efficient turbo fan","Note":"When connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø19.05mm (036/045/054)","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes","Optional Parts":"Human Sensor Kit UTY-SHZXC, Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXK036GTAH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1620, 'Med-H': 1500, 'Med': 1400, 'Med-L': 1340, 'Low': 1280, 'Quiet': 1150}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 41, 'Med-H': 40, 'Med': 38, 'Med-L': 37, 'Low': 36, 'Quiet': 33}"}},{"id":93123,"brandId":375,"categoryId":1719,"modelName":"AUXK045GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (Circular Flow)","productType":"VRF Indoor Unit — Large Cassette (360° Circular Flow)","description":"AUXK045GTAH — O General AIRSTAGE VRF Large Circular Flow Cassette indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":1071,"powerInputW":89,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":29.5,"indoorDimensions":"288x840x840","soundLevelDb":44,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — Circular (360°) Flow","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"89 W","Airflow Rate (High)":"1820 m³/h","Sound Pressure Level (High)":"44 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"29.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow via Ø7mm high density heat exchanger, DC fan motor & high-efficient turbo fan","Note":"When connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø19.05mm (036/045/054)","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes","Optional Parts":"Human Sensor Kit UTY-SHZXC, Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXK045GTAH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1820, 'Med-H': 1590, 'Med': 1500, 'Med-L': 1400, 'Low': 1300, 'Quiet': 1150}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 44, 'Med-H': 42, 'Med': 40, 'Med-L': 38, 'Low': 36, 'Quiet': 33}"}},{"id":93124,"brandId":375,"categoryId":1719,"modelName":"AUXK054GTAH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (Circular Flow)","productType":"VRF Indoor Unit — Large Cassette (360° Circular Flow)","description":"AUXK054GTAH — O General AIRSTAGE VRF Large Circular Flow Cassette indoor unit, 14.0kW nominal cooling capacity.","capacityKw":14,"selectBy":"kW","btuHr":47770,"airflowCfm":1201,"powerInputW":116,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":29.5,"indoorDimensions":"288x840x840","soundLevelDb":47,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — Circular (360°) Flow","Cooling Capacity":"14.0 kW","Heating Capacity":"16.0 kW","Input Power":"116 W","Airflow Rate (High)":"2040 m³/h","Sound Pressure Level (High)":"47 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"29.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UKGD-W / UTG-UKGA-B (53x950x950, 6.0kg)","Circular Flow Design":"360° circular airflow via Ø7mm high density heat exchanger, DC fan motor & high-efficient turbo fan","Note":"When connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø19.05mm (036/045/054)","Human Sensor":"Optional — Auto Saving / Auto OFF energy-saving modes","Optional Parts":"Human Sensor Kit UTY-SHZXC, Wide Panel UTG-AKXA-W, Panel Spacer UTG-BKXA-W, Fresh Air Intake Kit UTZ-VXRA, Air Outlet Shutter Plate UTR-YDZK, IR Receiver UTY-LBHXD, Wireless LAN UTY-TFSXZ1","Model":"AUXK054GTAH","Cooling Capacity (kW)":"14","Heating Capacity (kW)":"16","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 2040, 'Med-H': 1800, 'Med': 1590, 'Med-L': 1440, 'Low': 1300, 'Quiet': 1150}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 47, 'Med-H': 45, 'Med': 42, 'Med-L': 39, 'Low': 36, 'Quiet': 33}"}},{"id":93125,"brandId":375,"categoryId":1718,"modelName":"AUXA30GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (4-way Flow)","productType":"VRF Indoor Unit — Large Cassette (4-way Flow)","description":"AUXA30GALH — O General AIRSTAGE VRF Large 4-way Flow Cassette indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":942,"powerInputW":59,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":27,"indoorDimensions":"288x840x840","soundLevelDb":40,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — 4-way Flow","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"59 W","Airflow Rate (High)":"1,600 (444) m³/h","Sound Pressure Level (High)":"40 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade","Installation Height (Standard / High-Ceiling Mode)":"3.2 / 3.6 m","Hanger Adjustment":"Adjustable after installation via detachable grille corner","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGGA-W, Fresh Air Intake Kit UTZ-VXGA","Model":"AUXA30GALH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,600 (444)', 'Med': '1,300 (361)', 'Low': '1,100 (306)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 40, 'Med': 38, 'Low': '33/31*1'}"}},{"id":93126,"brandId":375,"categoryId":1718,"modelName":"AUXA34GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (4-way Flow)","productType":"VRF Indoor Unit — Large Cassette (4-way Flow)","description":"AUXA34GALH — O General AIRSTAGE VRF Large 4-way Flow Cassette indoor unit, 10.0kW nominal cooling capacity.","capacityKw":10,"selectBy":"kW","btuHr":34121,"airflowCfm":1030,"powerInputW":77,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":27,"indoorDimensions":"288x840x840","soundLevelDb":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — 4-way Flow","Cooling Capacity":"10.0 kW","Heating Capacity":"11.2 kW","Input Power":"77 W","Airflow Rate (High)":"1,750 (486) m³/h","Sound Pressure Level (High)":"43 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade","Installation Height (Standard / High-Ceiling Mode)":"3.