2 / 3.6 m","Hanger Adjustment":"Adjustable after installation via detachable grille corner","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGGA-W, Fresh Air Intake Kit UTZ-VXGA","Model":"AUXA34GALH","Cooling Capacity (kW)":"10","Heating Capacity (kW)":"11.2","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,750 (486)', 'Med': '1,300 (361)', 'Low': '1,100 (306)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 43, 'Med': 38, 'Low': '33/31*1'}"}},{"id":93127,"brandId":375,"categoryId":1718,"modelName":"AUXA36GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (4-way Flow)","productType":"VRF Indoor Unit — Large Cassette (4-way Flow)","description":"AUXA36GALH — O General AIRSTAGE VRF Large 4-way Flow Cassette indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":1059,"powerInputW":80,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":27,"indoorDimensions":"288x840x840","soundLevelDb":44,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — 4-way Flow","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"80 W","Airflow Rate (High)":"1,800 (500) m³/h","Sound Pressure Level (High)":"44 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade","Installation Height (Standard / High-Ceiling Mode)":"3.2 / 4.2 m","Hanger Adjustment":"Adjustable after installation via detachable grille corner","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGGA-W, Fresh Air Intake Kit UTZ-VXGA","Model":"AUXA36GALH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,800 (500)', 'Med': '1,300 (361)', 'Low': '1,100 (306)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 44, 'Med': 38, 'Low': '33/31*1'}"}},{"id":93128,"brandId":375,"categoryId":1718,"modelName":"AUXA45GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (4-way Flow)","productType":"VRF Indoor Unit — Large Cassette (4-way Flow)","description":"AUXA45GALH — O General AIRSTAGE VRF Large 4-way Flow Cassette indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":1118,"powerInputW":99,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":27,"indoorDimensions":"288x840x840","soundLevelDb":46,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — 4-way Flow","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"99 W","Airflow Rate (High)":"1,900 (528) m³/h","Sound Pressure Level (High)":"46 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade","Installation Height (Standard / High-Ceiling Mode)":"3.2 / 4.2 m","Hanger Adjustment":"Adjustable after installation via detachable grille corner","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGGA-W, Fresh Air Intake Kit UTZ-VXGA","Model":"AUXA45GALH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,900 (528)', 'Med': '1,370 (381)', 'Low': '1,100 (306)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 46, 'Med': 39, 'Low': '33/31*1'}"}},{"id":93129,"brandId":375,"categoryId":1718,"modelName":"AUXA54GALH","series":"AIRSTAGE VRF Indoor Unit — Cassette Large Type (4-way Flow)","productType":"VRF Indoor Unit — Large Cassette (4-way Flow)","description":"AUXA54GALH — O General AIRSTAGE VRF Large 4-way Flow Cassette indoor unit, 14.0kW nominal cooling capacity.","capacityKw":14,"selectBy":"kW","btuHr":47770,"airflowCfm":1177,"powerInputW":119,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":27,"indoorDimensions":"288x840x840","soundLevelDb":47,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Large Cassette — 4-way Flow","Cooling Capacity":"14.0 kW","Heating Capacity":"16.0 kW","Input Power":"119 W","Airflow Rate (High)":"2,000 (556) m³/h","Sound Pressure Level (High)":"47 dB(A)","Net Dimensions (H x W x D)":"288x840x840","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Cassette Grille":"UTG-UGGA-W (50x950x950, 5.5kg)","Turbo Fan":"High-efficiency turbo fan with 3-dimensional blade","Installation Height (Standard / High-Ceiling Mode)":"3.2 / 4.2 m","Hanger Adjustment":"Adjustable after installation via detachable grille corner","Optional Parts":"IR Receiver UTY-LRHGB1, Air Outlet Shutter Plate UTR-YDZC, Panel Spacer UTG-BGYA-W, Insulation Kit UTZ-KXGB, Wide Panel UTG-AGGA-W, Fresh Air Intake Kit UTZ-VXGA","Model":"AUXA54GALH","Cooling Capacity (kW)":"14","Heating Capacity (kW)":"16","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '2,000 (556)', 'Med': '1,370 (381)', 'Low': '1,100 (306)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 47, 'Med': 39, 'Low': '33/31*1'}"}},{"id":93130,"brandId":375,"categoryId":1720,"modelName":"ARXK004GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK004GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":271,"powerInputW":26,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":14.5,"indoorDimensions":"198x700x450","soundLevelDb":25,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"26 W","Airflow Rate (High)":"460 m³/h","Static Pressure Range":"0 to 30 Pa","Sound Pressure Level (High)":"25 dB(A)","Net Dimensions (H x W x D)":"198x700x450","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK004GLFH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 460, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 370, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 25, 'Med-H': 24, 'Med': 23, 'Med-L': 22, 'Low': 21, 'Quiet': 20}"}},{"id":93131,"brandId":375,"categoryId":1720,"modelName":"ARXK007GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK007GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":271,"powerInputW":28,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15.5,"indoorDimensions":"198x700x450","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"28 W","Airflow Rate (High)":"460 m³/h","Static Pressure Range":"0 to 30 Pa","Sound Pressure Level (High)":"26 dB(A)","Net Dimensions (H x W x D)":"198x700x450","Weight":"15.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK007GLFH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 460, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 370, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 26, 'Med-H': 25, 'Med': 24, 'Med-L': 23, 'Low': 22, 'Quiet': 21}"}},{"id":93132,"brandId":375,"categoryId":1720,"modelName":"ARXK009GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK009GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":271,"powerInputW":28,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15.5,"indoorDimensions":"198x700x450","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"28 W","Airflow Rate (High)":"460 m³/h","Static Pressure Range":"0 to 30 Pa","Sound Pressure Level (High)":"26 dB(A)","Net Dimensions (H x W x D)":"198x700x450","Weight":"15.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK009GLFH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 460, 'Med-H': 440, 'Med': 420, 'Med-L': 400, 'Low': 370, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 26, 'Med-H': 25, 'Med': 24, 'Med-L': 23, 'Low': 22, 'Quiet': 21}"}},{"id":93133,"brandId":375,"categoryId":1720,"modelName":"ARXK012GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK012GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":324,"powerInputW":35,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":16,"indoorDimensions":"198x700x450","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"35 W","Airflow Rate (High)":"550 m³/h","Static Pressure Range":"0 to 30 Pa","Sound Pressure Level (High)":"29 dB(A)","Net Dimensions (H x W x D)":"198x700x450","Weight":"16 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK012GLFH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 520, 'Med': 480, 'Med-L': 450, 'Low': 410, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 29, 'Med-H': 27, 'Med': 26, 'Med-L': 25, 'Low': 24, 'Quiet': 22}"}},{"id":93134,"brandId":375,"categoryId":1720,"modelName":"ARXK014GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK014GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 4.5kW nominal cooling capacity.","capacityKw":4.5,"selectBy":"kW","btuHr":15355,"airflowCfm":447,"powerInputW":66,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":16,"indoorDimensions":"198x700x450","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"4.5 kW","Heating Capacity":"5.0 kW","Input Power":"66 W","Airflow Rate (High)":"760 m³/h","Static Pressure Range":"0 to 50 Pa","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"198x700x450","Weight":"16 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK014GLFH","Cooling Capacity (kW)":"4.5","Heating Capacity (kW)":"5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 760, 'Med-H': 660, 'Med': 560, 'Med-L': 490, 'Low': 410, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med-H': 31, 'Med': 28, 'Med-L': 26, 'Low': 24, 'Quiet': 22}"}},{"id":93135,"brandId":375,"categoryId":1720,"modelName":"ARXK018GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK018GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":547,"powerInputW":73,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":19,"indoorDimensions":"198x900x450","soundLevelDb":33,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"73 W","Airflow Rate (High)":"930 m³/h","Static Pressure Range":"0 to 50 Pa","Sound Pressure Level (High)":"33 dB(A)","Net Dimensions (H x W x D)":"198x900x450","Weight":"19 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK018GLFH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 930, 'Med-H': 840, 'Med': 740, 'Med-L': 640, 'Low': 540, 'Quiet': 470}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 33, 'Med-H': 30, 'Med': 28, 'Med-L': 26, 'Low': 24, 'Quiet': 22}"}},{"id":93136,"brandId":375,"categoryId":1720,"modelName":"ARXK024GLFH","series":"AIRSTAGE VRF Indoor Unit — Mini Duct (Low Static Pressure)","productType":"VRF Indoor Unit — Mini Duct","description":"ARXK024GLFH — O General AIRSTAGE VRF Mini Duct indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":683,"powerInputW":80,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":22.5,"indoorDimensions":"198x1100x450","soundLevelDb":32,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Mini Duct (Low Static Pressure)","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"80 W","Airflow Rate (High)":"1160 m³/h","Static Pressure Range":"0 to 50 Pa","Sound Pressure Level (High)":"32 dB(A)","Net Dimensions (H x W x D)":"198x1100x450","Weight":"22.5 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Compact Design":"Depth 450mm, Height 198mm — 30% smaller volume, 16kg/10% lighter than earlier model","Fan Motor":"High-efficient DC fan motor with 'Air Stabilizer' for stabilized low-noise airflow","Heat Exchanger":"V-shape heat exchanger","Speed Control":"6-step airflow speed control (Quiet/Low/Med-L/Med/Med-H/High); as low as 20dB(A) on 04 model","Drain":"Easy-maintenance drain design; parts replaceable from unit side","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W","Model":"ARXK024GLFH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1160, 'Med-H': 1060, 'Med': 960, 'Med-L': 860, 'Low': 750, 'Quiet': 610}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 32, 'Med-H': 30, 'Med': 28, 'Med-L': 27, 'Low': 25, 'Quiet': 22}"}},{"id":93137,"brandId":375,"categoryId":1720,"modelName":"ARXD04GALH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD04GALH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":300,"powerInputW":40,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":17,"indoorDimensions":"198x700x620","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"40 W","Airflow Rate (High)":"510 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"26 dB(A)","Net Dimensions (H x W x D)":"198x700x620","Weight":"17 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD04GALH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 510, 'Med': '400/470*1', 'Low': '320/440*1'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 26, 'Med': '21/25*1', 'Low': '20/22*1'}","Fan Speed Note":"*1: Value shown is under cooling operation."}},{"id":93138,"brandId":375,"categoryId":1720,"modelName":"ARXD007GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD007GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":324,"powerInputW":44,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":17,"indoorDimensions":"198x700x620","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"44 W","Airflow Rate (High)":"550 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"28 dB(A)","Net Dimensions (H x W x D)":"198x700x620","Weight":"17 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD007GLEH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 480, 'Med': 440, 'Med-L': 410, 'Low': 370, 'Quiet': 320}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 28, 'Med-H': 26, 'Med': 25, 'Med-L': 24, 'Low': 22, 'Quiet': 21}"}},{"id":93139,"brandId":375,"categoryId":1720,"modelName":"ARXD009GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD009GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":353,"powerInputW":50,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":17,"indoorDimensions":"198x700x620","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"50 W","Airflow Rate (High)":"600 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"29 dB(A)","Net Dimensions (H x W x D)":"198x700x620","Weight":"17 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD009GLEH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 600, 'Med-H': 510, 'Med': 460, 'Med-L': 420, 'Low': 370, 'Quiet': 320}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 29, 'Med-H': 27, 'Med': 25, 'Med-L': 24, 'Low': 22, 'Quiet': 21}"}},{"id":93140,"brandId":375,"categoryId":1720,"modelName":"ARXD012GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD012GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":353,"powerInputW":54,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":18,"indoorDimensions":"198x700x620","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"54 W","Airflow Rate (High)":"600 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"30 dB(A)","Net Dimensions (H x W x D)":"198x700x620","Weight":"18 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD012GLEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 600, 'Med-H': 530, 'Med': 490, 'Med-L': 450, 'Low': 410, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 30, 'Med-H': 28, 'Med': 27, 'Med-L': 26, 'Low': 24, 'Quiet': 22}"}},{"id":93141,"brandId":375,"categoryId":1720,"modelName":"ARXD014GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD014GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 4.5kW nominal cooling capacity.","capacityKw":4.5,"selectBy":"kW","btuHr":15355,"airflowCfm":471,"powerInputW":92,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":18,"indoorDimensions":"198x700x620","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"4.5 kW","Heating Capacity":"5.0 kW","Input Power":"92 W","Airflow Rate (High)":"800 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"198x700x620","Weight":"18 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD014GLEH","Cooling Capacity (kW)":"4.5","Heating Capacity (kW)":"5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 800, 'Med-H': 680, 'Med': 600, 'Med-L': 520, 'Low': 440, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med-H': 32, 'Med': 30, 'Med-L': 28, 'Low': 25, 'Quiet': 22}"}},{"id":93142,"brandId":375,"categoryId":1720,"modelName":"ARXD018GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD018GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":553,"powerInputW":83,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":22,"indoorDimensions":"198x900x620","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"83 W","Airflow Rate (High)":"940 m³/h","Static Pressure Range":"0 to 90 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"198x900x620","Weight":"22 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD018GLEH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 940, 'Med-H': 820, 'Med': 730, 'Med-L': 630, 'Low': 540, 'Quiet': 470}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med-H': 31, 'Med': 29, 'Med-L': 27, 'Low': 25, 'Quiet': 23}"}},{"id":93143,"brandId":375,"categoryId":1720,"modelName":"ARXD024GLEH","series":"AIRSTAGE VRF Indoor Unit — Slim Duct / Slim Concealed Floor","productType":"VRF Indoor Unit — Slim Duct","description":"ARXD024GLEH — O General AIRSTAGE VRF Slim Duct / Slim Concealed Floor indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":783,"powerInputW":122,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":26,"indoorDimensions":"198x1100x620","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Slim Duct / Slim Concealed Floor (dual mounting)","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"122 W","Airflow Rate (High)":"1330 m³/h","Static Pressure Range":"0 to 50 Pa (selectable via remote controller, DC fan motor)","Sound Pressure Level (High)":"35 dB(A)","Net Dimensions (H x W x D)":"198x1100x620","Weight":"26 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Slim Design":"Only 198mm height — fits narrow ceiling or floor-concealed spaces; built-in drain pump","Air Intake":"Selectable bottom-side or back-side intake","Flexible Installation":"Ceiling-concealed or floor-concealed mounting","Note":"ARXD04GALH cannot be connected to J-IVS / J-IVL series","Optional Parts":"Remote Sensor Unit UTY-XSZX, IR Receiver Unit UTY-TRHX/UTB-YWC, External Power Supply Unit UTZ-GXXA, Auto Louver Grille Kit UTD-GXTA-W/GXTB-W/GXTC-W (drain hose standard accessory)","Model":"ARXD024GLEH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1330, 'Med-H': 1140, 'Med': 1020, 'Med-L': 900, 'Low': 780, 'Quiet': 610}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 35, 'Med-H': 31, 'Med': 29, 'Med-L': 27, 'Low': 24, 'Quiet': 21}"}},{"id":93144,"brandId":375,"categoryId":1720,"modelName":"ARXB24GALH","series":"AIRSTAGE VRF Indoor Unit — Low Static Pressure Duct","productType":"VRF Indoor Unit — Low Static Pressure Duct","description":"ARXB24GALH — O General AIRSTAGE VRF Low Static Pressure Duct indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":647,"powerInputW":145,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":39,"indoorDimensions":"270x1135x700","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Low Static Pressure Duct","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"145 W","Airflow Rate (High)":"1,100 (306) m³/h","Static Pressure Range":"0 to 80 Pa; max. 150Pa on ultra-quiet model (ARXB24, 25dB min.)","Sound Pressure Level (High)":"31 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"39 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Slim & Compact Design":"Control box integrated into main chassis; installable in ceiling space as low as 270mm","Two-Direction Drain Piping":"Left/right selectable drain outlet","Installation Styles":"Embedded in ceiling or hung from ceiling","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXB24GALH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"VP25 (ø25 I.D. / ø32 O.D.) mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,100 (306)', 'Med': '920 (256)', 'Low': '810 (225)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 31, 'Med': 27, 'Low': 25}"}},{"id":93145,"brandId":375,"categoryId":1720,"modelName":"ARXB30GALH","series":"AIRSTAGE VRF Indoor Unit — Low Static Pressure Duct","productType":"VRF Indoor Unit — Low Static Pressure Duct","description":"ARXB30GALH — O General AIRSTAGE VRF Low Static Pressure Duct indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":830,"powerInputW":198,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":39,"indoorDimensions":"270x1135x700","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Low Static Pressure Duct","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"198 W","Airflow Rate (High)":"1,410 (392) m³/h","Static Pressure Range":"0 to 80 Pa; max. 150Pa on ultra-quiet model (ARXB24, 25dB min.)","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"39 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Slim & Compact Design":"Control box integrated into main chassis; installable in ceiling space as low as 270mm","Two-Direction Drain Piping":"Left/right selectable drain outlet","Installation Styles":"Embedded in ceiling or hung from ceiling","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXB30GALH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"VP25 (ø25 I.D. / ø32 O.D.) mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,410 (392)', 'Med': '1,280 (356)', 'Low': '1,150 (319)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med': 32, 'Low': 29}"}},{"id":93146,"brandId":375,"categoryId":1720,"modelName":"ARXB36GALH","series":"AIRSTAGE VRF Indoor Unit — Low Static Pressure Duct","productType":"VRF Indoor Unit — Low Static Pressure Duct","description":"ARXB36GALH — O General AIRSTAGE VRF Low Static Pressure Duct indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":1007,"powerInputW":253,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":42,"indoorDimensions":"270x1135x700","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Low Static Pressure Duct","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"253 W","Airflow Rate (High)":"1,710 (475) m³/h","Static Pressure Range":"0 to 80 Pa; max. 150Pa on ultra-quiet model (ARXB24, 25dB min.)","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"42 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Slim & Compact Design":"Control box integrated into main chassis; installable in ceiling space as low as 270mm","Two-Direction Drain Piping":"Left/right selectable drain outlet","Installation Styles":"Embedded in ceiling or hung from ceiling","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXB36GALH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"VP25 (ø25 I.D. / ø32 O.D.) mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,710 (475)', 'Med': '1,600 (444)', 'Low': '1,470 (408)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med': 35, 'Low': 33}"}},{"id":93147,"brandId":375,"categoryId":1720,"modelName":"ARXB45GALH","series":"AIRSTAGE VRF Indoor Unit — Low Static Pressure Duct","productType":"VRF Indoor Unit — Low Static Pressure Duct","description":"ARXB45GALH — O General AIRSTAGE VRF Low Static Pressure Duct indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":1160,"powerInputW":338,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":42,"indoorDimensions":"270x1135x700","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Low Static Pressure Duct","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"338 W","Airflow Rate (High)":"1,970 (547) m³/h","Static Pressure Range":"0 to 80 Pa; max. 150Pa on ultra-quiet model (ARXB24, 25dB min.)","Sound Pressure Level (High)":"41 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"42 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Slim & Compact Design":"Control box integrated into main chassis; installable in ceiling space as low as 270mm","Two-Direction Drain Piping":"Left/right selectable drain outlet","Installation Styles":"Embedded in ceiling or hung from ceiling","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXB45GALH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"VP25 (ø25 I.D. / ø32 O.D.) mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,970 (547)', 'Med': '1,790 (497)', 'Low': '1,670 (464)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 41, 'Med': 38, 'Low': 36}"}},{"id":93148,"brandId":375,"categoryId":1721,"modelName":"ARXA24GBTH","series":"AIRSTAGE VRF Indoor Unit — Medium Static Pressure Duct","productType":"VRF Indoor Unit — Medium Static Pressure Duct","description":"ARXA24GBTH — O General AIRSTAGE VRF Medium Static Pressure Duct indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":753,"powerInputW":94,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":39,"indoorDimensions":"270x1135x700","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Medium Static Pressure Duct","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"94 W","Airflow Rate (High)":"1,280 (356) m³/h","Static Pressure Range":"0 to 150 Pa, selectable via remote controller","Sound Pressure Level (High)":"31 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"39 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Slim & Compact Design":"Control box mounted on side of unit for installation in narrow spaces","Application":"Suitable for high-rise condominiums (low static) as well as offices/large spaces (high static)","Two-Direction Drain Piping":"Left/right selectable drain outlet","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXA24GBTH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,280 (356)', 'Med': '990 (275)', 'Low': '840 (233)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 31, 'Med': 27, 'Low': 23}"}},{"id":93149,"brandId":375,"categoryId":1721,"modelName":"ARXA30GBTH","series":"AIRSTAGE VRF Indoor Unit — Medium Static Pressure Duct","productType":"VRF Indoor Unit — Medium Static Pressure Duct","description":"ARXA30GBTH — O General AIRSTAGE VRF Medium Static Pressure Duct indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":830,"powerInputW":108,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":42,"indoorDimensions":"270x1135x700","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Medium Static Pressure Duct","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"108 W","Airflow Rate (High)":"1,410 (392) m³/h","Static Pressure Range":"0 to 150 Pa, selectable via remote controller","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"42 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Slim & Compact Design":"Control box mounted on side of unit for installation in narrow spaces","Application":"Suitable for high-rise condominiums (low static) as well as offices/large spaces (high static)","Two-Direction Drain Piping":"Left/right selectable drain outlet","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXA30GBTH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,410 (392)', 'Med': '1,280 (356)', 'Low': '1,150 (319)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med': 32, 'Low': 29}"}},{"id":93150,"brandId":375,"categoryId":1721,"modelName":"ARXA36GBTH","series":"AIRSTAGE VRF Indoor Unit — Medium Static Pressure Duct","productType":"VRF Indoor Unit — Medium Static Pressure Duct","description":"ARXA36GBTH — O General AIRSTAGE VRF Medium Static Pressure Duct indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":1083,"powerInputW":194,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":42,"indoorDimensions":"270x1135x700","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Medium Static Pressure Duct","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"194 W","Airflow Rate (High)":"1,840 (511) m³/h","Static Pressure Range":"0 to 150 Pa, selectable via remote controller","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"42 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Slim & Compact Design":"Control box mounted on side of unit for installation in narrow spaces","Application":"Suitable for high-rise condominiums (low static) as well as offices/large spaces (high static)","Two-Direction Drain Piping":"Left/right selectable drain outlet","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXA36GBTH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,840 (511)', 'Med': '1,600 (444)', 'Low': '1,470 (408)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med': 35, 'Low': 33}"}},{"id":93151,"brandId":375,"categoryId":1721,"modelName":"ARXA45GBTH","series":"AIRSTAGE VRF Indoor Unit — Medium Static Pressure Duct","productType":"VRF Indoor Unit — Medium Static Pressure Duct","description":"ARXA45GBTH — O General AIRSTAGE VRF Medium Static Pressure Duct indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":1160,"powerInputW":240,"voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":42,"indoorDimensions":"270x1135x700","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Medium Static Pressure Duct","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"240 W","Airflow Rate (High)":"1,970 (547) m³/h","Static Pressure Range":"0 to 150 Pa, selectable via remote controller","Sound Pressure Level (High)":"41 dB(A)","Net Dimensions (H x W x D)":"270x1135x700","Weight":"42 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Slim & Compact Design":"Control box mounted on side of unit for installation in narrow spaces","Application":"Suitable for high-rise condominiums (low static) as well as offices/large spaces (high static)","Two-Direction Drain Piping":"Left/right selectable drain outlet","Optional Parts":"Remote Sensor Unit UTY-XSZX, Long Life Filter UTD-LF25NA, Flange (Square) UTD-SF045T, Flange (Round) UTD-RF204, IR Receiver Unit UTB-YWC, Drain Pump Unit UTZ-PX1NBA","Model":"ARXA45GBTH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,970 (547)', 'Med': '1,860 (517)', 'Low': '1,640 (456)'}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 41, 'Med': 38, 'Low': 36}"}},{"id":93152,"brandId":375,"categoryId":1722,"modelName":"ARXC036GTEH","series":"AIRSTAGE VRF Indoor Unit — High Static Pressure Duct (Normal)","productType":"VRF Indoor Unit — High Static Pressure Duct","description":"ARXC036GTEH — O General AIRSTAGE VRF High Static Pressure Duct indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":1171,"powerInputW":207,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":40,"indoorDimensions":"400x1050x500","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"High Static Pressure Duct (Normal)","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"207 W","Airflow Rate (High)":"1990 m³/h","Static Pressure Range":"0 to 200 Pa via DC fan motor","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"400x1050x500","Weight":"40 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Design":"Compact, lightweight chassis; ARXC036GTEH uses low-noise plastic fan & casing (42dB(A) at 100Pa)","Note":"ARXC60/072/090 cannot be connected to J-IVS series","Optional Parts":"Long-Life Filter UTD-LF60KA (036/45/60), IR Receiver Unit UTB-YWC/UTY-TRHX, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1 (036)","Model":"ARXC036GTEH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1990, 'Med': 1680, 'Low': 1330}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med': 36, 'Low': 32}"}},{"id":93153,"brandId":375,"categoryId":1722,"modelName":"ARXC45GATH","series":"AIRSTAGE VRF Indoor Unit — High Static Pressure Duct (Normal)","productType":"VRF Indoor Unit — High Static Pressure Duct","description":"ARXC45GATH — O General AIRSTAGE VRF High Static Pressure Duct indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":2060,"powerInputW":715,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":46,"indoorDimensions":"400x1050x500","soundLevelDb":49,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"High Static Pressure Duct (Normal)","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"715 W","Airflow Rate (High)":"3500 m³/h","Static Pressure Range":"100 to 250 Pa via DC fan motor","Sound Pressure Level (High)":"49 dB(A)","Net Dimensions (H x W x D)":"400x1050x500","Weight":"46 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Design":"Compact, lightweight chassis; ARXC036GTEH uses low-noise plastic fan & casing (42dB(A) at 100Pa)","Note":"ARXC60/072/090 cannot be connected to J-IVS series","Optional Parts":"Long-Life Filter UTD-LF60KA (036/45/60), IR Receiver Unit UTB-YWC/UTY-TRHX, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1 (036)","Model":"ARXC45GATH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 3500, 'Med': 3000, 'Low': 2460}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 49, 'Med': 45, 'Low': 42}"}},{"id":93154,"brandId":375,"categoryId":1722,"modelName":"ARXC60GATH","series":"AIRSTAGE VRF Indoor Unit — High Static Pressure Duct (Normal)","productType":"VRF Indoor Unit — High Static Pressure Duct","description":"ARXC60GATH — O General AIRSTAGE VRF High Static Pressure Duct indoor unit, 18.0kW nominal cooling capacity.","capacityKw":18,"selectBy":"kW","btuHr":61419,"airflowCfm":2060,"powerInputW":730,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":46,"indoorDimensions":"400x1050x500","soundLevelDb":49,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"High Static Pressure Duct (Normal)","Cooling Capacity":"18.0 kW","Heating Capacity":"20.0 kW","Input Power":"730 W","Airflow Rate (High)":"3500 m³/h","Static Pressure Range":"100 to 250 Pa via DC fan motor","Sound Pressure Level (High)":"49 dB(A)","Net Dimensions (H x W x D)":"400x1050x500","Weight":"46 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 19.05 mm","Design":"Compact, lightweight chassis; ARXC036GTEH uses low-noise plastic fan & casing (42dB(A) at 100Pa)","Note":"ARXC60/072/090 cannot be connected to J-IVS series","Optional Parts":"Long-Life Filter UTD-LF60KA (036/45/60), IR Receiver Unit UTB-YWC/UTY-TRHX, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1 (036)","Model":"ARXC60GATH","Cooling Capacity (kW)":"18","Heating Capacity (kW)":"20","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 3500, 'Med': 3000, 'Low': 2460}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 49, 'Med': 45, 'Low': 42}"}},{"id":93155,"brandId":375,"categoryId":1722,"modelName":"ARXC072GATH","series":"AIRSTAGE VRF Indoor Unit — High Static Pressure Duct (Normal)","productType":"VRF Indoor Unit — High Static Pressure Duct","description":"ARXC072GATH — O General AIRSTAGE VRF High Static Pressure Duct indoor unit, 22.4kW nominal cooling capacity.","capacityKw":22.4,"selectBy":"kW","btuHr":76432,"airflowCfm":2296,"powerInputW":1110,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":12.7,"pipeGasMm":22.22,"indoorWeightKg":83,"indoorDimensions":"450x1550x700","soundLevelDb":51,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"High Static Pressure Duct (Normal)","Cooling Capacity":"22.4 kW","Heating Capacity":"25.0 kW","Input Power":"1110 W","Airflow Rate (High)":"3900 m³/h","Static Pressure Range":"0 to 300 Pa via DC fan motor","Sound Pressure Level (High)":"51 dB(A)","Net Dimensions (H x W x D)":"450x1550x700","Weight":"83 kg","Connection Pipe (Liquid/Gas Flare)":"12.7 / 22.22 mm","Design":"Compact, lightweight chassis; ARXC036GTEH uses low-noise plastic fan & casing (42dB(A) at 100Pa)","Note":"ARXC60/072/090 cannot be connected to J-IVS series","Optional Parts":"Long-Life Filter UTD-LF60KA (036/45/60), IR Receiver Unit UTB-YWC/UTY-TRHX, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1 (036)","Model":"ARXC072GATH","Cooling Capacity (kW)":"22.4","Heating Capacity (kW)":"25","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 3900, 'Med': 3300, 'Low': 3000}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 51, 'Med': 48, 'Low': 45}"}},{"id":93156,"brandId":375,"categoryId":1722,"modelName":"ARXC090GATH","series":"AIRSTAGE VRF Indoor Unit — High Static Pressure Duct (Normal)","productType":"VRF Indoor Unit — High Static Pressure Duct","description":"ARXC090GATH — O General AIRSTAGE VRF High Static Pressure Duct indoor unit, 25.0kW nominal cooling capacity.","capacityKw":25,"selectBy":"kW","btuHr":85304,"airflowCfm":2531,"powerInputW":1250,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":12.7,"pipeGasMm":22.22,"indoorWeightKg":85,"indoorDimensions":"450x1550x700","soundLevelDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"High Static Pressure Duct (Normal)","Cooling Capacity":"25.0 kW","Heating Capacity":"28.0 kW","Input Power":"1250 W","Airflow Rate (High)":"4300 m³/h","Static Pressure Range":"0 to 300 Pa via DC fan motor","Sound Pressure Level (High)":"53 dB(A)","Net Dimensions (H x W x D)":"450x1550x700","Weight":"85 kg","Connection Pipe (Liquid/Gas Flare)":"12.7 / 22.22 mm","Design":"Compact, lightweight chassis; ARXC036GTEH uses low-noise plastic fan & casing (42dB(A) at 100Pa)","Note":"ARXC60/072/090 cannot be connected to J-IVS series","Optional Parts":"Long-Life Filter UTD-LF60KA (036/45/60), IR Receiver Unit UTB-YWC/UTY-TRHX, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1 (036)","Model":"ARXC090GATH","Cooling Capacity (kW)":"25","Heating Capacity (kW)":"28","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 4300, 'Med': 4000, 'Low': 3500}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 53, 'Med': 51, 'Low': 49}"}},{"id":93157,"brandId":375,"categoryId":1724,"modelName":"AGHA004GCGH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHA004GCGH — O General AIRSTAGE VRF Compact Floor indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":224,"powerInputW":12,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15,"indoorDimensions":"600x740x200","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — Standard (Internal EEV)","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"12/14 W","Airflow Rate (High)":"380/430 m³/h","Sound Pressure Level (High)":"35/36 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"15.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHA004GCGH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '380/430', 'Med-H': 350, 'Med': 320, 'Med-L': 310, 'Low': 280, 'Quiet': 210}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '35/36', 'Med-H': 33, 'Med': 31, 'Med-L': 30, 'Low': 28, 'Quiet': 22}"}},{"id":93158,"brandId":375,"categoryId":1724,"modelName":"AGHA007GCGH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHA007GCGH — O General AIRSTAGE VRF Compact Floor indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":277,"powerInputW":16,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15,"indoorDimensions":"600x740x200","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — Standard (Internal EEV)","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"16 W","Airflow Rate (High)":"470 m³/h","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"15.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHA007GCGH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 470, 'Med-H': 420, 'Med': 390, 'Med-L': 360, 'Low': 330, 'Quiet': 270}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med-H': 35, 'Med': 33, 'Med-L': 31, 'Low': 29, 'Quiet': 22}"}},{"id":93159,"brandId":375,"categoryId":1724,"modelName":"AGHA009GCGH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHA009GCGH — O General AIRSTAGE VRF Compact Floor indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":294,"powerInputW":17,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":15,"indoorDimensions":"600x740x200","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — Standard (Internal EEV)","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"17 W","Airflow Rate (High)":"500 m³/h","Sound Pressure Level (High)":"38 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"15.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHA009GCGH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 500, 'Med-H': 450, 'Med': 400, 'Med-L': 360, 'Low': 330, 'Quiet': 270}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 38, 'Med-H': 36, 'Med': 34, 'Med-L': 31, 'Low': 29, 'Quiet': 22}"}},{"id":93160,"brandId":375,"categoryId":1724,"modelName":"AGHA012GCGH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHA012GCGH — O General AIRSTAGE VRF Compact Floor indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":347,"powerInputW":22,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":15,"indoorDimensions":"600x740x200","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — Standard (Internal EEV)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"22 W","Airflow Rate (High)":"590 m³/h","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"15.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHA012GCGH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 590, 'Med-H': 520, 'Med': 470, 'Med-L': 420, 'Low': 390, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med-H': 39, 'Med': 37, 'Med-L': 35, 'Low': 33, 'Quiet': 30}"}},{"id":93161,"brandId":375,"categoryId":1724,"modelName":"AGHA014GCGH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHA014GCGH — O General AIRSTAGE VRF Compact Floor indoor unit, 4.0kW nominal cooling capacity.","capacityKw":4,"selectBy":"kW","btuHr":13649,"airflowCfm":394,"powerInputW":29,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":15,"indoorDimensions":"600x740x200","soundLevelDb":46,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — Standard (Internal EEV)","Cooling Capacity":"4.0 kW","Heating Capacity":"4.5 kW","Input Power":"29 W","Airflow Rate (High)":"670 m³/h","Sound Pressure Level (High)":"46 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"15.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHA014GCGH","Cooling Capacity (kW)":"4","Heating Capacity (kW)":"4.5","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 670, 'Med-H': 590, 'Med': 520, 'Med-L': 450, 'Low': 390, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 46, 'Med-H': 42, 'Med': 39, 'Med-L': 36, 'Low': 33, 'Quiet': 30}"}},{"id":93162,"brandId":375,"categoryId":1724,"modelName":"AGHE004GCEH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHE004GCEH — O General AIRSTAGE VRF Compact Floor indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":224,"powerInputW":14,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":14.5,"indoorDimensions":"600x740x200","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — External EEV — needs EV Kit","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"14 W","Airflow Rate (High)":"380/430 m³/h","Sound Pressure Level (High)":"35/36 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHE004GCEH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '380/430', 'Med-H': 350, 'Med': 320, 'Med-L': 310, 'Low': 280, 'Quiet': 210}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '35/36', 'Med-H': 33, 'Med': 31, 'Med-L': 30, 'Low': 28, 'Quiet': 22}"}},{"id":93163,"brandId":375,"categoryId":1724,"modelName":"AGHE007GCEH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHE007GCEH — O General AIRSTAGE VRF Compact Floor indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":277,"powerInputW":16,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":14.5,"indoorDimensions":"600x740x200","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — External EEV — needs EV Kit","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"16 W","Airflow Rate (High)":"470 m³/h","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHE007GCEH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 470, 'Med-H': 420, 'Med': 390, 'Med-L': 360, 'Low': 330, 'Quiet': 270}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med-H': 35, 'Med': 33, 'Med-L': 31, 'Low': 29, 'Quiet': 22}"}},{"id":93164,"brandId":375,"categoryId":1724,"modelName":"AGHE009GCEH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHE009GCEH — O General AIRSTAGE VRF Compact Floor indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":294,"powerInputW":17,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":14.5,"indoorDimensions":"600x740x200","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — External EEV — needs EV Kit","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"17 W","Airflow Rate (High)":"500 m³/h","Sound Pressure Level (High)":"38 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHE009GCEH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 500, 'Med-H': 450, 'Med': 400, 'Med-L': 360, 'Low': 330, 'Quiet': 270}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 38, 'Med-H': 36, 'Med': 34, 'Med-L': 31, 'Low': 29, 'Quiet': 22}"}},{"id":93165,"brandId":375,"categoryId":1724,"modelName":"AGHE012GCEH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHE012GCEH — O General AIRSTAGE VRF Compact Floor indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":347,"powerInputW":22,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":14.5,"indoorDimensions":"600x740x200","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — External EEV — needs EV Kit","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"22 W","Airflow Rate (High)":"590 m³/h","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHE012GCEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 590, 'Med-H': 520, 'Med': 470, 'Med-L': 420, 'Low': 390, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med-H': 39, 'Med': 37, 'Med-L': 35, 'Low': 33, 'Quiet': 30}"}},{"id":93166,"brandId":375,"categoryId":1724,"modelName":"AGHE014GCEH","series":"AIRSTAGE VRF Indoor Unit — Compact Floor","productType":"VRF Indoor Unit — Compact Floor","description":"AGHE014GCEH — O General AIRSTAGE VRF Compact Floor indoor unit, 4.0kW nominal cooling capacity.","capacityKw":4,"selectBy":"kW","btuHr":13649,"airflowCfm":394,"powerInputW":29,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":14.5,"indoorDimensions":"600x740x200","soundLevelDb":46,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Floor — External EEV — needs EV Kit","Cooling Capacity":"4.0 kW","Heating Capacity":"4.5 kW","Input Power":"29 W","Airflow Rate (High)":"670 m³/h","Sound Pressure Level (High)":"46 dB(A)","Net Dimensions (H x W x D)":"600x740x200","Weight":"14.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","2-Fan Wide Airflow":"Individual vertical airflow control by dual fans covers the whole room comfortably","Flexible & Easy Installation":"Beneath standard window, concealed within wall, half-concealed, or wall-mounted (optional parts) — compact whole-surface suction design","Quiet Operation":"6 fan speed control, as low as 22dB(A) on 004/007/009 models","Flexible Piping":"Drain hose and pipework can be drawn out in 6 directions (right/left/side/down)","Note":"When AGHA/AGHE 004/007/009GCGH/GCEH are connected to an outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"Half Concealed Kit UTR-STA, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1, EV Kit UTR-EV09XB (007/009) / UTR-EV14XB (012/014) [for GCEH models]","Model":"AGHE014GCEH","Cooling Capacity (kW)":"4","Heating Capacity (kW)":"4.5","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 670, 'Med-H': 590, 'Med': 520, 'Med-L': 450, 'Low': 390, 'Quiet': 340}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 46, 'Med-H': 42, 'Med': 39, 'Med-L': 36, 'Low': 33, 'Quiet': 30}"}},{"id":93167,"brandId":375,"categoryId":1726,"modelName":"ABHA012GTEH","series":"AIRSTAGE VRF Indoor Unit — Floor / Ceiling","productType":"VRF Indoor Unit — Floor / Ceiling (Convertible)","description":"ABHA012GTEH — O General AIRSTAGE VRF Floor / Ceiling indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":389,"powerInputW":30,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":25,"indoorDimensions":"199x990x655","soundLevelDb":36,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Floor-standing (console) or Ceiling-suspended (convertible)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"30 W","Airflow Rate (High)":"660 m³/h","Sound Pressure Level (High)":"36 dB(A)","Net Dimensions (H x W x D)":"199x990x655","Weight":"25 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Flexible Installation":"Floor console or under-ceiling installation from the same chassis","Double Auto Swing":"Combined up/down + left/right directional swing (4 or 5-step selectable) for 3-dimensional air direction control","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Compact Design":"Symmetrical, slim (199mm depth) design","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA012GTEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 660, 'Med-H': 620, 'Med': 580, 'Med-L': 550, 'Low': 520, 'Quiet': 490}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 36, 'Med-H': 34, 'Med': 33, 'Med-L': 31, 'Low': 29, 'Quiet': 28}"}},{"id":93168,"brandId":375,"categoryId":1726,"modelName":"ABHA014GTEH","series":"AIRSTAGE VRF Indoor Unit — Floor / Ceiling","productType":"VRF Indoor Unit — Floor / Ceiling (Convertible)","description":"ABHA014GTEH — O General AIRSTAGE VRF Floor / Ceiling indoor unit, 4.5kW nominal cooling capacity.","capacityKw":4.5,"selectBy":"kW","btuHr":15355,"airflowCfm":459,"powerInputW":42,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":26,"indoorDimensions":"199x990x655","soundLevelDb":40,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Floor-standing (console) or Ceiling-suspended (convertible)","Cooling Capacity":"4.5 kW","Heating Capacity":"5.0 kW","Input Power":"42 W","Airflow Rate (High)":"780 m³/h","Sound Pressure Level (High)":"40 dB(A)","Net Dimensions (H x W x D)":"199x990x655","Weight":"26 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Flexible Installation":"Floor console or under-ceiling installation from the same chassis","Double Auto Swing":"Combined up/down + left/right directional swing (4 or 5-step selectable) for 3-dimensional air direction control","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Compact Design":"Symmetrical, slim (199mm depth) design","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA014GTEH","Cooling Capacity (kW)":"4.5","Heating Capacity (kW)":"5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 780, 'Med-H': 740, 'Med': 690, 'Med-L': 640, 'Low': 600, 'Quiet': 550}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 40, 'Med-H': 39, 'Med': 38, 'Med-L': 36, 'Low': 35, 'Quiet': 34}"}},{"id":93169,"brandId":375,"categoryId":1726,"modelName":"ABHA018GTEH","series":"AIRSTAGE VRF Indoor Unit — Floor / Ceiling","productType":"VRF Indoor Unit — Floor / Ceiling (Convertible)","description":"ABHA018GTEH — O General AIRSTAGE VRF Floor / Ceiling indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":589,"powerInputW":74,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":26,"indoorDimensions":"199x990x655","soundLevelDb":46,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Floor-standing (console) or Ceiling-suspended (convertible)","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"74 W","Airflow Rate (High)":"1000 m³/h","Sound Pressure Level (High)":"46 dB(A)","Net Dimensions (H x W x D)":"199x990x655","Weight":"26 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Flexible Installation":"Floor console or under-ceiling installation from the same chassis","Double Auto Swing":"Combined up/down + left/right directional swing (4 or 5-step selectable) for 3-dimensional air direction control","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Compact Design":"Symmetrical, slim (199mm depth) design","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA018GTEH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1000, 'Med-H': 910, 'Med': 830, 'Med-L': 750, 'Low': 660, 'Quiet': 580}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 46, 'Med-H': 44, 'Med': 42, 'Med-L': 40, 'Low': 37, 'Quiet': 35}"}},{"id":93170,"brandId":375,"categoryId":1726,"modelName":"ABHA024GTEH","series":"AIRSTAGE VRF Indoor Unit — Floor / Ceiling","productType":"VRF Indoor Unit — Floor / Ceiling (Convertible)","description":"ABHA024GTEH — O General AIRSTAGE VRF Floor / Ceiling indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":589,"powerInputW":99,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":27,"indoorDimensions":"199x990x655","soundLevelDb":47,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Floor-standing (console) or Ceiling-suspended (convertible)","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"99 W","Airflow Rate (High)":"1000 m³/h","Sound Pressure Level (High)":"47 dB(A)","Net Dimensions (H x W x D)":"199x990x655","Weight":"27 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Flexible Installation":"Floor console or under-ceiling installation from the same chassis","Double Auto Swing":"Combined up/down + left/right directional swing (4 or 5-step selectable) for 3-dimensional air direction control","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Compact Design":"Symmetrical, slim (199mm depth) design","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA024GTEH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1000, 'Med-H': 930, 'Med': 870, 'Med-L': 800, 'Low': 740, 'Quiet': 680}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 47, 'Med-H': 45, 'Med': 43, 'Med-L': 41, 'Low': 39, 'Quiet': 37}"}},{"id":93171,"brandId":375,"categoryId":1726,"modelName":"ABHA030GTEH","series":"AIRSTAGE VRF Indoor Unit — Ceiling","productType":"VRF Indoor Unit — Ceiling-Suspended","description":"ABHA030GTEH — O General AIRSTAGE VRF Ceiling indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":959,"powerInputW":66,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":46,"indoorDimensions":"240x1660x700","soundLevelDb":42,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Ceiling-Suspended (Open / Concealed / Wall-mounted install patterns)","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"66 W","Airflow Rate (High)":"1630 m³/h","Sound Pressure Level (High)":"42 dB(A)","Net Dimensions (H x W x D)":"240x1660x700","Weight":"46 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Long Airflow":"Long-throw airflow reaching every corner of a large room","Double Auto Swing":"Right/left (5-step) and up/down (4-step) swing for wide airflow coverage","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Fresh Air Intake":"Supports ducted fresh-air intake connection","Slim Design":"Only 240mm height","Drain Lift":"Max. 500mm drain lift with optional drain pump","Optional Parts":"Drain Pump Unit UTR-DPB24T, Flange UTD-RF204, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA030GTEH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1630, 'Med-H': 1520, 'Med': 1420, 'Med-L': 1320, 'Low': 1220, 'Quiet': 1140}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 42, 'Med-H': 40, 'Med': 39, 'Med-L': 37, 'Low': 35, 'Quiet': 33}"}},{"id":93172,"brandId":375,"categoryId":1726,"modelName":"ABHA036GTEH","series":"AIRSTAGE VRF Indoor Unit — Ceiling","productType":"VRF Indoor Unit — Ceiling-Suspended","description":"ABHA036GTEH — O General AIRSTAGE VRF Ceiling indoor unit, 11.2kW nominal cooling capacity.","capacityKw":11.2,"selectBy":"kW","btuHr":38216,"airflowCfm":995,"powerInputW":85,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":48,"indoorDimensions":"240x1660x700","soundLevelDb":45,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Ceiling-Suspended (Open / Concealed / Wall-mounted install patterns)","Cooling Capacity":"11.2 kW","Heating Capacity":"12.5 kW","Input Power":"85 W","Airflow Rate (High)":"1690 m³/h","Sound Pressure Level (High)":"45 dB(A)","Net Dimensions (H x W x D)":"240x1660x700","Weight":"48 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Long Airflow":"Long-throw airflow reaching every corner of a large room","Double Auto Swing":"Right/left (5-step) and up/down (4-step) swing for wide airflow coverage","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Fresh Air Intake":"Supports ducted fresh-air intake connection","Slim Design":"Only 240mm height","Drain Lift":"Max. 500mm drain lift with optional drain pump","Optional Parts":"Drain Pump Unit UTR-DPB24T, Flange UTD-RF204, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA036GTEH","Cooling Capacity (kW)":"11.2","Heating Capacity (kW)":"12.5","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1690, 'Med-H': 1560, 'Med': 1450, 'Med-L': 1360, 'Low': 1270, 'Quiet': 1170}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 45, 'Med-H': 41, 'Med': 39, 'Med-L': 38, 'Low': 36, 'Quiet': 34}"}},{"id":93173,"brandId":375,"categoryId":1726,"modelName":"ABHA045GTEH","series":"AIRSTAGE VRF Indoor Unit — Ceiling","productType":"VRF Indoor Unit — Ceiling-Suspended","description":"ABHA045GTEH — O General AIRSTAGE VRF Ceiling indoor unit, 12.5kW nominal cooling capacity.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"airflowCfm":1183,"powerInputW":131,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":48,"indoorDimensions":"240x1660x700","soundLevelDb":48,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Ceiling-Suspended (Open / Concealed / Wall-mounted install patterns)","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","Input Power":"131 W","Airflow Rate (High)":"2010 m³/h","Sound Pressure Level (High)":"48 dB(A)","Net Dimensions (H x W x D)":"240x1660x700","Weight":"48 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Long Airflow":"Long-throw airflow reaching every corner of a large room","Double Auto Swing":"Right/left (5-step) and up/down (4-step) swing for wide airflow coverage","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Fresh Air Intake":"Supports ducted fresh-air intake connection","Slim Design":"Only 240mm height","Drain Lift":"Max. 500mm drain lift with optional drain pump","Optional Parts":"Drain Pump Unit UTR-DPB24T, Flange UTD-RF204, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA045GTEH","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 2010, 'Med-H': 1840, 'Med': 1690, 'Med-L': 1530, 'Low': 1380, 'Quiet': 1230}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 48, 'Med-H': 46, 'Med': 45, 'Med-L': 41, 'Low': 38, 'Quiet': 35}"}},{"id":93174,"brandId":375,"categoryId":1726,"modelName":"ABHA054GTEH","series":"AIRSTAGE VRF Indoor Unit — Ceiling","productType":"VRF Indoor Unit — Ceiling-Suspended","description":"ABHA054GTEH — O General AIRSTAGE VRF Ceiling indoor unit, 14.0kW nominal cooling capacity.","capacityKw":14,"selectBy":"kW","btuHr":47770,"airflowCfm":1336,"powerInputW":180,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":48,"indoorDimensions":"240x1660x700","soundLevelDb":51,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Ceiling-Suspended (Open / Concealed / Wall-mounted install patterns)","Cooling Capacity":"14.0 kW","Heating Capacity":"16.0 kW","Input Power":"180 W","Airflow Rate (High)":"2270 m³/h","Sound Pressure Level (High)":"51 dB(A)","Net Dimensions (H x W x D)":"240x1660x700","Weight":"48 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Long Airflow":"Long-throw airflow reaching every corner of a large room","Double Auto Swing":"Right/left (5-step) and up/down (4-step) swing for wide airflow coverage","High Power DC Fan Motor":"High power, wide rotation range, high efficiency","Fresh Air Intake":"Supports ducted fresh-air intake connection","Slim Design":"Only 240mm height","Drain Lift":"Max. 500mm drain lift with optional drain pump","Optional Parts":"Drain Pump Unit UTR-DPB24T, Flange UTD-RF204, External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ABHA054GTEH","Cooling Capacity (kW)":"14","Heating Capacity (kW)":"16","Drain Hose Diameter (I.D./O.D.)":"25/32 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 2270, 'Med-H': 2070, 'Med': 1860, 'Med-L': 1660, 'Low': 1470, 'Quiet': 1280}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 51, 'Med-H': 49, 'Med': 46, 'Med-L': 43, 'Low': 40, 'Quiet': 36}"}},{"id":93175,"brandId":375,"categoryId":1715,"modelName":"ASHA004GCGH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA004GCGH — O General AIRSTAGE VRF Wall Mounted indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":265,"powerInputW":12,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8,"indoorDimensions":"268x840x203","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — Standard (Internal EEV)","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"12 W","Airflow Rate (High)":"450 m³/h","Sound Pressure Level (High)":"31 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA004GCGH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 450, 'Med-H': 430, 'Med': 400, 'Med-L': 380, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 31, 'Med-H': 30, 'Med': 28, 'Med-L': 27, 'Low': 26, 'Quiet': 22}"}},{"id":93176,"brandId":375,"categoryId":1715,"modelName":"ASHA007GCGH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA007GCGH — O General AIRSTAGE VRF Wall Mounted indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":324,"powerInputW":19,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — Standard (Internal EEV)","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"19 W","Airflow Rate (High)":"550 m³/h","Sound Pressure Level (High)":"34 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA007GCGH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 510, 'Med': 470, 'Med-L': 410, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 34, 'Med-H': 32, 'Med': 30, 'Med-L': 28, 'Low': 26, 'Quiet': 22}"}},{"id":93177,"brandId":375,"categoryId":1715,"modelName":"ASHA009GCGH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA009GCGH — O General AIRSTAGE VRF Wall Mounted indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":359,"powerInputW":20,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — Standard (Internal EEV)","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"20 W","Airflow Rate (High)":"610 m³/h","Sound Pressure Level (High)":"37 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA009GCGH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 610, 'Med-H': 560, 'Med': 510, 'Med-L': 440, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 37, 'Med-H': 35, 'Med': 32, 'Med-L': 31, 'Low': 29, 'Quiet': 22}"}},{"id":93178,"brandId":375,"categoryId":1715,"modelName":"ASHA012GCGH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA012GCGH — O General AIRSTAGE VRF Wall Mounted indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":406,"powerInputW":25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":40,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — Standard (Internal EEV)","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"25 W","Airflow Rate (High)":"690 m³/h","Sound Pressure Level (High)":"40 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA012GCGH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 690, 'Med-H': 610, 'Med': 560, 'Med-L': 530, 'Low': 470, 'Quiet': 330}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 40, 'Med-H': 37, 'Med': 35, 'Med-L': 33, 'Low': 30, 'Quiet': 24}"}},{"id":93179,"brandId":375,"categoryId":1715,"modelName":"ASHA014GCGH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA014GCGH — O General AIRSTAGE VRF Wall Mounted indoor unit, 4.0kW nominal cooling capacity.","capacityKw":4,"selectBy":"kW","btuHr":13649,"airflowCfm":471,"powerInputW":36,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":44,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — Standard (Internal EEV)","Cooling Capacity":"4.0 kW","Heating Capacity":"4.5 kW","Input Power":"36 W","Airflow Rate (High)":"800 m³/h","Sound Pressure Level (High)":"44 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA014GCGH","Cooling Capacity (kW)":"4","Heating Capacity (kW)":"4.5","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 800, 'Med-H': 740, 'Med': 680, 'Med-L': 610, 'Low': 550, 'Quiet': 330}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 44, 'Med-H': 42, 'Med': 40, 'Med-L': 37, 'Low': 34, 'Quiet': 24}"}},{"id":93180,"brandId":375,"categoryId":1715,"modelName":"ASHE004GCEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHE004GCEH — O General AIRSTAGE VRF Wall Mounted indoor unit, 1.1kW nominal cooling capacity.","capacityKw":1.1,"selectBy":"kW","btuHr":3753,"airflowCfm":265,"powerInputW":12,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8,"indoorDimensions":"268x840x203","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — External EEV — needs EV Kit","Cooling Capacity":"1.1 kW","Heating Capacity":"1.3 kW","Input Power":"12 W","Airflow Rate (High)":"450 m³/h","Sound Pressure Level (High)":"31 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.0 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHE004GCEH","Cooling Capacity (kW)":"1.1","Heating Capacity (kW)":"1.3","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 450, 'Med-H': 430, 'Med': 400, 'Med-L': 380, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 31, 'Med-H': 30, 'Med': 28, 'Med-L': 27, 'Low': 26, 'Quiet': 22}"}},{"id":93181,"brandId":375,"categoryId":1715,"modelName":"ASHE007GCEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHE007GCEH — O General AIRSTAGE VRF Wall Mounted indoor unit, 2.2kW nominal cooling capacity.","capacityKw":2.2,"selectBy":"kW","btuHr":7507,"airflowCfm":324,"powerInputW":19,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — External EEV — needs EV Kit","Cooling Capacity":"2.2 kW","Heating Capacity":"2.8 kW","Input Power":"19 W","Airflow Rate (High)":"550 m³/h","Sound Pressure Level (High)":"35 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHE007GCEH","Cooling Capacity (kW)":"2.2","Heating Capacity (kW)":"2.8","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 550, 'Med-H': 510, 'Med': 470, 'Med-L': 410, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 35, 'Med-H': 32, 'Med': 30, 'Med-L': 27, 'Low': 24, 'Quiet': 22}"}},{"id":93182,"brandId":375,"categoryId":1715,"modelName":"ASHE009GCEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHE009GCEH — O General AIRSTAGE VRF Wall Mounted indoor unit, 2.8kW nominal cooling capacity.","capacityKw":2.8,"selectBy":"kW","btuHr":9554,"airflowCfm":359,"powerInputW":34,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — External EEV — needs EV Kit","Cooling Capacity":"2.8 kW","Heating Capacity":"3.2 kW","Input Power":"34 W","Airflow Rate (High)":"610 m³/h","Sound Pressure Level (High)":"43 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 9.52 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHE009GCEH","Cooling Capacity (kW)":"2.8","Heating Capacity (kW)":"3.2","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 610, 'Med-H': 560, 'Med': 510, 'Med-L': 440, 'Low': 360, 'Quiet': 310}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 43, 'Med-H': 38, 'Med': 34, 'Med-L': 29, 'Low': 24, 'Quiet': 22}"}},{"id":93183,"brandId":375,"categoryId":1715,"modelName":"ASHE012GCEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHE012GCEH — O General AIRSTAGE VRF Wall Mounted indoor unit, 3.6kW nominal cooling capacity.","capacityKw":3.6,"selectBy":"kW","btuHr":12284,"airflowCfm":406,"powerInputW":25,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":40,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — External EEV — needs EV Kit","Cooling Capacity":"3.6 kW","Heating Capacity":"4.0 kW","Input Power":"25 W","Airflow Rate (High)":"690 m³/h","Sound Pressure Level (High)":"40 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHE012GCEH","Cooling Capacity (kW)":"3.6","Heating Capacity (kW)":"4","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 690, 'Med-H': 610, 'Med': 560, 'Med-L': 530, 'Low': 470, 'Quiet': 330}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 40, 'Med-H': 37, 'Med': 35, 'Med-L': 33, 'Low': 30, 'Quiet': 24}"}},{"id":93184,"brandId":375,"categoryId":1715,"modelName":"ASHE014GCEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Compact)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHE014GCEH — O General AIRSTAGE VRF Wall Mounted indoor unit, 4.0kW nominal cooling capacity.","capacityKw":4,"selectBy":"kW","btuHr":13649,"airflowCfm":471,"powerInputW":36,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":8.5,"indoorDimensions":"268x840x203","soundLevelDb":44,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted (Compact) — External EEV — needs EV Kit","Cooling Capacity":"4.0 kW","Heating Capacity":"4.5 kW","Input Power":"36 W","Airflow Rate (High)":"800 m³/h","Sound Pressure Level (High)":"44 dB(A)","Net Dimensions (H x W x D)":"268x840x203","Weight":"8.5 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","High Density Heat Exchanger":"5mm thin tube for higher heat exchanger volume & sub heat exchanger","Power Diffuser":"Vertical airflow for powerful floor-level heating; horizontal airflow in cooling avoids blowing directly on occupants","Quiet Operation":"6 fan speed control, up to 14% quieter than previous model","Human Sensor":"Auto Save / Auto Reset / Auto OFF energy-saving modes","Note":"When ASH*004G**H / ASH*007G**H / ASH*009G**H connected to outdoor unit other than J-IVL, gas pipe diameter should be Ø12.70mm","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHE014GCEH","Cooling Capacity (kW)":"4","Heating Capacity (kW)":"4.5","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 800, 'Med-H': 740, 'Med': 680, 'Med-L': 610, 'Low': 550, 'Quiet': 330}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 44, 'Med-H': 42, 'Med': 40, 'Med-L': 37, 'Low': 34, 'Quiet': 24}"}},{"id":93185,"brandId":375,"categoryId":1715,"modelName":"ASHA18GBCH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA18GBCH — O General AIRSTAGE VRF Wall Mounted indoor unit, 5.6kW nominal cooling capacity.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"airflowCfm":494,"powerInputW":32,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":6.35,"pipeGasMm":12.7,"indoorWeightKg":15,"indoorDimensions":"320x998x238","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","Input Power":"32 W","Airflow Rate (High)":"840 m³/h","Sound Pressure Level (High)":"41 dB(A)","Net Dimensions (H x W x D)":"320x998x238","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"6.35 / 12.7 mm","Power Diffuser":"Comfortable airflow via unique power diffuser","Note":"When connected to outdoor unit other than J-IVL, pipe diameter should be Ø9.52/Ø15.88mm (Liq/Gas)","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA18GBCH","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","Drain Hose Diameter (I.D./O.D.)":"12/16 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 840}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 41}"}},{"id":93186,"brandId":375,"categoryId":1715,"modelName":"ASHA24GBCH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA24GBCH — O General AIRSTAGE VRF Wall Mounted indoor unit, 7.1kW nominal cooling capacity.","capacityKw":7.1,"selectBy":"kW","btuHr":24226,"airflowCfm":647,"powerInputW":60,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":15,"indoorDimensions":"320x998x238","soundLevelDb":48,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted","Cooling Capacity":"7.1 kW","Heating Capacity":"8.0 kW","Input Power":"60 W","Airflow Rate (High)":"1100 m³/h","Sound Pressure Level (High)":"48 dB(A)","Net Dimensions (H x W x D)":"320x998x238","Weight":"15 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Power Diffuser":"Comfortable airflow via unique power diffuser","Note":"When connected to outdoor unit other than J-IVL, pipe diameter should be Ø9.52/Ø15.88mm (Liq/Gas)","Optional Parts":"External Power Supply Unit UTZ-GXXA, Wireless LAN Interface UTY-TFSXZ1","Model":"ASHA24GBCH","Cooling Capacity (kW)":"7.1","Heating Capacity (kW)":"8","Drain Hose Diameter (I.D./O.D.)":"12/16 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1100}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 48}"}},{"id":93187,"brandId":375,"categoryId":1715,"modelName":"ASHA030GTEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Powerful)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA030GTEH — O General AIRSTAGE VRF Wall Mounted (Powerful Airflow) indoor unit, 9.0kW nominal cooling capacity.","capacityKw":9,"selectBy":"kW","btuHr":30709,"airflowCfm":848,"powerInputW":74,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":18,"indoorDimensions":"340x1150x280","soundLevelDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted — Powerful & Comfort Airflow","Cooling Capacity":"9.0 kW","Heating Capacity":"10.0 kW","Input Power":"74 W","Airflow Rate (High)":"1440 m³/h","Sound Pressure Level (High)":"53 dB(A)","Net Dimensions (H x W x D)":"340x1150x280","Weight":"18 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Powerful Airflow":"20% higher airflow throw vs. earlier models","Human Sensor":"ASHA030/034GTEH only — reduces operation automatically when room unoccupied (needs UTY-RNRGZ3 wired remote)","Quiet Operation":"6-step fan speed control, up to 2dB(A) quieter than previous model","Optional Parts":"External Power Supply Unit UTZ-GXXA (030/034), Wireless LAN Interface UTY-TFSXZ1 (030/034)","Model":"ASHA030GTEH","Cooling Capacity (kW)":"9","Heating Capacity (kW)":"10","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': 1440, 'Med-H': 1200, 'Med': 1050, 'Med-L': 940, 'Low': 890, 'Quiet': 700}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': 53, 'Med-H': 49, 'Med': 45, 'Med-L': 42, 'Low': 39, 'Quiet': 33}"}},{"id":93188,"brandId":375,"categoryId":1715,"modelName":"ASHA034GTEH","series":"AIRSTAGE VRF Indoor Unit — Wall Mounted (Powerful)","productType":"VRF Indoor Unit — Wall Mounted","description":"ASHA034GTEH — O General AIRSTAGE VRF Wall Mounted (Powerful Airflow) indoor unit, 10.0kW nominal cooling capacity.","capacityKw":10,"selectBy":"kW","btuHr":34121,"airflowCfm":954,"powerInputW":103,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":18,"indoorDimensions":"340x1150x280","soundLevelDb":55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wall Mounted — Powerful & Comfort Airflow","Cooling Capacity":"10.0 kW","Heating Capacity":"11.2 kW","Input Power":"103 W","Airflow Rate (High)":"1,620/1,520 m³/h","Sound Pressure Level (High)":"55/54 dB(A)","Net Dimensions (H x W x D)":"340x1150x280","Weight":"18 kg","Connection Pipe (Liquid/Gas Flare)":"9.52 / 15.88 mm","Powerful Airflow":"20% higher airflow throw vs. earlier models","Human Sensor":"ASHA030/034GTEH only — reduces operation automatically when room unoccupied (needs UTY-RNRGZ3 wired remote)","Quiet Operation":"6-step fan speed control, up to 2dB(A) quieter than previous model","Optional Parts":"External Power Supply Unit UTZ-GXXA (030/034), Wireless LAN Interface UTY-TFSXZ1 (030/034)","Model":"ASHA034GTEH","Cooling Capacity (kW)":"10","Heating Capacity (kW)":"11.2","Drain Hose Diameter (I.D./O.D.)":"13.8/15.8 to 16.7 mm","Airflow Rate — All Fan Speeds (m³/h)":"{'High': '1,620/1,520', 'Med-H': 1300, 'Med': 1120, 'Med-L': 980, 'Low': 890, 'Quiet': 700}","Sound Pressure Level — All Fan Speeds (dB(A))":"{'High': '55/54', 'Med-H': 51, 'Med': 47, 'Med-L': 43, 'Low': 39, 'Quiet': 33}"}},{"id":93189,"brandId":375,"categoryId":1766,"modelName":"UTZ-BD025C","series":"AIRSTAGE Energy Recovery Ventilator","productType":"Ventilation — Energy Recovery Ventilator (ERV)","description":"UTZ-BD025C — O General counter-flow Energy Recovery Ventilator, rated airflow 250 m³/h, for simultaneous heat-exchange and fresh-air ventilation.","selectBy":"m3/h","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":29,"indoorDimensions":"882x599x270","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Energy Recovery Ventilator (Counter-Flow Heat Exchange)","Rated Flow Rate":"250 m³/h","Input Power (Extra High/High/Low)":"128/123/96 W","Airflow Rate (Extra High/High/Low)":"250/250/190 m³/h","External Static Pressure (Extra High/High/Low)":"105/95/45 Pa","Temperature Exchange Efficiency":"75/75/77 %","Energy Exchange Efficiency (Cooling)":"63/63/65 %","Energy Exchange Efficiency (Heat Pump)":"70/70/72 %","Sound Pressure Level (Extra High/High/Low)":"31.5/30.5/26.5 dB","Dimensions (W x D x H)":"882x599x270","Weight":"29 kg","Outlet Duct Diameter":"150 mm","Operation Range":"-10 to 40 °C, max. 85% humidity","Heat Exchange Element":"High-efficiency counter-flow paper element (vs. conventional cross-flow) — up to 77% heat recovery, ~20% air-conditioning load reduction","Two Operation Modes":"Heat Exchange Ventilation (recovers cooling/heating energy) or Normal Ventilation (for mild weather)","Reverse Mountable":"Straight air-supply/exhaust duct design; units mountable in reverse — 2 units can share one inspection hole","Remote Control":"Liquid crystal switch — Power ON/OFF, Air volume Hi/Lo, Heat exchange/Normal ventilation toggle, ON/OFF timer, clean filter display","Slim Design":"Height only 270 mm — slimmer / quieter than earlier cross-flow models","Sound":"As low as 25.5dB (UTZ-BD035C)","Model":"UTZ-BD025C"}},{"id":93190,"brandId":375,"categoryId":1766,"modelName":"UTZ-BD035C","series":"AIRSTAGE Energy Recovery Ventilator","productType":"Ventilation — Energy Recovery Ventilator (ERV)","description":"UTZ-BD035C — O General counter-flow Energy Recovery Ventilator, rated airflow 350 m³/h, for simultaneous heat-exchange and fresh-air ventilation.","selectBy":"m3/h","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":49,"indoorDimensions":"1050x804x317","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Energy Recovery Ventilator (Counter-Flow Heat Exchange)","Rated Flow Rate":"350 m³/h","Input Power (Extra High/High/Low)":"190/185/168 W","Airflow Rate (Extra High/High/Low)":"350/350/240 m³/h","External Static Pressure (Extra High/High/Low)":"140/60/45 Pa","Temperature Exchange Efficiency":"75/75/78 %","Energy Exchange Efficiency (Cooling)":"66/66/71 %","Energy Exchange Efficiency (Heat Pump)":"69/69/73 %","Sound Pressure Level (Extra High/High/Low)":"33.0/31.0/25.5 dB","Dimensions (W x D x H)":"1050x804x317","Weight":"49 kg","Outlet Duct Diameter":"150 mm","Operation Range":"-10 to 40 °C, max. 85% humidity","Heat Exchange Element":"High-efficiency counter-flow paper element (vs. conventional cross-flow) — up to 77% heat recovery, ~20% air-conditioning load reduction","Two Operation Modes":"Heat Exchange Ventilation (recovers cooling/heating energy) or Normal Ventilation (for mild weather)","Reverse Mountable":"Straight air-supply/exhaust duct design; units mountable in reverse — 2 units can share one inspection hole","Remote Control":"Liquid crystal switch — Power ON/OFF, Air volume Hi/Lo, Heat exchange/Normal ventilation toggle, ON/OFF timer, clean filter display","Slim Design":"Height only 317 mm — slimmer / quieter than earlier cross-flow models","Sound":"As low as 25.5dB (UTZ-BD035C)","Model":"UTZ-BD035C"}},{"id":93191,"brandId":375,"categoryId":1766,"modelName":"UTZ-BD050C","series":"AIRSTAGE Energy Recovery Ventilator","productType":"Ventilation — Energy Recovery Ventilator (ERV)","description":"UTZ-BD050C — O General counter-flow Energy Recovery Ventilator, rated airflow 500 m³/h, for simultaneous heat-exchange and fresh-air ventilation.","selectBy":"m3/h","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":57,"indoorDimensions":"1090x904x317","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Energy Recovery Ventilator (Counter-Flow Heat Exchange)","Rated Flow Rate":"500 m³/h","Input Power (Extra High/High/Low)":"289/225/185 W","Airflow Rate (Extra High/High/Low)":"500/500/440 m³/h","External Static Pressure (Extra High/High/Low)":"120/60/35 Pa","Temperature Exchange Efficiency":"75/75/76 %","Energy Exchange Efficiency (Cooling)":"62/62/64 %","Energy Exchange Efficiency (Heat Pump)":"67/67/69 %","Sound Pressure Level (Extra High/High/Low)":"37.5/35.5/32.5 dB","Dimensions (W x D x H)":"1090x904x317","Weight":"57 kg","Outlet Duct Diameter":"200 mm","Operation Range":"-10 to 40 °C, max. 85% humidity","Heat Exchange Element":"High-efficiency counter-flow paper element (vs. conventional cross-flow) — up to 77% heat recovery, ~20% air-conditioning load reduction","Two Operation Modes":"Heat Exchange Ventilation (recovers cooling/heating energy) or Normal Ventilation (for mild weather)","Reverse Mountable":"Straight air-supply/exhaust duct design; units mountable in reverse — 2 units can share one inspection hole","Remote Control":"Liquid crystal switch — Power ON/OFF, Air volume Hi/Lo, Heat exchange/Normal ventilation toggle, ON/OFF timer, clean filter display","Slim Design":"Height only 317 mm — slimmer / quieter than earlier cross-flow models","Sound":"As low as 25.5dB (UTZ-BD035C)","Model":"UTZ-BD050C"}},{"id":93192,"brandId":375,"categoryId":1766,"modelName":"UTZ-BD080C","series":"AIRSTAGE Energy Recovery Ventilator","productType":"Ventilation — Energy Recovery Ventilator (ERV)","description":"UTZ-BD080C — O General counter-flow Energy Recovery Ventilator, rated airflow 800 m³/h, for simultaneous heat-exchange and fresh-air ventilation.","selectBy":"m3/h","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":71,"indoorDimensions":"1322x884x388","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Energy Recovery Ventilator (Counter-Flow Heat Exchange)","Rated Flow Rate":"800 m³/h","Input Power (Extra High/High/Low)":"418/378/295 W","Airflow Rate (Extra High/High/Low)":"800/800/630 m³/h","External Static Pressure (Extra High/High/Low)":"140/110/55 Pa","Temperature Exchange Efficiency":"75/75/76 %","Energy Exchange Efficiency (Cooling)":"65/65/68 %","Energy Exchange Efficiency (Heat Pump)":"71/71/74 %","Sound Pressure Level (Extra High/High/Low)":"37.5/37.0/34.5 dB","Dimensions (W x D x H)":"1322x884x388","Weight":"71 kg","Outlet Duct Diameter":"250 mm","Operation Range":"-10 to 40 °C, max. 85% humidity","Heat Exchange Element":"High-efficiency counter-flow paper element (vs. conventional cross-flow) — up to 77% heat recovery, ~20% air-conditioning load reduction","Two Operation Modes":"Heat Exchange Ventilation (recovers cooling/heating energy) or Normal Ventilation (for mild weather)","Reverse Mountable":"Straight air-supply/exhaust duct design; units mountable in reverse — 2 units can share one inspection hole","Remote Control":"Liquid crystal switch — Power ON/OFF, Air volume Hi/Lo, Heat exchange/Normal ventilation toggle, ON/OFF timer, clean filter display","Slim Design":"Height only 388 mm — slimmer / quieter than earlier cross-flow models","Sound":"As low as 25.5dB (UTZ-BD035C)","Model":"UTZ-BD080C"}},{"id":93193,"brandId":375,"categoryId":1766,"modelName":"UTZ-BD100C","series":"AIRSTAGE Energy Recovery Ventilator","productType":"Ventilation — Energy Recovery Ventilator (ERV)","description":"UTZ-BD100C — O General counter-flow Energy Recovery Ventilator, rated airflow 1000 m³/h, for simultaneous heat-exchange and fresh-air ventilation.","selectBy":"m3/h","voltage":"220-240V / 1Ph / 50Hz","electricalSupply":"220-240V, 1-Phase, 50Hz","indoorWeightKg":83,"indoorDimensions":"1322x1134x388","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Energy Recovery Ventilator (Counter-Flow Heat Exchange)","Rated Flow Rate":"1000 m³/h","Input Power (Extra High/High/Low)":"464/432/311 W","Airflow Rate (Extra High/High/Low)":"1,000/1,000/700 m³/h","External Static Pressure (Extra High/High/Low)":"105/80/75 Pa","Temperature Exchange Efficiency":"75/75/79 %","Energy Exchange Efficiency (Cooling)":"65/65/70 %","Energy Exchange Efficiency (Heat Pump)":"71/71/76 %","Sound Pressure Level (Extra High/High/Low)":"38.5/37.5/34.5 dB","Dimensions (W x D x H)":"1322x1134x388","Weight":"83 kg","Outlet Duct Diameter":"250 mm","Operation Range":"-10 to 40 °C, max. 85% humidity","Heat Exchange Element":"High-efficiency counter-flow paper element (vs. conventional cross-flow) — up to 77% heat recovery, ~20% air-conditioning load reduction","Two Operation Modes":"Heat Exchange Ventilation (recovers cooling/heating energy) or Normal Ventilation (for mild weather)","Reverse Mountable":"Straight air-supply/exhaust duct design; units mountable in reverse — 2 units can share one inspection hole","Remote Control":"Liquid crystal switch — Power ON/OFF, Air volume Hi/Lo, Heat exchange/Normal ventilation toggle, ON/OFF timer, clean filter display","Slim Design":"Height only 388 mm — slimmer / quieter than earlier cross-flow models","Sound":"As low as 25.5dB (UTZ-BD035C)","Model":"UTZ-BD100C"}},{"id":93194,"brandId":375,"categoryId":1729,"modelName":"DX Kit 5.0 kW class — UTP-VX30A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 5.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":5.6,"selectBy":"kW","btuHr":19108,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"5.0 kW class","Cooling Capacity":"5.6 kW","Heating Capacity":"6.3 kW","EEV Unit":"UTP-VX30A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø9.53","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 5.0 kW class — UTP-VX30A + UTY-VDGX","Cooling Capacity (kW)":"5.6","Heating Capacity (kW)":"6.3","EEV Unit Model":"UTP-VX30A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø9.53"}},{"id":93195,"brandId":375,"categoryId":1729,"modelName":"DX Kit 6.3 kW class — UTP-VX30A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 6.3 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":6.3,"selectBy":"kW","btuHr":21496,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"6.3 kW class","Cooling Capacity":"6.3 kW","Heating Capacity":"7.1 kW","EEV Unit":"UTP-VX30A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø9.53","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 6.3 kW class — UTP-VX30A + UTY-VDGX","Cooling Capacity (kW)":"6.3","Heating Capacity (kW)":"7.1","EEV Unit Model":"UTP-VX30A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø9.53"}},{"id":93196,"brandId":375,"categoryId":1729,"modelName":"DX Kit 8.0 kW class — UTP-VX60A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 8.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":8,"selectBy":"kW","btuHr":27297,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"8.0 kW class","Cooling Capacity":"8.0 kW","Heating Capacity":"9.0 kW","EEV Unit":"UTP-VX60A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 8.0 kW class — UTP-VX60A + UTY-VDGX","Cooling Capacity (kW)":"8","Heating Capacity (kW)":"9","EEV Unit Model":"UTP-VX60A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93197,"brandId":375,"categoryId":1729,"modelName":"DX Kit 10.0 kW class — UTP-VX60A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 10.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":10,"selectBy":"kW","btuHr":34121,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"10.0 kW class","Cooling Capacity":"10.0 kW","Heating Capacity":"11.2 kW","EEV Unit":"UTP-VX60A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 10.0 kW class — UTP-VX60A + UTY-VDGX","Cooling Capacity (kW)":"10","Heating Capacity (kW)":"11.2","EEV Unit Model":"UTP-VX60A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93198,"brandId":375,"categoryId":1729,"modelName":"DX Kit 12.5 kW class — UTP-VX90A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 12.5 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":12.5,"selectBy":"kW","btuHr":42652,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"12.5 kW class","Cooling Capacity":"12.5 kW","Heating Capacity":"14.0 kW","EEV Unit":"UTP-VX90A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 12.5 kW class — UTP-VX90A + UTY-VDGX","Cooling Capacity (kW)":"12.5","Heating Capacity (kW)":"14","EEV Unit Model":"UTP-VX90A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93199,"brandId":375,"categoryId":1729,"modelName":"DX Kit 14.0 kW class — UTP-VX90A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 14.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":14,"selectBy":"kW","btuHr":47770,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"14.0 kW class","Cooling Capacity":"14.0 kW","Heating Capacity":"16.0 kW","EEV Unit":"UTP-VX90A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 14.0 kW class — UTP-VX90A + UTY-VDGX","Cooling Capacity (kW)":"14","Heating Capacity (kW)":"16","EEV Unit Model":"UTP-VX90A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93200,"brandId":375,"categoryId":1729,"modelName":"DX Kit 20.0 kW class — UTP-VX90A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 20.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":22.4,"selectBy":"kW","btuHr":76432,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"20.0 kW class","Cooling Capacity":"22.4 kW","Heating Capacity":"25.0 kW","EEV Unit":"UTP-VX90A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 20.0 kW class — UTP-VX90A + UTY-VDGX","Cooling Capacity (kW)":"22.4","Heating Capacity (kW)":"25","EEV Unit Model":"UTP-VX90A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93201,"brandId":375,"categoryId":1729,"modelName":"DX Kit 25.0 kW class — UTP-VX90A + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 25.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":25,"selectBy":"kW","btuHr":85304,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"25.0 kW class","Cooling Capacity":"25.0 kW","Heating Capacity":"28.0 kW","EEV Unit":"UTP-VX90A","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"Single connection","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 25.0 kW class — UTP-VX90A + UTY-VDGX","Cooling Capacity (kW)":"25","Heating Capacity (kW)":"28","EEV Unit Model":"UTP-VX90A","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93202,"brandId":375,"categoryId":1729,"modelName":"DX Kit 40.0 kW class — UTP-VX90A x2 + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 40.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":40,"selectBy":"kW","btuHr":136486,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"40.0 kW class","Cooling Capacity":"40.0 kW","Heating Capacity":"45.0 kW","EEV Unit":"UTP-VX90A x2","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"2 EEV units in parallel (Separation Tube UTP-LX180A)","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 40.0 kW class — UTP-VX90A x2 + UTY-VDGX","Cooling Capacity (kW)":"40","Heating Capacity (kW)":"45","EEV Unit Model":"UTP-VX90A x2","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93203,"brandId":375,"categoryId":1729,"modelName":"DX Kit 50.0 kW class — UTP-VX90A x2 + UTY-VDGX","series":"AIRSTAGE DX Kit for Air Handling Applications","productType":"Ventilation Accessory — DX Kit (VRF-to-AHU/FCU interface)","description":"O General DX Kit, 50.0 kW class, for interfacing third-party Air Handling Units (AHU) or Fan Coil Units (FCU) with an AIRSTAGE VRF outdoor unit as outside-air ventilation or room-temperature control.","capacityKw":50.4,"selectBy":"kW","btuHr":171972,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"DX Kit for Air Handling Applications (for VRF Outdoor Unit)","Connectable Capacity Class":"50.0 kW class","Cooling Capacity":"50.4 kW","Heating Capacity":"56.5 kW","EEV Unit":"UTP-VX90A x2","Control Unit":"UTY-VDGX (230V/1/50, 400x400x120mm)","Connection Pipe Diameter (Liquid)":"Ø12.70","Configuration":"2 EEV units in parallel (Separation Tube UTP-LX180A)","Function":"Allows non-Fujitsu AHU/FCU coils to be driven by a VRF outdoor unit's refrigerant circuit, controlled via discharge-air or return-air thermistor","Installation Limitation":"Connectable to all VRF series; DX Kit capacity range 50–100% of outdoor unit capacity (30% or less if mixed with indoor units); max wiring 10m from control unit; max piping 5m between EEV and indoor coil; outdoor installation possible (IP54 control unit)","Inputs":"ON/OFF, setting temperature, capacity demand, heating/cooling mode, fault info","Outputs":"ON/OFF indication, Fan ON/OFF, Thermo ON/OFF, Defrost indication, Fault indication","MODBUS Control":"Available via optional interface for BMS integration","Control Options":"VRF wired/central controller, or 3rd-party BMS via external I/O or Modbus/DDC interface","Model":"DX Kit 50.0 kW class — UTP-VX90A x2 + UTY-VDGX","Cooling Capacity (kW)":"50.4","Heating Capacity (kW)":"56.5","EEV Unit Model":"UTP-VX90A x2","Control Unit Model":"UTY-VDGX","Connection Pipe Diameter":"Ø12.70"}},{"id":93204,"brandId":375,"categoryId":1723,"modelName":"ARXH054GTAH","series":"AIRSTAGE Outdoor Air Unit","productType":"Ventilation — Outdoor (Fresh Air) Unit for VRF","description":"ARXH054GTAH — O General Outdoor Air Unit, 1000 m³/h rated airflow, connects into a VRF refrigerant circuit to supply fresh, conditioned outside air alongside indoor units.","capacityKw":14,"selectBy":"kW","btuHr":47770,"airflowCfm":636,"powerInputW":179,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":48,"indoorDimensions":"425x1367x572","outdoorSoundDb":42,"operatingTempMin":5,"operatingTempMax":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Outdoor (Fresh) Air Unit","Rated Flow Rate":"1000 m³/h","Cooling Capacity":"14.0 kW","Heating Capacity":"8.9 kW","Input Power":"179 W","Airflow Rate (Cooling/Heating)":"1080 m/h","Static Pressure (Standard/Range)":"185 (50-185) Pa","Sound Pressure Level":"42 dB(A)","Dimensions (H x W x D)":"425x1367x572","Weight":"48 kg","Connection Pipe Diameter (Small/Large)":"9.52 / 19.05 mm","Refrigerant":"R410A","Operation Range":"Cooling 5–43°C DB, Heating -7–21°C DB","One VRF System, Two Functions":"Can be connected within the same VRF refrigerant system as indoor units to provide fresh-air ventilation and air conditioning together (connectable capacity 50–100% of outdoor unit capacity; if mixed with indoor units keep OAU ≤30% of outdoor capacity)","Compact Design":"Top-class lightweight design — 48kg, 425mm height","DC Motor Fan":"Greatly reduced electricity consumption vs. AC motor; static pressure adjustable 50–240Pa without dampers","Compatible VRF Series":"J-IIS, J-II, V-II, VR-II Tropical (OAU prohibited under 40°C ambient on J-II series alone)","Controllers":"Wireless, Simple, Wired, or Wired Touch-Panel remote; Group/Central Remote Controller, Touch Panel Controller, System Controller (Lite/Software)","Model":"ARXH054GTAH","Cooling Capacity (kW)":"14","Heating Capacity (kW)":"8.9","Airflow Rate":"1080 m³/h","Operating Temp Range (Heating)":"-7 to 21 °C","Operating Temp Range (Cooling)":"5 to 43 °C"}},{"id":93205,"brandId":375,"categoryId":1723,"modelName":"ARXH072GTAH","series":"AIRSTAGE Outdoor Air Unit","productType":"Ventilation — Outdoor (Fresh Air) Unit for VRF","description":"ARXH072GTAH — O General Outdoor Air Unit, 1500 m³/h rated airflow, connects into a VRF refrigerant circuit to supply fresh, conditioned outside air alongside indoor units.","capacityKw":22.4,"selectBy":"kW","btuHr":76432,"airflowCfm":989,"powerInputW":292,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":55,"indoorDimensions":"425x1367x572","outdoorSoundDb":44,"operatingTempMin":5,"operatingTempMax":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Outdoor (Fresh) Air Unit","Rated Flow Rate":"1500 m³/h","Cooling Capacity":"22.4 kW","Heating Capacity":"13.9 kW","Input Power":"292 W","Airflow Rate (Cooling/Heating)":"1680 m/h","Static Pressure (Standard/Range)":"200 (50-200) Pa","Sound Pressure Level":"44 dB(A)","Dimensions (H x W x D)":"425x1367x572","Weight":"55 kg","Connection Pipe Diameter (Small/Large)":"12.70 / 22.22 mm","Refrigerant":"R410A","Operation Range":"Cooling 5–43°C DB, Heating -7–21°C DB","One VRF System, Two Functions":"Can be connected within the same VRF refrigerant system as indoor units to provide fresh-air ventilation and air conditioning together (connectable capacity 50–100% of outdoor unit capacity; if mixed with indoor units keep OAU ≤30% of outdoor capacity)","Compact Design":"Top-class lightweight design — 55kg, 425mm height","DC Motor Fan":"Greatly reduced electricity consumption vs. AC motor; static pressure adjustable 50–240Pa without dampers","Compatible VRF Series":"J-IIS, J-II, V-II, VR-II Tropical (OAU prohibited under 40°C ambient on J-II series alone)","Controllers":"Wireless, Simple, Wired, or Wired Touch-Panel remote; Group/Central Remote Controller, Touch Panel Controller, System Controller (Lite/Software)","Model":"ARXH072GTAH","Cooling Capacity (kW)":"22.4","Heating Capacity (kW)":"13.9","Airflow Rate":"1680 m³/h","Operating Temp Range (Heating)":"-7 to 21 °C","Operating Temp Range (Cooling)":"5 to 43 °C"}},{"id":93206,"brandId":375,"categoryId":1723,"modelName":"ARXH096GTAH","series":"AIRSTAGE Outdoor Air Unit","productType":"Ventilation — Outdoor (Fresh Air) Unit for VRF","description":"ARXH096GTAH — O General Outdoor Air Unit, 2000 m³/h rated airflow, connects into a VRF refrigerant circuit to supply fresh, conditioned outside air alongside indoor units.","capacityKw":28,"selectBy":"kW","btuHr":95540,"airflowCfm":1236,"powerInputW":370,"voltage":"230V / 1Ph / 50Hz","electricalSupply":"230V, 1-Phase, 50Hz","refrigerant":"R-410A","indoorWeightKg":71,"indoorDimensions":"450x1583x700","outdoorSoundDb":47,"operatingTempMin":5,"operatingTempMax":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Outdoor (Fresh) Air Unit","Rated Flow Rate":"2000 m³/h","Cooling Capacity":"28.0 kW","Heating Capacity":"17.4 kW","Input Power":"370 W","Airflow Rate (Cooling/Heating)":"2100 m/h","Static Pressure (Standard/Range)":"200 (50-240) Pa","Sound Pressure Level":"47 dB(A)","Dimensions (H x W x D)":"450x1583x700","Weight":"71 kg","Connection Pipe Diameter (Small/Large)":"12.70 / 22.22 mm","Refrigerant":"R410A","Operation Range":"Cooling 5–43°C DB, Heating -7–21°C DB","One VRF System, Two Functions":"Can be connected within the same VRF refrigerant system as indoor units to provide fresh-air ventilation and air conditioning together (connectable capacity 50–100% of outdoor unit capacity; if mixed with indoor units keep OAU ≤30% of outdoor capacity)","Compact Design":"Top-class lightweight design — 71kg, 450mm height","DC Motor Fan":"Greatly reduced electricity consumption vs. AC motor; static pressure adjustable 50–240Pa without dampers","Compatible VRF Series":"J-IIS, J-II, V-II, VR-II Tropical (OAU prohibited under 40°C ambient on J-II series alone)","Controllers":"Wireless, Simple, Wired, or Wired Touch-Panel remote; Group/Central Remote Controller, Touch Panel Controller, System Controller (Lite/Software)","Model":"ARXH096GTAH","Cooling Capacity (kW)":"28","Heating Capacity (kW)":"17.4","Airflow Rate":"2100 m³/h","Operating Temp Range (Heating)":"-7 to 21 °C","Operating Temp Range (Cooling)":"5 to 43 °C"}},{"id":93207,"brandId":375,"categoryId":1786,"modelName":"UTY-RNRGZ3","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Wired Remote Controller (Touch Panel)","description":"UTY-RNRGZ3 — Wired Remote Controller (Touch Panel) for O General AIRSTAGE VRF systems. Full-function touch-panel wired remote: On/Off, mode, fan speed, room temp set & limit, test operation, up/down & right/left flap, individual louvre control, anti-freeze, set-temp auto return, economy mode, human sensor control, error/defrost display, current time/day, multi-language, backlight, schedule timer (week, 8x on/off per day), sleep timer, program timer, auto-off timer, day-off, min. timer unit 10/30 min, error history, key/child lock, low noise mode.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wired Remote Controller (Touch Panel)","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Full-function touch-panel wired remote: On/Off, mode, fan speed, room temp set & limit, test operation, up/down & right/left flap, individual louvre control, anti-freeze, set-temp auto return, economy mode, human sensor control, error/defrost display, current time/day, multi-language, backlight, schedule timer (week, 8x on/off per day), sleep timer, program timer, auto-off timer, day-off, min. timer unit 10/30 min, error history, key/child lock, low noise mode.","Model":"UTY-RNRGZ3"}},{"id":93208,"brandId":375,"categoryId":1786,"modelName":"UTY-RLRG","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Wired Remote Controller","description":"UTY-RLRG — Wired Remote Controller for O General AIRSTAGE VRF systems. Standard wired remote: On/Off, mode, fan speed, room temp set & limit, test operation, up/down & right/left flap, error/defrost display, current time/day, backlight, schedule timer (week, 4x on/off per day), auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wired Remote Controller","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Standard wired remote: On/Off, mode, fan speed, room temp set & limit, test operation, up/down & right/left flap, error/defrost display, current time/day, backlight, schedule timer (week, 4x on/off per day), auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","Model":"UTY-RLRG"}},{"id":93209,"brandId":375,"categoryId":1786,"modelName":"UTY-RVNGM","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Wired Remote Controller","description":"UTY-RVNGM — Wired Remote Controller for O General AIRSTAGE VRF systems. Wired remote with anti-freeze & set-temp auto return; schedule timer (week, 8x on/off per day), sleep timer, auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wired Remote Controller","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Wired remote with anti-freeze & set-temp auto return; schedule timer (week, 8x on/off per day), sleep timer, auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","Model":"UTY-RVNGM"}},{"id":93210,"brandId":375,"categoryId":1786,"modelName":"UTY-RCRGZ1","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Compact Wired Remote Controller","description":"UTY-RCRGZ1 — Compact Wired Remote Controller for O General AIRSTAGE VRF systems. Compact single-indoor-unit wired remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, individual louvre control, error/defrost display, current time/day, room temp display, multi-language, on/off timer (OFF only), auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Compact Wired Remote Controller","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"1","Functions":"Compact single-indoor-unit wired remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, individual louvre control, error/defrost display, current time/day, room temp display, multi-language, on/off timer (OFF only), auto-off timer, day-off, min. timer unit 30 min, error history, child lock.","Model":"UTY-RCRGZ1"}},{"id":93211,"brandId":375,"categoryId":1786,"modelName":"UTY-RSNGM","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Simple Remote Controller (Wired)","description":"UTY-RSNGM — Simple Remote Controller (Wired) for O General AIRSTAGE VRF systems. Simple wired remote: On/Off, mode, fan speed, room temp setting, test operation, error/defrost display, R.C. prohibition display.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Simple Remote Controller (Wired)","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Simple wired remote: On/Off, mode, fan speed, room temp setting, test operation, error/defrost display, R.C. prohibition display.","Model":"UTY-RSNGM"}},{"id":93212,"brandId":375,"categoryId":1786,"modelName":"UTY-RSRG","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Simple Remote Controller (Wired)","description":"UTY-RSRG — Simple Remote Controller (Wired) for O General AIRSTAGE VRF systems. Simple wired remote: On/Off, mode, fan speed, room temp setting, room temp set point limitation, up/down flap, test operation, error/defrost, current time/day, room temp display, multi-language, backlight.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Simple Remote Controller (Wired)","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Simple wired remote: On/Off, mode, fan speed, room temp setting, room temp set point limitation, up/down flap, test operation, error/defrost, current time/day, room temp display, multi-language, backlight.","Model":"UTY-RSRG"}},{"id":93213,"brandId":375,"categoryId":1786,"modelName":"UTY-RHRG","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Simple Remote Controller (Wireless-compatible)*1","description":"UTY-RHRG — Simple Remote Controller (Wireless-compatible)*1 for O General AIRSTAGE VRF systems. Simple remote — 'Operation mode' setting not available on this model; On/Off, fan speed, room temp setting, up/down flap, error display, R.C. prohibition, address display, sleep timer, min. timer unit 5 min.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Simple Remote Controller (Wireless-compatible)*1","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Simple remote — 'Operation mode' setting not available on this model; On/Off, fan speed, room temp setting, up/down flap, error display, R.C. prohibition, address display, sleep timer, min. timer unit 5 min.","Model":"UTY-RHRG"}},{"id":93214,"brandId":375,"categoryId":1787,"modelName":"UTY-LNHG","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Wireless Remote Controller","description":"UTY-LNHG — Wireless Remote Controller for O General AIRSTAGE VRF systems. Infrared wireless remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, current time, sleep timer, program timer, auto-off timer, min. timer unit 5 min.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wireless Remote Controller","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Infrared wireless remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, current time, sleep timer, program timer, auto-off timer, min. timer unit 5 min.","Model":"UTY-LNHG"}},{"id":93215,"brandId":375,"categoryId":1787,"modelName":"UTY-LNTG","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Wireless Remote Controller","description":"UTY-LNTG — Wireless Remote Controller for O General AIRSTAGE VRF systems. Infrared wireless remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, current time, day of week, sleep timer, program timer, auto-off timer, min. timer unit 5 min.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Wireless Remote Controller","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"16","Functions":"Infrared wireless remote: On/Off, mode, fan speed, room temp setting, up/down & right/left flap, current time, day of week, sleep timer, program timer, auto-off timer, min. timer unit 5 min.","Model":"UTY-LNTG"}},{"id":93216,"brandId":375,"categoryId":1788,"modelName":"UTY-DMMGM","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Central Remote Controller (For 8 rooms Multi)","description":"UTY-DMMGM — Central Remote Controller (For 8 rooms Multi) for O General AIRSTAGE VRF systems. Central remote for up to 8 indoor units/groups: On/Off, mode, fan speed, room temp set & limit, up/down flap, error display, address display, day-off, on-off timer, auto-off timer, min. timer unit 5 min, error history, child lock.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Central Remote Controller (For 8 rooms Multi)","Max Controllable Remote Controller Groups":"1","Max Controllable Indoor Units":"8","Functions":"Central remote for up to 8 indoor units/groups: On/Off, mode, fan speed, room temp set & limit, up/down flap, error display, address display, day-off, on-off timer, auto-off timer, min. timer unit 5 min, error history, child lock.","Model":"UTY-DMMGM"}},{"id":93217,"brandId":375,"categoryId":1788,"modelName":"UTY-DCGGZ1","series":"AIRSTAGE VRF Control System — Individual Controller","productType":"VRF Controller — Central Remote Controller","description":"UTY-DCGGZ1 — Central Remote Controller for O General AIRSTAGE VRF systems. Central controller for up to 100 remote-controller groups / 1600 indoor units: On/Off, mode, fan speed, room temp set & limit, group setting, RC prohibition, anti-freeze, economy mode, error/defrost, address display, room temp display, refrigerant leakage detection, schedule (week, 4x/day), on/off timer, auto-off timer, day-off, min. timer unit 10 min, key/password lock.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Central Remote Controller","Max Controllable Remote Controller Groups":"100","Max Controllable Indoor Units":"1600","Functions":"Central controller for up to 100 remote-controller groups / 1600 indoor units: On/Off, mode, fan speed, room temp set & limit, group setting, RC prohibition, anti-freeze, economy mode, error/defrost, address display, room temp display, refrigerant leakage detection, schedule (week, 4x/day), on/off timer, auto-off timer, day-off, min. timer unit 10 min, key/password lock.","Model":"UTY-DCGGZ1"}},{"id":93218,"brandId":375,"categoryId":1788,"modelName":"UTY-ALGXZ1","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller (Software, Standard)","description":"UTY-ALGXZ1 — System Controller (Software, Standard) for O General AIRSTAGE VRF systems. Runs on Windows PC. Site supervision (list/tree/group display), error management, history, individual operation control, annual schedule (144 on/off per week), remote management not included, database import/export, multi-language (7), automatic clock adjustment, refrigerant leakage detection, power shutdown.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller (Software, Standard)","Max Controllable Indoor Units / Groups":"1600","Max Outdoor Units":"400","Functions":"Runs on Windows PC. Site supervision (list/tree/group display), error management, history, individual operation control, annual schedule (144 on/off per week), remote management not included, database import/export, multi-language (7), automatic clock adjustment, refrigerant leakage detection, power shutdown.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-ALGXZ1"}},{"id":93219,"brandId":375,"categoryId":1788,"modelName":"UTY-APGXZ1","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller (Software, Multi-Site)","description":"UTY-APGXZ1 — System Controller (Software, Multi-Site) for O General AIRSTAGE VRF systems. Runs on Windows PC. Supports up to 4 VRF networks, 20 buildings/site, 3D & 2D graphical layout view, error e-mail notification, refrigerant leakage detection, individual/group control, annual schedule, database import/export, multi-language (7 languages).","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller (Software, Multi-Site)","Max Controllable Indoor Units / Groups":"1600","Max Outdoor Units":"400","Functions":"Runs on Windows PC. Supports up to 4 VRF networks, 20 buildings/site, 3D & 2D graphical layout view, error e-mail notification, refrigerant leakage detection, individual/group control, annual schedule, database import/export, multi-language (7 languages).","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-APGXZ1"}},{"id":93220,"brandId":375,"categoryId":1788,"modelName":"UTY-PEGXZ1","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller Option — Energy Manager","description":"UTY-PEGXZ1 — System Controller Option — Energy Manager for O General AIRSTAGE VRF systems. Add-on option for UTY-APGXZ1: indoor unit rotation operation, peak-cut control, outdoor unit capacity save (50%+), record of energy-saving operation, energy-saving information, power consumption monitor, electricity meter support.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller Option — Energy Manager","Max Controllable Indoor Units / Groups":"1600","Max Outdoor Units":"400","Functions":"Add-on option for UTY-APGXZ1: indoor unit rotation operation, peak-cut control, outdoor unit capacity save (50%+), record of energy-saving operation, energy-saving information, power consumption monitor, electricity meter support.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-PEGXZ1"}},{"id":93221,"brandId":375,"categoryId":1788,"modelName":"UTY-PLGXR2","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller Lite Option — Remote Access","description":"UTY-PLGXR2 — System Controller Lite Option — Remote Access for O General AIRSTAGE VRF systems. Add-on for System Controller Lite (UTY-ALGXZ1 base): Web operation, remote monitoring, remote operation control, remote function setting.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller Lite Option — Remote Access","Max Controllable Indoor Units / Groups":"400","Max Outdoor Units":"100","Functions":"Add-on for System Controller Lite (UTY-ALGXZ1 base): Web operation, remote monitoring, remote operation control, remote function setting.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-PLGXR2"}},{"id":93222,"brandId":375,"categoryId":1788,"modelName":"UTY-PLGXA2","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller Lite Option — Electricity Charge Apportionment","description":"UTY-PLGXA2 — System Controller Lite Option — Electricity Charge Apportionment for O General AIRSTAGE VRF systems. Add-on for System Controller Lite: apportionment charge/bill calculation, tenant (block) setting, common facilities apportionment setting, rated power consumption allotment, individual calculation at cooling/heating, electricity meter support.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller Lite Option — Electricity Charge Apportionment","Max Controllable Indoor Units / Groups":"400","Max Outdoor Units":"100","Functions":"Add-on for System Controller Lite: apportionment charge/bill calculation, tenant (block) setting, common facilities apportionment setting, rated power consumption allotment, individual calculation at cooling/heating, electricity meter support.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-PLGXA2"}},{"id":93223,"brandId":375,"categoryId":1788,"modelName":"UTY-PLGXE2","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller Lite Option — Energy Saving","description":"UTY-PLGXE2 — System Controller Lite Option — Energy Saving for O General AIRSTAGE VRF systems. Add-on for System Controller Lite: indoor unit rotation, peak-cut control, outdoor unit capacity save, record of energy-saving operation, power consumption monitor, electricity meter support.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller Lite Option — Energy Saving","Max Controllable Indoor Units / Groups":"400","Max Outdoor Units":"100","Functions":"Add-on for System Controller Lite: indoor unit rotation, peak-cut control, outdoor unit capacity save, record of energy-saving operation, power consumption monitor, electricity meter support.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-PLGXE2"}},{"id":93224,"brandId":375,"categoryId":1788,"modelName":"UTY-PLGXX2","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — System Controller Lite Option — External Device / Central Control","description":"UTY-PLGXX2 — System Controller Lite Option — External Device / Central Control for O General AIRSTAGE VRF systems. Add-on for System Controller Lite: external device monitor & control interface for integration with building peripherals.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"System Controller Lite Option — External Device / Central Control","Max Controllable Indoor Units / Groups":"400","Max Outdoor Units":"100","Functions":"Add-on for System Controller Lite: external device monitor & control interface for integration with building peripherals.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-PLGXX2"}},{"id":93225,"brandId":375,"categoryId":1789,"modelName":"UTY-ABGXZ1","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — BACnet® Gateway","description":"UTY-ABGXZ1 — BACnet® Gateway for O General AIRSTAGE VRF systems. Integrates O General AIRSTAGE VRF into a Building Management System (BMS) via the BACnet® protocol.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"BACnet® Gateway","Functions":"Integrates O General AIRSTAGE VRF into a Building Management System (BMS) via the BACnet® protocol.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-ABGXZ1"}},{"id":93226,"brandId":375,"categoryId":1789,"modelName":"UTY-VBGX","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — BACnet® Gateway (Compact)","description":"UTY-VBGX — BACnet® Gateway (Compact) for O General AIRSTAGE VRF systems. Compact BACnet® gateway for integrating AIRSTAGE VRF indoor units into a BMS.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"BACnet® Gateway (Compact)","Functions":"Compact BACnet® gateway for integrating AIRSTAGE VRF indoor units into a BMS.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-VBGX"}},{"id":93227,"brandId":375,"categoryId":1789,"modelName":"UTY-VLGX","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — Network Convertor for LonWorks®","description":"UTY-VLGX — Network Convertor for LonWorks® for O General AIRSTAGE VRF systems. Integrates O General AIRSTAGE VRF into a LonWorks®-based Building Management System.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"Network Convertor for LonWorks®","Functions":"Integrates O General AIRSTAGE VRF into a LonWorks®-based Building Management System.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-VLGX"}},{"id":93228,"brandId":375,"categoryId":1789,"modelName":"UTY-VMGX","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — MODBUS® Convertor","description":"UTY-VMGX — MODBUS® Convertor for O General AIRSTAGE VRF systems. Integrates O General AIRSTAGE VRF into a MODBUS®-enabled Building Management System / BMS.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"MODBUS® Convertor","Functions":"Integrates O General AIRSTAGE VRF into a MODBUS®-enabled Building Management System / BMS.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-VMGX"}},{"id":93229,"brandId":375,"categoryId":1789,"modelName":"UTY-VKGX","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — KNX® Convertor","description":"UTY-VKGX — KNX® Convertor for O General AIRSTAGE VRF systems. Integrates O General AIRSTAGE VRF into a KNX®-based home/building automation system.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"KNX® Convertor","Functions":"Integrates O General AIRSTAGE VRF into a KNX®-based home/building automation system.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-VKGX"}},{"id":93230,"brandId":375,"categoryId":1789,"modelName":"UTY-TERX","series":"AIRSTAGE VRF Control System — Centralized / BMS Integration","productType":"VRF Controller — External Switch Controller","description":"UTY-TERX — External Switch Controller for O General AIRSTAGE VRF systems. Provides external dry-contact interlock control — e.g. door contact, window contact, key-card, or human sensor interlock with the indoor unit.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (₹ (INR))","keySpecs":{"Brand":"O General","Type":"External Switch Controller","Functions":"Provides external dry-contact interlock control — e.g. door contact, window contact, key-card, or human sensor interlock with the indoor unit.","PC Requirement (for Software Controllers)":"Windows 7 SP1 / 8.1 / 10 (32 or 64-bit); Intel Core i3 2GHz+; 2–4GB RAM; 40GB free HDD; 1024x768 display; Ethernet/Modem + USB ports; DirectX 9.0c; Adobe Reader 9+; Echelon U10 USB Network Interface (TP/FT-10) required per VRF network.","Model":"UTY-TERX"}},{"id":95001,"brandId":395,"categoryId":1781,"modelName":"QAHV-N136TAU-HPB (-BS) 208-230V","series":"Heat2O (QAHV)","productType":"Commercial Hot Water Heat Pump (CO2 / R744)","description":"Heat2O 40kW (136,480 BTU/h) CO2 commercial hot water heat pump, 3-phase 208-230V","capacityKw":40,"selectBy":"kW","btuHr":136480,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","breakerA":110,"refrigerant":"CO2 (R744)","refrigerantChargeKg":6.5,"outdoorWeightKg":406,"outdoorDimensions":"1777 x 1220 x 760 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Heat2O","Type":"Commercial DHW Heat Pump","Refrigerant":"CO2 (R744)","Refrigerant GWP":"1","ODP":"0","Capacity":"40 kW / 136,480 BTU/h","COP (up to)":"4.52","Voltage":"208-230V/3ph/60Hz","Origin Country":"JP","Refrigerant Charge Lbs":"14.3","Outdoor Temp Range F":"-13 to 109 F (-25 to 43 C)","Inlet Water Temp Range F":"41 to 145 F (5 to 63 C)","Outlet Water Temp Secondary F":"Up to 160 F (secondary side, depends on cascade config)","Allowable External Pump Head":"22.75 ftAq (68 kPa)","Water Pipe Inlet":"Rc 3/4 (19.05mm), screw pipe","Water Pipe Outlet":"Rc 3/4 (19.05mm), screw pipe","External Finish":"Acrylic painted steel plate <MUNSELL 5Y 8/1 or similar>","Design Pressure Refrigerant Psi":"2,030 psi (14 MPa)","Design Pressure Water Psi":"72.5 psi (0.5 MPa)","Heat Exchanger Water Side":"Copper tube coil (patented Twisted Spiral Gas Cooler)","Heat Exchanger Air Side":"Plate fins and copper tubes","Compressor Manufacturer":"Mitsubishi Electric Corporation","Compressor Starting Method":"Inverter","Compressor Motor Output Kw":"11","Case Heater Kw":"0.045","Lubricant":"PAG","Fan Type":"Propeller fan x 1","Fan Airflow Cfm":"7768","Fan Airflow M3Min":"220","Fan Control":"Inverter control, direct driven by motor","Hic Circuit":"Copper pipe","High Pressure Protection":"High-pressure sensor and switch set at 2,030 psi (14 MPa)","Defrosting Method":"Auto-defrost mode (Hot gas)","Flow Temp Control":"LEV (Linear Expansion Valve)","Drainage Protection":"Integral drain pan; field-provided heat trace required (pan and drain line) in cold climates","Freeze Protection":"30% (MAX) Polypropylene Glycol allowed w/ separation HX indoors (required); field-provided heat trace in cold climates","Cold Climate Performance":"100% heating capacity down to: 36 F ambient; 50% heating capacity down to: -13 F ambient (160F water temp depending on application); technology: Flash-injection circuit","Scalability":"maxUnitsCascaded: 16; combinedCapacityKw: 640; combinedCapacityBtuH: 2183770; controller: Main QAHV controller (pre-configured, cascade operation, shared compressor frequency)","Design Tiers":"Heat2O Core (lowest cost, field-installed, basic controls); Heat2O Kit (advanced controls, field-installed, no expansion/buffer tank); Heat2O Connect (pre-assembled skid, advanced flow tracking, ultra-low flow turndown)","Controls":"EVOLUTION+/QAHV touchscreen controller, BACnet integration, CTA-2045 demand response, energy monitoring","Notes":"Twisted Spiral Gas Cooler patented heat exchanger; marketing COP up to 4.52; secondary NSF372-compliant double-wall heat exchanger required (not directly potable-rated internally).","Minimum Circuit Ampacity A":"67","Max Overcurrent Protection A":"110","Power Input Kw Normal":"9.73","Power Input Kw149 F":"10.44","Current Input A Normal":"30.0-27.2","Current Input A 149 F":"32.2-29.1","Cop Normal120 F":"4.11","Cop 149 F":"3.83","Outdoor Weight Lbs":"895","Fan Motor Output Kw":"0.75"},"compressorType":"Inverter scroll hermetic compressor"},{"id":95002,"brandId":395,"categoryId":1781,"modelName":"QAHV-N136YAU-HPB (-BS) 460V","series":"Heat2O (QAHV)","productType":"Commercial Hot Water Heat Pump (CO2 / R744)","description":"Heat2O 40kW (136,480 BTU/h) CO2 commercial hot water heat pump, 3-phase 460V","capacityKw":40,"selectBy":"kW","btuHr":136480,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","breakerA":40,"refrigerant":"CO2 (R744)","refrigerantChargeKg":6.5,"outdoorWeightKg":424,"outdoorDimensions":"1777 x 1220 x 760 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Heat2O","Type":"Commercial DHW Heat Pump","Refrigerant":"CO2 (R744)","Refrigerant GWP":"1","ODP":"0","Capacity":"40 kW / 136,480 BTU/h","COP (up to)":"4.52","Voltage":"460V/3ph/60Hz","Origin Country":"JP","Refrigerant Charge Lbs":"14.3","Outdoor Temp Range F":"-13 to 109 F (-25 to 43 C)","Inlet Water Temp Range F":"41 to 145 F (5 to 63 C)","Outlet Water Temp Secondary F":"Up to 160 F (secondary side, depends on cascade config)","Allowable External Pump Head":"22.75 ftAq (68 kPa)","Water Pipe Inlet":"Rc 3/4 (19.05mm), screw pipe","Water Pipe Outlet":"Rc 3/4 (19.05mm), screw pipe","External Finish":"Acrylic painted steel plate <MUNSELL 5Y 8/1 or similar>","Design Pressure Refrigerant Psi":"2,030 psi (14 MPa)","Design Pressure Water Psi":"72.5 psi (0.5 MPa)","Heat Exchanger Water Side":"Copper tube coil (patented Twisted Spiral Gas Cooler)","Heat Exchanger Air Side":"Plate fins and copper tubes","Compressor Manufacturer":"Mitsubishi Electric Corporation","Compressor Starting Method":"Inverter","Compressor Motor Output Kw":"11","Case Heater Kw":"0.045","Lubricant":"PAG","Fan Type":"Propeller fan x 1","Fan Airflow Cfm":"7768","Fan Airflow M3Min":"220","Fan Control":"Inverter control, direct driven by motor","Hic Circuit":"Copper pipe","High Pressure Protection":"High-pressure sensor and switch set at 2,030 psi (14 MPa)","Defrosting Method":"Auto-defrost mode (Hot gas)","Flow Temp Control":"LEV (Linear Expansion Valve)","Drainage Protection":"Integral drain pan; field-provided heat trace required (pan and drain line) in cold climates","Freeze Protection":"30% (MAX) Polypropylene Glycol allowed w/ separation HX indoors (required); field-provided heat trace in cold climates","Cold Climate Performance":"100% heating capacity down to: 36 F ambient; 50% heating capacity down to: -13 F ambient (160F water temp depending on application); technology: Flash-injection circuit","Scalability":"maxUnitsCascaded: 16; combinedCapacityKw: 640; combinedCapacityBtuH: 2183770; controller: Main QAHV controller (pre-configured, cascade operation, shared compressor frequency)","Design Tiers":"Heat2O Core (lowest cost, field-installed, basic controls); Heat2O Kit (advanced controls, field-installed, no expansion/buffer tank); Heat2O Connect (pre-assembled skid, advanced flow tracking, ultra-low flow turndown)","Controls":"EVOLUTION+/QAHV touchscreen controller, BACnet integration, CTA-2045 demand response, energy monitoring","Notes":"Twisted Spiral Gas Cooler patented heat exchanger; marketing COP up to 4.52; secondary NSF372-compliant double-wall heat exchanger required (not directly potable-rated internally).","Minimum Circuit Ampacity A":"39","Max Overcurrent Protection A":"40","Power Input Kw Normal":"9.73","Power Input Kw149 F":"10.44","Current Input A Normal":"13.6","Current Input A 149 F":"14.6","Cop Normal120 F":"4.11","Cop 149 F":"3.83","Outdoor Weight Lbs":"934","Fan Motor Output Kw":"0.92"},"compressorType":"Inverter scroll hermetic compressor"},{"id":95003,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-06LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 1.8 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AH24NL outdoor unit — Standard Model (A)","capacityTon":1.8,"capacityKw":6.15,"selectBy":"TR","btuHr":21000,"airflowCfm":1180,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":4.4,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":6,"refrigerant":"R-454B","indoorWeightKg":70,"outdoorWeightKg":70,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"1.8 Ton","Delivery":"Top (Upflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"20600","Net Cooling Capacity Kw":"6.04","Sensible Cooling Capacity Btu H":"20700","Sensible Cooling Capacity Kw":"6.07","Net S C O P":"2.9","Maximum Static Pressure In W G":"1.66","Indoor M C A  A":"4.4","Indoor M O C P  A":"6","Sound Power Level Db":"71","Outdoor Unit":"PUY(Z)-AH24NL","Outdoor M C A  A":"22","Outdoor M O C P  A":"37","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"1940","Outdoor Sound Pressure Db":"49","Refrigerant Charge Lbs Oz":"7 lb 11 oz","Accessories Included":"No","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"SRB172FQHMC-L1"},{"id":95004,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-06LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 1.8 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AH24NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":1.8,"capacityKw":6.15,"selectBy":"TR","btuHr":21000,"airflowCfm":1180,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":30.9,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":35,"refrigerant":"R-454B","indoorWeightKg":70,"outdoorWeightKg":70,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"1.8 Ton","Delivery":"Top (Upflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"20600","Net Cooling Capacity Kw":"6.04","Sensible Cooling Capacity Btu H":"20700","Sensible Cooling Capacity Kw":"6.07","Net S C O P":"2.9","Maximum Static Pressure In W G":"1.66","Indoor M C A  A":"30.9","Indoor M O C P  A":"35","Sound Power Level Db":"71","Outdoor Unit":"PUY(Z)-AH24NL","Outdoor M C A  A":"22","Outdoor M O C P  A":"37","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"1940","Outdoor Sound Pressure Db":"49","Refrigerant Charge Lbs Oz":"7 lb 11 oz","Accessories Included":"Yes","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"SRB172FQHMC-L1"},{"id":95005,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-13LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 3.3 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AK42NL outdoor unit — Standard Model (A)","capacityTon":3.3,"capacityKw":10.43,"selectBy":"TR","btuHr":35600,"airflowCfm":1530,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":4.5,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":5,"refrigerant":"R-454B","indoorWeightKg":96,"outdoorWeightKg":102,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":60,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"3.3 Ton","Delivery":"Top (Upflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"35000","Net Cooling Capacity Kw":"10.25","Sensible Cooling Capacity Btu H":"32500","Sensible Cooling Capacity Kw":"9.53","Net S C O P":"2.8","Maximum Static Pressure In W G":"2.37","Indoor M C A  A":"4.5","Indoor M O C P  A":"4.5","Sound Power Level Db":"76","Outdoor Unit":"PUY(Z)-AK42NL","Outdoor M C A  A":"34","Outdoor M O C P  A":"56","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"3910","Outdoor Sound Pressure Db":"52","Refrigerant Charge Lbs Oz":"9 lb 14 oz","Accessories Included":"No","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB36FEGMC"},{"id":95006,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-13LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 3.3 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AK42NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":3.3,"capacityKw":10.43,"selectBy":"TR","btuHr":35600,"airflowCfm":1530,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":31,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":35,"refrigerant":"R-454B","indoorWeightKg":96,"outdoorWeightKg":102,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":60,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"3.3 Ton","Delivery":"Top (Upflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"35000","Net Cooling Capacity Kw":"10.25","Sensible Cooling Capacity Btu H":"32500","Sensible Cooling Capacity Kw":"9.53","Net S C O P":"2.8","Maximum Static Pressure In W G":"2.37","Indoor M C A  A":"31","Indoor M O C P  A":"35","Sound Power Level Db":"76","Outdoor Unit":"PUY(Z)-AK42NL","Outdoor M C A  A":"34","Outdoor M O C P  A":"56","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"3910","Outdoor Sound Pressure Db":"52","Refrigerant Charge Lbs Oz":"9 lb 14 oz","Accessories Included":"Yes","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB36FEGMC"},{"id":95007,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-18LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 5.0 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AK60NL outdoor unit — Standard Model (A)","capacityTon":5,"capacityKw":14.71,"selectBy":"TR","btuHr":50200,"airflowCfm":2413,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":9,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":10,"refrigerant":"R-454B","indoorWeightKg":120,"outdoorWeightKg":120,"indoorDimensions":"1000 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"5.0 Ton","Delivery":"Top (Upflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"49100","Net Cooling Capacity Kw":"14.4","Sensible Cooling Capacity Btu H":"48900","Sensible Cooling Capacity Kw":"14.33","Net S C O P":"2.8","Maximum Static Pressure In W G":"1.42","Indoor M C A  A":"9","Indoor M O C P  A":"10","Sound Power Level Db":"72","Outdoor Unit":"PUY(Z)-AK60NL","Outdoor M C A  A":"38","Outdoor M O C P  A":"67","Outdoor Fan Motor Output W":"213","Outdoor Airflow Cooling Cfm":"4020","Outdoor Sound Pressure Db":"60","Refrigerant Charge Lbs Oz":"11 lb 7 oz","Accessories Included":"No","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"245","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"3/4 (19.05mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB53FEJMC-L"},{"id":95008,"brandId":395,"categoryId":1761,"modelName":"S-MEXT-G06-M1-O-18LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 5.0 Ton Top (Upflow) Air Delivery CRAC, paired with PUY(Z)-AK60NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":5,"capacityKw":14.71,"selectBy":"TR","btuHr":50200,"airflowCfm":2413,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":42.6,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":45,"refrigerant":"R-454B","indoorWeightKg":120,"outdoorWeightKg":120,"indoorDimensions":"1000 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"5.0 Ton","Delivery":"Top (Upflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"49100","Net Cooling Capacity Kw":"14.4","Sensible Cooling Capacity Btu H":"48900","Sensible Cooling Capacity Kw":"14.33","Net S C O P":"2.8","Maximum Static Pressure In W G":"1.42","Indoor M C A  A":"42.6","Indoor M O C P  A":"45","Sound Power Level Db":"72","Outdoor Unit":"PUY(Z)-AK60NL","Outdoor M C A  A":"38","Outdoor M O C P  A":"67","Outdoor Fan Motor Output W":"213","Outdoor Airflow Cooling Cfm":"4020","Outdoor Sound Pressure Db":"60","Refrigerant Charge Lbs Oz":"11 lb 7 oz","Accessories Included":"Yes","Delivery Type":"Top (Upflow)","Max Piping Length Ft":"245","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"3/4 (19.05mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB53FEJMC-L"},{"id":95009,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-06LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 1.8 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AH24NL outdoor unit — Standard Model (A)","capacityTon":1.8,"capacityKw":6.88,"selectBy":"TR","btuHr":23500,"airflowCfm":1180,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":30.9,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":35,"refrigerant":"R-454B","indoorWeightKg":70,"outdoorWeightKg":70,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"1.8 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"22900","Net Cooling Capacity Kw":"6.71","Sensible Cooling Capacity Btu H":"23100","Sensible Cooling Capacity Kw":"6.77","Net S C O P":"2.8","Maximum Static Pressure In W G":"1.66","Indoor M C A  A":"30.9","Indoor M O C P  A":"35","Sound Power Level Db":"71","Outdoor Unit":"PUY(Z)-AH24NL","Outdoor M C A  A":"22","Outdoor M O C P  A":"37","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"1940","Outdoor Sound Pressure Db":"49","Refrigerant Charge Lbs Oz":"7 lb 11 oz","Accessories Included":"No","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"SRB172FQHMC-L1"},{"id":95010,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-06LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 1.8 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AH24NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":1.8,"capacityKw":6.88,"selectBy":"TR","btuHr":23500,"airflowCfm":1180,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":4.4,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":6,"refrigerant":"R-454B","indoorWeightKg":70,"outdoorWeightKg":70,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"1.8 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"22900","Net Cooling Capacity Kw":"6.71","Sensible Cooling Capacity Btu H":"23100","Sensible Cooling Capacity Kw":"6.77","Net S C O P":"2.8","Maximum Static Pressure In W G":"1.66","Indoor M C A  A":"4.4","Indoor M O C P  A":"6","Sound Power Level Db":"71","Outdoor Unit":"PUY(Z)-AH24NL","Outdoor M C A  A":"22","Outdoor M O C P  A":"37","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"1940","Outdoor Sound Pressure Db":"49","Refrigerant Charge Lbs Oz":"7 lb 11 oz","Accessories Included":"Yes","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"SRB172FQHMC-L1"},{"id":95011,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-13LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 3.3 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AK42NL outdoor unit — Standard Model (A)","capacityTon":3.3,"capacityKw":11.69,"selectBy":"TR","btuHr":39900,"airflowCfm":1530,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":31,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":35,"refrigerant":"R-454B","indoorWeightKg":96,"outdoorWeightKg":102,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":60,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"3.3 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"39100","Net Cooling Capacity Kw":"11.46","Sensible Cooling Capacity Btu H":"36700","Sensible Cooling Capacity Kw":"10.75","Net S C O P":"3","Maximum Static Pressure In W G":"2.37","Indoor M C A  A":"31","Indoor M O C P  A":"35","Sound Power Level Db":"76","Outdoor Unit":"PUY(Z)-AK42NL","Outdoor M C A  A":"34","Outdoor M O C P  A":"56","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"3910","Outdoor Sound Pressure Db":"52","Refrigerant Charge Lbs Oz":"9 lb 14 oz","Accessories Included":"No","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB36FEGMC"},{"id":95012,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-13LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 3.3 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AK42NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":3.3,"capacityKw":11.69,"selectBy":"TR","btuHr":39900,"airflowCfm":1530,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":4.5,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":5,"refrigerant":"R-454B","indoorWeightKg":96,"outdoorWeightKg":102,"indoorDimensions":"600 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":60,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"3.3 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"39100","Net Cooling Capacity Kw":"11.46","Sensible Cooling Capacity Btu H":"36700","Sensible Cooling Capacity Kw":"10.75","Net S C O P":"3","Maximum Static Pressure In W G":"2.37","Indoor M C A  A":"4.5","Indoor M O C P  A":"4.5","Sound Power Level Db":"76","Outdoor Unit":"PUY(Z)-AK42NL","Outdoor M C A  A":"34","Outdoor M O C P  A":"56","Outdoor Fan Motor Output W":"74","Outdoor Airflow Cooling Cfm":"3910","Outdoor Sound Pressure Db":"52","Refrigerant Charge Lbs Oz":"9 lb 14 oz","Accessories Included":"Yes","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"225","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"5/8 (15.88mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB36FEGMC"},{"id":95013,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-18LA","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 5.0 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AK60NL outdoor unit — Standard Model (A)","capacityTon":5,"capacityKw":16,"selectBy":"TR","btuHr":54600,"airflowCfm":2413,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":9,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":10,"refrigerant":"R-454B","indoorWeightKg":120,"outdoorWeightKg":120,"indoorDimensions":"1000 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"5.0 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Standard (A)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"53200","Net Cooling Capacity Kw":"15.59","Sensible Cooling Capacity Btu H":"53600","Sensible Cooling Capacity Kw":"15.71","Net S C O P":"2.9","Maximum Static Pressure In W G":"1.42","Indoor M C A  A":"9","Indoor M O C P  A":"10","Sound Power Level Db":"72","Outdoor Unit":"PUY(Z)-AK60NL","Outdoor M C A  A":"38","Outdoor M O C P  A":"67","Outdoor Fan Motor Output W":"213","Outdoor Airflow Cooling Cfm":"4020","Outdoor Sound Pressure Db":"60","Refrigerant Charge Lbs Oz":"11 lb 7 oz","Accessories Included":"No","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"245","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"3/4 (19.05mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB53FEJMC-L"},{"id":95014,"brandId":395,"categoryId":1760,"modelName":"S-MEXT-G06-M1-U-18LB","series":"s-MEXT","productType":"Precision Cooling CRAC Unit","description":"s-MEXT 5.0 Ton Bottom (Downflow) Air Delivery CRAC, paired with PUY(Z)-AK60NL outdoor unit — Premium Model (B) w/ steam humidifier, dehumidification, T/Rh sensor, electric heater","capacityTon":5,"capacityKw":16,"selectBy":"TR","btuHr":54600,"airflowCfm":2413,"voltage":"208-230V / 1Ph / 60Hz","runningCurrentA":42.6,"electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":45,"refrigerant":"R-454B","indoorWeightKg":120,"outdoorWeightKg":120,"indoorDimensions":"1000 x 500 x 1981 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"s-MEXT","Type":"Precision Cooling CRAC","Refrigerant":"R-454B","Tonnage":"5.0 Ton","Delivery":"Bottom (Downflow)","Model Tier":"Premium (B)","Origin Country":"JP","Controller":"EVOLUTION+ Controller (7in touchscreen), Corel pCO5+/pCO5+ HS","Filtration":"MERV8 standard air filtration","Fan Motor Type":"EC Motor","Features Common":"Clogged filter sensor & alarm; Water leakage detector & alarm; Thermo-acoustic insulated cabinet; Discharge air temperature control; Air intake temperature sensing; PID-regulated inverter-compressor operation; Constant or variable airflow with adjustable ESP","Cooling Conditions":"Cooling (Indoor/Outdoor): 75F DB/52F DP (Upflow), 85F DB/52F DP (Downflow) // 95F DB/75F WB outdoor","Coating On Heat Exchanger":"Bluefin, Sea Coast coating (yes on both indoor/outdoor)","Net Cooling Capacity Btu H":"53200","Net Cooling Capacity Kw":"15.59","Sensible Cooling Capacity Btu H":"53600","Sensible Cooling Capacity Kw":"15.71","Net S C O P":"2.9","Maximum Static Pressure In W G":"1.42","Indoor M C A  A":"42.6","Indoor M O C P  A":"45","Sound Power Level Db":"72","Outdoor Unit":"PUY(Z)-AK60NL","Outdoor M C A  A":"38","Outdoor M O C P  A":"67","Outdoor Fan Motor Output W":"213","Outdoor Airflow Cooling Cfm":"4020","Outdoor Sound Pressure Db":"60","Refrigerant Charge Lbs Oz":"11 lb 7 oz","Accessories Included":"Yes","Delivery Type":"Bottom (Downflow)","Max Piping Length Ft":"245","Max Piping Height Diff Ft":"100","Gas Pipe Size In":"3/4 (19.05mm)","Liquid Pipe Size In":"3/8 (9.52mm)"},"compressorType":"Twin Rotary","compressorModel":"MRB53FEJMC-L"},{"id":95015,"brandId":382,"categoryId":1766,"modelName":"LGH-F300RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 300 CFM","selectBy":"CFM","airflowCfm":300,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"300 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-50RF9-E; MERV14: PZ-50RFP-E; MERV16: PZ-50RFP2-E"}},{"id":95016,"brandId":382,"categoryId":1766,"modelName":"LGH-F380RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 380 CFM","selectBy":"CFM","airflowCfm":380,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"380 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-65RF9-E; MERV14: PZ-65RFP-E; MERV16: PZ-65RFP2-E"}},{"id":95017,"brandId":382,"categoryId":1766,"modelName":"LGH-F470RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 470 CFM","selectBy":"CFM","airflowCfm":470,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"470 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-80RF9-E; MERV14: PZ-80RFP-E; MERV16: PZ-80RFP2-E"}},{"id":95018,"brandId":382,"categoryId":1766,"modelName":"LGH-F600RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 600 CFM","selectBy":"CFM","airflowCfm":600,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"600 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-100RF9-E; MERV14: PZ-100RFP-E; MERV16: PZ-100RFP2-E"}},{"id":95019,"brandId":382,"categoryId":1766,"modelName":"LGH-F940RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 940 CFM","selectBy":"CFM","airflowCfm":940,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"940 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-80RF9-E (x2); MERV14: PZ-80RFP-E (x2); MERV16: PZ-80RFP2-E (x2)"}},{"id":95020,"brandId":382,"categoryId":1766,"modelName":"LGH-F1200RVX2-E","series":"Lossnay RVX2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVX2 Energy Recovery Ventilator, 1200 CFM","selectBy":"CFM","airflowCfm":1200,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVX2","Type":"ERV","Airflow":"1200 CFM","Power":"1-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass, no extra parts","Ductwork Design":"Separate SA/RA ducts (940 & 1200 models: two supply + two return ducts, one OSA intake, one exhaust)","External Static Pressure":"Up to 1 in.WG","Chassis Height":"Up to 31.8 in.","Installation Flexibility":"Flexible orientation","Power Supply":"1-phase","Interlock":"Control multiple RVX2 with one command (M-NET)","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"65.0% - 69.0% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"No","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Filter Options":"MERV7: PZ-100RF9-E (x2); MERV14: PZ-100RFP-E (x2); MERV16: PZ-100RFP2-E (x2)"}},{"id":95021,"brandId":382,"categoryId":1766,"modelName":"LGH-F940RVXT2-E","series":"Lossnay RVXT2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVXT2 Energy Recovery Ventilator (next-gen, slim chassis), 940 CFM","selectBy":"CFM","airflowCfm":940,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVXT2","Type":"ERV (Next-Gen)","Airflow":"940 CFM","Power":"3-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass (70% airflow max), no extra parts","Ductwork Design":"One supply duct, one return duct, one OSA intake, one exhaust (single connection each)","External Static Pressure":"Up to 0.72 in.WG","Chassis Height":"Slim 19.7 in. chassis","Installation Flexibility":"Left/Right reversible install for tight spaces","Power Supply":"3-phase only (for commercial loads)","Interlock":"Network up to 4 units with PZ-62DR/TZ-62DR controller","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"76.5% - 81.5% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"Yes","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Independent S A E A Control":"Set supply & exhaust separately (25 steps) - enables pressurization","Filter Options":"MERV7: PZ-250TRFA-E; MERV16: PZ-250TPF-E"}},{"id":95022,"brandId":382,"categoryId":1766,"modelName":"LGH-F1200RVXT2-E","series":"Lossnay RVXT2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVXT2 Energy Recovery Ventilator (next-gen, slim chassis), 1200 CFM","selectBy":"CFM","airflowCfm":1200,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVXT2","Type":"ERV (Next-Gen)","Airflow":"1200 CFM","Power":"3-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass (70% airflow max), no extra parts","Ductwork Design":"One supply duct, one return duct, one OSA intake, one exhaust (single connection each)","External Static Pressure":"Up to 0.72 in.WG","Chassis Height":"Slim 19.7 in. chassis","Installation Flexibility":"Left/Right reversible install for tight spaces","Power Supply":"3-phase only (for commercial loads)","Interlock":"Network up to 4 units with PZ-62DR/TZ-62DR controller","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"76.5% - 81.5% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"Yes","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Independent S A E A Control":"Set supply & exhaust separately (25 steps) - enables pressurization","Filter Options":"MERV7: PZ-250TRFA-E; MERV16: PZ-250TPF-E"}},{"id":95023,"brandId":382,"categoryId":1766,"modelName":"LGH-F1500RVXT2-E","series":"Lossnay RVXT2","productType":"Energy Recovery Ventilator (ERV)","description":"Lossnay RVXT2 Energy Recovery Ventilator (next-gen, slim chassis), 1500 CFM","selectBy":"CFM","airflowCfm":1500,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Lossnay RVXT2","Type":"ERV (Next-Gen)","Airflow":"1500 CFM","Power":"3-phase","M-NET":"Yes","Origin Country":"JP","Core Type":"Patented specially-processed paper core (sensible + latent heat recovery)","Ventilation Modes":"Energy Recovery (Heat Exchange); Bypass (No Exchange); Automatic (Heat Exchange/Bypass)","Bypass Operation":"Built-in bypass (70% airflow max), no extra parts","Ductwork Design":"One supply duct, one return duct, one OSA intake, one exhaust (single connection each)","External Static Pressure":"Up to 0.72 in.WG","Chassis Height":"Slim 19.7 in. chassis","Installation Flexibility":"Left/Right reversible install for tight spaces","Power Supply":"3-phase only (for commercial loads)","Interlock":"Network up to 4 units with PZ-62DR/TZ-62DR controller","Co2 Demand Control":"Sensor-ready (25-100% fan speed)","Temperature Exchange Efficiency":"76.5% - 81.5% at highest fan speed (depending on model, per ISO 16494-1:2022)","Mnet Compatibility":"Yes","Noise Vibration Db":"35-46 dB(A)","Dual Barrier Coating On Fans":"Yes","Remote Controller":"PZ-62DR-EA wired controller (7-day timer, night-purge, CO2 sensor input)","Advanced Controllers":"AE-C400A (up to 400 indoor units via 7x EW-C50A expansion); kumo Station","Independent S A E A Control":"Set supply & exhaust separately (25 steps) - enables pressurization","Filter Options":"MERV7: PZ-250TRFA-E; MERV16: PZ-250TPF-E"}},{"id":95024,"brandId":395,"categoryId":1755,"modelName":"PremiSys MP-0","series":"PremiSys","productType":"Dedicated Outdoor Air System (DOAS)","description":"PremiSys MP-0 DOAS series — 3-7 tons, up to 2500 CFM","capacityTon":3,"selectBy":"TR","airflowCfm":2500,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"PremiSys","Type":"DOAS","Tonnage Range":"3-7 tons","Max CFM":"2500","Origin Country":"JP","Note":"Series-level data from marketing brochure; exact per-model SKU dimensions/electricals pending M&P full catalog extraction.","Construction":"2-inch double-wall construction, R13 foam insulation, thermally broken; easy lift-off access doors, stainless hinges, quarter-turn latches","Fans":"Direct-drive airfoil plenum fans, factory-mounted VFD, 12-bladed, neoprene isolation","Filters":"2-inch MERV 8 supply/exhaust filters (pre-wheel); 2-inch MERV 8 or MERV 13 (or both) supply final filters (pre-coil)","Controls":"Standard DDC controls (standalone) or M-NET communication option for VRF integration; Occupied/Unoccupied, CO2 control, static pressure control","Cooling Options":"Packaged direct expansion (PDX), optional hot gas reheat, inverter compressors (AHRI 920)","Heating Options":"Indirect gas-fired furnace (16:1 turndown, stainless steel HX, optional 5/10yr warranty); Electric heater (SCR control); Hot water coil; Modulating hot gas reheat","Energy Recovery":"Total Energy Wheel (MPE) - sensible+latent, silica gel desiccant, L10 bearing life >400,000 hrs, stainless housing; or static core option","Weatherhood":"2-inch aluminum mesh mist-eliminating filters, downturn intake, wind-driven rain prevention","Casing Coating":"Standard Permatector coating, ASTM B117 Non-Scribe Rated for 2500 hours","Compressors":"Standard hermetic scroll-type; 1 circuit up to 10 tons, 2 circuits 10 tons and over"}},{"id":95025,"brandId":395,"categoryId":1755,"modelName":"PremiSys MP/E/C-1","series":"PremiSys","productType":"Dedicated Outdoor Air System (DOAS)","description":"PremiSys MP/E/C-1 DOAS series — 5-15 tons, up to 6500 CFM","capacityTon":5,"selectBy":"TR","airflowCfm":6500,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"PremiSys","Type":"DOAS","Tonnage Range":"5-15 tons","Max CFM":"6500","Origin Country":"JP","Note":"Series-level data from marketing brochure; exact per-model SKU dimensions/electricals pending M&P full catalog extraction.","Construction":"2-inch double-wall construction, R13 foam insulation, thermally broken; easy lift-off access doors, stainless hinges, quarter-turn latches","Fans":"Direct-drive airfoil plenum fans, factory-mounted VFD, 12-bladed, neoprene isolation","Filters":"2-inch MERV 8 supply/exhaust filters (pre-wheel); 2-inch MERV 8 or MERV 13 (or both) supply final filters (pre-coil)","Controls":"Standard DDC controls (standalone) or M-NET communication option for VRF integration; Occupied/Unoccupied, CO2 control, static pressure control","Cooling Options":"Packaged direct expansion (PDX), optional hot gas reheat, inverter compressors (AHRI 920)","Heating Options":"Indirect gas-fired furnace (16:1 turndown, stainless steel HX, optional 5/10yr warranty); Electric heater (SCR control); Hot water coil; Modulating hot gas reheat","Energy Recovery":"Total Energy Wheel (MPE) - sensible+latent, silica gel desiccant, L10 bearing life >400,000 hrs, stainless housing; or static core option","Weatherhood":"2-inch aluminum mesh mist-eliminating filters, downturn intake, wind-driven rain prevention","Casing Coating":"Standard Permatector coating, ASTM B117 Non-Scribe Rated for 2500 hours","Compressors":"Standard hermetic scroll-type; 1 circuit up to 10 tons, 2 circuits 10 tons and over"}},{"id":95026,"brandId":395,"categoryId":1755,"modelName":"PremiSys MP/E/C-2","series":"PremiSys","productType":"Dedicated Outdoor Air System (DOAS)","description":"PremiSys MP/E/C-2 DOAS series — 15-30 tons, up to 10000 CFM","capacityTon":15,"selectBy":"TR","airflowCfm":10000,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"PremiSys","Type":"DOAS","Tonnage Range":"15-30 tons","Max CFM":"10000","Origin Country":"JP","Note":"Series-level data from marketing brochure; exact per-model SKU dimensions/electricals pending M&P full catalog extraction.","Construction":"2-inch double-wall construction, R13 foam insulation, thermally broken; easy lift-off access doors, stainless hinges, quarter-turn latches","Fans":"Direct-drive airfoil plenum fans, factory-mounted VFD, 12-bladed, neoprene isolation","Filters":"2-inch MERV 8 supply/exhaust filters (pre-wheel); 2-inch MERV 8 or MERV 13 (or both) supply final filters (pre-coil)","Controls":"Standard DDC controls (standalone) or M-NET communication option for VRF integration; Occupied/Unoccupied, CO2 control, static pressure control","Cooling Options":"Packaged direct expansion (PDX), optional hot gas reheat, inverter compressors (AHRI 920)","Heating Options":"Indirect gas-fired furnace (16:1 turndown, stainless steel HX, optional 5/10yr warranty); Electric heater (SCR control); Hot water coil; Modulating hot gas reheat","Energy Recovery":"Total Energy Wheel (MPE) - sensible+latent, silica gel desiccant, L10 bearing life >400,000 hrs, stainless housing; or static core option","Weatherhood":"2-inch aluminum mesh mist-eliminating filters, downturn intake, wind-driven rain prevention","Casing Coating":"Standard Permatector coating, ASTM B117 Non-Scribe Rated for 2500 hours","Compressors":"Standard hermetic scroll-type; 1 circuit up to 10 tons, 2 circuits 10 tons and over"}},{"id":95027,"brandId":395,"categoryId":1755,"modelName":"PremiSys MP/E-4","series":"PremiSys","productType":"Dedicated Outdoor Air System (DOAS)","description":"PremiSys MP/E-4 DOAS series — 25-70 tons, up to 18000 CFM","capacityTon":25,"selectBy":"TR","airflowCfm":18000,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"PremiSys","Type":"DOAS","Tonnage Range":"25-70 tons","Max CFM":"18000","Origin Country":"JP","Note":"Series-level data from marketing brochure; exact per-model SKU dimensions/electricals pending M&P full catalog extraction.","Construction":"2-inch double-wall construction, R13 foam insulation, thermally broken; easy lift-off access doors, stainless hinges, quarter-turn latches","Fans":"Direct-drive airfoil plenum fans, factory-mounted VFD, 12-bladed, neoprene isolation","Filters":"2-inch MERV 8 supply/exhaust filters (pre-wheel); 2-inch MERV 8 or MERV 13 (or both) supply final filters (pre-coil)","Controls":"Standard DDC controls (standalone) or M-NET communication option for VRF integration; Occupied/Unoccupied, CO2 control, static pressure control","Cooling Options":"Packaged direct expansion (PDX), optional hot gas reheat, inverter compressors (AHRI 920)","Heating Options":"Indirect gas-fired furnace (16:1 turndown, stainless steel HX, optional 5/10yr warranty); Electric heater (SCR control); Hot water coil; Modulating hot gas reheat","Energy Recovery":"Total Energy Wheel (MPE) - sensible+latent, silica gel desiccant, L10 bearing life >400,000 hrs, stainless housing; or static core option","Weatherhood":"2-inch aluminum mesh mist-eliminating filters, downturn intake, wind-driven rain prevention","Casing Coating":"Standard Permatector coating, ASTM B117 Non-Scribe Rated for 2500 hours","Compressors":"Standard hermetic scroll-type; 1 circuit up to 10 tons, 2 circuits 10 tons and over"}},{"id":95028,"brandId":395,"categoryId":1755,"modelName":"PremiSys MP-6","series":"PremiSys","productType":"Dedicated Outdoor Air System (DOAS)","description":"PremiSys MP-6 DOAS series — 50-100 tons, up to 29200 CFM","capacityTon":50,"selectBy":"TR","airflowCfm":29200,"voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"PremiSys","Type":"DOAS","Tonnage Range":"50-100 tons","Max CFM":"29200","Origin Country":"JP","Note":"Series-level data from marketing brochure; exact per-model SKU dimensions/electricals pending M&P full catalog extraction.","Construction":"2-inch double-wall construction, R13 foam insulation, thermally broken; easy lift-off access doors, stainless hinges, quarter-turn latches","Fans":"Direct-drive airfoil plenum fans, factory-mounted VFD, 12-bladed, neoprene isolation","Filters":"2-inch MERV 8 supply/exhaust filters (pre-wheel); 2-inch MERV 8 or MERV 13 (or both) supply final filters (pre-coil)","Controls":"Standard DDC controls (standalone) or M-NET communication option for VRF integration; Occupied/Unoccupied, CO2 control, static pressure control","Cooling Options":"Packaged direct expansion (PDX), optional hot gas reheat, inverter compressors (AHRI 920)","Heating Options":"Indirect gas-fired furnace (16:1 turndown, stainless steel HX, optional 5/10yr warranty); Electric heater (SCR control); Hot water coil; Modulating hot gas reheat","Energy Recovery":"Total Energy Wheel (MPE) - sensible+latent, silica gel desiccant, L10 bearing life >400,000 hrs, stainless housing; or static core option","Weatherhood":"2-inch aluminum mesh mist-eliminating filters, downturn intake, wind-driven rain prevention","Casing Coating":"Standard Permatector coating, ASTM B117 Non-Scribe Rated for 2500 hours","Compressors":"Standard hermetic scroll-type; 1 circuit up to 10 tons, 2 circuits 10 tons and over"}},{"id":95029,"brandId":395,"categoryId":1781,"modelName":"CAHV-R136YAU (-BS) 460V","series":"Ecodan CAHV","productType":"Commercial Air-to-Water Heat Pump (Space Heating / DHW)","description":"Ecodan CAHV 40kW commercial air-to-water heat pump, 3-phase 460V, R454C refrigerant","capacityKw":40,"selectBy":"kW","btuHr":136480,"airflowCfm":5297,"voltage":"460V / 3Ph / 60Hz","runningCurrentA":19.6,"electricalSupply":"460V, 3-Phase, 60Hz","breakerA":60,"refrigerant":"R-454C","refrigerantChargeKg":9,"outdoorWeightKg":372,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Ecodan CAHV","Type":"Commercial Air-to-Water Heat Pump","Refrigerant":"R454C","Capacity":"40kW / 136,480 BTU/h","COP":"2.85","Voltage":"460V/3ph/60Hz","Origin Country":"JP","Refrigerant Gwp":"148","Refrigerant Charge Lbs":"19.8","Outlet Water Temp Range C":"24-74 C (75-165 F)","Outdoor Temp Range C":"-25 to 43 C (-13 to 109.4 F)","Circulating Water Volume Range":"4.0-15.0 m3/h (1056.8-3963 gal/h)","Sound Pressure Level Db A":"65 / 72 dB(A) (measured 1m below unit, anechoic room)","External Dimensions":"1650 x 1750 x 740 mm (64-31/32 x 68-29/32 x 29-5/32 in)","External Finish":"Acrylic painted steel sheet","Heat Exchanger Water Side":"Copper brazed stainless steel sheet","Heat Exchanger Air Side":"Plate fins and copper tubes","Compressor Manufacturer":"Mitsubishi Electric Corporation","Compressor Motor Output Kw":"12.1","Compressor Lubricant":"FVC32EA","Fan Type":"Propeller fan x 2, inverter control direct driven","Fan External Static Pressure":"10 Pa (1 mm H2O)","Defrosting Method":"Auto-defrost mode (Reversed refrigerant cycle)","Design Pressure Refrigerant":"3.85 MPa (558 psi)","Design Pressure Water":"1.0 MPa (145 psi)","Scalability":"Up to 16 CAHV modules can be connected for cascade systems","Notes":"EN14511 rated capacity at 7C DB/6C WB outdoor, 45C outlet/40C inlet water. Tolerance per AHRI 551/591.","Power Input Kw":"14.03","Minimum Circuit Ampacity A":"41","Max Overcurrent Protection A":"60","Outdoor Weight Lbs":"820","Water Pipe Inlet":"38.1mm (1-1/2in), housing type joint","Water Pipe Outlet":"38.1mm (1-1/2in), housing type joint","Source Document":"5_26_Ecodan_Pro_Catalog.pdf"},"cop":2.85,"compressorType":"Inverter scroll hermetic compressor"},{"id":95030,"brandId":395,"categoryId":1781,"modelName":"CAHV-R136TAU (-BS) 208-230V","series":"Ecodan CAHV","productType":"Commercial Air-to-Water Heat Pump (Space Heating / DHW)","description":"Ecodan CAHV 40kW commercial air-to-water heat pump, 3-phase 208-230V, R454C refrigerant","capacityKw":40,"selectBy":"kW","btuHr":136480,"airflowCfm":5297,"voltage":"208-230V / 3Ph / 60Hz","runningCurrentA":43.3,"electricalSupply":"208-230V, 3-Phase, 60Hz","breakerA":110,"refrigerant":"R-454C","refrigerantChargeKg":9,"outdoorWeightKg":362,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Ecodan CAHV","Type":"Commercial Air-to-Water Heat Pump","Refrigerant":"R454C","Capacity":"40kW / 136,480 BTU/h","COP":"2.85","Voltage":"208-230V/3ph/60Hz","Origin Country":"JP","Refrigerant Gwp":"148","Refrigerant Charge Lbs":"19.8","Outlet Water Temp Range C":"24-74 C (75-165 F)","Outdoor Temp Range C":"-25 to 43 C (-13 to 109.4 F)","Circulating Water Volume Range":"4.0-15.0 m3/h (1056.8-3963 gal/h)","Sound Pressure Level Db A":"65 / 72 dB(A) (measured 1m below unit, anechoic room)","External Dimensions":"1650 x 1750 x 740 mm (64-31/32 x 68-29/32 x 29-5/32 in)","External Finish":"Acrylic painted steel sheet","Heat Exchanger Water Side":"Copper brazed stainless steel sheet","Heat Exchanger Air Side":"Plate fins and copper tubes","Compressor Manufacturer":"Mitsubishi Electric Corporation","Compressor Motor Output Kw":"12.1","Compressor Lubricant":"FVC32EA","Fan Type":"Propeller fan x 2, inverter control direct driven","Fan External Static Pressure":"10 Pa (1 mm H2O)","Defrosting Method":"Auto-defrost mode (Reversed refrigerant cycle)","Design Pressure Refrigerant":"3.85 MPa (558 psi)","Design Pressure Water":"1.0 MPa (145 psi)","Scalability":"Up to 16 CAHV modules can be connected for cascade systems","Notes":"EN14511 rated capacity at 7C DB/6C WB outdoor, 45C outlet/40C inlet water. Tolerance per AHRI 551/591.","Power Input Kw":"14.03","Minimum Circuit Ampacity A":"72","Max Overcurrent Protection A":"110","Outdoor Weight Lbs":"798","Water Pipe Inlet":"40A (1-1/2B), housing type joint","Water Pipe Outlet":"40A (1-1/2B), housing type joint","Sccr K A":"5","Source Document":"5_26_Ecodan_Pro_Catalog.pdf"},"cop":2.85,"compressorType":"Inverter scroll hermetic compressor"},{"id":95031,"brandId":382,"categoryId":1781,"modelName":"Ecodan Residential Hydrobox Air-to-Water Heat Pump System","series":"Ecodan Residential","productType":"Residential Air-to-Water Heat Pump (Space Heating + Indirect DHW)","description":"Ecodan residential hydrobox system for space heating and indirect domestic hot water via indirect tank; features weather compensation, boiler integration mode, energy monitoring. Note: this consumer brochure does not publish the numeric capacity/electrical spec table (see CAHV-R136 commercial-scale unit above and Ecodan Pro Catalog for engineering specs); accessories/parts list captured below.","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer (¥ (JPY))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"Ecodan Residential","Type":"Residential Air-to-Water Heat Pump","Origin Country":"JP","Note":"Full numeric spec table not published in this consumer brochure","Features":"Weather compensation curve; Boiler integration mode (hybrid w/ existing boiler); Auto changeover function; Automatic air vent; Eco mode; Energy monitoring; DHW prohibition schedule; Flexible DHW setting; Quiet operation design","Source Document":"ecodan_Residential_Catalog.pdf"}},{"id":95032,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP12NL + SUZ-AA12NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP12NL paired with outdoor unit SUZ-AA12NL","capacityTon":0.95,"capacityKw":3.34,"selectBy":"TR","btuHr":11400,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":44,"outdoorWeightKg":37,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":36,"outdoorSoundDb":49,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"11,400","Cooling at 95F1 - Minimum Capacity":"2,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"11,400","Cooling at 95F1 - Rated Power Input (W)":"940","Cooling at 95F1 - Sensible Heat Factor (-)":"0.85","Heating at 47F2 - Maximum Capacity (Btu/h)":"15,100","Heating at 47F2 - Minimum Capacity":"5,100","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,280","Heating at 17F3 - Maximum Capacity (Btu/h)":"9,700","Heating at 17F3 - Rated Capacity":"9,700","Heating at 5F5 - Maximum Capacity":"7,800","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"18.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"278, 381, 448","Indoor Unit - Airflow Rate at Heating, Dry":"278, 381, 448","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP12NL","SEER":"18.4","HSPF":"9.7","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.4,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95033,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP18NL + SUZ-AA18NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":675,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":44,"outdoorWeightKg":52.16,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":36,"outdoorSoundDb":54,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,490","Cooling at 95F1 - Sensible Heat Factor (-)":"0.83","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,800","Heating at 47F2 - Minimum Capacity":"8,500","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,530","Heating at 17F3 - Maximum Capacity (Btu/h)":"12,800","Heating at 17F3 - Rated Capacity":"12,800","Heating at 5F5 - Maximum Capacity":"10,200","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"16.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"471, 573, 675","Indoor Unit - Airflow Rate at Heating, Dry":"471, 573, 675","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP18NL","SEER":"16.2","HSPF":"9.8","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95034,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP24NL + SUZ-AA24NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP24NL paired with outdoor unit SUZ-AA24NL","capacityTon":1.9,"capacityKw":6.68,"selectBy":"TR","btuHr":22800,"airflowCfm":700,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":44,"outdoorWeightKg":53,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":36,"outdoorSoundDb":55,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP24NL","Outdoor Unit":"SUZ-AA24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"22,800","Cooling at 95F1 - Minimum Capacity":"9,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"22,800","Cooling at 95F1 - Rated Power Input (W)":"1,930","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"28,000","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"25,000","Heating at 47F2 - Rated Power Input (W)":"2,130","Heating at 17F3 - Maximum Capacity (Btu/h)":"17,100","Heating at 17F3 - Rated Capacity":"17,100","Heating at 5F5 - Maximum Capacity":"14,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"471, 573, 700","Indoor Unit - Airflow Rate at Heating, Dry":"471, 573, 700","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP24NL","SEER":"19.5","HSPF":"9.4","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.4,"heatingCapacityKw":7.33,"heatingBtuHr":25000,"outdoorModel":"SUZ-AA24NL"},{"id":95035,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP30NL + SUZ-AA30NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP30NL paired with outdoor unit SUZ-AA30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":55,"outdoorWeightKg":53,"indoorDimensions":"534 x 548 x 1111 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":36,"outdoorSoundDb":55,"eer":11.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP30NL","Outdoor Unit":"SUZ-AA30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"27,000","Cooling at 95F1 - Minimum Capacity":"9,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (Btu/h)":"32,000","Heating at 47F2 - Minimum Capacity":"8,600","Heating at 47F2 - Rated Capacity":"30,000","Heating at 47F2 - Rated Power Input (W)":"2,500","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,600","Heating at 17F3 - Rated Capacity":"18,600","Heating at 5F5 - Maximum Capacity":"16,700","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"11.2","Efficiency - HSPF2 [IV]":"9","Efficiency - SEER2":"17.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 45, 49","Indoor Unit - Sound Pressure Level [Heating]":"36, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 43-7/8 [534 x 548 x 1,111]","Indoor Unit - Unit Weight (lbs [kg])":"122 [55]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP30NL","SEER":"17.8","HSPF":"9","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.5,"heatingCapacityKw":8.79,"heatingBtuHr":30000,"outdoorModel":"SUZ-AA30NL"},{"id":95036,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP36NL + SUZ-AA36NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP36NL paired with outdoor unit SUZ-AA36NL","capacityTon":2.75,"capacityKw":9.67,"selectBy":"TR","btuHr":33000,"airflowCfm":910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":55,"outdoorWeightKg":53,"indoorDimensions":"534 x 548 x 1111 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":47,"outdoorSoundDb":55,"eer":9.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP36NL","Outdoor Unit":"SUZ-AA36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"33,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,000","Cooling at 95F1 - Rated Power Input (W)":"3,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (Btu/h)":"36,200","Heating at 47F2 - Minimum Capacity":"8,700","Heating at 47F2 - Rated Capacity":"34,200","Heating at 47F2 - Rated Power Input (W)":"2,810","Heating at 17F3 - Maximum Capacity (Btu/h)":"20,900","Heating at 17F3 - Rated Capacity":"20,800","Heating at 5F5 - Maximum Capacity":"18,800","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"9.3","Efficiency - HSPF2 [IV]":"8.2","Efficiency - SEER2":"15.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"767, 910, 910","Indoor Unit - Airflow Rate at Heating, Dry":"767, 910, 910","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"47, 49, 49","Indoor Unit - Sound Pressure Level [Heating]":"47, 49, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 43-7/8 [534 x 548 x 1,111]","Indoor Unit - Unit Weight (lbs [kg])":"122 [55]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP36NL","SEER":"15.8","HSPF":"8.2","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.5,"heatingCapacityKw":10.02,"heatingBtuHr":34200,"outdoorModel":"SUZ-AA36NL"},{"id":95037,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP48NL + SUZ-AK48NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP48NL paired with outdoor unit SUZ-AK48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":9.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP48NL","Outdoor Unit":"SUZ-AK48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"48,000","Cooling at 95F1 - Minimum Capacity":"18,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,450","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (Btu/h)":"60,000","Heating at 47F2 - Minimum Capacity":"14,700","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,670","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"38,000","Heating at 5F5 - Maximum Capacity":"30,800","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"9.1","Efficiency - HSPF2 [IV]":"8.1","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP48NL","SEER":"17.1","HSPF":"8.1","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":3.1,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"SUZ-AK48NL"},{"id":95038,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP60NL + SUZ-AK60NL","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP60NL paired with outdoor unit SUZ-AK60NL","capacityTon":5,"capacityKw":17.58,"selectBy":"TR","btuHr":60000,"airflowCfm":1650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":19.05,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":80,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":48,"outdoorSoundDb":60,"eer":9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP60NL","Outdoor Unit":"SUZ-AK60NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"60,000","Cooling at 95F1 - Minimum Capacity":"18,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"60,000","Cooling at 95F1 - Rated Power Input (W)":"5,490","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"67,000","Heating at 47F2 - Minimum Capacity":"14,600","Heating at 47F2 - Rated Capacity":"66,500","Heating at 47F2 - Rated Power Input (W)":"6,720","Heating at 17F3 - Maximum Capacity (Btu/h)":"42,500","Heating at 17F3 - Rated Capacity":"42,500","Heating at 5F5 - Maximum Capacity":"34,600","Efficiency - COP at 47°F2":"2.9","Efficiency - EER21":"9","Efficiency - HSPF2 [IV]":"8","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,155, 1,400, 1,650","Indoor Unit - Airflow Rate at Heating, Dry":"1,225, 1,485, 1,750","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"48, 55, 56","Indoor Unit - Sound Pressure Level [Heating]":"48, 55, 56","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"176 [80]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"264.60 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/4 [19.05]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP60NL","SEER":"17","HSPF":"8","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"15"},"cop":2.9,"heatingCapacityKw":19.49,"heatingBtuHr":66500,"outdoorModel":"SUZ-AK60NL"},{"id":95039,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP12NL + SUZ-AA12NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP12NL paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":44,"outdoorWeightKg":52.2,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":36,"outdoorSoundDb":54,"eer":12.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP12NL","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,000","Cooling at 95F1 - Minimum Capacity":"5,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"950","Cooling at 95F1 - Sensible Heat Factor (-)":"0.89","Heating at 47F2 - Maximum Capacity (Btu/h)":"18,000","Heating at 47F2 - Minimum Capacity":"8,000","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,200","Heating at 17F3 - Maximum Capacity (Btu/h)":"15,000","Heating at 17F3 - Rated Capacity":"9,300","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.6","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"16.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"278, 381, 448","Indoor Unit - Airflow Rate at Heating, Dry":"278, 381, 448","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP12NL","SEER":"16.1","HSPF":"9.3","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.6,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95040,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP18NL + SUZ-AA18NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP18NL paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":675,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":44,"outdoorWeightKg":52.2,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":36,"outdoorSoundDb":54,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP18NL","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,490","Cooling at 95F1 - Sensible Heat Factor (-)":"0.83","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,800","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,530","Heating at 17F3 - Maximum Capacity (Btu/h)":"20,000","Heating at 17F3 - Rated Capacity":"12,800","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"16.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"471, 573, 675","Indoor Unit - Airflow Rate at Heating, Dry":"471, 573, 675","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP18NL","SEER":"16.2","HSPF":"9.5","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95041,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP24NL + SUZ-AK24NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP24NL paired with outdoor unit SUZ-AK24NLHZ","capacityTon":1.98,"capacityKw":6.98,"selectBy":"TR","btuHr":23800,"airflowCfm":700,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":44,"outdoorWeightKg":105,"indoorDimensions":"432 x 548 x 1011 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":36,"outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP24NL","Outdoor Unit":"SUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"25,000","Cooling at 95F1 - Minimum Capacity":"12,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,800","Cooling at 95F1 - Rated Power Input (W)":"2,030","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"28,000","Heating at 47F2 - Minimum Capacity":"10,700","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,470","Heating at 17F3 - Maximum Capacity (Btu/h)":"23,000","Heating at 17F3 - Rated Capacity":"19,000","Heating at 5F5 - Maximum Capacity":"23,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"8.6","Efficiency - SEER2":"18.6","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"471, 573, 700","Indoor Unit - Airflow Rate at Heating, Dry":"471, 573, 700","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"36, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 39-13/16 [432 x 548 x 1,011]","Indoor Unit - Unit Weight (lbs [kg])":"97 [44]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"164 [50]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP24NL","SEER":"18.6","HSPF":"8.6","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.3,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"SUZ-AK24NLHZ"},{"id":95042,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP30NL + SUZ-AK30NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP30NL paired with outdoor unit SUZ-AK30NLHZ","capacityTon":2.33,"capacityKw":8.21,"selectBy":"TR","btuHr":28000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":55,"outdoorWeightKg":105,"indoorDimensions":"534 x 548 x 1111 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":36,"outdoorSoundDb":52,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP30NL","Outdoor Unit":"SUZ-AK30NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"29,000","Cooling at 95F1 - Minimum Capacity":"12,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"28,000","Cooling at 95F1 - Rated Power Input (W)":"2,150","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,000","Heating at 47F2 - Minimum Capacity":"18,300","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,910","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,000","Heating at 17F3 - Rated Capacity":"23,600","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"36, 45, 49","Indoor Unit - Sound Pressure Level [Heating]":"36, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 43-7/8 [534 x 548 x 1,111]","Indoor Unit - Unit Weight (lbs [kg])":"122 [55]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP30NL","SEER":"17.1","HSPF":"9.2","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.4,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"SUZ-AK30NLHZ"},{"id":95043,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP36NL + SUZ-AK36NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP36NL paired with outdoor unit SUZ-AK36NLHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":55,"outdoorWeightKg":105,"indoorDimensions":"534 x 548 x 1111 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":47,"outdoorSoundDb":52,"eer":10.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP36NL","Outdoor Unit":"SUZ-AK36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"12,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"3,410","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,300","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"3,660","Heating at 17F3 - Maximum Capacity (Btu/h)":"37,000","Heating at 17F3 - Rated Capacity":"25,800","Heating at 5F5 - Maximum Capacity":"37,000","Efficiency - COP at 47°F2":"3.2","Efficiency - EER21":"10.5","Efficiency - HSPF2 [IV]":"9.1","Efficiency - SEER2":"15.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"767, 910, 910","Indoor Unit - Airflow Rate at Heating, Dry":"767, 910, 910","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"47, 49, 49","Indoor Unit - Sound Pressure Level [Heating]":"47, 49, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 43-7/8 [534 x 548 x 1,111]","Indoor Unit - Unit Weight (lbs [kg])":"122 [55]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP36NL","SEER":"15.2","HSPF":"9.1","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"SUZ-AK36NLHZ"},{"id":95044,"brandId":395,"categoryId":1695,"modelName":"SVZ-AP48NL + SUZ-AK48NLHZ","series":"SVZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SVZ Multi-Position Ducted Air Handler — indoor unit SVZ-AP48NL paired with outdoor unit SUZ-AK48NLHZ","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":123,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":9.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SVZ","Indoor Unit":"SVZ-AP48NL","Outdoor Unit":"SUZ-AK48NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"52,000","Cooling at 95F1 - Minimum Capacity":"18,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,310","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (Btu/h)":"60,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,170","Heating at 17F3 - Maximum Capacity (Btu/h)":"52,000","Heating at 17F3 - Rated Capacity":"30,800","Heating at 5F5 - Maximum Capacity":"52,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"9.4","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"SVZ Multi-Position Ducted Air Handler","Indoor Model":"SVZ-AP48NL","SEER":"18.1","HSPF":"8.5","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"16"},"cop":3.4,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"SUZ-AK48NLHZ"},{"id":95045,"brandId":395,"categoryId":1696,"modelName":"PVA-AA12NL + PUZ-AK12NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA12NL paired with outdoor unit PUZ-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":400,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":51,"outdoorWeightKg":45,"indoorDimensions":"432 x 548 x 1275 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":31,"outdoorSoundDb":44,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA12NL","Outdoor Unit":"PUZ-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"840","Cooling at 95F1 - Sensible Heat Factor (-)":"0.66","Heating at 47F2 - Maximum Capacity (Btu/h)":"19,000","Heating at 47F2 - Minimum Capacity":"4,500","Heating at 47F2 - Rated Capacity":"19,000","Heating at 47F2 - Rated Power Input (W)":"1,730","Heating at 17F3 - Maximum Capacity (Btu/h)":"10,200","Heating at 17F3 - Rated Capacity":"10,200","Heating at 5F5 - Maximum Capacity":"8,500","Efficiency - COP at 47°F2":"3.2","Efficiency - EER21":"14.2","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"280, 340, 400","Indoor Unit - Airflow Rate at Heating, Dry":"280, 340, 400","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"31, 35, 38","Indoor Unit - Sound Pressure Level [Heating]":"31, 35, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 50-1/4 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"113 [51]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/16 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA12NL","SEER":"20","HSPF":"9.8","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.2,"heatingCapacityKw":5.57,"heatingBtuHr":19000,"outdoorModel":"PUZ-AK12NL"},{"id":95046,"brandId":395,"categoryId":1696,"modelName":"PVA-AA18NL + PUZ-AK18NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA18NL paired with outdoor unit PUZ-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":735,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":51,"outdoorWeightKg":45,"indoorDimensions":"432 x 548 x 1275 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":31,"outdoorSoundDb":44,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA18NL","Outdoor Unit":"PUZ-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,300","Cooling at 95F1 - Minimum Capacity":"4,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"24,000","Heating at 47F2 - Minimum Capacity":"4,700","Heating at 47F2 - Rated Capacity":"23,000","Heating at 47F2 - Rated Power Input (W)":"1,983","Heating at 17F3 - Maximum Capacity (Btu/h)":"12,100","Heating at 17F3 - Rated Capacity":"12,100","Heating at 5F5 - Maximum Capacity":"9,500","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"8.6","Efficiency - SEER2":"18.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"515, 625, 735","Indoor Unit - Airflow Rate at Heating, Dry":"515, 625, 735","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"31, 36, 40","Indoor Unit - Sound Pressure Level [Heating]":"31, 36, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 50-1/4 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"113 [51]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/16 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA18NL","SEER":"18.6","HSPF":"8.6","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.4,"heatingCapacityKw":6.74,"heatingBtuHr":23000,"outdoorModel":"PUZ-AK18NL"},{"id":95047,"brandId":395,"categoryId":1696,"modelName":"PVA-AA24NL + PUZ-AH24NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA24NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.95,"capacityKw":6.86,"selectBy":"TR","btuHr":23400,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":70,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":34,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"10,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,400","Cooling at 95F1 - Rated Power Input (W)":"1,940","Cooling at 95F1 - Sensible Heat Factor (-)":"0.86","Heating at 47F2 - Maximum Capacity (Btu/h)":"31,800","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,217","Heating at 17F3 - Maximum Capacity (Btu/h)":"15,200","Heating at 17F3 - Rated Capacity":"15,200","Heating at 5F5 - Maximum Capacity":"11,500","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"8.9","Efficiency - SEER2":"19.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Sound Pressure Level [Heating]":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA24NL","SEER":"19.2","HSPF":"8.9","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.7,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AH24NL"},{"id":95048,"brandId":395,"categoryId":1696,"modelName":"PVA-AA30NL + PUZ-AH30NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":70,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":34,"outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,600","Cooling at 95F1 - Minimum Capacity":"10,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"3,030","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,400","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"33,400","Heating at 47F2 - Rated Power Input (W)":"2,800","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,200","Heating at 17F3 - Rated Capacity":"18,200","Heating at 5F5 - Maximum Capacity":"12,800","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"9.9","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Sound Pressure Level [Heating]":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA30NL","SEER":"18","HSPF":"8.5","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.5,"heatingCapacityKw":9.79,"heatingBtuHr":33400,"outdoorModel":"PUZ-AH30NL"},{"id":95049,"brandId":395,"categoryId":1696,"modelName":"PVA-AA36NL + PUZ-AK36NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA36NL paired with outdoor unit PUZ-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1125,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":102,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":38,"outdoorSoundDb":52,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.64","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,300","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,800","Heating at 17F3 - Maximum Capacity (Btu/h)":"23,600","Heating at 17F3 - Rated Capacity":"23,600","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"788, 956, 1,125","Indoor Unit - Airflow Rate at Heating, Dry":"788, 956, 1,125","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"38, 43, 43","Indoor Unit - Sound Pressure Level [Heating]":"38, 43, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA36NL","SEER":"19.5","HSPF":"9.2","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NL"},{"id":95050,"brandId":395,"categoryId":1696,"modelName":"PVA-AA42NL + PUZ-AK42NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA42NL paired with outdoor unit PUZ-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":102,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":52,"eer":11.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA42NL","Outdoor Unit":"PUZ-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"44,000","Cooling at 95F1 - Minimum Capacity":"14,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.68","Heating at 47F2 - Maximum Capacity (Btu/h)":"49,700","Heating at 47F2 - Minimum Capacity":"13,300","Heating at 47F2 - Rated Capacity":"48,000","Heating at 47F2 - Rated Power Input (W)":"3,702","Heating at 17F3 - Maximum Capacity (Btu/h)":"29,600","Heating at 17F3 - Rated Capacity":"29,600","Heating at 5F5 - Maximum Capacity":"25,400","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"11.1","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"19.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA42NL","SEER":"19.1","HSPF":"9.4","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.8,"heatingCapacityKw":14.07,"heatingBtuHr":48000,"outdoorModel":"PUZ-AK42NL"},{"id":95051,"brandId":395,"categoryId":1696,"modelName":"PVA-AA48NL + PUZ-AK48NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA48NL paired with outdoor unit PUZ-AK48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":10.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA48NL","Outdoor Unit":"PUZ-AK48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"48,000","Cooling at 95F1 - Minimum Capacity":"18,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,450","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (Btu/h)":"60,000","Heating at 47F2 - Minimum Capacity":"14,700","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,620","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"38,000","Heating at 5F5 - Maximum Capacity":"30,800","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"10.6","Efficiency - HSPF2 [IV]":"8.4","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA48NL","SEER":"18.1","HSPF":"8.4","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":3.1,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"PUZ-AK48NL"},{"id":95052,"brandId":395,"categoryId":1696,"modelName":"PVA-AA60NL + PUZ-AK60NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA60NL paired with outdoor unit PUZ-AK60NL","capacityTon":5,"capacityKw":17.58,"selectBy":"TR","btuHr":60000,"airflowCfm":1650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":19.05,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":80,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":48,"outdoorSoundDb":60,"eer":9.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA60NL","Outdoor Unit":"PUZ-AK60NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"60,000","Cooling at 95F1 - Minimum Capacity":"18,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"60,000","Cooling at 95F1 - Rated Power Input (W)":"6,070","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"67,000","Heating at 47F2 - Minimum Capacity":"14,600","Heating at 47F2 - Rated Capacity":"66,500","Heating at 47F2 - Rated Power Input (W)":"6,590","Heating at 17F3 - Maximum Capacity (Btu/h)":"42,500","Heating at 17F3 - Rated Capacity":"42,500","Heating at 5F5 - Maximum Capacity":"34,600","Efficiency - COP at 47°F2":"2.9","Efficiency - EER21":"9.8","Efficiency - HSPF2 [IV]":"8.4","Efficiency - SEER2":"18.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,155, 1,400, 1,650","Indoor Unit - Airflow Rate at Heating, Dry":"1,225, 1,485, 1,750","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"48, 55, 56","Indoor Unit - Sound Pressure Level [Heating]":"48, 55, 56","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"176 [80]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/4 [19.05]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA60NL","SEER":"18.3","HSPF":"8.4","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"19"},"cop":2.9,"heatingCapacityKw":19.49,"heatingBtuHr":66500,"outdoorModel":"PUZ-AK60NL"},{"id":95053,"brandId":395,"categoryId":1696,"modelName":"PVA-AA24NL + PUZ-AK24NLHZ","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA24NL paired with outdoor unit PUZ-AK24NLHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":105,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA24NL","Outdoor Unit":"PUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"25,000","Cooling at 95F1 - Minimum Capacity":"13,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (Btu/h)":"28,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,020","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,000","Heating at 17F3 - Rated Capacity":"17,000","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"13.6","Efficiency - HSPF2 [IV]":"8.8","Efficiency - SEER2":"19.7","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Sound Pressure Level [Heating]":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA24NL","SEER":"19.7","HSPF":"8.8","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"20"},"cop":4,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AK24NLHZ"},{"id":95054,"brandId":395,"categoryId":1696,"modelName":"PVA-AA30NL + PUZ-AK30NLHZ","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA30NL paired with outdoor unit PUZ-AK30NLHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":105,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":13.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA30NL","Outdoor Unit":"PUZ-AK30NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,000","Cooling at 95F1 - Minimum Capacity":"12,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,210","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,350","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,000","Heating at 17F3 - Rated Capacity":"21,600","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"13.5","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"21","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - Airflow Rate at Heating, Dry":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Sound Pressure Level [Heating]":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA30NL","SEER":"21","HSPF":"9.3","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"20"},"cop":4.2,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AK30NLHZ"},{"id":95055,"brandId":395,"categoryId":1696,"modelName":"PVA-AA36NL + PUZ-AK36NLHZ","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA36NL paired with outdoor unit PUZ-AK36NLHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1125,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":105,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":38,"outdoorSoundDb":52,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA36NL","Outdoor Unit":"PUZ-AK36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"14,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,780","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"24,400","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"21.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"788, 956, 1,125","Indoor Unit - Airflow Rate at Heating, Dry":"788, 956, 1,125","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"38, 43, 43","Indoor Unit - Sound Pressure Level [Heating]":"38, 43, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA36NL","SEER":"21.2","HSPF":"9.2","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"20"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NLHZ"},{"id":95056,"brandId":395,"categoryId":1696,"modelName":"PVA-AA42NL + PUZ-AK42NLHZ","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA42NL paired with outdoor unit PUZ-AK42NLHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":123,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":11.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA42NL","Outdoor Unit":"PUZ-AK42NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"43,000","Cooling at 95F1 - Minimum Capacity":"17,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,660","Cooling at 95F1 - Sensible Heat Factor (-)":"0.83","Heating at 47F2 - Maximum Capacity (Btu/h)":"54,000","Heating at 47F2 - Minimum Capacity":"16,100","Heating at 47F2 - Rated Capacity":"54,000","Heating at 47F2 - Rated Power Input (W)":"4,400","Heating at 17F3 - Maximum Capacity (Btu/h)":"48,000","Heating at 17F3 - Rated Capacity":"32,200","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.4","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"18.7","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA42NL","SEER":"18.7","HSPF":"8.7","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"20"},"cop":3.6,"heatingCapacityKw":15.83,"heatingBtuHr":54000,"outdoorModel":"PUZ-AK42NLHZ"},{"id":95057,"brandId":395,"categoryId":1696,"modelName":"PVA-AA48NL + PUZ-AK48NLHZ","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA48NL paired with outdoor unit PUZ-AK48NLHZ","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":123,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":10.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA48NL","Outdoor Unit":"PUZ-AK48NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"48,000","Cooling at 95F1 - Minimum Capacity":"18,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,640","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (Btu/h)":"60,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,130","Heating at 17F3 - Maximum Capacity (Btu/h)":"52,000","Heating at 17F3 - Rated Capacity":"30,800","Heating at 5F5 - Maximum Capacity":"52,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"10.4","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"20.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - Airflow Rate at Heating, Dry":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Sound Pressure Level [Heating]":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA48NL","SEER":"20.2","HSPF":"8.7","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"20"},"cop":3.4,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"PUZ-AK48NLHZ"},{"id":95058,"brandId":395,"categoryId":1696,"modelName":"PVA-AA12NL + PUY-AK12NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA12NL paired with outdoor unit PUY-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":400,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":51,"outdoorWeightKg":45,"indoorDimensions":"432 x 548 x 1275 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":31,"outdoorSoundDb":44,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA12NL","Outdoor Unit":"PUY-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"840","Cooling at 95F1 - Sensible Heat Factor (-)":"0.66","Efficiency - EER21":"14.2","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"280, 340, 400","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"31, 35, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 50-1/4 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"113 [51]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/16 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA12NL","SEER":"20","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK12NL"},{"id":95059,"brandId":395,"categoryId":1696,"modelName":"PVA-AA18NL + PUY-AK18NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA18NL paired with outdoor unit PUY-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":735,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":51,"outdoorWeightKg":45,"indoorDimensions":"432 x 548 x 1275 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":31,"outdoorSoundDb":44,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA18NL","Outdoor Unit":"PUY-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,300","Cooling at 95F1 - Minimum Capacity":"4,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Efficiency - EER21":"11.7","Efficiency - SEER2":"18.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"515, 625, 735","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"31, 36, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17 x 21-5/8 x 50-1/4 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"113 [51]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/16 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA18NL","SEER":"18.6","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK18NL"},{"id":95060,"brandId":395,"categoryId":1696,"modelName":"PVA-AA24NL + PUY-AH24NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA24NL paired with outdoor unit PUY-AH24NL","capacityTon":1.95,"capacityKw":6.86,"selectBy":"TR","btuHr":23400,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":70,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":34,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"10,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,400","Cooling at 95F1 - Rated Power Input (W)":"1,940","Cooling at 95F1 - Sensible Heat Factor (-)":"0.86","Efficiency - EER21":"12","Efficiency - SEER2":"19.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA24NL","SEER":"19.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AH24NL"},{"id":95061,"brandId":395,"categoryId":1696,"modelName":"PVA-AA30NL + PUY-AH30NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":64,"outdoorWeightKg":70,"indoorDimensions":"534 x 548 x 1378 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":34,"outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,600","Cooling at 95F1 - Minimum Capacity":"10,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"3,030","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Efficiency - EER21":"9.9","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"613, 744, 875","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 40, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21 x 21-5/8 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA30NL","SEER":"18","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AH30NL"},{"id":95062,"brandId":395,"categoryId":1696,"modelName":"PVA-AA36NL + PUY-AK36NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA36NL paired with outdoor unit PUY-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1125,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":102,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":38,"outdoorSoundDb":52,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA36NL","Outdoor Unit":"PUY-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.64","Efficiency - EER21":"12.1","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"788, 956, 1,125","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"38, 43, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA36NL","SEER":"19.5","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK36NL"},{"id":95063,"brandId":395,"categoryId":1696,"modelName":"PVA-AA42NL + PUY-AK42NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA42NL paired with outdoor unit PUY-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":102,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":52,"eer":11.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA42NL","Outdoor Unit":"PUY-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"44,000","Cooling at 95F1 - Minimum Capacity":"14,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.68","Efficiency - EER21":"11.1","Efficiency - SEER2":"19.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA42NL","SEER":"19.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK42NL"},{"id":95064,"brandId":395,"categoryId":1696,"modelName":"PVA-AA48NL + PUY-AK48NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA48NL paired with outdoor unit PUY-AK48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":78,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":45,"outdoorSoundDb":60,"eer":10.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA48NL","Outdoor Unit":"PUY-AK48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"48,000","Cooling at 95F1 - Minimum Capacity":"31,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,450","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Efficiency - EER21":"10.6","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,040, 1,262, 1,485","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"45, 48, 52","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA48NL","SEER":"18.1","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK48NL"},{"id":95065,"brandId":395,"categoryId":1696,"modelName":"PVA-AA60NL + PUY-AK60NL","series":"PVA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PVA High-Static Ducted Air Handler — indoor unit PVA-AA60NL paired with outdoor unit PUY-AK60NL","capacityTon":4.67,"capacityKw":16.41,"selectBy":"TR","btuHr":56000,"airflowCfm":1650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":19.05,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":80,"outdoorWeightKg":120,"indoorDimensions":"635 x 548 x 1511 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":48,"outdoorSoundDb":60,"eer":9.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PVA","Indoor Unit":"PVA-AA60NL","Outdoor Unit":"PUY-AK60NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"60,000","Cooling at 95F1 - Minimum Capacity":"18,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"56,000","Cooling at 95F1 - Rated Power Input (W)":"5,640","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Efficiency - EER21":"9.8","Efficiency - SEER2":"18.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,155, 1,400, 1,650","Indoor Unit - External Static Pressure (in.WG)":"0.30, 0.50, 0.80","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"48, 55, 56","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-5/8 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"176 [80]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/4 [19.05]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PVA High-Static Ducted Air Handler","Indoor Model":"PVA-AA60NL","SEER":"18.3","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"21"},"outdoorModel":"PUY-AK60NL"},{"id":95066,"brandId":395,"categoryId":1696,"modelName":"PAA-BA18NL + PUZ-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA18NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":24.5,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA18NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"9,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"30,100","Heating at 47F2 - Minimum Capacity":"11,400","Heating at 47F2 - Rated Capacity":"19,000","Heating at 47F2 - Rated Power Input (W)":"1,560","Heating at 17F3 - Maximum Capacity (Btu/h)":"10,200","Heating at 17F3 - Rated Capacity":"10,200","Heating at 5F5 - Maximum Capacity":"13,300","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"8.8","Efficiency - SEER2":"17.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"812","Indoor Unit - Minimum Airflow, Dry":"424","Indoor Unit - Rated Airflow, Dry":"525","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"54.0 [24.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA18NL","SEER":"17.9","HSPF":"8.8","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.5,"heatingCapacityKw":5.57,"heatingBtuHr":19000,"outdoorModel":"PUZ-AH24NL"},{"id":95067,"brandId":395,"categoryId":1696,"modelName":"PAA-AA18NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA18NL paired with outdoor unit N/A","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22.5,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"9,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"30,100","Heating at 47F2 - Minimum Capacity":"11,400","Heating at 47F2 - Rated Capacity":"19,000","Heating at 47F2 - Rated Power Input (W)":"1,560","Heating at 17F3 - Maximum Capacity (Btu/h)":"10,200","Heating at 17F3 - Rated Capacity":"10,200","Heating at 5F5 - Maximum Capacity":"13,300","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"8.8","Efficiency - SEER2":"17.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"812","Indoor Unit - Minimum Airflow, Dry":"424","Indoor Unit - Rated Airflow, Dry":"525","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"49.6 [22.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA18NL","SEER":"17.9","HSPF":"8.8","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.5,"heatingCapacityKw":5.57,"heatingBtuHr":19000},{"id":95068,"brandId":395,"categoryId":1696,"modelName":"PAA-AA24NL + PUZ-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA24NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.97,"capacityKw":6.92,"selectBy":"TR","btuHr":23600,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,600","Cooling at 95F1 - Rated Power Input (W)":"1,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (Btu/h)":"31,400","Heating at 47F2 - Minimum Capacity":"11,700","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"1,900","Heating at 17F3 - Maximum Capacity (Btu/h)":"14,200","Heating at 17F3 - Rated Capacity":"14,200","Heating at 5F5 - Maximum Capacity":"13,500","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"17.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"59.5 [27.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA24NL","SEER":"17.8","HSPF":"8.7","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":4,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"PUZ-AH24NL"},{"id":95069,"brandId":395,"categoryId":1696,"modelName":"PAA-BA24NL + PUZ-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA24NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.97,"capacityKw":6.92,"selectBy":"TR","btuHr":23600,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":28.5,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,600","Cooling at 95F1 - Rated Power Input (W)":"1,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (Btu/h)":"31,400","Heating at 47F2 - Minimum Capacity":"11,700","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"1,900","Heating at 17F3 - Maximum Capacity (Btu/h)":"14,200","Heating at 17F3 - Rated Capacity":"14,200","Heating at 5F5 - Maximum Capacity":"13,500","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"17.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"62.8 [28.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA24NL","SEER":"17.8","HSPF":"8.7","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":4,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"PUZ-AH24NL"},{"id":95070,"brandId":395,"categoryId":1696,"modelName":"PAA-BA30NL + PUZ-AH30NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.58,"capacityKw":9.09,"selectBy":"TR","btuHr":31000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":29,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"31,000","Cooling at 95F1 - Rated Power Input (W)":"3,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"35,400","Heating at 47F2 - Minimum Capacity":"10,100","Heating at 47F2 - Rated Capacity":"32,000","Heating at 47F2 - Rated Power Input (W)":"2,480","Heating at 17F3 - Maximum Capacity (Btu/h)":"20,400","Heating at 17F3 - Rated Capacity":"20,400","Heating at 5F5 - Maximum Capacity":"15,300","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"9.9","Efficiency - HSPF2 [IV]":"8.9","Efficiency - SEER2":"16.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"63.9 [29.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA30NL","SEER":"16.1","HSPF":"8.9","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.7,"heatingCapacityKw":9.38,"heatingBtuHr":32000,"outdoorModel":"PUZ-AH30NL"},{"id":95071,"brandId":395,"categoryId":1696,"modelName":"PAA-AA30NL + PUZ-AH30NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.58,"capacityKw":9.09,"selectBy":"TR","btuHr":31000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26.5,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"31,000","Cooling at 95F1 - Rated Power Input (W)":"3,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"35,400","Heating at 47F2 - Minimum Capacity":"10,100","Heating at 47F2 - Rated Capacity":"32,000","Heating at 47F2 - Rated Power Input (W)":"2,480","Heating at 17F3 - Maximum Capacity (Btu/h)":"20,400","Heating at 17F3 - Rated Capacity":"20,400","Heating at 5F5 - Maximum Capacity":"15,300","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"9.9","Efficiency - HSPF2 [IV]":"8.9","Efficiency - SEER2":"16.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"58.4 [26.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA30NL","SEER":"16.1","HSPF":"8.9","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.7,"heatingCapacityKw":9.38,"heatingBtuHr":32000,"outdoorModel":"PUZ-AH30NL"},{"id":95072,"brandId":395,"categoryId":1696,"modelName":"PAA-CA36NL + PUZ-AK36NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA36NL paired with outdoor unit PUZ-AK36NL","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":102,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"42,000","Heating at 47F2 - Minimum Capacity":"19,200","Heating at 47F2 - Rated Capacity":"38,000","Heating at 47F2 - Rated Power Input (W)":"3,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"27,600","Heating at 17F3 - Rated Capacity":"27,600","Heating at 5F5 - Maximum Capacity":"24,400","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"79.4 [36.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA36NL","SEER":"18.1","HSPF":"9.4","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.6,"heatingCapacityKw":11.14,"heatingBtuHr":38000,"outdoorModel":"PUZ-AK36NL"},{"id":95073,"brandId":395,"categoryId":1696,"modelName":"PAA-BA36NL + PUZ-AK36NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA36NL paired with outdoor unit PUZ-AK36NL","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":102,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"42,000","Heating at 47F2 - Minimum Capacity":"19,200","Heating at 47F2 - Rated Capacity":"38,000","Heating at 47F2 - Rated Power Input (W)":"3,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"27,600","Heating at 17F3 - Rated Capacity":"27,600","Heating at 5F5 - Maximum Capacity":"24,400","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA36NL","SEER":"18.1","HSPF":"9.4","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.6,"heatingCapacityKw":11.14,"heatingBtuHr":38000,"outdoorModel":"PUZ-AK36NL"},{"id":95074,"brandId":395,"categoryId":1696,"modelName":"PAA-BA42NL + PUZ-AK42NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA42NL paired with outdoor unit PUZ-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":102,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":10.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA42NL","Outdoor Unit":"PUZ-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"43,000","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"4,040","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (Btu/h)":"50,000","Heating at 47F2 - Minimum Capacity":"18,900","Heating at 47F2 - Rated Capacity":"46,000","Heating at 47F2 - Rated Power Input (W)":"4,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,600","Heating at 17F3 - Rated Capacity":"32,600","Heating at 5F5 - Maximum Capacity":"26,600","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"10.3","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/2 x 21-3/8 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA42NL","SEER":"17.1","HSPF":"9.3","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.3,"heatingCapacityKw":13.48,"heatingBtuHr":46000,"outdoorModel":"PUZ-AK42NL"},{"id":95075,"brandId":395,"categoryId":1696,"modelName":"PAA-CA42NL + PUZ-AK42NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA42NL paired with outdoor unit PUZ-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":36.5,"outdoorWeightKg":102,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":10.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA42NL","Outdoor Unit":"PUZ-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"43,000","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"4,040","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (Btu/h)":"50,000","Heating at 47F2 - Minimum Capacity":"18,900","Heating at 47F2 - Rated Capacity":"46,000","Heating at 47F2 - Rated Power Input (W)":"4,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,600","Heating at 17F3 - Rated Capacity":"32,600","Heating at 5F5 - Maximum Capacity":"26,600","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"10.3","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"80.5 [36.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA42NL","SEER":"17.1","HSPF":"9.3","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"25"},"cop":3.3,"heatingCapacityKw":13.48,"heatingBtuHr":46000,"outdoorModel":"PUZ-AK42NL"},{"id":95076,"brandId":395,"categoryId":1696,"modelName":"PAA-AA18NL + PUZ-AK24NLHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA18NL paired with outdoor unit PUZ-AK24NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":22.5,"outdoorWeightKg":105,"indoorDimensions":"368 x 543 x 697 mm","outdoo