rDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA18NL","Outdoor Unit":"PUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"19,000","Cooling at 95F1 - Minimum Capacity":"13,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,000","Heating at 47F2 - Minimum Capacity":"12,400","Heating at 47F2 - Rated Capacity":"22,000","Heating at 47F2 - Rated Power Input (W)":"2,040","Heating at 17F3 - Maximum Capacity (Btu/h)":"22,000","Heating at 17F3 - Rated Capacity":"16,500","Heating at 5F5 - Maximum Capacity":"22,000","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"15.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"812","Indoor Unit - Minimum Airflow, Dry":"424","Indoor Unit - Rated Airflow, Dry":"525","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"49.6 [22.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA18NL","SEER":"15.9","HSPF":"8.5","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.1,"heatingCapacityKw":6.45,"heatingBtuHr":22000,"outdoorModel":"PUZ-AK24NLHZ"},{"id":95077,"brandId":395,"categoryId":1696,"modelName":"PAA-BA18NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA18NL paired with outdoor unit N/A","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":24.5,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"9,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,000","Heating at 47F2 - Minimum Capacity":"12,400","Heating at 47F2 - Rated Capacity":"22,000","Heating at 47F2 - Rated Power Input (W)":"2,040","Heating at 17F3 - Maximum Capacity (Btu/h)":"22,000","Heating at 17F3 - Rated Capacity":"16,500","Heating at 5F5 - Maximum Capacity":"22,000","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"17.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"812","Indoor Unit - Minimum Airflow, Dry":"424","Indoor Unit - Rated Airflow, Dry":"525","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"54.0 [24.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA18NL","SEER":"17.9","HSPF":"8.5","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26, 27"},"cop":3.1,"heatingCapacityKw":6.45,"heatingBtuHr":22000},{"id":95078,"brandId":395,"categoryId":1696,"modelName":"PAA-AA24NL + PUZ-AK24N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA24NL paired with outdoor unit PUZ-AK24N-LHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":105,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA24NL","Outdoor Unit":"PUZ-AK24N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"25,000","Cooling at 95F1 - Minimum Capacity":"14,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"6","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,980","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"27,900","Heating at 47F2 - Minimum Capacity":"12,700","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"2,130","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,000","Heating at 17F3 - Rated Capacity":"20,800","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"59.5 [27.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA24NL","SEER":"17","HSPF":"9.4","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.5,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"PUZ-AK24N-LHZ"},{"id":95079,"brandId":395,"categoryId":1696,"modelName":"PAA-BA24NL + PUZ-AK24N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA24NL paired with outdoor unit PUZ-AK24N-LHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":28.5,"outdoorWeightKg":105,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA24NL","Outdoor Unit":"PUZ-AK24N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"25,000","Cooling at 95F1 - Minimum Capacity":"14,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"6","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,980","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"27,900","Heating at 47F2 - Minimum Capacity":"12,700","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"2,130","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,000","Heating at 17F3 - Rated Capacity":"20,800","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"62.8 [28.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA24NL","SEER":"17","HSPF":"9.4","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.5,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"PUZ-AK24N-LHZ"},{"id":95080,"brandId":395,"categoryId":1696,"modelName":"PAA-AA30NL + PUZ-AK30N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA30NL paired with outdoor unit PUZ-AK30N-LHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26.5,"outdoorWeightKg":105,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA30NL","Outdoor Unit":"PUZ-AK30N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,000","Cooling at 95F1 - Minimum Capacity":"15,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,550","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"35,800","Heating at 47F2 - Minimum Capacity":"14,900","Heating at 47F2 - Rated Capacity":"32,000","Heating at 47F2 - Rated Power Input (W)":"2,570","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,000","Heating at 17F3 - Rated Capacity":"26,600","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9","Efficiency - SEER2":"17.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"58.4 [26.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA30NL","SEER":"17.6","HSPF":"9","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.6,"heatingCapacityKw":9.38,"heatingBtuHr":32000,"outdoorModel":"PUZ-AK30N-LHZ"},{"id":95081,"brandId":395,"categoryId":1696,"modelName":"PAA-BA30NL + PUZ-AK30N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA30NL paired with outdoor unit PUZ-AK30N-LHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":29,"outdoorWeightKg":105,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA30NL","Outdoor Unit":"PUZ-AK30N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,000","Cooling at 95F1 - Minimum Capacity":"15,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,550","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"35,800","Heating at 47F2 - Minimum Capacity":"14,900","Heating at 47F2 - Rated Capacity":"32,000","Heating at 47F2 - Rated Power Input (W)":"2,570","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,000","Heating at 17F3 - Rated Capacity":"26,600","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9","Efficiency - SEER2":"17.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"63.9 [29.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA30NL","SEER":"17.6","HSPF":"9","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.6,"heatingCapacityKw":9.38,"heatingBtuHr":32000,"outdoorModel":"PUZ-AK30N-LHZ"},{"id":95082,"brandId":395,"categoryId":1696,"modelName":"PAA-CA36NL + PUZ-AK36N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA36NL paired with outdoor unit PUZ-AK36N-LHZ","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":105,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA36NL","Outdoor Unit":"PUZ-AK36N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"42,000","Heating at 47F2 - Minimum Capacity":"19,200","Heating at 47F2 - Rated Capacity":"38,000","Heating at 47F2 - Rated Power Input (W)":"3,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"31,200","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"79.4 [36.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA36NL","SEER":"18.1","HSPF":"9.4","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.6,"heatingCapacityKw":11.14,"heatingBtuHr":38000,"outdoorModel":"PUZ-AK36N-LHZ"},{"id":95083,"brandId":395,"categoryId":1696,"modelName":"PAA-BA36NL + PUZ-AK36N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA36NL paired with outdoor unit PUZ-AK36N-LHZ","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3740,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":105,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA36NL","Outdoor Unit":"PUZ-AK36N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"42,000","Heating at 47F2 - Minimum Capacity":"19,200","Heating at 47F2 - Rated Capacity":"38,000","Heating at 47F2 - Rated Power Input (W)":"3,030","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"31,200","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA36NL","SEER":"18.1","HSPF":"9.4","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":3.6,"heatingCapacityKw":11.14,"heatingBtuHr":38000,"outdoorModel":"PUZ-AK36N-LHZ"},{"id":95084,"brandId":395,"categoryId":1696,"modelName":"PAA-BA42NL + PUZ-AK42N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA42NL paired with outdoor unit PUZ-AK42N-LHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":4020,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":123,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":60,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA42NL","Outdoor Unit":"PUZ-AK42N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"44,500","Cooling at 95F1 - Minimum Capacity":"17,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"54,000","Heating at 47F2 - Minimum Capacity":"26,100","Heating at 47F2 - Rated Capacity":"48,000","Heating at 47F2 - Rated Power Input (W)":"4,770","Heating at 17F3 - Maximum Capacity (Btu/h)":"48,000","Heating at 17F3 - Rated Capacity":"38,500","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"2.9","Efficiency - EER21":"10.8","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/2 x 21-3/8 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA42NL","SEER":"17.1","HSPF":"8.7","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":2.9,"heatingCapacityKw":14.07,"heatingBtuHr":48000,"outdoorModel":"PUZ-AK42N-LHZ"},{"id":95085,"brandId":395,"categoryId":1696,"modelName":"PAA-CA42NL + PUZ-AK42N-LHZ","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA42NL paired with outdoor unit PUZ-AK42N-LHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":4020,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":36.5,"outdoorWeightKg":123,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":60,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA42NL","Outdoor Unit":"PUZ-AK42N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"44,500","Cooling at 95F1 - Minimum Capacity":"17,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"54,000","Heating at 47F2 - Minimum Capacity":"26,100","Heating at 47F2 - Rated Capacity":"48,000","Heating at 47F2 - Rated Power Input (W)":"4,770","Heating at 17F3 - Maximum Capacity (Btu/h)":"48,000","Heating at 17F3 - Rated Capacity":"38,500","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"2.9","Efficiency - EER21":"10.8","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"80.5 [36.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA42NL","SEER":"17.1","HSPF":"8.7","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"26"},"cop":2.9,"heatingCapacityKw":14.07,"heatingBtuHr":48000,"outdoorModel":"PUZ-AK42N-LHZ"},{"id":95086,"brandId":395,"categoryId":1696,"modelName":"PAA-AA18NL + PUY-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA18NL paired with outdoor unit PUY-AH24NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":22.5,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA18NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"9,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Efficiency - EER21":"12.8","Efficiency - SEER2":"17.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"812","Indoor Unit - Minimum Airflow, Dry":"424","Indoor Unit - Rated Airflow, Dry":"525","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"49.6 [22.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA18NL","SEER":"17.9","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AH24NL"},{"id":95087,"brandId":395,"categoryId":1696,"modelName":"PAA-BA24NL + PUY-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA24NL paired with outdoor unit PUY-AH24NL","capacityTon":1.97,"capacityKw":6.92,"selectBy":"TR","btuHr":23600,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":28.5,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,600","Cooling at 95F1 - Rated Power Input (W)":"1,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Efficiency - EER21":"12","Efficiency - SEER2":"17.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.1","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"62.8 [28.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA24NL","SEER":"17.8","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AH24NL"},{"id":95088,"brandId":395,"categoryId":1696,"modelName":"PAA-AA24NL + PUY-AH24NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA24NL paired with outdoor unit PUY-AH24NL","capacityTon":1.97,"capacityKw":6.92,"selectBy":"TR","btuHr":23600,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"23,600","Cooling at 95F1 - Rated Power Input (W)":"1,960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Efficiency - EER21":"12","Efficiency - SEER2":"17.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"830","Indoor Unit - Minimum Airflow, Dry":"551","Indoor Unit - Rated Airflow, Dry":"700","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"59.5 [27.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA24NL","SEER":"17.8","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AH24NL"},{"id":95089,"brandId":395,"categoryId":1696,"modelName":"PAA-BA30NL + PUY-AH30NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.58,"capacityKw":9.09,"selectBy":"TR","btuHr":31000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":70,"indoorDimensions":"445 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"31,000","Cooling at 95F1 - Rated Power Input (W)":"3,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Efficiency - EER21":"9.9","Efficiency - SEER2":"16.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 27-1/2 [445 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"63.9 [27.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA30NL","SEER":"16.1","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AH30NL"},{"id":95090,"brandId":395,"categoryId":1696,"modelName":"PAA-AA30NL + PUY-AH30NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-AA30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.58,"capacityKw":9.09,"selectBy":"TR","btuHr":31000,"airflowCfm":1940,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":26.5,"outdoorWeightKg":70,"indoorDimensions":"368 x 543 x 697 mm","outdoorDimensions":"950 x 355 x 943 mm","outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-AA30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"31,000","Cooling at 95F1 - Rated Power Input (W)":"3,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Efficiency - EER21":"9.9","Efficiency - SEER2":"16.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,024","Indoor Unit - Minimum Airflow, Dry":"700","Indoor Unit - Rated Airflow, Dry":"875","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"14-1/2 x 21-7/16 x 27-1/2 [368 x 543 x 697]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"58.4 [26.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-AA30NL","SEER":"16.1","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AH30NL"},{"id":95091,"brandId":395,"categoryId":1696,"modelName":"PAA-BA36NL + PUY-AK-36NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA36NL paired with outdoor unit PUY-AK-36NL","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":102,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA36NL","Outdoor Unit":"PUY-AK-36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Efficiency - EER21":"11.7","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-9/16 x 21-7/16 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA36NL","SEER":"18.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AK-36NL"},{"id":95092,"brandId":395,"categoryId":1696,"modelName":"PAA-CA36NL + PUY-AK-36NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA36NL paired with outdoor unit PUY-AK-36NL","capacityTon":2.67,"capacityKw":9.38,"selectBy":"TR","btuHr":32000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":102,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA36NL","Outdoor Unit":"PUY-AK-36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"16,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"32,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Efficiency - EER21":"11.7","Efficiency - SEER2":"18.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.2","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,201","Indoor Unit - Minimum Airflow, Dry":"800","Indoor Unit - Rated Airflow, Dry":"1,050","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"79.4 [36.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA36NL","SEER":"18.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AK-36NL"},{"id":95093,"brandId":395,"categoryId":1696,"modelName":"PAA-BA42NL + PUY-AK-42NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-BA42NL paired with outdoor unit PUY-AK-42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":33,"outdoorWeightKg":102,"indoorDimensions":"445 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":10.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-BA42NL","Outdoor Unit":"PUY-AK-42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"43,000","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"4,040","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Efficiency - EER21":"10.3","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/2 x 21-3/8 x 32 [445 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"72.8 [33.0]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-BA42NL","SEER":"17.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AK-42NL"},{"id":95094,"brandId":395,"categoryId":1696,"modelName":"PAA-CA42NL + PUY-AK-42NL","series":"PAA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"intelli-HEAT (PAA) Dual-Fuel Ducted System — indoor unit PAA-CA42NL paired with outdoor unit PUY-AK-42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":3910,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":36.5,"outdoorWeightKg":102,"indoorDimensions":"535 x 543 x 812 mm","outdoorDimensions":"1050 x 355 x 1338 mm","outdoorSoundDb":52,"eer":10.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PAA","Indoor Unit":"PAA-CA42NL","Outdoor Unit":"PUY-AK-42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"43,000","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"4,040","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Efficiency - EER21":"10.3","Efficiency - SEER2":"17.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Control Box Weight (lbs [kg])":"5.1 [2.3]","Indoor Unit - Internal Static Pressure [at Rated CFM] (in.WG)":"0.3","Indoor Unit - Maximum Airflow, Dry (CFM)":"1,660","Indoor Unit - Minimum Airflow, Dry":"936","Indoor Unit - Rated Airflow, Dry":"1,225","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/8 x 21-7/16 x 32 [535 x 543 x 812]","Indoor Unit - Unit Weight [Cased Coil Only] (lbs [kg])":"80.5 [36.5]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"intelli-HEAT (PAA) Dual-Fuel Ducted System","Indoor Model":"PAA-CA42NL","SEER":"17.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"27"},"outdoorModel":"PUY-AK-42NL"},{"id":95095,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA09NL + SUZ-AA09NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA09NL paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":353,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":26,"outdoorWeightKg":37,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":25,"outdoorSoundDb":48,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA09NL","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"1,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"680","Cooling at 95F1 - Sensible Heat Factor (-)":"0.95","Heating at 47F2 - Maximum Capacity (BTU/H)":"13,000","Heating at 47F2 - Minimum Capacity":"4,800","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"950","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,800","Heating at 17F3 - Rated Capacity":"7,800","Heating at 5F5 - Maximum Capacity":"6,200","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"13.2","Efficiency - HSPF2 [IV]":"11.5","Efficiency - SEER2":"18.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 283, 318, 353","Indoor Unit - Airflow Rate at Heating, Dry":"265, 283, 318, 353","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"25, 26, 28, 31","Indoor Unit - Sound Pressure Level [Heating]":"25, 26, 28, 31","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA09NL","SEER":"18.8","HSPF":"11.5","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.7,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95096,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA12NL + PUZ-AK-12NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA12NL paired with outdoor unit PUZ-AK-12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":45,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":27,"outdoorSoundDb":44,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA12NL","Outdoor Unit":"PUZ-AK-12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"830","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,600","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,200","Heating at 17F3 - Rated Capacity":"9,200","Heating at 5F5 - Maximum Capacity":"7,900","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"14.4","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 388, 424, 494","Indoor Unit - Airflow Rate at Heating, Dry":"353, 388, 424, 494","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 34","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11- 13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA12NL","SEER":"20","HSPF":"9.5","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.3,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"PUZ-AK-12NL"},{"id":95097,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA12NL + SUZ-AA12NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA12NL paired with outdoor unit SUZ-AA12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":26,"outdoorWeightKg":37,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":27,"outdoorSoundDb":49,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"3,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"1","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.91","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"5,000","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,293","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,700","Heating at 17F3 - Rated Capacity":"9,700","Heating at 5F5 - Maximum Capacity":"7,800","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"19.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 388, 424, 494","Indoor Unit - Airflow Rate at Heating, Dry":"353, 388, 424, 494","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 34","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA12NL","SEER":"19.7","HSPF":"9.7","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.4,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95098,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA15NL + SUZ-AA15NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA15NL paired with outdoor unit SUZ-AA15NL","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":27,"outdoorWeightKg":37,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA15NL","Outdoor Unit":"SUZ-AA15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,220","Cooling at 95F1 - Sensible Heat Factor (-)":"0.87","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,900","Heating at 47F2 - Minimum Capacity":"4,300","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,280","Heating at 17F3 - Maximum Capacity (BTU/H)":"10,400","Heating at 17F3 - Rated Capacity":"10,400","Heating at 5F5 - Maximum Capacity":"9,600","Efficiency - COP at 47°F2":"4.1","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"18.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - Airflow Rate at Heating, Dry":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,243","Outdoor Unit - Airflow Rate Heating":"1,229","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA15NL","SEER":"18.8","HSPF":"9.7","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":4.1,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NL"},{"id":95099,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA18NL + PUZ-AK-18NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA18NL paired with outdoor unit PUZ-AK-18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":45,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":28,"outdoorSoundDb":44,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA18NL","Outdoor Unit":"PUZ-AK-18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,500","Cooling at 95F1 - Minimum Capacity":"4,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (BTU/H)":"22,000","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"22,000","Heating at 47F2 - Rated Power Input (W)":"1,900","Heating at 17F3 - Maximum Capacity (BTU/H)":"11,600","Heating at 17F3 - Rated Capacity":"11,600","Heating at 5F5 - Maximum Capacity":"9,100","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"8.8","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - Airflow Rate at Heating, Dry":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11- 13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA18NL","SEER":"20.1","HSPF":"8.8","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.4,"heatingCapacityKw":6.45,"heatingBtuHr":22000,"outdoorModel":"PUZ-AK-18NL"},{"id":95100,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA18NL + SUZ-AA18NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27,"outdoorWeightKg":52.16,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,410","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"23,500","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,542","Heating at 17F3 - Maximum Capacity (BTU/H)":"13,100","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"10,500","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.7","Efficiency - HSPF2 [IV]":"10.4","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - Airflow Rate at Heating, Dry":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA18NL","SEER":"17.2","HSPF":"10.4","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95101,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA24NL + PUZ-AH24NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA24NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.77,"capacityKw":6.21,"selectBy":"TR","btuHr":21200,"airflowCfm":742,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":70,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":27,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"21,200","Cooling at 95F1 - Rated Power Input (W)":"1,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.85","Heating at 47F2 - Maximum Capacity (BTU/H)":"31,400","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,414","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,300","Heating at 17F3 - Rated Capacity":"15,300","Heating at 5F5 - Maximum Capacity":"11,500","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.1","Efficiency - SEER2":"19.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"512, 565, 636, 742","Indoor Unit - Airflow Rate at Heating, Dry":"512, 565, 636, 742","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 35","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 35","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA24NL","SEER":"19.6","HSPF":"9.1","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.4,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AH24NL"},{"id":95102,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA24NL + SUZ-AA24NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA24NL paired with outdoor unit SUZ-AA24NL","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":742,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":53,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":55,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA24NL","Outdoor Unit":"SUZ-AA24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Heating at 47F2 - Maximum Capacity (BTU/H)":"28,200","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"25,000","Heating at 47F2 - Rated Power Input (W)":"2,035","Heating at 17F3 - Maximum Capacity (BTU/H)":"17,100","Heating at 17F3 - Rated Capacity":"17,100","Heating at 5F5 - Maximum Capacity":"13,900","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"21.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"512, 565, 636, 742","Indoor Unit - Airflow Rate at Heating, Dry":"512, 565, 636, 742","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 35","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 35","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA24NL","SEER":"21.2","HSPF":"10","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.6,"heatingCapacityKw":7.33,"heatingBtuHr":25000,"outdoorModel":"SUZ-AA24NL"},{"id":95103,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA30NL + PUZ-AH30NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":70,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":30,"outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"30,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"9.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.61","Heating at 47F2 - Maximum Capacity (BTU/H)":"34,400","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"33,000","Heating at 47F2 - Rated Power Input (W)":"2,930","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,000","Heating at 17F3 - Rated Capacity":"18,000","Heating at 5F5 - Maximum Capacity":"12,900","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"9.9","Efficiency - HSPF2 [IV]":"9.1","Efficiency - SEER2":"18.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"618, 671, 742, 883","Indoor Unit - Airflow Rate at Heating, Dry":"618, 671, 742, 883","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 32, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 32, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA30NL","SEER":"18.2","HSPF":"9.1","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.3,"heatingCapacityKw":9.67,"heatingBtuHr":33000,"outdoorModel":"PUZ-AH30NL"},{"id":95104,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA30NL + SUZ-AA30NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA30NL paired with outdoor unit SUZ-AA30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":53,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":55,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA30NL","Outdoor Unit":"SUZ-AA30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"27,000","Cooling at 95F1 - Minimum Capacity":"9,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,270","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"31,400","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"30,000","Heating at 47F2 - Rated Power Input (W)":"2,664","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,700","Heating at 17F3 - Rated Capacity":"18,700","Heating at 5F5 - Maximum Capacity":"17,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"20.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"618, 671, 742, 883","Indoor Unit - Airflow Rate at Heating, Dry":"618, 671, 742, 883","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 32, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 32, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA30NL","SEER":"20.3","HSPF":"9.5","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.3,"heatingCapacityKw":8.79,"heatingBtuHr":30000,"outdoorModel":"SUZ-AA30NL"},{"id":95105,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA36NL + PUZ-AK-36NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA36NL paired with outdoor unit PUZ-AK-36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1201,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":37,"outdoorWeightKg":102,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA36NL","Outdoor Unit":"PUZ-AK-36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,200","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,791","Heating at 17F3 - Maximum Capacity (BTU/H)":"23,400","Heating at 17F3 - Rated Capacity":"23,400","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"848, 936, 1,024, 1,201","Indoor Unit - Airflow Rate at Heating, Dry":"848, 936, 1,024, 1,201","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 36, 38, 42","Indoor Unit - Sound Pressure Level [Heating]":"34, 36, 38, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA36NL","SEER":"20.1","HSPF":"9.2","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK-36NL"},{"id":95106,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA36NL + SUZ-AA36NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA36NL paired with outdoor unit SUZ-AA36NL","capacityTon":2.75,"capacityKw":9.67,"selectBy":"TR","btuHr":33000,"airflowCfm":1201,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":37,"outdoorWeightKg":53,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":34,"outdoorSoundDb":55,"eer":10.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA36NL","Outdoor Unit":"SUZ-AA36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"33,000","Cooling at 95F1 - Minimum Capacity":"9,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"33,000","Cooling at 95F1 - Rated Power Input (W)":"3,070","Cooling at 95F1 - Sensible Heat Factor (-)":"0.85","Heating at 47F2 - Maximum Capacity (BTU/H)":"36,000","Heating at 47F2 - Minimum Capacity":"8,600","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,693","Heating at 17F3 - Maximum Capacity (BTU/H)":"21,000","Heating at 17F3 - Rated Capacity":"21,000","Heating at 5F5 - Maximum Capacity":"18,900","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"10.7","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"19.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"848, 936, 1,024, 1,201","Indoor Unit - Airflow Rate at Heating, Dry":"848, 936, 1,024, 1,201","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 36, 38, 42","Indoor Unit - Sound Pressure Level [Heating]":"34, 36, 38, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,974","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [53]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA36NL","SEER":"19.4","HSPF":"9.3","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"31"},"cop":3.7,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"SUZ-AA36NL"},{"id":95107,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA09NL + SUZ-AA09N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA09NL paired with outdoor unit SUZ-AA09N-LHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":353,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":26,"outdoorWeightKg":52.16,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":25,"outdoorSoundDb":54,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA09NL","Outdoor Unit":"SUZ-AA09N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"750","Cooling at 95F1 - Sensible Heat Factor (-)":"0.93","Heating at 47F2 - Maximum Capacity (BTU/H)":"14,700","Heating at 47F2 - Minimum Capacity":"7,700","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"1,034","Heating at 17F3 - Maximum Capacity (BTU/H)":"12,000","Heating at 17F3 - Rated Capacity":"7,400","Heating at 5F5 - Maximum Capacity":"12,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.1","Efficiency - SEER2":"15.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 283, 318, 353","Indoor Unit - Airflow Rate at Heating, Dry":"265, 283, 318, 353","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"25, 26, 28, 31","Indoor Unit - Sound Pressure Level [Heating]":"25, 26, 28, 31","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA09NL","SEER":"15.8","HSPF":"9.1","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.4,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09N-LHZ"},{"id":95108,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA12NL + SUZ-AA12N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA12NL paired with outdoor unit SUZ-AA12N-LHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":26,"outdoorWeightKg":52.16,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":54,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA12NL","Outdoor Unit":"SUZ-AA12N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"5,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.3","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"880","Cooling at 95F1 - Sensible Heat Factor (-)":"0.87","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"8,000","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,200","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,300","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"13.6","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 388, 424, 494","Indoor Unit - Airflow Rate at Heating, Dry":"353, 388, 424, 494","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 34","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA12NL","SEER":"17","HSPF":"9.5","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.6,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12N-LHZ"},{"id":95109,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA15NL + SUZ-AA15N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA15NL paired with outdoor unit SUZ-AA15N-LHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27,"outdoorWeightKg":52.16,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA15NL","Outdoor Unit":"SUZ-AA15N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"5,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,150","Cooling at 95F1 - Sensible Heat Factor (-)":"0.88","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,400","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,319","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,000","Heating at 17F3 - Rated Capacity":"11,600","Heating at 5F5 - Maximum Capacity":"18,000","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"10.2","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - Airflow Rate at Heating, Dry":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA15NL","SEER":"17.2","HSPF":"10.2","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":4,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15N-LHZ"},{"id":95110,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA18NL + SUZ-AA18N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA18NL paired with outdoor unit SUZ-AA18N-LHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27,"outdoorWeightKg":52.2,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA18NL","Outdoor Unit":"SUZ-AA18N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,410","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"23,500","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,542","Heating at 17F3 - Maximum Capacity (BTU/H)":"20,000","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.7","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - Airflow Rate at Heating, Dry":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA18NL","SEER":"17.3","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18N-LHZ"},{"id":95111,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA24NL + PUZ-AK24N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA24NL paired with outdoor unit PUZ-AK24N-LHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":742,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":105,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":27,"outdoorSoundDb":52,"eer":13.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA24NL","Outdoor Unit":"PUZ-AK24N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,800","Cooling at 95F1 - Minimum Capacity":"12,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,790","Cooling at 95F1 - Sensible Heat Factor (-)":"0.63","Heating at 47F2 - Maximum Capacity (BTU/H)":"28,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,104","Heating at 17F3 - Maximum Capacity (BTU/H)":"25,000","Heating at 17F3 - Rated Capacity":"17,000","Heating at 5F5 - Maximum Capacity":"25,000","Efficiency - COP at 47°F2":"3.9","Efficiency - EER21":"13.4","Efficiency - HSPF2 [IV]":"9","Efficiency - SEER2":"19.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"512, 565, 636, 742","Indoor Unit - Airflow Rate at Heating, Dry":"512, 565, 636, 742","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 35","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 35","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA24NL","SEER":"19.3","HSPF":"9","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.9,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AK24N-LHZ"},{"id":95112,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA24NL + SUZ-AK24N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA24NL paired with outdoor unit SUZ-AK24N-LHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":742,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":105,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":27,"outdoorSoundDb":52,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA24NL","Outdoor Unit":"SUZ-AK24N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,800","Cooling at 95F1 - Minimum Capacity":"12,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,790","Cooling at 95F1 - Sensible Heat Factor (-)":"0.63","Heating at 47F2 - Maximum Capacity (BTU/H)":"28,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,217","Heating at 17F3 - Maximum Capacity (BTU/H)":"25,000","Heating at 17F3 - Rated Capacity":"17,000","Heating at 5F5 - Maximum Capacity":"25,000","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"12.3","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"17.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"512, 565, 636, 742","Indoor Unit - Airflow Rate at Heating, Dry":"512, 565, 636, 742","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 35","Indoor Unit - Sound Pressure Level [Heating]":"27, 29, 31, 35","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA24NL","SEER":"17.3","HSPF":"8.5","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.7,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"SUZ-AK24N-LHZ"},{"id":95113,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA30NL + PUZ-AK30N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA30NL paired with outdoor unit PUZ-AK30N-LHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":105,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":30,"outdoorSoundDb":52,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA30NL","Outdoor Unit":"PUZ-AK30N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"30,800","Cooling at 95F1 - Minimum Capacity":"12,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"34,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,555","Heating at 17F3 - Maximum Capacity (BTU/H)":"32,000","Heating at 17F3 - Rated Capacity":"21,800","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.9","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"21.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"618, 671, 742, 883","Indoor Unit - Airflow Rate at Heating, Dry":"618, 671, 742, 883","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 32, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 32, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA30NL","SEER":"21.7","HSPF":"9.3","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.9,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AK30N-LHZ"},{"id":95114,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA30NL + SUZ-AK30N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA30NL paired with outdoor unit SUZ-AK30N-LHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":105,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":30,"outdoorSoundDb":52,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA30NL","Outdoor Unit":"SUZ-AK30N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"30,800","Cooling at 95F1 - Minimum Capacity":"12,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,420","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"34,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,768","Heating at 17F3 - Maximum Capacity (BTU/H)":"32,000","Heating at 17F3 - Rated Capacity":"21,800","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.3","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"618, 671, 742, 883","Indoor Unit - Airflow Rate at Heating, Dry":"618, 671, 742, 883","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 32, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 32, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA30NL","SEER":"19.5","HSPF":"8.5","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.6,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"SUZ-AK30N-LHZ"},{"id":95115,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA36NL + PUZ-AK36N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA36NL paired with outdoor unit PUZ-AK36N-LHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1201,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":37,"outdoorWeightKg":105,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA36NL","Outdoor Unit":"PUZ-AK36N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"37,000","Cooling at 95F1 - Minimum Capacity":"14,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,791","Heating at 17F3 - Maximum Capacity (BTU/H)":"38,000","Heating at 17F3 - Rated Capacity":"24,400","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"21.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"848, 936, 1,024, 1,201","Indoor Unit - Airflow Rate at Heating, Dry":"848, 936, 1,024, 1,201","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 36, 38, 42","Indoor Unit - Sound Pressure Level [Heating]":"34, 36, 38, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA36NL","SEER":"21.7","HSPF":"9.3","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36N-LHZ"},{"id":95116,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA36NL + SUZ-AK36N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA36NL paired with outdoor unit SUZ-AK36N-LHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1201,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":37,"outdoorWeightKg":105,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA36NL","Outdoor Unit":"SUZ-AK36N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"37,000","Cooling at 95F1 - Minimum Capacity":"14,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,910","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,930","Heating at 17F3 - Maximum Capacity (BTU/H)":"38,000","Heating at 17F3 - Rated Capacity":"24,400","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"12.3","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"848, 936, 1,024, 1,201","Indoor Unit - Airflow Rate at Heating, Dry":"848, 936, 1,024, 1,201","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 36, 38, 42","Indoor Unit - Sound Pressure Level [Heating]":"34, 36, 38, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA36NL","SEER":"19.5","HSPF":"8.5","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":4,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"SUZ-AK36N-LHZ"},{"id":95117,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA42NL + PUZ-AK42N-LHZ","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA42NL paired with outdoor unit PUZ-AK42N-LHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1483,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":39,"outdoorWeightKg":123,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":37,"outdoorSoundDb":60,"eer":11,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA42NL","Outdoor Unit":"PUZ-AK42N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"43,000","Cooling at 95F1 - Minimum Capacity":"18,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,790","Cooling at 95F1 - Sensible Heat Factor (-)":"0.83","Heating at 47F2 - Maximum Capacity (BTU/H)":"54,000","Heating at 47F2 - Minimum Capacity":"16,100","Heating at 47F2 - Rated Capacity":"54,000","Heating at 47F2 - Rated Power Input (W)":"4,655","Heating at 17F3 - Maximum Capacity (BTU/H)":"48,000","Heating at 17F3 - Rated Capacity":"33,000","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,042, 1,148, 1,254, 1,483","Indoor Unit - Airflow Rate at Heating, Dry":"1,042, 1,148, 1,254, 1,483","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"37, 39, 41, 45","Indoor Unit - Sound Pressure Level [Heating]":"37, 39, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA42NL","SEER":"18.3","HSPF":"8.5","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"32"},"cop":3.4,"heatingCapacityKw":15.83,"heatingBtuHr":54000,"outdoorModel":"PUZ-AK42N-LHZ"},{"id":95118,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA12NL + PUY-AK12NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA12NL paired with outdoor unit PUY-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":45,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":27,"outdoorSoundDb":44,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA12NL","Outdoor Unit":"PUY-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"830","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Efficiency - EER21":"14.4","Efficiency - SEER2":"20","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 388, 424, 494","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"58 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"164 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA12NL","SEER":"20","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AK12NL"},{"id":95119,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA18NL + PUY-AK18NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA18NL paired with outdoor unit PUY-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":27,"outdoorWeightKg":45,"indoorDimensions":"900 x 732 x 250 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":28,"outdoorSoundDb":44,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA18NL","Outdoor Unit":"PUY-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"4,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Efficiency - EER21":"11.7","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"403, 424, 512, 600","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-7/16 x 28-7/8 x 9-7/8 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"164 [50]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA18NL","SEER":"20.1","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AK18NL"},{"id":95120,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA24NL + PUY-AH24NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA24NL paired with outdoor unit PUY-AH24NL","capacityTon":1.77,"capacityKw":6.21,"selectBy":"TR","btuHr":21200,"airflowCfm":742,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":70,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":27,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"21,200","Cooling at 95F1 - Rated Power Input (W)":"1,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.85","Efficiency - EER21":"12","Efficiency - SEER2":"19.6","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"512, 565, 636, 742","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 29, 31, 35","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA24NL","SEER":"19.6","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AH24NL"},{"id":95121,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA30NL + PUY-AH30NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":30,"outdoorWeightKg":70,"indoorDimensions":"1100 x 732 x 250 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":30,"outdoorSoundDb":49,"eer":9.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"9.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.61","Efficiency - EER21":"9.9","Efficiency - SEER2":"18.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"618, 671, 742, 883","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 32, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 28-7/8 x 9-7/8 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"67 [30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA30NL","SEER":"18.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AH30NL"},{"id":95122,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA36NL + PUY-AK36NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA36NL paired with outdoor unit PUY-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1201,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":37,"outdoorWeightKg":102,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA36NL","Outdoor Unit":"PUY-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"11.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Efficiency - EER21":"12.5","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"848, 936, 1,024, 1,201","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 36, 38, 41","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA36NL","SEER":"20.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AK36NL"},{"id":95123,"brandId":395,"categoryId":1695,"modelName":"PEAD-AA42NL + PUY-AK42NL","series":"PEAD","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PEAD Standard Ducted Air Handler — indoor unit PEAD-AA42NL paired with outdoor unit PUY-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1483,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":39,"outdoorWeightKg":102,"indoorDimensions":"1400 x 732 x 250 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":37,"outdoorSoundDb":52,"eer":11.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PEAD","Indoor Unit":"PEAD-AA42NL","Outdoor Unit":"PUY-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"44,000","Cooling at 95F1 - Minimum Capacity":"14,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Efficiency - EER21":"11.1","Efficiency - SEER2":"18.7","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"1,042, 1,148, 1,254, 1,483","Indoor Unit - External Static Pressure (in.WG)":"0.14, 0.20, 0.28, 0.40, 0.60","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"37, 39, 41, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55-1/8 x 28-7/8 x 9-7/8 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PEAD Standard Ducted Air Handler","Indoor Model":"PEAD-AA42NL","SEER":"18.7","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"33"},"outdoorModel":"PUY-AK42NL"},{"id":95124,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD09NL + SUZ-AA09NL","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD09NL paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":317,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":19,"outdoorWeightKg":37,"indoorDimensions":"790 x 700 x 200 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":23,"outdoorSoundDb":48,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD09NL","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (BTU/H)":"12,800","Heating at 47F2 - Minimum Capacity":"4,600","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"1,100","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,900","Heating at 17F3 - Rated Capacity":"7,900","Heating at 5F5 - Maximum Capacity":"6,400","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"10.6","Efficiency - SEER2":"17.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"194, 247, 317","Indoor Unit - Airflow Rate at Heating, Dry":"194, 247, 317","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"23, 26, 30","Indoor Unit - Sound Pressure Level [Heating]":"23, 26, 30","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/8 x 27-9/16 x 7-7/8 [790 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"42 [19]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD09NL","SEER":"17.6","HSPF":"10.6","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"37"},"cop":3.1,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95125,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD12NL + SUZ-AA12NL","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD12NL paired with outdoor unit SUZ-AA12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":388,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":22.5,"outdoorWeightKg":37,"indoorDimensions":"990 x 700 x 200 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":23,"outdoorSoundDb":49,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"2,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"990","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"5,000","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,300","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,700","Heating at 17F3 - Rated Capacity":"9,700","Heating at 5F5 - Maximum Capacity":"7,800","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"9.6","Efficiency - SEER2":"19","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"247, 317, 388","Indoor Unit - Airflow Rate at Heating, Dry":"247, 317, 388","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"23, 28, 33","Indoor Unit - Sound Pressure Level [Heating]":"23, 28, 33","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27-9/16 x 7-7/8 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"50 [22.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD12NL","SEER":"19","HSPF":"9.6","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"37"},"cop":3.3,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95126,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD15NL + SUZ-AA15NL","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD15NL paired with outdoor unit SUZ-AA15NL","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":529,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":23.5,"outdoorWeightKg":37,"indoorDimensions":"990 x 700 x 200 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":30,"outdoorSoundDb":49,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD15NL","Outdoor Unit":"SUZ-AA15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"3,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,600","Heating at 47F2 - Minimum Capacity":"4,900","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,400","Heating at 17F3 - Maximum Capacity (BTU/H)":"10,200","Heating at 17F3 - Rated Capacity":"10,200","Heating at 5F5 - Maximum Capacity":"9,700","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"13.2","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"19.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 441, 529","Indoor Unit - Airflow Rate at Heating, Dry":"353, 441, 529","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"30, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27-9/16 x 7-7/8 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"52 [23.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD15NL","SEER":"19.1","HSPF":"9.8","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"37"},"cop":3.7,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NL"},{"id":95127,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD18NL + SUZ-AA18NL","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":635,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27,"outdoorWeightKg":52.16,"indoorDimensions":"1190 x 700 x 200 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":54,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"23,500","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,510","Heating at 17F3 - Maximum Capacity (BTU/H)":"13,100","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"10,500","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"10.4","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"423, 529, 635","Indoor Unit - Airflow Rate at Heating, Dry":"423, 529, 635","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-7/8 x 27-9/16 x 7-7/8 [1,190 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD18NL","SEER":"17","HSPF":"10.4","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"37"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95128,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD09NL + SUZ-AA09NLHZ","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD09NL paired with outdoor unit SUZ-AA09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":317,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":19,"outdoorWeightKg":52.16,"indoorDimensions":"790 x 700 x 200 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":23,"outdoorSoundDb":54,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD09NL","Outdoor Unit":"SUZ-AA09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"4,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"2","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"14,000","Heating at 47F2 - Minimum Capacity":"10,500","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"1,210","Heating at 17F3 - Maximum Capacity (BTU/H)":"12,000","Heating at 17F3 - Rated Capacity":"7,400","Heating at 5F5 - Maximum Capacity":"12,000","Efficiency - COP at 47°F2":"2.9","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"8.1","Efficiency - SEER2":"14.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"194, 247, 317","Indoor Unit - Airflow Rate at Heating, Dry":"194, 247, 317","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"23, 26, 30","Indoor Unit - Sound Pressure Level [Heating]":"23, 26, 30","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/8 x 27-9/16 x 7-7/8 [790 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"42 [19]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD09NL","SEER":"14.8","HSPF":"8.1","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"38"},"cop":2.9,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NLHZ"},{"id":95129,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD12NL + SUZ-AA12NLHZ","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD12NL paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":388,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":22.5,"outdoorWeightKg":52.16,"indoorDimensions":"990 x 700 x 200 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":23,"outdoorSoundDb":54,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD12NL","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"5,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"7,800","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,240","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,500","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"13.3","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"16.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"247, 317, 388","Indoor Unit - Airflow Rate at Heating, Dry":"247, 317, 388","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"23, 28, 33","Indoor Unit - Sound Pressure Level [Heating]":"23, 28, 33","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27-9/16 x 7-7/8 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"50 [22.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD12NL","SEER":"16.2","HSPF":"9.4","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"38"},"cop":3.5,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95130,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD15NL + SUZ-AA15NLHZ","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD15NL paired with outdoor unit SUZ-AA15NLHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":529,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":23.5,"outdoorWeightKg":52.16,"indoorDimensions":"990 x 700 x 200 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":54,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD15NL","Outdoor Unit":"SUZ-AA15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"5,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,220","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,000","Heating at 47F2 - Minimum Capacity":"8,200","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,430","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,000","Heating at 17F3 - Rated Capacity":"11,700","Heating at 5F5 - Maximum Capacity":"18,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"16.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"353, 441, 529","Indoor Unit - Airflow Rate at Heating, Dry":"353, 441, 529","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 34, 37","Indoor Unit - Sound Pressure Level [Heating]":"30, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27-9/16 x 7-7/8 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"52 [23.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD15NL","SEER":"16.2","HSPF":"9.8","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"38"},"cop":3.6,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NLHZ"},{"id":95131,"brandId":395,"categoryId":1694,"modelName":"SEZ-AD18NL + SUZ-AA18NLHZ","series":"SEZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SEZ Slim Low-Static Ducted Air Handler — indoor unit SEZ-AD18NL paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":635,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":27,"outdoorWeightKg":52.2,"indoorDimensions":"1190 x 700 x 200 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":54,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SEZ","Indoor Unit":"SEZ-AD18NL","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,400","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"23,500","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,510","Heating at 17F3 - Maximum Capacity (BTU/H)":"20,000","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"423, 529, 635","Indoor Unit - Airflow Rate at Heating, Dry":"423, 529, 635","Indoor Unit - External Static Pressure (in.WG)":"0.02, 0.06, 0.14, 0.20","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"30, 34, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-7/8 x 27-9/16 x 7-7/8 [1,190 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SEZ Slim Low-Static Ducted Air Handler","Indoor Model":"SEZ-AD18NL","SEER":"17","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"38"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95132,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX06NL + MUZ-FX06NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX06NL paired with outdoor unit MUZ-FX06NLHZ","capacityTon":0.5,"capacityKw":1.76,"selectBy":"TR","btuHr":6000,"airflowCfm":420,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":15,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14.2,"outdoorWeightKg":40.4,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"800 x 285 x 714 mm","soundLevelDb":20,"outdoorSoundDb":47,"eer":21.45,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX06NL","Outdoor Unit":"MUZ-FX06NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"14,000","Cooling at 95F1 - Minimum Capacity":"1,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"0","Cooling at 95F1 - Rated Capacity (Btu/h)":"6,000","Cooling at 95F1 - Rated Power Input (W)":"280","Cooling at 95F1 - Sensible Heat Factor (-)":"1","Heating at 47F2 - Maximum Capacity (Btu/h)":"20,000","Heating at 47F2 - Minimum Capacity":"1,700","Heating at 47F2 - Rated Capacity":"9,000","Heating at 47F2 - Rated Power Input (W)":"540","Heating at 17F3 - Maximum Capacity (Btu/h)":"14,400","Heating at 17F3 - Rated Capacity":"6,000","Heating at 5F5 - Maximum Capacity":"12,600","Efficiency - COP at 47°F2":"4.88","Efficiency - EER21":"21.45","Efficiency - HSPF2 [IV]":"13","Efficiency - SEER2":"35","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"177, 233, 293, 371, 420","Indoor Unit - Airflow Rate at Cooling, Wet":"150, 198, 249, 315, 357","Indoor Unit - Airflow Rate at Heating, Dry":"177, 247, 311, 406, 477","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"20, 23, 29, 36, 40","Indoor Unit - Sound Pressure Level [Heating]":"20, 24, 29, 36, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.40 [14.20]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,815","Outdoor Unit - Airflow Rate Heating":"1,321","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"15","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"47","Outdoor Unit - Sound Pressure Level, Heating2":"48","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 28-1/8 [800 x 285 x 714]","Outdoor Unit - Unit Weight (lbs [kg])":"89 [40.4]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX06NL","SEER":"35","HSPF":"13","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":4.88,"heatingCapacityKw":2.64,"heatingBtuHr":9000,"outdoorModel":"MUZ-FX06NLHZ"},{"id":95133,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX09NL + MUZ-FX09NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX09NL paired with outdoor unit MUZ-FX09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":526,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":15,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14.2,"outdoorWeightKg":40.4,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"800 x 285 x 714 mm","soundLevelDb":20,"outdoorSoundDb":49,"eer":18.35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX09NL","Outdoor Unit":"MUZ-FX09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"15,000","Cooling at 95F1 - Minimum Capacity":"2,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"0","Cooling at 95F1 - Rated Capacity (Btu/h)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"490","Cooling at 95F1 - Sensible Heat Factor (-)":"1","Heating at 47F2 - Maximum Capacity (Btu/h)":"21,300","Heating at 47F2 - Minimum Capacity":"3,100","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"710","Heating at 17F3 - Maximum Capacity (Btu/h)":"16,300","Heating at 17F3 - Rated Capacity":"7,700","Heating at 5F5 - Maximum Capacity":"14,700","Efficiency - COP at 47°F2":"4.95","Efficiency - EER21":"18.35","Efficiency - HSPF2 [IV]":"13.3","Efficiency - SEER2":"33.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 233, 311, 406, 526","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 198, 264, 345, 447","Indoor Unit - Airflow Rate at Heating, Dry":"177, 247, 311, 406, 477","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"20, 23, 29, 36, 44","Indoor Unit - Sound Pressure Level [Heating]":"20, 24, 29, 36, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.40 [14.20]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,815","Outdoor Unit - Airflow Rate Heating":"1,321","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"15","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 28-1/8 [800 x 285 x 714]","Outdoor Unit - Unit Weight (lbs [kg])":"89 [40.4]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX09NL","SEER":"33.1","HSPF":"13.3","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":4.95,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"MUZ-FX09NLHZ"},{"id":95134,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX12NL + MUZ-FX12NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX12NL paired with outdoor unit MUZ-FX12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":526,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":15,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14.2,"outdoorWeightKg":40.4,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"800 x 285 x 714 mm","soundLevelDb":20,"outdoorSoundDb":49,"eer":15.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX12NL","Outdoor Unit":"MUZ-FX12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"16,100","Cooling at 95F1 - Minimum Capacity":"2,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"780","Cooling at 95F1 - Sensible Heat Factor (-)":"0.88","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,500","Heating at 47F2 - Minimum Capacity":"3,100","Heating at 47F2 - Rated Capacity":"13,200","Heating at 47F2 - Rated Power Input (W)":"920","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,200","Heating at 17F3 - Rated Capacity":"9,300","Heating at 5F5 - Maximum Capacity":"16,200","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"15.4","Efficiency - HSPF2 [IV]":"12.4","Efficiency - SEER2":"29.9","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 247, 311, 406, 526","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 210, 264, 345, 447","Indoor Unit - Airflow Rate at Heating, Dry":"177, 247, 311, 406, 477","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"20, 24, 29, 36, 44","Indoor Unit - Sound Pressure Level [Heating]":"21, 24, 29, 36, 42","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.40 [14.20]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,815","Outdoor Unit - Airflow Rate Heating":"1,321","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"15","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 28-1/8 [800 x 285 x 714]","Outdoor Unit - Unit Weight (lbs [kg])":"89 [40.4]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX12NL","SEER":"29.9","HSPF":"12.4","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":4.2,"heatingCapacityKw":3.87,"heatingBtuHr":13200,"outdoorModel":"MUZ-FX12NLHZ"},{"id":95135,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX15NL + MUZ-FX15NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX15NL paired with outdoor unit MUZ-FX15NLHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":593,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":25,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14.2,"outdoorWeightKg":54,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":51,"eer":14.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX15NL","Outdoor Unit":"MUZ-FX15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"19,100","Cooling at 95F1 - Minimum Capacity":"3,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,020","Cooling at 95F1 - Sensible Heat Factor (-)":"0.81","Heating at 47F2 - Maximum Capacity (Btu/h)":"28,400","Heating at 47F2 - Minimum Capacity":"5,150","Heating at 47F2 - Rated Capacity":"16,500","Heating at 47F2 - Rated Power Input (W)":"1,080","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,500","Heating at 17F3 - Rated Capacity":"10,600","Heating at 5F5 - Maximum Capacity":"22,200","Efficiency - COP at 47°F2":"4.47","Efficiency - EER21":"14.7","Efficiency - HSPF2 [IV]":"11","Efficiency - SEER2":"25.9","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"272, 339, 392, 456, 593","Indoor Unit - Airflow Rate at Cooling, Wet":"231, 288, 333, 387, 504","Indoor Unit - Airflow Rate at Heating, Dry":"272, 311, 378, 456, 614","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 31, 35, 39, 45","Indoor Unit - Sound Pressure Level [Heating]":"26, 29, 34, 39, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.40 [14.20]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,204","Outdoor Unit - Airflow Rate Heating":"2,440","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"25","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 -1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"119 [54]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX15NL","SEER":"25.9","HSPF":"11","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":4.47,"heatingCapacityKw":4.84,"heatingBtuHr":16500,"outdoorModel":"MUZ-FX15NLHZ"},{"id":95136,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX18NL + MUZ-FX18NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX18NL paired with outdoor unit MUZ-FX18NLHZ","capacityTon":1.43,"capacityKw":5.04,"selectBy":"TR","btuHr":17200,"airflowCfm":593,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":25,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14.2,"outdoorWeightKg":54,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":52,"eer":13.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX18NL","Outdoor Unit":"MUZ-FX18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"21,500","Cooling at 95F1 - Minimum Capacity":"3,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"17,200","Cooling at 95F1 - Rated Power Input (W)":"1,320","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (Btu/h)":"30,200","Heating at 47F2 - Minimum Capacity":"5,150","Heating at 47F2 - Rated Capacity":"17,000","Heating at 47F2 - Rated Power Input (W)":"1,390","Heating at 17F3 - Maximum Capacity (Btu/h)":"28,200","Heating at 17F3 - Rated Capacity":"12,700","Heating at 5F5 - Maximum Capacity":"23,600","Efficiency - COP at 47°F2":"3.58","Efficiency - EER21":"13.05","Efficiency - HSPF2 [IV]":"11.1","Efficiency - SEER2":"25.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"272, 339, 392, 456, 593","Indoor Unit - Airflow Rate at Cooling, Wet":"231, 288, 333, 387, 504","Indoor Unit - Airflow Rate at Heating, Dry":"272, 311, 378, 456, 614","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 31, 35, 39, 45","Indoor Unit - Sound Pressure Level [Heating]":"26, 29, 34, 39, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.40 [14.20]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,204","Outdoor Unit - Airflow Rate Heating":"2,440","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"25","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 -1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"119 [54]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX18NL","SEER":"25.5","HSPF":"11.1","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":3.58,"heatingCapacityKw":4.98,"heatingBtuHr":17000,"outdoorModel":"MUZ-FX18NLHZ"},{"id":95137,"brandId":395,"categoryId":1689,"modelName":"MSZ-FX24NL + MUZ-FX24NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-FX24NL paired with outdoor unit MUZ-FX24NLHZ","capacityTon":1.73,"capacityKw":6.1,"selectBy":"TR","btuHr":20800,"airflowCfm":720,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":25,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14.3,"outdoorWeightKg":56.2,"indoorDimensions":"998 x 247 x 305 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":55,"eer":13.35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-FX24NL","Outdoor Unit":"MUZ-FX24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"26,500","Cooling at 95F1 - Minimum Capacity":"2,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (Btu/h)":"20,800","Cooling at 95F1 - Rated Power Input (W)":"1,560","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"36,200","Heating at 47F2 - Minimum Capacity":"5,500","Heating at 47F2 - Rated Capacity":"19,800","Heating at 47F2 - Rated Power Input (W)":"1,500","Heating at 17F3 - Maximum Capacity (Btu/h)":"29,200","Heating at 17F3 - Rated Capacity":"13,600","Heating at 5F5 - Maximum Capacity":"26,600","Efficiency - COP at 47°F2":"3.86","Efficiency - EER21":"13.35","Efficiency - HSPF2 [IV]":"10.5","Efficiency - SEER2":"23.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"272, 378, 484, 586, 720","Indoor Unit - Airflow Rate at Cooling, Wet":"231, 321, 411, 498, 612","Indoor Unit - Airflow Rate at Heating, Dry":"272, 353, 470, 586, 749","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 34, 41, 47, 53","Indoor Unit - Sound Pressure Level [Heating]":"26, 32, 40, 47, 55","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 -9/32 x 9-3/4 x 12 [998 x 247 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"31.60 [14.30]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,204","Outdoor Unit - Airflow Rate Heating":"2,440","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"25","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 -1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"124 [56.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23.8","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-FX24NL","SEER":"23.5","HSPF":"10.5","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"43"},"cop":3.86,"heatingCapacityKw":5.8,"heatingBtuHr":19800,"outdoorModel":"MUZ-FX24NLHZ"},{"id":95138,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX06NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX06NL paired with outdoor unit N/A","selectBy":"CFM","airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":10.4,"indoorDimensions":"798 x 245 x 299 mm","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX06NL","Outdoor Unit":"","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"6,000","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"7,200","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"-","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 182, 256, 358, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 164, 230, 323, 403","Indoor Unit - Airflow Rate at Heating, Dry":"151, 182, 256, 358, 459","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"-","Indoor Unit - Sound Pressure Level [Heating]":"-","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11- 25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"-","Refrigerant - Maximum Piping Length":"-","Cooling at 95F1 - Maximum Capacity (Btu/h)":"-","Cooling at 95F1 - Minimum Capacity":"-","Cooling at 95F1 - Moisture Removal (Pints/h)":"-","Cooling at 95F1 - Rated Capacity (Btu/h)":"-","Cooling at 95F1 - Rated Power Input (W)":"-","Cooling at 95F1 - Sensible Heat Factor (-)":"-","Heating at 47F2 - Maximum Capacity (Btu/h)":"-","Heating at 47F2 - Minimum Capacity":"-","Heating at 47F2 - Rated Capacity":"-","Heating at 47F2 - Rated Power Input (W)":"-","Heating at 17F3 - Maximum Capacity (Btu/h)":"-","Heating at 17F3 - Rated Capacity":"-","Heating at 5F5 - Maximum Capacity":"-","Efficiency - COP at 47°F2":"-","Efficiency - EER21":"-","Efficiency - HSPF2 [IV]":"-","Efficiency - SEER2":"-","Outdoor Unit - Airflow Rate Cooling (CFM)":"-","Outdoor Unit - Airflow Rate Heating":"-","Outdoor Unit - MCA (A)":"-","Outdoor Unit - MOCP":"-","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"-","Outdoor Unit - Sound Pressure Level, Heating2":"-","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"-","Outdoor Unit - Unit Weight (lbs [kg])":"-","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"-","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"-","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX06NL","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"outdoorModel":""},{"id":95139,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX09NL + MUZ-GX09NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX09NL paired with outdoor unit MUZ-GX09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":21,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":34.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":48,"eer":15.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX09NL","Outdoor Unit":"MUZ-GX09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Airflow Rate at Heating, Dry":"151, 172, 256, 353, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 43","Indoor Unit - Sound Pressure Level [Heating]":"19, 22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11- 25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"40 [12]","Refrigerant - Maximum Piping Length":"65 [20]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,200","Cooling at 95F1 - Minimum Capacity":"3,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"585","Cooling at 95F1 - Sensible Heat Factor (-)":"0.9","Heating at 47F2 - Maximum Capacity (Btu/h)":"15,900","Heating at 47F2 - Minimum Capacity":"3,300","Heating at 47F2 - Rated Capacity":"10,900","Heating at 47F2 - Rated Power Input (W)":"720","Heating at 17F3 - Maximum Capacity (Btu/h)":"10,200","Heating at 17F3 - Rated Capacity":"6,700","Heating at 5F5 - Maximum Capacity":"8,100","Efficiency - COP at 47°F2":"4.44","Efficiency - EER21":"15.4","Efficiency - HSPF2 [IV]":"10.9","Efficiency - SEER2":"28.4","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,152","Outdoor Unit - Airflow Rate Heating":"1,139","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"21","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"77 [34.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX09NL","SEER":"28.4","HSPF":"10.9","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":4.44,"heatingCapacityKw":3.19,"heatingBtuHr":10900,"outdoorModel":"MUZ-GX09NL"},{"id":95140,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX12NL + MUZ-GX12NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX12NL paired with outdoor unit MUZ-GX12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":21,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":34.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":49,"eer":13.35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX12NL","Outdoor Unit":"MUZ-GX12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Airflow Rate at Heating, Dry":"151, 172, 256, 353, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 45","Indoor Unit - Sound Pressure Level [Heating]":"19, 22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11- 25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"40 [12]","Refrigerant - Maximum Piping Length":"65 [20]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"14,000","Cooling at 95F1 - Minimum Capacity":"1,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (Btu/h)":"18,100","Heating at 47F2 - Minimum Capacity":"1,500","Heating at 47F2 - Rated Capacity":"14,400","Heating at 47F2 - Rated Power Input (W)":"1,100","Heating at 17F3 - Maximum Capacity (Btu/h)":"12,000","Heating at 17F3 - Rated Capacity":"9,000","Heating at 5F5 - Maximum Capacity":"10,100","Efficiency - COP at 47°F2":"3.84","Efficiency - EER21":"13.35","Efficiency - HSPF2 [IV]":"10.7","Efficiency - SEER2":"25.6","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,152","Outdoor Unit - Airflow Rate Heating":"1,139","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"21","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"77 [34.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX12NL","SEER":"25.6","HSPF":"10.7","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":3.84,"heatingCapacityKw":4.22,"heatingBtuHr":14400,"outdoorModel":"MUZ-GX12NL"},{"id":95141,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX15NL + MUZ-GX15NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX15NL paired with outdoor unit MUZ-GX15NL","capacityTon":1.17,"capacityKw":4.1,"selectBy":"TR","btuHr":14000,"airflowCfm":586,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":36.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":26,"outdoorSoundDb":49,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX15NL","Outdoor Unit":"MUZ-GX15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"219, 293, 369, 465, 586","Indoor Unit - Airflow Rate at Cooling, Wet":"197, 264, 333, 418, 528","Indoor Unit - Airflow Rate at Heating, Dry":"219, 266, 331, 408, 516","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"26, 32, 38, 44, 51","Indoor Unit - Sound Pressure Level [Heating]":"26, 30, 35, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11- 25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"40 [12]","Refrigerant - Maximum Piping Length":"65 [20]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,200","Cooling at 95F1 - Minimum Capacity":"2,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"14,000","Cooling at 95F1 - Rated Power Input (W)":"1,075","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (Btu/h)":"21,000","Heating at 47F2 - Minimum Capacity":"4,300","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,600","Heating at 17F3 - Maximum Capacity (Btu/h)":"16,400","Heating at 17F3 - Rated Capacity":"11,400","Heating at 5F5 - Maximum Capacity":"13,700","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"11","Efficiency - SEER2":"22.2","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,166","Outdoor Unit - Airflow Rate Heating":"1,152","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [36.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX15NL","SEER":"22.2","HSPF":"11","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":3.3,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"MUZ-GX15NL"},{"id":95142,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX18NL + MUZ-GX18NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX18NL paired with outdoor unit MUZ-GX18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":14.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX18NL","Outdoor Unit":"MUZ-GX18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 530, 650","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 477, 585","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 672","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 38, 44, 49","Indoor Unit - Sound Pressure Level [Heating]":"28, 34, 39, 43, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"50 [15]","Refrigerant - Maximum Piping Length":"100 [30]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"22,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,280","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Heating at 47F2 - Maximum Capacity (Btu/h)":"27,400","Heating at 47F2 - Minimum Capacity":"6,800","Heating at 47F2 - Rated Capacity":"21,600","Heating at 47F2 - Rated Power Input (W)":"1,680","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,200","Heating at 17F3 - Rated Capacity":"13,700","Heating at 5F5 - Maximum Capacity":"15,200","Efficiency - COP at 47°F2":"3.77","Efficiency - EER21":"14.05","Efficiency - HSPF2 [IV]":"10.3","Efficiency - SEER2":"22.5","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX18NL","SEER":"22.5","HSPF":"10.3","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":3.77,"heatingCapacityKw":6.33,"heatingBtuHr":21600,"outdoorModel":"MUZ-GX18NL"},{"id":95143,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX24NL + MUZ-GX24NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX24NL paired with outdoor unit MUZ-GX24NL","capacityTon":1.87,"capacityKw":6.56,"selectBy":"TR","btuHr":22400,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":55,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX24NL","Outdoor Unit":"MUZ-GX24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 765","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Sound Pressure Level [Heating]":"30, 37, 41, 45, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"50 [15]","Refrigerant - Maximum Piping Length":"100 [30]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"27,000","Cooling at 95F1 - Minimum Capacity":"7,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"22,400","Cooling at 95F1 - Rated Power Input (W)":"1,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"32,000","Heating at 47F2 - Minimum Capacity":"6,800","Heating at 47F2 - Rated Capacity":"27,600","Heating at 47F2 - Rated Power Input (W)":"2,340","Heating at 17F3 - Maximum Capacity (Btu/h)":"24,600","Heating at 17F3 - Rated Capacity":"19,200","Heating at 5F5 - Maximum Capacity":"19,400","Efficiency - COP at 47°F2":"3.46","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"10.3","Efficiency - SEER2":"21.5","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX24NL","SEER":"21.5","HSPF":"10.3","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":3.46,"heatingCapacityKw":8.09,"heatingBtuHr":27600,"outdoorModel":"MUZ-GX24NL"},{"id":95144,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX30NL + MUZ-GX30NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX30NL paired with outdoor unit MUZ-GX30NL","capacityTon":2.55,"capacityKw":8.97,"selectBy":"TR","btuHr":30600,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":57,"eer":9.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX30NL","Outdoor Unit":"MUZ-GX30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 765","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Sound Pressure Level [Heating]":"30, 37, 41, 45, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"50 [15]","Refrigerant - Maximum Piping Length":"100 [30]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,600","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,600","Cooling at 95F1 - Rated Power Input (W)":"3,380","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,000","Heating at 47F2 - Minimum Capacity":"9,800","Heating at 47F2 - Rated Capacity":"32,600","Heating at 47F2 - Rated Power Input (W)":"3,360","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,000","Heating at 17F3 - Rated Capacity":"21,200","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"2.84","Efficiency - EER21":"9.05","Efficiency - HSPF2 [IV]":"8.9","Efficiency - SEER2":"19.2","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"57","Outdoor Unit - Sound Pressure Level, Heating2":"57","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX30NL","SEER":"19.2","HSPF":"8.9","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":2.84,"heatingCapacityKw":9.55,"heatingBtuHr":32600,"outdoorModel":"MUZ-GX30NL"},{"id":95145,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX36NL + MUZ-GX36NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX36NL paired with outdoor unit MUZ-GX36NL","capacityTon":2.82,"capacityKw":9.91,"selectBy":"TR","btuHr":33800,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":57,"eer":8.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX36NL","Outdoor Unit":"MUZ-GX36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 765","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Sound Pressure Level [Heating]":"30, 37, 41, 45, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"50 [15]","Refrigerant - Maximum Piping Length":"100 [30]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"33,800","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"10","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,800","Cooling at 95F1 - Rated Power Input (W)":"4,020","Cooling at 95F1 - Sensible Heat Factor (-)":"0.68","Heating at 47F2 - Maximum Capacity (Btu/h)":"36,000","Heating at 47F2 - Minimum Capacity":"9,800","Heating at 47F2 - Rated Capacity":"35,200","Heating at 47F2 - Rated Power Input (W)":"3,840","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,400","Heating at 17F3 - Rated Capacity":"22,600","Heating at 5F5 - Maximum Capacity":"20,600","Efficiency - COP at 47°F2":"2.69","Efficiency - EER21":"8.4","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18.5","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"57","Outdoor Unit - Sound Pressure Level, Heating2":"57","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX36NL","SEER":"18.5","HSPF":"8.5","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"47"},"cop":2.69,"heatingCapacityKw":10.32,"heatingBtuHr":35200,"outdoorModel":"MUZ-GX36NL"},{"id":95146,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX09NL + MUZ-GX09NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX09NL paired with outdoor unit MUZ-GX09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":21,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":34.9,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":48,"eer":15.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX09NL","Outdoor Unit":"MUZ-GX09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,200","Cooling at 95F1 - Minimum Capacity":"3,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"585","Cooling at 95F1 - Sensible Heat Factor (-)":"0.9","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,900","Heating at 47F2 - Minimum Capacity":"3,300","Heating at 47F2 - Rated Capacity":"9,600","Heating at 47F2 - Rated Power Input (W)":"580","Heating at 17F3 - Maximum Capacity (BTU/H)":"11,500","Heating at 17F3 - Rated Capacity":"5,900","Heating at 5F5 - Maximum Capacity":"9,600","Efficiency - COP at 47°F2":"4.85","Efficiency - EER21":"15.4","Efficiency - HSPF2 [IV]":"10.2","Efficiency - SEER2":"28.4","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Airflow Rate at Heating, Dry":"151, 172, 256, 353, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 43","Indoor Unit - Sound Pressure Level [Heating]":"19, 22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,177","Outdoor Unit - Airflow Rate Heating":"1,121","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"21","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"77 [34.90]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX09NL","SEER":"28.4","HSPF":"10.2","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"48"},"cop":4.85,"heatingCapacityKw":2.81,"heatingBtuHr":9600,"outdoorModel":"MUZ-GX09NLHZ"},{"id":95147,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX12NL + MUZ-GX12NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX12NL paired with outdoor unit MUZ-GX12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":36.8,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":49,"eer":13.35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX12NL","Outdoor Unit":"MUZ-GX12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"14,000","Cooling at 95F1 - Minimum Capacity":"1,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (BTU/H)":"19,100","Heating at 47F2 - Minimum Capacity":"3,300","Heating at 47F2 - Rated Capacity":"12,300","Heating at 47F2 - Rated Power Input (W)":"920","Heating at 17F3 - Maximum Capacity (BTU/H)":"16,000","Heating at 17F3 - Rated Capacity":"7,600","Heating at 5F5 - Maximum Capacity":"12,300","Efficiency - COP at 47°F2":"3.92","Efficiency - EER21":"13.35","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"25.6","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Airflow Rate at Heating, Dry":"151, 172, 256, 353, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 45","Indoor Unit - Sound Pressure Level [Heating]":"19, 22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,191","Outdoor Unit - Airflow Rate Heating":"1,177","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"82 [36.80]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX12NL","SEER":"25.6","HSPF":"10","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"48"},"cop":3.92,"heatingCapacityKw":3.6,"heatingBtuHr":12300,"outdoorModel":"MUZ-GX12NLHZ"},{"id":95148,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX15NL + MUZ-GX15NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX15NL paired with outdoor unit MUZ-GX15NLHZ","capacityTon":1.17,"capacityKw":4.1,"selectBy":"TR","btuHr":14000,"airflowCfm":586,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":36.8,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":26,"outdoorSoundDb":49,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX15NL","Outdoor Unit":"MUZ-GX15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,200","Cooling at 95F1 - Minimum Capacity":"2,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.3","Cooling at 95F1 - Rated Capacity (BTU/H)":"14,000","Cooling at 95F1 - Rated Power Input (W)":"1,075","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,000","Heating at 47F2 - Minimum Capacity":"4,300","Heating at 47F2 - Rated Capacity":"14,000","Heating at 47F2 - Rated Power Input (W)":"1,100","Heating at 17F3 - Maximum Capacity (BTU/H)":"16,800","Heating at 17F3 - Rated Capacity":"8,700","Heating at 5F5 - Maximum Capacity":"14,000","Efficiency - COP at 47°F2":"3.73","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"22.2","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"219, 293, 369, 465, 586","Indoor Unit - Airflow Rate at Cooling, Wet":"197, 264, 333, 418, 528","Indoor Unit - Airflow Rate at Heating, Dry":"219, 266, 331, 408, 516","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"26, 32, 38, 44, 51","Indoor Unit - Sound Pressure Level [Heating]":"26, 30, 35, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,191","Outdoor Unit - Airflow Rate Heating":"1,177","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"82 [36.80]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX15NL","SEER":"22.2","HSPF":"10","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"48"},"cop":3.73,"heatingCapacityKw":4.1,"heatingBtuHr":14000,"outdoorModel":"MUZ-GX15NLHZ"},{"id":95149,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX18NL + MUZ-GX18NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX18NL paired with outdoor unit MUZ-GX18NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.8,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":14.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX18NL","Outdoor Unit":"MUZ-GX18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"22,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,280","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Heating at 47F2 - Maximum Capacity (BTU/H)":"27,400","Heating at 47F2 - Minimum Capacity":"6,800","Heating at 47F2 - Rated Capacity":"19,000","Heating at 47F2 - Rated Power Input (W)":"1,340","Heating at 17F3 - Maximum Capacity (BTU/H)":"22,400","Heating at 17F3 - Rated Capacity":"12,000","Heating at 5F5 - Maximum Capacity":"19,000","Efficiency - COP at 47°F2":"4.16","Efficiency - EER21":"14.05","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"22.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 530, 650","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 477, 585","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 672","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 38, 44, 49","Indoor Unit - Sound Pressure Level [Heating]":"28, 34, 39, 43, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [52.80]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX18NL","SEER":"22.5","HSPF":"10","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"48"},"cop":4.16,"heatingCapacityKw":5.57,"heatingBtuHr":19000,"outdoorModel":"MUZ-GX18NLHZ"},{"id":95150,"brandId":395,"categoryId":1689,"modelName":"MSZ-GX24NL + MUZ-GX24NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-GX24NL paired with outdoor unit MUZ-GX24NLHZ","capacityTon":1.87,"capacityKw":6.56,"selectBy":"TR","btuHr":22400,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.8,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":55,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-GX24NL","Outdoor Unit":"MUZ-GX24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"27,000","Cooling at 95F1 - Minimum Capacity":"7,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"22,400","Cooling at 95F1 - Rated Power Input (W)":"1,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (BTU/H)":"32,000","Heating at 47F2 - Minimum Capacity":"6,800","Heating at 47F2 - Rated Capacity":"21,200","Heating at 47F2 - Rated Power Input (W)":"1,500","Heating at 17F3 - Maximum Capacity (BTU/H)":"25,400","Heating at 17F3 - Rated Capacity":"14,000","Heating at 5F5 - Maximum Capacity":"21,200","Efficiency - COP at 47°F2":"4.14","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"21.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Airflow Rate at Heating, Dry":"344, 392, 454, 530, 765","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Sound Pressure Level [Heating]":"30, 37, 41, 45, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"117 [52.80]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -22, -23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-GX24NL","SEER":"21.5","HSPF":"10","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"48"},"cop":4.14,"heatingCapacityKw":6.21,"heatingBtuHr":21200,"outdoorModel":"MUZ-GX24NLHZ"},{"id":95151,"brandId":395,"categoryId":1689,"modelName":"MSY-GX09NL + MUY-GX09NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX09NL paired with outdoor unit MUY-GX09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":21,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":34.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":48,"eer":15.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX09NL","Outdoor Unit":"MUY-GX09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,200","Cooling at 95F1 - Minimum Capacity":"3,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"585","Cooling at 95F1 - Sensible Heat Factor (-)":"0.9","Efficiency - EER21":"15.4","Efficiency - SEER2":"28.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,152","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"21","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"77 [34.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX09NL","SEER":"28.4","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX09NL"},{"id":95152,"brandId":395,"categoryId":1689,"modelName":"MSY-GX12NL + MUY-GX12NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX12NL paired with outdoor unit MUY-GX12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":448,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":21,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":34.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":19,"outdoorSoundDb":49,"eer":13.35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX12NL","Outdoor Unit":"MUY-GX12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"14,000","Cooling at 95F1 - Minimum Capacity":"1,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Efficiency - EER21":"13.35","Efficiency - SEER2":"25.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"151, 172, 256, 353, 448","Indoor Unit - Airflow Rate at Cooling, Wet":"136, 154, 230, 318, 403","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"19, 22, 30, 37, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,152","Outdoor Unit - MCA (A)":"12","Outdoor Unit - MOCP":"21","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"77 [34.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX12NL","SEER":"25.6","MCA (A)":"12","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX12NL"},{"id":95153,"brandId":395,"categoryId":1689,"modelName":"MSY-GX15NL + MUY-GX15NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX15NL paired with outdoor unit MUY-GX15NL","capacityTon":1.17,"capacityKw":4.1,"selectBy":"TR","btuHr":14000,"airflowCfm":586,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":10.4,"outdoorWeightKg":36.6,"indoorDimensions":"798 x 245 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":26,"outdoorSoundDb":49,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX15NL","Outdoor Unit":"MUY-GX15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,200","Cooling at 95F1 - Minimum Capacity":"2,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"14,000","Cooling at 95F1 - Rated Power Input (W)":"1,075","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Efficiency - EER21":"13","Efficiency - SEER2":"22.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"219, 293, 369, 465, 586","Indoor Unit - Airflow Rate at Cooling, Wet":"197, 264, 333, 418, 528","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"26, 32, 38, 44, 51","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-13/32 x 9-21/32 x 11-25/32 [798 x 245 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"23 [10.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,166","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [36.60]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX15NL","SEER":"22.2","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX15NL"},{"id":95154,"brandId":395,"categoryId":1689,"modelName":"MSY-GX18NL + MUY-GX18NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX18NL paired with outdoor unit MUY-GX18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":650,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":14.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX18NL","Outdoor Unit":"MUY-GX18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"22,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,280","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Efficiency - EER21":"14.05","Efficiency - SEER2":"22.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 530, 650","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 477, 585","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 38, 44, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.70]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX18NL","SEER":"22.5","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX18NL"},{"id":95155,"brandId":395,"categoryId":1689,"modelName":"MSY-GX24NL + MUY-GX24NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX24NL paired with outdoor unit MUY-GX24NL","capacityTon":1.87,"capacityKw":6.56,"selectBy":"TR","btuHr":22400,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":55,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX24NL","Outdoor Unit":"MUY-GX24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"27,000","Cooling at 95F1 - Minimum Capacity":"7,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"22,400","Cooling at 95F1 - Rated Power Input (W)":"1,720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Efficiency - EER21":"13","Efficiency - SEER2":"21.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX24NL","SEER":"21.5","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX24NL"},{"id":95156,"brandId":395,"categoryId":1689,"modelName":"MSY-GX30NL + MUY-GX30NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX30NL paired with outdoor unit MUY-GX30NL","capacityTon":2.55,"capacityKw":8.97,"selectBy":"TR","btuHr":30600,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":57,"eer":9.05,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX30NL","Outdoor Unit":"MUY-GX30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,600","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,600","Cooling at 95F1 - Rated Power Input (W)":"3,380","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Efficiency - EER21":"9.05","Efficiency - SEER2":"19.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"57","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX30NL","SEER":"19.2","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX30NL"},{"id":95157,"brandId":395,"categoryId":1689,"modelName":"MSY-GX36NL + MUY-GX36NL","series":"MSY","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSY Wall-Mounted (Ductless Single-Zone, cooling only) — indoor unit MSY-GX36NL paired with outdoor unit MUY-GX36NL","capacityTon":2.82,"capacityKw":9.91,"selectBy":"TR","btuHr":33800,"airflowCfm":765,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":15.88,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":16.5,"outdoorWeightKg":52.3,"indoorDimensions":"1100 x 257 x 325 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":57,"eer":8.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSY","Indoor Unit":"MSY-GX36NL","Outdoor Unit":"MUY-GX36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"33,800","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"10","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,800","Cooling at 95F1 - Rated Power Input (W)":"4,020","Cooling at 95F1 - Sensible Heat Factor (-)":"0.68","Efficiency - EER21":"8.4","Efficiency - SEER2":"18.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"324, 392, 454, 636, 765","Indoor Unit - Airflow Rate at Cooling, Wet":"292, 353, 408, 573, 688","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 41, 48, 53","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-5/16 x 10-1/8 x 12-13/16 [1,100 x 257 x 325]","Indoor Unit - Unit Weight (lbs [kg])":"37 [16.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"57","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"116 [52.30]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSY Wall-Mounted (Ductless Single-Zone, cooling only)","Indoor Model":"MSY-GX36NL","SEER":"18.5","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"49"},"outdoorModel":"MUY-GX36NL"},{"id":95158,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX09NL(B,S,W) + SUZ-AA09NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX09NL(B,S,W) paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":391,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":11.5,"outdoorWeightKg":37,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":21,"outdoorSoundDb":48,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX09NL(B,S,W)","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"700","Cooling at 95F1 - Sensible Heat Factor (-)":"0.97","Heating at 47F2 - Maximum Capacity (BTU/H)":"13,000","Heating at 47F2 - Minimum Capacity":"5,300","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"800","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,700","Heating at 17F3 - Rated Capacity":"7,700","Heating at 5F5 - Maximum Capacity":"6,200","Efficiency - COP at 47°F2":"4.3","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"12.9","Efficiency - SEER2":"21.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"143, 164, 228, 305, 391","Indoor Unit - Airflow Rate at Cooling, Wet":"128, 147, 205, 274, 352","Indoor Unit - Airflow Rate at Heating, Dry":"143, 164, 205, 244, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 23, 29, 36, 42","Indoor Unit - Sound Pressure Level [Heating]":"21, 24, 29, 37, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX09NL(B,S,W)","SEER":"21.7","HSPF":"12.9","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"53"},"cop":4.3,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95159,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX12NL(B,S,W) + SUZ-AA12NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX12NL(B,S,W) paired with outdoor unit SUZ-AA12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":391,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":11.5,"outdoorWeightKg":37,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":21,"outdoorSoundDb":49,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX12NL(B,S,W)","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"2,700","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"980","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"5,300","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,200","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,600","Heating at 17F3 - Rated Capacity":"9,600","Heating at 5F5 - Maximum Capacity":"7,800","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"21.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"143, 164, 228, 305, 391","Indoor Unit - Airflow Rate at Cooling, Wet":"128, 147, 205, 274, 352","Indoor Unit - Airflow Rate at Heating, Dry":"143, 164, 205, 244, 479","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 24, 29, 36, 42","Indoor Unit - Sound Pressure Level [Heating]":"21, 24, 30, 38, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX12NL(B,S,W)","SEER":"21.7","HSPF":"10","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"53"},"cop":3.6,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95160,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX15NL(B,S,W) + SUZ-AA15NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX15NL(B,S,W) paired with outdoor unit SUZ-AA15NL","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":382,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":11.5,"outdoorWeightKg":37,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":12.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX15NL(B,S,W)","Outdoor Unit":"SUZ-AA15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"3,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,230","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,000","Heating at 47F2 - Minimum Capacity":"4,900","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,450","Heating at 17F3 - Maximum Capacity (BTU/H)":"11,100","Heating at 17F3 - Rated Capacity":"11,100","Heating at 5F5 - Maximum Capacity":"9,900","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"12.1","Efficiency - HSPF2 [IV]":"10.6","Efficiency - SEER2":"20.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"208, 240, 280, 330, 382","Indoor Unit - Airflow Rate at Cooling, Wet":"188, 216, 252, 297, 344","Indoor Unit - Airflow Rate at Heating, Dry":"197, 228, 284, 347, 479","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 31, 35, 39, 42","Indoor Unit - Sound Pressure Level [Heating]":"28, 30, 35, 41, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,243","Outdoor Unit - Airflow Rate Heating":"1,229","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX15NL(B,S,W)","SEER":"20.9","HSPF":"10.6","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"53"},"cop":3.6,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NL"},{"id":95161,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX18NL(B,S,W) + SUZ-AA18NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX18NL(B,S,W) paired with outdoor unit SUZ-AA18NL","capacityTon":1.37,"capacityKw":4.81,"selectBy":"TR","btuHr":16400,"airflowCfm":408,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":11.5,"outdoorWeightKg":52.16,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":54,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX18NL(B,S,W)","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"16,400","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"16,400","Cooling at 95F1 - Rated Power Input (W)":"1,390","Cooling at 95F1 - Sensible Heat Factor (-)":"0.69","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,700","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,700","Heating at 17F3 - Maximum Capacity (BTU/H)":"13,100","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"10,600","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"10.6","Efficiency - SEER2":"17.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"208, 248, 288, 343, 408","Indoor Unit - Airflow Rate at Cooling, Wet":"188, 223, 259, 309, 367","Indoor Unit - Airflow Rate at Heating, Dry":"232, 264, 313, 347, 497","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 33, 36, 40, 43","Indoor Unit - Sound Pressure Level [Heating]":"30, 33, 37, 43, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX18NL(B,S,W)","SEER":"17.5","HSPF":"10.6","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"53"},"cop":3.4,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95162,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX09NL(B,S,W) + SUZ-AA09NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX09NL(B,S,W) paired with outdoor unit SUZ-AA09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":391,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":11.5,"outdoorWeightKg":52.16,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":21,"outdoorSoundDb":54,"eer":12.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX09NL(B,S,W)","Outdoor Unit":"SUZ-AA09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"4,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.3","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"710","Cooling at 95F1 - Sensible Heat Factor (-)":"0.96","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"900","Heating at 17F3 - Maximum Capacity (BTU/H)":"12,000","Heating at 17F3 - Rated Capacity":"7,300","Heating at 5F5 - Maximum Capacity":"12,000","Efficiency - COP at 47°F2":"3.9","Efficiency - EER21":"12.6","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry":"143, 164, 228, 305, 391","Indoor Unit - Airflow Rate at Heating, Dry":"143, 164, 205, 244, 448","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 23, 29, 36, 42","Indoor Unit - Sound Pressure Level [Heating]":"21, 24, 29, 37, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX09NL(B,S,W)","SEER":"17.4","HSPF":"10","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"54"},"cop":3.9,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NLHZ"},{"id":95163,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX12NL(B,S,W) + SUZ-AA12NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX12NL(B,S,W) paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":391,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":11.5,"outdoorWeightKg":52.16,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":21,"outdoorSoundDb":54,"eer":14.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX12NL(B,S,W)","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"4,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"850","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,150","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,400","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"14.1","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry":"143, 164, 228, 305, 391","Indoor Unit - Airflow Rate at Heating, Dry":"143, 164, 205, 244, 479","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 24, 29, 36, 42","Indoor Unit - Sound Pressure Level [Heating]":"21, 24, 30, 38, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX12NL(B,S,W)","SEER":"17.6","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"54"},"cop":3.8,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95164,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX15NL(B,S,W) + SUZ-AA15NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX15NL(B,S,W) paired with outdoor unit SUZ-AA15NLHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":382,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":11.5,"outdoorWeightKg":52.16,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":55,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX15NL(B,S,W)","Outdoor Unit":"SUZ-AA15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,260","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (BTU/H)":"19,300","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"17,000","Heating at 47F2 - Rated Power Input (W)":"1,330","Heating at 17F3 - Maximum Capacity (BTU/H)":"17,000","Heating at 17F3 - Rated Capacity":"10,900","Heating at 5F5 - Maximum Capacity":"17,000","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"11.9","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"17.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry":"208, 240, 280, 330, 382","Indoor Unit - Airflow Rate at Heating, Dry":"197, 228, 284, 347, 479","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 31, 35, 39, 42","Indoor Unit - Sound Pressure Level [Heating]":"28, 30, 35, 41, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX15NL(B,S,W)","SEER":"17.5","HSPF":"9.8","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"54"},"cop":3.7,"heatingCapacityKw":4.98,"heatingBtuHr":17000,"outdoorModel":"SUZ-AA15NLHZ"},{"id":95165,"brandId":395,"categoryId":1689,"modelName":"MSZ-EX18NL(B,S,W) + SUZ-AA18NLHZ","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-EX18NL(B,S,W) paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.37,"capacityKw":4.81,"selectBy":"TR","btuHr":16400,"airflowCfm":408,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":11.5,"outdoorWeightKg":52.2,"indoorDimensions":"885 x 195 x 299 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":30,"outdoorSoundDb":54,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-EX18NL(B,S,W)","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"16,400","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.5","Cooling at 95F1 - Rated Capacity (BTU/H)":"16,400","Cooling at 95F1 - Rated Power Input (W)":"1,390","Cooling at 95F1 - Sensible Heat Factor (-)":"0.69","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,700","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,700","Heating at 17F3 - Maximum Capacity (BTU/H)":"20,000","Heating at 17F3 - Rated Capacity":"13,100","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"10.2","Efficiency - SEER2":"17.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry":"208, 248, 288, 343, 408","Indoor Unit - Airflow Rate at Heating, Dry":"232, 264, 313, 347, 497","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 33, 36, 40, 43","Indoor Unit - Sound Pressure Level [Heating]":"30, 33, 37, 43, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-13/16 x 7-11/16 x 11-3/4 [885 x 195 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"26 [11.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-EX18NL(B,S,W)","SEER":"17.5","HSPF":"10.2","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"54"},"cop":3.4,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95166,"brandId":395,"categoryId":1689,"modelName":"MSZ-HX09NL + MUZ-HX09NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-HX09NL paired with outdoor unit MUZ-HX09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":379,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":17,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":29.5,"indoorDimensions":"838 x 235 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":46,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-HX09NL","Outdoor Unit":"MUZ-HX09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"11,000","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (Btu/h)":"13,000","Heating at 47F2 - Minimum Capacity":"4,000","Heating at 47F2 - Rated Capacity":"10,900","Heating at 47F2 - Rated Power Input (W)":"900","Heating at 17F3 - Maximum Capacity (Btu/h)":"7,200","Heating at 17F3 - Rated Capacity":"6,800","Heating at 5F5 - Maximum Capacity":"7,700","Efficiency - COP at 47°F2":"3.55","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"144, 211, 296, 379","Indoor Unit - Airflow Rate at Cooling, Wet":"129, 190, 267, 342","Indoor Unit - Airflow Rate at Heating, Dry":"144, 221, 317, 390","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 37, 43","Indoor Unit - Sound Pressure Level [Heating]":"22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9-1/4 x 11-1/32 [838 x 235 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,141","Outdoor Unit - Airflow Rate Heating":"1,196","Outdoor Unit - MCA (A)":"10","Outdoor Unit - MOCP":"17","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"46","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31/-1/2 x 11-1/4 x 21/5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"65 [29.5]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-HX09NL","SEER":"20","HSPF":"10","MCA (A)":"10","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"57"},"cop":3.55,"heatingCapacityKw":3.19,"heatingBtuHr":10900,"outdoorModel":"MUZ-HX09NL"},{"id":95167,"brandId":395,"categoryId":1689,"modelName":"MSZ-HX12NL + MUZ-HX12NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-HX12NL paired with outdoor unit MUZ-HX12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":475,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":36.7,"indoorDimensions":"838 x 235 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":49,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-HX12NL","Outdoor Unit":"MUZ-HX12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"13,400","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (Btu/h)":"15,500","Heating at 47F2 - Minimum Capacity":"4,500","Heating at 47F2 - Rated Capacity":"12,200","Heating at 47F2 - Rated Power Input (W)":"990","Heating at 17F3 - Maximum Capacity (Btu/h)":"9,000","Heating at 17F3 - Rated Capacity":"7,800","Heating at 5F5 - Maximum Capacity":"8,600","Efficiency - COP at 47°F2":"3.61","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"168, 246, 338, 475","Indoor Unit - Airflow Rate at Cooling, Wet":"151, 221, 304, 428","Indoor Unit - Airflow Rate at Heating, Dry":"172, 241, 348, 401","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 38, 47","Indoor Unit - Sound Pressure Level [Heating]":"23, 30, 38, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9-1/4 x 11-1/32 [838 x 235 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,166","Outdoor Unit - Airflow Rate Heating":"1,152","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31/-1/2 x 11-1/4 x 21/5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [36.7]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-HX12NL","SEER":"20","HSPF":"10","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"57"},"cop":3.61,"heatingCapacityKw":3.58,"heatingBtuHr":12200,"outdoorModel":"MUZ-HX12NL"},{"id":95168,"brandId":395,"categoryId":1689,"modelName":"MSZ-HX18NL + MUZ-HX18NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-HX18NL paired with outdoor unit MUZ-HX18NL","capacityTon":1.43,"capacityKw":5.04,"selectBy":"TR","btuHr":17200,"airflowCfm":621,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":12.5,"outdoorWeightKg":40.8,"indoorDimensions":"923 x 278 x 305 mm","outdoorDimensions":"800 x 285 x 714 mm","soundLevelDb":30,"outdoorSoundDb":49,"eer":12.55,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-HX18NL","Outdoor Unit":"MUZ-HX18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"17,200","Cooling at 95F1 - Rated Power Input (W)":"1,370","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (Btu/h)":"20,800","Heating at 47F2 - Minimum Capacity":"5,400","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,590","Heating at 17F3 - Maximum Capacity (Btu/h)":"15,000","Heating at 17F3 - Rated Capacity":"11,400","Heating at 5F5 - Maximum Capacity":"12,600","Efficiency - COP at 47°F2":"3.32","Efficiency - EER21":"12.55","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"314, 421, 524, 621","Indoor Unit - Airflow Rate at Cooling, Wet":"283, 379, 471, 559","Indoor Unit - Airflow Rate at Heating, Dry":"301, 421, 524, 621","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"30, 37, 42, 47","Indoor Unit - Sound Pressure Level [Heating]":"30, 37, 42, 47","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"36-5/16 x 10-7/8 x 12 [923 x 278 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,816","Outdoor Unit - Airflow Rate Heating":"1,415","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31/-1/2 x 11-1/4 x 21/5/8 [800 x 285 x 714]","Outdoor Unit - Unit Weight (lbs [kg])":"90 [40.8]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-HX18NL","SEER":"20","HSPF":"9.5","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"57"},"cop":3.32,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"MUZ-HX18NL"},{"id":95169,"brandId":395,"categoryId":1689,"modelName":"MSZ-HX24NL + MUZ-HX24NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-HX24NL paired with outdoor unit MUZ-HX24NL","capacityTon":1.87,"capacityKw":6.56,"selectBy":"TR","btuHr":22400,"airflowCfm":664,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":40,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":12.5,"outdoorWeightKg":52.2,"indoorDimensions":"923 x 278 x 305 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":33,"outdoorSoundDb":54,"eer":11.75,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-HX24NL","Outdoor Unit":"MUZ-HX24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"22,400","Cooling at 95F1 - Minimum Capacity":"5,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"22,400","Cooling at 95F1 - Rated Power Input (W)":"1,910","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"26,000","Heating at 47F2 - Minimum Capacity":"6,200","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"2,500","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,500","Heating at 17F3 - Rated Capacity":"17,200","Heating at 5F5 - Maximum Capacity":"18,200","Efficiency - COP at 47°F2":"3.05","Efficiency - EER21":"11.75","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"341, 428, 537, 664","Indoor Unit - Airflow Rate at Cooling, Wet":"306, 385, 484, 597","Indoor Unit - Airflow Rate at Heating, Dry":"394, 482, 579, 720","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"33, 38, 44, 50","Indoor Unit - Sound Pressure Level [Heating]":"34, 39, 44, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"36-5/16 x 10-7/8 x 12 [923 x 278 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,202","Outdoor Unit - Airflow Rate Heating":"1,934","Outdoor Unit - MCA (A)":"23","Outdoor Unit - MOCP":"40","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-HX24NL","SEER":"20","HSPF":"9.5","MCA (A)":"23","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"57"},"cop":3.05,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"MUZ-HX24NL"},{"id":95170,"brandId":395,"categoryId":1689,"modelName":"MSZ-WX09NL + MUZ-WX09NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-WX09NL paired with outdoor unit MUZ-WX09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":381,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":17,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":9,"indoorDimensions":"838 x 228 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":48,"eer":11,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-WX09NL","Outdoor Unit":"MUZ-WX09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"10,000","Cooling at 95F1 - Minimum Capacity":"3,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"820","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (BTU/H)":"11,800","Heating at 47F2 - Minimum Capacity":"4,500","Heating at 47F2 - Rated Capacity":"10,900","Heating at 47F2 - Rated Power Input (W)":"900","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,200","Heating at 17F3 - Rated Capacity":"6,800","Efficiency - COP at 47°F2":"3.55","Efficiency - EER21":"11","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"147, 210, 301, 381","Indoor Unit - Airflow Rate at Cooling, Wet":"132, 189, 271, 343","Indoor Unit - Airflow Rate at Heating, Dry":"147, 224, 321, 391","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 37, 43","Indoor Unit - Sound Pressure Level [Heating]":"22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9 x 11-1/16 [838 x 228 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,141","Outdoor Unit - Airflow Rate Heating":"1,196","Outdoor Unit - MCA (A)":"10","Outdoor Unit - MOCP":"17","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"20 [9]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 32","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 5, 4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-WX09NL","SEER":"18","HSPF":"8.5","MCA (A)":"10","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"61"},"cop":3.55,"heatingCapacityKw":3.19,"heatingBtuHr":10900,"outdoorModel":"MUZ-WX09NL"},{"id":95171,"brandId":395,"categoryId":1689,"modelName":"MSZ-WX12NL + MUZ-WX12NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-WX12NL paired with outdoor unit MUZ-WX12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":381,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":17,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":9,"indoorDimensions":"838 x 228 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":51,"eer":9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-WX12NL","Outdoor Unit":"MUZ-WX12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,200","Cooling at 95F1 - Minimum Capacity":"3,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.1","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"1,330","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (BTU/H)":"14,500","Heating at 47F2 - Minimum Capacity":"4,500","Heating at 47F2 - Rated Capacity":"12,200","Heating at 47F2 - Rated Power Input (W)":"1,090","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,000","Heating at 17F3 - Rated Capacity":"7,500","Efficiency - COP at 47°F2":"3.28","Efficiency - EER21":"9","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"147, 210, 301, 381","Indoor Unit - Airflow Rate at Cooling, Wet":"132, 189, 271, 343","Indoor Unit - Airflow Rate at Heating, Dry":"147, 224, 321, 391","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 37, 45","Indoor Unit - Sound Pressure Level [Heating]":"22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9 x 11-1/16 [838 x 228 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,141","Outdoor Unit - Airflow Rate Heating":"1,141","Outdoor Unit - MCA (A)":"10","Outdoor Unit - MOCP":"17","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"20 [9]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 32","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 5, 4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-WX12NL","SEER":"18","HSPF":"8.5","MCA (A)":"10","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"61"},"cop":3.28,"heatingCapacityKw":3.58,"heatingBtuHr":12200,"outdoorModel":"MUZ-WX12NL"},{"id":95172,"brandId":395,"categoryId":1689,"modelName":"MSZ-WX18NL + MUZ-WX18NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-WX18NL paired with outdoor unit MUZ-WX18NL","capacityTon":1.43,"capacityKw":5.04,"selectBy":"TR","btuHr":17200,"airflowCfm":473,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":28,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":9,"indoorDimensions":"838 x 228 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":32,"outdoorSoundDb":53,"eer":9.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-WX18NL","Outdoor Unit":"MUZ-WX18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"5.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"17,200","Cooling at 95F1 - Rated Power Input (W)":"1,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.67","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,800","Heating at 47F2 - Minimum Capacity":"5,400","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,680","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"11,700","Efficiency - COP at 47°F2":"3.14","Efficiency - EER21":"9.5","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"277, 341, 411, 473","Indoor Unit - Airflow Rate at Cooling, Wet":"249, 307, 370, 426","Indoor Unit - Airflow Rate at Heating, Dry":"253, 311, 376, 453","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"32, 38, 44, 49","Indoor Unit - Sound Pressure Level [Heating]":"31, 36, 41, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9 x 11-1/16 [838 x 228 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,166","Outdoor Unit - Airflow Rate Heating":"1,152","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"28","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"53","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"20 [9]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 32","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 5, 4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-WX18NL","SEER":"18","HSPF":"8.5","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"61"},"cop":3.14,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"MUZ-WX18NL"},{"id":95173,"brandId":395,"categoryId":1689,"modelName":"MSZ-WX24NL + MUZ-WX24NL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-WX24NL paired with outdoor unit MUZ-WX24NL","capacityTon":1.87,"capacityKw":6.56,"selectBy":"TR","btuHr":22400,"airflowCfm":622,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":12.4,"outdoorWeightKg":12.4,"indoorDimensions":"923 x 263 x 305 mm","outdoorDimensions":"800 x 285 x 714 mm","soundLevelDb":33,"outdoorSoundDb":57,"eer":8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-WX24NL","Outdoor Unit":"MUZ-WX24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"22,400","Cooling at 95F1 - Minimum Capacity":"5,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.1","Cooling at 95F1 - Rated Capacity (BTU/H)":"22,400","Cooling at 95F1 - Rated Power Input (W)":"2,800","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (BTU/H)":"26,000","Heating at 47F2 - Minimum Capacity":"5,400","Heating at 47F2 - Rated Capacity":"26,000","Heating at 47F2 - Rated Power Input (W)":"2,680","Heating at 17F3 - Maximum Capacity (BTU/H)":"17,800","Heating at 17F3 - Rated Capacity":"17,000","Efficiency - COP at 47°F2":"2.84","Efficiency - EER21":"8","Efficiency - HSPF2 [IV]":"8.5","Efficiency - SEER2":"18","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"322, 427, 527, 622","Indoor Unit - Airflow Rate at Cooling, Wet":"290, 384, 474, 560","Indoor Unit - Airflow Rate at Heating, Dry":"335, 446, 574, 698","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"33, 38, 44, 50","Indoor Unit - Sound Pressure Level [Heating]":"32, 38, 44, 50","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"36-5/16 x 10-5/16 x 12 [923 x 263 x 305]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.40]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,816","Outdoor Unit - Airflow Rate Heating":"1,582","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"57","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 28-1/8 [800 x 285 x 714]","Outdoor Unit - Unit Weight (lbs [kg])":"28 [12.40]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 32","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 5, 4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-WX24NL","SEER":"18","HSPF":"8.5","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"61"},"cop":2.84,"heatingCapacityKw":7.62,"heatingBtuHr":26000,"outdoorModel":"MUZ-WX24NL"},{"id":95174,"brandId":395,"categoryId":1689,"modelName":"MSZ-JX09WL + MUZ-JX09WL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-JX09WL paired with outdoor unit MUZ-JX09WL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":374,"voltage":"115V / 1Ph / 60Hz","electricalSupply":"115V, 1-Phase, 60Hz","breakerA":26,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":30.6,"indoorDimensions":"838 x 235 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":46,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-JX09WL","Outdoor Unit":"MUZ-JX09WL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"11,000","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (BTU/H)":"13,000","Heating at 47F2 - Minimum Capacity":"4,000","Heating at 47F2 - Rated Capacity":"10,900","Heating at 47F2 - Rated Power Input (W)":"900","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,200","Heating at 17F3 - Rated Capacity":"6,800","Heating at 5F5 - Maximum Capacity":"7,700","Efficiency - COP at 47°F2":"3.55","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"115 / 115, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"146, 210, 293, 374","Indoor Unit - Airflow Rate at Cooling, Wet":"131, 189, 263, 337","Indoor Unit - Airflow Rate at Heating, Dry":"146, 219, 313, 384","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 37, 43","Indoor Unit - Sound Pressure Level [Heating]":"22, 30, 37, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9-1/4 x 11-1/32 [838 x 235 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,305","Outdoor Unit - Airflow Rate Heating":"1,196","Outdoor Unit - MCA (A)":"15","Outdoor Unit - MOCP":"26","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"46","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"68 [30.6]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-JX09WL","SEER":"20","HSPF":"10","MCA (A)":"15","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"65"},"cop":3.55,"heatingCapacityKw":3.19,"heatingBtuHr":10900,"outdoorModel":"MUZ-JX09WL"},{"id":95175,"brandId":395,"categoryId":1689,"modelName":"MSZ-JX12WL + MUZ-JX12WL","series":"MSZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MSZ Wall-Mounted (Ductless Single-Zone) — indoor unit MSZ-JX12WL paired with outdoor unit MUZ-JX12WL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":468,"voltage":"115V / 1Ph / 60Hz","electricalSupply":"115V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":9,"outdoorWeightKg":36.9,"indoorDimensions":"838 x 235 x 280 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":22,"outdoorSoundDb":49,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MSZ","Indoor Unit":"MSZ-JX12WL","Outdoor Unit":"MUZ-JX12WL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"13,400","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"2","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,500","Heating at 47F2 - Minimum Capacity":"4,500","Heating at 47F2 - Rated Capacity":"12,200","Heating at 47F2 - Rated Power Input (W)":"990","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,000","Heating at 17F3 - Rated Capacity":"7,800","Heating at 5F5 - Maximum Capacity":"8,600","Efficiency - COP at 47°F2":"3.61","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"115 / 115, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"168, 243, 333, 468","Indoor Unit - Airflow Rate at Cooling, Wet":"151, 219, 300, 422","Indoor Unit - Airflow Rate at Heating, Dry":"173, 239, 343, 395","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"22, 30, 38, 47","Indoor Unit - Sound Pressure Level [Heating]":"23, 30, 38, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33 x 9-1/4 x 11-1/32 [838 x 235 x 280]","Indoor Unit - Unit Weight (lbs [kg])":"20 [9]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,344","Outdoor Unit - Airflow Rate Heating":"1,152","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"82 [36.9]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -5, -6","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"MSZ Wall-Mounted (Ductless Single-Zone)","Indoor Model":"MSZ-JX12WL","SEER":"20","HSPF":"10","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"65"},"cop":3.61,"heatingCapacityKw":3.58,"heatingBtuHr":12200,"outdoorModel":"MUZ-JX12WL"},{"id":95176,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX09NL + SUZ-AA09NL","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX09NL paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":417,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":15,"outdoorWeightKg":37,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":21,"outdoorSoundDb":48,"eer":12.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX09NL","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"710","Cooling at 95F1 - Sensible Heat Factor (-)":"0.93","Heating at 47F2 - Maximum Capacity (BTU/H)":"13,000","Heating at 47F2 - Minimum Capacity":"5,100","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"810","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,700","Heating at 17F3 - Rated Capacity":"7,700","Heating at 5F5 - Maximum Capacity":"6,200","Efficiency - COP at 47°F2":"4.3","Efficiency - EER21":"12.6","Efficiency - HSPF2 [IV]":"12.3","Efficiency - SEER2":"21.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"138, 198, 272, 360, 417","Indoor Unit - Airflow Rate at Cooling, Wet":"117, 168, 231, 306, 354","Indoor Unit - Airflow Rate at Heating, Dry":"138, 191, 254, 328, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 27, 34, 41, 46","Indoor Unit - Sound Pressure Level [Heating]":"21, 27, 34, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12.10]","Piping - Maximum Piping Length":"65 [19.80]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX09NL","SEER":"21.6","HSPF":"12.3","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"69"},"cop":4.3,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95177,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX12NL + SUZ-AA12NL","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX12NL paired with outdoor unit SUZ-AA12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":417,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":15,"outdoorWeightKg":37,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":21,"outdoorSoundDb":49,"eer":12.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"2,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"950","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"4,700","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,240","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,700","Heating at 17F3 - Rated Capacity":"9,700","Heating at 5F5 - Maximum Capacity":"7,800","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"12.6","Efficiency - HSPF2 [IV]":"8.7","Efficiency - SEER2":"19.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"138, 198, 272, 360, 417","Indoor Unit - Airflow Rate at Cooling, Wet":"117, 168, 231, 306, 354","Indoor Unit - Airflow Rate at Heating, Dry":"138, 191, 254, 328, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 27, 34, 41, 46","Indoor Unit - Sound Pressure Level [Heating]":"21, 27, 34, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12.10]","Piping - Maximum Piping Length":"65 [19.80]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX12NL","SEER":"19.6","HSPF":"8.7","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"69"},"cop":3.5,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95178,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX15NL + SUZ-AA15NL","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX15NL paired with outdoor unit SUZ-AA15NL","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":431,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":15,"outdoorWeightKg":37,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX15NL","Outdoor Unit":"SUZ-AA15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"3,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,150","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (BTU/H)":"20,400","Heating at 47F2 - Minimum Capacity":"4,900","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,360","Heating at 17F3 - Maximum Capacity (BTU/H)":"10,900","Heating at 17F3 - Rated Capacity":"10,900","Heating at 5F5 - Maximum Capacity":"9,800","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"13","Efficiency - HSPF2 [IV]":"10.5","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 254, 311, 392, 431","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 216, 264, 333, 366","Indoor Unit - Airflow Rate at Heating, Dry":"212, 268, 328, 399, 470","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 38, 43, 47","Indoor Unit - Sound Pressure Level [Heating]":"29, 35, 40, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,243","Outdoor Unit - Airflow Rate Heating":"1,229","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12.10]","Piping - Maximum Piping Length":"65 [19.80]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX15NL","SEER":"20.1","HSPF":"10.5","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"69"},"cop":3.8,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NL"},{"id":95179,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX18NL + SUZ-AA18NL","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":491,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15,"outdoorWeightKg":52.16,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":12.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.1","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,450","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"22,500","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,724","Heating at 17F3 - Maximum Capacity (BTU/H)":"13,400","Heating at 17F3 - Rated Capacity":"13,400","Heating at 5F5 - Maximum Capacity":"10,700","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.4","Efficiency - HSPF2 [IV]":"10.3","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 254, 328, 420, 491","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 216, 279, 357, 417","Indoor Unit - Airflow Rate at Heating, Dry":"212, 268, 328, 399, 470","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 39, 45, 50","Indoor Unit - Sound Pressure Level [Heating]":"29, 35, 40, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX18NL","SEER":"17.2","HSPF":"10.3","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"69"},"cop":3.4,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95180,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX09NL + SUZ-AA09NLHZ","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX09NL paired with outdoor unit SUZ-AA09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":417,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15,"outdoorWeightKg":52.16,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":21,"outdoorSoundDb":54,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX09NL","Outdoor Unit":"SUZ-AA09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.96","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"8,200","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"910","Heating at 17F3 - Maximum Capacity (BTU/H)":"12,000","Heating at 17F3 - Rated Capacity":"7,300","Heating at 5F5 - Maximum Capacity":"12,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"138, 198, 272, 360, 417","Indoor Unit - Airflow Rate at Cooling, Wet":"117, 168, 231, 306, 354","Indoor Unit - Airflow Rate at Heating, Dry":"138, 191, 254, 328, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 27, 34, 41, 46","Indoor Unit - Sound Pressure Level [Heating]":"21, 27, 34, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX09NL","SEER":"17","HSPF":"10","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"70"},"cop":3.8,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NLHZ"},{"id":95181,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX12NL + SUZ-AA12NLHZ","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX12NL paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":417,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15,"outdoorWeightKg":52.16,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":21,"outdoorSoundDb":54,"eer":13.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX12NL","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"2","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"8,200","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,170","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,300","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"13.9","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"138, 198, 272, 360, 417","Indoor Unit - Airflow Rate at Cooling, Wet":"117, 168, 231, 306, 354","Indoor Unit - Airflow Rate at Heating, Dry":"138, 191, 254, 328, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"21, 27, 34, 41, 46","Indoor Unit - Sound Pressure Level [Heating]":"21, 27, 34, 40, 46","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX12NL","SEER":"17.2","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"70"},"cop":3.7,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95182,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX15NL + SUZ-AA15NLHZ","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX15NL paired with outdoor unit SUZ-AA15NLHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":431,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15,"outdoorWeightKg":52.16,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":55,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX15NL","Outdoor Unit":"SUZ-AA15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,170","Cooling at 95F1 - Sensible Heat Factor (-)":"0.78","Heating at 47F2 - Maximum Capacity (BTU/H)":"19,000","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"17,000","Heating at 47F2 - Rated Power Input (W)":"1,270","Heating at 17F3 - Maximum Capacity (BTU/H)":"17,000","Heating at 17F3 - Rated Capacity":"10,900","Heating at 5F5 - Maximum Capacity":"17,000","Efficiency - COP at 47°F2":"3.9","Efficiency - EER21":"12.8","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 254, 311, 392, 431","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 216, 264, 333, 366","Indoor Unit - Airflow Rate at Heating, Dry":"212, 268, 328, 399, 470","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 38, 43, 47","Indoor Unit - Sound Pressure Level [Heating]":"29, 35, 40, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"55","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX15NL","SEER":"17.3","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"70"},"cop":3.9,"heatingCapacityKw":4.98,"heatingBtuHr":17000,"outdoorModel":"SUZ-AA15NLHZ"},{"id":95183,"brandId":395,"categoryId":1697,"modelName":"MFZ-KX18NL + SUZ-AA18NLHZ","series":"MFZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MFZ Floor-Mounted (Ductless Single-Zone) — indoor unit MFZ-KX18NL paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":491,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15,"outdoorWeightKg":52.2,"indoorDimensions":"750 x 215 x 600 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":28,"outdoorSoundDb":54,"eer":12.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MFZ","Indoor Unit":"MFZ-KX18NL","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.1","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,450","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"22,500","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,724","Heating at 17F3 - Maximum Capacity (BTU/H)":"20,000","Heating at 17F3 - Rated Capacity":"13,400","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.4","Efficiency - HSPF2 [IV]":"9.9","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"198, 254, 328, 420, 491","Indoor Unit - Airflow Rate at Cooling, Wet":"168, 216, 279, 357, 417","Indoor Unit - Airflow Rate at Heating, Dry":"212, 268, 328, 399, 470","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 33, 39, 45, 50","Indoor Unit - Sound Pressure Level [Heating]":"29, 35, 40, 45, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-1/2 x 8-7/16 x 23-5/8 [750 x 215 x 600]","Indoor Unit - Unit Weight (lbs [kg])":"33 [15]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"MFZ Floor-Mounted (Ductless Single-Zone)","Indoor Model":"MFZ-KX18NL","SEER":"17.2","HSPF":"9.9","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"70"},"cop":3.4,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95184,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX06NL","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX06NL paired with outdoor unit N/A","selectBy":"CFM","airflowCfm":198,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"indoorWeightKg":11.3,"indoorDimensions":"842 x 301 x 194 mm","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX06NL","Outdoor Unit":"","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"6,000","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"7,200","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"-","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"152, 166, 184, 198","Indoor Unit - Airflow Rate at Heating, Dry":"152, 173, 194, 212","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"29, 31, 34, 36","Indoor Unit - Sound Pressure Level [Heating]":"29, 32, 35, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/16 x 11-7/8 x 7-11/16 [842 x 301 x 194]","Indoor Unit - Unit Weight (lbs [kg])":"25 [11.30]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"-","Refrigerant - Maximum Piping Length":"-","Cooling at 95F1 - Maximum Capacity (Btu/h)":"-","Cooling at 95F1 - Minimum Capacity":"-","Cooling at 95F1 - Moisture Removal (Pints/h)":"-","Cooling at 95F1 - Rated Capacity (Btu/h)":"-","Cooling at 95F1 - Rated Power Input (W)":"-","Cooling at 95F1 - Sensible Heat Factor (-)":"-","Heating at 47F2 - Maximum Capacity (Btu/h)":"-","Heating at 47F2 - Minimum Capacity":"-","Heating at 47F2 - Rated Capacity":"-","Heating at 47F2 - Rated Power Input (W)":"-","Heating at 17F3 - Maximum Capacity (Btu/h)":"-","Heating at 17F3 - Rated Capacity":"-","Heating at 5F5 - Maximum Capacity":"-","Efficiency - COP at 47°F2":"-","Efficiency - EER21":"-","Efficiency - HSPF2 [IV]":"-","Efficiency - SEER2":"-","Outdoor Unit - Airflow Rate Cooling (CFM)":"-","Outdoor Unit - Airflow Rate Heating":"-","Outdoor Unit - MCA (A)":"-","Outdoor Unit - MOCP":"-","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"-","Outdoor Unit - Sound Pressure Level, Heating2":"-","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"-","Outdoor Unit - Unit Weight (lbs [kg])":"-","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"-","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"-","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX06NL","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"73"},"outdoorModel":""},{"id":95185,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX09NL + SUZ-AA09NL","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX09NL paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":311,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":15.5,"outdoorWeightKg":37,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":27,"outdoorSoundDb":48,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX09NL","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"201, 254, 282, 311","Indoor Unit - Airflow Rate at Heating, Dry":"212, 247, 290, 325","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 31, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"26, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"40 [12.10]","Refrigerant - Maximum Piping Length":"65 [19.80]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"760","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (Btu/h)":"13,000","Heating at 47F2 - Minimum Capacity":"5,000","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"910","Heating at 17F3 - Maximum Capacity (Btu/h)":"7,800","Heating at 17F3 - Rated Capacity":"7,800","Heating at 5F5 - Maximum Capacity":"6,300","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"12.2","Efficiency - SEER2":"20.9","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX09NL","SEER":"20.9","HSPF":"12.2","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"73"},"cop":3.8,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95186,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX12NL + SUZ-AA12NL","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX12NL paired with outdoor unit SUZ-AA12NL","capacityTon":0.94,"capacityKw":3.31,"selectBy":"TR","btuHr":11300,"airflowCfm":332,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":15.5,"outdoorWeightKg":37,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"800 x 285 x 550 mm","soundLevelDb":27,"outdoorSoundDb":49,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"212, 258, 297, 332","Indoor Unit - Airflow Rate at Heating, Dry":"212, 272, 311, 350","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 32, 36, 40","Indoor Unit - Sound Pressure Level [Heating]":"26, 32, 36, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"40 [12.10]","Refrigerant - Maximum Piping Length":"65 [19.80]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"11,300","Cooling at 95F1 - Minimum Capacity":"2,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"11,300","Cooling at 95F1 - Rated Power Input (W)":"950","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (Btu/h)":"14,600","Heating at 47F2 - Minimum Capacity":"5,000","Heating at 47F2 - Rated Capacity":"14,600","Heating at 47F2 - Rated Power Input (W)":"1,330","Heating at 17F3 - Maximum Capacity (Btu/h)":"9,600","Heating at 17F3 - Rated Capacity":"9,600","Heating at 5F5 - Maximum Capacity":"7,700","Efficiency - COP at 47°F2":"3.2","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"20.7","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-5/8 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX12NL","SEER":"20.7","HSPF":"10","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"73"},"cop":3.2,"heatingCapacityKw":4.28,"heatingBtuHr":14600,"outdoorModel":"SUZ-AA12NL"},{"id":95187,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX18NL + SUZ-AA18NL","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.37,"capacityKw":4.81,"selectBy":"TR","btuHr":16400,"airflowCfm":403,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15.5,"outdoorWeightKg":52.16,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":29,"outdoorSoundDb":54,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling Capacity (Nominal)1,4 - Cooling Capacity (Nominal) (Btu/h)":"-","Heating Capacity (Nominal)2,4 - Heating Capacity (Nominal)":"-","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"212, 293, 346, 403","Indoor Unit - Airflow Rate at Heating, Dry":"212, 311, 364, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"29, 36, 41, 47","Indoor Unit - Sound Pressure Level [Heating]":"26, 37, 42, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Refrigerant - Type":"R454B","Refrigerant - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Refrigerant - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Refrigerant - Maximum Height Difference (ft [m])":"50 [15.24]","Refrigerant - Maximum Piping Length":"100 [30.48]","Cooling at 95F1 - Maximum Capacity (Btu/h)":"16,400","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"16,400","Cooling at 95F1 - Rated Power Input (W)":"1,390","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (Btu/h)":"21,000","Heating at 47F2 - Minimum Capacity":"8,100","Heating at 47F2 - Rated Capacity":"19,000","Heating at 47F2 - Rated Power Input (W)":"1,796","Heating at 17F3 - Maximum Capacity (Btu/h)":"12,600","Heating at 17F3 - Rated Capacity":"12,600","Heating at 5F5 - Maximum Capacity":"10,000","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"10","Efficiency - SEER2":"17.2","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX18NL","SEER":"17.2","HSPF":"10","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"73"},"cop":3.1,"heatingCapacityKw":5.57,"heatingBtuHr":19000,"outdoorModel":"SUZ-AA18NL"},{"id":95188,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX09NL + SUZ-AA09NLHZ","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX09NL paired with outdoor unit SUZ-AA09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":311,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15.5,"outdoorWeightKg":52.16,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":54,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX09NL","Outdoor Unit":"SUZ-AA09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"730","Cooling at 95F1 - Sensible Heat Factor (-)":"0.81","Heating at 47F2 - Maximum Capacity (BTU/H)":"14,500","Heating at 47F2 - Minimum Capacity":"7,900","Heating at 47F2 - Rated Capacity":"11,400","Heating at 47F2 - Rated Power Input (W)":"982","Heating at 17F3 - Maximum Capacity (BTU/H)":"11,400","Heating at 17F3 - Rated Capacity":"7,000","Heating at 5F5 - Maximum Capacity":"11,400","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.3","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"16.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"201, 254, 282, 311","Indoor Unit - Airflow Rate at Heating, Dry":"212, 247, 290, 325","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 31, 34, 38","Indoor Unit - Sound Pressure Level [Heating]":"26, 29, 34, 37","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX09NL","SEER":"16.7","HSPF":"9.7","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"74"},"cop":3.4,"heatingCapacityKw":3.34,"heatingBtuHr":11400,"outdoorModel":"SUZ-AA09NLHZ"},{"id":95189,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX12NL + SUZ-AA12NLHZ","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX12NL paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":332,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15.5,"outdoorWeightKg":52.16,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":27,"outdoorSoundDb":54,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX12NL","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"2,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"900","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (BTU/H)":"18,000","Heating at 47F2 - Minimum Capacity":"7,900","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,330","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,500","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"13.3","Efficiency - HSPF2 [IV]":"9.6","Efficiency - SEER2":"16.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"212, 258, 297, 332","Indoor Unit - Airflow Rate at Heating, Dry":"212, 272, 311, 350","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"27, 32, 36, 40","Indoor Unit - Sound Pressure Level [Heating]":"26, 32, 36, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX12NL","SEER":"16.7","HSPF":"9.6","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"74"},"cop":3.3,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95190,"brandId":395,"categoryId":1690,"modelName":"MLZ-KX18NL + SUZ-AA18NLHZ","series":"MLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone) — indoor unit MLZ-KX18NL paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.37,"capacityKw":4.81,"selectBy":"TR","btuHr":16400,"airflowCfm":403,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":15.5,"outdoorWeightKg":52.2,"indoorDimensions":"1102 x 360 x 185 mm","outdoorDimensions":"840 x 330 x 880 mm","soundLevelDb":29,"outdoorSoundDb":54,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MLZ","Indoor Unit":"MLZ-KX18NL","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"16,400","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.2","Cooling at 95F1 - Rated Capacity (BTU/H)":"16,400","Cooling at 95F1 - Rated Power Input (W)":"1,390","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,000","Heating at 47F2 - Minimum Capacity":"8,100","Heating at 47F2 - Rated Capacity":"18,400","Heating at 47F2 - Rated Power Input (W)":"1,620","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,400","Heating at 17F3 - Rated Capacity":"12,000","Heating at 5F5 - Maximum Capacity":"18,400","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"17.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"212, 293, 346, 403","Indoor Unit - Airflow Rate at Heating, Dry":"212, 311, 364, 417","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"29, 36, 41, 47","Indoor Unit - Sound Pressure Level [Heating]":"26, 37, 42, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43-3/8 x 14-3/16 x 7-5/16 [1,102 x 360 x 185]","Indoor Unit - Unit Weight (lbs [kg])":"34 [15.50]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15.24]","Piping - Maximum Piping Length":"100 [30.48]","Family":"EZ FIT (MLZ) Ceiling-Recessed (Ductless Single-Zone)","Indoor Model":"MLZ-KX18NL","SEER":"17.2","HSPF":"9.5","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"74"},"cop":3.3,"heatingCapacityKw":5.39,"heatingBtuHr":18400,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95191,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF09NL + SUZ-AA09NL","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF09NL paired with outdoor unit SUZ-AA09NL","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":300,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":22,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14,"outdoorWeightKg":37,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"800 x 285 x 550 mm","outdoorSoundDb":48,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF09NL","Outdoor Unit":"SUZ-AA09NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"2,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"0.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"680","Cooling at 95F1 - Sensible Heat Factor (-)":"0.91","Heating at 47F2 - Maximum Capacity (BTU/H)":"12,800","Heating at 47F2 - Minimum Capacity":"4,900","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"930","Heating at 17F3 - Maximum Capacity (BTU/H)":"7,800","Heating at 17F3 - Rated Capacity":"7,800","Heating at 5F5 - Maximum Capacity":"6,300","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"13.2","Efficiency - HSPF2 [IV]":"11.8","Efficiency - SEER2":"21","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"230, 265, 300","Indoor Unit - Airflow Rate at Heating, Dry":"230, 265, 300","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"25, 28, 31","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"13","Outdoor Unit - MOCP":"22","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"48","Outdoor Unit - Sound Pressure Level, Heating2":"50","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-11/16 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF09NL","SEER":"21","HSPF":"11.8","MCA (A)":"13","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"77"},"cop":3.8,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NL"},{"id":95192,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF12NL + SUZ-AA12NL","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF12NL paired with outdoor unit SUZ-AA12NL","capacityTon":1,"capacityKw":3.52,"sel