ectBy":"TR","btuHr":12000,"airflowCfm":335,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":23,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14,"outdoorWeightKg":37,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"800 x 285 x 550 mm","outdoorSoundDb":49,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF12NL","Outdoor Unit":"SUZ-AA12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"3,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"960","Cooling at 95F1 - Sensible Heat Factor (-)":"0.84","Heating at 47F2 - Maximum Capacity (BTU/H)":"15,000","Heating at 47F2 - Minimum Capacity":"4,900","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,370","Heating at 17F3 - Maximum Capacity (BTU/H)":"9,800","Heating at 17F3 - Rated Capacity":"9,800","Heating at 5F5 - Maximum Capacity":"7,900","Efficiency - COP at 47°F2":"3.2","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"20.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"15","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"230, 280, 335","Indoor Unit - Airflow Rate at Heating, Dry":"230, 280, 335","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"25, 30, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,229","Outdoor Unit - Airflow Rate Heating":"1,172","Outdoor Unit - MCA (A)":"14","Outdoor Unit - MOCP":"23","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-11/16 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF12NL","SEER":"20.3","HSPF":"9.7","MCA (A)":"14","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"77"},"cop":3.2,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NL"},{"id":95193,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF15NL + SUZ-AA15NL","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF15NL paired with outdoor unit SUZ-AA15NL","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":405,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":29,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":20,"pipeHeightM":12,"indoorWeightKg":14,"outdoorWeightKg":37,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"800 x 285 x 550 mm","outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF15NL","Outdoor Unit":"SUZ-AA15NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"3,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,240","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (BTU/H)":"19,600","Heating at 47F2 - Minimum Capacity":"4,600","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,600","Heating at 17F3 - Maximum Capacity (BTU/H)":"11,300","Heating at 17F3 - Rated Capacity":"11,300","Heating at 5F5 - Maximum Capacity":"9,600","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"10.1","Efficiency - SEER2":"20.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"245, 315, 405","Indoor Unit - Airflow Rate at Heating, Dry":"245, 315, 405","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"27, 34, 39","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,243","Outdoor Unit - Airflow Rate Heating":"1,229","Outdoor Unit - MCA (A)":"17","Outdoor Unit - MOCP":"29","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"51","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 11-1/4 x 21-11/16 [800 x 285 x 550]","Outdoor Unit - Unit Weight (lbs [kg])":"81 [37]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"40 [12]","Piping - Maximum Piping Length":"65 [20]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF15NL","SEER":"20.6","HSPF":"10.1","MCA (A)":"17","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"77"},"cop":3.3,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"SUZ-AA15NL"},{"id":95194,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF18NL + SUZ-AA18NL","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF18NL paired with outdoor unit SUZ-AA18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":475,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14,"outdoorWeightKg":52.16,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"840 x 330 x 880 mm","outdoorSoundDb":54,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF18NL","Outdoor Unit":"SUZ-AA18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,500","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,800","Heating at 47F2 - Minimum Capacity":"7,900","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,890","Heating at 17F3 - Maximum Capacity (BTU/H)":"13,200","Heating at 17F3 - Rated Capacity":"13,200","Heating at 5F5 - Maximum Capacity":"10,400","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.6","Efficiency - SEER2":"17.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"300, 420, 475","Indoor Unit - Airflow Rate at Heating, Dry":"300, 420, 475","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"32, 40, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -4, -5","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF18NL","SEER":"17.5","HSPF":"9.6","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"77"},"cop":3.1,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NL"},{"id":95195,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF09NL + SUZ-AA09NLHZ","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF09NL paired with outdoor unit SUZ-AA09NLHZ","capacityTon":0.75,"capacityKw":2.64,"selectBy":"TR","btuHr":9000,"airflowCfm":300,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":41,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14,"outdoorWeightKg":52.16,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"840 x 330 x 880 mm","outdoorSoundDb":54,"eer":12.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF09NL","Outdoor Unit":"SUZ-AA09NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"9,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"1","Cooling at 95F1 - Rated Capacity (BTU/H)":"9,000","Cooling at 95F1 - Rated Power Input (W)":"720","Cooling at 95F1 - Sensible Heat Factor (-)":"0.88","Heating at 47F2 - Maximum Capacity (BTU/H)":"14,600","Heating at 47F2 - Minimum Capacity":"7,700","Heating at 47F2 - Rated Capacity":"12,000","Heating at 47F2 - Rated Power Input (W)":"1,003","Heating at 17F3 - Maximum Capacity (BTU/H)":"12,000","Heating at 17F3 - Rated Capacity":"7,500","Heating at 5F5 - Maximum Capacity":"12,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12.5","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"16.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"230, 265, 300","Indoor Unit - Airflow Rate at Heating, Dry":"230, 265, 300","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"25, 28, 31","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"41","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31-1/2 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF09NL","SEER":"16.6","HSPF":"9.3","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"78"},"cop":3.4,"heatingCapacityKw":3.52,"heatingBtuHr":12000,"outdoorModel":"SUZ-AA09NLHZ"},{"id":95196,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF12NL + SUZ-AA12NLHZ","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF12NL paired with outdoor unit SUZ-AA12NLHZ","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":335,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":9.52,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14,"outdoorWeightKg":52.16,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"840 x 330 x 880 mm","outdoorSoundDb":54,"eer":13.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF12NL","Outdoor Unit":"SUZ-AA12NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"12,000","Cooling at 95F1 - Minimum Capacity":"5,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"2.1","Cooling at 95F1 - Rated Capacity (BTU/H)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"860","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (BTU/H)":"16,900","Heating at 47F2 - Minimum Capacity":"7,700","Heating at 47F2 - Rated Capacity":"15,000","Heating at 47F2 - Rated Power Input (W)":"1,290","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,000","Heating at 17F3 - Rated Capacity":"9,600","Heating at 5F5 - Maximum Capacity":"15,000","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"13.9","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"16.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"230, 280, 335","Indoor Unit - Airflow Rate at Heating, Dry":"230, 280, 335","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"25, 30, 34","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 56 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"3/8 [9.52]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF12NL","SEER":"16.8","HSPF":"9.4","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"78"},"cop":3.4,"heatingCapacityKw":4.4,"heatingBtuHr":15000,"outdoorModel":"SUZ-AA12NLHZ"},{"id":95197,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF15NL + SUZ-AA15NLHZ","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF15NL paired with outdoor unit SUZ-AA15NLHZ","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":405,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14,"outdoorWeightKg":52.16,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"840 x 330 x 880 mm","outdoorSoundDb":54,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF15NL","Outdoor Unit":"SUZ-AA15NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"15,000","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.3","Cooling at 95F1 - Rated Capacity (BTU/H)":"15,000","Cooling at 95F1 - Rated Power Input (W)":"1,180","Cooling at 95F1 - Sensible Heat Factor (-)":"0.75","Heating at 47F2 - Maximum Capacity (BTU/H)":"19,000","Heating at 47F2 - Minimum Capacity":"7,800","Heating at 47F2 - Rated Capacity":"17,000","Heating at 47F2 - Rated Power Input (W)":"1,510","Heating at 17F3 - Maximum Capacity (BTU/H)":"17,000","Heating at 17F3 - Rated Capacity":"11,000","Heating at 5F5 - Maximum Capacity":"17,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"12.7","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"17","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"245, 315, 405","Indoor Unit - Airflow Rate at Heating, Dry":"245, 315, 405","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"27, 34, 39","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.16]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 56 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF15NL","SEER":"17","HSPF":"9.2","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"78"},"cop":3.3,"heatingCapacityKw":4.98,"heatingBtuHr":17000,"outdoorModel":"SUZ-AA15NLHZ"},{"id":95198,"brandId":395,"categoryId":1690,"modelName":"SLZ-AF18NL + SUZ-AA18NLHZ","series":"SLZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"SLZ Ceiling Cassette (Ductless Single-Zone) — indoor unit SLZ-AF18NL paired with outdoor unit SUZ-AA18NLHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":475,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":42,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"pipeMaxM":30,"pipeHeightM":15,"indoorWeightKg":14,"outdoorWeightKg":52.2,"indoorDimensions":"570 x 570 x 208 mm","outdoorDimensions":"840 x 330 x 880 mm","outdoorSoundDb":54,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"SLZ","Indoor Unit":"SLZ-AF18NL","Outdoor Unit":"SUZ-AA18NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"18,000","Cooling at 95F1 - Minimum Capacity":"5,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.8","Cooling at 95F1 - Rated Capacity (BTU/H)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,500","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (BTU/H)":"21,800","Heating at 47F2 - Minimum Capacity":"7,900","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,890","Heating at 17F3 - Maximum Capacity (BTU/H)":"20,000","Heating at 17F3 - Rated Capacity":"13,200","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"17.5","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"300, 420, 475","Indoor Unit - Airflow Rate at Heating, Dry":"300, 420, 475","Indoor Unit - Sound Pressure Level [Heating] (dB (A))":"32, 40, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-7/16 x 22-7/16 x 8-3/16 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14]","Outdoor Unit - Airflow Rate Cooling (CFM)":"2,193","Outdoor Unit - Airflow Rate Heating":"1,949","Outdoor Unit - MCA (A)":"25","Outdoor Unit - MOCP":"42","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"54","Outdoor Unit - Sound Pressure Level, Heating2":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 34-5/8 [840 x 330 x 880]","Outdoor Unit - Unit Weight (lbs [kg])":"115 [52.2]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 56 / -13, -14","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.72]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"50 [15]","Piping - Maximum Piping Length":"100 [30]","Family":"SLZ Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"SLZ-AF18NL","SEER":"17.5","HSPF":"9.3","MCA (A)":"25","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"78"},"cop":3.1,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"SUZ-AA18NLHZ"},{"id":95199,"brandId":395,"categoryId":1689,"modelName":"PKA-AL12NL + PUZ-AK12NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AL12NL paired with outdoor unit PUZ-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":385,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":12.7,"outdoorWeightKg":45,"indoorDimensions":"898 x 237 x 299 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":34,"outdoorSoundDb":44,"eer":14.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AL12NL","Outdoor Unit":"PUZ-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,200","Cooling at 95F1 - Minimum Capacity":"4,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Heating at 47F2 - Maximum Capacity (Btu/h)":"18,000","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"18,000","Heating at 47F2 - Rated Power Input (W)":"1,701","Heating at 17F3 - Maximum Capacity (Btu/h)":"9,400","Heating at 17F3 - Rated Capacity":"9,400","Heating at 5F5 - Maximum Capacity":"8,000","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"14.8","Efficiency - HSPF2 [IV]":"10.1","Efficiency - SEER2":"21.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 290, 325, 385","Indoor Unit - Airflow Rate at Cooling, Wet":"215, 255, 320, 375","Indoor Unit - Airflow Rate at Heating, Dry":"265, 290, 325, 385","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 37, 40, 43","Indoor Unit - Sound Pressure Level [Heating]":"34, 37, 40, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-11/32 x 9-11/32 x 11-25/32 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.70]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99.21 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AL12NL","SEER":"21.1","HSPF":"10.1","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"81"},"cop":3.1,"heatingCapacityKw":5.28,"heatingBtuHr":18000,"outdoorModel":"PUZ-AK12NL"},{"id":95200,"brandId":395,"categoryId":1689,"modelName":"PKA-AL18NL + PUZ-AK18NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AL18NL paired with outdoor unit PUZ-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":450,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":12.7,"outdoorWeightKg":45,"indoorDimensions":"898 x 237 x 299 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":34,"outdoorSoundDb":44,"eer":11,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AL18NL","Outdoor Unit":"PUZ-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,000","Cooling at 95F1 - Minimum Capacity":"4,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,630","Cooling at 95F1 - Sensible Heat Factor (-)":"0.6","Heating at 47F2 - Maximum Capacity (Btu/h)":"23,600","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"22,000","Heating at 47F2 - Rated Power Input (W)":"2,079","Heating at 17F3 - Maximum Capacity (Btu/h)":"11,700","Heating at 17F3 - Rated Capacity":"11,700","Heating at 5F5 - Maximum Capacity":"9,200","Efficiency - COP at 47°F2":"3.1","Efficiency - EER21":"11","Efficiency - HSPF2 [IV]":"8.9","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 310, 375, 450","Indoor Unit - Airflow Rate at Cooling, Wet":"215, 255, 320, 375","Indoor Unit - Airflow Rate at Heating, Dry":"265, 310, 375, 450","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 39, 44, 48","Indoor Unit - Sound Pressure Level [Heating]":"34, 39, 44, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-11/32 x 9-11/32 x 11-25/32 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.70]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99.21 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AL18NL","SEER":"19.5","HSPF":"8.9","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"81"},"cop":3.1,"heatingCapacityKw":6.45,"heatingBtuHr":22000,"outdoorModel":"PUZ-AK18NL"},{"id":95201,"brandId":395,"categoryId":1689,"modelName":"PKA-AK24NL + PUZ-AH24NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK24NL paired with outdoor unit PUZ-AH24NL","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":70,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":39,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,990","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (Btu/h)":"31,000","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,414","Heating at 17F3 - Maximum Capacity (Btu/h)":"15,300","Heating at 17F3 - Rated Capacity":"15,300","Heating at 5F5 - Maximum Capacity":"11,600","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"21.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Airflow Rate at Heating, Dry":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK24NL","SEER":"21.1","HSPF":"9.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"81"},"cop":3.4,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AH24NL"},{"id":95202,"brandId":395,"categoryId":1689,"modelName":"PKA-AK30NL + PUZ-AH30NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":70,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":39,"outdoorSoundDb":49,"eer":10.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,400","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,950","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,400","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,847","Heating at 17F3 - Maximum Capacity (Btu/h)":"18,700","Heating at 17F3 - Rated Capacity":"18,700","Heating at 5F5 - Maximum Capacity":"12,900","Efficiency - COP at 47°F2":"3.5","Efficiency - EER21":"10.1","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"19.7","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Airflow Rate at Heating, Dry":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK30NL","SEER":"19.7","HSPF":"9.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"81"},"cop":3.5,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AH30NL"},{"id":95203,"brandId":395,"categoryId":1689,"modelName":"PKA-AK36NL + PUZ-AK36NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK36NL paired with outdoor unit PUZ-AK36NL","capacityTon":2.78,"capacityKw":9.79,"selectBy":"TR","btuHr":33400,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":102,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":43,"outdoorSoundDb":52,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"13,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"12","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,400","Cooling at 95F1 - Rated Power Input (W)":"2,770","Cooling at 95F1 - Sensible Heat Factor (-)":"0.61","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,200","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,859","Heating at 17F3 - Maximum Capacity (Btu/h)":"23,200","Heating at 17F3 - Rated Capacity":"23,200","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"4.1","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"20.3","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 810, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"705, 810, 920","Indoor Unit - Airflow Rate at Heating, Dry":"705, 810, 920","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"43, 46, 49","Indoor Unit - Sound Pressure Level [Heating]":"43, 46, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK36NL","SEER":"20.3","HSPF":"9.4","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"81"},"cop":4.1,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NL"},{"id":95204,"brandId":395,"categoryId":1689,"modelName":"PKA-AK24NL + PUZ-AK24NLHZ","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK24NL paired with outdoor unit PUZ-AK24NLHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":105,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":39,"outdoorSoundDb":52,"eer":14.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK24NL","Outdoor Unit":"PUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"25,000","Cooling at 95F1 - Minimum Capacity":"13,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"7.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,650","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (Btu/h)":"28,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"1,908","Heating at 17F3 - Maximum Capacity (Btu/h)":"26,000","Heating at 17F3 - Rated Capacity":"17,000","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"4.3","Efficiency - EER21":"14.5","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"21.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Airflow Rate at Heating, Dry":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK24NL","SEER":"21.8","HSPF":"9.4","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"82"},"cop":4.3,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AK24NLHZ"},{"id":95205,"brandId":395,"categoryId":1689,"modelName":"PKA-AK30NL + PUZ-AK30NLHZ","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK30NL paired with outdoor unit PUZ-AK30NLHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":105,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":39,"outdoorSoundDb":52,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK30NL","Outdoor Unit":"PUZ-AK30NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"31,000","Cooling at 95F1 - Minimum Capacity":"12,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"8.3","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,350","Cooling at 95F1 - Sensible Heat Factor (-)":"0.7","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,620","Heating at 17F3 - Maximum Capacity (Btu/h)":"32,000","Heating at 17F3 - Rated Capacity":"22,000","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"12.7","Efficiency - HSPF2 [IV]":"9.9","Efficiency - SEER2":"23.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Airflow Rate at Heating, Dry":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK30NL","SEER":"23.2","HSPF":"9.9","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"82"},"cop":3.8,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AK30NLHZ"},{"id":95206,"brandId":395,"categoryId":1689,"modelName":"PKA-AK36NL + PUZ-AK36NLHZ","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK36NL paired with outdoor unit PUZ-AK36NLHZ","capacityTon":2.8,"capacityKw":9.85,"selectBy":"TR","btuHr":33600,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":105,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":43,"outdoorSoundDb":52,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK36NL","Outdoor Unit":"PUZ-AK36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"14,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,600","Cooling at 95F1 - Rated Power Input (W)":"2,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.6","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,859","Heating at 17F3 - Maximum Capacity (Btu/h)":"38,000","Heating at 17F3 - Rated Capacity":"24,200","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4.1","Efficiency - EER21":"11.9","Efficiency - HSPF2 [IV]":"9.6","Efficiency - SEER2":"22.1","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 810, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"705, 810, 920","Indoor Unit - Airflow Rate at Heating, Dry":"705, 810, 920","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"43, 46, 49","Indoor Unit - Sound Pressure Level [Heating]":"43, 46, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK36NL","SEER":"22.1","HSPF":"9.6","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"82"},"cop":4.1,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NLHZ"},{"id":95207,"brandId":395,"categoryId":1689,"modelName":"PKA-AL12NL + PUY-AK12NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AL12NL paired with outdoor unit PUY-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":385,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":12.7,"outdoorWeightKg":45,"indoorDimensions":"898 x 237 x 299 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":34,"outdoorSoundDb":44,"eer":14.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AL12NL","Outdoor Unit":"PUY-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,200","Cooling at 95F1 - Minimum Capacity":"4,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"3","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.73","Efficiency - EER21":"14.8","Efficiency - SEER2":"21.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 290, 325, 385","Indoor Unit - Airflow Rate at Cooling, Wet":"215, 255, 320, 375","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 37, 40, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-11/32 x 9-11/32 x 11-25/32 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.70]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AL12NL","SEER":"21.1","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"83"},"outdoorModel":"PUY-AK12NL"},{"id":95208,"brandId":395,"categoryId":1689,"modelName":"PKA-AL18NL + PUY-AK18NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AL18NL paired with outdoor unit PUY-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":450,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":12.7,"outdoorWeightKg":45,"indoorDimensions":"898 x 237 x 299 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":34,"outdoorSoundDb":44,"eer":11,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AL18NL","Outdoor Unit":"PUY-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,000","Cooling at 95F1 - Minimum Capacity":"4,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,630","Cooling at 95F1 - Sensible Heat Factor (-)":"0.6","Efficiency - EER21":"11","Efficiency - SEER2":"19.5","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"265, 310, 375, 450","Indoor Unit - Airflow Rate at Cooling, Wet":"215, 255, 320, 375","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 39, 44, 48","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-11/32 x 9-11/32 x 11-25/32 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.70]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24- 13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AL18NL","SEER":"19.5","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"83"},"outdoorModel":"PUY-AK18NL"},{"id":95209,"brandId":395,"categoryId":1689,"modelName":"PKA-AK24NL + PUY-AH24NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK24NL paired with outdoor unit PUY-AH24NL","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":70,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":39,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,500","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.2","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,990","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Efficiency - EER21":"12","Efficiency - SEER2":"21.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK24NL","SEER":"21.1","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"83"},"outdoorModel":"PUY-AH24NL"},{"id":95210,"brandId":395,"categoryId":1689,"modelName":"PKA-AK30NL + PUY-AH30NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":775,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":70,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":39,"outdoorSoundDb":49,"eer":10.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,400","Cooling at 95F1 - Minimum Capacity":"10,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.5","Cooling at 95F1 - Rated Capacity (Btu/h)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,950","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Efficiency - EER21":"10.1","Efficiency - SEER2":"19.7","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"635, 705, 775","Indoor Unit - Airflow Rate at Cooling, Wet":"635, 705, 775","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK30NL","SEER":"19.7","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"83"},"outdoorModel":"PUY-AH30NL"},{"id":95211,"brandId":395,"categoryId":1689,"modelName":"PKA-AK36NL + PUY-AK36NL","series":"PKA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PKA Wall-Mounted (Commercial, Ductless Single-Zone) — indoor unit PKA-AK36NL paired with outdoor unit PUY-AK36NL","capacityTon":2.78,"capacityKw":9.79,"selectBy":"TR","btuHr":33400,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":102,"indoorDimensions":"1170 x 295 x 365 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":43,"outdoorSoundDb":52,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PKA","Indoor Unit":"PKA-AK36NL","Outdoor Unit":"PUY-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,000","Cooling at 95F1 - Minimum Capacity":"13,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"12","Cooling at 95F1 - Rated Capacity (Btu/h)":"33,400","Cooling at 95F1 - Rated Power Input (W)":"2,770","Cooling at 95F1 - Sensible Heat Factor (-)":"0.61","Efficiency - EER21":"12","Efficiency - SEER2":"20.3","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 810, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"705, 810, 920","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"43, 46, 49","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46-1/16 x 11-5/8 x 14-3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PKA Wall-Mounted (Commercial, Ductless Single-Zone)","Indoor Model":"PKA-AK36NL","SEER":"20.3","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"83"},"outdoorModel":"PUY-AK36NL"},{"id":95212,"brandId":395,"categoryId":1692,"modelName":"PLA-AE12NL + PUZ-AK12NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE12NL paired with outdoor unit PUZ-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":530,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":45,"indoorDimensions":"840 x 840 x 258 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":26,"outdoorSoundDb":44,"eer":17.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE12NL","Outdoor Unit":"PUZ-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"700","Cooling at 95F1 - Sensible Heat Factor (-)":"0.9","Heating at 47F2 - Maximum Capacity (Btu/h)":"20,000","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"20,000","Heating at 47F2 - Rated Power Input (W)":"1,542","Heating at 17F3 - Maximum Capacity (Btu/h)":"10,700","Heating at 17F3 - Rated Capacity":"10,700","Heating at 5F5 - Maximum Capacity":"8,800","Efficiency - COP at 47°F2":"3.8","Efficiency - EER21":"17.1","Efficiency - HSPF2 [IV]":"10.9","Efficiency - SEER2":"24.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"370, 460, 490, 530","Indoor Unit - Airflow Rate at Heating, Dry":"370, 460, 490, 530","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"26, 27, 29, 30","Indoor Unit - Sound Pressure Level [Heating]":"26, 27, 29, 30","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE12NL","SEER":"24.8","HSPF":"10.9","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":3.8,"heatingCapacityKw":5.86,"heatingBtuHr":20000,"outdoorModel":"PUZ-AK12NL"},{"id":95213,"brandId":395,"categoryId":1692,"modelName":"PLA-AE18NL + PUZ-AK18NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE18NL paired with outdoor unit PUZ-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":30,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":45,"indoorDimensions":"840 x 840 x 258 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":28,"outdoorSoundDb":44,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE18NL","Outdoor Unit":"PUZ-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,310","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Heating at 47F2 - Maximum Capacity (Btu/h)":"24,000","Heating at 47F2 - Minimum Capacity":"4,200","Heating at 47F2 - Rated Capacity":"23,000","Heating at 47F2 - Rated Power Input (W)":"1,821","Heating at 17F3 - Maximum Capacity (Btu/h)":"12,000","Heating at 17F3 - Rated Capacity":"12,000","Heating at 5F5 - Maximum Capacity":"9,400","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"13.7","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"24.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"460, 490, 570, 600","Indoor Unit - Airflow Rate at Heating, Dry":"460, 490, 570, 600","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 31, 32","Indoor Unit - Sound Pressure Level [Heating]":"28, 29, 31, 32","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - Airflow Rate Heating":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Sound Pressure Level, Heating2":"46","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"100 [30]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE18NL","SEER":"24.7","HSPF":"9.8","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":3.7,"heatingCapacityKw":6.74,"heatingBtuHr":23000,"outdoorModel":"PUZ-AK18NL"},{"id":95214,"brandId":395,"categoryId":1692,"modelName":"PLA-AE24NL + PUZ-AH24NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE24NL paired with outdoor unit PUZ-AH24NL","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":810,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":70,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,500","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Heating at 47F2 - Maximum Capacity (Btu/h)":"31,600","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"29,000","Heating at 47F2 - Rated Power Input (W)":"2,073","Heating at 17F3 - Maximum Capacity (Btu/h)":"15,700","Heating at 17F3 - Rated Capacity":"15,700","Heating at 5F5 - Maximum Capacity":"11,500","Efficiency - COP at 47°F2":"4.1","Efficiency - EER21":"13.2","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"22.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 640, 710, 810","Indoor Unit - Airflow Rate at Heating, Dry":"530, 640, 710, 810","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 30, 33, 36","Indoor Unit - Sound Pressure Level [Heating]":"28, 30, 33, 36","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13-31/32 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE24NL","SEER":"22.6","HSPF":"9.8","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":4.1,"heatingCapacityKw":8.5,"heatingBtuHr":29000,"outdoorModel":"PUZ-AH24NL"},{"id":95215,"brandId":395,"categoryId":1692,"modelName":"PLA-AE30NL + PUZ-AH30NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":880,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":70,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,000","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"9","Cooling at 95F1 - Rated Capacity (Btu/h)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,300","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Heating at 47F2 - Maximum Capacity (Btu/h)":"34,600","Heating at 47F2 - Minimum Capacity":"8,400","Heating at 47F2 - Rated Capacity":"32,600","Heating at 47F2 - Rated Power Input (W)":"2,388","Heating at 17F3 - Maximum Capacity (Btu/h)":"17,700","Heating at 17F3 - Rated Capacity":"17,700","Heating at 5F5 - Maximum Capacity":"12,800","Efficiency - COP at 47°F2":"4","Efficiency - EER21":"11.7","Efficiency - HSPF2 [IV]":"10.3","Efficiency - SEER2":"21.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"570, 670, 780, 880","Indoor Unit - Airflow Rate at Heating, Dry":"570, 670, 780, 880","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 32, 35, 38","Indoor Unit - Sound Pressure Level [Heating]":"28, 32, 35, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13-31/32 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE30NL","SEER":"21.9","HSPF":"10.3","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":4,"heatingCapacityKw":9.55,"heatingBtuHr":32600,"outdoorModel":"PUZ-AH30NL"},{"id":95216,"brandId":395,"categoryId":1692,"modelName":"PLA-AE36NL + PUZ-AK36NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE36NL paired with outdoor unit PUZ-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":102,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":32,"outdoorSoundDb":52,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,600","Cooling at 95F1 - Minimum Capacity":"14,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,620","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (Btu/h)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,570","Heating at 17F3 - Maximum Capacity (Btu/h)":"23,600","Heating at 17F3 - Rated Capacity":"23,600","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"4.5","Efficiency - EER21":"13.7","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"23.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"670, 850, 1,020, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"670, 850, 1,020, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"32, 37, 41, 44","Indoor Unit - Sound Pressure Level [Heating]":"32, 37, 41, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE36NL","SEER":"23.3","HSPF":"9.8","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":4.5,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NL"},{"id":95217,"brandId":395,"categoryId":1692,"modelName":"PLA-AE42NL + PUZ-AK42NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE42NL paired with outdoor unit PUZ-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":102,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE42NL","Outdoor Unit":"PUZ-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"42,500","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,500","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (Btu/h)":"49,600","Heating at 47F2 - Minimum Capacity":"13,200","Heating at 47F2 - Rated Capacity":"48,000","Heating at 47F2 - Rated Power Input (W)":"3,607","Heating at 17F3 - Maximum Capacity (Btu/h)":"29,400","Heating at 17F3 - Rated Capacity":"29,400","Heating at 5F5 - Maximum Capacity":"25,400","Efficiency - COP at 47°F2":"3.9","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"10.1","Efficiency - SEER2":"21","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE42NL","SEER":"21","HSPF":"10.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":3.9,"heatingCapacityKw":14.07,"heatingBtuHr":48000,"outdoorModel":"PUZ-AK42NL"},{"id":95218,"brandId":395,"categoryId":1692,"modelName":"PLA-AE48NL + PUZ-AK48NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE48NL paired with outdoor unit PUZ-AK48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":120,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":60,"eer":10.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE48NL","Outdoor Unit":"PUZ-AK48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"49,000","Cooling at 95F1 - Minimum Capacity":"17,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,573","Cooling at 95F1 - Sensible Heat Factor (-)":"0.67","Heating at 47F2 - Maximum Capacity (Btu/h)":"60,000","Heating at 47F2 - Minimum Capacity":"16,600","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,220","Heating at 17F3 - Maximum Capacity (Btu/h)":"33,400","Heating at 17F3 - Rated Capacity":"33,400","Heating at 5F5 - Maximum Capacity":"23,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"10.4","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"19.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE48NL","SEER":"19.4","HSPF":"9.4","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"87"},"cop":3.3,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"PUZ-AK48NL"},{"id":95219,"brandId":395,"categoryId":1692,"modelName":"PLA-AE24NL + PUZ-AK24NLHZ","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE24NL paired with outdoor unit PUZ-AK24NLHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":810,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":105,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":28,"outdoorSoundDb":52,"eer":16.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE24NL","Outdoor Unit":"PUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,400","Cooling at 95F1 - Minimum Capacity":"13,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"4.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,490","Cooling at 95F1 - Sensible Heat Factor (-)":"0.79","Heating at 47F2 - Maximum Capacity (BTU/H)":"28,000","Heating at 47F2 - Minimum Capacity":"13,200","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"1,780","Heating at 17F3 - Maximum Capacity (BTU/H)":"26,000","Heating at 17F3 - Rated Capacity":"16,400","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"4.6","Efficiency - EER21":"16.1","Efficiency - HSPF2 [IV]":"9.8","Efficiency - SEER2":"22.8","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 640, 710, 810","Indoor Unit - Airflow Rate at Heating, Dry":"530, 640, 710, 810","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 30, 33, 36","Indoor Unit - Sound Pressure Level [Heating]":"28, 30, 33, 36","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE24NL","SEER":"22.8","HSPF":"9.8","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"88"},"cop":4.6,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AK24NLHZ"},{"id":95220,"brandId":395,"categoryId":1692,"modelName":"PLA-AE30NL + PUZ-AK30NLHZ","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE30NL paired with outdoor unit PUZ-AK30NLHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":880,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":105,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":28,"outdoorSoundDb":52,"eer":14,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE30NL","Outdoor Unit":"PUZ-AK30NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"31,000","Cooling at 95F1 - Minimum Capacity":"12,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"6.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,130","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (BTU/H)":"34,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"2,140","Heating at 17F3 - Maximum Capacity (BTU/H)":"32,000","Heating at 17F3 - Rated Capacity":"21,600","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"4.6","Efficiency - EER21":"14","Efficiency - HSPF2 [IV]":"10.1","Efficiency - SEER2":"23.8","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"570, 670, 780, 880","Indoor Unit - Airflow Rate at Heating, Dry":"570, 670, 780, 880","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 32, 35, 38","Indoor Unit - Sound Pressure Level [Heating]":"28, 32, 35, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE30NL","SEER":"23.8","HSPF":"10.1","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"88"},"cop":4.6,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AK30NLHZ"},{"id":95221,"brandId":395,"categoryId":1692,"modelName":"PLA-AE36NL + PUZ-AK36NLHZ","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE36NL paired with outdoor unit PUZ-AK36NLHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":105,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":32,"outdoorSoundDb":52,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE36NL","Outdoor Unit":"PUZ-AK36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"36,600","Cooling at 95F1 - Minimum Capacity":"14,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,620","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,605","Heating at 17F3 - Maximum Capacity (BTU/H)":"38,000","Heating at 17F3 - Rated Capacity":"24,000","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4.5","Efficiency - EER21":"13.7","Efficiency - HSPF2 [IV]":"9.7","Efficiency - SEER2":"23.3","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"670, 850, 1,020, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"670, 850, 1,020, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"32, 37, 41, 44","Indoor Unit - Sound Pressure Level [Heating]":"32, 37, 41, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE36NL","SEER":"23.3","HSPF":"9.7","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"88"},"cop":4.5,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NLHZ"},{"id":95222,"brandId":395,"categoryId":1692,"modelName":"PLA-AE42NL + PUZ-AK42NLHZ","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE42NL paired with outdoor unit PUZ-AK42NLHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":123,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":60,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE42NL","Outdoor Unit":"PUZ-AK42NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"43,000","Cooling at 95F1 - Minimum Capacity":"16,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"10","Cooling at 95F1 - Rated Capacity (BTU/H)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,530","Cooling at 95F1 - Sensible Heat Factor (-)":"0.74","Heating at 47F2 - Maximum Capacity (BTU/H)":"54,000","Heating at 47F2 - Minimum Capacity":"16,000","Heating at 47F2 - Rated Capacity":"54,000","Heating at 47F2 - Rated Power Input (W)":"4,350","Heating at 17F3 - Maximum Capacity (BTU/H)":"48,000","Heating at 17F3 - Rated Capacity":"32,400","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"11.8","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"20","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE42NL","SEER":"20","HSPF":"9.2","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"88"},"cop":3.6,"heatingCapacityKw":15.83,"heatingBtuHr":54000,"outdoorModel":"PUZ-AK42NLHZ"},{"id":95223,"brandId":395,"categoryId":1692,"modelName":"PLA-AE48NL + PUZ-AK48NLHZ","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE48NL paired with outdoor unit PUZ-AK48NLHZ","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":123,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":60,"eer":10.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE48NL","Outdoor Unit":"PUZ-AK48NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"49,000","Cooling at 95F1 - Minimum Capacity":"16,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.6","Cooling at 95F1 - Rated Capacity (BTU/H)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,560","Cooling at 95F1 - Sensible Heat Factor (-)":"0.67","Heating at 47F2 - Maximum Capacity (BTU/H)":"60,000","Heating at 47F2 - Minimum Capacity":"16,000","Heating at 47F2 - Rated Capacity":"60,000","Heating at 47F2 - Rated Power Input (W)":"5,328","Heating at 17F3 - Maximum Capacity (BTU/H)":"52,000","Heating at 17F3 - Rated Capacity":"36,600","Heating at 5F5 - Maximum Capacity":"52,000","Efficiency - COP at 47°F2":"3.3","Efficiency - EER21":"10.5","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"20.1","Electrical - Recommended Fuse/ Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Airflow Rate at Heating, Dry":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Sound Pressure Level [Heating]":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52- 43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE48NL","SEER":"20.1","HSPF":"9.2","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"88"},"cop":3.3,"heatingCapacityKw":17.58,"heatingBtuHr":60000,"outdoorModel":"PUZ-AK48NLHZ"},{"id":95224,"brandId":395,"categoryId":1692,"modelName":"PLA-AE12NL + PUY-AK12NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE12NL paired with outdoor unit PUY-AK12NL","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":530,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":45,"indoorDimensions":"840 x 840 x 258 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":26,"outdoorSoundDb":44,"eer":17.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE12NL","Outdoor Unit":"PUY-AK12NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"12,400","Cooling at 95F1 - Minimum Capacity":"4,900","Cooling at 95F1 - Moisture Removal (Pints/h)":"1.1","Cooling at 95F1 - Rated Capacity (Btu/h)":"12,000","Cooling at 95F1 - Rated Power Input (W)":"700","Cooling at 95F1 - Sensible Heat Factor (-)":"0.9","Efficiency - EER21":"17.1","Efficiency - SEER2":"24.8","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"370, 460, 490, 530","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"26, 27, 29, 30","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE12NL","SEER":"24.8","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AK12NL"},{"id":95225,"brandId":395,"categoryId":1692,"modelName":"PLA-AE18NL + PUY-AK18NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE18NL paired with outdoor unit PUY-AK18NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":27,"refrigerant":"R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.7,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":21,"outdoorWeightKg":45,"indoorDimensions":"840 x 840 x 258 mm","outdoorDimensions":"871 x 300 x 630 mm","soundLevelDb":28,"outdoorSoundDb":44,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE18NL","Outdoor Unit":"PUY-AK18NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"18,500","Cooling at 95F1 - Minimum Capacity":"5,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"3.8","Cooling at 95F1 - Rated Capacity (Btu/h)":"18,000","Cooling at 95F1 - Rated Power Input (W)":"1,310","Cooling at 95F1 - Sensible Heat Factor (-)":"0.77","Efficiency - EER21":"13.7","Efficiency - SEER2":"24.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"20","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"460, 490, 570, 600","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 29, 31, 32","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,590","Outdoor Unit - MCA (A)":"16","Outdoor Unit - MOCP":"27","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"44","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"34-19/64 x 11-13/16 x 24-13/16 [871 x 300 x 630]","Outdoor Unit - Unit Weight (lbs [kg])":"99 [45]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"1/2 [12.7]","Piping - Liquid Pipe Size O.D. [Flared]":"1/4 [6.35]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE18NL","SEER":"24.7","MCA (A)":"16","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AK18NL"},{"id":95226,"brandId":395,"categoryId":1692,"modelName":"PLA-AE24NL + PUY-AH24NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE24NL paired with outdoor unit PUY-AH24NL","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":810,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":70,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,500","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (Btu/h)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.82","Efficiency - EER21":"13.2","Efficiency - SEER2":"22.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 640, 710, 810","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 30, 33, 36","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13-31/32 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE24NL","SEER":"22.6","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AH24NL"},{"id":95227,"brandId":395,"categoryId":1692,"modelName":"PLA-AE30NL + PUY-AH30NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":880,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":70,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":28,"outdoorSoundDb":49,"eer":11.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,000","Cooling at 95F1 - Minimum Capacity":"10,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"9","Cooling at 95F1 - Rated Capacity (Btu/h)":"27,000","Cooling at 95F1 - Rated Power Input (W)":"2,300","Cooling at 95F1 - Sensible Heat Factor (-)":"0.65","Efficiency - EER21":"11.7","Efficiency - SEER2":"21.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"570, 670, 780, 880","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"28, 32, 35, 38","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE30NL","SEER":"21.9","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AH30NL"},{"id":95228,"brandId":395,"categoryId":1692,"modelName":"PLA-AE36NL + PUY-AK36NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE36NL paired with outdoor unit PUY-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":102,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":32,"outdoorSoundDb":52,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE36NL","Outdoor Unit":"PUY-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"36,600","Cooling at 95F1 - Minimum Capacity":"14,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,620","Cooling at 95F1 - Sensible Heat Factor (-)":"0.76","Efficiency - EER21":"13.7","Efficiency - SEER2":"23.3","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"670, 850, 1,020, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"32, 37, 41, 44","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE36NL","SEER":"23.3","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AK36NL"},{"id":95229,"brandId":395,"categoryId":1692,"modelName":"PLA-AE42NL + PUY-AK42NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE42NL paired with outdoor unit PUY-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":102,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":52,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE42NL","Outdoor Unit":"PUY-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"42,500","Cooling at 95F1 - Minimum Capacity":"15,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,500","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Efficiency - EER21":"12","Efficiency - SEER2":"21","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE42NL","SEER":"21","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AK42NL"},{"id":95230,"brandId":395,"categoryId":1692,"modelName":"PLA-AE48NL + PUY-AK48NL","series":"PLA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PLA Ceiling Cassette (Ductless Single-Zone) — indoor unit PLA-AE48NL paired with outdoor unit PUY-AK48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1200,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":67,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":26,"outdoorWeightKg":120,"indoorDimensions":"840 x 840 x 298 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":34,"outdoorSoundDb":60,"eer":10.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PLA","Indoor Unit":"PLA-AE48NL","Outdoor Unit":"PUY-AK48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"49,000","Cooling at 95F1 - Minimum Capacity":"17,000","Cooling at 95F1 - Moisture Removal (Pints/h)":"14.6","Cooling at 95F1 - Rated Capacity (Btu/h)":"48,000","Cooling at 95F1 - Rated Power Input (W)":"4,573","Cooling at 95F1 - Sensible Heat Factor (-)":"0.67","Efficiency - EER21":"10.4","Efficiency - SEER2":"19.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 920, 1,060, 1,200","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"34, 38, 42, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 33-1/16 x 11- 3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - MCA (A)":"38","Outdoor Unit - MOCP":"67","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13-31/32 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"265 [120]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maximum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PLA Ceiling Cassette (Ductless Single-Zone)","Indoor Model":"PLA-AE48NL","SEER":"19.4","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"89"},"outdoorModel":"PUY-AK48NL"},{"id":95231,"brandId":395,"categoryId":1699,"modelName":"PCA-AK24NL + PUZ-AH24NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK24NL paired with outdoor unit PUZ-AH24NL","capacityTon":1.82,"capacityKw":6.39,"selectBy":"TR","btuHr":21800,"airflowCfm":635,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":70,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":33,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK24NL","Outdoor Unit":"PUZ-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (BTU/H)":"21,800","Cooling at 95F1 - Rated Power Input (W)":"1,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Heating at 47F2 - Maximum Capacity (BTU/H)":"30,800","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,413","Heating at 17F3 - Maximum Capacity (BTU/H)":"15,300","Heating at 17F3 - Rated Capacity":"15,300","Heating at 5F5 - Maximum Capacity":"11,600","Efficiency - COP at 47°F2":"3.4","Efficiency - EER21":"12","Efficiency - HSPF2 [IV]":"9.3","Efficiency - SEER2":"20.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"495, 530, 565, 635","Indoor Unit - Airflow Rate at Cooling, Wet":"530, 565, 600, 670","Indoor Unit - Airflow Rate at Heating, Dry":"495, 530, 565, 635","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"33, 35, 37, 40","Indoor Unit - Sound Pressure Level [Heating]":"33, 35, 37, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK24NL","SEER":"20.2","HSPF":"9.3","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"93"},"cop":3.4,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AH24NL"},{"id":95232,"brandId":395,"categoryId":1699,"modelName":"PCA-AK30NL + PUZ-AH30NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK30NL paired with outdoor unit PUZ-AH30NL","capacityTon":2.35,"capacityKw":8.26,"selectBy":"TR","btuHr":28200,"airflowCfm":670,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":70,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":35,"outdoorSoundDb":49,"eer":9.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK30NL","Outdoor Unit":"PUZ-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"30,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"9.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"28,200","Cooling at 95F1 - Rated Power Input (W)":"2,850","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Heating at 47F2 - Maximum Capacity (BTU/H)":"34,200","Heating at 47F2 - Minimum Capacity":"8,300","Heating at 47F2 - Rated Capacity":"34,000","Heating at 47F2 - Rated Power Input (W)":"3,114","Heating at 17F3 - Maximum Capacity (BTU/H)":"18,700","Heating at 17F3 - Rated Capacity":"18,700","Heating at 5F5 - Maximum Capacity":"12,900","Efficiency - COP at 47°F2":"3.2","Efficiency - EER21":"9.8","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"18.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 565, 600, 670","Indoor Unit - Airflow Rate at Cooling, Wet":"565, 600, 635, 705","Indoor Unit - Airflow Rate at Heating, Dry":"530, 565, 600, 670","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"35, 37, 39, 41","Indoor Unit - Sound Pressure Level [Heating]":"35, 37, 39, 41","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - Airflow Rate Heating":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK30NL","SEER":"18.7","HSPF":"9.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"93"},"cop":3.2,"heatingCapacityKw":9.96,"heatingBtuHr":34000,"outdoorModel":"PUZ-AH30NL"},{"id":95233,"brandId":395,"categoryId":1699,"modelName":"PCA-AK36NL + PUZ-AK36NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK36NL paired with outdoor unit PUZ-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":102,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":37,"outdoorSoundDb":52,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK36NL","Outdoor Unit":"PUZ-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,930","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,200","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,791","Heating at 17F3 - Maximum Capacity (BTU/H)":"23,200","Heating at 17F3 - Rated Capacity":"23,200","Heating at 5F5 - Maximum Capacity":"20,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"9.1","Efficiency - SEER2":"20.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 775, 850, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"775, 850, 920, 990","Indoor Unit - Airflow Rate at Heating, Dry":"705, 775, 850, 920","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"37, 39, 41, 43","Indoor Unit - Sound Pressure Level [Heating]":"37, 39, 41, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"79 [36]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"138,425.72","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK36NL","SEER":"20.6","HSPF":"9.1","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"93"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NL"},{"id":95234,"brandId":395,"categoryId":1699,"modelName":"PCA-AK42NL + PUZ-AK42NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK42NL paired with outdoor unit PUZ-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":955,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":39,"outdoorWeightKg":102,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":39,"outdoorSoundDb":52,"eer":10.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK42NL","Outdoor Unit":"PUZ-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"42,500","Cooling at 95F1 - Minimum Capacity":"13,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"15.4","Cooling at 95F1 - Rated Capacity (BTU/H)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,820","Cooling at 95F1 - Sensible Heat Factor (-)":"0.6","Heating at 47F2 - Maximum Capacity (BTU/H)":"49,400","Heating at 47F2 - Minimum Capacity":"13,300","Heating at 47F2 - Rated Capacity":"48,000","Heating at 47F2 - Rated Power Input (W)":"3,907","Heating at 17F3 - Maximum Capacity (BTU/H)":"29,600","Heating at 17F3 - Rated Capacity":"29,600","Heating at 5F5 - Maximum Capacity":"25,400","Efficiency - COP at 47°F2":"3.6","Efficiency - EER21":"10.9","Efficiency - HSPF2 [IV]":"9.9","Efficiency - SEER2":"20.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 810, 885, 955","Indoor Unit - Airflow Rate at Cooling, Wet":"810, 885, 955, 1,025","Indoor Unit - Airflow Rate at Heating, Dry":"740, 810, 885, 955","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 41, 43, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 41, 43, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - Airflow Rate Heating":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -4, -4","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK42NL","SEER":"20.4","HSPF":"9.9","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"93"},"cop":3.6,"heatingCapacityKw":14.07,"heatingBtuHr":48000,"outdoorModel":"PUZ-AK42NL"},{"id":95235,"brandId":395,"categoryId":1699,"modelName":"PCA-AK24NL + PUZ-AK24NLHZ","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK24NL paired with outdoor unit PUZ-AK24NLHZ","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":635,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":39,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":50,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":105,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":33,"outdoorSoundDb":52,"eer":14.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK24NL","Outdoor Unit":"PUZ-AK24NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"24,800","Cooling at 95F1 - Minimum Capacity":"13,100","Cooling at 95F1 - Moisture Removal (Pints/h)":"8","Cooling at 95F1 - Rated Capacity (BTU/H)":"24,000","Cooling at 95F1 - Rated Power Input (W)":"1,700","Cooling at 95F1 - Sensible Heat Factor (-)":"0.64","Heating at 47F2 - Maximum Capacity (BTU/H)":"28,000","Heating at 47F2 - Minimum Capacity":"12,800","Heating at 47F2 - Rated Capacity":"28,000","Heating at 47F2 - Rated Power Input (W)":"2,001","Heating at 17F3 - Maximum Capacity (BTU/H)":"26,000","Heating at 17F3 - Rated Capacity":"17,000","Heating at 5F5 - Maximum Capacity":"26,000","Efficiency - COP at 47°F2":"4.1","Efficiency - EER21":"14.1","Efficiency - HSPF2 [IV]":"9.2","Efficiency - SEER2":"20","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"495, 530, 565, 635","Indoor Unit - Airflow Rate at Cooling, Wet":"530, 565, 600, 670","Indoor Unit - Airflow Rate at Heating, Dry":"495, 530, 565, 635","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"33, 35, 37, 40","Indoor Unit - Sound Pressure Level [Heating]":"33, 35, 37, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"24","Outdoor Unit - MOCP":"39","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"165 [50]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK24NL","SEER":"20","HSPF":"9.2","MCA (A)":"24","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"94"},"cop":4.1,"heatingCapacityKw":8.21,"heatingBtuHr":28000,"outdoorModel":"PUZ-AK24NLHZ"},{"id":95236,"brandId":395,"categoryId":1699,"modelName":"PCA-AK30NL + PUZ-AK30NLHZ","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK30NL paired with outdoor unit PUZ-AK30NLHZ","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":670,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":105,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":35,"outdoorSoundDb":52,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK30NL","Outdoor Unit":"PUZ-AK30NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"31,000","Cooling at 95F1 - Minimum Capacity":"12,300","Cooling at 95F1 - Moisture Removal (Pints/h)":"8","Cooling at 95F1 - Rated Capacity (BTU/H)":"30,000","Cooling at 95F1 - Rated Power Input (W)":"2,420","Cooling at 95F1 - Sensible Heat Factor (-)":"0.71","Heating at 47F2 - Maximum Capacity (BTU/H)":"35,000","Heating at 47F2 - Minimum Capacity":"11,500","Heating at 47F2 - Rated Capacity":"35,000","Heating at 47F2 - Rated Power Input (W)":"2,772","Heating at 17F3 - Maximum Capacity (BTU/H)":"32,000","Heating at 17F3 - Rated Capacity":"22,400","Heating at 5F5 - Maximum Capacity":"32,000","Efficiency - COP at 47°F2":"3.7","Efficiency - EER21":"12.3","Efficiency - HSPF2 [IV]":"9.4","Efficiency - SEER2":"21.9","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 565, 600, 670","Indoor Unit - Airflow Rate at Cooling, Wet":"565, 600, 635, 705","Indoor Unit - Airflow Rate at Heating, Dry":"530, 565, 600, 670","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"35, 37, 39, 41","Indoor Unit - Sound Pressure Level [Heating]":"35, 37, 39, 41","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK30NL","SEER":"21.9","HSPF":"9.4","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"94"},"cop":3.7,"heatingCapacityKw":10.26,"heatingBtuHr":35000,"outdoorModel":"PUZ-AK30NLHZ"},{"id":95237,"brandId":395,"categoryId":1699,"modelName":"PCA-AK36NL + PUZ-AK36NLHZ","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK36NL paired with outdoor unit PUZ-AK36NLHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":48,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":105,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":37,"outdoorSoundDb":52,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK36NL","Outdoor Unit":"PUZ-AK36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"37,000","Cooling at 95F1 - Minimum Capacity":"14,400","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.7","Cooling at 95F1 - Rated Capacity (BTU/H)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,930","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Heating at 47F2 - Maximum Capacity (BTU/H)":"40,000","Heating at 47F2 - Minimum Capacity":"13,000","Heating at 47F2 - Rated Capacity":"40,000","Heating at 47F2 - Rated Power Input (W)":"2,791","Heating at 17F3 - Maximum Capacity (BTU/H)":"38,000","Heating at 17F3 - Rated Capacity":"24,200","Heating at 5F5 - Maximum Capacity":"38,000","Efficiency - COP at 47°F2":"4.2","Efficiency - EER21":"12.2","Efficiency - HSPF2 [IV]":"9.5","Efficiency - SEER2":"22.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"30","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 775, 850, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"775, 850, 920, 990","Indoor Unit - Airflow Rate at Heating, Dry":"705, 775, 850, 920","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"37, 39, 41, 43","Indoor Unit - Sound Pressure Level [Heating]":"37, 39, 41, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"79 [36]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,740","Outdoor Unit - Airflow Rate Heating":"3,740","Outdoor Unit - MCA (A)":"29","Outdoor Unit - MOCP":"48","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"231 [105]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK36NL","SEER":"22.2","HSPF":"9.5","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"94"},"cop":4.2,"heatingCapacityKw":11.72,"heatingBtuHr":40000,"outdoorModel":"PUZ-AK36NLHZ"},{"id":95238,"brandId":395,"categoryId":1699,"modelName":"PCA-AK42NL + PUZ-AK42NLHZ","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK42NL paired with outdoor unit PUZ-AK42NLHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":955,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":60,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":75,"pipeHeightM":30,"indoorWeightKg":39,"outdoorWeightKg":123,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":39,"outdoorSoundDb":60,"eer":10.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK42NL","Outdoor Unit":"PUZ-AK42NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (BTU/H)":"43,000","Cooling at 95F1 - Minimum Capacity":"17,200","Cooling at 95F1 - Moisture Removal (Pints/h)":"10.9","Cooling at 95F1 - Rated Capacity (BTU/H)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"4,080","Cooling at 95F1 - Sensible Heat Factor (-)":"0.72","Heating at 47F2 - Maximum Capacity (BTU/H)":"54,000","Heating at 47F2 - Minimum Capacity":"16,100","Heating at 47F2 - Rated Capacity":"54,000","Heating at 47F2 - Rated Power Input (W)":"5,275","Heating at 17F3 - Maximum Capacity (BTU/H)":"48,000","Heating at 17F3 - Rated Capacity":"33,000","Heating at 5F5 - Maximum Capacity":"48,000","Efficiency - COP at 47°F2":"3","Efficiency - EER21":"10.2","Efficiency - HSPF2 [IV]":"8.6","Efficiency - SEER2":"19.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"40","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 810, 885, 955","Indoor Unit - Airflow Rate at Cooling, Wet":"810, 885, 955, 1,025","Indoor Unit - Airflow Rate at Heating, Dry":"740, 810, 885, 955","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 41, 43, 45","Indoor Unit - Sound Pressure Level [Heating]":"39, 41, 43, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Outdoor Unit - Airflow Rate Cooling (CFM)":"4,020","Outdoor Unit - Airflow Rate Heating":"4,020","Outdoor Unit - MCA (A)":"35","Outdoor Unit - MOCP":"60","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"60","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"271 [123]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maxi- mum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"245 [75]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK42NL","SEER":"19.6","HSPF":"8.6","MCA (A)":"35","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"94"},"cop":3,"heatingCapacityKw":15.83,"heatingBtuHr":54000,"outdoorModel":"PUZ-AK42NLHZ"},{"id":95239,"brandId":395,"categoryId":1699,"modelName":"PCA-AK24NL + PUY-AH24NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK24NL paired with outdoor unit PUY-AH24NL","capacityTon":1.82,"capacityKw":6.39,"selectBy":"TR","btuHr":21800,"airflowCfm":635,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":70,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":33,"outdoorSoundDb":49,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK24NL","Outdoor Unit":"PUY-AH24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"24,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"4","Cooling at 95F1 - Rated Capacity (Btu/h)":"21,800","Cooling at 95F1 - Rated Power Input (W)":"1,810","Cooling at 95F1 - Sensible Heat Factor (-)":"0.8","Efficiency - EER21":"12","Efficiency - SEER2":"20.2","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"495, 530, 565, 635","Indoor Unit - Airflow Rate at Cooling, Wet":"530, 565, 600, 670","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"33, 35, 37, 40","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK24NL","SEER":"20.2","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"95"},"outdoorModel":"PUY-AH24NL"},{"id":95240,"brandId":395,"categoryId":1699,"modelName":"PCA-AK30NL + PUY-AH30NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK30NL paired with outdoor unit PUY-AH30NL","capacityTon":2.35,"capacityKw":8.26,"selectBy":"TR","btuHr":28200,"airflowCfm":670,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":37,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":32,"outdoorWeightKg":70,"indoorDimensions":"1280 x 680 x 230 mm","outdoorDimensions":"950 x 355 x 943 mm","soundLevelDb":35,"outdoorSoundDb":49,"eer":9.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK30NL","Outdoor Unit":"PUY-AH30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"30,000","Cooling at 95F1 - Minimum Capacity":"9,800","Cooling at 95F1 - Moisture Removal (Pints/h)":"9.9","Cooling at 95F1 - Rated Capacity (Btu/h)":"28,200","Cooling at 95F1 - Rated Power Input (W)":"2,850","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Efficiency - EER21":"9.8","Efficiency - SEER2":"18.7","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"25","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"530, 565, 600, 670","Indoor Unit - Airflow Rate at Cooling, Wet":"565, 600, 635, 705","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"35, 37, 39, 41","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"71 [32]","Outdoor Unit - Airflow Rate Cooling (CFM)":"1,940","Outdoor Unit - MCA (A)":"22","Outdoor Unit - MOCP":"37","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 14 x 37-1/8 [950 x 355 x 943]","Outdoor Unit - Unit Weight (lbs [kg])":"155 [70]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK30NL","SEER":"18.7","MCA (A)":"22","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"95"},"outdoorModel":"PUY-AH30NL"},{"id":95241,"brandId":395,"categoryId":1699,"modelName":"PCA-AK36NL + PUY-AK36NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK36NL paired with outdoor unit PUY-AK36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":36,"outdoorWeightKg":102,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":37,"outdoorSoundDb":52,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK36NL","Outdoor Unit":"PUY-AK36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"37,000","Cooling at 95F1 - Minimum Capacity":"13,500","Cooling at 95F1 - Moisture Removal (Pints/h)":"12.7","Cooling at 95F1 - Rated Capacity (Btu/h)":"36,000","Cooling at 95F1 - Rated Power Input (W)":"2,930","Cooling at 95F1 - Sensible Heat Factor (-)":"0.62","Efficiency - EER21":"12.2","Efficiency - SEER2":"20.6","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"705, 775, 850, 920","Indoor Unit - Airflow Rate at Cooling, Wet":"775, 850, 920, 990","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"37, 39, 41, 43","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"79 [36]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK36NL","SEER":"20.6","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"95"},"outdoorModel":"PUY-AK36NL"},{"id":95242,"brandId":395,"categoryId":1699,"modelName":"PCA-AK42NL + PUY-AK42NL","series":"PCA","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"PCA Ceiling Suspended (Ductless Single-Zone) — indoor unit PCA-AK42NL paired with outdoor unit PUY-AK42NL","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":955,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","breakerA":56,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"pipeMaxM":69,"pipeHeightM":30,"indoorWeightKg":39,"outdoorWeightKg":102,"indoorDimensions":"1600 x 680 x 230 mm","outdoorDimensions":"1050 x 355 x 1338 mm","soundLevelDb":39,"outdoorSoundDb":52,"eer":10.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"PCA","Indoor Unit":"PCA-AK42NL","Outdoor Unit":"PUY-AK42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 - Maximum Capacity (Btu/h)":"42,500","Cooling at 95F1 - Minimum Capacity":"13,600","Cooling at 95F1 - Moisture Removal (Pints/h)":"15.4","Cooling at 95F1 - Rated Capacity (Btu/h)":"42,000","Cooling at 95F1 - Rated Power Input (W)":"3,820","Cooling at 95F1 - Sensible Heat Factor (-)":"0.6","Efficiency - EER21":"10.9","Efficiency - SEER2":"20.4","Electrical - Recommended Fuse/Breaker Size (Outdoor) (A)":"35","Electrical - Voltage, Phase, Frequency (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Airflow Rate at Cooling, Dry (CFM)":"740, 810, 885, 955","Indoor Unit - Airflow Rate at Cooling, Wet":"810, 885, 955, 1,025","Indoor Unit - Sound Pressure Level [Cooling] (dB (A))":"39, 41, 43, 45","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Outdoor Unit - Airflow Rate Cooling (CFM)":"3,910","Outdoor Unit - MCA (A)":"34","Outdoor Unit - MOCP":"56","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"52","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 14 x 52-43/64 [1,050 x 355 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"224 [102]","ODU Operating Temp. Range - Cooling Intake Air Temp [Maxi- mum / Minimum*] (°FDB)":"115 / 23","Refrigerant - Type":"R454B","Piping - Gas Pipe Size O.D. [Flared] (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. [Flared]":"3/8 [9.52]","Piping - Maximum Height Difference (ft [m])":"100 [30]","Piping - Maximum Piping Length":"225 [69]","Family":"PCA Ceiling Suspended (Ductless Single-Zone)","Indoor Model":"PCA-AK42NL","SEER":"20.4","MCA (A)":"34","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"95"},"outdoorModel":"PUY-AK42NL"},{"id":95243,"brandId":395,"categoryId":1703,"modelName":"MXZ-NLHZ","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-NLHZ","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-NLHZ","Origin Country":"JP","detnuom-llaW - MSZ-FX06NL (•)":"•","detnuom-llaW - MSZ-FX09NL (•)":"•","detnuom-llaW - MSZ-FX12NL (•)":"•","detnuom-llaW - MSZ-FX015NL (•)":"•","detnuom-llaW - MSZ-FX18NL (-)":"-","detnuom-llaW - MSZ-FX24NL (-)":"-","detnuom-llaW - MSZ-GX06NL (•)":"•","detnuom-llaW - MSZ-GX09NL (•)":"•","detnuom-llaW - MSZ-GX12NL (•)":"•","detnuom-llaW - MSZ-GX15NL (•)":"•","detnuom-llaW - MSZ-GX18NL (-)":"-","detnuom-llaW - MSZ-GX24NL (-)":"-","detnuom-llaW - MSZ-GX30NL (-)":"-","detnuom-llaW - MSZ-GX36NL (-)":"-","detnuom-llaW - MSZ-EX09NL (B, W, S) (•)":"•","detnuom-llaW - MSZ-EX12NL (B, W, S) (•)":"•","detnuom-llaW - MSZ-EX15NL (B, W, S) (•)":"•","detnuom-llaW - MSZ-EX18NL (B, W, S) (-)":"-","1detnuom-roolF - MFZ-KX09NL1 (•)":"•","1detnuom-roolF - MFZ-KX12NL1 (•)":"•","1detnuom-roolF - MFZ-KX15NL1 (•)":"•","1detnuom-roolF - MFZ-KX18NL1 (-)":"-","gnilieC ettessaC ®TIF-ZE - MLZ-KX06NL (•)":"•","gnilieC ettessaC ®TIF-ZE - MLZ-KX09NL (•)":"•","gnilieC ettessaC ®TIF-ZE - MLZ-KX12NL (•)":"•","gnilieC ettessaC ®TIF-ZE - MLZ-KX18NL (-)":"-","gnilieC ettessaC yaw-4 - SLZ-AF09NL (•)":"•","gnilieC ettessaC yaw-4 - SLZ-AF12NL (•)":"•","gnilieC ettessaC yaw-4 - SLZ-AF15NL (•)":"•","gnilieC ettessaC yaw-4 - SLZ-AF18NL (-)":"-","delaecnoc-gnilieC - SEZ-AD09NL (•)":"•","delaecnoc-gnilieC - SEZ-AD12NL (•)":"•","delaecnoc-gnilieC - SEZ-AD15NL (•)":"•","delaecnoc-gnilieC - SEZ-AD18NL (-)":"-","riA noitisop-itluM reldnaH - SVZ-AP12NL (•)":"•","riA noitisop-itluM reldnaH - SVZ-AP18NL (-)":"-","riA noitisop-itluM reldnaH - SVZ-AP24NL (-)":"-","riA noitisop-itluM reldnaH - SVZ-AP30NL (-)":"-","riA noitisop-itluM reldnaH - SVZ-AP36NL (-)":"-","Family":"MXZ Ported Multi-Zone Outdoor Unit","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"111, 112"},"outdoorModel":"MXZ-NLHZ"},{"id":95244,"brandId":395,"categoryId":1703,"modelName":"MXZ-2D20NL","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-2D20NL","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":1451,"voltage":"N/A","breakerA":38,"refrigerant":"R-454B","outdoorWeightKg":54,"outdoorDimensions":"840 x 330 x 710 mm","outdoorSoundDb":51,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-2D20NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"18,000 // 19,000 // 20,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.92 // 3.76 // 3.64","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13 // 11.50 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 9.55 // 9.10","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"20 // 18 // 16","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"21.7","Electrical - MOCP (A)":"38","Electrical - Recommended Fuse/Breaker Size (A)":"20","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"1,324 / 1,451","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.77","Outdoor Unit - Fan Motor Output (W)":"64","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-1/16 x 13 x 27-15/16 [840 x 330 x 710]","Outdoor Unit - Unit Weight (lbs [kg])":"119 [54]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 6, 5","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-4 / 5","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"24,000","IDU Connection - Maximum Number of Connected IDU":"2","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 3/8 B: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4","Piping - Total Piping Length (ft [m])":"164 [50]","COP":"3.92 // 3.76 // 3.64","EER":"13 // 11.50 // 10","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"20 // 18 // 16","HSPF":"10 // 9.55 // 9.10","MCA (A)":"21.7","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3.92,"outdoorModel":"MXZ-2D20NL"},{"id":95245,"brandId":395,"categoryId":1703,"modelName":"MXZ-2D20N-LHZ","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-2D20N-LHZ","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":2228,"voltage":"N/A","breakerA":38,"refrigerant":"R-454B","outdoorWeightKg":62,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":51,"eer":13.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-2D20N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"18,000 // 19,000 // 20,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.00 // 3.90 // 3.82","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13.50 // 12.30 // 11.10","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 8.95 // 7.90","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"19.30 // 16.80 // 14.30","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"21.7","Electrical - MOCP (A)":"38","Electrical - Recommended Fuse/Breaker Size (A)":"20","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,119 / 2,228","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"137 [62]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-22.5 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"24,000","IDU Connection - Maximum Number of Connected IDU":"2","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 3/8 B: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4","Piping - Total Piping Length (ft [m])":"164 [50]","COP":"4.00 // 3.90 // 3.82","EER":"13.50 // 12.30 // 11.10","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"19.30 // 16.80 // 14.30","HSPF":"10 // 8.95 // 7.90","MCA (A)":"21.7","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":4,"outdoorModel":"MXZ-2D20N-LHZ"},{"id":95246,"brandId":395,"categoryId":1703,"modelName":"MXZ-3D24NL","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-3D24NL","capacityTon":1.83,"capacityKw":6.45,"selectBy":"TR","btuHr":22000,"airflowCfm":2228,"voltage":"N/A","breakerA":48,"refrigerant":"R-454B","outdoorWeightKg":62,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":51,"eer":13.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-3D24NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"22,000 // 22,800 // 23,600","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.3 // 4.1 // 3.9","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13.70 // 12.70 // 11.70","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // Yes","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 9.30 // 8.60","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"20 // 18 // 16","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"28.7","Electrical - MOCP (A)":"48","Electrical - Recommended Fuse/Breaker Size (A)":"25","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,119 / 2,228","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"55","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"137 [62]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 6, 5","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-4 / 5","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"28,000","IDU Connection - Maximum Number of Connected IDU":"3","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4","Piping - Total Piping Length (ft [m])":"230 [70]","COP":"4.3 // 4.1 // 3.9","EER":"13.70 // 12.70 // 11.70","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"20 // 18 // 16","HSPF":"10 // 9.30 // 8.60","MCA (A)":"28.7","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":4.3,"outdoorModel":"MXZ-3D24NL"},{"id":95247,"brandId":395,"categoryId":1703,"modelName":"MXZ-3D24N-LHZ","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-3D24N-LHZ","capacityTon":1.83,"capacityKw":6.45,"selectBy":"TR","btuHr":22000,"airflowCfm":2378,"voltage":"N/A","breakerA":49,"refrigerant":"R-454B","outdoorWeightKg":69,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":56,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-3D24N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"22,000 // 22,800 // 23,600","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.50 // 3.40 // 3.30","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13 // 11.50 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 9 // 8","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"20 // 17.20 // 14.40","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"29","Electrical - MOCP (A)":"49","Electrical - Recommended Fuse/Breaker Size (A)":"25","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,239 / 2,378","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"56","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"58","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"152 [69]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-22.5 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"28,000","IDU Connection - Maximum Number of Connected IDU":"3","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4","Piping - Total Piping Length (ft [m])":"230 [70]","COP":"3.50 // 3.40 // 3.30","EER":"13 // 11.50 // 10","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"20 // 17.20 // 14.40","HSPF":"10 // 9 // 8","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3.5,"outdoorModel":"MXZ-3D24N-LHZ"},{"id":95248,"brandId":395,"categoryId":1703,"modelName":"MXZ-3D30N-LHZ","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-3D30N-LHZ","capacityTon":2.37,"capacityKw":8.32,"selectBy":"TR","btuHr":28400,"airflowCfm":2378,"voltage":"N/A","breakerA":65,"refrigerant":"R-454B","outdoorWeightKg":69,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":56,"eer":11.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-3D30N-LHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"28,400 // 27,800 // 27,400","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.50 // 3.52 // 3.54","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"11.50 // 10.90 // 10.30","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 9 // 8","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"20 // 18 // 16","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"38","Electrical - MOCP (A)":"65","Electrical - Recommended Fuse/Breaker Size (A)":"35","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,239 / 2,378","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"56","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"58","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"152 [69]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / -13, -14","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-22.5 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"36,000","IDU Connection - Maximum Number of Connected IDU":"3","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4","Piping - Total Piping Length (ft [m])":"230 [70]","COP":"3.50 // 3.52 // 3.54","EER":"11.50 // 10.90 // 10.30","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"20 // 18 // 16","HSPF":"10 // 9 // 8","MCA (A)":"38","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3.5,"outdoorModel":"MXZ-3D30N-LHZ"},{"id":95249,"brandId":395,"categoryId":1703,"modelName":"MXZ-4D30NL","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-4D30NL","capacityTon":2.38,"capacityKw":8.38,"selectBy":"TR","btuHr":28600,"airflowCfm":2228,"voltage":"N/A","breakerA":48,"refrigerant":"R-454B","outdoorWeightKg":62,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":53,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-4D30NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"28,600 // 28,000 // 27,400","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.90 // 3.78 // 3.68","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13 // 11.30 // 9.60","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10 // 9.40 // 8.80","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"21 // 18.55 // 16.10","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"28.7","Electrical - MOCP (A)":"48","Electrical - Recommended Fuse/Breaker Size (A)":"25","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,119 / 2,228","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"53","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"56","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"137 [62]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 6, 5","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-4 / 5","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"36,000","IDU Connection - Maximum Number of Connected IDU":"4","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8 D: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4 D: 1/4","Piping - Total Piping Length (ft [m])":"230 [70]","COP":"3.90 // 3.78 // 3.68","EER":"13 // 11.30 // 9.60","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"21 // 18.55 // 16.10","HSPF":"10 // 9.40 // 8.80","MCA (A)":"28.7","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3.9,"outdoorModel":"MXZ-4D30NL"},{"id":95250,"brandId":395,"categoryId":1703,"modelName":"MXZ-5D36NL","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-5D36NL","capacityTon":2.95,"capacityKw":10.37,"selectBy":"TR","btuHr":35400,"airflowCfm":2306,"voltage":"N/A","breakerA":49,"refrigerant":"R-454B","outdoorWeightKg":69,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":58,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-5D36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"35,400 // 33,400 // 31,400","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.5 // 3.3 // 3.1","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"12 // 10.40 // 8.80","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"9.30 // 8.80 // 8.30","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"19.20 // 17.70 // 16.20","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"29","Electrical - MOCP (A)":"49","Electrical - Recommended Fuse/Breaker Size (A)":"25","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,306 / 2,306","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"58","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"58","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"152 [69]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 6, 5","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-4 / 5","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"41,000","IDU Connection - Maximum Number of Connected IDU":"5","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8 D: 3/8 E: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4 D: 1/4 E: 1/4","Piping - Total Piping Length (ft [m])":"230 [70]","COP":"3.5 // 3.3 // 3.1","EER":"12 // 10.40 // 8.80","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"19.20 // 17.70 // 16.20","HSPF":"9.30 // 8.80 // 8.30","MCA (A)":"29","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3.5,"outdoorModel":"MXZ-5D36NL"},{"id":95251,"brandId":395,"categoryId":1703,"modelName":"MXZ-5D42NL","series":"MXZ","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ Ported Multi-Zone Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-5D42NL","capacityTon":3.38,"capacityKw":11.87,"selectBy":"TR","btuHr":40500,"airflowCfm":2514,"voltage":"N/A","breakerA":67,"refrigerant":"R-454B","outdoorWeightKg":69,"outdoorDimensions":"950 x 330 x 796 mm","outdoorSoundDb":58,"eer":9.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ","Outdoor Unit":"MXZ-5D42NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (Btu/h)":"40,500 // 38,000 // 36,400","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3 // 2.82 // 2.66","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"9.30 // 9.15 // 9","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"No // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"9.10 // 8.55 // 8","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"19.30 // 17.45 // 15.60","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA (A)":"39.2","Electrical - MOCP (A)":"67","Electrical - Recommended Fuse/Breaker Size (A)":"40","Electrical - Recommended Wire Size (Indoor - Outdoor) (AWG)":"14","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Outdoor, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Outdoor, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"2,447 / 2,514","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3.0Y 7.8/1.1","Outdoor Unit - Fan Motor Full Load Amperage (A)":"1.74","Outdoor Unit - Fan Motor Output (W)":"88","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"58","Outdoor Unit - Sound Pressure Level, Heating2 (dB (A))":"59","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"37-13/32 x 13 x 31-11/32 [950 x 330 x 796]","Outdoor Unit - Unit Weight (lbs [kg])":"152 [69]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 14","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures (°FDB)":"10 / 14","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"75, 65 / 6, 5","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-4 / 5","Refrigerant - Type":"R454B","IDU Connection - Maximum connect- ed capacity (Btu/h)":"51,000","IDU Connection - Maximum Number of Connected IDU":"5","IDU Connection - Minimum Connect- ed Capacity (Btu/h)":"12,000","IDU Connection - Minimum Number of Connected IDU":"2","Piping - Farthest Piping Length (ft [m])":"82 [25]","Piping - Gas Pipe Size O.D. (Flared) (inch)":"A: 1/2 B: 3/8 C: 3/8 D: 3/8 E: 3/8","Piping - Liquid Pipe Size O.D. (Flared)":"A: 1/4 B: 1/4 C: 1/4 D: 1/4 E: 1/4","Piping - Total Piping Length (ft [m])":"262 [80]","COP":"3 // 2.82 // 2.66","EER":"9.30 // 9.15 // 9","Family":"MXZ Ported Multi-Zone Outdoor Unit","SEER":"19.30 // 17.45 // 15.60","HSPF":"9.10 // 8.55 // 8","MCA (A)":"39.2","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"113"},"cop":3,"outdoorModel":"MXZ-5D42NL"},{"id":95252,"brandId":395,"categoryId":1703,"modelName":"SM42NLHZ","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit SM42NLHZ","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"SM42NLHZ","Origin Country":"JP","Applicable indoor unit - Maximum number of units (4 (3)2, 3, 4)":"5 (4)2, 3, 4","Applicable indoor unit - Total system capacity range6 (33 to 130% of outdoor unit capacity)":"29 to 130% of outdoor unit capacity","Applicable indoor unit - Capacity class (04k - 36k)":"04k - 54k","Applicable indoor unit - Maximum number of units (11)":"12","Family":"MXZ-SM SMART MULTI Outdoor Unit","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"118"},"outdoorModel":"SM42NLHZ"},{"id":95253,"brandId":395,"categoryId":1703,"modelName":"SM48NLSM48NLHZ","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit SM48NLSM48NLHZ","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"SM48NLSM48NLHZ","Origin Country":"JP","Applicable indoor unit - Maximum number of units (4 (3)2, 3, 4)":"8 (8)2, 3, 4","Applicable indoor unit - Total system capacity range6 (33 to 130% of outdoor unit capacity)":"25 to 130% of outdoor unit capacity","Family":"MXZ-SM SMART MULTI Outdoor Unit","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"118"},"outdoorModel":"SM48NLSM48NLHZ"},{"id":95254,"brandId":395,"categoryId":1703,"modelName":"SM60NL","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit SM60NL","selectBy":"MODEL","voltage":"N/A","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"SM60NL","Origin Country":"JP","Applicable indoor unit - Maximum number of units (4 (3)2, 3, 4)":"8 (8)2, 3, 5","Applicable indoor unit - Total system capacity range6 (33 to 130% of outdoor unit capacity)":"20 to 130% of outdoor unit capacity","Applicable indoor unit - Capacity class (04k - 36k)":"04k - 72k","Family":"MXZ-SM SMART MULTI Outdoor Unit","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"118"},"outdoorModel":"SM60NL"},{"id":95255,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM36NL","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM36NL","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":3955,"voltage":"N/A","breakerA":70,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"outdoorWeightKg":113,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":49,"eer":14.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM36NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"36,000 // 36,000 // 36,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4 // 3.55 // 3.10","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"14.10 // 12.05 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"11 // 10.50 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"23 // 20.60 // 18.20","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"42","Electrical - MCA without Branch Box or Branch Box Powered Separate":"36","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"70","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"64","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"40","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"30","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"3,955 / 3,955","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"2.7","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"70+70","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"250 [113]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"46,800","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"787 [240]","COP":"4 // 3.55 // 3.10","EER":"14.10 // 12.05 // 10","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"23 // 20.60 // 18.20","HSPF":"11 // 10.50 // 10","MCA (A)":"42","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4,"outdoorModel":"MXZ-SM36NL"},{"id":95256,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM36NLHZ","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM36NLHZ","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":3810,"voltage":"N/A","breakerA":86,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"outdoorWeightKg":128,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":49,"eer":14.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM36NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"36,000 // 36,000 // 36,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4 // 3.70 // 3.40","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"14.50 // 12.70 // 10.90","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // Yes // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"12 // 11.25 // 10.50","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"23 // 20.35 // 17.70","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"51","Electrical - MCA without Branch Box or Branch Box Powered Separate":"45","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"86","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"80","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"45","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"3,810 / 3,810","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"2.7","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"200+200","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"49","Outdoor Unit - Sound Pressure Level, Heating2":"53","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"283 [128]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"46,800","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"492 [150]","COP":"4 // 3.70 // 3.40","EER":"14.50 // 12.70 // 10.90","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"23 // 20.35 // 17.70","HSPF":"12 // 11.25 // 10.50","MCA (A)":"51","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4,"outdoorModel":"MXZ-SM36NLHZ"},{"id":95257,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM42NLHZ","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM42NLHZ","capacityTon":3.5,"capacityKw":12.31,"selectBy":"TR","btuHr":42000,"airflowCfm":3810,"voltage":"N/A","breakerA":86,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"outdoorWeightKg":128,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":50,"eer":13.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM42NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"42,000 // 42,000 // 42,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.10 // 3.55 // 3","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13.40 // 11.90 // 10.40","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"11.10 // 10.55 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"21.50 // 19.50 // 17.50","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"51","Electrical - MCA without Branch Box or Branch Box Powered Separate":"45","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"86","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"80","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"45","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"3,810 / 3,810","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"3","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"200+200","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"50","Outdoor Unit - Sound Pressure Level, Heating2":"54","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"283 [128]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"54,600","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"492 [150]","COP":"4.10 // 3.55 // 3","EER":"13.40 // 11.90 // 10.40","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"21.50 // 19.50 // 17.50","HSPF":"11.10 // 10.55 // 10","MCA (A)":"51","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4.1,"outdoorModel":"MXZ-SM42NLHZ"},{"id":95258,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM48NL","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM48NL","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":3955,"voltage":"N/A","breakerA":70,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"outdoorWeightKg":113,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":51,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM48NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"48,000 // 48,000 // 48,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4 // 3.55 // 3.10","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"12 // 10.20 // 8.40","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10.40 // 9.95 // 9.50","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"23 // 20 // 17","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"42","Electrical - MCA without Branch Box or Branch Box Powered Separate":"36","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"70","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"64","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"40","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"30","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"3,955 / 3,955","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"3.4","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"70+70","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2":"54","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"250 [113]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"62,400","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"787 [240]","COP":"4 // 3.55 // 3.10","EER":"12 // 10.20 // 8.40","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"23 // 20 // 17","HSPF":"10.40 // 9.95 // 9.50","MCA (A)":"42","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4,"outdoorModel":"MXZ-SM48NL"},{"id":95259,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM48NLHZ","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM48NLHZ","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":3810,"voltage":"N/A","breakerA":86,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"outdoorWeightKg":128,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":51,"eer":13.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM48NLHZ","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"48,000 // 48,000 // 48,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4 // 3.60 // 3.20","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"13.10 // 11.55 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"11.50 // 10.75 // 10","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"23 // 20.50 // 18","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"51","Electrical - MCA without Branch Box or Branch Box Powered Separate":"45","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"86","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"80","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"45","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"24","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"3,810 / 3,810","Outdoor Unit - Base Pan Heater":"Built-in","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"3.2","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"200+200","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"51","Outdoor Unit - Sound Pressure Level, Heating2":"54","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"283 [128]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"62,400","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"5/8 [15.88]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"492 [150]","COP":"4 // 3.60 // 3.20","EER":"13.10 // 11.55 // 10","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"23 // 20.50 // 18","HSPF":"11.50 // 10.75 // 10","MCA (A)":"51","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4,"outdoorModel":"MXZ-SM48NLHZ"},{"id":95260,"brandId":395,"categoryId":1703,"modelName":"MXZ-SM60NL","series":"MXZ-SM","productType":"Residential/Light-Commercial Ducted or Ductless Split (M&P Series)","description":"MXZ-SM SMART MULTI Outdoor Unit — indoor unit N/A paired with outdoor unit MXZ-SM60NL","capacityTon":5,"capacityKw":17.58,"selectBy":"TR","btuHr":60000,"airflowCfm":4975,"voltage":"N/A","breakerA":90,"refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":19.05,"outdoorWeightKg":126,"outdoorDimensions":"1050 x 330 x 1338 mm","outdoorSoundDb":58,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Series":"MXZ-SM","Outdoor Unit":"MXZ-SM60NL","Refrigerant":"R454B","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"60,000 // 60,000 // 60,000","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.10 // 3.70 // 3.30","Efficiency (Non-Ducted // Mixed // Ducted) - EER21":"12 // 10.70 // 9.40","Efficiency (Non-Ducted // Mixed // Ducted) - ENERGY STAR® Certified":"Yes // No // No","Efficiency (Non-Ducted // Mixed // Ducted) - HSPF2 (IV)2":"10.50 // 10 // 9.50","Efficiency (Non-Ducted // Mixed // Ducted) - SEER21":"20 // 18.20 // 16.40","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 1, 60","Electrical - Guaranteed Voltage Range (V AC)":"198 - 253","Electrical - MCA if Branch Box Pow- ered by Outdoor Unit (A)":"55","Electrical - MCA without Branch Box or Branch Box Powered Separate":"45","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"90","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"80","Electrical - Recommended Fuse/ Breaker Size if Branch Box Powered by Outdoor Unit":"50","Electrical - Recommended Fuse/ Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Voltage: Indoor - Out- door, S1-S2 (V AC)":"208/230","Electrical - Voltage: Indoor - Out- door, S2-S3 (V DC)":"-","Outdoor Unit - Airflow Rate Cooling/ Heating (CFM)":"4,975 / 4,625","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Compressor Motor Output (kW)":"4.1","Outdoor Unit - Compressor Type":"Twin Rotary","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - External Finish Color":"Munsell 3Y 7.8/1.1","Outdoor Unit - Fan Motor Output (W)":"200+200","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"58","Outdoor Unit - Sound Pressure Level, Heating2":"59","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 13 x 52-11/16 [1,050 x 330 x 1,338]","Outdoor Unit - Unit Weight (lbs [kg])":"278 [126]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Cooling Thermal Lock-out / Re-start Temperatures":"N/A / N/A","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"78,000","Piping - Gas Pipe Size O.D. (Flared) (inch [mm])":"3/4 [19.05]","Piping - Liquid Pipe Size O.D. (Flared)":"3/8 [9.52]","Piping - Total Piping Length without Branch Box (ft [m])":"492 [150]","COP":"4.10 // 3.70 // 3.30","EER":"12 // 10.70 // 9.40","Family":"MXZ-SM SMART MULTI Outdoor Unit","SEER":"20 // 18.20 // 16.40","HSPF":"10.50 // 10 // 9.50","MCA (A)":"55","Source Document":"ME_RS_2762_9_25_M_and_P_Catalog_FINAL.pdf","Source Pages":"119"},"cop":4.1,"outdoorModel":"MXZ-SM60NL"},{"id":95261,"brandId":395,"categoryId":1710,"modelName":"PURY-EM72TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM72TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":15.88,"pipeGasMm":19.05,"pipeMaxM":575,"outdoorWeightKg":274,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":79,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM72TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"604 [274]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"3/4 [19.05 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M108","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.01 / 4.69","AHRI Ratings (Ducted/ Non-ducted) - EER":"14.20 / 15.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.30 / 26.10","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"25.90 / 25.50","COP":"4.01 / 4.69","EER":"14.20 / 15.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"22.30 / 26.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":4.01,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95262,"brandId":395,"categoryId":1710,"modelName":"PURY-EM96TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM96TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":6532,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":19.05,"pipeGasMm":22.23,"pipeMaxM":575,"outdoorWeightKg":274,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":80,"eer":13.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM96TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"604 [274]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M144","Sound Power Levels (dB(A))":"80 / 80","Fan - Airflow Rate (CFM)":"6,532","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.97 / 4.43","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.50 / 14.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.20 / 26.70","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"23.50 / 28.30","COP":"3.97 / 4.43","EER":"13.50 / 14.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"23.20 / 26.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.97,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95263,"brandId":395,"categoryId":1710,"modelName":"PURY-EM120TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM120TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":7062,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":19.05,"pipeGasMm":28.58,"pipeMaxM":575,"outdoorWeightKg":277,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":84,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM120TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"611 [277]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 24","Indoor Unit Connectable - Total Capacity":"M180","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"7,062","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.73 / 4.08","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.10 / 24.10","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"25.30 / 29.10","COP":"3.73 / 4.08","EER":"12.70 / 13.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 24","IEER":"23.10 / 24.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.73,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95264,"brandId":395,"categoryId":1710,"modelName":"PURY-EM144TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM144TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"airflowCfm":8474,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":323,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":83,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM144TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"712 [323]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 29","Indoor Unit Connectable - Total Capacity":"M216","Sound Power Levels (dB(A))":"82.50 / 82.50","Fan - Airflow Rate (CFM)":"8,474","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.69 / 4.00","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.30 / 12.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.30 / 23.00","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.80 / 27.70","COP":"3.69 / 4.00","EER":"12.30 / 12.80","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 29","IEER":"21.30 / 23.00","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.69,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95265,"brandId":395,"categoryId":1710,"modelName":"PURY-EM168TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM168TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"airflowCfm":10593,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":323,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":89,"eer":11.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM168TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"712 [323]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 34","Indoor Unit Connectable - Total Capacity":"M252","Sound Power Levels (dB(A))":"88.50 / 88.50","Fan - Airflow Rate (CFM)":"10,593","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.48 / 3.77","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.50 / 11.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.70 / 22.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.70 / 28.30","COP":"3.48 / 3.77","EER":"11.50 / 11.80","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 34","IEER":"20.70 / 22.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.48,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95266,"brandId":395,"categoryId":1710,"modelName":"PURY-EM192TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM192TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":11123,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":323,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":90,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM192TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"192,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"712 [323]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 39","Indoor Unit Connectable - Total Capacity":"M288","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Airflow Rate (CFM)":"11,123","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.47 / 3.78","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.80 / 11.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.00 / 23.20","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.70 / 28.30","COP":"3.47 / 3.78","EER":"10.80 / 11.20","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 39","IEER":"20.00 / 23.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.47,"heatingCapacityKw":56.27,"heatingBtuHr":192000},{"id":95267,"brandId":395,"categoryId":1710,"modelName":"PURY-EM264TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM264TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":22,"capacityKw":77.37,"selectBy":"TR","btuHr":264000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":34.92,"pipeMaxM":975,"outdoorWeightKg":600,"outdoorSoundDb":87,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM264TSXU-A","Origin Country":"JP","Module 1":"PURY-EM144TXU-A","Module 2":"PURY-EM120TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"264,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"295,000","Net Weight (lbs [kg])":"712+611 [323+277]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M396","Sound Power Levels (dB(A))":"86.50 / 86.50","Compressor Operating Range":"6%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.55 / 3.67","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.50 / 23.40","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.30 / 25.70","COP":"3.55 / 3.67","EER":"11.90 / 12.30","Capacity Control Range":"6%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"21.50 / 23.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.55,"heatingCapacityKw":86.46,"heatingBtuHr":295000},{"id":95268,"brandId":395,"categoryId":1710,"modelName":"PURY-EM288TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM288TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":24,"capacityKw":84.4,"selectBy":"TR","btuHr":288000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":34.92,"pipeMaxM":975,"outdoorWeightKg":646,"outdoorSoundDb":86,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM288TSXU-A","Origin Country":"JP","Module 1":"PURY-EM144TXU-A","Module 2":"PURY-EM144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"288,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"323,000","Net Weight (lbs [kg])":"712+712 [323+323]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M432","Sound Power Levels (dB(A))":"86 / 86","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.51 / 3.57","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.60 / 11.90","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.60 / 22.40","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"21.70 / 24.50","COP":"3.51 / 3.57","EER":"11.60 / 11.90","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.60 / 22.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.51,"heatingCapacityKw":94.66,"heatingBtuHr":323000},{"id":95269,"brandId":395,"categoryId":1710,"modelName":"PURY-EM312TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM312TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":26,"capacityKw":91.44,"selectBy":"TR","btuHr":312000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":646,"outdoorSoundDb":90,"eer":11.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM312TSXU-A","Origin Country":"JP","Module 1":"PURY-EM168TXU-A","Module 2":"PURY-EM144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"312,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"350,000","Net Weight (lbs [kg])":"712+712 [323+323]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M468","Sound Power Levels (dB(A))":"89.50 / 89.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.38 / 3.52","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.20 / 11.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.10 / 22.20","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.60 / 23.80","COP":"3.38 / 3.52","EER":"11.20 / 11.20","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.10 / 22.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.38,"heatingCapacityKw":102.57,"heatingBtuHr":350000},{"id":95270,"brandId":395,"categoryId":1710,"modelName":"PURY-EM336TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM336TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":28,"capacityKw":98.47,"selectBy":"TR","btuHr":336000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":646,"outdoorSoundDb":92,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM336TSXU-A","Origin Country":"JP","Module 1":"PURY-EM168TXU-A","Module 2":"PURY-EM168TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"336,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"378,000","Net Weight (lbs [kg])":"712+712 [323+323]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M504","Sound Power Levels (dB(A))":"92 / 92","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.35 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.80 / 10.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.60 / 21.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.35 / 3.33","EER":"10.80 / 10.60","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.60 / 21.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.35,"heatingCapacityKw":110.78,"heatingBtuHr":378000},{"id":95271,"brandId":395,"categoryId":1710,"modelName":"PURY-EM360TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM360TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":30,"capacityKw":105.51,"selectBy":"TR","btuHr":360000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":646,"outdoorSoundDb":93,"eer":10.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM360TSXU-A","Origin Country":"JP","Module 1":"PURY-EM192TXU-A","Module 2":"PURY-EM168TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"360,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"380,000","Net Weight (lbs [kg])":"712+712 [323+323]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M540","Sound Power Levels (dB(A))":"92.50 / 92.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.20 / 10.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.20 / 22.00","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.33 / 3.33","EER":"10.20 / 10.20","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.20 / 22.00","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.33,"heatingCapacityKw":111.37,"heatingBtuHr":380000},{"id":95272,"brandId":395,"categoryId":1710,"modelName":"PURY-EM384TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM384TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":32,"capacityKw":112.54,"selectBy":"TR","btuHr":384000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":646,"outdoorSoundDb":93,"eer":9.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM384TSXU-A","Origin Country":"JP","Module 1":"PURY-EM192TXU-A","Module 2":"PURY-EM192TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"384,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"384,000","Net Weight (lbs [kg])":"712+712 [323+323]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M576","Sound Power Levels (dB(A))":"93 / 93","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.29 / 3.31","AHRI Ratings (Ducted/ Non-ducted) - EER":"9.70 / 9.90","AHRI Ratings (Ducted/ Non-ducted) - IEER":"18.90 / 20.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.29 / 3.31","EER":"9.70 / 9.90","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"18.90 / 20.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"31"},"cop":3.29,"heatingCapacityKw":112.54,"heatingBtuHr":384000},{"id":95273,"brandId":395,"categoryId":1710,"modelName":"PURY-EM72YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM72YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":15.88,"pipeGasMm":19.05,"pipeMaxM":575,"outdoorWeightKg":287,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":79,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM72YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"633 [287]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"3/4 [19.05 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M108","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.01 / 4.69","AHRI Ratings (Ducted/ Non-ducted) - EER":"14.20 / 15.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.30 / 26.10","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"25.90 / 25.50","COP":"4.01 / 4.69","EER":"14.20 / 15.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"22.30 / 26.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":4.01,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95274,"brandId":395,"categoryId":1710,"modelName":"PURY-EM96YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM96YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":6532,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":19.05,"pipeGasMm":22.23,"pipeMaxM":575,"outdoorWeightKg":287,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":80,"eer":13.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM96YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"633 [287]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M144","Sound Power Levels (dB(A))":"80 / 80","Fan - Airflow Rate (CFM)":"6,532","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.97 / 4.43","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.50 / 14.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.20 / 26.70","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"23.50 / 28.30","COP":"3.97 / 4.43","EER":"13.50 / 14.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"23.20 / 26.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.97,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95275,"brandId":395,"categoryId":1710,"modelName":"PURY-EM120YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM120YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":7062,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":19.05,"pipeGasMm":28.58,"pipeMaxM":575,"outdoorWeightKg":289,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":84,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM120YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"637 [289]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 24","Indoor Unit Connectable - Total Capacity":"M180","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"7,062","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.73 / 4.08","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.10 / 24.10","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"25.30 / 29.10","COP":"3.73 / 4.08","EER":"12.70 / 13.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 24","IEER":"23.10 / 24.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.73,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95276,"brandId":395,"categoryId":1710,"modelName":"PURY-EM144YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM144YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"airflowCfm":8474,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":338,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":83,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM144YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"745 [338]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 29","Indoor Unit Connectable - Total Capacity":"M216","Sound Power Levels (dB(A))":"82.50 / 82.50","Fan - Airflow Rate (CFM)":"8,474","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.69 / 4.00","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.30 / 12.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.30 / 23.00","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.80 / 27.70","COP":"3.69 / 4.00","EER":"12.30 / 12.80","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 29","IEER":"21.30 / 23.00","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.69,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95277,"brandId":395,"categoryId":1710,"modelName":"PURY-EM168YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM168YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"airflowCfm":10593,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":338,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":89,"eer":11.5,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM168YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"745 [338]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 34","Indoor Unit Connectable - Total Capacity":"M252","Sound Power Levels (dB(A))":"88.50 / 88.50","Fan - Airflow Rate (CFM)":"10,593","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.48 / 3.77","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.50 / 11.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.70 / 22.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.70 / 28.30","COP":"3.48 / 3.77","EER":"11.50 / 11.80","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 34","IEER":"20.70 / 22.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.48,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95278,"brandId":395,"categoryId":1710,"modelName":"PURY-EM192YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM192YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":11123,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":625,"outdoorWeightKg":338,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":90,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM192YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"192,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"745 [338]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,050 [625]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 39","Indoor Unit Connectable - Total Capacity":"M288","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Airflow Rate (CFM)":"11,123","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.47 / 3.78","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.80 / 11.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.00 / 23.20","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"24.70 / 28.30","COP":"3.47 / 3.78","EER":"10.80 / 11.20","Capacity Control Range":"11%~100%","Refrigerant Charge":"R32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 39","IEER":"20.00 / 23.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.47,"heatingCapacityKw":56.27,"heatingBtuHr":192000},{"id":95279,"brandId":395,"categoryId":1710,"modelName":"PURY-EM264Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM264Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":22,"capacityKw":77.37,"selectBy":"TR","btuHr":264000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":34.92,"pipeMaxM":975,"outdoorWeightKg":627,"outdoorSoundDb":87,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM264Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM144YXU-A","Module 2":"PURY-EM120YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"264,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"295,000","Net Weight (lbs [kg])":"745+637 [338+289]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M396","Sound Power Levels (dB(A))":"86.50 / 86.50","Compressor Operating Range":"6%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.55 / 3.67","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.50 / 23.40","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.30 / 25.70","COP":"3.55 / 3.67","EER":"11.90 / 12.30","Capacity Control Range":"6%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"21.50 / 23.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.55,"heatingCapacityKw":86.46,"heatingBtuHr":295000},{"id":95280,"brandId":395,"categoryId":1710,"modelName":"PURY-EM288Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM288Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":24,"capacityKw":84.4,"selectBy":"TR","btuHr":288000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":34.92,"pipeMaxM":975,"outdoorWeightKg":676,"outdoorSoundDb":86,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM288Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM144YXU-A","Module 2":"PURY-EM144YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"288,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"323,000","Net Weight (lbs [kg])":"745+745 [338+338]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M432","Sound Power Levels (dB(A))":"86 / 86","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.51 / 3.57","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.60 / 11.90","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.60 / 22.40","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"21.70 / 24.50","COP":"3.51 / 3.57","EER":"11.60 / 11.90","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.60 / 22.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.51,"heatingCapacityKw":94.66,"heatingBtuHr":323000},{"id":95281,"brandId":395,"categoryId":1710,"modelName":"PURY-EM312Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM312Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":26,"capacityKw":91.44,"selectBy":"TR","btuHr":312000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":676,"outdoorSoundDb":90,"eer":11.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM312Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM168YXU-A","Module 2":"PURY-EM144YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"312,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"350,000","Net Weight (lbs [kg])":"745+745 [338+338]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M468","Sound Power Levels (dB(A))":"89.50 / 89.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.38 / 3.52","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.20 / 11.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.10 / 22.20","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.60 / 23.80","COP":"3.38 / 3.52","EER":"11.20 / 11.20","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.10 / 22.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.38,"heatingCapacityKw":102.57,"heatingBtuHr":350000},{"id":95282,"brandId":395,"categoryId":1710,"modelName":"PURY-EM336Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM336Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":28,"capacityKw":98.47,"selectBy":"TR","btuHr":336000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":676,"outdoorSoundDb":92,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM336Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM168YXU-A","Module 2":"PURY-EM168YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"336,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"378,000","Net Weight (lbs [kg])":"745+745 [338+338]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M504","Sound Power Levels (dB(A))":"92 / 92","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.35 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.80 / 10.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.60 / 21.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.35 / 3.33","EER":"10.80 / 10.60","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.60 / 21.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.35,"heatingCapacityKw":110.78,"heatingBtuHr":378000},{"id":95283,"brandId":395,"categoryId":1710,"modelName":"PURY-EM360Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM360Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":30,"capacityKw":105.51,"selectBy":"TR","btuHr":360000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":676,"outdoorSoundDb":93,"eer":10.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM360Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM192YXU-A","Module 2":"PURY-EM168YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"360,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"380,000","Net Weight (lbs [kg])":"745+745 [338+338]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M540","Sound Power Levels (dB(A))":"92.50 / 92.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.20 / 10.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.20 / 22.00","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.33 / 3.33","EER":"10.20 / 10.20","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.20 / 22.00","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.33,"heatingCapacityKw":111.37,"heatingBtuHr":380000},{"id":95284,"brandId":395,"categoryId":1710,"modelName":"PURY-EM384Y-SXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-EM384Y-SXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":32,"capacityKw":112.54,"selectBy":"TR","btuHr":384000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":41.28,"pipeMaxM":975,"outdoorWeightKg":676,"outdoorSoundDb":93,"eer":9.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-EM384Y-SXU-A","Origin Country":"JP","Module 1":"PURY-EM192YXU-A","Module 2":"PURY-EM192YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"384,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"384,000","Net Weight (lbs [kg])":"745+745 [338+338]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1 1/8 [28.58 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,198 [975]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M576","Sound Power Levels (dB(A))":"93 / 93","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.29 / 3.31","AHRI Ratings (Ducted/ Non-ducted) - EER":"9.70 / 9.90","AHRI Ratings (Ducted/ Non-ducted) - IEER":"18.90 / 20.90","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"20.40 / 23.40","COP":"3.29 / 3.31","EER":"9.70 / 9.90","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"18.90 / 20.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"32"},"cop":3.29,"heatingCapacityKw":112.54,"heatingBtuHr":384000},{"id":95285,"brandId":395,"categoryId":1710,"modelName":"PURY-HM72TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM72TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":15.88,"pipeGasMm":19.05,"pipeMaxM":575,"outdoorWeightKg":270,"outdoorDimensions":"1798 x 910 x 740 mm","outdoorSoundDb":79,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM72TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 35-7/8 x 29-3/16 [1,798 x 910 x 740]","Net Weight (lbs [kg])":"595 [270]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"3/4 [19.05 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M108","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.01 / 4.69","AHRI Ratings (Ducted/Non-ducted) - EER":"14.20 / 15.30","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.30 / 26.10","AHRI Ratings (Ducted/Non-ducted) - SCHE":"25.90 / 25.50","COP":"4.01 / 4.69","EER":"14.20 / 15.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"22.30 / 26.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33"},"cop":4.01,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95286,"brandId":395,"categoryId":1710,"modelName":"PURY-HM96TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM96TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":9181,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":19.05,"pipeGasMm":22.23,"pipeMaxM":575,"outdoorWeightKg":318,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":82,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM96TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"701 [318]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M144","Sound Power Levels (dB(A))":"82 / 82","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.96 / 4.42","AHRI Ratings (Ducted/Non-ducted) - EER":"13.30 / 14.20","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.80 / 24.60","AHRI Ratings (Ducted/Non-ducted) - SCHE":"23.50 / 28.30","COP":"3.96 / 4.42","EER":"13.30 / 14.20","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"21.80 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33"},"cop":3.96,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95287,"brandId":395,"categoryId":1710,"modelName":"PURY-HM120TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM120TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":9181,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":19.05,"pipeGasMm":28.58,"pipeMaxM":575,"outdoorWeightKg":321,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":84,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM120TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"708 [321]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 24","Indoor Unit Connectable - Total Capacity":"M180","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.71 / 4.24","AHRI Ratings (Ducted/Non-ducted) - EER":"13.20 / 13.90","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.90 / 24.50","AHRI Ratings (Ducted/Non-ducted) - SCHE":"25.30 / 29.10","COP":"3.71 / 4.24","EER":"13.20 / 13.90","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 24","IEER":"21.90 / 24.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33"},"cop":3.71,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95288,"brandId":395,"categoryId":1710,"modelName":"PURY-HM144TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM144TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":825,"outdoorWeightKg":540,"outdoorSoundDb":82,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM144TSXU-A","Origin Country":"JP","Module 1":"PURY-HM72TXU-A","Module 2":"PURY-HM72TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","Net Weight (lbs [kg])":"595+595 [270+270]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 29","Indoor Unit Connectable - Total Capacity":"M216","Sound Power Levels (dB(A))":"82 / 82","Compressor Operating Range":"6%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.88 / 4.34","AHRI Ratings (Ducted/Non-ducted) - EER":"13.30 / 14.00","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.80 / 24.60","AHRI Ratings (Ducted/Non-ducted) - SCHE":"24.80 / 27.70","COP":"3.88 / 4.34","EER":"13.30 / 14.00","Capacity Control Range":"6%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 29","IEER":"21.80 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33, 43"},"cop":3.88,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95289,"brandId":395,"categoryId":1710,"modelName":"PURY-HM192TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM192TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":825,"outdoorWeightKg":636,"outdoorSoundDb":86,"eer":12.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM192TSXU-A","Origin Country":"JP","Module 1":"PURY-HM96TXU-A","Module 2":"PURY-HM96TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","Net Weight (lbs [kg])":"701+701 [318+318]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 39","Indoor Unit Connectable - Total Capacity":"M288","Sound Power Levels (dB(A))":"85.50 / 85.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.86 / 4.16","AHRI Ratings (Ducted/Non-ducted) - EER":"12.90 / 13.80","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.70 / 24.20","AHRI Ratings (Ducted/Non-ducted) - SCHE":"23.00 / 28.00","COP":"3.86 / 4.16","EER":"12.90 / 13.80","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 39","IEER":"21.70 / 24.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33, 43"},"cop":3.86,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95290,"brandId":395,"categoryId":1710,"modelName":"PURY-HM240TSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM240TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":825,"outdoorWeightKg":642,"outdoorSoundDb":87,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM240TSXU-A","Origin Country":"JP","Module 1":"PURY-HM120TXU-A","Module 2":"PURY-HM120TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"270,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 49","Indoor Unit Connectable - Total Capacity":"M360","Sound Power Levels (dB(A))":"87 / 87","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.57 / 3.92","AHRI Ratings (Ducted/Non-ducted) - EER":"12.80 / 13.50","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.60 / 24.40","AHRI Ratings (Ducted/Non-ducted) - SCHE":"22.90 / 26.80","COP":"3.57 / 3.92","EER":"12.80 / 13.50","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 49","IEER":"21.60 / 24.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"33, 43"},"cop":3.57,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95291,"brandId":395,"categoryId":1710,"modelName":"PURY-GM192TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM192TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":12712,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":800,"outdoorWeightKg":597,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":85,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM192TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1316 [597]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M288","Indoor Unit Connectable - Model/Quantity":"M96-M288 / 39","Sound Power Levels (dB(A))":"84.50 / 84.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"12,712","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.30 / 24.40","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.73 / 3.98","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"23 / 28","COP":"3.73 / 3.98","EER":"12.70 / 13.20","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M288","IEER":"22.30 / 24.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.73,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95292,"brandId":395,"categoryId":1710,"modelName":"PURY-GM192YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM192YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":12712,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":800,"outdoorWeightKg":624,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":85,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM192YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1376 [624]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M288","Indoor Unit Connectable - Model/Quantity":"M96-M288 / 39","Sound Power Levels (dB(A))":"84.50 / 84.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"12,712","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.20","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.30 / 24.40","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.73 / 3.98","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"23 / 28","COP":"3.73 / 3.98","EER":"12.70 / 13.20","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M288","IEER":"22.30 / 24.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.73,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95293,"brandId":395,"categoryId":1710,"modelName":"PURY-GM216TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM216TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"airflowCfm":13418,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":800,"outdoorWeightKg":601,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":87,"eer":12.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM216TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1325 [601]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M324","Indoor Unit Connectable - Model/Quantity":"M108-M324 / 44","Sound Power Levels (dB(A))":"86.50 / 86.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"13,418","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.40 / 12.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.20 / 23.60","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.59 / 3.82","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.70 / 26.90","COP":"3.59 / 3.82","EER":"12.40 / 12.80","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M324","IEER":"22.20 / 23.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.59,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95294,"brandId":395,"categoryId":1710,"modelName":"PURY-GM216YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM216YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"airflowCfm":13418,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":800,"outdoorWeightKg":625,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":87,"eer":12.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM216YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1378 [625]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M324","Indoor Unit Connectable - Model/Quantity":"M108-M324 / 44","Sound Power Levels (dB(A))":"86.50 / 86.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"13,418","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.40 / 12.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.20 / 23.60","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.59 / 3.82","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.70 / 26.90","COP":"3.59 / 3.82","EER":"12.40 / 12.80","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M324","IEER":"22.20 / 23.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.59,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95295,"brandId":395,"categoryId":1710,"modelName":"PURY-GM240TXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM240TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"airflowCfm":14654,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":800,"outdoorWeightKg":604,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":90,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM240TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"260,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1332 [604]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M360","Indoor Unit Connectable - Model/Quantity":"M120-M360 / 49","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"14,654","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.50 / 22.10","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.90 / 26.80","COP":"3.33 / 3.33","EER":"11.90 / 12","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M360","IEER":"21.50 / 22.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.33,"heatingCapacityKw":76.2,"heatingBtuHr":260000},{"id":95296,"brandId":395,"categoryId":1710,"modelName":"PURY-GM240YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-GM240YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"airflowCfm":14654,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":800,"outdoorWeightKg":626,"outdoorDimensions":"2025 x 1950 x 747 mm","outdoorSoundDb":90,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-GM240YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"260,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79-3/4 x 76-7/8 x 29-1/2 [2025 x 1950 x 747]","Net Weight (lbs [kg])":"1380 [626]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"7/8 [22.23]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"2625 [800]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M360","Indoor Unit Connectable - Model/Quantity":"M120-M360 / 49","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"14,654","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.50 / 22.10","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","AHRI Ratings (Ducted/ Non-ducted) - SCHE":"22.90 / 26.80","COP":"3.33 / 3.33","EER":"11.90 / 12","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M360","IEER":"21.50 / 22.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"34"},"cop":3.33,"heatingCapacityKw":76.2,"heatingBtuHr":260000},{"id":95297,"brandId":395,"categoryId":1710,"modelName":"PURY-HM72YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM72YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":15.88,"pipeGasMm":19.05,"pipeMaxM":575,"outdoorWeightKg":284,"outdoorDimensions":"1798 x 910 x 740 mm","outdoorSoundDb":79,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM72YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 35-7/8 x 29-3/16 [1,798 x 910 x 740]","Net Weight (lbs [kg])":"626 [284]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"3/4 [19.05 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M108","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.01 / 4.69","AHRI Ratings (Ducted/Non-ducted) - EER":"14.20 / 15.30","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.30 / 26.10","AHRI Ratings (Ducted/Non-ducted) - SCHE":"25.90 / 25.50","COP":"4.01 / 4.69","EER":"14.20 / 15.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"22.30 / 26.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35"},"cop":4.01,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95298,"brandId":395,"categoryId":1710,"modelName":"PURY-HM96YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM96YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":9181,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":19.05,"pipeGasMm":22.23,"pipeMaxM":575,"outdoorWeightKg":335,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":82,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM96YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"739 [335]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M144","Sound Power Levels (dB(A))":"82 / 82","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.96 / 4.42","AHRI Ratings (Ducted/Non-ducted) - EER":"13.30 / 14.20","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.80 / 24.60","AHRI Ratings (Ducted/Non-ducted) - SCHE":"23.50 / 28.30","COP":"3.96 / 4.42","EER":"13.30 / 14.20","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"21.80 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35"},"cop":3.96,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95299,"brandId":395,"categoryId":1710,"modelName":"PURY-HM120YXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM120YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":9181,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":19.05,"pipeGasMm":28.58,"pipeMaxM":575,"outdoorWeightKg":335,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":84,"eer":13.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM120YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"739 [335]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"1,886 [575]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 24","Indoor Unit Connectable - Total Capacity":"M180","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.71 / 4.24","AHRI Ratings (Ducted/Non-ducted) - EER":"13.20 / 13.90","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.90 / 24.50","AHRI Ratings (Ducted/Non-ducted) - SCHE":"25.30 / 29.10","COP":"3.71 / 4.24","EER":"13.20 / 13.90","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 24","IEER":"21.90 / 24.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35"},"cop":3.71,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95300,"brandId":395,"categoryId":1710,"modelName":"PURY-HM144YSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM144YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":825,"outdoorWeightKg":568,"outdoorSoundDb":82,"eer":13.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM144YSXU-A","Origin Country":"JP","Module 1":"PURY-HM72YXU-A","Module 2":"PURY-HM72YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","Net Weight (lbs [kg])":"626+626 [284+284]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 29","Indoor Unit Connectable - Total Capacity":"M216","Sound Power Levels (dB(A))":"82 / 82","Compressor Operating Range":"6%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.88 / 4.34","AHRI Ratings (Ducted/Non-ducted) - EER":"13.30 / 14.00","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.80 / 24.60","AHRI Ratings (Ducted/Non-ducted) - SCHE":"24.80 / 27.70","COP":"3.88 / 4.34","EER":"13.30 / 14.00","Capacity Control Range":"6%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 29","IEER":"21.80 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35, 43"},"cop":3.88,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95301,"brandId":395,"categoryId":1710,"modelName":"PURY-HM192YSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM192YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":28.58,"pipeMaxM":825,"outdoorWeightKg":670,"outdoorSoundDb":86,"eer":12.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM192YSXU-A","Origin Country":"JP","Module 1":"PURY-HM96YXU-A","Module 2":"PURY-HM96YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","Net Weight (lbs [kg])":"739+739 [335+335]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 39","Indoor Unit Connectable - Total Capacity":"M288","Sound Power Levels (dB(A))":"85.50 / 85.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.86 / 4.16","AHRI Ratings (Ducted/Non-ducted) - EER":"12.90 / 13.80","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.70 / 24.20","AHRI Ratings (Ducted/Non-ducted) - SCHE":"23.00 / 28.00","COP":"3.86 / 4.16","EER":"12.90 / 13.80","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 39","IEER":"21.70 / 24.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35, 43"},"cop":3.86,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95302,"brandId":395,"categoryId":1710,"modelName":"PURY-HM240YSXU-A","series":"PURY","productType":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (R2/Y-Series 2-Pipe Heat Pump) — PURY-HM240YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":34.92,"pipeMaxM":825,"outdoorWeightKg":670,"outdoorSoundDb":87,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PURY","Model":"PURY-HM240YSXU-A","Origin Country":"JP","Module 1":"PURY-HM120YXU-A","Module 2":"PURY-HM120YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"270,000","Net Weight (lbs [kg])":"739+739 [335+335]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"2,706 [825]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 49","Indoor Unit Connectable - Total Capacity":"M360","Sound Power Levels (dB(A))":"87 / 87","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/Non-ducted) - COP":"3.57 / 3.92","AHRI Ratings (Ducted/Non-ducted) - EER":"12.80 / 13.50","AHRI Ratings (Ducted/Non-ducted) - IEER":"21.60 / 24.40","AHRI Ratings (Ducted/Non-ducted) - SCHE":"22.90 / 26.80","COP":"3.57 / 3.92","EER":"12.80 / 13.50","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 49","IEER":"21.60 / 24.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"35, 43"},"cop":3.57,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95303,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM72TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM72TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":271,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":79,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM72TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"598 [271]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M93","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.20 / 4.81","AHRI Ratings (Ducted/ Non-ducted) - EER":"14.40 / 15.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.30 / 27.80","COP":"4.20 / 4.81","EER":"14.40 / 15.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"23.30 / 27.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":4.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95304,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM96TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM96TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":6532,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":271,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":80,"eer":13.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM96TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"598 [271]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M124","Sound Power Levels (dB(A))":"80 / 80","Fan - Airflow Rate (CFM)":"6,532","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.06 / 4.58","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.90 / 14.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"24.10 / 27.70","COP":"4.06 / 4.58","EER":"13.90 / 14.80","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"24.10 / 27.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":4.06,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95305,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM120TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM120TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":7062,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":275,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":84,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM120TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"606 [275]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 23","Indoor Unit Connectable - Total Capacity":"M156","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"7,062","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.87 / 4.22","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.00 / 13.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.80 / 26.50","COP":"3.87 / 4.22","EER":"13.00 / 13.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 23","IEER":"23.80 / 26.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":3.87,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95306,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM144TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM144TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"airflowCfm":8474,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":12.72,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":321,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":83,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM144TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"708 [321]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1/2 [12.72 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 28","Indoor Unit Connectable - Total Capacity":"M187","Sound Power Levels (dB(A))":"82.50 / 82.50","Fan - Airflow Rate (CFM)":"8,474","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.70 / 4.16","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.00 / 23.80","COP":"3.70 / 4.16","EER":"12.70 / 13.30","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 28","IEER":"22.00 / 23.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":3.7,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95307,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM168TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM168TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"airflowCfm":10593,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":321,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":89,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM168TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"708 [321]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 33","Indoor Unit Connectable - Total Capacity":"M218","Sound Power Levels (dB(A))":"88.50 / 88.50","Fan - Airflow Rate (CFM)":"10,593","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.55 / 3.89","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.30 / 23.50","COP":"3.55 / 3.89","EER":"11.90 / 12.30","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 33","IEER":"21.30 / 23.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":3.55,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95308,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM192TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM192TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":11123,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":321,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":90,"eer":11.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM192TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"192,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"708 [321]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 38","Indoor Unit Connectable - Total Capacity":"M249","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Airflow Rate (CFM)":"11,123","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.58 / 3.90","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.30 / 11.70","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.00 / 22.50","COP":"3.58 / 3.90","EER":"11.30 / 11.70","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 38","IEER":"21.00 / 22.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"39"},"cop":3.58,"heatingCapacityKw":56.27,"heatingBtuHr":192000},{"id":95309,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM72YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM72YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":285,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":79,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM72YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"628 [285]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M93","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.20 / 4.81","AHRI Ratings (Ducted/ Non-ducted) - EER":"14.40 / 15.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.30 / 27.80","COP":"4.20 / 4.81","EER":"14.40 / 15.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"23.30 / 27.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":4.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95310,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM96YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM96YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":6532,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":285,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":80,"eer":13.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM96YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"628 [285]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M124","Sound Power Levels (dB(A))":"80 / 80","Fan - Airflow Rate (CFM)":"6,532","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"4.06 / 4.58","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.90 / 14.80","AHRI Ratings (Ducted/ Non-ducted) - IEER":"24.10 / 27.70","COP":"4.06 / 4.58","EER":"13.90 / 14.80","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"24.10 / 27.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":4.06,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95311,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM120YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM120YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":7062,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":286,"outdoorDimensions":"1798 x 920 x 747 mm","outdoorSoundDb":84,"eer":13,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM120YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 36-1/4 x 29- 7/16 [1,798 x 920 x 747]","Net Weight (lbs [kg])":"631 [286]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 23","Indoor Unit Connectable - Total Capacity":"M156","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"7,062","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.87 / 4.22","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.00 / 13.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"23.80 / 26.50","COP":"3.87 / 4.22","EER":"13.00 / 13.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 23","IEER":"23.80 / 26.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":3.87,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95312,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM144YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM144YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"airflowCfm":8474,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":12.72,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":336,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":83,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM144YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"741 [336]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"1/2 [12.72 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 28","Indoor Unit Connectable - Total Capacity":"M187","Sound Power Levels (dB(A))":"82.50 / 82.50","Fan - Airflow Rate (CFM)":"8,474","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.70 / 4.16","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.70 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.00 / 23.80","COP":"3.70 / 4.16","EER":"12.70 / 13.30","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 28","IEER":"22.00 / 23.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":3.7,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95313,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM168YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM168YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"airflowCfm":10593,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":336,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":89,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM168YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"741 [336]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 33","Indoor Unit Connectable - Total Capacity":"M218","Sound Power Levels (dB(A))":"88.50 / 88.50","Fan - Airflow Rate (CFM)":"10,593","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.55 / 3.89","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.90 / 12.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.30 / 23.50","COP":"3.55 / 3.89","EER":"11.90 / 12.30","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 33","IEER":"21.30 / 23.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":3.55,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95314,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM192YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM192YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":11123,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":336,"outdoorDimensions":"1798 x 1217 x 747 mm","outdoorSoundDb":90,"eer":11.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM192YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"192,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-15/16 x 29-7/16 [1,798 x 1,217 x 747]","Net Weight (lbs [kg])":"741 [336]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"5/8 [15.88 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 38","Indoor Unit Connectable - Total Capacity":"M249","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Airflow Rate (CFM)":"11,123","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.58 / 3.90","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.30 / 11.70","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.00 / 22.50","COP":"3.58 / 3.90","EER":"11.30 / 11.70","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 38","IEER":"21.00 / 22.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":3.58,"heatingCapacityKw":56.27,"heatingBtuHr":192000},{"id":95315,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM72TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM72TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":268,"outdoorDimensions":"1798 x 910 x 740 mm","outdoorSoundDb":79,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM72TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 35-7/8 x 29-3/16 [1,798 x 910 x 740]","Net Weight (lbs [kg])":"591 [268]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M93","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.20 / 4.81","AHRI Ratings (Ducted/Non-ducted) - EER":"14.40 / 15.60","AHRI Ratings (Ducted/Non-ducted) - IEER":"23.30 / 27.80","COP":"4.20 / 4.81","EER":"14.40 / 15.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"23.30 / 27.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":4.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95316,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM96TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM96TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":9181,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":316,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":82,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM96TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"697 [316]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M124","Sound Power Levels (dB(A))":"82 / 82","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.04 / 4.53","AHRI Ratings (Ducted/Non-ducted) - EER":"13.60 / 14.60","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.40 / 25.40","COP":"4.04 / 4.53","EER":"13.60 / 14.60","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"22.40 / 25.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":4.04,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95317,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM120TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM120TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":9181,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":9.52,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":318,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":84,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM120TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"701 [318]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 23","Indoor Unit Connectable - Total Capacity":"M156","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.82 / 4.38","AHRI Ratings (Ducted/Non-ducted) - EER":"13.60 / 14.10","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.60 / 25.10","COP":"3.82 / 4.38","EER":"13.60 / 14.10","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 23","IEER":"22.60 / 25.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"40"},"cop":3.82,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95318,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM72YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM72YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":6356,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":5.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":282,"outdoorDimensions":"1798 x 910 x 740 mm","outdoorSoundDb":79,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM72YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"72,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"80,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 35-7/8 x 29-3/16 [1,798 x 910 x 740]","Net Weight (lbs [kg])":"622 [282]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 14","Indoor Unit Connectable - Total Capacity":"M93","Sound Power Levels (dB(A))":"78.50 / 78.50","Fan - Airflow Rate (CFM)":"6,356","Fan - Compressor Operating Range":"13%~100%","Fan - Fan Motor Output (kW)":"0.92","Fan - Type x Quantity":"Propeller fan x 1","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 11, 11 [5.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.20 / 4.81","AHRI Ratings (Ducted/Non-ducted) - EER":"14.40 / 15.60","AHRI Ratings (Ducted/Non-ducted) - IEER":"23.30 / 27.80","COP":"4.20 / 4.81","EER":"14.40 / 15.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R-32 x 11, 11 [5.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 14","IEER":"23.30 / 27.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":4.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95319,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM96YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM96YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":9181,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":9.52,"pipeGasMm":22.23,"pipeMaxM":1000,"outdoorWeightKg":332,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":82,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM96YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"96,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"108,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"732 [332]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"7/8 [22.23 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 19","Indoor Unit Connectable - Total Capacity":"M124","Sound Power Levels (dB(A))":"82 / 82","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"4.04 / 4.53","AHRI Ratings (Ducted/Non-ducted) - EER":"13.60 / 14.60","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.40 / 25.40","COP":"4.04 / 4.53","EER":"13.60 / 14.60","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 19","IEER":"22.40 / 25.40","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":4.04,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95320,"brandId":395,"categoryId":1710,"modelName":"PUHY-HM120YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-HM120YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"airflowCfm":9181,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":6.3,"pipeLiquidMm":9.52,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":332,"outdoorDimensions":"1798 x 1207 x 740 mm","outdoorSoundDb":84,"eer":13.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-HM120YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"120,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"135,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"70-13/16 x 47-9/16 x 29-3/16 [1,798 x 1,207 x 740]","Net Weight (lbs [kg])":"732 [332]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"460, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/8 [9.52 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 23","Indoor Unit Connectable - Total Capacity":"M156","Sound Power Levels (dB(A))":"83.50 / 83.50","Fan - Airflow Rate (CFM)":"9,181","Fan - Compressor Operating Range":"11%~100%","Fan - Fan Motor Output (kW)":"0.46","Fan - Type x Quantity":"Propeller fan x 2","Refrigerant - Type x Original Charge (Type x lbs, oz [kg])":"R-32 x 13, 15 [6.30]","AHRI Ratings (Ducted/Non-ducted) - COP":"3.82 / 4.38","AHRI Ratings (Ducted/Non-ducted) - EER":"13.60 / 14.10","AHRI Ratings (Ducted/Non-ducted) - IEER":"22.60 / 25.10","COP":"3.82 / 4.38","EER":"13.60 / 14.10","Capacity Control Range":"11%~100%","Refrigerant Charge":"R-32 x 13, 15 [6.30]","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 23","IEER":"22.60 / 25.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.82,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95321,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM264TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM264TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":22,"capacityKw":77.37,"selectBy":"TR","btuHr":264000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":596,"outdoorSoundDb":87,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM264TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM144TXU-A","Module 2":"PUHY-EM120TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"264,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"295,000","Net Weight (lbs [kg])":"708+606 [321+275]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M343","Sound Power Levels (dB(A))":"86.50 / 86.50","Compressor Operating Range":"6%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.61 / 3.81","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.20 / 12.70","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.20 / 24.50","COP":"3.61 / 3.81","EER":"12.20 / 12.70","Capacity Control Range":"6%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"22.20 / 24.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.61,"heatingCapacityKw":86.46,"heatingBtuHr":295000},{"id":95322,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM288TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM288TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":24,"capacityKw":84.4,"selectBy":"TR","btuHr":288000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":642,"outdoorSoundDb":86,"eer":12,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM288TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM144TXU-A","Module 2":"PUHY-EM144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"288,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"323,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M374","Sound Power Levels (dB(A))":"86 / 86","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.52 / 3.71","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.00 / 12.40","AHRI Ratings (Ducted/ Non-ducted) - IEER":"21.20 / 23.20","COP":"3.52 / 3.71","EER":"12.00 / 12.40","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"21.20 / 23.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.52,"heatingCapacityKw":94.66,"heatingBtuHr":323000},{"id":95323,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM312TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM312TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":26,"capacityKw":91.44,"selectBy":"TR","btuHr":312000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":642,"outdoorSoundDb":90,"eer":11.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM312TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM168TXU-A","Module 2":"PUHY-EM144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"312,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"350,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 3/8 [34.92 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M405","Sound Power Levels (dB(A))":"89.50 / 89.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.42 / 3.64","AHRI Ratings (Ducted/ Non-ducted) - EER":"11.40 / 11.70","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.70 / 22.60","COP":"3.42 / 3.64","EER":"11.40 / 11.70","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.70 / 22.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.42,"heatingCapacityKw":102.57,"heatingBtuHr":350000},{"id":95324,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM336TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM336TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":28,"capacityKw":98.47,"selectBy":"TR","btuHr":336000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":41.28,"pipeMaxM":1000,"outdoorWeightKg":642,"outdoorSoundDb":92,"eer":10.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM336TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM168TXU-A","Module 2":"PUHY-EM168TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"336,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"378,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M436","Sound Power Levels (dB(A))":"92 / 92","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.34 / 3.44","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.90 / 11.10","AHRI Ratings (Ducted/ Non-ducted) - IEER":"20.20 / 22.50","COP":"3.34 / 3.44","EER":"10.90 / 11.10","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"20.20 / 22.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.34,"heatingCapacityKw":110.78,"heatingBtuHr":378000},{"id":95325,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM360TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM360TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":30,"capacityKw":105.51,"selectBy":"TR","btuHr":360000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":41.28,"pipeMaxM":1000,"outdoorWeightKg":642,"outdoorSoundDb":93,"eer":10.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM360TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM192TXU-A","Module 2":"PUHY-EM168TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"360,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"380,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M468","Sound Power Levels (dB(A))":"92.50 / 92.50","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.34 / 3.51","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.70 / 10.70","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.90 / 21.80","COP":"3.34 / 3.51","EER":"10.70 / 10.70","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.90 / 21.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.34,"heatingCapacityKw":111.37,"heatingBtuHr":380000},{"id":95326,"brandId":395,"categoryId":1710,"modelName":"PUHY-EM384TSXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-EM384TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":32,"capacityKw":112.54,"selectBy":"TR","btuHr":384000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":41.28,"pipeMaxM":1000,"outdoorWeightKg":642,"outdoorSoundDb":93,"eer":10.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-EM384TSXU-A","Origin Country":"JP","Module 1":"PUHY-EM192TXU-A","Module 2":"PUHY-EM192TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (BTU/H)":"384,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"384,000","Net Weight (lbs [kg])":"708+708 [321+321]","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz , ±10%","Refrigerant Piping Diameter - Gas (Low Pressure) (In. [mm ] Brazed)":"1 5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Liquid (High Pressure)":"3/4 [19.05 ] Brazed","Max. Total Refrigerant Line Length (Ft. [m])":"3,280 [1,000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable - Model/Quantity":"M04~M96 / 50","Indoor Unit Connectable - Total Capacity":"M499","Sound Power Levels (dB(A))":"93 / 93","Compressor Operating Range":"5%~100%","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.40 / 3.49","AHRI Ratings (Ducted/ Non-ducted) - EER":"10.40 / 10.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"19.70 / 21.20","COP":"3.40 / 3.49","EER":"10.40 / 10.30","Capacity Control Range":"5%~100%","Max Control Wiring Length":"3,280 [1,000]","Indoor Unit Connectable":"M04~M96 / 50","IEER":"19.70 / 21.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"41"},"cop":3.4,"heatingCapacityKw":112.54,"heatingBtuHr":384000},{"id":95327,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM192TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM192TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":12712,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":592,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":85,"eer":13.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM192TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1305.14 [592]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M249","Indoor Unit Connectable - Model/Quantity":"M96-M249 / 38","Sound Power Levels (dB(A))":"84.50 / 84.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"12,712","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.10 / 13.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.90 / 25.90","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.91 / 4.04","COP":"3.91 / 4.04","EER":"13.10 / 13.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M249","IEER":"22.90 / 25.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.91,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95328,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM192YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM192YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"airflowCfm":12712,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":28.58,"pipeMaxM":1000,"outdoorWeightKg":619,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":85,"eer":13.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM192YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1364.66 [619]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M249","Indoor Unit Connectable - Model/Quantity":"M96-M249 / 38","Sound Power Levels (dB(A))":"84.50 / 84.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"12,712","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"13.10 / 13.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.90 / 25.90","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.91 / 4.04","COP":"3.91 / 4.04","EER":"13.10 / 13.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M249","IEER":"22.90 / 25.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.91,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95329,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM216TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM216TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"airflowCfm":13418,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":596,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":87,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM216TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1313.95 [596]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M280","Indoor Unit Connectable - Model/Quantity":"M108-M280 / 43","Sound Power Levels (dB(A))":"86.50 / 86.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"13,418","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.80 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.60 / 24.70","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.79 / 3.90","COP":"3.79 / 3.90","EER":"12.80 / 13.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M280","IEER":"22.60 / 24.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.79,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95330,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM216YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM216YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"airflowCfm":13418,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":620,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":87,"eer":12.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM216YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (No