minal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1366.86 [620]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M280","Indoor Unit Connectable - Model/Quantity":"M108-M280 / 43","Sound Power Levels (dB(A))":"86.50 / 86.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"13,418","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.80 / 13.30","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22.60 / 24.70","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.79 / 3.90","COP":"3.79 / 3.90","EER":"12.80 / 13.30","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M280","IEER":"22.60 / 24.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.79,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95331,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM240TXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM240TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"airflowCfm":14654,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":599,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":90,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM240TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"260,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1320.57 [599]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M312","Indoor Unit Connectable - Model/Quantity":"M120-M312 / 47","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"14,654","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.20 / 12.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22 / 23.10","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","COP":"3.33 / 3.33","EER":"12.20 / 12.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M312","IEER":"22 / 23.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.33,"heatingCapacityKw":76.2,"heatingBtuHr":260000},{"id":95332,"brandId":395,"categoryId":1710,"modelName":"PUHY-GM240YXU-A","series":"PUHY","productType":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump)","description":"VRF Outdoor Unit (Y-Series 2-Pipe Heat Pump) — PUHY-GM240YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"airflowCfm":14654,"voltage":"460V / 3Ph / 60Hz","electricalSupply":"460V, 3-Phase, 60Hz","refrigerant":"R-32","refrigerantChargeKg":10.6,"pipeLiquidMm":15.88,"pipeGasMm":34.92,"pipeMaxM":1000,"outdoorWeightKg":621,"outdoorDimensions":"2025 x 1952 x 748 mm","outdoorSoundDb":90,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PUHY","Model":"PUHY-GM240YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"260,000","External Dimensions (H x W x D) (inch x inch x inch [mm x mm x mm])":"79 3/4 x 76 7/8 x 29 1/2 [2025 x 1952 x 748]","Net Weight (lbs [kg])":"1369.07 [621]","External Finish":"MUNSELL 5Y8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance (V AC / V AC, ø, Hz)":"460 / 460, 3, 60","Refrigerant Piping Diameter - Liquid (High Pressure) (inch [mm])":"5/8 [15.88]","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-3/8 [34.92]","Max. Total Refrigerant Line Length (ft [m])":"3280 [1000]","Max. Refrigerant Line Length (Between ODU & IDU)":"541 [165]","Max. Control Wiring Length":"3280 [1000]","Indoor Unit Connectable - Total Capacity":"M312","Indoor Unit Connectable - Model/Quantity":"M120-M312 / 47","Sound Power Levels (dB(A))":"89.50 / 89.50","Fan - Type x Quantity":"Propeller fan","Fan - Fan Motor Output (kW)":"0.92+0.92","Fan - Airflow Rate (CFM)":"14,654","Fan - Compressor Operating Range":"13% ~ 100%","Refrigerant - Type x Original Charge (Type x lbs [kg])":"R32 x 23 [10.60]","AHRI Ratings (Ducted/ Non-ducted) - EER":"12.20 / 12.60","AHRI Ratings (Ducted/ Non-ducted) - IEER":"22 / 23.10","AHRI Ratings (Ducted/ Non-ducted) - COP":"3.33 / 3.33","COP":"3.33 / 3.33","EER":"12.20 / 12.60","Capacity Control Range":"13%~100%","Refrigerant Charge":"R32 x 23 [10.60]","Max Control Wiring Length":"3280 [1000]","Indoor Unit Connectable":"M312","IEER":"22 / 23.10","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"42"},"cop":3.33,"heatingCapacityKw":76.2,"heatingBtuHr":260000},{"id":95333,"brandId":395,"categoryId":1712,"modelName":"PQRY-M72TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M72TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":19.05,"pipeGasMm":15.88,"pipeMaxM":165,"outdoorWeightKg":223,"outdoorSoundDb":61,"eer":17.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M72TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"72,000","Heating Capacity (Nominal)":"80,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"491.63 [223]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"91","Flow Rate (G/min (gpm))":"24","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"5/8 [15.88]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"3/4 [19.05]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 14","Indoor Unit Con- nectable - Total Capacity":"108,000","Sound Power Levels (dB(A))":"60.50 / 60.50","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.20 / 6.72","AHRI Ratings (Duct- ed/Non-ducted) - EER":"17.30 / 18.70","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.80 / 26.90","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"23.60 / 21.90","COP":"6.20 / 6.72","EER":"17.30 / 18.70","Max Control Wiring Length":"656.17 [200]","IEER":"22.80 / 26.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":6.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95334,"brandId":395,"categoryId":1712,"modelName":"PQRY-M96TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M96TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":19.05,"pipeMaxM":165,"outdoorWeightKg":222,"outdoorSoundDb":65,"eer":16.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M96TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"96,000","Heating Capacity (Nominal)":"108,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"489.43 [222]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"96","Flow Rate (G/min (gpm))":"25.4","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"3/4 [19.05]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"7/8 [22.23]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 19","Indoor Unit Con- nectable - Total Capacity":"144,000","Sound Power Levels (dB(A))":"65 / 65","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.17 / 6.62","AHRI Ratings (Duct- ed/Non-ducted) - EER":"16.20 / 18.20","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.70 / 26.50","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 21.10","COP":"6.17 / 6.62","EER":"16.20 / 18.20","Max Control Wiring Length":"656.17 [200]","IEER":"22.70 / 26.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":6.17,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95335,"brandId":395,"categoryId":1712,"modelName":"PQRY-M120TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M120TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":22.23,"pipeGasMm":19.05,"pipeMaxM":165,"outdoorWeightKg":222,"outdoorSoundDb":71,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M120TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"120,000","Heating Capacity (Nominal)":"135,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"489.43 [222]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"96","Flow Rate (G/min (gpm))":"25.4","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"3/4 [19.05]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"7/8 [22.23]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 24","Indoor Unit Con- nectable - Total Capacity":"180,000","Sound Power Levels (dB(A))":"71 / 71","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.79 / 6.44","AHRI Ratings (Duct- ed/Non-ducted) - EER":"14.20 / 15.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.90 / 25.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 18.90","COP":"5.79 / 6.44","EER":"14.20 / 15.50","Max Control Wiring Length":"656.17 [200]","IEER":"21.90 / 25.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":5.79,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95336,"brandId":395,"categoryId":1712,"modelName":"PQRY-M144TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M144TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":226,"outdoorSoundDb":68,"eer":13.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M144TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"144,000","Heating Capacity (Nominal)":"160,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"498.24 [226]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 29","Indoor Unit Con- nectable - Total Capacity":"216,000","Sound Power Levels (dB(A))":"68 / 68","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.58 / 6.34","AHRI Ratings (Duct- ed/Non-ducted) - EER":"13.10 / 14.40","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"20.10 / 25.30","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.10 / 20.10","COP":"5.58 / 6.34","EER":"13.10 / 14.40","Max Control Wiring Length":"656.17 [200]","IEER":"20.10 / 25.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":5.58,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95337,"brandId":395,"categoryId":1712,"modelName":"PQRY-M168TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M168TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":226,"outdoorSoundDb":72,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M168TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"168,000","Heating Capacity (Nominal)":"188,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"498.24 [226]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 34","Indoor Unit Con- nectable - Total Capacity":"252,000","Sound Power Levels (dB(A))":"72 / 72","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.09 / 5.75","AHRI Ratings (Duct- ed/Non-ducted) - EER":"12.30 / 13.30","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"19.20 / 23.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"5.09 / 5.75","EER":"12.30 / 13.30","Max Control Wiring Length":"656.17 [200]","IEER":"19.20 / 23.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":5.09,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95338,"brandId":395,"categoryId":1712,"modelName":"PQRY-M192TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M192TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":225,"outdoorSoundDb":73,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M192TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"192,000","Heating Capacity (Nominal)":"215,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"496.04 [225]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 39","Indoor Unit Con- nectable - Total Capacity":"288,000","Sound Power Levels (dB(A))":"73 / 73","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.96 / 5.38","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.90 / 12.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"18.60 / 21.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.30 / 20.30","COP":"4.96 / 5.38","EER":"11.90 / 12.10","Max Control Wiring Length":"656.17 [200]","IEER":"18.60 / 21.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":4.96,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95339,"brandId":395,"categoryId":1712,"modelName":"PQRY-M216TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M216TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":255,"outdoorSoundDb":73,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M216TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"216,000","Heating Capacity (Nominal)":"243,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"562.18 [255]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"192","Flow Rate (G/min (gpm))":"50.7","Pressure Drop - Ft":"15.06","Pressure Drop (psi)":"6.53","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 44","Indoor Unit Con- nectable - Total Capacity":"324,000","Sound Power Levels (dB(A))":"72.50 / 72.50","Refrigerant - lbs, oz [kg]":"16, 8.6 [7.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.83 / 5.39","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.60 / 11.30","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.80 / 18.90","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"4.83 / 5.39","EER":"11.60 / 11.30","Max Control Wiring Length":"656.17 [200]","IEER":"17.80 / 18.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":4.83,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95340,"brandId":395,"categoryId":1712,"modelName":"PQRY-M240TXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M240TXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":34.93,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":255,"outdoorSoundDb":74,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M240TXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"240,000","Heating Capacity (Nominal)":"270,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"562.18 [255]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Flow Rate - L/min":"192","Flow Rate (G/min (gpm))":"50.7","Pressure Drop - Ft":"15.06","Pressure Drop (psi)":"6.53","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 3/8 [34.93]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 49","Indoor Unit Con- nectable - Total Capacity":"360,000","Sound Power Levels (dB(A))":"74 / 74","Refrigerant - lbs, oz [kg]":"16, 8.6 [7.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.60 / 5.20","AHRI Ratings (Duct- ed/Non-ducted) - EER":"10.80 / 11","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.70 / 18.80","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"4.60 / 5.20","EER":"10.80 / 11","Max Control Wiring Length":"656.17 [200]","IEER":"17.70 / 18.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"51"},"cop":4.6,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95341,"brandId":395,"categoryId":1712,"modelName":"PQRY-M144TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M144TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":64,"eer":15.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M144TSXU-A","Origin Country":"JP","Module 1":"PQRY- M72TXU-A","Module 2":"PQRY- M72TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"216,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 29","Sound Power Levels (dB(A))":"63.50 / 63.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.90 / 18.20","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.70 / 23.30","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.38 / 6.34","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"21.70 / 20.20","COP":"5.38 / 6.34","EER":"15.90 / 18.20","Max Control Wiring Length":"656.17 [200]","IEER":"21.70 / 23.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.38,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95342,"brandId":395,"categoryId":1712,"modelName":"PQRY-M168TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M168TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":67,"eer":15.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M168TSXU-A","Origin Country":"JP","Module 1":"PQRY- M72TXU-A","Module 2":"PQRY- M96TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"252,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 34","Sound Power Levels (dB(A))":"66.50 / 66.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.60 / 17.60","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22 / 23.90","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.77 / 6.24","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"21 / 22.60","COP":"5.77 / 6.24","EER":"15.60 / 17.60","Max Control Wiring Length":"656.17 [200]","IEER":"22 / 23.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.77,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95343,"brandId":395,"categoryId":1712,"modelName":"PQRY-M192TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M192TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":68,"eer":15.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M192TSXU-A","Origin Country":"JP","Module 1":"PQRY- M96TXU-A","Module 2":"PQRY- M96TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"288,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 39","Sound Power Levels (dB(A))":"68 / 68","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.20 / 17.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22 / 24.90","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.14 / 6.14","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 21.80","COP":"6.14 / 6.14","EER":"15.20 / 17.10","Max Control Wiring Length":"656.17 [200]","IEER":"22 / 24.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":6.14,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95344,"brandId":395,"categoryId":1712,"modelName":"PQRY-M216TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M216TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":72,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M216TSXU-A","Origin Country":"JP","Module 1":"PQRY- M96TXU-A","Module 2":"PQRY- M120TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"324,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 44","Sound Power Levels (dB(A))":"72 / 72","AHRI Ratings (Duct- ed/Non-ducted) - EER":"14.40 / 15.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.20 / 24.60","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.96 / 6","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 20.10","COP":"5.96 / 6","EER":"14.40 / 15.50","Max Control Wiring Length":"656.17 [200]","IEER":"22.20 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.96,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95345,"brandId":395,"categoryId":1712,"modelName":"PQRY-M240TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M240TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":34.93,"pipeGasMm":22.23,"outdoorSoundDb":74,"eer":13.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M240TSXU-A","Origin Country":"JP","Module 1":"PQRY- M120TXU-A","Module 2":"PQRY- M120TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"270,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"360,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 49","Sound Power Levels (dB(A))":"74 / 74","AHRI Ratings (Duct- ed/Non-ducted) - EER":"13.40 / 14.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.20 / 24.20","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.58 / 5.82","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.30 / 20","COP":"5.58 / 5.82","EER":"13.40 / 14.50","Max Control Wiring Length":"656.17 [200]","IEER":"21.20 / 24.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.58,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95346,"brandId":395,"categoryId":1712,"modelName":"PQRY-M288TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M288TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":24,"capacityKw":84.4,"selectBy":"TR","btuHr":288000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":34.93,"pipeGasMm":28.58,"outdoorSoundDb":71,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M288TSXU-A","Origin Country":"JP","Module 1":"PQRY- M144TXU-A","Module 2":"PQRY- M144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"288,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"323,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"432,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"71 / 71","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.80 / 13.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"20.30 / 21.30","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.17 / 5.78","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.10 / 19","COP":"5.17 / 5.78","EER":"11.80 / 13.50","Max Control Wiring Length":"656.17 [200]","IEER":"20.30 / 21.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.17,"heatingCapacityKw":94.66,"heatingBtuHr":323000},{"id":95347,"brandId":395,"categoryId":1712,"modelName":"PQRY-M312TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M312TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":26,"capacityKw":91.44,"selectBy":"TR","btuHr":312000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":34.93,"pipeGasMm":28.58,"outdoorSoundDb":74,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M312TSXU-A","Origin Country":"JP","Module 1":"PQRY- M144TXU-A","Module 2":"PQRY- M144TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"312,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"350,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"468,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"73.50 / 73.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.60 / 13.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"18.70 / 20.50","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.06 / 5.75","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19","COP":"5.06 / 5.75","EER":"11.60 / 13.10","Max Control Wiring Length":"656.17 [200]","IEER":"18.70 / 20.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":5.06,"heatingCapacityKw":102.57,"heatingBtuHr":350000},{"id":95348,"brandId":395,"categoryId":1712,"modelName":"PQRY-M336TSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M336TSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":28,"capacityKw":98.47,"selectBy":"TR","btuHr":336000,"voltage":"208-230V / 3Ph / 60Hz","electricalSupply":"208-230V, 3-Phase, 60Hz","pipeLiquidMm":41.28,"pipeGasMm":28.58,"outdoorSoundDb":75,"eer":11.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M336TSXU-A","Origin Country":"JP","Module 1":"PQRY- M168TXU-A","Module 2":"PQRY- M168TXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"336,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"378,000","Electrical Power Requirements - Voltage, Phase, Hertz, Power Tolerance":"208 / 230, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"504,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"75 / 75","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.30 / 12.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.90 / 19.80","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.96 / 5.72","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19","COP":"4.96 / 5.72","EER":"11.30 / 12.50","Max Control Wiring Length":"656.17 [200]","IEER":"17.90 / 19.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"52"},"cop":4.96,"heatingCapacityKw":110.78,"heatingBtuHr":378000},{"id":95349,"brandId":395,"categoryId":1712,"modelName":"PQRY-M72YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M72YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"voltage":"N/A","pipeLiquidMm":19.05,"pipeGasMm":15.88,"pipeMaxM":165,"outdoorWeightKg":238,"outdoorSoundDb":61,"eer":17.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M72YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"72,000","Heating Capacity (Nominal)":"80,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"524.70 [238]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"91","Flow Rate (G/min (gpm))":"24","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"5/8 [15.88]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"3/4 [19.05]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 14","Indoor Unit Con- nectable - Total Capacity":"108,000","Sound Power Levels (dB(A))":"60.50 / 60.50","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.20 / 6.72","AHRI Ratings (Duct- ed/Non-ducted) - EER":"17.30 / 18.70","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.80 / 26.90","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"23.60 / 21.90","COP":"6.20 / 6.72","EER":"17.30 / 18.70","Max Control Wiring Length":"656.17 [200]","IEER":"22.80 / 26.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":6.2,"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95350,"brandId":395,"categoryId":1712,"modelName":"PQRY-M96YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M96YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"voltage":"N/A","pipeLiquidMm":22.23,"pipeGasMm":19.05,"pipeMaxM":165,"outdoorWeightKg":238,"outdoorSoundDb":65,"eer":16.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M96YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"96,000","Heating Capacity (Nominal)":"108,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"524.70 [238]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"96","Flow Rate (G/min (gpm))":"25.4","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"3/4 [19.05]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"7/8 [22.23]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 19","Indoor Unit Con- nectable - Total Capacity":"144,000","Sound Power Levels (dB(A))":"65 / 65","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.17 / 6.62","AHRI Ratings (Duct- ed/Non-ducted) - EER":"16.20 / 18.20","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.70 / 26.50","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 21.10","COP":"6.17 / 6.62","EER":"16.20 / 18.20","Max Control Wiring Length":"656.17 [200]","IEER":"22.70 / 26.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":6.17,"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95351,"brandId":395,"categoryId":1712,"modelName":"PQRY-M120YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M120YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":10,"capacityKw":35.17,"selectBy":"TR","btuHr":120000,"voltage":"N/A","pipeLiquidMm":22.23,"pipeGasMm":19.05,"pipeMaxM":165,"outdoorWeightKg":237,"outdoorSoundDb":71,"eer":14.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M120YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"120,000","Heating Capacity (Nominal)":"135,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"522.49 [237]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"96","Flow Rate (G/min (gpm))":"25.4","Pressure Drop - Ft":"8.03","Pressure Drop (psi)":"3.48","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"3/4 [19.05]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"7/8 [22.23]","Max. Total Refriger- ant Line Length (Ft. [m])":"984.25 [300]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 24","Indoor Unit Con- nectable - Total Capacity":"180,000","Sound Power Levels (dB(A))":"71 / 71","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.79 / 6.44","AHRI Ratings (Duct- ed/Non-ducted) - EER":"14.20 / 15.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.90 / 25.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 18.90","COP":"5.79 / 6.44","EER":"14.20 / 15.50","Max Control Wiring Length":"656.17 [200]","IEER":"21.90 / 25.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":5.79,"heatingCapacityKw":39.56,"heatingBtuHr":135000},{"id":95352,"brandId":395,"categoryId":1712,"modelName":"PQRY-M144YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M144YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":238,"outdoorSoundDb":68,"eer":13.1,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M144YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"144,000","Heating Capacity (Nominal)":"160,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"524.70 [238]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 29","Indoor Unit Con- nectable - Total Capacity":"216,000","Sound Power Levels (dB(A))":"68 / 68","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.58 / 6.34","AHRI Ratings (Duct- ed/Non-ducted) - EER":"13.10 / 14.40","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"20.10 / 25.30","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.10 / 20.10","COP":"5.58 / 6.34","EER":"13.10 / 14.40","Max Control Wiring Length":"656.17 [200]","IEER":"20.10 / 25.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":5.58,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95353,"brandId":395,"categoryId":1712,"modelName":"PQRY-M168YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M168YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":238,"outdoorSoundDb":72,"eer":12.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M168YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"168,000","Heating Capacity (Nominal)":"188,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"524.70 [238]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 34","Indoor Unit Con- nectable - Total Capacity":"252,000","Sound Power Levels (dB(A))":"72 / 72","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.09 / 5.75","AHRI Ratings (Duct- ed/Non-ducted) - EER":"12.30 / 13.30","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"19.20 / 23.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"5.09 / 5.75","EER":"12.30 / 13.30","Max Control Wiring Length":"656.17 [200]","IEER":"19.20 / 23.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":5.09,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95354,"brandId":395,"categoryId":1712,"modelName":"PQRY-M192YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M192YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":239,"outdoorSoundDb":73,"eer":11.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M192YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"192,000","Heating Capacity (Nominal)":"215,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"526.90 [239]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"120","Flow Rate (G/min (gpm))":"31.7","Pressure Drop - Ft":"14.72","Pressure Drop (psi)":"6.38","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 39","Indoor Unit Con- nectable - Total Capacity":"288,000","Sound Power Levels (dB(A))":"73 / 73","Refrigerant - lbs, oz [kg]":"9, 14.7 [4.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.96 / 5.38","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.90 / 12.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"18.60 / 21.70","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.30 / 20.30","COP":"4.96 / 5.38","EER":"11.90 / 12.10","Max Control Wiring Length":"656.17 [200]","IEER":"18.60 / 21.70","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":4.96,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95355,"brandId":395,"categoryId":1712,"modelName":"PQRY-M216YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M216YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":269,"outdoorSoundDb":73,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M216YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"216,000","Heating Capacity (Nominal)":"243,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"593.04 [269]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"192","Flow Rate (G/min (gpm))":"50.7","Pressure Drop - Ft":"15.06","Pressure Drop (psi)":"6.53","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 1/8 [28.58]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 44","Indoor Unit Con- nectable - Total Capacity":"324,000","Sound Power Levels (dB(A))":"72.50 / 72.50","Refrigerant - lbs, oz [kg]":"16, 8.6 [7.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.83 / 5.39","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.60 / 11.30","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.80 / 18.90","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"4.83 / 5.39","EER":"11.60 / 11.30","Max Control Wiring Length":"656.17 [200]","IEER":"17.80 / 18.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":4.83,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95356,"brandId":395,"categoryId":1712,"modelName":"PQRY-M240YXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M240YXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"N/A","pipeLiquidMm":34.93,"pipeGasMm":22.23,"pipeMaxM":165,"outdoorWeightKg":269,"outdoorSoundDb":74,"eer":10.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M240YXU-A","Origin Country":"JP","Cooling Capacity (Nominal) (Btu/h)":"240,000","Heating Capacity (Nominal)":"270,000","External Dimen- sions (H x W x D) (inch x inch x inch [mm x mm x mm])":"57-3/32 x 34-5/8 x 21-21/32 [1,450 x 880 x 550]","Net Weight (lbs [kg])":"593.04 [269]","External Finish":"MUNSELL 5Y 8/1","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Flow Rate - L/min":"192","Flow Rate (G/min (gpm))":"50.7","Pressure Drop - Ft":"15.06","Pressure Drop (psi)":"6.53","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Gas (Low Pressure) (In. [mm])":"7/8 [22.23]","Refrigerant Piping Diameter (From Twinning Kit to First Joint or Header) - Liquid (High Pressure)":"1 3/8 [34.93]","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640.42 [500]","Max. Refrigerant Line Length (Be- tween ODU & IDU)":"541.34 [165]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Model/Quantity":"M04～M96 / 49","Indoor Unit Con- nectable - Total Capacity":"360,000","Sound Power Levels (dB(A))":"74 / 74","Refrigerant - lbs, oz [kg]":"16, 8.6 [7.50]","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.60 / 5.20","AHRI Ratings (Duct- ed/Non-ducted) - EER":"10.80 / 11","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.70 / 18.80","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19.70","COP":"4.60 / 5.20","EER":"10.80 / 11","Max Control Wiring Length":"656.17 [200]","IEER":"17.70 / 18.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"53"},"cop":4.6,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95357,"brandId":395,"categoryId":1712,"modelName":"PQRY-M144YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M144YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":12,"capacityKw":42.2,"selectBy":"TR","btuHr":144000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":64,"eer":15.9,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M144YSXU-A","Origin Country":"JP","Module 1":"PQRY- M72YXU-A","Module 2":"PQRY- M72YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"144,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"160,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"216,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 29","Sound Power Levels (dB(A))":"63.50 / 63.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.90 / 18.20","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.70 / 23.30","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.38 / 6.34","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"21.70 / 20.20","COP":"5.38 / 6.34","EER":"15.90 / 18.20","Max Control Wiring Length":"656.17 [200]","IEER":"21.70 / 23.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.38,"heatingCapacityKw":46.89,"heatingBtuHr":160000},{"id":95358,"brandId":395,"categoryId":1712,"modelName":"PQRY-M168YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M168YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":14,"capacityKw":49.24,"selectBy":"TR","btuHr":168000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":67,"eer":15.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M168YSXU-A","Origin Country":"JP","Module 1":"PQRY- M72YXU-A","Module 2":"PQRY- M96YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"168,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"188,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"252,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 34","Sound Power Levels (dB(A))":"66.50 / 66.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.60 / 17.60","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22 / 23.90","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.77 / 6.24","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"21 / 22.60","COP":"5.77 / 6.24","EER":"15.60 / 17.60","Max Control Wiring Length":"656.17 [200]","IEER":"22 / 23.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.77,"heatingCapacityKw":55.1,"heatingBtuHr":188000},{"id":95359,"brandId":395,"categoryId":1712,"modelName":"PQRY-M192YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M192YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":16,"capacityKw":56.27,"selectBy":"TR","btuHr":192000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":68,"eer":15.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M192YSXU-A","Origin Country":"JP","Module 1":"PQRY- M96YXU-A","Module 2":"PQRY- M96YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"192,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"215,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"288,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 39","Sound Power Levels (dB(A))":"68 / 68","AHRI Ratings (Duct- ed/Non-ducted) - EER":"15.20 / 17.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22 / 24.90","AHRI Ratings (Duct- ed/Non-ducted) - COP":"6.14 / 6.14","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 21.80","COP":"6.14 / 6.14","EER":"15.20 / 17.10","Max Control Wiring Length":"656.17 [200]","IEER":"22 / 24.90","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":6.14,"heatingCapacityKw":63.01,"heatingBtuHr":215000},{"id":95360,"brandId":395,"categoryId":1712,"modelName":"PQRY-M216YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M216YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":18,"capacityKw":63.3,"selectBy":"TR","btuHr":216000,"voltage":"N/A","pipeLiquidMm":28.58,"pipeGasMm":22.23,"outdoorSoundDb":72,"eer":14.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M216YSXU-A","Origin Country":"JP","Module 1":"PQRY- M96YXU-A","Module 2":"PQRY- M120YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"216,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"243,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-1/8 [28.58 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"324,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 44","Sound Power Levels (dB(A))":"72 / 72","AHRI Ratings (Duct- ed/Non-ducted) - EER":"14.40 / 15.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"22.20 / 24.60","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.96 / 6","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 20.10","COP":"5.96 / 6","EER":"14.40 / 15.50","Max Control Wiring Length":"656.17 [200]","IEER":"22.20 / 24.60","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.96,"heatingCapacityKw":71.22,"heatingBtuHr":243000},{"id":95361,"brandId":395,"categoryId":1712,"modelName":"PQRY-M240YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M240YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":20,"capacityKw":70.34,"selectBy":"TR","btuHr":240000,"voltage":"N/A","pipeLiquidMm":34.93,"pipeGasMm":22.23,"outdoorSoundDb":74,"eer":13.4,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M240YSXU-A","Origin Country":"JP","Module 1":"PQRY- M120YXU-A","Module 2":"PQRY- M120YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"240,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"270,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"7/8 [22.23 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"360,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 49","Sound Power Levels (dB(A))":"74 / 74","AHRI Ratings (Duct- ed/Non-ducted) - EER":"13.40 / 14.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"21.20 / 24.20","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.58 / 5.82","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.30 / 20","COP":"5.58 / 5.82","EER":"13.40 / 14.50","Max Control Wiring Length":"656.17 [200]","IEER":"21.20 / 24.20","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.58,"heatingCapacityKw":79.13,"heatingBtuHr":270000},{"id":95362,"brandId":395,"categoryId":1712,"modelName":"PQRY-M288YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M288YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":24,"capacityKw":84.4,"selectBy":"TR","btuHr":288000,"voltage":"N/A","pipeLiquidMm":34.93,"pipeGasMm":28.58,"outdoorSoundDb":71,"eer":11.8,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M288YSXU-A","Origin Country":"JP","Module 1":"PQRY- M144YXU-A","Module 2":"PQRY- M144YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"288,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"323,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"432,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"71 / 71","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.80 / 13.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"20.30 / 21.30","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.17 / 5.78","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"20.10 / 19","COP":"5.17 / 5.78","EER":"11.80 / 13.50","Max Control Wiring Length":"656.17 [200]","IEER":"20.30 / 21.30","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.17,"heatingCapacityKw":94.66,"heatingBtuHr":323000},{"id":95363,"brandId":395,"categoryId":1712,"modelName":"PQRY-M312YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M312YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":26,"capacityKw":91.44,"selectBy":"TR","btuHr":312000,"voltage":"N/A","pipeLiquidMm":34.93,"pipeGasMm":28.58,"outdoorSoundDb":74,"eer":11.6,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M312YSXU-A","Origin Country":"JP","Module 1":"PQRY- M144YXU-A","Module 2":"PQRY- M144YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"312,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"350,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-3/8 [34.93 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"468,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"73.50 / 73.50","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.60 / 13.10","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"18.70 / 20.50","AHRI Ratings (Duct- ed/Non-ducted) - COP":"5.06 / 5.75","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19","COP":"5.06 / 5.75","EER":"11.60 / 13.10","Max Control Wiring Length":"656.17 [200]","IEER":"18.70 / 20.50","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":5.06,"heatingCapacityKw":102.57,"heatingBtuHr":350000},{"id":95364,"brandId":395,"categoryId":1712,"modelName":"PQRY-M336YSXU-A","series":"PQRY","productType":"VRF Water-Cooled Outdoor Unit","description":"VRF Water-Cooled Outdoor Unit — PQRY-M336YSXU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":28,"capacityKw":98.47,"selectBy":"TR","btuHr":336000,"voltage":"N/A","pipeLiquidMm":41.28,"pipeGasMm":28.58,"outdoorSoundDb":75,"eer":11.3,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PQRY","Model":"PQRY-M336YSXU-A","Origin Country":"JP","Module 1":"PQRY- M168YXU-A","Module 2":"PQRY- M168YXU-A","Cooling Capacity (Nominal) - Cooling Capacity (Nominal)1 (Btu/h)":"336,000","Heating Capacity (Nominal) - Heating Capacity (Nominal)2":"378,000","Electrical Power Requirements":"460, 3 -phase , 60 Hz","Refrigerant Piping Diameter - Liquid (High Pressure) (In. [mm ] Brazed)":"1-5/8 [41.28 ] Brazed","Refrigerant Piping Diameter - Gas (Low Pressure)":"1-1/8 [28.58 ] Brazed","Max. Total Refriger- ant Line Length (Ft. [m])":"1,640 [500]","Max. Control Wiring Length":"656.17 [200]","Indoor Unit Con- nectable - Total Capacity":"504,000","Indoor Unit Con- nectable - Model/Quantity":"M04~M96 / 50","Sound Power Levels (dB(A))":"75 / 75","AHRI Ratings (Duct- ed/Non-ducted) - EER":"11.30 / 12.50","AHRI Ratings (Duct- ed/Non-ducted) - IEER":"17.90 / 19.80","AHRI Ratings (Duct- ed/Non-ducted) - COP":"4.96 / 5.72","AHRI Ratings (Duct- ed/Non-ducted) - SCHE":"19.70 / 19","COP":"4.96 / 5.72","EER":"11.30 / 12.50","Max Control Wiring Length":"656.17 [200]","IEER":"17.90 / 19.80","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"54"},"cop":4.96,"heatingCapacityKw":110.78,"heatingBtuHr":378000},{"id":95365,"brandId":395,"categoryId":1714,"modelName":"MXZ-SM72TL","series":"MXZ-SM","productType":"Slim/Mini VRF-class Outdoor Unit","description":"Slim/Mini VRF-class Outdoor Unit — MXZ-SM72TL (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":5260,"voltage":"N/A","refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":22.23,"outdoorWeightKg":191,"outdoorDimensions":"1050 x 460 x 1662 mm","outdoorSoundDb":53,"eer":12.7,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"MXZ-SM","Model":"MXZ-SM72TL","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"69,000 // 69,000 // 69,000","Heating at 47F2 (Non-Ducted // Mixed // Ducted)":"76,000 // 76,000 // 76,000","Efficiency (Non-Ducted // Mixed // Ducted) - EER":"12.7 // 12.6 // 12.5","Efficiency (Non-Ducted // Mixed // Ducted) - IEER":"25 // 23.75 // 22.5","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.38 // 4.28 // 4.20","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Electrical - Guaranteed Voltage Range (V AC)":"188 - 253","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Recommended Fuse/Breaker Size if Branch Box Powered by Outdoor Unit (A)":"60","Electrical - Recommended Fuse/Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - MCA if Branch Box Powered by Outdoor Unit":"50","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"75","Electrical - MCA without Branch Box or Branch Box Powered Separate":"32","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"57","Outdoor Unit - Fan Motor Output (W)":"285+285","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"5,260 / 5,260","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"53","Outdoor Unit - Sound Pressure Level, Heating2":"54","Outdoor Unit - Compressor Type":"Scroll","Outdoor Unit - Compressor Motor Output (kW)":"5.3","Outdoor Unit - External Finish Color":"3Y7.8/1.1","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 18-7/64 x 65-7/16 [1,050 x 460 x 1,662]","Outdoor Unit - Unit Weight (lbs [kg])":"421 [191]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"93,000","Piping - Liquid Pipe Size O.D. (Flared) (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D. (Flared)":"7/8 [22.23]","Piping - Total Piping Length without Branch Box (ft [m])":"1,016 [310]","COP":"4.38 // 4.28 // 4.20","EER":"12.7 // 12.6 // 12.5","IEER":"25 // 23.75 // 22.5","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"56"},"cop":4.38,"compressorType":"Scroll"},{"id":95366,"brandId":395,"categoryId":1714,"modelName":"MXZ-SM96TL","series":"MXZ-SM","productType":"Slim/Mini VRF-class Outdoor Unit","description":"Slim/Mini VRF-class Outdoor Unit — MXZ-SM96TL (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":6320,"voltage":"N/A","refrigerant":"R-454B","pipeLiquidMm":9.52,"pipeGasMm":22.23,"outdoorWeightKg":191,"outdoorDimensions":"1050 x 460 x 1662 mm","outdoorSoundDb":58,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"MXZ-SM","Model":"MXZ-SM96TL","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"92,000 // 92,000 // 92,000","Heating at 47F2 (Non-Ducted // Mixed // Ducted)":"103,000 // 103,000 // 103,000","Efficiency (Non-Ducted // Mixed // Ducted) - EER":"12.2 // 12.2 // 12.2","Efficiency (Non-Ducted // Mixed // Ducted) - IEER":"24.2 // 23.15 // 22.1","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"4.05 // 3.94 // 3.83","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Electrical - Guaranteed Voltage Range (V AC)":"188 - 253","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Recommended Fuse/Breaker Size if Branch Box Powered by Outdoor Unit (A)":"60","Electrical - Recommended Fuse/Breaker Size without Branch Box or Branch Box Powered Separate":"40","Electrical - MCA if Branch Box Powered by Outdoor Unit":"64","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"100","Electrical - MCA without Branch Box or Branch Box Powered Separate":"46","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"82","Outdoor Unit - Fan Motor Output (W)":"285+285","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"6,320 / 6,320","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"58","Outdoor Unit - Sound Pressure Level, Heating2":"59","Outdoor Unit - Compressor Type":"Scroll","Outdoor Unit - Compressor Motor Output (kW)":"5.3","Outdoor Unit - External Finish Color":"3Y7.8/1.1","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 18-7/64 x 65-7/16 [1,050 x 460 x 1,662]","Outdoor Unit - Unit Weight (lbs [kg])":"421 [191]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"124,000","Piping - Liquid Pipe Size O.D. (Flared) (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D. (Flared)":"7/8 [22.23]","Piping - Total Piping Length without Branch Box (ft [m])":"1,016 [310]","COP":"4.05 // 3.94 // 3.83","EER":"12.2 // 12.2 // 12.2","IEER":"24.2 // 23.15 // 22.1","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"56"},"cop":4.05,"compressorType":"Scroll"},{"id":95367,"brandId":395,"categoryId":1714,"modelName":"MXZ-SM120TL","series":"MXZ-SM","productType":"Slim/Mini VRF-class Outdoor Unit","description":"Slim/Mini VRF-class Outdoor Unit — MXZ-SM120TL (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":7345,"voltage":"N/A","refrigerant":"R-454B","pipeLiquidMm":12.72,"pipeGasMm":28.58,"outdoorWeightKg":191,"outdoorDimensions":"1050 x 460 x 1662 mm","outdoorSoundDb":61,"eer":12.2,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"MXZ-SM","Model":"MXZ-SM120TL","Origin Country":"JP","Cooling at 95F1 (Non-Ducted // Mixed // Ducted) - Rated Capacity (BTU/H)":"114,000 // 114,000 // 114,000","Heating at 47F2 (Non-Ducted // Mixed // Ducted)":"123,000 // 123,000 // 123,000","Efficiency (Non-Ducted // Mixed // Ducted) - EER":"12.2 // 12 // 11.8","Efficiency (Non-Ducted // Mixed // Ducted) - IEER":"25.3 // 23.6 // 21.9","Efficiency (Non-Ducted // Mixed // Ducted) - COP at 47°F2":"3.94 // 3.87 // 3.81","Electrical - Electrical Power Requirements (V AC / V AC, ø, Hz)":"208 / 230, 3, 60","Electrical - Guaranteed Voltage Range (V AC)":"188 - 253","Electrical - Short-circuit Current Rating (SCCR) (kA)":"5","Electrical - Recommended Fuse/Breaker Size if Branch Box Powered by Outdoor Unit (A)":"70","Electrical - Recommended Fuse/Breaker Size without Branch Box or Branch Box Powered Separate":"50","Electrical - MCA if Branch Box Powered by Outdoor Unit":"67","Electrical - MOCP if Branch Box Powered by Outdoor Unit":"88","Electrical - MCA without Branch Box or Branch Box Powered Separate":"49","Electrical - MOCP without Branch Box or Branch Box Powered Separate":"106","Outdoor Unit - Fan Motor Output (W)":"285+285","Outdoor Unit - Defrost Method":"Reverse Cycle","Outdoor Unit - Blue Fin Heat Exchanger Coating":"Yes","Outdoor Unit - Airflow Rate Cooling/Heating (CFM)":"7,345 / 7,345","Outdoor Unit - Sound Pressure Level, Cooling1 (dB (A))":"61","Outdoor Unit - Sound Pressure Level, Heating2":"62","Outdoor Unit - Compressor Type":"Scroll","Outdoor Unit - Compressor Motor Output (kW)":"5.3","Outdoor Unit - External Finish Color":"3Y7.8/1.1","Outdoor Unit - Base Pan Heater":"Optional","Outdoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41-11/32 x 18-7/64 x 65-7/16 [1,050 x 460 x 1,662]","Outdoor Unit - Unit Weight (lbs [kg])":"421 [191]","ODU Operating Temp. Range - Cooling Intake Air Temp (Maximum / MinimumC) (°FDB)":"115 / 23","ODU Operating Temp. Range - Heating Intake Air Temp [Maximum / Minimum] (°FDB, °FWB / °FDB, °FWB)":"70, 59 / -13, -13","ODU Operating Temp. Range - Heating Thermal Lock-out / Re-start Temperatures** (°FDB)":"-24 / -14","Refrigerant - Type":"R454B","IDU Connection - Maximum connected capacity (BTU/H)":"156,000","Piping - Liquid Pipe Size O.D. (Flared) (inch [mm])":"1/2 [12.72]","Piping - Gas Pipe Size O.D. (Flared)":"1 1/8 [28.58]","Piping - Total Piping Length without Branch Box (ft [m])":"1,016 [310]","COP":"3.94 // 3.87 // 3.81","EER":"12.2 // 12 // 11.8","IEER":"25.3 // 23.6 // 21.9","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"56"},"cop":3.94,"compressorType":"Scroll"},{"id":95368,"brandId":395,"categoryId":2201,"modelName":"CMB-M104NU-MA-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M104NU-MA-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":53,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M104NU-MA-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"4","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Current Input Cooling (208/230V) (A)":"0.08 / 0.09","Electrical - Current Input Heating (208/230V)":"0.05 / 0.05","Electrical - MCA":"0.12","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38 4/16 x 9 15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"117 [53]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95369,"brandId":395,"categoryId":2201,"modelName":"CMB-M106NU-MA-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M106NU-MA-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":57,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M106NU-MA-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"6","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Current Input Cooling (208/230V) (A)":"0.08 / 0.09","Electrical - Current Input Heating (208/230V)":"0.05 / 0.05","Electrical - MCA":"0.12","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38 4/16 x 9 15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"126 [57]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95370,"brandId":395,"categoryId":2201,"modelName":"CMB-M108NU-MA-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M108NU-MA-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":63,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M108NU-MA-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"8","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Current Input Cooling (208/230V) (A)":"0.09 / 0.10","Electrical - Current Input Heating (208/230V)":"0.06 / 0.06","Electrical - MCA":"0.13","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38 4/16 x 9 15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"139 [63]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95371,"brandId":395,"categoryId":2201,"modelName":"CMB-M1012NU-MA-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M1012NU-MA-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":77,"outdoorDimensions":"1285 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M1012NU-MA-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"12","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Current Input Cooling (208/230V) (A)":"0.09 / 0.10","Electrical - Current Input Heating (208/230V)":"0.06 / 0.06","Electrical - MCA":"0.13","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50 10/16 x 38 4/16 x 9 15/16 [1,285 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"170 [77]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95372,"brandId":395,"categoryId":2201,"modelName":"CMB-M104NU-MA1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M104NU-MA1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":53,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M104NU-MA1-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"4","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.03 / 0.03","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.11 / 0.12","Electrical - Current Input Heating (208/230V)":"0.08 / 0.08","Electrical - MCA":"0.12","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38-1/4 x 9-15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"117 [53]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95373,"brandId":395,"categoryId":2201,"modelName":"CMB-M106NU-MA1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M106NU-MA1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":57,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M106NU-MA1-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"6","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.03 / 0.03","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.11 / 0.12","Electrical - Current Input Heating (208/230V)":"0.08 / 0.08","Electrical - MCA":"0.12","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38-1/4 x 9-15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"126 [57]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95374,"brandId":395,"categoryId":2201,"modelName":"CMB-M108NU-MA1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M108NU-MA1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":63,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M108NU-MA1-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"8","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.03 / 0.03","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.12 / 0.13","Electrical - Current Input Heating (208/230V)":"0.09 / 0.09","Electrical - MCA":"0.13","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38-1/4 x 9-15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"139 [63]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95375,"brandId":395,"categoryId":2201,"modelName":"CMB-M1012NU-MA1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M1012NU-MA1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":77,"outdoorDimensions":"1285 x 970 x 252 mm","outdoorSoundDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M1012NU-MA1-SV","Origin Country":"JP","Indoor Unit Capacity Connect- able to 1 Branch":"M54","Number Of Branches":"12","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.03 / 0.03","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.12 / 0.13","Electrical - Current Input Heating (208/230V)":"0.09 / 0.09","Electrical - MCA":"0.13","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"50-9/16 x 38-1/4 x 9-15/16 [1,285 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"170 [77]","Refrigerant - Type":"R-32","Sound Pressure Level (Mea- sured in anechoic room) - Defrost (dB (A))":"56","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"59"}},{"id":95376,"brandId":395,"categoryId":2201,"modelName":"CMB-M104NU-MB-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M104NU-MB-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":43,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M104NU-MB-SV","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M54","Number Of Branches":"4","Electrical - Current Input Cooling (208/230V) (A)":"0.05 / 0.05","Electrical - Current Input Heating (208/230V)":"0.05 / 0.05","Electrical - MCA":"0.07","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.01 / 0.01","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38 4/16 x 9 15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"95 [43]","Refrigerant - Type":"R32","Sound Pressure Level (Measured in anechoic room) - Defrost (dB (A))":"53","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"60"}},{"id":95377,"brandId":395,"categoryId":2201,"modelName":"CMB-M108NU-MB-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M108NU-MB-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":54,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M108NU-MB-SV","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M54","Number Of Branches":"8","Electrical - Current Input Cooling (208/230V) (A)":"0.06 / 0.06","Electrical - Current Input Heating (208/230V)":"0.06 / 0.06","Electrical - MCA":"0.08","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.01 / 0.01","Electrical - Power Input Heating (208/230V)":"0.01 / 0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38 4/16 x 9 15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"120 [54]","Refrigerant - Type":"R32","Sound Pressure Level (Measured in anechoic room) - Defrost (dB (A))":"53","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"60"}},{"id":95378,"brandId":395,"categoryId":2201,"modelName":"CMB-M104NU-MB1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M104NU-MB1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":43,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M104NU-MB1-SV","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M54","Number Of Branches":"4","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.08 / 0.08","Electrical - Current Input Heating (208/230V)":"0.08 / 0.08","Electrical - MCA":"0.07","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38-1/4 x 9-15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"95 [43]","Refrigerant - Type":"R-32","Sound Pressure Level (Measured in anechoic room) - Defrost (dB (A))":"53","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"60"}},{"id":95379,"brandId":395,"categoryId":2201,"modelName":"CMB-M108NU-MB1-SV","series":"CMB","productType":"Branch Controller / Joint Box","description":"Branch Controller / Joint Box — CMB-M108NU-MB1-SV (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32","outdoorWeightKg":54,"outdoorDimensions":"1040 x 970 x 252 mm","outdoorSoundDb":53,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMB","Model":"CMB-M108NU-MB1-SV","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M54","Number Of Branches":"8","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.02 / 0.02","Electrical - Power Input Heating (208/230V)":"0.02 / 0.02","Electrical - Current Input Cooling (208/230V) (A)":"0.09 / 0.09","Electrical - Current Input Heating (208/230V)":"0.08 / 0.08","Electrical - MCA":"0.08","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"41 x 38-1/4 x 9-15/16 [1,040 x 970 x 252]","Indoor Unit - Unit Weight (lbs [kg])":"119 [54]","Refrigerant - Type":"R-32","Sound Pressure Level (Measured in anechoic room) - Defrost (dB (A))":"53","Piping - Drain Pipe Size O.D. (inch)":"3/4 NPT","Drain Pipe Size":"3/4 NPT","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"60"}},{"id":95380,"brandId":395,"categoryId":2201,"modelName":"CMR-M100KT-NA","series":"CMR","productType":"Branch Joint","description":"Branch Joint — CMR-M100KT-NA (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","outdoorWeightKg":5,"outdoorDimensions":"324 x 220 x 198 mm","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMR","Model":"CMR-M100KT-NA","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M96 (PUHY), M60 (MXZ-SM)","Number Of Branches":"1","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Current Input Cooling (208/230V) (A)":"0.083 / 0.086","Electrical - Current Input Heating (208/230V)":"0.083 / 0.086","Electrical - MCA":"0.11","Electrical - MOCP":"15","Electrical - Power Input Cooling (208/230V) (kW)":"0.00102 / 0.00113","Electrical - Power Input Heating (208/230V)":"0.00102 / 0.00113","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"12 13/16 x 8 11/16 x 7 13/16 [324 x 220 x 198]","Indoor Unit - Unit Weight (lbs [kg])":"12 [5]","Refrigerant - Type":"R-32 / R-454B","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"61"}},{"id":95381,"brandId":395,"categoryId":2201,"modelName":"CMR-M100KT1-NA","series":"CMR","productType":"Branch Joint","description":"Branch Joint — CMR-M100KT1-NA (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"MODEL","voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","outdoorWeightKg":5.5,"outdoorDimensions":"540 x 262 x 198 mm","warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"CMR","Model":"CMR-M100KT1-NA","Origin Country":"JP","Indoor Unit Capacity Connectable to 1 Branch":"M96 (PUHY), M60 (MXZ-SM)","Number Of Branches":"1","Connectable Outdoor / Heat Source Unit Capacity":"M72 to M384","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Input Cooling (208/230V) (kW)":"0.0181 / 0.0192","Electrical - Power Input Heating (208/230V)":"0.0181 / 0.192","Electrical - Current Input Cooling (208/230V) (A)":"0.12 / 0.12","Electrical - Current Input Heating (208/230V)":"0.12 / 0.12","Electrical - MCA":"0.15","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/4 x 10-5/16 x 7-13/16 [540 x 262 x 198]","Indoor Unit - Unit Weight (lbs [kg])":"12 [5.50]","Refrigerant - Type":"R-32 / R-454B","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"61"}},{"id":95382,"brandId":395,"categoryId":1715,"modelName":"PKFY-M04NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M04NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.33,"capacityKw":1.17,"selectBy":"TR","btuHr":4000,"airflowCfm":148,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":10.7,"indoorDimensions":"773 x 237 x 299 mm","soundLevelDb":22,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M04NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"4,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"4,500","Electrical - Current Cooling (A)":"0.2","Electrical - Current Heating":"0.15","Electrical - MCA":"0.25","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"30-7/16 x 9-5/16 x 11-3/4 [773 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"24 [10.70]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"117, 124, 134, 148","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"22, 24, 26, 28","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":1.32,"heatingBtuHr":4500},{"id":95383,"brandId":395,"categoryId":1715,"modelName":"PKFY-M06NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M06NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.5,"capacityKw":1.76,"selectBy":"TR","btuHr":6000,"airflowCfm":191,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":11.1,"indoorDimensions":"773 x 237 x 299 mm","soundLevelDb":22,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M06NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"6,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"6,700","Electrical - Current Cooling (A)":"0.2","Electrical - Current Heating":"0.15","Electrical - MCA":"0.25","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.01","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"30-7/16 x 9-5/16 x 11-3/4 [773 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"24 [11.10]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"141, 155, 173, 191","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"22, 26, 29, 31","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":1.96,"heatingBtuHr":6700},{"id":95384,"brandId":395,"categoryId":1715,"modelName":"PKFY-M08NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M08NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":237,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":11.1,"indoorDimensions":"773 x 237 x 299 mm","soundLevelDb":22,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M08NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.25","Electrical - Current Heating":"0.2","Electrical - MCA":"0.31","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.03","Electrical - Power Consumption Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"30-7/16 x 9-5/16 x 11-3/4 [773 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"24 [11.10]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"141, 162, 191, 237","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"22, 27, 31, 35","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":2.64,"heatingBtuHr":9000},{"id":95385,"brandId":395,"categoryId":1715,"modelName":"PKFY-M12NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M12NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":297,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":11.1,"indoorDimensions":"773 x 237 x 299 mm","soundLevelDb":24,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M12NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.35","Electrical - Current Heating":"0.3","Electrical - MCA":"0.44","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.04","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"30-7/16 x 9-5/16 x 11-3/4 [773 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"24 [11.10]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"152, 191, 244, 297","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"24, 31, 37, 41","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95386,"brandId":395,"categoryId":1715,"modelName":"PKFY-M15NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M15NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":353,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":12.9,"indoorDimensions":"898 x 237 x 299 mm","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M15NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.35","Electrical - Current Heating":"0.3","Electrical - MCA":"0.44","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.04","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-3/8 x 9-5/16 x 11-3/4 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.90]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"222, 261, 304, 353","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"29, 34, 37, 40","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95387,"brandId":395,"categoryId":1715,"modelName":"PKFY-M18NLMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M18NLMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":438,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":12.9,"indoorDimensions":"898 x 237 x 299 mm","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M18NLMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"0.45","Electrical - Current Heating":"0.4","Electrical - MCA":"0.56","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.05","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35-3/8 x 9-5/16 x 11-3/4 [898 x 237 x 299]","Indoor Unit - Unit Weight (lbs [kg])":"28 [12.90]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"240, 293, 360, 438","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 36, 41, 46","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95388,"brandId":395,"categoryId":1715,"modelName":"PKFY-M24NKMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M24NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":21,"indoorDimensions":"1170 x 295 x 365 mm","soundLevelDb":39,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M24NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Current Cooling (A)":"0.58","Electrical - Current Heating":"0.58","Electrical - MCA":"0.72","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.08","Electrical - Power Consumption Heating":"0.08","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46 1/16 x 11 5/8 x 14 3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"570, 920","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"39, 49","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95389,"brandId":395,"categoryId":1715,"modelName":"PKFY-M30NKMU-A","series":"PKFY","productType":"VRF Indoor Unit — Wall Mounted","description":"VRF Indoor Unit — Wall Mounted — PKFY-M30NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":920,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":21,"indoorDimensions":"1170 x 295 x 365 mm","soundLevelDb":43,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PKFY","Model":"PKFY-M30NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"30,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"34,000","Electrical - Current Cooling (A)":"0.58","Electrical - Current Heating":"0.58","Electrical - MCA":"0.72","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.08","Electrical - Power Consumption Heating":"0.08","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46 1/16 x 11 5/8 x 14 3/8 [1,170 x 295 x 365]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"710, 920","Fan - Type x Quantity":"Line flow fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"43, 49","Piping - Drain Pipe Size O.D. (inch [mm])":"5/8 [16]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"5/8 [16]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"69"},"heatingCapacityKw":9.96,"heatingBtuHr":34000},{"id":95390,"brandId":395,"categoryId":1718,"modelName":"PLFY-M05NFMU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-M05NFMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.42,"capacityKw":1.47,"selectBy":"TR","btuHr":5000,"airflowCfm":280,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":13.1,"indoorDimensions":"570 x 570 x 208 mm","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-M05NFMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"5,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"5,600","Electrical - Current Cooling (A)":"0.19","Electrical - Current Heating":"0.14","Electrical - MCA":"0.24","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-1/2 x 22-1/2 x 8-1/4 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"29 [13.10]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"230, 265, 280","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"26, 28, 30","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":1.64,"heatingBtuHr":5600},{"id":95391,"brandId":395,"categoryId":1718,"modelName":"PLFY-M08NFMU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-M08NFMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":315,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":13.1,"indoorDimensions":"570 x 570 x 208 mm","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-M08NFMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.22","Electrical - Current Heating":"0.17","Electrical - MCA":"0.28","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-1/2 x 22-1/2 x 8-1/4 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"29 [13.10]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"230, 280, 315","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"26, 30, 33","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":2.64,"heatingBtuHr":9000},{"id":95392,"brandId":395,"categoryId":1718,"modelName":"PLFY-M12NFMU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-M12NFMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":335,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":14.2,"indoorDimensions":"570 x 570 x 208 mm","soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-M12NFMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.23","Electrical - Current Heating":"0.18","Electrical - MCA":"0.29","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-1/2 x 22-1/2 x 8-1/4 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14.20]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"245, 280, 335","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"26, 30, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95393,"brandId":395,"categoryId":1718,"modelName":"PLFY-M15NFMU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-M15NFMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":390,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":14.2,"indoorDimensions":"570 x 570 x 208 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-M15NFMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.28","Electrical - Current Heating":"0.23","Electrical - MCA":"0.35","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.03","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-1/2 x 22-1/2 x 8-1/4 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14.20]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"265, 315, 390","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"28, 33, 39","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95394,"brandId":395,"categoryId":1718,"modelName":"PLFY-M18NFMU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-M18NFMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":460,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":14.2,"indoorDimensions":"570 x 570 x 208 mm","soundLevelDb":33,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-M18NFMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"0.4","Electrical - Current Heating":"0.35","Electrical - MCA":"0.5","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.04","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"22-1/2 x 22-1/2 x 8-1/4 [570 x 570 x 208]","Indoor Unit - Unit Weight (lbs [kg])":"31 [14.20]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"315, 390, 460","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"33, 39, 43","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95395,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM06NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM06NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.56,"capacityKw":1.96,"selectBy":"TR","btuHr":6700,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21,"indoorDimensions":"840 x 840 x 258 mm","soundLevelDb":19,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM06NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"6,700","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"6,700","Electrical - Current Cooling (A)":"0.31","Electrical - Current Heating":"0.26","Electrical - MCA":"0.24","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.03","Electrical - Power Consump- tion Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"300, 424, 459, 494","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"19, 23, 25, 27","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":1.96,"heatingBtuHr":6700},{"id":95396,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM08NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM08NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21,"indoorDimensions":"840 x 840 x 258 mm","soundLevelDb":27,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM08NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.31","Electrical - Current Heating":"0.26","Electrical - MCA":"0.39","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.03","Electrical - Power Consump- tion Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"494, 530, 565, 600","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"27, 29, 30, 31","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":2.64,"heatingBtuHr":9000},{"id":95397,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM12NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM12NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21,"indoorDimensions":"840 x 840 x 258 mm","soundLevelDb":27,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM12NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.31","Electrical - Current Heating":"0.26","Electrical - MCA":"0.39","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.03","Electrical - Power Consump- tion Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"494, 530, 565, 600","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"27, 29, 30, 31","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95398,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM15NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM15NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":600,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21,"indoorDimensions":"840 x 840 x 258 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM15NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.31","Electrical - Current Heating":"0.26","Electrical - MCA":"0.39","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.03","Electrical - Power Consump- tion Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 10-3/16 [840 x 840 x 258]","Indoor Unit - Unit Weight (lbs [kg])":"46 [21]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"530, 547, 565, 600","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"28, 29, 30, 31","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95399,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM18NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM18NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":812,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":26,"indoorDimensions":"840 x 840 x 298 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM18NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"0.43","Electrical - Current Heating":"0.38","Electrical - MCA":"0.54","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.04","Electrical - Power Consump- tion Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"636, 671, 742, 812","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"28, 30, 32, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95400,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM24NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM24NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":812,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":26,"indoorDimensions":"840 x 840 x 298 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM24NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Current Cooling (A)":"0.43","Electrical - Current Heating":"0.38","Electrical - MCA":"0.54","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.04","Electrical - Power Consump- tion Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"636, 671, 742, 812","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"28, 30, 32, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95401,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM30NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM30NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":812,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":26,"indoorDimensions":"840 x 840 x 298 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM30NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"30,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"34,000","Electrical - Current Cooling (A)":"0.45","Electrical - Current Heating":"0.4","Electrical - MCA":"0.56","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.04","Electrical - Power Consump- tion Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"636, 706, 777, 812","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"28, 31, 33, 35","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":9.96,"heatingBtuHr":34000},{"id":95402,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM36NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM36NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1095,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":26,"indoorDimensions":"840 x 840 x 298 mm","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM36NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"36,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"40,000","Electrical - Current Cooling (A)":"0.73","Electrical - Current Heating":"0.68","Electrical - MCA":"0.91","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.07","Electrical - Power Consump- tion Heating":"0.07","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"777, 883, 989, 1,095","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"35, 37, 39, 41","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":11.72,"heatingBtuHr":40000},{"id":95403,"brandId":395,"categoryId":1718,"modelName":"PLFY-EM48NE-MU-A","series":"PLFY","productType":"VRF Indoor Unit — 4-Way Cassette","description":"VRF Indoor Unit — 4-Way Cassette — PLFY-EM48NE-MU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1236,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":26,"indoorDimensions":"840 x 840 x 298 mm","soundLevelDb":36,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PLFY","Model":"PLFY-EM48NE-MU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"48,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"54,000","Electrical - Current Cooling (A)":"1.01","Electrical - Current Heating":"0.96","Electrical - MCA":"1.26","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.11","Electrical - Power Consump- tion Heating":"0.11","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel MUNSELL ( 1.0Y 9.2/0.2 )","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"33-3/32 x 33-3/32 x 11-3/4 [840 x 840 x 298]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"777, 953, 1,095, 1,236","Fan - Type x Quantity":"Turbo fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"36, 39, 42, 45","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"74"},"heatingCapacityKw":15.83,"heatingBtuHr":54000},{"id":95404,"brandId":395,"categoryId":1718,"modelName":"PMFY-M06NCMU-A","series":"PMFY","productType":"VRF Indoor Unit — Compact 4-Way Cassette","description":"VRF Indoor Unit — Compact 4-Way Cassette — PMFY-M06NCMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.5,"capacityKw":1.76,"selectBy":"TR","btuHr":6000,"airflowCfm":225,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorDimensions":"1121 x 360 x 185 mm","soundLevelDb":25,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PMFY","Model":"PMFY-M06NCMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"6,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"6,700","Electrical - Current Cooling (A)":"0.29","Electrical - Current Heating":"0.24","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.02","Electrical - Power Consumption Heating":"0.02","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"44-3/16 x 14-3/16 x 7-5/16 [1,121 x 360 x 185]","Fan - Airflow Rate (CFM)":"195, 205, 215, 225","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"25, 27, 28, 29","Sound Pressure Level (Mea- sured in anechoic room) - Heating":"25, 27, 28, 29","Piping - Drain Pipe Size O.D. (inch [mm])":"1 [26]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"76"},"heatingCapacityKw":1.96,"heatingBtuHr":6700},{"id":95405,"brandId":395,"categoryId":1718,"modelName":"PMFY-M08NCMU-A","series":"PMFY","productType":"VRF Indoor Unit — Compact 4-Way Cassette","description":"VRF Indoor Unit — Compact 4-Way Cassette — PMFY-M08NCMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":285,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorDimensions":"1121 x 360 x 185 mm","soundLevelDb":25,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PMFY","Model":"PMFY-M08NCMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.32","Electrical - Current Heating":"0.27","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.03","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"44-3/16 x 14-3/16 x 7-5/16 [1,121 x 360 x 185]","Fan - Airflow Rate (CFM)":"195, 225, 255, 285","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"25, 29, 32, 35","Sound Pressure Level (Mea- sured in anechoic room) - Heating":"25, 29, 32, 35","Piping - Drain Pipe Size O.D. (inch [mm])":"1 [26]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"76"},"heatingCapacityKw":2.64,"heatingBtuHr":9000},{"id":95406,"brandId":395,"categoryId":1718,"modelName":"PMFY-M12NCMU-A","series":"PMFY","productType":"VRF Indoor Unit — Compact 4-Way Cassette","description":"VRF Indoor Unit — Compact 4-Way Cassette — PMFY-M12NCMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":310,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorDimensions":"1121 x 360 x 185 mm","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PMFY","Model":"PMFY-M12NCMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.35","Electrical - Current Heating":"0.3","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.03","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"44-3/16 x 14-3/16 x 7-5/16 [1,121 x 360 x 185]","Fan - Airflow Rate (CFM)":"235, 260, 285, 310","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"30, 33, 35, 37","Sound Pressure Level (Mea- sured in anechoic room) - Heating":"30, 33, 35, 37","Piping - Drain Pipe Size O.D. (inch [mm])":"1 [26]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"76"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95407,"brandId":395,"categoryId":1718,"modelName":"PMFY-M15NCMU-A","series":"PMFY","productType":"VRF Indoor Unit — Compact 4-Way Cassette","description":"VRF Indoor Unit — Compact 4-Way Cassette — PMFY-M15NCMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":360,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorDimensions":"1121 x 360 x 185 mm","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PMFY","Model":"PMFY-M15NCMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.44","Electrical - Current Heating":"0.39","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.04","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"44-3/16 x 14-3/16 x 7-5/16 [1,121 x 360 x 185]","Fan - Airflow Rate (CFM)":"235, 275, 315, 360","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"30, 35, 38, 41","Sound Pressure Level (Mea- sured in anechoic room) - Heating":"30, 35, 38, 41","Piping - Drain Pipe Size O.D. (inch [mm])":"1 [26]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"76"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95408,"brandId":395,"categoryId":1718,"modelName":"PMFY-M18NCMU-A","series":"PMFY","productType":"VRF Indoor Unit — Compact 4-Way Cassette","description":"VRF Indoor Unit — Compact 4-Way Cassette — PMFY-M18NCMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":420,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorDimensions":"1121 x 360 x 185 mm","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PMFY","Model":"PMFY-M18NCMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"0.58","Electrical - Current Heating":"0.53","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.05","Electrical - Power Consumption Heating":"0.05","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"44-3/16 x 14-3/16 x 7-5/16 [1,121 x 360 x 185]","Fan - Airflow Rate (CFM)":"325, 300, 360, 420","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"30, 36, 41, 45","Sound Pressure Level (Mea- sured in anechoic room) - Heating":"30, 36, 41, 45","Piping - Drain Pipe Size O.D. (inch [mm])":"1 [26]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"76"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95409,"brandId":395,"categoryId":1721,"modelName":"PEFY-M15N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M15N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":37,"indoorDimensions":"745 x 900 x 380 mm","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M15N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.12","Electrical - Power Consumption Heating":"0.12","Electrical - Current Cooling (A)":"0.90","Electrical - Current Heating":"0.90","Electrical - MCA":"3.50","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-5/16 x 35-7/16 x 15 [745 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"353, 424, 494","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 38","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 38","Piping - Liquid Pipe Size O.D. (inch [mm])":"1/4 [6.35]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95410,"brandId":395,"categoryId":1721,"modelName":"PEFY-M18N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M18N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":37,"indoorDimensions":"745 x 900 x 380 mm","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M18N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.12","Electrical - Power Consumption Heating":"0.12","Electrical - Current Cooling (A)":"0.90","Electrical - Current Heating":"0.90","Electrical - MCA":"3.50","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-5/16 x 35-7/16 x 15 [745 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"353, 424, 494","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 38","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 38","Piping - Liquid Pipe Size O.D. (inch [mm])":"1/4 [6.35]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95411,"brandId":395,"categoryId":1721,"modelName":"PEFY-M24N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M24N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":671,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":37,"indoorDimensions":"745 x 900 x 380 mm","soundLevelDb":32,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M24N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.17","Electrical - Power Consumption Heating":"0.17","Electrical - Current Cooling (A)":"1.21","Electrical - Current Heating":"1.21","Electrical - MCA":"3.50","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"29-5/16 x 35-7/16 x 15 [745 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"82 [37]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"477, 565, 671","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"32, 36, 40","Sound Pressure Level (Measured in anechoic room) - Heating":"32, 36, 40","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95412,"brandId":395,"categoryId":1721,"modelName":"PEFY-M27N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M27N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.25,"capacityKw":7.91,"selectBy":"TR","btuHr":27000,"airflowCfm":777,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":47,"indoorDimensions":"1030 x 900 x 380 mm","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M27N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"27,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"30,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.19","Electrical - Power Consumption Heating":"0.19","Electrical - Current Cooling (A)":"1.30","Electrical - Current Heating":"1.30","Electrical - MCA":"3.38","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"40-9/16 x 35-7/16 x 15 [1,030 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"104 [47]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"547, 636, 777","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"29, 33, 38","Sound Pressure Level (Measured in anechoic room) - Heating":"29, 33, 38","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":8.79,"heatingBtuHr":30000},{"id":95413,"brandId":395,"categoryId":1721,"modelName":"PEFY-M30N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M30N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":47,"indoorDimensions":"1030 x 900 x 380 mm","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M30N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"30,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"34,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.22","Electrical - Power Consumption Heating":"0.22","Electrical - Current Cooling (A)":"1.50","Electrical - Current Heating":"1.50","Electrical - MCA":"3.38","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"40-9/16 x 35-7/16 x 15 [1,030 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"104 [47]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"636, 759, 883","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 40","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 40","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":9.96,"heatingBtuHr":34000},{"id":95414,"brandId":395,"categoryId":1721,"modelName":"PEFY-M36N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M36N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1342,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":55,"indoorDimensions":"1195 x 900 x 380 mm","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M36N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"36,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"40,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.33","Electrical - Power Consumption Heating":"0.33","Electrical - Current Cooling (A)":"2.30","Electrical - Current Heating":"2.30","Electrical - MCA":"4.75","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"47-1/16 x 35-7/16 x 15 [1,195 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"121 [55]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"936, 1,130, 1,342","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"34, 40, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"34, 40, 44","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":11.72,"heatingBtuHr":40000},{"id":95415,"brandId":395,"categoryId":1721,"modelName":"PEFY-M48N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M48N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1342,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":55,"indoorDimensions":"1195 x 900 x 380 mm","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M48N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"48,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"54,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.33","Electrical - Power Consumption Heating":"0.33","Electrical - Current Cooling (A)":"2.30","Electrical - Current Heating":"2.30","Electrical - MCA":"4.75","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"47-1/16 x 35-7/16 x 15 [1,195 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"121 [55]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"936, 1,130, 1,342","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"34, 40, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"34, 40, 44","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":15.83,"heatingBtuHr":54000},{"id":95416,"brandId":395,"categoryId":1721,"modelName":"PEFY-M54N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M54N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4.5,"capacityKw":15.83,"selectBy":"TR","btuHr":54000,"airflowCfm":1413,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":57,"indoorDimensions":"1195 x 900 x 380 mm","soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M54N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"54,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"60,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.37","Electrical - Power Consumption Heating":"0.37","Electrical - Current Cooling (A)":"2.50","Electrical - Current Heating":"2.50","Electrical - MCA":"4.75","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"47-1/16 x 35-7/16 x 15 [1,195 x 900 x 380]","Indoor Unit - Unit Weight (lbs [kg])":"126 [57]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"989, 1,201, 1,413","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"35, 40, 45","Sound Pressure Level (Measured in anechoic room) - Heating":"35, 40, 45","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":17.58,"heatingBtuHr":60000},{"id":95417,"brandId":395,"categoryId":1721,"modelName":"PEFY-M72N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M72N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":6,"capacityKw":21.1,"selectBy":"TR","btuHr":72000,"airflowCfm":2543,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":97,"indoorDimensions":"1250 x 1120 x 470 mm","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M72N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"72,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"80,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"0.71","Electrical - Power Consumption Heating":"0.70","Electrical - Current Cooling (A)":"4.06","Electrical - Current Heating":"3.70","Electrical - MCA":"7.11","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"49-1/4 x 44-1/8 x 18-1/2 [1,250 x 1,120 x 470]","Indoor Unit - Unit Weight (lbs [kg])":"214 [97]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"1,766, 2,154, 2,543","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"40.50, 43, 47","Sound Pressure Level (Measured in anechoic room) - Heating":"40.50, 43, 47","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"3/4 [19.05]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":23.45,"heatingBtuHr":80000},{"id":95418,"brandId":395,"categoryId":1721,"modelName":"PEFY-M96N-MHU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M96N-MHU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":8,"capacityKw":28.13,"selectBy":"TR","btuHr":96000,"airflowCfm":2966,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":22.23,"indoorWeightKg":99,"indoorDimensions":"1250 x 1120 x 470 mm","soundLevelDb":41,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M96N-MHU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (Btu/h)":"96,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"108,000","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Electrical - Power Consumption Cooling (kW)":"1","Electrical - Power Consumption Heating":"0.99","Electrical - Current Cooling (A)":"5.41","Electrical - Current Heating":"5.05","Electrical - MCA":"9.02","Electrical - MOCP":"15","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"49-1/4 x 44-1/8 x 18-1/2 [1,250 x 1,120 x 470]","Indoor Unit - Unit Weight (lbs [kg])":"218 [99]","Indoor Unit - Heat Exchanger":"Cross fin (Alu- minum fin and Copper Tube)","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"2,048, 2,507, 2,966","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"40.50, 45, 48.50","Sound Pressure Level (Measured in anechoic room) - Heating":"40.50, 45, 48.50","Piping - Liquid Pipe Size O.D. (inch [mm])":"3/8 [9.52]","Piping - Gas Pipe Size O.D.":"7/8 [22.23]","Piping - Drain Pipe Size O.D.":"1.25 [32]","Drain Pipe Size":"1.25 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"78"},"heatingCapacityKw":31.65,"heatingBtuHr":108000},{"id":95419,"brandId":395,"categoryId":1721,"modelName":"PEFY-M06N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M06N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":300,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21.5,"soundLevelDb":24,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M06N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"6,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"6,700","Electrical - Current Cooling (A)":"0.42","Electrical - Current Heating":"0.42","Electrical - MCA":"1.75","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.042","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"27 9/16 x 28 14/16 x 9 14/16 [700 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"47 [21.50]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"212, 265, 300","Fan - Type x Quantity":"Sirocco fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"24, 28, 30","Sound Pressure Level (Measured in anechoic room) - Heating":"24, 28, 30","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95420,"brandId":395,"categoryId":1721,"modelName":"PEFY-M08N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M08N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":300,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21.5,"soundLevelDb":24,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M08N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"8,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.42","Electrical - Current Heating":"0.42","Electrical - MCA":"1.75","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.042","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"27 9/16 x 28 14/16 x 9 14/16 [700 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"47 [21.50]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"212, 265, 300","Fan - Type x Quantity":"Sirocco fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"24, 28, 30","Sound Pressure Level (Measured in anechoic room) - Heating":"24, 28, 30","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95421,"brandId":395,"categoryId":1721,"modelName":"PEFY-M12N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M12N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":371,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":21.5,"soundLevelDb":26,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M12N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"12,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.56","Electrical - Current Heating":"0.56","Electrical - MCA":"1.88","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.052","Electrical - Power Consumption Heating":"0.05","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"27 9/16 x 28 14/16 x 9 14/16 [700 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"47 [21.50]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"265, 318, 371","Fan - Type x Quantity":"Sirocco fan x 1","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"26, 30, 34","Sound Pressure Level (Measured in anechoic room) - Heating":"26, 30, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95422,"brandId":395,"categoryId":1721,"modelName":"PEFY-M15N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M15N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":494,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":26,"soundLevelDb":27,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M15N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"15,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.64","Electrical - Current Heating":"0.64","Electrical - MCA":"2.5","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.062","Electrical - Power Consumption Heating":"0.06","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"35 7/16 x 28 14/16 x 9 14/16 [900 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"57 [26]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"353, 424, 494","Fan - Type x Quantity":"Sirocco fan x 2","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"27, 31, 34","Sound Pressure Level (Measured in anechoic room) - Heating":"27, 31, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95423,"brandId":395,"categoryId":1721,"modelName":"PEFY-M18N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M18N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":30,"soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M18N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"18,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"20,000","Electrical - Current Cooling (A)":"1.24","Electrical - Current Heating":"1.24","Electrical - MCA":"2.5","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.142","Electrical - Power Consumption Heating":"0.14","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43 5/16 x 28 14/16 x 9 14/16 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"66 [30]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"618, 742, 883","Fan - Type x Quantity":"Sirocco fan x 2","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 39","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 39","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95424,"brandId":395,"categoryId":1721,"modelName":"PEFY-M24N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M24N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":30,"soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M24N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"24,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"27,000","Electrical - Current Cooling (A)":"1.24","Electrical - Current Heating":"1.24","Electrical - MCA":"2.5","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.142","Electrical - Power Consumption Heating":"0.14","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43 5/16 x 28 14/16 x 9 14/16 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"66 [30]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"618, 742, 883","Fan - Type x Quantity":"Sirocco fan x 2","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 39","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 39","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95425,"brandId":395,"categoryId":1721,"modelName":"PEFY-M27N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M27N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":883,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":30,"soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M27N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"27,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"30,000","Electrical - Current Cooling (A)":"1.24","Electrical - Current Heating":"1.24","Electrical - MCA":"2.5","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.142","Electrical - Power Consumption Heating":"0.14","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"43 5/16 x 28 14/16 x 9 14/16 [1,100 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"66 [30]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"618, 742, 883","Fan - Type x Quantity":"Sirocco fan x 2","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"31, 35, 39","Sound Pressure Level (Measured in anechoic room) - Heating":"31, 35, 39","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95426,"brandId":395,"categoryId":1721,"modelName":"PEFY-M30N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M30N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":1271,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":38,"soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M30N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"30,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"34,000","Electrical - Current Cooling (A)":"2.01","Electrical - Current Heating":"2.01","Electrical - MCA":"3.13","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.222","Electrical - Power Consumption Heating":"0.22","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55 2/16 x 28 14/16 x 9 14/16 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"84 [38]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"883, 1,077, 1,271","Fan - Type x Quantity":"Sirocco fan x 3","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"35, 39, 43","Sound Pressure Level (Measured in anechoic room) - Heating":"35, 39, 43","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95427,"brandId":395,"categoryId":1721,"modelName":"PEFY-M36N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M36N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":1271,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":38,"soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M36N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"36,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"40,000","Electrical - Current Cooling (A)":"2.01","Electrical - Current Heating":"2.01","Electrical - MCA":"3.13","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.222","Electrical - Power Consumption Heating":"0.22","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55 2/16 x 28 14/16 x 9 14/16 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"84 [38]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"883, 1,077, 1,271","Fan - Type x Quantity":"Sirocco fan x 3","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"35, 39, 43","Sound Pressure Level (Measured in anechoic room) - Heating":"35, 39, 43","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95428,"brandId":395,"categoryId":1721,"modelName":"PEFY-M48N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M48N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":1306,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":39,"soundLevelDb":35,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M48N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"48,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"54,000","Electrical - Current Cooling (A)":"2.06","Electrical - Current Heating":"2.06","Electrical - MCA":"3.38","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.242","Electrical - Power Consumption Heating":"0.24","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"55 2/16 x 28 14/16 x 9 14/16 [1,400 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"86 [39]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"918, 1,112, 1,306","Fan - Type x Quantity":"Sirocco fan x 3","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"35, 40, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"35, 40, 44","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95429,"brandId":395,"categoryId":1721,"modelName":"PEFY-M54N-MAU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M54N-MAU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","selectBy":"CFM","airflowCfm":1413,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":42,"soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M54N-MAU-A","Origin Country":"JP","Cooling Capac- ity (Nominal)1 - Cooling Capac- ity (Nominal) (BTU/H)":"54,000","Heating Capac- ity (Nominal)1 - Heating Capac- ity (Nominal)":"60,000","Electrical - Current Cooling (A)":"2.29","Electrical - Current Heating":"2.29","Electrical - MCA":"3.38","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.252","Electrical - Power Consumption Heating":"0.25","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimen- sions (W x D x H) (inch x inch x inch [mm x mm x mm])":"63 x 28 14/16 x 9 14/16 [1,600 x 732 x 250]","Indoor Unit - Unit Weight (lbs [kg])":"93 [42]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"989, 1,201, 1,413","Fan - Type x Quantity":"Sirocco fan x 3","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"34, 38, 42","Sound Pressure Level (Measured in anechoic room) - Heating":"34, 38, 42","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"79"}},{"id":95430,"brandId":395,"categoryId":1721,"modelName":"PEFY-M06NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M06NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.5,"capacityKw":1.76,"selectBy":"TR","btuHr":6000,"airflowCfm":247,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":19,"indoorDimensions":"790 x 700 x 200 mm","soundLevelDb":22,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M06NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"6,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"6,700","Electrical - Current Cooling (A)":"0.37","Electrical - Current Heating":"0.32","Electrical - MCA":"0.79","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.032","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31 2/16 x 27 9/16 x 7 14/16 [790 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"42 [19]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"176, 212, 247","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"22, 24, 28","Sound Pressure Level (Measured in anechoic room) - Heating":"22, 24, 28","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":1.96,"heatingBtuHr":6700},{"id":95431,"brandId":395,"categoryId":1721,"modelName":"PEFY-M08NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M08NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":317,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":19.5,"indoorDimensions":"790 x 700 x 200 mm","soundLevelDb":23,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M08NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"8,000","Electrical - Current Cooling (A)":"0.49","Electrical - Current Heating":"0.44","Electrical - MCA":"0.95","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.044","Electrical - Power Consumption Heating":"0.042","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31 2/16 x 27 9/16 x 7 14/16 [790 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"43 [19.50]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"194, 247, 317","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"23, 26, 30","Sound Pressure Level (Measured in anechoic room) - Heating":"23, 26, 30","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":2.34,"heatingBtuHr":8000},{"id":95432,"brandId":395,"categoryId":1721,"modelName":"PEFY-M12NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M12NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":370,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":20,"indoorDimensions":"790 x 700 x 200 mm","soundLevelDb":23,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M12NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.67","Electrical - Current Heating":"0.62","Electrical - MCA":"1.17","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.064","Electrical - Power Consumption Heating":"0.062","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"31 2/16 x 27 9/16 x 7 14/16 [790 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"44 [20]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"211, 282, 370","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"23, 28, 34","Sound Pressure Level (Measured in anechoic room) - Heating":"23, 28, 34","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95433,"brandId":395,"categoryId":1721,"modelName":"PEFY-M15NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M15NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":388,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":24,"indoorDimensions":"990 x 700 x 200 mm","soundLevelDb":28,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M15NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.54","Electrical - Current Heating":"0.49","Electrical - MCA":"1.12","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.052","Electrical - Power Consumption Heating":"0.05","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27 9/16 x 7 14/16 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"53 [24]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"282, 335, 388","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"28, 30, 33","Sound Pressure Level (Measured in anechoic room) - Heating":"28, 30, 33","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95434,"brandId":395,"categoryId":1721,"modelName":"PEFY-M18NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M18NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":529,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":24,"indoorDimensions":"990 x 700 x 200 mm","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M18NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"0.75","Electrical - Current Heating":"0.7","Electrical - MCA":"1.35","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.082","Electrical - Power Consumption Heating":"0.08","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"39 x 27 9/16 x 7 14/16 [990 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"53 [24]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"353, 441, 529","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"30, 34, 37","Sound Pressure Level (Measured in anechoic room) - Heating":"30, 34, 37","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95435,"brandId":395,"categoryId":1721,"modelName":"PEFY-M24NMSU-A","series":"PEFY","productType":"VRF Indoor Unit — Ducted","description":"VRF Indoor Unit — Ducted — PEFY-M24NMSU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":706,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":27,"indoorDimensions":"1190 x 700 x 200 mm","soundLevelDb":30,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PEFY","Model":"PEFY-M24NMSU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Current Cooling (A)":"0.87","Electrical - Current Heating":"0.82","Electrical - MCA":"1.59","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.102","Electrical - Power Consumption Heating":"0.1","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"46 14/16 x 27 9/16 x 7 14/16 [1,190 x 700 x 200]","Indoor Unit - Unit Weight (lbs [kg])":"60 [27]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"423, 565, 706","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"30, 35, 40","Sound Pressure Level (Measured in anechoic room) - Heating":"30, 35, 40","Piping - Drain Pipe Size O.D. (inch [mm])":"1-1/4 [32]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/4 [32]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"80"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95436,"brandId":395,"categoryId":1724,"modelName":"PVFY-M08NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M08NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":0.67,"capacityKw":2.34,"selectBy":"TR","btuHr":8000,"airflowCfm":400,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":51,"indoorDimensions":"432 x 548 x 1275 mm","soundLevelDb":33,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M08NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"8,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"9,000","Electrical - Current Cooling (A)":"0.80/0.70","Electrical - Current Heating":"0.80/0.70","Electrical - MCA":"3","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.08","Electrical - Power Consump- tion Heating":"0.08","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/64 x 21-9/16 x 50-3/16 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"112 [51]","Fan - Airflow Rate (CFM)":"400, 340, 280","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"33, 38, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"33, 38, 44","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":2.64,"heatingBtuHr":9000},{"id":95437,"brandId":395,"categoryId":1724,"modelName":"PVFY-M12NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M12NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1,"capacityKw":3.52,"selectBy":"TR","btuHr":12000,"airflowCfm":400,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":51,"indoorDimensions":"432 x 548 x 1275 mm","soundLevelDb":33,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M12NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"12,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"13,500","Electrical - Current Cooling (A)":"0.80/0.70","Electrical - Current Heating":"0.80/0.70","Electrical - MCA":"3","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.08","Electrical - Power Consump- tion Heating":"0.08","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/64 x 21-9/16 x 50-3/16 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"112 [51]","Fan - Airflow Rate (CFM)":"400, 340, 280","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"33, 38, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"33, 38, 44","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":3.96,"heatingBtuHr":13500},{"id":95438,"brandId":395,"categoryId":1724,"modelName":"PVFY-M18NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M18NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.5,"capacityKw":5.28,"selectBy":"TR","btuHr":18000,"airflowCfm":585,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":51,"indoorDimensions":"432 x 548 x 1275 mm","soundLevelDb":37,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M18NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"18,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"20,000","Electrical - Current Cooling (A)":"1.20/1.10","Electrical - Current Heating":"1.20/1.10","Electrical - MCA":"3","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.13","Electrical - Power Consump- tion Heating":"0.13","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/64 x 21-9/16 x 50-3/16 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"112 [51]","Fan - Airflow Rate (CFM)":"585, 497, 410","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"37, 40, 45","Sound Pressure Level (Measured in anechoic room) - Heating":"37, 40, 45","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":5.86,"heatingBtuHr":20000},{"id":95439,"brandId":395,"categoryId":1724,"modelName":"PVFY-M24NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M24NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":735,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":51,"indoorDimensions":"432 x 548 x 1275 mm","soundLevelDb":38,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M24NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Current Cooling (A)":"1.60/1.40","Electrical - Current Heating":"1.60/1.40","Electrical - MCA":"3","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.18","Electrical - Power Consump- tion Heating":"0.18","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"17-1/64 x 21-9/16 x 50-3/16 [432 x 548 x 1,275]","Indoor Unit - Unit Weight (lbs [kg])":"112 [51]","Fan - Airflow Rate (CFM)":"735, 625, 515","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"38, 40, 44","Sound Pressure Level (Measured in anechoic room) - Heating":"38, 40, 44","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95440,"brandId":395,"categoryId":1724,"modelName":"PVFY-M30NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M30NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":875,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":64,"indoorDimensions":"534 x 548 x 1378 mm","soundLevelDb":39,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M30NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"30,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"34,000","Electrical - Current Cooling (A)":"2.00/1.70","Electrical - Current Heating":"2.00/1.70","Electrical - MCA":"4.13","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.21","Electrical - Power Consump- tion Heating":"0.21","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/32 x 21-9/16 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Fan - Airflow Rate (CFM)":"875, 744, 613","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"39, 44, 47","Sound Pressure Level (Measured in anechoic room) - Heating":"39, 44, 47","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":9.96,"heatingBtuHr":34000},{"id":95441,"brandId":395,"categoryId":1724,"modelName":"PVFY-M36NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M36NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1095,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":64,"indoorDimensions":"534 x 548 x 1378 mm","soundLevelDb":45,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M36NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"36,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"40,000","Electrical - Current Cooling (A)":"3.00/2.70","Electrical - Current Heating":"3.00/2.70","Electrical - MCA":"4.13","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.34","Electrical - Power Consump- tion Heating":"0.34","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"21-1/32 x 21-9/16 x 54-1/4 [534 x 548 x 1,378]","Indoor Unit - Unit Weight (lbs [kg])":"141 [64]","Fan - Airflow Rate (CFM)":"1,095, 931, 767","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"45, 47, 49","Sound Pressure Level (Measured in anechoic room) - Heating":"45, 47, 49","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":11.72,"heatingBtuHr":40000},{"id":95442,"brandId":395,"categoryId":1724,"modelName":"PVFY-M48NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M48NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4,"capacityKw":14.07,"selectBy":"TR","btuHr":48000,"airflowCfm":1400,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":78,"indoorDimensions":"635 x 548 x 1511 mm","soundLevelDb":49,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M48NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"48,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"54,000","Electrical - Current Cooling (A)":"3.50/3.30","Electrical - Current Heating":"3.50/3.30","Electrical - MCA":"5.63","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.42","Electrical - Power Consump- tion Heating":"0.42","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-9/16 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Fan - Airflow Rate (CFM)":"1,400, 1,190, 980","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"49, 50, 50","Sound Pressure Level (Measured in anechoic room) - Heating":"49, 50, 50","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":15.83,"heatingBtuHr":54000},{"id":95443,"brandId":395,"categoryId":1724,"modelName":"PVFY-M54NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M54NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4.5,"capacityKw":15.83,"selectBy":"TR","btuHr":54000,"airflowCfm":1485,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":78,"indoorDimensions":"635 x 548 x 1511 mm","soundLevelDb":51,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M54NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"54,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"60,000","Electrical - Current Cooling (A)":"3.90/3.70","Electrical - Current Heating":"3.90/3.70","Electrical - MCA":"5.63","Electrical - MOCP":"15","Electrical - Power Consump- tion Cooling (kW)":"0.48","Electrical - Power Consump- tion Heating":"0.48","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-9/16 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"172 [78]","Fan - Airflow Rate (CFM)":"1,485, 1,262, 1,040","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"52, 52, 51","Sound Pressure Level (Measured in anechoic room) - Heating":"52, 52, 51","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":17.58,"heatingBtuHr":60000},{"id":95444,"brandId":395,"categoryId":1724,"modelName":"PVFY-M60NAMU-A","series":"PVFY","productType":"VRF Indoor Unit — Vertical Air Handler","description":"VRF Indoor Unit — Vertical Air Handler — PVFY-M60NAMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":4.96,"capacityKw":17.44,"selectBy":"TR","btuHr":59500,"airflowCfm":1750,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","pipeLiquidMm":9.52,"pipeGasMm":19.05,"indoorWeightKg":79,"indoorDimensions":"635 x 548 x 1511 mm","soundLevelDb":56,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PVFY","Model":"PVFY-M60NAMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"59,500","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"66,000","Electrical - Current Cooling (A)":"5.40/4.90","Electrical - Current Heating":"6.00/5.50","Electrical - MCA":"7.5","Electrical - MOCP":"20","Electrical - Power Consump- tion Cooling (kW)":"0.67","Electrical - Power Consump- tion Heating":"0.75","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - External Finish Color":"Galvanized Steel","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - Unit Dimensions (W x D x H) (inch x inch x inch [mm x mm x mm])":"25 x 21-9/16 x 59-1/2 [635 x 548 x 1,511]","Indoor Unit - Unit Weight (lbs [kg])":"174 [79]","Fan - Airflow Rate (CFM)":"1,750, 1,485, 1,225","Sound Pressure Level (Measured in anechoic room) - Cooling (dB (A))":"56, 56, 56","Sound Pressure Level (Measured in anechoic room) - Heating":"56, 56, 56","Piping - Drain Pipe Size O.D. (inch [mm])":"3/4 [19.05]","Piping - Gas Pipe Size O.D.":"3/4 [19.05]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"3/4 [19.05]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"82"},"heatingCapacityKw":19.34,"heatingBtuHr":66000},{"id":95445,"brandId":395,"categoryId":1726,"modelName":"PCFY-M15NKMU-A","series":"PCFY","productType":"VRF Indoor Unit — Ceiling Suspended","description":"VRF Indoor Unit — Ceiling Suspended — PCFY-M15NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":1.25,"capacityKw":4.4,"selectBy":"TR","btuHr":15000,"airflowCfm":460,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":6.35,"pipeGasMm":12.72,"indoorWeightKg":24,"indoorDimensions":"960 x 680 x 230 mm","soundLevelDb":29,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PCFY","Model":"PCFY-M15NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"15,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"17,000","Electrical - Current Cooling (A)":"0.35","Electrical - Current Heating":"0.35","Electrical - MCA":"0.44","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.03","Electrical - Power Consumption Heating":"0.03","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - i Unit Dimensions (W x D x H) (nch x inch x inch [mm x mm x mm])":"3-16/16 x 26-3/4 x 9-1/16 [960 x 680 x 230]","Indoor Unit - Unit Weight l (bs [kg])":"53 [24]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"350, 390, 420, 460","Fan - Type x Quantity":"Sirocco fan x 2","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"29, 32, 34, 36","Piping - Drain Pipe Size O.D. (nch [mm])":"1-1/32 [26]","Piping - Gas Pipe Size O.D. i":"1/2 [12.72]","Piping - Liquid Pipe Size O.D.":"1/4 [6.35]","Drain Pipe Size":"1-1/32 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"84"},"heatingCapacityKw":4.98,"heatingBtuHr":17000},{"id":95446,"brandId":395,"categoryId":1726,"modelName":"PCFY-M24NKMU-A","series":"PCFY","productType":"VRF Indoor Unit — Ceiling Suspended","description":"VRF Indoor Unit — Ceiling Suspended — PCFY-M24NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2,"capacityKw":7.03,"selectBy":"TR","btuHr":24000,"airflowCfm":640,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":32,"indoorDimensions":"1280 x 680 x 230 mm","soundLevelDb":31,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PCFY","Model":"PCFY-M24NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"24,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"27,000","Electrical - Current Cooling (A)":"0.41","Electrical - Current Heating":"0.41","Electrical - MCA":"0.51","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.04","Electrical - Power Consumption Heating":"0.04","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - i Unit Dimensions (W x D x H) (nch x inch x inch [mm x mm x mm])":"50-3/8 x 26-3/4 x 9-1/16 [1,280 x 680 x 230]","Indoor Unit - Unit Weight l (bs [kg])":"71 [32]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"490, 530, 570, 640","Fan - Type x Quantity":"Sirocco fan x 3","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"31, 33, 35, 37","Piping - Drain Pipe Size O.D. (nch [mm])":"1-1/32 [26]","Piping - Gas Pipe Size O.D. i":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/32 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"84"},"heatingCapacityKw":7.91,"heatingBtuHr":27000},{"id":95447,"brandId":395,"categoryId":1726,"modelName":"PCFY-M30NKMU-A","series":"PCFY","productType":"VRF Indoor Unit — Ceiling Suspended","description":"VRF Indoor Unit — Ceiling Suspended — PCFY-M30NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":2.5,"capacityKw":8.79,"selectBy":"TR","btuHr":30000,"airflowCfm":990,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":36,"indoorDimensions":"1600 x 680 x 230 mm","soundLevelDb":34,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PCFY","Model":"PCFY-M30NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"30,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"34,000","Electrical - Current Cooling (A)":"0.83","Electrical - Current Heating":"0.82","Electrical - MCA":"1.04","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.09","Electrical - Power Consumption Heating":"0.09","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - i Unit Dimensions (W x D x H) (nch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight l (bs [kg])":"79 [36]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"710, 780, 880, 990","Fan - Type x Quantity":"Sirocco fan x 4","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"34, 37, 40, 43","Piping - Drain Pipe Size O.D. (nch [mm])":"1-1/32 [26]","Piping - Gas Pipe Size O.D. i":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/32 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"84"},"heatingCapacityKw":9.96,"heatingBtuHr":34000},{"id":95448,"brandId":395,"categoryId":1726,"modelName":"PCFY-M36NKMU-A","series":"PCFY","productType":"VRF Indoor Unit — Ceiling Suspended","description":"VRF Indoor Unit — Ceiling Suspended — PCFY-M36NKMU-A (CITY MULTI Commercial Solutions Catalog, July 2026 edition)","capacityTon":3,"capacityKw":10.55,"selectBy":"TR","btuHr":36000,"airflowCfm":1090,"voltage":"208-230V / 1Ph / 60Hz","electricalSupply":"208-230V, 1-Phase, 60Hz","refrigerant":"R-32 / R-454B","pipeLiquidMm":9.52,"pipeGasMm":15.88,"indoorWeightKg":38,"indoorDimensions":"1600 x 680 x 230 mm","soundLevelDb":36,"warrantyYears":"Confirm with dealer","priceRange":"Ask dealer ($ (USD))","keySpecs":{"Brand":"Mitsubishi Electric","Line":"CITY MULTI VRF","Series":"PCFY","Model":"PCFY-M36NKMU-A","Origin Country":"JP","Cooling Capacity (Nominal)1 - Cooling Capacity (Nominal) (BTU/H)":"36,000","Heating Capacity (Nominal)1 - Heating Capacity (Nominal)":"40,000","Electrical - Current Cooling (A)":"0.97","Electrical - Current Heating":"0.97","Electrical - MCA":"1.21","Electrical - MOCP":"15","Electrical - Power Consumption Cooling (kW)":"0.11","Electrical - Power Consumption Heating":"0.11","Electrical - Voltage, Phase, Frequency (V AC / , ø, Hz)":"208 / 230, 1, 60","Indoor Unit - Heat Exchanger":"Cross fin (Aluminum fin and Copper Tube)","Indoor Unit - i Unit Dimensions (W x D x H) (nch x inch x inch [mm x mm x mm])":"63 x 26-3/4 x 9-1/16 [1,600 x 680 x 230]","Indoor Unit - Unit Weight l (bs [kg])":"84 [38]","Refrigerant - Type":"R-32 / R-454B","Fan - Airflow Rate (CFM)":"740, 850, 950, 1,090","Fan - Type x Quantity":"Sirocco fan x 4","Sound Pressure Level (Mea- sured in anechoic room) - Cooling (dB (A))":"36, 38, 42, 44","Piping - Drain Pipe Size O.D. (nch [mm])":"1-1/32 [26]","Piping - Gas Pipe Size O.D. i":"5/8 [15.88]","Piping - Liquid Pipe Size O.D.":"3/8 [9.52]","Drain Pipe Size":"1-1/32 [26]","Source Document":"ME_CM_3028_7_26_CITY_MULTI_Commercial_Solutions_Catalog.pdf","Catalog Edition":"July 2026 (most current)","Source Pages":"84"},"heatingCapacityKw":11.72,"heatingBtuHr":40000}]`),Dte={countries:ACe,categories:uCe,brands:pCe,products:mCe},Gc=Dte;function gCe({onBack:t,initialCategory:e="all",initialBrandId:i="all",theme:r="light",onOpenCompare:n}){const a=Sy(r),[s,l]=ue.useState("all"),[c,d]=ue.useState(i),[u,m]=ue.useState(e),[y,h]=ue.useState("all"),[x,w]=ue.useState(""),[b,v]=ue.useState(""),[B,D]=ue.useState(null),[E,U]=ue.useState(!0),[k,I]=ue.useState(!1);ue.useEffect(()=>{const J=setTimeout(()=>U(!1),550);return()=>clearTimeout(J)},[]),ue.useEffect(()=>{const J=setTimeout(()=>v(x),250);return()=>clearTimeout(J)},[x]);const L=ue.useRef(!0);ue.useEffect(()=>{if(L.current){L.current=!1;return}I(!0);const J=setTimeout(()=>I(!1),300);return()=>clearTimeout(J)},[s,c,u,y,b]);const z=ue.useMemo(()=>Gc?nCe(Gc):[],[Gc]),G=ue.useMemo(()=>Gc?Gc.categories.filter(ne=>ne.parentId==null).map(ne=>({parent:ne,children:Gc.categories.filter(Z=>Z.parentId===ne.id)})):[],[Gc]),V=ue.useMemo(()=>Gc?s==="all"?Gc.brands:Gc.brands.filter(J=>Gc.countries.find(Z=>Z.id===J.countryId)?.code===s):[],[Gc,s]),_=ue.useMemo(()=>z.filter(J=>{if(s!=="all"&&J.country.code!==s||c!=="all"&&J.brand.id!==Number(c))return!1;if(u!=="all"){if(u.startsWith("parent:")){const ne=u.slice(7),Z=Gc?.categories.find(re=>re.slug===ne&&re.parentId==null);if(!Z||!Gc.categories.filter(re=>re.parentId===Z.id).map(re=>re.id).includes(J.category.id))return!1}else if(J.category.slug!==u)return!1}if(b.trim()){const ne=b.trim().toLowerCase();if(![J.product.modelName,J.product.series,J.product.description,J.product.productType,J.brand.name,J.product.refrigerant,J.product.keySpecs?JSON.stringify(J.product.keySpecs):""].filter(Boolean).join(" ").toLowerCase().includes(ne))return!1}return!0}),[z,s,c,u,b,Gc]),Y=ue.useMemo(()=>{const J=new Set(_.map(ne=>ne.product.selectBy??"TR"));return J.size===0?"TR":J.size===1?Array.from(J)[0]:"MIXED"},[_]),q=ue.useMemo(()=>{switch(Y){case"HP":return{label:"Capacity (HP — VRF Outdoor)",unit:"HP",get:J=>J.capacityHp??null};case"CFM":return{label:"Airflow (CFM)",unit:"CFM",get:J=>J.airflowCfm??null};case"KW":return{label:"Heating Capacity (kW)",unit:"kW",get:J=>J.heatingKw??J.capacityKw??null};default:return{label:"Capacity (TR / Tonnage)",unit:"TR",get:J=>J.capacityTon??null}}},[Y]),de=ue.useMemo(()=>{if(Y==="MODEL"||Y==="MIXED")return[];const J=new Set;for(const ne of _){const Z=q.get(ne.product);Z!=null&&!Number.isNaN(Z)&&J.add(Z)}return Array.from(J).sort((ne,Z)=>ne-Z)},[_,Y,q]);ue.useEffect(()=>{y!=="all"&&(de.includes(parseFloat(y))||h("all"))},[de]);const se=ue.useMemo(()=>y==="all"?_:_.filter(J=>{const ne=q.get(J.product);return ne!=null&&Math.abs(ne-parseFloat(y))<=.001}),[_,y,q]);function ae(){l("all"),d("all"),m("all"),h("all"),v("")}const le=s!=="all"||c!=="all"||u!=="all"||y!=="all"||b.trim().length>0;return o.jsxs("div",{className:"min-h-screen px-4 pb-24 pt-4",style:{background:a.pageBg},children:[o.jsxs("div",{className:"mb-4 flex items-center gap-3",children:[t?o.jsx("button",{onClick:t,"aria-label":"Back",className:"grid h-9 w-9 shrink-0 cursor-pointer place-items-center rounded-full shadow-sm transition hover:scale-105 active:scale-95",style:{background:a.cardBg,color:a.textPrimary,border:`1px solid ${a.cardBorder}`},children:o.jsx(lE,{size:17})}):null,o.jsxs("div",{children:[o.jsx("div",{className:"flex items-center gap-2",children:o.jsx("span",{className:"rounded-full px-2.5 py-0.5 text-[11px] font-bold uppercase tracking-wider",style:{background:a.chipActiveBg,color:a.chipActiveText},children:"A–Z Catalogue"})}),o.jsx("h1",{className:"text-2xl font-bold tracking-tight",style:{color:a.textPrimary},children:"All Catalogue"})]})]}),E?o.jsx(dCe,{theme:r}):o.jsxs(o.Fragment,{children:[o.jsxs("p",{className:"mb-4 text-sm",style:{color:a.textSecondary},children:[Gc.brands.length," brands across ",Gc.countries.length," countries — every unit type in its full tonnage range. Filter by country, brand, category or"," ",o.jsx("strong",{className:"font-semibold",style:{color:a.textPrimary},children:"capacity"})," ","to view full specs: CFM, electrical load, pipe sizes, weights and more."]}),o.jsxs("div",{className:"mb-4 rounded-2xl p-4 shadow-sm",style:{background:a.cardBg,border:`1px solid ${a.cardBorder}`},children:[o.jsxs("div",{className:"relative mb-4",children:[o.jsx("span",{className:"pointer-events-none absolute left-3 top-1/2 -translate-y-1/2",style:{color:a.textMuted},children:o.jsx(TR,{size:15})}),o.jsx("input",{type:"search",value:x,onChange:J=>w(J.target.value),placeholder:"Search by model, series, brand, refrigerant…",className:"w-full cursor-text rounded-xl py-2.5 pl-9 pr-3 text-sm outline-none transition focus:ring-2",style:{background:a.inputBg,border:`1px solid ${a.cardBorder}`,color:a.textPrimary,"--tw-ring-color":a.accent+"55"}})]}),o.jsxs("div",{className:"mb-3",children:[o.jsx("div",{className:"mb-2 text-[11px] font-semibold uppercase tracking-wide",style:{color:a.textSecondary},children:"Country / Region"}),o.jsxs("div",{className:"flex flex-wrap gap-2",children:[o.jsx(bv,{palette:a,active:s==="all",onClick:()=>{l("all"),d("all")},children:"🌐 All countries"}),Gc.countries.map(J=>o.jsxs(bv,{palette:a,active:s===J.code,onClick:()=>{l(J.code),d("all")},children:[J.flag," ",J.name]},J.id))]})]}),de.length>0?o.jsxs("div",{className:"mb-3",children:[o.jsxs("div",{className:"mb-2 flex items-center gap-2 text-[11px] font-semibold uppercase tracking-wide",style:{color:a.textSecondary},children:[q.label,o.jsxs("span",{className:"rounded px-1.5 py-0.5 text-[10px] font-bold",style:{background:a.chipActiveBg,color:a.chipActiveText},children:["Select by ",q.unit]})]}),o.jsxs("div",{className:"flex flex-wrap gap-2",children:[o.jsxs(bv,{palette:a,active:y==="all",onClick:()=>h("all"),children:["All ",q.unit]}),de.map(J=>o.jsx(bv,{palette:a,active:y===String(J),onClick:()=>h(String(J)),children:q.unit==="CFM"?`${J.toLocaleString()} ${q.unit}`:`${J} ${q.unit}`},J))]})]}):null,o.jsxs("div",{className:"grid gap-3 sm:grid-cols-2",children:[o.jsxs("label",{className:"block",children:[o.jsx("span",{className:"mb-1.5 block text-[11px] font-semibold uppercase tracking-wide",style:{color:a.textSecondary},children:"Brand"}),o.jsxs("select",{value:c,onChange:J=>d(J.target.value),className:"w-full cursor-pointer rounded-xl px-3 py-2 text-sm outline-none transition",style:{background:a.inputBg,border:`1px solid ${a.cardBorder}`,color:a.textPrimary},children:[o.jsx("option",{value:"all",children:"All brands"}),V.map(J=>{const ne=Gc.countries.find(Z=>Z.id===J.countryId);return o.jsxs("option",{value:J.id,children:[J.name," ",ne?`(${ne.flag} ${ne.name})`:""]},J.id)})]})]}),o.jsxs("label",{className:"block",children:[o.jsx("span",{className:"mb-1.5 block text-[11px] font-semibold uppercase tracking-wide",style:{color:a.textSecondary},children:"Category"}),o.jsxs("select",{value:u,onChange:J=>m(J.target.value),className:"w-full cursor-pointer rounded-xl px-3 py-2 text-sm outline-none transition",style:{background:a.inputBg,border:`1px solid ${a.cardBorder}`,color:a.textPrimary},children:[o.jsx("option",{value:"all",children:"All categories"}),G.map(({parent:J,children:ne})=>o.jsxs("optgroup",{label:`${J.icon??""}  ${J.name}`,children:[o.jsxs("option",{value:`parent:${J.slug}`,children:["All in ",J.name]}),ne.map(Z=>o.jsxs("option",{value:Z.slug,children:[Z.icon," ",Z.name]},Z.id))]},J.id))]})]})]}),o.jsxs("div",{className:"mt-4 flex items-center justify-between pt-3",style:{borderTop:`1px solid ${a.cardBorder}`},children:[o.jsx("p",{className:"flex items-center gap-2 text-xs",style:{color:a.textSecondary},children:k?o.jsxs(o.Fragment,{children:[o.jsx("span",{className:"h-1.5 w-1.5 animate-ping rounded-full",style:{background:a.accent}}),"Updating results…"]}):o.jsxs(o.Fragment,{children:["Showing"," ",o.jsx("span",{className:"font-bold",style:{color:a.textPrimary},children:se.length})," ",se.length===1?"product":"products",le&&" matching filters"]})}),le?o.jsxs("button",{onClick:ae,className:"inline-flex cursor-pointer items-center gap-1 rounded-lg px-2.5 py-1 text-xs font-semibold transition hover:opacity-80",style:{color:a.accent},children:["Clear filters ",o.jsx(V0,{size:12})]}):null]})]}),k?o.jsxs(o.Fragment,{children:[o.jsx(hCe,{palette:a}),o.jsx(Bte,{theme:r})]}):se.length===0?o.jsxs("div",{className:"rounded-2xl border border-dashed p-10 text-center",style:{borderColor:a.cardBorder,background:a.cardBg},children:[o.jsx("div",{className:"text-4xl",children:"🗂️"}),o.jsx("p",{className:"mt-3 text-sm font-semibold",style:{color:a.textPrimary},children:"No products match your filters"}),o.jsxs("button",{onClick:ae,className:"mt-4 inline-flex cursor-pointer items-center gap-1.5 rounded-lg px-4 py-2 text-xs font-semibold text-white shadow-sm transition hover:opacity-90",style:{background:a.accentGradient},children:[o.jsx(V0,{size:13})," Clear filters"]})]}):o.jsx("div",{className:"grid gap-4 sm:grid-cols-2 lg:grid-cols-3",children:se.map(J=>o.jsx(lCe,{product:J.product,brand:J.brand,country:J.country,category:J.category,theme:r,onSelect:()=>D(J)},J.product.id))})]}),B?o.jsx(cCe,{product:B.product,brand:B.brand,country:B.country,category:B.category,theme:r,onClose:()=>D(null)}):null,n?o.jsx(Tte,{theme:r,onOpenCompare:n}):null]})}function hCe({palette:t}){return o.jsx("div",{className:"pointer-events-none fixed inset-x-0 top-0 z-[2200] h-[3px] overflow-hidden",children:o.jsx("div",{className:"h-full w-1/3 animate-[cat-progress_0.9s_ease-in-out_infinite]",style:{background:t.accentGradient,boxShadow:"0 0 10px rgba(8,145,178,0.55)"}})})}function bv({active:t,onClick:e,children:i,palette:r}){return o.jsx("button",{onClick:e,className:"cursor-pointer rounded-full px-3 py-1.5 text-xs font-semibold transition hover:brightness-[1.03] active:scale-95",style:{background:t?r.chipActiveBg:r.chipInactiveBg,border:t?r.chipActiveBorder:r.chipInactiveBorder,color:t?r.chipActiveText:r.chipInactiveText},children:i})}function fCe({data:t,onOpenCategory:e,onOpenBrand:i,onOpenAll:r,onOpenCompare:n,theme:a="light"}){const s=Sy(a),{count:l}=OM(),c=ue.useMemo(()=>t.categories.filter(m=>m.parentId==null),[t]),d=ue.useMemo(()=>c.map(m=>{const y=new Set(t.categories.filter(x=>x.parentId===m.id).map(x=>x.id)),h=t.products.filter(x=>y.has(x.categoryId)).length;return{...m,productCount:h}}),[c,t]),u=ue.useMemo(()=>t.brands.slice(0,8),[t]);return o.jsxs("div",{className:"min-h-screen px-4 pb-24 pt-4",style:{background:s.pageBg},children:[o.jsxs("section",{className:"relative overflow-hidden rounded-3xl px-6 py-10 text-white shadow-xl",style:{background:s.heroFromTo},children:[o.jsx(Ww,{className:"pointer-events-none absolute -right-10 -top-10 h-56 w-56 text-cyan-300/10",strokeWidth:1,size:224}),o.jsx("div",{className:"pointer-events-none absolute -bottom-28 -left-20 h-72 w-72 rounded-full border-[24px] border-sky-400/10"}),o.jsx("div",{className:"pointer-events-none absolute right-24 bottom-6 hidden h-24 w-24 rounded-full border-8 border-cyan-300/10 sm:block"}),o.jsxs("div",{className:"relative",children:[o.jsxs("span",{className:"inline-flex items-center gap-2 rounded-full border border-white/20 bg-white/10 px-3 py-1 text-xs font-semibold uppercase tracking-wider text-cyan-200",children:[o.jsxs("span",{className:"relative flex h-1.5 w-1.5",children:[o.jsx("span",{className:"absolute inline-flex h-full w-full animate-ping rounded-full bg-cyan-300 opacity-60"}),o.jsx("span",{className:"relative inline-flex h-1.5 w-1.5 rounded-full bg-cyan-300"})]}),"HVAC Master Toolkit"]}),o.jsxs("h1",{className:"mt-4 max-w-xl text-[clamp(1.6rem,6vw,2.5rem)] font-bold leading-[1.1] tracking-tight",children:["Every HVAC unit type. Every brand. Every country."," ",o.jsx("span",{className:"text-cyan-300",children:"One catalogue."})]}),o.jsxs("p",{className:"mt-3 max-w-xl text-sm text-slate-200",children:["Browse every brand across ",t.countries.length," countries with full specs — TR, CFM, electrical load, pipe sizes, weights and more."]}),o.jsxs("div",{className:"mt-6 flex flex-wrap items-center gap-3",children:[o.jsxs("button",{onClick:r,className:"inline-flex cursor-pointer items-center gap-2 rounded-xl bg-white px-5 py-2.5 text-sm font-bold text-slate-900 shadow-lg transition hover:-translate-y-0.5 hover:bg-cyan-50 active:translate-y-0",children:[o.jsx(xy,{size:16})," Explore Catalog ",o.jsx(Zg,{size:15})]}),n?o.jsxs("button",{onClick:n,className:"inline-flex cursor-pointer items-center gap-2 rounded-xl border border-white/30 bg-white/10 px-5 py-2.5 text-sm font-bold text-white shadow-lg backdrop-blur transition hover:-translate-y-0.5 hover:bg-white/20 active:translate-y-0",children:[o.jsx(zV,{size:16})," Open Compare",l>0?o.jsx("span",{className:"flex h-5 min-w-[20px] items-center justify-center rounded-full bg-cyan-400 px-1.5 text-[10px] font-bold text-slate-900",children:l}):null]}):null]}),o.jsxs("dl",{className:"mt-8 grid grid-cols-2 gap-3 sm:grid-cols-4",children:[o.jsx(vv,{label:"Countries",value:t.countries.length}),o.jsx(vv,{label:"Brands",value:t.brands.length}),o.jsx(vv,{label:"Unit Types",value:t.products.length}),o.jsx(vv,{label:"Categories",value:c.length})]})]})]}),o.jsxs("section",{className:"mt-8 space-y-4",children:[o.jsxs("div",{children:[o.jsx("h2",{className:"text-xl font-bold tracking-tight",style:{color:s.textPrimary},children:"Browse by category"}),o.jsxs("p",{className:"mt-1 text-sm",style:{color:s.textSecondary},children:["The complete A-to-Z of HVAC equipment — ",c.length," major categories covering every unit type worldwide."]})]}),o.jsx("div",{className:"grid gap-4 sm:grid-cols-2",children:d.map(m=>o.jsxs("button",{onClick:()=>e(`parent:${m.slug}`),className:"group relative flex cursor-pointer flex-col overflow-hidden rounded-2xl p-5 text-left shadow-sm transition duration-200 hover:-translate-y-1 hover:shadow-lg active:scale-[0.99]",style:{background:s.cardBg,border:`1px solid ${s.cardBorder}`},children:[o.jsxs("div",{className:"flex items-start justify-between",children:[o.jsx("span",{className:"grid h-12 w-12 place-items-center rounded-xl bg-gradient-to-br from-cyan-500 to-blue-700 text-2xl shadow-md transition group-hover:scale-105",children:m.icon}),o.jsxs("span",{className:"rounded-full px-2.5 py-1 text-[11px] font-bold",style:{background:s.chipActiveBg,color:s.chipActiveText},children:[m.productCount," ",m.productCount===1?"unit":"units"]})]}),o.jsx("h3",{className:"mt-4 text-base font-bold",style:{color:s.textPrimary},children:m.name}),o.jsx("p",{className:"mt-1.5 flex-1 text-xs leading-relaxed",style:{color:s.textSecondary},children:m.description}),o.jsxs("span",{className:"mt-3 inline-flex items-center gap-1 text-xs font-semibold transition-all group-hover:gap-2",style:{color:s.accent},children:["Browse ",o.jsx(Zg,{size:13})]})]},m.id))})]}),o.jsxs("section",{className:"mt-8 space-y-4",children:[o.jsxs("div",{className:"flex items-end justify-between gap-4",children:[o.jsxs("div",{children:[o.jsx("h2",{className:"text-xl font-bold tracking-tight",style:{color:s.textPrimary},children:"Featured brands"}),o.jsxs("p",{className:"mt-1 text-sm",style:{color:s.textSecondary},children:[t.brands.length," brands across ",t.countries.length," countries."]})]}),o.jsxs("button",{onClick:r,className:"hidden shrink-0 cursor-pointer items-center gap-1 text-sm font-semibold transition hover:opacity-80 sm:inline-flex",style:{color:s.accent},children:["View all ",o.jsx(Zg,{size:14})]})]}),o.jsx("div",{className:"grid grid-cols-2 gap-3 sm:grid-cols-3",children:u.map(m=>{const y=t.countries.find(h=>h.id===m.countryId);return o.jsxs("button",{onClick:()=>i(m.id),className:"group flex cursor-pointer items-center gap-3 rounded-xl p-3 text-left transition duration-200 hover:-translate-y-0.5 hover:shadow-md active:scale-[0.98]",style:{background:s.cardBg,border:`1px solid ${s.cardBorder}`},children:[o.jsx("span",{className:"grid h-10 w-10 shrink-0 place-items-center rounded-lg text-sm font-bold text-white transition group-hover:scale-105",style:{backgroundColor:m.logoColor??"#0ea5e9"},children:m.name.charAt(0)}),o.jsxs("span",{className:"min-w-0 flex-1",children:[o.jsx("span",{className:"block truncate text-sm font-semibold",style:{color:s.textPrimary},children:m.name}),o.jsxs("span",{className:"block truncate text-xs",style:{color:s.textSecondary},children:[y?.flag," ",y?.name]})]})]},m.id)})})]}),n?o.jsxs("section",{className:"mt-8 space-y-4",children:[o.jsxs("div",{children:[o.jsx("h2",{className:"text-xl font-bold tracking-tight",style:{color:s.textPrimary},children:"Side-by-Side Compare"}),o.jsx("p",{className:"mt-1 text-sm",style:{color:s.textSecondary},children:"Compare up to 4 products • Live specs"})]}),o.jsxs("div",{className:"flex flex-col items-center gap-4 rounded-2xl p-6 text-center sm:flex-row sm:text-left",style:{background:s.cardBg,border:`1px solid ${s.cardBorder}`},children:[o.jsx("div",{className:"grid h-14 w-14 shrink-0 place-items-center rounded-2xl shadow-md",style:{background:s.accentGradient},children:o.jsx(zV,{size:26,className:"text-white"})}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsx("h3",{className:"text-base font-bold",style:{color:s.textPrimary},children:l>0?`${l} product${l>1?"s":""} selected`:"Compare HVAC units"}),o.jsx("p",{className:"mt-1 text-xs leading-relaxed",style:{color:s.textSecondary},children:l>=2?"Ready to compare — view full specs side-by-side with difference highlighting and CSV export.":'Browse the catalogue and tap "+ Compare" on product cards to add them. Select 2–4 products to see a detailed spec comparison.'})]}),o.jsx("button",{onClick:n,disabled:l<2,className:"inline-flex cursor-pointer items-center gap-2 rounded-xl px-5 py-2.5 text-sm font-bold text-white shadow-lg transition hover:-translate-y-0.5 disabled:cursor-not-allowed disabled:opacity-40",style:{background:s.accentGradient},children:l>=2?o.jsxs(o.Fragment,{children:["Open Compare ",o.jsx(Zg,{size:15})]}):o.jsx(o.Fragment,{children:"Add products to compare"})})]})]}):null,n?o.jsx(Tte,{theme:a,onOpenCompare:n}):null]})}function vv({label:t,value:e}){return o.jsxs("div",{className:"rounded-2xl border border-white/10 bg-white/5 px-3 py-2.5",children:[o.jsx("dd",{className:"text-xl font-bold text-white sm:text-2xl",children:e}),o.jsx("dt",{className:"mt-0.5 text-[11px] font-medium uppercase tracking-wider text-cyan-200",children:t})]})}const yCe=t=>{if(t==null)return"";const e=Math.round(t/25.4*8);if(e<=0)return"";const i=Math.floor(e/8),r=e%8,a=r===0?"":{1:'1/8"',2:'1/4"',3:'3/8"',4:'1/2"',5:'5/8"',6:'3/4"',7:'7/8"'}[r],s=i>0?a?`${i}-${a}`:`${i}"`:a;return s?` (${s})`:""},CCe=t=>`${Math.round(t)} Star ${"★".repeat(Math.round(t))}`,d_=t=>t!=null?`${Fn(t)} mm${yCe(t)}`:"—",A_=[{title:"1. General & Model Information",rows:[{label:"Brand",get:t=>t.brand.name},{label:"Series",get:t=>t.product.series??"—"},{label:"Category",get:t=>t.category.name},{label:"Product Type",get:t=>t.product.productType??"—"},{label:"Country of Origin",get:t=>`${t.country.name} (${t.country.code.toUpperCase()})`},{label:"Color",get:t=>t.product.color??"—"}]},{title:"2. Capacity & Performance",rows:[{label:"Capacity (TR)",get:t=>t.product.capacityTon?Fn(t.product.capacityTon)+" TR":"—"},{label:"Horsepower (HP)",get:t=>t.product.capacityHp?Fn(t.product.capacityHp)+" HP":"—"},{label:"Nominal Cooling Capacity (kW)",get:t=>t.product.capacityKw?Fn(t.product.capacityKw)+" kW":"—"},{label:"Heating Capacity (kW)",get:t=>t.product.heatingKw?Fn(t.product.heatingKw)+" kW":"—"},{label:"Cooling Capacity (BTU/hr)",get:t=>t.product.btuHr?Fn(t.product.btuHr,0)+" BTU/hr":"—"},{label:"Airflow (CFM)",get:t=>t.product.airflowCfm?Fn(t.product.airflowCfm,0)+" CFM":"—"},{label:"Energy Rating",get:t=>t.product.energyRating?CCe(t.product.energyRating):"—"},{label:"EER",get:t=>Fn(t.product.eer)},{label:"COP",get:t=>Fn(t.product.cop)},{label:"Operating Temp Range",get:t=>t.product.operatingTempMin!=null&&t.product.operatingTempMax!=null?`${t.product.operatingTempMin}°C to ${t.product.operatingTempMax}°C`:"—"}]},{title:"3. Electrical Specifications",rows:[{label:"Power Input",get:t=>t.product.powerInputW?Fn(t.product.powerInputW,0)+" W":"—"},{label:"Voltage / Supply",get:t=>t.product.voltage??"—"},{label:"Running Current",get:t=>t.product.runningCurrentA!=null?Fn(t.product.runningCurrentA,2)+" A":"—"},{label:"Max Current",get:t=>t.product.maxCurrentA!=null?Fn(t.product.maxCurrentA,2)+" A":"—"},{label:"Power Factor",get:t=>Fn(t.product.powerFactor,2)},{label:"MCB / Breaker Rating",get:t=>t.product.breakerA?Fn(t.product.breakerA,0)+" A":"—"}]},{title:"4. Refrigerant & Piping Details",rows:[{label:"Refrigerant Type",get:t=>t.product.refrigerant??"—"},{label:"Refrigerant Charge",get:t=>t.product.refrigerantChargeKg?Fn(t.product.refrigerantChargeKg,2)+" kg":"—"},{label:"Liquid Pipe Diameter",get:t=>d_(t.product.pipeLiquidMm)},{label:"Gas Pipe Diameter",get:t=>d_(t.product.pipeGasMm)},{label:"Max Pipe Length",get:t=>t.product.pipeMaxM?Fn(t.product.pipeMaxM,0)+" m":"—"},{label:"Max Height Difference",get:t=>t.product.pipeHeightM?Fn(t.product.pipeHeightM,0)+" m":"—"}]},{title:"5. Physical Dimensions & Weight",rows:[{label:"Indoor Unit Dimensions (W x H x D)",get:t=>t.product.indoorDimensions??"—"},{label:"Outdoor Unit Dimensions (W x H x D)",get:t=>t.product.outdoorDimensions??"—"},{label:"Indoor Unit Net Weight",get:t=>t.product.indoorWeightKg?Fn(t.product.indoorWeightKg,2)+" kg":"—"},{label:"Outdoor Unit Net Weight",get:t=>t.product.outdoorWeightKg?Fn(t.product.outdoorWeightKg,2)+" kg":"—"}]},{title:"6. Acoustics, Features & Warranty",rows:[{label:"Indoor Sound Level",get:t=>t.product.soundLevelDb?Fn(t.product.soundLevelDb,0)+" dB":"—"},{label:"Outdoor Sound Level",get:t=>t.product.outdoorSoundDb?Fn(t.product.outdoorSoundDb,0)+" dB":"—"},{label:"Warranty Terms",get:t=>t.product.warrantyYears??"—"},{label:"Price Range",get:t=>t.product.priceRange??"—"}]}],xCe=/sound|power input|current|weight/i;function SCe(t,e){const i=e.map(l=>{const c=t.get(l).replace(/[^0-9.]/g,"");return c?parseFloat(c):null}),r=i.filter(l=>l!=null);if(r.length<2||new Set(r).size<2)return null;const n=xCe.test(t.label);let a=-1,s=1/0;return i.forEach((l,c)=>{if(l==null)return;const d=n?l:-l;d<s&&(s=d,a=c)}),a}const i1="1F3864",jT="F2F7FB",Mg="9EB3CC";function wCe({theme:t="light",onBack:e}){const{items:i,remove:r,clearAll:n,count:a,max:s}=OM(),l=Sy(t),[c,d]=ue.useState(!1),[u,m]=ue.useState(null),y=Array.from(new Set(i.flatMap(V=>V.product.keySpecs?Object.keys(V.product.keySpecs):[]))),h=y.length?[...A_,{title:"7. Additional Specifications",rows:y.map(V=>({label:V,get:_=>_.product.keySpecs?.[V]!=null?String(_.product.keySpecs[V]):"—"}))}]:A_,x=V=>V==="—"||V.startsWith("NaN"),w=h.map(V=>({...V,rows:V.rows.filter(_=>i.some(Y=>!x(_.get(Y))))})).filter(V=>V.rows.length>0),v=i.length>0&&i.every(V=>V.brand.id===i[0].brand.id)?`${i[0].brand.name.toUpperCase()} - TECHNICAL COMPARISON SPECIFICATION`:"HVAC EQUIPMENT - TECHNICAL COMPARISON SPECIFICATION",B=V=>V.product.capacityTon!=null?`${Fn(V.product.capacityTon)} TR`:V.product.capacityHp!=null?`${Fn(V.product.capacityHp)} HP`:V.product.airflowCfm!=null?`${Fn(V.product.airflowCfm,0)} CFM`:V.product.heatingKw!=null?`${Fn(V.product.heatingKw)} kW`:"",E=(V=>V.replace(/[^A-Za-z0-9]+/g,"_").replace(/_+/g,"_").replace(/^_+|_+$/g,""))(i.map(V=>`${V.brand.name} ${V.product.modelName.replace(/\([^)]*\)/g,"")}`).join(" vs "))||"HVAC",U=E.replace(/_/g," ");function k(){const V=q=>q.replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;"),_=i.length+1;let Y='<html xmlns:o="urn:schemas-microsoft-com:office:office" xmlns:x="urn:schemas-microsoft-com:office:excel"><head><meta charset="UTF-8">\x3C!--[if gte mso 9]><xml><x:ExcelWorkbook><x:ExcelWorksheets><x:ExcelWorksheet><x:Name>Comparison</x:Name><x:WorksheetOptions><x:DisplayGridlines/></x:WorksheetOptions></x:ExcelWorksheet></x:ExcelWorksheets></x:ExcelWorkbook></xml><![endif]--></head><body><table border="1" cellspacing="0" cellpadding="0" style="border-collapse:collapse;font-family:Calibri,Arial,sans-serif;font-size:11px;">';Y+=`<tr><td colspan="${_}" style="background:${i1};color:#FFFFFF;font-size:15px;font-weight:bold;text-align:center;padding:10px 8px;border:1px solid ${i1};">${V(v)}</td></tr>`,Y+=`<tr><td colspan="${_}" style="background:${i1};color:#FFFFFF;font-size:10px;font-style:italic;text-align:center;padding:4px 8px;border:1px solid ${i1};">Client Proposal &amp; Equipment Data Sheet&nbsp;&nbsp;|&nbsp;&nbsp;Prepared for Commercial Review</td></tr>`,Y+=`<tr><td style="background:${i1};color:#FFFFFF;font-weight:bold;padding:8px;text-align:center;border:1px solid ${Mg};width:230px;">Specification Parameter</td>`;for(const q of i){const de=B(q);Y+=`<td style="background:${i1};color:#FFFFFF;font-weight:bold;padding:8px;text-align:center;border:1px solid ${Mg};width:180px;">${V(q.brand.name)} ${V(q.product.modelName)}${de?`<br/>(${V(de)})`:""}</td>`}Y+="</tr>";for(const q of w)Y+=`<tr><td colspan="${_}" style="background:${i1};color:#FFFFFF;font-weight:bold;padding:5px 8px;border:1px solid ${Mg};">${V(q.title)}</td></tr>`,q.rows.forEach((de,se)=>{const ae=se%2===0?jT:"#FFFFFF";Y+=`<tr><td style="background:${ae};font-weight:bold;padding:5px 8px;border:1px solid ${Mg};">${V(de.label)}</td>`;for(const le of i)Y+=`<td style="background:${ae};padding:5px 8px;text-align:center;border:1px solid ${Mg};">${V(de.get(le))}</td>`;Y+="</tr>"});return Y+"</table></body></html>"}function I(){const V={top:{style:"thin",color:{rgb:Mg}},bottom:{style:"thin",color:{rgb:Mg}},left:{style:"thin",color:{rgb:Mg}},right:{style:"thin",color:{rgb:Mg}}},_={title:{font:{bold:!0,color:{rgb:"FFFFFF"},sz:15,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:i1}},alignment:{horizontal:"center",vertical:"center"}},subtitle:{font:{italic:!0,color:{rgb:"FFFFFF"},sz:10,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:i1}},alignment:{horizontal:"center",vertical:"center"}},header:{font:{bold:!0,color:{rgb:"FFFFFF"},sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:i1}},border:V,alignment:{horizontal:"center",vertical:"center",wrapText:!0}},section:{font:{bold:!0,color:{rgb:"FFFFFF"},sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:i1}},border:V,alignment:{horizontal:"left",vertical:"center"}}},Y=ee=>({font:{bold:!0,sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:ee?jT:"FFFFFF"}},border:V,alignment:{horizontal:"left",vertical:"center"}}),q=ee=>({font:{sz:11,name:"Calibri"},fill:{patternType:"solid",fgColor:{rgb:ee?jT:"FFFFFF"}},border:V,alignment:{horizontal:"center",vertical:"center",wrapText:!0}}),de=(ee,ce)=>({v:ee,s:ce,t:typeof ee=="number"?"n":"s"}),se=ee=>de("",ee),ae=i.length+1,le=[],J=[],ne=[],Z=ee=>J.push({s:{r:ee,c:0},e:{r:ee,c:ae-1}});le.push([de(v,_.title),...Array(ae-1).fill(null).map(()=>se(_.title))]),Z(0),ne.push({hpt:30}),le.push([de("Client Proposal & Equipment Data Sheet  |  Prepared for Commercial Review",_.subtitle),...Array(ae-1).fill(null).map(()=>se(_.subtitle))]),Z(1),ne.push({hpt:18}),le.push([de("Specification Parameter",_.header),...i.map(ee=>{const ce=B(ee);return de(`${ee.brand.name} ${ee.product.modelName}${ce?` (${ce})`:""}`,_.header)})]),ne.push({hpt:34});let N=3;for(const ee of w)le.push([de(ee.title,_.section),...Array(ae-1).fill(null).map(()=>se(_.section))]),Z(N),ne.push({hpt:20}),N++,ee.rows.forEach((ce,pe)=>{const fe=pe%2===0;le.push([de(ce.label,Y(fe)),...i.map(Pe=>de(ce.get(Pe),q(fe)))]),ne.push({hpt:18}),N++});const re=up.utils.aoa_to_sheet(le.map(ee=>ee.map(ce=>ce.v)));le.forEach((ee,ce)=>ee.forEach((pe,fe)=>{const Pe=up.utils.encode_cell({r:ce,c:fe});re[Pe]||(re[Pe]={}),re[Pe].v=pe.v,re[Pe].t=pe.t,pe.s&&(re[Pe].s=pe.s)})),re["!merges"]=J,re["!cols"]=[{wch:34},...i.map(()=>({wch:26}))],re["!rows"]=ne;const O=up.utils.book_new();return up.utils.book_append_sheet(O,re,"Comparison"),O}async function L(){d(!0),m(null);try{if(Ah.isNativePlatform()){const V=I(),_=`${E}_Technical_Specification_Sheet.xlsx`,Y=up.write(V,{bookType:"xlsx",type:"base64"});await A3.writeFile({path:_,data:Y,directory:uh.Cache,recursive:!0});const{uri:q}=await A3.getUri({directory:uh.Cache,path:_});await DR.share({title:v,text:_,url:q,dialogTitle:"Save or share the comparison sheet"});const de=U.length>44?U.slice(0,44)+"…":U;m({ok:!0,text:`${de} — Technical Specification Sheet ready. Select an option from the share menu to save or send..`})}else{const V=k(),_=`${E}_Technical_Specification_Sheet.xls`,Y=new Blob(["\uFEFF",V],{type:"application/vnd.ms-excel;charset=utf-8;"}),q=URL.createObjectURL(Y),de=document.createElement("a");de.href=q,de.download=_,document.body.appendChild(de),de.click(),document.body.removeChild(de),setTimeout(()=>URL.revokeObjectURL(q),1e3);const se=U.length>44?U.slice(0,44)+"…":U;m({ok:!0,text:`${se} — Technical Specification Sheet download ho rahi hai.`})}}catch(V){/cancel/i.test(String(V?.message??""))||m({ok:!1,text:`Export fail: ${V?.message??"unknown error"}`})}finally{d(!1),setTimeout(()=>m(null),5e3)}}const z=l.isDark?"rgba(45,212,191,0.10)":"#1F3864",G=l.isDark?l.accent:"#ffffff";return o.jsxs("div",{className:"min-h-screen px-4 pb-24 pt-4",style:{background:l.pageBg},children:[u&&o.jsx("div",{className:"fixed inset-x-0 bottom-[150px] z-[2300] flex justify-center px-4 min-[880px]:bottom-8",children:o.jsxs("div",{className:"flex items-center gap-2.5 rounded-xl px-4 py-3 text-xs font-bold shadow-2xl",style:{background:u.ok?l.isDark?"#052e16":"#dcfce7":l.isDark?"#2d0a0a":"#fee2e2",border:`1px solid ${u.ok?"#16a34a":"#ef4444"}`,color:u.ok?"#16a34a":"#ef4444",animation:"catSheetUp 0.25s cubic-bezier(0.175,0.885,0.32,1.1)"},children:[u.ok?o.jsx(Km,{size:16}):o.jsx(H1,{size:16}),u.text]})}),o.jsxs("div",{className:"mb-5 flex flex-col gap-4 sm:flex-row sm:items-center sm:justify-between",children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx("button",{onClick:e,"aria-label":"Back",className:"grid h-9 w-9 shrink-0 cursor-pointer place-items-center rounded-full shadow-sm transition hover:scale-105 active:scale-95",style:{background:l.cardBg,color:l.textPrimary,border:`1px solid ${l.cardBorder}`},children:o.jsx(lE,{size:17})}),o.jsxs("div",{children:[o.jsx("h1",{className:"text-2xl font-bold tracking-tight",style:{color:l.textPrimary},children:"Side-by-Side Compare"}),o.jsxs("p",{className:"text-sm",style:{color:l.textSecondary},children:["Compare up to ",s," products • Live specs"]})]})]}),a>=2&&o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsxs("button",{onClick:L,disabled:c,className:"inline-flex cursor-pointer items-center gap-2 rounded-xl px-4 py-2 text-xs font-bold shadow-sm transition hover:-translate-y-0.5 active:translate-y-0 disabled:cursor-wait disabled:opacity-70",style:{background:l.cardBg,border:`1px solid ${l.cardBorder}`,color:l.textPrimary},children:[c?o.jsx(UAe,{size:14,className:"animate-spin"}):o.jsx(uE,{size:14}),c?"Generating…":"Export Excel"]}),o.jsxs("button",{onClick:()=>{n(),e()},className:"inline-flex cursor-pointer items-center gap-2 rounded-xl px-4 py-2 text-xs font-bold text-red-400 shadow-sm transition hover:-translate-y-0.5 active:translate-y-0",style:{background:l.cardBg,border:`1px solid ${l.cardBorder}`},children:[o.jsx(BR,{size:14})," Clear All"]})]})]}),a<2?o.jsxs("div",{className:"flex flex-col items-center justify-center rounded-2xl p-12 text-center",style:{background:l.cardBg,border:`1px solid ${l.cardBorder}`},children:[o.jsx("div",{className:"grid h-16 w-16 place-items-center rounded-2xl",style:{background:l.accentGradient},children:o.jsx(uE,{size:26,className:"text-white"})}),o.jsx("h2",{className:"mt-4 text-lg font-bold",style:{color:l.textPrimary},children:a===0?"No products selected":"Add one more product"}),o.jsx("p",{className:"mt-2 max-w-sm text-sm",style:{color:l.textSecondary},children:a===0?'Catalogue me jaake product cards pe "+ Compare" tap karo — 2 se 4 products select karke yahan side-by-side dekho.':"Comparison ke liye kam se kam 2 products chahiye. Catalogue me jaake ek aur add karo."}),o.jsxs("button",{onClick:e,className:"mt-6 inline-flex cursor-pointer items-center gap-2 rounded-xl px-5 py-2.5 text-sm font-bold text-white shadow-lg transition hover:-translate-y-0.5",style:{background:l.accentGradient},children:[o.jsx(lE,{size:15})," Back to Catalogue"]})]}):o.jsx("div",{className:"overflow-hidden rounded-2xl shadow-lg",style:{background:l.cardBg,border:`1px solid ${l.cardBorder}`},children:o.jsx("div",{className:"overflow-x-auto",children:o.jsxs("table",{className:"w-full min-w-[640px] border-collapse text-sm",children:[o.jsx("thead",{children:o.jsxs("tr",{style:{borderBottom:`2px solid ${l.cardBorder}`},children:[o.jsx("th",{className:"sticky left-0 z-10 px-4 py-4 text-left text-xs font-bold uppercase tracking-wider",style:{background:l.cardBg,color:l.textMuted,minWidth:190},children:"Specification Parameter"}),i.map(V=>o.jsx("th",{className:"px-4 py-4 text-left",style:{minWidth:170},children:o.jsxs("div",{className:"flex items-start gap-3",children:[o.jsx("span",{className:"grid h-10 w-10 shrink-0 place-items-center rounded-lg text-sm font-bold text-white shadow-md",style:{backgroundColor:V.brand.logoColor??"#0ea5e9"},children:V.brand.name.charAt(0)}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsx("div",{className:"truncate text-sm font-bold",style:{color:l.textPrimary},children:V.product.modelName}),o.jsx("div",{className:"truncate text-xs",style:{color:l.accent},children:V.brand.name})]}),o.jsx("button",{onClick:()=>r(V.product.id),"aria-label":"Remove",className:"shrink-0 cursor-pointer rounded-md p-1 transition hover:bg-red-500/20",style:{color:l.textMuted},children:o.jsx(V0,{size:14})})]})},V.product.id))]})}),o.jsx("tbody",{children:w.map(V=>o.jsxs(ue.Fragment,{children:[o.jsx("tr",{children:o.jsx("td",{colSpan:i.length+1,className:"px-4 py-2 text-[11px] font-bold uppercase tracking-wider",style:{background:z,color:G},children:V.title})}),V.rows.map((_,Y)=>{const q=SCe(_,i),de=Y%2===0?"transparent":l.cardBgSubtle;return o.jsxs("tr",{style:{borderBottom:`1px solid ${l.cardBorder}`,background:de},children:[o.jsx("td",{className:"sticky left-0 z-10 px-4 py-2.5 text-xs font-semibold",style:{color:l.textSecondary,background:Y%2===0?l.cardBg:l.cardBgSubtle},children:_.label}),i.map((se,ae)=>{const le=_.get(se),J=x(le);return o.jsx("td",{className:"px-4 py-2.5 text-center text-[13px] font-semibold",style:{color:J?l.textMuted:q===ae?"#10b981":l.textPrimary},children:le},se.product.id)})]},_.label)})]},V.title))})]})})})]})}const RCe=Dte;function bCe({theme:t="light",view:e,onNavigate:i,onBack:r}){return o.jsx(sCe,{children:e.screen==="compare"?o.jsx(wCe,{theme:t,onBack:r}):e.screen==="browse"?o.jsx(gCe,{initialCategory:e.category??"all",initialBrandId:e.brandId??"all",theme:t,onBack:r,onOpenCompare:()=>i({screen:"compare"})}):o.jsx(fCe,{data:RCe,theme:t,onOpenAll:()=>i({screen:"browse"}),onOpenCategory:n=>i({screen:"browse",category:n}),onOpenBrand:n=>i({screen:"browse",brandId:String(n)}),onOpenCompare:()=>i({screen:"compare"})})})}const vCe=[{num:"01",title:"System Structure",desc:"Select ODU model, add IDU units & define REFNET branch layout.",color:"#06B6D4",done:!0},{num:"02",title:"Refrigerant Pipe Calc",desc:"Auto pipe diameter selection for liquid & suction lines per branch.",color:"#8B5CF6",done:!1},{num:"03",title:"System Calculation",desc:"Capacity correction, piping loss & final compliance validation.",color:"#10B981",done:!1}],PCe=[{icon:o.jsx(v3,{size:15}),color:"#06B6D4",title:"Visual System Diagram",desc:"Interactive ODU → REFNET → IDU tree diagram, just like Daikin's own selection software."},{icon:o.jsx(hAe,{size:15}),color:"#8B5CF6",title:"REFNET Joint Sizing",desc:"FQZHN-01C / 02C / 03C joint selection with branch pipe auto-sizing."},{icon:o.jsx(Rp,{size:15}),color:"#F59E0B",title:"Pipe Diameter Selection",desc:"Liquid & suction line Ø from Daikin Engineering Data — VRV-IV & VRV-5 tables."},{icon:o.jsx(r$,{size:15}),color:"#EF4444",title:"Length & Level Validation",desc:"Max equivalent length, first branch height diff & total level difference checks."},{icon:o.jsx(lA,{size:15}),color:"#10B981",title:"Capacity Correction Factors",desc:"Auto correction for pipe length & level difference on each IDU."},{icon:o.jsx(Qf,{size:15}),color:"#EC4899",title:"Compliance & BOQ Export",desc:"Flags out-of-range values & exports pipe schedule for BOQ submission."}],FCe=["VRV-IV","VRV-5","R-410A","R-32","REFNET","FQZHN"];function MCe({isDark:t}){return o.jsxs("svg",{viewBox:"0 0 340 110",style:{width:"100%",opacity:t?.6:.38},fill:"none",children:[o.jsx("style",{children:`
        @keyframes liqFlow { from{stroke-dashoffset:240}to{stroke-dashoffset:0} }
        @keyframes sucFlow { from{stroke-dashoffset:240}to{stroke-dashoffset:0} }
        .liq2{animation:liqFlow 3s linear infinite;}
        .suc2{animation:sucFlow 2.4s linear infinite reverse;}
      `}),o.jsx("rect",{x:"2",y:"36",width:"52",height:"38",rx:"7",fill:t?"rgba(6,182,212,0.14)":"rgba(6,182,212,0.09)",stroke:"#06B6D4",strokeWidth:"1.3"}),o.jsx("text",{x:"28",y:"51",textAnchor:"middle",fill:"#06B6D4",fontSize:"6.5",fontWeight:"800",children:"ODU"}),o.jsx("text",{x:"28",y:"63",textAnchor:"middle",fill:"#06B6D4",fontSize:"5.2",children:"VRV-IV/5"}),o.jsx("path",{d:"M54 46 H145",stroke:"#06B6D4",strokeWidth:"2.2",strokeDasharray:"14 6",className:"liq2",strokeLinecap:"round"}),o.jsx("path",{d:"M54 64 H145",stroke:"#8B5CF6",strokeWidth:"2.2",strokeDasharray:"14 6",className:"suc2",strokeLinecap:"round"}),o.jsx("circle",{cx:"145",cy:"46",r:"5",fill:"#06B6D4",opacity:"0.9"}),o.jsx("circle",{cx:"145",cy:"64",r:"5",fill:"#8B5CF6",opacity:"0.9"}),o.jsx("text",{x:"145",y:"38",textAnchor:"middle",fill:"#06B6D4",fontSize:"5",fontWeight:"700",children:"FQZHN"}),o.jsx("path",{d:"M150 46 H200 V22",stroke:"#06B6D4",strokeWidth:"1.6",strokeDasharray:"9 5",className:"liq2",strokeLinecap:"round"}),o.jsx("path",{d:"M150 64 H200 V88",stroke:"#8B5CF6",strokeWidth:"1.6",strokeDasharray:"9 5",className:"suc2",strokeLinecap:"round"}),o.jsx("circle",{cx:"200",cy:"22",r:"4",fill:"#06B6D4",opacity:"0.8"}),o.jsx("circle",{cx:"200",cy:"88",r:"4",fill:"#8B5CF6",opacity:"0.8"}),o.jsx("path",{d:"M204 22 H250",stroke:"#06B6D4",strokeWidth:"1.4",strokeDasharray:"7 4",className:"liq2",strokeLinecap:"round"}),o.jsx("path",{d:"M204 88 H250",stroke:"#8B5CF6",strokeWidth:"1.4",strokeDasharray:"7 4",className:"suc2",strokeLinecap:"round"}),o.jsx("path",{d:"M204 22 H230 V10",stroke:"#06B6D4",strokeWidth:"1.2",strokeDasharray:"6 4",className:"liq2",strokeLinecap:"round"}),[[252,14,"IDU-1"],[252,48,"IDU-2"],[252,80,"IDU-3"],[300,14,"IDU-4"]].map(([e,i,r])=>o.jsxs("g",{children:[o.jsx("rect",{x:e,y:i,width:"36",height:"20",rx:"5",fill:t?"rgba(139,92,246,0.13)":"rgba(139,92,246,0.08)",stroke:"#8B5CF6",strokeWidth:"1"}),o.jsx("text",{x:e+18,y:i+13,textAnchor:"middle",fill:"#8B5CF6",fontSize:"5.5",fontWeight:"700",children:r})]},r)),o.jsx("text",{x:"96",y:"42",textAnchor:"middle",fill:"#06B6D4",fontSize:"5",children:"Ø19.1/Ø9.53"}),o.jsx("text",{x:"222",y:"18",textAnchor:"middle",fill:"#06B6D4",fontSize:"4.5",children:"Ø12.7/Ø6.35"}),o.jsx("line",{x1:"2",y1:"106",x2:"18",y2:"106",stroke:"#06B6D4",strokeWidth:"1.8",strokeDasharray:"5 3"}),o.jsx("text",{x:"22",y:"109",fill:"#06B6D4",fontSize:"6",children:"Liquid line"}),o.jsx("line",{x1:"82",y1:"106",x2:"98",y2:"106",stroke:"#8B5CF6",strokeWidth:"1.8",strokeDasharray:"5 3"}),o.jsx("text",{x:"102",y:"109",fill:"#8B5CF6",fontSize:"6",children:"Suction line"}),o.jsx("circle",{cx:"170",cy:"106",r:"3.5",fill:"#06B6D4",opacity:"0.85"}),o.jsx("text",{x:"177",y:"109",fill:"#94a3b8",fontSize:"6",children:"REFNET joint"})]})}function TCe({theme:t="dark"}){const e=t==="dark",i=e?"#0B1F3A":"#F8FAFC",r=e?"rgba(255,255,255,0.04)":"#ffffff",n=e?"rgba(255,255,255,0.09)":"#E2E8F0",a=e?"#e2e8f0":"#1E293B",s=e?"#94a3b8":"#64748B",l=e?"none":"0 4px 20px rgba(0,0,0,0.08)",c=e?"rgba(255,255,255,0.03)":"#F8FAFC",d=e?"rgba(255,255,255,0.07)":"#E2E8F0",u="#06B6D4",m="#8B5CF6",[y,h]=ue.useState("."),[x,w]=ue.useState(0);return ue.useEffect(()=>{const b=setInterval(()=>h(v=>v.length>=3?".":v+"."),500);return()=>clearInterval(b)},[]),ue.useEffect(()=>{const b=setTimeout(()=>w(35),400);return()=>clearTimeout(b)},[]),o.jsxs("div",{style:{minHeight:"100%",padding:"28px 20px 48px",backgroundColor:i,fontFamily:"'Inter',sans-serif",color:a},children:[o.jsxs("div",{style:{marginBottom:"22px"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"10px",marginBottom:"5px"},children:[o.jsx("div",{style:{width:"30px",height:"30px",borderRadius:"9px",background:`${u}20`,border:`1px solid ${u}45`,display:"flex",alignItems:"center",justifyContent:"center",color:u},children:o.jsx(r0,{size:16})}),o.jsx("h2",{style:{fontSize:"22px",fontWeight:800,margin:0,color:a,letterSpacing:"-0.02em"},children:"Daikin VRV Sizer"})]}),o.jsx("p",{style:{color:s,fontSize:"13px",margin:"0 0 0 40px"},children:"Full VRV-IV & VRV-5 selection tool — system diagram, pipe sizing & compliance"})]}),o.jsxs("div",{style:{background:r,border:`1px solid ${n}`,borderRadius:"22px",padding:"22px 18px 20px",position:"relative",overflow:"hidden",boxShadow:l,marginBottom:"16px"},children:[o.jsx("div",{style:{position:"absolute",top:"-50px",left:"-50px",width:"200px",height:"200px",background:`${u}12`,borderRadius:"50%",filter:"blur(55px)",pointerEvents:"none"}}),o.jsx("div",{style:{position:"absolute",bottom:"-40px",right:"-40px",width:"160px",height:"160px",background:`${m}10`,borderRadius:"50%",filter:"blur(45px)",pointerEvents:"none"}}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center",marginBottom:"16px"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"7px",background:e?"rgba(6,182,212,0.1)":"#ecfeff",border:`1px solid ${u}35`,borderRadius:"10px",padding:"5px 12px"},children:[o.jsx("div",{style:{width:"7px",height:"7px",borderRadius:"50%",background:u,boxShadow:`0 0 8px ${u}`}}),o.jsx("span",{style:{fontSize:"11px",fontWeight:800,color:u,letterSpacing:"0.06em"},children:"DAIKIN VRV"})]}),o.jsxs("div",{style:{display:"flex",gap:"6px"},children:[o.jsx("span",{style:{fontSize:"9px",fontWeight:700,padding:"3px 9px",borderRadius:"7px",color:m,background:e?"rgba(139,92,246,0.1)":"#f5f3ff",border:`1px solid ${e?"rgba(139,92,246,0.3)":"#c4b5fd"}`},children:"VRV-IV"}),o.jsx("span",{style:{fontSize:"9px",fontWeight:700,padding:"3px 9px",borderRadius:"7px",color:m,background:e?"rgba(139,92,246,0.1)":"#f5f3ff",border:`1px solid ${e?"rgba(139,92,246,0.3)":"#c4b5fd"}`},children:"VRV-5"})]})]}),o.jsx("div",{style:{marginBottom:"16px"},children:o.jsx(MCe,{isDark:e})}),o.jsxs("h3",{style:{fontSize:"18px",fontWeight:800,margin:"0 0 6px",color:a,letterSpacing:"-0.02em"},children:["Full Selection Tool",y]}),o.jsxs("p",{style:{fontSize:"12px",color:s,lineHeight:1.65,margin:"0 0 16px",maxWidth:"340px"},children:["Visual system diagram with ",o.jsx("strong",{style:{color:u},children:"ODU → REFNET → IDU"})," tree, auto pipe sizing, length/level validation & capacity correction — all in one tool for ",o.jsx("strong",{style:{color:a},children:"VRV-IV & VRV-5"}),"."]}),o.jsx("div",{style:{display:"flex",gap:"6px",flexWrap:"wrap",marginBottom:"18px"},children:FCe.map(b=>o.jsx("span",{style:{fontSize:"9px",fontWeight:700,padding:"2px 9px",borderRadius:"20px",letterSpacing:"0.04em",background:e?"rgba(6,182,212,0.1)":"#ecfeff",border:`1px solid ${e?"rgba(6,182,212,0.25)":"#a5f3fc"}`,color:u},children:b},b))}),o.jsxs("div",{style:{marginBottom:"4px"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",marginBottom:"7px"},children:[o.jsx("span",{style:{fontSize:"11px",color:s,fontWeight:600},children:"Development Progress"}),o.jsxs("span",{style:{fontSize:"11px",fontWeight:800,color:u},children:[x,"%"]})]}),o.jsx("div",{style:{height:"5px",borderRadius:"99px",background:e?"rgba(255,255,255,0.07)":"#E2E8F0",overflow:"hidden"},children:o.jsx("div",{style:{height:"100%",borderRadius:"99px",width:`${x}%`,background:`linear-gradient(90deg,${u},${m})`,transition:"width 1.3s cubic-bezier(0.34,1.56,0.64,1)",boxShadow:`0 0 10px ${u}55`}})}),o.jsx("div",{style:{display:"flex",justifyContent:"space-between",marginTop:"5px"},children:["Design","Core Logic","System Diagram","Testing","Release"].map((b,v)=>o.jsx("span",{style:{fontSize:"8px",color:v<2?u:e?"#1e3a5f":"#CBD5E1",fontWeight:v<2?700:500},children:b},b))})]})]}),o.jsx("p",{style:{fontSize:"11px",fontWeight:700,color:s,textTransform:"uppercase",letterSpacing:"0.09em",margin:"0 0 11px"},children:"3-Step Workflow"}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:"8px",marginBottom:"16px"},children:vCe.map((b,v)=>o.jsxs("div",{style:{background:b.done?e?"rgba(6,182,212,0.07)":"#ecfeff":e?"rgba(255,255,255,0.02)":"#ffffff",border:`1px solid ${b.done?e?"rgba(6,182,212,0.25)":u+"44":e?"rgba(255,255,255,0.06)":"#E2E8F0"}`,borderRadius:"14px",padding:"13px 15px",display:"flex",alignItems:"flex-start",gap:"13px",boxShadow:e?"none":"0 2px 6px rgba(0,0,0,0.04)"},children:[o.jsx("div",{style:{flexShrink:0,width:"36px",height:"36px",borderRadius:"10px",background:`${b.color}18`,border:`1px solid ${b.color}35`,display:"flex",alignItems:"center",justifyContent:"center"},children:b.done?o.jsx(Km,{size:18,color:b.color}):o.jsx(ZZ,{size:18,color:b.color,opacity:.6})}),o.jsxs("div",{style:{flex:1},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"8px",marginBottom:"3px"},children:[o.jsxs("span",{style:{fontSize:"9px",fontWeight:800,color:b.color,letterSpacing:"0.06em"},children:["STEP ",b.num]}),b.done&&o.jsx("span",{style:{fontSize:"8px",fontWeight:700,color:b.color,background:`${b.color}18`,border:`1px solid ${b.color}30`,padding:"1px 7px",borderRadius:"10px"},children:"IN PROGRESS"})]}),o.jsx("div",{style:{fontSize:"12px",fontWeight:700,color:a,marginBottom:"2px"},children:b.title}),o.jsx("div",{style:{fontSize:"10px",color:s,lineHeight:1.55},children:b.desc})]})]},v))}),o.jsx("p",{style:{fontSize:"11px",fontWeight:700,color:s,textTransform:"uppercase",letterSpacing:"0.09em",margin:"0 0 11px"},children:"What's Inside"}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:"8px"},children:PCe.map((b,v)=>o.jsxs("div",{style:{background:c,border:`1px solid ${d}`,borderRadius:"13px",padding:"12px 14px",display:"flex",alignItems:"flex-start",gap:"12px",boxShadow:e?"none":"0 2px 5px rgba(0,0,0,0.04)",position:"relative",overflow:"hidden"},children:[o.jsx("div",{style:{position:"absolute",top:"-12px",left:"-12px",width:"50px",height:"50px",background:`${b.color}10`,borderRadius:"50%",filter:"blur(14px)",pointerEvents:"none"}}),o.jsx("div",{style:{flexShrink:0,width:"34px",height:"34px",borderRadius:"10px",background:`${b.color}18`,border:`1px solid ${b.color}35`,display:"flex",alignItems:"center",justifyContent:"center",color:b.color},children:b.icon}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsx("div",{style:{fontSize:"12px",fontWeight:700,color:a,marginBottom:"2px"},children:b.title}),o.jsx("div",{style:{fontSize:"10px",color:s,lineHeight:1.55},children:b.desc})]}),o.jsx(Dm,{size:12,style:{color:e?"#1e3a5f":"#CBD5E1",flexShrink:0,marginTop:"4px"}})]},v))}),o.jsxs("div",{style:{marginTop:"16px",borderRadius:"14px",padding:"12px 15px",background:e?"rgba(6,182,212,0.06)":"#ecfeff",border:`1px solid ${e?"rgba(6,182,212,0.15)":"#a5f3fc"}`,display:"flex",gap:"10px",alignItems:"flex-start"},children:[o.jsx(r0,{size:14,style:{color:u,flexShrink:0,marginTop:"2px"}}),o.jsxs("p",{style:{fontSize:"11px",color:s,lineHeight:1.6,margin:0},children:["Pipe data sourced from ",o.jsx("strong",{style:{color:a},children:"Daikin VRV Engineering Data Book (VRV-IV & VRV-5)"}),". Always verify final selection with official ",o.jsx("strong",{style:{color:a},children:"Daikin Selection Software (DSS)"})," before BOQ submission."]})]})]})}const u_=[{char:"e",cls:"letter-green"},{char:"c",cls:"letter-green-light"},{char:"o",cls:"letter-green-light"},{char:"f",cls:"letter-blue"},{char:"i",cls:"letter-blue"},{char:"r",cls:"letter-blue"},{char:"s",cls:"letter-blue"},{char:"t",cls:"letter-blue"}],p_=.3,m_=.11,BCe=["#4a9b5f","#7dc47a","#a8d8a8"],DCe=["#1a4b8c","#2563b0","#5b9bd5"],HCe=["#2e7d46","#4a9b5f","#6dbf6b"],ICe=["#1a4b8c","#1d5faa","#3a7fc1"];function zT(t=40,e=!0){const i=e?BCe:HCe,r=e?DCe:ICe;return Array.from({length:t},(n,a)=>{const l=Math.random()>.5?i:r,c=l[Math.floor(Math.random()*l.length)],d=Math.random()*5+2;return{id:a,left:`${Math.random()*100}%`,width:`${d}px`,height:`${d}px`,background:c,boxShadow:`0 0 ${d*2}px ${c}`,animationDuration:`${Math.random()*10+8}s`,animationDelay:`${Math.random()*6}s`}})}function ECe(){return typeof window<"u"&&window.matchMedia?window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light":"dark"}function UCe({onFinish:t,theme:e}){const[i,r]=ue.useState(()=>e||ECe()),[n,a]=ue.useState(()=>zT(40,i!=="light")),[s,l]=ue.useState(new Set),c=ue.useRef([]);return ue.useEffect(()=>{if(e)return;const d=window.matchMedia("(prefers-color-scheme: dark)"),u=m=>{const y=m.matches?"dark":"light";r(y),a(zT(40,m.matches))};return d.addEventListener("change",u),()=>d.removeEventListener("change",u)},[e]),ue.useEffect(()=>{e&&(r(e),a(zT(40,e!=="light")))},[e]),ue.useEffect(()=>{if(u_.forEach((d,u)=>{const m=(p_+u*m_+.7)*1e3,y=setTimeout(()=>{l(h=>new Set([...h,u]))},m);c.current.push(y)}),t){const d=setTimeout(t,4500);c.current.push(d)}return()=>c.current.forEach(clearTimeout)},[t]),o.jsxs("div",{className:`sf-root sf-root--${i}`,children:[o.jsxs("svg",{className:"sf-leaf sf-leaf-1",viewBox:"0 0 200 200",fill:"none",children:[o.jsx("path",{d:"M100 10 C140 10,190 50,190 100 C190 150,140 190,100 190 C60 190,10 150,10 100 C10 50,60 10,100 10Z",fill:"#4a9b5f"}),o.jsx("path",{d:"M100 10 L100 190",stroke:"#3a8a4f",strokeWidth:"1.5"}),o.jsx("path",{d:"M100 50 L60 90",stroke:"#3a8a4f",strokeWidth:"1"}),o.jsx("path",{d:"M100 70 L140 110",stroke:"#3a8a4f",strokeWidth:"1"}),o.jsx("path",{d:"M100 100 L55 130",stroke:"#3a8a4f",strokeWidth:"1"}),o.jsx("path",{d:"M100 120 L145 145",stroke:"#3a8a4f",strokeWidth:"1"})]}),o.jsxs("svg",{className:"sf-leaf sf-leaf-2",viewBox:"0 0 200 200",fill:"none",children:[o.jsx("path",{d:"M100 10 C140 10,190 50,190 100 C190 150,140 190,100 190 C60 190,10 150,10 100 C10 50,60 10,100 10Z",fill:"#1a4b8c"}),o.jsx("path",{d:"M100 10 L100 190",stroke:"#2563b0",strokeWidth:"1.5"})]}),o.jsx("div",{className:"sf-bp-canvas"}),o.jsxs("svg",{className:"sf-eng-details",viewBox:"0 0 1400 800",children:[o.jsx("line",{x1:"60",y1:"150",x2:"60",y2:"650",stroke:"rgba(26,75,140,0.2)",strokeWidth:"1"}),o.jsx("line",{x1:"55",y1:"150",x2:"65",y2:"150",stroke:"rgba(26,75,140,0.3)",strokeWidth:"1"}),o.jsx("line",{x1:"55",y1:"650",x2:"65",y2:"650",stroke:"rgba(26,75,140,0.3)",strokeWidth:"1"}),o.jsx("text",{x:"50",y:"400",fill:"rgba(26,75,140,0.25)",fontSize:"9",fontFamily:"'Exo 2',sans-serif",letterSpacing:"1",transform:"rotate(-90 50 400)",children:"ELEVATION H=500mm"}),o.jsx("circle",{cx:"200",cy:"200",r:"80",fill:"none",stroke:"rgba(26,75,140,0.12)",strokeWidth:"1",strokeDasharray:"4 4"}),o.jsx("circle",{cx:"200",cy:"200",r:"50",fill:"none",stroke:"rgba(26,75,140,0.10)",strokeWidth:"1"}),o.jsx("line",{x1:"120",y1:"200",x2:"280",y2:"200",stroke:"rgba(26,75,140,0.15)",strokeWidth:"0.8"}),o.jsx("line",{x1:"200",y1:"120",x2:"200",y2:"280",stroke:"rgba(26,75,140,0.15)",strokeWidth:"0.8"}),o.jsx("text",{x:"210",y:"175",fill:"rgba(26,75,140,0.25)",fontSize:"8",fontFamily:"'Exo 2',sans-serif",children:"Ø160"}),o.jsx("circle",{cx:"1200",cy:"600",r:"100",fill:"none",stroke:"rgba(74,155,95,0.10)",strokeWidth:"1",strokeDasharray:"6 3"}),o.jsx("circle",{cx:"1200",cy:"600",r:"60",fill:"none",stroke:"rgba(74,155,95,0.08)",strokeWidth:"1"}),o.jsx("line",{x1:"1100",y1:"600",x2:"1300",y2:"600",stroke:"rgba(74,155,95,0.12)",strokeWidth:"0.8"}),o.jsx("line",{x1:"1200",y1:"500",x2:"1200",y2:"700",stroke:"rgba(74,155,95,0.12)",strokeWidth:"0.8"}),o.jsx("text",{x:"1215",y:"575",fill:"rgba(74,155,95,0.25)",fontSize:"8",fontFamily:"'Exo 2',sans-serif",children:"Ø120"}),o.jsx("line",{x1:"200",y1:"40",x2:"1200",y2:"40",stroke:"rgba(26,75,140,0.2)",strokeWidth:"1"}),o.jsx("line",{x1:"200",y1:"35",x2:"200",y2:"45",stroke:"rgba(26,75,140,0.3)",strokeWidth:"1"}),o.jsx("line",{x1:"700",y1:"35",x2:"700",y2:"45",stroke:"rgba(26,75,140,0.3)",strokeWidth:"1"}),o.jsx("line",{x1:"1200",y1:"35",x2:"1200",y2:"45",stroke:"rgba(26,75,140,0.3)",strokeWidth:"1"}),o.jsx("text",{x:"680",y:"30",fill:"rgba(26,75,140,0.2)",fontSize:"8",fontFamily:"'Exo 2',sans-serif",textAnchor:"middle",letterSpacing:"2",children:"SECTION A-A"}),o.jsx("rect",{x:"900",y:"700",width:"340",height:"70",fill:"none",stroke:"rgba(26,75,140,0.15)",strokeWidth:"1"}),o.jsx("line",{x1:"900",y1:"720",x2:"1240",y2:"720",stroke:"rgba(26,75,140,0.10)",strokeWidth:"0.8"}),o.jsx("text",{x:"915",y:"714",fill:"rgba(26,75,140,0.25)",fontSize:"8",fontFamily:"'Exo 2',sans-serif",letterSpacing:"1",children:"ECOFIRST — SUSTAINABLE SYSTEMS"}),o.jsx("text",{x:"915",y:"735",fill:"rgba(26,75,140,0.20)",fontSize:"7",fontFamily:"'Exo 2',sans-serif",children:"PROJ NO: ECO-2026-001 | REV: A"}),o.jsx("text",{x:"915",y:"750",fill:"rgba(26,75,140,0.20)",fontSize:"7",fontFamily:"'Exo 2',sans-serif",children:"SCALE 1:100 | DRAWN: TATA ENG."}),o.jsx("text",{x:"915",y:"763",fill:"rgba(26,75,140,0.20)",fontSize:"7",fontFamily:"'Exo 2',sans-serif",children:"DATE: 2026-05-07"}),o.jsx("ellipse",{cx:"700",cy:"400",rx:"280",ry:"280",fill:"none",stroke:"rgba(26,75,140,0.05)",strokeWidth:"2"}),o.jsx("ellipse",{cx:"700",cy:"400",rx:"320",ry:"320",fill:"none",stroke:"rgba(26,75,140,0.04)",strokeWidth:"1.5"})]}),o.jsx("div",{className:"sf-scanline"}),o.jsx("div",{className:"sf-bracket sf-tl"}),o.jsx("div",{className:"sf-bracket sf-tr"}),o.jsx("div",{className:"sf-bracket sf-bl"}),o.jsx("div",{className:"sf-bracket sf-br"}),o.jsxs("div",{className:"sf-readout sf-readout-tl",children:["SYS INIT v2.6.0",o.jsx("br",{}),"ECO MODULE ACTIVE",o.jsx("br",{}),"STATUS: ONLINE"]}),o.jsxs("div",{className:"sf-readout sf-readout-tr",children:["CARBON OFFSET: 98.2%",o.jsx("br",{}),"ENERGY IDX: 0.04 kWh",o.jsx("br",{}),"GREENmark: PLATINUM"]}),o.jsxs("div",{className:"sf-readout sf-readout-bl",children:["TATA GROUP — EST. 1868",o.jsx("br",{}),"ECOFIRST INITIATIVE",o.jsx("br",{}),"ISO 14001:2015"]}),o.jsxs("div",{className:"sf-readout sf-readout-br",children:["LAT 19.0760° N",o.jsx("br",{}),"LONG 72.8777° E",o.jsx("br",{}),"MUMBAI, INDIA"]}),o.jsx("div",{className:"sf-particles",children:n.map(d=>o.jsx("div",{className:"sf-particle",style:{left:d.left,width:d.width,height:d.height,background:d.background,boxShadow:d.boxShadow,animationDuration:d.animationDuration,animationDelay:d.animationDelay}},d.id))}),o.jsx("div",{className:"sf-ring-outer"}),o.jsxs("div",{className:"sf-splash",children:[o.jsxs("div",{className:"sf-logo-wrap",children:[o.jsx("div",{className:"sf-eco-text",children:u_.map(({char:d,cls:u},m)=>{const y=p_+m*m_,h=s.has(m),x=h?m<3?"sf-pulse-green":"sf-pulse-blue":"";return o.jsx("span",{className:`sf-letter sf-letter-drop sf-letter-glitch ${u} ${x}`,style:{"--delay":`${y}s`,animationDelay:h?void 0:`${y}s`,letterSpacing:m<3?"-2px":"-3px",opacity:h?1:void 0},children:d},m)})}),o.jsx("div",{className:"sf-swoosh-wrap",children:o.jsxs("svg",{viewBox:"0 0 500 40",fill:"none",children:[o.jsx("path",{d:"M0 30 Q150 5 500 25",stroke:"#8aa3b8",strokeWidth:"2.5",opacity:"0.7"}),o.jsx("path",{d:"M0 35 Q200 8 500 30",stroke:"#4a9b5f",strokeWidth:"2",opacity:"0.8"}),o.jsx("path",{d:"M0 38 Q180 12 500 33",stroke:"#2563b0",strokeWidth:"1.5",opacity:"0.5"}),o.jsx("ellipse",{cx:"250",cy:"18",rx:"10",ry:"5",fill:"none",stroke:"#4a9b5f",strokeWidth:"1.2",transform:"rotate(-15 250 18)",opacity:"0.7"}),o.jsx("line",{x1:"250",y1:"13",x2:"250",y2:"23",stroke:"#4a9b5f",strokeWidth:"0.8",opacity:"0.7"})]})}),o.jsx("div",{className:"sf-tagline",children:"sustainable  by  design"}),o.jsx("div",{className:"sf-divider"}),o.jsxs("div",{className:"sf-tata-wrap",children:[o.jsx("span",{className:"sf-tata-a",children:"A"}),o.jsx("span",{className:"sf-tata-logo",children:"TATA"}),o.jsx("span",{className:"sf-tata-enterprise",children:"Enterprise"})]})]}),o.jsxs("div",{className:"sf-loader-wrap",children:[o.jsx("div",{className:"sf-loader-label",children:"Initializing systems"}),o.jsx("div",{className:"sf-loader-bar"})]})]})]})}function Lo(t){"@babel/helpers - typeof";return Lo=typeof Symbol=="function"&&typeof Symbol.iterator=="symbol"?function(e){return typeof e}:function(e){return e&&typeof Symbol=="function"&&e.constructor===Symbol&&e!==Symbol.prototype?"symbol":typeof e},Lo(t)}var I1=Uint8Array,Du=Uint16Array,dL=Int32Array,AL=new I1([0,0,0,0,0,0,0,0,1,1,1,1,2,2,2,2,3,3,3,3,4,4,4,4,5,5,5,5,0,0,0,0]),uL=new I1([0,0,0,0,1,1,2,2,3,3,4,4,5,5,6,6,7,7,8,8,9,9,10,10,11,11,12,12,13,13,0,0]),g_=new I1([16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15]),Hte=function(t,e){for(var i=new Du(31),r=0;r<31;++r)i[r]=e+=1<<t[r-1];for(var n=new dL(i[30]),r=1;r<30;++r)for(var a=i[r];a<i[r+1];++a)n[a]=a-i[r]<<5|r;return{b:i,r:n}},Ite=Hte(AL,2),kCe=Ite.b,zE=Ite.r;kCe[28]=258,zE[258]=28;var NCe=Hte(uL,0),h_=NCe.r,GE=new Du(32768);for(var tl=0;tl<32768;++tl){var lf=(tl&43690)>>1|(tl&21845)<<1;lf=(lf&52428)>>2|(lf&13107)<<2,lf=(lf&61680)>>4|(lf&3855)<<4,GE[tl]=((lf&65280)>>8|(lf&255)<<8)>>1}var uw=(function(t,e,i){for(var r=t.length,n=0,a=new Du(e);n<r;++n)t[n]&&++a[t[n]-1];var s=new Du(e);for(n=1;n<e;++n)s[n]=s[n-1]+a[n-1]<<1;var l;if(i){l=new Du(1<<e);var c=15-e;for(n=0;n<r;++n)if(t[n])for(var d=n<<4|t[n],u=e-t[n],m=s[t[n]-1]++<<u,y=m|(1<<u)-1;m<=y;++m)l[GE[m]>>c]=d}else for(l=new Du(r),n=0;n<r;++n)t[n]&&(l[n]=GE[s[t[n]-1]++]>>15-t[n]);return l}),oy=new I1(288);for(var tl=0;tl<144;++tl)oy[tl]=8;for(var tl=144;tl<256;++tl)oy[tl]=9;for(var tl=256;tl<280;++tl)oy[tl]=7;for(var tl=280;tl<288;++tl)oy[tl]=8;var FF=new I1(32);for(var tl=0;tl<32;++tl)FF[tl]=5;var LCe=uw(oy,9,0),VCe=uw(FF,5,0),Ete=function(t){return(t+7)/8|0},WCe=function(t,e,i){return(i==null||i>t.length)&&(i=t.length),new I1(t.subarray(e,i))},Tg=function(t,e,i){i<<=e&7;var r=e/8|0;t[r]|=i,t[r+1]|=i>>8},tS=function(t,e,i){i<<=e&7;var r=e/8|0;t[r]|=i,t[r+1]|=i>>8,t[r+2]|=i>>16},GT=function(t,e){for(var i=[],r=0;r<t.length;++r)t[r]&&i.push({s:r,f:t[r]});var n=i.length,a=i.slice();if(!n)return{t:kte,l:0};if(n==1){var s=new I1(i[0].s+1);return s[i[0].s]=1,{t:s,l:1}}i.sort(function(U,k){return U.f-k.f}),i.push({s:-1,f:25001});var l=i[0],c=i[1],d=0,u=1,m=2;for(i[0]={s:-1,f:l.f+c.f,l,r:c};u!=n-1;)l=i[i[d].f<i[m].f?d++:m++],c=i[d!=u&&i[d].f<i[m].f?d++:m++],i[u++]={s:-1,f:l.f+c.f,l,r:c};for(var y=a[0].s,r=1;r<n;++r)a[r].s>y&&(y=a[r].s);var h=new Du(y+1),x=KE(i[u-1],h,0);if(x>e){var r=0,w=0,b=x-e,v=1<<b;for(a.sort(function(k,I){return h[I.s]-h[k.s]||k.f-I.f});r<n;++r){var B=a[r].s;if(h[B]>e)w+=v-(1<<x-h[B]),h[B]=e;else break}for(w>>=b;w>0;){var D=a[r].s;h[D]<e?w-=1<<e-h[D]++-1:++r}for(;r>=0&&w;--r){var E=a[r].s;h[E]==e&&(--h[E],++w)}x=e}return{t:new I1(h),l:x}},KE=function(t,e,i){return t.s==-1?Math.max(KE(t.l,e,i+1),KE(t.r,e,i+1)):e[t.s]=i},f_=function(t){for(var e=t.length;e&&!t[--e];);for(var i=new Du(++e),r=0,n=t[0],a=1,s=function(c){i[r++]=c},l=1;l<=e;++l)if(t[l]==n&&l!=e)++a;else{if(!n&&a>2){for(;a>138;a-=138)s(32754);a>2&&(s(a>10?a-11<<5|28690:a-3<<5|12305),a=0)}else if(a>3){for(s(n),--a;a>6;a-=6)s(8304);a>2&&(s(a-3<<5|8208),a=0)}for(;a--;)s(n);a=1,n=t[l]}return{c:i.subarray(0,r),n:e}},iS=function(t,e){for(var i=0,r=0;r<e.length;++r)i+=t[r]*e[r];return i},Ute=function(t,e,i){var r=i.length,n=Ete(e+2);t[n]=r&255,t[n+1]=r>>8,t[n+2]=t[n]^255,t[n+3]=t[n+1]^255;for(var a=0;a<r;++a)t[n+a+4]=i[a];return(n+4+r)*8},y_=function(t,e,i,r,n,a,s,l,c,d,u){Tg(e,u++,i),++n[256];for(var m=GT(n,15),y=m.t,h=m.l,x=GT(a,15),w=x.t,b=x.l,v=f_(y),B=v.c,D=v.n,E=f_(w),U=E.c,k=E.n,I=new Du(19),L=0;L<B.length;++L)++I[B[L]&31];for(var L=0;L<U.length;++L)++I[U[L]&31];for(var z=GT(I,7),G=z.t,V=z.l,_=19;_>4&&!G[g_[_-1]];--_);var Y=d+5<<3,q=iS(n,oy)+iS(a,FF)+s,de=iS(n,y)+iS(a,w)+s+14+3*_+iS(I,G)+2*I[16]+3*I[17]+7*I[18];if(c>=0&&Y<=q&&Y<=de)return Ute(e,u,t.subarray(c,c+d));var se,ae,le,J;if(Tg(e,u,1+(de<q)),u+=2,de<q){se=uw(y,h,0),ae=y,le=uw(w,b,0),J=w;var ne=uw(G,V,0);Tg(e,u,D-257),Tg(e,u+5,k-1),Tg(e,u+10,_-4),u+=14;for(var L=0;L<_;++L)Tg(e,u+3*L,G[g_[L]]);u+=3*_;for(var Z=[B,U],N=0;N<2;++N)for(var re=Z[N],L=0;L<re.length;++L){var O=re[L]&31;Tg(e,u,ne[O]),u+=G[O],O>15&&(Tg(e,u,re[L]>>5&127),u+=re[L]>>12)}}else se=LCe,ae=oy,le=VCe,J=FF;for(var L=0;L<l;++L){var ee=r[L];if(ee>255){var O=ee>>18&31;tS(e,u,se[O+257]),u+=ae[O+257],O>7&&(Tg(e,u,ee>>23&31),u+=AL[O]);var ce=ee&31;tS(e,u,le[ce]),u+=J[ce],ce>3&&(tS(e,u,ee>>5&8191),u+=uL[ce])}else tS(e,u,se[ee]),u+=ae[ee]}return tS(e,u,se[256]),u+ae[256]},OCe=new dL([65540,131080,131088,131104,262176,1048704,1048832,2114560,2117632]),kte=new I1(0),_Ce=function(t,e,i,r,n,a){var s=a.z||t.length,l=new I1(r+s+5*(1+Math.ceil(s/7e3))+n),c=l.subarray(r,l.length-n),d=a.l,u=(a.r||0)&7;if(e){u&&(c[0]=a.r>>3);for(var m=OCe[e-1],y=m>>13,h=m&8191,x=(1<<i)-1,w=a.p||new Du(32768),b=a.h||new Du(x+1),v=Math.ceil(i/3),B=2*v,D=function(lt){return(t[lt]^t[lt+1]<<v^t[lt+2]<<B)&x},E=new dL(25e3),U=new Du(288),k=new Du(32),I=0,L=0,z=a.i||0,G=0,V=a.w||0,_=0;z+2<s;++z){var Y=D(z),q=z&32767,de=b[Y];if(w[q]=de,b[Y]=q,V<=z){var se=s-z;if((I>7e3||G>24576)&&(se>423||!d)){u=y_(t,c,0,E,U,k,L,G,_,z-_,u),G=I=L=0,_=z;for(var ae=0;ae<286;++ae)U[ae]=0;for(var ae=0;ae<30;++ae)k[ae]=0}var le=2,J=0,ne=h,Z=q-de&32767;if(se>2&&Y==D(z-Z))for(var N=Math.min(y,se)-1,re=Math.min(32767,z),O=Math.min(258,se);Z<=re&&--ne&&q!=de;){if(t[z+le]==t[z+le-Z]){for(var ee=0;ee<O&&t[z+ee]==t[z+ee-Z];++ee);if(ee>le){if(le=ee,J=Z,ee>N)break;for(var ce=Math.min(Z,ee-2),pe=0,ae=0;ae<ce;++ae){var fe=z-Z+ae&32767,Pe=w[fe],We=fe-Pe&32767;We>pe&&(pe=We,de=fe)}}}q=de,de=w[q],Z+=q-de&32767}if(J){E[G++]=268435456|zE[le]<<18|h_[J];var Oe=zE[le]&31,ve=h_[J]&31;L+=AL[Oe]+uL[ve],++U[257+Oe],++k[ve],V=z+le,++I}else E[G++]=t[z],++U[t[z]]}}for(z=Math.max(z,V);z<s;++z)E[G++]=t[z],++U[t[z]];u=y_(t,c,d,E,U,k,L,G,_,z-_,u),d||(a.r=u&7|c[u/8|0]<<3,u-=7,a.h=b,a.p=w,a.i=z,a.w=V)}else{for(var z=a.w||0;z<s+d;z+=65535){var st=z+65535;st>=s&&(c[u/8|0]=d,st=s),u=Ute(c,u+1,t.subarray(z,st))}a.i=s}return WCe(l,0,r+Ete(u)+n)},Nte=function(){var t=1,e=0;return{p:function(i){for(var r=t,n=e,a=i.length|0,s=0;s!=a;){for(var l=Math.min(s+2655,a);s<l;++s)n+=r+=i[s];r=(r&65535)+15*(r>>16),n=(n&65535)+15*(n>>16)}t=r,e=n},d:function(){return t%=65521,e%=65521,(t&255)<<24|(t&65280)<<8|(e&255)<<8|e>>8}}},jCe=function(t,e,i,r,n){if(!n&&(n={l:1},e.dictionary)){var a=e.dictionary.subarray(-32768),s=new I1(a.length+t.length);s.set(a),s.set(t,a.length),t=s,n.w=a.length}return _Ce(t,e.level==null?6:e.level,e.mem==null?n.l?Math.ceil(Math.max(8,Math.min(13,Math.log(t.length)))*1.5):20:12+e.mem,i,r,n)},Lte=function(t,e,i){for(;i;++e)t[e]=i,i>>>=8},zCe=function(t,e){var i=e.level,r=i==0?0:i<6?1:i==9?3:2;if(t[0]=120,t[1]=r<<6|(e.dictionary&&32),t[1]|=31-(t[0]<<8|t[1])%31,e.dictionary){var n=Nte();n.p(e.dictionary),Lte(t,2,n.d())}};function QE(t,e){e||(e={});var i=Nte();i.p(t);var r=jCe(t,e,e.dictionary?6:2,4);return zCe(r,e),Lte(r,r.length-4,i.d()),r}var GCe=typeof TextDecoder<"u"&&new TextDecoder,KCe=0;try{GCe.decode(kte,{stream:!0}),KCe=1}catch{}function QCe(t){if(Array.isArray(t))return t}function YCe(t,e){var i=t==null?null:typeof Symbol<"u"&&t[Symbol.iterator]||t["@@iterator"];if(i!=null){var r,n,a,s,l=[],c=!0,d=!1;try{if(a=(i=i.call(t)).next,e!==0)for(;!(c=(r=a.call(i)).done)&&(l.push(r.value),l.length!==e);c=!0);}catch(u){d=!0,n=u}finally{try{if(!c&&i.return!=null&&(s=i.return(),Object(s)!==s))return}finally{if(d)throw n}}return l}}function C_(t,e){(e==null||e>t.length)&&(e=t.length);for(var i=0,r=Array(e);i<e;i++)r[i]=t[i];return r}function XCe(t,e){if(t){if(typeof t=="string")return C_(t,e);var i={}.toString.call(t).slice(8,-1);return i==="Object"&&t.constructor&&(i=t.constructor.name),i==="Map"||i==="Set"?Array.from(t):i==="Arguments"||/^(?:Ui|I)nt(?:8|16|32)(?:Clamped)?Array$/.test(i)?C_(t,e):void 0}}function qCe(){throw new TypeError(`Invalid attempt to destructure non-iterable instance.
In order to be iterable, non-array objects must have a [Symbol.iterator]() method.`)}function x_(t,e){return QCe(t)||YCe(t,e)||XCe(t,e)||qCe()}function S_(t,e="utf8"){return new TextDecoder(e).decode(t)}const JCe=new TextEncoder;function ZCe(t){return JCe.encode(t)}const $Ce=1024*8,exe=(()=>{const t=new Uint8Array(4),e=new Uint32Array(t.buffer);return!((e[0]=1)&t[0])})(),KT={int8:globalThis.Int8Array,uint8:globalThis.Uint8Array,int16:globalThis.Int16Array,uint16:globalThis.Uint16Array,int32:globalThis.Int32Array,uint32:globalThis.Uint32Array,uint64:globalThis.BigUint64Array,int64:globalThis.BigInt64Array,float32:globalThis.Float32Array,float64:globalThis.Float64Array};class pL{buffer;byteLength;byteOffset;length;offset;lastWrittenByte;littleEndian;_data;_mark;_marks;constructor(e=$Ce,i={}){let r=!1;typeof e=="number"?e=new ArrayBuffer(e):(r=!0,this.lastWrittenByte=e.byteLength);const n=i.offset?i.offset>>>0:0,a=e.byteLength-n;let s=n;(ArrayBuffer.isView(e)||e instanceof pL)&&(e.byteLength!==e.buffer.byteLength&&(s=e.byteOffset+n),e=e.buffer),r?this.lastWrittenByte=a:this.lastWrittenByte=0,this.buffer=e,this.length=a,this.byteLength=a,this.byteOffset=s,this.offset=0,this.littleEndian=!0,this._data=new DataView(this.buffer,s,a),this._mark=0,this._marks=[]}available(e=1){return this.offset+e<=this.length}isLittleEndian(){return this.littleEndian}setLittleEndian(){return this.littleEndian=!0,this}isBigEndian(){return!this.littleEndian}setBigEndian(){return this.littleEndian=!1,this}skip(e=1){return this.offset+=e,this}back(e=1){return this.offset-=e,this}seek(e){return this.offset=e,this}mark(){return this._mark=this.offset,this}reset(){return this.offset=this._mark,this}pushMark(){return this._marks.push(this.offset),this}popMark(){const e=this._marks.pop();if(e===void 0)throw new Error("Mark stack empty");return this.seek(e),this}rewind(){return this.offset=0,this}ensureAvailable(e=1){if(!this.available(e)){const r=(this.offset+e)*2,n=new Uint8Array(r);n.set(new Uint8Array(this.buffer)),this.buffer=n.buffer,this.length=r,this.byteLength=r,this._data=new DataView(this.buffer)}return this}readBoolean(){return this.readUint8()!==0}readInt8(){return this._data.getInt8(this.offset++)}readUint8(){return this._data.getUint8(this.offset++)}readByte(){return this.readUint8()}readBytes(e=1){return this.readArray(e,"uint8")}readArray(e,i){const r=KT[i].BYTES_PER_ELEMENT*e,n=this.byteOffset+this.offset,a=this.buffer.slice(n,n+r);if(this.littleEndian===exe&&i!=="uint8"&&i!=="int8"){const l=new Uint8Array(this.buffer.slice(n,n+r));l.reverse();const c=new KT[i](l.buffer);return this.offset+=r,c.reverse(),c}const s=new KT[i](a);return this.offset+=r,s}readInt16(){const e=this._data.getInt16(this.offset,this.littleEndian);return this.offset+=2,e}readUint16(){const e=this._data.getUint16(this.offset,this.littleEndian);return this.offset+=2,e}readInt32(){const e=this._data.getInt32(this.offset,this.littleEndian);return this.offset+=4,e}readUint32(){const e=this._data.getUint32(this.offset,this.littleEndian);return this.offset+=4,e}readFloat32(){const e=this._data.getFloat32(this.offset,this.littleEndian);return this.offset+=4,e}readFloat64(){const e=this._data.getFloat64(this.offset,this.littleEndian);return this.offset+=8,e}readBigInt64(){const e=this._data.getBigInt64(this.offset,this.littleEndian);return this.offset+=8,e}readBigUint64(){const e=this._data.getBigUint64(this.offset,this.littleEndian);return this.offset+=8,e}readChar(){return String.fromCharCode(this.readInt8())}readChars(e=1){let i="";for(let r=0;r<e;r++)i+=this.readChar();return i}readUtf8(e=1){return S_(this.readBytes(e))}decodeText(e=1,i="utf8"){return S_(this.readBytes(e),i)}writeBoolean(e){return this.writeUint8(e?255:0),this}writeInt8(e){return this.ensureAvailable(1),this._data.setInt8(this.offset++,e),this._updateLastWrittenByte(),this}writeUint8(e){return this.ensureAvailable(1),this._data.setUint8(this.offset++,e),this._updateLastWrittenByte(),this}writeByte(e){return this.writeUint8(e)}writeBytes(e){this.ensureAvailable(e.length);for(let i=0;i<e.length;i++)this._data.setUint8(this.offset++,e[i]);return this._updateLastWrittenByte(),this}writeInt16(e){return this.ensureAvailable(2),this._data.setInt16(this.offset,e,this.littleEndian),this.offset+=2,this._updateLastWrittenByte(),this}writeUint16(e){return this.ensureAvailable(2),this._data.setUint16(this.offset,e,this.littleEndian),this.offset+=2,this._updateLastWrittenByte(),this}writeInt32(e){return this.ensureAvailable(4),this._data.setInt32(this.offset,e,this.littleEndian),this.offset+=4,this._updateLastWrittenByte(),this}writeUint32(e){return this.ensureAvailable(4),this._data.setUint32(this.offset,e,this.littleEndian),this.offset+=4,this._updateLastWrittenByte(),this}writeFloat32(e){return this.ensureAvailable(4),this._data.setFloat32(this.offset,e,this.littleEndian),this.offset+=4,this._updateLastWrittenByte(),this}writeFloat64(e){return this.ensureAvailable(8),this._data.setFloat64(this.offset,e,this.littleEndian),this.offset+=8,this._updateLastWrittenByte(),this}writeBigInt64(e){return this.ensureAvailable(8),this._data.setBigInt64(this.offset,e,this.littleEndian),this.offset+=8,this._updateLastWrittenByte(),this}writeBigUint64(e){return this.ensureAvailable(8),this._data.setBigUint64(this.offset,e,this.littleEndian),this.offset+=8,this._updateLastWrittenByte(),this}writeChar(e){return this.writeUint8(e.charCodeAt(0))}writeChars(e){for(let i=0;i<e.length;i++)this.writeUint8(e.charCodeAt(i));return this}writeUtf8(e){return this.writeBytes(ZCe(e))}toArray(){return new Uint8Array(this.buffer,this.byteOffset,this.lastWrittenByte)}getWrittenByteLength(){return this.lastWrittenByte-this.byteOffset}_updateLastWrittenByte(){this.offset>this.lastWrittenByte&&(this.lastWrittenByte=this.offset)}}function I3(t){let e=t.length;for(;--e>=0;)t[e]=0}const txe=3,ixe=258,Vte=29,rxe=256,nxe=rxe+1+Vte,Wte=30,axe=512,oxe=new Array((nxe+2)*2);I3(oxe);const sxe=new Array(Wte*2);I3(sxe);const lxe=new Array(axe);I3(lxe);const cxe=new Array(ixe-txe+1);I3(cxe);const dxe=new Array(Vte);I3(dxe);const Axe=new Array(Wte);I3(Axe);const uxe=(t,e,i,r)=>{let n=t&65535|0,a=t>>>16&65535|0,s=0;for(;i!==0;){s=i>2e3?2e3:i,i-=s;do n=n+e[r++]|0,a=a+n|0;while(--s);n%=65521,a%=65521}return n|a<<16|0};var YE=uxe;const pxe=()=>{let t,e=[];for(var i=0;i<256;i++){t=i;for(var r=0;r<8;r++)t=t&1?3988292384^t>>>1:t>>>1;e[i]=t}return e},mxe=new Uint32Array(pxe()),gxe=(t,e,i,r)=>{const n=mxe,a=r+i;t^=-1;for(let s=r;s<a;s++)t=t>>>8^n[(t^e[s])&255];return t^-1};var lm=gxe,XE={2:"need dictionary",1:"stream end",0:"","-1":"file error","-2":"stream error","-3":"data error","-4":"insufficient memory","-5":"buffer error","-6":"incompatible version"},Ote={Z_NO_FLUSH:0,Z_FINISH:4,Z_BLOCK:5,Z_TREES:6,Z_OK:0,Z_STREAM_END:1,Z_NEED_DICT:2,Z_STREAM_ERROR:-2,Z_DATA_ERROR:-3,Z_MEM_ERROR:-4,Z_BUF_ERROR:-5,Z_DEFLATED:8};const hxe=(t,e)=>Object.prototype.hasOwnProperty.call(t,e);var fxe=function(t){const e=Array.prototype.slice.call(arguments,1);for(;e.length;){const i=e.shift();if(i){if(typeof i!="object")throw new TypeError(i+"must be non-object");for(const r in i)hxe(i,r)&&(t[r]=i[r])}}return t},yxe=t=>{let e=0;for(let r=0,n=t.length;r<n;r++)e+=t[r].length;const i=new Uint8Array(e);for(let r=0,n=0,a=t.length;r<a;r++){let s=t[r];i.set(s,n),n+=s.length}return i},_te={assign:fxe,flattenChunks:yxe};let jte=!0;try{String.fromCharCode.apply(null,new Uint8Array(1))}catch{jte=!1}const Xw=new Uint8Array(256);for(let t=0;t<256;t++)Xw[t]=t>=252?6:t>=248?5:t>=240?4:t>=224?3:t>=192?2:1;Xw[254]=Xw[254]=1;var Cxe=t=>{if(typeof TextEncoder=="function"&&TextEncoder.prototype.encode)return new TextEncoder().encode(t);let e,i,r,n,a,s=t.length,l=0;for(n=0;n<s;n++)i=t.charCodeAt(n),(i&64512)===55296&&n+1<s&&(r=t.charCodeAt(n+1),(r&64512)===56320&&(i=65536+(i-55296<<10)+(r-56320),n++)),l+=i<128?1:i<2048?2:i<65536?3:4;for(e=new Uint8Array(l),a=0,n=0;a<l;n++)i=t.charCodeAt(n),(i&64512)===55296&&n+1<s&&(r=t.charCodeAt(n+1),(r&64512)===56320&&(i=65536+(i-55296<<10)+(r-56320),n++)),i<128?e[a++]=i:i<2048?(e[a++]=192|i>>>6,e[a++]=128|i&63):i<65536?(e[a++]=224|i>>>12,e[a++]=128|i>>>6&63,e[a++]=128|i&63):(e[a++]=240|i>>>18,e[a++]=128|i>>>12&63,e[a++]=128|i>>>6&63,e[a++]=128|i&63);return e};const xxe=(t,e)=>{if(e<65534&&t.subarray&&jte)return String.fromCharCode.apply(null,t.length===e?t:t.subarray(0,e));let i="";for(let r=0;r<e;r++)i+=String.fromCharCode(t[r]);return i};var Sxe=(t,e)=>{const i=e||t.length;if(typeof TextDecoder=="function"&&TextDecoder.prototype.decode)return new TextDecoder().decode(t.subarray(0,e));let r,n;const a=new Array(i*2);for(n=0,r=0;r<i;){let s=t[r++];if(s<128){a[n++]=s;continue}let l=Xw[s];if(l>4){a[n++]=65533,r+=l-1;continue}for(s&=l===2?31:l===3?15:7;l>1&&r<i;)s=s<<6|t[r++]&63,l--;if(l>1){a[n++]=65533;continue}s<65536?a[n++]=s:(s-=65536,a[n++]=55296|s>>10&1023,a[n++]=56320|s&1023)}return xxe(a,n)},wxe=(t,e)=>{e=e||t.length,e>t.length&&(e=t.length);let i=e-1;for(;i>=0&&(t[i]&192)===128;)i--;return i<0||i===0?e:i+Xw[t[i]]>e?i:e},qE={string2buf:Cxe,buf2string:Sxe,utf8border:wxe};function Rxe(){this.input=null,this.next_in=0,this.avail_in=0,this.total_in=0,this.output=null,this.next_out=0,this.avail_out=0,this.total_out=0,this.msg="",this.state=null,this.data_type=2,this.adler=0}var bxe=Rxe;const Pv=16209,vxe=16191;var Pxe=function(e,i){let r,n,a,s,l,c,d,u,m,y,h,x,w,b,v,B,D,E,U,k,I,L,z,G;const V=e.state;r=e.next_in,z=e.input,n=r+(e.avail_in-5),a=e.next_out,G=e.output,s=a-(i-e.avail_out),l=a+(e.avail_out-257),c=V.dmax,d=V.wsize,u=V.whave,m=V.wnext,y=V.window,h=V.hold,x=V.bits,w=V.lencode,b=V.distcode,v=(1<<V.lenbits)-1,B=(1<<V.distbits)-1;e:do{x<15&&(h+=z[r++]<<x,x+=8,h+=z[r++]<<x,x+=8),D=w[h&v];t:for(;;){if(E=D>>>24,h>>>=E,x-=E,E=D>>>16&255,E===0)G[a++]=D&65535;else if(E&16){U=D&65535,E&=15,E&&(x<E&&(h+=z[r++]<<x,x+=8),U+=h&(1<<E)-1,h>>>=E,x-=E),x<15&&(h+=z[r++]<<x,x+=8,h+=z[r++]<<x,x+=8),D=b[h&B];i:for(;;){if(E=D>>>24,h>>>=E,x-=E,E=D>>>16&255,E&16){if(k=D&65535,E&=15,x<E&&(h+=z[r++]<<x,x+=8,x<E&&(h+=z[r++]<<x,x+=8)),k+=h&(1<<E)-1,k>c){e.msg="invalid distance too far back",V.mode=Pv;break e}if(h>>>=E,x-=E,E=a-s,k>E){if(E=k-E,E>u&&V.sane){e.msg="invalid distance too far back",V.mode=Pv;break e}if(I=0,L=y,m===0){if(I+=d-E,E<U){U-=E;do G[a++]=y[I++];while(--E);I=a-k,L=G}}else if(m<E){if(I+=d+m-E,E-=m,E<U){U-=E;do G[a++]=y[I++];while(--E);if(I=0,m<U){E=m,U-=E;do G[a++]=y[I++];while(--E);I=a-k,L=G}}}else if(I+=m-E,E<U){U-=E;do G[a++]=y[I++];while(--E);I=a-k,L=G}for(;U>2;)G[a++]=L[I++],G[a++]=L[I++],G[a++]=L[I++],U-=3;U&&(G[a++]=L[I++],U>1&&(G[a++]=L[I++]))}else{I=a-k;do G[a++]=G[I++],G[a++]=G[I++],G[a++]=G[I++],U-=3;while(U>2);U&&(G[a++]=G[I++],U>1&&(G[a++]=G[I++]))}}else if((E&64)===0){D=b[(D&65535)+(h&(1<<E)-1)];continue i}else{e.msg="invalid distance code",V.mode=Pv;break e}break}}else if((E&64)===0){D=w[(D&65535)+(h&(1<<E)-1)];continue t}else if(E&32){V.mode=vxe;break e}else{e.msg="invalid literal/length code",V.mode=Pv;break e}break}}while(r<n&&a<l);U=x>>3,r-=U,x-=U<<3,h&=(1<<x)-1,e.next_in=r,e.next_out=a,e.avail_in=r<n?5+(n-r):5-(r-n),e.avail_out=a<l?257+(l-a):257-(a-l),V.hold=h,V.bits=x};const IC=15,w_=852,R_=592,b_=0,QT=1,v_=2,Fxe=new Uint16Array([3,4,5,6,7,8,9,10,11,13,15,17,19,23,27,31,35,43,51,59,67,83,99,115,131,163,195,227,258,0,0]),Mxe=new Uint8Array([16,16,16,16,16,16,16,16,17,17,17,17,18,18,18,18,19,19,19,19,20,20,20,20,21,21,21,21,16,72,78]),Txe=new Uint16Array([1,2,3,4,5,7,9,13,17,25,33,49,65,97,129,193,257,385,513,769,1025,1537,2049,3073,4097,6145,8193,12289,16385,24577,0,0]),Bxe=new Uint8Array([16,16,16,16,17,17,18,18,19,19,20,20,21,21,22,22,23,23,24,24,25,25,26,26,27,27,28,28,29,29,64,64]),Dxe=(t,e,i,r,n,a,s,l)=>{const c=l.bits;let d=0,u=0,m=0,y=0,h=0,x=0,w=0,b=0,v=0,B=0,D,E,U,k,I,L=null,z;const G=new Uint16Array(IC+1),V=new Uint16Array(IC+1);let _=null,Y,q,de;for(d=0;d<=IC;d++)G[d]=0;for(u=0;u<r;u++)G[e[i+u]]++;for(h=c,y=IC;y>=1&&G[y]===0;y--);if(h>y&&(h=y),y===0)return n[a++]=1<<24|64<<16|0,n[a++]=1<<24|64<<16|0,l.bits=1,0;for(m=1;m<y&&G[m]===0;m++);for(h<m&&(h=m),b=1,d=1;d<=IC;d++)if(b<<=1,b-=G[d],b<0)return-1;if(b>0&&(t===b_||y!==1))return-1;for(V[1]=0,d=1;d<IC;d++)V[d+1]=V[d]+G[d];for(u=0;u<r;u++)e[i+u]!==0&&(s[V[e[i+u]]++]=u);if(t===b_?(L=_=s,z=20):t===QT?(L=Fxe,_=Mxe,z=257):(L=Txe,_=Bxe,z=0),B=0,u=0,d=m,I=a,x=h,w=0,U=-1,v=1<<h,k=v-1,t===QT&&v>w_||t===v_&&v>R_)return 1;for(;;){Y=d-w,s[u]+1<z?(q=0,de=s[u]):s[u]>=z?(q=_[s[u]-z],de=L[s[u]-z]):(q=96,de=0),D=1<<d-w,E=1<<x,m=E;do E-=D,n[I+(B>>w)+E]=Y<<24|q<<16|de|0;while(E!==0);for(D=1<<d-1;B&D;)D>>=1;if(D!==0?(B&=D-1,B+=D):B=0,u++,--G[d]===0){if(d===y)break;d=e[i+s[u]]}if(d>h&&(B&k)!==U){for(w===0&&(w=h),I+=m,x=d-w,b=1<<x;x+w<y&&(b-=G[x+w],!(b<=0));)x++,b<<=1;if(v+=1<<x,t===QT&&v>w_||t===v_&&v>R_)return 1;U=B&k,n[U]=h<<24|x<<16|I-a|0}}return B!==0&&(n[I+B]=d-w<<24|64<<16|0),l.bits=h,0};var pw=Dxe;const Hxe=0,zte=1,Gte=2,{Z_FINISH:P_,Z_BLOCK:Ixe,Z_TREES:Fv,Z_OK:sy,Z_STREAM_END:Exe,Z_NEED_DICT:Uxe,Z_STREAM_ERROR:vp,Z_DATA_ERROR:Kte,Z_MEM_ERROR:Qte,Z_BUF_ERROR:kxe,Z_DEFLATED:F_}=Ote,_M=16180,M_=16181,T_=16182,B_=16183,D_=16184,H_=16185,I_=16186,E_=16187,U_=16188,k_=16189,MF=16190,Bg=16191,YT=16192,N_=16193,XT=16194,L_=16195,V_=16196,W_=16197,O_=16198,Mv=16199,Tv=16200,__=16201,j_=16202,z_=16203,G_=16204,K_=16205,qT=16206,Q_=16207,Y_=16208,ll=16209,Yte=16210,Xte=16211,Nxe=852,Lxe=592,Vxe=15,Wxe=Vxe,X_=t=>(t>>>24&255)+(t>>>8&65280)+((t&65280)<<8)+((t&255)<<24);function Oxe(){this.strm=null,this.mode=0,this.last=!1,this.wrap=0,this.havedict=!1,this.flags=0,this.dmax=0,this.check=0,this.total=0,this.head=null,this.wbits=0,this.wsize=0,this.whave=0,this.wnext=0,this.window=null,this.hold=0,this.bits=0,this.length=0,this.offset=0,this.extra=0,this.lencode=null,this.distcode=null,this.lenbits=0,this.distbits=0,this.ncode=0,this.nlen=0,this.ndist=0,this.have=0,this.next=null,this.lens=new Uint16Array(320),this.work=new Uint16Array(288),this.lendyn=null,this.distdyn=null,this.sane=0,this.back=0,this.was=0}const wy=t=>{if(!t)return 1;const e=t.state;return!e||e.strm!==t||e.mode<_M||e.mode>Xte?1:0},qte=t=>{if(wy(t))return vp;const e=t.state;return t.total_in=t.total_out=e.total=0,t.msg="",e.wrap&&(t.adler=e.wrap&1),e.mode=_M,e.last=0,e.havedict=0,e.flags=-1,e.dmax=32768,e.head=null,e.hold=0,e.bits=0,e.lencode=e.lendyn=new Int32Array(Nxe),e.distcode=e.distdyn=new Int32Array(Lxe),e.sane=1,e.back=-1,sy},Jte=t=>{if(wy(t))return vp;const e=t.state;return e.wsize=0,e.whave=0,e.wnext=0,qte(t)},Zte=(t,e)=>{let i;if(wy(t))return vp;const r=t.state;return e<0?(i=0,e=-e):(i=(e>>4)+5,e<48&&(e&=15)),e&&(e<8||e>15)?vp:(r.window!==null&&r.wbits!==e&&(r.window=null),r.wrap=i,r.wbits=e,Jte(t))},$te=(t,e)=>{if(!t)return vp;const i=new Oxe;t.state=i,i.strm=t,i.window=null,i.mode=_M;const r=Zte(t,e);return r!==sy&&(t.state=null),r},_xe=t=>$te(t,Wxe);let q_=!0,JT,ZT;const jxe=t=>{if(q_){JT=new Int32Array(512),ZT=new Int32Array(32);let e=0;for(;e<144;)t.lens[e++]=8;for(;e<256;)t.lens[e++]=9;for(;e<280;)t.lens[e++]=7;for(;e<288;)t.lens[e++]=8;for(pw(zte,t.lens,0,288,JT,0,t.work,{bits:9}),e=0;e<32;)t.lens[e++]=5;pw(Gte,t.lens,0,32,ZT,0,t.work,{bits:5}),q_=!1}t.lencode=JT,t.lenbits=9,t.distcode=ZT,t.distbits=5},eie=(t,e,i,r)=>{let n;const a=t.state;return a.window===null&&(a.wsize=1<<a.wbits,a.wnext=0,a.whave=0,a.window=new Uint8Array(a.wsize)),r>=a.wsize?(a.window.set(e.subarray(i-a.wsize,i),0),a.wnext=0,a.whave=a.wsize):(n=a.wsize-a.wnext,n>r&&(n=r),a.window.set(e.subarray(i-r,i-r+n),a.wnext),r-=n,r?(a.window.set(e.subarray(i-r,i),0),a.wnext=r,a.whave=a.wsize):(a.wnext+=n,a.wnext===a.wsize&&(a.wnext=0),a.whave<a.wsize&&(a.whave+=n))),0},zxe=(t,e)=>{let i,r,n,a,s,l,c,d,u,m,y,h,x,w,b=0,v,B,D,E,U,k,I,L;const z=new Uint8Array(4);let G,V;const _=new Uint8Array([16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15]);if(wy(t)||!t.output||!t.input&&t.avail_in!==0)return vp;i=t.state,i.mode===Bg&&(i.mode=YT),s=t.next_out,n=t.output,c=t.avail_out,a=t.next_in,r=t.input,l=t.avail_in,d=i.hold,u=i.bits,m=l,y=c,L=sy;e:for(;;)switch(i.mode){case _M:if(i.wrap===0){i.mode=YT;break}for(;u<16;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(i.wrap&2&&d===35615){i.wbits===0&&(i.wbits=15),i.check=0,z[0]=d&255,z[1]=d>>>8&255,i.check=lm(i.check,z,2,0),d=0,u=0,i.mode=M_;break}if(i.head&&(i.head.done=!1),!(i.wrap&1)||(((d&255)<<8)+(d>>8))%31){t.msg="incorrect header check",i.mode=ll;break}if((d&15)!==F_){t.msg="unknown compression method",i.mode=ll;break}if(d>>>=4,u-=4,I=(d&15)+8,i.wbits===0&&(i.wbits=I),I>15||I>i.wbits){t.msg="invalid window size",i.mode=ll;break}i.dmax=1<<i.wbits,i.flags=0,t.adler=i.check=1,i.mode=d&512?k_:Bg,d=0,u=0;break;case M_:for(;u<16;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(i.flags=d,(i.flags&255)!==F_){t.msg="unknown compression method",i.mode=ll;break}if(i.flags&57344){t.msg="unknown header flags set",i.mode=ll;break}i.head&&(i.head.text=d>>8&1),i.flags&512&&i.wrap&4&&(z[0]=d&255,z[1]=d>>>8&255,i.check=lm(i.check,z,2,0)),d=0,u=0,i.mode=T_;case T_:for(;u<32;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.head&&(i.head.time=d),i.flags&512&&i.wrap&4&&(z[0]=d&255,z[1]=d>>>8&255,z[2]=d>>>16&255,z[3]=d>>>24&255,i.check=lm(i.check,z,4,0)),d=0,u=0,i.mode=B_;case B_:for(;u<16;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.head&&(i.head.xflags=d&255,i.head.os=d>>8),i.flags&512&&i.wrap&4&&(z[0]=d&255,z[1]=d>>>8&255,i.check=lm(i.check,z,2,0)),d=0,u=0,i.mode=D_;case D_:if(i.flags&1024){for(;u<16;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.length=d,i.head&&(i.head.extra_len=d),i.flags&512&&i.wrap&4&&(z[0]=d&255,z[1]=d>>>8&255,i.check=lm(i.check,z,2,0)),d=0,u=0}else i.head&&(i.head.extra=null);i.mode=H_;case H_:if(i.flags&1024&&(h=i.length,h>l&&(h=l),h&&(i.head&&(I=i.head.extra_len-i.length,i.head.extra||(i.head.extra=new Uint8Array(i.head.extra_len)),i.head.extra.set(r.subarray(a,a+h),I)),i.flags&512&&i.wrap&4&&(i.check=lm(i.check,r,h,a)),l-=h,a+=h,i.length-=h),i.length))break e;i.length=0,i.mode=I_;case I_:if(i.flags&2048){if(l===0)break e;h=0;do I=r[a+h++],i.head&&I&&i.length<65536&&(i.head.name+=String.fromCharCode(I));while(I&&h<l);if(i.flags&512&&i.wrap&4&&(i.check=lm(i.check,r,h,a)),l-=h,a+=h,I)break e}else i.head&&(i.head.name=null);i.length=0,i.mode=E_;case E_:if(i.flags&4096){if(l===0)break e;h=0;do I=r[a+h++],i.head&&I&&i.length<65536&&(i.head.comment+=String.fromCharCode(I));while(I&&h<l);if(i.flags&512&&i.wrap&4&&(i.check=lm(i.check,r,h,a)),l-=h,a+=h,I)break e}else i.head&&(i.head.comment=null);i.mode=U_;case U_:if(i.flags&512){for(;u<16;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(i.wrap&4&&d!==(i.check&65535)){t.msg="header crc mismatch",i.mode=ll;break}d=0,u=0}i.head&&(i.head.hcrc=i.flags>>9&1,i.head.done=!0),t.adler=i.check=0,i.mode=Bg;break;case k_:for(;u<32;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}t.adler=i.check=X_(d),d=0,u=0,i.mode=MF;case MF:if(i.havedict===0)return t.next_out=s,t.avail_out=c,t.next_in=a,t.avail_in=l,i.hold=d,i.bits=u,Uxe;t.adler=i.check=1,i.mode=Bg;case Bg:if(e===Ixe||e===Fv)break e;case YT:if(i.last){d>>>=u&7,u-=u&7,i.mode=qT;break}for(;u<3;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}switch(i.last=d&1,d>>>=1,u-=1,d&3){case 0:i.mode=N_;break;case 1:if(jxe(i),i.mode=Mv,e===Fv){d>>>=2,u-=2;break e}break;case 2:i.mode=V_;break;case 3:t.msg="invalid block type",i.mode=ll}d>>>=2,u-=2;break;case N_:for(d>>>=u&7,u-=u&7;u<32;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if((d&65535)!==(d>>>16^65535)){t.msg="invalid stored block lengths",i.mode=ll;break}if(i.length=d&65535,d=0,u=0,i.mode=XT,e===Fv)break e;case XT:i.mode=L_;case L_:if(h=i.length,h){if(h>l&&(h=l),h>c&&(h=c),h===0)break e;n.set(r.subarray(a,a+h),s),l-=h,a+=h,c-=h,s+=h,i.length-=h;break}i.mode=Bg;break;case V_:for(;u<14;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(i.nlen=(d&31)+257,d>>>=5,u-=5,i.ndist=(d&31)+1,d>>>=5,u-=5,i.ncode=(d&15)+4,d>>>=4,u-=4,i.nlen>286||i.ndist>30){t.msg="too many length or distance symbols",i.mode=ll;break}i.have=0,i.mode=W_;case W_:for(;i.have<i.ncode;){for(;u<3;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.lens[_[i.have++]]=d&7,d>>>=3,u-=3}for(;i.have<19;)i.lens[_[i.have++]]=0;if(i.lencode=i.lendyn,i.lenbits=7,G={bits:i.lenbits},L=pw(Hxe,i.lens,0,19,i.lencode,0,i.work,G),i.lenbits=G.bits,L){t.msg="invalid code lengths set",i.mode=ll;break}i.have=0,i.mode=O_;case O_:for(;i.have<i.nlen+i.ndist;){for(;b=i.lencode[d&(1<<i.lenbits)-1],v=b>>>24,B=b>>>16&255,D=b&65535,!(v<=u);){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(D<16)d>>>=v,u-=v,i.lens[i.have++]=D;else{if(D===16){for(V=v+2;u<V;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(d>>>=v,u-=v,i.have===0){t.msg="invalid bit length repeat",i.mode=ll;break}I=i.lens[i.have-1],h=3+(d&3),d>>>=2,u-=2}else if(D===17){for(V=v+3;u<V;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}d>>>=v,u-=v,I=0,h=3+(d&7),d>>>=3,u-=3}else{for(V=v+7;u<V;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}d>>>=v,u-=v,I=0,h=11+(d&127),d>>>=7,u-=7}if(i.have+h>i.nlen+i.ndist){t.msg="invalid bit length repeat",i.mode=ll;break}for(;h--;)i.lens[i.have++]=I}}if(i.mode===ll)break;if(i.lens[256]===0){t.msg="invalid code -- missing end-of-block",i.mode=ll;break}if(i.lenbits=9,G={bits:i.lenbits},L=pw(zte,i.lens,0,i.nlen,i.lencode,0,i.work,G),i.lenbits=G.bits,L){t.msg="invalid literal/lengths set",i.mode=ll;break}if(i.distbits=6,i.distcode=i.distdyn,G={bits:i.distbits},L=pw(Gte,i.lens,i.nlen,i.ndist,i.distcode,0,i.work,G),i.distbits=G.bits,L){t.msg="invalid distances set",i.mode=ll;break}if(i.mode=Mv,e===Fv)break e;case Mv:i.mode=Tv;case Tv:if(l>=6&&c>=258){t.next_out=s,t.avail_out=c,t.next_in=a,t.avail_in=l,i.hold=d,i.bits=u,Pxe(t,y),s=t.next_out,n=t.output,c=t.avail_out,a=t.next_in,r=t.input,l=t.avail_in,d=i.hold,u=i.bits,i.mode===Bg&&(i.back=-1);break}for(i.back=0;b=i.lencode[d&(1<<i.lenbits)-1],v=b>>>24,B=b>>>16&255,D=b&65535,!(v<=u);){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(B&&(B&240)===0){for(E=v,U=B,k=D;b=i.lencode[k+((d&(1<<E+U)-1)>>E)],v=b>>>24,B=b>>>16&255,D=b&65535,!(E+v<=u);){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}d>>>=E,u-=E,i.back+=E}if(d>>>=v,u-=v,i.back+=v,i.length=D,B===0){i.mode=K_;break}if(B&32){i.back=-1,i.mode=Bg;break}if(B&64){t.msg="invalid literal/length code",i.mode=ll;break}i.extra=B&15,i.mode=__;case __:if(i.extra){for(V=i.extra;u<V;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.length+=d&(1<<i.extra)-1,d>>>=i.extra,u-=i.extra,i.back+=i.extra}i.was=i.length,i.mode=j_;case j_:for(;b=i.distcode[d&(1<<i.distbits)-1],v=b>>>24,B=b>>>16&255,D=b&65535,!(v<=u);){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if((B&240)===0){for(E=v,U=B,k=D;b=i.distcode[k+((d&(1<<E+U)-1)>>E)],v=b>>>24,B=b>>>16&255,D=b&65535,!(E+v<=u);){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}d>>>=E,u-=E,i.back+=E}if(d>>>=v,u-=v,i.back+=v,B&64){t.msg="invalid distance code",i.mode=ll;break}i.offset=D,i.extra=B&15,i.mode=z_;case z_:if(i.extra){for(V=i.extra;u<V;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}i.offset+=d&(1<<i.extra)-1,d>>>=i.extra,u-=i.extra,i.back+=i.extra}if(i.offset>i.dmax){t.msg="invalid distance too far back",i.mode=ll;break}i.mode=G_;case G_:if(c===0)break e;if(h=y-c,i.offset>h){if(h=i.offset-h,h>i.whave&&i.sane){t.msg="invalid distance too far back",i.mode=ll;break}h>i.wnext?(h-=i.wnext,x=i.wsize-h):x=i.wnext-h,h>i.length&&(h=i.length),w=i.window}else w=n,x=s-i.offset,h=i.length;h>c&&(h=c),c-=h,i.length-=h;do n[s++]=w[x++];while(--h);i.length===0&&(i.mode=Tv);break;case K_:if(c===0)break e;n[s++]=i.length,c--,i.mode=Tv;break;case qT:if(i.wrap){for(;u<32;){if(l===0)break e;l--,d|=r[a++]<<u,u+=8}if(y-=c,t.total_out+=y,i.total+=y,i.wrap&4&&y&&(t.adler=i.check=i.flags?lm(i.check,n,y,s-y):YE(i.check,n,y,s-y)),y=c,i.wrap&4&&(i.flags?d:X_(d))!==i.check){t.msg="incorrect data check",i.mode=ll;break}d=0,u=0}i.mode=Q_;case Q_:if(i.wrap&&i.flags){for(;u<32;){if(l===0)break e;l--,d+=r[a++]<<u,u+=8}if(i.wrap&4&&d!==(i.total&4294967295)){t.msg="incorrect length check",i.mode=ll;break}d=0,u=0}i.mode=Y_;case Y_:L=Exe;break e;case ll:L=Kte;break e;case Yte:return Qte;case Xte:default:return vp}return t.next_out=s,t.avail_out=c,t.next_in=a,t.avail_in=l,i.hold=d,i.bits=u,(i.wsize||y!==t.avail_out&&i.mode<ll&&(i.mode<qT||e!==P_))&&eie(t,t.output,t.next_out,y-t.avail_out),m-=t.avail_in,y-=t.avail_out,t.total_in+=m,t.total_out+=y,i.total+=y,i.wrap&4&&y&&(t.adler=i.check=i.flags?lm(i.check,n,y,t.next_out-y):YE(i.check,n,y,t.next_out-y)),t.data_type=i.bits+(i.last?64:0)+(i.mode===Bg?128:0)+(i.mode===Mv||i.mode===XT?256:0),(m===0&&y===0||e===P_)&&L===sy&&(L=kxe),L},Gxe=t=>{if(wy(t))return vp;let e=t.state;return e.window&&(e.window=null),t.state=null,sy},Kxe=(t,e)=>{if(wy(t))return vp;const i=t.state;return(i.wrap&2)===0?vp:(i.head=e,e.done=!1,sy)},Qxe=(t,e)=>{const i=e.length;let r,n,a;return wy(t)||(r=t.state,r.wrap!==0&&r.mode!==MF)?vp:r.mode===MF&&(n=1,n=YE(n,e,i,0),n!==r.check)?Kte:(a=eie(t,e,i,i),a?(r.mode=Yte,Qte):(r.havedict=1,sy))};var Yxe=Jte,Xxe=Zte,qxe=qte,Jxe=_xe,Zxe=$te,$xe=zxe,e3e=Gxe,t3e=Kxe,i3e=Qxe,r3e="pako inflate (from Nodeca project)",Xg={inflateReset:Yxe,inflateReset2:Xxe,inflateResetKeep:qxe,inflateInit:Jxe,inflateInit2:Zxe,inflate:$xe,inflateEnd:e3e,inflateGetHeader:t3e,inflateSetDictionary:i3e,inflateInfo:r3e};function n3e(){this.text=0,this.time=0,this.xflags=0,this.os=0,this.extra=null,this.extra_len=0,this.name="",this.comment="",this.hcrc=0,this.done=!1}var a3e=n3e;const tie=Object.prototype.toString,{Z_NO_FLUSH:o3e,Z_FINISH:s3e,Z_OK:qw,Z_STREAM_END:$T,Z_NEED_DICT:eB,Z_STREAM_ERROR:l3e,Z_DATA_ERROR:J_,Z_MEM_ERROR:c3e}=Ote;function NR(t){this.options=_te.assign({chunkSize:1024*64,windowBits:15,to:""},t||{});const e=this.options;e.raw&&e.windowBits>=0&&e.windowBits<16&&(e.windowBits=-e.windowBits,e.windowBits===0&&(e.windowBits=-15)),e.windowBits>=0&&e.windowBits<16&&!(t&&t.windowBits)&&(e.windowBits+=32),e.windowBits>15&&e.windowBits<48&&(e.windowBits&15)===0&&(e.windowBits|=15),this.err=0,this.msg="",this.ended=!1,this.chunks=[],this.strm=new bxe,this.strm.avail_out=0;let i=Xg.inflateInit2(this.strm,e.windowBits);if(i!==qw)throw new Error(XE[i]);if(this.header=new a3e,Xg.inflateGetHeader(this.strm,this.header),e.dictionary&&(typeof e.dictionary=="string"?e.dictionary=qE.string2buf(e.dictionary):tie.call(e.dictionary)==="[object ArrayBuffer]"&&(e.dictionary=new Uint8Array(e.dictionary)),e.raw&&(i=Xg.inflateSetDictionary(this.strm,e.dictionary),i!==qw)))throw new Error(XE[i])}NR.prototype.push=function(t,e){const i=this.strm,r=this.options.chunkSize,n=this.options.dictionary;let a,s,l;if(this.ended)return!1;for(e===~~e?s=e:s=e===!0?s3e:o3e,tie.call(t)==="[object ArrayBuffer]"?i.input=new Uint8Array(t):i.input=t,i.next_in=0,i.avail_in=i.input.length;;){for(i.avail_out===0&&(i.output=new Uint8Array(r),i.next_out=0,i.avail_out=r),a=Xg.inflate(i,s),a===eB&&n&&(a=Xg.inflateSetDictionary(i,n),a===qw?a=Xg.inflate(i,s):a===J_&&(a=eB));i.avail_in>0&&a===$T&&i.state.wrap>0&&t[i.next_in]!==0;)Xg.inflateReset(i),a=Xg.inflate(i,s);switch(a){case l3e:case J_:case eB:case c3e:return this.onEnd(a),this.ended=!0,!1}if(l=i.avail_out,i.next_out&&(i.avail_out===0||a===$T))if(this.options.to==="string"){let c=qE.utf8border(i.output,i.next_out),d=i.next_out-c,u=qE.buf2string(i.output,c);i.next_out=d,i.avail_out=r-d,d&&i.output.set(i.output.subarray(c,c+d),0),this.onData(u)}else this.onData(i.output.length===i.next_out?i.output:i.output.subarray(0,i.next_out));if(!(a===qw&&l===0)){if(a===$T)return a=Xg.inflateEnd(this.strm),this.onEnd(a),this.ended=!0,!0;if(i.avail_in===0)break}}return!0};NR.prototype.onData=function(t){this.chunks.push(t)};NR.prototype.onEnd=function(t){t===qw&&(this.options.to==="string"?this.result=this.chunks.join(""):this.result=_te.flattenChunks(this.chunks)),this.chunks=[],this.err=t,this.msg=this.strm.msg};function d3e(t,e){const i=new NR(e);if(i.push(t),i.err)throw i.msg||XE[i.err];return i.result}var A3e=NR,u3e=d3e,p3e={Inflate:A3e,inflate:u3e};const{Inflate:m3e,inflate:g3e}=p3e;var Z_=m3e,h3e=g3e;const iie=[];for(let t=0;t<256;t++){let e=t;for(let i=0;i<8;i++)e&1?e=3988292384^e>>>1:e=e>>>1;iie[t]=e}const $_=4294967295;function f3e(t,e,i){let r=t;for(let n=0;n<i;n++)r=iie[(r^e[n])&255]^r>>>8;return r}function y3e(t,e){return(f3e($_,t,e)^$_)>>>0}function ej(t,e,i){const r=t.readUint32(),n=y3e(new Uint8Array(t.buffer,t.byteOffset+t.offset-e-4,e),e);if(n!==r)throw new Error(`CRC mismatch for chunk ${i}. Expected ${r}, found ${n}`)}function rie(t,e,i){for(let r=0;r<i;r++)e[r]=t[r]}function nie(t,e,i,r){let n=0;for(;n<r;n++)e[n]=t[n];for(;n<i;n++)e[n]=t[n]+e[n-r]&255}function aie(t,e,i,r){let n=0;if(i.length===0)for(;n<r;n++)e[n]=t[n];else for(;n<r;n++)e[n]=t[n]+i[n]&255}function oie(t,e,i,r,n){let a=0;if(i.length===0){for(;a<n;a++)e[a]=t[a];for(;a<r;a++)e[a]=t[a]+(e[a-n]>>1)&255}else{for(;a<n;a++)e[a]=t[a]+(i[a]>>1)&255;for(;a<r;a++)e[a]=t[a]+(e[a-n]+i[a]>>1)&255}}function sie(t,e,i,r,n){let a=0;if(i.length===0){for(;a<n;a++)e[a]=t[a];for(;a<r;a++)e[a]=t[a]+e[a-n]&255}else{for(;a<n;a++)e[a]=t[a]+i[a]&255;for(;a<r;a++)e[a]=t[a]+C3e(e[a-n],i[a],i[a-n])&255}}function C3e(t,e,i){const r=t+e-i,n=Math.abs(r-t),a=Math.abs(r-e),s=Math.abs(r-i);return n<=a&&n<=s?t:a<=s?e:i}function x3e(t,e,i,r,n,a){switch(t){case 0:rie(e,i,n);break;case 1:nie(e,i,n,a);break;case 2:aie(e,i,r,n);break;case 3:oie(e,i,r,n,a);break;case 4:sie(e,i,r,n,a);break;default:throw new Error(`Unsupported filter: ${t}`)}}const S3e=new Uint16Array([255]),w3e=new Uint8Array(S3e.buffer),R3e=w3e[0]===255;function b3e(t){const{data:e,width:i,height:r,channels:n,depth:a}=t,s=[{x:0,y:0,xStep:8,yStep:8},{x:4,y:0,xStep:8,yStep:8},{x:0,y:4,xStep:4,yStep:8},{x:2,y:0,xStep:4,yStep:4},{x:0,y:2,xStep:2,yStep:4},{x:1,y:0,xStep:2,yStep:2},{x:0,y:1,xStep:1,yStep:2}],l=Math.ceil(a/8)*n,c=new Uint8Array(r*i*l);let d=0;for(let u=0;u<7;u++){const m=s[u],y=Math.ceil((i-m.x)/m.xStep),h=Math.ceil((r-m.y)/m.yStep);if(y<=0||h<=0)continue;const x=y*l,w=new Uint8Array(x);for(let b=0;b<h;b++){const v=e[d++],B=e.subarray(d,d+x);d+=x;const D=new Uint8Array(x);x3e(v,B,D,w,x,l),w.set(D);for(let E=0;E<y;E++){const U=m.x+E*m.xStep,k=m.y+b*m.yStep;if(!(U>=i||k>=r))for(let I=0;I<l;I++)c[(k*i+U)*l+I]=D[E*l+I]}}}if(a===16){const u=new Uint16Array(c.buffer);if(R3e)for(let m=0;m<u.length;m++)u[m]=v3e(u[m]);return u}else return c}function v3e(t){return(t&255)<<8|t>>8&255}const P3e=new Uint16Array([255]),F3e=new Uint8Array(P3e.buffer),M3e=F3e[0]===255,T3e=new Uint8Array(0);function tj(t){const{data:e,width:i,height:r,channels:n,depth:a}=t,s=Math.ceil(a/8)*n,l=Math.ceil(a/8*n*i),c=new Uint8Array(r*l);let d=T3e,u=0,m,y;for(let h=0;h<r;h++){switch(m=e.subarray(u+1,u+1+l),y=c.subarray(h*l,(h+1)*l),e[u]){case 0:rie(m,y,l);break;case 1:nie(m,y,l,s);break;case 2:aie(m,y,d,l);break;case 3:oie(m,y,d,l,s);break;case 4:sie(m,y,d,l,s);break;default:throw new Error(`Unsupported filter: ${e[u]}`)}d=y,u+=l+1}if(a===16){const h=new Uint16Array(c.buffer);if(M3e)for(let x=0;x<h.length;x++)h[x]=B3e(h[x]);return h}else return c}function B3e(t){return(t&255)<<8|t>>8&255}const z6=Uint8Array.of(137,80,78,71,13,10,26,10);function ij(t){if(!D3e(t.readBytes(z6.length)))throw new Error("wrong PNG signature")}function D3e(t){if(t.length<z6.length)return!1;for(let e=0;e<z6.length;e++)if(t[e]!==z6[e])return!1;return!0}const H3e="tEXt",I3e=0,lie=new TextDecoder("latin1");function E3e(t){if(k3e(t),t.length===0||t.length>79)throw new Error("keyword length must be between 1 and 79")}const U3e=/^[\u0000-\u00FF]*$/;function k3e(t){if(!U3e.test(t))throw new Error("invalid latin1 text")}function N3e(t,e,i){const r=cie(e);t[r]=L3e(e,i-r.length-1)}function cie(t){for(t.mark();t.readByte()!==I3e;);const e=t.offset;t.reset();const i=lie.decode(t.readBytes(e-t.offset-1));return t.skip(1),E3e(i),i}function L3e(t,e){return lie.decode(t.readBytes(e))}const yu={UNKNOWN:-1,GREYSCALE:0,TRUECOLOUR:2,INDEXED_COLOUR:3,GREYSCALE_ALPHA:4,TRUECOLOUR_ALPHA:6},tB={UNKNOWN:-1,DEFLATE:0},rj={UNKNOWN:-1,ADAPTIVE:0},iB={UNKNOWN:-1,NO_INTERLACE:0,ADAM7:1},Bv={NONE:0,BACKGROUND:1,PREVIOUS:2},rB={SOURCE:0,OVER:1};class V3e extends pL{_checkCrc;_inflator;_png;_apng;_end;_hasPalette;_palette;_hasTransparency;_transparency;_compressionMethod;_filterMethod;_interlaceMethod;_colorType;_isAnimated;_numberOfFrames;_numberOfPlays;_frames;_writingDataChunks;constructor(e,i={}){super(e);const{checkCrc:r=!1}=i;this._checkCrc=r,this._inflator=new Z_,this._png={width:-1,height:-1,channels:-1,data:new Uint8Array(0),depth:1,text:{}},this._apng={width:-1,height:-1,channels:-1,depth:1,numberOfFrames:1,numberOfPlays:0,text:{},frames:[]},this._end=!1,this._hasPalette=!1,this._palette=[],this._hasTransparency=!1,this._transparency=new Uint16Array(0),this._compressionMethod=tB.UNKNOWN,this._filterMethod=rj.UNKNOWN,this._interlaceMethod=iB.UNKNOWN,this._colorType=yu.UNKNOWN,this._isAnimated=!1,this._numberOfFrames=1,this._numberOfPlays=0,this._frames=[],this._writingDataChunks=!1,this.setBigEndian()}decode(){for(ij(this);!this._end;){const e=this.readUint32(),i=this.readChars(4);this.decodeChunk(e,i)}return this.decodeImage(),this._png}decodeApng(){for(ij(this);!this._end;){const e=this.readUint32(),i=this.readChars(4);this.decodeApngChunk(e,i)}return this.decodeApngImage(),this._apng}decodeChunk(e,i){const r=this.offset;switch(i){case"IHDR":this.decodeIHDR();break;case"PLTE":this.decodePLTE(e);break;case"IDAT":this.decodeIDAT(e);break;case"IEND":this._end=!0;break;case"tRNS":this.decodetRNS(e);break;case"iCCP":this.decodeiCCP(e);break;case H3e:N3e(this._png.text,this,e);break;case"pHYs":this.decodepHYs();break;default:this.skip(e);break}if(this.offset-r!==e)throw new Error(`Length mismatch while decoding chunk ${i}`);this._checkCrc?ej(this,e+4,i):this.skip(4)}decodeApngChunk(e,i){const r=this.offset;switch(i!=="fdAT"&&i!=="IDAT"&&this._writingDataChunks&&this.pushDataToFrame(),i){case"acTL":this.decodeACTL();break;case"fcTL":this.decodeFCTL();break;case"fdAT":this.decodeFDAT(e);break;default:this.decodeChunk(e,i),this.offset=r+e;break}if(this.offset-r!==e)throw new Error(`Length mismatch while decoding chunk ${i}`);this._checkCrc?ej(this,e+4,i):this.skip(4)}decodeIHDR(){const e=this._png;e.width=this.readUint32(),e.height=this.readUint32(),e.depth=W3e(this.readUint8());const i=this.readUint8();this._colorType=i;let r;switch(i){case yu.GREYSCALE:r=1;break;case yu.TRUECOLOUR:r=3;break;case yu.INDEXED_COLOUR:r=1;break;case yu.GREYSCALE_ALPHA:r=2;break;case yu.TRUECOLOUR_ALPHA:r=4;break;case yu.UNKNOWN:default:throw new Error(`Unknown color type: ${i}`)}if(this._png.channels=r,this._compressionMethod=this.readUint8(),this._compressionMethod!==tB.DEFLATE)throw new Error(`Unsupported compression method: ${this._compressionMethod}`);this._filterMethod=this.readUint8(),this._interlaceMethod=this.readUint8()}decodeACTL(){this._numberOfFrames=this.readUint32(),this._numberOfPlays=this.readUint32(),this._isAnimated=!0}decodeFCTL(){const e={sequenceNumber:this.readUint32(),width:this.readUint32(),height:this.readUint32(),xOffset:this.readUint32(),yOffset:this.readUint32(),delayNumber:this.readUint16(),delayDenominator:this.readUint16(),disposeOp:this.readUint8(),blendOp:this.readUint8(),data:new Uint8Array(0)};this._frames.push(e)}decodePLTE(e){if(e%3!==0)throw new RangeError(`PLTE field length must be a multiple of 3. Got ${e}`);const i=e/3;this._hasPalette=!0;const r=[];this._palette=r;for(let n=0;n<i;n++)r.push([this.readUint8(),this.readUint8(),this.readUint8()])}decodeIDAT(e){this._writingDataChunks=!0;const i=e,r=this.offset+this.byteOffset;if(this._inflator.push(new Uint8Array(this.buffer,r,i)),this._inflator.err)throw new Error(`Error while decompressing the data: ${this._inflator.err}`);this.skip(e)}decodeFDAT(e){this._writingDataChunks=!0;let i=e,r=this.offset+this.byteOffset;if(r+=4,i-=4,this._inflator.push(new Uint8Array(this.buffer,r,i)),this._inflator.err)throw new Error(`Error while decompressing the data: ${this._inflator.err}`);this.skip(e)}decodetRNS(e){switch(this._colorType){case yu.GREYSCALE:case yu.TRUECOLOUR:{if(e%2!==0)throw new RangeError(`tRNS chunk length must be a multiple of 2. Got ${e}`);if(e/2>this._png.width*this._png.height)throw new Error(`tRNS chunk contains more alpha values than there are pixels (${e/2} vs ${this._png.width*this._png.height})`);this._hasTransparency=!0,this._transparency=new Uint16Array(e/2);for(let i=0;i<e/2;i++)this._transparency[i]=this.readUint16();break}case yu.INDEXED_COLOUR:{if(e>this._palette.length)throw new Error(`tRNS chunk contains more alpha values than there are palette colors (${e} vs ${this._palette.length})`);let i=0;for(;i<e;i++){const r=this.readByte();this._palette[i].push(r)}for(;i<this._palette.length;i++)this._palette[i].push(255);break}case yu.UNKNOWN:case yu.GREYSCALE_ALPHA:case yu.TRUECOLOUR_ALPHA:default:throw new Error(`tRNS chunk is not supported for color type ${this._colorType}`)}}decodeiCCP(e){const i=cie(this),r=this.readUint8();if(r!==tB.DEFLATE)throw new Error(`Unsupported iCCP compression method: ${r}`);const n=this.readBytes(e-i.length-2);this._png.iccEmbeddedProfile={name:i,profile:h3e(n)}}decodepHYs(){const e=this.readUint32(),i=this.readUint32(),r=this.readByte();this._png.resolution={x:e,y:i,unit:r}}decodeApngImage(){this._apng.width=this._png.width,this._apng.height=this._png.height,this._apng.channels=this._png.channels,this._apng.depth=this._png.depth,this._apng.numberOfFrames=this._numberOfFrames,this._apng.numberOfPlays=this._numberOfPlays,this._apng.text=this._png.text,this._apng.resolution=this._png.resolution;for(let e=0;e<this._numberOfFrames;e++){const i={sequenceNumber:this._frames[e].sequenceNumber,delayNumber:this._frames[e].delayNumber,delayDenominator:this._frames[e].delayDenominator,data:this._apng.depth===8?new Uint8Array(this._apng.width*this._apng.height*this._apng.channels):new Uint16Array(this._apng.width*this._apng.height*this._apng.channels)},r=this._frames.at(e);if(r){if(r.data=tj({data:r.data,width:r.width,height:r.height,channels:this._apng.channels,depth:this._apng.depth}),this._hasPalette&&(this._apng.palette=this._palette),this._hasTransparency&&(this._apng.transparency=this._transparency),e===0||r.xOffset===0&&r.yOffset===0&&r.width===this._png.width&&r.height===this._png.height)i.data=r.data;else{const n=this._apng.frames.at(e-1);this.disposeFrame(r,n,i),this.addFrameDataToCanvas(i,r)}this._apng.frames.push(i)}}return this._apng}disposeFrame(e,i,r){switch(e.disposeOp){case Bv.NONE:break;case Bv.BACKGROUND:for(let n=0;n<this._png.height;n++)for(let a=0;a<this._png.width;a++){const s=(n*e.width+a)*this._png.channels;for(let l=0;l<this._png.channels;l++)r.data[s+l]=0}break;case Bv.PREVIOUS:r.data.set(i.data);break;default:throw new Error("Unknown disposeOp")}}addFrameDataToCanvas(e,i){const r=1<<this._png.depth,n=(a,s)=>{const l=((a+i.yOffset)*this._png.width+i.xOffset+s)*this._png.channels,c=(a*i.width+s)*this._png.channels;return{index:l,frameIndex:c}};switch(i.blendOp){case rB.SOURCE:for(let a=0;a<i.height;a++)for(let s=0;s<i.width;s++){const{index:l,frameIndex:c}=n(a,s);for(let d=0;d<this._png.channels;d++)e.data[l+d]=i.data[c+d]}break;case rB.OVER:for(let a=0;a<i.height;a++)for(let s=0;s<i.width;s++){const{index:l,frameIndex:c}=n(a,s);for(let d=0;d<this._png.channels;d++){const u=i.data[c+this._png.channels-1]/r,m=d%(this._png.channels-1)===0?1:i.data[c+d],y=Math.floor(u*m+(1-u)*e.data[l+d]);e.data[l+d]+=y}}break;default:throw new Error("Unknown blendOp")}}decodeImage(){if(this._inflator.err)throw new Error(`Error while decompressing the data: ${this._inflator.err}`);const e=this._isAnimated?(this._frames?.at(0)).data:this._inflator.result;if(this._filterMethod!==rj.ADAPTIVE)throw new Error(`Filter method ${this._filterMethod} not supported`);if(this._interlaceMethod===iB.NO_INTERLACE)this._png.data=tj({data:e,width:this._png.width,height:this._png.height,channels:this._png.channels,depth:this._png.depth});else if(this._interlaceMethod===iB.ADAM7)this._png.data=b3e({data:e,width:this._png.width,height:this._png.height,channels:this._png.channels,depth:this._png.depth});else throw new Error(`Interlace method ${this._interlaceMethod} not supported`);this._hasPalette&&(this._png.palette=this._palette),this._hasTransparency&&(this._png.transparency=this._transparency)}pushDataToFrame(){const e=this._inflator.result,i=this._frames.at(-1);i?i.data=e:this._frames.push({sequenceNumber:0,width:this._png.width,height:this._png.height,xOffset:0,yOffset:0,delayNumber:0,delayDenominator:0,disposeOp:Bv.NONE,blendOp:rB.SOURCE,data:e}),this._inflator=new Z_,this._writingDataChunks=!1}}function W3e(t){if(t!==1&&t!==2&&t!==4&&t!==8&&t!==16)throw new Error(`invalid bit depth: ${t}`);return t}var nj;(function(t){t[t.UNKNOWN=0]="UNKNOWN",t[t.METRE=1]="METRE"})(nj||(nj={}));function O3e(t,e){return new V3e(t,e).decode()}var ea=(function(){return typeof window<"u"?window:typeof global<"u"?global:typeof self<"u"?self:this})();function nB(){ea.console&&typeof ea.console.log=="function"&&ea.console.log.apply(ea.console,arguments)}var Ts={log:nB,warn:function(t){ea.console&&(typeof ea.console.warn=="function"?ea.console.warn.apply(ea.console,arguments):nB.call(null,arguments))},error:function(t){ea.console&&(typeof ea.console.error=="function"?ea.console.error.apply(ea.console,arguments):nB(t))}};function aB(t,e,i){var r=new XMLHttpRequest;r.open("GET",t),r.responseType="blob",r.onload=function(){S5(r.response,e,i)},r.onerror=function(){Ts.error("could not download file")},r.send()}function aj(t){var e=new XMLHttpRequest;e.open("HEAD",t,!1);try{e.send()}catch{}return e.status>=200&&e.status<=299}function Dv(t){try{t.dispatchEvent(new MouseEvent("click"))}catch{var e=document.createEvent("MouseEvents");e.initMouseEvent("click",!0,!0,window,0,0,0,80,20,!1,!1,!1,!1,0,null),t.dispatchEvent(e)}}var S5=ea.saveAs||((typeof window>"u"?"undefined":Lo(window))!=="object"||window!==ea?function(){}:typeof HTMLAnchorElement<"u"&&"download"in HTMLAnchorElement.prototype?function(t,e,i){var r=ea.URL||ea.webkitURL,n=document.createElement("a");e=e||t.name||"download",n.download=e,n.rel="noopener",typeof t=="string"?(n.href=t,n.origin!==location.origin?aj(n.href)?aB(t,e,i):Dv(n,n.target="_blank"):Dv(n)):(n.href=r.createObjectURL(t),setTimeout(function(){r.revokeObjectURL(n.href)},4e4),setTimeout(function(){Dv(n)},0))}:"msSaveOrOpenBlob"in navigator?function(t,e,i){if(e=e||t.name||"download",typeof t=="string")if(aj(t))aB(t,e,i);else{var r=document.createElement("a");r.href=t,r.target="_blank",setTimeout(function(){Dv(r)})}else navigator.msSaveOrOpenBlob((function(n,a){return a===void 0?a={autoBom:!1}:Lo(a)!=="object"&&(Ts.warn("Deprecated: Expected third argument to be a object"),a={autoBom:!a}),a.autoBom&&/^\s*(?:text\/\S*|application\/xml|\S*\/\S*\+xml)\s*;.*charset\s*=\s*utf-8/i.test(n.type)?new Blob(["\uFEFF",n],{type:n.type}):n})(t,i),e)}:function(t,e,i,r){if((r=r||open("","_blank"))&&(r.document.title=r.document.body.innerText="downloading..."),typeof t=="string")return aB(t,e,i);var n=t.type==="application/octet-stream",a=/constructor/i.test(ea.HTMLElement)||ea.safari,s=/CriOS\/[\d]+/.test(navigator.userAgent);if((s||n&&a)&&(typeof FileReader>"u"?"undefined":Lo(FileReader))==="object"){var l=new FileReader;l.onloadend=function(){var u=l.result;u=s?u:u.replace(/^data:[^;]*;/,"data:attachment/file;"),r?r.location.href=u:location=u,r=null},l.readAsDataURL(t)}else{var c=ea.URL||ea.webkitURL,d=c.createObjectURL(t);r?r.location=d:location.href=d,r=null,setTimeout(function(){c.revokeObjectURL(d)},4e4)}});function die(t){var e;t=t||"",this.ok=!1,t.charAt(0)=="#"&&(t=t.substr(1,6)),t={aliceblue:"f0f8ff",antiquewhite:"faebd7",aqua:"00ffff",aquamarine:"7fffd4",azure:"f0ffff",beige:"f5f5dc",bisque:"ffe4c4",black:"000000",blanchedalmond:"ffebcd",blue:"0000ff",blueviolet:"8a2be2",brown:"a52a2a",burlywood:"deb887",cadetblue:"5f9ea0",chartreuse:"7fff00",chocolate:"d2691e",coral:"ff7f50",cornflowerblue:"6495ed",cornsilk:"fff8dc",crimson:"dc143c",cyan:"00ffff",darkblue:"00008b",darkcyan:"008b8b",darkgoldenrod:"b8860b",darkgray:"a9a9a9",darkgreen:"006400",darkkhaki:"bdb76b",darkmagenta:"8b008b",darkolivegreen:"556b2f",darkorange:"ff8c00",darkorchid:"9932cc",darkred:"8b0000",darksalmon:"e9967a",darkseagreen:"8fbc8f",darkslateblue:"483d8b",darkslategray:"2f4f4f",darkturquoise:"00ced1",darkviolet:"9400d3",deeppink:"ff1493",deepskyblue:"00bfff",dimgray:"696969",dodgerblue:"1e90ff",feldspar:"d19275",firebrick:"b22222",floralwhite:"fffaf0",forestgreen:"228b22",fuchsia:"ff00ff",gainsboro:"dcdcdc",ghostwhite:"f8f8ff",gold:"ffd700",goldenrod:"daa520",gray:"808080",green:"008000",greenyellow:"adff2f",honeydew:"f0fff0",hotpink:"ff69b4",indianred:"cd5c5c",indigo:"4b0082",ivory:"fffff0",khaki:"f0e68c",lavender:"e6e6fa",lavenderblush:"fff0f5",lawngreen:"7cfc00",lemonchiffon:"fffacd",lightblue:"add8e6",lightcoral:"f08080",lightcyan:"e0ffff",lightgoldenrodyellow:"fafad2",lightgrey:"d3d3d3",lightgreen:"90ee90",lightpink:"ffb6c1",lightsalmon:"ffa07a",lightseagreen:"20b2aa",lightskyblue:"87cefa",lightslateblue:"8470ff",lightslategray:"778899",lightsteelblue:"b0c4de",lightyellow:"ffffe0",lime:"00ff00",limegreen:"32cd32",linen:"faf0e6",magenta:"ff00ff",maroon:"800000",mediumaquamarine:"66cdaa",mediumblue:"0000cd",mediumorchid:"ba55d3",mediumpurple:"9370d8",mediumseagreen:"3cb371",mediumslateblue:"7b68ee",mediumspringgreen:"00fa9a",mediumturquoise:"48d1cc",mediumvioletred:"c71585",midnightblue:"191970",mintcream:"f5fffa",mistyrose:"ffe4e1",moccasin:"ffe4b5",navajowhite:"ffdead",navy:"000080",oldlace:"fdf5e6",olive:"808000",olivedrab:"6b8e23",orange:"ffa500",orangered:"ff4500",orchid:"da70d6",palegoldenrod:"eee8aa",palegreen:"98fb98",paleturquoise:"afeeee",palevioletred:"d87093",papayawhip:"ffefd5",peachpuff:"ffdab9",peru:"cd853f",pink:"ffc0cb",plum:"dda0dd",powderblue:"b0e0e6",purple:"800080",red:"ff0000",rosybrown:"bc8f8f",royalblue:"4169e1",saddlebrown:"8b4513",salmon:"fa8072",sandybrown:"f4a460",seagreen:"2e8b57",seashell:"fff5ee",sienna:"a0522d",silver:"c0c0c0",skyblue:"87ceeb",slateblue:"6a5acd",slategray:"708090",snow:"fffafa",springgreen:"00ff7f",steelblue:"4682b4",tan:"d2b48c",teal:"008080",thistle:"d8bfd8",tomato:"ff6347",turquoise:"40e0d0",violet:"ee82ee",violetred:"d02090",wheat:"f5deb3",white:"ffffff",whitesmoke:"f5f5f5",yellow:"ffff00",yellowgreen:"9acd32"}[t=(t=t.replace(/ /g,"")).toLowerCase()]||t;for(var i=[{re:/^rgb\((\d{1,3}),\s*(\d{1,3}),\s*(\d{1,3})\)$/,example:["rgb(123, 234, 45)","rgb(255,234,245)"],process:function(l){return[parseInt(l[1]),parseInt(l[2]),parseInt(l[3])]}},{re:/^(\w{2})(\w{2})(\w{2})$/,example:["#00ff00","336699"],process:function(l){return[parseInt(l[1],16),parseInt(l[2],16),parseInt(l[3],16)]}},{re:/^(\w{1})(\w{1})(\w{1})$/,example:["#fb0","f0f"],process:function(l){return[parseInt(l[1]+l[1],16),parseInt(l[2]+l[2],16),parseInt(l[3]+l[3],16)]}}],r=0;r<i.length;r++){var n=i[r].re,a=i[r].process,s=n.exec(t);s&&(e=a(s),this.r=e[0],this.g=e[1],this.b=e[2],this.ok=!0)}this.r=this.r<0||isNaN(this.r)?0:this.r>255?255:this.r,this.g=this.g<0||isNaN(this.g)?0:this.g>255?255:this.g,this.b=this.b<0||isNaN(this.b)?0:this.b>255?255:this.b,this.toRGB=function(){return"rgb("+this.r+", "+this.g+", "+this.b+")"},this.toHex=function(){var l=this.r.toString(16),c=this.g.toString(16),d=this.b.toString(16);return l.length==1&&(l="0"+l),c.length==1&&(c="0"+c),d.length==1&&(d="0"+d),"#"+l+c+d}}var G6=ea.atob.bind(ea),oj=ea.btoa.bind(ea);function oB(t,e){var i=t[0],r=t[1],n=t[2],a=t[3];i=f0(i,r,n,a,e[0],7,-680876936),a=f0(a,i,r,n,e[1],12,-389564586),n=f0(n,a,i,r,e[2],17,606105819),r=f0(r,n,a,i,e[3],22,-1044525330),i=f0(i,r,n,a,e[4],7,-176418897),a=f0(a,i,r,n,e[5],12,1200080426),n=f0(n,a,i,r,e[6],17,-1473231341),r=f0(r,n,a,i,e[7],22,-45705983),i=f0(i,r,n,a,e[8],7,1770035416),a=f0(a,i,r,n,e[9],12,-1958414417),n=f0(n,a,i,r,e[10],17,-42063),r=f0(r,n,a,i,e[11],22,-1990404162),i=f0(i,r,n,a,e[12],7,1804603682),a=f0(a,i,r,n,e[13],12,-40341101),n=f0(n,a,i,r,e[14],17,-1502002290),i=y0(i,r=f0(r,n,a,i,e[15],22,1236535329),n,a,e[1],5,-165796510),a=y0(a,i,r,n,e[6],9,-1069501632),n=y0(n,a,i,r,e[11],14,643717713),r=y0(r,n,a,i,e[0],20,-373897302),i=y0(i,r,n,a,e[5],5,-701558691),a=y0(a,i,r,n,e[10],9,38016083),n=y0(n,a,i,r,e[15],14,-660478335),r=y0(r,n,a,i,e[4],20,-405537848),i=y0(i,r,n,a,e[9],5,568446438),a=y0(a,i,r,n,e[14],9,-1019803690),n=y0(n,a,i,r,e[3],14,-187363961),r=y0(r,n,a,i,e[8],20,1163531501),i=y0(i,r,n,a,e[13],5,-1444681467),a=y0(a,i,r,n,e[2],9,-51403784),n=y0(n,a,i,r,e[7],14,1735328473),i=C0(i,r=y0(r,n,a,i,e[12],20,-1926607734),n,a,e[5],4,-378558),a=C0(a,i,r,n,e[8],11,-2022574463),n=C0(n,a,i,r,e[11],16,1839030562),r=C0(r,n,a,i,e[14],23,-35309556),i=C0(i,r,n,a,e[1],4,-1530992060),a=C0(a,i,r,n,e[4],11,1272893353),n=C0(n,a,i,r,e[7],16,-155497632),r=C0(r,n,a,i,e[10],23,-1094730640),i=C0(i,r,n,a,e[13],4,681279174),a=C0(a,i,r,n,e[0],11,-358537222),n=C0(n,a,i,r,e[3],16,-722521979),r=C0(r,n,a,i,e[6],23,76029189),i=C0(i,r,n,a,e[9],4,-640364487),a=C0(a,i,r,n,e[12],11,-421815835),n=C0(n,a,i,r,e[15],16,530742520),i=x0(i,r=C0(r,n,a,i,e[2],23,-995338651),n,a,e[0],6,-198630844),a=x0(a,i,r,n,e[7],10,1126891415),n=x0(n,a,i,r,e[14],15,-1416354905),r=x0(r,n,a,i,e[5],21,-57434055),i=x0(i,r,n,a,e[12],6,1700485571),a=x0(a,i,r,n,e[3],10,-1894986606),n=x0(n,a,i,r,e[10],15,-1051523),r=x0(r,n,a,i,e[1],21,-2054922799),i=x0(i,r,n,a,e[8],6,1873313359),a=x0(a,i,r,n,e[15],10,-30611744),n=x0(n,a,i,r,e[6],15,-1560198380),r=x0(r,n,a,i,e[13],21,1309151649),i=x0(i,r,n,a,e[4],6,-145523070),a=x0(a,i,r,n,e[11],10,-1120210379),n=x0(n,a,i,r,e[2],15,718787259),r=x0(r,n,a,i,e[9],21,-343485551),t[0]=Tf(i,t[0]),t[1]=Tf(r,t[1]),t[2]=Tf(n,t[2]),t[3]=Tf(a,t[3])}function jM(t,e,i,r,n,a){return e=Tf(Tf(e,t),Tf(r,a)),Tf(e<<n|e>>>32-n,i)}function f0(t,e,i,r,n,a,s){return jM(e&i|~e&r,t,e,n,a,s)}function y0(t,e,i,r,n,a,s){return jM(e&r|i&~r,t,e,n,a,s)}function C0(t,e,i,r,n,a,s){return jM(e^i^r,t,e,n,a,s)}function x0(t,e,i,r,n,a,s){return jM(i^(e|~r),t,e,n,a,s)}function Aie(t){var e,i=t.length,r=[1732584193,-271733879,-1732584194,271733878];for(e=64;e<=t.length;e+=64)oB(r,_3e(t.substring(e-64,e)));t=t.substring(e-64);var n=[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0];for(e=0;e<t.length;e++)n[e>>2]|=t.charCodeAt(e)<<(e%4<<3);if(n[e>>2]|=128<<(e%4<<3),e>55)for(oB(r,n),e=0;e<16;e++)n[e]=0;return n[14]=8*i,oB(r,n),r}function _3e(t){var e,i=[];for(e=0;e<64;e+=4)i[e>>2]=t.charCodeAt(e)+(t.charCodeAt(e+1)<<8)+(t.charCodeAt(e+2)<<16)+(t.charCodeAt(e+3)<<24);return i}var sj="0123456789abcdef".split("");function j3e(t){for(var e="",i=0;i<4;i++)e+=sj[t>>8*i+4&15]+sj[t>>8*i&15];return e}function z3e(t){return String.fromCharCode(255&t,(65280&t)>>8,(16711680&t)>>16,(4278190080&t)>>24)}function JE(t){return Aie(t).map(z3e).join("")}var G3e=(function(t){for(var e=0;e<t.length;e++)t[e]=j3e(t[e]);return t.join("")})(Aie("hello"))!="5d41402abc4b2a76b9719d911017c592";function Tf(t,e){if(G3e){var i=(65535&t)+(65535&e);return(t>>16)+(e>>16)+(i>>16)<<16|65535&i}return t+e&4294967295}function ZE(t,e){var i,r,n,a;if(t!==i){for(var s=(n=t,a=1+(256/t.length|0),new Array(a+1).join(n)),l=[],c=0;c<256;c++)l[c]=c;var d=0;for(c=0;c<256;c++){var u=l[c];d=(d+u+s.charCodeAt(c))%256,l[c]=l[d],l[d]=u}i=t,r=l}else l=r;var m=e.length,y=0,h=0,x="";for(c=0;c<m;c++)h=(h+(u=l[y=(y+1)%256]))%256,l[y]=l[h],l[h]=u,s=l[(l[y]+l[h])%256],x+=String.fromCharCode(e.charCodeAt(c)^s);return x}var lj={print:4,modify:8,copy:16,"annot-forms":32};function Cx(t,e,i,r){this.v=1,this.r=2;var n=192;t.forEach(function(l){if(lj.perm!==void 0)throw new Error("Invalid permission: "+l);n+=lj[l]}),this.padding="(¿N^NuAd\0NVÿú\b..\0¶Ðh>/\f©þdSiz";var a=(e+this.padding).substr(0,32),s=(i+this.padding).substr(0,32);this.O=this.processOwnerPassword(a,s),this.P=-(1+(255^n)),this.encryptionKey=JE(a+this.O+this.lsbFirstWord(this.P)+this.hexToBytes(r)).substr(0,5),this.U=ZE(this.encryptionKey,this.padding)}function xx(t){if(/[^\u0000-\u00ff]/.test(t))throw new Error("Invalid PDF Name Object: "+t+", Only accept ASCII characters.");for(var e="",i=t.length,r=0;r<i;r++){var n=t.charCodeAt(r);e+=n<33||n===35||n===37||n===40||n===41||n===47||n===60||n===62||n===91||n===93||n===123||n===125||n>126?"#"+("0"+n.toString(16)).slice(-2):t[r]}return e}function cj(t){if(Lo(t)!=="object")throw new Error("Invalid Context passed to initialize PubSub (jsPDF-module)");var e={};this.subscribe=function(i,r,n){if(n=n||!1,typeof i!="string"||typeof r!="function"||typeof n!="boolean")throw new Error("Invalid arguments passed to PubSub.subscribe (jsPDF-module)");e.hasOwnProperty(i)||(e[i]={});var a=Math.random().toString(35);return e[i][a]=[r,!!n],a},this.unsubscribe=function(i){for(var r in e)if(e[r][i])return delete e[r][i],Object.keys(e[r]).length===0&&delete e[r],!0;return!1},this.publish=function(i){if(e.hasOwnProperty(i)){var r=Array.prototype.slice.call(arguments,1),n=[];for(var a in e[i]){var s=e[i][a];try{s[0].apply(t,r)}catch(l){ea.console&&Ts.error("jsPDF PubSub Error",l.message,l)}s[1]&&n.push(a)}n.length&&n.forEach(this.unsubscribe)}},this.getTopics=function(){return e}}function Jw(t){if(!(this instanceof Jw))return new Jw(t);var e="opacity,stroke-opacity".split(",");for(var i in t)t.hasOwnProperty(i)&&e.indexOf(i)>=0&&(this[i]=t[i]);this.id="",this.objectNumber=-1}function uie(t,e){this.gState=t,this.matrix=e,this.id="",this.objectNumber=-1}function vf(t,e,i,r,n){if(!(this instanceof vf))return new vf(t,e,i,r,n);this.type=t==="axial"?2:3,this.coords=e,this.colors=i,uie.call(this,r,n)}function D5(t,e,i,r,n){if(!(this instanceof D5))return new D5(t,e,i,r,n);this.boundingBox=t,this.xStep=e,this.yStep=i,this.stream="",this.cloneIndex=0,uie.call(this,r,n)}function Sn(t){var e,i=typeof arguments[0]=="string"?arguments[0]:"p",r=arguments[1],n=arguments[2],a=arguments[3],s=[],l=1,c=16,d="S",u=null;Lo(t=t||{})==="object"&&(i=t.orientation,r=t.unit||r,n=t.format||n,a=t.compress||t.compressPdf||a,(u=t.encryption||null)!==null&&(u.userPassword=u.userPassword||"",u.ownerPassword=u.ownerPassword||"",u.userPermissions=u.userPermissions||[]),l=typeof t.userUnit=="number"?Math.abs(t.userUnit):1,t.precision!==void 0&&(e=t.precision),t.floatPrecision!==void 0&&(c=t.floatPrecision),d=t.defaultPathOperation||"S"),s=t.filters||(a===!0?["FlateEncode"]:s),r=r||"mm",i=(""+(i||"P")).toLowerCase();var m=t.putOnlyUsedFonts||!1,y={},h={internal:{},__private__:{}};h.__private__.PubSub=cj;var x="1.3",w=h.__private__.getPdfVersion=function(){return x};h.__private__.setPdfVersion=function(oe){x=oe};var b={a0:[2383.94,3370.39],a1:[1683.78,2383.94],a2:[1190.55,1683.78],a3:[841.89,1190.55],a4:[595.28,841.89],a5:[419.53,595.28],a6:[297.64,419.53],a7:[209.76,297.64],a8:[147.4,209.76],a9:[104.88,147.4],a10:[73.7,104.88],b0:[2834.65,4008.19],b1:[2004.09,2834.65],b2:[1417.32,2004.09],b3:[1000.63,1417.32],b4:[708.66,1000.63],b5:[498.9,708.66],b6:[354.33,498.9],b7:[249.45,354.33],b8:[175.75,249.45],b9:[124.72,175.75],b10:[87.87,124.72],c0:[2599.37,3676.54],c1:[1836.85,2599.37],c2:[1298.27,1836.85],c3:[918.43,1298.27],c4:[649.13,918.43],c5:[459.21,649.13],c6:[323.15,459.21],c7:[229.61,323.15],c8:[161.57,229.61],c9:[113.39,161.57],c10:[79.37,113.39],dl:[311.81,623.62],letter:[612,792],"government-letter":[576,756],legal:[612,1008],"junior-legal":[576,360],ledger:[1224,792],tabloid:[792,1224],"credit-card":[153,243]};h.__private__.getPageFormats=function(){return b};var v=h.__private__.getPageFormat=function(oe){return b[oe]};n=n||"a4";var B="compat",D="advanced",E=B;function U(){this.saveGraphicsState(),Me(new li(je,0,0,-je,0,l0()*je).toString()+" cm"),this.setFontSize(this.getFontSize()/je),d="n",E=D}function k(){this.restoreGraphicsState(),d="S",E=B}var I=h.__private__.combineFontStyleAndFontWeight=function(oe,De){if(oe=="bold"&&De=="normal"||oe=="bold"&&De==400||oe=="normal"&&De=="italic"||oe=="bold"&&De=="italic")throw new Error("Invalid Combination of fontweight and fontstyle");return De&&(oe=De==400||De==="normal"?oe==="italic"?"italic":"normal":De!=700&&De!=="bold"||oe!=="normal"?(De==700?"bold":De)+""+oe:"bold"),oe};h.advancedAPI=function(oe){var De=E===B;return De&&U.call(this),typeof oe!="function"||(oe(this),De&&k.call(this)),this},h.compatAPI=function(oe){var De=E===D;return De&&k.call(this),typeof oe!="function"||(oe(this),De&&U.call(this)),this},h.isAdvancedAPI=function(){return E===D};var L,z=function(oe){if(E!==D)throw new Error(oe+" is only available in 'advanced' API mode. You need to call advancedAPI() first.")},G=h.roundToPrecision=h.__private__.roundToPrecision=function(oe,De){var ut=e||De;if(isNaN(oe)||isNaN(ut))throw new Error("Invalid argument passed to jsPDF.roundToPrecision");return oe.toFixed(ut).replace(/0+$/,"")};L=h.hpf=h.__private__.hpf=typeof c=="number"?function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.hpf");return G(oe,c)}:c==="smart"?function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.hpf");return G(oe,oe>-1&&oe<1?16:5)}:function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.hpf");return G(oe,16)};var V=h.f2=h.__private__.f2=function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.f2");return G(oe,2)},_=h.__private__.f3=function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.f3");return G(oe,3)},Y=h.scale=h.__private__.scale=function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.scale");return E===B?oe*je:E===D?oe:void 0},q=function(oe){return Y((function(De){return E===B?l0()-De:E===D?De:void 0})(oe))};h.__private__.setPrecision=h.setPrecision=function(oe){typeof parseInt(oe,10)=="number"&&(e=parseInt(oe,10))};var de,se="00000000000000000000000000000000",ae=h.__private__.getFileId=function(){return se},le=h.__private__.setFileId=function(oe){return se=oe!==void 0&&/^[a-fA-F0-9]{32}$/.test(oe)?oe.toUpperCase():se.split("").map(function(){return"ABCDEF0123456789".charAt(Math.floor(16*Math.random()))}).join(""),u!==null&&(Cn=new Cx(u.userPermissions,u.userPassword,u.ownerPassword,se)),se};h.setFileId=function(oe){return le(oe),this},h.getFileId=function(){return ae()};var J=h.__private__.convertDateToPDFDate=function(oe){var De=oe.getTimezoneOffset(),ut=De<0?"+":"-",Bt=Math.floor(Math.abs(De/60)),qt=Math.abs(De%60),Ri=[ut,O(Bt),"'",O(qt),"'"].join("");return["D:",oe.getFullYear(),O(oe.getMonth()+1),O(oe.getDate()),O(oe.getHours()),O(oe.getMinutes()),O(oe.getSeconds()),Ri].join("")},ne=h.__private__.convertPDFDateToDate=function(oe){var De=parseInt(oe.substr(2,4),10),ut=parseInt(oe.substr(6,2),10)-1,Bt=parseInt(oe.substr(8,2),10),qt=parseInt(oe.substr(10,2),10),Ri=parseInt(oe.substr(12,2),10),Wi=parseInt(oe.substr(14,2),10);return new Date(De,ut,Bt,qt,Ri,Wi,0)},Z=h.__private__.setCreationDate=function(oe){var De;if(oe===void 0&&(oe=new Date),oe instanceof Date)De=J(oe);else{if(!/^D:(20[0-2][0-9]|203[0-7]|19[7-9][0-9])(0[0-9]|1[0-2])([0-2][0-9]|3[0-1])(0[0-9]|1[0-9]|2[0-3])(0[0-9]|[1-5][0-9])(0[0-9]|[1-5][0-9])(\+0[0-9]|\+1[0-4]|-0[0-9]|-1[0-1])'(0[0-9]|[1-5][0-9])'?$/.test(oe))throw new Error("Invalid argument passed to jsPDF.setCreationDate");De=oe}return de=De},N=h.__private__.getCreationDate=function(oe){var De=de;return oe==="jsDate"&&(De=ne(de)),De};h.setCreationDate=function(oe){return Z(oe),this},h.getCreationDate=function(oe){return N(oe)};var re,O=h.__private__.padd2=function(oe){return("0"+parseInt(oe)).slice(-2)},ee=h.__private__.padd2Hex=function(oe){return("00"+(oe=oe.toString())).substr(oe.length)},ce=0,pe=[],fe=[],Pe=0,We=[],Oe=[],ve=!1,st=fe;h.__private__.setCustomOutputDestination=function(oe){ve=!0,st=oe};var lt=function(oe){ve||(st=oe)};h.__private__.resetCustomOutputDestination=function(){ve=!1,st=fe};var Me=h.__private__.out=function(oe){return oe=oe.toString(),Pe+=oe.length+1,st.push(oe),st},xt=h.__private__.write=function(oe){return Me(arguments.length===1?oe.toString():Array.prototype.join.call(arguments," "))},ft=h.__private__.getArrayBuffer=function(oe){for(var De=oe.length,ut=new ArrayBuffer(De),Bt=new Uint8Array(ut);De--;)Bt[De]=oe.charCodeAt(De);return ut},Mt=[["Helvetica","helvetica","normal","WinAnsiEncoding"],["Helvetica-Bold","helvetica","bold","WinAnsiEncoding"],["Helvetica-Oblique","helvetica","italic","WinAnsiEncoding"],["Helvetica-BoldOblique","helvetica","bolditalic","WinAnsiEncoding"],["Courier","courier","normal","WinAnsiEncoding"],["Courier-Bold","courier","bold","WinAnsiEncoding"],["Courier-Oblique","courier","italic","WinAnsiEncoding"],["Courier-BoldOblique","courier","bolditalic","WinAnsiEncoding"],["Times-Roman","times","normal","WinAnsiEncoding"],["Times-Bold","times","bold","WinAnsiEncoding"],["Times-Italic","times","italic","WinAnsiEncoding"],["Times-BoldItalic","times","bolditalic","WinAnsiEncoding"],["ZapfDingbats","zapfdingbats","normal",null],["Symbol","symbol","normal",null]];h.__private__.getStandardFonts=function(){return Mt};var _t=t.fontSize||16;h.__private__.setFontSize=h.setFontSize=function(oe){return _t=E===D?oe/je:oe,this};var Vt,Dt=h.__private__.getFontSize=h.getFontSize=function(){return E===B?_t:_t*je},bt=t.R2L||!1;h.__private__.setR2L=h.setR2L=function(oe){return bt=oe,this},h.__private__.getR2L=h.getR2L=function(){return bt};var oi,_e=h.__private__.setZoomMode=function(oe){if(/^(?:\d+\.\d*|\d*\.\d+|\d+)%$/.test(oe))Vt=oe;else if(isNaN(oe)){if([void 0,null,"fullwidth","fullheight","fullpage","original"].indexOf(oe)===-1)throw new Error('zoom must be Integer (e.g. 2), a percentage Value (e.g. 300%) or fullwidth, fullheight, fullpage, original. "'+oe+'" is not recognized.');Vt=oe}else Vt=parseInt(oe,10)};h.__private__.getZoomMode=function(){return Vt};var Qt,Rt=h.__private__.setPageMode=function(oe){if([void 0,null,"UseNone","UseOutlines","UseThumbs","FullScreen"].indexOf(oe)==-1)throw new Error('Page mode must be one of UseNone, UseOutlines, UseThumbs, or FullScreen. "'+oe+'" is not recognized.');oi=oe};h.__private__.getPageMode=function(){return oi};var Je=h.__private__.setLayoutMode=function(oe){if([void 0,null,"continuous","single","twoleft","tworight","two"].indexOf(oe)==-1)throw new Error('Layout mode must be one of continuous, single, twoleft, tworight. "'+oe+'" is not recognized.');Qt=oe};h.__private__.getLayoutMode=function(){return Qt},h.__private__.setDisplayMode=h.setDisplayMode=function(oe,De,ut){return _e(oe),Je(De),Rt(ut),this};var Qe={title:"",subject:"",author:"",keywords:"",creator:""};h.__private__.getDocumentProperty=function(oe){if(Object.keys(Qe).indexOf(oe)===-1)throw new Error("Invalid argument passed to jsPDF.getDocumentProperty");return Qe[oe]},h.__private__.getDocumentProperties=function(){return Qe},h.__private__.setDocumentProperties=h.setProperties=h.setDocumentProperties=function(oe){for(var De in Qe)Qe.hasOwnProperty(De)&&oe[De]&&(Qe[De]=oe[De]);return this},h.__private__.setDocumentProperty=function(oe,De){if(Object.keys(Qe).indexOf(oe)===-1)throw new Error("Invalid arguments passed to jsPDF.setDocumentProperty");return Qe[oe]=De};var rt,je,ct,Ue,Ce,ye={},et={},ot=[],Ft={},kt={},At={},mt={},yt=null,qe=0,Ht=[],St=new cj(h),ii=t.hotfixes||[],ni={},gt={},gi=[],li=function oe(De,ut,Bt,qt,Ri,Wi){if(!(this instanceof oe))return new oe(De,ut,Bt,qt,Ri,Wi);isNaN(De)&&(De=1),isNaN(ut)&&(ut=0),isNaN(Bt)&&(Bt=0),isNaN(qt)&&(qt=1),isNaN(Ri)&&(Ri=0),isNaN(Wi)&&(Wi=0),this._matrix=[De,ut,Bt,qt,Ri,Wi]};Object.defineProperty(li.prototype,"sx",{get:function(){return this._matrix[0]},set:function(oe){this._matrix[0]=oe}}),Object.defineProperty(li.prototype,"shy",{get:function(){return this._matrix[1]},set:function(oe){this._matrix[1]=oe}}),Object.defineProperty(li.prototype,"shx",{get:function(){return this._matrix[2]},set:function(oe){this._matrix[2]=oe}}),Object.defineProperty(li.prototype,"sy",{get:function(){return this._matrix[3]},set:function(oe){this._matrix[3]=oe}}),Object.defineProperty(li.prototype,"tx",{get:function(){return this._matrix[4]},set:function(oe){this._matrix[4]=oe}}),Object.defineProperty(li.prototype,"ty",{get:function(){return this._matrix[5]},set:function(oe){this._matrix[5]=oe}}),Object.defineProperty(li.prototype,"a",{get:function(){return this._matrix[0]},set:function(oe){this._matrix[0]=oe}}),Object.defineProperty(li.prototype,"b",{get:function(){return this._matrix[1]},set:function(oe){this._matrix[1]=oe}}),Object.defineProperty(li.prototype,"c",{get:function(){return this._matrix[2]},set:function(oe){this._matrix[2]=oe}}),Object.defineProperty(li.prototype,"d",{get:function(){return this._matrix[3]},set:function(oe){this._matrix[3]=oe}}),Object.defineProperty(li.prototype,"e",{get:function(){return this._matrix[4]},set:function(oe){this._matrix[4]=oe}}),Object.defineProperty(li.prototype,"f",{get:function(){return this._matrix[5]},set:function(oe){this._matrix[5]=oe}}),Object.defineProperty(li.prototype,"rotation",{get:function(){return Math.atan2(this.shx,this.sx)}}),Object.defineProperty(li.prototype,"scaleX",{get:function(){return this.decompose().scale.sx}}),Object.defineProperty(li.prototype,"scaleY",{get:function(){return this.decompose().scale.sy}}),Object.defineProperty(li.prototype,"isIdentity",{get:function(){return this.sx===1&&this.shy===0&&this.shx===0&&this.sy===1&&this.tx===0&&this.ty===0}}),li.prototype.join=function(oe){return[this.sx,this.shy,this.shx,this.sy,this.tx,this.ty].map(L).join(oe)},li.prototype.multiply=function(oe){var De=oe.sx*this.sx+oe.shy*this.shx,ut=oe.sx*this.shy+oe.shy*this.sy,Bt=oe.shx*this.sx+oe.sy*this.shx,qt=oe.shx*this.shy+oe.sy*this.sy,Ri=oe.tx*this.sx+oe.ty*this.shx+this.tx,Wi=oe.tx*this.shy+oe.ty*this.sy+this.ty;return new li(De,ut,Bt,qt,Ri,Wi)},li.prototype.decompose=function(){var oe=this.sx,De=this.shy,ut=this.shx,Bt=this.sy,qt=this.tx,Ri=this.ty,Wi=Math.sqrt(oe*oe+De*De),Lr=(oe/=Wi)*ut+(De/=Wi)*Bt;ut-=oe*Lr,Bt-=De*Lr;var vr=Math.sqrt(ut*ut+Bt*Bt);return Lr/=vr,oe*(Bt/=vr)<De*(ut/=vr)&&(oe=-oe,De=-De,Lr=-Lr,Wi=-Wi),{scale:new li(Wi,0,0,vr,0,0),translate:new li(1,0,0,1,qt,Ri),rotate:new li(oe,De,-De,oe,0,0),skew:new li(1,0,Lr,1,0,0)}},li.prototype.toString=function(oe){return this.join(" ")},li.prototype.inversed=function(){var oe=this.sx,De=this.shy,ut=this.shx,Bt=this.sy,qt=this.tx,Ri=this.ty,Wi=1/(oe*Bt-De*ut),Lr=Bt*Wi,vr=-De*Wi,bn=-ut*Wi,_n=oe*Wi;return new li(Lr,vr,bn,_n,-Lr*qt-bn*Ri,-vr*qt-_n*Ri)},li.prototype.applyToPoint=function(oe){var De=oe.x*this.sx+oe.y*this.shx+this.tx,ut=oe.x*this.shy+oe.y*this.sy+this.ty;return new Ql(De,ut)},li.prototype.applyToRectangle=function(oe){var De=this.applyToPoint(oe),ut=this.applyToPoint(new Ql(oe.x+oe.w,oe.y+oe.h));return new sd(De.x,De.y,ut.x-De.x,ut.y-De.y)},li.prototype.clone=function(){var oe=this.sx,De=this.shy,ut=this.shx,Bt=this.sy,qt=this.tx,Ri=this.ty;return new li(oe,De,ut,Bt,qt,Ri)},h.Matrix=li;var fi=h.matrixMult=function(oe,De){return De.multiply(oe)},Ki=new li(1,0,0,1,0,0);h.unitMatrix=h.identityMatrix=Ki;var Qi=function(oe,De){if(!kt[oe]){var ut=(De instanceof vf?"Sh":"P")+(Object.keys(Ft).length+1).toString(10);De.id=ut,kt[oe]=ut,Ft[ut]=De,St.publish("addPattern",De)}};h.ShadingPattern=vf,h.TilingPattern=D5,h.addShadingPattern=function(oe,De){return z("addShadingPattern()"),Qi(oe,De),this},h.beginTilingPattern=function(oe){z("beginTilingPattern()"),Ji(oe.boundingBox[0],oe.boundingBox[1],oe.boundingBox[2]-oe.boundingBox[0],oe.boundingBox[3]-oe.boundingBox[1],oe.matrix)},h.endTilingPattern=function(oe,De){z("endTilingPattern()"),De.stream=Oe[re].join(`
`),Qi(oe,De),St.publish("endTilingPattern",De),gi.pop().restore()};var Ui,ke=h.__private__.newObject=function(){var oe=nt();return xe(oe,!0),oe},nt=h.__private__.newObjectDeferred=function(){return ce++,pe[ce]=function(){return Pe},ce},xe=function(oe,De){return De=typeof De=="boolean"&&De,pe[oe]=Pe,De&&Me(oe+" 0 obj"),oe},He=h.__private__.newAdditionalObject=function(){var oe={objId:nt(),content:""};return We.push(oe),oe},Te=nt(),Ee=nt(),Ne=h.__private__.decodeColorString=function(oe){var De=oe.split(" ");if(De.length!==2||De[1]!=="g"&&De[1]!=="G")De.length!==5||De[4]!=="k"&&De[4]!=="K"||(De=[(1-De[0])*(1-De[3]),(1-De[1])*(1-De[3]),(1-De[2])*(1-De[3]),"r"]);else{var ut=parseFloat(De[0]);De=[ut,ut,ut,"r"]}for(var Bt="#",qt=0;qt<3;qt++)Bt+=("0"+Math.floor(255*parseFloat(De[qt])).toString(16)).slice(-2);return Bt},Ie=h.__private__.encodeColorString=function(oe){var De;typeof oe=="string"&&(oe={ch1:oe});var ut=oe.ch1,Bt=oe.ch2,qt=oe.ch3,Ri=oe.ch4,Wi=oe.pdfColorType==="draw"?["G","RG","K"]:["g","rg","k"];if(typeof ut=="string"&&ut.charAt(0)!=="#"){var Lr=new die(ut);if(Lr.ok)ut=Lr.toHex();else if(!/^\d*\.?\d*$/.test(ut))throw new Error('Invalid color "'+ut+'" passed to jsPDF.encodeColorString.')}if(typeof ut=="string"&&/^#[0-9A-Fa-f]{3}$/.test(ut)&&(ut="#"+ut[1]+ut[1]+ut[2]+ut[2]+ut[3]+ut[3]),typeof ut=="string"&&/^#[0-9A-Fa-f]{6}$/.test(ut)){var vr=parseInt(ut.substr(1),16);ut=vr>>16&255,Bt=vr>>8&255,qt=255&vr}if(Bt===void 0||Ri===void 0&&ut===Bt&&Bt===qt)De=typeof ut=="string"?ut+" "+Wi[0]:oe.precision===2?V(ut/255)+" "+Wi[0]:_(ut/255)+" "+Wi[0];else if(Ri===void 0||Lo(Ri)==="object"){if(Ri&&!isNaN(Ri.a)&&Ri.a===0)return["1.","1.","1.",Wi[1]].join(" ");De=typeof ut=="string"?[ut,Bt,qt,Wi[1]].join(" "):oe.precision===2?[V(ut/255),V(Bt/255),V(qt/255),Wi[1]].join(" "):[_(ut/255),_(Bt/255),_(qt/255),Wi[1]].join(" ")}else De=typeof ut=="string"?[ut,Bt,qt,Ri,Wi[2]].join(" "):oe.precision===2?[V(ut),V(Bt),V(qt),V(Ri),Wi[2]].join(" "):[_(ut),_(Bt),_(qt),_(Ri),Wi[2]].join(" ");return De},Ze=h.__private__.getFilters=function(){return s},Lt=h.__private__.putStream=function(oe){var De=(oe=oe||{}).data||"",ut=oe.filters||Ze(),Bt=oe.alreadyAppliedFilters||[],qt=oe.addLength1||!1,Ri=De.length,Wi=oe.objectId,Lr=function(os){return os};if(u!==null&&Wi===void 0)throw new Error("ObjectId must be passed to putStream for file encryption");u!==null&&(Lr=Cn.encryptor(Wi,0));var vr={};ut===!0&&(ut=["FlateEncode"]);var bn=oe.additionalKeyValues||[],_n=(vr=Sn.API.processDataByFilters!==void 0?Sn.API.processDataByFilters(De,ut):{data:De,reverseChain:[]}).reverseChain+(Array.isArray(Bt)?Bt.join(" "):Bt.toString());if(vr.data.length!==0&&(bn.push({key:"Length",value:vr.data.length}),qt===!0&&bn.push({key:"Length1",value:Ri})),_n.length!=0)if(_n.split("/").length-1==1)bn.push({key:"Filter",value:_n});else{bn.push({key:"Filter",value:"["+_n+"]"});for(var ta=0;ta<bn.length;ta+=1)if(bn[ta].key==="DecodeParms"){for(var Es=[],Wo=0;Wo<vr.reverseChain.split("/").length-1;Wo+=1)Es.push("null");Es.push(bn[ta].value),bn[ta].value="["+Es.join(" ")+"]"}}Me("<<");for(var Do=0;Do<bn.length;Do++)Me("/"+bn[Do].key+" "+bn[Do].value);Me(">>"),vr.data.length!==0&&(Me("stream"),Me(Lr(vr.data)),Me("endstream"))},vt=h.__private__.putPage=function(oe){var De=oe.number,ut=oe.data,Bt=oe.objId,qt=oe.contentsObjId;xe(Bt,!0),Me("<</Type /Page"),Me("/Parent "+oe.rootDictionaryObjId+" 0 R"),Me("/Resources "+oe.resourceDictionaryObjId+" 0 R"),Me("/MediaBox ["+parseFloat(L(oe.mediaBox.bottomLeftX))+" "+parseFloat(L(oe.mediaBox.bottomLeftY))+" "+L(oe.mediaBox.topRightX)+" "+L(oe.mediaBox.topRightY)+"]"),oe.cropBox!==null&&Me("/CropBox ["+L(oe.cropBox.bottomLeftX)+" "+L(oe.cropBox.bottomLeftY)+" "+L(oe.cropBox.topRightX)+" "+L(oe.cropBox.topRightY)+"]"),oe.bleedBox!==null&&Me("/BleedBox ["+L(oe.bleedBox.bottomLeftX)+" "+L(oe.bleedBox.bottomLeftY)+" "+L(oe.bleedBox.topRightX)+" "+L(oe.bleedBox.topRightY)+"]"),oe.trimBox!==null&&Me("/TrimBox ["+L(oe.trimBox.bottomLeftX)+" "+L(oe.trimBox.bottomLeftY)+" "+L(oe.trimBox.topRightX)+" "+L(oe.trimBox.topRightY)+"]"),oe.artBox!==null&&Me("/ArtBox ["+L(oe.artBox.bottomLeftX)+" "+L(oe.artBox.bottomLeftY)+" "+L(oe.artBox.topRightX)+" "+L(oe.artBox.topRightY)+"]"),typeof oe.userUnit=="number"&&oe.userUnit!==1&&Me("/UserUnit "+oe.userUnit),St.publish("putPage",{objId:Bt,pageContext:Ht[De],pageNumber:De,page:ut}),Me("/Contents "+qt+" 0 R"),Me(">>"),Me("endobj");var Ri=ut.join(`
`);return E===D&&(Ri+=`
Q`),xe(qt,!0),Lt({data:Ri,filters:Ze(),objectId:qt}),Me("endobj"),Bt},Kt=h.__private__.putPages=function(){var oe,De,ut=[];for(oe=1;oe<=qe;oe++)Ht[oe].objId=nt(),Ht[oe].contentsObjId=nt();for(oe=1;oe<=qe;oe++)ut.push(vt({number:oe,data:Oe[oe],objId:Ht[oe].objId,contentsObjId:Ht[oe].contentsObjId,mediaBox:Ht[oe].mediaBox,cropBox:Ht[oe].cropBox,bleedBox:Ht[oe].bleedBox,trimBox:Ht[oe].trimBox,artBox:Ht[oe].artBox,userUnit:Ht[oe].userUnit,rootDictionaryObjId:Te,resourceDictionaryObjId:Ee}));xe(Te,!0),Me("<</Type /Pages");var Bt="/Kids [";for(De=0;De<qe;De++)Bt+=ut[De]+" 0 R ";Me(Bt+"]"),Me("/Count "+qe),Me(">>"),Me("endobj"),St.publish("postPutPages")},Nt=function(oe){St.publish("putFont",{font:oe,out:Me,newObject:ke,putStream:Lt}),oe.isAlreadyPutted!==!0&&(oe.objectNumber=ke(),Me("<<"),Me("/Type /Font"),Me("/BaseFont /"+xx(oe.postScriptName)),Me("/Subtype /Type1"),typeof oe.encoding=="string"&&Me("/Encoding /"+oe.encoding),Me("/FirstChar 32"),Me("/LastChar 255"),Me(">>"),Me("endobj"))},Di=function(oe){oe.objectNumber=ke();var De=[];De.push({key:"Type",value:"/XObject"}),De.push({key:"Subtype",value:"/Form"}),De.push({key:"BBox",value:"["+[L(oe.x),L(oe.y),L(oe.x+oe.width),L(oe.y+oe.height)].join(" ")+"]"}),De.push({key:"Matrix",value:"["+oe.matrix.toString()+"]"});var ut=oe.pages[1].join(`
`);Lt({data:ut,additionalKeyValues:De,objectId:oe.objectNumber}),Me("endobj")},Pi=function(oe,De){De||(De=21);var ut=ke(),Bt=(function(Wi,Lr){var vr,bn=[],_n=1/(Lr-1);for(vr=0;vr<1;vr+=_n)bn.push(vr);if(bn.push(1),Wi[0].offset!=0){var ta={offset:0,color:Wi[0].color};Wi.unshift(ta)}if(Wi[Wi.length-1].offset!=1){var Es={offset:1,color:Wi[Wi.length-1].color};Wi.push(Es)}for(var Wo="",Do=0,os=0;os<bn.length;os++){for(vr=bn[os];vr>Wi[Do+1].offset;)Do++;var fs=Wi[Do].offset,ma=(vr-fs)/(Wi[Do+1].offset-fs),mo=Wi[Do].color,bi=Wi[Do+1].color;Wo+=ee(Math.round((1-ma)*mo[0]+ma*bi[0]).toString(16))+ee(Math.round((1-ma)*mo[1]+ma*bi[1]).toString(16))+ee(Math.round((1-ma)*mo[2]+ma*bi[2]).toString(16))}return Wo.trim()})(oe.colors,De),qt=[];qt.push({key:"FunctionType",value:"0"}),qt.push({key:"Domain",value:"[0.0 1.0]"}),qt.push({key:"Size",value:"["+De+"]"}),qt.push({key:"BitsPerSample",value:"8"}),qt.push({key:"Range",value:"[0.0 1.0 0.0 1.0 0.0 1.0]"}),qt.push({key:"Decode",value:"[0.0 1.0 0.0 1.0 0.0 1.0]"}),Lt({data:Bt,additionalKeyValues:qt,alreadyAppliedFilters:["/ASCIIHexDecode"],objectId:ut}),Me("endobj"),oe.objectNumber=ke(),Me("<< /ShadingType "+oe.type),Me("/ColorSpace /DeviceRGB");var Ri="/Coords ["+L(parseFloat(oe.coords[0]))+" "+L(parseFloat(oe.coords[1]))+" ";oe.type===2?Ri+=L(parseFloat(oe.coords[2]))+" "+L(parseFloat(oe.coords[3])):Ri+=L(parseFloat(oe.coords[2]))+" "+L(parseFloat(oe.coords[3]))+" "+L(parseFloat(oe.coords[4]))+" "+L(parseFloat(oe.coords[5])),Me(Ri+="]"),oe.matrix&&Me("/Matrix ["+oe.matrix.toString()+"]"),Me("/Function "+ut+" 0 R"),Me("/Extend [true true]"),Me(">>"),Me("endobj")},Xi=function(oe,De){var ut=nt(),Bt=ke();De.push({resourcesOid:ut,objectOid:Bt}),oe.objectNumber=Bt;var qt=[];qt.push({key:"Type",value:"/Pattern"}),qt.push({key:"PatternType",value:"1"}),qt.push({key:"PaintType",value:"1"}),qt.push({key:"TilingType",value:"1"}),qt.push({key:"BBox",value:"["+oe.boundingBox.map(L).join(" ")+"]"}),qt.push({key:"XStep",value:L(oe.xStep)}),qt.push({key:"YStep",value:L(oe.yStep)}),qt.push({key:"Resources",value:ut+" 0 R"}),oe.matrix&&qt.push({key:"Matrix",value:"["+oe.matrix.toString()+"]"}),Lt({data:oe.stream,additionalKeyValues:qt,objectId:oe.objectNumber}),Me("endobj")},Gi=function(oe){for(var De in oe.objectNumber=ke(),Me("<<"),oe)switch(De){case"opacity":Me("/ca "+V(oe[De]));break;case"stroke-opacity":Me("/CA "+V(oe[De]))}Me(">>"),Me("endobj")},Yi=function(oe){xe(oe.resourcesOid,!0),Me("<<"),Me("/ProcSet [/PDF /Text /ImageB /ImageC /ImageI]"),(function(){for(var De in Me("/Font <<"),ye)ye.hasOwnProperty(De)&&(m===!1||m===!0&&y.hasOwnProperty(De))&&Me("/"+De+" "+ye[De].objectNumber+" 0 R");Me(">>")})(),(function(){if(Object.keys(Ft).length>0){for(var De in Me("/Shading <<"),Ft)Ft.hasOwnProperty(De)&&Ft[De]instanceof vf&&Ft[De].objectNumber>=0&&Me("/"+De+" "+Ft[De].objectNumber+" 0 R");St.publish("putShadingPatternDict"),Me(">>")}})(),(function(De){if(Object.keys(Ft).length>0){for(var ut in Me("/Pattern <<"),Ft)Ft.hasOwnProperty(ut)&&Ft[ut]instanceof h.TilingPattern&&Ft[ut].objectNumber>=0&&Ft[ut].objectNumber<De&&Me("/"+ut+" "+Ft[ut].objectNumber+" 0 R");St.publish("putTilingPatternDict"),Me(">>")}})(oe.objectOid),(function(){if(Object.keys(At).length>0){var De;for(De in Me("/ExtGState <<"),At)At.hasOwnProperty(De)&&At[De].objectNumber>=0&&Me("/"+De+" "+At[De].objectNumber+" 0 R");St.publish("putGStateDict"),Me(">>")}})(),(function(){for(var De in Me("/XObject <<"),ni)ni.hasOwnProperty(De)&&ni[De].objectNumber>=0&&Me("/"+De+" "+ni[De].objectNumber+" 0 R");St.publish("putXobjectDict"),Me(">>")})(),Me(">>"),Me("endobj")},Sr=function(oe){et[oe.fontName]=et[oe.fontName]||{},et[oe.fontName][oe.fontStyle]=oe.id},_i=function(oe,De,ut,Bt,qt){var Ri={id:"F"+(Object.keys(ye).length+1).toString(10),postScriptName:oe,fontName:De,fontStyle:ut,encoding:Bt,isStandardFont:qt||!1,metadata:{}};return St.publish("addFont",{font:Ri,instance:this}),ye[Ri.id]=Ri,Sr(Ri),Ri.id},dt=h.__private__.pdfEscape=h.pdfEscape=function(oe,De){return(function(ut,Bt){var qt,Ri,Wi,Lr,vr,bn,_n,ta,Es;if(Wi=(Bt=Bt||{}).sourceEncoding||"Unicode",vr=Bt.outputEncoding,(Bt.autoencode||vr)&&ye[rt].metadata&&ye[rt].metadata[Wi]&&ye[rt].metadata[Wi].encoding&&(Lr=ye[rt].metadata[Wi].encoding,!vr&&ye[rt].encoding&&(vr=ye[rt].encoding),!vr&&Lr.codePages&&(vr=Lr.codePages[0]),typeof vr=="string"&&(vr=Lr[vr]),vr)){for(_n=!1,bn=[],qt=0,Ri=ut.length;qt<Ri;qt++)(ta=vr[ut.charCodeAt(qt)])?bn.push(String.fromCharCode(ta)):bn.push(ut[qt]),bn[qt].charCodeAt(0)>>8&&(_n=!0);ut=bn.join("")}for(qt=ut.length;_n===void 0&&qt!==0;)ut.charCodeAt(qt-1)>>8&&(_n=!0),qt--;if(!_n)return ut;for(bn=Bt.noBOM?[]:[254,255],qt=0,Ri=ut.length;qt<Ri;qt++){if((Es=(ta=ut.charCodeAt(qt))>>8)>>8)throw new Error("Character at position "+qt+" of string '"+ut+"' exceeds 16bits. Cannot be encoded into UCS-2 BE");bn.push(Es),bn.push(ta-(Es<<8))}return String.fromCharCode.apply(void 0,bn)})(oe,De).replace(/\\/g,"\\\\").replace(/\(/g,"\\(").replace(/\)/g,"\\)")},ui=h.__private__.beginPage=function(oe){Oe[++qe]=[],Ht[qe]={objId:0,contentsObjId:0,userUnit:Number(l),artBox:null,bleedBox:null,cropBox:null,trimBox:null,mediaBox:{bottomLeftX:0,bottomLeftY:0,topRightX:Number(oe[0]),topRightY:Number(oe[1])}},wt(qe),lt(Oe[re])},wi=function(oe,De){var ut,Bt,qt;switch(i=De||i,typeof oe=="string"&&(ut=v(oe.toLowerCase()),Array.isArray(ut)&&(Bt=ut[0],qt=ut[1])),Array.isArray(oe)&&(Bt=oe[0]*je,qt=oe[1]*je),isNaN(Bt)&&(Bt=n[0],qt=n[1]),(Bt>14400||qt>14400)&&(Ts.warn("A page in a PDF can not be wider or taller than 14400 userUnit. jsPDF limits the width/height to 14400"),Bt=Math.min(14400,Bt),qt=Math.min(14400,qt)),n=[Bt,qt],i.substr(0,1)){case"l":qt>Bt&&(n=[qt,Bt]);break;case"p":Bt>qt&&(n=[qt,Bt])}ui(n),Nu(hn),Me(ad),od!==0&&Me(od+" J"),Wc!==0&&Me(Wc+" j"),St.publish("addPage",{pageNumber:qe})},Le=function(oe){oe>0&&oe<=qe&&(Oe.splice(oe,1),Ht.splice(oe,1),qe--,re>qe&&(re=qe),this.setPage(re))},wt=function(oe){oe>0&&oe<=qe&&(re=oe)},Xt=h.__private__.getNumberOfPages=h.getNumberOfPages=function(){return Oe.length-1},Wt=function(oe,De,ut){var Bt,qt=void 0;return ut=ut||{},oe=oe!==void 0?oe:ye[rt].fontName,De=De!==void 0?De:ye[rt].fontStyle,Bt=oe.toLowerCase(),et[Bt]!==void 0&&et[Bt][De]!==void 0?qt=et[Bt][De]:et[oe]!==void 0&&et[oe][De]!==void 0?qt=et[oe][De]:ut.disableWarning===!1&&Ts.warn("Unable to look up font label for font '"+oe+"', '"+De+"'. Refer to getFontList() for available fonts."),qt||ut.noFallback||(qt=et.times[De])==null&&(qt=et.times.normal),qt},zt=h.__private__.putInfo=function(){var oe=ke(),De=function(Bt){return Bt};for(var ut in u!==null&&(De=Cn.encryptor(oe,0)),Me("<<"),Me("/Producer ("+dt(De("jsPDF "+Sn.version))+")"),Qe)Qe.hasOwnProperty(ut)&&Qe[ut]&&Me("/"+ut.substr(0,1).toUpperCase()+ut.substr(1)+" ("+dt(De(Qe[ut]))+")");Me("/CreationDate ("+dt(De(de))+")"),Me(">>"),Me("endobj")},Bi=h.__private__.putCatalog=function(oe){var De=(oe=oe||{}).rootDictionaryObjId||Te;switch(ke(),Me("<<"),Me("/Type /Catalog"),Me("/Pages "+De+" 0 R"),Vt||(Vt="fullwidth"),Vt){case"fullwidth":Me("/OpenAction [3 0 R /FitH null]");break;case"fullheight":Me("/OpenAction [3 0 R /FitV null]");break;case"fullpage":Me("/OpenAction [3 0 R /Fit]");break;case"original":Me("/OpenAction [3 0 R /XYZ null null 1]");break;default:var ut=""+Vt;ut.substr(ut.length-1)==="%"&&(Vt=parseInt(Vt)/100),typeof Vt=="number"&&Me("/OpenAction [3 0 R /XYZ null null "+V(Vt)+"]")}switch(Qt||(Qt="continuous"),Qt){case"continuous":Me("/PageLayout /OneColumn");break;case"single":Me("/PageLayout /SinglePage");break;case"two":case"twoleft":Me("/PageLayout /TwoColumnLeft");break;case"tworight":Me("/PageLayout /TwoColumnRight")}oi&&Me("/PageMode /"+oi),St.publish("putCatalog"),Me(">>"),Me("endobj")},xr=h.__private__.putTrailer=function(){Me("trailer"),Me("<<"),Me("/Size "+(ce+1)),Me("/Root "+ce+" 0 R"),Me("/Info "+(ce-1)+" 0 R"),u!==null&&Me("/Encrypt "+Cn.oid+" 0 R"),Me("/ID [ <"+se+"> <"+se+"> ]"),Me(">>")},Ci=h.__private__.putHeader=function(){Me("%PDF-"+x),Me("%ºß¬à")},vi=h.__private__.putXRef=function(){var oe="0000000000";Me("xref"),Me("0 "+(ce+1)),Me("0000000000 65535 f ");for(var De=1;De<=ce;De++)typeof pe[De]=="function"?Me((oe+pe[De]()).slice(-10)+" 00000 n "):pe[De]!==void 0?Me((oe+pe[De]).slice(-10)+" 00000 n "):Me("0000000000 00000 n ")},hr=h.__private__.buildDocument=function(){var oe;ce=0,Pe=0,fe=[],pe=[],We=[],Te=nt(),Ee=nt(),lt(fe),St.publish("buildDocument"),Ci(),Kt(),(function(){St.publish("putAdditionalObjects");for(var ut=0;ut<We.length;ut++){var Bt=We[ut];xe(Bt.objId,!0),Me(Bt.content),Me("endobj")}St.publish("postPutAdditionalObjects")})(),oe=[],(function(){for(var ut in ye)ye.hasOwnProperty(ut)&&(m===!1||m===!0&&y.hasOwnProperty(ut))&&Nt(ye[ut])})(),(function(){var ut;for(ut in At)At.hasOwnProperty(ut)&&Gi(At[ut])})(),(function(){for(var ut in ni)ni.hasOwnProperty(ut)&&Di(ni[ut])})(),(function(ut){var Bt;for(Bt in Ft)Ft.hasOwnProperty(Bt)&&(Ft[Bt]instanceof vf?Pi(Ft[Bt]):Ft[Bt]instanceof D5&&Xi(Ft[Bt],ut))})(oe),St.publish("putResources"),oe.forEach(Yi),Yi({resourcesOid:Ee,objectOid:Number.MAX_SAFE_INTEGER}),St.publish("postPutResources"),u!==null&&(Cn.oid=ke(),Me("<<"),Me("/Filter /Standard"),Me("/V "+Cn.v),Me("/R "+Cn.r),Me("/U <"+Cn.toHexString(Cn.U)+">"),Me("/O <"+Cn.toHexString(Cn.O)+">"),Me("/P "+Cn.P),Me(">>"),Me("endobj")),zt(),Bi();var De=Pe;return vi(),xr(),Me("startxref"),Me(""+De),Me("%%EOF"),lt(Oe[re]),fe.join(`
`)},an=h.__private__.getBlob=function(oe){return new Blob([ft(oe)],{type:"application/pdf"})},An=function(oe){for(;oe.firstChild;)oe.removeChild(oe.firstChild)},Ar=function(oe){var De,ut=oe.document,Bt=ut.documentElement,qt=ut.head,Ri=ut.body;return qt||(qt=ut.createElement("head"),Bt.appendChild(qt)),Ri||(Ri=ut.createElement("body"),Bt.appendChild(Ri)),An(qt),An(Ri),(De=ut.createElement("style")).appendChild(ut.createTextNode("html, body { padding: 0; margin: 0; } iframe { width: 100%; height: 100%; border: 0;}")),qt.appendChild(De),{document:ut,body:Ri}},In=h.output=h.__private__.output=(Ui=function(oe,De){switch(typeof(De=De||{})=="string"?De={filename:De}:De.filename=De.filename||"generated.pdf",oe){case void 0:return hr();case"save":h.save(De.filename);break;case"arraybuffer":return ft(hr());case"blob":return an(hr());case"bloburi":case"bloburl":if(ea.URL!==void 0&&typeof ea.URL.createObjectURL=="function")return ea.URL&&ea.URL.createObjectURL(an(hr()))||void 0;Ts.warn("bloburl is not supported by your system, because URL.createObjectURL is not supported by your browser.");break;case"datauristring":case"dataurlstring":var ut="",Bt=hr();try{ut=oj(Bt)}catch{ut=oj(unescape(encodeURIComponent(Bt)))}return"data:application/pdf;filename="+encodeURIComponent(De.filename)+";base64,"+ut;case"pdfobjectnewwindow":if(Object.prototype.toString.call(ea)==="[object Window]"){var qt="https://cdnjs.cloudflare.com/ajax/libs/pdfobject/2.1.1/pdfobject.min.js",Ri=!De.pdfObjectUrl;Ri||(qt=De.pdfObjectUrl);var Wi=ea.open();if(Wi!==null){var Lr=Ar(Wi),vr=Lr.document.createElement("script"),bn=this;vr.src=qt,Ri&&(vr.integrity="sha512-4ze/a9/4jqu+tX9dfOqJYSvyYd5M6qum/3HpCLr+/Jqf0whc37VUbkpNGHR7/8pSnCFw47T1fmIpwBV7UySh3g==",vr.crossOrigin="anonymous"),vr.onload=function(){Wi.PDFObject.embed(bn.output("dataurlstring"),De)},Lr.body.appendChild(vr)}return Wi}throw new Error("The option pdfobjectnewwindow just works in a browser-environment.");case"pdfjsnewwindow":if(Object.prototype.toString.call(ea)==="[object Window]"){var _n=De.pdfJsUrl||"examples/PDF.js/web/viewer.html",ta=ea.open();if(ta!==null){var Es=Ar(ta),Wo=Es.document.createElement("iframe"),Do=_n.indexOf("?")===-1?"?":"&";bn=this,Wo.id="pdfViewer",Wo.width="500px",Wo.height="400px",Wo.src=_n+Do+"file=&downloadName="+encodeURIComponent(De.filename),Wo.onload=function(){ta.document.title=De.filename,Wo.contentWindow.PDFViewerApplication.open(bn.output("bloburl"))},Es.body.appendChild(Wo)}return ta}throw new Error("The option pdfjsnewwindow just works in a browser-environment.");case"dataurlnewwindow":if(Object.prototype.toString.call(ea)!=="[object Window]")throw new Error("The option dataurlnewwindow just works in a browser-environment.");var os=ea.open();if(os!==null){var fs=Ar(os),ma=fs.document.createElement("iframe");ma.src=this.output("datauristring",De),fs.body.appendChild(ma),os.document.title=De.filename}if(os||typeof safari>"u")return os;break;case"datauri":case"dataurl":return ea.document.location.href=this.output("datauristring",De);default:return null}},Ui.foo=function(){try{return Ui.apply(this,arguments)}catch(ut){var oe=ut.stack||"";~oe.indexOf(" at ")&&(oe=oe.split(" at ")[1]);var De="Error in function "+oe.split(`
