`)[0].split("<")[0]+": "+ut.message;if(!ea.console)throw new Error(De);ea.console.error(De,ut),ea.alert&&alert(De)}},Ui.foo.bar=Ui,Ui.foo),Br=function(oe){return Array.isArray(ii)===!0&&ii.indexOf(oe)>-1};switch(r){case"pt":je=1;break;case"mm":je=72/25.4;break;case"cm":je=72/2.54;break;case"in":je=72;break;case"px":je=Br("px_scaling")==1?.75:96/72;break;case"pc":case"em":je=12;break;case"ex":je=6;break;default:if(typeof r!="number")throw new Error("Invalid unit: "+r);je=r}var Cn=null;Z(),le();var Jn=h.__private__.getPageInfo=h.getPageInfo=function(oe){if(isNaN(oe)||oe%1!=0)throw new Error("Invalid argument passed to jsPDF.getPageInfo");return{objId:Ht[oe].objId,pageNumber:oe,pageContext:Ht[oe]}},gn=h.__private__.getPageInfoByObjId=function(oe){if(isNaN(oe)||oe%1!=0)throw new Error("Invalid argument passed to jsPDF.getPageInfoByObjId");for(var De in Ht)if(Ht[De].objId===oe)break;return Jn(De)},qi=h.__private__.getCurrentPageInfo=h.getCurrentPageInfo=function(){return{objId:Ht[re].objId,pageNumber:re,pageContext:Ht[re]}};h.addPage=function(){return wi.apply(this,arguments),this},h.setPage=function(){return wt.apply(this,arguments),lt.call(this,Oe[re]),this},h.insertPage=function(oe){return this.addPage(),this.movePage(re,oe),this},h.movePage=function(oe,De){var ut,Bt;if(oe>De){ut=Oe[oe],Bt=Ht[oe];for(var qt=oe;qt>De;qt--)Oe[qt]=Oe[qt-1],Ht[qt]=Ht[qt-1];Oe[De]=ut,Ht[De]=Bt,this.setPage(De)}else if(oe<De){ut=Oe[oe],Bt=Ht[oe];for(var Ri=oe;Ri<De;Ri++)Oe[Ri]=Oe[Ri+1],Ht[Ri]=Ht[Ri+1];Oe[De]=ut,Ht[De]=Bt,this.setPage(De)}return this},h.deletePage=function(){return Le.apply(this,arguments),this},h.__private__.text=h.text=function(oe,De,ut,Bt,qt){var Ri,Wi,Lr,vr,bn,_n,ta,Es,Wo,Do=(Bt=Bt||{}).scope||this;if(typeof oe=="number"&&typeof De=="number"&&(typeof ut=="string"||Array.isArray(ut))){var os=ut;ut=De,De=oe,oe=os}if(arguments[3]instanceof li==0?(Lr=arguments[4],vr=arguments[5],Lo(ta=arguments[3])==="object"&&ta!==null||(typeof Lr=="string"&&(vr=Lr,Lr=null),typeof ta=="string"&&(vr=ta,ta=null),typeof ta=="number"&&(Lr=ta,ta=null),Bt={flags:ta,angle:Lr,align:vr})):(z("The transform parameter of text() with a Matrix value"),Wo=qt),isNaN(De)||isNaN(ut)||oe==null)throw new Error("Invalid arguments passed to jsPDF.text");if(oe.length===0)return Do;var fs,ma="",mo=typeof Bt.lineHeightFactor=="number"?Bt.lineHeightFactor:$a,bi=Do.internal.scaleFactor;function Md(Oa){return Oa=Oa.split("	").join(Array(Bt.TabLen||9).join(" ")),dt(Oa,ta)}function Us(Oa){for(var Po,ys=Oa.concat(),xa=[],G0=ys.length;G0--;)typeof(Po=ys.shift())=="string"?xa.push(Po):Array.isArray(Oa)&&(Po.length===1||Po[1]===void 0&&Po[2]===void 0)?xa.push(Po[0]):xa.push([Po[0],Po[1],Po[2]]);return xa}function Oi(Oa,Po){var ys;if(typeof Oa=="string")ys=Po(Oa)[0];else if(Array.isArray(Oa)){for(var xa,G0,Dp=Oa.concat(),Hp=[],z1=Dp.length;z1--;)typeof(xa=Dp.shift())=="string"?Hp.push(Po(xa)[0]):Array.isArray(xa)&&typeof xa[0]=="string"&&(G0=Po(xa[0],xa[1],xa[2]),Hp.push([G0[0],G0[1],G0[2]]));ys=Hp}return ys}var c0=!1,YA=!0;if(typeof oe=="string")c0=!0;else if(Array.isArray(oe)){var j0=oe.concat();Wi=[];for(var XA,gl=j0.length;gl--;)(typeof(XA=j0.shift())!="string"||Array.isArray(XA)&&typeof XA[0]!="string")&&(YA=!1);c0=YA}if(c0===!1)throw new Error('Type of text must be string or Array. "'+oe+'" is not recognized.');typeof oe=="string"&&(oe=oe.match(/[\r?\n]/)?oe.split(/\r\n|\r|\n/g):[oe]);var bo=_t/Do.internal.scaleFactor,cd=bo*(mo-1);switch(Bt.baseline){case"bottom":ut-=cd;break;case"top":ut+=bo-cd;break;case"hanging":ut+=bo-2*cd;break;case"middle":ut+=bo/2-cd}if((_n=Bt.maxWidth||0)>0&&(typeof oe=="string"?oe=Do.splitTextToSize(oe,_n):Object.prototype.toString.call(oe)==="[object Array]"&&(oe=oe.reduce(function(Oa,Po){return Oa.concat(Do.splitTextToSize(Po,_n))},[]))),Ri={text:oe,x:De,y:ut,options:Bt,mutex:{pdfEscape:dt,activeFontKey:rt,fonts:ye,activeFontSize:_t}},St.publish("preProcessText",Ri),oe=Ri.text,Lr=(Bt=Ri.options).angle,Wo instanceof li==0&&Lr&&typeof Lr=="number"){Lr*=Math.PI/180,Bt.rotationDirection===0&&(Lr=-Lr),E===D&&(Lr=-Lr);var vo=Math.cos(Lr),to=Math.sin(Lr);Wo=new li(vo,to,-to,vo,0,0)}else Lr&&Lr instanceof li&&(Wo=Lr);E!==D||Wo||(Wo=Ki),(bn=Bt.charSpace||uc)!==void 0&&(ma+=L(Y(bn))+` Tc
`,this.setCharSpace(this.getCharSpace()||0)),(Es=Bt.horizontalScale)!==void 0&&(ma+=L(100*Es)+` Tz
`),Bt.lang;var $r=-1,hl=Bt.renderingMode!==void 0?Bt.renderingMode:Bt.stroke,kn=Do.internal.getCurrentPageInfo().pageContext;switch(hl){case 0:case!1:case"fill":$r=0;break;case 1:case!0:case"stroke":$r=1;break;case 2:case"fillThenStroke":$r=2;break;case 3:case"invisible":$r=3;break;case 4:case"fillAndAddForClipping":$r=4;break;case 5:case"strokeAndAddPathForClipping":$r=5;break;case 6:case"fillThenStrokeAndAddToPathForClipping":$r=6;break;case 7:case"addToPathForClipping":$r=7}var Zn=kn.usedRenderingMode!==void 0?kn.usedRenderingMode:-1;$r!==-1?ma+=$r+` Tr
`:Zn!==-1&&(ma+=`0 Tr
`),$r!==-1&&(kn.usedRenderingMode=$r),vr=Bt.align||"left";var pc,mc=_t*mo,Oc=Do.internal.pageSize.getWidth(),Lu=ye[rt];bn=Bt.charSpace||uc,_n=Bt.maxWidth||0,ta=Object.assign({autoencode:!0,noBOM:!0},Bt.flags);var Td=[],Yl=function(Oa){return Do.getStringUnitWidth(Oa,{font:Lu,charSpace:bn,fontSize:_t,doKerning:!1})*_t/bi};if(Object.prototype.toString.call(oe)==="[object Array]"){var io;Wi=Us(oe),vr!=="left"&&(pc=Wi.map(Yl));var ro,qA=0;if(vr==="right"){De-=pc[0],oe=[],gl=Wi.length;for(var JA=0;JA<gl;JA++)JA===0?(ro=Vc(De),io=eo(ut)):(ro=Y(qA-pc[JA]),io=-mc),oe.push([Wi[JA],ro,io]),qA=pc[JA]}else if(vr==="center"){De-=pc[0]/2,oe=[],gl=Wi.length;for(var Vu=0;Vu<gl;Vu++)Vu===0?(ro=Vc(De),io=eo(ut)):(ro=Y((qA-pc[Vu])/2),io=-mc),oe.push([Wi[Vu],ro,io]),qA=pc[Vu]}else if(vr==="left"){oe=[],gl=Wi.length;for(var Xl=0;Xl<gl;Xl++)oe.push(Wi[Xl])}else if(vr==="justify"&&Lu.encoding==="Identity-H"){oe=[],gl=Wi.length,_n=_n!==0?_n:Oc;for(var Bd=0,Qo=0;Qo<gl;Qo++)if(io=Qo===0?eo(ut):-mc,ro=Qo===0?Vc(De):Bd,Qo<gl-1){var ZA=Y((_n-pc[Qo])/(Wi[Qo].split(" ").length-1)),ks=Wi[Qo].split(" ");oe.push([ks[0]+" ",ro,io]),Bd=0;for(var gc=1;gc<ks.length;gc++){var mA=(Yl(ks[gc-1]+" "+ks[gc])-Yl(ks[gc]))*bi+ZA;gc==ks.length-1?oe.push([ks[gc],mA,0]):oe.push([ks[gc]+" ",mA,0]),Bd-=mA}}else oe.push([Wi[Qo],ro,io]);oe.push(["",Bd,0])}else{if(vr!=="justify")throw new Error('Unrecognized alignment option, use "left", "center", "right" or "justify".');for(oe=[],gl=Wi.length,_n=_n!==0?_n:Oc,Qo=0;Qo<gl;Qo++){io=Qo===0?eo(ut):-mc,ro=Qo===0?Vc(De):0;var $A=Wi[Qo].split(" ").length-1,j1=$A>0?(_n-pc[Qo])/$A:0;Qo<gl-1?Td.push(L(Y(j1))):Td.push(0),oe.push([Wi[Qo],ro,io])}}}(typeof Bt.R2L=="boolean"?Bt.R2L:bt)===!0&&(oe=Oi(oe,function(Oa,Po,ys){return[Oa.split("").reverse().join(""),Po,ys]})),Ri={text:oe,x:De,y:ut,options:Bt,mutex:{pdfEscape:dt,activeFontKey:rt,fonts:ye,activeFontSize:_t}},St.publish("postProcessText",Ri),oe=Ri.text,fs=Ri.mutex.isHex||!1;var eu=ye[rt].encoding;eu!=="WinAnsiEncoding"&&eu!=="StandardEncoding"||(oe=Oi(oe,function(Oa,Po,ys){return[Md(Oa),Po,ys]})),Wi=Us(oe),oe=[];for(var z0,tu,dd,d0=Array.isArray(Wi[0])?1:0,bl="",Dd=function(Oa,Po,ys){var xa="";return ys instanceof li?(ys=typeof Bt.angle=="number"?fi(ys,new li(1,0,0,1,Oa,Po)):fi(new li(1,0,0,1,Oa,Po),ys),E===D&&(ys=fi(new li(1,0,0,-1,0,0),ys)),xa=ys.join(" ")+` Tm
`):xa=L(Oa)+" "+L(Po)+` Td
`,xa},no=0;no<Wi.length;no++){switch(bl="",d0){case 1:dd=(fs?"<":"(")+Wi[no][0]+(fs?">":")"),z0=parseFloat(Wi[no][1]),tu=parseFloat(Wi[no][2]);break;case 0:dd=(fs?"<":"(")+Wi[no]+(fs?">":")"),z0=Vc(De),tu=eo(ut)}Td!==void 0&&Td[no]!==void 0&&(bl=Td[no]+` Tw
`),no===0?oe.push(bl+Dd(z0,tu,Wo)+dd):d0===0?oe.push(bl+dd):d0===1&&oe.push(bl+Dd(z0,tu,Wo)+dd)}oe=d0===0?oe.join(` Tj
T* `):oe.join(` Tj
`),oe+=` Tj
`;var Qs=`BT
/`;return Qs+=rt+" "+_t+` Tf
`,Qs+=L(_t*mo)+` TL
`,Qs+=nl+`
`,Qs+=ma,Qs+=oe,Me(Qs+="ET"),y[rt]=!0,Do};var Ca=h.__private__.clip=h.clip=function(oe){return Me(oe==="evenodd"?"W*":"W"),this};h.clipEvenOdd=function(){return Ca("evenodd")},h.__private__.discardPath=h.discardPath=function(){return Me("n"),this};var Bn=h.__private__.isValidStyle=function(oe){var De=!1;return[void 0,null,"S","D","F","DF","FD","f","f*","B","B*","n"].indexOf(oe)!==-1&&(De=!0),De};h.__private__.setDefaultPathOperation=h.setDefaultPathOperation=function(oe){return Bn(oe)&&(d=oe),this};var gs=h.__private__.getStyle=h.getStyle=function(oe){var De=d;switch(oe){case"D":case"S":De="S";break;case"F":De="f";break;case"FD":case"DF":De="B";break;case"f":case"f*":case"B":case"B*":De=oe}return De},yo=h.close=function(){return Me("h"),this};h.stroke=function(){return Me("S"),this},h.fill=function(oe){return Ac("f",oe),this},h.fillEvenOdd=function(oe){return Ac("f*",oe),this},h.fillStroke=function(oe){return Ac("B",oe),this},h.fillStrokeEvenOdd=function(oe){return Ac("B*",oe),this};var Ac=function(oe,De){Lo(De)==="object"?pa(De,oe):Me(oe)},Rn=function(oe){oe===null||E===D&&oe===void 0||(oe=gs(oe),Me(oe))};function hs(oe,De,ut,Bt,qt){var Ri=new D5(De||this.boundingBox,ut||this.xStep,Bt||this.yStep,this.gState,qt||this.matrix);Ri.stream=this.stream;var Wi=oe+"$$"+this.cloneIndex+++"$$";return Qi(Wi,Ri),Ri}var pa=function(oe,De){var ut=kt[oe.key],Bt=Ft[ut];if(Bt instanceof vf)Me("q"),Me(Ro(De)),Bt.gState&&h.setGState(Bt.gState),Me(oe.matrix.toString()+" cm"),Me("/"+ut+" sh"),Me("Q");else if(Bt instanceof D5){var qt=new li(1,0,0,-1,0,l0());oe.matrix&&(qt=qt.multiply(oe.matrix||Ki),ut=hs.call(Bt,oe.key,oe.boundingBox,oe.xStep,oe.yStep,qt).id),Me("q"),Me("/Pattern cs"),Me("/"+ut+" scn"),Bt.gState&&h.setGState(Bt.gState),Me(De),Me("Q")}},Ro=function(oe){switch(oe){case"f":case"F":case"n":return"W n";case"f*":return"W* n";case"B":case"S":return"W S";case"B*":return"W* S"}},Vo=h.moveTo=function(oe,De){return Me(L(Y(oe))+" "+L(q(De))+" m"),this},aa=h.lineTo=function(oe,De){return Me(L(Y(oe))+" "+L(q(De))+" l"),this},ba=h.curveTo=function(oe,De,ut,Bt,qt,Ri){return Me([L(Y(oe)),L(q(De)),L(Y(ut)),L(q(Bt)),L(Y(qt)),L(q(Ri)),"c"].join(" ")),this};h.__private__.line=h.line=function(oe,De,ut,Bt,qt){if(isNaN(oe)||isNaN(De)||isNaN(ut)||isNaN(Bt)||!Bn(qt))throw new Error("Invalid arguments passed to jsPDF.line");return E===B?this.lines([[ut-oe,Bt-De]],oe,De,[1,1],qt||"S"):this.lines([[ut-oe,Bt-De]],oe,De,[1,1]).stroke()},h.__private__.lines=h.lines=function(oe,De,ut,Bt,qt,Ri){var Wi,Lr,vr,bn,_n,ta,Es,Wo,Do,os,fs,ma;if(typeof oe=="number"&&(ma=ut,ut=De,De=oe,oe=ma),Bt=Bt||[1,1],Ri=Ri||!1,isNaN(De)||isNaN(ut)||!Array.isArray(oe)||!Array.isArray(Bt)||!Bn(qt)||typeof Ri!="boolean")throw new Error("Invalid arguments passed to jsPDF.lines");for(Vo(De,ut),Wi=Bt[0],Lr=Bt[1],bn=oe.length,os=De,fs=ut,vr=0;vr<bn;vr++)(_n=oe[vr]).length===2?(os=_n[0]*Wi+os,fs=_n[1]*Lr+fs,aa(os,fs)):(ta=_n[0]*Wi+os,Es=_n[1]*Lr+fs,Wo=_n[2]*Wi+os,Do=_n[3]*Lr+fs,os=_n[4]*Wi+os,fs=_n[5]*Lr+fs,ba(ta,Es,Wo,Do,os,fs));return Ri&&yo(),Rn(qt),this},h.path=function(oe){for(var De=0;De<oe.length;De++){var ut=oe[De],Bt=ut.c;switch(ut.op){case"m":Vo(Bt[0],Bt[1]);break;case"l":aa(Bt[0],Bt[1]);break;case"c":ba.apply(this,Bt);break;case"h":yo()}}return this},h.__private__.rect=h.rect=function(oe,De,ut,Bt,qt){if(isNaN(oe)||isNaN(De)||isNaN(ut)||isNaN(Bt)||!Bn(qt))throw new Error("Invalid arguments passed to jsPDF.rect");return E===B&&(Bt=-Bt),Me([L(Y(oe)),L(q(De)),L(Y(ut)),L(Y(Bt)),"re"].join(" ")),Rn(qt),this},h.__private__.triangle=h.triangle=function(oe,De,ut,Bt,qt,Ri,Wi){if(isNaN(oe)||isNaN(De)||isNaN(ut)||isNaN(Bt)||isNaN(qt)||isNaN(Ri)||!Bn(Wi))throw new Error("Invalid arguments passed to jsPDF.triangle");return this.lines([[ut-oe,Bt-De],[qt-ut,Ri-Bt],[oe-qt,De-Ri]],oe,De,[1,1],Wi,!0),this},h.__private__.roundedRect=h.roundedRect=function(oe,De,ut,Bt,qt,Ri,Wi){if(isNaN(oe)||isNaN(De)||isNaN(ut)||isNaN(Bt)||isNaN(qt)||isNaN(Ri)||!Bn(Wi))throw new Error("Invalid arguments passed to jsPDF.roundedRect");var Lr=4/3*(Math.SQRT2-1);return qt=Math.min(qt,.5*ut),Ri=Math.min(Ri,.5*Bt),this.lines([[ut-2*qt,0],[qt*Lr,0,qt,Ri-Ri*Lr,qt,Ri],[0,Bt-2*Ri],[0,Ri*Lr,-qt*Lr,Ri,-qt,Ri],[2*qt-ut,0],[-qt*Lr,0,-qt,-Ri*Lr,-qt,-Ri],[0,2*Ri-Bt],[0,-Ri*Lr,qt*Lr,-Ri,qt,-Ri]],oe+qt,De,[1,1],Wi,!0),this},h.__private__.ellipse=h.ellipse=function(oe,De,ut,Bt,qt){if(isNaN(oe)||isNaN(De)||isNaN(ut)||isNaN(Bt)||!Bn(qt))throw new Error("Invalid arguments passed to jsPDF.ellipse");var Ri=4/3*(Math.SQRT2-1)*ut,Wi=4/3*(Math.SQRT2-1)*Bt;return Vo(oe+ut,De),ba(oe+ut,De-Wi,oe+Ri,De-Bt,oe,De-Bt),ba(oe-Ri,De-Bt,oe-ut,De-Wi,oe-ut,De),ba(oe-ut,De+Wi,oe-Ri,De+Bt,oe,De+Bt),ba(oe+Ri,De+Bt,oe+ut,De+Wi,oe+ut,De),Rn(qt),this},h.__private__.circle=h.circle=function(oe,De,ut,Bt){if(isNaN(oe)||isNaN(De)||isNaN(ut)||!Bn(Bt))throw new Error("Invalid arguments passed to jsPDF.circle");return this.ellipse(oe,De,ut,ut,Bt)},h.setFont=function(oe,De,ut){return ut&&(De=I(De,ut)),rt=Wt(oe,De,{disableWarning:!1}),this};var Un=h.__private__.getFont=h.getFont=function(){return ye[Wt.apply(h,arguments)]};h.__private__.getFontList=h.getFontList=function(){var oe,De,ut={};for(oe in et)if(et.hasOwnProperty(oe))for(De in ut[oe]=[],et[oe])et[oe].hasOwnProperty(De)&&ut[oe].push(De);return ut},h.addFont=function(oe,De,ut,Bt,qt){var Ri=["StandardEncoding","MacRomanEncoding","Identity-H","WinAnsiEncoding"];return arguments[3]&&Ri.indexOf(arguments[3])!==-1?qt=arguments[3]:arguments[3]&&Ri.indexOf(arguments[3])==-1&&(ut=I(ut,Bt)),_i.call(this,oe,De,ut,qt=qt||"Identity-H")};var $a,hn=t.lineWidth||.200025,Bp=h.__private__.getLineWidth=h.getLineWidth=function(){return hn},Nu=h.__private__.setLineWidth=h.setLineWidth=function(oe){return hn=oe,Me(L(Y(oe))+" w"),this};h.__private__.setLineDash=Sn.API.setLineDash=Sn.API.setLineDashPattern=function(oe,De){if(oe=oe||[],De=De||0,isNaN(De)||!Array.isArray(oe))throw new Error("Invalid arguments passed to jsPDF.setLineDash");return oe=oe.map(function(ut){return L(Y(ut))}).join(" "),De=L(Y(De)),Me("["+oe+"] "+De+" d"),this};var KA=h.__private__.getLineHeight=h.getLineHeight=function(){return _t*$a};h.__private__.getLineHeight=h.getLineHeight=function(){return _t*$a};var nd=h.__private__.setLineHeightFactor=h.setLineHeightFactor=function(oe){return typeof(oe=oe||1.15)=="number"&&($a=oe),this},Lc=h.__private__.getLineHeightFactor=h.getLineHeightFactor=function(){return $a};nd(t.lineHeight);var Vc=h.__private__.getHorizontalCoordinate=function(oe){return Y(oe)},eo=h.__private__.getVerticalCoordinate=function(oe){return E===D?oe:Ht[re].mediaBox.topRightY-Ht[re].mediaBox.bottomLeftY-Y(oe)},Kl=h.__private__.getHorizontalCoordinateString=h.getHorizontalCoordinateString=function(oe){return L(Vc(oe))},ur=h.__private__.getVerticalCoordinateString=h.getVerticalCoordinateString=function(oe){return L(eo(oe))},ad=t.strokeColor||"0 G";h.__private__.getStrokeColor=h.getDrawColor=function(){return Ne(ad)},h.__private__.setStrokeColor=h.setDrawColor=function(oe,De,ut,Bt){return ad=Ie({ch1:oe,ch2:De,ch3:ut,ch4:Bt,pdfColorType:"draw",precision:2}),Me(ad),this};var _0=t.fillColor||"0 g";h.__private__.getFillColor=h.getFillColor=function(){return Ne(_0)},h.__private__.setFillColor=h.setFillColor=function(oe,De,ut,Bt){return _0=Ie({ch1:oe,ch2:De,ch3:ut,ch4:Bt,pdfColorType:"fill",precision:2}),Me(_0),this};var nl=t.textColor||"0 g",Ko=h.__private__.getTextColor=h.getTextColor=function(){return Ne(nl)};h.__private__.setTextColor=h.setTextColor=function(oe,De,ut,Bt){return nl=Ie({ch1:oe,ch2:De,ch3:ut,ch4:Bt,pdfColorType:"text",precision:3}),this};var uc=t.charSpace,po=h.__private__.getCharSpace=h.getCharSpace=function(){return parseFloat(uc||0)};h.__private__.setCharSpace=h.setCharSpace=function(oe){if(isNaN(oe))throw new Error("Invalid argument passed to jsPDF.setCharSpace");return uc=oe,this};var od=0;h.CapJoinStyles={0:0,butt:0,but:0,miter:0,1:1,round:1,rounded:1,circle:1,2:2,projecting:2,project:2,square:2,bevel:2},h.__private__.setLineCap=h.setLineCap=function(oe){var De=h.CapJoinStyles[oe];if(De===void 0)throw new Error("Line cap style of '"+oe+"' is not recognized. See or extend .CapJoinStyles property for valid styles");return od=De,Me(De+" J"),this};var Wc=0;h.__private__.setLineJoin=h.setLineJoin=function(oe){var De=h.CapJoinStyles[oe];if(De===void 0)throw new Error("Line join style of '"+oe+"' is not recognized. See or extend .CapJoinStyles property for valid styles");return Wc=De,Me(De+" j"),this},h.__private__.setLineMiterLimit=h.__private__.setMiterLimit=h.setLineMiterLimit=h.setMiterLimit=function(oe){if(oe=oe||0,isNaN(oe))throw new Error("Invalid argument passed to jsPDF.setLineMiterLimit");return Me(L(Y(oe))+" M"),this},h.GState=Jw,h.setGState=function(oe){(oe=typeof oe=="string"?At[mt[oe]]:a0(null,oe)).equals(yt)||(Me("/"+oe.id+" gs"),yt=oe)};var a0=function(oe,De){if(!oe||!mt[oe]){var ut=!1;for(var Bt in At)if(At.hasOwnProperty(Bt)&&At[Bt].equals(De)){ut=!0;break}if(ut)De=At[Bt];else{var qt="GS"+(Object.keys(At).length+1).toString(10);At[qt]=De,De.id=qt}return oe&&(mt[oe]=De.id),St.publish("addGState",De),De}};h.addGState=function(oe,De){return a0(oe,De),this},h.saveGraphicsState=function(){return Me("q"),ot.push({key:rt,size:_t,color:nl}),this},h.restoreGraphicsState=function(){Me("Q");var oe=ot.pop();return rt=oe.key,_t=oe.size,nl=oe.color,yt=null,this},h.setCurrentTransformationMatrix=function(oe){return Me(oe.toString()+" cm"),this},h.comment=function(oe){return Me("#"+oe),this};var Ql=function(oe,De){var ut=oe||0;Object.defineProperty(this,"x",{enumerable:!0,get:function(){return ut},set:function(Ri){isNaN(Ri)||(ut=parseFloat(Ri))}});var Bt=De||0;Object.defineProperty(this,"y",{enumerable:!0,get:function(){return Bt},set:function(Ri){isNaN(Ri)||(Bt=parseFloat(Ri))}});var qt="pt";return Object.defineProperty(this,"type",{enumerable:!0,get:function(){return qt},set:function(Ri){qt=Ri.toString()}}),this},sd=function(oe,De,ut,Bt){Ql.call(this,oe,De),this.type="rect";var qt=ut||0;Object.defineProperty(this,"w",{enumerable:!0,get:function(){return qt},set:function(Wi){isNaN(Wi)||(qt=parseFloat(Wi))}});var Ri=Bt||0;return Object.defineProperty(this,"h",{enumerable:!0,get:function(){return Ri},set:function(Wi){isNaN(Wi)||(Ri=parseFloat(Wi))}}),this},o0=function(){this.page=qe,this.currentPage=re,this.pages=Oe.slice(0),this.pagesContext=Ht.slice(0),this.x=ct,this.y=Ue,this.matrix=Ce,this.width=zr(re),this.height=al(re),this.outputDestination=st,this.id="",this.objectNumber=-1};o0.prototype.restore=function(){qe=this.page,re=this.currentPage,Ht=this.pagesContext,Oe=this.pages,ct=this.x,Ue=this.y,Ce=this.matrix,Xr(re,this.width),vs(re,this.height),st=this.outputDestination};var Ji=function(oe,De,ut,Bt,qt){gi.push(new o0),qe=re=0,Oe=[],ct=oe,Ue=De,Ce=qt,ui([ut,Bt])};for(var Cr in h.beginFormObject=function(oe,De,ut,Bt,qt){return Ji(oe,De,ut,Bt,qt),this},h.endFormObject=function(oe){return(function(De){if(gt[De])gi.pop().restore();else{var ut=new o0,Bt="Xo"+(Object.keys(ni).length+1).toString(10);ut.id=Bt,gt[De]=Bt,ni[Bt]=ut,St.publish("addFormObject",ut),gi.pop().restore()}})(oe),this},h.doFormObject=function(oe,De){var ut=ni[gt[oe]];return Me("q"),Me(De.toString()+" cm"),Me("/"+ut.id+" Do"),Me("Q"),this},h.getFormObject=function(oe){var De=ni[gt[oe]];return{x:De.x,y:De.y,width:De.width,height:De.height,matrix:De.matrix}},h.save=function(oe,De){return oe=oe||"generated.pdf",(De=De||{}).returnPromise=De.returnPromise||!1,De.returnPromise===!1?(S5(an(hr()),oe),typeof S5.unload=="function"&&ea.setTimeout&&setTimeout(S5.unload,911),this):new Promise(function(ut,Bt){try{var qt=S5(an(hr()),oe);typeof S5.unload=="function"&&ea.setTimeout&&setTimeout(S5.unload,911),ut(qt)}catch(Ri){Bt(Ri.message)}})},Sn.API)Sn.API.hasOwnProperty(Cr)&&(Cr==="events"&&Sn.API.events.length?(function(oe,De){var ut,Bt,qt;for(qt=De.length-1;qt!==-1;qt--)ut=De[qt][0],Bt=De[qt][1],oe.subscribe.apply(oe,[ut].concat(typeof Bt=="function"?[Bt]:Bt))})(St,Sn.API.events):h[Cr]=Sn.API[Cr]);function zr(oe){return Ht[oe].mediaBox.topRightX-Ht[oe].mediaBox.bottomLeftX}function Xr(oe,De){Ht[oe].mediaBox.topRightX=De+Ht[oe].mediaBox.bottomLeftX}function al(oe){return Ht[oe].mediaBox.topRightY-Ht[oe].mediaBox.bottomLeftY}function vs(oe,De){Ht[oe].mediaBox.topRightY=De+Ht[oe].mediaBox.bottomLeftY}var ld=h.getPageWidth=function(oe){return zr(oe=oe||re)/je},s0=h.setPageWidth=function(oe,De){Xr(oe,De*je)},l0=h.getPageHeight=function(oe){return al(oe=oe||re)/je},QA=h.setPageHeight=function(oe,De){vs(oe,De*je)};return h.internal={pdfEscape:dt,getStyle:gs,getFont:Un,getFontSize:Dt,getCharSpace:po,getTextColor:Ko,getLineHeight:KA,getLineHeightFactor:Lc,getLineWidth:Bp,write:xt,getHorizontalCoordinate:Vc,getVerticalCoordinate:eo,getCoordinateString:Kl,getVerticalCoordinateString:ur,collections:{},newObject:ke,newAdditionalObject:He,newObjectDeferred:nt,newObjectDeferredBegin:xe,getFilters:Ze,putStream:Lt,events:St,scaleFactor:je,pageSize:{getWidth:function(){return ld(re)},setWidth:function(oe){s0(re,oe)},getHeight:function(){return l0(re)},setHeight:function(oe){QA(re,oe)}},encryptionOptions:u,encryption:Cn,getEncryptor:function(oe){return u!==null?Cn.encryptor(oe,0):function(De){return De}},output:In,getNumberOfPages:Xt,get pages(){return Oe},out:Me,f2:V,f3:_,getPageInfo:Jn,getPageInfoByObjId:gn,getCurrentPageInfo:qi,getPDFVersion:w,Point:Ql,Rectangle:sd,Matrix:li,hasHotfix:Br},Object.defineProperty(h.internal.pageSize,"width",{get:function(){return ld(re)},set:function(oe){s0(re,oe)},enumerable:!0,configurable:!0}),Object.defineProperty(h.internal.pageSize,"height",{get:function(){return l0(re)},set:function(oe){QA(re,oe)},enumerable:!0,configurable:!0}),(function(oe){for(var De=0,ut=Mt.length;De<ut;De++){var Bt=_i.call(this,oe[De][0],oe[De][1],oe[De][2],Mt[De][3],!0);m===!1&&(y[Bt]=!0);var qt=oe[De][0].split("-");Sr({id:Bt,fontName:qt[0],fontStyle:qt[1]||""})}St.publish("addFonts",{fonts:ye,dictionary:et})}).call(h,Mt),rt="F1",wi(n,i),St.publish("initialized"),h}Cx.prototype.lsbFirstWord=function(t){return String.fromCharCode(255&t,t>>8&255,t>>16&255,t>>24&255)},Cx.prototype.toHexString=function(t){return t.split("").map(function(e){return("0"+(255&e.charCodeAt(0)).toString(16)).slice(-2)}).join("")},Cx.prototype.hexToBytes=function(t){for(var e=[],i=0;i<t.length;i+=2)e.push(String.fromCharCode(parseInt(t.substr(i,2),16)));return e.join("")},Cx.prototype.processOwnerPassword=function(t,e){return ZE(JE(e).substr(0,5),t)},Cx.prototype.encryptor=function(t,e){var i=JE(this.encryptionKey+String.fromCharCode(255&t,t>>8&255,t>>16&255,255&e,e>>8&255)).substr(0,10);return function(r){return ZE(i,r)}},Jw.prototype.equals=function(t){var e,i="id,objectNumber,equals";if(!t||Lo(t)!==Lo(this))return!1;var r=0;for(e in this)if(!(i.indexOf(e)>=0)){if(this.hasOwnProperty(e)&&!t.hasOwnProperty(e)||this[e]!==t[e])return!1;r++}for(e in t)t.hasOwnProperty(e)&&i.indexOf(e)<0&&r--;return r===0},Sn.API={events:[]},Sn.version="4.2.1";var Ul=Sn.API,mL=1,Ry=function(t){return t.replace(/\\/g,"\\\\").replace(/\(/g,"\\(").replace(/\)/g,"\\)")},EC=function(t){return t.replace(/\\\\/g,"\\").replace(/\\\(/g,"(").replace(/\\\)/g,")")},ly=function(t){return t.toString().replace(/#/g,"#23").replace(/[\s\n\r()<>[\]{}\/%]/g,function(e){var i=e.charCodeAt(0).toString(16).toUpperCase();return"#"+(i.length===1?"0"+i:i)})},ua=function(t){return t.toFixed(2)},cf=function(t){return t.toFixed(5)};Ul.__acroform__={};var zA=function(t,e){t.prototype=Object.create(e.prototype),t.prototype.constructor=t},dj=function(t){return t*mL},Cm=function(t){var e=new mie,i=nn.internal.getHeight(t)||0,r=nn.internal.getWidth(t)||0;return e.BBox=[0,0,Number(ua(r)),Number(ua(i))],e},K3e=Ul.__acroform__.setBit=function(t,e){if(t=t||0,e=e||0,isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.setBit");return t|1<<e},Q3e=Ul.__acroform__.clearBit=function(t,e){if(t=t||0,e=e||0,isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.clearBit");return t&~(1<<e)},Y3e=Ul.__acroform__.getBit=function(t,e){if(isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.getBit");return t&1<<e?1:0},ac=Ul.__acroform__.getBitForPdf=function(t,e){if(isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.getBitForPdf");return Y3e(t,e-1)},oc=Ul.__acroform__.setBitForPdf=function(t,e){if(isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.setBitForPdf");return K3e(t,e-1)},sc=Ul.__acroform__.clearBitForPdf=function(t,e){if(isNaN(t)||isNaN(e))throw new Error("Invalid arguments passed to jsPDF.API.__acroform__.clearBitForPdf");return Q3e(t,e-1)},X3e=Ul.__acroform__.calculateCoordinates=function(t,e){var i=e.internal.getHorizontalCoordinate,r=e.internal.getVerticalCoordinate,n=t[0],a=t[1],s=t[2],l=t[3],c={};return c.lowerLeft_X=i(n)||0,c.lowerLeft_Y=r(a+l)||0,c.upperRight_X=i(n+s)||0,c.upperRight_Y=r(a)||0,[Number(ua(c.lowerLeft_X)),Number(ua(c.lowerLeft_Y)),Number(ua(c.upperRight_X)),Number(ua(c.upperRight_Y))]},q3e=function(t){if(t.appearanceStreamContent)return t.appearanceStreamContent;if(t.V||t.DV){var e=[],i=t._V||t.DV,r=$E(t,i),n=t.scope.internal.getFont(t.fontName,t.fontStyle).id;e.push("/Tx BMC"),e.push("q"),e.push("BT"),e.push(t.scope.__private__.encodeColorString(t.color)),e.push("/"+n+" "+ua(r.fontSize)+" Tf"),e.push("1 0 0 1 0 0 Tm"),e.push(r.text),e.push("ET"),e.push("Q"),e.push("EMC");var a=Cm(t);return a.scope=t.scope,a.stream=e.join(`
`),a}},$E=function(t,e){var i=t.fontSize===0?t.maxFontSize:t.fontSize,r={text:"",fontSize:""},n=(e=(e=e.substr(0,1)=="("?e.substr(1):e).substr(e.length-1)==")"?e.substr(0,e.length-1):e).split(" ");n=t.multiline?n.map(function(V){return V.split(`
`)}):n.map(function(V){return[V]});var a=i,s=nn.internal.getHeight(t)||0;s=s<0?-s:s;var l=nn.internal.getWidth(t)||0;l=l<0?-l:l;var c=function(V,_,Y){if(V+1<n.length){var q=_+" "+n[V+1][0];return Hv(q,t,Y).width<=l-4}return!1};a++;e:for(;a>0;){e="",a--;var d,u,m=Hv("3",t,a).height,y=t.multiline?s-a:(s-m)/2,h=y+=2,x=0,w=0,b=0;if(a<=0){e=`(...) Tj
`,e+="% Width of Text: "+Hv(e,t,a=12).width+", FieldWidth:"+l+`
`;break}for(var v="",B=0,D=0;D<n.length;D++)if(n.hasOwnProperty(D)){var E=!1;if(n[D].length!==1&&b!==n[D].length-1){if((m+2)*(B+2)+2>s)continue e;v+=n[D][b],E=!0,w=D,D--}else{v=(v+=n[D][b]+" ").substr(v.length-1)==" "?v.substr(0,v.length-1):v;var U=parseInt(D),k=c(U,v,a),I=D>=n.length-1;if(k&&!I){v+=" ",b=0;continue}if(k||I){if(I)w=U;else if(t.multiline&&(m+2)*(B+2)+2>s)continue e}else{if(!t.multiline||(m+2)*(B+2)+2>s)continue e;w=U}}for(var L="",z=x;z<=w;z++){var G=n[z];if(t.multiline){if(z===w){L+=G[b]+" ",b=(b+1)%G.length;continue}if(z===x){L+=G[G.length-1]+" ";continue}}L+=G[0]+" "}switch(L=L.substr(L.length-1)==" "?L.substr(0,L.length-1):L,u=Hv(L,t,a).width,t.textAlign){case"right":d=l-u-2;break;case"center":d=(l-u)/2;break;default:d=2}e+=ua(d)+" "+ua(h)+` Td
`,e+="("+Ry(L)+`) Tj
`,e+=-ua(d)+` 0 Td
`,h=-(a+2),u=0,x=E?w:w+1,B++,v=""}break}return r.text=e,r.fontSize=a,r},Hv=function(t,e,i){var r=e.scope.internal.getFont(e.fontName,e.fontStyle),n=e.scope.getStringUnitWidth(t,{font:r,fontSize:parseFloat(i),charSpace:0})*parseFloat(i);return{height:e.scope.getStringUnitWidth("3",{font:r,fontSize:parseFloat(i),charSpace:0})*parseFloat(i)*1.5,width:n}},J3e={fields:[],xForms:[],acroFormDictionaryRoot:null,printedOut:!1,internal:null,isInitialized:!1},Z3e=function(t,e){var i={type:"reference",object:t};e.internal.getPageInfo(t.page).pageContext.annotations.find(function(r){return r.type===i.type&&r.object===i.object})===void 0&&e.internal.getPageInfo(t.page).pageContext.annotations.push(i)},$3e=function(t,e){if(e.scope=t,t.internal!==void 0&&(t.internal.acroformPlugin===void 0||t.internal.acroformPlugin.isInitialized===!1)){if(U1.FieldNum=0,t.internal.acroformPlugin=JSON.parse(JSON.stringify(J3e)),t.internal.acroformPlugin.acroFormDictionaryRoot)throw new Error("Exception while creating AcroformDictionary");mL=t.internal.scaleFactor,t.internal.acroformPlugin.acroFormDictionaryRoot=new gie,t.internal.acroformPlugin.acroFormDictionaryRoot.scope=t,t.internal.acroformPlugin.acroFormDictionaryRoot._eventID=t.internal.events.subscribe("postPutResources",function(){(function(i){i.internal.events.unsubscribe(i.internal.acroformPlugin.acroFormDictionaryRoot._eventID),delete i.internal.acroformPlugin.acroFormDictionaryRoot._eventID,i.internal.acroformPlugin.printedOut=!0})(t)}),t.internal.events.subscribe("buildDocument",function(){(function(i){i.internal.acroformPlugin.acroFormDictionaryRoot.objId=void 0;var r=i.internal.acroformPlugin.acroFormDictionaryRoot.Fields;for(var n in r)if(r.hasOwnProperty(n)){var a=r[n];a.objId=void 0,a.hasAnnotation&&Z3e(a,i)}})(t)}),t.internal.events.subscribe("putCatalog",function(){(function(i){if(i.internal.acroformPlugin.acroFormDictionaryRoot===void 0)throw new Error("putCatalogCallback: Root missing.");i.internal.write("/AcroForm "+i.internal.acroformPlugin.acroFormDictionaryRoot.objId+" 0 R")})(t)}),t.internal.events.subscribe("postPutPages",function(i){(function(r,n){var a=!r;for(var s in r||(n.internal.newObjectDeferredBegin(n.internal.acroformPlugin.acroFormDictionaryRoot.objId,!0),n.internal.acroformPlugin.acroFormDictionaryRoot.putStream()),r=r||n.internal.acroformPlugin.acroFormDictionaryRoot.Kids)if(r.hasOwnProperty(s)){var l=r[s],c=[],d=l.Rect;if(l.Rect&&(l.Rect=X3e(l.Rect,n)),n.internal.newObjectDeferredBegin(l.objId,!0),l.DA=nn.createDefaultAppearanceStream(l),Lo(l)==="object"&&typeof l.getKeyValueListForStream=="function"&&(c=l.getKeyValueListForStream()),l.Rect=d,l.hasAppearanceStream&&!l.appearanceStreamContent){var u=q3e(l);c.push({key:"AP",value:"<</N "+u+">>"}),n.internal.acroformPlugin.xForms.push(u)}if(l.appearanceStreamContent){var m="";for(var y in l.appearanceStreamContent)if(l.appearanceStreamContent.hasOwnProperty(y)){var h=l.appearanceStreamContent[y];if(m+="/"+y+" ",m+="<<",Object.keys(h).length>=1||Array.isArray(h)){for(var s in h)if(h.hasOwnProperty(s)){var x=h[s];typeof x=="function"&&(x=x.call(n,l)),m+="/"+s+" "+x+" ",n.internal.acroformPlugin.xForms.indexOf(x)>=0||n.internal.acroformPlugin.xForms.push(x)}}else typeof(x=h)=="function"&&(x=x.call(n,l)),m+="/"+s+" "+x,n.internal.acroformPlugin.xForms.indexOf(x)>=0||n.internal.acroformPlugin.xForms.push(x);m+=">>"}c.push({key:"AP",value:`<<
`+m+">>"})}n.internal.putStream({additionalKeyValues:c,objectId:l.objId}),n.internal.out("endobj")}a&&(function(w,b){for(var v in w)if(w.hasOwnProperty(v)){var B=v,D=w[v];b.internal.newObjectDeferredBegin(D.objId,!0),Lo(D)==="object"&&typeof D.putStream=="function"&&D.putStream(),delete w[B]}})(n.internal.acroformPlugin.xForms,n)})(i,t)}),t.internal.acroformPlugin.isInitialized=!0}},pie=Ul.__acroform__.arrayToPdfArray=function(t,e,i){var r=function(s){return s};if(Array.isArray(t)){for(var n="[",a=0;a<t.length;a++)switch(a!==0&&(n+=" "),Lo(t[a])){case"boolean":case"number":case"object":n+=t[a].toString();break;case"string":t[a].substr(0,1)==="/"?n+="/"+ly(t[a].substr(1)):(e!==void 0&&i&&(r=i.internal.getEncryptor(e)),n+="("+Ry(r(t[a].toString()))+")")}return n+"]"}throw new Error("Invalid argument passed to jsPDF.__acroform__.arrayToPdfArray")},sB=function(t,e,i){var r=function(n){return n};return e!==void 0&&i&&(r=i.internal.getEncryptor(e)),(t=t||"").toString(),"("+Ry(r(t))+")"},Hm=function(){this._objId=void 0,this._scope=void 0,Object.defineProperty(this,"objId",{get:function(){if(this._objId===void 0){if(this.scope===void 0)return;this._objId=this.scope.internal.newObjectDeferred()}return this._objId},set:function(t){this._objId=t}}),Object.defineProperty(this,"scope",{value:this._scope,writable:!0})};Hm.prototype.toString=function(){return this.objId+" 0 R"},Hm.prototype.putStream=function(){var t=this.getKeyValueListForStream();this.scope.internal.putStream({data:this.stream,additionalKeyValues:t,objectId:this.objId}),this.scope.internal.out("endobj")},Hm.prototype.getKeyValueListForStream=function(){var t=[],e=Object.getOwnPropertyNames(this).filter(function(a){return a!="content"&&a!="appearanceStreamContent"&&a!="scope"&&a!="objId"&&a.substring(0,1)!="_"});for(var i in e)if(Object.getOwnPropertyDescriptor(this,e[i]).configurable===!1){var r=e[i],n=this[r];n&&(Array.isArray(n)?t.push({key:r,value:pie(n,this.objId,this.scope)}):n instanceof Hm?(n.scope=this.scope,t.push({key:r,value:n.objId+" 0 R"})):typeof n!="function"&&t.push({key:r,value:n}))}return t};var mie=function(){Hm.call(this),Object.defineProperty(this,"Type",{value:"/XObject",configurable:!1,writable:!0}),Object.defineProperty(this,"Subtype",{value:"/Form",configurable:!1,writable:!0}),Object.defineProperty(this,"FormType",{value:1,configurable:!1,writable:!0});var t,e=[];Object.defineProperty(this,"BBox",{configurable:!1,get:function(){return e},set:function(i){e=i}}),Object.defineProperty(this,"Resources",{value:"2 0 R",configurable:!1,writable:!0}),Object.defineProperty(this,"stream",{enumerable:!1,configurable:!0,set:function(i){t=i.trim()},get:function(){return t||null}})};zA(mie,Hm);var gie=function(){Hm.call(this);var t,e=[];Object.defineProperty(this,"Kids",{enumerable:!1,configurable:!0,get:function(){return e.length>0?e:void 0}}),Object.defineProperty(this,"Fields",{enumerable:!1,configurable:!1,get:function(){return e}}),Object.defineProperty(this,"DA",{enumerable:!1,configurable:!1,get:function(){if(t){var i=function(r){return r};return this.scope&&(i=this.scope.internal.getEncryptor(this.objId)),"("+Ry(i(t))+")"}},set:function(i){t=i}})};zA(gie,Hm);var U1=function t(){Hm.call(this);var e=4;Object.defineProperty(this,"F",{enumerable:!1,configurable:!1,get:function(){return e},set:function(v){if(isNaN(v))throw new Error('Invalid value "'+v+'" for attribute F supplied.');e=v}}),Object.defineProperty(this,"showWhenPrinted",{enumerable:!0,configurable:!0,get:function(){return!!ac(e,3)},set:function(v){v?this.F=oc(e,3):this.F=sc(e,3)}});var i=0;Object.defineProperty(this,"Ff",{enumerable:!1,configurable:!1,get:function(){return i},set:function(v){if(isNaN(v))throw new Error('Invalid value "'+v+'" for attribute Ff supplied.');i=v}});var r=[];Object.defineProperty(this,"Rect",{enumerable:!1,configurable:!1,get:function(){if(r.length!==0)return r},set:function(v){r=v!==void 0?v:[]}}),Object.defineProperty(this,"x",{enumerable:!0,configurable:!0,get:function(){return!r||isNaN(r[0])?0:r[0]},set:function(v){r[0]=v}}),Object.defineProperty(this,"y",{enumerable:!0,configurable:!0,get:function(){return!r||isNaN(r[1])?0:r[1]},set:function(v){r[1]=v}}),Object.defineProperty(this,"width",{enumerable:!0,configurable:!0,get:function(){return!r||isNaN(r[2])?0:r[2]},set:function(v){r[2]=v}}),Object.defineProperty(this,"height",{enumerable:!0,configurable:!0,get:function(){return!r||isNaN(r[3])?0:r[3]},set:function(v){r[3]=v}});var n="";Object.defineProperty(this,"FT",{enumerable:!0,configurable:!1,get:function(){return n},set:function(v){switch(v){case"/Btn":case"/Tx":case"/Ch":case"/Sig":n=v;break;default:throw new Error('Invalid value "'+v+'" for attribute FT supplied.')}}});var a=null;Object.defineProperty(this,"T",{enumerable:!0,configurable:!1,get:function(){if(!a||a.length<1){if(this instanceof TF)return;a="FieldObject"+t.FieldNum++}var v=function(B){return B};return this.scope&&(v=this.scope.internal.getEncryptor(this.objId)),"("+Ry(v(a))+")"},set:function(v){a=v.toString()}}),Object.defineProperty(this,"fieldName",{configurable:!0,enumerable:!0,get:function(){return a},set:function(v){a=v}});var s="helvetica";Object.defineProperty(this,"fontName",{enumerable:!0,configurable:!0,get:function(){return s},set:function(v){s=v}});var l="normal";Object.defineProperty(this,"fontStyle",{enumerable:!0,configurable:!0,get:function(){return l},set:function(v){l=v}});var c=0;Object.defineProperty(this,"fontSize",{enumerable:!0,configurable:!0,get:function(){return c},set:function(v){c=v}});var d=void 0;Object.defineProperty(this,"maxFontSize",{enumerable:!0,configurable:!0,get:function(){return d===void 0?50/mL:d},set:function(v){d=v}});var u="black";Object.defineProperty(this,"color",{enumerable:!0,configurable:!0,get:function(){return u},set:function(v){u=v}});var m="/F1 0 Tf 0 g";Object.defineProperty(this,"DA",{enumerable:!0,configurable:!1,get:function(){if(!(!m||this instanceof TF||this instanceof _f))return sB(m,this.objId,this.scope)},set:function(v){v=v.toString(),m=v}});var y=null;Object.defineProperty(this,"DV",{enumerable:!1,configurable:!1,get:function(){if(y)return this instanceof Xc==0?sB(y,this.objId,this.scope):y},set:function(v){v=v.toString(),y=this instanceof Xc==0?v.substr(0,1)==="("?EC(v.substr(1,v.length-2)):EC(v):v}}),Object.defineProperty(this,"defaultValue",{enumerable:!0,configurable:!0,get:function(){return this instanceof Xc==1?EC(y.substr(1,y.length-1)):y},set:function(v){v=v.toString(),y=this instanceof Xc==1?"/"+ly(v):v}});var h=null;Object.defineProperty(this,"_V",{enumerable:!1,configurable:!1,get:function(){if(h)return h},set:function(v){this.V=v}}),Object.defineProperty(this,"V",{enumerable:!1,configurable:!1,get:function(){if(h)return this instanceof Xc==0?sB(h,this.objId,this.scope):h},set:function(v){v=v.toString(),h=this instanceof Xc==0?v.substr(0,1)==="("?EC(v.substr(1,v.length-2)):EC(v):v}}),Object.defineProperty(this,"value",{enumerable:!0,configurable:!0,get:function(){return this instanceof Xc==1?EC(h.substr(1,h.length-1)):h},set:function(v){v=v.toString(),h=this instanceof Xc==1?"/"+ly(v):v}}),Object.defineProperty(this,"hasAnnotation",{enumerable:!0,configurable:!0,get:function(){return this.Rect}}),Object.defineProperty(this,"Type",{enumerable:!0,configurable:!1,get:function(){return this.hasAnnotation?"/Annot":null}}),Object.defineProperty(this,"Subtype",{enumerable:!0,configurable:!1,get:function(){return this.hasAnnotation?"/Widget":null}});var x,w=!1;Object.defineProperty(this,"hasAppearanceStream",{enumerable:!0,configurable:!0,get:function(){return w},set:function(v){v=!!v,w=v}}),Object.defineProperty(this,"page",{enumerable:!0,configurable:!0,get:function(){if(x)return x},set:function(v){x=v}}),Object.defineProperty(this,"readOnly",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,1)},set:function(v){v?this.Ff=oc(this.Ff,1):this.Ff=sc(this.Ff,1)}}),Object.defineProperty(this,"required",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,2)},set:function(v){v?this.Ff=oc(this.Ff,2):this.Ff=sc(this.Ff,2)}}),Object.defineProperty(this,"noExport",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,3)},set:function(v){v?this.Ff=oc(this.Ff,3):this.Ff=sc(this.Ff,3)}});var b=null;Object.defineProperty(this,"Q",{enumerable:!0,configurable:!1,get:function(){if(b!==null)return b},set:function(v){if([0,1,2].indexOf(v)===-1)throw new Error('Invalid value "'+v+'" for attribute Q supplied.');b=v}}),Object.defineProperty(this,"textAlign",{get:function(){var v;switch(b){case 0:default:v="left";break;case 1:v="center";break;case 2:v="right"}return v},configurable:!0,enumerable:!0,set:function(v){switch(v){case"right":case 2:b=2;break;case"center":case 1:b=1;break;default:b=0}}})};zA(U1,Hm);var W5=function(){U1.call(this),this.FT="/Ch",this.V="()",this.fontName="zapfdingbats";var t=0;Object.defineProperty(this,"TI",{enumerable:!0,configurable:!1,get:function(){return t},set:function(i){t=i}}),Object.defineProperty(this,"topIndex",{enumerable:!0,configurable:!0,get:function(){return t},set:function(i){t=i}});var e=[];Object.defineProperty(this,"Opt",{enumerable:!0,configurable:!1,get:function(){return pie(e,this.objId,this.scope)},set:function(i){var r,n;n=[],typeof(r=i)=="string"&&(n=(function(a,s,l){l||(l=1);for(var c,d=[];c=s.exec(a);)d.push(c[l]);return d})(r,/\((.*?)\)/g)),e=n}}),this.getOptions=function(){return e},this.setOptions=function(i){e=i,this.sort&&e.sort()},this.addOption=function(i){i=(i=i||"").toString(),e.push(i),this.sort&&e.sort()},this.removeOption=function(i,r){for(r=r||!1,i=(i=i||"").toString();e.indexOf(i)!==-1&&(e.splice(e.indexOf(i),1),r!==!1););},Object.defineProperty(this,"combo",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,18)},set:function(i){i?this.Ff=oc(this.Ff,18):this.Ff=sc(this.Ff,18)}}),Object.defineProperty(this,"edit",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,19)},set:function(i){this.combo===!0&&(i?this.Ff=oc(this.Ff,19):this.Ff=sc(this.Ff,19))}}),Object.defineProperty(this,"sort",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,20)},set:function(i){i?(this.Ff=oc(this.Ff,20),e.sort()):this.Ff=sc(this.Ff,20)}}),Object.defineProperty(this,"multiSelect",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,22)},set:function(i){i?this.Ff=oc(this.Ff,22):this.Ff=sc(this.Ff,22)}}),Object.defineProperty(this,"doNotSpellCheck",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,23)},set:function(i){i?this.Ff=oc(this.Ff,23):this.Ff=sc(this.Ff,23)}}),Object.defineProperty(this,"commitOnSelChange",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,27)},set:function(i){i?this.Ff=oc(this.Ff,27):this.Ff=sc(this.Ff,27)}}),this.hasAppearanceStream=!1};zA(W5,U1);var O5=function(){W5.call(this),this.fontName="helvetica",this.combo=!1};zA(O5,W5);var _5=function(){O5.call(this),this.combo=!0};zA(_5,O5);var mw=function(){_5.call(this),this.edit=!0};zA(mw,_5);var Xc=function(){U1.call(this),this.FT="/Btn",Object.defineProperty(this,"noToggleToOff",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,15)},set:function(i){i?this.Ff=oc(this.Ff,15):this.Ff=sc(this.Ff,15)}}),Object.defineProperty(this,"radio",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,16)},set:function(i){i?this.Ff=oc(this.Ff,16):this.Ff=sc(this.Ff,16)}}),Object.defineProperty(this,"pushButton",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,17)},set:function(i){i?this.Ff=oc(this.Ff,17):this.Ff=sc(this.Ff,17)}}),Object.defineProperty(this,"radioIsUnison",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,26)},set:function(i){i?this.Ff=oc(this.Ff,26):this.Ff=sc(this.Ff,26)}});var t,e={};Object.defineProperty(this,"MK",{enumerable:!1,configurable:!1,get:function(){var i=function(a){return a};if(this.scope&&(i=this.scope.internal.getEncryptor(this.objId)),Object.keys(e).length!==0){var r,n=[];for(r in n.push("<<"),e)n.push("/"+r+" ("+Ry(i(e[r]))+")");return n.push(">>"),n.join(`
`)}},set:function(i){Lo(i)==="object"&&(e=i)}}),Object.defineProperty(this,"caption",{enumerable:!0,configurable:!0,get:function(){return e.CA||""},set:function(i){typeof i=="string"&&(e.CA=i)}}),Object.defineProperty(this,"AS",{enumerable:!1,configurable:!1,get:function(){return t},set:function(i){var r=i==null?"":i.toString();r.substr(0,1)==="/"&&(r=r.substr(1)),t="/"+ly(r)}}),Object.defineProperty(this,"appearanceState",{enumerable:!0,configurable:!0,get:function(){return t.substr(1,t.length-1)},set:function(i){t="/"+ly(i)}})};zA(Xc,U1);var gw=function(){Xc.call(this),this.pushButton=!0};zA(gw,Xc);var j5=function(){Xc.call(this),this.radio=!0,this.pushButton=!1;var t=[];Object.defineProperty(this,"Kids",{enumerable:!0,configurable:!1,get:function(){return t},set:function(e){t=e!==void 0?e:[]}})};zA(j5,Xc);var TF=function(){var t,e;U1.call(this),Object.defineProperty(this,"Parent",{enumerable:!1,configurable:!1,get:function(){return t},set:function(n){t=n}}),Object.defineProperty(this,"optionName",{enumerable:!1,configurable:!0,get:function(){return e},set:function(n){e=n}});var i,r={};Object.defineProperty(this,"MK",{enumerable:!1,configurable:!1,get:function(){var n=function(l){return l};this.scope&&(n=this.scope.internal.getEncryptor(this.objId));var a,s=[];for(a in s.push("<<"),r)s.push("/"+a+" ("+Ry(n(r[a]))+")");return s.push(">>"),s.join(`
`)},set:function(n){Lo(n)==="object"&&(r=n)}}),Object.defineProperty(this,"caption",{enumerable:!0,configurable:!0,get:function(){return r.CA||""},set:function(n){typeof n=="string"&&(r.CA=n)}}),Object.defineProperty(this,"AS",{enumerable:!1,configurable:!1,get:function(){return i},set:function(n){var a=n==null?"":n.toString();a.substr(0,1)==="/"&&(a=a.substr(1)),i="/"+ly(a)}}),Object.defineProperty(this,"appearanceState",{enumerable:!0,configurable:!0,get:function(){return i.substr(1,i.length-1)},set:function(n){var a=n==null?"":n.toString();a.substr(0,1)==="/"&&(a=a.substr(1)),i="/"+ly(a)}}),this.caption="l",this.appearanceState="Off",this._AppearanceType=nn.RadioButton.Circle,this.appearanceStreamContent=this._AppearanceType.createAppearanceStream(this.optionName)};zA(TF,U1),j5.prototype.setAppearance=function(t){if(!("createAppearanceStream"in t)||!("getCA"in t))throw new Error("Couldn't assign Appearance to RadioButton. Appearance was Invalid!");for(var e in this.Kids)if(this.Kids.hasOwnProperty(e)){var i=this.Kids[e];i.appearanceStreamContent=t.createAppearanceStream(i.optionName),i.caption=t.getCA()}},j5.prototype.createOption=function(t){var e=new TF;return e.Parent=this,e.optionName=t,this.Kids.push(e),e4e.call(this.scope,e),e};var hw=function(){Xc.call(this),this.fontName="zapfdingbats",this.caption="3",this.appearanceState="On",this.value="On",this.textAlign="center",this.appearanceStreamContent=nn.CheckBox.createAppearanceStream()};zA(hw,Xc);var _f=function(){U1.call(this),this.FT="/Tx",Object.defineProperty(this,"multiline",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,13)},set:function(e){e?this.Ff=oc(this.Ff,13):this.Ff=sc(this.Ff,13)}}),Object.defineProperty(this,"fileSelect",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,21)},set:function(e){e?this.Ff=oc(this.Ff,21):this.Ff=sc(this.Ff,21)}}),Object.defineProperty(this,"doNotSpellCheck",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,23)},set:function(e){e?this.Ff=oc(this.Ff,23):this.Ff=sc(this.Ff,23)}}),Object.defineProperty(this,"doNotScroll",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,24)},set:function(e){e?this.Ff=oc(this.Ff,24):this.Ff=sc(this.Ff,24)}}),Object.defineProperty(this,"comb",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,25)},set:function(e){e?this.Ff=oc(this.Ff,25):this.Ff=sc(this.Ff,25)}}),Object.defineProperty(this,"richText",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,26)},set:function(e){e?this.Ff=oc(this.Ff,26):this.Ff=sc(this.Ff,26)}});var t=null;Object.defineProperty(this,"MaxLen",{enumerable:!0,configurable:!1,get:function(){return t},set:function(e){t=e}}),Object.defineProperty(this,"maxLength",{enumerable:!0,configurable:!0,get:function(){return t},set:function(e){Number.isInteger(e)&&(t=e)}}),Object.defineProperty(this,"hasAppearanceStream",{enumerable:!0,configurable:!0,get:function(){return this.V||this.DV}})};zA(_f,U1);var fw=function(){_f.call(this),Object.defineProperty(this,"password",{enumerable:!0,configurable:!0,get:function(){return!!ac(this.Ff,14)},set:function(t){t?this.Ff=oc(this.Ff,14):this.Ff=sc(this.Ff,14)}}),this.password=!0};zA(fw,_f);var nn={CheckBox:{createAppearanceStream:function(){return{N:{On:nn.CheckBox.YesNormal},D:{On:nn.CheckBox.YesPushDown,Off:nn.CheckBox.OffPushDown}}},YesPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=[],r=t.scope.internal.getFont(t.fontName,t.fontStyle).id,n=t.scope.__private__.encodeColorString(t.color),a=$E(t,t.caption);return i.push("0.749023 g"),i.push("0 0 "+ua(nn.internal.getWidth(t))+" "+ua(nn.internal.getHeight(t))+" re"),i.push("f"),i.push("BMC"),i.push("q"),i.push("0 0 1 rg"),i.push("/"+r+" "+ua(a.fontSize)+" Tf "+n),i.push("BT"),i.push(a.text),i.push("ET"),i.push("Q"),i.push("EMC"),e.stream=i.join(`
`),e},YesNormal:function(t){var e=Cm(t);e.scope=t.scope;var i=t.scope.internal.getFont(t.fontName,t.fontStyle).id,r=t.scope.__private__.encodeColorString(t.color),n=[],a=nn.internal.getHeight(t),s=nn.internal.getWidth(t),l=$E(t,t.caption);return n.push("1 g"),n.push("0 0 "+ua(s)+" "+ua(a)+" re"),n.push("f"),n.push("q"),n.push("0 0 1 rg"),n.push("0 0 "+ua(s-1)+" "+ua(a-1)+" re"),n.push("W"),n.push("n"),n.push("0 g"),n.push("BT"),n.push("/"+i+" "+ua(l.fontSize)+" Tf "+r),n.push(l.text),n.push("ET"),n.push("Q"),e.stream=n.join(`
`),e},OffPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=[];return i.push("0.749023 g"),i.push("0 0 "+ua(nn.internal.getWidth(t))+" "+ua(nn.internal.getHeight(t))+" re"),i.push("f"),e.stream=i.join(`
`),e}},RadioButton:{Circle:{createAppearanceStream:function(t){var e={D:{Off:nn.RadioButton.Circle.OffPushDown},N:{}};return e.N[t]=nn.RadioButton.Circle.YesNormal,e.D[t]=nn.RadioButton.Circle.YesPushDown,e},getCA:function(){return"l"},YesNormal:function(t){var e=Cm(t);e.scope=t.scope;var i=[],r=nn.internal.getWidth(t)<=nn.internal.getHeight(t)?nn.internal.getWidth(t)/4:nn.internal.getHeight(t)/4;r=Number((.9*r).toFixed(5));var n=nn.internal.Bezier_C,a=Number((r*n).toFixed(5));return i.push("q"),i.push("1 0 0 1 "+cf(nn.internal.getWidth(t)/2)+" "+cf(nn.internal.getHeight(t)/2)+" cm"),i.push(r+" 0 m"),i.push(r+" "+a+" "+a+" "+r+" 0 "+r+" c"),i.push("-"+a+" "+r+" -"+r+" "+a+" -"+r+" 0 c"),i.push("-"+r+" -"+a+" -"+a+" -"+r+" 0 -"+r+" c"),i.push(a+" -"+r+" "+r+" -"+a+" "+r+" 0 c"),i.push("f"),i.push("Q"),e.stream=i.join(`
`),e},YesPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=[],r=nn.internal.getWidth(t)<=nn.internal.getHeight(t)?nn.internal.getWidth(t)/4:nn.internal.getHeight(t)/4;r=Number((.9*r).toFixed(5));var n=Number((2*r).toFixed(5)),a=Number((n*nn.internal.Bezier_C).toFixed(5)),s=Number((r*nn.internal.Bezier_C).toFixed(5));return i.push("0.749023 g"),i.push("q"),i.push("1 0 0 1 "+cf(nn.internal.getWidth(t)/2)+" "+cf(nn.internal.getHeight(t)/2)+" cm"),i.push(n+" 0 m"),i.push(n+" "+a+" "+a+" "+n+" 0 "+n+" c"),i.push("-"+a+" "+n+" -"+n+" "+a+" -"+n+" 0 c"),i.push("-"+n+" -"+a+" -"+a+" -"+n+" 0 -"+n+" c"),i.push(a+" -"+n+" "+n+" -"+a+" "+n+" 0 c"),i.push("f"),i.push("Q"),i.push("0 g"),i.push("q"),i.push("1 0 0 1 "+cf(nn.internal.getWidth(t)/2)+" "+cf(nn.internal.getHeight(t)/2)+" cm"),i.push(r+" 0 m"),i.push(r+" "+s+" "+s+" "+r+" 0 "+r+" c"),i.push("-"+s+" "+r+" -"+r+" "+s+" -"+r+" 0 c"),i.push("-"+r+" -"+s+" -"+s+" -"+r+" 0 -"+r+" c"),i.push(s+" -"+r+" "+r+" -"+s+" "+r+" 0 c"),i.push("f"),i.push("Q"),e.stream=i.join(`
`),e},OffPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=[],r=nn.internal.getWidth(t)<=nn.internal.getHeight(t)?nn.internal.getWidth(t)/4:nn.internal.getHeight(t)/4;r=Number((.9*r).toFixed(5));var n=Number((2*r).toFixed(5)),a=Number((n*nn.internal.Bezier_C).toFixed(5));return i.push("0.749023 g"),i.push("q"),i.push("1 0 0 1 "+cf(nn.internal.getWidth(t)/2)+" "+cf(nn.internal.getHeight(t)/2)+" cm"),i.push(n+" 0 m"),i.push(n+" "+a+" "+a+" "+n+" 0 "+n+" c"),i.push("-"+a+" "+n+" -"+n+" "+a+" -"+n+" 0 c"),i.push("-"+n+" -"+a+" -"+a+" -"+n+" 0 -"+n+" c"),i.push(a+" -"+n+" "+n+" -"+a+" "+n+" 0 c"),i.push("f"),i.push("Q"),e.stream=i.join(`
`),e}},Cross:{createAppearanceStream:function(t){var e={D:{Off:nn.RadioButton.Cross.OffPushDown},N:{}};return e.N[t]=nn.RadioButton.Cross.YesNormal,e.D[t]=nn.RadioButton.Cross.YesPushDown,e},getCA:function(){return"8"},YesNormal:function(t){var e=Cm(t);e.scope=t.scope;var i=[],r=nn.internal.calculateCross(t);return i.push("q"),i.push("1 1 "+ua(nn.internal.getWidth(t)-2)+" "+ua(nn.internal.getHeight(t)-2)+" re"),i.push("W"),i.push("n"),i.push(ua(r.x1.x)+" "+ua(r.x1.y)+" m"),i.push(ua(r.x2.x)+" "+ua(r.x2.y)+" l"),i.push(ua(r.x4.x)+" "+ua(r.x4.y)+" m"),i.push(ua(r.x3.x)+" "+ua(r.x3.y)+" l"),i.push("s"),i.push("Q"),e.stream=i.join(`
`),e},YesPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=nn.internal.calculateCross(t),r=[];return r.push("0.749023 g"),r.push("0 0 "+ua(nn.internal.getWidth(t))+" "+ua(nn.internal.getHeight(t))+" re"),r.push("f"),r.push("q"),r.push("1 1 "+ua(nn.internal.getWidth(t)-2)+" "+ua(nn.internal.getHeight(t)-2)+" re"),r.push("W"),r.push("n"),r.push(ua(i.x1.x)+" "+ua(i.x1.y)+" m"),r.push(ua(i.x2.x)+" "+ua(i.x2.y)+" l"),r.push(ua(i.x4.x)+" "+ua(i.x4.y)+" m"),r.push(ua(i.x3.x)+" "+ua(i.x3.y)+" l"),r.push("s"),r.push("Q"),e.stream=r.join(`
`),e},OffPushDown:function(t){var e=Cm(t);e.scope=t.scope;var i=[];return i.push("0.749023 g"),i.push("0 0 "+ua(nn.internal.getWidth(t))+" "+ua(nn.internal.getHeight(t))+" re"),i.push("f"),e.stream=i.join(`
`),e}}},createDefaultAppearanceStream:function(t){var e=t.scope.internal.getFont(t.fontName,t.fontStyle).id,i=t.scope.__private__.encodeColorString(t.color);return"/"+e+" "+t.fontSize+" Tf "+i}};nn.internal={Bezier_C:.551915024494,calculateCross:function(t){var e=nn.internal.getWidth(t),i=nn.internal.getHeight(t),r=Math.min(e,i);return{x1:{x:(e-r)/2,y:(i-r)/2+r},x2:{x:(e-r)/2+r,y:(i-r)/2},x3:{x:(e-r)/2,y:(i-r)/2},x4:{x:(e-r)/2+r,y:(i-r)/2+r}}}},nn.internal.getWidth=function(t){var e=0;return Lo(t)==="object"&&(e=dj(t.Rect[2])),e},nn.internal.getHeight=function(t){var e=0;return Lo(t)==="object"&&(e=dj(t.Rect[3])),e};var e4e=Ul.addField=function(t){if($3e(this,t),!(t instanceof U1))throw new Error("Invalid argument passed to jsPDF.addField.");var e;return(e=t).scope.internal.acroformPlugin.printedOut&&(e.scope.internal.acroformPlugin.printedOut=!1,e.scope.internal.acroformPlugin.acroFormDictionaryRoot=null),e.scope.internal.acroformPlugin.acroFormDictionaryRoot.Fields.push(e),t.page=t.scope.internal.getCurrentPageInfo().pageNumber,this};Ul.AcroFormChoiceField=W5,Ul.AcroFormListBox=O5,Ul.AcroFormComboBox=_5,Ul.AcroFormEditBox=mw,Ul.AcroFormButton=Xc,Ul.AcroFormPushButton=gw,Ul.AcroFormRadioButton=j5,Ul.AcroFormCheckBox=hw,Ul.AcroFormTextField=_f,Ul.AcroFormPasswordField=fw,Ul.AcroFormAppearance=nn,Ul.AcroForm={ChoiceField:W5,ListBox:O5,ComboBox:_5,EditBox:mw,Button:Xc,PushButton:gw,RadioButton:j5,CheckBox:hw,TextField:_f,PasswordField:fw,Appearance:nn},Sn.AcroForm={ChoiceField:W5,ListBox:O5,ComboBox:_5,EditBox:mw,Button:Xc,PushButton:gw,RadioButton:j5,CheckBox:hw,TextField:_f,PasswordField:fw,Appearance:nn};var t4e=Sn.AcroForm;function hie(t){return t.reduce(function(e,i,r){return e[i]=r,e},{})}(function(t){var e="addImage_";t.__addimage__={};var i="UNKNOWN",r={PNG:[[137,80,78,71]],TIFF:[[77,77,0,42],[73,73,42,0]],JPEG:[[255,216,255,224,void 0,void 0,74,70,73,70,0],[255,216,255,225,void 0,void 0,69,120,105,102,0,0],[255,216,255,219],[255,216,255,238]],JPEG2000:[[0,0,0,12,106,80,32,32]],GIF87a:[[71,73,70,56,55,97]],GIF89a:[[71,73,70,56,57,97]],WEBP:[[82,73,70,70,void 0,void 0,void 0,void 0,87,69,66,80]],BMP:[[66,77],[66,65],[67,73],[67,80],[73,67],[80,84]]},n=t.__addimage__.getImageFileTypeByImageData=function(V,_){var Y,q,de,se,ae,le=i;if((_=_||i)==="RGBA"||V.data!==void 0&&V.data instanceof Uint8ClampedArray&&"height"in V&&"width"in V)return"RGBA";if(k(V))for(ae in r)for(de=r[ae],Y=0;Y<de.length;Y+=1){for(se=!0,q=0;q<de[Y].length;q+=1)if(de[Y][q]!==void 0&&de[Y][q]!==V[q]){se=!1;break}if(se===!0){le=ae;break}}else for(ae in r)for(de=r[ae],Y=0;Y<de.length;Y+=1){for(se=!0,q=0;q<de[Y].length;q+=1)if(de[Y][q]!==void 0&&de[Y][q]!==V.charCodeAt(q)){se=!1;break}if(se===!0){le=ae;break}}return le===i&&_!==i&&(le=_),le},a=function V(_){for(var Y=this.internal.write,q=this.internal.putStream,de=(0,this.internal.getFilters)();de.indexOf("FlateEncode")!==-1;)de.splice(de.indexOf("FlateEncode"),1);_.objectId=this.internal.newObject();var se=[];if(se.push({key:"Type",value:"/XObject"}),se.push({key:"Subtype",value:"/Image"}),se.push({key:"Width",value:_.width}),se.push({key:"Height",value:_.height}),_.colorSpace===v.INDEXED?se.push({key:"ColorSpace",value:"[/Indexed /DeviceRGB "+(_.palette.length/3-1)+" "+("sMask"in _&&_.sMask!==void 0?_.objectId+2:_.objectId+1)+" 0 R]"}):(se.push({key:"ColorSpace",value:"/"+_.colorSpace}),_.colorSpace===v.DEVICE_CMYK&&se.push({key:"Decode",value:"[1 0 1 0 1 0 1 0]"})),se.push({key:"BitsPerComponent",value:_.bitsPerComponent}),"decodeParameters"in _&&_.decodeParameters!==void 0&&se.push({key:"DecodeParms",value:"<<"+_.decodeParameters+">>"}),"transparency"in _&&Array.isArray(_.transparency)&&_.transparency.length>0){for(var ae="",le=0,J=_.transparency.length;le<J;le++)ae+=_.transparency[le]+" "+_.transparency[le]+" ";se.push({key:"Mask",value:"["+ae+"]"})}_.sMask!==void 0&&se.push({key:"SMask",value:_.objectId+1+" 0 R"});var ne=_.filter!==void 0?["/"+_.filter]:void 0;if(q({data:_.data,additionalKeyValues:se,alreadyAppliedFilters:ne,objectId:_.objectId}),Y("endobj"),"sMask"in _&&_.sMask!==void 0){var Z,N=(Z=_.sMaskBitsPerComponent)!==null&&Z!==void 0?Z:_.bitsPerComponent,re={width:_.width,height:_.height,colorSpace:"DeviceGray",bitsPerComponent:N,data:_.sMask};"filter"in _&&(re.decodeParameters="/Predictor ".concat(_.predictor," /Colors 1 /BitsPerComponent ").concat(N," /Columns ").concat(_.width),re.filter=_.filter),V.call(this,re)}if(_.colorSpace===v.INDEXED){var O=this.internal.newObject();q({data:L(new Uint8Array(_.palette)),objectId:O}),Y("endobj")}},s=function(){var V=this.internal.collections[e+"images"];for(var _ in V)a.call(this,V[_])},l=function(){var V,_=this.internal.collections[e+"images"],Y=this.internal.write;for(var q in _)Y("/I"+(V=_[q]).index,V.objectId,"0","R")},c=function(){this.internal.collections[e+"images"]||(this.internal.collections[e+"images"]={},this.internal.events.subscribe("putResources",s),this.internal.events.subscribe("putXobjectDict",l))},d=function(){var V=this.internal.collections[e+"images"];return c.call(this),V},u=function(){return Object.keys(this.internal.collections[e+"images"]).length},m=function(V){return typeof t["process"+V.toUpperCase()]=="function"},y=function(V){return Lo(V)==="object"&&V.nodeType===1},h=function(V,_){if(V.nodeName==="IMG"&&V.hasAttribute("src")){var Y=""+V.getAttribute("src");if(Y.indexOf("data:image/")===0)return G6(unescape(Y).split("base64,").pop());var q=t.loadFile(Y,!0);if(q!==void 0)return q}if(V.nodeName==="CANVAS"){if(V.width===0||V.height===0)throw new Error("Given canvas must have data. Canvas width: "+V.width+", height: "+V.height);var de;switch(_){case"PNG":de="image/png";break;case"WEBP":de="image/webp";break;default:de="image/jpeg"}return G6(V.toDataURL(de,1).split("base64,").pop())}},x=function(V){var _=this.internal.collections[e+"images"];if(_){for(var Y in _)if(V===_[Y].alias)return _[Y]}},w=function(V,_,Y){return V||_||(V=-96,_=-96),V<0&&(V=-1*Y.width*72/V/this.internal.scaleFactor),_<0&&(_=-1*Y.height*72/_/this.internal.scaleFactor),V===0&&(V=_*Y.width/Y.height),_===0&&(_=V*Y.height/Y.width),[V,_]},b=function(V,_,Y,q,de,se){var ae=w.call(this,Y,q,de),le=this.internal.getCoordinateString,J=this.internal.getVerticalCoordinateString,ne=d.call(this);if(Y=ae[0],q=ae[1],ne[de.index]=de,se){se*=Math.PI/180;var Z=Math.cos(se),N=Math.sin(se),re=function(ee){return ee.toFixed(4)},O=[re(Z),re(N),re(-1*N),re(Z),0,0,"cm"]}this.internal.write("q"),se?(this.internal.write([1,"0","0",1,le(V),J(_+q),"cm"].join(" ")),this.internal.write(O.join(" ")),this.internal.write([le(Y),"0","0",le(q),"0","0","cm"].join(" "))):this.internal.write([le(Y),"0","0",le(q),le(V),J(_+q),"cm"].join(" ")),this.isAdvancedAPI()&&this.internal.write([1,0,0,-1,0,0,"cm"].join(" ")),this.internal.write("/I"+de.index+" Do"),this.internal.write("Q")},v=t.color_spaces={DEVICE_RGB:"DeviceRGB",DEVICE_GRAY:"DeviceGray",DEVICE_CMYK:"DeviceCMYK",CAL_GREY:"CalGray",CAL_RGB:"CalRGB",LAB:"Lab",ICC_BASED:"ICCBased",INDEXED:"Indexed",PATTERN:"Pattern",SEPARATION:"Separation",DEVICE_N:"DeviceN"};t.decode={DCT_DECODE:"DCTDecode",FLATE_DECODE:"FlateDecode",LZW_DECODE:"LZWDecode",JPX_DECODE:"JPXDecode",JBIG2_DECODE:"JBIG2Decode",ASCII85_DECODE:"ASCII85Decode",ASCII_HEX_DECODE:"ASCIIHexDecode",RUN_LENGTH_DECODE:"RunLengthDecode",CCITT_FAX_DECODE:"CCITTFaxDecode"};var B=t.image_compression={NONE:"NONE",FAST:"FAST",MEDIUM:"MEDIUM",SLOW:"SLOW"},D=t.__addimage__.sHashCode=function(V){var _,Y,q=0;if(typeof V=="string")for(Y=V.length,_=0;_<Y;_++)q=(q<<5)-q+V.charCodeAt(_),q|=0;else if(k(V))for(Y=V.byteLength/2,_=0;_<Y;_++)q=(q<<5)-q+V[_],q|=0;return q},E=t.__addimage__.validateStringAsBase64=function(V){(V=V||"").toString().trim();var _=!0;return V.length===0&&(_=!1),V.length%4!=0&&(_=!1),/^[A-Za-z0-9+/]+$/.test(V.substr(0,V.length-2))===!1&&(_=!1),/^[A-Za-z0-9/][A-Za-z0-9+/]|[A-Za-z0-9+/]=|==$/.test(V.substr(-2))===!1&&(_=!1),_},U=t.__addimage__.extractImageFromDataUrl=function(V){if(V==null||!(V=V.trim()).startsWith("data:"))return null;var _=V.indexOf(",");return _<0?null:V.substring(0,_).trim().endsWith("base64")?V.substring(_+1):null};t.__addimage__.isArrayBuffer=function(V){return V instanceof ArrayBuffer};var k=t.__addimage__.isArrayBufferView=function(V){return V instanceof Int8Array||V instanceof Uint8Array||V instanceof Uint8ClampedArray||V instanceof Int16Array||V instanceof Uint16Array||V instanceof Int32Array||V instanceof Uint32Array||V instanceof Float32Array||V instanceof Float64Array},I=t.__addimage__.binaryStringToUint8Array=function(V){for(var _=V.length,Y=new Uint8Array(_),q=0;q<_;q++)Y[q]=V.charCodeAt(q);return Y},L=t.__addimage__.arrayBufferToBinaryString=function(V){for(var _="",Y=k(V)?V:new Uint8Array(V),q=0;q<Y.length;q+=8192)_+=String.fromCharCode.apply(null,Y.subarray(q,q+8192));return _};t.addImage=function(){var V,_,Y,q,de,se,ae,le,J;if(typeof arguments[1]=="number"?(_=i,Y=arguments[1],q=arguments[2],de=arguments[3],se=arguments[4],ae=arguments[5],le=arguments[6],J=arguments[7]):(_=arguments[1],Y=arguments[2],q=arguments[3],de=arguments[4],se=arguments[5],ae=arguments[6],le=arguments[7],J=arguments[8]),Lo(V=arguments[0])==="object"&&!y(V)&&"imageData"in V){var ne=V;V=ne.imageData,_=ne.format||_||i,Y=ne.x||Y||0,q=ne.y||q||0,de=ne.w||ne.width||de,se=ne.h||ne.height||se,ae=ne.alias||ae,le=ne.compression||le,J=ne.rotation||ne.angle||J}var Z=this.internal.getFilters();if(le===void 0&&Z.indexOf("FlateEncode")!==-1&&(le="SLOW"),isNaN(Y)||isNaN(q))throw new Error("Invalid coordinates passed to jsPDF.addImage");c.call(this);var N=z.call(this,V,_,ae,le);return b.call(this,Y,q,de,se,N,J),this};var z=function(V,_,Y,q){var de,se,ae;if(typeof V=="string"&&n(V)===i){V=unescape(V);var le=G(V,!1);(le!==""||(le=t.loadFile(V,!0))!==void 0)&&(V=le)}if(y(V)&&(V=h(V,_)),_=n(V,_),!m(_))throw new Error("addImage does not support files of type '"+_+"', please ensure that a plugin for '"+_+"' support is added.");if(((ae=Y)==null||ae.length===0)&&(Y=(function(J){return typeof J=="string"||k(J)?D(J):k(J.data)?D(J.data):null})(V)),(de=x.call(this,Y))||(V instanceof Uint8Array||_==="RGBA"||(se=V,V=I(V)),de=this["process"+_.toUpperCase()](V,u.call(this),Y,(function(J){return J&&typeof J=="string"&&(J=J.toUpperCase()),J in t.image_compression?J:B.NONE})(q),se)),!de)throw new Error("An unknown error occurred whilst processing the image.");return de},G=t.__addimage__.convertBase64ToBinaryString=function(V,_){_=typeof _!="boolean"||_;var Y,q="";if(typeof V=="string"){var de;Y=(de=U(V))!==null&&de!==void 0?de:V;try{q=G6(Y)}catch(se){if(_)throw E(Y)?new Error("atob-Error in jsPDF.convertBase64ToBinaryString "+se.message):new Error("Supplied Data is not a valid base64-String jsPDF.convertBase64ToBinaryString ")}}return q};t.getImageProperties=function(V){var _,Y,q="";if(y(V)&&(V=h(V)),typeof V=="string"&&n(V)===i&&((q=G(V,!1))===""&&(q=t.loadFile(V)||""),V=q),Y=n(V),!m(Y))throw new Error("addImage does not support files of type '"+Y+"', please ensure that a plugin for '"+Y+"' support is added.");if(V instanceof Uint8Array||(V=I(V)),!(_=this["process"+Y.toUpperCase()](V)))throw new Error("An unknown error occurred whilst processing the image");return _.fileType=Y,_}})(Sn.API),(function(t){var e=function(i){if(i!==void 0&&i!="")return!0};Sn.API.events.push(["addPage",function(i){this.internal.getPageInfo(i.pageNumber).pageContext.annotations=[]}]),t.events.push(["putPage",function(i){for(var r,n,a,s=this.internal.getCoordinateString,l=this.internal.getVerticalCoordinateString,c=this.internal.getPageInfoByObjId(i.objId),d=i.pageContext.annotations,u=!1,m=0;m<d.length&&!u;m++)switch((r=d[m]).type){case"link":(e(r.options.url)||e(r.options.pageNumber))&&(u=!0);break;case"reference":case"text":case"freetext":u=!0}if(u!=0){this.internal.write("/Annots [");for(var y=0;y<d.length;y++){r=d[y];var h=this.internal.pdfEscape,x=this.internal.getEncryptor(i.objId);switch(r.type){case"reference":this.internal.write(" "+r.object.objId+" 0 R ");break;case"text":var w=this.internal.newAdditionalObject(),b=this.internal.newAdditionalObject(),v=this.internal.getEncryptor(w.objId),B=r.title||"Note";a="<</Type /Annot /Subtype /Text "+(n="/Rect ["+s(r.bounds.x)+" "+l(r.bounds.y+r.bounds.h)+" "+s(r.bounds.x+r.bounds.w)+" "+l(r.bounds.y)+"] ")+"/Contents ("+h(v(r.contents))+")",a+=" /Popup "+b.objId+" 0 R",a+=" /P "+c.objId+" 0 R",a+=" /T ("+h(v(B))+") >>",w.content=a;var D=w.objId+" 0 R";a="<</Type /Annot /Subtype /Popup "+(n="/Rect ["+s(r.bounds.x+30)+" "+l(r.bounds.y+r.bounds.h)+" "+s(r.bounds.x+r.bounds.w+30)+" "+l(r.bounds.y)+"] ")+" /Parent "+D,r.open&&(a+=" /Open true"),a+=" >>",b.content=a,this.internal.write(w.objId,"0 R",b.objId,"0 R");break;case"freetext":n="/Rect ["+s(r.bounds.x)+" "+l(r.bounds.y)+" "+s(r.bounds.x+r.bounds.w)+" "+l(r.bounds.y+r.bounds.h)+"] ";var E="font: Helvetica,sans-serif 12.0pt; text-align:left; color:#"+(r.color||"#000000");a="<</Type /Annot /Subtype /FreeText "+n+"/Contents ("+h(x(r.contents))+")",a+=" /DS("+h(x(E))+")",a+=" /Border [0 0 0]",a+=" >>",this.internal.write(a);break;case"link":if(r.options.name){var U=this.annotations._nameMap[r.options.name];r.options.pageNumber=U.page,r.options.top=U.y}else r.options.top||(r.options.top=0);if(n="/Rect ["+r.finalBounds.x+" "+r.finalBounds.y+" "+r.finalBounds.w+" "+r.finalBounds.h+"] ",a="",r.options.url)a="<</Type /Annot /Subtype /Link "+n+"/Border [0 0 0] /A <</S /URI /URI ("+h(x(r.options.url))+") >>";else if(r.options.pageNumber)switch(a="<</Type /Annot /Subtype /Link "+n+"/Border [0 0 0] /Dest ["+this.internal.getPageInfo(r.options.pageNumber).objId+" 0 R",r.options.magFactor=r.options.magFactor||"XYZ",r.options.magFactor){case"Fit":a+=" /Fit]";break;case"FitH":a+=" /FitH "+r.options.top+"]";break;case"FitV":r.options.left=r.options.left||0,a+=" /FitV "+r.options.left+"]";break;default:var k=l(r.options.top);r.options.left=r.options.left||0,r.options.zoom===void 0&&(r.options.zoom=0),a+=" /XYZ "+r.options.left+" "+k+" "+r.options.zoom+"]"}a!=""&&(a+=" >>",this.internal.write(a))}}this.internal.write("]")}}]),t.createAnnotation=function(i){var r=this.internal.getCurrentPageInfo();switch(i.type){case"link":this.link(i.bounds.x,i.bounds.y,i.bounds.w,i.bounds.h,i);break;case"text":case"freetext":r.pageContext.annotations.push(i)}},t.link=function(i,r,n,a,s){var l=this.internal.getCurrentPageInfo(),c=this.internal.getCoordinateString,d=this.internal.getVerticalCoordinateString;l.pageContext.annotations.push({finalBounds:{x:c(i),y:d(r),w:c(i+n),h:d(r+a)},options:s,type:"link"})},t.textWithLink=function(i,r,n,a){var s,l,c=this.getTextWidth(i),d=this.internal.getLineHeight()/this.internal.scaleFactor;if(a.maxWidth!==void 0){l=a.maxWidth;var u=this.splitTextToSize(i,l).length;s=Math.ceil(d*u)}else l=c,s=d;return this.text(i,r,n,a),n+=.2*d,a.align==="center"&&(r-=c/2),a.align==="right"&&(r-=c),this.link(r,n-d,l,s,a),c},t.getTextWidth=function(i){var r=this.internal.getFontSize();return this.getStringUnitWidth(i)*r/this.internal.scaleFactor}})(Sn.API),(function(t){var e={1569:[65152],1570:[65153,65154],1571:[65155,65156],1572:[65157,65158],1573:[65159,65160],1574:[65161,65162,65163,65164],1575:[65165,65166],1576:[65167,65168,65169,65170],1577:[65171,65172],1578:[65173,65174,65175,65176],1579:[65177,65178,65179,65180],1580:[65181,65182,65183,65184],1581:[65185,65186,65187,65188],1582:[65189,65190,65191,65192],1583:[65193,65194],1584:[65195,65196],1585:[65197,65198],1586:[65199,65200],1587:[65201,65202,65203,65204],1588:[65205,65206,65207,65208],1589:[65209,65210,65211,65212],1590:[65213,65214,65215,65216],1591:[65217,65218,65219,65220],1592:[65221,65222,65223,65224],1593:[65225,65226,65227,65228],1594:[65229,65230,65231,65232],1601:[65233,65234,65235,65236],1602:[65237,65238,65239,65240],1603:[65241,65242,65243,65244],1604:[65245,65246,65247,65248],1605:[65249,65250,65251,65252],1606:[65253,65254,65255,65256],1607:[65257,65258,65259,65260],1608:[65261,65262],1609:[65263,65264,64488,64489],1610:[65265,65266,65267,65268],1649:[64336,64337],1655:[64477],1657:[64358,64359,64360,64361],1658:[64350,64351,64352,64353],1659:[64338,64339,64340,64341],1662:[64342,64343,64344,64345],1663:[64354,64355,64356,64357],1664:[64346,64347,64348,64349],1667:[64374,64375,64376,64377],1668:[64370,64371,64372,64373],1670:[64378,64379,64380,64381],1671:[64382,64383,64384,64385],1672:[64392,64393],1676:[64388,64389],1677:[64386,64387],1678:[64390,64391],1681:[64396,64397],1688:[64394,64395],1700:[64362,64363,64364,64365],1702:[64366,64367,64368,64369],1705:[64398,64399,64400,64401],1709:[64467,64468,64469,64470],1711:[64402,64403,64404,64405],1713:[64410,64411,64412,64413],1715:[64406,64407,64408,64409],1722:[64414,64415],1723:[64416,64417,64418,64419],1726:[64426,64427,64428,64429],1728:[64420,64421],1729:[64422,64423,64424,64425],1733:[64480,64481],1734:[64473,64474],1735:[64471,64472],1736:[64475,64476],1737:[64482,64483],1739:[64478,64479],1740:[64508,64509,64510,64511],1744:[64484,64485,64486,64487],1746:[64430,64431],1747:[64432,64433]},i={65247:{65154:65269,65156:65271,65160:65273,65166:65275},65248:{65154:65270,65156:65272,65160:65274,65166:65276},65165:{65247:{65248:{65258:65010}}},1617:{1612:64606,1613:64607,1614:64608,1615:64609,1616:64610}},r={1612:64606,1613:64607,1614:64608,1615:64609,1616:64610},n=[1570,1571,1573,1575];t.__arabicParser__={};var a=t.__arabicParser__.isInArabicSubstitutionA=function(w){return e[w.charCodeAt(0)]!==void 0},s=t.__arabicParser__.isArabicLetter=function(w){return typeof w=="string"&&/^[\u0600-\u06FF\u0750-\u077F\u08A0-\u08FF\uFB50-\uFDFF\uFE70-\uFEFF]+$/.test(w)},l=t.__arabicParser__.isArabicEndLetter=function(w){return s(w)&&a(w)&&e[w.charCodeAt(0)].length<=2},c=t.__arabicParser__.isArabicAlfLetter=function(w){return s(w)&&n.indexOf(w.charCodeAt(0))>=0};t.__arabicParser__.arabicLetterHasIsolatedForm=function(w){return s(w)&&a(w)&&e[w.charCodeAt(0)].length>=1};var d=t.__arabicParser__.arabicLetterHasFinalForm=function(w){return s(w)&&a(w)&&e[w.charCodeAt(0)].length>=2};t.__arabicParser__.arabicLetterHasInitialForm=function(w){return s(w)&&a(w)&&e[w.charCodeAt(0)].length>=3};var u=t.__arabicParser__.arabicLetterHasMedialForm=function(w){return s(w)&&a(w)&&e[w.charCodeAt(0)].length==4},m=t.__arabicParser__.resolveLigatures=function(w){var b=0,v=i,B="",D=0;for(b=0;b<w.length;b+=1)v[w.charCodeAt(b)]!==void 0?(D++,typeof(v=v[w.charCodeAt(b)])=="number"&&(B+=String.fromCharCode(v),v=i,D=0),b===w.length-1&&(v=i,B+=w.charAt(b-(D-1)),b-=D-1,D=0)):(v=i,B+=w.charAt(b-D),b-=D,D=0);return B};t.__arabicParser__.isArabicDiacritic=function(w){return w!==void 0&&r[w.charCodeAt(0)]!==void 0};var y=t.__arabicParser__.getCorrectForm=function(w,b,v){return s(w)?a(w)===!1?-1:!d(w)||!s(b)&&!s(v)||!s(v)&&l(b)||l(w)&&!s(b)||l(w)&&c(b)||l(w)&&l(b)?0:u(w)&&s(b)&&!l(b)&&s(v)&&d(v)?3:l(w)||!s(v)?1:2:-1},h=function(w){var b=0,v=0,B=0,D="",E="",U="",k=(w=w||"").split("\\s+"),I=[];for(b=0;b<k.length;b+=1){for(I.push(""),v=0;v<k[b].length;v+=1)D=k[b][v],E=k[b][v-1],U=k[b][v+1],s(D)?(B=y(D,E,U),I[b]+=B!==-1?String.fromCharCode(e[D.charCodeAt(0)][B]):D):I[b]+=D;I[b]=m(I[b])}return I.join(" ")},x=t.__arabicParser__.processArabic=t.processArabic=function(){var w,b=typeof arguments[0]=="string"?arguments[0]:arguments[0].text,v=[];if(Array.isArray(b)){var B=0;for(v=[],B=0;B<b.length;B+=1)Array.isArray(b[B])?v.push([h(b[B][0]),b[B][1],b[B][2]]):v.push([h(b[B])]);w=v}else w=h(b);return typeof arguments[0]=="string"?w:(arguments[0].text=w,arguments[0])};t.events.push(["preProcessText",x])})(Sn.API),Sn.API.autoPrint=function(t){var e;return(t=t||{}).variant=t.variant||"non-conform",t.variant==="javascript"?this.addJS("print({});"):(this.internal.events.subscribe("postPutResources",function(){e=this.internal.newObject(),this.internal.out("<<"),this.internal.out("/S /Named"),this.internal.out("/Type /Action"),this.internal.out("/N /Print"),this.internal.out(">>"),this.internal.out("endobj")}),this.internal.events.subscribe("putCatalog",function(){this.internal.out("/OpenAction "+e+" 0 R")})),this},(function(t){var e=function(){var i=void 0;Object.defineProperty(this,"pdf",{get:function(){return i},set:function(l){i=l}});var r=150;Object.defineProperty(this,"width",{get:function(){return r},set:function(l){r=isNaN(l)||Number.isInteger(l)===!1||l<0?150:l,this.getContext("2d").pageWrapXEnabled&&(this.getContext("2d").pageWrapX=r+1)}});var n=300;Object.defineProperty(this,"height",{get:function(){return n},set:function(l){n=isNaN(l)||Number.isInteger(l)===!1||l<0?300:l,this.getContext("2d").pageWrapYEnabled&&(this.getContext("2d").pageWrapY=n+1)}});var a=[];Object.defineProperty(this,"childNodes",{get:function(){return a},set:function(l){a=l}});var s={};Object.defineProperty(this,"style",{get:function(){return s},set:function(l){s=l}}),Object.defineProperty(this,"parentNode",{})};e.prototype.getContext=function(i,r){var n;if((i=i||"2d")!=="2d")return null;for(n in r)this.pdf.context2d.hasOwnProperty(n)&&(this.pdf.context2d[n]=r[n]);return this.pdf.context2d._canvas=this,this.pdf.context2d},e.prototype.toDataURL=function(){throw new Error("toDataURL is not implemented.")},t.events.push(["initialized",function(){this.canvas=new e,this.canvas.pdf=this}])})(Sn.API),(function(t){var e={left:0,top:0,bottom:0,right:0},i=!1,r=function(){this.internal.__cell__===void 0&&(this.internal.__cell__={},this.internal.__cell__.padding=3,this.internal.__cell__.headerFunction=void 0,this.internal.__cell__.margins=Object.assign({},e),this.internal.__cell__.margins.width=this.getPageWidth(),n.call(this))},n=function(){this.internal.__cell__.lastCell=new a,this.internal.__cell__.pages=1},a=function(){var c=arguments[0];Object.defineProperty(this,"x",{enumerable:!0,get:function(){return c},set:function(w){c=w}});var d=arguments[1];Object.defineProperty(this,"y",{enumerable:!0,get:function(){return d},set:function(w){d=w}});var u=arguments[2];Object.defineProperty(this,"width",{enumerable:!0,get:function(){return u},set:function(w){u=w}});var m=arguments[3];Object.defineProperty(this,"height",{enumerable:!0,get:function(){return m},set:function(w){m=w}});var y=arguments[4];Object.defineProperty(this,"text",{enumerable:!0,get:function(){return y},set:function(w){y=w}});var h=arguments[5];Object.defineProperty(this,"lineNumber",{enumerable:!0,get:function(){return h},set:function(w){h=w}});var x=arguments[6];return Object.defineProperty(this,"align",{enumerable:!0,get:function(){return x},set:function(w){x=w}}),this};a.prototype.clone=function(){return new a(this.x,this.y,this.width,this.height,this.text,this.lineNumber,this.align)},a.prototype.toArray=function(){return[this.x,this.y,this.width,this.height,this.text,this.lineNumber,this.align]},t.setHeaderFunction=function(c){return r.call(this),this.internal.__cell__.headerFunction=typeof c=="function"?c:void 0,this},t.getTextDimensions=function(c,d){r.call(this);var u=(d=d||{}).fontSize||this.getFontSize(),m=d.font||this.getFont(),y=d.scaleFactor||this.internal.scaleFactor,h=0,x=0,w=0,b=this;if(!Array.isArray(c)&&typeof c!="string"){if(typeof c!="number")throw new Error("getTextDimensions expects text-parameter to be of type String or type Number or an Array of Strings.");c=String(c)}var v=d.maxWidth;v>0?typeof c=="string"?c=this.splitTextToSize(c,v):Object.prototype.toString.call(c)==="[object Array]"&&(c=c.reduce(function(D,E){return D.concat(b.splitTextToSize(E,v))},[])):c=Array.isArray(c)?c:[c];for(var B=0;B<c.length;B++)h<(w=this.getStringUnitWidth(c[B],{font:m})*u)&&(h=w);return h!==0&&(x=c.length),{w:h/=y,h:Math.max((x*u*this.getLineHeightFactor()-u*(this.getLineHeightFactor()-1))/y,0)}},t.cellAddPage=function(){r.call(this),this.addPage();var c=this.internal.__cell__.margins||e;return this.internal.__cell__.lastCell=new a(c.left,c.top,void 0,void 0),this.internal.__cell__.pages+=1,this};var s=t.cell=function(){var c;c=arguments[0]instanceof a?arguments[0]:new a(arguments[0],arguments[1],arguments[2],arguments[3],arguments[4],arguments[5],arguments[6]),r.call(this);var d=this.internal.__cell__.lastCell,u=this.internal.__cell__.padding,m=this.internal.__cell__.margins||e,y=this.internal.__cell__.tableHeaderRow,h=this.internal.__cell__.printHeaders;return d.lineNumber!==void 0&&(d.lineNumber===c.lineNumber?(c.x=(d.x||0)+(d.width||0),c.y=d.y||0):d.y+d.height+c.height+m.bottom>this.getPageHeight()?(this.cellAddPage(),c.y=m.top,h&&y&&(this.printHeaderRow(c.lineNumber,!0),c.y+=y[0].height)):c.y=d.y+d.height||c.y),c.text[0]!==void 0&&(this.rect(c.x,c.y,c.width,c.height,i===!0?"FD":void 0),c.align==="right"?this.text(c.text,c.x+c.width-u,c.y+u,{align:"right",baseline:"top"}):c.align==="center"?this.text(c.text,c.x+c.width/2,c.y+u,{align:"center",baseline:"top",maxWidth:c.width-u-u}):this.text(c.text,c.x+u,c.y+u,{align:"left",baseline:"top",maxWidth:c.width-u-u})),this.internal.__cell__.lastCell=c,this};t.table=function(c,d,u,m,y){if(r.call(this),!u)throw new Error("No data for PDF table.");var h,x,w,b,v=[],B=[],D=[],E={},U={},k=[],I=[],L=(y=y||{}).autoSize||!1,z=y.printHeaders!==!1,G=y.css&&y.css["font-size"]!==void 0?16*y.css["font-size"]:y.fontSize||12,V=y.margins||Object.assign({width:this.getPageWidth()},e),_=typeof y.padding=="number"?y.padding:3,Y=y.headerBackgroundColor||"#c8c8c8",q=y.headerTextColor||"#000";if(n.call(this),this.internal.__cell__.printHeaders=z,this.internal.__cell__.margins=V,this.internal.__cell__.table_font_size=G,this.internal.__cell__.padding=_,this.internal.__cell__.headerBackgroundColor=Y,this.internal.__cell__.headerTextColor=q,this.setFontSize(G),m==null)B=v=Object.keys(u[0]),D=v.map(function(){return"left"});else if(Array.isArray(m)&&Lo(m[0])==="object")for(v=m.map(function(ne){return ne.name}),B=m.map(function(ne){return ne.prompt||ne.name||""}),D=m.map(function(ne){return ne.align||"left"}),h=0;h<m.length;h+=1)U[m[h].name]=.7499990551181103*m[h].width;else Array.isArray(m)&&typeof m[0]=="string"&&(B=v=m,D=v.map(function(){return"left"}));if(L||Array.isArray(m)&&typeof m[0]=="string")for(h=0;h<v.length;h+=1){for(E[b=v[h]]=u.map(function(ne){return ne[b]}),this.setFont(void 0,"bold"),k.push(this.getTextDimensions(B[h],{fontSize:this.internal.__cell__.table_font_size,scaleFactor:this.internal.scaleFactor}).w),x=E[b],this.setFont(void 0,"normal"),w=0;w<x.length;w+=1)k.push(this.getTextDimensions(x[w],{fontSize:this.internal.__cell__.table_font_size,scaleFactor:this.internal.scaleFactor}).w);U[b]=Math.max.apply(null,k)+_+_,k=[]}if(z){var de={};for(h=0;h<v.length;h+=1)de[v[h]]={},de[v[h]].text=B[h],de[v[h]].align=D[h];var se=l.call(this,de,U);I=v.map(function(ne){return new a(c,d,U[ne],se,de[ne].text,void 0,de[ne].align)}),this.setTableHeaderRow(I),this.printHeaderRow(1,!1)}var ae=m.reduce(function(ne,Z){return ne[Z.name]=Z.align,ne},{});for(h=0;h<u.length;h+=1){"rowStart"in y&&y.rowStart instanceof Function&&y.rowStart({row:h,data:u[h]},this);var le=l.call(this,u[h],U);for(w=0;w<v.length;w+=1){var J=u[h][v[w]];"cellStart"in y&&y.cellStart instanceof Function&&y.cellStart({row:h,col:w,data:J},this),s.call(this,new a(c,d,U[v[w]],le,J,h+2,ae[v[w]]))}}return this.internal.__cell__.table_x=c,this.internal.__cell__.table_y=d,this};var l=function(c,d){var u=this.internal.__cell__.padding,m=this.internal.__cell__.table_font_size,y=this.internal.scaleFactor;return Object.keys(c).map(function(h){var x=c[h];return this.splitTextToSize(x.hasOwnProperty("text")?x.text:x,d[h]-u-u)},this).map(function(h){return this.getLineHeightFactor()*h.length*m/y+u+u},this).reduce(function(h,x){return Math.max(h,x)},0)};t.setTableHeaderRow=function(c){r.call(this),this.internal.__cell__.tableHeaderRow=c},t.printHeaderRow=function(c,d){if(r.call(this),!this.internal.__cell__.tableHeaderRow)throw new Error("Property tableHeaderRow does not exist.");var u;if(i=!0,typeof this.internal.__cell__.headerFunction=="function"){var m=this.internal.__cell__.headerFunction(this,this.internal.__cell__.pages);this.internal.__cell__.lastCell=new a(m[0],m[1],m[2],m[3],void 0,-1)}this.setFont(void 0,"bold");for(var y=[],h=0;h<this.internal.__cell__.tableHeaderRow.length;h+=1){u=this.internal.__cell__.tableHeaderRow[h].clone(),d&&(u.y=this.internal.__cell__.margins.top||0,y.push(u)),u.lineNumber=c;var x=this.getTextColor();this.setTextColor(this.internal.__cell__.headerTextColor),this.setFillColor(this.internal.__cell__.headerBackgroundColor),s.call(this,u),this.setTextColor(x)}y.length>0&&this.setTableHeaderRow(y),this.setFont(void 0,"normal"),i=!1}})(Sn.API);var fie={italic:["italic","oblique","normal"],oblique:["oblique","italic","normal"],normal:["normal","oblique","italic"]},yie=["ultra-condensed","extra-condensed","condensed","semi-condensed","normal","semi-expanded","expanded","extra-expanded","ultra-expanded"],eU=hie(yie),Cie=[100,200,300,400,500,600,700,800,900],i4e=hie(Cie);function lB(t){var e=t.family.replace(/"|'/g,"").toLowerCase(),i=(function(a){return fie[a=a||"normal"]?a:"normal"})(t.style),r=(function(a){return a?typeof a=="number"?a>=100&&a<=900&&a%100==0?a:400:/^\d00$/.test(a)?parseInt(a):a==="bold"?700:400:400})(t.weight),n=(function(a){return typeof eU[a=a||"normal"]=="number"?a:"normal"})(t.stretch);return{family:e,style:i,weight:r,stretch:n,src:t.src||[],ref:t.ref||{name:e,style:[n,i,r].join(" ")}}}function Aj(t,e,i,r){var n;for(n=i;n>=0&&n<e.length;n+=r)if(t[e[n]])return t[e[n]];for(n=i;n>=0&&n<e.length;n-=r)if(t[e[n]])return t[e[n]]}var r4e={"sans-serif":"helvetica",fixed:"courier",monospace:"courier",terminal:"courier",cursive:"times",fantasy:"times",serif:"times"},uj={caption:"times",icon:"times",menu:"times","message-box":"times","small-caption":"times","status-bar":"times"};function pj(t){return[t.stretch,t.style,t.weight,t.family].join(" ")}function mj(t){return t.trimLeft()}function n4e(t,e){for(var i=0;i<t.length;){if(t.charAt(i)===e)return[t.substring(0,i),t.substring(i+1)];i+=1}return null}function a4e(t){var e=t.match(/^(-[a-z_]|[a-z_])[a-z0-9_-]*/i);return e===null?null:[e[0],t.substring(e[0].length)]}var UC,Iv,gj,hj,fj,cB=["times"];function yj(t,e,i,r,n){var a=4,s=xj;switch(n){case Sn.API.image_compression.FAST:a=1,s=Cj;break;case Sn.API.image_compression.MEDIUM:a=6,s=Sj;break;case Sn.API.image_compression.SLOW:a=9,s=wj}t=(function(c,d,u,m){for(var y,h=c.length/d,x=new Uint8Array(c.length+h),w=[o4e,Cj,xj,Sj,wj],b=0;b<h;b+=1){var v=b*d,B=c.subarray(v,v+d);if(m)x.set(m(B,u,y),v+b);else{for(var D=w.length,E=[],U=0;U<D;U+=1)E[U]=w[U](B,u,y);var k=l4e(E.concat());x.set(E[k],v+b)}y=B}return x})(t,e,Math.ceil(i*r/8),s);var l=QE(t,{level:a});return Sn.API.__addimage__.arrayBufferToBinaryString(l)}function o4e(t){var e=Array.apply([],t);return e.unshift(0),e}function Cj(t,e){var i=t.length,r=[];r[0]=1;for(var n=0;n<i;n+=1){var a=t[n-e]||0;r[n+1]=t[n]-a+256&255}return r}function xj(t,e,i){var r=t.length,n=[];n[0]=2;for(var a=0;a<r;a+=1){var s=i&&i[a]||0;n[a+1]=t[a]-s+256&255}return n}function Sj(t,e,i){var r=t.length,n=[];n[0]=3;for(var a=0;a<r;a+=1){var s=t[a-e]||0,l=i&&i[a]||0;n[a+1]=t[a]+256-(s+l>>>1)&255}return n}function wj(t,e,i){var r=t.length,n=[];n[0]=4;for(var a=0;a<r;a+=1){var s=s4e(t[a-e]||0,i&&i[a]||0,i&&i[a-e]||0);n[a+1]=t[a]-s+256&255}return n}function s4e(t,e,i){if(t===e&&e===i)return t;var r=Math.abs(e-i),n=Math.abs(t-i),a=Math.abs(t+e-i-i);return r<=n&&r<=a?t:n<=a?e:i}function l4e(t){var e=t.map(function(i){return i.reduce(function(r,n){return r+Math.abs(n)},0)});return e.indexOf(Math.min.apply(null,e))}function dB(t,e,i){var r=e*i,n=Math.floor(r/8),a=16-(r-8*n+i),s=(1<<i)-1;return xie(t,n)>>a&s}function Rj(t,e,i,r){var n=i*r,a=Math.floor(n/8),s=16-(n-8*a+r),l=(1<<r)-1,c=(e&l)<<s;(function(d,u,m){if(u+1<d.byteLength)d.setUint16(u,m,!1);else{var y=m>>8&255;d.setUint8(u,y)}})(t,a,xie(t,a)&~(l<<s)&65535|c)}function xie(t,e){return e+1<t.byteLength?t.getUint16(e,!1):t.getUint8(e)<<8}function c4e(t){var e=0;if(t[e++]!==71||t[e++]!==73||t[e++]!==70||t[e++]!==56||(t[e++]+1&253)!=56||t[e++]!==97)throw new Error("Invalid GIF 87a/89a header.");var i=t[e++]|t[e++]<<8,r=t[e++]|t[e++]<<8,n=t[e++],a=n>>7,s=1<<1+(7&n);t[e++],t[e++];var l=null,c=null;a&&(l=e,c=s,e+=3*s);var d=!0,u=[],m=0,y=null,h=0,x=null;for(this.width=i,this.height=r;d&&e<t.length;)switch(t[e++]){case 33:switch(t[e++]){case 255:if(t[e]!==11||t[e+1]==78&&t[e+2]==69&&t[e+3]==84&&t[e+4]==83&&t[e+5]==67&&t[e+6]==65&&t[e+7]==80&&t[e+8]==69&&t[e+9]==50&&t[e+10]==46&&t[e+11]==48&&t[e+12]==3&&t[e+13]==1&&t[e+16]==0)e+=14,x=t[e++]|t[e++]<<8,e++;else for(e+=12;;){if(!((V=t[e++])>=0))throw Error("Invalid block size");if(V===0)break;e+=V}break;case 249:if(t[e++]!==4||t[e+4]!==0)throw new Error("Invalid graphics extension block.");var w=t[e++];m=t[e++]|t[e++]<<8,y=t[e++],1&w||(y=null),h=w>>2&7,e++;break;case 254:for(;;){if(!((V=t[e++])>=0))throw Error("Invalid block size");if(V===0)break;e+=V}break;default:throw new Error("Unknown graphic control label: 0x"+t[e-1].toString(16))}break;case 44:var b=t[e++]|t[e++]<<8,v=t[e++]|t[e++]<<8,B=t[e++]|t[e++]<<8,D=t[e++]|t[e++]<<8,E=t[e++],U=E>>6&1,k=1<<1+(7&E),I=l,L=c,z=!1;E>>7&&(z=!0,I=e,L=k,e+=3*k);var G=e;for(e++;;){var V;if(!((V=t[e++])>=0))throw Error("Invalid block size");if(V===0)break;e+=V}u.push({x:b,y:v,width:B,height:D,has_local_palette:z,palette_offset:I,palette_size:L,data_offset:G,data_length:e-G,transparent_index:y,interlaced:!!U,delay:m,disposal:h});break;case 59:d=!1;break;default:throw new Error("Unknown gif block: 0x"+t[e-1].toString(16))}this.numFrames=function(){return u.length},this.loopCount=function(){return x},this.frameInfo=function(_){if(_<0||_>=u.length)throw new Error("Frame index out of range.");return u[_]},this.decodeAndBlitFrameBGRA=function(_,Y){var q=this.frameInfo(_),de=q.width*q.height;if(de>536870912)throw new Error("Image dimensions exceed 512MB, which is too large.");var se=new Uint8Array(de);bj(t,q.data_offset,se,de);var ae=q.palette_offset,le=q.transparent_index;le===null&&(le=256);var J=q.width,ne=i-J,Z=J,N=4*(q.y*i+q.x),re=4*((q.y+q.height)*i+q.x),O=N,ee=4*ne;q.interlaced===!0&&(ee+=4*i*7);for(var ce=8,pe=0,fe=se.length;pe<fe;++pe){var Pe=se[pe];if(Z===0&&(Z=J,(O+=ee)>=re&&(ee=4*ne+4*i*(ce-1),O=N+(J+ne)*(ce<<1),ce>>=1)),Pe===le)O+=4;else{var We=t[ae+3*Pe],Oe=t[ae+3*Pe+1],ve=t[ae+3*Pe+2];Y[O++]=ve,Y[O++]=Oe,Y[O++]=We,Y[O++]=255}--Z}},this.decodeAndBlitFrameRGBA=function(_,Y){var q=this.frameInfo(_),de=q.width*q.height;if(de>536870912)throw new Error("Image dimensions exceed 512MB, which is too large.");var se=new Uint8Array(de);bj(t,q.data_offset,se,de);var ae=q.palette_offset,le=q.transparent_index;le===null&&(le=256);var J=q.width,ne=i-J,Z=J,N=4*(q.y*i+q.x),re=4*((q.y+q.height)*i+q.x),O=N,ee=4*ne;q.interlaced===!0&&(ee+=4*i*7);for(var ce=8,pe=0,fe=se.length;pe<fe;++pe){var Pe=se[pe];if(Z===0&&(Z=J,(O+=ee)>=re&&(ee=4*ne+4*i*(ce-1),O=N+(J+ne)*(ce<<1),ce>>=1)),Pe===le)O+=4;else{var We=t[ae+3*Pe],Oe=t[ae+3*Pe+1],ve=t[ae+3*Pe+2];Y[O++]=We,Y[O++]=Oe,Y[O++]=ve,Y[O++]=255}--Z}}}function bj(t,e,i,r){for(var n=t[e++],a=1<<n,s=a+1,l=s+1,c=n+1,d=(1<<c)-1,u=0,m=0,y=0,h=t[e++],x=new Int32Array(4096),w=null;;){for(;u<16&&h!==0;)m|=t[e++]<<u,u+=8,h===1?h=t[e++]:--h;if(u<c)break;var b=m&d;if(m>>=c,u-=c,b!==a){if(b===s)break;for(var v=b<l?b:w,B=0,D=v;D>a;)D=x[D]>>8,++B;var E=D;if(y+B+(v!==b?1:0)>r)return void Ts.log("Warning, gif stream longer than expected.");i[y++]=E;var U=y+=B;for(v!==b&&(i[y++]=E),D=v;B--;)D=x[D],i[--U]=255&D,D>>=8;w!==null&&l<4096&&(x[l++]=w<<8|E,l>=d+1&&c<12&&(++c,d=d<<1|1)),w=b}else l=s+1,d=(1<<(c=n+1))-1,w=null}return y!==r&&Ts.log("Warning, gif stream shorter than expected."),i}function AB(t){var e,i,r,n,a,s=Math.floor,l=new Array(64),c=new Array(64),d=new Array(64),u=new Array(64),m=new Array(65535),y=new Array(65535),h=new Array(64),x=new Array(64),w=[],b=0,v=7,B=new Array(64),D=new Array(64),E=new Array(64),U=new Array(256),k=new Array(2048),I=[0,1,5,6,14,15,27,28,2,4,7,13,16,26,29,42,3,8,12,17,25,30,41,43,9,11,18,24,31,40,44,53,10,19,23,32,39,45,52,54,20,22,33,38,46,51,55,60,21,34,37,47,50,56,59,61,35,36,48,49,57,58,62,63],L=[0,0,1,5,1,1,1,1,1,1,0,0,0,0,0,0,0],z=[0,1,2,3,4,5,6,7,8,9,10,11],G=[0,0,2,1,3,3,2,4,3,5,5,4,4,0,0,1,125],V=[1,2,3,0,4,17,5,18,33,49,65,6,19,81,97,7,34,113,20,50,129,145,161,8,35,66,177,193,21,82,209,240,36,51,98,114,130,9,10,22,23,24,25,26,37,38,39,40,41,42,52,53,54,55,56,57,58,67,68,69,70,71,72,73,74,83,84,85,86,87,88,89,90,99,100,101,102,103,104,105,106,115,116,117,118,119,120,121,122,131,132,133,134,135,136,137,138,146,147,148,149,150,151,152,153,154,162,163,164,165,166,167,168,169,170,178,179,180,181,182,183,184,185,186,194,195,196,197,198,199,200,201,202,210,211,212,213,214,215,216,217,218,225,226,227,228,229,230,231,232,233,234,241,242,243,244,245,246,247,248,249,250],_=[0,0,3,1,1,1,1,1,1,1,1,1,0,0,0,0,0],Y=[0,1,2,3,4,5,6,7,8,9,10,11],q=[0,0,2,1,2,4,4,3,4,7,5,4,4,0,1,2,119],de=[0,1,2,3,17,4,5,33,49,6,18,65,81,7,97,113,19,34,50,129,8,20,66,145,161,177,193,9,35,51,82,240,21,98,114,209,10,22,36,52,225,37,241,23,24,25,26,38,39,40,41,42,53,54,55,56,57,58,67,68,69,70,71,72,73,74,83,84,85,86,87,88,89,90,99,100,101,102,103,104,105,106,115,116,117,118,119,120,121,122,130,131,132,133,134,135,136,137,138,146,147,148,149,150,151,152,153,154,162,163,164,165,166,167,168,169,170,178,179,180,181,182,183,184,185,186,194,195,196,197,198,199,200,201,202,210,211,212,213,214,215,216,217,218,226,227,228,229,230,231,232,233,234,242,243,244,245,246,247,248,249,250];function se(N,re){for(var O=0,ee=0,ce=new Array,pe=1;pe<=16;pe++){for(var fe=1;fe<=N[pe];fe++)ce[re[ee]]=[],ce[re[ee]][0]=O,ce[re[ee]][1]=pe,ee++,O++;O*=2}return ce}function ae(N){for(var re=N[0],O=N[1]-1;O>=0;)re&1<<O&&(b|=1<<v),O--,--v<0&&(b==255?(le(255),le(0)):le(b),v=7,b=0)}function le(N){w.push(N)}function J(N){le(N>>8&255),le(255&N)}function ne(N,re,O,ee,ce){for(var pe,fe=ce[0],Pe=ce[240],We=(function(_t,Vt){var Dt,bt,oi,_e,Qt,Rt,Je,Qe,rt,je,ct=0;for(rt=0;rt<8;++rt){Dt=_t[ct],bt=_t[ct+1],oi=_t[ct+2],_e=_t[ct+3],Qt=_t[ct+4],Rt=_t[ct+5],Je=_t[ct+6];var Ue=Dt+(Qe=_t[ct+7]),Ce=Dt-Qe,ye=bt+Je,et=bt-Je,ot=oi+Rt,Ft=oi-Rt,kt=_e+Qt,At=_e-Qt,mt=Ue+kt,yt=Ue-kt,qe=ye+ot,Ht=ye-ot;_t[ct]=mt+qe,_t[ct+4]=mt-qe;var St=.707106781*(Ht+yt);_t[ct+2]=yt+St,_t[ct+6]=yt-St;var ii=.382683433*((mt=At+Ft)-(Ht=et+Ce)),ni=.5411961*mt+ii,gt=1.306562965*Ht+ii,gi=.707106781*(qe=Ft+et),li=Ce+gi,fi=Ce-gi;_t[ct+5]=fi+ni,_t[ct+3]=fi-ni,_t[ct+1]=li+gt,_t[ct+7]=li-gt,ct+=8}for(ct=0,rt=0;rt<8;++rt){Dt=_t[ct],bt=_t[ct+8],oi=_t[ct+16],_e=_t[ct+24],Qt=_t[ct+32],Rt=_t[ct+40],Je=_t[ct+48];var Ki=Dt+(Qe=_t[ct+56]),Qi=Dt-Qe,Ui=bt+Je,ke=bt-Je,nt=oi+Rt,xe=oi-Rt,He=_e+Qt,Te=_e-Qt,Ee=Ki+He,Ne=Ki-He,Ie=Ui+nt,Ze=Ui-nt;_t[ct]=Ee+Ie,_t[ct+32]=Ee-Ie;var Lt=.707106781*(Ze+Ne);_t[ct+16]=Ne+Lt,_t[ct+48]=Ne-Lt;var vt=.382683433*((Ee=Te+xe)-(Ze=ke+Qi)),Kt=.5411961*Ee+vt,Nt=1.306562965*Ze+vt,Di=.707106781*(Ie=xe+ke),Pi=Qi+Di,Xi=Qi-Di;_t[ct+40]=Xi+Kt,_t[ct+24]=Xi-Kt,_t[ct+8]=Pi+Nt,_t[ct+56]=Pi-Nt,ct++}for(rt=0;rt<64;++rt)je=_t[rt]*Vt[rt],h[rt]=je>0?je+.5|0:je-.5|0;return h})(N,re),Oe=0;Oe<64;++Oe)x[I[Oe]]=We[Oe];var ve=x[0]-O;O=x[0],ve==0?ae(ee[0]):(ae(ee[y[pe=32767+ve]]),ae(m[pe]));for(var st=63;st>0&&x[st]==0;)st--;if(st==0)return ae(fe),O;for(var lt,Me=1;Me<=st;){for(var xt=Me;x[Me]==0&&Me<=st;)++Me;var ft=Me-xt;if(ft>=16){lt=ft>>4;for(var Mt=1;Mt<=lt;++Mt)ae(Pe);ft&=15}pe=32767+x[Me],ae(ce[(ft<<4)+y[pe]]),ae(m[pe]),Me++}return st!=63&&ae(fe),O}function Z(N){N=Math.min(Math.max(N,1),100),a!=N&&((function(re){for(var O=[16,11,10,16,24,40,51,61,12,12,14,19,26,58,60,55,14,13,16,24,40,57,69,56,14,17,22,29,51,87,80,62,18,22,37,56,68,109,103,77,24,35,55,64,81,104,113,92,49,64,78,87,103,121,120,101,72,92,95,98,112,100,103,99],ee=0;ee<64;ee++){var ce=s((O[ee]*re+50)/100);ce=Math.min(Math.max(ce,1),255),l[I[ee]]=ce}for(var pe=[17,18,24,47,99,99,99,99,18,21,26,66,99,99,99,99,24,26,56,99,99,99,99,99,47,66,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99,99],fe=0;fe<64;fe++){var Pe=s((pe[fe]*re+50)/100);Pe=Math.min(Math.max(Pe,1),255),c[I[fe]]=Pe}for(var We=[1,1.387039845,1.306562965,1.175875602,1,.785694958,.5411961,.275899379],Oe=0,ve=0;ve<8;ve++)for(var st=0;st<8;st++)d[Oe]=1/(l[I[Oe]]*We[ve]*We[st]*8),u[Oe]=1/(c[I[Oe]]*We[ve]*We[st]*8),Oe++})(N<50?Math.floor(5e3/N):Math.floor(200-2*N)),a=N)}this.encode=function(N,re){re&&Z(re),w=new Array,b=0,v=7,J(65496),J(65504),J(16),le(74),le(70),le(73),le(70),le(0),le(1),le(1),le(0),J(1),J(1),le(0),le(0),(function(){J(65499),J(132),le(0);for(var bt=0;bt<64;bt++)le(l[bt]);le(1);for(var oi=0;oi<64;oi++)le(c[oi])})(),(function(bt,oi){J(65472),J(17),le(8),J(oi),J(bt),le(3),le(1),le(17),le(0),le(2),le(17),le(1),le(3),le(17),le(1)})(N.width,N.height),(function(){J(65476),J(418),le(0);for(var bt=0;bt<16;bt++)le(L[bt+1]);for(var oi=0;oi<=11;oi++)le(z[oi]);le(16);for(var _e=0;_e<16;_e++)le(G[_e+1]);for(var Qt=0;Qt<=161;Qt++)le(V[Qt]);le(1);for(var Rt=0;Rt<16;Rt++)le(_[Rt+1]);for(var Je=0;Je<=11;Je++)le(Y[Je]);le(17);for(var Qe=0;Qe<16;Qe++)le(q[Qe+1]);for(var rt=0;rt<=161;rt++)le(de[rt])})(),J(65498),J(12),le(3),le(1),le(0),le(2),le(17),le(3),le(17),le(0),le(63),le(0);var O=0,ee=0,ce=0;b=0,v=7,this.encode.displayName="_encode_";for(var pe,fe,Pe,We,Oe,ve,st,lt,Me,xt=N.data,ft=N.width,Mt=N.height,_t=4*ft,Vt=0;Vt<Mt;){for(pe=0;pe<_t;){for(Oe=_t*Vt+pe,st=-1,lt=0,Me=0;Me<64;Me++)ve=Oe+(lt=Me>>3)*_t+(st=4*(7&Me)),Vt+lt>=Mt&&(ve-=_t*(Vt+1+lt-Mt)),pe+st>=_t&&(ve-=pe+st-_t+4),fe=xt[ve++],Pe=xt[ve++],We=xt[ve++],B[Me]=(k[fe]+k[Pe+256|0]+k[We+512|0]>>16)-128,D[Me]=(k[fe+768|0]+k[Pe+1024|0]+k[We+1280|0]>>16)-128,E[Me]=(k[fe+1280|0]+k[Pe+1536|0]+k[We+1792|0]>>16)-128;O=ne(B,d,O,e,r),ee=ne(D,u,ee,i,n),ce=ne(E,u,ce,i,n),pe+=32}Vt+=8}if(v>=0){var Dt=[];Dt[1]=v+1,Dt[0]=(1<<v+1)-1,ae(Dt)}return J(65497),new Uint8Array(w)},t=t||50,(function(){for(var N=String.fromCharCode,re=0;re<256;re++)U[re]=N(re)})(),e=se(L,z),i=se(_,Y),r=se(G,V),n=se(q,de),(function(){for(var N=1,re=2,O=1;O<=15;O++){for(var ee=N;ee<re;ee++)y[32767+ee]=O,m[32767+ee]=[],m[32767+ee][1]=O,m[32767+ee][0]=ee;for(var ce=-(re-1);ce<=-N;ce++)y[32767+ce]=O,m[32767+ce]=[],m[32767+ce][1]=O,m[32767+ce][0]=re-1+ce;N<<=1,re<<=1}})(),(function(){for(var N=0;N<256;N++)k[N]=19595*N,k[N+256|0]=38470*N,k[N+512|0]=7471*N+32768,k[N+768|0]=-11059*N,k[N+1024|0]=-21709*N,k[N+1280|0]=32768*N+8421375,k[N+1536|0]=-27439*N,k[N+1792|0]=-5329*N})(),Z(t)}function r1(t,e){if(this.pos=0,this.buffer=t,this.datav=new DataView(t.buffer),this.is_with_alpha=!!e,this.bottom_up=!0,this.flag=String.fromCharCode(this.buffer[0])+String.fromCharCode(this.buffer[1]),this.pos+=2,["BM","BA","CI","CP","IC","PT"].indexOf(this.flag)===-1)throw new Error("Invalid BMP File");this.parseHeader(),this.parseBGR()}function vj(t){function e(z){if(!z)throw Error("assert :P")}function i(z,G,V){for(var _=0;4>_;_++)if(z[G+_]!=V.charCodeAt(_))return!0;return!1}function r(z,G,V,_,Y){for(var q=0;q<Y;q++)z[G+q]=V[_+q]}function n(z,G,V,_){for(var Y=0;Y<_;Y++)z[G+Y]=V}function a(z){return new Int32Array(z)}function s(z,G){for(var V=[],_=0;_<z;_++)V.push(new G);return V}function l(z,G){var V=[];return(function _(Y,q,de){for(var se=de[q],ae=0;ae<se&&(Y.push(de.length>q+1?[]:new G),!(de.length<q+1));ae++)_(Y[ae],q+1,de)})(V,0,z),V}var c=function(){var z=this;function G(W,X){for(var ge=1<<X-1>>>0;W&ge;)ge>>>=1;return ge?(W&ge-1)+ge:W}function V(W,X,ge,we,Ve){e(!(we%ge));do W[X+(we-=ge)]=Ve;while(0<we)}function _(W,X,ge,we,Ve){if(e(2328>=Ve),512>=Ve)var Ke=a(512);else if((Ke=a(Ve))==null)return 0;return(function(Xe,it,at,Ct,jt,si){var ht,Jt,ei=it,Ti=1<<at,ri=a(16),Fi=a(16);for(e(jt!=0),e(Ct!=null),e(Xe!=null),e(0<at),Jt=0;Jt<jt;++Jt){if(15<Ct[Jt])return 0;++ri[Ct[Jt]]}if(ri[0]==jt)return 0;for(Fi[1]=0,ht=1;15>ht;++ht){if(ri[ht]>1<<ht)return 0;Fi[ht+1]=Fi[ht]+ri[ht]}for(Jt=0;Jt<jt;++Jt)ht=Ct[Jt],0<Ct[Jt]&&(si[Fi[ht]++]=Jt);if(Fi[15]==1)return(Ct=new Y).g=0,Ct.value=si[0],V(Xe,ei,1,Ti,Ct),Ti;var ki,ir=-1,zi=Ti-1,qr=0,Vr=1,jn=1,Kr=1<<at;for(Jt=0,ht=1,jt=2;ht<=at;++ht,jt<<=1){if(Vr+=jn<<=1,0>(jn-=ri[ht]))return 0;for(;0<ri[ht];--ri[ht])(Ct=new Y).g=ht,Ct.value=si[Jt++],V(Xe,ei+qr,jt,Kr,Ct),qr=G(qr,ht)}for(ht=at+1,jt=2;15>=ht;++ht,jt<<=1){if(Vr+=jn<<=1,0>(jn-=ri[ht]))return 0;for(;0<ri[ht];--ri[ht]){if(Ct=new Y,(qr&zi)!=ir){for(ei+=Kr,ki=1<<(ir=ht)-at;15>ir&&!(0>=(ki-=ri[ir]));)++ir,ki<<=1;Ti+=Kr=1<<(ki=ir-at),Xe[it+(ir=qr&zi)].g=ki+at,Xe[it+ir].value=ei-it-ir}Ct.g=ht-at,Ct.value=si[Jt++],V(Xe,ei+(qr>>at),jt,Kr,Ct),qr=G(qr,ht)}}return Vr!=2*Fi[15]-1?0:Ti})(W,X,ge,we,Ve,Ke)}function Y(){this.value=this.g=0}function q(){this.value=this.g=0}function de(){this.G=s(5,Y),this.H=a(5),this.jc=this.Qb=this.qb=this.nd=0,this.pd=s(Lu,q)}function se(W,X,ge,we){e(W!=null),e(X!=null),e(2147483648>we),W.Ca=254,W.I=0,W.b=-8,W.Ka=0,W.oa=X,W.pa=ge,W.Jd=X,W.Yc=ge+we,W.Zc=4<=we?ge+we-4+1:ge,fe(W)}function ae(W,X){for(var ge=0;0<X--;)ge|=We(W,128)<<X;return ge}function le(W,X){var ge=ae(W,X);return Pe(W)?-ge:ge}function J(W,X,ge,we){var Ve,Ke=0;for(e(W!=null),e(X!=null),e(4294967288>we),W.Sb=we,W.Ra=0,W.u=0,W.h=0,4<we&&(we=4),Ve=0;Ve<we;++Ve)Ke+=X[ge+Ve]<<8*Ve;W.Ra=Ke,W.bb=we,W.oa=X,W.pa=ge}function ne(W){for(;8<=W.u&&W.bb<W.Sb;)W.Ra>>>=8,W.Ra+=W.oa[W.pa+W.bb]<<io-8>>>0,++W.bb,W.u-=8;ee(W)&&(W.h=1,W.u=0)}function Z(W,X){if(e(0<=X),!W.h&&X<=Yl){var ge=O(W)&Td[X];return W.u+=X,ne(W),ge}return W.h=1,W.u=0}function N(){this.b=this.Ca=this.I=0,this.oa=[],this.pa=0,this.Jd=[],this.Yc=0,this.Zc=[],this.Ka=0}function re(){this.Ra=0,this.oa=[],this.h=this.u=this.bb=this.Sb=this.pa=0}function O(W){return W.Ra>>>(W.u&io-1)>>>0}function ee(W){return e(W.bb<=W.Sb),W.h||W.bb==W.Sb&&W.u>io}function ce(W,X){W.u=X,W.h=ee(W)}function pe(W){W.u>=ro&&(e(W.u>=ro),ne(W))}function fe(W){e(W!=null&&W.oa!=null),W.pa<W.Zc?(W.I=(W.oa[W.pa++]|W.I<<8)>>>0,W.b+=8):(e(W!=null&&W.oa!=null),W.pa<W.Yc?(W.b+=8,W.I=W.oa[W.pa++]|W.I<<8):W.Ka?W.b=0:(W.I<<=8,W.b+=8,W.Ka=1))}function Pe(W){return ae(W,1)}function We(W,X){var ge=W.Ca;0>W.b&&fe(W);var we=W.b,Ve=ge*X>>>8,Ke=(W.I>>>we>Ve)+0;for(Ke?(ge-=Ve,W.I-=Ve+1<<we>>>0):ge=Ve+1,we=ge,Ve=0;256<=we;)Ve+=8,we>>=8;return we=7^Ve+qA[we],W.b-=we,W.Ca=(ge<<we)-1,Ke}function Oe(W,X,ge){W[X+0]=ge>>24&255,W[X+1]=ge>>16&255,W[X+2]=ge>>8&255,W[X+3]=255&ge}function ve(W,X){return W[X+0]|W[X+1]<<8}function st(W,X){return ve(W,X)|W[X+2]<<16}function lt(W,X){return ve(W,X)|ve(W,X+2)<<16}function Me(W,X){var ge=1<<X;return e(W!=null),e(0<X),W.X=a(ge),W.X==null?0:(W.Mb=32-X,W.Xa=X,1)}function xt(W,X){e(W!=null),e(X!=null),e(W.Xa==X.Xa),r(X.X,0,W.X,0,1<<X.Xa)}function ft(){this.X=[],this.Xa=this.Mb=0}function Mt(W,X,ge,we){e(ge!=null),e(we!=null);var Ve=ge[0],Ke=we[0];return Ve==0&&(Ve=(W*Ke+X/2)/X),Ke==0&&(Ke=(X*Ve+W/2)/W),0>=Ve||0>=Ke?0:(ge[0]=Ve,we[0]=Ke,1)}function _t(W,X){return W+(1<<X)-1>>>X}function Vt(W,X){return((4278255360&W)+(4278255360&X)>>>0&4278255360)+((16711935&W)+(16711935&X)>>>0&16711935)>>>0}function Dt(W,X){z[X]=function(ge,we,Ve,Ke,Xe,it,at){var Ct;for(Ct=0;Ct<Xe;++Ct){var jt=z[W](it[at+Ct-1],Ve,Ke+Ct);it[at+Ct]=Vt(ge[we+Ct],jt)}}}function bt(){this.ud=this.hd=this.jd=0}function oi(W,X){return((4278124286&(W^X))>>>1)+(W&X)>>>0}function _e(W){return 0<=W&&256>W?W:0>W?0:255<W?255:void 0}function Qt(W,X){return _e(W+(W-X+.5>>1))}function Rt(W,X,ge){return Math.abs(X-ge)-Math.abs(W-ge)}function Je(W,X,ge,we,Ve,Ke,Xe){for(we=Ke[Xe-1],ge=0;ge<Ve;++ge)Ke[Xe+ge]=we=Vt(W[X+ge],we)}function Qe(W,X,ge,we,Ve){var Ke;for(Ke=0;Ke<ge;++Ke){var Xe=W[X+Ke],it=Xe>>8&255,at=16711935&(at=(at=16711935&Xe)+((it<<16)+it));we[Ve+Ke]=(4278255360&Xe)+at>>>0}}function rt(W,X){X.jd=255&W,X.hd=W>>8&255,X.ud=W>>16&255}function je(W,X,ge,we,Ve,Ke){var Xe;for(Xe=0;Xe<we;++Xe){var it=X[ge+Xe],at=it>>>8,Ct=it,jt=255&(jt=(jt=it>>>16)+((W.jd<<24>>24)*(at<<24>>24)>>>5));Ct=255&(Ct=(Ct+=(W.hd<<24>>24)*(at<<24>>24)>>>5)+((W.ud<<24>>24)*(jt<<24>>24)>>>5)),Ve[Ke+Xe]=(4278255360&it)+(jt<<16)+Ct}}function ct(W,X,ge,we,Ve){z[X]=function(Ke,Xe,it,at,Ct,jt,si,ht,Jt){for(at=si;at<ht;++at)for(si=0;si<Jt;++si)Ct[jt++]=Ve(it[we(Ke[Xe++])])},z[W]=function(Ke,Xe,it,at,Ct,jt,si){var ht=8>>Ke.b,Jt=Ke.Ea,ei=Ke.K[0],Ti=Ke.w;if(8>ht)for(Ke=(1<<Ke.b)-1,Ti=(1<<ht)-1;Xe<it;++Xe){var ri,Fi=0;for(ri=0;ri<Jt;++ri)ri&Ke||(Fi=we(at[Ct++])),jt[si++]=Ve(ei[Fi&Ti]),Fi>>=ht}else z["VP8LMapColor"+ge](at,Ct,ei,Ti,jt,si,Xe,it,Jt)}}function Ue(W,X,ge,we,Ve){for(ge=X+ge;X<ge;){var Ke=W[X++];we[Ve++]=Ke>>16&255,we[Ve++]=Ke>>8&255,we[Ve++]=255&Ke}}function Ce(W,X,ge,we,Ve){for(ge=X+ge;X<ge;){var Ke=W[X++];we[Ve++]=Ke>>16&255,we[Ve++]=Ke>>8&255,we[Ve++]=255&Ke,we[Ve++]=Ke>>24&255}}function ye(W,X,ge,we,Ve){for(ge=X+ge;X<ge;){var Ke=(Xe=W[X++])>>16&240|Xe>>12&15,Xe=240&Xe|Xe>>28&15;we[Ve++]=Ke,we[Ve++]=Xe}}function et(W,X,ge,we,Ve){for(ge=X+ge;X<ge;){var Ke=(Xe=W[X++])>>16&248|Xe>>13&7,Xe=Xe>>5&224|Xe>>3&31;we[Ve++]=Ke,we[Ve++]=Xe}}function ot(W,X,ge,we,Ve){for(ge=X+ge;X<ge;){var Ke=W[X++];we[Ve++]=255&Ke,we[Ve++]=Ke>>8&255,we[Ve++]=Ke>>16&255}}function Ft(W,X,ge,we,Ve,Ke){if(Ke==0)for(ge=X+ge;X<ge;)Oe(we,((Ke=W[X++])[0]>>24|Ke[1]>>8&65280|Ke[2]<<8&16711680|Ke[3]<<24)>>>0),Ve+=32;else r(we,Ve,W,X,ge)}function kt(W,X){z[X][0]=z[W+"0"],z[X][1]=z[W+"1"],z[X][2]=z[W+"2"],z[X][3]=z[W+"3"],z[X][4]=z[W+"4"],z[X][5]=z[W+"5"],z[X][6]=z[W+"6"],z[X][7]=z[W+"7"],z[X][8]=z[W+"8"],z[X][9]=z[W+"9"],z[X][10]=z[W+"10"],z[X][11]=z[W+"11"],z[X][12]=z[W+"12"],z[X][13]=z[W+"13"],z[X][14]=z[W+"0"],z[X][15]=z[W+"0"]}function At(W){return W==G1||W==ag||W==Np||W==Fh}function mt(){this.eb=[],this.size=this.A=this.fb=0}function yt(){this.y=[],this.f=[],this.ea=[],this.F=[],this.Tc=this.Ed=this.Cd=this.Fd=this.lb=this.Db=this.Ab=this.fa=this.J=this.W=this.N=this.O=0}function qe(){this.Rd=this.height=this.width=this.S=0,this.f={},this.f.RGBA=new mt,this.f.kb=new yt,this.sd=null}function Ht(){this.width=[0],this.height=[0],this.Pd=[0],this.Qd=[0],this.format=[0]}function St(){this.Id=this.fd=this.Md=this.hb=this.ib=this.da=this.bd=this.cd=this.j=this.v=this.Da=this.Sd=this.ob=0}function ii(W){return alert("todo:WebPSamplerProcessPlane"),W.T}function ni(W,X){var ge=W.T,we=X.ba.f.RGBA,Ve=we.eb,Ke=we.fb+W.ka*we.A,Xe=Fl[X.ba.S],it=W.y,at=W.O,Ct=W.f,jt=W.N,si=W.ea,ht=W.W,Jt=X.cc,ei=X.dc,Ti=X.Mc,ri=X.Nc,Fi=W.ka,ki=W.ka+W.T,ir=W.U,zi=ir+1>>1;for(Fi==0?Xe(it,at,null,null,Ct,jt,si,ht,Ct,jt,si,ht,Ve,Ke,null,null,ir):(Xe(X.ec,X.fc,it,at,Jt,ei,Ti,ri,Ct,jt,si,ht,Ve,Ke-we.A,Ve,Ke,ir),++ge);Fi+2<ki;Fi+=2)Jt=Ct,ei=jt,Ti=si,ri=ht,jt+=W.Rc,ht+=W.Rc,Ke+=2*we.A,Xe(it,(at+=2*W.fa)-W.fa,it,at,Jt,ei,Ti,ri,Ct,jt,si,ht,Ve,Ke-we.A,Ve,Ke,ir);return at+=W.fa,W.j+ki<W.o?(r(X.ec,X.fc,it,at,ir),r(X.cc,X.dc,Ct,jt,zi),r(X.Mc,X.Nc,si,ht,zi),ge--):1&ki||Xe(it,at,null,null,Ct,jt,si,ht,Ct,jt,si,ht,Ve,Ke+we.A,null,null,ir),ge}function gt(W,X,ge){var we=W.F,Ve=[W.J];if(we!=null){var Ke=W.U,Xe=X.ba.S,it=Xe==Up||Xe==Np;X=X.ba.f.RGBA;var at=[0],Ct=W.ka;at[0]=W.T,W.Kb&&(Ct==0?--at[0]:(--Ct,Ve[0]-=W.width),W.j+W.ka+W.T==W.o&&(at[0]=W.o-W.j-Ct));var jt=X.eb;Ct=X.fb+Ct*X.A,W=Ep(we,Ve[0],W.width,Ke,at,jt,Ct+(it?0:3),X.A),e(ge==at),W&&At(Xe)&&_c(jt,Ct,it,Ke,at,X.A)}return 0}function gi(W){var X=W.ma,ge=X.ba.S,we=11>ge,Ve=ge==Oo||ge==Id||ge==Up||ge==kp||ge==12||At(ge);if(X.memory=null,X.Ib=null,X.Jb=null,X.Nd=null,!pc(X.Oa,W,Ve?11:12))return 0;if(Ve&&At(ge)&&bi(),W.da)alert("todo:use_scaling");else{if(we){if(X.Ib=ii,W.Kb){if(ge=W.U+1>>1,X.memory=a(W.U+2*ge),X.memory==null)return 0;X.ec=X.memory,X.fc=0,X.cc=X.ec,X.dc=X.fc+W.U,X.Mc=X.cc,X.Nc=X.dc+ge,X.Ib=ni,bi()}}else alert("todo:EmitYUV");Ve&&(X.Jb=gt,we&&ma())}if(we&&!lu){for(W=0;256>W;++W)ol[W]=89858*(W-128)+Vp>>Ld,z3[W]=-22014*(W-128)+Vp,C2[W]=-45773*(W-128),lg[W]=113618*(W-128)+Vp>>Ld;for(W=Ou;W<ql;++W)X=76283*(W-16)+Vp>>Ld,Vy[W-Ou]=zt(X,255),yc[W-Ou]=zt(X+8>>4,15);lu=1}return 1}function li(W){var X=W.ma,ge=W.U,we=W.T;return e(!(1&W.ka)),0>=ge||0>=we?0:(ge=X.Ib(W,X),X.Jb!=null&&X.Jb(W,X,ge),X.Dc+=ge,1)}function fi(W){W.ma.memory=null}function Ki(W,X,ge,we){return Z(W,8)!=47?0:(X[0]=Z(W,14)+1,ge[0]=Z(W,14)+1,we[0]=Z(W,1),Z(W,3)!=0?0:!W.h)}function Qi(W,X){if(4>W)return W+1;var ge=W-2>>1;return(2+(1&W)<<ge)+Z(X,ge)+1}function Ui(W,X){return 120<X?X-120:1<=(ge=((ge=Ud[X-1])>>4)*W+(8-(15&ge)))?ge:1;var ge}function ke(W,X,ge){var we=O(ge),Ve=W[X+=255&we].g-8;return 0<Ve&&(ce(ge,ge.u+8),we=O(ge),X+=W[X].value,X+=we&(1<<Ve)-1),ce(ge,ge.u+W[X].g),W[X].value}function nt(W,X,ge){return ge.g+=W.g,ge.value+=W.value<<X>>>0,e(8>=ge.g),W.g}function xe(W,X,ge){var we=W.xc;return e((X=we==0?0:W.vc[W.md*(ge>>we)+(X>>we)])<W.Wb),W.Ya[X]}function He(W,X,ge,we){var Ve=W.ab,Ke=W.c*X,Xe=W.C;X=Xe+X;var it=ge,at=we;for(we=W.Ta,ge=W.Ua;0<Ve--;){var Ct=W.gc[Ve],jt=Xe,si=X,ht=it,Jt=at,ei=(at=we,it=ge,Ct.Ea);switch(e(jt<si),e(si<=Ct.nc),Ct.hc){case 2:Xl(ht,Jt,(si-jt)*ei,at,it);break;case 0:var Ti=jt,ri=si,Fi=at,ki=it,ir=(Kr=Ct).Ea;Ti==0&&(JA(ht,Jt,null,null,1,Fi,ki),Je(ht,Jt+1,0,0,ir-1,Fi,ki+1),Jt+=ir,ki+=ir,++Ti);for(var zi=1<<Kr.b,qr=zi-1,Vr=_t(ir,Kr.b),jn=Kr.K,Kr=Kr.w+(Ti>>Kr.b)*Vr;Ti<ri;){var ga=jn,Xo=Kr,$n=1;for(Vu(ht,Jt,Fi,ki-ir,1,Fi,ki);$n<ir;){var Er=($n&~qr)+zi;Er>ir&&(Er=ir),(0,gc[ga[Xo++]>>8&15])(ht,Jt+ +$n,Fi,ki+$n-ir,Er-$n,Fi,ki+$n),$n=Er}Jt+=ir,ki+=ir,++Ti&qr||(Kr+=Vr)}si!=Ct.nc&&r(at,it-ei,at,it+(si-jt-1)*ei,ei);break;case 1:for(ei=ht,ri=Jt,ir=(ht=Ct.Ea)-(ki=ht&~(Fi=(Jt=1<<Ct.b)-1)),Ti=_t(ht,Ct.b),zi=Ct.K,Ct=Ct.w+(jt>>Ct.b)*Ti;jt<si;){for(qr=zi,Vr=Ct,jn=new bt,Kr=ri+ki,ga=ri+ht;ri<Kr;)rt(qr[Vr++],jn),mA(jn,ei,ri,Jt,at,it),ri+=Jt,it+=Jt;ri<ga&&(rt(qr[Vr++],jn),mA(jn,ei,ri,ir,at,it),ri+=ir,it+=ir),++jt&Fi||(Ct+=Ti)}break;case 3:if(ht==at&&Jt==it&&0<Ct.b){for(ri=at,ht=ei=it+(si-jt)*ei-(ki=(si-jt)*_t(Ct.Ea,Ct.b)),Jt=at,Fi=it,Ti=[],ki=(ir=ki)-1;0<=ki;--ki)Ti[ki]=Jt[Fi+ki];for(ki=ir-1;0<=ki;--ki)ri[ht+ki]=Ti[ki];Bd(Ct,jt,si,at,ei,at,it)}else Bd(Ct,jt,si,ht,Jt,at,it)}it=we,at=ge}at!=ge&&r(we,ge,it,at,Ke)}function Te(W,X){var ge=W.V,we=W.Ba+W.c*W.C,Ve=X-W.C;if(e(X<=W.l.o),e(16>=Ve),0<Ve){var Ke=W.l,Xe=W.Ta,it=W.Ua,at=Ke.width;if(He(W,Ve,ge,we),Ve=it=[it],e((ge=W.C)<(we=X)),e(Ke.v<Ke.va),we>Ke.o&&(we=Ke.o),ge<Ke.j){var Ct=Ke.j-ge;ge=Ke.j,Ve[0]+=Ct*at}if(ge>=we?ge=0:(Ve[0]+=4*Ke.v,Ke.ka=ge-Ke.j,Ke.U=Ke.va-Ke.v,Ke.T=we-ge,ge=1),ge){if(it=it[0],11>(ge=W.ca).S){var jt=ge.f.RGBA,si=(we=ge.S,Ve=Ke.U,Ke=Ke.T,Ct=jt.eb,jt.A),ht=Ke;for(jt=jt.fb+W.Ma*jt.A;0<ht--;){var Jt=Xe,ei=it,Ti=Ve,ri=Ct,Fi=jt;switch(we){case ng:$A(Jt,ei,Ti,ri,Fi);break;case Oo:j1(Jt,ei,Ti,ri,Fi);break;case G1:j1(Jt,ei,Ti,ri,Fi),_c(ri,Fi,0,Ti,1,0);break;case Ph:tu(Jt,ei,Ti,ri,Fi);break;case Id:Ft(Jt,ei,Ti,ri,Fi,1);break;case ag:Ft(Jt,ei,Ti,ri,Fi,1),_c(ri,Fi,0,Ti,1,0);break;case Up:Ft(Jt,ei,Ti,ri,Fi,0);break;case Np:Ft(Jt,ei,Ti,ri,Fi,0),_c(ri,Fi,1,Ti,1,0);break;case kp:eu(Jt,ei,Ti,ri,Fi);break;case Fh:eu(Jt,ei,Ti,ri,Fi),Hd(ri,Fi,Ti,1,0);break;case ud:z0(Jt,ei,Ti,ri,Fi);break;default:e(0)}it+=at,jt+=si}W.Ma+=Ke}else alert("todo:EmitRescaledRowsYUVA");e(W.Ma<=ge.height)}}W.C=X,e(W.C<=W.i)}function Ee(W){var X;if(0<W.ua)return 0;for(X=0;X<W.Wb;++X){var ge=W.Ya[X].G,we=W.Ya[X].H;if(0<ge[1][we[1]+0].g||0<ge[2][we[2]+0].g||0<ge[3][we[3]+0].g)return 0}return 1}function Ne(W,X,ge,we,Ve,Ke){if(W.Z!=0){var Xe=W.qd,it=W.rd;for(e(gA[W.Z]!=null);X<ge;++X)gA[W.Z](Xe,it,we,Ve,we,Ve,Ke),Xe=we,it=Ve,Ve+=Ke;W.qd=Xe,W.rd=it}}function Ie(W,X){var ge=W.l.ma,we=ge.Z==0||ge.Z==1?W.l.j:W.C;if(we=W.C<we?we:W.C,e(X<=W.l.o),X>we){var Ve=W.l.width,Ke=ge.ca,Xe=ge.tb+Ve*we,it=W.V,at=W.Ba+W.c*we,Ct=W.gc;e(W.ab==1),e(Ct[0].hc==3),ZA(Ct[0],we,X,it,at,Ke,Xe),Ne(ge,we,X,Ke,Xe,Ve)}W.C=W.Ma=X}function Ze(W,X,ge,we,Ve,Ke,Xe){var it=W.$/we,at=W.$%we,Ct=W.m,jt=W.s,si=ge+W.$,ht=si;Ve=ge+we*Ve;var Jt=ge+we*Ke,ei=280+jt.ua,Ti=W.Pb?it:16777216,ri=0<jt.ua?jt.Wa:null,Fi=jt.wc,ki=si<Jt?xe(jt,at,it):null;e(W.C<Ke),e(Jt<=Ve);var ir=!1;e:for(;;){for(;ir||si<Jt;){var zi=0;if(it>=Ti){var qr=si-ge;e((Ti=W).Pb),Ti.wd=Ti.m,Ti.xd=qr,0<Ti.s.ua&&xt(Ti.s.Wa,Ti.s.vb),Ti=it+au}if(at&Fi||(ki=xe(jt,at,it)),e(ki!=null),ki.Qb&&(X[si]=ki.qb,ir=!0),!ir)if(pe(Ct),ki.jc){zi=Ct,qr=X;var Vr=si,jn=ki.pd[O(zi)&Lu-1];e(ki.jc),256>jn.g?(ce(zi,zi.u+jn.g),qr[Vr]=jn.value,zi=0):(ce(zi,zi.u+jn.g-256),e(256<=jn.value),zi=jn.value),zi==0&&(ir=!0)}else zi=ke(ki.G[0],ki.H[0],Ct);if(Ct.h)break;if(ir||256>zi){if(!ir)if(ki.nd)X[si]=(ki.qb|zi<<8)>>>0;else{if(pe(Ct),ir=ke(ki.G[1],ki.H[1],Ct),pe(Ct),qr=ke(ki.G[2],ki.H[2],Ct),Vr=ke(ki.G[3],ki.H[3],Ct),Ct.h)break;X[si]=(Vr<<24|ir<<16|zi<<8|qr)>>>0}if(ir=!1,++si,++at>=we&&(at=0,++it,Xe!=null&&it<=Ke&&!(it%16)&&Xe(W,it),ri!=null))for(;ht<si;)zi=X[ht++],ri.X[(506832829*zi&4294967295)>>>ri.Mb]=zi}else if(280>zi){if(zi=Qi(zi-256,Ct),qr=ke(ki.G[4],ki.H[4],Ct),pe(Ct),qr=Ui(we,qr=Qi(qr,Ct)),Ct.h)break;if(si-ge<qr||Ve-si<zi)break e;for(Vr=0;Vr<zi;++Vr)X[si+Vr]=X[si+Vr-qr];for(si+=zi,at+=zi;at>=we;)at-=we,++it,Xe!=null&&it<=Ke&&!(it%16)&&Xe(W,it);if(e(si<=Ve),at&Fi&&(ki=xe(jt,at,it)),ri!=null)for(;ht<si;)zi=X[ht++],ri.X[(506832829*zi&4294967295)>>>ri.Mb]=zi}else{if(!(zi<ei))break e;for(ir=zi-280,e(ri!=null);ht<si;)zi=X[ht++],ri.X[(506832829*zi&4294967295)>>>ri.Mb]=zi;zi=si,e(!(ir>>>(qr=ri).Xa)),X[zi]=qr.X[ir],ir=!0}ir||e(Ct.h==ee(Ct))}if(W.Pb&&Ct.h&&si<Ve)e(W.m.h),W.a=5,W.m=W.wd,W.$=W.xd,0<W.s.ua&&xt(W.s.vb,W.s.Wa);else{if(Ct.h)break e;Xe?.(W,it>Ke?Ke:it),W.a=0,W.$=si-ge}return 1}return W.a=3,0}function Lt(W){e(W!=null),W.vc=null,W.yc=null,W.Ya=null;var X=W.Wa;X!=null&&(X.X=null),W.vb=null,e(W!=null)}function vt(){var W=new Lr;return W==null?null:(W.a=0,W.xb=md,kt("Predictor","VP8LPredictors"),kt("Predictor","VP8LPredictors_C"),kt("PredictorAdd","VP8LPredictorsAdd"),kt("PredictorAdd","VP8LPredictorsAdd_C"),Xl=Qe,mA=je,$A=Ue,j1=Ce,eu=ye,z0=et,tu=ot,z.VP8LMapColor32b=Qo,z.VP8LMapColor8b=ks,W)}function Kt(W,X,ge,we,Ve){var Ke=1,Xe=[W],it=[X],at=we.m,Ct=we.s,jt=null,si=0;e:for(;;){if(ge)for(;Ke&&Z(at,1);){var ht=Xe,Jt=it,ei=we,Ti=1,ri=ei.m,Fi=ei.gc[ei.ab],ki=Z(ri,2);if(ei.Oc&1<<ki)Ke=0;else{switch(ei.Oc|=1<<ki,Fi.hc=ki,Fi.Ea=ht[0],Fi.nc=Jt[0],Fi.K=[null],++ei.ab,e(4>=ei.ab),ki){case 0:case 1:Fi.b=Z(ri,3)+2,Ti=Kt(_t(Fi.Ea,Fi.b),_t(Fi.nc,Fi.b),0,ei,Fi.K),Fi.K=Fi.K[0];break;case 3:var ir,zi=Z(ri,8)+1,qr=16<zi?0:4<zi?1:2<zi?2:3;if(ht[0]=_t(Fi.Ea,qr),Fi.b=qr,ir=Ti=Kt(zi,1,0,ei,Fi.K)){var Vr,jn=zi,Kr=Fi,ga=1<<(8>>Kr.b),Xo=a(ga);if(Xo==null)ir=0;else{var $n=Kr.K[0],Er=Kr.w;for(Xo[0]=Kr.K[0][0],Vr=1;Vr<1*jn;++Vr)Xo[Vr]=Vt($n[Er+Vr],Xo[Vr-1]);for(;Vr<4*ga;++Vr)Xo[Vr]=0;Kr.K[0]=null,Kr.K[0]=Xo,ir=1}}Ti=ir;break;case 2:break;default:e(0)}Ke=Ti}}if(Xe=Xe[0],it=it[0],Ke&&Z(at,1)&&!(Ke=1<=(si=Z(at,4))&&11>=si)){we.a=3;break e}var wr;if(wr=Ke)t:{var qo,un,ra,go=we,sl=Xe,Ml=it,jo=si,Ls=ge,Jl=go.m,Vs=go.s,oa=[null],va=1,Cs=0,ao=kd[jo];i:for(;;){if(Ls&&Z(Jl,1)){var fl=Z(Jl,3)+2,Ps=_t(sl,fl),qa=_t(Ml,fl),xs=Ps*qa;if(!Kt(Ps,qa,0,go,oa))break i;for(oa=oa[0],Vs.xc=fl,qo=0;qo<xs;++qo){var ho=oa[qo]>>8&65535;oa[qo]=ho,ho>=va&&(va=ho+1)}}if(Jl.h)break i;for(un=0;5>un;++un){var Ws=nu[un];!un&&0<jo&&(Ws+=1<<jo),Cs<Ws&&(Cs=Ws)}var Xs=s(va*ao,Y),Ja=va,_a=s(Ja,de);if(_a==null)var Tl=null;else e(65536>=Ja),Tl=_a;var ls=a(Cs);if(Tl==null||ls==null||Xs==null){go.a=1;break i}var vn=Xs;for(qo=ra=0;qo<va;++qo){var fn=Tl[qo],Ha=fn.G,jc=fn.H,Vd=0,Cc=1,qs=0;for(un=0;5>un;++un){Ws=nu[un],Ha[un]=vn,jc[un]=ra,!un&&0<jo&&(Ws+=1<<jo);n:{var du,Au=Ws,Ag=go,Jo=ls,x2=vn,Th=ra,Bh=0,uu=Ag.m,G3=Z(uu,1);if(n(Jo,0,0,Au),G3){var S2=Z(uu,1)+1,w2=Z(uu,1),Y1=Z(uu,w2==0?1:8);Jo[Y1]=1,S2==2&&(Jo[Y1=Z(uu,8)]=1);var Bl=1}else{var Os=a(19),ug=Z(uu,4)+4;if(19<ug){Ag.a=3;var _u=0;break n}for(du=0;du<ug;++du)Os[Q1[du]]=Z(uu,3);var Op=void 0,_p=void 0,xA=Ag,pg=Os,gd=Au,Dh=Jo,Hh=0,SA=xA.m,Ih=8,R2=s(128,Y);r:for(;_(R2,0,7,pg,19);){if(Z(SA,1)){var Eh=2+2*Z(SA,3);if((Op=2+Z(SA,Eh))>gd)break r}else Op=gd;for(_p=0;_p<gd&&Op--;){pe(SA);var mg=R2[0+(127&O(SA))];ce(SA,SA.u+mg.g);var pu=mg.value;if(16>pu)Dh[_p++]=pu,pu!=0&&(Ih=pu);else{var b2=pu==16,v2=pu-16,jp=Lp[v2],P2=Z(SA,Ed[v2])+jp;if(_p+P2>gd)break r;for(var Wy=b2?Ih:0;0<P2--;)Dh[_p++]=Wy}}Hh=1;break r}Hh||(xA.a=3),Bl=Hh}(Bl=Bl&&!uu.h)&&(Bh=_(x2,Th,8,Jo,Au)),Bl&&Bh!=0?_u=Bh:(Ag.a=3,_u=0)}if(_u==0)break i;if(Cc&&K1[un]==1&&(Cc=vn[ra].g==0),Vd+=vn[ra].g,ra+=_u,3>=un){var ju,gg=ls[0];for(ju=1;ju<Ws;++ju)ls[ju]>gg&&(gg=ls[ju]);qs+=gg}}if(fn.nd=Cc,fn.Qb=0,Cc&&(fn.qb=(Ha[3][jc[3]+0].value<<24|Ha[1][jc[1]+0].value<<16|Ha[2][jc[2]+0].value)>>>0,Vd==0&&256>Ha[0][jc[0]+0].value&&(fn.Qb=1,fn.qb+=Ha[0][jc[0]+0].value<<8)),fn.jc=!fn.Qb&&6>qs,fn.jc){var zu,hd=fn;for(zu=0;zu<Lu;++zu){var u0=zu,wA=hd.pd[u0],Uh=hd.G[0][hd.H[0]+u0];256<=Uh.value?(wA.g=Uh.g+256,wA.value=Uh.value):(wA.g=0,wA.value=0,u0>>=nt(Uh,8,wA),u0>>=nt(hd.G[1][hd.H[1]+u0],16,wA),u0>>=nt(hd.G[2][hd.H[2]+u0],0,wA),nt(hd.G[3][hd.H[3]+u0],24,wA))}}}Vs.vc=oa,Vs.Wb=va,Vs.Ya=Tl,Vs.yc=Xs,wr=1;break t}wr=0}if(!(Ke=wr)){we.a=3;break e}if(0<si){if(Ct.ua=1<<si,!Me(Ct.Wa,si)){we.a=1,Ke=0;break e}}else Ct.ua=0;var kh=we,_s=Xe,X1=it,RA=kh.s,mu=RA.xc;if(kh.c=_s,kh.i=X1,RA.md=_t(_s,mu),RA.wc=mu==0?-1:(1<<mu)-1,ge){we.xb=_o;break e}if((jt=a(Xe*it))==null){we.a=1,Ke=0;break e}Ke=(Ke=Ze(we,jt,0,Xe,it,it,null))&&!at.h;break e}return Ke?(Ve!=null?Ve[0]=jt:(e(jt==null),e(ge)),we.$=0,ge||Lt(Ct)):Lt(Ct),Ke}function Nt(W,X){var ge=W.c*W.i,we=ge+X+16*X;return e(W.c<=X),W.V=a(we),W.V==null?(W.Ta=null,W.Ua=0,W.a=1,0):(W.Ta=W.V,W.Ua=W.Ba+ge+X,1)}function Di(W,X){var ge=W.C,we=X-ge,Ve=W.V,Ke=W.Ba+W.c*ge;for(e(X<=W.l.o);0<we;){var Xe=16<we?16:we,it=W.l.ma,at=W.l.width,Ct=at*Xe,jt=it.ca,si=it.tb+at*ge,ht=W.Ta,Jt=W.Ua;He(W,Xe,Ve,Ke),hc(ht,Jt,jt,si,Ct),Ne(it,ge,ge+Xe,jt,si,at),we-=Xe,Ve+=Xe*W.c,ge+=Xe}e(ge==X),W.C=W.Ma=X}function Pi(){this.ub=this.yd=this.td=this.Rb=0}function Xi(){this.Kd=this.Ld=this.Ud=this.Td=this.i=this.c=0}function Gi(){this.Fb=this.Bb=this.Cb=0,this.Zb=a(4),this.Lb=a(4)}function Yi(){this.Yb=(function(){var W=[];return(function X(ge,we,Ve){for(var Ke=Ve[we],Xe=0;Xe<Ke&&(ge.push(Ve.length>we+1?[]:0),!(Ve.length<we+1));Xe++)X(ge[Xe],we+1,Ve)})(W,0,[3,11]),W})()}function Sr(){this.jb=a(3),this.Wc=l([4,8],Yi),this.Xc=l([4,17],Yi)}function _i(){this.Pc=this.wb=this.Tb=this.zd=0,this.vd=new a(4),this.od=new a(4)}function dt(){this.ld=this.La=this.dd=this.tc=0}function ui(){this.Na=this.la=0}function wi(){this.Sc=[0,0],this.Eb=[0,0],this.Qc=[0,0],this.ia=this.lc=0}function Le(){this.ad=a(384),this.Za=0,this.Ob=a(16),this.$b=this.Ad=this.ia=this.Gc=this.Hc=this.Dd=0}function wt(){this.uc=this.M=this.Nb=0,this.wa=Array(new dt),this.Y=0,this.ya=Array(new Le),this.aa=0,this.l=new Bi}function Xt(){this.y=a(16),this.f=a(8),this.ea=a(8)}function Wt(){this.cb=this.a=0,this.sc="",this.m=new N,this.Od=new Pi,this.Kc=new Xi,this.ed=new _i,this.Qa=new Gi,this.Ic=this.$c=this.Aa=0,this.D=new wt,this.Xb=this.Va=this.Hb=this.zb=this.yb=this.Ub=this.za=0,this.Jc=s(8,N),this.ia=0,this.pb=s(4,wi),this.Pa=new Sr,this.Bd=this.kc=0,this.Ac=[],this.Bc=0,this.zc=[0,0,0,0],this.Gd=Array(new Xt),this.Hd=0,this.rb=Array(new ui),this.sb=0,this.wa=Array(new dt),this.Y=0,this.oc=[],this.pc=0,this.sa=[],this.ta=0,this.qa=[],this.ra=0,this.Ha=[],this.B=this.R=this.Ia=0,this.Ec=[],this.M=this.ja=this.Vb=this.Fc=0,this.ya=Array(new Le),this.L=this.aa=0,this.gd=l([4,2],dt),this.ga=null,this.Fa=[],this.Cc=this.qc=this.P=0,this.Gb=[],this.Uc=0,this.mb=[],this.nb=0,this.rc=[],this.Ga=this.Vc=0}function zt(W,X){return 0>W?0:W>X?X:W}function Bi(){this.T=this.U=this.ka=this.height=this.width=0,this.y=[],this.f=[],this.ea=[],this.Rc=this.fa=this.W=this.N=this.O=0,this.ma="void",this.put="VP8IoPutHook",this.ac="VP8IoSetupHook",this.bc="VP8IoTeardownHook",this.ha=this.Kb=0,this.data=[],this.hb=this.ib=this.da=this.o=this.j=this.va=this.v=this.Da=this.ob=this.w=0,this.F=[],this.J=0}function xr(){var W=new Wt;return W!=null&&(W.a=0,W.sc="OK",W.cb=0,W.Xb=0,pd||(pd=an)),W}function Ci(W,X,ge){return W.a==0&&(W.a=X,W.sc=ge,W.cb=0),0}function vi(W,X,ge){return 3<=ge&&W[X+0]==157&&W[X+1]==1&&W[X+2]==42}function hr(W,X){if(W==null)return 0;if(W.a=0,W.sc="OK",X==null)return Ci(W,2,"null VP8Io passed to VP8GetHeaders()");var ge=X.data,we=X.w,Ve=X.ha;if(4>Ve)return Ci(W,7,"Truncated header.");var Ke=ge[we+0]|ge[we+1]<<8|ge[we+2]<<16,Xe=W.Od;if(Xe.Rb=!(1&Ke),Xe.td=Ke>>1&7,Xe.yd=Ke>>4&1,Xe.ub=Ke>>5,3<Xe.td)return Ci(W,3,"Incorrect keyframe parameters.");if(!Xe.yd)return Ci(W,4,"Frame not displayable.");we+=3,Ve-=3;var it=W.Kc;if(Xe.Rb){if(7>Ve)return Ci(W,7,"cannot parse picture header");if(!vi(ge,we,Ve))return Ci(W,3,"Bad code word");it.c=16383&(ge[we+4]<<8|ge[we+3]),it.Td=ge[we+4]>>6,it.i=16383&(ge[we+6]<<8|ge[we+5]),it.Ud=ge[we+6]>>6,we+=7,Ve-=7,W.za=it.c+15>>4,W.Ub=it.i+15>>4,X.width=it.c,X.height=it.i,X.Da=0,X.j=0,X.v=0,X.va=X.width,X.o=X.height,X.da=0,X.ib=X.width,X.hb=X.height,X.U=X.width,X.T=X.height,n((Ke=W.Pa).jb,0,255,Ke.jb.length),e((Ke=W.Qa)!=null),Ke.Cb=0,Ke.Bb=0,Ke.Fb=1,n(Ke.Zb,0,0,Ke.Zb.length),n(Ke.Lb,0,0,Ke.Lb)}if(Xe.ub>Ve)return Ci(W,7,"bad partition length");se(Ke=W.m,ge,we,Xe.ub),we+=Xe.ub,Ve-=Xe.ub,Xe.Rb&&(it.Ld=Pe(Ke),it.Kd=Pe(Ke)),it=W.Qa;var at,Ct=W.Pa;if(e(Ke!=null),e(it!=null),it.Cb=Pe(Ke),it.Cb){if(it.Bb=Pe(Ke),Pe(Ke)){for(it.Fb=Pe(Ke),at=0;4>at;++at)it.Zb[at]=Pe(Ke)?le(Ke,7):0;for(at=0;4>at;++at)it.Lb[at]=Pe(Ke)?le(Ke,6):0}if(it.Bb)for(at=0;3>at;++at)Ct.jb[at]=Pe(Ke)?ae(Ke,8):255}else it.Bb=0;if(Ke.Ka)return Ci(W,3,"cannot parse segment header");if((it=W.ed).zd=Pe(Ke),it.Tb=ae(Ke,6),it.wb=ae(Ke,3),it.Pc=Pe(Ke),it.Pc&&Pe(Ke)){for(Ct=0;4>Ct;++Ct)Pe(Ke)&&(it.vd[Ct]=le(Ke,6));for(Ct=0;4>Ct;++Ct)Pe(Ke)&&(it.od[Ct]=le(Ke,6))}if(W.L=it.Tb==0?0:it.zd?1:2,Ke.Ka)return Ci(W,3,"cannot parse filter header");var jt=Ve;if(Ve=at=we,we=at+jt,it=jt,W.Xb=(1<<ae(W.m,2))-1,jt<3*(Ct=W.Xb))ge=7;else{for(at+=3*Ct,it-=3*Ct,jt=0;jt<Ct;++jt){var si=ge[Ve+0]|ge[Ve+1]<<8|ge[Ve+2]<<16;si>it&&(si=it),se(W.Jc[+jt],ge,at,si),at+=si,it-=si,Ve+=3}se(W.Jc[+Ct],ge,at,it),ge=at<we?0:5}if(ge!=0)return Ci(W,ge,"cannot parse partitions");for(ge=ae(at=W.m,7),Ve=Pe(at)?le(at,4):0,we=Pe(at)?le(at,4):0,it=Pe(at)?le(at,4):0,Ct=Pe(at)?le(at,4):0,at=Pe(at)?le(at,4):0,jt=W.Qa,si=0;4>si;++si){if(jt.Cb){var ht=jt.Zb[si];jt.Fb||(ht+=ge)}else{if(0<si){W.pb[si]=W.pb[0];continue}ht=ge}var Jt=W.pb[si];Jt.Sc[0]=A0[zt(ht+Ve,127)],Jt.Sc[1]=Nd[zt(ht+0,127)],Jt.Eb[0]=2*A0[zt(ht+we,127)],Jt.Eb[1]=101581*Nd[zt(ht+it,127)]>>16,8>Jt.Eb[1]&&(Jt.Eb[1]=8),Jt.Qc[0]=A0[zt(ht+Ct,117)],Jt.Qc[1]=Nd[zt(ht+at,127)],Jt.lc=ht+at}if(!Xe.Rb)return Ci(W,4,"Not a key frame.");for(Pe(Ke),Xe=W.Pa,ge=0;4>ge;++ge){for(Ve=0;8>Ve;++Ve)for(we=0;3>we;++we)for(it=0;11>it;++it)Ct=We(Ke,Yo[ge][Ve][we][it])?ae(Ke,8):y2[ge][Ve][we][it],Xe.Wc[ge][Ve].Yb[we][it]=Ct;for(Ve=0;17>Ve;++Ve)Xe.Xc[ge][Ve]=Xe.Wc[ge][Da[Ve]]}return W.kc=Pe(Ke),W.kc&&(W.Bd=ae(Ke,8)),W.cb=1}function an(W,X,ge,we,Ve,Ke,Xe){var it=X[Ve].Yb[ge];for(ge=0;16>Ve;++Ve){if(!We(W,it[ge+0]))return Ve;for(;!We(W,it[ge+1]);)if(it=X[++Ve].Yb[0],ge=0,Ve==16)return 16;var at=X[Ve+1].Yb;if(We(W,it[ge+2])){var Ct=W,jt=0;if(We(Ct,(ht=it)[(si=ge)+3]))if(We(Ct,ht[si+6])){for(it=0,si=2*(jt=We(Ct,ht[si+8]))+(ht=We(Ct,ht[si+9+jt])),jt=0,ht=og[si];ht[it];++it)jt+=jt+We(Ct,ht[it]);jt+=3+(8<<si)}else We(Ct,ht[si+7])?(jt=7+2*We(Ct,165),jt+=We(Ct,145)):jt=5+We(Ct,159);else jt=We(Ct,ht[si+4])?3+We(Ct,ht[si+5]):2;it=at[2]}else jt=1,it=at[1];at=Xe+Mh[Ve],0>(Ct=W).b&&fe(Ct);var si,ht=Ct.b,Jt=(si=Ct.Ca>>1)-(Ct.I>>ht)>>31;--Ct.b,Ct.Ca+=Jt,Ct.Ca|=1,Ct.I-=(si+1&Jt)<<ht,Ke[at]=((jt^Jt)-Jt)*we[(0<Ve)+0]}return 16}function An(W){var X=W.rb[W.sb-1];X.la=0,X.Na=0,n(W.zc,0,0,W.zc.length),W.ja=0}function Ar(W,X,ge,we,Ve){Ve=W[X+ge+32*we]+(Ve>>3),W[X+ge+32*we]=-256&Ve?0>Ve?0:255:Ve}function In(W,X,ge,we,Ve,Ke){Ar(W,X,0,ge,we+Ve),Ar(W,X,1,ge,we+Ke),Ar(W,X,2,ge,we-Ke),Ar(W,X,3,ge,we-Ve)}function Br(W){return(20091*W>>16)+W}function Cn(W,X,ge,we){var Ve,Ke=0,Xe=a(16);for(Ve=0;4>Ve;++Ve){var it=W[X+0]+W[X+8],at=W[X+0]-W[X+8],Ct=(35468*W[X+4]>>16)-Br(W[X+12]),jt=Br(W[X+4])+(35468*W[X+12]>>16);Xe[Ke+0]=it+jt,Xe[Ke+1]=at+Ct,Xe[Ke+2]=at-Ct,Xe[Ke+3]=it-jt,Ke+=4,X++}for(Ve=Ke=0;4>Ve;++Ve)it=(W=Xe[Ke+0]+4)+Xe[Ke+8],at=W-Xe[Ke+8],Ct=(35468*Xe[Ke+4]>>16)-Br(Xe[Ke+12]),Ar(ge,we,0,0,it+(jt=Br(Xe[Ke+4])+(35468*Xe[Ke+12]>>16))),Ar(ge,we,1,0,at+Ct),Ar(ge,we,2,0,at-Ct),Ar(ge,we,3,0,it-jt),Ke++,we+=32}function Jn(W,X,ge,we){var Ve=W[X+0]+4,Ke=35468*W[X+4]>>16,Xe=Br(W[X+4]),it=35468*W[X+1]>>16;In(ge,we,0,Ve+Xe,W=Br(W[X+1]),it),In(ge,we,1,Ve+Ke,W,it),In(ge,we,2,Ve-Ke,W,it),In(ge,we,3,Ve-Xe,W,it)}function gn(W,X,ge,we,Ve){Cn(W,X,ge,we),Ve&&Cn(W,X+16,ge,we+4)}function qi(W,X,ge,we){d0(W,X+0,ge,we,1),d0(W,X+32,ge,we+128,1)}function Ca(W,X,ge,we){var Ve;for(W=W[X+0]+4,Ve=0;4>Ve;++Ve)for(X=0;4>X;++X)Ar(ge,we,X,Ve,W)}function Bn(W,X,ge,we){W[X+0]&&no(W,X+0,ge,we),W[X+16]&&no(W,X+16,ge,we+4),W[X+32]&&no(W,X+32,ge,we+128),W[X+48]&&no(W,X+48,ge,we+128+4)}function gs(W,X,ge,we){var Ve,Ke=a(16);for(Ve=0;4>Ve;++Ve){var Xe=W[X+0+Ve]+W[X+12+Ve],it=W[X+4+Ve]+W[X+8+Ve],at=W[X+4+Ve]-W[X+8+Ve],Ct=W[X+0+Ve]-W[X+12+Ve];Ke[0+Ve]=Xe+it,Ke[8+Ve]=Xe-it,Ke[4+Ve]=Ct+at,Ke[12+Ve]=Ct-at}for(Ve=0;4>Ve;++Ve)Xe=(W=Ke[0+4*Ve]+3)+Ke[3+4*Ve],it=Ke[1+4*Ve]+Ke[2+4*Ve],at=Ke[1+4*Ve]-Ke[2+4*Ve],Ct=W-Ke[3+4*Ve],ge[we+0]=Xe+it>>3,ge[we+16]=Ct+at>>3,ge[we+32]=Xe-it>>3,ge[we+48]=Ct-at>>3,we+=64}function yo(W,X,ge){var we,Ve=X-32,Ke=fc,Xe=255-W[Ve-1];for(we=0;we<ge;++we){var it,at=Ke,Ct=Xe+W[X-1];for(it=0;it<ge;++it)W[X+it]=at[Ct+W[Ve+it]];X+=32}}function Ac(W,X){yo(W,X,4)}function Rn(W,X){yo(W,X,8)}function hs(W,X){yo(W,X,16)}function pa(W,X){var ge;for(ge=0;16>ge;++ge)r(W,X+32*ge,W,X-32,16)}function Ro(W,X){var ge;for(ge=16;0<ge;--ge)n(W,X,W[X-1],16),X+=32}function Vo(W,X,ge){var we;for(we=0;16>we;++we)n(X,ge+32*we,W,16)}function aa(W,X){var ge,we=16;for(ge=0;16>ge;++ge)we+=W[X-1+32*ge]+W[X+ge-32];Vo(we>>5,W,X)}function ba(W,X){var ge,we=8;for(ge=0;16>ge;++ge)we+=W[X-1+32*ge];Vo(we>>4,W,X)}function Un(W,X){var ge,we=8;for(ge=0;16>ge;++ge)we+=W[X+ge-32];Vo(we>>4,W,X)}function $a(W,X){Vo(128,W,X)}function hn(W,X,ge){return W+2*X+ge+2>>2}function Bp(W,X){var ge,we=X-32;for(we=new Uint8Array([hn(W[we-1],W[we+0],W[we+1]),hn(W[we+0],W[we+1],W[we+2]),hn(W[we+1],W[we+2],W[we+3]),hn(W[we+2],W[we+3],W[we+4])]),ge=0;4>ge;++ge)r(W,X+32*ge,we,0,we.length)}function Nu(W,X){var ge=W[X-1],we=W[X-1+32],Ve=W[X-1+64],Ke=W[X-1+96];Oe(W,X+0,16843009*hn(W[X-1-32],ge,we)),Oe(W,X+32,16843009*hn(ge,we,Ve)),Oe(W,X+64,16843009*hn(we,Ve,Ke)),Oe(W,X+96,16843009*hn(Ve,Ke,Ke))}function KA(W,X){var ge,we=4;for(ge=0;4>ge;++ge)we+=W[X+ge-32]+W[X-1+32*ge];for(we>>=3,ge=0;4>ge;++ge)n(W,X+32*ge,we,4)}function nd(W,X){var ge=W[X-1+0],we=W[X-1+32],Ve=W[X-1+64],Ke=W[X-1-32],Xe=W[X+0-32],it=W[X+1-32],at=W[X+2-32],Ct=W[X+3-32];W[X+0+96]=hn(we,Ve,W[X-1+96]),W[X+1+96]=W[X+0+64]=hn(ge,we,Ve),W[X+2+96]=W[X+1+64]=W[X+0+32]=hn(Ke,ge,we),W[X+3+96]=W[X+2+64]=W[X+1+32]=W[X+0+0]=hn(Xe,Ke,ge),W[X+3+64]=W[X+2+32]=W[X+1+0]=hn(it,Xe,Ke),W[X+3+32]=W[X+2+0]=hn(at,it,Xe),W[X+3+0]=hn(Ct,at,it)}function Lc(W,X){var ge=W[X+1-32],we=W[X+2-32],Ve=W[X+3-32],Ke=W[X+4-32],Xe=W[X+5-32],it=W[X+6-32],at=W[X+7-32];W[X+0+0]=hn(W[X+0-32],ge,we),W[X+1+0]=W[X+0+32]=hn(ge,we,Ve),W[X+2+0]=W[X+1+32]=W[X+0+64]=hn(we,Ve,Ke),W[X+3+0]=W[X+2+32]=W[X+1+64]=W[X+0+96]=hn(Ve,Ke,Xe),W[X+3+32]=W[X+2+64]=W[X+1+96]=hn(Ke,Xe,it),W[X+3+64]=W[X+2+96]=hn(Xe,it,at),W[X+3+96]=hn(it,at,at)}function Vc(W,X){var ge=W[X-1+0],we=W[X-1+32],Ve=W[X-1+64],Ke=W[X-1-32],Xe=W[X+0-32],it=W[X+1-32],at=W[X+2-32],Ct=W[X+3-32];W[X+0+0]=W[X+1+64]=Ke+Xe+1>>1,W[X+1+0]=W[X+2+64]=Xe+it+1>>1,W[X+2+0]=W[X+3+64]=it+at+1>>1,W[X+3+0]=at+Ct+1>>1,W[X+0+96]=hn(Ve,we,ge),W[X+0+64]=hn(we,ge,Ke),W[X+0+32]=W[X+1+96]=hn(ge,Ke,Xe),W[X+1+32]=W[X+2+96]=hn(Ke,Xe,it),W[X+2+32]=W[X+3+96]=hn(Xe,it,at),W[X+3+32]=hn(it,at,Ct)}function eo(W,X){var ge=W[X+0-32],we=W[X+1-32],Ve=W[X+2-32],Ke=W[X+3-32],Xe=W[X+4-32],it=W[X+5-32],at=W[X+6-32],Ct=W[X+7-32];W[X+0+0]=ge+we+1>>1,W[X+1+0]=W[X+0+64]=we+Ve+1>>1,W[X+2+0]=W[X+1+64]=Ve+Ke+1>>1,W[X+3+0]=W[X+2+64]=Ke+Xe+1>>1,W[X+0+32]=hn(ge,we,Ve),W[X+1+32]=W[X+0+96]=hn(we,Ve,Ke),W[X+2+32]=W[X+1+96]=hn(Ve,Ke,Xe),W[X+3+32]=W[X+2+96]=hn(Ke,Xe,it),W[X+3+64]=hn(Xe,it,at),W[X+3+96]=hn(it,at,Ct)}function Kl(W,X){var ge=W[X-1+0],we=W[X-1+32],Ve=W[X-1+64],Ke=W[X-1+96];W[X+0+0]=ge+we+1>>1,W[X+2+0]=W[X+0+32]=we+Ve+1>>1,W[X+2+32]=W[X+0+64]=Ve+Ke+1>>1,W[X+1+0]=hn(ge,we,Ve),W[X+3+0]=W[X+1+32]=hn(we,Ve,Ke),W[X+3+32]=W[X+1+64]=hn(Ve,Ke,Ke),W[X+3+64]=W[X+2+64]=W[X+0+96]=W[X+1+96]=W[X+2+96]=W[X+3+96]=Ke}function ur(W,X){var ge=W[X-1+0],we=W[X-1+32],Ve=W[X-1+64],Ke=W[X-1+96],Xe=W[X-1-32],it=W[X+0-32],at=W[X+1-32],Ct=W[X+2-32];W[X+0+0]=W[X+2+32]=ge+Xe+1>>1,W[X+0+32]=W[X+2+64]=we+ge+1>>1,W[X+0+64]=W[X+2+96]=Ve+we+1>>1,W[X+0+96]=Ke+Ve+1>>1,W[X+3+0]=hn(it,at,Ct),W[X+2+0]=hn(Xe,it,at),W[X+1+0]=W[X+3+32]=hn(ge,Xe,it),W[X+1+32]=W[X+3+64]=hn(we,ge,Xe),W[X+1+64]=W[X+3+96]=hn(Ve,we,ge),W[X+1+96]=hn(Ke,Ve,we)}function ad(W,X){var ge;for(ge=0;8>ge;++ge)r(W,X+32*ge,W,X-32,8)}function _0(W,X){var ge;for(ge=0;8>ge;++ge)n(W,X,W[X-1],8),X+=32}function nl(W,X,ge){var we;for(we=0;8>we;++we)n(X,ge+32*we,W,8)}function Ko(W,X){var ge,we=8;for(ge=0;8>ge;++ge)we+=W[X+ge-32]+W[X-1+32*ge];nl(we>>4,W,X)}function uc(W,X){var ge,we=4;for(ge=0;8>ge;++ge)we+=W[X+ge-32];nl(we>>3,W,X)}function po(W,X){var ge,we=4;for(ge=0;8>ge;++ge)we+=W[X-1+32*ge];nl(we>>3,W,X)}function od(W,X){nl(128,W,X)}function Wc(W,X,ge){var we=W[X-ge],Ve=W[X+0],Ke=3*(Ve-we)+Ad[1020+W[X-2*ge]-W[X+ge]],Xe=Xa[112+(Ke+4>>3)];W[X-ge]=fc[255+we+Xa[112+(Ke+3>>3)]],W[X+0]=fc[255+Ve-Xe]}function a0(W,X,ge,we){var Ve=W[X+0],Ke=W[X+ge];return vl[255+W[X-2*ge]-W[X-ge]]>we||vl[255+Ke-Ve]>we}function Ql(W,X,ge,we){return 4*vl[255+W[X-ge]-W[X+0]]+vl[255+W[X-2*ge]-W[X+ge]]<=we}function sd(W,X,ge,we,Ve){var Ke=W[X-3*ge],Xe=W[X-2*ge],it=W[X-ge],at=W[X+0],Ct=W[X+ge],jt=W[X+2*ge],si=W[X+3*ge];return 4*vl[255+it-at]+vl[255+Xe-Ct]>we?0:vl[255+W[X-4*ge]-Ke]<=Ve&&vl[255+Ke-Xe]<=Ve&&vl[255+Xe-it]<=Ve&&vl[255+si-jt]<=Ve&&vl[255+jt-Ct]<=Ve&&vl[255+Ct-at]<=Ve}function o0(W,X,ge,we){var Ve=2*we+1;for(we=0;16>we;++we)Ql(W,X+we,ge,Ve)&&Wc(W,X+we,ge)}function Ji(W,X,ge,we){var Ve=2*we+1;for(we=0;16>we;++we)Ql(W,X+we*ge,1,Ve)&&Wc(W,X+we*ge,1)}function Cr(W,X,ge,we){var Ve;for(Ve=3;0<Ve;--Ve)o0(W,X+=4*ge,ge,we)}function zr(W,X,ge,we){var Ve;for(Ve=3;0<Ve;--Ve)Ji(W,X+=4,ge,we)}function Xr(W,X,ge,we,Ve,Ke,Xe,it){for(Ke=2*Ke+1;0<Ve--;){if(sd(W,X,ge,Ke,Xe))if(a0(W,X,ge,it))Wc(W,X,ge);else{var at=W,Ct=X,jt=ge,si=at[Ct-2*jt],ht=at[Ct-jt],Jt=at[Ct+0],ei=at[Ct+jt],Ti=at[Ct+2*jt],ri=27*(ki=Ad[1020+3*(Jt-ht)+Ad[1020+si-ei]])+63>>7,Fi=18*ki+63>>7,ki=9*ki+63>>7;at[Ct-3*jt]=fc[255+at[Ct-3*jt]+ki],at[Ct-2*jt]=fc[255+si+Fi],at[Ct-jt]=fc[255+ht+ri],at[Ct+0]=fc[255+Jt-ri],at[Ct+jt]=fc[255+ei-Fi],at[Ct+2*jt]=fc[255+Ti-ki]}X+=we}}function al(W,X,ge,we,Ve,Ke,Xe,it){for(Ke=2*Ke+1;0<Ve--;){if(sd(W,X,ge,Ke,Xe))if(a0(W,X,ge,it))Wc(W,X,ge);else{var at=W,Ct=X,jt=ge,si=at[Ct-jt],ht=at[Ct+0],Jt=at[Ct+jt],ei=Xa[112+(4+(Ti=3*(ht-si))>>3)],Ti=Xa[112+(Ti+3>>3)],ri=ei+1>>1;at[Ct-2*jt]=fc[255+at[Ct-2*jt]+ri],at[Ct-jt]=fc[255+si+Ti],at[Ct+0]=fc[255+ht-ei],at[Ct+jt]=fc[255+Jt-ri]}X+=we}}function vs(W,X,ge,we,Ve,Ke){Xr(W,X,ge,1,16,we,Ve,Ke)}function ld(W,X,ge,we,Ve,Ke){Xr(W,X,1,ge,16,we,Ve,Ke)}function s0(W,X,ge,we,Ve,Ke){var Xe;for(Xe=3;0<Xe;--Xe)al(W,X+=4*ge,ge,1,16,we,Ve,Ke)}function l0(W,X,ge,we,Ve,Ke){var Xe;for(Xe=3;0<Xe;--Xe)al(W,X+=4,1,ge,16,we,Ve,Ke)}function QA(W,X,ge,we,Ve,Ke,Xe,it){Xr(W,X,Ve,1,8,Ke,Xe,it),Xr(ge,we,Ve,1,8,Ke,Xe,it)}function oe(W,X,ge,we,Ve,Ke,Xe,it){Xr(W,X,1,Ve,8,Ke,Xe,it),Xr(ge,we,1,Ve,8,Ke,Xe,it)}function De(W,X,ge,we,Ve,Ke,Xe,it){al(W,X+4*Ve,Ve,1,8,Ke,Xe,it),al(ge,we+4*Ve,Ve,1,8,Ke,Xe,it)}function ut(W,X,ge,we,Ve,Ke,Xe,it){al(W,X+4,1,Ve,8,Ke,Xe,it),al(ge,we+4,1,Ve,8,Ke,Xe,it)}function Bt(){this.ba=new qe,this.ec=[],this.cc=[],this.Mc=[],this.Dc=this.Nc=this.dc=this.fc=0,this.Oa=new St,this.memory=0,this.Ib="OutputFunc",this.Jb="OutputAlphaFunc",this.Nd="OutputRowFunc"}function qt(){this.data=[],this.offset=this.kd=this.ha=this.w=0,this.na=[],this.xa=this.gb=this.Ja=this.Sa=this.P=0}function Ri(){this.nc=this.Ea=this.b=this.hc=0,this.K=[],this.w=0}function Wi(){this.ua=0,this.Wa=new ft,this.vb=new ft,this.md=this.xc=this.wc=0,this.vc=[],this.Wb=0,this.Ya=new de,this.yc=new Y}function Lr(){this.xb=this.a=0,this.l=new Bi,this.ca=new qe,this.V=[],this.Ba=0,this.Ta=[],this.Ua=0,this.m=new re,this.Pb=0,this.wd=new re,this.Ma=this.$=this.C=this.i=this.c=this.xd=0,this.s=new Wi,this.ab=0,this.gc=s(4,Ri),this.Oc=0}function vr(){this.Lc=this.Z=this.$a=this.i=this.c=0,this.l=new Bi,this.ic=0,this.ca=[],this.tb=0,this.qd=null,this.rd=0}function bn(W,X,ge,we,Ve,Ke,Xe){for(W=W==null?0:W[X+0],X=0;X<Xe;++X)Ve[Ke+X]=W+ge[we+X]&255,W=Ve[Ke+X]}function _n(W,X,ge,we,Ve,Ke,Xe){var it;if(W==null)bn(null,null,ge,we,Ve,Ke,Xe);else for(it=0;it<Xe;++it)Ve[Ke+it]=W[X+it]+ge[we+it]&255}function ta(W,X,ge,we,Ve,Ke,Xe){if(W==null)bn(null,null,ge,we,Ve,Ke,Xe);else{var it,at=W[X+0],Ct=at,jt=at;for(it=0;it<Xe;++it)Ct=jt+(at=W[X+it])-Ct,jt=ge[we+it]+(-256&Ct?0>Ct?0:255:Ct)&255,Ct=at,Ve[Ke+it]=jt}}function Es(W,X,ge,we){var Ve=X.width,Ke=X.o;if(e(W!=null&&X!=null),0>ge||0>=we||ge+we>Ke)return null;if(!W.Cc){if(W.ga==null){var Xe;if(W.ga=new vr,(Xe=W.ga==null)||(Xe=X.width*X.o,e(W.Gb.length==0),W.Gb=a(Xe),W.Uc=0,W.Gb==null?Xe=0:(W.mb=W.Gb,W.nb=W.Uc,W.rc=null,Xe=1),Xe=!Xe),!Xe){Xe=W.ga;var it=W.Fa,at=W.P,Ct=W.qc,jt=W.mb,si=W.nb,ht=at+1,Jt=Ct-1,ei=Xe.l;if(e(it!=null&&jt!=null&&X!=null),gA[0]=null,gA[1]=bn,gA[2]=_n,gA[3]=ta,Xe.ca=jt,Xe.tb=si,Xe.c=X.width,Xe.i=X.height,e(0<Xe.c&&0<Xe.i),1>=Ct)X=0;else if(Xe.$a=3&it[at+0],Xe.Z=it[at+0]>>2&3,Xe.Lc=it[at+0]>>4&3,at=it[at+0]>>6&3,0>Xe.$a||1<Xe.$a||4<=Xe.Z||1<Xe.Lc||at)X=0;else if(ei.put=li,ei.ac=gi,ei.bc=fi,ei.ma=Xe,ei.width=X.width,ei.height=X.height,ei.Da=X.Da,ei.v=X.v,ei.va=X.va,ei.j=X.j,ei.o=X.o,Xe.$a)e:{e(Xe.$a==1),X=vt();t:for(;;){if(X==null){X=0;break e}if(e(Xe!=null),Xe.mc=X,X.c=Xe.c,X.i=Xe.i,X.l=Xe.l,X.l.ma=Xe,X.l.width=Xe.c,X.l.height=Xe.i,X.a=0,J(X.m,it,ht,Jt),!Kt(Xe.c,Xe.i,1,X,null)||(X.ab==1&&X.gc[0].hc==3&&Ee(X.s)?(Xe.ic=1,it=X.c*X.i,X.Ta=null,X.Ua=0,X.V=a(it),X.Ba=0,X.V==null?(X.a=1,X=0):X=1):(Xe.ic=0,X=Nt(X,Xe.c)),!X))break t;X=1;break e}Xe.mc=null,X=0}else X=Jt>=Xe.c*Xe.i;Xe=!X}if(Xe)return null;W.ga.Lc!=1?W.Ga=0:we=Ke-ge}e(W.ga!=null),e(ge+we<=Ke);e:{if(X=(it=W.ga).c,Ke=it.l.o,it.$a==0){if(ht=W.rc,Jt=W.Vc,ei=W.Fa,at=W.P+1+ge*X,Ct=W.mb,jt=W.nb+ge*X,e(at<=W.P+W.qc),it.Z!=0)for(e(gA[it.Z]!=null),Xe=0;Xe<we;++Xe)gA[it.Z](ht,Jt,ei,at,Ct,jt,X),ht=Ct,Jt=jt,jt+=X,at+=X;else for(Xe=0;Xe<we;++Xe)r(Ct,jt,ei,at,X),ht=Ct,Jt=jt,jt+=X,at+=X;W.rc=ht,W.Vc=Jt}else{if(e(it.mc!=null),X=ge+we,e((Xe=it.mc)!=null),e(X<=Xe.i),Xe.C>=X)X=1;else if(it.ic||ma(),it.ic){it=Xe.V,ht=Xe.Ba,Jt=Xe.c;var Ti=Xe.i,ri=(ei=1,at=Xe.$/Jt,Ct=Xe.$%Jt,jt=Xe.m,si=Xe.s,Xe.$),Fi=Jt*Ti,ki=Jt*X,ir=si.wc,zi=ri<ki?xe(si,Ct,at):null;e(ri<=Fi),e(X<=Ti),e(Ee(si));t:for(;;){for(;!jt.h&&ri<ki;){if(Ct&ir||(zi=xe(si,Ct,at)),e(zi!=null),pe(jt),256>(Ti=ke(zi.G[0],zi.H[0],jt)))it[ht+ri]=Ti,++ri,++Ct>=Jt&&(Ct=0,++at<=X&&!(at%16)&&Ie(Xe,at));else{if(!(280>Ti)){ei=0;break t}Ti=Qi(Ti-256,jt);var qr,Vr=ke(zi.G[4],zi.H[4],jt);if(pe(jt),!(ri>=(Vr=Ui(Jt,Vr=Qi(Vr,jt)))&&Fi-ri>=Ti)){ei=0;break t}for(qr=0;qr<Ti;++qr)it[ht+ri+qr]=it[ht+ri+qr-Vr];for(ri+=Ti,Ct+=Ti;Ct>=Jt;)Ct-=Jt,++at<=X&&!(at%16)&&Ie(Xe,at);ri<ki&&Ct&ir&&(zi=xe(si,Ct,at))}e(jt.h==ee(jt))}Ie(Xe,at>X?X:at);break t}!ei||jt.h&&ri<Fi?(ei=0,Xe.a=jt.h?5:3):Xe.$=ri,X=ei}else X=Ze(Xe,Xe.V,Xe.Ba,Xe.c,Xe.i,X,Di);if(!X){we=0;break e}}ge+we>=Ke&&(W.Cc=1),we=1}if(!we)return null;if(W.Cc&&((we=W.ga)!=null&&(we.mc=null),W.ga=null,0<W.Ga))return alert("todo:WebPDequantizeLevels"),null}return W.nb+ge*Ve}function Wo(W,X,ge,we,Ve,Ke){for(;0<Ve--;){var Xe,it=W,at=X+(ge?1:0),Ct=W,jt=X+(ge?0:3);for(Xe=0;Xe<we;++Xe){var si=Ct[jt+4*Xe];si!=255&&(si*=32897,it[at+4*Xe+0]=it[at+4*Xe+0]*si>>23,it[at+4*Xe+1]=it[at+4*Xe+1]*si>>23,it[at+4*Xe+2]=it[at+4*Xe+2]*si>>23)}X+=Ke}}function Do(W,X,ge,we,Ve){for(;0<we--;){var Ke;for(Ke=0;Ke<ge;++Ke){var Xe=W[X+2*Ke+0],it=15&(Ct=W[X+2*Ke+1]),at=4369*it,Ct=(240&Ct|Ct>>4)*at>>16;W[X+2*Ke+0]=(240&Xe|Xe>>4)*at>>16&240|(15&Xe|Xe<<4)*at>>16>>4&15,W[X+2*Ke+1]=240&Ct|it}X+=Ve}}function os(W,X,ge,we,Ve,Ke,Xe,it){var at,Ct,jt=255;for(Ct=0;Ct<Ve;++Ct){for(at=0;at<we;++at){var si=W[X+at];Ke[Xe+4*at]=si,jt&=si}X+=ge,Xe+=it}return jt!=255}function fs(W,X,ge,we,Ve){var Ke;for(Ke=0;Ke<Ve;++Ke)ge[we+Ke]=W[X+Ke]>>8}function ma(){_c=Wo,Hd=Do,Ep=os,hc=fs}function mo(W,X,ge){z[W]=function(we,Ve,Ke,Xe,it,at,Ct,jt,si,ht,Jt,ei,Ti,ri,Fi,ki,ir){var zi,qr=ir-1>>1,Vr=it[at+0]|Ct[jt+0]<<16,jn=si[ht+0]|Jt[ei+0]<<16;e(we!=null);var Kr=3*Vr+jn+131074>>2;for(X(we[Ve+0],255&Kr,Kr>>16,Ti,ri),Ke!=null&&(Kr=3*jn+Vr+131074>>2,X(Ke[Xe+0],255&Kr,Kr>>16,Fi,ki)),zi=1;zi<=qr;++zi){var ga=it[at+zi]|Ct[jt+zi]<<16,Xo=si[ht+zi]|Jt[ei+zi]<<16,$n=Vr+ga+jn+Xo+524296,Er=$n+2*(ga+jn)>>3;Kr=Er+Vr>>1,Vr=($n=$n+2*(Vr+Xo)>>3)+ga>>1,X(we[Ve+2*zi-1],255&Kr,Kr>>16,Ti,ri+(2*zi-1)*ge),X(we[Ve+2*zi-0],255&Vr,Vr>>16,Ti,ri+(2*zi-0)*ge),Ke!=null&&(Kr=$n+jn>>1,Vr=Er+Xo>>1,X(Ke[Xe+2*zi-1],255&Kr,Kr>>16,Fi,ki+(2*zi-1)*ge),X(Ke[Xe+2*zi+0],255&Vr,Vr>>16,Fi,ki+(2*zi+0)*ge)),Vr=ga,jn=Xo}1&ir||(Kr=3*Vr+jn+131074>>2,X(we[Ve+ir-1],255&Kr,Kr>>16,Ti,ri+(ir-1)*ge),Ke!=null&&(Kr=3*jn+Vr+131074>>2,X(Ke[Xe+ir-1],255&Kr,Kr>>16,Fi,ki+(ir-1)*ge)))}}function bi(){Fl[ng]=K0,Fl[Oo]=hA,Fl[Ph]=ou,Fl[Id]=fA,Fl[Up]=su,Fl[kp]=yA,Fl[ud]=Q0,Fl[G1]=hA,Fl[ag]=fA,Fl[Np]=su,Fl[Fh]=yA}function Md(W){return W&-16384?0>W?0:255:W>>CA}function Us(W,X){return Md((19077*W>>8)+(26149*X>>8)-14234)}function Oi(W,X,ge){return Md((19077*W>>8)-(6419*X>>8)-(13320*ge>>8)+8708)}function c0(W,X){return Md((19077*W>>8)+(33050*X>>8)-17685)}function YA(W,X,ge,we,Ve){we[Ve+0]=Us(W,ge),we[Ve+1]=Oi(W,X,ge),we[Ve+2]=c0(W,X)}function j0(W,X,ge,we,Ve){we[Ve+0]=c0(W,X),we[Ve+1]=Oi(W,X,ge),we[Ve+2]=Us(W,ge)}function XA(W,X,ge,we,Ve){var Ke=Oi(W,X,ge);X=Ke<<3&224|c0(W,X)>>3,we[Ve+0]=248&Us(W,ge)|Ke>>5,we[Ve+1]=X}function gl(W,X,ge,we,Ve){var Ke=240&c0(W,X)|15;we[Ve+0]=240&Us(W,ge)|Oi(W,X,ge)>>4,we[Ve+1]=Ke}function bo(W,X,ge,we,Ve){we[Ve+0]=255,YA(W,X,ge,we,Ve+1)}function cd(W,X,ge,we,Ve){j0(W,X,ge,we,Ve),we[Ve+3]=255}function vo(W,X,ge,we,Ve){YA(W,X,ge,we,Ve),we[Ve+3]=255}function to(W,X,ge){z[W]=function(we,Ve,Ke,Xe,it,at,Ct,jt,si){for(var ht=jt+(-2&si)*ge;jt!=ht;)X(we[Ve+0],Ke[Xe+0],it[at+0],Ct,jt),X(we[Ve+1],Ke[Xe+0],it[at+0],Ct,jt+ge),Ve+=2,++Xe,++at,jt+=2*ge;1&si&&X(we[Ve+0],Ke[Xe+0],it[at+0],Ct,jt)}}function $r(W,X,ge){return ge==0?W==0?X==0?6:5:X==0?4:0:ge}function hl(W,X,ge,we,Ve){switch(W>>>30){case 3:d0(X,ge,we,Ve,0);break;case 2:bl(X,ge,we,Ve);break;case 1:no(X,ge,we,Ve)}}function kn(W,X){var ge,we,Ve=X.M,Ke=X.Nb,Xe=W.oc,it=W.pc+40,at=W.oc,Ct=W.pc+584,jt=W.oc,si=W.pc+600;for(ge=0;16>ge;++ge)Xe[it+32*ge-1]=129;for(ge=0;8>ge;++ge)at[Ct+32*ge-1]=129,jt[si+32*ge-1]=129;for(0<Ve?Xe[it-1-32]=at[Ct-1-32]=jt[si-1-32]=129:(n(Xe,it-32-1,127,21),n(at,Ct-32-1,127,9),n(jt,si-32-1,127,9)),we=0;we<W.za;++we){var ht=X.ya[X.aa+we];if(0<we){for(ge=-1;16>ge;++ge)r(Xe,it+32*ge-4,Xe,it+32*ge+12,4);for(ge=-1;8>ge;++ge)r(at,Ct+32*ge-4,at,Ct+32*ge+4,4),r(jt,si+32*ge-4,jt,si+32*ge+4,4)}var Jt=W.Gd,ei=W.Hd+we,Ti=ht.ad,ri=ht.Hc;if(0<Ve&&(r(Xe,it-32,Jt[ei].y,0,16),r(at,Ct-32,Jt[ei].f,0,8),r(jt,si-32,Jt[ei].ea,0,8)),ht.Za){var Fi=Xe,ki=it-32+16;for(0<Ve&&(we>=W.za-1?n(Fi,ki,Jt[ei].y[15],4):r(Fi,ki,Jt[ei+1].y,0,4)),ge=0;4>ge;ge++)Fi[ki+128+ge]=Fi[ki+256+ge]=Fi[ki+384+ge]=Fi[ki+0+ge];for(ge=0;16>ge;++ge,ri<<=2)Fi=Xe,ki=it+Ys[ge],ia[ht.Ob[ge]](Fi,ki),hl(ri,Ti,16*+ge,Fi,ki)}else if(Fi=$r(we,Ve,ht.Ob[0]),Ns[Fi](Xe,it),ri!=0)for(ge=0;16>ge;++ge,ri<<=2)hl(ri,Ti,16*+ge,Xe,it+Ys[ge]);for(ge=ht.Gc,Fi=$r(we,Ve,ht.Dd),ss[Fi](at,Ct),ss[Fi](jt,si),ri=Ti,Fi=at,ki=Ct,255&(ht=0|ge)&&(170&ht?Dd(ri,256,Fi,ki):Qs(ri,256,Fi,ki)),ht=jt,ri=si,255&(ge>>=8)&&(170&ge?Dd(Ti,320,ht,ri):Qs(Ti,320,ht,ri)),Ve<W.Ub-1&&(r(Jt[ei].y,0,Xe,it+480,16),r(Jt[ei].f,0,at,Ct+224,8),r(Jt[ei].ea,0,jt,si+224,8)),ge=8*Ke*W.B,Jt=W.sa,ei=W.ta+16*we+16*Ke*W.R,Ti=W.qa,ht=W.ra+8*we+ge,ri=W.Ha,Fi=W.Ia+8*we+ge,ge=0;16>ge;++ge)r(Jt,ei+ge*W.R,Xe,it+32*ge,16);for(ge=0;8>ge;++ge)r(Ti,ht+ge*W.B,at,Ct+32*ge,8),r(ri,Fi+ge*W.B,jt,si+32*ge,8)}}function Zn(W,X,ge,we,Ve,Ke,Xe,it,at){var Ct=[0],jt=[0],si=0,ht=at!=null?at.kd:0,Jt=at??new qt;if(W==null||12>ge)return 7;Jt.data=W,Jt.w=X,Jt.ha=ge,X=[X],ge=[ge],Jt.gb=[Jt.gb];e:{var ei=X,Ti=ge,ri=Jt.gb;if(e(W!=null),e(Ti!=null),e(ri!=null),ri[0]=0,12<=Ti[0]&&!i(W,ei[0],"RIFF")){if(i(W,ei[0]+8,"WEBP")){ri=3;break e}var Fi=lt(W,ei[0]+4);if(12>Fi||4294967286<Fi){ri=3;break e}if(ht&&Fi>Ti[0]-8){ri=7;break e}ri[0]=Fi,ei[0]+=12,Ti[0]-=12}ri=0}if(ri!=0)return ri;for(Fi=0<Jt.gb[0],ge=ge[0];;){e:{var ki=W;Ti=X,ri=ge;var ir=Ct,zi=jt,qr=ei=[0];if((Kr=si=[si])[0]=0,8>ri[0])ri=7;else{if(!i(ki,Ti[0],"VP8X")){if(lt(ki,Ti[0]+4)!=10){ri=3;break e}if(18>ri[0]){ri=7;break e}var Vr=lt(ki,Ti[0]+8),jn=1+st(ki,Ti[0]+12);if(2147483648<=jn*(ki=1+st(ki,Ti[0]+15))){ri=3;break e}qr!=null&&(qr[0]=Vr),ir!=null&&(ir[0]=jn),zi!=null&&(zi[0]=ki),Ti[0]+=18,ri[0]-=18,Kr[0]=1}ri=0}}if(si=si[0],ei=ei[0],ri!=0)return ri;if(Ti=!!(2&ei),!Fi&&si)return 3;if(Ke!=null&&(Ke[0]=!!(16&ei)),Xe!=null&&(Xe[0]=Ti),it!=null&&(it[0]=0),Xe=Ct[0],ei=jt[0],si&&Ti&&at==null){ri=0;break}if(4>ge){ri=7;break}if(Fi&&si||!Fi&&!si&&!i(W,X[0],"ALPH")){ge=[ge],Jt.na=[Jt.na],Jt.P=[Jt.P],Jt.Sa=[Jt.Sa];e:{Vr=W,ri=X,Fi=ge;var Kr=Jt.gb;ir=Jt.na,zi=Jt.P,qr=Jt.Sa,jn=22,e(Vr!=null),e(Fi!=null),ki=ri[0];var ga=Fi[0];for(e(ir!=null),e(qr!=null),ir[0]=null,zi[0]=null,qr[0]=0;;){if(ri[0]=ki,Fi[0]=ga,8>ga){ri=7;break e}var Xo=lt(Vr,ki+4);if(4294967286<Xo){ri=3;break e}var $n=8+Xo+1&-2;if(jn+=$n,0<Kr&&jn>Kr){ri=3;break e}if(!i(Vr,ki,"VP8 ")||!i(Vr,ki,"VP8L")){ri=0;break e}if(ga[0]<$n){ri=7;break e}i(Vr,ki,"ALPH")||(ir[0]=Vr,zi[0]=ki+8,qr[0]=Xo),ki+=$n,ga-=$n}}if(ge=ge[0],Jt.na=Jt.na[0],Jt.P=Jt.P[0],Jt.Sa=Jt.Sa[0],ri!=0)break}ge=[ge],Jt.Ja=[Jt.Ja],Jt.xa=[Jt.xa];e:if(Kr=W,ri=X,Fi=ge,ir=Jt.gb[0],zi=Jt.Ja,qr=Jt.xa,Vr=ri[0],ki=!i(Kr,Vr,"VP8 "),jn=!i(Kr,Vr,"VP8L"),e(Kr!=null),e(Fi!=null),e(zi!=null),e(qr!=null),8>Fi[0])ri=7;else{if(ki||jn){if(Kr=lt(Kr,Vr+4),12<=ir&&Kr>ir-12){ri=3;break e}if(ht&&Kr>Fi[0]-8){ri=7;break e}zi[0]=Kr,ri[0]+=8,Fi[0]-=8,qr[0]=jn}else qr[0]=5<=Fi[0]&&Kr[Vr+0]==47&&!(Kr[Vr+4]>>5),zi[0]=Fi[0];ri=0}if(ge=ge[0],Jt.Ja=Jt.Ja[0],Jt.xa=Jt.xa[0],X=X[0],ri!=0)break;if(4294967286<Jt.Ja)return 3;if(it==null||Ti||(it[0]=Jt.xa?2:1),Xe=[Xe],ei=[ei],Jt.xa){if(5>ge){ri=7;break}it=Xe,ht=ei,Ti=Ke,W==null||5>ge?W=0:5<=ge&&W[X+0]==47&&!(W[X+4]>>5)?(Fi=[0],Kr=[0],ir=[0],J(zi=new re,W,X,ge),Ki(zi,Fi,Kr,ir)?(it!=null&&(it[0]=Fi[0]),ht!=null&&(ht[0]=Kr[0]),Ti!=null&&(Ti[0]=ir[0]),W=1):W=0):W=0}else{if(10>ge){ri=7;break}it=ei,W==null||10>ge||!vi(W,X+3,ge-3)?W=0:(ht=W[X+0]|W[X+1]<<8|W[X+2]<<16,Ti=16383&(W[X+7]<<8|W[X+6]),W=16383&(W[X+9]<<8|W[X+8]),1&ht||3<(ht>>1&7)||!(ht>>4&1)||ht>>5>=Jt.Ja||!Ti||!W?W=0:(Xe&&(Xe[0]=Ti),it&&(it[0]=W),W=1))}if(!W||(Xe=Xe[0],ei=ei[0],si&&(Ct[0]!=Xe||jt[0]!=ei)))return 3;at!=null&&(at[0]=Jt,at.offset=X-at.w,e(4294967286>X-at.w),e(at.offset==at.ha-ge));break}return ri==0||ri==7&&si&&at==null?(Ke!=null&&(Ke[0]|=Jt.na!=null&&0<Jt.na.length),we!=null&&(we[0]=Xe),Ve!=null&&(Ve[0]=ei),0):ri}function pc(W,X,ge){var we=X.width,Ve=X.height,Ke=0,Xe=0,it=we,at=Ve;if(X.Da=W!=null&&0<W.Da,X.Da&&(it=W.cd,at=W.bd,Ke=W.v,Xe=W.j,11>ge||(Ke&=-2,Xe&=-2),0>Ke||0>Xe||0>=it||0>=at||Ke+it>we||Xe+at>Ve))return 0;if(X.v=Ke,X.j=Xe,X.va=Ke+it,X.o=Xe+at,X.U=it,X.T=at,X.da=W!=null&&0<W.da,X.da){if(!Mt(it,at,ge=[W.ib],Ke=[W.hb]))return 0;X.ib=ge[0],X.hb=Ke[0]}return X.ob=W!=null&&W.ob,X.Kb=W==null||!W.Sd,X.da&&(X.ob=X.ib<3*we/4&&X.hb<3*Ve/4,X.Kb=0),1}function mc(W){if(W==null)return 2;if(11>W.S){var X=W.f.RGBA;X.fb+=(W.height-1)*X.A,X.A=-X.A}else X=W.f.kb,W=W.height,X.O+=(W-1)*X.fa,X.fa=-X.fa,X.N+=(W-1>>1)*X.Ab,X.Ab=-X.Ab,X.W+=(W-1>>1)*X.Db,X.Db=-X.Db,X.F!=null&&(X.J+=(W-1)*X.lb,X.lb=-X.lb);return 0}function Oc(W,X,ge,we){if(we==null||0>=W||0>=X)return 2;if(ge!=null){if(ge.Da){var Ve=ge.cd,Ke=ge.bd,Xe=-2&ge.v,it=-2&ge.j;if(0>Xe||0>it||0>=Ve||0>=Ke||Xe+Ve>W||it+Ke>X)return 2;W=Ve,X=Ke}if(ge.da){if(!Mt(W,X,Ve=[ge.ib],Ke=[ge.hb]))return 2;W=Ve[0],X=Ke[0]}}we.width=W,we.height=X;e:{var at=we.width,Ct=we.height;if(W=we.S,0>=at||0>=Ct||!(W>=ng&&13>W))W=2;else{if(0>=we.Rd&&we.sd==null){Xe=Ke=Ve=X=0;var jt=(it=at*dg[W])*Ct;if(11>W||(Ke=(Ct+1)/2*(X=(at+1)/2),W==12&&(Xe=(Ve=at)*Ct)),(Ct=a(jt+2*Ke+Xe))==null){W=1;break e}we.sd=Ct,11>W?((at=we.f.RGBA).eb=Ct,at.fb=0,at.A=it,at.size=jt):((at=we.f.kb).y=Ct,at.O=0,at.fa=it,at.Fd=jt,at.f=Ct,at.N=0+jt,at.Ab=X,at.Cd=Ke,at.ea=Ct,at.W=0+jt+Ke,at.Db=X,at.Ed=Ke,W==12&&(at.F=Ct,at.J=0+jt+2*Ke),at.Tc=Xe,at.lb=Ve)}if(X=1,Ve=we.S,Ke=we.width,Xe=we.height,Ve>=ng&&13>Ve)if(11>Ve)W=we.f.RGBA,X&=(it=Math.abs(W.A))*(Xe-1)+Ke<=W.size,X&=it>=Ke*dg[Ve],X&=W.eb!=null;else{W=we.f.kb,it=(Ke+1)/2,jt=(Xe+1)/2,at=Math.abs(W.fa),Ct=Math.abs(W.Ab);var si=Math.abs(W.Db),ht=Math.abs(W.lb),Jt=ht*(Xe-1)+Ke;X&=at*(Xe-1)+Ke<=W.Fd,X&=Ct*(jt-1)+it<=W.Cd,X=(X&=si*(jt-1)+it<=W.Ed)&at>=Ke&Ct>=it&si>=it,X&=W.y!=null,X&=W.f!=null,X&=W.ea!=null,Ve==12&&(X&=ht>=Ke,X&=Jt<=W.Tc,X&=W.F!=null)}else X=0;W=X?0:2}}return W!=0||ge!=null&&ge.fd&&(W=mc(we)),W}var Lu=64,Td=[0,1,3,7,15,31,63,127,255,511,1023,2047,4095,8191,16383,32767,65535,131071,262143,524287,1048575,2097151,4194303,8388607,16777215],Yl=24,io=32,ro=8,qA=[0,0,1,1,2,2,2,2,3,3,3,3,3,3,3,3,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,5,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,6,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7];Dt("Predictor0","PredictorAdd0"),z.Predictor0=function(){return 4278190080},z.Predictor1=function(W){return W},z.Predictor2=function(W,X,ge){return X[ge+0]},z.Predictor3=function(W,X,ge){return X[ge+1]},z.Predictor4=function(W,X,ge){return X[ge-1]},z.Predictor5=function(W,X,ge){return oi(oi(W,X[ge+1]),X[ge+0])},z.Predictor6=function(W,X,ge){return oi(W,X[ge-1])},z.Predictor7=function(W,X,ge){return oi(W,X[ge+0])},z.Predictor8=function(W,X,ge){return oi(X[ge-1],X[ge+0])},z.Predictor9=function(W,X,ge){return oi(X[ge+0],X[ge+1])},z.Predictor10=function(W,X,ge){return oi(oi(W,X[ge-1]),oi(X[ge+0],X[ge+1]))},z.Predictor11=function(W,X,ge){var we=X[ge+0];return 0>=Rt(we>>24&255,W>>24&255,(X=X[ge-1])>>24&255)+Rt(we>>16&255,W>>16&255,X>>16&255)+Rt(we>>8&255,W>>8&255,X>>8&255)+Rt(255&we,255&W,255&X)?we:W},z.Predictor12=function(W,X,ge){var we=X[ge+0];return(_e((W>>24&255)+(we>>24&255)-((X=X[ge-1])>>24&255))<<24|_e((W>>16&255)+(we>>16&255)-(X>>16&255))<<16|_e((W>>8&255)+(we>>8&255)-(X>>8&255))<<8|_e((255&W)+(255&we)-(255&X)))>>>0},z.Predictor13=function(W,X,ge){var we=X[ge-1];return(Qt((W=oi(W,X[ge+0]))>>24&255,we>>24&255)<<24|Qt(W>>16&255,we>>16&255)<<16|Qt(W>>8&255,we>>8&255)<<8|Qt(255&W,255&we))>>>0};var JA=z.PredictorAdd0;z.PredictorAdd1=Je,Dt("Predictor2","PredictorAdd2"),Dt("Predictor3","PredictorAdd3"),Dt("Predictor4","PredictorAdd4"),Dt("Predictor5","PredictorAdd5"),Dt("Predictor6","PredictorAdd6"),Dt("Predictor7","PredictorAdd7"),Dt("Predictor8","PredictorAdd8"),Dt("Predictor9","PredictorAdd9"),Dt("Predictor10","PredictorAdd10"),Dt("Predictor11","PredictorAdd11"),Dt("Predictor12","PredictorAdd12"),Dt("Predictor13","PredictorAdd13");var Vu=z.PredictorAdd2;ct("ColorIndexInverseTransform","MapARGB","32b",function(W){return W>>8&255},function(W){return W}),ct("VP8LColorIndexInverseTransformAlpha","MapAlpha","8b",function(W){return W},function(W){return W>>8&255});var Xl,Bd=z.ColorIndexInverseTransform,Qo=z.MapARGB,ZA=z.VP8LColorIndexInverseTransformAlpha,ks=z.MapAlpha,gc=z.VP8LPredictorsAdd=[];gc.length=16,(z.VP8LPredictors=[]).length=16,(z.VP8LPredictorsAdd_C=[]).length=16,(z.VP8LPredictors_C=[]).length=16;var mA,$A,j1,eu,z0,tu,dd,d0,bl,Dd,no,Qs,Oa,Po,ys,xa,G0,Dp,Hp,z1,vh,h2,f2,Ip,_c,Hd,Ep,hc,iu=a(511),rg=a(2041),Qn=a(225),ru=a(767),Wu=0,Ad=rg,Xa=Qn,fc=ru,vl=iu,ng=0,Oo=1,Ph=2,Id=3,Up=4,kp=5,ud=6,G1=7,ag=8,Np=9,Fh=10,Ed=[2,3,7],Lp=[3,3,11],nu=[280,256,256,256,40],K1=[0,1,1,1,0],Q1=[17,18,0,1,2,3,4,5,16,6,7,8,9,10,11,12,13,14,15],Ud=[24,7,23,25,40,6,39,41,22,26,38,42,56,5,55,57,21,27,54,58,37,43,72,4,71,73,20,28,53,59,70,74,36,44,88,69,75,52,60,3,87,89,19,29,86,90,35,45,68,76,85,91,51,61,104,2,103,105,18,30,102,106,34,46,84,92,67,77,101,107,50,62,120,1,119,121,83,93,17,31,100,108,66,78,118,122,33,47,117,123,49,63,99,109,82,94,0,116,124,65,79,16,32,98,110,48,115,125,81,95,64,114,126,97,111,80,113,127,96,112],kd=[2954,2956,2958,2962,2970,2986,3018,3082,3212,3468,3980,5004],au=8,A0=[4,5,6,7,8,9,10,10,11,12,13,14,15,16,17,17,18,19,20,20,21,21,22,22,23,23,24,25,25,26,27,28,29,30,31,32,33,34,35,36,37,37,38,39,40,41,42,43,44,45,46,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,76,77,78,79,80,81,82,83,84,85,86,87,88,89,91,93,95,96,98,100,101,102,104,106,108,110,112,114,116,118,122,124,126,128,130,132,134,136,138,140,143,145,148,151,154,157],Nd=[4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,60,62,64,66,68,70,72,74,76,78,80,82,84,86,88,90,92,94,96,98,100,102,104,106,108,110,112,114,116,119,122,125,128,131,134,137,140,143,146,149,152,155,158,161,164,167,170,173,177,181,185,189,193,197,201,205,209,213,217,221,225,229,234,239,245,249,254,259,264,269,274,279,284],pd=null,og=[[173,148,140,0],[176,155,140,135,0],[180,157,141,134,130,0],[254,254,243,230,196,177,153,140,133,130,129,0]],Mh=[0,1,4,8,5,2,3,6,9,12,13,10,7,11,14,15],sg=[-0,1,-1,2,-2,3,4,6,-3,5,-4,-5,-6,7,-7,8,-8,-9],y2=[[[[128,128,128,128,128,128,128,128,128,128,128],[128,128,128,128,128,128,128,128,128,128,128],[128,128,128,128,128,128,128,128,128,128,128]],[[253,136,254,255,228,219,128,128,128,128,128],[189,129,242,255,227,213,255,219,128,128,128],[106,126,227,252,214,209,255,255,128,128,128]],[[1,98,248,255,236,226,255,255,128,128,128],[181,133,238,254,221,234,255,154,128,128,128],[78,134,202,247,198,180,255,219,128,128,128]],[[1,185,249,255,243,255,128,128,128,128,128],[184,150,247,255,236,224,128,128,128,128,128],[77,110,216,255,236,230,128,128,128,128,128]],[[1,101,251,255,241,255,128,128,128,128,128],[170,139,241,252,236,209,255,255,128,128,128],[37,116,196,243,228,255,255,255,128,128,128]],[[1,204,254,255,245,255,128,128,128,128,128],[207,160,250,255,238,128,128,128,128,128,128],[102,103,231,255,211,171,128,128,128,128,128]],[[1,152,252,255,240,255,128,128,128,128,128],[177,135,243,255,234,225,128,128,128,128,128],[80,129,211,255,194,224,128,128,128,128,128]],[[1,1,255,128,128,128,128,128,128,128,128],[246,1,255,128,128,128,128,128,128,128,128],[255,128,128,128,128,128,128,128,128,128,128]]],[[[198,35,237,223,193,187,162,160,145,155,62],[131,45,198,221,172,176,220,157,252,221,1],[68,47,146,208,149,167,221,162,255,223,128]],[[1,149,241,255,221,224,255,255,128,128,128],[184,141,234,253,222,220,255,199,128,128,128],[81,99,181,242,176,190,249,202,255,255,128]],[[1,129,232,253,214,197,242,196,255,255,128],[99,121,210,250,201,198,255,202,128,128,128],[23,91,163,242,170,187,247,210,255,255,128]],[[1,200,246,255,234,255,128,128,128,128,128],[109,178,241,255,231,245,255,255,128,128,128],[44,130,201,253,205,192,255,255,128,128,128]],[[1,132,239,251,219,209,255,165,128,128,128],[94,136,225,251,218,190,255,255,128,128,128],[22,100,174,245,186,161,255,199,128,128,128]],[[1,182,249,255,232,235,128,128,128,128,128],[124,143,241,255,227,234,128,128,128,128,128],[35,77,181,251,193,211,255,205,128,128,128]],[[1,157,247,255,236,231,255,255,128,128,128],[121,141,235,255,225,227,255,255,128,128,128],[45,99,188,251,195,217,255,224,128,128,128]],[[1,1,251,255,213,255,128,128,128,128,128],[203,1,248,255,255,128,128,128,128,128,128],[137,1,177,255,224,255,128,128,128,128,128]]],[[[253,9,248,251,207,208,255,192,128,128,128],[175,13,224,243,193,185,249,198,255,255,128],[73,17,171,221,161,179,236,167,255,234,128]],[[1,95,247,253,212,183,255,255,128,128,128],[239,90,244,250,211,209,255,255,128,128,128],[155,77,195,248,188,195,255,255,128,128,128]],[[1,24,239,251,218,219,255,205,128,128,128],[201,51,219,255,196,186,128,128,128,128,128],[69,46,190,239,201,218,255,228,128,128,128]],[[1,191,251,255,255,128,128,128,128,128,128],[223,165,249,255,213,255,128,128,128,128,128],[141,124,248,255,255,128,128,128,128,128,128]],[[1,16,248,255,255,128,128,128,128,128,128],[190,36,230,255,236,255,128,128,128,128,128],[149,1,255,128,128,128,128,128,128,128,128]],[[1,226,255,128,128,128,128,128,128,128,128],[247,192,255,128,128,128,128,128,128,128,128],[240,128,255,128,128,128,128,128,128,128,128]],[[1,134,252,255,255,128,128,128,128,128,128],[213,62,250,255,255,128,128,128,128,128,128],[55,93,255,128,128,128,128,128,128,128,128]],[[128,128,128,128,128,128,128,128,128,128,128],[128,128,128,128,128,128,128,128,128,128,128],[128,128,128,128,128,128,128,128,128,128,128]]],[[[202,24,213,235,186,191,220,160,240,175,255],[126,38,182,232,169,184,228,174,255,187,128],[61,46,138,219,151,178,240,170,255,216,128]],[[1,112,230,250,199,191,247,159,255,255,128],[166,109,228,252,211,215,255,174,128,128,128],[39,77,162,232,172,180,245,178,255,255,128]],[[1,52,220,246,198,199,249,220,255,255,128],[124,74,191,243,183,193,250,221,255,255,128],[24,71,130,219,154,170,243,182,255,255,128]],[[1,182,225,249,219,240,255,224,128,128,128],[149,150,226,252,216,205,255,171,128,128,128],[28,108,170,242,183,194,254,223,255,255,128]],[[1,81,230,252,204,203,255,192,128,128,128],[123,102,209,247,188,196,255,233,128,128,128],[20,95,153,243,164,173,255,203,128,128,128]],[[1,222,248,255,216,213,128,128,128,128,128],[168,175,246,252,235,205,255,255,128,128,128],[47,116,215,255,211,212,255,255,128,128,128]],[[1,121,236,253,212,214,255,255,128,128,128],[141,84,213,252,201,202,255,219,128,128,128],[42,80,160,240,162,185,255,205,128,128,128]],[[1,1,255,128,128,128,128,128,128,128,128],[244,1,255,128,128,128,128,128,128,128,128],[238,1,255,128,128,128,128,128,128,128,128]]]],Pl=[[[231,120,48,89,115,113,120,152,112],[152,179,64,126,170,118,46,70,95],[175,69,143,80,85,82,72,155,103],[56,58,10,171,218,189,17,13,152],[114,26,17,163,44,195,21,10,173],[121,24,80,195,26,62,44,64,85],[144,71,10,38,171,213,144,34,26],[170,46,55,19,136,160,33,206,71],[63,20,8,114,114,208,12,9,226],[81,40,11,96,182,84,29,16,36]],[[134,183,89,137,98,101,106,165,148],[72,187,100,130,157,111,32,75,80],[66,102,167,99,74,62,40,234,128],[41,53,9,178,241,141,26,8,107],[74,43,26,146,73,166,49,23,157],[65,38,105,160,51,52,31,115,128],[104,79,12,27,217,255,87,17,7],[87,68,71,44,114,51,15,186,23],[47,41,14,110,182,183,21,17,194],[66,45,25,102,197,189,23,18,22]],[[88,88,147,150,42,46,45,196,205],[43,97,183,117,85,38,35,179,61],[39,53,200,87,26,21,43,232,171],[56,34,51,104,114,102,29,93,77],[39,28,85,171,58,165,90,98,64],[34,22,116,206,23,34,43,166,73],[107,54,32,26,51,1,81,43,31],[68,25,106,22,64,171,36,225,114],[34,19,21,102,132,188,16,76,124],[62,18,78,95,85,57,50,48,51]],[[193,101,35,159,215,111,89,46,111],[60,148,31,172,219,228,21,18,111],[112,113,77,85,179,255,38,120,114],[40,42,1,196,245,209,10,25,109],[88,43,29,140,166,213,37,43,154],[61,63,30,155,67,45,68,1,209],[100,80,8,43,154,1,51,26,71],[142,78,78,16,255,128,34,197,171],[41,40,5,102,211,183,4,1,221],[51,50,17,168,209,192,23,25,82]],[[138,31,36,171,27,166,38,44,229],[67,87,58,169,82,115,26,59,179],[63,59,90,180,59,166,93,73,154],[40,40,21,116,143,209,34,39,175],[47,15,16,183,34,223,49,45,183],[46,17,33,183,6,98,15,32,183],[57,46,22,24,128,1,54,17,37],[65,32,73,115,28,128,23,128,205],[40,3,9,115,51,192,18,6,223],[87,37,9,115,59,77,64,21,47]],[[104,55,44,218,9,54,53,130,226],[64,90,70,205,40,41,23,26,57],[54,57,112,184,5,41,38,166,213],[30,34,26,133,152,116,10,32,134],[39,19,53,221,26,114,32,73,255],[31,9,65,234,2,15,1,118,73],[75,32,12,51,192,255,160,43,51],[88,31,35,67,102,85,55,186,85],[56,21,23,111,59,205,45,37,192],[55,38,70,124,73,102,1,34,98]],[[125,98,42,88,104,85,117,175,82],[95,84,53,89,128,100,113,101,45],[75,79,123,47,51,128,81,171,1],[57,17,5,71,102,57,53,41,49],[38,33,13,121,57,73,26,1,85],[41,10,67,138,77,110,90,47,114],[115,21,2,10,102,255,166,23,6],[101,29,16,10,85,128,101,196,26],[57,18,10,102,102,213,34,20,43],[117,20,15,36,163,128,68,1,26]],[[102,61,71,37,34,53,31,243,192],[69,60,71,38,73,119,28,222,37],[68,45,128,34,1,47,11,245,171],[62,17,19,70,146,85,55,62,70],[37,43,37,154,100,163,85,160,1],[63,9,92,136,28,64,32,201,85],[75,15,9,9,64,255,184,119,16],[86,6,28,5,64,255,25,248,1],[56,8,17,132,137,255,55,116,128],[58,15,20,82,135,57,26,121,40]],[[164,50,31,137,154,133,25,35,218],[51,103,44,131,131,123,31,6,158],[86,40,64,135,148,224,45,183,128],[22,26,17,131,240,154,14,1,209],[45,16,21,91,64,222,7,1,197],[56,21,39,155,60,138,23,102,213],[83,12,13,54,192,255,68,47,28],[85,26,85,85,128,128,32,146,171],[18,11,7,63,144,171,4,4,246],[35,27,10,146,174,171,12,26,128]],[[190,80,35,99,180,80,126,54,45],[85,126,47,87,176,51,41,20,32],[101,75,128,139,118,146,116,128,85],[56,41,15,176,236,85,37,9,62],[71,30,17,119,118,255,17,18,138],[101,38,60,138,55,70,43,26,142],[146,36,19,30,171,255,97,27,20],[138,45,61,62,219,1,81,188,64],[32,41,20,117,151,142,20,21,163],[112,19,12,61,195,128,48,4,24]]],Yo=[[[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[176,246,255,255,255,255,255,255,255,255,255],[223,241,252,255,255,255,255,255,255,255,255],[249,253,253,255,255,255,255,255,255,255,255]],[[255,244,252,255,255,255,255,255,255,255,255],[234,254,254,255,255,255,255,255,255,255,255],[253,255,255,255,255,255,255,255,255,255,255]],[[255,246,254,255,255,255,255,255,255,255,255],[239,253,254,255,255,255,255,255,255,255,255],[254,255,254,255,255,255,255,255,255,255,255]],[[255,248,254,255,255,255,255,255,255,255,255],[251,255,254,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,253,254,255,255,255,255,255,255,255,255],[251,254,254,255,255,255,255,255,255,255,255],[254,255,254,255,255,255,255,255,255,255,255]],[[255,254,253,255,254,255,255,255,255,255,255],[250,255,254,255,254,255,255,255,255,255,255],[254,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]]],[[[217,255,255,255,255,255,255,255,255,255,255],[225,252,241,253,255,255,254,255,255,255,255],[234,250,241,250,253,255,253,254,255,255,255]],[[255,254,255,255,255,255,255,255,255,255,255],[223,254,254,255,255,255,255,255,255,255,255],[238,253,254,254,255,255,255,255,255,255,255]],[[255,248,254,255,255,255,255,255,255,255,255],[249,254,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,253,255,255,255,255,255,255,255,255,255],[247,254,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,253,254,255,255,255,255,255,255,255,255],[252,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,254,254,255,255,255,255,255,255,255,255],[253,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,254,253,255,255,255,255,255,255,255,255],[250,255,255,255,255,255,255,255,255,255,255],[254,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]]],[[[186,251,250,255,255,255,255,255,255,255,255],[234,251,244,254,255,255,255,255,255,255,255],[251,251,243,253,254,255,254,255,255,255,255]],[[255,253,254,255,255,255,255,255,255,255,255],[236,253,254,255,255,255,255,255,255,255,255],[251,253,253,254,254,255,255,255,255,255,255]],[[255,254,254,255,255,255,255,255,255,255,255],[254,254,254,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,254,255,255,255,255,255,255,255,255,255],[254,254,255,255,255,255,255,255,255,255,255],[254,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[254,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]]],[[[248,255,255,255,255,255,255,255,255,255,255],[250,254,252,254,255,255,255,255,255,255,255],[248,254,249,253,255,255,255,255,255,255,255]],[[255,253,253,255,255,255,255,255,255,255,255],[246,253,253,255,255,255,255,255,255,255,255],[252,254,251,254,254,255,255,255,255,255,255]],[[255,254,252,255,255,255,255,255,255,255,255],[248,254,253,255,255,255,255,255,255,255,255],[253,255,254,254,255,255,255,255,255,255,255]],[[255,251,254,255,255,255,255,255,255,255,255],[245,251,254,255,255,255,255,255,255,255,255],[253,253,254,255,255,255,255,255,255,255,255]],[[255,251,253,255,255,255,255,255,255,255,255],[252,253,254,255,255,255,255,255,255,255,255],[255,254,255,255,255,255,255,255,255,255,255]],[[255,252,255,255,255,255,255,255,255,255,255],[249,255,254,255,255,255,255,255,255,255,255],[255,255,254,255,255,255,255,255,255,255,255]],[[255,255,253,255,255,255,255,255,255,255,255],[250,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]],[[255,255,255,255,255,255,255,255,255,255,255],[254,255,255,255,255,255,255,255,255,255,255],[255,255,255,255,255,255,255,255,255,255,255]]]],Da=[0,1,2,3,6,4,5,6,6,6,6,6,6,6,6,7,0],Ns=[],ia=[],ss=[],_o=1,md=2,gA=[],Fl=[];mo("UpsampleRgbLinePair",YA,3),mo("UpsampleBgrLinePair",j0,3),mo("UpsampleRgbaLinePair",vo,4),mo("UpsampleBgraLinePair",cd,4),mo("UpsampleArgbLinePair",bo,4),mo("UpsampleRgba4444LinePair",gl,2),mo("UpsampleRgb565LinePair",XA,2);var K0=z.UpsampleRgbLinePair,ou=z.UpsampleBgrLinePair,hA=z.UpsampleRgbaLinePair,fA=z.UpsampleBgraLinePair,su=z.UpsampleArgbLinePair,yA=z.UpsampleRgba4444LinePair,Q0=z.UpsampleRgb565LinePair,Ld=16,Vp=1<<Ld-1,Ou=-227,ql=482,CA=6,lu=0,ol=a(256),lg=a(256),C2=a(256),z3=a(256),Vy=a(ql-Ou),yc=a(ql-Ou);to("YuvToRgbRow",YA,3),to("YuvToBgrRow",j0,3),to("YuvToRgbaRow",vo,4),to("YuvToBgraRow",cd,4),to("YuvToArgbRow",bo,4),to("YuvToRgba4444Row",gl,2),to("YuvToRgb565Row",XA,2);var Ys=[0,4,8,12,128,132,136,140,256,260,264,268,384,388,392,396],cu=[0,2,8],Wp=[8,7,6,4,4,2,2,2,1,1,1,1],cg=1;this.WebPDecodeRGBA=function(W,X,ge,we,Ve){var Ke=Oo,Xe=new Bt,it=new qe;Xe.ba=it,it.S=Ke,it.width=[it.width],it.height=[it.height];var at=it.width,Ct=it.height,jt=new Ht;if(jt==null||W==null)var si=2;else e(jt!=null),si=Zn(W,X,ge,jt.width,jt.height,jt.Pd,jt.Qd,jt.format,null);if(si!=0?at=0:(at!=null&&(at[0]=jt.width[0]),Ct!=null&&(Ct[0]=jt.height[0]),at=1),at){it.width=it.width[0],it.height=it.height[0],we!=null&&(we[0]=it.width),Ve!=null&&(Ve[0]=it.height);e:{if(we=new Bi,(Ve=new qt).data=W,Ve.w=X,Ve.ha=ge,Ve.kd=1,X=[0],e(Ve!=null),((W=Zn(Ve.data,Ve.w,Ve.ha,null,null,null,X,null,Ve))==0||W==7)&&X[0]&&(W=4),(X=W)==0){if(e(Xe!=null),we.data=Ve.data,we.w=Ve.w+Ve.offset,we.ha=Ve.ha-Ve.offset,we.put=li,we.ac=gi,we.bc=fi,we.ma=Xe,Ve.xa){if((W=vt())==null){Xe=1;break e}if((function(ht,Jt){var ei=[0],Ti=[0],ri=[0];t:for(;;){if(ht==null)return 0;if(Jt==null)return ht.a=2,0;if(ht.l=Jt,ht.a=0,J(ht.m,Jt.data,Jt.w,Jt.ha),!Ki(ht.m,ei,Ti,ri)){ht.a=3;break t}if(ht.xb=md,Jt.width=ei[0],Jt.height=Ti[0],!Kt(ei[0],Ti[0],1,ht,null))break t;return 1}return e(ht.a!=0),0})(W,we)){if(we=(X=Oc(we.width,we.height,Xe.Oa,Xe.ba))==0){t:{we=W;i:for(;;){if(we==null){we=0;break t}if(e(we.s.yc!=null),e(we.s.Ya!=null),e(0<we.s.Wb),e((ge=we.l)!=null),e((Ve=ge.ma)!=null),we.xb!=0){if(we.ca=Ve.ba,we.tb=Ve.tb,e(we.ca!=null),!pc(Ve.Oa,ge,Id)){we.a=2;break i}if(!Nt(we,ge.width)||ge.da)break i;if((ge.da||At(we.ca.S))&&ma(),11>we.ca.S||(alert("todo:WebPInitConvertARGBToYUV"),we.ca.f.kb.F!=null&&ma()),we.Pb&&0<we.s.ua&&we.s.vb.X==null&&!Me(we.s.vb,we.s.Wa.Xa)){we.a=1;break i}we.xb=0}if(!Ze(we,we.V,we.Ba,we.c,we.i,ge.o,Te))break i;Ve.Dc=we.Ma,we=1;break t}e(we.a!=0),we=0}we=!we}we&&(X=W.a)}else X=W.a}else{if((W=new xr)==null){Xe=1;break e}if(W.Fa=Ve.na,W.P=Ve.P,W.qc=Ve.Sa,hr(W,we)){if((X=Oc(we.width,we.height,Xe.Oa,Xe.ba))==0){if(W.Aa=0,ge=Xe.Oa,e((Ve=W)!=null),ge!=null){if(0<(at=0>(at=ge.Md)?0:100<at?255:255*at/100)){for(Ct=jt=0;4>Ct;++Ct)12>(si=Ve.pb[Ct]).lc&&(si.ia=at*Wp[0>si.lc?0:si.lc]>>3),jt|=si.ia;jt&&(alert("todo:VP8InitRandom"),Ve.ia=1)}Ve.Ga=ge.Id,100<Ve.Ga?Ve.Ga=100:0>Ve.Ga&&(Ve.Ga=0)}(function(ht,Jt){if(ht==null)return 0;if(Jt==null)return Ci(ht,2,"NULL VP8Io parameter in VP8Decode().");if(!ht.cb&&!hr(ht,Jt))return 0;if(e(ht.cb),Jt.ac==null||Jt.ac(Jt)){Jt.ob&&(ht.L=0);var ei=cu[ht.L];if(ht.L==2?(ht.yb=0,ht.zb=0):(ht.yb=Jt.v-ei>>4,ht.zb=Jt.j-ei>>4,0>ht.yb&&(ht.yb=0),0>ht.zb&&(ht.zb=0)),ht.Va=Jt.o+15+ei>>4,ht.Hb=Jt.va+15+ei>>4,ht.Hb>ht.za&&(ht.Hb=ht.za),ht.Va>ht.Ub&&(ht.Va=ht.Ub),0<ht.L){var Ti=ht.ed;for(ei=0;4>ei;++ei){var ri;if(ht.Qa.Cb){var Fi=ht.Qa.Lb[ei];ht.Qa.Fb||(Fi+=Ti.Tb)}else Fi=Ti.Tb;for(ri=0;1>=ri;++ri){var ki=ht.gd[ei][ri],ir=Fi;if(Ti.Pc&&(ir+=Ti.vd[0],ri&&(ir+=Ti.od[0])),0<(ir=0>ir?0:63<ir?63:ir)){var zi=ir;0<Ti.wb&&(zi=4<Ti.wb?zi>>2:zi>>1)>9-Ti.wb&&(zi=9-Ti.wb),1>zi&&(zi=1),ki.dd=zi,ki.tc=2*ir+zi,ki.ld=40<=ir?2:15<=ir?1:0}else ki.tc=0;ki.La=ri}}}ei=0}else Ci(ht,6,"Frame setup failed"),ei=ht.a;if(ei=ei==0){if(ei){ht.$c=0,0<ht.Aa||(ht.Ic=cg);t:{ei=ht.Ic,Ti=4*(zi=ht.za);var qr=32*zi,Vr=zi+1,jn=0<ht.L?zi*(0<ht.Aa?2:1):0,Kr=(ht.Aa==2?2:1)*zi;if((ki=Ti+832+(ri=3*(16*ei+cu[ht.L])/2*qr)+(Fi=ht.Fa!=null&&0<ht.Fa.length?ht.Kc.c*ht.Kc.i:0))!=ki)ei=0;else{if(ki>ht.Vb){if(ht.Vb=0,ht.Ec=a(ki),ht.Fc=0,ht.Ec==null){ei=Ci(ht,1,"no memory during frame initialization.");break t}ht.Vb=ki}ki=ht.Ec,ir=ht.Fc,ht.Ac=ki,ht.Bc=ir,ir+=Ti,ht.Gd=s(qr,Xt),ht.Hd=0,ht.rb=s(Vr+1,ui),ht.sb=1,ht.wa=jn?s(jn,dt):null,ht.Y=0,ht.D.Nb=0,ht.D.wa=ht.wa,ht.D.Y=ht.Y,0<ht.Aa&&(ht.D.Y+=zi),e(!0),ht.oc=ki,ht.pc=ir,ir+=832,ht.ya=s(Kr,Le),ht.aa=0,ht.D.ya=ht.ya,ht.D.aa=ht.aa,ht.Aa==2&&(ht.D.aa+=zi),ht.R=16*zi,ht.B=8*zi,zi=(qr=cu[ht.L])*ht.R,qr=qr/2*ht.B,ht.sa=ki,ht.ta=ir+zi,ht.qa=ht.sa,ht.ra=ht.ta+16*ei*ht.R+qr,ht.Ha=ht.qa,ht.Ia=ht.ra+8*ei*ht.B+qr,ht.$c=0,ir+=ri,ht.mb=Fi?ki:null,ht.nb=Fi?ir:null,e(ir+Fi<=ht.Fc+ht.Vb),An(ht),n(ht.Ac,ht.Bc,0,Ti),ei=1}}if(ei){if(Jt.ka=0,Jt.y=ht.sa,Jt.O=ht.ta,Jt.f=ht.qa,Jt.N=ht.ra,Jt.ea=ht.Ha,Jt.Vd=ht.Ia,Jt.fa=ht.R,Jt.Rc=ht.B,Jt.F=null,Jt.J=0,!Wu){for(ei=-255;255>=ei;++ei)iu[255+ei]=0>ei?-ei:ei;for(ei=-1020;1020>=ei;++ei)rg[1020+ei]=-128>ei?-128:127<ei?127:ei;for(ei=-112;112>=ei;++ei)Qn[112+ei]=-16>ei?-16:15<ei?15:ei;for(ei=-255;510>=ei;++ei)ru[255+ei]=0>ei?0:255<ei?255:ei;Wu=1}dd=gs,d0=gn,Dd=qi,no=Ca,Qs=Bn,bl=Jn,Oa=vs,Po=ld,ys=QA,xa=oe,G0=s0,Dp=l0,Hp=De,z1=ut,vh=o0,h2=Ji,f2=Cr,Ip=zr,ia[0]=KA,ia[1]=Ac,ia[2]=Bp,ia[3]=Nu,ia[4]=nd,ia[5]=Vc,ia[6]=Lc,ia[7]=eo,ia[8]=ur,ia[9]=Kl,Ns[0]=aa,Ns[1]=hs,Ns[2]=pa,Ns[3]=Ro,Ns[4]=ba,Ns[5]=Un,Ns[6]=$a,ss[0]=Ko,ss[1]=Rn,ss[2]=ad,ss[3]=_0,ss[4]=po,ss[5]=uc,ss[6]=od,ei=1}else ei=0}ei&&(ei=(function(ga,Xo){for(ga.M=0;ga.M<ga.Va;++ga.M){var $n,Er=ga.Jc[ga.M&ga.Xb],wr=ga.m,qo=ga;for($n=0;$n<qo.za;++$n){var un=wr,ra=qo,go=ra.Ac,sl=ra.Bc+4*$n,Ml=ra.zc,jo=ra.ya[ra.aa+$n];if(ra.Qa.Bb?jo.$b=We(un,ra.Pa.jb[0])?2+We(un,ra.Pa.jb[2]):We(un,ra.Pa.jb[1]):jo.$b=0,ra.kc&&(jo.Ad=We(un,ra.Bd)),jo.Za=!We(un,145)+0,jo.Za){var Ls=jo.Ob,Jl=0;for(ra=0;4>ra;++ra){var Vs,oa=Ml[0+ra];for(Vs=0;4>Vs;++Vs){oa=Pl[go[sl+Vs]][oa];for(var va=sg[We(un,oa[0])];0<va;)va=sg[2*va+We(un,oa[va])];oa=-va,go[sl+Vs]=oa}r(Ls,Jl,go,sl,4),Jl+=4,Ml[0+ra]=oa}}else oa=We(un,156)?We(un,128)?1:3:We(un,163)?2:0,jo.Ob[0]=oa,n(go,sl,oa,4),n(Ml,0,oa,4);jo.Dd=We(un,142)?We(un,114)?We(un,183)?1:3:2:0}if(qo.m.Ka)return Ci(ga,7,"Premature end-of-partition0 encountered.");for(;ga.ja<ga.za;++ga.ja){if(qo=Er,un=(wr=ga).rb[wr.sb-1],go=wr.rb[wr.sb+wr.ja],$n=wr.ya[wr.aa+wr.ja],sl=wr.kc?$n.Ad:0)un.la=go.la=0,$n.Za||(un.Na=go.Na=0),$n.Hc=0,$n.Gc=0,$n.ia=0;else{var Cs,ao;if(un=go,go=qo,sl=wr.Pa.Xc,Ml=wr.ya[wr.aa+wr.ja],jo=wr.pb[Ml.$b],ra=Ml.ad,Ls=0,Jl=wr.rb[wr.sb-1],oa=Vs=0,n(ra,Ls,0,384),Ml.Za)var fl=0,Ps=sl[3];else{va=a(16);var qa=un.Na+Jl.Na;if(qa=pd(go,sl[1],qa,jo.Eb,0,va,0),un.Na=Jl.Na=(0<qa)+0,1<qa)dd(va,0,ra,Ls);else{var xs=va[0]+3>>3;for(va=0;256>va;va+=16)ra[Ls+va]=xs}fl=1,Ps=sl[0]}var ho=15&un.la,Ws=15&Jl.la;for(va=0;4>va;++va){var Xs=1&Ws;for(xs=ao=0;4>xs;++xs)ho=ho>>1|(Xs=(qa=pd(go,Ps,qa=Xs+(1&ho),jo.Sc,fl,ra,Ls))>fl)<<7,ao=ao<<2|(3<qa?3:1<qa?2:ra[Ls+0]!=0),Ls+=16;ho>>=4,Ws=Ws>>1|Xs<<7,Vs=(Vs<<8|ao)>>>0}for(Ps=ho,fl=Ws>>4,Cs=0;4>Cs;Cs+=2){for(ao=0,ho=un.la>>4+Cs,Ws=Jl.la>>4+Cs,va=0;2>va;++va){for(Xs=1&Ws,xs=0;2>xs;++xs)qa=Xs+(1&ho),ho=ho>>1|(Xs=0<(qa=pd(go,sl[2],qa,jo.Qc,0,ra,Ls)))<<3,ao=ao<<2|(3<qa?3:1<qa?2:ra[Ls+0]!=0),Ls+=16;ho>>=2,Ws=Ws>>1|Xs<<5}oa|=ao<<4*Cs,Ps|=ho<<4<<Cs,fl|=(240&Ws)<<Cs}un.la=Ps,Jl.la=fl,Ml.Hc=Vs,Ml.Gc=oa,Ml.ia=43690&oa?0:jo.ia,sl=!(Vs|oa)}if(0<wr.L&&(wr.wa[wr.Y+wr.ja]=wr.gd[$n.$b][$n.Za],wr.wa[wr.Y+wr.ja].La|=!sl),qo.Ka)return Ci(ga,7,"Premature end-of-file encountered.")}if(An(ga),wr=Xo,qo=1,$n=(Er=ga).D,un=0<Er.L&&Er.M>=Er.zb&&Er.M<=Er.Va,Er.Aa==0)t:{if($n.M=Er.M,$n.uc=un,kn(Er,$n),qo=1,$n=(ao=Er.D).Nb,un=(oa=cu[Er.L])*Er.R,go=oa/2*Er.B,va=16*$n*Er.R,xs=8*$n*Er.B,sl=Er.sa,Ml=Er.ta-un+va,jo=Er.qa,ra=Er.ra-go+xs,Ls=Er.Ha,Jl=Er.Ia-go+xs,Ws=(ho=ao.M)==0,Vs=ho>=Er.Va-1,Er.Aa==2&&kn(Er,ao),ao.uc)for(Xs=(qa=Er).D.M,e(qa.D.uc),ao=qa.yb;ao<qa.Hb;++ao){fl=ao,Ps=Xs;var Ja=(_a=(qs=qa).D).Nb;Cs=qs.R;var _a=_a.wa[_a.Y+fl],Tl=qs.sa,ls=qs.ta+16*Ja*Cs+16*fl,vn=_a.dd,fn=_a.tc;if(fn!=0)if(e(3<=fn),qs.L==1)0<fl&&h2(Tl,ls,Cs,fn+4),_a.La&&Ip(Tl,ls,Cs,fn),0<Ps&&vh(Tl,ls,Cs,fn+4),_a.La&&f2(Tl,ls,Cs,fn);else{var Ha=qs.B,jc=qs.qa,Vd=qs.ra+8*Ja*Ha+8*fl,Cc=qs.Ha,qs=qs.Ia+8*Ja*Ha+8*fl;Ja=_a.ld,0<fl&&(Po(Tl,ls,Cs,fn+4,vn,Ja),xa(jc,Vd,Cc,qs,Ha,fn+4,vn,Ja)),_a.La&&(Dp(Tl,ls,Cs,fn,vn,Ja),z1(jc,Vd,Cc,qs,Ha,fn,vn,Ja)),0<Ps&&(Oa(Tl,ls,Cs,fn+4,vn,Ja),ys(jc,Vd,Cc,qs,Ha,fn+4,vn,Ja)),_a.La&&(G0(Tl,ls,Cs,fn,vn,Ja),Hp(jc,Vd,Cc,qs,Ha,fn,vn,Ja))}}if(Er.ia&&alert("todo:DitherRow"),wr.put!=null){if(ao=16*ho,ho=16*(ho+1),Ws?(wr.y=Er.sa,wr.O=Er.ta+va,wr.f=Er.qa,wr.N=Er.ra+xs,wr.ea=Er.Ha,wr.W=Er.Ia+xs):(ao-=oa,wr.y=sl,wr.O=Ml,wr.f=jo,wr.N=ra,wr.ea=Ls,wr.W=Jl),Vs||(ho-=oa),ho>wr.o&&(ho=wr.o),wr.F=null,wr.J=null,Er.Fa!=null&&0<Er.Fa.length&&ao<ho&&(wr.J=Es(Er,wr,ao,ho-ao),wr.F=Er.mb,wr.F==null&&wr.F.length==0)){qo=Ci(Er,3,"Could not decode alpha data.");break t}ao<wr.j&&(oa=wr.j-ao,ao=wr.j,e(!(1&oa)),wr.O+=Er.R*oa,wr.N+=Er.B*(oa>>1),wr.W+=Er.B*(oa>>1),wr.F!=null&&(wr.J+=wr.width*oa)),ao<ho&&(wr.O+=wr.v,wr.N+=wr.v>>1,wr.W+=wr.v>>1,wr.F!=null&&(wr.J+=wr.v),wr.ka=ao-wr.j,wr.U=wr.va-wr.v,wr.T=ho-ao,qo=wr.put(wr))}$n+1!=Er.Ic||Vs||(r(Er.sa,Er.ta-un,sl,Ml+16*Er.R,un),r(Er.qa,Er.ra-go,jo,ra+8*Er.B,go),r(Er.Ha,Er.Ia-go,Ls,Jl+8*Er.B,go))}if(!qo)return Ci(ga,6,"Output aborted.")}return 1})(ht,Jt)),Jt.bc!=null&&Jt.bc(Jt),ei&=1}return ei?(ht.cb=0,ei):0})(W,we)||(X=W.a)}}else X=W.a}X==0&&Xe.Oa!=null&&Xe.Oa.fd&&(X=mc(Xe.ba))}Xe=X}Ke=Xe!=0?null:11>Ke?it.f.RGBA.eb:it.f.kb.y}else Ke=null;return Ke};var dg=[3,4,3,4,4,2,2,4,4,4,2,1,1]};function d(z,G){for(var V="",_=0;_<4;_++)V+=String.fromCharCode(z[G++]);return V}function u(z,G){return z[G+0]|z[G+1]<<8}function m(z,G){return(z[G+0]|z[G+1]<<8|z[G+2]<<16)>>>0}function y(z,G){return(z[G+0]|z[G+1]<<8|z[G+2]<<16|z[G+3]<<24)>>>0}new c;var h=[0],x=[0],w=[],b=new c,v=t,B=(function(z,G){var V={},_=0,Y=!1,q=0,de=0;if(V.frames=[],!(function(N,re){for(var O=0;O<4;O++)if(N[re+O]!="RIFF".charCodeAt(O))return!0;return!1})(z,G)){for(y(z,G+=4),G+=8;G<z.length;){var se=d(z,G),ae=y(z,G+=4);G+=4;var le=ae+(1&ae);switch(se){case"VP8 ":case"VP8L":V.frames[_]===void 0&&(V.frames[_]={}),(Z=V.frames[_]).src_off=Y?de:G-8,Z.src_size=q+ae+8,_++,Y&&(Y=!1,q=0,de=0);break;case"VP8X":(Z=V.header={}).feature_flags=z[G];var J=G+4;Z.canvas_width=1+m(z,J),J+=3,Z.canvas_height=1+m(z,J),J+=3;break;case"ALPH":Y=!0,q=le+8,de=G-8;break;case"ANIM":(Z=V.header).bgcolor=y(z,G),J=G+4,Z.loop_count=u(z,J),J+=2;break;case"ANMF":var ne,Z;(Z=V.frames[_]={}).offset_x=2*m(z,G),G+=3,Z.offset_y=2*m(z,G),G+=3,Z.width=1+m(z,G),G+=3,Z.height=1+m(z,G),G+=3,Z.duration=m(z,G),G+=3,ne=z[G++],Z.dispose=1&ne,Z.blend=ne>>1&1}se!="ANMF"&&(G+=le)}return V}})(v,0);B.response=v,B.rgbaoutput=!0,B.dataurl=!1;var D=B.header?B.header:null,E=B.frames?B.frames:null;if(D){D.loop_counter=D.loop_count,h=[D.canvas_height],x=[D.canvas_width];for(var U=0;U<E.length&&E[U].blend!=0;U++);}var k=E[0],I=b.WebPDecodeRGBA(v,k.src_off,k.src_size,x,h);k.rgba=I,k.imgwidth=x[0],k.imgheight=h[0];for(var L=0;L<x[0]*h[0]*4;L++)w[L]=I[L];return this.width=x,this.height=h,this.data=w,this}function d4e(){var t,e=this.internal.__metadata__.metadata,i=unescape(encodeURIComponent(e));t=this.internal.__metadata__.rawXml?i:'<x:xmpmeta xmlns:x="adobe:ns:meta/"><rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#"><rdf:Description rdf:about="" xmlns:jspdf="'+this.internal.__metadata__.namespaceUri+'"><jspdf:metadata>'+i.replace(/&/g,"&amp;").replace(/</g,"&lt;").replace(/>/g,"&gt;").replace(/"/g,"&quot;").replace(/'/g,"&apos;")+"</jspdf:metadata></rdf:Description></rdf:RDF></x:xmpmeta>",this.internal.__metadata__.metadataObjectNumber=this.internal.newObject(),this.internal.write("<< /Type /Metadata /Subtype /XML /Length "+t.length+" >>"),this.internal.write("stream"),this.internal.write(t),this.internal.write("endstream"),this.internal.write("endobj")}function A4e(){this.internal.__metadata__.metadataObjectNumber&&this.internal.write("/Metadata "+this.internal.__metadata__.metadataObjectNumber+" 0 R")}(function(t){var e,i,r,n,a,s,l,c,d,u=function(N){return N=N||{},this.isStrokeTransparent=N.isStrokeTransparent||!1,this.strokeOpacity=N.strokeOpacity||1,this.strokeStyle=N.strokeStyle||"#000000",this.fillStyle=N.fillStyle||"#000000",this.isFillTransparent=N.isFillTransparent||!1,this.fillOpacity=N.fillOpacity||1,this.font=N.font||"10px sans-serif",this.textBaseline=N.textBaseline||"alphabetic",this.textAlign=N.textAlign||"left",this.lineWidth=N.lineWidth||1,this.lineJoin=N.lineJoin||"miter",this.lineCap=N.lineCap||"butt",this.path=N.path||[],this.transform=N.transform!==void 0?N.transform.clone():new c,this.globalCompositeOperation=N.globalCompositeOperation||"normal",this.globalAlpha=N.globalAlpha||1,this.clip_path=N.clip_path||[],this.currentPoint=N.currentPoint||new s,this.miterLimit=N.miterLimit||10,this.lastPoint=N.lastPoint||new s,this.lineDashOffset=N.lineDashOffset||0,this.lineDash=N.lineDash||[],this.margin=N.margin||[0,0,0,0],this.prevPageLastElemOffset=N.prevPageLastElemOffset||0,this.ignoreClearRect=typeof N.ignoreClearRect!="boolean"||N.ignoreClearRect,this};t.events.push(["initialized",function(){this.context2d=new m(this),e=this.internal.f2,i=this.internal.getCoordinateString,r=this.internal.getVerticalCoordinateString,n=this.internal.getHorizontalCoordinate,a=this.internal.getVerticalCoordinate,s=this.internal.Point,l=this.internal.Rectangle,c=this.internal.Matrix,d=new u}]);var m=function(N){Object.defineProperty(this,"canvas",{get:function(){return{parentNode:!1,style:!1}}});var re=N;Object.defineProperty(this,"pdf",{get:function(){return re}});var O=!1;Object.defineProperty(this,"pageWrapXEnabled",{get:function(){return O},set:function(Me){O=!!Me}});var ee=!1;Object.defineProperty(this,"pageWrapYEnabled",{get:function(){return ee},set:function(Me){ee=!!Me}});var ce=0;Object.defineProperty(this,"posX",{get:function(){return ce},set:function(Me){isNaN(Me)||(ce=Me)}});var pe=0;Object.defineProperty(this,"posY",{get:function(){return pe},set:function(Me){isNaN(Me)||(pe=Me)}}),Object.defineProperty(this,"margin",{get:function(){return d.margin},set:function(Me){var xt;typeof Me=="number"?xt=[Me,Me,Me,Me]:((xt=new Array(4))[0]=Me[0],xt[1]=Me.length>=2?Me[1]:xt[0],xt[2]=Me.length>=3?Me[2]:xt[0],xt[3]=Me.length>=4?Me[3]:xt[1]),d.margin=xt}});var fe=!1;Object.defineProperty(this,"autoPaging",{get:function(){return fe},set:function(Me){fe=Me}});var Pe=0;Object.defineProperty(this,"lastBreak",{get:function(){return Pe},set:function(Me){Pe=Me}});var We=[];Object.defineProperty(this,"pageBreaks",{get:function(){return We},set:function(Me){We=Me}}),Object.defineProperty(this,"ctx",{get:function(){return d},set:function(Me){Me instanceof u&&(d=Me)}}),Object.defineProperty(this,"path",{get:function(){return d.path},set:function(Me){d.path=Me}});var Oe=[];Object.defineProperty(this,"ctxStack",{get:function(){return Oe},set:function(Me){Oe=Me}}),Object.defineProperty(this,"fillStyle",{get:function(){return this.ctx.fillStyle},set:function(Me){var xt;xt=y(Me),this.ctx.fillStyle=xt.style,this.ctx.isFillTransparent=xt.a===0,this.ctx.fillOpacity=xt.a,this.pdf.setFillColor(xt.r,xt.g,xt.b,{a:xt.a}),this.pdf.setTextColor(xt.r,xt.g,xt.b,{a:xt.a})}}),Object.defineProperty(this,"strokeStyle",{get:function(){return this.ctx.strokeStyle},set:function(Me){var xt=y(Me);this.ctx.strokeStyle=xt.style,this.ctx.isStrokeTransparent=xt.a===0,this.ctx.strokeOpacity=xt.a,xt.a===0?this.pdf.setDrawColor(255,255,255):(xt.a,this.pdf.setDrawColor(xt.r,xt.g,xt.b))}}),Object.defineProperty(this,"lineCap",{get:function(){return this.ctx.lineCap},set:function(Me){["butt","round","square"].indexOf(Me)!==-1&&(this.ctx.lineCap=Me,this.pdf.setLineCap(Me))}}),Object.defineProperty(this,"lineWidth",{get:function(){return this.ctx.lineWidth},set:function(Me){isNaN(Me)||(this.ctx.lineWidth=Me,this.pdf.setLineWidth(Me))}}),Object.defineProperty(this,"lineJoin",{get:function(){return this.ctx.lineJoin},set:function(Me){["bevel","round","miter"].indexOf(Me)!==-1&&(this.ctx.lineJoin=Me,this.pdf.setLineJoin(Me))}}),Object.defineProperty(this,"miterLimit",{get:function(){return this.ctx.miterLimit},set:function(Me){isNaN(Me)||(this.ctx.miterLimit=Me,this.pdf.setMiterLimit(Me))}}),Object.defineProperty(this,"textBaseline",{get:function(){return this.ctx.textBaseline},set:function(Me){this.ctx.textBaseline=Me}}),Object.defineProperty(this,"textAlign",{get:function(){return this.ctx.textAlign},set:function(Me){["right","end","center","left","start"].indexOf(Me)!==-1&&(this.ctx.textAlign=Me)}});var ve=null,st=null,lt=null;Object.defineProperty(this,"fontFaces",{get:function(){return lt},set:function(Me){ve=null,st=null,lt=Me}}),Object.defineProperty(this,"font",{get:function(){return this.ctx.font},set:function(Me){var xt;if(this.ctx.font=Me,(xt=/^\s*(?=(?:(?:[-a-z]+\s*){0,2}(italic|oblique))?)(?=(?:(?:[-a-z]+\s*){0,2}(small-caps))?)(?=(?:(?:[-a-z]+\s*){0,2}(bold(?:er)?|lighter|[1-9]00))?)(?:(?:normal|\1|\2|\3)\s*){0,3}((?:xx?-)?(?:small|large)|medium|smaller|larger|[.\d]+(?:\%|in|[cem]m|ex|p[ctx]))(?:\s*\/\s*(normal|[.\d]+(?:\%|in|[cem]m|ex|p[ctx])))?\s*([-_,\"\'\sa-z0-9]+?)\s*$/i.exec(Me))!==null){var ft=xt[1];xt[2];var Mt=xt[3],_t=xt[4];xt[5];var Vt=xt[6],Dt=/^([.\d]+)((?:%|in|[cem]m|ex|p[ctx]))$/i.exec(_t)[2];_t=Math.floor(Dt==="px"?parseFloat(_t)*this.pdf.internal.scaleFactor:Dt==="em"?parseFloat(_t)*this.pdf.getFontSize():parseFloat(_t)*this.pdf.internal.scaleFactor),this.pdf.setFontSize(_t);var bt=(function(ct){var Ue,Ce,ye=[],et=ct.trim();if(et==="")return cB;if(et in uj)return[uj[et]];for(;et!=="";){switch(Ce=null,Ue=(et=mj(et)).charAt(0)){case'"':case"'":Ce=n4e(et.substring(1),Ue);break;default:Ce=a4e(et)}if(Ce===null||(ye.push(Ce[0]),(et=mj(Ce[1]))!==""&&et.charAt(0)!==","))return cB;et=et.replace(/^,/,"")}return ye})(Vt);if(this.fontFaces){var oi=(function(ct,Ue){var Ce=ct.getFontList(),ye=JSON.stringify(Ce);if(ve===null||st!==ye){var et=(function(ot){var Ft=[];return Object.keys(ot).forEach(function(kt){ot[kt].forEach(function(At){var mt=null;switch(At){case"bold":mt={family:kt,weight:"bold"};break;case"italic":mt={family:kt,style:"italic"};break;case"bolditalic":mt={family:kt,weight:"bold",style:"italic"};break;case"":case"normal":mt={family:kt}}mt!==null&&(mt.ref={name:kt,style:At},Ft.push(mt))})}),Ft})(Ce);ve=(function(ot){for(var Ft={},kt=0;kt<ot.length;++kt){var At=lB(ot[kt]),mt=At.family,yt=At.stretch,qe=At.style,Ht=At.weight;Ft[mt]=Ft[mt]||{},Ft[mt][yt]=Ft[mt][yt]||{},Ft[mt][yt][qe]=Ft[mt][yt][qe]||{},Ft[mt][yt][qe][Ht]=At}return Ft})(et.concat(Ue)),st=ye}return ve})(this.pdf,this.fontFaces),_e=bt.map(function(ct){return{family:ct,stretch:"normal",weight:Mt,style:ft}}),Qt=(function(ct,Ue,Ce){for(var ye=(Ce=Ce||{}).defaultFontFamily||"times",et=Object.assign({},r4e,Ce.genericFontFamilies||{}),ot=null,Ft=null,kt=0;kt<Ue.length;++kt)if(et[(ot=lB(Ue[kt])).family]&&(ot.family=et[ot.family]),ct.hasOwnProperty(ot.family)){Ft=ct[ot.family];break}if(!(Ft=Ft||ct[ye]))throw new Error("Could not find a font-family for the rule '"+pj(ot)+"' and default family '"+ye+"'.");if(Ft=(function(At,mt){if(mt[At])return mt[At];var yt=eU[At],qe=yt<=eU.normal?-1:1,Ht=Aj(mt,yie,yt,qe);if(!Ht)throw new Error("Could not find a matching font-stretch value for "+At);return Ht})(ot.stretch,Ft),Ft=(function(At,mt){if(mt[At])return mt[At];for(var yt=fie[At],qe=0;qe<yt.length;++qe)if(mt[yt[qe]])return mt[yt[qe]];throw new Error("Could not find a matching font-style for "+At)})(ot.style,Ft),!(Ft=(function(At,mt){if(mt[At])return mt[At];if(At===400&&mt[500])return mt[500];if(At===500&&mt[400])return mt[400];var yt=i4e[At],qe=Aj(mt,Cie,yt,At<400?-1:1);if(!qe)throw new Error("Could not find a matching font-weight for value "+At);return qe})(ot.weight,Ft)))throw new Error("Failed to resolve a font for the rule '"+pj(ot)+"'.");return Ft})(oi,_e);this.pdf.setFont(Qt.ref.name,Qt.ref.style)}else{var Rt="";(Mt==="bold"||parseInt(Mt,10)>=700||ft==="bold")&&(Rt="bold"),ft==="italic"&&(Rt+="italic"),Rt.length===0&&(Rt="normal");for(var Je="",Qe={arial:"Helvetica",Arial:"Helvetica",verdana:"Helvetica",Verdana:"Helvetica",helvetica:"Helvetica",Helvetica:"Helvetica","sans-serif":"Helvetica",fixed:"Courier",monospace:"Courier",terminal:"Courier",cursive:"Times",fantasy:"Times",serif:"Times"},rt=0;rt<bt.length;rt++){if(this.pdf.internal.getFont(bt[rt],Rt,{noFallback:!0,disableWarning:!0})!==void 0){Je=bt[rt];break}if(Rt==="bolditalic"&&this.pdf.internal.getFont(bt[rt],"bold",{noFallback:!0,disableWarning:!0})!==void 0)Je=bt[rt],Rt="bold";else if(this.pdf.internal.getFont(bt[rt],"normal",{noFallback:!0,disableWarning:!0})!==void 0){Je=bt[rt],Rt="normal";break}}if(Je===""){for(var je=0;je<bt.length;je++)if(Qe[bt[je]]){Je=Qe[bt[je]];break}}Je=Je===""?"Times":Je,this.pdf.setFont(Je,Rt)}}}}),Object.defineProperty(this,"globalCompositeOperation",{get:function(){return this.ctx.globalCompositeOperation},set:function(Me){this.ctx.globalCompositeOperation=Me}}),Object.defineProperty(this,"globalAlpha",{get:function(){return this.ctx.globalAlpha},set:function(Me){this.ctx.globalAlpha=Me}}),Object.defineProperty(this,"lineDashOffset",{get:function(){return this.ctx.lineDashOffset},set:function(Me){this.ctx.lineDashOffset=Me,Z.call(this)}}),Object.defineProperty(this,"lineDash",{get:function(){return this.ctx.lineDash},set:function(Me){this.ctx.lineDash=Me,Z.call(this)}}),Object.defineProperty(this,"ignoreClearRect",{get:function(){return this.ctx.ignoreClearRect},set:function(Me){this.ctx.ignoreClearRect=!!Me}})};m.prototype.setLineDash=function(N){this.lineDash=N},m.prototype.getLineDash=function(){return this.lineDash.length%2?this.lineDash.concat(this.lineDash):this.lineDash.slice()},m.prototype.fill=function(){E.call(this,"fill",!1)},m.prototype.stroke=function(){E.call(this,"stroke",!1)},m.prototype.beginPath=function(){this.path=[{type:"begin"}]},m.prototype.moveTo=function(N,re){if(isNaN(N)||isNaN(re))throw Ts.error("jsPDF.context2d.moveTo: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.moveTo");var O=this.ctx.transform.applyToPoint(new s(N,re));this.path.push({type:"mt",x:O.x,y:O.y}),this.ctx.lastPoint=new s(N,re)},m.prototype.closePath=function(){var N=new s(0,0),re=0;for(re=this.path.length-1;re!==-1;re--)if(this.path[re].type==="begin"&&Lo(this.path[re+1])==="object"&&typeof this.path[re+1].x=="number"){N=new s(this.path[re+1].x,this.path[re+1].y);break}this.path.push({type:"close"}),this.ctx.lastPoint=new s(N.x,N.y)},m.prototype.lineTo=function(N,re){if(isNaN(N)||isNaN(re))throw Ts.error("jsPDF.context2d.lineTo: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.lineTo");var O=this.ctx.transform.applyToPoint(new s(N,re));this.path.push({type:"lt",x:O.x,y:O.y}),this.ctx.lastPoint=new s(O.x,O.y)},m.prototype.clip=function(){this.ctx.clip_path=JSON.parse(JSON.stringify(this.path)),E.call(this,null,!0)},m.prototype.quadraticCurveTo=function(N,re,O,ee){if(isNaN(O)||isNaN(ee)||isNaN(N)||isNaN(re))throw Ts.error("jsPDF.context2d.quadraticCurveTo: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.quadraticCurveTo");var ce=this.ctx.transform.applyToPoint(new s(O,ee)),pe=this.ctx.transform.applyToPoint(new s(N,re));this.path.push({type:"qct",x1:pe.x,y1:pe.y,x:ce.x,y:ce.y}),this.ctx.lastPoint=new s(ce.x,ce.y)},m.prototype.bezierCurveTo=function(N,re,O,ee,ce,pe){if(isNaN(ce)||isNaN(pe)||isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee))throw Ts.error("jsPDF.context2d.bezierCurveTo: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.bezierCurveTo");var fe=this.ctx.transform.applyToPoint(new s(ce,pe)),Pe=this.ctx.transform.applyToPoint(new s(N,re)),We=this.ctx.transform.applyToPoint(new s(O,ee));this.path.push({type:"bct",x1:Pe.x,y1:Pe.y,x2:We.x,y2:We.y,x:fe.x,y:fe.y}),this.ctx.lastPoint=new s(fe.x,fe.y)},m.prototype.arc=function(N,re,O,ee,ce,pe){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee)||isNaN(ce))throw Ts.error("jsPDF.context2d.arc: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.arc");if(pe=!!pe,!this.ctx.transform.isIdentity){var fe=this.ctx.transform.applyToPoint(new s(N,re));N=fe.x,re=fe.y;var Pe=this.ctx.transform.applyToPoint(new s(0,O)),We=this.ctx.transform.applyToPoint(new s(0,0));O=Math.sqrt(Math.pow(Pe.x-We.x,2)+Math.pow(Pe.y-We.y,2))}Math.abs(ce-ee)>=2*Math.PI&&(ee=0,ce=2*Math.PI),this.path.push({type:"arc",x:N,y:re,radius:O,startAngle:ee,endAngle:ce,counterclockwise:pe})},m.prototype.arcTo=function(N,re,O,ee,ce){throw new Error("arcTo not implemented.")},m.prototype.rect=function(N,re,O,ee){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee))throw Ts.error("jsPDF.context2d.rect: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.rect");this.moveTo(N,re),this.lineTo(N+O,re),this.lineTo(N+O,re+ee),this.lineTo(N,re+ee),this.lineTo(N,re),this.lineTo(N+O,re),this.lineTo(N,re)},m.prototype.fillRect=function(N,re,O,ee){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee))throw Ts.error("jsPDF.context2d.fillRect: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.fillRect");if(!h.call(this)){var ce={};this.lineCap!=="butt"&&(ce.lineCap=this.lineCap,this.lineCap="butt"),this.lineJoin!=="miter"&&(ce.lineJoin=this.lineJoin,this.lineJoin="miter"),this.beginPath(),this.rect(N,re,O,ee),this.fill(),ce.hasOwnProperty("lineCap")&&(this.lineCap=ce.lineCap),ce.hasOwnProperty("lineJoin")&&(this.lineJoin=ce.lineJoin)}},m.prototype.strokeRect=function(N,re,O,ee){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee))throw Ts.error("jsPDF.context2d.strokeRect: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.strokeRect");x.call(this)||(this.beginPath(),this.rect(N,re,O,ee),this.stroke())},m.prototype.clearRect=function(N,re,O,ee){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee))throw Ts.error("jsPDF.context2d.clearRect: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.clearRect");this.ignoreClearRect||(this.fillStyle="#ffffff",this.fillRect(N,re,O,ee))},m.prototype.save=function(N){N=typeof N!="boolean"||N;for(var re=this.pdf.internal.getCurrentPageInfo().pageNumber,O=0;O<this.pdf.internal.getNumberOfPages();O++)this.pdf.setPage(O+1),this.pdf.internal.out("q");if(this.pdf.setPage(re),N){this.ctx.fontSize=this.pdf.internal.getFontSize();var ee=new u(this.ctx);this.ctxStack.push(this.ctx),this.ctx=ee}},m.prototype.restore=function(N){N=typeof N!="boolean"||N;for(var re=this.pdf.internal.getCurrentPageInfo().pageNumber,O=0;O<this.pdf.internal.getNumberOfPages();O++)this.pdf.setPage(O+1),this.pdf.internal.out("Q");this.pdf.setPage(re),N&&this.ctxStack.length!==0&&(this.ctx=this.ctxStack.pop(),this.fillStyle=this.ctx.fillStyle,this.strokeStyle=this.ctx.strokeStyle,this.font=this.ctx.font,this.lineCap=this.ctx.lineCap,this.lineWidth=this.ctx.lineWidth,this.lineJoin=this.ctx.lineJoin,this.lineDash=this.ctx.lineDash,this.lineDashOffset=this.ctx.lineDashOffset)},m.prototype.toDataURL=function(){throw new Error("toDataUrl not implemented.")};var y=function(N){var re,O,ee,ce;if(N.isCanvasGradient===!0&&(N=N.getColor()),!N)return{r:0,g:0,b:0,a:0,style:N};if(/transparent|rgba\s*\(\s*(\d+)\s*,\s*(\d+)\s*,\s*(\d+)\s*,\s*0+\s*\)/.test(N))re=0,O=0,ee=0,ce=0;else{var pe=/rgb\s*\(\s*(\d+)\s*,\s*(\d+)\s*,\s*(\d+)\s*\)/.exec(N);if(pe!==null)re=parseInt(pe[1]),O=parseInt(pe[2]),ee=parseInt(pe[3]),ce=1;else if((pe=/rgba\s*\(\s*(\d+)\s*,\s*(\d+)\s*,\s*(\d+)\s*,\s*([\d.]+)\s*\)/.exec(N))!==null)re=parseInt(pe[1]),O=parseInt(pe[2]),ee=parseInt(pe[3]),ce=parseFloat(pe[4]);else{if(ce=1,typeof N=="string"&&N.charAt(0)!=="#"){var fe=new die(N);N=fe.ok?fe.toHex():"#000000"}N.length===4?(re=N.substring(1,2),re+=re,O=N.substring(2,3),O+=O,ee=N.substring(3,4),ee+=ee):(re=N.substring(1,3),O=N.substring(3,5),ee=N.substring(5,7)),re=parseInt(re,16),O=parseInt(O,16),ee=parseInt(ee,16)}}return{r:re,g:O,b:ee,a:ce,style:N}},h=function(){return this.ctx.isFillTransparent||this.globalAlpha==0},x=function(){return!!(this.ctx.isStrokeTransparent||this.globalAlpha==0)};m.prototype.fillText=function(N,re,O,ee){if(isNaN(re)||isNaN(O)||typeof N!="string")throw Ts.error("jsPDF.context2d.fillText: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.fillText");if(ee=isNaN(ee)?void 0:ee,!h.call(this)){var ce=le(this.ctx.transform.rotation),pe=this.ctx.transform.scaleX;_.call(this,{text:N,x:re,y:O,scale:pe,angle:ce,align:this.textAlign,maxWidth:ee})}},m.prototype.strokeText=function(N,re,O,ee){if(isNaN(re)||isNaN(O)||typeof N!="string")throw Ts.error("jsPDF.context2d.strokeText: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.strokeText");if(!x.call(this)){ee=isNaN(ee)?void 0:ee;var ce=le(this.ctx.transform.rotation),pe=this.ctx.transform.scaleX;_.call(this,{text:N,x:re,y:O,scale:pe,renderingMode:"stroke",angle:ce,align:this.textAlign,maxWidth:ee})}},m.prototype.measureText=function(N){if(typeof N!="string")throw Ts.error("jsPDF.context2d.measureText: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.measureText");var re=this.pdf,O=this.pdf.internal.scaleFactor,ee=re.internal.getFontSize(),ce=re.getStringUnitWidth(N)*ee/re.internal.scaleFactor;return new function(pe){var fe=(pe=pe||{}).width||0;return Object.defineProperty(this,"width",{get:function(){return fe}}),this}({width:ce*=Math.round(96*O/72*1e4)/1e4})},m.prototype.scale=function(N,re){if(isNaN(N)||isNaN(re))throw Ts.error("jsPDF.context2d.scale: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.scale");var O=new c(N,0,0,re,0,0);this.ctx.transform=this.ctx.transform.multiply(O)},m.prototype.rotate=function(N){if(isNaN(N))throw Ts.error("jsPDF.context2d.rotate: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.rotate");var re=new c(Math.cos(N),Math.sin(N),-Math.sin(N),Math.cos(N),0,0);this.ctx.transform=this.ctx.transform.multiply(re)},m.prototype.translate=function(N,re){if(isNaN(N)||isNaN(re))throw Ts.error("jsPDF.context2d.translate: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.translate");var O=new c(1,0,0,1,N,re);this.ctx.transform=this.ctx.transform.multiply(O)},m.prototype.transform=function(N,re,O,ee,ce,pe){if(isNaN(N)||isNaN(re)||isNaN(O)||isNaN(ee)||isNaN(ce)||isNaN(pe))throw Ts.error("jsPDF.context2d.transform: Invalid arguments",arguments),new Error("Invalid arguments passed to jsPDF.context2d.transform");var fe=new c(N,re,O,ee,ce,pe);this.ctx.transform=this.ctx.transform.multiply(fe)},m.prototype.setTransform=function(N,re,O,ee,ce,pe){N=isNaN(N)?1:N,re=isNaN(re)?0:re,O=isNaN(O)?0:O,ee=isNaN(ee)?1:ee,ce=isNaN(ce)?0:ce,pe=isNaN(pe)?0:pe,this.ctx.transform=new c(N,re,O,ee,ce,pe)};var w=function(){return this.margin[0]>0||this.margin[1]>0||this.margin[2]>0||this.margin[3]>0};m.prototype.drawImage=function(N,re,O,ee,ce,pe,fe,Pe,We){var Oe=this.pdf.getImageProperties(N),ve=1,st=1,lt=1,Me=1;ee!==void 0&&Pe!==void 0&&(lt=Pe/ee,Me=We/ce,ve=Oe.width/ee*Pe/ee,st=Oe.height/ce*We/ce),pe===void 0&&(pe=re,fe=O,re=0,O=0),ee!==void 0&&Pe===void 0&&(Pe=ee,We=ce),ee===void 0&&Pe===void 0&&(Pe=Oe.width,We=Oe.height);var xt=this.ctx.transform.decompose(),ft=le(xt.rotate.shx),Mt=new c,_t=(Mt=(Mt=(Mt=Mt.multiply(xt.translate)).multiply(xt.skew)).multiply(xt.scale)).applyToRectangle(new l(pe-re*lt,fe-O*Me,ee*ve,ce*st));if(this.autoPaging){for(var Vt,Dt=b.call(this,_t),bt=[],oi=0;oi<Dt.length;oi+=1)bt.indexOf(Dt[oi])===-1&&bt.push(Dt[oi]);D(bt);for(var _e=bt[0],Qt=bt[bt.length-1],Rt=_e;Rt<Qt+1;Rt++){this.pdf.setPage(Rt);var Je=this.pdf.internal.pageSize.width-this.margin[3]-this.margin[1],Qe=Rt===1?this.posY+this.margin[0]:this.margin[0],rt=this.pdf.internal.pageSize.height-this.posY-this.margin[0]-this.margin[2],je=this.pdf.internal.pageSize.height-this.margin[0]-this.margin[2],ct=Rt===1?0:rt+(Rt-2)*je;if(this.ctx.clip_path.length!==0){var Ue=this.path;Vt=JSON.parse(JSON.stringify(this.ctx.clip_path)),this.path=B(Vt,this.posX+this.margin[3],-ct+Qe+this.ctx.prevPageLastElemOffset),U.call(this,"fill",!0),this.path=Ue}var Ce=JSON.parse(JSON.stringify(_t));Ce=B([Ce],this.posX+this.margin[3],-ct+Qe+this.ctx.prevPageLastElemOffset)[0];var ye=(Rt>_e||Rt<Qt)&&w.call(this);ye&&(this.pdf.saveGraphicsState(),this.pdf.rect(this.margin[3],this.margin[0],Je,je,null).clip().discardPath()),this.pdf.addImage(N,"JPEG",Ce.x,Ce.y,Ce.w,Ce.h,null,null,ft),ye&&this.pdf.restoreGraphicsState()}}else this.pdf.addImage(N,"JPEG",_t.x,_t.y,_t.w,_t.h,null,null,ft)};var b=function(N,re,O){var ee=[];re=re||this.pdf.internal.pageSize.width,O=O||this.pdf.internal.pageSize.height-this.margin[0]-this.margin[2];var ce=this.posY+this.ctx.prevPageLastElemOffset;switch(N.type){default:case"mt":case"lt":ee.push(Math.floor((N.y+ce)/O)+1);break;case"arc":ee.push(Math.floor((N.y+ce-N.radius)/O)+1),ee.push(Math.floor((N.y+ce+N.radius)/O)+1);break;case"qct":var pe=J(this.ctx.lastPoint.x,this.ctx.lastPoint.y,N.x1,N.y1,N.x,N.y);ee.push(Math.floor((pe.y+ce)/O)+1),ee.push(Math.floor((pe.y+pe.h+ce)/O)+1);break;case"bct":var fe=ne(this.ctx.lastPoint.x,this.ctx.lastPoint.y,N.x1,N.y1,N.x2,N.y2,N.x,N.y);ee.push(Math.floor((fe.y+ce)/O)+1),ee.push(Math.floor((fe.y+fe.h+ce)/O)+1);break;case"rect":ee.push(Math.floor((N.y+ce)/O)+1),ee.push(Math.floor((N.y+N.h+ce)/O)+1)}for(var Pe=0;Pe<ee.length;Pe+=1)for(;this.pdf.internal.getNumberOfPages()<ee[Pe];)v.call(this);return ee},v=function(){var N=this.fillStyle,re=this.strokeStyle,O=this.font,ee=this.lineCap,ce=this.lineWidth,pe=this.lineJoin;this.pdf.addPage(),this.fillStyle=N,this.strokeStyle=re,this.font=O,this.lineCap=ee,this.lineWidth=ce,this.lineJoin=pe},B=function(N,re,O){for(var ee=0;ee<N.length;ee++)switch(N[ee].type){case"bct":N[ee].x2+=re,N[ee].y2+=O;case"qct":N[ee].x1+=re,N[ee].y1+=O;default:N[ee].x+=re,N[ee].y+=O}return N},D=function(N){return N.sort(function(re,O){return re-O})},E=function(N,re){var O=this.fillStyle,ee=this.strokeStyle,ce=this.lineCap,pe=this.lineWidth,fe=Math.abs(pe*this.ctx.transform.scaleX),Pe=this.lineJoin;if(this.autoPaging){for(var We,Oe,ve=JSON.parse(JSON.stringify(this.path)),st=JSON.parse(JSON.stringify(this.path)),lt=[],Me=0;Me<st.length;Me++)if(st[Me].x!==void 0)for(var xt=b.call(this,st[Me]),ft=0;ft<xt.length;ft+=1)lt.indexOf(xt[ft])===-1&&lt.push(xt[ft]);for(var Mt=0;Mt<lt.length;Mt++)for(;this.pdf.internal.getNumberOfPages()<lt[Mt];)v.call(this);D(lt);for(var _t=lt[0],Vt=lt[lt.length-1],Dt=_t;Dt<Vt+1;Dt++){this.pdf.setPage(Dt),this.fillStyle=O,this.strokeStyle=ee,this.lineCap=ce,this.lineWidth=fe,this.lineJoin=Pe;var bt=this.pdf.internal.pageSize.width-this.margin[3]-this.margin[1],oi=Dt===1?this.posY+this.margin[0]:this.margin[0],_e=this.pdf.internal.pageSize.height-this.posY-this.margin[0]-this.margin[2],Qt=this.pdf.internal.pageSize.height-this.margin[0]-this.margin[2],Rt=Dt===1?0:_e+(Dt-2)*Qt;if(this.ctx.clip_path.length!==0){var Je=this.path;We=JSON.parse(JSON.stringify(this.ctx.clip_path)),this.path=B(We,this.posX+this.margin[3],-Rt+oi+this.ctx.prevPageLastElemOffset),U.call(this,N,!0),this.path=Je}if(Oe=JSON.parse(JSON.stringify(ve)),this.path=B(Oe,this.posX+this.margin[3],-Rt+oi+this.ctx.prevPageLastElemOffset),re===!1||Dt===0){var Qe=(Dt>_t||Dt<Vt)&&w.call(this);Qe&&(this.pdf.saveGraphicsState(),this.pdf.rect(this.margin[3],this.margin[0],bt,Qt,null).clip().discardPath()),U.call(this,N,re),Qe&&this.pdf.restoreGraphicsState()}this.lineWidth=pe}this.path=ve}else this.lineWidth=fe,U.call(this,N,re),this.lineWidth=pe},U=function(N,re){if((N!=="stroke"||re||!x.call(this))&&(N==="stroke"||re||!h.call(this))){for(var O,ee,ce=[],pe=this.path,fe=0;fe<pe.length;fe++){var Pe=pe[fe];switch(Pe.type){case"begin":ce.push({begin:!0});break;case"close":ce.push({close:!0});break;case"mt":ce.push({start:Pe,deltas:[],abs:[]});break;case"lt":var We=ce.length;if(pe[fe-1]&&!isNaN(pe[fe-1].x)&&(O=[Pe.x-pe[fe-1].x,Pe.y-pe[fe-1].y],We>0)){for(;We>=0;We--)if(ce[We-1].close!==!0&&ce[We-1].begin!==!0){ce[We-1].deltas.push(O),ce[We-1].abs.push(Pe);break}}break;case"bct":O=[Pe.x1-pe[fe-1].x,Pe.y1-pe[fe-1].y,Pe.x2-pe[fe-1].x,Pe.y2-pe[fe-1].y,Pe.x-pe[fe-1].x,Pe.y-pe[fe-1].y],ce[ce.length-1].deltas.push(O);break;case"qct":var Oe=pe[fe-1].x+2/3*(Pe.x1-pe[fe-1].x),ve=pe[fe-1].y+2/3*(Pe.y1-pe[fe-1].y),st=Pe.x+2/3*(Pe.x1-Pe.x),lt=Pe.y+2/3*(Pe.y1-Pe.y),Me=Pe.x,xt=Pe.y;O=[Oe-pe[fe-1].x,ve-pe[fe-1].y,st-pe[fe-1].x,lt-pe[fe-1].y,Me-pe[fe-1].x,xt-pe[fe-1].y],ce[ce.length-1].deltas.push(O);break;case"arc":ce.push({deltas:[],abs:[],arc:!0}),Array.isArray(ce[ce.length-1].abs)&&ce[ce.length-1].abs.push(Pe)}}ee=re?null:N==="stroke"?"stroke":"fill";for(var ft=!1,Mt=0;Mt<ce.length;Mt++)if(ce[Mt].arc)for(var _t=ce[Mt].abs,Vt=0;Vt<_t.length;Vt++){var Dt=_t[Vt];Dt.type==="arc"?L.call(this,Dt.x,Dt.y,Dt.radius,Dt.startAngle,Dt.endAngle,Dt.counterclockwise,void 0,re,!ft):Y.call(this,Dt.x,Dt.y),ft=!0}else if(ce[Mt].close===!0)this.pdf.internal.out("h"),ft=!1;else if(ce[Mt].begin!==!0){var bt=ce[Mt].start.x,oi=ce[Mt].start.y;q.call(this,ce[Mt].deltas,bt,oi),ft=!0}ee&&z.call(this,ee),re&&G.call(this)}},k=function(N){var re=this.pdf.internal.getFontSize()/this.pdf.internal.scaleFactor,O=re*(this.pdf.internal.getLineHeightFactor()-1);switch(this.ctx.textBaseline){case"bottom":return N-O;case"top":return N+re-O;case"hanging":return N+re-2*O;case"middle":return N+re/2-O;default:return N}},I=function(N){return N+this.pdf.internal.getFontSize()/this.pdf.internal.scaleFactor*(this.pdf.internal.getLineHeightFactor()-1)};m.prototype.createLinearGradient=function(){var N=function(){};return N.colorStops=[],N.addColorStop=function(re,O){this.colorStops.push([re,O])},N.getColor=function(){return this.colorStops.length===0?"#000000":this.colorStops[0][1]},N.isCanvasGradient=!0,N},m.prototype.createPattern=function(){return this.createLinearGradient()},m.prototype.createRadialGradient=function(){return this.createLinearGradient()};var L=function(N,re,O,ee,ce,pe,fe,Pe,We){for(var Oe=se.call(this,O,ee,ce,pe),ve=0;ve<Oe.length;ve++){var st=Oe[ve];ve===0&&(We?V.call(this,st.x1+N,st.y1+re):Y.call(this,st.x1+N,st.y1+re)),de.call(this,N,re,st.x2,st.y2,st.x3,st.y3,st.x4,st.y4)}Pe?G.call(this):z.call(this,fe)},z=function(N){switch(N){case"stroke":this.pdf.internal.out("S");break;case"fill":this.pdf.internal.out("f")}},G=function(){this.pdf.clip(),this.pdf.discardPath()},V=function(N,re){this.pdf.internal.out(i(N)+" "+r(re)+" m")},_=function(N){var re;switch(N.align){case"right":case"end":re="right";break;case"center":re="center";break;default:re="left"}var O,ee,ce,pe=this.pdf.getTextDimensions(N.text),fe=k.call(this,N.y),Pe=I.call(this,fe)-pe.h,We=this.ctx.transform.applyToPoint(new s(N.x,fe));if(this.autoPaging){var Oe=this.ctx.transform.decompose(),ve=new c;ve=(ve=(ve=ve.multiply(Oe.translate)).multiply(Oe.skew)).multiply(Oe.scale);for(var st=this.ctx.transform.applyToRectangle(new l(N.x,fe,pe.w,pe.h)),lt=ve.applyToRectangle(new l(N.x,Pe,pe.w,pe.h)),Me=b.call(this,lt),xt=[],ft=0;ft<Me.length;ft+=1)xt.indexOf(Me[ft])===-1&&xt.push(Me[ft]);D(xt);for(var Mt=xt[0],_t=xt[xt.length-1],Vt=Mt;Vt<_t+1;Vt++){this.pdf.setPage(Vt);var Dt=Vt===1?this.posY+this.margin[0]:this.margin[0],bt=this.pdf.internal.pageSize.height-this.posY-this.margin[0]-this.margin[2],oi=this.pdf.internal.pageSize.height-this.margin[2],_e=oi-this.margin[0],Qt=this.pdf.internal.pageSize.width-this.margin[1],Rt=Qt-this.margin[3],Je=Vt===1?0:bt+(Vt-2)*_e;if(this.ctx.clip_path.length!==0){var Qe=this.path;O=JSON.parse(JSON.stringify(this.ctx.clip_path)),this.path=B(O,this.posX+this.margin[3],-1*Je+Dt),U.call(this,"fill",!0),this.path=Qe}var rt=B([JSON.parse(JSON.stringify(lt))],this.posX+this.margin[3],-Je+Dt+this.ctx.prevPageLastElemOffset)[0];N.scale>=.01&&(ee=this.pdf.internal.getFontSize(),this.pdf.setFontSize(ee*N.scale),ce=this.lineWidth,this.lineWidth=ce*N.scale);var je=this.autoPaging!=="text";if(je||rt.y+rt.h<=oi){if(je||rt.y>=Dt&&rt.x<=Qt){var ct=je?N.text:this.pdf.splitTextToSize(N.text,N.maxWidth||Qt-rt.x)[0],Ue=B([JSON.parse(JSON.stringify(st))],this.posX+this.margin[3],-Je+Dt+this.ctx.prevPageLastElemOffset)[0],Ce=je&&(Vt>Mt||Vt<_t)&&w.call(this);Ce&&(this.pdf.saveGraphicsState(),this.pdf.rect(this.margin[3],this.margin[0],Rt,_e,null).clip().discardPath()),this.pdf.text(ct,Ue.x,Ue.y,{angle:N.angle,align:re,renderingMode:N.renderingMode}),Ce&&this.pdf.restoreGraphicsState()}}else rt.y<oi&&(this.ctx.prevPageLastElemOffset+=oi-rt.y);N.scale>=.01&&(this.pdf.setFontSize(ee),this.lineWidth=ce)}}else N.scale>=.01&&(ee=this.pdf.internal.getFontSize(),this.pdf.setFontSize(ee*N.scale),ce=this.lineWidth,this.lineWidth=ce*N.scale),this.pdf.text(N.text,We.x+this.posX,We.y+this.posY,{angle:N.angle,align:re,renderingMode:N.renderingMode,maxWidth:N.maxWidth}),N.scale>=.01&&(this.pdf.setFontSize(ee),this.lineWidth=ce)},Y=function(N,re,O,ee){O=O||0,ee=ee||0,this.pdf.internal.out(i(N+O)+" "+r(re+ee)+" l")},q=function(N,re,O){return this.pdf.lines(N,re,O,null,null)},de=function(N,re,O,ee,ce,pe,fe,Pe){this.pdf.internal.out([e(n(O+N)),e(a(ee+re)),e(n(ce+N)),e(a(pe+re)),e(n(fe+N)),e(a(Pe+re)),"c"].join(" "))},se=function(N,re,O,ee){for(var ce=2*Math.PI,pe=Math.PI/2;re>O;)re-=ce;var fe=Math.abs(O-re);fe<ce&&ee&&(fe=ce-fe);for(var Pe=[],We=ee?-1:1,Oe=re;fe>1e-5;){var ve=Oe+We*Math.min(fe,pe);Pe.push(ae.call(this,N,Oe,ve)),fe-=Math.abs(ve-Oe),Oe=ve}return Pe},ae=function(N,re,O){var ee=(O-re)/2,ce=N*Math.cos(ee),pe=N*Math.sin(ee),fe=ce,Pe=-pe,We=fe*fe+Pe*Pe,Oe=We+fe*ce+Pe*pe,ve=4/3*(Math.sqrt(2*We*Oe)-Oe)/(fe*pe-Pe*ce),st=fe-ve*Pe,lt=Pe+ve*fe,Me=st,xt=-lt,ft=ee+re,Mt=Math.cos(ft),_t=Math.sin(ft);return{x1:N*Math.cos(re),y1:N*Math.sin(re),x2:st*Mt-lt*_t,y2:st*_t+lt*Mt,x3:Me*Mt-xt*_t,y3:Me*_t+xt*Mt,x4:N*Math.cos(O),y4:N*Math.sin(O)}},le=function(N){return 180*N/Math.PI},J=function(N,re,O,ee,ce,pe){var fe=N+.5*(O-N),Pe=re+.5*(ee-re),We=ce+.5*(O-ce),Oe=pe+.5*(ee-pe),ve=Math.min(N,ce,fe,We),st=Math.max(N,ce,fe,We),lt=Math.min(re,pe,Pe,Oe),Me=Math.max(re,pe,Pe,Oe);return new l(ve,lt,st-ve,Me-lt)},ne=function(N,re,O,ee,ce,pe,fe,Pe){var We,Oe,ve,st,lt,Me,xt,ft,Mt,_t,Vt,Dt,bt,oi,_e=O-N,Qt=ee-re,Rt=ce-O,Je=pe-ee,Qe=fe-ce,rt=Pe-pe;for(Oe=0;Oe<41;Oe++)Mt=(xt=(ve=N+(We=Oe/40)*_e)+We*((lt=O+We*Rt)-ve))+We*(lt+We*(ce+We*Qe-lt)-xt),_t=(ft=(st=re+We*Qt)+We*((Me=ee+We*Je)-st))+We*(Me+We*(pe+We*rt-Me)-ft),Oe==0?(Vt=Mt,Dt=_t,bt=Mt,oi=_t):(Vt=Math.min(Vt,Mt),Dt=Math.min(Dt,_t),bt=Math.max(bt,Mt),oi=Math.max(oi,_t));return new l(Math.round(Vt),Math.round(Dt),Math.round(bt-Vt),Math.round(oi-Dt))},Z=function(){if(this.prevLineDash||this.ctx.lineDash.length||this.ctx.lineDashOffset){var N,re,O=(N=this.ctx.lineDash,re=this.ctx.lineDashOffset,JSON.stringify({lineDash:N,lineDashOffset:re}));this.prevLineDash!==O&&(this.pdf.setLineDash(this.ctx.lineDash,this.ctx.lineDashOffset),this.prevLineDash=O)}}})(Sn.API),(function(t){var e=function(s){var l,c,d,u,m,y,h,x,w,b;for(c=[],d=0,u=(s+=l="\0\0\0\0".slice(s.length%4||4)).length;u>d;d+=4)(m=(s.charCodeAt(d)<<24)+(s.charCodeAt(d+1)<<16)+(s.charCodeAt(d+2)<<8)+s.charCodeAt(d+3))!==0?(y=(m=((m=((m=((m=(m-(b=m%85))/85)-(w=m%85))/85)-(x=m%85))/85)-(h=m%85))/85)%85,c.push(y+33,h+33,x+33,w+33,b+33)):c.push(122);return(function(v,B){for(var D=B;D>0;D--)v.pop()})(c,l.length),String.fromCharCode.apply(String,c)+"~>"},i=function(s){var l,c,d,u,m,y=String,h="length",x=255,w="charCodeAt",b="slice",v="replace";for(s[b](-2),s=s[b](0,-2)[v](/\s/g,"")[v]("z","!!!!!"),d=[],u=0,m=(s+=l="uuuuu"[b](s[h]%5||5))[h];m>u;u+=5)c=52200625*(s[w](u)-33)+614125*(s[w](u+1)-33)+7225*(s[w](u+2)-33)+85*(s[w](u+3)-33)+(s[w](u+4)-33),d.push(x&c>>24,x&c>>16,x&c>>8,x&c);return(function(B,D){for(var E=D;E>0;E--)B.pop()})(d,l[h]),y.fromCharCode.apply(y,d)},r=function(s){return s.split("").map(function(l){return("0"+l.charCodeAt().toString(16)).slice(-2)}).join("")+">"},n=function(s){var l=new RegExp(/^([0-9A-Fa-f]{2})+$/);if((s=s.replace(/\s/g,"")).indexOf(">")!==-1&&(s=s.substr(0,s.indexOf(">"))),s.length%2&&(s+="0"),l.test(s)===!1)return"";for(var c="",d=0;d<s.length;d+=2)c+=String.fromCharCode("0x"+(s[d]+s[d+1]));return c},a=function(s){for(var l=new Uint8Array(s.length),c=s.length;c--;)l[c]=s.charCodeAt(c);return(l=QE(l)).reduce(function(d,u){return d+String.fromCharCode(u)},"")};t.processDataByFilters=function(s,l){var c=0,d=s||"",u=[];for(typeof(l=l||[])=="string"&&(l=[l]),c=0;c<l.length;c+=1)switch(l[c]){case"ASCII85Decode":case"/ASCII85Decode":d=i(d),u.push("/ASCII85Encode");break;case"ASCII85Encode":case"/ASCII85Encode":d=e(d),u.push("/ASCII85Decode");break;case"ASCIIHexDecode":case"/ASCIIHexDecode":d=n(d),u.push("/ASCIIHexEncode");break;case"ASCIIHexEncode":case"/ASCIIHexEncode":d=r(d),u.push("/ASCIIHexDecode");break;case"FlateEncode":case"/FlateEncode":d=a(d),u.push("/FlateDecode");break;default:throw new Error('The filter: "'+l[c]+'" is not implemented')}return{data:d,reverseChain:u.reverse().join(" ")}}})(Sn.API),(function(t){t.loadFile=function(e,i,r){return(function(n,a,s){a=a!==!1,s=typeof s=="function"?s:function(){};var l=void 0;try{l=(function(c,d,u){var m=new XMLHttpRequest,y=0,h=function(x){var w=x.length,b=[],v=String.fromCharCode;for(y=0;y<w;y+=1)b.push(v(255&x.charCodeAt(y)));return b.join("")};if(m.open("GET",c,!d),m.overrideMimeType("text/plain; charset=x-user-defined"),d===!1&&(m.onload=function(){m.status===200?u(h(this.responseText)):u(void 0)}),m.send(null),d&&m.status===200)return h(m.responseText)})(n,a,s)}catch{}return l})(e,i,r)},t.allowFsRead=void 0,t.loadImageFile=t.loadFile})(Sn.API),(function(t){function e(){return(ea.html2canvas?Promise.resolve(ea.html2canvas):kc(()=>Promise.resolve().then(()=>LZe),void 0,import.meta.url)).catch(function(l){return Promise.reject(new Error("Could not load html2canvas: "+l))}).then(function(l){return l.default?l.default:l})}function i(){return(ea.DOMPurify?Promise.resolve(ea.DOMPurify):kc(()=>Promise.resolve().then(()=>h$e),void 0,import.meta.url)).catch(function(l){return Promise.reject(new Error("Could not load dompurify: "+l))}).then(function(l){return l.default?l.default:l})}var r=function(l){var c=Lo(l);return c==="undefined"?"undefined":c==="string"||l instanceof String?"string":c==="number"||l instanceof Number?"number":c==="function"||l instanceof Function?"function":l&&l.constructor===Array?"array":l&&l.nodeType===1?"element":c==="object"?"object":"unknown"},n=function(l,c){var d=document.createElement(l);for(var u in c.className&&(d.className=c.className),c.innerHTML&&c.dompurify&&(d.innerHTML=c.dompurify.sanitize(c.innerHTML)),c.style)d.style[u]=c.style[u];return d},a=function l(c,d){for(var u=c.nodeType===3?document.createTextNode(c.nodeValue):c.cloneNode(!1),m=c.firstChild;m;m=m.nextSibling)d!==!0&&m.nodeType===1&&m.nodeName==="SCRIPT"||u.appendChild(l(m,d));return c.nodeType===1&&(c.nodeName==="CANVAS"?(u.width=c.width,u.height=c.height,u.getContext("2d").drawImage(c,0,0)):c.nodeName!=="TEXTAREA"&&c.nodeName!=="SELECT"||(u.value=c.value),u.addEventListener("load",function(){u.scrollTop=c.scrollTop,u.scrollLeft=c.scrollLeft},!0)),u},s=function l(c){var d=Object.assign(l.convert(Promise.resolve()),JSON.parse(JSON.stringify(l.template))),u=l.convert(Promise.resolve(),d);return(u=u.setProgress(1,l,1,[l])).set(c)};(s.prototype=Object.create(Promise.prototype)).constructor=s,s.convert=function(l,c){return l.__proto__=c||s.prototype,l},s.template={prop:{src:null,container:null,overlay:null,canvas:null,img:null,pdf:null,pageSize:null,callback:function(){}},progress:{val:0,state:null,n:0,stack:[]},opt:{filename:"file.pdf",margin:[0,0,0,0],enableLinks:!0,x:0,y:0,html2canvas:{},jsPDF:{},backgroundColor:"transparent"}},s.prototype.from=function(l,c){return this.then(function(){switch(c=c||(function(d){switch(r(d)){case"string":return"string";case"element":return d.nodeName.toLowerCase()==="canvas"?"canvas":"element";default:return"unknown"}})(l),c){case"string":return this.then(i).then(function(d){return this.set({src:n("div",{innerHTML:l,dompurify:d})})});case"element":return this.set({src:l});case"canvas":return this.set({canvas:l});case"img":return this.set({img:l});default:return this.error("Unknown source type.")}})},s.prototype.to=function(l){switch(l){case"container":return this.toContainer();case"canvas":return this.toCanvas();case"img":return this.toImg();case"pdf":return this.toPdf();default:return this.error("Invalid target.")}},s.prototype.toContainer=function(){return this.thenList([function(){return this.prop.src||this.error("Cannot duplicate - no source HTML.")},function(){return this.prop.pageSize||this.setPageSize()}]).then(function(){var l={position:"relative",display:"inline-block",width:(typeof this.opt.width!="number"||isNaN(this.opt.width)||typeof this.opt.windowWidth!="number"||isNaN(this.opt.windowWidth)?Math.max(this.prop.src.clientWidth,this.prop.src.scrollWidth,this.prop.src.offsetWidth):this.opt.windowWidth)+"px",left:0,right:0,top:0,margin:"auto",backgroundColor:this.opt.backgroundColor},c=a(this.prop.src,this.opt.html2canvas.javascriptEnabled);c.tagName==="BODY"&&(l.height=Math.max(document.body.scrollHeight,document.body.offsetHeight,document.documentElement.clientHeight,document.documentElement.scrollHeight,document.documentElement.offsetHeight)+"px"),this.prop.overlay=n("div",{className:"html2pdf__overlay",style:{position:"fixed",overflow:"hidden",zIndex:1e3,left:"-100000px",right:0,bottom:0,top:0}}),this.prop.container=n("div",{className:"html2pdf__container",style:l}),this.prop.container.appendChild(c),this.prop.container.firstChild.appendChild(n("div",{style:{clear:"both",border:"0 none transparent",margin:0,padding:0,height:0}})),this.prop.container.style.float="none",this.prop.overlay.appendChild(this.prop.container),document.body.appendChild(this.prop.overlay),this.prop.container.firstChild.style.position="relative",this.prop.container.height=Math.max(this.prop.container.firstChild.clientHeight,this.prop.container.firstChild.scrollHeight,this.prop.container.firstChild.offsetHeight)+"px"})},s.prototype.toCanvas=function(){var l=[function(){return document.body.contains(this.prop.container)||this.toContainer()}];return this.thenList(l).then(e).then(function(c){var d=Object.assign({},this.opt.html2canvas);return delete d.onrendered,c(this.prop.container,d)}).then(function(c){(this.opt.html2canvas.onrendered||function(){})(c),this.prop.canvas=c,document.body.removeChild(this.prop.overlay)})},s.prototype.toContext2d=function(){var l=[function(){return document.body.contains(this.prop.container)||this.toContainer()}];return this.thenList(l).then(e).then(function(c){var d=this.opt.jsPDF,u=this.opt.fontFaces,m=typeof this.opt.width!="number"||isNaN(this.opt.width)||typeof this.opt.windowWidth!="number"||isNaN(this.opt.windowWidth)?1:this.opt.width/this.opt.windowWidth,y=Object.assign({async:!0,allowTaint:!0,scale:m,scrollX:this.opt.scrollX||0,scrollY:this.opt.scrollY||0,backgroundColor:"#ffffff",imageTimeout:15e3,logging:!0,proxy:null,removeContainer:!0,foreignObjectRendering:!1,useCORS:!1},this.opt.html2canvas);if(delete y.onrendered,d.context2d.autoPaging=this.opt.autoPaging===void 0||this.opt.autoPaging,d.context2d.posX=this.opt.x,d.context2d.posY=this.opt.y,d.context2d.margin=this.opt.margin,d.context2d.fontFaces=u,u)for(var h=0;h<u.length;++h){var x=u[h],w=x.src.find(function(b){return b.format==="truetype"});w&&d.addFont(w.url,x.ref.name,x.ref.style)}return y.windowHeight=y.windowHeight||0,y.windowHeight=y.windowHeight==0?Math.max(this.prop.container.clientHeight,this.prop.container.scrollHeight,this.prop.container.offsetHeight):y.windowHeight,d.context2d.save(!0),c(this.prop.container,y)}).then(function(c){this.opt.jsPDF.context2d.restore(!0),(this.opt.html2canvas.onrendered||function(){})(c),this.prop.canvas=c,document.body.removeChild(this.prop.overlay)})},s.prototype.toImg=function(){return this.thenList([function(){return this.prop.canvas||this.toCanvas()}]).then(function(){var l=this.prop.canvas.toDataURL("image/"+this.opt.image.type,this.opt.image.quality);this.prop.img=document.createElement("img"),this.prop.img.src=l})},s.prototype.toPdf=function(){return this.thenList([function(){return this.toContext2d()}]).then(function(){this.prop.pdf=this.prop.pdf||this.opt.jsPDF})},s.prototype.output=function(l,c,d){return(d=d||"pdf").toLowerCase()==="img"||d.toLowerCase()==="image"?this.outputImg(l,c):this.outputPdf(l,c)},s.prototype.outputPdf=function(l,c){return this.thenList([function(){return this.prop.pdf||this.toPdf()}]).then(function(){return this.prop.pdf.output(l,c)})},s.prototype.outputImg=function(l){return this.thenList([function(){return this.prop.img||this.toImg()}]).then(function(){switch(l){case void 0:case"img":return this.prop.img;case"datauristring":case"dataurlstring":return this.prop.img.src;case"datauri":case"dataurl":return document.location.href=this.prop.img.src;default:throw'Image output type "'+l+'" is not supported.'}})},s.prototype.save=function(l){return this.thenList([function(){return this.prop.pdf||this.toPdf()}]).set(l?{filename:l}:null).then(function(){this.prop.pdf.save(this.opt.filename)})},s.prototype.doCallback=function(){return this.thenList([function(){return this.prop.pdf||this.toPdf()}]).then(function(){this.prop.callback(this.prop.pdf)})},s.prototype.set=function(l){if(r(l)!=="object")return this;var c=Object.keys(l||{}).map(function(d){if(d in s.template.prop)return function(){this.prop[d]=l[d]};switch(d){case"margin":return this.setMargin.bind(this,l.margin);case"jsPDF":return function(){return this.opt.jsPDF=l.jsPDF,this.setPageSize()};case"pageSize":return this.setPageSize.bind(this,l.pageSize);default:return function(){this.opt[d]=l[d]}}},this);return this.then(function(){return this.thenList(c)})},s.prototype.get=function(l,c){return this.then(function(){var d=l in s.template.prop?this.prop[l]:this.opt[l];return c?c(d):d})},s.prototype.setMargin=function(l){return this.then(function(){switch(r(l)){case"number":l=[l,l,l,l];case"array":if(l.length===2&&(l=[l[0],l[1],l[0],l[1]]),l.length===4)break;default:return this.error("Invalid margin array.")}this.opt.margin=l}).then(this.setPageSize)},s.prototype.setPageSize=function(l){function c(d,u){return Math.floor(d*u/72*96)}return this.then(function(){(l=l||Sn.getPageSize(this.opt.jsPDF)).hasOwnProperty("inner")||(l.inner={width:l.width-this.opt.margin[1]-this.opt.margin[3],height:l.height-this.opt.margin[0]-this.opt.margin[2]},l.inner.px={width:c(l.inner.width,l.k),height:c(l.inner.height,l.k)},l.inner.ratio=l.inner.height/l.inner.width),this.prop.pageSize=l})},s.prototype.setProgress=function(l,c,d,u){return l!=null&&(this.progress.val=l),c!=null&&(this.progress.state=c),d!=null&&(this.progress.n=d),u!=null&&(this.progress.stack=u),this.progress.ratio=this.progress.val/this.progress.state,this},s.prototype.updateProgress=function(l,c,d,u){return this.setProgress(l?this.progress.val+l:null,c||null,d?this.progress.n+d:null,u?this.progress.stack.concat(u):null)},s.prototype.then=function(l,c){var d=this;return this.thenCore(l,c,function(u,m){return d.updateProgress(null,null,1,[u]),Promise.prototype.then.call(this,function(y){return d.updateProgress(null,u),y}).then(u,m).then(function(y){return d.updateProgress(1),y})})},s.prototype.thenCore=function(l,c,d){d=d||Promise.prototype.then;var u=this;l&&(l=l.bind(u)),c&&(c=c.bind(u));var m=Promise.toString().indexOf("[native code]")!==-1&&Promise.name==="Promise"?u:s.convert(Object.assign({},u),Promise.prototype),y=d.call(m,l,c);return s.convert(y,u.__proto__)},s.prototype.thenExternal=function(l,c){return Promise.prototype.then.call(this,l,c)},s.prototype.thenList=function(l){var c=this;return l.forEach(function(d){c=c.thenCore(d)}),c},s.prototype.catch=function(l){l&&(l=l.bind(this));var c=Promise.prototype.catch.call(this,l);return s.convert(c,this)},s.prototype.catchExternal=function(l){return Promise.prototype.catch.call(this,l)},s.prototype.error=function(l){return this.then(function(){throw new Error(l)})},s.prototype.using=s.prototype.set,s.prototype.saveAs=s.prototype.save,s.prototype.export=s.prototype.output,s.prototype.run=s.prototype.then,Sn.getPageSize=function(l,c,d){if(Lo(l)==="object"){var u=l;l=u.orientation,c=u.unit||c,d=u.format||d}c=c||"mm",d=d||"a4",l=(""+(l||"P")).toLowerCase();var m,y=(""+d).toLowerCase(),h={a0:[2383.94,3370.39],a1:[1683.78,2383.94],a2:[1190.55,1683.78],a3:[841.89,1190.55],a4:[595.28,841.89],a5:[419.53,595.28],a6:[297.64,419.53],a7:[209.76,297.64],a8:[147.4,209.76],a9:[104.88,147.4],a10:[73.7,104.88],b0:[2834.65,4008.19],b1:[2004.09,2834.65],b2:[1417.32,2004.09],b3:[1000.63,1417.32],b4:[708.66,1000.63],b5:[498.9,708.66],b6:[354.33,498.9],b7:[249.45,354.33],b8:[175.75,249.45],b9:[124.72,175.75],b10:[87.87,124.72],c0:[2599.37,3676.54],c1:[1836.85,2599.37],c2:[1298.27,1836.85],c3:[918.43,1298.27],c4:[649.13,918.43],c5:[459.21,649.13],c6:[323.15,459.21],c7:[229.61,323.15],c8:[161.57,229.61],c9:[113.39,161.57],c10:[79.37,113.39],dl:[311.81,623.62],letter:[612,792],"government-letter":[576,756],legal:[612,1008],"junior-legal":[576,360],ledger:[1224,792],tabloid:[792,1224],"credit-card":[153,243]};switch(c){case"pt":m=1;break;case"mm":m=72/25.4;break;case"cm":m=72/2.54;break;case"in":m=72;break;case"px":m=.75;break;case"pc":case"em":m=12;break;case"ex":m=6;break;default:throw"Invalid unit: "+c}var x,w=0,b=0;if(h.hasOwnProperty(y))w=h[y][1]/m,b=h[y][0]/m;else try{w=d[1],b=d[0]}catch{throw new Error("Invalid format: "+d)}if(l==="p"||l==="portrait")l="p",b>w&&(x=b,b=w,w=x);else{if(l!=="l"&&l!=="landscape")throw"Invalid orientation: "+l;l="l",w>b&&(x=b,b=w,w=x)}return{width:b,height:w,unit:c,k:m,orientation:l}},t.html=function(l,c){(c=c||{}).callback=c.callback||function(){},c.html2canvas=c.html2canvas||{},c.html2canvas.canvas=c.html2canvas.canvas||this.canvas,c.jsPDF=c.jsPDF||this,c.fontFaces=c.fontFaces?c.fontFaces.map(lB):null;var d=new s(c);return c.worker?d:d.from(l).doCallback()}})(Sn.API),Sn.API.addJS=function(t){var e,i,r=(function(n){for(var a="",s=0;s<n.length;s++){var l=n[s];if(l==="("||l===")"){for(var c=0,d=s-1;d>=0&&n[d]==="\\";d--)c++;a+=c%2==0?"\\"+l:l}else a+=l}return a})(t);return this.internal.events.subscribe("postPutResources",function(){e=this.internal.newObject(),this.internal.out("<<"),this.internal.out("/Names [(EmbeddedJS) "+(e+1)+" 0 R]"),this.internal.out(">>"),this.internal.out("endobj"),i=this.internal.newObject(),this.internal.out("<<"),this.internal.out("/S /JavaScript"),this.internal.out("/JS ("+r+")"),this.internal.out(">>"),this.internal.out("endobj")}),this.internal.events.subscribe("putCatalog",function(){e!==void 0&&i!==void 0&&this.internal.out("/Names <</JavaScript "+e+" 0 R>>")}),this},(function(t){var e;t.events.push(["postPutResources",function(){var i=this,r=/^(\d+) 0 obj$/;if(this.outline.root.children.length>0)for(var n=i.outline.render().split(/\r\n/),a=0;a<n.length;a++){var s=n[a],l=r.exec(s);if(l!=null){var c=l[1];i.internal.newObjectDeferredBegin(c,!1)}i.internal.write(s)}if(this.outline.createNamedDestinations){var d=this.internal.pages.length,u=[];for(a=0;a<d;a++){var m=i.internal.newObject();u.push(m);var y=i.internal.getPageInfo(a+1);i.internal.write("<< /D["+y.objId+" 0 R /XYZ null null null]>> endobj")}var h=i.internal.newObject();for(i.internal.write("<< /Names [ "),a=0;a<u.length;a++)i.internal.write("(page_"+(a+1)+")"+u[a]+" 0 R");i.internal.write(" ] >>","endobj"),e=i.internal.newObject(),i.internal.write("<< /Dests "+h+" 0 R"),i.internal.write(">>","endobj")}}]),t.events.push(["putCatalog",function(){var i=this;i.outline.root.children.length>0&&(i.internal.write("/Outlines",this.outline.makeRef(this.outline.root)),this.outline.createNamedDestinations&&i.internal.write("/Names "+e+" 0 R"))}]),t.events.push(["initialized",function(){var i=this;i.outline={createNamedDestinations:!1,root:{children:[]}},i.outline.add=function(r,n,a){var s={title:n,options:a,children:[]};return r==null&&(r=this.root),r.children.push(s),s},i.outline.render=function(){return this.ctx={},this.ctx.val="",this.ctx.pdf=i,this.genIds_r(this.root),this.renderRoot(this.root),this.renderItems(this.root),this.ctx.val},i.outline.genIds_r=function(r){r.id=i.internal.newObjectDeferred();for(var n=0;n<r.children.length;n++)this.genIds_r(r.children[n])},i.outline.renderRoot=function(r){this.objStart(r),this.line("/Type /Outlines"),r.children.length>0&&(this.line("/First "+this.makeRef(r.children[0])),this.line("/Last "+this.makeRef(r.children[r.children.length-1]))),this.line("/Count "+this.count_r({count:0},r)),this.objEnd()},i.outline.renderItems=function(r){for(var n=this.ctx.pdf.internal.getVerticalCoordinateString,a=0;a<r.children.length;a++){var s=r.children[a];this.objStart(s),this.line("/Title "+this.makeString(s.title)),this.line("/Parent "+this.makeRef(r)),a>0&&this.line("/Prev "+this.makeRef(r.children[a-1])),a<r.children.length-1&&this.line("/Next "+this.makeRef(r.children[a+1])),s.children.length>0&&(this.line("/First "+this.makeRef(s.children[0])),this.line("/Last "+this.makeRef(s.children[s.children.length-1])));var l=this.count=this.count_r({count:0},s);if(l>0&&this.line("/Count "+l),s.options&&s.options.pageNumber){var c=i.internal.getPageInfo(s.options.pageNumber);this.line("/Dest ["+c.objId+" 0 R /XYZ 0 "+n(0)+" 0]")}this.objEnd()}for(var d=0;d<r.children.length;d++)this.renderItems(r.children[d])},i.outline.line=function(r){this.ctx.val+=r+`\r
`},i.outline.makeRef=function(r){return r.id+" 0 R"},i.outline.makeString=function(r){return"("+i.internal.pdfEscape(r)+")"},i.outline.objStart=function(r){this.ctx.val+=`\r
`+r.id+` 0 obj\r
<<\r
`},i.outline.objEnd=function(){this.ctx.val+=`>> \r
endobj\r
`},i.outline.count_r=function(r,n){for(var a=0;a<n.children.length;a++)r.count++,this.count_r(r,n.children[a]);return r.count}}])})(Sn.API),(function(t){var e=[192,193,194,195,196,197,198,199];t.processJPEG=function(i,r,n,a,s,l){var c,d=this.decode.DCT_DECODE,u=null;if(typeof i=="string"||this.__addimage__.isArrayBuffer(i)||this.__addimage__.isArrayBufferView(i)){switch(i=s||i,i=this.__addimage__.isArrayBuffer(i)?new Uint8Array(i):i,c=(function(m){for(var y,h=256*m.charCodeAt(4)+m.charCodeAt(5),x=m.length,w={width:0,height:0,numcomponents:1},b=4;b<x;b+=2){if(b+=h,e.indexOf(m.charCodeAt(b+1))!==-1){y=256*m.charCodeAt(b+5)+m.charCodeAt(b+6),w={width:256*m.charCodeAt(b+7)+m.charCodeAt(b+8),height:y,numcomponents:m.charCodeAt(b+9)};break}h=256*m.charCodeAt(b+2)+m.charCodeAt(b+3)}return w})(i=this.__addimage__.isArrayBufferView(i)?this.__addimage__.arrayBufferToBinaryString(i):i),c.numcomponents){case 1:l=this.color_spaces.DEVICE_GRAY;break;case 4:l=this.color_spaces.DEVICE_CMYK;break;case 3:l=this.color_spaces.DEVICE_RGB}u={data:i,width:c.width,height:c.height,colorSpace:l,bitsPerComponent:8,filter:d,index:r,alias:n}}return u}})(Sn.API),Sn.API.processPNG=function(t,e,i,r){if(this.__addimage__.isArrayBuffer(t)&&(t=new Uint8Array(t)),this.__addimage__.isArrayBufferView(t)){var n,a=O3e(t,{checkCrc:!0}),s=a.width,l=a.height,c=a.channels,d=a.palette,u=a.depth;n=d&&c===1?(function(L){for(var z=L.width,G=L.height,V=L.data,_=L.palette,Y=L.depth,q=!1,de=[],se=[],ae=void 0,le=!1,J=0,ne=0;ne<_.length;ne++){var Z=x_(_[ne],4),N=Z[0],re=Z[1],O=Z[2],ee=Z[3];de.push(N,re,O),ee!=null&&(ee===0?(J++,se.length<1&&se.push(ne)):ee<255&&(le=!0))}if(le||J>1){q=!0,se=void 0;var ce=z*G;ae=new Uint8Array(ce);for(var pe=new DataView(V.buffer),fe=0;fe<ce;fe++){var Pe=dB(pe,fe,Y),We=x_(_[Pe],4)[3];ae[fe]=We}}else J===0&&(se=void 0);return{colorSpace:"Indexed",colorsPerPixel:1,sMaskBitsPerComponent:q?8:void 0,colorBytes:V,alphaBytes:ae,needSMask:q,palette:de,mask:se}})(a):c===2||c===4?(function(L){for(var z=L.data,G=L.width,V=L.height,_=L.channels,Y=L.depth,q=_===2?"DeviceGray":"DeviceRGB",de=_-1,se=G*V,ae=de,le=se*ae,J=1*se,ne=Math.ceil(le*Y/8),Z=Math.ceil(J*Y/8),N=new Uint8Array(ne),re=new Uint8Array(Z),O=new DataView(z.buffer),ee=new DataView(N.buffer),ce=new DataView(re.buffer),pe=!1,fe=0;fe<se;fe++){for(var Pe=fe*_,We=0;We<ae;We++)Rj(ee,dB(O,Pe+We,Y),fe*ae+We,Y);var Oe=dB(O,Pe+ae,Y);Oe<(1<<Y)-1&&(pe=!0),Rj(ce,Oe,1*fe,Y)}return{colorSpace:q,colorsPerPixel:de,sMaskBitsPerComponent:pe?Y:void 0,colorBytes:N,alphaBytes:re,needSMask:pe}})(a):(function(L){var z=L.data,G=L.channels===1?"DeviceGray":"DeviceRGB";return{colorSpace:G,colorsPerPixel:G==="DeviceGray"?1:3,colorBytes:z instanceof Uint16Array?(function(V){for(var _=V.length,Y=new Uint8Array(2*_),q=new DataView(Y.buffer,Y.byteOffset,Y.byteLength),de=0;de<_;de++)q.setUint16(2*de,V[de],!1);return Y})(z):z,needSMask:!1}})(a);var m,y,h,x=n,w=x.colorSpace,b=x.colorsPerPixel,v=x.sMaskBitsPerComponent,B=x.colorBytes,D=x.alphaBytes,E=x.needSMask,U=x.palette,k=x.mask,I=null;return r!==Sn.API.image_compression.NONE&&typeof QE=="function"?(I=(function(L){var z;switch(L){case Sn.API.image_compression.FAST:z=11;break;case Sn.API.image_compression.MEDIUM:z=13;break;case Sn.API.image_compression.SLOW:z=14;break;default:z=12}return z})(r),m=this.decode.FLATE_DECODE,y="/Predictor ".concat(I," /Colors ").concat(b," /BitsPerComponent ").concat(u," /Columns ").concat(s),t=yj(B,Math.ceil(s*b*u/8),b,u,r),E&&(h=yj(D,Math.ceil(s*v/8),1,v,r))):(m=void 0,y=void 0,t=B,E&&(h=D)),(this.__addimage__.isArrayBuffer(t)||this.__addimage__.isArrayBufferView(t))&&(t=this.__addimage__.arrayBufferToBinaryString(t)),(h&&this.__addimage__.isArrayBuffer(h)||this.__addimage__.isArrayBufferView(h))&&(h=this.__addimage__.arrayBufferToBinaryString(h)),{alias:i,data:t,index:e,filter:m,decodeParameters:y,transparency:k,palette:U,sMask:h,predictor:I,width:s,height:l,bitsPerComponent:u,sMaskBitsPerComponent:v,colorSpace:w}}},(function(t){t.processGIF89A=function(e,i,r,n){var a=new c4e(e),s=a.width,l=a.height,c=[];a.decodeAndBlitFrameRGBA(0,c);var d={data:c,width:s,height:l},u=new AB(100).encode(d,100);return t.processJPEG.call(this,u,i,r,n)},t.processGIF87A=t.processGIF89A})(Sn.API),r1.prototype.parseHeader=function(){if(this.fileSize=this.datav.getUint32(this.pos,!0),this.pos+=4,this.reserved=this.datav.getUint32(this.pos,!0),this.pos+=4,this.offset=this.datav.getUint32(this.pos,!0),this.pos+=4,this.headerSize=this.datav.getUint32(this.pos,!0),this.pos+=4,this.width=this.datav.getUint32(this.pos,!0),this.pos+=4,this.height=this.datav.getInt32(this.pos,!0),this.pos+=4,this.planes=this.datav.getUint16(this.pos,!0),this.pos+=2,this.bitPP=this.datav.getUint16(this.pos,!0),this.pos+=2,this.compress=this.datav.getUint32(this.pos,!0),this.pos+=4,this.rawSize=this.datav.getUint32(this.pos,!0),this.pos+=4,this.hr=this.datav.getUint32(this.pos,!0),this.pos+=4,this.vr=this.datav.getUint32(this.pos,!0),this.pos+=4,this.colors=this.datav.getUint32(this.pos,!0),this.pos+=4,this.importantColors=this.datav.getUint32(this.pos,!0),this.pos+=4,this.bitPP===16&&this.is_with_alpha&&(this.bitPP=15),this.bitPP<15){var t=this.colors===0?1<<this.bitPP:this.colors;this.palette=new Array(t);for(var e=0;e<t;e++){var i=this.datav.getUint8(this.pos++,!0),r=this.datav.getUint8(this.pos++,!0),n=this.datav.getUint8(this.pos++,!0),a=this.datav.getUint8(this.pos++,!0);this.palette[e]={red:n,green:r,blue:i,quad:a}}}this.height<0&&(this.height*=-1,this.bottom_up=!1)},r1.prototype.parseBGR=function(){this.pos=this.offset;var t="bit"+this.bitPP,e=this.width*this.height*4;if(e>536870912)throw new Error("Image dimensions exceed 512MB, which is too large.");this.data=new Uint8Array(e);try{this[t]()}catch(i){Ts.log("bit decode error:"+i)}},r1.prototype.bit1=function(){var t,e=Math.ceil(this.width/8),i=e%4;for(t=this.height-1;t>=0;t--){for(var r=this.bottom_up?t:this.height-1-t,n=0;n<e;n++)for(var a=this.datav.getUint8(this.pos++,!0),s=r*this.width*4+8*n*4,l=0;l<8&&8*n+l<this.width;l++){var c=this.palette[a>>7-l&1];this.data[s+4*l]=c.blue,this.data[s+4*l+1]=c.green,this.data[s+4*l+2]=c.red,this.data[s+4*l+3]=255}i!==0&&(this.pos+=4-i)}},r1.prototype.bit4=function(){for(var t=Math.ceil(this.width/2),e=t%4,i=this.height-1;i>=0;i--){for(var r=this.bottom_up?i:this.height-1-i,n=0;n<t;n++){var a=this.datav.getUint8(this.pos++,!0),s=r*this.width*4+2*n*4,l=a>>4,c=15&a,d=this.palette[l];if(this.data[s]=d.blue,this.data[s+1]=d.green,this.data[s+2]=d.red,this.data[s+3]=255,2*n+1>=this.width)break;d=this.palette[c],this.data[s+4]=d.blue,this.data[s+4+1]=d.green,this.data[s+4+2]=d.red,this.data[s+4+3]=255}e!==0&&(this.pos+=4-e)}},r1.prototype.bit8=function(){for(var t=this.width%4,e=this.height-1;e>=0;e--){for(var i=this.bottom_up?e:this.height-1-e,r=0;r<this.width;r++){var n=this.datav.getUint8(this.pos++,!0),a=i*this.width*4+4*r;if(n<this.palette.length){var s=this.palette[n];this.data[a]=s.red,this.data[a+1]=s.green,this.data[a+2]=s.blue,this.data[a+3]=255}else this.data[a]=255,this.data[a+1]=255,this.data[a+2]=255,this.data[a+3]=255}t!==0&&(this.pos+=4-t)}},r1.prototype.bit15=function(){for(var t=this.width%3,e=parseInt("11111",2),i=this.height-1;i>=0;i--){for(var r=this.bottom_up?i:this.height-1-i,n=0;n<this.width;n++){var a=this.datav.getUint16(this.pos,!0);this.pos+=2;var s=(a&e)/e*255|0,l=(a>>5&e)/e*255|0,c=(a>>10&e)/e*255|0,d=a>>15?255:0,u=r*this.width*4+4*n;this.data[u]=c,this.data[u+1]=l,this.data[u+2]=s,this.data[u+3]=d}this.pos+=t}},r1.prototype.bit16=function(){for(var t=this.width%3,e=parseInt("11111",2),i=parseInt("111111",2),r=this.height-1;r>=0;r--){for(var n=this.bottom_up?r:this.height-1-r,a=0;a<this.width;a++){var s=this.datav.getUint16(this.pos,!0);this.pos+=2;var l=(s&e)/e*255|0,c=(s>>5&i)/i*255|0,d=(s>>11)/e*255|0,u=n*this.width*4+4*a;this.data[u]=d,this.data[u+1]=c,this.data[u+2]=l,this.data[u+3]=255}this.pos+=t}},r1.prototype.bit24=function(){for(var t=this.height-1;t>=0;t--){for(var e=this.bottom_up?t:this.height-1-t,i=0;i<this.width;i++){var r=this.datav.getUint8(this.pos++,!0),n=this.datav.getUint8(this.pos++,!0),a=this.datav.getUint8(this.pos++,!0),s=e*this.width*4+4*i;this.data[s]=a,this.data[s+1]=n,this.data[s+2]=r,this.data[s+3]=255}this.pos+=this.width%4}},r1.prototype.bit32=function(){for(var t=this.height-1;t>=0;t--)for(var e=this.bottom_up?t:this.height-1-t,i=0;i<this.width;i++){var r=this.datav.getUint8(this.pos++,!0),n=this.datav.getUint8(this.pos++,!0),a=this.datav.getUint8(this.pos++,!0),s=this.datav.getUint8(this.pos++,!0),l=e*this.width*4+4*i;this.data[l]=a,this.data[l+1]=n,this.data[l+2]=r,this.data[l+3]=s}},r1.prototype.getData=function(){return this.data},(function(t){t.processBMP=function(e,i,r,n){var a=new r1(e,!1),s=a.width,l=a.height,c={data:a.getData(),width:s,height:l},d=new AB(100).encode(c,100);return t.processJPEG.call(this,d,i,r,n)}})(Sn.API),vj.prototype.getData=function(){return this.data},(function(t){t.processWEBP=function(e,i,r,n){var a=new vj(e),s=a.width,l=a.height,c={data:a.getData(),width:s,height:l},d=new AB(100).encode(c,100);return t.processJPEG.call(this,d,i,r,n)}})(Sn.API),Sn.API.processRGBA=function(t,e,i){for(var r=t.data,n=r.length,a=new Uint8Array(n/4*3),s=new Uint8Array(n/4),l=0,c=0,d=0;d<n;d+=4){var u=r[d],m=r[d+1],y=r[d+2],h=r[d+3];a[l++]=u,a[l++]=m,a[l++]=y,s[c++]=h}var x=this.__addimage__.arrayBufferToBinaryString(a);return{alpha:this.__addimage__.arrayBufferToBinaryString(s),data:x,index:e,alias:i,colorSpace:"DeviceRGB",bitsPerComponent:8,width:t.width,height:t.height}},Sn.API.setLanguage=function(t){return this.internal.languageSettings===void 0&&(this.internal.languageSettings={},this.internal.languageSettings.isSubscribed=!1),{af:"Afrikaans",sq:"Albanian",ar:"Arabic (Standard)","ar-DZ":"Arabic (Algeria)","ar-BH":"Arabic (Bahrain)","ar-EG":"Arabic (Egypt)","ar-IQ":"Arabic (Iraq)","ar-JO":"Arabic (Jordan)","ar-KW":"Arabic (Kuwait)","ar-LB":"Arabic (Lebanon)","ar-LY":"Arabic (Libya)","ar-MA":"Arabic (Morocco)","ar-OM":"Arabic (Oman)","ar-QA":"Arabic (Qatar)","ar-SA":"Arabic (Saudi Arabia)","ar-SY":"Arabic (Syria)","ar-TN":"Arabic (Tunisia)","ar-AE":"Arabic (U.A.E.)","ar-YE":"Arabic (Yemen)",an:"Aragonese",hy:"Armenian",as:"Assamese",ast:"Asturian",az:"Azerbaijani",eu:"Basque",be:"Belarusian",bn:"Bengali",bs:"Bosnian",br:"Breton",bg:"Bulgarian",my:"Burmese",ca:"Catalan",ch:"Chamorro",ce:"Chechen",zh:"Chinese","zh-HK":"Chinese (Hong Kong)","zh-CN":"Chinese (PRC)","zh-SG":"Chinese (Singapore)","zh-TW":"Chinese (Taiwan)",cv:"Chuvash",co:"Corsican",cr:"Cree",hr:"Croatian",cs:"Czech",da:"Danish",nl:"Dutch (Standard)","nl-BE":"Dutch (Belgian)",en:"English","en-AU":"English (Australia)","en-BZ":"English (Belize)","en-CA":"English (Canada)","en-IE":"English (Ireland)","en-JM":"English (Jamaica)","en-NZ":"English (New Zealand)","en-PH":"English (Philippines)","en-ZA":"English (South Africa)","en-TT":"English (Trinidad & Tobago)","en-GB":"English (United Kingdom)","en-US":"English (United States)","en-ZW":"English (Zimbabwe)",eo:"Esperanto",et:"Estonian",fo:"Faeroese",fj:"Fijian",fi:"Finnish",fr:"French (Standard)","fr-BE":"French (Belgium)","fr-CA":"French (Canada)","fr-FR":"French (France)","fr-LU":"French (Luxembourg)","fr-MC":"French (Monaco)","fr-CH":"French (Switzerland)",fy:"Frisian",fur:"Friulian",gd:"Gaelic (Scots)","gd-IE":"Gaelic (Irish)",gl:"Galacian",ka:"Georgian",de:"German (Standard)","de-AT":"German (Austria)","de-DE":"German (Germany)","de-LI":"German (Liechtenstein)","de-LU":"German (Luxembourg)","de-CH":"German (Switzerland)",el:"Greek",gu:"Gujurati",ht:"Haitian",he:"Hebrew",hi:"Hindi",hu:"Hungarian",is:"Icelandic",id:"Indonesian",iu:"Inuktitut",ga:"Irish",it:"Italian (Standard)","it-CH":"Italian (Switzerland)",ja:"Japanese",kn:"Kannada",ks:"Kashmiri",kk:"Kazakh",km:"Khmer",ky:"Kirghiz",tlh:"Klingon",ko:"Korean","ko-KP":"Korean (North Korea)","ko-KR":"Korean (South Korea)",la:"Latin",lv:"Latvian",lt:"Lithuanian",lb:"Luxembourgish",mk:"North Macedonia",ms:"Malay",ml:"Malayalam",mt:"Maltese",mi:"Maori",mr:"Marathi",mo:"Moldavian",nv:"Navajo",ng:"Ndonga",ne:"Nepali",no:"Norwegian",nb:"Norwegian (Bokmal)",nn:"Norwegian (Nynorsk)",oc:"Occitan",or:"Oriya",om:"Oromo",fa:"Persian","fa-IR":"Persian/Iran",pl:"Polish",pt:"Portuguese","pt-BR":"Portuguese (Brazil)",pa:"Punjabi","pa-IN":"Punjabi (India)","pa-PK":"Punjabi (Pakistan)",qu:"Quechua",rm:"Rhaeto-Romanic",ro:"Romanian","ro-MO":"Romanian (Moldavia)",ru:"Russian","ru-MO":"Russian (Moldavia)",sz:"Sami (Lappish)",sg:"Sango",sa:"Sanskrit",sc:"Sardinian",sd:"Sindhi",si:"Singhalese",sr:"Serbian",sk:"Slovak",sl:"Slovenian",so:"Somani",sb:"Sorbian",es:"Spanish","es-AR":"Spanish (Argentina)","es-BO":"Spanish (Bolivia)","es-CL":"Spanish (Chile)","es-CO":"Spanish (Colombia)","es-CR":"Spanish (Costa Rica)","es-DO":"Spanish (Dominican Republic)","es-EC":"Spanish (Ecuador)","es-SV":"Spanish (El Salvador)","es-GT":"Spanish (Guatemala)","es-HN":"Spanish (Honduras)","es-MX":"Spanish (Mexico)","es-NI":"Spanish (Nicaragua)","es-PA":"Spanish (Panama)","es-PY":"Spanish (Paraguay)","es-PE":"Spanish (Peru)","es-PR":"Spanish (Puerto Rico)","es-ES":"Spanish (Spain)","es-UY":"Spanish (Uruguay)","es-VE":"Spanish (Venezuela)",sx:"Sutu",sw:"Swahili",sv:"Swedish","sv-FI":"Swedish (Finland)","sv-SV":"Swedish (Sweden)",ta:"Tamil",tt:"Tatar",te:"Teluga",th:"Thai",tig:"Tigre",ts:"Tsonga",tn:"Tswana",tr:"Turkish",tk:"Turkmen",uk:"Ukrainian",hsb:"Upper Sorbian",ur:"Urdu",ve:"Venda",vi:"Vietnamese",vo:"Volapuk",wa:"Walloon",cy:"Welsh",xh:"Xhosa",ji:"Yiddish",zu:"Zulu"}[t]!==void 0&&(this.internal.languageSettings.languageCode=t,this.internal.languageSettings.isSubscribed===!1&&(this.internal.events.subscribe("putCatalog",function(){this.internal.write("/Lang ("+this.internal.languageSettings.languageCode+")")}),this.internal.languageSettings.isSubscribed=!0)),this},UC=Sn.API,Iv=UC.getCharWidthsArray=function(t,e){var i,r,n=(e=e||{}).font||this.internal.getFont(),a=e.fontSize||this.internal.getFontSize(),s=e.charSpace||this.internal.getCharSpace(),l=e.widths?e.widths:n.metadata.Unicode.widths,c=l.fof?l.fof:1,d=e.kerning?e.kerning:n.metadata.Unicode.kerning,u=d.fof?d.fof:1,m=e.doKerning!==!1,y=0,h=t.length,x=0,w=l[0]||c,b=[];for(i=0;i<h;i++)r=t.charCodeAt(i),typeof n.metadata.widthOfString=="function"?b.push((n.metadata.widthOfGlyph(n.metadata.characterToGlyph(r))+s*(1e3/a)||0)/1e3):(y=m&&Lo(d[r])==="object"&&!isNaN(parseInt(d[r][x],10))?d[r][x]/u:0,b.push((l[r]||w)/c+y)),x=r;return b},gj=UC.getStringUnitWidth=function(t,e){var i=(e=e||{}).fontSize||this.internal.getFontSize(),r=e.font||this.internal.getFont(),n=e.charSpace||this.internal.getCharSpace();return UC.processArabic&&(t=UC.processArabic(t)),typeof r.metadata.widthOfString=="function"?r.metadata.widthOfString(t,i,n)/i:Iv.apply(this,arguments).reduce(function(a,s){return a+s},0)},hj=function(t,e,i,r){for(var n=[],a=0,s=t.length,l=0;a!==s&&l+e[a]<i;)l+=e[a],a++;n.push(t.slice(0,a));var c=a;for(l=0;a!==s;)l+e[a]>r&&(n.push(t.slice(c,a)),l=0,c=a),l+=e[a],a++;return c!==a&&n.push(t.slice(c,a)),n},fj=function(t,e,i){i||(i={});var r,n,a,s,l,c,d,u=[],m=[u],y=i.textIndent||0,h=0,x=0,w=t.split(" "),b=Iv.apply(this,[" ",i])[0];if(c=i.lineIndent===-1?w[0].length+2:i.lineIndent||0){var v=Array(c).join(" "),B=[];w.map(function(E){(E=E.split(/\s*\n/)).length>1?B=B.concat(E.map(function(U,k){return(k&&U.length?`
`:"")+U})):B.push(E[0])}),w=B,c=gj.apply(this,[v,i])}for(a=0,s=w.length;a<s;a++){var D=0;if(r=w[a],c&&r[0]==`
`&&(r=r.substr(1),D=1),y+h+(x=(n=Iv.apply(this,[r,i])).reduce(function(E,U){return E+U},0))>e||D){if(x>e){for(l=hj.apply(this,[r,n,e-(y+h),e]),u.push(l.shift()),u=[l.pop()];l.length;)m.push([l.shift()]);x=n.slice(r.length-(u[0]?u[0].length:0)).reduce(function(E,U){return E+U},0)}else u=[r];m.push(u),y=x+c,h=b}else u.push(r),y+=h+x,h=b}return d=c?function(E,U){return(U?v:"")+E.join(" ")}:function(E){return E.join(" ")},m.map(d)},UC.splitTextToSize=function(t,e,i){var r,n=(i=i||{}).fontSize||this.internal.getFontSize(),a=(function(u){if(u.widths&&u.kerning)return{widths:u.widths,kerning:u.kerning};var m=this.internal.getFont(u.fontName,u.fontStyle),y="Unicode";return m.metadata[y]?{widths:m.metadata[y].widths||{0:1},kerning:m.metadata[y].kerning||{}}:{font:m.metadata,fontSize:this.internal.getFontSize(),charSpace:this.internal.getCharSpace()}}).call(this,i);r=Array.isArray(t)?t:String(t).split(/\r?\n/);var s=1*this.internal.scaleFactor*e/n;a.textIndent=i.textIndent?1*i.textIndent*this.internal.scaleFactor/n:0,a.lineIndent=i.lineIndent;var l,c,d=[];for(l=0,c=r.length;l<c;l++)d=d.concat(fj.apply(this,[r[l],s,a]));return d},(function(t){t.__fontmetrics__=t.__fontmetrics__||{};for(var e="0123456789abcdef",i="klmnopqrstuvwxyz",r={},n={},a=0;a<16;a++)r[i[a]]=e[a],n[e[a]]=i[a];var s=function(y){return"0x"+parseInt(y,10).toString(16)},l=t.__fontmetrics__.compress=function(y){var h,x,w,b,v=["{"];for(var B in y){if(h=y[B],isNaN(parseInt(B,10))?x="'"+B+"'":(B=parseInt(B,10),x=(x=s(B).slice(2)).slice(0,-1)+n[x.slice(-1)]),typeof h=="number")h<0?(w=s(h).slice(3),b="-"):(w=s(h).slice(2),b=""),w=b+w.slice(0,-1)+n[w.slice(-1)];else{if(Lo(h)!=="object")throw new Error("Don't know what to do with value type "+Lo(h)+".");w=l(h)}v.push(x+w)}return v.push("}"),v.join("")},c=t.__fontmetrics__.uncompress=function(y){if(typeof y!="string")throw new Error("Invalid argument passed to uncompress.");for(var h,x,w,b,v={},B=1,D=v,E=[],U="",k="",I=y.length-1,L=1;L<I;L+=1)(b=y[L])=="'"?h?(w=h.join(""),h=void 0):h=[]:h?h.push(b):b=="{"?(E.push([D,w]),D={},w=void 0):b=="}"?((x=E.pop())[0][x[1]]=D,w=void 0,D=x[0]):b=="-"?B=-1:w===void 0?r.hasOwnProperty(b)?(U+=r[b],w=parseInt(U,16)*B,B=1,U=""):U+=b:r.hasOwnProperty(b)?(k+=r[b],D[w]=parseInt(k,16)*B,B=1,w=void 0,k=""):k+=b;return v},d={codePages:["WinAnsiEncoding"],WinAnsiEncoding:c("{19m8n201n9q201o9r201s9l201t9m201u8m201w9n201x9o201y8o202k8q202l8r202m9p202q8p20aw8k203k8t203t8v203u9v2cq8s212m9t15m8w15n9w2dw9s16k8u16l9u17s9z17x8y17y9y}")},u={Unicode:{Courier:d,"Courier-Bold":d,"Courier-BoldOblique":d,"Courier-Oblique":d,Helvetica:d,"Helvetica-Bold":d,"Helvetica-BoldOblique":d,"Helvetica-Oblique":d,"Times-Roman":d,"Times-Bold":d,"Times-BoldItalic":d,"Times-Italic":d}},m={Unicode:{"Courier-Oblique":c("{'widths'{k3w'fof'6o}'kerning'{'fof'-6o}}"),"Times-BoldItalic":c("{'widths'{k3o2q4ycx2r201n3m201o6o201s2l201t2l201u2l201w3m201x3m201y3m2k1t2l2r202m2n2n3m2o3m2p5n202q6o2r1w2s2l2t2l2u3m2v3t2w1t2x2l2y1t2z1w3k3m3l3m3m3m3n3m3o3m3p3m3q3m3r3m3s3m203t2l203u2l3v2l3w3t3x3t3y3t3z3m4k5n4l4m4m4m4n4m4o4s4p4m4q4m4r4s4s4y4t2r4u3m4v4m4w3x4x5t4y4s4z4s5k3x5l4s5m4m5n3r5o3x5p4s5q4m5r5t5s4m5t3x5u3x5v2l5w1w5x2l5y3t5z3m6k2l6l3m6m3m6n2w6o3m6p2w6q2l6r3m6s3r6t1w6u1w6v3m6w1w6x4y6y3r6z3m7k3m7l3m7m2r7n2r7o1w7p3r7q2w7r4m7s3m7t2w7u2r7v2n7w1q7x2n7y3t202l3mcl4mal2ram3man3mao3map3mar3mas2lat4uau1uav3maw3way4uaz2lbk2sbl3t'fof'6obo2lbp3tbq3mbr1tbs2lbu1ybv3mbz3mck4m202k3mcm4mcn4mco4mcp4mcq5ycr4mcs4mct4mcu4mcv4mcw2r2m3rcy2rcz2rdl4sdm4sdn4sdo4sdp4sdq4sds4sdt4sdu4sdv4sdw4sdz3mek3mel3mem3men3meo3mep3meq4ser2wes2wet2weu2wev2wew1wex1wey1wez1wfl3rfm3mfn3mfo3mfp3mfq3mfr3tfs3mft3rfu3rfv3rfw3rfz2w203k6o212m6o2dw2l2cq2l3t3m3u2l17s3x19m3m}'kerning'{cl{4qu5kt5qt5rs17ss5ts}201s{201ss}201t{cks4lscmscnscoscpscls2wu2yu201ts}201x{2wu2yu}2k{201ts}2w{4qx5kx5ou5qx5rs17su5tu}2x{17su5tu5ou}2y{4qx5kx5ou5qx5rs17ss5ts}'fof'-6ofn{17sw5tw5ou5qw5rs}7t{cksclscmscnscoscps4ls}3u{17su5tu5os5qs}3v{17su5tu5os5qs}7p{17su5tu}ck{4qu5kt5qt5rs17ss5ts}4l{4qu5kt5qt5rs17ss5ts}cm{4qu5kt5qt5rs17ss5ts}cn{4qu5kt5qt5rs17ss5ts}co{4qu5kt5qt5rs17ss5ts}cp{4qu5kt5qt5rs17ss5ts}6l{4qu5ou5qw5rt17su5tu}5q{ckuclucmucnucoucpu4lu}5r{ckuclucmucnucoucpu4lu}7q{cksclscmscnscoscps4ls}6p{4qu5ou5qw5rt17sw5tw}ek{4qu5ou5qw5rt17su5tu}el{4qu5ou5qw5rt17su5tu}em{4qu5ou5qw5rt17su5tu}en{4qu5ou5qw5rt17su5tu}eo{4qu5ou5qw5rt17su5tu}ep{4qu5ou5qw5rt17su5tu}es{17ss5ts5qs4qu}et{4qu5ou5qw5rt17sw5tw}eu{4qu5ou5qw5rt17ss5ts}ev{17ss5ts5qs4qu}6z{17sw5tw5ou5qw5rs}fm{17sw5tw5ou5qw5rs}7n{201ts}fo{17sw5tw5ou5qw5rs}fp{17sw5tw5ou5qw5rs}fq{17sw5tw5ou5qw5rs}7r{cksclscmscnscoscps4ls}fs{17sw5tw5ou5qw5rs}ft{17su5tu}fu{17su5tu}fv{17su5tu}fw{17su5tu}fz{cksclscmscnscoscps4ls}}}"),"Helvetica-Bold":c("{'widths'{k3s2q4scx1w201n3r201o6o201s1w201t1w201u1w201w3m201x3m201y3m2k1w2l2l202m2n2n3r2o3r2p5t202q6o2r1s2s2l2t2l2u2r2v3u2w1w2x2l2y1w2z1w3k3r3l3r3m3r3n3r3o3r3p3r3q3r3r3r3s3r203t2l203u2l3v2l3w3u3x3u3y3u3z3x4k6l4l4s4m4s4n4s4o4s4p4m4q3x4r4y4s4s4t1w4u3r4v4s4w3x4x5n4y4s4z4y5k4m5l4y5m4s5n4m5o3x5p4s5q4m5r5y5s4m5t4m5u3x5v2l5w1w5x2l5y3u5z3r6k2l6l3r6m3x6n3r6o3x6p3r6q2l6r3x6s3x6t1w6u1w6v3r6w1w6x5t6y3x6z3x7k3x7l3x7m2r7n3r7o2l7p3x7q3r7r4y7s3r7t3r7u3m7v2r7w1w7x2r7y3u202l3rcl4sal2lam3ran3rao3rap3rar3ras2lat4tau2pav3raw3uay4taz2lbk2sbl3u'fof'6obo2lbp3xbq3rbr1wbs2lbu2obv3rbz3xck4s202k3rcm4scn4sco4scp4scq6ocr4scs4mct4mcu4mcv4mcw1w2m2zcy1wcz1wdl4sdm4ydn4ydo4ydp4ydq4yds4ydt4sdu4sdv4sdw4sdz3xek3rel3rem3ren3reo3rep3req5ter3res3ret3reu3rev3rew1wex1wey1wez1wfl3xfm3xfn3xfo3xfp3xfq3xfr3ufs3xft3xfu3xfv3xfw3xfz3r203k6o212m6o2dw2l2cq2l3t3r3u2l17s4m19m3r}'kerning'{cl{4qs5ku5ot5qs17sv5tv}201t{2ww4wy2yw}201w{2ks}201x{2ww4wy2yw}2k{201ts201xs}2w{7qs4qu5kw5os5qw5rs17su5tu7tsfzs}2x{5ow5qs}2y{7qs4qu5kw5os5qw5rs17su5tu7tsfzs}'fof'-6o7p{17su5tu5ot}ck{4qs5ku5ot5qs17sv5tv}4l{4qs5ku5ot5qs17sv5tv}cm{4qs5ku5ot5qs17sv5tv}cn{4qs5ku5ot5qs17sv5tv}co{4qs5ku5ot5qs17sv5tv}cp{4qs5ku5ot5qs17sv5tv}6l{17st5tt5os}17s{2kwclvcmvcnvcovcpv4lv4wwckv}5o{2kucltcmtcntcotcpt4lt4wtckt}5q{2ksclscmscnscoscps4ls4wvcks}5r{2ks4ws}5t{2kwclvcmvcnvcovcpv4lv4wwckv}eo{17st5tt5os}fu{17su5tu5ot}6p{17ss5ts}ek{17st5tt5os}el{17st5tt5os}em{17st5tt5os}en{17st5tt5os}6o{201ts}ep{17st5tt5os}es{17ss5ts}et{17ss5ts}eu{17ss5ts}ev{17ss5ts}6z{17su5tu5os5qt}fm{17su5tu5os5qt}fn{17su5tu5os5qt}fo{17su5tu5os5qt}fp{17su5tu5os5qt}fq{17su5tu5os5qt}fs{17su5tu5os5qt}ft{17su5tu5ot}7m{5os}fv{17su5tu5ot}fw{17su5tu5ot}}}"),Courier:c("{'widths'{k3w'fof'6o}'kerning'{'fof'-6o}}"),"Courier-BoldOblique":c("{'widths'{k3w'fof'6o}'kerning'{'fof'-6o}}"),"Times-Bold":c("{'widths'{k3q2q5ncx2r201n3m201o6o201s2l201t2l201u2l201w3m201x3m201y3m2k1t2l2l202m2n2n3m2o3m2p6o202q6o2r1w2s2l2t2l2u3m2v3t2w1t2x2l2y1t2z1w3k3m3l3m3m3m3n3m3o3m3p3m3q3m3r3m3s3m203t2l203u2l3v2l3w3t3x3t3y3t3z3m4k5x4l4s4m4m4n4s4o4s4p4m4q3x4r4y4s4y4t2r4u3m4v4y4w4m4x5y4y4s4z4y5k3x5l4y5m4s5n3r5o4m5p4s5q4s5r6o5s4s5t4s5u4m5v2l5w1w5x2l5y3u5z3m6k2l6l3m6m3r6n2w6o3r6p2w6q2l6r3m6s3r6t1w6u2l6v3r6w1w6x5n6y3r6z3m7k3r7l3r7m2w7n2r7o2l7p3r7q3m7r4s7s3m7t3m7u2w7v2r7w1q7x2r7y3o202l3mcl4sal2lam3man3mao3map3mar3mas2lat4uau1yav3maw3tay4uaz2lbk2sbl3t'fof'6obo2lbp3rbr1tbs2lbu2lbv3mbz3mck4s202k3mcm4scn4sco4scp4scq6ocr4scs4mct4mcu4mcv4mcw2r2m3rcy2rcz2rdl4sdm4ydn4ydo4ydp4ydq4yds4ydt4sdu4sdv4sdw4sdz3rek3mel3mem3men3meo3mep3meq4ser2wes2wet2weu2wev2wew1wex1wey1wez1wfl3rfm3mfn3mfo3mfp3mfq3mfr3tfs3mft3rfu3rfv3rfw3rfz3m203k6o212m6o2dw2l2cq2l3t3m3u2l17s4s19m3m}'kerning'{cl{4qt5ks5ot5qy5rw17sv5tv}201t{cks4lscmscnscoscpscls4wv}2k{201ts}2w{4qu5ku7mu5os5qx5ru17su5tu}2x{17su5tu5ou5qs}2y{4qv5kv7mu5ot5qz5ru17su5tu}'fof'-6o7t{cksclscmscnscoscps4ls}3u{17su5tu5os5qu}3v{17su5tu5os5qu}fu{17su5tu5ou5qu}7p{17su5tu5ou5qu}ck{4qt5ks5ot5qy5rw17sv5tv}4l{4qt5ks5ot5qy5rw17sv5tv}cm{4qt5ks5ot5qy5rw17sv5tv}cn{4qt5ks5ot5qy5rw17sv5tv}co{4qt5ks5ot5qy5rw17sv5tv}cp{4qt5ks5ot5qy5rw17sv5tv}6l{17st5tt5ou5qu}17s{ckuclucmucnucoucpu4lu4wu}5o{ckuclucmucnucoucpu4lu4wu}5q{ckzclzcmzcnzcozcpz4lz4wu}5r{ckxclxcmxcnxcoxcpx4lx4wu}5t{ckuclucmucnucoucpu4lu4wu}7q{ckuclucmucnucoucpu4lu}6p{17sw5tw5ou5qu}ek{17st5tt5qu}el{17st5tt5ou5qu}em{17st5tt5qu}en{17st5tt5qu}eo{17st5tt5qu}ep{17st5tt5ou5qu}es{17ss5ts5qu}et{17sw5tw5ou5qu}eu{17sw5tw5ou5qu}ev{17ss5ts5qu}6z{17sw5tw5ou5qu5rs}fm{17sw5tw5ou5qu5rs}fn{17sw5tw5ou5qu5rs}fo{17sw5tw5ou5qu5rs}fp{17sw5tw5ou5qu5rs}fq{17sw5tw5ou5qu5rs}7r{cktcltcmtcntcotcpt4lt5os}fs{17sw5tw5ou5qu5rs}ft{17su5tu5ou5qu}7m{5os}fv{17su5tu5ou5qu}fw{17su5tu5ou5qu}fz{cksclscmscnscoscps4ls}}}"),Symbol:c("{'widths'{k3uaw4r19m3m2k1t2l2l202m2y2n3m2p5n202q6o3k3m2s2l2t2l2v3r2w1t3m3m2y1t2z1wbk2sbl3r'fof'6o3n3m3o3m3p3m3q3m3r3m3s3m3t3m3u1w3v1w3w3r3x3r3y3r3z2wbp3t3l3m5v2l5x2l5z3m2q4yfr3r7v3k7w1o7x3k}'kerning'{'fof'-6o}}"),Helvetica:c("{'widths'{k3p2q4mcx1w201n3r201o6o201s1q201t1q201u1q201w2l201x2l201y2l2k1w2l1w202m2n2n3r2o3r2p5t202q6o2r1n2s2l2t2l2u2r2v3u2w1w2x2l2y1w2z1w3k3r3l3r3m3r3n3r3o3r3p3r3q3r3r3r3s3r203t2l203u2l3v1w3w3u3x3u3y3u3z3r4k6p4l4m4m4m4n4s4o4s4p4m4q3x4r4y4s4s4t1w4u3m4v4m4w3r4x5n4y4s4z4y5k4m5l4y5m4s5n4m5o3x5p4s5q4m5r5y5s4m5t4m5u3x5v1w5w1w5x1w5y2z5z3r6k2l6l3r6m3r6n3m6o3r6p3r6q1w6r3r6s3r6t1q6u1q6v3m6w1q6x5n6y3r6z3r7k3r7l3r7m2l7n3m7o1w7p3r7q3m7r4s7s3m7t3m7u3m7v2l7w1u7x2l7y3u202l3rcl4mal2lam3ran3rao3rap3rar3ras2lat4tau2pav3raw3uay4taz2lbk2sbl3u'fof'6obo2lbp3rbr1wbs2lbu2obv3rbz3xck4m202k3rcm4mcn4mco4mcp4mcq6ocr4scs4mct4mcu4mcv4mcw1w2m2ncy1wcz1wdl4sdm4ydn4ydo4ydp4ydq4yds4ydt4sdu4sdv4sdw4sdz3xek3rel3rem3ren3reo3rep3req5ter3mes3ret3reu3rev3rew1wex1wey1wez1wfl3rfm3rfn3rfo3rfp3rfq3rfr3ufs3xft3rfu3rfv3rfw3rfz3m203k6o212m6o2dw2l2cq2l3t3r3u1w17s4m19m3r}'kerning'{5q{4wv}cl{4qs5kw5ow5qs17sv5tv}201t{2wu4w1k2yu}201x{2wu4wy2yu}17s{2ktclucmucnu4otcpu4lu4wycoucku}2w{7qs4qz5k1m17sy5ow5qx5rsfsu5ty7tufzu}2x{17sy5ty5oy5qs}2y{7qs4qz5k1m17sy5ow5qx5rsfsu5ty7tufzu}'fof'-6o7p{17sv5tv5ow}ck{4qs5kw5ow5qs17sv5tv}4l{4qs5kw5ow5qs17sv5tv}cm{4qs5kw5ow5qs17sv5tv}cn{4qs5kw5ow5qs17sv5tv}co{4qs5kw5ow5qs17sv5tv}cp{4qs5kw5ow5qs17sv5tv}6l{17sy5ty5ow}do{17st5tt}4z{17st5tt}7s{fst}dm{17st5tt}dn{17st5tt}5o{ckwclwcmwcnwcowcpw4lw4wv}dp{17st5tt}dq{17st5tt}7t{5ow}ds{17st5tt}5t{2ktclucmucnu4otcpu4lu4wycoucku}fu{17sv5tv5ow}6p{17sy5ty5ow5qs}ek{17sy5ty5ow}el{17sy5ty5ow}em{17sy5ty5ow}en{5ty}eo{17sy5ty5ow}ep{17sy5ty5ow}es{17sy5ty5qs}et{17sy5ty5ow5qs}eu{17sy5ty5ow5qs}ev{17sy5ty5ow5qs}6z{17sy5ty5ow5qs}fm{17sy5ty5ow5qs}fn{17sy5ty5ow5qs}fo{17sy5ty5ow5qs}fp{17sy5ty5qs}fq{17sy5ty5ow5qs}7r{5ow}fs{17sy5ty5ow5qs}ft{17sv5tv5ow}7m{5ow}fv{17sv5tv5ow}fw{17sv5tv5ow}}}"),"Helvetica-BoldOblique":c("{'widths'{k3s2q4scx1w201n3r201o6o201s1w201t1w201u1w201w3m201x3m201y3m2k1w2l2l202m2n2n3r2o3r2p5t202q6o2r1s2s2l2t2l2u2r2v3u2w1w2x2l2y1w2z1w3k3r3l3r3m3r3n3r3o3r3p3r3q3r3r3r3s3r203t2l203u2l3v2l3w3u3x3u3y3u3z3x4k6l4l4s4m4s4n4s4o4s4p4m4q3x4r4y4s4s4t1w4u3r4v4s4w3x4x5n4y4s4z4y5k4m5l4y5m4s5n4m5o3x5p4s5q4m5r5y5s4m5t4m5u3x5v2l5w1w5x2l5y3u5z3r6k2l6l3r6m3x6n3r6o3x6p3r6q2l6r3x6s3x6t1w6u1w6v3r6w1w6x5t6y3x6z3x7k3x7l3x7m2r7n3r7o2l7p3x7q3r7r4y7s3r7t3r7u3m7v2r7w1w7x2r7y3u202l3rcl4sal2lam3ran3rao3rap3rar3ras2lat4tau2pav3raw3uay4taz2lbk2sbl3u'fof'6obo2lbp3xbq3rbr1wbs2lbu2obv3rbz3xck4s202k3rcm4scn4sco4scp4scq6ocr4scs4mct4mcu4mcv4mcw1w2m2zcy1wcz1wdl4sdm4ydn4ydo4ydp4ydq4yds4ydt4sdu4sdv4sdw4sdz3xek3rel3rem3ren3reo3rep3req5ter3res3ret3reu3rev3rew1wex1wey1wez1wfl3xfm3xfn3xfo3xfp3xfq3xfr3ufs3xft3xfu3xfv3xfw3xfz3r203k6o212m6o2dw2l2cq2l3t3r3u2l17s4m19m3r}'kerning'{cl{4qs5ku5ot5qs17sv5tv}201t{2ww4wy2yw}201w{2ks}201x{2ww4wy2yw}2k{201ts201xs}2w{7qs4qu5kw5os5qw5rs17su5tu7tsfzs}2x{5ow5qs}2y{7qs4qu5kw5os5qw5rs17su5tu7tsfzs}'fof'-6o7p{17su5tu5ot}ck{4qs5ku5ot5qs17sv5tv}4l{4qs5ku5ot5qs17sv5tv}cm{4qs5ku5ot5qs17sv5tv}cn{4qs5ku5ot5qs17sv5tv}co{4qs5ku5ot5qs17sv5tv}cp{4qs5ku5ot5qs17sv5tv}6l{17st5tt5os}17s{2kwclvcmvcnvcovcpv4lv4wwckv}5o{2kucltcmtcntcotcpt4lt4wtckt}5q{2ksclscmscnscoscps4ls4wvcks}5r{2ks4ws}5t{2kwclvcmvcnvcovcpv4lv4wwckv}eo{17st5tt5os}fu{17su5tu5ot}6p{17ss5ts}ek{17st5tt5os}el{17st5tt5os}em{17st5tt5os}en{17st5tt5os}6o{201ts}ep{17st5tt5os}es{17ss5ts}et{17ss5ts}eu{17ss5ts}ev{17ss5ts}6z{17su5tu5os5qt}fm{17su5tu5os5qt}fn{17su5tu5os5qt}fo{17su5tu5os5qt}fp{17su5tu5os5qt}fq{17su5tu5os5qt}fs{17su5tu5os5qt}ft{17su5tu5ot}7m{5os}fv{17su5tu5ot}fw{17su5tu5ot}}}"),ZapfDingbats:c("{'widths'{k4u2k1w'fof'6o}'kerning'{'fof'-6o}}"),"Courier-Bold":c("{'widths'{k3w'fof'6o}'kerning'{'fof'-6o}}"),"Times-Italic":c("{'widths'{k3n2q4ycx2l201n3m201o5t201s2l201t2l201u2l201w3r201x3r201y3r2k1t2l2l202m2n2n3m2o3m2p5n202q5t2r1p2s2l2t2l2u3m2v4n2w1t2x2l2y1t2z1w3k3m3l3m3m3m3n3m3o3m3p3m3q3m3r3m3s3m203t2l203u2l3v2l3w4n3x4n3y4n3z3m4k5w4l3x4m3x4n4m4o4s4p3x4q3x4r4s4s4s4t2l4u2w4v4m4w3r4x5n4y4m4z4s5k3x5l4s5m3x5n3m5o3r5p4s5q3x5r5n5s3x5t3r5u3r5v2r5w1w5x2r5y2u5z3m6k2l6l3m6m3m6n2w6o3m6p2w6q1w6r3m6s3m6t1w6u1w6v2w6w1w6x4s6y3m6z3m7k3m7l3m7m2r7n2r7o1w7p3m7q2w7r4m7s2w7t2w7u2r7v2s7w1v7x2s7y3q202l3mcl3xal2ram3man3mao3map3mar3mas2lat4wau1vav3maw4nay4waz2lbk2sbl4n'fof'6obo2lbp3mbq3obr1tbs2lbu1zbv3mbz3mck3x202k3mcm3xcn3xco3xcp3xcq5tcr4mcs3xct3xcu3xcv3xcw2l2m2ucy2lcz2ldl4mdm4sdn4sdo4sdp4sdq4sds4sdt4sdu4sdv4sdw4sdz3mek3mel3mem3men3meo3mep3meq4mer2wes2wet2weu2wev2wew1wex1wey1wez1wfl3mfm3mfn3mfo3mfp3mfq3mfr4nfs3mft3mfu3mfv3mfw3mfz2w203k6o212m6m2dw2l2cq2l3t3m3u2l17s3r19m3m}'kerning'{cl{5kt4qw}201s{201sw}201t{201tw2wy2yy6q-t}201x{2wy2yy}2k{201tw}2w{7qs4qy7rs5ky7mw5os5qx5ru17su5tu}2x{17ss5ts5os}2y{7qs4qy7rs5ky7mw5os5qx5ru17su5tu}'fof'-6o6t{17ss5ts5qs}7t{5os}3v{5qs}7p{17su5tu5qs}ck{5kt4qw}4l{5kt4qw}cm{5kt4qw}cn{5kt4qw}co{5kt4qw}cp{5kt4qw}6l{4qs5ks5ou5qw5ru17su5tu}17s{2ks}5q{ckvclvcmvcnvcovcpv4lv}5r{ckuclucmucnucoucpu4lu}5t{2ks}6p{4qs5ks5ou5qw5ru17su5tu}ek{4qs5ks5ou5qw5ru17su5tu}el{4qs5ks5ou5qw5ru17su5tu}em{4qs5ks5ou5qw5ru17su5tu}en{4qs5ks5ou5qw5ru17su5tu}eo{4qs5ks5ou5qw5ru17su5tu}ep{4qs5ks5ou5qw5ru17su5tu}es{5ks5qs4qs}et{4qs5ks5ou5qw5ru17su5tu}eu{4qs5ks5qw5ru17su5tu}ev{5ks5qs4qs}ex{17ss5ts5qs}6z{4qv5ks5ou5qw5ru17su5tu}fm{4qv5ks5ou5qw5ru17su5tu}fn{4qv5ks5ou5qw5ru17su5tu}fo{4qv5ks5ou5qw5ru17su5tu}fp{4qv5ks5ou5qw5ru17su5tu}fq{4qv5ks5ou5qw5ru17su5tu}7r{5os}fs{4qv5ks5ou5qw5ru17su5tu}ft{17su5tu5qs}fu{17su5tu5qs}fv{17su5tu5qs}fw{17su5tu5qs}}}"),"Times-Roman":c("{'widths'{k3n2q4ycx2l201n3m201o6o201s2l201t2l201u2l201w2w201x2w201y2w2k1t2l2l202m2n2n3m2o3m2p5n202q6o2r1m2s2l2t2l2u3m2v3s2w1t2x2l2y1t2z1w3k3m3l3m3m3m3n3m3o3m3p3m3q3m3r3m3s3m203t2l203u2l3v1w3w3s3x3s3y3s3z2w4k5w4l4s4m4m4n4m4o4s4p3x4q3r4r4s4s4s4t2l4u2r4v4s4w3x4x5t4y4s4z4s5k3r5l4s5m4m5n3r5o3x5p4s5q4s5r5y5s4s5t4s5u3x5v2l5w1w5x2l5y2z5z3m6k2l6l2w6m3m6n2w6o3m6p2w6q2l6r3m6s3m6t1w6u1w6v3m6w1w6x4y6y3m6z3m7k3m7l3m7m2l7n2r7o1w7p3m7q3m7r4s7s3m7t3m7u2w7v3k7w1o7x3k7y3q202l3mcl4sal2lam3man3mao3map3mar3mas2lat4wau1vav3maw3say4waz2lbk2sbl3s'fof'6obo2lbp3mbq2xbr1tbs2lbu1zbv3mbz2wck4s202k3mcm4scn4sco4scp4scq5tcr4mcs3xct3xcu3xcv3xcw2l2m2tcy2lcz2ldl4sdm4sdn4sdo4sdp4sdq4sds4sdt4sdu4sdv4sdw4sdz3mek2wel2wem2wen2weo2wep2weq4mer2wes2wet2weu2wev2wew1wex1wey1wez1wfl3mfm3mfn3mfo3mfp3mfq3mfr3sfs3mft3mfu3mfv3mfw3mfz3m203k6o212m6m2dw2l2cq2l3t3m3u1w17s4s19m3m}'kerning'{cl{4qs5ku17sw5ou5qy5rw201ss5tw201ws}201s{201ss}201t{ckw4lwcmwcnwcowcpwclw4wu201ts}2k{201ts}2w{4qs5kw5os5qx5ru17sx5tx}2x{17sw5tw5ou5qu}2y{4qs5kw5os5qx5ru17sx5tx}'fof'-6o7t{ckuclucmucnucoucpu4lu5os5rs}3u{17su5tu5qs}3v{17su5tu5qs}7p{17sw5tw5qs}ck{4qs5ku17sw5ou5qy5rw201ss5tw201ws}4l{4qs5ku17sw5ou5qy5rw201ss5tw201ws}cm{4qs5ku17sw5ou5qy5rw201ss5tw201ws}cn{4qs5ku17sw5ou5qy5rw201ss5tw201ws}co{4qs5ku17sw5ou5qy5rw201ss5tw201ws}cp{4qs5ku17sw5ou5qy5rw201ss5tw201ws}6l{17su5tu5os5qw5rs}17s{2ktclvcmvcnvcovcpv4lv4wuckv}5o{ckwclwcmwcnwcowcpw4lw4wu}5q{ckyclycmycnycoycpy4ly4wu5ms}5r{cktcltcmtcntcotcpt4lt4ws}5t{2ktclvcmvcnvcovcpv4lv4wuckv}7q{cksclscmscnscoscps4ls}6p{17su5tu5qw5rs}ek{5qs5rs}el{17su5tu5os5qw5rs}em{17su5tu5os5qs5rs}en{17su5qs5rs}eo{5qs5rs}ep{17su5tu5os5qw5rs}es{5qs}et{17su5tu5qw5rs}eu{17su5tu5qs5rs}ev{5qs}6z{17sv5tv5os5qx5rs}fm{5os5qt5rs}fn{17sv5tv5os5qx5rs}fo{17sv5tv5os5qx5rs}fp{5os5qt5rs}fq{5os5qt5rs}7r{ckuclucmucnucoucpu4lu5os}fs{17sv5tv5os5qx5rs}ft{17ss5ts5qs}fu{17sw5tw5qs}fv{17sw5tw5qs}fw{17ss5ts5qs}fz{ckuclucmucnucoucpu4lu5os5rs}}}"),"Helvetica-Oblique":c("{'widths'{k3p2q4mcx1w201n3r201o6o201s1q201t1q201u1q201w2l201x2l201y2l2k1w2l1w202m2n2n3r2o3r2p5t202q6o2r1n2s2l2t2l2u2r2v3u2w1w2x2l2y1w2z1w3k3r3l3r3m3r3n3r3o3r3p3r3q3r3r3r3s3r203t2l203u2l3v1w3w3u3x3u3y3u3z3r4k6p4l4m4m4m4n4s4o4s4p4m4q3x4r4y4s4s4t1w4u3m4v4m4w3r4x5n4y4s4z4y5k4m5l4y5m4s5n4m5o3x5p4s5q4m5r5y5s4m5t4m5u3x5v1w5w1w5x1w5y2z5z3r6k2l6l3r6m3r6n3m6o3r6p3r6q1w6r3r6s3r6t1q6u1q6v3m6w1q6x5n6y3r6z3r7k3r7l3r7m2l7n3m7o1w7p3r7q3m7r4s7s3m7t3m7u3m7v2l7w1u7x2l7y3u202l3rcl4mal2lam3ran3rao3rap3rar3ras2lat4tau2pav3raw3uay4taz2lbk2sbl3u'fof'6obo2lbp3rbr1wbs2lbu2obv3rbz3xck4m202k3rcm4mcn4mco4mcp4mcq6ocr4scs4mct4mcu4mcv4mcw1w2m2ncy1wcz1wdl4sdm4ydn4ydo4ydp4ydq4yds4ydt4sdu4sdv4sdw4sdz3xek3rel3rem3ren3reo3rep3req5ter3mes3ret3reu3rev3rew1wex1wey1wez1wfl3rfm3rfn3rfo3rfp3rfq3rfr3ufs3xft3rfu3rfv3rfw3rfz3m203k6o212m6o2dw2l2cq2l3t3r3u1w17s4m19m3r}'kerning'{5q{4wv}cl{4qs5kw5ow5qs17sv5tv}201t{2wu4w1k2yu}201x{2wu4wy2yu}17s{2ktclucmucnu4otcpu4lu4wycoucku}2w{7qs4qz5k1m17sy5ow5qx5rsfsu5ty7tufzu}2x{17sy5ty5oy5qs}2y{7qs4qz5k1m17sy5ow5qx5rsfsu5ty7tufzu}'fof'-6o7p{17sv5tv5ow}ck{4qs5kw5ow5qs17sv5tv}4l{4qs5kw5ow5qs17sv5tv}cm{4qs5kw5ow5qs17sv5tv}cn{4qs5kw5ow5qs17sv5tv}co{4qs5kw5ow5qs17sv5tv}cp{4qs5kw5ow5qs17sv5tv}6l{17sy5ty5ow}do{17st5tt}4z{17st5tt}7s{fst}dm{17st5tt}dn{17st5tt}5o{ckwclwcmwcnwcowcpw4lw4wv}dp{17st5tt}dq{17st5tt}7t{5ow}ds{17st5tt}5t{2ktclucmucnu4otcpu4lu4wycoucku}fu{17sv5tv5ow}6p{17sy5ty5ow5qs}ek{17sy5ty5ow}el{17sy5ty5ow}em{17sy5ty5ow}en{5ty}eo{17sy5ty5ow}ep{17sy5ty5ow}es{17sy5ty5qs}et{17sy5ty5ow5qs}eu{17sy5ty5ow5qs}ev{17sy5ty5ow5qs}6z{17sy5ty5ow5qs}fm{17sy5ty5ow5qs}fn{17sy5ty5ow5qs}fo{17sy5ty5ow5qs}fp{17sy5ty5qs}fq{17sy5ty5ow5qs}7r{5ow}fs{17sy5ty5ow5qs}ft{17sv5tv5ow}7m{5ow}fv{17sv5tv5ow}fw{17sv5tv5ow}}}")}};t.events.push(["addFont",function(y){var h=y.font,x=m.Unicode[h.postScriptName];x&&(h.metadata.Unicode={},h.metadata.Unicode.widths=x.widths,h.metadata.Unicode.kerning=x.kerning);var w=u.Unicode[h.postScriptName];w&&(h.metadata.Unicode.encoding=w,h.encoding=w.codePages[0])}])})(Sn.API),(function(t){var e=function(i){for(var r=i.length,n=new Uint8Array(r),a=0;a<r;a++)n[a]=i.charCodeAt(a);return n};t.API.events.push(["addFont",function(i){var r=void 0,n=i.font,a=i.instance;if(!n.isStandardFont){if(a===void 0)throw new Error("Font does not exist in vFS, import fonts or remove declaration doc.addFont('"+n.postScriptName+"').");if(typeof(r=a.existsFileInVFS(n.postScriptName)===!1?a.loadFile(n.postScriptName):a.getFileFromVFS(n.postScriptName))!="string")throw new Error("Font is not stored as string-data in vFS, import fonts or remove declaration doc.addFont('"+n.postScriptName+"').");(function(s,l){l=/^\x00\x01\x00\x00/.test(l)?e(l):e(G6(l)),s.metadata=t.API.TTFFont.open(l),s.metadata.Unicode=s.metadata.Unicode||{encoding:{},kerning:{},widths:[]},s.metadata.glyIdsUsed=[0]})(n,r)}}])})(Sn),Sn.API.addSvgAsImage=function(t,e,i,r,n,a,s,l){if(isNaN(e)||isNaN(i))throw Ts.error("jsPDF.addSvgAsImage: Invalid coordinates",arguments),new Error("Invalid coordinates passed to jsPDF.addSvgAsImage");if(isNaN(r)||isNaN(n))throw Ts.error("jsPDF.addSvgAsImage: Invalid measurements",arguments),new Error("Invalid measurements (width and/or height) passed to jsPDF.addSvgAsImage");var c=document.createElement("canvas");c.width=r,c.height=n;var d=c.getContext("2d");d.fillStyle="#fff",d.fillRect(0,0,c.width,c.height);var u={ignoreMouse:!0,ignoreAnimation:!0,ignoreDimensions:!0},m=this;return(ea.canvg?Promise.resolve(ea.canvg):kc(()=>Promise.resolve().then(()=>vtt),void 0,import.meta.url)).catch(function(y){return Promise.reject(new Error("Could not load canvg: "+y))}).then(function(y){return y.default?y.default:y}).then(function(y){return y.fromString(d,t,u)},function(){return Promise.reject(new Error("Could not load canvg."))}).then(function(y){return y.render(u)}).then(function(){m.addImage(c.toDataURL("image/jpeg",1),e,i,r,n,s,l)})},Sn.API.putTotalPages=function(t){var e,i=0;parseInt(this.internal.getFont().id.substr(1),10)<15?(e=new RegExp(t,"g"),i=this.internal.getNumberOfPages()):(e=new RegExp(this.pdfEscape16(t,this.internal.getFont()),"g"),i=this.pdfEscape16(this.internal.getNumberOfPages()+"",this.internal.getFont()));for(var r=1;r<=this.internal.getNumberOfPages();r++)for(var n=0;n<this.internal.pages[r].length;n++)this.internal.pages[r][n]=this.internal.pages[r][n].replace(e,i);return this},Sn.API.viewerPreferences=function(t,e){var i;t=t||{},e=e||!1;var r,n,a,s={HideToolbar:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.3},HideMenubar:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.3},HideWindowUI:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.3},FitWindow:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.3},CenterWindow:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.3},DisplayDocTitle:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.4},NonFullScreenPageMode:{defaultValue:"UseNone",value:"UseNone",type:"name",explicitSet:!1,valueSet:["UseNone","UseOutlines","UseThumbs","UseOC"],pdfVersion:1.3},Direction:{defaultValue:"L2R",value:"L2R",type:"name",explicitSet:!1,valueSet:["L2R","R2L"],pdfVersion:1.3},ViewArea:{defaultValue:"CropBox",value:"CropBox",type:"name",explicitSet:!1,valueSet:["MediaBox","CropBox","TrimBox","BleedBox","ArtBox"],pdfVersion:1.4},ViewClip:{defaultValue:"CropBox",value:"CropBox",type:"name",explicitSet:!1,valueSet:["MediaBox","CropBox","TrimBox","BleedBox","ArtBox"],pdfVersion:1.4},PrintArea:{defaultValue:"CropBox",value:"CropBox",type:"name",explicitSet:!1,valueSet:["MediaBox","CropBox","TrimBox","BleedBox","ArtBox"],pdfVersion:1.4},PrintClip:{defaultValue:"CropBox",value:"CropBox",type:"name",explicitSet:!1,valueSet:["MediaBox","CropBox","TrimBox","BleedBox","ArtBox"],pdfVersion:1.4},PrintScaling:{defaultValue:"AppDefault",value:"AppDefault",type:"name",explicitSet:!1,valueSet:["AppDefault","None"],pdfVersion:1.6},Duplex:{defaultValue:"",value:"none",type:"name",explicitSet:!1,valueSet:["Simplex","DuplexFlipShortEdge","DuplexFlipLongEdge","none"],pdfVersion:1.7},PickTrayByPDFSize:{defaultValue:!1,value:!1,type:"boolean",explicitSet:!1,valueSet:[!0,!1],pdfVersion:1.7},PrintPageRange:{defaultValue:"",value:"",type:"array",explicitSet:!1,valueSet:null,pdfVersion:1.7},NumCopies:{defaultValue:1,value:1,type:"integer",explicitSet:!1,valueSet:null,pdfVersion:1.7}},l=Object.keys(s),c=[],d=0,u=0,m=0;function y(x,w){var b,v=!1;for(b=0;b<x.length;b+=1)x[b]===w&&(v=!0);return v}if(this.internal.viewerpreferences===void 0&&(this.internal.viewerpreferences={},this.internal.viewerpreferences.configuration=JSON.parse(JSON.stringify(s)),this.internal.viewerpreferences.isSubscribed=!1),i=this.internal.viewerpreferences.configuration,t==="reset"||e===!0){var h=l.length;for(m=0;m<h;m+=1)i[l[m]].value=i[l[m]].defaultValue,i[l[m]].explicitSet=!1}if(Lo(t)==="object"){for(n in t)if(a=t[n],y(l,n)&&a!==void 0){if(i[n].type==="boolean"&&typeof a=="boolean")i[n].value=a;else if(i[n].type==="name"&&y(i[n].valueSet,a))i[n].value=a;else if(i[n].type==="integer"&&Number.isInteger(a))i[n].value=a;else if(i[n].type==="array"){for(d=0;d<a.length;d+=1)if(r=!0,a[d].length===1&&typeof a[d][0]=="number")c.push(String(a[d]-1));else if(a[d].length>1){for(u=0;u<a[d].length;u+=1)typeof a[d][u]!="number"&&(r=!1);r===!0&&c.push([a[d][0]-1,a[d][1]-1].join(" "))}i[n].value="["+c.join(" ")+"]"}else i[n].value=i[n].defaultValue;i[n].explicitSet=!0}}return this.internal.viewerpreferences.isSubscribed===!1&&(this.internal.events.subscribe("putCatalog",function(){var x,w=[];for(x in i)i[x].explicitSet===!0&&(i[x].type==="name"?w.push("/"+x+" /"+i[x].value):w.push("/"+x+" "+i[x].value));w.length!==0&&this.internal.write(`/ViewerPreferences
<<
`+w.join(`
`)+`
>>`)}),this.internal.viewerpreferences.isSubscribed=!0),this.internal.viewerpreferences.configuration=i,this},Sn.API.addMetadata=function(t,e){return this.internal.__metadata__===void 0&&(this.internal.__metadata__={metadata:t,namespaceUri:e??"http://jspdf.default.namespaceuri/",rawXml:typeof e=="boolean"&&e},this.internal.events.subscribe("putCatalog",A4e),this.internal.events.subscribe("postPutResources",d4e)),this},(function(t){var e=t.API,i=e.pdfEscape16=function(a,s){for(var l,c=s.metadata.Unicode.widths,d=["","0","00","000","0000"],u=[""],m=0,y=a.length;m<y;++m){if(l=s.metadata.characterToGlyph(a.charCodeAt(m)),s.metadata.glyIdsUsed.push(l),s.metadata.toUnicode[l]=a.charCodeAt(m),c.indexOf(l)==-1&&(c.push(l),c.push([parseInt(s.metadata.widthOfGlyph(l),10)])),l=="0")return u.join("");l=l.toString(16),u.push(d[4-l.length],l)}return u.join("")},r=function(a){var s,l,c,d,u,m,y;for(u=`/CIDInit /ProcSet findresource begin
12 dict begin
begincmap
/CIDSystemInfo <<
  /Registry (Adobe)
  /Ordering (UCS)
  /Supplement 0
>> def
/CMapName /Adobe-Identity-UCS def
/CMapType 2 def
1 begincodespacerange
<0000><ffff>
endcodespacerange`,c=[],m=0,y=(l=Object.keys(a).sort(function(h,x){return h-x})).length;m<y;m++)s=l[m],c.length>=100&&(u+=`
`+c.length+` beginbfchar
`+c.join(`
`)+`
endbfchar`,c=[]),a[s]!==void 0&&a[s]!==null&&typeof a[s].toString=="function"&&(d=("0000"+a[s].toString(16)).slice(-4),s=("0000"+(+s).toString(16)).slice(-4),c.push("<"+s+"><"+d+">"));return c.length&&(u+=`
`+c.length+` beginbfchar
`+c.join(`
`)+`
endbfchar
`),u+`endcmap
CMapName currentdict /CMap defineresource pop
end
end`};e.events.push(["putFont",function(a){(function(s){var l=s.font,c=s.out,d=s.newObject,u=s.putStream;if(l.metadata instanceof t.API.TTFFont&&l.encoding==="Identity-H"){for(var m=l.metadata.Unicode.widths,y=l.metadata.subset.encode(l.metadata.glyIdsUsed,1),h="",x=0;x<y.length;x++)h+=String.fromCharCode(y[x]);var w=d();u({data:h,addLength1:!0,objectId:w}),c("endobj");var b=d();u({data:r(l.metadata.toUnicode),addLength1:!0,objectId:b}),c("endobj");var v=d();c("<<"),c("/Type /FontDescriptor"),c("/FontName /"+xx(l.fontName)),c("/FontFile2 "+w+" 0 R"),c("/FontBBox "+t.API.PDFObject.convert(l.metadata.bbox)),c("/Flags "+l.metadata.flags),c("/StemV "+l.metadata.stemV),c("/ItalicAngle "+l.metadata.italicAngle),c("/Ascent "+l.metadata.ascender),c("/Descent "+l.metadata.decender),c("/CapHeight "+l.metadata.capHeight),c(">>"),c("endobj");var B=d();c("<<"),c("/Type /Font"),c("/BaseFont /"+xx(l.fontName)),c("/FontDescriptor "+v+" 0 R"),c("/W "+t.API.PDFObject.convert(m)),c("/CIDToGIDMap /Identity"),c("/DW 1000"),c("/Subtype /CIDFontType2"),c("/CIDSystemInfo"),c("<<"),c("/Supplement 0"),c("/Registry (Adobe)"),c("/Ordering ("+l.encoding+")"),c(">>"),c(">>"),c("endobj"),l.objectNumber=d(),c("<<"),c("/Type /Font"),c("/Subtype /Type0"),c("/ToUnicode "+b+" 0 R"),c("/BaseFont /"+xx(l.fontName)),c("/Encoding /"+l.encoding),c("/DescendantFonts ["+B+" 0 R]"),c(">>"),c("endobj"),l.isAlreadyPutted=!0}})(a)}]),e.events.push(["putFont",function(a){(function(s){var l=s.font,c=s.out,d=s.newObject,u=s.putStream;if(l.metadata instanceof t.API.TTFFont&&l.encoding==="WinAnsiEncoding"){for(var m=l.metadata.rawData,y="",h=0;h<m.length;h++)y+=String.fromCharCode(m[h]);var x=d();u({data:y,addLength1:!0,objectId:x}),c("endobj");var w=d();u({data:r(l.metadata.toUnicode),addLength1:!0,objectId:w}),c("endobj");var b=d();c("<<"),c("/Descent "+l.metadata.decender),c("/CapHeight "+l.metadata.capHeight),c("/StemV "+l.metadata.stemV),c("/Type /FontDescriptor"),c("/FontFile2 "+x+" 0 R"),c("/Flags 96"),c("/FontBBox "+t.API.PDFObject.convert(l.metadata.bbox)),c("/FontName /"+xx(l.fontName)),c("/ItalicAngle "+l.metadata.italicAngle),c("/Ascent "+l.metadata.ascender),c(">>"),c("endobj"),l.objectNumber=d();for(var v=0;v<l.metadata.hmtx.widths.length;v++)l.metadata.hmtx.widths[v]=parseInt(l.metadata.hmtx.widths[v]*(1e3/l.metadata.head.unitsPerEm));c("<</Subtype/TrueType/Type/Font/ToUnicode "+w+" 0 R/BaseFont/"+xx(l.fontName)+"/FontDescriptor "+b+" 0 R/Encoding/"+l.encoding+" /FirstChar 29 /LastChar 255 /Widths "+t.API.PDFObject.convert(l.metadata.hmtx.widths)+">>"),c("endobj"),l.isAlreadyPutted=!0}})(a)}]);var n=function(a){var s,l=a.text||"",c=a.x,d=a.y,u=a.options||{},m=a.mutex||{},y=m.pdfEscape,h=m.activeFontKey,x=m.fonts,w=h,b="",v=0,B="",D=x[w].encoding;if(x[w].encoding!=="Identity-H")return{text:l,x:c,y:d,options:u,mutex:m};for(B=l,w=h,Array.isArray(l)&&(B=l[0]),v=0;v<B.length;v+=1)x[w].metadata.hasOwnProperty("cmap")&&(s=x[w].metadata.cmap.unicode.codeMap[B[v].charCodeAt(0)]),s||B[v].charCodeAt(0)<256&&x[w].metadata.hasOwnProperty("Unicode")?b+=B[v]:b+="";var E="";return parseInt(w.slice(1))<14||D==="WinAnsiEncoding"?E=y(b,w).split("").map(function(U){return U.charCodeAt(0).toString(16)}).join(""):D==="Identity-H"&&(E=i(b,x[w])),m.isHex=!0,{text:E,x:c,y:d,options:u,mutex:m}};e.events.push(["postProcessText",function(a){var s=a.text||"",l=[],c={text:s,x:a.x,y:a.y,options:a.options,mutex:a.mutex};if(Array.isArray(s)){var d=0;for(d=0;d<s.length;d+=1)Array.isArray(s[d])&&s[d].length===3?l.push([n(Object.assign({},c,{text:s[d][0]})).text,s[d][1],s[d][2]]):l.push(n(Object.assign({},c,{text:s[d]})).text);a.text=l}else a.text=n(Object.assign({},c,{text:s})).text}])})(Sn),(function(t){var e=function(){return this.internal.vFS===void 0&&(this.internal.vFS={}),!0};t.existsFileInVFS=function(i){return e.call(this),this.internal.vFS[i]!==void 0},t.addFileToVFS=function(i,r){return e.call(this),this.internal.vFS[i]=r,this},t.getFileFromVFS=function(i){return e.call(this),this.internal.vFS[i]!==void 0?this.internal.vFS[i]:null}})(Sn.API),(function(t){t.__bidiEngine__=t.prototype.__bidiEngine__=function(r){var n,a,s,l,c,d,u,m=e,y=[[0,3,0,1,0,0,0],[0,3,0,1,2,2,0],[0,3,0,17,2,0,1],[0,3,5,5,4,1,0],[0,3,21,21,4,0,1],[0,3,5,5,4,2,0]],h=[[2,0,1,1,0,1,0],[2,0,1,1,0,2,0],[2,0,2,1,3,2,0],[2,0,2,33,3,1,1]],x={L:0,R:1,EN:2,AN:3,N:4,B:5,S:6},w={0:0,5:1,6:2,7:3,32:4,251:5,254:6,255:7},b=["(",")","(","<",">","<","[","]","[","{","}","{","«","»","«","‹","›","‹","⁅","⁆","⁅","⁽","⁾","⁽","₍","₎","₍","≤","≥","≤","〈","〉","〈","﹙","﹚","﹙","﹛","﹜","﹛","﹝","﹞","﹝","﹤","﹥","﹤"],v=new RegExp(/^([1-4|9]|1[0-9]|2[0-9]|3[0168]|4[04589]|5[012]|7[78]|159|16[0-9]|17[0-2]|21[569]|22[03489]|250)$/),B=!1,D=0;this.__bidiEngine__={};var E=function(V){var _=V.charCodeAt(),Y=_>>8,q=w[Y];return q!==void 0?m[256*q+(255&_)]:Y===252||Y===253?"AL":v.test(Y)?"L":Y===8?"R":"N"},U=function(V){for(var _,Y=0;Y<V.length;Y++){if((_=E(V.charAt(Y)))==="L")return!1;if(_==="R")return!0}return!1},k=function(V,_,Y,q){var de,se,ae,le,J=_[q];switch(J){case"L":case"R":case"LRE":case"RLE":case"LRO":case"RLO":case"PDF":B=!1;break;case"N":case"AN":break;case"EN":B&&(J="AN");break;case"AL":B=!0,J="R";break;case"WS":case"BN":J="N";break;case"CS":q<1||q+1>=_.length||(de=Y[q-1])!=="EN"&&de!=="AN"||(se=_[q+1])!=="EN"&&se!=="AN"?J="N":B&&(se="AN"),J=se===de?se:"N";break;case"ES":J=(de=q>0?Y[q-1]:"B")==="EN"&&q+1<_.length&&_[q+1]==="EN"?"EN":"N";break;case"ET":if(q>0&&Y[q-1]==="EN"){J="EN";break}if(B){J="N";break}for(ae=q+1,le=_.length;ae<le&&_[ae]==="ET";)ae++;J=ae<le&&_[ae]==="EN"?"EN":"N";break;case"NSM":if(s&&!l){for(le=_.length,ae=q+1;ae<le&&_[ae]==="NSM";)ae++;if(ae<le){var ne=V[q],Z=ne>=1425&&ne<=2303||ne===64286;if(de=_[ae],Z&&(de==="R"||de==="AL")){J="R";break}}}J=q<1||(de=_[q-1])==="B"?"N":Y[q-1];break;case"B":B=!1,n=!0,J=D;break;case"S":a=!0,J="N"}return J},I=function(V,_,Y){var q=V.split("");return Y&&L(q,Y,{hiLevel:D}),q.reverse(),_&&_.reverse(),q.join("")},L=function(V,_,Y){var q,de,se,ae,le,J=-1,ne=V.length,Z=0,N=[],re=D?h:y,O=[];for(B=!1,n=!1,a=!1,de=0;de<ne;de++)O[de]=E(V[de]);for(se=0;se<ne;se++){if(le=Z,N[se]=k(V,O,N,se),q=240&(Z=re[le][x[N[se]]]),Z&=15,_[se]=ae=re[Z][5],q>0)if(q===16){for(de=J;de<se;de++)_[de]=1;J=-1}else J=-1;if(re[Z][6])J===-1&&(J=se);else if(J>-1){for(de=J;de<se;de++)_[de]=ae;J=-1}O[se]==="B"&&(_[se]=0),Y.hiLevel|=ae}a&&(function(ee,ce,pe){for(var fe=0;fe<pe;fe++)if(ee[fe]==="S"){ce[fe]=D;for(var Pe=fe-1;Pe>=0&&ee[Pe]==="WS";Pe--)ce[Pe]=D}})(O,_,ne)},z=function(V,_,Y,q,de){if(!(de.hiLevel<V)){if(V===1&&D===1&&!n)return _.reverse(),void(Y&&Y.reverse());for(var se,ae,le,J,ne=_.length,Z=0;Z<ne;){if(q[Z]>=V){for(le=Z+1;le<ne&&q[le]>=V;)le++;for(J=Z,ae=le-1;J<ae;J++,ae--)se=_[J],_[J]=_[ae],_[ae]=se,Y&&(se=Y[J],Y[J]=Y[ae],Y[ae]=se);Z=le}Z++}}},G=function(V,_,Y){var q=V.split(""),de={hiLevel:D};return Y||(Y=[]),L(q,Y,de),(function(se,ae,le){if(le.hiLevel!==0&&u)for(var J,ne=0;ne<se.length;ne++)ae[ne]===1&&(J=b.indexOf(se[ne]))>=0&&(se[ne]=b[J+1])})(q,Y,de),z(2,q,_,Y,de),z(1,q,_,Y,de),q.join("")};return this.__bidiEngine__.doBidiReorder=function(V,_,Y){if((function(de,se){if(se)for(var ae=0;ae<de.length;ae++)se[ae]=ae;l===void 0&&(l=U(de)),d===void 0&&(d=U(de))})(V,_),s||!c||d)if(s&&c&&l^d)D=l?1:0,V=I(V,_,Y);else if(!s&&c&&d)D=l?1:0,V=G(V,_,Y),V=I(V,_);else if(!s||l||c||d){if(s&&!c&&l^d)V=I(V,_),l?(D=0,V=G(V,_,Y)):(D=1,V=G(V,_,Y),V=I(V,_));else if(s&&l&&!c&&d)D=1,V=G(V,_,Y),V=I(V,_);else if(!s&&!c&&l^d){var q=u;l?(D=1,V=G(V,_,Y),D=0,u=!1,V=G(V,_,Y),u=q):(D=0,V=G(V,_,Y),V=I(V,_),D=1,u=!1,V=G(V,_,Y),u=q,V=I(V,_))}}else D=0,V=G(V,_,Y);else D=l?1:0,V=G(V,_,Y);return V},this.__bidiEngine__.setOptions=function(V){V&&(s=V.isInputVisual,c=V.isOutputVisual,l=V.isInputRtl,d=V.isOutputRtl,u=V.isSymmetricSwapping)},this.__bidiEngine__.setOptions(r),this.__bidiEngine__};var e=["BN","BN","BN","BN","BN","BN","BN","BN","BN","S","B","S","WS","B","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","B","B","B","S","WS","N","N","ET","ET","ET","N","N","N","N","N","ES","CS","ES","CS","CS","EN","EN","EN","EN","EN","EN","EN","EN","EN","EN","CS","N","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","N","BN","BN","BN","BN","BN","BN","B","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","BN","CS","N","ET","ET","ET","ET","N","N","N","N","L","N","N","BN","N","N","ET","ET","EN","EN","N","L","N","N","N","EN","L","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","L","L","L","L","L","L","L","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","L","N","N","N","N","N","ET","N","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","R","NSM","R","NSM","NSM","R","NSM","NSM","R","NSM","N","N","N","N","N","N","N","N","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","N","N","N","N","N","R","R","R","R","R","N","N","N","N","N","N","N","N","N","N","N","AN","AN","AN","AN","AN","AN","N","N","AL","ET","ET","AL","CS","AL","N","N","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","AL","AL","N","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","AN","AN","AN","AN","AN","AN","AN","AN","AN","AN","ET","AN","AN","AL","AL","AL","NSM","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","NSM","NSM","NSM","NSM","NSM","NSM","NSM","AN","N","NSM","NSM","NSM","NSM","NSM","NSM","AL","AL","NSM","NSM","N","NSM","NSM","NSM","NSM","AL","AL","EN","EN","EN","EN","EN","EN","EN","EN","EN","EN","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","N","AL","AL","NSM","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","N","N","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","AL","N","N","N","N","N","N","N","N","N","N","N","N","N","N","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","R","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","R","R","N","N","N","N","R","N","N","N","N","N","WS","WS","WS","WS","WS","WS","WS","WS","WS","WS","WS","BN","BN","BN","L","R","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","WS","B","LRE","RLE","PDF","LRO","RLO","CS","ET","ET","ET","ET","ET","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","CS","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","WS","BN","BN","BN","BN","BN","N","LRI","RLI","FSI","PDI","BN","BN","BN","BN","BN","BN","EN","L","N","N","EN","EN","EN","EN","EN","EN","ES","ES","N","N","N","L","EN","EN","EN","EN","EN","EN","EN","EN","EN","EN","ES","ES","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","ET","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","L","L","L","L","L","L","L","N","N","N","N","N","N","N","N","N","N","N","N","L","L","L","L","L","N","N","N","N","N","R","NSM","R","R","R","R","R","R","R","R","R","R","ES","R","R","R","R","R","R","R","R","R","R","R","R","R","N","R","R","R","R","R","N","R","N","R","R","N","R","R","N","R","R","R","R","R","R","R","R","R","R","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","NSM","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","CS","N","CS","N","N","CS","N","N","N","N","N","N","N","N","N","ET","N","N","ES","ES","N","N","N","N","N","ET","ET","N","N","N","N","N","AL","AL","AL","AL","AL","N","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","AL","N","N","BN","N","N","N","ET","ET","ET","N","N","N","N","N","ES","CS","ES","CS","CS","EN","EN","EN","EN","EN","EN","EN","EN","EN","EN","CS","N","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","N","N","N","N","N","N","N","N","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","L","N","N","N","L","L","L","L","L","L","N","N","L","L","L","L","L","L","N","N","L","L","L","L","L","L","N","N","L","L","L","N","N","N","ET","ET","N","N","N","ET","ET","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N","N"],i=new t.__bidiEngine__({isInputVisual:!0});t.API.events.push(["postProcessText",function(r){var n=r.text;r.x,r.y;var a=r.options||{};r.mutex,a.lang;var s=[];if(a.isInputVisual=typeof a.isInputVisual!="boolean"||a.isInputVisual,i.setOptions(a),Object.prototype.toString.call(n)==="[object Array]"){var l=0;for(s=[],l=0;l<n.length;l+=1)Object.prototype.toString.call(n[l])==="[object Array]"?s.push([i.doBidiReorder(n[l][0]),n[l][1],n[l][2]]):s.push([i.doBidiReorder(n[l])]);r.text=s}else r.text=i.doBidiReorder(n);i.setOptions({isInputVisual:!0})}])})(Sn),Sn.API.TTFFont=(function(){function t(e){var i;if(this.rawData=e,i=this.contents=new qf(e),this.contents.pos=4,i.readString(4)==="ttcf")throw new Error("TTCF not supported.");i.pos=0,this.parse(),this.subset=new P4e(this),this.registerTTF()}return t.open=function(e){return new t(e)},t.prototype.parse=function(){return this.directory=new u4e(this.contents),this.head=new m4e(this),this.name=new C4e(this),this.cmap=new Sie(this),this.toUnicode={},this.hhea=new g4e(this),this.maxp=new x4e(this),this.hmtx=new S4e(this),this.post=new f4e(this),this.os2=new h4e(this),this.loca=new v4e(this),this.glyf=new w4e(this),this.ascender=this.os2.exists&&this.os2.ascender||this.hhea.ascender,this.decender=this.os2.exists&&this.os2.decender||this.hhea.decender,this.lineGap=this.os2.exists&&this.os2.lineGap||this.hhea.lineGap,this.bbox=[this.head.xMin,this.head.yMin,this.head.xMax,this.head.yMax]},t.prototype.registerTTF=function(){var e,i,r,n,a;if(this.scaleFactor=1e3/this.head.unitsPerEm,this.bbox=(function(){var s,l,c,d;for(d=[],s=0,l=(c=this.bbox).length;s<l;s++)e=c[s],d.push(Math.round(e*this.scaleFactor));return d}).call(this),this.stemV=0,this.post.exists?(r=255&(n=this.post.italic_angle),32768&(i=n>>16)&&(i=-(1+(65535^i))),this.italicAngle=+(i+"."+r)):this.italicAngle=0,this.ascender=Math.round(this.ascender*this.scaleFactor),this.decender=Math.round(this.decender*this.scaleFactor),this.lineGap=Math.round(this.lineGap*this.scaleFactor),this.capHeight=this.os2.exists&&this.os2.capHeight||this.ascender,this.xHeight=this.os2.exists&&this.os2.xHeight||0,this.familyClass=(this.os2.exists&&this.os2.familyClass||0)>>8,this.isSerif=(a=this.familyClass)===1||a===2||a===3||a===4||a===5||a===7,this.isScript=this.familyClass===10,this.flags=0,this.post.isFixedPitch&&(this.flags|=1),this.isSerif&&(this.flags|=2),this.isScript&&(this.flags|=8),this.italicAngle!==0&&(this.flags|=64),this.flags|=32,!this.cmap.unicode)throw new Error("No unicode cmap for font")},t.prototype.characterToGlyph=function(e){var i;return((i=this.cmap.unicode)!=null?i.codeMap[e]:void 0)||0},t.prototype.widthOfGlyph=function(e){var i;return i=1e3/this.head.unitsPerEm,this.hmtx.forGlyph(e).advance*i},t.prototype.widthOfString=function(e,i,r){var n,a,s,l;for(s=0,a=0,l=(e=""+e).length;0<=l?a<l:a>l;a=0<=l?++a:--a)n=e.charCodeAt(a),s+=this.widthOfGlyph(this.characterToGlyph(n))+r*(1e3/i)||0;return s*(i/1e3)},t.prototype.lineHeight=function(e,i){var r;return i==null&&(i=!1),r=i?this.lineGap:0,(this.ascender+r-this.decender)/1e3*e},t})();var k1,qf=(function(){function t(e){this.data=e??[],this.pos=0,this.length=this.data.length}return t.prototype.readByte=function(){return this.data[this.pos++]},t.prototype.writeByte=function(e){return this.data[this.pos++]=e},t.prototype.readUInt32=function(){return 16777216*this.readByte()+(this.readByte()<<16)+(this.readByte()<<8)+this.readByte()},t.prototype.writeUInt32=function(e){return this.writeByte(e>>>24&255),this.writeByte(e>>16&255),this.writeByte(e>>8&255),this.writeByte(255&e)},t.prototype.readInt32=function(){var e;return(e=this.readUInt32())>=2147483648?e-4294967296:e},t.prototype.writeInt32=function(e){return e<0&&(e+=4294967296),this.writeUInt32(e)},t.prototype.readUInt16=function(){return this.readByte()<<8|this.readByte()},t.prototype.writeUInt16=function(e){return this.writeByte(e>>8&255),this.writeByte(255&e)},t.prototype.readInt16=function(){var e;return(e=this.readUInt16())>=32768?e-65536:e},t.prototype.writeInt16=function(e){return e<0&&(e+=65536),this.writeUInt16(e)},t.prototype.readString=function(e){var i,r;for(r=[],i=0;0<=e?i<e:i>e;i=0<=e?++i:--i)r[i]=String.fromCharCode(this.readByte());return r.join("")},t.prototype.writeString=function(e){var i,r,n;for(n=[],i=0,r=e.length;0<=r?i<r:i>r;i=0<=r?++i:--i)n.push(this.writeByte(e.charCodeAt(i)));return n},t.prototype.readShort=function(){return this.readInt16()},t.prototype.writeShort=function(e){return this.writeInt16(e)},t.prototype.readLongLong=function(){var e,i,r,n,a,s,l,c;return e=this.readByte(),i=this.readByte(),r=this.readByte(),n=this.readByte(),a=this.readByte(),s=this.readByte(),l=this.readByte(),c=this.readByte(),128&e?-1*(72057594037927940*(255^e)+281474976710656*(255^i)+1099511627776*(255^r)+4294967296*(255^n)+16777216*(255^a)+65536*(255^s)+256*(255^l)+(255^c)+1):72057594037927940*e+281474976710656*i+1099511627776*r+4294967296*n+16777216*a+65536*s+256*l+c},t.prototype.writeLongLong=function(e){var i,r;return i=Math.floor(e/4294967296),r=4294967295&e,this.writeByte(i>>24&255),this.writeByte(i>>16&255),this.writeByte(i>>8&255),this.writeByte(255&i),this.writeByte(r>>24&255),this.writeByte(r>>16&255),this.writeByte(r>>8&255),this.writeByte(255&r)},t.prototype.readInt=function(){return this.readInt32()},t.prototype.writeInt=function(e){return this.writeInt32(e)},t.prototype.read=function(e){var i,r;for(i=[],r=0;0<=e?r<e:r>e;r=0<=e?++r:--r)i.push(this.readByte());return i},t.prototype.write=function(e){var i,r,n,a;for(a=[],r=0,n=e.length;r<n;r++)i=e[r],a.push(this.writeByte(i));return a},t})(),u4e=(function(){var t;function e(i){var r,n,a;for(this.scalarType=i.readInt(),this.tableCount=i.readShort(),this.searchRange=i.readShort(),this.entrySelector=i.readShort(),this.rangeShift=i.readShort(),this.tables={},n=0,a=this.tableCount;0<=a?n<a:n>a;n=0<=a?++n:--n)r={tag:i.readString(4),checksum:i.readInt(),offset:i.readInt(),length:i.readInt()},this.tables[r.tag]=r}return e.prototype.encode=function(i){var r,n,a,s,l,c,d,u,m,y,h,x,w;for(w in h=Object.keys(i).length,c=Math.log(2),m=16*Math.floor(Math.log(h)/c),s=Math.floor(m/c),u=16*h-m,(n=new qf).writeInt(this.scalarType),n.writeShort(h),n.writeShort(m),n.writeShort(s),n.writeShort(u),a=16*h,d=n.pos+a,l=null,x=[],i)for(y=i[w],n.writeString(w),n.writeInt(t(y)),n.writeInt(d),n.writeInt(y.length),x=x.concat(y),w==="head"&&(l=d),d+=y.length;d%4;)x.push(0),d++;return n.write(x),r=2981146554-t(n.data),n.pos=l+8,n.writeUInt32(r),n.data},t=function(i){var r,n,a,s;for(i=wie.call(i);i.length%4;)i.push(0);for(a=new qf(i),n=0,r=0,s=i.length;r<s;r=r+=4)n+=a.readUInt32();return 4294967295&n},e})(),p4e={}.hasOwnProperty,Ym=function(t,e){for(var i in e)p4e.call(e,i)&&(t[i]=e[i]);function r(){this.constructor=t}return r.prototype=e.prototype,t.prototype=new r,t.__super__=e.prototype,t};k1=(function(){function t(e){var i;this.file=e,i=this.file.directory.tables[this.tag],this.exists=!!i,i&&(this.offset=i.offset,this.length=i.length,this.parse(this.file.contents))}return t.prototype.parse=function(){},t.prototype.encode=function(){},t.prototype.raw=function(){return this.exists?(this.file.contents.pos=this.offset,this.file.contents.read(this.length)):null},t})();var m4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="head",t.prototype.parse=function(e){return e.pos=this.offset,this.version=e.readInt(),this.revision=e.readInt(),this.checkSumAdjustment=e.readInt(),this.magicNumber=e.readInt(),this.flags=e.readShort(),this.unitsPerEm=e.readShort(),this.created=e.readLongLong(),this.modified=e.readLongLong(),this.xMin=e.readShort(),this.yMin=e.readShort(),this.xMax=e.readShort(),this.yMax=e.readShort(),this.macStyle=e.readShort(),this.lowestRecPPEM=e.readShort(),this.fontDirectionHint=e.readShort(),this.indexToLocFormat=e.readShort(),this.glyphDataFormat=e.readShort()},t.prototype.encode=function(e){var i;return(i=new qf).writeInt(this.version),i.writeInt(this.revision),i.writeInt(this.checkSumAdjustment),i.writeInt(this.magicNumber),i.writeShort(this.flags),i.writeShort(this.unitsPerEm),i.writeLongLong(this.created),i.writeLongLong(this.modified),i.writeShort(this.xMin),i.writeShort(this.yMin),i.writeShort(this.xMax),i.writeShort(this.yMax),i.writeShort(this.macStyle),i.writeShort(this.lowestRecPPEM),i.writeShort(this.fontDirectionHint),i.writeShort(e),i.writeShort(this.glyphDataFormat),i.data},t})(),Pj=(function(){function t(e,i){var r,n,a,s,l,c,d,u,m,y,h,x,w,b,v,B,D;switch(this.platformID=e.readUInt16(),this.encodingID=e.readShort(),this.offset=i+e.readInt(),m=e.pos,e.pos=this.offset,this.format=e.readUInt16(),this.length=e.readUInt16(),this.language=e.readUInt16(),this.isUnicode=this.platformID===3&&this.encodingID===1&&this.format===4||this.platformID===0&&this.format===4,this.codeMap={},this.format){case 0:for(c=0;c<256;++c)this.codeMap[c]=e.readByte();break;case 4:for(h=e.readUInt16(),y=h/2,e.pos+=6,a=(function(){var E,U;for(U=[],c=E=0;0<=y?E<y:E>y;c=0<=y?++E:--E)U.push(e.readUInt16());return U})(),e.pos+=2,w=(function(){var E,U;for(U=[],c=E=0;0<=y?E<y:E>y;c=0<=y?++E:--E)U.push(e.readUInt16());return U})(),d=(function(){var E,U;for(U=[],c=E=0;0<=y?E<y:E>y;c=0<=y?++E:--E)U.push(e.readUInt16());return U})(),u=(function(){var E,U;for(U=[],c=E=0;0<=y?E<y:E>y;c=0<=y?++E:--E)U.push(e.readUInt16());return U})(),n=(this.length-e.pos+this.offset)/2,l=(function(){var E,U;for(U=[],c=E=0;0<=n?E<n:E>n;c=0<=n?++E:--E)U.push(e.readUInt16());return U})(),c=v=0,D=a.length;v<D;c=++v)for(b=a[c],r=B=x=w[c];x<=b?B<=b:B>=b;r=x<=b?++B:--B)u[c]===0?s=r+d[c]:(s=l[u[c]/2+(r-x)-(y-c)]||0)!==0&&(s+=d[c]),this.codeMap[r]=65535&s}e.pos=m}return t.encode=function(e,i){var r,n,a,s,l,c,d,u,m,y,h,x,w,b,v,B,D,E,U,k,I,L,z,G,V,_,Y,q,de,se,ae,le,J,ne,Z,N,re,O,ee,ce,pe,fe,Pe,We,Oe,ve;switch(q=new qf,s=Object.keys(e).sort(function(st,lt){return st-lt}),i){case"macroman":for(w=0,b=(function(){var st=[];for(x=0;x<256;++x)st.push(0);return st})(),B={0:0},a={},de=0,J=s.length;de<J;de++)B[Pe=e[n=s[de]]]==null&&(B[Pe]=++w),a[n]={old:e[n],new:B[e[n]]},b[n]=B[e[n]];return q.writeUInt16(1),q.writeUInt16(0),q.writeUInt32(12),q.writeUInt16(0),q.writeUInt16(262),q.writeUInt16(0),q.write(b),{charMap:a,subtable:q.data,maxGlyphID:w+1};case"unicode":for(_=[],m=[],D=0,B={},r={},v=d=null,se=0,ne=s.length;se<ne;se++)B[U=e[n=s[se]]]==null&&(B[U]=++D),r[n]={old:U,new:B[U]},l=B[U]-n,v!=null&&l===d||(v&&m.push(v),_.push(n),d=l),v=n;for(v&&m.push(v),m.push(65535),_.push(65535),G=2*(z=_.length),L=2*Math.pow(Math.log(z)/Math.LN2,2),y=Math.log(L/2)/Math.LN2,I=2*z-L,c=[],k=[],h=[],x=ae=0,Z=_.length;ae<Z;x=++ae){if(V=_[x],u=m[x],V===65535){c.push(0),k.push(0);break}if(V-(Y=r[V].new)>=32768)for(c.push(0),k.push(2*(h.length+z-x)),n=le=V;V<=u?le<=u:le>=u;n=V<=u?++le:--le)h.push(r[n].new);else c.push(Y-V),k.push(0)}for(q.writeUInt16(3),q.writeUInt16(1),q.writeUInt32(12),q.writeUInt16(4),q.writeUInt16(16+8*z+2*h.length),q.writeUInt16(0),q.writeUInt16(G),q.writeUInt16(L),q.writeUInt16(y),q.writeUInt16(I),pe=0,N=m.length;pe<N;pe++)n=m[pe],q.writeUInt16(n);for(q.writeUInt16(0),fe=0,re=_.length;fe<re;fe++)n=_[fe],q.writeUInt16(n);for(We=0,O=c.length;We<O;We++)l=c[We],q.writeUInt16(l);for(Oe=0,ee=k.length;Oe<ee;Oe++)E=k[Oe],q.writeUInt16(E);for(ve=0,ce=h.length;ve<ce;ve++)w=h[ve],q.writeUInt16(w);return{charMap:r,subtable:q.data,maxGlyphID:D+1}}},t})(),Sie=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="cmap",t.prototype.parse=function(e){var i,r,n;for(e.pos=this.offset,this.version=e.readUInt16(),n=e.readUInt16(),this.tables=[],this.unicode=null,r=0;0<=n?r<n:r>n;r=0<=n?++r:--r)i=new Pj(e,this.offset),this.tables.push(i),i.isUnicode&&this.unicode==null&&(this.unicode=i);return!0},t.encode=function(e,i){var r,n;return i==null&&(i="macroman"),r=Pj.encode(e,i),(n=new qf).writeUInt16(0),n.writeUInt16(1),r.table=n.data.concat(r.subtable),r},t})(),g4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="hhea",t.prototype.parse=function(e){return e.pos=this.offset,this.version=e.readInt(),this.ascender=e.readShort(),this.decender=e.readShort(),this.lineGap=e.readShort(),this.advanceWidthMax=e.readShort(),this.minLeftSideBearing=e.readShort(),this.minRightSideBearing=e.readShort(),this.xMaxExtent=e.readShort(),this.caretSlopeRise=e.readShort(),this.caretSlopeRun=e.readShort(),this.caretOffset=e.readShort(),e.pos+=8,this.metricDataFormat=e.readShort(),this.numberOfMetrics=e.readUInt16()},t})(),h4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="OS/2",t.prototype.parse=function(e){if(e.pos=this.offset,this.version=e.readUInt16(),this.averageCharWidth=e.readShort(),this.weightClass=e.readUInt16(),this.widthClass=e.readUInt16(),this.type=e.readShort(),this.ySubscriptXSize=e.readShort(),this.ySubscriptYSize=e.readShort(),this.ySubscriptXOffset=e.readShort(),this.ySubscriptYOffset=e.readShort(),this.ySuperscriptXSize=e.readShort(),this.ySuperscriptYSize=e.readShort(),this.ySuperscriptXOffset=e.readShort(),this.ySuperscriptYOffset=e.readShort(),this.yStrikeoutSize=e.readShort(),this.yStrikeoutPosition=e.readShort(),this.familyClass=e.readShort(),this.panose=(function(){var i,r;for(r=[],i=0;i<10;++i)r.push(e.readByte());return r})(),this.charRange=(function(){var i,r;for(r=[],i=0;i<4;++i)r.push(e.readInt());return r})(),this.vendorID=e.readString(4),this.selection=e.readShort(),this.firstCharIndex=e.readShort(),this.lastCharIndex=e.readShort(),this.version>0&&(this.ascent=e.readShort(),this.descent=e.readShort(),this.lineGap=e.readShort(),this.winAscent=e.readShort(),this.winDescent=e.readShort(),this.codePageRange=(function(){var i,r;for(r=[],i=0;i<2;i=++i)r.push(e.readInt());return r})(),this.version>1))return this.xHeight=e.readShort(),this.capHeight=e.readShort(),this.defaultChar=e.readShort(),this.breakChar=e.readShort(),this.maxContext=e.readShort()},t})(),f4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="post",t.prototype.parse=function(e){var i,r,n;switch(e.pos=this.offset,this.format=e.readInt(),this.italicAngle=e.readInt(),this.underlinePosition=e.readShort(),this.underlineThickness=e.readShort(),this.isFixedPitch=e.readInt(),this.minMemType42=e.readInt(),this.maxMemType42=e.readInt(),this.minMemType1=e.readInt(),this.maxMemType1=e.readInt(),this.format){case 65536:case 196608:break;case 131072:var a;for(r=e.readUInt16(),this.glyphNameIndex=[],a=0;0<=r?a<r:a>r;a=0<=r?++a:--a)this.glyphNameIndex.push(e.readUInt16());for(this.names=[],n=[];e.pos<this.offset+this.length;)i=e.readByte(),n.push(this.names.push(e.readString(i)));return n;case 151552:return r=e.readUInt16(),this.offsets=e.read(r);case 262144:return this.map=(function(){var s,l,c;for(c=[],a=s=0,l=this.file.maxp.numGlyphs;0<=l?s<l:s>l;a=0<=l?++s:--s)c.push(e.readUInt32());return c}).call(this)}},t})(),y4e=function(t,e){this.raw=t,this.length=t.length,this.platformID=e.platformID,this.encodingID=e.encodingID,this.languageID=e.languageID},C4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="name",t.prototype.parse=function(e){var i,r,n,a,s,l,c,d,u,m,y;for(e.pos=this.offset,e.readShort(),i=e.readShort(),l=e.readShort(),r=[],a=0;0<=i?a<i:a>i;a=0<=i?++a:--a)r.push({platformID:e.readShort(),encodingID:e.readShort(),languageID:e.readShort(),nameID:e.readShort(),length:e.readShort(),offset:this.offset+l+e.readShort()});for(c={},a=u=0,m=r.length;u<m;a=++u)n=r[a],e.pos=n.offset,d=e.readString(n.length),s=new y4e(d,n),c[y=n.nameID]==null&&(c[y]=[]),c[n.nameID].push(s);this.strings=c,this.copyright=c[0],this.fontFamily=c[1],this.fontSubfamily=c[2],this.uniqueSubfamily=c[3],this.fontName=c[4],this.version=c[5];try{this.postscriptName=c[6][0].raw.replace(/[\x00-\x19\x80-\xff]/g,"")}catch{this.postscriptName=c[4][0].raw.replace(/[\x00-\x19\x80-\xff]/g,"")}return this.trademark=c[7],this.manufacturer=c[8],this.designer=c[9],this.description=c[10],this.vendorUrl=c[11],this.designerUrl=c[12],this.license=c[13],this.licenseUrl=c[14],this.preferredFamily=c[15],this.preferredSubfamily=c[17],this.compatibleFull=c[18],this.sampleText=c[19]},t})(),x4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="maxp",t.prototype.parse=function(e){return e.pos=this.offset,this.version=e.readInt(),this.numGlyphs=e.readUInt16(),this.maxPoints=e.readUInt16(),this.maxContours=e.readUInt16(),this.maxCompositePoints=e.readUInt16(),this.maxComponentContours=e.readUInt16(),this.maxZones=e.readUInt16(),this.maxTwilightPoints=e.readUInt16(),this.maxStorage=e.readUInt16(),this.maxFunctionDefs=e.readUInt16(),this.maxInstructionDefs=e.readUInt16(),this.maxStackElements=e.readUInt16(),this.maxSizeOfInstructions=e.readUInt16(),this.maxComponentElements=e.readUInt16(),this.maxComponentDepth=e.readUInt16()},t})(),S4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="hmtx",t.prototype.parse=function(e){var i,r,n,a,s,l,c;for(e.pos=this.offset,this.metrics=[],i=0,l=this.file.hhea.numberOfMetrics;0<=l?i<l:i>l;i=0<=l?++i:--i)this.metrics.push({advance:e.readUInt16(),lsb:e.readInt16()});for(n=this.file.maxp.numGlyphs-this.file.hhea.numberOfMetrics,this.leftSideBearings=(function(){var d,u;for(u=[],i=d=0;0<=n?d<n:d>n;i=0<=n?++d:--d)u.push(e.readInt16());return u})(),this.widths=(function(){var d,u,m,y;for(y=[],d=0,u=(m=this.metrics).length;d<u;d++)a=m[d],y.push(a.advance);return y}).call(this),r=this.widths[this.widths.length-1],c=[],i=s=0;0<=n?s<n:s>n;i=0<=n?++s:--s)c.push(this.widths.push(r));return c},t.prototype.forGlyph=function(e){return e in this.metrics?this.metrics[e]:{advance:this.metrics[this.metrics.length-1].advance,lsb:this.leftSideBearings[e-this.metrics.length]}},t})(),wie=[].slice,w4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="glyf",t.prototype.parse=function(){return this.cache={}},t.prototype.glyphFor=function(e){var i,r,n,a,s,l,c,d,u,m;return e in this.cache?this.cache[e]:(a=this.file.loca,i=this.file.contents,r=a.indexOf(e),(n=a.lengthOf(e))===0?this.cache[e]=null:(i.pos=this.offset+r,s=(l=new qf(i.read(n))).readShort(),d=l.readShort(),m=l.readShort(),c=l.readShort(),u=l.readShort(),this.cache[e]=s===-1?new b4e(l,d,m,c,u):new R4e(l,s,d,m,c,u),this.cache[e]))},t.prototype.encode=function(e,i,r){var n,a,s,l,c;for(s=[],a=[],l=0,c=i.length;l<c;l++)n=e[i[l]],a.push(s.length),n&&(s=s.concat(n.encode(r)));return a.push(s.length),{table:s,offsets:a}},t})(),R4e=(function(){function t(e,i,r,n,a,s){this.raw=e,this.numberOfContours=i,this.xMin=r,this.yMin=n,this.xMax=a,this.yMax=s,this.compound=!1}return t.prototype.encode=function(){return this.raw.data},t})(),b4e=(function(){function t(e,i,r,n,a){var s,l;for(this.raw=e,this.xMin=i,this.yMin=r,this.xMax=n,this.yMax=a,this.compound=!0,this.glyphIDs=[],this.glyphOffsets=[],s=this.raw;l=s.readShort(),this.glyphOffsets.push(s.pos),this.glyphIDs.push(s.readUInt16()),32&l;)s.pos+=1&l?4:2,128&l?s.pos+=8:64&l?s.pos+=4:8&l&&(s.pos+=2)}return t.prototype.encode=function(){var e,i,r;for(i=new qf(wie.call(this.raw.data)),e=0,r=this.glyphIDs.length;e<r;++e)i.pos=this.glyphOffsets[e];return i.data},t})(),v4e=(function(){function t(){return t.__super__.constructor.apply(this,arguments)}return Ym(t,k1),t.prototype.tag="loca",t.prototype.parse=function(e){var i,r;return e.pos=this.offset,i=this.file.head.indexToLocFormat,this.offsets=i===0?(function(){var n,a;for(a=[],r=0,n=this.length;r<n;r+=2)a.push(2*e.readUInt16());return a}).call(this):(function(){var n,a;for(a=[],r=0,n=this.length;r<n;r+=4)a.push(e.readUInt32());return a}).call(this)},t.prototype.indexOf=function(e){return this.offsets[e]},t.prototype.lengthOf=function(e){return this.offsets[e+1]-this.offsets[e]},t.prototype.encode=function(e,i){for(var r=new Uint32Array(this.offsets.length),n=0,a=0,s=0;s<r.length;++s)if(r[s]=n,a<i.length&&i[a]==s){++a,r[s]=n;var l=this.offsets[s],c=this.offsets[s+1]-l;c>0&&(n+=c)}for(var d=new Array(4*r.length),u=0;u<r.length;++u)d[4*u+3]=255&r[u],d[4*u+2]=(65280&r[u])>>8,d[4*u+1]=(16711680&r[u])>>16,d[4*u]=(4278190080&r[u])>>24;return d},t})(),P4e=(function(){function t(e){this.font=e,this.subset={},this.unicodes={},this.next=33}return t.prototype.generateCmap=function(){var e,i,r,n,a;for(i in n=this.font.cmap.tables[0].codeMap,e={},a=this.subset)r=a[i],e[i]=n[r];return e},t.prototype.glyphsFor=function(e){var i,r,n,a,s,l,c;for(n={},s=0,l=e.length;s<l;s++)n[a=e[s]]=this.font.glyf.glyphFor(a);for(a in i=[],n)(r=n[a])!=null&&r.compound&&i.push.apply(i,r.glyphIDs);if(i.length>0)for(a in c=this.glyphsFor(i))r=c[a],n[a]=r;return n},t.prototype.encode=function(e,i){var r,n,a,s,l,c,d,u,m,y,h,x,w,b,v;for(n in r=Sie.encode(this.generateCmap(),"unicode"),s=this.glyphsFor(e),h={0:0},v=r.charMap)h[(c=v[n]).old]=c.new;for(x in y=r.maxGlyphID,s)x in h||(h[x]=y++);return u=(function(B){var D,E;for(D in E={},B)E[B[D]]=D;return E})(h),m=Object.keys(u).sort(function(B,D){return B-D}),w=(function(){var B,D,E;for(E=[],B=0,D=m.length;B<D;B++)l=m[B],E.push(u[l]);return E})(),a=this.font.glyf.encode(s,w,h),d=this.font.loca.encode(a.offsets,w),b={cmap:this.font.cmap.raw(),glyf:a.table,loca:d,hmtx:this.font.hmtx.raw(),hhea:this.font.hhea.raw(),maxp:this.font.maxp.raw(),post:this.font.post.raw(),name:this.font.name.raw(),head:this.font.head.encode(i)},this.font.os2.exists&&(b["OS/2"]=this.font.os2.raw()),this.font.directory.encode(b)},t})();Sn.API.PDFObject=(function(){var t;function e(){}return t=function(i,r){return(Array(r+1).join("0")+i).slice(-r)},e.convert=function(i){var r,n,a,s;if(Array.isArray(i))return"["+(function(){var l,c,d;for(d=[],l=0,c=i.length;l<c;l++)r=i[l],d.push(e.convert(r));return d})().join(" ")+"]";if(typeof i=="string")return"/"+i;if(i?.isString)return"("+i+")";if(i instanceof Date)return"(D:"+t(i.getUTCFullYear(),4)+t(i.getUTCMonth(),2)+t(i.getUTCDate(),2)+t(i.getUTCHours(),2)+t(i.getUTCMinutes(),2)+t(i.getUTCSeconds(),2)+"Z)";if({}.toString.call(i)==="[object Object]"){for(n in a=["<<"],i)s=i[n],a.push("/"+n+" "+e.convert(s));return a.push(">>"),a.join(`
`)}return""+i},e})();const F4e=Object.freeze(Object.defineProperty({__proto__:null,AcroForm:t4e,AcroFormAppearance:nn,AcroFormButton:Xc,AcroFormCheckBox:hw,AcroFormChoiceField:W5,AcroFormComboBox:_5,AcroFormEditBox:mw,AcroFormListBox:O5,AcroFormPasswordField:fw,AcroFormPushButton:gw,AcroFormRadioButton:j5,AcroFormTextField:_f,GState:Jw,ShadingPattern:vf,TilingPattern:D5,default:Sn,jsPDF:Sn},Symbol.toStringTag,{value:"Module"}));var M4e=class tU{constructor(e={}){const i=e.window||(typeof window<"u"?window:void 0);if(!i)throw new Error("Window object is required but not available");this.window=i,this.cspNonce=e.cspNonce,this.cache=e.cache}static fromElement(e,i={}){const r=e.ownerDocument;if(!r)throw new Error("Element is not attached to a document");const n=r.defaultView;if(!n)throw new Error("Document is not attached to a window");return new tU({window:n,...i})}clone(e={}){return new tU({window:e.window||this.window,cspNonce:e.cspNonce??this.cspNonce,cache:e.cache??this.cache})}},T4e=class{constructor(t={}){this.config={maxImageTimeout:3e5,allowDataUrls:!0,...t}}validateUrl(t,e="general"){if(!t||typeof t!="string")return{valid:!1,error:"URL must be a non-empty string"};if(t.startsWith("data:"))return this.config.allowDataUrls?{valid:!0,sanitized:t}:{valid:!1,error:"Data URLs are not allowed"};if(t.startsWith("blob:"))return{valid:!0,sanitized:t};try{const i=new URL(t);if(!["http:","https:"].includes(i.protocol))return{valid:!1,error:`Protocol ${i.protocol} is not allowed. Only http and https are permitted.`};if(e==="proxy"&&this.config.allowedProxyDomains&&this.config.allowedProxyDomains.length>0){const r=i.hostname.toLowerCase();if(!this.config.allowedProxyDomains.some(n=>{const a=n.toLowerCase();return r===a||r.endsWith("."+a)}))return{valid:!1,error:`Proxy domain ${i.hostname} is not in the allowed list`}}if(e==="proxy"){if(!this.config.allowLocalhostProxy){const r=i.hostname.toLowerCase();if(r==="localhost"||r==="127.0.0.1"||r==="::1")return{valid:!1,error:"Localhost is not allowed for proxy URLs"};if(this.isPrivateIP(r))return{valid:!1,error:"Private IP addresses are not allowed for proxy URLs"};if(r.startsWith("169.254.")||r.startsWith("fe80:"))return{valid:!1,error:"Link-local addresses are not allowed for proxy URLs"}}return{valid:!0,sanitized:t,requiresRuntimeCheck:!0}}return{valid:!0,sanitized:t}}catch(i){return{valid:!1,error:`Invalid URL format: ${i instanceof Error?i.message:"Unknown error"}`}}}isPrivateIP(t){return[/^0\./,/^10\./,/^100\.(6[4-9]|[7-9][0-9]|1[0-1][0-9]|12[0-7])\./,/^127\./,/^169\.254\./,/^172\.(1[6-9]|2[0-9]|3[0-1])\./,/^192\.0\.0\./,/^192\.0\.2\./,/^192\.168\./,/^198\.(1[8-9])\./,/^198\.51\.100\./,/^203\.0\.113\./,/^2(2[4-9]|3[0-9])\./,/^24[0-9]\./,/^255\.255\.255\.255$/].some(e=>e.test(t))?!0:t.includes(":")?this.isPrivateIPv6(t):!1}isPrivateIPv6(t){const e=t.toLowerCase().trim().replace(/^\[|\]$/g,"").split("%")[0];if(/^(0:){7}1$/.test(e)||e==="::1"||/^(0:){7}0$/.test(e)||e==="::")return!0;const i=this.expandIPv6(e);if(!i)return this.isPrivateIPv6Prefix(e);const r=parseInt(i.substring(0,2),16);if(r>=252&&r<=253)return!0;if(r===254){const n=parseInt(i.substring(2,4),16);if(n>=128&&n<=191)return!0}return r===255}expandIPv6(t){try{if(t.includes("::")){const e=t.split("::");if(e.length>2)return null;const i=e[0]?e[0].split(":"):[],r=e[1]?e[1].split(":"):[],n=8-i.length-r.length;if(n<0)return null;const a=Array(n).fill("0000");return[...i,...a,...r].map(s=>s.padStart(4,"0")).join(":")}else{const e=t.split(":");return e.length!==8?null:e.map(i=>i.padStart(4,"0")).join(":")}}catch{return null}}isPrivateIPv6Prefix(t){return!!(/^fc[0-9a-f]{0,2}:?/i.test(t)||/^fd[0-9a-f]{0,2}:?/i.test(t)||/^fe[89ab][0-9a-f]:?/i.test(t)||/^ff[0-9a-f]{0,2}:?/i.test(t))}validateCspNonce(t){return!t||typeof t!="string"?{valid:!1,error:"CSP nonce must be a non-empty string"}:t.length<16?{valid:!1,error:"CSP nonce is too short (minimum 16 characters recommended)"}:/^[A-Za-z0-9+/=_-]+$/.test(t)?{valid:!0,sanitized:t}:{valid:!1,error:"CSP nonce contains invalid characters"}}validateImageTimeout(t){return typeof t!="number"||isNaN(t)?{valid:!1,error:"Image timeout must be a number"}:t<0?{valid:!1,error:"Image timeout cannot be negative"}:this.config.maxImageTimeout&&t>this.config.maxImageTimeout?{valid:!1,error:`Image timeout ${t}ms exceeds maximum allowed ${this.config.maxImageTimeout}ms`}:{valid:!0,sanitized:t}}validateDimensions(t,e){if(typeof t!="number"||typeof e!="number")return{valid:!1,error:"Dimensions must be numbers"};if(isNaN(t)||isNaN(e))return{valid:!1,error:"Dimensions cannot be NaN"};if(t<=0||e<=0)return{valid:!1,error:"Dimensions must be positive"};const i=32767;return t>i||e>i?{valid:!1,error:`Dimensions exceed maximum allowed (${i}px)`}:{valid:!0,sanitized:{width:t,height:e}}}validateScale(t){return typeof t!="number"||isNaN(t)?{valid:!1,error:"Scale must be a number"}:t<=0?{valid:!1,error:"Scale must be positive"}:t>10?{valid:!1,error:"Scale factor too large (maximum 10x)"}:{valid:!0,sanitized:t}}validateElement(t){if(!t)return{valid:!1,error:"Element is required"};if(typeof t!="object")return{valid:!1,error:"Element must be an object"};const e=t;return typeof HTMLElement<"u"&&t instanceof HTMLElement?t.ownerDocument?{valid:!0}:{valid:!1,error:"Element must be attached to a document"}:e.ownerDocument?e.ownerDocument.defaultView?{valid:!0}:{valid:!1,error:"Document must be attached to a window (ownerDocument.defaultView required)"}:{valid:!1,error:"Element must be attached to a document (ownerDocument required)"}}validateOptions(t){const e=[],i=t.proxy;if(i!=null&&typeof i=="string"&&i.length>0){const r=this.validateUrl(i,"proxy");r.valid||e.push(`Proxy: ${r.error}`)}if(t.imageTimeout!==void 0){const r=this.validateImageTimeout(t.imageTimeout);r.valid||e.push(`Image timeout: ${r.error}`)}if(t.width!==void 0||t.height!==void 0){const r=t.width??800,n=t.height??600,a=this.validateDimensions(r,n);a.valid||e.push(`Dimensions: ${a.error}`)}if(t.scale!==void 0){const r=this.validateScale(t.scale);r.valid||e.push(`Scale: ${r.error}`)}if(t.cspNonce!==void 0){const r=this.validateCspNonce(t.cspNonce);r.valid||e.push(`CSP nonce: ${r.error}`)}if(this.config.customValidator){const r=this.config.customValidator(t,"options");r.valid||e.push(`Custom validation: ${r.error}`)}return e.length>0?{valid:!1,error:e.join("; ")}:{valid:!0}}};function B4e(t={}){return new T4e({allowDataUrls:!0,maxImageTimeout:3e5,...t})}var D4e=class{constructor(t,e=!0){this.context=t,this.activeMetrics=new Map,this.completedMetrics=[],this.enabled=e,this.getTime=typeof performance<"u"&&typeof performance.now=="function"?()=>performance.now():()=>Date.now()}start(t,e){this.enabled&&(this.activeMetrics.has(t)&&this.context?.logger.warn(`Performance metric '${t}' already started. Overwriting.`),this.activeMetrics.set(t,{name:t,startTime:this.getTime(),metadata:e}))}end(t){if(!this.enabled)return;const e=this.activeMetrics.get(t);if(!e){this.context?.logger.warn(`Performance metric '${t}' not found. Was start() called?`);return}return e.endTime=this.getTime(),e.duration=e.endTime-e.startTime,this.completedMetrics.push(e),this.activeMetrics.delete(t),this.context?.logger.debug(`⏱️  ${t}: ${e.duration.toFixed(2)}ms`,e.metadata),e}measure(t,e,i){this.start(t,i);try{const r=e();return this.end(t),r}catch(r){throw this.end(t),r}}async measureAsync(t,e,i){this.start(t,i);try{const r=await e();return this.end(t),r}catch(r){throw this.end(t),r}}getMetrics(){return[...this.completedMetrics]}getMetric(t){return this.completedMetrics.find(e=>e.name===t)}getSummary(){const t=this.completedMetrics.reduce((i,r)=>i+(r.duration||0),0),e=this.completedMetrics.map(i=>({name:i.name,duration:i.duration||0,percentage:t>0?((i.duration||0)/t*100).toFixed(1)+"%":"0%"}));return{totalDuration:t,metrics:this.getMetrics(),breakdown:e}}logSummary(){if(!this.enabled||this.completedMetrics.length===0||!this.context)return;const t=this.getSummary();this.context.logger.info(`
