📊 Performance Summary (Total: ${t.totalDuration.toFixed(2)}ms):`),t.breakdown.sort((e,i)=>i.duration-e.duration).forEach(e=>{this.context.logger.info(`  ${e.name.padEnd(20)} ${e.duration.toFixed(2).padStart(8)}ms  ${e.percentage.padStart(6)}`)})}clear(){this.activeMetrics.clear(),this.completedMetrics.splice(0)}isEnabled(){return this.enabled}getActiveMetrics(){return Array.from(this.activeMetrics.keys())}},S1,ph=(S1=class{constructor(e,i,r,n){this.left=e,this.top=i,this.width=r,this.height=n}add(e,i,r,n){return new S1(this.left+e,this.top+i,this.width+r,this.height+n)}static fromClientRect(e,i){return new S1(i.left+e.windowBounds.left,i.top+e.windowBounds.top,i.width,i.height)}static fromDOMRectList(e,i){const r=Array.from(i);let n=r.find(a=>a.width!==0);return n||(n=r.find(a=>a.height!==0)),!n&&r.length>0&&(n=r[0]),n?new S1(n.left+e.windowBounds.left,n.top+e.windowBounds.top,n.width,n.height):S1.EMPTY}},S1.EMPTY=new S1(0,0,0,0),S1);const zM=(t,e)=>ph.fromClientRect(t,e.getBoundingClientRect()),H4e=t=>{const e=t.body,i=t.documentElement;if(!e||!i)throw new Error("Unable to get document size");return new ph(0,0,Math.max(Math.max(e.scrollWidth,i.scrollWidth),Math.max(e.offsetWidth,i.offsetWidth),Math.max(e.clientWidth,i.clientWidth)),Math.max(Math.max(e.scrollHeight,i.scrollHeight),Math.max(e.offsetHeight,i.offsetHeight),Math.max(e.clientHeight,i.clientHeight)))};var GM=function(t){for(var e=[],i=0,r=t.length;i<r;){var n=t.charCodeAt(i++);if(n>=55296&&n<=56319&&i<r){var a=t.charCodeAt(i++);(a&64512)===56320?e.push(((n&1023)<<10)+(a&1023)+65536):(e.push(n),i--)}else e.push(n)}return e},rc=function(){for(var t=[],e=0;e<arguments.length;e++)t[e]=arguments[e];if(String.fromCodePoint)return String.fromCodePoint.apply(String,t);var i=t.length;if(!i)return"";for(var r=[],n=-1,a="";++n<i;){var s=t[n];s<=65535?r.push(s):(s-=65536,r.push((s>>10)+55296,s%1024+56320)),(n+1===i||r.length>16384)&&(a+=String.fromCharCode.apply(String,r),r.length=0)}return a},Fj="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",I4e=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var Ev=0;Ev<Fj.length;Ev++)I4e[Fj.charCodeAt(Ev)]=Ev;var Mj="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",IS=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var Uv=0;Uv<Mj.length;Uv++)IS[Mj.charCodeAt(Uv)]=Uv;var E4e=function(t){var e=t.length*.75,i=t.length,r,n=0,a,s,l,c;t[t.length-1]==="="&&(e--,t[t.length-2]==="="&&e--);var d=typeof ArrayBuffer<"u"&&typeof Uint8Array<"u"&&typeof Uint8Array.prototype.slice<"u"?new ArrayBuffer(e):new Array(e),u=Array.isArray(d)?d:new Uint8Array(d);for(r=0;r<i;r+=4)a=IS[t.charCodeAt(r)],s=IS[t.charCodeAt(r+1)],l=IS[t.charCodeAt(r+2)],c=IS[t.charCodeAt(r+3)],u[n++]=a<<2|s>>4,u[n++]=(s&15)<<4|l>>2,u[n++]=(l&3)<<6|c&63;return d},U4e=function(t){for(var e=t.length,i=[],r=0;r<e;r+=2)i.push(t[r+1]<<8|t[r]);return i},k4e=function(t){for(var e=t.length,i=[],r=0;r<e;r+=4)i.push(t[r+3]<<24|t[r+2]<<16|t[r+1]<<8|t[r]);return i},z5=5,gL=11,uB=2,N4e=gL-z5,Rie=65536>>z5,pB=(1<<z5)-1,L4e=Rie+(1024>>z5)+32,V4e=65536>>gL,W4e=(1<<N4e)-1,Tj=function(t,e,i){return t.slice?t.slice(e,i):new Uint16Array(Array.prototype.slice.call(t,e,i))},O4e=function(t,e,i){return t.slice?t.slice(e,i):new Uint32Array(Array.prototype.slice.call(t,e,i))},_4e=function(t,e){var i=E4e(t),r=Array.isArray(i)?k4e(i):new Uint32Array(i),n=Array.isArray(i)?U4e(i):new Uint16Array(i),a=24,s=Tj(n,a/2,r[4]/2),l=r[5]===2?Tj(n,(a+r[4])/2):O4e(r,Math.ceil((a+r[4])/4));return new j4e(r[0],r[1],r[2],r[3],s,l)},j4e=(function(){function t(e,i,r,n,a,s){this.initialValue=e,this.errorValue=i,this.highStart=r,this.highValueIndex=n,this.index=a,this.data=s}return t.prototype.get=function(e){var i;if(e>=0){if(e<55296||e>56319&&e<=65535)return i=this.index[e>>z5],i=(i<<uB)+(e&pB),this.data[i];if(e<=65535)return i=this.index[Rie+(e-55296>>z5)],i=(i<<uB)+(e&pB),this.data[i];if(e<this.highStart)return i=L4e-V4e+(e>>gL),i=this.index[i],i+=e>>z5&W4e,i=this.index[i],i=(i<<uB)+(e&pB),this.data[i];if(e<=1114111)return this.data[this.highValueIndex]}return this.errorValue},t})(),Bj="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",z4e=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var kv=0;kv<Bj.length;kv++)z4e[Bj.charCodeAt(kv)]=kv;var G4e="KwAAAAAAAAAACA4AUD0AADAgAAACAAAAAAAIABAAGABAAEgAUABYAGAAaABgAGgAYgBqAF8AZwBgAGgAcQB5AHUAfQCFAI0AlQCdAKIAqgCyALoAYABoAGAAaABgAGgAwgDKAGAAaADGAM4A0wDbAOEA6QDxAPkAAQEJAQ8BFwF1AH0AHAEkASwBNAE6AUIBQQFJAVEBWQFhAWgBcAF4ATAAgAGGAY4BlQGXAZ8BpwGvAbUBvQHFAc0B0wHbAeMB6wHxAfkBAQIJAvEBEQIZAiECKQIxAjgCQAJGAk4CVgJeAmQCbAJ0AnwCgQKJApECmQKgAqgCsAK4ArwCxAIwAMwC0wLbAjAA4wLrAvMC+AIAAwcDDwMwABcDHQMlAy0DNQN1AD0DQQNJA0kDSQNRA1EDVwNZA1kDdQB1AGEDdQBpA20DdQN1AHsDdQCBA4kDkQN1AHUAmQOhA3UAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AKYDrgN1AHUAtgO+A8YDzgPWAxcD3gPjA+sD8wN1AHUA+wMDBAkEdQANBBUEHQQlBCoEFwMyBDgEYABABBcDSARQBFgEYARoBDAAcAQzAXgEgASIBJAEdQCXBHUAnwSnBK4EtgS6BMIEyAR1AHUAdQB1AHUAdQCVANAEYABgAGAAYABgAGAAYABgANgEYADcBOQEYADsBPQE/AQEBQwFFAUcBSQFLAU0BWQEPAVEBUsFUwVbBWAAYgVgAGoFcgV6BYIFigWRBWAAmQWfBaYFYABgAGAAYABgAKoFYACxBbAFuQW6BcEFwQXHBcEFwQXPBdMF2wXjBeoF8gX6BQIGCgYSBhoGIgYqBjIGOgZgAD4GRgZMBmAAUwZaBmAAYABgAGAAYABgAGAAYABgAGAAYABgAGIGYABpBnAGYABgAGAAYABgAGAAYABgAGAAYAB4Bn8GhQZgAGAAYAB1AHcDFQSLBmAAYABgAJMGdQA9A3UAmwajBqsGqwaVALMGuwbDBjAAywbSBtIG1QbSBtIG0gbSBtIG0gbdBuMG6wbzBvsGAwcLBxMHAwcbByMHJwcsBywHMQcsB9IGOAdAB0gHTgfSBkgHVgfSBtIG0gbSBtIG0gbSBtIG0gbSBiwHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAdgAGAALAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAdbB2MHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsB2kH0gZwB64EdQB1AHUAdQB1AHUAdQB1AHUHfQdgAIUHjQd1AHUAlQedB2AAYAClB6sHYACzB7YHvgfGB3UAzgfWBzMB3gfmB1EB7gf1B/0HlQENAQUIDQh1ABUIHQglCBcDLQg1CD0IRQhNCEEDUwh1AHUAdQBbCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIcAh3CHoIMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIgggwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAALAcsBywHLAcsBywHLAcsBywHLAcsB4oILAcsB44I0gaWCJ4Ipgh1AHUAqgiyCHUAdQB1AHUAdQB1AHUAdQB1AHUAtwh8AXUAvwh1AMUIyQjRCNkI4AjoCHUAdQB1AO4I9gj+CAYJDgkTCS0HGwkjCYIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiAAIAAAAFAAYABgAGIAXwBgAHEAdQBFAJUAogCyAKAAYABgAEIA4ABGANMA4QDxAMEBDwE1AFwBLAE6AQEBUQF4QkhCmEKoQrhCgAHIQsAB0MLAAcABwAHAAeDC6ABoAHDCwMMAAcABwAHAAdDDGMMAAcAB6MM4wwjDWMNow3jDaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAEjDqABWw6bDqABpg6gAaABoAHcDvwOPA+gAaABfA/8DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DpcPAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcAB9cPKwkyCToJMAB1AHUAdQBCCUoJTQl1AFUJXAljCWcJawkwADAAMAAwAHMJdQB2CX4JdQCECYoJjgmWCXUAngkwAGAAYABxAHUApgn3A64JtAl1ALkJdQDACTAAMAAwADAAdQB1AHUAdQB1AHUAdQB1AHUAowYNBMUIMAAwADAAMADICcsJ0wnZCRUE4QkwAOkJ8An4CTAAMAB1AAAKvwh1AAgKDwoXCh8KdQAwACcKLgp1ADYKqAmICT4KRgowADAAdQB1AE4KMAB1AFYKdQBeCnUAZQowADAAMAAwADAAMAAwADAAMAAVBHUAbQowADAAdQC5CXUKMAAwAHwBxAijBogEMgF9CoQKiASMCpQKmgqIBKIKqgquCogEDQG2Cr4KxgrLCjAAMADTCtsKCgHjCusK8Qr5CgELMAAwADAAMAB1AIsECQsRC3UANAEZCzAAMAAwADAAMAB1ACELKQswAHUANAExCzkLdQBBC0kLMABRC1kLMAAwADAAMAAwADAAdQBhCzAAMAAwAGAAYABpC3ELdwt/CzAAMACHC4sLkwubC58Lpwt1AK4Ltgt1APsDMAAwADAAMAAwADAAMAAwAL4LwwvLC9IL1wvdCzAAMADlC+kL8Qv5C/8LSQswADAAMAAwADAAMAAwADAAMAAHDDAAMAAwADAAMAAODBYMHgx1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1ACYMMAAwADAAdQB1AHUALgx1AHUAdQB1AHUAdQA2DDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AD4MdQBGDHUAdQB1AHUAdQB1AEkMdQB1AHUAdQB1AFAMMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQBYDHUAdQB1AF8MMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUA+wMVBGcMMAAwAHwBbwx1AHcMfwyHDI8MMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAYABgAJcMMAAwADAAdQB1AJ8MlQClDDAAMACtDCwHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsB7UMLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AA0EMAC9DDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAsBywHLAcsBywHLAcsBywHLQcwAMEMyAwsBywHLAcsBywHLAcsBywHLAcsBywHzAwwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1ANQM2QzhDDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMABgAGAAYABgAGAAYABgAOkMYADxDGAA+AwADQYNYABhCWAAYAAODTAAMAAwADAAFg1gAGAAHg37AzAAMAAwADAAYABgACYNYAAsDTQNPA1gAEMNPg1LDWAAYABgAGAAYABgAGAAYABgAGAAUg1aDYsGVglhDV0NcQBnDW0NdQ15DWAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAlQCBDZUAiA2PDZcNMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAnw2nDTAAMAAwADAAMAAwAHUArw23DTAAMAAwADAAMAAwADAAMAAwADAAMAB1AL8NMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAB1AHUAdQB1AHUAdQDHDTAAYABgAM8NMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAA1w11ANwNMAAwAD0B5A0wADAAMAAwADAAMADsDfQN/A0EDgwOFA4wABsOMAAwADAAMAAwADAAMAAwANIG0gbSBtIG0gbSBtIG0gYjDigOwQUuDsEFMw7SBjoO0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGQg5KDlIOVg7SBtIGXg5lDm0OdQ7SBtIGfQ6EDooOjQ6UDtIGmg6hDtIG0gaoDqwO0ga0DrwO0gZgAGAAYADEDmAAYAAkBtIGzA5gANIOYADaDokO0gbSBt8O5w7SBu8O0gb1DvwO0gZgAGAAxA7SBtIG0gbSBtIGYABgAGAAYAAED2AAsAUMD9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGFA8sBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAccD9IGLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHJA8sBywHLAcsBywHLAccDywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywPLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAc0D9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAccD9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGFA8sBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHPA/SBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gYUD0QPlQCVAJUAMAAwADAAMACVAJUAlQCVAJUAlQCVAEwPMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAA//8EAAQABAAEAAQABAAEAAQABAANAAMAAQABAAIABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQACgATABcAHgAbABoAHgAXABYAEgAeABsAGAAPABgAHABLAEsASwBLAEsASwBLAEsASwBLABgAGAAeAB4AHgATAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQABYAGwASAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAWAA0AEQAeAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAFAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAJABYAGgAbABsAGwAeAB0AHQAeAE8AFwAeAA0AHgAeABoAGwBPAE8ADgBQAB0AHQAdAE8ATwAXAE8ATwBPABYAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAFAAUABQAFAAUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAB4AHgAeAFAATwBAAE8ATwBPAEAATwBQAFAATwBQAB4AHgAeAB4AHgAeAB0AHQAdAB0AHgAdAB4ADgBQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgBQAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAJAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAkACQAJAAkACQAJAAkABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAFAAHgAeAB4AKwArAFAAUABQAFAAGABQACsAKwArACsAHgAeAFAAHgBQAFAAUAArAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAUAAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAYAA0AKwArAB4AHgAbACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQADQAEAB4ABAAEAB4ABAAEABMABAArACsAKwArACsAKwArACsAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAKwArACsAKwBWAFYAVgBWAB4AHgArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AGgAaABoAGAAYAB4AHgAEAAQABAAEAAQABAAEAAQABAAEAAQAEwAEACsAEwATAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABLAEsASwBLAEsASwBLAEsASwBLABoAGQAZAB4AUABQAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQABMAUAAEAAQABAAEAAQABAAEAB4AHgAEAAQABAAEAAQABABQAFAABAAEAB4ABAAEAAQABABQAFAASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUAAeAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAFAABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQAUABQAB4AHgAYABMAUAArACsABAAbABsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAFAABAAEAAQABAAEAFAABAAEAAQAUAAEAAQABAAEAAQAKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAArACsAHgArAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAUAAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAABAAEAA0ADQBLAEsASwBLAEsASwBLAEsASwBLAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUAArACsAKwBQAFAAUABQACsAKwAEAFAABAAEAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABABQACsAKwArACsAKwArACsAKwAEACsAKwArACsAUABQACsAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAFAAUAAaABoAUABQAFAAUABQAEwAHgAbAFAAHgAEACsAKwAEAAQABAArAFAAUABQAFAAUABQACsAKwArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQACsAUABQACsAKwAEACsABAAEAAQABAAEACsAKwArACsABAAEACsAKwAEAAQABAArACsAKwAEACsAKwArACsAKwArACsAUABQAFAAUAArAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLAAQABABQAFAAUAAEAB4AKwArACsAKwArACsAKwArACsAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQACsAKwAEAFAABAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAArACsAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAB4AGwArACsAKwArACsAKwArAFAABAAEAAQABAAEAAQAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABAArACsAKwArACsAKwArAAQABAAEACsAKwArACsAUABQACsAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAB4AUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAAQAUAArAFAAUABQAFAAUABQACsAKwArAFAAUABQACsAUABQAFAAUAArACsAKwBQAFAAKwBQACsAUABQACsAKwArAFAAUAArACsAKwBQAFAAUAArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArAAQABAAEAAQABAArACsAKwAEAAQABAArAAQABAAEAAQAKwArAFAAKwArACsAKwArACsABAArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAHgAeAB4AHgAeAB4AGwAeACsAKwArACsAKwAEAAQABAAEAAQAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAUAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAAEACsAKwArACsAKwArACsABAAEACsAUABQAFAAKwArACsAKwArAFAAUAAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAKwAOAFAAUABQAFAAUABQAFAAHgBQAAQABAAEAA4AUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAKwArAAQAUAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAAEACsAKwArACsAKwArACsABAAEACsAKwArACsAKwArACsAUAArAFAAUAAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwBQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAFAABAAEAAQABAAEAAQABAArAAQABAAEACsABAAEAAQABABQAB4AKwArACsAKwBQAFAAUAAEAFAAUABQAFAAUABQAFAAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAFAAUABQAFAAUABQAFAAUABQABoAUABQAFAAUABQAFAAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQACsAUAArACsAUABQAFAAUABQAFAAUAArACsAKwAEACsAKwArACsABAAEAAQABAAEAAQAKwAEACsABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArAAQABAAeACsAKwArACsAKwArACsAKwArACsAKwArAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAAqAFwAXAAqACoAKgAqACoAKgAqACsAKwArACsAGwBcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAeAEsASwBLAEsASwBLAEsASwBLAEsADQANACsAKwArACsAKwBcAFwAKwBcACsAXABcAFwAXABcACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACsAXAArAFwAXABcAFwAXABcAFwAXABcAFwAKgBcAFwAKgAqACoAKgAqACoAKgAqACoAXAArACsAXABcAFwAXABcACsAXAArACoAKgAqACoAKgAqACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwBcAFwAXABcAFAADgAOAA4ADgAeAA4ADgAJAA4ADgANAAkAEwATABMAEwATAAkAHgATAB4AHgAeAAQABAAeAB4AHgAeAB4AHgBLAEsASwBLAEsASwBLAEsASwBLAFAAUABQAFAAUABQAFAAUABQAFAADQAEAB4ABAAeAAQAFgARABYAEQAEAAQAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQADQAEAAQABAAEAAQADQAEAAQAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArAA0ADQAeAB4AHgAeAB4AHgAEAB4AHgAeAB4AHgAeACsAHgAeAA4ADgANAA4AHgAeAB4AHgAeAAkACQArACsAKwArACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgBcAEsASwBLAEsASwBLAEsASwBLAEsADQANAB4AHgAeAB4AXABcAFwAXABcAFwAKgAqACoAKgBcAFwAXABcACoAKgAqAFwAKgAqACoAXABcACoAKgAqACoAKgAqACoAXABcAFwAKgAqACoAKgBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKgAqAFwAKgBLAEsASwBLAEsASwBLAEsASwBLACoAKgAqACoAKgAqAFAAUABQAFAAUABQACsAUAArACsAKwArACsAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgBQAFAAUABQAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUAArACsAUABQAFAAUABQAFAAUAArAFAAKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAKwBQACsAUABQAFAAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsABAAEAAQAHgANAB4AHgAeAB4AHgAeAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUAArACsADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAANAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAWABEAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAA0ADQANAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAANAA0AKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUAArAAQABAArACsAKwArACsAKwArACsAKwArACsAKwBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqAA0ADQAVAFwADQAeAA0AGwBcACoAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwAeAB4AEwATAA0ADQAOAB4AEwATAB4ABAAEAAQACQArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUAAEAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAHgArACsAKwATABMASwBLAEsASwBLAEsASwBLAEsASwBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAArACsAXABcAFwAXABcACsAKwArACsAKwArACsAKwArACsAKwBcAFwAXABcAFwAXABcAFwAXABcAFwAXAArACsAKwArAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAXAArACsAKwAqACoAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAArACsAHgAeAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKwAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKwArAAQASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArACoAKgAqACoAKgAqACoAXAAqACoAKgAqACoAKgArACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABABQAFAAUABQAFAAUABQACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwANAA0AHgANAA0ADQANAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAEAAQAHgAeAB4AHgAeAB4AHgAeAB4AKwArACsABAAEAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwAeAB4AHgAeAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArAA0ADQANAA0ADQBLAEsASwBLAEsASwBLAEsASwBLACsAKwArAFAAUABQAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAA0ADQBQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUAAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArAAQABAAEAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAAQAUABQAFAAUABQAFAABABQAFAABAAEAAQAUAArACsAKwArACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsABAAEAAQABAAEAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAKwBQACsAUAArAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgBQAB4AHgAeAFAAUABQACsAHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQACsAKwAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQACsAHgAeAB4AHgAeAB4AHgAOAB4AKwANAA0ADQANAA0ADQANAAkADQANAA0ACAAEAAsABAAEAA0ACQANAA0ADAAdAB0AHgAXABcAFgAXABcAFwAWABcAHQAdAB4AHgAUABQAFAANAAEAAQAEAAQABAAEAAQACQAaABoAGgAaABoAGgAaABoAHgAXABcAHQAVABUAHgAeAB4AHgAeAB4AGAAWABEAFQAVABUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ADQAeAA0ADQANAA0AHgANAA0ADQAHAB4AHgAeAB4AKwAEAAQABAAEAAQABAAEAAQABAAEAFAAUAArACsATwBQAFAAUABQAFAAHgAeAB4AFgARAE8AUABPAE8ATwBPAFAAUABQAFAAUAAeAB4AHgAWABEAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArABsAGwAbABsAGwAbABsAGgAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGgAbABsAGwAbABoAGwAbABoAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAHgAeAFAAGgAeAB0AHgBQAB4AGgAeAB4AHgAeAB4AHgAeAB4AHgBPAB4AUAAbAB4AHgBQAFAAUABQAFAAHgAeAB4AHQAdAB4AUAAeAFAAHgBQAB4AUABPAFAAUAAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAHgBQAFAAUABQAE8ATwBQAFAAUABQAFAATwBQAFAATwBQAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAFAAUABQAFAATwBPAE8ATwBPAE8ATwBPAE8ATwBQAFAAUABQAFAAUABQAFAAUAAeAB4AUABQAFAAUABPAB4AHgArACsAKwArAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB4AHQAdAB4AHgAeAB0AHQAeAB4AHQAeAB4AHgAdAB4AHQAbABsAHgAdAB4AHgAeAB4AHQAeAB4AHQAdAB0AHQAeAB4AHQAeAB0AHgAdAB0AHQAdAB0AHQAeAB0AHgAeAB4AHgAeAB0AHQAdAB0AHgAeAB4AHgAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB4AHgAeAB0AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHgAeAB0AHQAdAB0AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAeAB4AHgAdAB4AHgAeAB4AHgAeAB4AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABYAEQAWABEAHgAeAB4AHgAeAB4AHQAeAB4AHgAeAB4AHgAeACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAWABEAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAFAAHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAeAB4AHQAdAB0AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHQAdAB4AHgAeAB4AHQAdAB0AHgAeAB0AHgAeAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlAB4AHQAdAB4AHgAdAB4AHgAeAB4AHQAdAB4AHgAeAB4AJQAlAB0AHQAlAB4AJQAlACUAIAAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAeAB4AHgAeAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHgAdAB0AHQAeAB0AJQAdAB0AHgAdAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAdAB0AHQAdACUAHgAlACUAJQAdACUAJQAdAB0AHQAlACUAHQAdACUAHQAdACUAJQAlAB4AHQAeAB4AHgAeAB0AHQAlAB0AHQAdAB0AHQAdACUAJQAlACUAJQAdACUAJQAgACUAHQAdACUAJQAlACUAJQAlACUAJQAeAB4AHgAlACUAIAAgACAAIAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AFwAXABcAFwAXABcAHgATABMAJQAeAB4AHgAWABEAFgARABYAEQAWABEAFgARABYAEQAWABEATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABYAEQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAWABEAFgARABYAEQAWABEAFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFgARABYAEQAWABEAFgARABYAEQAWABEAFgARABYAEQAWABEAFgARABYAEQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAWABEAFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAEAAQABAAeAB4AKwArACsAKwArABMADQANAA0AUAATAA0AUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAUAANACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAA0ADQANAA0ADQANAA0ADQAeAA0AFgANAB4AHgAXABcAHgAeABcAFwAWABEAFgARABYAEQAWABEADQANAA0ADQATAFAADQANAB4ADQANAB4AHgAeAB4AHgAMAAwADQANAA0AHgANAA0AFgANAA0ADQANAA0ADQANAA0AHgANAB4ADQANAB4AHgAeACsAKwArACsAKwArACsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwArACsAKwArACsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArAA0AEQARACUAJQBHAFcAVwAWABEAFgARABYAEQAWABEAFgARACUAJQAWABEAFgARABYAEQAWABEAFQAWABEAEQAlAFcAVwBXAFcAVwBXAFcAVwBXAAQABAAEAAQABAAEACUAVwBXAFcAVwA2ACUAJQBXAFcAVwBHAEcAJQAlACUAKwBRAFcAUQBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFEAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBRAFcAUQBXAFEAVwBXAFcAVwBXAFcAUQBXAFcAVwBXAFcAVwBRAFEAKwArAAQABAAVABUARwBHAFcAFQBRAFcAUQBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBRAFcAVwBXAFcAVwBXAFEAUQBXAFcAVwBXABUAUQBHAEcAVwArACsAKwArACsAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwAlACUAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACsAKwArACsAKwArACsAKwArACsAKwArAFEAUQBRAFEAUQBRAFEAUQBRAFEAUQBRAFEAUQBRAFEAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBPAE8ATwBPAE8ATwBPAE8AJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQAlAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAEcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAADQATAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABLAEsASwBLAEsASwBLAEsASwBLAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAABAAEAAQABAAeAAQABAAEAAQABAAEAAQABAAEAAQAHgBQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUABQAAQABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAeAA0ADQANAA0ADQArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAB4AHgAeAB4AHgAeAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAHgAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAeAB4AUABQAFAAUABQAFAAUABQAFAAUABQAAQAUABQAFAABABQAFAAUABQAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAeAB4AHgAeAAQAKwArACsAUABQAFAAUABQAFAAHgAeABoAHgArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAADgAOABMAEwArACsAKwArACsAKwArACsABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwANAA0ASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAFAAUAAeAB4AHgBQAA4AUABQAAQAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAA0ADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArAB4AWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYACsAKwArAAQAHgAeAB4AHgAeAB4ADQANAA0AHgAeAB4AHgArAFAASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArAB4AHgBcAFwAXABcAFwAKgBcAFwAXABcAFwAXABcAFwAXABcAEsASwBLAEsASwBLAEsASwBLAEsAXABcAFwAXABcACsAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArAFAAUABQAAQAUABQAFAAUABQAFAAUABQAAQABAArACsASwBLAEsASwBLAEsASwBLAEsASwArACsAHgANAA0ADQBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKgAqACoAXAAqACoAKgBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAAqAFwAKgAqACoAXABcACoAKgBcAFwAXABcAFwAKgAqAFwAKgBcACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFwAXABcACoAKgBQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAA0ADQBQAFAAUAAEAAQAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUAArACsAUABQAFAAUABQAFAAKwArAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQADQAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAVABVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBUAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVACsAKwArACsAKwArACsAKwArACsAKwArAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAKwArACsAKwBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAKwArACsAKwAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAKwArACsAKwArAFYABABWAFYAVgBWAFYAVgBWAFYAVgBWAB4AVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgArAFYAVgBWAFYAVgArAFYAKwBWAFYAKwBWAFYAKwBWAFYAVgBWAFYAVgBWAFYAVgBWAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAEQAWAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAaAB4AKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAGAARABEAGAAYABMAEwAWABEAFAArACsAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACUAJQAlACUAJQAWABEAFgARABYAEQAWABEAFgARABYAEQAlACUAFgARACUAJQAlACUAJQAlACUAEQAlABEAKwAVABUAEwATACUAFgARABYAEQAWABEAJQAlACUAJQAlACUAJQAlACsAJQAbABoAJQArACsAKwArAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAcAKwATACUAJQAbABoAJQAlABYAEQAlACUAEQAlABEAJQBXAFcAVwBXAFcAVwBXAFcAVwBXABUAFQAlACUAJQATACUAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXABYAJQARACUAJQAlAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAWACUAEQAlABYAEQARABYAEQARABUAVwBRAFEAUQBRAFEAUQBRAFEAUQBRAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAEcARwArACsAVwBXAFcAVwBXAFcAKwArAFcAVwBXAFcAVwBXACsAKwBXAFcAVwBXAFcAVwArACsAVwBXAFcAKwArACsAGgAbACUAJQAlABsAGwArAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwAEAAQABAAQAB0AKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsADQANAA0AKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAB4AHgAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAAQAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAA0AUABQAFAAUAArACsAKwArAFAAUABQAFAAUABQAFAAUAANAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwAeACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAKwArAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUAArACsAKwBQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwANAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAB4AUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAUABQAFAAUABQAAQABAAEACsABAAEACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAKwBQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEACsAKwArACsABABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAA0ADQANAA0ADQANAA0ADQAeACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAArACsAKwArAFAAUABQAFAAUAANAA0ADQANAA0ADQAUACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsADQANAA0ADQANAA0ADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAAQABAAEAAQAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArAAQABAANACsAKwBQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAB4AHgAeAB4AHgArACsAKwArACsAKwAEAAQABAAEAAQABAAEAA0ADQAeAB4AHgAeAB4AKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgANAA0ADQANACsAKwArACsAKwArACsAKwArACsAKwAeACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsASwBLAEsASwBLAEsASwBLAEsASwANAA0ADQANAFAABAAEAFAAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAeAA4AUAArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAADQANAB4ADQAEAAQABAAEAB4ABAAEAEsASwBLAEsASwBLAEsASwBLAEsAUAAOAFAADQANAA0AKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAANAA0AHgANAA0AHgAEACsAUABQAFAAUABQAFAAUAArAFAAKwBQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAA0AKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsABAAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQACsABAAEAFAABAAEAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABAArACsAUAArACsAKwArACsAKwAEACsAKwArACsAKwBQAFAAUABQAFAABAAEACsAKwAEAAQABAAEAAQABAAEACsAKwArAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwArACsABAAEAAQABAAEAAQABABQAFAAUABQAA0ADQANAA0AHgBLAEsASwBLAEsASwBLAEsASwBLAA0ADQArAB4ABABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAFAAUAAeAFAAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAArACsABAAEAAQABAAEAAQABAAEAAQADgANAA0AEwATAB4AHgAeAA0ADQANAA0ADQANAA0ADQANAA0ADQANAA0ADQANAFAAUABQAFAABAAEACsAKwAEAA0ADQAeAFAAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKwArACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBcAFwADQANAA0AKgBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAKwArAFAAKwArAFAAUABQAFAAUABQAFAAUAArAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQAKwAEAAQAKwArAAQABAAEAAQAUAAEAFAABAAEAA0ADQANACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAArACsABAAEAAQABAAEAAQABABQAA4AUAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAFAABAAEAAQABAAOAB4ADQANAA0ADQAOAB4ABAArACsAKwArACsAKwArACsAUAAEAAQABAAEAAQABAAEAAQABAAEAAQAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAA0ADQANAFAADgAOAA4ADQANACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEACsABAAEAAQABAAEAAQABAAEAFAADQANAA0ADQANACsAKwArACsAKwArACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwAOABMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAArACsAKwAEACsABAAEACsABAAEAAQABAAEAAQABABQAAQAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAKwBQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQAKwAEAAQAKwAEAAQABAAEAAQAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAaABoAGgAaAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsADQANAA0ADQANACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAASABIAEgAQwBDAEMAUABQAFAAUABDAFAAUABQAEgAQwBIAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAASABDAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwAJAAkACQAJAAkACQAJABYAEQArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABIAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwANAA0AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEAAQABAANACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAA0ADQANAB4AHgAeAB4AHgAeAFAAUABQAFAADQAeACsAKwArACsAKwArACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAANAA0AHgAeACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwAEAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAARwBHABUARwAJACsAKwArACsAKwArACsAKwArACsAKwAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACsAKwArACsAKwArACsAKwBXAFcAVwBXAFcAVwBXAFcAVwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUQBRAFEAKwArACsAKwArACsAKwArACsAKwArACsAKwBRAFEAUQBRACsAKwArACsAKwArACsAKwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArACsAHgAEAAQADQAEAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArAB4AHgAeAB4AHgAeAB4AKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAAQABAAEAAQABAAeAB4AHgAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAB4AHgAEAAQABAAEAAQABAAEAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQAHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwBQAFAAKwArAFAAKwArAFAAUAArACsAUABQAFAAUAArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAUAArAFAAUABQAFAAUABQAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAHgAeAFAAUABQAFAAUAArAFAAKwArACsAUABQAFAAUABQAFAAUAArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeACsAKwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4ABAAeAB4AHgAeAB4AHgAeAB4AHgAeAAQAHgAeAA0ADQANAA0AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAAQAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArAAQABAAEAAQABAAEAAQAKwAEAAQAKwAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwBQAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArABsAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArAB4AHgAeAB4ABAAEAAQABAAEAAQABABQACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArABYAFgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAGgBQAFAAUAAaAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAKwBQACsAKwBQACsAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwBQACsAUAArACsAKwArACsAKwBQACsAKwArACsAUAArAFAAKwBQACsAUABQAFAAKwBQAFAAKwBQACsAKwBQACsAUAArAFAAKwBQACsAUAArAFAAUAArAFAAKwArAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUAArAFAAUABQAFAAKwBQACsAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAUABQAFAAKwBQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8AJQAlACUAHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB4AHgAeACUAJQAlAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlAB4AHgAlACUAJQAlACUAHgAlACUAJQAlACUAIAAgACAAJQAlACAAJQAlACAAIAAgACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACEAIQAhACEAIQAlACUAIAAgACUAJQAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlACUAIAAlACUAJQAlACAAIAAgACUAIAAgACAAJQAlACUAJQAlACUAJQAgACUAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAlAB4AJQAeACUAJQAlACUAJQAgACUAJQAlACUAHgAlAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAgACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACAAIAAgACUAJQAlACAAIAAgACAAIAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABcAFwAXABUAFQAVAB4AHgAeAB4AJQAlACUAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAgACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAgACUAJQAgACUAJQAlACUAJQAlACUAJQAgACAAIAAgACAAIAAgACAAJQAlACUAJQAlACUAIAAlACUAJQAlACUAJQAlACUAJQAgACAAIAAgACAAIAAgACAAIAAgACUAJQAgACAAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAgACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAlACAAIAAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAgACAAIAAlACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwArAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACUAVwBXACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAA==",Dj=50,K4e=1,bie=2,vie=3,Q4e=4,Y4e=5,Hj=7,Pie=8,Ij=9,Bf=10,iU=11,Ej=12,rU=13,X4e=14,ES=15,nU=16,Nv=17,rS=18,q4e=19,Uj=20,aU=21,nS=22,mB=23,kC=24,wu=25,US=26,kS=27,NC=28,J4e=29,P5=30,Z4e=31,Lv=32,Vv=33,oU=34,sU=35,lU=36,Zw=37,cU=38,K6=39,Q6=40,gB=41,Fie=42,$4e=43,eSe=[9001,65288],Mie="!",co="×",Wv="÷",dU=_4e(G4e),Dg=[P5,lU],AU=[K4e,bie,vie,Y4e],Tie=[Bf,Pie],kj=[kS,US],tSe=AU.concat(Tie),Nj=[cU,K6,Q6,oU,sU],iSe=[ES,rU],rSe=function(t,e){e===void 0&&(e="strict");var i=[],r=[],n=[];return t.forEach(function(a,s){var l=dU.get(a);if(l>Dj?(n.push(!0),l-=Dj):n.push(!1),["normal","auto","loose"].indexOf(e)!==-1&&[8208,8211,12316,12448].indexOf(a)!==-1)return r.push(s),i.push(nU);if(l===Q4e||l===iU){if(s===0)return r.push(s),i.push(P5);var c=i[s-1];return tSe.indexOf(c)===-1?(r.push(r[s-1]),i.push(c)):(r.push(s),i.push(P5))}if(r.push(s),l===Z4e)return i.push(e==="strict"?aU:Zw);if(l===Fie||l===J4e)return i.push(P5);if(l===$4e)return a>=131072&&a<=196605||a>=196608&&a<=262141?i.push(Zw):i.push(P5);i.push(l)}),[r,i,n]},hB=function(t,e,i,r){var n=r[i];if(Array.isArray(t)?t.indexOf(n)!==-1:t===n)for(var a=i;a<=r.length;){a++;var s=r[a];if(s===e)return!0;if(s!==Bf)break}if(n===Bf)for(var a=i;a>0;){a--;var l=r[a];if(Array.isArray(t)?t.indexOf(l)!==-1:t===l)for(var c=i;c<=r.length;){c++;var s=r[c];if(s===e)return!0;if(s!==Bf)break}if(l!==Bf)break}return!1},Lj=function(t,e){for(var i=t;i>=0;){var r=e[i];if(r===Bf)i--;else return r}return 0},nSe=function(t,e,i,r,n){if(i[r]===0)return co;var a=r-1;if(Array.isArray(n)&&n[a]===!0)return co;var s=a-1,l=a+1,c=e[a],d=s>=0?e[s]:0,u=e[l];if(c===bie&&u===vie)return co;if(AU.indexOf(c)!==-1)return Mie;if(AU.indexOf(u)!==-1||Tie.indexOf(u)!==-1)return co;if(Lj(a,e)===Pie)return Wv;if(dU.get(t[a])===iU||(c===Lv||c===Vv)&&dU.get(t[l])===iU||c===Hj||u===Hj||c===Ij||[Bf,rU,ES].indexOf(c)===-1&&u===Ij||[Nv,rS,q4e,kC,NC].indexOf(u)!==-1||Lj(a,e)===nS||hB(mB,nS,a,e)||hB([Nv,rS],aU,a,e)||hB(Ej,Ej,a,e))return co;if(c===Bf)return Wv;if(c===mB||u===mB)return co;if(u===nU||c===nU)return Wv;if([rU,ES,aU].indexOf(u)!==-1||c===X4e||d===lU&&iSe.indexOf(c)!==-1||c===NC&&u===lU||u===Uj||Dg.indexOf(u)!==-1&&c===wu||Dg.indexOf(c)!==-1&&u===wu||c===kS&&[Zw,Lv,Vv].indexOf(u)!==-1||[Zw,Lv,Vv].indexOf(c)!==-1&&u===US||Dg.indexOf(c)!==-1&&kj.indexOf(u)!==-1||kj.indexOf(c)!==-1&&Dg.indexOf(u)!==-1||[kS,US].indexOf(c)!==-1&&(u===wu||[nS,ES].indexOf(u)!==-1&&e[l+1]===wu)||[nS,ES].indexOf(c)!==-1&&u===wu||c===wu&&[wu,NC,kC].indexOf(u)!==-1)return co;if([wu,NC,kC,Nv,rS].indexOf(u)!==-1)for(var m=a;m>=0;){var y=e[m];if(y===wu)return co;if([NC,kC].indexOf(y)!==-1)m--;else break}if([kS,US].indexOf(u)!==-1)for(var m=[Nv,rS].indexOf(c)!==-1?s:a;m>=0;){var y=e[m];if(y===wu)return co;if([NC,kC].indexOf(y)!==-1)m--;else break}if(cU===c&&[cU,K6,oU,sU].indexOf(u)!==-1||[K6,oU].indexOf(c)!==-1&&[K6,Q6].indexOf(u)!==-1||[Q6,sU].indexOf(c)!==-1&&u===Q6||Nj.indexOf(c)!==-1&&[Uj,US].indexOf(u)!==-1||Nj.indexOf(u)!==-1&&c===kS||Dg.indexOf(c)!==-1&&Dg.indexOf(u)!==-1||c===kC&&Dg.indexOf(u)!==-1||Dg.concat(wu).indexOf(c)!==-1&&u===nS&&eSe.indexOf(t[l])===-1||Dg.concat(wu).indexOf(u)!==-1&&c===rS)return co;if(c===gB&&u===gB){for(var h=i[a],x=1;h>0&&(h--,e[h]===gB);)x++;if(x%2!==0)return co}return c===Lv&&u===Vv?co:Wv},aSe=function(t,e){e||(e={lineBreak:"normal",wordBreak:"normal"});var i=rSe(t,e.lineBreak),r=i[0],n=i[1],a=i[2];(e.wordBreak==="break-all"||e.wordBreak==="break-word")&&(n=n.map(function(l){return[wu,P5,Fie].indexOf(l)!==-1?Zw:l}));var s=e.wordBreak==="keep-all"?a.map(function(l,c){return l&&t[c]>=19968&&t[c]<=40959}):void 0;return[r,n,s]},oSe=(function(){function t(e,i,r,n){this.codePoints=e,this.required=i===Mie,this.start=r,this.end=n}return t.prototype.slice=function(){return rc.apply(void 0,this.codePoints.slice(this.start,this.end))},t})(),sSe=function(t,e){var i=GM(t),r=aSe(i,e),n=r[0],a=r[1],s=r[2],l=i.length,c=0,d=0;return{next:function(){if(d>=l)return{done:!0,value:null};for(var u=co;d<l&&(u=nSe(i,a,n,++d,s))===co;);if(u!==co||d===l){var m=new oSe(i,u,c,d);return c=d,{value:m,done:!1}}return{done:!0,value:null}}}};const BF=10,Vj=47,yw=92,lSe=9,cSe=32,Ov=34,aS=61,dSe=35,ASe=36,uSe=37,_v=39,jv=40,oS=41,pSe=95,kA=45,mSe=33,gSe=60,hSe=62,fSe=64,ySe=91,CSe=93,xSe=61,SSe=123,zv=63,wSe=125,Wj=124,RSe=126,bSe=128,Oj=65533,fB=42,H5=43,vSe=44,PSe=58,FSe=59,$w=46,MSe=0,TSe=8,BSe=11,DSe=14,HSe=31,ISe=127,cm=-1,Bie=48,Die=97,Hie=101,ESe=102,USe=117,kSe=122,Iie=65,Eie=69,Uie=70,NSe=85,LSe=90,B0=t=>t>=Bie&&t<=57,VSe=t=>t>=55296&&t<=57343,LC=t=>B0(t)||t>=Iie&&t<=Uie||t>=Die&&t<=ESe,WSe=t=>t>=Die&&t<=kSe,OSe=t=>t>=Iie&&t<=LSe,_Se=t=>WSe(t)||OSe(t),jSe=t=>t>=bSe,Gv=t=>t===BF||t===lSe||t===cSe,DF=t=>_Se(t)||jSe(t)||t===pSe,_j=t=>DF(t)||B0(t)||t===kA,zSe=t=>t>=MSe&&t<=TSe||t===BSe||t>=DSe&&t<=HSe||t===ISe,Sf=(t,e)=>t!==yw?!1:e!==BF,Kv=(t,e,i)=>t===kA?DF(e)||Sf(e,i):DF(t)?!0:!!(t===yw&&Sf(t,e)),yB=(t,e,i)=>t===H5||t===kA?B0(e)?!0:e===$w&&B0(i):B0(t===$w?e:t),GSe=t=>{let e=0,i=1;(t[e]===H5||t[e]===kA)&&(t[e]===kA&&(i=-1),e++);const r=[];for(;B0(t[e]);)r.push(t[e++]);const n=r.length?parseInt(rc(...r),10):0;t[e]===$w&&e++;const a=[];for(;B0(t[e]);)a.push(t[e++]);const s=a.length,l=s?parseInt(rc(...a),10):0;(t[e]===Eie||t[e]===Hie)&&e++;let c=1;(t[e]===H5||t[e]===kA)&&(t[e]===kA&&(c=-1),e++);const d=[];for(;B0(t[e]);)d.push(t[e++]);const u=d.length?parseInt(rc(...d),10):0;return i*(n+l*Math.pow(10,-s))*Math.pow(10,c*u)},KSe={type:2},QSe={type:3},YSe={type:4},XSe={type:13},qSe={type:8},JSe={type:21},ZSe={type:9},$Se={type:10},ewe={type:11},twe={type:12},iwe={type:14},Qv={type:23},rwe={type:1},nwe={type:25},awe={type:24},owe={type:26},swe={type:27},lwe={type:28},cwe={type:29},dwe={type:31},uU={type:32};var cp,pU=(cp=class{static get(){return cp._pool.pop()||new cp}static release(e){cp._pool.length<cp.MAX_POOL_SIZE&&(e._reset(),cp._pool.push(e))}constructor(){this._value=[]}_reset(){this._value=[]}write(e){this._value=this._value.concat(GM(e))}read(){const e=[];let i=this.consumeToken();for(;i!==uU;)e.push(i),i=this.consumeToken();return e}consumeToken(){const e=this.consumeCodePoint();switch(e){case Ov:return this.consumeStringToken(Ov);case dSe:const i=this.peekCodePoint(0),r=this.peekCodePoint(1),n=this.peekCodePoint(2);if(_j(i)||Sf(r,n)){const u=Kv(i,r,n)?2:1;return{type:5,value:this.consumeName(),flags:u}}break;case ASe:if(this.peekCodePoint(0)===aS)return this.consumeCodePoint(),XSe;break;case _v:return this.consumeStringToken(_v);case jv:return KSe;case oS:return QSe;case fB:if(this.peekCodePoint(0)===aS)return this.consumeCodePoint(),iwe;break;case H5:if(yB(e,this.peekCodePoint(0),this.peekCodePoint(1)))return this.reconsumeCodePoint(e),this.consumeNumericToken();break;case vSe:return YSe;case kA:const a=e,s=this.peekCodePoint(0),l=this.peekCodePoint(1);if(yB(a,s,l))return this.reconsumeCodePoint(e),this.consumeNumericToken();if(Kv(a,s,l))return this.reconsumeCodePoint(e),this.consumeIdentLikeToken();if(s===kA&&l===hSe)return this.consumeCodePoint(),this.consumeCodePoint(),awe;break;case $w:if(yB(e,this.peekCodePoint(0),this.peekCodePoint(1)))return this.reconsumeCodePoint(e),this.consumeNumericToken();break;case Vj:if(this.peekCodePoint(0)===fB)for(this.consumeCodePoint();;){let u=this.consumeCodePoint();if(u===fB&&(u=this.consumeCodePoint(),u===Vj))return this.consumeToken();if(u===cm)return this.consumeToken()}break;case PSe:return owe;case FSe:return swe;case gSe:if(this.peekCodePoint(0)===mSe&&this.peekCodePoint(1)===kA&&this.peekCodePoint(2)===kA)return this.consumeCodePoint(),this.consumeCodePoint(),nwe;break;case fSe:if(Kv(this.peekCodePoint(0),this.peekCodePoint(1),this.peekCodePoint(2)))return{type:7,value:this.consumeName()};break;case ySe:return lwe;case yw:if(Sf(e,this.peekCodePoint(0)))return this.reconsumeCodePoint(e),this.consumeIdentLikeToken();break;case CSe:return cwe;case xSe:if(this.peekCodePoint(0)===aS)return this.consumeCodePoint(),qSe;break;case SSe:return ewe;case wSe:return twe;case USe:case NSe:const c=this.peekCodePoint(0),d=this.peekCodePoint(1);return c===H5&&(LC(d)||d===zv)&&(this.consumeCodePoint(),this.consumeUnicodeRangeToken()),this.reconsumeCodePoint(e),this.consumeIdentLikeToken();case Wj:if(this.peekCodePoint(0)===aS)return this.consumeCodePoint(),ZSe;if(this.peekCodePoint(0)===Wj)return this.consumeCodePoint(),JSe;break;case RSe:if(this.peekCodePoint(0)===aS)return this.consumeCodePoint(),$Se;break;case cm:return uU}return Gv(e)?(this.consumeWhiteSpace(),dwe):B0(e)?(this.reconsumeCodePoint(e),this.consumeNumericToken()):DF(e)?(this.reconsumeCodePoint(e),this.consumeIdentLikeToken()):{type:6,value:rc(e)}}consumeCodePoint(){const e=this._value.shift();return typeof e>"u"?-1:e}reconsumeCodePoint(e){this._value.unshift(e)}peekCodePoint(e){return e>=this._value.length?-1:this._value[e]}consumeUnicodeRangeToken(){const e=[];let i=this.consumeCodePoint();for(;LC(i)&&e.length<6;)e.push(i),i=this.consumeCodePoint();let r=!1;for(;i===zv&&e.length<6;)e.push(i),i=this.consumeCodePoint(),r=!0;if(r)return{type:30,start:parseInt(rc(...e.map(a=>a===zv?Bie:a)),16),end:parseInt(rc(...e.map(a=>a===zv?Uie:a)),16)};const n=parseInt(rc(...e),16);if(this.peekCodePoint(0)===kA&&LC(this.peekCodePoint(1))){this.consumeCodePoint(),i=this.consumeCodePoint();const a=[];for(;LC(i)&&a.length<6;)a.push(i),i=this.consumeCodePoint();return{type:30,start:n,end:parseInt(rc(...a),16)}}else return{type:30,start:n,end:n}}consumeIdentLikeToken(){const e=this.consumeName();return e.toLowerCase()==="url"&&this.peekCodePoint(0)===jv?(this.consumeCodePoint(),this.consumeUrlToken()):this.peekCodePoint(0)===jv?(this.consumeCodePoint(),{type:19,value:e}):{type:20,value:e}}consumeUrlToken(){const e=[];if(this.consumeWhiteSpace(),this.peekCodePoint(0)===cm)return{type:22,value:""};const i=this.peekCodePoint(0);if(i===_v||i===Ov){const r=this.consumeStringToken(this.consumeCodePoint());return r.type===0&&(this.consumeWhiteSpace(),this.peekCodePoint(0)===cm||this.peekCodePoint(0)===oS)?(this.consumeCodePoint(),{type:22,value:r.value}):(this.consumeBadUrlRemnants(),Qv)}for(;;){const r=this.consumeCodePoint();if(r===cm||r===oS)return{type:22,value:rc(...e)};if(Gv(r))return this.consumeWhiteSpace(),this.peekCodePoint(0)===cm||this.peekCodePoint(0)===oS?(this.consumeCodePoint(),{type:22,value:rc(...e)}):(this.consumeBadUrlRemnants(),Qv);if(r===Ov||r===_v||r===jv||zSe(r))return this.consumeBadUrlRemnants(),Qv;if(r===yw)if(Sf(r,this.peekCodePoint(0)))e.push(this.consumeEscapedCodePoint());else return this.consumeBadUrlRemnants(),Qv;else e.push(r)}}consumeWhiteSpace(){for(;Gv(this.peekCodePoint(0));)this.consumeCodePoint()}consumeBadUrlRemnants(){for(;;){const e=this.consumeCodePoint();if(e===oS||e===cm)return;Sf(e,this.peekCodePoint(0))&&this.consumeEscapedCodePoint()}}consumeStringSlice(e){let r="";for(;e>0;){const n=Math.min(5e4,e);r+=rc(...this._value.splice(0,n)),e-=n}return this._value.shift(),r}consumeStringToken(e){let i="",r=0;do{const n=this._value[r];if(n===cm||n===void 0||n===e)return i+=this.consumeStringSlice(r),{type:0,value:i};if(n===BF)return this._value.splice(0,r),rwe;if(n===yw){const a=this._value[r+1];a!==cm&&a!==void 0&&(a===BF?(i+=this.consumeStringSlice(r),r=-1,this._value.shift()):Sf(n,a)&&(i+=this.consumeStringSlice(r),i+=rc(this.consumeEscapedCodePoint()),r=-1))}r++}while(!0)}consumeNumber(){const e=[];let i=4,r=this.peekCodePoint(0);for((r===H5||r===kA)&&e.push(this.consumeCodePoint());B0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());r=this.peekCodePoint(0);let n=this.peekCodePoint(1);if(r===$w&&B0(n))for(e.push(this.consumeCodePoint(),this.consumeCodePoint()),i=8;B0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());r=this.peekCodePoint(0),n=this.peekCodePoint(1);const a=this.peekCodePoint(2);if((r===Eie||r===Hie)&&((n===H5||n===kA)&&B0(a)||B0(n)))for(e.push(this.consumeCodePoint(),this.consumeCodePoint()),i=8;B0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());return[GSe(e),i]}consumeNumericToken(){const[e,i]=this.consumeNumber(),r=this.peekCodePoint(0);return Kv(r,this.peekCodePoint(1),this.peekCodePoint(2))?{type:15,number:e,flags:i,unit:this.consumeName()}:r===uSe?(this.consumeCodePoint(),{type:16,number:e,flags:i}):{type:17,number:e,flags:i}}consumeEscapedCodePoint(){const e=this.consumeCodePoint();if(LC(e)){let i=rc(e);for(;LC(this.peekCodePoint(0))&&i.length<6;)i+=rc(this.consumeCodePoint());Gv(this.peekCodePoint(0))&&this.consumeCodePoint();const r=parseInt(i,16);return r===0||VSe(r)||r>1114111?Oj:r}return e===cm?Oj:e}consumeName(){let e="";for(;;){const i=this.consumeCodePoint();if(_j(i))e+=rc(i);else if(Sf(i,this.peekCodePoint(0)))e+=rc(this.consumeEscapedCodePoint());else return this.reconsumeCodePoint(i),e}}},cp._pool=[],cp.MAX_POOL_SIZE=40,cp),kie=class Y6{constructor(e){this._tokens=e}static create(e){const i=new pU;return i.write(e),new Y6(i.read())}static parseValue(e){return Y6.create(e).parseComponentValue()}static parseValues(e){return Y6.create(e).parseComponentValues()}parseComponentValue(){let e=this.consumeToken();for(;e.type===31;)e=this.consumeToken();if(e.type===32)throw new SyntaxError("Error parsing CSS component value, unexpected EOF");this.reconsumeToken(e);const i=this.consumeComponentValue();do e=this.consumeToken();while(e.type===31);if(e.type===32)return i;throw new SyntaxError("Error parsing CSS component value, multiple values found when expecting only one")}parseComponentValues(){const e=[];for(;;){const i=this.consumeComponentValue();if(i.type===32)return e;e.push(i)}}consumeComponentValue(){const e=this.consumeToken();switch(e.type){case 11:case 28:case 2:return this.consumeSimpleBlock(e.type);case 19:return this.consumeFunction(e)}return e}consumeSimpleBlock(e){const i={type:e,values:[]};let r=this.consumeToken();for(;;){if(r.type===32||uwe(r,e))return i;this.reconsumeToken(r),i.values.push(this.consumeComponentValue()),r=this.consumeToken()}}consumeFunction(e){const i={name:e.value,values:[],type:18};for(;;){const r=this.consumeToken();if(r.type===32||r.type===3)return i;this.reconsumeToken(r),i.values.push(this.consumeComponentValue())}}consumeToken(){const e=this._tokens.shift();return typeof e>"u"?uU:e}reconsumeToken(e){this._tokens.unshift(e)}};const Xm=t=>t.type===15,qc=t=>t.type===17,ca=t=>t.type===20,Awe=t=>t.type===0,eR=(t,e)=>ca(t)&&t.value===e,LR=t=>t.type!==31,$c=t=>t.type!==31&&t.type!==4,N1=t=>{const e=[];let i=[];return t.forEach(r=>{if(r.type===4){if(i.length===0)throw new Error("Error parsing function args, zero tokens for arg");e.push(i),i=[];return}r.type!==31&&i.push(r)}),i.length&&e.push(i),e},uwe=(t,e)=>e===11&&t.type===12||e===28&&t.type===29?!0:e===2&&t.type===3,pwe=/(\d+(?:\.\d+)?|[+\-*/()])/g,Nie=t=>{const e=t.match(pwe);if(!e)return NaN;const i=[],r=[],n={"+":1,"-":1,"*":2,"/":2};for(const s of e)if(/^\d+(?:\.\d+)?$/.test(s))i.push(parseFloat(s));else if(s==="(")r.push(s);else if(s===")"){for(;r.length&&r[r.length-1]!=="(";)i.push(r.pop());if(!r.length)return NaN;r.pop()}else{for(;r.length&&n[r[r.length-1]]>=n[s];)i.push(r.pop());r.push(s)}for(;r.length;){const s=r.pop();if(s==="(")return NaN;i.push(s)}const a=[];for(const s of i)if(typeof s=="number")a.push(s);else{const l=a.pop(),c=a.pop();if(c===void 0||l===void 0)return NaN;switch(s){case"+":a.push(c+l);break;case"-":a.push(c-l);break;case"*":a.push(c*l);break;case"/":a.push(l===0?NaN:c/l);break;default:return NaN}}return a.length===1?a[0]:NaN},Wl=(t,e,i)=>Math.min(Math.max(t,e),i),jA=(t,e)=>[t[0]*e[0]+t[1]*e[1]+t[2]*e[2],t[3]*e[0]+t[4]*e[1]+t[5]*e[2],t[6]*e[0]+t[7]*e[1]+t[8]*e[2]],c2=t=>jA([3.2409699419045226,-1.537383177570094,-.4986107602930034,-.9692436362808796,1.8759675015077202,.04155505740717559,.05563007969699366,-.20397695888897652,1.0569715142428786],t),mU=t=>jA([.41239079926595934,.357584339383878,.1804807884018343,.21263900587151027,.715168678767756,.07219231536073371,.01933081871559182,.11919477979462598,.9505321522496607],t),by=t=>t.map(e=>{const i=e<0?-1:1,r=Math.abs(e);return r>.0031308?i*(1.055*r**(1/2.4)-.055):12.92*e}),gU=t=>t.map(e=>{const i=e<0?-1:1,r=Math.abs(e);return r<=.04045?e/12.92:i*((r+.055)/1.055)**2.4}),mwe=t=>{const[e,i,r]=by(c2([t[0],t[1],t[2]]));return[e,i,r,t[3]]},gwe=t=>{const[e,i,r]=c2([t[0],t[1],t[2]]);return[Wl(Math.round(e*255),0,255),Wl(Math.round(i*255),0,255),Wl(Math.round(r*255),0,255),t[3]]},Jf=t=>t.type===17||t.type===15,as=t=>t.type===16||Jf(t),hwe=t=>t.type===18&&t.name==="calc",fwe=(t,e=0)=>{const i=r=>{let n="";for(const a of r)if(a.type!==31){if(a.type===18)if(a.name==="calc"){const s=i(a.values);if(s===null)return null;n+=`(${s})`}else return null;else if(a.type===17)n+=a.number.toString();else if(a.type===15)a.unit==="px"?n+=a.number.toString():a.unit==="rem"||a.unit==="em"?n+=(a.number*16).toString():n+=a.number.toString();else if(a.type===16)n+=(a.number/100*e).toString();else if(a.type===6){const s=a.value;s==="+"||s==="-"||s==="*"||s==="/"?n+=` ${s} `:s==="("?n+="(":s===")"&&(n+=")")}}return n};try{const r=i(t.values);if(r===null||r.trim()==="")return null;const n=Nie(r);if(typeof n=="number"&&!isNaN(n))return{type:17,number:n,flags:4}}catch{return null}return null},Lie=t=>t.length>1?[t[0],t[1]]:[t[0]],lc={type:17,number:0,flags:4},$g={type:16,number:50,flags:4},b1={type:16,number:100,flags:4},NS=(t,e,i)=>{const[r,n]=t;return[Gn(r,e),Gn(typeof n<"u"?n:r,i)]},Gn=(t,e)=>{if(t.type===16)return t.number/100*e;if(Xm(t))switch(t.unit){case"rem":case"em":return 16*t.number;default:return t.number}return t.number},Vie="deg",Wie="grad",Oie="rad",_ie="turn",E3={name:"angle",parse:(t,e)=>{if(e.type===15)switch(e.unit){case Vie:return Math.PI*e.number/180;case Wie:return Math.PI/200*e.number;case Oie:return e.number;case _ie:return Math.PI*2*e.number}throw new Error("Unsupported angle type")}},jie=t=>t.type===15&&(t.unit===Vie||t.unit===Wie||t.unit===Oie||t.unit===_ie),zie=t=>{switch(t.filter(ca).map(e=>e.value).join(" ")){case"to bottom right":case"to right bottom":case"left top":case"top left":return[lc,lc];case"to top":case"bottom":return gp(0);case"to bottom left":case"to left bottom":case"right top":case"top right":return[lc,b1];case"to right":case"left":return gp(90);case"to top left":case"to left top":case"right bottom":case"bottom right":return[b1,b1];case"to bottom":case"top":return gp(180);case"to top right":case"to right top":case"left bottom":case"bottom left":return[b1,lc];case"to left":case"right":return gp(270)}return 0},gp=t=>Math.PI*t/180,jf=t=>(255&t)===0,Vl=t=>{const e=255&t,i=255&t>>8,r=255&t>>16,n=255&t>>24;return e<255?`rgba(${n},${r},${i},${e/255})`:`rgb(${n},${r},${i})`},M1=(t,e,i,r)=>(t<<24|e<<16|i<<8|Math.round(r*255)<<0)>>>0,wf=(t,e)=>{if(t.type===17)return t.number;if(t.type===16){const i=e===3?1:255;return e===3?t.number/100*i:Math.round(t.number/100*i)}return 0},vy=t=>(t[0].type===20?t[0].value:"unknown")==="from",ywe=t=>M1(Wl(Math.round(t[0]*255),0,255),Wl(Math.round(t[1]*255),0,255),Wl(Math.round(t[2]*255),0,255),Wl(t[3],0,1)),hL=([t,e,i,r])=>{const n=by([t,e,i]);return M1(Wl(Math.round(n[0]*255),0,255),Wl(Math.round(n[1]*255),0,255),Wl(Math.round(n[2]*255),0,255),r)},VR=t=>{const e=c2([t[0],t[1],t[2]]);return hL([e[0],e[1],e[2],t[3]])},Cwe=(t,e)=>{if(vy(e.filter($c)))throw new Error("Relative color not supported for lab()");const[i,r,n,a]=KM(e),s=by(c2(XM([i,r,n])));return M1(Wl(Math.round(s[0]*255),0,255),Wl(Math.round(s[1]*255),0,255),Wl(Math.round(s[2]*255),0,255),a)},xwe=(t,e)=>{if(vy(e.filter($c)))throw new Error("Relative color not supported for oklab()");const[i,r,n,a]=KM(e),s=by(c2(YM([i,r,n])));return M1(Wl(Math.round(s[0]*255),0,255),Wl(Math.round(s[1]*255),0,255),Wl(Math.round(s[2]*255),0,255),a)},Swe=(t,e)=>{if(vy(e.filter($c)))throw new Error("Relative color not supported for oklch()");const[i,r,n,a]=Qie(e),s=by(c2(YM(QM([i,r,n]))));return M1(Wl(Math.round(s[0]*255),0,255),Wl(Math.round(s[1]*255),0,255),Wl(Math.round(s[2]*255),0,255),a)},wwe=(t,e)=>{if(vy(e.filter($c)))throw new Error("Relative color not supported for lch()");const[i,r,n,a]=Kie(e),s=by(c2(XM(QM([i,r,n]))));return M1(Wl(Math.round(s[0]*255),0,255),Wl(Math.round(s[1]*255),0,255),Wl(Math.round(s[2]*255),0,255),a)},Gie=(t,e)=>{const[i,r,n,a]=e.filter($c);return[(i.type===17?gp(i.number):E3.parse(t,i))/(Math.PI*2),as(r)?r.number/100:0,as(n)?n.number/100:0,typeof a<"u"&&as(a)?Gn(a,1):1]},jj=(t,e)=>{if(vy(e))throw new Error("Relative color not supported for hsl()");const[i,r,n,a]=Gie(t,e),s=Xie([i,r,n]);return M1(s[0]*255,s[1]*255,s[2]*255,r===0?1:a)},Kie=t=>{const e=t.filter($c);return[as(e[0])?e[0].number:0,as(e[1])?e[1].number:0,qc(e[2])||Xm(e[2])?e[2].number:0,typeof e[4]<"u"&&as(e[4])?Gn(e[4],1):1]},KM=t=>{const e=t.filter($c);return[e[0].type===16?e[0].number/100:qc(e[0])?e[0].number:0,e[1].type===16?e[1].number/100:qc(e[1])?e[1].number:0,qc(e[2])||Xm(e[2])?e[2].number:0,typeof e[4]<"u"&&as(e[4])?Gn(e[4],1):1]},Qie=t=>{const e=t.filter($c);return[e[0].type===16?e[0].number/100:qc(e[0])?e[0].number:0,e[1].type===16?e[1].number/100:qc(e[1])?e[1].number:0,qc(e[2])||Xm(e[2])?e[2].number:0,typeof e[4]<"u"&&as(e[4])?Gn(e[4],1):1]},Yie=t=>jA([1.0479297925449969,.022946870601609652,-.05019226628920524,.02962780877005599,.9904344267538799,-.017073799063418826,-.009243040646204504,.015055191490298152,.7518742814281371],t),fL=t=>jA([.955473421488075,-.02309845494876471,.06325924320057072,-.0283697093338637,1.0099953980813041,.021041441191917323,.012314014864481998,-.020507649298898964,1.330365926242124],t),CB=(t,e,i)=>(i<0&&(i+=1),i>=1&&(i-=1),i<1/6?(e-t)*i*6+t:i<1/2?e:i<2/3?(e-t)*6*(2/3-i)+t:t),Xie=([t,e,i])=>{if(e===0)return[i*255,i*255,i*255];const r=i<=.5?i*(e+1):i+e-i*e,n=i*2-r;return[CB(n,r,t+1/3),CB(n,r,t),CB(n,r,t-1/3)]},QM=([t,e,i])=>(e<0&&(e=0),isNaN(i)&&(i=0),[t,e*Math.cos(i*Math.PI/180),e*Math.sin(i*Math.PI/180)]),YM=t=>jA([1.2268798758459243,-.5578149944602171,.2813910456659647,-.0405757452148008,1.112286803280317,-.0717110580655164,-.0763729366746601,-.4214933324022432,1.5869240198367816],jA([1,.3963377773761749,.2158037573099136,1,-.1055613458156586,-.0638541728258133,1,-.0894841775298119,-1.2914855480194092],t).map(e=>e**3)),XM=t=>{const e=(t[0]+16)/116,i=t[1]/500+e,r=e-t[2]/200,n=24389/27,a=24/116,s=[(i>a?i**3:(116*i-16)/n)*.3457/.3585,t[0]>8?e**3:t[0]/n,(r>a?r**3:(116*r-16)/n)*.2958/.3585];return fL([s[0],s[1],s[2]])},Rwe=(t,e)=>{const i=e.filter($c);if(i.length===3){const[r,n,a]=i.map(wf),s=gU([r/255,n/255,a/255]),[l,c,d]=mU([s[0],s[1],s[2]]);return[l,c,d,1]}if(i.length===4){const[r,n,a,s]=i.map(wf),l=gU([r/255,n/255,a/255]),[c,d,u]=mU([l[0],l[1],l[2]]);return[c,d,u,s]}return[0,0,0,1]},bwe=(t,e)=>{const[i,r,n,a]=Gie(t,e),s=gU(Xie([i,r,n])),[l,c,d]=mU([s[0],s[1],s[2]]);return[l,c,d,a]},vwe=(t,e)=>{const[i,r,n,a]=KM(e),[s,l,c]=XM([i,r,n]);return[s,l,c,a]},Pwe=(t,e)=>{const[i,r,n,a]=Kie(e),[s,l,c]=XM(QM([i,r,n]));return[s,l,c,a]},Fwe=(t,e)=>{const[i,r,n,a]=Qie(e),[s,l,c]=YM(QM([i,r,n]));return[s,l,c,a]},Mwe=(t,e)=>{const[i,r,n,a]=KM(e),[s,l,c]=YM([i,r,n]);return[s,l,c,a]},Twe=t=>fL([t[0],t[1],t[2]]),zj=t=>t,Bwe=t=>{const[e,i,r]=Yie([t[0],t[2],t[3]]);return[e,i,r,t[3]]},Gj=t=>VR([t[0],t[1],t[2],t[3]]),Dwe=t=>{const e=Twe([t[0],t[1],t[2]]);return VR([e[0],e[1],e[2],t[3]])},Hwe=t=>jA([.4865709486482162,.26566769316909306,.1982172852343625,.2289745640697488,.6917385218365064,.079286914093745,0,.04511338185890264,1.043944368900976],t),Iwe=t=>jA([2.493496911941425,-.9313836179191239,-.40271078445071684,-.8294889695615747,1.7626640603183463,.023624685841943577,.03584583024378447,-.07617238926804182,.9568845240076872],t),Ewe=t=>t.map(e=>{const i=e<0?-1:1;return e*i<=.04045?e/12.92:i*((e+.055)/1.055)**2.4||0}),Uwe=t=>by(t),kwe=t=>{const e=Ewe([t[0],t[1],t[2]]);return Hwe([e[0],e[1],e[2]])},Nwe=t=>{const[e,i,r]=Uwe(Iwe([t[0],t[1],t[2]]));return[e,i,r,t[3]]},Lwe=t=>{const e=kwe([t[0],t[1],t[2]]);return VR([e[0],e[1],e[2],t[3]])},Vwe=t=>jA([2.0415879038107465,-.5650069742788596,-.34473135077832956,-.9692436362808795,1.8759675015077202,.04155505740717557,.013444280632031142,-.11836239223101838,1.0151749943912054],t),Wwe=t=>jA([.5766690429101305,.1855582379065463,.1882286462349947,.29734497525053605,.6273635662554661,.0752914584939978,.02703136138641234,.07068885253582723,.9913375368376388],t),Owe=t=>{const e=t.map(i=>(i<0?-1:1)*Math.abs(i)**2.19921875);return[e[0],e[1],e[2]]},_we=t=>{const e=t.map(i=>(i<0?-1:1)*Math.abs(i)**.4547069271758437);return[e[0],e[1],e[2]]},jwe=t=>{const[e,i,r]=_we(Vwe([t[0],t[1],t[2]]));return[e,i,r,t[3]]},zwe=t=>{const e=c2(Wwe(Owe([t[0],t[1],t[2]])));return hL([e[0],e[1],e[2],t[3]])},Gwe=t=>jA([.7977666449006423,.13518129740053308,.0313477341283922,.2880748288194013,.711835234241873,8993693872564e-17,0,0,.8251046025104602],t),Kwe=t=>jA([1.3457868816471583,-.25557208737979464,-.05110186497554526,-.5446307051249019,1.5082477428451468,.02052744743642139,0,0,1.2119675456389452],t),Qwe=t=>t.map(e=>e<16/512?e/16:e**1.8),Ywe=t=>t.map(e=>e>1/512?e**(1/1.8):e*16),Xwe=t=>{const e=Qwe([t[0],t[1],t[2]]);return fL(Gwe([e[0],e[1],e[2]]))},qwe=t=>{const[e,i,r]=Ywe(Kwe(Yie([t[0],t[1],t[2]])));return[e,i,r,t[3]]},Jwe=t=>{const e=Xwe([t[0],t[1],t[2]]);return VR([e[0],e[1],e[2],t[3]])},HF=1.09929682680944,qie=.018053968510807,Zwe=t=>t.map(function(e){return e<qie*4.5?e/4.5:Math.pow((e+HF-1)/HF,1/.45)}),$we=t=>t.map(function(e){return e>=qie?HF*Math.pow(e,.45)-(HF-1):4.5*e}),eRe=t=>jA([.6369580483012914,.14461690358620832,.1688809751641721,.2627002120112671,.6779980715188708,.05930171646986196,0,.028072693049087428,1.060985057710791],t),tRe=t=>jA([1.716651187971268,-.355670783776392,-.25336628137366,-.666684351832489,1.616481236634939,.0157685458139111,.017639857445311,-.042770613257809,.942103121235474],t),iRe=t=>{const e=Zwe([t[0],t[1],t[2]]);return eRe([e[0],e[1],e[2]])},rRe=t=>{const[e,i,r]=$we(tRe([t[0],t[1],t[2]]));return[e,i,r,t[3]]},nRe=t=>{const e=iRe([t[0],t[1],t[2]]);return VR([e[0],e[1],e[2],t[3]])},zf={name:"color",parse:(t,e)=>{if(e.type===18){const i=lRe[e.name];if(typeof i>"u")throw new Error(`Attempting to parse an unsupported color function "${e.name}"`);return i(t,e.values)}if(e.type===5){const[i,r,n,a]=Jie(e);return M1(i,r,n,a)}if(e.type===20){const i=Nm[e.value.toUpperCase()];if(typeof i<"u")return i}return Nm.TRANSPARENT}},Jie=t=>{if(t.value.length===3){const e=t.value.substring(0,1),i=t.value.substring(1,2),r=t.value.substring(2,3);return[parseInt(e+e,16),parseInt(i+i,16),parseInt(r+r,16),1]}if(t.value.length===4){const e=t.value.substring(0,1),i=t.value.substring(1,2),r=t.value.substring(2,3),n=t.value.substring(3,4);return[parseInt(e+e,16),parseInt(i+i,16),parseInt(r+r,16),parseInt(n+n,16)/255]}if(t.value.length===6){const e=t.value.substring(0,2),i=t.value.substring(2,4),r=t.value.substring(4,6);return[parseInt(e,16),parseInt(i,16),parseInt(r,16),1]}if(t.value.length===8){const e=t.value.substring(0,2),i=t.value.substring(2,4),r=t.value.substring(4,6),n=t.value.substring(6,8);return[parseInt(e,16),parseInt(i,16),parseInt(r,16),parseInt(n,16)/255]}return[0,0,0,1]},Kj=(t,e)=>{const i=e.filter($c);if(vy(i))throw new Error("Relative color not supported for rgb()");if(i.length===3){const[r,n,a]=i.map(wf);return M1(r,n,a,1)}if(i.length===4){const[r,n,a,s]=i.map(wf);return M1(r,n,a,s)}return i.length===5&&i[3].type===6&&i[3].value==="/"?M1(wf(i[0],0),wf(i[1],1),wf(i[2],2),wf(i[4],3)):0},aRe=(t,e)=>{const i=e.filter($c),r=i[0].type===20?i[0].value:"unknown";if(vy(i)){const n=(b,v)=>{if(qc(v))return v.number;const B=E=>E==="r"||E==="x"?0:E==="g"||E==="y"?1:2;if(ca(v))return b[B(v.value)];const D=E=>{const U=E.filter($c);let k="(";for(const I of U)k+=I.type===18&&I.name==="calc"?D(I.values):qc(I)?I.number:I.type===6||ca(I)?I.value:"";return k+=")",k};if(v.type===18){const E=v.values.filter($c);if(v.name==="calc")return Nie(D(E).replace(/r|x/,b[0].toString()).replace(/g|y/,b[1].toString()).replace(/b|z/,b[2].toString()))}return null},a=i[1].type===18?i[1].name:ca(i[1])||i[1].type===5?"rgb":"unknown",s=ca(i[2])?i[2].value:"unknown";let l=i[1].type===18?i[1].values:ca(i[1])?[i[1]]:[];if(ca(i[1])){if(typeof Nm[i[1].value.toUpperCase()]>"u")throw new Error("Attempting to use unknown color in relative color 'from'");{const b=Gx(t,i[1].value),v=255&b,B=255&b>>8,D=255&b>>16;l=[{type:17,number:255&b>>24,flags:1},{type:17,number:D,flags:1},{type:17,number:B,flags:1},{type:17,number:v>1?v/255:v,flags:1}]}}else if(i[1].type===5){const[b,v,B,D]=Jie(i[1]);l=[{type:17,number:b,flags:1},{type:17,number:v,flags:1},{type:17,number:B,flags:1},{type:17,number:D>1?D/255:D,flags:1}]}if(l.length===0)throw new Error("Attempting to use unknown color in relative color 'from'");if(s==="unknown")throw new Error("Attempting to use unknown colorspace in relative color 'to'");const c=oRe[a],d=sRe[s],u=Qj[s];if(typeof c>"u")throw new Error(`Attempting to parse an unsupported color space "${a}" for color() function`);if(typeof d>"u")throw new Error(`Attempting to parse an unsupported color space "${s}" for color() function`);const m=d(c(t,l)),y=n(m,i[3]),h=n(m,i[4]),x=n(m,i[5]),w=i.length>6&&i[6].type===6&&i[6].value==="/"&&qc(i[7])?i[7].number:1;if(y===null||h===null||x===null)throw new Error("Invalid relative color in color() function");return u([y,h,x,w])}else{const n=r,a=Qj[n];if(typeof a>"u")throw new Error(`Attempting to parse an unsupported color space "${n}" for color() function`);return a([qc(i[1])?i[1].number:0,qc(i[2])?i[2].number:0,qc(i[3])?i[3].number:0,i.length>4&&i[4].type===6&&i[4].value==="/"&&qc(i[5])?i[5].number:1])}},Qj={srgb:ywe,"srgb-linear":hL,"display-p3":Lwe,"a98-rgb":zwe,"prophoto-rgb":Jwe,xyz:Gj,"xyz-d50":Dwe,"xyz-d65":Gj,rec2020:nRe},oRe={rgb:Rwe,hsl:bwe,lab:vwe,lch:Pwe,oklab:Mwe,oklch:Fwe},sRe={srgb:mwe,"srgb-linear":gwe,"display-p3":Nwe,"a98-rgb":jwe,"prophoto-rgb":qwe,xyz:zj,"xyz-d50":Bwe,"xyz-d65":zj,rec2020:rRe},lRe={hsl:jj,hsla:jj,rgb:Kj,rgba:Kj,lch:wwe,oklch:Swe,oklab:xwe,lab:Cwe,color:aRe},Gx=(t,e)=>zf.parse(t,kie.create(e).parseComponentValue()),Nm={ALICEBLUE:4042850303,ANTIQUEWHITE:4209760255,AQUA:16777215,AQUAMARINE:2147472639,AZURE:4043309055,BEIGE:4126530815,BISQUE:4293182719,BLACK:255,BLANCHEDALMOND:4293643775,BLUE:65535,BLUEVIOLET:2318131967,BROWN:2771004159,BURLYWOOD:3736635391,CADETBLUE:1604231423,CHARTREUSE:2147418367,CHOCOLATE:3530104575,CORAL:4286533887,CORNFLOWERBLUE:1687547391,CORNSILK:4294499583,CRIMSON:3692313855,CYAN:16777215,DARKBLUE:35839,DARKCYAN:9145343,DARKGOLDENROD:3095837695,DARKGRAY:2846468607,DARKGREEN:6553855,DARKGREY:2846468607,DARKKHAKI:3182914559,DARKMAGENTA:2332068863,DARKOLIVEGREEN:1433087999,DARKORANGE:4287365375,DARKORCHID:2570243327,DARKRED:2332033279,DARKSALMON:3918953215,DARKSEAGREEN:2411499519,DARKSLATEBLUE:1211993087,DARKSLATEGRAY:793726975,DARKSLATEGREY:793726975,DARKTURQUOISE:13554175,DARKVIOLET:2483082239,DEEPPINK:4279538687,DEEPSKYBLUE:12582911,DIMGRAY:1768516095,DIMGREY:1768516095,DODGERBLUE:512819199,FIREBRICK:2988581631,FLORALWHITE:4294635775,FORESTGREEN:579543807,FUCHSIA:4278255615,GAINSBORO:3705462015,GHOSTWHITE:4177068031,GOLD:4292280575,GOLDENROD:3668254975,GRAY:2155905279,GREEN:8388863,GREENYELLOW:2919182335,GREY:2155905279,HONEYDEW:4043305215,HOTPINK:4285117695,INDIANRED:3445382399,INDIGO:1258324735,IVORY:4294963455,KHAKI:4041641215,LAVENDER:3873897215,LAVENDERBLUSH:4293981695,LAWNGREEN:2096890111,LEMONCHIFFON:4294626815,LIGHTBLUE:2916673279,LIGHTCORAL:4034953471,LIGHTCYAN:3774873599,LIGHTGOLDENRODYELLOW:4210742015,LIGHTGRAY:3553874943,LIGHTGREEN:2431553791,LIGHTGREY:3553874943,LIGHTPINK:4290167295,LIGHTSALMON:4288707327,LIGHTSEAGREEN:548580095,LIGHTSKYBLUE:2278488831,LIGHTSLATEGRAY:2005441023,LIGHTSLATEGREY:2005441023,LIGHTSTEELBLUE:2965692159,LIGHTYELLOW:4294959359,LIME:16711935,LIMEGREEN:852308735,LINEN:4210091775,MAGENTA:4278255615,MAROON:2147483903,MEDIUMAQUAMARINE:1724754687,MEDIUMBLUE:52735,MEDIUMORCHID:3126187007,MEDIUMPURPLE:2473647103,MEDIUMSEAGREEN:1018393087,MEDIUMSLATEBLUE:2070474495,MEDIUMSPRINGGREEN:16423679,MEDIUMTURQUOISE:1221709055,MEDIUMVIOLETRED:3340076543,MIDNIGHTBLUE:421097727,MINTCREAM:4127193855,MISTYROSE:4293190143,MOCCASIN:4293178879,NAVAJOWHITE:4292783615,NAVY:33023,OLDLACE:4260751103,OLIVE:2155872511,OLIVEDRAB:1804477439,ORANGE:4289003775,ORANGERED:4282712319,ORCHID:3664828159,PALEGOLDENROD:4008225535,PALEGREEN:2566625535,PALETURQUOISE:2951671551,PALEVIOLETRED:3681588223,PAPAYAWHIP:4293907967,PEACHPUFF:4292524543,PERU:3448061951,PINK:4290825215,PLUM:3718307327,POWDERBLUE:2967529215,PURPLE:2147516671,REBECCAPURPLE:1714657791,RED:4278190335,ROSYBROWN:3163525119,ROYALBLUE:1097458175,SADDLEBROWN:2336560127,SALMON:4202722047,SANDYBROWN:4104413439,SEAGREEN:780883967,SEASHELL:4294307583,SIENNA:2689740287,SILVER:3233857791,SKYBLUE:2278484991,SLATEBLUE:1784335871,SLATEGRAY:1887473919,SLATEGREY:1887473919,SNOW:4294638335,SPRINGGREEN:16744447,STEELBLUE:1182971135,TAN:3535047935,TEAL:8421631,THISTLE:3636451583,TOMATO:4284696575,TRANSPARENT:0,TURQUOISE:1088475391,VIOLET:4001558271,WHEAT:4125012991,WHITE:4294967295,WHITESMOKE:4126537215,YELLOW:4294902015,YELLOWGREEN:2597139199},cRe={name:"background-clip",initialValue:"border-box",prefix:!1,type:1,parse:(t,e)=>e.map(i=>{if(ca(i))switch(i.value){case"padding-box":return 1;case"content-box":return 2}return 0})},dRe={name:"background-color",initialValue:"transparent",prefix:!1,type:3,format:"color"},qM=(t,e)=>{const i=zf.parse(t,e[0]),r=e[1];return r&&as(r)?{color:i,stop:r}:{color:i,stop:null}},xB=(t,e)=>{const i=t[0],r=t[t.length-1];i.stop===null&&(i.stop=lc),r.stop===null&&(r.stop=b1);const n=[];let a=0;for(let l=0;l<t.length;l++){const c=t[l].stop;if(c!==null){const d=Gn(c,e);d>a?n.push(d):n.push(a),a=d}else n.push(null)}let s=null;for(let l=0;l<n.length;l++){const c=n[l];if(c===null)s===null&&(s=l);else if(s!==null){const d=l-s,u=(c-n[s-1])/(d+1);for(let m=1;m<=d;m++)n[s+m-1]=u*m;s=null}}return t.map(({color:l},c)=>({color:l,stop:Math.max(Math.min(1,n[c]/e),0)}))},ARe=(t,e,i)=>{const r=e/2,n=i/2,a=Gn(t[0],e)-r,s=n-Gn(t[1],i);return(Math.atan2(s,a)+Math.PI*2)%(Math.PI*2)},Yj=(t,e,i)=>{const r=typeof t=="number"?t:ARe(t,e,i),n=Math.abs(e*Math.sin(r))+Math.abs(i*Math.cos(r)),a=e/2,s=i/2,l=n/2,c=Math.sin(r-Math.PI/2)*l,d=Math.cos(r-Math.PI/2)*l;return[n,a-d,a+d,s-c,s+c]},u1=(t,e)=>Math.sqrt(t*t+e*e),Xj=(t,e,i,r,n)=>[[0,0],[0,e],[t,0],[t,e]].reduce((a,s)=>{const[l,c]=s,d=u1(i-l,r-c);return(n?d<a.optimumDistance:d>a.optimumDistance)?{optimumCorner:s,optimumDistance:d}:a},{optimumDistance:n?1/0:-1/0,optimumCorner:null}).optimumCorner,uRe=(t,e,i,r,n)=>{let a=0,s=0;switch(t.size){case 0:t.shape===0?a=s=Math.min(Math.abs(e),Math.abs(e-r),Math.abs(i),Math.abs(i-n)):t.shape===1&&(a=Math.min(Math.abs(e),Math.abs(e-r)),s=Math.min(Math.abs(i),Math.abs(i-n)));break;case 2:if(t.shape===0)a=s=Math.min(u1(e,i),u1(e,i-n),u1(e-r,i),u1(e-r,i-n));else if(t.shape===1){const l=Math.min(Math.abs(i),Math.abs(i-n))/Math.min(Math.abs(e),Math.abs(e-r)),[c,d]=Xj(r,n,e,i,!0);a=u1(c-e,(d-i)/l),s=l*a}break;case 1:t.shape===0?a=s=Math.max(Math.abs(e),Math.abs(e-r),Math.abs(i),Math.abs(i-n)):t.shape===1&&(a=Math.max(Math.abs(e),Math.abs(e-r)),s=Math.max(Math.abs(i),Math.abs(i-n)));break;case 3:if(t.shape===0)a=s=Math.max(u1(e,i),u1(e,i-n),u1(e-r,i),u1(e-r,i-n));else if(t.shape===1){const l=Math.max(Math.abs(i),Math.abs(i-n))/Math.max(Math.abs(e),Math.abs(e-r)),[c,d]=Xj(r,n,e,i,!1);a=u1(c-e,(d-i)/l),s=l*a}break}return Array.isArray(t.size)&&(a=Gn(t.size[0],r),s=t.size.length===2?Gn(t.size[1],n):a),[a,s]},Zie=(t,e)=>{let i=gp(180);const r=[];return N1(e).forEach((n,a)=>{if(a===0){const l=n[0];if(l.type===20&&l.value==="to"){i=zie(n);return}else if(jie(l)){i=E3.parse(t,l);return}}const s=qM(t,n);r.push(s)}),{angle:i,stops:r,type:1}},Yv=(t,e)=>{let i=gp(180);const r=[];return N1(e).forEach((n,a)=>{if(a===0){const l=n[0];if(l.type===20&&["top","left","right","bottom"].indexOf(l.value)!==-1){i=zie(n);return}else if(jie(l)){i=(E3.parse(t,l)+gp(270))%gp(360);return}}const s=qM(t,n);r.push(s)}),{angle:i,stops:r,type:1}},pRe=(t,e)=>{const i=gp(180),r=[];let n=1;const a=0,s=3,l=[];return N1(e).forEach((c,d)=>{const u=c[0];if(d===0){if(ca(u)&&u.value==="linear"){n=1;return}else if(ca(u)&&u.value==="radial"){n=2;return}}if(u.type===18){if(u.name==="from"){const m=zf.parse(t,u.values[0]);r.push({stop:lc,color:m})}else if(u.name==="to"){const m=zf.parse(t,u.values[0]);r.push({stop:b1,color:m})}else if(u.name==="color-stop"){const m=u.values.filter($c);if(m.length===2){const y=zf.parse(t,m[1]),h=m[0];qc(h)&&r.push({stop:{type:16,number:h.number*100,flags:h.flags},color:y})}}}}),n===1?{angle:(i+gp(180))%gp(360),stops:r,type:n}:{size:s,shape:a,stops:r,position:l,type:n}},$ie="closest-side",ere="farthest-side",tre="closest-corner",ire="farthest-corner",rre="circle",nre="ellipse",are="cover",ore="contain",mRe=(t,e)=>{let i=0,r=3;const n=[],a=[];return N1(e).forEach((s,l)=>{let c=!0;if(l===0){let d=!1;c=s.reduce((u,m)=>{if(d)if(ca(m))switch(m.value){case"center":return a.push($g),u;case"top":case"left":return a.push(lc),u;case"right":case"bottom":return a.push(b1),u}else(as(m)||Jf(m))&&a.push(m);else if(ca(m))switch(m.value){case rre:return i=0,!1;case nre:return i=1,!1;case"at":return d=!0,!1;case $ie:return r=0,!1;case are:case ere:return r=1,!1;case ore:case tre:return r=2,!1;case ire:return r=3,!1}else if(Jf(m)||as(m))return Array.isArray(r)||(r=[]),r.push(m),!1;return u},c)}if(c){const d=qM(t,s);n.push(d)}}),{size:r,shape:i,stops:n,position:a,type:2}},Xv=(t,e)=>{let i=0,r=3;const n=[],a=[];return N1(e).forEach((s,l)=>{let c=!0;if(l===0?c=s.reduce((d,u)=>{if(ca(u))switch(u.value){case"center":return a.push($g),!1;case"top":case"left":return a.push(lc),!1;case"right":case"bottom":return a.push(b1),!1}else if(as(u)||Jf(u))return a.push(u),!1;return d},c):l===1&&(c=s.reduce((d,u)=>{if(ca(u))switch(u.value){case rre:return i=0,!1;case nre:return i=1,!1;case ore:case $ie:return r=0,!1;case ere:return r=1,!1;case tre:return r=2,!1;case are:case ire:return r=3,!1}else if(Jf(u)||as(u))return Array.isArray(r)||(r=[]),r.push(u),!1;return d},c)),c){const d=qM(t,s);n.push(d)}}),{size:r,shape:i,stops:n,position:a,type:2}},sS=(t,e)=>({...Zie(t,e),type:3}),gRe=t=>t.type===1,hRe=t=>t.type===2,fRe=t=>t.type===3,JM={name:"image",parse:(t,e)=>{if(e.type===22){const i={url:e.value,type:0};return t.cache.addImage(e.value),i}if(e.type===18){const i=lre[e.name];if(typeof i>"u")throw new Error(`Attempting to parse an unsupported image function "${e.name}"`);return i(t,e.values)}throw new Error(`Unsupported image type ${e.type}`)}};function sre(t){return!(t.type===20&&t.value==="none")&&(t.type!==18||!!lre[t.name])}const lre={"linear-gradient":Zie,"-moz-linear-gradient":Yv,"-ms-linear-gradient":Yv,"-o-linear-gradient":Yv,"-webkit-linear-gradient":Yv,"radial-gradient":mRe,"-moz-radial-gradient":Xv,"-ms-radial-gradient":Xv,"-o-radial-gradient":Xv,"-webkit-radial-gradient":Xv,"-webkit-gradient":pRe,"repeating-linear-gradient":sS,"-webkit-repeating-linear-gradient":sS,"-moz-repeating-linear-gradient":sS,"-ms-repeating-linear-gradient":sS,"-o-repeating-linear-gradient":sS},yRe={name:"background-image",initialValue:"none",type:1,prefix:!1,skipCache:!0,parse:(t,e)=>{if(e.length===0)return[];const i=e[0];return i.type===20&&i.value==="none"?[]:e.filter(r=>$c(r)&&sre(r)).map(r=>JM.parse(t,r))}},CRe={name:"background-origin",initialValue:"border-box",prefix:!1,type:1,parse:(t,e)=>e.map(i=>{if(ca(i))switch(i.value){case"padding-box":return 1;case"content-box":return 2}return 0})},xRe={name:"background-position",initialValue:"0% 0%",type:1,prefix:!1,parse:(t,e)=>N1(e).map(i=>i.map(r=>hwe(r)?fwe(r,0):as(r)?r:null).filter(r=>r!==null)).map(Lie)},SRe={name:"background-repeat",initialValue:"repeat",prefix:!1,type:1,parse:(t,e)=>N1(e).map(i=>i.filter(ca).map(r=>r.value).join(" ")).map(wRe)},wRe=t=>{switch(t){case"no-repeat":return 1;case"repeat-x":case"repeat no-repeat":return 2;case"repeat-y":case"no-repeat repeat":return 3;default:return 0}},RRe={name:"background-size",initialValue:"0",prefix:!1,type:1,parse:(t,e)=>N1(e).map(i=>i.filter(bRe))},bRe=t=>ca(t)||as(t),ZM=t=>({name:`border-${t}-color`,initialValue:"transparent",prefix:!1,type:3,format:"color"}),vRe=ZM("top"),PRe=ZM("right"),FRe=ZM("bottom"),MRe=ZM("left"),$M=t=>({name:`border-${t}-radius`,initialValue:"0 0",prefix:!1,type:1,parse:(e,i)=>Lie(i.filter(as))}),TRe=$M("top-left"),BRe=$M("top-right"),DRe=$M("bottom-right"),HRe=$M("bottom-left"),e8=t=>({name:`border-${t}-style`,initialValue:"solid",prefix:!1,type:2,parse:(e,i)=>{switch(i){case"none":return 0;case"dashed":return 2;case"dotted":return 3;case"double":return 4}return 1}}),IRe=e8("top"),ERe=e8("right"),URe=e8("bottom"),kRe=e8("left"),t8=t=>({name:`border-${t}-width`,initialValue:"0",type:0,prefix:!1,parse:(e,i)=>Xm(i)?i.number:0}),NRe=t8("top"),LRe=t8("right"),VRe=t8("bottom"),WRe=t8("left"),hU={type:0},fU=t=>{const[e]=t;return e?ca(e)?e.value==="farthest-side"?"farthest-side":"closest-side":as(e)?e:"closest-side":"closest-side"},cre=t=>{let e=null,i=null;for(const r of t)if(ca(r))switch(r.value){case"left":e=lc;break;case"right":e=b1;break;case"top":i=lc;break;case"bottom":i=b1;break;case"center":e===null?e=$g:i===null&&(i=$g);break}else as(r)&&(e===null?e=r:i===null&&(i=r));return{cx:e??$g,cy:i??$g}},ORe=t=>{const e=[];for(const n of t)if(n.type!==31){if(ca(n)&&n.value==="round")break;as(n)&&e.push(n)}const i=e[0]??lc,r=e[1]??i;return{type:1,top:i,right:r,bottom:e[2]??i,left:e[3]??r}},_Re=t=>{const e=t.filter(LR),i=e.findIndex(a=>eR(a,"at")),r=i===-1?e:e.slice(0,i),n=i===-1?[]:e.slice(i+1);return{type:2,radius:fU(r),...cre(n)}},jRe=t=>{const e=t.filter(LR),i=e.findIndex(a=>eR(a,"at")),r=i===-1?e:e.slice(0,i),n=i===-1?[]:e.slice(i+1);return{type:3,rx:fU(r.slice(0,1)),ry:fU(r.slice(1,2)),...cre(n)}},zRe=t=>{const e=N1(t),i=[];for(const r of e){if(r.length===1&&ca(r[0]))continue;const n=r.filter(as);n.length>=2&&i.push([n[0],n[1]])}return{type:4,points:i}},GRe=t=>{const e=t.find(i=>i.type===0);return e?{type:5,d:e.value}:hU},KRe={name:"clip-path",initialValue:"none",prefix:!1,type:0,parse:(t,e)=>{if(ca(e)&&e.value==="none")return hU;if(e.type===18)switch(e.name){case"inset":return ORe(e.values);case"circle":return _Re(e.values);case"ellipse":return jRe(e.values);case"polygon":return zRe(e.values);case"path":return GRe(e.values)}return hU}},QRe={name:"color",initialValue:"transparent",prefix:!1,type:3,format:"color"},YRe={name:"direction",initialValue:"ltr",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"rtl":return 1;default:return 0}}},XRe={name:"display",initialValue:"inline-block",prefix:!1,type:1,parse:(t,e)=>e.filter(ca).reduce((i,r)=>i|qRe(r.value),0)},qRe=t=>{switch(t){case"block":case"-webkit-box":return 2;case"inline":return 4;case"run-in":return 8;case"flow":return 16;case"flow-root":return 32;case"table":return 64;case"flex":case"-webkit-flex":return 128;case"grid":case"-ms-grid":return 256;case"ruby":return 512;case"subgrid":return 1024;case"list-item":return 2048;case"table-row-group":return 4096;case"table-header-group":return 8192;case"table-footer-group":return 16384;case"table-row":return 32768;case"table-cell":return 65536;case"table-column-group":return 131072;case"table-column":return 262144;case"table-caption":return 524288;case"ruby-base":return 1048576;case"ruby-text":return 2097152;case"ruby-base-container":return 4194304;case"ruby-text-container":return 8388608;case"contents":return 16777216;case"inline-block":return 33554432;case"inline-list-item":return 67108864;case"inline-table":return 134217728;case"inline-flex":return 268435456;case"inline-grid":return 536870912}return 0},qj={name:"float",initialValue:"none",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"left":return 1;case"right":return 2;case"inline-start":return 3;case"inline-end":return 4}return 0}},JRe={name:"letter-spacing",initialValue:"0",prefix:!1,type:0,parse:(t,e)=>e.type===20&&e.value==="normal"?0:e.type===17||e.type===15?e.number:0},ZRe={name:"line-break",initialValue:"normal",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"strict":return"strict";default:return"normal"}}},$Re={name:"line-height",initialValue:"normal",prefix:!1,type:4},Jj=(t,e)=>ca(t)&&t.value==="normal"?1.2*e:t.type===17?e*t.number:as(t)?Gn(t,e):e,ebe={name:"list-style-image",initialValue:"none",type:0,prefix:!1,skipCache:!0,parse:(t,e)=>e.type===20&&e.value==="none"?null:JM.parse(t,e)},tbe={name:"list-style-position",initialValue:"outside",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"inside":return 0;default:return 1}}},yU={name:"list-style-type",initialValue:"none",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"disc":return 0;case"circle":return 1;case"square":return 2;case"decimal":return 3;case"cjk-decimal":return 4;case"decimal-leading-zero":return 5;case"lower-roman":return 6;case"upper-roman":return 7;case"lower-greek":return 8;case"lower-alpha":return 9;case"upper-alpha":return 10;case"arabic-indic":return 11;case"armenian":return 12;case"bengali":return 13;case"cambodian":return 14;case"cjk-earthly-branch":return 15;case"cjk-heavenly-stem":return 16;case"cjk-ideographic":return 17;case"devanagari":return 18;case"ethiopic-numeric":return 19;case"georgian":return 20;case"gujarati":return 21;case"gurmukhi":return 22;case"hebrew":return 52;case"hiragana":return 23;case"hiragana-iroha":return 24;case"japanese-formal":return 25;case"japanese-informal":return 26;case"kannada":return 27;case"katakana":return 28;case"katakana-iroha":return 29;case"khmer":return 30;case"korean-hangul-formal":return 31;case"korean-hanja-formal":return 32;case"korean-hanja-informal":return 33;case"lao":return 34;case"lower-armenian":return 35;case"malayalam":return 36;case"mongolian":return 37;case"myanmar":return 38;case"oriya":return 39;case"persian":return 40;case"simp-chinese-formal":return 41;case"simp-chinese-informal":return 42;case"tamil":return 43;case"telugu":return 44;case"thai":return 45;case"tibetan":return 46;case"trad-chinese-formal":return 47;case"trad-chinese-informal":return 48;case"upper-armenian":return 49;case"disclosure-open":return 50;case"disclosure-closed":return 51;default:return-1}}},i8=t=>({name:`margin-${t}`,initialValue:"0",prefix:!1,type:4}),ibe=i8("top"),rbe=i8("right"),nbe=i8("bottom"),abe=i8("left"),Zj={name:"overflow",initialValue:"visible",prefix:!1,type:1,parse:(t,e)=>e.filter(ca).map(i=>{switch(i.value){case"hidden":return 1;case"scroll":return 2;case"clip":return 3;case"auto":return 4;default:return 0}})},obe={name:"overflow-wrap",initialValue:"normal",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"break-word":return"break-word";default:return"normal"}}},r8=t=>({name:`padding-${t}`,initialValue:"0",prefix:!1,type:3,format:"length-percentage"}),sbe=r8("top"),lbe=r8("right"),cbe=r8("bottom"),dbe=r8("left"),Abe={name:"text-align",initialValue:"left",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"right":return 2;case"center":case"justify":return 1;default:return 0}}},ube={name:"position",initialValue:"static",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"relative":return 1;case"absolute":return 2;case"fixed":return 3;case"sticky":return 4}return 0}},pbe={name:"text-shadow",initialValue:"none",type:1,prefix:!1,parse:(t,e)=>e.length===1&&eR(e[0],"none")?[]:N1(e).map(i=>{const r={color:Nm.TRANSPARENT,offsetX:lc,offsetY:lc,blur:lc};let n=0;for(let a=0;a<i.length;a++){const s=i[a];Jf(s)?(n===0?r.offsetX=s:n===1?r.offsetY=s:r.blur=s,n++):r.color=zf.parse(t,s)}return r})},mbe={name:"text-transform",initialValue:"none",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"uppercase":return 2;case"lowercase":return 1;case"capitalize":return 3}return 0}},gbe={name:"transform",initialValue:"none",prefix:!0,type:0,parse:(t,e)=>{if(e.type===20&&e.value==="none")return null;if(e.type===18){const i=Cbe[e.name];if(typeof i>"u")throw new Error(`Attempting to parse an unsupported transform function "${e.name}"`);return i(t,e.values)}return null}},hbe=(t,e)=>{const i=e.filter(r=>r.type===17).map(r=>r.number);return i.length===6?i:null},fbe=(t,e)=>{const i=e.filter(d=>d.type===17).map(d=>d.number),[r,n,{},{},a,s,{},{},{},{},{},{},l,c]=i;return i.length===16?[r,n,a,s,l,c]:null},ybe=(t,e)=>{if(e.length!==1)return null;const i=e[0];let r=0;if(i.type===17&&i.number===0)r=0;else if(i.type===15)r=E3.parse(t,i);else return null;const n=Math.cos(r),a=Math.sin(r);return[n,a,-a,n,0,0]},Cbe={matrix:hbe,matrix3d:fbe,rotate:ybe},$j={type:16,number:50,flags:4},xbe=[$j,$j],Sbe={name:"transform-origin",initialValue:"50% 50%",prefix:!0,type:1,parse:(t,e)=>{const i=e.filter(as);return i.length!==2?xbe:[i[0],i[1]]}},wbe={name:"rotate",initialValue:"none",prefix:!1,type:0,parse:(t,e)=>e.type===20&&e.value==="none"?null:e.type===17&&e.number===0?0:e.type===15?E3.parse(t,e)*180/Math.PI:null},Rbe={name:"visibility",initialValue:"none",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"hidden":return 1;case"collapse":return 2;default:return 0}}},bbe={name:"word-break",initialValue:"normal",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"break-all":return"break-all";case"keep-all":return"keep-all";default:return"normal"}}},CU=t=>t!==0,vbe=t=>t===3||t===4,Pbe={name:"writing-mode",initialValue:"horizontal-tb",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"vertical-rl":return 1;case"vertical-lr":return 2;case"sideways-rl":return 3;case"sideways-lr":return 4;default:return 0}}},Fbe={name:"z-index",initialValue:"auto",prefix:!1,type:0,parse:(t,e)=>{if(e.type===20)return{auto:!0,order:0};if(qc(e))return{auto:!1,order:e.number};throw new Error("Invalid z-index number parsed")}},dre={name:"time",parse:(t,e)=>{if(e.type===15)switch(e.unit.toLowerCase()){case"s":return 1e3*e.number;case"ms":return e.number}throw new Error("Unsupported time type")}},Mbe={name:"opacity",initialValue:"1",type:0,prefix:!1,parse:(t,e)=>qc(e)?e.number:1},ez={name:"text-decoration-color",initialValue:"transparent",prefix:!1,type:3,format:"color"},tz={name:"text-decoration-line",initialValue:"none",prefix:!1,type:1,parse:(t,e)=>e.filter(ca).map(i=>{switch(i.value){case"underline":return 1;case"overline":return 2;case"line-through":return 3;case"none":return 4}return 0}).filter(i=>i!==0)},Tbe={name:"text-decoration-style",initialValue:"solid",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"double":return 1;case"dotted":return 2;case"dashed":return 3;case"wavy":return 4;default:return 0}}},Bbe={name:"text-decoration-thickness",initialValue:"auto",prefix:!1,type:0,parse:(t,e)=>{if(ca(e))switch(e.value){case"auto":return"auto";case"from-font":return"from-font"}return Xm(e)?e.number:"auto"}},Dbe={name:"text-underline-offset",initialValue:"auto",prefix:!1,type:0,parse:(t,e)=>ca(e)&&e.value==="auto"?"auto":Xm(e)?e.number:"auto"},Hbe={name:"font-family",initialValue:"",prefix:!1,type:1,parse:(t,e)=>{const i=[],r=[];return e.forEach(n=>{switch(n.type){case 20:case 0:i.push(n.value);break;case 17:i.push(n.number.toString());break;case 4:r.push(i.join(" ")),i.length=0;break}}),i.length&&r.push(i.join(" ")),r.map(n=>n.indexOf(" ")===-1?n:`'${n}'`)}},Ibe={name:"font-size",initialValue:"0",prefix:!1,type:3,format:"length"},Ebe={name:"font-weight",initialValue:"normal",type:0,prefix:!1,parse:(t,e)=>{if(qc(e))return e.number;if(ca(e))switch(e.value){case"bold":return 700;default:return 400}return 400}},Ube={name:"font-variant",initialValue:"none",type:1,prefix:!1,parse:(t,e)=>e.filter(ca).map(i=>i.value)},kbe={name:"font-style",initialValue:"normal",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"oblique":return"oblique";case"italic":return"italic";default:return"normal"}}},Jd=(t,e)=>(t&e)!==0,Nbe={name:"content",initialValue:"none",type:1,prefix:!1,parse:(t,e)=>{if(e.length===0)return[];const i=e[0];return i.type===20&&i.value==="none"?[]:e}},Are=(t,e)=>{const i=[],r=t.filter(LR);for(let n=0;n<r.length;n++){const a=r[n],s=r[n+1];if(a.type===20){const l=s&&qc(s)?s.number:e;i.push([a.value,l])}}return i},Lbe={name:"counter-increment",initialValue:"none",prefix:!0,type:1,parse:(t,e)=>{if(e.length===0)return null;const i=e[0];return i.type===20&&i.value==="none"?null:Are(e,1).map(([r,n])=>({counter:r,increment:n}))}},Vbe={name:"counter-reset",initialValue:"none",prefix:!0,type:1,parse:(t,e)=>e.length===0?[]:Are(e,0).filter(([i])=>i!=="none").map(([i,r])=>({counter:i,reset:r}))},Wbe={name:"duration",initialValue:"0s",prefix:!1,type:1,parse:(t,e)=>e.filter(Xm).map(i=>dre.parse(t,i))},Obe={name:"quotes",initialValue:"none",prefix:!0,type:1,parse:(t,e)=>{if(e.length===0)return null;const i=e[0];if(i.type===20&&i.value==="none")return null;const r=[],n=e.filter(Awe);if(n.length%2!==0)return null;for(let a=0;a<n.length;a+=2){const s=n[a].value,l=n[a+1].value;r.push({open:s,close:l})}return r}},iz=(t,e,i)=>{if(!t)return"";const r=t[Math.min(e,t.length-1)];return r?i?r.open:r.close:""},_be={name:"box-shadow",initialValue:"none",type:1,prefix:!1,parse:(t,e)=>e.length===1&&eR(e[0],"none")?[]:N1(e).map(i=>{const r={color:255,offsetX:lc,offsetY:lc,blur:lc,spread:lc,inset:!1};let n=0;for(let a=0;a<i.length;a++){const s=i[a];eR(s,"inset")?r.inset=!0:Jf(s)?(n===0?r.offsetX=s:n===1?r.offsetY=s:n===2?r.blur=s:r.spread=s,n++):r.color=zf.parse(t,s)}return r})},jbe={name:"paint-order",initialValue:"normal",prefix:!1,type:1,parse:(t,e)=>{const i=[0,1,2],r=[];return e.filter(ca).forEach(n=>{switch(n.value){case"stroke":r.push(1);break;case"fill":r.push(0);break;case"markers":r.push(2);break}}),i.forEach(n=>{r.indexOf(n)===-1&&r.push(n)}),r}},zbe={name:"-webkit-text-stroke-color",initialValue:"currentcolor",prefix:!1,type:3,format:"color"},Gbe={name:"-webkit-text-stroke-width",initialValue:"0",type:0,prefix:!1,parse:(t,e)=>Xm(e)?e.number:0},Kbe={name:"-webkit-line-clamp",initialValue:"none",prefix:!0,type:0,parse:(t,e)=>e.type===20&&e.value==="none"?0:e.type===17?Math.max(0,Math.floor(e.number)):0},Qbe={name:"object-fit",initialValue:"fill",prefix:!1,type:1,parse:(t,e)=>e.filter(ca).reduce((i,r)=>i|Ybe(r.value),0)},Ybe=t=>{switch(t){case"contain":return 2;case"cover":return 4;case"none":return 8;case"scale-down":return 16}return 0},Xbe={name:"text-overflow",initialValue:"clip",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"ellipsis":return 1;default:return 0}}},qbe={name:"image-rendering",initialValue:"auto",prefix:!1,type:2,parse:(t,e)=>{switch(e.toLowerCase()){case"crisp-edges":case"-webkit-crisp-edges":case"-moz-crisp-edges":return 1;case"pixelated":case"-webkit-optimize-contrast":return 2;case"smooth":case"high-quality":return 3;default:return 0}}},Qc={NORMAL:"normal",MULTIPLY:"multiply",SCREEN:"screen",OVERLAY:"overlay",DARKEN:"darken",LIGHTEN:"lighten",COLOR_DODGE:"color-dodge",COLOR_BURN:"color-burn",HARD_LIGHT:"hard-light",SOFT_LIGHT:"soft-light",DIFFERENCE:"difference",EXCLUSION:"exclusion",HUE:"hue",SATURATION:"saturation",COLOR:"color",LUMINOSITY:"luminosity"},Jbe=new Set(Object.values(Qc)),Zbe={name:"mix-blend-mode",initialValue:"normal",type:2,prefix:!1,parse:(t,e)=>Jbe.has(e)?e:Qc.NORMAL},$be={name:"filter",initialValue:"none",prefix:!1,type:1,parse:(t,e)=>{if(e.length===1&&e[0].type===20&&e[0].value==="none")return null;const i=[];for(const r of e)if(r.type===18){const n=r,a=eve(n.values);switch(n.name){case"blur":i.push(`blur(${a}px)`);break;case"brightness":case"contrast":case"invert":case"opacity":case"saturate":case"sepia":i.push(`${n.name}(${a})`);break;case"grayscale":i.push(`grayscale(${a})`);break;case"hue-rotate":i.push(`hue-rotate(${a}deg)`);break;case"drop-shadow":i.push(`drop-shadow(${a})`);break}}return i.length>0?i.join(" "):null}},eve=t=>{const e=[];for(const i of t)i.type!==31&&(i.type===15?e.push(`${i.number}${i.unit}`):i.type===17?e.push(`${i.number}`):i.type===16?e.push(`${i.number}%`):i.type===20?e.push(i.value):i.type===5&&e.push(`#${i.value}`));return e.join(" ")},tve={name:"font-variant-ligatures",initialValue:"normal",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"none":return 1;case"common-ligatures":return 2;case"no-common-ligatures":return 3;case"discretionary-ligatures":return 4;case"no-discretionary-ligatures":return 5;case"historical-ligatures":return 6;case"no-historical-ligatures":return 7;case"contextual":return 8;case"no-contextual":return 9;default:return 0}}},ive={name:"zoom",initialValue:"1",type:0,prefix:!1,parse:(t,e)=>e.type===16?Math.max(0,e.number/100):e.type===17?Math.max(0,e.number):1},rve={name:"object-position",initialValue:"50% 50%",prefix:!1,type:1,parse:(t,e)=>{const i=[];let r=0;for(;r<e.length&&i.length<2;){const n=e[r];if(ca(n))switch(n.value){case"left":case"top":i.push(lc);break;case"center":i.push($g);break;case"right":case"bottom":i.push(b1);break}else as(n)&&i.push(n);r++}for(;i.length<2;)i.push($g);return[i[0],i[1]]}},nve=new Set(Object.values({NORMAL:"normal",MULTIPLY:"multiply",SCREEN:"screen",OVERLAY:"overlay",DARKEN:"darken",LIGHTEN:"lighten",COLOR_DODGE:"color-dodge",COLOR_BURN:"color-burn",HARD_LIGHT:"hard-light",SOFT_LIGHT:"soft-light",DIFFERENCE:"difference",EXCLUSION:"exclusion",HUE:"hue",SATURATION:"saturation",COLOR:"color",LUMINOSITY:"luminosity"})),ave={name:"background-blend-mode",initialValue:"normal",prefix:!1,type:1,parse:(t,e)=>{const i=[],r=e.filter($c);for(const n of r)ca(n)&&nve.has(n.value)&&i.push(n.value);return i.length>0?i:["normal"]}},ove={name:"border-image-source",initialValue:"none",prefix:!1,type:1,skipCache:!0,parse:(t,e)=>{if(e.length===0)return null;const i=e.filter(r=>$c(r)&&sre(r));return i.length===0?null:JM.parse(t,i[0])}},sve=t=>{const e=[...t];return e.length===1?e.push(e[0],e[0],e[0]):e.length===2?e.push(e[0],e[1]):e.length===3&&e.push(e[1]),e.slice(0,4)},lve={name:"border-image-slice",initialValue:"100%",prefix:!1,type:1,parse:(t,e)=>{const i=e.filter(LR),r=[];let n=!1,a="percent";for(const u of i){if(ca(u)&&u.value==="fill"){n=!0;continue}u.type===17?(r.push(u.number),a="number"):u.type===16&&(r.push(u.number),a="percent")}const[s,l,c,d]=sve(r.length>0?r:[100]);return{top:s,right:l,bottom:c,left:d,fill:n,unit:a}}},cve=t=>{switch(t){case"repeat":return 1;case"round":return 2;case"space":return 3;default:return 0}},dve={name:"border-image-repeat",initialValue:"stretch",prefix:!1,type:1,parse:(t,e)=>{const i=e.filter(LR),r=[];for(const a of i)ca(a)&&r.push(cve(a.value));const n=r[0]??0;return{horizontal:n,vertical:r[1]??n}}},Ave={name:"box-decoration-break",initialValue:"slice",prefix:!1,type:2,parse:(t,e)=>{switch(e){case"clone":return 1;default:return 0}}};var uve=class{constructor(t){this.styles=t}get topColor(){return this.styles.borderTopColor}get rightColor(){return this.styles.borderRightColor}get bottomColor(){return this.styles.borderBottomColor}get leftColor(){return this.styles.borderLeftColor}get topStyle(){return this.styles.borderTopStyle}get rightStyle(){return this.styles.borderRightStyle}get bottomStyle(){return this.styles.borderBottomStyle}get leftStyle(){return this.styles.borderLeftStyle}get topWidth(){return this.styles.borderTopWidth}get rightWidth(){return this.styles.borderRightWidth}get bottomWidth(){return this.styles.borderBottomWidth}get leftWidth(){return this.styles.borderLeftWidth}get topLeftRadius(){return this.styles.borderTopLeftRadius}get topRightRadius(){return this.styles.borderTopRightRadius}get bottomRightRadius(){return this.styles.borderBottomRightRadius}get bottomLeftRadius(){return this.styles.borderBottomLeftRadius}get imageSource(){return this.styles.borderImageSource}get imageSlice(){return this.styles.borderImageSlice}get imageRepeat(){return this.styles.borderImageRepeat}get boxShadow(){return this.styles.boxShadow}},pve=class{constructor(t){this.styles=t}get color(){return this.styles.backgroundColor}get image(){return this.styles.backgroundImage}get clip(){return this.styles.backgroundClip}get origin(){return this.styles.backgroundOrigin}get position(){return this.styles.backgroundPosition}get repeat(){return this.styles.backgroundRepeat}get size(){return this.styles.backgroundSize}get blendMode(){return this.styles.backgroundBlendMode}},mve=class{constructor(t){this.styles=t}get family(){return this.styles.fontFamily}get size(){return this.styles.fontSize}get style(){return this.styles.fontStyle}get variant(){return this.styles.fontVariant}get weight(){return this.styles.fontWeight}get ligatures(){return this.styles.fontVariantLigatures}get color(){return this.styles.color}get letterSpacing(){return this.styles.letterSpacing}get lineHeight(){return this.styles.lineHeight}get textAlign(){return this.styles.textAlign}get textTransform(){return this.styles.textTransform}get textOverflow(){return this.styles.textOverflow}get textShadow(){return this.styles.textShadow}get textDecorationColor(){return this.styles.textDecorationColor}get textDecorationLine(){return this.styles.textDecorationLine}get textDecorationStyle(){return this.styles.textDecorationStyle}get textDecorationThickness(){return this.styles.textDecorationThickness}get textUnderlineOffset(){return this.styles.textUnderlineOffset}get wordBreak(){return this.styles.wordBreak}get lineBreak(){return this.styles.lineBreak}get overflowWrap(){return this.styles.overflowWrap}get writingMode(){return this.styles.writingMode}get direction(){return this.styles.direction}get webkitTextStrokeColor(){return this.styles.webkitTextStrokeColor}get webkitTextStrokeWidth(){return this.styles.webkitTextStrokeWidth}get webkitLineClamp(){return this.styles.webkitLineClamp}get paintOrder(){return this.styles.paintOrder}},gve=class{constructor(t){this.styles=t}get display(){return this.styles.display}get position(){return this.styles.position}get float(){return this.styles.float}get zIndex(){return this.styles.zIndex}get marginTop(){return this.styles.marginTop}get marginRight(){return this.styles.marginRight}get marginBottom(){return this.styles.marginBottom}get marginLeft(){return this.styles.marginLeft}get paddingTop(){return this.styles.paddingTop}get paddingRight(){return this.styles.paddingRight}get paddingBottom(){return this.styles.paddingBottom}get paddingLeft(){return this.styles.paddingLeft}get overflowX(){return this.styles.overflowX}get overflowY(){return this.styles.overflowY}get opacity(){return this.styles.opacity}get visibility(){return this.styles.visibility}get transform(){return this.styles.transform}get transformOrigin(){return this.styles.transformOrigin}get rotate(){return this.styles.rotate}get zoom(){return this.styles.zoom}get clipPath(){return this.styles.clipPath}get mixBlendMode(){return this.styles.mixBlendMode}get filter(){return this.styles.filter}get imageRendering(){return this.styles.imageRendering}get objectFit(){return this.styles.objectFit}get objectPosition(){return this.styles.objectPosition}get boxDecorationBreak(){return this.styles.boxDecorationBreak}get listStyleImage(){return this.styles.listStyleImage}get listStylePosition(){return this.styles.listStylePosition}get listStyleType(){return this.styles.listStyleType}get animationDuration(){return this.styles.animationDuration}isVisible(){return this.styles.isVisible()}isTransparent(){return this.styles.isTransparent()}isTransformed(){return this.styles.isTransformed()}isPositioned(){return this.styles.isPositioned()}isPositionedWithZIndex(){return this.styles.isPositionedWithZIndex()}isFloating(){return this.styles.isFloating()}isInlineLevel(){return this.styles.isInlineLevel()}},iy,hve=(iy=class{get border(){return this._border??(this._border=new uve(this))}get background(){return this._background??(this._background=new pve(this))}get font(){return this._font??(this._font=new mve(this))}get layout(){return this._layout??(this._layout=new gve(this))}constructor(e,i){const r=iy.standardProps;if(i.display==="none"){this.display=0;for(const[s,l]of r)s!=="display"&&(this[s]=HA(e,l,void 0));this.float=HA(e,qj,void 0),this.textDecorationColor=HA(e,ez,void 0),this.textDecorationLine=HA(e,tz,void 0);const a=HA(e,Zj,void 0);this.overflowX=a[0],this.overflowY=a[a.length>1?1:0];return}for(const[a,s,l]of r)this[a]=HA(e,s,i[l]);this.float=HA(e,qj,i.cssFloat),this.textDecorationColor=HA(e,ez,i.textDecorationColor??i.color),this.textDecorationLine=HA(e,tz,i.textDecorationLine??i.textDecoration);const n=HA(e,Zj,i.overflow);this.overflowX=n[0],this.overflowY=n[n.length>1?1:0]}isVisible(){return this.display>0&&this.opacity>0&&this.visibility===0}isTransparent(){return jf(this.backgroundColor)}isTransformed(){return this.transform!==null||this.rotate!==null}isPositioned(){return this.position!==0}isPositionedWithZIndex(){return this.isPositioned()&&!this.zIndex.auto}isFloating(){return this.float!==0}isInlineLevel(){return Jd(this.display,4)||Jd(this.display,33554432)||Jd(this.display,268435456)||Jd(this.display,536870912)||Jd(this.display,67108864)||Jd(this.display,134217728)}},iy.standardProps=[["animationDuration",Wbe,"animationDuration"],["backgroundClip",cRe,"backgroundClip"],["backgroundColor",dRe,"backgroundColor"],["backgroundImage",yRe,"backgroundImage"],["backgroundOrigin",CRe,"backgroundOrigin"],["backgroundPosition",xRe,"backgroundPosition"],["backgroundRepeat",SRe,"backgroundRepeat"],["backgroundSize",RRe,"backgroundSize"],["borderTopColor",vRe,"borderTopColor"],["borderRightColor",PRe,"borderRightColor"],["borderBottomColor",FRe,"borderBottomColor"],["borderLeftColor",MRe,"borderLeftColor"],["borderTopLeftRadius",TRe,"borderTopLeftRadius"],["borderTopRightRadius",BRe,"borderTopRightRadius"],["borderBottomRightRadius",DRe,"borderBottomRightRadius"],["borderBottomLeftRadius",HRe,"borderBottomLeftRadius"],["borderTopStyle",IRe,"borderTopStyle"],["borderRightStyle",ERe,"borderRightStyle"],["borderBottomStyle",URe,"borderBottomStyle"],["borderLeftStyle",kRe,"borderLeftStyle"],["borderTopWidth",NRe,"borderTopWidth"],["borderRightWidth",LRe,"borderRightWidth"],["borderBottomWidth",VRe,"borderBottomWidth"],["borderLeftWidth",WRe,"borderLeftWidth"],["boxShadow",_be,"boxShadow"],["clipPath",KRe,"clipPath"],["color",QRe,"color"],["direction",YRe,"direction"],["display",XRe,"display"],["fontFamily",Hbe,"fontFamily"],["fontSize",Ibe,"fontSize"],["fontStyle",kbe,"fontStyle"],["fontVariant",Ube,"fontVariant"],["fontWeight",Ebe,"fontWeight"],["letterSpacing",JRe,"letterSpacing"],["lineBreak",ZRe,"lineBreak"],["lineHeight",$Re,"lineHeight"],["listStyleImage",ebe,"listStyleImage"],["listStylePosition",tbe,"listStylePosition"],["listStyleType",yU,"listStyleType"],["marginTop",ibe,"marginTop"],["marginRight",rbe,"marginRight"],["marginBottom",nbe,"marginBottom"],["marginLeft",abe,"marginLeft"],["opacity",Mbe,"opacity"],["overflowWrap",obe,"overflowWrap"],["paddingTop",sbe,"paddingTop"],["paddingRight",lbe,"paddingRight"],["paddingBottom",cbe,"paddingBottom"],["paddingLeft",dbe,"paddingLeft"],["paintOrder",jbe,"paintOrder"],["position",ube,"position"],["textAlign",Abe,"textAlign"],["textDecorationStyle",Tbe,"textDecorationStyle"],["textDecorationThickness",Bbe,"textDecorationThickness"],["textUnderlineOffset",Dbe,"textUnderlineOffset"],["textShadow",pbe,"textShadow"],["textTransform",mbe,"textTransform"],["textOverflow",Xbe,"textOverflow"],["transform",gbe,"transform"],["transformOrigin",Sbe,"transformOrigin"],["rotate",wbe,"rotate"],["visibility",Rbe,"visibility"],["webkitTextStrokeColor",zbe,"webkitTextStrokeColor"],["webkitTextStrokeWidth",Gbe,"webkitTextStrokeWidth"],["webkitLineClamp",Kbe,"webkitLineClamp"],["wordBreak",bbe,"wordBreak"],["writingMode",Pbe,"writingMode"],["zIndex",Fbe,"zIndex"],["objectFit",Qbe,"objectFit"],["imageRendering",qbe,"imageRendering"],["mixBlendMode",Zbe,"mixBlendMode"],["filter",$be,"filter"],["fontVariantLigatures",tve,"fontVariantLigatures"],["zoom",ive,"zoom"],["objectPosition",rve,"objectPosition"],["backgroundBlendMode",ave,"backgroundBlendMode"],["borderImageSource",ove,"borderImageSource"],["borderImageSlice",lve,"borderImageSlice"],["borderImageRepeat",dve,"borderImageRepeat"],["boxDecorationBreak",Ave,"boxDecorationBreak"]],iy),fve=class{constructor(e,i){this.content=HA(e,Nbe,i.content),this.quotes=HA(e,Obe,i.quotes)}},rz=class{constructor(e,i){this.counterIncrement=HA(e,Lbe,i.counterIncrement),this.counterReset=HA(e,Vbe,i.counterReset)}};const nz=new Map,HA=(t,e,i)=>{const r=i!==null&&typeof i<"u"?i.toString():e.initialValue;let n=nz.get(e);if(n){const c=n.get(r);if(c!==void 0)return n.delete(r),n.set(r,c),c}const a=pU.get();a.write(r);const s=new kie(a.read());pU.release(a);const l=(()=>{switch(e.type){case 2:{const c=s.parseComponentValue();return e.parse(t,ca(c)?c.value:e.initialValue)}case 0:return e.parse(t,s.parseComponentValue());case 1:return e.parse(t,s.parseComponentValues());case 4:return s.parseComponentValue();case 3:switch(e.format){case"angle":return E3.parse(t,s.parseComponentValue());case"color":return zf.parse(t,s.parseComponentValue());case"image":return JM.parse(t,s.parseComponentValue());case"length":{const c=s.parseComponentValue();return Jf(c)?c:lc}case"length-percentage":{const c=s.parseComponentValue();return as(c)?c:lc}case"time":return dre.parse(t,s.parseComponentValue())}}})();if(n||(n=new Map,nz.set(e,n)),!(e.skipCache||e.type===3&&e.format==="image")){if(n.size>=200){const c=n.keys().next().value;n.delete(c)}n.set(r,l)}return l},I5=t=>t.nodeType===Node.ELEMENT_NODE,ure=t=>t.nodeType===Node.TEXT_NODE,E5=t=>typeof t.className=="object",tR=t=>I5(t)&&typeof t.style<"u"&&!E5(t),yve=t=>t.tagName==="INPUT",Cve=t=>t.tagName==="HTML",pre=t=>t.tagName==="svg",yL=t=>t.tagName==="BODY",mre=t=>t.tagName==="CANVAS",az=t=>t.tagName==="VIDEO",xU=t=>t.tagName==="IMG",gre=t=>t.tagName==="IFRAME",hre=t=>t.tagName==="STYLE",xve=t=>t.tagName==="SCRIPT",IF=t=>t.tagName==="TEXTAREA",EF=t=>t.tagName==="SELECT",LS=t=>t.tagName==="SLOT",Sve=t=>t.tagName==="LI",wve=t=>t.tagName==="OL",oz=t=>!E5(t)&&t.tagName.indexOf("-")>0,Rve=new Set(["IMG","VIDEO","AUDIO","CANVAS","IFRAME","INPUT","TEXTAREA","SELECT","BR","HR","META","LINK","BASE","COL","SOURCE","TRACK","WBR","AREA","PARAM","EMBED","OBJECT"]),bve=t=>!E5(t)&&!Rve.has(t.tagName),vve="data-html2canvas-debug",Pve=t=>{if(typeof t.getAttribute!="function")return 0;switch(t.getAttribute(vve)){case"all":return 1;case"clone":return 2;case"parse":return 3;case"render":return 4;default:return 0}},SU=(t,e)=>{const i=Pve(t);return i===1||e===i};var sz=class{static normalizeElement(t,e){const i={};return tR(t)&&(e.animationDuration.some(r=>r>0)&&(i.animationDuration=t.style.animationDuration,t.style.animationDuration="0s"),e.transform!==null&&(i.transform=t.style.transform,t.style.transform="translate(0, 0)"),e.rotate!==null&&(i.rotate=t.style.rotate,t.style.rotate="0deg",i.transform===void 0&&(i.transform=t.style.transform,t.style.transform="translate(0, 0)"))),i}static restoreElement(t,e){tR(t)&&(e.animationDuration!==void 0&&(t.style.animationDuration=e.animationDuration),e.transform!==void 0&&(t.style.transform=e.transform),e.rotate!==void 0&&(t.style.rotate=e.rotate))}},qm=class{constructor(e,i,r={}){if(this.context=e,this.textNodes=[],this.elements=[],this.createsStackingContext=!1,this.createsRealStackingContext=!1,this.isListOwner=!1,this.debugRender=!1,SU(i,3))debugger;this.styles=new hve(e,e.config.window.getComputedStyle(i,null)),r.normalizeDom!==!1&&tR(i)&&(this.originalStyles=sz.normalizeElement(i,this.styles),this.originalElement=i),this.bounds=zM(this.context,i),SU(i,4)&&(this.debugRender=!0)}restore(){this.originalStyles&&this.originalElement&&(sz.restoreElement(this.originalElement,this.originalStyles),this.originalStyles=void 0,this.originalElement=void 0)}restoreTree(){this.restore();for(const e of this.elements)e.restoreTree()}},Fve="AAAAAAAAAAAAEA4AGBkAAFAaAAACAAAAAAAIABAAGAAwADgACAAQAAgAEAAIABAACAAQAAgAEAAIABAACAAQAAgAEAAIABAAQABIAEQATAAIABAACAAQAAgAEAAIABAAVABcAAgAEAAIABAACAAQAGAAaABwAHgAgACIAI4AlgAIABAAmwCjAKgAsAC2AL4AvQDFAMoA0gBPAVYBWgEIAAgACACMANoAYgFkAWwBdAF8AX0BhQGNAZUBlgGeAaMBlQGWAasBswF8AbsBwwF0AcsBYwHTAQgA2wG/AOMBdAF8AekB8QF0AfkB+wHiAHQBfAEIAAMC5gQIAAsCEgIIAAgAFgIeAggAIgIpAggAMQI5AkACygEIAAgASAJQAlgCYAIIAAgACAAKBQoFCgUTBRMFGQUrBSsFCAAIAAgACAAIAAgACAAIAAgACABdAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABoAmgCrwGvAQgAbgJ2AggAHgEIAAgACADnAXsCCAAIAAgAgwIIAAgACAAIAAgACACKAggAkQKZAggAPADJAAgAoQKkAqwCsgK6AsICCADJAggA0AIIAAgACAAIANYC3gIIAAgACAAIAAgACABAAOYCCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAkASoB+QIEAAgACAA8AEMCCABCBQgACABJBVAFCAAIAAgACAAIAAgACAAIAAgACABTBVoFCAAIAFoFCABfBWUFCAAIAAgACAAIAAgAbQUIAAgACAAIAAgACABzBXsFfQWFBYoFigWKBZEFigWKBYoFmAWfBaYFrgWxBbkFCAAIAAgACAAIAAgACAAIAAgACAAIAMEFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAMgFCADQBQgACAAIAAgACAAIAAgACAAIAAgACAAIAO4CCAAIAAgAiQAIAAgACABAAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAD0AggACAD8AggACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIANYFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAMDvwAIAAgAJAIIAAgACAAIAAgACAAIAAgACwMTAwgACAB9BOsEGwMjAwgAKwMyAwsFYgE3A/MEPwMIAEUDTQNRAwgAWQOsAGEDCAAIAAgACAAIAAgACABpAzQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFIQUoBSwFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABtAwgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABMAEwACAAIAAgACAAIABgACAAIAAgACAC/AAgACAAyAQgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACACAAIAAwAAgACAAIAAgACAAIAAgACAAIAAAARABIAAgACAAIABQASAAIAAgAIABwAEAAjgCIABsAqAC2AL0AigDQAtwC+IJIQqVAZUBWQqVAZUBlQGVAZUBlQGrC5UBlQGVAZUBlQGVAZUBlQGVAXsKlQGVAbAK6wsrDGUMpQzlDJUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAfAKAAuZA64AtwCJALoC6ADwAAgAuACgA/oEpgO6AqsD+AAIAAgAswMIAAgACAAIAIkAuwP5AfsBwwPLAwgACAAIAAgACADRA9kDCAAIAOED6QMIAAgACAAIAAgACADuA/YDCAAIAP4DyQAIAAgABgQIAAgAXQAOBAgACAAIAAgACAAIABMECAAIAAgACAAIAAgACAD8AAQBCAAIAAgAGgQiBCoECAExBAgAEAEIAAgACAAIAAgACAAIAAgACAAIAAgACAA4BAgACABABEYECAAIAAgATAQYAQgAVAQIAAgACAAIAAgACAAIAAgACAAIAFoECAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAOQEIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAB+BAcACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAEABhgSMBAgACAAIAAgAlAQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAwAEAAQABAADAAMAAwADAAQABAAEAAQABAAEAAQABHATAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAdQMIAAgACAAIAAgACAAIAMkACAAIAAgAfQMIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACACFA4kDCAAIAAgACAAIAOcBCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAIcDCAAIAAgACAAIAAgACAAIAAgACAAIAJEDCAAIAAgACADFAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABgBAgAZgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAbAQCBXIECAAIAHkECAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABAAJwEQACjBKoEsgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAC6BMIECAAIAAgACAAIAAgACABmBAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAxwQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAGYECAAIAAgAzgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAigWKBYoFigWKBYoFigWKBd0FXwUIAOIF6gXxBYoF3gT5BQAGCAaKBYoFigWKBYoFigWKBYoFigWKBYoFigXWBIoFigWKBYoFigWKBYoFigWKBYsFEAaKBYoFigWKBYoFigWKBRQGCACKBYoFigWKBQgACAAIANEECAAIABgGigUgBggAJgYIAC4GMwaKBYoF0wQ3Bj4GigWKBYoFigWKBYoFigWKBYoFigWKBYoFigUIAAgACAAIAAgACAAIAAgAigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWLBf///////wQABAAEAAQABAAEAAQABAAEAAQAAwAEAAQAAgAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAQADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAUAAAAFAAUAAAAFAAUAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUAAQAAAAUABQAFAAUABQAFAAAAAAAFAAUAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAFAAUAAQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUABQAFAAAABwAHAAcAAAAHAAcABwAFAAEAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAcABwAFAAUAAAAAAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAAAAQABAAAAAAAAAAAAAAAFAAUABQAFAAAABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABwAHAAcAAAAHAAcAAAAAAAUABQAHAAUAAQAHAAEABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABwABAAUABQAFAAUAAAAAAAAAAAAAAAEAAQABAAEAAQABAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABQANAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAEAAQABAAEAAQABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAABQAHAAUABQAFAAAAAAAAAAcABQAFAAUABQAFAAQABAAEAAQABAAEAAQABAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUAAAAFAAUABQAFAAUAAAAFAAUABQAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAAAAAAAAAAAAUABQAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAUAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABwAHAAcABwAFAAcABwAAAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAUABwAHAAUABQAFAAUAAAAAAAcABwAAAAAABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAABQAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAABwAHAAcABQAFAAAAAAAAAAAABQAFAAAAAAAFAAUABQAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAFAAUABQAFAAUAAAAFAAUABwAAAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAFAAUABwAFAAUABQAFAAAAAAAHAAcAAAAAAAcABwAFAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABwAAAAAAAAAHAAcABwAAAAcABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAABQAHAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAcABwAAAAUABQAFAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABQAHAAcABQAHAAcAAAAFAAcABwAAAAcABwAFAAUAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAFAAcABwAFAAUABQAAAAUAAAAHAAcABwAHAAcABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAHAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAABwAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAUAAAAFAAAAAAAAAAAABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUABQAFAAUAAAAFAAUAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABwAFAAUABQAFAAUABQAAAAUABQAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABQAFAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABQAFAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAHAAUABQAFAAUABQAFAAUABwAHAAcABwAHAAcABwAHAAUABwAHAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABwAHAAcABwAFAAUABwAHAAcAAAAAAAAAAAAHAAcABQAHAAcABwAHAAcABwAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAHAAUABQAFAAUABQAFAAUAAAAFAAAABQAAAAAABQAFAAUABQAFAAUABQAFAAcABwAHAAcABwAHAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAUABQAFAAUABQAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABwAFAAcABwAHAAcABwAFAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAUABQAFAAUABwAHAAUABQAHAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABQAFAAcABwAHAAUABwAFAAUABQAHAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAUABQAFAAUABQAFAAUABQAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAcABQAFAAUABQAFAAUABQAAAAAAAAAAAAUAAAAAAAAAAAAAAAAABQAAAAAABwAFAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUAAAAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAABQAAAAAAAAAFAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAUABQAHAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAHAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABwAFAAUABQAFAAcABwAFAAUABwAHAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAcABwAFAAUABwAHAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAFAAUABQAAAAAABQAFAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAFAAcABwAAAAAAAAAAAAAABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAFAAcABwAFAAcABwAAAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAFAAUABQAAAAUABQAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABwAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABQAFAAUABQAFAAUABQAFAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAHAAcABQAHAAUABQAAAAAAAAAAAAAAAAAFAAAABwAHAAcABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAcABwAAAAAABwAHAAAAAAAHAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABwAHAAUABQAFAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABQAFAAUABQAFAAUABwAFAAcABwAFAAcABQAFAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABQAFAAUABQAAAAAABwAHAAcABwAFAAUABwAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAHAAUABQAFAAUABQAFAAUABQAHAAcABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAFAAcABwAFAAUABQAFAAUABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAcABwAFAAUABQAFAAcABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABQAHAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAAAAAAFAAUABwAHAAcABwAFAAAAAAAAAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABwAHAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAHAAUABQAFAAUABQAFAAUABwAFAAUABwAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAAAAAAAABQAAAAUABQAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAHAAcAAAAFAAUAAAAHAAcABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAAAAAAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAUABQAFAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAABQAFAAUABQAFAAUABQAAAAUABQAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAFAAUABQAFAAUADgAOAA4ADgAOAA4ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAAAAAAAAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAMAAwADAAMAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkAAAAAAAAAAAAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAAAAAAAAAAAAsADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwACwAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAADgAOAA4AAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAAAA4ADgAOAA4ADgAOAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAA4AAAAOAAAAAAAAAAAAAAAAAA4AAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAADgAAAAAAAAAAAA4AAAAOAAAAAAAAAAAADgAOAA4AAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4AAAAAAA4ADgAOAA4ADgAOAA4ADgAOAAAADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4AAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAOAA4ADgAOAA4ADgAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAAAAAAA=",lz="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",VS=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var qv=0;qv<lz.length;qv++)VS[lz.charCodeAt(qv)]=qv;var Mve=function(t){var e=t.length*.75,i=t.length,r,n=0,a,s,l,c;t[t.length-1]==="="&&(e--,t[t.length-2]==="="&&e--);var d=typeof ArrayBuffer<"u"&&typeof Uint8Array<"u"&&typeof Uint8Array.prototype.slice<"u"?new ArrayBuffer(e):new Array(e),u=Array.isArray(d)?d:new Uint8Array(d);for(r=0;r<i;r+=4)a=VS[t.charCodeAt(r)],s=VS[t.charCodeAt(r+1)],l=VS[t.charCodeAt(r+2)],c=VS[t.charCodeAt(r+3)],u[n++]=a<<2|s>>4,u[n++]=(s&15)<<4|l>>2,u[n++]=(l&3)<<6|c&63;return d},Tve=function(t){for(var e=t.length,i=[],r=0;r<e;r+=2)i.push(t[r+1]<<8|t[r]);return i},Bve=function(t){for(var e=t.length,i=[],r=0;r<e;r+=4)i.push(t[r+3]<<24|t[r+2]<<16|t[r+1]<<8|t[r]);return i},G5=5,CL=11,SB=2,Dve=CL-G5,fre=65536>>G5,wB=(1<<G5)-1,Hve=fre+(1024>>G5)+32,Ive=65536>>CL,Eve=(1<<Dve)-1,cz=function(t,e,i){return t.slice?t.slice(e,i):new Uint16Array(Array.prototype.slice.call(t,e,i))},Uve=function(t,e,i){return t.slice?t.slice(e,i):new Uint32Array(Array.prototype.slice.call(t,e,i))},kve=function(t,e){var i=Mve(t),r=Array.isArray(i)?Bve(i):new Uint32Array(i),n=Array.isArray(i)?Tve(i):new Uint16Array(i),a=24,s=cz(n,a/2,r[4]/2),l=r[5]===2?cz(n,(a+r[4])/2):Uve(r,Math.ceil((a+r[4])/4));return new Nve(r[0],r[1],r[2],r[3],s,l)},Nve=(function(){function t(e,i,r,n,a,s){this.initialValue=e,this.errorValue=i,this.highStart=r,this.highValueIndex=n,this.index=a,this.data=s}return t.prototype.get=function(e){var i;if(e>=0){if(e<55296||e>56319&&e<=65535)return i=this.index[e>>G5],i=(i<<SB)+(e&wB),this.data[i];if(e<=65535)return i=this.index[fre+(e-55296>>G5)],i=(i<<SB)+(e&wB),this.data[i];if(e<this.highStart)return i=Hve-Ive+(e>>CL),i=this.index[i],i+=e>>G5&Eve,i=this.index[i],i=(i<<SB)+(e&wB),this.data[i];if(e<=1114111)return this.data[this.highValueIndex]}return this.errorValue},t})(),dz="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",Lve=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var Jv=0;Jv<dz.length;Jv++)Lve[dz.charCodeAt(Jv)]=Jv;var Vve=1,RB=2,bB=3,Az=4,uz=5,Wve=7,pz=8,vB=9,PB=10,mz=11,gz=12,hz=13,fz=14,FB=15,Ove=function(t){for(var e=[],i=0,r=t.length;i<r;){var n=t.charCodeAt(i++);if(n>=55296&&n<=56319&&i<r){var a=t.charCodeAt(i++);(a&64512)===56320?e.push(((n&1023)<<10)+(a&1023)+65536):(e.push(n),i--)}else e.push(n)}return e},_ve=function(){for(var t=[],e=0;e<arguments.length;e++)t[e]=arguments[e];if(String.fromCodePoint)return String.fromCodePoint.apply(String,t);var i=t.length;if(!i)return"";for(var r=[],n=-1,a="";++n<i;){var s=t[n];s<=65535?r.push(s):(s-=65536,r.push((s>>10)+55296,s%1024+56320)),(n+1===i||r.length>16384)&&(a+=String.fromCharCode.apply(String,r),r.length=0)}return a},jve=kve(Fve),ip="×",MB="÷",zve=function(t){return jve.get(t)},Gve=function(t,e,i){var r=i-2,n=e[r],a=e[i-1],s=e[i];if(a===RB&&s===bB)return ip;if(a===RB||a===bB||a===Az||s===RB||s===bB||s===Az)return MB;if(a===pz&&[pz,vB,mz,gz].indexOf(s)!==-1||(a===mz||a===vB)&&(s===vB||s===PB)||(a===gz||a===PB)&&s===PB||s===hz||s===uz||s===Wve||a===Vve)return ip;if(a===hz&&s===fz){for(;n===uz;)n=e[--r];if(n===fz)return ip}if(a===FB&&s===FB){for(var l=0;n===FB;)l++,n=e[--r];if(l%2===0)return ip}return MB},Kve=function(t){var e=Ove(t),i=e.length,r=0,n=0,a=e.map(zve);return{next:function(){if(r>=i)return{done:!0,value:null};for(var s=ip;r<i&&(s=Gve(e,a,++r))===ip;);if(s!==ip||r===i){var l=_ve.apply(null,e.slice(n,r));return n=r,{value:l,done:!1}}return{done:!0,value:null}}}},Qve=function(t){for(var e=Kve(t),i=[],r;!(r=e.next()).done;)r.value&&i.push(r.value.slice());return i};const Yve=t=>{if(t.createRange){const i=t.createRange();if(i.getBoundingClientRect){const r=t.createElement("boundtest");r.style.height="123px",r.style.display="block",t.body.appendChild(r),i.selectNode(r);const n=i.getBoundingClientRect(),a=Math.round(n.height);if(t.body.removeChild(r),a===123)return!0}}return!1},Xve=t=>{const e=t.createElement("boundtest");e.style.width="50px",e.style.display="block",e.style.fontSize="12px",e.style.letterSpacing="0px",e.style.wordSpacing="0px",t.body.appendChild(e);const i=t.createRange();e.innerHTML=typeof"".repeat=="function"?"&#128104;".repeat(10):"";const r=e.firstChild,n=GM(r.data).map(c=>rc(c));let a=0,s={};const l=n.every((c,d)=>{i.setStart(r,a),i.setEnd(r,a+c.length);const u=i.getBoundingClientRect();a+=c.length;const m=u.x>s.x||u.y>s.y;return s=u,d===0?!0:m});return t.body.removeChild(e),l},qve=()=>typeof new Image().crossOrigin<"u",Jve=()=>typeof new XMLHttpRequest().responseType=="string",Zve=t=>{const e=new Image,i=t.createElement("canvas"),r=i.getContext("2d");if(!r)return!1;e.src="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg'></svg>";try{r.drawImage(e,0,0),i.toDataURL()}catch{return!1}return!0},yz=t=>t[0]===0&&t[1]===255&&t[2]===0&&t[3]===255,$ve=t=>{const e=t.createElement("canvas"),i=100;e.width=i,e.height=i;const r=e.getContext("2d");if(!r)return Promise.reject(new Error("Failed to get 2D rendering context"));r.fillStyle="rgb(0, 255, 0)",r.fillRect(0,0,i,i);const n=new Image,a=e.toDataURL();n.src=a;const s=wU(i,i,0,0,n);return r.fillStyle="red",r.fillRect(0,0,i,i),RU(s).then(l=>{r.drawImage(l,0,0);const c=r.getImageData(0,0,i,i).data;r.fillStyle="red",r.fillRect(0,0,i,i);const d=t.createElement("div");return d.style.backgroundImage=`url(${a})`,d.style.height=`${i}px`,yz(c)?RU(wU(i,i,0,0,d)):Promise.reject(new Error("ForeignObject rendering not supported"))}).then(l=>(r.drawImage(l,0,0),yz(r.getImageData(0,0,i,i).data))).catch(()=>!1)},wU=(t,e,i,r,n)=>{const a="http://www.w3.org/2000/svg",s=document.createElementNS(a,"svg"),l=document.createElementNS(a,"foreignObject");return s.setAttributeNS(null,"width",t.toString()),s.setAttributeNS(null,"height",e.toString()),l.setAttributeNS(null,"width","100%"),l.setAttributeNS(null,"height","100%"),l.setAttributeNS(null,"x",i.toString()),l.setAttributeNS(null,"y",r.toString()),l.setAttributeNS(null,"externalResourcesRequired","true"),s.appendChild(l),l.appendChild(n),s},RU=t=>new Promise((e,i)=>{const r=new Image;r.onload=()=>e(r),r.onerror=i,r.src=`data:image/svg+xml;charset=utf-8,${encodeURIComponent(new XMLSerializer().serializeToString(t))}`}),Yd={get SUPPORT_RANGE_BOUNDS(){const t=Yve(document);return Object.defineProperty(Yd,"SUPPORT_RANGE_BOUNDS",{value:t}),t},get SUPPORT_WORD_BREAKING(){const t=Yd.SUPPORT_RANGE_BOUNDS&&Xve(document);return Object.defineProperty(Yd,"SUPPORT_WORD_BREAKING",{value:t}),t},get SUPPORT_SVG_DRAWING(){const t=Zve(document);return Object.defineProperty(Yd,"SUPPORT_SVG_DRAWING",{value:t}),t},get SUPPORT_FOREIGNOBJECT_DRAWING(){const t=typeof Array.from=="function"&&typeof window.fetch=="function"?$ve(document):Promise.resolve(!1);return Object.defineProperty(Yd,"SUPPORT_FOREIGNOBJECT_DRAWING",{value:t}),t},get SUPPORT_CORS_IMAGES(){const t=qve();return Object.defineProperty(Yd,"SUPPORT_CORS_IMAGES",{value:t}),t},get SUPPORT_RESPONSE_TYPE(){const t=Jve();return Object.defineProperty(Yd,"SUPPORT_RESPONSE_TYPE",{value:t}),t},get SUPPORT_CORS_XHR(){const t="withCredentials"in new XMLHttpRequest;return Object.defineProperty(Yd,"SUPPORT_CORS_XHR",{value:t}),t},get SUPPORT_NATIVE_TEXT_SEGMENTATION(){const t=!!(typeof Intl<"u"&&Intl.Segmenter);return Object.defineProperty(Yd,"SUPPORT_NATIVE_TEXT_SEGMENTATION",{value:t}),t}};var K5=class{constructor(e,i){this.text=e,this.bounds=i}};const ePe=(t,e,i,r)=>{const n=rPe(e,i),a=[];let s=0;return n.forEach(l=>{if(i.textDecorationLine.length||l.trim().length>0)if(Yd.SUPPORT_RANGE_BOUNDS){const c=Cz(r,s,l.length).getClientRects();if(c.length>1){const d=Kx(l);let u=0;d.forEach(m=>{a.push(new K5(m,ph.fromDOMRectList(t,Cz(r,u+s,m.length).getClientRects()))),u+=m.length})}else a.push(new K5(l,ph.fromDOMRectList(t,c)))}else{const c=r.splitText(l.length);a.push(new K5(l,tPe(t,r))),r=c}else Yd.SUPPORT_RANGE_BOUNDS||(r=r.splitText(l.length));s+=l.length}),a},tPe=(t,e)=>{const i=e.ownerDocument;if(i){const r=i.createElement("html2canvaswrapper");r.appendChild(e.cloneNode(!0));const n=e.parentNode;if(n){n.replaceChild(r,e);const a=zM(t,r);return r.firstChild&&n.replaceChild(r.firstChild,r),a}}return ph.EMPTY},Cz=(t,e,i)=>{const r=t.ownerDocument;if(!r)throw new Error("Node has no owner document");const n=r.createRange();return n.setStart(t,e),n.setEnd(t,e+i),n},Kx=t=>{if(Yd.SUPPORT_NATIVE_TEXT_SEGMENTATION){const e=new Intl.Segmenter(void 0,{granularity:"grapheme"});return Array.from(e.segment(t)).map(i=>i.segment)}return Qve(t)},iPe=(t,e)=>{if(Yd.SUPPORT_NATIVE_TEXT_SEGMENTATION){const i=new Intl.Segmenter(void 0,{granularity:"word"});return Array.from(i.segment(t)).map(r=>r.segment)}return aPe(t,e)},rPe=(t,e)=>CU(e.writingMode)||e.letterSpacing!==0?Kx(t):iPe(t,e),nPe=[32,160,4961,65792,65793,4153,4241],aPe=(t,e)=>{const i=sSe(t,{lineBreak:e.lineBreak,wordBreak:e.overflowWrap==="break-word"?"break-word":e.wordBreak}),r=[];let n;for(;!(n=i.next()).done;)if(n.value){const a=GM(n.value.slice());let s="";a.forEach(l=>{nPe.indexOf(l)===-1?s+=rc(l):(s.length&&r.push(s),r.push(rc(l)),s="")}),s.length&&r.push(s)}return r};var oPe=class{constructor(e,i,r){this.text=sPe(i.data,r.textTransform),this.text.length!==i.data.length&&(i.data=this.text),this.textBounds=ePe(e,this.text,r,i)}};const sPe=(t,e)=>{switch(e){case 1:return t.toLowerCase();case 3:return t.replace(lPe,cPe);case 2:return t.toUpperCase();default:return t}},lPe=/(^|\s|:|-|\(|\))([a-z])/g,cPe=(t,e,i)=>t.length>0?e+i.toUpperCase():t;var yre=class extends qm{constructor(e,i){super(e,i),this.src=i.currentSrc||i.src,this.intrinsicWidth=i.naturalWidth,this.intrinsicHeight=i.naturalHeight,this.context.cache.addImage(this.src)}},Cre=class extends qm{constructor(e,i){super(e,i),this.canvas=i,this.intrinsicWidth=i.width,this.intrinsicHeight=i.height}},xre=class extends qm{constructor(e,i){super(e,i);const r=new XMLSerializer,n=zM(e,i);i.setAttribute("width",`${n.width}px`),i.setAttribute("height",`${n.height}px`),this.svg=`data:image/svg+xml,${encodeURIComponent(r.serializeToString(i))}`,this.intrinsicWidth=i.width.baseVal.value,this.intrinsicHeight=i.height.baseVal.value,this.context.cache.addImage(this.svg)}},Sre=class extends qm{constructor(e,i){super(e,i),this.value=i.value}},bU=class extends qm{constructor(e,i){super(e,i),this.start=i.start,this.reversed=typeof i.reversed=="boolean"&&i.reversed===!0}};const dPe=[{type:15,flags:0,unit:"px",number:3}],APe=[{type:16,flags:0,number:50}],uPe=t=>t.width>t.height?new ph(t.left+(t.width-t.height)/2,t.top,t.height,t.height):t.width<t.height?new ph(t.left,t.top+(t.height-t.width)/2,t.width,t.width):t,pPe=t=>{const e=t.type==="password"?new Array(t.value.length+1).join("•"):t.value;return e.length===0?t.placeholder||"":e},mPe=t=>t.value.length===0&&!!t.placeholder,gPe="checkbox",hPe="radio",xz=707406591,fPe=1970632191;var Cw=class extends qm{constructor(e,i){switch(super(e,i),this.type=i.type.toLowerCase(),this.checked=i.checked,this.value=pPe(i),this.isPlaceholder=mPe(i),(this.type==="checkbox"||this.type==="radio")&&(this.styles.backgroundColor=3739148031,this.styles.borderTopColor=this.styles.borderRightColor=this.styles.borderBottomColor=this.styles.borderLeftColor=2779096575,this.styles.borderTopWidth=this.styles.borderRightWidth=this.styles.borderBottomWidth=this.styles.borderLeftWidth=1,this.styles.borderTopStyle=this.styles.borderRightStyle=this.styles.borderBottomStyle=this.styles.borderLeftStyle=1,this.styles.backgroundClip=[0],this.styles.backgroundOrigin=[0],this.bounds=uPe(this.bounds)),this.type){case gPe:this.styles.borderTopRightRadius=this.styles.borderTopLeftRadius=this.styles.borderBottomRightRadius=this.styles.borderBottomLeftRadius=dPe;break;case hPe:this.styles.borderTopRightRadius=this.styles.borderTopLeftRadius=this.styles.borderBottomRightRadius=this.styles.borderBottomLeftRadius=APe;break}}},wre=class extends qm{constructor(e,i){super(e,i);const r=i.options[i.selectedIndex||0];this.value=r&&r.text||""}},Rre=class extends qm{constructor(e,i){super(e,i),this.value=i.value}},bre=class extends qm{constructor(e,i,r){super(e,i),this.src=i.src,this.width=parseInt(i.width,10)||0,this.height=parseInt(i.height,10)||0,this.backgroundColor=this.styles.backgroundColor,this.parseTreeFn=r;try{if(i.contentWindow&&i.contentWindow.document&&i.contentWindow.document.documentElement&&this.parseTreeFn){this.tree=this.parseTreeFn(e,i.contentWindow.document.documentElement);const n=i.contentWindow.document.documentElement?Gx(e,getComputedStyle(i.contentWindow.document.documentElement).backgroundColor):Nm.TRANSPARENT,a=i.contentWindow.document.body?Gx(e,getComputedStyle(i.contentWindow.document.body).backgroundColor):Nm.TRANSPARENT;this.backgroundColor=jf(n)?jf(a)?this.styles.backgroundColor:a:n}}catch{}}};const yPe=["OL","UL","MENU"],X6=(t,e,i,r)=>{for(let n=e.firstChild,a;n;n=a)if(a=n.nextSibling,ure(n)&&n.data.length>0)i.textNodes.push(new oPe(t,n,i.styles));else if(I5(n))if(LS(n)&&n.assignedNodes)n.assignedNodes().forEach(s=>X6(t,s,i,r));else{const s=vre(t,n);s.styles.isVisible()&&(CPe(n,s,r)?s.createsRealStackingContext=!0:xPe(s.styles)&&(s.createsStackingContext=!0),yPe.indexOf(n.tagName)!==-1&&(s.isListOwner=!0),i.elements.push(s),n.shadowRoot?X6(t,n.shadowRoot,s,r):!IF(n)&&!pre(n)&&!EF(n)&&X6(t,n,s,r))}},vre=(t,e)=>xU(e)?new yre(t,e):mre(e)?new Cre(t,e):pre(e)?new xre(t,e):Sve(e)?new Sre(t,e):wve(e)?new bU(t,e):yve(e)?new Cw(t,e):EF(e)?new wre(t,e):IF(e)?new Rre(t,e):gre(e)?new bre(t,e,Pre):new qm(t,e),Pre=(t,e)=>{const i=vre(t,e);return i.createsRealStackingContext=!0,X6(t,e,i,i),i},CPe=(t,e,i)=>e.styles.isPositionedWithZIndex()||e.styles.opacity<1||e.styles.isTransformed()||yL(t)&&i.styles.isTransparent(),xPe=t=>t.isPositioned()||t.isFloating()?!0:Jd(t.display,268435456)||Jd(t.display,33554432)||Jd(t.display,536870912)||Jd(t.display,134217728);var SPe=class{constructor(){this.counters={}}getCounterValue(e){const i=this.counters[e];return i&&i.length?i[i.length-1]:1}getCounterValues(e){const i=this.counters[e];return i||[]}pop(e){e.forEach(i=>this.counters[i].pop())}parse(e){const i=e.counterIncrement,r=e.counterReset;let n=!0;i!==null&&i.forEach(s=>{const l=this.counters[s.counter];l&&s.increment!==0&&(n=!1,l.length||l.push(1),l[Math.max(0,l.length-1)]+=s.increment)});const a=[];return n&&r.forEach(s=>{let l=this.counters[s.counter];a.push(s.counter),l||(l=this.counters[s.counter]=[]),l.push(s.reset)}),a}};const Sz={integers:[1e3,900,500,400,100,90,50,40,10,9,5,4,1],values:["M","CM","D","CD","C","XC","L","XL","X","IX","V","IV","I"]},wz={integers:[9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,900,800,700,600,500,400,300,200,100,90,80,70,60,50,40,30,20,10,9,8,7,6,5,4,3,2,1],values:["Ք","Փ","Ւ","Ց","Ր","Տ","Վ","Ս","Ռ","Ջ","Պ","Չ","Ո","Շ","Ն","Յ","Մ","Ճ","Ղ","Ձ","Հ","Կ","Ծ","Խ","Լ","Ի","Ժ","Թ","Ը","Է","Զ","Ե","Դ","Գ","Բ","Ա"]},wPe={integers:[1e4,9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,400,300,200,100,90,80,70,60,50,40,30,20,19,18,17,16,15,10,9,8,7,6,5,4,3,2,1],values:["י׳","ט׳","ח׳","ז׳","ו׳","ה׳","ד׳","ג׳","ב׳","א׳","ת","ש","ר","ק","צ","פ","ע","ס","נ","מ","ל","כ","יט","יח","יז","טז","טו","י","ט","ח","ז","ו","ה","ד","ג","ב","א"]},RPe={integers:[1e4,9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,900,800,700,600,500,400,300,200,100,90,80,70,60,50,40,30,20,10,9,8,7,6,5,4,3,2,1],values:["ჵ","ჰ","ჯ","ჴ","ხ","ჭ","წ","ძ","ც","ჩ","შ","ყ","ღ","ქ","ფ","ჳ","ტ","ს","რ","ჟ","პ","ო","ჲ","ნ","მ","ლ","კ","ი","თ","ჱ","ზ","ვ","ე","დ","გ","ბ","ა"]},VC=(t,e,i,r,n,a)=>t<e||t>i?iR(t,n,a.length>0):r.integers.reduce((s,l,c)=>{for(;t>=l;)t-=l,s+=r.values[c];return s},"")+a,Fre=(t,e,i,r)=>{let n="";do i||t--,n=r(t)+n,t/=e;while(t*e>=e);return n},ec=(t,e,i,r,n)=>{const a=i-e+1;return(t<0?"-":"")+(Fre(Math.abs(t),a,r,s=>rc(Math.floor(s%a)+e))+n)},a5=(t,e,i=". ")=>{const r=e.length;return Fre(Math.abs(t),r,!1,n=>e[Math.floor(n%r)])+i},bPe=1,vPe=2,PPe=4,FPe=8,Hg=(t,e,i,r,n,a)=>{if(t<-9999||t>9999)return iR(t,4,n.length>0);let s=Math.abs(t),l=n;if(s===0)return e[0]+l;for(let c=0;s>0&&c<=4;c++){const d=s%10;d===0&&Jd(a,bPe)&&l!==""?l=e[d]+l:d>1||d===1&&c===0||d===1&&c===1&&Jd(a,vPe)||d===1&&c===1&&Jd(a,PPe)&&t>100||d===1&&c>1&&Jd(a,FPe)?l=e[d]+(c>0?i[c-1]:"")+l:d===1&&c>0&&(l=i[c-1]+l),s=Math.floor(s/10)}return(t<0?r:"")+l},Rz="十百千萬",bz="拾佰仟萬",vz="マイナス",TB="마이너스",iR=(t,e,i)=>{const r=i?". ":"",n=i?"、":"",a=i?", ":"",s=i?" ":"";switch(e){case 0:return"•"+s;case 1:return"◦"+s;case 2:return"◾"+s;case 5:const l=ec(t,48,57,!0,r);return l.length<4?`0${l}`:l;case 4:return a5(t,"〇一二三四五六七八九",n);case 6:return VC(t,1,3999,Sz,3,r).toLowerCase();case 7:return VC(t,1,3999,Sz,3,r);case 8:return ec(t,945,969,!1,r);case 9:return ec(t,97,122,!1,r);case 10:return ec(t,65,90,!1,r);case 11:return ec(t,1632,1641,!0,r);case 12:case 49:return VC(t,1,9999,wz,3,r);case 35:return VC(t,1,9999,wz,3,r).toLowerCase();case 13:return ec(t,2534,2543,!0,r);case 14:case 30:return ec(t,6112,6121,!0,r);case 15:return a5(t,"子丑寅卯辰巳午未申酉戌亥",n);case 16:return a5(t,"甲乙丙丁戊己庚辛壬癸",n);case 17:case 48:return Hg(t,"零一二三四五六七八九",Rz,"負",n,14);case 47:return Hg(t,"零壹貳參肆伍陸柒捌玖",bz,"負",n,15);case 42:return Hg(t,"零一二三四五六七八九",Rz,"负",n,14);case 41:return Hg(t,"零壹贰叁肆伍陆柒捌玖",bz,"负",n,15);case 26:return Hg(t,"〇一二三四五六七八九","十百千万",vz,n,0);case 25:return Hg(t,"零壱弐参四伍六七八九","拾百千万",vz,n,7);case 31:return Hg(t,"영일이삼사오육칠팔구","십백천만",TB,a,7);case 33:return Hg(t,"零一二三四五六七八九","十百千萬",TB,a,0);case 32:return Hg(t,"零壹貳參四五六七八九","拾百千",TB,a,7);case 18:return ec(t,2406,2415,!0,r);case 20:return VC(t,1,19999,RPe,3,r);case 21:return ec(t,2790,2799,!0,r);case 22:return ec(t,2662,2671,!0,r);case 52:return VC(t,1,10999,wPe,3,r);case 23:return a5(t,"あいうえおかきくけこさしすせそたちつてとなにぬねのはひふへほまみむめもやゆよらりるれろわゐゑをん");case 24:return a5(t,"いろはにほへとちりぬるをわかよたれそつねならむうゐのおくやまけふこえてあさきゆめみしゑひもせす");case 27:return ec(t,3302,3311,!0,r);case 28:return a5(t,"アイウエオカキクケコサシスセソタチツテトナニヌネノハヒフヘホマミムメモヤユヨラリルレロワヰヱヲン",n);case 29:return a5(t,"イロハニホヘトチリヌルヲワカヨタレソツネナラムウヰノオクヤマケフコエテアサキユメミシヱヒモセス",n);case 34:return ec(t,3792,3801,!0,r);case 37:return ec(t,6160,6169,!0,r);case 38:return ec(t,4160,4169,!0,r);case 39:return ec(t,2918,2927,!0,r);case 40:return ec(t,1776,1785,!0,r);case 43:return ec(t,3046,3055,!0,r);case 44:return ec(t,3174,3183,!0,r);case 45:return ec(t,3664,3673,!0,r);case 46:return ec(t,3872,3881,!0,r);default:return ec(t,48,57,!0,r)}},MPe="data-html2canvas-ignore";var TPe=class{constructor(t,e,i){this.cloneNodeFn=t,this.options=e,this.context=i}appendChildNode(t,e,i){this.safeAppendClonedChild(t,e,i)}cloneChildNodes(t,e,i){t.shadowRoot&&e.shadowRoot?(this.cloneShadowDOMChildren(t.shadowRoot,e.shadowRoot,i),this.cloneLightDOMChildren(t,e,i)):t.shadowRoot&&!e.shadowRoot?this.cloneShadowDOMAsLightDOM(t.shadowRoot,e,i):this.cloneLightDOMChildren(t,e,i)}shouldCloneChild(t){return!I5(t)||!xve(t)&&!t.hasAttribute("data-html2canvas-ignore")&&(typeof this.options.ignoreElements!="function"||!this.options.ignoreElements(t))}shouldCloneStyleElement(t){return!this.options.copyStyles||!I5(t)||!hre(t)}safeAppendClonedChild(t,e,i){this.shouldCloneChild(e)&&this.shouldCloneStyleElement(e)&&t.appendChild(this.cloneNodeFn(e,i))}cloneAssignedNodes(t,e,i){t.forEach(r=>{this.safeAppendClonedChild(e,r,i)})}cloneSlotFallbackContent(t,e,i){for(let r=t.firstChild;r;r=r.nextSibling)this.safeAppendClonedChild(e,r,i)}cloneSlotElement(t,e,i){if(!LS(t))return;const r=t;if(typeof r.assignedNodes!="function"){this.context.logger.warn("HTMLSlotElement.assignedNodes is not available",t),this.cloneSlotFallbackContent(t,e,i);return}const n=r.assignedNodes();if(!n||!Array.isArray(n)){this.context.logger.warn("assignedNodes() did not return a valid array",t),this.cloneSlotFallbackContent(t,e,i);return}n.length>0?this.cloneAssignedNodes(n,e,i):this.cloneSlotFallbackContent(t,e,i)}cloneShadowDOMChildren(t,e,i){for(let r=t.firstChild;r;r=r.nextSibling)I5(r)&&LS(r)?this.cloneSlotElement(r,e,i):this.safeAppendClonedChild(e,r,i)}cloneLightDOMChildren(t,e,i){for(let r=t.firstChild;r;r=r.nextSibling)this.appendChildNode(e,r,i)}cloneSlotElementAsLightDOM(t,e,i){if(!LS(t))return;const r=t;if(typeof r.assignedNodes!="function"){for(let a=t.firstChild;a;a=a.nextSibling)this.appendChildNode(e,a,i);return}const n=r.assignedNodes();if(n&&Array.isArray(n)&&n.length>0)n.forEach(a=>this.appendChildNode(e,a,i));else for(let a=t.firstChild;a;a=a.nextSibling)this.appendChildNode(e,a,i)}cloneShadowDOMAsLightDOM(t,e,i){for(let r=t.firstChild;r;r=r.nextSibling)I5(r)&&LS(r)?this.cloneSlotElementAsLightDOM(r,e,i):this.appendChildNode(e,r,i)}};const BPe=t=>{let e=t;for(;e;){if(e.parentNode&&e.parentNode.host)return e.parentNode;const i=e.getRootNode();if(i&&i!==e.ownerDocument&&i.host)return i;e=e.parentNode}return null};var BB=class{constructor(e,i,r){if(this.context=e,this.options=r,this.scrolledElements=[],this.referenceElement=i,this.counters=new SPe,this.quoteDepth=0,this.slotCloner=new TPe((n,a)=>this.cloneNode(n,a),{ignoreElements:r.ignoreElements,copyStyles:r.copyStyles??!0},e),!i.ownerDocument)throw new Error("Cloned element does not have an owner document");if(!this.options.iframeContainer){const n=BPe(i);n&&(this.options.iframeContainer=n)}this.documentElement=this.cloneNode(i.ownerDocument.documentElement,!1)}toIFrame(e,i){const r=DPe(e,i,this.options.iframeContainer);if(!r.contentWindow)throw new Error("Unable to find iframe window");const n=e.defaultView.pageXOffset,a=e.defaultView.pageYOffset,s=r.contentWindow,l=s.document,c=EPe(r).then(async()=>{this.scrolledElements.forEach(LPe),s&&(s.scrollTo(i.left,i.top),/AppleWebKit/g.test(navigator.userAgent)&&(s.scrollY!==i.top||s.scrollX!==i.left)&&(this.context.logger.warn("Unable to restore scroll position for cloned document"),this.context.windowBounds=this.context.windowBounds.add(s.scrollX-i.left,s.scrollY-i.top,0,0)));const y=this.options.onclone,h=this.clonedReferenceElement;if(typeof h>"u")throw new Error(`Error finding the ${this.referenceElement.nodeName} in the cloned document`);return l.fonts&&l.fonts.ready&&await l.fonts.ready,/(AppleWebKit)/g.test(navigator.userAgent)&&await IPe(l),typeof y=="function"?Promise.resolve().then(()=>y(l,h)).then(()=>r):r}),d=e.baseURI;l.open();const u=kPe(document.doctype)+"<html></html>";try{const y=this.referenceElement.ownerDocument?.defaultView,h=y&&y.trustedTypes;let x=h?.getPolicy?.("html2canvas-pro");!x&&h&&(x=h.createPolicy("html2canvas-pro",{createHTML:b=>b}));const w=x?x.createHTML(u):u;l.write(w)}catch{l.write(u)}NPe(this.referenceElement.ownerDocument,n,a),l.close();const m=l.adoptNode(this.documentElement);return jPe(m,d),l.replaceChild(m,l.documentElement),c}createElementClone(e){if(SU(e,2))debugger;if(mre(e))return this.createCanvasClone(e);if(az(e))return this.createVideoClone(e);if(hre(e))return this.createStyleClone(e);const i=e.cloneNode(!1);return xU(i)&&(xU(e)&&e.currentSrc&&e.currentSrc!==e.src&&(i.src=e.currentSrc,i.srcset=""),i.loading==="lazy"&&(i.loading="eager")),oz(i)&&!E5(i)?this.createCustomElementClone(i):i}createCustomElementClone(e){const i=document.createElement("div");if(i.className=e.className,DB(e.style,i),e.shadowRoot)try{i.attachShadow({mode:"open"})}catch(r){this.context.logger.error("Failed to attach shadow root to custom element clone:",r)}return i}createStyleClone(e){try{const r=e.sheet;if(r&&r.cssRules){const n=[].slice.call(r.cssRules,0).reduce((s,l)=>l&&typeof l.cssText=="string"?s+l.cssText:s,""),a=e.cloneNode(!1);return a.textContent=n,this.options.cspNonce&&(a.nonce=this.options.cspNonce),a}}catch(r){if(this.context.logger.error("Unable to access cssRules property",r),r.name!=="SecurityError")throw r}const i=e.cloneNode(!1);return this.options.cspNonce&&(i.nonce=this.options.cspNonce),i}createCanvasClone(e){if(this.options.inlineImages&&e.ownerDocument){const r=e.ownerDocument.createElement("img");try{return r.src=e.toDataURL(),r}catch{this.context.logger.info("Unable to inline canvas contents, canvas is tainted",e)}}const i=e.cloneNode(!1);try{i.width=e.width,i.height=e.height;const r=e.getContext("2d"),n=i.getContext("2d",{willReadFrequently:!0});if(n)if(!this.options.allowTaint&&r)n.putImageData(r.getImageData(0,0,e.width,e.height),0,0);else{const a=e.getContext("webgl2")??e.getContext("webgl");a&&a.getContextAttributes()?.preserveDrawingBuffer===!1&&this.context.logger.warn("Unable to clone WebGL context as it has preserveDrawingBuffer=false",e),n.drawImage(e,0,0)}return i}catch{this.context.logger.info("Unable to clone canvas as it is tainted",e)}return i}createVideoClone(e){const i=e.ownerDocument.createElement("canvas");i.width=e.offsetWidth,i.height=e.offsetHeight;const r=i.getContext("2d");try{return r&&(r.drawImage(e,0,0,i.width,i.height),this.options.allowTaint||r.getImageData(0,0,i.width,i.height)),i}catch{this.context.logger.info("Unable to clone video as it is tainted",e)}const n=e.ownerDocument.createElement("canvas");return n.width=e.offsetWidth,n.height=e.offsetHeight,n}appendChildNode(e,i,r){this.slotCloner.appendChildNode(e,i,r)}cloneChildNodes(e,i,r){this.slotCloner.cloneChildNodes(e,i,r)}cloneNode(e,i){if(ure(e))return document.createTextNode(e.data);if(!e.ownerDocument)return e.cloneNode(!1);const r=e.ownerDocument.defaultView;if(r&&I5(e)&&(tR(e)||E5(e))){const n=this.createElementClone(e);n.style.transitionProperty="none";const a=r.getComputedStyle(e),s=bve(e);this.referenceElement===e&&tR(n)&&(this.clonedReferenceElement=n),yL(n)&&OPe(n,this.options.cspNonce);const l=this.counters.parse(new rz(this.context,a));if(s){const c=r.getComputedStyle(e,":before"),d=this.resolvePseudoContent(e,n,c,0);d&&n.insertBefore(d,n.firstChild);const u=r.getComputedStyle(e,":after"),m=this.resolvePseudoContent(e,n,u,1);m&&n.appendChild(m)}return oz(e)&&(i=!0),az(e)||this.cloneChildNodes(e,n,i),this.counters.pop(l),(a&&(this.options.copyStyles||E5(e))&&!gre(e)||i)&&DB(a,n),(e.scrollTop!==0||e.scrollLeft!==0)&&this.scrolledElements.push([n,e.scrollLeft,e.scrollTop]),(IF(e)||EF(e))&&(IF(n)||EF(n))&&(n.value=e.value),n}return e.cloneNode(!1)}resolvePseudoContent(e,i,r,n){if(!r)return;const a=r.content,s=i.ownerDocument;if(!s||!a||a==="none"||a==="-moz-alt-content"||r.display==="none")return;this.counters.parse(new rz(this.context,r));const l=new fve(this.context,r),c=s.createElement("html2canvaspseudoelement");DB(r,c),l.content.forEach(u=>{if(u.type===0)c.appendChild(s.createTextNode(u.value));else if(u.type===22){const m=s.createElement("img");m.src=u.value,m.style.opacity="1",c.appendChild(m)}else if(u.type===18){if(u.name==="attr"){const m=u.values.filter(ca);m.length&&c.appendChild(s.createTextNode(e.getAttribute(m[0].value)||""))}else if(u.name==="counter"){const[m,y]=u.values.filter($c);if(m&&ca(m)){const h=this.counters.getCounterValue(m.value),x=y&&ca(y)?yU.parse(this.context,y.value):3;c.appendChild(s.createTextNode(iR(h,x,!1)))}}else if(u.name==="counters"){const[m,y,h]=u.values.filter($c);if(m&&ca(m)){const x=this.counters.getCounterValues(m.value),w=h&&ca(h)?yU.parse(this.context,h.value):3,b=y&&y.type===0?y.value:"",v=x.map(B=>iR(B,w,!1)).join(b);c.appendChild(s.createTextNode(v))}}}else if(u.type===20)switch(u.value){case"open-quote":c.appendChild(s.createTextNode(iz(l.quotes,this.quoteDepth++,!0)));break;case"close-quote":c.appendChild(s.createTextNode(iz(l.quotes,--this.quoteDepth,!1)));break;default:c.appendChild(s.createTextNode(u.value))}}),c.className=`${vU} ${PU}`;const d=n===0?` ${vU}`:` ${PU}`;return E5(i)?i.className.baseValue+=d:i.className+=d,c}static destroy(e){return e.parentNode?(e.parentNode.removeChild(e),!0):!1}};const DPe=(t,e,i)=>{const r=t.createElement("iframe");return r.className="html2canvas-container",r.style.visibility="hidden",r.style.position="fixed",r.style.left="-10000px",r.style.top="0px",r.style.border="0",r.width=e.width.toString(),r.height=e.height.toString(),r.scrolling="no",r.setAttribute(MPe,"true"),(i||t.body).appendChild(r),r},HPe=t=>new Promise(e=>{if(t.complete){e();return}if(!t.src){e();return}t.onload=e,t.onerror=e}),IPe=t=>Promise.all([].slice.call(t.images,0).map(HPe)),EPe=t=>new Promise((e,i)=>{const r=t.contentWindow;if(!r)return i("No window assigned for iframe");const n=r.document;r.onload=t.onload=()=>{r.onload=t.onload=null;const a=600;let s=0;const l=setInterval(()=>{s++,(n.body.childNodes.length>0&&n.readyState==="complete"||s>=a)&&(clearInterval(l),e(t))},50)}}),UPe=["all","d","content"],DB=(t,e)=>{const i=[];for(let r=t.length-1;r>=0;r--){const n=t.item(r);if(UPe.indexOf(n)===-1&&!n.startsWith("--")){const a=t.getPropertyValue(n);if(a){const s=t.getPropertyPriority(n);i.push(s?`${n}:${a} !${s}`:`${n}:${a}`)}}}return i.length>0&&(e.style.cssText=i.join(";")+";"),e},kPe=t=>{let e="";return t&&(e+="<!DOCTYPE ",t.name&&(e+=t.name),t.internalSubset&&(e+=" "+t.internalSubset.replace(/"/g,"&quot;").replace(/>/g,"&gt;")),t.publicId?(e+=' PUBLIC "'+t.publicId.replace(/"/g,"&quot;")+'"',t.systemId&&(e+=' "'+t.systemId.replace(/"/g,"&quot;")+'"')):t.systemId&&(e+=' SYSTEM "'+t.systemId.replace(/"/g,"&quot;")+'"'),e+=">"),e},NPe=(t,e,i)=>{t&&t.defaultView&&(e!==t.defaultView.pageXOffset||i!==t.defaultView.pageYOffset)&&t.defaultView.scrollTo(e,i)},LPe=([t,e,i])=>{t.scrollLeft=e,t.scrollTop=i},VPe=":before",WPe=":after",vU="___html2canvas___pseudoelement_before",PU="___html2canvas___pseudoelement_after",Pz=`{
    content: "" !important;
    display: none !important;
}`,OPe=(t,e)=>{_Pe(t,`.${vU}${VPe}${Pz}
         .${PU}${WPe}${Pz}`,e)},_Pe=(t,e,i)=>{const r=t.ownerDocument;if(r){const n=r.createElement("style");n.textContent=e,i&&(n.nonce=i),t.appendChild(n)}},jPe=(t,e)=>{const i=t.ownerDocument.createElement("base");i.href=e;const r=t.getElementsByTagName("head").item(0);r?.insertBefore(i,r?.firstChild??null)},Fz=(t,e)=>t.length===e.length?t.some((i,r)=>i===e[r]):!1,zPe=(t,e,i,r,n)=>t.map((a,s)=>{switch(s){case 0:return a.add(e,i);case 1:return a.add(e+r,i);case 2:return a.add(e+r,i+n);case 3:return a.add(e,i+n)}return a});var _r=class Mre{constructor(e,i){this.type=0,this.x=e,this.y=i}add(e,i){return new Mre(this.x+e,this.y+i)}};const WC=(t,e,i)=>new _r(t.x+(e.x-t.x)*i,t.y+(e.y-t.y)*i);var Zv=class WS{constructor(e,i,r,n){this.type=1,this.start=e,this.startControl=i,this.endControl=r,this.end=n}subdivide(e,i){const r=WC(this.start,this.startControl,e),n=WC(this.startControl,this.endControl,e),a=WC(this.endControl,this.end,e),s=WC(r,n,e),l=WC(n,a,e),c=WC(s,l,e);return i?new WS(this.start,r,s,c):new WS(c,l,a,this.end)}add(e,i){return new WS(this.start.add(e,i),this.startControl.add(e,i),this.endControl.add(e,i),this.end.add(e,i))}reverse(){return new WS(this.end,this.endControl,this.startControl,this.start)}};const hp=t=>t.type===1;var GPe=class{constructor(e){const i=e.styles,r=e.bounds;let[n,a]=NS(i.borderTopLeftRadius,r.width,r.height),[s,l]=NS(i.borderTopRightRadius,r.width,r.height),[c,d]=NS(i.borderBottomRightRadius,r.width,r.height),[u,m]=NS(i.borderBottomLeftRadius,r.width,r.height);const y=[];y.push((n+s)/r.width),y.push((u+c)/r.width),y.push((a+m)/r.height),y.push((l+d)/r.height);const h=Math.max(...y);h>1&&(n/=h,a/=h,s/=h,l/=h,c/=h,d/=h,u/=h,m/=h);const x=r.width-s,w=r.height-d,b=r.width-c,v=r.height-m,B=i.borderTopWidth,D=i.borderRightWidth,E=i.borderBottomWidth,U=i.borderLeftWidth,k=Gn(i.paddingTop,e.bounds.width),I=Gn(i.paddingRight,e.bounds.width),L=Gn(i.paddingBottom,e.bounds.width),z=Gn(i.paddingLeft,e.bounds.width);this.topLeftBorderDoubleOuterBox=n>0||a>0?cl(r.left+U/3,r.top+B/3,n-U/3,a-B/3,0):new _r(r.left+U/3,r.top+B/3),this.topRightBorderDoubleOuterBox=n>0||a>0?cl(r.left+x,r.top+B/3,s-D/3,l-B/3,1):new _r(r.left+r.width-D/3,r.top+B/3),this.bottomRightBorderDoubleOuterBox=c>0||d>0?cl(r.left+b,r.top+w,c-D/3,d-E/3,2):new _r(r.left+r.width-D/3,r.top+r.height-E/3),this.bottomLeftBorderDoubleOuterBox=u>0||m>0?cl(r.left+U/3,r.top+v,u-U/3,m-E/3,3):new _r(r.left+U/3,r.top+r.height-E/3),this.topLeftBorderDoubleInnerBox=n>0||a>0?cl(r.left+U*2/3,r.top+B*2/3,n-U*2/3,a-B*2/3,0):new _r(r.left+U*2/3,r.top+B*2/3),this.topRightBorderDoubleInnerBox=n>0||a>0?cl(r.left+x,r.top+B*2/3,s-D*2/3,l-B*2/3,1):new _r(r.left+r.width-D*2/3,r.top+B*2/3),this.bottomRightBorderDoubleInnerBox=c>0||d>0?cl(r.left+b,r.top+w,c-D*2/3,d-E*2/3,2):new _r(r.left+r.width-D*2/3,r.top+r.height-E*2/3),this.bottomLeftBorderDoubleInnerBox=u>0||m>0?cl(r.left+U*2/3,r.top+v,u-U*2/3,m-E*2/3,3):new _r(r.left+U*2/3,r.top+r.height-E*2/3),this.topLeftBorderStroke=n>0||a>0?cl(r.left+U/2,r.top+B/2,n-U/2,a-B/2,0):new _r(r.left+U/2,r.top+B/2),this.topRightBorderStroke=n>0||a>0?cl(r.left+x,r.top+B/2,s-D/2,l-B/2,1):new _r(r.left+r.width-D/2,r.top+B/2),this.bottomRightBorderStroke=c>0||d>0?cl(r.left+b,r.top+w,c-D/2,d-E/2,2):new _r(r.left+r.width-D/2,r.top+r.height-E/2),this.bottomLeftBorderStroke=u>0||m>0?cl(r.left+U/2,r.top+v,u-U/2,m-E/2,3):new _r(r.left+U/2,r.top+r.height-E/2),this.topLeftBorderBox=n>0||a>0?cl(r.left,r.top,n,a,0):new _r(r.left,r.top),this.topRightBorderBox=s>0||l>0?cl(r.left+x,r.top,s,l,1):new _r(r.left+r.width,r.top),this.bottomRightBorderBox=c>0||d>0?cl(r.left+b,r.top+w,c,d,2):new _r(r.left+r.width,r.top+r.height),this.bottomLeftBorderBox=u>0||m>0?cl(r.left,r.top+v,u,m,3):new _r(r.left,r.top+r.height),this.topLeftPaddingBox=n>0||a>0?cl(r.left+U,r.top+B,Math.max(0,n-U),Math.max(0,a-B),0):new _r(r.left+U,r.top+B),this.topRightPaddingBox=s>0||l>0?cl(r.left+Math.min(x,r.width-D),r.top+B,x>r.width+D?0:Math.max(0,s-D),Math.max(0,l-B),1):new _r(r.left+r.width-D,r.top+B),this.bottomRightPaddingBox=c>0||d>0?cl(r.left+Math.min(b,r.width-U),r.top+Math.min(w,r.height-E),Math.max(0,c-D),Math.max(0,d-E),2):new _r(r.left+r.width-D,r.top+r.height-E),this.bottomLeftPaddingBox=u>0||m>0?cl(r.left+U,r.top+Math.min(v,r.height-E),Math.max(0,u-U),Math.max(0,m-E),3):new _r(r.left+U,r.top+r.height-E),this.topLeftContentBox=n>0||a>0?cl(r.left+U+z,r.top+B+k,Math.max(0,n-(U+z)),Math.max(0,a-(B+k)),0):new _r(r.left+U+z,r.top+B+k),this.topRightContentBox=s>0||l>0?cl(r.left+Math.min(x,r.width+U+z),r.top+B+k,x>r.width+U+z?0:s-U+z,l-(B+k),1):new _r(r.left+r.width-(D+I),r.top+B+k),this.bottomRightContentBox=c>0||d>0?cl(r.left+Math.min(b,r.width-(U+z)),r.top+Math.min(w,r.height+B+k),Math.max(0,c-(D+I)),d-(E+L),2):new _r(r.left+r.width-(D+I),r.top+r.height-(E+L)),this.bottomLeftContentBox=u>0||m>0?cl(r.left+U+z,r.top+v,Math.max(0,u-(U+z)),m-(E+L),3):new _r(r.left+U+z,r.top+r.height-(E+L))}};const cl=(t,e,i,r,n)=>{const a=4*((Math.sqrt(2)-1)/3),s=i*a,l=r*a,c=t+i,d=e+r;switch(n){case 0:return new Zv(new _r(t,d),new _r(t,d-l),new _r(c-s,e),new _r(c,e));case 1:return new Zv(new _r(t,e),new _r(t+s,e),new _r(c,d-l),new _r(c,d));case 2:return new Zv(new _r(c,e),new _r(c,e+l),new _r(t+s,d),new _r(t,d));default:return new Zv(new _r(c,d),new _r(c-s,d),new _r(t,e+l),new _r(t,e))}},UF=t=>[t.topLeftBorderBox,t.topRightBorderBox,t.bottomRightBorderBox,t.bottomLeftBorderBox],KPe=t=>[t.topLeftContentBox,t.topRightContentBox,t.bottomRightContentBox,t.bottomLeftContentBox],kF=t=>[t.topLeftPaddingBox,t.topRightPaddingBox,t.bottomRightPaddingBox,t.bottomLeftPaddingBox];var HB=class{constructor(e,i,r){this.offsetX=e,this.offsetY=i,this.matrix=r,this.type=0,this.target=6}},$v=class{constructor(e,i){this.path=e,this.target=i,this.type=1}},QPe=class{constructor(e){this.opacity=e,this.type=2,this.target=6}},lS=class{constructor(t){this.applyClip=t,this.type=3,this.target=6}};const YPe={[Qc.NORMAL]:"source-over",[Qc.MULTIPLY]:"multiply",[Qc.SCREEN]:"screen",[Qc.OVERLAY]:"overlay",[Qc.DARKEN]:"darken",[Qc.LIGHTEN]:"lighten",[Qc.COLOR_DODGE]:"color-dodge",[Qc.COLOR_BURN]:"color-burn",[Qc.HARD_LIGHT]:"hard-light",[Qc.SOFT_LIGHT]:"soft-light",[Qc.DIFFERENCE]:"difference",[Qc.EXCLUSION]:"exclusion",[Qc.HUE]:"hue",[Qc.SATURATION]:"saturation",[Qc.COLOR]:"color",[Qc.LUMINOSITY]:"luminosity"};var XPe=class{constructor(t){this.mixBlendMode=t,this.type=4,this.target=6,this.compositeOperation=YPe[t]}},qPe=class{constructor(t){this.type=5,this.target=6;const e=t.match(/drop-shadow\(\s*([\d.-]+)(px)?\s+([\d.-]+)(px)?\s+([\d.-]+)(px)?\s+(.+?)\s*\)/);e?(this.shadow={offsetX:parseFloat(e[1]),offsetY:parseFloat(e[3]),blur:parseFloat(e[5]),color:e[7].trim()},this.safeFilterString=t.replace(/drop-shadow\([^)]+\)\s*/g,"").trim()):this.safeFilterString=t}};const JPe=t=>t.type===0,Tre=t=>t.type===1,ZPe=t=>t.type===2,$Pe=t=>t.type===3,e6e=t=>t.type===4,t6e=t=>t.type===5;var Bre=class{constructor(e){this.element=e,this.inlineLevel=[],this.nonInlineLevel=[],this.negativeZIndex=[],this.zeroOrAutoZIndexOrTransformedOrOpacity=[],this.positiveZIndex=[],this.nonPositionedFloats=[],this.nonPositionedInlineLevel=[]}},Dre=class{constructor(e,i){if(this.container=e,this.parent=i,this.effects=[],this.curves=new GPe(this.container),this.container.styles.opacity<1&&this.effects.push(new QPe(this.container.styles.opacity)),this.container.styles.rotate!==null){const r=this.container.styles.transformOrigin,n=this.container.bounds.left+Gn(r[0],this.container.bounds.width),a=this.container.bounds.top+Gn(r[1],this.container.bounds.height),s=this.container.styles.rotate*Math.PI/180,l=Math.cos(s),c=Math.sin(s),d=[l,c,-c,l,0,0];this.effects.push(new HB(n,a,d))}if(this.container.styles.transform!==null){const r=this.container.styles.transformOrigin,n=this.container.bounds.left+Gn(r[0],this.container.bounds.width),a=this.container.bounds.top+Gn(r[1],this.container.bounds.height),s=this.container.styles.transform;this.effects.push(new HB(n,a,s))}if(Mz(this.container.styles)){const r=UF(this.curves),n=kF(this.curves);Fz(r,n)?this.effects.push(new $v(r,6)):(this.effects.push(new $v(r,2)),this.effects.push(new $v(n,4)))}if(this.container.styles.clipPath.type!==0){const r=i6e(this.container.styles.clipPath,this.container.bounds);r&&this.effects.push(r)}if(this.container.styles.mixBlendMode!==Qc.NORMAL&&this.effects.push(new XPe(this.container.styles.mixBlendMode)),this.container.styles.filter!==null&&this.effects.push(new qPe(this.container.styles.filter)),this.container.styles.zoom!==1){const r=this.container.styles.transformOrigin,n=this.container.bounds.left+Gn(r[0],this.container.bounds.width),a=this.container.bounds.top+Gn(r[1],this.container.bounds.height),s=this.container.styles.zoom,l=[s,0,0,s,0,0];this.effects.push(new HB(n,a,l))}}getEffects(e){let i=[2,3].indexOf(this.container.styles.position)===-1,r=this.parent;const n=this.effects.slice(0);for(;r;){const a=r.effects.filter(s=>!Tre(s));if(i||r.container.styles.position!==0||!r.parent){if(i=[2,3].indexOf(r.container.styles.position)===-1,Mz(r.container.styles)){const s=UF(r.curves),l=kF(r.curves);Fz(s,l)||n.unshift(new $v(l,6))}n.unshift(...a)}else n.unshift(...a);r=r.parent}return n.filter(a=>Jd(a.target,e))}};const Mz=t=>t.overflowX!==0||t.overflowY!==0,Tz=(t,e,i,r,n)=>t==="closest-side"?Math.min(e-i,r-e):t==="farthest-side"?Math.max(e-i,r-e):Gn(t,n),i6e=(t,e)=>{const{left:i,top:r,width:n,height:a}=e;switch(t.type){case 1:{const s=Gn(t.left,n),l=Gn(t.top,a),c=i+s,d=r+l,u=Math.max(0,n-s-Gn(t.right,n)),m=Math.max(0,a-l-Gn(t.bottom,a));return new lS(y=>{y.beginPath(),y.rect(c,d,u,m),y.clip()})}case 2:{const s=i+Gn(t.cx,n),l=r+Gn(t.cy,a);let c;return t.radius==="closest-side"?c=Math.min(s-i,l-r,i+n-s,r+a-l):t.radius==="farthest-side"?c=Math.max(s-i,l-r,i+n-s,r+a-l):c=Gn(t.radius,Math.sqrt(n*n+a*a)/Math.SQRT2),new lS(d=>{d.beginPath(),d.arc(s,l,Math.max(0,c),0,Math.PI*2),d.clip()})}case 3:{const s=i+Gn(t.cx,n),l=r+Gn(t.cy,a),c=Tz(t.rx,s,i,i+n,n),d=Tz(t.ry,l,r,r+a,a);return new lS(u=>{u.beginPath(),u.ellipse(s,l,Math.max(0,c),Math.max(0,d),0,0,Math.PI*2),u.clip()})}case 4:{const s=t.points.map(([l,c])=>[i+Gn(l,n),r+Gn(c,a)]);return new lS(l=>{if(l.beginPath(),s.length>0){l.moveTo(s[0][0],s[0][1]);for(let c=1;c<s.length;c++)l.lineTo(s[c][0],s[c][1]);l.closePath()}l.clip()})}case 5:{const{d:s}=t;let l=null;return new lS(c=>{try{l||(l=new Path2D(s));const d=c.getTransform();c.translate(i,r),c.clip(l),c.setTransform(d)}catch{}})}case 0:return null;default:return null}},FU=(t,e,i,r)=>{t.container.elements.forEach(n=>{const a=n.createsRealStackingContext,s=n.createsStackingContext,l=new Dre(n,t);Jd(n.styles.display,2048)&&r.push(l);const c=n.isListOwner?[]:r;if(a||s){const d=a||n.styles.isPositioned()?i:e,u=new Bre(l);if(n.styles.isPositioned()||n.styles.opacity<1||n.styles.isTransformed()){const m=n.styles.zIndex.order;if(m<0){let y=0;d.negativeZIndex.some((h,x)=>m>h.element.container.styles.zIndex.order?(y=x,!1):y>0),d.negativeZIndex.splice(y,0,u)}else if(m>0){let y=0;d.positiveZIndex.some((h,x)=>m>=h.element.container.styles.zIndex.order?(y=x+1,!1):y>0),d.positiveZIndex.splice(y,0,u)}else d.zeroOrAutoZIndexOrTransformedOrOpacity.push(u)}else n.styles.isFloating()?d.nonPositionedFloats.push(u):d.nonPositionedInlineLevel.push(u);FU(l,u,a?u:i,c)}else n.styles.isInlineLevel()?e.inlineLevel.push(l):e.nonInlineLevel.push(l),FU(l,e,i,c);n.isListOwner&&Hre(n,c)})},Hre=(t,e)=>{let i=t instanceof bU?t.start:1;const r=t instanceof bU?t.reversed:!1;for(let n=0;n<e.length;n++){const a=e[n];a.container instanceof Sre&&typeof a.container.value=="number"&&a.container.value!==0&&(i=a.container.value),a.listValue=iR(i,a.container.styles.listStyleType,!0),i+=r?-1:1}},r6e=t=>{const e=new Dre(t,null),i=new Bre(e),r=[];return FU(e,i,i,r),Hre(e.container,r),i},Ire=t=>{const e=t.bounds,i=t.styles;return e.add(i.borderLeftWidth,i.borderTopWidth,-(i.borderRightWidth+i.borderLeftWidth),-(i.borderTopWidth+i.borderBottomWidth))},rR=t=>{const e=t.styles,i=t.bounds,r=Gn(e.paddingLeft,i.width),n=Gn(e.paddingRight,i.width),a=Gn(e.paddingTop,i.width),s=Gn(e.paddingBottom,i.width);return i.add(r+e.borderLeftWidth,a+e.borderTopWidth,-(e.borderRightWidth+e.borderLeftWidth+r+n),-(e.borderTopWidth+e.borderBottomWidth+a+s))},n6e=(t,e)=>t===0?e.bounds:t===2?rR(e):Ire(e),a6e=(t,e)=>t===0?e.bounds:t===2?rR(e):Ire(e),eP=(t,e,i)=>{const r=n6e(Sx(t.styles.backgroundOrigin,e),t),n=a6e(Sx(t.styles.backgroundClip,e),t),a=o6e(Sx(t.styles.backgroundSize,e),i,r);let[s,l]=a;const c=NS(Sx(t.styles.backgroundPosition,e),r.width-s,r.height-l),d=s6e(Sx(t.styles.backgroundRepeat,e),c,a,r,n),u=Math.round(r.left+c[0]),m=Math.round(r.top+c[1]);return s=Math.max(1,s),l=Math.max(1,l),[d,u,m,s,l]},OC=t=>ca(t)&&t.value==="auto",tP=t=>typeof t=="number",o6e=(t,[e,i,r],n)=>{const[a,s]=t;if(!a)return[0,0];if(as(a)&&s&&as(s))return[Gn(a,n.width),Gn(s,n.height)];const l=tP(r);if(ca(a)&&(a.value==="contain"||a.value==="cover"))return tP(r)?n.width/n.height<r!=(a.value==="cover")?[n.width,n.width/r]:[n.height*r,n.height]:[n.width,n.height];const c=tP(e),d=tP(i),u=c||d;if(OC(a)&&(!s||OC(s)))return c&&d?[e,i]:!l&&!u?[n.width,n.height]:u&&l?[c?e:i*r,d?i:e/r]:[c?e:n.width,d?i:n.height];if(l){let h=0,x=0;return as(a)?h=Gn(a,n.width):as(s)&&(x=Gn(s,n.height)),OC(a)?h=x*r:(!s||OC(s))&&(x=h/r),[h,x]}let m=null,y=null;if(as(a)?m=Gn(a,n.width):s&&as(s)&&(y=Gn(s,n.height)),m!==null&&(!s||OC(s))&&(y=c&&d?m/e*i:n.height),y!==null&&OC(a)&&(m=c&&d?y/i*e:n.width),m!==null&&y!==null)return[m,y];throw new Error("Unable to calculate background-size for element")},Sx=(t,e)=>{const i=t[e];return typeof i>"u"?t[0]:i},s6e=(t,[e,i],[r,n],a,s)=>{switch(t){case 2:return[new _r(Math.round(a.left),Math.round(a.top+i)),new _r(Math.round(a.left+a.width),Math.round(a.top+i)),new _r(Math.round(a.left+a.width),Math.round(n+a.top+i)),new _r(Math.round(a.left),Math.round(n+a.top+i))];case 3:return[new _r(Math.round(a.left+e),Math.round(a.top)),new _r(Math.round(a.left+e+r),Math.round(a.top)),new _r(Math.round(a.left+e+r),Math.round(a.height+a.top)),new _r(Math.round(a.left+e),Math.round(a.height+a.top))];case 1:return[new _r(Math.round(a.left+e),Math.round(a.top+i)),new _r(Math.round(a.left+e+r),Math.round(a.top+i)),new _r(Math.round(a.left+e+r),Math.round(a.top+i+n)),new _r(Math.round(a.left+e),Math.round(a.top+i+n))];default:return[new _r(Math.round(s.left),Math.round(s.top)),new _r(Math.round(s.left+s.width),Math.round(s.top)),new _r(Math.round(s.left+s.width),Math.round(s.height+s.top)),new _r(Math.round(s.left),Math.round(s.height+s.top))]}},l6e="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7",Bz="Hidden Text";var c6e=class{constructor(e){this._data={},this._document=e}parseMetrics(e,i){const r=this._document.createElement("div"),n=this._document.createElement("img"),a=this._document.createElement("span"),s=this._document.body;r.style.visibility="hidden",r.style.fontFamily=e,r.style.fontSize=i,r.style.margin="0",r.style.padding="0",r.style.whiteSpace="nowrap",s.appendChild(r),n.src=l6e,n.width=1,n.height=1,n.style.margin="0",n.style.padding="0",n.style.verticalAlign="baseline",a.style.fontFamily=e,a.style.fontSize=i,a.style.margin="0",a.style.padding="0",a.appendChild(this._document.createTextNode(Bz)),r.appendChild(a),r.appendChild(n);const l=n.offsetTop-a.offsetTop+2;r.removeChild(a),r.appendChild(this._document.createTextNode(Bz)),r.style.lineHeight="normal",n.style.verticalAlign="super";const c=n.offsetTop-r.offsetTop+2;return s.removeChild(r),{baseline:l,middle:c}}getMetrics(e,i){const r=`${e} ${i}`;return typeof this._data[r]>"u"&&(this._data[r]=this.parseMetrics(e,i)),this._data[r]}},d6e=class{constructor(t){this.ctx=t}render(t,e){this.ctx.fillStyle=Vl(e.textDecorationColor||e.color);let i=1;typeof e.textDecorationThickness=="number"?i=e.textDecorationThickness:e.textDecorationThickness==="from-font"&&(i=Math.max(1,Math.floor(e.fontSize.number*.05)));let r=0;typeof e.textUnderlineOffset=="number"&&(r=e.textUnderlineOffset);const n=e.textDecorationStyle;e.textDecorationLine.forEach(a=>{let s=0;switch(a){case 1:s=t.top+t.height-i+r;break;case 2:s=t.top;break;case 3:s=t.top+(t.height/2-i/2);break;default:return}this.draw(t.left,s,t.width,i,n)})}draw(t,e,i,r,n){switch(n){case 0:this.ctx.fillRect(t,e,i,r);break;case 1:{const a=Math.max(1,r);this.ctx.fillRect(t,e,i,r),this.ctx.fillRect(t,e+r+a,i,r);break}case 2:this.drawPattern(t,e,i,r,[r,r*2]);break;case 3:this.drawPattern(t,e,i,r,[r*3,r*2]);break;case 4:this.drawWavy(t,e,i,r);break;default:this.ctx.fillRect(t,e,i,r)}}drawPattern(t,e,i,r,n){this.ctx.save(),this.ctx.beginPath(),this.ctx.setLineDash(n),this.ctx.lineWidth=r,this.ctx.strokeStyle=this.ctx.fillStyle,this.ctx.moveTo(t,e+r/2),this.ctx.lineTo(t+i,e+r/2),this.ctx.stroke(),this.ctx.restore()}drawWavy(t,e,i,r){this.ctx.save(),this.ctx.beginPath(),this.ctx.lineWidth=r,this.ctx.strokeStyle=this.ctx.fillStyle;const n=r*2,a=r*4;let s=t;for(this.ctx.moveTo(s,e+r/2);s<t+i;){const l=Math.min(s+a/2,t+i);if(this.ctx.quadraticCurveTo(s+a/4,e+r/2-n,l,e+r/2),s=l,s<t+i){const c=Math.min(s+a/2,t+i);this.ctx.quadraticCurveTo(s+a/4,e+r/2+n,c,e+r/2),s=c}}this.ctx.stroke(),this.ctx.restore()}};const A6e=["-apple-system","system-ui"],u6e=/[\u2E80-\u2FFF\u3000-\u30FF\u3400-\u4DBF\u4E00-\u9FFF\uAC00-\uD7AF\uF900-\uFAFF\uFF01-\uFFEF]/,IB=t=>u6e.test(t),p6e=()=>{if(typeof navigator>"u")return null;const t=navigator.userAgent,e=/iPhone|iPad|iPod/.test(t),i=/Macintosh/.test(t)&&navigator.maxTouchPoints&&navigator.maxTouchPoints>1;if(!e&&!i)return null;for(const r of[/(?:iPhone|CPU(?:\siPhone)?)\sOS\s(\d+)[\._](\d+)/,/Version\/(\d+)\.(\d+)/]){const n=t.match(r);if(n&&n[1])return parseInt(n[1],10)}return null},m6e=t=>{const e=p6e();return e!==null&&e>=15&&e<17?t.map(i=>A6e.indexOf(i)!==-1?'-apple-system, "Helvetica Neue", Arial, sans-serif':i):t},g6e=()=>(typeof window<"u"?window:void 0)?.chrome?"miter":"round";var h6e=class{constructor(t){this.ctx=t.ctx,this.options=t.options,this.decorationRenderer=new d6e(t.ctx)}iterateLettersWithLetterSpacing(t,e,i,r,n){if(CU(r)){this.iterateVerticalGlyphs(t,e,i,r,n);return}const a=Kx(t.text),s=t.bounds.top+i;let l=t.bounds.left;for(const c of a){if(IB(c)){const d=this.ctx.textBaseline;this.ctx.textBaseline="ideographic",n(c,l,s),this.ctx.textBaseline=d}else n(c,l,s);l+=this.ctx.measureText(c).width+e}}iterateVerticalGlyphs(t,e,i,r,n){const a=Kx(t.text);let s=t.bounds.top;for(const l of a){if(vbe(r)||!IB(l)&&l.trim().length>0)this.ctx.save(),this.ctx.translate(t.bounds.left+i,s),this.ctx.rotate(r===4?-Math.PI/2:Math.PI/2),n(l,0,0),this.ctx.restore();else{const c=this.ctx.textBaseline;IB(l)&&(this.ctx.textBaseline="ideographic"),n(l,t.bounds.left,s+i),this.ctx.textBaseline=c}s+=this.ctx.measureText(l).width+e}}renderTextWithLetterSpacing(t,e,i,r=0){this.renderFillText(t,e,i,r)}canRenderWholeText(t,e){return t===0&&!CU(e)}renderFillText(t,e,i,r){this.canRenderWholeText(e,r)?this.ctx.fillText(t.text,t.bounds.left,t.bounds.top+i):this.iterateLettersWithLetterSpacing(t,e,i,r,(n,a,s)=>{this.ctx.fillText(n,a,s)})}renderStrokeText(t,e,i,r){this.canRenderWholeText(e,r)?this.ctx.strokeText(t.text,t.bounds.left,t.bounds.top+i):this.iterateLettersWithLetterSpacing(t,e,i,r,(n,a,s)=>{this.ctx.strokeText(n,a,s)})}renderTextStrokeWithStyle(t,e){!e.webkitTextStrokeWidth||!t.text.trim().length||(this.ctx.strokeStyle=Vl(e.webkitTextStrokeColor),this.ctx.lineWidth=e.webkitTextStrokeWidth,this.ctx.lineJoin=g6e(),this.renderStrokeText(t,e.letterSpacing,e.fontSize.number,e.writingMode),this.ctx.strokeStyle="",this.ctx.lineWidth=0,this.ctx.lineJoin="miter")}renderTextFillWithShadows(t,e){this.ctx.fillStyle=Vl(e.color),this.renderTextWithLetterSpacing(t,e.letterSpacing,e.fontSize.number,e.writingMode);const i=e.textShadow;i.length&&t.text.trim().length&&(i.slice(0).reverse().forEach(r=>{this.ctx.shadowColor=Vl(r.color),this.ctx.shadowOffsetX=r.offsetX.number*this.options.scale,this.ctx.shadowOffsetY=r.offsetY.number*this.options.scale,this.ctx.shadowBlur=r.blur.number,this.renderTextWithLetterSpacing(t,e.letterSpacing,e.fontSize.number,e.writingMode)}),this.ctx.shadowColor="",this.ctx.shadowOffsetX=0,this.ctx.shadowOffsetY=0,this.ctx.shadowBlur=0)}renderTextBoundWithPaintOrder(t,e,i){i.forEach(r=>{switch(r){case 0:this.ctx.fillStyle=Vl(e.color),this.renderTextWithLetterSpacing(t,e.letterSpacing,e.fontSize.number,e.writingMode);break;case 1:this.renderTextStrokeWithStyle(t,e);break}})}renderTextDecoration(t,e){this.decorationRenderer.render(t,e)}truncateTextWithEllipsis(t,e,i){const n=this.ctx.measureText("…").width,a=Kx(t);if(i===0){const s=d=>this.ctx.measureText(a.slice(0,d).join("")).width+n<=e;let l=0,c=a.length;for(;l<c;){const d=l+c+1>>1;s(d)?l=d:c=d-1}return a.slice(0,l).join("")+"…"}else{let s=n;const l=[];for(const c of a){const d=this.ctx.measureText(c).width;if(s+d>e)break;l.push(c),s+=d+i}return l.join("")+"…"}}createFontStyle(t){const e=t.fontVariant.filter(n=>n==="normal"||n==="small-caps").join(""),i=m6e(t.fontFamily).join(", "),r=Xm(t.fontSize)?`${t.fontSize.number}${t.fontSize.unit}`:`${t.fontSize.number}px`;return[[t.fontStyle,e,t.fontWeight,r,i].join(" "),i,r]}renderLineClampedText(t,e,i,r){const n=e.fontSize.number*1.5,a=[];let s=[],l=t.textBounds[0].bounds.top;t.textBounds.forEach(u=>{Math.abs(u.bounds.top-l)>=n*.5?(s.length>0&&a.push(s),s=[u],l=u.bounds.top):s.push(u)}),s.length>0&&a.push(s);const c=e.webkitLineClamp;if(a.length<=c)return!1;for(let u=0;u<c-1;u++)a[u].forEach(m=>this.renderTextBoundWithPaintOrder(m,e,i));const d=a[c-1];if(d?.length&&r){const u=d.map(x=>x.text).join(""),m=d[0],y=r.width-(m.bounds.left-r.left),h=new K5(this.truncateTextWithEllipsis(u,y,e.letterSpacing),m.bounds);for(const x of i)x===0?(this.ctx.fillStyle=Vl(e.color),this.renderTextWithLetterSpacing(h,e.letterSpacing,e.fontSize.number,e.writingMode)):x===1&&this.renderTextStrokeWithStyle(h,e)}return!0}renderEllipsisText(t,e,i,r){const n=e.fontSize.number*1.5,a=t.textBounds[0].bounds.top;if(!t.textBounds.every(c=>Math.abs(c.bounds.top-a)<n*.5))return!1;let s=t.textBounds.map(c=>c.text).join("").replace(/\s+/g," ").trim();if(this.ctx.measureText(s).width<=r.width)return!1;const l=new K5(this.truncateTextWithEllipsis(s,r.width,e.letterSpacing),t.textBounds[0].bounds);for(const c of i)c===0?this.renderTextFillWithShadows(l,e):c===1&&this.renderTextStrokeWithStyle(l,e);return!0}async renderTextNode(t,e,i){this.ctx.font=this.createFontStyle(e)[0],this.ctx.direction=e.direction===1?"rtl":"ltr",this.ctx.textAlign="left",this.ctx.textBaseline="alphabetic";const r=e.paintOrder;e.webkitLineClamp>0&&(e.display&2)!==0&&e.overflowY===1&&t.textBounds.length>0&&this.renderLineClampedText(t,e,r,i)||e.textOverflow===1&&i&&e.overflowX===1&&t.textBounds.length>0&&this.renderEllipsisText(t,e,r,i)||t.textBounds.forEach(n=>{r.forEach(a=>{a===0?(this.renderTextFillWithShadows(n,e),e.textDecorationLine.length&&this.renderTextDecoration(n.bounds,e)):a===1&&this.renderTextStrokeWithStyle(n,e)})})}};const Ere=(t,e)=>{e.forEach((i,r)=>{const n=hp(i)?i.start:i;r===0?t.moveTo(n.x,n.y):t.lineTo(n.x,n.y),hp(i)&&t.bezierCurveTo(i.startControl.x,i.startControl.y,i.endControl.x,i.endControl.y,i.end.x,i.end.y)})},Ure=(t,e)=>{t.beginPath(),Ere(t,e),t.closePath()};var ry,f6e=(ry=class{constructor(e){this.patternCache=new Map,this.ctx=e.ctx,this.context=e.context,this.canvas=e.canvas}async renderBackgroundImage(e){let i=e.styles.backgroundImage.length-1;const r=e.styles.backgroundBlendMode;let n=0;for(const a of e.styles.backgroundImage.slice(0).reverse()){if(n>0){const s=r[n]??r[0]??"normal";s!=="normal"&&(this.ctx.save(),this.ctx.globalCompositeOperation=s)}a.type===0?await this.renderBackgroundURLImage(e,a,i):gRe(a)?this.renderLinearGradient(e,a,i):fRe(a)?this.renderRepeatingLinearGradient(e,a,i):hRe(a)&&this.renderRadialGradient(e,a,i),n>0&&(r[n]??r[0]??"normal")!=="normal"&&this.ctx.restore(),i--,n++}}async renderBackgroundURLImage(e,i,r){let n;const a=i.url;try{n=await this.context.cache.match(a)}catch(s){this.context.logger.error(`Error loading background-image ${a}`),this.context.onError?.(s instanceof Error?s:new Error(String(s)))}if(n){const s=isNaN(n.width)||n.width===0?1:n.width,l=isNaN(n.height)||n.height===0?1:n.height,[c,d,u,m,y]=eP(e,r,[s,l,s/l]),h=`${a}|${Math.round(m)}x${Math.round(y)}|${e.styles.imageRendering}`;let x=this.lruGet(this.patternCache,h);if(!x){const w=this.resizeImage(n,m,y,e.styles.imageRendering);x=this.ctx.createPattern(w,"repeat"),this.lruSet(this.patternCache,h,x)}this.renderRepeat(c,x,d,u)}}renderRepeatingLinearGradient(e,i,r){const[n,a,s,l,c]=eP(e,r,[null,null,null]),[d,u,m,y,h]=Yj(i.angle,l,c),x=xB(i.stops,d||1),w=x[x.length-1],b=x[0],v=w.stop-b.stop;if(v<=0){this.renderLinearGradient(e,i,r);return}const B=m-u,D=h-y,E=v/(Math.sqrt(B*B+D*D)||1),U=u,k=y,I=u+B*E,L=y+D*E,z=this.canvas.ownerDocument??document,G=`rlg|${i.angle}|${Math.round(v)}|${JSON.stringify(i.stops)}`;let V=this.lruGet(this.patternCache,G);if(!V){const _=z.createElement("canvas"),Y=Math.max(1,Math.ceil(v));_.width=Y,_.height=Y;const q=_.getContext("2d");if(!q)return;const de=q.createLinearGradient(U-a,k-s,I-a,L-s);x.forEach(se=>{de.addColorStop((se.stop-b.stop)/v,Vl(se.color))}),q.fillStyle=de,q.fillRect(0,0,Y,Y),Y>0&&(V=this.ctx.createPattern(_,"repeat"),this.lruSet(this.patternCache,G,V))}V&&this.renderRepeat(n,V,a,s)}renderLinearGradient(e,i,r){const[n,a,s,l,c]=eP(e,r,[null,null,null]),[d,u,m,y,h]=Yj(i.angle,l,c),x=`lg|${i.angle}|${Math.round(l)}x${Math.round(c)}|${JSON.stringify(i.stops)}`;let w=this.lruGet(this.patternCache,x);if(!w){const b=(this.canvas.ownerDocument??document).createElement("canvas");b.width=l,b.height=c;const v=b.getContext("2d");if(!v)return;const B=v.createLinearGradient(u,y,m,h);xB(i.stops,d||1).forEach(D=>B.addColorStop(D.stop,Vl(D.color))),v.fillStyle=B,v.fillRect(0,0,l,c),l>0&&c>0&&(w=this.ctx.createPattern(b,"repeat"),this.lruSet(this.patternCache,x,w))}w&&this.renderRepeat(n,w,a,s)}renderRadialGradient(e,i,r){const[n,a,s,l,c]=eP(e,r,[null,null,null]),d=i.position.length===0?[$g]:i.position,u=Gn(d[0],l),m=Gn(d[d.length-1],c);let[y,h]=uRe(i,u,m,l,c);if((y===0||h===0)&&(y=Math.max(y,.01),h=Math.max(h,.01)),y>0&&h>0){const x=`rg|${Math.round(u)}x${Math.round(m)}|${Math.round(y)}x${Math.round(h)}|${JSON.stringify(i.stops)}`;let w=this.lruGet(this.patternCache,x);if(!w){const b=this.canvas.ownerDocument??document,v=Math.ceil(Math.max(y,h)*2),B=b.createElement("canvas");B.width=v,B.height=v;const D=B.getContext("2d");if(D){const E=Math.max(y,h),U=D.createRadialGradient(E,E,0,E,E,E);xB(i.stops,E*2).forEach(k=>U.addColorStop(k.stop,Vl(k.color))),D.fillStyle=U,y!==h&&D.scale(1,h/y),D.fillRect(0,0,E*2,E*2),w=this.ctx.createPattern(B,"no-repeat"),this.lruSet(this.patternCache,x,w)}}w&&(this.path(n),this.ctx.save(),this.ctx.clip(),this.ctx.translate(a+u-Math.max(y,h),s+m-Math.max(y,h)),this.ctx.fillStyle=w,this.ctx.fillRect(0,0,Math.max(y,h)*2,Math.max(y,h)*2),this.ctx.restore())}}renderRepeat(e,i,r,n){this.path(e),this.ctx.fillStyle=i,this.ctx.translate(r,n),this.ctx.fill(),this.ctx.translate(-r,-n)}resizeImage(e,i,r,n){const a=(this.canvas.ownerDocument??document).createElement("canvas");a.width=Math.max(1,i),a.height=Math.max(1,r);const s=a.getContext("2d");return s?(n===2||n===1?(this.context.logger.debug("Disabling image smoothing for background image due to CSS image-rendering"),s.imageSmoothingEnabled=!1):n===3?(this.context.logger.debug("Enabling image smoothing for background image due to CSS image-rendering: smooth"),s.imageSmoothingEnabled=!0):s.imageSmoothingEnabled=this.ctx.imageSmoothingEnabled,this.ctx.imageSmoothingQuality&&(s.imageSmoothingQuality=this.ctx.imageSmoothingQuality),s.drawImage(e,0,0,e.width,e.height,0,0,i,r),a):e}path(e){Ure(this.ctx,e)}lruGet(e,i){const r=e.get(i);return r!==void 0&&(e.delete(i),e.set(i,r)),r}lruSet(e,i,r){if(e.size>=ry.PATTERN_CACHE_MAX){const n=e.keys().next().value;e.delete(n)}e.set(i,r)}},ry.PATTERN_CACHE_MAX=50,ry);const Dz=(t,e)=>{switch(e){case 0:return fp(t.topLeftBorderBox,t.topLeftPaddingBox,t.topRightBorderBox,t.topRightPaddingBox);case 1:return fp(t.topRightBorderBox,t.topRightPaddingBox,t.bottomRightBorderBox,t.bottomRightPaddingBox);case 2:return fp(t.bottomRightBorderBox,t.bottomRightPaddingBox,t.bottomLeftBorderBox,t.bottomLeftPaddingBox);default:return fp(t.bottomLeftBorderBox,t.bottomLeftPaddingBox,t.topLeftBorderBox,t.topLeftPaddingBox)}},y6e=(t,e)=>{switch(e){case 0:return fp(t.topLeftBorderBox,t.topLeftBorderDoubleOuterBox,t.topRightBorderBox,t.topRightBorderDoubleOuterBox);case 1:return fp(t.topRightBorderBox,t.topRightBorderDoubleOuterBox,t.bottomRightBorderBox,t.bottomRightBorderDoubleOuterBox);case 2:return fp(t.bottomRightBorderBox,t.bottomRightBorderDoubleOuterBox,t.bottomLeftBorderBox,t.bottomLeftBorderDoubleOuterBox);default:return fp(t.bottomLeftBorderBox,t.bottomLeftBorderDoubleOuterBox,t.topLeftBorderBox,t.topLeftBorderDoubleOuterBox)}},C6e=(t,e)=>{switch(e){case 0:return fp(t.topLeftBorderDoubleInnerBox,t.topLeftPaddingBox,t.topRightBorderDoubleInnerBox,t.topRightPaddingBox);case 1:return fp(t.topRightBorderDoubleInnerBox,t.topRightPaddingBox,t.bottomRightBorderDoubleInnerBox,t.bottomRightPaddingBox);case 2:return fp(t.bottomRightBorderDoubleInnerBox,t.bottomRightPaddingBox,t.bottomLeftBorderDoubleInnerBox,t.bottomLeftPaddingBox);default:return fp(t.bottomLeftBorderDoubleInnerBox,t.bottomLeftPaddingBox,t.topLeftBorderDoubleInnerBox,t.topLeftPaddingBox)}},x6e=(t,e)=>{switch(e){case 0:return iP(t.topLeftBorderStroke,t.topRightBorderStroke);case 1:return iP(t.topRightBorderStroke,t.bottomRightBorderStroke);case 2:return iP(t.bottomRightBorderStroke,t.bottomLeftBorderStroke);default:return iP(t.bottomLeftBorderStroke,t.topLeftBorderStroke)}},iP=(t,e)=>{const i=[];return hp(t)?i.push(t.subdivide(.5,!1)):i.push(t),hp(e)?i.push(e.subdivide(.5,!0)):i.push(e),i},fp=(t,e,i,r)=>{const n=[];return hp(t)?n.push(t.subdivide(.5,!1)):n.push(t),hp(i)?n.push(i.subdivide(.5,!0)):n.push(i),hp(r)?n.push(r.subdivide(.5,!0).reverse()):n.push(r),hp(e)?n.push(e.subdivide(.5,!1).reverse()):n.push(e),n};var S6e=class{constructor(t,e){this.ctx=t.ctx,this.pathCallbacks=e}async renderSolidBorder(t,e,i){this.pathCallbacks.path(Dz(i,e)),this.ctx.fillStyle=Vl(t),this.ctx.fill()}async renderDoubleBorder(t,e,i,r){if(e<3){await this.renderSolidBorder(t,i,r);return}const n=y6e(r,i);this.pathCallbacks.path(n),this.ctx.fillStyle=Vl(t),this.ctx.fill();const a=C6e(r,i);this.pathCallbacks.path(a),this.ctx.fill()}async renderDashedDottedBorder(t,e,i,r,n){this.ctx.save();const a=x6e(r,i),s=Dz(r,i);n===2&&(this.pathCallbacks.path(s),this.ctx.clip());let l,c,d,u;hp(s[0])?(l=s[0].start.x,c=s[0].start.y):(l=s[0].x,c=s[0].y),hp(s[1])?(d=s[1].end.x,u=s[1].end.y):(d=s[1].x,u=s[1].y);let m;i===0||i===2?m=Math.abs(l-d):m=Math.abs(c-u),this.ctx.beginPath(),n===3?this.pathCallbacks.formatPath(a):this.pathCallbacks.formatPath(s.slice(0,2));let y=e<3?e*3:e*2,h=e<3?e*2:e;n===3&&(y=e,h=e);let x=!0;if(m<=y*2)x=!1;else if(m<=y*2+h){const w=m/(2*y+h);y*=w,h*=w}else{const w=Math.floor((m+h)/(y+h)),b=(m-w*y)/(w-1),v=(m-(w+1)*y)/w;h=v<=0||Math.abs(h-b)<Math.abs(h-v)?b:v}if(x&&(n===3?this.ctx.setLineDash([0,y+h]):this.ctx.setLineDash([y,h])),n===3?(this.ctx.lineCap="round",this.ctx.lineWidth=e):this.ctx.lineWidth=e*2+1.1,this.ctx.strokeStyle=Vl(t),this.ctx.stroke(),this.ctx.setLineDash([]),n===2){if(hp(s[0])){const w=s[3],b=s[0];this.ctx.beginPath(),this.pathCallbacks.formatPath([new _r(w.end.x,w.end.y),new _r(b.start.x,b.start.y)]),this.ctx.stroke()}if(hp(s[1])){const w=s[1],b=s[2];this.ctx.beginPath(),this.pathCallbacks.formatPath([new _r(w.end.x,w.end.y),new _r(b.start.x,b.start.y)]),this.ctx.stroke()}}this.ctx.restore()}},w6e=class{constructor(t){this.ctx=t}renderBorderImage(t,e,i,r,n,a,s,l){const c=e.naturalWidth||e.width,d=e.naturalHeight||e.height;if(c<=0||d<=0)return;const u=Math.min(i.unit==="percent"?i.top/100*d:Math.min(i.top,d),d),m=Math.min(i.unit==="percent"?i.right/100*c:Math.min(i.right,c),c),y=Math.min(i.unit==="percent"?i.bottom/100*d:Math.min(i.bottom,d),d),h=Math.min(i.unit==="percent"?i.left/100*c:Math.min(i.left,c),c),{left:x,top:w,width:b,height:v}=t;if(b<=0||v<=0)return;const B=Math.min(n,v),D=Math.min(a,b),E=Math.min(s,v-B),U=Math.min(l,b-D);this.drawRegion(e,0,0,h,u,x,w,U,B),this.drawRegion(e,c-m,0,m,u,x+b-D,w,D,B),this.drawRegion(e,c-m,d-y,m,y,x+b-D,w+v-E,D,E),this.drawRegion(e,0,d-y,h,y,x,w+v-E,U,E);const k=[{sx:h,sy:0,sw:c-h-m,sh:u,dx:x+U,dy:w,dw:b-U-D,dh:B,repeat:r.horizontal},{sx:c-m,sy:u,sw:m,sh:d-u-y,dx:x+b-D,dy:w+B,dw:D,dh:v-B-E,repeat:r.vertical},{sx:h,sy:d-y,sw:c-h-m,sh:y,dx:x+U,dy:w+v-E,dw:b-U-D,dh:E,repeat:r.horizontal},{sx:0,sy:u,sw:h,sh:d-u-y,dx:x,dy:w+B,dw:U,dh:v-B-E,repeat:r.vertical}];for(const I of k){if(I.sw<=0||I.sh<=0||I.dw<=0||I.dh<=0)continue;const L=I.dw>=I.dh;I.repeat===0?this.ctx.drawImage(e,I.sx,I.sy,I.sw,I.sh,I.dx,I.dy,I.dw,I.dh):(I.repeat===1||I.repeat===2)&&this.drawRepeatedEdge(e,I,L,I.repeat===2)}if(i.fill){const I=h,L=u,z=c-h-m,G=d-u-y,V=x+U,_=w+B,Y=b-U-D,q=v-B-E;this.drawRegion(e,I,L,z,G,V,_,Y,q)}}drawRegion(t,e,i,r,n,a,s,l,c){r>0&&n>0&&l>0&&c>0&&this.ctx.drawImage(t,e,i,r,n,a,s,l,c)}drawRepeatedEdge(t,e,i,r){const n=i?e.sw:e.sh,a=i?e.dw:e.dh;if(n<=0||a<=0)return;let s,l;r?(l=Math.max(1,Math.round(a/n)),s=a/l):(s=n,l=Math.ceil(a/s)),this.ctx.save(),this.ctx.beginPath(),this.ctx.rect(e.dx,e.dy,e.dw,e.dh),this.ctx.clip();for(let c=0;c<l;c++){const d=c*s,u=a-d,m=Math.min(s,u);if(m<=0)break;i?this.ctx.drawImage(t,e.sx,e.sy,e.sw,e.sh,e.dx+d,e.dy,m,e.dh):this.ctx.drawImage(t,e.sx,e.sy,e.sw,e.sh,e.dx,e.dy+d,e.dw,m)}this.ctx.restore()}},R6e=class{constructor(t,e){this.activeEffects=[],this.ctx=t.ctx,this.pathCallback=e}applyEffects(t){for(;this.activeEffects.length;)this.popEffect();t.forEach(e=>this.applyEffect(e))}applyEffect(t){this.ctx.save(),ZPe(t)?this.ctx.globalAlpha=t.opacity:JPe(t)?(this.ctx.translate(t.offsetX,t.offsetY),this.ctx.transform(t.matrix[0],t.matrix[1],t.matrix[2],t.matrix[3],t.matrix[4],t.matrix[5]),this.ctx.translate(-t.offsetX,-t.offsetY)):Tre(t)?(this.pathCallback.path(t.path),this.ctx.clip()):$Pe(t)?t.applyClip(this.ctx):e6e(t)?this.ctx.globalCompositeOperation=t.compositeOperation:t6e(t)&&(this.ctx.filter=t.safeFilterString||"none",t.shadow&&(this.ctx.shadowOffsetX=t.shadow.offsetX,this.ctx.shadowOffsetY=t.shadow.offsetY,this.ctx.shadowBlur=t.shadow.blur,this.ctx.shadowColor=t.shadow.color)),this.activeEffects.push(t)}popEffect(){this.activeEffects.pop(),this.ctx.restore()}getActiveEffectCount(){return this.activeEffects.length}hasActiveEffects(){return this.activeEffects.length>0}};const b6e=(t,e,i,r,n)=>{let a=0,s=0,l=t,c=e,d=i.left,u=i.top,m=i.width,y=i.height;const h=m/y,x=l/c,w=n?Gn(n[0],1):.5,b=n?Gn(n[1],1):.5;return r===2?x>h?(y=m/x,u+=(i.height-y)*b):(m=y*x,d+=(i.width-m)*w):r===4?x>h?(l=c*h,a+=(t-l)*w):(c=l/h,s+=(e-c)*b):r===8?(l>m?(a+=(l-m)*w,l=m):(d+=(m-l)*w,m=l),c>y?(s+=(c-y)*b,c=y):(u+=(y-c)*b,y=c)):r===16&&((x>h?m:y*x)<(l>m?l:m)?x>h?(y=m/x,u+=(i.height-y)*b):(m=y*x,d+=(i.width-m)*w):(l>m?(a+=(l-m)*w,l=m):(d+=(m-l)*w,m=l),c>y?(s+=(c-y)*b,c=y):(u+=(y-c)*b,y=c))),{sx:a,sy:s,sw:l,sh:c,dx:d,dy:u,dw:m,dh:y}};async function v6e(t,e,i,r,n,a,s,l){if(n instanceof yre)try{const c=await e.cache.match(n.src),d=t.imageSmoothingEnabled;s.imageRendering===2||s.imageRendering===1?t.imageSmoothingEnabled=!1:s.imageRendering===3&&(t.imageSmoothingEnabled=!0),l(n,a,c),t.imageSmoothingEnabled=d}catch(c){e.logger.error(`Error loading image ${n.src}`),e.onError?.(c instanceof Error?c:new Error(String(c)))}if(n instanceof Cre&&l(n,a,n.canvas),n instanceof xre)try{l(n,a,await e.cache.match(n.svg))}catch(c){e.logger.error(`Error loading svg ${n.svg.substring(0,255)}`),e.onError?.(c instanceof Error?c:new Error(String(c)))}if(n instanceof bre&&n.tree){const c=await r(e,{scale:i.scale,backgroundColor:n.backgroundColor,x:0,y:0,width:n.width,height:n.height}).render(n.tree);n.width&&n.height&&t.drawImage(c,0,0,n.width,n.height,n.bounds.left,n.bounds.top,n.bounds.width,n.bounds.height)}}function P6e(t,e,i,r,n,a){if(n instanceof Cw){const s=Math.min(n.bounds.width,n.bounds.height);n.type==="checkbox"&&n.checked?(t.save(),r([new _r(n.bounds.left+s*.39363,n.bounds.top+s*.79),new _r(n.bounds.left+s*.16,n.bounds.top+s*.5549),new _r(n.bounds.left+s*.27347,n.bounds.top+s*.44071),new _r(n.bounds.left+s*.39694,n.bounds.top+s*.5649),new _r(n.bounds.left+s*.72983,n.bounds.top+s*.23),new _r(n.bounds.left+s*.84,n.bounds.top+s*.34085),new _r(n.bounds.left+s*.39363,n.bounds.top+s*.79)]),t.fillStyle=Vl(xz),t.fill(),t.restore()):n.type==="radio"&&n.checked&&(t.save(),t.beginPath(),t.arc(n.bounds.left+s/2,n.bounds.top+s/2,s/4,0,Math.PI*2,!0),t.fillStyle=Vl(xz),t.fill(),t.restore())}if(M6e(n)&&n.value.length){const[s,l,c]=i.createFontStyle(a),{baseline:d}=e.getMetrics(l,c);t.font=s,t.fillStyle=n instanceof Cw&&n.isPlaceholder?Vl(fPe):Vl(a.color),t.textBaseline="alphabetic",t.textAlign=T6e(n.styles.textAlign);const u=rR(n);let m=0;switch(n.styles.textAlign){case 1:m+=u.width/2;break;case 2:m+=u.width;break}let y=0;if(n instanceof Cw){const x=Gn(a.fontSize,0);y=(u.height-x)/2}const h=u.add(m,y,0,0);t.save(),r([new _r(u.left,u.top),new _r(u.left+u.width,u.top),new _r(u.left+u.width,u.top+u.height),new _r(u.left,u.top+u.height)]),t.clip(),i.renderTextWithLetterSpacing(new K5(n.value,h),a.letterSpacing,d,a.writingMode),t.restore(),t.textBaseline="alphabetic",t.textAlign="left"}}async function F6e(t,e,i,r,n,a){if(Jd(n.styles.display,2048)){if(n.styles.listStyleImage!==null){const s=n.styles.listStyleImage;if(s.type===0){const l=s.url;try{const c=await e.cache.match(l);t.drawImage(c,n.bounds.left-(c.width+10),n.bounds.top)}catch(c){e.logger.error(`Error loading list-style-image ${l}`),e.onError?.(c instanceof Error?c:new Error(String(c)))}}}else if(r.listValue&&n.styles.listStyleType!==-1){const[s]=i.createFontStyle(a);t.font=s,t.fillStyle=Vl(a.color),t.textBaseline="middle",t.textAlign="right";const l=new ph(n.bounds.left,n.bounds.top+Gn(n.styles.paddingTop,n.bounds.width),n.bounds.width,Jj(a.lineHeight,a.fontSize.number)/2+1);i.renderTextWithLetterSpacing(new K5(r.listValue,l),a.letterSpacing,Jj(a.lineHeight,a.fontSize.number)/2+2,a.writingMode),t.textBaseline="bottom",t.textAlign="left"}}}const M6e=t=>t instanceof Rre||t instanceof wre?!0:t instanceof Cw&&t.type!=="radio"&&t.type!=="checkbox",T6e=t=>{switch(t){case 1:return"center";case 2:return"right";default:return"left"}},B6e=1e4;var D6e=class kre{constructor(e,i){this.context=e,this.options=i,this.canvas=i.canvas?i.canvas:document.createElement("canvas");const r=this.canvas.getContext("2d");if(!r)throw new Error("Failed to get 2D rendering context from canvas");this.ctx=r,i.canvas||(this.canvas.width=Math.floor(i.width*i.scale),this.canvas.height=Math.floor(i.height*i.scale),this.canvas.style.width=`${i.width}px`,this.canvas.style.height=`${i.height}px`),this.fontMetrics=new c6e(document),this.ctx.scale(this.options.scale,this.options.scale),this.ctx.translate(-i.x,-i.y),this.ctx.textBaseline="bottom",i.imageSmoothing!==void 0&&(this.ctx.imageSmoothingEnabled=i.imageSmoothing),i.imageSmoothingQuality&&(this.ctx.imageSmoothingQuality=i.imageSmoothingQuality),this.backgroundRenderer=new f6e({ctx:this.ctx,context:this.context,canvas:this.canvas,options:{width:i.width,height:i.height,scale:i.scale}}),this.borderRenderer=new S6e({ctx:this.ctx},{path:n=>this.path(n),formatPath:n=>this.formatPath(n)}),this.borderImageRenderer=new w6e(this.ctx),this.effectsRenderer=new R6e({ctx:this.ctx},{path:n=>this.path(n)}),this.textRenderer=new h6e({ctx:this.ctx,context:this.context,options:{scale:i.scale}}),this.context.logger.debug(`Canvas renderer initialized (${i.width}x${i.height}) with scale ${i.scale}`)}async renderStack(e){e.element.container.styles.isVisible()&&await this.renderStackContent(e)}async renderNode(e){if(e.container.debugRender)debugger;e.container.styles.isVisible()&&(await this.renderNodeBackgroundAndBorders(e),await this.renderNodeContent(e))}renderReplacedElement(e,i,r){const n=r.naturalWidth||e.intrinsicWidth,a=r.naturalHeight||e.intrinsicHeight;if(r&&n>0&&a>0){const s=rR(e),l=kF(i);this.path(l),this.ctx.save(),this.ctx.clip();const{sx:c,sy:d,sw:u,sh:m,dx:y,dy:h,dw:x,dh:w}=b6e(n,a,s,e.styles.objectFit,e.styles.objectPosition);this.ctx.drawImage(r,c,d,u,m,y,h,x,w),this.ctx.restore()}}async renderNodeContent(e){this.effectsRenderer.applyEffects(e.getEffects(4));const i=e.container,r=e.curves,n=i.styles,a=rR(i);for(const s of i.textNodes)await this.textRenderer.renderTextNode(s,n,a);await v6e(this.ctx,this.context,{scale:this.options.scale,backgroundColor:this.options.backgroundColor,x:this.options.x,y:this.options.y,width:this.options.width,height:this.options.height},(s,l)=>new kre(s,l),i,r,n,(s,l,c)=>this.renderReplacedElement(s,l,c)),P6e(this.ctx,this.fontMetrics,this.textRenderer,this.path.bind(this),i,n),await F6e(this.ctx,this.context,this.textRenderer,e,i,n)}async renderStackContent(e){if(e.element.container.debugRender)debugger;const i=this.options.signal;await this.renderNodeBackgroundAndBorders(e.element);for(const r of e.negativeZIndex){if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderStack(r)}if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderNodeContent(e.element);for(const r of e.nonInlineLevel)await this.renderNode(r);for(const r of e.nonPositionedFloats){if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderStack(r)}for(const r of e.nonPositionedInlineLevel){if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderStack(r)}for(const r of e.inlineLevel)await this.renderNode(r);for(const r of e.zeroOrAutoZIndexOrTransformedOrOpacity){if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderStack(r)}for(const r of e.positiveZIndex){if(i?.aborted)throw new DOMException("The operation was aborted.","AbortError");await this.renderStack(r)}}mask(e){this.ctx.beginPath(),this.ctx.moveTo(0,0),this.ctx.lineTo(this.options.width,0),this.ctx.lineTo(this.options.width,this.options.height),this.ctx.lineTo(0,this.options.height),this.ctx.lineTo(0,0),this.formatPath(e.slice(0).reverse()),this.ctx.closePath()}path(e){Ure(this.ctx,e)}formatPath(e){Ere(this.ctx,e)}async renderNodeBackgroundAndBorders(e){this.effectsRenderer.applyEffects(e.getEffects(2));const i=e.container.styles,r=!jf(i.backgroundColor)||i.backgroundImage.length,n=[{style:i.borderTopStyle,color:i.borderTopColor,width:i.borderTopWidth},{style:i.borderRightStyle,color:i.borderRightColor,width:i.borderRightWidth},{style:i.borderBottomStyle,color:i.borderBottomColor,width:i.borderBottomWidth},{style:i.borderLeftStyle,color:i.borderLeftColor,width:i.borderLeftWidth}],a=H6e(Sx(i.backgroundClip,0),e.curves);if((r||i.boxShadow.length)&&(this.ctx.save(),this.path(a),this.ctx.clip(),jf(i.backgroundColor)||(this.ctx.fillStyle=Vl(i.backgroundColor),this.ctx.fill()),await this.backgroundRenderer.renderBackgroundImage(e.container),this.ctx.restore(),i.boxShadow.slice(0).reverse().forEach(l=>{this.ctx.save();const c=UF(e.curves),d=l.inset?0:B6e,u=zPe(c,-d+(l.inset?1:-1)*l.spread.number,(l.inset?1:-1)*l.spread.number,l.spread.number*(l.inset?-2:2),l.spread.number*(l.inset?-2:2));l.inset?(this.path(c),this.ctx.clip(),this.mask(u)):(this.mask(c),this.ctx.clip(),this.path(u)),this.ctx.shadowOffsetX=l.offsetX.number+d,this.ctx.shadowOffsetY=l.offsetY.number,this.ctx.shadowColor=Vl(l.color),this.ctx.shadowBlur=l.blur.number,this.ctx.fillStyle=l.inset?Vl(l.color):"rgba(0,0,0,1)",this.ctx.fill(),this.ctx.restore()})),i.borderImageSource){const l=i.borderImageSource;if(l.type===0){const c=l.url;try{const d=await this.context.cache.match(c);if(d){const u=e.container.bounds;this.borderImageRenderer.renderBorderImage(u,d,i.borderImageSlice,i.borderImageRepeat,Math.max(0,i.borderTopWidth),Math.max(0,i.borderRightWidth),Math.max(0,i.borderBottomWidth),Math.max(0,i.borderLeftWidth))}}catch{this.context.logger.error(`Error loading border-image ${c}`)}}return}let s=0;for(const l of n)l.style!==0&&!jf(l.color)&&l.width>0&&(l.style===2?await this.borderRenderer.renderDashedDottedBorder(l.color,l.width,s,e.curves,2):l.style===3?await this.borderRenderer.renderDashedDottedBorder(l.color,l.width,s,e.curves,3):l.style===4?await this.borderRenderer.renderDoubleBorder(l.color,l.width,s,e.curves):await this.borderRenderer.renderSolidBorder(l.color,s,e.curves)),s++}async render(e){this.options.backgroundColor&&(this.ctx.fillStyle=Vl(this.options.backgroundColor),this.ctx.fillRect(this.options.x,this.options.y,this.options.width,this.options.height));const i=r6e(e);return await this.renderStack(i),this.effectsRenderer.applyEffects([]),this.canvas}};const H6e=(t,e)=>{switch(t){case 0:return UF(e);case 2:return KPe(e);default:return kF(e)}};var I6e=class{constructor(e,i){this.context=e,this.options=i,this.canvas=i.canvas?i.canvas:document.createElement("canvas");const r=this.canvas.getContext("2d");if(!r)throw new Error("Failed to get 2D rendering context from canvas");this.ctx=r,this.canvas.width=Math.floor(i.width*i.scale),this.canvas.height=Math.floor(i.height*i.scale),this.canvas.style.width=`${i.width}px`,this.canvas.style.height=`${i.height}px`,this.ctx.scale(this.options.scale,this.options.scale),this.ctx.translate(-i.x,-i.y),this.context.logger.debug(`EXPERIMENTAL ForeignObject renderer initialized (${i.width}x${i.height} at ${i.x},${i.y}) with scale ${i.scale}`)}async render(e){if(this.options.signal?.aborted)throw new DOMException("The operation was aborted.","AbortError");const i=await RU(wU(this.options.width*this.options.scale,this.options.height*this.options.scale,this.options.scale,this.options.scale,e));return this.options.backgroundColor&&(this.ctx.fillStyle=Vl(this.options.backgroundColor),this.ctx.fillRect(0,0,this.options.width*this.options.scale,this.options.height*this.options.scale)),this.ctx.drawImage(i,-this.options.x*this.options.scale,-this.options.y*this.options.scale),this.canvas}},l3,E6e=(l3=class{constructor({id:e,enabled:i}){this.id=e,this.enabled=i,this.start=Date.now()}debug(...e){this.enabled&&(typeof window<"u"&&window.console&&typeof console.debug=="function"?console.debug(this.id,`${this.getTime()}ms`,...e):this.info(...e))}getTime(){return Date.now()-this.start}info(...e){this.enabled&&typeof window<"u"&&window.console&&typeof console.info=="function"&&console.info(this.id,`${this.getTime()}ms`,...e)}warn(...e){this.enabled&&(typeof window<"u"&&window.console&&typeof console.warn=="function"?console.warn(this.id,`${this.getTime()}ms`,...e):this.info(...e))}error(...e){this.enabled&&(typeof window<"u"&&window.console&&typeof console.error=="function"?console.error(this.id,`${this.getTime()}ms`,...e):this.info(...e))}},l3.instances={},l3),U6e=class{constructor(e,i){if(this.context=e,this._options=i,this._cache=new Map,this._pendingOperations=new Map,this.maxSize=i.maxCacheSize??100,this.maxSize<1)throw new Error("Cache maxSize must be at least 1");this.maxSize>1e4&&this.context.logger.warn(`Cache maxSize ${this.maxSize} is very large and may cause memory issues. Consider using a smaller value (recommended: 100-1000).`)}addImage(e){const i=this._pendingOperations.get(e);if(i)return i;if(this.has(e)){const r=this._cache.get(e);return this._cache.delete(e),this._cache.set(e,r),Promise.resolve()}if(UB(e)||V6e(e)){const r=this._addImageInternal(e);return this._pendingOperations.set(e,r),r.finally(()=>{this._pendingOperations.delete(e)}),r}return Promise.resolve()}async _addImageInternal(e){const i=this._options.imageTimeout??15e3,r=this.withTimeout(this.loadImage(e),i,`Timed out (${i}ms) loading image`);r.catch(n=>{this.context.logger.error(`Failed to load image ${e}: ${n instanceof Error?n.message:"Unknown error"}`)}),this.set(e,r)}withTimeout(e,i,r){if(i<=0)return e;let n;const a=new Promise((s,l)=>{n=setTimeout(()=>l(new Error(r)),i)});return Promise.race([e,a]).finally(()=>{n!==void 0&&clearTimeout(n)})}match(e){const i=this._cache.get(e);if(i)return this._cache.delete(e),this._cache.set(e,i),i.value}set(e,i){if(this._cache.has(e))this._cache.delete(e);else if(this._cache.size>=this.maxSize){const r=this._cache.keys().next().value;r!==void 0&&(this._cache.delete(r),this.context.logger.debug(`Cache: Evicted LRU entry: ${r}`))}this._cache.set(e,{value:i})}size(){return this._cache.size}getMaxSize(){return this.maxSize}clear(){this._cache.clear()}async loadImage(e){const i=this.context.originChecker,r=c=>i.isSameOrigin(c),n=typeof this._options.customIsSameOrigin=="function"?await this._options.customIsSameOrigin(e,r):r(e),a=!EB(e)&&this._options.useCORS===!0&&Yd.SUPPORT_CORS_IMAGES&&!n,s=!EB(e)&&!n&&!UB(e)&&typeof this._options.proxy=="string"&&Yd.SUPPORT_CORS_XHR&&!a;if(!n&&this._options.allowTaint===!1&&!EB(e)&&!UB(e)&&!s&&!a)return;let l=e;return s&&(l=await this.proxy(l)),this.context.logger.debug(`Added image ${e.substring(0,256)}`),await new Promise((c,d)=>{const u=new Image;u.onload=()=>c(u),u.onerror=d,(W6e(l)||a)&&(u.crossOrigin="anonymous"),u.src=l,u.complete===!0&&setTimeout(()=>c(u),500)})}has(e){return this._cache.has(e)}keys(){return Promise.resolve(Array.from(this._cache.keys()))}proxy(e){const i=this._options.proxy;if(!i)throw new Error("No proxy defined");const r=e.substring(0,256);return new Promise((n,a)=>{const s=Yd.SUPPORT_RESPONSE_TYPE?"blob":"text",l=new XMLHttpRequest;l.onload=()=>{if(l.status===200)if(s==="text")n(l.response);else{const d=new FileReader;d.addEventListener("load",()=>n(d.result),!1),d.addEventListener("error",u=>a(u),!1),d.readAsDataURL(l.response)}else a(`Failed to proxy resource ${r} with status code ${l.status}`)},l.onerror=a;const c=i.indexOf("?")>-1?"&":"?";if(l.open("GET",`${i}${c}url=${encodeURIComponent(e)}&responseType=${s}`),s!=="text"&&l instanceof XMLHttpRequest&&(l.responseType=s),this._options.imageTimeout){const d=this._options.imageTimeout;l.timeout=d,l.ontimeout=()=>a(`Timed out (${d}ms) proxying ${r}`)}l.send()})}};const k6e=/^data:image\/svg\+xml/i,N6e=/^data:image\/.*;base64,/i,L6e=/^data:image\/.*/i,V6e=t=>Yd.SUPPORT_SVG_DRAWING||!O6e(t),EB=t=>L6e.test(t),W6e=t=>N6e.test(t),UB=t=>t.substring(0,4)==="blob",O6e=t=>t.slice(-3).toLowerCase()==="svg"||k6e.test(t);var _6e=class{constructor(t){if(!t||!t.document)throw new Error("Valid window object required for OriginChecker");if(!t.location||!t.location.href)throw new Error("Window object must have valid location");this.link=t.document.createElement("a"),this.origin=this.getOrigin(t.location.href)}getOrigin(t){return this.link.href=t,this.link.href=this.link.href,this.link.protocol+this.link.hostname+this.link.port}isSameOrigin(t){return this.getOrigin(t)===this.origin}getContextOrigin(){return this.origin}},ny,j6e=(ny=class{constructor(e,i,r){this.windowBounds=i,this.instanceName=`#${ny.instanceCount++}`,this.config=r,this.logger=new E6e({id:this.instanceName,enabled:e.logging}),this.originChecker=new _6e(r.window),this.cache=e.cache??r.cache??new U6e(this,e),this.onError=e.onError}},ny.instanceCount=1,ny);const z6e=t=>{["scale","width","height","imageTimeout","x","y","windowWidth","windowHeight","scrollX","scrollY"].forEach(e=>{const i=t[e];if(i!=null&&typeof i!="number"){const r=Number(i);Number.isNaN(r)||(t[e]=r)}})},G6e=async(t,e,i)=>{if(z6e(e),!e.skipValidation){const q=e.validator||B4e(),de=q.validateElement(t);if(!de.valid)throw new Error(de.error);const se=q.validateOptions(e);if(!se.valid)throw new Error(`Invalid options: ${se.error}`)}if(!t||typeof t!="object")throw new Error("Invalid element provided as first argument");const r=t.ownerDocument;if(!r)throw new Error("Element is not attached to a Document");const n=r.defaultView;if(!n)throw new Error("Document is not attached to a Window");const a={allowTaint:e.allowTaint??!1,imageTimeout:e.imageTimeout??15e3,proxy:e.proxy,useCORS:e.useCORS??!1,customIsSameOrigin:e.customIsSameOrigin,maxCacheSize:e.maxCacheSize},s={logging:e.logging??!0,cache:e.cache??i.cache,...a},l=800,c=600,d=0,u=n,m={windowWidth:e.windowWidth??u.innerWidth??l,windowHeight:e.windowHeight??u.innerHeight??c,scrollX:e.scrollX??u.pageXOffset??d,scrollY:e.scrollY??u.pageYOffset??d},y=new ph(m.scrollX,m.scrollY,m.windowWidth,m.windowHeight),h=new j6e(s,y,i),x=e.enablePerformanceMonitoring??e.logging??!1,w=new D4e(h,x);w.start("total",{width:m.windowWidth,height:m.windowHeight});const b=e.signal;if(b?.aborted)throw new DOMException("The operation was aborted.","AbortError");const v=e.foreignObjectRendering??!1,B={allowTaint:e.allowTaint??!1,onclone:e.onclone,ignoreElements:e.ignoreElements,iframeContainer:e.iframeContainer,inlineImages:v,copyStyles:v,cspNonce:e.cspNonce??i.cspNonce};h.logger.debug(`Starting document clone with size ${y.width}x${y.height} scrolled to ${-y.left},${-y.top}`),w.start("clone");const D=new BB(h,t,B),E=D.clonedReferenceElement;if(!E)throw new Error("Unable to find element in cloned iframe");const U=await D.toIFrame(r,y);if(w.end("clone"),b?.aborted)throw(e.removeContainer??!0)&&BB.destroy(U),new DOMException("The operation was aborted.","AbortError");const{width:k,height:I,left:L,top:z}=yL(E)||Cve(E)?H4e(E.ownerDocument):zM(h,E),G=K6e(h,E,e.backgroundColor),V={canvas:e.canvas,backgroundColor:G,signal:b,scale:e.scale??n.devicePixelRatio??1,x:(e.x??0)+L,y:(e.y??0)+z,width:e.width??Math.ceil(k),height:e.height??Math.ceil(I),imageSmoothing:e.imageSmoothing,imageSmoothingQuality:e.imageSmoothingQuality};let _,Y;try{if(v)h.logger.debug("Document cloned, using foreign object rendering"),w.start("render-foreignobject"),_=await new I6e(h,V).render(E),w.end("render-foreignobject");else{if(h.logger.debug(`Document cloned, element located at ${L},${z} with size ${k}x${I} using computed rendering`),h.logger.debug("Starting DOM parsing"),w.start("parse"),b?.aborted)throw new DOMException("The operation was aborted.","AbortError");if(Y=Pre(h,E),w.end("parse"),G===Y.styles.backgroundColor&&(Y.styles.backgroundColor=Nm.TRANSPARENT),h.logger.debug(`Starting renderer for element at ${V.x},${V.y} with size ${V.width}x${V.height}`),w.start("render"),b?.aborted)throw new DOMException("The operation was aborted.","AbortError");_=await new D6e(h,V).render(Y),w.end("render")}return w.start("cleanup"),(e.removeContainer??!0)&&(BB.destroy(U)||h.logger.error("Cannot detach cloned iframe as it is not in the DOM anymore")),w.end("cleanup"),w.end("total"),h.logger.debug("Finished rendering"),x&&w.logSummary(),_}finally{Y&&Y.restoreTree()}},K6e=(t,e,i)=>{const r=e.ownerDocument,n=r.documentElement?Gx(t,getComputedStyle(r.documentElement).backgroundColor):Nm.TRANSPARENT,a=r.body?Gx(t,getComputedStyle(r.body).backgroundColor):Nm.TRANSPARENT,s=typeof i=="string"?Gx(t,i):i===null?Nm.TRANSPARENT:4294967295;return e===r.documentElement?jf(n)?jf(a)?s:a:n:s},Q6e=(t,e={},i)=>G6e(t,e,M4e.fromElement(t,{cspNonce:e.cspNonce,cache:e.cache})),Y6e=[{id:1,name:"Cross Ventilation",shortDesc:"Natural airflow through openings on opposite walls",description:"Cross ventilation uses wind pressure differences to move air through a building. Openings on opposite or adjacent walls allow fresh air to enter from one side and stale air to exit from the other.",howItWorks:"Wind creates positive pressure on the windward side and negative pressure on the leeward side. Air enters through windward openings, flows across the space, and exits through leeward openings. The driving force is the wind speed and direction.",category:"Natural",icon:"Wind",color:"from-emerald-500 to-teal-600",achRange:"1–5 ACH",efficiency:"Medium",cost:"Very Low",energyUse:"Zero",pros:["No energy cost","Simple design — just openings on opposite walls","Provides good comfort in mild climates","No maintenance required"],cons:["Depends on wind — unreliable in calm conditions","Cannot filter incoming air","No humidity or temperature control","Security & noise concerns with open windows"],applications:["Residential homes","Schools","Low-rise offices","Warehouses"]},{id:2,name:"Stack Ventilation",shortDesc:"Warm air rises and exits through high openings",description:"Stack ventilation (also called buoyancy-driven or chimney ventilation) relies on the natural tendency of warm air to rise. Warm indoor air exits through high-level openings, drawing in cooler fresh air from low-level openings.",howItWorks:"Indoor heat sources warm the air, making it less dense. This warm air rises and exits through openings at the top of the space (roof vents, clerestory windows, or a solar chimney). The resulting low pressure at the bottom draws in cooler outside air through low-level openings.",category:"Natural",icon:"ArrowUp",color:"from-orange-500 to-amber-600",achRange:"2–8 ACH",efficiency:"Medium",cost:"Low",energyUse:"Zero",pros:["Works even without wind","Very effective in tall spaces (atriums, stairwells)","Zero energy consumption","Can be enhanced with solar chimneys"],cons:["Requires significant height difference between inlet and outlet","Less effective in hot weather when indoor/outdoor temp difference is small","Design must account for reverse stack effect in winter","Limited control over airflow rate"],applications:["Atriums","Stairwells","Tall industrial buildings","Churches"]},{id:3,name:"Supply Ventilation",shortDesc:"Fans push fresh air in, creating positive pressure",description:"Supply ventilation systems use fans to force outdoor air into the building, creating positive pressure that pushes stale air out through exhaust vents, cracks, and other openings.",howItWorks:"A supply fan draws outdoor air through a duct, optionally through a filter and/or heating/cooling coil, and delivers it into the conditioned space. The positive pressure inside causes air to leak out through any available opening.",category:"Mechanical",icon:"ArrowDownLeft",color:"from-blue-500 to-indigo-600",achRange:"4–12 ACH",efficiency:"High",cost:"Medium",energyUse:"Medium",pros:["Allows filtration and conditioning of incoming air","Positive pressure prevents infiltration of pollutants","Controlled and measurable airflow","Good for allergy sufferers — filtered supply air"],cons:["Requires ductwork and fan energy","Positive pressure may push moist indoor air into wall cavities (condensation risk in cold climates)","Higher installation cost than natural ventilation","Needs regular filter maintenance"],applications:["Hospitals","Clean rooms","Server rooms","Offices"]},{id:4,name:"Exhaust Ventilation",shortDesc:"Fans pull stale air out, creating negative pressure",description:"Exhaust ventilation systems use fans to extract indoor air, creating negative pressure that draws fresh outdoor air in through vents, windows, or building leakage paths.",howItWorks:"An exhaust fan mounted in a wall, ceiling, or connected to ductwork removes indoor air. The resulting negative pressure causes fresh outdoor air to be drawn in through intentional openings (trickle vents) or unintentional cracks.",category:"Mechanical",icon:"ArrowUpRight",color:"from-rose-500 to-pink-600",achRange:"4–15 ACH",efficiency:"High",cost:"Low–Medium",energyUse:"Low–Medium",pros:["Simple and inexpensive to install","Very effective for removing localized pollutants (kitchens, bathrooms)","Negative pressure prevents conditioned air from entering wall cavities","Easy to retrofit"],cons:["Incoming air is unfiltered and unconditioned","Negative pressure can draw in radon, soil gases, or combustion products","May cause drafts near entry points","Can increase heating/cooling loads"],applications:["Kitchens","Bathrooms","Laboratories","Industrial workshops","Parking garages"]},{id:5,name:"Balanced Ventilation",shortDesc:"Equal supply and exhaust for neutral pressure",description:"Balanced ventilation provides equal amounts of supply and exhaust air, maintaining neutral pressure. This gives the benefits of both systems without the drawbacks of pressure imbalances.",howItWorks:"Separate supply and exhaust fans (or a single balanced unit) move equal volumes of air. Fresh air is ducted in while stale air is ducted out. Often combined with heat recovery (HRV/ERV) to transfer energy between streams.",category:"Mechanical",icon:"Scale",color:"from-violet-500 to-purple-600",achRange:"4–12 ACH",efficiency:"Very High",cost:"Medium–High",energyUse:"Medium",pros:["No pressure imbalance issues","Both supply and exhaust air can be filtered","Can incorporate heat/energy recovery (HRV/ERV)","Precise control of ventilation rates"],cons:["Higher installation cost and complexity","Requires more ductwork (supply + exhaust)","More maintenance (two fan systems, filters)","Needs proper commissioning and balancing"],applications:["Modern offices","Hospitals","High-performance homes","Schools"]},{id:6,name:"Heat Recovery (HRV)",shortDesc:"Recovers heat from exhaust air to pre-heat supply",description:"A Heat Recovery Ventilator (HRV) is a balanced ventilation system with a heat exchanger that transfers sensible heat from the warm exhaust air stream to the cooler incoming fresh air stream.",howItWorks:"Exhaust and supply air streams pass through a heat exchanger (counter-flow, cross-flow, or rotary wheel) without mixing. In winter, warm exhaust air pre-heats cold incoming air. In summer, cool exhaust air pre-cools hot incoming air. Typical efficiency: 70–90%.",category:"Mechanical",icon:"RefreshCw",color:"from-cyan-500 to-teal-600",achRange:"4–10 ACH",efficiency:"Very High",cost:"High",energyUse:"Low",pros:["Recovers 70–90% of heat energy from exhaust","Dramatically reduces heating/cooling costs","Provides filtered, tempered fresh air","Meets passive house ventilation requirements"],cons:["High initial cost","Requires regular maintenance (filters, heat exchanger cleaning)","Does not transfer moisture (use ERV for humidity control)","Frost risk in very cold climates without defrost cycle"],applications:["Passive houses","Energy-efficient offices","Cold climate buildings","Swimming pools"]},{id:7,name:"Energy Recovery (ERV)",shortDesc:"Recovers both heat and moisture from exhaust",description:"An Energy Recovery Ventilator (ERV) transfers both sensible heat AND moisture (latent heat) between exhaust and supply air streams. Ideal for humid or very dry climates.",howItWorks:"Similar to HRV but uses an enthalpy wheel or membrane-based exchanger that transfers both heat and moisture. In summer, it removes some humidity from incoming air. In winter, it adds moisture from exhaust to dry incoming air.",category:"Mechanical",icon:"Droplets",color:"from-sky-500 to-blue-600",achRange:"4–10 ACH",efficiency:"Very High",cost:"High",energyUse:"Low",pros:["Recovers both heat and moisture","Reduces humidity load on AC systems in summer","Prevents over-drying in winter","More energy savings than HRV in humid climates"],cons:["Higher cost than HRV","Enthalpy wheels require more maintenance","Small risk of cross-contamination between air streams","Less effective in mild, moderate-humidity climates"],applications:["Hot-humid climates","Cold-dry climates","Hospitals","Hotels"]},{id:8,name:"Demand-Controlled (DCV)",shortDesc:"Adjusts ventilation based on occupancy sensors",description:"Demand-Controlled Ventilation (DCV) automatically adjusts the ventilation rate based on actual occupancy or air quality, rather than running at a fixed rate. Uses CO₂ sensors, occupancy sensors, or VOC sensors.",howItWorks:"CO₂ or occupancy sensors monitor the space. When CO₂ rises (more people), the system increases outdoor air. When the space is empty or lightly occupied, ventilation is reduced to save energy. Typically integrated with BMS/BAS.",category:"Mechanical",icon:"Activity",color:"from-amber-500 to-yellow-600",achRange:"2–15 ACH (variable)",efficiency:"Very High",cost:"Medium–High",energyUse:"Low",pros:["Major energy savings (30–70% reduction in ventilation energy)","Always provides adequate ventilation based on actual need","Reduces over-ventilation and associated heating/cooling costs","Improves indoor air quality by responding to real conditions"],cons:["Requires sensors and controls (higher initial cost)","Sensor calibration and maintenance needed","CO₂ sensors don't detect all pollutants (e.g., VOCs from furniture)","Complex control logic may require BMS expertise"],applications:["Conference rooms","Auditoriums","Classrooms","Retail stores","Gyms"]},{id:9,name:"Displacement Ventilation",shortDesc:"Cool air supplied at floor, rises as it warms",description:"Displacement ventilation supplies cool air at low velocity near the floor. The air warms as it absorbs heat from occupants and equipment, then rises to ceiling-level exhaust. Creates a clean lower zone.",howItWorks:"Air is supplied at floor level (or just above) at low velocity (< 50 fpm) and slightly below room temperature (2–5°F cooler). Heat sources (people, computers) create thermal plumes that carry the warmed, contaminated air upward to ceiling-level return/exhaust grilles.",category:"Mechanical",icon:"Target",color:"from-indigo-500 to-blue-600",achRange:"4–8 ACH",efficiency:"Very High",cost:"Medium–High",energyUse:"Low–Medium",pros:["Superior air quality in the breathing zone","Lower fan energy (low velocity = low pressure drop)","Higher cooling efficiency (supply temp closer to room temp)","Ideal for spaces with high heat loads"],cons:["Requires raised floor or floor-mounted diffusers","Not suitable for heating mode","Large floor-level diffusers take up space","Limited cooling capacity compared to mixing systems"],applications:["Offices","Theaters","Airports","Data centers"]},{id:10,name:"Mixing Ventilation",shortDesc:"High-velocity jets mix supply with room air",description:"Mixing ventilation delivers supply air at high velocity from ceiling diffusers, creating turbulent mixing throughout the room. The goal is a uniform temperature and contaminant concentration.",howItWorks:"Supply air is delivered through ceiling-mounted diffusers at relatively high velocity. The jets entrain room air, creating thorough mixing. Return air is also typically at ceiling level. The room air becomes a uniform mixture.",category:"Mechanical",icon:"Shuffle",color:"from-teal-500 to-emerald-600",achRange:"6–15 ACH",efficiency:"High",cost:"Medium",energyUse:"Medium",pros:["Uniform temperature throughout the space","Works for both heating and cooling","Well-understood design principles","Wide range of diffuser options"],cons:["Contaminants are spread throughout the room","Higher fan energy than displacement systems","Less energy efficient — supply air must be cooler","Can cause drafts if not designed properly"],applications:["Offices","Retail","Hotels","Residential"]},{id:11,name:"Personalized Ventilation",shortDesc:"Fresh air delivered directly to individual occupant",description:"Personalized Ventilation (PV) delivers clean, conditioned air directly to the breathing zone of each occupant through desk-mounted or chair-mounted nozzles. Each person controls their own airflow.",howItWorks:"Small nozzles or diffusers at the workstation deliver fresh air at low flow rates directly to the occupant's face. The user controls direction and flow rate. Background ventilation handles the rest of the space.",category:"Mechanical",icon:"MoveHorizontal",color:"from-pink-500 to-rose-600",achRange:"2–6 ACH (per person)",efficiency:"Very High",cost:"High",energyUse:"Low",pros:["Highest air quality at the breathing zone","Individual comfort control","Reduces total ventilation air volume needed","Proven to reduce infection risk"],cons:["Complex piping/ductwork to each workstation","Only works for seated, fixed workstations","Higher installation cost","Maintenance of individual units"],applications:["Open-plan offices","Call centers","Aircraft cabins","Hospital beds"]},{id:12,name:"Positive Pressure Ventilation",shortDesc:"Maintains higher indoor pressure to prevent infiltration",description:"Positive pressure ventilation maintains indoor air pressure slightly above atmospheric pressure. This prevents uncontrolled infiltration of outdoor air, dust, insects, and contaminants.",howItWorks:"Supply fans deliver more air than exhaust fans remove, creating a net positive pressure (typically 0.02–0.05 inches WG). Air leaks outward through any gaps. Critical for clean rooms and hospitals.",category:"Mechanical",icon:"ArrowUpFromLine",color:"from-lime-500 to-green-600",achRange:"10–600+ ACH",efficiency:"Very High",cost:"High",energyUse:"High",pros:["Prevents contamination from outside","Essential for clean rooms and sterile environments","Keeps insects and dust out","Controlled air quality"],cons:["High energy consumption","Requires well-sealed building envelope","Can push moisture into walls in cold climates","Expensive to maintain"],applications:["Clean rooms","Operating theaters","Pharmaceutical manufacturing","Electronics assembly"]},{id:13,name:"Negative Pressure Ventilation",shortDesc:"Lower indoor pressure contains contaminants inside",description:"Negative pressure ventilation maintains indoor air pressure slightly below atmospheric pressure. This ensures that air always flows inward, containing any airborne contaminants within the space.",howItWorks:"Exhaust fans remove more air than supply fans deliver, creating net negative pressure. Air flows inward through controlled openings. Used to contain hazardous materials, odors, or infectious agents.",category:"Mechanical",icon:"Zap",color:"from-red-500 to-rose-600",achRange:"6–12 ACH",efficiency:"High",cost:"Medium–High",energyUse:"Medium",pros:["Contains airborne contaminants within the room","Prevents odors from spreading to adjacent spaces","Essential for infection control","Protects surrounding areas"],cons:["Unfiltered air infiltration through cracks","Can draw in radon or soil gases at ground level","Requires careful pressure monitoring","Door operation can disrupt pressure balance"],applications:["Isolation rooms","Laboratories","Kitchens","Bathrooms","Chemical storage"]},{id:14,name:"Jet Fan Ventilation",shortDesc:"Ductless fans for large open spaces like parking",description:"Jet fan ventilation uses wall or ceiling-mounted jet fans to move air in large, open spaces without ductwork. Commonly used in underground car parks to dilute vehicle exhaust.",howItWorks:"Multiple jet fans mounted on the ceiling create a directed airflow pattern that moves air from fresh air inlets toward exhaust points. They work in sequence to push air across the entire space. No ductwork needed.",category:"Mechanical",icon:"Fan",color:"from-slate-500 to-gray-600",achRange:"6–12 ACH",efficiency:"High",cost:"Medium",energyUse:"Medium",pros:["No ductwork required — saves headroom","Flexible installation and rearrangement","Lower installed cost than ducted systems","Effective smoke management in fire scenarios"],cons:["Can create noise in enclosed spaces","Requires CFD analysis for optimal placement","Not suitable for small rooms","Limited to large open volumes"],applications:["Underground car parks","Tunnels","Bus stations","Loading docks"]},{id:15,name:"Mechanical Ventilation with Heat Recovery (MVHR)",shortDesc:"Whole-house balanced system with heat recovery",description:"MVHR is a whole-building balanced ventilation system that combines supply and exhaust fans with a heat exchanger. It provides continuous, filtered fresh air while recovering up to 90% of the heat from exhaust air.",howItWorks:"A central unit contains supply and exhaust fans plus a high-efficiency heat exchanger. Supply air is drawn from outside, filtered, pre-heated by the heat exchanger, and distributed to living spaces. Exhaust air is drawn from wet rooms (kitchens, bathrooms), passes through the heat exchanger, and is expelled outside.",category:"Hybrid",icon:"Cog",color:"from-fuchsia-500 to-pink-600",achRange:"0.5–1.5 ACH (whole building)",efficiency:"Very High",cost:"High",energyUse:"Very Low",pros:["Up to 90% heat recovery efficiency","Continuous filtered fresh air to all rooms","Eliminates condensation and mold risk","Essential for airtight/passive house construction"],cons:["High initial cost (unit + full ductwork)","Requires careful design and installation","Regular filter changes needed (every 3–6 months)","Ductwork takes up space in walls/ceilings"],applications:["Passive houses","New-build residential","Low-energy buildings","Apartments"]},{id:16,name:"Hybrid (Mixed-Mode) Ventilation",shortDesc:"Switches between natural and mechanical as needed",description:"Hybrid ventilation intelligently combines natural and mechanical ventilation. It uses natural ventilation when outdoor conditions are favorable and switches to mechanical when they are not.",howItWorks:"Sensors monitor outdoor temperature, humidity, wind speed, and indoor CO₂. When conditions are suitable, motorized windows/louvers open for natural ventilation. When conditions deteriorate, the BMS closes openings and activates mechanical ventilation.",category:"Hybrid",icon:"CircleDot",color:"from-emerald-500 to-cyan-600",achRange:"2–15 ACH",efficiency:"Very High",cost:"High",energyUse:"Low",pros:["Best of both worlds — comfort + efficiency","Major energy savings over pure mechanical","Occupant satisfaction (operable windows)","Resilient — works even during power failures (natural mode)"],cons:["Complex control systems required","Higher design and installation cost","Requires BMS integration","May not suit all climates or building types"],applications:["Modern offices","Universities","Libraries","Mixed-use buildings"]}],X6e=[{space:"Bedroom",ach:4},{space:"Living Room",ach:4},{space:"Kitchen",ach:15},{space:"Bathroom",ach:10},{space:"Office",ach:6},{space:"Classroom",ach:6},{space:"Conference Room",ach:8},{space:"Restaurant",ach:12},{space:"Hospital Ward",ach:6},{space:"Operating Theater",ach:25},{space:"Laboratory",ach:10},{space:"Clean Room (ISO 7)",ach:60},{space:"Gymnasium",ach:8},{space:"Parking Garage",ach:6},{space:"Server Room",ach:15},{space:"Industrial Workshop",ach:10},{space:"Warehouse",ach:4},{space:"Auditorium",ach:6},{space:"Retail Store",ach:8},{space:"Swimming Pool",ach:6},{space:"Boiler Room",ach:15},{space:"STP Room",ach:30},{space:"DG Room",ach:30},{space:"Electrical Room",ach:15}],Hz=[{category:"Correctional Facilities",entries:[{occupancy:"Booking/waiting",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"50",combinedCfm:"8.7",combinedLs:"4.4",airClass:"2"},{occupancy:"Cell",rpCfm:"5",rpLs:"2.5",raCfm:"0.12",raLs:"0.6",notes:"",density:"25",combinedCfm:"9.8",combinedLs:"4.9",airClass:"2"},{occupancy:"Dayroom",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"30",combinedCfm:"7",combinedLs:"3.5",airClass:"1"},{occupancy:"Guard station",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"15",combinedCfm:"9",combinedLs:"4.5",airClass:"1"}]},{category:"Education Facilities",entries:[{occupancy:"Art classroom",rpCfm:"10",rpLs:"5",raCfm:"0.18",raLs:"0.9",notes:"",density:"20",combinedCfm:"19",combinedLs:"9.5",airClass:"2"},{occupancy:"Classroom (ages 5-8)",rpCfm:"10",rpLs:"5",raCfm:"0.12",raLs:"0.6",notes:"",density:"25",combinedCfm:"14.8",combinedLs:"7.4",airClass:"1"},{occupancy:"Classroom (ages 9+)",rpCfm:"10",rpLs:"5",raCfm:"0.12",raLs:"0.6",notes:"",density:"35",combinedCfm:"13.4",combinedLs:"6.7",airClass:"1"},{occupancy:"Computer lab",rpCfm:"10",rpLs:"5",raCfm:"0.12",raLs:"0.6",notes:"",density:"25",combinedCfm:"14.8",combinedLs:"7.4",airClass:"1"},{occupancy:"Daycare (through age 4)",rpCfm:"10",rpLs:"5",raCfm:"0.18",raLs:"0.9",notes:"",density:"25",combinedCfm:"17.2",combinedLs:"8.6",airClass:"2"},{occupancy:"Lecture classroom",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"65",combinedCfm:"8.4",combinedLs:"4.3",airClass:"1"},{occupancy:"Lecture hall (fixed seats)",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"150",combinedCfm:"7.9",combinedLs:"4.1",airClass:"1"},{occupancy:"Library",rpCfm:"5",rpLs:"2.5",raCfm:"0.12",raLs:"0.6",notes:"",density:"10",combinedCfm:"17",combinedLs:"8.5",airClass:"1"},{occupancy:"Media center",rpCfm:"10",rpLs:"5",raCfm:"0.12",raLs:"0.6",notes:"",density:"25",combinedCfm:"14.8",combinedLs:"7.4",airClass:"1"},{occupancy:"Music/drama",rpCfm:"10",rpLs:"5",raCfm:"0.06",raLs:"0.3",notes:"",density:"35",combinedCfm:"11.7",combinedLs:"5.9",airClass:"1"},{occupancy:"Science laboratory",rpCfm:"10",rpLs:"5",raCfm:"0.18",raLs:"0.9",notes:"",density:"25",combinedCfm:"17.2",combinedLs:"8.6",airClass:"2"},{occupancy:"University laboratory",rpCfm:"10",rpLs:"5",raCfm:"0.18",raLs:"0.9",notes:"",density:"25",combinedCfm:"17.2",combinedLs:"8.6",airClass:"2"},{occupancy:"Wood/metal shop",rpCfm:"10",rpLs:"5",raCfm:"0.18",raLs:"0.9",notes:"",density:"20",combinedCfm:"19",combinedLs:"9.5",airClass:"2"}]},{category:"Food and Beverage Service",entries:[{occupancy:"Bar, cocktail lounge",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.18",raLs:"0.9",notes:"",density:"100",combinedCfm:"9.3",combinedLs:"4.7",airClass:"2"},{occupancy:"Cafeteria/fast food",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.18",raLs:"0.9",notes:"",density:"100",combinedCfm:"9.3",combinedLs:"4.7",airClass:"2"},{occupancy:"Kitchen (cooking)",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.12",raLs:"0.6",notes:"",density:"20",combinedCfm:"13.5",combinedLs:"6.8",airClass:"2"},{occupancy:"Restaurant dining room",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.18",raLs:"0.9",notes:"",density:"70",combinedCfm:"10.1",combinedLs:"5.2",airClass:"2"}]},{category:"General",entries:[{occupancy:"Break room",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"25",combinedCfm:"7.4",combinedLs:"3.7",airClass:"1"},{occupancy:"Coffee station",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"20",combinedCfm:"8",combinedLs:"4",airClass:"1"},{occupancy:"Conference/meeting",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"50",combinedCfm:"6.2",combinedLs:"3.1",airClass:"1"},{occupancy:"Corridor",rpCfm:"0",rpLs:"0",raCfm:"0.06",raLs:"0.3",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"1"},{occupancy:"Occupiable storage",rpCfm:"0",rpLs:"0",raCfm:"0.12",raLs:"0.6",notes:"",density:"2",combinedCfm:"—",combinedLs:"—",airClass:"1"}]},{category:"Hotels, Motels, Resorts, Dormitories",entries:[{occupancy:"Bedroom/living area",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"10",combinedCfm:"11",combinedLs:"5.5",airClass:"1"},{occupancy:"Barracks sleeping area",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"20",combinedCfm:"8",combinedLs:"4",airClass:"1"},{occupancy:"Laundry (central)",rpCfm:"5",rpLs:"2.5",raCfm:"0.12",raLs:"0.6",notes:"",density:"10",combinedCfm:"17",combinedLs:"8.5",airClass:"2"},{occupancy:"Lobby/prefunction",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"30",combinedCfm:"9.5",combinedLs:"4.8",airClass:"1"},{occupancy:"Multipurpose assembly",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"120",combinedCfm:"5.5",combinedLs:"2.8",airClass:"1"}]},{category:"Office Buildings",entries:[{occupancy:"Main entry lobby",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"10",combinedCfm:"11",combinedLs:"5.5",airClass:"1"},{occupancy:"Office space",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"5",combinedCfm:"17",combinedLs:"8.5",airClass:"1"},{occupancy:"Reception area",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"30",combinedCfm:"7",combinedLs:"3.5",airClass:"1"},{occupancy:"Telephone/data entry",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"60",combinedCfm:"6",combinedLs:"3",airClass:"1"}]},{category:"Miscellaneous Spaces",entries:[{occupancy:"Bank vault/safe deposit",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"5",combinedCfm:"17",combinedLs:"8.5",airClass:"2"},{occupancy:"Computer (not printing)",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"4",combinedCfm:"20",combinedLs:"10",airClass:"1"},{occupancy:"Electrical equipment room",rpCfm:"0",rpLs:"0",raCfm:"0.06",raLs:"0.3",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"1"},{occupancy:"Elevator car",rpCfm:"0",rpLs:"0",raCfm:"0.06",raLs:"0.3",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"1"},{occupancy:"Pharmacy",rpCfm:"5",rpLs:"2.5",raCfm:"0.18",raLs:"0.9",notes:"",density:"10",combinedCfm:"23",combinedLs:"11.5",airClass:"2"},{occupancy:"Photo studio",rpCfm:"5",rpLs:"2.5",raCfm:"0.12",raLs:"0.6",notes:"",density:"10",combinedCfm:"17",combinedLs:"8.5",airClass:"2"},{occupancy:"Shipping/receiving",rpCfm:"0",rpLs:"0",raCfm:"0.12",raLs:"0.6",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"2"},{occupancy:"Telephone closet",rpCfm:"0",rpLs:"0",raCfm:"0.06",raLs:"0.3",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"1"},{occupancy:"Transportation waiting",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"100",combinedCfm:"8.1",combinedLs:"4.1",airClass:"1"},{occupancy:"Warehouse",rpCfm:"0",rpLs:"0",raCfm:"0.06",raLs:"0.3",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"2"}]},{category:"Public Assembly Spaces",entries:[{occupancy:"Auditorium seating",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"150",combinedCfm:"5.4",combinedLs:"2.7",airClass:"1"},{occupancy:"Places of worship",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"120",combinedCfm:"5.5",combinedLs:"2.8",airClass:"1"},{occupancy:"Courtroom",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"70",combinedCfm:"5.9",combinedLs:"2.9",airClass:"1"},{occupancy:"Legislative chambers",rpCfm:"5",rpLs:"2.5",raCfm:"0.06",raLs:"0.3",notes:"",density:"50",combinedCfm:"6.2",combinedLs:"3.1",airClass:"1"},{occupancy:"Library",rpCfm:"5",rpLs:"2.5",raCfm:"0.12",raLs:"0.6",notes:"",density:"10",combinedCfm:"17",combinedLs:"8.5",airClass:"1"},{occupancy:"Museum/gallery",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"40",combinedCfm:"9",combinedLs:"4.5",airClass:"1"}]},{category:"Retail",entries:[{occupancy:"Sales area (dept store)",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.12",raLs:"0.6",notes:"",density:"15",combinedCfm:"15.5",combinedLs:"7.8",airClass:"2"},{occupancy:"Mall common area",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"40",combinedCfm:"9",combinedLs:"4.5",airClass:"1"},{occupancy:"Barbershop",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"25",combinedCfm:"9.9",combinedLs:"5",airClass:"2"},{occupancy:"Beauty/nail salon",rpCfm:"20",rpLs:"10",raCfm:"0.12",raLs:"0.6",notes:"",density:"25",combinedCfm:"24.8",combinedLs:"12.4",airClass:"2"},{occupancy:"Pet shop",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.18",raLs:"0.9",notes:"",density:"10",combinedCfm:"25.5",combinedLs:"12.8",airClass:"2"},{occupancy:"Supermarket",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"8",combinedCfm:"15",combinedLs:"7.6",airClass:"1"}]},{category:"Sports and Entertainment",entries:[{occupancy:"Disco/dance floor",rpCfm:"20",rpLs:"10",raCfm:"0.06",raLs:"0.3",notes:"",density:"100",combinedCfm:"20.6",combinedLs:"10.3",airClass:"2"},{occupancy:"Bowling alley",rpCfm:"10",rpLs:"5",raCfm:"0.12",raLs:"0.6",notes:"",density:"40",combinedCfm:"13",combinedLs:"6.5",airClass:"1"},{occupancy:"Game arcade",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.18",raLs:"0.9",notes:"",density:"20",combinedCfm:"16.5",combinedLs:"8.3",airClass:"1"},{occupancy:"Gym/fitness (play area)",rpCfm:"20",rpLs:"10",raCfm:"0.06",raLs:"0.3",notes:"",density:"7",combinedCfm:"28.6",combinedLs:"14.3",airClass:"2"},{occupancy:"Health club/aerobics",rpCfm:"20",rpLs:"10",raCfm:"0.06",raLs:"0.3",notes:"",density:"40",combinedCfm:"21.5",combinedLs:"10.8",airClass:"2"},{occupancy:"Spectator area",rpCfm:"7.5",rpLs:"3.8",raCfm:"0.06",raLs:"0.3",notes:"",density:"150",combinedCfm:"7.9",combinedLs:"4.1",airClass:"1"},{occupancy:"Swimming pool area",rpCfm:"0",rpLs:"0",raCfm:"0.48",raLs:"2.4",notes:"",density:"—",combinedCfm:"—",combinedLs:"—",airClass:"2"}]}],q6e=["Table 6.2.2.1 is the minimum ventilation rates for the listed occupancy categories.","Rates are based on the ventilation rate procedure in Section 6.2.","These rates may not alone provide thermal comfort; supplemental conditioning may be needed.","Rp is the outdoor airflow rate required per person. Ra is the outdoor airflow rate required per unit area.","The zone outdoor airflow (Vbz) is calculated as: Vbz = Rp x Pz + Ra x Az.","Default occupant densities are provided to assist designers when actual occupancy is not known.","Combined outdoor air rate is based on default occupant density and equals Rp + (Ra x 1000)/density.","Air class designations are used to determine recirculation limitations per Section 5.16."],J6e=[{code:"A",note:"Rate does not allow for humidity control. Additional ventilation or dehumidification may be needed."},{code:"B",note:"Rate may not be sufficient for occupancies involving significant sources of contaminants such as printers and copiers."},{code:"C",note:"Rate is based on the assumption that the kitchen hoods are operating. If hoods are not operating, increase rate."},{code:"D",note:"Rate does not include provisions for exhaust air required for laboratory fume hoods or other exhaust devices."},{code:"E",note:"Rate is based on sedentary activity. For higher activity levels, use the appropriate rate from a higher occupancy category."},{code:"F",note:"Rate applies when no unusual contaminant sources are present. Higher rates may be needed for some industrial processes."}],xL=[{category:"Residential",icon:"🏠",items:[{name:"Bedroom",achRange:"2–4",achMid:4,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Living Room",achRange:"3–6",achMid:4,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Kitchen (Residential)",achRange:"15–25",achMid:20,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Bathroom/Toilet",achRange:"6–10",achMid:8,freshAir:!1,exhaust:!0,pressure:"Negative"},{name:"Laundry Room",achRange:"8–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Dining Room",achRange:"3–6",achMid:5,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Corridor/Hallway",achRange:"2–4",achMid:3,freshAir:!0,exhaust:!1,pressure:"Neutral"}]},{category:"Commercial/Office",icon:"🏢",items:[{name:"General Office",achRange:"4–8",achMid:6,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Conference Room",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Neutral"},{name:"Reception/Lobby",achRange:"4–6",achMid:5,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Server/IT Room",achRange:"10–20",achMid:15,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"Print/Copy Room",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Storage Room",achRange:"1–3",achMid:2,freshAir:!1,exhaust:!0,pressure:"Negative"},{name:"Pantry/Break Room",achRange:"8–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Negative"}]},{category:"Healthcare",icon:"🏥",items:[{name:"Hospital Ward",achRange:"4–6",achMid:6,freshAir:!0,exhaust:!0,pressure:"Neutral"},{name:"Operating Theater",achRange:"20–30",achMid:25,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"ICU",achRange:"6–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"Isolation Room",achRange:"6–12",achMid:12,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Pharmacy",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"Lab (Clinical)",achRange:"6–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Autopsy Room",achRange:"12–15",achMid:12,freshAir:!0,exhaust:!0,pressure:"Negative"}]},{category:"Industrial/Utility",icon:"🏭",items:[{name:"Workshop",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Warehouse",achRange:"2–4",achMid:3,freshAir:!0,exhaust:!1,pressure:"Neutral"},{name:"Parking Garage",achRange:"6–12",achMid:6,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Boiler Room",achRange:"15–25",achMid:20,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Electrical Room",achRange:"10–15",achMid:15,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Transformer Room",achRange:"20–30",achMid:25,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Pump Room",achRange:"10–20",achMid:15,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"STP Room",achRange:"20–30",achMid:30,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"DG Room",achRange:"20–30",achMid:30,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Lift Machine Room",achRange:"10–15",achMid:15,freshAir:!0,exhaust:!0,pressure:"Negative"}]},{category:"Hospitality",icon:"🏨",items:[{name:"Hotel Room",achRange:"4–6",achMid:5,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Restaurant Dining",achRange:"8–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Neutral"},{name:"Commercial Kitchen",achRange:"25–40",achMid:30,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Bar/Lounge",achRange:"10–15",achMid:12,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Banquet Hall",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Neutral"},{name:"Swimming Pool Area",achRange:"4–8",achMid:6,freshAir:!0,exhaust:!0,pressure:"Negative"}]},{category:"Education",icon:"🎓",items:[{name:"Classroom",achRange:"4–8",achMid:6,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Computer Lab",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"Science Lab",achRange:"8–15",achMid:12,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Library",achRange:"4–6",achMid:5,freshAir:!0,exhaust:!1,pressure:"Positive"},{name:"Auditorium",achRange:"4–8",achMid:6,freshAir:!0,exhaust:!0,pressure:"Neutral"},{name:"Gymnasium",achRange:"6–10",achMid:8,freshAir:!0,exhaust:!0,pressure:"Negative"}]},{category:"Cleanroom / Specialized",icon:"🔬",items:[{name:"ISO Class 5 (Class 100)",achRange:"240–480",achMid:360,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"ISO Class 6 (Class 1000)",achRange:"90–180",achMid:120,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"ISO Class 7 (Class 10000)",achRange:"30–60",achMid:45,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"ISO Class 8 (Class 100000)",achRange:"10–25",achMid:20,freshAir:!0,exhaust:!0,pressure:"Positive"},{name:"BSL-2 Laboratory",achRange:"6–12",achMid:10,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"BSL-3 Laboratory",achRange:"12–15",achMid:12,freshAir:!0,exhaust:!0,pressure:"Negative"},{name:"Paint Booth",achRange:"50–100",achMid:75,freshAir:!0,exhaust:!0,pressure:"Negative"}]}],Nre=ue.createContext({theme:"dark",toggle:()=>{}}),Z6e=()=>ue.useContext(Nre),Pd=Z6e;function Lre({elementDescription:t}){const{theme:e}=Pd(),i=e==="dark",[r,n]=ue.useState({project:"",areaProject:"",elementDescription:t,pageNumber:"",revision:"",preparedBy:"",preparedDate:"",checkedBy:"",checkedDate:""}),a=(w,b)=>n(v=>({...v,[w]:b})),[s,l]=ue.useState(!1),c=w=>w.map(b=>{const v=b.cloneNode(!0),B=v.className||"";return v.classList.contains("hidden")&&(B.includes("print:block")||B.includes("print:flex"))&&(v.style.display="block",v.classList.remove("hidden")),v.querySelectorAll('.print\\:hidden, [class*="print:hidden"], button, [role="button"]').forEach(D=>D.remove()),v.querySelectorAll(".hidden").forEach(D=>{const E=D.className||"";E.includes("print:block")||E.includes("print:flex")?(D.style.display="block",D.classList.remove("hidden")):D.remove()}),v.querySelectorAll("input, select, textarea").forEach(D=>{const E=D,U=document.createElement("span");U.textContent="value"in E?String(E.value||""):"",U.style.cssText="display:inline-block;width:100%;padding:1px 2px;font-size:10px;color:#000;",D.replaceWith(U)}),v}),d=`
    * { box-sizing: border-box; }
    .hvac-pdf-root, .hvac-pdf-root * {
      background-color: transparent;
      color: #000 !important;
    }
    .hvac-pdf-root {
      background: #ffffff !important;
    }
    .hvac-pdf-root table {
      border-collapse: collapse !important;
      width: 100% !important;
      table-layout: fixed !important;
      margin-bottom: 10px;
    }
    .hvac-pdf-root td, .hvac-pdf-root th {
      border: 1px solid #000 !important;
      padding: 2px 3px !important;
      font-size: 9px !important;
      line-height: 1.2 !important;
      color: #000 !important;
      vertical-align: middle !important;
      word-wrap: break-word !important;
      background: #ffffff !important;
    }
    .hvac-pdf-root th { font-weight: 700 !important; text-align: center !important; }
    .hvac-pdf-root [class*="d9e2f3"] { background: #d9e2f3 !important; }
    .hvac-pdf-root .rounded-2xl, .hvac-pdf-root .ring-1, .hvac-pdf-root .shadow-sm, .hvac-pdf-root .overflow-hidden {
      border-radius: 0 !important;
      box-shadow: none !important;
      overflow: visible !important;
    }
    .hvac-pdf-root .space-y-6 > * + *, .hvac-pdf-root .space-y-4 > * + * { margin-top: 10px; }
  `,u=async(w,b)=>{const v=c(w),B=document.createElement("div");B.className="hvac-pdf-root",B.style.cssText="position:fixed; left:-9999px; top:0; width:1000px; background:#ffffff; color:#000000; padding:16px; font-family:Arial, Helvetica, sans-serif; z-index:-1;";const D=document.createElement("style");D.textContent=d,B.appendChild(D),v.forEach(E=>{E.style.borderRadius="0",E.style.boxShadow="none",B.appendChild(E)}),document.body.appendChild(B);try{l(!0),await new Promise(ae=>setTimeout(ae,200));let E;try{E=await Q6e(B,{scale:2,backgroundColor:"#ffffff",useCORS:!0})}catch(ae){throw new Error(`Render step failed: ${ae?.message||ae}`)}const U=E.toDataURL("image/jpeg",.95),k=new Sn("l","mm","a4"),I=k.internal.pageSize.getWidth(),L=k.internal.pageSize.getHeight(),z=I,G=E.height*z/E.width;let V=G,_=0;for(k.addImage(U,"JPEG",0,_,z,G),V-=L;V>0;)_=V-G,k.addPage(),k.addImage(U,"JPEG",0,_,z,G),V-=L;const Y=k.output("datauristring").split(",")[1],de=`${b.replace(/[^a-z0-9]+/gi,"_").replace(/^_+|_+$/g,"")||"HVAC_Calculation"}_${Date.now()}.pdf`;let se;try{se=await A3.writeFile({path:de,data:Y,directory:uh.Cache})}catch(ae){throw new Error(`Save step failed: ${ae?.message||ae}`)}try{await DR.share({title:b,text:"HVAC calculation PDF",url:se.uri,dialogTitle:"Save or Share PDF"})}catch(ae){throw new Error(`Share step failed: ${ae?.message||ae}`)}}catch(E){console.error("Mobile PDF generation failed:",E),alert(`PDF error: ${E?.message||E}`)}finally{B.remove(),l(!1)}},m=async w=>{const v=(w?.currentTarget||document.activeElement)?.closest(".space-y-6, .space-y-4")||document.getElementById("print-root")||document.querySelector("main")||document.body,B=v.querySelectorAll("[data-print-section]"),D=B.length>0?Array.from(B):[v];if(Ah.isNativePlatform()){await u(D,r.elementDescription||"HVAC_Calculation");return}const E=document.getElementById("hvac-print-frame");E&&E.remove();const U=document.createElement("iframe");U.id="hvac-print-frame",U.setAttribute("aria-hidden","true"),U.style.cssText="position:fixed;right:0;bottom:0;width:0;height:0;border:0;opacity:0;pointer-events:none;",document.body.appendChild(U);const k=U.contentDocument||U.contentWindow?.document;if(!k){U.remove(),window.print();return}const I=[];D.forEach(G=>{const V=G.cloneNode(!0);V.querySelectorAll('.print\\:hidden, [class*="print:hidden"], button, [role="button"]').forEach(_=>_.remove()),V.querySelectorAll(".hidden").forEach(_=>{const Y=_.className||"";Y.includes("print:block")||Y.includes("print:flex")?(_.style.display="block",_.classList.remove("hidden")):_.remove()}),V.querySelectorAll("input, select, textarea").forEach(_=>{const Y=_,q=document.createElement("span");q.textContent="value"in Y?String(Y.value||""):"",q.style.cssText="display:inline-block;width:100%;padding:1px 2px;font-size:10px;color:#000;",_.replaceWith(q)}),I.push(V.outerHTML)}),k.open(),k.write(`<!DOCTYPE html>
<html>
<head>
  <meta charset="UTF-8" />
  <title>HVAC Calculation Print</title>
  <style>
    @page { size: A4 landscape; margin: 8mm; }
    * { box-sizing: border-box; -webkit-print-color-adjust: exact !important; print-color-adjust: exact !important; }
    html, body {
      margin: 0 !important;
      padding: 0 !important;
      background: #fff !important;
      color: #000 !important;
      font-family: Arial, Helvetica, sans-serif;
    }
    body { padding: 4mm !important; }
    /* Absolutely no app chrome */
    nav, footer, header, button, [class*="fixed"], [class*="sticky"],
    [class*="bottom"], [class*="toggle"], [class*="theme"], [class*="nav"] {
      display: none !important;
    }
    .print\\:hidden, [class*="print:hidden"] { display: none !important; }
    .hidden.print\\:block, .print\\:block, [class*="print:block"] {
      display: block !important;
      visibility: visible !important;
    }
    table {
      border-collapse: collapse !important;
      width: 100% !important;
      table-layout: fixed !important;
      page-break-inside: auto;
      margin-bottom: 10px;
    }
    td, th {
      border: 1px solid #000 !important;
      padding: 2px 3px !important;
      font-size: 9px !important;
      line-height: 1.2 !important;
      color: #000 !important;
      vertical-align: middle !important;
      word-wrap: break-word !important;
    }
    th { font-weight: 700 !important; text-align: center !important; }
    [class*="d9e2f3"], .bg-\\[\\#d9e2f3\\] {
      background: #d9e2f3 !important;
    }
    .rounded-2xl, .ring-1, .shadow-sm, .overflow-hidden {
      border-radius: 0 !important;
      box-shadow: none !important;
      overflow: visible !important;
    }
    .space-y-6 > * + *, .space-y-4 > * + * { margin-top: 10px; }
    input, select, textarea, button { display: none !important; }
    /* Keep first table (document header) full width */
    table:first-of-type { margin-bottom: 8px; }
  </style>
</head>
<body>
  ${I.join(`
`)}
</body>
