</html>`),k.close();const L=U.contentWindow;if(!L){U.remove();return}const z=()=>{setTimeout(()=>{try{U.remove()}catch{}},400)};L.onafterprint=z,setTimeout(()=>{try{L.focus(),L.print()}catch{}setTimeout(z,1500)},300)},y=`border px-3 py-2 text-xs font-bold ${i?"border-slate-700 bg-slate-800/70 text-slate-300":"border-slate-300 bg-slate-100 text-slate-700"}`,h=`border px-1 py-1 ${i?"border-slate-700":"border-slate-300"}`,x=`w-full bg-transparent px-2 py-1 text-xs outline-none ${i?"text-slate-100 placeholder:text-slate-600":"text-slate-900 placeholder:text-slate-400"}`;return o.jsxs("div",{"data-print-section":!0,className:`overflow-hidden rounded-2xl ring-1 print:rounded-none print:ring-0 ${i?"bg-slate-900/60 ring-slate-800":"bg-white ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`flex items-center justify-between border-b p-4 print:hidden ${i?"border-slate-800":"border-slate-200"}`,children:[o.jsxs("div",{children:[o.jsx("span",{className:`font-bold ${i?"text-cyan-400":"text-cyan-600"}`,children:"Document Information"}),o.jsx("p",{className:`mt-0.5 text-xs ${i?"text-slate-400":"text-slate-500"}`,children:"Fill in project details — they will appear on the printout header"})]}),o.jsxs("button",{type:"button",onClick:w=>m(w),disabled:s,className:"flex items-center gap-2 rounded-lg bg-gradient-to-r from-cyan-500 to-blue-600 px-4 py-2 text-sm font-semibold text-white shadow-lg shadow-cyan-500/25 transition hover:from-cyan-600 hover:to-blue-700 disabled:cursor-not-allowed disabled:opacity-60",children:[o.jsx(pue,{className:"h-4 w-4"}),s?"Generating PDF…":"Print / Save PDF"]})]}),o.jsx("div",{className:"p-4 print:p-0",children:o.jsx("table",{className:"w-full border-collapse",children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{className:`${y} w-40`,children:"Project"}),o.jsx("td",{className:h,colSpan:3,children:o.jsx("input",{value:r.project,onChange:w=>a("project",w.target.value),placeholder:"Enter project name",className:x})}),o.jsx("td",{className:`${y} w-32`,children:"Page Number"}),o.jsx("td",{className:`${h} w-52`,children:o.jsx("input",{value:r.pageNumber,onChange:w=>a("pageNumber",w.target.value),placeholder:"e.g. HVAC-CAL-001",className:x})})]}),o.jsxs("tr",{children:[o.jsx("td",{className:y,children:"Area Project"}),o.jsx("td",{className:h,colSpan:3,children:o.jsx("input",{value:r.areaProject,onChange:w=>a("areaProject",w.target.value),placeholder:"e.g. Residential Tower / Commercial Block",className:x})}),o.jsx("td",{className:y,children:"Revision"}),o.jsx("td",{className:h,children:o.jsx("input",{value:r.revision,onChange:w=>a("revision",w.target.value),placeholder:"e.g. R0",className:x})})]}),o.jsxs("tr",{children:[o.jsx("td",{className:y,rowSpan:2,children:"Element Description"}),o.jsx("td",{className:h,colSpan:3,rowSpan:2,children:o.jsx("input",{value:r.elementDescription,onChange:w=>a("elementDescription",w.target.value),placeholder:"e.g. Ventilation Calculation",className:x})}),o.jsx("td",{className:y,children:"Prepared by"}),o.jsx("td",{className:h,children:o.jsx("input",{value:r.preparedBy,onChange:w=>a("preparedBy",w.target.value),placeholder:"Enter name / initials",className:x})})]}),o.jsxs("tr",{children:[o.jsx("td",{className:y,children:"Date"}),o.jsx("td",{className:h,children:o.jsx("input",{type:"date",value:r.preparedDate,onChange:w=>a("preparedDate",w.target.value),className:x})})]}),o.jsxs("tr",{children:[o.jsx("td",{className:y,colSpan:2}),o.jsx("td",{className:h,colSpan:2}),o.jsx("td",{className:y,children:"Checked by"}),o.jsx("td",{className:h,children:o.jsx("input",{value:r.checkedBy,onChange:w=>a("checkedBy",w.target.value),placeholder:"Enter name / initials",className:x})})]}),o.jsxs("tr",{children:[o.jsx("td",{className:y,colSpan:2}),o.jsx("td",{className:h,colSpan:2}),o.jsx("td",{className:y,children:"Date"}),o.jsx("td",{className:h,children:o.jsx("input",{type:"date",value:r.checkedDate,onChange:w=>a("checkedDate",w.target.value),className:x})})]})]})})})]})}const Vre={Wind:r0,Fan:tAe,ArrowUpRight:i0e,ArrowDownLeft:Xde,Scale:IN,RefreshCw:HN,Zap:lA,Activity:Rp,Target:d$,Droplets:bp,ArrowUp:n0e,Shuffle:Bue,MoveHorizontal:eue,ArrowUpFromLine:e0e,Cog:W0e,CircleDot:v0e};function $6e(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState(null),[n,a]=ue.useState(""),[s,l]=ue.useState("All"),c=ue.useMemo(()=>Y6e.filter(u=>{const m=u.name.toLowerCase().includes(n.toLowerCase())||u.shortDesc.toLowerCase().includes(n.toLowerCase()),y=s==="All"||u.category===s;return m&&y}),[n,s]),d=["All","Natural","Mechanical","Hybrid"];return o.jsxs(o.Fragment,{children:[o.jsxs("div",{className:"mb-6 flex flex-col gap-3 sm:flex-row",children:[o.jsxs("div",{className:`relative flex-1 rounded-xl ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200"}`,children:[o.jsx(TR,{className:`absolute left-3 top-1/2 h-4 w-4 -translate-y-1/2 ${e?"text-slate-500":"text-slate-400"}`}),o.jsx("input",{type:"text",value:n,onChange:u=>a(u.target.value),placeholder:"Search ventilation types...",className:`w-full rounded-xl bg-transparent py-2.5 pl-10 pr-4 text-sm outline-none ${e?"text-slate-100 placeholder:text-slate-500":"text-slate-900 placeholder:text-slate-400"}`})]}),o.jsxs("div",{className:`flex gap-1 rounded-xl p-1 ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200"}`,children:[o.jsx(pAe,{className:`ml-2 self-center h-4 w-4 ${e?"text-slate-500":"text-slate-400"}`}),d.map(u=>o.jsx("button",{onClick:()=>l(u),className:`rounded-lg px-3 py-1.5 text-xs font-medium transition-all ${s===u?e?"bg-cyan-500/20 text-cyan-300 ring-1 ring-cyan-500/40":"bg-cyan-50 text-cyan-700 ring-1 ring-cyan-200":e?"text-slate-400 hover:text-slate-200":"text-slate-600 hover:text-slate-900"}`,children:u},u))]})]}),o.jsx("div",{className:"grid gap-4 sm:grid-cols-2 lg:grid-cols-3 xl:grid-cols-4",children:c.map(u=>{const m=Vre[u.icon]??r0;return o.jsxs("button",{onClick:()=>r(u),className:`group relative overflow-hidden rounded-2xl p-5 text-left transition-all hover:-translate-y-1 hover:shadow-xl ${e?"bg-slate-900/60 ring-1 ring-slate-800 hover:ring-slate-700":"bg-white ring-1 ring-slate-200 hover:ring-slate-300 hover:shadow-slate-200"}`,children:[o.jsx("div",{className:`absolute -right-8 -top-8 h-24 w-24 rounded-full bg-gradient-to-br ${u.color} opacity-20 blur-2xl transition-opacity group-hover:opacity-40`}),o.jsxs("div",{className:"relative",children:[o.jsx("div",{className:`mb-3 inline-flex h-11 w-11 items-center justify-center rounded-xl bg-gradient-to-br ${u.color} shadow-lg`,children:o.jsx(m,{className:"h-5 w-5 text-white",strokeWidth:2.5})}),o.jsxs("div",{className:"flex items-start justify-between gap-2",children:[o.jsx("h3",{className:"font-semibold leading-tight",children:u.name}),o.jsx("span",{className:`shrink-0 rounded-full px-2 py-0.5 text-[10px] font-medium ${u.category==="Natural"?e?"bg-emerald-500/10 text-emerald-400 ring-1 ring-emerald-500/30":"bg-emerald-50 text-emerald-700 ring-1 ring-emerald-200":u.category==="Mechanical"?e?"bg-blue-500/10 text-blue-400 ring-1 ring-blue-500/30":"bg-blue-50 text-blue-700 ring-1 ring-blue-200":e?"bg-violet-500/10 text-violet-400 ring-1 ring-violet-500/30":"bg-violet-50 text-violet-700 ring-1 ring-violet-200"}`,children:u.category})]}),o.jsx("p",{className:`mt-2 line-clamp-2 text-xs ${e?"text-slate-400":"text-slate-600"}`,children:u.shortDesc}),o.jsxs("div",{className:"mt-3 flex items-center justify-between border-t border-dashed border-slate-700/40 pt-3",children:[o.jsxs("div",{className:"flex items-center gap-1 text-[11px]",children:[o.jsx(Ch,{className:`h-3 w-3 ${e?"text-cyan-400":"text-cyan-600"}`}),o.jsx("span",{className:e?"text-slate-300":"text-slate-700",children:u.achRange})]}),o.jsx("span",{className:`text-xs font-medium ${e?"text-cyan-400":"text-cyan-600"} group-hover:underline`,children:"Details →"})]})]})]},u.id)})}),c.length===0&&o.jsx("div",{className:`rounded-2xl p-12 text-center ${e?"bg-slate-900/40 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200"}`,children:o.jsx("p",{className:e?"text-slate-400":"text-slate-600",children:"No ventilation type found. Try changing your search or filter."})}),i&&o.jsx(eFe,{type:i,onClose:()=>r(null)})]})}function eFe({type:t,onClose:e}){const{theme:i}=Pd(),r=i==="dark",n=Vre[t.icon]??r0,a={Low:"text-red-400",Medium:"text-amber-400",High:"text-emerald-400","Very High":"text-cyan-400"};return o.jsx("div",{className:"fixed inset-0 z-50 flex items-end justify-center bg-black/70 backdrop-blur-sm sm:items-center sm:p-4",onClick:e,children:o.jsxs("div",{onClick:s=>s.stopPropagation(),className:`relative max-h-[90vh] w-full max-w-3xl overflow-y-auto rounded-t-3xl sm:rounded-3xl ${r?"bg-slate-900 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200"}`,children:[o.jsx("div",{className:`sticky top-0 z-10 border-b backdrop-blur-xl ${r?"border-slate-800 bg-slate-900/90":"border-slate-200 bg-white/90"}`,children:o.jsxs("div",{className:"flex items-start justify-between gap-4 p-5",children:[o.jsxs("div",{className:"flex items-start gap-4",children:[o.jsx("div",{className:`flex h-14 w-14 shrink-0 items-center justify-center rounded-2xl bg-gradient-to-br ${t.color} shadow-lg`,children:o.jsx(n,{className:"h-7 w-7 text-white",strokeWidth:2.5})}),o.jsxs("div",{children:[o.jsx("h3",{className:"text-xl font-bold sm:text-2xl",children:t.name}),o.jsxs("p",{className:`text-sm ${r?"text-slate-400":"text-slate-500"}`,children:[t.category," Ventilation"]})]})]}),o.jsx("button",{onClick:e,className:`rounded-lg p-2 transition-colors ${r?"hover:bg-slate-800 text-slate-400":"hover:bg-slate-100 text-slate-500"}`,children:o.jsx(V0,{className:"h-5 w-5"})})]})}),o.jsxs("div",{className:"space-y-6 p-5 sm:p-6",children:[o.jsxs("div",{children:[o.jsx("h4",{className:"mb-2 text-xs font-bold uppercase tracking-wider text-slate-500",children:"Overview"}),o.jsx("p",{className:`text-sm leading-relaxed ${r?"text-slate-300":"text-slate-700"}`,children:t.description})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${r?"bg-slate-800/50 ring-1 ring-slate-800":"bg-slate-50 ring-1 ring-slate-200"}`,children:[o.jsx("h4",{className:`mb-2 text-xs font-bold uppercase tracking-wider ${r?"text-cyan-400":"text-cyan-600"}`,children:"⚙️ How It Works"}),o.jsx("p",{className:`text-sm ${r?"text-slate-300":"text-slate-700"}`,children:t.howItWorks})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-3 sm:grid-cols-4",children:[o.jsx(rP,{label:"Air Changes",value:t.achRange,icon:Ch,isDark:r,color:"cyan"}),o.jsx(rP,{label:"Efficiency",value:t.efficiency,icon:Rp,isDark:r,color:"emerald",valueClass:a[t.efficiency]}),o.jsx(rP,{label:"Cost",value:t.cost,icon:FAe,isDark:r,color:"amber"}),o.jsx(rP,{label:"Energy Use",value:t.energyUse,icon:YZ,isDark:r,color:"violet"})]}),o.jsxs("div",{className:"grid gap-4 sm:grid-cols-2",children:[o.jsxs("div",{className:`rounded-2xl p-4 ${r?"bg-emerald-500/5 ring-1 ring-emerald-500/20":"bg-emerald-50 ring-1 ring-emerald-200"}`,children:[o.jsxs("h4",{className:`mb-3 flex items-center gap-2 text-sm font-bold ${r?"text-emerald-400":"text-emerald-700"}`,children:[o.jsx(D1,{className:"h-4 w-4"})," Advantages"]}),o.jsx("ul",{className:"space-y-2",children:t.pros.map((s,l)=>o.jsxs("li",{className:`flex items-start gap-2 text-xs ${r?"text-slate-300":"text-slate-700"}`,children:[o.jsx("span",{className:`mt-1 h-1.5 w-1.5 shrink-0 rounded-full ${r?"bg-emerald-400":"bg-emerald-600"}`}),s]},l))})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${r?"bg-rose-500/5 ring-1 ring-rose-500/20":"bg-rose-50 ring-1 ring-rose-200"}`,children:[o.jsxs("h4",{className:`mb-3 flex items-center gap-2 text-sm font-bold ${r?"text-rose-400":"text-rose-700"}`,children:[o.jsx(AF,{className:"h-4 w-4"})," Disadvantages"]}),o.jsx("ul",{className:"space-y-2",children:t.cons.map((s,l)=>o.jsxs("li",{className:`flex items-start gap-2 text-xs ${r?"text-slate-300":"text-slate-700"}`,children:[o.jsx("span",{className:`mt-1 h-1.5 w-1.5 shrink-0 rounded-full ${r?"bg-rose-400":"bg-rose-600"}`}),s]},l))})]})]}),o.jsxs("div",{children:[o.jsxs("h4",{className:"mb-3 flex items-center gap-2 text-xs font-bold uppercase tracking-wider text-slate-500",children:[o.jsx(HM,{className:"h-3.5 w-3.5"})," Common Applications"]}),o.jsx("div",{className:"flex flex-wrap gap-2",children:t.applications.map((s,l)=>o.jsx("span",{className:`rounded-full px-3 py-1 text-xs ${r?"bg-slate-800 text-slate-300 ring-1 ring-slate-700":"bg-slate-100 text-slate-700 ring-1 ring-slate-200"}`,children:s},l))})]})]})]})})}function rP({label:t,value:e,icon:i,isDark:r,color:n,valueClass:a}){const s={cyan:r?"bg-cyan-500/10 text-cyan-400":"bg-cyan-50 text-cyan-600",emerald:r?"bg-emerald-500/10 text-emerald-400":"bg-emerald-50 text-emerald-600",amber:r?"bg-amber-500/10 text-amber-400":"bg-amber-50 text-amber-600",violet:r?"bg-violet-500/10 text-violet-400":"bg-violet-50 text-violet-600"};return o.jsxs("div",{className:`rounded-xl p-3 ${r?"bg-slate-800/50 ring-1 ring-slate-800":"bg-slate-50 ring-1 ring-slate-200"}`,children:[o.jsx("div",{className:`mb-2 inline-flex h-8 w-8 items-center justify-center rounded-lg ${s[n]}`,children:o.jsx(i,{className:"h-4 w-4"})}),o.jsx("div",{className:"text-[10px] uppercase tracking-wider text-slate-500",children:t}),o.jsx("div",{className:`mt-0.5 text-sm font-semibold ${a||(r?"text-slate-100":"text-slate-900")}`,children:e})]})}function tFe(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState(""),n=ue.useMemo(()=>{if(!i.trim())return Hz;const a=i.toLowerCase();return Hz.map(s=>({category:s.category,entries:s.entries.filter(l=>l.occupancy.toLowerCase().includes(a)||s.category.toLowerCase().includes(a))})).filter(s=>s.entries.length>0)},[i]);return o.jsxs("div",{className:"space-y-6 print-area",children:[o.jsx("div",{className:`rounded-2xl p-5 print:hidden ${e?"bg-gradient-to-br from-cyan-500/10 to-blue-500/5 ring-1 ring-cyan-500/20":"bg-gradient-to-br from-cyan-50 to-blue-50 ring-1 ring-cyan-200"}`,children:o.jsxs("div",{className:"flex items-start gap-3",children:[o.jsx("div",{className:`flex h-10 w-10 shrink-0 items-center justify-center rounded-xl ${e?"bg-cyan-500/20 text-cyan-400":"bg-cyan-100 text-cyan-700"}`,children:o.jsx(xy,{className:"h-5 w-5"})}),o.jsxs("div",{children:[o.jsx("h3",{className:"font-bold",children:"TABLE 6.2.2.1 — Minimum Ventilation Rates in Breathing Zone"}),o.jsx("p",{className:`mt-1 text-sm ${e?"text-slate-300":"text-slate-700"}`,children:"Based on ANSI/ASHRAE Addendum p to ANSI/ASHRAE Standard 62.1-2013. This table is not valid in isolation; it must be used in conjunction with the accompanying notes. Formula: Vbz = Rp × Pz + Ra × Az"})]})]})}),o.jsxs("div",{className:`relative rounded-xl print:hidden ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200"}`,children:[o.jsx(TR,{className:`absolute left-3 top-1/2 h-4 w-4 -translate-y-1/2 ${e?"text-slate-500":"text-slate-400"}`}),o.jsx("input",{type:"text",value:i,onChange:a=>r(a.target.value),placeholder:"Search occupancy category (e.g. office, classroom, gym...)",className:`w-full rounded-xl bg-transparent py-2.5 pl-10 pr-4 text-sm outline-none ${e?"text-slate-100 placeholder:text-slate-500":"text-slate-900 placeholder:text-slate-400"}`})]}),o.jsxs("div",{className:`overflow-hidden rounded-2xl print:rounded-none print:ring-0 ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`border-b p-4 print:border-black ${e?"border-slate-800":"border-slate-200"}`,children:[o.jsx("h3",{className:"text-center font-bold",children:"TABLE 6.2.2.1 — Minimum Ventilation Rates in Breathing Zone"}),o.jsx("p",{className:`mt-0.5 text-center text-xs ${e?"text-slate-400":"text-slate-500"}`,children:"(This table is not valid in isolation; it must be used in conjunction with the accompanying notes.)"})]}),o.jsx("div",{className:"max-w-full overflow-x-auto",children:o.jsxs("table",{className:"w-full min-w-[900px] border-collapse text-xs",children:[o.jsxs("thead",{children:[o.jsxs("tr",{className:e?"bg-slate-800/70 text-slate-300":"bg-slate-100 text-slate-700",children:[o.jsx("th",{className:`border px-2 py-2 text-left font-bold ${e?"border-slate-700":"border-slate-300"}`,rowSpan:2,children:"Occupancy Category"}),o.jsxs("th",{className:`border px-2 py-2 font-bold ${e?"border-slate-700":"border-slate-300"}`,colSpan:2,children:["People Outdoor",o.jsx("br",{}),"Air Rate R",o.jsx("sub",{children:"p"})]}),o.jsxs("th",{className:`border px-2 py-2 font-bold ${e?"border-slate-700":"border-slate-300"}`,colSpan:2,children:["Area Outdoor",o.jsx("br",{}),"Air Rate R",o.jsx("sub",{children:"a"})]}),o.jsx("th",{className:`border px-2 py-2 font-bold ${e?"border-slate-700":"border-slate-300"}`,rowSpan:2,children:"Notes"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${e?"border-slate-700":"border-slate-300"}`,colSpan:3,children:"Default Values"}),o.jsxs("th",{className:`border px-2 py-2 font-bold ${e?"border-slate-700":"border-slate-300"}`,rowSpan:2,children:["Air",o.jsx("br",{}),"Class"]})]}),o.jsxs("tr",{className:e?"bg-slate-800/50 text-slate-400":"bg-slate-50 text-slate-600",children:[o.jsxs("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:["cfm/",o.jsx("br",{}),"person"]}),o.jsxs("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:["L/s·",o.jsx("br",{}),"person"]}),o.jsx("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:"cfm/ft²"}),o.jsx("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:"L/s·m²"}),o.jsxs("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:["#/1000 ft²",o.jsx("br",{}),"or #/100 m²"]}),o.jsxs("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:["cfm/",o.jsx("br",{}),"person"]}),o.jsx("th",{className:`border px-2 py-1.5 font-semibold ${e?"border-slate-700":"border-slate-300"}`,children:"L/s·person"})]})]}),o.jsxs("tbody",{className:e?"text-slate-200":"text-slate-800",children:[n.map(a=>o.jsx(iFe,{category:a.category,entries:a.entries,isDark:e},a.category)),n.length===0&&o.jsx("tr",{children:o.jsx("td",{colSpan:10,className:"px-4 py-8 text-center text-slate-500",children:"No occupancy category found. Try a different search term."})})]})]})})]}),o.jsxs("div",{className:`rounded-2xl p-5 print:rounded-none print:ring-0 ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsx("h4",{className:`mb-3 text-sm font-bold ${e?"text-cyan-400":"text-cyan-700"}`,children:"GENERAL NOTES FOR TABLE 6.2.2.1"}),o.jsx("ol",{className:`space-y-1.5 text-xs leading-relaxed ${e?"text-slate-300":"text-slate-700"}`,children:q6e.map((a,s)=>o.jsxs("li",{className:"flex gap-2",children:[o.jsx("span",{className:"font-bold",children:s+1}),o.jsx("span",{children:a})]},s))}),o.jsx("h4",{className:`mb-3 mt-5 text-sm font-bold ${e?"text-violet-400":"text-violet-700"}`,children:"ITEM-SPECIFIC NOTES FOR TABLE 6.2.2.1"}),o.jsx("ul",{className:`space-y-1.5 text-xs leading-relaxed ${e?"text-slate-300":"text-slate-700"}`,children:J6e.map(a=>o.jsxs("li",{className:"flex gap-2",children:[o.jsx("span",{className:"w-4 shrink-0 font-bold",children:a.code}),o.jsx("span",{children:a.note})]},a.code))})]}),o.jsxs("div",{className:`overflow-hidden rounded-2xl print:hidden ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`border-b p-4 ${e?"border-slate-800":"border-slate-200"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(Ch,{className:`h-4 w-4 ${e?"text-emerald-400":"text-emerald-600"}`}),o.jsx("h3",{className:"font-bold",children:"Recommended ACH by Space"})]}),o.jsx("p",{className:`mt-0.5 text-xs ${e?"text-slate-400":"text-slate-500"}`,children:"Air Changes per Hour — how many times the room air is replaced in one hour"})]}),o.jsx("div",{className:"grid gap-3 p-4 sm:grid-cols-2 lg:grid-cols-3",children:X6e.map(a=>o.jsxs("div",{className:`flex items-center justify-between rounded-xl p-3 ${e?"bg-slate-800/40 ring-1 ring-slate-800":"bg-slate-50 ring-1 ring-slate-200"}`,children:[o.jsx("span",{className:`text-sm ${e?"text-slate-300":"text-slate-700"}`,children:a.space}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("div",{className:"h-1.5 w-16 overflow-hidden rounded-full bg-slate-700/30",children:o.jsx("div",{className:"h-full bg-gradient-to-r from-emerald-500 to-cyan-500",style:{width:`${Math.min(a.ach/30*100,100)}%`}})}),o.jsx("span",{className:`min-w-[3rem] text-right font-mono text-sm font-bold ${e?"text-emerald-400":"text-emerald-700"}`,children:a.ach})]})]},a.space))})]}),o.jsxs("div",{className:`overflow-hidden rounded-2xl print:hidden ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsx("div",{className:`border-b p-4 ${e?"border-slate-800":"border-slate-200"}`,children:o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(Eu,{className:`h-4 w-4 ${e?"text-amber-400":"text-amber-600"}`}),o.jsx("h3",{className:"font-bold",children:"Essential HVAC Formulas"})]})}),o.jsxs("div",{className:"grid gap-3 p-4 sm:grid-cols-2",children:[o.jsx(_C,{title:"Breathing Zone Airflow",formula:"Vbz = Rp × Pz + Ra × Az",description:"Rp = people rate, Pz = people count, Ra = area rate, Az = zone area",isDark:e,color:"cyan"}),o.jsx(_C,{title:"CFM from ACH",formula:"CFM = (Volume × ACH) / 60",description:"Room volume in ft³, ACH = air changes per hour",isDark:e,color:"violet"}),o.jsx(_C,{title:"ACH from CFM",formula:"ACH = (CFM × 60) / Volume",description:"Convert CFM to air changes per hour",isDark:e,color:"emerald"}),o.jsx(_C,{title:"Duct Velocity",formula:"Velocity (FPM) = CFM / Area",description:"Area in ft², velocity in ft/min",isDark:e,color:"amber"}),o.jsx(_C,{title:"Heat Load (Sensible)",formula:"Q = 1.08 × CFM × ΔT",description:"Q in BTU/hr, ΔT in °F",isDark:e,color:"rose"}),o.jsx(_C,{title:"Unit Conversion",formula:"1 CFM = 0.4719 L/s",description:"CFM to L/s conversion factor",isDark:e,color:"indigo"})]})]}),o.jsx("p",{className:`text-center text-[10px] ${e?"text-slate-600":"text-slate-400"}`,children:"Reference: ANSI/ASHRAE Addendum p to ANSI/ASHRAE Standard 62.1-2013 — © ASHRAE (www.ashrae.org). For reference use only."})]})}function iFe({category:t,entries:e,isDark:i}){const r=i?"border-slate-800":"border-slate-300";return o.jsxs(o.Fragment,{children:[o.jsx("tr",{className:i?"bg-cyan-500/10":"bg-cyan-50",children:o.jsx("td",{colSpan:10,className:`border px-2 py-1.5 font-bold ${r} ${i?"text-cyan-300":"text-cyan-800"}`,children:t})}),e.map(n=>o.jsxs("tr",{className:i?"hover:bg-slate-800/40":"hover:bg-slate-50",children:[o.jsx("td",{className:`border px-2 py-1.5 ${r}`,children:n.occupancy}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.rpCfm}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.rpLs}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.raCfm}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.raLs}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-semibold ${r} ${i?"text-amber-400":"text-amber-700"}`,children:n.notes||"—"}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.density}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono font-semibold ${r} ${i?"text-emerald-400":"text-emerald-700"}`,children:n.combinedCfm}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.combinedLs}),o.jsx("td",{className:`border px-2 py-1.5 text-center font-mono ${r}`,children:n.airClass})]},n.occupancy))]})}function _C({title:t,formula:e,description:i,isDark:r,color:n}){const a={cyan:r?"bg-cyan-500/5 ring-cyan-500/20":"bg-cyan-50 ring-cyan-200",violet:r?"bg-violet-500/5 ring-violet-500/20":"bg-violet-50 ring-violet-200",emerald:r?"bg-emerald-500/5 ring-emerald-500/20":"bg-emerald-50 ring-emerald-200",amber:r?"bg-amber-500/5 ring-amber-500/20":"bg-amber-50 ring-amber-200",rose:r?"bg-rose-500/5 ring-rose-500/20":"bg-rose-50 ring-rose-200",indigo:r?"bg-indigo-500/5 ring-indigo-500/20":"bg-indigo-50 ring-indigo-200"},s={cyan:r?"text-cyan-300":"text-cyan-700",violet:r?"text-violet-300":"text-violet-700",emerald:r?"text-emerald-300":"text-emerald-700",amber:r?"text-amber-300":"text-amber-700",rose:r?"text-rose-300":"text-rose-700",indigo:r?"text-indigo-300":"text-indigo-700"};return o.jsxs("div",{className:`rounded-xl p-3 ring-1 ${a[n]}`,children:[o.jsx("div",{className:`mb-1 text-xs font-semibold ${s[n]}`,children:t}),o.jsx("div",{className:`font-mono text-sm font-bold ${r?"text-slate-100":"text-slate-900"}`,children:e}),o.jsx("div",{className:`mt-1 text-xs ${r?"text-slate-400":"text-slate-600"}`,children:i})]})}function rFe(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState([{id:1,level:"Lower Ground",zone:"Zone-1",area:465,height:4.1,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:2,level:"Lower Ground",zone:"Zone-2",area:465,height:4.1,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:3,level:"Basement-1",zone:"Zone-1",area:620,height:3.3,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:4,level:"Basement-1",zone:"Zone-2",area:470,height:3.3,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:5,level:"Basement-2",zone:"Zone-1",area:620,height:3.2,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:6,level:"Basement-2",zone:"Zone-2",area:470,height:3.2,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:7,level:"Basement-3",zone:"Zone-1",area:670,height:3.3,normalACH:6,emergencyACH:12,shaftVelocity:1500},{id:8,level:"Basement-3",zone:"Zone-2",area:525,height:3.3,normalACH:6,emergencyACH:12,shaftVelocity:1500}]),[n,a]=ue.useState(350),[s,l]=ue.useState(2e4),[c,d]=ue.useState(.37),[u,m]=ue.useState(1.5),[y,h]=ue.useState("m"),x=()=>{const _=Math.max(...i.map(Y=>Y.id))+1;r([...i,{id:_,level:"Basement-1",zone:"Zone-1",area:500,height:3.5,normalACH:6,emergencyACH:12,shaftVelocity:1500}])},w=_=>{r(i.filter(Y=>Y.id!==_))},b=(_,Y,q)=>{r(i.map(de=>{if(de.id!==_)return de;if(Y==="level"||Y==="zone")return{...de,[Y]:q};if(q===""||q===null)return{...de,[Y]:0};const se=typeof q=="string"?parseFloat(q):q;if(isNaN(se))return{...de,[Y]:0};if(Y==="area"){const ae=y==="ft"?se*.092903:se;return{...de,area:ae}}if(Y==="height"){const ae=y==="ft"?se*.3048:se;return{...de,height:ae}}return{...de,[Y]:se}}))},v=_=>y==="ft"?_/.092903:_,B=_=>y==="ft"?_/.3048:_,D=_=>{const Y=_.area*_.height,q=Y*35.315*_.normalACH/60,de=Y*35.315*_.emergencyACH/60,se=q*4719e-7,ae=de*4719e-7,le=q/_.shaftVelocity*.0929,J=de/_.shaftVelocity*.0929,ne=Math.ceil(q/500)*500,Z=Math.ceil(de/500)*500,N=ne/_.shaftVelocity*.0929,re=Z/_.shaftVelocity*.0929;return{volume:Y,normalCFM:q,emergencyCFM:de,normalM3s:se,emergencyM3s:ae,shaftAreaM2:le,shaftAreaM2Emergency:J,airQtyNormalCFM:ne,airQtyEmergencyCFM:Z,shaftNormal:N,shaftEmergency:re}},E=_=>{const Y=D(_),q=n>0?Math.ceil(_.area/n):0,de=s>0?Math.ceil(Y.emergencyCFM/s):0,se=_.area>0?Math.max(1,q,de):0;return{normalCFM:Y.normalCFM,emergencyCFM:Y.emergencyCFM,fansByArea:q,fansByCfm:de,jetFans:se,totalKwLow:se*c,totalKwHigh:se*u}},U=i.reduce((_,Y)=>_+D(Y).normalCFM,0),k=i.reduce((_,Y)=>_+D(Y).emergencyCFM,0),I=i.map(_=>({zone:_,calc:E(_)})),L=I.reduce((_,Y)=>_+Y.calc.jetFans,0),z=I.reduce((_,Y)=>_+Y.calc.totalKwLow,0),G=I.reduce((_,Y)=>_+Y.calc.totalKwHigh,0),V=i.reduce((_,Y)=>(_[Y.level]||(_[Y.level]=[]),_[Y.level].push(Y),_),{});return o.jsxs("div",{className:"space-y-6",children:[o.jsx(Lre,{elementDescription:"Basement Parking Ventilation Calculation"}),o.jsxs("div",{"data-print-section":!0,className:"hidden print:block",children:[o.jsxs("table",{className:"print-basement-table w-full border-collapse border border-black text-[10px]",children:[o.jsxs("colgroup",{children:[o.jsx("col",{style:{width:"8%"}}),o.jsx("col",{style:{width:"5%"}}),o.jsx("col",{style:{width:"5%"}}),o.jsx("col",{style:{width:"6%"}}),o.jsx("col",{style:{width:"6%"}}),o.jsx("col",{style:{width:"5%"}}),o.jsx("col",{style:{width:"6%"}}),o.jsx("col",{style:{width:"6%"}}),o.jsx("col",{style:{width:"7%"}}),o.jsx("col",{style:{width:"8%"}}),o.jsx("col",{style:{width:"5%"}}),o.jsx("col",{style:{width:"6%"}}),o.jsx("col",{style:{width:"8%"}}),o.jsx("col",{style:{width:"7%"}}),o.jsx("col",{style:{width:"8%"}})]}),o.jsxs("thead",{children:[o.jsxs("tr",{children:[o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 text-left font-bold",children:["Basement",o.jsx("br",{}),"Reference"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Zone",o.jsx("br",{}),"no."]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Zone",o.jsx("br",{}),"Area"]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Height"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Volume"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",colSpan:3,children:"Normal Airflow"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Air",o.jsx("br",{}),"Quantity",o.jsx("br",{}),"(CFM)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Shaft size",o.jsx("br",{}),"(m²)",o.jsx("br",{}),"Velocity= 1500 FPM"]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",colSpan:3,children:"Emergency Airflow"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Air Quantity",o.jsx("br",{}),"(CFM)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Shaft size",o.jsx("br",{}),"(m²)",o.jsx("br",{}),"Velocity= 1500 FPM"]})]}),o.jsxs("tr",{children:[o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m²"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m³"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"ACPH"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"m³/sec"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"CFM"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:["Normal",o.jsx("br",{}),"Mode"]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"Normal Mode"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"ACPH"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"m³/sec"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"CFM"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:["Emergency",o.jsx("br",{}),"Mode"]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"Normal Mode"})]})]}),o.jsx("tbody",{children:Object.entries(V).map(([_,Y])=>Y.map((q,de)=>{const se=D(q);return o.jsxs("tr",{children:[de===0&&o.jsx("td",{className:"border border-black px-1 py-1 font-medium",rowSpan:Y.length,children:_}),o.jsx("td",{className:"border border-black px-1 py-1 text-center",children:q.zone}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:q.area}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:q.height}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:se.volume.toFixed(0)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:q.normalACH.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:se.normalM3s.toFixed(2)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:se.normalCFM.toFixed(0)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:se.airQtyNormalCFM}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:se.shaftNormal.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:q.emergencyACH.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:se.emergencyM3s.toFixed(2)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:se.emergencyCFM.toFixed(0)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:se.airQtyEmergencyCFM}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:se.shaftEmergency.toFixed(1)})]},q.id)}))})]}),o.jsxs("div",{className:"mt-6",children:[o.jsx("div",{className:"mb-1 text-xs font-bold",children:"Jet fan"}),o.jsxs("table",{className:"w-auto border-collapse border border-black text-[10px]",children:[o.jsx("thead",{children:o.jsxs("tr",{children:[o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 text-left font-bold",children:"Area Details"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:"Location"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:"Area"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:"No. of Jet fans"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:["Single Fan",o.jsx("br",{}),"Kw (low",o.jsx("br",{}),"speed)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:["Total Fans",o.jsx("br",{}),"Kw (low",o.jsx("br",{}),"speed)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:["Single Fan",o.jsx("br",{}),"Kw (High",o.jsx("br",{}),"speed)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-2 py-1.5 font-bold",children:["Total Fans",o.jsx("br",{}),"Kw (High",o.jsx("br",{}),"speed)"]})]})}),o.jsx("tbody",{children:Object.entries(V).map(([_,Y])=>Y.map((q,de)=>{const se=E(q);return o.jsxs("tr",{children:[de===0&&o.jsx("td",{className:"border border-black px-2 py-1 font-medium",rowSpan:Y.length,children:_}),o.jsx("td",{className:"border border-black px-2 py-1 text-center",children:q.zone}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono",children:q.area}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono font-bold",children:se.jetFans}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono",children:c.toFixed(2)}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono",children:se.totalKwLow.toFixed(2)}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono",children:u.toFixed(1)}),o.jsx("td",{className:"border border-black px-2 py-1 text-center font-mono",children:se.totalKwHigh.toFixed(2)})]},q.id)}))})]})]})]}),o.jsx("div",{className:`rounded-2xl p-5 print:hidden ${e?"bg-gradient-to-br from-slate-800 to-slate-900 ring-1 ring-slate-700":"bg-gradient-to-br from-slate-50 to-white ring-1 ring-slate-200"}`,children:o.jsxs("div",{className:"flex items-center gap-4",children:[o.jsx("div",{className:"flex h-14 w-14 items-center justify-center rounded-xl bg-gradient-to-br from-blue-500 to-cyan-600 shadow-lg",children:o.jsx(qZ,{className:"h-7 w-7 text-white"})}),o.jsxs("div",{children:[o.jsx("h3",{className:"text-xl font-bold",children:"Basement Parking Ventilation Calculator"}),o.jsx("p",{className:`text-sm ${e?"text-slate-400":"text-slate-600"}`,children:"Professional HVAC calculation sheet with Normal & Emergency airflow modes"})]})]})}),o.jsxs("div",{className:`overflow-x-auto rounded-2xl print:hidden ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`flex items-center justify-between border-b p-4 ${e?"border-slate-800":"border-slate-200"}`,children:[o.jsx("div",{className:"flex items-center gap-2",children:o.jsx("span",{className:`font-bold ${e?"text-cyan-400":"text-cyan-600"}`,children:"Zone-wise Ventilation Calculation"})}),o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsxs("div",{className:"flex items-center gap-1.5",children:[o.jsx("span",{className:`text-xs font-medium ${e?"text-slate-400":"text-slate-600"}`,children:"Unit:"}),o.jsxs("select",{value:y,onChange:_=>h(_.target.value),className:`rounded-lg border-0 px-2 py-1 text-xs outline-none ring-1 focus:ring-2 ${e?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-cyan-500":"bg-white text-slate-900 ring-slate-200 focus:ring-cyan-500"}`,children:[o.jsx("option",{value:"m",children:"m / m²"}),o.jsx("option",{value:"ft",children:"ft / ft²"})]})]}),o.jsxs("button",{onClick:x,className:"flex items-center gap-2 rounded-lg bg-cyan-500 px-3 py-1.5 text-xs font-medium text-white transition hover:bg-cyan-600",children:[o.jsx(Of,{className:"h-3.5 w-3.5"})," Add Zone"]})]})]}),o.jsxs("table",{className:"w-full min-w-[1400px] text-xs",children:[o.jsxs("thead",{children:[o.jsxs("tr",{className:e?"bg-slate-800/60 text-slate-400":"bg-slate-100 text-slate-600",children:[o.jsx("th",{className:"border-r px-2 py-2 font-semibold",rowSpan:2,children:"Level"}),o.jsx("th",{className:"border-r px-2 py-2 font-semibold",rowSpan:2,children:"Zone"}),o.jsxs("th",{className:"border-r px-2 py-2 font-semibold",rowSpan:2,children:["Area",o.jsx("br",{}),"(",y==="ft"?"ft²":"m²",")"]}),o.jsxs("th",{className:"border-r px-2 py-2 font-semibold",rowSpan:2,children:["Height",o.jsx("br",{}),"(",y==="ft"?"ft":"m",")"]}),o.jsxs("th",{className:"border-r px-2 py-2 font-semibold",rowSpan:2,children:["Volume",o.jsx("br",{}),"(m³)"]}),o.jsx("th",{className:"border-r px-2 py-2 font-semibold",colSpan:5,children:"Normal Airflow"}),o.jsx("th",{className:"border-r px-2 py-2 font-semibold",colSpan:4,children:"Emergency Airflow"}),o.jsx("th",{className:"px-2 py-2",rowSpan:2})]}),o.jsxs("tr",{className:e?"bg-slate-800/40 text-slate-400":"bg-slate-50 text-slate-600",children:[o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"ACH"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"m³/s"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"CFM"}),o.jsxs("th",{className:"border-r px-1 py-1 font-medium",children:["Shaft (m²)",o.jsx("br",{}),"@1500FPM"]}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"Shaft (m)"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"ACH"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"m³/s"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"CFM"}),o.jsx("th",{className:"border-r px-1 py-1 font-medium",children:"Shaft (m²)"})]})]}),o.jsxs("tbody",{className:`text-center ${e?"text-slate-200":"text-slate-800"}`,children:[i.map(_=>{const Y=D(_);return o.jsxs("tr",{className:`border-t ${e?"border-slate-800 hover:bg-slate-800/40":"border-slate-100 hover:bg-slate-50"}`,children:[o.jsx("td",{className:"border-r px-2 py-2",children:o.jsx("input",{type:"text",value:_.level,onChange:q=>b(_.id,"level",q.target.value),className:`w-full rounded border-0 bg-transparent px-1 text-center text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-2 py-2",children:o.jsx("input",{type:"text",value:_.zone,onChange:q=>b(_.id,"zone",q.target.value),className:`w-16 rounded border-0 bg-transparent px-1 text-center text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-1 py-2",children:o.jsx("input",{type:"number",step:"any",value:_.area?Number(v(_.area).toFixed(2)):"",onChange:q=>b(_.id,"area",q.target.value),className:`w-16 rounded border-0 bg-transparent px-1 text-center font-mono text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-1 py-2",children:o.jsx("input",{type:"number",step:"any",value:_.height?Number(B(_.height).toFixed(2)):"",onChange:q=>b(_.id,"height",q.target.value),className:`w-14 rounded border-0 bg-transparent px-1 text-center font-mono text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-1 py-2 font-mono text-cyan-400",children:Y.volume.toFixed(0)}),o.jsx("td",{className:"border-r px-1 py-2",children:o.jsx("input",{type:"number",value:_.normalACH||"",onChange:q=>b(_.id,"normalACH",q.target.value),className:`w-10 rounded border-0 bg-transparent px-1 text-center font-mono text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-1 py-2 font-mono",children:Y.normalM3s.toFixed(2)}),o.jsx("td",{className:"border-r px-1 py-2 font-mono font-semibold text-emerald-400",children:Y.normalCFM.toFixed(0)}),o.jsx("td",{className:"border-r px-1 py-2 font-mono text-amber-400",children:Y.shaftAreaM2.toFixed(2)}),o.jsx("td",{className:"border-r px-1 py-2 font-mono text-amber-400",children:(Y.shaftAreaM2*10.76).toFixed(1)}),o.jsx("td",{className:"border-r px-1 py-2",children:o.jsx("input",{type:"number",value:_.emergencyACH||"",onChange:q=>b(_.id,"emergencyACH",q.target.value),className:`w-10 rounded border-0 bg-transparent px-1 text-center font-mono text-xs ${e?"text-slate-200 focus:bg-slate-800":"text-slate-800 focus:bg-slate-100"}`})}),o.jsx("td",{className:"border-r px-1 py-2 font-mono",children:Y.emergencyM3s.toFixed(2)}),o.jsx("td",{className:"border-r px-1 py-2 font-mono font-semibold text-rose-400",children:Y.emergencyCFM.toFixed(0)}),o.jsx("td",{className:"border-r px-1 py-2 font-mono text-amber-400",children:Y.shaftAreaM2Emergency.toFixed(2)}),o.jsx("td",{className:"px-1 py-2",children:o.jsx("button",{onClick:()=>w(_.id),className:"text-rose-400 hover:text-rose-500",children:o.jsx(BR,{className:"h-3.5 w-3.5"})})})]},_.id)}),o.jsxs("tr",{className:`border-t font-bold ${e?"border-slate-700 bg-slate-800/60 text-slate-100":"border-slate-300 bg-slate-100 text-slate-900"}`,children:[o.jsx("td",{className:"border-r px-2 py-2.5 text-left",colSpan:5,children:"TOTAL"}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5 font-mono text-emerald-400",children:U.toFixed(0)}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{className:"border-r px-1 py-2.5 font-mono text-rose-400",children:k.toFixed(0)}),o.jsx("td",{className:"border-r px-1 py-2.5"}),o.jsx("td",{})]})]})]})]}),o.jsxs("div",{className:`overflow-hidden rounded-2xl print:hidden ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`border-b p-4 ${e?"border-slate-800":"border-slate-200"}`,children:[o.jsxs("div",{children:[o.jsx("span",{className:`font-bold ${e?"text-violet-400":"text-violet-600"}`,children:"Jet Fan Summary"}),o.jsx("p",{className:`mt-1 text-xs ${e?"text-slate-400":"text-slate-600"}`,children:"Jet fan quantity is calculated automatically from both zone area and emergency CFM. The higher requirement is selected."})]}),o.jsxs("div",{className:"mt-4 grid gap-3 sm:grid-cols-2 lg:grid-cols-4",children:[o.jsx(nP,{label:"Area per Jet Fan (m²)",value:n,onChange:a,isDark:e}),o.jsx(nP,{label:"Airflow per Jet Fan (CFM)",value:s,onChange:l,isDark:e}),o.jsx(nP,{label:"Single Fan kW (Low)",value:c,onChange:d,isDark:e,step:"0.01"}),o.jsx(nP,{label:"Single Fan kW (High)",value:u,onChange:m,isDark:e,step:"0.01"})]})]}),o.jsx("div",{className:"max-w-full overflow-x-auto",children:o.jsxs("table",{className:"w-full min-w-[1120px] text-xs",children:[o.jsx("thead",{children:o.jsxs("tr",{className:e?"bg-slate-800/60 text-slate-400":"bg-slate-100 text-slate-600",children:[o.jsx("th",{className:"whitespace-nowrap px-3 py-2 text-left font-semibold",children:"Level"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Zone"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Area (m²)"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Normal CFM"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Emergency CFM"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Fans by Area"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Fans by CFM"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Selected Fans"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Single Fan kW (Low)"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Total kW (Low)"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Single Fan kW (High)"}),o.jsx("th",{className:"whitespace-nowrap px-3 py-2 font-semibold",children:"Total kW (High)"})]})}),o.jsxs("tbody",{className:e?"text-slate-200":"text-slate-800",children:[I.map(({zone:_,calc:Y})=>o.jsxs("tr",{className:`border-t ${e?"border-slate-800":"border-slate-100"}`,children:[o.jsx("td",{className:"whitespace-nowrap px-3 py-2",children:_.level}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center",children:_.zone}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono",children:_.area}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono text-emerald-400",children:Y.normalCFM.toFixed(0)}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono text-rose-400",children:Y.emergencyCFM.toFixed(0)}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono",children:Y.fansByArea}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono",children:Y.fansByCfm}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono font-bold text-cyan-400",children:Y.jetFans}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono",children:c}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono text-emerald-400",children:Y.totalKwLow.toFixed(2)}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono",children:u}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2 text-center font-mono text-rose-400",children:Y.totalKwHigh.toFixed(2)})]},_.id)),o.jsxs("tr",{className:`border-t font-bold ${e?"border-slate-700 bg-slate-800/60":"border-slate-300 bg-slate-100"}`,children:[o.jsx("td",{className:"whitespace-nowrap px-3 py-2.5",colSpan:7,children:"TOTAL JET FANS"}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2.5 text-center font-mono text-lg text-cyan-400",children:L}),o.jsx("td",{}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2.5 text-center font-mono text-emerald-400",children:z.toFixed(2)}),o.jsx("td",{}),o.jsx("td",{className:"whitespace-nowrap px-3 py-2.5 text-center font-mono text-rose-400",children:G.toFixed(2)})]})]})]})})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-4 sm:grid-cols-4 print:hidden",children:[o.jsxs("div",{className:`rounded-xl p-4 text-center ring-1 ${e?"bg-slate-900/60 ring-slate-800":"bg-white ring-slate-200"}`,children:[o.jsx("div",{className:"text-xs text-slate-500",children:"Total Normal CFM"}),o.jsx("div",{className:"mt-1 text-2xl font-bold text-emerald-400",children:U.toFixed(0)})]}),o.jsxs("div",{className:`rounded-xl p-4 text-center ring-1 ${e?"bg-slate-900/60 ring-slate-800":"bg-white ring-slate-200"}`,children:[o.jsx("div",{className:"text-xs text-slate-500",children:"Total Emergency CFM"}),o.jsx("div",{className:"mt-1 text-2xl font-bold text-rose-400",children:k.toFixed(0)})]}),o.jsxs("div",{className:`rounded-xl p-4 text-center ring-1 ${e?"bg-slate-900/60 ring-slate-800":"bg-white ring-slate-200"}`,children:[o.jsx("div",{className:"text-xs text-slate-500",children:"Total Jet Fans"}),o.jsx("div",{className:"mt-1 text-2xl font-bold text-cyan-400",children:L})]}),o.jsxs("div",{className:`rounded-xl p-4 text-center ring-1 ${e?"bg-slate-900/60 ring-slate-800":"bg-white ring-slate-200"}`,children:[o.jsx("div",{className:"text-xs text-slate-500",children:"Total Power (High)"}),o.jsxs("div",{className:"mt-1 text-2xl font-bold text-violet-400",children:[G.toFixed(1)," kW"]})]})]})]})}function nP({label:t,value:e,onChange:i,isDark:r,step:n="1"}){return o.jsxs("label",{className:"block",children:[o.jsx("span",{className:`mb-1 block text-xs font-medium ${r?"text-slate-400":"text-slate-600"}`,children:t}),o.jsx("input",{type:"number",min:"0",step:n,value:e||"",onChange:a=>i(parseFloat(a.target.value)||0),className:`w-full rounded-lg border-0 px-3 py-2 text-xs outline-none ring-1 focus:ring-2 ${r?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-violet-500":"bg-white text-slate-900 ring-slate-200 focus:ring-violet-500"}`})]})}function nFe(){const[t,e]=ue.useState([]),[i,r]=ue.useState(null),n=l=>{e(c=>[...c,{...l,id:Date.now()}])},a=l=>{e(c=>c.filter(d=>d.id!==l))},s=(l,c,d)=>{e(u=>u.map(m=>{if(m.id!==l)return m;const y={...m,[c]:d};return(c==="length"||c==="width"||c==="height")&&(y.volume=y.length*y.width*y.height,y.exhaustCfm=y.volume*y.exhaustAch/60,y.freshCfm=y.volume*y.freshAch/60),c==="exhaustAch"&&(y.exhaustCfm=y.volume*d/60),c==="freshAch"&&(y.freshCfm=y.volume*d/60),y}))};return o.jsxs("div",{className:"space-y-6",children:[o.jsx("div",{className:"print:hidden",children:o.jsx(sFe,{onAdd:n})}),o.jsx(oFe,{items:t,onRemove:a,onUpdate:s}),o.jsxs("div",{className:"space-y-4 print:hidden",children:[o.jsx(kB,{title:"ACH Calculator",isExpanded:i==="ach",onToggle:()=>r(i==="ach"?null:"ach"),children:o.jsx(lFe,{})}),o.jsx(kB,{title:"Fresh Air Requirements",isExpanded:i==="fresh",onToggle:()=>r(i==="fresh"?null:"fresh"),children:o.jsx(cFe,{})}),o.jsx(kB,{title:"Duct Sizer",isExpanded:i==="duct",onToggle:()=>r(i==="duct"?null:"duct"),children:o.jsx(dFe,{})})]}),o.jsx("div",{className:"print:hidden",children:o.jsx(AFe,{})})]})}function kB({title:t,isExpanded:e,onToggle:i,children:r}){const{theme:n}=Pd(),a=n==="dark";return o.jsxs("div",{className:`overflow-hidden rounded-2xl transition-all ${a?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("button",{onClick:i,className:`flex w-full items-center justify-between px-5 py-4 text-left ${a?"hover:bg-slate-800/50":"hover:bg-slate-50"}`,children:[o.jsx("span",{className:"font-bold",children:t}),o.jsx(yh,{className:`h-5 w-5 transition-transform ${e?"rotate-180":""} ${a?"text-slate-400":"text-slate-500"}`})]}),e&&o.jsx("div",{className:"border-t px-5 pb-5 pt-4",children:r})]})}function aFe({selected:t,onSelect:e}){const{theme:i}=Pd(),r=i==="dark",[n,a]=ue.useState(!1);return o.jsxs("div",{className:"relative",children:[o.jsxs("button",{type:"button",onClick:()=>a(s=>!s),className:`flex w-full items-center justify-between rounded-lg px-3 py-2.5 text-sm outline-none ring-1 transition ${r?"bg-slate-800 text-slate-100 ring-slate-700 hover:ring-slate-600":"bg-white text-slate-900 ring-slate-200 hover:ring-slate-300"} ${n?"ring-2 ring-cyan-500":""}`,children:[o.jsx("span",{children:t||"Pick a room type"}),o.jsx(yh,{className:`h-4 w-4 transition-transform ${n?"rotate-180":""} ${r?"text-slate-400":"text-slate-500"}`})]}),n&&o.jsxs(o.Fragment,{children:[o.jsx("div",{className:"fixed inset-0 z-20",onClick:()=>a(!1)}),o.jsx("div",{className:`absolute z-30 mt-1 max-h-72 w-full overflow-y-auto rounded-lg shadow-2xl ring-1 ${r?"bg-slate-800 ring-slate-700":"bg-white ring-slate-200"}`,children:xL.map(s=>o.jsxs("div",{children:[o.jsxs("div",{className:`sticky top-0 px-3 py-1.5 text-xs font-bold ${r?"bg-slate-900 text-slate-200":"bg-slate-100 text-slate-800"}`,children:[s.icon," ",s.category]}),s.items.map(l=>o.jsx("button",{type:"button",onClick:()=>{e(l.name),a(!1)},className:`block w-full px-3 py-1.5 pl-7 text-left text-sm transition ${t===l.name?"bg-cyan-500 text-white":r?"text-slate-300 hover:bg-slate-700":"text-slate-700 hover:bg-slate-100"}`,children:l.name},l.name))]},s.category))})]})]})}function oFe({items:t,onRemove:e,onUpdate:i}){const{theme:r}=Pd(),n=r==="dark",[a,s]=ue.useState("ft");if(t.length===0)return o.jsxs("div",{className:`rounded-2xl border-2 border-dashed p-8 text-center print:hidden ${n?"border-slate-800 text-slate-500":"border-slate-200 text-slate-400"}`,children:[o.jsx(JZ,{className:"mx-auto mb-2 h-8 w-8"}),o.jsx("p",{className:"text-sm font-medium",children:"Ventilation Schedule is empty"}),o.jsx("p",{className:"mt-1 text-xs",children:'Use the "+ Add to Schedule" button in the CFM Calculator to collect multiple rooms here, then print them all together.'})]});const l=t.reduce((u,m)=>u+m.exhaustCfm,0),c=t.reduce((u,m)=>u+m.freshCfm,0),d=1200;return o.jsxs("div",{className:"space-y-4",children:[o.jsx(Lre,{elementDescription:"Mechanical Room Ventilation Calculation"}),o.jsx("div",{"data-print-section":!0,className:"hidden print:block",children:o.jsxs("table",{className:"print-calculator-table w-full border-collapse border border-black text-[10px]",children:[o.jsxs("thead",{children:[o.jsxs("tr",{children:[o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Sr.",o.jsx("br",{}),"No."]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold text-left",children:"Zone  Reference"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Level"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Area"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Height"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Volume"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",colSpan:3,children:"Normal Airflow"}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Air Quantity",o.jsx("br",{}),"(CFM)"]}),o.jsxs("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:["Shaft size",o.jsx("br",{}),"(m²)",o.jsx("br",{}),"Velocity= ",d," FPM"]}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1.5 font-bold",children:"Remarks"})]}),o.jsxs("tr",{children:[o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m²"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"m³"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"ACPH"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"m³/sec"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 font-bold",children:"CFM"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"Normal Mode"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold",children:"Normal Mode"}),o.jsx("th",{className:"border border-black bg-[#d9e2f3] px-1 py-1 text-center font-bold"})]})]}),o.jsx("tbody",{children:t.map((u,m)=>{const y=u.length*u.width*.0929,h=u.height*.3048,x=y*h,w=Math.max(u.exhaustAch,u.freshAch),b=x*w/3600,v=u.volume*w/60,B=Math.round(v),D=B/d*.0929,E=u.roomTypeName||u.name;return o.jsxs("tr",{children:[o.jsx("td",{className:"border border-black px-1 py-1 text-center",children:m+1}),o.jsx("td",{className:"border border-black px-1 py-1 text-left font-medium",children:E}),o.jsx("td",{className:"border border-black px-1 py-1 text-center",children:u.level||""}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:Math.round(y)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:h.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:Math.round(x)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:w.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:b.toFixed(2)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono",children:Math.round(v)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:B}),o.jsx("td",{className:"border border-black px-1 py-1 text-center font-mono font-bold",children:D.toFixed(1)}),o.jsx("td",{className:"border border-black px-1 py-1 text-center",children:u.remarks||""})]},u.id)})})]})}),o.jsxs("div",{className:`overflow-hidden rounded-2xl print:hidden ${n?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:`flex items-center justify-between border-b p-4 ${n?"border-slate-800":"border-slate-200"}`,children:[o.jsxs("div",{children:[o.jsxs("span",{className:`font-bold ${n?"text-cyan-400":"text-cyan-600"}`,children:["Ventilation Schedule (",t.length," ",t.length===1?"room":"rooms",")"]}),o.jsx("p",{className:`mt-0.5 text-xs ${n?"text-slate-400":"text-slate-500"}`,children:"Add multiple rooms from the CFM Calculator, then use Print / Save PDF above"})]}),o.jsxs("div",{className:"flex items-center gap-1.5",children:[o.jsx("span",{className:`text-xs font-medium ${n?"text-slate-400":"text-slate-600"}`,children:"Unit:"}),o.jsxs("select",{value:a,onChange:u=>s(u.target.value),className:`rounded-lg border-0 px-2 py-1 text-xs outline-none ring-1 focus:ring-2 ${n?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-cyan-500":"bg-white text-slate-900 ring-slate-200 focus:ring-cyan-500"}`,children:[o.jsx("option",{value:"ft",children:"ft"}),o.jsx("option",{value:"m",children:"m"})]})]})]}),o.jsx("div",{className:"max-w-full overflow-x-auto",children:o.jsxs("table",{className:"w-full min-w-[1000px] border-collapse text-xs",children:[o.jsx("thead",{children:o.jsxs("tr",{className:n?"bg-slate-800/70 text-slate-300":"bg-slate-100 text-slate-700",children:[o.jsx("th",{className:`border px-2 py-2 text-left font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Sr."}),o.jsx("th",{className:`border px-2 py-2 text-left font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Room Type"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Level"}),o.jsxs("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:["L × W × H (",a,")"]}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Volume (ft³)"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Exhaust ACPH"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Fresh ACPH"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Exhaust CFM"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Fresh Air CFM"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Pressure"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`,children:"Remarks"}),o.jsx("th",{className:`border px-2 py-2 font-bold ${n?"border-slate-700":"border-slate-300"}`})]})}),o.jsxs("tbody",{className:n?"text-slate-200":"text-slate-800",children:[t.map((u,m)=>{const y=n?"border-slate-800":"border-slate-300",h=`w-full bg-transparent px-1 py-0.5 text-xs outline-none ${n?"text-slate-100 focus:bg-slate-700":"text-slate-900 focus:bg-slate-100"}`,x=u.roomTypeName||u.name,w=a==="m"?u.length*.3048:u.length,b=a==="m"?u.width*.3048:u.width,v=a==="m"?u.height*.3048:u.height,B=D=>a==="m"?D/.3048:D;return o.jsxs("tr",{className:n?"hover:bg-slate-800/40":"hover:bg-slate-50",children:[o.jsx("td",{className:`border px-2 py-2 ${y}`,children:m+1}),o.jsxs("td",{className:`border px-2 py-2 ${y}`,children:[o.jsx("input",{type:"text",value:x,onChange:D=>i(u.id,"roomTypeName",D.target.value),className:`font-medium ${h} text-left`}),o.jsx("div",{className:`text-[10px] ${n?"text-slate-500":"text-slate-400"}`,children:u.category})]}),o.jsx("td",{className:`border px-1 py-2 ${y}`,children:o.jsx("input",{type:"text",value:u.level||"",onChange:D=>i(u.id,"level",D.target.value),placeholder:"e.g. B1",className:h})}),o.jsx("td",{className:`border px-1 py-2 ${y}`,children:o.jsxs("div",{className:"flex items-center justify-center gap-0.5",children:[o.jsx("input",{type:"number",step:"any",value:Number(w.toFixed(2)),onChange:D=>i(u.id,"length",B(parseFloat(D.target.value)||0)),className:`w-12 ${h}`}),o.jsx("span",{children:"×"}),o.jsx("input",{type:"number",step:"any",value:Number(b.toFixed(2)),onChange:D=>i(u.id,"width",B(parseFloat(D.target.value)||0)),className:`w-12 ${h}`}),o.jsx("span",{children:"×"}),o.jsx("input",{type:"number",step:"any",value:Number(v.toFixed(2)),onChange:D=>i(u.id,"height",B(parseFloat(D.target.value)||0)),className:`w-12 ${h}`})]})}),o.jsx("td",{className:`border px-2 py-2 text-center font-mono ${y}`,children:u.volume.toFixed(0)}),o.jsx("td",{className:`border px-1 py-2 ${y}`,children:o.jsx("input",{type:"number",value:u.exhaustAch>0?u.exhaustAch:"",onChange:D=>i(u.id,"exhaustAch",parseFloat(D.target.value)||0),className:h,placeholder:"—"})}),o.jsx("td",{className:`border px-1 py-2 ${y}`,children:o.jsx("input",{type:"number",value:u.freshAch>0?u.freshAch:"",onChange:D=>i(u.id,"freshAch",parseFloat(D.target.value)||0),className:h,placeholder:"—"})}),o.jsx("td",{className:`border px-2 py-2 text-center font-mono font-semibold ${y} ${n?"text-rose-400":"text-rose-600"}`,children:u.exhaustCfm.toFixed(0)}),o.jsx("td",{className:`border px-2 py-2 text-center font-mono font-semibold ${y} ${n?"text-emerald-400":"text-emerald-600"}`,children:u.freshCfm.toFixed(0)}),o.jsx("td",{className:`border px-2 py-2 text-center ${y}`,children:u.pressure}),o.jsx("td",{className:`border px-1 py-2 ${y}`,children:o.jsx("input",{type:"text",value:u.remarks||"",onChange:D=>i(u.id,"remarks",D.target.value),placeholder:"",className:h})}),o.jsx("td",{className:`border px-1 py-2 text-center ${y}`,children:o.jsx("button",{onClick:()=>e(u.id),className:"text-rose-400 hover:text-rose-500",children:o.jsx(BR,{className:"h-3.5 w-3.5"})})})]},u.id)}),o.jsxs("tr",{className:`font-bold ${n?"bg-slate-800/60 text-slate-100":"bg-slate-100 text-slate-900"}`,children:[o.jsx("td",{className:`border px-2 py-2.5 ${n?"border-slate-700":"border-slate-300"}`,colSpan:7,children:"TOTAL"}),o.jsx("td",{className:`border px-2 py-2.5 text-center font-mono ${n?"border-slate-700 text-rose-400":"border-slate-300 text-rose-600"}`,children:l.toFixed(0)}),o.jsx("td",{className:`border px-2 py-2.5 text-center font-mono ${n?"border-slate-700 text-emerald-400":"border-slate-300 text-emerald-600"}`,children:c.toFixed(0)}),o.jsx("td",{className:`border px-2 py-2.5 ${n?"border-slate-700":"border-slate-300"}`}),o.jsx("td",{className:`border px-2 py-2.5 ${n?"border-slate-700":"border-slate-300"}`}),o.jsx("td",{className:`border px-2 py-2.5 ${n?"border-slate-700":"border-slate-300"}`})]})]})]})})]})]})}function sFe({onAdd:t}){const{theme:e}=Pd(),i=e==="dark",[r,n]=ue.useState("20"),[a,s]=ue.useState("15"),[l,c]=ue.useState("9"),[d,u]=ue.useState("ft"),[m,y]=ue.useState("dims"),[h,x]=ue.useState("300"),[w,b]=ue.useState("4"),[v,B]=ue.useState("0"),[D,E]=ue.useState("4"),[U,k]=ue.useState("Bedroom"),[I,L]=ue.useState("ach"),[z,G]=ue.useState("1250"),[V,_]=ue.useState("oil"),[Y,q]=ue.useState("3.5"),[de,se]=ue.useState(""),[ae,le]=ue.useState("32"),[J,ne]=ue.useState("40"),[Z,N]=ue.useState("15"),[re,O]=ue.useState("500"),[ee,ce]=ue.useState("50"),[pe,fe]=ue.useState("2"),[Pe,We]=ue.useState("2"),[Oe,ve]=ue.useState("negative"),[st,lt]=ue.useState("ach"),[Me,xt]=ue.useState("750"),[ft,Mt]=ue.useState("124.9"),[_t,Vt]=ue.useState("130"),[Dt,bt]=ue.useState("40"),[oi,_e]=ue.useState("50"),[Qt,Rt]=ue.useState("1000"),[Je,Qe]=ue.useState("50"),rt=xL.flatMap(qi=>qi.items.map(Ca=>({name:Ca.name,category:qi.category,achRange:Ca.achRange,achMid:Ca.achMid,freshAir:Ca.freshAir,exhaust:Ca.exhaust,pressure:Ca.pressure}))),je=rt.find(qi=>qi.name===U),ct=qi=>{k(qi.name),b(qi.achMid.toString()),qi.freshAir&&!qi.exhaust?(E(qi.achMid.toString()),B("0")):!qi.freshAir&&qi.exhaust?(E("0"),B(qi.achMid.toString())):qi.freshAir&&qi.exhaust?(B(qi.achMid.toString()),E((qi.achMid*.9).toString())):(E("0"),B("0"))},Ue=parseFloat(r)||0,Ce=parseFloat(a)||0,ye=parseFloat(l)||0,et=parseFloat(v)||0,ot=parseFloat(D)||0,Ft=d==="m"?Ue/.3048:Ue,kt=d==="m"?Ce/.3048:Ce,At=d==="m"?ye/.3048:ye,mt=parseFloat(h)||0,yt=d==="m"?mt/.092903:mt,qe=m==="area"?yt:Ft*kt,Ht=Math.sqrt(qe),St=qe*At,ii=St*et/60,ni=St*ot/60,gt=U==="Transformer Room",gi=qi=>{_(qi),q(qi==="dry"?"2.5":"3.5")},li=parseFloat(z)||0,fi=parseFloat(Y)||0,Ki=parseFloat(de)||0,Qi=Ki>0?Ki:li*fi/100,Ui=parseFloat(ae)||0,nt=(parseFloat(J)||0)-Ui,xe=nt>0,He=xe?1755*Qi/nt:0,Te=parseFloat(Z)||0,Ee=He*(1+Te/100),Ne=parseFloat(re)||1,Ie=Ee/Ne,Ze=parseFloat(ee)||1,Lt=Ie/(Ze/100),vt=parseFloat(pe)||1,Kt=Ee/vt,Nt=parseFloat(Pe)||1,Di=Lt/Nt,Pi=Oe==="negative"?Ee*.9:Ee,Xi=Pi/Ne,Gi=Xi/(Ze/100),Yi=U==="DG Room",Sr=parseFloat(ft)||0,_i=parseFloat(_t)||0,dt=parseFloat(Dt)||0,ui=parseFloat(oi)||0,wi=ui-dt,Le=wi>0,wt=352.99/(273.15+ui),Xt=1.006/60,Wt=Le?Sr/(wt*Xt*wi):0,zt=Wt+_i,Bi=zt*35.3147,xr=parseFloat(Qt)||1,Ci=Bi/xr,vi=Ci*.0929,hr=parseFloat(Je)||1,an=Ci/(hr/100),An=gt&&I==="heat",Ar=Yi&&st==="heat",In=An?Ee:Ar?Bi:ii,Br=An?Pi:Ar?Bi:ni,Cn=An?St>0?Ee*60/St:0:Ar?St>0?Bi*60/St:0:et,Jn=An?St>0?Pi*60/St:0:Ar?Cn:ot,gn=An||Ar;return o.jsxs(n8,{title:"CFM Calculator",subtitle:"Exhaust & fresh air CFM based on room type",icon:r0,color:"cyan",children:[o.jsxs("div",{className:"mb-3 flex items-center justify-end gap-2",children:[o.jsx("span",{className:`text-xs font-medium ${i?"text-slate-400":"text-slate-600"}`,children:"Unit:"}),o.jsxs("select",{value:d,onChange:qi=>{const Ca=qi.target.value;if(Ca!==d){const Bn=Ca==="m"?.3048:3.280839895013123,gs=Ca==="m"?.092903:1/.092903,yo=Rn=>{const hs=parseFloat(Rn);return isNaN(hs)?Rn:(hs*Bn).toFixed(2)},Ac=Rn=>{const hs=parseFloat(Rn);return isNaN(hs)?Rn:(hs*gs).toFixed(2)};n(Rn=>yo(Rn)),s(Rn=>yo(Rn)),c(Rn=>yo(Rn)),x(Rn=>Ac(Rn))}u(Ca)},className:`rounded-lg border-0 px-2 py-1 text-xs outline-none ring-1 focus:ring-2 ${i?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-cyan-500":"bg-white text-slate-900 ring-slate-200 focus:ring-cyan-500"}`,children:[o.jsx("option",{value:"ft",children:"ft"}),o.jsx("option",{value:"m",children:"m"})]})]}),o.jsx(Wre,{mode:m,onChange:y,color:"cyan"}),m==="dims"?o.jsxs("div",{className:"grid grid-cols-3 gap-2",children:[o.jsx(Mo,{label:`Length (${d})`,value:r,onChange:n}),o.jsx(Mo,{label:`Width (${d})`,value:a,onChange:s}),o.jsx(Mo,{label:`Height (${d})`,value:l,onChange:c})]}):o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:`Floor Area (${d==="m"?"m²":"sq ft"})`,value:h,onChange:x}),o.jsx(Mo,{label:`Height (${d})`,value:l,onChange:c})]}),!gn&&o.jsxs("div",{className:"mt-4",children:[o.jsx("label",{className:`mb-2 block text-xs font-medium ${i?"text-slate-400":"text-slate-600"}`,children:"Air Changes per Hour (ACH)"}),o.jsx("input",{type:"range",min:"0.5",max:"100",step:"0.5",value:w,onChange:qi=>{b(qi.target.value),je&&(je.freshAir&&!je.exhaust?(E(parseFloat(qi.target.value).toString()),B("0")):!je.freshAir&&je.exhaust?(E("0"),B(parseFloat(qi.target.value).toString())):je.freshAir&&je.exhaust&&(B(parseFloat(qi.target.value).toString()),E((parseFloat(qi.target.value)*.9).toString())))},className:"h-2 w-full cursor-pointer appearance-none rounded-lg bg-slate-700 accent-cyan-500"}),o.jsxs("div",{className:"mt-2 flex items-center justify-between text-xs",children:[o.jsx("span",{className:"text-slate-500",children:"0.5"}),o.jsxs("span",{className:`rounded px-3 py-1 font-bold ${i?"bg-cyan-500/20 text-cyan-300":"bg-cyan-50 text-cyan-700"}`,children:[w," ACH"]}),o.jsx("span",{className:"text-slate-500",children:"100"})]})]}),o.jsxs("div",{className:"mt-4",children:[o.jsx("label",{className:`mb-2 block text-xs font-medium ${i?"text-slate-400":"text-slate-600"}`,children:"Pick a room type"}),o.jsx(aFe,{selected:U,onSelect:qi=>{const Ca=rt.find(Bn=>Bn.name===qi);Ca&&ct(Ca)}})]}),je&&o.jsxs("div",{className:`mt-3 rounded-lg p-2.5 text-xs ${i?"bg-cyan-500/5 text-cyan-300 ring-1 ring-cyan-500/20":"bg-cyan-50 text-cyan-800 ring-1 ring-cyan-200"}`,children:[o.jsxs("span",{className:"font-semibold",children:[je.name," (",je.category,"):"]})," ACPH ",je.achRange,", Pressure: ",je.pressure]}),gt&&o.jsxs("div",{className:"mt-3",children:[o.jsxs("div",{className:`flex rounded-lg p-1 text-xs font-medium ring-1 ${i?"bg-slate-800 ring-slate-700":"bg-slate-100 ring-slate-200"}`,children:[o.jsx("button",{type:"button",onClick:()=>L("ach"),className:`flex-1 rounded-md px-2 py-2 transition ${I==="ach"?"bg-cyan-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"ACH Method (Heat Load Unknown)"}),o.jsx("button",{type:"button",onClick:()=>L("heat"),className:`flex-1 rounded-md px-2 py-2 transition ${I==="heat"?"bg-cyan-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Heat Removal Method"})]}),An&&o.jsxs("div",{className:"mt-3 space-y-3",children:[o.jsxs("div",{className:`flex rounded-lg p-1 text-xs font-medium ring-1 ${i?"bg-slate-800 ring-slate-700":"bg-slate-100 ring-slate-200"}`,children:[o.jsx("button",{type:"button",onClick:()=>gi("dry"),className:`flex-1 rounded-md px-2 py-2 transition ${V==="dry"?"bg-amber-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Dry Type (2.5%)"}),o.jsx("button",{type:"button",onClick:()=>gi("oil"),className:`flex-1 rounded-md px-2 py-2 transition ${V==="oil"?"bg-amber-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Oil-Cooled (3–3.5%)"})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Transformer Rating (kVA)",value:z,onChange:G}),o.jsx(Mo,{label:"Estimated Loss (%)",value:Y,onChange:q})]}),o.jsx(Mo,{label:"Manufacturer Total Loss (kW) — optional, overrides above",value:de,onChange:se}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Outdoor / Inlet Temp (°C)",value:ae,onChange:le}),o.jsx(Mo,{label:"Max Allowable Room Temp (°C)",value:J,onChange:ne})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Safety Factor (%)",value:Z,onChange:N}),o.jsx(Mo,{label:"Louver Face Velocity (FPM)",value:re,onChange:O})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Louver Free Area Ratio (%)",value:ee,onChange:ce}),o.jsx(Mo,{label:"Number of Exhaust Fans",value:pe,onChange:fe})]}),o.jsx(Mo,{label:"Number of Louvers",value:Pe,onChange:We}),!xe&&o.jsxs("div",{className:`flex items-start gap-2 rounded-lg p-2.5 text-xs ${i?"bg-rose-500/10 text-rose-300 ring-1 ring-rose-500/30":"bg-rose-50 text-rose-700 ring-1 ring-rose-200"}`,children:[o.jsx(AF,{className:"mt-0.5 h-3.5 w-3.5 shrink-0"}),o.jsx("span",{children:"Max Room Temp must be greater than Outdoor Temp (ΔT > 0) for a valid airflow calculation."})]}),o.jsx(Ka,{label:"Selected Heat Loss (Q)",value:`${Qi.toFixed(2)} kW`}),o.jsx(Ka,{label:"Temperature Difference (ΔT)",value:`${nt.toFixed(1)} °C`}),o.jsx(Ka,{label:"Base Exhaust Airflow",value:`${He.toLocaleString(void 0,{maximumFractionDigits:0})} CFM`}),o.jsx(Ka,{label:"Design Exhaust Airflow (with Safety Factor)",value:`${Ee.toLocaleString(void 0,{maximumFractionDigits:0})} CFM`,highlight:!0}),o.jsx(Ka,{label:"Required Exhaust Louver Net Free Area",value:`${Ie.toLocaleString(void 0,{maximumFractionDigits:1})} ft²`}),o.jsx(Ka,{label:"Required Exhaust Louver Gross Area",value:`${Lt.toLocaleString(void 0,{maximumFractionDigits:1})} ft²`}),o.jsx(Ka,{label:"Airflow per Exhaust Fan",value:`${Kt.toLocaleString(void 0,{maximumFractionDigits:0})} CFM/fan`}),o.jsx(Ka,{label:"Exhaust Gross Louver Area per Louver",value:`${Di.toLocaleString(void 0,{maximumFractionDigits:2})} ft²/louver`}),o.jsx("div",{className:`mt-2 rounded-lg px-3 py-2 text-xs font-semibold ${i?"bg-emerald-500/10 text-emerald-300":"bg-emerald-50 text-emerald-700"}`,children:"Fresh Air Inlet (Low-Level Louvers)"}),o.jsxs("div",{className:`mt-2 rounded-lg p-2.5 text-xs ${i?"bg-slate-800/60 text-slate-300 ring-1 ring-slate-700":"bg-slate-50 text-slate-700 ring-1 ring-slate-200"}`,children:[o.jsx("div",{className:"font-semibold mb-1",children:"When to use Negative vs Equal?"}),o.jsxs("div",{children:[o.jsx("span",{className:"font-semibold text-rose-400",children:"🔴 Negative"})," — Use when there's heat/dust/oil fumes/smell inside the room that shouldn't escape to outside areas (corridor, office). Recommended default for cases like Transformer, DG, Electrical, Boiler, Pump Room."]}),o.jsxs("div",{className:"mt-1",children:[o.jsx("span",{className:"font-semibold text-emerald-400",children:"🟢 Equal"})," — Use when there's no containment concern and only neutral air exchange is needed. Less recommended for most transformer rooms."]})]}),o.jsxs("div",{className:`mt-2 flex rounded-lg p-1 text-xs font-medium ring-1 ${i?"bg-slate-800 ring-slate-700":"bg-slate-100 ring-slate-200"}`,children:[o.jsx("button",{type:"button",onClick:()=>ve("negative"),className:`flex-1 rounded-md px-2 py-2 transition ${Oe==="negative"?"bg-rose-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Negative (Recommended)"}),o.jsx("button",{type:"button",onClick:()=>ve("equal"),className:`flex-1 rounded-md px-2 py-2 transition ${Oe==="equal"?"bg-emerald-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Equal"})]}),o.jsx(Ka,{label:Oe==="negative"?"Fresh Air Inlet Capacity (90% of exhaust)":"Fresh Air Inlet Capacity (100% of exhaust)",value:`${Pi.toLocaleString(void 0,{maximumFractionDigits:0})} CFM`,highlight:!0}),o.jsx(Ka,{label:"Required Inlet Louver Net Free Area",value:`${Xi.toLocaleString(void 0,{maximumFractionDigits:1})} ft²`}),o.jsx(Ka,{label:"Required Inlet Louver Gross Area",value:`${Gi.toLocaleString(void 0,{maximumFractionDigits:1})} ft²`}),o.jsx(Ka,{label:"Fresh Air Fan",value:"Normally Not Required"}),o.jsx(Ka,{label:"Pressure Balance",value:Oe==="negative"?"Negative (exhaust > fresh air)":"Neutral (exhaust = fresh air)"}),o.jsx(Qx,{children:o.jsxs("div",{className:"space-y-1",children:[o.jsx("div",{className:"font-semibold",children:"Heat Loss ≈ 2.5%–3.5% of kVA rating (Industry standard)"}),o.jsx("div",{children:"🔹 Dry Type → 2.5%   🔹 Oil-Cooled → 3–3.5%"}),o.jsx("div",{className:"mt-1",children:"Q = kVA × Loss% ÷ 100 · ΔT = Max Room Temp − Outdoor Temp"}),o.jsx("div",{children:"Base CFM = (1755 × Q) ÷ ΔT · Design CFM = Base CFM × (1 + Safety Factor%)"}),o.jsx("div",{className:"mt-1",children:"Exhaust fans create the negative pressure and draw fresh air in naturally through inlet louvers, so a dedicated supply/fresh-air fan is normally not required — only a properly sized inlet louver."}),o.jsx("div",{children:"Keep inlet louvers at low level and exhaust at high level, on opposite sides where possible, to avoid short-circuiting."})]})})]})]}),Yi&&o.jsxs("div",{className:"mt-3",children:[o.jsxs("div",{className:`flex rounded-lg p-1 text-xs font-medium ring-1 ${i?"bg-slate-800 ring-slate-700":"bg-slate-100 ring-slate-200"}`,children:[o.jsx("button",{type:"button",onClick:()=>lt("ach"),className:`flex-1 rounded-md px-2 py-2 transition ${st==="ach"?"bg-cyan-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"ACH Method (Heat Load Unknown)"}),o.jsx("button",{type:"button",onClick:()=>lt("heat"),className:`flex-1 rounded-md px-2 py-2 transition ${st==="heat"?"bg-cyan-500 text-white":i?"text-slate-400":"text-slate-600"}`,children:"Heat Rejection Method"})]}),Ar&&o.jsxs("div",{className:"mt-3 space-y-3",children:[o.jsx(Mo,{label:"DG Set Rating (kVA) — reference only",value:Me,onChange:xt}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Heat Rejection to Atmosphere, H (kW)",value:ft,onChange:Mt}),o.jsx(Mo,{label:"Engine Combustion Air (m³/min)",value:_t,onChange:Vt})]}),o.jsx("div",{className:`rounded-lg p-2.5 text-xs ${i?"bg-slate-800/50 text-slate-400":"bg-slate-50 text-slate-600"}`,children:"Get Heat Rejection (H) and Engine Combustion Air from the DG set manufacturer's datasheet — these vary by make/model and are not derived from kVA alone."}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Design / Ambient Temp, T1 (°C)",value:Dt,onChange:bt}),o.jsx(Mo,{label:"Max Allowable Room Temp, T2 (°C)",value:oi,onChange:_e})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Louver Face Velocity (FPM)",value:Qt,onChange:Rt}),o.jsx(Mo,{label:"Louver Free Area Ratio (%)",value:Je,onChange:Qe})]}),!Le&&o.jsxs("div",{className:`flex items-start gap-2 rounded-lg p-2.5 text-xs ${i?"bg-rose-500/10 text-rose-300 ring-1 ring-rose-500/30":"bg-rose-50 text-rose-700 ring-1 ring-rose-200"}`,children:[o.jsx(AF,{className:"mt-0.5 h-3.5 w-3.5 shrink-0"}),o.jsx("span",{children:"Max Room Temp must be greater than Design/Ambient Temp (ΔT > 0) for a valid airflow calculation."})]}),o.jsx(Ka,{label:"Temperature Difference (ΔT)",value:`${wi.toFixed(1)} °C`}),o.jsx(Ka,{label:"Air Density at T2",value:`${wt.toFixed(3)} kg/m³`}),o.jsx(Ka,{label:"Ventilating Air for Heat Removal",value:`${Wt.toLocaleString(void 0,{maximumFractionDigits:1})} m³/min`}),o.jsx(Ka,{label:"Total Ventilating Air (Heat + Combustion)",value:`${zt.toLocaleString(void 0,{maximumFractionDigits:1})} m³/min`}),o.jsx(Ka,{label:"Total Air Quantity Required",value:`${Bi.toLocaleString(void 0,{maximumFractionDigits:0})} CFM`,highlight:!0}),o.jsx(Ka,{label:"Required Intake Louver Net Free Area",value:`${Ci.toLocaleString(void 0,{maximumFractionDigits:1})} ft² (${vi.toLocaleString(void 0,{maximumFractionDigits:2})} m²)`}),o.jsx(Ka,{label:"Required Intake Louver Gross Area",value:`${an.toLocaleString(void 0,{maximumFractionDigits:1})} ft²`}),o.jsx(Qx,{children:o.jsxs("div",{className:"space-y-1",children:[o.jsx("div",{className:"font-semibold",children:"DG Room Heat Rejection Method"}),o.jsx("div",{children:"V (heat removal) = H ÷ (Air Density × Specific Heat × ΔT), in m³/min"}),o.jsx("div",{children:"Total Ventilating Air = V (heat removal) + Engine Combustion Air"}),o.jsx("div",{children:"Air Density ≈ 352.99 ÷ (273.15 + T2) kg/m³ · Specific Heat of air ≈ 1.006 kJ/kg·K"}),o.jsx("div",{className:"mt-1",children:"DG rooms typically use the engine-mounted radiator fan to push hot air out through a duct/louver — intake and discharge airflow are equal by mass balance. The discharge duct/louver is usually sized by the DG OEM based on the radiator fan's static pressure rating; use a similar net free area as a starting guideline."})]})})]})]}),!gn&&o.jsxs("div",{className:"mt-3 grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:"Exhaust ACPH",value:v,onChange:B}),o.jsx(Mo,{label:"Fresh Air ACPH",value:D,onChange:E})]}),o.jsx(Ka,{label:"Floor Area Used",value:`${qe.toLocaleString(void 0,{maximumFractionDigits:0})} sq ft`}),o.jsx(Ka,{label:"Room Volume",value:`${St.toLocaleString(void 0,{maximumFractionDigits:0})} ft³`}),!gn&&et>0&&o.jsxs(o.Fragment,{children:[o.jsx(Ka,{label:"Exhaust Air CFM",value:`${ii.toFixed(1)} CFM`,highlight:!0}),o.jsx(Ka,{label:"Exhaust Air (L/s)",value:`${(ii*.4719).toFixed(1)} L/s`})]}),!gn&&ot>0&&o.jsxs(o.Fragment,{children:[o.jsx(Ka,{label:"Fresh Air CFM",value:`${ni.toFixed(1)} CFM`,highlight:!0}),o.jsx(Ka,{label:"Fresh Air (L/s)",value:`${(ni*.4719).toFixed(1)} L/s`})]}),!gn&&et>0&&ot>0&&o.jsx(Ka,{label:"Pressure Balance",value:et>ot?"Negative (exhaust > fresh)":et<ot?"Positive (fresh > exhaust)":"Neutral (balanced)"}),o.jsxs("button",{onClick:()=>{t({name:U,category:je?.category||"—",length:m==="area"?Ht:Ft,width:m==="area"?Ht:kt,height:At,volume:St,exhaustAch:Cn,freshAch:Jn,exhaustCfm:In,freshCfm:Br,pressure:je?.pressure||(Cn>Jn?"Negative":Cn<Jn?"Positive":"Neutral"),roomTypeName:U,level:"",remarks:""})},className:"mt-4 flex w-full items-center justify-center gap-2 rounded-lg bg-gradient-to-r from-cyan-500 to-blue-600 px-4 py-2.5 text-sm font-semibold text-white shadow-lg shadow-cyan-500/25 transition hover:from-cyan-600 hover:to-blue-700",children:[o.jsx(Of,{className:"h-4 w-4"})," Add to Schedule"]}),o.jsx("p",{className:`mt-1.5 text-center text-[10px] ${i?"text-slate-500":"text-slate-400"}`,children:"Add 4-5 rooms to the schedule below, then print them all together"}),o.jsx(Qx,{children:o.jsxs("div",{className:"space-y-1",children:[o.jsx("div",{children:"Formula: CFM = (Length × Width × Height × ACPH) ÷ 60"}),o.jsx("div",{children:"• STP & DG Rooms: designed at 30 ACPH"}),o.jsx("div",{children:"• General Chemical Labs: 6-12 ACPH"}),o.jsx("div",{children:"• BSL-2 / BSL-3 Labs: minimum 12 ACPH"}),o.jsx("div",{children:"• Cleanroom ISO Class 6/7: 60-90 ACPH"})]})})]})}function lFe(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState("200"),[n,a]=ue.useState("20"),[s,l]=ue.useState("15"),[c,d]=ue.useState("9"),[u,m]=ue.useState("ft"),[y,h]=ue.useState("dims"),[x,w]=ue.useState("300"),b=parseFloat(i)||0,v=parseFloat(n)||0,B=parseFloat(s)||0,D=parseFloat(c)||0,E=u==="m"?v/.3048:v,U=u==="m"?B/.3048:B,k=u==="m"?D/.3048:D,I=parseFloat(x)||0,L=u==="m"?I/.092903:I,z=y==="area"?L:E*U,G=z*k,V=G>0?b*60/G:0;return o.jsxs(n8,{title:"ACH Calculator",subtitle:"Calculate Air Changes per Hour from CFM",icon:IM,color:"violet",children:[o.jsx(Mo,{label:"Airflow (CFM)",value:i,onChange:r}),o.jsxs("div",{className:"mt-3 flex items-center justify-end gap-2",children:[o.jsx("span",{className:`text-xs font-medium ${e?"text-slate-400":"text-slate-600"}`,children:"Unit:"}),o.jsxs("select",{value:u,onChange:_=>{const Y=_.target.value;if(Y!==u){const q=Y==="m"?.3048:3.280839895013123,de=Y==="m"?.092903:1/.092903,se=le=>{const J=parseFloat(le);return isNaN(J)?le:(J*q).toFixed(2)},ae=le=>{const J=parseFloat(le);return isNaN(J)?le:(J*de).toFixed(2)};a(le=>se(le)),l(le=>se(le)),d(le=>se(le)),w(le=>ae(le))}m(Y)},className:`rounded-lg border-0 px-2 py-1 text-xs outline-none ring-1 focus:ring-2 ${e?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-violet-500":"bg-white text-slate-900 ring-slate-200 focus:ring-violet-500"}`,children:[o.jsx("option",{value:"ft",children:"ft"}),o.jsx("option",{value:"m",children:"m"})]})]}),o.jsx(Wre,{mode:y,onChange:h,color:"violet"}),y==="dims"?o.jsxs("div",{className:"mt-3 grid grid-cols-3 gap-2",children:[o.jsx(Mo,{label:`Length (${u})`,value:n,onChange:a}),o.jsx(Mo,{label:`Width (${u})`,value:s,onChange:l}),o.jsx(Mo,{label:`Height (${u})`,value:c,onChange:d})]}):o.jsxs("div",{className:"mt-3 grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:`Floor Area (${u==="m"?"m²":"sq ft"})`,value:x,onChange:w}),o.jsx(Mo,{label:`Height (${u})`,value:c,onChange:d})]}),o.jsx(Ka,{label:"Floor Area Used",value:`${z.toLocaleString(void 0,{maximumFractionDigits:0})} sq ft`}),o.jsx(Ka,{label:"Room Volume",value:`${G.toLocaleString(void 0,{maximumFractionDigits:0})} ft³`}),o.jsx(Ka,{label:"Air Changes per Hour",value:`${V.toFixed(2)} ACH`,highlight:!0}),o.jsx(Qx,{children:"Formula: ACH = (CFM × 60) ÷ Volume"})]})}function cFe(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState("Office"),[n,a]=ue.useState("500"),[s,l]=ue.useState("10"),[c,d]=ue.useState("ft"),u={Office:{perPerson:5,perArea:.06},Classroom:{perPerson:10,perArea:.08},"Conference Room":{perPerson:5,perArea:.06},Bedroom:{perPerson:5,perArea:.06},"Living Room":{perPerson:5,perArea:.06},Kitchen:{perPerson:0,perArea:.12},Bathroom:{perPerson:0,perArea:.12},Restaurant:{perPerson:7.5,perArea:.18},Retail:{perPerson:7.5,perArea:.12},"Hospital Room":{perPerson:25,perArea:.06},Gym:{perPerson:20,perArea:.06},Auditorium:{perPerson:5,perArea:.06},Warehouse:{perPerson:0,perArea:.06},Basement:{perPerson:0,perArea:.15},"STP Room":{perPerson:0,perArea:.25},"Pump Room":{perPerson:0,perArea:.2},"Electrical Room":{perPerson:0,perArea:.12},"DG Room":{perPerson:0,perArea:.3},"Lift Well":{perPerson:0,perArea:.15},"Server Room":{perPerson:0,perArea:.2},Workshop:{perPerson:10,perArea:.18},Laundry:{perPerson:5,perArea:.12}},m=u[i],y=parseFloat(n)||0,h=c==="m"?y/.092903:y,x=parseFloat(s)||0,w=m.perPerson*x+m.perArea*h,b=w*.4719;return o.jsxs(n8,{title:"Fresh Air Requirements",subtitle:"ASHRAE 62.1 based outdoor airflow",icon:HM,color:"emerald",children:[o.jsxs("div",{children:[o.jsx("label",{className:`mb-1 block text-xs font-medium ${e?"text-slate-400":"text-slate-600"}`,children:"Space Type"}),o.jsx("select",{value:i,onChange:v=>r(v.target.value),className:`w-full rounded-lg border-0 px-3 py-2 text-sm outline-none ring-1 focus:ring-2 ${e?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-emerald-500":"bg-white text-slate-900 ring-slate-200 focus:ring-emerald-500"}`,children:Object.keys(u).map(v=>o.jsx("option",{value:v,children:v},v))})]}),o.jsxs("div",{className:"mt-3 flex items-center justify-end gap-2",children:[o.jsx("span",{className:`text-xs font-medium ${e?"text-slate-400":"text-slate-600"}`,children:"Area Unit:"}),o.jsxs("select",{value:c,onChange:v=>d(v.target.value),className:`rounded-lg border-0 px-2 py-1 text-xs outline-none ring-1 focus:ring-2 ${e?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-emerald-500":"bg-white text-slate-900 ring-slate-200 focus:ring-emerald-500"}`,children:[o.jsx("option",{value:"ft",children:"ft²"}),o.jsx("option",{value:"m",children:"m²"})]})]}),o.jsxs("div",{className:"mt-3 grid grid-cols-2 gap-2",children:[o.jsx(Mo,{label:`Floor Area (${c==="m"?"m²":"sq ft"})`,value:n,onChange:a}),o.jsx(Mo,{label:"Occupants",value:s,onChange:l})]}),o.jsxs("div",{className:`mt-3 rounded-lg p-2.5 text-xs ${e?"bg-slate-800/50 text-slate-400":"bg-slate-50 text-slate-600"}`,children:["Rates: ",m.perPerson," CFM/person + ",m.perArea," CFM/ft²"]}),o.jsx(Ka,{label:"Occupant Component",value:`${(m.perPerson*x).toFixed(1)} CFM`}),o.jsx(Ka,{label:"Area Component",value:`${(m.perArea*h).toFixed(1)} CFM`}),o.jsx(Ka,{label:"Total Outdoor Air Required",value:`${w.toFixed(1)} CFM`,highlight:!0}),o.jsx(Ka,{label:"In L/s",value:`${b.toFixed(1)} L/s`}),o.jsx(Qx,{children:"ASHRAE Standard 62.1: Vbz = Rp × Pz + Ra × Az"})]})}function dFe(){const{theme:t}=Pd(),e=t==="dark",[i,r]=ue.useState("500"),[n,a]=ue.useState("1000"),s=parseFloat(i)||0,l=parseFloat(n)||1,c=s/l,d=c*144,u=Math.sqrt(4*d/Math.PI),m=Math.sqrt(d),y=Math.sqrt(d*2),h=y/2;return o.jsxs(n8,{title:"Duct Sizer",subtitle:"Determine duct size from CFM and velocity",icon:s2,color:"amber",children:[o.jsx(Mo,{label:"Airflow (CFM)",value:i,onChange:r}),o.jsxs("div",{className:"mt-3",children:[o.jsxs("label",{className:`mb-1 block text-xs font-medium ${e?"text-slate-400":"text-slate-600"}`,children:["Air Velocity: ",o.jsxs("span",{className:"font-bold",children:[n," FPM"]})]}),o.jsx("input",{type:"range",min:"300",max:"3000",step:"50",value:n,onChange:x=>a(x.target.value),className:"h-2 w-full cursor-pointer appearance-none rounded-lg bg-slate-700 accent-amber-500"}),o.jsxs("div",{className:"mt-1 flex justify-between text-[10px]",children:[o.jsx("span",{className:e?"text-emerald-400":"text-emerald-600",children:"Quiet (300)"}),o.jsx("span",{className:e?"text-amber-400":"text-amber-600",children:"Standard (1000)"}),o.jsx("span",{className:e?"text-rose-400":"text-rose-600",children:"High (3000)"})]})]}),o.jsx(Ka,{label:"Required Duct Area",value:`${d.toFixed(1)} in² (${c.toFixed(3)} ft²)`}),o.jsx(Ka,{label:"Round Duct Diameter",value:`${u.toFixed(1)} inches`,highlight:!0}),o.jsx(Ka,{label:"Square Duct",value:`${m.toFixed(1)} × ${m.toFixed(1)} in`}),o.jsx(Ka,{label:"Rectangular (2:1)",value:`${y.toFixed(1)} × ${h.toFixed(1)} in`}),o.jsx(Qx,{children:o.jsxs("div",{className:"space-y-1",children:[o.jsx("div",{className:"font-semibold",children:"Velocity Guidelines:"}),o.jsx("div",{children:"• Residential: 500-700 FPM (quiet)"}),o.jsx("div",{children:"• Commercial main duct: 1000-1500 FPM"}),o.jsx("div",{children:"• Industrial / risers: 1500-2500 FPM"})]})})]})}function AFe(){const{theme:t}=Pd(),e=t==="dark";return o.jsxs("div",{className:`rounded-2xl p-6 ${e?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsx("h3",{className:"mb-6 text-xl font-bold",children:"Complete Ventilation Reference Guide"}),o.jsx("div",{className:"space-y-8",children:xL.map(i=>o.jsxs("div",{children:[o.jsxs("h4",{className:"mb-3 flex items-center gap-2 text-lg font-bold",children:[o.jsx("span",{children:i.icon})," ",i.category]}),o.jsx("div",{className:"overflow-x-auto rounded-xl border border-slate-700/50",children:o.jsxs("table",{className:"w-full text-xs",children:[o.jsx("thead",{className:e?"bg-slate-800/80 text-slate-300":"bg-slate-100 text-slate-700",children:o.jsxs("tr",{children:[o.jsx("th",{className:"px-4 py-3 text-left font-semibold",children:"Room Type"}),o.jsx("th",{className:"px-4 py-3 text-center font-semibold",children:"ACPH"}),o.jsx("th",{className:"px-4 py-3 text-center font-semibold",children:"Fresh Air"}),o.jsx("th",{className:"px-4 py-3 text-center font-semibold",children:"Exhaust"}),o.jsx("th",{className:"px-4 py-3 text-left font-semibold",children:"Pressure"})]})}),o.jsx("tbody",{className:`divide-y ${e?"divide-slate-800 text-slate-300":"divide-slate-200 text-slate-700"}`,children:i.items.map(r=>o.jsxs("tr",{className:e?"hover:bg-slate-800/40":"hover:bg-slate-50",children:[o.jsx("td",{className:"px-4 py-2.5 font-medium",children:r.name}),o.jsx("td",{className:"px-4 py-2.5 text-center font-mono",children:r.achRange}),o.jsx("td",{className:"px-4 py-2.5 text-center",children:r.freshAir?o.jsx(D1,{className:"mx-auto h-4 w-4 text-emerald-500"}):o.jsx(V0,{className:"mx-auto h-4 w-4 text-rose-500"})}),o.jsx("td",{className:"px-4 py-2.5 text-center",children:r.exhaust?o.jsx(D1,{className:"mx-auto h-4 w-4 text-emerald-500"}):o.jsx(V0,{className:"mx-auto h-4 w-4 text-rose-500"})}),o.jsx("td",{className:`px-4 py-2.5 ${r.pressure.includes("Negative")?"text-rose-400":r.pressure.includes("Positive")?"text-emerald-400":""}`,children:r.pressure})]},r.name))})]})})]},i.category))})]})}function n8({title:t,subtitle:e,icon:i,color:r,children:n}){const{theme:a}=Pd(),s=a==="dark",l={cyan:"from-cyan-500 to-blue-600",violet:"from-violet-500 to-purple-600",emerald:"from-emerald-500 to-teal-600",amber:"from-amber-500 to-orange-600"};return o.jsxs("div",{className:`rounded-2xl p-5 ${s?"bg-slate-900/60 ring-1 ring-slate-800":"bg-white ring-1 ring-slate-200 shadow-sm"}`,children:[o.jsxs("div",{className:"mb-4 flex items-center gap-3",children:[o.jsx("div",{className:`flex h-10 w-10 items-center justify-center rounded-xl bg-gradient-to-br ${l[r]} shadow-lg`,children:o.jsx(i,{className:"h-5 w-5 text-white",strokeWidth:2.5})}),o.jsxs("div",{children:[o.jsx("h3",{className:"font-bold",children:t}),o.jsx("p",{className:`text-xs ${s?"text-slate-400":"text-slate-500"}`,children:e})]})]}),o.jsx("div",{children:n})]})}function Wre({mode:t,onChange:e,color:i="cyan"}){const{theme:r}=Pd(),n=r==="dark",a={cyan:"bg-cyan-500 text-white",violet:"bg-violet-500 text-white",emerald:"bg-emerald-500 text-white",amber:"bg-amber-500 text-white"},s=a[i]||a.cyan;return o.jsxs("div",{className:`mb-3 flex rounded-lg p-1 text-xs font-medium ring-1 ${n?"bg-slate-800 ring-slate-700":"bg-slate-100 ring-slate-200"}`,children:[o.jsx("button",{type:"button",onClick:()=>e("dims"),className:`flex-1 rounded-md px-2 py-1.5 transition ${t==="dims"?s:n?"text-slate-400":"text-slate-600"}`,children:"Length & Width"}),o.jsx("button",{type:"button",onClick:()=>e("area"),className:`flex-1 rounded-md px-2 py-1.5 transition ${t==="area"?s:n?"text-slate-400":"text-slate-600"}`,children:"Area Only"})]})}function Mo({label:t,value:e,onChange:i}){const{theme:r}=Pd(),n=r==="dark";return o.jsxs("div",{children:[o.jsx("label",{className:`mb-1 block text-xs font-medium ${n?"text-slate-400":"text-slate-600"}`,children:t}),o.jsx("input",{type:"number",value:e,onChange:a=>i(a.target.value),min:"0",step:"any",className:`w-full rounded-lg border-0 px-3 py-2 text-sm outline-none ring-1 focus:ring-2 ${n?"bg-slate-800 text-slate-100 ring-slate-700 focus:ring-cyan-500":"bg-white text-slate-900 ring-slate-200 focus:ring-cyan-500"}`})]})}function Ka({label:t,value:e,highlight:i}){const{theme:r}=Pd(),n=r==="dark";return o.jsxs("div",{className:`mt-2 flex items-center justify-between rounded-lg px-3 py-2 text-sm ${i?n?"bg-gradient-to-r from-cyan-500/10 to-blue-500/10 ring-1 ring-cyan-500/30":"bg-gradient-to-r from-cyan-50 to-blue-50 ring-1 ring-cyan-200":n?"bg-slate-800/40":"bg-slate-50"}`,children:[o.jsx("span",{className:n?"text-slate-400":"text-slate-600",children:t}),o.jsx("span",{className:`font-semibold ${i?n?"text-cyan-300":"text-cyan-700":n?"text-slate-100":"text-slate-900"}`,children:e})]})}function Qx({children:t}){const{theme:e}=Pd(),i=e==="dark";return o.jsxs("div",{className:`mt-3 flex items-start gap-2 rounded-lg p-2.5 text-xs ${i?"bg-amber-500/5 text-amber-300 ring-1 ring-amber-500/20":"bg-amber-50 text-amber-800 ring-1 ring-amber-200"}`,children:[o.jsx(Eu,{className:"mt-0.5 h-3.5 w-3.5 shrink-0"}),o.jsx("div",{children:t})]})}function uFe({theme:t,onToggleTheme:e}){const[i,r]=ue.useState("types"),n=t==="dark",a=[{id:"types",label:"Ventilation Types",icon:r0},{id:"calculators",label:"Calculators",icon:c3},{id:"basement",label:"Basement Ventilation",icon:qZ},{id:"ashrae",label:"ASHRAE Guide",icon:xy}];return o.jsx(Nre.Provider,{value:{theme:t,toggle:e??(()=>{})},children:o.jsxs("div",{className:n?"min-h-screen bg-gradient-to-br from-slate-950 via-slate-900 to-slate-950 text-slate-100":"min-h-screen bg-gradient-to-br from-slate-50 via-white to-slate-100 text-slate-900",children:[o.jsxs("div",{className:"app-glow pointer-events-none fixed inset-0 overflow-hidden print:hidden",children:[o.jsx("div",{className:`absolute -top-40 -left-40 h-96 w-96 rounded-full blur-3xl opacity-20 ${n?"bg-cyan-500":"bg-cyan-300"}`}),o.jsx("div",{className:`absolute top-1/2 -right-40 h-96 w-96 rounded-full blur-3xl opacity-20 ${n?"bg-violet-500":"bg-violet-300"}`})]}),o.jsxs("div",{className:"relative z-10",children:[o.jsx("header",{className:`app-header sticky top-0 z-40 border-b backdrop-blur-xl print:hidden ${n?"border-slate-800/60 bg-slate-950/70":"border-slate-200 bg-white/70"}`,children:o.jsxs("div",{className:"mx-auto flex max-w-7xl items-center justify-between px-4 py-4 sm:px-6 lg:px-8",children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsxs("div",{className:"relative flex h-11 w-11 items-center justify-center rounded-xl bg-gradient-to-br from-cyan-500 to-blue-600 shadow-lg shadow-cyan-500/30",children:[o.jsx(r0,{className:"h-6 w-6 text-white",strokeWidth:2.5}),o.jsx("div",{className:"absolute -right-1 -top-1 h-3 w-3 animate-pulse rounded-full bg-emerald-400 ring-2 ring-slate-950"})]}),o.jsxs("div",{children:[o.jsx("h1",{className:"text-lg font-bold tracking-tight sm:text-xl",children:"HVAC Ventilation Tool"}),o.jsx("p",{className:`text-xs ${n?"text-slate-400":"text-slate-500"}`,children:"Complete Ventilation Guide • Calculators • ASHRAE 62.1"})]})]}),o.jsx("div",{className:"flex items-center gap-2",children:o.jsxs("div",{className:`hidden items-center gap-2 rounded-full px-3 py-1.5 text-xs font-medium sm:flex ${n?"bg-emerald-500/10 text-emerald-400 ring-1 ring-emerald-500/30":"bg-emerald-50 text-emerald-700 ring-1 ring-emerald-200"}`,children:[o.jsx(Rp,{className:"h-3 w-3"})," Live"]})})]})}),o.jsxs("section",{className:"app-hero mx-auto max-w-7xl px-4 pt-10 sm:px-6 lg:px-8 print:hidden",children:[o.jsxs("div",{className:"mb-8 flex flex-col gap-6 sm:flex-row sm:items-end sm:justify-between",children:[o.jsxs("div",{children:[o.jsxs("div",{className:`mb-3 inline-flex items-center gap-2 rounded-full px-3 py-1 text-xs font-semibold ${n?"bg-cyan-500/10 text-cyan-400 ring-1 ring-cyan-500/30":"bg-cyan-50 text-cyan-700 ring-1 ring-cyan-200"}`,children:[o.jsx(r0,{className:"h-3 w-3"})," 16 Ventilation Types"]}),o.jsxs("h2",{className:"text-3xl font-bold tracking-tight sm:text-4xl lg:text-5xl",children:["All Types of"," ",o.jsx("span",{className:"bg-gradient-to-r from-cyan-400 via-blue-500 to-violet-500 bg-clip-text text-transparent",children:"Ventilation"})]}),o.jsx("p",{className:`mt-3 max-w-2xl text-sm sm:text-base ${n?"text-slate-400":"text-slate-600"}`,children:"From Natural to Hybrid — discover detailed insights, pros and cons, applications, and professional-grade CFM/ACH calculators for every ventilation system, all in one place.."})]}),o.jsxs("div",{className:"grid grid-cols-3 gap-3 sm:gap-4",children:[o.jsx(NB,{label:"Types",value:"16+",color:"cyan",isDark:n}),o.jsx(NB,{label:"Calculators",value:"4",color:"violet",isDark:n}),o.jsx(NB,{label:"Standards",value:"ASHRAE",color:"emerald",isDark:n})]})]}),o.jsx("div",{className:`mb-8 flex gap-1 overflow-x-auto rounded-2xl p-1.5 ${n?"bg-slate-900/60 ring-1 ring-slate-800":"bg-slate-100"}`,children:a.map(s=>{const l=s.icon,c=i===s.id;return o.jsxs("button",{onClick:()=>r(s.id),className:`flex flex-1 items-center justify-center gap-2 whitespace-nowrap rounded-xl px-4 py-2.5 text-sm font-medium transition-all ${c?n?"bg-gradient-to-r from-cyan-500/20 to-blue-500/20 text-cyan-300 ring-1 ring-cyan-500/40 shadow-lg shadow-cyan-500/10":"bg-white text-cyan-700 shadow-sm ring-1 ring-slate-200":n?"text-slate-400 hover:text-slate-200":"text-slate-600 hover:text-slate-900"}`,children:[o.jsx(l,{className:"h-4 w-4"}),s.label]},s.id)})})]}),o.jsxs("main",{id:"print-root",className:"mx-auto max-w-7xl px-4 pb-20 sm:px-6 lg:px-8",children:[i==="types"&&o.jsx($6e,{}),i==="calculators"&&o.jsx(nFe,{}),i==="basement"&&o.jsx(rFe,{}),i==="ashrae"&&o.jsx(tFe,{})]}),o.jsx("footer",{className:`app-footer border-t print:hidden ${n?"border-slate-800/60":"border-slate-200"}`,children:o.jsx("div",{className:"mx-auto max-w-7xl px-4 py-6 sm:px-6 lg:px-8",children:o.jsx("p",{className:"text-center text-xs text-slate-500",children:"© 2026 HVAC Ventilation Tool • Based on ASHRAE Standard 62.1 & 62.2 • For professional reference use"})})})]})]})})}function NB({label:t,value:e,color:i,isDark:r}){const n={cyan:r?"from-cyan-500/10 to-cyan-500/5 ring-cyan-500/20 text-cyan-400":"from-cyan-50 to-cyan-100 ring-cyan-200 text-cyan-700",violet:r?"from-violet-500/10 to-violet-500/5 ring-violet-500/20 text-violet-400":"from-violet-50 to-violet-100 ring-violet-200 text-violet-700",emerald:r?"from-emerald-500/10 to-emerald-500/5 ring-emerald-500/20 text-emerald-400":"from-emerald-50 to-emerald-100 ring-emerald-200 text-emerald-700"};return o.jsxs("div",{className:`rounded-xl bg-gradient-to-br p-3 ring-1 ${n[i]} text-center`,children:[o.jsx("div",{className:"text-lg font-bold sm:text-xl",children:e}),o.jsx("div",{className:"text-[10px] uppercase tracking-wider opacity-70",children:t})]})}function UA({title:t,subtitle:e,icon:i,accent:r="sky",children:n,className:a,action:s}){const l={sky:"bg-sky-500/10 text-sky-600 ring-sky-200 dark:bg-sky-500/20 dark:text-sky-400 dark:ring-sky-800",emerald:"bg-emerald-500/10 text-emerald-600 ring-emerald-200 dark:bg-emerald-500/20 dark:text-emerald-400 dark:ring-emerald-800",slate:"bg-slate-500/10 text-slate-600 ring-slate-200 dark:bg-slate-700 dark:text-slate-300 dark:ring-slate-600",violet:"bg-violet-500/10 text-violet-600 ring-violet-200 dark:bg-violet-500/20 dark:text-violet-400 dark:ring-violet-800"};return o.jsxs("section",{className:Tr("min-w-0 rounded-2xl border border-slate-200 bg-white shadow-sm shadow-slate-200/50 dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",a),children:[o.jsxs("header",{className:"flex items-center gap-3 border-b border-slate-100 px-4 py-3.5 sm:px-5 sm:py-4 dark:border-slate-700",children:[i&&o.jsx("span",{className:Tr("flex h-9 w-9 shrink-0 items-center justify-center rounded-xl ring-1",l[r]),children:i}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsx("h2",{className:"text-sm font-semibold tracking-tight text-slate-800 dark:text-slate-100",children:t}),e&&o.jsx("p",{className:"text-xs text-slate-500 dark:text-slate-400",children:e})]}),s]}),o.jsx("div",{className:"min-w-0 space-y-4 px-4 py-4 sm:px-5",children:n})]})}function To({label:t,value:e,onChange:i,min:r,max:n,step:a=1,unit:s,hint:l,slider:c=!0,inputWidth:d="w-16 sm:w-20"}){const u=w=>Math.min(n,Math.max(r,w)),[m,y]=ue.useState(String(Math.round(e*100)/100)),h=ue.useRef(!1);ue.useEffect(()=>{h.current||y(String(Math.round(e*100)/100))},[e]);const x=a<1?String(a).split(".")[1]?.length??1:0;return o.jsxs("label",{className:"block min-w-0",children:[o.jsxs("div",{className:"mb-1 flex flex-wrap items-start justify-between gap-x-2 gap-y-1.5",children:[o.jsx("span",{className:"min-w-[7rem] flex-1 pt-1 text-[13px] font-medium leading-tight text-slate-700 dark:text-slate-300",children:t}),o.jsxs("span",{className:"ml-auto flex max-w-full shrink-0 items-center gap-0 overflow-hidden rounded-xl border border-slate-200 bg-white shadow-sm dark:border-slate-600 dark:bg-slate-700",children:[o.jsx("button",{type:"button",onClick:()=>i(u(e-a)),className:"flex h-9 w-9 items-center justify-center sm:h-8 sm:w-7 bg-slate-50 text-slate-600 hover:bg-slate-100 hover:text-slate-800 active:bg-slate-200 dark:bg-slate-700 dark:text-slate-300 dark:hover:bg-slate-600 dark:hover:text-white",children:o.jsx(B6,{className:"h-3.5 w-3.5"})}),o.jsx("input",{type:"text",inputMode:"decimal",value:m,onFocus:()=>{h.current=!0},onBlur:()=>{h.current=!1;const w=parseFloat(m);Number.isFinite(w)?(i(u(w)),y(String(u(w)))):y(String(Math.round(e*100)/100))},onChange:w=>{const b=w.target.value;(b===""||b==="-"||b==="."||/^-?\d*\.?\d*$/.test(b))&&y(b)},onKeyDown:w=>{w.key==="Enter"&&w.target.blur(),w.key==="ArrowUp"&&(w.preventDefault(),i(u(e+a))),w.key==="ArrowDown"&&(w.preventDefault(),i(u(e-a)))},className:Tr("h-9 border-x border-slate-200 bg-white text-center text-base font-bold sm:h-8 sm:text-sm text-slate-800 outline-none dark:border-slate-600 dark:bg-slate-800 dark:text-white",d)}),o.jsx("button",{type:"button",onClick:()=>i(u(e+a)),className:"flex h-9 w-9 items-center justify-center sm:h-8 sm:w-7 bg-slate-50 text-slate-600 hover:bg-slate-100 hover:text-slate-800 active:bg-slate-200 dark:bg-slate-700 dark:text-slate-300 dark:hover:bg-slate-600 dark:hover:text-white",children:o.jsx(Of,{className:"h-3.5 w-3.5"})}),s&&o.jsx("span",{className:"flex h-9 items-center border-l border-slate-200 bg-slate-50 px-2 text-xs font-semibold text-slate-500 dark:border-slate-600 dark:bg-slate-700 dark:text-slate-400",children:s})]})]}),c&&o.jsx("input",{type:"range",value:Math.min(n,Math.max(r,e)),min:r,max:n,step:a,onChange:w=>{const b=parseFloat(w.target.value);i(b),y(b.toFixed(x))},className:"block w-full accent-sky-600 dark:accent-sky-500"}),l&&o.jsx("p",{className:"mt-0.5 text-[11px] leading-snug text-slate-400 dark:text-slate-500",children:l})]})}function NF({label:t,value:e,options:i,onChange:r,hint:n}){const[a,s]=ue.useState(!1),l=ue.useRef(null),c=i.find(d=>d.value===e);return ue.useEffect(()=>{const d=u=>{l.current&&!l.current.contains(u.target)&&s(!1)};return a&&document.addEventListener("mousedown",d),()=>document.removeEventListener("mousedown",d)},[a]),o.jsxs("div",{ref:l,className:"relative block min-w-0",children:[o.jsx("span",{className:"mb-1 block text-[13px] font-medium text-slate-700 dark:text-slate-300",children:t}),o.jsxs("button",{type:"button",onClick:()=>s(d=>!d),className:"flex w-full items-center justify-between rounded-xl border border-slate-200 bg-white px-3 py-2.5 text-left text-[15px] font-medium text-slate-800 shadow-sm outline-none transition hover:border-slate-300 focus:border-sky-400 focus:ring-2 focus:ring-sky-100 dark:border-slate-600 dark:bg-slate-700 dark:text-white dark:hover:border-slate-500 dark:focus:border-sky-500 dark:focus:ring-sky-900/50",children:[o.jsx("span",{className:"min-w-0 flex-1 truncate pr-2",children:c?.label??"Select..."}),o.jsx(yh,{className:Tr("h-4 w-4 shrink-0 text-slate-400 transition dark:text-slate-500",a&&"rotate-180")})]}),a&&o.jsx("div",{className:"absolute left-0 right-0 top-full z-30 mt-1 max-h-72 overflow-hidden rounded-xl border border-slate-200 bg-white shadow-xl dark:border-slate-600 dark:bg-slate-800",children:o.jsx("div",{className:"max-h-72 overflow-y-auto p-1",children:i.map(d=>o.jsxs("button",{onClick:()=>{r(d.value),s(!1)},className:Tr("flex w-full items-center justify-between rounded-lg px-3 py-2.5 text-left text-[13px] font-medium transition",e===d.value?"bg-sky-600 text-white shadow-sm dark:bg-sky-500":"text-slate-700 hover:bg-slate-50 dark:text-slate-200 dark:hover:bg-slate-700"),children:[o.jsx("span",{className:"pr-2",children:d.label}),e===d.value&&o.jsx(D1,{className:"h-4 w-4 shrink-0"})]},d.value))})}),n&&o.jsx("p",{className:"mt-1 text-[11px] leading-snug text-slate-400 dark:text-slate-500",children:n})]})}function Ore({label:t,value:e,options:i,onChange:r,hint:n,placeholder:a}){const[s,l]=ue.useState(!1),[c,d]=ue.useState(""),u=ue.useRef(null),m=i.find(x=>x.value===e);ue.useEffect(()=>{const x=w=>{u.current&&!u.current.contains(w.target)&&l(!1)};return s&&document.addEventListener("mousedown",x),()=>document.removeEventListener("mousedown",x)},[s]);const y=c?i.filter(x=>x.label.toLowerCase().includes(c.toLowerCase())||(x.group||"").toLowerCase().includes(c.toLowerCase())):i,h={};return y.forEach(x=>{const w=x.group||"Other";(h[w]=h[w]||[]).push(x)}),o.jsxs("div",{ref:u,className:"relative block min-w-0",children:[o.jsx("span",{className:"mb-1 block text-[13px] font-medium text-slate-700 dark:text-slate-300",children:t}),o.jsxs("button",{type:"button",onClick:()=>l(x=>!x),className:"flex w-full items-center justify-between rounded-xl border border-slate-200 bg-white px-3 py-2.5 text-left text-[15px] font-medium text-slate-800 shadow-sm outline-none transition hover:border-slate-300 focus:border-sky-400 focus:ring-2 focus:ring-sky-100 dark:border-slate-600 dark:bg-slate-700 dark:text-white dark:hover:border-slate-500",children:[o.jsx("span",{className:"min-w-0 flex-1 truncate pr-2",children:m?.label??a??"Select..."}),o.jsx(yh,{className:Tr("h-4 w-4 shrink-0 text-slate-400 transition dark:text-slate-500",s&&"rotate-180")})]}),s&&o.jsxs("div",{className:"absolute left-0 right-0 top-full z-30 mt-1 max-h-72 overflow-hidden rounded-xl border border-slate-200 bg-white shadow-xl dark:border-slate-600 dark:bg-slate-800",children:[o.jsx("div",{className:"border-b border-slate-100 p-2 dark:border-slate-700",children:o.jsxs("div",{className:"flex items-center gap-2 rounded-lg bg-slate-50 px-2.5 py-1.5 ring-1 ring-slate-200 dark:bg-slate-700 dark:ring-slate-600",children:[o.jsx(TR,{className:"h-3.5 w-3.5 shrink-0 text-slate-400 dark:text-slate-500"}),o.jsx("input",{autoFocus:!0,value:c,onChange:x=>d(x.target.value),placeholder:"Search city or country...",className:"w-full min-w-0 bg-transparent text-base sm:text-sm text-slate-800 outline-none placeholder:text-slate-400 dark:text-white dark:placeholder:text-slate-500"})]})}),o.jsxs("div",{className:"max-h-60 overflow-y-auto p-1",children:[Object.entries(h).map(([x,w])=>o.jsxs("div",{children:[o.jsx("p",{className:"px-2 py-1 text-[10px] font-bold uppercase tracking-widest text-slate-400 dark:text-slate-500",children:x}),w.map(b=>o.jsxs("button",{onClick:()=>{r(b.value),l(!1),d("")},className:Tr("flex w-full rounded-lg px-2.5 py-2 text-left text-[13px] font-medium transition",e===b.value?"bg-sky-600 text-white shadow-sm dark:bg-sky-500":"text-slate-700 hover:bg-slate-50 dark:text-slate-200 dark:hover:bg-slate-700"),children:[o.jsx("span",{className:"flex-1 pr-2",children:b.label}),e===b.value&&o.jsx(D1,{className:"h-3.5 w-3.5 shrink-0"})]},b.value))]},x)),y.length===0&&o.jsx("p",{className:"px-3 py-6 text-center text-sm text-slate-400 dark:text-slate-500",children:"No matches found"})]})]}),n&&o.jsx("p",{className:"mt-1 text-[11px] leading-snug text-slate-400 dark:text-slate-500",children:n})]})}function nR({options:t,value:e,onChange:i,accent:r="sky"}){const n=r==="sky"?"bg-sky-600 text-white shadow-sm shadow-sky-600/30 dark:bg-sky-500":"bg-emerald-600 text-white shadow-sm shadow-emerald-600/30 dark:bg-emerald-500";return o.jsx("div",{className:"flex flex-wrap gap-1 rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 dark:bg-slate-700 dark:ring-slate-600",children:t.map(a=>o.jsx("button",{type:"button",onClick:()=>i(a.value),title:a.hint,className:Tr("min-w-0 flex-1 rounded-lg px-2.5 py-2 text-center text-[12.5px] font-medium leading-tight transition sm:whitespace-nowrap sm:px-3 sm:py-1.5 sm:text-[13px]",e===a.value?n:"text-slate-600 hover:bg-white hover:text-slate-800 dark:text-slate-300 dark:hover:bg-slate-600 dark:hover:text-white"),children:a.label},a.value))})}function Bm({label:t,value:e,unit:i,sub:r,accent:n="sky",big:a=!1}){const s={sky:"ring-sky-200 bg-sky-50/60 dark:ring-sky-800 dark:bg-sky-950/40",emerald:"ring-emerald-200 bg-emerald-50/60 dark:ring-emerald-800 dark:bg-emerald-950/40",amber:"ring-amber-200 bg-amber-50/60 dark:ring-amber-800 dark:bg-amber-950/40",slate:"ring-slate-200 bg-slate-50/60 dark:ring-slate-700 dark:bg-slate-700/50"},l={sky:"text-sky-700 dark:text-sky-400",emerald:"text-emerald-700 dark:text-emerald-400",amber:"text-amber-700 dark:text-amber-400",slate:"text-slate-700 dark:text-slate-200"};return o.jsxs("div",{className:Tr("min-w-0 rounded-xl px-2.5 py-2.5 ring-1 sm:px-4 sm:py-3",s[n]),children:[o.jsx("p",{className:"break-words text-[10px] font-semibold uppercase leading-tight tracking-normal text-slate-500 sm:text-[11px] sm:tracking-wide dark:text-slate-400",children:t}),o.jsxs("p",{className:Tr("mt-0.5 break-words font-bold tracking-tight",a?"text-2xl sm:text-3xl":"text-lg sm:text-xl",l[n]),children:[e,i&&o.jsx("span",{className:"ml-1 text-sm font-semibold text-slate-500 dark:text-slate-400",children:i})]}),r&&o.jsx("p",{className:"mt-0.5 break-words text-[11px] leading-snug text-slate-500 dark:text-slate-400",children:r})]})}function xw({children:t,tone:e="sky"}){const i={sky:"bg-sky-100 text-sky-700 ring-sky-200 dark:bg-sky-900/50 dark:text-sky-300 dark:ring-sky-800",emerald:"bg-emerald-100 text-emerald-700 ring-emerald-200 dark:bg-emerald-900/50 dark:text-emerald-300 dark:ring-emerald-800",amber:"bg-amber-100 text-amber-700 ring-amber-200 dark:bg-amber-900/50 dark:text-amber-300 dark:ring-amber-800",red:"bg-red-100 text-red-700 ring-red-200 dark:bg-red-900/50 dark:text-red-300 dark:ring-red-800",slate:"bg-slate-100 text-slate-600 ring-slate-200 dark:bg-slate-700 dark:text-slate-300 dark:ring-slate-600"};return o.jsx("span",{className:Tr("inline-flex items-center gap-1 rounded-full px-2.5 py-0.5 text-[11px] font-semibold ring-1",i[e]),children:t})}function _re({rh:t}){let e="good",i="",r="",n="";t<20?(e="bad",i="Extremely dry — health risk",r="🏜️",n="Humidifier strongly recommended — target 40–55% RH"):t<30?(e="warn",i="Too dry — static, dry skin, cracked wood",r="🌵",n="Consider a humidifier to reach 40–50%"):t<=60?(e="good",i="Ideal — perfect comfort range",r="✨",n="No action needed — this is ideal (30–60% RH)"):t<=70?(e="warn",i="Humid — mould & condensation risk",r="💧",n="Use a dehumidifier to reach 50–55%"):(e="bad",i="Very humid — mould & condensation risk",r="🌧️",n="Dehumidifier strongly recommended!");const a=e==="good"?"bg-emerald-50 ring-emerald-200 text-emerald-800 dark:bg-emerald-950/50 dark:ring-emerald-800 dark:text-emerald-200":e==="warn"?"bg-amber-50 ring-amber-200 text-amber-800 dark:bg-amber-950/50 dark:ring-amber-800 dark:text-amber-200":"bg-red-50 ring-red-200 text-red-700 dark:bg-red-950/40 dark:ring-red-800 dark:text-red-200",s=e==="good"?"bg-emerald-500":e==="warn"?"bg-amber-500":"bg-red-500",l=e==="good"?"bg-emerald-600 text-white ring-emerald-700":e==="warn"?"bg-amber-500 text-white ring-amber-600":"bg-red-600 text-white ring-red-700";return o.jsxs("div",{className:Tr("flex min-w-0 items-center gap-2.5 rounded-xl px-3 py-2.5 ring-1",a),children:[o.jsx("span",{className:"text-lg leading-none",children:r}),o.jsxs("div",{className:"min-w-0 flex-1",children:[o.jsxs("p",{className:"flex items-center gap-2 text-[11px] font-bold uppercase tracking-wide opacity-70",children:[o.jsx("span",{className:Tr("h-2 w-2 rounded-full animate-pulse",s)})," Current Condition — ",t,"% RH"]}),o.jsx("p",{className:"break-words text-[12px] font-bold leading-tight",children:i}),o.jsx("p",{className:"text-[11px] leading-tight opacity-80",children:n})]}),o.jsx("span",{className:Tr("shrink-0 rounded-full px-2.5 py-1 text-[10px] font-extrabold uppercase tracking-wide ring-1",l),children:e==="good"?"Good ✓":e==="warn"?"Attention":"Poor ✗"})]})}function LB(t,e,i,r){const n=r*Math.PI/180;return{x:t+i*Math.cos(n),y:e-i*Math.sin(n)}}function jre({value:t,max:e,accent:i="#0284c7",label:r,unit:n,sub:a}){const d=Math.max(e,1),u=Math.min(100,Math.max(0,t/d*100)),m="M 26 100 A 84 84 0 0 1 194 100",y=[0,20,40,60,80,100],h=u>=99.5;return o.jsxs("div",{className:"flex min-w-0 flex-col items-center",children:[o.jsxs("svg",{viewBox:"0 0 220 118",className:"w-full max-w-[260px]",children:[o.jsx("path",{d:m,fill:"none",stroke:"currentColor",className:"text-slate-200 dark:text-slate-700",strokeWidth:16,strokeLinecap:"round",pathLength:100}),o.jsx("path",{d:m,fill:"none",stroke:i,strokeWidth:16,strokeLinecap:"round",pathLength:100,strokeDasharray:"100",strokeDashoffset:100-u,style:{transition:"stroke-dashoffset 0.5s ease"}}),y.map(x=>{const w=180-x/100*180,b=LB(110,100,72,w),v=LB(110,100,64,w),B=LB(110,100,54,w);return o.jsxs("g",{children:[o.jsx("line",{x1:b.x,y1:b.y,x2:v.x,y2:v.y,stroke:"#94a3b8",strokeWidth:1.5}),o.jsx("text",{x:B.x,y:B.y+3,textAnchor:"middle",fontSize:8.5,fill:"#94a3b8",fontWeight:600,children:Math.round(x/100*d)})]},x)})]}),o.jsxs("div",{className:"-mt-2 text-center",children:[o.jsx("p",{className:"text-[11px] font-semibold uppercase tracking-wide text-slate-400 dark:text-slate-500",children:r}),o.jsxs("p",{className:"text-3xl font-extrabold tracking-tight",style:{color:h?"#dc2626":i},children:[Math.round(t),o.jsx("span",{className:"ml-1 text-base font-semibold text-slate-500 dark:text-slate-400",children:n})]}),a&&o.jsx("p",{className:"mt-0.5 text-[11px] leading-snug text-slate-500 dark:text-slate-400",children:a})]}),h&&o.jsx("p",{className:"mt-1 rounded-lg bg-red-50 px-2 py-1 text-[11px] font-medium text-red-600 ring-1 ring-red-200 dark:bg-red-950/40 dark:text-red-300 dark:ring-red-800",children:"Requirement exceeds scale — see recommended class below"})]})}function pFe({segments:t,value:e,markerLabel:i,accent:r="#0284c7",unit:n}){const a=t[t.length-1].max,s=Math.min(100,e/a*100);return o.jsxs("div",{className:Tr("relative min-w-0 px-2.5 pt-6"),children:[o.jsxs("div",{className:"relative h-3 w-full overflow-hidden rounded-full bg-slate-100 ring-1 ring-slate-200 dark:bg-slate-700 dark:ring-slate-600",children:[t.map((l,c)=>{const d=c===0?0:t[c-1].max/a*100,u=l.max/a*100;return o.jsx("div",{className:"absolute top-0 h-full border-r border-white/60 last:border-0 dark:border-slate-700",style:{left:`${d}%`,width:`${u-d}%`,backgroundColor:c%2===0?"#bae6fd":"#7dd3fc"}},c)}),o.jsx("div",{className:"absolute top-1/2 h-5 w-5 -translate-x-1/2 -translate-y-1/2 rounded-full border-[3px] border-white shadow-md transition-all duration-500 dark:border-slate-800",style:{left:`${s}%`,backgroundColor:r}})]}),o.jsx("div",{className:"-mx-1 mt-1.5 flex justify-between text-[9px] sm:mx-0 sm:text-[10px] font-medium text-slate-400 dark:text-slate-500",children:t.map((l,c)=>o.jsx("span",{className:c===0?"text-left":"text-right",children:l.label},c))}),o.jsx("p",{className:"mt-1 break-words text-center text-[11px] font-semibold",style:{color:r},children:i}),o.jsxs("p",{className:"text-center text-[10px] text-slate-400 dark:text-slate-500",children:["Scale in ",n]})]})}const mFe=.473176,gFe=3.78541,h3=.3048,zre=.0254;function Gre(t,e){switch(e){case"mm":return t/1e3;case"cm":return t/100;case"m":return t;case"ft":return t*h3;case"in":return t*zre}}function Yx(t,e){switch(e){case"mm":return t*1e3;case"cm":return t*100;case"m":return t;case"ft":return t/h3;case"in":return t/zre}}function x1(t,e){return e==="metric"?t:t/(h3*h3)}function Kre(t,e){return e==="metric"?t:t*h3*h3}function f1(t,e){return e==="metric"?t:t*9/5+32}function LF(t,e){return e==="metric"?t:(t-32)*5/9}function y1(t){return t==="metric"?"°C":"°F"}function cS(t){return t/mFe}function hFe(t){return t/gFe}function fFe(t){return t/29.5735}function Yr(t,e=1){return isFinite(t)?t.toLocaleString("en-IN",{maximumFractionDigits:e,minimumFractionDigits:0}):"—"}function Iz(t,e){return e==="imperial"?`${Yr(fFe(t),0)} oz/h`:`${Yr(t,0)} mL/h`}const yFe={ventilation:o.jsx(r0,{className:"h-3.5 w-3.5"}),people:o.jsx(npe,{className:"h-3.5 w-3.5"}),showers:o.jsx(bp,{className:"h-3.5 w-3.5"}),cooking:o.jsx($Z,{className:"h-3.5 w-3.5"}),laundry:o.jsx(Mue,{className:"h-3.5 w-3.5"}),plants:o.jsx(Wue,{className:"h-3.5 w-3.5"}),aquarium:o.jsx(A$,{className:"h-3.5 w-3.5"}),seepage:o.jsx(HM,{className:"h-3.5 w-3.5"})};function CFe({loads:t,total:e,units:i,lDayUnit:r}){const n=t.filter(s=>s.kgDay>.01).sort((s,l)=>l.kgDay-s.kgDay),a=Math.max(...n.map(s=>s.kgDay),.001);return n.length===0?o.jsx("p",{className:"text-xs text-slate-400 dark:text-slate-500",children:"No significant moisture sources detected."}):o.jsx("div",{className:"space-y-2.5",children:n.map(s=>{const l=s.kgDay/a*100,c=e>0?s.kgDay/e*100:0;return o.jsxs("div",{title:s.detail,children:[o.jsxs("div",{className:"mb-0.5 flex items-center justify-between gap-2 text-[12px]",children:[o.jsxs("span",{className:"flex min-w-0 items-center gap-1.5 font-medium text-slate-600 dark:text-slate-300",children:[o.jsx("span",{style:{color:s.color},children:yFe[s.id]}),s.label]}),o.jsxs("span",{className:"shrink-0 whitespace-nowrap font-semibold tabular-nums text-slate-700 dark:text-slate-200",children:[Yr(i==="imperial"?s.kgDay/.473176:s.kgDay,1)," ",r,o.jsxs("span",{className:"ml-1 text-[10px] font-medium text-slate-400 dark:text-slate-500",children:["(",Math.round(c),"%)"]})]})]}),o.jsx("div",{className:"h-2 w-full overflow-hidden rounded-full bg-slate-100 dark:bg-slate-700",children:o.jsx("div",{className:"h-full rounded-full transition-all duration-500",style:{width:`${l}%`,backgroundColor:s.color}})})]},s.id)})})}function Qre({title:t,badge:e,badgeTone:i,coverage:r,typical:n,notes:a,accent:s="#0284c7",items:l}){const c={sky:"bg-sky-100 text-sky-700 ring-sky-200 dark:bg-sky-900/40 dark:text-sky-300 dark:ring-sky-800",emerald:"bg-emerald-100 text-emerald-700 ring-emerald-200 dark:bg-emerald-900/40 dark:text-emerald-300 dark:ring-emerald-800",amber:"bg-amber-100 text-amber-700 ring-amber-200 dark:bg-amber-900/40 dark:text-amber-300 dark:ring-amber-800",red:"bg-red-100 text-red-700 ring-red-200 dark:bg-red-900/40 dark:text-red-300 dark:ring-red-800",slate:"bg-slate-100 text-slate-600 ring-slate-200 dark:bg-slate-700 dark:text-slate-300 dark:ring-slate-600"};return o.jsxs("div",{className:"min-w-0 overflow-hidden rounded-2xl bg-white ring-1 ring-slate-200 dark:bg-slate-800 dark:ring-slate-700",style:{boxShadow:`0 4px 24px -8px ${s}33`},children:[o.jsxs("div",{className:"px-4 py-3 text-white",style:{background:`linear-gradient(120deg, ${s}, ${s}cc)`},children:[o.jsxs("div",{className:"flex items-center justify-between gap-2",children:[o.jsx("h3",{className:"min-w-0 break-words text-sm font-bold tracking-tight text-white",children:t}),o.jsx("span",{className:Tr("shrink-0 whitespace-nowrap rounded-full px-2.5 py-0.5 text-[10px] font-bold ring-1",c[i]),children:e})]}),o.jsx("p",{className:"mt-0.5 text-[11px] text-white/90",children:r})]}),o.jsxs("div",{className:"space-y-2.5 px-4 py-3.5",children:[o.jsxs("p",{className:"text-[12px] leading-snug text-slate-600 dark:text-slate-300",children:[o.jsx("span",{className:"font-semibold text-slate-700 dark:text-slate-200",children:"Typical units: "}),n]}),o.jsx("p",{className:"text-[12px] leading-snug text-slate-500 dark:text-slate-400",children:a}),l&&l.length>0&&o.jsx("ul",{className:"space-y-1 border-t border-slate-100 pt-2.5 dark:border-slate-700",children:l.map(d=>o.jsxs("li",{className:"flex items-start gap-1.5 text-[11px] leading-snug text-slate-500 dark:text-slate-400",children:[o.jsx(D1,{className:"mt-0.5 h-3 w-3 shrink-0 text-emerald-500"}),d]},d))})]})]})}function Yre({notes:t}){return o.jsx("ul",{className:"space-y-2",children:t.map((e,i)=>o.jsxs("li",{className:Tr("flex min-w-0 items-start gap-2 break-words rounded-xl px-3 py-2 text-[12px] leading-snug ring-1",e.tone==="warn"?"bg-amber-50/70 text-amber-800 ring-amber-200 dark:bg-amber-950/40 dark:text-amber-200 dark:ring-amber-800":"bg-slate-50 text-slate-600 ring-slate-200 dark:bg-slate-700/50 dark:text-slate-300 dark:ring-slate-600"),children:[e.tone==="warn"?o.jsx(H1,{className:"mt-0.5 h-3.5 w-3.5 shrink-0 text-amber-500"}):o.jsx(Eu,{className:"mt-0.5 h-3.5 w-3.5 shrink-0 text-sky-500 dark:text-sky-400"}),e.text]},i))})}function Xre({text:t,label:e="Copy calculation report"}){const[i,r]=ue.useState(!1);return o.jsxs("button",{onClick:async()=>{try{await navigator.clipboard.writeText(t),r(!0),setTimeout(()=>r(!1),2e3)}catch{}},className:"flex w-full items-center justify-center gap-2 rounded-xl border border-slate-200 bg-white px-4 py-2.5 text-[13px] font-semibold text-slate-700 shadow-sm transition hover:border-sky-300 hover:bg-sky-50 hover:text-sky-700 dark:border-slate-600 dark:bg-slate-800 dark:text-slate-300 dark:hover:border-sky-700 dark:hover:bg-sky-950/50 dark:hover:text-sky-300",children:[i?o.jsx(D1,{className:"h-4 w-4 text-emerald-500"}):o.jsx(z0e,{className:"h-4 w-4"}),i?"Report copied!":e]})}const MU=1.2,xFe=101325;function SFe(t){return 610.94*Math.exp(17.625*t/(243.04+t))}function qre(t,e){return SFe(t)*(e/100)}function Xx(t,e){const i=qre(t,e);return .62198*i/(xFe-i)}function wFe(t,e){const i=qre(t,e),r=Math.log(i/610.94);return 243.04*r/(17.625-r)}function RFe(t){const e=t;return e>=30?1:e>=27?.95:e>=24?.88:e>=21?.8:e>=18?.7:e>=15?.58:e>=12?.45:e>=10?.35:.25}const NA=[{id:"bedroom",label:"Bedroom (Normal occupancy)",ach:.8,hint:"Closed bedroom, low air change — 10–20 m² typical"},{id:"living",label:"Living Room (Higher ventilation)",ach:1,hint:"Average residential living space"},{id:"hotel",label:"Hotel Room (Inc. shower vapor load)",ach:1.5,hint:"Fresh-air ventilation from HVAC — coastal & monsoon hotels"},{id:"bathroom",label:"Bathroom (High steam load)",ach:2,hint:"Exhaust ventilated, high moisture"},{id:"kitchen",label:"Kitchen (High moisture from cooking)",ach:2.5,hint:"Cooking steam + exhaust"},{id:"basement",label:"Basement / Cellar (Low ventilation, high dampness)",ach:.4,hint:"Sealed, prone to seepage & damp walls"},{id:"server",label:"Server / IT Room (Strict moisture criteria)",ach:2,hint:"Mechanical ventilation, 24×7 load"},{id:"gym",label:"Gym / Studio (High sweat evaporation load)",ach:1.5,hint:"High occupancy & perspiration load"},{id:"warehouse",label:"Warehouse / Store (Large storage area)",ach:.5,hint:"Large volume, low air change"},{id:"office",label:"Office / Classroom (Medium occupancy)",ach:1.2,hint:"HVAC ventilated office space"},{id:"custom",label:"Custom Specifications",ach:.8,hint:"Set your own air-change rate below"}],TU=[{id:"sedentary",label:"Resting / Sleeping",rate:.04,hint:"40 g/h per person"},{id:"light",label:"Light activity",rate:.06,hint:"60 g/h per person"},{id:"moderate",label:"Moderate activity",rate:.09,hint:"90 g/h per person"},{id:"heavy",label:"Heavy / Gym work",rate:.14,hint:"140 g/h per person"}],BU=[{id:"none",label:"None",ratePerM2:0,hint:"Dry walls & floor"},{id:"light",label:"Light dampness",ratePerM2:.08,hint:"Slight musty smell, damp corners"},{id:"moderate",label:"Moderate seepage",ratePerM2:.2,hint:"Visible damp patches on walls"},{id:"heavy",label:"Heavy / flooding",ratePerM2:.4,hint:"Standing water, saturated walls"}],DU=[{id:"low",label:"Light furniture",factor:1.1,hint:"Few soft furnishings, tiled room"},{id:"medium",label:"Normal furnishing",factor:1.2,hint:"Typical bedroom / living room"},{id:"high",label:"Heavy wood & fabric",factor:1.35,hint:"Wood panelling, carpets, curtains, books"}],VF=[{id:"goa-monsoon",city:"Goa (India) — coastal",season:"Monsoon / rainy",tempC:27,rh:88,tag:"humid",region:"India"},{id:"goa-summer",city:"Goa (India) — coastal",season:"Summer",tempC:31,rh:78,tag:"humid",region:"India"},{id:"goa-winter",city:"Goa (India) — coastal",season:"Winter",tempC:26,rh:62,tag:"moderate",region:"India"},{id:"mumbai-monsoon",city:"Mumbai, India",season:"Monsoon / rainy",tempC:28,rh:88,tag:"humid",region:"India"},{id:"chennai",city:"Chennai, India",season:"Humid all year",tempC:32,rh:72,tag:"humid",region:"India"},{id:"kolkata",city:"Kolkata, India",season:"Monsoon / rainy",tempC:30,rh:85,tag:"humid",region:"India"},{id:"bengaluru",city:"Bengaluru, India",season:"Average year",tempC:27,rh:62,tag:"moderate",region:"India"},{id:"delhi-winter",city:"Delhi / NCR, India",season:"Winter (dry)",tempC:11,rh:45,tag:"dry",region:"India"},{id:"delhi-summer",city:"Delhi / NCR, India",season:"Summer",tempC:36,rh:38,tag:"dry",region:"India"},{id:"jaipur",city:"Jaipur / Rajasthan, India",season:"Dry season",tempC:30,rh:35,tag:"dry",region:"India"},{id:"hyderabad",city:"Hyderabad, India",season:"Summer",tempC:35,rh:45,tag:"dry",region:"India"},{id:"hill-station",city:"Shimla (Hill station), India",season:"Winter",tempC:4,rh:42,tag:"dry",region:"India"},{id:"dubai-summer",city:"Dubai, UAE",season:"Summer (extreme humid)",tempC:38,rh:68,tag:"humid",region:"Middle East"},{id:"dubai-winter",city:"Dubai, UAE",season:"Winter",tempC:24,rh:60,tag:"moderate",region:"Middle East"},{id:"riyadh",city:"Riyadh, Saudi Arabia",season:"Dry desert",tempC:38,rh:18,tag:"dry",region:"Middle East"},{id:"cairo",city:"Cairo, Egypt",season:"Summer",tempC:34,rh:45,tag:"dry",region:"Middle East"},{id:"singapore",city:"Singapore",season:"All year (tropical)",tempC:30,rh:84,tag:"humid",region:"Asia Pacific"},{id:"bangkok",city:"Bangkok, Thailand",season:"Rainy season",tempC:31,rh:82,tag:"humid",region:"Asia Pacific"},{id:"manila",city:"Manila, Philippines",season:"Monsoon",tempC:29,rh:85,tag:"humid",region:"Asia Pacific"},{id:"jakarta",city:"Jakarta, Indonesia",season:"Humid tropical",tempC:31,rh:80,tag:"humid",region:"Asia Pacific"},{id:"tokyo-summer",city:"Tokyo, Japan",season:"Summer (muggy)",tempC:30,rh:75,tag:"humid",region:"Asia Pacific"},{id:"tokyo-winter",city:"Tokyo, Japan",season:"Winter (dry)",tempC:8,rh:42,tag:"dry",region:"Asia Pacific"},{id:"beijing-winter",city:"Beijing, China",season:"Winter",tempC:-2,rh:35,tag:"dry",region:"Asia Pacific"},{id:"sydney-summer",city:"Sydney, Australia",season:"Summer",tempC:26,rh:65,tag:"moderate",region:"Asia Pacific"},{id:"london-winter",city:"London, UK",season:"Winter (damp)",tempC:6,rh:82,tag:"humid",region:"Europe"},{id:"london-summer",city:"London, UK",season:"Summer",tempC:22,rh:62,tag:"moderate",region:"Europe"},{id:"berlin-winter",city:"Berlin, Germany",season:"Winter",tempC:1,rh:78,tag:"humid",region:"Europe"},{id:"moscow-winter",city:"Moscow, Russia",season:"Winter",tempC:-8,rh:82,tag:"humid",region:"Europe"},{id:"madrid-summer",city:"Madrid, Spain",season:"Summer (dry)",tempC:33,rh:32,tag:"dry",region:"Europe"},{id:"nyc-summer",city:"New York, USA",season:"Summer (humid)",tempC:29,rh:68,tag:"moderate",region:"Americas"},{id:"nyc-winter",city:"New York, USA",season:"Winter (dry indoor)",tempC:0,rh:45,tag:"dry",region:"Americas"},{id:"miami",city:"Miami, USA",season:"All year (humid)",tempC:30,rh:76,tag:"humid",region:"Americas"},{id:"la",city:"Los Angeles, USA",season:"Average",tempC:24,rh:58,tag:"moderate",region:"Americas"},{id:"mexico-city",city:"Mexico City, Mexico",season:"Dry season",tempC:22,rh:42,tag:"dry",region:"Americas"},{id:"sao-paulo",city:"São Paulo, Brazil",season:"Summer",tempC:27,rh:78,tag:"humid",region:"Americas"},{id:"capetown-summer",city:"Cape Town, SA",season:"Summer",tempC:26,rh:62,tag:"moderate",region:"Africa"},{id:"custom",city:"Custom",season:"Manual entry",tempC:25,rh:60,tag:"moderate",region:"Other"}],dS=[{maxLDay:8,label:"Up to 8 L/day",coverageM2:"10 – 18 m²",typical:"Portable units (Blue Star, Voltas, Amcor, Kent)",notes:"Compact bedrooms, wardrobes, small hotel rooms"},{maxLDay:12,label:"8 – 12 L/day",coverageM2:"18 – 30 m²",typical:"Portable mid-range (Voltas, Blue Star, Sharp, Panasonic)",notes:"Standard bedrooms & hotel rooms, mildly damp"},{maxLDay:16,label:"12 – 16 L/day",coverageM2:"30 – 45 m²",typical:"Mid-size portable (Sharp, Panasonic, Honeywell)",notes:"Living rooms, large hotel rooms (Goa monsoon)"},{maxLDay:20,label:"16 – 20 L/day",coverageM2:"40 – 55 m²",typical:"Large portable (Blue Star, Voltas, Amcor, ETA)",notes:"Large living areas, coastal monsoon duty"},{maxLDay:25,label:"20 – 25 L/day",coverageM2:"50 – 70 m²",typical:"Heavy portable / semi-commercial",notes:"Basements, showrooms, server rooms"},{maxLDay:30,label:"25 – 30 L/day",coverageM2:"70 – 90 m²",typical:"Semi-commercial units",notes:"Large basements, warehouses, gyms"},{maxLDay:50,label:"30 – 50 L/day",coverageM2:"90 – 140 m²",typical:"Commercial dehumidifiers",notes:"Industrial stores, water-damage restoration"},{maxLDay:1/0,label:"Above 50 L/day",coverageM2:"140 m² +",typical:"Industrial / desiccant systems",notes:"Consult an HVAC engineer for ducted systems"}],VB=[{maxMLh:250,label:"Up to 250 mL/h",coverageM2:"10 – 20 m²",types:"Ultrasonic / small evaporative",notes:"Compact bedrooms, baby rooms, study"},{maxMLh:450,label:"250 – 450 mL/h",coverageM2:"20 – 35 m²",types:"Ultrasonic / evaporative",notes:"Bedrooms, small living rooms (dry winter)"},{maxMLh:700,label:"450 – 700 mL/h",coverageM2:"35 – 60 m²",types:"Large evaporative / warm-mist",notes:"Living rooms, open-plan spaces"},{maxMLh:1e3,label:"700 – 1000 mL/h",coverageM2:"60 – 100 m²",types:"Steam humidifier / large evaporative",notes:"Whole apartments, offices, wood-floored rooms"},{maxMLh:1/0,label:"Above 1000 mL/h",coverageM2:"100 m² +",types:"Central / whole-house systems",notes:"Ducted steam or evaporative — consult an engineer"}],AS={showerKg:.25,cookingKgPerMeal:.3,laundryKgPerHour:.15,plantKgPerHour:.006,aquariumKgPerHourPerL:2e-4},bFe=1.25,Ez=1.15,vFe=.04;function PFe(t){const e=t.lengthM*t.widthM*t.heightM,i=t.lengthM*t.widthM,r=Xx(t.indoorTempC,t.indoorRH)*1e3,n=Xx(t.indoorTempC,t.targetRH)*1e3,a=Xx(t.outsideTempC,t.outsideRH)*1e3,s=TU.find(G=>G.id===t.activityLevel)??TU[0],l=BU.find(G=>G.id===t.seepage)??BU[0],c=a/1e3,d=n/1e3;let u=0;c>d&&(u=MU*e*t.ach*(c-d)*24);const m=t.occupants*s.rate*t.occupancyHours,y=t.showersPerDay*AS.showerKg,h=t.cookingMealsPerDay*AS.cookingKgPerMeal,x=t.dryingClothesHours*AS.laundryKgPerHour,w=t.plantsCount*AS.plantKgPerHour*24,b=t.aquariumLiters*AS.aquariumKgPerHourPerL*24,v=l.ratePerM2*i,B=[{id:"ventilation",label:"Ventilation / infiltration",kgDay:u,color:"#0ea5e9",detail:`ρ·V·ACH·ΔW = 1.2 × ${e.toFixed(1)} × ${t.ach} × (${c.toFixed(5)} − ${d.toFixed(5)}) × 24 h`},{id:"people",label:"Occupants",kgDay:m,color:"#f59e0b",detail:`${t.occupants} person × ${s.rate} kg/h × ${t.occupancyHours} h`},{id:"showers",label:"Showers / bathing",kgDay:y,color:"#06b6d4",detail:`${t.showersPerDay} shower × ~0.25 kg each`},{id:"cooking",label:"Cooking",kgDay:h,color:"#f97316",detail:`${t.cookingMealsPerDay} meals × ~0.3 kg each`},{id:"laundry",label:"Clothes drying",kgDay:x,color:"#8b5cf6",detail:`${t.dryingClothesHours} h × ~0.15 kg/h`},{id:"plants",label:"Plants",kgDay:w,color:"#22c55e",detail:`${t.plantsCount} plants × 0.006 kg/h × 24 h`},{id:"aquarium",label:"Aquarium / open water",kgDay:b,color:"#3b82f6",detail:`${t.aquariumLiters} L open surface`},{id:"seepage",label:"Seepage / damp walls",kgDay:v,color:"#ef4444",detail:`${l.label} (${l.ratePerM2} kg/day/m²) × ${i.toFixed(1)} m²`}],D=B.reduce((G,V)=>G+V.kgDay,0),E=D*bFe,U=RFe(t.indoorTempC),k=U>0?E/U:E*4,I=i>0?D/i:0;let L,z;return I<=.1?(L=i*.101,z="Mildly damp (10 pints / 500 sq ft)"):I<=.2?(L=i*.202,z="Very damp (20 pints / 500 sq ft)"):(L=i*.35,z="Wet / seepage (35 pints / 500 sq ft)"),{volumeM3:e,areaM2:i,wCurrent:r,wTarget:n,wOutside:a,dewPointC:wFe(t.indoorTempC,t.indoorRH),loads:B,totalLoadKgDay:D,requiredOperatingLDay:E,ratedLDay:k,capacityFactor:U,comfortNote:"",comfortTone:"good",ruleOfThumbLDay:L,ruleOfThumbLabel:z,needsDehumidification:t.indoorRH>t.targetRH,loadPerM2:I}}function FFe(t){const e=t.lengthM*t.widthM*t.heightM,i=t.lengthM*t.widthM,r=Xx(t.indoorTempC,t.currentRH)*1e3,n=Xx(t.indoorTempC,t.targetRH)*1e3,a=Xx(t.outsideTempC,t.outsideRH)*1e3;let s=0;a/1e3<n/1e3&&(s=MU*e*t.ach*((n-a)/1e3));const l=t.occupants*vFe*t.occupancyHours/24,c=Math.max(0,s-l),d=DU.find(w=>w.id===t.absorption)??DU[1],u=c*Ez*1e3,m=c*24*Ez,y=MU*e*((n-r)/1e3),h=Math.max(0,y)*d.factor;let x=null;return t.targetRH<30&&(x="Below 30% RH can cause static shock, dry skin & cracked wood — raise your target."),t.targetRH>60&&(x="Above 60% RH risks mould & condensation — keep the target between 40–55%."),t.currentRH>=60,{volumeM3:e,areaM2:i,wCurrent:r,wTarget:n,wOutside:a,ventLossKgH:s,peopleGainKgH:l,netKgH:c,requiredOutputMLh:u,dailyNeedL:m,initChargeKg:h,comfortNote:"",comfortTone:"good",targetWarn:x,absorptionFactor:d.factor}}const Uz={lengthM:4,widthM:4,heightM:3,ach:1.5,indoorTempC:27,indoorRH:82,targetRH:55,outsideTempC:27,outsideRH:88,occupants:2,occupancyHours:12,activityLevel:"light",showersPerDay:2,cookingMealsPerDay:1,dryingClothesHours:2,plantsCount:0,aquariumLiters:0,seepage:"none"};function MFe({units:t}){const[e,i]=ue.useState(Uz),[r,n]=ue.useState("goa-monsoon"),[a,s]=ue.useState("hotel"),[l,c]=ue.useState("m"),[d,u]=ue.useState("dimensions"),[m,y]=ue.useState(16),h=(ne,Z)=>i(N=>({...N,[ne]:Z})),x=ne=>{const Z=Kre(ne,t);y(Z);const N=Math.sqrt(Math.max(.5,Z));h("lengthM",N),h("widthM",N)},w=(ne,Z)=>{const N=Gre(Z,l);h(ne,Math.max(.05,N))},b=ue.useMemo(()=>PFe(e),[e]),v=dS[(()=>{const ne=b.ratedLDay,Z=dS.findIndex(N=>ne<=N.maxLDay);return Z===-1?dS.length-1:Z})()],B=NA.find(ne=>ne.id===a)?.label??"Custom",D=ne=>{n(ne);const Z=VF.find(N=>N.id===ne);Z&&Z.id!=="custom"&&(h("outsideTempC",Z.tempC),h("outsideRH",Z.rh))},E=ne=>{s(ne);const Z=NA.find(N=>N.id===ne);Z&&h("ach",Z.ach)},U=ne=>{h("ach",ne),s("custom")},k=()=>{i(Uz),n("goa-monsoon"),s("hotel"),c("m"),u("dimensions"),y(16)},I=Yx(e.lengthM,l),L=Yx(e.widthM,l),z=Yx(e.heightM,l),G=ne=>ne==="mm"?{min:500,max:2e4,step:10}:ne==="cm"?{min:50,max:2e3,step:1}:ne==="m"?{min:.5,max:60,step:.1}:ne==="ft"?{min:1,max:200,step:.5}:{min:12,max:2400,step:1},V=ne=>ne==="mm"?{min:1e3,max:6e3,step:10}:ne==="cm"?{min:100,max:600,step:1}:ne==="m"?{min:1,max:15,step:.1}:ne==="ft"?{min:3,max:50,step:.25}:{min:36,max:600,step:1},_=x1(m,t),Y=t==="metric"?"m²":"sq ft",q=t==="imperial"?"pints":"L",de=t==="imperial"?cS(b.totalLoadKgDay):b.totalLoadKgDay,se=t==="imperial"?cS(b.requiredOperatingLDay):b.requiredOperatingLDay,ae=t==="imperial"?cS(b.ratedLDay):b.ratedLDay,le=["DEHUMIDIFIER SIZING REPORT (ClimateRight — Worldwide)","---------------------------------------------------",`Room type: ${B} | Mode: ${d==="area"?`Direct area ${Yr(_,1)} ${Y}`:`${Yr(I,l==="m"?1:0)} × ${Yr(L,l==="m"?1:0)} ${l} × ${Yr(z,l==="m"?1:0)} ${l}`} | Height ${Yr(z,1)} ${l}`,`Volume ${Yr(b.volumeM3,1)} m³ | Floor area ${Yr(x1(b.areaM2,t),1)} ${Y}`,`Conditions: indoor ${Yr(f1(e.indoorTempC,t),1)}${y1(t)} / ${e.indoorRH}% RH → target ${e.targetRH}% RH`,`Outside air: ${Yr(f1(e.outsideTempC,t),1)}${y1(t)} / ${e.outsideRH}% RH`,`Room type ACH: ${e.ach}`,"","Moisture load breakdown:",...b.loads.filter(ne=>ne.kgDay>0).map(ne=>`  - ${ne.label}: ${Yr(ne.kgDay,2)} kg/day`),`Total load: ${Yr(b.totalLoadKgDay,2)} kg/day`,`Required operating: ${Yr(b.requiredOperatingLDay,1)} L/day`,`Rated @30°C/80%RH: ${Yr(b.ratedLDay,1)} L/day → ${v.label} for ${B}`,`Rule-of-thumb: ${Yr(b.ruleOfThumbLDay,1)} L/day`].join(`
`),J=VF.map(ne=>({value:ne.id,label:`${ne.city} — ${ne.season} (${ne.tempC}°C / ${ne.rh}% RH)`,group:ne.region}));return o.jsxs("div",{className:"grid min-w-0 grid-cols-1 gap-5 lg:grid-cols-[minmax(0,1fr)_400px] lg:gap-6",children:[o.jsxs("div",{className:"min-w-0 space-y-5 lg:space-y-6",children:[o.jsxs(UA,{title:"Room details",subtitle:`For ${B} — dimensions & ventilation`,icon:o.jsx(s2,{className:"h-4 w-4"}),action:o.jsxs("span",{className:"hidden sm:flex items-center gap-1 rounded-full bg-sky-50 px-2.5 py-1 text-[11px] font-bold text-sky-700 ring-1 ring-sky-200 dark:bg-sky-500/20 dark:text-sky-400 dark:ring-sky-800",children:[o.jsx(o$,{className:"h-3 w-3"})," ",Yr(x1(b.areaM2,t),1)," ",Y," · ",Yr(b.volumeM3,1)," m³"]}),children:[o.jsxs("div",{className:"flex flex-wrap gap-1.5",children:[o.jsx("div",{className:"flex w-full rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 sm:w-auto dark:bg-slate-900/60 dark:ring-slate-700",children:["dimensions","area"].map(ne=>o.jsx("button",{onClick:()=>u(ne),className:`flex-1 rounded-lg px-3 py-1.5 text-[13px] font-semibold sm:flex-none transition ${d===ne?"bg-sky-600 text-white shadow":"text-slate-600 hover:bg-white dark:text-slate-300 dark:hover:bg-slate-700 dark:hover:text-white"}`,children:ne==="dimensions"?"L × W × H":o.jsxs(o.Fragment,{children:[o.jsx("span",{className:"sm:hidden",children:"Direct area"}),o.jsx("span",{className:"hidden sm:inline",children:"Direct area (m² / sq ft)"})]})},ne))}),d==="dimensions"&&o.jsx("div",{className:"flex rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 dark:bg-slate-900/60 dark:ring-slate-700",children:["mm","cm","m","ft","in"].map(ne=>o.jsx("button",{onClick:()=>c(ne),className:`flex-1 rounded-lg px-2.5 py-1.5 text-[13px] font-semibold sm:flex-none transition ${l===ne?"bg-white text-slate-900 shadow ring-1 ring-slate-200 dark:bg-slate-700 dark:text-white dark:ring-slate-600":"text-slate-500 hover:text-slate-700 dark:text-slate-400 dark:hover:text-slate-200"}`,children:ne},ne))})]}),d==="dimensions"?o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(NF,{label:"Room / Selection type",value:a,options:NA.map(ne=>({value:ne.id,label:ne.label})),onChange:E,hint:NA.find(ne=>ne.id===a)?.hint}),o.jsx(To,{label:"Air changes / hour (ACH)",value:e.ach,onChange:U,min:.1,max:8,step:.1,unit:"ACH",hint:"Hotel with HVAC: 1–2.5 · Sealed basement: 0.4"}),o.jsx(To,{label:"Length",value:I,onChange:ne=>w("lengthM",ne),...G(l),unit:l}),o.jsx(To,{label:"Width",value:L,onChange:ne=>w("widthM",ne),...G(l),unit:l}),o.jsx(To,{label:"Height (ceiling)",value:z,onChange:ne=>w("heightM",ne),...V(l),unit:l}),o.jsxs("div",{className:"rounded-xl bg-slate-50 px-4 py-3 ring-1 ring-slate-200 sm:col-span-2 flex min-w-0 items-center justify-between gap-3 dark:bg-slate-900/60 dark:ring-slate-700",children:[o.jsxs("div",{children:[o.jsxs("p",{className:"text-[13px] font-semibold text-slate-700 dark:text-slate-200",children:["Space summary — ",B]}),o.jsxs("p",{className:"text-xs text-slate-500 dark:text-slate-400",children:["Volume ",Yr(b.volumeM3,1)," m³ · Floor ",Yr(x1(b.areaM2,t),1)," ",Y," · ",Yr(z,1)," ",l," height"]})]}),o.jsxs("span",{className:"shrink-0 text-[11px] font-bold uppercase tracking-wide text-sky-600 dark:text-sky-400",children:[l," mode"]})]})]}):o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(NF,{label:"Room / Selection type",value:a,options:NA.map(ne=>({value:ne.id,label:ne.label})),onChange:E,hint:NA.find(ne=>ne.id===a)?.hint}),o.jsx(To,{label:"Air changes / hour (ACH)",value:e.ach,onChange:U,min:.1,max:8,step:.1,unit:"ACH"}),o.jsx(To,{label:"Floor area — direct input",value:_,onChange:x,min:1,max:t==="metric"?5e3:54e3,step:t==="metric"?1:10,unit:Y,hint:"If you already know the carpet area, enter it directly — no need for L×W"}),o.jsx(To,{label:"Height (ceiling)",value:z,onChange:ne=>w("heightM",ne),...V(l),unit:l}),o.jsx("div",{className:"flex gap-1 rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 sm:col-span-2 dark:bg-slate-900/60 dark:ring-slate-700",children:["mm","cm","m","ft","in"].map(ne=>o.jsxs("button",{onClick:()=>c(ne),className:`flex-1 rounded-lg py-1.5 text-[13px] font-semibold ${l===ne?"bg-white shadow ring-1 ring-slate-200 dark:bg-slate-700 dark:text-white dark:ring-slate-600":"text-slate-500 dark:text-slate-400"}`,children:[ne,o.jsx("span",{className:"hidden sm:inline",children:" height"})]},ne))}),o.jsxs("div",{className:"rounded-xl bg-emerald-50 px-4 py-3 ring-1 ring-emerald-200 sm:col-span-2 dark:bg-emerald-500/10 dark:ring-emerald-800",children:[o.jsxs("p",{className:"text-[13px] font-semibold text-emerald-800 dark:text-emerald-400",children:["Direct area mode — ",Yr(_,1)," ",Y," × ",Yr(z,1)," ",l," height"]}),o.jsxs("p",{className:"text-xs text-emerald-700 dark:text-emerald-500",children:["Volume ",Yr(b.volumeM3,1)," m³ — used for moisture load calculation"]})]})]})]}),o.jsxs(UA,{title:"Indoor & outdoor conditions",subtitle:"Target humidity + worldwide outside air",icon:o.jsx(UN,{className:"h-4 w-4"}),children:[o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(To,{label:"Indoor temperature",value:f1(e.indoorTempC,t),onChange:ne=>h("indoorTempC",LF(ne,t)),min:t==="metric"?5:41,max:t==="metric"?40:104,step:.5,unit:y1(t)}),o.jsxs("div",{className:"space-y-2",children:[o.jsx(To,{label:"Current indoor RH",value:e.indoorRH,onChange:ne=>h("indoorRH",ne),min:10,max:100,step:1,unit:"%"}),o.jsx(_re,{rh:e.indoorRH})]}),o.jsx(To,{label:"Target RH (setpoint)",value:e.targetRH,onChange:ne=>h("targetRH",ne),min:20,max:70,step:1,unit:"%",hint:"ASHRAE comfort: 30–60% · Mould control ≤55%"}),o.jsx("div",{className:"flex items-end",children:o.jsxs("div",{className:"w-full rounded-xl bg-slate-50 px-3 py-2.5 ring-1 ring-slate-200 dark:bg-slate-900/60 dark:ring-slate-700",children:[o.jsx("p",{className:"text-[11px] font-bold uppercase tracking-wide text-slate-400",children:"Selected room"}),o.jsxs("p",{className:"text-sm font-bold text-slate-800 dark:text-slate-200",children:[B," · ",e.ach," ACH"]}),o.jsx("p",{className:"text-[11px] text-slate-500 dark:text-slate-400",children:NA.find(ne=>ne.id===a)?.hint})]})}),o.jsx("div",{className:"sm:col-span-2",children:o.jsx(Ore,{label:"Outside / ventilation air — worldwide climate (search city)",value:r,options:J,onChange:D,hint:"Coastal humid air is the biggest load. Works worldwide — pick your city or choose Custom",placeholder:"Search Goa, Dubai, Singapore, London..."})}),o.jsx(To,{label:"Outside temperature",value:f1(e.outsideTempC,t),onChange:ne=>h("outsideTempC",LF(ne,t)),min:t==="metric"?-10:14,max:t==="metric"?50:122,step:.5,unit:y1(t)}),o.jsx(To,{label:"Outside RH",value:e.outsideRH,onChange:ne=>h("outsideRH",ne),min:5,max:100,step:1,unit:"%"})]}),o.jsxs("div",{className:"grid grid-cols-3 gap-1.5 border-t border-slate-100 pt-4 sm:gap-2",children:[o.jsx(Bm,{label:"Dew point",value:Yr(b.dewPointC,1),unit:"°C",accent:"slate"}),o.jsx(Bm,{label:"Moisture now",value:Yr(b.wCurrent,1),unit:"g/kg",accent:"slate"}),o.jsx(Bm,{label:"Moisture target",value:Yr(b.wTarget,1),unit:"g/kg",accent:"slate"})]})]}),o.jsxs(UA,{title:"Moisture sources",subtitle:`For ${B} + daily activities`,icon:o.jsx(bp,{className:"h-4 w-4"}),children:[o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(To,{label:"People in room",value:e.occupants,onChange:ne=>h("occupants",ne),min:0,max:50,step:1,unit:"no."}),o.jsx(To,{label:"Hours occupied / day",value:e.occupancyHours,onChange:ne=>h("occupancyHours",ne),min:1,max:24,step:1,unit:"h"}),o.jsxs("div",{className:"sm:col-span-2",children:[o.jsx("p",{className:"mb-1 text-[13px] font-medium text-slate-700 dark:text-slate-300",children:"Occupant activity"}),o.jsx(nR,{options:TU.map(ne=>({value:ne.id,label:ne.label,hint:ne.hint})),value:e.activityLevel,onChange:ne=>h("activityLevel",ne)})]}),o.jsx(To,{label:"Showers / baths / day",value:e.showersPerDay,onChange:ne=>h("showersPerDay",ne),min:0,max:10,step:1,unit:"no.",hint:"~0.25 kg each"}),o.jsx(To,{label:"Meals cooked / day",value:e.cookingMealsPerDay,onChange:ne=>h("cookingMealsPerDay",ne),min:0,max:6,step:1,unit:"no.",hint:"~0.3 kg each"}),o.jsx(To,{label:"Clothes drying indoors",value:e.dryingClothesHours,onChange:ne=>h("dryingClothesHours",ne),min:0,max:24,step:1,unit:"h/day",hint:"~0.15 kg/h"}),o.jsx(To,{label:"Potted plants",value:e.plantsCount,onChange:ne=>h("plantsCount",ne),min:0,max:100,step:1,unit:"no."}),o.jsx(To,{label:"Open aquarium",value:e.aquariumLiters,onChange:ne=>h("aquariumLiters",ne),min:0,max:1e3,step:10,unit:"L"}),o.jsxs("div",{children:[o.jsx("p",{className:"mb-1 text-[13px] font-medium text-slate-700 dark:text-slate-300",children:"Damp walls / seepage"}),o.jsx(nR,{options:BU.map(ne=>({value:ne.id,label:ne.label,hint:ne.hint})),value:e.seepage,onChange:ne=>h("seepage",ne)})]})]}),o.jsx("div",{className:"flex justify-end pt-1",children:o.jsxs("button",{onClick:k,className:"flex items-center gap-1.5 rounded-lg px-3 py-1.5 text-xs font-semibold text-slate-500 hover:bg-slate-100 hover:text-slate-700 dark:text-slate-400 dark:hover:bg-slate-700 dark:hover:text-slate-200",children:[o.jsx(HN,{className:"h-3.5 w-3.5"})," Reset to Goa monsoon example"]})})]})]}),o.jsxs("aside",{className:"min-w-0 space-y-4 lg:sticky lg:top-20 lg:self-start",children:[o.jsxs("div",{className:"min-w-0 min-w-0 rounded-2xl border border-slate-200 bg-white p-4 shadow-sm sm:p-5 dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",children:[o.jsxs("div",{className:"mb-3 flex items-center justify-between",children:[o.jsxs("h3",{className:"flex items-center gap-2 text-sm font-bold text-slate-800 dark:text-slate-100",children:[o.jsx(d$,{className:"h-4 w-4 text-sky-600 dark:text-sky-400"})," Sizing result"]}),o.jsx(xw,{tone:b.needsDehumidification?"amber":"emerald",children:b.needsDehumidification?"Dehumidify":"At / below target"})]}),o.jsxs("p",{className:"mb-2 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:["Selection for — ",o.jsx("span",{className:"text-sky-700 dark:text-sky-400",children:B})," · ",Yr(x1(b.areaM2,t),1)," ",Y]}),!b.needsDehumidification&&o.jsx("div",{className:"mb-3 rounded-xl bg-emerald-50 px-3 py-2 text-[12px] font-medium leading-snug text-emerald-700 ring-1 ring-emerald-200 dark:bg-emerald-500/10 dark:text-emerald-400 dark:ring-emerald-800",children:"Current RH at/below target — no dehumidification needed right now. Keep monsoon outside air to plan."}),o.jsx(jre,{value:ae,max:Math.max(60,ae*1.25),accent:"#0284c7",label:"Required rated capacity",unit:q,sub:"quoted at 30°C / 80% RH (manufacturer rating)"}),o.jsxs("div",{className:"mt-4 grid grid-cols-2 gap-2",children:[o.jsx(Bm,{label:"Total moisture load",value:Yr(de,1),unit:q,sub:`from ${b.loads.filter(ne=>ne.kgDay>0).length} sources`}),o.jsx(Bm,{label:"Operating capacity",value:Yr(se,1),unit:q,sub:`at ${Yr(f1(e.indoorTempC,t),0)}${y1(t)} — incl. 25% safety`})]}),o.jsxs("div",{className:"mt-4",children:[o.jsxs("p",{className:"mb-1 flex items-center gap-1.5 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:[o.jsx(c$,{className:"h-3.5 w-3.5"})," Capacity scale"]}),o.jsx(pFe,{segments:dS.map(ne=>{const Z=ne.maxLDay===1/0?dS[6].maxLDay:ne.maxLDay,N=t==="imperial"?cS(Z):Z;return{label:ne.maxLDay===1/0?`${Math.round(N)}+`:`${Math.round(N)}`,max:N}}),value:ae,markerLabel:`Your requirement ≈ ${Yr(ae,1)} ${q} → ${v.label}`,accent:"#0284c7",unit:t==="imperial"?"pints/day":"L/day"})]})]}),o.jsx(Qre,{title:`Recommended dehumidifier — ${B}`,badge:"Best match",badgeTone:"sky",coverage:`Covers ~${v.coverageM2} · ${v.label}`,typical:v.typical,notes:v.notes,accent:"#0284c7",items:[`For ${B} (${Yr(x1(b.areaM2,t),1)} ${Y}): choose ≥ ${Yr(ae,1)} ${q} @30°C/80% RH`,`At ${Yr(f1(e.indoorTempC,t),0)}${y1(t)} capacity → ~${Math.round(b.capacityFactor*100)}% of rating`,b.loadPerM2>.2?"High load per m² — consider 2 smaller units for even coverage":"Single portable unit is adequate"]}),o.jsxs("div",{className:"min-w-0 rounded-2xl border border-slate-200 bg-white p-4 shadow-sm dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",children:[o.jsxs("p",{className:"mb-2 flex items-center gap-1.5 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:[o.jsx(k0e,{className:"h-3.5 w-3.5"})," Where the moisture comes from"]}),o.jsx(CFe,{loads:b.loads,total:b.totalLoadKgDay,units:t,lDayUnit:q}),o.jsxs("div",{className:"mt-3 rounded-xl bg-slate-50 px-3 py-2 text-[11px] leading-snug text-slate-500 ring-1 ring-slate-200 dark:bg-slate-900/60 dark:text-slate-400 dark:ring-slate-700",children:["Rule-of-thumb (",b.ruleOfThumbLabel,"): ~",Yr(t==="imperial"?cS(b.ruleOfThumbLDay):b.ruleOfThumbLDay,1)," ",q,". Your calc = ",o.jsxs("span",{className:"font-semibold text-slate-700 dark:text-slate-200",children:[Math.round(b.totalLoadKgDay/Math.max(b.ruleOfThumbLDay,.1)*100),"%"]})," of that."]})]}),o.jsxs("div",{className:"min-w-0 rounded-2xl border border-slate-200 bg-white p-4 shadow-sm dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",children:[o.jsxs("p",{className:"mb-2 flex items-center gap-1.5 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:[o.jsx(Ow,{className:"h-3.5 w-3.5"})," Engineer's notes"]}),o.jsx(Yre,{notes:[{text:`Ratings @30°C/80% RH. At ${Yr(f1(e.indoorTempC,t),0)}${y1(t)} unit gives ~${Math.round(b.capacityFactor*100)}% of rating — size on rated figure.`},b.capacityFactor<.5?{text:"Below ~15°C coils may frost — use desiccant (silica-gel) dehumidifier.",tone:"warn"}:{text:"Keep doors/windows closed and 15–30 cm wall clearance for best airflow."},{text:"Continuous drainage (hose to drain) is essential for 24×7 monsoon duty."},{text:`For ${B} with AC: AC removes some moisture; dehumidifier covers ventilation + sources.`}]})]}),o.jsx(Xre,{text:le})]})]})}const kz={lengthM:4,widthM:4,heightM:3,ach:.8,indoorTempC:22,currentRH:25,targetRH:50,outsideTempC:11,outsideRH:45,occupants:2,occupancyHours:12,absorption:"medium"};function TFe({units:t}){const[e,i]=ue.useState(kz),[r,n]=ue.useState("delhi-winter"),[a,s]=ue.useState("bedroom"),[l,c]=ue.useState("m"),[d,u]=ue.useState("dimensions"),[m,y]=ue.useState(16),h=(J,ne)=>i(Z=>({...Z,[J]:ne})),x=J=>{const ne=Kre(J,t);y(ne);const Z=Math.sqrt(Math.max(.5,ne));h("lengthM",Z),h("widthM",Z)},w=(J,ne)=>{h(J,Math.max(.05,Gre(ne,l)))},b=ue.useMemo(()=>FFe(e),[e]),v=VB[(()=>{const J=b.requiredOutputMLh,ne=VB.findIndex(Z=>J<=Z.maxMLh);return ne===-1?VB.length-1:ne})()],B=NA.find(J=>J.id===a)?.label??"Custom",D=Math.min(v.maxMLh,Math.max(b.requiredOutputMLh,200)),E=b.dailyNeedL>0?b.dailyNeedL*1e3/D:0,U=b.initChargeKg>0?b.initChargeKg*1e3/D:0,k=J=>{n(J);const ne=VF.find(Z=>Z.id===J);ne&&ne.id!=="custom"&&(h("outsideTempC",ne.tempC),h("outsideRH",ne.rh))},I=J=>{s(J);const ne=NA.find(Z=>Z.id===J);ne&&h("ach",ne.ach)},L=J=>{h("ach",J),s("custom")},z=()=>{i(kz),n("delhi-winter"),s("bedroom"),c("m"),u("dimensions"),y(16)},G=Yx(e.lengthM,l),V=Yx(e.widthM,l),_=Yx(e.heightM,l),Y=J=>J==="mm"?{min:500,max:2e4,step:10}:J==="cm"?{min:50,max:2e3,step:1}:J==="m"?{min:.5,max:60,step:.1}:J==="ft"?{min:1,max:200,step:.5}:{min:12,max:2400,step:1},q=J=>J==="mm"?{min:1e3,max:6e3,step:10}:J==="cm"?{min:100,max:600,step:1}:J==="m"?{min:1,max:15,step:.1}:J==="ft"?{min:3,max:50,step:.25}:{min:36,max:600,step:1},de=x1(m,t),se=t==="metric"?"m²":"sq ft",ae=["HUMIDIFIER SIZING REPORT (ClimateRight — Worldwide)","--------------------------------------------------",`Room type: ${B} | ${d==="area"?`Area ${Yr(de,1)} ${se}`:`${Yr(G,1)}×${Yr(V,1)} ${l} × ${Yr(_,1)} ${l}`} | Volume ${Yr(b.volumeM3,1)} m³`,`Conditions: indoor ${Yr(f1(e.indoorTempC,t),1)}${y1(t)} / ${e.currentRH}% → target ${e.targetRH}%`,`Outside: ${Yr(f1(e.outsideTempC,t),1)}${y1(t)} / ${e.outsideRH}%`,`Vent loss: ${Yr(b.ventLossKgH*1e3,0)} g/h | People gain: ${Yr(b.peopleGainKgH*1e3,0)} g/h | Net: ${Yr(b.netKgH*1e3,0)} g/h`,`Required: ${Yr(b.requiredOutputMLh,0)} mL/h (${Yr(b.dailyNeedL,2)} L/day)`,`Class: ${v.label} (${v.types}) for ${B}`].join(`
`),le=VF.map(J=>({value:J.id,label:`${J.city} — ${J.season} (${J.tempC}°C / ${J.rh}% RH)`,group:J.region}));return o.jsxs("div",{className:"grid min-w-0 grid-cols-1 gap-5 lg:grid-cols-[minmax(0,1fr)_400px] lg:gap-6",children:[o.jsxs("div",{className:"min-w-0 space-y-5 lg:space-y-6",children:[o.jsxs(UA,{title:"Room details",subtitle:`For ${B} — dimensions & ventilation`,icon:o.jsx(s2,{className:"h-4 w-4"}),accent:"emerald",action:o.jsxs("span",{className:"hidden sm:flex items-center gap-1 rounded-full bg-emerald-50 px-2.5 py-1 text-[11px] font-bold text-emerald-700 ring-1 ring-emerald-200 dark:bg-emerald-500/20 dark:text-emerald-400 dark:ring-emerald-800",children:[o.jsx(o$,{className:"h-3 w-3"})," ",Yr(x1(b.areaM2,t),1)," ",se," · ",Yr(b.volumeM3,1)," m³"]}),children:[o.jsxs("div",{className:"flex flex-wrap gap-1.5",children:[o.jsx("div",{className:"flex w-full rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 sm:w-auto dark:bg-slate-900/60 dark:ring-slate-700",children:["dimensions","area"].map(J=>o.jsx("button",{onClick:()=>u(J),className:`flex-1 rounded-lg px-3 py-1.5 text-[13px] font-semibold sm:flex-none ${d===J?"bg-emerald-600 text-white shadow":"text-slate-600 hover:bg-white dark:text-slate-300 dark:hover:bg-slate-700 dark:hover:text-white"}`,children:J==="dimensions"?"L × W × H":o.jsxs(o.Fragment,{children:[o.jsx("span",{className:"sm:hidden",children:"Direct area"}),o.jsx("span",{className:"hidden sm:inline",children:"Direct area (m² / sq ft)"})]})},J))}),d==="dimensions"&&o.jsx("div",{className:"flex rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 dark:bg-slate-900/60 dark:ring-slate-700",children:["mm","cm","m","ft","in"].map(J=>o.jsx("button",{onClick:()=>c(J),className:`flex-1 rounded-lg px-2.5 py-1.5 text-[13px] font-semibold sm:flex-none ${l===J?"bg-white shadow ring-1 ring-slate-200 dark:bg-slate-700 dark:text-white dark:ring-slate-600":"text-slate-500 dark:text-slate-400 dark:hover:text-slate-200"}`,children:J},J))})]}),d==="dimensions"?o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(NF,{label:"Room / Selection type",value:a,options:NA.map(J=>({value:J.id,label:J.label})),onChange:I,hint:NA.find(J=>J.id===a)?.hint}),o.jsx(To,{label:"Air changes / hour (ACH)",value:e.ach,onChange:L,min:.1,max:8,step:.1,unit:"ACH",hint:"Dry outside air = main humidifier load"}),o.jsx(To,{label:"Length",value:G,onChange:J=>w("lengthM",J),...Y(l),unit:l}),o.jsx(To,{label:"Width",value:V,onChange:J=>w("widthM",J),...Y(l),unit:l}),o.jsx(To,{label:"Height (ceiling)",value:_,onChange:J=>w("heightM",J),...q(l),unit:l}),o.jsxs("div",{className:"rounded-xl bg-slate-50 px-4 py-3 ring-1 ring-slate-200 sm:col-span-2 flex min-w-0 items-center justify-between gap-3 dark:bg-slate-900/60 dark:ring-slate-700",children:[o.jsxs("div",{children:[o.jsxs("p",{className:"text-[13px] font-semibold text-slate-700 dark:text-slate-200",children:["Space — ",B]}),o.jsxs("p",{className:"text-xs text-slate-500 dark:text-slate-400",children:["Volume ",Yr(b.volumeM3,1)," m³ · Floor ",Yr(x1(b.areaM2,t),1)," ",se]})]}),o.jsxs("span",{className:"shrink-0 text-[11px] font-bold uppercase tracking-wide text-emerald-600 dark:text-emerald-400",children:[l," mode"]})]})]}):o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(NF,{label:"Room / Selection type",value:a,options:NA.map(J=>({value:J.id,label:J.label})),onChange:I,hint:NA.find(J=>J.id===a)?.hint}),o.jsx(To,{label:"Air changes / hour (ACH)",value:e.ach,onChange:L,min:.1,max:8,step:.1,unit:"ACH"}),o.jsx(To,{label:"Floor area — direct input",value:de,onChange:x,min:1,max:t==="metric"?5e3:54e3,step:t==="metric"?1:10,unit:se,hint:"Carpet area directly — no L×W needed"}),o.jsx(To,{label:"Height (ceiling)",value:_,onChange:J=>w("heightM",J),...q(l),unit:l}),o.jsx("div",{className:"flex gap-1 rounded-xl bg-slate-100 p-1 ring-1 ring-slate-200 sm:col-span-2 dark:bg-slate-900/60 dark:ring-slate-700",children:["mm","cm","m","ft","in"].map(J=>o.jsxs("button",{onClick:()=>c(J),className:`flex-1 rounded-lg py-1.5 text-[13px] font-semibold ${l===J?"bg-white shadow ring-1 ring-slate-200 dark:bg-slate-700 dark:text-white dark:ring-slate-600":"text-slate-500 dark:text-slate-400"}`,children:[J,o.jsx("span",{className:"hidden sm:inline",children:" height"})]},J))}),o.jsxs("div",{className:"rounded-xl bg-emerald-50 px-4 py-3 ring-1 ring-emerald-200 sm:col-span-2 dark:bg-emerald-500/10 dark:ring-emerald-800",children:[o.jsxs("p",{className:"text-[13px] font-semibold text-emerald-800 dark:text-emerald-400",children:["Direct area — ",Yr(de,1)," ",se," × ",Yr(_,1)," ",l]}),o.jsxs("p",{className:"text-xs text-emerald-700 dark:text-emerald-500",children:["Volume ",Yr(b.volumeM3,1)," m³ — used for calculation"]})]})]})]}),o.jsxs(UA,{title:"Indoor & outdoor conditions",subtitle:"Current dryness + worldwide outside air",icon:o.jsx(UN,{className:"h-4 w-4"}),accent:"emerald",children:[o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(To,{label:"Indoor temperature",value:f1(e.indoorTempC,t),onChange:J=>h("indoorTempC",LF(J,t)),min:t==="metric"?5:41,max:t==="metric"?40:104,step:.5,unit:y1(t)}),o.jsxs("div",{className:"space-y-2",children:[o.jsx(To,{label:"Current indoor RH",value:e.currentRH,onChange:J=>h("currentRH",J),min:5,max:100,step:1,unit:"%",hint:"Dry winters / dry AC rooms often <30%"}),o.jsx(_re,{rh:e.currentRH})]}),o.jsx(To,{label:"Target RH",value:e.targetRH,onChange:J=>h("targetRH",J),min:20,max:70,step:1,unit:"%",hint:"Ideal 40–55% for comfort & wood"}),o.jsx("div",{className:"flex items-end",children:o.jsxs("div",{className:"w-full rounded-xl bg-slate-50 px-3 py-2.5 ring-1 ring-slate-200 dark:bg-slate-900/60 dark:ring-slate-700",children:[o.jsx("p",{className:"text-[11px] font-bold uppercase tracking-wide text-slate-400",children:"Selected room"}),o.jsxs("p",{className:"text-sm font-bold text-slate-800 dark:text-slate-200",children:[B," · ",e.ach," ACH"]}),o.jsx("p",{className:"text-[11px] text-slate-500 dark:text-slate-400",children:NA.find(J=>J.id===a)?.hint})]})}),o.jsx("div",{className:"sm:col-span-2",children:o.jsx(Ore,{label:"Outside / ventilation air — worldwide climate",value:r,options:le,onChange:k,hint:"Delhi winter & desert air are classic humidifier cases — works worldwide",placeholder:"Search city..."})}),o.jsx(To,{label:"Outside temperature",value:f1(e.outsideTempC,t),onChange:J=>h("outsideTempC",LF(J,t)),min:t==="metric"?-10:14,max:t==="metric"?50:122,step:.5,unit:y1(t)}),o.jsx(To,{label:"Outside RH",value:e.outsideRH,onChange:J=>h("outsideRH",J),min:5,max:100,step:1,unit:"%"})]}),o.jsxs("div",{className:"grid grid-cols-3 gap-1.5 border-t border-slate-100 pt-4 sm:gap-2",children:[o.jsx(Bm,{label:"Moisture now",value:Yr(b.wCurrent,1),unit:"g/kg",accent:"slate"}),o.jsx(Bm,{label:"Moisture target",value:Yr(b.wTarget,1),unit:"g/kg",accent:"slate"}),o.jsx(Bm,{label:"Outside air",value:Yr(b.wOutside,1),unit:"g/kg",accent:"slate"})]})]}),o.jsxs(UA,{title:"Space usage & finishes",subtitle:`For ${B} — occupants & furnishing`,icon:o.jsx(bp,{className:"h-4 w-4"}),accent:"emerald",children:[o.jsxs("div",{className:"grid grid-cols-1 gap-4 sm:grid-cols-2",children:[o.jsx(To,{label:"People in room",value:e.occupants,onChange:J=>h("occupants",J),min:0,max:50,step:1,unit:"no.",hint:"Breathing adds ~40 g/h each"}),o.jsx(To,{label:"Hours occupied / day",value:e.occupancyHours,onChange:J=>h("occupancyHours",J),min:1,max:24,step:1,unit:"h"}),o.jsxs("div",{className:"sm:col-span-2",children:[o.jsx("p",{className:"mb-1 text-[13px] font-medium text-slate-700 dark:text-slate-300",children:"Furnishing / absorption"}),o.jsx(nR,{options:DU.map(J=>({value:J.id,label:J.label,hint:J.hint})),value:e.absorption,onChange:J=>h("absorption",J),accent:"emerald"}),o.jsx("p",{className:"mt-1 text-[11px] text-slate-400",children:"Wood, drywall, carpets & books soak humidity — adds to initial charge."})]})]}),o.jsx("div",{className:"flex justify-end pt-1",children:o.jsxs("button",{onClick:z,className:"flex items-center gap-1.5 rounded-lg px-3 py-1.5 text-xs font-semibold text-slate-500 hover:bg-slate-100 hover:text-slate-700 dark:text-slate-400 dark:hover:bg-slate-700 dark:hover:text-slate-200",children:[o.jsx(HN,{className:"h-3.5 w-3.5"})," Reset to Delhi-winter example"]})})]})]}),o.jsxs("aside",{className:"min-w-0 space-y-4 lg:sticky lg:top-20 lg:self-start",children:[o.jsxs("div",{className:"min-w-0 min-w-0 rounded-2xl border border-slate-200 bg-white p-4 shadow-sm sm:p-5 dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",children:[o.jsxs("div",{className:"mb-3 flex items-center justify-between",children:[o.jsxs("h3",{className:"flex items-center gap-2 text-sm font-bold text-slate-800 dark:text-slate-100",children:[o.jsx(L0e,{className:"h-4 w-4 text-emerald-600 dark:text-emerald-400"})," Sizing result"]}),o.jsx(xw,{tone:b.netKgH>.005?"amber":"emerald",children:b.netKgH>.005?"Humidify":"No need"})]}),o.jsxs("p",{className:"mb-2 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:["Selection for — ",o.jsx("span",{className:"text-emerald-700 dark:text-emerald-400",children:B})," · ",Yr(x1(b.areaM2,t),1)," ",se]}),b.netKgH<=.005&&o.jsx("div",{className:"mb-3 rounded-xl bg-emerald-50 px-3 py-2 text-[12px] font-medium leading-snug text-emerald-700 ring-1 ring-emerald-200 dark:bg-emerald-500/10 dark:text-emerald-400 dark:ring-emerald-800",children:"Ventilation air not drier than target — no humidification needed for this setup."}),o.jsx(jre,{value:b.requiredOutputMLh,max:Math.max(500,b.requiredOutputMLh*1.3),accent:"#059669",label:"Required humidifier output",unit:t==="imperial"?"oz/h":"mL/h",sub:"steady-state output to hold target RH"}),o.jsxs("div",{className:"mt-4 grid grid-cols-2 gap-2",children:[o.jsx(Bm,{label:"Daily water need",value:Yr(b.dailyNeedL,2),unit:"L/day",sub:t==="imperial"?`≈ ${Yr(hFe(b.dailyNeedL),2)} gal/day`:void 0,accent:"emerald"}),o.jsx(Bm,{label:"Ventilation loss",value:Yr(b.ventLossKgH*1e3,0),unit:"g/h",sub:`people add ${Yr(b.peopleGainKgH*1e3,0)} g/h back`,accent:"slate"})]}),o.jsxs("div",{className:"mt-4 space-y-2 border-t border-slate-100 pt-3",children:[o.jsxs("div",{className:"flex items-start gap-2 text-[12px] text-slate-600 dark:text-slate-400",children:[o.jsx(que,{className:"mt-0.5 h-4 w-4 shrink-0 text-emerald-500"}),o.jsxs("span",{children:["A ",Iz(D,t)," unit runs ≈ ",o.jsxs("span",{className:"font-bold text-slate-800 dark:text-slate-100",children:[Yr(E,1)," h/day"]})," to maintain target",E>20?" (near-continuous — consider one class larger)":"","."]})]}),o.jsxs("div",{className:"flex items-start gap-2 text-[12px] text-slate-600 dark:text-slate-400",children:[o.jsx(Ow,{className:"mt-0.5 h-4 w-4 shrink-0 text-emerald-500"}),o.jsxs("span",{children:["Initial conditioning: ≈ ",o.jsxs("span",{className:"font-bold text-slate-800 dark:text-slate-100",children:[Yr(U,1)," h"]})," to raise room from ",e.currentRH,"% → ",e.targetRH,"% RH (first fill)."]})]})]})]}),o.jsx(Qre,{title:`Recommended humidifier — ${B}`,badge:"Best match",badgeTone:"emerald",coverage:`Covers ~${v.coverageM2} · ${v.label}`,typical:v.types,notes:v.notes,accent:"#059669",items:[`For ${B} (${Yr(x1(b.areaM2,t),1)} ${se}): needs ${Iz(b.requiredOutputMLh,t)} (≈ ${Yr(b.dailyNeedL,2)} L/day)`,b.requiredOutputMLh>700?"Large output — consider steam humidifier or two units":"Ultrasonic or evaporative — ultrasonic is quieter","Use distilled/RO water with ultrasonic to avoid white dust","Keep humidistat 40–55% RH to prevent over-humidification"]}),o.jsxs("div",{className:"min-w-0 rounded-2xl border border-slate-200 bg-white p-4 shadow-sm dark:border-slate-700 dark:bg-slate-800 dark:shadow-none",children:[o.jsx("p",{className:"mb-2 text-[11px] font-semibold uppercase tracking-wide text-slate-400",children:"Engineer's notes"}),o.jsx(Yre,{notes:[{text:"Sizing driven by ventilation loss (ρ·V·ACH·ΔW). Sealing windows lowers ACH and humidifier size."},b.targetWarn?{text:b.targetWarn,tone:"warn"}:{text:"Target 40–55% RH protects wood, instruments & prevents static."},{text:"Heating lowers RH even at constant moisture — cold dry outside air is the culprit in winters."}]})]}),o.jsx(Xre,{text:ae})]})]})}function jC({title:t,body:e,desc:i}){return o.jsxs("div",{className:"min-w-0 rounded-xl border border-slate-200 bg-slate-50/70 p-3.5 sm:p-4 dark:border-slate-700 dark:bg-slate-700/40",children:[o.jsx("p",{className:"text-[12px] font-bold uppercase tracking-wide text-slate-500 dark:text-slate-400",children:t}),o.jsx("p",{className:"mt-1.5 whitespace-normal break-words rounded-lg bg-white px-3 py-2 font-mono text-[12.5px] sm:text-[13px] font-semibold text-sky-800 ring-1 ring-slate-200 dark:bg-slate-800 dark:text-sky-300 dark:ring-slate-600",children:e}),o.jsx("p",{className:"mt-1.5 text-[12px] leading-snug text-slate-500 dark:text-slate-400",children:i})]})}function BFe(){return o.jsxs("div",{className:"mx-auto min-w-0 max-w-5xl space-y-5 sm:space-y-6",children:[o.jsx(UA,{title:"How humidifier & dehumidifier sizing works",icon:o.jsx(xy,{className:"h-4 w-4"}),accent:"violet",children:o.jsxs("div",{className:"space-y-3 text-[13px] leading-relaxed text-slate-600 dark:text-slate-300",children:[o.jsxs("p",{children:["A dehumidifier or humidifier must add or remove water at the same average rate that moisture enters or leaves the room — this is called a ",o.jsx("strong",{className:"text-slate-800 dark:text-slate-100",children:"steady-state moisture balance"}),". Size too small and the unit runs 24/7 without ever reaching your setpoint; size too big and you waste money on capacity (and energy) you don't need."]}),o.jsxs("p",{children:["The engine behind this app uses standard psychrometrics (the physics of moist air): relative humidity (RH) alone isn't enough — we convert it to the ",o.jsx("em",{children:"humidity ratio"})," (grams of water per kg of dry air, g/kg) so that ventilation, people and sources can be added up in consistent units."]}),o.jsxs("div",{className:"flex flex-wrap gap-2",children:[o.jsx(xw,{tone:"sky",children:"ASHRAE 55 comfort (30–60% RH)"}),o.jsx(xw,{tone:"emerald",children:"AHAM DH-1 rating standard"}),o.jsx(xw,{tone:"amber",children:"EN 810 / ISHRAE rating @ 30°C · 80% RH"})]})]})}),o.jsx(UA,{title:"The calculations used",subtitle:"Transparent, engineering-standard formulas — every result in the tool comes from these",icon:o.jsx(IM,{className:"h-4 w-4"}),accent:"violet",children:o.jsxs("div",{className:"grid grid-cols-1 gap-4 md:grid-cols-2",children:[o.jsx(jC,{title:"1 · Saturation vapour pressure (Magnus)",body:"es = 610.94 · e^(17.625·T / (243.04 + T))",desc:"Vapour pressure of saturated air at temperature T (°C). Basis of all psychrometric conversions."}),o.jsx(jC,{title:"2 · Humidity ratio",body:"W = 0.622 · e / (P − e)",desc:"kg water per kg dry air. e = es × RH/100, P = 101.325 kPa. This is the 'absolute' moisture content."}),o.jsx(jC,{title:"3 · Dehumidifier ventilation load",body:"Q = ρ · V · ACH · (W_out − W_target) · 24",desc:"Moisture entering with humid outside air. ρ = 1.2 kg/m³, V = room volume, ACH = air changes/hour. Only counts when outside air is wetter than the target."}),o.jsx(jC,{title:"4 · Total dehumidifier capacity",body:"C = (Σ sources) × 1.25 ÷ derating(T)",desc:"Sum of ventilation, people, showers, cooking, laundry, plants, seepage. Safety factor 1.25. Derating converts to the 30°C/80% RH manufacturer rating."}),o.jsx(jC,{title:"5 · Humidifier ventilation loss",body:"Q = ρ · V · ACH · (W_target − W_out)",desc:"Moisture that dry outside air steals from the room, per hour. This is the main driver of humidifier size in dry conditions."}),o.jsx(jC,{title:"6 · Initial conditioning charge",body:"M = ρ · V · (W_target − W_current) × k",desc:"Water needed for the first fill — raising the room from current to target RH. k = 1.1–1.35 for absorption by wood, drywall, carpets."})]})}),o.jsxs(UA,{title:"Dehumidifier capacity vs. temperature",subtitle:"Why a '20 L/day' unit won't give 20 L/day in a cool room",icon:o.jsx(Yue,{className:"h-4 w-4"}),accent:"violet",children:[o.jsx("div",{className:"grid grid-cols-4 gap-2 sm:grid-cols-8",children:[["30°C",100],["27°C",95],["24°C",88],["21°C",80],["18°C",70],["15°C",58],["12°C",45],["10°C",35]].map(([t,e])=>o.jsxs("div",{className:"min-w-0 rounded-xl bg-slate-50 px-1 py-2 text-center ring-1 ring-slate-200 dark:bg-slate-700/50 dark:ring-slate-600",children:[o.jsx("p",{className:"text-[10px] font-semibold uppercase text-slate-400 dark:text-slate-500",children:t}),o.jsxs("p",{className:`text-[14px] font-bold ${e>=88?"text-emerald-600 dark:text-emerald-400":e>=58?"text-amber-600 dark:text-amber-400":"text-red-600 dark:text-red-400"}`,children:[e,"%"]})]},t))}),o.jsx("p",{className:"text-[11px] text-slate-400 dark:text-slate-500",children:"% of rated capacity at each room temperature."}),o.jsxs("p",{className:"mt-3 text-[12px] leading-snug text-slate-500 dark:text-slate-400",children:[o.jsx("strong",{className:"text-slate-700 dark:text-slate-200",children:"Why?"})," A compressor dehumidifier works by condensing moisture on cold coils. The colder the room, the less water the air can give up — and below ~10°C the coils frost over. For cold rooms use a ",o.jsx("strong",{className:"text-slate-700 dark:text-slate-200",children:"desiccant"})," (silica-gel) dehumidifier instead."]})]}),o.jsx(UA,{title:"Typical moisture emission rates (reference data)",subtitle:"Values built into the tool — widely published engineering figures",icon:o.jsx(bp,{className:"h-4 w-4"}),accent:"violet",children:o.jsx("div",{className:"grid grid-cols-1 gap-3 sm:grid-cols-2",children:[["Person (resting / sleeping)","40 g/h"],["Person (light activity)","60 g/h"],["Person (moderate / gym)","90–140 g/h"],["One shower","~250 g per shower"],["Cooking one meal","~300 g"],["Clothes drying indoors","150 g/h"],["Potted plant","6 g/h"],["Open aquarium","20 g/h per 100 L"],["Light wall seepage","80 g/day per m² floor"],["Heavy seepage / flooding","400 g/day per m² floor"]].map(([t,e])=>o.jsxs("div",{className:"flex min-w-0 items-center justify-between gap-2 rounded-xl bg-slate-50 px-3.5 py-2.5 ring-1 ring-slate-200 dark:bg-slate-700/50 dark:ring-slate-600",children:[o.jsx("span",{className:"text-[12px] font-medium text-slate-600 dark:text-slate-300",children:t}),o.jsx("span",{className:"shrink-0 text-right text-[12px] font-bold text-sky-700 dark:text-sky-400",children:e})]},t))})}),o.jsxs("div",{className:"grid grid-cols-1 gap-5 md:grid-cols-2 md:gap-6",children:[o.jsxs(UA,{title:"When you need a DEHUMIDIFIER",subtitle:"Coastal, tropical & monsoon climates",icon:o.jsx(r0,{className:"h-4 w-4"}),accent:"sky",children:[o.jsx("ul",{className:"space-y-2 text-[13px] leading-relaxed text-slate-600 dark:text-slate-300",children:["Indoor RH stays above 60–70% for days (monsoon, coastal or tropical air).","Mould spots on walls, musty smell, damp clothes in wardrobes.","Condensation on windows, tiles and AC grilles in the morning.","Rooms with AC: AC cools but doesn’t always control humidity below ~60%.","Basements, hotel rooms, server rooms, stores and water-damaged spaces."].map(t=>o.jsxs("li",{className:"flex gap-2",children:[o.jsx(Ww,{className:"mt-0.5 h-4 w-4 shrink-0 text-sky-500"}),t]},t))}),o.jsxs("div",{className:"mt-3 rounded-xl bg-sky-50 px-3 py-2.5 text-[12px] leading-snug text-sky-800 ring-1 ring-sky-200 dark:bg-sky-950/40 dark:text-sky-200 dark:ring-sky-800",children:[o.jsx("strong",{children:"Example:"})," A 20–30 m² hotel room in a humid coastal monsoon typically needs a 16–20 L/day unit (rated @ 30°C/80%). Run it with continuous drainage and keep doors closed."]})]}),o.jsxs(UA,{title:"When you need a HUMIDIFIER",subtitle:"Dry winters, desert air & over-cooled AC rooms",icon:o.jsx(r0,{className:"h-4 w-4"}),accent:"emerald",children:[o.jsx("ul",{className:"space-y-2 text-[13px] leading-relaxed text-slate-600 dark:text-slate-300",children:["Indoor RH drops below 30% in winter (cold or desert climates).","Static shocks, dry skin, itchy eyes, bloody noses, cracked lips.","Wooden furniture and floors shrinking; musical instruments going out of tune.","Heaters and some ACs bake moisture out of the air.","Asthma/allergy sufferers — very dry air irritates airways."].map(t=>o.jsxs("li",{className:"flex gap-2",children:[o.jsx(bp,{className:"mt-0.5 h-4 w-4 shrink-0 text-emerald-500"}),t]},t))}),o.jsxs("div",{className:"mt-3 rounded-xl bg-emerald-50 px-3 py-2.5 text-[12px] leading-snug text-emerald-800 ring-1 ring-emerald-200 dark:bg-emerald-950/40 dark:text-emerald-200 dark:ring-emerald-800",children:[o.jsx("strong",{children:"Tip:"})," Ultrasonic units are quiet & cheap but need RO/distilled water; evaporative units self-regulate and are maintenance-friendly. Target 40–55% RH."]})]})]}),o.jsx(UA,{title:"Placement & operation tips",subtitle:"Get the most out of your unit",icon:o.jsx(n$,{className:"h-4 w-4"}),accent:"violet",children:o.jsx("div",{className:"grid grid-cols-1 gap-3 sm:grid-cols-2",children:[["Keep doors & windows closed","The unit is fighting outside air otherwise — especially in monsoon or humid weather."],["15–30 cm wall clearance","Dehumidifiers need airflow on all sides; don’t push them into corners."],["Centre of the room, off the floor","Humidifiers: place 60–90 cm above the floor; moisture is heavier in cool air."],["Continuous drainage","For 24/7 duty, run a hose to a floor drain instead of emptying tanks."],["Clean filters monthly","Clogged filters cut airflow and capacity by 20–30%."],["Use a hygrometer","Verify actual RH — don’t rely on the unit’s own (often inaccurate) reading."]].map(([t,e])=>o.jsxs("div",{className:"rounded-xl bg-slate-50 px-3.5 py-2.5 ring-1 ring-slate-200 dark:bg-slate-700/50 dark:ring-slate-600",children:[o.jsx("p",{className:"text-[12px] font-bold text-slate-700 dark:text-slate-200",children:t}),o.jsx("p",{className:"mt-0.5 text-[12px] leading-snug text-slate-500 dark:text-slate-400",children:e})]},t))})}),o.jsx(UA,{title:"Standards & disclaimer",icon:o.jsx(EN,{className:"h-4 w-4"}),accent:"violet",children:o.jsxs("div",{className:"space-y-2 text-[12px] leading-relaxed text-slate-500 dark:text-slate-400",children:[o.jsxs("p",{className:"flex items-start gap-2",children:[o.jsx(sAe,{className:"mt-0.5 h-4 w-4 shrink-0 text-slate-400"}),o.jsxs("span",{children:[o.jsx("strong",{className:"text-slate-700 dark:text-slate-200",children:"References:"})," ASHRAE Handbook — Fundamentals (psychrometrics), ASHRAE Standard 55 (thermal comfort), ASHRAE 62.1 (ventilation), AHAM DH-1 (dehumidifier rating), EN 810 (European dehumidifier rating), international practice."]})]}),o.jsxs("p",{className:"flex items-start gap-2",children:[o.jsx(s2,{className:"mt-0.5 h-4 w-4 shrink-0 text-slate-400"}),o.jsxs("span",{children:[o.jsx("strong",{className:"text-slate-700 dark:text-slate-200",children:"Accuracy:"})," Results are engineering estimates for selection purposes (±15% worldwide). Always confirm the final unit with the manufacturer's performance data at your operating conditions, and involve an HVAC consultant for commercial/industrial installations."]})]})]})})]})}function DFe({theme:t="light"}){const[e,i]=ue.useState("dehumidifier"),[r,n]=ue.useState("metric");return o.jsx("div",{className:t==="dark"?"dark w-full max-w-full overflow-x-clip":"w-full max-w-full overflow-x-clip",children:o.jsxs("div",{className:"mx-auto w-full min-w-0 max-w-5xl space-y-5 overflow-x-clip px-3 py-4 sm:px-4 sm:py-5",children:[o.jsxs("div",{className:"flex flex-col gap-3 sm:flex-row sm:items-center sm:justify-between",children:[o.jsxs("div",{className:"min-w-0",children:[o.jsx("h1",{className:"text-xl font-extrabold tracking-tight text-slate-800 dark:text-slate-100",children:"Humidity Sizing Tool"}),o.jsx("p",{className:"text-[12px] text-slate-500 dark:text-slate-400",children:"Dehumidifier & humidifier capacity calculator"})]}),o.jsx("div",{className:"w-full sm:w-56",children:o.jsx(nR,{options:[{value:"metric",label:"Metric"},{value:"imperial",label:"Imperial"}],value:r,onChange:n})})]}),o.jsx(nR,{options:[{value:"dehumidifier",label:"Dehumidifier"},{value:"humidifier",label:"Humidifier"},{value:"info",label:"How it works"}],value:e,onChange:i,accent:"sky"}),e==="dehumidifier"&&o.jsx(MFe,{units:r}),e==="humidifier"&&o.jsx(TFe,{units:r}),e==="info"&&o.jsx(BFe,{})]})})}const HFe=1.69901082,Jre="scrubber-water-inputs",Zre="scrubber-water-history",$re={mode:"wet",gasFlow:"12000",flowUnit:"m3h",liquidGasRatio:"1.4",operatingHours:"16",recirculation:"92",evaporationLoss:"1.2",blowdownLoss:"2.5",driftLoss:"0.2",waterRate:"80",workingDays:"26",dryInletTemp:"160",dryOutletTemp:"95",dryEvapEfficiency:"82",dryProcessWaterLPH:"0",dryWashdownLiters:"150"},IFe=[{name:"Packed bed",note:"Fume or gas absorption",liquidGasRatio:1.6,recirculation:94,evaporationLoss:1,blowdownLoss:2,driftLoss:.15},{name:"Dust scrubber",note:"Higher slurry purge",liquidGasRatio:2.2,recirculation:88,evaporationLoss:1.5,blowdownLoss:4,driftLoss:.25},{name:"Light duty",note:"Small process vent",liquidGasRatio:.9,recirculation:96,evaporationLoss:.8,blowdownLoss:1.2,driftLoss:.1}],EFe=[{name:"True dry",note:"Bag filter or DSI, no continuous water",inletTemp:90,outletTemp:90,evapEfficiency:80,processWaterLPH:0,washdownLiters:50},{name:"Semi-dry absorber",note:"Slurry spray and evaporative cooling",inletTemp:180,outletTemp:95,evapEfficiency:82,processWaterLPH:120,washdownLiters:150},{name:"Hot gas conditioning",note:"Water injection before dry collector",inletTemp:220,outletTemp:120,evapEfficiency:75,processWaterLPH:0,washdownLiters:200}],UFe=[{topic:"Liquid-to-gas (L/G) ratio",typicalRange:"Packed bed / venturi: roughly 4-15 GPM per 1,000 ACFM (about 0.5-2.0 L/m3). Higher-loading dust scrubbers commonly run 1.5-3 L/m3.",source:"General air-pollution-control design practice (e.g. EPA Air Pollution Control Technology Fact Sheets, Perry's Chemical Engineers' Handbook, and standard wet-scrubber vendor guides). Convert GPM/1,000 CFM to L/m3 by multiplying by 0.134."},{topic:"Recirculation rate",typicalRange:"88-96% of spray water is typically recirculated in a well-run packed tower or spray scrubber; the remainder leaves as evaporation, blowdown and drift.",source:"Common industrial wet-scrubber and cooling-water system operating practice; the same water-balance logic used in cooling tower design guides (e.g. CTI water balance references)."},{topic:"Evaporation loss",typicalRange:"Roughly 0.8-2% of circulated water per pass, driven mainly by hot inlet gas and the wet-bulb depression across the scrubber.",source:"Standard evaporative water-balance estimate, analogous to the approximately 1% evaporation loss per 7 degC of cooling used in cooling tower sizing (CTI / ASHRAE Fundamentals Handbook, HVAC Applications)."},{topic:"Blowdown / purge",typicalRange:"1-4% of circulated water, set to hold dissolved solids (TDS) or slurry solids within the scrubber's design limit.",source:"Water treatment cycles-of-concentration practice used across scrubbers and cooling towers; final value should follow the plant's water-quality/TDS target, not this default alone."},{topic:"Drift / carryover",typicalRange:"Well-designed mist eliminators typically hold drift below 0.1-0.3% of circulated flow.",source:"Mist-eliminator manufacturer performance data and drift-test methods such as CTI ATC-105, which are also referenced for wet scrubbers with similar eliminator designs."}],kFe=[{topic:"Evaporation efficiency",typicalRange:"Semi-dry / spray-dryer absorbers typically achieve 70-85% evaporation efficiency; well-atomized systems can approach 90%.",source:"Spray-dryer-absorber and dry-scrubber design references (e.g. EPA APTI air pollution control course material and general dry FGD/DSI vendor design guides)."},{topic:"Latent heat of water",typicalRange:"2,257 kJ/kg is used to convert sensible heat removed from the gas into an equivalent evaporated water mass.",source:"Standard thermodynamic property of water at approximately 100 degC / atmospheric pressure (widely tabulated, e.g. ASHRAE Fundamentals Handbook, NIST/steam tables)."},{topic:"Process / slurry water",typicalRange:"0 L/h for a true dry system (bag filter or dry sorbent injection); 50-200 L/h is typical for semi-dry reagent slurry or humidification duty.",source:"General semi-dry absorber and dry sorbent injection (DSI) system design practice."},{topic:"Washdown water",typicalRange:"50-200 L/day is a common planning allowance for manual floor and duct washdown, depending on housekeeping frequency and duct size.",source:"Typical industrial housekeeping practice; site-specific washdown schedules should override this default."}];function ene(t,e){if(typeof window>"u")return e;try{const i=window.localStorage.getItem(t);return i?JSON.parse(i):e}catch{return e}}function NFe(){const t=ene(Jre,{});return{...$re,...t}}function LFe(){const t=ene(Zre,[]);return Array.isArray(t)?t.slice(0,5):[]}function pl(t){const e=Number.parseFloat(t);return Number.isFinite(e)&&e>0?e:0}function xm(t,e,i){return Math.min(Math.max(t,e),i)}function sa(t,e=1){return new Intl.NumberFormat("en-IN",{maximumFractionDigits:e}).format(Number.isFinite(t)?t:0)}function VFe(t){const e=pl(t.gasFlow),i=t.flowUnit==="cfm"?e*HFe:e,r=pl(t.liquidGasRatio),n=xm(pl(t.operatingHours),0,24),a=xm(pl(t.workingDays),0,31),s=xm(pl(t.recirculation),0,100),l=xm(pl(t.evaporationLoss),0,100),c=xm(pl(t.blowdownLoss),0,100),d=xm(pl(t.driftLoss),0,100),u=pl(t.waterRate),m=pl(t.dryInletTemp),y=pl(t.dryOutletTemp),h=Math.max(m-y,0),x=xm(pl(t.dryEvapEfficiency),1,100),w=pl(t.dryProcessWaterLPH),b=pl(t.dryWashdownLiters),v=i*r,B=v/1e3,D=v/60,E=v*((100-s)/100),U=v*(l/100),k=v*(c/100),I=v*(d/100),L=E+U+k+I,z=L/1e3,G=L*n,V=G/1e3,_=V*a,Y=_*12,q=V*u,de=_*u,se=v*n,ae=se>0?xm((1-G/se)*100,0,100):0,le=v>0?L/v:0,J=i*1.2*h,ne=J>0?J/2257/(x/100):0,Z=ne+w,N=n>0?b/n:0,re=Z+N,O=re/1e3,ee=Z*n+b,ce=ee/1e3,pe=ce*a,fe=pe*12,Pe=ce*u,We=pe*u,Oe=Z>0?xm(ne/Z*100,0,100):0,ve=t.mode==="wet";return{activeAnnualKL:ve?Y:fe,activeDailyCost:ve?q:Pe,activeDailyKL:ve?V:ce,activeDailyLiters:ve?G:ee,activeMakeupM3H:ve?z:O,activeMonthlyCost:ve?de:We,activeMonthlyKL:ve?_:pe,annualKL:Y,blowdownLPH:k,dailyCost:q,dailyKL:V,dailyLiters:G,dryAnnualKL:fe,dryDailyCost:Pe,dryDailyKL:ce,dryDailyLiters:ee,dryDeltaTemp:h,dryEvapEfficiency:x,dryEvaporationLPH:ne,dryEvaporationShare:Oe,dryHeatLoadKJH:J,dryHourlyLPH:Z,dryInletTemp:m,dryMakeupLPH:re,dryMakeupM3H:O,dryMonthlyCost:We,dryMonthlyKL:pe,dryOutletTemp:y,dryProcessWaterLPH:w,dryWashdownLiters:b,dryWashdownLPH:N,driftLPH:I,evaporationLPH:U,freshFraction:le,gasFlowM3H:i,makeupLPH:L,makeupM3H:z,monthlyCost:de,monthlyKL:_,nonRecoveredLPH:E,onceThroughLiters:se,operatingHours:n,savedPercent:ae,sprayLPH:v,sprayLPM:D,sprayM3H:B,waterRate:u,workingDays:a}}function BA({hint:t,label:e,max:i,min:r="0",onChange:n,step:a="0.1",suffix:s,value:l,isDark:c}){return o.jsxs("label",{className:"group block space-y-2",children:[o.jsxs("span",{className:`flex items-center justify-between gap-3 text-sm font-medium ${c?"text-slate-300":"text-slate-700"}`,children:[e,s?o.jsx("span",{className:`text-xs font-semibold uppercase tracking-[0.18em] ${c?"text-cyan-300":"text-cyan-700"}`,children:s}):null]}),o.jsx("input",{className:`h-12 w-full rounded-2xl border px-4 text-base font-semibold outline-none transition duration-200 focus:ring-4 ${c?"border-white/10 bg-white/5 text-white placeholder:text-slate-600 focus:border-cyan-400 focus:ring-cyan-400/10":"border-slate-200 bg-white text-slate-950 placeholder:text-slate-300 focus:border-cyan-500 focus:ring-cyan-100"}`,inputMode:"decimal",max:i,min:r,onChange:d=>n(d.target.value),step:a,style:{colorScheme:c?"dark":"light"},type:"number",value:l}),t?o.jsx("span",{className:"block text-xs leading-relaxed text-slate-500",children:t}):null]})}function WFe({isDark:t}){return o.jsx("div",{className:`flex h-12 w-12 items-center justify-center rounded-[1.35rem] shadow-lg shadow-cyan-900/20 ${t?"bg-cyan-400 text-slate-950":"bg-slate-950 text-cyan-200"}`,children:o.jsxs("svg",{className:"h-7 w-7",fill:"none",viewBox:"0 0 32 32","aria-hidden":"true",children:[o.jsx("path",{d:"M9 5h14v5c0 3.2-2.4 5.5-5.1 8.1C15.2 20.7 13 23 13 27h-4c0-5.5 3.1-8.7 5.9-11.4C17.2 13.4 19 11.7 19 10V9H9V5Z",fill:"currentColor"}),o.jsx("path",{d:"M20 19c2.2 2 3.8 4.2 3.8 8h-4c0-2.2-.8-3.6-2.2-5l2.4-3Z",fill:"currentColor",opacity:"0.72"})]})})}function OFe({fillPercent:t,isDark:e}){const i=`${xm(t,8,92)}%`;return o.jsxs("div",{className:"relative mx-auto hidden h-[440px] w-full max-w-[360px] items-center justify-center lg:flex","aria-hidden":"true",children:[o.jsx("div",{className:`absolute inset-x-8 bottom-12 h-5 rounded-full blur-md ${e?"bg-black/40":"bg-cyan-950/10"}`}),o.jsxs("div",{className:`absolute left-1/2 top-10 h-[355px] w-36 -translate-x-1/2 overflow-hidden rounded-[4rem] border shadow-2xl shadow-cyan-900/10 backdrop-blur ${e?"border-white/15 bg-white/5":"border-cyan-900/20 bg-white/55"}`,children:[o.jsx("div",{className:"absolute inset-x-0 bottom-0 bg-gradient-to-t from-cyan-500 via-sky-300 to-cyan-100 transition-all duration-700 ease-out",style:{height:i}}),o.jsx("div",{className:"animate-water-sheen absolute inset-x-0 bottom-0 h-20 bg-white/25"}),o.jsx("div",{className:`absolute left-1/2 top-12 h-44 w-20 -translate-x-1/2 rounded-full border ${e?"border-white/25":"border-white/60"}`}),o.jsx("div",{className:`absolute left-1/2 top-20 h-2 w-24 -translate-x-1/2 rounded-full ${e?"bg-cyan-300/40":"bg-cyan-900/50"}`}),o.jsx("div",{className:`absolute left-1/2 top-32 h-2 w-24 -translate-x-1/2 rounded-full ${e?"bg-cyan-300/30":"bg-cyan-900/40"}`}),o.jsx("div",{className:"spray-dot left-8 top-24"}),o.jsx("div",{className:"spray-dot left-16 top-32 delay-150"}),o.jsx("div",{className:"spray-dot right-8 top-28 delay-300"}),o.jsx("div",{className:"spray-dot right-14 top-44 delay-500"})]}),o.jsx("div",{className:`absolute left-5 top-36 h-10 w-32 rounded-l-full border-y border-l ${e?"border-white/15 bg-white/5":"border-cyan-900/20 bg-white/45"}`}),o.jsx("div",{className:`absolute right-5 top-20 h-10 w-32 rounded-r-full border-y border-r ${e?"border-white/15 bg-white/5":"border-cyan-900/20 bg-white/45"}`}),o.jsx("div",{className:`absolute bottom-6 left-1/2 h-16 w-48 -translate-x-1/2 rounded-t-[3rem] border ${e?"border-white/15 bg-white/5":"border-cyan-900/20 bg-white/50"}`}),o.jsx("div",{className:"animate-drift absolute right-8 top-6 h-20 w-20 rounded-full bg-cyan-300/30 blur-2xl"})]})}function Ig({label:t,value:e}){return o.jsxs("div",{className:"flex items-center justify-between gap-4 border-b border-white/10 py-3 last:border-0",children:[o.jsx("span",{className:"text-sm text-cyan-50/70",children:t}),o.jsx("span",{className:"text-right text-sm font-semibold text-white",children:e})]})}const WB=[{value:"m3h",label:"m3/h"},{value:"cfm",label:"CFM"}];function _Fe({isDark:t,onChange:e,value:i}){const[r,n]=ue.useState(!1),a=WB.find(s=>s.value===i)??WB[0];return o.jsxs("div",{className:"relative block space-y-2",children:[o.jsx("span",{className:`text-sm font-medium ${t?"text-slate-300":"text-slate-700"}`,children:"Unit"}),o.jsxs("button",{className:`flex h-12 w-full items-center justify-between rounded-2xl border px-3 text-sm font-semibold outline-none transition duration-200 focus:ring-4 ${t?"border-white/10 bg-white/5 text-white focus:border-cyan-400 focus:ring-cyan-400/10":"border-slate-200 bg-white text-slate-950 focus:border-cyan-500 focus:ring-cyan-100"}`,onClick:()=>n(s=>!s),type:"button",children:[a.label,o.jsx("svg",{className:`h-4 w-4 shrink-0 transition-transform duration-200 ${r?"rotate-180":""} ${t?"text-slate-400":"text-slate-500"}`,fill:"none",viewBox:"0 0 20 20","aria-hidden":"true",children:o.jsx("path",{d:"M5 7.5 10 12.5 15 7.5",stroke:"currentColor",strokeWidth:"1.7",strokeLinecap:"round",strokeLinejoin:"round"})})]}),r?o.jsxs(o.Fragment,{children:[o.jsx("div",{className:"fixed inset-0 z-10",onClick:()=>n(!1)}),o.jsx("div",{className:`absolute left-0 right-0 top-full z-20 mt-1 overflow-hidden rounded-2xl border shadow-xl ${t?"border-white/10 bg-[#0b2035] shadow-black/40":"border-slate-200 bg-white shadow-slate-900/10"}`,children:WB.map(s=>{const l=s.value===i;return o.jsx("button",{className:`flex w-full items-center justify-between px-4 py-3 text-left text-sm font-semibold transition duration-150 ${l?t?"bg-cyan-400 text-slate-950":"bg-slate-950 text-white":t?"text-slate-200 hover:bg-white/10":"text-slate-800 hover:bg-cyan-50"}`,onClick:()=>{e(s.value),n(!1)},type:"button",children:s.label},s.value)})})]}):null]})}function jFe({theme:t="light"}){const e=t==="dark",[i,r]=ue.useState(()=>NFe()),[n,a]=ue.useState(()=>LFe()),[s,l]=ue.useState(!1),[c,d]=ue.useState("logic"),u=ue.useMemo(()=>VFe(i),[i]),m=i.mode==="wet",y=m?u.onceThroughLiters>0?u.dailyLiters/u.onceThroughLiters*100:0:u.dryEvaporationShare,h=m?`${sa(u.savedPercent,0)}% less than once-through`:u.dryHourlyLPH>0?`${sa(u.dryEvaporationShare,0)}% evaporative water`:"No continuous water",x=ue.useMemo(()=>{const G=[];return u.gasFlowM3H<=0&&G.push("Enter a gas flow value."),m&&u.sprayLPH<=0&&G.push("L/G ratio must be greater than zero for a wet scrubber."),!m&&u.dryInletTemp<u.dryOutletTemp&&G.push("In dry mode, inlet temperature must be higher than the outlet target."),!m&&u.dryEvapEfficiency<=0&&G.push("Add an evaporation efficiency value."),u.operatingHours<=0&&G.push("Add operating hours."),m&&u.freshFraction>1&&G.push("Loss percentages are too high; makeup water exceeds the spray flow."),G},[u,m]),w=ue.useMemo(()=>m?["Wet Scrubber Water Use Estimate",`Gas flow: ${sa(u.gasFlowM3H,0)} m3/h`,`Spray circulation: ${sa(u.sprayM3H,2)} m3/h (${sa(u.sprayLPM,1)} LPM)`,`Fresh makeup: ${sa(u.makeupM3H,2)} m3/h`,`Daily use: ${sa(u.dailyKL,2)} KL/day for ${sa(u.operatingHours,1)} hours`,`Monthly use: ${sa(u.monthlyKL,1)} KL/month`,`Estimated cost: Rs ${sa(u.monthlyCost,0)}/month`].join(`
`):["Dry Scrubber Water Use Estimate",`Gas flow: ${sa(u.gasFlowM3H,0)} m3/h`,`Temperature drop: ${sa(u.dryDeltaTemp,1)} C`,`Evaporative/quench water: ${sa(u.dryEvaporationLPH,1)} L/h`,`Process/slurry water: ${sa(u.dryProcessWaterLPH,1)} L/h`,`Washdown water: ${sa(u.dryWashdownLiters,1)} L/day`,`Daily use: ${sa(u.activeDailyKL,2)} KL/day`,`Monthly use: ${sa(u.activeMonthlyKL,1)} KL/month`,`Estimated cost: Rs ${sa(u.activeMonthlyCost,0)}/month`].join(`
`),[u,m]);ue.useEffect(()=>{typeof window<"u"&&window.localStorage.setItem(Jre,JSON.stringify(i))},[i]),ue.useEffect(()=>{typeof window<"u"&&window.localStorage.setItem(Zre,JSON.stringify(n))},[n]);function b(G,V){r(_=>({..._,[G]:V}))}function v(G){r(V=>({...V,mode:"wet",blowdownLoss:String(G.blowdownLoss),driftLoss:String(G.driftLoss),evaporationLoss:String(G.evaporationLoss),liquidGasRatio:String(G.liquidGasRatio),recirculation:String(G.recirculation)}))}function B(G){r(V=>({...V,mode:"dry",dryEvapEfficiency:String(G.evapEfficiency),dryInletTemp:String(G.inletTemp),dryOutletTemp:String(G.outletTemp),dryProcessWaterLPH:String(G.processWaterLPH),dryWashdownLiters:String(G.washdownLiters)}))}function D(G){return pl(i.liquidGasRatio)===G.liquidGasRatio&&pl(i.recirculation)===G.recirculation&&pl(i.evaporationLoss)===G.evaporationLoss&&pl(i.blowdownLoss)===G.blowdownLoss&&pl(i.driftLoss)===G.driftLoss}function E(G){return pl(i.dryInletTemp)===G.inletTemp&&pl(i.dryOutletTemp)===G.outletTemp&&pl(i.dryEvapEfficiency)===G.evapEfficiency&&pl(i.dryProcessWaterLPH)===G.processWaterLPH&&pl(i.dryWashdownLiters)===G.washdownLiters}function U(){r($re)}async function k(){typeof navigator<"u"&&navigator.clipboard&&(await navigator.clipboard.writeText(w),l(!0),window.setTimeout(()=>l(!1),1600))}function I(){const G=new Date,V={createdAt:G.toISOString(),dailyKL:u.activeDailyKL,id:`${G.getTime()}`,inputLabel:m?`Wet: ${sa(u.gasFlowM3H,0)} m3/h, ${i.liquidGasRatio||"0"} L/m3`:`Dry: ${sa(u.gasFlowM3H,0)} m3/h, ${sa(u.dryDeltaTemp,0)} C drop`,makeupM3H:u.activeMakeupM3H,mode:i.mode,sprayM3H:m?u.sprayM3H:u.dryHourlyLPH/1e3};a(_=>[V,..._].slice(0,5))}function L(){a([])}const z=m?UFe:kFe;return o.jsxs("div",{className:`safe-shell relative min-h-screen overflow-hidden px-4 py-5 sm:px-6 lg:px-8 ${e?"bg-[#04121f] text-slate-100":"bg-[#edf9fb] text-slate-950"}`,children:[o.jsxs("div",{className:"pointer-events-none absolute inset-0 overflow-hidden",children:[o.jsx("div",{className:`animate-drift absolute -left-20 top-10 h-72 w-72 rounded-full blur-3xl ${e?"bg-cyan-500/10":"bg-cyan-200/55"}`}),o.jsx("div",{className:`animate-drift-reverse absolute right-[-6rem] top-44 h-96 w-96 rounded-full blur-3xl ${e?"bg-sky-500/10":"bg-sky-300/40"}`}),o.jsx("div",{className:`absolute inset-x-0 bottom-0 h-48 bg-gradient-to-t to-transparent ${e?"from-cyan-500/10":"from-cyan-100/70"}`})]}),o.jsxs("main",{className:"relative mx-auto max-w-7xl",children:[o.jsxs("header",{className:"flex items-center justify-between gap-4 py-2",children:[o.jsxs("div",{className:"flex items-center gap-3",children:[o.jsx(WFe,{isDark:e}),o.jsxs("div",{children:[o.jsx("p",{className:`text-sm font-semibold uppercase tracking-[0.28em] ${e?"text-cyan-300":"text-cyan-800"}`,children:"ScrubCalc"}),o.jsx("p",{className:"text-xs text-slate-500",children:"React + Vite + Capacitor ready"})]})]}),o.jsx("button",{className:`hidden rounded-full border px-4 py-2 text-sm font-semibold backdrop-blur transition duration-200 sm:inline-flex ${e?"border-white/10 bg-white/5 text-slate-300 hover:border-cyan-400 hover:text-cyan-300":"border-cyan-900/15 bg-white/60 text-slate-700 hover:border-cyan-500 hover:text-cyan-800"}`,onClick:U,type:"button",children:"Reset defaults"})]}),o.jsxs("section",{className:"grid min-h-[calc(100vh-92px)] items-center gap-8 py-8 lg:grid-cols-[0.9fr_1.1fr] lg:py-10",children:[o.jsxs("div",{className:"space-y-8",children:[o.jsxs("div",{className:"max-w-xl space-y-5",children:[o.jsx("p",{className:`text-sm font-semibold uppercase tracking-[0.34em] ${e?"text-cyan-300":"text-cyan-700"}`,children:"Wet and dry scrubber water calculation tool"}),o.jsx("h1",{className:`text-5xl font-black tracking-[-0.08em] sm:text-6xl lg:text-7xl ${e?"text-white":"text-slate-950"}`,children:"ScrubCalc"}),o.jsx("p",{className:`max-w-lg text-lg leading-8 ${e?"text-slate-300":"text-slate-600"}`,children:"Calculate the spray loop and losses for a wet scrubber. For a dry or semi-dry scrubber, estimate gas cooling, slurry/process water and washdown water."})]}),o.jsxs("div",{className:`flex flex-col gap-3 text-sm sm:flex-row sm:items-center ${e?"text-slate-300":"text-slate-600"}`,children:[o.jsx("a",{className:`inline-flex h-12 items-center justify-center rounded-full px-6 font-semibold shadow-xl shadow-cyan-950/15 transition duration-200 hover:-translate-y-0.5 ${e?"bg-cyan-400 text-slate-950 hover:bg-cyan-300":"bg-slate-950 text-white hover:bg-cyan-900"}`,href:"#calculator",children:"Start calculation"}),o.jsx("span",{className:"leading-6",children:"Wet mode uses the L/G ratio; dry mode estimates evaporation water from the temperature drop."})]}),o.jsx(OFe,{fillPercent:y,isDark:e})]}),o.jsxs("section",{className:`rounded-[2rem] border p-4 shadow-2xl shadow-cyan-950/10 backdrop-blur sm:p-6 ${e?"border-white/10 bg-white/[0.04]":"border-white/70 bg-white/85"}`,id:"calculator",children:[o.jsxs("div",{className:"mb-6 flex flex-col gap-4 sm:flex-row sm:items-start sm:justify-between",children:[o.jsxs("div",{children:[o.jsx("p",{className:`text-sm font-semibold uppercase tracking-[0.24em] ${e?"text-cyan-300":"text-cyan-700"}`,children:"Live calculator"}),o.jsx("h2",{className:`mt-2 text-2xl font-bold tracking-tight ${e?"text-white":"text-slate-950"}`,children:m?"Wet scrubber estimate":"Dry scrubber estimate"})]}),o.jsx("button",{className:`inline-flex h-11 items-center justify-center rounded-full border px-4 text-sm font-semibold transition duration-200 sm:hidden ${e?"border-white/10 text-slate-300 hover:border-cyan-400 hover:text-cyan-300":"border-slate-200 text-slate-600 hover:border-cyan-400 hover:text-cyan-800"}`,onClick:U,type:"button",children:"Reset defaults"})]}),o.jsxs("div",{className:`mb-5 grid grid-cols-2 gap-2 rounded-2xl p-1 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("button",{className:`h-11 rounded-[0.9rem] text-sm font-bold transition duration-200 ${m?e?"bg-cyan-400 text-slate-950 shadow-lg shadow-cyan-950/15":"bg-slate-950 text-white shadow-lg shadow-cyan-950/15":e?"text-slate-400 hover:text-cyan-300":"text-slate-600 hover:text-cyan-800"}`,onClick:()=>b("mode","wet"),type:"button",children:"Wet scrubber"}),o.jsx("button",{className:`h-11 rounded-[0.9rem] text-sm font-bold transition duration-200 ${m?e?"text-slate-400 hover:text-cyan-300":"text-slate-600 hover:text-cyan-800":e?"bg-cyan-400 text-slate-950 shadow-lg shadow-cyan-950/15":"bg-slate-950 text-white shadow-lg shadow-cyan-950/15"}`,onClick:()=>b("mode","dry"),type:"button",children:"Dry / semi-dry"})]}),o.jsx("div",{className:"mb-6 grid gap-3 sm:grid-cols-3",children:m?IFe.map(G=>{const V=D(G);return o.jsxs("button",{className:`relative rounded-2xl border px-4 py-3 text-left transition duration-200 hover:-translate-y-0.5 hover:shadow-lg hover:shadow-cyan-900/10 ${V?e?"border-cyan-300 bg-cyan-400 shadow-lg shadow-cyan-900/15":"border-slate-950 bg-slate-950 shadow-lg shadow-cyan-900/15":e?"border-white/10 bg-white/[0.03] hover:border-cyan-400/60":"border-slate-200 bg-white hover:border-cyan-400"}`,onClick:()=>v(G),type:"button",children:[V?o.jsx("span",{className:`absolute right-3 top-3 flex h-5 w-5 items-center justify-center rounded-full text-[11px] font-black ${e?"bg-slate-950 text-cyan-300":"bg-cyan-300 text-slate-950"}`,children:"✓"}):null,o.jsx("span",{className:`block text-sm font-bold ${V?e?"text-slate-950":"text-white":e?"text-slate-100":"text-slate-900"}`,children:G.name}),o.jsx("span",{className:`mt-1 block text-xs leading-5 ${V?e?"text-slate-900/70":"text-cyan-100/80":"text-slate-500"}`,children:G.note})]},G.name)}):EFe.map(G=>{const V=E(G);return o.jsxs("button",{className:`relative rounded-2xl border px-4 py-3 text-left transition duration-200 hover:-translate-y-0.5 hover:shadow-lg hover:shadow-cyan-900/10 ${V?e?"border-cyan-300 bg-cyan-400 shadow-lg shadow-cyan-900/15":"border-slate-950 bg-slate-950 shadow-lg shadow-cyan-900/15":e?"border-white/10 bg-white/[0.03] hover:border-cyan-400/60":"border-slate-200 bg-white hover:border-cyan-400"}`,onClick:()=>B(G),type:"button",children:[V?o.jsx("span",{className:`absolute right-3 top-3 flex h-5 w-5 items-center justify-center rounded-full text-[11px] font-black ${e?"bg-slate-950 text-cyan-300":"bg-cyan-300 text-slate-950"}`,children:"✓"}):null,o.jsx("span",{className:`block text-sm font-bold ${V?e?"text-slate-950":"text-white":e?"text-slate-100":"text-slate-900"}`,children:G.name}),o.jsx("span",{className:`mt-1 block text-xs leading-5 ${V?e?"text-slate-900/70":"text-cyan-100/80":"text-slate-500"}`,children:G.note})]},G.name)})}),o.jsxs("div",{className:"grid gap-4 sm:grid-cols-2",children:[o.jsxs("div",{className:"grid grid-cols-[1fr_112px] items-start gap-3 sm:col-span-2",children:[o.jsx(BA,{hint:"Actual exhaust or process gas flow. Choosing CFM automatically converts to m3/h.",label:"Gas flow",onChange:G=>b("gasFlow",G),step:"1",value:i.gasFlow,isDark:e}),o.jsx(_Fe,{isDark:e,onChange:G=>b("flowUnit",G),value:i.flowUnit})]}),o.jsx(BA,{hint:"Daily plant running time.",label:"Operating hours",max:"24",onChange:G=>b("operatingHours",G),step:"0.5",suffix:"hr/day",value:i.operatingHours,isDark:e}),m?o.jsxs(o.Fragment,{children:[o.jsx(BA,{hint:"Liters of scrubbing liquid per m3 of gas. To convert GPM/1,000 CFM to L/m3, multiply by 0.134.",label:"L/G ratio",onChange:G=>b("liquidGasRatio",G),suffix:"L/m3",value:i.liquidGasRatio,isDark:e}),o.jsx(BA,{hint:"Percentage of water reused back into the loop.",label:"Recirculation",max:"100",onChange:G=>b("recirculation",G),suffix:"%",value:i.recirculation,isDark:e}),o.jsx(BA,{hint:"Expected loss due to heat and gas saturation.",label:"Evaporation loss",max:"100",onChange:G=>b("evaporationLoss",G),suffix:"%",value:i.evaporationLoss,isDark:e}),o.jsx(BA,{hint:"Purge water for TDS/sludge control.",label:"Blowdown / purge",max:"100",onChange:G=>b("blowdownLoss",G),suffix:"%",value:i.blowdownLoss,isDark:e}),o.jsx(BA,{hint:"Carryover estimate after the mist eliminator.",label:"Drift / carryover",max:"100",onChange:G=>b("driftLoss",G),suffix:"%",value:i.driftLoss,isDark:e})]}):o.jsxs(o.Fragment,{children:[o.jsx(BA,{hint:"Gas temperature before the collector in a dry scrubber or gas conditioner.",label:"Inlet gas temp",onChange:G=>b("dryInletTemp",G),step:"1",suffix:"C",value:i.dryInletTemp,isDark:e}),o.jsx(BA,{hint:"Target outlet temperature. Keep equal to inlet for a true dry case.",label:"Outlet target temp",onChange:G=>b("dryOutletTemp",G),step:"1",suffix:"C",value:i.dryOutletTemp,isDark:e}),o.jsx(BA,{hint:"Effective evaporation efficiency of the nozzle/atomization.",label:"Evaporation efficiency",max:"100",onChange:G=>b("dryEvapEfficiency",G),suffix:"%",value:i.dryEvapEfficiency,isDark:e}),o.jsx(BA,{hint:"Semi-dry reagent slurry, humidification or conditioning water. Keep 0 for true dry.",label:"Process / slurry water",onChange:G=>b("dryProcessWaterLPH",G),step:"1",suffix:"L/h",value:i.dryProcessWaterLPH,isDark:e}),o.jsx(BA,{hint:"Daily manual cleaning, floor wash or duct wash water.",label:"Washdown water",onChange:G=>b("dryWashdownLiters",G),step:"1",suffix:"L/day",value:i.dryWashdownLiters,isDark:e})]}),o.jsx(BA,{hint:"Rs per KL. Cost estimate is optional.",label:"Water rate",onChange:G=>b("waterRate",G),step:"1",suffix:"Rs/KL",value:i.waterRate,isDark:e}),o.jsx(BA,{hint:"For monthly usage and cost.",label:"Working days",max:"31",onChange:G=>b("workingDays",G),step:"1",suffix:"days",value:i.workingDays,isDark:e})]}),x.length>0?o.jsx("div",{className:`mt-5 rounded-2xl border px-4 py-3 text-sm leading-6 ${e?"border-amber-400/30 bg-amber-400/10 text-amber-200":"border-amber-200 bg-amber-50 text-amber-900"}`,children:x.join(" ")}):null,o.jsxs("div",{className:"mt-6 rounded-[1.5rem] bg-slate-950 p-5 text-white shadow-xl shadow-slate-950/15",children:[o.jsx("p",{className:"text-sm font-semibold uppercase tracking-[0.24em] text-cyan-200",children:m?"Estimated fresh makeup":"Estimated water required"}),o.jsxs("div",{className:"mt-3 flex flex-col gap-2 sm:flex-row sm:items-end sm:justify-between",children:[o.jsxs("div",{children:[o.jsxs("p",{className:"text-4xl font-black tracking-[-0.05em] sm:text-5xl",children:[sa(u.activeDailyKL,2)," KL"]}),o.jsxs("p",{className:"mt-1 text-sm text-cyan-50/70",children:["per day at ",sa(u.operatingHours,1)," operating hours"]})]}),o.jsx("div",{className:"rounded-full bg-cyan-300/10 px-4 py-2 text-sm font-semibold text-cyan-100",children:h})]}),o.jsxs("div",{className:"mt-5 grid gap-x-8 sm:grid-cols-2",children:[m?o.jsxs(o.Fragment,{children:[o.jsx(Ig,{label:"Spray circulation",value:`${sa(u.sprayM3H,2)} m3/h`}),o.jsx(Ig,{label:"Spray flow",value:`${sa(u.sprayLPM,1)} LPM`}),o.jsx(Ig,{label:"Fresh makeup",value:`${sa(u.makeupM3H,2)} m3/h`})]}):o.jsxs(o.Fragment,{children:[o.jsx(Ig,{label:"Evaporation / quench",value:`${sa(u.dryEvaporationLPH,1)} L/h`}),o.jsx(Ig,{label:"Process / slurry water",value:`${sa(u.dryProcessWaterLPH,1)} L/h`}),o.jsx(Ig,{label:"Average makeup",value:`${sa(u.dryMakeupM3H,2)} m3/h`})]}),o.jsx(Ig,{label:"Monthly water",value:`${sa(u.activeMonthlyKL,1)} KL`}),o.jsx(Ig,{label:"Monthly cost",value:`Rs ${sa(u.activeMonthlyCost,0)}`}),o.jsx(Ig,{label:"Annual water",value:`${sa(u.activeAnnualKL,0)} KL`})]}),o.jsxs("div",{className:"mt-5 flex flex-col gap-3 sm:flex-row",children:[o.jsx("button",{className:"inline-flex h-11 flex-1 items-center justify-center rounded-full bg-white px-5 text-sm font-bold text-slate-950 transition duration-200 hover:-translate-y-0.5 hover:bg-cyan-100",onClick:I,type:"button",children:"Save result"}),o.jsx("button",{className:"inline-flex h-11 flex-1 items-center justify-center rounded-full border border-white/20 px-5 text-sm font-bold text-white transition duration-200 hover:-translate-y-0.5 hover:border-cyan-200 hover:text-cyan-100 disabled:cursor-not-allowed disabled:opacity-50",disabled:typeof navigator>"u"||!navigator.clipboard,onClick:k,type:"button",children:s?"Copied":"Copy summary"})]})]})]})]}),o.jsxs("section",{className:"grid gap-6 pb-10 lg:grid-cols-[1fr_0.75fr]",children:[o.jsxs("div",{className:`rounded-[2rem] border p-6 shadow-xl shadow-cyan-950/5 backdrop-blur ${e?"border-white/10 bg-white/[0.04]":"border-white/70 bg-white/75"}`,children:[o.jsxs("div",{className:"flex flex-wrap items-start justify-between gap-4",children:[o.jsxs("div",{children:[o.jsx("p",{className:`text-sm font-semibold uppercase tracking-[0.24em] ${e?"text-cyan-300":"text-cyan-700"}`,children:"Breakdown"}),o.jsx("h2",{className:`mt-2 text-2xl font-bold tracking-tight ${e?"text-white":"text-slate-950"}`,children:c==="logic"?"Calculation logic":"Standards & references"})]}),o.jsxs("div",{className:`flex gap-1 rounded-full p-1 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("button",{className:`rounded-full px-4 py-2 text-xs font-bold uppercase tracking-[0.1em] transition duration-200 ${c==="logic"?e?"bg-cyan-400 text-slate-950":"bg-slate-950 text-white":e?"text-slate-400 hover:text-cyan-300":"text-slate-600 hover:text-cyan-800"}`,onClick:()=>d("logic"),type:"button",children:"Logic"}),o.jsx("button",{className:`rounded-full px-4 py-2 text-xs font-bold uppercase tracking-[0.1em] transition duration-200 ${c==="standards"?e?"bg-cyan-400 text-slate-950":"bg-slate-950 text-white":e?"text-slate-400 hover:text-cyan-300":"text-slate-600 hover:text-cyan-800"}`,onClick:()=>d("standards"),type:"button",children:"Standards"})]})]}),c==="logic"?o.jsxs("div",{className:`mt-5 space-y-4 text-sm leading-7 ${e?"text-slate-300":"text-slate-600"}`,children:[m?o.jsxs(o.Fragment,{children:[o.jsx("p",{children:"Spray circulation = gas flow in m3/h x L/G ratio. Fresh makeup = circulation x (percent not recirculated + evaporation + blowdown + drift)."}),o.jsxs("div",{className:"grid gap-3 sm:grid-cols-2",children:[o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Non-recovered water"}),o.jsxs("p",{children:[sa(u.nonRecoveredLPH,1)," L/h"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Evaporation"}),o.jsxs("p",{children:[sa(u.evaporationLPH,1)," L/h"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Blowdown / purge"}),o.jsxs("p",{children:[sa(u.blowdownLPH,1)," L/h"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Drift / carryover"}),o.jsxs("p",{children:[sa(u.driftLPH,1)," L/h"]})]})]})]}):o.jsxs(o.Fragment,{children:[o.jsx("p",{children:"A dry scrubber usually does not use water continuously. In semi-dry or hot gas conditioning, water use = gas heat removal / latent heat of water / evaporation efficiency, plus process slurry and washdown."}),o.jsxs("div",{className:"grid gap-3 sm:grid-cols-2",children:[o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Temperature drop"}),o.jsxs("p",{children:[sa(u.dryDeltaTemp,1)," C"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Heat removed"}),o.jsxs("p",{children:[sa(u.dryHeatLoadKJH,0)," kJ/h"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Evaporative water"}),o.jsxs("p",{children:[sa(u.dryEvaporationLPH,1)," L/h"]})]}),o.jsxs("div",{className:`rounded-2xl p-4 ${e?"bg-white/5":"bg-cyan-50"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:"Washdown average"}),o.jsxs("p",{children:[sa(u.dryWashdownLPH,1)," L/h"]})]})]})]}),o.jsx("p",{className:"text-xs leading-6 text-slate-500",children:"This is a planning estimate. For final design, verify inlet gas temperature, humidity, contaminant load, sump volume, TDS limit, pump curve, atomization and vendor data."})]}):o.jsxs("div",{className:`mt-5 space-y-3 text-sm leading-6 ${e?"text-slate-300":"text-slate-600"}`,children:[o.jsxs("p",{className:"text-xs leading-6 text-slate-500",children:["These are typical planning ranges the ",m?"wet scrubber":"dry scrubber"," presets and defaults are drawn from, with the general source for each. They are a starting point, not a substitute for vendor data or a site-specific engineering study."]}),z.map(G=>o.jsxs("div",{className:`rounded-2xl border p-4 ${e?"border-white/10 bg-white/[0.03]":"border-slate-200 bg-cyan-50/60"}`,children:[o.jsx("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:G.topic}),o.jsx("p",{className:"mt-1",children:G.typicalRange}),o.jsxs("p",{className:`mt-2 text-xs ${e?"text-cyan-300":"text-cyan-700"}`,children:["Source: ",G.source]})]},G.topic))]})]}),o.jsxs("div",{className:`rounded-[2rem] border p-6 shadow-xl shadow-cyan-950/5 backdrop-blur ${e?"border-white/10 bg-white/[0.04]":"border-white/70 bg-white/75"}`,children:[o.jsxs("div",{className:"flex items-start justify-between gap-4",children:[o.jsxs("div",{children:[o.jsx("p",{className:`text-sm font-semibold uppercase tracking-[0.24em] ${e?"text-cyan-300":"text-cyan-700"}`,children:"Saved runs"}),o.jsx("h2",{className:`mt-2 text-2xl font-bold tracking-tight ${e?"text-white":"text-slate-950"}`,children:"Local history"})]}),n.length>0?o.jsx("button",{className:`text-sm font-semibold transition ${e?"text-slate-400 hover:text-cyan-300":"text-slate-500 hover:text-cyan-800"}`,onClick:L,type:"button",children:"Clear"}):null]}),o.jsx("div",{className:"mt-5 space-y-3",children:n.length===0?o.jsx("p",{className:`rounded-2xl border border-dashed p-4 text-sm leading-6 ${e?"border-cyan-400/20 bg-white/[0.03] text-slate-300":"border-cyan-200 bg-cyan-50/70 text-slate-600"}`,children:"Press Save result. The last 5 estimates are stored in local storage on this device, so they will also be available offline in the Capacitor app."}):n.map(G=>o.jsxs("div",{className:`rounded-2xl border p-4 ${e?"border-white/10 bg-white/[0.03]":"border-slate-200 bg-white"}`,children:[o.jsxs("div",{className:"flex items-center justify-between gap-4",children:[o.jsxs("p",{className:`font-semibold ${e?"text-white":"text-slate-950"}`,children:[sa(G.dailyKL,2)," KL/day"]}),o.jsx("p",{className:"text-xs text-slate-500",children:new Date(G.createdAt).toLocaleDateString("en-IN")})]}),o.jsx("p",{className:`mt-1 text-sm ${e?"text-slate-400":"text-slate-500"}`,children:G.inputLabel}),o.jsx("p",{className:`mt-2 text-xs font-semibold uppercase tracking-[0.16em] ${e?"text-cyan-300":"text-cyan-700"}`,children:G.mode==="dry"?`Avg makeup ${sa(G.makeupM3H,2)} m3/h | Injection ${sa(G.sprayM3H,2)} m3/h`:`Makeup ${sa(G.makeupM3H,2)} m3/h | Spray ${sa(G.sprayM3H,2)} m3/h`})]},G.id))})]})]})]})]})}const zFe=[{in:.75,mm:20},{in:1,mm:25},{in:1.25,mm:32},{in:1.5,mm:40},{in:2,mm:50}];function OS(t,e="imperial"){if(e==="metric"){const i=zFe.find(r=>t<=r.in);return i?`${i.mm} mm`:`${Math.round(t*25.4)} mm`}return t<=.75?'3/4"':t<=1?'1"':t<=1.25?'1-1/4"':t<=1.5?'1-1/2"':t<=2?'2"':`${t}"`}function GFe(t){return t<=20?.75:t<=40?1:t<=90?1.25:t<=125?1.5:2}function KFe(t){switch(t){case"pvc":case"cpvc":return .009;case"copper":return .011;case"galvanized":return .015;default:return .009}}function Nz(t,e,i){const r=t/12,n=Math.max(e/12,5e-4),a=KFe(i),s=Math.PI*Math.pow(r,2)/8,l=r/4,c=1.486/a*Math.pow(l,2/3)*Math.pow(n,.5),u=s*c*7.48052*3600;return Math.max(u,1)}function Lz(t,e,i,r,n){const a=GFe(t),s=[.75,1,1.25,1.5,2];let l=a;for(const y of s){if(y<a)continue;const h=Nz(y,i,r);if(l=y,e<=h*.7)break}const c=n||l,d=Nz(c,i,r),u=Math.min(100,e/d*100),m=c>=a&&u<90;return{imcMinPipeSizeIn:a,recommendedPipeSizeIn:c,maxGravityCapacityGph:d,flowUtilizationPct:u,isSizeCompliant:m}}function QFe(t){const e=(t-32)*.5555555555555556;return 6.1121*Math.exp((18.678-e/234.5)*(e/(257.14+e)))*.0145038}function Vz(t,e){const n=QFe(t)*Math.max(0,Math.min(100,e))/100;return .622*n/Math.max(.01,14.696-n)}function Wz(t,e){return .24*t+e*(1061+.444*t)}function YFe(t){const{returnAirDbF:e,returnAirRhPct:i,supplyAirDbF:r,supplyAirRhPct:n,designAirflowCfm:a}=t,s=Vz(e,i),l=Vz(r,n),c=Wz(e,s),d=Wz(r,l),u=Math.max(1,a),m=1.08*u*(e-r),y=4.5*u*(c-d),h=y-m,x=y>0&&m>=0&&m<=y,w=y>0?m/y:.75,b=Math.max(.4,Math.min(.95,w));return{sensibleBtuHr:m,totalBtuHr:y,latentBtuHr:h,shr:b,returnEnthalpyBtuLb:c,supplyEnthalpyBtuLb:d,isPhysicallyValid:x}}function XFe(t){const e=t.unitSystem,i=t.tonnage*12e3,r=Math.max(.05,Math.min(.65,1-t.shr)),n=i*r,a=n/1060,s=a/8.34,l=s/60,c=s*3.78541,d=Lz(t.tonnage,s,t.slopeInPerFt,t.pipeMaterial,t.userSelectedPipeSizeIn),u=d.recommendedPipeSizeIn,m=t.runLengthFt*t.slopeInPerFt,y=t.slopeInPerFt>=.125,h={imcMinPipeSizeIn:d.imcMinPipeSizeIn,imcMinPipeSizeLabel:OS(d.imcMinPipeSizeIn,e),recommendedPipeSizeIn:u,recommendedPipeSizeLabel:OS(u,e),maxGravityCapacityGph:d.maxGravityCapacityGph,flowUtilizationPct:d.flowUtilizationPct,totalVerticalDropIn:m,isSlopeCompliant:y,isSizeCompliant:d.isSizeCompliant},x=Math.max(t.safetyAllowanceIn,.5),w=Math.max(1.5,t.staticPressureInWc+x),b=t.ahuType==="draw-through"?Math.max(1.5,Number((w*.5).toFixed(2))):Math.max(1,Number((w*.4).toFixed(2))),v=Number((w+b).toFixed(2)),B=Number((v+u+1).toFixed(2)),D=t.ahuType==="draw-through"?"Vent MUST be installed downstream (after) the P-Trap. The cleanout tee at the inlet must be capped airtight.":"Install the vent downstream of the P-Trap to prevent conditioned air blow-by into the drain system.",E={waterSealDepthH_In:w,outletLegB_In:b,totalTrapDepthA_In:v,minTrapClearanceIn:B,ventPlacement:D},U=Number((s*1.5).toFixed(1)),k=Math.max(15,Math.ceil(t.pumpLiftHeightFt*1.25)),I=Math.max(1,t.numberOfUnits||1),L=c,z=L*I,G=s*I,V=Math.max(.1,Math.min(1,(t.compressorDutyCyclePct||75)/100)),Y=Math.max(1,Math.min(24,t.dailyOperatingHours||10))*V,q=z*Y,de=G*Y,se=q*7,ae=q*30,le=ae*Math.max(1,t.seasonMonths||6),J=Math.max(5,t.selectedTankCapacityLiters||50),ne=z>0?J/(z*V):999,Z=q>0?J/q:99,N=ne<9.5,re=q*1.5,O=[20,50,100,200,300,500,750,1e3,1500,2e3,3e3,5e3,7500,1e4];let ee=O[O.length-1];for(const xt of O)if(xt>=re){ee=xt;break}re>O[O.length-1]&&(ee=Math.ceil(re/5e3)*5e3);const ce={hourlyLitersPerUnit:L,hourlyLitersTotal:z,hourlyGallonsTotal:G,effectiveDailyHours:Y,dailyLiters:q,dailyGallons:de,weeklyLiters:se,monthlyLiters:ae,seasonalLiters:le,selectedTankLiters:J,hoursToFillTank:ne,daysToFillTank:Z,willOverflowOvernight:N,recommendedTankLiters:ee,bottles20LPerDay:q/20},pe=Number((t.tonnage*I).toFixed(2)),fe=s*I,Pe=c*I,We=Lz(pe,fe,t.slopeInPerFt,t.pipeMaterial),Oe={combinedTonnage:pe,combinedCondensateGph:fe,combinedCondensateLitersHr:Pe,imcMinPipeSizeIn:We.imcMinPipeSizeIn,imcMinPipeSizeLabel:OS(We.imcMinPipeSizeIn,e),recommendedPipeSizeIn:We.recommendedPipeSizeIn,recommendedPipeSizeLabel:OS(We.recommendedPipeSizeIn,e),maxGravityCapacityGph:We.maxGravityCapacityGph,flowUtilizationPct:We.flowUtilizationPct,isSizeCompliant:We.isSizeCompliant,perUnitBranchSizeLabel:h.recommendedPipeSizeLabel},ve=[];y?ve.push({level:"pass",codeRef:"IMC §307.2.1",title:"Drain Pitch Compliant",detail:`Selected pitch (${t.slopeInPerFt}" per ft) meets or exceeds the IMC 1/8" per ft minimum slope requirement. Total drop over ${t.runLengthFt} ft is ${m.toFixed(2)} in.`}):ve.push({level:"error",codeRef:"IMC §307.2.1",title:"Insufficient Drain Line Pitch",detail:`Selected slope (${t.slopeInPerFt}" per ft) is below the International Mechanical Code minimum of 1/8" per foot (1% grade). Standing water and biofilm buildup will occur.`}),u<h.imcMinPipeSizeIn?ve.push({level:"error",codeRef:"IMC Table 307.2.2",title:"Undersized Condensate Pipe",detail:`A ${t.tonnage}-Ton system requires at least ${h.imcMinPipeSizeLabel} internal diameter condensate piping per IMC Table 307.2.2.`}):ve.push({level:"pass",codeRef:"IMC Table 307.2.2",title:"Pipe Diameter Compliant",detail:`${h.recommendedPipeSizeLabel} ${t.pipeMaterial.toUpperCase()} drain line satisfies IMC Table 307.2.2 for ${t.tonnage} Tons (flowing at ${h.flowUtilizationPct.toFixed(1)}% capacity).`}),t.ahuType==="draw-through"&&t.staticPressureInWc>=1.5&&w<2.5&&ve.push({level:"warn",codeRef:"SMACNA / ASHRAE Trap Standard",title:"High Negative Static Pressure Trap Warning",detail:`With -${t.staticPressureInWc.toFixed(2)}" WC negative static pressure, ensure trap depth (A = ${v.toFixed(2)}") is filled with water prior to startup to prevent drain pan overflow.`}),t.hasFloatSwitch||ve.push({level:"warn",codeRef:"IMC §307.2.3.1",title:"Overflow Cut-Off Switch Recommended",detail:"Install a UL 508 compliant water level detection float switch in the primary drain line or auxiliary pan to shut down equipment if the drain plugs."}),I>1&&Oe.recommendedPipeSizeIn>u&&ve.push({level:"warn",codeRef:"IMC Table 307.2.2 (Manifold)",title:"Shared Trunk Line Must Be Upsized",detail:`With ${I} units manifolded together (${pe} Tons combined), the shared trunk line must be at least ${Oe.recommendedPipeSizeLabel}, larger than each individual ${h.recommendedPipeSizeLabel} branch line.`});const st=ve.some(xt=>xt.level==="error"),lt=ve.some(xt=>xt.level==="warn");return{totalCoolingBtuHr:i,latentLoadBtuHr:n,condensateLbsHr:a,condensateGph:s,condensateGpm:l,condensateLitersHr:c,pipeSizing:h,pTrap:E,pumpRequiredGph:U,pumpRecommendedHeadFt:k,waterHarvesting:ce,manifold:Oe,complianceStatus:st?"violation":lt?"warning":"compliant",complianceMessages:ve}}const qFe=({ahuType:t,staticPressureInWc:e,pTrap:i,unitSystem:r,pipeSizeLabel:n,sunlightMode:a})=>{const[s,l]=ue.useState(!1),c=a?{canvasBg:"#F1F5F9",gridStroke:"rgba(14,165,233,0.18)",boxFill:"#FFFFFF",boxStroke:"#94A3B8",labelText:"#475569",pipeOuter:"#94A3B8",pipeInner:"#F1F5F9",capBody:"#CBD5E1",capStroke:"#64748B",dimBoxFill:"#FFFFFF",pipeTagFill:"#FFFFFF",pipeTagStroke:"#94A3B8",pipeTagText:"#0F172A",finsStroke:"#94A3B8",panStroke:"#64748B"}:{canvasBg:"#0B1324",gridStroke:"rgba(14,165,233,0.08)",boxFill:"#1E293B",boxStroke:"#475569",labelText:"#94A3B8",pipeOuter:"#475569",pipeInner:"#0F172A",capBody:"#334155",capStroke:"#64748B",dimBoxFill:"#0F172A",pipeTagFill:"#1E293B",pipeTagStroke:"#475569",pipeTagText:"#E2E8F0",finsStroke:"#64748B",panStroke:"#94A3B8"},d=y=>r==="metric"?`${(y*25.4).toFixed(0)} mm`:`${y.toFixed(2)}"`,u=y=>r==="metric"?`${(y*249.089).toFixed(0)} Pa`:`${y.toFixed(2)}" WC`,m=t==="draw-through";return o.jsxs("div",{className:`rounded-xl border p-4 shadow-lg ${a?"card-bevel-light":"border-slate-700/80 bg-slate-900/90"}`,children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between gap-2 border-b pb-3 mb-3 ${a?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("span",{className:"inline-flex h-2.5 w-2.5 rounded-full bg-sky-400 animate-pulse"}),o.jsxs("h3",{className:`font-heading text-xs sm:text-sm font-bold uppercase tracking-wider ${a?"text-slate-800":"text-slate-200"}`,children:["CAD Blueprint: ",m?"Draw-Through (Negative Pressure)":"Blow-Through (Positive Pressure)"," P-Trap"]})]}),o.jsx("div",{className:"flex items-center gap-2",children:o.jsx("button",{type:"button",onClick:()=>l(!s),className:`inline-flex items-center gap-1.5 rounded-lg px-2.5 py-1 text-xs font-medium transition-all ${s?"bg-red-500/20 text-red-300 border border-red-500/40":a?"bg-slate-100 text-slate-700 hover:bg-slate-200 border border-slate-300":"bg-slate-800 text-slate-300 hover:bg-slate-700 border border-slate-700"}`,children:s?o.jsxs(o.Fragment,{children:[o.jsx(P3,{className:"h-3.5 w-3.5"}),"Restore Water Seal"]}):o.jsxs(o.Fragment,{children:[o.jsx(DN,{className:"h-3.5 w-3.5 text-amber-400"}),"Simulate Dry Trap Failure"]})})})]}),o.jsxs("div",{className:`relative overflow-hidden rounded-lg border p-2 sm:p-4 ${a?"border-slate-200":"border-slate-800"}`,style:{backgroundColor:c.canvasBg},children:[o.jsxs("svg",{viewBox:"0 0 680 340",className:"w-full h-auto select-none","aria-label":"HVAC P-Trap Blueprint Schematic",children:[o.jsxs("defs",{children:[o.jsx("pattern",{id:"cadGrid",width:"20",height:"20",patternUnits:"userSpaceOnUse",children:o.jsx("path",{d:"M 20 0 L 0 0 0 20",fill:"none",stroke:c.gridStroke,strokeWidth:"1"})}),o.jsxs("linearGradient",{id:"waterGradient",x1:"0%",y1:"0%",x2:"0%",y2:"100%",children:[o.jsx("stop",{offset:"0%",stopColor:"#0EA5E9",stopOpacity:"0.85"}),o.jsx("stop",{offset:"100%",stopColor:"#0284C7",stopOpacity:"0.95"})]}),o.jsxs("linearGradient",{id:"panWaterAlert",x1:"0%",y1:"0%",x2:"0%",y2:"100%",children:[o.jsx("stop",{offset:"0%",stopColor:"#EF4444",stopOpacity:"0.85"}),o.jsx("stop",{offset:"100%",stopColor:"#B91C1C",stopOpacity:"0.95"})]})]}),o.jsx("rect",{width:"680",height:"340",fill:"url(#cadGrid)"}),o.jsx("rect",{x:"20",y:"25",width:"165",height:"145",rx:"6",fill:c.boxFill,stroke:c.boxStroke,strokeWidth:"2"}),o.jsx("text",{x:"32",y:"48",fill:c.labelText,fontSize:"11",fontWeight:"700",fontFamily:"Space Grotesk",children:"AHU COIL COMPARTMENT"}),o.jsx("text",{x:"32",y:"66",fill:m?"#0284C7":"#EA580C",fontSize:"12",fontWeight:"700",fontFamily:"JetBrains Mono",children:m?`-${u(e)} (Suction)`:`+${u(e)} (Positive)`}),o.jsxs("g",{stroke:c.finsStroke,strokeWidth:"1.5",children:[o.jsx("line",{x1:"45",y1:"80",x2:"95",y2:"145"}),o.jsx("line",{x1:"60",y1:"80",x2:"110",y2:"145"}),o.jsx("line",{x1:"75",y1:"80",x2:"125",y2:"145"}),o.jsx("line",{x1:"90",y1:"80",x2:"140",y2:"145"})]}),o.jsx("path",{d:"M 30 142 L 30 162 L 180 162 L 180 142",fill:"none",stroke:c.panStroke,strokeWidth:"3"}),s&&m?o.jsx("rect",{x:"32",y:"132",width:"146",height:"28",fill:"url(#panWaterAlert)",rx:"2"}):o.jsx("rect",{x:"32",y:"152",width:"146",height:"8",fill:"url(#waterGradient)",rx:"1"}),o.jsx("path",{d:"M 180 148 L 260 148 L 260 270 L 340 270 L 340 190 L 580 198",fill:"none",stroke:c.pipeOuter,strokeWidth:"18",strokeLinecap:"round",strokeLinejoin:"round"}),o.jsx("path",{d:"M 180 148 L 260 148 L 260 270 L 340 270 L 340 190 L 580 198",fill:"none",stroke:c.pipeInner,strokeWidth:"12",strokeLinecap:"round",strokeLinejoin:"round"}),o.jsx("rect",{x:"251",y:"116",width:"18",height:"26",fill:c.capBody,stroke:c.capStroke,strokeWidth:"1.5",rx:"2"}),o.jsx("rect",{x:"248",y:"110",width:"24",height:"8",fill:"#F97316",rx:"2"}),o.jsx("text",{x:"225",y:"103",fill:"#EA580C",fontSize:"10",fontWeight:"700",fontFamily:"Space Grotesk",children:"CLEANOUT CAP (AIRTIGHT)"}),o.jsx("path",{d:"M 405 192 L 405 112",stroke:c.pipeOuter,strokeWidth:"14"}),o.jsx("path",{d:"M 405 192 L 405 112",stroke:c.pipeInner,strokeWidth:"9"}),o.jsx("text",{x:"418",y:"122",fill:"#0284C7",fontSize:"10",fontWeight:"700",fontFamily:"Space Grotesk",children:"OPEN VENT (DOWNSTREAM)"}),o.jsx("text",{x:"418",y:"135",fill:c.labelText,fontSize:"9.5",fontFamily:"Inter",children:"Prevents siphon & airlock"}),s?o.jsxs("g",{stroke:"#DC2626",strokeWidth:"2",fill:"none",children:[o.jsx("path",{d:"M 390 192 L 340 192 L 340 265 L 265 265 L 265 155 L 195 155",strokeDasharray:"5,4"}),o.jsx("polygon",{points:"195,155 204,151 204,159",fill:"#DC2626"}),o.jsx("text",{x:"275",y:"250",fill:"#DC2626",fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:"AIR RUSHING IN! (OVERFLOW)"})]}):o.jsx("path",{d:"M 260 210 L 260 270 L 340 270 L 340 190 L 460 194",fill:"none",stroke:"url(#waterGradient)",strokeWidth:"10",strokeLinecap:"round",strokeLinejoin:"round"}),o.jsxs("g",{stroke:"#EA580C",strokeWidth:"1.5",children:[o.jsx("line",{x1:"215",y1:"148",x2:"245",y2:"148",strokeDasharray:"2,2"}),o.jsx("line",{x1:"215",y1:"270",x2:"245",y2:"270",strokeDasharray:"2,2"}),o.jsx("line",{x1:"225",y1:"148",x2:"225",y2:"270"}),o.jsx("polygon",{points:"225,148 222,155 228,155",fill:"#EA580C"}),o.jsx("polygon",{points:"225,270 222,263 228,263",fill:"#EA580C"})]}),o.jsx("rect",{x:"132",y:"196",width:"88",height:"24",rx:"4",fill:c.dimBoxFill,stroke:"#EA580C",strokeWidth:"1"}),o.jsxs("text",{x:"138",y:"212",fill:"#EA580C",fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:["A: ",d(i.totalTrapDepthA_In)]}),o.jsxs("g",{stroke:"#0284C7",strokeWidth:"1.5",children:[o.jsx("line",{x1:"352",y1:"190",x2:"378",y2:"190",strokeDasharray:"2,2"}),o.jsx("line",{x1:"352",y1:"270",x2:"378",y2:"270",strokeDasharray:"2,2"}),o.jsx("line",{x1:"368",y1:"190",x2:"368",y2:"270"}),o.jsx("polygon",{points:"368,190 365,197 371,197",fill:"#0284C7"}),o.jsx("polygon",{points:"368,270 365,263 371,263",fill:"#0284C7"})]}),o.jsx("rect",{x:"376",y:"218",width:"90",height:"24",rx:"4",fill:c.dimBoxFill,stroke:"#0284C7",strokeWidth:"1"}),o.jsxs("text",{x:"382",y:"234",fill:"#0284C7",fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:["H: ",d(i.waterSealDepthH_In)]}),o.jsxs("g",{stroke:"#059669",strokeWidth:"1.5",children:[o.jsx("line",{x1:"345",y1:"148",x2:"365",y2:"148",strokeDasharray:"2,2"}),o.jsx("line",{x1:"355",y1:"148",x2:"355",y2:"190"})]}),o.jsxs("text",{x:"364",y:"173",fill:"#059669",fontSize:"10.5",fontWeight:"700",fontFamily:"JetBrains Mono",children:["B: ",d(i.outletLegB_In)]}),o.jsx("rect",{x:"475",y:"212",width:"115",height:"24",rx:"4",fill:c.pipeTagFill,stroke:c.pipeTagStroke}),o.jsxs("text",{x:"484",y:"228",fill:c.pipeTagText,fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:["PIPE: ",n," ID"]})]}),o.jsxs("div",{className:"mt-3 grid grid-cols-1 sm:grid-cols-3 gap-2 text-xs",children:[o.jsxs("div",{className:`flex items-center gap-2 rounded-lg border px-3 py-2 ${a?"bg-white border-slate-200":"bg-slate-900/90 border-slate-800"}`,children:[o.jsx("span",{className:"h-2.5 w-2.5 rounded-full bg-orange-500 shrink-0"}),o.jsxs("div",{children:[o.jsx("span",{className:`block text-[10px] uppercase ${a?"text-slate-500":"text-slate-400"}`,children:"Total Trap Depth (A)"}),o.jsx("span",{className:`font-mono-num font-bold ${a?"text-slate-900":"text-slate-100"}`,children:d(i.totalTrapDepthA_In)})]})]}),o.jsxs("div",{className:`flex items-center gap-2 rounded-lg border px-3 py-2 ${a?"bg-white border-slate-200":"bg-slate-900/90 border-slate-800"}`,children:[o.jsx("span",{className:"h-2.5 w-2.5 rounded-full bg-sky-400 shrink-0"}),o.jsxs("div",{children:[o.jsx("span",{className:`block text-[10px] uppercase ${a?"text-slate-500":"text-slate-400"}`,children:"Water Seal Depth (H)"}),o.jsx("span",{className:`font-mono-num font-bold ${a?"text-slate-900":"text-slate-100"}`,children:d(i.waterSealDepthH_In)})]})]}),o.jsxs("div",{className:`flex items-center gap-2 rounded-lg border px-3 py-2 ${a?"bg-white border-slate-200":"bg-slate-900/90 border-slate-800"}`,children:[o.jsx("span",{className:"h-2.5 w-2.5 rounded-full bg-emerald-400 shrink-0"}),o.jsxs("div",{children:[o.jsx("span",{className:`block text-[10px] uppercase ${a?"text-slate-500":"text-slate-400"}`,children:"Min Bottom Clearance"}),o.jsx("span",{className:`font-mono-num font-bold ${a?"text-slate-900":"text-slate-100"}`,children:d(i.minTrapClearanceIn)})]})]})]}),s&&o.jsxs("div",{className:"mt-3 flex items-start gap-2.5 rounded-lg border border-red-500/40 bg-red-950/30 p-3 text-xs text-red-200",children:[o.jsx(H1,{className:"h-4 w-4 text-red-400 shrink-0 mt-0.5"}),o.jsxs("div",{children:[o.jsx("strong",{className:"font-semibold text-red-300",children:"Dry Trap Failure Mode Active:"})," ","Without a ",d(i.waterSealDepthH_In)," water seal column, the negative blower pressure (-",u(e),") draws outside air backward through the drain pipe at high velocity, holding condensate inside the pan until it overflows onto the ceiling/floor."]})]})]})]})},JFe=({runLengthFt:t,slopeInPerFt:e,pipeSizing:i,condensateGph:r,unitSystem:n,sunlightMode:a})=>{const s=n==="metric",l=b=>s?`${(b*.3048).toFixed(1)} m`:`${b.toFixed(0)} ft`,c=b=>s?`${(b*25.4).toFixed(1)} mm`:`${b.toFixed(2)}"`,d=b=>s?`${(b*3.78541).toFixed(1)} L/h`:`${b.toFixed(1)} GPH`,u=b=>s?`${(b*83.333).toFixed(1)} mm/m`:`${b}"/ft`,m=a?{canvasBg:"#F1F5F9",gridStroke:"rgba(14,165,233,0.18)",datumLine:"#94A3B8",datumText:"#475569",pipeOuter:"#94A3B8",pipeInner:"#F1F5F9",dimBoxFill:"#FFFFFF",meterBg:"#FFFFFF",meterBorder:"#E2E8F0",meterTrack:"#E2E8F0",meterLabel:"#334155"}:{canvasBg:"#0B1324",gridStroke:"rgba(14,165,233,0.08)",datumLine:"#64748B",datumText:"#94A3B8",pipeOuter:"#475569",pipeInner:"#0F172A",dimBoxFill:"#0F172A",meterBg:"#0F172A",meterBorder:"#1E293B",meterTrack:"#1E293B",meterLabel:"#CBD5E1"},y=75,h=Math.min(95,Math.max(20,e*280)),x=y+h,w=e/12*100;return o.jsxs("div",{className:`rounded-xl border p-4 shadow-lg ${a?"card-bevel-light":"border-slate-700/80 bg-slate-900/90"}`,children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between gap-2 border-b pb-3 mb-3 ${a?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx($ue,{className:"h-4 w-4 text-sky-400"}),o.jsx("h3",{className:`font-heading text-xs sm:text-sm font-bold uppercase tracking-wider ${a?"text-slate-800":"text-slate-200"}`,children:"Gravity Drain Pitch & Hydraulic Elevation Profile (IMC §307.2.1)"})]}),o.jsx("span",{className:`inline-flex items-center gap-1.5 rounded-full px-2.5 py-0.5 text-xs font-semibold ${i.isSlopeCompliant?"bg-emerald-500/15 text-emerald-400 border border-emerald-500/30":"bg-red-500/15 text-red-400 border border-red-500/30"}`,children:i.isSlopeCompliant?o.jsxs(o.Fragment,{children:[o.jsx(Km,{className:"h-3.5 w-3.5"}),"IMC §307.2.1 Grade Compliant (",w.toFixed(2),"%)"]}):o.jsxs(o.Fragment,{children:[o.jsx(XZ,{className:"h-3.5 w-3.5"}),"Below Min ",u(.125)," Grade (",w.toFixed(2),"%)"]})})]}),o.jsxs("div",{className:`relative overflow-hidden rounded-lg border p-2 sm:p-4 ${a?"border-slate-200":"border-slate-800"}`,style:{backgroundColor:m.canvasBg},children:[o.jsxs("svg",{viewBox:"0 0 680 230",className:"w-full h-auto select-none",children:[o.jsx("defs",{children:o.jsx("pattern",{id:"pitchGrid",width:"20",height:"20",patternUnits:"userSpaceOnUse",children:o.jsx("path",{d:"M 20 0 L 0 0 0 20",fill:"none",stroke:m.gridStroke,strokeWidth:"1"})})}),o.jsx("rect",{width:"680",height:"230",fill:"url(#pitchGrid)"}),o.jsx("line",{x1:"60",y1:y,x2:"580",y2:y,stroke:m.datumLine,strokeWidth:"1.5",strokeDasharray:"6,4"}),o.jsxs("text",{x:"65",y:y-10,fill:m.datumText,fontSize:"10.5",fontFamily:"JetBrains Mono",children:["DATUM LEVEL (",c(0)," DROP)"]}),o.jsx("line",{x1:"60",y1:y,x2:"580",y2:x,stroke:m.pipeOuter,strokeWidth:"22",strokeLinecap:"round"}),o.jsx("line",{x1:"60",y1:y,x2:"580",y2:x,stroke:m.pipeInner,strokeWidth:"14",strokeLinecap:"round"}),o.jsx("line",{x1:"60",y1:y+3,x2:"580",y2:x+3,stroke:"#0EA5E9",strokeWidth:"6",strokeLinecap:"round"}),o.jsx("polygon",{points:`320,${(y+x)/2-4} 332,${(y+x)/2} 320,${(y+x)/2+4}`,fill:"#0284C7"}),o.jsxs("g",{stroke:"#EA580C",strokeWidth:"1.5",children:[o.jsx("line",{x1:"585",y1:y,x2:"625",y2:y,strokeDasharray:"2,2"}),o.jsx("line",{x1:"585",y1:x,x2:"625",y2:x,strokeDasharray:"2,2"}),o.jsx("line",{x1:"610",y1:y,x2:"610",y2:x}),o.jsx("polygon",{points:`610,${y} 607,${y+7} 613,${y+7}`,fill:"#EA580C"}),o.jsx("polygon",{points:`610,${x} 607,${x-7} 613,${x-7}`,fill:"#EA580C"})]}),o.jsx("rect",{x:"495",y:(y+x)/2-14,width:"108",height:"26",rx:"4",fill:m.dimBoxFill,stroke:"#EA580C"}),o.jsxs("text",{x:"503",y:(y+x)/2+3,fill:"#EA580C",fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:["DROP: ",c(i.totalVerticalDropIn)]}),o.jsxs("g",{stroke:"#0284C7",strokeWidth:"1.5",children:[o.jsx("line",{x1:"60",y1:"205",x2:"580",y2:"205"}),o.jsx("line",{x1:"60",y1:"198",x2:"60",y2:"212"}),o.jsx("line",{x1:"580",y1:"198",x2:"580",y2:"212"})]}),o.jsx("rect",{x:"255",y:"192",width:"145",height:"24",rx:"4",fill:m.dimBoxFill,stroke:"#0284C7"}),o.jsxs("text",{x:"268",y:"208",fill:"#0284C7",fontSize:"11",fontWeight:"700",fontFamily:"JetBrains Mono",children:["RUN: ",l(t)," @ ",u(e)]})]}),o.jsxs("div",{className:"mt-3 rounded-lg border p-3",style:{backgroundColor:m.meterBg,borderColor:m.meterBorder},children:[o.jsxs("div",{className:"flex items-center justify-between text-xs mb-1.5",children:[o.jsxs("span",{className:"flex items-center gap-1.5 font-semibold",style:{color:m.meterLabel},children:[o.jsx(Ch,{className:"h-3.5 w-3.5 text-sky-400"}),"Pipe Hydraulic Loading (",i.recommendedPipeSizeLabel," ID Half-Full Gravity Capacity)"]}),o.jsxs("span",{className:"font-mono-num font-bold text-sky-500",children:[d(r)," / ",d(i.maxGravityCapacityGph)," (",i.flowUtilizationPct.toFixed(1),"%)"]})]}),o.jsx("div",{className:"h-2.5 w-full overflow-hidden rounded-full p-0.5",style:{backgroundColor:m.meterTrack},children:o.jsx("div",{className:`h-full rounded-full transition-all duration-300 ${i.flowUtilizationPct>80?"bg-red-500":i.flowUtilizationPct>55?"bg-amber-500":"bg-sky-500"}`,style:{width:`${Math.max(4,Math.min(100,i.flowUtilizationPct))}%`}})})]})]})]})},ZFe=[{id:"preset",label:"1. Quick Preset",icon:o.jsx(Ch,{className:"h-3.5 w-3.5"}),hint:"Fast estimate"},{id:"calculated",label:"2A. Site Reading Calc",icon:o.jsx(s2,{className:"h-3.5 w-3.5"}),hint:"Most accurate (field)"},{id:"manual",label:"2B. Manual / AHRI Data",icon:o.jsx(aAe,{className:"h-3.5 w-3.5"}),hint:"Manufacturer datasheet"}],$Fe=({input:t,updateInput:e,sunlightMode:i,sliderVars:r})=>{const n=c=>{let d=t.shr;c==="humid"?d=.65:c==="standard"?d=.75:c==="arid"?d=.85:c==="high-latent"&&(d=.6),e({climateProfile:c,shr:d})},a=ue.useMemo(()=>YFe({returnAirDbF:t.returnAirDbF,returnAirRhPct:t.returnAirRhPct,supplyAirDbF:t.supplyAirDbF,supplyAirRhPct:t.supplyAirRhPct,designAirflowCfm:t.designAirflowCfm}),[t.returnAirDbF,t.returnAirRhPct,t.supplyAirDbF,t.supplyAirRhPct,t.designAirflowCfm]),s=()=>{e({shr:a.shr,climateProfile:"custom"})},l=c=>{const d=Math.max(.3,Math.min(.95,c));e({manualShrValue:d,shr:d,climateProfile:"custom"})};return o.jsxs("div",{className:"mb-4",children:[o.jsx("label",{className:"block text-xs font-semibold text-slate-300 mb-1.5",children:"Sensible Heat Ratio (SHR) Determination Method"}),o.jsx("div",{className:"grid grid-cols-3 gap-1.5 mb-3",children:ZFe.map(c=>o.jsxs("button",{type:"button",onClick:()=>e({shrInputMode:c.id}),className:`flex flex-col items-center gap-0.5 rounded-lg border px-2 py-2 text-center transition-all ${t.shrInputMode===c.id?i?"border-sky-500 bg-sky-50 text-slate-900":"border-sky-500 bg-sky-500/15 text-white":i?"border-slate-300 bg-slate-100 text-slate-500 hover:border-slate-400":"border-slate-800 bg-slate-900/60 text-slate-400 hover:border-slate-700"}`,children:[o.jsxs("span",{className:"flex items-center gap-1 text-[11px] font-bold",children:[c.icon,c.label]}),o.jsx("span",{className:"text-[10px] text-slate-400",children:c.hint})]},c.id))}),t.shrInputMode==="preset"&&o.jsxs("div",{className:"grid grid-cols-2 sm:grid-cols-4 gap-1.5",children:[[{id:"arid",label:"Arid / Dry",shr:"0.85 SHR"},{id:"standard",label:"Standard",shr:"0.75 SHR"},{id:"humid",label:"Humid Coastal",shr:"0.65 SHR"},{id:"high-latent",label:"High Fresh Air",shr:"0.60 SHR"}].map(c=>o.jsxs("button",{type:"button",onClick:()=>n(c.id),className:`flex flex-col items-start rounded-lg border p-2 text-left transition-all ${t.climateProfile===c.id?i?"border-sky-500 bg-sky-50 text-slate-900":"border-sky-500 bg-sky-500/15 text-slate-100":i?"border-slate-300 bg-slate-100 text-slate-500 hover:border-slate-400":"border-slate-800 bg-slate-900/60 text-slate-400 hover:border-slate-700"}`,children:[o.jsx("span",{className:"text-[11px] font-bold",children:c.label}),o.jsx("span",{className:"font-mono-num text-[10px] text-sky-400",children:c.shr})]},c.id)),o.jsxs("div",{className:"col-span-2 sm:col-span-4 mt-1",children:[o.jsxs("div",{className:"flex items-center justify-between text-xs mb-1",children:[o.jsx("span",{className:i?"text-slate-500":"text-slate-400",children:"Fine-tune SHR"}),o.jsxs("span",{className:`font-mono-num font-bold ${i?"text-slate-700":"text-slate-200"}`,children:[(t.shr*100).toFixed(0),"% Sensible / ",((1-t.shr)*100).toFixed(0),"% Latent"]})]}),o.jsx("input",{type:"range",min:"0.50",max:"0.90",step:"0.01",value:t.shr,onChange:c=>e({shr:parseFloat(c.target.value),climateProfile:"custom"}),className:"hvac-range hvac-range-thin w-full",style:r("#0ea5e9",i)})]}),o.jsx("p",{className:"col-span-2 sm:col-span-4 text-[11px] text-amber-400/90 mt-0.5",children:"⚠ Rough field estimate only — not based on an actual measurement. Use Site Reading Calc or Manual/AHRI entry for accurate results."})]}),t.shrInputMode==="calculated"&&o.jsxs("div",{className:"space-y-3",children:[o.jsx("p",{className:"text-[11px] text-slate-400",children:"Measure return (entering) and supply (leaving) air with a digital hygrometer, plus system airflow, for a real calculated SHR."}),o.jsxs("div",{className:"grid grid-cols-2 gap-2.5",children:[o.jsxs("div",{className:i?"rounded-lg border border-slate-200 bg-slate-50 p-2.5":"rounded-lg border border-slate-800 bg-slate-900/60 p-2.5",children:[o.jsx("span",{className:"block text-[10px] font-bold uppercase text-sky-500 mb-1.5",children:"Return Air (Entering Coil)"}),o.jsx("label",{className:`block text-[10px] mb-0.5 ${i?"text-slate-500":"text-slate-400"}`,children:"Dry Bulb Temp (°F)"}),o.jsx("input",{type:"number",value:t.returnAirDbF,onChange:c=>e({returnAirDbF:parseFloat(c.target.value)||0}),className:`w-full mb-1.5 rounded border px-2 py-1 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`}),o.jsx("label",{className:`block text-[10px] mb-0.5 ${i?"text-slate-500":"text-slate-400"}`,children:"Relative Humidity (%)"}),o.jsx("input",{type:"number",value:t.returnAirRhPct,onChange:c=>e({returnAirRhPct:parseFloat(c.target.value)||0}),className:`w-full rounded border px-2 py-1 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`})]}),o.jsxs("div",{className:i?"rounded-lg border border-slate-200 bg-slate-50 p-2.5":"rounded-lg border border-slate-800 bg-slate-900/60 p-2.5",children:[o.jsx("span",{className:"block text-[10px] font-bold uppercase text-emerald-500 mb-1.5",children:"Supply Air (Leaving Coil)"}),o.jsx("label",{className:`block text-[10px] mb-0.5 ${i?"text-slate-500":"text-slate-400"}`,children:"Dry Bulb Temp (°F)"}),o.jsx("input",{type:"number",value:t.supplyAirDbF,onChange:c=>e({supplyAirDbF:parseFloat(c.target.value)||0}),className:`w-full mb-1.5 rounded border px-2 py-1 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`}),o.jsx("label",{className:`block text-[10px] mb-0.5 ${i?"text-slate-500":"text-slate-400"}`,children:"Relative Humidity (%)"}),o.jsx("input",{type:"number",value:t.supplyAirRhPct,onChange:c=>e({supplyAirRhPct:parseFloat(c.target.value)||0}),className:`w-full rounded border px-2 py-1 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`})]})]}),o.jsxs("div",{children:[o.jsx("label",{className:`block text-[10px] mb-0.5 ${i?"text-slate-500":"text-slate-400"}`,children:"System Airflow (CFM)"}),o.jsx("input",{type:"number",value:t.designAirflowCfm,onChange:c=>e({designAirflowCfm:parseFloat(c.target.value)||0}),className:`w-full rounded border px-2.5 py-1.5 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`})]}),o.jsx("div",{className:`rounded-lg border p-3 text-xs ${a.isPhysicallyValid?"border-emerald-500/30 bg-emerald-950/20 text-emerald-200":"border-red-500/40 bg-red-950/30 text-red-200"}`,children:o.jsxs("div",{className:"flex items-start gap-2",children:[a.isPhysicallyValid?o.jsx(Km,{className:"h-4 w-4 shrink-0 mt-0.5 text-emerald-400"}):o.jsx(H1,{className:"h-4 w-4 shrink-0 mt-0.5 text-red-400"}),o.jsxs("div",{className:"flex-1",children:[o.jsxs("div",{className:"flex items-center justify-between mb-1",children:[o.jsx("span",{className:"font-bold",children:"Calculated SHR"}),o.jsxs("span",{className:"font-mono-num text-base font-bold",children:[(a.shr*100).toFixed(1),"%"]})]}),o.jsxs("p",{className:"opacity-90 leading-relaxed",children:["Sensible: ",Math.round(a.sensibleBtuHr).toLocaleString()," BTU/h • Total:"," ",Math.round(a.totalBtuHr).toLocaleString()," BTU/h",!a.isPhysicallyValid&&" — Readings look inconsistent (check that supply air is cooler/drier than return air)."]})]})]})}),o.jsxs("button",{type:"button",onClick:s,className:"w-full rounded-lg bg-sky-500 py-2 text-xs font-bold text-slate-950 hover:bg-sky-400 active:scale-[0.98] transition-all",children:["Apply Calculated SHR (",(a.shr*100).toFixed(1),"%) to Load Calculation"]})]}),t.shrInputMode==="manual"&&o.jsxs("div",{className:"space-y-2.5",children:[o.jsx("p",{className:"text-[11px] text-slate-400",children:"Enter the SHR directly from the equipment manufacturer's AHRI-certified Expanded Performance Data table (Sensible Capacity ÷ Total Capacity at your actual entering wet-bulb and CFM). This is the most authoritative source when available."}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("input",{type:"number",step:"0.01",min:"0.30",max:"0.95",value:t.manualShrValue,onChange:c=>l(parseFloat(c.target.value)||0),className:`w-28 rounded-lg border px-2.5 py-2 text-sm font-mono-num font-bold focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-950 text-slate-100"}`}),o.jsxs("span",{className:`text-xs ${i?"text-slate-500":"text-slate-400"}`,children:["SHR (",(t.manualShrValue*100).toFixed(0),"% Sensible / ",((1-t.manualShrValue)*100).toFixed(0),"% Latent)"]})]})]})]})},eMe=({input:t,water:e,sunlightMode:i,onSelectTankSize:r,onResetToAuto:n,onShareClientReport:a})=>{const[s,l]=ue.useState(""),c=Math.min(100,Math.round(e.dailyLiters/e.selectedTankLiters*100)),d=e.hourlyLitersTotal*9*(t.compressorDutyCyclePct/100),u=Math.min(100,Math.round(d/e.selectedTankLiters*100)),m=[{size:20,label:"20 L",desc:"Small Jar"},{size:50,label:"50 L",desc:"Small Drum"},{size:100,label:"100 L",desc:"Medium Drum"},{size:200,label:"200 L",desc:"Large Drum"},{size:500,label:"500 L",desc:"Storage Tank"},{size:1e3,label:"1,000 L",desc:"Bulk Tank"},{size:2e3,label:"2,000 L",desc:"Commercial Tank"},{size:5e3,label:"5,000 L",desc:"Large Commercial"},{size:1e4,label:"10,000 L",desc:"Bulk Storage"}],y=()=>{const v=parseFloat(s);!isNaN(v)&&v>0&&(r(Math.round(v)),l(""))},h=i?"border border-slate-200 bg-white":"border border-slate-800 bg-slate-950/70",x=i?"text-slate-500":"text-slate-400",w=i?"text-slate-900":"text-white",b=i?{panelBg:"#F1F5F9",panelBorder:"#E2E8F0",tankBody:"#E2E8F0",tankStroke:"#94A3B8",pipeStroke:"#94A3B8",markerStroke:"#64748B",markerText:"#475569",badgeFill:"#0F172A",chipBorder:"#E2E8F0",chipBg:"#FFFFFF",chipHeading:"#0F172A",chipText:"#475569",pillBorder:"#E2E8F0",pillBg:"#FFFFFF",pillText:"#334155"}:{panelBg:"#0B1324",panelBorder:"#1E293B",tankBody:"#1E293B",tankStroke:"#475569",pipeStroke:"#64748B",markerStroke:"#94A3B8",markerText:"#94A3B8",badgeFill:"#0F172A",chipBorder:"#1E293B",chipBg:"rgba(15,23,42,0.6)",chipHeading:"#E2E8F0",chipText:"#94A3B8",pillBorder:"#1E293B",pillBg:"rgba(15,23,42,0.9)",pillText:"#CBD5E1"};return o.jsx("div",{className:"space-y-4",children:o.jsxs("div",{className:`rounded-xl border p-4 sm:p-5 shadow-xl ${i?"border-sky-400/50 bg-white":"border-sky-500/40 bg-slate-900/95"}`,children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between gap-3 border-b pb-3.5 mb-4 ${i?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2.5",children:[o.jsx("div",{className:"flex h-9 w-9 items-center justify-center rounded-xl bg-sky-500/20 text-sky-400 border border-sky-500/40",children:o.jsx(bp,{className:"h-5 w-5"})}),o.jsxs("div",{children:[o.jsx("h2",{className:`font-heading text-sm sm:text-base font-bold uppercase tracking-wide ${w}`,children:"AC Water Generation & Storage Tank Calculator"}),o.jsx("p",{className:`text-xs ${x}`,children:"Estimates how much water a client's AC will produce and what size storage tank or drum to install"})]})]}),o.jsxs("button",{type:"button",onClick:a,className:"inline-flex items-center gap-1.5 rounded-xl bg-emerald-500 px-3.5 py-2 text-xs font-bold text-slate-950 hover:bg-emerald-400 active:scale-95 transition-all shadow-md shadow-emerald-500/20",children:[o.jsx(F3,{className:"h-4 w-4"}),"Share Client Report (WhatsApp)"]})]}),o.jsxs("div",{className:"grid grid-cols-2 sm:grid-cols-4 gap-2.5 mb-5",children:[o.jsxs("div",{className:`rounded-xl p-3 ${h}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${x}`,children:"Hourly"}),o.jsxs("div",{className:"font-mono-num text-xl sm:text-2xl font-bold text-sky-400",children:[e.hourlyLitersTotal.toFixed(1)," ",o.jsx("span",{className:`text-xs font-normal ${x}`,children:"L/hr"})]}),o.jsxs("span",{className:`text-[11px] block mt-0.5 ${x}`,children:[e.hourlyGallonsTotal.toFixed(2)," Gallons/hr"]})]}),o.jsxs("div",{className:"rounded-xl border border-sky-500/30 bg-sky-500/10 p-3",children:[o.jsx("span",{className:"text-[11px] font-bold uppercase text-sky-300 block mb-1",children:"Daily Total"}),o.jsxs("div",{className:`font-mono-num text-xl sm:text-2xl font-bold ${i?"text-slate-900":"text-white"}`,children:[e.dailyLiters.toFixed(1)," ",o.jsx("span",{className:"text-xs font-normal text-sky-300",children:"Liters"})]}),o.jsxs("span",{className:"text-[11px] text-sky-300/90 block mt-0.5",children:["≈ ",e.bottles20LPerDay.toFixed(1)," × 20 L Jars"]})]}),o.jsxs("div",{className:`rounded-xl p-3 ${h}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${x}`,children:"Monthly"}),o.jsxs("div",{className:"font-mono-num text-xl sm:text-2xl font-bold text-emerald-400",children:[Math.round(e.monthlyLiters).toLocaleString()," ",o.jsx("span",{className:`text-xs font-normal ${x}`,children:"Liters"})]}),o.jsxs("span",{className:`text-[11px] block mt-0.5 ${x}`,children:["Based on ",t.dailyOperatingHours," hrs/day run"]})]}),o.jsxs("div",{className:`rounded-xl p-3 ${h}`,children:[o.jsxs("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${x}`,children:["Season (",t.seasonMonths," Months)"]}),o.jsxs("div",{className:"font-mono-num text-xl sm:text-2xl font-bold text-amber-400",children:[Math.round(e.seasonalLiters).toLocaleString()," ",o.jsx("span",{className:`text-xs font-normal ${x}`,children:"Liters"})]}),o.jsx("span",{className:`text-[11px] block mt-0.5 ${x}`,children:"Distilled Grade Water"})]})]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-12 gap-5 items-center rounded-xl border p-4",style:{backgroundColor:b.panelBg,borderColor:b.panelBorder},children:[o.jsxs("div",{className:"md:col-span-5 flex flex-col items-center",children:[o.jsx("div",{className:"relative w-48 h-60 flex flex-col items-center justify-end",children:o.jsxs("svg",{viewBox:"0 0 200 250",className:"w-full h-full select-none drop-shadow-lg",children:[o.jsx("defs",{children:o.jsxs("linearGradient",{id:"tankWaterGrad",x1:"0%",y1:"0%",x2:"0%",y2:"100%",children:[o.jsx("stop",{offset:"0%",stopColor:"#38BDF8",stopOpacity:"0.88"}),o.jsx("stop",{offset:"100%",stopColor:"#0284C7",stopOpacity:"0.95"})]})}),o.jsx("path",{d:"M 40 10 L 100 10 L 100 32",fill:"none",stroke:b.pipeStroke,strokeWidth:"8",strokeLinecap:"round"}),o.jsx("circle",{cx:"100",cy:"42",r:"3.5",fill:"#0EA5E9"}),o.jsx("circle",{cx:"100",cy:"56",r:"3.5",fill:"#0EA5E9"}),o.jsx("rect",{x:"35",y:"45",width:"130",height:"185",rx:"14",fill:b.tankBody,stroke:b.tankStroke,strokeWidth:"4"}),o.jsx("rect",{x:"39",y:45+181*(1-Math.min(1,c/100)),width:"122",height:181*Math.min(1,c/100),rx:"10",fill:"url(#tankWaterGrad)"}),o.jsx("line",{x1:"150",y1:"90",x2:"161",y2:"90",stroke:b.markerStroke,strokeWidth:"1.5"}),o.jsx("text",{x:"122",y:"94",fill:b.markerText,fontSize:"9",fontFamily:"JetBrains Mono",children:"75%"}),o.jsx("line",{x1:"150",y1:"139",x2:"161",y2:"139",stroke:b.markerStroke,strokeWidth:"1.5"}),o.jsx("text",{x:"122",y:"139",fill:b.markerText,fontSize:"9",fontFamily:"JetBrains Mono",children:"50%"}),o.jsx("line",{x1:"150",y1:"180",x2:"161",y2:"180",stroke:b.markerStroke,strokeWidth:"1.5"}),o.jsx("text",{x:"122",y:"184",fill:b.markerText,fontSize:"9",fontFamily:"JetBrains Mono",children:"25%"}),o.jsx("rect",{x:"50",y:"112",width:"100",height:"42",rx:"8",fill:b.badgeFill,fillOpacity:"0.9",stroke:"#0EA5E9",strokeWidth:"1.5"}),o.jsxs("text",{x:"100",y:"130",textAnchor:"middle",fill:"#FFFFFF",fontSize:"13",fontWeight:"700",fontFamily:"JetBrains Mono",children:[e.selectedTankLiters.toLocaleString()," LITER"]}),o.jsxs("text",{x:"100",y:"146",textAnchor:"middle",fill:"#38BDF8",fontSize:"10",fontWeight:"700",fontFamily:"Inter",children:[c,"% Filled / Day"]})]})}),o.jsxs("span",{className:`text-[11px] text-center mt-1 ${x}`,children:["Visualizing ",o.jsxs("strong",{className:w,children:[e.dailyLiters.toFixed(1)," L"]})," daily harvest inside a"," ",o.jsxs("strong",{className:"text-sky-500",children:[e.selectedTankLiters.toLocaleString()," L"]})," container"]})]}),o.jsxs("div",{className:"md:col-span-7 space-y-4",children:[o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center justify-between mb-2",children:[o.jsx("label",{className:`block text-xs font-bold uppercase tracking-wider ${w}`,children:"Select Client Storage Container / Tank Size:"}),t.tankSizeIsManual&&o.jsxs("button",{type:"button",onClick:n,className:"inline-flex items-center gap-1 text-[11px] font-semibold text-sky-500 hover:text-sky-400",title:"Go back to the automatically calculated recommended size",children:[o.jsx(P3,{className:"h-3 w-3"})," Reset to Auto"]})]}),o.jsx("div",{className:"grid grid-cols-3 sm:grid-cols-5 gap-2",children:m.map(v=>o.jsxs("button",{type:"button",onClick:()=>r(v.size),className:`flex flex-col items-center rounded-xl border p-2.5 text-center transition-all ${e.selectedTankLiters===v.size?i?"border-sky-500 bg-sky-50 text-slate-900 shadow-md":"border-sky-500 bg-sky-500/20 text-white shadow-md":i?"border-slate-200 bg-white text-slate-500 hover:border-slate-300 hover:text-slate-700":"border-slate-800 bg-slate-900/80 text-slate-400 hover:border-slate-700 hover:text-slate-200"}`,children:[o.jsx("span",{className:"font-mono-num text-sm font-bold",children:v.label}),o.jsx("span",{className:`text-[10px] mt-0.5 ${x}`,children:v.desc})]},v.size))}),o.jsxs("div",{className:"mt-2.5 flex items-center gap-2",children:[o.jsxs("div",{className:"relative flex-1",children:[o.jsx(aue,{className:`absolute left-2.5 top-1/2 -translate-y-1/2 h-3.5 w-3.5 ${x}`}),o.jsx("input",{type:"number",min:1,placeholder:"Enter a custom tank size in Liters",value:s,onChange:v=>l(v.target.value),onKeyDown:v=>v.key==="Enter"&&y(),className:`w-full rounded-lg border pl-8 pr-3 py-2 text-xs focus:border-sky-500 focus:outline-none ${i?"border-slate-300 bg-white text-slate-900 placeholder:text-slate-400":"border-slate-700 bg-slate-900 text-slate-100"}`})]}),o.jsx("button",{type:"button",onClick:y,className:`rounded-lg border px-3 py-2 text-xs font-semibold text-sky-500 transition-colors shrink-0 ${i?"bg-slate-100 border-slate-300 hover:bg-slate-200":"bg-slate-800 border-slate-700 hover:bg-slate-700"}`,children:"Apply"})]})]}),o.jsx("div",{className:`rounded-xl border p-3.5 ${e.willOverflowOvernight?i?"border-red-300 bg-red-50 text-red-800":"border-red-500/40 bg-red-950/30 text-red-200":i?"border-emerald-300 bg-emerald-50 text-emerald-800":"border-emerald-500/40 bg-emerald-950/25 text-emerald-200"}`,children:o.jsxs("div",{className:"flex items-start gap-3",children:[e.willOverflowOvernight?o.jsx(H1,{className:`h-5 w-5 shrink-0 mt-0.5 ${i?"text-red-500":"text-red-400"}`}):o.jsx(Km,{className:`h-5 w-5 shrink-0 mt-0.5 ${i?"text-emerald-500":"text-emerald-400"}`}),o.jsxs("div",{className:"space-y-1 text-xs",children:[o.jsx("div",{className:"font-bold text-sm",children:e.willOverflowOvernight?`⚠️ OVERNIGHT OVERFLOW WARNING! (${e.selectedTankLiters.toLocaleString()} L Tank Too Small)`:`✅ SAFE TANK SIZE (${e.selectedTankLiters.toLocaleString()} L Container)`}),o.jsxs("p",{className:"leading-relaxed opacity-95",children:["This ",o.jsxs("strong",{className:"underline",children:[e.selectedTankLiters.toLocaleString()," Liter"]})," tank/drum will fill up in approximately"," ",o.jsxs("strong",{className:"font-mono-num text-current",children:[e.hoursToFillTank.toFixed(1)," hours"]})," ","(",e.daysToFillTank.toFixed(1)," days) of AC operation.",e.willOverflowOvernight?` Running the AC overnight (9 hours) will fill this container to ${u}% and it will OVERFLOW. Recommend the client install at least a ${e.recommendedTankLiters.toLocaleString()} Liter tank/drum.`:` Running the AC overnight (9 hours) only fills this tank to ${u}%, so there is no overnight overflow risk.`]})]})]})}),o.jsxs("div",{className:"flex flex-wrap items-center justify-between gap-2 rounded-xl border px-3.5 py-2.5 text-xs",style:{backgroundColor:b.pillBg,borderColor:b.pillBorder},children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(ZZ,{className:"h-4 w-4 text-sky-500"}),o.jsx("span",{style:{color:b.pillText},children:"Auto-Recommended Minimum Tank Size (1.5 Days Backup):"})]}),t.tankSizeIsManual?o.jsxs("button",{type:"button",onClick:n,className:"font-mono-num font-bold text-sky-500 hover:underline",children:["Apply Recommended ",e.recommendedTankLiters.toLocaleString()," Liters →"]}):o.jsxs("span",{className:"font-mono-num font-bold text-emerald-500",children:[e.recommendedTankLiters.toLocaleString()," Liters (Active)"]})]})]})]}),o.jsxs("div",{className:"mt-4 rounded-xl border p-4",style:{backgroundColor:b.panelBg,borderColor:b.panelBorder},children:[o.jsxs("div",{className:"flex items-center gap-2 text-xs font-bold uppercase tracking-wider text-sky-500 mb-3",children:[o.jsx(Ow,{className:"h-4 w-4"}),"Client Guide: What To Do With Water From The AC? (Distilled Grade Water)"]}),o.jsxs("div",{className:"grid grid-cols-1 sm:grid-cols-3 gap-3 text-xs",children:[o.jsxs("div",{className:"flex items-start gap-2.5 rounded-lg border p-2.5",style:{backgroundColor:b.chipBg,borderColor:b.chipBorder},children:[o.jsx(YZ,{className:"h-4 w-4 text-emerald-500 shrink-0 mt-0.5"}),o.jsxs("div",{children:[o.jsx("strong",{className:"block",style:{color:b.chipHeading},children:"1. Inverter Battery & Steam Iron"}),o.jsx("span",{className:"text-[11px]",style:{color:b.chipText},children:"AC condensate is near zero-hardness (TDS < 15 ppm) distilled water. Ideal for topping up inverter batteries and for steam iron reservoirs."})]})]}),o.jsxs("div",{className:"flex items-start gap-2.5 rounded-lg border p-2.5",style:{backgroundColor:b.chipBg,borderColor:b.chipBorder},children:[o.jsx(dAe,{className:"h-4 w-4 text-sky-500 shrink-0 mt-0.5"}),o.jsxs("div",{children:[o.jsx("strong",{className:"block",style:{color:b.chipHeading},children:"2. Indoor & Garden Plants"}),o.jsx("span",{className:"text-[11px]",style:{color:b.chipText},children:"Free of chlorine and dissolved salts, making it excellent for watering indoor and garden plants."})]})]}),o.jsxs("div",{className:"flex items-start gap-2.5 rounded-lg border p-2.5",style:{backgroundColor:b.chipBg,borderColor:b.chipBorder},children:[o.jsx(Eu,{className:"h-4 w-4 text-amber-500 shrink-0 mt-0.5"}),o.jsxs("div",{children:[o.jsx("strong",{className:"block",style:{color:b.chipHeading},children:"3. Cleaning, Mopping & Washing"}),o.jsx("span",{className:"text-[11px]",style:{color:b.chipText},children:"Great for mopping floors, washing dishes/cars and toilet flushing — leaves no hard-water stains. (Not recommended for drinking.)"})]})]})]})]})]})})},tMe=({input:t,manifold:e,isMetric:i,sunlightMode:r})=>{const n=d=>i?`${(d*3.78541).toFixed(1)} L/h`:`${d.toFixed(1)} GPH`,a=Math.max(1,t.numberOfUnits||1),s=r?"border border-slate-200 bg-white":"border border-slate-800 bg-slate-950/60",l=r?"text-slate-500":"text-slate-400",c=r?"text-slate-900":"text-slate-200";return o.jsxs("div",{className:`rounded-xl p-4 shadow-lg ${r?"card-bevel-light":"border border-slate-700/80 bg-slate-900/90"}`,children:[o.jsxs("div",{className:`flex flex-wrap items-center justify-between gap-2 border-b pb-3 mb-3.5 ${r?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(CAe,{className:"h-4 w-4 text-sky-400"}),o.jsx("h3",{className:`font-heading text-xs sm:text-sm font-bold uppercase tracking-wider ${c}`,children:"4. Combined Manifold Drain Line Sizing (All Units Together)"})]}),o.jsx("span",{className:`rounded-full px-2.5 py-0.5 text-[11px] font-bold uppercase ${e.isSizeCompliant?"bg-emerald-500/20 text-emerald-500 border border-emerald-500/30":"bg-red-500/20 text-red-500 border border-red-500/30"}`,children:e.isSizeCompliant?"Compliant":"Undersized"})]}),a<=1?o.jsxs("div",{className:`flex items-start gap-3 rounded-xl p-3.5 text-xs ${s} ${l}`,children:[o.jsx(H1,{className:"h-4 w-4 text-amber-400 shrink-0 mt-0.5"}),o.jsx("p",{children:"Only 1 unit is configured (see “Number of AC Units” in Card 1). Set 2 or more units to size a shared trunk line that all of their branch drains connect into."})]}):o.jsxs(o.Fragment,{children:[o.jsxs("p",{className:`text-xs mb-4 leading-relaxed ${l}`,children:["With ",o.jsxs("strong",{className:c,children:[a," units"]})," of"," ",o.jsxs("strong",{className:c,children:[t.tonnage," Tons"]})," each routed into one shared trunk line, the trunk must be sized for the combined load — not each unit's individual branch size."]}),o.jsxs("div",{className:"grid grid-cols-2 sm:grid-cols-4 gap-2.5 mb-4",children:[o.jsxs("div",{className:`rounded-xl p-3 ${s}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${l}`,children:"Combined Capacity"}),o.jsxs("div",{className:"font-mono-num text-lg font-bold text-sky-500",children:[e.combinedTonnage," Tons"]})]}),o.jsxs("div",{className:`rounded-xl p-3 ${s}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${l}`,children:"Combined Flow"}),o.jsx("div",{className:"font-mono-num text-lg font-bold text-emerald-500",children:n(e.combinedCondensateGph)})]}),o.jsxs("div",{className:`rounded-xl p-3 ${s}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${l}`,children:"Per-Unit Branch Size"}),o.jsx("div",{className:`font-mono-num text-lg font-bold ${c}`,children:e.perUnitBranchSizeLabel})]}),o.jsxs("div",{className:`rounded-xl p-3 ${r?"border border-sky-400 bg-sky-50":"border border-sky-500/40 bg-sky-500/10"}`,children:[o.jsx("span",{className:`text-[11px] font-semibold uppercase block mb-1 ${r?"text-sky-700":"text-sky-300"}`,children:"Required Trunk Size"}),o.jsx("div",{className:`font-mono-num text-lg font-bold ${c}`,children:e.recommendedPipeSizeLabel})]})]}),o.jsxs("div",{className:`flex items-start gap-3 rounded-xl border p-3.5 text-xs ${e.isSizeCompliant?"border-emerald-500/30 bg-emerald-950/20 text-emerald-200":"border-red-500/40 bg-red-950/30 text-red-200"}`,children:[e.isSizeCompliant?o.jsx(Km,{className:"h-4 w-4 text-emerald-400 shrink-0 mt-0.5"}):o.jsx(H1,{className:"h-4 w-4 text-red-400 shrink-0 mt-0.5"}),o.jsxs("p",{className:"leading-relaxed",children:["IMC Table 307.2.2 requires at least"," ",o.jsx("strong",{children:e.imcMinPipeSizeLabel})," for a combined"," ",e.combinedTonnage,"-Ton load. The trunk line is running at"," ",o.jsxs("strong",{children:[e.flowUtilizationPct.toFixed(1),"%"]})," of its gravity flow capacity at"," ",o.jsx("strong",{children:e.recommendedPipeSizeLabel}),". Each individual unit's branch line into the trunk can remain sized at"," ",o.jsx("strong",{children:e.perUnitBranchSizeLabel}),"; only the shared trunk downstream of the last junction needs the larger diameter."]})]})]})]})},iMe=({sunlightMode:t=!1})=>o.jsxs("section",{className:`mt-8 rounded-2xl border p-5 sm:p-6 shadow-2xl ${t?"border-slate-200 bg-white":"border-slate-700/90 bg-slate-900/95"}`,children:[o.jsxs("div",{className:`flex items-center gap-3 border-b pb-4 mb-5 ${t?"border-slate-200":"border-slate-800"}`,children:[o.jsx("div",{className:"flex h-10 w-10 shrink-0 items-center justify-center rounded-xl bg-sky-500/15 text-sky-400 border border-sky-500/30",children:o.jsx(o0e,{className:"h-5 w-5"})}),o.jsxs("div",{children:[o.jsx("h2",{className:`font-heading text-sm sm:text-base font-bold uppercase tracking-wider ${t?"text-slate-900":"text-white"}`,children:"Engineering Formulas, Source Derivations & Standards Reference Note"}),o.jsx("p",{className:`text-xs ${t?"text-slate-500":"text-slate-400"}`,children:"The formulas this tool calculates with, where each figure comes from, and which international HVAC standards it follows:"})]})]}),o.jsxs("div",{className:"grid grid-cols-1 md:grid-cols-2 gap-4 text-xs leading-relaxed",children:[o.jsxs("div",{className:`rounded-xl border p-4 space-y-2 ${t?"border-slate-200 bg-slate-50":"border-slate-800 bg-slate-950/70"}`,children:[o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("span",{className:"font-heading font-bold text-sky-400 uppercase tracking-wide flex items-center gap-1.5",children:[o.jsx(IM,{className:"h-4 w-4"}),"1. Condensate (Water) Generation Formula"]}),o.jsx("span",{className:"rounded bg-sky-500/15 px-2 py-0.5 font-mono-num text-[10px] font-bold text-sky-300 border border-sky-500/30",children:"ASHRAE Fundamentals"})]}),o.jsxs("p",{className:t?"text-slate-600":"text-slate-300",children:["The water (condensate) that drips from an AC's cooling coil forms when the ",o.jsx("strong",{children:"Latent Heat (humidity/moisture)"})," in the air condenses. This formula comes from the ",o.jsx("strong",{children:"ASHRAE Handbook — Fundamentals (Psychrometrics Chapter 1)"}),":"]}),o.jsxs("div",{className:`rounded-lg p-2.5 font-mono-num text-[11px] border ${t?"bg-slate-100 text-sky-700 border-slate-300":"bg-slate-900 text-sky-300 border-slate-800"}`,children:["• Total Cooling (BTU/hr) = Tonnage × 12,000 BTU/hr",o.jsx("br",{}),"• Latent Heat Load (BTU/hr) = Total BTU/hr × (1 − SHR)",o.jsx("br",{}),"• Water Mass (lbs/hr) = Latent BTU/hr ÷ 1,060 BTU/lb",o.jsx("br",{}),"• Flow Rate (GPH) = lbs/hr ÷ 8.34 lbs/gal",o.jsx("br",{}),"• Flow Rate (Liters/hr) = GPH × 3.78541 L/gal"]}),o.jsxs("p",{className:`text-[11px] ${t?"text-slate-500":"text-slate-400"}`,children:["*Here, ",o.jsx("strong",{children:"1,060 BTU/lb"})," is the latent heat of condensation of water and ",o.jsx("strong",{children:"8.34 lbs/gal"})," is the standard density of water."]})]}),o.jsxs("div",{className:`rounded-xl border p-4 space-y-2 ${t?"border-slate-200 bg-slate-50":"border-slate-800 bg-slate-950/70"}`,children:[o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("span",{className:"font-heading font-bold text-emerald-400 uppercase tracking-wide flex items-center gap-1.5",children:[o.jsx(rAe,{className:"h-4 w-4"}),"2. Condensate Pipe Size & Slope (Pitch) Standard"]}),o.jsx("span",{className:"rounded bg-emerald-500/15 px-2 py-0.5 font-mono-num text-[10px] font-bold text-emerald-300 border border-emerald-500/30",children:"IMC §307.2.1 & Table 307.2.2"})]}),o.jsxs("p",{className:t?"text-slate-600":"text-slate-300",children:["The minimum diameter and slope (pitch) of the condensate drain pipe are set according to the ",o.jsx("strong",{children:"International Mechanical Code (IMC Section 307.2)"}),":"]}),o.jsxs("div",{className:`rounded-lg p-2.5 font-mono-num text-[11px] border ${t?"bg-slate-100 text-emerald-700 border-slate-300":"bg-slate-900 text-emerald-300 border-slate-800"}`,children:["• Min Pitch (IMC §307.2.1) : 1/8 inch per foot (1% Grade)",o.jsx("br",{}),'• Up to 20 Tons Equipment  : Min 3/4" Inside Pipe Dia.',o.jsx("br",{}),'• 20 to 40 Tons Equipment  : Min 1" Inside Pipe Dia.',o.jsx("br",{}),'• 40 to 90 Tons Equipment  : Min 1-1/4" Inside Pipe Dia.',o.jsx("br",{}),'• 90 to 125 Tons Equipment : Min 1-1/2" Inside Pipe Dia.']}),o.jsxs("p",{className:`text-[11px] ${t?"text-slate-500":"text-slate-400"}`,children:["*The ",o.jsx("strong",{children:"Manning's Hydraulic Equation"})," (Q = [1.486 / n] × A × R^(2/3) × S^(1/2)) is applied at half-full pipe depth to check open-channel gravity flow capacity."]})]}),o.jsxs("div",{className:`rounded-xl border p-4 space-y-2 ${t?"border-slate-200 bg-slate-50":"border-slate-800 bg-slate-950/70"}`,children:[o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("span",{className:"font-heading font-bold text-orange-400 uppercase tracking-wide flex items-center gap-1.5",children:[o.jsx(xy,{className:"h-4 w-4"}),"3. P-Trap Depth & Air Handler Static Pressure"]}),o.jsx("span",{className:"rounded bg-orange-500/15 px-2 py-0.5 font-mono-num text-[10px] font-bold text-orange-300 border border-orange-500/30",children:"SMACNA / ASHRAE HVAC Systems"})]}),o.jsxs("p",{className:t?"text-slate-600":"text-slate-300",children:["In a Draw-Through AHU, the blower sits after the coil, which creates a ",o.jsx("strong",{children:"Negative Static Pressure (Suction)"})," in the drain pan. If the P-Trap depth is less than the static pressure, outside air gets pulled backward through the drain pipe and the water overflows:"]}),o.jsxs("div",{className:`rounded-lg p-2.5 font-mono-num text-[11px] border ${t?"bg-slate-100 text-orange-700 border-slate-300":"bg-slate-900 text-orange-300 border-slate-800"}`,children:['• Water Seal Depth (H) = Static Pressure (in. WC) + 1.0" Safety',o.jsx("br",{}),"• Outlet Leg Drop (B)  = Max(0.5 × H, 1.5 inches)",o.jsx("br",{}),"• Total Trap Depth (A) = H + B (Pan centerline to trap bottom)"]}),o.jsxs("p",{className:`text-[11px] ${t?"text-slate-500":"text-slate-400"}`,children:["*Reference: ",o.jsx("strong",{children:"SMACNA HVAC Systems Duct Design"})," & OEM Commercial Air Handler Installation Manuals."]})]}),o.jsxs("div",{className:`rounded-xl border p-4 space-y-2 ${t?"border-slate-200 bg-slate-50":"border-slate-800 bg-slate-950/70"}`,children:[o.jsxs("div",{className:"flex items-center justify-between",children:[o.jsxs("span",{className:"font-heading font-bold text-amber-400 uppercase tracking-wide flex items-center gap-1.5",children:[o.jsx(Km,{className:"h-4 w-4"}),"4. Safety Float Switch & Water Storage Quality"]}),o.jsx("span",{className:"rounded bg-amber-500/15 px-2 py-0.5 font-mono-num text-[10px] font-bold text-amber-300 border border-amber-500/30",children:"IMC §307.2.3 & UL 508"})]}),o.jsxs("p",{className:t?"text-slate-600":"text-slate-300",children:["Where ceiling/building damage risk exists, ",o.jsx("strong",{children:"IMC §307.2.3"})," requires either a secondary drain pan or a ",o.jsx("strong",{children:"UL 508 listed Water Level Float Cut-off Switch"})," to be installed."]}),o.jsxs("div",{className:`rounded-lg p-2.5 font-mono-num text-[11px] border ${t?"bg-slate-100 text-amber-700 border-slate-300":"bg-slate-900 text-amber-300 border-slate-800"}`,children:["• AC Water TDS Level : 5 – 15 ppm (Mineral-Free Distilled Grade)",o.jsx("br",{}),"• pH Value Range     : 5.5 – 6.5 (Slightly Acidic due to dissolved CO₂)",o.jsx("br",{}),"• Best Applications  : Inverter Batteries, Steam Iron, Gardening"]}),o.jsx("p",{className:`text-[11px] ${t?"text-slate-500":"text-slate-400"}`,children:"*Note: Due to the aluminum/copper fins in the AC coil and airborne dust particles, this water should not be used for drinking without proper mineralization and UV/RO filtration."})]})]})]}),rMe=({isOpen:t,onClose:e})=>t?o.jsx("div",{className:"fixed inset-0 z-50 flex items-center justify-center bg-slate-950/80 p-4 backdrop-blur-sm",children:o.jsxs("div",{className:"relative flex max-h-[88vh] w-full max-w-2xl flex-col rounded-2xl border border-slate-700 bg-slate-900 shadow-2xl",children:[o.jsxs("div",{className:"flex items-center justify-between border-b border-slate-800 px-5 py-4",children:[o.jsxs("div",{className:"flex items-center gap-2.5",children:[o.jsx("div",{className:"flex h-9 w-9 items-center justify-center rounded-lg bg-sky-500/15 text-sky-400 border border-sky-500/30",children:o.jsx(xy,{className:"h-5 w-5"})}),o.jsxs("div",{children:[o.jsx("h2",{className:"font-heading text-base font-bold uppercase tracking-wide text-slate-100",children:"IMC §307.2 & ASHRAE Field Reference"}),o.jsx("p",{className:"text-xs text-slate-400",children:"Condensate Disposal, Pipe Sizing & P-Trap Engineering Standards"})]})]}),o.jsx("button",{type:"button",onClick:e,className:"rounded-lg p-1.5 text-slate-400 hover:bg-slate-800 hover:text-slate-200 transition-colors",children:o.jsx(V0,{className:"h-5 w-5"})})]}),o.jsxs("div",{className:"overflow-y-auto p-5 space-y-5 text-xs sm:text-sm text-slate-300",children:[o.jsxs("div",{className:"rounded-xl border border-slate-800 bg-slate-950/60 p-4",children:[o.jsx("h3",{className:"font-heading text-xs font-bold uppercase tracking-wider text-sky-400 mb-2",children:"IMC Table 307.2.2 — Minimum Condensate Pipe Diameter"}),o.jsx("p",{className:"text-xs text-slate-400 mb-3",children:"Gravity condensate drain lines from evaporator coils must be sized according to total equipment refrigeration capacity:"}),o.jsx("div",{className:"overflow-x-auto",children:o.jsxs("table",{className:"w-full text-left border-collapse",children:[o.jsx("thead",{children:o.jsxs("tr",{className:"border-b border-slate-800 text-[11px] uppercase text-slate-400",children:[o.jsx("th",{className:"py-2 px-3",children:"Equipment Capacity (Tons)"}),o.jsx("th",{className:"py-2 px-3",children:"Cooling BTU/hr"}),o.jsx("th",{className:"py-2 px-3",children:"Min Inside Pipe Dia."})]})}),o.jsxs("tbody",{className:"divide-y divide-slate-800/60 font-mono-num text-xs",children:[o.jsxs("tr",{children:[o.jsx("td",{className:"py-2 px-3",children:"Up to 20 Tons"}),o.jsx("td",{className:"py-2 px-3",children:"≤ 240,000 BTU/h"}),o.jsx("td",{className:"py-2 px-3 font-bold text-sky-400",children:"3/4 inch (19 mm)"})]}),o.jsxs("tr",{children:[o.jsx("td",{className:"py-2 px-3",children:"Over 20 to 40 Tons"}),o.jsx("td",{className:"py-2 px-3",children:"240k – 480k BTU/h"}),o.jsx("td",{className:"py-2 px-3 font-bold text-sky-400",children:"1 inch (25 mm)"})]}),o.jsxs("tr",{children:[o.jsx("td",{className:"py-2 px-3",children:"Over 40 to 90 Tons"}),o.jsx("td",{className:"py-2 px-3",children:"480k – 1,080k BTU/h"}),o.jsx("td",{className:"py-2 px-3 font-bold text-sky-400",children:"1-1/4 inch (32 mm)"})]}),o.jsxs("tr",{children:[o.jsx("td",{className:"py-2 px-3",children:"Over 90 to 125 Tons"}),o.jsx("td",{className:"py-2 px-3",children:"1.08M – 1.50M BTU/h"}),o.jsx("td",{className:"py-2 px-3 font-bold text-sky-400",children:"1-1/2 inch (38 mm)"})]}),o.jsxs("tr",{children:[o.jsx("td",{className:"py-2 px-3",children:"Over 125 to 250 Tons"}),o.jsx("td",{className:"py-2 px-3",children:"1.50M – 3.00M BTU/h"}),o.jsx("td",{className:"py-2 px-3 font-bold text-sky-400",children:"2 inch (51 mm)"})]})]})]})})]}),o.jsxs("div",{className:"rounded-xl border border-slate-800 bg-slate-950/60 p-4",children:[o.jsxs("div",{className:"flex items-center gap-2 text-emerald-400 font-heading text-xs font-bold uppercase tracking-wider mb-1.5",children:[o.jsx(EN,{className:"h-4 w-4"}),"IMC §307.2.1 — Minimum Horizontal Pitch"]}),o.jsxs("p",{className:"text-xs text-slate-300 leading-relaxed",children:["Condensate disposal piping shall maintain a minimum horizontal slope of not less than"," ",o.jsx("strong",{className:"text-white",children:"1/8 unit vertical in 12 units horizontal (1% slope)"})," towards the point of disposal. Where structural clearance allows, a ",o.jsx("strong",{className:"text-white",children:'1/4" per foot (2% slope)'})," is strongly recommended to prevent algae/biofilm accumulation."]})]}),o.jsxs("div",{className:"rounded-xl border border-slate-800 bg-slate-950/60 p-4 space-y-2",children:[o.jsxs("div",{className:"flex items-center gap-2 text-orange-400 font-heading text-xs font-bold uppercase tracking-wider",children:[o.jsx(EM,{className:"h-4 w-4"}),"Why Draw-Through Traps Overflow Without Proper Depth"]}),o.jsxs("p",{className:"text-xs text-slate-300 leading-relaxed",children:["In a ",o.jsx("strong",{className:"text-white",children:"Draw-Through AHU"}),' (blower downstream of evaporator coil), the drain pan is under negative static pressure (-in. WC). If the P-trap water seal depth (H) is less than the static pressure plus safety allowance (Static Pressure + 1.0"), outside air is sucked backward through the drain pipe into the coil cabinet, holding water back in the pan until the blower shuts off—dumping gallons of water onto the ceiling.']}),o.jsxs("div",{className:"rounded-lg bg-slate-900 p-2.5 font-mono-num text-xs text-sky-300 border border-slate-800",children:['• Water Seal (H) = Cabinet Static Pressure (in. WC) + 1.0" Safety Factor',o.jsx("br",{}),'• Outlet Drop (B) = Max(0.5 × H, 1.5") below inlet centerline',o.jsx("br",{}),"• Total Trap Depth (A) = H + B"]})]}),o.jsxs("div",{className:"rounded-xl border border-amber-500/30 bg-amber-500/10 p-4",children:[o.jsxs("div",{className:"flex items-center gap-2 text-amber-300 font-heading text-xs font-bold uppercase tracking-wider mb-1",children:[o.jsx(H1,{className:"h-4 w-4"}),"Critical Field Venting Rule"]}),o.jsx("p",{className:"text-xs text-amber-200/90",children:"Never place an open atmospheric vent tee between the evaporator drain pan and the P-trap on a negative-pressure unit. The cleanout tee on the trap inlet MUST have an airtight cap; only the tee downstream (after) the P-trap should be open to the atmosphere."})]})]}),o.jsx("div",{className:"flex justify-end border-t border-slate-800 px-5 py-3",children:o.jsx("button",{type:"button",onClick:e,className:"rounded-lg bg-sky-500 px-4 py-2 text-xs font-bold text-slate-950 hover:bg-sky-400 transition-colors",children:"Close Reference Guide"})})]})}):null;function eh(t="light"){try{if(typeof window<"u"&&"navigator"in window&&navigator.vibrate){const e=t==="heavy"?40:t==="medium"?22:10;navigator.vibrate(e)}}catch{}}function nMe(t,e){const i=t.unitSystem==="metric",r=i?`${e.condensateLitersHr.toFixed(2)} L/hr (${e.condensateGph.toFixed(2)} GPH)`:`${e.condensateGph.toFixed(2)} GPH (${e.condensateLitersHr.toFixed(2)} L/hr)`,n=i?`${(e.pipeSizing.totalVerticalDropIn*25.4).toFixed(1)} mm (${e.pipeSizing.totalVerticalDropIn.toFixed(2)} in.)`:`${e.pipeSizing.totalVerticalDropIn.toFixed(2)} in. (${(e.pipeSizing.totalVerticalDropIn*25.4).toFixed(0)} mm)`,a=t.slopeInPerFt===.25?'1/4" per ft (2.08% Grade)':t.slopeInPerFt===.125?'1/8" per ft (1.04% Min IMC Grade)':`${t.slopeInPerFt}" per ft`;return["================================================","HVAC CONDENSATE DRAIN & P-TRAP FIELD SPEC SHEET","================================================",`Project / Job : ${t.jobName||"Field Service Inspection"}`,`Equipment Tag : ${t.unitTag||"AHU-01"}`,`Date / Time   : ${new Date().toLocaleString()}`,"Code Standard : IMC §307.2 / ASHRAE Standard","------------------------------------------------","1. EQUIPMENT & PSYCHROMETRIC LOAD",`   Cooling Capacity   : ${t.tonnage} Tons (${(t.tonnage*12e3).toLocaleString()} BTU/hr)`,`   Sensible Heat Ratio: ${(t.shr*100).toFixed(0)}% SHR (${t.climateProfile.toUpperCase()})`,`   Latent Heat Load   : ${Math.round(e.latentLoadBtuHr).toLocaleString()} BTU/hr`,`   Condensate Rate    : ${r}`,`   Mass Flow Rate     : ${e.condensateLbsHr.toFixed(2)} lbs/hr`,"------------------------------------------------","2. DRAIN PIPE SIZING & PITCH (IMC §307.2.1 / §307.2.2)",`   Min IMC Pipe Size  : ${e.pipeSizing.imcMinPipeSizeLabel} ID`,`   Recommended Pipe   : ${e.pipeSizing.recommendedPipeSizeLabel} (${t.pipeMaterial.toUpperCase()})`,`   Horizontal Run     : ${t.runLengthFt} ft (${(t.runLengthFt*.3048).toFixed(1)} m)`,`   Selected Pitch     : ${a}`,`   Total Elevation Drop: ${n}`,`   Pipe Flow Capacity : ${e.pipeSizing.maxGravityCapacityGph.toFixed(0)} GPH (${e.pipeSizing.flowUtilizationPct.toFixed(1)}% utilized)`,"------------------------------------------------",`3. P-TRAP GEOMETRY (${t.ahuType.toUpperCase()} AHU)`,`   Cabinet Static Pres: ${t.ahuType==="draw-through"?"-":"+"}${t.staticPressureInWc.toFixed(2)} in. WC`,`   Min Water Seal (H) : ${e.pTrap.waterSealDepthH_In.toFixed(2)} in. (${(e.pTrap.waterSealDepthH_In*25.4).toFixed(0)} mm)`,`   Outlet Leg Drop (B): ${e.pTrap.outletLegB_In.toFixed(2)} in.`,`   Total Trap Depth(A): ${e.pTrap.totalTrapDepthA_In.toFixed(2)} in. (${(e.pTrap.totalTrapDepthA_In*25.4).toFixed(0)} mm)`,`   Min Bottom Clearance: ${e.pTrap.minTrapClearanceIn.toFixed(2)} in. below drain pan`,`   Vent Requirement   : ${e.pTrap.ventPlacement}`,"------------------------------------------------","4. AUXILIARY PROTECTION",`   Secondary Drain Pan: ${t.hasSecondaryDrainPan?"YES (IMC §307.2.3 Compliant)":"NO"}`,`   Safety Float Switch: ${t.hasFloatSwitch?"INSTALLED (UL 508 Cutoff)":"NOT INSTALLED"}`,`   Compliance Status  : ${e.complianceStatus.toUpperCase()}`,"================================================"].join(`
`)}async function aMe(t,e){eh("medium");const i=nMe(t,e);if(typeof navigator<"u"&&navigator.share)try{return await navigator.share({title:`HVAC Condensate Spec: ${t.unitTag||"AHU"} (${t.tonnage} Ton)`,text:i}),{method:"share",success:!0}}catch(r){if(r?.name==="AbortError")return{method:"share",success:!1}}return typeof navigator<"u"&&navigator.clipboard?(await navigator.clipboard.writeText(i),{method:"clipboard",success:!0}):{method:"clipboard",success:!1}}function oMe(t,e){const i=e.waterHarvesting,r=t.numberOfUnits>1?`${t.numberOfUnits} x ${t.tonnage} Ton ACs`:`${t.tonnage} Ton AC`;return["💧 AC WATER OUTPUT & STORAGE TANK REPORT 💧","==============================================",`Client / Site   : ${t.jobName||"AC Water Storage Estimate"}`,`AC Capacity     : ${r} (${t.climateProfile.toUpperCase()} Climate)`,`Daily Run Time  : ${t.dailyOperatingHours} Hours/Day (${t.compressorDutyCyclePct}% Avg Load)`,"----------------------------------------------","📊 WATER GENERATION ESTIMATE:",`• Hourly                : ${i.hourlyLitersTotal.toFixed(1)} Liters / hr`,`• Daily                 : ${i.dailyLiters.toFixed(1)} Liters / day (~${i.bottles20LPerDay.toFixed(1)} x 20L Jars)`,`• Weekly                : ${Math.round(i.weeklyLiters).toLocaleString()} Liters / week`,`• Monthly               : ${Math.round(i.monthlyLiters).toLocaleString()} Liters / month`,`• Full Season (${t.seasonMonths} Mo)   : ${Math.round(i.seasonalLiters).toLocaleString()} Liters Total`,"----------------------------------------------","🛢️ TANK / DRUM SIZING RECOMMENDATION:",`• Selected Container   : ${i.selectedTankLiters.toLocaleString()} Liters`,`• Time To Fill Tank    : ${i.hoursToFillTank.toFixed(1)} Hours (${i.daysToFillTank.toFixed(1)} Days)`,`• Night Overflow Risk  : ${i.willOverflowOvernight?"⚠️ YES! (Tank may overflow overnight - install a larger tank)":"✅ SAFE (No overnight overflow risk)"}`,`• Recommended Tank Size: Minimum ${i.recommendedTankLiters.toLocaleString()} Liters Drum/Tank`,"----------------------------------------------","🌱 BEST USES FOR AC WATER (ZERO HARDNESS WATER):","1. Inverter Battery & Car Radiator (Distilled grade)","2. Steam Iron (No white mineral stains on clothes)","3. Indoor & Garden Plants (Great for watering)","4. Floor Mopping, Car Wash & Toilet Flushing","*(Note: Not recommended for direct drinking without RO/UV filtration)*","=============================================="].join(`
`)}async function sMe(t,e){eh("medium");const i=oMe(t,e);if(typeof navigator<"u"&&navigator.share)try{return await navigator.share({title:`AC Water Storage Report (${t.tonnage} Ton)`,text:i}),{method:"share",success:!0}}catch(r){if(r?.name==="AbortError")return{method:"share",success:!1}}return typeof navigator<"u"&&navigator.clipboard?(await navigator.clipboard.writeText(i),{method:"clipboard",success:!0}):{method:"clipboard",success:!1}}const Oz=(t,e)=>e==="metric"?`${(t*249.089).toFixed(0)} Pa`:`${t}" WC`,w5=[{id:"preset-res-3ton",jobName:"Residential Split System",unitTag:"AHU-RES-3T",unitSystem:"imperial",tonnage:3.5,climateProfile:"standard",shr:.75,shrInputMode:"preset",returnAirDbF:75,returnAirRhPct:50,supplyAirDbF:55,supplyAirRhPct:90,designAirflowCfm:400,manualShrValue:.75,ahuType:"draw-through",staticPressureInWc:.5,safetyAllowanceIn:1,runLengthFt:25,slopeInPerFt:.25,pipeMaterial:"pvc",hasSecondaryDrainPan:!0,hasFloatSwitch:!0,requiresCondensatePump:!1,pumpLiftHeightFt:10,numberOfUnits:1,dailyOperatingHours:10,compressorDutyCyclePct:75,selectedTankCapacityLiters:50,tankSizeIsManual:!1,seasonMonths:6},{id:"preset-rtu-10ton",jobName:"Retail Strip Mall RTU",unitTag:"RTU-04 (10 Ton)",unitSystem:"imperial",tonnage:10,climateProfile:"humid",shr:.68,shrInputMode:"preset",returnAirDbF:75,returnAirRhPct:50,supplyAirDbF:55,supplyAirRhPct:90,designAirflowCfm:400,manualShrValue:.75,ahuType:"draw-through",staticPressureInWc:1.25,safetyAllowanceIn:1,runLengthFt:45,slopeInPerFt:.125,pipeMaterial:"pvc",hasSecondaryDrainPan:!0,hasFloatSwitch:!0,requiresCondensatePump:!1,pumpLiftHeightFt:12,numberOfUnits:1,dailyOperatingHours:12,compressorDutyCyclePct:80,selectedTankCapacityLiters:200,tankSizeIsManual:!1,seasonMonths:6},{id:"preset-ahu-25ton",jobName:"Medical Office Central AHU",unitTag:"AHU-NORTH-25T",unitSystem:"imperial",tonnage:25,climateProfile:"high-latent",shr:.62,shrInputMode:"preset",returnAirDbF:75,returnAirRhPct:50,supplyAirDbF:55,supplyAirRhPct:90,designAirflowCfm:400,manualShrValue:.75,ahuType:"draw-through",staticPressureInWc:2.2,safetyAllowanceIn:1,runLengthFt:65,slopeInPerFt:.125,pipeMaterial:"copper",hasSecondaryDrainPan:!0,hasFloatSwitch:!0,requiresCondensatePump:!1,pumpLiftHeightFt:15,numberOfUnits:1,dailyOperatingHours:14,compressorDutyCyclePct:85,selectedTankCapacityLiters:500,tankSizeIsManual:!1,seasonMonths:8},{id:"preset-blow-50ton",jobName:"Industrial Positive Pressure Unit",unitTag:"MAU-01 (50 Ton)",unitSystem:"imperial",tonnage:50,climateProfile:"humid",shr:.65,shrInputMode:"preset",returnAirDbF:75,returnAirRhPct:50,supplyAirDbF:55,supplyAirRhPct:90,designAirflowCfm:400,manualShrValue:.75,ahuType:"blow-through",staticPressureInWc:1.8,safetyAllowanceIn:.5,runLengthFt:85,slopeInPerFt:.25,pipeMaterial:"pvc",hasSecondaryDrainPan:!0,hasFloatSwitch:!0,requiresCondensatePump:!1,pumpLiftHeightFt:15,numberOfUnits:1,dailyOperatingHours:16,compressorDutyCyclePct:85,selectedTankCapacityLiters:1e3,tankSizeIsManual:!1,seasonMonths:8}],lMe=({isOpen:t,onClose:e,currentInput:i,savedJobs:r,onSaveJob:n,onLoadJob:a,onDeleteJob:s})=>{const[l,c]=ue.useState(i.jobName||""),[d,u]=ue.useState(i.unitTag||""),[m,y]=ue.useState(!1);if(!t)return null;const h=x=>{x.preventDefault(),eh("medium");const w={...i,id:`job-${Date.now()}`,jobName:l.trim()||"Field Inspection",unitTag:d.trim()||`${i.tonnage}T-AHU`};n(w),y(!0),setTimeout(()=>y(!1),1800)};return o.jsx("div",{className:"fixed inset-0 z-50 flex items-center justify-center bg-slate-950/80 p-4 backdrop-blur-sm",children:o.jsxs("div",{className:"relative flex max-h-[88vh] w-full max-w-2xl flex-col rounded-2xl border border-slate-700 bg-slate-900 shadow-2xl",children:[o.jsxs("div",{className:"flex items-center justify-between border-b border-slate-800 px-5 py-4",children:[o.jsxs("div",{className:"flex items-center gap-2.5",children:[o.jsx("div",{className:"flex h-9 w-9 items-center justify-center rounded-lg bg-orange-500/15 text-orange-400 border border-orange-500/30",children:o.jsx(e$,{className:"h-5 w-5"})}),o.jsxs("div",{children:[o.jsx("h2",{className:"font-heading text-base font-bold uppercase tracking-wide text-slate-100",children:"Field Jobs & Equipment Presets"}),o.jsx("p",{className:"text-xs text-slate-400",children:"Save current unit telemetry or load standard HVAC equipment templates"})]})]}),o.jsx("button",{type:"button",onClick:e,className:"rounded-lg p-1.5 text-slate-400 hover:bg-slate-800 hover:text-slate-200 transition-colors",children:o.jsx(V0,{className:"h-5 w-5"})})]}),o.jsxs("div",{className:"overflow-y-auto p-5 space-y-6",children:[o.jsxs("form",{onSubmit:h,className:"rounded-xl border border-slate-800 bg-slate-950/60 p-4 space-y-3",children:[o.jsx("h3",{className:"font-heading text-xs font-bold uppercase tracking-wider text-sky-400",children:"Save Current Equipment Calculation"}),o.jsxs("div",{className:"grid grid-cols-1 sm:grid-cols-2 gap-3",children:[o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Job / Site Name"}),o.jsx("input",{type:"text",value:l,onChange:x=>c(x.target.value),placeholder:"e.g. City Hospital North Wing",className:"w-full rounded-lg border border-slate-700 bg-slate-900 px-3 py-2 text-xs text-slate-100 focus:border-sky-500 focus:outline-none"})]}),o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Equipment Tag"}),o.jsx("input",{type:"text",value:d,onChange:x=>u(x.target.value),placeholder:"e.g. RTU-03 / AHU-2",className:"w-full rounded-lg border border-slate-700 bg-slate-900 px-3 py-2 text-xs text-slate-100 focus:border-sky-500 focus:outline-none"})]})]}),o.jsxs("div",{className:"flex items-center justify-between pt-1",children:[o.jsxs("span",{className:"text-xs text-slate-400",children:["Current: ",o.jsxs("strong",{className:"text-slate-200",children:[i.tonnage," Ton"]})," (",i.ahuType,", ",Oz(i.staticPressureInWc,i.unitSystem),")"]}),o.jsx("button",{type:"submit",className:"inline-flex items-center gap-1.5 rounded-lg bg-sky-500 px-3.5 py-2 text-xs font-bold text-slate-950 hover:bg-sky-400 transition-colors",children:m?o.jsxs(o.Fragment,{children:[o.jsx(D1,{className:"h-4 w-4"}),"Job Saved!"]}):o.jsxs(o.Fragment,{children:[o.jsx(Of,{className:"h-4 w-4"}),"Save to Logbook"]})})]})]}),o.jsxs("div",{children:[o.jsxs("h3",{className:"font-heading text-xs font-bold uppercase tracking-wider text-slate-300 mb-2.5 flex items-center gap-1.5",children:[o.jsx(u0e,{className:"h-4 w-4 text-emerald-400"}),"Saved Field Units (",r.length,")"]}),r.length===0?o.jsx("div",{className:"rounded-xl border border-dashed border-slate-800 p-6 text-center text-xs text-slate-500",children:"No saved field jobs yet. Use the form above to save unit specs to your device."}):o.jsx("div",{className:"space-y-2",children:r.map(x=>o.jsxs("div",{className:"flex items-center justify-between rounded-xl border border-slate-800 bg-slate-950/50 p-3 hover:border-slate-700 transition-colors",children:[o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("span",{className:"font-heading text-xs font-bold text-white",children:x.unitTag}),o.jsxs("span",{className:"rounded bg-sky-500/15 px-2 py-0.5 text-[10px] font-bold text-sky-400 font-mono-num",children:[x.tonnage," Ton"]}),o.jsx("span",{className:"rounded bg-slate-800 px-2 py-0.5 text-[10px] text-slate-300",children:x.ahuType})]}),o.jsx("p",{className:"text-xs text-slate-400 mt-0.5",children:x.jobName})]}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("button",{type:"button",onClick:()=>{eh("light"),a(x),e()},className:"rounded-lg bg-slate-800 px-3 py-1.5 text-xs font-semibold text-sky-400 hover:bg-slate-700 transition-colors",children:"Load"}),o.jsx("button",{type:"button",onClick:()=>{eh("light"),s(x.id)},className:"rounded-lg p-1.5 text-slate-500 hover:bg-red-500/15 hover:text-red-400 transition-colors",title:"Delete Job",children:o.jsx(BR,{className:"h-4 w-4"})})]})]},x.id))})]}),o.jsxs("div",{children:[o.jsxs("h3",{className:"font-heading text-xs font-bold uppercase tracking-wider text-slate-300 mb-2.5 flex items-center gap-1.5",children:[o.jsx(HM,{className:"h-4 w-4 text-orange-400"}),"Standard Commercial & Residential Templates"]}),o.jsx("div",{className:"grid grid-cols-1 sm:grid-cols-2 gap-2.5",children:w5.map(x=>o.jsxs("button",{type:"button",onClick:()=>{eh("light"),a(x),e()},className:"flex flex-col items-start rounded-xl border border-slate-800 bg-slate-950/60 p-3 text-left hover:border-sky-500/50 hover:bg-slate-800/40 transition-all",children:[o.jsxs("div",{className:"flex w-full items-center justify-between mb-1",children:[o.jsx("span",{className:"font-heading text-xs font-bold text-slate-100",children:x.jobName}),o.jsxs("span",{className:"rounded bg-sky-500/20 px-1.5 py-0.5 text-[10px] font-bold text-sky-300 font-mono-num",children:[x.tonnage,"T"]})]}),o.jsxs("p",{className:"text-[11px] text-slate-400",children:[x.ahuType==="draw-through"?"Draw-Through":"Blow-Through"," •"," ",Oz(x.staticPressureInWc,x.unitSystem)," • ",x.runLengthFt," ft run"]})]},x.id))})]})]})]})})},_z="hvac_condensate_saved_jobs_v1",cMe=[.75,1,1.25,1.5,2],OB=(t,e)=>e?`${(t*83.333).toFixed(1)} mm/m`:`${t}" per ft`,zC=(t,e)=>({"--slider-thumb":t,"--slider-track":e?"#cbd5e1":"#475569","--slider-thumb-ring":e?"#ffffff":"#0f172a"});function dMe({theme:t}){const[e,i]=ue.useState(w5[1]),r=t==="light",[n,a]=ue.useState(!1),[s,l]=ue.useState(!1),[c,d]=ue.useState(null),[u,m]=ue.useState(()=>{try{const k=localStorage.getItem(_z);return k?JSON.parse(k):[w5[0],w5[2]]}catch{return[w5[0],w5[2]]}});ue.useEffect(()=>{try{localStorage.setItem(_z,JSON.stringify(u))}catch{}},[u]);const y=ue.useMemo(()=>XFe(e),[e]);ue.useEffect(()=>{!e.tankSizeIsManual&&e.selectedTankCapacityLiters!==y.waterHarvesting.recommendedTankLiters&&i(k=>({...k,selectedTankCapacityLiters:y.waterHarvesting.recommendedTankLiters}))},[y.waterHarvesting.recommendedTankLiters,e.tankSizeIsManual]);const h=e.unitSystem==="metric",x=k=>{eh("light"),i(I=>({...I,...k}))},w=async()=>{const k=await aMe(e,y);k.method==="clipboard"&&k.success?(d("Engineering Spec Sheet copied to clipboard!"),setTimeout(()=>d(null),3e3)):k.method==="share"&&k.success&&(d("Engineering Spec Sheet shared!"),setTimeout(()=>d(null),3e3))},b=async()=>{const k=await sMe(e,y);k.method==="clipboard"&&k.success?(d("Client Water Storage Report copied! (Paste on WhatsApp)"),setTimeout(()=>d(null),3500)):k.method==="share"&&k.success&&(d("Client Water Storage Report shared!"),setTimeout(()=>d(null),3500))},v=k=>{m(I=>[k,...I])},B=k=>{m(I=>I.filter(L=>L.id!==k))},D=k=>h?`${(k*3.78541).toFixed(1)} L/h`:`${k.toFixed(1)} GPH`,E=k=>h?`${(k*25.4).toFixed(0)} mm`:`${k.toFixed(2)}"`,U=k=>h?`${(k*249.089).toFixed(0)} Pa`:`${k.toFixed(2)}" WC`;return o.jsxs("div",{className:`min-h-screen flex flex-col transition-colors duration-200 overflow-x-hidden ${r?"bg-blueprint-light text-slate-900":"bg-blueprint-dark text-slate-100"}`,children:[o.jsxs("header",{className:`sticky top-0 z-30 border-b backdrop-blur-md safe-top transition-colors ${r?"bg-white/95 border-slate-200 shadow-sm":"bg-slate-900/95 border-slate-800 shadow-md"}`,children:[o.jsxs("div",{className:"hvac-header-inner mx-auto max-w-6xl px-3 sm:px-5 py-2.5",children:[o.jsxs("div",{className:"flex items-center gap-2.5 min-w-0 pr-16",children:[o.jsx("div",{className:"flex h-9 w-9 shrink-0 items-center justify-center rounded-xl bg-gradient-to-br from-sky-500 to-sky-600 text-slate-950 shadow-md shadow-sky-500/20",children:o.jsx(bp,{className:"h-5 w-5 stroke-[2.5]"})}),o.jsxs("div",{className:"min-w-0",children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("h1",{className:"font-heading text-xs sm:text-sm font-bold uppercase tracking-wider truncate",children:"HVAC Condensate & P-Trap Tool"}),o.jsx("span",{className:"hidden md:inline-flex items-center rounded-md bg-sky-500/15 px-2 py-0.5 font-mono-num text-[10px] font-semibold text-sky-400 border border-sky-500/30",children:"IMC §307.2"})]}),o.jsxs("p",{className:"text-[11px] text-slate-400 truncate max-w-[220px] sm:max-w-xs",children:[e.unitTag," • ",e.jobName]})]})]}),o.jsxs("div",{className:"hvac-toolbar mt-2.5 flex flex-wrap items-center gap-1.5 sm:gap-2",children:[o.jsxs("div",{className:`inline-flex rounded-lg p-0.5 border text-xs font-semibold ${r?"bg-slate-100 border-slate-300":"bg-slate-800/90 border-slate-700"}`,children:[o.jsx("button",{type:"button",onClick:()=>x({unitSystem:"imperial"}),className:`rounded-md px-2 py-1 transition-all ${h?"text-slate-400 hover:text-slate-200":"bg-sky-500 text-slate-950 font-bold shadow-sm"}`,children:"US (in/GPH)"}),o.jsx("button",{type:"button",onClick:()=>x({unitSystem:"metric"}),className:`rounded-md px-2 py-1 transition-all ${h?"bg-sky-500 text-slate-950 font-bold shadow-sm":"text-slate-400 hover:text-slate-200"}`,children:"SI (mm/L/h)"})]}),o.jsxs("button",{type:"button",onClick:()=>{eh("light"),l(!0)},className:`inline-flex items-center gap-1.5 rounded-lg border px-2.5 py-1.5 text-xs font-semibold transition-colors ${r?"border-slate-300 bg-white text-slate-700 hover:bg-slate-100":"border-slate-700 bg-slate-800/90 text-slate-200 hover:bg-slate-700"}`,title:"Saved Field Jobs & Presets",children:[o.jsx(e$,{className:"h-4 w-4 text-orange-400"}),o.jsx("span",{className:"hidden sm:inline",children:"Presets"})]}),o.jsxs("button",{type:"button",onClick:()=>{eh("light"),a(!0)},className:`inline-flex items-center gap-1.5 rounded-lg border px-2.5 py-1.5 text-xs font-semibold transition-colors ${r?"border-slate-300 bg-white text-slate-700 hover:bg-slate-100":"border-slate-700 bg-slate-800/90 text-slate-200 hover:bg-slate-700"}`,title:"IMC Section 307.2 Reference Guide",children:[o.jsx(xy,{className:"h-4 w-4 text-sky-400"}),o.jsx("span",{className:"hidden sm:inline",children:"IMC Code"})]}),o.jsxs("button",{type:"button",onClick:w,className:"ml-auto inline-flex items-center gap-1.5 rounded-lg bg-sky-500 px-3 py-1.5 text-xs font-bold text-slate-950 hover:bg-sky-400 active:scale-95 transition-all shadow-sm",children:[o.jsx(F3,{className:"h-3.5 w-3.5"}),o.jsx("span",{className:"hidden sm:inline",children:"Export Spec"})]})]})]}),c&&o.jsx("div",{className:"bg-emerald-500 text-slate-950 px-4 py-1.5 text-center text-xs font-bold animate-fade-in",children:c})]}),o.jsx("section",{className:`border-b py-3 px-3 sm:px-5 ${r?"bg-slate-100/90 border-slate-200":"bg-slate-900/60 border-slate-800/80"}`,children:o.jsxs("div",{className:"mx-auto max-w-6xl grid grid-cols-2 lg:grid-cols-4 gap-2.5 sm:gap-3.5",children:[o.jsxs("div",{className:`rounded-xl p-3 sm:p-3.5 transition-all ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:"flex items-center justify-between text-[11px] font-semibold uppercase tracking-wider text-slate-400 mb-1",children:[o.jsx("span",{children:"Min Drain Pipe (IMC)"}),o.jsx("span",{className:`inline-flex items-center gap-1 rounded px-1.5 py-0.5 text-[10px] font-bold ${y.pipeSizing.isSizeCompliant?"bg-emerald-500/15 text-emerald-400":"bg-red-500/15 text-red-400"}`,children:y.pipeSizing.isSizeCompliant?"COMPLIANT":"UNDERSIZED"})]}),o.jsxs("div",{className:"flex items-baseline justify-between",children:[o.jsxs("span",{className:"font-mono-num text-xl sm:text-2xl font-bold text-sky-400",children:[y.pipeSizing.recommendedPipeSizeLabel," ID"]}),o.jsx("span",{className:"text-xs font-medium text-slate-400 uppercase",children:e.pipeMaterial})]}),o.jsxs("div",{className:"mt-1 text-[11px] text-slate-400",children:["IMC Table 307.2.2 min: ",o.jsx("strong",{className:r?"text-slate-800":"text-slate-200",children:y.pipeSizing.imcMinPipeSizeLabel})]})]}),o.jsxs("div",{className:`rounded-xl p-3 sm:p-3.5 transition-all ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:"flex items-center justify-between text-[11px] font-semibold uppercase tracking-wider text-slate-400 mb-1",children:[o.jsx("span",{children:"Condensate Flow"}),o.jsxs("span",{className:"text-[10px] font-mono-num text-sky-400 font-semibold",children:[y.condensateLbsHr.toFixed(1)," lbs/hr"]})]}),o.jsxs("div",{className:"flex items-baseline justify-between",children:[o.jsx("span",{className:"font-mono-num text-xl sm:text-2xl font-bold text-emerald-400",children:D(y.condensateGph)}),o.jsxs("span",{className:"text-xs text-slate-400 font-mono-num",children:[y.condensateGpm.toFixed(2)," GPM"]})]}),o.jsxs("div",{className:"mt-1 text-[11px] text-slate-400",children:["Latent Load: ",o.jsxs("strong",{className:r?"text-slate-800":"text-slate-200",children:[Math.round(y.latentLoadBtuHr).toLocaleString()," BTU/h"]})]})]}),o.jsxs("div",{className:`rounded-xl p-3 sm:p-3.5 transition-all ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:"flex items-center justify-between text-[11px] font-semibold uppercase tracking-wider text-slate-400 mb-1",children:[o.jsx("span",{children:"Total P-Trap Depth (A)"}),o.jsxs("span",{className:"text-[10px] font-mono-num text-orange-400 font-bold",children:["Seal H: ",E(y.pTrap.waterSealDepthH_In)]})]}),o.jsxs("div",{className:"flex items-baseline justify-between",children:[o.jsx("span",{className:"font-mono-num text-xl sm:text-2xl font-bold text-orange-400",children:E(y.pTrap.totalTrapDepthA_In)}),o.jsx("span",{className:"text-xs text-slate-400",children:e.ahuType==="draw-through"?"Negative":"Positive"})]}),o.jsxs("div",{className:"mt-1 text-[11px] text-slate-400",children:["Min Floor Clearance: ",o.jsx("strong",{className:r?"text-slate-800":"text-slate-200",children:E(y.pTrap.minTrapClearanceIn)})]})]}),o.jsxs("div",{className:`rounded-xl p-3 sm:p-3.5 transition-all ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:"flex items-center justify-between text-[11px] font-semibold uppercase tracking-wider text-slate-400 mb-1",children:[o.jsx("span",{children:"Elevation Pitch Drop"}),o.jsxs("span",{className:`text-[10px] font-bold ${y.pipeSizing.isSlopeCompliant?"text-emerald-400":"text-red-400"}`,children:[OB(e.slopeInPerFt,h)," Grade"]})]}),o.jsxs("div",{className:"flex items-baseline justify-between",children:[o.jsx("span",{className:"font-mono-num text-xl sm:text-2xl font-bold text-sky-300",children:E(y.pipeSizing.totalVerticalDropIn)}),o.jsxs("span",{className:"text-xs text-slate-400 font-mono-num",children:["over ",h?`${(e.runLengthFt*.3048).toFixed(1)} m`:`${e.runLengthFt} ft`]})]}),o.jsxs("div",{className:"mt-1 text-[11px] text-slate-400",children:["Pipe Utilization: ",o.jsxs("strong",{className:r?"text-slate-800":"text-slate-200",children:[y.pipeSizing.flowUtilizationPct.toFixed(1),"%"]})]})]})]})}),o.jsxs("main",{className:"mx-auto w-full max-w-6xl flex-1 px-3 sm:px-5 py-5 safe-bottom space-y-6",children:[o.jsxs("div",{className:"grid grid-cols-1 lg:grid-cols-12 gap-5",children:[o.jsxs("div",{className:"lg:col-span-5 space-y-4",children:[o.jsxs("div",{className:`rounded-xl p-4 ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:`flex items-center justify-between border-b pb-2.5 mb-3.5 ${r?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(Ch,{className:"h-4 w-4 text-sky-400"}),o.jsx("h2",{className:"font-heading text-xs sm:text-sm font-bold uppercase tracking-wider",children:"1. Equipment Capacity & Humidity Load"})]}),o.jsxs("button",{type:"button",onClick:()=>x(w5[1]),className:"text-[11px] text-slate-400 hover:text-sky-400 flex items-center gap-1",title:"Reset to default 10-Ton RTU",children:[o.jsx(P3,{className:"h-3 w-3"})," Reset"]})]}),o.jsxs("div",{className:"mb-4",children:[o.jsxs("div",{className:"flex items-center justify-between mb-1.5",children:[o.jsx("label",{className:`text-xs font-semibold ${r?"text-slate-600":"text-slate-300"}`,children:"Cooling Capacity (Refrigeration Tons)"}),o.jsxs("span",{className:"font-mono-num text-sm font-bold text-sky-400",children:[e.tonnage," Tons (",(e.tonnage*12e3).toLocaleString()," BTU/h)"]})]}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("button",{type:"button",onClick:()=>x({tonnage:Math.max(1,Number((e.tonnage-.5).toFixed(1)))}),className:`flex h-10 w-10 shrink-0 items-center justify-center rounded-lg border active:scale-95 ${r?"border-slate-300 bg-white text-slate-600 hover:bg-slate-100":"border-slate-700 bg-slate-800 text-slate-200 hover:bg-slate-700"}`,children:o.jsx(B6,{className:"h-4 w-4"})}),o.jsx("input",{type:"range",min:"1",max:"150",step:"0.5",value:e.tonnage,onChange:k=>x({tonnage:parseFloat(k.target.value)}),className:"hvac-range w-full",style:zC("#0ea5e9",r)}),o.jsx("button",{type:"button",onClick:()=>x({tonnage:Math.min(200,Number((e.tonnage+.5).toFixed(1)))}),className:`flex h-10 w-10 shrink-0 items-center justify-center rounded-lg border active:scale-95 ${r?"border-slate-300 bg-white text-slate-600 hover:bg-slate-100":"border-slate-700 bg-slate-800 text-slate-200 hover:bg-slate-700"}`,children:o.jsx(Of,{className:"h-4 w-4"})})]}),o.jsx("div",{className:"mt-2 flex flex-wrap gap-1.5",children:[3,5,10,20,30,50,100].map(k=>o.jsxs("button",{type:"button",onClick:()=>x({tonnage:k}),className:`rounded-md px-2 py-1 font-mono-num text-[11px] font-semibold transition-colors ${e.tonnage===k?"bg-sky-500 text-slate-950 font-bold":r?"bg-slate-100 text-slate-500 hover:bg-slate-200 hover:text-slate-700":"bg-slate-800 text-slate-400 hover:bg-slate-700 hover:text-slate-200"}`,children:[k,"T"]},k))})]}),o.jsx($Fe,{input:e,updateInput:x,sunlightMode:r,sliderVars:zC}),o.jsxs("div",{className:`pt-3 border-t space-y-3 ${r?"border-slate-200":"border-slate-800/80"}`,children:[o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center justify-between text-xs mb-1",children:[o.jsx("span",{className:"font-semibold text-sky-300",children:"Daily AC Running Hours"}),o.jsxs("span",{className:"font-mono-num font-bold text-sky-400",children:[e.dailyOperatingHours," Hours / Day"]})]}),o.jsx("input",{type:"range",min:"2",max:"24",step:"1",value:e.dailyOperatingHours,onChange:k=>x({dailyOperatingHours:parseInt(k.target.value,10)}),className:"hvac-range w-full",style:zC("#0ea5e9",r)}),o.jsx("div",{className:"mt-1.5 flex flex-wrap gap-1.5",children:[6,8,10,12,16,24].map(k=>o.jsxs("button",{type:"button",onClick:()=>x({dailyOperatingHours:k}),className:`rounded px-2 py-0.5 font-mono-num text-[11px] font-semibold transition-colors ${e.dailyOperatingHours===k?"bg-sky-500 text-slate-950 font-bold":r?"bg-slate-100 text-slate-500 hover:bg-slate-200":"bg-slate-800 text-slate-400 hover:bg-slate-700"}`,children:[k,"h/day"]},k))})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-3",children:[o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Number of AC Units"}),o.jsxs("div",{className:"flex items-center gap-1.5",children:[o.jsx("button",{type:"button",onClick:()=>x({numberOfUnits:Math.max(1,e.numberOfUnits-1)}),className:`flex h-8 w-8 items-center justify-center rounded ${r?"bg-slate-100 text-slate-600 hover:bg-slate-200":"bg-slate-800 text-slate-300 hover:bg-slate-700"}`,children:o.jsx(B6,{className:"h-3.5 w-3.5"})}),o.jsxs("span",{className:`flex-1 text-center font-mono-num text-xs font-bold ${r?"text-slate-900":"text-white"}`,children:[e.numberOfUnits," AC",e.numberOfUnits>1?"s":""]}),o.jsx("button",{type:"button",onClick:()=>x({numberOfUnits:Math.min(20,e.numberOfUnits+1)}),className:`flex h-8 w-8 items-center justify-center rounded ${r?"bg-slate-100 text-slate-600 hover:bg-slate-200":"bg-slate-800 text-slate-300 hover:bg-slate-700"}`,children:o.jsx(Of,{className:"h-3.5 w-3.5"})})]})]}),o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Compressor Load %"}),o.jsxs("select",{value:e.compressorDutyCyclePct,onChange:k=>x({compressorDutyCyclePct:parseInt(k.target.value,10)}),className:`w-full rounded-lg border px-2 py-1.5 text-xs focus:border-sky-500 focus:outline-none ${r?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-900 text-slate-100"}`,children:[o.jsx("option",{value:65,children:"65% (Mild Weather)"}),o.jsx("option",{value:75,children:"75% (Standard Load)"}),o.jsx("option",{value:85,children:"85% (Peak Summer)"}),o.jsx("option",{value:100,children:"100% (Continuous)"})]})]})]})]})]}),o.jsxs("div",{className:`rounded-xl p-4 ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:`flex items-center gap-2 border-b pb-2.5 mb-3.5 ${r?"border-slate-200":"border-slate-800"}`,children:[o.jsx(EM,{className:"h-4 w-4 text-orange-400"}),o.jsx("h2",{className:"font-heading text-xs sm:text-sm font-bold uppercase tracking-wider",children:"2. AHU Pressure & P-Trap Parameters"})]}),o.jsxs("div",{className:"mb-4",children:[o.jsx("label",{className:`block text-xs font-semibold mb-1.5 ${r?"text-slate-600":"text-slate-300"}`,children:"Coil Compartment Airflow Configuration"}),o.jsxs("div",{className:"grid grid-cols-2 gap-2",children:[o.jsxs("button",{type:"button",onClick:()=>x({ahuType:"draw-through",safetyAllowanceIn:1}),className:`flex flex-col items-start rounded-xl border p-3 text-left transition-all ${e.ahuType==="draw-through"?r?"border-sky-500 bg-sky-50 text-slate-900 shadow-sm":"border-sky-500 bg-sky-500/15 text-white shadow-sm":r?"border-slate-300 bg-slate-100 text-slate-500 hover:border-slate-400":"border-slate-800 bg-slate-900/50 text-slate-400 hover:border-slate-700"}`,children:[o.jsxs("div",{className:"flex items-center justify-between w-full mb-0.5",children:[o.jsx("span",{className:"font-heading text-xs font-bold",children:"Draw-Through AHU"}),o.jsx("span",{className:"rounded bg-sky-500/20 px-1.5 py-0.5 text-[10px] font-bold text-sky-400",children:"NEGATIVE (-)"})]}),o.jsx("p",{className:"text-[11px] text-slate-400",children:"Blower after coil. Suction pulls air backward through drain."})]}),o.jsxs("button",{type:"button",onClick:()=>x({ahuType:"blow-through",safetyAllowanceIn:.5}),className:`flex flex-col items-start rounded-xl border p-3 text-left transition-all ${e.ahuType==="blow-through"?r?"border-orange-500 bg-orange-50 text-slate-900 shadow-sm":"border-orange-500 bg-orange-500/15 text-white shadow-sm":r?"border-slate-300 bg-slate-100 text-slate-500 hover:border-slate-400":"border-slate-800 bg-slate-900/50 text-slate-400 hover:border-slate-700"}`,children:[o.jsxs("div",{className:"flex items-center justify-between w-full mb-0.5",children:[o.jsx("span",{className:"font-heading text-xs font-bold",children:"Blow-Through AHU"}),o.jsx("span",{className:"rounded bg-orange-500/20 px-1.5 py-0.5 text-[10px] font-bold text-orange-400",children:"POSITIVE (+)"})]}),o.jsx("p",{className:"text-[11px] text-slate-400",children:"Blower before coil. Positive air pushes water out."})]})]})]}),o.jsxs("div",{className:"mb-4",children:[o.jsxs("div",{className:"flex items-center justify-between mb-1.5",children:[o.jsx("label",{className:`text-xs font-semibold ${r?"text-slate-600":"text-slate-300"}`,children:"Cabinet Internal Static Pressure"}),o.jsxs("span",{className:"font-mono-num text-sm font-bold text-orange-400",children:[e.ahuType==="draw-through"?"-":"+",U(e.staticPressureInWc)]})]}),o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx("button",{type:"button",onClick:()=>x({staticPressureInWc:Math.max(.25,Number((e.staticPressureInWc-.25).toFixed(2)))}),className:`flex h-10 w-10 shrink-0 items-center justify-center rounded-lg border active:scale-95 ${r?"border-slate-300 bg-white text-slate-600 hover:bg-slate-100":"border-slate-700 bg-slate-800 text-slate-200 hover:bg-slate-700"}`,children:o.jsx(B6,{className:"h-4 w-4"})}),o.jsx("input",{type:"range",min:"0.25",max:"4.00",step:"0.05",value:e.staticPressureInWc,onChange:k=>x({staticPressureInWc:parseFloat(k.target.value)}),className:"hvac-range w-full",style:zC("#f97316",r)}),o.jsx("button",{type:"button",onClick:()=>x({staticPressureInWc:Math.min(5,Number((e.staticPressureInWc+.25).toFixed(2)))}),className:`flex h-10 w-10 shrink-0 items-center justify-center rounded-lg border active:scale-95 ${r?"border-slate-300 bg-white text-slate-600 hover:bg-slate-100":"border-slate-700 bg-slate-800 text-slate-200 hover:bg-slate-700"}`,children:o.jsx(Of,{className:"h-4 w-4"})})]}),o.jsx("div",{className:"mt-2 flex flex-wrap gap-1.5",children:[.5,.75,1,1.5,2,2.5,3].map(k=>o.jsx("button",{type:"button",onClick:()=>x({staticPressureInWc:k}),className:`rounded-md px-2 py-1 font-mono-num text-[11px] font-semibold transition-colors ${e.staticPressureInWc===k?"bg-orange-500 text-slate-950 font-bold":r?"bg-slate-100 text-slate-500 hover:bg-slate-200":"bg-slate-800 text-slate-400 hover:bg-slate-700"}`,children:U(k)},k))})]}),o.jsxs("div",{children:[o.jsxs("div",{className:"flex items-center justify-between text-xs mb-1",children:[o.jsx("span",{className:"text-slate-400",children:"Trap Safety Water Head Allowance"}),o.jsxs("span",{className:`font-mono-num font-bold ${r?"text-slate-800":"text-slate-200"}`,children:["+",E(e.safetyAllowanceIn)," (Recommended ≥ ",E(1),")"]})]}),o.jsx("input",{type:"range",min:"0.50",max:"2.50",step:"0.25",value:e.safetyAllowanceIn,onChange:k=>x({safetyAllowanceIn:parseFloat(k.target.value)}),className:"hvac-range hvac-range-thin w-full",style:zC("#f97316",r)})]})]}),o.jsxs("div",{className:`rounded-xl p-4 ${r?"card-bevel-light":"card-bevel-dark"}`,children:[o.jsxs("div",{className:`flex items-center gap-2 border-b pb-2.5 mb-3.5 ${r?"border-slate-200":"border-slate-800"}`,children:[o.jsx(s2,{className:"h-4 w-4 text-emerald-400"}),o.jsx("h2",{className:"font-heading text-xs sm:text-sm font-bold uppercase tracking-wider",children:"3. Condensate Run, Pitch & Material"})]}),o.jsxs("div",{className:"mb-4",children:[o.jsxs("div",{className:"flex items-center justify-between mb-1.5",children:[o.jsx("label",{className:`text-xs font-semibold ${r?"text-slate-600":"text-slate-300"}`,children:"Horizontal Drain Pipe Run Length"}),o.jsx("span",{className:"font-mono-num text-sm font-bold text-emerald-400",children:h?`${(e.runLengthFt*.3048).toFixed(1)} m (${e.runLengthFt} ft)`:`${e.runLengthFt} ft (${(e.runLengthFt*.3048).toFixed(1)} m)`})]}),o.jsx("input",{type:"range",min:"5",max:"150",step:"5",value:e.runLengthFt,onChange:k=>x({runLengthFt:parseInt(k.target.value,10)}),className:"hvac-range w-full",style:zC("#10b981",r)})]}),o.jsxs("div",{className:"mb-4",children:[o.jsxs("label",{className:`block text-xs font-semibold mb-1.5 ${r?"text-slate-600":"text-slate-300"}`,children:["Horizontal Drain Slope (IMC §307.2.1 Minimum = ",OB(.125,h),")"]}),o.jsx("div",{className:"grid grid-cols-3 gap-2",children:[{slope:.0625,sub:"0.5% (Violation)",warn:!0},{slope:.125,sub:"1.04% (IMC Min)",warn:!1},{slope:.25,sub:"2.08% (Optimal)",warn:!1}].map(k=>o.jsxs("button",{type:"button",onClick:()=>x({slopeInPerFt:k.slope}),className:`flex flex-col items-center rounded-xl border p-2.5 text-center transition-all ${e.slopeInPerFt===k.slope?k.warn?r?"border-red-500 bg-red-50 text-slate-900":"border-red-500 bg-red-500/15 text-white":r?"border-emerald-500 bg-emerald-50 text-slate-900":"border-emerald-500 bg-emerald-500/15 text-white":r?"border-slate-300 bg-slate-100 text-slate-500 hover:border-slate-400":"border-slate-800 bg-slate-900/50 text-slate-400 hover:border-slate-700"}`,children:[o.jsx("span",{className:"font-mono-num text-xs font-bold",children:OB(k.slope,h)}),o.jsx("span",{className:`text-[10px] mt-0.5 ${k.warn?"text-red-400":"text-emerald-400"}`,children:k.sub})]},k.slope))})]}),o.jsxs("div",{className:"grid grid-cols-2 gap-3",children:[o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Pipe Material"}),o.jsxs("select",{value:e.pipeMaterial,onChange:k=>x({pipeMaterial:k.target.value}),className:`w-full rounded-lg border px-2.5 py-2 text-xs focus:border-sky-500 focus:outline-none ${r?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-900 text-slate-100"}`,children:[o.jsx("option",{value:"pvc",children:"PVC Schedule 40"}),o.jsx("option",{value:"cpvc",children:"CPVC Commercial"}),o.jsx("option",{value:"copper",children:"Copper Type M/L"}),o.jsx("option",{value:"galvanized",children:"Galvanized Steel"})]})]}),o.jsxs("div",{children:[o.jsx("label",{className:"block text-[11px] font-semibold uppercase text-slate-400 mb-1",children:"Test Pipe Size Override"}),o.jsxs("select",{value:e.userSelectedPipeSizeIn||"",onChange:k=>x({userSelectedPipeSizeIn:k.target.value?parseFloat(k.target.value):void 0}),className:`w-full rounded-lg border px-2.5 py-2 text-xs focus:border-sky-500 focus:outline-none ${r?"border-slate-300 bg-white text-slate-900":"border-slate-700 bg-slate-900 text-slate-100"}`,children:[o.jsxs("option",{value:"",children:["Auto (",y.pipeSizing.imcMinPipeSizeLabel," IMC Min)"]}),cMe.map(k=>o.jsxs("option",{value:k,children:[OS(k,e.unitSystem)," Inside Dia."]},k))]})]})]})]})]}),o.jsxs("div",{className:"lg:col-span-7 space-y-5",children:[o.jsx("div",{children:o.jsx(qFe,{ahuType:e.ahuType,staticPressureInWc:e.staticPressureInWc,pTrap:y.pTrap,unitSystem:e.unitSystem,pipeSizeLabel:y.pipeSizing.recommendedPipeSizeLabel,sunlightMode:r})}),o.jsx("div",{children:o.jsx(JFe,{runLengthFt:e.runLengthFt,slopeInPerFt:e.slopeInPerFt,pipeSizing:y.pipeSizing,condensateGph:y.condensateGph,unitSystem:e.unitSystem,sunlightMode:r})}),o.jsxs("div",{className:`rounded-xl p-4 shadow-lg ${r?"card-bevel-light":"card-bevel-dark border border-slate-700/80"}`,children:[o.jsxs("div",{className:`flex items-center justify-between border-b pb-3 mb-3 ${r?"border-slate-200":"border-slate-800"}`,children:[o.jsxs("div",{className:"flex items-center gap-2",children:[o.jsx(c$,{className:"h-4 w-4 text-sky-400"}),o.jsx("h3",{className:`font-heading text-xs sm:text-sm font-bold uppercase tracking-wider ${r?"text-slate-900":"text-slate-200"}`,children:"IMC §307.2 Engineering Compliance & Field Verification"})]}),o.jsx("span",{className:`rounded-full px-2.5 py-0.5 text-[11px] font-bold uppercase border ${y.complianceStatus==="compliant"?r?"bg-emerald-100 text-emerald-700 border-emerald-300":"bg-emerald-500/20 text-emerald-300 border-emerald-500/30":y.complianceStatus==="warning"?r?"bg-amber-100 text-amber-700 border-amber-300":"bg-amber-500/20 text-amber-300 border-amber-500/30":r?"bg-red-100 text-red-700 border-red-300":"bg-red-500/20 text-red-300 border-red-500/30"}`,children:y.complianceStatus})]}),o.jsx("div",{className:"space-y-2.5",children:y.complianceMessages.map((k,I)=>o.jsxs("div",{className:`flex items-start gap-3 rounded-xl border p-3 text-xs ${k.level==="pass"?r?"border-emerald-300 bg-emerald-50 text-emerald-800":"border-emerald-500/30 bg-emerald-950/20 text-emerald-200":k.level==="warn"?r?"border-amber-300 bg-amber-50 text-amber-800":"border-amber-500/30 bg-amber-950/20 text-amber-200":r?"border-red-300 bg-red-50 text-red-800":"border-red-500/40 bg-red-950/30 text-red-200"}`,children:[k.level==="pass"?o.jsx(Km,{className:"h-4 w-4 text-emerald-400 shrink-0 mt-0.5"}):k.level==="warn"?o.jsx(H1,{className:"h-4 w-4 text-amber-400 shrink-0 mt-0.5"}):o.jsx(AF,{className:"h-4 w-4 text-red-400 shrink-0 mt-0.5"}),o.jsxs("div",{className:"flex-1",children:[o.jsxs("div",{className:"flex items-center justify-between mb-0.5",children:[o.jsx("span",{className:"font-bold",children:k.title}),o.jsx("span",{className:`font-mono-num text-[10px] opacity-80 px-1.5 py-0.5 rounded ${r?"bg-black/10":"bg-black/30"}`,children:k.codeRef})]}),o.jsx("p",{className:"opacity-90 leading-relaxed",children:k.detail})]})]},I))}),o.jsxs("div",{className:`mt-4 pt-3 border-t flex flex-wrap items-center justify-between gap-2 text-xs ${r?"border-slate-200":"border-slate-800/80"}`,children:[o.jsxs("div",{className:"flex items-center gap-4",children:[o.jsxs("label",{className:"inline-flex items-center gap-2 cursor-pointer",children:[o.jsx("input",{type:"checkbox",checked:e.hasSecondaryDrainPan,onChange:k=>x({hasSecondaryDrainPan:k.target.checked}),className:`rounded text-sky-500 focus:ring-0 ${r?"border-slate-300 bg-white":"border-slate-700 bg-slate-800"}`}),o.jsx("span",{className:r?"text-slate-700":"text-slate-300",children:"Auxiliary Drain Pan (IMC §307.2.3)"})]}),o.jsxs("label",{className:"inline-flex items-center gap-2 cursor-pointer",children:[o.jsx("input",{type:"checkbox",checked:e.hasFloatSwitch,onChange:k=>x({hasFloatSwitch:k.target.checked}),className:`rounded text-sky-500 focus:ring-0 ${r?"border-slate-300 bg-white":"border-slate-700 bg-slate-800"}`}),o.jsx("span",{className:r?"text-slate-700":"text-slate-300",children:"UL 508 Float Switch Cut-off"})]})]}),o.jsxs("button",{type:"button",onClick:()=>a(!0),className:"text-sky-400 hover:text-sky-300 font-semibold inline-flex items-center gap-1",children:["Full IMC §307.2 Code Table ",o.jsx(Dm,{className:"h-3.5 w-3.5"})]})]})]})]})]}),o.jsx(tMe,{input:e,manifold:y.manifold,isMetric:h,sunlightMode:r}),o.jsx(eMe,{input:e,water:y.waterHarvesting,sunlightMode:r,onSelectTankSize:k=>x({selectedTankCapacityLiters:k,tankSizeIsManual:!0}),onResetToAuto:()=>x({selectedTankCapacityLiters:y.waterHarvesting.recommendedTankLiters,tankSizeIsManual:!1}),onShareClientReport:b}),o.jsx(iMe,{sunlightMode:r})]}),o.jsx(rMe,{isOpen:n,onClose:()=>a(!1)}),o.jsx(lMe,{isOpen:s,onClose:()=>l(!1),currentInput:e,savedJobs:u,onSaveJob:v,onLoadJob:k=>i(k),onDeleteJob:B})]})}const Lm=9.80665,WR=.3048,tne=4.186,AMe=3.51685,uMe=1.25,Pp={m3h:{label:"m³/h",toM3s:1/3600},ls:{label:"L/s",toM3s:1/1e3},gpm:{label:"US GPM",toM3s:630902e-10},lpm:{label:"L/min",toM3s:1/6e4}},HU={TR:{label:"TR",toKW:AMe},kW:{label:"kW",toKW:1}},Df={m:{label:"m",toM:1},ft:{label:"ft",toM:WR}},WF={kPa:{label:"kPa",toKPa:1},m:{label:"m (head)",toKPa:null},ft:{label:"ft (head)",toKPa:null},bar:{label:"bar",toKPa:100},psi:{label:"psi",toKPa:6.894757},kgcm2:{label:"kg/cm²",toKPa:98.0665}};function ine(t){const e=-3.983035;return 999.97495*(1-(t+e)*(t+e)*(t+301.797)/(522528.9*(t+69.34881)))}const GC=[[0,1.792],[5,1.519],[10,1.307],[15,1.138],[20,1.002],[25,.89],[30,.797],[35,.719],[40,.653],[45,.596],[50,.547],[60,.466],[70,.404],[80,.354],[90,.315],[100,.282]];function rne(t){if(t<0)return GC[0][1]*Math.exp(.033*Math.min(25,-t))*.001;const e=Math.min(100,t);for(let i=1;i<GC.length;i++){const[r,n]=GC[i-1],[a,s]=GC[i];if(e<=a){const l=(e-r)/(a-r);return Math.exp(Math.log(n)+l*(Math.log(s)-Math.log(n)))*.001}}return GC[GC.length-1][1]*.001}const IU={eg:{A:-4.6052,B:1325.073,C:153.219,kappa:.9,beta:0,dRho20:1.3,dRhoT:.0018,cpA:.00305,cpB:255e-7,name:"Ethylene glycol",freeze:[[0,0],[10,-3.5],[20,-8],[30,-14.5],[40,-24],[50,-36],[60,-52]]},pg:{A:-4.6336,B:1194.867,C:117.992,kappa:1,beta:.5,dRho20:.79,dRhoT:.0013,cpA:.0026,cpB:6e-6,name:"Propylene glycol",freeze:[[0,0],[10,-3],[20,-7],[30,-13],[40,-21],[50,-33],[60,-48]]}},pMe={eg:IU.eg.name,pg:IU.pg.name};function mMe(t,e,i){const r=IU[t],n=Math.min(.6,Math.max(0,e/100)),s=ine(Math.max(i,-5))+e*(r.dRho20-r.dRhoT*(i-20)),l=r.A+r.B/(i+r.C),c=Math.log(rne(i)*1e3),d=Math.exp((1-n)*c+r.kappa*n*l+r.beta*n*(1-n))*.001,u=tne*(1-r.cpA*e-r.cpB*e*e);let m=0;const y=r.freeze;for(let h=1;h<y.length;h++){if(e<=y[h][0]){const[x,w]=y[h-1],[b,v]=y[h];m=w+(e-x)/(b-x)*(v-w);break}m=y[h][1]}return{rho:s,mu:d,cp:u,freezeC:m}}const Dx=[{dn:15,nps:'½"',id:15.8},{dn:20,nps:'¾"',id:20.9},{dn:25,nps:'1"',id:26.6},{dn:32,nps:'1¼"',id:35.1},{dn:40,nps:'1½"',id:40.9},{dn:50,nps:'2"',id:52.5},{dn:65,nps:'2½"',id:62.7},{dn:80,nps:'3"',id:77.9},{dn:100,nps:'4"',id:102.3},{dn:125,nps:'5"',id:128.2},{dn:150,nps:'6"',id:154.1},{dn:200,nps:'8"',id:202.7},{dn:250,nps:'10"',id:254.5},{dn:300,nps:'12"',id:303.2},{dn:350,nps:'14"',id:333.4},{dn:400,nps:'16"',id:381},{dn:450,nps:'18"',id:428.7},{dn:500,nps:'20"',id:477.8},{dn:600,nps:'24"',id:575}],gMe=[{dn:15,nps:'½"',id:13.8},{dn:20,nps:'¾"',id:19.9},{dn:25,nps:'1"',id:26},{dn:32,nps:'1¼"',id:32.1},{dn:40,nps:'1½"',id:38.2},{dn:50,nps:'2"',id:50.4},{dn:65,nps:'2½"',id:62.6},{dn:80,nps:'3"',id:74.8},{dn:100,nps:'4"',id:99.2}],Pf=[{id:"steel",label:"Steel (MS / black) – Sch 40",table:Dx,eps:{new:.045,aged:.15}},{id:"galv",label:"Galvanised steel – Sch 40",table:Dx,eps:{new:.15,aged:.25}},{id:"ss",label:"Stainless steel – Sch 40",table:Dx,eps:{new:.015,aged:.03}},{id:"copper",label:"Copper – Type L",table:gMe,eps:{new:.0015,aged:.003}},{id:"pvc",label:"PVC / CPVC – Sch 40",table:Dx,eps:{new:.0015,aged:.003}}];function nne(t){return t<=55?1.2:t<=160?2.4:3}const ane=300,jz=400,hMe=600,fMe={15:1,20:2,25:3,32:4,40:5,50:6,65:7,80:8,100:10,125:11,150:12,200:13,250:14,300:15,350:16,400:17,450:18,500:19,600:20},Qa=null,zz=[.9,1,1.4,1.7,2.3,2.6,3.3,4.1,5,5.9,6.7,8.2,10,13,16,19,23,26,29,33,40],yMe=[1.4,1.6,2,2.6,3.3,4,5,6,7.5,9,10,13,16,20,25,30,34,38,42,50,60],CMe=[.7,.8,.9,1.3,1.7,2.1,2.6,3.2,4,4.7,5.2,6.5,7.2,10,13,16,18,20,23,26,30],xMe=[2.3,2.5,3.2,4.1,5.6,6.3,8.2,10,12,15,17,21,25,33,42,50,55,62,70,81,94],SMe=[2.7,3,4,5,7,8,10,12,15,18,21,25,30,40,50,60,68,78,85,100,115],wMe=[.6,.7,.9,1,1.5,1.8,2.3,2.8,3.2,4,4.5,6,7,9,12,13,15,17,19,22,25],RMe=[17,18,22,29,38,43,55,69,84,100,120,140,170,220,280,320,360,410,460,520,610],bMe=[6,7,9,12,15,18,24,29,35,41,47,58,70,85,105,130,155,180,200,235,265],vMe=[5,6,8,10,14,16,20,25,30,35,40,50,60,80,100,120,135,150,165,200,240],PMe=[Qa,Qa,Qa,Qa,Qa,Qa,27,28,42,48,60,80,110,150,190,250,Qa,Qa,Qa,Qa,Qa],FMe=[Qa,3,4,5,9,10,14,20,40,Qa,Qa,Qa,Qa,Qa,Qa,Qa,Qa,Qa,Qa,Qa,Qa],MMe=[Qa,Qa,Qa,Qa,Qa,Qa,7.5,10,15.5,Qa,16,11.5,13.5,12.5,Qa,Qa,Qa,Qa,Qa,Qa,Qa],TMe=[1.5,1.8,2.8,3.7,5.3,6.6,9,12,14,17,20,27,33,47,60,73,84,96,115,142,163],BMe=[.8,1,1.4,1.8,2.6,3.3,4.4,5.6,7.2,8.5,10,14,19,24,29,37,45,50,58,70,83],aR=[{id:"elbow90",label:"90° elbow – standard",group:"Elbows & bends",ft:yMe,leD:30,source:"Carrier Table 11 (short radius)"},{id:"elbow90lr",label:"90° elbow – long radius",group:"Elbows & bends",ft:zz,leD:20,source:"Carrier Table 11 (long radius)"},{id:"elbow45",label:"45° elbow",group:"Elbows & bends",ft:CMe,leD:16,source:"Carrier Table 11"},{id:"bend180",label:"180° return bend",group:"Elbows & bends",ft:xMe,leD:50,source:"Carrier Table 11"},{id:"teeRun",label:"Tee – flow straight through",group:"Tees",ft:zz,leD:20,source:"Carrier Table 11 (through main)",tip:"Water goes straight through, side branch not used."},{id:"teeBranch",label:"Tee – flow turns into branch",group:"Tees",ft:SMe,leD:60,source:"Carrier Table 11 (through branch)",tip:"Water turns 90° through the side outlet (or joins from it)."},{id:"bfv",label:"Butterfly valve (open)",group:"Valves",ft:MMe,leD:19,source:'UPC Table E103.3(6), 2"–8"'},{id:"gate",label:"Gate valve (open)",group:"Valves",ft:wMe,leD:8,source:"Carrier Table 10"},{id:"ball",label:"Ball valve (full bore)",group:"Valves",leD:3,source:"Estimate (Crane TP-410, Le/D ≈ 3)"},{id:"globe",label:"Globe valve (open)",group:"Valves",ft:RMe,leD:340,source:"Carrier Table 10"},{id:"angle",label:"Angle valve (open)",group:"Valves",ft:bMe,leD:145,source:"Carrier Table 10"},{id:"checkSwing",label:"Check valve – swing type",group:"Valves",ft:vMe,leD:50,source:"Carrier Table 10"},{id:"strainerFl",label:"Y-strainer – flanged",group:"Strainers",ft:PMe,leD:200,source:"Carrier strainer sheet (clean screen)"},{id:"strainerSc",label:"Y-strainer – screwed",group:"Strainers",ft:FMe,leD:200,source:"Carrier strainer sheet (clean screen)"},{id:"reducer",label:"Reducer / expander (one size step)",group:"Other",leD:10,source:"Estimate (≈ 10 diameters)"},{id:"flex",label:"Flexible connector / bellows",group:"Other",leD:10,source:"Estimate (≈ 10 diameters) – use vendor data if known"},{id:"entry",label:"Entry from tank (sharp edge)",group:"Other",ft:TMe,leD:30,source:"Carrier Table 12"},{id:"exit",label:"Exit into tank",group:"Other",ft:BMe,leD:30,source:"Carrier Table 12"},{id:"custom",label:"Other item (type equivalent length)",group:"Other",needsCustom:!0,source:"User value"}],DMe=["Elbows & bends","Tees","Valves","Strainers","Other"],Q5=[{id:"chiller_evap",label:"Chiller – evaporator (cooler)",typicalKPa:50,range:"30–70 kPa",note:"Get from chiller datasheet at design flow."},{id:"chiller_cond",label:"Chiller – condenser",typicalKPa:50,range:"30–70 kPa",note:"Get from chiller datasheet at design flow."},{id:"coil_ahu",label:"AHU / cooling coil",typicalKPa:40,range:"20–60 kPa",note:"Coil selection software gives the exact value."},{id:"coil_fcu",label:"FCU / small coil",typicalKPa:20,range:"10–30 kPa"},{id:"coil_hw",label:"Heating coil (hot water)",typicalKPa:20,range:"10–40 kPa"},{id:"phe",label:"Plate heat exchanger (one side)",typicalKPa:50,range:"30–70 kPa"},{id:"boiler",label:"Boiler / water heater",typicalKPa:30,range:"15–50 kPa"},{id:"ctrl_valve",label:"Control valve (2-way / 3-way)",typicalKPa:30,range:"20–50 kPa",note:"Good practice: at least about 50 % of the coil pressure drop."},{id:"picv",label:"PICV (pressure-independent control valve)",typicalKPa:30,range:"15–35 kPa minimum",note:"Needs a minimum pressure drop to work – check the valve datasheet."},{id:"balancing",label:"Balancing valve",typicalKPa:15,range:"10–30 kPa"},{id:"nrv_silent",label:"Non-return valve (silent / spring)",typicalKPa:10,range:"5–20 kPa",note:"Varies a lot by make – use vendor Cv/Kv data."},{id:"strainer_v",label:"Strainer (vendor data)",typicalKPa:10,range:"3–20 kPa",note:"Use this OR the strainer in fittings – not both."},{id:"air_sep",label:"Air separator",typicalKPa:10,range:"5–20 kPa"},{id:"flowmeter",label:"Flow meter / orifice",typicalKPa:10,range:"5–20 kPa"},{id:"tower",label:"Cooling tower – inlet / spray",typicalKPa:40,range:"20–60 kPa",note:"Ask the tower maker; often quoted as 'pump head required at tower inlet'."},{id:"residual",label:"Required pressure at outlet (residual)",typicalKPa:100,range:"50–200 kPa",note:"Pressure needed at the farthest tap / fixture / spray point."},{id:"other",label:"Other equipment (datasheet)",typicalKPa:0,range:""}],uS="Enter supply pipe + return pipe together (the whole loop to the farthest point and back).",cy=[{id:"chw_p",label:"Chilled water – Primary pump",short:"Chiller loop",open:!1,tempC:"10",dT:"5.5",condition:"new",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:["chiller_evap"],hint:`CLOSED loop. Primary pump = chiller loop only: pump discharge → chiller → decoupler / common pipe → back to pump suction. Do NOT include AHUs or the secondary loop. ${uS}`},{id:"chw_s",label:"Chilled water – Secondary pump",short:"Building loop",open:!1,tempC:"10",dT:"5.5",condition:"new",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:["coil_ahu","ctrl_valve"],hint:`CLOSED loop. Secondary pump = building loop: decoupler tie-in → supply pipe to the FARTHEST AHU / coil (with its control valve) → return pipe → back to the decoupler. Do NOT include the chiller or the primary pump suction line. ${uS}`},{id:"cw",label:"Condenser water – Cooling tower",short:"Open system",open:!0,tempC:"32",dT:"5.5",condition:"aged",heatRejection:!0,fluid:"water",glycolPct:"30",equipment:["chiller_cond","tower"],hint:"OPEN system (water falls back into the tower basin). Include the suction pipe (basin → pump) and the discharge pipe (pump → chiller → tower inlet). Add Static lift = height from basin water level up to the tower inlet."},{id:"hw",label:"Hot water / Heating pump",short:"Closed loop",open:!1,tempC:"70",dT:"10",condition:"new",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:["boiler","coil_hw","ctrl_valve"],hint:`CLOSED loop. Include boiler / heater, farthest coil and its control valve. ${uS}`},{id:"fcu",label:"FCU / Tertiary small loop",short:"Small closed loop",open:!1,tempC:"10",dT:"5",condition:"new",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:["coil_fcu","ctrl_valve","balancing"],hint:`CLOSED loop. Use the farthest FCU: its coil, control valve and balancing valve. ${uS}`},{id:"glycol",label:"Process / Glycol chiller loop",short:"Closed, glycol",open:!1,tempC:"0",dT:"5",condition:"new",heatRejection:!1,fluid:"eg",glycolPct:"30",equipment:["chiller_evap","coil_ahu","ctrl_valve"],hint:`CLOSED loop with glycol. Viscosity is higher, so friction is higher. Equipment datasheet values must be for glycol at this %, not for water. ${uS}`},{id:"transfer",label:"Domestic water booster / Transfer",short:"Open system",open:!0,tempC:"30",dT:"5",condition:"aged",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:["residual"],hint:"OPEN system (tank to tank / to taps). Include suction pipe + discharge pipe. Add Static lift = height from the suction tank water level to the highest outlet, plus the residual pressure needed at that outlet."},{id:"blank",label:"Custom / Blank",short:"Start clean",open:!1,tempC:"20",dT:"5",condition:"new",heatRejection:!1,fluid:"water",glycolPct:"30",equipment:[],hint:"Nothing pre-filled. Choose open / closed system in step 4."}],HMe=[.18,.25,.37,.55,.75,1.1,1.5,2.2,3,3.7,4,5.5,7.5,9.3,11,15,18.5,22,30,37,45,55,75,90,110,132,160,200,250,315,355];function On(t){if(typeof t=="number")return Number.isFinite(t)?t:NaN;const e=String(t).trim().replace(",",".");if(e==="")return NaN;const i=Number(e);return Number.isFinite(i)?i:NaN}function pr(t,e=2){return Number.isFinite(t)?t.toLocaleString("en-IN",{minimumFractionDigits:e,maximumFractionDigits:e}):"–"}function Gz(t,e){let i=.25/Math.pow(Math.log10(e/3.7+5.74/Math.pow(t,.9)),2);for(let r=0;r<30;r++){const n=-2*Math.log10(e/3.7+2.51/(t*Math.sqrt(i))),a=1/(n*n);if(Math.abs(a-i)<1e-12)return a;i=a}return i}function IMe(t,e){if(!(t>0))return 0;if(t<2300)return 64/t;if(t>=4e3)return Gz(t,e);const i=64/2300,r=Gz(4e3,e);return i+(r-i)*(t-2300)/1700}function one(t,e,i,r,n,a,s){const l=e/1e3;if(!(t>0)||!(l>0))return{v:0,re:0,f:0,hm:0,pa:0,regime:"–"};const c=t/(Math.PI*l*l/4),d=r*c*l/n,u=IMe(d,i/e),m=a==="hazen"?10.67*Math.pow(t,1.852)/(Math.pow(s,1.852)*Math.pow(l,4.87)):u*c*c/(2*Lm*l),y=d<2300?"Laminar":d<4e3?"Transitional":"Turbulent";return{v:c,re:d,f:u,hm:m,pa:m*r*Lm,regime:y}}function EMe(t){let e=Dx[0];for(const i of Dx)Math.abs(i.id-t)<Math.abs(e.id-t)&&(e=i);return e.dn}function UMe(t,e,i,r,n,a,s){for(const l of e){const c=one(t,l.id,i,r,n,a,s);if(c.v<=nne(l.id)&&c.pa<=ane)return{size:l,met:!0}}return{size:e[e.length-1],met:!1}}function kMe(t,e,i,r){if(r!==null&&Number.isFinite(r)&&r>=0)return{leM:r,source:"custom"};if(t.needsCustom)return{leM:0,source:"missing"};const n=fMe[e],a=n===void 0?null:t.ft?.[n]??null;return a!=null?{leM:a*WR,source:"table"}:t.leD!==void 0?{leM:t.leD*i/1e3,source:"estimate"}:{leM:0,source:"missing"}}function NMe(t,e,i){return e==="m"?t:e==="ft"?t*WR:t*WF[e].toKPa*1e3/(i*Lm)}function SL(t,e){const i=t*e*Lm/1e3;return{m:t,kPa:i,bar:i/100,ft:t/WR,psi:i/6.894757}}function LMe(t){const e=[],i=[],r=On(t.tempC),n=t.fluid==="water"?1:t.fluid==="custom"?-60:-20,a=t.fluid==="water"?95:t.fluid==="custom"?200:90;r>=n&&r<=a||e.push(`Fluid temperature must be between ${n} and ${a} °C.`);const s=Number.isFinite(r)?Math.min(a,Math.max(n,r)):20;let l=ine(s),c=rne(s),d=tne,u="Water",m=!1,y=null;if(t.fluid==="eg"||t.fluid==="pg"){const Oe=On(t.glycolPct);Oe>=0&&Oe<=60||e.push("Glycol concentration must be between 0 and 60 % (by mass).");const ve=mMe(t.fluid,Number.isFinite(Oe)?Math.min(60,Math.max(0,Oe)):30,s);l=ve.rho,c=ve.mu,d=ve.cp,y=ve.freezeC,m=!0,u=`${pMe[t.fluid]} ${Number.isFinite(Oe)?Oe:"?"}%`}else if(t.fluid==="custom"){const Oe=On(t.customRho),ve=On(t.customMu);Oe>0||e.push("Custom fluid: enter the density in kg/m³."),ve>0||e.push("Custom fluid: enter the viscosity in mPa·s."),Oe>0&&(l=Oe),ve>0&&(c=ve*.001);const st=On(t.customCp);st>0?d=st:t.flowMode==="load"?e.push("Custom fluid: enter the specific heat (kJ/kg·K) to calculate flow from load."):d=4,u="Custom fluid"}let h=NaN,x=null;if(t.flowMode==="load"){const Oe=On(t.load),ve=On(t.dT);Oe>0?ve>0?(x=Oe*HU[t.loadUnit].toKW*(t.heatRejection?uMe:1),h=x/(d*ve*l)):e.push("Enter the temperature difference ΔT."):e.push("Enter the load (TR or kW).")}else{const Oe=On(t.flow);Oe>0?h=Oe*Pp[t.flowUnit].toM3s:e.push("Enter the design flow rate.")}const w=Pf.find(Oe=>Oe.id===t.material)??Pf[0],b=w.eps[t.condition],v=On(t.hazenC);t.frictionMethod==="hazen"&&!(v>0)&&e.push("Enter a Hazen–Williams C value (for example 140).");const B=Df[t.lengthUnit].toM,D=On(t.fittingPct);t.fittingMode==="percent"&&!(D>=0)&&e.push("Enter the fittings allowance in % (for example 30)."),t.sections.length===0&&e.push("Add at least one pipe section.");const E=[];let U=0,k=!1,I=!1,L=!1;t.sections.forEach((Oe,ve)=>{const st=`Section ${ve+1}${Oe.name.trim()?` (${Oe.name.trim()})`:""}`;let lt=h;if(Oe.customFlow.trim()!==""){const rt=On(Oe.customFlow);rt>0?lt=rt*Pp[t.flowUnit].toM3s:e.push(`${st}: enter a valid flow rate or clear the field to use the design flow.`)}let Me=NaN,xt=100,ft="–",Mt=!1;if(Oe.size==="custom")Me=On(Oe.customId),Me>0?(xt=EMe(Me),ft=`ID ${pr(Me,1)} mm`):e.push(`${st}: enter the inside diameter in mm.`);else{let rt;if(typeof Oe.size=="number"&&(rt=w.table.find(je=>je.dn===Oe.size),rt||i.push({level:"warn",text:`${st}: DN ${Oe.size} is not available in ${w.label}. Size was chosen automatically.`})),!rt)if(Mt=!0,I=!0,Number.isFinite(lt)&&lt>0){const je=UMe(lt,w.table,b,l,c,t.frictionMethod,v>0?v:140);rt=je.size,je.met||(L=!0)}else rt=w.table[Math.min(8,w.table.length-1)];Me=rt.id,xt=rt.dn,ft=`DN ${rt.dn}`}const _t=On(Oe.length);_t>=0||e.push(`${st}: enter the straight pipe length.`);const Vt=Number.isFinite(_t)&&_t>=0?_t*B:0,Dt=one(lt,Me,b,l,c,t.frictionMethod,v>0?v:140),bt=Dt.hm*Vt,oi=[];let _e=0,Qt=0;if(t.fittingMode==="detailed"){for(const rt of Oe.fittings){const je=aR.find(et=>et.id===rt.type);if(!je)continue;const ct=rt.qty.trim()===""?0:On(rt.qty);if(!(ct>=0)){e.push(`${st}: quantity of "${je.label}" is not valid.`);continue}let Ue=null;if(rt.customLe.trim()!==""){const et=On(rt.customLe);et>=0?Ue=et*B:e.push(`${st}: equivalent length of "${je.label}" is not valid.`)}const Ce=Number.isFinite(Me)?kMe(je,xt,Me,Ue):{leM:0,source:"missing"};Ce.source==="missing"&&Number.isFinite(Me)&&e.push(`${st}: enter the equivalent length for "${je.label}".`),Ce.source==="estimate"&&ct>0&&U++,(je.id==="strainerFl"||je.id==="strainerSc")&&ct>0&&(k=!0);const ye=Ce.leM*ct;_e+=ye,oi.push({rowId:rt.id,label:je.label,qty:ct,leEachM:Ce.leM,leTotalM:ye,source:Ce.source,headM:ye*Dt.hm})}Qt=_e*Dt.hm}else Qt=bt*((Number.isFinite(D)?D:0)/100);const Rt=nne(Me),Je=Dt.v>Rt*1.25?"veryhigh":Dt.v>Rt?"high":Dt.v>0&&Dt.v<.5?"low":"ok",Qe=Dt.pa>hMe?"veryhigh":Dt.pa>jz?"high":"ok";E.push({id:Oe.id,name:Oe.name.trim()||`Section ${ve+1}`,qM3s:lt,dn:xt,sizeLabel:ft,idMm:Me,autoSized:Mt,velocity:Dt.v,reynolds:Dt.re,regime:Dt.regime,frictionFactor:Dt.f,ratePaPerM:Dt.pa,lengthM:Vt,straightHeadM:bt,fittings:oi,leTotalM:_e,fittingHeadM:Qt,velocityLimit:Rt,velocityStatus:Je,rateStatus:Qe})});const z=[];let G=0;for(const Oe of t.equipment){const st=Q5.find(xt=>xt.id===Oe.type)?.label??"Equipment",lt=Oe.value.trim()===""?0:On(Oe.value);if(!(lt>=0)){e.push(`${st}: pressure drop is not a valid number.`);continue}const Me=NMe(lt,Oe.unit,l);Oe.typical&&lt>0&&G++,z.push({rowId:Oe.id,label:st,kPa:Me*l*Lm/1e3,headM:Me,typical:Oe.typical})}k&&t.equipment.some(Oe=>Oe.type==="strainer_v"&&On(Oe.value)>0)&&i.push({level:"warn",text:"A strainer is counted in both the fittings and the equipment list. Keep only one so it is not counted twice."});const V=E.reduce((Oe,ve)=>Oe+ve.straightHeadM,0),_=E.reduce((Oe,ve)=>Oe+ve.fittingHeadM,0),Y=z.reduce((Oe,ve)=>Oe+ve.headM,0);let q=0;if(t.open){const Oe=t.staticLift.trim()===""?0:On(t.staticLift);Oe>=0?q=Oe*B:e.push("Static lift must be a number (0 or more)."),(t.staticLift.trim()===""||Oe===0)&&i.push({level:"warn",text:"Open system with 0 static lift. Add the height from the water surface (suction) up to the highest discharge point, such as the cooling-tower inlet."})}const de=t.open&&t.freeDischarge&&E.length?Math.pow(E[E.length-1].velocity,2)/(2*Lm):0,se=On(t.margin);se>=0||e.push("Enter a design margin in % (0 or more).");const ae=V+_+Y,le=ae*((Number.isFinite(se)?se:0)/100),J=ae+le+q+de,Z=[["pipe","Straight pipe",V],["fittings","Fittings & valves",_],["equipment","Equipment",Y],["static","Static lift",q],["velocity","Velocity head",de],["margin","Design margin",le]].filter(([,,Oe])=>Oe>1e-9).map(([Oe,ve,st])=>({key:Oe,label:ve,headM:st,pct:J>0?st/J*100:0})),N=On(t.pumpEff)/100,re=On(t.motorEff)/100,O=On(t.motorMargin);N>0&&N<=1||e.push("Pump efficiency must be between 1 and 100 %."),re>0&&re<=1||e.push("Motor efficiency must be between 1 and 100 %."),O>=0||e.push("Motor margin must be 0 % or more.");const ee=Number.isFinite(h)?l*Lm*h*J/1e3:0,ce=N>0?ee/N:0,pe=re>0?ce/re:0,fe=ce*(1+(Number.isFinite(O)?O:0)/100),Pe=HMe.find(Oe=>Oe>=fe-1e-9)??null;return E.forEach((Oe,ve)=>{const st=`Section ${ve+1} (${Oe.name})`;Oe.velocityStatus==="veryhigh"?i.push({level:"bad",text:`${st}: velocity ${pr(Oe.velocity)} m/s is well above the ${pr(Oe.velocityLimit,1)} m/s guide for ${Oe.sizeLabel}. Use a larger pipe.`}):Oe.velocityStatus==="high"?i.push({level:"warn",text:`${st}: velocity ${pr(Oe.velocity)} m/s is above the ${pr(Oe.velocityLimit,1)} m/s guide for ${Oe.sizeLabel}.`}):Oe.velocityStatus==="low"&&i.push({level:"info",text:`${st}: velocity is only ${pr(Oe.velocity)} m/s. Pipe may be oversized (air can collect below about 0.5 m/s).`}),Oe.rateStatus==="veryhigh"?i.push({level:"bad",text:`${st}: friction ${pr(Oe.ratePaPerM,0)} Pa/m is very high. A larger pipe will cut pump head and energy.`}):Oe.rateStatus==="high"&&i.push({level:"warn",text:`${st}: friction ${pr(Oe.ratePaPerM,0)} Pa/m is above the usual ${jz} Pa/m limit.`}),Oe.regime!=="Turbulent"&&Oe.regime!=="–"&&i.push({level:"info",text:`${st}: flow is ${Oe.regime.toLowerCase()} (Re ${pr(Oe.reynolds,0)}); friction is less certain.`})}),L?i.push({level:"bad",text:"Auto sizing could not find a pipe that meets the limits with this material (the largest available size was used). Pick another material or type the inside diameter."}):I&&i.push({level:"info",text:`Auto sizing picks the smallest pipe with velocity within guide limits and friction up to ${ane} Pa/m.`}),U>0&&i.push({level:"info",text:`${U} fitting entr${U>1?"ies use":"y uses"} an estimated equivalent length (no table value). Marked ≈ in the list.`}),G>0&&i.push({level:"warn",text:`${G} equipment drop${G>1?"s are":" is"} a TYPICAL value. Replace with datasheet values for the final selection.`}),!t.open&&t.equipment.length===0&&i.push({level:"warn",text:"No equipment added. In most HVAC loops the chiller, coil and control valve are a large part of the head."}),t.fittingMode==="percent"&&i.push({level:"info",text:`Fittings are a ${t.fittingPct||0}% allowance on pipe friction – good for early estimates. Switch to the detailed list for final design.`}),t.frictionMethod==="hazen"&&(t.fluid!=="water"?i.push({level:"bad",text:"Hazen–Williams is valid for water only. Switch to Darcy for glycol or custom fluids."}):i.push({level:"info",text:`Friction uses Hazen–Williams (C = ${t.hazenC}). Darcy–Weisbach is generally preferred for design.`})),m&&i.push({level:"info",text:`${u}: properties are approximate (viscosity about ±15 %, small effect on head). For final design choose "Custom fluid" and enter the supplier's density and viscosity at your temperature.`}),t.fluid!=="water"&&t.equipment.length>0&&i.push({level:"warn",text:"Equipment pressure drops must be datasheet values for this fluid (glycol / custom), not water values."}),y!==null&&Number.isFinite(r)&&r<y+8&&i.push({level:"warn",text:`Freeze point is about ${pr(y,0)} °C. Keep the coldest point at least ~5 °C above it (mean temperature here is ${pr(r,0)} °C).`}),{ok:e.length===0&&Number.isFinite(h),errors:e,notes:i,rho:l,mu:c,fluid:{label:u,rho:l,mu:c,cp:d,approx:m,freezeC:y},qM3s:h,loadKW:x,sections:E,equipment:z,pipeHeadM:V,fittingHeadM:_,equipHeadM:Y,staticHeadM:q,velocityHeadM:de,dynamicSubtotalM:ae,marginHeadM:le,totalHeadM:J,breakdown:Z,power:{hydKW:ee,shaftKW:ce,inputKW:pe,motorKW:Pe,needKW:fe}}}function VMe(t){return Number.isFinite(t)?String(Number(t.toPrecision(5))):""}function wL(t,e){if(t.trim()==="")return t;const i=On(t);return Number.isFinite(i)?VMe(i*e):t}const Kz=(t,e,i)=>wL(t,Pp[e].toM3s/Pp[i].toM3s),_B=(t,e,i)=>wL(t,Df[e].toM/Df[i].toM);function Qz(t,e){return t==="m"?e*Lm/1e3:t==="ft"?WR*e*Lm/1e3:WF[t].toKPa}function WMe(t,e,i,r){return wL(t,Qz(e,r)/Qz(i,r))}function Yz(t,e){if(e===t.flowUnit)return t;const i=t.flowUnit;return{...t,flowUnit:e,flow:Kz(t.flow,i,e),sections:t.sections.map(r=>({...r,customFlow:Kz(r.customFlow,i,e)}))}}function OMe(t,e){if(e===t.lengthUnit)return t;const i=t.lengthUnit;return{...t,lengthUnit:e,staticLift:_B(t.staticLift,i,e),sections:t.sections.map(r=>({...r,length:_B(r.length,i,e),fittings:r.fittings.map(n=>({...n,customLe:_B(n.customLe,i,e)}))}))}}let Xz=0;function Vm(t="i"){return Xz+=1,`${t}${Date.now().toString(36)}${Xz.toString(36)}${Math.random().toString(36).slice(2,5)}`}function _Me(){const t=new Date,e=String(t.getMonth()+1).padStart(2,"0"),i=String(t.getDate()).padStart(2,"0");return`${t.getFullYear()}-${e}-${i}`}function sne(){return{project:"",client:"",consultant:"",contractor:"",location:"",pumpTag:"",service:"",docNo:"",revision:"R00",date:_Me(),preparedBy:"",checkedBy:"",approvedBy:"",drawingRef:"",remarks:""}}function Sw(t,e="1"){return{id:Vm("f"),type:t,qty:e,customLe:""}}function RL(t="",e="",i=[]){return{id:Vm("s"),name:t,customFlow:"",size:"auto",customId:"",length:e,fittings:i}}function bL(t){const e=Q5.find(i=>i.id===t)??Q5[Q5.length-1];return{id:Vm("e"),type:e.id,value:e.typicalKPa?String(e.typicalKPa):"",unit:"kPa",typical:e.typicalKPa>0}}function OF(){const t=cy[0];return{name:"",info:sne(),preset:t.id,flowMode:"flow",flow:"100",flowUnit:"m3h",load:"",loadUnit:"TR",dT:t.dT,heatRejection:t.heatRejection,tempC:t.tempC,fluid:t.fluid,glycolPct:t.glycolPct,customRho:"",customMu:"",customCp:"",material:"steel",condition:t.condition,frictionMethod:"darcy",hazenC:"140",lengthUnit:"m",fittingMode:"detailed",fittingPct:"30",sections:[RL("Main pipe","100",[Sw("elbow90","4"),Sw("bfv","2"),Sw("teeBranch","1")])],equipment:t.equipment.map(bL),open:t.open,staticLift:"",freeDischarge:!1,margin:"10",pumpEff:"70",motorEff:"92",motorMargin:"10"}}function lne(t,e){const i=cy.find(r=>r.id===e)??cy[0];return{...t,preset:i.id,open:i.open,tempC:i.tempC,dT:i.dT,condition:i.condition,fluid:i.fluid,glycolPct:i.glycolPct,heatRejection:i.heatRejection,equipment:i.equipment.map(bL),staticLift:i.open?t.staticLift:"",freeDischarge:i.open?t.freeDischarge:!1}}function jMe(){const t=lne(OF(),"chw_p"),e=(i,r,n,a,s="")=>({...RL(i,r,a.map(([l,c])=>Sw(l,c))),size:n,customFlow:s});return{...t,name:"Example – primary chilled water pump",flow:"906",flowUnit:"gpm",sections:[e("Pump discharge line","2.5",200,[["bfv","1"],["checkSwing","1"],["flex","1"],["reducer","1"],["teeBranch","1"]]),e("Discharge header (3 chillers)","25.5",300,[["teeRun","3"],["elbow90","3"]],"2718"),e("Header to chiller","6.7",200,[["bfv","1"],["flex","1"],["reducer","1"],["elbow90","1"],["elbow45","2"]]),e("Chiller outlet to supply header","4.2",200,[["bfv","1"],["teeBranch","1"],["flex","1"],["reducer","1"],["elbow90","1"],["elbow45","2"]]),e("Return line to pump suction","4.2",200,[["elbow90","1"],["reducer","1"],["bfv","1"],["flex","1"],["strainerFl","1"]])],equipment:[{id:Vm("e"),type:"chiller_evap",value:"18",unit:"ft",typical:!1},{id:Vm("e"),type:"ctrl_valve",value:"30",unit:"kPa",typical:!0}],margin:"15"}}const n1=(t,e,i)=>typeof t=="string"&&e.includes(t)?t:i,fa=(t,e)=>typeof t=="string"?t:typeof t=="number"?String(t):e;function zMe(t){const e=OF();if(!t||typeof t!="object")return e;const i=t,r=Array.isArray(i.sections)?i.sections.filter(c=>c&&typeof c=="object").map(c=>({id:fa(c.id,Vm("s")),name:fa(c.name,""),customFlow:fa(c.customFlow,""),size:c.size==="auto"||c.size==="custom"||typeof c.size=="number"?c.size:"auto",customId:fa(c.customId,""),length:fa(c.length,""),fittings:Array.isArray(c.fittings)?c.fittings.filter(d=>d&&aR.some(u=>u.id===d.type)).map(d=>({id:fa(d.id,Vm("f")),type:fa(d.type,"elbow90"),qty:fa(d.qty,"1"),customLe:fa(d.customLe,"")})):[]})):e.sections,n=Array.isArray(i.equipment)?i.equipment.filter(c=>c&&Q5.some(d=>d.id===c.type)).map(c=>({id:fa(c.id,Vm("e")),type:fa(c.type,"other"),value:fa(c.value,""),unit:n1(c.unit,["kPa","m","ft","bar","psi","kgcm2"],"kPa"),typical:c.typical===!0})):e.equipment,a=i.info&&typeof i.info=="object"?i.info:{},s=sne(),l={project:fa(a.project,""),client:fa(a.client,""),consultant:fa(a.consultant,""),contractor:fa(a.contractor,""),location:fa(a.location,""),pumpTag:fa(a.pumpTag,""),service:fa(a.service,""),docNo:fa(a.docNo,""),revision:fa(a.revision,s.revision),date:fa(a.date,s.date),preparedBy:fa(a.preparedBy,""),checkedBy:fa(a.checkedBy,""),approvedBy:fa(a.approvedBy,""),drawingRef:fa(a.drawingRef,""),remarks:fa(a.remarks,"")};return{name:fa(i.name,""),info:l,preset:n1(i.preset,["chw_p","chw_s","cw","hw","fcu","glycol","transfer","blank"],e.preset),flowMode:n1(i.flowMode,["flow","load"],e.flowMode),flow:fa(i.flow,e.flow),flowUnit:n1(i.flowUnit,["m3h","ls","gpm","lpm"],e.flowUnit),load:fa(i.load,""),loadUnit:n1(i.loadUnit,["TR","kW"],e.loadUnit),dT:fa(i.dT,e.dT),heatRejection:i.heatRejection===!0,tempC:fa(i.tempC,e.tempC),fluid:n1(i.fluid,["water","eg","pg","custom"],e.fluid),glycolPct:fa(i.glycolPct,e.glycolPct),customRho:fa(i.customRho,""),customMu:fa(i.customMu,""),customCp:fa(i.customCp,""),material:n1(i.material,Pf.map(c=>c.id),e.material),condition:n1(i.condition,["new","aged"],e.condition),frictionMethod:n1(i.frictionMethod,["darcy","hazen"],e.frictionMethod),hazenC:fa(i.hazenC,e.hazenC),lengthUnit:n1(i.lengthUnit,["m","ft"],e.lengthUnit),fittingMode:n1(i.fittingMode,["detailed","percent"],e.fittingMode),fittingPct:fa(i.fittingPct,e.fittingPct),sections:r.length?r:e.sections,equipment:n,open:i.open===!0,staticLift:fa(i.staticLift,""),freeDischarge:i.freeDischarge===!0,margin:fa(i.margin,e.margin),pumpEff:fa(i.pumpEff,e.pumpEff),motorEff:fa(i.motorEff,e.motorEff),motorMargin:fa(i.motorMargin,e.motorMargin)}}function vL(t){const e=/^(\d{4})-(\d{2})-(\d{2})$/.exec(t.trim());return e?`${e[3]}/${e[2]}/${e[1]}`:new Date().toLocaleDateString("en-GB")}function GMe(t,e){const i=SL(e.totalHeadM,e.rho),r=e.qM3s,n=[],a=t.info;n.push(`PUMP HEAD CALCULATION${t.name.trim()?" – "+t.name.trim():""}`);const s=[["Project",a.project],["Client",a.client],["Consultant",a.consultant],["Contractor",a.contractor],["Location",a.location],["Pump tag",a.pumpTag],["Service",a.service],["Doc no.",a.docNo],["Revision",a.revision],["Drawing",a.drawingRef],["Prepared by",a.preparedBy],["Checked by",a.checkedBy],["Approved by",a.approvedBy]];for(const[l,c]of s)c.trim()&&n.push(`${l}: ${c.trim()}`);n.push(`Date: ${vL(a.date)}`),n.push(""),n.push(`Flow: ${pr(r*3600,1)} m³/h = ${pr(r*1e3,2)} L/s = ${pr(r/Pp.gpm.toM3s,0)} US GPM`),n.push(`Fluid: ${e.fluid.label} at ${t.tempC} °C (density ${pr(e.rho,1)} kg/m³, viscosity ${pr(e.mu*1e3,2)} mPa·s)`),n.push(""),n.push(`REQUIRED PUMP HEAD: ${pr(i.m,1)} m  (${pr(i.kPa,0)} kPa, ${pr(i.ft,1)} ft, ${pr(i.bar,2)} bar)`),n.push(""),n.push("Breakdown:");for(const l of e.breakdown)n.push(`  ${l.label}: ${pr(l.headM,2)} m (${pr(l.pct,0)}%)`);if(n.push(""),n.push("Sections:"),e.sections.forEach((l,c)=>n.push(`  ${c+1}. ${l.name} – ${pr(l.qM3s*3600,1)} m³/h, ${l.sizeLabel}, ${pr(l.lengthM,1)} m, ${pr(l.velocity)} m/s, ${pr(l.ratePaPerM,0)} Pa/m, pipe ${pr(l.straightHeadM*e.rho*9.80665/1e3)} kPa, fittings ${pr(l.fittingHeadM*e.rho*9.80665/1e3)} kPa`)),e.equipment.length){n.push(""),n.push("Equipment:");for(const l of e.equipment)n.push(`  ${l.label}: ${pr(l.kPa,1)} kPa${l.typical?" (typical – confirm from datasheet)":""}`)}if(n.push(""),n.push(`Power: hydraulic ${pr(e.power.hydKW,2)} kW, shaft ${pr(e.power.shaftKW,2)} kW${e.power.motorKW?`, motor ${e.power.motorKW} kW`:""}`),e.notes.some(l=>l.level==="bad"||l.level==="warn")){n.push(""),n.push("Check:");for(const l of e.notes.filter(c=>c.level==="bad"||c.level==="warn"))n.push(`  - ${l.text}`)}return a.remarks.trim()&&(n.push(""),n.push(`Remarks: ${a.remarks.trim()}`)),n.push(""),n.push("Preliminary calculation. Confirm with the pump curve and equipment datasheets."),n.join(`
`)}const KMe={" ":278,"!":278,'"':355,"#":556,$:556,"%":889,"&":667,"'":191,"(":333,")":333,"*":389,"+":584,",":278,"-":333,".":278,"/":278,0:556,1:556,2:556,3:556,4:556,5:556,6:556,7:556,8:556,9:556,":":278,";":278,"<":584,"=":584,">":584,"?":556,"@":1015,A:667,B:667,C:722,D:722,E:667,F:611,G:778,H:722,I:278,J:500,K:667,L:556,M:833,N:722,O:778,P:667,Q:778,R:722,S:667,T:611,U:722,V:667,W:944,X:667,Y:667,Z:611,"[":278,"\\":278,"]":278,"^":469,_:556,"`":333,a:556,b:556,c:500,d:556,e:556,f:278,g:556,h:556,i:222,j:222,k:500,l:222,m:833,n:556,o:556,p:556,q:556,r:333,s:500,t:278,u:556,v:500,w:722,x:500,y:500,z:500,"{":334,"|":260,"}":334,"~":584},QMe={" ":278,"!":333,'"':474,"#":556,$:556,"%":889,"&":722,"'":238,"(":333,")":333,"*":389,"+":584,",":278,"-":333,".":278,"/":278,0:556,1:556,2:556,3:556,4:556,5:556,6:556,7:556,8:556,9:556,":":333,";":333,"<":584,"=":584,">":584,"?":611,"@":975,A:722,B:722,C:722,D:722,E:667,F:611,G:778,H:722,I:278,J:556,K:722,L:611,M:833,N:722,O:778,P:667,Q:778,R:722,S:667,T:611,U:722,V:667,W:944,X:667,Y:667,Z:611,"[":333,"\\":278,"]":333,"^":584,_:556,"`":333,a:556,b:611,c:556,d:611,e:556,f:333,g:611,h:611,i:278,j:278,k:556,l:278,m:889,n:611,o:611,p:611,q:611,r:389,s:556,t:333,u:611,v:556,w:778,x:556,y:556,z:500,"{":389,"|":280,"}":389,"~":584},EU={"°":[176,400],"²":[178,333],"³":[179,333],"·":[183,278],"–":[150,556],"—":[151,1e3],"×":[215,584],"±":[177,584],µ:[181,556],"•":[149,350],"’":[146,222],"½":[189,834],"¼":[188,834],"¾":[190,834]},YMe=[[/≈/g,"~"],[/→/g,"->"],[/≥/g,">="],[/≤/g,"<="],[/ρ/g,"rho"],[/μ/g,"mu"],[/Δ/g,"d"],[/½/g,"1/2"],[/¼/g,"1/4"],[/¾/g,"3/4"],[/[“”]/g,'"'],[/‘/g,"'"],[/…/g,"..."]];function PL(t){let e=t;for(const[i,r]of YMe)e=e.replace(i,r);return e}function XMe(t){const e=EU[t];if(e)return e[0];const i=t.charCodeAt(0);return i>=32&&i<127?i:63}function qx(t,e,i=!1){const r=i?QMe:KMe;let n=0;for(const a of PL(t))n+=EU[a]?EU[a][1]:r[a]??556;return n*e/1e3}const jB=t=>Array.from(PL(t)).map(e=>XMe(e).toString(16).padStart(2,"0")).join(""),Zs=t=>(Math.round(t*100)/100).toString(),Hx=595.28,qg=841.89;class qMe{pages=[[]];margin=40;y=qg-40;get page(){return this.pages[this.pages.length-1]}addPage(){this.pages.push([]),this.y=qg-this.margin}ensure(e){this.y-e<this.margin+18&&this.addPage()}text(e,i,r,n=10,a=!1,s=[0,0,0],l="l"){const c=l==="l"?0:qx(r,n,a),d=l==="r"?e-c:l==="c"?e-c/2:e;this.page.push(`BT /${a?"F2":"F1"} ${Zs(n)} Tf ${s.map(u=>Zs(u/255)).join(" ")} rg ${Zs(d)} ${Zs(i)} Td <${jB(r)}> Tj ET`)}rect(e,i,r,n,a){this.page.push(`${a.map(s=>Zs(s/255)).join(" ")} rg ${Zs(e)} ${Zs(i)} ${Zs(r)} ${Zs(n)} re f`)}strokeRect(e,i,r,n,a=[200,205,212],s=.6){this.page.push(`${a.map(l=>Zs(l/255)).join(" ")} RG ${Zs(s)} w ${Zs(e)} ${Zs(i)} ${Zs(r)} ${Zs(n)} re S`)}line(e,i,r,n,a=[200,205,212],s=.5){this.page.push(`${a.map(l=>Zs(l/255)).join(" ")} RG ${Zs(s)} w ${Zs(e)} ${Zs(i)} m ${Zs(r)} ${Zs(n)} l S`)}paragraph(e,i,r,n=9,a=!1,s=[40,50,62],l=1.3){const c=PL(r).split(/\s+/);let d="",u=0;const m=()=>{this.ensure(n*l),this.text(e,this.y-n,d,n,a,s),this.y-=n*l,u++};for(const y of c){const h=d?`${d} ${y}`:y;qx(h,n,a)>i&&d?(m(),d=y):d=h}return d&&m(),u}build(e){const i=this.pages.length,r=new TextEncoder,n=[],a=[];let s=0;const l=w=>{const b=r.encode(w);n.push(b),s+=b.length},c=(w,b)=>{a[w]=s,l(`${w} 0 obj
${b}
endobj
`)};l(`%PDF-1.4
%âãÏÓ
`);const d=[],u=5;for(let w=0;w<i;w++)d.push(u+w*2);c(1,"<< /Type /Catalog /Pages 2 0 R >>"),c(2,`<< /Type /Pages /Kids [${d.map(w=>`${w} 0 R`).join(" ")}] /Count ${i} >>`),c(3,"<< /Type /Font /Subtype /Type1 /BaseFont /Helvetica /Encoding /WinAnsiEncoding >>"),c(4,"<< /Type /Font /Subtype /Type1 /BaseFont /Helvetica-Bold /Encoding /WinAnsiEncoding >>");for(let w=0;w<i;w++){const b=[...this.pages[w]];if(e){const E=e(w+1,i);b.push(`BT /F1 8 Tf 0.45 0.5 0.55 rg ${Zs(this.margin)} 24 Td <${jB(E)}> Tj ET`);const U=`Page ${w+1} of ${i}`;b.push(`BT /F1 8 Tf 0.45 0.5 0.55 rg ${Zs(Hx-this.margin-qx(U,8))} 24 Td <${jB(U)}> Tj ET`)}const v=b.join(`
`),B=d[w],D=B+1;c(B,`<< /Type /Page /Parent 2 0 R /MediaBox [0 0 ${Zs(Hx)} ${Zs(qg)}] /Resources << /Font << /F1 3 0 R /F2 4 0 R >> >> /Contents ${D} 0 R >>`),c(D,`<< /Length ${r.encode(v).length} >>
stream
${v}
endstream`)}const m=u+i*2-1,y=s;l(`xref
0 ${m+1}
0000000000 65535 f 
`);for(let w=1;w<=m;w++)l(`${String(a[w]).padStart(10,"0")} 00000 n 
`);l(`trailer
<< /Size ${m+1} /Root 1 0 R >>
startxref
${y}
%%EOF
