`);const h=new Uint8Array(s);let x=0;for(const w of n)h.set(w,x),x+=w.length;return h}}function JMe(t){let e="";for(let r=0;r<t.length;r+=32768)e+=String.fromCharCode(...t.subarray(r,r+32768));return btoa(e)}const $0=[20,32,46],a1=[91,107,125],qz=[11,107,203],o5=[221,227,234],Jz={pipe:[11,107,203],fittings:[20,163,163],equipment:[122,79,214],static:[217,138,0],velocity:[107,124,143],margin:[194,201,210]},ZMe={table:"Table",estimate:"Estimate",custom:"User value",missing:"-"};function $Me(t){const e=t.info,i=[e.pumpTag,e.docNo,t.name,e.project].map(a=>a.trim()).find(a=>a)||"pump-head",r=a=>a.replace(/[^\w\-]+/g,"_").replace(/^_+|_+$/g,"").slice(0,40);return`${[r(i)||"pump-head",r(e.revision.trim())].filter(Boolean).join("_")}_${(e.date||new Date().toISOString().slice(0,10)).slice(0,10)}.pdf`}function e8e(t,e){const i=new qMe,r=i.margin,n=Hx-2*r,a=z=>z*e.rho*Lm/1e3,s=SL(e.totalHeadM,e.rho),l=e.qM3s,c=cy.find(z=>z.id===t.preset),d=Df[t.lengthUnit].label,u=t.info,m=vL(u.date),y=66;i.rect(0,qg-y,Hx,y,qz),i.text(r,qg-30,"PUMP HEAD CALCULATION",17,!0,[255,255,255]),i.text(r,qg-50,t.name.trim()||(c?c.label:"Pump"),10.5,!1,[255,255,255]),[["Doc No",u.docNo.trim()||"-"],["Revision",u.revision.trim()||"-"],["Date",m]].forEach(([z,G],V)=>{let _=G;for(;_.length>3&&qx(_,9,!0)>150;)_=_.slice(0,-2);i.text(Hx-r-168,qg-22-V*13,z,8,!1,[214,230,250]),i.text(Hx-r,qg-22-V*13,_===G?_:_.trimEnd()+"..",9,!0,[255,255,255],"r")}),i.y=qg-y-14;const x=[["Project",u.project],["Client",u.client],["Consultant",u.consultant],["Contractor",u.contractor],["Site / location",u.location],["Pump tag",u.pumpTag],["Service",u.service.trim()||(c?c.label:"")],["Drawing ref.",u.drawingRef]].filter(([,z])=>z.trim()!=="");if(x.length){const z=n/2,G=26,V=Math.ceil(x.length/2),_=i.y;i.strokeRect(r,_-V*G,n,V*G,o5,.8);for(let Y=1;Y<V;Y++)i.line(r,_-Y*G,r+n,_-Y*G,o5,.5);i.line(r+z,_,r+z,_-V*G,o5,.5),x.forEach(([Y,q],de)=>{const se=de%2,ae=Math.floor(de/2),le=r+se*z+8,J=_-ae*G;i.text(le,J-10,Y.toUpperCase(),6.5,!0,a1);let ne=q.trim();for(;ne.length>3&&qx(ne,9.5,!0)>z-16;)ne=ne.slice(0,-2);i.text(le,J-21,ne===q.trim()?ne:ne.trimEnd()+"..",9.5,!0,$0)}),i.y=_-V*G-14}else i.y-=4;i.strokeRect(r,i.y-70,n,70,o5,.8),i.text(r+14,i.y-20,"PUMP HEAD REQUIRED",8,!0,a1),i.text(r+14,i.y-56,`${pr(s.m,1)} m`,30,!0,qz),[["kPa",pr(s.kPa,0)],["ft",pr(s.ft,1)],["bar",pr(s.bar,2)],["psi",pr(s.psi,1)]].forEach(([z,G],V)=>{const _=r+200+V*80;i.text(_,i.y-30,G,14,!0,$0),i.text(_,i.y-44,z,8,!1,a1)}),i.text(r+200,i.y-62,`at ${pr(l*3600,1)} m3/h  (${pr(l*1e3,1)} L/s, ${pr(l/Pp.gpm.toM3s,0)} US GPM)`,8.5,!1,a1),i.y-=86;const b=[["Fluid",`${e.fluid.label}, ${t.tempC} C  (density ${pr(e.rho,1)} kg/m3, viscosity ${pr(e.mu*1e3,2)} mPa.s)`],["Friction",t.frictionMethod==="hazen"?`Hazen-Williams, C = ${t.hazenC}`:"Darcy-Weisbach with Colebrook-White friction factor"],["Fittings",t.fittingMode==="detailed"?"Equivalent length method (Carrier System Design Manual tables; UPC E103.3(6) for butterfly valves; estimated where no table value)":`Allowance of ${t.fittingPct}% on pipe friction`],["System",`${t.open?"Open":"Closed"} loop, ${t.condition==="aged"?"aged":"new"} pipe, margin ${t.margin}% on friction and equipment losses`]];i.text(r,i.y-10,"Basis",11,!0,$0),i.y-=16;for(const[z,G]of b)i.text(r,i.y-9,z,8.5,!0,a1),i.paragraph(r+60,n-60,G,8.5,!1,$0)===0&&(i.y-=11),i.y-=1.5;i.y-=8,i.ensure(120),i.text(r,i.y-10,"Where the head goes",11,!0,$0),i.y-=20;let v=r;for(const z of e.breakdown){const G=Math.max(z.pct/100*n,2);i.rect(v,i.y-10,G,10,Jz[z.key]??[150,150,150]),v+=G}i.y-=22;for(const z of e.breakdown)i.rect(r,i.y-8,8,8,Jz[z.key]??[150,150,150]),i.text(r+14,i.y-7.5,z.label,9,!1,$0),i.text(r+250,i.y-7.5,`${pr(z.headM,2)} m`,9,!0,$0,"r"),i.text(r+300,i.y-7.5,`${pr(a(z.headM),1)} kPa`,9,!1,a1,"r"),i.text(r+340,i.y-7.5,`${pr(z.pct,0)}%`,9,!1,a1,"r"),i.y-=14;i.y-=6,i.text(r,i.y-8,`Pump: hydraulic ${pr(e.power.hydKW,2)} kW | shaft ${pr(e.power.shaftKW,2)} kW (${t.pumpEff}% eff.) | motor ${e.power.motorKW?e.power.motorKW+" kW":"> 355 kW"} (+${t.motorMargin}%)`,9,!0,$0),i.y-=24;const B=(z,G,V,_)=>{i.ensure(60),i.text(r,i.y-10,z,11,!0,$0),i.y-=18;const Y=G.reduce((le,J)=>le+J.w,0),q=n/Y,de=[];let se=r;for(const le of G)de.push(se),se+=le.w*q;const ae=()=>{i.rect(r,i.y-14,n,14,[238,242,247]),G.forEach((le,J)=>{const ne=le.align==="r"?de[J]+le.w*q-4:de[J]+4;i.text(ne,i.y-10,le.head,7.5,!0,a1,le.align==="r"?"r":"l")}),i.y-=14};ae(),V.forEach((le,J)=>{i.y-14<i.margin+18&&(i.addPage(),ae());const ne=_?.[J];ne&&i.rect(r,i.y-14,n,14,ne==="bad"?[253,232,230]:[255,243,220]),le.forEach((Z,N)=>{const re=G[N];let O=Z;const ee=re.w*q-8;for(;O.length>3&&qx(O,8)>ee;)O=O.slice(0,-2);O!==Z&&(O=O.trimEnd()+"..");const ce=re.align==="r"?de[N]+re.w*q-4:de[N]+4;i.text(ce,i.y-10,O,8,!1,$0,re.align==="r"?"r":"l")}),i.line(r,i.y-14,r+n,i.y-14,o5,.4),i.y-=14}),i.y-=14};if(B("Pipe sections",[{head:"#",w:18},{head:"Section",w:120},{head:"Flow m3/h",w:50,align:"r"},{head:"Size",w:48},{head:`Length ${d}`,w:48,align:"r"},{head:"m/s",w:36,align:"r"},{head:"Pa/m",w:40,align:"r"},{head:"Pipe kPa",w:46,align:"r"},{head:"Fittings kPa",w:54,align:"r"}],e.sections.map((z,G)=>[String(G+1),z.name,pr(z.qM3s*3600,1),z.sizeLabel,pr(z.lengthM/Df[t.lengthUnit].toM,1),pr(z.velocity),pr(z.ratePaPerM,0),pr(a(z.straightHeadM)),pr(a(z.fittingHeadM))]),e.sections.map(z=>z.velocityStatus==="veryhigh"||z.rateStatus==="veryhigh"?"bad":z.velocityStatus==="high"||z.rateStatus==="high"?"warn":"")),t.fittingMode==="detailed"){const z=[];e.sections.forEach((G,V)=>{for(const _ of G.fittings){if(_.qty<=0)continue;const Y=aR.find(q=>q.label===_.label);z.push([String(V+1),_.label,pr(_.qty,0),pr(_.leEachM/Df[t.lengthUnit].toM,2),pr(_.leTotalM/Df[t.lengthUnit].toM,2),_.source==="table"&&Y?Y.source:ZMe[_.source],pr(a(_.headM))])}}),z.length&&B("Fittings and valves (equivalent length method)",[{head:"Sec",w:24},{head:"Item",w:130},{head:"Qty",w:26,align:"r"},{head:`Le each ${d}`,w:52,align:"r"},{head:`Le total ${d}`,w:52,align:"r"},{head:"Source",w:120},{head:"kPa",w:36,align:"r"}],z)}e.equipment.length&&B("Equipment and valves (pressure drop)",[{head:"Item",w:250},{head:"kPa",w:60,align:"r"},{head:"m",w:50,align:"r"},{head:"Basis",w:120}],e.equipment.map(z=>[z.label,pr(z.kPa,1),pr(z.headM,2),z.typical?"Typical - confirm from datasheet":"Datasheet / user value"]),e.equipment.map(z=>z.typical?"warn":""));const D=e.notes.filter(z=>z.level==="bad"||z.level==="warn");if(D.length){i.ensure(40),i.text(r,i.y-10,"Points to check",11,!0,$0),i.y-=18;for(const z of D)i.ensure(14),i.rect(r,i.y-8,6,6,z.level==="bad"?[180,35,24]:[217,138,0]),i.paragraph(r+12,n-12,z.text,8.5,!1,$0),i.y-=3}i.y-=8,u.remarks.trim()&&(i.ensure(40),i.text(r,i.y-10,"Remarks",11,!0,$0),i.y-=16,i.paragraph(r,n,u.remarks.trim(),9,!1,$0),i.y-=8),i.ensure(30),i.paragraph(r,n,"Preliminary calculation for design guidance. Confirm the final pump selection with the pump curve, NPSH check and equipment datasheets.",8,!1,a1),i.y-=10,i.ensure(74);const E=n/3,U=56,k=[["Prepared by",u.preparedBy],["Checked by",u.checkedBy],["Approved by",u.approvedBy]],I=i.y;i.strokeRect(r,I-U,n,U,o5,.8),k.forEach(([z,G],V)=>{const _=r+V*E;V>0&&i.line(_,I,_,I-U,o5,.5),i.text(_+8,I-12,z.toUpperCase(),6.5,!0,a1),i.text(_+8,I-26,G.trim()||" ",9.5,!0,$0),i.text(_+8,I-48,"Signature / date:",7,!1,a1)}),i.y=I-U-6;const L=[u.project.trim()||"Pump head calculation",u.docNo.trim(),u.revision.trim()?`Rev ${u.revision.trim()}`:""].filter(Boolean).join("  |  ");return i.build(()=>L)}function t8e(t){try{const e=localStorage.getItem(t);return e?zMe(JSON.parse(e)):null}catch{return null}}function Zz(t,e){try{localStorage.setItem(t,JSON.stringify(e))}catch{}}function i8e(t){try{localStorage.removeItem(t)}catch{}}async function r8e(t,e){try{const i=globalThis.Capacitor;if(i?.Plugins?.Share)return await i.Plugins.Share.share({title:t,text:e,dialogTitle:t}),"shared";if(typeof navigator<"u"&&typeof navigator.share=="function")return await navigator.share({title:t,text:e}),"shared"}catch(i){if(i?.name==="AbortError")return"failed"}return cne(e)}async function cne(t){try{return await navigator.clipboard.writeText(t),"copied"}catch{try{const e=document.createElement("textarea");e.value=t,e.style.position="fixed",e.style.opacity="0",document.body.appendChild(e),e.select();const i=document.execCommand("copy");return document.body.removeChild(e),i?"copied":"failed"}catch{return"failed"}}}async function n8e(t){try{const e=new File([t.blob],t.filename,{type:"application/pdf"}),i=navigator;if(typeof i.canShare=="function"&&i.canShare({files:[e]})&&typeof i.share=="function")return await i.share({files:[e],title:t.filename}),"shared"}catch(e){if(e?.name==="AbortError")return"failed"}try{const e=URL.createObjectURL(t.blob),i=document.createElement("a");return i.href=e,i.download=t.filename,document.body.appendChild(i),i.click(),document.body.removeChild(i),setTimeout(()=>URL.revokeObjectURL(e),4e3),"saved"}catch{return"failed"}}function dl({label:t,hint:e,error:i,children:r,className:n=""}){return o.jsxs("label",{className:`phc-field ${i?"is-error":""} ${n}`,children:[o.jsx("span",{className:"phc-label",children:t}),r,e?o.jsx("span",{className:"phc-hint",children:e}):null]})}function Bc({value:t,onChange:e,unit:i,placeholder:r,invalid:n,ariaLabel:a,className:s=""}){return o.jsxs("span",{className:`phc-num ${n?"is-invalid":""} ${s}`,children:[o.jsx("input",{type:"text",inputMode:"decimal",autoComplete:"off",value:t,placeholder:r,"aria-label":a,onChange:l=>e(l.target.value),onFocus:l=>l.currentTarget.select()}),i?o.jsx("span",{className:"phc-unit",children:i}):null]})}function Ix({value:t,options:e,onChange:i,ariaLabel:r,className:n=""}){return o.jsx("select",{className:`phc-select ${n}`,value:String(t),"aria-label":r,onChange:a=>{const s=a.target.value,l=e.find(c=>String(c.value)===s);l&&i(l.value)},children:e.map(a=>o.jsx("option",{value:String(a.value),children:a.label},String(a.value)))})}function KC({value:t,options:e,onChange:i,ariaLabel:r}){return o.jsx("div",{className:"phc-seg",role:"radiogroup","aria-label":r,children:e.map(n=>o.jsx("button",{type:"button",role:"radio","aria-checked":t===n.value,className:t===n.value?"on":"",onClick:()=>i(n.value),children:n.label},n.value))})}function zB({checked:t,onChange:e,label:i}){return o.jsxs("label",{className:"phc-toggle",children:[o.jsx("input",{type:"checkbox",checked:t,onChange:r=>e(r.target.checked)}),o.jsx("span",{className:"phc-toggle-track","aria-hidden":"true",children:o.jsx("span",{})}),o.jsx("span",{children:i})]})}function aP({step:t,title:e,sub:i,children:r,right:n}){return o.jsxs("section",{className:"phc-card",children:[o.jsxs("header",{className:"phc-card-h",children:[t?o.jsx("span",{className:"phc-step",children:t}):null,o.jsxs("div",{className:"phc-card-t",children:[o.jsx("h2",{children:e}),i?o.jsx("p",{children:i}):null]}),n]}),o.jsx("div",{className:"phc-card-b",children:r})]})}const L1=({children:t,size:e=18})=>o.jsx("svg",{width:e,height:e,viewBox:"0 0 24 24",fill:"none",stroke:"currentColor",strokeWidth:2,strokeLinecap:"round",strokeLinejoin:"round","aria-hidden":"true",focusable:"false",children:t}),FL=()=>o.jsx(L1,{children:o.jsx("path",{d:"M12 5v14M5 12h14"})}),a8e=()=>o.jsx(L1,{children:o.jsx("path",{d:"M4 7h16M10 11v6M14 11v6M6 7l1 13h10l1-13M9 7V4h6v3"})}),dne=()=>o.jsxs(L1,{children:[o.jsx("rect",{x:"9",y:"9",width:"11",height:"11",rx:"2"}),o.jsx("path",{d:"M5 15V6a2 2 0 0 1 2-2h9"})]}),o8e=()=>o.jsx(L1,{children:o.jsx("path",{d:"M12 3v12M8 7l4-4 4 4M5 12v7a2 2 0 0 0 2 2h10a2 2 0 0 0 2-2v-7"})}),s8e=()=>o.jsx(L1,{children:o.jsx("path",{d:"M3 12a9 9 0 1 0 3-6.7L3 8M3 3v5h5"})}),l8e=()=>o.jsx(L1,{size:16,children:o.jsx("path",{d:"M12 3 2 20h20L12 3zM12 10v4M12 17h.01"})}),_S=()=>o.jsxs(L1,{size:16,children:[o.jsx("circle",{cx:"12",cy:"12",r:"9"}),o.jsx("path",{d:"M12 11v5M12 8h.01"})]}),ML=()=>o.jsx(L1,{size:16,children:o.jsx("path",{d:"M5 12l5 5 9-10"})}),TL=()=>o.jsx(L1,{size:16,children:o.jsx("path",{d:"M6 6l12 12M18 6 6 18"})}),q6=()=>o.jsx(L1,{size:16,children:o.jsx("path",{d:"M6 9l6 6 6-6"})}),c8e=()=>o.jsx(L1,{children:o.jsx("path",{d:"M14 3H7a2 2 0 0 0-2 2v14a2 2 0 0 0 2 2h10a2 2 0 0 0 2-2V8l-5-5zM14 3v5h5M9 14h6M9 17h4"})});function d8e({index:t,sec:e,res:i,project:r,table:n,designFlowText:a,onChange:s,onDuplicate:l,onRemove:c,canRemove:d}){const u=Df[r.lengthUnit],m=Pp[r.flowUnit].label,y=u.toM,h=[{value:"auto",label:"Auto (suggested)"},...n.map(U=>({value:String(U.dn),label:`DN ${U.dn}  (${U.nps})`})),{value:"custom",label:"Custom inside diameter…"}],x=e.size==="auto"||e.size==="custom"?e.size:String(e.size),w=U=>{const k=U==="auto"||U==="custom"?U:Number(U);s({size:k})},b=(U,k)=>s({fittings:e.fittings.map(I=>I.id===U?{...I,...k}:I)}),v=U=>s({fittings:e.fittings.filter(k=>k.id!==U)}),B=(U,k)=>{const I=U.qty.trim()===""?0:On(U.qty),L=Math.max(0,(Number.isFinite(I)?Math.round(I):0)+k);b(U.id,{qty:String(L)})},D=U=>{if(!U)return;const k=e.fittings.find(I=>I.type===U&&I.customLe===""&&U!=="custom");k?B(k,1):s({fittings:[...e.fittings,Sw(U,"1")]})},E=i&&(i.velocityStatus==="veryhigh"||i.rateStatus==="veryhigh")?"bad":i&&(i.velocityStatus==="high"||i.rateStatus==="high")?"warn":"ok";return o.jsxs("article",{className:"phc-sec","aria-label":`Pipe section ${t+1}`,children:[o.jsxs("div",{className:"phc-sec-h",children:[o.jsx("span",{className:"phc-idx",children:t+1}),o.jsx("input",{className:"phc-name",value:e.name,placeholder:`Section ${t+1} name (e.g. Pump discharge)`,"aria-label":"Section name",onChange:U=>s({name:U.target.value})}),o.jsx("button",{type:"button",className:"phc-iconbtn",onClick:l,"aria-label":"Duplicate section",title:"Duplicate",children:o.jsx(dne,{})}),o.jsx("button",{type:"button",className:"phc-iconbtn danger",onClick:c,disabled:!d,"aria-label":"Remove section",title:"Remove",children:o.jsx(a8e,{})})]}),o.jsxs("div",{className:"phc-grid3",children:[o.jsxs("label",{className:"phc-field",children:[o.jsx("span",{className:"phc-label",children:"Flow in this pipe"}),o.jsx(Bc,{value:e.customFlow,onChange:U=>s({customFlow:U}),placeholder:a,unit:m,ariaLabel:"Flow in this pipe"}),o.jsx("span",{className:"phc-hint",children:"Empty = design flow"})]}),o.jsxs("label",{className:"phc-field",children:[o.jsx("span",{className:"phc-label",children:"Pipe size"}),o.jsx(Ix,{value:x,options:h,onChange:w,ariaLabel:"Pipe size"}),o.jsx("span",{className:"phc-hint",children:e.size==="custom"?"Type the actual ID below":i?`${i.sizeLabel} · ID ${pr(i.idMm,1)} mm`:""})]}),o.jsxs("label",{className:"phc-field",children:[o.jsx("span",{className:"phc-label",children:"Straight pipe length"}),o.jsx(Bc,{value:e.length,onChange:U=>s({length:U}),unit:u.label,invalid:!(On(e.length)>=0),ariaLabel:"Straight pipe length"}),o.jsx("span",{className:"phc-hint",children:"Supply + return together, pipe only"})]})]}),e.size==="custom"&&o.jsx("div",{className:"phc-grid3",children:o.jsxs("label",{className:"phc-field",children:[o.jsx("span",{className:"phc-label",children:"Inside diameter"}),o.jsx(Bc,{value:e.customId,onChange:U=>s({customId:U}),unit:"mm",invalid:!(On(e.customId)>0),ariaLabel:"Inside diameter"}),o.jsx("span",{className:"phc-hint",children:"From your pipe spec or schedule"})]})}),r.fittingMode==="detailed"?o.jsxs("div",{className:"phc-fit",children:[o.jsx("div",{className:"phc-fit-h",children:"Fittings & valves in this section"}),e.fittings.length===0&&o.jsx("p",{className:"phc-empty",children:"None added yet. Add elbows, tees, valves, strainers below."}),e.fittings.map(U=>{const k=aR.find(z=>z.id===U.type);if(!k)return null;const I=i?.fittings.find(z=>z.rowId===U.id),L=U.customLe!==""||k.needsCustom;return o.jsxs("div",{className:"phc-fit-row",children:[o.jsxs("div",{className:"phc-fit-name",children:[o.jsx("span",{children:k.label}),I&&I.source==="estimate"&&o.jsx("span",{className:"phc-badge warn",title:k.source,children:"≈ estimated"}),I&&I.source==="table"&&o.jsx("span",{className:"phc-badge",title:k.source,children:"table"})]}),o.jsxs("div",{className:"phc-stepper",children:[o.jsx("button",{type:"button",onClick:()=>B(U,-1),"aria-label":`Fewer ${k.label}`,children:"−"}),o.jsx("input",{inputMode:"numeric",value:U.qty,"aria-label":`Quantity of ${k.label}`,onChange:z=>b(U.id,{qty:z.target.value}),onFocus:z=>z.currentTarget.select()}),o.jsx("button",{type:"button",onClick:()=>B(U,1),"aria-label":`More ${k.label}`,children:"+"})]}),o.jsx("div",{className:"phc-le",children:L?o.jsxs(o.Fragment,{children:[o.jsx(Bc,{className:"phc-le-in",value:U.customLe,onChange:z=>b(U.id,{customLe:z}),unit:`${u.label} each`,invalid:k.needsCustom?!(On(U.customLe)>=0):!1,ariaLabel:`Equivalent length of ${k.label}`}),!k.needsCustom&&o.jsx("button",{type:"button",className:"phc-link",onClick:()=>b(U.id,{customLe:""}),children:"use table"})]}):o.jsxs(o.Fragment,{children:[o.jsxs("span",{className:"phc-le-t",children:["Le ",I?pr(I.leEachM/y,2):"–"," ",u.label," each · ",I?.source==="estimate"?"estimate (Le/D)":k.source]}),o.jsx("button",{type:"button",className:"phc-link",onClick:()=>b(U.id,{customLe:I?String(Math.round(I.leEachM/y*100)/100):""}),children:"edit"})]})}),o.jsx("button",{type:"button",className:"phc-iconbtn",onClick:()=>v(U.id),"aria-label":`Remove ${k.label}`,children:o.jsx(TL,{})})]},U.id)}),o.jsxs("div",{className:"phc-add",children:[o.jsx("span",{className:"phc-add-i",children:o.jsx(FL,{})}),o.jsxs("select",{value:"","aria-label":"Add fitting or valve",onChange:U=>{D(U.target.value),U.target.value=""},children:[o.jsx("option",{value:"",children:"Add fitting or valve…"}),DMe.map(U=>o.jsx("optgroup",{label:U,children:aR.filter(k=>k.group===U).map(k=>o.jsx("option",{value:k.id,children:k.label},k.id))},U))]})]})]}):o.jsxs("p",{className:"phc-empty",children:["Quick mode: fittings are added as ",r.fittingPct||0,"% of this section's pipe friction."]}),i&&o.jsxs("div",{className:`phc-strip ${E}`,"aria-live":"polite",children:[o.jsxs("span",{children:[o.jsx("b",{children:pr(i.velocity)})," m/s"]}),o.jsxs("span",{children:[o.jsx("b",{children:pr(i.ratePaPerM,0)})," Pa/m"]}),o.jsxs("span",{children:["pipe loss ",o.jsx("b",{children:pr(i.straightHeadM,2)})," m"]}),o.jsxs("span",{children:["fittings loss ",o.jsx("b",{children:pr(i.fittingHeadM,2)})," m"]}),o.jsx("span",{className:"phc-strip-s",children:E==="ok"?"Velocity & friction OK":E==="warn"?"Check size":"Too high – increase size"})]})]})}const A8e=Object.keys(WF).map(t=>({value:t,label:WF[t].label}));function u8e({rows:t,rho:e,onChange:i}){const r=(n,a)=>i(t.map(s=>s.id===n?{...s,...a}:s));return o.jsxs("div",{className:"phc-equip",children:[t.length===0&&o.jsx("p",{className:"phc-empty",children:"No equipment added. Add the chiller, coils, control valves, etc. that the water flows through."}),t.map(n=>{const a=Q5.find(s=>s.id===n.type);return o.jsxs("div",{className:"phc-eq-row",children:[o.jsxs("div",{className:"phc-eq-top",children:[o.jsx("span",{className:"phc-eq-name",children:a?.label??"Equipment"}),o.jsx("button",{type:"button",className:"phc-iconbtn","aria-label":`Remove ${a?.label??"equipment"}`,onClick:()=>i(t.filter(s=>s.id!==n.id)),children:o.jsx(TL,{})})]}),o.jsxs("div",{className:"phc-eq-in",children:[o.jsx(Bc,{value:n.value,ariaLabel:`Pressure drop of ${a?.label??"equipment"}`,invalid:n.value.trim()!==""&&!(On(n.value)>=0),onChange:s=>r(n.id,{value:s,typical:!1})}),o.jsx(Ix,{value:n.unit,options:A8e,ariaLabel:"Unit",onChange:s=>r(n.id,{unit:s,value:WMe(n.value,n.unit,s,e)})}),o.jsx("button",{type:"button",className:`phc-badge btn ${n.typical?"warn":"good"}`,onClick:()=>r(n.id,{typical:!n.typical}),title:"Tap to switch between typical value and datasheet value",children:n.typical?"TYPICAL – tap when confirmed":"Datasheet ✓"})]}),(a?.range||a?.note)&&o.jsxs("p",{className:"phc-hint",children:[a?.range?`Usual range ${a.range}. `:"",a?.note??""]})]},n.id)}),o.jsxs("div",{className:"phc-add",children:[o.jsx("span",{className:"phc-add-i",children:o.jsx(FL,{})}),o.jsxs("select",{value:"","aria-label":"Add equipment",onChange:n=>{n.target.value&&i([...t,bL(n.target.value)]),n.target.value=""},children:[o.jsx("option",{value:"",children:"Add equipment or valve with a datasheet drop…"}),Q5.map(n=>o.jsx("option",{value:n.id,children:n.label},n.id))]})]})]})}const $z={pipe:"var(--phc-c1)",fittings:"var(--phc-c2)",equipment:"var(--phc-c3)",static:"var(--phc-c4)",velocity:"var(--phc-c5)",margin:"var(--phc-c6)"},eG=({level:t})=>t==="ok"?o.jsx(ML,{}):t==="info"?o.jsx(_S,{}):o.jsx(l8e,{});function p8e({project:t,result:e,onShare:i,onCopy:r,onPdf:n,busy:a,pdfMsg:s}){if(!e.ok)return o.jsxs("div",{className:"phc-res phc-res-err",id:"phc-results",children:[o.jsx("h2",{children:"Almost there"}),o.jsx("p",{children:"Fix these to see the pump head:"}),o.jsx("ul",{children:(e.errors.length?e.errors:["Enter the design flow rate."]).slice(0,6).map((x,w)=>o.jsx("li",{children:x},w))})]});const l=SL(e.totalHeadM,e.rho),c=e.qM3s,d=e.notes.filter(x=>x.level==="bad"),u=e.notes.filter(x=>x.level==="warn"),m=e.notes.filter(x=>x.level==="info"),y=d.length?"bad":u.length?"warn":"ok",h=x=>x*e.rho*9.80665/1e3;return o.jsxs("div",{className:"phc-res",id:"phc-results",children:[o.jsxs("div",{className:"phc-hero",children:[o.jsx("div",{className:"phc-hero-l",children:"Pump head required"}),o.jsxs("div",{className:"phc-hero-n",children:[o.jsx("span",{children:pr(l.m,1)})," m"]}),o.jsxs("div",{className:"phc-hero-s",children:[pr(l.kPa,0)," kPa · ",pr(l.ft,1)," ft · ",pr(l.bar,2)," bar · ",pr(l.psi,1)," psi"]}),o.jsxs("div",{className:"phc-hero-q",children:["at ",o.jsxs("b",{children:[pr(c*3600,1)," m³/h"]})," (",pr(c*1e3,1)," L/s · ",pr(c/Pp.gpm.toM3s,0)," GPM)",e.loadKW!==null?` · ${pr(e.loadKW,0)} kW duty`:""]}),o.jsxs("div",{className:`phc-verdict ${y}`,children:[o.jsx(eG,{level:y}),y==="ok"?"No warnings":y==="warn"?`${u.length} thing${u.length>1?"s":""} to check`:"Problems found – see below"]}),o.jsxs("div",{className:"phc-actions phc-noprint",children:[o.jsxs("button",{type:"button",onClick:i,children:[o.jsx(o8e,{})," Share"]}),o.jsxs("button",{type:"button",onClick:r,children:[o.jsx(dne,{})," Copy"]}),o.jsxs("button",{type:"button",onClick:n,disabled:a,children:[o.jsx(c8e,{})," ",a?"Making…":"PDF"]})]}),s?o.jsxs("div",{className:"phc-saved",role:"status",children:[o.jsx(ML,{}),o.jsx("span",{children:s.text})]}):null]}),o.jsxs("div",{className:"phc-block",children:[o.jsx("h3",{children:"Where the head goes"}),o.jsx("div",{className:"phc-bar",role:"img","aria-label":"Breakdown of pump head",children:e.breakdown.map(x=>o.jsx("span",{style:{width:`${Math.max(x.pct,1.5)}%`,background:$z[x.key]},title:`${x.label} ${pr(x.headM,2)} m`},x.key))}),o.jsx("ul",{className:"phc-legend",children:e.breakdown.map(x=>o.jsxs("li",{children:[o.jsx("i",{style:{background:$z[x.key]}}),o.jsx("span",{children:x.label}),o.jsxs("b",{children:[pr(x.headM,2)," m"]}),o.jsxs("em",{children:[pr(x.pct,0),"%"]})]},x.key))}),t.margin&&Number(t.margin)>0&&o.jsxs("p",{className:"phc-fine",children:["Design margin of ",t.margin,"% is added on pipe, fittings and equipment losses (not on static lift)."]})]}),o.jsxs("div",{className:"phc-block",children:[o.jsx("h3",{children:"Pump & motor (preliminary)"}),o.jsxs("dl",{className:"phc-dl",children:[o.jsxs("div",{children:[o.jsx("dt",{children:"Hydraulic power"}),o.jsxs("dd",{children:[pr(e.power.hydKW,2)," kW"]})]}),o.jsxs("div",{children:[o.jsxs("dt",{children:["Shaft power (",t.pumpEff,"% pump eff.)"]}),o.jsxs("dd",{children:[pr(e.power.shaftKW,2)," kW"]})]}),o.jsxs("div",{children:[o.jsxs("dt",{children:["Motor to select (+",t.motorMargin,"%)"]}),o.jsx("dd",{children:o.jsx("b",{children:e.power.motorKW?`${e.power.motorKW} kW`:"> 355 kW"})})]}),o.jsxs("div",{children:[o.jsxs("dt",{children:["Electrical input (",t.motorEff,"% motor eff.)"]}),o.jsxs("dd",{children:[pr(e.power.inputKW,2)," kW"]})]})]})]}),(d.length>0||u.length>0||m.length>0)&&o.jsxs("div",{className:"phc-block",children:[o.jsx("h3",{children:"Checks"}),o.jsx("ul",{className:"phc-notes",children:[...d,...u,...m].map((x,w)=>o.jsxs("li",{className:x.level,children:[o.jsx(eG,{level:x.level}),o.jsx("span",{children:x.text})]},w))})]}),o.jsxs("div",{className:"phc-block",children:[o.jsx("h3",{children:"Section by section"}),o.jsx("div",{className:"phc-tablewrap",children:o.jsxs("table",{className:"phc-table",children:[o.jsx("thead",{children:o.jsxs("tr",{children:[o.jsx("th",{children:"#"}),o.jsx("th",{children:"Section"}),o.jsx("th",{children:"Flow m³/h"}),o.jsx("th",{children:"Size"}),o.jsx("th",{children:"m/s"}),o.jsx("th",{children:"Pa/m"}),o.jsx("th",{children:"Pipe kPa"}),o.jsx("th",{children:"Fittings kPa"})]})}),o.jsxs("tbody",{children:[e.sections.map((x,w)=>o.jsxs("tr",{className:x.velocityStatus==="veryhigh"||x.rateStatus==="veryhigh"?"bad":x.velocityStatus==="high"||x.rateStatus==="high"?"warn":"",children:[o.jsx("td",{children:w+1}),o.jsx("td",{className:"l",children:x.name}),o.jsx("td",{children:pr(x.qM3s*3600,1)}),o.jsx("td",{children:x.sizeLabel}),o.jsx("td",{children:pr(x.velocity)}),o.jsx("td",{children:pr(x.ratePaPerM,0)}),o.jsx("td",{children:pr(h(x.straightHeadM))}),o.jsx("td",{children:pr(h(x.fittingHeadM))})]},x.id)),e.equipment.map(x=>o.jsxs("tr",{children:[o.jsx("td",{children:"•"}),o.jsxs("td",{className:"l",colSpan:5,children:[x.label,x.typical?" (typical)":""]}),o.jsxs("td",{colSpan:2,children:[pr(x.kPa)," kPa"]})]},x.rowId))]})]})}),o.jsxs("p",{className:"phc-fine",children:[e.fluid.label," at ",t.tempC," °C · ρ ",pr(e.rho,1)," kg/m³ · μ ",pr(e.mu*1e3,2)," mPa·s · ",t.frictionMethod==="hazen"?`Hazen–Williams C=${t.hazenC}`:"Darcy–Weisbach with Colebrook friction factor"," · fittings by ",t.fittingMode==="detailed"?"equivalent length (Carrier tables)":`${t.fittingPct}% allowance`,"."]})]})]})}const ws=(...t)=>t.reduce((e,i,r)=>e+(r===0?`M${i}`:r%2===0?` L${i}`:` ${i}`),"");function GB(t){return{title:t.title,steps:[{label:`Pump discharge pipe to the ${t.source.toLowerCase()}`,kind:"pipe",badge:[78,168]},{label:t.sourceStep,kind:"equip",badge:[12,94]},{label:t.supply,kind:"pipe",badge:[170,27]},{label:t.loadStep,kind:"equip",badge:[352,93]},{label:"Return pipe back to the pump suction",kind:"pipe",badge:[230,168]}],paths:[{step:0,d:ws(124,150,48,150,48,116)},{step:2,d:ws(48,72,48,40,315,40,315,62)},{step:4,d:ws(315,114,315,150,146,150)}],off:[ws(210,40,210,72),ws(210,114,210,150)],shapes:[{k:"pump",x:135,y:150,step:0,label:"Pump"},{k:"box",x:22,y:72,w:52,h:44,text:t.source,step:1},{k:"box",x:290,y:72,w:50,h:42,text:t.load,step:3},{k:"valve",x:315,y:58,step:3},{k:"box",x:190,y:72,w:40,h:42,text:"Others"}],texts:[{x:210,y:132,t:t.others??"other coils",size:8,off:!0},...t.extra??[]]}}const tG={chw_p:{title:"Primary pump – count the chiller loop only",steps:[{label:"Primary pump: suction pipe + discharge pipe up to the chiller",kind:"pipe",badge:[90,165]},{label:"Chiller evaporator (datasheet pressure drop)",kind:"equip",badge:[12,92]},{label:"Chiller outlet pipe up to the decoupler / secondary pump suction branch",kind:"pipe",badge:[115,29]},{label:"Decoupler (common pipe) back to the pump suction. Keep it short.",kind:"pipe",badge:[168,95]}],paths:[{step:0,d:ws(185,145,48,145,48,114)},{step:2,d:ws(48,70,48,45,185,45)},{step:3,d:ws(185,45,185,145)}],off:[ws(185,45,315,45,315,75),ws(315,115,315,145,185,145)],shapes:[{k:"pump",x:135,y:145,step:0},{k:"box",x:22,y:70,w:52,h:44,text:"Chiller",step:1},{k:"pump",x:240,y:45},{k:"box",x:290,y:75,w:50,h:40,text:"AHU"},{k:"valve",x:315,y:60}],texts:[{x:135,y:170,t:"Primary pump",anchor:"middle",size:9,step:0},{x:192,y:98,t:"Decoupler",size:9},{x:250,y:26,t:"Secondary loop: not counted",anchor:"middle",size:9,off:!0}],note:"The loop closes at the decoupler. Everything on the secondary (grey) side belongs to the secondary pump."},chw_s:{title:"Secondary pump – count the building loop only",steps:[{label:"Start at the decoupler tie-in: through the secondary pump and its discharge pipe",kind:"pipe",badge:[205,29]},{label:"Supply pipe to the FARTHEST AHU",kind:"pipe",badge:[300,29]},{label:"AHU coil + control valve (datasheet drops)",kind:"equip",badge:[294,95]},{label:"Return pipe back to the decoupler tie-in (right at the primary pump inlet)",kind:"pipe",badge:[255,129]}],paths:[{step:0,d:ws(185,45,262,45)},{step:1,d:ws(262,45,330,45,330,75)},{step:3,d:ws(330,115,330,145,185,145)}],off:[ws(185,145,48,145,48,114),ws(48,70,48,45,185,45),ws(185,45,185,145)],shapes:[{k:"pump",x:225,y:45,step:0},{k:"box",x:305,y:75,w:50,h:40,text:"AHU",step:2},{k:"valve",x:330,y:60,step:2},{k:"pump",x:135,y:145},{k:"box",x:22,y:70,w:52,h:44,text:"Chiller"}],texts:[{x:135,y:170,t:"Primary pump",anchor:"middle",size:9,off:!0},{x:192,y:98,t:"Decoupler",size:9,off:!0},{x:192,y:165,t:"Ends at decoupler tie-in",size:9,step:3},{x:110,y:26,t:"Primary loop: not counted",anchor:"middle",size:9,off:!0}],note:"Pipe between the decoupler and the primary pump inlet belongs to the primary pump. Chiller and primary pump are not part of this calculation."},cw:{title:"Condenser water pump – open system with cooling tower",steps:[{label:"Suction pipe: from the tower basin down to the pump",kind:"pipe",badge:[314,120]},{label:"Discharge pipe: pump to the chiller condenser",kind:"pipe",badge:[120,168]},{label:"Chiller condenser (datasheet pressure drop)",kind:"equip",badge:[12,100]},{label:"Pipe up to the cooling tower inlet",kind:"pipe",badge:[150,26]},{label:"Tower inlet drop (Equipment) + Static lift in step 4",kind:"height",badge:[300,12]}],paths:[{step:0,d:ws(300,86,300,150,226,150)},{step:1,d:ws(204,150,48,150,48,122)},{step:3,d:ws(48,78,48,38,255,38)}],off:[],shapes:[{k:"pump",x:215,y:150,step:0,label:"Pump"},{k:"box",x:22,y:78,w:52,h:44,text:"Condenser",step:2},{k:"tower",x:255,y:22,w:90,h:64,step:4}],texts:[{x:300,y:43,t:"Cooling tower",anchor:"middle",size:9,step:4},{x:300,y:58,t:"water falls back:",anchor:"middle",size:8,off:!0},{x:300,y:68,t:"not counted",anchor:"middle",size:8,off:!0}],dim:{x:238,y1:80,y2:38,step:4,label:"Static lift",guides:[[238,80,300,80],[238,38,255,38]]},note:"Open system: the water falls back into the basin, so only the height up to the tower inlet is added (Static lift)."},hw:GB({title:"Hot water pump – count the whole loop to the farthest coil",source:"Boiler",load:"Far coil",sourceStep:"Boiler / heater (datasheet pressure drop)",loadStep:"Farthest coil + control valve (datasheet drops)",supply:"Supply pipe to the FARTHEST coil"}),fcu:{title:"FCU / tertiary loop – count up to the farthest FCU",steps:[{label:"Pump discharge pipe up to the supply header",kind:"pipe",badge:[44,110]},{label:"Supply pipe to the FARTHEST FCU",kind:"pipe",badge:[170,27]},{label:"FCU coil + control valve + balancing valve (datasheet drops)",kind:"equip",badge:[352,93]},{label:"Return pipe back to the pump suction",kind:"pipe",badge:[200,168]}],paths:[{step:0,d:ws(59,150,28,150,28,40)},{step:1,d:ws(28,40,315,40,315,62)},{step:3,d:ws(315,114,315,150,81,150)}],off:[ws(130,40,130,72),ws(130,114,130,150),ws(210,40,210,72),ws(210,114,210,150)],shapes:[{k:"pump",x:70,y:150,step:0,label:"Pump"},{k:"box",x:290,y:72,w:50,h:42,text:"FCU",step:2},{k:"valve",x:315,y:57,step:2},{k:"valve",x:315,y:130,step:2},{k:"box",x:110,y:72,w:40,h:42,text:"FCU"},{k:"box",x:190,y:72,w:40,h:42,text:"FCU"}],texts:[{x:170,y:132,t:"other FCUs: not counted",anchor:"middle",size:8,off:!0}]},glycol:GB({title:"Glycol loop – count the whole loop to the farthest load",source:"Chiller",load:"Load",sourceStep:"Chiller (datasheet drop, for glycol)",loadStep:"Farthest coil / process load + valve (datasheet drops, for glycol)",supply:"Supply pipe to the FARTHEST load",others:"other loads",extra:[{x:122,y:100,t:"Glycol + water",anchor:"middle",size:9,off:!0}]}),transfer:{title:"Booster / transfer pump – open system",steps:[{label:"Suction pipe: tank to the pump",kind:"pipe",badge:[98,170]},{label:"Discharge pipe up the riser to the highest outlet",kind:"pipe",badge:[215,168]},{label:"Static lift = height from the tank water level to the highest outlet (step 4)",kind:"height",badge:[270,92]},{label:"Pressure needed at the outlet (Equipment: residual)",kind:"equip",badge:[330,70]}],paths:[{step:0,d:ws(82,150,114,150)},{step:1,d:ws(136,150,300,150,300,42,305,42)}],off:[],shapes:[{k:"tank",x:18,y:112,w:64,h:52,text:"Tank",step:0},{k:"pump",x:125,y:150,step:0,label:"Pump"},{k:"box",x:305,y:26,w:45,h:32,text:"Outlet",step:3}],texts:[{x:50,y:108,t:"water level",anchor:"middle",size:8,off:!0}],dim:{x:250,y1:126,y2:42,step:2,label:"Static lift",guides:[[82,126,250,126],[250,42,300,42]]},note:"Open system: the pump must lift the water to the highest outlet (Static lift) and still deliver the pressure needed there."},blank:GB({title:"Generic closed loop – count pump to equipment and back",source:"Equip. A",load:"Equip. B",sourceStep:"First equipment (datasheet drop)",loadStep:"Last equipment + valve (datasheet drops)",supply:"Pipe to the farthest equipment",others:"others"})},m8e={pipe:"Pipe section (step 2)",equip:"Equipment (step 3)",height:"Static lift (step 4)"};function g8e(){const t="(prefers-reduced-motion: reduce)",[e,i]=ue.useState(()=>typeof window<"u"&&!!window.matchMedia&&window.matchMedia(t).matches);return ue.useEffect(()=>{if(!window.matchMedia)return;const r=window.matchMedia(t),n=()=>i(r.matches);return r.addEventListener?.("change",n),()=>r.removeEventListener?.("change",n)},[]),e}function h8e({preset:t}){const e=tG[t]??tG.blank,i=e.steps.length,[r,n]=ue.useState(0),[a,s]=ue.useState(!0),l=g8e();ue.useEffect(()=>{n(0),s(!0)},[t]),ue.useEffect(()=>{if(!a)return;const u=setInterval(()=>n(m=>(m+1)%(i+1)),1900);return()=>clearInterval(u)},[i,a]);const c=u=>u===void 0?"off":u<r?"done":u===r?"active":"idle",d=u=>{n(u),s(!1)};return o.jsxs("div",{className:`phc-dg ${l?"reduced":""}`,children:[o.jsxs("div",{className:"phc-dg-h",children:[o.jsx("b",{children:e.title}),o.jsx("button",{type:"button",className:"phc-link",onClick:()=>{a?s(!1):(n(0),s(!0))},children:a?"Pause":"Replay"})]}),o.jsxs("svg",{viewBox:"0 0 360 190",role:"img","aria-label":e.title,children:[e.off.map((u,m)=>o.jsx("path",{d:u,className:"phc-dg-off"},`o${m}`)),e.paths.map((u,m)=>{const y=c(u.step);return o.jsxs("g",{children:[o.jsx("path",{d:u.d,className:`phc-dg-pipe ${y}`}),y==="active"&&o.jsx("path",{d:u.d,className:"phc-dg-flow"})]},`p${m}`)}),e.dim&&(()=>{const u=c(e.dim.step),{x:m,y1:y,y2:h}=e.dim;return o.jsxs("g",{className:`phc-dg-dim ${u}`,children:[e.dim.guides.map((x,w)=>o.jsx("line",{x1:x[0],y1:x[1],x2:x[2],y2:x[3],className:"guide"},w)),o.jsx("line",{x1:m,y1:y,x2:m,y2:h,className:"arrow"}),o.jsx("path",{d:`M${m-4} ${h+7} L${m} ${h} L${m+4} ${h+7}`,className:"arrow"}),o.jsx("path",{d:`M${m-4} ${y-7} L${m} ${y} L${m+4} ${y-7}`,className:"arrow"}),o.jsx("text",{x:m-6,y:(y+h)/2+3,textAnchor:"end",fontSize:"10",fontWeight:"700",children:e.dim.label})]})})(),e.shapes.map((u,m)=>{const y=c(u.step);return u.k==="pump"?o.jsxs("g",{className:`phc-dg-shape ${y}`,children:[o.jsx("circle",{cx:u.x,cy:u.y,r:11}),o.jsx("text",{x:u.x,y:u.y+3.5,textAnchor:"middle",fontSize:"10",fontWeight:"700",children:"P"})]},`s${m}`):u.k==="valve"?o.jsx("g",{className:`phc-dg-shape ${y}`,transform:`translate(${u.x} ${u.y})`,children:o.jsx("path",{d:"M-6 -5 L6 5 L6 -5 L-6 5 Z"})},`s${m}`):u.k==="tank"?o.jsxs("g",{className:`phc-dg-shape ${y}`,children:[o.jsx("rect",{x:u.x,y:u.y,width:u.w,height:u.h,rx:3}),o.jsx("rect",{x:u.x+1,y:u.y+14,width:u.w-2,height:u.h-15,className:"water"}),o.jsx("text",{x:u.x+u.w/2,y:u.y+u.h/2+12,textAnchor:"middle",fontSize:"9",fontWeight:"600",children:u.text})]},`s${m}`):u.k==="tower"?o.jsxs("g",{className:`phc-dg-shape ${y}`,children:[o.jsx("path",{d:`M${u.x} ${u.y} L${u.x+u.w} ${u.y} L${u.x+u.w-8} ${u.y+u.h} L${u.x+8} ${u.y+u.h} Z`}),o.jsx("rect",{x:u.x+9,y:u.y+u.h-12,width:u.w-18,height:9,className:"water"})]},`s${m}`):o.jsxs("g",{className:`phc-dg-shape ${y}`,children:[o.jsx("rect",{x:u.x,y:u.y,width:u.w,height:u.h,rx:4}),o.jsx("text",{x:u.x+u.w/2,y:u.y+u.h/2+3,textAnchor:"middle",fontSize:"9",fontWeight:"600",children:u.text})]},`s${m}`)}),e.texts.map((u,m)=>o.jsx("text",{x:u.x,y:u.y,textAnchor:u.anchor??"start",fontSize:u.size??9,className:`phc-dg-text ${u.off?"off":c(u.step)}`,children:u.t},`t${m}`)),e.steps.map((u,m)=>o.jsxs("g",{className:`phc-dg-badge ${c(m)}`,onClick:()=>d(m),style:{cursor:"pointer"},children:[o.jsx("circle",{cx:u.badge[0],cy:u.badge[1],r:9}),o.jsx("text",{x:u.badge[0],y:u.badge[1]+3.6,textAnchor:"middle",fontSize:"10",fontWeight:"700",children:m+1})]},`b${m}`))]}),o.jsxs("div",{className:"phc-dg-key",children:[o.jsxs("span",{children:[o.jsx("i",{className:"on"})," Count this pipe / equipment"]}),o.jsxs("span",{children:[o.jsx("i",{className:"off"})," Not for this pump"]})]}),o.jsx("ol",{className:"phc-dg-steps",children:e.steps.map((u,m)=>o.jsx("li",{className:c(m),children:o.jsxs("button",{type:"button",onClick:()=>d(m),children:[o.jsx("span",{className:"n",children:m+1}),o.jsx("span",{className:"t",children:u.label}),o.jsx("span",{className:`chip ${u.kind}`,children:m8e[u.kind]})]})},m))}),e.note?o.jsx("p",{className:"phc-dg-note",children:e.note}):null]})}function eA({label:t,value:e,onChange:i,placeholder:r,type:n="text",className:a=""}){return o.jsxs("label",{className:`phc-field ${a}`,children:[o.jsx("span",{className:"phc-label",children:t}),o.jsx("input",{className:"phc-text",type:n,value:e,placeholder:r,autoComplete:"off",onChange:s=>i(s.target.value)})]})}function f8e({project:t,onInfo:e,onTitle:i}){const r=t.info,n=cy.find(s=>s.id===t.preset),a=[r.project,r.client,r.consultant,r.pumpTag].filter(s=>s.trim()).length;return o.jsxs("details",{className:"phc-card phc-info",children:[o.jsxs("summary",{children:[o.jsxs("span",{className:"phc-info-t",children:[o.jsx("b",{children:"Project & report details"}),o.jsx("small",{children:a?`${r.project||r.pumpTag||"Filled"} · ${r.revision||"-"} · ${vL(r.date)}`:"Optional. Printed on the PDF for the MEP consultant."})]}),o.jsx(q6,{})]}),o.jsxs("div",{className:"phc-card-b",children:[o.jsx(eA,{label:"Calculation title",value:t.name,onChange:i,placeholder:n?`e.g. ${n.label} – Block A`:""}),o.jsxs("div",{className:"phc-grid2b",children:[o.jsx(eA,{label:"Project",value:r.project,onChange:s=>e({project:s}),placeholder:"e.g. UK Mall, Belgaum"}),o.jsx(eA,{label:"Client / owner",value:r.client,onChange:s=>e({client:s})}),o.jsx(eA,{label:"MEP consultant",value:r.consultant,onChange:s=>e({consultant:s})}),o.jsx(eA,{label:"Contractor",value:r.contractor,onChange:s=>e({contractor:s})}),o.jsx(eA,{label:"Site / pump location",value:r.location,onChange:s=>e({location:s}),placeholder:"e.g. Lower terrace plant room"}),o.jsx(eA,{label:"Pump tag / ID",value:r.pumpTag,onChange:s=>e({pumpTag:s}),placeholder:"e.g. PCHWP-1"}),o.jsx(eA,{label:"Service",value:r.service,onChange:s=>e({service:s}),placeholder:n?n.label:""}),o.jsx(eA,{label:"Drawing reference",value:r.drawingRef,onChange:s=>e({drawingRef:s})}),o.jsx(eA,{label:"Document / calc no.",value:r.docNo,onChange:s=>e({docNo:s})}),o.jsx(eA,{label:"Revision",value:r.revision,onChange:s=>e({revision:s}),placeholder:"R00"}),o.jsx(eA,{label:"Date",type:"date",value:r.date,onChange:s=>e({date:s})})]}),o.jsxs("div",{className:"phc-grid3b",children:[o.jsx(eA,{label:"Prepared by",value:r.preparedBy,onChange:s=>e({preparedBy:s})}),o.jsx(eA,{label:"Checked by",value:r.checkedBy,onChange:s=>e({checkedBy:s})}),o.jsx(eA,{label:"Approved by",value:r.approvedBy,onChange:s=>e({approvedBy:s})})]}),o.jsxs("label",{className:"phc-field",children:[o.jsx("span",{className:"phc-label",children:"Remarks / assumptions"}),o.jsx("textarea",{className:"phc-text phc-area",rows:3,value:r.remarks,placeholder:"e.g. Flow and equipment drops as per chiller / AHU submittals",onChange:s=>e({remarks:s.target.value})})]})]})]})}const iG=Object.keys(Pp).map(t=>({value:t,label:Pp[t].label}));function y8e({storageKey:t="hvac.pumpHeadCalc.v1",onBack:e,theme:i,onShareText:r,onExportPdf:n}){const[a,s]=ue.useState(()=>t8e(t)??OF()),[l,c]=ue.useState(!1),[d,u]=ue.useState(!1),[m,y]=ue.useState(null),[h,x]=ue.useState(null),[w,b]=ue.useState(!1),v=ue.useRef(null),B=ue.useRef(void 0),D=ue.useMemo(()=>LMe(a),[a]),E=Pf.find(O=>O.id===a.material)??Pf[0],U=ue.useRef(a);U.current=a,ue.useEffect(()=>{const O=setTimeout(()=>Zz(t,a),400);return()=>clearTimeout(O)},[a,t]),ue.useEffect(()=>{const O=()=>Zz(t,U.current),ee=()=>{document.visibilityState==="hidden"&&O()};return window.addEventListener("pagehide",O),document.addEventListener("visibilitychange",ee),()=>{window.removeEventListener("pagehide",O),document.removeEventListener("visibilitychange",ee)}},[t]),ue.useEffect(()=>()=>{B.current&&clearTimeout(B.current)},[]);const k=(O,ee)=>s(ce=>({...ce,[O]:ee})),I=(O,ee="ok",ce=5e3)=>{y({text:O,kind:ee}),B.current&&clearTimeout(B.current),B.current=setTimeout(()=>y(null),ce)};ue.useEffect(()=>{x(null)},[a]);const L=()=>requestAnimationFrame(()=>{v.current?.scrollIntoView({block:"start"}),window.scrollTo(0,0)}),z=()=>{b(!0),L()},G=()=>{b(!1),L()},V=O=>s(ee=>({...ee,info:{...ee.info,...O}})),_=(O,ee)=>s(ce=>({...ce,sections:ce.sections.map(pe=>pe.id===O?{...pe,...ee}:pe)})),Y=()=>s(O=>({...O,sections:[...O.sections,RL("","")]})),q=O=>s(ee=>{const ce=ee.sections.findIndex(We=>We.id===O);if(ce<0)return ee;const pe=ee.sections[ce],fe={...pe,id:Vm("s"),name:pe.name?`${pe.name} (copy)`:"",fittings:pe.fittings.map(We=>({...We,id:Vm("f")}))},Pe=[...ee.sections];return Pe.splice(ce+1,0,fe),{...ee,sections:Pe}}),de=O=>s(ee=>ee.sections.length>1?{...ee,sections:ee.sections.filter(ce=>ce.id!==O)}:ee),se=O=>s(ee=>{const ce=Pf.find(pe=>pe.id===O)??Pf[0];return{...ee,material:O,sections:ee.sections.map(pe=>typeof pe.size=="number"&&!ce.table.some(fe=>fe.dn===pe.size)?{...pe,size:"auto"}:pe)}}),ae=()=>{i8e(t),s(O=>({...OF(),info:O.info})),c(!1)},le=()=>GMe(a,D),J=async()=>{const O=`Pump head${a.name?" – "+a.name:""}`;if(r){try{await r(O,le())}catch{}return}const ee=await r8e(O,le());ee==="copied"?I("Summary copied to clipboard"):ee==="shared"?I("Summary shared"):I("Sharing cancelled","info",2500)},ne=async()=>{await cne(le())==="copied"?I("Summary copied to clipboard"):I("Could not copy","err")},Z=async()=>{if(!(!D.ok||d)){u(!0);try{const O=e8e(a,D),ce={blob:new Blob([O.slice().buffer],{type:"application/pdf"}),bytes:O,base64:JMe(O),filename:$Me(a)},pe=`${Math.max(1,Math.round(O.length/1024))} KB`;let fe;if(n?fe=await n(ce):fe=await n8e(ce),fe==="cancelled"||fe==="failed")I(fe==="cancelled"?"PDF not saved (cancelled)":"Could not save the PDF. Try Share or Copy instead.",fe==="cancelled"?"info":"err");else{const Pe=fe==="shared"?"shared":"saved",We=`PDF ${Pe}: ${ce.filename} (${pe})`;x({text:fe==="shared"?We:`${We}. Look in your Downloads / Files.`,kind:"ok"}),I(`PDF ${Pe}`,"ok",6e3)}}catch(O){I(O?.message||"Could not create the PDF","err")}finally{u(!1)}}},N=Number.isFinite(D.qM3s)?pr(D.qM3s/Pp[a.flowUnit].toM3s,1):"design flow",re=Number.isFinite(D.qM3s)?`= ${pr(D.qM3s*3600,1)} m³/h · ${pr(D.qM3s*1e3,2)} L/s · ${pr(D.qM3s/Pp.gpm.toM3s,0)} GPM`:"";return o.jsxs("div",{className:`phc ${w?"phc-details-open":""}`,ref:v,"data-theme":i,children:[o.jsxs("div",{className:"phc-detailsbar phc-noprint",children:[o.jsx("button",{type:"button",className:"phc-back",onClick:G,children:"← Edit inputs"}),o.jsx("b",{children:"Result & details"})]}),o.jsxs("header",{className:"phc-top phc-noprint",children:[e?o.jsx("button",{type:"button",className:"phc-back",onClick:e,children:"← Back"}):null,o.jsxs("div",{className:"phc-top-t",children:[o.jsx("h1",{children:"Pump Head Calculator"}),o.jsx("p",{children:"Fill the 4 steps. The answer updates as you type."})]}),o.jsxs("div",{className:"phc-top-a",children:[o.jsx("button",{type:"button",className:"phc-ghost",onClick:()=>{s(O=>({...jMe(),info:O.info})),I("Example loaded","info",2500)},children:"Load example"}),l?o.jsxs("span",{className:"phc-confirm",children:["Clear calculation? ",o.jsx("button",{type:"button",onClick:ae,children:"Yes"}),o.jsx("button",{type:"button",onClick:()=>c(!1),children:"No"})]}):o.jsxs("button",{type:"button",className:"phc-ghost",onClick:()=>c(!0),children:[o.jsx(s8e,{})," Reset"]})]})]}),o.jsxs("div",{className:"phc-printhead",children:["Pump head calculation",a.name?` – ${a.name}`:""]}),o.jsxs("div",{className:"phc-layout",children:[o.jsxs("div",{className:"phc-inputs phc-noprint",children:[o.jsx(f8e,{project:a,onInfo:V,onTitle:O=>k("name",O)}),o.jsxs(aP,{step:1,title:"What are you pumping?",sub:"Pick the system, then enter the flow.",children:[o.jsx("div",{className:"phc-presets",role:"radiogroup","aria-label":"System type",children:cy.map(O=>o.jsxs("button",{type:"button",role:"radio","aria-checked":a.preset===O.id,className:a.preset===O.id?"on":"",onClick:()=>s(ee=>lne(ee,O.id)),children:[o.jsx("b",{children:O.label}),o.jsx("span",{children:O.short})]},O.id))}),o.jsxs("p",{className:"phc-note",children:[o.jsx(_S,{}),o.jsx("span",{children:cy.find(O=>O.id===a.preset)?.hint})]}),o.jsxs("details",{className:"phc-adv phc-dgwrap",open:!0,children:[o.jsxs("summary",{children:[o.jsx("span",{children:"Show which pipes to count (animated diagram)"}),o.jsx(q6,{})]}),o.jsx(h8e,{preset:a.preset})]}),o.jsx(KC,{ariaLabel:"How to enter flow",value:a.flowMode,onChange:O=>k("flowMode",O),options:[{value:"flow",label:"I know the flow"},{value:"load",label:"Calculate from load"}]}),a.flowMode==="flow"?o.jsxs("div",{className:"phc-grid2",children:[o.jsx(dl,{label:"Design flow",error:!(On(a.flow)>0),children:o.jsx(Bc,{value:a.flow,onChange:O=>k("flow",O),invalid:!(On(a.flow)>0),ariaLabel:"Design flow"})}),o.jsx(dl,{label:"Unit",children:o.jsx(Ix,{value:a.flowUnit,options:iG,onChange:O=>s(ee=>Yz(ee,O)),ariaLabel:"Flow unit"})})]}):o.jsxs(o.Fragment,{children:[o.jsxs("div",{className:"phc-grid3",children:[o.jsx(dl,{label:a.preset==="cw"?"Chiller capacity":"Load",error:!(On(a.load)>0),children:o.jsx(Bc,{value:a.load,onChange:O=>k("load",O),invalid:!(On(a.load)>0),ariaLabel:"Load"})}),o.jsx(dl,{label:"Unit",children:o.jsx(Ix,{value:a.loadUnit,options:Object.keys(HU).map(O=>({value:O,label:HU[O].label})),onChange:O=>k("loadUnit",O),ariaLabel:"Load unit"})}),o.jsx(dl,{label:"Water ΔT",hint:"Supply – return",children:o.jsx(Bc,{value:a.dT,onChange:O=>k("dT",O),unit:"°C",invalid:!(On(a.dT)>0),ariaLabel:"Temperature difference"})})]}),a.preset==="cw"&&o.jsx(zB,{checked:a.heatRejection,onChange:O=>k("heatRejection",O),label:"Add compressor heat (chiller capacity × 1.25)"}),o.jsx("div",{className:"phc-grid2",children:o.jsx(dl,{label:"Unit for flow shown / per-section flows",children:o.jsx(Ix,{value:a.flowUnit,options:iG,onChange:O=>s(ee=>Yz(ee,O)),ariaLabel:"Flow unit"})})})]}),re&&o.jsx("p",{className:"phc-calc",children:re}),o.jsx(dl,{label:"Fluid",children:o.jsx(KC,{ariaLabel:"Fluid",value:a.fluid,onChange:O=>k("fluid",O),options:[{value:"water",label:"Water"},{value:"eg",label:"Ethylene glycol"},{value:"pg",label:"Propylene glycol"},{value:"custom",label:"Custom"}]})}),(a.fluid==="eg"||a.fluid==="pg")&&o.jsx(dl,{label:"Glycol concentration",hint:"% by mass. Higher % = lower freezing point but more friction.",error:!(On(a.glycolPct)>=0&&On(a.glycolPct)<=60),children:o.jsx(Bc,{value:a.glycolPct,onChange:O=>k("glycolPct",O),unit:"% by mass",invalid:!(On(a.glycolPct)>=0&&On(a.glycolPct)<=60),ariaLabel:"Glycol concentration"})}),a.fluid==="custom"&&o.jsxs("div",{className:"phc-grid3",children:[o.jsx(dl,{label:"Density",error:!(On(a.customRho)>0),children:o.jsx(Bc,{value:a.customRho,onChange:O=>k("customRho",O),unit:"kg/m³",invalid:!(On(a.customRho)>0),ariaLabel:"Density"})}),o.jsx(dl,{label:"Viscosity",error:!(On(a.customMu)>0),children:o.jsx(Bc,{value:a.customMu,onChange:O=>k("customMu",O),unit:"mPa·s",invalid:!(On(a.customMu)>0),ariaLabel:"Viscosity"})}),o.jsx(dl,{label:"Specific heat",hint:"Only for load → flow",children:o.jsx(Bc,{value:a.customCp,onChange:O=>k("customCp",O),unit:"kJ/kg·K",ariaLabel:"Specific heat"})})]}),a.fluid==="custom"&&o.jsx("p",{className:"phc-hint",children:"Take density and viscosity from the supplier table at your operating temperature."}),o.jsx(dl,{label:"Average fluid temperature",hint:"Chilled water about 10 °C, condenser 32 °C, hot water 70 °C",error:D.errors.some(O=>O.startsWith("Fluid temperature")),children:o.jsx(Bc,{value:a.tempC,onChange:O=>k("tempC",O),unit:"°C",invalid:D.errors.some(O=>O.startsWith("Fluid temperature")),ariaLabel:"Fluid temperature"})}),Number.isFinite(D.fluid.rho)&&o.jsxs("p",{className:"phc-calc",children:[D.fluid.label,": ρ ",pr(D.rho,0)," kg/m³ · μ ",pr(D.mu*1e3,2)," mPa·s",D.fluid.freezeC!==null?` · freezes about ${pr(D.fluid.freezeC,0)} °C`:"",D.fluid.approx?" · approximate":""]})]}),o.jsxs(aP,{step:2,title:"Pipe route",sub:"Follow the longest path: from pump discharge, through the equipment, back to pump suction. Start a new section whenever the pipe size or flow changes.",children:[o.jsxs("div",{className:"phc-grid3 phc-settings",children:[o.jsx(dl,{label:"Pipe material",children:o.jsx(Ix,{value:a.material,options:Pf.map(O=>({value:O.id,label:O.label})),onChange:se,ariaLabel:"Pipe material"})}),o.jsx(dl,{label:"Length unit",children:o.jsx(KC,{ariaLabel:"Length unit",value:a.lengthUnit,onChange:O=>s(ee=>OMe(ee,O)),options:[{value:"m",label:"metres"},{value:"ft",label:"feet"}]})}),o.jsx(dl,{label:"Fittings",children:o.jsx(KC,{ariaLabel:"Fittings method",value:a.fittingMode,onChange:O=>k("fittingMode",O),options:[{value:"detailed",label:"List them"},{value:"percent",label:"Quick %"}]})})]}),o.jsxs("p",{className:"phc-note",children:[o.jsx(_S,{}),o.jsx("span",{children:a.open?"Length = suction pipe + discharge pipe (pump to the highest discharge point). Water falling back into the basin is not counted; use Static lift in step 4 for the height.":"Length = supply pipe + return pipe together, to the farthest coil and back to the pump. Example: 60 m supply + 60 m return = 120 m (in one section, or split into a supply section and a return section). Count fittings on both pipes."})]}),a.fittingMode==="detailed"?o.jsxs("p",{className:"phc-note soft",children:[o.jsx(_S,{}),o.jsxs("span",{children:["Fittings and valves use the ",o.jsx("b",{children:"equivalent length (Le)"}),' method: Le from Carrier System Design Manual tables (butterfly valves: UPC E103.3(6)), multiplied by the pipe friction of that section. Where no table value exists, Le is estimated as a multiple of pipe diameter (marked ≈). Tap "edit" on any row to enter your own Le.']})]}):null,a.fittingMode==="percent"&&o.jsx(dl,{label:"Fittings allowance",hint:"Typical 25–50 % of straight-pipe friction for early estimates",error:!(On(a.fittingPct)>=0),children:o.jsx(Bc,{value:a.fittingPct,onChange:O=>k("fittingPct",O),unit:"%",invalid:!(On(a.fittingPct)>=0),ariaLabel:"Fittings allowance"})}),o.jsx("div",{className:"phc-secs",children:a.sections.map((O,ee)=>o.jsx(d8e,{index:ee,sec:O,res:D.sections.find(ce=>ce.id===O.id),project:a,table:E.table,designFlowText:N,onChange:ce=>_(O.id,ce),onDuplicate:()=>q(O.id),onRemove:()=>de(O.id),canRemove:a.sections.length>1},O.id))}),o.jsxs("button",{type:"button",className:"phc-btn",onClick:Y,children:[o.jsx(FL,{})," Add pipe section"]}),o.jsxs("details",{className:"phc-adv",children:[o.jsxs("summary",{children:[o.jsx("span",{children:"Advanced pipe settings"}),o.jsx(q6,{})]}),o.jsxs("div",{className:"phc-grid3",children:[o.jsx(dl,{label:"Pipe condition",hint:"Aged = scaled / open system",children:o.jsx(KC,{ariaLabel:"Pipe condition",value:a.condition,onChange:O=>k("condition",O),options:[{value:"new",label:"New"},{value:"aged",label:"Aged"}]})}),o.jsx(dl,{label:"Friction formula",hint:"Darcy is the accurate one",children:o.jsx(KC,{ariaLabel:"Friction formula",value:a.frictionMethod,onChange:O=>k("frictionMethod",O),options:[{value:"darcy",label:"Darcy"},{value:"hazen",label:"Hazen-Williams"}]})}),a.frictionMethod==="hazen"&&o.jsx(dl,{label:"Hazen C value",error:!(On(a.hazenC)>0),children:o.jsx(Bc,{value:a.hazenC,onChange:O=>k("hazenC",O),invalid:!(On(a.hazenC)>0),ariaLabel:"Hazen-Williams C"})})]})]})]}),o.jsx(aP,{step:3,title:"Equipment & valves",sub:"Pressure drop of things the water passes through. Use datasheet values; the pre-filled ones are only typical.",children:o.jsx(u8e,{rows:a.equipment,rho:D.rho,onChange:O=>k("equipment",O)})}),o.jsxs(aP,{step:4,title:"Height, margin & motor",children:[o.jsx(zB,{checked:a.open,onChange:O=>k("open",O),label:"Open system (cooling tower or tank)"}),a.open?o.jsxs(o.Fragment,{children:[o.jsx(dl,{label:"Static lift",hint:"Height from the lowest water surface (suction) up to the highest point where water is discharged, e.g. the cooling-tower inlet.",error:a.staticLift.trim()!==""&&!(On(a.staticLift)>=0),children:o.jsx(Bc,{value:a.staticLift,onChange:O=>k("staticLift",O),unit:a.lengthUnit,placeholder:"0",invalid:a.staticLift.trim()!==""&&!(On(a.staticLift)>=0),ariaLabel:"Static lift"})}),o.jsx(zB,{checked:a.freeDischarge,onChange:O=>k("freeDischarge",O),label:"Water discharges freely into the air (add velocity head)"})]}):o.jsx("p",{className:"phc-hint",children:"Closed loop: the pump only overcomes friction. Building height does not add head."}),o.jsx(dl,{label:"Design margin",hint:"Added on friction and equipment losses. Common: 10–15 %.",children:o.jsxs("div",{className:"phc-chips",children:[o.jsx(Bc,{value:a.margin,onChange:O=>k("margin",O),unit:"%",invalid:!(On(a.margin)>=0),ariaLabel:"Design margin"}),["0","10","15","20"].map(O=>o.jsxs("button",{type:"button",className:a.margin===O?"on":"",onClick:()=>k("margin",O),children:[O,"%"]},O))]})}),o.jsxs("details",{className:"phc-adv",children:[o.jsxs("summary",{children:[o.jsx("span",{children:"Pump & motor assumptions"}),o.jsx(q6,{})]}),o.jsxs("div",{className:"phc-grid3",children:[o.jsx(dl,{label:"Pump efficiency",children:o.jsx(Bc,{value:a.pumpEff,onChange:O=>k("pumpEff",O),unit:"%",invalid:!(On(a.pumpEff)>0),ariaLabel:"Pump efficiency"})}),o.jsx(dl,{label:"Motor efficiency",children:o.jsx(Bc,{value:a.motorEff,onChange:O=>k("motorEff",O),unit:"%",invalid:!(On(a.motorEff)>0),ariaLabel:"Motor efficiency"})}),o.jsx(dl,{label:"Motor margin",children:o.jsx(Bc,{value:a.motorMargin,onChange:O=>k("motorMargin",O),unit:"%",invalid:!(On(a.motorMargin)>=0),ariaLabel:"Motor margin"})})]})]})]})]}),o.jsx("aside",{className:"phc-side",children:o.jsx(p8e,{project:a,result:D,pdfMsg:h,onShare:J,onCopy:ne,onPdf:Z,busy:d})})]}),o.jsxs("div",{className:"phc-bar-fixed phc-noprint",role:"region","aria-label":"Result summary",children:[o.jsxs("div",{children:[o.jsx("span",{children:"Pump head"}),o.jsx("b",{children:D.ok?`${pr(D.totalHeadM,1)} m`:"–"})]}),o.jsx("button",{type:"button",onClick:w?G:z,children:w?"Edit inputs":"See details"})]}),m&&o.jsxs("div",{className:`phc-toast ${m.kind}`,role:"status","aria-live":"polite",children:[m.kind==="ok"?o.jsx(ML,{}):o.jsx(_S,{}),o.jsx("span",{children:m.text}),o.jsx("button",{type:"button","aria-label":"Dismiss",onClick:()=>y(null),children:o.jsx(TL,{})})]})]})}function Ane(t){const e=t*t,i=12194*12194*e*e,r=(e+20.6*20.6)*Math.sqrt((e+107.7*107.7)*(e+737.9*737.9))*(e+12194*12194);return r===0?0:i/r}function une(t){const e=t*t,i=12194*12194*e,r=(e+20.6*20.6)*(e+12194*12194);return r===0?0:i/r}const C8e=Ane(1e3),x8e=une(1e3);function S8e(t,e){return t<=0?0:e==="A"?Ane(t)/C8e:e==="C"?une(t)/x8e:1}const _F=t=>Math.pow(10,t/10),Ex=t=>t>1e-20?10*Math.log10(t):-120;function pne(t){return t<1?Number.POSITIVE_INFINITY:8*3600/Math.pow(2,(t-85)/3)}function w8e(t){return t<80?0:1/pne(t)}function R8e(t){const e=Math.max(0,Math.floor(t));return`${String(Math.floor(e/3600)).padStart(2,"0")}:${String(Math.floor(e%3600/60)).padStart(2,"0")}:${String(e%60).padStart(2,"0")}`}function rG(t){return t>=115?{key:"over",label:"OVERLOAD",color:"#FF3B4E",note:"Immediate risk — pain threshold. Damage in seconds."}:t>=100?{key:"danger",label:"DANGER",color:"#FF3B4E",note:"NIOSH limit reached in minutes. Hearing protection required."}:t>=85?{key:"caution",label:"HAZARDOUS",color:"#F5A524",note:"Above the NIOSH 8-hour limit. Dose is accumulating."}:{key:"calm",label:t<55?"QUIET":"SAFE",color:"#4FD1A5",note:t<55?"Quiet enough to think in. No exposure risk at all.":"Below the daily exposure criterion. All-day safe."}}const w1=(t,e,i)=>Math.min(i,Math.max(e,t)),Y5=[31.5,63,125,250,500,1e3,2e3,4e3,8e3,16e3],KB=[{db:20,name:"Anechoic chamber floor",detail:"Below human hearing threshold"},{db:30,name:"Rural night, windows shut",detail:"Quietest habitable room"},{db:40,name:"Library reading room",detail:"Whisper-adjacent"},{db:55,name:"Split AC at 1 m",detail:"Steady tonal hum"},{db:65,name:"Two people talking",detail:"Speech peaks ~ +10 dB"},{db:75,name:"Mumbai traffic, Andheri flyover",detail:"Inside an auto, peak hour"},{db:85,name:"Heavy traffic, window open",detail:"NIOSH limit — 8 h max"},{db:92,name:"Angle grinder, workshop",detail:"Hand-arm vibration too"},{db:100,name:"Nightclub, near the stack",detail:"Dose in 15 minutes"},{db:110,name:"Chainsaw / live gig front row",detail:"Dose in ~1 min 50 s"},{db:118,name:"Jet turbine, 30 m",detail:"Dose in 14 seconds"},{db:130,name:"Air-raid siren / threshold of pain",detail:"Instantaneous damage"}],QC=[{id:"traffic",name:"Peak-hour traffic",place:"Andheri flyover, inside an auto",base:86,swing:5.5,grain:1.6,speed:.32,tilt:-2.2,spikes:.5},{id:"cafe",name:"Café, afternoon",place:"Khar outlet, 12 tables",base:68,swing:4,grain:2.2,speed:.55,tilt:-1.2,spikes:.7},{id:"workshop",name:"Angle grinder",place:"Fabrication workshop, 2 m",base:104,swing:7,grain:3,speed:.9,tilt:-3.4,spikes:1},{id:"bedroom",name:"Bedroom at night",place:"Split AC on, fan at 2",base:36,swing:2,grain:.7,speed:.18,tilt:-1.6,spikes:0}];function b8e(t,e){const i=Math.sin(t*e.speed)*e.swing*.62,r=Math.sin(t*e.speed*2.7+1.3)*e.swing*.26,n=(Math.random()-.5)*e.grain*2,a=e.spikes>0&&Math.random()<e.spikes*.045?(2+Math.random()*5)*e.swing*.4:0;return e.base+i+r+n+a}let mne={warn:()=>{typeof navigator<"u"&&"vibrate"in navigator&&navigator.vibrate([120,80,120,80,200])}};function v8e(t){mne=t}function P8e(){try{Promise.resolve(mne.warn()).catch(()=>{})}catch{}}const UU=2048,F8e=20,M8e=2e4;function T8e(t){const e=Math.round(Math.log2(t)),i=new Uint16Array(t);for(let a=0;a<t;a++){let s=0;for(let l=0;l<e;l++)s|=(a>>l&1)<<e-1-l;i[a]=s}const r=new Float64Array(t/2),n=new Float64Array(t/2);for(let a=0;a<t/2;a++)r[a]=Math.cos(2*Math.PI*a/t),n[a]=Math.sin(2*Math.PI*a/t);return(a,s)=>{for(let l=0;l<t;l++){const c=i[l];if(c>l){let d=a[l];a[l]=a[c],a[c]=d,d=s[l],s[l]=s[c],s[c]=d}}for(let l=2;l<=t;l<<=1){const c=l>>1,d=t/l;for(let u=0;u<t;u+=l)for(let m=u,y=0;m<u+c;m++,y+=d){const h=m+c,x=a[h]*r[y]+s[h]*n[y],w=-a[h]*n[y]+s[h]*r[y];a[h]=a[m]-x,s[h]=s[m]-w,a[m]+=x,s[m]+=w}}}}function B8e(t){const e=UU,i=e/2,r=T8e(e),n=new Float64Array(e);let a=0;for(let h=0;h<e;h++)n[h]=.5-.5*Math.cos(2*Math.PI*h/e),a+=n[h]*n[h];const s=1/(e*a),l=t/e,c={A:new Float64Array(i+1),C:new Float64Array(i+1),Z:new Float64Array(i+1)},d=new Float64Array(i+1),u=new Int8Array(i+1).fill(-1);for(let h=1;h<=i;h++){const x=h*l;if(!(x<F8e||x>M8e)){d[h]=1,["A","C","Z"].forEach(w=>{const b=S8e(x,w);c[w][h]=b*b});for(let w=0;w<Y5.length;w++){const b=Y5[w];if(x>=b/Math.SQRT2&&x<b*Math.SQRT2){u[h]=w;break}}}}const m=new Float64Array(e),y=new Float64Array(e);return{analyse(h,x){let w=0;for(let D=0;D<e;D++)w+=h[D];w/=e;for(let D=0;D<e;D++)m[D]=(h[D]-w)*n[D],y[D]=0;r(m,y);const b=c[x],v=new Array(Y5.length).fill(0);let B=0;for(let D=1;D<=i;D++){if(!d[D])continue;const E=(m[D]*m[D]+y[D]*y[D])*(D===i?1:2);B+=E*b[D];const U=u[D];U>=0&&(v[U]+=E)}for(let D=0;D<v.length;D++)v[D]*=s;return{power:B*s,bands:v}}}}const oP=[{id:"bedroom",label:"Bedroom / hotel room",lo:30,hi:35},{id:"living",label:"Living room",lo:35,hi:40},{id:"classroom",label:"Classroom",lo:30,hi:35},{id:"ward",label:"Hospital ward",lo:35,hi:40},{id:"conference",label:"Conference room",lo:30,hi:40},{id:"office",label:"Private office",lo:35,hi:45},{id:"open-office",label:"Open-plan office",lo:40,hi:50},{id:"restaurant",label:"Restaurant / retail",lo:45,hi:55}];function gne(t,e=5){const i=Math.min(t.length,Math.round(e*15));if(i<15)return null;let r=0;for(let n=t.length-i;n<t.length;n++)r+=_F(t[n]);return Ex(r/i)}function D8e(t,e){const i=t-e;if(i<3)return{ok:!1,note:"Unit-on reading is less than 3 dB above background — too close to separate. Reduce background noise and measure again."};if(i>10)return{ok:!0,level:t,correction:0,note:"Background is more than 10 dB lower, so no correction is needed."};const r=Ex(_F(t)-_F(e));return{ok:!0,level:r,correction:r-t,note:"Background energy subtracted from the total reading."}}const nG={db:0,leq:0,lmax:0,lmin:0,peak:0,dose:0,twa:0,elapsed:0,held:!1,alert:!1},BL="hvac_noise_cal_v2",kU=120;function aG(){try{const t=localStorage.getItem(BL);if(t){const e=JSON.parse(t);if(typeof e.offset=="number"&&Number.isFinite(e.offset))return{offset:w1(e.offset,60,160),calibrated:!0}}}catch{}return{offset:kU,calibrated:!1}}function H8e(t){try{localStorage.setItem(BL,JSON.stringify({offset:t,at:Date.now()}))}catch{}}function I8e(){try{localStorage.removeItem(BL)}catch{}}function E8e(t){return t==="SLOW"?1:t==="IMPULSE"?.035:.125}function U8e(t={}){const[e,i]=ue.useState("idle"),[r,n]=ue.useState(nG),[a,s]=ue.useState("A"),[l,c]=ue.useState("FAST"),[d,u]=ue.useState(()=>aG().offset),[m,y]=ue.useState(()=>aG().calibrated),[h,x]=ue.useState(null),[w,b]=ue.useState(QC[0].id),[v,B]=ue.useState(!0),[D,E]=ue.useState(!0),[U,k]=ue.useState(t.alertDb??85),I=ue.useRef("demo"),L=ue.useRef(null),z=ue.useRef(null),G=ue.useRef(null),V=ue.useRef(new Float32Array(UU)),_=ue.useRef(null),Y=ue.useRef(Y5.map(()=>-120)),q=ue.useRef([]),de=ue.useRef(QC[0]),se=ue.useRef(a),ae=ue.useRef(l),le=ue.useRef(d),J=ue.useRef(v),ne=ue.useRef(D),Z=ue.useRef(m),N=ue.useRef(U),re=ue.useRef(t.onAlert),O=ue.useRef(!1);ue.useEffect(()=>{se.current=a},[a]),ue.useEffect(()=>{ae.current=l},[l]),ue.useEffect(()=>{le.current=d},[d]),ue.useEffect(()=>{J.current=v},[v]),ue.useEffect(()=>{Z.current=m},[m]),ue.useEffect(()=>{ne.current=D},[D]),ue.useEffect(()=>{N.current=U},[U]),ue.useEffect(()=>{re.current=t.onAlert},[t.onAlert]),ue.useEffect(()=>{const st=QC.find(lt=>lt.id===w)??QC[0];de.current=st},[w]);const ee=ue.useRef({p:0,peak:0,sumP:0,elapsed:0,dose:0,lmax:-1/0,lmin:1/0,last:0,emit:0,holdDb:-1/0,holdAt:0,alertAt:0}),ce=ue.useCallback(()=>{ee.current.sumP=0,ee.current.elapsed=0,ee.current.dose=0,ee.current.lmax=-1/0,ee.current.lmin=1/0,ee.current.peak=0,ee.current.holdDb=-1/0,q.current=[],n(st=>({...nG,db:st.db,elapsed:0}))},[]),pe=ue.useCallback(st=>{const lt=w1(st,60,160);le.current=lt,u(lt),y(!0),H8e(lt)},[]),fe=ue.useCallback(st=>{if(I.current!=="mic"||!O.current)return{ok:!1,msg:"Start the microphone first (demo signal cannot be calibrated)."};if(!(st>=30&&st<=130))return{ok:!1,msg:"Reference reading must be between 30 and 130 dB."};const lt=gne(q.current,5);if(lt===null)return{ok:!1,msg:"Need about 1 second of live readings first — wait a moment and try again."};const Me=w1(le.current+(st-lt),60,160);return pe(Me),ce(),{ok:!0,offset:Me}},[ce,pe]),Pe=ue.useCallback(()=>{I8e(),le.current=kU,u(kU),y(!1)},[]);ue.useEffect(()=>{let st=0,lt=0;const Me=xt=>{st=requestAnimationFrame(Me);const ft=ee.current,Mt=ft.last?Math.min(.25,(xt-ft.last)/1e3):.016;if(ft.last=xt,!O.current)return;const _t=le.current,Vt=se.current;let Dt=0;const bt=z.current;if(I.current==="mic"&&bt){const Qe=_.current;if(Qe){bt.getFloatTimeDomainData(V.current);const rt=Qe.analyse(V.current,Vt);Dt=rt.power;for(let je=0;je<rt.bands.length;je++){const ct=Ex(rt.bands[je])+_t,Ue=Y.current[je];Y.current[je]=Ue<=-100?ct:Ue+(ct-Ue)*.22}}}else{const Qe=de.current,rt=b8e(xt/1e3,Qe);Dt=_F(rt-_t);for(let je=0;je<Y5.length;je++){const ct=Y5[je],Ue=Qe.tilt*Math.log2(ct/1e3),Ce=rt-6+Ue+(Math.random()-.5)*3,ye=Y.current[je];Y.current[je]=ye+(Ce-ye)*.16}}const oi=E8e(ae.current),_e=1-Math.exp(-Mt/oi);if(ft.p+=(Dt-ft.p)*_e,ae.current==="IMPULSE"){const Qe=1-Math.exp(-Mt/1.5);Dt<ft.p&&(ft.p+=(Dt-ft.p)*Qe*.35)}const Qt=Ex(ft.p)+_t,Rt=Ex(Dt)+_t;ft.elapsed+=Mt,ft.sumP+=Dt*Mt,ft.dose+=w8e(Qt)*Mt,Qt>ft.lmax&&(ft.lmax=Qt),Qt<ft.lmin&&Qt>-50&&(ft.lmin=Qt),Rt>ft.peak&&(ft.peak=Rt),J.current?(Qt>ft.holdDb||xt-ft.holdAt>4e3)&&(ft.holdDb=Qt,ft.holdAt=xt):ft.holdDb=-1/0;const Je=ne.current&&(Z.current||I.current==="demo")&&Qt>=N.current;if(Je&&xt-ft.alertAt>5e3&&(ft.alertAt=xt,P8e(),re.current?.(Qt)),lt+=Mt,lt>=1/15){lt=0;const Qe=q.current;Qe.push(Qt),Qe.length>900&&Qe.splice(0,Qe.length-900)}if(ft.emit+=Mt,ft.emit>=.09){ft.emit=0;const Qe=Ex(ft.sumP/Math.max(.001,ft.elapsed))+_t;n({db:Qt,leq:Qe,lmax:Number.isFinite(ft.lmax)?ft.lmax:0,lmin:Number.isFinite(ft.lmin)?ft.lmin:0,peak:ft.peak,dose:Math.min(999,ft.dose*100),twa:85+3/Math.log10(2)*Math.log10(Math.max(1e-9,ft.dose)),elapsed:ft.elapsed,held:J.current&&ft.holdDb>Qt+.2,alert:Je})}};return st=requestAnimationFrame(Me),()=>cancelAnimationFrame(st)},[]);const We=ue.useCallback(()=>{O.current=!1,G.current?.getTracks().forEach(lt=>lt.stop()),G.current=null,z.current=null,_.current=null,x(null);const st=L.current;L.current=null,st&&st.state!=="closed"&&st.close(),I.current="demo",i("idle")},[]),Oe=ue.useCallback(()=>{G.current?.getTracks().forEach(st=>st.stop()),G.current=null,z.current=null,_.current=null,x(null),I.current="demo",O.current=!0,ee.current.last=0,i("demo")},[]),ve=ue.useCallback(async()=>{i("requesting");try{const st=await navigator.mediaDevices.getUserMedia({audio:{echoCancellation:!1,noiseSuppression:!1,autoGainControl:!1,channelCount:1},video:!1}),lt=window.AudioContext??window.webkitAudioContext,Me=st.getAudioTracks()[0];let xt=Me.getSettings();if(xt.autoGainControl||xt.noiseSuppression||xt.echoCancellation)try{await Me.applyConstraints({echoCancellation:!1,noiseSuppression:!1,autoGainControl:!1}),xt=Me.getSettings()}catch{}const ft=new lt;ft.state==="suspended"&&await ft.resume();const Mt=ft.createMediaStreamSource(st),_t=ft.createAnalyser();_t.fftSize=UU,Mt.connect(_t),_.current=B8e(ft.sampleRate),x({label:Me.label||"microphone",sampleRate:ft.sampleRate,agc:xt.autoGainControl??null,ns:xt.noiseSuppression??null,ec:xt.echoCancellation??null}),G.current=st,L.current=ft,z.current=_t,I.current="mic",O.current=!0,ee.current.last=0,i("live")}catch{I.current="demo",O.current=!0,ee.current.last=0,i("denied")}},[]);return ue.useEffect(()=>()=>We(),[We]),{status:e,mode:I.current,snap:r,weighting:a,timeWeight:l,calibration:d,calibrated:m,micInfo:h,scenario:QC.find(st=>st.id===w)??QC[0],maxHold:v,alertEnabled:D,alertDb:U,bandsRef:Y,historyRef:q,setWeighting:s,setTimeWeight:c,setCalibration:pe,calibrateTo:fe,resetCalibration:Pe,setScenarioId:b,setMaxHold:B,setAlertEnabled:E,setAlertDb:st=>k(w1(st,60,120)),startMic:ve,startDemo:Oe,stop:We,reset:ce}}const R5=[{id:"leaves",db:20,name:"Rustling leaves",place:"Soft breeze in a garden",note:"Below the threshold of normal hearing in a city.",art:"leaf"},{id:"quiet-room",db:30,name:"Quiet bedroom",place:"Night, windows shut",note:"The quietest a normal room ever gets.",art:"fan"},{id:"fridge",db:42,name:"Refrigerator",place:"Standing 1 m away",note:"A steady hum you stop noticing after ten minutes.",art:"fridge"},{id:"split-low",db:38,name:"Split AC indoor unit (low fan)",place:"Wall unit, 1 m below it",note:"Typical bedroom-grade operation. Steady, mostly broadband.",art:"fridge"},{id:"split-high",db:48,name:"Split AC indoor unit (high fan)",place:"Wall unit, 1 m below it",note:"Airflow noise dominates; louder than the low setting.",art:"fan"},{id:"fan",db:52,name:"Ceiling fan, speed 2",place:"Directly underneath",note:"Blade-pass tone plus air movement.",art:"fan"},{id:"diffuser",db:55,name:"Ceiling diffuser / duct outlet",place:"Under the grille, 1 m",note:"Velocity too high at the grille shows up as hiss here.",art:"fan"},{id:"condenser",db:58,name:"AC outdoor condenser",place:"3 m from the unit",note:"Compressor tone plus fan; the usual neighbour complaint.",art:"vacuum"},{id:"conversation",db:60,name:"Normal conversation",place:"Two people, 1 m apart",note:"Speech peaks run 10–12 dB above the average.",art:"speech"},{id:"earbuds",db:62,name:"Earbuds at half volume",place:"In-ear, ANC on",note:"Safe to listen to all day at this level.",art:"earbuds"},{id:"office",db:68,name:"Busy open office",place:"Keyboards, chatter, AC",note:"Where most people lose their concentration.",art:"speech"},{id:"window-ac",db:65,name:"Window AC unit",place:"Indoors, 1 m away",note:"Compressor rumble and fan noise together.",art:"vacuum"},{id:"vacuum",db:72,name:"Vacuum cleaner",place:"Operating distance, 1 m",note:"Broadband motor noise with a strong 2 kHz whine.",art:"vacuum"},{id:"hairdryer",db:78,name:"Hair dryer",place:"Held 30 cm from the head",note:"Close, wide-band and much louder than it feels.",art:"vacuum"},{id:"traffic",db:80,name:"City traffic",place:"Roadside, window open",note:"Horns and heavy vehicles push this 8–10 dB higher.",art:"car"},{id:"alarm",db:85,name:"Alarm clock / doorbell",place:"1 m away",note:"The NIOSH 8-hour limit — dose starts accumulating.",art:"alarm"},{id:"plant-room",db:90,name:"Chiller / AHU plant room",place:"Standing inside, units running",note:"Hearing protection is advised in most plant rooms.",art:"drill"},{id:"drill",db:92,name:"Power drill",place:"Working distance, 1 m",note:"Gear whine plus impact noise, with real peaks.",art:"drill"},{id:"speaker",db:94,name:"Concert speaker stack",place:"Front of house, 5 m",note:"One hour of this spends your whole daily allowance.",art:"speaker"},{id:"moto",db:100,name:"Motorcycle exhaust",place:"Riding position",note:"Fifteen minutes here is a full day's dose.",art:"moto"},{id:"chainsaw",db:110,name:"Chainsaw",place:"Operator's position",note:"Under two minutes to the daily limit.",art:"chainsaw"},{id:"gig",db:114,name:"Live gig, front row",place:"Against the barrier",note:"Hearing protection is not optional here.",art:"speaker"},{id:"turbine",db:118,name:"Jet turbine",place:"30 m away, engines running",note:"Fourteen seconds. That is the entire budget.",art:"turbine"},{id:"siren",db:126,name:"Air-raid / fire siren",place:"Standing directly beneath",note:"Pain begins around here for most people.",art:"siren"},{id:"pain",db:132,name:"Threshold of pain",place:"Instantaneous exposure",note:"Damage can occur immediately. Leave.",art:"siren"}];R5.sort((t,e)=>t.db-e.db);function k8e(t){let e=R5[0];for(const r of R5)Math.abs(r.db-t)<Math.abs(e.db-t)&&(e=r);const i=R5.indexOf(e);return{best:e,lower:i>0?R5[i-1]:null,higher:i<R5.length-1?R5[i+1]:null,delta:t-e.db}}function oG(t){if(!Number.isFinite(t)||t>=8*3600-1)return"No limit";if(t<60)return`${Math.max(1,Math.round(t))} sec`;if(t<3600){const i=t/60;return`${i<10?i.toFixed(1).replace(".0",""):Math.round(i)} min`}const e=t/3600;return`${e<10?e.toFixed(1).replace(".0",""):Math.round(e)} hour${e>=2?"s":""}`}const N8e=.00508,sG=(t,e)=>e==="fpm"?t*N8e:t;function L8e(t,e,i){return t==="round"?Math.PI*(e/1e3)**2/4:e/1e3*(i/1e3)}function V8e(t,e){return!(t>0)||!(e>0)?NaN:10+50*Math.log10(t)+10*Math.log10(e)}function W8e(t,e,i){const r=Math.max(.1,e);return t-20*Math.log10(r)-(i==="hemi"?8:11)}function O8e(t,e,i,r){return!(e>0)||!(i>0)?NaN:t+r*Math.log10(i/e)}const _8e=[{value:"60",n:60,label:"Grille / diffuser / damper / fitting (60 log v)"},{value:"50",n:50,label:"Straight duct (50 log v)"}];v8e({warn:()=>Bu.notification({type:_x.Warning})});const j8e=t=>({card:t?"rgba(255,255,255,0.04)":"#ffffff",border:t?"1px solid rgba(255,255,255,0.1)":"1px solid #E2E8F0",text:t?"#ffffff":"#1E293B",mute:t?"#94a3b8":"#64748B",inset:t?"rgba(255,255,255,0.07)":"#F1F5F9",accent:"#2196F3",calm:"#10B981",warn:"#F59E0B",danger:"#EF4444"}),z8e={leaf:"🍃",fridge:"🧊",fan:"🌀",speech:"🗣️",earbuds:"🎧",vacuum:"🧹",car:"🚗",alarm:"⏰",drill:"🛠️",speaker:"🔊",moto:"🏍️",chainsaw:"🪚",turbine:"✈️",siren:"🚨"};function hne(t){const[,e]=ue.useState(0);ue.useEffect(()=>{const i=setInterval(()=>e(r=>r+1),t);return()=>clearInterval(i)},[t])}function o1({p:t,title:e,children:i}){return o.jsxs("div",{style:{background:t.card,border:t.border,borderRadius:20,padding:16,marginBottom:14},children:[e&&o.jsx("div",{style:{fontSize:11,fontWeight:700,letterSpacing:1,textTransform:"uppercase",color:t.mute,marginBottom:12},children:e}),i]})}function Eg({p:t,value:e,options:i,onChange:r}){return o.jsx("div",{style:{display:"flex",background:t.inset,borderRadius:12,padding:3,gap:3},children:i.map(n=>o.jsx("button",{onClick:()=>r(n.value),style:{flex:1,border:"none",borderRadius:9,padding:"8px 4px",fontSize:12,fontWeight:700,cursor:"pointer",background:n.value===e?t.accent:"transparent",color:n.value===e?"#fff":t.mute},children:n.label},n.value))})}function df({p:t,label:e,value:i,unit:r}){return o.jsxs("div",{style:{background:t.inset,borderRadius:12,padding:"10px 12px"},children:[o.jsx("div",{style:{fontSize:10,color:t.mute,fontWeight:700,textTransform:"uppercase",letterSpacing:.6},children:e}),o.jsxs("div",{style:{fontSize:20,fontWeight:800,marginTop:2,fontVariantNumeric:"tabular-nums"},children:[i,r&&o.jsx("span",{style:{fontSize:11,color:t.mute,marginLeft:3,fontWeight:600},children:r})]})]})}function s5({p:t,label:e,value:i,onChange:r,suffix:n}){return o.jsxs("label",{style:{display:"block",minWidth:0},children:[o.jsx("div",{style:{fontSize:11,color:t.mute,marginBottom:4},children:e}),o.jsxs("div",{style:{display:"flex",alignItems:"center",background:t.inset,borderRadius:10,padding:"0 10px"},children:[o.jsx("input",{type:"number",inputMode:"decimal",value:i,onChange:a=>r(a.target.value),style:{flex:1,minWidth:0,background:"transparent",border:"none",outline:"none",color:t.text,fontSize:15,fontWeight:700,padding:"10px 0"}}),n&&o.jsx("span",{style:{fontSize:11,color:t.mute,marginLeft:6},children:n})]})]})}const Ug=t=>{const e=parseFloat(t);return Number.isFinite(e)?e:NaN};function G8e({meter:t,p:e}){hne(120);const i=t.bandsRef.current;return o.jsx("div",{style:{display:"flex",alignItems:"flex-end",gap:5,height:120},children:Y5.map((r,n)=>o.jsxs("div",{style:{flex:1,height:"100%",display:"flex",flexDirection:"column",justifyContent:"flex-end",alignItems:"center"},children:[o.jsx("div",{style:{width:"100%",height:`${w1(((i[n]??-120)-20)/90,0,1)*100}%`,minHeight:2,background:e.accent,borderRadius:"4px 4px 0 0"}}),o.jsx("span",{style:{fontSize:9,color:e.mute,marginTop:4},children:r>=1e3?`${r/1e3}k`:r})]},r))})}function K8e({meter:t,p:e}){hne(150);const i=t.historyRef.current,r=i.length,n=Math.max(1,Math.floor(r/150)),a=[];for(let s=0;s<r;s+=n){const l=300-(r-1-s)/900*300,c=80-w1((i[s]-30)/100,0,1)*80;a.push(`${l.toFixed(1)},${c.toFixed(1)}`)}return o.jsxs("svg",{viewBox:"0 0 300 80",preserveAspectRatio:"none",style:{width:"100%",height:110,display:"block",background:e.inset,borderRadius:12},children:[o.jsx("line",{x1:"0",x2:"300",y1:"36",y2:"36",stroke:e.danger,strokeWidth:"0.6",strokeDasharray:"3 3",opacity:"0.6"}),a.length>1&&o.jsx("polyline",{points:a.join(" "),fill:"none",stroke:e.accent,strokeWidth:"1.4",vectorEffect:"non-scaling-stroke"})]})}function Q8e({theme:t}){const e=j8e(t!=="light"),i=U8e(),{snap:r}=i,[n,a]=ue.useState("meter"),[s,l]=ue.useState("live"),[c,d]=ue.useState(62),[u,m]=ue.useState(oP[0].id),[y,h]=ue.useState(null),[x,w]=ue.useState(null),[b,v]=ue.useState(""),[B,D]=ue.useState(""),[E,U]=ue.useState(null),[k,I]=ue.useState("db"),[L,z]=ue.useState("duct"),[G,V]=ue.useState("8"),[_,Y]=ue.useState("ms"),[q,de]=ue.useState("round"),[se,ae]=ue.useState("300"),[le,J]=ue.useState("200"),[ne,Z]=ue.useState("1"),[N,re]=ue.useState("hemi"),[O,ee]=ue.useState("40"),[ce,pe]=ue.useState("4"),[fe,Pe]=ue.useState("60"),We=s==="live"&&i.status!=="idle",Oe=sG(Ug(G),_);let ve=NaN,st=NaN;L==="duct"?(ve=V8e(Oe,L8e(q,Ug(se),Ug(le))),st=W8e(ve,Ug(ne),N)):st=O8e(Ug(O),sG(Ug(ce),_),Oe,Number(fe));const lt=Number.isFinite(st)?w1(st,0,130):null,Me=s==="manual"&&k==="velocity"&&lt!==null,xt=We||s==="manual"&&(k==="db"||lt!==null),ft=s==="manual"?Me?lt:c:r.db,Mt=rG(ft),_t=i.weighting,Vt=s==="manual"?"MANUAL ENTRY":i.status==="live"?i.calibrated?"LIVE · MICROPHONE":"LIVE · UNCALIBRATED":i.status==="demo"?"DEMO SIGNAL":i.status==="denied"?"MIC DENIED · DEMO":i.status==="requesting"?"REQUESTING MIC…":"STANDBY",Dt=s==="manual"||i.status==="idle"?e.mute:i.status==="live"&&i.calibrated?e.calm:e.warn,bt=(Ce,ye="#fff")=>({flex:1,display:"flex",alignItems:"center",justifyContent:"center",gap:5,border:"none",borderRadius:12,padding:"11px 4px",fontSize:12,fontWeight:700,cursor:"pointer",background:Ce,color:ye}),oi=()=>{s==="live"&&We&&d(Math.round(r.db)),l("manual")},_e=oP.find(Ce=>Ce.id===u)??oP[0],Qt=ft-_e.hi,Rt=xt?Qt>0?{t:`${Qt.toFixed(1)} dB over the target`,c:e.danger}:ft<_e.lo?{t:"Quieter than the target range",c:e.calm}:{t:"Within the target range",c:e.calm}:{t:"Start the meter to compare",c:e.mute},Je=Ce=>{const ye=gne(i.historyRef.current,5);if(ye===null){v("Need ~1 second of live readings first — start the meter and wait a moment.");return}v(""),Ce==="bg"?h(ye):w(ye)},Qe=y!==null&&x!==null?D8e(x,y):null,rt=Ce=>`${w1((Ce-20)/60*100,0,100)}%`,je=k8e(ft),ct=pne(ft),Ue=KB.reduce((Ce,ye)=>Math.abs(ye.db-ft)<Math.abs(Ce.db-ft)?ye:Ce,KB[0]);return o.jsxs("div",{style:{padding:"20px 16px 30px",color:e.text},children:[o.jsx("h2",{style:{fontSize:24,fontWeight:"bold",margin:"0 0 4px"},children:"Noise Meter"}),o.jsx("p",{style:{color:e.mute,fontSize:13,margin:"0 0 18px"},children:"Live dB(A) · octave spectrum · HVAC noise check"}),r.alert&&s==="live"&&o.jsxs("div",{role:"alert",style:{background:"rgba(239,68,68,0.15)",border:"1px solid rgba(239,68,68,0.5)",color:e.danger,borderRadius:12,padding:"9px 12px",fontSize:12,fontWeight:700,marginBottom:14,textAlign:"center"},children:[r.db.toFixed(0)," dB — above ",i.alertDb," dB. Protect your hearing."]}),i.micInfo&&(i.micInfo.agc||i.micInfo.ns||i.micInfo.ec)&&o.jsxs("div",{role:"alert",style:{background:"rgba(245,158,11,0.15)",border:"1px solid rgba(245,158,11,0.5)",color:e.warn,borderRadius:12,padding:"9px 12px",fontSize:12,marginBottom:14},children:[o.jsx("b",{children:"This phone is applying audio processing"})," (",[i.micInfo.agc&&"auto-gain",i.micInfo.ns&&"noise suppression",i.micInfo.ec&&"echo cancellation"].filter(Boolean).join(", "),"). It cannot be switched off from the app, so a silent room may read very high and a loud room too low. Try another phone or a wired microphone."]}),o.jsxs(o1,{p:e,children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center"},children:[o.jsx("span",{style:{fontSize:10,fontWeight:800,letterSpacing:.8,color:Dt,background:e.inset,borderRadius:20,padding:"5px 10px"},children:Vt}),o.jsxs("span",{style:{fontSize:11,color:e.mute},children:[_t,"-weighted · ",i.timeWeight.toLowerCase()]})]}),o.jsxs("div",{style:{textAlign:"center",padding:"14px 0 6px"},children:[o.jsx("span",{style:{fontSize:76,fontWeight:800,lineHeight:1,color:xt?Mt.color:e.mute,fontVariantNumeric:"tabular-nums"},children:xt?ft.toFixed(1):"—"}),o.jsxs("span",{style:{fontSize:16,color:e.mute,marginLeft:6},children:["dB(",_t,")"]})]}),o.jsx("div",{style:{textAlign:"center",fontSize:12,fontWeight:800,color:xt?Mt.color:e.mute,letterSpacing:1},children:xt?Mt.label:"NOT MEASURING"}),o.jsx("div",{style:{textAlign:"center",fontSize:11,color:e.mute,margin:"4px 0 12px"},children:xt?Mt.note:"Tap “Mic” to measure with the phone microphone."}),We&&i.status==="live"&&!i.calibrated&&o.jsx("div",{style:{textAlign:"center",fontSize:11,color:e.warn,fontWeight:700,marginBottom:10},children:"Not calibrated yet — this number can be 20–50 dB off. Calibrate in the Meter tab."}),We&&i.status==="live"&&i.calibrated&&ft<35&&o.jsx("div",{style:{textAlign:"center",fontSize:11,color:e.mute,marginBottom:10},children:"Near the phone microphone's noise floor — readings below ~35 dB are not reliable."}),o.jsxs("div",{style:{position:"relative",height:8,borderRadius:4,background:"linear-gradient(90deg,#10B981 0%,#10B981 50%,#F59E0B 58%,#EF4444 78%,#EF4444 100%)"},children:[o.jsx("div",{style:{position:"absolute",left:"55%",top:-3,bottom:-3,width:1,background:e.text,opacity:.5}}),xt&&o.jsx("div",{style:{position:"absolute",left:`${w1((ft-30)/100*100,0,100)}%`,top:-5,width:4,height:18,marginLeft:-2,borderRadius:2,background:e.text,boxShadow:"0 0 0 2px rgba(0,0,0,0.35)"}})]}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",fontSize:9,color:e.mute,marginTop:6},children:[o.jsx("span",{children:"30"}),o.jsx("span",{children:"85 limit"}),o.jsx("span",{children:"130"})]})]}),o.jsxs("div",{style:{display:"flex",gap:8,marginBottom:14},children:[o.jsxs("button",{style:bt(e.accent),onClick:()=>{l("live"),i.startMic()},children:[o.jsx(YAe,{size:15}),"Mic"]}),o.jsxs("button",{style:bt(e.inset,e.text),onClick:()=>{l("live"),i.startDemo()},children:[o.jsx(DN,{size:15}),"Demo"]}),o.jsxs("button",{style:bt(e.inset,e.text),onClick:i.stop,children:[o.jsx(_ue,{size:14}),"Stop"]}),o.jsxs("button",{style:bt(e.inset,e.text),onClick:i.reset,children:[o.jsx(P3,{size:14}),"Reset"]})]}),o.jsx("div",{style:{marginBottom:14},children:o.jsx(Eg,{p:e,value:n,onChange:a,options:[{value:"meter",label:"Meter"},{value:"identify",label:"Identify"},{value:"hvac",label:"HVAC"},{value:"safety",label:"Safety"}]})}),n==="meter"&&o.jsxs(o.Fragment,{children:[o.jsxs(o1,{p:e,title:"Session",children:[o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:8},children:[o.jsx(df,{p:e,label:"Leq",value:We?r.leq.toFixed(1):"—",unit:"dB"}),o.jsx(df,{p:e,label:"Peak",value:We?r.peak.toFixed(1):"—",unit:"dB"}),o.jsx(df,{p:e,label:"Lmax",value:We?r.lmax.toFixed(1):"—",unit:"dB"}),o.jsx(df,{p:e,label:"Lmin",value:We?r.lmin.toFixed(1):"—",unit:"dB"})]}),o.jsxs("div",{style:{fontSize:11,color:e.mute,marginTop:10},children:["Elapsed ",R8e(r.elapsed)]})]}),o.jsxs(o1,{p:e,title:"Calibration",children:[o.jsx("div",{style:{fontSize:12,fontWeight:800,color:i.calibrated?e.calm:e.warn,marginBottom:6},children:i.calibrated?"✓ Calibrated on this phone":"⚠ Not calibrated — readings are only a rough guess"}),o.jsx("div",{style:{fontSize:12,color:e.mute,lineHeight:1.5,marginBottom:12},children:"Phone microphones differ a lot, so each phone needs one calibration. Put a reference sound level meter (or a 94 dB / 1 kHz calibrator) next to the phone, set this meter to the same weighting (dB(A), Fast), start the mic, type the reference reading and tap Calibrate."}),o.jsxs("div",{style:{display:"flex",gap:8,alignItems:"flex-end"},children:[o.jsx("div",{style:{flex:1},children:o.jsx(s5,{p:e,label:"Reference reading",value:B,onChange:D,suffix:"dB"})}),o.jsx("button",{style:{...bt(e.accent),flex:"0 0 auto",padding:"12px 14px"},onClick:()=>{const Ce=i.calibrateTo(Ug(B));U(Ce.ok?{ok:!0,text:`Calibrated. Offset set to ${Ce.offset.toFixed(1)} dB.`}:{ok:!1,text:Ce.msg})},children:"Calibrate (5 s avg)"})]}),E&&o.jsx("div",{style:{fontSize:11,marginTop:8,color:E.ok?e.calm:e.warn},children:E.text}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",fontSize:11,color:e.mute,margin:"14px 0 2px"},children:[o.jsx("span",{children:"Offset (dBFS → dB SPL)"}),o.jsxs("b",{style:{color:e.text},children:[i.calibration.toFixed(1)," dB"]})]}),o.jsx("input",{type:"range",min:60,max:160,step:.5,value:i.calibration,onChange:Ce=>i.setCalibration(Number(Ce.target.value)),style:{width:"100%",accentColor:e.accent}}),o.jsx("button",{onClick:()=>{i.resetCalibration(),U(null)},style:{background:"none",border:"none",color:e.mute,fontSize:12,textDecoration:"underline",padding:0,marginTop:6,cursor:"pointer"},children:"Reset calibration"}),o.jsx("div",{style:{fontSize:10,color:e.mute,marginTop:8},children:"Saved on this phone. Accuracy after calibration is typically ±2–3 dB between 40 and 100 dB; phone microphones cannot measure below ~35 dB or above ~110 dB."})]}),o.jsxs(o1,{p:e,title:"Settings",children:[o.jsx("div",{style:{fontSize:11,color:e.mute,marginBottom:6},children:"Frequency weighting"}),o.jsx(Eg,{p:e,value:i.weighting,onChange:i.setWeighting,options:[{value:"A",label:"dB(A)"},{value:"C",label:"dB(C)"},{value:"Z",label:"dB(Z)"}]}),o.jsx("div",{style:{fontSize:11,color:e.mute,margin:"14px 0 6px"},children:"Time weighting"}),o.jsx(Eg,{p:e,value:i.timeWeight,onChange:i.setTimeWeight,options:[{value:"FAST",label:"Fast"},{value:"SLOW",label:"Slow"},{value:"IMPULSE",label:"Impulse"}]}),o.jsxs("label",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",margin:"14px 0 2px",fontSize:13,fontWeight:600},children:[o.jsxs("span",{children:["Hearing alert (haptic) at ",i.alertDb," dB"]}),o.jsx("input",{type:"checkbox",checked:i.alertEnabled,onChange:Ce=>i.setAlertEnabled(Ce.target.checked),style:{width:20,height:20,accentColor:e.accent}})]}),o.jsx("input",{type:"range",min:70,max:110,value:i.alertDb,onChange:Ce=>i.setAlertDb(Number(Ce.target.value)),style:{width:"100%",accentColor:e.accent}})]}),o.jsx(o1,{p:e,title:"Octave spectrum · unweighted dB",children:o.jsx(G8e,{meter:i,p:e})}),o.jsx(o1,{p:e,title:"Last 60 seconds · dashed = 85 dB",children:o.jsx(K8e,{meter:i,p:e})})]}),n==="identify"&&o.jsxs(o1,{p:e,title:"What does this level sound like?",children:[o.jsx(Eg,{p:e,value:s,onChange:Ce=>Ce==="manual"?oi():l("live"),options:[{value:"live",label:"Live mic"},{value:"manual",label:"Manual dB"}]}),s==="manual"&&o.jsxs("div",{style:{marginTop:16},children:[o.jsx(Eg,{p:e,value:k,onChange:I,options:[{value:"db",label:"Enter dB"},{value:"velocity",label:"From air velocity"}]}),k==="db"?o.jsxs("div",{style:{margin:"16px 0 4px"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",fontSize:12,color:e.mute},children:[o.jsx("span",{children:"Level"}),o.jsxs("b",{style:{color:e.text,fontSize:16},children:[c," dB"]})]}),o.jsx("input",{type:"range",min:20,max:130,value:c,onChange:Ce=>d(Number(Ce.target.value)),style:{width:"100%",accentColor:e.accent}})]}):o.jsxs("div",{style:{marginTop:14},children:[o.jsx(Eg,{p:e,value:L,onChange:z,options:[{value:"duct",label:"Duct flow noise"},{value:"scale",label:"Velocity change"}]}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:10,marginTop:12,alignItems:"end"},children:[o.jsx(s5,{p:e,label:"Air velocity",value:G,onChange:V,suffix:_==="ms"?"m/s":"fpm"}),o.jsx(Eg,{p:e,value:_,onChange:Y,options:[{value:"ms",label:"m/s"},{value:"fpm",label:"fpm"}]})]}),L==="duct"?o.jsxs(o.Fragment,{children:[o.jsx("div",{style:{marginTop:12},children:o.jsx(Eg,{p:e,value:q,onChange:de,options:[{value:"round",label:"Round duct"},{value:"rect",label:"Rectangular duct"}]})}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:q==="rect"?"1fr 1fr":"1fr",gap:10,marginTop:12},children:[o.jsx(s5,{p:e,label:q==="round"?"Diameter":"Width",value:se,onChange:ae,suffix:"mm"}),q==="rect"&&o.jsx(s5,{p:e,label:"Height",value:le,onChange:J,suffix:"mm"})]}),o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:10,marginTop:10,alignItems:"end"},children:[o.jsx(s5,{p:e,label:"Distance",value:ne,onChange:Z,suffix:"m"}),o.jsx(Eg,{p:e,value:N,onChange:re,options:[{value:"hemi",label:"Wall/ceiling"},{value:"free",label:"Free field"}]})]})]}):o.jsxs(o.Fragment,{children:[o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:10,marginTop:12},children:[o.jsx(s5,{p:e,label:"Known level",value:O,onChange:ee,suffix:"dB"}),o.jsx(s5,{p:e,label:"…measured at",value:ce,onChange:pe,suffix:_==="ms"?"m/s":"fpm"})]}),o.jsx("select",{value:fe,onChange:Ce=>Pe(Ce.target.value),style:{width:"100%",marginTop:10,padding:"10px",borderRadius:10,border:e.border,background:e.inset,color:e.text,fontSize:12},children:_8e.map(Ce=>o.jsx("option",{value:Ce.value,children:Ce.label},Ce.value))})]}),o.jsxs("div",{style:{marginTop:14,background:e.inset,borderRadius:12,padding:12},children:[lt===null?o.jsx("div",{style:{fontSize:12,color:e.warn},children:"Enter valid, positive numbers."}):o.jsxs(o.Fragment,{children:[L==="duct"&&o.jsxs("div",{style:{fontSize:12,color:e.mute},children:["Sound power Lw (flow noise in duct): ",o.jsxs("b",{style:{color:e.text},children:[ve.toFixed(1)," dB"]})," re 1 pW"]}),o.jsxs("div",{style:{fontSize:26,fontWeight:800},children:[lt.toFixed(1),o.jsx("span",{style:{fontSize:12,color:e.mute},children:" dB"})]}),o.jsx("div",{style:{fontSize:12,color:e.mute},children:L==="duct"?`Estimated sound pressure at ${ne||"?"} m`:`Estimated level at ${G} ${_==="ms"?"m/s":"fpm"} (${st-Ug(O)>=0?"+":""}${(st-Ug(O)).toFixed(1)} dB vs known level)`})]}),o.jsx("div",{style:{fontSize:10,color:e.mute,marginTop:8,lineHeight:1.5},children:"Empirical estimate (about ±5 dB) in overall, unweighted dB — the dB(A) value will be lower. Counts airflow-generated noise only; fan, compressor and equipment noise are not included."})]})]})]}),xt?o.jsxs("div",{style:{marginTop:16,background:e.inset,borderRadius:16,padding:16,textAlign:"center"},children:[o.jsx("div",{style:{fontSize:46},children:z8e[je.best.art]}),o.jsx("div",{style:{fontSize:17,fontWeight:800,marginTop:4},children:je.best.name}),o.jsxs("div",{style:{fontSize:12,color:e.mute},children:[je.best.place," · typical ",je.best.db," dB"]}),o.jsx("div",{style:{fontSize:12,margin:"8px 0",color:e.mute},children:je.best.note}),o.jsxs("div",{style:{fontSize:12,fontWeight:700,color:Mt.color},children:[Math.abs(je.delta)<1?"Matches this source":`${je.delta>0?"+":""}${je.delta.toFixed(0)} dB vs this source`," · safe for ",oG(ct)]}),o.jsx("div",{style:{display:"flex",gap:8,marginTop:12},children:[je.lower,je.higher].map((Ce,ye)=>Ce&&o.jsxs("button",{onClick:()=>{d(Ce.db),l("manual")},style:{flex:1,border:e.border,background:"transparent",color:e.text,borderRadius:10,padding:"8px 6px",fontSize:11,cursor:"pointer"},children:[ye===0?"▼ ":"▲ ",Ce.name," · ",Ce.db]},Ce.id))})]}):o.jsx("p",{style:{color:e.mute,fontSize:13,marginTop:16},children:"Start the mic, or switch to Manual dB and set a level."})]}),n==="hvac"&&o.jsxs(o.Fragment,{children:[o.jsxs(o1,{p:e,title:"Room noise target",children:[o.jsx("select",{value:u,onChange:Ce=>m(Ce.target.value),style:{width:"100%",padding:"11px 10px",borderRadius:12,border:e.border,background:e.inset,color:e.text,fontSize:13},children:oP.map(Ce=>o.jsxs("option",{value:Ce.id,children:[Ce.label," — ",Ce.lo,"–",Ce.hi," dB(A)"]},Ce.id))}),o.jsxs("div",{style:{position:"relative",height:10,borderRadius:5,background:e.inset,margin:"18px 0 6px"},children:[o.jsx("div",{style:{position:"absolute",top:0,bottom:0,left:rt(_e.lo),width:`calc(${rt(_e.hi)} - ${rt(_e.lo)})`,background:"rgba(16,185,129,0.45)",borderRadius:5}}),xt&&o.jsx("div",{style:{position:"absolute",left:rt(ft),top:-4,width:4,height:18,marginLeft:-2,borderRadius:2,background:Qt>0?e.danger:e.text}})]}),o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",fontSize:9,color:e.mute},children:[o.jsx("span",{children:"20"}),o.jsx("span",{children:"80 dB"})]}),o.jsx("div",{style:{fontSize:15,fontWeight:800,color:Rt.c,marginTop:10},children:Rt.t}),o.jsxs("div",{style:{fontSize:12,color:e.mute},children:["now ",xt?ft.toFixed(1):"—"," dB · target ",_e.lo,"–",_e.hi," dB(A)"]}),_t!=="A"&&o.jsx("button",{onClick:()=>i.setWeighting("A"),style:{background:"none",border:"none",color:e.warn,fontSize:12,textDecoration:"underline",padding:0,marginTop:8,cursor:"pointer"},children:"Targets are dB(A) — tap to switch to A-weighting"}),o.jsx("div",{style:{fontSize:10,color:e.mute,marginTop:8},children:"Typical guidance for building-services noise. Follow the project spec when there is one."})]}),o.jsxs(o1,{p:e,title:"Unit noise · background correction",children:[o.jsx("div",{style:{fontSize:12,color:e.mute,marginBottom:12},children:"Measure the room with the HVAC unit OFF, then ON. Each capture averages the last 5 seconds."}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:8},children:[["1 · Unit OFF",y,"bg"],["2 · Unit ON",x,"tot"]].map(([Ce,ye,et])=>o.jsxs("button",{disabled:!We,onClick:()=>Je(et),style:{border:e.border,background:e.inset,color:e.text,borderRadius:12,padding:12,textAlign:"left",cursor:"pointer",opacity:We?1:.45},children:[o.jsx("div",{style:{fontSize:10,color:e.mute,fontWeight:700},children:Ce}),o.jsx("div",{style:{fontSize:20,fontWeight:800},children:ye===null?"—":`${ye.toFixed(1)} dB`})]},et))}),b&&o.jsx("div",{style:{fontSize:11,color:e.warn,marginTop:8},children:b}),Qe&&o.jsxs("div",{style:{marginTop:12,background:e.inset,borderRadius:12,padding:12},children:[o.jsx("div",{style:{fontSize:10,color:e.mute,fontWeight:700},children:"UNIT LEVEL"}),Qe.ok&&o.jsxs("div",{style:{fontSize:28,fontWeight:800},children:[Qe.level.toFixed(1),o.jsxs("span",{style:{fontSize:12,color:e.mute},children:[" dB",Qe.correction!==0?` · correction ${Qe.correction.toFixed(1)}`:""]})]}),o.jsx("div",{style:{fontSize:11,color:Qe.ok?e.mute:e.warn},children:Qe.note})]}),(y!==null||x!==null)&&o.jsx("button",{onClick:()=>{h(null),w(null),v("")},style:{background:"none",border:"none",color:e.mute,fontSize:12,textDecoration:"underline",padding:0,marginTop:10,cursor:"pointer"},children:"Clear captures"})]})]}),n==="safety"&&o.jsxs(o.Fragment,{children:[o.jsxs(o1,{p:e,title:"NIOSH exposure (85 dB(A) · 8 h · 3 dB)",children:[o.jsxs("div",{style:{display:"grid",gridTemplateColumns:"1fr 1fr",gap:8},children:[o.jsx(df,{p:e,label:"Daily dose",value:We?r.dose.toFixed(1):"—",unit:"%"}),o.jsx(df,{p:e,label:"TWA",value:We&&r.elapsed>1&&r.dose>0?r.twa.toFixed(1):"—",unit:"dB(A)"}),o.jsx(df,{p:e,label:"Safe time at this level",value:xt?oG(ct):"—"}),o.jsx(df,{p:e,label:"1 h here uses",value:xt?`${w1(3600/ct*100,0,9999).toFixed(0)}`:"—",unit:"% of dose"})]}),o.jsx("div",{style:{height:8,borderRadius:4,background:e.inset,marginTop:12,overflow:"hidden"},children:o.jsx("div",{style:{width:`${w1(r.dose,0,100)}%`,height:"100%",background:r.dose>=100?e.danger:r.dose>=50?e.warn:e.calm}})}),o.jsx("div",{style:{fontSize:10,color:e.mute,marginTop:8},children:"Dose counts only time above 80 dB. Use A-weighting for dose and TWA."})]}),o.jsx(o1,{p:e,title:"Level ladder",children:KB.map(Ce=>o.jsxs("div",{style:{display:"flex",gap:10,alignItems:"baseline",padding:"7px 8px",borderRadius:8,background:xt&&Ce===Ue?e.inset:"transparent",opacity:xt&&Ce!==Ue?.75:1},children:[o.jsx("b",{style:{width:38,fontSize:13,color:rG(Ce.db).color,fontVariantNumeric:"tabular-nums"},children:Ce.db}),o.jsxs("span",{style:{flex:1,fontSize:13},children:[Ce.name,o.jsx("span",{style:{display:"block",fontSize:10,color:e.mute},children:Ce.detail})]})]},Ce.db))})]}),o.jsx("p",{style:{textAlign:"center",fontSize:10,color:e.mute,margin:"6px 0 0"},children:"Phone-microphone readings are indicative unless calibrated. Not for legal or compliance reporting."})]})}const Y8e=[{icon:o.jsx(r0,{size:18}),title:"Live airflow simulation",desc:"Watch air move through your system in real time."},{icon:o.jsx(l$,{size:18}),title:"System design lab",desc:"Build and test an HVAC layout before you commit to it."},{icon:o.jsx(F3,{size:18}),title:"Share your results",desc:"Send a finished simulation to your team in one tap."}];function X8e({theme:t}){const e=t==="dark",i=e?"#F1F5F9":"#1E293B",r=e?"#94A3B8":"#64748B",n=e?"rgba(255,255,255,0.04)":"#FFFFFF",a=e?"rgba(255,255,255,0.10)":"#E2E8F0";return o.jsxs("div",{style:{minHeight:"100%",padding:"28px 20px 24px",color:i,boxSizing:"border-box",maxWidth:"560px",margin:"0 auto"},children:[o.jsx("style",{children:`
        @keyframes simFlow { to { stroke-dashoffset: -64; } }
        @keyframes simPulse { 0%,100% { box-shadow: 0 0 0 0 rgba(45,212,191,0.35); } 50% { box-shadow: 0 0 0 14px rgba(45,212,191,0); } }
        @keyframes simSweep { 0% { transform: translateX(-100%); } 100% { transform: translateX(250%); } }
        @media (prefers-reduced-motion: reduce) {
          .sim-flow, .sim-pulse, .sim-sweep { animation: none !important; }
        }
      `}),o.jsxs("div",{style:{position:"relative",height:"150px",display:"flex",alignItems:"center",justifyContent:"center",marginBottom:"8px"},children:[o.jsx("svg",{viewBox:"0 0 400 150",width:"100%",height:"150",style:{position:"absolute",inset:0},"aria-hidden":"true",children:[0,1,2].map(s=>o.jsx("path",{className:"sim-flow",d:`M0 ${55+s*20} C 60 ${35+s*20}, 110 ${75+s*20}, 170 ${55+s*20} S 290 ${35+s*20}, 400 ${55+s*20}`,fill:"none",stroke:s===1?"#2DD4BF":"#2196F3",strokeOpacity:s===1?.55:.3,strokeWidth:"2",strokeLinecap:"round",strokeDasharray:"10 22",style:{animation:`simFlow ${2.4+s*.6}s linear infinite`}},s))}),o.jsx("div",{className:"sim-pulse",style:{position:"relative",width:"72px",height:"72px",borderRadius:"50%",background:e?"#132F57":"#E0F2FE",border:"2px solid #2DD4BF",color:"#2DD4BF",display:"flex",alignItems:"center",justifyContent:"center",animation:"simPulse 2.4s ease-in-out infinite"},children:o.jsx(AE,{size:34})})]}),o.jsxs("div",{style:{textAlign:"center"},children:[o.jsxs("div",{style:{display:"inline-flex",alignItems:"center",gap:"6px",background:"rgba(245,158,11,0.14)",color:"#F59E0B",border:"1px solid rgba(245,158,11,0.35)",padding:"5px 12px",borderRadius:"999px",fontSize:"12px",fontWeight:700},children:[o.jsx(bAe,{size:13})," Work in progress"]}),o.jsx("h2",{style:{fontSize:"26px",fontWeight:800,margin:"14px 0 8px",letterSpacing:"-0.3px"},children:"HVAC Simulator is coming soon"}),o.jsx("p",{style:{fontSize:"14px",lineHeight:1.6,color:r,margin:"0 auto",maxWidth:"420px"},children:"We are building a hands-on simulator for HVAC systems. It will launch in a future update, and you will get a notification when it is ready."})]}),o.jsxs("div",{style:{margin:"22px auto 26px",maxWidth:"320px"},children:[o.jsx("div",{style:{height:"6px",borderRadius:"999px",background:e?"rgba(255,255,255,0.08)":"#E2E8F0",overflow:"hidden"},children:o.jsx("div",{className:"sim-sweep",style:{width:"40%",height:"100%",borderRadius:"999px",background:"linear-gradient(90deg, #2196F3, #2DD4BF)",animation:"simSweep 1.8s ease-in-out infinite"}})}),o.jsx("div",{style:{textAlign:"center",fontSize:"11.5px",color:r,marginTop:"8px"},children:"Under development"})]}),o.jsx("div",{style:{fontSize:"13px",fontWeight:700,marginBottom:"10px",color:r},children:"What to expect"}),o.jsx("div",{style:{display:"flex",flexDirection:"column",gap:"10px"},children:Y8e.map(s=>o.jsxs("div",{style:{display:"flex",gap:"12px",alignItems:"center",background:n,border:`1px solid ${a}`,borderRadius:"16px",padding:"12px 14px"},children:[o.jsx("div",{style:{flexShrink:0,width:"38px",height:"38px",borderRadius:"11px",background:"rgba(45,212,191,0.14)",color:"#2DD4BF",display:"flex",alignItems:"center",justifyContent:"center"},children:s.icon}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"14px",fontWeight:700},children:s.title}),o.jsx("div",{style:{fontSize:"12px",color:r,marginTop:"2px"},children:s.desc})]})]},s.title))})]})}const QB=!1;ue.lazy(()=>kc(()=>Promise.resolve().then(()=>qtt),void 0,import.meta.url));const YB="4.5.5",U5="https://play.google.com/store/apps/details?id=com.rehan.hvacmastertoolkit",q8e="HVAC Hub - Tools & Community",fne="© 2026 HVAC HUB. All rights reserved.",J8e="hvachub.support@gmail.com",Z8e="https://hvac-hub-tools.github.io/HVAC-Hub-Tools-Community/",$8e=["hvac-hub-tools.github.io","hvac-master-toolkit.netlify.app","localhost","127.0.0.1",""];function eTe(){try{return Ah.getPlatform()!=="web"?!1:!$8e.includes(window.location.hostname)}catch{return!1}}const tTe="https://raw.githubusercontent.com/hvac-hub-tools/HVAC-Hub-Tools-Community/main/version.json",sP=[{id:"n_catalog_soon",type:"update",title:"🌍 World Catalog Coming Soon",body:"A complete catalog of HVAC equipment, brands, and products from around the world is coming to this app soon.",time:"Just now",read:!1},{id:"n1",type:"tip",title:"💡 HVAC Design Tip",body:"Cooling tower approach temperature should be kept ≥ 4°C for efficient operation. Lower approach = larger & costlier tower.",time:"Just now",read:!1},{id:"n_daikin_soon",type:"update",title:"🚀 Daikin VRV Pipe Sizing Coming Soon",body:"Daikin VRV refrigerant pipe sizing software jald hi launch hone wala hai — stay tuned!",time:"2 min ago",read:!1},{id:"n3",type:"reminder",title:"📋 Always Verify Data",body:"All specs shown are indicative reference values. Confirm with manufacturer datasheets before finalising any design or BOQ.",time:"5 min ago",read:!1},{id:"n4",type:"tip",title:"💡 Duct Sizing Rule",body:"For low-velocity duct design, maintain supply air velocity between 6–8 m/s in main ducts and 4–5 m/s in branch ducts.",time:"10 min ago",read:!0},{id:"n5",type:"warning",title:"⚠️ Structural Check Required",body:"Equipment operating weights shown include water-filled conditions. Always have a licensed structural engineer verify foundation loads.",time:"1 hr ago",read:!0},{id:"n6",type:"update",title:"🔧 Psychrometric Tool Updated",body:"Psychro Pro now includes enthalpy and specific volume calculations for humid air. Check it out under Master Toolkit.",time:"Yesterday",read:!0},{id:"n7",type:"tip",title:"💡 CHW ΔT Best Practice",body:"Increasing chilled water ΔT from 5°C to 8°C reduces pump flow by ~37%, cutting pump energy significantly on large plants.",time:"Yesterday",read:!0}];function iTe(t){switch(t){case"tip":return o.jsx(n$,{size:15});case"update":return o.jsx(Eu,{size:15});case"reminder":return o.jsx(cE,{size:15});case"warning":return o.jsx(H1,{size:15})}}function rTe(t,e){return{tip:{bg:e?"rgba(234,179,8,0.08)":"#fefce8",icon:"#eab308",border:e?"rgba(234,179,8,0.2)":"#fde047"},update:{bg:e?"rgba(59,130,246,0.08)":"#eff6ff",icon:"#3b82f6",border:e?"rgba(59,130,246,0.2)":"#93c5fd"},reminder:{bg:e?"rgba(45,212,191,0.08)":"#f0fdfa",icon:"#2DD4BF",border:e?"rgba(45,212,191,0.2)":"#5eead4"},warning:{bg:e?"rgba(239,68,68,0.08)":"#fef2f2",icon:"#ef4444",border:e?"rgba(239,68,68,0.2)":"#fca5a5"}}[t]}function lG({notifications:t,onMarkRead:e,onMarkAllRead:i,onDelete:r,onClearAll:n,onClose:a,theme:s}){const l=s==="dark",c=l?"#0F2444":"#ffffff",d=l?"#0B1F3A":"#f8fafc",u=l?"rgba(255,255,255,0.08)":"#e2e8f0",m=l?"#e2e8f0":"#1e293b",y=l?"#94a3b8":"#64748b",h=l?"rgba(255,255,255,0.04)":"#f1f5f9",x="#2DD4BF",w=t.filter(b=>!b.read).length;return o.jsxs("div",{style:{position:"fixed",top:"64px",right:"16px",width:"min(360px, calc(100vw - 32px))",maxHeight:"78vh",borderRadius:"20px",background:c,border:`1px solid ${u}`,boxShadow:l?"0 24px 60px rgba(0,0,0,0.55), 0 0 0 1px rgba(45,212,191,0.08)":"0 24px 60px rgba(0,0,0,0.14), 0 0 0 1px rgba(0,0,0,0.04)",zIndex:2e3,display:"flex",flexDirection:"column",overflow:"hidden",animation:"notifSlideIn 0.22s cubic-bezier(0.175,0.885,0.32,1.275)"},children:[o.jsx("style",{children:`
        @keyframes notifSlideIn {
          from { opacity: 0; transform: translateY(-12px) scale(0.96); }
          to   { opacity: 1; transform: translateY(0)   scale(1);    }
        }
        .notif-item:hover { background: ${h} !important; }
        .notif-scroll::-webkit-scrollbar { width: 4px; }
        .notif-scroll::-webkit-scrollbar-track { background: transparent; }
        .notif-scroll::-webkit-scrollbar-thumb { background: ${u}; border-radius: 4px; }
      `}),o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",padding:"16px 16px 12px",background:d,borderBottom:`1px solid ${u}`,flexShrink:0},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"8px"},children:[o.jsx(dE,{size:18,color:"#2DD4BF"}),o.jsx("span",{style:{fontWeight:800,fontSize:"14px",color:m,letterSpacing:"0.03em"},children:"Notifications"}),w>0&&o.jsxs("span",{style:{background:"#2DD4BF",color:"#0B1F3A",fontSize:"10px",fontWeight:800,padding:"1px 6px",borderRadius:"10px",lineHeight:1.6},children:[w," new"]})]}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"6px"},children:[w>0&&o.jsx("button",{onClick:i,style:{fontSize:"10px",fontWeight:700,color:"#2DD4BF",background:"transparent",border:"none",cursor:"pointer",padding:"4px 8px",borderRadius:"8px",transition:"background 0.2s"},children:"Mark all read"}),t.length>0&&o.jsx("button",{onClick:n,title:"Clear all",style:{background:"transparent",border:"none",cursor:"pointer",color:l?"#475569":"#94a3b8",display:"flex",alignItems:"center",padding:"4px",borderRadius:"6px",transition:"color 0.2s"},children:o.jsx(BR,{size:14})}),o.jsx("button",{onClick:a,style:{background:"transparent",border:"none",cursor:"pointer",color:l?"#475569":"#94a3b8",display:"flex",alignItems:"center",padding:"4px",borderRadius:"6px"},children:o.jsx(V0,{size:16})})]})]}),o.jsx("div",{className:"notif-scroll",style:{overflowY:"auto",flex:1},children:t.length===0?o.jsxs("div",{style:{display:"flex",flexDirection:"column",alignItems:"center",justifyContent:"center",padding:"48px 24px",gap:"12px"},children:[o.jsx("div",{style:{width:"52px",height:"52px",borderRadius:"50%",background:l?"rgba(45,212,191,0.08)":"#f0fdfa",display:"flex",alignItems:"center",justifyContent:"center"},children:o.jsx(h0e,{size:24,color:"#2DD4BF"})}),o.jsx("span",{style:{fontSize:"13px",fontWeight:600,color:y},children:"All caught up!"}),o.jsx("span",{style:{fontSize:"11px",color:y,textAlign:"center"},children:"No notifications at the moment."})]}):t.map(b=>{const v=rTe(b.type,l);return o.jsxs("div",{className:"notif-item",onClick:()=>e(b.id),style:{display:"flex",gap:"12px",padding:"14px 16px",borderBottom:`1px solid ${u}`,background:b.read?"transparent":v.bg,cursor:"pointer",transition:"background 0.2s",position:"relative"},children:[!b.read&&o.jsx("div",{style:{position:"absolute",left:"6px",top:"50%",transform:"translateY(-50%)",width:"5px",height:"5px",borderRadius:"50%",background:x,boxShadow:`0 0 6px ${x}`}}),o.jsx("div",{style:{flexShrink:0,width:"34px",height:"34px",borderRadius:"10px",background:`${v.icon}18`,border:`1px solid ${v.border}`,display:"flex",alignItems:"center",justifyContent:"center",color:v.icon,marginLeft:"4px"},children:iTe(b.type)}),o.jsxs("div",{style:{flex:1,minWidth:0},children:[o.jsxs("div",{style:{display:"flex",alignItems:"flex-start",justifyContent:"space-between",gap:"6px"},children:[o.jsx("span",{style:{fontSize:"12px",fontWeight:b.read?600:800,color:m,lineHeight:1.4,flex:1},children:b.title}),o.jsx("button",{onClick:B=>{B.stopPropagation(),r(b.id)},style:{background:"transparent",border:"none",cursor:"pointer",color:l?"#334155":"#cbd5e1",padding:"0",flexShrink:0,display:"flex",transition:"color 0.2s"},children:o.jsx(V0,{size:12})})]}),o.jsx("p",{style:{fontSize:"11px",color:y,lineHeight:1.55,margin:"3px 0 5px",wordBreak:"break-word"},children:b.body}),o.jsx("span",{style:{fontSize:"10px",color:l?"#334155":"#94a3b8",fontWeight:500},children:b.time})]})]},b.id)})}),t.length>0&&o.jsx("div",{style:{padding:"10px 16px",borderTop:`1px solid ${u}`,background:d,flexShrink:0,textAlign:"center"},children:o.jsxs("span",{style:{fontSize:"10px",color:y,fontWeight:500},children:[t.filter(b=>b.read).length," read · ",w," unread"]})})]})}function nTe({theme:t,onClose:e}){const i=t==="dark",[r,n]=ue.useState(!1),[a,s]=ue.useState(0),[l,c]=ue.useState(0),d=i?"#0F2444":"#ffffff",u="rgba(0,0,0,0.65)",m=i?"#e2e8f0":"#1e293b",y=i?"#94a3b8":"#64748b",h=i?"rgba(255,255,255,0.08)":"#e2e8f0",x=i?"rgba(255,255,255,0.04)":"#f8fafc",w=async()=>{try{await Bu.impact({style:$d.Light}),await DR.share({title:"HVAC Hub - Tools & Community",text:"Check out HVAC Toolkit Pro — Professional HVAC engineering calculations at your fingertips! 🔧",url:U5,dialogTitle:"Share HVAC Hub - Tools & Community"})}catch{try{navigator.share?await navigator.share({title:"HVAC Hub - Tools & Community",text:"Check out HVAC Hub - Tools & Community — Professional HVAC engineering calculations!",url:U5}):(await navigator.clipboard.writeText(U5),alert("Link copied to clipboard!"))}catch{}}},b=async v=>{c(v);try{await Bu.impact({style:$d.Light})}catch{}setTimeout(()=>{n(!0),window.open(U5,"_blank")},400)};return o.jsxs("div",{onClick:e,style:{position:"fixed",inset:0,zIndex:9998,background:u,display:"flex",alignItems:"flex-end",justifyContent:"center",backdropFilter:"blur(3px)",animation:"fadeInOverlay 0.2s ease"},children:[o.jsx("style",{children:`
        @keyframes fadeInOverlay { from { opacity: 0; } to { opacity: 1; } }
        @keyframes slideUpSheet {
          from { transform: translateY(100%); opacity: 0; }
          to   { transform: translateY(0);    opacity: 1; }
        }
        .share-btn:active { transform: scale(0.96) !important; }
      `}),o.jsxs("div",{onClick:v=>v.stopPropagation(),style:{width:"100%",maxWidth:"480px",background:d,borderTopLeftRadius:"28px",borderTopRightRadius:"28px",padding:"0 0 32px",animation:"slideUpSheet 0.3s cubic-bezier(0.175,0.885,0.32,1.275)",border:`1px solid ${h}`,boxShadow:i?"0 -20px 60px rgba(0,0,0,0.5)":"0 -20px 60px rgba(0,0,0,0.12)"},children:[o.jsx("div",{style:{display:"flex",justifyContent:"center",padding:"12px 0 4px"},children:o.jsx("div",{style:{width:"40px",height:"4px",borderRadius:"2px",background:i?"rgba(255,255,255,0.15)":"#cbd5e1"}})}),o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",padding:"12px 20px 16px"},children:[o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"18px",fontWeight:800,color:m},children:"Share & Rate"}),o.jsx("div",{style:{fontSize:"12px",color:y,marginTop:"2px"},children:"Support us & spread the word 🙌"})]}),o.jsx("button",{onClick:e,style:{background:i?"rgba(255,255,255,0.06)":"#f1f5f9",border:"none",cursor:"pointer",borderRadius:"50%",width:"32px",height:"32px",display:"flex",alignItems:"center",justifyContent:"center",color:y},children:o.jsx(V0,{size:16})})]}),o.jsxs("div",{style:{padding:"0 16px",display:"flex",flexDirection:"column",gap:"12px"},children:[o.jsxs("div",{style:{background:x,borderRadius:"20px",border:`1px solid ${h}`,padding:"18px 20px",display:"flex",alignItems:"center",gap:"16px"},children:[o.jsx("div",{style:{width:"52px",height:"52px",borderRadius:"16px",flexShrink:0,background:"linear-gradient(135deg, rgba(59,130,246,0.15), rgba(37,99,176,0.2))",border:"1px solid rgba(59,130,246,0.25)",display:"flex",alignItems:"center",justifyContent:"center"},children:o.jsx(F3,{size:22,color:"#3b82f6"})}),o.jsxs("div",{style:{flex:1},children:[o.jsx("div",{style:{fontSize:"14px",fontWeight:700,color:m,marginBottom:"3px"},children:"Share with Friends"}),o.jsx("div",{style:{fontSize:"11px",color:y,lineHeight:1.5},children:"Share HVAC Toolkit with your colleagues & engineers"})]}),o.jsx("button",{className:"share-btn",onClick:w,style:{background:"linear-gradient(135deg, #3b82f6, #2563b0)",border:"none",borderRadius:"14px",padding:"10px 18px",cursor:"pointer",color:"white",fontSize:"13px",fontWeight:700,boxShadow:"0 4px 14px rgba(59,130,246,0.35)",transition:"transform 0.15s ease",flexShrink:0},children:"Share"})]}),o.jsxs("div",{style:{background:x,borderRadius:"20px",border:`1px solid ${h}`,padding:"18px 20px"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"16px",marginBottom:"16px"},children:[o.jsx("div",{style:{width:"52px",height:"52px",borderRadius:"16px",flexShrink:0,background:"linear-gradient(135deg, rgba(234,179,8,0.15), rgba(245,158,11,0.2))",border:"1px solid rgba(234,179,8,0.25)",display:"flex",alignItems:"center",justifyContent:"center"},children:o.jsx(uF,{size:22,color:"#eab308",fill:"#eab308"})}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"14px",fontWeight:700,color:m,marginBottom:"3px"},children:"Rate on Play Store"}),o.jsx("div",{style:{fontSize:"11px",color:y,lineHeight:1.5},children:r?"Thank you for your review! 🎉":"Your rating helps us improve the app"})]})]}),r?o.jsx("div",{style:{textAlign:"center",padding:"10px",fontSize:"28px",letterSpacing:"4px"},children:"★".repeat(l)}):o.jsxs(o.Fragment,{children:[o.jsx("div",{style:{display:"flex",justifyContent:"center",gap:"8px",marginBottom:"14px"},children:[1,2,3,4,5].map(v=>o.jsx("button",{onMouseEnter:()=>s(v),onMouseLeave:()=>s(0),onClick:()=>b(v),style:{background:"transparent",border:"none",cursor:"pointer",padding:"4px",transition:"transform 0.15s ease",transform:a>=v||l>=v?"scale(1.2)":"scale(1)"},children:o.jsx(uF,{size:36,color:"#eab308",fill:a>=v||l>=v?"#eab308":"transparent",strokeWidth:1.5})},v))}),o.jsx("div",{style:{textAlign:"center",fontSize:"11px",color:y},children:"Tap a star to rate on Play Store"})]})]}),o.jsx("div",{style:{textAlign:"center",fontSize:"11px",color:i?"#334155":"#94a3b8",paddingBottom:"4px"},children:"Made with ❤️ for HVAC engineers worldwide"})]})]})]})}const aTe=[{id:"home",label:"Home",icon:o.jsx(i$,{size:19})},{id:"tools",label:"Master Toolkit",icon:o.jsx(v3,{size:19})},{id:"catalog",label:"World Catalog",icon:o.jsx(t$,{size:19})}],oTe=["equipment-selector","elec-load","static-pressure","pressurrization","psychro-calc","pipe-sizer","heat-load","refrigeration-gas","ventilation","humidity","scrubber-water","condensate-calc","pump-head-calc","noise-meter","daikin-vrv"],cG=880,XB="https://hvac-master-toolkit.netlify.app/";function sTe({theme:t,onClose:e}){const i=t==="dark",r=i?"#0F2444":"#ffffff",n="rgba(0,0,0,0.65)",a=i?"#e2e8f0":"#1e293b",s=i?"#94a3b8":"#64748b",l=i?"rgba(255,255,255,0.08)":"#e2e8f0",c=i?"rgba(255,255,255,0.04)":"#f8fafc",[d,u]=ue.useState(!1),m=async()=>{try{await Bu.impact({style:$d.Light})}catch{}try{await navigator.clipboard.writeText(XB),u(!0),setTimeout(()=>u(!1),1800)}catch{}},y=async()=>{try{await Bu.impact({style:$d.Light})}catch{}window.open(XB,"_blank")};return o.jsxs("div",{onClick:e,style:{position:"fixed",inset:0,zIndex:9998,background:n,display:"flex",alignItems:"flex-end",justifyContent:"center",backdropFilter:"blur(3px)",animation:"fadeInOverlay 0.2s ease"},children:[o.jsx("style",{children:`
        @keyframes fadeInOverlay { from { opacity: 0; } to { opacity: 1; } }
        @keyframes slideUpSheet {
          from { transform: translateY(100%); opacity: 0; }
          to   { transform: translateY(0);    opacity: 1; }
        }
        .desktop-btn:active { transform: scale(0.96) !important; }
      `}),o.jsxs("div",{onClick:h=>h.stopPropagation(),style:{width:"100%",maxWidth:"480px",background:r,borderTopLeftRadius:"28px",borderTopRightRadius:"28px",padding:"0 0 32px",animation:"slideUpSheet 0.3s cubic-bezier(0.175,0.885,0.32,1.275)",border:`1px solid ${l}`,boxShadow:i?"0 -20px 60px rgba(0,0,0,0.5)":"0 -20px 60px rgba(0,0,0,0.12)"},children:[o.jsx("div",{style:{display:"flex",justifyContent:"center",padding:"12px 0 4px"},children:o.jsx("div",{style:{width:"40px",height:"4px",borderRadius:"2px",background:i?"rgba(255,255,255,0.15)":"#cbd5e1"}})}),o.jsxs("div",{style:{display:"flex",alignItems:"center",justifyContent:"space-between",padding:"12px 20px 16px"},children:[o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"18px",fontWeight:800,color:a},children:"Available on Desktop 💻"}),o.jsx("div",{style:{fontSize:"12px",color:s,marginTop:"2px"},children:"Also use it in Chrome / Edge (Desktop)"})]}),o.jsx("button",{onClick:e,style:{background:i?"rgba(255,255,255,0.06)":"#f1f5f9",border:"none",cursor:"pointer",borderRadius:"50%",width:"32px",height:"32px",display:"flex",alignItems:"center",justifyContent:"center",color:s},children:o.jsx(V0,{size:16})})]}),o.jsxs("div",{style:{padding:"0 16px",display:"flex",flexDirection:"column",gap:"12px"},children:[o.jsxs("div",{style:{background:c,borderRadius:"16px",border:`1px solid ${l}`,padding:"16px"},children:[o.jsx("div",{style:{fontSize:"12.5px",color:s,lineHeight:1.6,marginBottom:"12px"},children:'"HVAC Hub - Tools & Community" is now available on the Chrome / Edge browser on your PC or laptop. Open the link below, or copy and share it:'}),o.jsx("div",{style:{background:i?"rgba(0,0,0,0.2)":"#ffffff",border:`1px solid ${l}`,borderRadius:"10px",padding:"10px 12px",fontSize:"12px",color:a,wordBreak:"break-all",fontWeight:600},children:XB})]}),o.jsxs("div",{style:{display:"flex",gap:"10px"},children:[o.jsx("button",{className:"desktop-btn",onClick:y,style:{flex:1,background:"linear-gradient(135deg, #2DD4BF, #2563b0)",border:"none",borderRadius:"14px",padding:"13px",cursor:"pointer",color:"white",fontSize:"13px",fontWeight:700,boxShadow:"0 6px 16px rgba(45,212,191,0.3)",transition:"transform 0.15s ease"},children:"Open Link"}),o.jsx("button",{className:"desktop-btn",onClick:m,style:{flex:1,background:c,border:`1px solid ${l}`,borderRadius:"14px",padding:"13px",cursor:"pointer",color:a,fontSize:"13px",fontWeight:700,transition:"transform 0.15s ease"},children:d?"Copied! ✓":"Copy Link"})]})]})]})]})}function lTe({theme:t,onClose:e,onNavigate:i,onShare:r,onDesktopInfo:n,version:a}){const s=t==="dark",l=s?"#0F2444":"#ffffff",c=s?"#0B1F3A":"#f8fafc",d=s?"rgba(255,255,255,0.08)":"#e2e8f0",u=s?"#e2e8f0":"#1e293b",m=s?"#94a3b8":"#64748b",y=s?"rgba(255,255,255,0.05)":"#f1f5f9",h=220,[x,w]=ue.useState(!1),b=()=>{w(!0),setTimeout(e,h)},v=[{id:"about",label:"About Us",icon:o.jsx(Eu,{size:18}),color:"#3b82f6"},{id:"privacy",label:"Privacy Policy",icon:o.jsx(EN,{size:18}),color:"#10B981"},{id:"disclaimer",label:"Disclaimer",icon:o.jsx(H1,{size:18}),color:"#F59E0B"},{id:"contact",label:"Contact Us",icon:o.jsx(a$,{size:18}),color:"#8B5CF6"}],B=async U=>{try{await Bu.impact({style:$d.Light})}catch{}i(U.id),b()},D=async()=>{try{await Bu.impact({style:$d.Light})}catch{}r(),b()},E=async()=>{try{await Bu.impact({style:$d.Light})}catch{}n(),b()};return o.jsxs("div",{onClick:b,style:{position:"fixed",inset:0,zIndex:3e3,background:"rgba(0,0,0,0.55)",backdropFilter:"blur(2px)",animation:x?"sideMenuFadeOut 0.2s ease forwards":"sideMenuFade 0.2s ease"},children:[o.jsx("style",{children:`
        @keyframes sideMenuFade    { from { opacity: 0; } to { opacity: 1; } }
        @keyframes sideMenuFadeOut { from { opacity: 1; } to { opacity: 0; } }
        @keyframes sideMenuSlide    { from { transform: translateX(-100%); } to { transform: translateX(0); } }
        @keyframes sideMenuSlideOut { from { transform: translateX(0); } to { transform: translateX(-100%); } }
        .side-menu-item:hover { background: ${y} !important; }
      `}),o.jsxs("div",{onClick:U=>U.stopPropagation(),style:{width:"min(300px, 82vw)",height:"100%",background:l,borderRight:`1px solid ${d}`,display:"flex",flexDirection:"column",boxShadow:s?"8px 0 40px rgba(0,0,0,0.5)":"8px 0 40px rgba(0,0,0,0.15)",animation:x?"sideMenuSlideOut 0.22s cubic-bezier(0.175,0.885,0.32,1.275) forwards":"sideMenuSlide 0.25s cubic-bezier(0.175,0.885,0.32,1.275)"},children:[o.jsxs("div",{style:{padding:"22px 20px 18px",paddingTop:"calc(env(safe-area-inset-top, 0px) + 10px)",background:c,borderBottom:`1px solid ${d}`,flexShrink:0,display:"flex",alignItems:"center",justifyContent:"space-between"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"12px"},children:[o.jsx("div",{style:{width:"42px",height:"42px",borderRadius:"12px",flexShrink:0,background:"linear-gradient(135deg, #2DD4BF, #2563b0)",display:"flex",alignItems:"center",justifyContent:"center",boxShadow:"0 4px 12px rgba(45,212,191,0.35)"},children:o.jsx(EM,{size:20,color:"#ffffff"})}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"16px",fontWeight:800,color:u,letterSpacing:"0.01em",lineHeight:1.2},children:"HVAC Hub"}),o.jsxs("div",{style:{fontSize:"11px",color:m,marginTop:"2px"},children:["Pro · v",a]})]})]}),o.jsx("button",{onClick:b,style:{background:s?"rgba(255,255,255,0.06)":"#f1f5f9",border:"none",cursor:"pointer",borderRadius:"50%",width:"32px",height:"32px",display:"flex",alignItems:"center",justifyContent:"center",color:m,flexShrink:0},children:o.jsx(V0,{size:16})})]}),o.jsxs("div",{style:{flex:1,overflowY:"auto",padding:"10px 0"},children:[v.map(U=>o.jsxs("div",{className:"side-menu-item",onClick:()=>B(U),style:{display:"flex",alignItems:"center",gap:"14px",padding:"13px 20px",cursor:"pointer",transition:"background 0.15s ease"},children:[o.jsx("div",{style:{width:"34px",height:"34px",borderRadius:"10px",background:`${U.color}18`,color:U.color,display:"flex",alignItems:"center",justifyContent:"center",flexShrink:0},children:U.icon}),o.jsx("span",{style:{fontSize:"14px",fontWeight:600,color:u},children:U.label}),o.jsx(Dm,{size:15,style:{marginLeft:"auto",color:s?"#475569":"#cbd5e1"}})]},U.id)),o.jsxs("div",{className:"side-menu-item",onClick:E,style:{display:"flex",alignItems:"center",gap:"14px",padding:"13px 20px",cursor:"pointer",transition:"background 0.15s ease"},children:[o.jsx("div",{style:{width:"34px",height:"34px",borderRadius:"10px",background:"rgba(45,212,191,0.14)",color:"#2DD4BF",display:"flex",alignItems:"center",justifyContent:"center",flexShrink:0},children:o.jsx(JAe,{size:17})}),o.jsx("span",{style:{fontSize:"14px",fontWeight:600,color:u},children:"Available on Desktop"}),o.jsx(Dm,{size:15,style:{marginLeft:"auto",color:s?"#475569":"#cbd5e1"}})]}),o.jsx("div",{style:{height:"1px",background:d,margin:"10px 20px"}}),o.jsxs("div",{className:"side-menu-item",onClick:D,style:{display:"flex",alignItems:"center",gap:"14px",padding:"13px 20px",cursor:"pointer",transition:"background 0.15s ease"},children:[o.jsx("div",{style:{width:"34px",height:"34px",borderRadius:"10px",background:"rgba(59,130,246,0.12)",color:"#3b82f6",display:"flex",alignItems:"center",justifyContent:"center",flexShrink:0},children:o.jsx(F3,{size:17})}),o.jsx("span",{style:{fontSize:"14px",fontWeight:600,color:u},children:"Share App"}),o.jsx(Dm,{size:15,style:{marginLeft:"auto",color:s?"#475569":"#cbd5e1"}})]}),o.jsxs("div",{className:"side-menu-item",onClick:D,style:{display:"flex",alignItems:"center",gap:"14px",padding:"13px 20px",cursor:"pointer",transition:"background 0.15s ease"},children:[o.jsx("div",{style:{width:"34px",height:"34px",borderRadius:"10px",background:"rgba(234,179,8,0.12)",color:"#eab308",display:"flex",alignItems:"center",justifyContent:"center",flexShrink:0},children:o.jsx(uF,{size:17})}),o.jsx("span",{style:{fontSize:"14px",fontWeight:600,color:u},children:"Rate Us"}),o.jsx(Dm,{size:15,style:{marginLeft:"auto",color:s?"#475569":"#cbd5e1"}})]})]}),o.jsxs("div",{style:{padding:"14px 20px",borderTop:`1px solid ${d}`,textAlign:"center",flexShrink:0},children:[o.jsx("span",{style:{fontSize:"10px",color:m,fontWeight:500},children:"Made with ❤️ for HVAC engineers worldwide"}),o.jsx("div",{style:{fontSize:"9.5px",color:m,fontWeight:500,marginTop:"4px",opacity:.8},children:fne})]})]})]})}function cTe(){return o.jsxs("div",{role:"alert",style:{position:"fixed",top:0,left:0,right:0,zIndex:1e5,background:"#b91c1c",color:"#fff",padding:"8px 12px",fontSize:"12px",fontWeight:600,textAlign:"center",lineHeight:1.4,boxShadow:"0 2px 8px rgba(0,0,0,0.3)"},children:["⚠️ This is an unofficial copy of ",q8e,". For the original, verified app use"," ",o.jsx("a",{href:U5,target:"_blank",rel:"noopener noreferrer",style:{color:"#fff",textDecoration:"underline"},children:"Google Play"})," ","or"," ",o.jsx("a",{href:Z8e,target:"_blank",rel:"noopener noreferrer",style:{color:"#fff",textDecoration:"underline"},children:"the official website"}),". Report: ",J8e]})}function dTe({message:t,forceUpdate:e,theme:i,onClose:r}){const n=i==="dark";return o.jsx("div",{style:{position:"fixed",inset:0,zIndex:9999,background:"rgba(0,0,0,0.75)",display:"flex",alignItems:"center",justifyContent:"center",padding:"24px",backdropFilter:"blur(4px)"},children:o.jsxs("div",{style:{background:n?"#0F2444":"white",borderRadius:"28px",padding:"32px 24px 24px",maxWidth:"320px",width:"100%",textAlign:"center",border:`1px solid ${n?"rgba(45,212,191,0.25)":"#e2e8f0"}`,boxShadow:n?"0 32px 80px rgba(0,0,0,0.6), 0 0 0 1px rgba(45,212,191,0.1)":"0 32px 80px rgba(0,0,0,0.15)",animation:"updatePopIn 0.35s cubic-bezier(0.175,0.885,0.32,1.275)"},children:[o.jsx("style",{children:`
          @keyframes updatePopIn {
            from { opacity: 0; transform: scale(0.85) translateY(20px); }
            to   { opacity: 1; transform: scale(1)    translateY(0);    }
          }
        `}),o.jsx("div",{style:{width:"72px",height:"72px",borderRadius:"50%",background:"linear-gradient(135deg, rgba(45,212,191,0.15), rgba(37,99,176,0.15))",border:"1px solid rgba(45,212,191,0.3)",display:"flex",alignItems:"center",justifyContent:"center",margin:"0 auto 16px",fontSize:"36px"},children:"🚀"}),o.jsx("h2",{style:{color:n?"white":"#1e293b",fontSize:"22px",fontWeight:800,marginBottom:"10px",lineHeight:1.2},children:"Update Available!"}),o.jsx("p",{style:{color:n?"#94a3b8":"#64748b",fontSize:"13px",lineHeight:1.65,marginBottom:"28px"},children:t}),o.jsx("a",{href:U5,target:"_blank",rel:"noreferrer",style:{display:"block",padding:"15px",background:"linear-gradient(135deg, #2DD4BF, #2563b0)",color:"white",borderRadius:"16px",fontWeight:700,fontSize:"15px",textDecoration:"none",marginBottom:"12px",boxShadow:"0 8px 20px rgba(45,212,191,0.3)",letterSpacing:"0.02em"},children:"Update Now →"}),!e&&o.jsx("button",{onClick:r,style:{background:"transparent",border:"none",color:n?"#475569":"#94a3b8",fontSize:"13px",cursor:"pointer",padding:"10px 20px",borderRadius:"10px",width:"100%",transition:"color 0.2s"},children:"I will do it later."})]})})}(function(){try{const e=["theme","colorTheme","app-theme","hvac-theme","vite-ui-theme"];e.some(r=>localStorage.getItem(r)!==null)||(e.forEach(r=>localStorage.setItem(r,"light")),document.documentElement.classList.remove("dark"),document.documentElement.setAttribute("data-theme","light"))}catch{}})();function ATe(){const[t,e]=ue.useState("home"),[i,r]=ue.useState(!1),[n,a]=ue.useState([]),[s,l]=ue.useState(!0),[c,d]=ue.useState({screen:"home"}),[u,m]=ue.useState([]),y=Vt=>{m(Dt=>[...Dt,c]),d(Vt)},[h,x]=ue.useState(!1),[w,b]=ue.useState(""),[v,B]=ue.useState(!1),[D,E]=ue.useState(!1),[U,k]=ue.useState(!1),[I,L]=ue.useState(!1),[z,G]=ue.useState(typeof window<"u"?window.innerWidth>=cG:!0);ue.useEffect(()=>{const Vt=()=>G(window.innerWidth>=cG);return window.addEventListener("resize",Vt),()=>window.removeEventListener("resize",Vt)},[]);const{theme:V,toggleTheme:_}=Ppe(),Y=V==="dark",q=()=>{try{const Vt=localStorage.getItem("hvac_notifications_deleted_ids");return Vt?new Set(JSON.parse(Vt)):new Set}catch{return new Set}},de=Vt=>{try{const Dt=q();Vt.forEach(bt=>Dt.add(bt)),localStorage.setItem("hvac_notifications_deleted_ids",JSON.stringify([...Dt]))}catch{}},[se,ae]=ue.useState(()=>{try{const Vt=q(),Dt=localStorage.getItem("hvac_notifications");if(Dt){const bt=JSON.parse(Dt),oi=new Set(sP.map(Je=>Je.id)),_e=bt.filter(Je=>oi.has(Je.id)),Qt=new Set(_e.map(Je=>Je.id));return[...sP.filter(Je=>!Qt.has(Je.id)&&!Vt.has(Je.id)),..._e]}return sP}catch{}return sP}),[le,J]=ue.useState(!1),ne=ue.useRef(null),Z=ue.useRef(null),N=ue.useRef(null),re=ue.useRef({}),O=ue.useRef(null);ue.useEffect(()=>{try{localStorage.setItem("hvac_notifications",JSON.stringify(se))}catch{}},[se]);const ee=se.filter(Vt=>!Vt.read).length,ce=Vt=>ae(Dt=>Dt.map(bt=>bt.id===Vt?{...bt,read:!0}:bt)),pe=()=>ae(Vt=>Vt.map(Dt=>({...Dt,read:!0}))),fe=Vt=>{de([Vt]),ae(Dt=>Dt.filter(bt=>bt.id!==Vt))},Pe=()=>{de(se.map(Vt=>Vt.id)),ae([])};ue.useEffect(()=>{if(s)return;const Dt=setTimeout(async()=>{if(Ah.getPlatform()==="android")try{const bt=await $V.getAppUpdateInfo();if(bt.updateAvailability===pE.UPDATE_AVAILABLE&&bt.immediateUpdateAllowed){try{await $V.performImmediateUpdate()}catch{try{await AT.exitApp()}catch{}}return}}catch{}try{const oi=await(await fetch(tTe,{cache:"no-store"})).json();oi.latest_version!==YB&&(b(oi.message||"Nayi update available hai. Play Store se update karo!"),B(oi.force_update||!1),x(!0))}catch{}},2e3);return()=>clearTimeout(Dt)},[s]),ue.useEffect(()=>{const Vt=Dt=>{const bt=Dt.target,oi=!!ne.current&&ne.current.contains(bt),_e=!!Z.current&&Z.current.contains(bt);!oi&&!_e&&J(!1)};return le&&document.addEventListener("mousedown",Vt),()=>document.removeEventListener("mousedown",Vt)},[le]);const We=Vt=>{t!==Vt&&(N.current&&(re.current[t]=N.current.scrollTop),O.current=null,a(Dt=>[...Dt,t]),e(Vt))},Oe=()=>{if(t==="catalog"&&u.length>0){const Vt=u[u.length-1];m(Dt=>Dt.slice(0,-1)),d(Vt);return}N.current&&(re.current[t]=N.current.scrollTop),a(Vt=>{const Dt=[...Vt],bt=Dt.pop();return bt&&(O.current=re.current[bt]??null,e(bt)),Dt})};if(ue.useEffect(()=>{t!=="catalog"&&(d({screen:"home"}),m([]))},[t]),ue.useEffect(()=>{const Vt=O.current??0;O.current=null,N.current?.scrollTo({top:Vt,left:0,behavior:"auto"})},[t,c.screen]),ue.useEffect(()=>{(async()=>{try{const _e=V==="dark"?"#0B1F3A":"#ffffff",Qt=V==="dark"?pF.Dark:pF.Light;await tW.setBackgroundColor({color:_e}),await tW.setStyle({style:Qt})}catch{}})();const Dt=()=>{const _e=window.innerHeight-(window.visualViewport?.height||0)>150;r(_e)};window.visualViewport?.addEventListener("resize",Dt);let bt;return(async()=>{bt=await AT.addListener("backButton",()=>{if(h&&v)return;if(!(t==="catalog"&&u.length>0)&&n.length===0){AT.exitApp();return}Oe()})})(),()=>{bt&&bt.remove(),window.visualViewport?.removeEventListener("resize",Dt)}},[n,t,V,h,v,u,c]),s)return o.jsx(UCe,{onFinish:()=>l(!1),theme:V});const ve=Y?"#0B1F3A":"#F1F5F9",st=Y?"#0F2444":"#ffffff",lt=Y?"rgba(255,255,255,0.08)":"#e2e8f0",Me=Y?"rgba(15,36,68,0.7)":"rgba(255,255,255,0.75)",xt=t.includes("tools")||oTe.includes(t)||["privacy","about","disclaimer","contact"].includes(t),ft=t==="home"?"Duct Sizer":t==="tools"?"Master Toolkit":t==="catalog"?c.screen==="compare"?"Side-by-Side Compare":c.screen==="browse"?"All Catalogue":"World Catalog":t==="settings"?"Settings":t==="simulator"?"HVAC Simulator":xt?"Master Toolkit":"HVAC Toolkit Pro",Mt=o.jsxs(o.Fragment,{children:[t==="home"&&o.jsx(Vpe,{theme:V}),t==="tools"&&o.jsx(uTe,{setPage:We,theme:V}),t==="settings"&&o.jsx(Ope,{setPage:We,theme:V}),t==="equipment-selector"&&o.jsx(h1e,{theme:V}),t==="elec-load"&&o.jsx(F1e,{theme:V}),t==="static-pressure"&&o.jsx(Vme,{theme:V}),t==="pressurrization"&&o.jsx(tge,{theme:V}),t==="psychro-calc"&&o.jsx(dge,{theme:V}),t==="pipe-sizer"&&o.jsx(Age,{theme:V}),t==="heat-load"&&o.jsx(fge,{theme:V}),t==="refrigeration-gas"&&o.jsx(iCe,{theme:V}),t==="ventilation"&&o.jsx(uFe,{theme:V,onToggleTheme:_}),t==="humidity"&&o.jsx(DFe,{theme:V}),t==="scrubber-water"&&o.jsx(jFe,{theme:V}),t==="condensate-calc"&&o.jsx(dMe,{theme:V}),t==="pump-head-calc"&&o.jsx(y8e,{theme:V}),t==="noise-meter"&&o.jsx(Q8e,{theme:V}),t==="daikin-vrv"&&o.jsx(TCe,{theme:V}),t==="simulator"&&!QB&&o.jsx(X8e,{theme:V}),t==="simulator"&&QB,t==="catalog"&&o.jsx(bCe,{theme:V,view:c,onNavigate:y,onBack:Oe}),t==="privacy"&&o.jsx(Qpe,{theme:V}),t==="about"&&o.jsx(r1e,{embedded:!0,onNavigate:We}),t==="disclaimer"&&o.jsx(n1e,{theme:V}),t==="contact"&&o.jsx(d1e,{theme:V}),o.jsx(Wpe,{})]}),_t=o.jsxs(o.Fragment,{children:[eTe()&&o.jsx(cTe,{}),h&&o.jsx(dTe,{message:w,forceUpdate:v,theme:V,onClose:()=>x(!1)}),D&&o.jsx(nTe,{theme:V,onClose:()=>E(!1)}),I&&o.jsx(sTe,{theme:V,onClose:()=>L(!1)}),z&&le&&o.jsx("div",{ref:Z,children:o.jsx(lG,{notifications:se,onMarkRead:ce,onMarkAllRead:pe,onDelete:fe,onClearAll:Pe,onClose:()=>J(!1),theme:V})}),!z&&U&&o.jsx(lTe,{theme:V,onClose:()=>k(!1),onNavigate:We,onShare:()=>E(!0),onDesktopInfo:()=>L(!0),version:YB})]});return z?o.jsxs("div",{className:"transition-colors duration-300",style:{height:"100vh",width:"100%",display:"flex",flexDirection:"row",backgroundColor:ve,fontFamily:"'Inter', sans-serif",overflow:"hidden"},children:[_t,o.jsxs("div",{style:{width:"240px",flexShrink:0,height:"100%",background:st,borderRight:`1px solid ${lt}`,display:"flex",flexDirection:"column"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"10px",padding:"22px 20px",borderBottom:`1px solid ${lt}`},children:[o.jsx("div",{style:{width:"38px",height:"38px",borderRadius:"12px",background:"linear-gradient(135deg, #2DD4BF, #2563b0)",display:"flex",alignItems:"center",justifyContent:"center",boxShadow:"0 6px 16px rgba(45,212,191,0.3)",flexShrink:0},children:o.jsx(EM,{size:19,color:"white"})}),o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:"14.5px",fontWeight:800,color:Y?"white":"#1e293b",lineHeight:1.2},children:"HVAC Hub - Tools & Community"}),o.jsxs("div",{style:{fontSize:"10.5px",color:Y?"#64748b":"#94a3b8",fontWeight:600},children:["Pro · v",YB]})]})]}),o.jsxs("div",{style:{flex:1,padding:"16px 12px",display:"flex",flexDirection:"column",gap:"4px",overflowY:"auto"},children:[aTe.map(Vt=>{const Dt=Vt.id==="home"?t==="home":Vt.id==="tools"?xt:t==="catalog";return o.jsxs("div",{onClick:()=>{Vt.id==="catalog"&&t==="catalog"&&u.length>0?(d({screen:"home"}),m([])):We(Vt.id)},style:{display:"flex",alignItems:"center",gap:"12px",padding:"11px 14px",borderRadius:"12px",cursor:"pointer",background:Dt?Y?"rgba(45,212,191,0.12)":"#e0f2fe":"transparent",color:Dt?"#2DD4BF":Y?"#94a3b8":"#64748b",fontWeight:Dt?700:600,fontSize:"13.5px",transition:"background 0.2s, color 0.2s",border:Dt?"1px solid rgba(45,212,191,0.25)":"1px solid transparent"},onMouseEnter:bt=>{Dt||(bt.currentTarget.style.background=Y?"rgba(255,255,255,0.04)":"#f1f5f9")},onMouseLeave:bt=>{Dt||(bt.currentTarget.style.background="transparent")},children:[Vt.icon,o.jsx("span",{children:Vt.label}),Dt&&o.jsx(Dm,{size:14,style:{marginLeft:"auto"}})]},Vt.id)}),(()=>{const Vt=t==="simulator";return o.jsxs("div",{onClick:()=>We("simulator"),style:{display:"flex",alignItems:"center",gap:"12px",padding:"11px 14px",borderRadius:"12px",cursor:"pointer",marginTop:"4px",background:Vt?Y?"rgba(45,212,191,0.12)":"#e0f2fe":"transparent",color:Vt?"#2DD4BF":Y?"#94a3b8":"#64748b",fontWeight:Vt?700:600,fontSize:"13.5px",transition:"background 0.2s, color 0.2s",border:Vt?"1px solid rgba(45,212,191,0.25)":"1px solid transparent"},onMouseEnter:Dt=>{Vt||(Dt.currentTarget.style.background=Y?"rgba(255,255,255,0.04)":"#f1f5f9")},onMouseLeave:Dt=>{Vt||(Dt.currentTarget.style.background="transparent")},children:[o.jsx(AE,{size:19}),o.jsx("span",{children:"Simulator"}),o.jsx("span",{style:{marginLeft:"auto",background:"#F59E0B",color:"white",fontSize:"8.5px",padding:"2px 6px",borderRadius:"5px",fontWeight:800},children:"SOON"})]})})(),o.jsxs("a",{href:U5,target:"_blank",rel:"noreferrer",style:{display:"flex",alignItems:"center",gap:"12px",padding:"12px 14px",borderRadius:"12px",marginTop:"10px",background:"linear-gradient(135deg, rgba(45,212,191,0.14), rgba(37,99,176,0.14))",border:"1px solid rgba(45,212,191,0.3)",textDecoration:"none",cursor:"pointer",transition:"transform 0.18s ease, box-shadow 0.18s ease"},onMouseEnter:Vt=>{Vt.currentTarget.style.transform="translateY(-2px)",Vt.currentTarget.style.boxShadow="0 8px 18px rgba(45,212,191,0.2)"},onMouseLeave:Vt=>{Vt.currentTarget.style.transform="translateY(0)",Vt.currentTarget.style.boxShadow="none"},children:[o.jsx("div",{style:{width:"32px",height:"32px",borderRadius:"9px",flexShrink:0,background:"linear-gradient(135deg, #2DD4BF, #2563b0)",display:"flex",alignItems:"center",justifyContent:"center"},children:o.jsx(kue,{size:16,color:"white"})}),o.jsxs("div",{style:{minWidth:0},children:[o.jsx("div",{style:{fontSize:"12.5px",fontWeight:800,color:Y?"white":"#1e293b",lineHeight:1.2},children:"Get the Mobile App"}),o.jsxs("div",{style:{fontSize:"10px",color:Y?"#94a3b8":"#64748b",display:"flex",alignItems:"center",gap:"3px",marginTop:"2px"},children:[o.jsx(uE,{size:10})," Available on Play Store"]})]})]})]}),o.jsxs("div",{style:{padding:"14px 12px",borderTop:`1px solid ${lt}`,display:"flex",flexDirection:"column",gap:"2px"},children:[o.jsx(lP,{label:"About",onClick:()=>We("about"),active:t==="about",isDark:Y}),o.jsx(lP,{label:"Privacy Policy",onClick:()=>We("privacy"),active:t==="privacy",isDark:Y}),o.jsx(lP,{label:"Disclaimer",onClick:()=>We("disclaimer"),active:t==="disclaimer",isDark:Y}),o.jsx(lP,{label:"Contact Us",onClick:()=>We("contact"),active:t==="contact",isDark:Y}),o.jsx("div",{style:{fontSize:"10px",color:Y?"#64748b":"#94a3b8",padding:"8px 12px 0",lineHeight:1.4},children:fne})]})]}),o.jsxs("div",{style:{flex:1,height:"100%",display:"flex",flexDirection:"column",minWidth:0},children:[o.jsxs("div",{style:{height:"64px",flexShrink:0,display:"flex",alignItems:"center",justifyContent:"space-between",padding:"0 28px",background:Me,backdropFilter:"blur(10px)",borderBottom:`1px solid ${lt}`},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"10px"},children:[(n.length>0||t==="catalog"&&u.length>0)&&o.jsx("button",{onClick:Oe,style:{width:"32px",height:"32px",borderRadius:"9px",background:Y?"rgba(255,255,255,0.05)":"#f1f5f9",border:`1px solid ${lt}`,cursor:"pointer",display:"flex",alignItems:"center",justifyContent:"center",color:Y?"#94a3b8":"#64748b",transform:"rotate(180deg)"},title:"Back",children:o.jsx(Dm,{size:16})}),o.jsx("h1",{style:{fontSize:"17px",fontWeight:800,color:Y?"white":"#1e293b",margin:0},children:ft})]}),o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:"10px"},children:[o.jsx("button",{onClick:async()=>{E(!0);try{await Bu.impact({style:$d.Light})}catch{}},style:{width:"38px",height:"38px",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",background:Y?"rgba(255,255,255,0.05)":"rgba(0,0,0,0.04)",border:Y?"1px solid rgba(255,255,255,0.08)":"1px solid #e2e8f0",cursor:"pointer",transition:"all 0.25s ease",color:Y?"#94a3b8":"#64748b"},title:"Share & Rate",children:o.jsx(F3,{size:17})}),o.jsx("div",{ref:ne,style:{position:"relative"},children:o.jsxs("button",{onClick:async()=>{J(Vt=>!Vt);try{await Bu.impact({style:$d.Light})}catch{}},style:{width:"38px",height:"38px",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",background:le?Y?"rgba(45,212,191,0.15)":"#e0f2fe":Y?"rgba(255,255,255,0.05)":"rgba(0,0,0,0.04)",border:le?Y?"1px solid rgba(45,212,191,0.35)":"1px solid #7dd3fc":Y?"1px solid rgba(255,255,255,0.08)":"1px solid #e2e8f0",cursor:"pointer",transition:"all 0.25s ease",color:le?"#2DD4BF":Y?"#94a3b8":"#64748b",boxShadow:ee>0?`0 0 0 2px ${ve}, 0 0 0 4px rgba(45,212,191,0.25)`:"none",position:"relative"},title:"Notifications",children:[ee>0?o.jsx(cE,{size:18,style:{animation:"bellWiggle 2.5s ease-in-out infinite"}}):o.jsx(dE,{size:18}),ee>0&&o.jsx("span",{style:{position:"absolute",top:"1px",right:"1px",minWidth:"16px",height:"16px",borderRadius:"8px",background:"#ef4444",color:"#fff",fontSize:"9px",fontWeight:900,lineHeight:"16px",textAlign:"center",padding:"0 3px",border:`2px solid ${ve}`},children:ee>9?"9+":ee})]})}),t!=="about"&&o.jsx("button",{onClick:_,style:{display:"flex",alignItems:"center",justifyContent:"space-between",width:"56px",height:"28px",borderRadius:"14px",padding:"0 4px",transition:"all 0.4s cubic-bezier(0.175, 0.885, 0.32, 1.275)",background:Y?"rgba(45, 212, 191, 0.15)":"#E2E8F0",border:Y?"1px solid rgba(45, 212, 191, 0.3)":"1px solid #CBD5E1",cursor:"pointer",boxShadow:"0 2px 8px rgba(0,0,0,0.1)"},title:V==="light"?"Switch to Dark Mode":"Switch to Light Mode",children:V==="light"?o.jsxs(o.Fragment,{children:[o.jsx("div",{style:{width:"20px",height:"20px",borderRadius:"50%",background:"white",boxShadow:"0 1px 3px rgba(0,0,0,0.2)"}}),o.jsx(GV,{size:14,className:"text-slate-600",style:{marginRight:"4px"}})]}):o.jsxs(o.Fragment,{children:[o.jsx(KV,{size:14,className:"text-[#2DD4BF]",style:{marginLeft:"4px"}}),o.jsx("div",{style:{width:"20px",height:"20px",borderRadius:"50%",background:"#2DD4BF",boxShadow:"0 1px 5px rgba(45,212,191,0.5)"}})]})})]})]}),o.jsx("style",{children:`
            @keyframes bellWiggle {
              0%,100% { transform: rotate(0deg); }
              10%      { transform: rotate(-12deg); }
              20%      { transform: rotate(12deg); }
              30%      { transform: rotate(-8deg); }
              40%      { transform: rotate(8deg); }
              50%      { transform: rotate(0deg); }
            }
            ::-webkit-scrollbar { width: 8px; height: 8px; }
            ::-webkit-scrollbar-track { background: transparent; }
            ::-webkit-scrollbar-thumb { background: ${Y?"rgba(255,255,255,0.12)":"rgba(0,0,0,0.12)"}; border-radius: 6px; }
          `}),o.jsx("div",{ref:N,style:{flex:1,overflowY:"auto",position:"relative"},children:o.jsx("div",{style:{maxWidth:"1100px",margin:"0 auto",padding:"8px 0 40px"},children:Mt})})]})]}):o.jsxs("div",{className:"transition-colors duration-300",style:{height:"100vh",display:"flex",flexDirection:"column",backgroundColor:V==="dark"?"#0B1F3A":"#F8FAFC",fontFamily:"'Inter', sans-serif",overflow:"hidden",position:"relative"},children:[_t,t==="home"&&o.jsx("div",{style:{position:"absolute",top:"18px",left:"16px",zIndex:1e3},children:o.jsx("button",{onClick:async()=>{k(!0);try{await Bu.impact({style:$d.Light})}catch{}},style:{width:"38px",height:"38px",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",background:V==="dark"?"rgba(255,255,255,0.05)":"rgba(0,0,0,0.05)",border:V==="dark"?"1px solid rgba(255,255,255,0.08)":"1px solid #e2e8f0",cursor:"pointer",transition:"all 0.25s ease",color:V==="dark"?"#94a3b8":"#64748b"},title:"Menu",children:o.jsx(zAe,{size:18})})}),o.jsxs("div",{style:{position:"absolute",top:"18px",right:"16px",zIndex:1e3,display:"flex",alignItems:"center",gap:"10px"},children:[t==="home"&&o.jsxs("div",{ref:ne,style:{position:"relative"},children:[o.jsxs("button",{onClick:async()=>{J(Vt=>!Vt);try{await Bu.impact({style:$d.Light})}catch{}},style:{width:"38px",height:"38px",borderRadius:"50%",display:"flex",alignItems:"center",justifyContent:"center",background:le?V==="dark"?"rgba(45,212,191,0.15)":"#e0f2fe":V==="dark"?"rgba(255,255,255,0.05)":"rgba(0,0,0,0.05)",border:le?V==="dark"?"1px solid rgba(45,212,191,0.35)":"1px solid #7dd3fc":V==="dark"?"1px solid rgba(255,255,255,0.08)":"1px solid #e2e8f0",cursor:"pointer",transition:"all 0.25s ease",color:le?"#2DD4BF":V==="dark"?"#94a3b8":"#64748b",boxShadow:ee>0?`0 0 0 2px ${V==="dark"?"#0B1F3A":"#F8FAFC"}, 0 0 0 4px rgba(45,212,191,0.25)`:"none",position:"relative"},title:"Notifications",children:[ee>0?o.jsx(cE,{size:18,style:{animation:"bellWiggle 2.5s ease-in-out infinite"}}):o.jsx(dE,{size:18}),ee>0&&o.jsx("span",{style:{position:"absolute",top:"1px",right:"1px",minWidth:"16px",height:"16px",borderRadius:"8px",background:"#ef4444",color:"#fff",fontSize:"9px",fontWeight:900,lineHeight:"16px",textAlign:"center",padding:"0 3px",border:`2px solid ${V==="dark"?"#0B1F3A":"#F8FAFC"}`},children:ee>9?"9+":ee})]}),le&&o.jsx("div",{ref:Z,children:o.jsx(lG,{notifications:se,onMarkRead:ce,onMarkAllRead:pe,onDelete:fe,onClearAll:Pe,onClose:()=>J(!1),theme:V})})]}),t!=="about"&&o.jsx("button",{onClick:_,style:{display:"flex",alignItems:"center",justifyContent:"space-between",width:"56px",height:"28px",borderRadius:"14px",padding:"0 4px",transition:"all 0.4s cubic-bezier(0.175, 0.885, 0.32, 1.275)",background:V==="dark"?"rgba(45, 212, 191, 0.15)":"#E2E8F0",border:V==="dark"?"1px solid rgba(45, 212, 191, 0.3)":"1px solid #CBD5E1",cursor:"pointer",boxShadow:"0 2px 8px rgba(0,0,0,0.1)"},title:V==="light"?"Switch to Dark Mode":"Switch to Light Mode",children:V==="light"?o.jsxs(o.Fragment,{children:[o.jsx("div",{style:{width:"20px",height:"20px",borderRadius:"50%",background:"white",boxShadow:"0 1px 3px rgba(0,0,0,0.2)"}}),o.jsx(GV,{size:14,className:"text-slate-600",style:{marginRight:"4px"}})]}):o.jsxs(o.Fragment,{children:[o.jsx(KV,{size:14,className:"text-[#2DD4BF]",style:{marginLeft:"4px"}}),o.jsx("div",{style:{width:"20px",height:"20px",borderRadius:"50%",background:"#2DD4BF",boxShadow:"0 1px 5px rgba(45,212,191,0.5)"}})]})})]}),o.jsx("style",{children:`
        @keyframes bellWiggle {
          0%,100% { transform: rotate(0deg); }
          10%      { transform: rotate(-12deg); }
          20%      { transform: rotate(12deg); }
          30%      { transform: rotate(-8deg); }
          40%      { transform: rotate(8deg); }
          50%      { transform: rotate(0deg); }
        }
      `}),o.jsx("div",{ref:N,style:{flex:1,overflowY:"auto",position:"relative",paddingBottom:i?"0px":"90px"},children:Mt}),!i&&o.jsxs("div",{style:{position:"fixed",bottom:0,width:"100%",height:"75px",background:V==="dark"?"#132F57":"white",display:"flex",justifyContent:"space-around",alignItems:"center",boxShadow:"0 -5px 20px rgba(0,0,0,0.2)",borderTopLeftRadius:"25px",borderTopRightRadius:"25px",zIndex:1e3},children:[o.jsx(cP,{active:t==="home",label:"Home",icon:o.jsx(i$,{size:26}),onClick:()=>We("home")}),o.jsx(cP,{active:t.includes("tools")||["equipment-selector","elec-load","static-pressure","room-tonnage","psychro-calc","pipe-sizer","drain-slope","ventilation","heat-load","refrigeration-gas","noise-meter","daikin-vrv"].includes(t),label:"Tools",icon:o.jsx(v3,{size:26}),onClick:()=>We("tools")}),o.jsx(cP,{active:t==="catalog",label:"Catalog",icon:o.jsx(t$,{size:24}),onClick:()=>{t==="catalog"&&u.length>0?(d({screen:"home"}),m([])):We("catalog")}}),o.jsx(cP,{active:t==="simulator",label:"Sim",icon:o.jsx(AE,{size:24}),soonBadge:!QB,onClick:()=>We("simulator")})]})]})}function lP({label:t,onClick:e,active:i,isDark:r}){return o.jsx("div",{onClick:e,style:{padding:"8px 14px",borderRadius:"9px",cursor:"pointer",fontSize:"12px",fontWeight:600,color:i?"#2DD4BF":r?"#64748b":"#94a3b8",transition:"color 0.2s"},onMouseEnter:n=>{i||(n.currentTarget.style.color=r?"#94a3b8":"#64748b")},onMouseLeave:n=>{i||(n.currentTarget.style.color=r?"#64748b":"#94a3b8")},children:t})}function uTe({setPage:t,theme:e}){const i=[{id:"equipment-selector",name:"Machine Database",desc:"Weights, KW & Load Amps",icon:o.jsx(X0e,{size:24}),color:"#3B82F6"},{id:"elec-load",name:"Elec Load",desc:"Machine kW & Amp calc",icon:o.jsx(lA,{size:24}),color:"#F59E0B"},{id:"static-pressure",name:"ESP Calc",desc:"External Static Pressure",icon:o.jsx(Ch,{size:24}),color:"#10B981"},{id:"pressurrization",name:"Pressurrization Calc",desc:"Staircase & Lift pressurization",icon:o.jsx(r0,{size:24}),color:"#EF4444"},{id:"psychro-calc",name:"Psychro Pro",desc:"Air properties & Chart",icon:o.jsx(UN,{size:24}),color:"#06B6D4"},{id:"pipe-sizer",name:"PipeSizer Pro",desc:"McQuay & L&T sizing",icon:o.jsx(A$,{size:24}),color:"#8B5CF6"},{id:"heat-load",name:"Heat Load",desc:"Room cooling & heating load",icon:o.jsx($Z,{size:24}),color:"#F59E0B"},{id:"refrigeration-gas",name:"Refrigeration Gas Calc",desc:"Calculate refrigerant gas properties",icon:o.jsx(Q0e,{size:24}),color:"#00BCD4"},{id:"ventilation",name:"Ventilation",desc:"16 Types + ASHRAE Calculators",icon:o.jsx(r0,{size:24}),color:"#06B6D4"},{id:"humidity",name:"Humidity Sizer",desc:"Humidifier & Dehumidifier sizing",icon:o.jsx(bp,{size:24}),color:"#0EA5E9"},{id:"scrubber-water",name:"Scrubber Water Calc",desc:"Wet & dry scrubber water usage",icon:o.jsx(sue,{size:24}),color:"#0891B2"},{id:"condensate-calc",name:"Condensate & P-Trap",desc:"Drain sizing, P-trap & water harvesting",icon:o.jsx(Z0e,{size:24}),color:"#0EA5E9"},{id:"pump-head-calc",name:"Pump Head Calc",desc:"CHW / CDW pump head sizing",icon:o.jsx(s2,{size:24}),color:"#0EA5E9"},{id:"noise-meter",name:"Noise Meter",desc:"Live dB(A), HVAC noise & safety",icon:o.jsx(ope,{size:24}),color:"#F43F5E"},{id:"daikin-vrv",name:"Daikin VRV Coming Soon",desc:"Daikin VRV Pipe Sizing",icon:o.jsx(l$,{size:24}),color:"#06B6D4"}];return o.jsxs("div",{style:{color:e==="dark"?"white":"#1E293B"},children:[o.jsx(Kpe,{theme:e,onNavigate:t}),o.jsxs("div",{style:{padding:"25px 20px 0"},children:[o.jsx("h2",{style:{fontSize:"24px",fontWeight:"bold",marginBottom:"5px"},children:"Master Toolkit"}),o.jsx("p",{style:{color:e==="dark"?"#94a3b8":"#64748B",fontSize:"14px",marginBottom:"25px"},children:"Professional HVAC engineering tools"})]}),o.jsx("div",{style:{display:"grid",gridTemplateColumns:"repeat(2, 1fr)",gap:"15px",padding:"0 20px 25px"},children:i.map(r=>o.jsxs("div",{onClick:()=>t(r.id),style:{background:e==="dark"?"rgba(255,255,255,0.04)":"white",border:e==="dark"?"1px solid rgba(255,255,255,0.1)":"1px solid #E2E8F0",borderRadius:"20px",padding:"15px",position:"relative",overflow:"hidden",cursor:"pointer",boxShadow:e==="dark"?"none":"0 4px 6px -1px rgba(0,0,0,0.1)"},children:[o.jsx("div",{style:{position:"absolute",top:"-20px",left:"-20px",width:"80px",height:"80px",background:`${r.color}15`,borderRadius:"50%",filter:"blur(20px)"}}),o.jsx("div",{style:{color:r.color,backgroundColor:`${r.color}20`,width:"45px",height:"45px",borderRadius:"12px",display:"flex",alignItems:"center",justifyContent:"center",marginBottom:"12px"},children:r.icon}),o.jsx("div",{style:{fontWeight:"bold",fontSize:"14px",marginBottom:"4px"},children:r.name}),o.jsx("div",{style:{fontSize:"10px",color:"#94a3b8"},children:r.desc}),o.jsx(Dm,{size:14,style:{position:"absolute",bottom:"15px",right:"15px",color:"#475569"}})]},r.id))})]})}function cP({active:t,label:e,icon:i,onClick:r,isFuture:n,soonBadge:a}){const s=n||a,l=t,c=async()=>{if(!n){try{await Bu.impact({style:$d.Light})}catch{}r()}};return o.jsxs("div",{onClick:c,style:{display:"flex",flexDirection:"column",alignItems:"center",cursor:n?"default":"pointer",width:"80px",position:"relative",opacity:s&&!l?.6:1},children:[o.jsxs("div",{style:{width:"55px",height:"55px",borderRadius:"50%",backgroundColor:l?"#2196F3":"transparent",color:l?"white":s?"#F59E0B":"#94A3B8",display:"flex",justifyContent:"center",alignItems:"center",transform:l?"translateY(-30px)":"translateY(0)",boxShadow:l?"0 10px 20px rgba(33,150,243,0.3)":"none",transition:"all 0.4s cubic-bezier(0.175, 0.885, 0.32, 1.275)",zIndex:2,position:"relative"},children:[i,n&&o.jsx(NAe,{size:10,style:{position:"absolute",top:"4px",right:"4px"}})]}),o.jsx("span",{style:{fontSize:"11px",color:l?"#2196F3":s?"#F59E0B":"#94A3B8",fontWeight:l?"700":"500",marginTop:l?"-15px":"4px",transition:"all 0.3s ease"},children:e}),s&&o.jsx("span",{style:{position:"absolute",top:"-10px",background:"#F59E0B",color:"white",fontSize:"7px",padding:"1px 4px",borderRadius:"4px",fontWeight:"bold"},children:"SOON"})]})}const pTe="__capgo_keep_url_path_after_reload",qB="__capgo_history_stack__",dG=100,mTe=typeof window<"u"&&typeof document<"u"&&typeof history<"u";if(mTe){const t=window;if(!t.__capgoHistoryPatched){t.__capgoHistoryPatched=!0;const e=()=>{try{if(t.__capgoKeepUrlPathAfterReload)return!0}catch{}try{return window.localStorage.getItem(pTe)==="1"}catch{return!1}},i=()=>{try{const U=window.sessionStorage.getItem(qB);if(!U)return{stack:[],index:-1};const k=JSON.parse(U);return!k||!Array.isArray(k.stack)||typeof k.index!="number"?{stack:[],index:-1}:k}catch{return{stack:[],index:-1}}},r=(U,k)=>{try{window.sessionStorage.setItem(qB,JSON.stringify({stack:U,index:k}))}catch{}},n=()=>{try{window.sessionStorage.removeItem(qB)}catch{}},a=U=>{try{const k=U??window.location.href,I=new URL(k instanceof URL?k.toString():k,window.location.href);return`${I.pathname}${I.search}${I.hash}`}catch{return null}},s=(U,k)=>{if(U.length<=dG)return{stack:U,index:k};const I=U.length-dG,L=U.slice(I),z=Math.max(0,k-I);return{stack:L,index:z}},l=U=>{document.readyState==="complete"||document.readyState==="interactive"?U():window.addEventListener("DOMContentLoaded",U,{once:!0})};let c=!1,d=!1,u=!1;const m=()=>{if(!c)return;const U=i(),k=a();if(k){if(U.stack.length===0){U.stack.push(k),U.index=0,r(U.stack,U.index);return}(U.index<0||U.index>=U.stack.length)&&(U.index=U.stack.length-1),U.stack[U.index]!==k&&(U.stack[U.index]=k,r(U.stack,U.index))}},y=(U,k)=>{if(!c||d)return;const I=a(U);if(!I)return;let{stack:L,index:z}=i();L.length===0?(L.push(I),z=L.length-1):k?((z<0||z>=L.length)&&(z=L.length-1),L[z]=I):z>=L.length-1?(L.push(I),z=L.length-1):(L=L.slice(0,z+1),L.push(I),z=L.length-1),{stack:L,index:z}=s(L,z),r(L,z)},h=()=>{if(!c||d)return;const U=i();if(U.stack.length===0){m();return}const k=U.index>=0&&U.index<U.stack.length?U.index:U.stack.length-1,I=a();if(U.stack.length===1&&I===U.stack[0])return;const L=U.stack[0];if(!L)return;d=!0;try{history.replaceState(history.state,document.title,L);for(let V=1;V<U.stack.length;V+=1)history.pushState(history.state,document.title,U.stack[V])}catch{d=!1;return}d=!1;const z=U.stack.length-1,G=k-z;G!==0?history.go(G):(history.replaceState(history.state,document.title,U.stack[k]),window.dispatchEvent(new PopStateEvent("popstate")))},x=()=>{!c||u||(u=!0,l(()=>{u=!1,h()}))};let w=null,b=null;const v=()=>{if(!c||d)return;const U=a();if(!U)return;const k=i(),I=k.stack.lastIndexOf(U);I>=0?k.index=I:(k.stack.push(U),k.index=k.stack.length-1);const L=s(k.stack,k.index);r(L.stack,L.index)},B=()=>{w&&b||(w=history.pushState,b=history.replaceState,history.pushState=function(k,I,L){const z=w?.call(history,k,I,L);return y(L,!1),z},history.replaceState=function(k,I,L){const z=b?.call(history,k,I,L);return y(L,!0),z},window.addEventListener("popstate",v))},D=()=>{w&&(history.pushState=w,w=null),b&&(history.replaceState=b,b=null),window.removeEventListener("popstate",v)},E=U=>{if(c===U){c&&(m(),x());return}c=U,c?(B(),m(),x()):(D(),n())};window.addEventListener("CapacitorUpdaterKeepUrlPathAfterReload",U=>{var k;const I=U,L=(k=I?.detail)===null||k===void 0?void 0:k.enabled;typeof L=="boolean"?(t.__capgoKeepUrlPathAfterReload=L,E(L)):(t.__capgoKeepUrlPathAfterReload=!0,E(!0))}),E(e())}}var NU;(function(t){t[t.UNKNOWN=0]="UNKNOWN",t[t.UPDATE_NOT_AVAILABLE=1]="UPDATE_NOT_AVAILABLE",t[t.UPDATE_AVAILABLE=2]="UPDATE_AVAILABLE",t[t.UPDATE_IN_PROGRESS=3]="UPDATE_IN_PROGRESS"})(NU||(NU={}));var AG;(function(t){t[t.UNKNOWN=0]="UNKNOWN",t[t.PENDING=1]="PENDING",t[t.DOWNLOADING=2]="DOWNLOADING",t[t.INSTALLING=3]="INSTALLING",t[t.INSTALLED=4]="INSTALLED",t[t.FAILED=5]="FAILED",t[t.CANCELED=6]="CANCELED",t[t.DOWNLOADED=11]="DOWNLOADED"})(AG||(AG={}));var uG;(function(t){t[t.OK=0]="OK",t[t.CANCELED=1]="CANCELED",t[t.FAILED=2]="FAILED",t[t.NOT_AVAILABLE=3]="NOT_AVAILABLE",t[t.NOT_ALLOWED=4]="NOT_ALLOWED",t[t.INFO_MISSING=5]="INFO_MISSING"})(uG||(uG={}));const gTe=E1("CapacitorUpdater",{web:()=>kc(()=>Promise.resolve().then(()=>Ztt),void 0,import.meta.url).then(t=>new t.CapacitorUpdaterWeb)});gTe.notifyAppReady();Vde.createRoot(document.getElementById("root")).render(o.jsx(ue.StrictMode,{children:o.jsx(ATe,{})}));class hTe extends Qm{constructor(){super(),this.handleVisibilityChange=()=>{const e={isActive:document.hidden!==!0};this.notifyListeners("appStateChange",e),document.hidden?this.notifyListeners("pause",null):this.notifyListeners("resume",null)},document.addEventListener("visibilitychange",this.handleVisibilityChange,!1)}exitApp(){throw this.unimplemented("Not implemented on web.")}async getInfo(){throw this.unimplemented("Not implemented on web.")}async getLaunchUrl(){return{url:""}}async getState(){return{isActive:document.hidden!==!0}}async minimizeApp(){throw this.unimplemented("Not implemented on web.")}async toggleBackButtonHandler(){throw this.unimplemented("Not implemented on web.")}async getAppLanguage(){return{value:navigator.language.split("-")[0].toLowerCase()}}}const fTe=Object.freeze(Object.defineProperty({__proto__:null,AppWeb:hTe},Symbol.toStringTag,{value:"Module"}));class yTe extends Qm{async getAppUpdateInfo(){throw new Error("Web platform is not supported.")}async openAppStore(){throw new Error("Web platform is not supported.")}async performImmediateUpdate(){throw new Error("Web platform is not supported.")}async startFlexibleUpdate(){throw new Error("Web platform is not supported.")}async completeFlexibleUpdate(){throw new Error("Web platform is not supported.")}}const CTe=Object.freeze(Object.defineProperty({__proto__:null,AppUpdateWeb:yTe},Symbol.toStringTag,{value:"Module"}));class xTe extends Qm{constructor(){super(...arguments),this.selectionStarted=!1}async impact(e){const i=this.patternForImpact(e?.style);this.vibrateWithPattern(i)}async notification(e){const i=this.patternForNotification(e?.type);this.vibrateWithPattern(i)}async vibrate(e){const i=e?.duration||300;this.vibrateWithPattern([i])}async selectionStart(){this.selectionStarted=!0}async selectionChanged(){this.selectionStarted&&this.vibrateWithPattern([70])}async selectionEnd(){this.selectionStarted=!1}patternForImpact(e=$d.Heavy){return e===$d.Medium?[43]:e===$d.Light?[20]:[61]}patternForNotification(e=_x.Success){return e===_x.Warning?[30,40,30,50,60]:e===_x.Error?[27,45,50]:[35,65,21]}vibrateWithPattern(e){if(navigator.vibrate)navigator.vibrate(e);else throw this.unavailable("Browser does not support the vibrate API")}}const STe=Object.freeze(Object.defineProperty({__proto__:null,HapticsWeb:xTe},Symbol.toStringTag,{value:"Module"}));class wTe extends Qm{async canShare(){return typeof navigator>"u"||!navigator.share?{value:!1}:{value:!0}}async share(e){if(typeof navigator>"u"||!navigator.share)throw this.unavailable("Share API not available in this browser");return await navigator.share({title:e.title,text:e.text,url:e.url}),{}}}const RTe=Object.freeze(Object.defineProperty({__proto__:null,ShareWeb:wTe},Symbol.toStringTag,{value:"Module"}));function pG(t){const e=t.split("/").filter(r=>r!=="."),i=[];return e.forEach(r=>{r===".."&&i.length>0&&i[i.length-1]!==".."?i.pop():i.push(r)}),i.join("/")}function bTe(t,e){t=pG(t),e=pG(e);const i=t.split("/"),r=e.split("/");return t!==e&&i.every((n,a)=>n===r[a])}class a8 extends Qm{constructor(){super(...arguments),this.DB_VERSION=1,this.DB_NAME="Disc",this._writeCmds=["add","put","delete"],this.downloadFile=async e=>{var i,r;const n=u$(e,e.webFetchExtra),a=await fetch(e.url,n);let s;if(!e.progress)s=await a.blob();else if(!a?.body)s=new Blob;else{const c=a.body.getReader();let d=0;const u=[],m=a.headers.get("content-type"),y=parseInt(a.headers.get("content-length")||"0",10);for(;;){const{done:w,value:b}=await c.read();if(w)break;u.push(b),d+=b?.length||0;const v={url:e.url,bytes:d,contentLength:y};this.notifyListeners("progress",v)}const h=new Uint8Array(d);let x=0;for(const w of u)typeof w>"u"||(h.set(w,x),x+=w.length);s=new Blob([h.buffer],{type:m||void 0})}return{path:(await this.writeFile({path:e.path,directory:(i=e.directory)!==null&&i!==void 0?i:void 0,recursive:(r=e.recursive)!==null&&r!==void 0?r:!1,data:s})).uri,blob:s}}}readFileInChunks(e,i){throw this.unavailable("Method not implemented.")}async initDb(){if(this._db!==void 0)return this._db;if(!("indexedDB"in window))throw this.unavailable("This browser doesn't support IndexedDB");return new Promise((e,i)=>{const r=indexedDB.open(this.DB_NAME,this.DB_VERSION);r.onupgradeneeded=a8.doUpgrade,r.onsuccess=()=>{this._db=r.result,e(r.result)},r.onerror=()=>i(r.error),r.onblocked=()=>{console.warn("db blocked")}})}static doUpgrade(e){const r=e.target.result;switch(e.oldVersion){case 0:case 1:default:r.objectStoreNames.contains("FileStorage")&&r.deleteObjectStore("FileStorage"),r.createObjectStore("FileStorage",{keyPath:"path"}).createIndex("by_folder","folder")}}async dbRequest(e,i){const r=this._writeCmds.indexOf(e)!==-1?"readwrite":"readonly";return this.initDb().then(n=>new Promise((a,s)=>{const d=n.transaction(["FileStorage"],r).objectStore("FileStorage")[e](...i);d.onsuccess=()=>a(d.result),d.onerror=()=>s(d.error)}))}async dbIndexRequest(e,i,r){const n=this._writeCmds.indexOf(i)!==-1?"readwrite":"readonly";return this.initDb().then(a=>new Promise((s,l)=>{const m=a.transaction(["FileStorage"],n).objectStore("FileStorage").index(e)[i](...r);m.onsuccess=()=>s(m.result),m.onerror=()=>l(m.error)}))}getPath(e,i){const r=i!==void 0?i.replace(/^[/]+|[/]+$/g,""):"";let n="";return e!==void 0&&(n+="/"+e),i!==""&&(n+="/"+r),n}async clear(){(await this.initDb()).transaction(["FileStorage"],"readwrite").objectStore("FileStorage").clear()}async readFile(e){const i=this.getPath(e.directory,e.path),r=await this.dbRequest("get",[i]);if(r===void 0)throw Error("File does not exist.");return{data:r.content?r.content:""}}async writeFile(e){const i=this.getPath(e.directory,e.path);let r=e.data;const n=e.encoding,a=e.recursive,s=await this.dbRequest("get",[i]);if(s&&s.type==="directory")throw Error("The supplied path is a directory.");const l=i.substr(0,i.lastIndexOf("/"));if(await this.dbRequest("get",[l])===void 0){const m=l.indexOf("/",1);if(m!==-1){const y=l.substr(m);await this.mkdir({path:y,directory:e.directory,recursive:a})}}if(!n&&!(r instanceof Blob)&&(r=r.indexOf(",")>=0?r.split(",")[1]:r,!this.isBase64String(r)))throw Error("The supplied data is not valid base64 content.");const d=Date.now(),u={path:i,folder:l,type:"file",size:r instanceof Blob?r.size:r.length,ctime:d,mtime:d,content:r};return await this.dbRequest("put",[u]),{uri:u.path}}async appendFile(e){const i=this.getPath(e.directory,e.path);let r=e.data;const n=e.encoding,a=i.substr(0,i.lastIndexOf("/")),s=Date.now();let l=s;const c=await this.dbRequest("get",[i]);if(c&&c.type==="directory")throw Error("The supplied path is a directory.");if(await this.dbRequest("get",[a])===void 0){const m=a.indexOf("/",1);if(m!==-1){const y=a.substr(m);await this.mkdir({path:y,directory:e.directory,recursive:!0})}}if(!n&&!this.isBase64String(r))throw Error("The supplied data is not valid base64 content.");if(c!==void 0){if(c.content instanceof Blob)throw Error("The occupied entry contains a Blob object which cannot be appended to.");c.content!==void 0&&!n?r=btoa(atob(c.content)+atob(r)):r=c.content+r,l=c.ctime}const u={path:i,folder:a,type:"file",size:r.length,ctime:l,mtime:s,content:r};await this.dbRequest("put",[u])}async deleteFile(e){const i=this.getPath(e.directory,e.path);if(await this.dbRequest("get",[i])===void 0)throw Error("File does not exist.");if((await this.dbIndexRequest("by_folder","getAllKeys",[IDBKeyRange.only(i)])).length!==0)throw Error("Folder is not empty.");await this.dbRequest("delete",[i])}async mkdir(e){const i=this.getPath(e.directory,e.path),r=e.recursive,n=i.substr(0,i.lastIndexOf("/")),a=(i.match(/\//g)||[]).length,s=await this.dbRequest("get",[n]),l=await this.dbRequest("get",[i]);if(a===1)throw Error("Cannot create Root directory");if(l!==void 0)throw Error("Current directory does already exist.");if(!r&&a!==2&&s===void 0)throw Error("Parent directory must exist");if(r&&a!==2&&s===void 0){const u=n.substr(n.indexOf("/",1));await this.mkdir({path:u,directory:e.directory,recursive:r})}const c=Date.now(),d={path:i,folder:n,type:"directory",size:0,ctime:c,mtime:c};await this.dbRequest("put",[d])}async rmdir(e){const{path:i,directory:r,recursive:n}=e,a=this.getPath(r,i),s=await this.dbRequest("get",[a]);if(s===void 0)throw Error("Folder does not exist.");if(s.type!=="directory")throw Error("Requested path is not a directory");const l=await this.readdir({path:i,directory:r});if(l.files.length!==0&&!n)throw Error("Folder is not empty");for(const c of l.files){const d=`${i}/${c.name}`;(await this.stat({path:d,directory:r})).type==="file"?await this.deleteFile({path:d,directory:r}):await this.rmdir({path:d,directory:r,recursive:n})}await this.dbRequest("delete",[a])}async readdir(e){const i=this.getPath(e.directory,e.path),r=await this.dbRequest("get",[i]);if(e.path!==""&&r===void 0)throw Error("Folder does not exist.");const n=await this.dbIndexRequest("by_folder","getAllKeys",[IDBKeyRange.only(i)]);return{files:await Promise.all(n.map(async s=>{let l=await this.dbRequest("get",[s]);return l===void 0&&(l=await this.dbRequest("get",[s+"/"])),{name:s.substring(i.length+1),type:l.type,size:l.size,ctime:l.ctime,mtime:l.mtime,uri:l.path}}))}}async getUri(e){const i=this.getPath(e.directory,e.path);let r=await this.dbRequest("get",[i]);return r===void 0&&(r=await this.dbRequest("get",[i+"/"])),{uri:r?.path||i}}async stat(e){const i=this.getPath(e.directory,e.path);let r=await this.dbRequest("get",[i]);if(r===void 0&&(r=await this.dbRequest("get",[i+"/"])),r===void 0)throw Error("Entry does not exist.");return{name:r.path.substring(i.length+1),type:r.type,size:r.size,ctime:r.ctime,mtime:r.mtime,uri:r.path}}async rename(e){await this._copy(e,!0)}async copy(e){return this._copy(e,!1)}async requestPermissions(){return{publicStorage:"granted"}}async checkPermissions(){return{publicStorage:"granted"}}async _copy(e,i=!1){let{toDirectory:r}=e;const{to:n,from:a,directory:s}=e;if(!n||!a)throw Error("Both to and from must be provided");r||(r=s);const l=this.getPath(s,a),c=this.getPath(r,n);if(l===c)return{uri:c};if(bTe(l,c))throw Error("To path cannot contain the from path");let d;try{d=await this.stat({path:n,directory:r})}catch{const x=n.split("/");x.pop();const w=x.join("/");if(x.length>0&&(await this.stat({path:w,directory:r})).type!=="directory")throw new Error("Parent directory of the to path is a file")}if(d&&d.type==="directory")throw new Error("Cannot overwrite a directory with a file");const u=await this.stat({path:a,directory:s}),m=async(h,x,w)=>{const b=this.getPath(r,h),v=await this.dbRequest("get",[b]);v.ctime=x,v.mtime=w,await this.dbRequest("put",[v])},y=u.ctime?u.ctime:Date.now();switch(u.type){case"file":{const h=await this.readFile({path:a,directory:s});i&&await this.deleteFile({path:a,directory:s});let x;!(h.data instanceof Blob)&&!this.isBase64String(h.data)&&(x=jw.UTF8);const w=await this.writeFile({path:n,directory:r,data:h.data,encoding:x});return i&&await m(n,y,u.mtime),w}case"directory":{if(d)throw Error("Cannot move a directory over an existing object");try{await this.mkdir({path:n,directory:r,recursive:!1}),i&&await m(n,y,u.mtime)}catch{}const h=(await this.readdir({path:a,directory:s})).files;for(const x of h)await this._copy({from:`${a}/${x.name}`,to:`${n}/${x.name}`,directory:s,toDirectory:r},i);i&&await this.rmdir({path:a,directory:s})}}return{uri:c}}isBase64String(e){try{return btoa(atob(e))==e}catch{return!1}}}a8._debug=!0;const vTe=Object.freeze(Object.defineProperty({__proto__:null,FilesystemWeb:a8},Symbol.toStringTag,{value:"Module"}));const DL="187",Jx={ROTATE:0,DOLLY:1,PAN:2},Ux={ROTATE:0,PAN:1,DOLLY_PAN:2,DOLLY_ROTATE:3},PTe=0,mG=1,FTe=2,J6=1,yne=2,jS=3,dy=0,WA=1,R1=2,Zx=0,ww=1,LU=2,gG=3,hG=4,MTe=5,wx=100,TTe=101,BTe=102,DTe=103,HTe=104,ITe=200,ETe=201,UTe=202,kTe=203,Cne=204,xne=205,NTe=206,LTe=207,VTe=208,WTe=209,OTe=210,_Te=211,jTe=212,zTe=213,GTe=214,VU=0,WU=1,OU=2,oR=3,_U=4,jU=5,zU=6,GU=7,Sne=0,KTe=1,QTe=2,nh=0,wne=1,Rne=2,bne=3,HL=4,vne=5,Pne=6,Fne=7,Mne=300,f3=301,sR=302,JB=303,ZB=304,KU=1e3,th=1001,QU=1002,t0=1003,YTe=1004,dP=1005,VA=1006,$B=1007,Hf=1008,Fu=1009,Tne=1010,Bne=1011,lR=1012,IL=1013,jm=1014,Im=1015,zm=1016,EL=1017,UL=1018,y3=1020,Dne=35902,Hne=35899,Ine=1021,Ene=1022,Em=1023,Zf=1026,If=1027,Une=1028,kL=1029,Ay=1030,NL=1031,LL=1033,Z6=33776,$6=33777,eF=33778,tF=33779,YU=35840,XU=35841,qU=35842,JU=35843,ZU=36196,$U=37492,ek=37496,tk=37488,ik=37489,jF=37490,rk=37491,nk=37808,ak=37809,ok=37810,sk=37811,lk=37812,ck=37813,dk=37814,Ak=37815,uk=37816,pk=37817,mk=37818,gk=37819,hk=37820,fk=37821,yk=36492,Ck=36494,xk=36495,Sk=36283,wk=36284,zF=36285,Rk=36286,XTe=3200,bk=0,qTe=1,Ff="",lp="srgb",GF="srgb-linear",KF="linear",us="srgb",eD=7680,JTe=519,ZTe=512,$Te=513,eBe=514,kne=515,tBe=516,iBe=517,Nne=518,Lne=519,rBe=35044,fG="300 es",v1=2e3,cR=2001;function nBe(t){for(let e=t.length-1;e>=0;--e)if(t[e]>=65535)return!0;return!1}function QF(t){return document.createElementNS("http://www.w3.org/1999/xhtml",t)}function aBe(){const t=QF("canvas");return t.style.display="block",t}const yG={};function CG(...t){const e="THREE."+t.shift();console.log(e,...t)}function Vne(t){const e=t[0];if(typeof e=="string"&&e.startsWith("TSL:")){const i=t[1];i&&i.isStackTrace?t[0]+=" "+i.getLocation():t[1]='Stack trace not available. Enable "THREE.Node.captureStackTrace" to capture stack traces.'}return t}function zn(...t){t=Vne(t);const e="THREE."+t.shift();{const i=t[0];i&&i.isStackTrace?console.warn(i.getError(e)):console.warn(e,...t)}}function ko(...t){t=Vne(t);const e="THREE."+t.shift();{const i=t[0];i&&i.isStackTrace?console.error(i.getError(e)):console.error(e,...t)}}function $x(...t){const e=t.join(" ");e in yG||(yG[e]=!0,zn(...t))}function oBe(t,e,i){return new Promise(function(r,n){function a(){switch(t.clientWaitSync(e,t.SYNC_FLUSH_COMMANDS_BIT,0)){case t.WAIT_FAILED:n();break;case t.TIMEOUT_EXPIRED:setTimeout(a,i);break;default:r()}}setTimeout(a,i)})}const sBe={[VU]:VU,[OU]:zU,[_U]:_U,[oR]:jU,[WU]:WU,[zU]:OU,[GU]:GU,[jU]:oR};class d2{addEventListener(e,i){this._listeners===void 0&&(this._listeners={});const r=this._listeners;r[e]===void 0&&(r[e]=[]),r[e].indexOf(i)===-1&&r[e].push(i)}hasEventListener(e,i){const r=this._listeners;return r===void 0?!1:r[e]!==void 0&&r[e].indexOf(i)!==-1}removeEventListener(e,i){const r=this._listeners;if(r===void 0)return;const n=r[e];if(n!==void 0){const a=n.indexOf(i);a!==-1&&n.splice(a,1)}}dispatchEvent(e){const i=this._listeners;if(i===void 0)return;const r=i[e.type];if(r!==void 0){e.target=this;const n=r.slice(0);for(let a=0,s=n.length;a<s;a++)n[a].call(this,e);e.target=null}}}const S0=["00","01","02","03","04","05","06","07","08","09","0a","0b","0c","0d","0e","0f","10","11","12","13","14","15","16","17","18","19","1a","1b","1c","1d","1e","1f","20","21","22","23","24","25","26","27","28","29","2a","2b","2c","2d","2e","2f","30","31","32","33","34","35","36","37","38","39","3a","3b","3c","3d","3e","3f","40","41","42","43","44","45","46","47","48","49","4a","4b","4c","4d","4e","4f","50","51","52","53","54","55","56","57","58","59","5a","5b","5c","5d","5e","5f","60","61","62","63","64","65","66","67","68","69","6a","6b","6c","6d","6e","6f","70","71","72","73","74","75","76","77","78","79","7a","7b","7c","7d","7e","7f","80","81","82","83","84","85","86","87","88","89","8a","8b","8c","8d","8e","8f","90","91","92","93","94","95","96","97","98","99","9a","9b","9c","9d","9e","9f","a0","a1","a2","a3","a4","a5","a6","a7","a8","a9","aa","ab","ac","ad","ae","af","b0","b1","b2","b3","b4","b5","b6","b7","b8","b9","ba","bb","bc","bd","be","bf","c0","c1","c2","c3","c4","c5","c6","c7","c8","c9","ca","cb","cc","cd","ce","cf","d0","d1","d2","d3","d4","d5","d6","d7","d8","d9","da","db","dc","dd","de","df","e0","e1","e2","e3","e4","e5","e6","e7","e8","e9","ea","eb","ec","ed","ee","ef","f0","f1","f2","f3","f4","f5","f6","f7","f8","f9","fa","fb","fc","fd","fe","ff"],Rw=Math.PI/180,vk=180/Math.PI;function OR(){const t=Math.random()*4294967295|0,e=Math.random()*4294967295|0,i=Math.random()*4294967295|0,r=Math.random()*4294967295|0;return(S0[t&255]+S0[t>>8&255]+S0[t>>16&255]+S0[t>>24&255]+"-"+S0[e&255]+S0[e>>8&255]+"-"+S0[e>>16&15|64]+S0[e>>24&255]+"-"+S0[i&63|128]+S0[i>>8&255]+"-"+S0[i>>16&255]+S0[i>>24&255]+S0[r&255]+S0[r>>8&255]+S0[r>>16&255]+S0[r>>24&255]).toLowerCase()}function ka(t,e,i){return Math.max(e,Math.min(i,t))}function lBe(t,e){return(t%e+e)%e}function tD(t,e,i){return(1-i)*t+i*e}function cBe(t){return Math.pow(2,Math.floor(Math.log(t)/Math.LN2))}function VL(t){switch(t.constructor){case Uint32Array:return 4294967295;case Uint16Array:return 65535;case Uint8Array:case Uint8ClampedArray:return 255;case Int32Array:return 2147483647;case Int16Array:return 32767;case Int8Array:return 127;default:return}}function dBe(t,e){if(e.constructor===Float32Array)return t;const i=VL(e);if(i===void 0)throw new Error("THREE.MathUtils: Invalid component type.");return Math.max(t/i,-1)}function ABe(t,e){if(e.constructor===Float32Array)return t;const i=VL(e);if(i===void 0)throw new Error("THREE.MathUtils: Invalid component type.");return Math.round(t*i)}const uBe={DEG2RAD:Rw},MV=class MV{constructor(e=0,i=0){this.x=e,this.y=i}get width(){return this.x}set width(e){this.x=e}get height(){return this.y}set height(e){this.y=e}set(e,i){return this.x=e,this.y=i,this}setScalar(e){return this.x=e,this.y=e,this}setX(e){return this.x=e,this}setY(e){return this.y=e,this}setComponent(e,i){switch(e){case 0:this.x=i;break;case 1:this.y=i;break;default:throw new Error("THREE.Vector2: index is out of range: "+e)}return this}getComponent(e){switch(e){case 0:return this.x;case 1:return this.y;default:throw new Error("THREE.Vector2: index is out of range: "+e)}}clone(){return new this.constructor(this.x,this.y)}copy(e){return this.x=e.x,this.y=e.y,this}add(e){return this.x+=e.x,this.y+=e.y,this}addScalar(e){return this.x+=e,this.y+=e,this}addVectors(e,i){return this.x=e.x+i.x,this.y=e.y+i.y,this}addScaledVector(e,i){return this.x+=e.x*i,this.y+=e.y*i,this}sub(e){return this.x-=e.x,this.y-=e.y,this}subScalar(e){return this.x-=e,this.y-=e,this}subVectors(e,i){return this.x=e.x-i.x,this.y=e.y-i.y,this}multiply(e){return this.x*=e.x,this.y*=e.y,this}multiplyScalar(e){return this.x*=e,this.y*=e,this}divide(e){return this.x/=e.x,this.y/=e.y,this}divideScalar(e){return this.multiplyScalar(1/e)}applyMatrix3(e){const i=this.x,r=this.y,n=e.elements;return this.x=n[0]*i+n[3]*r+n[6],this.y=n[1]*i+n[4]*r+n[7],this}min(e){return this.x=Math.min(this.x,e.x),this.y=Math.min(this.y,e.y),this}max(e){return this.x=Math.max(this.x,e.x),this.y=Math.max(this.y,e.y),this}clamp(e,i){return this.x=ka(this.x,e.x,i.x),this.y=ka(this.y,e.y,i.y),this}clampScalar(e,i){return this.x=ka(this.x,e,i),this.y=ka(this.y,e,i),this}clampLength(e,i){const r=this.length();return this.divideScalar(r||1).multiplyScalar(ka(r,e,i))}floor(){return this.x=Math.floor(this.x),this.y=Math.floor(this.y),this}ceil(){return this.x=Math.ceil(this.x),this.y=Math.ceil(this.y),this}round(){return this.x=Math.round(this.x),this.y=Math.round(this.y),this}roundToZero(){return this.x=Math.trunc(this.x),this.y=Math.trunc(this.y),this}negate(){return this.x=-this.x,this.y=-this.y,this}dot(e){return this.x*e.x+this.y*e.y}cross(e){return this.x*e.y-this.y*e.x}lengthSq(){return this.x*this.x+this.y*this.y}length(){return Math.sqrt(this.x*this.x+this.y*this.y)}manhattanLength(){return Math.abs(this.x)+Math.abs(this.y)}normalize(){return this.divideScalar(this.length()||1)}angle(){return Math.atan2(-this.y,-this.x)+Math.PI}angleTo(e){const i=Math.sqrt(this.lengthSq()*e.lengthSq());if(i===0)return Math.PI/2;const r=this.dot(e)/i;return Math.acos(ka(r,-1,1))}distanceTo(e){return Math.sqrt(this.distanceToSquared(e))}distanceToSquared(e){const i=this.x-e.x,r=this.y-e.y;return i*i+r*r}manhattanDistanceTo(e){return Math.abs(this.x-e.x)+Math.abs(this.y-e.y)}setLength(e){return this.normalize().multiplyScalar(e)}lerp(e,i){return this.x+=(e.x-this.x)*i,this.y+=(e.y-this.y)*i,this}lerpVectors(e,i,r){return this.x=e.x+(i.x-e.x)*r,this.y=e.y+(i.y-e.y)*r,this}equals(e){return e.x===this.x&&e.y===this.y}fromArray(e,i=0){return this.x=e[i],this.y=e[i+1],this}toArray(e=[],i=0){return e[i]=this.x,e[i+1]=this.y,e}fromBufferAttribute(e,i){return this.x=e.getX(i),this.y=e.getY(i),this}rotateAround(e,i){const r=Math.cos(i),n=Math.sin(i),a=this.x-e.x,s=this.y-e.y;return this.x=a*r-s*n+e.x,this.y=a*n+s*r+e.y,this}random(){return this.x=Math.random(),this.y=Math.random(),this}*[Symbol.iterator](){yield this.x,yield this.y}};MV.prototype.isVector2=!0;let tn=MV;class $f{constructor(e=0,i=0,r=0,n=1){this.isQuaternion=!0,this._x=e,this._y=i,this._z=r,this._w=n}static slerpFlat(e,i,r,n,a,s,l){let c=r[n+0],d=r[n+1],u=r[n+2],m=r[n+3],y=a[s+0],h=a[s+1],x=a[s+2],w=a[s+3];if(m!==w||c!==y||d!==h||u!==x){let b=c*y+d*h+u*x+m*w;b<0&&(y=-y,h=-h,x=-x,w=-w,b=-b);let v=1-l;if(b<.9995){const B=Math.acos(b),D=Math.sin(B);v=Math.sin(v*B)/D,l=Math.sin(l*B)/D,c=c*v+y*l,d=d*v+h*l,u=u*v+x*l,m=m*v+w*l}else{c=c*v+y*l,d=d*v+h*l,u=u*v+x*l,m=m*v+w*l;const B=1/Math.sqrt(c*c+d*d+u*u+m*m);c*=B,d*=B,u*=B,m*=B}}e[i]=c,e[i+1]=d,e[i+2]=u,e[i+3]=m}static multiplyQuaternionsFlat(e,i,r,n,a,s){const l=r[n],c=r[n+1],d=r[n+2],u=r[n+3],m=a[s],y=a[s+1],h=a[s+2],x=a[s+3];return e[i]=l*x+u*m+c*h-d*y,e[i+1]=c*x+u*y+d*m-l*h,e[i+2]=d*x+u*h+l*y-c*m,e[i+3]=u*x-l*m-c*y-d*h,e}get x(){return this._x}set x(e){this._x=e,this._onChangeCallback()}get y(){return this._y}set y(e){this._y=e,this._onChangeCallback()}get z(){return this._z}set z(e){this._z=e,this._onChangeCallback()}get w(){return this._w}set w(e){this._w=e,this._onChangeCallback()}set(e,i,r,n){return this._x=e,this._y=i,this._z=r,this._w=n,this._onChangeCallback(),this}clone(){return new this.constructor(this._x,this._y,this._z,this._w)}copy(e){return this._x=e.x,this._y=e.y,this._z=e.z,this._w=e.w,this._onChangeCallback(),this}setFromEuler(e,i=!0){const r=e._x,n=e._y,a=e._z,s=e._order,l=Math.cos,c=Math.sin,d=l(r/2),u=l(n/2),m=l(a/2),y=c(r/2),h=c(n/2),x=c(a/2);switch(s){case"XYZ":this._x=y*u*m+d*h*x,this._y=d*h*m-y*u*x,this._z=d*u*x+y*h*m,this._w=d*u*m-y*h*x;break;case"YXZ":this._x=y*u*m+d*h*x,this._y=d*h*m-y*u*x,this._z=d*u*x-y*h*m,this._w=d*u*m+y*h*x;break;case"ZXY":this._x=y*u*m-d*h*x,this._y=d*h*m+y*u*x,this._z=d*u*x+y*h*m,this._w=d*u*m-y*h*x;break;case"ZYX":this._x=y*u*m-d*h*x,this._y=d*h*m+y*u*x,this._z=d*u*x-y*h*m,this._w=d*u*m+y*h*x;break;case"YZX":this._x=y*u*m+d*h*x,this._y=d*h*m+y*u*x,this._z=d*u*x-y*h*m,this._w=d*u*m-y*h*x;break;case"XZY":this._x=y*u*m-d*h*x,this._y=d*h*m-y*u*x,this._z=d*u*x+y*h*m,this._w=d*u*m+y*h*x;break;default:zn("Quaternion: .setFromEuler() encountered an unknown order: "+s)}return i===!0&&this._onChangeCallback(),this}setFromAxisAngle(e,i){const r=i/2,n=Math.sin(r);return this._x=e.x*n,this._y=e.y*n,this._z=e.z*n,this._w=Math.cos(r),this._onChangeCallback(),this}setFromRotationMatrix(e){const i=e.elements,r=i[0],n=i[4],a=i[8],s=i[1],l=i[5],c=i[9],d=i[2],u=i[6],m=i[10],y=r+l+m;if(y>0){const h=.5/Math.sqrt(y+1);this._w=.25/h,this._x=(u-c)*h,this._y=(a-d)*h,this._z=(s-n)*h}else if(r>l&&r>m){const h=2*Math.sqrt(1+r-l-m);this._w=(u-c)/h,this._x=.25*h,this._y=(n+s)/h,this._z=(a+d)/h}else if(l>m){const h=2*Math.sqrt(1+l-r-m);this._w=(a-d)/h,this._x=(n+s)/h,this._y=.25*h,this._z=(c+u)/h}else{const h=2*Math.sqrt(1+m-r-l);this._w=(s-n)/h,this._x=(a+d)/h,this._y=(c+u)/h,this._z=.25*h}return this._onChangeCallback(),this}setFromUnitVectors(e,i){let r=e.dot(i)+1;return r<1e-8?(r=0,Math.abs(e.x)>Math.abs(e.z)?(this._x=-e.y,this._y=e.x,this._z=0,this._w=r):(this._x=0,this._y=-e.z,this._z=e.y,this._w=r)):(this._x=e.y*i.z-e.z*i.y,this._y=e.z*i.x-e.x*i.z,this._z=e.x*i.y-e.y*i.x,this._w=r),this.normalize()}angleTo(e){return 2*Math.acos(Math.abs(ka(this.dot(e),-1,1)))}rotateTowards(e,i){const r=this.angleTo(e);if(r===0)return this;const n=Math.min(1,i/r);return this.slerp(e,n),this}identity(){return this.set(0,0,0,1)}invert(){return this.conjugate()}conjugate(){return this._x*=-1,this._y*=-1,this._z*=-1,this._onChangeCallback(),this}dot(e){return this._x*e._x+this._y*e._y+this._z*e._z+this._w*e._w}lengthSq(){return this._x*this._x+this._y*this._y+this._z*this._z+this._w*this._w}length(){return Math.sqrt(this._x*this._x+this._y*this._y+this._z*this._z+this._w*this._w)}normalize(){let e=this.length();return e===0?(this._x=0,this._y=0,this._z=0,this._w=1):(e=1/e,this._x=this._x*e,this._y=this._y*e,this._z=this._z*e,this._w=this._w*e),this._onChangeCallback(),this}multiply(e){return this.multiplyQuaternions(this,e)}premultiply(e){return this.multiplyQuaternions(e,this)}multiplyQuaternions(e,i){const r=e._x,n=e._y,a=e._z,s=e._w,l=i._x,c=i._y,d=i._z,u=i._w;return this._x=r*u+s*l+n*d-a*c,this._y=n*u+s*c+a*l-r*d,this._z=a*u+s*d+r*c-n*l,this._w=s*u-r*l-n*c-a*d,this._onChangeCallback(),this}slerp(e,i){let r=e._x,n=e._y,a=e._z,s=e._w,l=this.dot(e);l<0&&(r=-r,n=-n,a=-a,s=-s,l=-l);let c=1-i;if(l<.9995){const d=Math.acos(l),u=Math.sin(d);c=Math.sin(c*d)/u,i=Math.sin(i*d)/u,this._x=this._x*c+r*i,this._y=this._y*c+n*i,this._z=this._z*c+a*i,this._w=this._w*c+s*i,this._onChangeCallback()}else this._x=this._x*c+r*i,this._y=this._y*c+n*i,this._z=this._z*c+a*i,this._w=this._w*c+s*i,this.normalize();return this}slerpQuaternions(e,i,r){return this.copy(e).slerp(i,r)}random(){const e=2*Math.PI*Math.random(),i=2*Math.PI*Math.random(),r=Math.random(),n=Math.sqrt(1-r),a=Math.sqrt(r);return this.set(n*Math.sin(e),n*Math.cos(e),a*Math.sin(i),a*Math.cos(i))}equals(e){return e._x===this._x&&e._y===this._y&&e._z===this._z&&e._w===this._w}fromArray(e,i=0){return this._x=e[i],this._y=e[i+1],this._z=e[i+2],this._w=e[i+3],this._onChangeCallback(),this}toArray(e=[],i=0){return e[i]=this._x,e[i+1]=this._y,e[i+2]=this._z,e[i+3]=this._w,e}fromBufferAttribute(e,i){return this._x=e.getX(i),this._y=e.getY(i),this._z=e.getZ(i),this._w=e.getW(i),this._onChangeCallback(),this}toJSON(){return this.toArray()}_onChange(e){return this._onChangeCallback=e,this}_onChangeCallback(){}*[Symbol.iterator](){yield this._x,yield this._y,yield this._z,yield this._w}}const TV=class TV{constructor(e=0,i=0,r=0){this.x=e,this.y=i,this.z=r}set(e,i,r){return r===void 0&&(r=this.z),this.x=e,this.y=i,this.z=r,this}setScalar(e){return this.x=e,this.y=e,this.z=e,this}setX(e){return this.x=e,this}setY(e){return this.y=e,this}setZ(e){return this.z=e,this}setComponent(e,i){switch(e){case 0:this.x=i;break;case 1:this.y=i;break;case 2:this.z=i;break;default:throw new Error("THREE.Vector3: index is out of range: "+e)}return this}getComponent(e){switch(e){case 0:return this.x;case 1:return this.y;case 2:return this.z;default:throw new Error("THREE.Vector3: index is out of range: "+e)}}clone(){return new this.constructor(this.x,this.y,this.z)}copy(e){return this.x=e.x,this.y=e.y,this.z=e.z,this}add(e){return this.x+=e.x,this.y+=e.y,this.z+=e.z,this}addScalar(e){return this.x+=e,this.y+=e,this.z+=e,this}addVectors(e,i){return this.x=e.x+i.x,this.y=e.y+i.y,this.z=e.z+i.z,this}addScaledVector(e,i){return this.x+=e.x*i,this.y+=e.y*i,this.z+=e.z*i,this}sub(e){return this.x-=e.x,this.y-=e.y,this.z-=e.z,this}subScalar(e){return this.x-=e,this.y-=e,this.z-=e,this}subVectors(e,i){return this.x=e.x-i.x,this.y=e.y-i.y,this.z=e.z-i.z,this}multiply(e){return this.x*=e.x,this.y*=e.y,this.z*=e.z,this}multiplyScalar(e){return this.x*=e,this.y*=e,this.z*=e,this}multiplyVectors(e,i){return this.x=e.x*i.x,this.y=e.y*i.y,this.z=e.z*i.z,this}applyEuler(e){return this.applyQuaternion(xG.setFromEuler(e))}applyAxisAngle(e,i){return this.applyQuaternion(xG.setFromAxisAngle(e,i))}applyMatrix3(e){const i=this.x,r=this.y,n=this.z,a=e.elements;return this.x=a[0]*i+a[3]*r+a[6]*n,this.y=a[1]*i+a[4]*r+a[7]*n,this.z=a[2]*i+a[5]*r+a[8]*n,this}applyNormalMatrix(e){return this.applyMatrix3(e).normalize()}applyMatrix4(e){const i=this.x,r=this.y,n=this.z,a=e.elements,s=1/(a[3]*i+a[7]*r+a[11]*n+a[15]);return this.x=(a[0]*i+a[4]*r+a[8]*n+a[12])*s,this.y=(a[1]*i+a[5]*r+a[9]*n+a[13])*s,this.z=(a[2]*i+a[6]*r+a[10]*n+a[14])*s,this}applyQuaternion(e){const i=this.x,r=this.y,n=this.z,a=e.x,s=e.y,l=e.z,c=e.w,d=2*(s*n-l*r),u=2*(l*i-a*n),m=2*(a*r-s*i);return this.x=i+c*d+s*m-l*u,this.y=r+c*u+l*d-a*m,this.z=n+c*m+a*u-s*d,this}project(e){return this.applyMatrix4(e.matrixWorldInverse).applyMatrix4(e.projectionMatrix)}unproject(e){return this.applyMatrix4(e.projectionMatrixInverse).applyMatrix4(e.matrixWorld)}transformDirection(e){const i=this.x,r=this.y,n=this.z,a=e.elements;return this.x=a[0]*i+a[4]*r+a[8]*n,this.y=a[1]*i+a[5]*r+a[9]*n,this.z=a[2]*i+a[6]*r+a[10]*n,this.normalize()}divide(e){return this.x/=e.x,this.y/=e.y,this.z/=e.z,this}divideScalar(e){return this.multiplyScalar(1/e)}min(e){return this.x=Math.min(this.x,e.x),this.y=Math.min(this.y,e.y),this.z=Math.min(this.z,e.z),this}max(e){return this.x=Math.max(this.x,e.x),this.y=Math.max(this.y,e.y),this.z=Math.max(this.z,e.z),this}clamp(e,i){return this.x=ka(this.x,e.x,i.x),this.y=ka(this.y,e.y,i.y),this.z=ka(this.z,e.z,i.z),this}clampScalar(e,i){return this.x=ka(this.x,e,i),this.y=ka(this.y,e,i),this.z=ka(this.z,e,i),this}clampLength(e,i){const r=this.length();return this.divideScalar(r||1).multiplyScalar(ka(r,e,i))}floor(){return this.x=Math.floor(this.x),this.y=Math.floor(this.y),this.z=Math.floor(this.z),this}ceil(){return this.x=Math.ceil(this.x),this.y=Math.ceil(this.y),this.z=Math.ceil(this.z),this}round(){return this.x=Math.round(this.x),this.y=Math.round(this.y),this.z=Math.round(this.z),this}roundToZero(){return this.x=Math.trunc(this.x),this.y=Math.trunc(this.y),this.z=Math.trunc(this.z),this}negate(){return this.x=-this.x,this.y=-this.y,this.z=-this.z,this}dot(e){return this.x*e.x+this.y*e.y+this.z*e.z}lengthSq(){return this.x*this.x+this.y*this.y+this.z*this.z}length(){return Math.sqrt(this.x*this.x+this.y*this.y+this.z*this.z)}manhattanLength(){return Math.abs(this.x)+Math.abs(this.y)+Math.abs(this.z)}normalize(){return this.divideScalar(this.length()||1)}setLength(e){return this.normalize().multiplyScalar(e)}lerp(e,i){return this.x+=(e.x-this.x)*i,this.y+=(e.y-this.y)*i,this.z+=(e.z-this.z)*i,this}lerpVectors(e,i,r){return this.x=e.x+(i.x-e.x)*r,this.y=e.y+(i.y-e.y)*r,this.z=e.z+(i.z-e.z)*r,this}cross(e){return this.crossVectors(this,e)}crossVectors(e,i){const r=e.x,n=e.y,a=e.z,s=i.x,l=i.y,c=i.z;return this.x=n*c-a*l,this.y=a*s-r*c,this.z=r*l-n*s,this}projectOnVector(e){const i=e.lengthSq();if(i===0)return this.set(0,0,0);const r=e.dot(this)/i;return this.copy(e).multiplyScalar(r)}projectOnPlane(e){return iD.copy(this).projectOnVector(e),this.sub(iD)}reflect(e){return this.sub(iD.copy(e).multiplyScalar(2*this.dot(e)))}angleTo(e){const i=Math.sqrt(this.lengthSq()*e.lengthSq());if(i===0)return Math.PI/2;const r=this.dot(e)/i;return Math.acos(ka(r,-1,1))}distanceTo(e){return Math.sqrt(this.distanceToSquared(e))}distanceToSquared(e){const i=this.x-e.x,r=this.y-e.y,n=this.z-e.z;return i*i+r*r+n*n}manhattanDistanceTo(e){return Math.abs(this.x-e.x)+Math.abs(this.y-e.y)+Math.abs(this.z-e.z)}setFromSpherical(e){return this.setFromSphericalCoords(e.radius,e.phi,e.theta)}setFromSphericalCoords(e,i,r){const n=Math.sin(i)*e;return this.x=n*Math.sin(r),this.y=Math.cos(i)*e,this.z=n*Math.cos(r),this}setFromCylindrical(e){return this.setFromCylindricalCoords(e.radius,e.theta,e.y)}setFromCylindricalCoords(e,i,r){return this.x=e*Math.sin(i),this.y=r,this.z=e*Math.cos(i),this}setFromMatrixPosition(e){const i=e.elements;return this.x=i[12],this.y=i[13],this.z=i[14],this}setFromMatrixScale(e){const i=this.setFromMatrixColumn(e,0).length(),r=this.setFromMatrixColumn(e,1).length(),n=this.setFromMatrixColumn(e,2).length();return this.x=i,this.y=r,this.z=n,this}setFromMatrixColumn(e,i){return this.fromArray(e.elements,i*4)}setFromMatrix3Column(e,i){return this.fromArray(e.elements,i*3)}setFromEuler(e){return this.x=e._x,this.y=e._y,this.z=e._z,this}setFromColor(e){return this.x=e.r,this.y=e.g,this.z=e.b,this}equals(e){return e.x===this.x&&e.y===this.y&&e.z===this.z}fromArray(e,i=0){return this.x=e[i],this.y=e[i+1],this.z=e[i+2],this}toArray(e=[],i=0){return e[i]=this.x,e[i+1]=this.y,e[i+2]=this.z,e}fromBufferAttribute(e,i){return this.x=e.getX(i),this.y=e.getY(i),this.z=e.getZ(i),this}random(){return this.x=Math.random(),this.y=Math.random(),this.z=Math.random(),this}randomDirection(){const e=Math.random()*Math.PI*2,i=Math.random()*2-1,r=Math.sqrt(1-i*i);return this.x=r*Math.cos(e),this.y=i,this.z=r*Math.sin(e),this}*[Symbol.iterator](){yield this.x,yield this.y,yield this.z}};TV.prototype.isVector3=!0;let Pt=TV;const iD=new Pt,xG=new $f,BV=class BV{constructor(e,i,r,n,a,s,l,c,d){this.elements=[1,0,0,0,1,0,0,0,1],e!==void 0&&this.set(e,i,r,n,a,s,l,c,d)}set(e,i,r,n,a,s,l,c,d){const u=this.elements;return u[0]=e,u[1]=n,u[2]=l,u[3]=i,u[4]=a,u[5]=c,u[6]=r,u[7]=s,u[8]=d,this}identity(){return this.set(1,0,0,0,1,0,0,0,1),this}copy(e){const i=this.elements,r=e.elements;return i[0]=r[0],i[1]=r[1],i[2]=r[2],i[3]=r[3],i[4]=r[4],i[5]=r[5],i[6]=r[6],i[7]=r[7],i[8]=r[8],this}extractBasis(e,i,r){return e.setFromMatrix3Column(this,0),i.setFromMatrix3Column(this,1),r.setFromMatrix3Column(this,2),this}setFromMatrix4(e){const i=e.elements;return this.set(i[0],i[4],i[8],i[1],i[5],i[9],i[2],i[6],i[10]),this}multiply(e){return this.multiplyMatrices(this,e)}premultiply(e){return this.multiplyMatrices(e,this)}multiplyMatrices(e,i){const r=e.elements,n=i.elements,a=this.elements,s=r[0],l=r[3],c=r[6],d=r[1],u=r[4],m=r[7],y=r[2],h=r[5],x=r[8],w=n[0],b=n[3],v=n[6],B=n[1],D=n[4],E=n[7],U=n[2],k=n[5],I=n[8];return a[0]=s*w+l*B+c*U,a[3]=s*b+l*D+c*k,a[6]=s*v+l*E+c*I,a[1]=d*w+u*B+m*U,a[4]=d*b+u*D+m*k,a[7]=d*v+u*E+m*I,a[2]=y*w+h*B+x*U,a[5]=y*b+h*D+x*k,a[8]=y*v+h*E+x*I,this}multiplyScalar(e){const i=this.elements;return i[0]*=e,i[3]*=e,i[6]*=e,i[1]*=e,i[4]*=e,i[7]*=e,i[2]*=e,i[5]*=e,i[8]*=e,this}determinant(){const e=this.elements,i=e[0],r=e[1],n=e[2],a=e[3],s=e[4],l=e[5],c=e[6],d=e[7],u=e[8];return i*s*u-i*l*d-r*a*u+r*l*c+n*a*d-n*s*c}invert(){const e=this.elements,i=e[0],r=e[1],n=e[2],a=e[3],s=e[4],l=e[5],c=e[6],d=e[7],u=e[8],m=u*s-l*d,y=l*c-u*a,h=d*a-s*c,x=i*m+r*y+n*h;if(x===0)return this.set(0,0,0,0,0,0,0,0,0);const w=1/x;return e[0]=m*w,e[1]=(n*d-u*r)*w,e[2]=(l*r-n*s)*w,e[3]=y*w,e[4]=(u*i-n*c)*w,e[5]=(n*a-l*i)*w,e[6]=h*w,e[7]=(r*c-d*i)*w,e[8]=(s*i-r*a)*w,this}transpose(){let e;const i=this.elements;return e=i[1],i[1]=i[3],i[3]=e,e=i[2],i[2]=i[6],i[6]=e,e=i[5],i[5]=i[7],i[7]=e,this}getNormalMatrix(e){return this.setFromMatrix4(e).invert().transpose()}transposeIntoArray(e){const i=this.elements;return e[0]=i[0],e[1]=i[3],e[2]=i[6],e[3]=i[1],e[4]=i[4],e[5]=i[7],e[6]=i[2],e[7]=i[5],e[8]=i[8],this}setUvTransform(e,i,r,n,a,s,l){const c=Math.cos(a),d=Math.sin(a);return this.set(r*c,r*d,-r*(c*s+d*l)+s+e,-n*d,n*c,-n*(-d*s+c*l)+l+i,0,0,1),this}scale(e,i){return $x("Matrix3: .scale() is deprecated. Use .makeScale() instead."),this.premultiply(rD.makeScale(e,i)),this}rotate(e){return $x("Matrix3: .rotate() is deprecated. Use .makeRotation() instead."),this.premultiply(rD.makeRotation(-e)),this}translate(e,i){return $x("Matrix3: .translate() is deprecated. Use .makeTranslation() instead."),this.premultiply(rD.makeTranslation(e,i)),this}makeTranslation(e,i){return e.isVector2?this.set(1,0,e.x,0,1,e.y,0,0,1):this.set(1,0,e,0,1,i,0,0,1),this}makeRotation(e){const i=Math.cos(e),r=Math.sin(e);return this.set(i,-r,0,r,i,0,0,0,1),this}makeScale(e,i){return this.set(e,0,0,0,i,0,0,0,1),this}equals(e){const i=this.elements,r=e.elements;for(let n=0;n<9;n++)if(i[n]!==r[n])return!1;return!0}fromArray(e,i=0){for(let r=0;r<9;r++)this.elements[r]=e[r+i];return this}toArray(e=[],i=0){const r=this.elements;return e[i]=r[0],e[i+1]=r[1],e[i+2]=r[2],e[i+3]=r[3],e[i+4]=r[4],e[i+5]=r[5],e[i+6]=r[6],e[i+7]=r[7],e[i+8]=r[8],e}clone(){return new this.constructor().fromArray(this.elements)}};BV.prototype.isMatrix3=!0;let la=BV;const rD=new la,SG=new la().set(.4123908,.3575843,.1804808,.212639,.7151687,.0721923,.0193308,.1191948,.9505322),wG=new la().set(3.2409699,-1.5373832,-.4986108,-.9692436,1.8759675,.0415551,.0556301,-.203977,1.0569715);function pBe(){const t={enabled:!0,workingColorSpace:GF,spaces:{},convert:function(n,a,s){return this.enabled===!1||a===s||!a||!s||(this.spaces[a].transfer===us&&(n.r=ah(n.r),n.g=ah(n.g),n.b=ah(n.b)),this.spaces[a].primaries!==this.spaces[s].primaries&&(n.applyMatrix3(this.spaces[a].toXYZ),n.applyMatrix3(this.spaces[s].fromXYZ)),this.spaces[s].transfer===us&&(n.r=e3(n.r),n.g=e3(n.g),n.b=e3(n.b))),n},workingToColorSpace:function(n,a){return this.convert(n,this.workingColorSpace,a)},colorSpaceToWorking:function(n,a){return this.convert(n,a,this.workingColorSpace)},getPrimaries:function(n){return this.spaces[n].primaries},getTransfer:function(n){return n===Ff?KF:this.spaces[n].transfer},getToneMappingMode:function(n){return this.spaces[n].outputColorSpaceConfig.toneMappingMode||"standard"},getLuminanceCoefficients:function(n,a=this.workingColorSpace){return n.fromArray(this.spaces[a].luminanceCoefficients)},define:function(n){Object.assign(this.spaces,n)},_getMatrix:function(n,a,s){return n.copy(this.spaces[s].fromXYZ).multiply(this.spaces[a].toXYZ)},_getDrawingBufferColorSpace:function(n){return this.spaces[n].outputColorSpaceConfig.drawingBufferColorSpace},_getUnpackColorSpace:function(n=this.workingColorSpace){return this.spaces[n].workingColorSpaceConfig.unpackColorSpace}},e=[.64,.33,.3,.6,.15,.06],i=[.2126,.7152,.0722],r=[.3127,.329];return t.define({[GF]:{primaries:e,whitePoint:r,transfer:KF,toXYZ:SG,fromXYZ:wG,luminanceCoefficients:i,workingColorSpaceConfig:{unpackColorSpace:lp},outputColorSpaceConfig:{drawingBufferColorSpace:lp}},[lp]:{primaries:e,whitePoint:r,transfer:us,toXYZ:SG,fromXYZ:wG,luminanceCoefficients:i,outputColorSpaceConfig:{drawingBufferColorSpace:lp}}}),t}const fo=pBe();function ah(t){return t<.04045?t*.0773993808:Math.pow(t*.9478672986+.0521327014,2.4)}function e3(t){return t<.0031308?t*12.92:1.055*Math.pow(t,.41666)-.055}let YC;class mBe{static getDataURL(e,i="image/png"){if(/^data:/i.test(e.src)||typeof HTMLCanvasElement>"u")return e.src;let r;if(e instanceof HTMLCanvasElement)r=e;else{YC===void 0&&(YC=QF("canvas")),YC.width=e.width,YC.height=e.height;const n=YC.getContext("2d");e instanceof ImageData?n.putImageData(e,0,0):n.drawImage(e,0,0,e.width,e.height),r=YC}return r.toDataURL(i)}static sRGBToLinear(e){if(typeof HTMLImageElement<"u"&&e instanceof HTMLImageElement||typeof HTMLCanvasElement<"u"&&e instanceof HTMLCanvasElement||typeof ImageBitmap<"u"&&e instanceof ImageBitmap){const i=QF("canvas");i.width=e.width,i.height=e.height;const r=i.getContext("2d");r.drawImage(e,0,0,e.width,e.height);const n=r.getImageData(0,0,e.width,e.height),a=n.data;for(let s=0;s<a.length;s++)a[s]=ah(a[s]/255)*255;return r.putImageData(n,0,0),i}else if(e.data){const i=e.data.slice(0);for(let r=0;r<i.length;r++)i instanceof Uint8Array||i instanceof Uint8ClampedArray?i[r]=Math.floor(ah(i[r]/255)*255):i[r]=ah(i[r]);return{data:i,width:e.width,height:e.height}}else return zn("ImageUtils.sRGBToLinear(): Unsupported image type. No color space conversion applied."),e}}let gBe=0;class WL{constructor(e=null){this.isTextureSource=!0,Object.defineProperty(this,"id",{value:gBe++}),this.uuid=OR(),this.data=e,this.dataReady=!0,this.version=0}getSize(e){const i=this.data;return typeof HTMLVideoElement<"u"&&i instanceof HTMLVideoElement?e.set(i.videoWidth,i.videoHeight,0):typeof VideoFrame<"u"&&i instanceof VideoFrame?e.set(i.displayWidth,i.displayHeight,0):i!==null?e.set(i.width||0,i.height||0,i.depth||0):e.set(0,0,0),e}set needsUpdate(e){e===!0&&this.version++}toJSON(e){const i=e===void 0||typeof e=="string";if(!i&&e.images[this.uuid]!==void 0)return e.images[this.uuid];const r={uuid:this.uuid,url:""},n=this.data;if(n!==null){let a;if(Array.isArray(n)){a=[];for(let s=0,l=n.length;s<l;s++)n[s].isDataTexture?a.push(nD(n[s].image)):a.push(nD(n[s]))}else a=nD(n);r.url=a}return i||(e.images[this.uuid]=r),r}}function nD(t){return typeof HTMLImageElement<"u"&&t instanceof HTMLImageElement||typeof HTMLCanvasElement<"u"&&t instanceof HTMLCanvasElement||typeof ImageBitmap<"u"&&t instanceof ImageBitmap?mBe.getDataURL(t):t.data?{data:Array.from(t.data),width:t.width,height:t.height,type:t.data.constructor.name}:(zn("Texture: Unable to serialize Texture."),{})}let hBe=0;const aD=new Pt;class k0 extends d2{constructor(e=k0.DEFAULT_IMAGE,i=k0.DEFAULT_MAPPING,r=th,n=th,a=VA,s=Hf,l=Em,c=Fu,d=k0.DEFAULT_ANISOTROPY,u=Ff){super(),this.isTexture=!0,Object.defineProperty(this,"id",{value:hBe++}),this.uuid=OR(),this.name="",this.source=new WL(e),this.mipmaps=[],this.mapping=i,this.channel=0,this.wrapS=r,this.wrapT=n,this.magFilter=a,this.minFilter=s,this.anisotropy=d,this.format=l,this.internalFormat=null,this.type=c,this.offset=new tn(0,0),this.repeat=new tn(1,1),this.center=new tn(0,0),this.rotation=0,this.matrixAutoUpdate=!0,this.matrix=new la,this.generateMipmaps=!0,this.mipmapsAutoUpdate=!0,this.premultiplyAlpha=!1,this.flipY=!0,this.unpackAlignment=4,this.colorSpace=u,this.userData={},this.updateRanges=[],this.version=0,this.onUpdate=null,this.renderTarget=null,this.isRenderTargetTexture=!1,this.isArrayTexture=!!(e&&e.depth&&e.depth>1),this.pmremVersion=0,this.isPMREMTexture=!1,this.normalized=!1}get width(){return this.source.getSize(aD).x}get height(){return this.source.getSize(aD).y}get depth(){return this.source.getSize(aD).z}get image(){return this.source.data}set image(e){this.source.data=e}updateMatrix(){this.matrix.setUvTransform(this.offset.x,this.offset.y,this.repeat.x,this.repeat.y,this.rotation,this.center.x,this.center.y)}addUpdateRange(e,i){this.updateRanges.push({start:e,count:i})}clearUpdateRanges(){this.updateRanges.length=0}clone(){return new this.constructor().copy(this)}copy(e){return this.name=e.name,this.source=e.source,this.mipmaps=e.mipmaps.slice(0),this.mapping=e.mapping,this.channel=e.channel,this.wrapS=e.wrapS,this.wrapT=e.wrapT,this.magFilter=e.magFilter,this.minFilter=e.minFilter,this.anisotropy=e.anisotropy,this.format=e.format,this.internalFormat=e.internalFormat,this.type=e.type,this.normalized=e.normalized,this.offset.copy(e.offset),this.repeat.copy(e.repeat),this.center.copy(e.center),this.rotation=e.rotation,this.matrixAutoUpdate=e.matrixAutoUpdate,this.matrix.copy(e.matrix),this.generateMipmaps=e.generateMipmaps,this.mipmapsAutoUpdate=e.mipmapsAutoUpdate,this.premultiplyAlpha=e.premultiplyAlpha,this.flipY=e.flipY,this.unpackAlignment=e.unpackAlignment,this.colorSpace=e.colorSpace,this.renderTarget=e.renderTarget,this.isRenderTargetTexture=e.isRenderTargetTexture,this.isPMREMTexture=e.isPMREMTexture,this.isArrayTexture=e.isArrayTexture,this.userData=JSON.parse(JSON.stringify(e.userData)),this.needsUpdate=!0,this}setValues(e){for(const i in e){const r=e[i];if(r===void 0){zn(`Texture.setValues(): parameter '${i}' has value of undefined.`);continue}const n=this[i];if(n===void 0){zn(`Texture.setValues(): property '${i}' does not exist.`);continue}n&&r&&n.isVector2&&r.isVector2||n&&r&&n.isVector3&&r.isVector3||n&&r&&n.isMatrix3&&r.isMatrix3?n.copy(r):this[i]=r}}toJSON(e){const i=e===void 0||typeof e=="string";if(!i&&e.textures[this.uuid]!==void 0)return e.textures[this.uuid];const r={metadata:{version:4.7,type:"Texture",generator:"Texture.toJSON"},uuid:this.uuid,name:this.name,image:this.source.toJSON(e).uuid,mapping:this.mapping,channel:this.channel,repeat:[this.repeat.x,this.repeat.y],offset:[this.offset.x,this.offset.y],center:[this.center.x,this.center.y],rotation:this.rotation,wrap:[this.wrapS,this.wrapT],format:this.format,internalFormat:this.internalFormat,type:this.type,normalized:this.normalized,colorSpace:this.colorSpace,minFilter:this.minFilter,magFilter:this.magFilter,anisotropy:this.anisotropy,flipY:this.flipY,generateMipmaps:this.generateMipmaps,mipmapsAutoUpdate:this.mipmapsAutoUpdate,premultiplyAlpha:this.premultiplyAlpha,unpackAlignment:this.unpackAlignment};return Object.keys(this.userData).length>0&&(r.userData=this.userData),i||(e.textures[this.uuid]=r),r}dispose(){this.dispatchEvent({type:"dispose"})}transformUv(e){if(this.mapping!==Mne)return e;if(e.applyMatrix3(this.matrix),e.x<0||e.x>1)switch(this.wrapS){case KU:e.x=e.x-Math.floor(e.x);break;case th:e.x=e.x<0?0:1;break;case QU:Math.abs(Math.floor(e.x)%2)===1?e.x=Math.ceil(e.x)-e.x:e.x=e.x-Math.floor(e.x);break}if(e.y<0||e.y>1)switch(this.wrapT){case KU:e.y=e.y-Math.floor(e.y);break;case th:e.y=e.y<0?0:1;break;case QU:Math.abs(Math.floor(e.y)%2)===1?e.y=Math.ceil(e.y)-e.y:e.y=e.y-Math.floor(e.y);break}return this.flipY&&(e.y=1-e.y),e}set needsUpdate(e){e===!0&&(this.version++,this.source.needsUpdate=!0)}set needsPMREMUpdate(e){e===!0&&this.pmremVersion++}}k0.DEFAULT_IMAGE=null;k0.DEFAULT_MAPPING=Mne;k0.DEFAULT_ANISOTROPY=1;const DV=class DV{constructor(e=0,i=0,r=0,n=1){this.x=e,this.y=i,this.z=r,this.w=n}get width(){return this.z}set width(e){this.z=e}get height(){return this.w}set height(e){this.w=e}set(e,i,r,n){return this.x=e,this.y=i,this.z=r,this.w=n,this}setScalar(e){return this.x=e,this.y=e,this.z=e,this.w=e,this}setX(e){return this.x=e,this}setY(e){return this.y=e,this}setZ(e){return this.z=e,this}setW(e){return this.w=e,this}setComponent(e,i){switch(e){case 0:this.x=i;break;case 1:this.y=i;break;case 2:this.z=i;break;case 3:this.w=i;break;default:throw new Error("THREE.Vector4: index is out of range: "+e)}return this}getComponent(e){switch(e){case 0:return this.x;case 1:return this.y;case 2:return this.z;case 3:return this.w;default:throw new Error("THREE.Vector4: index is out of range: "+e)}}clone(){return new this.constructor(this.x,this.y,this.z,this.w)}copy(e){return this.x=e.x,this.y=e.y,this.z=e.z,this.w=e.w!==void 0?e.w:1,this}add(e){return this.x+=e.x,this.y+=e.y,this.z+=e.z,this.w+=e.w,this}addScalar(e){return this.x+=e,this.y+=e,this.z+=e,this.w+=e,this}addVectors(e,i){return this.x=e.x+i.x,this.y=e.y+i.y,this.z=e.z+i.z,this.w=e.w+i.w,this}addScaledVector(e,i){return this.x+=e.x*i,this.y+=e.y*i,this.z+=e.z*i,this.w+=e.w*i,this}sub(e){return this.x-=e.x,this.y-=e.y,this.z-=e.z,this.w-=e.w,this}subScalar(e){return this.x-=e,this.y-=e,this.z-=e,this.w-=e,this}subVectors(e,i){return this.x=e.x-i.x,this.y=e.y-i.y,this.z=e.z-i.z,this.w=e.w-i.w,this}multiply(e){return this.x*=e.x,this.y*=e.y,this.z*=e.z,this.w*=e.w,this}multiplyScalar(e){return this.x*=e,this.y*=e,this.z*=e,this.w*=e,this}applyMatrix4(e){const i=this.x,r=this.y,n=this.z,a=this.w,s=e.elements;return this.x=s[0]*i+s[4]*r+s[8]*n+s[12]*a,this.y=s[1]*i+s[5]*r+s[9]*n+s[13]*a,this.z=s[2]*i+s[6]*r+s[10]*n+s[14]*a,this.w=s[3]*i+s[7]*r+s[11]*n+s[15]*a,this}divide(e){return this.x/=e.x,this.y/=e.y,this.z/=e.z,this.w/=e.w,this}divideScalar(e){return this.multiplyScalar(1/e)}setAxisAngleFromQuaternion(e){this.w=2*Math.acos(e.w);const i=Math.sqrt(1-e.w*e.w);return i<1e-4?(this.x=1,this.y=0,this.z=0):(this.x=e.x/i,this.y=e.y/i,this.z=e.z/i),this}setAxisAngleFromRotationMatrix(e){let i,r,n,a;const c=e.elements,d=c[0],u=c[4],m=c[8],y=c[1],h=c[5],x=c[9],w=c[2],b=c[6],v=c[10];if(Math.abs(u-y)<.01&&Math.abs(m-w)<.01&&Math.abs(x-b)<.01){if(Math.abs(u+y)<.1&&Math.abs(m+w)<.1&&Math.abs(x+b)<.1&&Math.abs(d+h+v-3)<.1)return this.set(1,0,0,0),this;i=Math.PI;const D=(d+1)/2,E=(h+1)/2,U=(v+1)/2,k=(u+y)/4,I=(m+w)/4,L=(x+b)/4;return D>E&&D>U?D<.01?(r=0,n=.707106781,a=.707106781):(r=Math.sqrt(D),n=k/r,a=I/r):E>U?E<.01?(r=.707106781,n=0,a=.707106781):(n=Math.sqrt(E),r=k/n,a=L/n):U<.01?(r=.707106781,n=.707106781,a=0):(a=Math.sqrt(U),r=I/a,n=L/a),this.set(r,n,a,i),this}let B=Math.sqrt((b-x)*(b-x)+(m-w)*(m-w)+(y-u)*(y-u));return Math.abs(B)<.001&&(B=1),this.x=(b-x)/B,this.y=(m-w)/B,this.z=(y-u)/B,this.w=Math.acos((d+h+v-1)/2),this}setFromMatrixPosition(e){const i=e.elements;return this.x=i[12],this.y=i[13],this.z=i[14],this.w=i[15],this}min(e){return this.x=Math.min(this.x,e.x),this.y=Math.min(this.y,e.y),this.z=Math.min(this.z,e.z),this.w=Math.min(this.w,e.w),this}max(e){return this.x=Math.max(this.x,e.x),this.y=Math.max(this.y,e.y),this.z=Math.max(this.z,e.z),this.w=Math.max(this.w,e.w),this}clamp(e,i){return this.x=ka(this.x,e.x,i.x),this.y=ka(this.y,e.y,i.y),this.z=ka(this.z,e.z,i.z),this.w=ka(this.w,e.w,i.w),this}clampScalar(e,i){return this.x=ka(this.x,e,i),this.y=ka(this.y,e,i),this.z=ka(this.z,e,i),this.w=ka(this.w,e,i),this}clampLength(e,i){const r=this.length();return this.divideScalar(r||1).multiplyScalar(ka(r,e,i))}floor(){return this.x=Math.floor(this.x),this.y=Math.floor(this.y),this.z=Math.floor(this.z),this.w=Math.floor(this.w),this}ceil(){return this.x=Math.ceil(this.x),this.y=Math.ceil(this.y),this.z=Math.ceil(this.z),this.w=Math.ceil(this.w),this}round(){return this.x=Math.round(this.x),this.y=Math.round(this.y),this.z=Math.round(this.z),this.w=Math.round(this.w),this}roundToZero(){return this.x=Math.trunc(this.x),this.y=Math.trunc(this.y),this.z=Math.trunc(this.z),this.w=Math.trunc(this.w),this}negate(){return this.x=-this.x,this.y=-this.y,this.z=-this.z,this.w=-this.w,this}dot(e){return this.x*e.x+this.y*e.y+this.z*e.z+this.w*e.w}lengthSq(){return this.x*this.x+this.y*this.y+this.z*this.z+this.w*this.w}length(){return Math.sqrt(this.x*this.x+this.y*this.y+this.z*this.z+this.w*this.w)}manhattanLength(){return Math.abs(this.x)+Math.abs(this.y)+Math.abs(this.z)+Math.abs(this.w)}normalize(){return this.divideScalar(this.length()||1)}setLength(e){return this.normalize().multiplyScalar(e)}lerp(e,i){return this.x+=(e.x-this.x)*i,this.y+=(e.y-this.y)*i,this.z+=(e.z-this.z)*i,this.w+=(e.w-this.w)*i,this}lerpVectors(e,i,r){return this.x=e.x+(i.x-e.x)*r,this.y=e.y+(i.y-e.y)*r,this.z=e.z+(i.z-e.z)*r,this.w=e.w+(i.w-e.w)*r,this}equals(e){return e.x===this.x&&e.y===this.y&&e.z===this.z&&e.w===this.w}fromArray(e,i=0){return this.x=e[i],this.y=e[i+1],this.z=e[i+2],this.w=e[i+3],this}toArray(e=[],i=0){return e[i]=this.x,e[i+1]=this.y,e[i+2]=this.z,e[i+3]=this.w,e}fromBufferAttribute(e,i){return this.x=e.getX(i),this.y=e.getY(i),this.z=e.getZ(i),this.w=e.getW(i),this}random(){return this.x=Math.random(),this.y=Math.random(),this.z=Math.random(),this.w=Math.random(),this}*[Symbol.iterator](){yield this.x,yield this.y,yield this.z,yield this.w}};DV.prototype.isVector4=!0;let xl=DV;class fBe extends d2{constructor(e=1,i=1,r={}){super(),r=Object.assign({generateMipmaps:!1,internalFormat:null,minFilter:VA,depthBuffer:!0,stencilBuffer:!1,resolveColorBuffer:!0,resolveDepthBuffer:!0,resolveStencilBuffer:!0,storeMultisampledColorBuffer:!0,storeMultisampledDepthBuffer:!0,storeMultisampledStencilBuffer:!0,depthTexture:null,samples:0,count:1,depth:1,multiview:!1,useArrayDepthTexture:!1},r),this.isRenderTarget=!0,this.width=e,this.height=i,this.depth=r.depth,this.scissor=new xl(0,0,e,i),this.scissorTest=!1,this.viewport=new xl(0,0,e,i),this.textures=[];const n=r.count;for(let a=0;a<n;a++)this.textures[a]=new k0({width:e,height:i,depth:r.depth}),this.textures[a].isRenderTargetTexture=!0,this.textures[a].renderTarget=this;this._setTextureOptions(r),this.depthBuffer=r.depthBuffer,this.stencilBuffer=r.stencilBuffer,this.resolveColorBuffer=r.resolveColorBuffer,this.resolveDepthBuffer=r.resolveDepthBuffer,this.resolveStencilBuffer=r.resolveStencilBuffer,this.storeMultisampledColorBuffer=r.storeMultisampledColorBuffer,this.storeMultisampledDepthBuffer=r.storeMultisampledDepthBuffer,this.storeMultisampledStencilBuffer=r.storeMultisampledStencilBuffer,this._depthTexture=null,this.depthTexture=r.depthTexture,this.samples=r.samples,this.multiview=r.multiview,this.useArrayDepthTexture=r.useArrayDepthTexture}_setTextureOptions(e={}){const i={minFilter:VA,generateMipmaps:!1,flipY:!1,internalFormat:null};e.mapping!==void 0&&(i.mapping=e.mapping),e.wrapS!==void 0&&(i.wrapS=e.wrapS),e.wrapT!==void 0&&(i.wrapT=e.wrapT),e.wrapR!==void 0&&(i.wrapR=e.wrapR),e.magFilter!==void 0&&(i.magFilter=e.magFilter),e.minFilter!==void 0&&(i.minFilter=e.minFilter),e.format!==void 0&&(i.format=e.format),e.type!==void 0&&(i.type=e.type),e.anisotropy!==void 0&&(i.anisotropy=e.anisotropy),e.colorSpace!==void 0&&(i.colorSpace=e.colorSpace),e.flipY!==void 0&&(i.flipY=e.flipY),e.generateMipmaps!==void 0&&(i.generateMipmaps=e.generateMipmaps),e.mipmapsAutoUpdate!==void 0&&(i.mipmapsAutoUpdate=e.mipmapsAutoUpdate),e.internalFormat!==void 0&&(i.internalFormat=e.internalFormat);for(let r=0;r<this.textures.length;r++)this.textures[r].setValues(i)}get texture(){return this.textures[0]}set texture(e){this.textures[0]=e}set depthTexture(e){this._depthTexture!==null&&this._depthTexture.renderTarget===this&&(this._depthTexture.renderTarget=null),e!==null&&e.renderTarget===null&&(e.renderTarget=this),this._depthTexture=e}get depthTexture(){return this._depthTexture}setSize(e,i,r=1){if(this.width!==e||this.height!==i||this.depth!==r){this.width=e,this.height=i,this.depth=r;for(let n=0,a=this.textures.length;n<a;n++)this.textures[n].image.width=e,this.textures[n].image.height=i,this.textures[n].image.depth=r,this.textures[n].isData3DTexture!==!0&&(this.textures[n].isArrayTexture=this.textures[n].image.depth>1);this.dispose()}this.viewport.set(0,0,e,i),this.scissor.set(0,0,e,i)}clone(){return new this.constructor().copy(this)}copy(e){this.width=e.width,this.height=e.height,this.depth=e.depth,this.scissor.copy(e.scissor),this.scissorTest=e.scissorTest,this.viewport.copy(e.viewport),this.textures.length=0;for(let i=0,r=e.textures.length;i<r;i++){this.textures[i]=e.textures[i].clone(),this.textures[i].isRenderTargetTexture=!0,this.textures[i].renderTarget=this;const n=Object.assign({},e.textures[i].image);this.textures[i].source=new WL(n)}if(this.depthBuffer=e.depthBuffer,this.stencilBuffer=e.stencilBuffer,this.resolveColorBuffer=e.resolveColorBuffer,this.resolveDepthBuffer=e.resolveDepthBuffer,this.resolveStencilBuffer=e.resolveStencilBuffer,this.storeMultisampledColorBuffer=e.storeMultisampledColorBuffer,this.storeMultisampledDepthBuffer=e.storeMultisampledDepthBuffer,this.storeMultisampledStencilBuffer=e.storeMultisampledStencilBuffer,e.depthTexture!==null)if(e.depthTexture.renderTarget===e){const i=e.depthTexture.clone();i.renderTarget=null,this.depthTexture=i}else this.depthTexture=e.depthTexture;else this.depthTexture=null;return this.samples=e.samples,this.multiview=e.multiview,this.useArrayDepthTexture=e.useArrayDepthTexture,this}dispose(){this.dispatchEvent({type:"dispose"})}}class Wm extends fBe{constructor(e=1,i=1,r={}){super(e,i,r),this.isWebGLRenderTarget=!0}}class Wne extends k0{constructor(e=null,i=1,r=1,n=1){super(null),this.isDataArrayTexture=!0,this.image={data:e,width:i,height:r,depth:n},this.magFilter=t0,this.minFilter=t0,this.wrapR=th,this.generateMipmaps=!1,this.flipY=!1,this.unpackAlignment=1,this.layerUpdates=new Set}copy(e){return super.copy(e),this.wrapR=e.wrapR,this}addLayerUpdate(e){this.layerUpdates.add(e)}clearLayerUpdates(){this.layerUpdates.clear()}}class yBe extends k0{constructor(e=null,i=1,r=1,n=1){super(null),this.isData3DTexture=!0,this.image={data:e,width:i,height:r,depth:n},this.magFilter=t0,this.minFilter=t0,this.wrapR=th,this.generateMipmaps=!1,this.flipY=!1,this.unpackAlignment=1}copy(e){return super.copy(e),this.wrapR=e.wrapR,this}}const BM=class BM{constructor(e,i,r,n,a,s,l,c,d,u,m,y,h,x,w,b){this.elements=[1,0,0,0,0,1,0,0,0,0,1,0,0,0,0,1],e!==void 0&&this.set(e,i,r,n,a,s,l,c,d,u,m,y,h,x,w,b)}set(e,i,r,n,a,s,l,c,d,u,m,y,h,x,w,b){const v=this.elements;return v[0]=e,v[4]=i,v[8]=r,v[12]=n,v[1]=a,v[5]=s,v[9]=l,v[13]=c,v[2]=d,v[6]=u,v[10]=m,v[14]=y,v[3]=h,v[7]=x,v[11]=w,v[15]=b,this}identity(){return this.set(1,0,0,0,0,1,0,0,0,0,1,0,0,0,0,1),this}clone(){return new BM().fromArray(this.elements)}copy(e){const i=this.elements,r=e.elements;return i[0]=r[0],i[1]=r[1],i[2]=r[2],i[3]=r[3],i[4]=r[4],i[5]=r[5],i[6]=r[6],i[7]=r[7],i[8]=r[8],i[9]=r[9],i[10]=r[10],i[11]=r[11],i[12]=r[12],i[13]=r[13],i[14]=r[14],i[15]=r[15],this}copyPosition(e){const i=this.elements,r=e.elements;return i[12]=r[12],i[13]=r[13],i[14]=r[14],this}setFromMatrix3(e){const i=e.elements;return this.set(i[0],i[3],i[6],0,i[1],i[4],i[7],0,i[2],i[5],i[8],0,0,0,0,1),this}extractBasis(e,i,r){return this.determinantAffine()===0?(e.set(1,0,0),i.set(0,1,0),r.set(0,0,1),this):(e.setFromMatrixColumn(this,0),i.setFromMatrixColumn(this,1),r.setFromMatrixColumn(this,2),this)}makeBasis(e,i,r){return this.set(e.x,i.x,r.x,0,e.y,i.y,r.y,0,e.z,i.z,r.z,0,0,0,0,1),this}extractRotation(e){if(e.determinantAffine()===0)return this.identity();const i=this.elements,r=e.elements,n=1/XC.setFromMatrixColumn(e,0).length(),a=1/XC.setFromMatrixColumn(e,1).length(),s=1/XC.setFromMatrixColumn(e,2).length();return i[0]=r[0]*n,i[1]=r[1]*n,i[2]=r[2]*n,i[3]=0,i[4]=r[4]*a,i[5]=r[5]*a,i[6]=r[6]*a,i[7]=0,i[8]=r[8]*s,i[9]=r[9]*s,i[10]=r[10]*s,i[11]=0,i[12]=0,i[13]=0,i[14]=0,i[15]=1,this}makeRotationFromEuler(e){const i=this.elements,r=e.x,n=e.y,a=e.z,s=Math.cos(r),l=Math.sin(r),c=Math.cos(n),d=Math.sin(n),u=Math.cos(a),m=Math.sin(a);if(e.order==="XYZ"){const y=s*u,h=s*m,x=l*u,w=l*m;i[0]=c*u,i[4]=-c*m,i[8]=d,i[1]=h+x*d,i[5]=y-w*d,i[9]=-l*c,i[2]=w-y*d,i[6]=x+h*d,i[10]=s*c}else if(e.order==="YXZ"){const y=c*u,h=c*m,x=d*u,w=d*m;i[0]=y+w*l,i[4]=x*l-h,i[8]=s*d,i[1]=s*m,i[5]=s*u,i[9]=-l,i[2]=h*l-x,i[6]=w+y*l,i[10]=s*c}else if(e.order==="ZXY"){const y=c*u,h=c*m,x=d*u,w=d*m;i[0]=y-w*l,i[4]=-s*m,i[8]=x+h*l,i[1]=h+x*l,i[5]=s*u,i[9]=w-y*l,i[2]=-s*d,i[6]=l,i[10]=s*c}else if(e.order==="ZYX"){const y=s*u,h=s*m,x=l*u,w=l*m;i[0]=c*u,i[4]=x*d-h,i[8]=y*d+w,i[1]=c*m,i[5]=w*d+y,i[9]=h*d-x,i[2]=-d,i[6]=l*c,i[10]=s*c}else if(e.order==="YZX"){const y=s*c,h=s*d,x=l*c,w=l*d;i[0]=c*u,i[4]=w-y*m,i[8]=x*m+h,i[1]=m,i[5]=s*u,i[9]=-l*u,i[2]=-d*u,i[6]=h*m+x,i[10]=y-w*m}else if(e.order==="XZY"){const y=s*c,h=s*d,x=l*c,w=l*d;i[0]=c*u,i[4]=-m,i[8]=d*u,i[1]=y*m+w,i[5]=s*u,i[9]=h*m-x,i[2]=x*m-h,i[6]=l*u,i[10]=w*m+y}return i[3]=0,i[7]=0,i[11]=0,i[12]=0,i[13]=0,i[14]=0,i[15]=1,this}makeRotationFromQuaternion(e){return this.compose(CBe,e,xBe)}lookAt(e,i,r){const n=this.elements;return Cu.subVectors(e,i),Cu.lengthSq()===0&&(Cu.z=1),Cu.normalize(),Af.crossVectors(r,Cu),Af.lengthSq()===0&&(Math.abs(r.z)===1?Cu.x+=1e-4:Cu.z+=1e-4,Cu.normalize(),Af.crossVectors(r,Cu)),Af.normalize(),AP.crossVectors(Cu,Af),n[0]=Af.x,n[4]=AP.x,n[8]=Cu.x,n[1]=Af.y,n[5]=AP.y,n[9]=Cu.y,n[2]=Af.z,n[6]=AP.z,n[10]=Cu.z,this}multiply(e){return this.multiplyMatrices(this,e)}premultiply(e){return this.multiplyMatrices(e,this)}multiplyMatrices(e,i){const r=e.elements,n=i.elements,a=this.elements,s=r[0],l=r[4],c=r[8],d=r[12],u=r[1],m=r[5],y=r[9],h=r[13],x=r[2],w=r[6],b=r[10],v=r[14],B=r[3],D=r[7],E=r[11],U=r[15],k=n[0],I=n[4],L=n[8],z=n[12],G=n[1],V=n[5],_=n[9],Y=n[13],q=n[2],de=n[6],se=n[10],ae=n[14],le=n[3],J=n[7],ne=n[11],Z=n[15];return a[0]=s*k+l*G+c*q+d*le,a[4]=s*I+l*V+c*de+d*J,a[8]=s*L+l*_+c*se+d*ne,a[12]=s*z+l*Y+c*ae+d*Z,a[1]=u*k+m*G+y*q+h*le,a[5]=u*I+m*V+y*de+h*J,a[9]=u*L+m*_+y*se+h*ne,a[13]=u*z+m*Y+y*ae+h*Z,a[2]=x*k+w*G+b*q+v*le,a[6]=x*I+w*V+b*de+v*J,a[10]=x*L+w*_+b*se+v*ne,a[14]=x*z+w*Y+b*ae+v*Z,a[3]=B*k+D*G+E*q+U*le,a[7]=B*I+D*V+E*de+U*J,a[11]=B*L+D*_+E*se+U*ne,a[15]=B*z+D*Y+E*ae+U*Z,this}multiplyScalar(e){const i=this.elements;return i[0]*=e,i[4]*=e,i[8]*=e,i[12]*=e,i[1]*=e,i[5]*=e,i[9]*=e,i[13]*=e,i[2]*=e,i[6]*=e,i[10]*=e,i[14]*=e,i[3]*=e,i[7]*=e,i[11]*=e,i[15]*=e,this}determinant(){const e=this.elements,i=e[0],r=e[4],n=e[8],a=e[12],s=e[1],l=e[5],c=e[9],d=e[13],u=e[2],m=e[6],y=e[10],h=e[14],x=e[3],w=e[7],b=e[11],v=e[15],B=c*h-d*y,D=l*h-d*m,E=l*y-c*m,U=s*h-d*u,k=s*y-c*u,I=s*m-l*u;return i*(w*B-b*D+v*E)-r*(x*B-b*U+v*k)+n*(x*D-w*U+v*I)-a*(x*E-w*k+b*I)}determinantAffine(){const e=this.elements,i=e[0],r=e[4],n=e[8],a=e[1],s=e[5],l=e[9],c=e[2],d=e[6],u=e[10];return i*(s*u-l*d)-r*(a*u-l*c)+n*(a*d-s*c)}transpose(){const e=this.elements;let i;return i=e[1],e[1]=e[4],e[4]=i,i=e[2],e[2]=e[8],e[8]=i,i=e[6],e[6]=e[9],e[9]=i,i=e[3],e[3]=e[12],e[12]=i,i=e[7],e[7]=e[13],e[13]=i,i=e[11],e[11]=e[14],e[14]=i,this}setPosition(e,i,r){const n=this.elements;return e.isVector3?(n[12]=e.x,n[13]=e.y,n[14]=e.z):(n[12]=e,n[13]=i,n[14]=r),this}invert(){const e=this.elements,i=e[0],r=e[1],n=e[2],a=e[3],s=e[4],l=e[5],c=e[6],d=e[7],u=e[8],m=e[9],y=e[10],h=e[11],x=e[12],w=e[13],b=e[14],v=e[15],B=i*l-r*s,D=i*c-n*s,E=i*d-a*s,U=r*c-n*l,k=r*d-a*l,I=n*d-a*c,L=u*w-m*x,z=u*b-y*x,G=u*v-h*x,V=m*b-y*w,_=m*v-h*w,Y=y*v-h*b,q=B*Y-D*_+E*V+U*G-k*z+I*L;if(q===0)return this.set(0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0);const de=1/q;return e[0]=(l*Y-c*_+d*V)*de,e[1]=(n*_-r*Y-a*V)*de,e[2]=(w*I-b*k+v*U)*de,e[3]=(y*k-m*I-h*U)*de,e[4]=(c*G-s*Y-d*z)*de,e[5]=(i*Y-n*G+a*z)*de,e[6]=(b*E-x*I-v*D)*de,e[7]=(u*I-y*E+h*D)*de,e[8]=(s*_-l*G+d*L)*de,e[9]=(r*G-i*_-a*L)*de,e[10]=(x*k-w*E+v*B)*de,e[11]=(m*E-u*k-h*B)*de,e[12]=(l*z-s*V-c*L)*de,e[13]=(i*V-r*z+n*L)*de,e[14]=(w*D-x*U-b*B)*de,e[15]=(u*U-m*D+y*B)*de,this}scale(e){const i=this.elements,r=e.x,n=e.y,a=e.z;return i[0]*=r,i[4]*=n,i[8]*=a,i[1]*=r,i[5]*=n,i[9]*=a,i[2]*=r,i[6]*=n,i[10]*=a,i[3]*=r,i[7]*=n,i[11]*=a,this}getMaxScaleOnAxis(){const e=this.elements,i=e[0]*e[0]+e[1]*e[1]+e[2]*e[2],r=e[4]*e[4]+e[5]*e[5]+e[6]*e[6],n=e[8]*e[8]+e[9]*e[9]+e[10]*e[10];return Math.sqrt(Math.max(i,r,n))}makeTranslation(e,i,r){return e.isVector3?this.set(1,0,0,e.x,0,1,0,e.y,0,0,1,e.z,0,0,0,1):this.set(1,0,0,e,0,1,0,i,0,0,1,r,0,0,0,1),this}makeRotationX(e){const i=Math.cos(e),r=Math.sin(e);return this.set(1,0,0,0,0,i,-r,0,0,r,i,0,0,0,0,1),this}makeRotationY(e){const i=Math.cos(e),r=Math.sin(e);return this.set(i,0,r,0,0,1,0,0,-r,0,i,0,0,0,0,1),this}makeRotationZ(e){const i=Math.cos(e),r=Math.sin(e);return this.set(i,-r,0,0,r,i,0,0,0,0,1,0,0,0,0,1),this}makeRotationAxis(e,i){const r=Math.cos(i),n=Math.sin(i),a=1-r,s=e.x,l=e.y,c=e.z,d=a*s,u=a*l;return this.set(d*s+r,d*l-n*c,d*c+n*l,0,d*l+n*c,u*l+r,u*c-n*s,0,d*c-n*l,u*c+n*s,a*c*c+r,0,0,0,0,1),this}makeScale(e,i,r){return this.set(e,0,0,0,0,i,0,0,0,0,r,0,0,0,0,1),this}makeShear(e,i,r,n,a,s){return this.set(1,r,a,0,e,1,s,0,i,n,1,0,0,0,0,1),this}compose(e,i,r){const n=this.elements,a=i._x,s=i._y,l=i._z,c=i._w,d=a+a,u=s+s,m=l+l,y=a*d,h=a*u,x=a*m,w=s*u,b=s*m,v=l*m,B=c*d,D=c*u,E=c*m,U=r.x,k=r.y,I=r.z;return n[0]=(1-(w+v))*U,n[1]=(h+E)*U,n[2]=(x-D)*U,n[3]=0,n[4]=(h-E)*k,n[5]=(1-(y+v))*k,n[6]=(b+B)*k,n[7]=0,n[8]=(x+D)*I,n[9]=(b-B)*I,n[10]=(1-(y+w))*I,n[11]=0,n[12]=e.x,n[13]=e.y,n[14]=e.z,n[15]=1,this}decompose(e,i,r){const n=this.elements;e.x=n[12],e.y=n[13],e.z=n[14];const a=this.determinantAffine();if(a===0)return r.set(1,1,1),i.identity(),this;let s=XC.set(n[0],n[1],n[2]).length();const l=XC.set(n[4],n[5],n[6]).length(),c=XC.set(n[8],n[9],n[10]).length();a<0&&(s=-s),s1.copy(this);const d=1/s,u=1/l,m=1/c;return s1.elements[0]*=d,s1.elements[1]*=d,s1.elements[2]*=d,s1.elements[4]*=u,s1.elements[5]*=u,s1.elements[6]*=u,s1.elements[8]*=m,s1.elements[9]*=m,s1.elements[10]*=m,i.setFromRotationMatrix(s1),r.x=s,r.y=l,r.z=c,this}makePerspective(e,i,r,n,a,s,l=v1,c=!1){const d=this.elements,u=2*a/(i-e),m=2*a/(r-n),y=(i+e)/(i-e),h=(r+n)/(r-n);let x,w;if(c)x=a/(s-a),w=s*a/(s-a);else if(l===v1)x=-(s+a)/(s-a),w=-2*s*a/(s-a);else if(l===cR)x=-s/(s-a),w=-s*a/(s-a);else throw new Error("THREE.Matrix4.makePerspective(): Invalid coordinate system: "+l);return d[0]=u,d[4]=0,d[8]=y,d[12]=0,d[1]=0,d[5]=m,d[9]=h,d[13]=0,d[2]=0,d[6]=0,d[10]=x,d[14]=w,d[3]=0,d[7]=0,d[11]=-1,d[15]=0,this}makeOrthographic(e,i,r,n,a,s,l=v1,c=!1){const d=this.elements,u=2/(i-e),m=2/(r-n),y=-(i+e)/(i-e),h=-(r+n)/(r-n);let x,w;if(c)x=1/(s-a),w=s/(s-a);else if(l===v1)x=-2/(s-a),w=-(s+a)/(s-a);else if(l===cR)x=-1/(s-a),w=-a/(s-a);else throw new Error("THREE.Matrix4.makeOrthographic(): Invalid coordinate system: "+l);return d[0]=u,d[4]=0,d[8]=0,d[12]=y,d[1]=0,d[5]=m,d[9]=0,d[13]=h,d[2]=0,d[6]=0,d[10]=x,d[14]=w,d[3]=0,d[7]=0,d[11]=0,d[15]=1,this}equals(e){const i=this.elements,r=e.elements;for(let n=0;n<16;n++)if(i[n]!==r[n])return!1;return!0}fromArray(e,i=0){for(let r=0;r<16;r++)this.elements[r]=e[r+i];return this}toArray(e=[],i=0){const r=this.elements;return e[i]=r[0],e[i+1]=r[1],e[i+2]=r[2],e[i+3]=r[3],e[i+4]=r[4],e[i+5]=r[5],e[i+6]=r[6],e[i+7]=r[7],e[i+8]=r[8],e[i+9]=r[9],e[i+10]=r[10],e[i+11]=r[11],e[i+12]=r[12],e[i+13]=r[13],e[i+14]=r[14],e[i+15]=r[15],e}};BM.prototype.isMatrix4=!0;let Hs=BM;const XC=new Pt,s1=new Hs,CBe=new Pt(0,0,0),xBe=new Pt(1,1,1),Af=new Pt,AP=new Pt,Cu=new Pt,RG=new Hs,bG=new $f;class e2{constructor(e=0,i=0,r=0,n=e2.DEFAULT_ORDER){this.isEuler=!0,this._x=e,this._y=i,this._z=r,this._order=n}get x(){return this._x}set x(e){this._x=e,this._onChangeCallback()}get y(){return this._y}set y(e){this._y=e,this._onChangeCallback()}get z(){return this._z}set z(e){this._z=e,this._onChangeCallback()}get order(){return this._order}set order(e){this._order=e,this._onChangeCallback()}set(e,i,r,n=this._order){return this._x=e,this._y=i,this._z=r,this._order=n,this._onChangeCallback(),this}clone(){return new this.constructor(this._x,this._y,this._z,this._order)}copy(e){return this._x=e._x,this._y=e._y,this._z=e._z,this._order=e._order,this._onChangeCallback(),this}setFromRotationMatrix(e,i=this._order,r=!0){const n=e.elements,a=n[0],s=n[4],l=n[8],c=n[1],d=n[5],u=n[9],m=n[2],y=n[6],h=n[10];switch(i){case"XYZ":this._y=Math.asin(ka(l,-1,1)),Math.abs(l)<.9999999?(this._x=Math.atan2(-u,h),this._z=Math.atan2(-s,a)):(this._x=Math.atan2(y,d),this._z=0);break;case"YXZ":this._x=Math.asin(-ka(u,-1,1)),Math.abs(u)<.9999999?(this._y=Math.atan2(l,h),this._z=Math.atan2(c,d)):(this._y=Math.atan2(-m,a),this._z=0);break;case"ZXY":this._x=Math.asin(ka(y,-1,1)),Math.abs(y)<.9999999?(this._y=Math.atan2(-m,h),this._z=Math.atan2(-s,d)):(this._y=0,this._z=Math.atan2(c,a));break;case"ZYX":this._y=Math.asin(-ka(m,-1,1)),Math.abs(m)<.9999999?(this._x=Math.atan2(y,h),this._z=Math.atan2(c,a)):(this._x=0,this._z=Math.atan2(-s,d));break;case"YZX":this._z=Math.asin(ka(c,-1,1)),Math.abs(c)<.9999999?(this._x=Math.atan2(-u,d),this._y=Math.atan2(-m,a)):(this._x=0,this._y=Math.atan2(l,h));break;case"XZY":this._z=Math.asin(-ka(s,-1,1)),Math.abs(s)<.9999999?(this._x=Math.atan2(y,d),this._y=Math.atan2(l,a)):(this._x=Math.atan2(-u,h),this._y=0);break;default:zn("Euler: .setFromRotationMatrix() encountered an unknown order: "+i)}return this._order=i,r===!0&&this._onChangeCallback(),this}setFromQuaternion(e,i,r){return RG.makeRotationFromQuaternion(e),this.setFromRotationMatrix(RG,i,r)}setFromVector3(e,i=this._order){return this.set(e.x,e.y,e.z,i)}reorder(e){return bG.setFromEuler(this),this.setFromQuaternion(bG,e)}equals(e){return e._x===this._x&&e._y===this._y&&e._z===this._z&&e._order===this._order}fromArray(e){return this._x=e[0],this._y=e[1],this._z=e[2],e[3]!==void 0&&(this._order=e[3]),this._onChangeCallback(),this}toArray(e=[],i=0){return e[i]=this._x,e[i+1]=this._y,e[i+2]=this._z,e[i+3]=this._order,e}_onChange(e){return this._onChangeCallback=e,this}_onChangeCallback(){}*[Symbol.iterator](){yield this._x,yield this._y,yield this._z,yield this._order}}e2.DEFAULT_ORDER="XYZ";class OL{constructor(){this.mask=1}set(e){this.mask=(1<<e|0)>>>0}enable(e){this.mask|=1<<e|0}enableAll(){this.mask=-1}toggle(e){this.mask^=1<<e|0}disable(e){this.mask&=~(1<<e|0)}disableAll(){this.mask=0}test(e){return(this.mask&e.mask)!==0}isEnabled(e){return(this.mask&(1<<e|0))!==0}}let SBe=0;const vG=new Pt,qC=new $f,kg=new Hs,uP=new Pt,pS=new Pt,wBe=new Pt,RBe=new $f,PG=new Pt(1,0,0),FG=new Pt(0,1,0),MG=new Pt(0,0,1),TG={type:"added"},bBe={type:"removed"},JC={type:"childadded",child:null},oD={type:"childremoved",child:null};class ed extends d2{constructor(){super(),this.isObject3D=!0,Object.defineProperty(this,"id",{value:SBe++}),this.uuid=OR(),this.name="",this.type="Object3D",this.parent=null,this.children=[],this.up=ed.DEFAULT_UP.clone();const e=new Pt,i=new e2,r=new $f,n=new Pt(1,1,1);function a(){r.setFromEuler(i,!1)}function s(){i.setFromQuaternion(r,void 0,!1)}i._onChange(a),r._onChange(s),Object.defineProperties(this,{position:{configurable:!0,enumerable:!0,value:e},rotation:{configurable:!0,enumerable:!0,value:i},quaternion:{configurable:!0,enumerable:!0,value:r},scale:{configurable:!0,enumerable:!0,value:n},modelViewMatrix:{value:new Hs},normalMatrix:{value:new la}}),this.matrix=new Hs,this.matrixWorld=new Hs,this.matrixAutoUpdate=ed.DEFAULT_MATRIX_AUTO_UPDATE,this.matrixWorldAutoUpdate=ed.DEFAULT_MATRIX_WORLD_AUTO_UPDATE,this.matrixWorldNeedsUpdate=!1,this.layers=new OL,this.visible=!0,this.castShadow=!1,this.receiveShadow=!1,this.frustumCulled=!0,this.renderOrder=0,this.animations=[],this.customDepthMaterial=void 0,this.customDistanceMaterial=void 0,this.static=!1,this.userData={},this.pivot=null}onBeforeShadow(){}onAfterShadow(){}onBeforeRender(){}onAfterRender(){}applyMatrix4(e){this.matrixAutoUpdate&&this.updateMatrix(),this.matrix.premultiply(e),this.matrix.decompose(this.position,this.quaternion,this.scale),this.pivot!==null&&this.position.copy(this.pivot).applyMatrix4(this.matrix).sub(this.pivot)}applyQuaternion(e){return this.quaternion.premultiply(e),this}setRotationFromAxisAngle(e,i){this.quaternion.setFromAxisAngle(e,i)}setRotationFromEuler(e){this.quaternion.setFromEuler(e,!0)}setRotationFromMatrix(e){this.quaternion.setFromRotationMatrix(e)}setRotationFromQuaternion(e){this.quaternion.copy(e)}rotateOnAxis(e,i){return qC.setFromAxisAngle(e,i),this.quaternion.multiply(qC),this}rotateOnWorldAxis(e,i){return qC.setFromAxisAngle(e,i),this.quaternion.premultiply(qC),this}rotateX(e){return this.rotateOnAxis(PG,e)}rotateY(e){return this.rotateOnAxis(FG,e)}rotateZ(e){return this.rotateOnAxis(MG,e)}translateOnAxis(e,i){return vG.copy(e).applyQuaternion(this.quaternion),this.position.add(vG.multiplyScalar(i)),this}translateX(e){return this.translateOnAxis(PG,e)}translateY(e){return this.translateOnAxis(FG,e)}translateZ(e){return this.translateOnAxis(MG,e)}localToWorld(e){return this.updateWorldMatrix(!0,!1),e.applyMatrix4(this.matrixWorld)}worldToLocal(e){return this.updateWorldMatrix(!0,!1),e.applyMatrix4(kg.copy(this.matrixWorld).invert())}lookAt(e,i,r){e.isVector3?uP.copy(e):uP.set(e,i,r);const n=this.parent;this.updateWorldMatrix(!0,!1),pS.setFromMatrixPosition(this.matrixWorld),this.isCamera||this.isLight?kg.lookAt(pS,uP,this.up):kg.lookAt(uP,pS,this.up),this.quaternion.setFromRotationMatrix(kg),n&&(kg.extractRotation(n.matrixWorld),qC.setFromRotationMatrix(kg),this.quaternion.premultiply(qC.invert()))}add(e){if(arguments.length>1){for(let i=0;i<arguments.length;i++)this.add(arguments[i]);return this}return e===this?(ko("Object3D.add: object can't be added as a child of itself.",e),this):(e&&e.isObject3D?(e.removeFromParent(),e.parent=this,this.children.push(e),e.dispatchEvent(TG),JC.child=e,this.dispatchEvent(JC),JC.child=null):ko("Object3D.add: object not an instance of THREE.Object3D.",e),this)}remove(e){if(arguments.length>1){for(let r=0;r<arguments.length;r++)this.remove(arguments[r]);return this}const i=this.children.indexOf(e);return i!==-1&&(e.parent=null,this.children.splice(i,1),e.dispatchEvent(bBe),oD.child=e,this.dispatchEvent(oD),oD.child=null),this}removeFromParent(){const e=this.parent;return e!==null&&e.remove(this),this}clear(){return this.remove(...this.children)}attach(e){return this.updateWorldMatrix(!0,!1),kg.copy(this.matrixWorld).invert(),e.parent!==null&&(e.parent.updateWorldMatrix(!0,!1),kg.multiply(e.parent.matrixWorld)),e.applyMatrix4(kg),e.removeFromParent(),e.parent=this,this.children.push(e),e.updateWorldMatrix(!1,!0),e.dispatchEvent(TG),JC.child=e,this.dispatchEvent(JC),JC.child=null,this}getObjectById(e){return this.getObjectByProperty("id",e)}getObjectByName(e){return this.getObjectByProperty("name",e)}getObjectByProperty(e,i){if(this[e]===i)return this;for(let r=0,n=this.children.length;r<n;r++){const s=this.children[r].getObjectByProperty(e,i);if(s!==void 0)return s}}getObjectsByProperty(e,i,r=[]){this[e]===i&&r.push(this);const n=this.children;for(let a=0,s=n.length;a<s;a++)n[a].getObjectsByProperty(e,i,r);return r}getWorldPosition(e){return this.updateWorldMatrix(!0,!1),e.setFromMatrixPosition(this.matrixWorld)}getWorldQuaternion(e){return this.updateWorldMatrix(!0,!1),this.matrixWorld.decompose(pS,e,wBe),e}getWorldScale(e){return this.updateWorldMatrix(!0,!1),this.matrixWorld.decompose(pS,RBe,e),e}getWorldDirection(e){this.updateWorldMatrix(!0,!1);const i=this.matrixWorld.elements;return e.set(i[8],i[9],i[10]).normalize()}raycast(){}intersectsFrustum(){return!0}traverse(e){e(this);const i=this.children;for(let r=0,n=i.length;r<n;r++)i[r].traverse(e)}traverseVisible(e){if(this.visible===!1)return;e(this);const i=this.children;for(let r=0,n=i.length;r<n;r++)i[r].traverseVisible(e)}traverseAncestors(e){const i=this.parent;i!==null&&(e(i),i.traverseAncestors(e))}updateMatrix(){this.matrix.compose(this.position,this.quaternion,this.scale);const e=this.pivot;if(e!==null){const i=e.x,r=e.y,n=e.z,a=this.matrix.elements;a[12]+=i-a[0]*i-a[4]*r-a[8]*n,a[13]+=r-a[1]*i-a[5]*r-a[9]*n,a[14]+=n-a[2]*i-a[6]*r-a[10]*n}this.matrixWorldNeedsUpdate=!0}updateMatrixWorld(e){this.matrixAutoUpdate&&this.updateMatrix(),(this.matrixWorldNeedsUpdate||e)&&(this.matrixWorldAutoUpdate===!0&&(this.parent===null?this.matrixWorld.copy(this.matrix):this.matrixWorld.multiplyMatrices(this.parent.matrixWorld,this.matrix)),this.matrixWorldNeedsUpdate=!1,e=!0);const i=this.children;for(let r=0,n=i.length;r<n;r++)i[r].updateMatrixWorld(e)}updateWorldMatrix(e,i,r=!1){const n=this.parent;if(e===!0&&n!==null&&n.updateWorldMatrix(!0,!1),this.matrixAutoUpdate&&this.updateMatrix(),(this.matrixWorldNeedsUpdate||r)&&(this.matrixWorldAutoUpdate===!0&&(this.parent===null?this.matrixWorld.copy(this.matrix):this.matrixWorld.multiplyMatrices(this.parent.matrixWorld,this.matrix)),this.matrixWorldNeedsUpdate=!1,r=!0),i===!0){const a=this.children;for(let s=0,l=a.length;s<l;s++)a[s].updateWorldMatrix(!1,!0,r)}}toJSON(e){const i=e===void 0||typeof e=="string",r={};i&&(e={geometries:{},materials:{},textures:{},images:{},shapes:{},skeletons:{},animations:{},nodes:{}},r.metadata={version:4.7,type:"Object",generator:"Object3D.toJSON"});const n={};n.uuid=this.uuid,n.type=this.type,n.name=this.name,n.castShadow=this.castShadow,n.receiveShadow=this.receiveShadow,n.visible=this.visible,n.frustumCulled=this.frustumCulled,n.renderOrder=this.renderOrder,n.static=this.static,n.matrixAutoUpdate=this.matrixAutoUpdate,Object.keys(this.userData).length>0&&(n.userData=this.userData),n.layers=this.layers.mask,n.matrix=this.matrix.toArray(),n.up=this.up.toArray(),this.pivot!==null&&(n.pivot=this.pivot.toArray()),this.morphTargetDictionary!==void 0&&(n.morphTargetDictionary=Object.assign({},this.morphTargetDictionary)),this.morphTargetInfluences!==void 0&&(n.morphTargetInfluences=this.morphTargetInfluences.slice()),this.isInstancedMesh&&(n.type="InstancedMesh",n.count=this.count,n.instanceMatrix=this.instanceMatrix.toJSON(),this.instanceColor!==null&&(n.instanceColor=this.instanceColor.toJSON())),this.isBatchedMesh&&(n.type="BatchedMesh",n.perObjectFrustumCulled=this.perObjectFrustumCulled,n.sortObjects=this.sortObjects,n.drawRanges=this._drawRanges,n.reservedRanges=this._reservedRanges,n.geometryInfo=this._geometryInfo.map(l=>({...l,boundingBox:l.boundingBox?l.boundingBox.toJSON():void 0,boundingSphere:l.boundingSphere?l.boundingSphere.toJSON():void 0})),n.instanceInfo=this._instanceInfo.map(l=>({...l})),n.availableInstanceIds=this._availableInstanceIds.slice(),n.availableGeometryIds=this._availableGeometryIds.slice(),n.nextIndexStart=this._nextIndexStart,n.nextVertexStart=this._nextVertexStart,n.geometryCount=this._geometryCount,n.maxInstanceCount=this._maxInstanceCount,n.maxVertexCount=this._maxVertexCount,n.maxIndexCount=this._maxIndexCount,n.geometryInitialized=this._geometryInitialized,n.matricesTexture=this._matricesTexture.toJSON(e),n.indirectTexture=this._indirectTexture.toJSON(e),this._colorsTexture!==null&&(n.colorsTexture=this._colorsTexture.toJSON(e)),this.boundingSphere!==null&&(n.boundingSphere=this.boundingSphere.toJSON()),this.boundingBox!==null&&(n.boundingBox=this.boundingBox.toJSON()));function a(l,c){return l[c.uuid]===void 0&&(l[c.uuid]=c.toJSON(e)),c.uuid}if(this.isScene)this.background&&(this.background.isColor?n.background=this.background.toJSON():this.background.isTexture&&(n.background=this.background.toJSON(e).uuid)),this.environment&&this.environment.isTexture&&this.environment.isRenderTargetTexture!==!0&&(n.environment=this.environment.toJSON(e).uuid);else if(this.isMesh||this.isLine||this.isPoints){n.geometry=a(e.geometries,this.geometry);const l=this.geometry.parameters;if(l!==void 0&&l.shapes!==void 0){const c=l.shapes;if(Array.isArray(c))for(let d=0,u=c.length;d<u;d++){const m=c[d];a(e.shapes,m)}else a(e.shapes,c)}}if(this.isSkinnedMesh&&(n.bindMode=this.bindMode,n.bindMatrix=this.bindMatrix.toArray(),this.skeleton!==void 0&&(a(e.skeletons,this.skeleton),n.skeleton=this.skeleton.uuid)),this.material!==void 0)if(Array.isArray(this.material)){const l=[];for(let c=0,d=this.material.length;c<d;c++)l.push(a(e.materials,this.material[c]));n.material=l}else n.material=a(e.materials,this.material);if(this.children.length>0){n.children=[];for(let l=0;l<this.children.length;l++)n.children.push(this.children[l].toJSON(e).object)}if(this.animations.length>0){n.animations=[];for(let l=0;l<this.animations.length;l++){const c=this.animations[l];n.animations.push(a(e.animations,c))}}if(i){const l=s(e.geometries),c=s(e.materials),d=s(e.textures),u=s(e.images),m=s(e.shapes),y=s(e.skeletons),h=s(e.animations),x=s(e.nodes);l.length>0&&(r.geometries=l),c.length>0&&(r.materials=c),d.length>0&&(r.textures=d),u.length>0&&(r.images=u),m.length>0&&(r.shapes=m),y.length>0&&(r.skeletons=y),h.length>0&&(r.animations=h),x.length>0&&(r.nodes=x)}return r.object=n,r;function s(l){const c=[];for(const d in l){const u=l[d];delete u.metadata,c.push(u)}return c}}clone(e){return new this.constructor().copy(this,e)}copy(e,i=!0){if(this.name=e.name,this.up.copy(e.up),this.position.copy(e.position),this.rotation.order=e.rotation.order,this.quaternion.copy(e.quaternion),this.scale.copy(e.scale),this.pivot=e.pivot!==null?e.pivot.clone():null,this.matrix.copy(e.matrix),this.matrixWorld.copy(e.matrixWorld),this.matrixAutoUpdate=e.matrixAutoUpdate,this.matrixWorldAutoUpdate=e.matrixWorldAutoUpdate,this.matrixWorldNeedsUpdate=e.matrixWorldNeedsUpdate,this.layers.mask=e.layers.mask,this.visible=e.visible,this.castShadow=e.castShadow,this.receiveShadow=e.receiveShadow,this.frustumCulled=e.frustumCulled,this.renderOrder=e.renderOrder,this.static=e.static,this.animations=e.animations.slice(),this.userData=JSON.parse(JSON.stringify(e.userData)),i===!0)for(let r=0;r<e.children.length;r++){const n=e.children[r];this.add(n.clone())}return this}dispose(){this.dispatchEvent({type:"dispose"})}}ed.DEFAULT_UP=new Pt(0,1,0);ed.DEFAULT_MATRIX_AUTO_UPDATE=!0;ed.DEFAULT_MATRIX_WORLD_AUTO_UPDATE=!0;class ul extends ed{constructor(){super(),this.isGroup=!0,this.type="Group"}}const vBe={type:"move"};class sD{constructor(){this._targetRay=null,this._grip=null,this._hand=null}getHandSpace(){return this._hand===null&&(this._hand=new ul,this._hand.matrixAutoUpdate=!1,this._hand.visible=!1,this._hand.joints={},this._hand.inputState={pinching:!1}),this._hand}getTargetRaySpace(){return this._targetRay===null&&(this._targetRay=new ul,this._targetRay.matrixAutoUpdate=!1,this._targetRay.visible=!1,this._targetRay.hasLinearVelocity=!1,this._targetRay.linearVelocity=new Pt,this._targetRay.hasAngularVelocity=!1,this._targetRay.angularVelocity=new Pt),this._targetRay}getGripSpace(){return this._grip===null&&(this._grip=new ul,this._grip.matrixAutoUpdate=!1,this._grip.visible=!1,this._grip.hasLinearVelocity=!1,this._grip.linearVelocity=new Pt,this._grip.hasAngularVelocity=!1,this._grip.angularVelocity=new Pt,this._grip.eventsEnabled=!1),this._grip}dispatchEvent(e){return this._targetRay!==null&&this._targetRay.dispatchEvent(e),this._grip!==null&&this._grip.dispatchEvent(e),this._hand!==null&&this._hand.dispatchEvent(e),this}connect(e){if(e&&e.hand){const i=this._hand;if(i)for(const r of e.hand.values())this._getHandJoint(i,r)}return this.dispatchEvent({type:"connected",data:e}),this}disconnect(e){return this.dispatchEvent({type:"disconnected",data:e}),this._targetRay!==null&&(this._targetRay.visible=!1),this._grip!==null&&(this._grip.visible=!1),this._hand!==null&&(this._hand.visible=!1),this}update(e,i,r){let n=null,a=null,s=null;const l=this._targetRay,c=this._grip,d=this._hand;if(e&&i.session.visibilityState!=="visible-blurred"){if(d&&e.hand){s=!0;for(const w of e.hand.values()){const b=i.getJointPose(w,r),v=this._getHandJoint(d,w);b!==null&&(v.matrix.fromArray(b.transform.matrix),v.matrix.decompose(v.position,v.quaternion,v.scale),v.matrixWorldNeedsUpdate=!0,v.jointRadius=b.radius),v.visible=b!==null}const u=d.joints["index-finger-tip"],m=d.joints["thumb-tip"],y=u.position.distanceTo(m.position),h=.02,x=.005;d.inputState.pinching&&y>h+x?(d.inputState.pinching=!1,this.dispatchEvent({type:"pinchend",handedness:e.handedness,target:this})):!d.inputState.pinching&&y<=h-x&&(d.inputState.pinching=!0,this.dispatchEvent({type:"pinchstart",handedness:e.handedness,target:this}))}else c!==null&&e.gripSpace&&(a=i.getPose(e.gripSpace,r),a!==null&&(c.matrix.fromArray(a.transform.matrix),c.matrix.decompose(c.position,c.quaternion,c.scale),c.matrixWorldNeedsUpdate=!0,a.linearVelocity?(c.hasLinearVelocity=!0,c.linearVelocity.copy(a.linearVelocity)):c.hasLinearVelocity=!1,a.angularVelocity?(c.hasAngularVelocity=!0,c.angularVelocity.copy(a.angularVelocity)):c.hasAngularVelocity=!1,c.eventsEnabled&&c.dispatchEvent({type:"gripUpdated",data:e,target:this})));l!==null&&(n=i.getPose(e.targetRaySpace,r),n===null&&a!==null&&(n=a),n!==null&&(l.matrix.fromArray(n.transform.matrix),l.matrix.decompose(l.position,l.quaternion,l.scale),l.matrixWorldNeedsUpdate=!0,n.linearVelocity?(l.hasLinearVelocity=!0,l.linearVelocity.copy(n.linearVelocity)):l.hasLinearVelocity=!1,n.angularVelocity?(l.hasAngularVelocity=!0,l.angularVelocity.copy(n.angularVelocity)):l.hasAngularVelocity=!1,this.dispatchEvent(vBe)))}return l!==null&&(l.visible=n!==null),c!==null&&(c.visible=a!==null),d!==null&&(d.visible=s!==null),this}_getHandJoint(e,i){if(e.joints[i.jointName]===void 0){const r=new ul;r.matrixAutoUpdate=!1,r.visible=!1,e.joints[i.jointName]=r,e.add(r)}return e.joints[i.jointName]}}const One={aliceblue:15792383,antiquewhite:16444375,aqua:65535,aquamarine:8388564,azure:15794175,beige:16119260,bisque:16770244,black:0,blanchedalmond:16772045,blue:255,blueviolet:9055202,brown:10824234,burlywood:14596231,cadetblue:6266528,chartreuse:8388352,chocolate:13789470,coral:16744272,cornflowerblue:6591981,cornsilk:16775388,crimson:14423100,cyan:65535,darkblue:139,darkcyan:35723,darkgoldenrod:12092939,darkgray:11119017,darkgreen:25600,darkgrey:11119017,darkkhaki:12433259,darkmagenta:9109643,darkolivegreen:5597999,darkorange:16747520,darkorchid:10040012,darkred:9109504,darksalmon:15308410,darkseagreen:9419919,darkslateblue:4734347,darkslategray:3100495,darkslategrey:3100495,darkturquoise:52945,darkviolet:9699539,deeppink:16716947,deepskyblue:49151,dimgray:6908265,dimgrey:6908265,dodgerblue:2003199,firebrick:11674146,floralwhite:16775920,forestgreen:2263842,fuchsia:16711935,gainsboro:14474460,ghostwhite:16316671,gold:16766720,goldenrod:14329120,gray:8421504,green:32768,greenyellow:11403055,grey:8421504,honeydew:15794160,hotpink:16738740,indianred:13458524,indigo:4915330,ivory:16777200,khaki:15787660,lavender:15132410,lavenderblush:16773365,lawngreen:8190976,lemonchiffon:16775885,lightblue:11393254,lightcoral:15761536,lightcyan:14745599,lightgoldenrodyellow:16448210,lightgray:13882323,lightgreen:9498256,lightgrey:13882323,lightpink:16758465,lightsalmon:16752762,lightseagreen:2142890,lightskyblue:8900346,lightslategray:7833753,lightslategrey:7833753,lightsteelblue:11584734,lightyellow:16777184,lime:65280,limegreen:3329330,linen:16445670,magenta:16711935,maroon:8388608,mediumaquamarine:6737322,mediumblue:205,mediumorchid:12211667,mediumpurple:9662683,mediumseagreen:3978097,mediumslateblue:8087790,mediumspringgreen:64154,mediumturquoise:4772300,mediumvioletred:13047173,midnightblue:1644912,mintcream:16121850,mistyrose:16770273,moccasin:16770229,navajowhite:16768685,navy:128,oldlace:16643558,olive:8421376,olivedrab:7048739,orange:16753920,orangered:16729344,orchid:14315734,palegoldenrod:15657130,palegreen:10025880,paleturquoise:11529966,palevioletred:14381203,papayawhip:16773077,peachpuff:16767673,peru:13468991,pink:16761035,plum:14524637,powderblue:11591910,purple:8388736,rebeccapurple:6697881,red:16711680,rosybrown:12357519,royalblue:4286945,saddlebrown:9127187,salmon:16416882,sandybrown:16032864,seagreen:3050327,seashell:16774638,sienna:10506797,silver:12632256,skyblue:8900331,slateblue:6970061,slategray:7372944,slategrey:7372944,snow:16775930,springgreen:65407,steelblue:4620980,tan:13808780,teal:32896,thistle:14204888,tomato:16737095,turquoise:4251856,violet:15631086,wheat:16113331,white:16777215,whitesmoke:16119285,yellow:16776960,yellowgreen:10145074},uf={h:0,s:0,l:0},pP={h:0,s:0,l:0};function lD(t,e,i){return i<0&&(i+=1),i>1&&(i-=1),i<1/6?t+(e-t)*6*i:i<1/2?e:i<2/3?t+(e-t)*6*(2/3-i):t}class Kn{constructor(e,i,r){return this.isColor=!0,this.r=1,this.g=1,this.b=1,this.set(e,i,r)}set(e,i,r){if(i===void 0&&r===void 0){const n=e;n&&n.isColor?this.copy(n):typeof n=="number"?this.setHex(n):typeof n=="string"&&this.setStyle(n)}else this.setRGB(e,i,r);return this}setScalar(e){return this.r=e,this.g=e,this.b=e,this}setHex(e,i=lp){return e=Math.floor(e),this.r=(e>>16&255)/255,this.g=(e>>8&255)/255,this.b=(e&255)/255,fo.colorSpaceToWorking(this,i),this}setRGB(e,i,r,n=fo.workingColorSpace){return this.r=e,this.g=i,this.b=r,fo.colorSpaceToWorking(this,n),this}setHSL(e,i,r,n=fo.workingColorSpace){if(e=lBe(e,1),i=ka(i,0,1),r=ka(r,0,1),i===0)this.r=this.g=this.b=r;else{const a=r<=.5?r*(1+i):r+i-r*i,s=2*r-a;this.r=lD(s,a,e+1/3),this.g=lD(s,a,e),this.b=lD(s,a,e-1/3)}return fo.colorSpaceToWorking(this,n),this}setStyle(e,i=lp){function r(a){a!==void 0&&parseFloat(a)<1&&zn("Color: Alpha component of "+e+" will be ignored.")}let n;if(n=/^(\w+)\(([^\)]*)\)/.exec(e)){let a;const s=n[1],l=n[2];switch(s){case"rgb":case"rgba":if(a=/^\s*(\d+)\s*,\s*(\d+)\s*,\s*(\d+)\s*(?:,\s*(\d+(?:\.\d+)?|\.\d+)\s*)?$/.exec(l))return r(a[4]),this.setRGB(Math.min(255,parseInt(a[1],10))/255,Math.min(255,parseInt(a[2],10))/255,Math.min(255,parseInt(a[3],10))/255,i);if(a=/^\s*(\d+(?:\.\d+)?|\.\d+)\%\s*,\s*(\d+(?:\.\d+)?|\.\d+)\%\s*,\s*(\d+(?:\.\d+)?|\.\d+)\%\s*(?:,\s*(\d+(?:\.\d+)?|\.\d+)\s*)?$/.exec(l))return r(a[4]),this.setRGB(Math.min(100,parseFloat(a[1]))/100,Math.min(100,parseFloat(a[2]))/100,Math.min(100,parseFloat(a[3]))/100,i);break;case"hsl":case"hsla":if(a=/^\s*([+-]?(?:\d+(?:\.\d+)?|\.\d+))\s*,\s*(\d+(?:\.\d+)?|\.\d+)\%\s*,\s*(\d+(?:\.\d+)?|\.\d+)\%\s*(?:,\s*(\d+(?:\.\d+)?|\.\d+)\s*)?$/.exec(l))return r(a[4]),this.setHSL(parseFloat(a[1])/360,parseFloat(a[2])/100,parseFloat(a[3])/100,i);break;default:zn("Color: Unknown color model "+e)}}else if(n=/^\#([A-Fa-f\d]+)$/.exec(e)){const a=n[1],s=a.length;if(s===3)return this.setRGB(parseInt(a.charAt(0),16)/15,parseInt(a.charAt(1),16)/15,parseInt(a.charAt(2),16)/15,i);if(s===6)return this.setHex(parseInt(a,16),i);zn("Color: Invalid hex color "+e)}else if(e&&e.length>0)return this.setColorName(e,i);return this}setColorName(e,i=lp){const r=One[e.toLowerCase()];return r!==void 0?this.setHex(r,i):zn("Color: Unknown color "+e),this}clone(){return new this.constructor(this.r,this.g,this.b)}copy(e){return this.r=e.r,this.g=e.g,this.b=e.b,this}copySRGBToLinear(e){return this.r=ah(e.r),this.g=ah(e.g),this.b=ah(e.b),this}copyLinearToSRGB(e){return this.r=e3(e.r),this.g=e3(e.g),this.b=e3(e.b),this}convertSRGBToLinear(){return this.copySRGBToLinear(this),this}convertLinearToSRGB(){return this.copyLinearToSRGB(this),this}getHex(e=lp){return fo.workingToColorSpace(w0.copy(this),e),Math.round(ka(w0.r*255,0,255))*65536+Math.round(ka(w0.g*255,0,255))*256+Math.round(ka(w0.b*255,0,255))}getHexString(e=lp){return("000000"+this.getHex(e).toString(16)).slice(-6)}getHSL(e,i=fo.workingColorSpace){fo.workingToColorSpace(w0.copy(this),i);const r=w0.r,n=w0.g,a=w0.b,s=Math.max(r,n,a),l=Math.min(r,n,a);let c,d;const u=(l+s)/2;if(l===s)c=0,d=0;else{const m=s-l;switch(d=u<=.5?m/(s+l):m/(2-s-l),s){case r:c=(n-a)/m+(n<a?6:0);break;case n:c=(a-r)/m+2;break;case a:c=(r-n)/m+4;break}c/=6}return e.h=c,e.s=d,e.l=u,e}getRGB(e,i=fo.workingColorSpace){return fo.workingToColorSpace(w0.copy(this),i),e.r=w0.r,e.g=w0.g,e.b=w0.b,e}getStyle(e=lp){fo.workingToColorSpace(w0.copy(this),e);const i=w0.r,r=w0.g,n=w0.b;return e!==lp?`color(${e} ${i.toFixed(3)} ${r.toFixed(3)} ${n.toFixed(3)})`:`rgb(${Math.round(i*255)},${Math.round(r*255)},${Math.round(n*255)})`}offsetHSL(e,i,r){return this.getHSL(uf),this.setHSL(uf.h+e,uf.s+i,uf.l+r)}add(e){return this.r+=e.r,this.g+=e.g,this.b+=e.b,this}addColors(e,i){return this.r=e.r+i.r,this.g=e.g+i.g,this.b=e.b+i.b,this}addScalar(e){return this.r+=e,this.g+=e,this.b+=e,this}sub(e){return this.r=Math.max(0,this.r-e.r),this.g=Math.max(0,this.g-e.g),this.b=Math.max(0,this.b-e.b),this}multiply(e){return this.r*=e.r,this.g*=e.g,this.b*=e.b,this}multiplyScalar(e){return this.r*=e,this.g*=e,this.b*=e,this}lerp(e,i){return this.r+=(e.r-this.r)*i,this.g+=(e.g-this.g)*i,this.b+=(e.b-this.b)*i,this}lerpColors(e,i,r){return this.r=e.r+(i.r-e.r)*r,this.g=e.g+(i.g-e.g)*r,this.b=e.b+(i.b-e.b)*r,this}lerpHSL(e,i){this.getHSL(uf),e.getHSL(pP);const r=tD(uf.h,pP.h,i),n=tD(uf.s,pP.s,i),a=tD(uf.l,pP.l,i);return this.setHSL(r,n,a),this}setFromVector3(e){return this.r=e.x,this.g=e.y,this.b=e.z,this}applyMatrix3(e){const i=this.r,r=this.g,n=this.b,a=e.elements;return this.r=a[0]*i+a[3]*r+a[6]*n,this.g=a[1]*i+a[4]*r+a[7]*n,this.b=a[2]*i+a[5]*r+a[8]*n,this}equals(e){return e.r===this.r&&e.g===this.g&&e.b===this.b}fromArray(e,i=0){return this.r=e[i],this.g=e[i+1],this.b=e[i+2],this}toArray(e=[],i=0){return e[i]=this.r,e[i+1]=this.g,e[i+2]=this.b,e}fromBufferAttribute(e,i){return this.r=e.getX(i),this.g=e.getY(i),this.b=e.getZ(i),this}toJSON(){return this.getHex()}*[Symbol.iterator](){yield this.r,yield this.g,yield this.b}}const w0=new Kn;Kn.NAMES=One;class YF{constructor(e,i=25e-5){this.isFogExp2=!0,this.name="",this.color=new Kn(e),this.density=i}clone(){return new YF(this.color,this.density)}toJSON(){return{type:"FogExp2",name:this.name,color:this.color.getHex(),density:this.density}}}class PBe extends ed{constructor(){super(),this.isScene=!0,this.type="Scene",this.background=null,this.environment=null,this.fog=null,this.backgroundBlurriness=0,this.backgroundIntensity=1,this.backgroundRotation=new e2,this.environmentIntensity=1,this.environmentRotation=new e2,this.overrideMaterial=null,typeof __THREE_DEVTOOLS__<"u"&&__THREE_DEVTOOLS__.dispatchEvent(new CustomEvent("observe",{detail:this}))}copy(e,i){return super.copy(e,i),this.background=e.background!==null?e.background.clone():null,this.environment=e.environment!==null?e.environment.clone():null,this.fog=e.fog!==null?e.fog.clone():null,this.backgroundBlurriness=e.backgroundBlurriness,this.backgroundIntensity=e.backgroundIntensity,this.backgroundRotation.copy(e.backgroundRotation),this.environmentIntensity=e.environmentIntensity,this.environmentRotation.copy(e.environmentRotation),this.overrideMaterial=e.overrideMaterial!==null?e.overrideMaterial.clone():null,this.matrixAutoUpdate=e.matrixAutoUpdate,this}toJSON(e){const i=super.toJSON(e);return this.fog!==null&&(i.object.fog=this.fog.toJSON()),i.object.backgroundBlurriness=this.backgroundBlurriness,i.object.backgroundIntensity=this.backgroundIntensity,i.object.backgroundRotation=this.backgroundRotation.toArray(),i.object.environmentIntensity=this.environmentIntensity,i.object.environmentRotation=this.environmentRotation.toArray(),i}}const l1=new Pt,Ng=new Pt,cD=new Pt,Lg=new Pt,ZC=new Pt,$C=new Pt,BG=new Pt,dD=new Pt,AD=new Pt,uD=new Pt,pD=new xl,mD=new xl,gD=new xl;class pp{constructor(e=new Pt,i=new Pt,r=new Pt){this.a=e,this.b=i,this.c=r}static getNormal(e,i,r,n){n.subVectors(r,i),l1.subVectors(e,i),n.cross(l1);const a=n.lengthSq();return a>0?n.multiplyScalar(1/Math.sqrt(a)):n.set(0,0,0)}static getBarycoord(e,i,r,n,a){l1.subVectors(n,i),Ng.subVectors(r,i),cD.subVectors(e,i);const s=l1.dot(l1),l=l1.dot(Ng),c=l1.dot(cD),d=Ng.dot(Ng),u=Ng.dot(cD),m=s*d-l*l;if(m===0)return a.set(0,0,0),null;const y=1/m,h=(d*c-l*u)*y,x=(s*u-l*c)*y;return a.set(1-h-x,x,h)}static containsPoint(e,i,r,n){return this.getBarycoord(e,i,r,n,Lg)===null?!1:Lg.x>=0&&Lg.y>=0&&Lg.x+Lg.y<=1}static getInterpolation(e,i,r,n,a,s,l,c){return this.getBarycoord(e,i,r,n,Lg)===null?(c.x=0,c.y=0,"z"in c&&(c.z=0),"w"in c&&(c.w=0),null):(c.setScalar(0),c.addScaledVector(a,Lg.x),c.addScaledVector(s,Lg.y),c.addScaledVector(l,Lg.z),c)}static getInterpolatedAttribute(e,i,r,n,a,s){return pD.setScalar(0),mD.setScalar(0),gD.setScalar(0),pD.fromBufferAttribute(e,i),mD.fromBufferAttribute(e,r),gD.fromBufferAttribute(e,n),s.setScalar(0),s.addScaledVector(pD,a.x),s.addScaledVector(mD,a.y),s.addScaledVector(gD,a.z),s}static isFrontFacing(e,i,r,n){return l1.subVectors(r,i),Ng.subVectors(e,i),l1.cross(Ng).dot(n)<0}set(e,i,r){return this.a.copy(e),this.b.copy(i),this.c.copy(r),this}setFromPointsAndIndices(e,i,r,n){return this.a.copy(e[i]),this.b.copy(e[r]),this.c.copy(e[n]),this}setFromAttributeAndIndices(e,i,r,n){return this.a.fromBufferAttribute(e,i),this.b.fromBufferAttribute(e,r),this.c.fromBufferAttribute(e,n),this}clone(){return new this.constructor().copy(this)}copy(e){return this.a.copy(e.a),this.b.copy(e.b),this.c.copy(e.c),this}getArea(){return l1.subVectors(this.c,this.b),Ng.subVectors(this.a,this.b),l1.cross(Ng).length()*.5}getMidpoint(e){return e.addVectors(this.a,this.b).add(this.c).multiplyScalar(1/3)}getNormal(e){return pp.getNormal(this.a,this.b,this.c,e)}getPlane(e){return e.setFromCoplanarPoints(this.a,this.b,this.c)}getBarycoord(e,i){return pp.getBarycoord(e,this.a,this.b,this.c,i)}getInterpolation(e,i,r,n,a){return pp.getInterpolation(e,this.a,this.b,this.c,i,r,n,a)}containsPoint(e){return pp.containsPoint(e,this.a,this.b,this.c)}isFrontFacing(e){return pp.isFrontFacing(this.a,this.b,this.c,e)}intersectsBox(e){return e.intersectsTriangle(this)}closestPointToPoint(e,i){const r=this.a,n=this.b,a=this.c;let s,l;ZC.subVectors(n,r),$C.subVectors(a,r),dD.subVectors(e,r);const c=ZC.dot(dD),d=$C.dot(dD);if(c<=0&&d<=0)return i.copy(r);AD.subVectors(e,n);const u=ZC.dot(AD),m=$C.dot(AD);if(u>=0&&m<=u)return i.copy(n);const y=c*m-u*d;if(y<=0&&c>=0&&u<=0&&c-u>0)return s=c/(c-u),i.copy(r).addScaledVector(ZC,s);uD.subVectors(e,a);const h=ZC.dot(uD),x=$C.dot(uD);if(x>=0&&h<=x)return i.copy(a);const w=h*d-c*x;if(w<=0&&d>=0&&x<=0)return l=d/(d-x),i.copy(r).addScaledVector($C,l);const b=u*x-h*m;if(b<=0&&m-u>=0&&h-x>=0)return BG.subVectors(a,n),l=(m-u)/(m-u+(h-x)),i.copy(n).addScaledVector(BG,l);const v=1/(b+w+y);return s=w*v,l=y*v,i.copy(r).addScaledVector(ZC,s).addScaledVector($C,l)}equals(e){return e.a.equals(this.a)&&e.b.equals(this.b)&&e.c.equals(this.c)}}class _R{constructor(e=new Pt(1/0,1/0,1/0),i=new Pt(-1/0,-1/0,-1/0)){this.isBox3=!0,this.min=e,this.max=i}set(e,i){return this.min.copy(e),this.max.copy(i),this}setFromArray(e){this.makeEmpty();for(let i=0,r=e.length;i<r;i+=3)this.expandByPoint(c1.fromArray(e,i));return this}setFromBufferAttribute(e){this.makeEmpty();for(let i=0,r=e.count;i<r;i++)this.expandByPoint(c1.fromBufferAttribute(e,i));return this}setFromPoints(e){this.makeEmpty();for(let i=0,r=e.length;i<r;i++)this.expandByPoint(e[i]);return this}setFromCenterAndSize(e,i){const r=c1.copy(i).multiplyScalar(.5);return this.min.copy(e).sub(r),this.max.copy(e).add(r),this}setFromObject(e,i=!1){return this.makeEmpty(),this.expandByObject(e,i)}clone(){return new this.constructor().copy(this)}copy(e){return this.min.copy(e.min),this.max.copy(e.max),this}makeEmpty(){return this.min.x=this.min.y=this.min.z=1/0,this.max.x=this.max.y=this.max.z=-1/0,this}isEmpty(){return this.max.x<this.min.x||this.max.y<this.min.y||this.max.z<this.min.z}getCenter(e){return this.isEmpty()?e.set(0,0,0):e.addVectors(this.min,this.max).multiplyScalar(.5)}getSize(e){return this.isEmpty()?e.set(0,0,0):e.subVectors(this.max,this.min)}expandByPoint(e){return this.min.min(e),this.max.max(e),this}expandByVector(e){return this.min.sub(e),this.max.add(e),this}expandByScalar(e){return this.min.addScalar(-e),this.max.addScalar(e),this}expandByObject(e,i=!1){e.updateWorldMatrix(!1,!1);const r=e.geometry;if(r!==void 0){const a=r.getAttribute("position");if(i===!0&&a!==void 0&&e.isInstancedMesh!==!0&&e.isBatchedMesh!==!0)for(let s=0,l=a.count;s<l;s++)e.isMesh===!0?e.getVertexPosition(s,c1):c1.fromBufferAttribute(a,s),c1.applyMatrix4(e.matrixWorld),this.expandByPoint(c1);else e.boundingBox!==void 0?(e.boundingBox===null&&e.computeBoundingBox(),mP.copy(e.boundingBox)):(r.boundingBox===null&&r.computeBoundingBox(),mP.copy(r.boundingBox)),mP.applyMatrix4(e.matrixWorld),this.union(mP)}const n=e.children;for(let a=0,s=n.length;a<s;a++)this.expandByObject(n[a],i);return this}containsPoint(e){return e.x>=this.min.x&&e.x<=this.max.x&&e.y>=this.min.y&&e.y<=this.max.y&&e.z>=this.min.z&&e.z<=this.max.z}containsBox(e){return this.min.x<=e.min.x&&e.max.x<=this.max.x&&this.min.y<=e.min.y&&e.max.y<=this.max.y&&this.min.z<=e.min.z&&e.max.z<=this.max.z}getParameter(e,i){return i.set((e.x-this.min.x)/(this.max.x-this.min.x),(e.y-this.min.y)/(this.max.y-this.min.y),(e.z-this.min.z)/(this.max.z-this.min.z))}intersectsBox(e){return e.max.x>=this.min.x&&e.min.x<=this.max.x&&e.max.y>=this.min.y&&e.min.y<=this.max.y&&e.max.z>=this.min.z&&e.min.z<=this.max.z}intersectsSphere(e){return this.clampPoint(e.center,c1),c1.distanceToSquared(e.center)<=e.radius*e.radius}intersectsPlane(e){let i,r;return e.normal.x>0?(i=e.normal.x*this.min.x,r=e.normal.x*this.max.x):(i=e.normal.x*this.max.x,r=e.normal.x*this.min.x),e.normal.y>0?(i+=e.normal.y*this.min.y,r+=e.normal.y*this.max.y):(i+=e.normal.y*this.max.y,r+=e.normal.y*this.min.y),e.normal.z>0?(i+=e.normal.z*this.min.z,r+=e.normal.z*this.max.z):(i+=e.normal.z*this.max.z,r+=e.normal.z*this.min.z),i<=-e.constant&&r>=-e.constant}intersectsTriangle(e){if(this.isEmpty())return!1;this.getCenter(mS),gP.subVectors(this.max,mS),ex.subVectors(e.a,mS),tx.subVectors(e.b,mS),ix.subVectors(e.c,mS),pf.subVectors(tx,ex),mf.subVectors(ix,tx),l5.subVectors(ex,ix);let i=[0,-pf.z,pf.y,0,-mf.z,mf.y,0,-l5.z,l5.y,pf.z,0,-pf.x,mf.z,0,-mf.x,l5.z,0,-l5.x,-pf.y,pf.x,0,-mf.y,mf.x,0,-l5.y,l5.x,0];return!hD(i,ex,tx,ix,gP)||(i=[1,0,0,0,1,0,0,0,1],!hD(i,ex,tx,ix,gP))?!1:(hP.crossVectors(pf,mf),i=[hP.x,hP.y,hP.z],hD(i,ex,tx,ix,gP))}clampPoint(e,i){return i.copy(e).clamp(this.min,this.max)}distanceToPoint(e){return this.clampPoint(e,c1).distanceTo(e)}getBoundingSphere(e){return this.isEmpty()?e.makeEmpty():(this.getCenter(e.center),e.radius=this.getSize(c1).length()*.5),e}intersect(e){return this.min.max(e.min),this.max.min(e.max),this.isEmpty()&&this.makeEmpty(),this}union(e){return this.min.min(e.min),this.max.max(e.max),this}applyMatrix4(e){return this.isEmpty()?this:(Vg[0].set(this.min.x,this.min.y,this.min.z).applyMatrix4(e),Vg[1].set(this.min.x,this.min.y,this.max.z).applyMatrix4(e),Vg[2].set(this.min.x,this.max.y,this.min.z).applyMatrix4(e),Vg[3].set(this.min.x,this.max.y,this.max.z).applyMatrix4(e),Vg[4].set(this.max.x,this.min.y,this.min.z).applyMatrix4(e),Vg[5].set(this.max.x,this.min.y,this.max.z).applyMatrix4(e),Vg[6].set(this.max.x,this.max.y,this.min.z).applyMatrix4(e),Vg[7].set(this.max.x,this.max.y,this.max.z).applyMatrix4(e),this.setFromPoints(Vg),this)}translate(e){return this.min.add(e),this.max.add(e),this}equals(e){return e.min.equals(this.min)&&e.max.equals(this.max)}toJSON(){return{min:this.min.toArray(),max:this.max.toArray()}}fromJSON(e){return this.min.fromArray(e.min),this.max.fromArray(e.max),this}}const Vg=[new Pt,new Pt,new Pt,new Pt,new Pt,new Pt,new Pt,new Pt],c1=new Pt,mP=new _R,ex=new Pt,tx=new Pt,ix=new Pt,pf=new Pt,mf=new Pt,l5=new Pt,mS=new Pt,gP=new Pt,hP=new Pt,c5=new Pt;function hD(t,e,i,r,n){for(let a=0,s=t.length-3;a<=s;a+=3){c5.fromArray(t,a);const l=n.x*Math.abs(c5.x)+n.y*Math.abs(c5.y)+n.z*Math.abs(c5.z),c=e.dot(c5),d=i.dot(c5),u=r.dot(c5);if(Math.max(-Math.max(c,d,u),Math.min(c,d,u))>l)return!1}return!0}const vc=new Pt,fP=new tn;let FBe=0;class oh extends d2{constructor(e,i,r=!1){if(super(),Array.isArray(e))throw new TypeError("THREE.BufferAttribute: array should be a Typed Array.");this.isBufferAttribute=!0,Object.defineProperty(this,"id",{value:FBe++}),this.name="",this.array=e,this.itemSize=i,this.count=e!==void 0?e.length/i:0,this.normalized=r,this.usage=rBe,this.updateRanges=[],this.gpuType=Im,this.version=0,this._normalizationScale=e!==void 0?VL(e):void 0}onUploadCallback(){}set needsUpdate(e){e===!0&&this.version++}setUsage(e){return this.usage=e,this}addUpdateRange(e,i){this.updateRanges.push({start:e,count:i})}clearUpdateRanges(){this.updateRanges.length=0}copy(e){return this.name=e.name,this.array=new e.array.constructor(e.array),this.itemSize=e.itemSize,this.count=e.count,this.normalized=e.normalized,this.usage=e.usage,this.gpuType=e.gpuType,this._normalizationScale=e._normalizationScale,this}copyAt(e,i,r){e*=this.itemSize,r*=i.itemSize;for(let n=0,a=this.itemSize;n<a;n++)this.array[e+n]=i.array[r+n];return this}copyArray(e){return this.array.set(e),this}applyMatrix3(e){if(this.itemSize===2)for(let i=0,r=this.count;i<r;i++)fP.fromBufferAttribute(this,i),fP.applyMatrix3(e),this.setXY(i,fP.x,fP.y);else if(this.itemSize===3)for(let i=0,r=this.count;i<r;i++)vc.fromBufferAttribute(this,i),vc.applyMatrix3(e),this.setXYZ(i,vc.x,vc.y,vc.z);return this}applyMatrix4(e){for(let i=0,r=this.count;i<r;i++)vc.fromBufferAttribute(this,i),vc.applyMatrix4(e),this.setXYZ(i,vc.x,vc.y,vc.z);return this}applyNormalMatrix(e){for(let i=0,r=this.count;i<r;i++)vc.fromBufferAttribute(this,i),vc.applyNormalMatrix(e),this.setXYZ(i,vc.x,vc.y,vc.z);return this}transformDirection(e){for(let i=0,r=this.count;i<r;i++)vc.fromBufferAttribute(this,i),vc.transformDirection(e),this.setXYZ(i,vc.x,vc.y,vc.z);return this}set(e,i=0){return this.array.set(e,i),this}getComponent(e,i){let r=this.array[e*this.itemSize+i];return this.normalized&&(r=this._denormalize(r)),r}setComponent(e,i,r){return this.normalized&&(r=this._normalize(r)),this.array[e*this.itemSize+i]=r,this}getX(e){let i=this.array[e*this.itemSize];return this.normalized&&(i=this._denormalize(i)),i}setX(e,i){return this.normalized&&(i=this._normalize(i)),this.array[e*this.itemSize]=i,this}getY(e){let i=this.array[e*this.itemSize+1];return this.normalized&&(i=this._denormalize(i)),i}setY(e,i){return this.normalized&&(i=this._normalize(i)),this.array[e*this.itemSize+1]=i,this}getZ(e){let i=this.array[e*this.itemSize+2];return this.normalized&&(i=this._denormalize(i)),i}setZ(e,i){return this.normalized&&(i=this._normalize(i)),this.array[e*this.itemSize+2]=i,this}getW(e){let i=this.array[e*this.itemSize+3];return this.normalized&&(i=this._denormalize(i)),i}setW(e,i){return this.normalized&&(i=this._normalize(i)),this.array[e*this.itemSize+3]=i,this}setXY(e,i,r){return e*=this.itemSize,this.normalized&&(i=this._normalize(i),r=this._normalize(r)),this.array[e+0]=i,this.array[e+1]=r,this}setXYZ(e,i,r,n){return e*=this.itemSize,this.normalized&&(i=this._normalize(i),r=this._normalize(r),n=this._normalize(n)),this.array[e+0]=i,this.array[e+1]=r,this.array[e+2]=n,this}setXYZW(e,i,r,n,a){return e*=this.itemSize,this.normalized&&(i=this._normalize(i),r=this._normalize(r),n=this._normalize(n),a=this._normalize(a)),this.array[e+0]=i,this.array[e+1]=r,this.array[e+2]=n,this.array[e+3]=a,this}onUpload(e){return this.onUploadCallback=e,this}clone(){return new this.constructor(this.array,this.itemSize).copy(this)}toJSON(){const e={itemSize:this.itemSize,type:this.array.constructor.name,array:Array.from(this.array),normalized:this.normalized};return e.name=this.name,e.usage=this.usage,e.gpuType=this.gpuType,e}dispose(){this.dispatchEvent({type:"dispose"})}_denormalize(e){const i=this._normalizationScale;return i!==void 0?Math.max(e/i,-1):dBe(e,this.array)}_normalize(e){const i=this._normalizationScale;return i!==void 0?Math.round(e*i):ABe(e,this.array)}}class _ne extends oh{constructor(e,i,r){super(new Uint16Array(e),i,r)}}class jne extends oh{constructor(e,i,r){super(new Uint32Array(e),i,r)}}class wl extends oh{constructor(e,i,r){super(new Float32Array(e),i,r)}}const MBe=new _R,gS=new Pt,fD=new Pt;class jR{constructor(e=new Pt,i=-1){this.isSphere=!0,this.center=e,this.radius=i}set(e,i){return this.center.copy(e),this.radius=i,this}setFromPoints(e,i){const r=this.center;i!==void 0?r.copy(i):MBe.setFromPoints(e).getCenter(r);let n=0;for(let a=0,s=e.length;a<s;a++)n=Math.max(n,r.distanceToSquared(e[a]));return this.radius=Math.sqrt(n),this}copy(e){return this.center.copy(e.center),this.radius=e.radius,this}isEmpty(){return this.radius<0}makeEmpty(){return this.center.set(0,0,0),this.radius=-1,this}containsPoint(e){return e.distanceToSquared(this.center)<=this.radius*this.radius}distanceToPoint(e){return e.distanceTo(this.center)-this.radius}intersectsSphere(e){const i=this.radius+e.radius;return e.center.distanceToSquared(this.center)<=i*i}intersectsBox(e){return e.intersectsSphere(this)}intersectsPlane(e){return Math.abs(e.distanceToPoint(this.center))<=this.radius}clampPoint(e,i){const r=this.center.distanceToSquared(e);return i.copy(e),r>this.radius*this.radius&&(i.sub(this.center).normalize(),i.multiplyScalar(this.radius).add(this.center)),i}getBoundingBox(e){return this.isEmpty()?(e.makeEmpty(),e):(e.set(this.center,this.center),e.expandByScalar(this.radius),e)}applyMatrix4(e){return this.center.applyMatrix4(e),this.radius=this.radius*e.getMaxScaleOnAxis(),this}translate(e){return this.center.add(e),this}expandByPoint(e){if(this.isEmpty())return this.center.copy(e),this.radius=0,this;gS.subVectors(e,this.center);const i=gS.lengthSq();if(i>this.radius*this.radius){const r=Math.sqrt(i),n=(r-this.radius)*.5;this.center.addScaledVector(gS,n/r),this.radius+=n}return this}union(e){return e.isEmpty()?this:this.isEmpty()?(this.copy(e),this):(this.center.equals(e.center)===!0?this.radius=Math.max(this.radius,e.radius):(fD.subVectors(e.center,this.center).setLength(e.radius),this.expandByPoint(gS.copy(e.center).add(fD)),this.expandByPoint(gS.copy(e.center).sub(fD))),this)}equals(e){return e.center.equals(this.center)&&e.radius===this.radius}clone(){return new this.constructor().copy(this)}toJSON(){return{radius:this.radius,center:this.center.toArray()}}fromJSON(e){return this.radius=e.radius,this.center.fromArray(e.center),this}}let TBe=0;const Ju=new Hs,yD=new ed,rx=new Pt,xu=new _R,hS=new _R,yd=new Pt;class AA extends d2{constructor(){super(),this.isBufferGeometry=!0,Object.defineProperty(this,"id",{value:TBe++}),this.uuid=OR(),this.name="",this.type="BufferGeometry",this.index=null,this.indirect=null,this.indirectOffset=0,this.attributes={},this.morphAttributes={},this.morphTargetsRelative=!1,this.groups=[],this.boundingBox=null,this.boundingSphere=null,this.drawRange={start:0,count:1/0},this.userData={},this._transformed=!1}getIndex(){return this.index}setIndex(e){return Array.isArray(e)?this.index=new(nBe(e)?jne:_ne)(e,1):this.index=e,this}setIndirect(e,i=0){return this.indirect=e,this.indirectOffset=i,this}getIndirect(){return this.indirect}getAttribute(e){return this.attributes[e]}setAttribute(e,i){return this.attributes[e]=i,this}deleteAttribute(e){return delete this.attributes[e],this}hasAttribute(e){return this.attributes[e]!==void 0}addGroup(e,i,r=0){this.groups.push({start:e,count:i,materialIndex:r})}clearGroups(){this.groups=[]}setDrawRange(e,i){this.drawRange.start=e,this.drawRange.count=i}applyMatrix4(e){const i=this.attributes.position;i!==void 0&&(i.applyMatrix4(e),i.needsUpdate=!0);const r=this.attributes.normal;if(r!==void 0){const a=new la().getNormalMatrix(e);r.applyNormalMatrix(a),r.needsUpdate=!0}const n=this.attributes.tangent;return n!==void 0&&(n.transformDirection(e),n.needsUpdate=!0),this.boundingBox!==null&&this.computeBoundingBox(),this.boundingSphere!==null&&this.computeBoundingSphere(),this._transformed=!0,this}applyQuaternion(e){return Ju.makeRotationFromQuaternion(e),this.applyMatrix4(Ju),this}rotateX(e){return Ju.makeRotationX(e),this.applyMatrix4(Ju),this}rotateY(e){return Ju.makeRotationY(e),this.applyMatrix4(Ju),this}rotateZ(e){return Ju.makeRotationZ(e),this.applyMatrix4(Ju),this}translate(e,i,r){return Ju.makeTranslation(e,i,r),this.applyMatrix4(Ju),this}scale(e,i,r){return Ju.makeScale(e,i,r),this.applyMatrix4(Ju),this}lookAt(e){return yD.lookAt(e),yD.updateMatrix(),this.applyMatrix4(yD.matrix),this}center(){return this.computeBoundingBox(),this.boundingBox.getCenter(rx).negate(),this.translate(rx.x,rx.y,rx.z),this}setFromPoints(e){const i=this.getAttribute("position");if(i===void 0){const r=[];for(let n=0,a=e.length;n<a;n++){const s=e[n];r.push(s.x,s.y,s.z||0)}this.setAttribute("position",new wl(r,3))}else{const r=Math.min(e.length,i.count);for(let n=0;n<r;n++){const a=e[n];i.setXYZ(n,a.x,a.y,a.z||0)}e.length>i.count&&zn("BufferGeometry: Buffer size too small for points data. Use .dispose() and create a new geometry."),i.needsUpdate=!0}return this}computeBoundingBox(){this.boundingBox===null&&(this.boundingBox=new _R);const e=this.attributes.position,i=this.morphAttributes.position;if(e&&e.isGLBufferAttribute){ko("BufferGeometry.computeBoundingBox(): GLBufferAttribute requires a manual bounding box.",this),this.boundingBox.set(new Pt(-1/0,-1/0,-1/0),new Pt(1/0,1/0,1/0));return}if(e!==void 0){if(this.boundingBox.setFromBufferAttribute(e),i)for(let r=0,n=i.length;r<n;r++){const a=i[r];xu.setFromBufferAttribute(a),this.morphTargetsRelative?(yd.addVectors(this.boundingBox.min,xu.min),this.boundingBox.expandByPoint(yd),yd.addVectors(this.boundingBox.max,xu.max),this.boundingBox.expandByPoint(yd)):(this.boundingBox.expandByPoint(xu.min),this.boundingBox.expandByPoint(xu.max))}}else this.boundingBox.makeEmpty();(isNaN(this.boundingBox.min.x)||isNaN(this.boundingBox.min.y)||isNaN(this.boundingBox.min.z))&&ko('BufferGeometry.computeBoundingBox(): Computed min/max have NaN values. The "position" attribute is likely to have NaN values.',this)}computeBoundingSphere(){this.boundingSphere===null&&(this.boundingSphere=new jR);const e=this.attributes.position,i=this.morphAttributes.position;if(e&&e.isGLBufferAttribute){ko("BufferGeometry.computeBoundingSphere(): GLBufferAttribute requires a manual bounding sphere.",this),this.boundingSphere.set(new Pt,1/0);return}if(e){const r=this.boundingSphere.center;if(xu.setFromBufferAttribute(e),i)for(let a=0,s=i.length;a<s;a++){const l=i[a];hS.setFromBufferAttribute(l),this.morphTargetsRelative?(yd.addVectors(xu.min,hS.min),xu.expandByPoint(yd),yd.addVectors(xu.max,hS.max),xu.expandByPoint(yd)):(xu.expandByPoint(hS.min),xu.expandByPoint(hS.max))}xu.getCenter(r);let n=0;for(let a=0,s=e.count;a<s;a++)yd.fromBufferAttribute(e,a),n=Math.max(n,r.distanceToSquared(yd));if(i)for(let a=0,s=i.length;a<s;a++){const l=i[a],c=this.morphTargetsRelative;for(let d=0,u=l.count;d<u;d++)yd.fromBufferAttribute(l,d),c&&(rx.fromBufferAttribute(e,d),yd.add(rx)),n=Math.max(n,r.distanceToSquared(yd))}this.boundingSphere.radius=Math.sqrt(n),isNaN(this.boundingSphere.radius)&&ko('BufferGeometry.computeBoundingSphere(): Computed radius is NaN. The "position" attribute is likely to have NaN values.',this)}}computeTangents(){const e=this.index,i=this.attributes;if(e===null||i.position===void 0||i.normal===void 0||i.uv===void 0){ko("BufferGeometry: .computeTangents() failed. Missing required attributes (index, position, normal or uv)");return}const r=i.position,n=i.normal,a=i.uv;let s=this.getAttribute("tangent");(s===void 0||s.count!==r.count)&&(s=new oh(new Float32Array(4*r.count),4),this.setAttribute("tangent",s));const l=[],c=[],d=new Uint8Array(r.count);for(let z=0;z<r.count;z++)l[z]=new Pt,c[z]=new Pt;const u=new Pt,m=new Pt,y=new Pt,h=new tn,x=new tn,w=new tn,b=new Pt,v=new Pt;function B(z,G,V){d[z]=d[G]=d[V]=1,u.fromBufferAttribute(r,z),m.fromBufferAttribute(r,G),y.fromBufferAttribute(r,V),h.fromBufferAttribute(a,z),x.fromBufferAttribute(a,G),w.fromBufferAttribute(a,V),m.sub(u),y.sub(u),x.sub(h),w.sub(h);const _=1/(x.x*w.y-w.x*x.y);isFinite(_)&&(b.copy(m).multiplyScalar(w.y).addScaledVector(y,-x.y).multiplyScalar(_),v.copy(y).multiplyScalar(x.x).addScaledVector(m,-w.x).multiplyScalar(_),l[z].add(b),l[G].add(b),l[V].add(b),c[z].add(v),c[G].add(v),c[V].add(v))}let D=this.groups;D.length===0&&(D=[{start:0,count:e.count}]);for(let z=0,G=D.length;z<G;++z){const V=D[z],_=V.start,Y=V.count;for(let q=_,de=_+Y;q<de;q+=3)B(e.getX(q+0),e.getX(q+1),e.getX(q+2))}const E=new Pt,U=new Pt,k=new Pt,I=new Pt;function L(z){k.fromBufferAttribute(n,z),I.copy(k);const G=l[z];E.copy(G),E.sub(k.multiplyScalar(k.dot(G))).normalize(),U.crossVectors(I,G);const _=U.dot(c[z])<0?-1:1;s.setXYZW(z,E.x,E.y,E.z,_)}for(let z=0,G=r.count;z<G;++z)d[z]&&L(z);this._transformed=!0}computeVertexNormals(){const e=this.index,i=this.getAttribute("position");if(i!==void 0){let r=this.getAttribute("normal");if(r===void 0||r.count!==i.count)r=new oh(new Float32Array(i.count*3),3),this.setAttribute("normal",r);else for(let y=0,h=r.count;y<h;y++)r.setXYZ(y,0,0,0);const n=new Pt,a=new Pt,s=new Pt,l=new Pt,c=new Pt,d=new Pt,u=new Pt,m=new Pt;if(e)for(let y=0,h=e.count;y<h;y+=3){const x=e.getX(y+0),w=e.getX(y+1),b=e.getX(y+2);n.fromBufferAttribute(i,x),a.fromBufferAttribute(i,w),s.fromBufferAttribute(i,b),u.subVectors(s,a),m.subVectors(n,a),u.cross(m),l.fromBufferAttribute(r,x),c.fromBufferAttribute(r,w),d.fromBufferAttribute(r,b),l.add(u),c.add(u),d.add(u),r.setXYZ(x,l.x,l.y,l.z),r.setXYZ(w,c.x,c.y,c.z),r.setXYZ(b,d.x,d.y,d.z)}else for(let y=0,h=i.count;y<h;y+=3)n.fromBufferAttribute(i,y+0),a.fromBufferAttribute(i,y+1),s.fromBufferAttribute(i,y+2),u.subVectors(s,a),m.subVectors(n,a),u.cross(m),r.setXYZ(y+0,u.x,u.y,u.z),r.setXYZ(y+1,u.x,u.y,u.z),r.setXYZ(y+2,u.x,u.y,u.z);this.normalizeNormals(),r.needsUpdate=!0}}normalizeNormals(){const e=this.attributes.normal;for(let i=0,r=e.count;i<r;i++)yd.fromBufferAttribute(e,i),yd.normalize(),e.setXYZ(i,yd.x,yd.y,yd.z)}toNonIndexed(){function e(l,c){const d=l.array,u=l.itemSize,m=l.normalized,y=new d.constructor(c.length*u);let h=0,x=0;for(let w=0,b=c.length;w<b;w++){l.isInterleavedBufferAttribute?h=c[w]*l.data.stride+l.offset:h=c[w]*u;for(let v=0;v<u;v++)y[x++]=d[h++]}return new oh(y,u,m)}if(this.index===null)return zn("BufferGeometry.toNonIndexed(): BufferGeometry is already non-indexed."),this;const i=new AA,r=this.index.array,n=this.attributes;for(const l in n){const c=n[l],d=e(c,r);i.setAttribute(l,d)}const a=this.morphAttributes;for(const l in a){const c=[],d=a[l];for(let u=0,m=d.length;u<m;u++){const y=d[u],h=e(y,r);c.push(h)}i.morphAttributes[l]=c}i.morphTargetsRelative=this.morphTargetsRelative;const s=this.groups;for(let l=0,c=s.length;l<c;l++){const d=s[l];i.addGroup(d.start,d.count,d.materialIndex)}return i}toJSON(){const e={metadata:{version:4.7,type:"BufferGeometry",generator:"BufferGeometry.toJSON"}};if(e.uuid=this.uuid,e.type=this.parameters!==void 0&&this._transformed===!0?"BufferGeometry":this.type,e.name=this.name,Object.keys(this.userData).length>0&&(e.userData=this.userData),this.parameters!==void 0&&this._transformed!==!0){const c=this.parameters;for(const d in c)c[d]!==void 0&&(e[d]=c[d]);return e}e.data={attributes:{}};const i=this.index;i!==null&&(e.data.index={type:i.array.constructor.name,array:Array.prototype.slice.call(i.array)});const r=this.attributes;for(const c in r){const d=r[c];e.data.attributes[c]=d.toJSON(e.data)}const n={};let a=!1;for(const c in this.morphAttributes){const d=this.morphAttributes[c],u=[];for(let m=0,y=d.length;m<y;m++){const h=d[m];u.push(h.toJSON(e.data))}u.length>0&&(n[c]=u,a=!0)}a&&(e.data.morphAttributes=n,e.data.morphTargetsRelative=this.morphTargetsRelative);const s=this.groups;s.length>0&&(e.data.groups=JSON.parse(JSON.stringify(s)));const l=this.boundingSphere;return l!==null&&(e.data.boundingSphere=l.toJSON()),e}clone(){return new this.constructor().copy(this)}copy(e){this.index=null,this.attributes={},this.morphAttributes={},this.groups=[],this.boundingBox=null,this.boundingSphere=null;const i={};this.name=e.name;const r=e.index;r!==null&&this.setIndex(r.clone());const n=e.attributes;for(const d in n){const u=n[d];this.setAttribute(d,u.clone(i))}const a=e.morphAttributes;for(const d in a){const u=[],m=a[d];for(let y=0,h=m.length;y<h;y++)u.push(m[y].clone(i));this.morphAttributes[d]=u}this.morphTargetsRelative=e.morphTargetsRelative;const s=e.groups;for(let d=0,u=s.length;d<u;d++){const m=s[d];this.addGroup(m.start,m.count,m.materialIndex)}const l=e.boundingBox;l!==null&&(this.boundingBox=l.clone());const c=e.boundingSphere;return c!==null&&(this.boundingSphere=c.clone()),this.drawRange.start=e.drawRange.start,this.drawRange.count=e.drawRange.count,this.userData=e.userData,this._transformed=e._transformed,this}dispose(){this.dispatchEvent({type:"dispose"})}}const CD=new Pt,BBe=new Pt,DBe=new la;class Jg{constructor(e=new Pt(1,0,0),i=0){this.isPlane=!0,this.normal=e,this.constant=i}set(e,i){return this.normal.copy(e),this.constant=i,this}setComponents(e,i,r,n){return this.normal.set(e,i,r),this.constant=n,this}setFromNormalAndCoplanarPoint(e,i){return this.normal.copy(e),this.constant=-i.dot(this.normal),this}setFromCoplanarPoints(e,i,r){const n=CD.subVectors(r,i).cross(BBe.subVectors(e,i)).normalize();return this.setFromNormalAndCoplanarPoint(n,e),this}copy(e){return this.normal.copy(e.normal),this.constant=e.constant,this}normalize(){const e=1/this.normal.length();return this.normal.multiplyScalar(e),this.constant*=e,this}negate(){return this.constant*=-1,this.normal.negate(),this}distanceToPoint(e){return this.normal.dot(e)+this.constant}distanceToSphere(e){return this.distanceToPoint(e.center)-e.radius}projectPoint(e,i){return i.copy(e).addScaledVector(this.normal,-this.distanceToPoint(e))}intersectLine(e,i,r=!0){const n=e.delta(CD),a=this.normal.dot(n);if(a===0)return this.distanceToPoint(e.start)===0?i.copy(e.start):null;const s=-(e.start.dot(this.normal)+this.constant)/a;return r===!0&&(s<0||s>1)?null:i.copy(e.start).addScaledVector(n,s)}intersectsLine(e){const i=this.distanceToPoint(e.start),r=this.distanceToPoint(e.end);return i<0&&r>0||r<0&&i>0}intersectsBox(e){return e.intersectsPlane(this)}intersectsSphere(e){return e.intersectsPlane(this)}coplanarPoint(e){return e.copy(this.normal).multiplyScalar(-this.constant)}applyMatrix4(e,i){const r=i||DBe.getNormalMatrix(e),n=this.coplanarPoint(CD).applyMatrix4(e),a=this.normal.applyMatrix3(r).normalize();return this.constant=-n.dot(a),this}translate(e){return this.constant-=e.dot(this.normal),this}equals(e){return e.normal.equals(this.normal)&&e.constant===this.constant}clone(){return new this.constructor().copy(this)}toJSON(){return{normal:this.normal.toArray(),constant:this.constant}}fromJSON(e){return this.normal.fromArray(e.normal),this.constant=e.constant,this}}let HBe=0;class Py extends d2{constructor(){super(),this.isMaterial=!0,Object.defineProperty(this,"id",{value:HBe++}),this.uuid=OR(),this.name="",this.type="Material",this.blending=ww,this.side=dy,this.vertexColors=!1,this.opacity=1,this.transparent=!1,this.alphaHash=!1,this.blendSrc=Cne,this.blendDst=xne,this.blendEquation=wx,this.blendSrcAlpha=null,this.blendDstAlpha=null,this.blendEquationAlpha=null,this.blendColor=new Kn(0,0,0),this.blendAlpha=0,this.depthFunc=oR,this.depthTest=!0,this.depthWrite=!0,this.stencilWriteMask=255,this.stencilFunc=JTe,this.stencilRef=0,this.stencilFuncMask=255,this.stencilFail=eD,this.stencilZFail=eD,this.stencilZPass=eD,this.stencilWrite=!1,this.clippingPlanes=null,this.clipIntersection=!1,this.clipShadows=!1,this.shadowSide=null,this.colorWrite=!0,this.precision=null,this.polygonOffset=!1,this.polygonOffsetFactor=0,this.polygonOffsetUnits=0,this.dithering=!1,this.alphaToCoverage=!1,this.premultipliedAlpha=!1,this.forceSinglePass=!1,this.allowOverride=!0,this.visible=!0,this.toneMapped=!0,this.userData={},this.version=0,this._alphaTest=0}get alphaTest(){return this._alphaTest}set alphaTest(e){this._alphaTest>0!=e>0&&this.version++,this._alphaTest=e}onBeforeRender(){}onBeforeCompile(){}customProgramCacheKey(){return this.onBeforeCompile.toString()}setValues(e){if(e!==void 0)for(const i in e){const r=e[i];if(r===void 0){zn(`Material: parameter '${i}' has value of undefined.`);continue}const n=this[i];if(n===void 0){zn(`Material: '${i}' is not a property of THREE.${this.type}.`);continue}n&&n.isColor?n.set(r):n&&n.isVector2&&r&&r.isVector2||n&&n.isEuler&&r&&r.isEuler||n&&n.isVector3&&r&&r.isVector3?n.copy(r):this[i]=r}}toJSON(e){const i=e===void 0||typeof e=="string";i&&(e={textures:{},images:{}});const r={metadata:{version:4.7,type:"Material",generator:"Material.toJSON"}};r.uuid=this.uuid,r.type=this.type,r.blending=this.blending,r.side=this.side,r.shadowSide=this.shadowSide,r.vertexColors=this.vertexColors,r.opacity=this.opacity,r.transparent=this.transparent,r.blendSrc=this.blendSrc,r.blendDst=this.blendDst,r.blendEquation=this.blendEquation,r.blendSrcAlpha=this.blendSrcAlpha,r.blendDstAlpha=this.blendDstAlpha,r.blendEquationAlpha=this.blendEquationAlpha,r.blendColor=this.blendColor.getHex(),r.blendAlpha=this.blendAlpha,r.depthFunc=this.depthFunc,r.depthTest=this.depthTest,r.depthWrite=this.depthWrite,r.colorWrite=this.colorWrite,r.clipIntersection=this.clipIntersection,r.clipShadows=this.clipShadows,r.stencilWriteMask=this.stencilWriteMask,r.stencilFunc=this.stencilFunc,r.stencilRef=this.stencilRef,r.stencilFuncMask=this.stencilFuncMask,r.stencilFail=this.stencilFail,r.stencilZFail=this.stencilZFail,r.stencilZPass=this.stencilZPass,r.stencilWrite=this.stencilWrite,r.polygonOffset=this.polygonOffset,r.polygonOffsetFactor=this.polygonOffsetFactor,r.polygonOffsetUnits=this.polygonOffsetUnits,r.dithering=this.dithering,r.alphaTest=this.alphaTest,r.alphaHash=this.alphaHash,r.alphaToCoverage=this.alphaToCoverage,r.premultipliedAlpha=this.premultipliedAlpha,r.forceSinglePass=this.forceSinglePass,r.allowOverride=this.allowOverride,r.visible=this.visible,r.toneMapped=this.toneMapped,r.name=this.name,this.color&&this.color.isColor&&(r.color=this.color.getHex()),this.roughness!==void 0&&(r.roughness=this.roughness),this.metalness!==void 0&&(r.metalness=this.metalness),this.sheen!==void 0&&(r.sheen=this.sheen),this.sheenColor&&this.sheenColor.isColor&&(r.sheenColor=this.sheenColor.getHex()),this.sheenRoughness!==void 0&&(r.sheenRoughness=this.sheenRoughness),this.emissive&&this.emissive.isColor&&(r.emissive=this.emissive.getHex()),this.emissiveIntensity!==void 0&&(r.emissiveIntensity=this.emissiveIntensity),this.specular&&this.specular.isColor&&(r.specular=this.specular.getHex()),this.specularIntensity!==void 0&&(r.specularIntensity=this.specularIntensity),this.specularColor&&this.specularColor.isColor&&(r.specularColor=this.specularColor.getHex()),this.shininess!==void 0&&(r.shininess=this.shininess),this.clearcoat!==void 0&&(r.clearcoat=this.clearcoat),this.clearcoatRoughness!==void 0&&(r.clearcoatRoughness=this.clearcoatRoughness),this.diffuseRoughness!==void 0&&(r.diffuseRoughness=this.diffuseRoughness),this.diffuseRoughnessMap&&this.diffuseRoughnessMap.isTexture&&(r.diffuseRoughnessMap=this.diffuseRoughnessMap.toJSON(e).uuid),this.clearcoatMap&&this.clearcoatMap.isTexture&&(r.clearcoatMap=this.clearcoatMap.toJSON(e).uuid),this.clearcoatRoughnessMap&&this.clearcoatRoughnessMap.isTexture&&(r.clearcoatRoughnessMap=this.clearcoatRoughnessMap.toJSON(e).uuid),this.clearcoatNormalMap&&this.clearcoatNormalMap.isTexture&&(r.clearcoatNormalMap=this.clearcoatNormalMap.toJSON(e).uuid,r.clearcoatNormalScale=this.clearcoatNormalScale.toArray()),this.sheenColorMap&&this.sheenColorMap.isTexture&&(r.sheenColorMap=this.sheenColorMap.toJSON(e).uuid),this.sheenRoughnessMap&&this.sheenRoughnessMap.isTexture&&(r.sheenRoughnessMap=this.sheenRoughnessMap.toJSON(e).uuid),this.dispersion!==void 0&&(r.dispersion=this.dispersion),this.retroreflectivity!==void 0&&(r.retroreflectivity=this.retroreflectivity),this.iridescence!==void 0&&(r.iridescence=this.iridescence),this.iridescenceIOR!==void 0&&(r.iridescenceIOR=this.iridescenceIOR),this.iridescenceThicknessMinimum!==void 0&&(r.iridescenceThicknessMinimum=this.iridescenceThicknessMinimum),this.iridescenceThicknessMaximum!==void 0&&(r.iridescenceThicknessMaximum=this.iridescenceThicknessMaximum),this.iridescenceMap&&this.iridescenceMap.isTexture&&(r.iridescenceMap=this.iridescenceMap.toJSON(e).uuid),this.iridescenceThicknessMap&&this.iridescenceThicknessMap.isTexture&&(r.iridescenceThicknessMap=this.iridescenceThicknessMap.toJSON(e).uuid),this.anisotropy!==void 0&&(r.anisotropy=this.anisotropy),this.anisotropyRotation!==void 0&&(r.anisotropyRotation=this.anisotropyRotation),this.anisotropyMap&&this.anisotropyMap.isTexture&&(r.anisotropyMap=this.anisotropyMap.toJSON(e).uuid),this.map&&this.map.isTexture&&(r.map=this.map.toJSON(e).uuid),this.matcap&&this.matcap.isTexture&&(r.matcap=this.matcap.toJSON(e).uuid),this.alphaMap&&this.alphaMap.isTexture&&(r.alphaMap=this.alphaMap.toJSON(e).uuid),this.lightMap&&this.lightMap.isTexture&&(r.lightMap=this.lightMap.toJSON(e).uuid,r.lightMapIntensity=this.lightMapIntensity),this.aoMap&&this.aoMap.isTexture&&(r.aoMap=this.aoMap.toJSON(e).uuid,r.aoMapIntensity=this.aoMapIntensity),this.bumpMap&&this.bumpMap.isTexture&&(r.bumpMap=this.bumpMap.toJSON(e).uuid,r.bumpScale=this.bumpScale),this.normalMap&&this.normalMap.isTexture&&(r.normalMap=this.normalMap.toJSON(e).uuid,r.normalMapType=this.normalMapType,r.normalScale=this.normalScale.toArray()),this.displacementMap&&this.displacementMap.isTexture&&(r.displacementMap=this.displacementMap.toJSON(e).uuid,r.displacementScale=this.displacementScale,r.displacementBias=this.displacementBias),this.roughnessMap&&this.roughnessMap.isTexture&&(r.roughnessMap=this.roughnessMap.toJSON(e).uuid),this.metalnessMap&&this.metalnessMap.isTexture&&(r.metalnessMap=this.metalnessMap.toJSON(e).uuid),this.emissiveMap&&this.emissiveMap.isTexture&&(r.emissiveMap=this.emissiveMap.toJSON(e).uuid),this.specularMap&&this.specularMap.isTexture&&(r.specularMap=this.specularMap.toJSON(e).uuid),this.specularIntensityMap&&this.specularIntensityMap.isTexture&&(r.specularIntensityMap=this.specularIntensityMap.toJSON(e).uuid),this.specularColorMap&&this.specularColorMap.isTexture&&(r.specularColorMap=this.specularColorMap.toJSON(e).uuid),this.envMap&&this.envMap.isTexture&&(r.envMap=this.envMap.toJSON(e).uuid,this.combine!==void 0&&(r.combine=this.combine)),this.envMapRotation!==void 0&&(r.envMapRotation=this.envMapRotation.toArray()),this.envMapIntensity!==void 0&&(r.envMapIntensity=this.envMapIntensity),this.reflectivity!==void 0&&(r.reflectivity=this.reflectivity),this.refractionRatio!==void 0&&(r.refractionRatio=this.refractionRatio),this.gradientMap&&this.gradientMap.isTexture&&(r.gradientMap=this.gradientMap.toJSON(e).uuid),this.transmission!==void 0&&(r.transmission=this.transmission),this.transmissionMap&&this.transmissionMap.isTexture&&(r.transmissionMap=this.transmissionMap.toJSON(e).uuid),this.thickness!==void 0&&(r.thickness=this.thickness),this.thicknessMap&&this.thicknessMap.isTexture&&(r.thicknessMap=this.thicknessMap.toJSON(e).uuid),this.attenuationDistance!==void 0&&(r.attenuationDistance=this.attenuationDistance),this.attenuationColor!==void 0&&(r.attenuationColor=this.attenuationColor.getHex()),this.size!==void 0&&(r.size=this.size),this.sizeAttenuation!==void 0&&(r.sizeAttenuation=this.sizeAttenuation),Array.isArray(this.clippingPlanes)&&this.clippingPlanes.length>0&&(r.clippingPlanes=this.clippingPlanes.map(a=>a.toJSON())),this.rotation!==void 0&&(r.rotation=this.rotation),this.depthPacking!==void 0&&(r.depthPacking=this.depthPacking),this.linewidth!==void 0&&(r.linewidth=this.linewidth),this.linecap!==void 0&&(r.linecap=this.linecap),this.linejoin!==void 0&&(r.linejoin=this.linejoin),this.dashSize!==void 0&&(r.dashSize=this.dashSize),this.gapSize!==void 0&&(r.gapSize=this.gapSize),this.scale!==void 0&&(r.scale=this.scale),this.wireframe!==void 0&&(r.wireframe=this.wireframe),this.wireframeLinewidth!==void 0&&(r.wireframeLinewidth=this.wireframeLinewidth),this.wireframeLinecap!==void 0&&(r.wireframeLinecap=this.wireframeLinecap),this.wireframeLinejoin!==void 0&&(r.wireframeLinejoin=this.wireframeLinejoin),this.flatShading!==void 0&&(r.flatShading=this.flatShading),this.fog!==void 0&&(r.fog=this.fog),Object.keys(this.userData).length>0&&(r.userData=this.userData);function n(a){const s=[];for(const l in a){const c=a[l];delete c.metadata,s.push(c)}return s}if(i){const a=n(e.textures),s=n(e.images);a.length>0&&(r.textures=a),s.length>0&&(r.images=s)}return r}fromJSON(e,i){if(e.uuid!==void 0&&(this.uuid=e.uuid),e.name!==void 0&&(this.name=e.name),e.color!==void 0&&this.color!==void 0&&this.color.setHex(e.color),e.roughness!==void 0&&(this.roughness=e.roughness),e.metalness!==void 0&&(this.metalness=e.metalness),e.sheen!==void 0&&(this.sheen=e.sheen),e.sheenColor!==void 0&&(this.sheenColor=new Kn().setHex(e.sheenColor)),e.sheenRoughness!==void 0&&(this.sheenRoughness=e.sheenRoughness),e.emissive!==void 0&&this.emissive!==void 0&&this.emissive.setHex(e.emissive),e.specular!==void 0&&this.specular!==void 0&&this.specular.setHex(e.specular),e.specularIntensity!==void 0&&(this.specularIntensity=e.specularIntensity),e.specularColor!==void 0&&this.specularColor!==void 0&&this.specularColor.setHex(e.specularColor),e.shininess!==void 0&&(this.shininess=e.shininess),e.clearcoat!==void 0&&(this.clearcoat=e.clearcoat),e.clearcoatRoughness!==void 0&&(this.clearcoatRoughness=e.clearcoatRoughness),e.diffuseRoughness!==void 0&&(this.diffuseRoughness=e.diffuseRoughness),e.dispersion!==void 0&&(this.dispersion=e.dispersion),e.retroreflectivity!==void 0&&(this.retroreflectivity=e.retroreflectivity),e.iridescence!==void 0&&(this.iridescence=e.iridescence),e.iridescenceIOR!==void 0&&(this.iridescenceIOR=e.iridescenceIOR),e.iridescenceThicknessMinimum!==void 0&&(this.iridescenceThicknessMinimum=e.iridescenceThicknessMinimum),e.iridescenceThicknessMaximum!==void 0&&(this.iridescenceThicknessMaximum=e.iridescenceThicknessMaximum),e.iridescenceThicknessRange!==void 0&&(this.iridescenceThicknessMinimum=e.iridescenceThicknessRange[0],this.iridescenceThicknessMaximum=e.iridescenceThicknessRange[1]),e.transmission!==void 0&&(this.transmission=e.transmission),e.thickness!==void 0&&(this.thickness=e.thickness),e.attenuationDistance!==void 0&&(this.attenuationDistance=e.attenuationDistance),e.attenuationColor!==void 0&&this.attenuationColor!==void 0&&this.attenuationColor.setHex(e.attenuationColor),e.anisotropy!==void 0&&(this.anisotropy=e.anisotropy),e.anisotropyRotation!==void 0&&(this.anisotropyRotation=e.anisotropyRotation),e.fog!==void 0&&(this.fog=e.fog),e.flatShading!==void 0&&(this.flatShading=e.flatShading),e.blending!==void 0&&(this.blending=e.blending),e.combine!==void 0&&(this.combine=e.combine),e.side!==void 0&&(this.side=e.side),e.shadowSide!==void 0&&(this.shadowSide=e.shadowSide),e.opacity!==void 0&&(this.opacity=e.opacity),e.transparent!==void 0&&(this.transparent=e.transparent),e.alphaTest!==void 0&&(this.alphaTest=e.alphaTest),e.alphaHash!==void 0&&(this.alphaHash=e.alphaHash),e.depthFunc!==void 0&&(this.depthFunc=e.depthFunc),e.depthTest!==void 0&&(this.depthTest=e.depthTest),e.depthWrite!==void 0&&(this.depthWrite=e.depthWrite),e.colorWrite!==void 0&&(this.colorWrite=e.colorWrite),e.clippingPlanes!==void 0&&(this.clippingPlanes=e.clippingPlanes.map(r=>new Jg().fromJSON(r))),e.clipIntersection!==void 0&&(this.clipIntersection=e.clipIntersection),e.clipShadows!==void 0&&(this.clipShadows=e.clipShadows),e.depthPacking!==void 0&&(this.depthPacking=e.depthPacking),e.blendSrc!==void 0&&(this.blendSrc=e.blendSrc),e.blendDst!==void 0&&(this.blendDst=e.blendDst),e.blendEquation!==void 0&&(this.blendEquation=e.blendEquation),e.blendSrcAlpha!==void 0&&(this.blendSrcAlpha=e.blendSrcAlpha),e.blendDstAlpha!==void 0&&(this.blendDstAlpha=e.blendDstAlpha),e.blendEquationAlpha!==void 0&&(this.blendEquationAlpha=e.blendEquationAlpha),e.blendColor!==void 0&&this.blendColor!==void 0&&this.blendColor.setHex(e.blendColor),e.blendAlpha!==void 0&&(this.blendAlpha=e.blendAlpha),e.stencilWriteMask!==void 0&&(this.stencilWriteMask=e.stencilWriteMask),e.stencilFunc!==void 0&&(this.stencilFunc=e.stencilFunc),e.stencilRef!==void 0&&(this.stencilRef=e.stencilRef),e.stencilFuncMask!==void 0&&(this.stencilFuncMask=e.stencilFuncMask),e.stencilFail!==void 0&&(this.stencilFail=e.stencilFail),e.stencilZFail!==void 0&&(this.stencilZFail=e.stencilZFail),e.stencilZPass!==void 0&&(this.stencilZPass=e.stencilZPass),e.stencilWrite!==void 0&&(this.stencilWrite=e.stencilWrite),e.wireframe!==void 0&&(this.wireframe=e.wireframe),e.wireframeLinewidth!==void 0&&(this.wireframeLinewidth=e.wireframeLinewidth),e.wireframeLinecap!==void 0&&(this.wireframeLinecap=e.wireframeLinecap),e.wireframeLinejoin!==void 0&&(this.wireframeLinejoin=e.wireframeLinejoin),e.rotation!==void 0&&(this.rotation=e.rotation),e.linewidth!==void 0&&(this.linewidth=e.linewidth),e.linecap!==void 0&&(this.linecap=e.linecap),e.linejoin!==void 0&&(this.linejoin=e.linejoin),e.dashSize!==void 0&&(this.dashSize=e.dashSize),e.gapSize!==void 0&&(this.gapSize=e.gapSize),e.scale!==void 0&&(this.scale=e.scale),e.polygonOffset!==void 0&&(this.polygonOffset=e.polygonOffset),e.polygonOffsetFactor!==void 0&&(this.polygonOffsetFactor=e.polygonOffsetFactor),e.polygonOffsetUnits!==void 0&&(this.polygonOffsetUnits=e.polygonOffsetUnits),e.dithering!==void 0&&(this.dithering=e.dithering),e.alphaToCoverage!==void 0&&(this.alphaToCoverage=e.alphaToCoverage),e.premultipliedAlpha!==void 0&&(this.premultipliedAlpha=e.premultipliedAlpha),e.forceSinglePass!==void 0&&(this.forceSinglePass=e.forceSinglePass),e.allowOverride!==void 0&&(this.allowOverride=e.allowOverride),e.visible!==void 0&&(this.visible=e.visible),e.toneMapped!==void 0&&(this.toneMapped=e.toneMapped),e.userData!==void 0&&(this.userData=e.userData),e.vertexColors!==void 0&&(typeof e.vertexColors=="number"?this.vertexColors=e.vertexColors>0:this.vertexColors=e.vertexColors),e.size!==void 0&&(this.size=e.size),e.sizeAttenuation!==void 0&&(this.sizeAttenuation=e.sizeAttenuation),e.map!==void 0&&(this.map=i[e.map]||null),e.matcap!==void 0&&(this.matcap=i[e.matcap]||null),e.alphaMap!==void 0&&(this.alphaMap=i[e.alphaMap]||null),e.bumpMap!==void 0&&(this.bumpMap=i[e.bumpMap]||null),e.bumpScale!==void 0&&(this.bumpScale=e.bumpScale),e.normalMap!==void 0&&(this.normalMap=i[e.normalMap]||null),e.normalMapType!==void 0&&(this.normalMapType=e.normalMapType),e.normalScale!==void 0){let r=e.normalScale;Array.isArray(r)===!1&&(r=[r,r]),this.normalScale=new tn().fromArray(r)}return e.displacementMap!==void 0&&(this.displacementMap=i[e.displacementMap]||null),e.displacementScale!==void 0&&(this.displacementScale=e.displacementScale),e.displacementBias!==void 0&&(this.displacementBias=e.displacementBias),e.roughnessMap!==void 0&&(this.roughnessMap=i[e.roughnessMap]||null),e.metalnessMap!==void 0&&(this.metalnessMap=i[e.metalnessMap]||null),e.emissiveMap!==void 0&&(this.emissiveMap=i[e.emissiveMap]||null),e.emissiveIntensity!==void 0&&(this.emissiveIntensity=e.emissiveIntensity),e.specularMap!==void 0&&(this.specularMap=i[e.specularMap]||null),e.specularIntensityMap!==void 0&&(this.specularIntensityMap=i[e.specularIntensityMap]||null),e.specularColorMap!==void 0&&(this.specularColorMap=i[e.specularColorMap]||null),e.envMap!==void 0&&(this.envMap=i[e.envMap]||null),e.envMapRotation!==void 0&&this.envMapRotation.fromArray(e.envMapRotation),e.envMapIntensity!==void 0&&(this.envMapIntensity=e.envMapIntensity),e.reflectivity!==void 0&&(this.reflectivity=e.reflectivity),e.refractionRatio!==void 0&&(this.refractionRatio=e.refractionRatio),e.lightMap!==void 0&&(this.lightMap=i[e.lightMap]||null),e.lightMapIntensity!==void 0&&(this.lightMapIntensity=e.lightMapIntensity),e.aoMap!==void 0&&(this.aoMap=i[e.aoMap]||null),e.aoMapIntensity!==void 0&&(this.aoMapIntensity=e.aoMapIntensity),e.gradientMap!==void 0&&(this.gradientMap=i[e.gradientMap]||null),e.clearcoatMap!==void 0&&(this.clearcoatMap=i[e.clearcoatMap]||null),e.clearcoatRoughnessMap!==void 0&&(this.clearcoatRoughnessMap=i[e.clearcoatRoughnessMap]||null),e.clearcoatNormalMap!==void 0&&(this.clearcoatNormalMap=i[e.clearcoatNormalMap]||null),e.clearcoatNormalScale!==void 0&&(this.clearcoatNormalScale=new tn().fromArray(e.clearcoatNormalScale)),e.diffuseRoughnessMap!==void 0&&(this.diffuseRoughnessMap=i[e.diffuseRoughnessMap]||null),e.iridescenceMap!==void 0&&(this.iridescenceMap=i[e.iridescenceMap]||null),e.iridescenceThicknessMap!==void 0&&(this.iridescenceThicknessMap=i[e.iridescenceThicknessMap]||null),e.transmissionMap!==void 0&&(this.transmissionMap=i[e.transmissionMap]||null),e.thicknessMap!==void 0&&(this.thicknessMap=i[e.thicknessMap]||null),e.anisotropyMap!==void 0&&(this.anisotropyMap=i[e.anisotropyMap]||null),e.sheenColorMap!==void 0&&(this.sheenColorMap=i[e.sheenColorMap]||null),e.sheenRoughnessMap!==void 0&&(this.sheenRoughnessMap=i[e.sheenRoughnessMap]||null),this}clone(){return new this.constructor().copy(this)}copy(e){this.name=e.name,this.blending=e.blending,this.side=e.side,this.vertexColors=e.vertexColors,this.opacity=e.opacity,this.transparent=e.transparent,this.blendSrc=e.blendSrc,this.blendDst=e.blendDst,this.blendEquation=e.blendEquation,this.blendSrcAlpha=e.blendSrcAlpha,this.blendDstAlpha=e.blendDstAlpha,this.blendEquationAlpha=e.blendEquationAlpha,this.blendColor.copy(e.blendColor),this.blendAlpha=e.blendAlpha,this.depthFunc=e.depthFunc,this.depthTest=e.depthTest,this.depthWrite=e.depthWrite,this.stencilWriteMask=e.stencilWriteMask,this.stencilFunc=e.stencilFunc,this.stencilRef=e.stencilRef,this.stencilFuncMask=e.stencilFuncMask,this.stencilFail=e.stencilFail,this.stencilZFail=e.stencilZFail,this.stencilZPass=e.stencilZPass,this.stencilWrite=e.stencilWrite;const i=e.clippingPlanes;let r=null;if(i!==null){const n=i.length;r=new Array(n);for(let a=0;a!==n;++a)r[a]=i[a].clone()}return this.clippingPlanes=r,this.clipIntersection=e.clipIntersection,this.clipShadows=e.clipShadows,this.shadowSide=e.shadowSide,this.colorWrite=e.colorWrite,this.precision=e.precision,this.polygonOffset=e.polygonOffset,this.polygonOffsetFactor=e.polygonOffsetFactor,this.polygonOffsetUnits=e.polygonOffsetUnits,this.dithering=e.dithering,this.alphaTest=e.alphaTest,this.alphaHash=e.alphaHash,this.alphaToCoverage=e.alphaToCoverage,this.premultipliedAlpha=e.premultipliedAlpha,this.forceSinglePass=e.forceSinglePass,this.allowOverride=e.allowOverride,this.visible=e.visible,this.toneMapped=e.toneMapped,this.userData=JSON.parse(JSON.stringify(e.userData)),this}dispose(){this.dispatchEvent({type:"dispose"})}set needsUpdate(e){e===!0&&this.version++}}const Wg=new Pt,xD=new Pt,yP=new Pt,CP=new Pt;class zR{constructor(e=new Pt,i=new Pt(0,0,-1)){this.origin=e,this.direction=i}set(e,i){return this.origin.copy(e),this.direction.copy(i),this}copy(e){return this.origin.copy(e.origin),this.direction.copy(e.direction),this}at(e,i){return i.copy(this.origin).addScaledVector(this.direction,e)}lookAt(e){return this.direction.copy(e).sub(this.origin).normalize(),this}recast(e){return this.origin.copy(this.at(e,Wg)),this}closestPointToPoint(e,i){i.subVectors(e,this.origin);const r=i.dot(this.direction);return r<0?i.copy(this.origin):i.copy(this.origin).addScaledVector(this.direction,r)}distanceToPoint(e){return Math.sqrt(this.distanceSqToPoint(e))}distanceSqToPoint(e){const i=Wg.subVectors(e,this.origin).dot(this.direction);return i<0?this.origin.distanceToSquared(e):(Wg.copy(this.origin).addScaledVector(this.direction,i),Wg.distanceToSquared(e))}distanceSqToSegment(e,i,r,n){xD.copy(e).add(i).multiplyScalar(.5),yP.copy(i).sub(e).normalize(),CP.copy(this.origin).sub(xD);const a=e.distanceTo(i)*.5,s=-this.direction.dot(yP),l=CP.dot(this.direction),c=-CP.dot(yP),d=CP.lengthSq(),u=Math.abs(1-s*s);let m,y,h,x;if(u>0)if(m=s*c-l,y=s*l-c,x=a*u,m>=0)if(y>=-x)if(y<=x){const w=1/u;m*=w,y*=w,h=m*(m+s*y+2*l)+y*(s*m+y+2*c)+d}else y=a,m=Math.max(0,-(s*y+l)),h=-m*m+y*(y+2*c)+d;else y=-a,m=Math.max(0,-(s*y+l)),h=-m*m+y*(y+2*c)+d;else y<=-x?(m=Math.max(0,-(-s*a+l)),y=m>0?-a:Math.min(Math.max(-a,-c),a),h=-m*m+y*(y+2*c)+d):y<=x?(m=0,y=Math.min(Math.max(-a,-c),a),h=y*(y+2*c)+d):(m=Math.max(0,-(s*a+l)),y=m>0?a:Math.min(Math.max(-a,-c),a),h=-m*m+y*(y+2*c)+d);else y=s>0?-a:a,m=Math.max(0,-(s*y+l)),h=-m*m+y*(y+2*c)+d;return r&&r.copy(this.origin).addScaledVector(this.direction,m),n&&n.copy(xD).addScaledVector(yP,y),h}intersectSphere(e,i){if(e.radius<0)return null;Wg.subVectors(e.center,this.origin);const r=Wg.dot(this.direction),n=Wg.dot(Wg)-r*r,a=e.radius*e.radius;if(n>a)return null;const s=Math.sqrt(a-n),l=r-s,c=r+s;return c<0?null:l<0?this.at(c,i):this.at(l,i)}intersectsSphere(e){return e.radius<0?!1:this.distanceSqToPoint(e.center)<=e.radius*e.radius}distanceToPlane(e){const i=e.normal.dot(this.direction);if(i===0)return e.distanceToPoint(this.origin)===0?0:null;const r=-(this.origin.dot(e.normal)+e.constant)/i;return r>=0?r:null}intersectPlane(e,i){const r=this.distanceToPlane(e);return r===null?null:this.at(r,i)}intersectsPlane(e){const i=e.distanceToPoint(this.origin);return i===0||e.normal.dot(this.direction)*i<0}intersectBox(e,i){let r,n,a,s,l,c;const d=1/this.direction.x,u=1/this.direction.y,m=1/this.direction.z,y=this.origin;return d>=0?(r=(e.min.x-y.x)*d,n=(e.max.x-y.x)*d):(r=(e.max.x-y.x)*d,n=(e.min.x-y.x)*d),u>=0?(a=(e.min.y-y.y)*u,s=(e.max.y-y.y)*u):(a=(e.max.y-y.y)*u,s=(e.min.y-y.y)*u),r>s||a>n||((a>r||isNaN(r))&&(r=a),(s<n||isNaN(n))&&(n=s),m>=0?(l=(e.min.z-y.z)*m,c=(e.max.z-y.z)*m):(l=(e.max.z-y.z)*m,c=(e.min.z-y.z)*m),r>c||l>n)||((l>r||r!==r)&&(r=l),(c<n||n!==n)&&(n=c),n<0)?null:this.at(r>=0?r:n,i)}intersectsBox(e){return this.intersectBox(e,Wg)!==null}intersectTriangle(e,i,r,n,a){const s=this.origin,l=this.direction,c=l.x,d=l.y,u=l.z,m=e.x-s.x,y=e.y-s.y,h=e.z-s.z,x=i.x-s.x,w=i.y-s.y,b=i.z-s.z,v=r.x-s.x,B=r.y-s.y,D=r.z-s.z,E=Math.abs(c),U=Math.abs(d),k=Math.abs(u);let I,L,z,G,V,_,Y,q,de,se,ae,le;if(E>=U&&E>=k?(z=c,_=m,de=x,le=v,c>=0?(I=d,L=u,G=y,V=h,Y=w,q=b,se=B,ae=D):(I=u,L=d,G=h,V=y,Y=b,q=w,se=D,ae=B)):U>=k?(z=d,_=y,de=w,le=B,d>=0?(I=u,L=c,G=h,V=m,Y=b,q=x,se=D,ae=v):(I=c,L=u,G=m,V=h,Y=x,q=b,se=v,ae=D)):(z=u,_=h,de=b,le=D,u>=0?(I=c,L=d,G=m,V=y,Y=x,q=w,se=v,ae=B):(I=d,L=c,G=y,V=m,Y=w,q=x,se=B,ae=v)),z===0)return null;const J=I/z,ne=L/z,Z=1/z,N=G-J*_,re=V-ne*_,O=Y-J*de,ee=q-ne*de,ce=se-J*le,pe=ae-ne*le,fe=ce*ee-pe*O,Pe=N*pe-re*ce,We=O*re-ee*N;if(n){if(fe<0||Pe<0||We<0)return null}else if((fe<0||Pe<0||We<0)&&(fe>0||Pe>0||We>0))return null;const Oe=fe+Pe+We;if(Oe===0)return null;const ve=Z*(fe*_+Pe*de+We*le);return(Oe>0?ve<0:ve>0)?null:this.at(ve/Oe,a)}applyMatrix4(e){return this.origin.applyMatrix4(e),this.direction.transformDirection(e),this}equals(e){return e.origin.equals(this.origin)&&e.direction.equals(this.direction)}clone(){return new this.constructor().copy(this)}}class zS extends Py{constructor(e){super(),this.isMeshBasicMaterial=!0,this.type="MeshBasicMaterial",this.color=new Kn(16777215),this.map=null,this.lightMap=null,this.lightMapIntensity=1,this.aoMap=null,this.aoMapIntensity=1,this.specularMap=null,this.alphaMap=null,this.envMap=null,this.envMapRotation=new e2,this.combine=Sne,this.reflectivity=1,this.refractionRatio=.98,this.wireframe=!1,this.wireframeLinewidth=1,this.wireframeLinecap="round",this.wireframeLinejoin="round",this.fog=!0,this.setValues(e)}copy(e){return super.copy(e),this.color.copy(e.color),this.map=e.map,this.lightMap=e.lightMap,this.lightMapIntensity=e.lightMapIntensity,this.aoMap=e.aoMap,this.aoMapIntensity=e.aoMapIntensity,this.specularMap=e.specularMap,this.alphaMap=e.alphaMap,this.envMap=e.envMap,this.envMapRotation.copy(e.envMapRotation),this.combine=e.combine,this.reflectivity=e.reflectivity,this.refractionRatio=e.refractionRatio,this.wireframe=e.wireframe,this.wireframeLinewidth=e.wireframeLinewidth,this.wireframeLinecap=e.wireframeLinecap,this.wireframeLinejoin=e.wireframeLinejoin,this.fog=e.fog,this}}const DG=new Hs,d5=new zR,xP=new jR,HG=new Pt,SP=new Pt,wP=new Pt,RP=new Pt,SD=new Pt,bP=new Pt,IG=new Pt,vP=new Pt;class mn extends ed{constructor(e=new AA,i=new zS){super(),this.isMesh=!0,this.type="Mesh",this.geometry=e,this.material=i,this.morphTargetDictionary=void 0,this.morphTargetInfluences=void 0,this.count=1,this.updateMorphTargets()}copy(e,i){return super.copy(e,i),e.morphTargetInfluences!==void 0?this.morphTargetInfluences=e.morphTargetInfluences.slice():this.morphTargetInfluences=void 0,e.morphTargetDictionary!==void 0?this.morphTargetDictionary=Object.assign({},e.morphTargetDictionary):this.morphTargetDictionary=void 0,this.material=Array.isArray(e.material)?e.material.slice():e.material,this.geometry=e.geometry,this}updateMorphTargets(){const i=this.geometry.morphAttributes,r=Object.keys(i);if(r.length>0){const n=i[r[0]];if(n!==void 0){this.morphTargetInfluences=[],this.morphTargetDictionary={};for(let a=0,s=n.length;a<s;a++){const l=n[a].name||String(a);this.morphTargetInfluences.push(0),this.morphTargetDictionary[l]=a}}}}getVertexPosition(e,i){const r=this.geometry,n=r.attributes.position,a=r.morphAttributes.position,s=r.morphTargetsRelative;i.fromBufferAttribute(n,e);const l=this.morphTargetInfluences;if(a&&l){bP.set(0,0,0);for(let c=0,d=a.length;c<d;c++){const u=l[c],m=a[c];u!==0&&(SD.fromBufferAttribute(m,e),s?bP.addScaledVector(SD,u):bP.addScaledVector(SD.sub(i),u))}i.add(bP)}return i}intersectsFrustum(e){return e.intersectsObject(this)}raycast(e,i){const r=this.geometry,n=this.material,a=this.matrixWorld;n!==void 0&&(r.boundingSphere===null&&r.computeBoundingSphere(),xP.copy(r.boundingSphere),xP.applyMatrix4(a),d5.copy(e.ray).recast(e.near),!(xP.containsPoint(d5.origin)===!1&&(d5.intersectSphere(xP,HG)===null||d5.origin.distanceToSquared(HG)>(e.far-e.near)**2))&&(DG.copy(a).invert(),d5.copy(e.ray).applyMatrix4(DG),!(r.boundingBox!==null&&d5.intersectsBox(r.boundingBox)===!1)&&this._computeIntersections(e,i,d5)))}_computeIntersections(e,i,r){let n;const a=this.geometry,s=this.material,l=a.index,c=a.attributes.position,d=a.attributes.uv,u=a.attributes.uv1,m=a.attributes.normal,y=a.groups,h=a.drawRange;if(l!==null)if(Array.isArray(s))for(let x=0,w=y.length;x<w;x++){const b=y[x],v=s[b.materialIndex],B=Math.max(b.start,h.start),D=Math.min(l.count,Math.min(b.start+b.count,h.start+h.count));for(let E=B,U=D;E<U;E+=3){const k=l.getX(E),I=l.getX(E+1),L=l.getX(E+2);n=PP(this,v,e,r,d,u,m,k,I,L),n&&(n.faceIndex=Math.floor(E/3),n.face.materialIndex=b.materialIndex,i.push(n))}}else{const x=Math.max(0,h.start),w=Math.min(l.count,h.start+h.count);for(let b=x,v=w;b<v;b+=3){const B=l.getX(b),D=l.getX(b+1),E=l.getX(b+2);n=PP(this,s,e,r,d,u,m,B,D,E),n&&(n.faceIndex=Math.floor(b/3),i.push(n))}}else if(c!==void 0)if(Array.isArray(s))for(let x=0,w=y.length;x<w;x++){const b=y[x],v=s[b.materialIndex],B=Math.max(b.start,h.start),D=Math.min(c.count,Math.min(b.start+b.count,h.start+h.count));for(let E=B,U=D;E<U;E+=3){const k=E,I=E+1,L=E+2;n=PP(this,v,e,r,d,u,m,k,I,L),n&&(n.faceIndex=Math.floor(E/3),n.face.materialIndex=b.materialIndex,i.push(n))}}else{const x=Math.max(0,h.start),w=Math.min(c.count,h.start+h.count);for(let b=x,v=w;b<v;b+=3){const B=b,D=b+1,E=b+2;n=PP(this,s,e,r,d,u,m,B,D,E),n&&(n.faceIndex=Math.floor(b/3),i.push(n))}}}}function IBe(t,e,i,r,n,a,s,l){let c;if(e.side===WA?c=r.intersectTriangle(s,a,n,!0,l):c=r.intersectTriangle(n,a,s,e.side===dy,l),c===null)return null;vP.copy(l),vP.applyMatrix4(t.matrixWorld);const d=i.ray.origin.distanceTo(vP);return d<i.near||d>i.far?null:{distance:d,point:vP.clone(),object:t}}function PP(t,e,i,r,n,a,s,l,c,d){t.getVertexPosition(l,SP),t.getVertexPosition(c,wP),t.getVertexPosition(d,RP);const u=IBe(t,e,i,r,SP,wP,RP,IG);if(u){const m=new Pt;pp.getBarycoord(IG,SP,wP,RP,m),n&&(u.uv=pp.getInterpolatedAttribute(n,l,c,d,m,new tn)),a&&(u.uv1=pp.getInterpolatedAttribute(a,l,c,d,m,new tn)),s&&(u.normal=pp.getInterpolatedAttribute(s,l,c,d,m,new Pt),u.normal.dot(r.direction)>0&&u.normal.multiplyScalar(-1));const y={a:l,b:c,c:d,normal:new Pt,materialIndex:0};pp.getNormal(SP,wP,RP,y.normal),u.face=y,u.barycoord=m}return u}class EBe extends k0{constructor(e=null,i=1,r=1,n,a,s,l,c,d=t0,u=t0,m,y){super(null,s,l,c,d,u,n,a,m,y),this.isDataTexture=!0,this.image={data:e,width:i,height:r},this.generateMipmaps=!1,this.flipY=!1,this.unpackAlignment=1}}const A5=new jR,UBe=new tn(.5,.5),FP=new Pt;class dR{constructor(e=new Jg,i=new Jg,r=new Jg,n=new Jg,a=new Jg,s=new Jg){this.planes=[e,i,r,n,a,s]}set(e,i,r,n,a,s){const l=this.planes;return l[0].copy(e),l[1].copy(i),l[2].copy(r),l[3].copy(n),l[4].copy(a),l[5].copy(s),this}copy(e){const i=this.planes;for(let r=0;r<6;r++)i[r].copy(e.planes[r]);return this}setFromProjectionMatrix(e,i=v1,r=!1){const n=this.planes,a=e.elements,s=a[0],l=a[1],c=a[2],d=a[3],u=a[4],m=a[5],y=a[6],h=a[7],x=a[8],w=a[9],b=a[10],v=a[11],B=a[12],D=a[13],E=a[14],U=a[15];if(n[0].setComponents(d-s,h-u,v-x,U-B).normalize(),n[1].setComponents(d+s,h+u,v+x,U+B).normalize(),n[2].setComponents(d+l,h+m,v+w,U+D).normalize(),n[3].setComponents(d-l,h-m,v-w,U-D).normalize(),r)n[4].setComponents(c,y,b,E).normalize(),n[5].setComponents(d-c,h-y,v-b,U-E).normalize();else if(n[4].setComponents(d-c,h-y,v-b,U-E).normalize(),i===v1)n[5].setComponents(d+c,h+y,v+b,U+E).normalize();else if(i===cR)n[5].setComponents(c,y,b,E).normalize();else throw new Error("THREE.Frustum.setFromProjectionMatrix(): Invalid coordinate system: "+i);return this}intersectsObject(e){if(e.boundingSphere!==void 0)e.boundingSphere===null&&e.computeBoundingSphere(),A5.copy(e.boundingSphere).applyMatrix4(e.matrixWorld);else{const i=e.geometry;i.boundingSphere===null&&i.computeBoundingSphere(),A5.copy(i.boundingSphere).applyMatrix4(e.matrixWorld)}return this.intersectsSphere(A5)}intersectsSprite(e){A5.center.set(0,0,0);const i=UBe.distanceTo(e.center);return A5.radius=.7071067811865476+i,A5.applyMatrix4(e.matrixWorld),this.intersectsSphere(A5)}intersectsSphere(e){const i=this.planes,r=e.center,n=-e.radius;for(let a=0;a<6;a++)if(i[a].distanceToPoint(r)<n)return!1;return!0}intersectsBox(e){const i=this.planes;for(let r=0;r<6;r++){const n=i[r];if(FP.x=n.normal.x>0?e.max.x:e.min.x,FP.y=n.normal.y>0?e.max.y:e.min.y,FP.z=n.normal.z>0?e.max.z:e.min.z,n.distanceToPoint(FP)<0)return!1}return!0}containsPoint(e){const i=this.planes;for(let r=0;r<6;r++)if(i[r].distanceToPoint(e)<0)return!1;return!0}clone(){return new this.constructor().copy(this)}}const EG=new Hs;class _L{constructor(){this.coordinateSystem=v1,this._frustums=[],this._count=0}setFromArrayCamera(e){const i=e.cameras,r=this._frustums;for(let n=0;n<i.length;n++){const a=i[n];EG.multiplyMatrices(a.projectionMatrix,a.matrixWorldInverse),r[n]===void 0&&(r[n]=new dR),r[n].setFromProjectionMatrix(EG,a.coordinateSystem,a.reversedDepth)}return this._count=i.length,this}getFrustum(e){return this._frustums[e]}intersectsObject(e){const i=this._frustums;for(let r=0;r<this._count;r++)if(i[r].intersectsObject(e))return!0;return!1}intersectsSprite(e){const i=this._frustums;for(let r=0;r<this._count;r++)if(i[r].intersectsSprite(e))return!0;return!1}intersectsSphere(e){const i=this._frustums;for(let r=0;r<this._count;r++)if(i[r].intersectsSphere(e))return!0;return!1}intersectsBox(e){const i=this._frustums;for(let r=0;r<this._count;r++)if(i[r].intersectsBox(e))return!0;return!1}containsPoint(e){const i=this._frustums;for(let r=0;r<this._count;r++)if(i[r].containsPoint(e))return!0;return!1}copy(e){this.coordinateSystem=e.coordinateSystem;const i=this._frustums,r=e._frustums;for(let n=0;n<e._count;n++)i[n]===void 0&&(i[n]=new dR),i[n].copy(r[n]);return this._count=e._count,this}clone(){return new _L().copy(this)}}class vm extends Py{constructor(e){super(),this.isLineBasicMaterial=!0,this.type="LineBasicMaterial",this.color=new Kn(16777215),this.map=null,this.linewidth=1,this.linecap="round",this.linejoin="round",this.fog=!0,this.setValues(e)}copy(e){return super.copy(e),this.color.copy(e.color),this.map=e.map,this.linewidth=e.linewidth,this.linecap=e.linecap,this.linejoin=e.linejoin,this.fog=e.fog,this}}const XF=new Pt,qF=new Pt,UG=new Hs,fS=new zR,MP=new jR,wD=new Pt,kG=new Pt;class kBe extends ed{constructor(e=new AA,i=new vm){super(),this.isLine=!0,this.type="Line",this.geometry=e,this.material=i,this.morphTargetDictionary=void 0,this.morphTargetInfluences=void 0,this.updateMorphTargets()}copy(e,i){return super.copy(e,i),e.morphTargetInfluences!==void 0?this.morphTargetInfluences=e.morphTargetInfluences.slice():this.morphTargetInfluences=void 0,e.morphTargetDictionary!==void 0?this.morphTargetDictionary=Object.assign({},e.morphTargetDictionary):this.morphTargetDictionary=void 0,this.material=Array.isArray(e.material)?e.material.slice():e.material,this.geometry=e.geometry,this}computeLineDistances(){const e=this.geometry;if(e.index===null){const i=e.attributes.position,r=[0];for(let n=1,a=i.count;n<a;n++)XF.fromBufferAttribute(i,n-1),qF.fromBufferAttribute(i,n),r[n]=r[n-1],r[n]+=XF.distanceTo(qF);e.setAttribute("lineDistance",new wl(r,1))}else zn("Line.computeLineDistances(): Computation only possible with non-indexed BufferGeometry.");return this}intersectsFrustum(e){return e.intersectsObject(this)}raycast(e,i){const r=this.geometry,n=this.matrixWorld,a=e.params.Line.threshold,s=r.drawRange;if(r.boundingSphere===null&&r.computeBoundingSphere(),MP.copy(r.boundingSphere),MP.applyMatrix4(n),MP.radius+=a,e.ray.intersectsSphere(MP)===!1)return;UG.copy(n).invert(),fS.copy(e.ray).applyMatrix4(UG);const l=a/((this.scale.x+this.scale.y+this.scale.z)/3),c=l*l,d=this.isLineSegments?2:1,u=r.index,y=r.attributes.position;if(u!==null){const h=Math.max(0,s.start),x=Math.min(u.count,s.start+s.count);for(let w=h,b=x-1;w<b;w+=d){const v=u.getX(w),B=u.getX(w+1),D=TP(this,e,fS,c,v,B,w);D&&i.push(D)}if(this.isLineLoop){const w=u.getX(x-1),b=u.getX(h),v=TP(this,e,fS,c,w,b,x-1);v&&i.push(v)}}else{const h=Math.max(0,s.start),x=Math.min(y.count,s.start+s.count);for(let w=h,b=x-1;w<b;w+=d){const v=TP(this,e,fS,c,w,w+1,w);v&&i.push(v)}if(this.isLineLoop){const w=TP(this,e,fS,c,x-1,h,x-1);w&&i.push(w)}}}updateMorphTargets(){const i=this.geometry.morphAttributes,r=Object.keys(i);if(r.length>0){const n=i[r[0]];if(n!==void 0){this.morphTargetInfluences=[],this.morphTargetDictionary={};for(let a=0,s=n.length;a<s;a++){const l=n[a].name||String(a);this.morphTargetInfluences.push(0),this.morphTargetDictionary[l]=a}}}}}function TP(t,e,i,r,n,a,s){const l=t.geometry.attributes.position;if(XF.fromBufferAttribute(l,n),qF.fromBufferAttribute(l,a),i.distanceSqToSegment(XF,qF,wD,kG)>r)return;wD.applyMatrix4(t.matrixWorld);const d=e.ray.origin.distanceTo(wD);if(!(d<e.near||d>e.far))return{distance:d,point:kG.clone().applyMatrix4(t.matrixWorld),index:s,face:null,faceIndex:null,barycoord:null,object:t}}const NG=new Pt,LG=new Pt;class Qg extends kBe{constructor(e,i){super(e,i),this.isLineSegments=!0,this.type="LineSegments"}computeLineDistances(){const e=this.geometry;if(e.index===null){const i=e.attributes.position,r=[];for(let n=0,a=i.count;n<a;n+=2)NG.fromBufferAttribute(i,n),LG.fromBufferAttribute(i,n+1),r[n]=n===0?0:r[n-1],r[n+1]=r[n]+NG.distanceTo(LG);e.setAttribute("lineDistance",new wl(r,1))}else zn("LineSegments.computeLineDistances(): Computation only possible with non-indexed BufferGeometry.");return this}}class zne extends Py{constructor(e){super(),this.isPointsMaterial=!0,this.type="PointsMaterial",this.color=new Kn(16777215),this.map=null,this.alphaMap=null,this.size=1,this.sizeAttenuation=!0,this.fog=!0,this.setValues(e)}copy(e){return super.copy(e),this.color.copy(e.color),this.map=e.map,this.alphaMap=e.alphaMap,this.size=e.size,this.sizeAttenuation=e.sizeAttenuation,this.fog=e.fog,this}}const VG=new Hs,Pk=new zR,BP=new jR,DP=new Pt;class NBe extends ed{constructor(e=new AA,i=new zne){super(),this.isPoints=!0,this.type="Points",this.geometry=e,this.material=i,this.morphTargetDictionary=void 0,this.morphTargetInfluences=void 0,this.updateMorphTargets()}copy(e,i){return super.copy(e,i),e.morphTargetInfluences!==void 0?this.morphTargetInfluences=e.morphTargetInfluences.slice():this.morphTargetInfluences=void 0,e.morphTargetDictionary!==void 0?this.morphTargetDictionary=Object.assign({},e.morphTargetDictionary):this.morphTargetDictionary=void 0,this.material=Array.isArray(e.material)?e.material.slice():e.material,this.geometry=e.geometry,this}intersectsFrustum(e){return e.intersectsObject(this)}raycast(e,i){const r=this.geometry,n=this.matrixWorld,a=e.params.Points.threshold,s=r.drawRange;if(r.boundingSphere===null&&r.computeBoundingSphere(),BP.copy(r.boundingSphere),BP.applyMatrix4(n),BP.radius+=a,e.ray.intersectsSphere(BP)===!1)return;VG.copy(n).invert(),Pk.copy(e.ray).applyMatrix4(VG);const l=a/((this.scale.x+this.scale.y+this.scale.z)/3),c=l*l,d=r.index,m=r.attributes.position;if(d!==null){const y=Math.max(0,s.start),h=Math.min(d.count,s.start+s.count);for(let x=y,w=h;x<w;x++){const b=d.getX(x);DP.fromBufferAttribute(m,b),WG(DP,b,c,n,e,i,this)}}else{const y=Math.max(0,s.start),h=Math.min(m.count,s.start+s.count);for(let x=y,w=h;x<w;x++)DP.fromBufferAttribute(m,x),WG(DP,x,c,n,e,i,this)}}updateMorphTargets(){const i=this.geometry.morphAttributes,r=Object.keys(i);if(r.length>0){const n=i[r[0]];if(n!==void 0){this.morphTargetInfluences=[],this.morphTargetDictionary={};for(let a=0,s=n.length;a<s;a++){const l=n[a].name||String(a);this.morphTargetInfluences.push(0),this.morphTargetDictionary[l]=a}}}}}function WG(t,e,i,r,n,a,s){const l=Pk.distanceSqToPoint(t);if(l<i){const c=new Pt;Pk.closestPointToPoint(t,c),c.applyMatrix4(r);const d=n.ray.origin.distanceTo(c);if(d<n.near||d>n.far)return;a.push({distance:d,distanceToRay:Math.sqrt(l),point:c,index:e,face:null,faceIndex:null,barycoord:null,object:s})}}class Gne extends k0{constructor(e=[],i=f3,r,n,a,s,l,c,d,u){super(e,i,r,n,a,s,l,c,d,u),this.isCubeTexture=!0,this.flipY=!1}get images(){return this.image}set images(e){this.image=e}}class LBe extends k0{constructor(e,i,r,n,a,s,l,c,d){super(e,i,r,n,a,s,l,c,d),this.isCanvasTexture=!0,this.needsUpdate=!0}}class C3 extends k0{constructor(e,i,r=jm,n,a,s,l=t0,c=t0,d,u=Zf,m=1){if(u!==Zf&&u!==If)throw new Error("THREE.DepthTexture: format must be either THREE.DepthFormat or THREE.DepthStencilFormat");const y={width:e,height:i,depth:m};super(y,n,a,s,l,c,u,r,d),this.isDepthTexture=!0,this.flipY=!1,this.generateMipmaps=!1,this.compareFunction=null}copy(e){return super.copy(e),this.source=new WL(Object.assign({},e.image)),this.compareFunction=e.compareFunction,this}toJSON(e){const i=super.toJSON(e);return i.compareFunction=this.compareFunction,i}}class Kne extends C3{constructor(e,i=jm,r=f3,n,a,s=t0,l=t0,c,d=Zf){const u={width:e,height:e,depth:1},m=[u,u,u,u,u,u];super(e,e,i,r,n,a,s,l,c,d),this.image=m,this.isCubeDepthTexture=!0,this.isCubeTexture=!0}get images(){return this.image}set images(e){this.image=e}}class Qne extends k0{constructor(e=null){super(),this.sourceTexture=e,this.isExternalTexture=!0}copy(e){return super.copy(e),this.sourceTexture=e.sourceTexture,this}}class Nn extends AA{constructor(e=1,i=1,r=1,n=1,a=1,s=1){super(),this.type="BoxGeometry",this.parameters={width:e,height:i,depth:r,widthSegments:n,heightSegments:a,depthSegments:s};const l=this;n=Math.floor(n),a=Math.floor(a),s=Math.floor(s);const c=[],d=[],u=[],m=[];let y=0,h=0;x("z","y","x",-1,-1,r,i,e,s,a,0),x("z","y","x",1,-1,r,i,-e,s,a,1),x("x","z","y",1,1,e,r,i,n,s,2),x("x","z","y",1,-1,e,r,-i,n,s,3),x("x","y","z",1,-1,e,i,r,n,a,4),x("x","y","z",-1,-1,e,i,-r,n,a,5),this.setIndex(c),this.setAttribute("position",new wl(d,3)),this.setAttribute("normal",new wl(u,3)),this.setAttribute("uv",new wl(m,2));function x(w,b,v,B,D,E,U,k,I,L,z){const G=E/I,V=U/L,_=E/2,Y=U/2,q=k/2,de=I+1,se=L+1;let ae=0,le=0;const J=new Pt;for(let ne=0;ne<se;ne++){const Z=ne*V-Y;for(let N=0;N<de;N++){const re=N*G-_;J[w]=re*B,J[b]=Z*D,J[v]=q,d.push(J.x,J.y,J.z),J[w]=0,J[b]=0,J[v]=k>0?1:-1,u.push(J.x,J.y,J.z),m.push(N/I),m.push(1-ne/L),ae+=1}}for(let ne=0;ne<L;ne++)for(let Z=0;Z<I;Z++){const N=y+Z+de*ne,re=y+Z+de*(ne+1),O=y+(Z+1)+de*(ne+1),ee=y+(Z+1)+de*ne;c.push(N,re,ee),c.push(re,O,ee),le+=6}l.addGroup(h,le,z),h+=le,y+=ae}}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}static fromJSON(e){return new Nn(e.width,e.height,e.depth,e.widthSegments,e.heightSegments,e.depthSegments)}}class Pm extends AA{constructor(e=1,i=1,r=1,n=32,a=1,s=!1,l=0,c=Math.PI*2){super(),this.type="CylinderGeometry",this.parameters={radiusTop:e,radiusBottom:i,height:r,radialSegments:n,heightSegments:a,openEnded:s,thetaStart:l,thetaLength:c};const d=this;n=Math.floor(n),a=Math.floor(a);const u=[],m=[],y=[],h=[];let x=0;const w=[],b=r/2;let v=0;B(),s===!1&&(e>0&&D(!0),i>0&&D(!1)),this.setIndex(u),this.setAttribute("position",new wl(m,3)),this.setAttribute("normal",new wl(y,3)),this.setAttribute("uv",new wl(h,2));function B(){const E=new Pt,U=new Pt;let k=0;const I=(i-e)/r;for(let L=0;L<=a;L++){const z=[],G=L/a,V=G*(i-e)+e;for(let _=0;_<=n;_++){const Y=_/n,q=Y*c+l,de=Math.sin(q),se=Math.cos(q);U.x=V*de,U.y=-G*r+b,U.z=V*se,m.push(U.x,U.y,U.z),E.set(de,I,se).normalize(),y.push(E.x,E.y,E.z),h.push(Y,1-G),z.push(x++)}w.push(z)}for(let L=0;L<n;L++)for(let z=0;z<a;z++){const G=w[z][L],V=w[z+1][L],_=w[z+1][L+1],Y=w[z][L+1];(e>0||z!==0)&&(u.push(G,V,Y),k+=3),(i>0||z!==a-1)&&(u.push(V,_,Y),k+=3)}d.addGroup(v,k,0),v+=k}function D(E){const U=x,k=new tn,I=new Pt;let L=0;const z=E===!0?e:i,G=E===!0?1:-1;for(let _=1;_<=n;_++)m.push(0,b*G,0),y.push(0,G,0),h.push(.5,.5),x++;const V=x;for(let _=0;_<=n;_++){const q=_/n*c+l,de=Math.cos(q),se=Math.sin(q);I.x=z*se,I.y=b*G,I.z=z*de,m.push(I.x,I.y,I.z),y.push(0,G,0),k.x=de*.5+.5,k.y=se*.5*G+.5,h.push(k.x,k.y),x++}for(let _=0;_<n;_++){const Y=U+_,q=V+_;E===!0?u.push(q,q+1,Y):u.push(q+1,q,Y),L+=3}d.addGroup(v,L,E===!0?1:2),v+=L}}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}static fromJSON(e){return new Pm(e.radiusTop,e.radiusBottom,e.height,e.radialSegments,e.heightSegments,e.openEnded,e.thetaStart,e.thetaLength)}}class kx extends Pm{constructor(e=1,i=1,r=32,n=1,a=!1,s=0,l=Math.PI*2){super(0,e,i,r,n,a,s,l),this.type="ConeGeometry",this.parameters={radius:e,height:i,radialSegments:r,heightSegments:n,openEnded:a,thetaStart:s,thetaLength:l}}static fromJSON(e){return new kx(e.radius,e.height,e.radialSegments,e.heightSegments,e.openEnded,e.thetaStart,e.thetaLength)}}const HP=new Pt,IP=new Pt,RD=new Pt,EP=new pp;class gf extends AA{constructor(e=null,i=1){if(super(),this.type="EdgesGeometry",this.parameters={geometry:e,thresholdAngle:i},e!==null){const n=Math.pow(10,4),a=Math.cos(Rw*i),s=e.getIndex(),l=e.getAttribute("position"),c=s?s.count:l.count,d=[0,0,0],u=["a","b","c"],m=new Array(3),y=new Map,h=[];for(let x=0;x<c;x+=3){s?(d[0]=s.getX(x),d[1]=s.getX(x+1),d[2]=s.getX(x+2)):(d[0]=x,d[1]=x+1,d[2]=x+2);const{a:w,b,c:v}=EP;if(w.fromBufferAttribute(l,d[0]),b.fromBufferAttribute(l,d[1]),v.fromBufferAttribute(l,d[2]),EP.getNormal(RD),m[0]=`${Math.round(w.x*n)},${Math.round(w.y*n)},${Math.round(w.z*n)}`,m[1]=`${Math.round(b.x*n)},${Math.round(b.y*n)},${Math.round(b.z*n)}`,m[2]=`${Math.round(v.x*n)},${Math.round(v.y*n)},${Math.round(v.z*n)}`,!(m[0]===m[1]||m[1]===m[2]||m[2]===m[0]))for(let B=0;B<3;B++){const D=(B+1)%3,E=m[B],U=m[D],k=EP[u[B]],I=EP[u[D]],L=`${E}_${U}`,z=`${U}_${E}`,G=y.get(z);G?(RD.dot(G.normal)<=a&&(h.push(k.x,k.y,k.z),h.push(I.x,I.y,I.z)),y.set(z,null)):y.has(L)||y.set(L,{index0:d[B],index1:d[D],normal:RD.clone()})}}for(const x of y.values())if(x){const{index0:w,index1:b}=x;HP.fromBufferAttribute(l,w),IP.fromBufferAttribute(l,b),h.push(HP.x,HP.y,HP.z),h.push(IP.x,IP.y,IP.z)}this.setAttribute("position",new wl(h,3))}}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}}class xh{constructor(){this.type="Curve",this.arcLengthDivisions=200,this.needsUpdate=!1,this.cacheArcLengths=null}getPoint(){zn("Curve: .getPoint() not implemented.")}getPointAt(e,i){const r=this.getUtoTmapping(e);return this.getPoint(r,i)}getPoints(e=5){const i=[];for(let r=0;r<=e;r++)i.push(this.getPoint(r/e));return i}getSpacedPoints(e=5){const i=[];for(let r=0;r<=e;r++)i.push(this.getPointAt(r/e));return i}getLength(){const e=this.getLengths();return e[e.length-1]}getLengths(e=this.arcLengthDivisions){if(this.cacheArcLengths&&this.cacheArcLengths.length===e+1&&!this.needsUpdate)return this.cacheArcLengths;this.needsUpdate=!1;const i=[];let r,n=this.getPoint(0),a=0;i.push(0);for(let s=1;s<=e;s++)r=this.getPoint(s/e),a+=r.distanceTo(n),i.push(a),n=r;return this.cacheArcLengths=i,i}updateArcLengths(){this.needsUpdate=!0,this.getLengths()}getUtoTmapping(e,i=null){const r=this.getLengths();let n=0;const a=r.length;let s;i?s=i:s=e*r[a-1];let l=0,c=a-1,d;for(;l<=c;)if(n=Math.floor(l+(c-l)/2),d=r[n]-s,d<0)l=n+1;else if(d>0)c=n-1;else{c=n;break}if(n=c,r[n]===s)return n/(a-1);const u=r[n],y=r[n+1]-u,h=(s-u)/y;return(n+h)/(a-1)}getTangent(e,i){let n=e-1e-4,a=e+1e-4;n<0&&(n=0),a>1&&(a=1);const s=this.getPoint(n),l=this.getPoint(a),c=i||(s.isVector2?new tn:new Pt);return c.copy(l).sub(s).normalize(),c}getTangentAt(e,i){const r=this.getUtoTmapping(e);return this.getTangent(r,i)}computeFrenetFrames(e,i=!1){const r=new Pt,n=[],a=[],s=[],l=new Pt,c=new Hs;for(let h=0;h<=e;h++){const x=h/e;n[h]=this.getTangentAt(x,new Pt)}a[0]=new Pt,s[0]=new Pt;let d=Number.MAX_VALUE;const u=Math.abs(n[0].x),m=Math.abs(n[0].y),y=Math.abs(n[0].z);u<=d&&(d=u,r.set(1,0,0)),m<=d&&(d=m,r.set(0,1,0)),y<=d&&r.set(0,0,1),l.crossVectors(n[0],r).normalize(),a[0].crossVectors(n[0],l),s[0].crossVectors(n[0],a[0]);for(let h=1;h<=e;h++){if(a[h]=a[h-1].clone(),s[h]=s[h-1].clone(),l.crossVectors(n[h-1],n[h]),l.length()>Number.EPSILON){l.normalize();const x=Math.acos(ka(n[h-1].dot(n[h]),-1,1));a[h].applyMatrix4(c.makeRotationAxis(l,x))}s[h].crossVectors(n[h],a[h])}if(i===!0){let h=Math.acos(ka(a[0].dot(a[e]),-1,1));h/=e,n[0].dot(l.crossVectors(a[0],a[e]))>0&&(h=-h);for(let x=1;x<=e;x++)a[x].applyMatrix4(c.makeRotationAxis(n[x],h*x)),s[x].crossVectors(n[x],a[x])}return{tangents:n,normals:a,binormals:s}}clone(){return new this.constructor().copy(this)}copy(e){return this.arcLengthDivisions=e.arcLengthDivisions,this.cacheArcLengths=null,this}toJSON(){const e={metadata:{version:4.7,type:"Curve",generator:"Curve.toJSON"}};return e.arcLengthDivisions=this.arcLengthDivisions,e.type=this.type,e}fromJSON(e){return this.arcLengthDivisions=e.arcLengthDivisions,this.cacheArcLengths=null,this}}class Yne extends xh{constructor(e=0,i=0,r=1,n=1,a=0,s=Math.PI*2,l=!1,c=0){super(),this.isEllipseCurve=!0,this.type="EllipseCurve",this.aX=e,this.aY=i,this.xRadius=r,this.yRadius=n,this.aStartAngle=a,this.aEndAngle=s,this.aClockwise=l,this.aRotation=c}getPoint(e,i=new tn){const r=i,n=Math.PI*2;let a=this.aEndAngle-this.aStartAngle;const s=Math.abs(a)<Number.EPSILON;for(;a<0;)a+=n;for(;a>n;)a-=n;a<Number.EPSILON&&(s?a=0:a=n),this.aClockwise===!0&&!s&&(a===n?a=-n:a=a-n);const l=this.aStartAngle+e*a;let c=this.aX+this.xRadius*Math.cos(l),d=this.aY+this.yRadius*Math.sin(l);if(this.aRotation!==0){const u=Math.cos(this.aRotation),m=Math.sin(this.aRotation),y=c-this.aX,h=d-this.aY;c=y*u-h*m+this.aX,d=y*m+h*u+this.aY}return r.set(c,d)}copy(e){return super.copy(e),this.aX=e.aX,this.aY=e.aY,this.xRadius=e.xRadius,this.yRadius=e.yRadius,this.aStartAngle=e.aStartAngle,this.aEndAngle=e.aEndAngle,this.aClockwise=e.aClockwise,this.aRotation=e.aRotation,this}toJSON(){const e=super.toJSON();return e.aX=this.aX,e.aY=this.aY,e.xRadius=this.xRadius,e.yRadius=this.yRadius,e.aStartAngle=this.aStartAngle,e.aEndAngle=this.aEndAngle,e.aClockwise=this.aClockwise,e.aRotation=this.aRotation,e}fromJSON(e){return super.fromJSON(e),this.aX=e.aX,this.aY=e.aY,this.xRadius=e.xRadius,this.yRadius=e.yRadius,this.aStartAngle=e.aStartAngle,this.aEndAngle=e.aEndAngle,this.aClockwise=e.aClockwise,this.aRotation=e.aRotation,this}}class VBe extends Yne{constructor(e,i,r,n,a,s){super(e,i,r,r,n,a,s),this.isArcCurve=!0,this.type="ArcCurve"}}function jL(){let t=0,e=0,i=0,r=0;function n(a,s,l,c){t=a,e=l,i=-3*a+3*s-2*l-c,r=2*a-2*s+l+c}return{initCatmullRom:function(a,s,l,c,d){n(s,l,d*(l-a),d*(c-s))},initNonuniformCatmullRom:function(a,s,l,c,d,u,m){let y=(s-a)/d-(l-a)/(d+u)+(l-s)/u,h=(l-s)/u-(c-s)/(u+m)+(c-l)/m;y*=u,h*=u,n(s,l,y,h)},calc:function(a){const s=a*a,l=s*a;return t+e*a+i*s+r*l}}}const OG=new Pt,_G=new Pt,bD=new jL,vD=new jL,PD=new jL;class Rx extends xh{constructor(e=[],i=!1,r="centripetal",n=.5){super(),this.isCatmullRomCurve3=!0,this.type="CatmullRomCurve3",this.points=e,this.closed=i,this.curveType=r,this.tension=n}getPoint(e,i=new Pt){const r=i,n=this.points,a=n.length,s=(a-(this.closed?0:1))*e;let l=Math.floor(s),c=s-l;this.closed?l+=l>0?0:(Math.floor(Math.abs(l)/a)+1)*a:c===0&&l===a-1&&(l=a-2,c=1);let d,u;this.closed||l>0?d=n[(l-1)%a]:(_G.subVectors(n[0],n[1]).add(n[0]),d=_G);const m=n[l%a],y=n[(l+1)%a];if(this.closed||l+2<a?u=n[(l+2)%a]:(OG.subVectors(n[a-1],n[a-2]).add(n[a-1]),u=OG),this.curveType==="centripetal"||this.curveType==="chordal"){const h=this.curveType==="chordal"?.5:.25;let x=Math.pow(d.distanceToSquared(m),h),w=Math.pow(m.distanceToSquared(y),h),b=Math.pow(y.distanceToSquared(u),h);w<1e-4&&(w=1),x<1e-4&&(x=w),b<1e-4&&(b=w),bD.initNonuniformCatmullRom(d.x,m.x,y.x,u.x,x,w,b),vD.initNonuniformCatmullRom(d.y,m.y,y.y,u.y,x,w,b),PD.initNonuniformCatmullRom(d.z,m.z,y.z,u.z,x,w,b)}else this.curveType==="catmullrom"&&(bD.initCatmullRom(d.x,m.x,y.x,u.x,this.tension),vD.initCatmullRom(d.y,m.y,y.y,u.y,this.tension),PD.initCatmullRom(d.z,m.z,y.z,u.z,this.tension));return r.set(bD.calc(c),vD.calc(c),PD.calc(c)),r}copy(e){super.copy(e),this.points=[];for(let i=0,r=e.points.length;i<r;i++){const n=e.points[i];this.points.push(n.clone())}return this.closed=e.closed,this.curveType=e.curveType,this.tension=e.tension,this}toJSON(){const e=super.toJSON();e.points=[];for(let i=0,r=this.points.length;i<r;i++){const n=this.points[i];e.points.push(n.toArray())}return e.closed=this.closed,e.curveType=this.curveType,e.tension=this.tension,e}fromJSON(e){super.fromJSON(e),this.points=[];for(let i=0,r=e.points.length;i<r;i++){const n=e.points[i];this.points.push(new Pt().fromArray(n))}return this.closed=e.closed,this.curveType=e.curveType,this.tension=e.tension,this}}function jG(t,e,i,r,n){const a=(r-e)*.5,s=(n-i)*.5,l=t*t,c=t*l;return(2*i-2*r+a+s)*c+(-3*i+3*r-2*a-s)*l+a*t+i}function WBe(t,e){const i=1-t;return i*i*e}function OBe(t,e){return 2*(1-t)*t*e}function _Be(t,e){return t*t*e}function bw(t,e,i,r){return WBe(t,e)+OBe(t,i)+_Be(t,r)}function jBe(t,e){const i=1-t;return i*i*i*e}function zBe(t,e){const i=1-t;return 3*i*i*t*e}function GBe(t,e){return 3*(1-t)*t*t*e}function KBe(t,e){return t*t*t*e}function vw(t,e,i,r,n){return jBe(t,e)+zBe(t,i)+GBe(t,r)+KBe(t,n)}class QBe extends xh{constructor(e=new tn,i=new tn,r=new tn,n=new tn){super(),this.isCubicBezierCurve=!0,this.type="CubicBezierCurve",this.v0=e,this.v1=i,this.v2=r,this.v3=n}getPoint(e,i=new tn){const r=i,n=this.v0,a=this.v1,s=this.v2,l=this.v3;return r.set(vw(e,n.x,a.x,s.x,l.x),vw(e,n.y,a.y,s.y,l.y)),r}copy(e){return super.copy(e),this.v0.copy(e.v0),this.v1.copy(e.v1),this.v2.copy(e.v2),this.v3.copy(e.v3),this}toJSON(){const e=super.toJSON();return e.v0=this.v0.toArray(),e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e.v3=this.v3.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v0.fromArray(e.v0),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this.v3.fromArray(e.v3),this}}class YBe extends xh{constructor(e=new Pt,i=new Pt,r=new Pt,n=new Pt){super(),this.isCubicBezierCurve3=!0,this.type="CubicBezierCurve3",this.v0=e,this.v1=i,this.v2=r,this.v3=n}getPoint(e,i=new Pt){const r=i,n=this.v0,a=this.v1,s=this.v2,l=this.v3;return r.set(vw(e,n.x,a.x,s.x,l.x),vw(e,n.y,a.y,s.y,l.y),vw(e,n.z,a.z,s.z,l.z)),r}copy(e){return super.copy(e),this.v0.copy(e.v0),this.v1.copy(e.v1),this.v2.copy(e.v2),this.v3.copy(e.v3),this}toJSON(){const e=super.toJSON();return e.v0=this.v0.toArray(),e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e.v3=this.v3.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v0.fromArray(e.v0),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this.v3.fromArray(e.v3),this}}class XBe extends xh{constructor(e=new tn,i=new tn){super(),this.isLineCurve=!0,this.type="LineCurve",this.v1=e,this.v2=i}getPoint(e,i=new tn){const r=i;return e===1?r.copy(this.v2):(r.copy(this.v2).sub(this.v1),r.multiplyScalar(e).add(this.v1)),r}getPointAt(e,i){return this.getPoint(e,i)}getTangent(e,i=new tn){return i.subVectors(this.v2,this.v1).normalize()}getTangentAt(e,i){return this.getTangent(e,i)}copy(e){return super.copy(e),this.v1.copy(e.v1),this.v2.copy(e.v2),this}toJSON(){const e=super.toJSON();return e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this}}class qBe extends xh{constructor(e=new Pt,i=new Pt){super(),this.isLineCurve3=!0,this.type="LineCurve3",this.v1=e,this.v2=i}getPoint(e,i=new Pt){const r=i;return e===1?r.copy(this.v2):(r.copy(this.v2).sub(this.v1),r.multiplyScalar(e).add(this.v1)),r}getPointAt(e,i){return this.getPoint(e,i)}getTangent(e,i=new Pt){return i.subVectors(this.v2,this.v1).normalize()}getTangentAt(e,i){return this.getTangent(e,i)}copy(e){return super.copy(e),this.v1.copy(e.v1),this.v2.copy(e.v2),this}toJSON(){const e=super.toJSON();return e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this}}class JBe extends xh{constructor(e=new tn,i=new tn,r=new tn){super(),this.isQuadraticBezierCurve=!0,this.type="QuadraticBezierCurve",this.v0=e,this.v1=i,this.v2=r}getPoint(e,i=new tn){const r=i,n=this.v0,a=this.v1,s=this.v2;return r.set(bw(e,n.x,a.x,s.x),bw(e,n.y,a.y,s.y)),r}copy(e){return super.copy(e),this.v0.copy(e.v0),this.v1.copy(e.v1),this.v2.copy(e.v2),this}toJSON(){const e=super.toJSON();return e.v0=this.v0.toArray(),e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v0.fromArray(e.v0),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this}}class Xne extends xh{constructor(e=new Pt,i=new Pt,r=new Pt){super(),this.isQuadraticBezierCurve3=!0,this.type="QuadraticBezierCurve3",this.v0=e,this.v1=i,this.v2=r}getPoint(e,i=new Pt){const r=i,n=this.v0,a=this.v1,s=this.v2;return r.set(bw(e,n.x,a.x,s.x),bw(e,n.y,a.y,s.y),bw(e,n.z,a.z,s.z)),r}copy(e){return super.copy(e),this.v0.copy(e.v0),this.v1.copy(e.v1),this.v2.copy(e.v2),this}toJSON(){const e=super.toJSON();return e.v0=this.v0.toArray(),e.v1=this.v1.toArray(),e.v2=this.v2.toArray(),e}fromJSON(e){return super.fromJSON(e),this.v0.fromArray(e.v0),this.v1.fromArray(e.v1),this.v2.fromArray(e.v2),this}}class ZBe extends xh{constructor(e=[]){super(),this.isSplineCurve=!0,this.type="SplineCurve",this.points=e}getPoint(e,i=new tn){const r=i,n=this.points,a=(n.length-1)*e,s=Math.floor(a),l=a-s,c=n[s===0?s:s-1],d=n[s],u=n[s>n.length-2?n.length-1:s+1],m=n[s>n.length-3?n.length-1:s+2];return r.set(jG(l,c.x,d.x,u.x,m.x),jG(l,c.y,d.y,u.y,m.y)),r}copy(e){super.copy(e),this.points=[];for(let i=0,r=e.points.length;i<r;i++){const n=e.points[i];this.points.push(n.clone())}return this}toJSON(){const e=super.toJSON();e.points=[];for(let i=0,r=this.points.length;i<r;i++){const n=this.points[i];e.points.push(n.toArray())}return e}fromJSON(e){super.fromJSON(e),this.points=[];for(let i=0,r=e.points.length;i<r;i++){const n=e.points[i];this.points.push(new tn().fromArray(n))}return this}}var $Be=Object.freeze({__proto__:null,ArcCurve:VBe,CatmullRomCurve3:Rx,CubicBezierCurve:QBe,CubicBezierCurve3:YBe,EllipseCurve:Yne,LineCurve:XBe,LineCurve3:qBe,QuadraticBezierCurve:JBe,QuadraticBezierCurve3:Xne,SplineCurve:ZBe});class GR extends AA{constructor(e=1,i=1,r=1,n=1){super(),this.type="PlaneGeometry",this.parameters={width:e,height:i,widthSegments:r,heightSegments:n};const a=e/2,s=i/2,l=Math.floor(r),c=Math.floor(n),d=l+1,u=c+1,m=e/l,y=i/c,h=[],x=[],w=[],b=[];for(let v=0;v<u;v++){const B=v*y-s;for(let D=0;D<d;D++){const E=D*m-a;x.push(E,-B,0),w.push(0,0,1),b.push(D/l),b.push(1-v/c)}}for(let v=0;v<c;v++)for(let B=0;B<l;B++){const D=B+d*v,E=B+d*(v+1),U=B+1+d*(v+1),k=B+1+d*v;h.push(D,E,k),h.push(E,U,k)}this.setIndex(h),this.setAttribute("position",new wl(x,3)),this.setAttribute("normal",new wl(w,3)),this.setAttribute("uv",new wl(b,2))}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}static fromJSON(e){return new GR(e.width,e.height,e.widthSegments,e.heightSegments)}}class zL extends AA{constructor(e=1,i=.4,r=12,n=48,a=Math.PI*2,s=0,l=Math.PI*2){super(),this.type="TorusGeometry",this.parameters={radius:e,tube:i,radialSegments:r,tubularSegments:n,arc:a,thetaStart:s,thetaLength:l},r=Math.floor(r),n=Math.floor(n);const c=[],d=[],u=[],m=[],y=new Pt,h=new Pt,x=new Pt;for(let w=0;w<=r;w++){const b=s+w/r*l;for(let v=0;v<=n;v++){const B=v/n*a;h.x=(e+i*Math.cos(b))*Math.cos(B),h.y=(e+i*Math.cos(b))*Math.sin(B),h.z=i*Math.sin(b),d.push(h.x,h.y,h.z),y.x=e*Math.cos(B),y.y=e*Math.sin(B),x.subVectors(h,y).normalize(),u.push(x.x,x.y,x.z),m.push(v/n),m.push(w/r)}}for(let w=1;w<=r;w++)for(let b=1;b<=n;b++){const v=(n+1)*w+b-1,B=(n+1)*(w-1)+b-1,D=(n+1)*(w-1)+b,E=(n+1)*w+b;c.push(v,B,E),c.push(B,D,E)}this.setIndex(c),this.setAttribute("position",new wl(d,3)),this.setAttribute("normal",new wl(u,3)),this.setAttribute("uv",new wl(m,2))}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}static fromJSON(e){return new zL(e.radius,e.tube,e.radialSegments,e.tubularSegments,e.arc,e.thetaStart,e.thetaLength)}}class JF extends AA{constructor(e=new Xne(new Pt(-1,-1,0),new Pt(-1,1,0),new Pt(1,1,0)),i=64,r=1,n=8,a=!1){super(),this.type="TubeGeometry",this.parameters={path:e,tubularSegments:i,radius:r,radialSegments:n,closed:a};const s=e.computeFrenetFrames(i,a);this.tangents=s.tangents,this.normals=s.normals,this.binormals=s.binormals;const l=new Pt,c=new Pt,d=new tn;let u=new Pt;const m=[],y=[],h=[],x=[];w(),this.setIndex(x),this.setAttribute("position",new wl(m,3)),this.setAttribute("normal",new wl(y,3)),this.setAttribute("uv",new wl(h,2));function w(){for(let D=0;D<i;D++)b(D);b(a===!1?i:0),B(),v()}function b(D){u=e.getPointAt(D/i,u);const E=s.normals[D],U=s.binormals[D];for(let k=0;k<=n;k++){const I=k/n*Math.PI*2,L=Math.sin(I),z=-Math.cos(I);c.x=z*E.x+L*U.x,c.y=z*E.y+L*U.y,c.z=z*E.z+L*U.z,c.normalize(),y.push(c.x,c.y,c.z),l.x=u.x+r*c.x,l.y=u.y+r*c.y,l.z=u.z+r*c.z,m.push(l.x,l.y,l.z)}}function v(){for(let D=1;D<=i;D++)for(let E=1;E<=n;E++){const U=(n+1)*(D-1)+(E-1),k=(n+1)*D+(E-1),I=(n+1)*D+E,L=(n+1)*(D-1)+E;x.push(U,k,L),x.push(k,I,L)}}function B(){for(let D=0;D<=i;D++)for(let E=0;E<=n;E++)d.x=D/i,d.y=E/n,h.push(d.x,d.y)}}copy(e){return super.copy(e),this.parameters=Object.assign({},e.parameters),this}toJSON(){const e=super.toJSON();return e.path=this.parameters.path.toJSON(),e}static fromJSON(e){return new JF(new $Be[e.path.type]().fromJSON(e.path),e.tubularSegments,e.radius,e.radialSegments,e.closed)}}function x3(t){const e={};for(const i in t){e[i]={};for(const r in t[i]){const n=t[i][r];if(zG(n))n.isRenderTargetTexture?(zn("UniformsUtils: Textures of render targets cannot be cloned via cloneUniforms() or mergeUniforms()."),e[i][r]=null):e[i][r]=n.clone();else if(Array.isArray(n))if(zG(n[0])){const a=[];for(let s=0,l=n.length;s<l;s++)a[s]=n[s].clone();e[i][r]=a}else e[i][r]=n.slice();else e[i][r]=n}}return e}function tA(t){const e={};for(let i=0;i<t.length;i++){const r=x3(t[i]);for(const n in r)e[n]=r[n]}return e}function zG(t){return t&&(t.isColor||t.isMatrix3||t.isMatrix4||t.isVector2||t.isVector3||t.isVector4||t.isTexture||t.isQuaternion)}function eDe(t){const e=[];for(let i=0;i<t.length;i++)e.push(t[i].clone());return e}function qne(t){const e=t.getRenderTarget();return e===null?t.outputColorSpace:e.isXRRenderTarget===!0?e.texture.colorSpace:fo.workingColorSpace}const tDe={clone:x3,merge:tA};var iDe=`void main() {
	gl_Position = projectionMatrix * modelViewMatrix * vec4( position, 1.0 );
}`,rDe=`void main() {
	gl_FragColor = vec4( 1.0, 0.0, 0.0, 1.0 );
}`;class uy extends Py{constructor(e){super(),this.isShaderMaterial=!0,this.type="ShaderMaterial",this.defines={},this.uniforms={},this.uniformsGroups=[],this.vertexShader=iDe,this.fragmentShader=rDe,this.linewidth=1,this.wireframe=!1,this.wireframeLinewidth=1,this.fog=!1,this.lights=!1,this.clipping=!1,this.forceSinglePass=!0,this.extensions={clipCullDistance:!1,multiDraw:!1},this.defaultAttributeValues={color:[1,1,1],uv:[0,0],uv1:[0,0]},this.index0AttributeName=void 0,this.uniformsNeedUpdate=!1,this.glslVersion=null,e!==void 0&&this.setValues(e)}copy(e){return super.copy(e),this.fragmentShader=e.fragmentShader,this.vertexShader=e.vertexShader,this.uniforms=x3(e.uniforms),this.uniformsGroups=eDe(e.uniformsGroups),this.defines=Object.assign({},e.defines),this.wireframe=e.wireframe,this.wireframeLinewidth=e.wireframeLinewidth,this.fog=e.fog,this.lights=e.lights,this.clipping=e.clipping,this.extensions=Object.assign({},e.extensions),this.glslVersion=e.glslVersion,this.defaultAttributeValues=Object.assign({},e.defaultAttributeValues),this.index0AttributeName=e.index0AttributeName,this.uniformsNeedUpdate=e.uniformsNeedUpdate,this}toJSON(e){const i=super.toJSON(e);i.glslVersion=this.glslVersion,i.uniforms={};for(const n in this.uniforms){const s=this.uniforms[n].value;s&&s.isTexture?i.uniforms[n]={type:"t",value:s.toJSON(e).uuid}:s&&s.isColor?i.uniforms[n]={type:"c",value:s.getHex()}:s&&s.isVector2?i.uniforms[n]={type:"v2",value:s.toArray()}:s&&s.isVector3?i.uniforms[n]={type:"v3",value:s.toArray()}:s&&s.isVector4?i.uniforms[n]={type:"v4",value:s.toArray()}:s&&s.isMatrix3?i.uniforms[n]={type:"m3",value:s.toArray()}:s&&s.isMatrix4?i.uniforms[n]={type:"m4",value:s.toArray()}:i.uniforms[n]={value:s}}Object.keys(this.defines).length>0&&(i.defines=this.defines),i.vertexShader=this.vertexShader,i.fragmentShader=this.fragmentShader,i.lights=this.lights,i.clipping=this.clipping;const r={};for(const n in this.extensions)this.extensions[n]===!0&&(r[n]=!0);return Object.keys(r).length>0&&(i.extensions=r),i}fromJSON(e,i){if(super.fromJSON(e,i),e.uniforms!==void 0)for(const r in e.uniforms){const n=e.uniforms[r];switch(this.uniforms[r]={},n.type){case"t":this.uniforms[r].value=i[n.value]||null;break;case"c":this.uniforms[r].value=new Kn().setHex(n.value);break;case"v2":this.uniforms[r].value=new tn().fromArray(n.value);break;case"v3":this.uniforms[r].value=new Pt().fromArray(n.value);break;case"v4":this.uniforms[r].value=new xl().fromArray(n.value);break;case"m3":this.uniforms[r].value=new la().fromArray(n.value);break;case"m4":this.uniforms[r].value=new Hs().fromArray(n.value);break;default:this.uniforms[r].value=n.value}}if(e.defines!==void 0&&(this.defines=e.defines),e.vertexShader!==void 0&&(this.vertexShader=e.vertexShader),e.fragmentShader!==void 0&&(this.fragmentShader=e.fragmentShader),e.glslVersion!==void 0&&(this.glslVersion=e.glslVersion),e.extensions!==void 0)for(const r in e.extensions)this.extensions[r]=e.extensions[r];return e.lights!==void 0&&(this.lights=e.lights),e.clipping!==void 0&&(this.clipping=e.clipping),this}}class nDe extends uy{constructor(e){super(e),this.isRawShaderMaterial=!0,this.type="RawShaderMaterial"}}class GS extends Py{constructor(e){super(),this.isMeshStandardMaterial=!0,this.type="MeshStandardMaterial",this.defines={STANDARD:""},this.color=new Kn(16777215),this.roughness=1,this.metalness=0,this.map=null,this.lightMap=null,this.lightMapIntensity=1,this.aoMap=null,this.aoMapIntensity=1,this.emissive=new Kn(0),this.emissiveIntensity=1,this.emissiveMap=null,this.bumpMap=null,this.bumpScale=1,this.normalMap=null,this.normalMapType=bk,this.normalScale=new tn(1,1),this.displacementMap=null,this.displacementScale=1,this.displacementBias=0,this.roughnessMap=null,this.metalnessMap=null,this.alphaMap=null,this.envMap=null,this.envMapRotation=new e2,this.envMapIntensity=1,this.wireframe=!1,this.wireframeLinewidth=1,this.wireframeLinecap="round",this.wireframeLinejoin="round",this.flatShading=!1,this.fog=!0,this.setValues(e)}copy(e){return super.copy(e),this.defines={STANDARD:""},this.color.copy(e.color),this.roughness=e.roughness,this.metalness=e.metalness,this.map=e.map,this.lightMap=e.lightMap,this.lightMapIntensity=e.lightMapIntensity,this.aoMap=e.aoMap,this.aoMapIntensity=e.aoMapIntensity,this.emissive.copy(e.emissive),this.emissiveMap=e.emissiveMap,this.emissiveIntensity=e.emissiveIntensity,this.bumpMap=e.bumpMap,this.bumpScale=e.bumpScale,this.normalMap=e.normalMap,this.normalMapType=e.normalMapType,this.normalScale.copy(e.normalScale),this.displacementMap=e.displacementMap,this.displacementScale=e.displacementScale,this.displacementBias=e.displacementBias,this.roughnessMap=e.roughnessMap,this.metalnessMap=e.metalnessMap,this.alphaMap=e.alphaMap,this.envMap=e.envMap,this.envMapRotation.copy(e.envMapRotation),this.envMapIntensity=e.envMapIntensity,this.wireframe=e.wireframe,this.wireframeLinewidth=e.wireframeLinewidth,this.wireframeLinecap=e.wireframeLinecap,this.wireframeLinejoin=e.wireframeLinejoin,this.flatShading=e.flatShading,this.fog=e.fog,this}}class GG extends GS{constructor(e){super(),this.isMeshPhysicalMaterial=!0,this.defines={STANDARD:"",PHYSICAL:""},this.type="MeshPhysicalMaterial",this.anisotropyRotation=0,this.anisotropyMap=null,this.clearcoatMap=null,this.clearcoatRoughness=0,this.clearcoatRoughnessMap=null,this.clearcoatNormalScale=new tn(1,1),this.clearcoatNormalMap=null,this.diffuseRoughnessMap=null,this.ior=1.5,Object.defineProperty(this,"reflectivity",{get:function(){return ka(2.5*(this.ior-1)/(this.ior+1),0,1)},set:function(i){this.ior=(1+.4*i)/(1-.4*i)}}),this.iridescenceMap=null,this.iridescenceIOR=1.3,this.iridescenceThicknessMinimum=100,this.iridescenceThicknessMaximum=400,this.iridescenceThicknessMap=null,this.sheenColor=new Kn(0),this.sheenColorMap=null,this.sheenRoughness=1,this.sheenRoughnessMap=null,this.transmissionMap=null,this.thickness=0,this.thicknessMap=null,this.attenuationDistance=1/0,this.attenuationColor=new Kn(1,1,1),this.specularIntensity=1,this.specularIntensityMap=null,this.specularColor=new Kn(1,1,1),this.specularColorMap=null,this._anisotropy=0,this._clearcoat=0,this._diffuseRoughness=0,this._dispersion=0,this._iridescence=0,this._retroreflectivity=0,this._sheen=0,this._transmission=0,this.setValues(e)}get anisotropy(){return this._anisotropy}set anisotropy(e){this._anisotropy>0!=e>0&&this.version++,this._anisotropy=e}get clearcoat(){return this._clearcoat}set clearcoat(e){this._clearcoat>0!=e>0&&this.version++,this._clearcoat=e}get diffuseRoughness(){return this._diffuseRoughness}set diffuseRoughness(e){this._diffuseRoughness>0!=e>0&&this.version++,this._diffuseRoughness=e}get iridescence(){return this._iridescence}set iridescence(e){this._iridescence>0!=e>0&&this.version++,this._iridescence=e}get dispersion(){return this._dispersion}set dispersion(e){this._dispersion>0!=e>0&&this.version++,this._dispersion=e}get retroreflectivity(){return this._retroreflectivity}set retroreflectivity(e){this._retroreflectivity>0!=e>0&&this.version++,this._retroreflectivity=e}get sheen(){return this._sheen}set sheen(e){this._sheen>0!=e>0&&this.version++,this._sheen=e}get transmission(){return this._transmission}set transmission(e){this._transmission>0!=e>0&&this.version++,this._transmission=e}get iridescenceThicknessRange(){return $x('MeshPhysicalMaterial: The "iridescenceThicknessRange" property has been replaced by "iridescenceThicknessMinimum" and "iridescenceThicknessMaximum".'),[this.iridescenceThicknessMinimum,this.iridescenceThicknessMaximum]}set iridescenceThicknessRange(e){$x('MeshPhysicalMaterial: The "iridescenceThicknessRange" property has been replaced by "iridescenceThicknessMinimum" and "iridescenceThicknessMaximum".'),this.iridescenceThicknessMinimum=e[0],this.iridescenceThicknessMaximum=e[1]}copy(e){return super.copy(e),this.defines={STANDARD:"",PHYSICAL:""},this.anisotropy=e.anisotropy,this.anisotropyRotation=e.anisotropyRotation,this.anisotropyMap=e.anisotropyMap,this.clearcoat=e.clearcoat,this.clearcoatMap=e.clearcoatMap,this.clearcoatRoughness=e.clearcoatRoughness,this.clearcoatRoughnessMap=e.clearcoatRoughnessMap,this.clearcoatNormalMap=e.clearcoatNormalMap,this.clearcoatNormalScale.copy(e.clearcoatNormalScale),this.diffuseRoughness=e.diffuseRoughness,this.diffuseRoughnessMap=e.diffuseRoughnessMap,this.dispersion=e.dispersion,this.ior=e.ior,this.iridescence=e.iridescence,this.iridescenceMap=e.iridescenceMap,this.iridescenceIOR=e.iridescenceIOR,this.iridescenceThicknessMinimum=e.iridescenceThicknessMinimum,this.iridescenceThicknessMaximum=e.iridescenceThicknessMaximum,this.iridescenceThicknessMap=e.iridescenceThicknessMap,this.retroreflectivity=e.retroreflectivity,this.sheen=e.sheen,this.sheenColor.copy(e.sheenColor),this.sheenColorMap=e.sheenColorMap,this.sheenRoughness=e.sheenRoughness,this.sheenRoughnessMap=e.sheenRoughnessMap,this.transmission=e.transmission,this.transmissionMap=e.transmissionMap,this.thickness=e.thickness,this.thicknessMap=e.thicknessMap,this.attenuationDistance=e.attenuationDistance,this.attenuationColor.copy(e.attenuationColor),this.specularIntensity=e.specularIntensity,this.specularIntensityMap=e.specularIntensityMap,this.specularColor.copy(e.specularColor),this.specularColorMap=e.specularColorMap,this}}class aDe extends Py{constructor(e){super(),this.isMeshDepthMaterial=!0,this.type="MeshDepthMaterial",this.depthPacking=XTe,this.map=null,this.alphaMap=null,this.displacementMap=null,this.displacementScale=1,this.displacementBias=0,this.wireframe=!1,this.wireframeLinewidth=1,this.setValues(e)}copy(e){return super.copy(e),this.depthPacking=e.depthPacking,this.map=e.map,this.alphaMap=e.alphaMap,this.displacementMap=e.displacementMap,this.displacementScale=e.displacementScale,this.displacementBias=e.displacementBias,this.wireframe=e.wireframe,this.wireframeLinewidth=e.wireframeLinewidth,this}}class oDe extends Py{constructor(e){super(),this.isMeshDistanceMaterial=!0,this.type="MeshDistanceMaterial",this.map=null,this.alphaMap=null,this.displacementMap=null,this.displacementScale=1,this.displacementBias=0,this.setValues(e)}copy(e){return super.copy(e),this.map=e.map,this.alphaMap=e.alphaMap,this.displacementMap=e.displacementMap,this.displacementScale=e.displacementScale,this.displacementBias=e.displacementBias,this}}class GL extends ed{static registerNode(e){this.prototype._lightNode=e}constructor(e,i=1){super(),this.isLight=!0,this.type="Light",this.color=new Kn(e),this.intensity=i}copy(e,i){return super.copy(e,i),this.color.copy(e.color),this.intensity=e.intensity,this}toJSON(e){const i=super.toJSON(e);return i.object.color=this.color.getHex(),i.object.intensity=this.intensity,i}}class sDe extends GL{constructor(e,i,r){super(e,r),this.isHemisphereLight=!0,this.type="HemisphereLight",this.position.copy(ed.DEFAULT_UP),this.updateMatrix(),this.groundColor=new Kn(i)}copy(e,i){return super.copy(e,i),this.groundColor.copy(e.groundColor),this}toJSON(e){const i=super.toJSON(e);return i.object.groundColor=this.groundColor.getHex(),i}}const FD=new Hs,KG=new Pt,QG=new Pt;class Jne{constructor(e){this.camera=e,this.intensity=1,this.bias=0,this.biasNode=null,this.normalBias=0,this.radius=1,this.blurSamples=8,this.mapSize=new tn(512,512),this.mapType=Fu,this.map=null,this.mapPass=null,this.matrix=new Hs,this.autoUpdate=!0,this.needsUpdate=!1,this._frustum=new dR,this._frameExtents=new tn(1,1),this._viewportCount=1,this._viewports=[new xl(0,0,1,1)]}getViewportCount(){return this._viewportCount}getCamera(){return this.camera}getFrustum(){return this._frustum}updateMatrices(e){const i=this.camera;KG.setFromMatrixPosition(e.matrixWorld),i.position.copy(KG),QG.setFromMatrixPosition(e.target.matrixWorld),i.lookAt(QG),i.updateMatrixWorld(),this._updateMatrix(i,this.matrix,this._frustum)}_updateMatrix(e,i,r,n){FD.multiplyMatrices(e.projectionMatrix,e.matrixWorldInverse),r.setFromProjectionMatrix(FD,e.coordinateSystem,e.reversedDepth);const a=this._frameExtents,s=n?n.z/a.x:1,l=n?n.w/a.y:1,c=n?n.x/a.x:0,d=n?n.y/a.y:0;e.coordinateSystem===cR||e.reversedDepth?i.set(.5*s,0,0,.5*s+c,0,.5*l,0,.5*l+d,0,0,1,0,0,0,0,1):i.set(.5*s,0,0,.5*s+c,0,.5*l,0,.5*l+d,0,0,.5,.5,0,0,0,1),i.multiply(FD)}getViewport(e){return this._viewports[e]}getFrameExtents(){return this._frameExtents}dispose(){this.map&&this.map.dispose(),this.mapPass&&this.mapPass.dispose()}copy(e){return this.camera=e.camera.clone(),this.intensity=e.intensity,this.bias=e.bias,this.radius=e.radius,this.autoUpdate=e.autoUpdate,this.needsUpdate=e.needsUpdate,this.normalBias=e.normalBias,this.blurSamples=e.blurSamples,this.mapSize.copy(e.mapSize),this.mapType=e.mapType,this.biasNode=e.biasNode,this}clone(){return new this.constructor().copy(this)}toJSON(){const e={};return e.intensity=this.intensity,e.bias=this.bias,e.normalBias=this.normalBias,e.radius=this.radius,e.blurSamples=this.blurSamples,e.mapSize=this.mapSize.toArray(),e.mapType=this.mapType,e.camera=this.camera.toJSON(!1).object,delete e.camera.matrix,e}}const UP=new Pt,kP=new $f,dm=new Pt;class Zne extends ed{constructor(){super(),this.isCamera=!0,this.type="Camera",this.matrixWorldInverse=new Hs,this.projectionMatrix=new Hs,this.projectionMatrixInverse=new Hs,this.coordinateSystem=v1,this._reversedDepth=!1}get reversedDepth(){return this._reversedDepth}copy(e,i){return super.copy(e,i),this.matrixWorldInverse.copy(e.matrixWorldInverse),this.projectionMatrix.copy(e.projectionMatrix),this.projectionMatrixInverse.copy(e.projectionMatrixInverse),this.coordinateSystem=e.coordinateSystem,this}getWorldDirection(e){return super.getWorldDirection(e).negate()}updateMatrixWorld(e){super.updateMatrixWorld(e),this.matrixWorld.decompose(UP,kP,dm),dm.x===1&&dm.y===1&&dm.z===1?this.matrixWorldInverse.copy(this.matrixWorld).invert():this.matrixWorldInverse.compose(UP,kP,dm.set(1,1,1)).invert()}updateWorldMatrix(e,i,r=!1){super.updateWorldMatrix(e,i,r),this.matrixWorld.decompose(UP,kP,dm),dm.x===1&&dm.y===1&&dm.z===1?this.matrixWorldInverse.copy(this.matrixWorld).invert():this.matrixWorldInverse.compose(UP,kP,dm.set(1,1,1)).invert()}clone(){return new this.constructor().copy(this)}}const hf=new Pt,YG=new tn,XG=new tn;class dp extends Zne{constructor(e=50,i=1,r=.1,n=2e3){super(),this.isPerspectiveCamera=!0,this.type="PerspectiveCamera",this.fov=e,this.zoom=1,this.near=r,this.far=n,this.focus=10,this.aspect=i,this.view=null,this.filmGauge=35,this.filmOffset=0,this.updateProjectionMatrix()}copy(e,i){return super.copy(e,i),this.fov=e.fov,this.zoom=e.zoom,this.near=e.near,this.far=e.far,this.focus=e.focus,this.aspect=e.aspect,this.view=e.view===null?null:Object.assign({},e.view),this.filmGauge=e.filmGauge,this.filmOffset=e.filmOffset,this}setFocalLength(e){const i=.5*this.getFilmHeight()/e;this.fov=vk*2*Math.atan(i),this.updateProjectionMatrix()}getFocalLength(){const e=Math.tan(Rw*.5*this.fov);return .5*this.getFilmHeight()/e}getEffectiveFOV(){return vk*2*Math.atan(Math.tan(Rw*.5*this.fov)/this.zoom)}getFilmWidth(){return this.filmGauge*Math.min(this.aspect,1)}getFilmHeight(){return this.filmGauge/Math.max(this.aspect,1)}getViewBounds(e,i,r){hf.set(-1,-1,.5).applyMatrix4(this.projectionMatrixInverse),i.set(hf.x,hf.y).multiplyScalar(-e/hf.z),hf.set(1,1,.5).applyMatrix4(this.projectionMatrixInverse),r.set(hf.x,hf.y).multiplyScalar(-e/hf.z)}getViewSize(e,i){return this.getViewBounds(e,YG,XG),i.subVectors(XG,YG)}setViewOffset(e,i,r,n,a,s){this.aspect=e/i,this.view===null&&(this.view={enabled:!0,fullWidth:1,fullHeight:1,offsetX:0,offsetY:0,width:1,height:1}),this.view.enabled=!0,this.view.fullWidth=e,this.view.fullHeight=i,this.view.offsetX=r,this.view.offsetY=n,this.view.width=a,this.view.height=s,this.updateProjectionMatrix()}clearViewOffset(){this.view!==null&&(this.view.enabled=!1),this.updateProjectionMatrix()}updateProjectionMatrix(){const e=this.near;let i=e*Math.tan(Rw*.5*this.fov)/this.zoom,r=2*i,n=this.aspect*r,a=-.5*n;const s=this.view;if(this.view!==null&&this.view.enabled){const c=s.fullWidth,d=s.fullHeight;a+=s.offsetX*n/c,i-=s.offsetY*r/d,n*=s.width/c,r*=s.height/d}const l=this.filmOffset;l!==0&&(a+=e*l/this.getFilmWidth()),this.projectionMatrix.makePerspective(a,a+n,i,i-r,e,this.far,this.coordinateSystem,this.reversedDepth),this.projectionMatrixInverse.copy(this.projectionMatrix).invert()}toJSON(e){const i=super.toJSON(e);return i.object.fov=this.fov,i.object.zoom=this.zoom,i.object.near=this.near,i.object.far=this.far,i.object.focus=this.focus,i.object.aspect=this.aspect,this.view!==null&&(i.object.view=Object.assign({},this.view)),i.object.filmGauge=this.filmGauge,i.object.filmOffset=this.filmOffset,i}}class lDe extends Jne{constructor(){super(new dp(90,1,.5,500)),this.isPointLightShadow=!0}}class qG extends GL{constructor(e,i,r=0,n=2){super(e,i),this.isPointLight=!0,this.type="PointLight",this.distance=r,this.decay=n,this.shadow=new lDe}get power(){return this.intensity*4*Math.PI}set power(e){this.intensity=e/(4*Math.PI)}dispose(){super.dispose(),this.shadow.dispose()}copy(e,i){return super.copy(e,i),this.distance=e.distance,this.decay=e.decay,this.shadow=e.shadow.clone(),this}toJSON(e){const i=super.toJSON(e);return i.object.distance=this.distance,i.object.decay=this.decay,i.object.shadow=this.shadow.toJSON(),i}}class $ne extends Zne{constructor(e=-1,i=1,r=1,n=-1,a=.1,s=2e3){super(),this.isOrthographicCamera=!0,this.type="OrthographicCamera",this.zoom=1,this.view=null,this.left=e,this.right=i,this.top=r,this.bottom=n,this.near=a,this.far=s,this.updateProjectionMatrix()}copy(e,i){return super.copy(e,i),this.left=e.left,this.right=e.right,this.top=e.top,this.bottom=e.bottom,this.near=e.near,this.far=e.far,this.zoom=e.zoom,this.view=e.view===null?null:Object.assign({},e.view),this}setViewOffset(e,i,r,n,a,s){this.view===null&&(this.view={enabled:!0,fullWidth:1,fullHeight:1,offsetX:0,offsetY:0,width:1,height:1}),this.view.enabled=!0,this.view.fullWidth=e,this.view.fullHeight=i,this.view.offsetX=r,this.view.offsetY=n,this.view.width=a,this.view.height=s,this.updateProjectionMatrix()}clearViewOffset(){this.view!==null&&(this.view.enabled=!1),this.updateProjectionMatrix()}updateProjectionMatrix(){const e=(this.right-this.left)/(2*this.zoom),i=(this.top-this.bottom)/(2*this.zoom),r=(this.right+this.left)/2,n=(this.top+this.bottom)/2;let a=r-e,s=r+e,l=n+i,c=n-i;if(this.view!==null&&this.view.enabled){const d=(this.right-this.left)/this.view.fullWidth/this.zoom,u=(this.top-this.bottom)/this.view.fullHeight/this.zoom;a+=d*this.view.offsetX,s=a+d*this.view.width,l-=u*this.view.offsetY,c=l-u*this.view.height}this.projectionMatrix.makeOrthographic(a,s,l,c,this.near,this.far,this.coordinateSystem,this.reversedDepth),this.projectionMatrixInverse.copy(this.projectionMatrix).invert()}toJSON(e){const i=super.toJSON(e);return i.object.zoom=this.zoom,i.object.left=this.left,i.object.right=this.right,i.object.top=this.top,i.object.bottom=this.bottom,i.object.near=this.near,i.object.far=this.far,this.view!==null&&(i.object.view=Object.assign({},this.view)),i}}class cDe extends Jne{constructor(){super(new $ne(-5,5,5,-5,.5,500)),this.isDirectionalLightShadow=!0}}class dDe extends GL{constructor(e,i){super(e,i),this.isDirectionalLight=!0,this.type="DirectionalLight",this.position.copy(ed.DEFAULT_UP),this.updateMatrix(),this.target=new ed,this.shadow=new cDe}dispose(){super.dispose(),this.shadow.dispose()}copy(e){return super.copy(e),this.target=e.target.clone(),this.shadow=e.shadow.clone(),this}toJSON(e){const i=super.toJSON(e);return i.object.shadow=this.shadow.toJSON(),i.object.target=this.target.uuid,i}}const nx=-90,ax=1;class Fk extends ed{constructor(e,i,r){super(),this.type="CubeCamera",this.renderTarget=r,this.coordinateSystem=null,this.activeMipmapLevel=0;const n=new dp(nx,ax,e,i);n.layers=this.layers,this.add(n);const a=new dp(nx,ax,e,i);a.layers=this.layers,this.add(a);const s=new dp(nx,ax,e,i);s.layers=this.layers,this.add(s);const l=new dp(nx,ax,e,i);l.layers=this.layers,this.add(l);const c=new dp(nx,ax,e,i);c.layers=this.layers,this.add(c);const d=new dp(nx,ax,e,i);d.layers=this.layers,this.add(d)}updateCoordinateSystem(){const e=this.coordinateSystem,i=this.children.concat(),[r,n,a,s,l,c]=i;for(const d of i)this.remove(d);if(e===v1)r.up.set(0,1,0),r.lookAt(1,0,0),n.up.set(0,1,0),n.lookAt(-1,0,0),a.up.set(0,0,-1),a.lookAt(0,1,0),s.up.set(0,0,1),s.lookAt(0,-1,0),l.up.set(0,1,0),l.lookAt(0,0,1),c.up.set(0,1,0),c.lookAt(0,0,-1);else if(e===cR)r.up.set(0,-1,0),r.lookAt(-1,0,0),n.up.set(0,-1,0),n.lookAt(1,0,0),a.up.set(0,0,1),a.lookAt(0,1,0),s.up.set(0,0,-1),s.lookAt(0,-1,0),l.up.set(0,-1,0),l.lookAt(0,0,1),c.up.set(0,-1,0),c.lookAt(0,0,-1);else throw new Error("THREE.CubeCamera.updateCoordinateSystem(): Invalid coordinate system: "+e);for(const d of i)this.add(d),d.updateMatrixWorld()}update(e,i){this.parent===null&&this.updateMatrixWorld();const{renderTarget:r,activeMipmapLevel:n}=this;this.coordinateSystem!==e.coordinateSystem&&(this.coordinateSystem=e.coordinateSystem,this.updateCoordinateSystem());const[a,s,l,c,d,u]=this.children,m=e.getRenderTarget(),y=e.getActiveCubeFace(),h=e.getActiveMipmapLevel(),x=e.xr.enabled;e.xr.enabled=!1;const w=r.texture.mipmapsAutoUpdate;r.texture.mipmapsAutoUpdate=!1;let b=!1;e.isWebGLRenderer===!0?b=e.state.buffers.depth.getReversed():b=e.reversedDepthBuffer,e.setRenderTarget(r,0,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,a),e.setRenderTarget(r,1,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,s),e.setRenderTarget(r,2,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,l),e.setRenderTarget(r,3,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,c),e.setRenderTarget(r,4,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,d),r.texture.mipmapsAutoUpdate=w,e.setRenderTarget(r,5,n),b&&e.autoClear===!1&&e.clearDepth(),e.render(i,u),e.setRenderTarget(m,y,h),e.xr.enabled=x,r.texture.needsPMREMUpdate=!0}}class ADe extends dp{constructor(e=[]){super(),this.isArrayCamera=!0,this.isMultiViewCamera=!1,this.cameras=e,this.perCameraFrustumCulled=!1}}const JG=new Hs;class uDe{constructor(e,i,r=0,n=1/0){this.ray=new zR(e,i),this.near=r,this.far=n,this.camera=null,this.layers=new OL,this.params={Mesh:{},Line:{threshold:1},LOD:{},Points:{threshold:1},Sprite:{}}}set(e,i){this.ray.set(e,i)}setFromCamera(e,i){i.isPerspectiveCamera?(this.ray.origin.setFromMatrixPosition(i.matrixWorld),this.ray.direction.set(e.x,e.y,.5).unproject(i).sub(this.ray.origin).normalize(),this.camera=i):i.isOrthographicCamera?(this.ray.origin.set(e.x,e.y,i.projectionMatrix.elements[14]).unproject(i),this.ray.direction.set(0,0,-1).transformDirection(i.matrixWorld),this.camera=i):ko("Raycaster: Unsupported camera type: "+i.type)}setFromXRController(e){return JG.identity().extractRotation(e.matrixWorld),this.ray.origin.setFromMatrixPosition(e.matrixWorld),this.ray.direction.set(0,0,-1).applyMatrix4(JG),this}intersectObject(e,i=!0,r=[]){return Mk(e,this,r,i),r.sort(ZG),r}intersectObjects(e,i=!0,r=[]){for(let n=0,a=e.length;n<a;n++)Mk(e[n],this,r,i);return r.sort(ZG),r}}function ZG(t,e){return t.distance-e.distance}function Mk(t,e,i,r){let n=!0;if(t.layers.test(e.layers)&&t.raycast(e,i)===!1&&(n=!1),n===!0&&r===!0){const a=t.children;for(let s=0,l=a.length;s<l;s++)Mk(a[s],e,i,!0)}}class pDe{constructor(e=!0){this.autoStart=e,this.startTime=0,this.oldTime=0,this.elapsedTime=0,this.running=!1,zn("Clock: This module has been deprecated. Please use THREE.Timer instead.")}start(){this.startTime=performance.now(),this.oldTime=this.startTime,this.elapsedTime=0,this.running=!0}stop(){this.getElapsedTime(),this.running=!1,this.autoStart=!1}getElapsedTime(){return this.getDelta(),this.elapsedTime}getDelta(){let e=0;if(this.autoStart&&!this.running)return this.start(),0;if(this.running){const i=performance.now();e=(i-this.oldTime)/1e3,this.oldTime=i,this.elapsedTime+=e}return e}}class $G{constructor(e=1,i=0,r=0){this.radius=e,this.phi=i,this.theta=r}set(e,i,r){return this.radius=e,this.phi=i,this.theta=r,this}copy(e){return this.radius=e.radius,this.phi=e.phi,this.theta=e.theta,this}makeSafe(){return this.phi=ka(this.phi,1e-6,Math.PI-1e-6),this}setFromVector3(e){return this.setFromCartesianCoords(e.x,e.y,e.z)}setFromCartesianCoords(e,i,r){return this.radius=Math.sqrt(e*e+i*i+r*r),this.radius===0?(this.theta=0,this.phi=0):(this.theta=Math.atan2(e,r),this.phi=Math.acos(ka(i/this.radius,-1,1))),this}clone(){return new this.constructor().copy(this)}}class MD extends Qg{constructor(e=10,i=10,r=4473924,n=8947848){r=new Kn(r),n=new Kn(n);const a=i/2,s=e/i,l=e/2,c=[],d=[];for(let y=0,h=0,x=-l;y<=i;y++,x+=s){c.push(-l,0,x,l,0,x),c.push(x,0,-l,x,0,l);const w=y===a?r:n;w.toArray(d,h),h+=3,w.toArray(d,h),h+=3,w.toArray(d,h),h+=3,w.toArray(d,h),h+=3}const u=new AA;u.setAttribute("position",new wl(c,3)),u.setAttribute("color",new wl(d,3));const m=new vm({vertexColors:!0,toneMapped:!1});super(u,m),this.type="GridHelper"}dispose(){super.dispose(),this.geometry.dispose(),this.material.dispose()}}class mDe extends d2{constructor(e,i=null){super(),this.object=e,this.domElement=i,this.enabled=!0,this.state=-1,this.keys={},this.mouseButtons={LEFT:null,MIDDLE:null,RIGHT:null},this.touches={ONE:null,TWO:null}}connect(e){this.domElement!==null&&this.disconnect(),this.domElement=e}disconnect(){}dispose(){}update(){}}function eK(t,e,i,r){const n=gDe(r);switch(i){case Ine:return t*e;case Une:return t*e/n.components*n.byteLength;case kL:return t*e/n.components*n.byteLength;case Ay:return t*e*2/n.components*n.byteLength;case NL:return t*e*2/n.components*n.byteLength;case Ene:return t*e*3/n.components*n.byteLength;case Em:return t*e*4/n.components*n.byteLength;case LL:return t*e*4/n.components*n.byteLength;case Z6:case $6:return Math.floor((t+3)/4)*Math.floor((e+3)/4)*8;case eF:case tF:return Math.floor((t+3)/4)*Math.floor((e+3)/4)*16;case XU:case JU:return Math.max(t,16)*Math.max(e,8)/4;case YU:case qU:return Math.max(t,8)*Math.max(e,8)/2;case ZU:case $U:case tk:case ik:return Math.floor((t+3)/4)*Math.floor((e+3)/4)*8;case ek:case jF:case rk:return Math.floor((t+3)/4)*Math.floor((e+3)/4)*16;case nk:return Math.floor((t+3)/4)*Math.floor((e+3)/4)*16;case ak:return Math.floor((t+4)/5)*Math.floor((e+3)/4)*16;case ok:return Math.floor((t+4)/5)*Math.floor((e+4)/5)*16;case sk:return Math.floor((t+5)/6)*Math.floor((e+4)/5)*16;case lk:return Math.floor((t+5)/6)*Math.floor((e+5)/6)*16;case ck:return Math.floor((t+7)/8)*Math.floor((e+4)/5)*16;case dk:return Math.floor((t+7)/8)*Math.floor((e+5)/6)*16;case Ak:return Math.floor((t+7)/8)*Math.floor((e+7)/8)*16;case uk:return Math.floor((t+9)/10)*Math.floor((e+4)/5)*16;case pk:return Math.floor((t+9)/10)*Math.floor((e+5)/6)*16;case mk:return Math.floor((t+9)/10)*Math.floor((e+7)/8)*16;case gk:return Math.floor((t+9)/10)*Math.floor((e+9)/10)*16;case hk:return Math.floor((t+11)/12)*Math.floor((e+9)/10)*16;case fk:return Math.floor((t+11)/12)*Math.floor((e+11)/12)*16;case yk:case Ck:case xk:return Math.ceil(t/4)*Math.ceil(e/4)*16;case Sk:case wk:return Math.ceil(t/4)*Math.ceil(e/4)*8;case zF:case Rk:return Math.ceil(t/4)*Math.ceil(e/4)*16}throw new Error(`Unable to determine texture byte length for ${i} format.`)}function gDe(t){switch(t){case Fu:case Tne:return{byteLength:1,components:1};case lR:case Bne:case zm:return{byteLength:2,components:1};case EL:case UL:return{byteLength:2,components:4};case jm:case IL:case Im:return{byteLength:4,components:1};case Dne:case Hne:return{byteLength:4,components:3}}throw new Error(`THREE.TextureUtils: Unknown texture type ${t}.`)}typeof __THREE_DEVTOOLS__<"u"&&__THREE_DEVTOOLS__.dispatchEvent(new CustomEvent("register",{detail:{revision:DL}}));typeof window<"u"&&(window.__THREE__?zn("WARNING: Multiple instances of Three.js being imported."):window.__THREE__=DL);function eae(){let t=null,e=!1,i=null,r=null;function n(a,s){r=t.requestAnimationFrame(n),i(a,s)}return{start:function(){e!==!0&&i!==null&&t!==null&&(r=t.requestAnimationFrame(n),e=!0)},stop:function(){t!==null&&t.cancelAnimationFrame(r),e=!1},setAnimationLoop:function(a){i=a},setContext:function(a){t=a}}}function hDe(t){const e=new WeakMap;function i(l,c){const d=l.array,u=l.usage,m=d.byteLength,y=t.createBuffer();t.bindBuffer(c,y),t.bufferData(c,d,u),l.onUploadCallback();let h;if(d instanceof Float32Array)h=t.FLOAT;else if(typeof Float16Array<"u"&&d instanceof Float16Array)h=t.HALF_FLOAT;else if(d instanceof Uint16Array)l.isFloat16BufferAttribute?h=t.HALF_FLOAT:h=t.UNSIGNED_SHORT;else if(d instanceof Int16Array)h=t.SHORT;else if(d instanceof Uint32Array)h=t.UNSIGNED_INT;else if(d instanceof Int32Array)h=t.INT;else if(d instanceof Int8Array)h=t.BYTE;else if(d instanceof Uint8Array)h=t.UNSIGNED_BYTE;else if(d instanceof Uint8ClampedArray)h=t.UNSIGNED_BYTE;else throw new Error("THREE.WebGLAttributes: Unsupported buffer data format: "+d);return{buffer:y,type:h,bytesPerElement:d.BYTES_PER_ELEMENT,version:l.version,size:m}}function r(l,c,d){const u=c.array,m=c.updateRanges;if(t.bindBuffer(d,l),m.length===0)t.bufferSubData(d,0,u);else{m.sort((h,x)=>h.start-x.start);let y=0;for(let h=1;h<m.length;h++){const x=m[y],w=m[h];w.start<=x.start+x.count+1?x.count=Math.max(x.count,w.start+w.count-x.start):(++y,m[y]=w)}m.length=y+1;for(let h=0,x=m.length;h<x;h++){const w=m[h];t.bufferSubData(d,w.start*u.BYTES_PER_ELEMENT,u,w.start,w.count)}c.clearUpdateRanges()}c.onUploadCallback()}function n(l){return l.isInterleavedBufferAttribute&&(l=l.data),e.get(l)}function a(l){l.isInterleavedBufferAttribute&&(l=l.data);const c=e.get(l);c&&(t.deleteBuffer(c.buffer),e.delete(l))}function s(l,c){if(l.isInterleavedBufferAttribute&&(l=l.data),l.isGLBufferAttribute){const u=e.get(l);(!u||u.version<l.version)&&e.set(l,{buffer:l.buffer,type:l.type,bytesPerElement:l.elementSize,version:l.version});return}const d=e.get(l);if(d===void 0)e.set(l,i(l,c));else if(d.version<l.version){if(d.size!==l.array.byteLength)throw new Error("THREE.WebGLAttributes: The size of the buffer attribute's array buffer does not match the original size. Resizing buffer attributes is not supported.");r(d.buffer,l,c),d.version=l.version}}return{get:n,remove:a,update:s}}var fDe=`#ifdef USE_ALPHAHASH
	if ( diffuseColor.a < getAlphaHashThreshold( vPosition ) ) discard;
#endif`,yDe=`#ifdef USE_ALPHAHASH
	const float ALPHA_HASH_SCALE = 0.05;
	float hash2D( vec2 value ) {
		return fract( 1.0e4 * sin( 17.0 * value.x + 0.1 * value.y ) * ( 0.1 + abs( sin( 13.0 * value.y + value.x ) ) ) );
	}
	float hash3D( vec3 value ) {
		return hash2D( vec2( hash2D( value.xy ), value.z ) );
	}
	float getAlphaHashThreshold( vec3 position ) {
		float maxDeriv = max(
			length( dFdx( position.xyz ) ),
			length( dFdy( position.xyz ) )
		);
		float pixScale = 1.0 / ( ALPHA_HASH_SCALE * maxDeriv );
		vec2 pixScales = vec2(
			exp2( floor( log2( pixScale ) ) ),
			exp2( ceil( log2( pixScale ) ) )
		);
		vec2 alpha = vec2(
			hash3D( floor( pixScales.x * position.xyz ) ),
			hash3D( floor( pixScales.y * position.xyz ) )
		);
		float lerpFactor = fract( log2( pixScale ) );
		float x = ( 1.0 - lerpFactor ) * alpha.x + lerpFactor * alpha.y;
		float a = min( lerpFactor, 1.0 - lerpFactor );
		vec3 cases = vec3(
			x * x / ( 2.0 * a * ( 1.0 - a ) ),
			( x - 0.5 * a ) / ( 1.0 - a ),
			1.0 - ( ( 1.0 - x ) * ( 1.0 - x ) / ( 2.0 * a * ( 1.0 - a ) ) )
		);
		float threshold = ( x < ( 1.0 - a ) )
			? ( ( x < a ) ? cases.x : cases.y )
			: cases.z;
		return clamp( threshold , 1.0e-6, 1.0 );
	}
#endif`,CDe=`#ifdef USE_ALPHAMAP
	diffuseColor.a *= texture2D( alphaMap, vAlphaMapUv ).g;
#endif`,xDe=`#ifdef USE_ALPHAMAP
	uniform sampler2D alphaMap;
#endif`,SDe=`#ifdef USE_ALPHATEST
	#ifdef ALPHA_TO_COVERAGE
	diffuseColor.a = smoothstep( alphaTest, alphaTest + fwidth( diffuseColor.a ), diffuseColor.a );
	if ( diffuseColor.a == 0.0 ) discard;
	#else
	if ( diffuseColor.a < alphaTest ) discard;
	#endif
#endif`,wDe=`#ifdef USE_ALPHATEST
	uniform float alphaTest;
#endif`,RDe=`#ifdef USE_AOMAP
	float ambientOcclusion = ( texture2D( aoMap, vAoMapUv ).r - 1.0 ) * aoMapIntensity + 1.0;
	reflectedLight.indirectDiffuse *= ambientOcclusion;
	#if defined( USE_CLEARCOAT ) 
		clearcoatSpecularIndirect *= ambientOcclusion;
	#endif
	#if defined( USE_SHEEN ) 
		sheenSpecularIndirect *= ambientOcclusion;
	#endif
	#if defined( USE_ENVMAP ) && defined( STANDARD )
		float dotNV = saturate( dot( geometryNormal, geometryViewDir ) );
		reflectedLight.indirectSpecular *= computeSpecularOcclusion( dotNV, ambientOcclusion, material.roughness );
	#endif
#endif`,bDe=`#ifdef USE_AOMAP
	uniform sampler2D aoMap;
	uniform float aoMapIntensity;
#endif`,vDe=`#ifdef USE_BATCHING
	#if ! defined( GL_ANGLE_multi_draw )
	#define gl_DrawID _gl_DrawID
	uniform int _gl_DrawID;
	#endif
	uniform highp sampler2D batchingTexture;
	uniform highp usampler2D batchingIdTexture;
	mat4 getBatchingMatrix( const in float i ) {
		int size = textureSize( batchingTexture, 0 ).x;
		int j = int( i ) * 4;
		int x = j % size;
		int y = j / size;
		vec4 v1 = texelFetch( batchingTexture, ivec2( x, y ), 0 );
		vec4 v2 = texelFetch( batchingTexture, ivec2( x + 1, y ), 0 );
		vec4 v3 = texelFetch( batchingTexture, ivec2( x + 2, y ), 0 );
		vec4 v4 = texelFetch( batchingTexture, ivec2( x + 3, y ), 0 );
		return mat4( v1, v2, v3, v4 );
	}
	float getIndirectIndex( const in int i ) {
		int size = textureSize( batchingIdTexture, 0 ).x;
		int x = i % size;
		int y = i / size;
		return float( texelFetch( batchingIdTexture, ivec2( x, y ), 0 ).r );
	}
#endif
#ifdef USE_BATCHING_COLOR
	uniform sampler2D batchingColorTexture;
	vec4 getBatchingColor( const in float i ) {
		int size = textureSize( batchingColorTexture, 0 ).x;
		int j = int( i );
		int x = j % size;
		int y = j / size;
		return texelFetch( batchingColorTexture, ivec2( x, y ), 0 );
	}
#endif`,PDe=`#ifdef USE_BATCHING
	mat4 batchingMatrix = getBatchingMatrix( getIndirectIndex( gl_DrawID ) );
#endif`,FDe=`vec3 transformed = vec3( position );
#ifdef USE_ALPHAHASH
	vPosition = vec3( position );
#endif`,MDe=`vec3 objectNormal = vec3( normal );
#ifdef USE_TANGENT
	vec3 objectTangent = vec3( tangent.xyz );
#endif`,TDe=`float G_BlinnPhong_Implicit( ) {
	return 0.25;
}
float D_BlinnPhong( const in float shininess, const in float dotNH ) {
	return RECIPROCAL_PI * ( shininess * 0.5 + 1.0 ) * pow( dotNH, shininess );
}
vec3 BRDF_BlinnPhong( const in vec3 lightDir, const in vec3 viewDir, const in vec3 normal, const in vec3 specularColor, const in float shininess ) {
	vec3 halfDir = normalize( lightDir + viewDir );
	float dotNH = saturate( dot( normal, halfDir ) );
	float dotVH = saturate( dot( viewDir, halfDir ) );
	vec3 F = F_Schlick( specularColor, 1.0, dotVH );
	float G = G_BlinnPhong_Implicit( );
	float D = D_BlinnPhong( shininess, dotNH );
	return F * ( G * D );
} // validated`,BDe=`#ifdef USE_IRIDESCENCE
	const mat3 XYZ_TO_REC709 = mat3(
		 3.2404542, -0.9692660,  0.0556434,
		-1.5371385,  1.8760108, -0.2040259,
		-0.4985314,  0.0415560,  1.0572252
	);
	vec3 Fresnel0ToIor( vec3 fresnel0 ) {
		vec3 sqrtF0 = sqrt( fresnel0 );
		return ( vec3( 1.0 ) + sqrtF0 ) / ( vec3( 1.0 ) - sqrtF0 );
	}
	vec3 IorToFresnel0( vec3 transmittedIor, float incidentIor ) {
		return pow2( ( transmittedIor - vec3( incidentIor ) ) / ( transmittedIor + vec3( incidentIor ) ) );
	}
	float IorToFresnel0( float transmittedIor, float incidentIor ) {
		return pow2( ( transmittedIor - incidentIor ) / ( transmittedIor + incidentIor ));
	}
	vec3 evalSensitivity( float OPD, vec3 shift ) {
		float phase = 2.0 * PI * OPD * 1.0e-9;
		vec3 val = vec3( 5.4856e-13, 4.4201e-13, 5.2481e-13 );
		vec3 pos = vec3( 1.6810e+06, 1.7953e+06, 2.2084e+06 );
		vec3 var = vec3( 4.3278e+09, 9.3046e+09, 6.6121e+09 );
		vec3 xyz = val * sqrt( 2.0 * PI * var ) * cos( pos * phase + shift ) * exp( - pow2( phase ) * var );
		xyz.x += 9.7470e-14 * sqrt( 2.0 * PI * 4.5282e+09 ) * cos( 2.2399e+06 * phase + shift[ 0 ] ) * exp( - 4.5282e+09 * pow2( phase ) );
		xyz /= 1.0685e-7;
		vec3 rgb = XYZ_TO_REC709 * xyz;
		return rgb;
	}
	vec3 evalIridescence( float outsideIOR, float eta2, float cosTheta1, float thinFilmThickness, vec3 baseF0 ) {
		vec3 I;
		float iridescenceIOR = mix( outsideIOR, eta2, smoothstep( 0.0, 0.03, thinFilmThickness ) );
		float sinTheta2Sq = pow2( outsideIOR / iridescenceIOR ) * ( 1.0 - pow2( cosTheta1 ) );
		float cosTheta2Sq = 1.0 - sinTheta2Sq;
		if ( cosTheta2Sq < 0.0 ) {
			return vec3( 1.0 );
		}
		float cosTheta2 = sqrt( cosTheta2Sq );
		float R0 = IorToFresnel0( iridescenceIOR, outsideIOR );
		float R12 = F_Schlick( R0, 1.0, cosTheta1 );
		float T121 = 1.0 - R12;
		float phi12 = 0.0;
		if ( iridescenceIOR < outsideIOR ) phi12 = PI;
		float phi21 = PI - phi12;
		vec3 baseIOR = Fresnel0ToIor( clamp( baseF0, 0.0, 0.9999 ) );		vec3 R1 = IorToFresnel0( baseIOR, iridescenceIOR );
		vec3 R23 = F_Schlick( R1, 1.0, cosTheta2 );
		vec3 phi23 = vec3( 0.0 );
		if ( baseIOR[ 0 ] < iridescenceIOR ) phi23[ 0 ] = PI;
		if ( baseIOR[ 1 ] < iridescenceIOR ) phi23[ 1 ] = PI;
		if ( baseIOR[ 2 ] < iridescenceIOR ) phi23[ 2 ] = PI;
		float OPD = 2.0 * iridescenceIOR * thinFilmThickness * cosTheta2;
		vec3 phi = vec3( phi21 ) + phi23;
		vec3 R123 = clamp( R12 * R23, 1e-5, 0.9999 );
		vec3 r123 = sqrt( R123 );
		vec3 Rs = pow2( T121 ) * R23 / ( vec3( 1.0 ) - R123 );
		vec3 C0 = R12 + Rs;
		I = C0;
		vec3 Cm = Rs - T121;
		for ( int m = 1; m <= 2; ++ m ) {
			Cm *= r123;
			vec3 Sm = 2.0 * evalSensitivity( float( m ) * OPD, float( m ) * phi );
			I += Cm * Sm;
		}
		return max( I, vec3( 0.0 ) );
	}
#endif`,DDe=`#ifdef USE_BUMPMAP
	uniform sampler2D bumpMap;
	uniform float bumpScale;
	vec2 dHdxy_fwd() {
		vec2 dSTdx = dFdx( vBumpMapUv );
		vec2 dSTdy = dFdy( vBumpMapUv );
		float Hll = bumpScale * texture2D( bumpMap, vBumpMapUv ).x;
		float dBx = bumpScale * texture2D( bumpMap, vBumpMapUv + dSTdx ).x - Hll;
		float dBy = bumpScale * texture2D( bumpMap, vBumpMapUv + dSTdy ).x - Hll;
		return vec2( dBx, dBy );
	}
	vec3 perturbNormalArb( vec3 surf_pos, vec3 surf_norm, vec2 dHdxy, float faceDirection ) {
		vec3 vSigmaX = normalize( dFdx( surf_pos.xyz ) );
		vec3 vSigmaY = normalize( dFdy( surf_pos.xyz ) );
		vec3 vN = surf_norm;
		vec3 R1 = cross( vSigmaY, vN );
		vec3 R2 = cross( vN, vSigmaX );
		float fDet = dot( vSigmaX, R1 ) * faceDirection;
		vec3 vGrad = sign( fDet ) * ( dHdxy.x * R1 + dHdxy.y * R2 );
		return normalize( abs( fDet ) * surf_norm - vGrad );
	}
#endif`,HDe=`#if NUM_CLIPPING_PLANES > 0
	vec4 plane;
	#ifdef ALPHA_TO_COVERAGE
		float distanceToPlane, distanceGradient;
		float clipOpacity = 1.0;
		#pragma unroll_loop_start
		for ( int i = 0; i < UNION_CLIPPING_PLANES; i ++ ) {
			plane = clippingPlanes[ i ];
			distanceToPlane = - dot( vClipPosition, plane.xyz ) + plane.w;
			distanceGradient = fwidth( distanceToPlane ) / 2.0;
			clipOpacity *= smoothstep( - distanceGradient, distanceGradient, distanceToPlane );
			if ( clipOpacity == 0.0 ) discard;
		}
		#pragma unroll_loop_end
		#if UNION_CLIPPING_PLANES < NUM_CLIPPING_PLANES
			float unionClipOpacity = 1.0;
			#pragma unroll_loop_start
			for ( int i = UNION_CLIPPING_PLANES; i < NUM_CLIPPING_PLANES; i ++ ) {
				plane = clippingPlanes[ i ];
				distanceToPlane = - dot( vClipPosition, plane.xyz ) + plane.w;
				distanceGradient = fwidth( distanceToPlane ) / 2.0;
				unionClipOpacity *= 1.0 - smoothstep( - distanceGradient, distanceGradient, distanceToPlane );
			}
			#pragma unroll_loop_end
			clipOpacity *= 1.0 - unionClipOpacity;
		#endif
		diffuseColor.a *= clipOpacity;
		if ( diffuseColor.a == 0.0 ) discard;
	#else
		#pragma unroll_loop_start
		for ( int i = 0; i < UNION_CLIPPING_PLANES; i ++ ) {
			plane = clippingPlanes[ i ];
			if ( dot( vClipPosition, plane.xyz ) > plane.w ) discard;
		}
		#pragma unroll_loop_end
		#if UNION_CLIPPING_PLANES < NUM_CLIPPING_PLANES
			bool clipped = true;
			#pragma unroll_loop_start
			for ( int i = UNION_CLIPPING_PLANES; i < NUM_CLIPPING_PLANES; i ++ ) {
				plane = clippingPlanes[ i ];
				clipped = ( dot( vClipPosition, plane.xyz ) > plane.w ) && clipped;
			}
			#pragma unroll_loop_end
			if ( clipped ) discard;
		#endif
	#endif
#endif`,IDe=`#if NUM_CLIPPING_PLANES > 0
	varying vec3 vClipPosition;
	uniform vec4 clippingPlanes[ NUM_CLIPPING_PLANES ];
#endif`,EDe=`#if NUM_CLIPPING_PLANES > 0
	varying vec3 vClipPosition;
#endif`,UDe=`#if NUM_CLIPPING_PLANES > 0
	vClipPosition = - mvPosition.xyz;
#endif`,kDe=`#if defined( USE_COLOR ) || defined( USE_COLOR_ALPHA )
	diffuseColor *= vColor;
#endif`,NDe=`#if defined( USE_COLOR ) || defined( USE_COLOR_ALPHA )
	varying vec4 vColor;
#endif`,LDe=`#if defined( USE_COLOR ) || defined( USE_COLOR_ALPHA ) || defined( USE_INSTANCING_COLOR ) || defined( USE_BATCHING_COLOR )
	varying vec4 vColor;
#endif`,VDe=`#if defined( USE_COLOR ) || defined( USE_COLOR_ALPHA ) || defined( USE_INSTANCING_COLOR ) || defined( USE_BATCHING_COLOR )
	vColor = vec4( 1.0 );
#endif
#ifdef USE_COLOR_ALPHA
	vColor *= color;
#elif defined( USE_COLOR )
	vColor.rgb *= color;
#endif
#ifdef USE_INSTANCING_COLOR
	vColor.rgb *= instanceColor.rgb;
#endif
#ifdef USE_BATCHING_COLOR
	vColor *= getBatchingColor( getIndirectIndex( gl_DrawID ) );
#endif`,WDe=`#define PI 3.141592653589793
#define PI2 6.283185307179586
#define PI_HALF 1.5707963267948966
#define RECIPROCAL_PI 0.3183098861837907
#define RECIPROCAL_PI2 0.15915494309189535
#define EPSILON 1e-6
#ifndef saturate
#define saturate( a ) clamp( a, 0.0, 1.0 )
#endif
#define whiteComplement( a ) ( 1.0 - saturate( a ) )
float pow2( const in float x ) { return x*x; }
vec3 pow2( const in vec3 x ) { return x*x; }
float pow3( const in float x ) { return x*x*x; }
float pow4( const in float x ) { float x2 = x*x; return x2*x2; }
float max3( const in vec3 v ) { return max( max( v.x, v.y ), v.z ); }
float average( const in vec3 v ) { return dot( v, vec3( 0.3333333 ) ); }
highp float rand( const in vec2 uv ) {
	const highp float a = 12.9898, b = 78.233, c = 43758.5453;
	highp float dt = dot( uv.xy, vec2( a,b ) ), sn = mod( dt, PI );
	return fract( sin( sn ) * c );
}
#ifdef HIGH_PRECISION
	float precisionSafeLength( vec3 v ) { return length( v ); }
#else
	float precisionSafeLength( vec3 v ) {
		float maxComponent = max3( abs( v ) );
		return length( v / maxComponent ) * maxComponent;
	}
#endif
struct IncidentLight {
	vec3 color;
	vec3 direction;
	bool visible;
};
struct ReflectedLight {
	vec3 directDiffuse;
	vec3 directSpecular;
	vec3 indirectDiffuse;
	vec3 indirectSpecular;
};
#ifdef USE_ALPHAHASH
	varying vec3 vPosition;
#endif
vec3 transformDirection( in vec3 dir, in mat4 matrix ) {
	return normalize( ( matrix * vec4( dir, 0.0 ) ).xyz );
}
#define inverseTransformDirection transformDirectionByInverseViewMatrix
vec3 transformNormalByInverseViewMatrix( in vec3 normal, in mat4 viewMatrix ) {
	return normalize( ( vec4( normal, 0.0 ) * viewMatrix ).xyz );
}
vec3 transformDirectionByInverseViewMatrix( in vec3 dir, in mat4 viewMatrix ) {
	return normalize( ( vec4( dir, 0.0 ) * viewMatrix ).xyz );
}
bool isPerspectiveMatrix( mat4 m ) {
	return m[ 2 ][ 3 ] == - 1.0;
}
vec2 equirectUv( in vec3 dir ) {
	float u = atan( dir.z, dir.x ) * RECIPROCAL_PI2 + 0.5;
	float v = asin( clamp( dir.y, - 1.0, 1.0 ) ) * RECIPROCAL_PI + 0.5;
	return vec2( u, v );
}
vec3 BRDF_Lambert( const in vec3 diffuseColor ) {
	return RECIPROCAL_PI * diffuseColor;
}
vec3 F_Schlick( const in vec3 f0, const in float f90, const in float dotVH ) {
	float fresnel = exp2( ( - 5.55473 * dotVH - 6.98316 ) * dotVH );
	return f0 * ( 1.0 - fresnel ) + ( f90 * fresnel );
}
float F_Schlick( const in float f0, const in float f90, const in float dotVH ) {
	float fresnel = exp2( ( - 5.55473 * dotVH - 6.98316 ) * dotVH );
	return f0 * ( 1.0 - fresnel ) + ( f90 * fresnel );
} // validated`,ODe=`vec3 transformedNormal = objectNormal;
#ifdef USE_TANGENT
	vec3 transformedTangent = objectTangent;
#endif
#ifdef USE_BATCHING
	mat3 bm = mat3( batchingMatrix );
	transformedNormal /= vec3( dot( bm[ 0 ], bm[ 0 ] ), dot( bm[ 1 ], bm[ 1 ] ), dot( bm[ 2 ], bm[ 2 ] ) );
	transformedNormal = bm * transformedNormal;
	#ifdef USE_TANGENT
		transformedTangent = bm * transformedTangent;
	#endif
#endif
#ifdef USE_INSTANCING
	mat3 im = mat3( instanceMatrix );
	transformedNormal /= vec3( dot( im[ 0 ], im[ 0 ] ), dot( im[ 1 ], im[ 1 ] ), dot( im[ 2 ], im[ 2 ] ) );
	transformedNormal = im * transformedNormal;
	#ifdef USE_TANGENT
		transformedTangent = im * transformedTangent;
	#endif
#endif
transformedNormal = normalMatrix * transformedNormal;
#ifdef FLIP_SIDED
	transformedNormal = - transformedNormal;
#endif
#ifdef USE_TANGENT
	transformedTangent = ( modelViewMatrix * vec4( transformedTangent, 0.0 ) ).xyz;
#endif`,_De=`#ifdef USE_DISPLACEMENTMAP
	uniform sampler2D displacementMap;
	uniform float displacementScale;
	uniform float displacementBias;
#endif`,jDe=`#ifdef USE_DISPLACEMENTMAP
	transformed += normalize( objectNormal ) * ( texture2D( displacementMap, vDisplacementMapUv ).x * displacementScale + displacementBias );
#endif`,zDe=`#ifdef USE_EMISSIVEMAP
	vec4 emissiveColor = texture2D( emissiveMap, vEmissiveMapUv );
	#ifdef DECODE_VIDEO_TEXTURE_EMISSIVE
		emissiveColor = sRGBTransferEOTF( emissiveColor );
	#endif
	totalEmissiveRadiance *= emissiveColor.rgb;
#endif`,GDe=`#ifdef USE_EMISSIVEMAP
	uniform sampler2D emissiveMap;
#endif`,KDe="gl_FragColor = linearToOutputTexel( gl_FragColor );",QDe=`vec4 LinearTransferOETF( in vec4 value ) {
	return value;
}
vec4 sRGBTransferEOTF( in vec4 value ) {
	return vec4( mix( pow( value.rgb * 0.9478672986 + vec3( 0.0521327014 ), vec3( 2.4 ) ), value.rgb * 0.0773993808, vec3( lessThanEqual( value.rgb, vec3( 0.04045 ) ) ) ), value.a );
}
vec4 sRGBTransferOETF( in vec4 value ) {
	return vec4( mix( pow( value.rgb, vec3( 0.41666 ) ) * 1.055 - vec3( 0.055 ), value.rgb * 12.92, vec3( lessThanEqual( value.rgb, vec3( 0.0031308 ) ) ) ), value.a );
}`,YDe=`#ifdef USE_ENVMAP
	#ifdef ENV_WORLDPOS
		vec3 cameraToFrag;
		if ( isOrthographic ) {
			cameraToFrag = normalize( vec3( - viewMatrix[ 0 ][ 2 ], - viewMatrix[ 1 ][ 2 ], - viewMatrix[ 2 ][ 2 ] ) );
		} else {
			cameraToFrag = normalize( vWorldPosition - cameraPosition );
		}
		vec3 worldNormal = transformNormalByInverseViewMatrix( normal, viewMatrix );
		#ifdef ENVMAP_MODE_REFLECTION
			vec3 reflectVec = reflect( cameraToFrag, worldNormal );
		#else
			vec3 reflectVec = refract( cameraToFrag, worldNormal, refractionRatio );
		#endif
	#else
		vec3 reflectVec = vReflect;
	#endif
	#ifdef ENVMAP_TYPE_CUBE
		vec4 envColor = textureCube( envMap, envMapRotation * reflectVec );
		#ifdef ENVMAP_BLENDING_MULTIPLY
			outgoingLight = mix( outgoingLight, outgoingLight * envColor.xyz, specularStrength * reflectivity );
		#elif defined( ENVMAP_BLENDING_MIX )
			outgoingLight = mix( outgoingLight, envColor.xyz, specularStrength * reflectivity );
		#elif defined( ENVMAP_BLENDING_ADD )
			outgoingLight += envColor.xyz * specularStrength * reflectivity;
		#endif
	#endif
#endif`,XDe=`#ifdef USE_ENVMAP
	uniform float envMapIntensity;
	uniform mat3 envMapRotation;
	uniform samplerCube envMap;
	#ifdef ENVMAP_TYPE_PMREM
		float roughnessToMip( const in float roughness ) {
			float r = clamp( roughness, 0.0, 1.0 );
			return ENVMAP_MAX_LOD * r * ( 2.0 - r );
		}
	#endif
#endif`,qDe=`#ifdef USE_ENVMAP
	uniform float reflectivity;
	#if defined( USE_BUMPMAP ) || defined( USE_NORMALMAP ) || defined( PHONG ) || defined( LAMBERT )
		#define ENV_WORLDPOS
	#endif
	#ifdef ENV_WORLDPOS
		varying vec3 vWorldPosition;
		uniform float refractionRatio;
	#else
		varying vec3 vReflect;
	#endif
#endif`,JDe=`#ifdef USE_ENVMAP
	#if defined( USE_BUMPMAP ) || defined( USE_NORMALMAP ) || defined( PHONG ) || defined( LAMBERT )
		#define ENV_WORLDPOS
	#endif
	#ifdef ENV_WORLDPOS
		
		varying vec3 vWorldPosition;
	#else
		varying vec3 vReflect;
		uniform float refractionRatio;
	#endif
#endif`,ZDe=`#ifdef USE_ENVMAP
	#ifdef ENV_WORLDPOS
		vWorldPosition = worldPosition.xyz;
	#else
		vec3 cameraToVertex;
		if ( isOrthographic ) {
			cameraToVertex = normalize( vec3( - viewMatrix[ 0 ][ 2 ], - viewMatrix[ 1 ][ 2 ], - viewMatrix[ 2 ][ 2 ] ) );
		} else {
			cameraToVertex = normalize( worldPosition.xyz - cameraPosition );
		}
		vec3 worldNormal = transformNormalByInverseViewMatrix( transformedNormal, viewMatrix );
		#ifdef ENVMAP_MODE_REFLECTION
			vReflect = reflect( cameraToVertex, worldNormal );
		#else
			vReflect = refract( cameraToVertex, worldNormal, refractionRatio );
		#endif
	#endif
#endif`,$De=`#ifdef USE_FOG
	vFogDepth = - mvPosition.z;
#endif`,eHe=`#ifdef USE_FOG
	varying float vFogDepth;
#endif`,tHe=`#ifdef USE_FOG
	#ifdef FOG_EXP2
		float fogFactor = 1.0 - exp( - fogDensity * fogDensity * vFogDepth * vFogDepth );
	#else
		float fogFactor = smoothstep( fogNear, fogFar, vFogDepth );
	#endif
	gl_FragColor.rgb = mix( gl_FragColor.rgb, fogColor, fogFactor );
#endif`,iHe=`#ifdef USE_FOG
	uniform vec3 fogColor;
	varying float vFogDepth;
	#ifdef FOG_EXP2
		uniform float fogDensity;
	#else
		uniform float fogNear;
		uniform float fogFar;
	#endif
#endif`,rHe=`#ifdef USE_GRADIENTMAP
	uniform sampler2D gradientMap;
#endif
vec3 getGradientIrradiance( vec3 normal, vec3 lightDirection ) {
	float dotNL = dot( normal, lightDirection );
	vec2 coord = vec2( dotNL * 0.5 + 0.5, 0.0 );
	#ifdef USE_GRADIENTMAP
		return vec3( texture2D( gradientMap, coord ).r );
	#else
		vec2 fw = fwidth( coord ) * 0.5;
		return mix( vec3( 0.7 ), vec3( 1.0 ), smoothstep( 0.7 - fw.x, 0.7 + fw.x, coord.x ) );
	#endif
}`,nHe=`#ifdef USE_LIGHTMAP
	uniform sampler2D lightMap;
	uniform float lightMapIntensity;
#endif`,aHe=`LambertMaterial material;
material.diffuseColor = diffuseColor.rgb;
material.specularStrength = specularStrength;`,oHe=`varying vec3 vViewPosition;
struct LambertMaterial {
	vec3 diffuseColor;
	float specularStrength;
};
void RE_Direct_Lambert( const in IncidentLight directLight, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in LambertMaterial material, inout ReflectedLight reflectedLight ) {
	float dotNL = saturate( dot( geometryNormal, directLight.direction ) );
	vec3 irradiance = dotNL * directLight.color;
	reflectedLight.directDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
}
void RE_IndirectDiffuse_Lambert( const in vec3 irradiance, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in LambertMaterial material, inout ReflectedLight reflectedLight ) {
	reflectedLight.indirectDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
}
#define RE_Direct				RE_Direct_Lambert
#define RE_IndirectDiffuse		RE_IndirectDiffuse_Lambert`,sHe=`uniform bool receiveShadow;
uniform vec3 ambientLightColor;
#if defined( USE_LIGHT_PROBES )
	uniform vec3 lightProbe[ 9 ];
#endif
vec3 shGetIrradianceAt( in vec3 normal, in vec3 shCoefficients[ 9 ] ) {
	float x = normal.x, y = normal.y, z = normal.z;
	vec3 result = shCoefficients[ 0 ] * 0.886227;
	result += shCoefficients[ 1 ] * 2.0 * 0.511664 * y;
	result += shCoefficients[ 2 ] * 2.0 * 0.511664 * z;
	result += shCoefficients[ 3 ] * 2.0 * 0.511664 * x;
	result += shCoefficients[ 4 ] * 2.0 * 0.429043 * x * y;
	result += shCoefficients[ 5 ] * 2.0 * 0.429043 * y * z;
	result += shCoefficients[ 6 ] * ( 0.743125 * z * z - 0.247708 );
	result += shCoefficients[ 7 ] * 2.0 * 0.429043 * x * z;
	result += shCoefficients[ 8 ] * 0.429043 * ( x * x - y * y );
	return result;
}
vec3 getLightProbeIrradiance( const in vec3 lightProbe[ 9 ], const in vec3 normal ) {
	vec3 worldNormal = transformNormalByInverseViewMatrix( normal, viewMatrix );
	vec3 irradiance = shGetIrradianceAt( worldNormal, lightProbe );
	return irradiance;
}
vec3 getAmbientLightIrradiance( const in vec3 ambientLightColor ) {
	vec3 irradiance = ambientLightColor;
	return irradiance;
}
float getDistanceAttenuation( const in float lightDistance, const in float cutoffDistance, const in float decayExponent ) {
	float distanceFalloff = 1.0 / max( pow( lightDistance, decayExponent ), 0.01 );
	if ( cutoffDistance > 0.0 ) {
		distanceFalloff *= pow2( saturate( 1.0 - pow4( lightDistance / cutoffDistance ) ) );
	}
	return distanceFalloff;
}
float getSpotAttenuation( const in float coneCosine, const in float penumbraCosine, const in float angleCosine ) {
	return smoothstep( coneCosine, penumbraCosine, angleCosine );
}
#if NUM_SUN_LIGHTS > 0
	struct SunLight {
		vec3 direction;
		vec3 color;
	};
	uniform SunLight sunLights[ NUM_SUN_LIGHTS ];
	void getSunLightInfo( const in SunLight sunLight, out IncidentLight light ) {
		light.color = sunLight.color;
		light.direction = sunLight.direction;
		light.visible = true;
	}
#endif
#if NUM_DIR_LIGHTS > 0
	struct DirectionalLight {
		vec3 direction;
		vec3 color;
	};
	uniform DirectionalLight directionalLights[ NUM_DIR_LIGHTS ];
	void getDirectionalLightInfo( const in DirectionalLight directionalLight, out IncidentLight light ) {
		light.color = directionalLight.color;
		light.direction = directionalLight.direction;
		light.visible = true;
	}
#endif
#if NUM_POINT_LIGHTS > 0
	struct PointLight {
		vec3 position;
		vec3 color;
		float distance;
		float decay;
	};
	uniform PointLight pointLights[ NUM_POINT_LIGHTS ];
	void getPointLightInfo( const in PointLight pointLight, const in vec3 geometryPosition, out IncidentLight light ) {
		vec3 lVector = pointLight.position - geometryPosition;
		light.direction = normalize( lVector );
		float lightDistance = length( lVector );
		light.color = pointLight.color;
		light.color *= getDistanceAttenuation( lightDistance, pointLight.distance, pointLight.decay );
		light.visible = ( light.color != vec3( 0.0 ) );
	}
#endif
#if NUM_SPOT_LIGHTS > 0
	struct SpotLight {
		vec3 position;
		vec3 direction;
		vec3 color;
		float distance;
		float decay;
		float coneCos;
		float penumbraCos;
	};
	uniform SpotLight spotLights[ NUM_SPOT_LIGHTS ];
	void getSpotLightInfo( const in SpotLight spotLight, const in vec3 geometryPosition, out IncidentLight light ) {
		vec3 lVector = spotLight.position - geometryPosition;
		light.direction = normalize( lVector );
		float angleCos = dot( light.direction, spotLight.direction );
		float spotAttenuation = getSpotAttenuation( spotLight.coneCos, spotLight.penumbraCos, angleCos );
		if ( spotAttenuation > 0.0 ) {
			float lightDistance = length( lVector );
			light.color = spotLight.color * spotAttenuation;
			light.color *= getDistanceAttenuation( lightDistance, spotLight.distance, spotLight.decay );
			light.visible = ( light.color != vec3( 0.0 ) );
		} else {
			light.color = vec3( 0.0 );
			light.visible = false;
		}
	}
#endif
#if NUM_RECT_AREA_LIGHTS > 0
	struct RectAreaLight {
		vec3 color;
		vec3 position;
		vec3 halfWidth;
		vec3 halfHeight;
	};
	uniform sampler2D ltc_1;	uniform sampler2D ltc_2;
	uniform RectAreaLight rectAreaLights[ NUM_RECT_AREA_LIGHTS ];
#endif
#if NUM_HEMI_LIGHTS > 0
	struct HemisphereLight {
		vec3 direction;
		vec3 skyColor;
		vec3 groundColor;
	};
	uniform HemisphereLight hemisphereLights[ NUM_HEMI_LIGHTS ];
	vec3 getHemisphereLightIrradiance( const in HemisphereLight hemiLight, const in vec3 normal ) {
		float dotNL = dot( normal, hemiLight.direction );
		float hemiDiffuseWeight = 0.5 * dotNL + 0.5;
		vec3 irradiance = mix( hemiLight.groundColor, hemiLight.skyColor, hemiDiffuseWeight );
		return irradiance;
	}
#endif
#include <lightprobes_pars_fragment>`,lHe=`#ifdef USE_ENVMAP
	vec3 getIBLIrradiance( const in vec3 normal ) {
		#ifdef ENVMAP_TYPE_PMREM
			vec3 worldNormal = transformNormalByInverseViewMatrix( normal, viewMatrix );
			vec4 envMapColor = textureLod( envMap, envMapRotation * worldNormal, ENVMAP_MAX_LOD );
			return PI * envMapColor.rgb * envMapIntensity;
		#else
			return vec3( 0.0 );
		#endif
	}
	vec3 getIBLRadiance( const in vec3 viewDir, const in vec3 normal, const in float roughness ) {
		#ifdef ENVMAP_TYPE_PMREM
			vec3 reflectVec = reflect( - viewDir, normal );
			reflectVec = normalize( mix( reflectVec, normal, pow4( roughness ) ) );
			reflectVec = transformDirectionByInverseViewMatrix( reflectVec, viewMatrix );
			vec4 envMapColor = textureLod( envMap, envMapRotation * reflectVec, roughnessToMip( roughness ) );
			return envMapColor.rgb * envMapIntensity;
		#else
			return vec3( 0.0 );
		#endif
	}
	#ifdef USE_RETROREFLECTION
		vec3 getIBLRetroRadiance( const in vec3 viewDir, const in vec3 normal, const in float roughness ) {
			#ifdef ENVMAP_TYPE_PMREM
				vec3 retroVec = normalize( mix( viewDir, normal, pow4( roughness ) ) );
				retroVec = transformDirectionByInverseViewMatrix( retroVec, viewMatrix );
				vec4 envMapColor = textureLod( envMap, envMapRotation * retroVec, roughnessToMip( roughness ) );
				return envMapColor.rgb * envMapIntensity;
			#else
				return vec3( 0.0 );
			#endif
		}
	#endif
	#ifdef USE_ANISOTROPY
		vec3 getIBLAnisotropyRadiance( const in vec3 viewDir, const in vec3 normal, const in float roughness, const in vec3 bitangent, const in float anisotropy ) {
			#ifdef ENVMAP_TYPE_PMREM
				vec3 bentNormal = cross( bitangent, viewDir );
				bentNormal = normalize( cross( bentNormal, bitangent ) );
				bentNormal = normalize( mix( bentNormal, normal, pow2( pow2( 1.0 - anisotropy * ( 1.0 - roughness ) ) ) ) );
				return getIBLRadiance( viewDir, bentNormal, roughness );
			#else
				return vec3( 0.0 );
			#endif
		}
		#ifdef USE_RETROREFLECTION
			vec3 getIBLAnisotropyRetroRadiance( const in vec3 viewDir, const in vec3 normal, const in float roughness, const in vec3 bitangent, const in float anisotropy ) {
				#ifdef ENVMAP_TYPE_PMREM
					vec3 bentNormal = cross( bitangent, viewDir );
					bentNormal = normalize( cross( bentNormal, bitangent ) );
					bentNormal = normalize( mix( bentNormal, normal, pow2( pow2( 1.0 - anisotropy * ( 1.0 - roughness ) ) ) ) );
					return getIBLRetroRadiance( viewDir, bentNormal, roughness );
				#else
					return vec3( 0.0 );
				#endif
			}
		#endif
	#endif
#endif`,cHe=`ToonMaterial material;
material.diffuseColor = diffuseColor.rgb;`,dHe=`varying vec3 vViewPosition;
struct ToonMaterial {
	vec3 diffuseColor;
};
void RE_Direct_Toon( const in IncidentLight directLight, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in ToonMaterial material, inout ReflectedLight reflectedLight ) {
	vec3 irradiance = getGradientIrradiance( geometryNormal, directLight.direction ) * directLight.color;
	reflectedLight.directDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
}
void RE_IndirectDiffuse_Toon( const in vec3 irradiance, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in ToonMaterial material, inout ReflectedLight reflectedLight ) {
	reflectedLight.indirectDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
}
#define RE_Direct				RE_Direct_Toon
#define RE_IndirectDiffuse		RE_IndirectDiffuse_Toon`,AHe=`BlinnPhongMaterial material;
material.diffuseColor = diffuseColor.rgb;
material.specularColor = specular;
material.specularShininess = shininess;
material.specularStrength = specularStrength;`,uHe=`varying vec3 vViewPosition;
struct BlinnPhongMaterial {
	vec3 diffuseColor;
	vec3 specularColor;
	float specularShininess;
	float specularStrength;
};
void RE_Direct_BlinnPhong( const in IncidentLight directLight, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in BlinnPhongMaterial material, inout ReflectedLight reflectedLight ) {
	float dotNL = saturate( dot( geometryNormal, directLight.direction ) );
	vec3 irradiance = dotNL * directLight.color;
	reflectedLight.directDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
	reflectedLight.directSpecular += irradiance * BRDF_BlinnPhong( directLight.direction, geometryViewDir, geometryNormal, material.specularColor, material.specularShininess ) * material.specularStrength;
}
void RE_IndirectDiffuse_BlinnPhong( const in vec3 irradiance, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in BlinnPhongMaterial material, inout ReflectedLight reflectedLight ) {
	reflectedLight.indirectDiffuse += irradiance * BRDF_Lambert( material.diffuseColor );
}
#define RE_Direct				RE_Direct_BlinnPhong
#define RE_IndirectDiffuse		RE_IndirectDiffuse_BlinnPhong`,pHe=`PhysicalMaterial material;
material.diffuseColor = diffuseColor.rgb;
material.diffuseContribution = diffuseColor.rgb * ( 1.0 - metalnessFactor );
material.metalness = metalnessFactor;
vec3 dxy = max( abs( dFdx( nonPerturbedNormal ) ), abs( dFdy( nonPerturbedNormal ) ) );
float geometryRoughness = max( max( dxy.x, dxy.y ), dxy.z );
material.roughness = max( roughnessFactor, 0.045 );
material.roughness += geometryRoughness;
material.roughness = min( material.roughness, 1.0 );
#ifdef USE_DIFFUSE_ROUGHNESS
	float diffuseRoughnessFactor = diffuseRoughness;
	#ifdef USE_DIFFUSE_ROUGHNESSMAP
		diffuseRoughnessFactor *= texture2D( diffuseRoughnessMap, vDiffuseRoughnessMapUv ).r;
	#endif
	material.diffuseRoughness = saturate( diffuseRoughnessFactor );
#endif
#ifdef IOR
	material.ior = ior;
	#ifdef USE_SPECULAR
		float specularIntensityFactor = specularIntensity;
		vec3 specularColorFactor = specularColor;
		#ifdef USE_SPECULAR_COLORMAP
			specularColorFactor *= texture2D( specularColorMap, vSpecularColorMapUv ).rgb;
		#endif
		#ifdef USE_SPECULAR_INTENSITYMAP
			specularIntensityFactor *= texture2D( specularIntensityMap, vSpecularIntensityMapUv ).a;
		#endif
		material.specularF90 = mix( specularIntensityFactor, 1.0, metalnessFactor );
	#else
		float specularIntensityFactor = 1.0;
		vec3 specularColorFactor = vec3( 1.0 );
		material.specularF90 = 1.0;
	#endif
	material.specularColor = min( pow2( ( material.ior - 1.0 ) / ( material.ior + 1.0 ) ) * specularColorFactor, vec3( 1.0 ) ) * specularIntensityFactor;
	material.specularColorBlended = mix( material.specularColor, diffuseColor.rgb, metalnessFactor );
#else
	material.specularColor = vec3( 0.04 );
	material.specularColorBlended = mix( material.specularColor, diffuseColor.rgb, metalnessFactor );
	material.specularF90 = 1.0;
#endif
#ifdef USE_CLEARCOAT
	material.clearcoat = clearcoat;
	material.clearcoatRoughness = clearcoatRoughness;
	material.clearcoatF0 = vec3( 0.04 );
	material.clearcoatF90 = 1.0;
	#ifdef USE_CLEARCOATMAP
		material.clearcoat *= texture2D( clearcoatMap, vClearcoatMapUv ).x;
	#endif
	#ifdef USE_CLEARCOAT_ROUGHNESSMAP
		material.clearcoatRoughness *= texture2D( clearcoatRoughnessMap, vClearcoatRoughnessMapUv ).y;
	#endif
	material.clearcoat = saturate( material.clearcoat );	material.clearcoatRoughness = max( material.clearcoatRoughness, 0.045 );
	material.clearcoatRoughness += geometryRoughness;
	material.clearcoatRoughness = min( material.clearcoatRoughness, 1.0 );
#endif
#ifdef USE_DISPERSION
	material.dispersion = dispersion;
#endif
#ifdef USE_RETROREFLECTION
	material.retroreflectivity = retroreflectivity;
#endif
#ifdef USE_IRIDESCENCE
	material.iridescence = iridescence;
	material.iridescenceIOR = iridescenceIOR;
	#ifdef USE_IRIDESCENCEMAP
		material.iridescence *= texture2D( iridescenceMap, vIridescenceMapUv ).r;
	#endif
	#ifdef USE_IRIDESCENCE_THICKNESSMAP
		material.iridescenceThickness = (iridescenceThicknessMaximum - iridescenceThicknessMinimum) * texture2D( iridescenceThicknessMap, vIridescenceThicknessMapUv ).g + iridescenceThicknessMinimum;
	#else
		material.iridescenceThickness = iridescenceThicknessMaximum;
	#endif
#endif
#ifdef USE_SHEEN
	material.sheenColor = sheenColor;
	#ifdef USE_SHEEN_COLORMAP
		material.sheenColor *= texture2D( sheenColorMap, vSheenColorMapUv ).rgb;
	#endif
	material.sheenRoughness = clamp( sheenRoughness, 0.0001, 1.0 );
	#ifdef USE_SHEEN_ROUGHNESSMAP
		material.sheenRoughness *= texture2D( sheenRoughnessMap, vSheenRoughnessMapUv ).a;
	#endif
#endif
#ifdef USE_ANISOTROPY
	#ifdef USE_ANISOTROPYMAP
		mat2 anisotropyMat = mat2( anisotropyVector.x, anisotropyVector.y, - anisotropyVector.y, anisotropyVector.x );
		vec3 anisotropyPolar = texture2D( anisotropyMap, vAnisotropyMapUv ).rgb;
		vec2 anisotropyV = anisotropyMat * normalize( 2.0 * anisotropyPolar.rg - vec2( 1.0 ) ) * anisotropyPolar.b;
	#else
		vec2 anisotropyV = anisotropyVector;
	#endif
	material.anisotropy = length( anisotropyV );
	if( material.anisotropy == 0.0 ) {
		anisotropyV = vec2( 1.0, 0.0 );
	} else {
		anisotropyV /= material.anisotropy;
		material.anisotropy = saturate( material.anisotropy );
	}
	material.alphaT = mix( pow2( material.roughness ), 1.0, pow2( material.anisotropy ) );
	material.anisotropyT = tbn[ 0 ] * anisotropyV.x + tbn[ 1 ] * anisotropyV.y;
	material.anisotropyB = tbn[ 1 ] * anisotropyV.x - tbn[ 0 ] * anisotropyV.y;
#endif`,mHe=`uniform sampler2D dfgLUT;
struct PhysicalMaterial {
	vec3 diffuseColor;
	vec3 diffuseContribution;
	vec3 specularColor;
	vec3 specularColorBlended;
	float roughness;
	float metalness;
	float specularF90;
	float dispersion;
	vec2 dfg;
	vec3 multiScatteringCompensation;
	#ifdef USE_DIFFUSE_ROUGHNESS
		float diffuseRoughness;
	#endif
	#ifdef USE_RETROREFLECTION
		float retroreflectivity;
	#endif
	#ifdef USE_CLEARCOAT
		float clearcoat;
		float clearcoatRoughness;
		vec3 clearcoatF0;
		float clearcoatF90;
	#endif
	#ifdef USE_IRIDESCENCE
		float iridescence;
		float iridescenceIOR;
		float iridescenceThickness;
		vec3 iridescenceFresnel;
		vec3 iridescenceF0Dielectric;
		vec3 iridescenceF0Metallic;
	#endif
	#ifdef USE_SHEEN
		vec3 sheenColor;
		float sheenRoughness;
	#endif
	#ifdef IOR
		float ior;
	#endif
	#ifdef USE_TRANSMISSION
		float transmission;
		float transmissionAlpha;
		float thickness;
		float attenuationDistance;
		vec3 attenuationColor;
	#endif
	#ifdef USE_ANISOTROPY
		float anisotropy;
		float alphaT;
		vec3 anisotropyT;
		vec3 anisotropyB;
	#endif
};
vec3 clearcoatSpecularDirect = vec3( 0.0 );
vec3 clearcoatSpecularIndirect = vec3( 0.0 );
vec3 sheenSpecularDirect = vec3( 0.0 );
vec3 sheenSpecularIndirect = vec3(0.0 );
vec3 Schlick_to_F0( const in vec3 f, const in float f90, const in float dotVH ) {
    float x = clamp( 1.0 - dotVH, 0.0, 1.0 );
    float x2 = x * x;
    float x5 = clamp( x * x2 * x2, 0.0, 0.9999 );
    return ( f - vec3( f90 ) * x5 ) / ( 1.0 - x5 );
}
#ifdef USE_DIFFUSE_ROUGHNESS
	const float EON_EPSILON = 1e-7;
	float FON_DirectionalAlbedo( const in float mu, const in float roughness, const in float A ) {
		float muComp = 1.0 - mu;
		float gOverPi = muComp * ( 0.0571085289 + muComp * ( 0.491881867 + muComp * ( - 0.332181442 + muComp * 0.0714429953 ) ) );
