		return A * ( 1.0 + roughness * gOverPi );
	}
	vec3 BRDF_EON( const in vec3 lightDir, const in vec3 viewDir, const in vec3 normal, const in vec3 diffuseColor, const in float roughness ) {
		vec3 rho = saturate( diffuseColor );
		if ( roughness <= EON_EPSILON ) return BRDF_Lambert( rho );
		float dotNL = saturate( dot( normal, lightDir ) );
		float dotNV = saturate( dot( normal, viewDir ) );
		float s = dot( lightDir, viewDir ) - dotNL * dotNV;
		float sOverT = ( s > 0.0 ) ? s / max( max( dotNL, dotNV ), EON_EPSILON ) : s;
		float A = 1.0 / ( 1.0 + ( 0.5 - 2.0 / ( 3.0 * PI ) ) * roughness );
		vec3 singleScatter = rho * RECIPROCAL_PI * A * ( 1.0 + roughness * sOverT );
		float averageAlbedo = A * ( 1.0 + ( 2.0 / 3.0 - 28.0 / ( 15.0 * PI ) ) * roughness );
		float albedoV = FON_DirectionalAlbedo( dotNV, roughness, A );
		float albedoL = FON_DirectionalAlbedo( dotNL, roughness, A );
		vec3 rhoMultiScatter = rho * rho * averageAlbedo / max( vec3( EON_EPSILON ), vec3( 1.0 ) - rho * ( 1.0 - averageAlbedo ) );
		vec3 multiScatter = rhoMultiScatter * RECIPROCAL_PI
			* max( EON_EPSILON, 1.0 - albedoV )
			* max( EON_EPSILON, 1.0 - albedoL )
			/ max( EON_EPSILON, 1.0 - averageAlbedo );
		return singleScatter + multiScatter;
	}
	vec3 EON_DirectionalAlbedo( const in vec3 diffuseColor, const in float roughness, const in float dotNV ) {
		vec3 rho = saturate( diffuseColor );
		if ( roughness <= EON_EPSILON ) return rho;
		float A = 1.0 / ( 1.0 + ( 0.5 - 2.0 / ( 3.0 * PI ) ) * roughness );
		float directionalAlbedo = FON_DirectionalAlbedo( dotNV, roughness, A );
		float averageAlbedo = A * ( 1.0 + ( 2.0 / 3.0 - 28.0 / ( 15.0 * PI ) ) * roughness );
		vec3 rhoMultiScatter = rho * rho * averageAlbedo / max( vec3( EON_EPSILON ), vec3( 1.0 ) - rho * ( 1.0 - averageAlbedo ) );
		return rho * directionalAlbedo + rhoMultiScatter * ( 1.0 - directionalAlbedo );
	}
#endif
float V_GGX_SmithCorrelated( const in float alpha, const in float dotNL, const in float dotNV ) {
	float a2 = pow2( alpha );
	float gv = dotNL * sqrt( a2 + ( 1.0 - a2 ) * pow2( dotNV ) );
	float gl = dotNV * sqrt( a2 + ( 1.0 - a2 ) * pow2( dotNL ) );
	return 0.5 / max( gv + gl, EPSILON );
}
float D_GGX( const in float alpha, const in float dotNH ) {
	float a2 = pow2( alpha );
	float denom = pow2( dotNH ) * ( a2 - 1.0 ) + 1.0;
	return RECIPROCAL_PI * a2 / pow2( denom );
}
#ifdef USE_ANISOTROPY
	float V_GGX_SmithCorrelated_Anisotropic( const in float alphaT, const in float alphaB, const in float dotTV, const in float dotBV, const in float dotTL, const in float dotBL, const in float dotNV, const in float dotNL ) {
		float gv = dotNL * length( vec3( alphaT * dotTV, alphaB * dotBV, dotNV ) );
		float gl = dotNV * length( vec3( alphaT * dotTL, alphaB * dotBL, dotNL ) );
		return 0.5 / max( gv + gl, EPSILON );
	}
	float D_GGX_Anisotropic( const in float alphaT, const in float alphaB, const in float dotNH, const in float dotTH, const in float dotBH ) {
		float a2 = alphaT * alphaB;
		highp vec3 v = vec3( alphaB * dotTH, alphaT * dotBH, a2 * dotNH );
		highp float v2 = dot( v, v );
		float w2 = a2 / v2;
		return RECIPROCAL_PI * a2 * pow2 ( w2 );
	}
#endif
#ifdef USE_CLEARCOAT
	vec3 BRDF_GGX_Clearcoat( const in vec3 lightDir, const in vec3 viewDir, const in vec3 normal, const in PhysicalMaterial material) {
		vec3 f0 = material.clearcoatF0;
		float f90 = material.clearcoatF90;
		float roughness = max( material.clearcoatRoughness, 0.045 );
		float alpha = pow2( roughness );
		vec3 halfDir = normalize( lightDir + viewDir );
		float dotNL = saturate( dot( normal, lightDir ) );
		float dotNV = saturate( dot( normal, viewDir ) );
		float dotNH = saturate( dot( normal, halfDir ) );
		float dotVH = saturate( dot( viewDir, halfDir ) );
		vec3 F = F_Schlick( f0, f90, dotVH );
		float V = V_GGX_SmithCorrelated( alpha, dotNL, dotNV );
		float D = D_GGX( alpha, dotNH );
		return F * ( V * D );
	}
#endif
vec3 BRDF_GGX( const in vec3 lightDir, const in vec3 viewDir, const in vec3 normal, const in PhysicalMaterial material ) {
	vec3 f0 = material.specularColorBlended;
	float f90 = material.specularF90;
	float roughness = max( material.roughness, 0.045 );
	float alpha = pow2( roughness );
	vec3 halfDir = normalize( lightDir + viewDir );
	float dotNL = saturate( dot( normal, lightDir ) );
	float dotNV = saturate( dot( normal, viewDir ) );
	float dotNH = saturate( dot( normal, halfDir ) );
	float dotVH = saturate( dot( viewDir, halfDir ) );
	vec3 F = F_Schlick( f0, f90, dotVH );
	#ifdef USE_IRIDESCENCE
		F = mix( F, material.iridescenceFresnel, material.iridescence );
	#endif
	#ifdef USE_ANISOTROPY
		float dotTL = dot( material.anisotropyT, lightDir );
		float dotTV = dot( material.anisotropyT, viewDir );
		float dotTH = dot( material.anisotropyT, halfDir );
		float dotBL = dot( material.anisotropyB, lightDir );
		float dotBV = dot( material.anisotropyB, viewDir );
		float dotBH = dot( material.anisotropyB, halfDir );
		float alphaT = max( material.alphaT, alpha );
		float V = V_GGX_SmithCorrelated_Anisotropic( alphaT, alpha, dotTV, dotBV, dotTL, dotBL, dotNV, dotNL );
		float D = D_GGX_Anisotropic( alphaT, alpha, dotNH, dotTH, dotBH );
	#else
		float V = V_GGX_SmithCorrelated( alpha, dotNL, dotNV );
		float D = D_GGX( alpha, dotNH );
	#endif
	return F * ( V * D );
}
vec2 LTC_Uv( const in vec3 N, const in vec3 V, const in float roughness ) {
	const float LUT_SIZE = 64.0;
	const float LUT_SCALE = ( LUT_SIZE - 1.0 ) / LUT_SIZE;
	const float LUT_BIAS = 0.5 / LUT_SIZE;
	float dotNV = saturate( dot( N, V ) );
	vec2 uv = vec2( roughness, sqrt( 1.0 - dotNV ) );
	uv = uv * LUT_SCALE + LUT_BIAS;
	return uv;
}
float LTC_ClippedSphereFormFactor( const in vec3 f ) {
	float l = length( f );
	return max( ( l * l + f.z ) / ( l + 1.0 ), 0.0 );
}
vec3 LTC_EdgeVectorFormFactor( const in vec3 v1, const in vec3 v2 ) {
	float x = dot( v1, v2 );
	float y = abs( x );
	float a = 0.8543985 + ( 0.4965155 + 0.0145206 * y ) * y;
	float b = 3.4175940 + ( 4.1616724 + y ) * y;
	float v = a / b;
	float theta_sintheta = ( x > 0.0 ) ? v : 0.5 * inversesqrt( max( 1.0 - x * x, 1e-7 ) ) - v;
	return cross( v1, v2 ) * theta_sintheta;
}
vec3 LTC_Evaluate( const in vec3 N, const in vec3 V, const in vec3 P, const in mat3 mInv, const in vec3 rectCoords[ 4 ] ) {
	vec3 v1 = rectCoords[ 1 ] - rectCoords[ 0 ];
	vec3 v2 = rectCoords[ 3 ] - rectCoords[ 0 ];
	vec3 lightNormal = cross( v1, v2 );
	if( dot( lightNormal, P - rectCoords[ 0 ] ) < 0.0 ) return vec3( 0.0 );
	vec3 T1, T2;
	T1 = normalize( V - N * dot( V, N ) );
	T2 = - cross( N, T1 );
	mat3 mat = mInv * transpose( mat3( T1, T2, N ) );
	vec3 coords[ 4 ];
	coords[ 0 ] = mat * ( rectCoords[ 0 ] - P );
	coords[ 1 ] = mat * ( rectCoords[ 1 ] - P );
	coords[ 2 ] = mat * ( rectCoords[ 2 ] - P );
	coords[ 3 ] = mat * ( rectCoords[ 3 ] - P );
	coords[ 0 ] = normalize( coords[ 0 ] );
	coords[ 1 ] = normalize( coords[ 1 ] );
	coords[ 2 ] = normalize( coords[ 2 ] );
	coords[ 3 ] = normalize( coords[ 3 ] );
	vec3 vectorFormFactor = vec3( 0.0 );
	vectorFormFactor += LTC_EdgeVectorFormFactor( coords[ 0 ], coords[ 1 ] );
	vectorFormFactor += LTC_EdgeVectorFormFactor( coords[ 1 ], coords[ 2 ] );
	vectorFormFactor += LTC_EdgeVectorFormFactor( coords[ 2 ], coords[ 3 ] );
	vectorFormFactor += LTC_EdgeVectorFormFactor( coords[ 3 ], coords[ 0 ] );
	float result = LTC_ClippedSphereFormFactor( vectorFormFactor );
	return vec3( result );
}
#if defined( USE_SHEEN )
float D_Charlie( float roughness, float dotNH ) {
	float alpha = pow2( roughness );
	float invAlpha = 1.0 / alpha;
	float cos2h = dotNH * dotNH;
	float sin2h = max( 1.0 - cos2h, 0.0078125 );
	return ( 2.0 + invAlpha ) * pow( sin2h, invAlpha * 0.5 ) / ( 2.0 * PI );
}
float V_Neubelt( float dotNV, float dotNL ) {
	return saturate( 1.0 / ( 4.0 * ( dotNL + dotNV - dotNL * dotNV ) ) );
}
vec3 BRDF_Sheen( const in vec3 lightDir, const in vec3 viewDir, const in vec3 normal, vec3 sheenColor, const in float sheenRoughness ) {
	vec3 halfDir = normalize( lightDir + viewDir );
	float dotNL = saturate( dot( normal, lightDir ) );
	float dotNV = saturate( dot( normal, viewDir ) );
	float dotNH = saturate( dot( normal, halfDir ) );
	float D = D_Charlie( sheenRoughness, dotNH );
	float V = V_Neubelt( dotNV, dotNL );
	return sheenColor * ( D * V );
}
#endif
float IBLSheenBRDF( const in vec3 normal, const in vec3 viewDir, const in float roughness ) {
	float dotNV = saturate( dot( normal, viewDir ) );
	float r2 = roughness * roughness;
	float rInv = 1.0 / ( roughness + 0.1 );
	float a = -1.9362 + 1.0678 * roughness + 0.4573 * r2 - 0.8469 * rInv;
	float b = -0.6014 + 0.5538 * roughness - 0.4670 * r2 - 0.1255 * rInv;
	float DG = exp( a * dotNV + b );
	return saturate( DG );
}
vec3 EnvironmentBRDF( const in vec3 normal, const in vec3 viewDir, const in vec3 specularColor, const in float specularF90, const in float roughness ) {
	float dotNV = saturate( dot( normal, viewDir ) );
	vec2 fab = texture2D( dfgLUT, vec2( roughness, dotNV ) ).rg;
	return specularColor * fab.x + specularF90 * fab.y;
}
#ifdef USE_IRIDESCENCE
void computeMultiscatteringIridescence( const in vec2 fab, const in vec3 specularColor, const in float specularF90, const in float iridescence, const in vec3 iridescenceF0, inout vec3 singleScatter, inout vec3 multiScatter ) {
#else
void computeMultiscattering( const in vec2 fab, const in vec3 specularColor, const in float specularF90, inout vec3 singleScatter, inout vec3 multiScatter ) {
#endif
	#ifdef USE_IRIDESCENCE
		vec3 Fr = mix( specularColor, iridescenceF0, iridescence );
	#else
		vec3 Fr = specularColor;
	#endif
	vec3 FssEss = Fr * fab.x + specularF90 * fab.y;
	float Ess = fab.x + fab.y;
	float Ems = 1.0 - Ess;
	vec3 Favg = Fr + ( 1.0 - Fr ) * 0.047619;	vec3 Fms = FssEss * Favg / ( 1.0 - Ems * Favg );
	singleScatter += FssEss;
	multiScatter += Fms * Ems;
}
#if NUM_RECT_AREA_LIGHTS > 0
	void RE_Direct_RectArea_Physical( const in RectAreaLight rectAreaLight, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in PhysicalMaterial material, inout ReflectedLight reflectedLight ) {
		vec3 normal = geometryNormal;
		vec3 viewDir = geometryViewDir;
		vec3 position = geometryPosition;
		vec3 lightPos = rectAreaLight.position;
		vec3 halfWidth = rectAreaLight.halfWidth;
		vec3 halfHeight = rectAreaLight.halfHeight;
		vec3 lightColor = rectAreaLight.color;
		float roughness = material.roughness;
		vec3 rectCoords[ 4 ];
		rectCoords[ 0 ] = lightPos + halfWidth - halfHeight;		rectCoords[ 1 ] = lightPos - halfWidth - halfHeight;
		rectCoords[ 2 ] = lightPos - halfWidth + halfHeight;
		rectCoords[ 3 ] = lightPos + halfWidth + halfHeight;
		vec2 uv = LTC_Uv( normal, viewDir, roughness );
		vec4 t1 = texture2D( ltc_1, uv );
		vec4 t2 = texture2D( ltc_2, uv );
		mat3 mInv = mat3(
			vec3( t1.x, 0, t1.y ),
			vec3(    0, 1,    0 ),
			vec3( t1.z, 0, t1.w )
		);
		vec3 fresnel = ( material.specularColorBlended * t2.x + ( material.specularF90 - material.specularColorBlended ) * t2.y );
		reflectedLight.directSpecular += lightColor * fresnel * LTC_Evaluate( normal, viewDir, position, mInv, rectCoords );
		reflectedLight.directDiffuse += lightColor * material.diffuseContribution * LTC_Evaluate( normal, viewDir, position, mat3( 1.0 ), rectCoords );
		#ifdef USE_CLEARCOAT
			vec3 Ncc = geometryClearcoatNormal;
			vec2 uvClearcoat = LTC_Uv( Ncc, viewDir, material.clearcoatRoughness );
			vec4 t1Clearcoat = texture2D( ltc_1, uvClearcoat );
			vec4 t2Clearcoat = texture2D( ltc_2, uvClearcoat );
			mat3 mInvClearcoat = mat3(
				vec3( t1Clearcoat.x, 0, t1Clearcoat.y ),
				vec3(             0, 1,             0 ),
				vec3( t1Clearcoat.z, 0, t1Clearcoat.w )
			);
			vec3 fresnelClearcoat = material.clearcoatF0 * t2Clearcoat.x + ( material.clearcoatF90 - material.clearcoatF0 ) * t2Clearcoat.y;
			clearcoatSpecularDirect += lightColor * fresnelClearcoat * LTC_Evaluate( Ncc, viewDir, position, mInvClearcoat, rectCoords );
		#endif
	}
#endif
void RE_Direct_Physical( const in IncidentLight directLight, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in PhysicalMaterial material, inout ReflectedLight reflectedLight ) {
	float dotNL = saturate( dot( geometryNormal, directLight.direction ) );
	vec3 irradiance = dotNL * directLight.color;
	#ifdef USE_CLEARCOAT
		float dotNLcc = saturate( dot( geometryClearcoatNormal, directLight.direction ) );
		vec3 ccIrradiance = dotNLcc * directLight.color;
		clearcoatSpecularDirect += ccIrradiance * BRDF_GGX_Clearcoat( directLight.direction, geometryViewDir, geometryClearcoatNormal, material );
	#endif
	#ifdef USE_SHEEN
 
 		sheenSpecularDirect += irradiance * BRDF_Sheen( directLight.direction, geometryViewDir, geometryNormal, material.sheenColor, material.sheenRoughness );
 
 		float sheenAlbedoV = IBLSheenBRDF( geometryNormal, geometryViewDir, material.sheenRoughness );
 		float sheenAlbedoL = IBLSheenBRDF( geometryNormal, directLight.direction, material.sheenRoughness );
 
 		float sheenEnergyComp = 1.0 - max3( material.sheenColor ) * max( sheenAlbedoV, sheenAlbedoL );
 
 		irradiance *= sheenEnergyComp;
 
 	#endif
	vec3 specularBRDF = BRDF_GGX( directLight.direction, geometryViewDir, geometryNormal, material );
	#ifdef USE_RETROREFLECTION
		vec3 retroViewDir = reflect( - geometryViewDir, geometryNormal );
		vec3 retroSpecularBRDF = BRDF_GGX( directLight.direction, retroViewDir, geometryNormal, material );
		specularBRDF = mix( specularBRDF, retroSpecularBRDF, saturate( material.retroreflectivity ) );
	#endif
	reflectedLight.directSpecular += irradiance * specularBRDF * material.multiScatteringCompensation;
	vec3 halfDir = normalize( directLight.direction + geometryViewDir );
	float dotVH = saturate( dot( geometryViewDir, halfDir ) );
	vec3 F = F_Schlick( material.specularColor, material.specularF90, dotVH );
	#ifdef USE_RETROREFLECTION
		vec3 retroHalfDir = normalize( directLight.direction + retroViewDir );
		float dotRetroVH = saturate( dot( retroViewDir, retroHalfDir ) );
		vec3 retroF = F_Schlick( material.specularColor, material.specularF90, dotRetroVH );
		F = mix( F, retroF, saturate( material.retroreflectivity ) );
	#endif
	#ifdef USE_DIFFUSE_ROUGHNESS
		vec3 diffuseBRDF = BRDF_EON( directLight.direction, geometryViewDir, geometryNormal, material.diffuseColor, material.diffuseRoughness ) * ( 1.0 - material.metalness );
	#else
		vec3 diffuseBRDF = BRDF_Lambert( material.diffuseContribution );
	#endif
	reflectedLight.directDiffuse += irradiance * diffuseBRDF * ( 1.0 - F );
}
void RE_IndirectDiffuse_Physical( const in vec3 irradiance, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in PhysicalMaterial material, inout ReflectedLight reflectedLight ) {
	vec3 singleScattering = vec3( 0.0 );
	vec3 multiScattering = vec3( 0.0 );
	#ifdef USE_IRIDESCENCE
		computeMultiscatteringIridescence( material.dfg, material.specularColor, material.specularF90, material.iridescence, material.iridescenceF0Dielectric, singleScattering, multiScattering );
	#else
		computeMultiscattering( material.dfg, material.specularColor, material.specularF90, singleScattering, multiScattering );
	#endif
	#ifdef USE_DIFFUSE_ROUGHNESS
		float dotNV = saturate( dot( geometryNormal, geometryViewDir ) );
		vec3 diffuseAlbedo = EON_DirectionalAlbedo( material.diffuseColor, material.diffuseRoughness, dotNV ) * ( 1.0 - material.metalness );
		vec3 diffuse = irradiance * RECIPROCAL_PI * diffuseAlbedo * ( 1.0 - singleScattering - multiScattering );
	#else
		vec3 diffuse = irradiance * BRDF_Lambert( material.diffuseContribution ) * ( 1.0 - singleScattering - multiScattering );
	#endif
	#ifdef USE_SHEEN
		float sheenAlbedo = IBLSheenBRDF( geometryNormal, geometryViewDir, material.sheenRoughness );
		sheenSpecularIndirect += irradiance * material.sheenColor * sheenAlbedo * RECIPROCAL_PI;
		float sheenEnergyComp = 1.0 - max3( material.sheenColor ) * sheenAlbedo;
		diffuse *= sheenEnergyComp;
	#endif
	reflectedLight.indirectDiffuse += diffuse;
}
void RE_IndirectSpecular_Physical( const in vec3 radiance, const in vec3 irradiance, const in vec3 clearcoatRadiance, const in vec3 geometryPosition, const in vec3 geometryNormal, const in vec3 geometryViewDir, const in vec3 geometryClearcoatNormal, const in PhysicalMaterial material, inout ReflectedLight reflectedLight) {
	#ifdef USE_CLEARCOAT
		clearcoatSpecularIndirect += clearcoatRadiance * EnvironmentBRDF( geometryClearcoatNormal, geometryViewDir, material.clearcoatF0, material.clearcoatF90, material.clearcoatRoughness );
	#endif
	#ifdef USE_SHEEN
		sheenSpecularIndirect += irradiance * material.sheenColor * IBLSheenBRDF( geometryNormal, geometryViewDir, material.sheenRoughness ) * RECIPROCAL_PI;
 	#endif
	vec3 singleScatteringDielectric = vec3( 0.0 );
	vec3 multiScatteringDielectric = vec3( 0.0 );
	vec3 singleScatteringMetallic = vec3( 0.0 );
	vec3 multiScatteringMetallic = vec3( 0.0 );
	#ifdef USE_IRIDESCENCE
		computeMultiscatteringIridescence( material.dfg, material.specularColor, material.specularF90, material.iridescence, material.iridescenceF0Dielectric, singleScatteringDielectric, multiScatteringDielectric );
		computeMultiscatteringIridescence( material.dfg, material.diffuseColor, material.specularF90, material.iridescence, material.iridescenceF0Metallic, singleScatteringMetallic, multiScatteringMetallic );
	#else
		computeMultiscattering( material.dfg, material.specularColor, material.specularF90, singleScatteringDielectric, multiScatteringDielectric );
		computeMultiscattering( material.dfg, material.diffuseColor, material.specularF90, singleScatteringMetallic, multiScatteringMetallic );
	#endif
	vec3 singleScattering = mix( singleScatteringDielectric, singleScatteringMetallic, material.metalness );
	vec3 multiScattering = mix( multiScatteringDielectric, multiScatteringMetallic, material.metalness );
	vec3 totalScatteringDielectric = singleScatteringDielectric + multiScatteringDielectric;
	#ifdef USE_DIFFUSE_ROUGHNESS
		float dotNV = saturate( dot( geometryNormal, geometryViewDir ) );
		vec3 diffuse = EON_DirectionalAlbedo( material.diffuseColor, material.diffuseRoughness, dotNV ) * ( 1.0 - material.metalness ) * ( 1.0 - totalScatteringDielectric );
	#else
		vec3 diffuse = material.diffuseContribution * ( 1.0 - totalScatteringDielectric );
	#endif
	vec3 cosineWeightedIrradiance = irradiance * RECIPROCAL_PI;
	vec3 indirectSpecular = radiance * singleScattering;
	indirectSpecular += multiScattering * cosineWeightedIrradiance;
	vec3 indirectDiffuse = diffuse * cosineWeightedIrradiance;
	#ifdef USE_SHEEN
		float sheenAlbedo = IBLSheenBRDF( geometryNormal, geometryViewDir, material.sheenRoughness );
		float sheenEnergyComp = 1.0 - max3( material.sheenColor ) * sheenAlbedo;
		indirectSpecular *= sheenEnergyComp;
		indirectDiffuse *= sheenEnergyComp;
	#endif
	reflectedLight.indirectSpecular += indirectSpecular;
	reflectedLight.indirectDiffuse += indirectDiffuse;
}
#define RE_Direct				RE_Direct_Physical
#define RE_Direct_RectArea		RE_Direct_RectArea_Physical
#define RE_IndirectDiffuse		RE_IndirectDiffuse_Physical
#define RE_IndirectSpecular		RE_IndirectSpecular_Physical
float computeSpecularOcclusion( const in float dotNV, const in float ambientOcclusion, const in float roughness ) {
	return saturate( pow( dotNV + ambientOcclusion, exp2( - 16.0 * roughness - 1.0 ) ) - 1.0 + ambientOcclusion );
}`,gHe=`
vec3 geometryPosition = - vViewPosition;
vec3 geometryNormal = normal;
vec3 geometryViewDir = ( isOrthographic ) ? vec3( 0, 0, 1 ) : normalize( vViewPosition );
vec3 geometryClearcoatNormal = vec3( 0.0 );
#ifdef USE_CLEARCOAT
	geometryClearcoatNormal = clearcoatNormal;
#endif
#ifdef USE_IRIDESCENCE
	float dotNVi = saturate( dot( normal, geometryViewDir ) );
	if ( material.iridescenceThickness == 0.0 ) {
		material.iridescence = 0.0;
	} else {
		material.iridescence = saturate( material.iridescence );
	}
	if ( material.iridescence > 0.0 ) {
		vec3 iridescenceFresnelDielectric = evalIridescence( 1.0, material.iridescenceIOR, dotNVi, material.iridescenceThickness, material.specularColor );
		vec3 iridescenceFresnelMetallic = evalIridescence( 1.0, material.iridescenceIOR, dotNVi, material.iridescenceThickness, material.diffuseColor );
		material.iridescenceFresnel = mix( iridescenceFresnelDielectric, iridescenceFresnelMetallic, material.metalness );
		material.iridescenceF0Dielectric = Schlick_to_F0( iridescenceFresnelDielectric, 1.0, dotNVi );
		material.iridescenceF0Metallic = Schlick_to_F0( iridescenceFresnelMetallic, 1.0, dotNVi );
	}
#endif
#ifdef STANDARD
	float dotNVms = saturate( dot( geometryNormal, geometryViewDir ) );
	material.dfg = texture2D( dfgLUT, vec2( material.roughness, dotNVms ) ).rg;
	#if ( NUM_SUN_LIGHTS > 0 || NUM_DIR_LIGHTS > 0 || NUM_POINT_LIGHTS > 0 || NUM_SPOT_LIGHTS > 0 )
		float EssMs = material.dfg.x + material.dfg.y;
		material.multiScatteringCompensation = 1.0 + material.specularColorBlended * ( 1.0 / EssMs - 1.0 );
	#endif
#endif
IncidentLight directLight;
#if ( NUM_POINT_LIGHTS > 0 ) && defined( RE_Direct )
	PointLight pointLight;
	#if defined( USE_SHADOWMAP ) && NUM_POINT_LIGHT_SHADOWS > 0
	PointLightShadow pointLightShadow;
	#endif
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_POINT_LIGHTS; i ++ ) {
		pointLight = pointLights[ i ];
		getPointLightInfo( pointLight, geometryPosition, directLight );
		#if defined( USE_SHADOWMAP ) && ( UNROLLED_LOOP_INDEX < NUM_POINT_LIGHT_SHADOWS ) && ( defined( SHADOWMAP_TYPE_PCF ) || defined( SHADOWMAP_TYPE_BASIC ) )
		pointLightShadow = pointLightShadows[ i ];
		directLight.color *= ( directLight.visible && receiveShadow ) ? getPointShadow( pointShadowMap[ i ], pointLightShadow.shadowMapSize, pointLightShadow.shadowIntensity, pointLightShadow.shadowBias, pointLightShadow.shadowRadius, vPointShadowCoord[ i ], pointLightShadow.shadowCameraNear, pointLightShadow.shadowCameraFar ) : 1.0;
		#endif
		RE_Direct( directLight, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
	}
	#pragma unroll_loop_end
#endif
#if ( NUM_SPOT_LIGHTS > 0 ) && defined( RE_Direct )
	SpotLight spotLight;
	vec4 spotColor;
	vec3 spotLightCoord;
	bool inSpotLightMap;
	#if defined( USE_SHADOWMAP ) && NUM_SPOT_LIGHT_SHADOWS > 0
	SpotLightShadow spotLightShadow;
	#endif
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_SPOT_LIGHTS; i ++ ) {
		spotLight = spotLights[ i ];
		getSpotLightInfo( spotLight, geometryPosition, directLight );
		#if ( UNROLLED_LOOP_INDEX < NUM_SPOT_LIGHT_SHADOWS_WITH_MAPS )
		#define SPOT_LIGHT_MAP_INDEX UNROLLED_LOOP_INDEX
		#elif ( UNROLLED_LOOP_INDEX < NUM_SPOT_LIGHT_SHADOWS )
		#define SPOT_LIGHT_MAP_INDEX NUM_SPOT_LIGHT_MAPS
		#else
		#define SPOT_LIGHT_MAP_INDEX ( UNROLLED_LOOP_INDEX - NUM_SPOT_LIGHT_SHADOWS + NUM_SPOT_LIGHT_SHADOWS_WITH_MAPS )
		#endif
		#if ( SPOT_LIGHT_MAP_INDEX < NUM_SPOT_LIGHT_MAPS )
			spotLightCoord = vSpotLightCoord[ i ].xyz / vSpotLightCoord[ i ].w;
			inSpotLightMap = all( lessThan( abs( spotLightCoord * 2. - 1. ), vec3( 1.0 ) ) );
			spotColor = texture2D( spotLightMap[ SPOT_LIGHT_MAP_INDEX ], spotLightCoord.xy );
			directLight.color = inSpotLightMap ? directLight.color * spotColor.rgb : directLight.color;
		#endif
		#undef SPOT_LIGHT_MAP_INDEX
		#if defined( USE_SHADOWMAP ) && ( UNROLLED_LOOP_INDEX < NUM_SPOT_LIGHT_SHADOWS )
		spotLightShadow = spotLightShadows[ i ];
		directLight.color *= ( directLight.visible && receiveShadow ) ? getShadow( spotShadowMap[ i ], spotLightShadow.shadowMapSize, spotLightShadow.shadowIntensity, spotLightShadow.shadowBias, spotLightShadow.shadowRadius, vSpotLightCoord[ i ] ) : 1.0;
		#endif
		RE_Direct( directLight, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
	}
	#pragma unroll_loop_end
#endif
#if ( NUM_SUN_LIGHTS > 0 ) && defined( RE_Direct )
	SunLight sunLight;
	#if defined( USE_SHADOWMAP ) && NUM_SUN_LIGHT_SHADOWS > 0
	SunLightShadow sunLightShadow;
	#endif
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_SUN_LIGHTS; i ++ ) {
		sunLight = sunLights[ i ];
		getSunLightInfo( sunLight, directLight );
		#if defined( USE_SHADOWMAP ) && ( UNROLLED_LOOP_INDEX < NUM_SUN_LIGHT_SHADOWS )
		sunLightShadow = sunLightShadows[ i ];
		directLight.color *= ( directLight.visible && receiveShadow ) ? getSunShadow( sunShadowMap[ i ], sunLightShadow, UNROLLED_LOOP_INDEX ) : 1.0;
		#endif
		RE_Direct( directLight, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
	}
	#pragma unroll_loop_end
#endif
#if ( NUM_DIR_LIGHTS > 0 ) && defined( RE_Direct )
	DirectionalLight directionalLight;
	#if defined( USE_SHADOWMAP ) && NUM_DIR_LIGHT_SHADOWS > 0
	DirectionalLightShadow directionalLightShadow;
	#endif
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_DIR_LIGHTS; i ++ ) {
		directionalLight = directionalLights[ i ];
		getDirectionalLightInfo( directionalLight, directLight );
		#if defined( USE_SHADOWMAP ) && ( UNROLLED_LOOP_INDEX < NUM_DIR_LIGHT_SHADOWS )
		directionalLightShadow = directionalLightShadows[ i ];
		directLight.color *= ( directLight.visible && receiveShadow ) ? getShadow( directionalShadowMap[ i ], directionalLightShadow.shadowMapSize, directionalLightShadow.shadowIntensity, directionalLightShadow.shadowBias, directionalLightShadow.shadowRadius, vDirectionalShadowCoord[ i ] ) : 1.0;
		#endif
		RE_Direct( directLight, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
	}
	#pragma unroll_loop_end
#endif
#if ( NUM_RECT_AREA_LIGHTS > 0 ) && defined( RE_Direct_RectArea )
	RectAreaLight rectAreaLight;
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_RECT_AREA_LIGHTS; i ++ ) {
		rectAreaLight = rectAreaLights[ i ];
		RE_Direct_RectArea( rectAreaLight, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
	}
	#pragma unroll_loop_end
#endif
#if defined( RE_IndirectDiffuse )
	vec3 iblIrradiance = vec3( 0.0 );
	vec3 irradiance = getAmbientLightIrradiance( ambientLightColor );
	#if defined( USE_LIGHT_PROBES )
		irradiance += getLightProbeIrradiance( lightProbe, geometryNormal );
	#endif
	#if ( NUM_HEMI_LIGHTS > 0 )
		#pragma unroll_loop_start
		for ( int i = 0; i < NUM_HEMI_LIGHTS; i ++ ) {
			irradiance += getHemisphereLightIrradiance( hemisphereLights[ i ], geometryNormal );
		}
		#pragma unroll_loop_end
	#endif
	#if NUM_LIGHT_PROBE_GRIDS > 0
		vec3 probeWorldPos = ( ( vec4( geometryPosition, 1.0 ) - viewMatrix[ 3 ] ) * viewMatrix ).xyz;
		vec3 probeWorldNormal = transformNormalByInverseViewMatrix( geometryNormal, viewMatrix );
		int probeGrid = - 1;
		#pragma unroll_loop_start
		for ( int i = 0; i < NUM_LIGHT_PROBE_GRIDS; i ++ ) {
			if ( isInsideLightProbeGrid( probeWorldPos, probeWorldNormal, probesMin[ i ], probesMax[ i ], probesResolution[ i ] ) ) probeGrid = UNROLLED_LOOP_INDEX;
		}
		#pragma unroll_loop_end
		#pragma unroll_loop_start
		for ( int i = 0; i < NUM_LIGHT_PROBE_GRIDS; i ++ ) {
			if ( probeGrid == UNROLLED_LOOP_INDEX ) irradiance += getLightProbeGridIrradiance( probesSH[ i ], probesMin[ i ], probesMax[ i ], probesResolution[ i ], probeWorldPos, probeWorldNormal );
		}
		#pragma unroll_loop_end
	#endif
#endif
#if defined( RE_IndirectSpecular )
	vec3 radiance = vec3( 0.0 );
	vec3 clearcoatRadiance = vec3( 0.0 );
#endif`,hHe=`#if defined( RE_IndirectDiffuse )
	#ifdef USE_LIGHTMAP
		vec4 lightMapTexel = texture2D( lightMap, vLightMapUv );
		vec3 lightMapIrradiance = lightMapTexel.rgb * lightMapIntensity;
		irradiance += lightMapIrradiance;
	#endif
	#if defined( USE_ENVMAP ) && defined( ENVMAP_TYPE_PMREM )
		#if defined( STANDARD ) || defined( LAMBERT ) || defined( PHONG )
			iblIrradiance += getIBLIrradiance( geometryNormal );
		#endif
	#endif
#endif
#if defined( USE_ENVMAP ) && defined( RE_IndirectSpecular )
	#ifdef USE_ANISOTROPY
		vec3 iblRadiance = getIBLAnisotropyRadiance( geometryViewDir, geometryNormal, material.roughness, material.anisotropyB, material.anisotropy );
	#else
		vec3 iblRadiance = getIBLRadiance( geometryViewDir, geometryNormal, material.roughness );
	#endif
	#ifdef USE_RETROREFLECTION
		#ifdef USE_ANISOTROPY
			vec3 retroIBLRadiance = getIBLAnisotropyRetroRadiance( geometryViewDir, geometryNormal, material.roughness, material.anisotropyB, material.anisotropy );
		#else
			vec3 retroIBLRadiance = getIBLRetroRadiance( geometryViewDir, geometryNormal, material.roughness );
		#endif
		iblRadiance = mix( iblRadiance, retroIBLRadiance, saturate( material.retroreflectivity ) );
	#endif
	radiance += iblRadiance;
	#ifdef USE_CLEARCOAT
		clearcoatRadiance += getIBLRadiance( geometryViewDir, geometryClearcoatNormal, material.clearcoatRoughness );
	#endif
#endif`,fHe=`#if defined( RE_IndirectDiffuse )
	#if defined( LAMBERT ) || defined( PHONG )
		irradiance += iblIrradiance;
	#endif
	RE_IndirectDiffuse( irradiance, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
#endif
#if defined( RE_IndirectSpecular )
	RE_IndirectSpecular( radiance, iblIrradiance, clearcoatRadiance, geometryPosition, geometryNormal, geometryViewDir, geometryClearcoatNormal, material, reflectedLight );
#endif`,yHe=`#if NUM_LIGHT_PROBE_GRIDS > 0
uniform highp sampler3D probesSH[ NUM_LIGHT_PROBE_GRIDS ];
uniform vec3 probesMin[ NUM_LIGHT_PROBE_GRIDS ];
uniform vec3 probesMax[ NUM_LIGHT_PROBE_GRIDS ];
uniform vec3 probesResolution[ NUM_LIGHT_PROBE_GRIDS ];
bool isInsideLightProbeGrid( vec3 worldPos, vec3 worldNormal, vec3 probesMin, vec3 probesMax, vec3 probesResolution ) {
	vec3 spacing = ( probesMax - probesMin ) / probesResolution;
	vec3 samplePos = worldPos + worldNormal * spacing * 0.5;
	vec3 margin = spacing * 0.01;
	return all( greaterThanEqual( samplePos, probesMin - margin ) ) && all( lessThanEqual( samplePos, probesMax + margin ) );
}
vec3 getLightProbeGridIrradiance( highp sampler3D probesSH, vec3 probesMin, vec3 probesMax, vec3 probesResolution, vec3 worldPos, vec3 worldNormal ) {
	vec3 res = probesResolution;
	vec3 gridRange = probesMax - probesMin;
	vec3 probeSpacing = gridRange / res;
	vec3 samplePos = worldPos + worldNormal * probeSpacing * 0.5;
	vec3 uvw = clamp( ( samplePos - probesMin ) / gridRange, 0.5 / res, 1.0 - 0.5 / res );
	float nz          = res.z;
	float paddedSlices = nz + 2.0;
	float atlasDepth  = 7.0 * paddedSlices;
	float uvZBase     = uvw.z * nz + 1.0;
	vec4 s0 = texture( probesSH, vec3( uvw.xy, ( uvZBase                       ) / atlasDepth ) );
	vec4 s1 = texture( probesSH, vec3( uvw.xy, ( uvZBase +       paddedSlices   ) / atlasDepth ) );
	vec4 s2 = texture( probesSH, vec3( uvw.xy, ( uvZBase + 2.0 * paddedSlices   ) / atlasDepth ) );
	vec4 s3 = texture( probesSH, vec3( uvw.xy, ( uvZBase + 3.0 * paddedSlices   ) / atlasDepth ) );
	vec4 s4 = texture( probesSH, vec3( uvw.xy, ( uvZBase + 4.0 * paddedSlices   ) / atlasDepth ) );
	vec4 s5 = texture( probesSH, vec3( uvw.xy, ( uvZBase + 5.0 * paddedSlices   ) / atlasDepth ) );
	vec4 s6 = texture( probesSH, vec3( uvw.xy, ( uvZBase + 6.0 * paddedSlices   ) / atlasDepth ) );
	vec3 c0 = s0.xyz;
	vec3 c1 = vec3( s0.w, s1.xy );
	vec3 c2 = vec3( s1.zw, s2.x );
	vec3 c3 = s2.yzw;
	vec3 c4 = s3.xyz;
	vec3 c5 = vec3( s3.w, s4.xy );
	vec3 c6 = vec3( s4.zw, s5.x );
	vec3 c7 = s5.yzw;
	vec3 c8 = s6.xyz;
	float x = worldNormal.x, y = worldNormal.y, z = worldNormal.z;
	vec3 result = c0 * 0.886227;
	result += c1 * 2.0 * 0.511664 * y;
	result += c2 * 2.0 * 0.511664 * z;
	result += c3 * 2.0 * 0.511664 * x;
	result += c4 * 2.0 * 0.429043 * x * y;
	result += c5 * 2.0 * 0.429043 * y * z;
	result += c6 * ( 0.743125 * z * z - 0.247708 );
	result += c7 * 2.0 * 0.429043 * x * z;
	result += c8 * 0.429043 * ( x * x - y * y );
	return max( result, vec3( 0.0 ) );
}
#endif`,CHe=`#if defined( USE_LOGARITHMIC_DEPTH_BUFFER )
	gl_FragDepth = vIsPerspective == 0.0 ? gl_FragCoord.z : log2( vFragDepth ) * logDepthBufFC * 0.5;
#endif`,xHe=`#if defined( USE_LOGARITHMIC_DEPTH_BUFFER )
	uniform float logDepthBufFC;
	varying float vFragDepth;
	varying float vIsPerspective;
#endif`,SHe=`#ifdef USE_LOGARITHMIC_DEPTH_BUFFER
	varying float vFragDepth;
	varying float vIsPerspective;
#endif`,wHe=`#ifdef USE_LOGARITHMIC_DEPTH_BUFFER
	vFragDepth = 1.0 + gl_Position.w;
	vIsPerspective = float( isPerspectiveMatrix( projectionMatrix ) );
#endif`,RHe=`#ifdef USE_MAP
	vec4 sampledDiffuseColor = texture2D( map, vMapUv );
	#ifdef DECODE_VIDEO_TEXTURE
		sampledDiffuseColor = sRGBTransferEOTF( sampledDiffuseColor );
	#endif
	diffuseColor *= sampledDiffuseColor;
#endif`,bHe=`#ifdef USE_MAP
	uniform sampler2D map;
#endif`,vHe=`#if defined( USE_MAP ) || defined( USE_ALPHAMAP )
	#if defined( USE_POINTS_UV )
		vec2 uv = vUv;
	#else
		vec2 uv = ( uvTransform * vec3( gl_PointCoord.x, 1.0 - gl_PointCoord.y, 1 ) ).xy;
	#endif
#endif
#ifdef USE_MAP
	diffuseColor *= texture2D( map, uv );
#endif
#ifdef USE_ALPHAMAP
	diffuseColor.a *= texture2D( alphaMap, uv ).g;
#endif`,PHe=`#if defined( USE_POINTS_UV )
	varying vec2 vUv;
#else
	#if defined( USE_MAP ) || defined( USE_ALPHAMAP )
		uniform mat3 uvTransform;
	#endif
#endif
#ifdef USE_MAP
	uniform sampler2D map;
#endif
#ifdef USE_ALPHAMAP
	uniform sampler2D alphaMap;
#endif`,FHe=`float metalnessFactor = metalness;
#ifdef USE_METALNESSMAP
	vec4 texelMetalness = texture2D( metalnessMap, vMetalnessMapUv );
	metalnessFactor *= texelMetalness.b;
#endif`,MHe=`#ifdef USE_METALNESSMAP
	uniform sampler2D metalnessMap;
#endif`,THe=`#ifdef USE_INSTANCING_MORPH
	float morphTargetInfluences[ MORPHTARGETS_COUNT ];
	float morphTargetBaseInfluence = texelFetch( morphTexture, ivec2( 0, gl_InstanceID ), 0 ).r;
	for ( int i = 0; i < MORPHTARGETS_COUNT; i ++ ) {
		morphTargetInfluences[i] =  texelFetch( morphTexture, ivec2( i + 1, gl_InstanceID ), 0 ).r;
	}
#endif`,BHe=`#if defined( USE_MORPHCOLORS )
	#if defined( USE_COLOR_ALPHA )
		vColor *= morphTargetBaseInfluence;
	#elif defined( USE_COLOR )
		vColor.rgb *= morphTargetBaseInfluence;
	#endif
	for ( int i = 0; i < MORPHTARGETS_COUNT; i ++ ) {
		#if defined( USE_COLOR_ALPHA )
			if ( morphTargetInfluences[ i ] != 0.0 ) vColor += getMorph( gl_VertexID, i, 2 ) * morphTargetInfluences[ i ];
		#elif defined( USE_COLOR )
			if ( morphTargetInfluences[ i ] != 0.0 ) vColor.rgb += getMorph( gl_VertexID, i, 2 ).rgb * morphTargetInfluences[ i ];
		#endif
	}
#endif`,DHe=`#ifdef USE_MORPHNORMALS
	objectNormal *= morphTargetBaseInfluence;
	for ( int i = 0; i < MORPHTARGETS_COUNT; i ++ ) {
		if ( morphTargetInfluences[ i ] != 0.0 ) objectNormal += getMorph( gl_VertexID, i, 1 ).xyz * morphTargetInfluences[ i ];
	}
#endif`,HHe=`#ifdef USE_MORPHTARGETS
	#ifndef USE_INSTANCING_MORPH
		uniform float morphTargetBaseInfluence;
		uniform float morphTargetInfluences[ MORPHTARGETS_COUNT ];
	#endif
	uniform sampler2DArray morphTargetsTexture;
	uniform ivec2 morphTargetsTextureSize;
	vec4 getMorph( const in int vertexIndex, const in int morphTargetIndex, const in int offset ) {
		int texelIndex = vertexIndex * MORPHTARGETS_TEXTURE_STRIDE + offset;
		int y = texelIndex / morphTargetsTextureSize.x;
		int x = texelIndex - y * morphTargetsTextureSize.x;
		ivec3 morphUV = ivec3( x, y, morphTargetIndex );
		return texelFetch( morphTargetsTexture, morphUV, 0 );
	}
#endif`,IHe=`#ifdef USE_MORPHTARGETS
	transformed *= morphTargetBaseInfluence;
	for ( int i = 0; i < MORPHTARGETS_COUNT; i ++ ) {
		if ( morphTargetInfluences[ i ] != 0.0 ) transformed += getMorph( gl_VertexID, i, 0 ).xyz * morphTargetInfluences[ i ];
	}
#endif`,EHe=`float faceDirection = gl_FrontFacing ? 1.0 : - 1.0;
#ifdef FLAT_SHADED
	vec3 fdx = dFdx( vViewPosition );
	vec3 fdy = dFdy( vViewPosition );
	vec3 normal = normalize( cross( fdx, fdy ) );
#else
	vec3 normal = normalize( vNormal );
	#ifdef DOUBLE_SIDED
		normal *= faceDirection;
	#endif
#endif
#if defined( USE_NORMALMAP_TANGENTSPACE ) || defined( USE_CLEARCOAT_NORMALMAP ) || defined( USE_ANISOTROPY )
	#ifdef USE_TANGENT
		mat3 tbn = mat3( normalize( vTangent ), normalize( vBitangent ), normal );
	#else
		mat3 tbn = getTangentFrame( - vViewPosition, normal,
		#if defined( USE_NORMALMAP )
			vNormalMapUv
		#elif defined( USE_CLEARCOAT_NORMALMAP )
			vClearcoatNormalMapUv
		#else
			vUv
		#endif
		);
	#endif
	#ifdef DOUBLE_SIDED
		tbn[0] *= faceDirection;
		tbn[1] *= faceDirection;
	#endif
#endif
#ifdef USE_CLEARCOAT_NORMALMAP
	#ifdef USE_TANGENT
		mat3 tbn2 = mat3( normalize( vTangent ), normalize( vBitangent ), normal );
	#else
		mat3 tbn2 = getTangentFrame( - vViewPosition, normal, vClearcoatNormalMapUv );
	#endif
	#ifdef DOUBLE_SIDED
		tbn2[0] *= faceDirection;
		tbn2[1] *= faceDirection;
	#endif
#endif
vec3 nonPerturbedNormal = normal;`,UHe=`#ifdef USE_NORMALMAP_OBJECTSPACE
	normal = texture2D( normalMap, vNormalMapUv ).xyz * 2.0 - 1.0;
	#ifdef FLIP_SIDED
		normal = - normal;
	#endif
	#ifdef DOUBLE_SIDED
		normal = normal * faceDirection;
	#endif
	normal = normalize( normalMatrix * normal );
#elif defined( USE_NORMALMAP_TANGENTSPACE )
	vec3 mapN = texture2D( normalMap, vNormalMapUv ).xyz * 2.0 - 1.0;
	#if defined( USE_PACKED_NORMALMAP )
		mapN = vec3( mapN.xy, sqrt( saturate( 1.0 - dot( mapN.xy, mapN.xy ) ) ) );
	#endif
	mapN.xy *= normalScale;
	normal = normalize( tbn * mapN );
#elif defined( USE_BUMPMAP )
	normal = perturbNormalArb( - vViewPosition, normal, dHdxy_fwd(), faceDirection );
#endif`,kHe=`#ifndef FLAT_SHADED
	varying vec3 vNormal;
	#ifdef USE_TANGENT
		varying vec3 vTangent;
		varying vec3 vBitangent;
	#endif
#endif`,NHe=`#ifndef FLAT_SHADED
	varying vec3 vNormal;
	#ifdef USE_TANGENT
		varying vec3 vTangent;
		varying vec3 vBitangent;
	#endif
#endif`,LHe=`#ifndef FLAT_SHADED
	vNormal = normalize( transformedNormal );
	#ifdef USE_TANGENT
		vTangent = normalize( transformedTangent );
		vBitangent = normalize( cross( vNormal, vTangent ) * tangent.w );
		#ifdef FLIP_SIDED
			vBitangent = - vBitangent;
		#endif
	#endif
#endif`,VHe=`#ifdef USE_NORMALMAP
	uniform sampler2D normalMap;
	uniform vec2 normalScale;
#endif
#ifdef USE_NORMALMAP_OBJECTSPACE
	uniform mat3 normalMatrix;
#endif
#if ! defined ( USE_TANGENT ) && ( defined ( USE_NORMALMAP_TANGENTSPACE ) || defined ( USE_CLEARCOAT_NORMALMAP ) || defined( USE_ANISOTROPY ) )
	mat3 getTangentFrame( vec3 eye_pos, vec3 surf_norm, vec2 uv ) {
		vec3 q0 = dFdx( eye_pos.xyz );
		vec3 q1 = dFdy( eye_pos.xyz );
		vec2 st0 = dFdx( uv.st );
		vec2 st1 = dFdy( uv.st );
		vec3 N = surf_norm;
		vec3 q1perp = cross( q1, N );
		vec3 q0perp = cross( N, q0 );
		vec3 T = q1perp * st0.x + q0perp * st1.x;
		vec3 B = q1perp * st0.y + q0perp * st1.y;
		float det = max( dot( T, T ), dot( B, B ) );
		float scale = ( det == 0.0 ) ? 0.0 : inversesqrt( det );
		return mat3( T * scale, B * scale, N );
	}
#endif`,WHe=`#ifdef USE_CLEARCOAT
	vec3 clearcoatNormal = nonPerturbedNormal;
#endif`,OHe=`#ifdef USE_CLEARCOAT_NORMALMAP
	vec3 clearcoatMapN = texture2D( clearcoatNormalMap, vClearcoatNormalMapUv ).xyz * 2.0 - 1.0;
	clearcoatMapN.xy *= clearcoatNormalScale;
	clearcoatNormal = normalize( tbn2 * clearcoatMapN );
#endif`,_He=`#ifdef USE_CLEARCOATMAP
	uniform sampler2D clearcoatMap;
#endif
#ifdef USE_CLEARCOAT_NORMALMAP
	uniform sampler2D clearcoatNormalMap;
	uniform vec2 clearcoatNormalScale;
#endif
#ifdef USE_CLEARCOAT_ROUGHNESSMAP
	uniform sampler2D clearcoatRoughnessMap;
#endif`,jHe=`#ifdef USE_IRIDESCENCEMAP
	uniform sampler2D iridescenceMap;
#endif
#ifdef USE_IRIDESCENCE_THICKNESSMAP
	uniform sampler2D iridescenceThicknessMap;
#endif`,zHe=`#ifdef OPAQUE
diffuseColor.a = 1.0;
#endif
#ifdef USE_TRANSMISSION
diffuseColor.a *= material.transmissionAlpha;
#endif
gl_FragColor = vec4( outgoingLight, diffuseColor.a );`,GHe=`vec3 packNormalToRGB( const in vec3 normal ) {
	return normalize( normal ) * 0.5 + 0.5;
}
vec3 unpackRGBToNormal( const in vec3 rgb ) {
	return 2.0 * rgb.xyz - 1.0;
}
const float PackUpscale = 256. / 255.;const float UnpackDownscale = 255. / 256.;const float ShiftRight8 = 1. / 256.;
const float Inv255 = 1. / 255.;
const vec4 PackFactors = vec4( 1.0, 256.0, 256.0 * 256.0, 256.0 * 256.0 * 256.0 );
const vec2 UnpackFactors2 = vec2( UnpackDownscale, 1.0 / PackFactors.g );
const vec3 UnpackFactors3 = vec3( UnpackDownscale / PackFactors.rg, 1.0 / PackFactors.b );
const vec4 UnpackFactors4 = vec4( UnpackDownscale / PackFactors.rgb, 1.0 / PackFactors.a );
vec4 packDepthToRGBA( const in float v ) {
	if( v <= 0.0 )
		return vec4( 0., 0., 0., 0. );
	if( v >= 1.0 )
		return vec4( 1., 1., 1., 1. );
	float vuf;
	float af = modf( v * PackFactors.a, vuf );
	float bf = modf( vuf * ShiftRight8, vuf );
	float gf = modf( vuf * ShiftRight8, vuf );
	return vec4( vuf * Inv255, gf * PackUpscale, bf * PackUpscale, af );
}
vec3 packDepthToRGB( const in float v ) {
	if( v <= 0.0 )
		return vec3( 0., 0., 0. );
	if( v >= 1.0 )
		return vec3( 1., 1., 1. );
	float vuf;
	float bf = modf( v * PackFactors.b, vuf );
	float gf = modf( vuf * ShiftRight8, vuf );
	return vec3( vuf * Inv255, gf * PackUpscale, bf );
}
vec2 packDepthToRG( const in float v ) {
	if( v <= 0.0 )
		return vec2( 0., 0. );
	if( v >= 1.0 )
		return vec2( 1., 1. );
	float vuf;
	float gf = modf( v * 256., vuf );
	return vec2( vuf * Inv255, gf );
}
float unpackRGBAToDepth( const in vec4 v ) {
	return dot( v, UnpackFactors4 );
}
float unpackRGBToDepth( const in vec3 v ) {
	return dot( v, UnpackFactors3 );
}
float unpackRGToDepth( const in vec2 v ) {
	return v.r * UnpackFactors2.r + v.g * UnpackFactors2.g;
}
vec4 pack2HalfToRGBA( const in vec2 v ) {
	vec4 r = vec4( v.x, fract( v.x * 255.0 ), v.y, fract( v.y * 255.0 ) );
	return vec4( r.x - r.y / 255.0, r.y, r.z - r.w / 255.0, r.w );
}
vec2 unpackRGBATo2Half( const in vec4 v ) {
	return vec2( v.x + ( v.y / 255.0 ), v.z + ( v.w / 255.0 ) );
}
float viewZToOrthographicDepth( const in float viewZ, const in float near, const in float far ) {
	return ( viewZ + near ) / ( near - far );
}
float orthographicDepthToViewZ( const in float depth, const in float near, const in float far ) {
	#ifdef USE_REVERSED_DEPTH_BUFFER
	
		return depth * ( far - near ) - far;
	#else
		return depth * ( near - far ) - near;
	#endif
}
float viewZToPerspectiveDepth( const in float viewZ, const in float near, const in float far ) {
	return ( ( near + viewZ ) * far ) / ( ( far - near ) * viewZ );
}
float perspectiveDepthToViewZ( const in float depth, const in float near, const in float far ) {
	
	#ifdef USE_REVERSED_DEPTH_BUFFER
		return ( near * far ) / ( ( near - far ) * depth - near );
	#else
		return ( near * far ) / ( ( far - near ) * depth - far );
	#endif
}`,KHe=`#ifdef PREMULTIPLIED_ALPHA
	gl_FragColor.rgb *= gl_FragColor.a;
#endif`,QHe=`vec4 mvPosition = vec4( transformed, 1.0 );
#ifdef USE_BATCHING
	mvPosition = batchingMatrix * mvPosition;
#endif
#ifdef USE_INSTANCING
	mvPosition = instanceMatrix * mvPosition;
#endif
mvPosition = modelViewMatrix * mvPosition;
gl_Position = projectionMatrix * mvPosition;`,YHe=`#ifdef DITHERING
	gl_FragColor.rgb = dithering( gl_FragColor.rgb );
#endif`,XHe=`#ifdef DITHERING
	vec3 dithering( vec3 color ) {
		float grid_position = rand( gl_FragCoord.xy );
		vec3 dither_shift_RGB = vec3( 0.25 / 255.0, -0.25 / 255.0, 0.25 / 255.0 );
		dither_shift_RGB = mix( 2.0 * dither_shift_RGB, -2.0 * dither_shift_RGB, grid_position );
		return color + dither_shift_RGB;
	}
#endif`,qHe=`float roughnessFactor = roughness;
#ifdef USE_ROUGHNESSMAP
	vec4 texelRoughness = texture2D( roughnessMap, vRoughnessMapUv );
	roughnessFactor *= texelRoughness.g;
#endif`,JHe=`#ifdef USE_ROUGHNESSMAP
	uniform sampler2D roughnessMap;
#endif`,ZHe=`#if NUM_SPOT_LIGHT_COORDS > 0
	varying vec4 vSpotLightCoord[ NUM_SPOT_LIGHT_COORDS ];
#endif
#if NUM_SPOT_LIGHT_MAPS > 0
	uniform sampler2D spotLightMap[ NUM_SPOT_LIGHT_MAPS ];
#endif
#ifdef USE_SHADOWMAP
	#if NUM_SUN_LIGHT_SHADOWS > 0
		#define SUN_LIGHT_CASCADES 2
		#if defined( SHADOWMAP_TYPE_PCF )
			uniform sampler2DShadow sunShadowMap[ NUM_SUN_LIGHT_SHADOWS ];
		#else
			uniform sampler2D sunShadowMap[ NUM_SUN_LIGHT_SHADOWS ];
		#endif
		uniform mat4 sunShadowMatrix[ NUM_SUN_LIGHT_SHADOWS * SUN_LIGHT_CASCADES ];
		uniform vec4 sunShadowCascade[ NUM_SUN_LIGHT_SHADOWS * SUN_LIGHT_CASCADES ];
		varying vec4 vSunShadowWorldPosition;
		varying vec3 vSunShadowWorldNormal;
		struct SunLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
		};
		uniform SunLightShadow sunLightShadows[ NUM_SUN_LIGHT_SHADOWS ];
	#endif
	#if NUM_DIR_LIGHT_SHADOWS > 0
		#if defined( SHADOWMAP_TYPE_PCF )
			uniform sampler2DShadow directionalShadowMap[ NUM_DIR_LIGHT_SHADOWS ];
		#else
			uniform sampler2D directionalShadowMap[ NUM_DIR_LIGHT_SHADOWS ];
		#endif
		varying vec4 vDirectionalShadowCoord[ NUM_DIR_LIGHT_SHADOWS ];
		struct DirectionalLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
		};
		uniform DirectionalLightShadow directionalLightShadows[ NUM_DIR_LIGHT_SHADOWS ];
	#endif
	#if NUM_SPOT_LIGHT_SHADOWS > 0
		#if defined( SHADOWMAP_TYPE_PCF )
			uniform sampler2DShadow spotShadowMap[ NUM_SPOT_LIGHT_SHADOWS ];
		#else
			uniform sampler2D spotShadowMap[ NUM_SPOT_LIGHT_SHADOWS ];
		#endif
		struct SpotLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
		};
		uniform SpotLightShadow spotLightShadows[ NUM_SPOT_LIGHT_SHADOWS ];
	#endif
	#if NUM_POINT_LIGHT_SHADOWS > 0
		#if defined( SHADOWMAP_TYPE_PCF )
			uniform samplerCubeShadow pointShadowMap[ NUM_POINT_LIGHT_SHADOWS ];
		#elif defined( SHADOWMAP_TYPE_BASIC )
			uniform samplerCube pointShadowMap[ NUM_POINT_LIGHT_SHADOWS ];
		#endif
		varying vec4 vPointShadowCoord[ NUM_POINT_LIGHT_SHADOWS ];
		struct PointLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
			float shadowCameraNear;
			float shadowCameraFar;
		};
		uniform PointLightShadow pointLightShadows[ NUM_POINT_LIGHT_SHADOWS ];
	#endif
	#if defined( SHADOWMAP_TYPE_PCF )
		float interleavedGradientNoise( vec2 position ) {
			return fract( 52.9829189 * fract( dot( position, vec2( 0.06711056, 0.00583715 ) ) ) );
		}
		vec2 vogelDiskSample( int sampleIndex, int samplesCount, float phi ) {
			const float goldenAngle = 2.399963229728653;
			float r = sqrt( ( float( sampleIndex ) + 0.5 ) / float( samplesCount ) );
			float theta = float( sampleIndex ) * goldenAngle + phi;
			return vec2( cos( theta ), sin( theta ) ) * r;
		}
	#endif
	#if defined( SHADOWMAP_TYPE_PCF )
		float getShadow( sampler2DShadow shadowMap, vec2 shadowMapSize, float shadowIntensity, float shadowBias, float shadowRadius, vec4 shadowCoord ) {
			float shadow = 1.0;
			shadowCoord.xyz /= shadowCoord.w;
			#ifdef USE_REVERSED_DEPTH_BUFFER
				shadowCoord.z -= shadowBias;
			#else
				shadowCoord.z += shadowBias;
			#endif
			bool inFrustum = shadowCoord.x >= 0.0 && shadowCoord.x <= 1.0 && shadowCoord.y >= 0.0 && shadowCoord.y <= 1.0;
			bool frustumTest = inFrustum && shadowCoord.z <= 1.0;
			if ( frustumTest ) {
				vec2 texelSize = vec2( 1.0 ) / shadowMapSize;
				vec2 radius = shadowRadius * texelSize;
				float phi = interleavedGradientNoise( gl_FragCoord.xy ) * PI2;
				shadow = (
					texture( shadowMap, vec3( shadowCoord.xy + vogelDiskSample( 0, 5, phi ) * radius, shadowCoord.z ) ) +
					texture( shadowMap, vec3( shadowCoord.xy + vogelDiskSample( 1, 5, phi ) * radius, shadowCoord.z ) ) +
					texture( shadowMap, vec3( shadowCoord.xy + vogelDiskSample( 2, 5, phi ) * radius, shadowCoord.z ) ) +
					texture( shadowMap, vec3( shadowCoord.xy + vogelDiskSample( 3, 5, phi ) * radius, shadowCoord.z ) ) +
					texture( shadowMap, vec3( shadowCoord.xy + vogelDiskSample( 4, 5, phi ) * radius, shadowCoord.z ) )
				) * 0.2;
			}
			return mix( 1.0, shadow, shadowIntensity );
		}
	#elif defined( SHADOWMAP_TYPE_VSM )
		float getShadow( sampler2D shadowMap, vec2 shadowMapSize, float shadowIntensity, float shadowBias, float shadowRadius, vec4 shadowCoord ) {
			float shadow = 1.0;
			shadowCoord.xyz /= shadowCoord.w;
			#ifdef USE_REVERSED_DEPTH_BUFFER
				shadowCoord.z -= shadowBias;
			#else
				shadowCoord.z += shadowBias;
			#endif
			bool inFrustum = shadowCoord.x >= 0.0 && shadowCoord.x <= 1.0 && shadowCoord.y >= 0.0 && shadowCoord.y <= 1.0;
			bool frustumTest = inFrustum && shadowCoord.z <= 1.0;
			if ( frustumTest ) {
				vec2 distribution = texture2D( shadowMap, shadowCoord.xy ).rg;
				float mean = distribution.x;
				float variance = distribution.y * distribution.y;
				#ifdef USE_REVERSED_DEPTH_BUFFER
					float hard_shadow = step( mean, shadowCoord.z );
				#else
					float hard_shadow = step( shadowCoord.z, mean );
				#endif
				
				if ( hard_shadow == 1.0 ) {
					shadow = 1.0;
				} else {
					variance = max( variance, 0.0000001 );
					float d = shadowCoord.z - mean;
					float p_max = variance / ( variance + d * d );
					p_max = clamp( ( p_max - 0.3 ) / 0.65, 0.0, 1.0 );
					shadow = max( hard_shadow, p_max );
				}
			}
			return mix( 1.0, shadow, shadowIntensity );
		}
	#else
		float getShadow( sampler2D shadowMap, vec2 shadowMapSize, float shadowIntensity, float shadowBias, float shadowRadius, vec4 shadowCoord ) {
			float shadow = 1.0;
			shadowCoord.xyz /= shadowCoord.w;
			#ifdef USE_REVERSED_DEPTH_BUFFER
				shadowCoord.z -= shadowBias;
			#else
				shadowCoord.z += shadowBias;
			#endif
			bool inFrustum = shadowCoord.x >= 0.0 && shadowCoord.x <= 1.0 && shadowCoord.y >= 0.0 && shadowCoord.y <= 1.0;
			bool frustumTest = inFrustum && shadowCoord.z <= 1.0;
			if ( frustumTest ) {
				float depth = texture2D( shadowMap, shadowCoord.xy ).r;
				#ifdef USE_REVERSED_DEPTH_BUFFER
					shadow = step( depth, shadowCoord.z );
				#else
					shadow = step( shadowCoord.z, depth );
				#endif
			}
			return mix( 1.0, shadow, shadowIntensity );
		}
	#endif
	#if NUM_SUN_LIGHT_SHADOWS > 0
		float getSunShadow(
			#if defined( SHADOWMAP_TYPE_PCF )
				sampler2DShadow shadowMap,
			#else
				sampler2D shadowMap,
			#endif
			SunLightShadow sunLightShadow,
			int shadowIndex
		) {
			vec4 shadowWorldPosition = vec4( vSunShadowWorldPosition.xyz + vSunShadowWorldNormal * sunLightShadow.shadowNormalBias, 1.0 );
			float viewDepth = vSunShadowWorldPosition.w;
			int cascadeOffset = shadowIndex * SUN_LIGHT_CASCADES;
			float shadow = 1.0;
			for ( int i = SUN_LIGHT_CASCADES - 1; i >= 0; i -- ) {
				vec4 cascade = sunShadowCascade[ cascadeOffset + i ];
				if ( viewDepth >= cascade.x && viewDepth < cascade.y ) {
					float cascadeShadow = getShadow(
						shadowMap,
						sunLightShadow.shadowMapSize,
						sunLightShadow.shadowIntensity,
						sunLightShadow.shadowBias,
						sunLightShadow.shadowRadius,
						sunShadowMatrix[ cascadeOffset + i ] * shadowWorldPosition
					);
					shadow = mix( cascadeShadow, shadow, smoothstep( cascade.z, cascade.y, viewDepth ) );
				}
			}
			return shadow;
		}
	#endif
	#if NUM_POINT_LIGHT_SHADOWS > 0
	#if defined( SHADOWMAP_TYPE_PCF )
	float getPointShadow( samplerCubeShadow shadowMap, vec2 shadowMapSize, float shadowIntensity, float shadowBias, float shadowRadius, vec4 shadowCoord, float shadowCameraNear, float shadowCameraFar ) {
		float shadow = 1.0;
		vec3 lightToPosition = shadowCoord.xyz;
		vec3 bd3D = normalize( lightToPosition );
		vec3 absVec = abs( lightToPosition );
		float viewSpaceZ = max( max( absVec.x, absVec.y ), absVec.z );
		if ( viewSpaceZ - shadowCameraFar <= 0.0 && viewSpaceZ - shadowCameraNear >= 0.0 ) {
			float lightDistance = length( lightToPosition );
			float depthRange = shadowCameraFar - shadowCameraNear;
			#ifdef USE_REVERSED_DEPTH_BUFFER
				float depthA = - shadowCameraNear / depthRange - shadowBias;
				float depthB = shadowCameraNear * shadowCameraFar / ( depthRange * lightDistance );
			#else
				float depthA = shadowCameraFar / depthRange + shadowBias;
				float depthB = - shadowCameraNear * shadowCameraFar / ( depthRange * lightDistance );
			#endif
			float texelSize = shadowRadius / shadowMapSize.x;
			vec3 absDir = abs( bd3D );
			vec3 tangent = absDir.x > absDir.z ? vec3( 0.0, 1.0, 0.0 ) : vec3( 1.0, 0.0, 0.0 );
			tangent = normalize( cross( bd3D, tangent ) );
			vec3 bitangent = cross( bd3D, tangent );
			float phi = interleavedGradientNoise( gl_FragCoord.xy ) * PI2;
			shadow = 0.0;
			for ( int i = 0; i < 5; i ++ ) {
				vec2 offset = vogelDiskSample( i, 5, phi );
				vec3 direction = bd3D + ( tangent * offset.x + bitangent * offset.y ) * texelSize;
				vec3 absDirection = abs( direction );
				float dp = depthA + depthB / max( max( absDirection.x, absDirection.y ), absDirection.z );
				shadow += texture( shadowMap, vec4( direction, dp ) );
			}
			shadow *= 0.2;
		}
		return mix( 1.0, shadow, shadowIntensity );
	}
	#elif defined( SHADOWMAP_TYPE_BASIC )
	float getPointShadow( samplerCube shadowMap, vec2 shadowMapSize, float shadowIntensity, float shadowBias, float shadowRadius, vec4 shadowCoord, float shadowCameraNear, float shadowCameraFar ) {
		float shadow = 1.0;
		vec3 lightToPosition = shadowCoord.xyz;
		vec3 absVec = abs( lightToPosition );
		float viewSpaceZ = max( max( absVec.x, absVec.y ), absVec.z );
		if ( viewSpaceZ - shadowCameraFar <= 0.0 && viewSpaceZ - shadowCameraNear >= 0.0 ) {
			float dp = ( shadowCameraFar * ( viewSpaceZ - shadowCameraNear ) ) / ( viewSpaceZ * ( shadowCameraFar - shadowCameraNear ) );
			dp += shadowBias;
			vec3 bd3D = normalize( lightToPosition );
			float depth = textureCube( shadowMap, bd3D ).r;
			#ifdef USE_REVERSED_DEPTH_BUFFER
				depth = 1.0 - depth;
			#endif
			shadow = step( dp, depth );
		}
		return mix( 1.0, shadow, shadowIntensity );
	}
	#endif
	#endif
#endif`,$He=`#if NUM_SPOT_LIGHT_COORDS > 0
	uniform mat4 spotLightMatrix[ NUM_SPOT_LIGHT_COORDS ];
	varying vec4 vSpotLightCoord[ NUM_SPOT_LIGHT_COORDS ];
#endif
#ifdef USE_SHADOWMAP
	#if NUM_SUN_LIGHT_SHADOWS > 0
		varying vec4 vSunShadowWorldPosition;
		varying vec3 vSunShadowWorldNormal;
	#endif
	#if NUM_DIR_LIGHT_SHADOWS > 0
		uniform mat4 directionalShadowMatrix[ NUM_DIR_LIGHT_SHADOWS ];
		varying vec4 vDirectionalShadowCoord[ NUM_DIR_LIGHT_SHADOWS ];
		struct DirectionalLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
		};
		uniform DirectionalLightShadow directionalLightShadows[ NUM_DIR_LIGHT_SHADOWS ];
	#endif
	#if NUM_SPOT_LIGHT_SHADOWS > 0
		struct SpotLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
		};
		uniform SpotLightShadow spotLightShadows[ NUM_SPOT_LIGHT_SHADOWS ];
	#endif
	#if NUM_POINT_LIGHT_SHADOWS > 0
		uniform mat4 pointShadowMatrix[ NUM_POINT_LIGHT_SHADOWS ];
		varying vec4 vPointShadowCoord[ NUM_POINT_LIGHT_SHADOWS ];
		struct PointLightShadow {
			float shadowIntensity;
			float shadowBias;
			float shadowNormalBias;
			float shadowRadius;
			vec2 shadowMapSize;
			float shadowCameraNear;
			float shadowCameraFar;
		};
		uniform PointLightShadow pointLightShadows[ NUM_POINT_LIGHT_SHADOWS ];
	#endif
#endif`,eIe=`#if ( defined( USE_SHADOWMAP ) && ( NUM_DIR_LIGHT_SHADOWS > 0 || NUM_SUN_LIGHT_SHADOWS > 0 || NUM_POINT_LIGHT_SHADOWS > 0 ) ) || ( NUM_SPOT_LIGHT_COORDS > 0 )
	#ifdef HAS_NORMAL
		vec3 shadowWorldNormal = transformNormalByInverseViewMatrix( transformedNormal, viewMatrix );
	#else
		vec3 shadowWorldNormal = vec3( 0.0 );
	#endif
	vec4 shadowWorldPosition;
#endif
#if defined( USE_SHADOWMAP )
	#if NUM_SUN_LIGHT_SHADOWS > 0
		vSunShadowWorldPosition = vec4( worldPosition.xyz, - mvPosition.z );
		vSunShadowWorldNormal = shadowWorldNormal;
	#endif
	#if NUM_DIR_LIGHT_SHADOWS > 0
		#pragma unroll_loop_start
		for ( int i = 0; i < NUM_DIR_LIGHT_SHADOWS; i ++ ) {
			shadowWorldPosition = worldPosition + vec4( shadowWorldNormal * directionalLightShadows[ i ].shadowNormalBias, 0 );
			vDirectionalShadowCoord[ i ] = directionalShadowMatrix[ i ] * shadowWorldPosition;
		}
		#pragma unroll_loop_end
	#endif
	#if NUM_POINT_LIGHT_SHADOWS > 0
		#pragma unroll_loop_start
		for ( int i = 0; i < NUM_POINT_LIGHT_SHADOWS; i ++ ) {
			shadowWorldPosition = worldPosition + vec4( shadowWorldNormal * pointLightShadows[ i ].shadowNormalBias, 0 );
			vPointShadowCoord[ i ] = pointShadowMatrix[ i ] * shadowWorldPosition;
		}
		#pragma unroll_loop_end
	#endif
#endif
#if NUM_SPOT_LIGHT_COORDS > 0
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_SPOT_LIGHT_COORDS; i ++ ) {
		shadowWorldPosition = worldPosition;
		#if ( defined( USE_SHADOWMAP ) && UNROLLED_LOOP_INDEX < NUM_SPOT_LIGHT_SHADOWS )
			shadowWorldPosition.xyz += shadowWorldNormal * spotLightShadows[ i ].shadowNormalBias;
		#endif
		vSpotLightCoord[ i ] = spotLightMatrix[ i ] * shadowWorldPosition;
	}
	#pragma unroll_loop_end
#endif`,tIe=`float getShadowMask() {
	float shadow = 1.0;
	#ifdef USE_SHADOWMAP
	#if NUM_SUN_LIGHT_SHADOWS > 0
	SunLightShadow sunLight;
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_SUN_LIGHT_SHADOWS; i ++ ) {
		sunLight = sunLightShadows[ i ];
		shadow *= receiveShadow ? getSunShadow( sunShadowMap[ i ], sunLight, UNROLLED_LOOP_INDEX ) : 1.0;
	}
	#pragma unroll_loop_end
	#endif
	#if NUM_DIR_LIGHT_SHADOWS > 0
	DirectionalLightShadow directionalLight;
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_DIR_LIGHT_SHADOWS; i ++ ) {
		directionalLight = directionalLightShadows[ i ];
		shadow *= receiveShadow ? getShadow( directionalShadowMap[ i ], directionalLight.shadowMapSize, directionalLight.shadowIntensity, directionalLight.shadowBias, directionalLight.shadowRadius, vDirectionalShadowCoord[ i ] ) : 1.0;
	}
	#pragma unroll_loop_end
	#endif
	#if NUM_SPOT_LIGHT_SHADOWS > 0
	SpotLightShadow spotLight;
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_SPOT_LIGHT_SHADOWS; i ++ ) {
		spotLight = spotLightShadows[ i ];
		shadow *= receiveShadow ? getShadow( spotShadowMap[ i ], spotLight.shadowMapSize, spotLight.shadowIntensity, spotLight.shadowBias, spotLight.shadowRadius, vSpotLightCoord[ i ] ) : 1.0;
	}
	#pragma unroll_loop_end
	#endif
	#if NUM_POINT_LIGHT_SHADOWS > 0 && ( defined( SHADOWMAP_TYPE_PCF ) || defined( SHADOWMAP_TYPE_BASIC ) )
	PointLightShadow pointLight;
	#pragma unroll_loop_start
	for ( int i = 0; i < NUM_POINT_LIGHT_SHADOWS; i ++ ) {
		pointLight = pointLightShadows[ i ];
		shadow *= receiveShadow ? getPointShadow( pointShadowMap[ i ], pointLight.shadowMapSize, pointLight.shadowIntensity, pointLight.shadowBias, pointLight.shadowRadius, vPointShadowCoord[ i ], pointLight.shadowCameraNear, pointLight.shadowCameraFar ) : 1.0;
	}
	#pragma unroll_loop_end
	#endif
	#endif
	return shadow;
}`,iIe=`#ifdef USE_SKINNING
	mat4 boneMatX = getBoneMatrix( skinIndex.x );
	mat4 boneMatY = getBoneMatrix( skinIndex.y );
	mat4 boneMatZ = getBoneMatrix( skinIndex.z );
	mat4 boneMatW = getBoneMatrix( skinIndex.w );
#endif`,rIe=`#ifdef USE_SKINNING
	uniform mat4 bindMatrix;
	uniform mat4 bindMatrixInverse;
	uniform highp sampler2D boneTexture;
	mat4 getBoneMatrix( const in float i ) {
		int size = textureSize( boneTexture, 0 ).x;
		int j = int( i ) * 4;
		int x = j % size;
		int y = j / size;
		vec4 v1 = texelFetch( boneTexture, ivec2( x, y ), 0 );
		vec4 v2 = texelFetch( boneTexture, ivec2( x + 1, y ), 0 );
		vec4 v3 = texelFetch( boneTexture, ivec2( x + 2, y ), 0 );
		vec4 v4 = texelFetch( boneTexture, ivec2( x + 3, y ), 0 );
		return mat4( v1, v2, v3, v4 );
	}
#endif`,nIe=`#ifdef USE_SKINNING
	vec4 skinVertex = bindMatrix * vec4( transformed, 1.0 );
	vec4 skinned = vec4( 0.0 );
	skinned += boneMatX * skinVertex * skinWeight.x;
	skinned += boneMatY * skinVertex * skinWeight.y;
	skinned += boneMatZ * skinVertex * skinWeight.z;
	skinned += boneMatW * skinVertex * skinWeight.w;
	transformed = ( bindMatrixInverse * skinned ).xyz;
#endif`,aIe=`#ifdef USE_SKINNING
	mat4 skinMatrix = mat4( 0.0 );
	skinMatrix += skinWeight.x * boneMatX;
	skinMatrix += skinWeight.y * boneMatY;
	skinMatrix += skinWeight.z * boneMatZ;
	skinMatrix += skinWeight.w * boneMatW;
	skinMatrix = bindMatrixInverse * skinMatrix * bindMatrix;
	objectNormal = vec4( skinMatrix * vec4( objectNormal, 0.0 ) ).xyz;
	#ifdef USE_TANGENT
		objectTangent = vec4( skinMatrix * vec4( objectTangent, 0.0 ) ).xyz;
	#endif
#endif`,oIe=`float specularStrength;
#ifdef USE_SPECULARMAP
	vec4 texelSpecular = texture2D( specularMap, vSpecularMapUv );
	specularStrength = texelSpecular.r;
#else
	specularStrength = 1.0;
#endif`,sIe=`#ifdef USE_SPECULARMAP
	uniform sampler2D specularMap;
#endif`,lIe=`#if defined( TONE_MAPPING )
	gl_FragColor.rgb = toneMapping( gl_FragColor.rgb );
#endif`,cIe=`#ifndef saturate
#define saturate( a ) clamp( a, 0.0, 1.0 )
#endif
uniform float toneMappingExposure;
vec3 LinearToneMapping( vec3 color ) {
	return saturate( toneMappingExposure * color );
}
vec3 ReinhardToneMapping( vec3 color ) {
	color *= toneMappingExposure;
	return saturate( color / ( vec3( 1.0 ) + color ) );
}
vec3 CineonToneMapping( vec3 color ) {
	color *= toneMappingExposure;
	color = max( vec3( 0.0 ), color - 0.004 );
	return pow( ( color * ( 6.2 * color + 0.5 ) ) / ( color * ( 6.2 * color + 1.7 ) + 0.06 ), vec3( 2.2 ) );
}
vec3 RRTAndODTFit( vec3 v ) {
	vec3 a = v * ( v + 0.0245786 ) - 0.000090537;
	vec3 b = v * ( 0.983729 * v + 0.4329510 ) + 0.238081;
	return a / b;
}
vec3 ACESFilmicToneMapping( vec3 color ) {
	const mat3 ACESInputMat = mat3(
		vec3( 0.59719, 0.07600, 0.02840 ),		vec3( 0.35458, 0.90834, 0.13383 ),
		vec3( 0.04823, 0.01566, 0.83777 )
	);
	const mat3 ACESOutputMat = mat3(
		vec3(  1.60475, -0.10208, -0.00327 ),		vec3( -0.53108,  1.10813, -0.07276 ),
		vec3( -0.07367, -0.00605,  1.07602 )
	);
	color *= toneMappingExposure / 0.6;
	color = ACESInputMat * color;
	color = RRTAndODTFit( color );
	color = ACESOutputMat * color;
	return saturate( color );
}
const mat3 LINEAR_REC2020_TO_LINEAR_SRGB = mat3(
	vec3( 1.6605, - 0.1246, - 0.0182 ),
	vec3( - 0.5876, 1.1329, - 0.1006 ),
	vec3( - 0.0728, - 0.0083, 1.1187 )
);
const mat3 LINEAR_SRGB_TO_LINEAR_REC2020 = mat3(
	vec3( 0.6274, 0.0691, 0.0164 ),
	vec3( 0.3293, 0.9195, 0.0880 ),
	vec3( 0.0433, 0.0113, 0.8956 )
);
vec3 agxDefaultContrastApprox( vec3 x ) {
	vec3 x2 = x * x;
	vec3 x4 = x2 * x2;
	return + 15.5 * x4 * x2
		- 40.14 * x4 * x
		+ 31.96 * x4
		- 6.868 * x2 * x
		+ 0.4298 * x2
		+ 0.1191 * x
		- 0.00232;
}
vec3 AgXToneMapping( vec3 color ) {
	const mat3 AgXInsetMatrix = mat3(
		vec3( 0.856627153315983, 0.137318972929847, 0.11189821299995 ),
		vec3( 0.0951212405381588, 0.761241990602591, 0.0767994186031903 ),
		vec3( 0.0482516061458583, 0.101439036467562, 0.811302368396859 )
	);
	const mat3 AgXOutsetMatrix = mat3(
		vec3( 1.1271005818144368, - 0.1413297634984383, - 0.14132976349843826 ),
		vec3( - 0.11060664309660323, 1.157823702216272, - 0.11060664309660294 ),
		vec3( - 0.016493938717834573, - 0.016493938717834257, 1.2519364065950405 )
	);
	const float AgxMinEv = - 12.47393;	const float AgxMaxEv = 4.026069;
	color *= toneMappingExposure;
	color = LINEAR_SRGB_TO_LINEAR_REC2020 * color;
	color = AgXInsetMatrix * color;
	color = max( color, 1e-10 );	color = log2( color );
	color = ( color - AgxMinEv ) / ( AgxMaxEv - AgxMinEv );
	color = clamp( color, 0.0, 1.0 );
	color = agxDefaultContrastApprox( color );
	color = AgXOutsetMatrix * color;
	color = pow( max( vec3( 0.0 ), color ), vec3( 2.2 ) );
	color = LINEAR_REC2020_TO_LINEAR_SRGB * color;
	color = clamp( color, 0.0, 1.0 );
	return color;
}
vec3 NeutralToneMapping( vec3 color ) {
	const float StartCompression = 0.8 - 0.04;
	const float Desaturation = 0.15;
	color *= toneMappingExposure;
	float x = min( color.r, min( color.g, color.b ) );
	float offset = x < 0.08 ? x - 6.25 * x * x : 0.04;
	color -= offset;
	float peak = max( color.r, max( color.g, color.b ) );
	if ( peak < StartCompression ) return color;
	float d = 1. - StartCompression;
	float newPeak = 1. - d * d / ( peak + d - StartCompression );
	color *= newPeak / peak;
	float g = 1. - 1. / ( Desaturation * ( peak - newPeak ) + 1. );
	return mix( color, vec3( newPeak ), g );
}
vec3 CustomToneMapping( vec3 color ) { return color; }`,dIe=`#ifdef USE_TRANSMISSION
	material.transmission = transmission;
	material.transmissionAlpha = 1.0;
	material.thickness = thickness;
	material.attenuationDistance = attenuationDistance;
	material.attenuationColor = attenuationColor;
	#ifdef USE_TRANSMISSIONMAP
		material.transmission *= texture2D( transmissionMap, vTransmissionMapUv ).r;
	#endif
	#ifdef USE_THICKNESSMAP
		material.thickness *= texture2D( thicknessMap, vThicknessMapUv ).g;
	#endif
	vec3 pos = vWorldPosition;
	vec3 v = normalize( cameraPosition - pos );
	vec3 n = transformNormalByInverseViewMatrix( normal, viewMatrix );
	vec4 transmitted = getIBLVolumeRefraction(
		n, v, material.roughness, material.diffuseContribution, material.specularColorBlended, material.specularF90,
		pos, modelMatrix, viewMatrix, projectionMatrix, material.dispersion, material.ior, material.thickness,
		material.attenuationColor, material.attenuationDistance );
	material.transmissionAlpha = mix( material.transmissionAlpha, transmitted.a, material.transmission );
	totalDiffuse = mix( totalDiffuse, transmitted.rgb, material.transmission );
#endif`,AIe=`#ifdef USE_TRANSMISSION
	uniform float transmission;
	uniform float thickness;
	uniform float attenuationDistance;
	uniform vec3 attenuationColor;
	#ifdef USE_TRANSMISSIONMAP
		uniform sampler2D transmissionMap;
	#endif
	#ifdef USE_THICKNESSMAP
		uniform sampler2D thicknessMap;
	#endif
	uniform vec2 transmissionSamplerSize;
	uniform sampler2D transmissionSamplerMap;
	uniform mat4 modelMatrix;
	uniform mat4 projectionMatrix;
	varying vec3 vWorldPosition;
	float w0( float a ) {
		return ( 1.0 / 6.0 ) * ( a * ( a * ( - a + 3.0 ) - 3.0 ) + 1.0 );
	}
	float w1( float a ) {
		return ( 1.0 / 6.0 ) * ( a *  a * ( 3.0 * a - 6.0 ) + 4.0 );
	}
	float w2( float a ){
		return ( 1.0 / 6.0 ) * ( a * ( a * ( - 3.0 * a + 3.0 ) + 3.0 ) + 1.0 );
	}
	float w3( float a ) {
		return ( 1.0 / 6.0 ) * ( a * a * a );
	}
	float g0( float a ) {
		return w0( a ) + w1( a );
	}
	float g1( float a ) {
		return w2( a ) + w3( a );
	}
	float h0( float a ) {
		return - 1.0 + w1( a ) / ( w0( a ) + w1( a ) );
	}
	float h1( float a ) {
		return 1.0 + w3( a ) / ( w2( a ) + w3( a ) );
	}
	vec4 bicubic( sampler2D tex, vec2 uv, vec4 texelSize, float lod ) {
		uv = uv * texelSize.zw + 0.5;
		vec2 iuv = floor( uv );
		vec2 fuv = fract( uv );
		float g0x = g0( fuv.x );
		float g1x = g1( fuv.x );
		float h0x = h0( fuv.x );
		float h1x = h1( fuv.x );
		float h0y = h0( fuv.y );
		float h1y = h1( fuv.y );
		vec2 p0 = ( vec2( iuv.x + h0x, iuv.y + h0y ) - 0.5 ) * texelSize.xy;
		vec2 p1 = ( vec2( iuv.x + h1x, iuv.y + h0y ) - 0.5 ) * texelSize.xy;
		vec2 p2 = ( vec2( iuv.x + h0x, iuv.y + h1y ) - 0.5 ) * texelSize.xy;
		vec2 p3 = ( vec2( iuv.x + h1x, iuv.y + h1y ) - 0.5 ) * texelSize.xy;
		return g0( fuv.y ) * ( g0x * textureLod( tex, p0, lod ) + g1x * textureLod( tex, p1, lod ) ) +
			g1( fuv.y ) * ( g0x * textureLod( tex, p2, lod ) + g1x * textureLod( tex, p3, lod ) );
	}
	vec4 textureBicubic( sampler2D sampler, vec2 uv, float lod ) {
		vec2 fLodSize = vec2( textureSize( sampler, int( lod ) ) );
		vec2 cLodSize = vec2( textureSize( sampler, int( lod + 1.0 ) ) );
		vec2 fLodSizeInv = 1.0 / fLodSize;
		vec2 cLodSizeInv = 1.0 / cLodSize;
		vec4 fSample = bicubic( sampler, uv, vec4( fLodSizeInv, fLodSize ), floor( lod ) );
		vec4 cSample = bicubic( sampler, uv, vec4( cLodSizeInv, cLodSize ), ceil( lod ) );
		return mix( fSample, cSample, fract( lod ) );
	}
	vec3 getVolumeTransmissionRay( const in vec3 n, const in vec3 v, const in float thickness, const in float ior, const in mat4 modelMatrix ) {
		vec3 refractionVector = refract( - v, normalize( n ), 1.0 / ior );
		vec3 modelScale;
		modelScale.x = length( vec3( modelMatrix[ 0 ].xyz ) );
		modelScale.y = length( vec3( modelMatrix[ 1 ].xyz ) );
		modelScale.z = length( vec3( modelMatrix[ 2 ].xyz ) );
		return normalize( refractionVector ) * thickness * modelScale;
	}
	float applyIorToRoughness( const in float roughness, const in float ior ) {
		return roughness * clamp( ior * 2.0 - 2.0, 0.0, 1.0 );
	}
	vec4 getTransmissionSample( const in vec2 fragCoord, const in float roughness, const in float ior ) {
		float lod = log2( transmissionSamplerSize.x ) * applyIorToRoughness( roughness, ior );
		return textureBicubic( transmissionSamplerMap, fragCoord.xy, lod );
	}
	vec3 volumeAttenuation( const in float transmissionDistance, const in vec3 attenuationColor, const in float attenuationDistance ) {
		if ( isinf( attenuationDistance ) ) {
			return vec3( 1.0 );
		} else {
			vec3 attenuationCoefficient = -log( attenuationColor ) / attenuationDistance;
			vec3 transmittance = exp( - attenuationCoefficient * transmissionDistance );			return transmittance;
		}
	}
	vec4 getIBLVolumeRefraction( const in vec3 n, const in vec3 v, const in float roughness, const in vec3 diffuseColor,
		const in vec3 specularColor, const in float specularF90, const in vec3 position, const in mat4 modelMatrix,
		const in mat4 viewMatrix, const in mat4 projMatrix, const in float dispersion, const in float ior, const in float thickness,
		const in vec3 attenuationColor, const in float attenuationDistance ) {
		vec4 transmittedLight;
		vec3 transmittance;
		#ifdef USE_DISPERSION
			float halfSpread = ( ior - 1.0 ) * 0.025 * dispersion;
			vec3 iors = vec3( ior - halfSpread, ior, ior + halfSpread );
			for ( int i = 0; i < 3; i ++ ) {
				vec3 transmissionRay = getVolumeTransmissionRay( n, v, thickness, iors[ i ], modelMatrix );
				vec3 refractedRayExit = position + transmissionRay;
				vec4 ndcPos = projMatrix * viewMatrix * vec4( refractedRayExit, 1.0 );
				vec2 refractionCoords = ndcPos.xy / ndcPos.w;
				refractionCoords += 1.0;
				refractionCoords /= 2.0;
				vec4 transmissionSample = getTransmissionSample( refractionCoords, roughness, iors[ i ] );
				transmittedLight[ i ] = transmissionSample[ i ];
				transmittedLight.a += transmissionSample.a;
				transmittance[ i ] = diffuseColor[ i ] * volumeAttenuation( length( transmissionRay ), attenuationColor, attenuationDistance )[ i ];
			}
			transmittedLight.a /= 3.0;
		#else
			vec3 transmissionRay = getVolumeTransmissionRay( n, v, thickness, ior, modelMatrix );
			vec3 refractedRayExit = position + transmissionRay;
			vec4 ndcPos = projMatrix * viewMatrix * vec4( refractedRayExit, 1.0 );
			vec2 refractionCoords = ndcPos.xy / ndcPos.w;
			refractionCoords += 1.0;
			refractionCoords /= 2.0;
			transmittedLight = getTransmissionSample( refractionCoords, roughness, ior );
			transmittance = diffuseColor * volumeAttenuation( length( transmissionRay ), attenuationColor, attenuationDistance );
		#endif
		vec3 attenuatedColor = transmittance * transmittedLight.rgb;
		vec3 F = EnvironmentBRDF( n, v, specularColor, specularF90, roughness );
		float transmittanceFactor = ( transmittance.r + transmittance.g + transmittance.b ) / 3.0;
		return vec4( ( 1.0 - F ) * attenuatedColor, 1.0 - ( 1.0 - transmittedLight.a ) * transmittanceFactor );
	}
#endif`,uIe=`#if defined( USE_UV ) || defined( USE_ANISOTROPY )
	varying vec2 vUv;
#endif
#ifdef USE_MAP
	varying vec2 vMapUv;
#endif
#ifdef USE_ALPHAMAP
	varying vec2 vAlphaMapUv;
#endif
#ifdef USE_LIGHTMAP
	varying vec2 vLightMapUv;
#endif
#ifdef USE_AOMAP
	varying vec2 vAoMapUv;
#endif
#ifdef USE_BUMPMAP
	varying vec2 vBumpMapUv;
#endif
#ifdef USE_NORMALMAP
	varying vec2 vNormalMapUv;
#endif
#ifdef USE_EMISSIVEMAP
	varying vec2 vEmissiveMapUv;
#endif
#ifdef USE_METALNESSMAP
	varying vec2 vMetalnessMapUv;
#endif
#ifdef USE_ROUGHNESSMAP
	varying vec2 vRoughnessMapUv;
#endif
#ifdef USE_DIFFUSE_ROUGHNESSMAP
	varying vec2 vDiffuseRoughnessMapUv;
#endif
#ifdef USE_ANISOTROPYMAP
	varying vec2 vAnisotropyMapUv;
#endif
#ifdef USE_CLEARCOATMAP
	varying vec2 vClearcoatMapUv;
#endif
#ifdef USE_CLEARCOAT_NORMALMAP
	varying vec2 vClearcoatNormalMapUv;
#endif
#ifdef USE_CLEARCOAT_ROUGHNESSMAP
	varying vec2 vClearcoatRoughnessMapUv;
#endif
#ifdef USE_IRIDESCENCEMAP
	varying vec2 vIridescenceMapUv;
#endif
#ifdef USE_IRIDESCENCE_THICKNESSMAP
	varying vec2 vIridescenceThicknessMapUv;
#endif
#ifdef USE_SHEEN_COLORMAP
	varying vec2 vSheenColorMapUv;
#endif
#ifdef USE_SHEEN_ROUGHNESSMAP
	varying vec2 vSheenRoughnessMapUv;
#endif
#ifdef USE_SPECULARMAP
	varying vec2 vSpecularMapUv;
#endif
#ifdef USE_SPECULAR_COLORMAP
	varying vec2 vSpecularColorMapUv;
#endif
#ifdef USE_SPECULAR_INTENSITYMAP
	varying vec2 vSpecularIntensityMapUv;
#endif
#ifdef USE_TRANSMISSIONMAP
	uniform mat3 transmissionMapTransform;
	varying vec2 vTransmissionMapUv;
#endif
#ifdef USE_THICKNESSMAP
	uniform mat3 thicknessMapTransform;
	varying vec2 vThicknessMapUv;
#endif`,pIe=`#if defined( USE_UV ) || defined( USE_ANISOTROPY )
	varying vec2 vUv;
#endif
#ifdef USE_MAP
	uniform mat3 mapTransform;
	varying vec2 vMapUv;
#endif
#ifdef USE_ALPHAMAP
	uniform mat3 alphaMapTransform;
	varying vec2 vAlphaMapUv;
#endif
#ifdef USE_LIGHTMAP
	uniform mat3 lightMapTransform;
	varying vec2 vLightMapUv;
#endif
#ifdef USE_AOMAP
	uniform mat3 aoMapTransform;
	varying vec2 vAoMapUv;
#endif
#ifdef USE_BUMPMAP
	uniform mat3 bumpMapTransform;
	varying vec2 vBumpMapUv;
#endif
#ifdef USE_NORMALMAP
	uniform mat3 normalMapTransform;
	varying vec2 vNormalMapUv;
#endif
#ifdef USE_DISPLACEMENTMAP
	uniform mat3 displacementMapTransform;
	varying vec2 vDisplacementMapUv;
#endif
#ifdef USE_EMISSIVEMAP
	uniform mat3 emissiveMapTransform;
	varying vec2 vEmissiveMapUv;
#endif
#ifdef USE_METALNESSMAP
	uniform mat3 metalnessMapTransform;
	varying vec2 vMetalnessMapUv;
#endif
#ifdef USE_ROUGHNESSMAP
	uniform mat3 roughnessMapTransform;
	varying vec2 vRoughnessMapUv;
#endif
#ifdef USE_DIFFUSE_ROUGHNESSMAP
	uniform mat3 diffuseRoughnessMapTransform;
	varying vec2 vDiffuseRoughnessMapUv;
#endif
#ifdef USE_ANISOTROPYMAP
	uniform mat3 anisotropyMapTransform;
	varying vec2 vAnisotropyMapUv;
#endif
#ifdef USE_CLEARCOATMAP
	uniform mat3 clearcoatMapTransform;
	varying vec2 vClearcoatMapUv;
#endif
#ifdef USE_CLEARCOAT_NORMALMAP
	uniform mat3 clearcoatNormalMapTransform;
	varying vec2 vClearcoatNormalMapUv;
#endif
#ifdef USE_CLEARCOAT_ROUGHNESSMAP
	uniform mat3 clearcoatRoughnessMapTransform;
	varying vec2 vClearcoatRoughnessMapUv;
#endif
#ifdef USE_SHEEN_COLORMAP
	uniform mat3 sheenColorMapTransform;
	varying vec2 vSheenColorMapUv;
#endif
#ifdef USE_SHEEN_ROUGHNESSMAP
	uniform mat3 sheenRoughnessMapTransform;
	varying vec2 vSheenRoughnessMapUv;
#endif
#ifdef USE_IRIDESCENCEMAP
	uniform mat3 iridescenceMapTransform;
	varying vec2 vIridescenceMapUv;
#endif
#ifdef USE_IRIDESCENCE_THICKNESSMAP
	uniform mat3 iridescenceThicknessMapTransform;
	varying vec2 vIridescenceThicknessMapUv;
#endif
#ifdef USE_SPECULARMAP
	uniform mat3 specularMapTransform;
	varying vec2 vSpecularMapUv;
#endif
#ifdef USE_SPECULAR_COLORMAP
	uniform mat3 specularColorMapTransform;
	varying vec2 vSpecularColorMapUv;
#endif
#ifdef USE_SPECULAR_INTENSITYMAP
	uniform mat3 specularIntensityMapTransform;
	varying vec2 vSpecularIntensityMapUv;
#endif
#ifdef USE_TRANSMISSIONMAP
	uniform mat3 transmissionMapTransform;
	varying vec2 vTransmissionMapUv;
#endif
#ifdef USE_THICKNESSMAP
	uniform mat3 thicknessMapTransform;
	varying vec2 vThicknessMapUv;
#endif`,mIe=`#if defined( USE_UV ) || defined( USE_ANISOTROPY )
	vUv = vec3( uv, 1 ).xy;
#endif
#ifdef USE_MAP
	vMapUv = ( mapTransform * vec3( MAP_UV, 1 ) ).xy;
#endif
#ifdef USE_ALPHAMAP
	vAlphaMapUv = ( alphaMapTransform * vec3( ALPHAMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_LIGHTMAP
	vLightMapUv = ( lightMapTransform * vec3( LIGHTMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_AOMAP
	vAoMapUv = ( aoMapTransform * vec3( AOMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_BUMPMAP
	vBumpMapUv = ( bumpMapTransform * vec3( BUMPMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_NORMALMAP
	vNormalMapUv = ( normalMapTransform * vec3( NORMALMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_DISPLACEMENTMAP
	vDisplacementMapUv = ( displacementMapTransform * vec3( DISPLACEMENTMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_EMISSIVEMAP
	vEmissiveMapUv = ( emissiveMapTransform * vec3( EMISSIVEMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_METALNESSMAP
	vMetalnessMapUv = ( metalnessMapTransform * vec3( METALNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_ROUGHNESSMAP
	vRoughnessMapUv = ( roughnessMapTransform * vec3( ROUGHNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_DIFFUSE_ROUGHNESSMAP
	vDiffuseRoughnessMapUv = ( diffuseRoughnessMapTransform * vec3( DIFFUSE_ROUGHNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_ANISOTROPYMAP
	vAnisotropyMapUv = ( anisotropyMapTransform * vec3( ANISOTROPYMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_CLEARCOATMAP
	vClearcoatMapUv = ( clearcoatMapTransform * vec3( CLEARCOATMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_CLEARCOAT_NORMALMAP
	vClearcoatNormalMapUv = ( clearcoatNormalMapTransform * vec3( CLEARCOAT_NORMALMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_CLEARCOAT_ROUGHNESSMAP
	vClearcoatRoughnessMapUv = ( clearcoatRoughnessMapTransform * vec3( CLEARCOAT_ROUGHNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_IRIDESCENCEMAP
	vIridescenceMapUv = ( iridescenceMapTransform * vec3( IRIDESCENCEMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_IRIDESCENCE_THICKNESSMAP
	vIridescenceThicknessMapUv = ( iridescenceThicknessMapTransform * vec3( IRIDESCENCE_THICKNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_SHEEN_COLORMAP
	vSheenColorMapUv = ( sheenColorMapTransform * vec3( SHEEN_COLORMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_SHEEN_ROUGHNESSMAP
	vSheenRoughnessMapUv = ( sheenRoughnessMapTransform * vec3( SHEEN_ROUGHNESSMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_SPECULARMAP
	vSpecularMapUv = ( specularMapTransform * vec3( SPECULARMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_SPECULAR_COLORMAP
	vSpecularColorMapUv = ( specularColorMapTransform * vec3( SPECULAR_COLORMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_SPECULAR_INTENSITYMAP
	vSpecularIntensityMapUv = ( specularIntensityMapTransform * vec3( SPECULAR_INTENSITYMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_TRANSMISSIONMAP
	vTransmissionMapUv = ( transmissionMapTransform * vec3( TRANSMISSIONMAP_UV, 1 ) ).xy;
#endif
#ifdef USE_THICKNESSMAP
	vThicknessMapUv = ( thicknessMapTransform * vec3( THICKNESSMAP_UV, 1 ) ).xy;
#endif`,gIe=`#if defined( USE_ENVMAP ) || defined( DISTANCE ) || defined ( USE_SHADOWMAP ) || defined ( USE_TRANSMISSION ) || NUM_SPOT_LIGHT_COORDS > 0
	vec4 worldPosition = vec4( transformed, 1.0 );
	#ifdef USE_BATCHING
		worldPosition = batchingMatrix * worldPosition;
	#endif
	#ifdef USE_INSTANCING
		worldPosition = instanceMatrix * worldPosition;
	#endif
	worldPosition = modelMatrix * worldPosition;
#endif`;const hIe=`varying vec2 vUv;
uniform mat3 uvTransform;
void main() {
	vUv = ( uvTransform * vec3( uv, 1 ) ).xy;
	gl_Position = vec4( position.xy, 1.0, 1.0 );
}`,fIe=`uniform sampler2D t2D;
uniform float backgroundIntensity;
varying vec2 vUv;
void main() {
	vec4 texColor = texture2D( t2D, vUv );
	#ifdef DECODE_VIDEO_TEXTURE
		texColor = vec4( mix( pow( texColor.rgb * 0.9478672986 + vec3( 0.0521327014 ), vec3( 2.4 ) ), texColor.rgb * 0.0773993808, vec3( lessThanEqual( texColor.rgb, vec3( 0.04045 ) ) ) ), texColor.w );
	#endif
	texColor.rgb *= backgroundIntensity;
	gl_FragColor = texColor;
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
}`,yIe=`varying vec3 vWorldDirection;
#include <common>
void main() {
	vWorldDirection = transformDirection( position, modelMatrix );
	#include <begin_vertex>
	#include <project_vertex>
	gl_Position.z = gl_Position.w;
}`,CIe=`uniform float backgroundBlurriness;
uniform float backgroundIntensity;
uniform mat3 backgroundRotation;
varying vec3 vWorldDirection;
#include <envmap_common_pars_fragment>
void main() {
	#ifdef ENVMAP_TYPE_PMREM
		vec4 texColor = textureLod( envMap, backgroundRotation * vWorldDirection, roughnessToMip( backgroundBlurriness ) );
	#else
		vec4 texColor = textureCube( envMap, backgroundRotation * vWorldDirection );
	#endif
	texColor.rgb *= backgroundIntensity;
	gl_FragColor = texColor;
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
}`,xIe=`varying vec3 vWorldDirection;
#include <common>
void main() {
	vWorldDirection = transformDirection( position, modelMatrix );
	#include <begin_vertex>
	#include <project_vertex>
	gl_Position.z = gl_Position.w;
}`,SIe=`uniform samplerCube tCube;
uniform float tFlip;
uniform float opacity;
varying vec3 vWorldDirection;
void main() {
	vec4 texColor = textureCube( tCube, vec3( tFlip * vWorldDirection.x, vWorldDirection.yz ) );
	gl_FragColor = texColor;
	gl_FragColor.a *= opacity;
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
}`,wIe=`#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
varying vec2 vHighPrecisionZW;
void main() {
	#include <uv_vertex>
	#include <batching_vertex>
	#include <skinbase_vertex>
	#include <morphinstance_vertex>
	#ifdef USE_DISPLACEMENTMAP
		#include <beginnormal_vertex>
		#include <morphnormal_vertex>
		#include <skinnormal_vertex>
	#endif
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	vHighPrecisionZW = gl_Position.zw;
}`,RIe=`#if DEPTH_PACKING == 3200
	uniform float opacity;
#endif
#include <common>
#include <packing>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
varying vec2 vHighPrecisionZW;
void main() {
	vec4 diffuseColor = vec4( 1.0 );
	#include <clipping_planes_fragment>
	#if DEPTH_PACKING == 3200
		diffuseColor.a = opacity;
	#endif
	#include <map_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <logdepthbuf_fragment>
	#ifdef USE_REVERSED_DEPTH_BUFFER
		float fragCoordZ = vHighPrecisionZW[ 0 ] / vHighPrecisionZW[ 1 ];
	#else
		float fragCoordZ = 0.5 * vHighPrecisionZW[ 0 ] / vHighPrecisionZW[ 1 ] + 0.5;
	#endif
	#if DEPTH_PACKING == 3200
		gl_FragColor = vec4( vec3( 1.0 - fragCoordZ ), opacity );
	#elif DEPTH_PACKING == 3201
		gl_FragColor = packDepthToRGBA( fragCoordZ );
	#elif DEPTH_PACKING == 3202
		gl_FragColor = vec4( packDepthToRGB( fragCoordZ ), 1.0 );
	#elif DEPTH_PACKING == 3203
		gl_FragColor = vec4( packDepthToRG( fragCoordZ ), 0.0, 1.0 );
	#endif
}`,bIe=`#define DISTANCE
varying vec3 vWorldPosition;
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <batching_vertex>
	#include <skinbase_vertex>
	#include <morphinstance_vertex>
	#ifdef USE_DISPLACEMENTMAP
		#include <beginnormal_vertex>
		#include <morphnormal_vertex>
		#include <skinnormal_vertex>
	#endif
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <worldpos_vertex>
	#include <clipping_planes_vertex>
	vWorldPosition = worldPosition.xyz;
}`,vIe=`#define DISTANCE
uniform vec3 referencePosition;
uniform float nearDistance;
uniform float farDistance;
varying vec3 vWorldPosition;
#include <common>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( 1.0 );
	#include <clipping_planes_fragment>
	#include <map_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	float dist = length( vWorldPosition - referencePosition );
	dist = ( dist - nearDistance ) / ( farDistance - nearDistance );
	dist = saturate( dist );
	gl_FragColor = vec4( dist, 0.0, 0.0, 1.0 );
}`,PIe=`varying vec3 vWorldDirection;
#include <common>
void main() {
	vWorldDirection = transformDirection( position, modelMatrix );
	#include <begin_vertex>
	#include <project_vertex>
}`,FIe=`uniform sampler2D tEquirect;
varying vec3 vWorldDirection;
#include <common>
void main() {
	vec3 direction = normalize( vWorldDirection );
	vec2 sampleUV = equirectUv( direction );
	gl_FragColor = texture2D( tEquirect, sampleUV );
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
}`,MIe=`uniform float scale;
attribute float lineDistance;
varying float vLineDistance;
#include <common>
#include <uv_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <morphtarget_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	vLineDistance = scale * lineDistance;
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	#include <fog_vertex>
}`,TIe=`uniform vec3 diffuse;
uniform float opacity;
uniform float dashSize;
uniform float totalSize;
varying float vLineDistance;
#include <common>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <fog_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	if ( mod( vLineDistance, totalSize ) > dashSize ) {
		discard;
	}
	vec3 outgoingLight = vec3( 0.0 );
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	outgoingLight = diffuseColor.rgb;
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
}`,BIe=`#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <envmap_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#if defined ( USE_ENVMAP ) || defined ( USE_SKINNING )
		#include <beginnormal_vertex>
		#include <morphnormal_vertex>
		#include <skinbase_vertex>
		#include <skinnormal_vertex>
		#include <defaultnormal_vertex>
	#endif
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	#include <worldpos_vertex>
	#include <envmap_vertex>
	#include <fog_vertex>
}`,DIe=`uniform vec3 diffuse;
uniform float opacity;
#ifndef FLAT_SHADED
	varying vec3 vNormal;
#endif
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <aomap_pars_fragment>
#include <lightmap_pars_fragment>
#include <envmap_common_pars_fragment>
#include <envmap_pars_fragment>
#include <fog_pars_fragment>
#include <specularmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <specularmap_fragment>
	ReflectedLight reflectedLight = ReflectedLight( vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ) );
	#ifdef USE_LIGHTMAP
		vec4 lightMapTexel = texture2D( lightMap, vLightMapUv );
		reflectedLight.indirectDiffuse += lightMapTexel.rgb * lightMapIntensity * RECIPROCAL_PI;
	#else
		reflectedLight.indirectDiffuse += vec3( 1.0 );
	#endif
	#include <aomap_fragment>
	reflectedLight.indirectDiffuse *= diffuseColor.rgb;
	vec3 outgoingLight = reflectedLight.indirectDiffuse;
	#include <envmap_fragment>
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,HIe=`#define LAMBERT
varying vec3 vViewPosition;
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <envmap_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <shadowmap_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	vViewPosition = - mvPosition.xyz;
	#include <worldpos_vertex>
	#include <envmap_vertex>
	#include <shadowmap_vertex>
	#include <fog_vertex>
}`,IIe=`#define LAMBERT
uniform vec3 diffuse;
uniform vec3 emissive;
uniform float opacity;
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <aomap_pars_fragment>
#include <lightmap_pars_fragment>
#include <emissivemap_pars_fragment>
#include <envmap_common_pars_fragment>
#include <envmap_pars_fragment>
#include <envmap_physical_pars_fragment>
#include <fog_pars_fragment>
#include <bsdfs>
#include <lights_pars_begin>
#include <normal_pars_fragment>
#include <lights_lambert_pars_fragment>
#include <shadowmap_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <specularmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	ReflectedLight reflectedLight = ReflectedLight( vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ) );
	vec3 totalEmissiveRadiance = emissive;
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <specularmap_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	#include <emissivemap_fragment>
	#include <lights_lambert_fragment>
	#include <lights_fragment_begin>
	#include <lights_fragment_maps>
	#include <lights_fragment_end>
	#include <aomap_fragment>
	vec3 outgoingLight = reflectedLight.directDiffuse + reflectedLight.indirectDiffuse + totalEmissiveRadiance;
	#include <envmap_fragment>
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,EIe=`#define MATCAP
varying vec3 vViewPosition;
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <color_pars_vertex>
#include <displacementmap_pars_vertex>
#include <fog_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	#include <fog_vertex>
	vViewPosition = - mvPosition.xyz;
}`,UIe=`#define MATCAP
uniform vec3 diffuse;
uniform float opacity;
uniform sampler2D matcap;
varying vec3 vViewPosition;
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <fog_pars_fragment>
#include <normal_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	vec3 viewDir = normalize( vViewPosition );
	vec3 x = normalize( vec3( viewDir.z, 0.0, - viewDir.x ) );
	vec3 y = cross( viewDir, x );
	vec2 uv = vec2( dot( x, normal ), dot( y, normal ) ) * 0.495 + 0.5;
	#ifdef USE_MATCAP
		vec4 matcapColor = texture2D( matcap, uv );
	#else
		vec4 matcapColor = vec4( vec3( mix( 0.2, 0.8, uv.y ) ), 1.0 );
	#endif
	vec3 outgoingLight = diffuseColor.rgb * matcapColor.rgb;
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,kIe=`#define NORMAL
#if defined( FLAT_SHADED ) || defined( USE_BUMPMAP ) || defined( USE_NORMALMAP_TANGENTSPACE )
	varying vec3 vViewPosition;
#endif
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphinstance_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
#if defined( FLAT_SHADED ) || defined( USE_BUMPMAP ) || defined( USE_NORMALMAP_TANGENTSPACE )
	vViewPosition = - mvPosition.xyz;
#endif
}`,NIe=`#define NORMAL
uniform float opacity;
#if defined( FLAT_SHADED ) || defined( USE_BUMPMAP ) || defined( USE_NORMALMAP_TANGENTSPACE )
	varying vec3 vViewPosition;
#endif
#include <uv_pars_fragment>
#include <normal_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( 0.0, 0.0, 0.0, opacity );
	#include <clipping_planes_fragment>
	#include <logdepthbuf_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	gl_FragColor = vec4( normalize( normal ) * 0.5 + 0.5, diffuseColor.a );
	#ifdef OPAQUE
		gl_FragColor.a = 1.0;
	#endif
}`,LIe=`#define PHONG
varying vec3 vViewPosition;
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <envmap_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <shadowmap_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphinstance_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	vViewPosition = - mvPosition.xyz;
	#include <worldpos_vertex>
	#include <envmap_vertex>
	#include <shadowmap_vertex>
	#include <fog_vertex>
}`,VIe=`#define PHONG
uniform vec3 diffuse;
uniform vec3 emissive;
uniform vec3 specular;
uniform float shininess;
uniform float opacity;
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <aomap_pars_fragment>
#include <lightmap_pars_fragment>
#include <emissivemap_pars_fragment>
#include <envmap_common_pars_fragment>
#include <envmap_pars_fragment>
#include <envmap_physical_pars_fragment>
#include <fog_pars_fragment>
#include <bsdfs>
#include <lights_pars_begin>
#include <normal_pars_fragment>
#include <lights_phong_pars_fragment>
#include <shadowmap_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <specularmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	ReflectedLight reflectedLight = ReflectedLight( vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ) );
	vec3 totalEmissiveRadiance = emissive;
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <specularmap_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	#include <emissivemap_fragment>
	#include <lights_phong_fragment>
	#include <lights_fragment_begin>
	#include <lights_fragment_maps>
	#include <lights_fragment_end>
	#include <aomap_fragment>
	vec3 outgoingLight = reflectedLight.directDiffuse + reflectedLight.indirectDiffuse + reflectedLight.directSpecular + reflectedLight.indirectSpecular + totalEmissiveRadiance;
	#include <envmap_fragment>
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,WIe=`#define STANDARD
varying vec3 vViewPosition;
#ifdef USE_TRANSMISSION
	varying vec3 vWorldPosition;
#endif
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <shadowmap_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	vViewPosition = - mvPosition.xyz;
	#include <worldpos_vertex>
	#include <shadowmap_vertex>
	#include <fog_vertex>
#ifdef USE_TRANSMISSION
	vWorldPosition = worldPosition.xyz;
#endif
}`,OIe=`#define STANDARD
#ifdef PHYSICAL
	#define IOR
	#define USE_SPECULAR
#endif
uniform vec3 diffuse;
uniform vec3 emissive;
uniform float roughness;
uniform float metalness;
uniform float opacity;
#ifdef IOR
	uniform float ior;
#endif
#ifdef USE_SPECULAR
	uniform float specularIntensity;
	uniform vec3 specularColor;
	#ifdef USE_SPECULAR_COLORMAP
		uniform sampler2D specularColorMap;
	#endif
	#ifdef USE_SPECULAR_INTENSITYMAP
		uniform sampler2D specularIntensityMap;
	#endif
#endif
#ifdef USE_CLEARCOAT
	uniform float clearcoat;
	uniform float clearcoatRoughness;
#endif
#ifdef USE_DIFFUSE_ROUGHNESS
	uniform float diffuseRoughness;
	#ifdef USE_DIFFUSE_ROUGHNESSMAP
		uniform sampler2D diffuseRoughnessMap;
	#endif
#endif
#ifdef USE_DISPERSION
	uniform float dispersion;
#endif
#ifdef USE_RETROREFLECTION
	uniform float retroreflectivity;
#endif
#ifdef USE_IRIDESCENCE
	uniform float iridescence;
	uniform float iridescenceIOR;
	uniform float iridescenceThicknessMinimum;
	uniform float iridescenceThicknessMaximum;
#endif
#ifdef USE_SHEEN
	uniform vec3 sheenColor;
	uniform float sheenRoughness;
	#ifdef USE_SHEEN_COLORMAP
		uniform sampler2D sheenColorMap;
	#endif
	#ifdef USE_SHEEN_ROUGHNESSMAP
		uniform sampler2D sheenRoughnessMap;
	#endif
#endif
#ifdef USE_ANISOTROPY
	uniform vec2 anisotropyVector;
	#ifdef USE_ANISOTROPYMAP
		uniform sampler2D anisotropyMap;
	#endif
#endif
varying vec3 vViewPosition;
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <aomap_pars_fragment>
#include <lightmap_pars_fragment>
#include <emissivemap_pars_fragment>
#include <iridescence_fragment>
#include <envmap_common_pars_fragment>
#include <envmap_physical_pars_fragment>
#include <fog_pars_fragment>
#include <lights_pars_begin>
#include <normal_pars_fragment>
#include <lights_physical_pars_fragment>
#include <transmission_pars_fragment>
#include <shadowmap_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <clearcoat_pars_fragment>
#include <iridescence_pars_fragment>
#include <roughnessmap_pars_fragment>
#include <metalnessmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	ReflectedLight reflectedLight = ReflectedLight( vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ) );
	vec3 totalEmissiveRadiance = emissive;
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <roughnessmap_fragment>
	#include <metalnessmap_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	#include <clearcoat_normal_fragment_begin>
	#include <clearcoat_normal_fragment_maps>
	#include <emissivemap_fragment>
	#include <lights_physical_fragment>
	#include <lights_fragment_begin>
	#include <lights_fragment_maps>
	#include <lights_fragment_end>
	#include <aomap_fragment>
	vec3 totalDiffuse = reflectedLight.directDiffuse + reflectedLight.indirectDiffuse;
	vec3 totalSpecular = reflectedLight.directSpecular + reflectedLight.indirectSpecular;
	#include <transmission_fragment>
	vec3 outgoingLight = totalDiffuse + totalSpecular + totalEmissiveRadiance;
	#ifdef USE_SHEEN
 
		outgoingLight = outgoingLight + sheenSpecularDirect + sheenSpecularIndirect;
 
 	#endif
	#ifdef USE_CLEARCOAT
		float dotNVcc = saturate( dot( geometryClearcoatNormal, geometryViewDir ) );
		vec3 Fcc = F_Schlick( material.clearcoatF0, material.clearcoatF90, dotNVcc );
		outgoingLight = outgoingLight * ( 1.0 - material.clearcoat * Fcc ) + ( clearcoatSpecularDirect + clearcoatSpecularIndirect ) * material.clearcoat;
	#endif
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,_Ie=`#define TOON
varying vec3 vViewPosition;
#include <common>
#include <batching_pars_vertex>
#include <uv_pars_vertex>
#include <displacementmap_pars_vertex>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <normal_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <shadowmap_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <normal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <displacementmap_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	vViewPosition = - mvPosition.xyz;
	#include <worldpos_vertex>
	#include <shadowmap_vertex>
	#include <fog_vertex>
}`,jIe=`#define TOON
uniform vec3 diffuse;
uniform vec3 emissive;
uniform float opacity;
#include <common>
#include <dithering_pars_fragment>
#include <color_pars_fragment>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <aomap_pars_fragment>
#include <lightmap_pars_fragment>
#include <emissivemap_pars_fragment>
#include <gradientmap_pars_fragment>
#include <fog_pars_fragment>
#include <bsdfs>
#include <lights_pars_begin>
#include <normal_pars_fragment>
#include <lights_toon_pars_fragment>
#include <shadowmap_pars_fragment>
#include <bumpmap_pars_fragment>
#include <normalmap_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	ReflectedLight reflectedLight = ReflectedLight( vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ), vec3( 0.0 ) );
	vec3 totalEmissiveRadiance = emissive;
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <color_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	#include <normal_fragment_begin>
	#include <normal_fragment_maps>
	#include <emissivemap_fragment>
	#include <lights_toon_fragment>
	#include <lights_fragment_begin>
	#include <lights_fragment_maps>
	#include <lights_fragment_end>
	#include <aomap_fragment>
	vec3 outgoingLight = reflectedLight.directDiffuse + reflectedLight.indirectDiffuse + totalEmissiveRadiance;
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
	#include <dithering_fragment>
}`,zIe=`uniform float size;
uniform float scale;
#include <common>
#include <color_pars_vertex>
#include <fog_pars_vertex>
#include <morphtarget_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
#ifdef USE_POINTS_UV
	varying vec2 vUv;
	uniform mat3 uvTransform;
#endif
void main() {
	#ifdef USE_POINTS_UV
		vUv = ( uvTransform * vec3( uv, 1 ) ).xy;
	#endif
	#include <color_vertex>
	#include <morphinstance_vertex>
	#include <morphcolor_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <project_vertex>
	gl_PointSize = size;
	#ifdef USE_SIZEATTENUATION
		bool isPerspective = isPerspectiveMatrix( projectionMatrix );
		if ( isPerspective ) gl_PointSize *= ( scale / - mvPosition.z );
	#endif
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	#include <worldpos_vertex>
	#include <fog_vertex>
}`,GIe=`uniform vec3 diffuse;
uniform float opacity;
#include <common>
#include <color_pars_fragment>
#include <map_particle_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <fog_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	vec3 outgoingLight = vec3( 0.0 );
	#include <logdepthbuf_fragment>
	#include <map_particle_fragment>
	#include <color_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	outgoingLight = diffuseColor.rgb;
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
}`,KIe=`#include <common>
#include <batching_pars_vertex>
#include <fog_pars_vertex>
#include <morphtarget_pars_vertex>
#include <skinning_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <shadowmap_pars_vertex>
void main() {
	#include <batching_vertex>
	#include <beginnormal_vertex>
	#include <morphinstance_vertex>
	#include <morphnormal_vertex>
	#include <skinbase_vertex>
	#include <skinnormal_vertex>
	#include <defaultnormal_vertex>
	#include <begin_vertex>
	#include <morphtarget_vertex>
	#include <skinning_vertex>
	#include <project_vertex>
	#include <logdepthbuf_vertex>
	#include <worldpos_vertex>
	#include <shadowmap_vertex>
	#include <fog_vertex>
}`,QIe=`uniform vec3 color;
uniform float opacity;
#include <common>
#include <fog_pars_fragment>
#include <bsdfs>
#include <lights_pars_begin>
#include <logdepthbuf_pars_fragment>
#include <shadowmap_pars_fragment>
#include <shadowmask_pars_fragment>
void main() {
	#include <logdepthbuf_fragment>
	gl_FragColor = vec4( color, opacity * ( 1.0 - getShadowMask() ) );
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
	#include <premultiplied_alpha_fragment>
}`,YIe=`uniform float rotation;
uniform vec2 center;
#include <common>
#include <uv_pars_vertex>
#include <fog_pars_vertex>
#include <logdepthbuf_pars_vertex>
#include <clipping_planes_pars_vertex>
void main() {
	#include <uv_vertex>
	vec4 mvPosition = modelViewMatrix[ 3 ];
	vec2 scale = vec2( length( modelMatrix[ 0 ].xyz ), length( modelMatrix[ 1 ].xyz ) );
	#ifndef USE_SIZEATTENUATION
		bool isPerspective = isPerspectiveMatrix( projectionMatrix );
		if ( isPerspective ) scale *= - mvPosition.z;
	#endif
	vec2 alignedPosition = ( position.xy - ( center - vec2( 0.5 ) ) ) * scale;
	vec2 rotatedPosition;
	rotatedPosition.x = cos( rotation ) * alignedPosition.x - sin( rotation ) * alignedPosition.y;
	rotatedPosition.y = sin( rotation ) * alignedPosition.x + cos( rotation ) * alignedPosition.y;
	mvPosition.xy += rotatedPosition;
	gl_Position = projectionMatrix * mvPosition;
	#include <logdepthbuf_vertex>
	#include <clipping_planes_vertex>
	#include <fog_vertex>
}`,XIe=`uniform vec3 diffuse;
uniform float opacity;
#include <common>
#include <uv_pars_fragment>
#include <map_pars_fragment>
#include <alphamap_pars_fragment>
#include <alphatest_pars_fragment>
#include <alphahash_pars_fragment>
#include <fog_pars_fragment>
#include <logdepthbuf_pars_fragment>
#include <clipping_planes_pars_fragment>
void main() {
	vec4 diffuseColor = vec4( diffuse, opacity );
	#include <clipping_planes_fragment>
	vec3 outgoingLight = vec3( 0.0 );
	#include <logdepthbuf_fragment>
	#include <map_fragment>
	#include <alphamap_fragment>
	#include <alphatest_fragment>
	#include <alphahash_fragment>
	outgoingLight = diffuseColor.rgb;
	#include <opaque_fragment>
	#include <tonemapping_fragment>
	#include <colorspace_fragment>
	#include <fog_fragment>
}`,Ua={alphahash_fragment:fDe,alphahash_pars_fragment:yDe,alphamap_fragment:CDe,alphamap_pars_fragment:xDe,alphatest_fragment:SDe,alphatest_pars_fragment:wDe,aomap_fragment:RDe,aomap_pars_fragment:bDe,batching_pars_vertex:vDe,batching_vertex:PDe,begin_vertex:FDe,beginnormal_vertex:MDe,bsdfs:TDe,iridescence_fragment:BDe,bumpmap_pars_fragment:DDe,clipping_planes_fragment:HDe,clipping_planes_pars_fragment:IDe,clipping_planes_pars_vertex:EDe,clipping_planes_vertex:UDe,color_fragment:kDe,color_pars_fragment:NDe,color_pars_vertex:LDe,color_vertex:VDe,common:WDe,defaultnormal_vertex:ODe,displacementmap_pars_vertex:_De,displacementmap_vertex:jDe,emissivemap_fragment:zDe,emissivemap_pars_fragment:GDe,colorspace_fragment:KDe,colorspace_pars_fragment:QDe,envmap_fragment:YDe,envmap_common_pars_fragment:XDe,envmap_pars_fragment:qDe,envmap_pars_vertex:JDe,envmap_physical_pars_fragment:lHe,envmap_vertex:ZDe,fog_vertex:$De,fog_pars_vertex:eHe,fog_fragment:tHe,fog_pars_fragment:iHe,gradientmap_pars_fragment:rHe,lightmap_pars_fragment:nHe,lights_lambert_fragment:aHe,lights_lambert_pars_fragment:oHe,lights_pars_begin:sHe,lights_toon_fragment:cHe,lights_toon_pars_fragment:dHe,lights_phong_fragment:AHe,lights_phong_pars_fragment:uHe,lights_physical_fragment:pHe,lights_physical_pars_fragment:mHe,lights_fragment_begin:gHe,lights_fragment_maps:hHe,lights_fragment_end:fHe,lightprobes_pars_fragment:yHe,logdepthbuf_fragment:CHe,logdepthbuf_pars_fragment:xHe,logdepthbuf_pars_vertex:SHe,logdepthbuf_vertex:wHe,map_fragment:RHe,map_pars_fragment:bHe,map_particle_fragment:vHe,map_particle_pars_fragment:PHe,metalnessmap_fragment:FHe,metalnessmap_pars_fragment:MHe,morphinstance_vertex:THe,morphcolor_vertex:BHe,morphnormal_vertex:DHe,morphtarget_pars_vertex:HHe,morphtarget_vertex:IHe,normal_fragment_begin:EHe,normal_fragment_maps:UHe,normal_pars_fragment:kHe,normal_pars_vertex:NHe,normal_vertex:LHe,normalmap_pars_fragment:VHe,clearcoat_normal_fragment_begin:WHe,clearcoat_normal_fragment_maps:OHe,clearcoat_pars_fragment:_He,iridescence_pars_fragment:jHe,opaque_fragment:zHe,packing:GHe,premultiplied_alpha_fragment:KHe,project_vertex:QHe,dithering_fragment:YHe,dithering_pars_fragment:XHe,roughnessmap_fragment:qHe,roughnessmap_pars_fragment:JHe,shadowmap_pars_fragment:ZHe,shadowmap_pars_vertex:$He,shadowmap_vertex:eIe,shadowmask_pars_fragment:tIe,skinbase_vertex:iIe,skinning_pars_vertex:rIe,skinning_vertex:nIe,skinnormal_vertex:aIe,specularmap_fragment:oIe,specularmap_pars_fragment:sIe,tonemapping_fragment:lIe,tonemapping_pars_fragment:cIe,transmission_fragment:dIe,transmission_pars_fragment:AIe,uv_pars_fragment:uIe,uv_pars_vertex:pIe,uv_vertex:mIe,worldpos_vertex:gIe,background_vert:hIe,background_frag:fIe,backgroundCube_vert:yIe,backgroundCube_frag:CIe,cube_vert:xIe,cube_frag:SIe,depth_vert:wIe,depth_frag:RIe,distance_vert:bIe,distance_frag:vIe,equirect_vert:PIe,equirect_frag:FIe,linedashed_vert:MIe,linedashed_frag:TIe,meshbasic_vert:BIe,meshbasic_frag:DIe,meshlambert_vert:HIe,meshlambert_frag:IIe,meshmatcap_vert:EIe,meshmatcap_frag:UIe,meshnormal_vert:kIe,meshnormal_frag:NIe,meshphong_vert:LIe,meshphong_frag:VIe,meshphysical_vert:WIe,meshphysical_frag:OIe,meshtoon_vert:_Ie,meshtoon_frag:jIe,points_vert:zIe,points_frag:GIe,shadow_vert:KIe,shadow_frag:QIe,sprite_vert:YIe,sprite_frag:XIe},kr={common:{diffuse:{value:new Kn(16777215)},opacity:{value:1},map:{value:null},mapTransform:{value:new la},alphaMap:{value:null},alphaMapTransform:{value:new la},alphaTest:{value:0}},specularmap:{specularMap:{value:null},specularMapTransform:{value:new la}},envmap:{envMap:{value:null},envMapRotation:{value:new la},reflectivity:{value:1},ior:{value:1.5},refractionRatio:{value:.98},dfgLUT:{value:null}},aomap:{aoMap:{value:null},aoMapIntensity:{value:1},aoMapTransform:{value:new la}},lightmap:{lightMap:{value:null},lightMapIntensity:{value:1},lightMapTransform:{value:new la}},bumpmap:{bumpMap:{value:null},bumpMapTransform:{value:new la},bumpScale:{value:1}},normalmap:{normalMap:{value:null},normalMapTransform:{value:new la},normalScale:{value:new tn(1,1)}},displacementmap:{displacementMap:{value:null},displacementMapTransform:{value:new la},displacementScale:{value:1},displacementBias:{value:0}},emissivemap:{emissiveMap:{value:null},emissiveMapTransform:{value:new la}},metalnessmap:{metalnessMap:{value:null},metalnessMapTransform:{value:new la}},roughnessmap:{roughnessMap:{value:null},roughnessMapTransform:{value:new la}},gradientmap:{gradientMap:{value:null}},fog:{fogDensity:{value:25e-5},fogNear:{value:1},fogFar:{value:2e3},fogColor:{value:new Kn(16777215)}},lights:{ambientLightColor:{value:[]},lightProbe:{value:[]},sunLights:{value:[],properties:{direction:{},color:{}}},sunLightShadows:{value:[],properties:{shadowIntensity:1,shadowBias:{},shadowNormalBias:{},shadowRadius:{},shadowMapSize:{}}},sunShadowMatrix:{value:[]},sunShadowCascade:{value:[]},directionalLights:{value:[],properties:{direction:{},color:{}}},directionalLightShadows:{value:[],properties:{shadowIntensity:1,shadowBias:{},shadowNormalBias:{},shadowRadius:{},shadowMapSize:{}}},directionalShadowMatrix:{value:[]},spotLights:{value:[],properties:{color:{},position:{},direction:{},distance:{},coneCos:{},penumbraCos:{},decay:{}}},spotLightShadows:{value:[],properties:{shadowIntensity:1,shadowBias:{},shadowNormalBias:{},shadowRadius:{},shadowMapSize:{}}},spotLightMap:{value:[]},spotLightMatrix:{value:[]},pointLights:{value:[],properties:{color:{},position:{},decay:{},distance:{}}},pointLightShadows:{value:[],properties:{shadowIntensity:1,shadowBias:{},shadowNormalBias:{},shadowRadius:{},shadowMapSize:{},shadowCameraNear:{},shadowCameraFar:{}}},pointShadowMatrix:{value:[]},hemisphereLights:{value:[],properties:{direction:{},skyColor:{},groundColor:{}}},rectAreaLights:{value:[],properties:{color:{},position:{},width:{},height:{}}},ltc_1:{value:null},ltc_2:{value:null},probesSH:{value:[]},probesMin:{value:[]},probesMax:{value:[]},probesResolution:{value:[]}},points:{diffuse:{value:new Kn(16777215)},opacity:{value:1},size:{value:1},scale:{value:1},map:{value:null},alphaMap:{value:null},alphaMapTransform:{value:new la},alphaTest:{value:0},uvTransform:{value:new la}},sprite:{diffuse:{value:new Kn(16777215)},opacity:{value:1},center:{value:new tn(.5,.5)},rotation:{value:0},map:{value:null},mapTransform:{value:new la},alphaMap:{value:null},alphaMapTransform:{value:new la},alphaTest:{value:0}}},Tm={basic:{uniforms:tA([kr.common,kr.specularmap,kr.envmap,kr.aomap,kr.lightmap,kr.fog]),vertexShader:Ua.meshbasic_vert,fragmentShader:Ua.meshbasic_frag},lambert:{uniforms:tA([kr.common,kr.specularmap,kr.envmap,kr.aomap,kr.lightmap,kr.emissivemap,kr.bumpmap,kr.normalmap,kr.displacementmap,kr.fog,kr.lights,{emissive:{value:new Kn(0)},envMapIntensity:{value:1}}]),vertexShader:Ua.meshlambert_vert,fragmentShader:Ua.meshlambert_frag},phong:{uniforms:tA([kr.common,kr.specularmap,kr.envmap,kr.aomap,kr.lightmap,kr.emissivemap,kr.bumpmap,kr.normalmap,kr.displacementmap,kr.fog,kr.lights,{emissive:{value:new Kn(0)},specular:{value:new Kn(1118481)},shininess:{value:30},envMapIntensity:{value:1}}]),vertexShader:Ua.meshphong_vert,fragmentShader:Ua.meshphong_frag},standard:{uniforms:tA([kr.common,kr.envmap,kr.aomap,kr.lightmap,kr.emissivemap,kr.bumpmap,kr.normalmap,kr.displacementmap,kr.roughnessmap,kr.metalnessmap,kr.fog,kr.lights,{emissive:{value:new Kn(0)},roughness:{value:1},metalness:{value:0},envMapIntensity:{value:1}}]),vertexShader:Ua.meshphysical_vert,fragmentShader:Ua.meshphysical_frag},toon:{uniforms:tA([kr.common,kr.aomap,kr.lightmap,kr.emissivemap,kr.bumpmap,kr.normalmap,kr.displacementmap,kr.gradientmap,kr.fog,kr.lights,{emissive:{value:new Kn(0)}}]),vertexShader:Ua.meshtoon_vert,fragmentShader:Ua.meshtoon_frag},matcap:{uniforms:tA([kr.common,kr.bumpmap,kr.normalmap,kr.displacementmap,kr.fog,{matcap:{value:null}}]),vertexShader:Ua.meshmatcap_vert,fragmentShader:Ua.meshmatcap_frag},points:{uniforms:tA([kr.points,kr.fog]),vertexShader:Ua.points_vert,fragmentShader:Ua.points_frag},dashed:{uniforms:tA([kr.common,kr.fog,{scale:{value:1},dashSize:{value:1},totalSize:{value:2}}]),vertexShader:Ua.linedashed_vert,fragmentShader:Ua.linedashed_frag},depth:{uniforms:tA([kr.common,kr.displacementmap]),vertexShader:Ua.depth_vert,fragmentShader:Ua.depth_frag},normal:{uniforms:tA([kr.common,kr.bumpmap,kr.normalmap,kr.displacementmap,{opacity:{value:1}}]),vertexShader:Ua.meshnormal_vert,fragmentShader:Ua.meshnormal_frag},sprite:{uniforms:tA([kr.sprite,kr.fog]),vertexShader:Ua.sprite_vert,fragmentShader:Ua.sprite_frag},background:{uniforms:{uvTransform:{value:new la},t2D:{value:null},backgroundIntensity:{value:1}},vertexShader:Ua.background_vert,fragmentShader:Ua.background_frag},backgroundCube:{uniforms:{envMap:{value:null},backgroundBlurriness:{value:0},backgroundIntensity:{value:1},backgroundRotation:{value:new la}},vertexShader:Ua.backgroundCube_vert,fragmentShader:Ua.backgroundCube_frag},cube:{uniforms:{tCube:{value:null},tFlip:{value:-1},opacity:{value:1}},vertexShader:Ua.cube_vert,fragmentShader:Ua.cube_frag},equirect:{uniforms:{tEquirect:{value:null}},vertexShader:Ua.equirect_vert,fragmentShader:Ua.equirect_frag},distance:{uniforms:tA([kr.common,kr.displacementmap,{referencePosition:{value:new Pt},nearDistance:{value:1},farDistance:{value:1e3}}]),vertexShader:Ua.distance_vert,fragmentShader:Ua.distance_frag},shadow:{uniforms:tA([kr.lights,kr.fog,{color:{value:new Kn(0)},opacity:{value:1}}]),vertexShader:Ua.shadow_vert,fragmentShader:Ua.shadow_frag}};Tm.physical={uniforms:tA([Tm.standard.uniforms,{clearcoat:{value:0},clearcoatMap:{value:null},clearcoatMapTransform:{value:new la},clearcoatNormalMap:{value:null},clearcoatNormalMapTransform:{value:new la},clearcoatNormalScale:{value:new tn(1,1)},clearcoatRoughness:{value:0},clearcoatRoughnessMap:{value:null},clearcoatRoughnessMapTransform:{value:new la},diffuseRoughness:{value:0},diffuseRoughnessMap:{value:null},diffuseRoughnessMapTransform:{value:new la},dispersion:{value:0},retroreflectivity:{value:0},iridescence:{value:0},iridescenceMap:{value:null},iridescenceMapTransform:{value:new la},iridescenceIOR:{value:1.3},iridescenceThicknessMinimum:{value:100},iridescenceThicknessMaximum:{value:400},iridescenceThicknessMap:{value:null},iridescenceThicknessMapTransform:{value:new la},sheen:{value:0},sheenColor:{value:new Kn(0)},sheenColorMap:{value:null},sheenColorMapTransform:{value:new la},sheenRoughness:{value:1},sheenRoughnessMap:{value:null},sheenRoughnessMapTransform:{value:new la},transmission:{value:0},transmissionMap:{value:null},transmissionMapTransform:{value:new la},transmissionSamplerSize:{value:new tn},transmissionSamplerMap:{value:null},thickness:{value:0},thicknessMap:{value:null},thicknessMapTransform:{value:new la},attenuationDistance:{value:0},attenuationColor:{value:new Kn(0)},specularColor:{value:new Kn(1,1,1)},specularColorMap:{value:null},specularColorMapTransform:{value:new la},specularIntensity:{value:1},specularIntensityMap:{value:null},specularIntensityMapTransform:{value:new la},anisotropyVector:{value:new tn},anisotropyMap:{value:null},anisotropyMapTransform:{value:new la}}]),vertexShader:Ua.meshphysical_vert,fragmentShader:Ua.meshphysical_frag};const NP={r:0,b:0,g:0},qIe=new Hs,tae=new la;tae.set(-1,0,0,0,1,0,0,0,1);function JIe(t,e,i,r,n,a){const s=new Kn(0);let l=n===!0?0:1,c,d,u=null,m=0,y=null;function h(B){let D=B.isScene===!0?B.background:null;if(D&&D.isTexture){const E=B.backgroundBlurriness>0;D=e.get(D,E)}return D}function x(B){let D=!1;const E=h(B);E===null?b(s,l):E&&E.isColor&&(b(E,1),D=!0);const U=t.xr.getEnvironmentBlendMode();U==="additive"?i.buffers.color.setClear(0,0,0,1,a):U==="alpha-blend"&&i.buffers.color.setClear(0,0,0,0,a),(t.autoClear||D)&&(i.buffers.depth.setTest(!0),i.buffers.depth.setMask(!0),i.buffers.color.setMask(!0),t.clear(t.autoClearColor,t.autoClearDepth,t.autoClearStencil))}function w(B,D){const E=h(D);E&&E.isCubeTexture?(d===void 0&&(d=new mn(new Nn(1,1,1),new uy({name:"BackgroundCubeMaterial",uniforms:x3(Tm.backgroundCube.uniforms),vertexShader:Tm.backgroundCube.vertexShader,fragmentShader:Tm.backgroundCube.fragmentShader,side:WA,depthTest:!1,depthWrite:!1,fog:!1,allowOverride:!1})),d.geometry.deleteAttribute("normal"),d.geometry.deleteAttribute("uv"),d.onBeforeRender=function(U,k,I){this.matrixWorld.copyPosition(I.matrixWorld)},Object.defineProperty(d.material,"envMap",{get:function(){return this.uniforms.envMap.value}}),r.update(d)),d.material.uniforms.envMap.value=E,d.material.uniforms.backgroundBlurriness.value=D.backgroundBlurriness,d.material.uniforms.backgroundIntensity.value=D.backgroundIntensity,d.material.uniforms.backgroundRotation.value.setFromMatrix4(qIe.makeRotationFromEuler(D.backgroundRotation)).transpose(),E.isRenderTargetTexture===!1&&d.material.uniforms.backgroundRotation.value.premultiply(tae),d.material.toneMapped=fo.getTransfer(E.colorSpace)!==us,(u!==E||m!==E.version||y!==t.toneMapping)&&(d.material.needsUpdate=!0,u=E,m=E.version,y=t.toneMapping),d.layers.enableAll(),B.unshift(d,d.geometry,d.material,0,0,null)):E&&E.isTexture&&(c===void 0&&(c=new mn(new GR(2,2),new uy({name:"BackgroundMaterial",uniforms:x3(Tm.background.uniforms),vertexShader:Tm.background.vertexShader,fragmentShader:Tm.background.fragmentShader,side:dy,depthTest:!1,depthWrite:!1,fog:!1,allowOverride:!1})),c.geometry.deleteAttribute("normal"),Object.defineProperty(c.material,"map",{get:function(){return this.uniforms.t2D.value}}),r.update(c)),c.material.uniforms.t2D.value=E,c.material.uniforms.backgroundIntensity.value=D.backgroundIntensity,c.material.toneMapped=fo.getTransfer(E.colorSpace)!==us,E.matrixAutoUpdate===!0&&E.updateMatrix(),c.material.uniforms.uvTransform.value.copy(E.matrix),(u!==E||m!==E.version||y!==t.toneMapping)&&(c.material.needsUpdate=!0,u=E,m=E.version,y=t.toneMapping),c.layers.enableAll(),B.unshift(c,c.geometry,c.material,0,0,null))}function b(B,D){B.getRGB(NP,qne(t)),i.buffers.color.setClear(NP.r,NP.g,NP.b,D,a)}function v(){d!==void 0&&(d.geometry.dispose(),d.material.dispose(),d=void 0),c!==void 0&&(c.geometry.dispose(),c.material.dispose(),c=void 0)}return{getClearColor:function(){return s},setClearColor:function(B,D=1){s.set(B),l=D,b(s,l)},getClearAlpha:function(){return l},setClearAlpha:function(B){l=B,b(s,l)},render:x,addToRenderList:w,dispose:v}}function ZIe(t,e){const i=t.getParameter(t.MAX_VERTEX_ATTRIBS),r={},n=y(null);let a=n,s=!1;function l(V,_,Y,q,de){let se=!1;const ae=m(V,q,Y,_);a!==ae&&(a=ae,d(a.object)),se=h(V,q,Y,de),se&&x(V,q,Y,de),de!==null&&e.update(de,t.ELEMENT_ARRAY_BUFFER),(se||s)&&(s=!1,E(V,_,Y,q),de!==null&&t.bindBuffer(t.ELEMENT_ARRAY_BUFFER,e.get(de).buffer))}function c(){return t.createVertexArray()}function d(V){return t.bindVertexArray(V)}function u(V){return t.deleteVertexArray(V)}function m(V,_,Y,q){const de=q.wireframe===!0;let se=r[_.id];se===void 0&&(se={},r[_.id]=se);const ae=V.isInstancedMesh===!0?V.id:0;let le=se[ae];le===void 0&&(le={},se[ae]=le);let J=le[Y.id];J===void 0&&(J={},le[Y.id]=J);let ne=J[de];return ne===void 0&&(ne=y(c()),J[de]=ne),ne}function y(V){const _=[],Y=[],q=[];for(let de=0;de<i;de++)_[de]=0,Y[de]=0,q[de]=0;return{geometry:null,program:null,wireframe:!1,newAttributes:_,enabledAttributes:Y,attributeDivisors:q,object:V,attributes:{},index:null}}function h(V,_,Y,q){const de=a.attributes,se=_.attributes;let ae=0;const le=Y.getAttributes();for(const J in le)if(le[J].location>=0){const Z=de[J];let N=se[J];if(N===void 0&&(J==="instanceMatrix"&&V.instanceMatrix&&(N=V.instanceMatrix),J==="instanceColor"&&V.instanceColor&&(N=V.instanceColor)),Z===void 0||Z.attribute!==N||N&&Z.data!==N.data)return!0;ae++}return a.attributesNum!==ae||a.index!==q}function x(V,_,Y,q){const de={},se=_.attributes;let ae=0;const le=Y.getAttributes();for(const J in le)if(le[J].location>=0){let Z=se[J];Z===void 0&&(J==="instanceMatrix"&&V.instanceMatrix&&(Z=V.instanceMatrix),J==="instanceColor"&&V.instanceColor&&(Z=V.instanceColor));const N={};N.attribute=Z,Z&&Z.data&&(N.data=Z.data),de[J]=N,ae++}a.attributes=de,a.attributesNum=ae,a.index=q}function w(){const V=a.newAttributes;for(let _=0,Y=V.length;_<Y;_++)V[_]=0}function b(V){v(V,0)}function v(V,_){const Y=a.newAttributes,q=a.enabledAttributes,de=a.attributeDivisors;Y[V]=1,q[V]===0&&(t.enableVertexAttribArray(V),q[V]=1),de[V]!==_&&(t.vertexAttribDivisor(V,_),de[V]=_)}function B(){const V=a.newAttributes,_=a.enabledAttributes;for(let Y=0,q=_.length;Y<q;Y++)_[Y]!==V[Y]&&(t.disableVertexAttribArray(Y),_[Y]=0)}function D(V,_,Y,q,de,se,ae){ae===!0?t.vertexAttribIPointer(V,_,Y,de,se):t.vertexAttribPointer(V,_,Y,q,de,se)}function E(V,_,Y,q){w();const de=q.attributes,se=Y.getAttributes(),ae=_.defaultAttributeValues;for(const le in se){const J=se[le];if(J.location>=0){let ne=de[le];if(ne===void 0&&(le==="instanceMatrix"&&V.instanceMatrix&&(ne=V.instanceMatrix),le==="instanceColor"&&V.instanceColor&&(ne=V.instanceColor)),ne!==void 0){const Z=ne.normalized,N=ne.itemSize,re=e.get(ne);if(re===void 0)continue;const O=re.buffer,ee=re.type,ce=re.bytesPerElement,pe=ee===t.INT||ee===t.UNSIGNED_INT||ne.gpuType===IL;if(ne.isInterleavedBufferAttribute){const fe=ne.data,Pe=fe.isInterleavedBuffer===!0?fe.stride:fe.itemSize,We=ne.offset;if(fe.isInstancedInterleavedBuffer||fe.isInstancedBufferAttribute){for(let Oe=0;Oe<J.locationSize;Oe++)v(J.location+Oe,fe.meshPerAttribute);V.isInstancedMesh!==!0&&q._maxInstanceCount===void 0&&(q._maxInstanceCount=fe.meshPerAttribute*fe.count)}else for(let Oe=0;Oe<J.locationSize;Oe++)b(J.location+Oe);t.bindBuffer(t.ARRAY_BUFFER,O);for(let Oe=0;Oe<J.locationSize;Oe++)D(J.location+Oe,N/J.locationSize,ee,Z,Pe*ce,(We+N/J.locationSize*Oe)*ce,pe)}else{if(ne.isInstancedBufferAttribute){for(let fe=0;fe<J.locationSize;fe++)v(J.location+fe,ne.meshPerAttribute);V.isInstancedMesh!==!0&&q._maxInstanceCount===void 0&&(q._maxInstanceCount=ne.meshPerAttribute*ne.count)}else for(let fe=0;fe<J.locationSize;fe++)b(J.location+fe);t.bindBuffer(t.ARRAY_BUFFER,O);for(let fe=0;fe<J.locationSize;fe++)D(J.location+fe,N/J.locationSize,ee,Z,N*ce,N/J.locationSize*fe*ce,pe)}}else if(ae!==void 0){const Z=ae[le];if(Z!==void 0)switch(Z.length){case 2:t.vertexAttrib2fv(J.location,Z);break;case 3:t.vertexAttrib3fv(J.location,Z);break;case 4:t.vertexAttrib4fv(J.location,Z);break;default:t.vertexAttrib1fv(J.location,Z)}}}}B()}function U(){z();for(const V in r){const _=r[V];for(const Y in _){const q=_[Y];for(const de in q){const se=q[de];for(const ae in se)u(se[ae].object),delete se[ae];delete q[de]}}delete r[V]}}function k(V){if(r[V.id]===void 0)return;const _=r[V.id];for(const Y in _){const q=_[Y];for(const de in q){const se=q[de];for(const ae in se)u(se[ae].object),delete se[ae];delete q[de]}}delete r[V.id]}function I(V){for(const _ in r){const Y=r[_];for(const q in Y){const de=Y[q];if(de[V.id]===void 0)continue;const se=de[V.id];for(const ae in se)u(se[ae].object),delete se[ae];delete de[V.id]}}}function L(V){for(const _ in r){const Y=r[_],q=V.isInstancedMesh===!0?V.id:0,de=Y[q];if(de!==void 0){for(const se in de){const ae=de[se];for(const le in ae)u(ae[le].object),delete ae[le];delete de[se]}delete Y[q],Object.keys(Y).length===0&&delete r[_]}}}function z(){G(),s=!0,a!==n&&(a=n,d(a.object))}function G(){n.geometry=null,n.program=null,n.wireframe=!1}return{setup:l,reset:z,resetDefaultState:G,dispose:U,releaseStatesOfGeometry:k,releaseStatesOfObject:L,releaseStatesOfProgram:I,initAttributes:w,enableAttribute:b,disableUnusedAttributes:B}}function $Ie(t,e,i){let r;function n(c){r=c}function a(c,d){t.drawArrays(r,c,d),i.update(d,r,1)}function s(c,d,u){u!==0&&(t.drawArraysInstanced(r,c,d,u),i.update(d,r,u))}function l(c,d,u){if(u===0)return;e.get("WEBGL_multi_draw").multiDrawArraysWEBGL(r,c,0,d,0,u);let y=0;for(let h=0;h<u;h++)y+=d[h];i.update(y,r,1)}this.setMode=n,this.render=a,this.renderInstances=s,this.renderMultiDraw=l}function e7e(t,e,i,r){let n;function a(){if(n!==void 0)return n;if(e.has("EXT_texture_filter_anisotropic")===!0){const I=e.get("EXT_texture_filter_anisotropic");n=t.getParameter(I.MAX_TEXTURE_MAX_ANISOTROPY_EXT)}else n=0;return n}function s(I){return!(I!==Em&&r.convert(I)!==t.getParameter(t.IMPLEMENTATION_COLOR_READ_FORMAT))}function l(I){const L=I===zm&&(e.has("EXT_color_buffer_half_float")||e.has("EXT_color_buffer_float"));return!(I!==Fu&&I!==Im&&!L&&r.convert(I)!==t.getParameter(t.IMPLEMENTATION_COLOR_READ_TYPE))}function c(I){if(I==="highp"){if(t.getShaderPrecisionFormat(t.VERTEX_SHADER,t.HIGH_FLOAT).precision>0&&t.getShaderPrecisionFormat(t.FRAGMENT_SHADER,t.HIGH_FLOAT).precision>0)return"highp";I="mediump"}return I==="mediump"&&t.getShaderPrecisionFormat(t.VERTEX_SHADER,t.MEDIUM_FLOAT).precision>0&&t.getShaderPrecisionFormat(t.FRAGMENT_SHADER,t.MEDIUM_FLOAT).precision>0?"mediump":"lowp"}let d=i.precision!==void 0?i.precision:"highp";const u=c(d);u!==d&&(zn("WebGLRenderer:",d,"not supported, using",u,"instead."),d=u);const m=i.reversedDepthBuffer===!0&&e.has("EXT_clip_control"),y=i.logarithmicDepthBuffer===!0&&m===!1;i.reversedDepthBuffer===!0&&m===!1&&zn("WebGLRenderer: Unable to use reversed depth buffer due to missing EXT_clip_control extension. Fallback to default depth buffer."),i.logarithmicDepthBuffer===!0&&m===!0&&zn("WebGLRenderer: Logarithmic depth buffer is ignored when reversed depth buffer is enabled.");const h=t.getParameter(t.MAX_TEXTURE_IMAGE_UNITS),x=t.getParameter(t.MAX_VERTEX_TEXTURE_IMAGE_UNITS),w=t.getParameter(t.MAX_TEXTURE_SIZE),b=t.getParameter(t.MAX_CUBE_MAP_TEXTURE_SIZE),v=t.getParameter(t.MAX_VERTEX_ATTRIBS),B=t.getParameter(t.MAX_VERTEX_UNIFORM_VECTORS),D=t.getParameter(t.MAX_VARYING_VECTORS),E=t.getParameter(t.MAX_FRAGMENT_UNIFORM_VECTORS),U=t.getParameter(t.MAX_SAMPLES),k=t.getParameter(t.SAMPLES);return{isWebGL2:!0,getMaxAnisotropy:a,getMaxPrecision:c,textureFormatReadable:s,textureTypeReadable:l,precision:d,logarithmicDepthBuffer:y,reversedDepthBuffer:m,maxTextures:h,maxVertexTextures:x,maxTextureSize:w,maxCubemapSize:b,maxAttributes:v,maxVertexUniforms:B,maxVaryings:D,maxFragmentUniforms:E,maxSamples:U,samples:k}}function t7e(t){const e=this;let i=null,r=0,n=!1,a=!1;const s=new Jg,l=new la,c={value:null,needsUpdate:!1};this.uniform=c,this.numPlanes=0,this.numIntersection=0,this.init=function(m,y){const h=m.length!==0||y||r!==0||n;return n=y,r=m.length,h},this.beginShadows=function(){a=!0,u(null)},this.endShadows=function(){a=!1},this.setGlobalState=function(m,y){i=u(m,y,0)},this.setState=function(m,y,h){const x=m.clippingPlanes,w=m.clipIntersection,b=m.clipShadows,v=t.get(m);if(!n||x===null||x.length===0||a&&!b)a?u(null):d();else{const B=a?0:r,D=B*4;let E=v.clippingState||null;c.value=E,E=u(x,y,D,h);for(let U=0;U!==D;++U)E[U]=i[U];v.clippingState=E,this.numIntersection=w?this.numPlanes:0,this.numPlanes+=B}};function d(){c.value!==i&&(c.value=i,c.needsUpdate=r>0),e.numPlanes=r,e.numIntersection=0}function u(m,y,h,x){const w=m!==null?m.length:0;let b=null;if(w!==0){if(b=c.value,x!==!0||b===null){const v=h+w*4,B=y.matrixWorldInverse;l.getNormalMatrix(B),(b===null||b.length<v)&&(b=new Float32Array(v));for(let D=0,E=h;D!==w;++D,E+=4)s.copy(m[D]).applyMatrix4(B,l),s.normal.toArray(b,E),b[E+3]=s.constant}c.value=b,c.needsUpdate=!0}return e.numPlanes=w,e.numIntersection=0,b}}class KL extends Wm{constructor(e=1,i={}){super(e,e,i),this.isWebGLCubeRenderTarget=!0;const r={width:e,height:e,depth:1},n=[r,r,r,r,r,r];this.texture=new Gne(n),this._setTextureOptions(i),this.texture.isRenderTargetTexture=!0}fromEquirectangularTexture(e,i){this.texture.type=i.type,this.texture.colorSpace=i.colorSpace,this.texture.generateMipmaps=i.generateMipmaps,this.texture.minFilter=i.minFilter,this.texture.magFilter=i.magFilter;const r={uniforms:{tEquirect:{value:null}},vertexShader:`

				varying vec3 vWorldDirection;

				vec3 transformDirection( in vec3 dir, in mat4 matrix ) {

					return normalize( ( matrix * vec4( dir, 0.0 ) ).xyz );

				}

				void main() {

					vWorldDirection = transformDirection( position, modelMatrix );

					#include <begin_vertex>
					#include <project_vertex>

				}
			`,fragmentShader:`

				uniform sampler2D tEquirect;

				varying vec3 vWorldDirection;

				#include <common>

				void main() {

					vec3 direction = normalize( vWorldDirection );

					vec2 sampleUV = equirectUv( direction );

					gl_FragColor = texture2D( tEquirect, sampleUV );

				}
			`},n=new Nn(5,5,5),a=new uy({name:"CubemapFromEquirect",uniforms:x3(r.uniforms),vertexShader:r.vertexShader,fragmentShader:r.fragmentShader,side:WA,blending:Zx});a.uniforms.tEquirect.value=i;const s=new mn(n,a),l=i.minFilter;return i.minFilter===Hf&&(i.minFilter=VA),new Fk(1,10,this).update(e,s),i.minFilter=l,s.geometry.dispose(),s.material.dispose(),this}clear(e,i=!0,r=!0,n=!0){const a=e.getRenderTarget();for(let s=0;s<6;s++)e.setRenderTarget(this,s),e.clear(i,r,n);e.setRenderTarget(a)}}const tK=256,i7e=3,r7e=20,iae=256,rae=16,n7e=3,a7e=new Pt,o7e=new Kn;class ZF{constructor(e){this._renderer=e,this._cubeSize=0,this._sourceTarget=null,this._cubeCamera=new Fk(1,10,null),this._boxMesh=new mn(new Nn(5,5,5),null),this._cubemapMaterial=null,this._equirectMaterial=null,this._blurMaterial=null,this._ggxMaterial=null,this._integrationMaterial=null}fromScene(e,i=0,r=.1,n=100,a={}){const{size:s=256,position:l=a7e}=a,c=this._renderer;this._setSize(s);const d=this._allocateTarget(),u=this._getSourceTarget(!0);i>0&&(u.texture.mipmapsAutoUpdate=!1);const m=c.autoClear,y=c.autoClearColor,h=c.autoClearDepth,x=c.autoClearStencil,w=e.background;c.autoClear=!0,c.autoClearColor=!0,c.autoClearDepth=!0,c.autoClearStencil=!0,w===null&&(e.background=c.getClearColor(o7e));const b=new Fk(r,n,u);return b.position.copy(l),b.update(c,e),c.autoClear=m,c.autoClearColor=y,c.autoClearDepth=h,c.autoClearStencil=x,e.background=w,i>0&&(u.texture.mipmapsAutoUpdate=!0,this._blur(d,i)),this._applyPMREM(d),d}fromEquirectangular(e,i=null){return this._fromTexture(e,i)}fromCubemap(e,i=null){return this._fromTexture(e,i)}compileCubemapShader(){this._cubemapMaterial===null&&(this._cubemapMaterial=nK(),this._compileMaterial(this._cubemapMaterial))}compileEquirectangularShader(){this._equirectMaterial===null&&(this._equirectMaterial=rK(),this._compileMaterial(this._equirectMaterial))}dispose(){this._sourceTarget!==null&&this._sourceTarget.dispose(),this._cubemapMaterial!==null&&this._cubemapMaterial.dispose(),this._equirectMaterial!==null&&this._equirectMaterial.dispose(),this._blurMaterial!==null&&this._blurMaterial.dispose(),this._ggxMaterial!==null&&this._ggxMaterial.dispose(),this._integrationMaterial!==null&&this._integrationMaterial.dispose(),this._boxMesh.geometry.dispose()}static lodToRoughness(e,i){return i>0?1-Math.sqrt(1-e/i):0}_setSize(e){this._cubeSize=Math.max(tK,cBe(e))}_fromTexture(e,i){e.mapping===f3||e.mapping===sR?this._setSize(e.image.length===0?tK:e.image[0].width||e.image[0].image.width):this._setSize(e.image.width/4);const r=i||this._allocateTarget();return this._textureToCubemap(e),this._applyPMREM(r),r}_allocateTarget(){const e=this._cubeSize,i=iK(e,!1,!1),r=Math.log2(e)-i7e;for(let n=0;n<=r;n++)i.texture.mipmaps.push({width:e>>n,height:e>>n});return i.texture.name="PMREM",i.texture.isPMREMTexture=!0,i}_getSourceTarget(e=!1){const i=this._cubeSize,r=this._sourceTarget;return(r===null||r.width!==i||e&&r.depthBuffer===!1)&&(r!==null&&r.dispose(),this._sourceTarget=iK(i,!0,e)),this._sourceTarget}_compileMaterial(e){this._boxMesh.material=e,this._renderer.compile(this._boxMesh,this._cubeCamera.children[0])}_renderCube(e,i,r){const n=this._boxMesh,a=this._cubeCamera;n.material=r,a.renderTarget=e,a.activeMipmapLevel=i;const s=e.width>>i;e.viewport.set(0,0,s,s),a.update(this._renderer,n),e.viewport.set(0,0,e.width,e.height)}_textureToCubemap(e){let i;e.mapping===f3||e.mapping===sR?(this._cubemapMaterial===null&&(this._cubemapMaterial=nK()),i=this._cubemapMaterial,i.uniforms.flipEnvMap.value=e.isRenderTargetTexture===!1?-1:1):(this._equirectMaterial===null&&(this._equirectMaterial=rK()),i=this._equirectMaterial),i.uniforms.envMap.value=e,this._renderCube(this._getSourceTarget(),0,i)}_applyPMREM(e){this._ggxMaterial===null&&(this._ggxMaterial=s7e(),this._integrationMaterial=l7e());const i=this._cubeSize,r=e.texture.mipmaps.length-1,n=this._ggxMaterial.uniforms;n.envMap.value=this._sourceTarget.texture;const a=this._integrationMaterial.uniforms;a.envMap.value=this._sourceTarget.texture,a.sourceLod.value=Math.log2(i/rae);for(let s=0;s<=r;s++){const l=ZF.lodToRoughness(s,r);if(s>r-n7e)a.roughness.value=l,this._renderCube(e,s,this._integrationMaterial);else{const c=l>0?Math.log2(i)+.5*Math.log2(6/(iae*Math.pow(l,4)))+.5:0;n.roughness.value=l,n.lodBias.value=c,this._renderCube(e,s,this._ggxMaterial)}}}_blur(e,i){this._blurMaterial===null&&(this._blurMaterial=c7e());const r=this._blurMaterial,n=r.uniforms,a=this._sourceTarget;n.sigma.value=Math.min(i,Math.PI)/Math.SQRT2,n.envMap.value=a.texture,this._renderCube(e,0,r),n.envMap.value=e.texture,this._renderCube(a,0,r)}}function iK(t,e,i){return new KL(t,{minFilter:Hf,generateMipmaps:e,type:zm,colorSpace:GF,depthBuffer:i})}function KR(t,e,i){return new uy({name:t,uniforms:e,vertexShader:Ua.cube_vert,fragmentShader:i,side:WA,blending:Zx,depthTest:!1,depthWrite:!1})}function s7e(){return KR("PMREMGGXConvolution",{envMap:{value:null},roughness:{value:0},lodBias:{value:0}},`

		#define GGX_SAMPLES ${iae}u

		varying vec3 vWorldDirection;

		uniform samplerCube envMap;
		uniform float roughness;
		uniform float lodBias;

		#include <common>

		// Van der Corput radical inverse
		float radicalInverse_VdC( uint bits ) {

			bits = ( bits << 16u ) | ( bits >> 16u );
			bits = ( ( bits & 0x55555555u ) << 1u ) | ( ( bits & 0xAAAAAAAAu ) >> 1u );
			bits = ( ( bits & 0x33333333u ) << 2u ) | ( ( bits & 0xCCCCCCCCu ) >> 2u );
			bits = ( ( bits & 0x0F0F0F0Fu ) << 4u ) | ( ( bits & 0xF0F0F0F0u ) >> 4u );
			bits = ( ( bits & 0x00FF00FFu ) << 8u ) | ( ( bits & 0xFF00FF00u ) >> 8u );
			return float( bits ) * 2.3283064365386963e-10; // / 0x100000000

		}

		// Hammersley sequence
		vec2 hammersley( uint i, uint N ) {

			return vec2( float( i ) / float( N ), radicalInverse_VdC( i ) );

		}

		void main() {

			vec3 N = normalize( vWorldDirection );

			// For very low roughness, just sample the environment directly
			if ( roughness < 0.001 ) {

				gl_FragColor = vec4( textureLod( envMap, N, 0.0 ).rgb, 1.0 );
				return;

			}

			float alpha = roughness * roughness;
			float alpha2 = alpha * alpha;

			// Tangent space basis for VNDF sampling
			vec3 up = abs( N.z ) < 0.999 ? vec3( 0.0, 0.0, 1.0 ) : vec3( 1.0, 0.0, 0.0 );
			vec3 tangent = normalize( cross( up, N ) );
			vec3 bitangent = cross( N, tangent );

			vec3 prefilteredColor = vec3( 0.0 );
			float totalWeight = 0.0;

			for ( uint i = 0u; i < GGX_SAMPLES; i ++ ) {

				vec2 Xi = hammersley( i, GGX_SAMPLES );

				// With V = N, sample the reflected direction directly.
				float invQ = 1.0 / ( 1.0 - Xi.x + alpha2 * Xi.x );
				float NdotL = ( 1.0 - Xi.x - alpha2 * Xi.x ) * invQ;

				if ( NdotL > 0.0 ) {

					float phi = 2.0 * PI * Xi.y;
					float sinTheta = 2.0 * alpha * sqrt( Xi.x * ( 1.0 - Xi.x ) ) * invQ;
					vec3 L = N * NdotL + ( tangent * cos( phi ) + bitangent * sin( phi ) ) * sinTheta;

					// Match the source mip to the sample's solid angle. The terms
					// independent of the sample are precomputed in lodBias.
					float d = alpha2 * invQ;
					float lod = max( log2( d ) + lodBias, 0.0 );

					// Weight by NdotL for the split-sum approximation
					prefilteredColor += textureLod( envMap, L, lod ).rgb * NdotL;
					totalWeight += NdotL;

				}

			}

			gl_FragColor = vec4( prefilteredColor / totalWeight, 1.0 );

		}
	`)}function l7e(){return KR("PMREMGGXIntegration",{envMap:{value:null},roughness:{value:0},sourceLod:{value:0},sourceSize:{value:rae}},`

		varying vec3 vWorldDirection;

		uniform samplerCube envMap;
		uniform float roughness;
		uniform float sourceLod;
		uniform int sourceSize;

		void main() {

			vec3 N = normalize( vWorldDirection );

			float alpha = roughness * roughness;
			float alpha2 = alpha * alpha;

			float texelSize = 2.0 / float( sourceSize );

			vec3 prefilteredColor = vec3( 0.0 );
			float totalWeight = 0.0;

			// Pair opposite texels: only the one in N's hemisphere contributes.
			for ( int face = 0; face < 3; face ++ ) {

				for ( int y = 0; y < sourceSize; y ++ ) {

					for ( int x = 0; x < sourceSize; x ++ ) {

						vec2 uv = ( vec2( x, y ) + 0.5 ) * texelSize - 1.0;
						vec3 texelDirection = face == 0 ? vec3( 1.0, uv ) : ( face == 1 ? vec3( uv.x, 1.0, uv.y ) : vec3( uv, 1.0 ) );

						float invDistance = inversesqrt( 1.0 + dot( uv, uv ) );
						float NdotL = dot( N, texelDirection );
						texelDirection *= NdotL < 0.0 ? - 1.0 : 1.0;
						NdotL = abs( NdotL ) * invDistance;

						// With V = N, NdotH squared is ( 1 + NdotL ) / 2. Common factors
						// in the GGX distribution and texel solid angle cancel when normalized.
						float d = 1.0 + alpha2 + ( alpha2 - 1.0 ) * NdotL;
						float weight = NdotL * invDistance * invDistance * invDistance / ( d * d );

						prefilteredColor += textureLod( envMap, texelDirection, sourceLod ).rgb * weight;
						totalWeight += weight;

					}

				}

			}

			gl_FragColor = vec4( prefilteredColor / totalWeight, 1.0 );

		}
	`)}function c7e(){return KR("PMREMSphericalGaussianBlur",{envMap:{value:null},sigma:{value:0}},`

		#define SAMPLES ${r7e}
		#define GOLDEN_ANGLE 2.39996322973

		varying vec3 vWorldDirection;

		uniform samplerCube envMap;
		uniform float sigma;

		#include <common>

		void main() {

			vec3 outputDirection = normalize( vWorldDirection );

			vec3 up = abs( outputDirection.z ) < 0.999 ? vec3( 0.0, 0.0, 1.0 ) : vec3( 1.0, 0.0, 0.0 );
			vec3 tangent = normalize( cross( up, outputDirection ) );
			vec3 bitangent = cross( outputDirection, tangent );

			// Truncate the kernel at three standard deviations or at the antipode.
			float thetaMax = min( 3.0 * sigma, PI );
			float truncation = 1.0 - exp( - 0.5 * thetaMax * thetaMax / ( sigma * sigma ) );

			vec3 accumColor = vec3( 0.0 );
			float accumWeight = 0.0;

			for ( int i = 0; i < SAMPLES; i ++ ) {

				// Stratified inverse-CDF sampling of the Gaussian, placed on a golden-angle spiral.
				float stratum = ( float( i ) + 0.5 ) / float( SAMPLES );
				float theta = sigma * sqrt( - 2.0 * log( 1.0 - stratum * truncation ) );
				float phi = float( i ) * GOLDEN_ANGLE;

				vec3 offset = cos( phi ) * tangent + sin( phi ) * bitangent;
				vec3 sampleDirection = cos( theta ) * outputDirection + sin( theta ) * offset;

				// Correct the planar sample density to solid angle.
				float weight = sin( theta ) / theta;

				accumColor += weight * textureLod( envMap, sampleDirection, 0.0 ).rgb;
				accumWeight += weight;

			}

			gl_FragColor = vec4( accumColor / accumWeight, 1.0 );

		}
	`)}function rK(){return KR("PMREMEquirectangularToCubemap",{envMap:{value:null}},`

		varying vec3 vWorldDirection;

		uniform sampler2D envMap;

		#include <common>

		void main() {

			// Average four subpixel samples to preserve small, bright features.
			vec3 direction = normalize( vWorldDirection );
			vec3 dx = dFdx( direction ) * 0.25;
			vec3 dy = dFdy( direction ) * 0.25;

			vec3 color = textureLod( envMap, equirectUv( normalize( direction - dx - dy ) ), 0.0 ).rgb;
			color += textureLod( envMap, equirectUv( normalize( direction + dx - dy ) ), 0.0 ).rgb;
			color += textureLod( envMap, equirectUv( normalize( direction - dx + dy ) ), 0.0 ).rgb;
			color += textureLod( envMap, equirectUv( normalize( direction + dx + dy ) ), 0.0 ).rgb;
			gl_FragColor = vec4( color * 0.25, 1.0 );

		}
	`)}function nK(){return KR("PMREMCubemapToCubemap",{envMap:{value:null},flipEnvMap:{value:-1}},`

		varying vec3 vWorldDirection;

		uniform samplerCube envMap;
		uniform float flipEnvMap;

		void main() {

			gl_FragColor = vec4( textureCube( envMap, vec3( flipEnvMap * vWorldDirection.x, vWorldDirection.yz ) ).rgb, 1.0 );

		}
	`)}function d7e(t){let e=new WeakMap,i=new WeakMap,r=null;function n(y,h=!1){return y==null?null:h?s(y):a(y)}function a(y){if(y&&y.isTexture){const h=y.mapping;if(h===JB||h===ZB)if(e.has(y)){const x=e.get(y).texture;return l(x,y.mapping)}else{const x=y.image;if(x&&x.height>0){const w=new KL(x.height);return w.fromEquirectangularTexture(t,y),e.set(y,w),y.addEventListener("dispose",d),l(w.texture,y.mapping)}else return null}}return y}function s(y){if(y&&y.isTexture&&y.isPMREMTexture!==!0){const h=y.mapping,x=h===JB||h===ZB,w=h===f3||h===sR;if(x||w){let b=i.get(y);const v=b!==void 0?b.texture.pmremVersion:0;if(y.isRenderTargetTexture&&y.pmremVersion!==v)return r===null&&(r=new ZF(t)),b=x?r.fromEquirectangular(y,b):r.fromCubemap(y,b),b.texture.pmremVersion=y.pmremVersion,i.set(y,b),b.texture;if(b!==void 0)return b.texture;{const B=y.image;return x&&B&&B.height>0||w&&B&&c(B)?(r===null&&(r=new ZF(t)),b=x?r.fromEquirectangular(y):r.fromCubemap(y),b.texture.pmremVersion=y.pmremVersion,i.set(y,b),y.addEventListener("dispose",u),b.texture):null}}}return y}function l(y,h){return h===JB?y.mapping=f3:h===ZB&&(y.mapping=sR),y}function c(y){let h=0;const x=6;for(let w=0;w<x;w++)y[w]!==void 0&&h++;return h===x}function d(y){const h=y.target;h.removeEventListener("dispose",d);const x=e.get(h);x!==void 0&&(e.delete(h),x.dispose())}function u(y){const h=y.target;h.removeEventListener("dispose",u);const x=i.get(h);x!==void 0&&(i.delete(h),x.dispose())}function m(){e=new WeakMap,i=new WeakMap,r!==null&&(r.dispose(),r=null)}return{get:n,dispose:m}}function A7e(t){const e={};function i(r){if(e[r]!==void 0)return e[r];const n=t.getExtension(r);return e[r]=n,n}return{has:function(r){return i(r)!==null},init:function(){i("EXT_color_buffer_float"),i("WEBGL_clip_cull_distance"),i("OES_texture_float_linear"),i("EXT_color_buffer_half_float"),i("WEBGL_multisampled_render_to_texture"),i("WEBGL_render_shared_exponent")},get:function(r){const n=i(r);return n===null&&$x("WebGLRenderer: "+r+" extension not supported."),n}}}function u7e(t,e,i,r){const n={},a=new WeakMap,s=new FinalizationRegistry(x=>delete n[x]);function l(x){c(x.target)}function c(x){x.index!==null&&e.remove(x.index);for(const b in x.attributes)e.remove(x.attributes[b]);x.removeEventListener("dispose",l),delete n[x.id],s.unregister(x);const w=a.get(x);w&&(e.remove(w),a.delete(x)),r.releaseStatesOfGeometry(x),x.isInstancedBufferGeometry===!0&&delete x._maxInstanceCount,i.memory.geometries--}function d(x,w){return n[w.id]!==void 0||(w.addEventListener("dispose",l),n[w.id]=new WeakRef(w),s.register(w,w.id,w),i.memory.geometries++),w}function u(x){const w=x.attributes;for(const b in w)e.update(w[b],t.ARRAY_BUFFER)}function m(x){const w=x.index,b=x.attributes.position;let v=0;if(b===void 0)return;const B=w!==null?w.array.length:b.array.length/3-1,D=b.count>=65535?jne:_ne,E=new D(Math.ceil(B/3)*6,1),U=E.array;if(w!==null){const I=w.array;v=w.version;for(let L=0,z=0;L<B;L+=3){const G=I[L+0],V=I[L+1],_=I[L+2];U[z++]=G,U[z++]=V,U[z++]=V,U[z++]=_,U[z++]=_,U[z++]=G}}else{v=b.version;for(let I=0,L=0;I<B;I+=3){const z=I+0,G=I+1,V=I+2;U[L++]=z,U[L++]=G,U[L++]=G,U[L++]=V,U[L++]=V,U[L++]=z}}E.version=v;const k=a.get(x);k&&e.remove(k),a.set(x,E)}function y(x){const w=a.get(x);if(w){const b=x.index;b!==null&&w.version<b.version&&m(x)}else m(x);return a.get(x)}function h(){for(const x in n){const w=n[x].deref();w!==void 0&&c(w)}}return{get:d,update:u,getWireframeAttribute:y,dispose:h}}function p7e(t,e,i){let r;function n(m){r=m}let a,s;function l(m){a=m.type,s=m.bytesPerElement}function c(m,y){t.drawElements(r,y,a,m*s),i.update(y,r,1)}function d(m,y,h){h!==0&&(t.drawElementsInstanced(r,y,a,m*s,h),i.update(y,r,h))}function u(m,y,h){if(h===0)return;e.get("WEBGL_multi_draw").multiDrawElementsWEBGL(r,y,0,a,m,0,h);let w=0;for(let b=0;b<h;b++)w+=y[b];i.update(w,r,1)}this.setMode=n,this.setIndex=l,this.render=c,this.renderInstances=d,this.renderMultiDraw=u}function m7e(t){const e={geometries:0,textures:0},i={frame:0,calls:0,triangles:0,points:0,lines:0};function r(a,s,l){switch(i.calls++,s){case t.TRIANGLES:i.triangles+=l*(a/3);break;case t.LINES:i.lines+=l*(a/2);break;case t.LINE_STRIP:i.lines+=l*(a-1);break;case t.LINE_LOOP:i.lines+=l*a;break;case t.POINTS:i.points+=l*a;break;default:ko("WebGLInfo: Unknown draw mode:",s);break}}function n(){i.calls=0,i.triangles=0,i.points=0,i.lines=0}return{memory:e,render:i,programs:null,autoReset:!0,reset:n,update:r}}function g7e(t,e,i){const r=new WeakMap,n=new xl;function a(s,l,c){const d=s.morphTargetInfluences,u=l.morphAttributes.position||l.morphAttributes.normal||l.morphAttributes.color,m=u!==void 0?u.length:0;let y=r.get(l);if(y===void 0||y.count!==m){let z=function(){I.dispose(),r.delete(l),l.removeEventListener("dispose",z)};y!==void 0&&y.texture.dispose();const h=l.morphAttributes.position!==void 0,x=l.morphAttributes.normal!==void 0,w=l.morphAttributes.color!==void 0,b=l.morphAttributes.position||[],v=l.morphAttributes.normal||[],B=l.morphAttributes.color||[];let D=0;h===!0&&(D=1),x===!0&&(D=2),w===!0&&(D=3);let E=l.attributes.position.count*D,U=1;E>e.maxTextureSize&&(U=Math.ceil(E/e.maxTextureSize),E=e.maxTextureSize);const k=new Float32Array(E*U*4*m),I=new Wne(k,E,U,m);I.type=Im,I.needsUpdate=!0;const L=D*4;for(let G=0;G<m;G++){const V=b[G],_=v[G],Y=B[G],q=E*U*4*G;for(let de=0;de<V.count;de++){const se=de*L;h===!0&&(n.fromBufferAttribute(V,de),k[q+se+0]=n.x,k[q+se+1]=n.y,k[q+se+2]=n.z,k[q+se+3]=0),x===!0&&(n.fromBufferAttribute(_,de),k[q+se+4]=n.x,k[q+se+5]=n.y,k[q+se+6]=n.z,k[q+se+7]=0),w===!0&&(n.fromBufferAttribute(Y,de),k[q+se+8]=n.x,k[q+se+9]=n.y,k[q+se+10]=n.z,k[q+se+11]=Y.itemSize===4?n.w:1)}}y={count:m,texture:I,size:new tn(E,U)},r.set(l,y),l.addEventListener("dispose",z)}if(s.isInstancedMesh===!0&&s.morphTexture!==null)c.getUniforms().setValue(t,"morphTexture",s.morphTexture,i);else{let h=0;for(let w=0;w<d.length;w++)h+=d[w];const x=l.morphTargetsRelative?1:1-h;c.getUniforms().setValue(t,"morphTargetBaseInfluence",x),c.getUniforms().setValue(t,"morphTargetInfluences",d)}c.getUniforms().setValue(t,"morphTargetsTexture",y.texture,i),c.getUniforms().setValue(t,"morphTargetsTextureSize",y.size)}return{update:a}}function h7e(t,e,i,r,n){let a=new WeakMap;function s(d){const u=n.render.frame,m=d.geometry,y=e.get(d,m);if(a.get(y)!==u&&(e.update(y),a.set(y,u)),d.isInstancedMesh&&(d.hasEventListener("dispose",c)===!1&&d.addEventListener("dispose",c),a.get(d)!==u&&(i.update(d.instanceMatrix,t.ARRAY_BUFFER),d.instanceColor!==null&&i.update(d.instanceColor,t.ARRAY_BUFFER),a.set(d,u))),d.isSkinnedMesh){const h=d.skeleton;a.get(h)!==u&&(h.update(),a.set(h,u))}return y}function l(){a=new WeakMap}function c(d){const u=d.target;u.removeEventListener("dispose",c),r.releaseStatesOfObject(u),i.remove(u.instanceMatrix),u.instanceColor!==null&&i.remove(u.instanceColor)}return{update:s,dispose:l}}const f7e={[wne]:"LINEAR_TONE_MAPPING",[Rne]:"REINHARD_TONE_MAPPING",[bne]:"CINEON_TONE_MAPPING",[HL]:"ACES_FILMIC_TONE_MAPPING",[Pne]:"AGX_TONE_MAPPING",[Fne]:"NEUTRAL_TONE_MAPPING",[vne]:"CUSTOM_TONE_MAPPING"};function y7e(t,e,i,r,n,a){const s=new Wm(e,i,{type:t,depthBuffer:n,stencilBuffer:a,samples:r?4:0,storeMultisampledDepthBuffer:!1,storeMultisampledStencilBuffer:!1,resolveDepthBuffer:!1,resolveStencilBuffer:!1});let l=null,c=null,d=null;const u=new AA;u.setAttribute("position",new wl([-1,3,0,-1,-1,0,3,-1,0],3)),u.setAttribute("uv",new wl([0,2,0,0,2,0],2));const m=new nDe({uniforms:{tDiffuse:{value:null}},vertexShader:`
			precision highp float;

			uniform mat4 modelViewMatrix;
			uniform mat4 projectionMatrix;

			attribute vec3 position;
			attribute vec2 uv;

			varying vec2 vUv;

			void main() {
				vUv = uv;
				gl_Position = projectionMatrix * modelViewMatrix * vec4( position, 1.0 );
			}`,fragmentShader:`
			precision highp float;

			uniform sampler2D tDiffuse;

			varying vec2 vUv;

			#include <tonemapping_pars_fragment>
			#include <colorspace_pars_fragment>

			void main() {
				gl_FragColor = texture2D( tDiffuse, vUv );

				#ifdef LINEAR_TONE_MAPPING
					gl_FragColor.rgb = LinearToneMapping( gl_FragColor.rgb );
				#elif defined( REINHARD_TONE_MAPPING )
					gl_FragColor.rgb = ReinhardToneMapping( gl_FragColor.rgb );
				#elif defined( CINEON_TONE_MAPPING )
					gl_FragColor.rgb = CineonToneMapping( gl_FragColor.rgb );
				#elif defined( ACES_FILMIC_TONE_MAPPING )
					gl_FragColor.rgb = ACESFilmicToneMapping( gl_FragColor.rgb );
				#elif defined( AGX_TONE_MAPPING )
					gl_FragColor.rgb = AgXToneMapping( gl_FragColor.rgb );
				#elif defined( NEUTRAL_TONE_MAPPING )
					gl_FragColor.rgb = NeutralToneMapping( gl_FragColor.rgb );
				#elif defined( CUSTOM_TONE_MAPPING )
					gl_FragColor.rgb = CustomToneMapping( gl_FragColor.rgb );
				#endif

				#ifdef SRGB_TRANSFER
					gl_FragColor = sRGBTransferOETF( gl_FragColor );
				#endif
			}`,depthTest:!1,depthWrite:!1}),y=new mn(u,m),h=new $ne(-1,1,1,-1,0,1);let x=null,w=null,b=!1,v,B=null,D=[],E=!1;this.setSize=function(U,k){s.setSize(U,k),l!==null&&l.setSize(U,k),c!==null&&c.setSize(U,k);for(let I=0;I<D.length;I++){const L=D[I];L.setSize&&L.setSize(U,k)}},this.setEffects=function(U){D=U,E=D.length>0&&D[0].isRenderPass===!0;const k=s.width,I=s.height;D.length>0&&l===null&&(l=new Wm(k,I,{type:zm,depthBuffer:!1,stencilBuffer:!1}),c=new Wm(k,I,{type:zm,depthBuffer:!1,stencilBuffer:!1}));const L=n===!0&&D.some(z=>z.needsDepthTexture===!0);L!==(s.depthTexture!==null)&&(L===!0&&d===null&&(d=new C3(k,I),a===!0&&(d.format=If,d.type=y3)),s.dispose(),s.depthTexture=L?d:null,s.resolveDepthBuffer=L,s.storeMultisampledDepthBuffer=L);for(let z=0;z<D.length;z++){const G=D[z];G.setSize&&G.setSize(k,I),L&&G.needsDepthTexture===!0&&G.setDepthTexture&&G.setDepthTexture(d)}},this.begin=function(U,k){if(b||U.toneMapping===nh&&D.length===0)return!1;if(B=k,k!==null){const I=k.width,L=k.height;(s.width!==I||s.height!==L)&&this.setSize(I,L)}return E===!1&&U.setRenderTarget(s),v=U.toneMapping,U.toneMapping=nh,!0},this.hasRenderPass=function(){return E},this.end=function(U,k){U.toneMapping=v,b=!0;let I=s,L=l;for(let z=0;z<D.length;z++){const G=D[z];G.enabled!==!1&&(G.render(U,L,I,k),G.needsSwap!==!1&&(I=L,L=L===l?c:l))}if(x!==U.outputColorSpace||w!==U.toneMapping){x=U.outputColorSpace,w=U.toneMapping,m.defines={},fo.getTransfer(x)===us&&(m.defines.SRGB_TRANSFER="");const z=f7e[w];z&&(m.defines[z]=""),m.needsUpdate=!0}m.uniforms.tDiffuse.value=I.texture,U.setRenderTarget(B),U.render(y,h),B=null,b=!1},this.isCompositing=function(){return b},this.dispose=function(){s.dispose(),l!==null&&l.dispose(),c!==null&&c.dispose(),u.dispose(),m.dispose()}}const nae=new k0,aae=new C3(1,1),oae=new Kne(1),sae=new Wne,lae=new yBe,cae=new Gne,aK=[],oK=[],sK=new Float32Array(16),lK=new Float32Array(9),cK=new Float32Array(4);function U3(t,e,i){const r=t[0];if(r<=0||r>0)return t;const n=e*i;let a=aK[n];if(a===void 0&&(a=new Float32Array(n),aK[n]=a),e!==0){r.toArray(a,0);for(let s=1,l=0;s!==e;++s)l+=i,t[s].toArray(a,l)}return a}function td(t,e){if(t.length!==e.length)return!1;for(let i=0,r=t.length;i<r;i++)if(t[i]!==e[i])return!1;return!0}function id(t,e){for(let i=0,r=e.length;i<r;i++)t[i]=e[i]}function o8(t,e){let i=oK[e];i===void 0&&(i=new Int32Array(e),oK[e]=i);for(let r=0;r!==e;++r)i[r]=t.allocateTextureUnit();return i}function C7e(t,e){const i=this.cache;i[0]!==e&&(t.uniform1f(this.addr,e),i[0]=e)}function x7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y)&&(t.uniform2f(this.addr,e.x,e.y),i[0]=e.x,i[1]=e.y);else{if(td(i,e))return;t.uniform2fv(this.addr,e),id(i,e)}}function S7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z)&&(t.uniform3f(this.addr,e.x,e.y,e.z),i[0]=e.x,i[1]=e.y,i[2]=e.z);else if(e.r!==void 0)(i[0]!==e.r||i[1]!==e.g||i[2]!==e.b)&&(t.uniform3f(this.addr,e.r,e.g,e.b),i[0]=e.r,i[1]=e.g,i[2]=e.b);else{if(td(i,e))return;t.uniform3fv(this.addr,e),id(i,e)}}function w7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z||i[3]!==e.w)&&(t.uniform4f(this.addr,e.x,e.y,e.z,e.w),i[0]=e.x,i[1]=e.y,i[2]=e.z,i[3]=e.w);else{if(td(i,e))return;t.uniform4fv(this.addr,e),id(i,e)}}function R7e(t,e){const i=this.cache,r=e.elements;if(r===void 0){if(td(i,e))return;t.uniformMatrix2fv(this.addr,!1,e),id(i,e)}else{if(td(i,r))return;cK.set(r),t.uniformMatrix2fv(this.addr,!1,cK),id(i,r)}}function b7e(t,e){const i=this.cache,r=e.elements;if(r===void 0){if(td(i,e))return;t.uniformMatrix3fv(this.addr,!1,e),id(i,e)}else{if(td(i,r))return;lK.set(r),t.uniformMatrix3fv(this.addr,!1,lK),id(i,r)}}function v7e(t,e){const i=this.cache,r=e.elements;if(r===void 0){if(td(i,e))return;t.uniformMatrix4fv(this.addr,!1,e),id(i,e)}else{if(td(i,r))return;sK.set(r),t.uniformMatrix4fv(this.addr,!1,sK),id(i,r)}}function P7e(t,e){const i=this.cache;i[0]!==e&&(t.uniform1i(this.addr,e),i[0]=e)}function F7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y)&&(t.uniform2i(this.addr,e.x,e.y),i[0]=e.x,i[1]=e.y);else{if(td(i,e))return;t.uniform2iv(this.addr,e),id(i,e)}}function M7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z)&&(t.uniform3i(this.addr,e.x,e.y,e.z),i[0]=e.x,i[1]=e.y,i[2]=e.z);else{if(td(i,e))return;t.uniform3iv(this.addr,e),id(i,e)}}function T7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z||i[3]!==e.w)&&(t.uniform4i(this.addr,e.x,e.y,e.z,e.w),i[0]=e.x,i[1]=e.y,i[2]=e.z,i[3]=e.w);else{if(td(i,e))return;t.uniform4iv(this.addr,e),id(i,e)}}function B7e(t,e){const i=this.cache;i[0]!==e&&(t.uniform1ui(this.addr,e),i[0]=e)}function D7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y)&&(t.uniform2ui(this.addr,e.x,e.y),i[0]=e.x,i[1]=e.y);else{if(td(i,e))return;t.uniform2uiv(this.addr,e),id(i,e)}}function H7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z)&&(t.uniform3ui(this.addr,e.x,e.y,e.z),i[0]=e.x,i[1]=e.y,i[2]=e.z);else{if(td(i,e))return;t.uniform3uiv(this.addr,e),id(i,e)}}function I7e(t,e){const i=this.cache;if(e.x!==void 0)(i[0]!==e.x||i[1]!==e.y||i[2]!==e.z||i[3]!==e.w)&&(t.uniform4ui(this.addr,e.x,e.y,e.z,e.w),i[0]=e.x,i[1]=e.y,i[2]=e.z,i[3]=e.w);else{if(td(i,e))return;t.uniform4uiv(this.addr,e),id(i,e)}}function s8(t){return t.version===0&&(t.compareFunction=Lne,t.needsUpdate=!0),t}function E7e(t,e,i){const r=this.cache,n=i.allocateTextureUnit();r[0]!==n&&(t.uniform1i(this.addr,n),r[0]=n);let a;this.type===t.SAMPLER_2D_SHADOW?a=s8(aae):a=nae,i.setTexture2D(e||a,n)}function U7e(t,e,i){const r=this.cache,n=i.allocateTextureUnit();r[0]!==n&&(t.uniform1i(this.addr,n),r[0]=n),i.setTexture3D(e||lae,n)}function k7e(t,e,i){const r=this.cache,n=i.allocateTextureUnit();r[0]!==n&&(t.uniform1i(this.addr,n),r[0]=n);let a;this.type===t.SAMPLER_CUBE_SHADOW?a=s8(oae):a=cae,i.setTextureCube(e||a,n)}function N7e(t,e,i){const r=this.cache,n=i.allocateTextureUnit();r[0]!==n&&(t.uniform1i(this.addr,n),r[0]=n),i.setTexture2DArray(e||sae,n)}function L7e(t){switch(t){case 5126:return C7e;case 35664:return x7e;case 35665:return S7e;case 35666:return w7e;case 35674:return R7e;case 35675:return b7e;case 35676:return v7e;case 5124:case 35670:return P7e;case 35667:case 35671:return F7e;case 35668:case 35672:return M7e;case 35669:case 35673:return T7e;case 5125:return B7e;case 36294:return D7e;case 36295:return H7e;case 36296:return I7e;case 35678:case 36198:case 36298:case 36306:case 35682:return E7e;case 35679:case 36299:case 36307:return U7e;case 35680:case 36300:case 36308:case 36293:return k7e;case 36289:case 36303:case 36311:case 36292:return N7e}}function V7e(t,e){t.uniform1fv(this.addr,e)}function W7e(t,e){const i=U3(e,this.size,2);t.uniform2fv(this.addr,i)}function O7e(t,e){const i=U3(e,this.size,3);t.uniform3fv(this.addr,i)}function _7e(t,e){const i=U3(e,this.size,4);t.uniform4fv(this.addr,i)}function j7e(t,e){const i=U3(e,this.size,4);t.uniformMatrix2fv(this.addr,!1,i)}function z7e(t,e){const i=U3(e,this.size,9);t.uniformMatrix3fv(this.addr,!1,i)}function G7e(t,e){const i=U3(e,this.size,16);t.uniformMatrix4fv(this.addr,!1,i)}function K7e(t,e){t.uniform1iv(this.addr,e)}function Q7e(t,e){t.uniform2iv(this.addr,e)}function Y7e(t,e){t.uniform3iv(this.addr,e)}function X7e(t,e){t.uniform4iv(this.addr,e)}function q7e(t,e){t.uniform1uiv(this.addr,e)}function J7e(t,e){t.uniform2uiv(this.addr,e)}function Z7e(t,e){t.uniform3uiv(this.addr,e)}function $7e(t,e){t.uniform4uiv(this.addr,e)}function eEe(t,e,i){const r=this.cache,n=e.length,a=o8(i,n);td(r,a)||(t.uniform1iv(this.addr,a),id(r,a));let s;this.type===t.SAMPLER_2D_SHADOW?s=s8(aae):s=nae;for(let l=0;l!==n;++l)i.setTexture2D(e[l]||s,a[l])}function tEe(t,e,i){const r=this.cache,n=e.length,a=o8(i,n);td(r,a)||(t.uniform1iv(this.addr,a),id(r,a));for(let s=0;s!==n;++s)i.setTexture3D(e[s]||lae,a[s])}function iEe(t,e,i){const r=this.cache,n=e.length,a=o8(i,n);td(r,a)||(t.uniform1iv(this.addr,a),id(r,a));let s;this.type===t.SAMPLER_CUBE_SHADOW?s=s8(oae):s=cae;for(let l=0;l!==n;++l)i.setTextureCube(e[l]||s,a[l])}function rEe(t,e,i){const r=this.cache,n=e.length,a=o8(i,n);td(r,a)||(t.uniform1iv(this.addr,a),id(r,a));for(let s=0;s!==n;++s)i.setTexture2DArray(e[s]||sae,a[s])}function nEe(t){switch(t){case 5126:return V7e;case 35664:return W7e;case 35665:return O7e;case 35666:return _7e;case 35674:return j7e;case 35675:return z7e;case 35676:return G7e;case 5124:case 35670:return K7e;case 35667:case 35671:return Q7e;case 35668:case 35672:return Y7e;case 35669:case 35673:return X7e;case 5125:return q7e;case 36294:return J7e;case 36295:return Z7e;case 36296:return $7e;case 35678:case 36198:case 36298:case 36306:case 35682:return eEe;case 35679:case 36299:case 36307:return tEe;case 35680:case 36300:case 36308:case 36293:return iEe;case 36289:case 36303:case 36311:case 36292:return rEe}}class aEe{constructor(e,i,r){this.id=e,this.addr=r,this.cache=[],this.type=i.type,this.setValue=L7e(i.type)}}class oEe{constructor(e,i,r){this.id=e,this.addr=r,this.cache=[],this.type=i.type,this.size=i.size,this.setValue=nEe(i.type)}}class sEe{constructor(e){this.id=e,this.seq=[],this.map={}}setValue(e,i,r){const n=this.seq;for(let a=0,s=n.length;a!==s;++a){const l=n[a];l.setValue(e,i[l.id],r)}}}const TD=/(\w+)(\])?(\[|\.)?/g;function dK(t,e){t.seq.push(e),t.map[e.id]=e}function lEe(t,e,i){const r=t.name,n=r.length;for(TD.lastIndex=0;;){const a=TD.exec(r),s=TD.lastIndex;let l=a[1];const c=a[2]==="]",d=a[3];if(c&&(l=l|0),d===void 0||d==="["&&s+2===n){dK(i,d===void 0?new aEe(l,t,e):new oEe(l,t,e));break}else{let m=i.map[l];m===void 0&&(m=new sEe(l),dK(i,m)),i=m}}}class iF{constructor(e,i){this.seq=[],this.map={};const r=e.getProgramParameter(i,e.ACTIVE_UNIFORMS);for(let s=0;s<r;++s){const l=e.getActiveUniform(i,s),c=e.getUniformLocation(i,l.name);lEe(l,c,this)}const n=[],a=[];for(const s of this.seq)s.type===e.SAMPLER_2D_SHADOW||s.type===e.SAMPLER_CUBE_SHADOW||s.type===e.SAMPLER_2D_ARRAY_SHADOW?n.push(s):a.push(s);n.length>0&&(this.seq=n.concat(a))}setValue(e,i,r,n){const a=this.map[i];a!==void 0&&a.setValue(e,r,n)}setOptional(e,i,r){const n=i[r];n!==void 0&&this.setValue(e,r,n)}static upload(e,i,r,n){for(let a=0,s=i.length;a!==s;++a){const l=i[a],c=r[l.id];c.needsUpdate!==!1&&l.setValue(e,c.value,n)}}static seqWithValue(e,i){const r=[];for(let n=0,a=e.length;n!==a;++n){const s=e[n];s.id in i&&r.push(s)}return r}}function AK(t,e,i){const r=t.createShader(e);return t.shaderSource(r,i),t.compileShader(r),r}const cEe=37297;let dEe=0;function AEe(t,e){const i=t.split(`
`),r=[],n=Math.max(e-6,0),a=Math.min(e+6,i.length);for(let s=n;s<a;s++){const l=s+1;r.push(`${l===e?">":" "} ${l}: ${i[s]}`)}return r.join(`
`)}const uK=new la;function uEe(t){fo._getMatrix(uK,fo.workingColorSpace,t);const e=`mat3( ${uK.elements.map(i=>i.toFixed(4))} )`;switch(fo.getTransfer(t)){case KF:return[e,"LinearTransferOETF"];case us:return[e,"sRGBTransferOETF"];default:return zn("WebGLProgram: Unsupported color space: ",t),[e,"LinearTransferOETF"]}}function pK(t,e,i){const r=t.getShaderParameter(e,t.COMPILE_STATUS),a=(t.getShaderInfoLog(e)||"").trim();if(r&&a==="")return"";const s=/ERROR: 0:(\d+)/.exec(a);if(s){const l=parseInt(s[1]);return i.toUpperCase()+`

`+a+`

`+AEe(t.getShaderSource(e),l)}else return a}function pEe(t,e){const i=uEe(e);return[`vec4 ${t}( vec4 value ) {`,`	return ${i[1]}( vec4( ${i[0]} * value.rgb, value.a ) );`,"}"].join(`
`)}const mEe={[wne]:"Linear",[Rne]:"Reinhard",[bne]:"Cineon",[HL]:"ACESFilmic",[Pne]:"AgX",[Fne]:"Neutral",[vne]:"Custom"};function gEe(t,e){const i=mEe[e];return i===void 0?(zn("WebGLProgram: Unsupported toneMapping:",e),"vec3 "+t+"( vec3 color ) { return LinearToneMapping( color ); }"):"vec3 "+t+"( vec3 color ) { return "+i+"ToneMapping( color ); }"}const LP=new Pt;function hEe(){fo.getLuminanceCoefficients(LP);const t=LP.x.toFixed(4),e=LP.y.toFixed(4),i=LP.z.toFixed(4);return["float luminance( const in vec3 rgb ) {",`	const vec3 weights = vec3( ${t}, ${e}, ${i} );`,"	return dot( weights, rgb );","}"].join(`
`)}function fEe(t){return[t.extensionClipCullDistance?"#extension GL_ANGLE_clip_cull_distance : require":"",t.extensionMultiDraw?"#extension GL_ANGLE_multi_draw : require":""].filter(KS).join(`
`)}function yEe(t){const e=[];for(const i in t){const r=t[i];r!==!1&&e.push("#define "+i+" "+r)}return e.join(`
`)}function CEe(t,e){const i={},r=t.getProgramParameter(e,t.ACTIVE_ATTRIBUTES);for(let n=0;n<r;n++){const a=t.getActiveAttrib(e,n),s=a.name;let l=1;a.type===t.FLOAT_MAT2&&(l=2),a.type===t.FLOAT_MAT3&&(l=3),a.type===t.FLOAT_MAT4&&(l=4),i[s]={type:a.type,location:t.getAttribLocation(e,s),locationSize:l}}return i}function KS(t){return t!==""}function mK(t,e){const i=e.numSpotLightShadows+e.numSpotLightMaps-e.numSpotLightShadowsWithMaps;return t.replace(/NUM_SUN_LIGHTS/g,e.numSunLights).replace(/NUM_DIR_LIGHTS/g,e.numDirLights).replace(/NUM_SPOT_LIGHTS/g,e.numSpotLights).replace(/NUM_SPOT_LIGHT_MAPS/g,e.numSpotLightMaps).replace(/NUM_SPOT_LIGHT_COORDS/g,i).replace(/NUM_RECT_AREA_LIGHTS/g,e.numRectAreaLights).replace(/NUM_POINT_LIGHTS/g,e.numPointLights).replace(/NUM_HEMI_LIGHTS/g,e.numHemiLights).replace(/NUM_SUN_LIGHT_SHADOWS/g,e.numSunLightShadows).replace(/NUM_DIR_LIGHT_SHADOWS/g,e.numDirLightShadows).replace(/NUM_SPOT_LIGHT_SHADOWS_WITH_MAPS/g,e.numSpotLightShadowsWithMaps).replace(/NUM_SPOT_LIGHT_SHADOWS/g,e.numSpotLightShadows).replace(/NUM_POINT_LIGHT_SHADOWS/g,e.numPointLightShadows).replace(/NUM_LIGHT_PROBE_GRIDS/g,e.numLightProbeGrids)}function gK(t,e){return t.replace(/NUM_CLIPPING_PLANES/g,e.numClippingPlanes).replace(/UNION_CLIPPING_PLANES/g,e.numClippingPlanes-e.numClipIntersection)}const xEe=/^[ \t]*#include +<([\w\d./]+)>/gm;function Tk(t){return t.replace(xEe,SEe)}function SEe(t,e){const i=Ua[e];if(i===void 0)throw new Error("THREE.WebGLProgram: Can not resolve #include <"+e+">");return Tk(i)}const wEe=/#pragma unroll_loop_start\s+for\s*\(\s*int\s+i\s*=\s*(\d+)\s*;\s*i\s*<\s*(\d+)\s*;\s*i\s*\+\+\s*\)\s*{([\s\S]+?)}\s+#pragma unroll_loop_end/g;function hK(t){return t.replace(wEe,REe)}function REe(t,e,i,r){let n="";for(let a=parseInt(e);a<parseInt(i);a++)n+=r.replace(/\[\s*i\s*\]/g,"[ "+a+" ]").replace(/UNROLLED_LOOP_INDEX/g,a);return n}function fK(t){let e=`precision ${t.precision} float;
	precision ${t.precision} int;
	precision ${t.precision} sampler2D;
	precision ${t.precision} samplerCube;
	precision ${t.precision} sampler3D;
	precision ${t.precision} sampler2DArray;
	precision ${t.precision} sampler2DShadow;
	precision ${t.precision} samplerCubeShadow;
	precision ${t.precision} sampler2DArrayShadow;
	precision ${t.precision} isampler2D;
	precision ${t.precision} isampler3D;
	precision ${t.precision} isamplerCube;
	precision ${t.precision} isampler2DArray;
	precision ${t.precision} usampler2D;
	precision ${t.precision} usampler3D;
	precision ${t.precision} usamplerCube;
	precision ${t.precision} usampler2DArray;
	`;return t.precision==="highp"?e+=`
#define HIGH_PRECISION`:t.precision==="mediump"?e+=`
#define MEDIUM_PRECISION`:t.precision==="lowp"&&(e+=`
#define LOW_PRECISION`),e}const bEe={[J6]:"SHADOWMAP_TYPE_PCF",[jS]:"SHADOWMAP_TYPE_VSM"};function vEe(t){return bEe[t.shadowMapType]||"SHADOWMAP_TYPE_BASIC"}const PEe={[sR]:"ENVMAP_MODE_REFRACTION"};function FEe(t){return t.envMap===!1?"ENVMAP_MODE_REFLECTION":PEe[t.envMapMode]||"ENVMAP_MODE_REFLECTION"}const MEe={[Sne]:"ENVMAP_BLENDING_MULTIPLY",[KTe]:"ENVMAP_BLENDING_MIX",[QTe]:"ENVMAP_BLENDING_ADD"};function TEe(t){return t.envMap===!1?"ENVMAP_BLENDING_NONE":MEe[t.combine]||"ENVMAP_BLENDING_NONE"}function BEe(t,e,i,r){const n=t.getContext(),a=i.defines;let s=i.vertexShader,l=i.fragmentShader;const c=vEe(i),d=i.envMapPMREM===!0?"ENVMAP_TYPE_PMREM":"ENVMAP_TYPE_CUBE",u=FEe(i),m=TEe(i),y=fEe(i),h=yEe(a),x=n.createProgram();let w,b,v=i.glslVersion?"#version "+i.glslVersion+`
`:"";i.isRawShaderMaterial?(w=["#define SHADER_TYPE "+i.shaderType,"#define SHADER_NAME "+i.shaderName,h].filter(KS).join(`
`),w.length>0&&(w+=`
`),b=["#define SHADER_TYPE "+i.shaderType,"#define SHADER_NAME "+i.shaderName,h].filter(KS).join(`
`),b.length>0&&(b+=`
`)):(w=[fK(i),"#define SHADER_TYPE "+i.shaderType,"#define SHADER_NAME "+i.shaderName,h,i.extensionClipCullDistance?"#define USE_CLIP_DISTANCE":"",i.batching?"#define USE_BATCHING":"",i.batchingColor?"#define USE_BATCHING_COLOR":"",i.instancing?"#define USE_INSTANCING":"",i.instancingColor?"#define USE_INSTANCING_COLOR":"",i.instancingMorph?"#define USE_INSTANCING_MORPH":"",i.useFog&&i.fog?"#define USE_FOG":"",i.useFog&&i.fogExp2?"#define FOG_EXP2":"",i.map?"#define USE_MAP":"",i.envMap?"#define USE_ENVMAP":"",i.envMap?"#define "+u:"",i.lightMap?"#define USE_LIGHTMAP":"",i.aoMap?"#define USE_AOMAP":"",i.bumpMap?"#define USE_BUMPMAP":"",i.normalMap?"#define USE_NORMALMAP":"",i.normalMapObjectSpace?"#define USE_NORMALMAP_OBJECTSPACE":"",i.normalMapTangentSpace?"#define USE_NORMALMAP_TANGENTSPACE":"",i.displacementMap?"#define USE_DISPLACEMENTMAP":"",i.emissiveMap?"#define USE_EMISSIVEMAP":"",i.anisotropy?"#define USE_ANISOTROPY":"",i.anisotropyMap?"#define USE_ANISOTROPYMAP":"",i.clearcoatMap?"#define USE_CLEARCOATMAP":"",i.clearcoatRoughnessMap?"#define USE_CLEARCOAT_ROUGHNESSMAP":"",i.clearcoatNormalMap?"#define USE_CLEARCOAT_NORMALMAP":"",i.diffuseRoughnessMap?"#define USE_DIFFUSE_ROUGHNESSMAP":"",i.iridescenceMap?"#define USE_IRIDESCENCEMAP":"",i.iridescenceThicknessMap?"#define USE_IRIDESCENCE_THICKNESSMAP":"",i.specularMap?"#define USE_SPECULARMAP":"",i.specularColorMap?"#define USE_SPECULAR_COLORMAP":"",i.specularIntensityMap?"#define USE_SPECULAR_INTENSITYMAP":"",i.roughnessMap?"#define USE_ROUGHNESSMAP":"",i.metalnessMap?"#define USE_METALNESSMAP":"",i.alphaMap?"#define USE_ALPHAMAP":"",i.alphaHash?"#define USE_ALPHAHASH":"",i.transmission?"#define USE_TRANSMISSION":"",i.transmissionMap?"#define USE_TRANSMISSIONMAP":"",i.thicknessMap?"#define USE_THICKNESSMAP":"",i.sheenColorMap?"#define USE_SHEEN_COLORMAP":"",i.sheenRoughnessMap?"#define USE_SHEEN_ROUGHNESSMAP":"",i.mapUv?"#define MAP_UV "+i.mapUv:"",i.alphaMapUv?"#define ALPHAMAP_UV "+i.alphaMapUv:"",i.lightMapUv?"#define LIGHTMAP_UV "+i.lightMapUv:"",i.aoMapUv?"#define AOMAP_UV "+i.aoMapUv:"",i.emissiveMapUv?"#define EMISSIVEMAP_UV "+i.emissiveMapUv:"",i.bumpMapUv?"#define BUMPMAP_UV "+i.bumpMapUv:"",i.normalMapUv?"#define NORMALMAP_UV "+i.normalMapUv:"",i.displacementMapUv?"#define DISPLACEMENTMAP_UV "+i.displacementMapUv:"",i.metalnessMapUv?"#define METALNESSMAP_UV "+i.metalnessMapUv:"",i.roughnessMapUv?"#define ROUGHNESSMAP_UV "+i.roughnessMapUv:"",i.anisotropyMapUv?"#define ANISOTROPYMAP_UV "+i.anisotropyMapUv:"",i.clearcoatMapUv?"#define CLEARCOATMAP_UV "+i.clearcoatMapUv:"",i.clearcoatNormalMapUv?"#define CLEARCOAT_NORMALMAP_UV "+i.clearcoatNormalMapUv:"",i.clearcoatRoughnessMapUv?"#define CLEARCOAT_ROUGHNESSMAP_UV "+i.clearcoatRoughnessMapUv:"",i.diffuseRoughnessMapUv?"#define DIFFUSE_ROUGHNESSMAP_UV "+i.diffuseRoughnessMapUv:"",i.iridescenceMapUv?"#define IRIDESCENCEMAP_UV "+i.iridescenceMapUv:"",i.iridescenceThicknessMapUv?"#define IRIDESCENCE_THICKNESSMAP_UV "+i.iridescenceThicknessMapUv:"",i.sheenColorMapUv?"#define SHEEN_COLORMAP_UV "+i.sheenColorMapUv:"",i.sheenRoughnessMapUv?"#define SHEEN_ROUGHNESSMAP_UV "+i.sheenRoughnessMapUv:"",i.specularMapUv?"#define SPECULARMAP_UV "+i.specularMapUv:"",i.specularColorMapUv?"#define SPECULAR_COLORMAP_UV "+i.specularColorMapUv:"",i.specularIntensityMapUv?"#define SPECULAR_INTENSITYMAP_UV "+i.specularIntensityMapUv:"",i.transmissionMapUv?"#define TRANSMISSIONMAP_UV "+i.transmissionMapUv:"",i.thicknessMapUv?"#define THICKNESSMAP_UV "+i.thicknessMapUv:"",i.vertexTangents&&i.flatShading===!1?"#define USE_TANGENT":"",i.vertexNormals?"#define HAS_NORMAL":"",i.vertexColors?"#define USE_COLOR":"",i.vertexAlphas?"#define USE_COLOR_ALPHA":"",i.vertexUv1s?"#define USE_UV1":"",i.vertexUv2s?"#define USE_UV2":"",i.vertexUv3s?"#define USE_UV3":"",i.pointsUvs?"#define USE_POINTS_UV":"",i.flatShading?"#define FLAT_SHADED":"",i.skinning?"#define USE_SKINNING":"",i.morphTargets?"#define USE_MORPHTARGETS":"",i.morphNormals&&i.flatShading===!1?"#define USE_MORPHNORMALS":"",i.morphColors?"#define USE_MORPHCOLORS":"",i.morphTargetsCount>0?"#define MORPHTARGETS_TEXTURE_STRIDE "+i.morphTextureStride:"",i.morphTargetsCount>0?"#define MORPHTARGETS_COUNT "+i.morphTargetsCount:"",i.doubleSided?"#define DOUBLE_SIDED":"",i.flipSided?"#define FLIP_SIDED":"",i.shadowMapEnabled?"#define USE_SHADOWMAP":"",i.shadowMapEnabled?"#define "+c:"",i.sizeAttenuation?"#define USE_SIZEATTENUATION":"",i.numLightProbes>0?"#define USE_LIGHT_PROBES":"",i.logarithmicDepthBuffer?"#define USE_LOGARITHMIC_DEPTH_BUFFER":"",i.reversedDepthBuffer?"#define USE_REVERSED_DEPTH_BUFFER":"","uniform mat4 modelMatrix;","uniform mat4 modelViewMatrix;","uniform mat4 projectionMatrix;","uniform mat4 viewMatrix;","uniform mat3 normalMatrix;","uniform vec3 cameraPosition;","uniform bool isOrthographic;","#ifdef USE_INSTANCING","	attribute mat4 instanceMatrix;","#endif","#ifdef USE_INSTANCING_COLOR","	attribute vec3 instanceColor;","#endif","#ifdef USE_INSTANCING_MORPH","	uniform sampler2D morphTexture;","#endif","attribute vec3 position;","attribute vec3 normal;","attribute vec2 uv;","#ifdef USE_UV1","	attribute vec2 uv1;","#endif","#ifdef USE_UV2","	attribute vec2 uv2;","#endif","#ifdef USE_UV3","	attribute vec2 uv3;","#endif","#ifdef USE_TANGENT","	attribute vec4 tangent;","#endif","#if defined( USE_COLOR_ALPHA )","	attribute vec4 color;","#elif defined( USE_COLOR )","	attribute vec3 color;","#endif","#ifdef USE_SKINNING","	attribute vec4 skinIndex;","	attribute vec4 skinWeight;","#endif",`
`].filter(KS).join(`
`),b=[fK(i),"#define SHADER_TYPE "+i.shaderType,"#define SHADER_NAME "+i.shaderName,h,i.useFog&&i.fog?"#define USE_FOG":"",i.useFog&&i.fogExp2?"#define FOG_EXP2":"",i.alphaToCoverage?"#define ALPHA_TO_COVERAGE":"",i.map?"#define USE_MAP":"",i.matcap?"#define USE_MATCAP":"",i.envMap?"#define USE_ENVMAP":"",i.envMap?"#define "+d:"",i.envMap?"#define "+u:"",i.envMap?"#define "+m:"",i.envMapPMREM?"#define ENVMAP_MAX_LOD "+i.envMapMaxLod+".0":"",i.envMapPMREM?"#define ENVMAP_SIZE "+i.envMapSize+".0":"",i.lightMap?"#define USE_LIGHTMAP":"",i.aoMap?"#define USE_AOMAP":"",i.bumpMap?"#define USE_BUMPMAP":"",i.normalMap?"#define USE_NORMALMAP":"",i.normalMapObjectSpace?"#define USE_NORMALMAP_OBJECTSPACE":"",i.normalMapTangentSpace?"#define USE_NORMALMAP_TANGENTSPACE":"",i.packedNormalMap?"#define USE_PACKED_NORMALMAP":"",i.emissiveMap?"#define USE_EMISSIVEMAP":"",i.anisotropy?"#define USE_ANISOTROPY":"",i.anisotropyMap?"#define USE_ANISOTROPYMAP":"",i.clearcoat?"#define USE_CLEARCOAT":"",i.clearcoatMap?"#define USE_CLEARCOATMAP":"",i.clearcoatRoughnessMap?"#define USE_CLEARCOAT_ROUGHNESSMAP":"",i.clearcoatNormalMap?"#define USE_CLEARCOAT_NORMALMAP":"",i.diffuseRoughness?"#define USE_DIFFUSE_ROUGHNESS":"",i.diffuseRoughnessMap?"#define USE_DIFFUSE_ROUGHNESSMAP":"",i.dispersion?"#define USE_DISPERSION":"",i.retroreflection?"#define USE_RETROREFLECTION":"",i.iridescence?"#define USE_IRIDESCENCE":"",i.iridescenceMap?"#define USE_IRIDESCENCEMAP":"",i.iridescenceThicknessMap?"#define USE_IRIDESCENCE_THICKNESSMAP":"",i.specularMap?"#define USE_SPECULARMAP":"",i.specularColorMap?"#define USE_SPECULAR_COLORMAP":"",i.specularIntensityMap?"#define USE_SPECULAR_INTENSITYMAP":"",i.roughnessMap?"#define USE_ROUGHNESSMAP":"",i.metalnessMap?"#define USE_METALNESSMAP":"",i.alphaMap?"#define USE_ALPHAMAP":"",i.alphaTest?"#define USE_ALPHATEST":"",i.alphaHash?"#define USE_ALPHAHASH":"",i.sheen?"#define USE_SHEEN":"",i.sheenColorMap?"#define USE_SHEEN_COLORMAP":"",i.sheenRoughnessMap?"#define USE_SHEEN_ROUGHNESSMAP":"",i.transmission?"#define USE_TRANSMISSION":"",i.transmissionMap?"#define USE_TRANSMISSIONMAP":"",i.thicknessMap?"#define USE_THICKNESSMAP":"",i.vertexTangents&&i.flatShading===!1?"#define USE_TANGENT":"",i.vertexColors||i.instancingColor?"#define USE_COLOR":"",i.vertexAlphas||i.batchingColor?"#define USE_COLOR_ALPHA":"",i.vertexUv1s?"#define USE_UV1":"",i.vertexUv2s?"#define USE_UV2":"",i.vertexUv3s?"#define USE_UV3":"",i.pointsUvs?"#define USE_POINTS_UV":"",i.gradientMap?"#define USE_GRADIENTMAP":"",i.flatShading?"#define FLAT_SHADED":"",i.doubleSided?"#define DOUBLE_SIDED":"",i.flipSided?"#define FLIP_SIDED":"",i.shadowMapEnabled?"#define USE_SHADOWMAP":"",i.shadowMapEnabled?"#define "+c:"",i.premultipliedAlpha?"#define PREMULTIPLIED_ALPHA":"",i.numLightProbes>0?"#define USE_LIGHT_PROBES":"",i.decodeVideoTexture?"#define DECODE_VIDEO_TEXTURE":"",i.decodeVideoTextureEmissive?"#define DECODE_VIDEO_TEXTURE_EMISSIVE":"",i.logarithmicDepthBuffer?"#define USE_LOGARITHMIC_DEPTH_BUFFER":"",i.reversedDepthBuffer?"#define USE_REVERSED_DEPTH_BUFFER":"","uniform mat4 viewMatrix;","uniform vec3 cameraPosition;","uniform bool isOrthographic;",i.toneMapping!==nh?"#define TONE_MAPPING":"",i.toneMapping!==nh?Ua.tonemapping_pars_fragment:"",i.toneMapping!==nh?gEe("toneMapping",i.toneMapping):"",i.dithering?"#define DITHERING":"",i.opaque?"#define OPAQUE":"",Ua.colorspace_pars_fragment,pEe("linearToOutputTexel",i.outputColorSpace),hEe(),i.useDepthPacking?"#define DEPTH_PACKING "+i.depthPacking:"",`
`].filter(KS).join(`
`)),s=Tk(s),s=mK(s,i),s=gK(s,i),l=Tk(l),l=mK(l,i),l=gK(l,i),s=hK(s),l=hK(l),i.isRawShaderMaterial!==!0&&(v=`#version 300 es
`,w=[y,"#define attribute in","#define varying out","#define texture2D texture"].join(`
`)+`
`+w,b=["#define varying in",i.glslVersion===fG?"":"layout(location = 0) out highp vec4 pc_fragColor;",i.glslVersion===fG?"":"#define gl_FragColor pc_fragColor","#define gl_FragDepthEXT gl_FragDepth","#define texture2D texture","#define textureCube texture","#define texture2DProj textureProj","#define texture2DLodEXT textureLod","#define texture2DProjLodEXT textureProjLod","#define textureCubeLodEXT textureLod","#define texture2DGradEXT textureGrad","#define texture2DProjGradEXT textureProjGrad","#define textureCubeGradEXT textureGrad"].join(`
`)+`
`+b);const B=v+w+s,D=v+b+l,E=AK(n,n.VERTEX_SHADER,B),U=AK(n,n.FRAGMENT_SHADER,D);n.attachShader(x,E),n.attachShader(x,U),i.index0AttributeName!==void 0?n.bindAttribLocation(x,0,i.index0AttributeName):i.hasPositionAttribute===!0&&n.bindAttribLocation(x,0,"position"),n.linkProgram(x);function k(G){if(t.debug.checkShaderErrors){const V=n.getProgramInfoLog(x)||"",_=n.getShaderInfoLog(E)||"",Y=n.getShaderInfoLog(U)||"",q=V.trim(),de=_.trim(),se=Y.trim();let ae=!0,le=!0;if(n.getProgramParameter(x,n.LINK_STATUS)===!1)if(ae=!1,typeof t.debug.onShaderError=="function")t.debug.onShaderError(n,x,E,U);else{const J=pK(n,E,"vertex"),ne=pK(n,U,"fragment");ko("WebGLProgram: Shader Error "+n.getError()+" - VALIDATE_STATUS "+n.getProgramParameter(x,n.VALIDATE_STATUS)+`

Material Name: `+G.name+`
Material Type: `+G.type+`

Program Info Log: `+q+`
`+J+`
`+ne)}else q!==""?zn("WebGLProgram: Program Info Log:",q):(de===""||se==="")&&(le=!1);le&&(G.diagnostics={runnable:ae,programLog:q,vertexShader:{log:de,prefix:w},fragmentShader:{log:se,prefix:b}})}n.deleteShader(E),n.deleteShader(U),I=new iF(n,x),L=CEe(n,x)}let I;this.getUniforms=function(){return I===void 0&&k(this),I};let L;this.getAttributes=function(){return L===void 0&&k(this),L};let z=i.rendererExtensionParallelShaderCompile===!1;return this.isReady=function(){return z===!1&&(z=n.getProgramParameter(x,cEe)),z},this.destroy=function(){r.releaseStatesOfProgram(this),n.deleteProgram(x),this.program=void 0},this.type=i.shaderType,this.name=i.shaderName,this.id=dEe++,this.cacheKey=e,this.usedTimes=1,this.program=x,this.vertexShader=E,this.fragmentShader=U,this}let DEe=0;class HEe{constructor(){this.shaderCache=new Map,this.materialCache=new Map}update(e,i,r){const n=this._getShaderCacheForMaterial(e);return n.has(i)===!1&&(n.add(i),i.usedTimes++),n.has(r)===!1&&(n.add(r),r.usedTimes++),this}remove(e){const i=this.materialCache.get(e);for(const r of i)r.usedTimes--,r.usedTimes===0&&this.shaderCache.delete(r.code);return this.materialCache.delete(e),this}getVertexShaderStage(e){return this._getShaderStage(e.vertexShader)}getFragmentShaderStage(e){return this._getShaderStage(e.fragmentShader)}dispose(){this.shaderCache.clear(),this.materialCache.clear()}_getShaderCacheForMaterial(e){const i=this.materialCache;let r=i.get(e);return r===void 0&&(r=new Set,i.set(e,r)),r}_getShaderStage(e){const i=this.shaderCache;let r=i.get(e);return r===void 0&&(r=new IEe(e),i.set(e,r)),r}}class IEe{constructor(e){this.id=DEe++,this.code=e,this.usedTimes=0}}function EEe(t){return t===Ay||t===jF||t===zF}function UEe(t,e,i,r,n,a){const s=new OL,l=new HEe,c=new Set,d=[],u=new Map,m=r.logarithmicDepthBuffer,y={MeshDepthMaterial:"depth",MeshDistanceMaterial:"distance",MeshNormalMaterial:"normal",MeshBasicMaterial:"basic",MeshLambertMaterial:"lambert",MeshPhongMaterial:"phong",MeshToonMaterial:"toon",MeshStandardMaterial:"physical",MeshPhysicalMaterial:"physical",MeshMatcapMaterial:"matcap",LineBasicMaterial:"basic",LineDashedMaterial:"dashed",PointsMaterial:"points",ShadowMaterial:"shadow",SpriteMaterial:"sprite"};function h(I){return c.add(I),I===0?"uv":`uv${I}`}function x(I,L,z,G,V,_){const Y=G.fog,q=V.geometry,de=I.isMeshStandardMaterial||I.isMeshLambertMaterial||I.isMeshPhongMaterial?G.environment:null,se=I.isMeshStandardMaterial||I.isMeshLambertMaterial&&!I.envMap||I.isMeshPhongMaterial&&!I.envMap,ae=e.get(I.envMap||de,se),le=y[I.type];let J=r.precision;I.precision!==null&&(J=r.getMaxPrecision(I.precision),J!==I.precision&&zn("WebGLProgram.getParameters:",I.precision,"not supported, using",J,"instead."));const ne=q.morphAttributes.position||q.morphAttributes.normal||q.morphAttributes.color,Z=ne!==void 0?ne.length:0;let N=0;q.morphAttributes.position!==void 0&&(N=1),q.morphAttributes.normal!==void 0&&(N=2),q.morphAttributes.color!==void 0&&(N=3);let re,O,ee,ce;if(le){const Ui=Tm[le];re=Ui.vertexShader,O=Ui.fragmentShader}else{re=I.vertexShader,O=I.fragmentShader;const Ui=l.getVertexShaderStage(I),ke=l.getFragmentShaderStage(I);l.update(I,Ui,ke),ee=Ui.id,ce=ke.id}const pe=t.getRenderTarget(),fe=t.state.buffers.depth.getReversed(),Pe=V.isInstancedMesh===!0,We=V.isBatchedMesh===!0,Oe=!!I.map,ve=!!I.matcap,st=!!ae,lt=st&&ae.isPMREMTexture===!0,Me=!!I.aoMap,xt=!!I.lightMap,ft=!!I.bumpMap&&I.wireframe===!1,Mt=!!I.normalMap,_t=!!I.displacementMap,Vt=!!I.emissiveMap,Dt=!!I.metalnessMap,bt=!!I.roughnessMap,oi=I.anisotropy>0,_e=I.clearcoat>0,Qt=I.diffuseRoughness>0,Rt=I.dispersion>0,Je=I.retroreflectivity>0,Qe=I.iridescence>0,rt=I.sheen>0,je=I.transmission>0,ct=oi&&!!I.anisotropyMap,Ue=_e&&!!I.clearcoatMap,Ce=_e&&!!I.clearcoatNormalMap,ye=_e&&!!I.clearcoatRoughnessMap,et=Qt&&!!I.diffuseRoughnessMap,ot=Qe&&!!I.iridescenceMap,Ft=Qe&&!!I.iridescenceThicknessMap,kt=rt&&!!I.sheenColorMap,At=rt&&!!I.sheenRoughnessMap,mt=!!I.specularMap,yt=!!I.specularColorMap,qe=!!I.specularIntensityMap,Ht=je&&!!I.transmissionMap,St=je&&!!I.thicknessMap,ii=!!I.gradientMap,ni=!!I.alphaMap,gt=I.alphaTest>0,gi=!!I.alphaHash,li=!!I.extensions;let fi=nh;I.toneMapped&&(pe===null||pe.isXRRenderTarget===!0)&&(fi=t.toneMapping);const Ki=lt?ae.isCompressedCubeTexture?ae.image[0].mipmaps:ae.mipmaps:null,Qi={shaderID:le,shaderType:I.type,shaderName:I.name,vertexShader:re,fragmentShader:O,defines:I.defines,customVertexShaderID:ee,customFragmentShaderID:ce,isRawShaderMaterial:I.isRawShaderMaterial===!0,glslVersion:I.glslVersion,precision:J,batching:We,batchingColor:We&&V._colorsTexture!==null,instancing:Pe,instancingColor:Pe&&V.instanceColor!==null,instancingMorph:Pe&&V.morphTexture!==null,outputColorSpace:pe===null?t.outputColorSpace:pe.isXRRenderTarget===!0?pe.texture.colorSpace:fo.workingColorSpace,alphaToCoverage:!!I.alphaToCoverage,map:Oe,matcap:ve,envMap:st,envMapMode:st&&ae.mapping,envMapPMREM:lt,envMapMaxLod:lt?Ki.length-1:null,envMapSize:lt?Ki[0].width:null,aoMap:Me,lightMap:xt,bumpMap:ft,normalMap:Mt,displacementMap:_t,emissiveMap:Vt,normalMapObjectSpace:Mt&&I.normalMapType===qTe,normalMapTangentSpace:Mt&&I.normalMapType===bk,packedNormalMap:Mt&&I.normalMapType===bk&&EEe(I.normalMap.format),metalnessMap:Dt,roughnessMap:bt,anisotropy:oi,anisotropyMap:ct,clearcoat:_e,clearcoatMap:Ue,clearcoatNormalMap:Ce,clearcoatRoughnessMap:ye,diffuseRoughness:Qt,diffuseRoughnessMap:et,dispersion:Rt,retroreflection:Je,iridescence:Qe,iridescenceMap:ot,iridescenceThicknessMap:Ft,sheen:rt,sheenColorMap:kt,sheenRoughnessMap:At,specularMap:mt,specularColorMap:yt,specularIntensityMap:qe,transmission:je,transmissionMap:Ht,thicknessMap:St,gradientMap:ii,opaque:I.transparent===!1&&I.blending===ww&&I.alphaToCoverage===!1,alphaMap:ni,alphaTest:gt,alphaHash:gi,combine:I.combine,mapUv:Oe&&h(I.map.channel),aoMapUv:Me&&h(I.aoMap.channel),lightMapUv:xt&&h(I.lightMap.channel),bumpMapUv:ft&&h(I.bumpMap.channel),normalMapUv:Mt&&h(I.normalMap.channel),displacementMapUv:_t&&h(I.displacementMap.channel),emissiveMapUv:Vt&&h(I.emissiveMap.channel),metalnessMapUv:Dt&&h(I.metalnessMap.channel),roughnessMapUv:bt&&h(I.roughnessMap.channel),anisotropyMapUv:ct&&h(I.anisotropyMap.channel),clearcoatMapUv:Ue&&h(I.clearcoatMap.channel),clearcoatNormalMapUv:Ce&&h(I.clearcoatNormalMap.channel),clearcoatRoughnessMapUv:ye&&h(I.clearcoatRoughnessMap.channel),diffuseRoughnessMapUv:et&&h(I.diffuseRoughnessMap.channel),iridescenceMapUv:ot&&h(I.iridescenceMap.channel),iridescenceThicknessMapUv:Ft&&h(I.iridescenceThicknessMap.channel),sheenColorMapUv:kt&&h(I.sheenColorMap.channel),sheenRoughnessMapUv:At&&h(I.sheenRoughnessMap.channel),specularMapUv:mt&&h(I.specularMap.channel),specularColorMapUv:yt&&h(I.specularColorMap.channel),specularIntensityMapUv:qe&&h(I.specularIntensityMap.channel),transmissionMapUv:Ht&&h(I.transmissionMap.channel),thicknessMapUv:St&&h(I.thicknessMap.channel),alphaMapUv:ni&&h(I.alphaMap.channel),vertexTangents:!!q.attributes.tangent&&(Mt||oi),vertexNormals:!!q.attributes.normal,vertexColors:I.vertexColors,vertexAlphas:I.vertexColors===!0&&!!q.attributes.color&&q.attributes.color.itemSize===4,pointsUvs:V.isPoints===!0&&!!q.attributes.uv&&(Oe||ni),fog:!!Y,useFog:I.fog===!0,fogExp2:!!Y&&Y.isFogExp2,flatShading:I.wireframe===!1&&(I.flatShading===!0||q.attributes.normal===void 0&&Mt===!1&&(I.isMeshLambertMaterial||I.isMeshPhongMaterial||I.isMeshStandardMaterial||I.isMeshPhysicalMaterial)),sizeAttenuation:I.sizeAttenuation===!0,logarithmicDepthBuffer:m,reversedDepthBuffer:fe,skinning:V.isSkinnedMesh===!0,hasPositionAttribute:q.attributes.position!==void 0,morphTargets:q.morphAttributes.position!==void 0,morphNormals:q.morphAttributes.normal!==void 0,morphColors:q.morphAttributes.color!==void 0,morphTargetsCount:Z,morphTextureStride:N,numSunLights:L.sun.length,numDirLights:L.directional.length,numPointLights:L.point.length,numSpotLights:L.spot.length,numSpotLightMaps:L.spotLightMap.length,numRectAreaLights:L.rectArea.length,numHemiLights:L.hemi.length,numSunLightShadows:L.sunShadowMap.length,numDirLightShadows:L.directionalShadowMap.length,numPointLightShadows:L.pointShadowMap.length,numSpotLightShadows:L.spotShadowMap.length,numSpotLightShadowsWithMaps:L.numSpotLightShadowsWithMaps,numLightProbes:L.numLightProbes,numLightProbeGrids:_.filter(Ui=>Ui.texture!==null).length,numClippingPlanes:a.numPlanes,numClipIntersection:a.numIntersection,dithering:I.dithering,shadowMapEnabled:t.shadowMap.enabled&&z.length>0,shadowMapType:t.shadowMap.type,toneMapping:fi,decodeVideoTexture:Oe&&I.map.isVideoTexture===!0&&fo.getTransfer(I.map.colorSpace)===us,decodeVideoTextureEmissive:Vt&&I.emissiveMap.isVideoTexture===!0&&fo.getTransfer(I.emissiveMap.colorSpace)===us,premultipliedAlpha:I.premultipliedAlpha,doubleSided:I.side===R1,flipSided:I.side===WA,useDepthPacking:I.depthPacking>=0,depthPacking:I.depthPacking||0,index0AttributeName:I.index0AttributeName,extensionClipCullDistance:li&&I.extensions.clipCullDistance===!0&&i.has("WEBGL_clip_cull_distance"),extensionMultiDraw:(li&&I.extensions.multiDraw===!0||We)&&i.has("WEBGL_multi_draw"),rendererExtensionParallelShaderCompile:i.has("KHR_parallel_shader_compile"),customProgramCacheKey:I.customProgramCacheKey()};return Qi.vertexUv1s=c.has(1),Qi.vertexUv2s=c.has(2),Qi.vertexUv3s=c.has(3),c.clear(),Qi}function w(I){const L=[];if(I.shaderID?L.push(I.shaderID):(L.push(I.customVertexShaderID),L.push(I.customFragmentShaderID)),I.defines!==void 0)for(const z in I.defines)L.push(z),L.push(I.defines[z]);return I.isRawShaderMaterial===!1&&(b(L,I),v(L,I),L.push(t.outputColorSpace)),L.push(I.customProgramCacheKey),L.join()}function b(I,L){I.push(L.precision),I.push(L.outputColorSpace),I.push(L.envMapMode),I.push(L.envMapPMREM),I.push(L.envMapMaxLod),I.push(L.envMapSize),I.push(L.mapUv),I.push(L.alphaMapUv),I.push(L.lightMapUv),I.push(L.aoMapUv),I.push(L.bumpMapUv),I.push(L.normalMapUv),I.push(L.displacementMapUv),I.push(L.emissiveMapUv),I.push(L.metalnessMapUv),I.push(L.roughnessMapUv),I.push(L.anisotropyMapUv),I.push(L.clearcoatMapUv),I.push(L.clearcoatNormalMapUv),I.push(L.clearcoatRoughnessMapUv),I.push(L.diffuseRoughnessMapUv),I.push(L.iridescenceMapUv),I.push(L.iridescenceThicknessMapUv),I.push(L.sheenColorMapUv),I.push(L.sheenRoughnessMapUv),I.push(L.specularMapUv),I.push(L.specularColorMapUv),I.push(L.specularIntensityMapUv),I.push(L.transmissionMapUv),I.push(L.thicknessMapUv),I.push(L.combine),I.push(L.fogExp2),I.push(L.sizeAttenuation),I.push(L.morphTargetsCount),I.push(L.numSunLights),I.push(L.numDirLights),I.push(L.numPointLights),I.push(L.numSpotLights),I.push(L.numSpotLightMaps),I.push(L.numHemiLights),I.push(L.numRectAreaLights),I.push(L.numSunLightShadows),I.push(L.numDirLightShadows),I.push(L.numPointLightShadows),I.push(L.numSpotLightShadows),I.push(L.numSpotLightShadowsWithMaps),I.push(L.numLightProbes),I.push(L.numLightProbeGrids),I.push(L.shadowMapType),I.push(L.toneMapping),I.push(L.numClippingPlanes),I.push(L.numClipIntersection),I.push(L.depthPacking)}function v(I,L){s.disableAll(),L.instancing&&s.enable(0),L.instancingColor&&s.enable(1),L.instancingMorph&&s.enable(2),L.matcap&&s.enable(3),L.envMap&&s.enable(4),L.normalMapObjectSpace&&s.enable(5),L.normalMapTangentSpace&&s.enable(6),L.clearcoat&&s.enable(7),L.iridescence&&s.enable(8),L.alphaTest&&s.enable(9),L.vertexColors&&s.enable(10),L.vertexAlphas&&s.enable(11),L.vertexUv1s&&s.enable(12),L.vertexUv2s&&s.enable(13),L.vertexUv3s&&s.enable(14),L.vertexTangents&&s.enable(15),L.anisotropy&&s.enable(16),L.alphaHash&&s.enable(17),L.batching&&s.enable(18),L.dispersion&&s.enable(19),L.retroreflection&&s.enable(24),L.diffuseRoughness&&s.enable(25),L.batchingColor&&s.enable(20),L.gradientMap&&s.enable(21),L.packedNormalMap&&s.enable(22),L.vertexNormals&&s.enable(23),I.push(s.mask),s.disableAll(),L.fog&&s.enable(0),L.useFog&&s.enable(1),L.flatShading&&s.enable(2),L.logarithmicDepthBuffer&&s.enable(3),L.reversedDepthBuffer&&s.enable(4),L.skinning&&s.enable(5),L.morphTargets&&s.enable(6),L.morphNormals&&s.enable(7),L.morphColors&&s.enable(8),L.premultipliedAlpha&&s.enable(9),L.shadowMapEnabled&&s.enable(10),L.doubleSided&&s.enable(11),L.flipSided&&s.enable(12),L.useDepthPacking&&s.enable(13),L.dithering&&s.enable(14),L.transmission&&s.enable(15),L.sheen&&s.enable(16),L.opaque&&s.enable(17),L.pointsUvs&&s.enable(18),L.decodeVideoTexture&&s.enable(19),L.decodeVideoTextureEmissive&&s.enable(20),L.alphaToCoverage&&s.enable(21),L.numLightProbeGrids>0&&s.enable(22),L.hasPositionAttribute&&s.enable(23),I.push(s.mask)}function B(I){const L=y[I.type];let z;if(L){const G=Tm[L];z=tDe.clone(G.uniforms)}else z=I.uniforms;return z}function D(I,L){let z=u.get(L);return z!==void 0?++z.usedTimes:(z=new BEe(t,L,I,n),d.push(z),u.set(L,z)),z}function E(I){if(--I.usedTimes===0){const L=d.indexOf(I);d[L]=d[d.length-1],d.pop(),u.delete(I.cacheKey),I.destroy()}}function U(I){l.remove(I)}function k(){l.dispose()}return{getParameters:x,getProgramCacheKey:w,getUniforms:B,acquireProgram:D,releaseProgram:E,releaseShaderCache:U,programs:d,dispose:k}}function kEe(){let t=new WeakMap;function e(s){return t.has(s)}function i(s){let l=t.get(s);return l===void 0&&(l={},t.set(s,l)),l}function r(s){t.delete(s)}function n(s,l,c){t.get(s)[l]=c}function a(){t=new WeakMap}return{has:e,get:i,remove:r,update:n,dispose:a}}function NEe(t,e){return t.groupOrder!==e.groupOrder?t.groupOrder-e.groupOrder:t.renderOrder!==e.renderOrder?t.renderOrder-e.renderOrder:t.material.id!==e.material.id?t.material.id-e.material.id:t.materialVariant!==e.materialVariant?t.materialVariant-e.materialVariant:t.z!==e.z?t.z-e.z:t.id-e.id}function yK(t,e){return t.groupOrder!==e.groupOrder?t.groupOrder-e.groupOrder:t.renderOrder!==e.renderOrder?t.renderOrder-e.renderOrder:t.z!==e.z?e.z-t.z:t.id-e.id}function CK(){const t=[];let e=0;const i=[],r=[],n=[];function a(){e=0,i.length=0,r.length=0,n.length=0}function s(y){let h=0;return y.isInstancedMesh&&(h+=2),y.isSkinnedMesh&&(h+=1),h}function l(y,h,x,w,b,v){let B=t[e];return B===void 0?(B={id:y.id,object:y,geometry:h,material:x,materialVariant:s(y),groupOrder:w,renderOrder:y.renderOrder,z:b,group:v},t[e]=B):(B.id=y.id,B.object=y,B.geometry=h,B.material=x,B.materialVariant=s(y),B.groupOrder=w,B.renderOrder=y.renderOrder,B.z=b,B.group=v),e++,B}function c(y,h,x,w,b,v,B){B.reversedDepth===!0&&(b=-b);const D=l(y,h,x,w,b,v);x.transmission>0?r.push(D):x.transparent===!0?n.push(D):i.push(D)}function d(y,h,x,w,b,v){const B=l(y,h,x,w,b,v);x.transmission>0?r.unshift(B):x.transparent===!0?n.unshift(B):i.unshift(B)}function u(y,h){i.length>1&&i.sort(y||NEe),r.length>1&&r.sort(h||yK),n.length>1&&n.sort(h||yK)}function m(){for(let y=e,h=t.length;y<h;y++){const x=t[y];if(x.id===null)break;x.id=null,x.object=null,x.geometry=null,x.material=null,x.group=null}}return{opaque:i,transmissive:r,transparent:n,init:a,push:c,unshift:d,finish:m,sort:u}}function LEe(){let t=new WeakMap;function e(r,n){const a=t.get(r);let s;return a===void 0?(s=new CK,t.set(r,[s])):n>=a.length?(s=new CK,a.push(s)):s=a[n],s}function i(){t=new WeakMap}return{get:e,dispose:i}}function VEe(){const t={};return{get:function(e){if(t[e.id]!==void 0)return t[e.id];let i;switch(e.type){case"SunLight":case"DirectionalLight":i={direction:new Pt,color:new Kn};break;case"SpotLight":i={position:new Pt,direction:new Pt,color:new Kn,distance:0,coneCos:0,penumbraCos:0,decay:0};break;case"PointLight":i={position:new Pt,color:new Kn,distance:0,decay:0};break;case"HemisphereLight":i={direction:new Pt,skyColor:new Kn,groundColor:new Kn};break;case"RectAreaLight":i={color:new Kn,position:new Pt,halfWidth:new Pt,halfHeight:new Pt};break}return t[e.id]=i,i}}}function WEe(){const t={};return{get:function(e){if(t[e.id]!==void 0)return t[e.id];let i;switch(e.type){case"SunLight":case"DirectionalLight":i={shadowIntensity:1,shadowBias:0,shadowNormalBias:0,shadowRadius:1,shadowMapSize:new tn};break;case"SpotLight":i={shadowIntensity:1,shadowBias:0,shadowNormalBias:0,shadowRadius:1,shadowMapSize:new tn};break;case"PointLight":i={shadowIntensity:1,shadowBias:0,shadowNormalBias:0,shadowRadius:1,shadowMapSize:new tn,shadowCameraNear:1,shadowCameraFar:1e3};break}return t[e.id]=i,i}}}let OEe=0;function _Ee(t,e){return(e.castShadow?2:0)-(t.castShadow?2:0)+(e.map?1:0)-(t.map?1:0)}function jEe(t){const e=new VEe,i=WEe(),r={version:0,hash:{sunLength:-1,directionalLength:-1,pointLength:-1,spotLength:-1,rectAreaLength:-1,hemiLength:-1,numSunShadows:-1,numDirectionalShadows:-1,numPointShadows:-1,numSpotShadows:-1,numSpotMaps:-1,numLightProbes:-1},ambient:[0,0,0],probe:[],sun:[],sunShadow:[],sunShadowMap:[],sunShadowMatrix:[],sunShadowCascade:[],directional:[],directionalShadow:[],directionalShadowMap:[],directionalShadowMatrix:[],spot:[],spotLightMap:[],spotShadow:[],spotShadowMap:[],spotLightMatrix:[],rectArea:[],rectAreaLTC1:null,rectAreaLTC2:null,point:[],pointShadow:[],pointShadowMap:[],pointShadowMatrix:[],hemi:[],numSpotLightShadowsWithMaps:0,numLightProbes:0};for(let d=0;d<9;d++)r.probe.push(new Pt);const n=new Pt,a=new Hs,s=new Hs;function l(d){let u=0,m=0,y=0;for(let _=0;_<9;_++)r.probe[_].set(0,0,0);let h=0,x=0,w=0,b=0,v=0,B=0,D=0,E=0,U=0,k=0,I=0,L=0,z=0,G=0;d.sort(_Ee);for(let _=0,Y=d.length;_<Y;_++){const q=d[_],de=q.color,se=q.intensity,ae=q.distance;let le=null;if(q.shadow&&q.shadow.map&&(q.shadow.map.texture.format===Ay?le=q.shadow.map.texture:le=q.shadow.map.depthTexture||q.shadow.map.texture),q.isAmbientLight)u+=de.r*se,m+=de.g*se,y+=de.b*se;else if(q.isLightProbe){for(let J=0;J<9;J++)r.probe[J].addScaledVector(q.sh.coefficients[J],se);G++}else if(q.isSunLight){const J=e.get(q);if(J.color.copy(q.color).multiplyScalar(q.intensity),q.castShadow){const ne=q.shadow,Z=i.get(q);Z.shadowIntensity=ne.intensity,Z.shadowBias=ne.bias,Z.shadowNormalBias=ne.normalBias,Z.shadowRadius=ne.radius,Z.shadowMapSize.copy(ne.mapSize).multiply(ne.getFrameExtents()),r.sunShadow[x]=Z,r.sunShadowMap[x]=le;const N=ne.getViewportCount();for(let re=0;re<N;re++)r.sunShadowMatrix[w+re]=ne.getMatrix(re),r.sunShadowCascade[w+re]=ne._cascadeData[re];w+=N,x++}r.sun[h]=J,h++}else if(q.isDirectionalLight){const J=e.get(q);if(J.color.copy(q.color).multiplyScalar(q.intensity),q.castShadow){const ne=q.shadow,Z=i.get(q);Z.shadowIntensity=ne.intensity,Z.shadowBias=ne.bias,Z.shadowNormalBias=ne.normalBias,Z.shadowRadius=ne.radius,Z.shadowMapSize=ne.mapSize,r.directionalShadow[b]=Z,r.directionalShadowMap[b]=le,r.directionalShadowMatrix[b]=q.shadow.matrix,U++}r.directional[b]=J,b++}else if(q.isSpotLight){const J=e.get(q);J.position.setFromMatrixPosition(q.matrixWorld),J.color.copy(de).multiplyScalar(se),J.distance=ae,J.coneCos=Math.cos(q.angle),J.penumbraCos=Math.cos(q.angle*(1-q.penumbra)),J.decay=q.decay,r.spot[B]=J;const ne=q.shadow;if(q.map&&(r.spotLightMap[L]=q.map,L++,ne.updateMatrices(q),q.castShadow&&z++),r.spotLightMatrix[B]=ne.matrix,q.castShadow){const Z=i.get(q);Z.shadowIntensity=ne.intensity,Z.shadowBias=ne.bias,Z.shadowNormalBias=ne.normalBias,Z.shadowRadius=ne.radius,Z.shadowMapSize=ne.mapSize,r.spotShadow[B]=Z,r.spotShadowMap[B]=le,I++}B++}else if(q.isRectAreaLight){const J=e.get(q);J.color.copy(de).multiplyScalar(se),J.halfWidth.set(q.width*.5,0,0),J.halfHeight.set(0,q.height*.5,0),r.rectArea[D]=J,D++}else if(q.isPointLight){const J=e.get(q);if(J.color.copy(q.color).multiplyScalar(q.intensity),J.distance=q.distance,J.decay=q.decay,q.castShadow){const ne=q.shadow,Z=i.get(q);Z.shadowIntensity=ne.intensity,Z.shadowBias=ne.bias,Z.shadowNormalBias=ne.normalBias,Z.shadowRadius=ne.radius,Z.shadowMapSize=ne.mapSize,Z.shadowCameraNear=ne.camera.near,Z.shadowCameraFar=ne.camera.far,r.pointShadow[v]=Z,r.pointShadowMap[v]=le,r.pointShadowMatrix[v]=q.shadow.matrix,k++}r.point[v]=J,v++}else if(q.isHemisphereLight){const J=e.get(q);J.skyColor.copy(q.color).multiplyScalar(se),J.groundColor.copy(q.groundColor).multiplyScalar(se),r.hemi[E]=J,E++}}D>0&&(t.has("OES_texture_float_linear")===!0?(r.rectAreaLTC1=kr.LTC_FLOAT_1,r.rectAreaLTC2=kr.LTC_FLOAT_2):(r.rectAreaLTC1=kr.LTC_HALF_1,r.rectAreaLTC2=kr.LTC_HALF_2)),r.ambient[0]=u,r.ambient[1]=m,r.ambient[2]=y;const V=r.hash;(V.sunLength!==h||V.directionalLength!==b||V.pointLength!==v||V.spotLength!==B||V.rectAreaLength!==D||V.hemiLength!==E||V.numSunShadows!==x||V.numDirectionalShadows!==U||V.numPointShadows!==k||V.numSpotShadows!==I||V.numSpotMaps!==L||V.numLightProbes!==G)&&(r.sun.length=h,r.directional.length=b,r.spot.length=B,r.rectArea.length=D,r.point.length=v,r.hemi.length=E,r.sunShadow.length=x,r.sunShadowMap.length=x,r.sunShadowMatrix.length=w,r.sunShadowCascade.length=w,r.directionalShadow.length=U,r.directionalShadowMap.length=U,r.directionalShadowMatrix.length=U,r.pointShadow.length=k,r.pointShadowMap.length=k,r.pointShadowMatrix.length=k,r.spotShadow.length=I,r.spotShadowMap.length=I,r.spotLightMatrix.length=I+L-z,r.spotLightMap.length=L,r.numSpotLightShadowsWithMaps=z,r.numLightProbes=G,V.sunLength=h,V.directionalLength=b,V.pointLength=v,V.spotLength=B,V.rectAreaLength=D,V.hemiLength=E,V.numSunShadows=x,V.numDirectionalShadows=U,V.numPointShadows=k,V.numSpotShadows=I,V.numSpotMaps=L,V.numLightProbes=G,r.version=OEe++)}function c(d,u){let m=0,y=0,h=0,x=0,w=0,b=0;const v=u.matrixWorldInverse;for(let B=0,D=d.length;B<D;B++){const E=d[B];if(E.isSunLight){const U=r.sun[m];U.direction.setFromMatrixPosition(E.matrixWorld),U.direction.transformDirection(v),m++}else if(E.isDirectionalLight){const U=r.directional[y];U.direction.setFromMatrixPosition(E.matrixWorld),n.setFromMatrixPosition(E.target.matrixWorld),U.direction.sub(n),U.direction.transformDirection(v),y++}else if(E.isSpotLight){const U=r.spot[x];U.position.setFromMatrixPosition(E.matrixWorld),U.position.applyMatrix4(v),U.direction.setFromMatrixPosition(E.matrixWorld),n.setFromMatrixPosition(E.target.matrixWorld),U.direction.sub(n),U.direction.transformDirection(v),x++}else if(E.isRectAreaLight){const U=r.rectArea[w];U.position.setFromMatrixPosition(E.matrixWorld),U.position.applyMatrix4(v),s.identity(),a.copy(E.matrixWorld),a.premultiply(v),s.extractRotation(a),U.halfWidth.set(E.width*.5,0,0),U.halfHeight.set(0,E.height*.5,0),U.halfWidth.applyMatrix4(s),U.halfHeight.applyMatrix4(s),w++}else if(E.isPointLight){const U=r.point[h];U.position.setFromMatrixPosition(E.matrixWorld),U.position.applyMatrix4(v),h++}else if(E.isHemisphereLight){const U=r.hemi[b];U.direction.setFromMatrixPosition(E.matrixWorld),U.direction.transformDirection(v),b++}}}return{setup:l,setupView:c,state:r}}function xK(t){const e=new jEe(t),i=[],r=[],n=[];function a(m){u.camera=m,i.length=0,r.length=0,n.length=0}function s(m){m.isLightProbeGrid?n.push(m):i.push(m)}function l(m){r.push(m)}function c(){e.setup(i),n.sort((m,y)=>m.priority-y.priority||m.id-y.id)}function d(m){e.setupView(i,m)}const u={lightsArray:i,shadowsArray:r,lightProbeGridArray:n,camera:null,lights:e,transmissionRenderTarget:{},textureUnits:0};return{init:a,state:u,setupLights:c,setupLightsView:d,pushLight:s,pushShadow:l}}function zEe(t){let e=new WeakMap;function i(n,a=0){const s=e.get(n);let l;return s===void 0?(l=new xK(t),e.set(n,[l])):a>=s.length?(l=new xK(t),s.push(l)):l=s[a],l}function r(){e=new WeakMap}return{get:i,dispose:r}}const GEe=`void main() {
	gl_Position = vec4( position, 1.0 );
}`,KEe=`uniform sampler2D shadow_pass;
uniform vec2 resolution;
uniform float radius;
void main() {
	const float samples = float( VSM_SAMPLES );
	float mean = 0.0;
	float squared_mean = 0.0;
	float uvStride = samples <= 1.0 ? 0.0 : 2.0 / ( samples - 1.0 );
	float uvStart = samples <= 1.0 ? 0.0 : - 1.0;
	for ( float i = 0.0; i < samples; i ++ ) {
		float uvOffset = uvStart + i * uvStride;
		#ifdef HORIZONTAL_PASS
			vec2 distribution = texture2D( shadow_pass, ( gl_FragCoord.xy + vec2( uvOffset, 0.0 ) * radius ) / resolution ).rg;
			mean += distribution.x;
			squared_mean += distribution.y * distribution.y + distribution.x * distribution.x;
		#else
			float depth = texture2D( shadow_pass, ( gl_FragCoord.xy + vec2( 0.0, uvOffset ) * radius ) / resolution ).r;
			mean += depth;
			squared_mean += depth * depth;
		#endif
	}
	mean = mean / samples;
	squared_mean = squared_mean / samples;
	float std_dev = sqrt( max( 0.0, squared_mean - mean * mean ) );
	gl_FragColor = vec4( mean, std_dev, 0.0, 1.0 );
}`,QEe=[new Pt(1,0,0),new Pt(-1,0,0),new Pt(0,1,0),new Pt(0,-1,0),new Pt(0,0,1),new Pt(0,0,-1)],YEe=[new Pt(0,-1,0),new Pt(0,-1,0),new Pt(0,0,1),new Pt(0,0,-1),new Pt(0,-1,0),new Pt(0,-1,0)],SK=new Hs,yS=new Pt,BD=new Pt;function XEe(t,e,i){let r=new dR;const n=new tn,a=new tn,s=new xl,l=new aDe,c=new oDe,d={},u=i.maxTextureSize,m={[dy]:WA,[WA]:dy,[R1]:R1},y=new uy({defines:{VSM_SAMPLES:8},uniforms:{shadow_pass:{value:null},resolution:{value:new tn},radius:{value:4}},vertexShader:GEe,fragmentShader:KEe}),h=y.clone();h.defines.HORIZONTAL_PASS=1;const x=new AA;x.setAttribute("position",new oh(new Float32Array([-1,-1,.5,3,-1,.5,-1,3,.5]),3));const w=new mn(x,y),b=this;this.enabled=!1,this.autoUpdate=!0,this.needsUpdate=!1,this.type=J6;let v=this.type;this.render=function(k,I,L){if(b.enabled===!1||b.autoUpdate===!1&&b.needsUpdate===!1||k.length===0)return;this.type===yne&&(zn("WebGLShadowMap: PCFSoftShadowMap has been removed. Using PCFShadowMap instead."),this.type=J6);const z=t.getRenderTarget(),G=t.getActiveCubeFace(),V=t.getActiveMipmapLevel(),_=t.state;_.setBlending(Zx),_.buffers.depth.getReversed()===!0?_.buffers.color.setClear(0,0,0,0):_.buffers.color.setClear(1,1,1,1),_.buffers.depth.setTest(!0),_.setScissorTest(!1);const Y=v!==this.type;Y&&I.traverse(function(q){q.material&&(Array.isArray(q.material)?q.material.forEach(de=>de.needsUpdate=!0):q.material.needsUpdate=!0)});for(let q=0,de=k.length;q<de;q++){const se=k[q],ae=se.shadow;if(ae===void 0){zn("WebGLShadowMap:",se,"has no shadow.");continue}if(ae.autoUpdate===!1&&ae.needsUpdate===!1)continue;n.copy(ae.mapSize);const le=ae.getFrameExtents();n.multiply(le),a.copy(ae.mapSize),(n.x>u||n.y>u)&&(n.x>u&&(a.x=Math.floor(u/le.x),n.x=a.x*le.x,ae.mapSize.x=a.x),n.y>u&&(a.y=Math.floor(u/le.y),n.y=a.y*le.y,ae.mapSize.y=a.y));const J=t.state.buffers.depth.getReversed();if(ae.camera._reversedDepth=J,ae.map===null||Y===!0){if(ae.map!==null&&(ae.map.depthTexture!==null&&(ae.map.depthTexture.dispose(),ae.map.depthTexture=null),ae.map.dispose()),this.type===jS){if(se.isPointLight){zn("WebGLShadowMap: VSM shadow maps are not supported for PointLights. Use PCF or BasicShadowMap instead.");continue}ae.map=new Wm(n.x,n.y,{format:Ay,type:zm,minFilter:VA,magFilter:VA,generateMipmaps:!1}),ae.map.texture.name=se.name+".shadowMap",ae.map.depthTexture=new C3(n.x,n.y,Im),ae.map.depthTexture.name=se.name+".shadowMapDepth",ae.map.depthTexture.format=Zf,ae.map.depthTexture.compareFunction=null,ae.map.depthTexture.minFilter=t0,ae.map.depthTexture.magFilter=t0}else se.isPointLight?(ae.map=new KL(n.x),ae.map.depthTexture=new Kne(n.x,jm)):(ae.map=new Wm(n.x,n.y),ae.map.depthTexture=new C3(n.x,n.y,jm)),ae.map.depthTexture.name=se.name+".shadowMap",ae.map.depthTexture.format=Zf,this.type===J6?(ae.map.depthTexture.compareFunction=J?Nne:kne,ae.map.depthTexture.minFilter=VA,ae.map.depthTexture.magFilter=VA):(ae.map.depthTexture.compareFunction=null,ae.map.depthTexture.minFilter=t0,ae.map.depthTexture.magFilter=t0);ae.camera.updateProjectionMatrix()}ae.map.isWebGLCubeRenderTarget!==!0&&(ae.map.width!==n.x||ae.map.height!==n.y)&&ae.map.setSize(n.x,n.y);const ne=ae.map.isWebGLCubeRenderTarget?6:ae.getViewportCount();se.isPointLight!==!0&&ae.updateMatrices(se,L);const Z=(ae.camera.layers.mask&4294967294)!==0?ae.camera.layers:L.layers;for(let N=0;N<ne;N++){const re=ae.getCamera(N);if(se.isPointLight){const O=ae.camera,ee=ae.matrix,ce=se.distance||O.far;ce!==O.far&&(O.far=ce,O.updateProjectionMatrix()),yS.setFromMatrixPosition(se.matrixWorld),O.position.copy(yS),BD.copy(O.position),BD.add(QEe[N]),O.up.copy(YEe[N]),O.lookAt(BD),O.updateMatrixWorld(),ee.makeTranslation(-yS.x,-yS.y,-yS.z),SK.multiplyMatrices(O.projectionMatrix,O.matrixWorldInverse),ae._frustum.setFromProjectionMatrix(SK,O.coordinateSystem,O.reversedDepth)}if(ae.map.isWebGLCubeRenderTarget)t.setRenderTarget(ae.map,N),t.clear();else{N===0&&(t.setRenderTarget(ae.map),t.clear());const O=ae.getViewport(N);s.set(a.x*O.x,a.y*O.y,a.x*O.z,a.y*O.w),_.viewport(s)}r=ae.getFrustum(N),E(I,L,re,se,Z,this.type)}ae.isPointLightShadow!==!0&&this.type===jS&&B(ae,L),ae.needsUpdate=!1}v=this.type,b.needsUpdate=!1,t.setRenderTarget(z,G,V)};function B(k,I){const L=e.update(w);y.defines.VSM_SAMPLES!==k.blurSamples&&(y.defines.VSM_SAMPLES=k.blurSamples,h.defines.VSM_SAMPLES=k.blurSamples,y.needsUpdate=!0,h.needsUpdate=!0),k.mapPass===null?k.mapPass=new Wm(n.x,n.y,{format:Ay,type:zm}):(k.mapPass.width!==k.map.width||k.mapPass.height!==k.map.height)&&k.mapPass.setSize(k.map.width,k.map.height),y.uniforms.shadow_pass.value=k.map.depthTexture,y.uniforms.resolution.value.set(k.map.width,k.map.height),y.uniforms.radius.value=k.radius,t.setRenderTarget(k.mapPass),t.clear(),t.renderBufferDirect(I,null,L,y,w,null),h.uniforms.shadow_pass.value=k.mapPass.texture,h.uniforms.resolution.value.set(k.map.width,k.map.height),h.uniforms.radius.value=k.radius,t.setRenderTarget(k.map),t.clear(),t.renderBufferDirect(I,null,L,h,w,null)}function D(k,I,L,z){let G=null;const V=L.isPointLight===!0?k.customDistanceMaterial:k.customDepthMaterial;if(V!==void 0)G=V;else if(G=L.isPointLight===!0?c:l,t.localClippingEnabled&&I.clipShadows===!0&&Array.isArray(I.clippingPlanes)&&I.clippingPlanes.length!==0||I.displacementMap&&I.displacementScale!==0||I.alphaMap&&I.alphaTest>0||I.map&&I.alphaTest>0||I.alphaToCoverage===!0){const _=G.uuid,Y=I.uuid;let q=d[_];q===void 0&&(q={},d[_]=q);let de=q[Y];de===void 0&&(de=G.clone(),q[Y]=de,I.addEventListener("dispose",U)),G=de}if(G.visible=I.visible,G.wireframe=I.wireframe,z===jS?G.side=I.shadowSide!==null?I.shadowSide:I.side:G.side=I.shadowSide!==null?I.shadowSide:m[I.side],G.alphaMap=I.alphaMap,G.alphaTest=I.alphaToCoverage===!0?.5:I.alphaTest,G.map=I.map,G.clipShadows=I.clipShadows,G.clippingPlanes=I.clippingPlanes,G.clipIntersection=I.clipIntersection,G.displacementMap=I.displacementMap,G.displacementScale=I.displacementScale,G.displacementBias=I.displacementBias,G.wireframeLinewidth=I.wireframeLinewidth,G.linewidth=I.linewidth,L.isPointLight===!0&&G.isMeshDistanceMaterial===!0){const _=t.properties.get(G);_.light=L}return G}function E(k,I,L,z,G,V){if(k.visible===!1)return;if(k.layers.test(G)&&(k.isMesh||k.isLine||k.isPoints)&&(k.castShadow||k.receiveShadow&&V===jS)&&(!k.frustumCulled||k.intersectsFrustum(r))){k.modelViewMatrix.multiplyMatrices(L.matrixWorldInverse,k.matrixWorld);const q=e.update(k),de=k.material;if(Array.isArray(de)){const se=q.groups;for(let ae=0,le=se.length;ae<le;ae++){const J=se[ae],ne=de[J.materialIndex];if(ne&&ne.visible){const Z=D(k,ne,z,V);k.onBeforeShadow(t,k,I,L,q,Z,J),t.renderBufferDirect(L,null,q,Z,k,J),k.onAfterShadow(t,k,I,L,q,Z,J)}}}else if(de.visible){const se=D(k,de,z,V);k.onBeforeShadow(t,k,I,L,q,se,null),t.renderBufferDirect(L,null,q,se,k,null),k.onAfterShadow(t,k,I,L,q,se,null)}}const Y=k.children;for(let q=0,de=Y.length;q<de;q++)E(Y[q],I,L,z,G,V)}function U(k){k.target.removeEventListener("dispose",U);for(const L in d){const z=d[L],G=k.target.uuid;G in z&&(z[G].dispose(),delete z[G])}}}function qEe(t,e){function i(){let qe=!1;const Ht=new xl;let St=null;const ii=new xl(0,0,0,0);return{setMask:function(ni){St!==ni&&!qe&&(t.colorMask(ni,ni,ni,ni),St=ni)},setLocked:function(ni){qe=ni},setClear:function(ni,gt,gi,li,fi){fi===!0&&(ni*=li,gt*=li,gi*=li),Ht.set(ni,gt,gi,li),ii.equals(Ht)===!1&&(t.clearColor(ni,gt,gi,li),ii.copy(Ht))},reset:function(){qe=!1,St=null,ii.set(-1,0,0,0)}}}function r(){let qe=!1,Ht=!1,St=null,ii=null,ni=null;return{setReversed:function(gt){if(Ht!==gt){const gi=e.get("EXT_clip_control");gt?gi.clipControlEXT(gi.LOWER_LEFT_EXT,gi.ZERO_TO_ONE_EXT):gi.clipControlEXT(gi.LOWER_LEFT_EXT,gi.NEGATIVE_ONE_TO_ONE_EXT),Ht=gt;const li=ni;ni=null,this.setClear(li)}},getReversed:function(){return Ht},setTest:function(gt){gt?fe(t.DEPTH_TEST):Pe(t.DEPTH_TEST)},setMask:function(gt){St!==gt&&!qe&&(t.depthMask(gt),St=gt)},setFunc:function(gt){if(Ht&&(gt=sBe[gt]),ii!==gt){switch(gt){case VU:t.depthFunc(t.NEVER);break;case WU:t.depthFunc(t.ALWAYS);break;case OU:t.depthFunc(t.LESS);break;case oR:t.depthFunc(t.LEQUAL);break;case _U:t.depthFunc(t.EQUAL);break;case jU:t.depthFunc(t.GEQUAL);break;case zU:t.depthFunc(t.GREATER);break;case GU:t.depthFunc(t.NOTEQUAL);break;default:t.depthFunc(t.LEQUAL)}ii=gt}},setLocked:function(gt){qe=gt},setClear:function(gt){ni!==gt&&(ni=gt,Ht&&(gt=1-gt),t.clearDepth(gt))},reset:function(){qe=!1,St=null,ii=null,ni=null,Ht=!1}}}function n(){let qe=!1,Ht=null,St=null,ii=null,ni=null,gt=null,gi=null,li=null,fi=null;return{setTest:function(Ki){qe||(Ki?fe(t.STENCIL_TEST):Pe(t.STENCIL_TEST))},setMask:function(Ki){Ht!==Ki&&!qe&&(t.stencilMask(Ki),Ht=Ki)},setFunc:function(Ki,Qi,Ui){(St!==Ki||ii!==Qi||ni!==Ui)&&(t.stencilFunc(Ki,Qi,Ui),St=Ki,ii=Qi,ni=Ui)},setOp:function(Ki,Qi,Ui){(gt!==Ki||gi!==Qi||li!==Ui)&&(t.stencilOp(Ki,Qi,Ui),gt=Ki,gi=Qi,li=Ui)},setLocked:function(Ki){qe=Ki},setClear:function(Ki){fi!==Ki&&(t.clearStencil(Ki),fi=Ki)},reset:function(){qe=!1,Ht=null,St=null,ii=null,ni=null,gt=null,gi=null,li=null,fi=null}}}const a=new i,s=new r,l=new n;let c={};const d=new WeakMap;let u={},m={},y={},h=new WeakMap,x=[],w=null,b=!1,v=null,B=null,D=null,E=null,U=null,k=null,I=null,L=new Kn(0,0,0),z=0,G=!1,V=null,_=null,Y=null,q=null,de=null;const se=t.getParameter(t.MAX_COMBINED_TEXTURE_IMAGE_UNITS);let ae=!1,le=0;const J=t.getParameter(t.VERSION);J.indexOf("WebGL")!==-1?(le=parseFloat(/^WebGL (\d)/.exec(J)[1]),ae=le>=1):J.indexOf("OpenGL ES")!==-1&&(le=parseFloat(/^OpenGL ES (\d)/.exec(J)[1]),ae=le>=2);let ne=null,Z={};const N=t.getParameter(t.SCISSOR_BOX),re=t.getParameter(t.VIEWPORT),O=new xl().fromArray(N),ee=new xl().fromArray(re);function ce(qe,Ht,St,ii){const ni=new Uint8Array(4),gt=t.createTexture();t.bindTexture(qe,gt),t.texParameteri(qe,t.TEXTURE_MIN_FILTER,t.NEAREST),t.texParameteri(qe,t.TEXTURE_MAG_FILTER,t.NEAREST);for(let gi=0;gi<St;gi++)qe===t.TEXTURE_3D||qe===t.TEXTURE_2D_ARRAY?t.texImage3D(Ht,0,t.RGBA,1,1,ii,0,t.RGBA,t.UNSIGNED_BYTE,ni):t.texImage2D(Ht+gi,0,t.RGBA,1,1,0,t.RGBA,t.UNSIGNED_BYTE,ni);return gt}const pe={};pe[t.TEXTURE_2D]=ce(t.TEXTURE_2D,t.TEXTURE_2D,1),pe[t.TEXTURE_CUBE_MAP]=ce(t.TEXTURE_CUBE_MAP,t.TEXTURE_CUBE_MAP_POSITIVE_X,6),pe[t.TEXTURE_2D_ARRAY]=ce(t.TEXTURE_2D_ARRAY,t.TEXTURE_2D_ARRAY,1,1),pe[t.TEXTURE_3D]=ce(t.TEXTURE_3D,t.TEXTURE_3D,1,1),a.setClear(0,0,0,1),s.setClear(1),l.setClear(0),fe(t.DEPTH_TEST),s.setFunc(oR),ft(!1),Mt(mG),fe(t.CULL_FACE),Me(Zx);function fe(qe){u[qe]!==!0&&(t.enable(qe),u[qe]=!0)}function Pe(qe){u[qe]!==!1&&(t.disable(qe),u[qe]=!1)}function We(qe,Ht){return y[qe]!==Ht?(t.bindFramebuffer(qe,Ht),y[qe]=Ht,qe===t.DRAW_FRAMEBUFFER&&(y[t.FRAMEBUFFER]=Ht),qe===t.FRAMEBUFFER&&(y[t.DRAW_FRAMEBUFFER]=Ht),!0):!1}function Oe(qe,Ht){let St=x,ii=!1;if(qe){St=h.get(Ht),St===void 0&&(St=[],h.set(Ht,St));const ni=qe.textures;if(St.length!==ni.length||St[0]!==t.COLOR_ATTACHMENT0){for(let gt=0,gi=ni.length;gt<gi;gt++)St[gt]=t.COLOR_ATTACHMENT0+gt;St.length=ni.length,ii=!0}}else St[0]!==t.BACK&&(St[0]=t.BACK,ii=!0);ii&&t.drawBuffers(St)}function ve(qe){return w!==qe?(t.useProgram(qe),w=qe,!0):!1}const st={[wx]:t.FUNC_ADD,[TTe]:t.FUNC_SUBTRACT,[BTe]:t.FUNC_REVERSE_SUBTRACT};st[DTe]=t.MIN,st[HTe]=t.MAX;const lt={[ITe]:t.ZERO,[ETe]:t.ONE,[UTe]:t.SRC_COLOR,[Cne]:t.SRC_ALPHA,[OTe]:t.SRC_ALPHA_SATURATE,[VTe]:t.DST_COLOR,[NTe]:t.DST_ALPHA,[kTe]:t.ONE_MINUS_SRC_COLOR,[xne]:t.ONE_MINUS_SRC_ALPHA,[WTe]:t.ONE_MINUS_DST_COLOR,[LTe]:t.ONE_MINUS_DST_ALPHA,[_Te]:t.CONSTANT_COLOR,[jTe]:t.ONE_MINUS_CONSTANT_COLOR,[zTe]:t.CONSTANT_ALPHA,[GTe]:t.ONE_MINUS_CONSTANT_ALPHA};function Me(qe,Ht,St,ii,ni,gt,gi,li,fi,Ki){if(qe===Zx){b===!0&&(Pe(t.BLEND),b=!1);return}if(b===!1&&(fe(t.BLEND),b=!0),qe!==MTe){if(qe!==v||Ki!==G){if((B!==wx||U!==wx)&&(t.blendEquation(t.FUNC_ADD),B=wx,U=wx),Ki)switch(qe){case ww:t.blendFuncSeparate(t.ONE,t.ONE_MINUS_SRC_ALPHA,t.ONE,t.ONE_MINUS_SRC_ALPHA);break;case LU:t.blendFunc(t.ONE,t.ONE);break;case gG:t.blendFuncSeparate(t.ZERO,t.ONE_MINUS_SRC_COLOR,t.ZERO,t.ONE);break;case hG:t.blendFuncSeparate(t.DST_COLOR,t.ONE_MINUS_SRC_ALPHA,t.ZERO,t.ONE);break;default:ko("WebGLState: Invalid blending: ",qe);break}else switch(qe){case ww:t.blendFuncSeparate(t.SRC_ALPHA,t.ONE_MINUS_SRC_ALPHA,t.ONE,t.ONE_MINUS_SRC_ALPHA);break;case LU:t.blendFuncSeparate(t.SRC_ALPHA,t.ONE,t.ONE,t.ONE);break;case gG:ko("WebGLState: SubtractiveBlending requires material.premultipliedAlpha = true");break;case hG:ko("WebGLState: MultiplyBlending requires material.premultipliedAlpha = true");break;default:ko("WebGLState: Invalid blending: ",qe);break}D=null,E=null,k=null,I=null,L.set(0,0,0),z=0,v=qe,G=Ki}return}ni=ni||Ht,gt=gt||St,gi=gi||ii,(Ht!==B||ni!==U)&&(t.blendEquationSeparate(st[Ht],st[ni]),B=Ht,U=ni),(St!==D||ii!==E||gt!==k||gi!==I)&&(t.blendFuncSeparate(lt[St],lt[ii],lt[gt],lt[gi]),D=St,E=ii,k=gt,I=gi),(li.equals(L)===!1||fi!==z)&&(t.blendColor(li.r,li.g,li.b,fi),L.copy(li),z=fi),v=qe,G=!1}function xt(qe,Ht){qe.side===R1?Pe(t.CULL_FACE):fe(t.CULL_FACE);let St=qe.side===WA;Ht&&(St=!St),ft(St),qe.blending===ww&&qe.transparent===!1?Me(Zx):Me(qe.blending,qe.blendEquation,qe.blendSrc,qe.blendDst,qe.blendEquationAlpha,qe.blendSrcAlpha,qe.blendDstAlpha,qe.blendColor,qe.blendAlpha,qe.premultipliedAlpha),s.setFunc(qe.depthFunc),s.setTest(qe.depthTest),s.setMask(qe.depthWrite),a.setMask(qe.colorWrite);const ii=qe.stencilWrite;l.setTest(ii),ii&&(l.setMask(qe.stencilWriteMask),l.setFunc(qe.stencilFunc,qe.stencilRef,qe.stencilFuncMask),l.setOp(qe.stencilFail,qe.stencilZFail,qe.stencilZPass)),Vt(qe.polygonOffset,qe.polygonOffsetFactor,qe.polygonOffsetUnits),qe.alphaToCoverage===!0?fe(t.SAMPLE_ALPHA_TO_COVERAGE):Pe(t.SAMPLE_ALPHA_TO_COVERAGE)}function ft(qe){V!==qe&&(qe?t.frontFace(t.CW):t.frontFace(t.CCW),V=qe)}function Mt(qe){qe!==PTe?(fe(t.CULL_FACE),qe!==_&&(qe===mG?t.cullFace(t.BACK):qe===FTe?t.cullFace(t.FRONT):t.cullFace(t.FRONT_AND_BACK))):Pe(t.CULL_FACE),_=qe}function _t(qe){qe!==Y&&(ae&&t.lineWidth(qe),Y=qe)}function Vt(qe,Ht,St){qe?(fe(t.POLYGON_OFFSET_FILL),(q!==Ht||de!==St)&&(q=Ht,de=St,s.getReversed()&&(Ht=-Ht,St=-St),t.polygonOffset(Ht,St))):Pe(t.POLYGON_OFFSET_FILL)}function Dt(qe){qe?fe(t.SCISSOR_TEST):Pe(t.SCISSOR_TEST)}function bt(qe){qe===void 0&&(qe=t.TEXTURE0+se-1),ne!==qe&&(t.activeTexture(qe),ne=qe)}function oi(qe,Ht,St){St===void 0&&(ne===null?St=t.TEXTURE0+se-1:St=ne);let ii=Z[St];ii===void 0&&(ii={type:void 0,texture:void 0},Z[St]=ii),(ii.type!==qe||ii.texture!==Ht)&&(ne!==St&&(t.activeTexture(St),ne=St),t.bindTexture(qe,Ht||pe[qe]),ii.type=qe,ii.texture=Ht)}function _e(){const qe=Z[ne];qe!==void 0&&qe.type!==void 0&&(t.bindTexture(qe.type,null),qe.type=void 0,qe.texture=void 0)}function Qt(){try{t.compressedTexImage2D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function Rt(){try{t.compressedTexImage3D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function Je(){try{t.texSubImage2D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function Qe(){try{t.texSubImage3D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function rt(){try{t.compressedTexSubImage2D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function je(){try{t.compressedTexSubImage3D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function ct(){try{t.texStorage2D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function Ue(){try{t.texStorage3D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function Ce(){try{t.texImage2D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function ye(){try{t.texImage3D(...arguments)}catch(qe){ko("WebGLState:",qe)}}function et(qe){return m[qe]!==void 0?m[qe]:t.getParameter(qe)}function ot(qe,Ht){m[qe]!==Ht&&(t.pixelStorei(qe,Ht),m[qe]=Ht)}function Ft(qe){O.equals(qe)===!1&&(t.scissor(qe.x,qe.y,qe.z,qe.w),O.copy(qe))}function kt(qe){ee.equals(qe)===!1&&(t.viewport(qe.x,qe.y,qe.z,qe.w),ee.copy(qe))}function At(qe,Ht){let St=d.get(Ht);St===void 0&&(St=new WeakMap,d.set(Ht,St));let ii=St.get(qe);ii===void 0&&(ii=t.getUniformBlockIndex(Ht,qe.name),t.uniformBlockBinding(Ht,ii,ii),St.set(qe,ii))}function mt(qe,Ht,St){const ni=d.get(Ht).get(qe);c[ni]!==St&&(t.bindBufferBase(t.UNIFORM_BUFFER,ni,St),c[ni]=St)}function yt(){t.disable(t.BLEND),t.disable(t.CULL_FACE),t.disable(t.DEPTH_TEST),t.disable(t.POLYGON_OFFSET_FILL),t.disable(t.SCISSOR_TEST),t.disable(t.STENCIL_TEST),t.disable(t.SAMPLE_ALPHA_TO_COVERAGE),t.blendEquation(t.FUNC_ADD),t.blendFunc(t.ONE,t.ZERO),t.blendFuncSeparate(t.ONE,t.ZERO,t.ONE,t.ZERO),t.blendColor(0,0,0,0),t.colorMask(!0,!0,!0,!0),t.clearColor(0,0,0,0),t.depthMask(!0),t.depthFunc(t.LESS),s.setReversed(!1),t.clearDepth(1),t.stencilMask(4294967295),t.stencilFunc(t.ALWAYS,0,4294967295),t.stencilOp(t.KEEP,t.KEEP,t.KEEP),t.clearStencil(0),t.cullFace(t.BACK),t.frontFace(t.CCW),t.polygonOffset(0,0),t.activeTexture(t.TEXTURE0),t.bindFramebuffer(t.FRAMEBUFFER,null),t.bindFramebuffer(t.DRAW_FRAMEBUFFER,null),t.bindFramebuffer(t.READ_FRAMEBUFFER,null),t.useProgram(null),t.lineWidth(1),t.scissor(0,0,t.canvas.width,t.canvas.height),t.viewport(0,0,t.canvas.width,t.canvas.height),t.pixelStorei(t.PACK_ALIGNMENT,4),t.pixelStorei(t.UNPACK_ALIGNMENT,4),t.pixelStorei(t.UNPACK_FLIP_Y_WEBGL,!1),t.pixelStorei(t.UNPACK_PREMULTIPLY_ALPHA_WEBGL,!1),t.pixelStorei(t.UNPACK_COLORSPACE_CONVERSION_WEBGL,t.BROWSER_DEFAULT_WEBGL),t.pixelStorei(t.PACK_ROW_LENGTH,0),t.pixelStorei(t.PACK_SKIP_PIXELS,0),t.pixelStorei(t.PACK_SKIP_ROWS,0),t.pixelStorei(t.UNPACK_ROW_LENGTH,0),t.pixelStorei(t.UNPACK_IMAGE_HEIGHT,0),t.pixelStorei(t.UNPACK_SKIP_PIXELS,0),t.pixelStorei(t.UNPACK_SKIP_ROWS,0),t.pixelStorei(t.UNPACK_SKIP_IMAGES,0),u={},m={},ne=null,Z={},y={},c={},h=new WeakMap,x=[],w=null,b=!1,v=null,B=null,D=null,E=null,U=null,k=null,I=null,L=new Kn(0,0,0),z=0,G=!1,V=null,_=null,Y=null,q=null,de=null,O.set(0,0,t.canvas.width,t.canvas.height),ee.set(0,0,t.canvas.width,t.canvas.height),a.reset(),s.reset(),l.reset()}return{buffers:{color:a,depth:s,stencil:l},enable:fe,disable:Pe,bindFramebuffer:We,drawBuffers:Oe,useProgram:ve,setBlending:Me,setMaterial:xt,setFlipSided:ft,setCullFace:Mt,setLineWidth:_t,setPolygonOffset:Vt,setScissorTest:Dt,activeTexture:bt,bindTexture:oi,unbindTexture:_e,compressedTexImage2D:Qt,compressedTexImage3D:Rt,texImage2D:Ce,texImage3D:ye,pixelStorei:ot,getParameter:et,updateUBOMapping:At,uniformBlockBinding:mt,texStorage2D:ct,texStorage3D:Ue,texSubImage2D:Je,texSubImage3D:Qe,compressedTexSubImage2D:rt,compressedTexSubImage3D:je,scissor:Ft,viewport:kt,reset:yt}}function JEe(t,e,i,r,n,a,s){const l=e.has("WEBGL_multisampled_render_to_texture")?e.get("WEBGL_multisampled_render_to_texture"):null,c=typeof navigator>"u"?!1:/OculusBrowser/g.test(navigator.userAgent),d=new tn,u=new WeakMap,m=new Set;let y;const h=new WeakMap,x=new Set,w=new FinalizationRegistry(Ue=>x.delete(Ue));let b=!1;try{b=typeof OffscreenCanvas<"u"&&new OffscreenCanvas(1,1).getContext("2d")!==null}catch{}function v(Ue,Ce){return b?new OffscreenCanvas(Ue,Ce):QF("canvas")}function B(Ue,Ce,ye){let et=1;const ot=ct(Ue);if((ot.width>ye||ot.height>ye)&&(et=ye/Math.max(ot.width,ot.height)),et<1)if(typeof HTMLImageElement<"u"&&Ue instanceof HTMLImageElement||typeof HTMLCanvasElement<"u"&&Ue instanceof HTMLCanvasElement||typeof ImageBitmap<"u"&&Ue instanceof ImageBitmap||typeof VideoFrame<"u"&&Ue instanceof VideoFrame){const Ft=Math.floor(et*ot.width),kt=Math.floor(et*ot.height);y===void 0&&(y=v(Ft,kt));const At=Ce?v(Ft,kt):y;return At.width=Ft,At.height=kt,At.getContext("2d").drawImage(Ue,0,0,Ft,kt),zn("WebGLRenderer: Texture has been resized from ("+ot.width+"x"+ot.height+") to ("+Ft+"x"+kt+")."),At}else return"data"in Ue&&zn("WebGLRenderer: Image in DataTexture is too big ("+ot.width+"x"+ot.height+")."),Ue;return Ue}function D(Ue){return Ue.generateMipmaps}function E(Ue){t.generateMipmap(Ue)}function U(Ue){return Ue.isWebGLCubeRenderTarget?t.TEXTURE_CUBE_MAP:Ue.isWebGL3DRenderTarget?t.TEXTURE_3D:Ue.isWebGLArrayRenderTarget||Ue.isCompressedArrayTexture?t.TEXTURE_2D_ARRAY:t.TEXTURE_2D}function k(Ue,Ce,ye,et,ot,Ft=!1){if(Ue!==null){if(t[Ue]!==void 0)return t[Ue];zn("WebGLRenderer: Attempt to use non-existing WebGL internal format '"+Ue+"'")}let kt;et&&(kt=e.get("EXT_texture_norm16"),kt||zn("WebGLRenderer: Unable to use normalized textures without EXT_texture_norm16 extension"));let At=Ce;if(Ce===t.RED&&(ye===t.FLOAT&&(At=t.R32F),ye===t.HALF_FLOAT&&(At=t.R16F),ye===t.UNSIGNED_BYTE&&(At=t.R8),ye===t.UNSIGNED_SHORT&&kt&&(At=kt.R16_EXT),ye===t.SHORT&&kt&&(At=kt.R16_SNORM_EXT)),Ce===t.RED_INTEGER&&(ye===t.UNSIGNED_BYTE&&(At=t.R8UI),ye===t.UNSIGNED_SHORT&&(At=t.R16UI),ye===t.UNSIGNED_INT&&(At=t.R32UI),ye===t.BYTE&&(At=t.R8I),ye===t.SHORT&&(At=t.R16I),ye===t.INT&&(At=t.R32I)),Ce===t.RG&&(ye===t.FLOAT&&(At=t.RG32F),ye===t.HALF_FLOAT&&(At=t.RG16F),ye===t.UNSIGNED_BYTE&&(At=t.RG8),ye===t.UNSIGNED_SHORT&&kt&&(At=kt.RG16_EXT),ye===t.SHORT&&kt&&(At=kt.RG16_SNORM_EXT)),Ce===t.RG_INTEGER&&(ye===t.UNSIGNED_BYTE&&(At=t.RG8UI),ye===t.UNSIGNED_SHORT&&(At=t.RG16UI),ye===t.UNSIGNED_INT&&(At=t.RG32UI),ye===t.BYTE&&(At=t.RG8I),ye===t.SHORT&&(At=t.RG16I),ye===t.INT&&(At=t.RG32I)),Ce===t.RGB_INTEGER&&(ye===t.UNSIGNED_BYTE&&(At=t.RGB8UI),ye===t.UNSIGNED_SHORT&&(At=t.RGB16UI),ye===t.UNSIGNED_INT&&(At=t.RGB32UI),ye===t.BYTE&&(At=t.RGB8I),ye===t.SHORT&&(At=t.RGB16I),ye===t.INT&&(At=t.RGB32I)),Ce===t.RGBA_INTEGER&&(ye===t.UNSIGNED_BYTE&&(At=t.RGBA8UI),ye===t.UNSIGNED_SHORT&&(At=t.RGBA16UI),ye===t.UNSIGNED_INT&&(At=t.RGBA32UI),ye===t.BYTE&&(At=t.RGBA8I),ye===t.SHORT&&(At=t.RGBA16I),ye===t.INT&&(At=t.RGBA32I)),Ce===t.RGB&&(ye===t.UNSIGNED_SHORT&&kt&&(At=kt.RGB16_EXT),ye===t.SHORT&&kt&&(At=kt.RGB16_SNORM_EXT),ye===t.UNSIGNED_INT_5_9_9_9_REV&&(At=t.RGB9_E5),ye===t.UNSIGNED_INT_10F_11F_11F_REV&&(At=t.R11F_G11F_B10F)),Ce===t.RGBA){const mt=Ft?KF:fo.getTransfer(ot);ye===t.FLOAT&&(At=t.RGBA32F),ye===t.HALF_FLOAT&&(At=t.RGBA16F),ye===t.UNSIGNED_BYTE&&(At=mt===us?t.SRGB8_ALPHA8:t.RGBA8),ye===t.UNSIGNED_SHORT&&kt&&(At=kt.RGBA16_EXT),ye===t.SHORT&&kt&&(At=kt.RGBA16_SNORM_EXT),ye===t.UNSIGNED_SHORT_4_4_4_4&&(At=t.RGBA4),ye===t.UNSIGNED_SHORT_5_5_5_1&&(At=t.RGB5_A1)}return(At===t.R16F||At===t.R32F||At===t.RG16F||At===t.RG32F||At===t.RGBA16F||At===t.RGBA32F)&&e.get("EXT_color_buffer_float"),At}function I(Ue,Ce){let ye;return Ue?Ce===null||Ce===jm||Ce===y3?ye=t.DEPTH24_STENCIL8:Ce===Im?ye=t.DEPTH32F_STENCIL8:Ce===lR&&(ye=t.DEPTH24_STENCIL8,zn("DepthTexture: 16 bit depth attachment is not supported with stencil. Using 24-bit attachment.")):Ce===null||Ce===jm||Ce===y3?ye=t.DEPTH_COMPONENT24:Ce===Im?ye=t.DEPTH_COMPONENT32F:Ce===lR&&(ye=t.DEPTH_COMPONENT16),ye}function L(Ue,Ce){return D(Ue)===!0||Ue.isFramebufferTexture&&Ue.minFilter!==t0&&Ue.minFilter!==VA?Math.log2(Math.max(Ce.width,Ce.height))+1:Ue.mipmaps.length>0?Ue.mipmaps.length:Ue.isCompressedTexture&&Array.isArray(Ue.image)?Ce.mipmaps.length:1}function z(Ue){const Ce=new WeakRef(Ue);r.get(Ue).__ref=Ce,x.add(Ce),w.register(Ue,Ce,Ce)}function G(Ue){const Ce=r.get(Ue).__ref;Ce!==void 0&&(x.delete(Ce),w.unregister(Ce))}function V(Ue){Y(Ue.target)}function _(Ue){q(Ue.target)}function Y(Ue){Ue.removeEventListener("dispose",V),G(Ue),se(Ue),Ue.isVideoTexture&&u.delete(Ue),Ue.isHTMLTexture&&m.delete(Ue)}function q(Ue){Ue.removeEventListener("dispose",_),G(Ue),le(Ue)}function de(){for(const Ue of x){const Ce=Ue.deref();Ce!==void 0&&(Ce.isRenderTarget===!0?q(Ce):Y(Ce))}x.clear(),m.clear()}function se(Ue){const Ce=r.get(Ue);if(Ce.__webglInit===void 0)return;const ye=Ue.source,et=h.get(ye);if(et){const ot=et[Ce.__cacheKey];ot.usedTimes--,ot.usedTimes===0&&ae(Ue),Object.keys(et).length===0&&h.delete(ye)}r.remove(Ue)}function ae(Ue){const Ce=r.get(Ue);t.deleteTexture(Ce.__webglTexture);const ye=Ue.source,et=h.get(ye);delete et[Ce.__cacheKey],s.memory.textures--}function le(Ue){const Ce=r.get(Ue);Ce.__depthDisposeCallback&&Ce.__depthDisposeCallback();const ye=Ue.depthTexture;if(ye&&ye.renderTarget===Ue&&Y(ye),Ue.isWebGLCubeRenderTarget)for(let ot=0;ot<6;ot++){if(Array.isArray(Ce.__webglFramebuffer[ot]))for(let Ft=0;Ft<Ce.__webglFramebuffer[ot].length;Ft++)t.deleteFramebuffer(Ce.__webglFramebuffer[ot][Ft]);else t.deleteFramebuffer(Ce.__webglFramebuffer[ot]);Ce.__webglDepthbuffer&&t.deleteRenderbuffer(Ce.__webglDepthbuffer[ot])}else{if(Array.isArray(Ce.__webglFramebuffer))for(let ot=0;ot<Ce.__webglFramebuffer.length;ot++)t.deleteFramebuffer(Ce.__webglFramebuffer[ot]);else t.deleteFramebuffer(Ce.__webglFramebuffer);if(Ce.__webglDepthbuffer&&t.deleteRenderbuffer(Ce.__webglDepthbuffer),Ce.__webglMultisampledFramebuffer&&t.deleteFramebuffer(Ce.__webglMultisampledFramebuffer),Ce.__webglColorRenderbuffer)for(let ot=0;ot<Ce.__webglColorRenderbuffer.length;ot++)Ce.__webglColorRenderbuffer[ot]&&t.deleteRenderbuffer(Ce.__webglColorRenderbuffer[ot]);Ce.__webglDepthRenderbuffer&&t.deleteRenderbuffer(Ce.__webglDepthRenderbuffer)}const et=Ue.textures;for(let ot=0,Ft=et.length;ot<Ft;ot++){const kt=r.get(et[ot]);kt.__webglTexture&&(t.deleteTexture(kt.__webglTexture),s.memory.textures--),r.remove(et[ot])}r.remove(Ue)}let J=0;function ne(){J=0}function Z(){return J}function N(Ue){J=Ue}function re(){const Ue=J;return Ue>=n.maxTextures&&zn("WebGLTextures: Trying to use "+(Ue+1)+" texture units while this GPU supports only "+n.maxTextures),J+=1,Ue}function O(Ue){const Ce=[];return Ce.push(Ue.wrapS),Ce.push(Ue.wrapT),Ce.push(Ue.wrapR||0),Ce.push(Ue.magFilter),Ce.push(Ue.minFilter),Ce.push(Ue.anisotropy),Ce.push(Ue.internalFormat),Ce.push(Ue.format),Ce.push(Ue.type),Ce.push(Ue.generateMipmaps),Ce.push(Ue.mipmapsAutoUpdate),Ce.push(Ue.premultiplyAlpha),Ce.push(Ue.flipY),Ce.push(Ue.unpackAlignment),Ce.push(Ue.colorSpace),Ce.join()}function ee(Ue,Ce){const ye=r.get(Ue);if(Ue.isVideoTexture&&rt(Ue),Ue.isRenderTargetTexture===!1&&Ue.isExternalTexture!==!0&&Ue.version>0&&ye.__version!==Ue.version){const et=Ue.image;if(et===null)zn("WebGLRenderer: Texture marked for update but no image data found.");else if(et.complete===!1)zn("WebGLRenderer: Texture marked for update but image is incomplete");else{xt(ye,Ue,Ce);return}}else Ue.isExternalTexture&&(ye.__webglTexture=Ue.sourceTexture?Ue.sourceTexture:null);i.bindTexture(t.TEXTURE_2D,ye.__webglTexture,t.TEXTURE0+Ce)}function ce(Ue,Ce){const ye=r.get(Ue);if(Ue.isRenderTargetTexture===!1&&Ue.version>0&&ye.__version!==Ue.version){xt(ye,Ue,Ce);return}else Ue.isExternalTexture&&(ye.__webglTexture=Ue.sourceTexture?Ue.sourceTexture:null);i.bindTexture(t.TEXTURE_2D_ARRAY,ye.__webglTexture,t.TEXTURE0+Ce)}function pe(Ue,Ce){const ye=r.get(Ue);if(Ue.isRenderTargetTexture===!1&&Ue.version>0&&ye.__version!==Ue.version){xt(ye,Ue,Ce);return}i.bindTexture(t.TEXTURE_3D,ye.__webglTexture,t.TEXTURE0+Ce)}function fe(Ue,Ce){const ye=r.get(Ue);if(Ue.version>0&&ye.__version!==Ue.version){ft(ye,Ue,Ce);return}i.bindTexture(t.TEXTURE_CUBE_MAP,ye.__webglTexture,t.TEXTURE0+Ce)}const Pe={[KU]:t.REPEAT,[th]:t.CLAMP_TO_EDGE,[QU]:t.MIRRORED_REPEAT},We={[t0]:t.NEAREST,[YTe]:t.NEAREST_MIPMAP_NEAREST,[dP]:t.NEAREST_MIPMAP_LINEAR,[VA]:t.LINEAR,[$B]:t.LINEAR_MIPMAP_NEAREST,[Hf]:t.LINEAR_MIPMAP_LINEAR},Oe={[ZTe]:t.NEVER,[Lne]:t.ALWAYS,[$Te]:t.LESS,[kne]:t.LEQUAL,[eBe]:t.EQUAL,[Nne]:t.GEQUAL,[tBe]:t.GREATER,[iBe]:t.NOTEQUAL};function ve(Ue,Ce){if(Ce.type===Im&&e.has("OES_texture_float_linear")===!1&&(Ce.magFilter===VA||Ce.magFilter===$B||Ce.magFilter===dP||Ce.magFilter===Hf||Ce.minFilter===VA||Ce.minFilter===$B||Ce.minFilter===dP||Ce.minFilter===Hf)&&zn("WebGLRenderer: Unable to use linear filtering with floating point textures. OES_texture_float_linear not supported on this device."),t.texParameteri(Ue,t.TEXTURE_WRAP_S,Pe[Ce.wrapS]),t.texParameteri(Ue,t.TEXTURE_WRAP_T,Pe[Ce.wrapT]),(Ue===t.TEXTURE_3D||Ue===t.TEXTURE_2D_ARRAY)&&t.texParameteri(Ue,t.TEXTURE_WRAP_R,Pe[Ce.wrapR]),t.texParameteri(Ue,t.TEXTURE_MAG_FILTER,We[Ce.magFilter]),t.texParameteri(Ue,t.TEXTURE_MIN_FILTER,We[Ce.minFilter]),Ce.compareFunction&&(t.texParameteri(Ue,t.TEXTURE_COMPARE_MODE,t.COMPARE_REF_TO_TEXTURE),t.texParameteri(Ue,t.TEXTURE_COMPARE_FUNC,Oe[Ce.compareFunction])),e.has("EXT_texture_filter_anisotropic")===!0){if(Ce.magFilter===t0||Ce.minFilter!==dP&&Ce.minFilter!==Hf||Ce.type===Im&&e.has("OES_texture_float_linear")===!1)return;if(Ce.anisotropy>1||r.get(Ce).__currentAnisotropy){const ye=e.get("EXT_texture_filter_anisotropic");t.texParameterf(Ue,ye.TEXTURE_MAX_ANISOTROPY_EXT,Math.min(Ce.anisotropy,n.getMaxAnisotropy())),r.get(Ce).__currentAnisotropy=Ce.anisotropy}}}function st(Ue,Ce){let ye=!1;Ue.__webglInit===void 0&&(Ue.__webglInit=!0,Ce.addEventListener("dispose",V),z(Ce));const et=Ce.source;let ot=h.get(et);ot===void 0&&(ot={},h.set(et,ot));const Ft=O(Ce);if(Ft!==Ue.__cacheKey){ot[Ft]===void 0&&(ot[Ft]={texture:t.createTexture(),usedTimes:0},s.memory.textures++,ye=!0),ot[Ft].usedTimes++;const kt=ot[Ue.__cacheKey];kt!==void 0&&(ot[Ue.__cacheKey].usedTimes--,kt.usedTimes===0&&ae(Ce)),Ue.__cacheKey=Ft,Ue.__webglTexture=ot[Ft].texture}return ye}function lt(Ue,Ce,ye){return Math.floor(Math.floor(Ue/ye)/Ce)}function Me(Ue,Ce,ye,et){const Ft=Ue.updateRanges;if(Ft.length===0)i.texSubImage2D(t.TEXTURE_2D,0,0,0,Ce.width,Ce.height,ye,et,Ce.data);else{Ft.sort((qe,Ht)=>qe.start-Ht.start);let kt=0;for(let qe=1;qe<Ft.length;qe++){const Ht=Ft[kt],St=Ft[qe],ii=Ht.start+Ht.count,ni=lt(St.start,Ce.width,4),gt=lt(Ht.start,Ce.width,4);St.start<=ii+1&&ni===gt&&lt(St.start+St.count-1,Ce.width,4)===ni?Ht.count=Math.max(Ht.count,St.start+St.count-Ht.start):(++kt,Ft[kt]=St)}Ft.length=kt+1;const At=i.getParameter(t.UNPACK_ROW_LENGTH),mt=i.getParameter(t.UNPACK_SKIP_PIXELS),yt=i.getParameter(t.UNPACK_SKIP_ROWS);i.pixelStorei(t.UNPACK_ROW_LENGTH,Ce.width);for(let qe=0,Ht=Ft.length;qe<Ht;qe++){const St=Ft[qe],ii=Math.floor(St.start/4),ni=Math.ceil(St.count/4),gt=ii%Ce.width,gi=Math.floor(ii/Ce.width),li=ni,fi=1;i.pixelStorei(t.UNPACK_SKIP_PIXELS,gt),i.pixelStorei(t.UNPACK_SKIP_ROWS,gi),i.texSubImage2D(t.TEXTURE_2D,0,gt,gi,li,fi,ye,et,Ce.data)}Ue.clearUpdateRanges(),i.pixelStorei(t.UNPACK_ROW_LENGTH,At),i.pixelStorei(t.UNPACK_SKIP_PIXELS,mt),i.pixelStorei(t.UNPACK_SKIP_ROWS,yt)}}function xt(Ue,Ce,ye){let et=t.TEXTURE_2D;(Ce.isDataArrayTexture||Ce.isCompressedArrayTexture)&&(et=t.TEXTURE_2D_ARRAY),Ce.isData3DTexture&&(et=t.TEXTURE_3D);const ot=st(Ue,Ce),Ft=Ce.source;i.bindTexture(et,Ue.__webglTexture,t.TEXTURE0+ye);const kt=r.get(Ft);if(Ft.version!==kt.__version||ot===!0){if(i.activeTexture(t.TEXTURE0+ye),(typeof ImageBitmap<"u"&&Ce.image instanceof ImageBitmap)===!1){const fi=fo.getPrimaries(fo.workingColorSpace),Ki=Ce.colorSpace===Ff?null:fo.getPrimaries(Ce.colorSpace),Qi=Ce.colorSpace===Ff||fi===Ki?t.NONE:t.BROWSER_DEFAULT_WEBGL;i.pixelStorei(t.UNPACK_FLIP_Y_WEBGL,Ce.flipY),i.pixelStorei(t.UNPACK_PREMULTIPLY_ALPHA_WEBGL,Ce.premultiplyAlpha),i.pixelStorei(t.UNPACK_COLORSPACE_CONVERSION_WEBGL,Qi)}i.pixelStorei(t.UNPACK_ALIGNMENT,Ce.unpackAlignment);let mt=B(Ce.image,!1,n.maxTextureSize);mt=je(Ce,mt);const yt=a.convert(Ce.format,Ce.colorSpace),qe=a.convert(Ce.type);let Ht=k(Ce.internalFormat,yt,qe,Ce.normalized,Ce.colorSpace,Ce.isVideoTexture);ve(et,Ce);let St;const ii=Ce.mipmaps,ni=Ce.isVideoTexture!==!0,gt=kt.__version===void 0||ot===!0,gi=Ft.dataReady,li=L(Ce,mt);if(Ce.isDepthTexture)Ht=I(Ce.format===If,Ce.type),gt&&(ni?i.texStorage2D(t.TEXTURE_2D,1,Ht,mt.width,mt.height):i.texImage2D(t.TEXTURE_2D,0,Ht,mt.width,mt.height,0,yt,qe,null));else if(Ce.isDataTexture)if(ii.length>0){ni&&gt&&i.texStorage2D(t.TEXTURE_2D,li,Ht,ii[0].width,ii[0].height);for(let fi=0,Ki=ii.length;fi<Ki;fi++)St=ii[fi],ni?gi&&i.texSubImage2D(t.TEXTURE_2D,fi,0,0,St.width,St.height,yt,qe,St.data):i.texImage2D(t.TEXTURE_2D,fi,Ht,St.width,St.height,0,yt,qe,St.data);Ce.generateMipmaps=!1}else ni?(gt&&i.texStorage2D(t.TEXTURE_2D,li,Ht,mt.width,mt.height),gi&&Me(Ce,mt,yt,qe)):i.texImage2D(t.TEXTURE_2D,0,Ht,mt.width,mt.height,0,yt,qe,mt.data);else if(Ce.isCompressedTexture)if(Ce.isCompressedArrayTexture){ni&&gt&&i.texStorage3D(t.TEXTURE_2D_ARRAY,li,Ht,ii[0].width,ii[0].height,mt.depth);for(let fi=0,Ki=ii.length;fi<Ki;fi++)if(St=ii[fi],Ce.format!==Em)if(yt!==null)if(ni){if(gi)if(Ce.layerUpdates.size>0){const Qi=eK(St.width,St.height,Ce.format,Ce.type);for(const Ui of Ce.layerUpdates){const ke=St.data.subarray(Ui*Qi/St.data.BYTES_PER_ELEMENT,(Ui+1)*Qi/St.data.BYTES_PER_ELEMENT);i.compressedTexSubImage3D(t.TEXTURE_2D_ARRAY,fi,0,0,Ui,St.width,St.height,1,yt,ke)}}else i.compressedTexSubImage3D(t.TEXTURE_2D_ARRAY,fi,0,0,0,St.width,St.height,mt.depth,yt,St.data)}else i.compressedTexImage3D(t.TEXTURE_2D_ARRAY,fi,Ht,St.width,St.height,mt.depth,0,St.data,0,0);else zn("WebGLRenderer: Attempt to load unsupported compressed texture format in .uploadTexture()");else ni?gi&&i.texSubImage3D(t.TEXTURE_2D_ARRAY,fi,0,0,0,St.width,St.height,mt.depth,yt,qe,St.data):i.texImage3D(t.TEXTURE_2D_ARRAY,fi,Ht,St.width,St.height,mt.depth,0,yt,qe,St.data);Ce.layerUpdates.size>0&&Ce.clearLayerUpdates()}else{ni&&gt&&i.texStorage2D(t.TEXTURE_2D,li,Ht,ii[0].width,ii[0].height);for(let fi=0,Ki=ii.length;fi<Ki;fi++)St=ii[fi],Ce.format!==Em?yt!==null?ni?gi&&i.compressedTexSubImage2D(t.TEXTURE_2D,fi,0,0,St.width,St.height,yt,St.data):i.compressedTexImage2D(t.TEXTURE_2D,fi,Ht,St.width,St.height,0,St.data):zn("WebGLRenderer: Attempt to load unsupported compressed texture format in .uploadTexture()"):ni?gi&&i.texSubImage2D(t.TEXTURE_2D,fi,0,0,St.width,St.height,yt,qe,St.data):i.texImage2D(t.TEXTURE_2D,fi,Ht,St.width,St.height,0,yt,qe,St.data)}else if(Ce.isDataArrayTexture)if(ni){if(gt&&i.texStorage3D(t.TEXTURE_2D_ARRAY,li,Ht,mt.width,mt.height,mt.depth),gi)if(Ce.layerUpdates.size>0){const fi=eK(mt.width,mt.height,Ce.format,Ce.type);for(const Ki of Ce.layerUpdates){const Qi=mt.data.subarray(Ki*fi/mt.data.BYTES_PER_ELEMENT,(Ki+1)*fi/mt.data.BYTES_PER_ELEMENT);i.texSubImage3D(t.TEXTURE_2D_ARRAY,0,0,0,Ki,mt.width,mt.height,1,yt,qe,Qi)}Ce.clearLayerUpdates()}else i.texSubImage3D(t.TEXTURE_2D_ARRAY,0,0,0,0,mt.width,mt.height,mt.depth,yt,qe,mt.data)}else i.texImage3D(t.TEXTURE_2D_ARRAY,0,Ht,mt.width,mt.height,mt.depth,0,yt,qe,mt.data);else if(Ce.isData3DTexture)ni?(gt&&i.texStorage3D(t.TEXTURE_3D,li,Ht,mt.width,mt.height,mt.depth),gi&&i.texSubImage3D(t.TEXTURE_3D,0,0,0,0,mt.width,mt.height,mt.depth,yt,qe,mt.data)):i.texImage3D(t.TEXTURE_3D,0,Ht,mt.width,mt.height,mt.depth,0,yt,qe,mt.data);else if(Ce.isFramebufferTexture){if(gt)if(ni)i.texStorage2D(t.TEXTURE_2D,li,Ht,mt.width,mt.height);else{let fi=mt.width,Ki=mt.height;for(let Qi=0;Qi<li;Qi++)i.texImage2D(t.TEXTURE_2D,Qi,Ht,fi,Ki,0,yt,qe,null),fi>>=1,Ki>>=1}}else if(Ce.isHTMLTexture){if("texElementImage2D"in t){const fi=t.canvas;if(fi.hasAttribute("layoutsubtree")||fi.setAttribute("layoutsubtree","true"),mt.parentNode!==fi){fi.appendChild(mt),m.add(Ce),fi.onpaint=Ki=>{const Qi=Ki.changedElements;for(const Ui of m)Qi.includes(Ui.image)&&(Ui.needsUpdate=!0)},fi.requestPaint();return}if(t.texElementImage2D.length===3)t.texElementImage2D(t.TEXTURE_2D,t.RGBA8,mt);else{const Qi=t.RGBA,Ui=t.RGBA,ke=t.UNSIGNED_BYTE;t.texElementImage2D(t.TEXTURE_2D,0,Qi,Ui,ke,mt)}t.texParameteri(t.TEXTURE_2D,t.TEXTURE_MIN_FILTER,t.LINEAR),t.texParameteri(t.TEXTURE_2D,t.TEXTURE_WRAP_S,t.CLAMP_TO_EDGE),t.texParameteri(t.TEXTURE_2D,t.TEXTURE_WRAP_T,t.CLAMP_TO_EDGE)}}else if(ii.length>0){if(ni&&gt){const fi=ct(ii[0]);i.texStorage2D(t.TEXTURE_2D,li,Ht,fi.width,fi.height)}for(let fi=0,Ki=ii.length;fi<Ki;fi++)St=ii[fi],ni?gi&&i.texSubImage2D(t.TEXTURE_2D,fi,0,0,yt,qe,St):i.texImage2D(t.TEXTURE_2D,fi,Ht,yt,qe,St);Ce.generateMipmaps=!1}else if(ni){if(gt){const fi=ct(mt);i.texStorage2D(t.TEXTURE_2D,li,Ht,fi.width,fi.height)}gi&&i.texSubImage2D(t.TEXTURE_2D,0,0,0,yt,qe,mt)}else i.texImage2D(t.TEXTURE_2D,0,Ht,yt,qe,mt);D(Ce)&&Ce.mipmapsAutoUpdate===!0&&E(et),kt.__version=Ft.version,Ce.onUpdate&&Ce.onUpdate(Ce)}Ue.__version=Ce.version}function ft(Ue,Ce,ye){if(Ce.image.length!==6)return;const et=st(Ue,Ce),ot=Ce.source;i.bindTexture(t.TEXTURE_CUBE_MAP,Ue.__webglTexture,t.TEXTURE0+ye);const Ft=r.get(ot);if(ot.version!==Ft.__version||et===!0){i.activeTexture(t.TEXTURE0+ye);const kt=fo.getPrimaries(fo.workingColorSpace),At=Ce.colorSpace===Ff?null:fo.getPrimaries(Ce.colorSpace),mt=Ce.colorSpace===Ff||kt===At?t.NONE:t.BROWSER_DEFAULT_WEBGL;i.pixelStorei(t.UNPACK_FLIP_Y_WEBGL,Ce.flipY),i.pixelStorei(t.UNPACK_PREMULTIPLY_ALPHA_WEBGL,Ce.premultiplyAlpha),i.pixelStorei(t.UNPACK_ALIGNMENT,Ce.unpackAlignment),i.pixelStorei(t.UNPACK_COLORSPACE_CONVERSION_WEBGL,mt);const yt=Ce.isCompressedTexture||Ce.image[0].isCompressedTexture,qe=Ce.image[0]&&Ce.image[0].isDataTexture,Ht=[];for(let Ui=0;Ui<6;Ui++)!yt&&!qe?Ht[Ui]=B(Ce.image[Ui],!0,n.maxCubemapSize):Ht[Ui]=qe?Ce.image[Ui].image:Ce.image[Ui],Ht[Ui]=je(Ce,Ht[Ui]);const St=Ht[0],ii=a.convert(Ce.format,Ce.colorSpace),ni=a.convert(Ce.type);let gt=k(Ce.internalFormat,ii,ni,Ce.normalized,Ce.colorSpace);const gi=Ce.isVideoTexture!==!0,li=Ft.__version===void 0||et===!0,fi=ot.dataReady;let Ki=L(Ce,St);ve(t.TEXTURE_CUBE_MAP,Ce);let Qi;if(Ce.isDepthTexture){if(gt=I(Ce.format===If,Ce.type),li)if(gi)i.texStorage2D(t.TEXTURE_CUBE_MAP,1,gt,St.width,St.height);else for(let Ui=0;Ui<6;Ui++)i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,0,gt,St.width,St.height,0,ii,ni,null)}else if(yt){gi&&li&&i.texStorage2D(t.TEXTURE_CUBE_MAP,Ki,gt,St.width,St.height);for(let Ui=0;Ui<6;Ui++){Qi=Ht[Ui].mipmaps;for(let ke=0;ke<Qi.length;ke++){const nt=Qi[ke];Ce.format!==Em?ii!==null?gi?fi&&i.compressedTexSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke,0,0,nt.width,nt.height,ii,nt.data):i.compressedTexImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke,gt,nt.width,nt.height,0,nt.data):zn("WebGLRenderer: Attempt to load unsupported compressed texture format in .setTextureCube()"):gi?fi&&i.texSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke,0,0,nt.width,nt.height,ii,ni,nt.data):i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke,gt,nt.width,nt.height,0,ii,ni,nt.data)}}}else{if(Qi=Ce.mipmaps,gi&&li){Qi.length>0&&Ki++;const Ui=ct(Ht[0]);i.texStorage2D(t.TEXTURE_CUBE_MAP,Ki,gt,Ui.width,Ui.height)}for(let Ui=0;Ui<6;Ui++)if(qe){gi?fi&&i.texSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,0,0,0,Ht[Ui].width,Ht[Ui].height,ii,ni,Ht[Ui].data):i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,0,gt,Ht[Ui].width,Ht[Ui].height,0,ii,ni,Ht[Ui].data);for(let ke=0;ke<Qi.length;ke++){const xe=Qi[ke].image[Ui].image;gi?fi&&i.texSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke+1,0,0,xe.width,xe.height,ii,ni,xe.data):i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke+1,gt,xe.width,xe.height,0,ii,ni,xe.data)}}else{gi?fi&&i.texSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,0,0,0,ii,ni,Ht[Ui]):i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,0,gt,ii,ni,Ht[Ui]);for(let ke=0;ke<Qi.length;ke++){const nt=Qi[ke];gi?fi&&i.texSubImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke+1,0,0,ii,ni,nt.image[Ui]):i.texImage2D(t.TEXTURE_CUBE_MAP_POSITIVE_X+Ui,ke+1,gt,ii,ni,nt.image[Ui])}}}D(Ce)&&Ce.mipmapsAutoUpdate===!0&&E(t.TEXTURE_CUBE_MAP),Ft.__version=ot.version,Ce.onUpdate&&Ce.onUpdate(Ce)}Ue.__version=Ce.version}function Mt(Ue,Ce,ye,et,ot,Ft){const kt=a.convert(ye.format,ye.colorSpace),At=a.convert(ye.type),mt=k(ye.internalFormat,kt,At,ye.normalized,ye.colorSpace),yt=r.get(Ce),qe=r.get(ye);if(qe.__renderTarget=Ce,!yt.__hasExternalTextures){const Ht=Math.max(1,Ce.width>>Ft),St=Math.max(1,Ce.height>>Ft);ot===t.TEXTURE_3D||ot===t.TEXTURE_2D_ARRAY?i.texImage3D(ot,Ft,mt,Ht,St,Ce.depth,0,kt,At,null):i.texImage2D(ot,Ft,mt,Ht,St,0,kt,At,null)}i.bindFramebuffer(t.FRAMEBUFFER,Ue),Qe(Ce)?l.framebufferTexture2DMultisampleEXT(t.FRAMEBUFFER,et,ot,qe.__webglTexture,0,Je(Ce)):(ot===t.TEXTURE_2D||ot>=t.TEXTURE_CUBE_MAP_POSITIVE_X&&ot<=t.TEXTURE_CUBE_MAP_NEGATIVE_Z)&&t.framebufferTexture2D(t.FRAMEBUFFER,et,ot,qe.__webglTexture,Ft),i.bindFramebuffer(t.FRAMEBUFFER,null)}function _t(Ue,Ce,ye){if(t.bindRenderbuffer(t.RENDERBUFFER,Ue),Ce.depthBuffer){const et=Ce.depthTexture,ot=et&&et.isDepthTexture?et.type:null,Ft=I(Ce.stencilBuffer,ot),kt=Ce.stencilBuffer?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT;Qe(Ce)?l.renderbufferStorageMultisampleEXT(t.RENDERBUFFER,Je(Ce),Ft,Ce.width,Ce.height):ye?t.renderbufferStorageMultisample(t.RENDERBUFFER,Je(Ce),Ft,Ce.width,Ce.height):t.renderbufferStorage(t.RENDERBUFFER,Ft,Ce.width,Ce.height),t.framebufferRenderbuffer(t.FRAMEBUFFER,kt,t.RENDERBUFFER,Ue)}else{const et=Ce.textures;for(let ot=0;ot<et.length;ot++){const Ft=et[ot],kt=a.convert(Ft.format,Ft.colorSpace),At=a.convert(Ft.type),mt=k(Ft.internalFormat,kt,At,Ft.normalized,Ft.colorSpace);Qe(Ce)?l.renderbufferStorageMultisampleEXT(t.RENDERBUFFER,Je(Ce),mt,Ce.width,Ce.height):ye?t.renderbufferStorageMultisample(t.RENDERBUFFER,Je(Ce),mt,Ce.width,Ce.height):t.renderbufferStorage(t.RENDERBUFFER,mt,Ce.width,Ce.height)}}t.bindRenderbuffer(t.RENDERBUFFER,null)}function Vt(Ue,Ce,ye){const et=Ce.isWebGLCubeRenderTarget===!0;if(i.bindFramebuffer(t.FRAMEBUFFER,Ue),!(Ce.depthTexture&&Ce.depthTexture.isDepthTexture))throw new Error("THREE.WebGLTextures: renderTarget.depthTexture must be an instance of THREE.DepthTexture.");const ot=r.get(Ce.depthTexture);ot.__renderTarget=Ce;const Ft=et?Ce.depthTexture.image[0]:Ce.depthTexture.image;(!ot.__webglTexture||Ft.width!==Ce.width||Ft.height!==Ce.height)&&(Ft.width=Ce.width,Ft.height=Ce.height,Ce.depthTexture.needsUpdate=!0),et?fe(Ce.depthTexture,0):ee(Ce.depthTexture,0);const kt=ot.__webglTexture,At=Je(Ce),mt=et?t.TEXTURE_CUBE_MAP_POSITIVE_X+ye:t.TEXTURE_2D,yt=Ce.depthTexture.format===If?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT;if(Ce.depthTexture.format===Zf)Qe(Ce)?l.framebufferTexture2DMultisampleEXT(t.FRAMEBUFFER,yt,mt,kt,0,At):t.framebufferTexture2D(t.FRAMEBUFFER,yt,mt,kt,0);else if(Ce.depthTexture.format===If)Qe(Ce)?l.framebufferTexture2DMultisampleEXT(t.FRAMEBUFFER,yt,mt,kt,0,At):t.framebufferTexture2D(t.FRAMEBUFFER,yt,mt,kt,0);else throw new Error("THREE.WebGLTextures: Unknown depthTexture format.")}function Dt(Ue){const Ce=r.get(Ue),ye=Ue.isWebGLCubeRenderTarget===!0;if(Ce.__boundDepthTexture!==Ue.depthTexture){const et=Ue.depthTexture;if(Ce.__depthDisposeCallback&&Ce.__depthDisposeCallback(),et){const ot=()=>{delete Ce.__boundDepthTexture,delete Ce.__depthDisposeCallback,et.removeEventListener("dispose",ot)};et.addEventListener("dispose",ot),Ce.__depthDisposeCallback=ot}Ce.__boundDepthTexture=et}if(Ue.depthTexture&&!Ce.__autoAllocateDepthBuffer)if(ye)for(let et=0;et<6;et++)Vt(Ce.__webglFramebuffer[et],Ue,et);else Ue.texture.mipmaps.length>0?Vt(Ce.__webglFramebuffer[0],Ue,0):Vt(Ce.__webglFramebuffer,Ue,0);else if(ye){Ce.__webglDepthbuffer=[];for(let et=0;et<6;et++)if(i.bindFramebuffer(t.FRAMEBUFFER,Ce.__webglFramebuffer[et]),Ce.__webglDepthbuffer[et]===void 0)Ce.__webglDepthbuffer[et]=t.createRenderbuffer(),_t(Ce.__webglDepthbuffer[et],Ue,!1);else{const ot=Ue.stencilBuffer?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT,Ft=Ce.__webglDepthbuffer[et];t.bindRenderbuffer(t.RENDERBUFFER,Ft),t.framebufferRenderbuffer(t.FRAMEBUFFER,ot,t.RENDERBUFFER,Ft)}}else if(Ue.texture.mipmaps.length>0?i.bindFramebuffer(t.FRAMEBUFFER,Ce.__webglFramebuffer[0]):i.bindFramebuffer(t.FRAMEBUFFER,Ce.__webglFramebuffer),Ce.__webglDepthbuffer===void 0)Ce.__webglDepthbuffer=t.createRenderbuffer(),_t(Ce.__webglDepthbuffer,Ue,!1);else{const ot=Ue.stencilBuffer?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT,Ft=Ce.__webglDepthbuffer;t.bindRenderbuffer(t.RENDERBUFFER,Ft),t.framebufferRenderbuffer(t.FRAMEBUFFER,ot,t.RENDERBUFFER,Ft)}i.bindFramebuffer(t.FRAMEBUFFER,null)}function bt(Ue,Ce,ye){const et=r.get(Ue);Ce!==void 0&&Mt(et.__webglFramebuffer,Ue,Ue.texture,t.COLOR_ATTACHMENT0,t.TEXTURE_2D,0),ye!==void 0&&Dt(Ue)}function oi(Ue){const Ce=Ue.texture,ye=r.get(Ue),et=r.get(Ce);Ue.addEventListener("dispose",_),z(Ue);const ot=Ue.textures,Ft=Ue.isWebGLCubeRenderTarget===!0,kt=ot.length>1;if(kt||(et.__webglTexture===void 0&&(et.__webglTexture=t.createTexture()),et.__version=Ce.version,s.memory.textures++),Ft){ye.__webglFramebuffer=[];for(let At=0;At<6;At++)if(Ce.mipmaps.length>0){ye.__webglFramebuffer[At]=[];for(let mt=0;mt<Ce.mipmaps.length;mt++)ye.__webglFramebuffer[At][mt]=t.createFramebuffer()}else ye.__webglFramebuffer[At]=t.createFramebuffer()}else{if(Ce.mipmaps.length>0){ye.__webglFramebuffer=[];for(let At=0;At<Ce.mipmaps.length;At++)ye.__webglFramebuffer[At]=t.createFramebuffer()}else ye.__webglFramebuffer=t.createFramebuffer();if(kt)for(let At=0,mt=ot.length;At<mt;At++){const yt=r.get(ot[At]);yt.__webglTexture===void 0&&(yt.__webglTexture=t.createTexture(),s.memory.textures++)}if(Ue.samples>0&&Qe(Ue)===!1){ye.__webglMultisampledFramebuffer=t.createFramebuffer(),ye.__webglColorRenderbuffer=[],i.bindFramebuffer(t.FRAMEBUFFER,ye.__webglMultisampledFramebuffer);for(let At=0;At<ot.length;At++){const mt=ot[At];ye.__webglColorRenderbuffer[At]=t.createRenderbuffer(),t.bindRenderbuffer(t.RENDERBUFFER,ye.__webglColorRenderbuffer[At]);const yt=a.convert(mt.format,mt.colorSpace),qe=a.convert(mt.type),Ht=k(mt.internalFormat,yt,qe,mt.normalized,mt.colorSpace,Ue.isXRRenderTarget===!0),St=Je(Ue);t.renderbufferStorageMultisample(t.RENDERBUFFER,St,Ht,Ue.width,Ue.height),t.framebufferRenderbuffer(t.FRAMEBUFFER,t.COLOR_ATTACHMENT0+At,t.RENDERBUFFER,ye.__webglColorRenderbuffer[At])}t.bindRenderbuffer(t.RENDERBUFFER,null),Ue.depthBuffer&&(ye.__webglDepthRenderbuffer=t.createRenderbuffer(),_t(ye.__webglDepthRenderbuffer,Ue,!0)),i.bindFramebuffer(t.FRAMEBUFFER,null)}}if(Ft){i.bindTexture(t.TEXTURE_CUBE_MAP,et.__webglTexture),ve(t.TEXTURE_CUBE_MAP,Ce);for(let At=0;At<6;At++)if(Ce.mipmaps.length>0)for(let mt=0;mt<Ce.mipmaps.length;mt++)Mt(ye.__webglFramebuffer[At][mt],Ue,Ce,t.COLOR_ATTACHMENT0,t.TEXTURE_CUBE_MAP_POSITIVE_X+At,mt);else Mt(ye.__webglFramebuffer[At],Ue,Ce,t.COLOR_ATTACHMENT0,t.TEXTURE_CUBE_MAP_POSITIVE_X+At,0);D(Ce)?E(t.TEXTURE_CUBE_MAP):Ce.mipmaps.length>0&&t.texParameteri(t.TEXTURE_CUBE_MAP,t.TEXTURE_MAX_LEVEL,Ce.mipmaps.length-1),i.unbindTexture()}else if(kt){for(let At=0,mt=ot.length;At<mt;At++){const yt=ot[At],qe=r.get(yt);let Ht=t.TEXTURE_2D;(Ue.isWebGL3DRenderTarget||Ue.isWebGLArrayRenderTarget)&&(Ht=Ue.isWebGL3DRenderTarget?t.TEXTURE_3D:t.TEXTURE_2D_ARRAY),i.bindTexture(Ht,qe.__webglTexture),ve(Ht,yt),Mt(ye.__webglFramebuffer,Ue,yt,t.COLOR_ATTACHMENT0+At,Ht,0),D(yt)&&E(Ht)}i.unbindTexture()}else{let At=t.TEXTURE_2D;if((Ue.isWebGL3DRenderTarget||Ue.isWebGLArrayRenderTarget)&&(At=Ue.isWebGL3DRenderTarget?t.TEXTURE_3D:t.TEXTURE_2D_ARRAY),i.bindTexture(At,et.__webglTexture),ve(At,Ce),Ce.mipmaps.length>0)for(let mt=0;mt<Ce.mipmaps.length;mt++)Mt(ye.__webglFramebuffer[mt],Ue,Ce,t.COLOR_ATTACHMENT0,At,mt);else Mt(ye.__webglFramebuffer,Ue,Ce,t.COLOR_ATTACHMENT0,At,0);D(Ce)?E(At):Ce.mipmaps.length>0&&t.texParameteri(At,t.TEXTURE_MAX_LEVEL,Ce.mipmaps.length-1),i.unbindTexture()}Ue.depthBuffer&&Dt(Ue)}function _e(Ue){const Ce=Ue.textures;for(let ye=0,et=Ce.length;ye<et;ye++){const ot=Ce[ye];if(D(ot)&&ot.mipmapsAutoUpdate===!0){const Ft=U(Ue),kt=r.get(ot).__webglTexture;i.bindTexture(Ft,kt),E(Ft),i.unbindTexture()}}}const Qt=[];function Rt(Ue){if(Ue.samples>0){if(Qe(Ue)===!1){const Ce=Ue.textures,ye=Ue.width,et=Ue.height;let ot=t.COLOR_BUFFER_BIT;const Ft=Ue.stencilBuffer?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT,kt=r.get(Ue),At=Ce.length>1;if(At)for(let yt=0;yt<Ce.length;yt++)i.bindFramebuffer(t.FRAMEBUFFER,kt.__webglMultisampledFramebuffer),t.framebufferRenderbuffer(t.FRAMEBUFFER,t.COLOR_ATTACHMENT0+yt,t.RENDERBUFFER,null),i.bindFramebuffer(t.FRAMEBUFFER,kt.__webglFramebuffer),t.framebufferTexture2D(t.DRAW_FRAMEBUFFER,t.COLOR_ATTACHMENT0+yt,t.TEXTURE_2D,null,0);i.bindFramebuffer(t.READ_FRAMEBUFFER,kt.__webglMultisampledFramebuffer),Ue.texture.mipmaps.length>0?i.bindFramebuffer(t.DRAW_FRAMEBUFFER,kt.__webglFramebuffer[0]):i.bindFramebuffer(t.DRAW_FRAMEBUFFER,kt.__webglFramebuffer);for(let yt=0;yt<Ce.length;yt++){if(Ue.resolveDepthBuffer&&(Ue.depthBuffer&&(ot|=t.DEPTH_BUFFER_BIT),Ue.stencilBuffer&&Ue.resolveStencilBuffer&&(ot|=t.STENCIL_BUFFER_BIT)),At){t.framebufferRenderbuffer(t.READ_FRAMEBUFFER,t.COLOR_ATTACHMENT0,t.RENDERBUFFER,kt.__webglColorRenderbuffer[yt]);const qe=r.get(Ce[yt]).__webglTexture;t.framebufferTexture2D(t.DRAW_FRAMEBUFFER,t.COLOR_ATTACHMENT0,t.TEXTURE_2D,qe,0)}t.blitFramebuffer(0,0,ye,et,0,0,ye,et,ot,t.NEAREST),c===!0&&(Qt.length=0,Qt.push(t.COLOR_ATTACHMENT0+yt),Ue.depthBuffer&&Ue.storeMultisampledDepthBuffer===!1&&Qt.push(Ft),t.invalidateFramebuffer(t.READ_FRAMEBUFFER,Qt))}if(i.bindFramebuffer(t.READ_FRAMEBUFFER,null),i.bindFramebuffer(t.DRAW_FRAMEBUFFER,null),At)for(let yt=0;yt<Ce.length;yt++){i.bindFramebuffer(t.FRAMEBUFFER,kt.__webglMultisampledFramebuffer),t.framebufferRenderbuffer(t.FRAMEBUFFER,t.COLOR_ATTACHMENT0+yt,t.RENDERBUFFER,kt.__webglColorRenderbuffer[yt]);const qe=r.get(Ce[yt]).__webglTexture;i.bindFramebuffer(t.FRAMEBUFFER,kt.__webglFramebuffer),t.framebufferTexture2D(t.DRAW_FRAMEBUFFER,t.COLOR_ATTACHMENT0+yt,t.TEXTURE_2D,qe,0)}i.bindFramebuffer(t.DRAW_FRAMEBUFFER,kt.__webglMultisampledFramebuffer)}else if(Ue.depthBuffer&&Ue.storeMultisampledDepthBuffer===!1&&c){const Ce=Ue.stencilBuffer?t.DEPTH_STENCIL_ATTACHMENT:t.DEPTH_ATTACHMENT;t.invalidateFramebuffer(t.DRAW_FRAMEBUFFER,[Ce])}}}function Je(Ue){return Math.min(n.maxSamples,Ue.samples)}function Qe(Ue){const Ce=r.get(Ue);return Ue.samples>0&&e.has("WEBGL_multisampled_render_to_texture")===!0&&Ce.__useRenderToTexture!==!1}function rt(Ue){const Ce=s.render.frame;u.get(Ue)!==Ce&&(u.set(Ue,Ce),Ue.update())}function je(Ue,Ce){const ye=Ue.colorSpace,et=Ue.format,ot=Ue.type;return Ue.isCompressedTexture===!0||Ue.isVideoTexture===!0||ye!==GF&&ye!==Ff&&(fo.getTransfer(ye)===us?(et!==Em||ot!==Fu)&&zn("WebGLTextures: sRGB encoded textures have to use RGBAFormat and UnsignedByteType."):ko("WebGLTextures: Unsupported texture color space:",ye)),Ce}function ct(Ue){return typeof HTMLImageElement<"u"&&Ue instanceof HTMLImageElement?(d.width=Ue.naturalWidth||Ue.width,d.height=Ue.naturalHeight||Ue.height):typeof VideoFrame<"u"&&Ue instanceof VideoFrame?(d.width=Ue.displayWidth,d.height=Ue.displayHeight):(d.width=Ue.width,d.height=Ue.height),d}this.allocateTextureUnit=re,this.resetTextureUnits=ne,this.getTextureUnits=Z,this.setTextureUnits=N,this.setTexture2D=ee,this.setTexture2DArray=ce,this.setTexture3D=pe,this.setTextureCube=fe,this.rebindTextures=bt,this.setupRenderTarget=oi,this.updateRenderTargetMipmap=_e,this.updateMultisampleRenderTarget=Rt,this.setupDepthRenderbuffer=Dt,this.setupFrameBufferTexture=Mt,this.useMultisampledRTT=Qe,this.dispose=de}function ZEe(t,e){function i(r,n=Ff){let a;const s=fo.getTransfer(n);if(r===Fu)return t.UNSIGNED_BYTE;if(r===EL)return t.UNSIGNED_SHORT_4_4_4_4;if(r===UL)return t.UNSIGNED_SHORT_5_5_5_1;if(r===Dne)return t.UNSIGNED_INT_5_9_9_9_REV;if(r===Hne)return t.UNSIGNED_INT_10F_11F_11F_REV;if(r===Tne)return t.BYTE;if(r===Bne)return t.SHORT;if(r===lR)return t.UNSIGNED_SHORT;if(r===IL)return t.INT;if(r===jm)return t.UNSIGNED_INT;if(r===Im)return t.FLOAT;if(r===zm)return t.HALF_FLOAT;if(r===Ine)return t.ALPHA;if(r===Ene)return t.RGB;if(r===Em)return t.RGBA;if(r===Zf)return t.DEPTH_COMPONENT;if(r===If)return t.DEPTH_STENCIL;if(r===Une)return t.RED;if(r===kL)return t.RED_INTEGER;if(r===Ay)return t.RG;if(r===NL)return t.RG_INTEGER;if(r===LL)return t.RGBA_INTEGER;if(r===Z6||r===$6||r===eF||r===tF)if(s===us)if(a=e.get("WEBGL_compressed_texture_s3tc_srgb"),a!==null){if(r===Z6)return a.COMPRESSED_SRGB_S3TC_DXT1_EXT;if(r===$6)return a.COMPRESSED_SRGB_ALPHA_S3TC_DXT1_EXT;if(r===eF)return a.COMPRESSED_SRGB_ALPHA_S3TC_DXT3_EXT;if(r===tF)return a.COMPRESSED_SRGB_ALPHA_S3TC_DXT5_EXT}else return null;else if(a=e.get("WEBGL_compressed_texture_s3tc"),a!==null){if(r===Z6)return a.COMPRESSED_RGB_S3TC_DXT1_EXT;if(r===$6)return a.COMPRESSED_RGBA_S3TC_DXT1_EXT;if(r===eF)return a.COMPRESSED_RGBA_S3TC_DXT3_EXT;if(r===tF)return a.COMPRESSED_RGBA_S3TC_DXT5_EXT}else return null;if(r===YU||r===XU||r===qU||r===JU)if(a=e.get("WEBGL_compressed_texture_pvrtc"),a!==null){if(r===YU)return a.COMPRESSED_RGB_PVRTC_4BPPV1_IMG;if(r===XU)return a.COMPRESSED_RGB_PVRTC_2BPPV1_IMG;if(r===qU)return a.COMPRESSED_RGBA_PVRTC_4BPPV1_IMG;if(r===JU)return a.COMPRESSED_RGBA_PVRTC_2BPPV1_IMG}else return null;if(r===ZU||r===$U||r===ek||r===tk||r===ik||r===jF||r===rk)if(a=e.get("WEBGL_compressed_texture_etc"),a!==null){if(r===ZU||r===$U)return s===us?a.COMPRESSED_SRGB8_ETC2:a.COMPRESSED_RGB8_ETC2;if(r===ek)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ETC2_EAC:a.COMPRESSED_RGBA8_ETC2_EAC;if(r===tk)return a.COMPRESSED_R11_EAC;if(r===ik)return a.COMPRESSED_SIGNED_R11_EAC;if(r===jF)return a.COMPRESSED_RG11_EAC;if(r===rk)return a.COMPRESSED_SIGNED_RG11_EAC}else return null;if(r===nk||r===ak||r===ok||r===sk||r===lk||r===ck||r===dk||r===Ak||r===uk||r===pk||r===mk||r===gk||r===hk||r===fk)if(a=e.get("WEBGL_compressed_texture_astc"),a!==null){if(r===nk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_4x4_KHR:a.COMPRESSED_RGBA_ASTC_4x4_KHR;if(r===ak)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_5x4_KHR:a.COMPRESSED_RGBA_ASTC_5x4_KHR;if(r===ok)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_5x5_KHR:a.COMPRESSED_RGBA_ASTC_5x5_KHR;if(r===sk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_6x5_KHR:a.COMPRESSED_RGBA_ASTC_6x5_KHR;if(r===lk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_6x6_KHR:a.COMPRESSED_RGBA_ASTC_6x6_KHR;if(r===ck)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_8x5_KHR:a.COMPRESSED_RGBA_ASTC_8x5_KHR;if(r===dk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_8x6_KHR:a.COMPRESSED_RGBA_ASTC_8x6_KHR;if(r===Ak)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_8x8_KHR:a.COMPRESSED_RGBA_ASTC_8x8_KHR;if(r===uk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_10x5_KHR:a.COMPRESSED_RGBA_ASTC_10x5_KHR;if(r===pk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_10x6_KHR:a.COMPRESSED_RGBA_ASTC_10x6_KHR;if(r===mk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_10x8_KHR:a.COMPRESSED_RGBA_ASTC_10x8_KHR;if(r===gk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_10x10_KHR:a.COMPRESSED_RGBA_ASTC_10x10_KHR;if(r===hk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_12x10_KHR:a.COMPRESSED_RGBA_ASTC_12x10_KHR;if(r===fk)return s===us?a.COMPRESSED_SRGB8_ALPHA8_ASTC_12x12_KHR:a.COMPRESSED_RGBA_ASTC_12x12_KHR}else return null;if(r===yk||r===Ck||r===xk)if(a=e.get("EXT_texture_compression_bptc"),a!==null){if(r===yk)return s===us?a.COMPRESSED_SRGB_ALPHA_BPTC_UNORM_EXT:a.COMPRESSED_RGBA_BPTC_UNORM_EXT;if(r===Ck)return a.COMPRESSED_RGB_BPTC_SIGNED_FLOAT_EXT;if(r===xk)return a.COMPRESSED_RGB_BPTC_UNSIGNED_FLOAT_EXT}else return null;if(r===Sk||r===wk||r===zF||r===Rk)if(a=e.get("EXT_texture_compression_rgtc"),a!==null){if(r===Sk)return a.COMPRESSED_RED_RGTC1_EXT;if(r===wk)return a.COMPRESSED_SIGNED_RED_RGTC1_EXT;if(r===zF)return a.COMPRESSED_RED_GREEN_RGTC2_EXT;if(r===Rk)return a.COMPRESSED_SIGNED_RED_GREEN_RGTC2_EXT}else return null;return r===y3?t.UNSIGNED_INT_24_8:t[r]!==void 0?t[r]:null}return{convert:i}}const $Ee=`
void main() {

	gl_Position = vec4( position, 1.0 );

}`,eUe=`
uniform sampler2DArray depthColor;
uniform float depthWidth;
uniform float depthHeight;

void main() {

	vec2 coord = vec2( gl_FragCoord.x / depthWidth, gl_FragCoord.y / depthHeight );

	if ( coord.x >= 1.0 ) {

		gl_FragDepth = texture( depthColor, vec3( coord.x - 1.0, coord.y, 1 ) ).r;

	} else {

		gl_FragDepth = texture( depthColor, vec3( coord.x, coord.y, 0 ) ).r;

	}

