}`;class tUe{constructor(){this.texture=null,this.mesh=null,this.depthNear=0,this.depthFar=0}init(e,i){if(this.texture===null){const r=new Qne(e.texture);(e.depthNear!==i.depthNear||e.depthFar!==i.depthFar)&&(this.depthNear=e.depthNear,this.depthFar=e.depthFar),this.texture=r}}getMesh(e){if(this.texture!==null&&this.mesh===null){const i=e.cameras[0].viewport,r=new uy({vertexShader:$Ee,fragmentShader:eUe,uniforms:{depthColor:{value:this.texture},depthWidth:{value:i.z},depthHeight:{value:i.w}}});this.mesh=new mn(new GR(20,20),r)}return this.mesh}reset(){this.texture=null,this.mesh=null}getDepthTexture(){return this.texture}}class iUe extends d2{constructor(e,i){super();const r=this;let n=null,a=1,s=null,l="local-floor",c=1,d=null,u=null,m=null,y=null,h=null,x=null;const w=typeof XRWebGLBinding<"u",b=new tUe,v={},B=i.getContextAttributes();let D=null,E=null;const U=[],k=[],I=new tn;let L=null,z=null;const G=new dp;G.viewport=new xl;const V=new dp;V.viewport=new xl;const _=[G,V],Y=new ADe;let q=null,de=null;this.cameraAutoUpdate=!0,this.enabled=!1,this.isPresenting=!1,this.getController=function(O){let ee=U[O];return ee===void 0&&(ee=new sD,U[O]=ee),ee.getTargetRaySpace()},this.getControllerGrip=function(O){let ee=U[O];return ee===void 0&&(ee=new sD,U[O]=ee),ee.getGripSpace()},this.getHand=function(O){let ee=U[O];return ee===void 0&&(ee=new sD,U[O]=ee),ee.getHandSpace()};function se(O){const ee=k.indexOf(O.inputSource);if(ee===-1)return;const ce=U[ee];ce!==void 0&&(ce.update(O.inputSource,O.frame,d||s),ce.dispatchEvent({type:O.type,data:O.inputSource}))}function ae(){n.removeEventListener("select",se),n.removeEventListener("selectstart",se),n.removeEventListener("selectend",se),n.removeEventListener("squeeze",se),n.removeEventListener("squeezestart",se),n.removeEventListener("squeezeend",se),n.removeEventListener("end",ae),n.removeEventListener("inputsourceschange",le);for(let O=0;O<U.length;O++){const ee=k[O];ee!==null&&(k[O]=null,U[O].disconnect(ee))}q=null,de=null,b.reset();for(const O in v)delete v[O];if(e.setRenderTarget(D),h=null,y=null,m=null,n=null,E=null,re.stop(),r.isPresenting=!1,e.setPixelRatio(L),e.setSize(I.width,I.height,!1),z!==null){const O=z.camera;O.fov=z.fov,O.zoom=z.zoom,O.updateProjectionMatrix(),z=null}r.dispatchEvent({type:"sessionend"})}this.setFramebufferScaleFactor=function(O){a=O,r.isPresenting===!0&&zn("WebXRManager: Cannot change framebuffer scale while presenting.")},this.setReferenceSpaceType=function(O){l=O,r.isPresenting===!0&&zn("WebXRManager: Cannot change reference space type while presenting.")},this.getReferenceSpace=function(){return d||s},this.setReferenceSpace=function(O){d=O},this.getBaseLayer=function(){return y!==null?y:h},this.getBinding=function(){return m===null&&w&&(m=new XRWebGLBinding(n,i)),m},this.getFrame=function(){return x},this.getSession=function(){return n},this.setSession=async function(O){if(n=O,n!==null){if(D=e.getRenderTarget(),n.addEventListener("select",se),n.addEventListener("selectstart",se),n.addEventListener("selectend",se),n.addEventListener("squeeze",se),n.addEventListener("squeezestart",se),n.addEventListener("squeezeend",se),n.addEventListener("end",ae),n.addEventListener("inputsourceschange",le),B.xrCompatible!==!0&&await i.makeXRCompatible(),L=e.getPixelRatio(),e.getSize(I),w&&"createProjectionLayer"in XRWebGLBinding.prototype){let ce=null,pe=null,fe=null;B.depth&&(fe=B.stencil?i.DEPTH24_STENCIL8:i.DEPTH_COMPONENT24,ce=B.stencil?If:Zf,pe=B.stencil?y3:jm);const Pe={colorFormat:i.RGBA8,depthFormat:fe,scaleFactor:a};m=this.getBinding(),y=m.createProjectionLayer(Pe),n.updateRenderState({layers:[y]}),e.setPixelRatio(1),e.setSize(y.textureWidth,y.textureHeight,!1),E=new Wm(y.textureWidth,y.textureHeight,{format:Em,type:Fu,depthTexture:new C3(y.textureWidth,y.textureHeight,pe,void 0,void 0,void 0,void 0,void 0,void 0,ce),stencilBuffer:B.stencil,colorSpace:e.outputColorSpace,samples:B.antialias?4:0,resolveDepthBuffer:y.ignoreDepthValues===!1,resolveStencilBuffer:y.ignoreDepthValues===!1,storeMultisampledDepthBuffer:y.ignoreDepthValues===!1,storeMultisampledStencilBuffer:y.ignoreDepthValues===!1})}else{const ce={antialias:B.antialias,alpha:!0,depth:B.depth,stencil:B.stencil,framebufferScaleFactor:a};h=new XRWebGLLayer(n,i,ce),n.updateRenderState({baseLayer:h}),e.setPixelRatio(1),e.setSize(h.framebufferWidth,h.framebufferHeight,!1),E=new Wm(h.framebufferWidth,h.framebufferHeight,{format:Em,type:Fu,colorSpace:e.outputColorSpace,stencilBuffer:B.stencil,resolveDepthBuffer:h.ignoreDepthValues===!1,resolveStencilBuffer:h.ignoreDepthValues===!1,storeMultisampledDepthBuffer:h.ignoreDepthValues===!1,storeMultisampledStencilBuffer:h.ignoreDepthValues===!1})}E.isXRRenderTarget=!0,this.setFoveation(c),d=null,s=await n.requestReferenceSpace(l),re.setContext(n),re.start(),r.isPresenting=!0,r.dispatchEvent({type:"sessionstart"})}},this.getEnvironmentBlendMode=function(){if(n!==null)return n.environmentBlendMode},this.getDepthTexture=function(){return b.getDepthTexture()};function le(O){for(let ee=0;ee<O.removed.length;ee++){const ce=O.removed[ee],pe=k.indexOf(ce);pe>=0&&(k[pe]=null,U[pe].disconnect(ce))}for(let ee=0;ee<O.added.length;ee++){const ce=O.added[ee];let pe=k.indexOf(ce);if(pe===-1){for(let Pe=0;Pe<U.length;Pe++)if(Pe>=k.length){k.push(ce),pe=Pe;break}else if(k[Pe]===null){k[Pe]=ce,pe=Pe;break}if(pe===-1)break}const fe=U[pe];fe&&fe.connect(ce)}}function J(O,ee){ee===null?O.matrixWorld.copy(O.matrix):O.matrixWorld.multiplyMatrices(ee.matrixWorld,O.matrix),O.matrixWorldInverse.copy(O.matrixWorld).invert()}this.updateCamera=function(O){if(n===null)return;let ee=O.near,ce=O.far;b.texture!==null&&(b.depthNear>0&&(ee=b.depthNear),b.depthFar>0&&(ce=b.depthFar)),Y.near=V.near=G.near=ee,Y.far=V.far=G.far=ce,(q!==Y.near||de!==Y.far)&&(n.updateRenderState({depthNear:Y.near,depthFar:Y.far}),q=Y.near,de=Y.far),Y.layers.mask=O.layers.mask|6,G.layers.mask=Y.layers.mask&-5,V.layers.mask=Y.layers.mask&-3;const pe=O.parent,fe=Y.cameras;J(Y,pe);for(let Pe=0;Pe<fe.length;Pe++)J(fe[Pe],pe);Y.projectionMatrix.copy(G.projectionMatrix),Y.projectionMatrixInverse.copy(G.projectionMatrixInverse),z===null&&O.isPerspectiveCamera&&(z={camera:O,fov:O.fov,zoom:O.zoom}),ne(O,Y,pe)};function ne(O,ee,ce){ce===null?O.matrix.copy(ee.matrixWorld):(O.matrix.copy(ce.matrixWorld),O.matrix.invert(),O.matrix.multiply(ee.matrixWorld)),O.matrix.decompose(O.position,O.quaternion,O.scale),O.updateMatrixWorld(!0),O.projectionMatrix.copy(ee.projectionMatrix),O.projectionMatrixInverse.copy(ee.projectionMatrixInverse),O.isPerspectiveCamera&&(O.fov=vk*2*Math.atan(1/O.projectionMatrix.elements[5]),O.zoom=1)}this.getCamera=function(){return Y},this.getFoveation=function(){if(!(y===null&&h===null))return c},this.setFoveation=function(O){c=O,y!==null&&(y.fixedFoveation=O),h!==null&&h.fixedFoveation!==void 0&&(h.fixedFoveation=O)},this.hasDepthSensing=function(){return b.texture!==null},this.getDepthSensingMesh=function(){return b.getMesh(Y)},this.getCameraTexture=function(O){return v[O]};let Z=null;function N(O,ee){if(u=ee.getViewerPose(d||s),x=ee,u!==null){const ce=u.views;h!==null&&(e.setRenderTargetFramebuffer(E,h.framebuffer),e.setRenderTarget(E));let pe=!1;ce.length!==Y.cameras.length&&(Y.cameras.length=0,pe=!0);for(let Oe=0;Oe<ce.length;Oe++){const ve=ce[Oe];let st=null;if(h!==null)st=h.getViewport(ve);else{const Me=m.getViewSubImage(y,ve);st=Me.viewport,Oe===0&&(e.setRenderTargetTextures(E,Me.colorTexture,Me.depthStencilTexture),e.setRenderTarget(E))}let lt=_[Oe];lt===void 0&&(lt=new dp,lt.layers.enable(Oe),lt.viewport=new xl,_[Oe]=lt),lt.matrix.fromArray(ve.transform.matrix),lt.matrix.decompose(lt.position,lt.quaternion,lt.scale),lt.projectionMatrix.fromArray(ve.projectionMatrix),lt.projectionMatrixInverse.copy(lt.projectionMatrix).invert(),lt.viewport.set(st.x,st.y,st.width,st.height),Oe===0&&(Y.matrix.copy(lt.matrix),Y.matrix.decompose(Y.position,Y.quaternion,Y.scale)),pe===!0&&Y.cameras.push(lt)}const fe=n.enabledFeatures;if(fe&&fe.includes("depth-sensing")&&n.depthUsage=="gpu-optimized"&&w){m=r.getBinding();const Oe=m.getDepthInformation(ce[0]);Oe&&Oe.isValid&&Oe.texture&&b.init(Oe,n.renderState)}if(fe&&fe.includes("camera-access")&&w){e.state.unbindTexture(),m=r.getBinding();for(let Oe=0;Oe<ce.length;Oe++){const ve=ce[Oe].camera;if(ve){let st=v[ve];st||(st=new Qne,v[ve]=st);const lt=m.getCameraImage(ve);st.sourceTexture=lt}}}}for(let ce=0;ce<U.length;ce++){const pe=k[ce],fe=U[ce];pe!==null&&fe!==void 0&&fe.update(pe,ee,d||s)}Z&&Z(O,ee),ee.detectedPlanes&&r.dispatchEvent({type:"planesdetected",data:ee}),x=null}const re=new eae;re.setAnimationLoop(N),this.setAnimationLoop=function(O){Z=O},this.dispose=function(){}}}const rUe=new Hs,dae=new la;dae.set(-1,0,0,0,1,0,0,0,1);function nUe(t,e){function i(b,v){b.matrixAutoUpdate===!0&&b.updateMatrix(),v.value.copy(b.matrix)}function r(b,v){v.color.getRGB(b.fogColor.value,qne(t)),v.isFog?(b.fogNear.value=v.near,b.fogFar.value=v.far):v.isFogExp2&&(b.fogDensity.value=v.density)}function n(b,v,B,D,E){v.isNodeMaterial?v.uniformsNeedUpdate=!1:v.isMeshBasicMaterial?a(b,v):v.isMeshLambertMaterial?(a(b,v),v.envMap&&(b.envMapIntensity.value=v.envMapIntensity)):v.isMeshToonMaterial?(a(b,v),m(b,v)):v.isMeshPhongMaterial?(a(b,v),u(b,v),v.envMap&&(b.envMapIntensity.value=v.envMapIntensity)):v.isMeshStandardMaterial?(a(b,v),y(b,v),v.isMeshPhysicalMaterial&&h(b,v,E)):v.isMeshMatcapMaterial?(a(b,v),x(b,v)):v.isMeshDepthMaterial?a(b,v):v.isMeshDistanceMaterial?(a(b,v),w(b,v)):v.isMeshNormalMaterial?a(b,v):v.isLineBasicMaterial?(s(b,v),v.isLineDashedMaterial&&l(b,v)):v.isPointsMaterial?c(b,v,B,D):v.isSpriteMaterial?d(b,v):v.isShadowMaterial?(b.color.value.copy(v.color),b.opacity.value=v.opacity):v.isShaderMaterial&&(v.uniformsNeedUpdate=!1)}function a(b,v){b.opacity.value=v.opacity,v.color&&b.diffuse.value.copy(v.color),v.emissive&&b.emissive.value.copy(v.emissive).multiplyScalar(v.emissiveIntensity),v.map&&(b.map.value=v.map,i(v.map,b.mapTransform)),v.alphaMap&&(b.alphaMap.value=v.alphaMap,i(v.alphaMap,b.alphaMapTransform)),v.bumpMap&&(b.bumpMap.value=v.bumpMap,i(v.bumpMap,b.bumpMapTransform),b.bumpScale.value=v.bumpScale,v.side===WA&&(b.bumpScale.value*=-1)),v.normalMap&&(b.normalMap.value=v.normalMap,i(v.normalMap,b.normalMapTransform),b.normalScale.value.copy(v.normalScale),v.side===WA&&b.normalScale.value.negate()),v.displacementMap&&(b.displacementMap.value=v.displacementMap,i(v.displacementMap,b.displacementMapTransform),b.displacementScale.value=v.displacementScale,b.displacementBias.value=v.displacementBias),v.emissiveMap&&(b.emissiveMap.value=v.emissiveMap,i(v.emissiveMap,b.emissiveMapTransform)),v.specularMap&&(b.specularMap.value=v.specularMap,i(v.specularMap,b.specularMapTransform)),v.alphaTest>0&&(b.alphaTest.value=v.alphaTest);const B=e.get(v),D=B.envMap,E=B.envMapRotation;D&&(b.envMap.value=D,b.envMapRotation.value.setFromMatrix4(rUe.makeRotationFromEuler(E)).transpose(),D.isCubeTexture&&D.isRenderTargetTexture===!1&&b.envMapRotation.value.premultiply(dae),b.reflectivity.value=v.reflectivity,b.ior.value=v.ior,b.refractionRatio.value=v.refractionRatio),v.lightMap&&(b.lightMap.value=v.lightMap,b.lightMapIntensity.value=v.lightMapIntensity,i(v.lightMap,b.lightMapTransform)),v.aoMap&&(b.aoMap.value=v.aoMap,b.aoMapIntensity.value=v.aoMapIntensity,i(v.aoMap,b.aoMapTransform))}function s(b,v){b.diffuse.value.copy(v.color),b.opacity.value=v.opacity,v.map&&(b.map.value=v.map,i(v.map,b.mapTransform))}function l(b,v){b.dashSize.value=v.dashSize,b.totalSize.value=v.dashSize+v.gapSize,b.scale.value=v.scale}function c(b,v,B,D){b.diffuse.value.copy(v.color),b.opacity.value=v.opacity,b.size.value=v.size*B,b.scale.value=D*.5,v.map&&(b.map.value=v.map,i(v.map,b.uvTransform)),v.alphaMap&&(b.alphaMap.value=v.alphaMap,i(v.alphaMap,b.alphaMapTransform)),v.alphaTest>0&&(b.alphaTest.value=v.alphaTest)}function d(b,v){b.diffuse.value.copy(v.color),b.opacity.value=v.opacity,b.rotation.value=v.rotation,v.map&&(b.map.value=v.map,i(v.map,b.mapTransform)),v.alphaMap&&(b.alphaMap.value=v.alphaMap,i(v.alphaMap,b.alphaMapTransform)),v.alphaTest>0&&(b.alphaTest.value=v.alphaTest)}function u(b,v){b.specular.value.copy(v.specular),b.shininess.value=Math.max(v.shininess,1e-4)}function m(b,v){v.gradientMap&&(b.gradientMap.value=v.gradientMap)}function y(b,v){b.metalness.value=v.metalness,v.metalnessMap&&(b.metalnessMap.value=v.metalnessMap,i(v.metalnessMap,b.metalnessMapTransform)),b.roughness.value=v.roughness,v.roughnessMap&&(b.roughnessMap.value=v.roughnessMap,i(v.roughnessMap,b.roughnessMapTransform)),v.envMap&&(b.envMapIntensity.value=v.envMapIntensity)}function h(b,v,B){b.ior.value=v.ior,v.diffuseRoughness>0&&(b.diffuseRoughness.value=v.diffuseRoughness,v.diffuseRoughnessMap&&(b.diffuseRoughnessMap.value=v.diffuseRoughnessMap,i(v.diffuseRoughnessMap,b.diffuseRoughnessMapTransform))),v.sheen>0&&(b.sheenColor.value.copy(v.sheenColor).multiplyScalar(v.sheen),b.sheenRoughness.value=v.sheenRoughness,v.sheenColorMap&&(b.sheenColorMap.value=v.sheenColorMap,i(v.sheenColorMap,b.sheenColorMapTransform)),v.sheenRoughnessMap&&(b.sheenRoughnessMap.value=v.sheenRoughnessMap,i(v.sheenRoughnessMap,b.sheenRoughnessMapTransform))),v.clearcoat>0&&(b.clearcoat.value=v.clearcoat,b.clearcoatRoughness.value=v.clearcoatRoughness,v.clearcoatMap&&(b.clearcoatMap.value=v.clearcoatMap,i(v.clearcoatMap,b.clearcoatMapTransform)),v.clearcoatRoughnessMap&&(b.clearcoatRoughnessMap.value=v.clearcoatRoughnessMap,i(v.clearcoatRoughnessMap,b.clearcoatRoughnessMapTransform)),v.clearcoatNormalMap&&(b.clearcoatNormalMap.value=v.clearcoatNormalMap,i(v.clearcoatNormalMap,b.clearcoatNormalMapTransform),b.clearcoatNormalScale.value.copy(v.clearcoatNormalScale),v.side===WA&&b.clearcoatNormalScale.value.negate())),v.dispersion>0&&(b.dispersion.value=v.dispersion),v.retroreflectivity>0&&(b.retroreflectivity.value=v.retroreflectivity),v.iridescence>0&&(b.iridescence.value=v.iridescence,b.iridescenceIOR.value=v.iridescenceIOR,b.iridescenceThicknessMinimum.value=v.iridescenceThicknessMinimum,b.iridescenceThicknessMaximum.value=v.iridescenceThicknessMaximum,v.iridescenceMap&&(b.iridescenceMap.value=v.iridescenceMap,i(v.iridescenceMap,b.iridescenceMapTransform)),v.iridescenceThicknessMap&&(b.iridescenceThicknessMap.value=v.iridescenceThicknessMap,i(v.iridescenceThicknessMap,b.iridescenceThicknessMapTransform))),v.transmission>0&&(b.transmission.value=v.transmission,b.transmissionSamplerMap.value=B.texture,b.transmissionSamplerSize.value.set(B.width,B.height),v.transmissionMap&&(b.transmissionMap.value=v.transmissionMap,i(v.transmissionMap,b.transmissionMapTransform)),b.thickness.value=v.thickness,v.thicknessMap&&(b.thicknessMap.value=v.thicknessMap,i(v.thicknessMap,b.thicknessMapTransform)),b.attenuationDistance.value=v.attenuationDistance,b.attenuationColor.value.copy(v.attenuationColor)),v.anisotropy>0&&(b.anisotropyVector.value.set(v.anisotropy*Math.cos(v.anisotropyRotation),v.anisotropy*Math.sin(v.anisotropyRotation)),v.anisotropyMap&&(b.anisotropyMap.value=v.anisotropyMap,i(v.anisotropyMap,b.anisotropyMapTransform))),b.specularIntensity.value=v.specularIntensity,b.specularColor.value.copy(v.specularColor),v.specularColorMap&&(b.specularColorMap.value=v.specularColorMap,i(v.specularColorMap,b.specularColorMapTransform)),v.specularIntensityMap&&(b.specularIntensityMap.value=v.specularIntensityMap,i(v.specularIntensityMap,b.specularIntensityMapTransform))}function x(b,v){v.matcap&&(b.matcap.value=v.matcap)}function w(b,v){const B=e.get(v).light;b.referencePosition.value.setFromMatrixPosition(B.matrixWorld),b.nearDistance.value=B.shadow.camera.near,b.farDistance.value=B.shadow.camera.far}return{refreshFogUniforms:r,refreshMaterialUniforms:n}}function aUe(t,e,i,r){let n={},a={};function s(B,D){const E=D.program;r.uniformBlockBinding(B,E,n[B.id])}function l(B,D){let E=n[B.id];E===void 0&&(x(B),E=c(B),n[B.id]=E,B.addEventListener("dispose",b));const U=D.program;r.updateUBOMapping(B,U);const k=e.render.frame;a[B.id]!==k&&(d(B),a[B.id]=k)}function c(B){const D=t.createBuffer(),E=B.__size,U=B.usage;return t.bindBuffer(t.UNIFORM_BUFFER,D),t.bufferData(t.UNIFORM_BUFFER,E,U),t.bindBuffer(t.UNIFORM_BUFFER,null),D}function d(B){const D=n[B.id],E=B.uniforms,U=B.__cache;t.bindBuffer(t.UNIFORM_BUFFER,D);for(let k=0,I=E.length;k<I;k++){const L=E[k];if(Array.isArray(L))for(let z=0,G=L.length;z<G;z++)u(L[z],k,z,U);else u(L,k,0,U)}t.bindBuffer(t.UNIFORM_BUFFER,null)}function u(B,D,E,U){if(y(B,D,E,U)===!0){const k=B.__offset,I=B.value;if(Array.isArray(I)){let L=0;for(let z=0;z<I.length;z++){const G=I[z],V=w(G,!0);m(G,B.__data,L),L+=V.storage/Float32Array.BYTES_PER_ELEMENT}}else m(I,B.__data,0);t.bufferSubData(t.UNIFORM_BUFFER,k,B.__data)}}function m(B,D,E){typeof B=="number"||typeof B=="boolean"?D[E]=B:B.isMatrix3?(D[E]=B.elements[0],D[E+1]=B.elements[1],D[E+2]=B.elements[2],D[E+3]=0,D[E+4]=B.elements[3],D[E+5]=B.elements[4],D[E+6]=B.elements[5],D[E+7]=0,D[E+8]=B.elements[6],D[E+9]=B.elements[7],D[E+10]=B.elements[8],D[E+11]=0):ArrayBuffer.isView(B)?D.set(B.subarray(0,D.length-E),E):B.toArray(D,E)}function y(B,D,E,U){const k=B.value,I=D+"_"+E;if(Array.isArray(k)){U[I]===void 0&&(U[I]=[]);const L=U[I];let z=!1;for(let G=0;G<k.length;G++)h(k[G],L,G)===!0&&(z=!0);return z}return h(k,U,I)}function h(B,D,E){if(D[E]===void 0)return typeof B=="number"||typeof B=="boolean"?D[E]=B:ArrayBuffer.isView(B)?D[E]=B.slice():D[E]=B.clone(),!0;{const U=D[E];if(typeof B=="number"||typeof B=="boolean"){if(U!==B)return D[E]=B,!0}else{if(ArrayBuffer.isView(B))return!0;if(U.equals(B)===!1)return U.copy(B),!0}}return!1}function x(B){const D=B.uniforms;let E=0;const U=16;for(let I=0,L=D.length;I<L;I++){const z=Array.isArray(D[I])?D[I]:[D[I]];for(let G=0,V=z.length;G<V;G++){const _=z[G],Y=Array.isArray(_.value)?_.value:[_.value],q=Array.isArray(D[I])||Array.isArray(_.value);let de=E;for(let ae=0,le=Y.length;ae<le;ae++){const J=Y[ae],ne=w(J,q),Z=E%U,N=Z%ne.boundary,re=Z+N;E+=N,re!==0&&U-re<ne.storage&&(E+=U-re),ae===0&&(de=E),E+=ne.storage}const se=_.type==="int"?Int32Array:_.type==="uint"?Uint32Array:Float32Array;_.__data=new se((E-de)/Float32Array.BYTES_PER_ELEMENT),_.__offset=de}}const k=E%U;return k>0&&(E+=U-k),B.__size=E,B.__cache={},this}function w(B,D){const E={boundary:0,storage:0};return typeof B=="number"||typeof B=="boolean"?(E.boundary=4,E.storage=4):B.isVector2?(E.boundary=8,E.storage=8):B.isVector3||B.isColor?(E.boundary=16,E.storage=12):B.isVector4?(E.boundary=16,E.storage=16):B.isMatrix3?(E.boundary=16,E.storage=48):B.isMatrix4?(E.boundary=16,E.storage=64):B.isTexture?zn("WebGLRenderer: Texture samplers can not be part of an uniforms group."):ArrayBuffer.isView(B)?(E.boundary=16,E.storage=B.byteLength):zn("WebGLRenderer: Unsupported uniform value type.",B),D===!0&&(E.boundary=16,E.storage=Math.ceil(E.storage/16)*16),E}function b(B){const D=B.target;D.removeEventListener("dispose",b),t.deleteBuffer(n[D.id]),delete n[D.id],delete a[D.id]}function v(){for(const B in n)t.deleteBuffer(n[B]);n={},a={}}return{bind:s,update:l,dispose:v}}const oUe=new Uint16Array([12469,15057,12620,14925,13266,14620,13807,14376,14323,13990,14545,13625,14713,13328,14840,12882,14931,12528,14996,12233,15039,11829,15066,11525,15080,11295,15085,10976,15082,10705,15073,10495,13880,14564,13898,14542,13977,14430,14158,14124,14393,13732,14556,13410,14702,12996,14814,12596,14891,12291,14937,11834,14957,11489,14958,11194,14943,10803,14921,10506,14893,10278,14858,9960,14484,14039,14487,14025,14499,13941,14524,13740,14574,13468,14654,13106,14743,12678,14818,12344,14867,11893,14889,11509,14893,11180,14881,10751,14852,10428,14812,10128,14765,9754,14712,9466,14764,13480,14764,13475,14766,13440,14766,13347,14769,13070,14786,12713,14816,12387,14844,11957,14860,11549,14868,11215,14855,10751,14825,10403,14782,10044,14729,9651,14666,9352,14599,9029,14967,12835,14966,12831,14963,12804,14954,12723,14936,12564,14917,12347,14900,11958,14886,11569,14878,11247,14859,10765,14828,10401,14784,10011,14727,9600,14660,9289,14586,8893,14508,8533,15111,12234,15110,12234,15104,12216,15092,12156,15067,12010,15028,11776,14981,11500,14942,11205,14902,10752,14861,10393,14812,9991,14752,9570,14682,9252,14603,8808,14519,8445,14431,8145,15209,11449,15208,11451,15202,11451,15190,11438,15163,11384,15117,11274,15055,10979,14994,10648,14932,10343,14871,9936,14803,9532,14729,9218,14645,8742,14556,8381,14461,8020,14365,7603,15273,10603,15272,10607,15267,10619,15256,10631,15231,10614,15182,10535,15118,10389,15042,10167,14963,9787,14883,9447,14800,9115,14710,8665,14615,8318,14514,7911,14411,7507,14279,7198,15314,9675,15313,9683,15309,9712,15298,9759,15277,9797,15229,9773,15166,9668,15084,9487,14995,9274,14898,8910,14800,8539,14697,8234,14590,7790,14479,7409,14367,7067,14178,6621,15337,8619,15337,8631,15333,8677,15325,8769,15305,8871,15264,8940,15202,8909,15119,8775,15022,8565,14916,8328,14804,8009,14688,7614,14569,7287,14448,6888,14321,6483,14088,6171,15350,7402,15350,7419,15347,7480,15340,7613,15322,7804,15287,7973,15229,8057,15148,8012,15046,7846,14933,7611,14810,7357,14682,7069,14552,6656,14421,6316,14251,5948,14007,5528,15356,5942,15356,5977,15353,6119,15348,6294,15332,6551,15302,6824,15249,7044,15171,7122,15070,7050,14949,6861,14818,6611,14679,6349,14538,6067,14398,5651,14189,5311,13935,4958,15359,4123,15359,4153,15356,4296,15353,4646,15338,5160,15311,5508,15263,5829,15188,6042,15088,6094,14966,6001,14826,5796,14678,5543,14527,5287,14377,4985,14133,4586,13869,4257,15360,1563,15360,1642,15358,2076,15354,2636,15341,3350,15317,4019,15273,4429,15203,4732,15105,4911,14981,4932,14836,4818,14679,4621,14517,4386,14359,4156,14083,3795,13808,3437,15360,122,15360,137,15358,285,15355,636,15344,1274,15322,2177,15281,2765,15215,3223,15120,3451,14995,3569,14846,3567,14681,3466,14511,3305,14344,3121,14037,2800,13753,2467,15360,0,15360,1,15359,21,15355,89,15346,253,15325,479,15287,796,15225,1148,15133,1492,15008,1749,14856,1882,14685,1886,14506,1783,14324,1608,13996,1398,13702,1183]);let Am=null;function sUe(){return Am===null&&(Am=new EBe(oUe,16,16,Ay,zm),Am.name="DFG_LUT",Am.minFilter=VA,Am.magFilter=VA,Am.wrapS=th,Am.wrapT=th,Am.generateMipmaps=!1,Am.needsUpdate=!0),Am}class lUe{constructor(e={}){const{canvas:i=aBe(),context:r=null,depth:n=!0,stencil:a=!1,alpha:s=!1,antialias:l=!1,premultipliedAlpha:c=!0,preserveDrawingBuffer:d=!1,powerPreference:u="default",failIfMajorPerformanceCaveat:m=!1,reversedDepthBuffer:y=!1,outputBufferType:h=Fu}=e;this.isWebGLRenderer=!0;let x;if(r!==null){if(typeof WebGLRenderingContext<"u"&&r instanceof WebGLRenderingContext)throw new Error("THREE.WebGLRenderer: WebGL 1 is not supported since r163.");x=r.getContextAttributes().alpha}else x=s;const w=h,b=new Set([LL,NL,kL]),v=new Set([Fu,jm,lR,y3,EL,UL]),B=new Uint32Array(4),D=new Int32Array(4),E={textures:[],min:[],max:[],resolution:[]};let U=null,k=null;const I=[],L=[];let z=null;this.domElement=i,this.debug={checkShaderErrors:!0,diagnostics:{keywords:!1},onShaderError:null},this.autoClear=!0,this.autoClearColor=!0,this.autoClearDepth=!0,this.autoClearStencil=!0,this.sortObjects=!0,this.clippingPlanes=[],this.localClippingEnabled=!1,this.toneMapping=nh,this.toneMappingExposure=1,this.transmissionResolutionScale=1;const G=this;let V=!1,_=null,Y=null,q=null,de=null;this._outputColorSpace=lp;let se=0,ae=0,le=null,J=-1,ne=null;const Z=new xl,N=new xl;let re=null;const O=new Kn(0);let ee=0,ce=i.width,pe=i.height,fe=1,Pe=null,We=null;const Oe=new xl(0,0,ce,pe),ve=new xl(0,0,ce,pe);let st=!1;const lt=new dR,Me=new _L;let xt=!1,ft=!1;const Mt=new Hs,_t=new Pt,Vt=new xl,Dt={background:null,fog:null,environment:null,overrideMaterial:null,isScene:!0};let bt=!1;function oi(){return le===null?fe:1}let _e=r;function Qt(Le,wt){return i.getContext(Le,wt)}let Rt,Je,Qe,rt,je,ct,Ue,Ce,ye,et,ot,Ft,kt,At,mt,yt,qe,Ht,St,ii,ni,gt,gi;try{const Le={alpha:!0,depth:n,stencil:a,antialias:l,premultipliedAlpha:c,preserveDrawingBuffer:d,powerPreference:u,failIfMajorPerformanceCaveat:m};if("setAttribute"in i&&i.setAttribute("data-engine",`three.js r${DL}`),i.addEventListener("webglcontextlost",Ki,!1),i.addEventListener("webglcontextrestored",Qi,!1),i.addEventListener("webglcontextcreationerror",Ui,!1),_e===null){const wt="webgl2";if(_e=Qt(wt,Le),_e===null)throw Qt(wt)?new Error("THREE.WebGLRenderer: Error creating WebGL context with your selected attributes."):new Error("THREE.WebGLRenderer: Error creating WebGL context.")}li()}catch(Le){throw i.removeEventListener("webglcontextlost",Ki,!1),i.removeEventListener("webglcontextrestored",Qi,!1),i.removeEventListener("webglcontextcreationerror",Ui,!1),ko("WebGLRenderer: "+Le.message),Le}function li(){Rt=new A7e(_e),Rt.init(),ni=new ZEe(_e,Rt),Je=new e7e(_e,Rt,e,ni),Qe=new qEe(_e,Rt),Je.reversedDepthBuffer&&y&&Qe.buffers.depth.setReversed(!0),Y=_e.createFramebuffer(),q=_e.createFramebuffer(),de=_e.createFramebuffer(),rt=new m7e(_e),je=new kEe,ct=new JEe(_e,Rt,Qe,je,Je,ni,rt),Ue=new d7e(G),Ce=new hDe(_e),gt=new ZIe(_e,Ce),ye=new u7e(_e,Ce,rt,gt),et=new h7e(_e,ye,Ce,gt,rt),Ht=new g7e(_e,Je,ct),mt=new t7e(je),ot=new UEe(G,Ue,Rt,Je,gt,mt),Ft=new nUe(G,je),kt=new LEe,At=new zEe(Rt),qe=new JIe(G,Ue,Qe,et,x,c),yt=new XEe(G,et,Je),gi=new aUe(_e,rt,Je,Qe),St=new $Ie(_e,Rt,rt),ii=new p7e(_e,Rt,rt),rt.programs=ot.programs,G.capabilities=Je,G.extensions=Rt,G.properties=je,G.renderLists=kt,G.shadowMap=yt,G.state=Qe,G.info=rt}w!==Fu&&(z=new y7e(w,i.width,i.height,l,n,a));const fi=new iUe(G,_e);this.xr=fi,this.getContext=function(){return _e},this.getContextAttributes=function(){return _e.getContextAttributes()},this.forceContextLoss=function(){const Le=Rt.get("WEBGL_lose_context");Le&&Le.loseContext()},this.forceContextRestore=function(){const Le=Rt.get("WEBGL_lose_context");Le&&Le.restoreContext()},this.getPixelRatio=function(){return fe},this.setPixelRatio=function(Le){Le!==void 0&&(fe=Le,this.setSize(ce,pe,!1))},this.getSize=function(Le){return Le.set(ce,pe)},this.setSize=function(Le,wt,Xt=!0){if(fi.isPresenting){zn("WebGLRenderer: Can't change size while VR device is presenting.");return}ce=Le,pe=wt,i.width=Math.floor(Le*fe),i.height=Math.floor(wt*fe),Xt===!0&&(i.style.width=Le+"px",i.style.height=wt+"px"),z!==null&&z.setSize(i.width,i.height),this.setViewport(0,0,Le,wt)},this.getDrawingBufferSize=function(Le){return Le.set(ce*fe,pe*fe).floor()},this.setDrawingBufferSize=function(Le,wt,Xt){ce=Le,pe=wt,fe=Xt,i.width=Math.floor(Le*Xt),i.height=Math.floor(wt*Xt),this.setViewport(0,0,Le,wt)},this.setEffects=function(Le){if(w===Fu){ko("WebGLRenderer: setEffects() requires outputBufferType set to HalfFloatType or FloatType.");return}if(Le){for(let wt=0;wt<Le.length;wt++)if(Le[wt].isOutputPass===!0){zn("WebGLRenderer: OutputPass is not needed in setEffects(). Tone mapping and color space conversion are applied automatically.");break}}z.setEffects(Le||[])},this.getCurrentViewport=function(Le){return Le.copy(Z)},this.getViewport=function(Le){return Le.copy(Oe)},this.setViewport=function(Le,wt,Xt,Wt){Le.isVector4?Oe.set(Le.x,Le.y,Le.z,Le.w):Oe.set(Le,wt,Xt,Wt),Qe.viewport(Z.copy(Oe).multiplyScalar(oi()).round())},this.getScissor=function(Le){return Le.copy(ve)},this.setScissor=function(Le,wt,Xt,Wt){Le.isVector4?ve.set(Le.x,Le.y,Le.z,Le.w):ve.set(Le,wt,Xt,Wt),Qe.scissor(N.copy(ve).multiplyScalar(oi()).round())},this.getScissorTest=function(){return st},this.setScissorTest=function(Le){Qe.setScissorTest(st=Le)},this.setOpaqueSort=function(Le){Pe=Le},this.setTransparentSort=function(Le){We=Le},this.getClearColor=function(Le){return Le.copy(qe.getClearColor())},this.setClearColor=function(){qe.setClearColor(...arguments)},this.getClearAlpha=function(){return qe.getClearAlpha()},this.setClearAlpha=function(){qe.setClearAlpha(...arguments)},this.clear=function(Le=!0,wt=!0,Xt=!0){let Wt=0;if(Le){let zt=!1;if(le!==null){const Bi=le.texture.format;zt=b.has(Bi)}if(zt){const Bi=le.texture.type,xr=v.has(Bi),Ci=qe.getClearColor(),vi=qe.getClearAlpha(),hr=Ci.r,an=Ci.g,An=Ci.b;xr?(B[0]=hr,B[1]=an,B[2]=An,B[3]=vi,_e.clearBufferuiv(_e.COLOR,0,B)):(D[0]=hr,D[1]=an,D[2]=An,D[3]=vi,_e.clearBufferiv(_e.COLOR,0,D))}else Wt|=_e.COLOR_BUFFER_BIT}wt&&(Wt|=_e.DEPTH_BUFFER_BIT,this.state.buffers.depth.setMask(!0)),Xt&&(Wt|=_e.STENCIL_BUFFER_BIT,this.state.buffers.stencil.setMask(4294967295)),Wt!==0&&_e.clear(Wt)},this.clearColor=function(){this.clear(!0,!1,!1)},this.clearDepth=function(){this.clear(!1,!0,!1)},this.clearStencil=function(){this.clear(!1,!1,!0)},this.setNodesHandler=function(Le){Le.setRenderer(this),_=Le},this.dispose=function(){i.removeEventListener("webglcontextlost",Ki,!1),i.removeEventListener("webglcontextrestored",Qi,!1),i.removeEventListener("webglcontextcreationerror",Ui,!1),qe.dispose(),kt.dispose(),At.dispose(),ct.dispose(),je.dispose(),Ue.dispose(),et.dispose(),ye.dispose(),gt.dispose(),gi.dispose(),ot.dispose(),fi.dispose(),fi.removeEventListener("sessionstart",Ne),fi.removeEventListener("sessionend",Ie),Ze.stop()};function Ki(Le){Le.preventDefault(),CG("WebGLRenderer: Context Lost."),V=!0}function Qi(){CG("WebGLRenderer: Context Restored."),V=!1;const Le=rt.autoReset,wt=yt.enabled,Xt=yt.autoUpdate,Wt=yt.needsUpdate,zt=yt.type;li(),rt.autoReset=Le,yt.enabled=wt,yt.autoUpdate=Xt,yt.needsUpdate=Wt,yt.type=zt}function Ui(Le){ko("WebGLRenderer: A WebGL context could not be created. Reason: ",Le.statusMessage)}function ke(Le){const wt=Le.target;wt.removeEventListener("dispose",ke),nt(wt)}function nt(Le){xe(Le),je.remove(Le)}function xe(Le){const wt=je.get(Le).programs;wt!==void 0&&(wt.forEach(function(Xt){ot.releaseProgram(Xt)}),Le.isShaderMaterial&&ot.releaseShaderCache(Le))}this.renderBufferDirect=function(Le,wt,Xt,Wt,zt,Bi){wt===null&&(wt=Dt);const xr=zt.isMesh&&zt.matrixWorld.determinantAffine()<0,Ci=_i(Le,wt,Xt,Wt,zt);Qe.setMaterial(Wt,xr);let vi=Xt.index,hr=1;if(Wt.wireframe===!0){if(vi=ye.getWireframeAttribute(Xt),vi===void 0)return;hr=2}const an=Xt.drawRange,An=Xt.attributes.position;let Ar=an.start*hr,In=(an.start+an.count)*hr;Bi!==null&&(Ar=Math.max(Ar,Bi.start*hr),In=Math.min(In,(Bi.start+Bi.count)*hr)),vi!==null?(Ar=Math.max(Ar,0),In=Math.min(In,vi.count)):An!=null&&(Ar=Math.max(Ar,0),In=Math.min(In,An.count));const Br=In-Ar;if(Br<0||Br===1/0)return;gt.setup(zt,Wt,Ci,Xt,vi);let Cn,Jn=St;if(vi!==null&&(Cn=Ce.get(vi),Jn=ii,Jn.setIndex(Cn)),zt.isMesh)Wt.wireframe===!0?(Qe.setLineWidth(Wt.wireframeLinewidth*oi()),Jn.setMode(_e.LINES)):Jn.setMode(_e.TRIANGLES);else if(zt.isLine){let gn=Wt.linewidth;gn===void 0&&(gn=1),Qe.setLineWidth(gn*oi()),zt.isLineSegments?Jn.setMode(_e.LINES):zt.isLineLoop?Jn.setMode(_e.LINE_LOOP):Jn.setMode(_e.LINE_STRIP)}else zt.isPoints?Jn.setMode(_e.POINTS):zt.isSprite&&Jn.setMode(_e.TRIANGLES);if(zt.isBatchedMesh)if(Rt.get("WEBGL_multi_draw"))Jn.renderMultiDraw(zt._multiDrawStarts,zt._multiDrawCounts,zt._multiDrawCount);else{const gn=zt._multiDrawStarts,qi=zt._multiDrawCounts,Ca=zt._multiDrawCount,Bn=vi?Ce.get(vi).bytesPerElement:1,gs=je.get(Wt).currentProgram.getUniforms();for(let yo=0;yo<Ca;yo++)gs.setValue(_e,"_gl_DrawID",yo),Jn.render(gn[yo]/Bn,qi[yo])}else if(zt.isInstancedMesh)Jn.renderInstances(Ar,Br,zt.count);else if(Xt.isInstancedBufferGeometry){const gn=Xt._maxInstanceCount!==void 0?Xt._maxInstanceCount:1/0,qi=Math.min(Xt.instanceCount,gn);Jn.renderInstances(Ar,Br,qi)}else Jn.render(Ar,Br)};function He(Le,wt,Xt,Wt){_!==null&&Le.isNodeMaterial&&_.setObject(Wt,Le),xt===!0&&mt.setState(Le,Xt,!1),Le.transparent===!0&&Le.side===R1&&Le.forceSinglePass===!1?(Le.side=WA,Le.needsUpdate=!0,Xi(Le,wt,Wt),Le.side=dy,Le.needsUpdate=!0,Xi(Le,wt,Wt),Le.side=R1):Xi(Le,wt,Wt)}this.compile=function(Le,wt,Xt=null){Xt===null&&(Xt=Le),_!==null&&_.renderStart(Le,wt,Xt),k=At.get(Xt),k.init(wt),L.push(k),Xt.traverseVisible(function(zt){zt.isLight&&zt.layers.test(wt.layers)&&(k.pushLight(zt),zt.castShadow&&k.pushShadow(zt))}),Le!==Xt&&Le.traverseVisible(function(zt){zt.isLight&&zt.layers.test(wt.layers)&&(k.pushLight(zt),zt.castShadow&&k.pushShadow(zt))}),k.setupLights(),_!==null&&_.updateLights(k.state.lightsArray),ft=this.localClippingEnabled,xt=mt.init(this.clippingPlanes,ft),xt===!0&&mt.setGlobalState(this.clippingPlanes,wt),_!==null&&yt.render(k.state.shadowsArray,Xt,wt);const Wt=new Set;return Le.traverse(function(zt){if(!(zt.isMesh||zt.isPoints||zt.isLine||zt.isSprite))return;const Bi=zt.material;if(Bi)if(Array.isArray(Bi))for(let xr=0;xr<Bi.length;xr++){const Ci=Bi[xr];He(Ci,Xt,wt,zt),Wt.add(Ci)}else He(Bi,Xt,wt,zt),Wt.add(Bi)}),k=L.pop(),_!==null&&_.renderEnd(),Wt},this.compileAsync=function(Le,wt,Xt=null){const Wt=this.compile(Le,wt,Xt);return new Promise(zt=>{function Bi(){if(Wt.forEach(function(xr){const vi=je.get(xr).currentProgram;(vi===void 0||vi.isReady())&&Wt.delete(xr)}),Wt.size===0){zt(Le);return}setTimeout(Bi,10)}Rt.get("KHR_parallel_shader_compile")!==null?Bi():setTimeout(Bi,10)})};let Te=null;function Ee(Le){Te&&Te(Le)}function Ne(){Ze.stop()}function Ie(){Ze.start()}const Ze=new eae;Ze.setAnimationLoop(Ee),typeof self<"u"&&Ze.setContext(self),this.setAnimationLoop=function(Le){Te=Le,fi.setAnimationLoop(Le),Le===null?Ze.stop():Ze.start()},fi.addEventListener("sessionstart",Ne),fi.addEventListener("sessionend",Ie),this.render=function(Le,wt){if(wt!==void 0&&wt.isCamera!==!0){ko("WebGLRenderer.render: camera is not an instance of THREE.Camera.");return}if(V===!0)return;_!==null&&_.renderStart(Le,wt);const Xt=fi.enabled===!0&&fi.isPresenting===!0,Wt=z!==null&&(le===null||Xt)&&z.begin(G,le);if(Le.matrixWorldAutoUpdate===!0&&Le.updateMatrixWorld(),wt.parent===null&&wt.matrixWorldAutoUpdate===!0&&wt.updateMatrixWorld(),fi.enabled===!0&&fi.isPresenting===!0&&(z===null||z.isCompositing()===!1)&&(fi.cameraAutoUpdate===!0&&fi.updateCamera(wt),wt=fi.getCamera()),Le.isScene===!0&&Le.onBeforeRender(G,Le,wt,le),k=At.get(Le,L.length),k.init(wt),k.state.textureUnits=ct.getTextureUnits(),L.push(k),Mt.multiplyMatrices(wt.projectionMatrix,wt.matrixWorldInverse),wt.isArrayCamera?Me.setFromArrayCamera(wt):lt.setFromProjectionMatrix(Mt,v1,wt.reversedDepth),ft=this.localClippingEnabled,xt=mt.init(this.clippingPlanes,ft),U=kt.get(Le,I.length),U.init(),I.push(U),this.info.render.frame++,fi.enabled===!0&&fi.isPresenting===!0){const xr=G.xr.getDepthSensingMesh();xr!==null&&Lt(xr,wt,-1/0,G.sortObjects)}Lt(Le,wt,0,G.sortObjects),U.finish(),_!==null&&_.updateLights(k.state.lightsArray),G.sortObjects===!0&&U.sort(Pe,We),bt=fi.enabled===!1||fi.isPresenting===!1||fi.hasDepthSensing()===!1,bt&&qe.addToRenderList(U,Le),this.info.autoReset===!0&&this.info.reset(),xt===!0&&mt.beginShadows();const zt=k.state.shadowsArray;if(yt.render(zt,Le,wt),xt===!0&&mt.endShadows(),(Wt&&z.hasRenderPass())===!1){const xr=U.opaque,Ci=U.transmissive;if(k.setupLights(),wt.isArrayCamera){const vi=wt.cameras;if(Ci.length>0)for(let hr=0,an=vi.length;hr<an;hr++){const An=vi[hr];Kt(xr,Ci,Le,An)}bt&&qe.render(Le);for(let hr=0,an=vi.length;hr<an;hr++){const An=vi[hr];vt(U,Le,An,An.viewport)}}else Ci.length>0&&Kt(xr,Ci,Le,wt),bt&&qe.render(Le),vt(U,Le,wt)}le!==null&&ae===0&&(ct.updateMultisampleRenderTarget(le),ct.updateRenderTargetMipmap(le)),Wt&&z.end(G),Le.isScene===!0&&Le.onAfterRender(G,Le,wt),gt.resetDefaultState(),J=-1,ne=null,L.pop(),L.length>0?(k=L[L.length-1],ct.setTextureUnits(k.state.textureUnits),xt===!0&&mt.setGlobalState(G.clippingPlanes,k.state.camera)):k=null,I.pop(),I.length>0?U=I[I.length-1]:U=null,_!==null&&_.renderEnd()};function Lt(Le,wt,Xt,Wt){if(Le.visible===!1)return;if(Le.layers.test(wt.layers)){if(Le.isGroup)Xt=Le.renderOrder;else if(Le.isLOD)Le.autoUpdate===!0&&Le.update(wt);else if(Le.isLight)k.pushLight(Le),Le.castShadow&&k.pushShadow(Le);else if(Le.isSprite){const xr=wt.isArrayCamera?Me:lt;if(!Le.frustumCulled||Le.intersectsFrustum(xr)){Wt&&Vt.setFromMatrixPosition(Le.matrixWorld).applyMatrix4(Mt);const Ci=et.update(Le),vi=Le.material;vi.visible&&U.push(Le,Ci,vi,Xt,Vt.z,null,wt)}}else if(Le.isMesh||Le.isLine||Le.isPoints){const xr=wt.isArrayCamera?Me:lt;if(!Le.frustumCulled||Le.intersectsFrustum(xr)){const Ci=et.update(Le),vi=Le.material;if(Wt&&(Le.boundingSphere!==void 0?(Le.boundingSphere===null&&Le.computeBoundingSphere(),Vt.copy(Le.boundingSphere.center)):(Ci.boundingSphere===null&&Ci.computeBoundingSphere(),Vt.copy(Ci.boundingSphere.center)),Vt.applyMatrix4(Le.matrixWorld).applyMatrix4(Mt)),Array.isArray(vi)){const hr=Ci.groups;for(let an=0,An=hr.length;an<An;an++){const Ar=hr[an],In=vi[Ar.materialIndex];In&&In.visible&&U.push(Le,Ci,In,Xt,Vt.z,Ar,wt)}}else vi.visible&&U.push(Le,Ci,vi,Xt,Vt.z,null,wt)}}}const Bi=Le.children;for(let xr=0,Ci=Bi.length;xr<Ci;xr++)Lt(Bi[xr],wt,Xt,Wt)}function vt(Le,wt,Xt,Wt){const{opaque:zt,transmissive:Bi,transparent:xr}=Le;k.setupLightsView(Xt),xt===!0&&mt.setGlobalState(G.clippingPlanes,Xt),Wt&&Qe.viewport(Z.copy(Wt)),zt.length>0&&Nt(zt,wt,Xt),Bi.length>0&&Nt(Bi,wt,Xt),xr.length>0&&Nt(xr,wt,Xt),Qe.buffers.depth.setTest(!0),Qe.buffers.depth.setMask(!0),Qe.buffers.color.setMask(!0),Qe.setPolygonOffset(!1)}function Kt(Le,wt,Xt,Wt){if((Xt.isScene===!0?Xt.overrideMaterial:null)!==null)return;if(k.state.transmissionRenderTarget[Wt.id]===void 0){const Ar=Rt.has("EXT_color_buffer_half_float")||Rt.has("EXT_color_buffer_float");k.state.transmissionRenderTarget[Wt.id]=new Wm(1,1,{generateMipmaps:!0,type:Ar?zm:Fu,minFilter:Hf,samples:Math.max(4,Je.samples),stencilBuffer:a,resolveDepthBuffer:!1,resolveStencilBuffer:!1,storeMultisampledDepthBuffer:!1,storeMultisampledStencilBuffer:!1,colorSpace:fo.workingColorSpace})}const Bi=k.state.transmissionRenderTarget[Wt.id],xr=Wt.viewport||Z;Bi.setSize(xr.z*G.transmissionResolutionScale,xr.w*G.transmissionResolutionScale);const Ci=G.getRenderTarget(),vi=G.getActiveCubeFace(),hr=G.getActiveMipmapLevel();G.setRenderTarget(Bi),G.getClearColor(O),ee=G.getClearAlpha(),ee<1&&G.setClearColor(16777215,.5),G.clear(),bt&&qe.render(Xt);const an=G.toneMapping;G.toneMapping=nh;const An=Wt.viewport;if(Wt.viewport!==void 0&&(Wt.viewport=void 0),k.setupLightsView(Wt),xt===!0&&mt.setGlobalState(G.clippingPlanes,Wt),Nt(Le,Xt,Wt),ct.updateMultisampleRenderTarget(Bi),ct.updateRenderTargetMipmap(Bi),Rt.has("WEBGL_multisampled_render_to_texture")===!1){let Ar=!1;for(let In=0,Br=wt.length;In<Br;In++){const Cn=wt[In],{object:Jn,geometry:gn,material:qi,group:Ca}=Cn;if(qi.side===R1&&Jn.layers.test(Wt.layers)){const Bn=qi.side;qi.side=WA,qi.needsUpdate=!0,Di(Jn,Xt,Wt,gn,qi,Ca),qi.side=Bn,qi.needsUpdate=!0,Ar=!0}}Ar===!0&&(ct.updateMultisampleRenderTarget(Bi),ct.updateRenderTargetMipmap(Bi))}G.setRenderTarget(Ci,vi,hr),G.setClearColor(O,ee),An!==void 0&&(Wt.viewport=An),G.toneMapping=an}function Nt(Le,wt,Xt){const Wt=wt.isScene===!0?wt.overrideMaterial:null;for(let zt=0,Bi=Le.length;zt<Bi;zt++){const xr=Le[zt],{object:Ci,geometry:vi,group:hr}=xr;let an=xr.material;an.allowOverride===!0&&Wt!==null&&(an=Wt),Ci.layers.test(Xt.layers)&&Di(Ci,wt,Xt,vi,an,hr)}}function Di(Le,wt,Xt,Wt,zt,Bi){_!==null&&zt.isNodeMaterial&&_.setObject(Le,zt),Le.onBeforeRender(G,wt,Xt,Wt,zt,Bi),Le.modelViewMatrix.multiplyMatrices(Xt.matrixWorldInverse,Le.matrixWorld),Le.normalMatrix.getNormalMatrix(Le.modelViewMatrix),zt.onBeforeRender(G,wt,Xt,Wt,Le,Bi),zt.transparent===!0&&zt.side===R1&&zt.forceSinglePass===!1?(zt.side=WA,zt.needsUpdate=!0,G.renderBufferDirect(Xt,wt,Wt,zt,Le,Bi),zt.side=dy,zt.needsUpdate=!0,G.renderBufferDirect(Xt,wt,Wt,zt,Le,Bi),zt.side=R1):G.renderBufferDirect(Xt,wt,Wt,zt,Le,Bi),Le.onAfterRender(G,wt,Xt,Wt,zt,Bi)}function Pi(Le){let wt=0;for(const Xt of Le)Xt.texture!==null&&wt++;return wt}function Xi(Le,wt,Xt){wt.isScene!==!0&&(wt=Dt);const Wt=je.get(Le),zt=k.state.lights,Bi=k.state.shadowsArray,xr=zt.state.version,Ci=ot.getParameters(Le,zt.state,Bi,wt,Xt,k.state.lightProbeGridArray),vi=ot.getProgramCacheKey(Ci);let hr=Wt.programs;Wt.environment=Le.isMeshStandardMaterial||Le.isMeshLambertMaterial||Le.isMeshPhongMaterial?wt.environment:null,Wt.fog=wt.fog;const an=Le.isMeshStandardMaterial||Le.isMeshLambertMaterial&&!Le.envMap||Le.isMeshPhongMaterial&&!Le.envMap;Wt.envMap=Ue.get(Le.envMap||Wt.environment,an),Wt.envMapRotation=Wt.environment!==null&&Le.envMap===null?wt.environmentRotation:Le.envMapRotation,hr===void 0&&(Le.addEventListener("dispose",ke),hr=new Map,Wt.programs=hr,Wt.programVariants=new Map);let An=hr.get(vi);if(An!==void 0){if(Wt.currentProgram===An&&Wt.lightsStateVersion===xr)return Sr(Le,Ci),An}else Ci.uniforms=ot.getUniforms(Le),_!==null&&Le.isNodeMaterial&&_.build(Le,Xt,Ci),Le.onBeforeCompile(Ci,G),An=ot.acquireProgram(Ci,vi),hr.set(vi,An),Wt.uniforms=Ci.uniforms;const Ar=Wt.uniforms;return(!Le.isShaderMaterial&&!Le.isRawShaderMaterial||Le.clipping===!0)&&(Ar.clippingPlanes=mt.uniform),Sr(Le,Ci),Wt.needsLights=ui(Le),Wt.lightsStateVersion=xr,Wt.needsLights&&(Ar.ambientLightColor.value=zt.state.ambient,Ar.lightProbe.value=zt.state.probe,Ar.sunLights.value=zt.state.sun,Ar.sunLightShadows.value=zt.state.sunShadow,Ar.directionalLights.value=zt.state.directional,Ar.directionalLightShadows.value=zt.state.directionalShadow,Ar.spotLights.value=zt.state.spot,Ar.spotLightShadows.value=zt.state.spotShadow,Ar.rectAreaLights.value=zt.state.rectArea,Ar.ltc_1.value=zt.state.rectAreaLTC1,Ar.ltc_2.value=zt.state.rectAreaLTC2,Ar.pointLights.value=zt.state.point,Ar.pointLightShadows.value=zt.state.pointShadow,Ar.hemisphereLights.value=zt.state.hemi,Ar.sunShadowMatrix.value=zt.state.sunShadowMatrix,Ar.sunShadowCascade.value=zt.state.sunShadowCascade,Ar.directionalShadowMatrix.value=zt.state.directionalShadowMatrix,Ar.spotLightMatrix.value=zt.state.spotLightMatrix,Ar.spotLightMap.value=zt.state.spotLightMap,Ar.pointShadowMatrix.value=zt.state.pointShadowMatrix),Wt.numLightProbeGrids=Pi(k.state.lightProbeGridArray),Wt.currentProgram=An,Wt.uniformsList=null,An}function Gi(Le,wt,Xt,Wt,zt){const Bi=je.get(Le),xr=Bi.currentProgram.id+","+Wt+","+zt;let Ci=Bi.programVariants.get(xr);return Ci===void 0?(Ci=Xi(Le,wt,Xt),Bi.programVariants.set(xr,Ci)):(Bi.currentProgram=Ci,Bi.uniformsList=null,Bi.outputColorSpace=Wt,Bi.toneMapping=zt),Ci}function Yi(Le){if(Le.uniformsList===null){const wt=Le.currentProgram.getUniforms();Le.uniformsList=iF.seqWithValue(wt.seq,Le.uniforms)}return Le.uniformsList}function Sr(Le,wt){const Xt=je.get(Le);Xt.outputColorSpace=wt.outputColorSpace,Xt.batching=wt.batching,Xt.batchingColor=wt.batchingColor,Xt.instancing=wt.instancing,Xt.instancingColor=wt.instancingColor,Xt.instancingMorph=wt.instancingMorph,Xt.skinning=wt.skinning,Xt.morphTargets=wt.morphTargets,Xt.morphNormals=wt.morphNormals,Xt.morphColors=wt.morphColors,Xt.morphTargetsCount=wt.morphTargetsCount,Xt.numClippingPlanes=wt.numClippingPlanes,Xt.numIntersection=wt.numClipIntersection,Xt.vertexAlphas=wt.vertexAlphas,Xt.vertexTangents=wt.vertexTangents,Xt.toneMapping=wt.toneMapping}function _i(Le,wt,Xt,Wt,zt){wt.isScene!==!0&&(wt=Dt),ct.resetTextureUnits();const Bi=wt.fog,xr=Wt.isMeshStandardMaterial||Wt.isMeshLambertMaterial||Wt.isMeshPhongMaterial?wt.environment:null,Ci=le===null?G.outputColorSpace:le.isXRRenderTarget===!0?le.texture.colorSpace:fo.workingColorSpace,vi=Wt.isMeshStandardMaterial||Wt.isMeshLambertMaterial&&!Wt.envMap||Wt.isMeshPhongMaterial&&!Wt.envMap,hr=Ue.get(Wt.envMap||xr,vi),an=Wt.vertexColors===!0&&!!Xt.attributes.color&&Xt.attributes.color.itemSize===4,An=!!Xt.attributes.tangent&&(!!Wt.normalMap||Wt.anisotropy>0),Ar=!!Xt.morphAttributes.position,In=!!Xt.morphAttributes.normal,Br=!!Xt.morphAttributes.color;let Cn=nh;Wt.toneMapped&&(le===null||le.isXRRenderTarget===!0)&&(Cn=G.toneMapping);const Jn=Xt.morphAttributes.position||Xt.morphAttributes.normal||Xt.morphAttributes.color,gn=Jn!==void 0?Jn.length:0,qi=je.get(Wt),Ca=k.state.lights;if(xt===!0&&(ft===!0||Le!==ne)){const aa=Le===ne&&Wt.id===J;mt.setState(Wt,Le,aa)}let Bn=!1,gs=!1;Wt.version===qi.__version?qi.needsLights&&qi.lightsStateVersion!==Ca.state.version||zt.isBatchedMesh&&qi.batching===!1||!zt.isBatchedMesh&&qi.batching===!0||zt.isBatchedMesh&&qi.batchingColor===!0&&zt._colorsTexture===null||zt.isBatchedMesh&&qi.batchingColor===!1&&zt._colorsTexture!==null||zt.isInstancedMesh&&qi.instancing===!1||!zt.isInstancedMesh&&qi.instancing===!0||zt.isSkinnedMesh&&qi.skinning===!1||!zt.isSkinnedMesh&&qi.skinning===!0||zt.isInstancedMesh&&qi.instancingColor===!0&&zt.instanceColor===null||zt.isInstancedMesh&&qi.instancingColor===!1&&zt.instanceColor!==null||zt.isInstancedMesh&&qi.instancingMorph===!0&&zt.morphTexture===null||zt.isInstancedMesh&&qi.instancingMorph===!1&&zt.morphTexture!==null||qi.envMap!==hr||Wt.fog===!0&&qi.fog!==Bi||qi.numClippingPlanes!==void 0&&(qi.numClippingPlanes!==mt.numPlanes||qi.numIntersection!==mt.numIntersection)||qi.vertexAlphas!==an||qi.vertexTangents!==An||qi.morphTargets!==Ar||qi.morphNormals!==In||qi.morphColors!==Br||qi.morphTargetsCount!==gn||qi.numLightProbeGrids!==Pi(k.state.lightProbeGridArray)?Bn=!0:(qi.outputColorSpace!==Ci||qi.toneMapping!==Cn)&&(gs=!0):(Bn=!0,qi.__version=Wt.version);let yo=qi.currentProgram;(Bn===!0||gs===!0)&&(yo=gs===!0?Gi(Wt,wt,zt,Ci,Cn):Xi(Wt,wt,zt),_&&Wt.isNodeMaterial&&_.onUpdateProgram(Wt,yo,qi));let Ac=!1,Rn=!1,hs=!1;const pa=yo.getUniforms(),Ro=qi.uniforms;if(Qe.useProgram(yo.program)&&(Ac=!0,Rn=!0,hs=!0),Wt.id!==J&&(J=Wt.id,Rn=!0),Ac||ne!==Le){Qe.buffers.depth.getReversed()&&Le.reversedDepth!==!0&&(Le._reversedDepth=!0,Le.updateProjectionMatrix()),pa.setValue(_e,"projectionMatrix",Le.projectionMatrix),pa.setValue(_e,"viewMatrix",Le.matrixWorldInverse);const ba=pa.map.cameraPosition;ba!==void 0&&ba.setValue(_e,_t.setFromMatrixPosition(Le.matrixWorld)),Je.logarithmicDepthBuffer&&pa.setValue(_e,"logDepthBufFC",2/(Math.log(Le.far+1)/Math.LN2)),(Wt.isMeshPhongMaterial||Wt.isMeshToonMaterial||Wt.isMeshLambertMaterial||Wt.isMeshBasicMaterial||Wt.isMeshStandardMaterial||Wt.isShaderMaterial)&&pa.setValue(_e,"isOrthographic",Le.isOrthographicCamera===!0),ne!==Le&&(ne=Le,Rn=!0,hs=!0)}if(qi.needsLights&&(Ca.state.sunShadowMap.length>0&&pa.setValue(_e,"sunShadowMap",Ca.state.sunShadowMap,ct),Ca.state.directionalShadowMap.length>0&&pa.setValue(_e,"directionalShadowMap",Ca.state.directionalShadowMap,ct),Ca.state.spotShadowMap.length>0&&pa.setValue(_e,"spotShadowMap",Ca.state.spotShadowMap,ct),Ca.state.pointShadowMap.length>0&&pa.setValue(_e,"pointShadowMap",Ca.state.pointShadowMap,ct)),zt.isSkinnedMesh){pa.setOptional(_e,zt,"bindMatrix"),pa.setOptional(_e,zt,"bindMatrixInverse");const aa=zt.skeleton;aa&&(aa.boneTexture===null&&aa.computeBoneTexture(),pa.setValue(_e,"boneTexture",aa.boneTexture,ct))}zt.isBatchedMesh&&(pa.setOptional(_e,zt,"batchingTexture"),pa.setValue(_e,"batchingTexture",zt._matricesTexture,ct),pa.setOptional(_e,zt,"batchingIdTexture"),pa.setValue(_e,"batchingIdTexture",zt._indirectTexture,ct),pa.setOptional(_e,zt,"batchingColorTexture"),zt._colorsTexture!==null&&pa.setValue(_e,"batchingColorTexture",zt._colorsTexture,ct));const Vo=Xt.morphAttributes;if((Vo.position!==void 0||Vo.normal!==void 0||Vo.color!==void 0)&&Ht.update(zt,Xt,yo),(Rn||qi.receiveShadow!==zt.receiveShadow)&&(qi.receiveShadow=zt.receiveShadow,pa.setValue(_e,"receiveShadow",zt.receiveShadow)),(Wt.isMeshStandardMaterial||Wt.isMeshLambertMaterial||Wt.isMeshPhongMaterial)&&Wt.envMap===null&&wt.environment!==null&&(Ro.envMapIntensity.value=wt.environmentIntensity),Ro.dfgLUT!==void 0&&(Ro.dfgLUT.value=sUe()),Rn){if(pa.setValue(_e,"toneMappingExposure",G.toneMappingExposure),qi.needsLights&&dt(Ro,hs),Bi&&Wt.fog===!0&&Ft.refreshFogUniforms(Ro,Bi),Ft.refreshMaterialUniforms(Ro,Wt,fe,pe,k.state.transmissionRenderTarget[Le.id]),qi.needsLights&&qi.numLightProbeGrids>0){const aa=E;let ba=0;for(const Un of k.state.lightProbeGridArray)Un.texture!==null&&(aa.textures[ba]=Un.texture,aa.min[ba]=Un.boundingBox.min,aa.max[ba]=Un.boundingBox.max,aa.resolution[ba]=Un.resolution,ba++);for(const Un in aa)aa[Un].length=ba;Ro.probesSH.value=aa.textures,Ro.probesMin.value=aa.min,Ro.probesMax.value=aa.max,Ro.probesResolution.value=aa.resolution}iF.upload(_e,Yi(qi),Ro,ct)}if(Wt.isShaderMaterial&&Wt.uniformsNeedUpdate===!0&&(iF.upload(_e,Yi(qi),Ro,ct),Wt.uniformsNeedUpdate=!1),Wt.isSpriteMaterial&&pa.setValue(_e,"center",zt.center),pa.setValue(_e,"modelViewMatrix",zt.modelViewMatrix),pa.setValue(_e,"normalMatrix",zt.normalMatrix),pa.setValue(_e,"modelMatrix",zt.matrixWorld),Wt.uniformsGroups!==void 0){const aa=Wt.uniformsGroups;for(let ba=0,Un=aa.length;ba<Un;ba++){const $a=aa[ba];gi.update($a,yo),gi.bind($a,yo)}}return yo}function dt(Le,wt){Le.ambientLightColor.needsUpdate=wt,Le.lightProbe.needsUpdate=wt,Le.sunLights.needsUpdate=wt,Le.sunLightShadows.needsUpdate=wt,Le.directionalLights.needsUpdate=wt,Le.directionalLightShadows.needsUpdate=wt,Le.pointLights.needsUpdate=wt,Le.pointLightShadows.needsUpdate=wt,Le.spotLights.needsUpdate=wt,Le.spotLightShadows.needsUpdate=wt,Le.rectAreaLights.needsUpdate=wt,Le.hemisphereLights.needsUpdate=wt}function ui(Le){return Le.isMeshLambertMaterial||Le.isMeshToonMaterial||Le.isMeshPhongMaterial||Le.isMeshStandardMaterial||Le.isShadowMaterial||Le.isShaderMaterial&&Le.lights===!0}this.getActiveCubeFace=function(){return se},this.getActiveMipmapLevel=function(){return ae},this.getRenderTarget=function(){return le},this.setRenderTargetTextures=function(Le,wt,Xt){const Wt=je.get(Le);Wt.__autoAllocateDepthBuffer=Le.resolveDepthBuffer===!1,Wt.__autoAllocateDepthBuffer===!1&&(Wt.__useRenderToTexture=!1),je.get(Le.texture).__webglTexture=wt,je.get(Le.depthTexture).__webglTexture=Wt.__autoAllocateDepthBuffer?void 0:Xt,Wt.__hasExternalTextures=!0},this.setRenderTargetFramebuffer=function(Le,wt){const Xt=je.get(Le);Xt.__webglFramebuffer=wt,Xt.__useDefaultFramebuffer=wt===void 0},this.setRenderTarget=function(Le,wt=0,Xt=0){le=Le,se=wt,ae=Xt;let Wt=null,zt=!1,Bi=!1;if(Le){const Ci=je.get(Le);if(Ci.__useDefaultFramebuffer!==void 0){Qe.bindFramebuffer(_e.FRAMEBUFFER,Ci.__webglFramebuffer),Z.copy(Le.viewport),N.copy(Le.scissor),re=Le.scissorTest,Qe.viewport(Z),Qe.scissor(N),Qe.setScissorTest(re),J=-1;return}else if(Ci.__webglFramebuffer===void 0)ct.setupRenderTarget(Le);else if(Ci.__hasExternalTextures)ct.rebindTextures(Le,je.get(Le.texture).__webglTexture,je.get(Le.depthTexture).__webglTexture);else if(Le.depthBuffer){const an=Le.depthTexture;if(Ci.__boundDepthTexture!==an){if(an!==null&&je.has(an)&&(Le.width!==an.image.width||Le.height!==an.image.height))throw new Error("THREE.WebGLRenderer: Attached DepthTexture is initialized to the incorrect size.");ct.setupDepthRenderbuffer(Le)}}const vi=Le.texture;(vi.isData3DTexture||vi.isDataArrayTexture||vi.isCompressedArrayTexture)&&(Bi=!0);const hr=je.get(Le).__webglFramebuffer;Le.isWebGLCubeRenderTarget?(Array.isArray(hr[wt])?Wt=hr[wt][Xt]:Wt=hr[wt],zt=!0):Le.samples>0&&ct.useMultisampledRTT(Le)===!1?Wt=je.get(Le).__webglMultisampledFramebuffer:Array.isArray(hr)?Wt=hr[Xt]:Wt=hr,Z.copy(Le.viewport),N.copy(Le.scissor),re=Le.scissorTest}else Z.copy(Oe).multiplyScalar(fe).floor(),N.copy(ve).multiplyScalar(fe).floor(),re=st;if(Xt!==0&&(Wt=Y),Qe.bindFramebuffer(_e.FRAMEBUFFER,Wt)&&Qe.drawBuffers(Le,Wt),Qe.viewport(Z),Qe.scissor(N),Qe.setScissorTest(re),zt){const Ci=je.get(Le.texture);_e.framebufferTexture2D(_e.FRAMEBUFFER,_e.COLOR_ATTACHMENT0,_e.TEXTURE_CUBE_MAP_POSITIVE_X+wt,Ci.__webglTexture,Xt)}else if(Bi){const Ci=wt;for(let vi=0;vi<Le.textures.length;vi++){const hr=je.get(Le.textures[vi]);_e.framebufferTextureLayer(_e.FRAMEBUFFER,_e.COLOR_ATTACHMENT0+vi,hr.__webglTexture,Xt,Ci)}}else if(Le!==null&&Xt!==0){const Ci=je.get(Le.texture);_e.framebufferTexture2D(_e.FRAMEBUFFER,_e.COLOR_ATTACHMENT0,_e.TEXTURE_2D,Ci.__webglTexture,Xt)}J=-1};function wi(Le){const wt=je.get(Le);return(wt.__readFormat!==Le.format||wt.__readType!==Le.type)&&(wt.__readFormat=Le.format,wt.__readType=Le.type,wt.__formatReadable=Je.textureFormatReadable(Le.format),wt.__typeReadable=Je.textureTypeReadable(Le.type)),wt}this.readRenderTargetPixels=function(Le,wt,Xt,Wt,zt,Bi,xr,Ci=0){if(!(Le&&Le.isWebGLRenderTarget)){ko("WebGLRenderer.readRenderTargetPixels: renderTarget is not THREE.WebGLRenderTarget.");return}let vi=je.get(Le).__webglFramebuffer;if(Le.isWebGLCubeRenderTarget&&xr!==void 0&&(vi=vi[xr],Array.isArray(vi)&&(vi=vi[0])),vi){Qe.bindFramebuffer(_e.FRAMEBUFFER,vi);try{const hr=Le.textures[Ci],an=hr.format,An=hr.type;Le.textures.length>1&&_e.readBuffer(_e.COLOR_ATTACHMENT0+Ci);const Ar=wi(hr);if(Ar.__formatReadable===!1){ko("WebGLRenderer.readRenderTargetPixels: renderTarget is not in RGBA or implementation defined format.");return}if(Ar.__typeReadable===!1){ko("WebGLRenderer.readRenderTargetPixels: renderTarget is not in UnsignedByteType or implementation defined type.");return}wt>=0&&wt<=Le.width-Wt&&Xt>=0&&Xt<=Le.height-zt&&_e.readPixels(wt,Xt,Wt,zt,ni.convert(an),ni.convert(An),Bi)}finally{const hr=le!==null?je.get(le).__webglFramebuffer:null;Qe.bindFramebuffer(_e.FRAMEBUFFER,hr)}}},this.readRenderTargetPixelsAsync=async function(Le,wt,Xt,Wt,zt,Bi,xr,Ci=0){if(!(Le&&Le.isWebGLRenderTarget))throw new Error("THREE.WebGLRenderer.readRenderTargetPixels: renderTarget is not THREE.WebGLRenderTarget.");let vi=je.get(Le).__webglFramebuffer;if(Le.isWebGLCubeRenderTarget&&xr!==void 0&&(vi=vi[xr],Array.isArray(vi)&&(vi=vi[0])),vi)if(wt>=0&&wt<=Le.width-Wt&&Xt>=0&&Xt<=Le.height-zt){Qe.bindFramebuffer(_e.FRAMEBUFFER,vi);const hr=Le.textures[Ci],an=hr.format,An=hr.type;Le.textures.length>1&&_e.readBuffer(_e.COLOR_ATTACHMENT0+Ci);const Ar=wi(hr);if(Ar.__formatReadable===!1)throw new Error("THREE.WebGLRenderer.readRenderTargetPixelsAsync: renderTarget is not in RGBA or implementation defined format.");if(Ar.__typeReadable===!1)throw new Error("THREE.WebGLRenderer.readRenderTargetPixelsAsync: renderTarget is not in UnsignedByteType or implementation defined type.");const In=_e.createBuffer();_e.bindBuffer(_e.PIXEL_PACK_BUFFER,In),_e.bufferData(_e.PIXEL_PACK_BUFFER,Bi.byteLength,_e.STREAM_READ),_e.readPixels(wt,Xt,Wt,zt,ni.convert(an),ni.convert(An),0),_e.bindBuffer(_e.PIXEL_PACK_BUFFER,null);const Br=le!==null?je.get(le).__webglFramebuffer:null;Qe.bindFramebuffer(_e.FRAMEBUFFER,Br);const Cn=_e.fenceSync(_e.SYNC_GPU_COMMANDS_COMPLETE,0);return _e.flush(),await oBe(_e,Cn,4),_e.bindBuffer(_e.PIXEL_PACK_BUFFER,In),_e.getBufferSubData(_e.PIXEL_PACK_BUFFER,0,Bi),_e.bindBuffer(_e.PIXEL_PACK_BUFFER,null),_e.deleteBuffer(In),_e.deleteSync(Cn),Bi}else throw new Error("THREE.WebGLRenderer.readRenderTargetPixelsAsync: requested read bounds are out of range.")},this.copyFramebufferToTexture=function(Le,wt=null,Xt=0){const Wt=Math.pow(2,-Xt),zt=Math.floor(Le.image.width*Wt),Bi=Math.floor(Le.image.height*Wt),xr=wt!==null?wt.x:0,Ci=wt!==null?wt.y:0;ct.setTexture2D(Le,0),_e.copyTexSubImage2D(_e.TEXTURE_2D,Xt,0,0,xr,Ci,zt,Bi),Qe.unbindTexture()},this.copyTextureToTexture=function(Le,wt,Xt=null,Wt=null,zt=0,Bi=0){let xr,Ci,vi,hr,an,An,Ar,In,Br;const Cn=Le.isCompressedTexture?Le.mipmaps[Bi]:Le.image;if(Xt!==null)xr=Xt.max.x-Xt.min.x,Ci=Xt.max.y-Xt.min.y,vi=Xt.isBox3?Xt.max.z-Xt.min.z:1,hr=Xt.min.x,an=Xt.min.y,An=Xt.isBox3?Xt.min.z:0;else{const pa=Math.pow(2,-zt);xr=Math.floor(Cn.width*pa),Ci=Math.floor(Cn.height*pa),Le.isDataArrayTexture?vi=Cn.depth:Le.isData3DTexture?vi=Math.floor(Cn.depth*pa):vi=1,hr=0,an=0,An=0}Wt!==null?(Ar=Wt.x,In=Wt.y,Br=Wt.z):(Ar=0,In=0,Br=0);const Jn=ni.convert(wt.format),gn=ni.convert(wt.type);let qi;wt.isData3DTexture?(ct.setTexture3D(wt,0),qi=_e.TEXTURE_3D):wt.isDataArrayTexture||wt.isCompressedArrayTexture?(ct.setTexture2DArray(wt,0),qi=_e.TEXTURE_2D_ARRAY):(ct.setTexture2D(wt,0),qi=_e.TEXTURE_2D),Qe.activeTexture(_e.TEXTURE0),Qe.pixelStorei(_e.UNPACK_FLIP_Y_WEBGL,wt.flipY),Qe.pixelStorei(_e.UNPACK_PREMULTIPLY_ALPHA_WEBGL,wt.premultiplyAlpha),Qe.pixelStorei(_e.UNPACK_ALIGNMENT,wt.unpackAlignment);const Ca=Qe.getParameter(_e.UNPACK_ROW_LENGTH),Bn=Qe.getParameter(_e.UNPACK_IMAGE_HEIGHT),gs=Qe.getParameter(_e.UNPACK_SKIP_PIXELS),yo=Qe.getParameter(_e.UNPACK_SKIP_ROWS),Ac=Qe.getParameter(_e.UNPACK_SKIP_IMAGES);Qe.pixelStorei(_e.UNPACK_ROW_LENGTH,Cn.width),Qe.pixelStorei(_e.UNPACK_IMAGE_HEIGHT,Cn.height),Qe.pixelStorei(_e.UNPACK_SKIP_PIXELS,hr),Qe.pixelStorei(_e.UNPACK_SKIP_ROWS,an),Qe.pixelStorei(_e.UNPACK_SKIP_IMAGES,An);const Rn=Le.isDataArrayTexture||Le.isData3DTexture,hs=wt.isDataArrayTexture||wt.isData3DTexture;if(Le.isDepthTexture){const pa=je.get(Le),Ro=je.get(wt),Vo=je.get(pa.__renderTarget),aa=je.get(Ro.__renderTarget);Qe.bindFramebuffer(_e.READ_FRAMEBUFFER,Vo.__webglFramebuffer),Qe.bindFramebuffer(_e.DRAW_FRAMEBUFFER,aa.__webglFramebuffer);for(let ba=0;ba<vi;ba++)Rn&&(_e.framebufferTextureLayer(_e.READ_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,je.get(Le).__webglTexture,zt,An+ba),_e.framebufferTextureLayer(_e.DRAW_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,je.get(wt).__webglTexture,Bi,Br+ba)),_e.blitFramebuffer(hr,an,hr+xr,an+Ci,Ar,In,Ar+xr,In+Ci,_e.DEPTH_BUFFER_BIT,_e.NEAREST);Qe.bindFramebuffer(_e.READ_FRAMEBUFFER,null),Qe.bindFramebuffer(_e.DRAW_FRAMEBUFFER,null)}else if(zt!==0||Le.isRenderTargetTexture||je.has(Le)){const pa=je.get(Le),Ro=je.get(wt);Qe.bindFramebuffer(_e.READ_FRAMEBUFFER,q),Qe.bindFramebuffer(_e.DRAW_FRAMEBUFFER,de);for(let Vo=0;Vo<vi;Vo++)Rn?_e.framebufferTextureLayer(_e.READ_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,pa.__webglTexture,zt,An+Vo):_e.framebufferTexture2D(_e.READ_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,_e.TEXTURE_2D,pa.__webglTexture,zt),hs?_e.framebufferTextureLayer(_e.DRAW_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,Ro.__webglTexture,Bi,Br+Vo):_e.framebufferTexture2D(_e.DRAW_FRAMEBUFFER,_e.COLOR_ATTACHMENT0,_e.TEXTURE_2D,Ro.__webglTexture,Bi),zt!==0?_e.blitFramebuffer(hr,an,hr+xr,an+Ci,Ar,In,Ar+xr,In+Ci,_e.COLOR_BUFFER_BIT,_e.NEAREST):hs?_e.copyTexSubImage3D(qi,Bi,Ar,In,Br+Vo,hr,an,xr,Ci):_e.copyTexSubImage2D(qi,Bi,Ar,In,hr,an,xr,Ci);Qe.bindFramebuffer(_e.READ_FRAMEBUFFER,null),Qe.bindFramebuffer(_e.DRAW_FRAMEBUFFER,null)}else hs?Le.isDataTexture||Le.isData3DTexture?_e.texSubImage3D(qi,Bi,Ar,In,Br,xr,Ci,vi,Jn,gn,Cn.data):wt.isCompressedArrayTexture?_e.compressedTexSubImage3D(qi,Bi,Ar,In,Br,xr,Ci,vi,Jn,Cn.data):_e.texSubImage3D(qi,Bi,Ar,In,Br,xr,Ci,vi,Jn,gn,Cn):Le.isDataTexture?_e.texSubImage2D(_e.TEXTURE_2D,Bi,Ar,In,xr,Ci,Jn,gn,Cn.data):Le.isCompressedTexture?_e.compressedTexSubImage2D(_e.TEXTURE_2D,Bi,Ar,In,Cn.width,Cn.height,Jn,Cn.data):_e.texSubImage2D(_e.TEXTURE_2D,Bi,Ar,In,xr,Ci,Jn,gn,Cn);Qe.pixelStorei(_e.UNPACK_ROW_LENGTH,Ca),Qe.pixelStorei(_e.UNPACK_IMAGE_HEIGHT,Bn),Qe.pixelStorei(_e.UNPACK_SKIP_PIXELS,gs),Qe.pixelStorei(_e.UNPACK_SKIP_ROWS,yo),Qe.pixelStorei(_e.UNPACK_SKIP_IMAGES,Ac),Bi===0&&wt.generateMipmaps===!0&&wt.mipmapsAutoUpdate===!0&&_e.generateMipmap(qi),Qe.unbindTexture()},this.initRenderTarget=function(Le){je.get(Le).__webglFramebuffer===void 0&&ct.setupRenderTarget(Le)},this.initTexture=function(Le){Le.isCubeTexture?ct.setTextureCube(Le,0):Le.isData3DTexture?ct.setTexture3D(Le,0):Le.isDataArrayTexture||Le.isCompressedArrayTexture?ct.setTexture2DArray(Le,0):ct.setTexture2D(Le,0),Qe.unbindTexture()},this.resetState=function(){se=0,ae=0,le=null,Qe.reset(),gt.reset()},typeof __THREE_DEVTOOLS__<"u"&&__THREE_DEVTOOLS__.dispatchEvent(new CustomEvent("observe",{detail:this}))}get coordinateSystem(){return v1}get outputColorSpace(){return this._outputColorSpace}set outputColorSpace(e){this._outputColorSpace=e;const i=this.getContext();i.drawingBufferColorSpace=fo._getDrawingBufferColorSpace(e),i.unpackColorSpace=fo._getUnpackColorSpace()}}const wK={type:"change"},QL={type:"start"},Aae={type:"end"},VP=new zR,RK=new Jg,cUe=Math.cos(70*uBe.DEG2RAD),Kc=new Pt,DA=2*Math.PI,Go={NONE:-1,ROTATE:0,DOLLY:1,PAN:2,TOUCH_ROTATE:3,TOUCH_PAN:4,TOUCH_DOLLY_PAN:5,TOUCH_DOLLY_ROTATE:6},DD=1e-6;class dUe extends mDe{constructor(e,i=null){super(e,i),this.state=Go.NONE,this.target=new Pt,this.cursor=new Pt,this.minDistance=0,this.maxDistance=1/0,this.minZoom=0,this.maxZoom=1/0,this.minTargetRadius=0,this.maxTargetRadius=1/0,this.minPolarAngle=0,this.maxPolarAngle=Math.PI,this.minAzimuthAngle=-1/0,this.maxAzimuthAngle=1/0,this.enableDamping=!1,this.dampingFactor=.05,this.enableZoom=!0,this.zoomSpeed=1,this.enableRotate=!0,this.rotateSpeed=1,this.keyRotateSpeed=1,this.enablePan=!0,this.panSpeed=1,this.screenSpacePanning=!0,this.keyPanSpeed=7,this.zoomToCursor=!1,this.autoRotate=!1,this.autoRotateSpeed=2,this.keys={LEFT:"ArrowLeft",UP:"ArrowUp",RIGHT:"ArrowRight",BOTTOM:"ArrowDown"},this.mouseButtons={LEFT:Jx.ROTATE,MIDDLE:Jx.DOLLY,RIGHT:Jx.PAN},this.touches={ONE:Ux.ROTATE,TWO:Ux.DOLLY_PAN},this.target0=this.target.clone(),this.position0=this.object.position.clone(),this.zoom0=this.object.zoom,this._cursorStyle="auto",this._domElementKeyEvents=null,this._lastPosition=new Pt,this._lastQuaternion=new $f,this._lastTargetPosition=new Pt,this._quat=new $f().setFromUnitVectors(e.up,new Pt(0,1,0)),this._quatInverse=this._quat.clone().invert(),this._spherical=new $G,this._sphericalDelta=new $G,this._scale=1,this._panOffset=new Pt,this._rotateStart=new tn,this._rotateEnd=new tn,this._rotateDelta=new tn,this._panStart=new tn,this._panEnd=new tn,this._panDelta=new tn,this._dollyStart=new tn,this._dollyEnd=new tn,this._dollyDelta=new tn,this._dollyDirection=new Pt,this._mouse=new tn,this._performCursorZoom=!1,this._pointers=[],this._pointerPositions={},this._controlActive=!1,this._onPointerMove=uUe.bind(this),this._onPointerDown=AUe.bind(this),this._onPointerUp=pUe.bind(this),this._onContextMenu=xUe.bind(this),this._onMouseWheel=hUe.bind(this),this._onKeyDown=fUe.bind(this),this._onTouchStart=yUe.bind(this),this._onTouchMove=CUe.bind(this),this._onMouseDown=mUe.bind(this),this._onMouseMove=gUe.bind(this),this._interceptControlDown=SUe.bind(this),this._interceptControlUp=wUe.bind(this),this.domElement!==null&&this.connect(this.domElement),this.update()}set cursorStyle(e){this._cursorStyle=e,e==="grab"?this.domElement.style.cursor="grab":this.domElement.style.cursor="auto"}get cursorStyle(){return this._cursorStyle}connect(e){super.connect(e),this.domElement.addEventListener("pointerdown",this._onPointerDown),this.domElement.addEventListener("pointercancel",this._onPointerUp),this.domElement.addEventListener("contextmenu",this._onContextMenu),this.domElement.addEventListener("wheel",this._onMouseWheel,{passive:!1}),this.domElement.ownerDocument.addEventListener("keydown",this._interceptControlDown,{passive:!0,capture:!0}),this.domElement.style.touchAction="none"}disconnect(){this.state=Go.NONE,this.domElement.removeEventListener("pointerdown",this._onPointerDown),this.domElement.ownerDocument.removeEventListener("pointermove",this._onPointerMove),this.domElement.ownerDocument.removeEventListener("pointerup",this._onPointerUp),this.domElement.removeEventListener("pointercancel",this._onPointerUp),this.domElement.removeEventListener("wheel",this._onMouseWheel),this.domElement.removeEventListener("contextmenu",this._onContextMenu),this.stopListenToKeyEvents(),this.domElement.ownerDocument.removeEventListener("keydown",this._interceptControlDown,{capture:!0}),this.domElement.ownerDocument.removeEventListener("keyup",this._interceptControlUp,{capture:!0}),this._controlActive=!1,this._pointers.length=0,this._pointerPositions={},this.domElement.style.touchAction="",this.domElement.style.cursor="auto"}dispose(){this.disconnect()}getPolarAngle(){return this._spherical.phi}getAzimuthalAngle(){return this._spherical.theta}getDistance(){return this.object.position.distanceTo(this.target)}listenToKeyEvents(e){e.addEventListener("keydown",this._onKeyDown),this._domElementKeyEvents=e}stopListenToKeyEvents(){this._domElementKeyEvents!==null&&(this._domElementKeyEvents.removeEventListener("keydown",this._onKeyDown),this._domElementKeyEvents=null)}saveState(){this.target0.copy(this.target),this.position0.copy(this.object.position),this.zoom0=this.object.zoom}reset(){this.target.copy(this.target0),this.object.position.copy(this.position0),this.object.zoom=this.zoom0,this.object.updateProjectionMatrix(),this.dispatchEvent(wK),this.update(),this.state=Go.NONE}pan(e,i){this._pan(e,i),this.update()}dollyIn(e){this._dollyIn(e),this.update()}dollyOut(e){this._dollyOut(e),this.update()}rotateLeft(e){this._rotateLeft(e),this.update()}rotateUp(e){this._rotateUp(e),this.update()}update(e=null){const i=this.object.position;Kc.copy(i).sub(this.target),Kc.applyQuaternion(this._quat),this._spherical.setFromVector3(Kc),this.autoRotate&&this.state===Go.NONE&&this._rotateLeft(this._getAutoRotationAngle(e)),this.enableDamping?(this._spherical.theta+=this._sphericalDelta.theta*this.dampingFactor,this._spherical.phi+=this._sphericalDelta.phi*this.dampingFactor):(this._spherical.theta+=this._sphericalDelta.theta,this._spherical.phi+=this._sphericalDelta.phi);let r=this.minAzimuthAngle,n=this.maxAzimuthAngle;isFinite(r)&&isFinite(n)&&(r<-Math.PI?r+=DA:r>Math.PI&&(r-=DA),n<-Math.PI?n+=DA:n>Math.PI&&(n-=DA),r<=n?this._spherical.theta=Math.max(r,Math.min(n,this._spherical.theta)):this._spherical.theta=this._spherical.theta>(r+n)/2?Math.max(r,this._spherical.theta):Math.min(n,this._spherical.theta)),this._spherical.phi=Math.max(this.minPolarAngle,Math.min(this.maxPolarAngle,this._spherical.phi)),this._spherical.makeSafe(),this.enableDamping===!0?this.target.addScaledVector(this._panOffset,this.dampingFactor):this.target.add(this._panOffset),this.target.sub(this.cursor),this.target.clampLength(this.minTargetRadius,this.maxTargetRadius),this.target.add(this.cursor);let a=!1;if(this.zoomToCursor&&this._performCursorZoom||this.object.isOrthographicCamera)this._spherical.radius=this._clampDistance(this._spherical.radius);else{const s=this._spherical.radius;this._spherical.radius=this._clampDistance(this._spherical.radius*this._scale),a=s!=this._spherical.radius}if(Kc.setFromSpherical(this._spherical),Kc.applyQuaternion(this._quatInverse),i.copy(this.target).add(Kc),this.object.lookAt(this.target),this.enableDamping===!0?(this._sphericalDelta.theta*=1-this.dampingFactor,this._sphericalDelta.phi*=1-this.dampingFactor,this._panOffset.multiplyScalar(1-this.dampingFactor)):(this._sphericalDelta.set(0,0,0),this._panOffset.set(0,0,0)),this.zoomToCursor&&this._performCursorZoom){let s=null;if(this.object.isPerspectiveCamera){const l=Kc.length();s=this._clampDistance(l*this._scale);const c=l-s;this.object.position.addScaledVector(this._dollyDirection,c),this.object.updateMatrixWorld(),a=!!c}else if(this.object.isOrthographicCamera){const l=new Pt(this._mouse.x,this._mouse.y,0);l.unproject(this.object);const c=this.object.zoom;this.object.zoom=Math.max(this.minZoom,Math.min(this.maxZoom,this.object.zoom/this._scale)),this.object.updateProjectionMatrix(),a=c!==this.object.zoom;const d=new Pt(this._mouse.x,this._mouse.y,0);d.unproject(this.object),this.object.position.sub(d).add(l),this.object.updateMatrixWorld(),s=Kc.length()}else console.warn("WARNING: OrbitControls.js encountered an unknown camera type - zoom to cursor disabled."),this.zoomToCursor=!1;s!==null&&(this.screenSpacePanning?this.target.set(0,0,-1).transformDirection(this.object.matrix).multiplyScalar(s).add(this.object.position):(VP.origin.copy(this.object.position),VP.direction.set(0,0,-1).transformDirection(this.object.matrix),Math.abs(this.object.up.dot(VP.direction))<cUe?this.object.lookAt(this.target):(RK.setFromNormalAndCoplanarPoint(this.object.up,this.target),VP.intersectPlane(RK,this.target))))}else if(this.object.isOrthographicCamera){const s=this.object.zoom;this.object.zoom=Math.max(this.minZoom,Math.min(this.maxZoom,this.object.zoom/this._scale)),s!==this.object.zoom&&(this.object.updateProjectionMatrix(),a=!0)}return this._scale=1,this._performCursorZoom=!1,a||this._lastPosition.distanceToSquared(this.object.position)>DD||8*(1-this._lastQuaternion.dot(this.object.quaternion))>DD||this._lastTargetPosition.distanceToSquared(this.target)>DD?(this.dispatchEvent(wK),this._lastPosition.copy(this.object.position),this._lastQuaternion.copy(this.object.quaternion),this._lastTargetPosition.copy(this.target),!0):!1}_getAutoRotationAngle(e){return e!==null?DA/60*this.autoRotateSpeed*e:DA/60/60*this.autoRotateSpeed}_getZoomScale(e){const i=Math.abs(e*.01);return Math.pow(.95,this.zoomSpeed*i)}_rotateLeft(e){this._sphericalDelta.theta-=e}_rotateUp(e){this._sphericalDelta.phi-=e}_panLeft(e,i){Kc.setFromMatrixColumn(i,0),Kc.multiplyScalar(-e),this._panOffset.add(Kc)}_panUp(e,i){this.screenSpacePanning===!0?Kc.setFromMatrixColumn(i,1):(Kc.setFromMatrixColumn(i,0),Kc.crossVectors(this.object.up,Kc)),Kc.multiplyScalar(e),this._panOffset.add(Kc)}_pan(e,i){const r=this.domElement;if(this.object.isPerspectiveCamera){const n=this.object.position;Kc.copy(n).sub(this.target);let a=Kc.length();a*=Math.tan(this.object.fov/2*Math.PI/180),this._panLeft(2*e*a/r.clientHeight,this.object.matrix),this._panUp(2*i*a/r.clientHeight,this.object.matrix)}else this.object.isOrthographicCamera?(this._panLeft(e*(this.object.right-this.object.left)/this.object.zoom/r.clientWidth,this.object.matrix),this._panUp(i*(this.object.top-this.object.bottom)/this.object.zoom/r.clientHeight,this.object.matrix)):(console.warn("WARNING: OrbitControls.js encountered an unknown camera type - pan disabled."),this.enablePan=!1)}_dollyOut(e){this.object.isPerspectiveCamera||this.object.isOrthographicCamera?this._scale/=e:(console.warn("WARNING: OrbitControls.js encountered an unknown camera type - dolly/zoom disabled."),this.enableZoom=!1)}_dollyIn(e){this.object.isPerspectiveCamera||this.object.isOrthographicCamera?this._scale*=e:(console.warn("WARNING: OrbitControls.js encountered an unknown camera type - dolly/zoom disabled."),this.enableZoom=!1)}_updateZoomParameters(e,i){if(!this.zoomToCursor)return;this._performCursorZoom=!0;const r=this.domElement.getBoundingClientRect(),n=e-r.left,a=i-r.top,s=r.width,l=r.height;this._mouse.x=n/s*2-1,this._mouse.y=-(a/l)*2+1,this._dollyDirection.set(this._mouse.x,this._mouse.y,1).unproject(this.object).sub(this.object.position).normalize()}_clampDistance(e){return Math.max(this.minDistance,Math.min(this.maxDistance,e))}_handleMouseDownRotate(e){this._rotateStart.set(e.clientX,e.clientY)}_handleMouseDownDolly(e){this._updateZoomParameters(e.clientX,e.clientY),this._dollyStart.set(e.clientX,e.clientY)}_handleMouseDownPan(e){this._panStart.set(e.clientX,e.clientY)}_handleMouseMoveRotate(e){this._rotateEnd.set(e.clientX,e.clientY),this._rotateDelta.subVectors(this._rotateEnd,this._rotateStart).multiplyScalar(this.rotateSpeed);const i=this.domElement;this._rotateLeft(DA*this._rotateDelta.x/i.clientHeight),this._rotateUp(DA*this._rotateDelta.y/i.clientHeight),this._rotateStart.copy(this._rotateEnd),this.update()}_handleMouseMoveDolly(e){this._dollyEnd.set(e.clientX,e.clientY),this._dollyDelta.subVectors(this._dollyEnd,this._dollyStart),this._dollyDelta.y>0?this._dollyOut(this._getZoomScale(this._dollyDelta.y)):this._dollyDelta.y<0&&this._dollyIn(this._getZoomScale(this._dollyDelta.y)),this._dollyStart.copy(this._dollyEnd),this.zoomToCursor&&(this._performCursorZoom=!0,this._dollyDirection.set(this._mouse.x,this._mouse.y,1).unproject(this.object).sub(this.object.position).normalize()),this.update()}_handleMouseMovePan(e){this._panEnd.set(e.clientX,e.clientY),this._panDelta.subVectors(this._panEnd,this._panStart).multiplyScalar(this.panSpeed),this._pan(this._panDelta.x,this._panDelta.y),this._panStart.copy(this._panEnd),this.update()}_handleMouseWheel(e){this._updateZoomParameters(e.clientX,e.clientY),e.deltaY<0?this._dollyIn(this._getZoomScale(e.deltaY)):e.deltaY>0&&this._dollyOut(this._getZoomScale(e.deltaY)),this.update()}_handleKeyDown(e){let i=!1;switch(e.code){case this.keys.UP:e.ctrlKey||e.metaKey||e.shiftKey?this.enableRotate&&this._rotateUp(DA*this.keyRotateSpeed/this.domElement.clientHeight):this.enablePan&&this._pan(0,this.keyPanSpeed),i=!0;break;case this.keys.BOTTOM:e.ctrlKey||e.metaKey||e.shiftKey?this.enableRotate&&this._rotateUp(-DA*this.keyRotateSpeed/this.domElement.clientHeight):this.enablePan&&this._pan(0,-this.keyPanSpeed),i=!0;break;case this.keys.LEFT:e.ctrlKey||e.metaKey||e.shiftKey?this.enableRotate&&this._rotateLeft(DA*this.keyRotateSpeed/this.domElement.clientHeight):this.enablePan&&this._pan(this.keyPanSpeed,0),i=!0;break;case this.keys.RIGHT:e.ctrlKey||e.metaKey||e.shiftKey?this.enableRotate&&this._rotateLeft(-DA*this.keyRotateSpeed/this.domElement.clientHeight):this.enablePan&&this._pan(-this.keyPanSpeed,0),i=!0;break}i&&(e.preventDefault(),this.update())}_handleTouchStartRotate(e){if(this._pointers.length===1)this._rotateStart.set(e.pageX,e.pageY);else{const i=this._getSecondPointerPosition(e),r=.5*(e.pageX+i.x),n=.5*(e.pageY+i.y);this._rotateStart.set(r,n)}}_handleTouchStartPan(e){if(this._pointers.length===1)this._panStart.set(e.pageX,e.pageY);else{const i=this._getSecondPointerPosition(e),r=.5*(e.pageX+i.x),n=.5*(e.pageY+i.y);this._panStart.set(r,n)}}_handleTouchStartDolly(e){const i=this._getSecondPointerPosition(e),r=e.pageX-i.x,n=e.pageY-i.y,a=Math.sqrt(r*r+n*n);this._dollyStart.set(0,a)}_handleTouchStartDollyPan(e){this.enableZoom&&this._handleTouchStartDolly(e),this.enablePan&&this._handleTouchStartPan(e)}_handleTouchStartDollyRotate(e){this.enableZoom&&this._handleTouchStartDolly(e),this.enableRotate&&this._handleTouchStartRotate(e)}_handleTouchMoveRotate(e){if(this._pointers.length==1)this._rotateEnd.set(e.pageX,e.pageY);else{const r=this._getSecondPointerPosition(e),n=.5*(e.pageX+r.x),a=.5*(e.pageY+r.y);this._rotateEnd.set(n,a)}this._rotateDelta.subVectors(this._rotateEnd,this._rotateStart).multiplyScalar(this.rotateSpeed);const i=this.domElement;this._rotateLeft(DA*this._rotateDelta.x/i.clientHeight),this._rotateUp(DA*this._rotateDelta.y/i.clientHeight),this._rotateStart.copy(this._rotateEnd)}_handleTouchMovePan(e){if(this._pointers.length===1)this._panEnd.set(e.pageX,e.pageY);else{const i=this._getSecondPointerPosition(e),r=.5*(e.pageX+i.x),n=.5*(e.pageY+i.y);this._panEnd.set(r,n)}this._panDelta.subVectors(this._panEnd,this._panStart).multiplyScalar(this.panSpeed),this._pan(this._panDelta.x,this._panDelta.y),this._panStart.copy(this._panEnd)}_handleTouchMoveDolly(e){const i=this._getSecondPointerPosition(e),r=e.pageX-i.x,n=e.pageY-i.y,a=Math.sqrt(r*r+n*n);this._dollyEnd.set(0,a),this._dollyDelta.set(0,Math.pow(this._dollyEnd.y/this._dollyStart.y,this.zoomSpeed)),this._dollyOut(this._dollyDelta.y),this._dollyStart.copy(this._dollyEnd);const s=(e.pageX+i.x)*.5,l=(e.pageY+i.y)*.5;this._updateZoomParameters(s,l)}_handleTouchMoveDollyPan(e){this.enableZoom&&this._handleTouchMoveDolly(e),this.enablePan&&this._handleTouchMovePan(e)}_handleTouchMoveDollyRotate(e){this.enableZoom&&this._handleTouchMoveDolly(e),this.enableRotate&&this._handleTouchMoveRotate(e)}_addPointer(e){this._pointers.push(e.pointerId)}_removePointer(e){delete this._pointerPositions[e.pointerId];for(let i=0;i<this._pointers.length;i++)if(this._pointers[i]==e.pointerId){this._pointers.splice(i,1);return}}_isTrackingPointer(e){for(let i=0;i<this._pointers.length;i++)if(this._pointers[i]==e.pointerId)return!0;return!1}_trackPointer(e){let i=this._pointerPositions[e.pointerId];i===void 0&&(i=new tn,this._pointerPositions[e.pointerId]=i),i.set(e.pageX,e.pageY)}_getSecondPointerPosition(e){const i=e.pointerId===this._pointers[0]?this._pointers[1]:this._pointers[0];return this._pointerPositions[i]}_customWheelEvent(e){const i=e.deltaMode,r={clientX:e.clientX,clientY:e.clientY,deltaY:e.deltaY};switch(i){case 1:r.deltaY*=16;break;case 2:r.deltaY*=100;break}return e.ctrlKey&&!this._controlActive&&(r.deltaY*=10),r}}function AUe(t){this.enabled!==!1&&(this._pointers.length===0&&(this.domElement.setPointerCapture(t.pointerId),this.domElement.ownerDocument.addEventListener("pointermove",this._onPointerMove),this.domElement.ownerDocument.addEventListener("pointerup",this._onPointerUp)),!this._isTrackingPointer(t)&&(this._addPointer(t),t.pointerType==="touch"?this._onTouchStart(t):this._onMouseDown(t),this._cursorStyle==="grab"&&(this.domElement.style.cursor="grabbing")))}function uUe(t){this.enabled!==!1&&(t.pointerType==="touch"?this._onTouchMove(t):this._onMouseMove(t))}function pUe(t){switch(this._removePointer(t),this._pointers.length){case 0:this.domElement.releasePointerCapture(t.pointerId),this.domElement.ownerDocument.removeEventListener("pointermove",this._onPointerMove),this.domElement.ownerDocument.removeEventListener("pointerup",this._onPointerUp),this.dispatchEvent(Aae),this.state=Go.NONE,this._cursorStyle==="grab"&&(this.domElement.style.cursor="grab");break;case 1:const e=this._pointers[0],i=this._pointerPositions[e];this._onTouchStart({pointerId:e,pageX:i.x,pageY:i.y});break}}function mUe(t){let e;switch(t.button){case 0:e=this.mouseButtons.LEFT;break;case 1:e=this.mouseButtons.MIDDLE;break;case 2:e=this.mouseButtons.RIGHT;break;default:e=-1}switch(e){case Jx.DOLLY:if(this.enableZoom===!1)return;this._handleMouseDownDolly(t),this.state=Go.DOLLY;break;case Jx.ROTATE:if(t.ctrlKey||t.metaKey||t.shiftKey){if(this.enablePan===!1)return;this._handleMouseDownPan(t),this.state=Go.PAN}else{if(this.enableRotate===!1)return;this._handleMouseDownRotate(t),this.state=Go.ROTATE}break;case Jx.PAN:if(t.ctrlKey||t.metaKey||t.shiftKey){if(this.enableRotate===!1)return;this._handleMouseDownRotate(t),this.state=Go.ROTATE}else{if(this.enablePan===!1)return;this._handleMouseDownPan(t),this.state=Go.PAN}break;default:this.state=Go.NONE}this.state!==Go.NONE&&this.dispatchEvent(QL)}function gUe(t){switch(this.state){case Go.ROTATE:if(this.enableRotate===!1)return;this._handleMouseMoveRotate(t);break;case Go.DOLLY:if(this.enableZoom===!1)return;this._handleMouseMoveDolly(t);break;case Go.PAN:if(this.enablePan===!1)return;this._handleMouseMovePan(t);break}}function hUe(t){this.enabled===!1||this.enableZoom===!1||this.state!==Go.NONE||(t.preventDefault(),this.dispatchEvent(QL),this._handleMouseWheel(this._customWheelEvent(t)),this.dispatchEvent(Aae))}function fUe(t){this.enabled!==!1&&this._handleKeyDown(t)}function yUe(t){switch(this._trackPointer(t),this._pointers.length){case 1:switch(this.touches.ONE){case Ux.ROTATE:if(this.enableRotate===!1){this.state=Go.NONE;break}this._handleTouchStartRotate(t),this.state=Go.TOUCH_ROTATE;break;case Ux.PAN:if(this.enablePan===!1){this.state=Go.NONE;break}this._handleTouchStartPan(t),this.state=Go.TOUCH_PAN;break;default:this.state=Go.NONE}break;case 2:switch(this.touches.TWO){case Ux.DOLLY_PAN:if(this.enableZoom===!1&&this.enablePan===!1)return;this._handleTouchStartDollyPan(t),this.state=Go.TOUCH_DOLLY_PAN;break;case Ux.DOLLY_ROTATE:if(this.enableZoom===!1&&this.enableRotate===!1)return;this._handleTouchStartDollyRotate(t),this.state=Go.TOUCH_DOLLY_ROTATE;break;default:this.state=Go.NONE}break;default:this.state=Go.NONE}this.state!==Go.NONE&&this.dispatchEvent(QL)}function CUe(t){switch(this._trackPointer(t),this.state){case Go.TOUCH_ROTATE:if(this.enableRotate===!1)return;this._handleTouchMoveRotate(t),this.update();break;case Go.TOUCH_PAN:if(this.enablePan===!1)return;this._handleTouchMovePan(t),this.update();break;case Go.TOUCH_DOLLY_PAN:if(this.enableZoom===!1&&this.enablePan===!1)return;this._handleTouchMoveDollyPan(t),this.update();break;case Go.TOUCH_DOLLY_ROTATE:if(this.enableZoom===!1&&this.enableRotate===!1)return;this._handleTouchMoveDollyRotate(t),this.update();break;default:this.state=Go.NONE}}function xUe(t){this.enabled!==!1&&t.preventDefault()}function SUe(t){t.key==="Control"&&(this._controlActive=!0,this.domElement.ownerDocument.addEventListener("keyup",this._interceptControlUp,{passive:!0,capture:!0}))}function wUe(t){t.key==="Control"&&(this._controlActive=!1,this.domElement.ownerDocument.removeEventListener("keyup",this._interceptControlUp,{passive:!0,capture:!0}))}const rF={overview:{pos:[1.5,8.2,13.5],target:[.5,1.5,.5],labelEn:"Full System"},ahu_isp:{pos:[-4.6,3.1,6.4],target:[-4.5,1.5,0],labelEn:"Inside AHU (ISP)"},supply_esp:{pos:[2.8,5.2,8.8],target:[2.4,1.6,.8],labelEn:"Supply Duct (ESP)"},branches_compare:{pos:[5.4,9.5,8.2],target:[4.8,1.4,2.2],labelEn:"3 Branches Rule"},return_side:{pos:[-1.8,5.8,-8.5],target:[-1.5,1.6,-1.8],labelEn:"Return Side"},pressure_flow:{pos:[-8.5,4.4,10.2],target:[1.2,1.5,.6],labelEn:"Airflow Path"}};function CS(t,e){const i=rF[t];if(t!=="overview")return i;const r=1.5+(e<1.2?(1.2-e)*1.1:0),n=[.3,1.5,.5],a=[i.pos[0]-i.target[0],i.pos[1]-i.target[1],i.pos[2]-i.target[2]];return{...i,target:n,pos:[n[0]+a[0]*r,n[1]+a[1]*r,n[2]+a[2]*r]}}const $F={ESP:{border:"rgba(34,211,238,0.5)",text:"#a5f3fc",dot:"#22d3ee"},ISP:{border:"rgba(251,191,36,0.55)",text:"#fde68a",dot:"#fbbf24"},IGNORE:{border:"rgba(148,163,184,0.45)",text:"#cbd5e1",dot:"#94a3b8"}},uae={ESP:{border:"rgba(8,145,178,0.6)",text:"#0e7490",dot:"#0891b2"},ISP:{border:"rgba(217,119,6,0.6)",text:"#b45309",dot:"#d97706"},IGNORE:{border:"rgba(100,116,139,0.5)",text:"#475569",dot:"#64748b"}};function bK(t,e,i=!0){const r=(i?$F:uae)[e]||$F.IGNORE;Object.assign(t.style,{position:"absolute",pointerEvents:"auto",display:"flex",alignItems:"center",gap:"6px",borderRadius:"999px",border:`1px solid ${r.border}`,background:i?"rgba(2,6,23,0.86)":"rgba(255,255,255,0.94)",color:r.text,padding:"2px 8px",fontSize:"10px",fontWeight:"600",whiteSpace:"nowrap",cursor:"pointer",fontFamily:"'Rajdhani', sans-serif",transform:"translate(-50%, -50%)"})}function vK(t,e,i="",r=!0){return`<span style="width:6px;height:6px;border-radius:50%;background:${((r?$F:uae)[t]||$F.IGNORE).dot};display:inline-block"></span><span>${e}</span>${i}`}function RUe(){const t=document.createElement("canvas");t.width=64,t.height=64;const e=t.getContext("2d"),i=e.createRadialGradient(32,32,2,32,32,30);i.addColorStop(0,"rgba(255,255,255,1)"),i.addColorStop(.35,"rgba(255,255,255,0.85)"),i.addColorStop(.7,"rgba(255,255,255,0.2)"),i.addColorStop(1,"rgba(255,255,255,0)"),e.fillStyle=i,e.fillRect(0,0,64,64);const r=new LBe(t);return r.needsUpdate=!0,r}const bUe=({components:t,config:e,calc:i,unit:r,selectedId:n,highlightIds:a,focusZone:s,cameraPreset:l,onSelectComponent:c,onChangeCameraPreset:d,onToggleConfig:u,isFullscreen3D:m,onToggleFullscreen3D:y,isDark:h=!0})=>{const x=ue.useRef(h);x.current=h;const w=ue.useRef(null),b=ue.useRef(null),v=ue.useRef(null),[B,D]=ue.useState(!0),[E,U]=ue.useState(typeof window<"u"&&window.innerWidth<700),[k,I]=ue.useState(!(typeof window<"u"&&window.innerWidth<700));ue.useEffect(()=>{const J=()=>U(window.innerWidth<700);return window.addEventListener("resize",J),()=>window.removeEventListener("resize",J)},[]);const[L,z]=ue.useState(null),G=ue.useRef({config:e,calc:i,selectedId:n,hoveredId:L,highlightIds:a,focusZone:s,showPins:B,allLabels:k});G.current={config:e,calc:i,selectedId:n,hoveredId:L,highlightIds:a,focusZone:s,showPins:B,allLabels:k};const V=ue.useRef(null),_=ue.useMemo(()=>[{id:"return_grille",label:"Return Grille",position:new Pt(4.5,2.35,-3.2),tagType:"ESP",optionalFlag:"ductedReturn"},{id:"return_duct",label:"Return Duct",position:new Pt(-1.2,2.45,-3.2),tagType:"ESP",optionalFlag:"ductedReturn"},{id:"mixing_box",label:"Mixing Box",position:new Pt(-6.75,2.65,0),tagType:"ISP"},{id:"pre_filter",label:"Pre-Filter",position:new Pt(-5.8,2.55,0),tagType:"ISP"},{id:"fine_filter",label:"Fine Filter",position:new Pt(-4.85,2.55,0),tagType:"ISP"},{id:"cooling_coil",label:"Cooling Coil",position:new Pt(-3.85,2.65,0),tagType:"ISP"},{id:"heating_coil",label:"Heating Coil",position:new Pt(-3.05,2.65,0),tagType:"ISP",optionalFlag:"heatingCoil"},{id:"supply_fan",label:"Supply Fan",position:new Pt(-2.1,2.55,0),tagType:"ISP"},{id:"canvas_connector",label:"Canvas Joint",position:new Pt(-1.2,2.15,0),tagType:"ESP"},{id:"supply_main_duct",label:"Supply Main",position:new Pt(.4,2.35,0),tagType:"ESP"},{id:"fire_damper_vcd",label:"Fire Damper/VCD",position:new Pt(1.5,2.4,0),tagType:"ESP"},{id:"ext_attenuator",label:"Ext. Attenuator",position:new Pt(2.8,2.45,0),tagType:"ESP",optionalFlag:"externalAttenuator"},{id:"branch_a",label:"Branch A",position:new Pt(2.1,2.15,2.6),tagType:"IGNORE"},{id:"branch_b",label:"Branch B",position:new Pt(4.2,2.15,3.6),tagType:"IGNORE"},{id:"index_branch_c",label:"Index Run C",position:new Pt(7.4,2.2,1.5),tagType:"ESP"},{id:"flex_duct",label:"Flex Duct",position:new Pt(8.5,2.1,4.1),tagType:"ESP"},{id:"supply_diffuser",label:"Supply Diffuser",position:new Pt(8.5,1.15,4.8),tagType:"ESP"}],[]);ue.useEffect(()=>{const J=V.current;if(!J)return;const ne=rF[l]&&CS(l,J.camera.aspect||1.5);ne&&(J.targetCamPos.set(...ne.pos),J.targetLookAt.set(...ne.target),J.isFlying=!0)},[l]),ue.useEffect(()=>{const J=b.current;if(!J)return;const ne=J.clientWidth||800,Z=J.clientHeight||500,N=new PBe;N.background=new Kn("#060a12"),N.fog=new YF("#060a12",.022);const re=new dp(44,ne/Z,.1,120);re.position.set(...CS("overview",ne/Z).pos);const O=new lUe({antialias:!0,powerPreference:"high-performance"});O.setSize(ne,Z),O.setPixelRatio(Math.min(window.devicePixelRatio||1,2)),O.shadowMap.enabled=!0,O.shadowMap.type=yne,O.toneMapping=HL,O.toneMappingExposure=1.18,J.appendChild(O.domElement);const ee=new dUe(re,O.domElement);ee.enableDamping=!0,ee.dampingFactor=.07,ee.target.set(...CS("overview",ne/Z).target),ee.minDistance=2.8,ee.maxDistance=26,ee.maxPolarAngle=Math.PI/2-.04;const ce=()=>{V.current&&(V.current.isFlying=!1)};ee.addEventListener("start",ce);const pe=new sDe("#bfd9ff","#0f172a",.95);N.add(pe);const fe=new dDe("#ffffff",1.65);fe.position.set(8,15,10),fe.castShadow=!0,fe.shadow.mapSize.width=1024,fe.shadow.mapSize.height=1024,fe.shadow.camera.near=1,fe.shadow.camera.far=40,fe.shadow.camera.left=-12,fe.shadow.camera.right=14,fe.shadow.camera.top=10,fe.shadow.camera.bottom=-10,N.add(fe);const Pe=new qG("#22d3ee",2.2,22);Pe.position.set(5,4.5,4),N.add(Pe);const We=new qG("#f59e0b",1.8,12);We.position.set(-4.5,3.2,2.2),N.add(We);const Oe=new GR(36,26),ve=new GS({color:"#0b1220",roughness:.85,metalness:.15}),st=new mn(Oe,ve);st.rotation.x=-Math.PI/2,st.receiveShadow=!0,N.add(st);let lt=new MD(32,32,"#1e293b","#111a2c");lt.position.y=.01,N.add(lt);const Me=new mn(new Nn(7.6,.12,4.4),new GS({color:"#171c2b",roughness:.65,metalness:.35}));Me.position.set(-4.5,.06,0),Me.receiveShadow=!0,N.add(Me);const xt=new Qg(new gf(new Nn(7.7,.14,4.5)),new vm({color:"#f59e0b",transparent:!0,opacity:.6}));xt.position.set(-4.5,.06,0),N.add(xt);const ft=new mn(new Nn(12.2,.08,10.6),new GS({color:"#0d1726",roughness:.85,metalness:.15})),Mt=ft.material;ft.position.set(5.4,.04,1),ft.receiveShadow=!0,N.add(ft);const _t=new Qg(new gf(new Nn(12.24,.1,10.64)),new vm({color:"#06b6d4",transparent:!0,opacity:.35}));_t.position.set(5.4,.04,1),N.add(_t);const Vt=new GG({color:"#1e293b",transparent:!0,opacity:.22,roughness:.2,metalness:.1,side:R1}),Dt=new mn(new Nn(.12,4.2,10.5),Vt);Dt.position.set(-.95,2.1,0),N.add(Dt);const bt=Ji=>{const Cr=Ji?"#060a12":"#e8f0f9";N.background=new Kn(Cr),N.fog=new YF(Cr,Ji?.022:.011),O.toneMappingExposure=Ji?1.18:.95,pe.color.set(Ji?"#bfd9ff":"#ffffff"),pe.groundColor.set(Ji?"#0f172a":"#8fa3ba"),pe.intensity=Ji?.95:1.25,fe.intensity=Ji?1.65:1.9,Pe.intensity=Ji?2.2:.7,We.intensity=Ji?1.8:.6,ve.color.set(Ji?"#0b1220":"#d3dce8"),Me.material.color.set(Ji?"#171c2b":"#b9c4d4"),Mt.color.set(Ji?"#0d1726":"#c6d3e3"),Vt.color.set(Ji?"#1e293b":"#64748b"),N.remove(lt),lt.geometry.dispose(),lt.material.dispose(),lt=Ji?new MD(32,32,"#1e293b","#111a2c"):new MD(32,32,"#94a3b8","#c3cedc"),lt.position.y=.01,N.add(lt)};w.current=bt,bt(x.current);const oi=new Qg(new gf(new Nn(.14,4.22,10.52)),new vm({color:"#38bdf8",transparent:!0,opacity:.45}));oi.position.set(-.95,2.1,0),N.add(oi);const _e=new Map,Qt=new Map,Rt=(Ji,Cr)=>{Cr.userData.componentId=Ji,Cr.traverse(Xr=>{Xr.userData.componentId=Ji,Xr instanceof mn&&(Xr.castShadow=!0,Xr.receiveShadow=!0,(Array.isArray(Xr.material)?Xr.material:[Xr.material]).forEach(vs=>{vs&&"emissive"in vs&&!Qt.has(vs)&&Qt.set(vs,vs.emissive.clone())}))});const zr=_e.get(Ji)||[];zr.push(Cr),_e.set(Ji,zr)},Je=(Ji,Cr={})=>new GS({color:Ji,roughness:.42,metalness:.55,...Cr}),Qe=new ul;N.add(Qe);const rt=Je("#334155",{roughness:.35,metalness:.72}),je=new mn(new Nn(6,.14,2.55),rt);je.position.set(-4.5,.35,0),Qe.add(je);const ct=new mn(new Nn(6,.12,2.55),rt);ct.position.set(-4.5,2.75,0),Qe.add(ct);const Ue=new mn(new Nn(6,2.35,.12),Je("#1e293b",{roughness:.5,metalness:.6}));Ue.position.set(-4.5,1.55,-1.22),Qe.add(Ue);const Ce=new Nn(.14,2.4,.14);[[-7.43,1.18],[-1.57,1.18],[-7.43,-1.18],[-1.57,-1.18]].forEach(([Ji,Cr])=>{const zr=new mn(Ce,rt);zr.position.set(Ji,1.55,Cr),Qe.add(zr)});const ye=new mn(new Nn(5.85,2.28,.06),new GG({color:"#94a3b8",transparent:!0,opacity:.14,roughness:.15,metalness:.4}));ye.position.set(-4.5,1.55,1.22),Qe.add(ye);const et=new Qg(new gf(new Nn(6.25,2.65,2.85)),new vm({color:"#f59e0b",transparent:!0,opacity:.78}));et.position.set(-4.5,1.55,0),N.add(et);const ot=new ul;ot.position.set(-6.75,1.55,0);const Ft=new mn(new Nn(.95,2.1,2.15),Je("#475569",{transparent:!0,opacity:.42}));ot.add(Ft);for(let Ji=-3;Ji<=3;Ji++){const Cr=new mn(new Nn(.06,.16,1.9),Je("#cbd5e1",{metalness:.75}));Cr.position.set(-.35,Ji*.25,0),Cr.rotation.z=.42,ot.add(Cr)}const kt=new mn(new Nn(.75,.45,1.5),Je("#64748b",{metalness:.65}));kt.position.set(0,1.38,0),ot.add(kt),Qe.add(ot),Rt("mixing_box",ot);const At=new ul;At.position.set(-5.8,1.55,0);const mt=new mn(new Nn(.18,2.12,2.12),Je("#94a3b8",{metalness:.8}));At.add(mt);for(let Ji=-5;Ji<=5;Ji++){const Cr=new mn(new Nn(.12,1.95,.08),Je("#fde68a",{roughness:.75,metalness:.1}));Cr.position.set(0,0,Ji*.17),Cr.rotation.y=(Ji%2===0?1:-1)*.38,At.add(Cr)}Qe.add(At),Rt("pre_filter",At);const yt=new ul;yt.position.set(-4.85,1.55,0);const qe=new mn(new Nn(.14,2.12,2.12),Je("#64748b",{metalness:.75}));qe.position.x=-.22,yt.add(qe);for(let Ji=-1;Ji<=1;Ji++)for(let Cr=-2;Cr<=2;Cr++){const zr=new mn(new kx(.18,.62,6),Je("#fbbf24",{roughness:.65,metalness:.15}));zr.rotation.z=-Math.PI/2,zr.position.set(.08,Ji*.62,Cr*.38),yt.add(zr)}Qe.add(yt),Rt("fine_filter",yt);const Ht=new ul;Ht.position.set(-3.85,1.55,0);const St=new mn(new Nn(.42,2.05,2.08),Je("#38bdf8",{roughness:.25,metalness:.85}));Ht.add(St);for(let Ji=-.75;Ji<=.75;Ji+=.3){const Cr=new mn(new Pm(.045,.045,2.2,10),Je("#d97706",{metalness:.9,roughness:.2}));Cr.rotation.x=Math.PI/2,Cr.position.set(0,Ji,0),Ht.add(Cr)}[-.55,.55].forEach(Ji=>{const Cr=new mn(new Pm(.08,.08,1.2,12),Je("#0284c7",{metalness:.6,roughness:.3}));Cr.rotation.x=Math.PI/2,Cr.position.set(0,Ji,-1.55),Ht.add(Cr)}),Qe.add(Ht),Rt("cooling_coil",Ht);const ii=new ul;ii.position.set(-3.08,1.55,0);const ni=new mn(new Nn(.28,1.98,2.02),Je("#f97316",{roughness:.3,metalness:.8}));ii.add(ni),[-.4,.4].forEach(Ji=>{const Cr=new mn(new Pm(.065,.065,1,10),Je("#dc2626",{metalness:.6}));Cr.rotation.x=Math.PI/2,Cr.position.set(0,Ji,-1.45),ii.add(Cr)}),Qe.add(ii),Rt("heating_coil",ii);const gt=new ul;gt.position.set(-2.12,1.55,0);const gi=new mn(new Pm(.88,.88,1.35,24,1,!0),Je("#475569",{side:R1,transparent:!0,opacity:.55}));gi.rotation.x=Math.PI/2,gt.add(gi);const li=new ul,fi=new mn(new Pm(.24,.24,1.05,16),Je("#6366f1",{metalness:.85,roughness:.25}));fi.rotation.x=Math.PI/2,li.add(fi);for(let Ji=0;Ji<10;Ji++){const Cr=Ji/10*Math.PI*2,zr=new mn(new Nn(.55,.04,.95),Je("#a5b4fc",{metalness:.85,roughness:.25}));zr.position.set(Math.cos(Cr)*.46,Math.sin(Cr)*.46,0),zr.rotation.z=Cr+.45,li.add(zr)}gt.add(li),Qe.add(gt),Rt("supply_fan",gt);const Ki=Je("#64748b",{roughness:.35,metalness:.78}),Qi=Je("#94a3b8",{roughness:.3,metalness:.85}),Ui=new ul;Ui.position.set(-1.22,1.55,0);const ke=new mn(new Nn(.42,.96,1.24),Je("#1e293b",{roughness:.85,metalness:.1}));Ui.add(ke),[-.22,.22].forEach(Ji=>{const Cr=new mn(new Nn(.06,1.08,1.36),Qi);Cr.position.x=Ji,Ui.add(Cr)}),N.add(Ui),Rt("canvas_connector",Ui);const nt=new ul,xe=new mn(new Nn(6.95,.9,1.18),Ki);xe.position.set(2.48,1.55,0),nt.add(xe),[-.1,1.1,2.35,3.6,4.9,5.9].forEach(Ji=>{const Cr=new mn(new Nn(.06,1,1.28),Qi);Cr.position.set(Ji,1.55,0),nt.add(Cr),[-.64,.64].forEach(zr=>{const Xr=new mn(new Pm(.02,.02,1.8,6),Je("#475569"));Xr.position.set(Ji,2.85,zr),nt.add(Xr)})});const He=new Qg(new gf(new Nn(6.98,.93,1.21)),new vm({color:"#06b6d4",transparent:!0,opacity:.55}));He.position.set(2.48,1.55,0),nt.add(He),N.add(nt),Rt("supply_main_duct",nt);const Te=new ul;Te.position.set(1.45,1.55,0);const Ee=new mn(new Nn(.32,1.06,1.34),Je("#ef4444",{roughness:.4,metalness:.6}));Te.add(Ee);const Ne=new mn(new Nn(.24,.28,.18),Je("#22d3ee",{roughness:.35,metalness:.4}));Ne.position.set(0,.05,.75),Te.add(Ne);const Ie=new mn(new Nn(.05,.42,.05),Je("#f8fafc"));Ie.position.set(0,.25,.85),Ie.rotation.z=-.35,Te.add(Ie),N.add(Te),Rt("fire_damper_vcd",Te);const Ze=new ul;Ze.position.set(2.85,1.55,0);const Lt=new mn(new Nn(1.15,1.12,1.42),Je("#0e7490",{roughness:.45,metalness:.65}));Ze.add(Lt);const vt=new Qg(new gf(new Nn(1.18,1.15,1.45)),new vm({color:"#22d3ee",transparent:!0,opacity:.8}));Ze.add(vt),N.add(Ze),Rt("ext_attenuator",Ze);const Kt=Je("#475569",{roughness:.55,metalness:.6}),Nt=new ul,Di=new mn(new Nn(.55,.52,2.3),Kt);Di.position.set(2.1,1.55,1.75),Nt.add(Di);const Pi=new mn(new Nn(.62,.6,.14),Je("#94a3b8"));Pi.position.set(2.1,1.55,1.15),Nt.add(Pi);const Xi=new mn(new kx(.45,.35,4),Je("#64748b"));Xi.position.set(2.1,1.12,2.8),Xi.rotation.y=Math.PI/4,Nt.add(Xi);const Gi=new mn(new Nn(.75,.72,2.5),new zS({color:"#f43f5e",wireframe:!0,transparent:!0,opacity:.85}));Gi.position.set(2.1,1.55,1.75),Nt.add(Gi),N.add(Nt),Rt("branch_a",Nt);const Yi=new ul,Sr=new mn(new Nn(.55,.52,3.3),Kt);Sr.position.set(4.2,1.55,2.25),Yi.add(Sr);const _i=new mn(new Nn(.62,.6,.14),Je("#94a3b8"));_i.position.set(4.2,1.55,1.25),Yi.add(_i);const dt=new mn(new kx(.45,.35,4),Je("#64748b"));dt.position.set(4.2,1.12,3.8),dt.rotation.y=Math.PI/4,Yi.add(dt);const ui=new mn(new Nn(.75,.72,3.5),new zS({color:"#f43f5e",wireframe:!0,transparent:!0,opacity:.85}));ui.position.set(4.2,1.55,2.25),Yi.add(ui),N.add(Yi);const wi=new ul,Le=Je("#0891b2",{roughness:.35,metalness:.72}),wt=new mn(new Nn(2.8,.72,.85),Le);wt.position.set(7.2,1.55,0),wi.add(wt);const Xt=new mn(new Nn(.75,.68,3.5),Le);Xt.position.set(8.5,1.55,1.5),wi.add(Xt);const Wt=new Qg(new gf(new Nn(.78,.71,3.53)),new vm({color:"#22d3ee",transparent:!0,opacity:.85}));Wt.position.set(8.5,1.55,1.5),wi.add(Wt),N.add(wi),Rt("index_branch_c",wi);const zt=new ul,Bi=new Rx([new Pt(8.5,1.55,3.25),new Pt(8.5,1.65,3.95),new Pt(8.5,1.48,4.55),new Pt(8.5,1.25,4.8)]),xr=new mn(new JF(Bi,24,.24,12,!1),Je("#38bdf8",{roughness:.7,metalness:.25}));zt.add(xr);for(let Ji=.08;Ji<=.94;Ji+=.1){const Cr=Bi.getPoint(Ji),zr=Bi.getTangent(Ji),Xr=new mn(new zL(.255,.024,8,18),Je("#0f172a"));Xr.position.copy(Cr),Xr.quaternion.setFromUnitVectors(new Pt(0,0,1),zr),zt.add(Xr)}N.add(zt),Rt("flex_duct",zt);const Ci=new ul;Ci.position.set(8.5,1.05,4.8);const vi=new mn(new Nn(.68,.34,.68),Je("#0ea5e9",{roughness:.35,metalness:.7}));vi.position.y=.12,Ci.add(vi);const hr=new mn(new Nn(.95,.06,.95),Je("#e2e8f0",{roughness:.3,metalness:.5}));hr.position.y=-.06,Ci.add(hr);const an=new mn(new Pm(.28,.48,.18,4),Je("#22d3ee"));an.rotation.y=Math.PI/4,an.position.y=-.02,Ci.add(an),N.add(Ci),Rt("supply_diffuser",Ci);const An=new ul;N.add(An);const Ar=Je("#0d9488",{roughness:.42,metalness:.7}),In=new mn(new Nn(11.6,.78,.95),Ar);In.position.set(-1.3,1.55,-3.2),An.add(In);const Br=new mn(new Nn(.95,.85,3.65),Ar);Br.position.set(-7.55,1.55,-1.65),An.add(Br);const Cn=new Qg(new gf(new Nn(11.63,.81,.98)),new vm({color:"#2dd4bf",transparent:!0,opacity:.55}));Cn.position.set(-1.3,1.55,-3.2),An.add(Cn),Rt("return_duct",An);const Jn=new ul;Jn.position.set(4.55,1.55,-3.2);const gn=new mn(new Nn(.18,.92,1.08),Je("#f8fafc",{metalness:.45}));Jn.add(gn);for(let Ji=-3;Ji<=3;Ji++){const Cr=new mn(new Nn(.22,.05,.95),Je("#14b8a6"));Cr.position.y=Ji*.11,Jn.add(Cr)}An.add(Jn),Rt("return_grille",Jn);const qi=new ul;for(let Ji=0;Ji<4;Ji++){const Cr=new mn(new kx(.22,.55,8),new zS({color:"#2dd4bf",transparent:!0,opacity:.7}));Cr.rotation.z=Math.PI/2,Cr.position.set(1.5-Ji*2.5,2.2,-2.5),qi.add(Cr)}qi.visible=!1,N.add(qi);const Ca=[new Pt(-1.4,1.55,0),new Pt(5.9,1.55,0),new Pt(8.5,1.55,0),new Pt(8.5,1.55,3.25),new Pt(8.5,1.48,4.55),new Pt(8.5,1.05,4.8)],Bn=new Rx(Ca,!1,"catmullrom",.08),gs=new mn(new JF(Bn,64,.075,8,!1),new zS({color:"#22d3ee",transparent:!0,opacity:.75}));gs.position.y=.55,N.add(gs);const yo=new Rx([new Pt(4.5,1.55,-3.2),new Pt(-1.5,1.55,-3.2),new Pt(-7.45,1.55,-3),new Pt(-7.45,1.55,0),new Pt(-5.8,1.55,0),new Pt(-4.85,1.55,0),new Pt(-3.85,1.55,0),new Pt(-2.12,1.55,0),new Pt(.5,1.55,0),new Pt(5.8,1.55,0),new Pt(8.5,1.55,0),new Pt(8.5,1.55,3.3),new Pt(8.5,1.45,4.6),new Pt(8.5,.75,4.8)],!1,"catmullrom",.06),Ac=new Rx([new Pt(-1.4,1.55,0),new Pt(2.1,1.55,0),new Pt(2.1,1.55,2.8),new Pt(2.1,.8,2.8)]),Rn=new Rx([new Pt(-1.4,1.55,0),new Pt(4.2,1.55,0),new Pt(4.2,1.55,3.8),new Pt(4.2,.8,3.8)]),hs=260,Ro=hs+90,Vo=new Float32Array(Ro*3),aa=new Float32Array(Ro*3),ba=new Float32Array(Ro),Un=new Float32Array(Ro*2);for(let Ji=0;Ji<Ro;Ji++)ba[Ji]=Math.random(),Un[Ji*2]=(Math.random()-.5)*.42,Un[Ji*2+1]=(Math.random()-.5)*.34;const $a=new AA;$a.setAttribute("position",new oh(Vo,3)),$a.setAttribute("color",new oh(aa,3));const hn=new zne({size:.24,map:RUe(),vertexColors:!0,transparent:!0,opacity:.92,depthWrite:!1,blending:LU}),Bp=new NBe($a,hn);N.add(Bp);const Nu=new Map;v.current&&(v.current.innerHTML="",_.forEach(Ji=>{const Cr=document.createElement("button");Cr.type="button",bK(Cr,Ji.tagType,x.current),Cr.innerHTML=vK(Ji.tagType,Ji.label,"",x.current),Cr.onclick=zr=>{zr.stopPropagation(),c(Ji.id)},v.current.appendChild(Cr),Nu.set(Ji.id,Cr)})),V.current={camera:re,controls:ee,targetCamPos:new Pt(...CS("overview",ne/Z).pos),targetLookAt:new Pt(...CS("overview",ne/Z).target),isFlying:!1,fanWheel:li,ahuFrontGlass:ye,ahuIspCage:et,returnDuctGroup:An,freePlenumArrows:qi,extAttenGroup:Ze,heatingCoilGroup:ii,indexTraceTube:gs,wrongSumHaloA:Gi,wrongSumHaloB:ui,compMeshMap:_e,baseEmissiveMap:Qt,pinElements:Nu};const KA=new uDe,nd=new tn;let Lc=0,Vc=0;const eo=Ji=>{Lc=Ji.clientX,Vc=Ji.clientY},Kl=Ji=>{if(Math.hypot(Ji.clientX-Lc,Ji.clientY-Vc)>6)return;const zr=O.domElement.getBoundingClientRect();nd.x=(Ji.clientX-zr.left)/zr.width*2-1,nd.y=-((Ji.clientY-zr.top)/zr.height)*2+1,KA.setFromCamera(nd,re);const Xr=KA.intersectObjects(N.children,!0);for(const al of Xr){const vs=al.object.userData?.componentId;if(vs){c(vs);break}}},ur=Ji=>{const Cr=O.domElement.getBoundingClientRect();nd.x=(Ji.clientX-Cr.left)/Cr.width*2-1,nd.y=-((Ji.clientY-Cr.top)/Cr.height)*2+1,KA.setFromCamera(nd,re);const zr=KA.intersectObjects(N.children,!0);let Xr=null;for(const al of zr)if(al.object.userData?.componentId){Xr=al.object.userData.componentId;break}O.domElement.style.cursor=Xr?"pointer":"grab",z(Xr)};O.domElement.addEventListener("pointerdown",eo),O.domElement.addEventListener("pointerup",Kl),O.domElement.addEventListener("pointermove",ur);const ad=new ResizeObserver(Ji=>{for(const Cr of Ji){const zr=Math.max(Cr.contentRect.width,100),Xr=Math.max(Cr.contentRect.height,100);re.aspect=zr/Xr,re.updateProjectionMatrix(),O.setSize(zr,Xr)}});ad.observe(J);const _0=new pDe;let nl=0;const Ko=new Kn("#fb923c"),uc=new Kn("#f59e0b"),po=new Kn("#22d3ee"),od=new Kn("#64748b"),Wc=new Kn("#f43f5e"),a0=new Kn("#ffffff"),Ql=new Pt,sd=new Pt,o0=()=>{nl=requestAnimationFrame(o0);const Ji=Math.min(_0.getDelta(),.05),Cr=_0.elapsedTime,zr=G.current,Xr=V.current;if(!Xr)return;if(Xr.isFlying&&(Xr.camera.position.lerp(Xr.targetCamPos,.08),Xr.controls.target.lerp(Xr.targetLookAt,.09),Xr.camera.position.distanceTo(Xr.targetCamPos)<.05&&Xr.controls.target.distanceTo(Xr.targetLookAt)<.05&&(Xr.isFlying=!1)),Xr.controls.update(),Xr.ahuFrontGlass.visible=!zr.config.xRayAhu,Xr.returnDuctGroup.visible=zr.config.ductedReturn,Xr.freePlenumArrows.visible=!zr.config.ductedReturn,Xr.extAttenGroup.visible=zr.config.externalAttenuator,Xr.heatingCoilGroup.visible=zr.config.includeHeatingCoil,Xr.wrongSumHaloA.visible=zr.config.showWrongParallelSum,Xr.wrongSumHaloB.visible=zr.config.showWrongParallelSum,zr.config.showWrongParallelSum){const oe=.45+.45*Math.sin(Cr*6.5);Xr.wrongSumHaloA.material.opacity=oe,Xr.wrongSumHaloB.material.opacity=oe}if(Xr.freePlenumArrows.visible&&Xr.freePlenumArrows.children.forEach((oe,De)=>{oe.position.x=(1.5-De*2.5-Cr*.8)%9+1.5,oe.position.x>4&&(oe.position.x-=9)}),zr.config.animateFlow){const oe=3.5+zr.config.airflowCfm/6e3*4+zr.calc.tspTotalPa/700*2.5;Xr.fanWheel.rotation.z-=Ji*oe}const al=new Set(zr.highlightIds);Xr.compMeshMap.forEach((oe,De)=>{const ut=zr.selectedId===De,Bt=zr.hoveredId===De,qt=al.has(De),Ri=ut?.55+.25*Math.sin(Cr*5):qt?.32+.16*Math.sin(Cr*3.5):Bt?.28:0;oe.forEach(Wi=>{Wi.traverse(Lr=>{Lr instanceof mn&&(Array.isArray(Lr.material)?Lr.material:[Lr.material]).forEach(bn=>{const _n=Xr.baseEmissiveMap.get(bn);if(_n&&"emissive"in bn){const ta=bn;if(ta.emissive.copy(_n),Ri>0){const Es=De==="branch_a"||De==="branch_b"?zr.config.showWrongParallelSum?Wc:a0:De.includes("coil")||De.includes("filter")||De==="mixing_box"||De==="supply_fan"?uc:po;ta.emissive.lerp(Es,Ri)}}})})})});const vs=$a.attributes.position.array,ld=$a.attributes.color.array,s0=zr.config.animateFlow?.14+zr.config.airflowCfm/1e4*.1:0;for(let oe=0;oe<Ro;oe++){s0>0&&(ba[oe]=(ba[oe]+Ji*s0)%1);const De=ba[oe];if(oe<hs){const ut=!zr.config.ductedReturn&&De<.22?.22+De/.22*.05:De;yo.getPointAt(ut,Ql),vs[oe*3]=Ql.x,vs[oe*3+1]=Ql.y+Un[oe*2+1],vs[oe*3+2]=Ql.z+Un[oe*2];const Bt=ut<.24?Ko:ut<.44?uc:po;ld[oe*3]=Bt.r,ld[oe*3+1]=Bt.g,ld[oe*3+2]=Bt.b}else{(oe%2===0?Ac:Rn).getPointAt(De,Ql),vs[oe*3]=Ql.x+Un[oe*2]*.6,vs[oe*3+1]=Ql.y+Un[oe*2+1]*.6,vs[oe*3+2]=Ql.z;const qt=zr.config.showWrongParallelSum?Wc:od;ld[oe*3]=qt.r,ld[oe*3+1]=qt.g,ld[oe*3+2]=qt.b}}$a.attributes.position.needsUpdate=!0,$a.attributes.color.needsUpdate=!0;const l0=O.domElement.clientWidth,QA=O.domElement.clientHeight;_.forEach(oe=>{const De=Xr.pinElements.get(oe.id);if(!De)return;const ut=oe.optionalFlag==="ductedReturn"&&!zr.config.ductedReturn||oe.optionalFlag==="externalAttenuator"&&!zr.config.externalAttenuator||oe.optionalFlag==="heatingCoil"&&!zr.config.includeHeatingCoil;if(!zr.showPins||ut){De.style.display="none";return}if(!zr.allLabels&&!(zr.selectedId===oe.id||al.has(oe.id))){De.style.display="none";return}if(sd.copy(oe.position).project(Xr.camera),sd.z>1||sd.z<-1){De.style.display="none";return}const Bt=(sd.x*.5+.5)*l0,qt=(-sd.y*.5+.5)*QA;if(Bt<24||Bt>l0-24||qt<20||qt>QA-20){De.style.display="none";return}De.style.display="flex",De.style.left=`${Bt}px`,De.style.top=`${qt}px`;const Ri=zr.selectedId===oe.id||al.has(oe.id);De.style.transform=Ri?"translate(-50%, -50%) scale(1.12)":"translate(-50%, -50%) scale(0.95)",De.style.zIndex=Ri?"25":"10",De.style.opacity=zr.focusZone==="ALL"||zr.focusZone==="ISP"&&oe.tagType==="ISP"||zr.focusZone==="ESP"&&oe.tagType==="ESP"||zr.focusZone==="PARALLEL"&&(oe.tagType==="IGNORE"||oe.id==="index_branch_c"||oe.id==="supply_diffuser")?"1":"0.32"}),O.render(N,re)};return o0(),()=>{cancelAnimationFrame(nl),ad.disconnect(),ee.removeEventListener("start",ce),O.domElement.removeEventListener("pointerdown",eo),O.domElement.removeEventListener("pointerup",Kl),O.domElement.removeEventListener("pointermove",ur),ee.dispose(),O.dispose(),J.contains(O.domElement)&&J.removeChild(O.domElement)}},[c,_]),ue.useEffect(()=>{const J=V.current;J&&_.forEach(ne=>{const Z=J.pinElements.get(ne.id),N=t.find(ce=>ce.id===ne.id);if(!Z||!N)return;const re=zw(N,e),O="font-family:'JetBrains Mono',monospace",ee=re<=1e-4?'<span style="opacity:.55">not used</span>':ne.tagType==="IGNORE"?`<span style="${O};color:${h?"#94a3b8":"#475569"}">(${E6(re,r)} ignored)</span>`:`<span style="${O};opacity:.9">${E6(re,r)}</span>`;bK(Z,ne.tagType,h),Z.innerHTML=vK(ne.tagType,ne.label,ee,h)})},[t,e,r,_,h]),ue.useEffect(()=>{w.current?.(h)},[h]);const Y=ue.useMemo(()=>t.find(J=>J.id===n)||null,[t,n]),q=typeof window<"u"&&window.innerWidth<1250,de=h?{glass:"rgba(2,6,23,0.84)",edge:"rgba(100,116,139,0.55)",text:"#cbd5e1",strong:"#f1f5f9",muted:"#94a3b8",warnBg:"rgba(15,23,42,.9)",warnText:"#fcd34d",warnEdge:"rgba(245,158,11,.25)",root:"#060a12",esp:"#67e8f9",isp:"#fcd34d"}:{glass:"rgba(255,255,255,0.9)",edge:"rgba(148,163,184,0.8)",text:"#334155",strong:"#0f172a",muted:"#64748b",warnBg:"#fffbeb",warnText:"#92400e",warnEdge:"rgba(217,119,6,.45)",root:"#e8f0f9",esp:"#0e7490",isp:"#b45309"},se={background:de.glass,border:`1px solid ${de.edge}`,backdropFilter:"blur(10px)",WebkitBackdropFilter:"blur(10px)"},ae=(J,ne="#fbbf24")=>({...se,borderRadius:10,padding:E?"4px 7px":"6px 10px",fontSize:E?10.5:12,fontWeight:700,cursor:"pointer",color:J?h?ne:ne==="#fbbf24"?"#b45309":ne==="#22d3ee"?"#0e7490":"#be123c":de.text,borderColor:J?ne:de.edge,fontFamily:"'Rajdhani', sans-serif"}),le=J=>J.category==="ISP_AHU"?{text:"ISP · inside AHU — NOT in ESP",color:"#fbbf24"}:J.category==="PARALLEL_IGNORED"?{text:"Parallel branch — ignored",color:"#94a3b8"}:{text:"ESP · include",color:"#22d3ee"};return o.jsxs("div",{style:{position:"relative",height:"100%",width:"100%",overflow:"hidden",background:de.root,userSelect:"none"},children:[o.jsx("div",{ref:b,style:{height:"100%",width:"100%",touchAction:"none"}}),o.jsx("div",{ref:v,style:{pointerEvents:"none",position:"absolute",inset:0,overflow:"hidden"}}),o.jsxs("div",{style:{position:"absolute",top:E||q?46:10,left:10,zIndex:20,display:"flex",flexWrap:"wrap",gap:E?6:8,...se,borderRadius:12,padding:"4px 8px",fontSize:E?9.5:11,fontWeight:700,fontFamily:"'Rajdhani', sans-serif"},children:[o.jsx("span",{style:{color:de.esp},children:"● ESP (include)"}),o.jsx("span",{style:{color:de.isp},children:"● ISP (inside AHU)"}),o.jsx("span",{style:{color:de.text},children:"● Parallel branch (ignore)"})]}),o.jsxs("div",{style:{position:"absolute",top:10,right:10,zIndex:20,display:"flex",gap:E?4:6},children:[o.jsx("button",{type:"button",onClick:()=>u("xRayAhu"),style:ae(e.xRayAhu),title:"Cutaway AHU X-Ray",children:e.xRayAhu?"👁 X-Ray":"🙈 X-Ray"}),o.jsxs("button",{type:"button",onClick:()=>I(J=>!J),style:ae(k,"#22d3ee"),title:"Labels",children:["🏷 ",E&&k?"All labels":"Labels"]}),o.jsx("button",{type:"button",onClick:()=>u("animateFlow"),style:ae(e.animateFlow,"#22d3ee"),title:"Airflow animation",children:e.animateFlow?"Pause":"Play"}),o.jsx("button",{type:"button",onClick:()=>d("overview"),style:ae(),title:"Reset view",children:"Reset"}),o.jsx("button",{type:"button",onClick:y,style:ae(),title:"Fullscreen",children:m?"Shrink":"Expand"})]}),Y&&o.jsxs("div",{style:{position:"absolute",bottom:56,left:10,right:10,maxWidth:380,zIndex:20,...se,borderRadius:14,padding:12,boxShadow:"0 10px 40px rgba(0,0,0,.5)"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",gap:8},children:[o.jsxs("div",{children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:8,flexWrap:"wrap"},children:[o.jsx("span",{style:{fontSize:10,fontWeight:800,letterSpacing:"0.08em",textTransform:"uppercase",color:le(Y).color,border:`1px solid ${le(Y).color}66`,borderRadius:6,padding:"1px 6px"},children:le(Y).text}),o.jsx("span",{style:{fontFamily:"'JetBrains Mono', monospace",fontSize:12,fontWeight:700,color:de.strong},children:E6(zw(Y,e),r)})]}),o.jsx("div",{style:{marginTop:4,fontSize:14,fontWeight:800,color:de.strong},children:Y.name})]}),o.jsx("button",{type:"button",onClick:()=>c(null),style:{background:"transparent",border:"none",color:de.muted,fontSize:16,cursor:"pointer"},children:"✕"})]}),o.jsx("p",{style:{margin:"6px 0 0",fontSize:12,lineHeight:1.5,color:de.text},children:Y.whyEn}),o.jsxs("div",{style:{marginTop:8,fontSize:11,color:de.warnText,background:de.warnBg,border:`1px solid ${de.warnEdge}`,borderRadius:8,padding:"5px 8px"},children:[o.jsx("strong",{children:"Common mistake: "}),Y.fresherMistakeEn]})]}),o.jsxs("div",{style:{position:"absolute",bottom:10,left:10,right:10,zIndex:20,display:"flex",gap:8,alignItems:"center",justifyContent:"space-between",pointerEvents:"none"},children:[o.jsx("div",{style:{pointerEvents:"auto",display:"flex",gap:4,overflowX:"auto",...se,borderRadius:12,padding:4},children:Object.keys(rF).map(J=>o.jsx("button",{type:"button",onClick:()=>d(J),style:{flexShrink:0,borderRadius:9,padding:"4px 10px",fontSize:11,fontWeight:700,cursor:"pointer",border:"none",fontFamily:"'Rajdhani', sans-serif",background:l===J?"rgba(14,165,233,.9)":"transparent",color:l===J?"#fff":de.text},children:rF[J].labelEn},J))}),o.jsx("button",{type:"button",onClick:()=>u("showWrongParallelSum"),style:{pointerEvents:"auto",flexShrink:0,...ae(e.showWrongParallelSum,"#fb7185"),fontSize:11},children:e.showWrongParallelSum?"🚨 Wrong-sum mode ON":"Demo the parallel trap"})]})]})},WP={cyan:"#22d3ee",amber:"#fbbf24",indigo:"#818cf8",rose:"#fb7185",emerald:"#34d399"},OP={INCLUDE_ESP:{t:"INCLUDE in ESP",c:"#22d3ee"},EXCLUDE_ISP:{t:"EXCLUDE — it is ISP",c:"#fbbf24"},IGNORE_PARALLEL:{t:"IGNORE — parallel branch",c:"#94a3b8"},CONDITIONAL:{t:"DEPENDS on the project",c:"#a78bfa"}};function vUe(){const[t,e]=ue.useState(typeof window<"u"?window.innerWidth:1e3);return ue.useEffect(()=>{const i=()=>e(window.innerWidth);return window.addEventListener("resize",i),()=>window.removeEventListener("resize",i)},[]),t}function PUe({T:t,pressUnit:e,mine:i,onClose:r,safeTop:n="env(safe-area-inset-top, 0px)",safeBottom:a="env(safe-area-inset-bottom, 0px)"}){const s=e==="inwg"?"in_wg":e==="mmwg"?"mmH2O":"Pa",l=Rt=>E6(Rt,s),d=vUe()>=980,[u,m]=ue.useState("mine"),[y,h]=ue.useState(mF[0].id),[x,w]=ue.useState("tour"),[b,v]=ue.useState(0),[B,D]=ue.useState(null),[E,U]=ue.useState("overview"),[k,I]=ue.useState([]),[L,z]=ue.useState("ALL"),[G,V]=ue.useState({}),[_,Y]=ue.useState(!1),[q,de]=ue.useState(0),[se,ae]=ue.useState(null),[le,J]=ue.useState(0),[ne,Z]=ue.useState(100),N=ue.useMemo(()=>Rme(y),[y]),re=u==="mine"?i:N,O=fT[b],ee=x==="tour"?{...O.forceXRay?{xRayAhu:!0}:{},...O.forceShowWrongSum?{showWrongParallelSum:!0}:{},...O.forceDuctedReturn?{ductedReturn:!0}:{}}:{},ce={...re.config,...G,...ee},pe=re.components,fe=ue.useMemo(()=>gme(pe,ce),[pe,ce.ductedReturn,ce.externalAttenuator,ce.includeHeatingCoil,ce.safetyFactorPct,ce.showWrongParallelSum,ce.dirtyFilterMode,ce.airflowCfm]);ue.useEffect(()=>{if(x==="tour")U(O.cameraPreset),I(O.highlightIds),z(O.focusZone);else if(x==="quiz"){const Rt=Q4[q];U(Rt.cameraPreset),I(Rt.highlightIds),z("ALL")}else I([]),z("ALL")},[x,b,q]);const Pe=ue.useCallback(Rt=>D(Rt),[]),We=ue.useCallback(Rt=>U(Rt),[]),Oe=ue.useCallback(Rt=>V(Je=>({...Je,[Rt]:!{...re.config,...Je}[Rt]})),[re]),ve=ue.useCallback(()=>Y(Rt=>!Rt),[]),st={background:t.rowBg,border:`1px solid ${t.rowBorder}`,borderRadius:12,padding:"0.8rem 0.9rem",marginBottom:"0.7rem"},lt={fontFamily:"'Rajdhani', sans-serif",fontWeight:700},Me=(Rt,Je="#0ea5e9")=>({padding:"0.45rem 0.8rem",borderRadius:9,cursor:"pointer",fontWeight:700,fontSize:"0.85rem",fontFamily:"'Rajdhani', sans-serif",border:`1.5px solid ${Rt?Je:t.cardBorder}`,background:Rt?Je:"transparent",color:Rt?"#fff":t.textMuted}),xt=[["tour","🎓 Guided Tour"],["explore","🔍 Explore"],["rules","✅ Include or Not?"],["quiz","🧠 Quiz"],["curve","📈 System Curve"]],ft=o.jsx("div",{style:{display:"flex",gap:6,alignItems:"stretch",marginBottom:10},children:[["ESP",fe.espTotalPa,"#22d3ee",`incl. ${ce.safetyFactorPct}% safety`],["ISP",fe.ispTotalPa,"#fbbf24","inside AHU"],["TSP",fe.tspTotalPa,"#818cf8","fan selection point"]].map(([Rt,Je,Qe,rt],je)=>o.jsxs(Hde.Fragment,{children:[je>0&&o.jsx("div",{style:{alignSelf:"center",color:t.textDim,fontWeight:800},children:je===2?"=":"+"}),o.jsxs("div",{style:{flex:1,minWidth:0,background:t.rowBg,border:`1px solid ${Qe}55`,borderRadius:10,padding:"6px 8px",textAlign:"center"},children:[o.jsx("div",{style:{...lt,fontSize:12,color:Qe,letterSpacing:"0.1em"},children:Rt}),o.jsx("div",{style:{fontFamily:"'JetBrains Mono', monospace",fontWeight:800,fontSize:15,color:t.text},children:l(Je)}),o.jsx("div",{style:{fontSize:10,color:t.textDim,fontWeight:600},children:rt})]})]},Rt))}),Mt=()=>{const Rt=fe.profilePoints;if(Rt.length<2)return null;const Je=620,Qe=170,rt=44,je=14,ct=16,Ue=30,Ce=Rt.map(yt=>yt.staticPressurePa),ye=Math.max(...Ce,60),et=Math.min(...Ce,-60),ot=Math.max(ye-et,100),Ft=yt=>rt+yt/(Rt.length-1)*(Je-rt-je),kt=yt=>ct+(ye-yt)/ot*(Qe-ct-Ue),At=Rt.map((yt,qe)=>`${qe?"L":"M"}${Ft(qe).toFixed(1)} ${kt(yt.staticPressurePa).toFixed(1)}`).join(" "),mt=yt=>yt==="AHU_ISP"?"#fbbf24":yt==="FAN_BOOST"?"#818cf8":yt==="RETURN_ESP"?"#2dd4bf":"#22d3ee";return o.jsxs("div",{style:st,children:[o.jsx("div",{style:{...lt,color:t.text,fontSize:14},children:"Static pressure along the airflow path"}),o.jsx("div",{style:{fontSize:11,color:t.textMuted,marginBottom:4,fontWeight:600},children:"Air starts at 0 Pa in the room, falls (suction) through return and AHU, then the fan lifts it. Tap a node to focus it in 3D."}),o.jsxs("svg",{viewBox:`0 0 ${Je} ${Qe}`,style:{width:"100%",overflow:"visible"},children:[o.jsx("line",{x1:rt,x2:Je-je,y1:kt(0),y2:kt(0),stroke:t.textDim,strokeDasharray:"4 3"}),o.jsx("text",{x:4,y:kt(0)+3,fontSize:"9",fill:t.textMuted,children:"0"}),o.jsx("path",{d:At,fill:"none",stroke:t.textMuted,strokeWidth:"1.8",strokeLinejoin:"round"}),Rt.map((yt,qe)=>o.jsxs("g",{style:{cursor:yt.componentId?"pointer":"default"},onClick:()=>yt.componentId&&(D(yt.componentId),w("explore")),children:[o.jsx("circle",{cx:Ft(qe),cy:kt(yt.staticPressurePa),r:yt.componentId===B?6:4.5,fill:mt(yt.zone),stroke:t.cardBg,strokeWidth:"1.5"}),o.jsx("text",{x:Ft(qe),y:Qe-8,fontSize:"8",textAnchor:"middle",fill:t.textMuted,children:yt.shortLabel}),o.jsx("title",{children:`${yt.label}: ${l(yt.staticPressurePa)}`})]},yt.id))]})]})},_t=o.jsxs("div",{children:[o.jsx("div",{style:{display:"flex",gap:4,marginBottom:8},children:fT.map((Rt,Je)=>o.jsx("div",{onClick:()=>v(Je),style:{flex:1,height:6,borderRadius:3,cursor:"pointer",background:Je<=b?WP[O.badgeColor]:t.cardBorder,transition:"background .2s"}},Rt.id))}),o.jsxs("div",{style:{...st,borderColor:`${WP[O.badgeColor]}66`},children:[o.jsx("span",{style:{...lt,fontSize:11,letterSpacing:"0.1em",color:WP[O.badgeColor],border:`1px solid ${WP[O.badgeColor]}66`,borderRadius:6,padding:"1px 8px"},children:O.badgeText}),o.jsx("div",{style:{...lt,fontSize:18,color:t.text,margin:"8px 0 4px"},children:O.titleEn}),o.jsx("p",{style:{margin:0,fontSize:14,lineHeight:1.55,color:t.text,fontWeight:500},children:O.summaryEn}),o.jsxs("div",{style:{marginTop:10,background:t.isDark?"#0b2a1f":"#ECFDF5",border:"1px solid #10b98155",borderRadius:9,padding:"8px 10px",fontSize:13,color:t.isDark?"#6ee7b7":"#047857",fontWeight:600},children:["💡 ",O.keyTakeawayEn]})]}),o.jsxs("div",{style:{display:"flex",gap:8},children:[o.jsx("button",{style:{...Me(),flex:1},disabled:b===0,onClick:()=>v(Rt=>Math.max(0,Rt-1)),children:"◀ Back"}),b<fT.length-1?o.jsx("button",{style:{...Me(!0),flex:2},onClick:()=>v(Rt=>Rt+1),children:"Next ▶"}):o.jsx("button",{style:{...Me(!0,"#10b981"),flex:2},onClick:()=>w("quiz"),children:"Take the quiz 🧠"})]})]}),Vt=o.jsxs("div",{children:[o.jsxs("div",{style:st,children:[o.jsx("div",{style:{...lt,color:t.text,fontSize:14,marginBottom:4},children:"Why do we calculate ESP at all?"}),["The fan must overcome ALL resistance — a too-small fan gives less airflow than designed.","The AHU manufacturer needs your ESP to select the fan and motor (ISP is their part).","Too high a margin wastes energy and adds noise; too low means a failed airflow test."].map(Rt=>o.jsxs("div",{style:{fontSize:12.5,color:t.textMuted,fontWeight:600,marginTop:3},children:["• ",Rt]},Rt))]}),ft,o.jsx(Mt,{}),o.jsxs("div",{style:st,children:[o.jsx("div",{style:{...lt,color:t.text,fontSize:14,marginBottom:6},children:"Every part — tap to focus in 3D"}),pe.map(Rt=>{const Je=zw(Rt,ce),Qe=Rt.category==="ISP_AHU"?["ISP","#fbbf24"]:Rt.category==="PARALLEL_IGNORED"?["IGNORE","#94a3b8"]:["ESP","#22d3ee"];return o.jsxs("div",{onClick:()=>{D(Rt.id),U(Rt.cameraPreset)},style:{display:"flex",alignItems:"center",gap:8,padding:"6px 4px",borderBottom:`1px solid ${t.rowBorder}`,cursor:"pointer",background:B===Rt.id?`${Qe[1]}18`:"transparent",borderRadius:6},children:[o.jsx("span",{style:{width:8,height:8,borderRadius:4,background:Qe[1],flexShrink:0}}),o.jsx("span",{style:{flex:1,fontSize:12.5,color:t.text,fontWeight:600,minWidth:0},children:Rt.name}),o.jsx("span",{style:{fontSize:10,fontWeight:800,color:Qe[1]},children:Qe[0]}),o.jsx("span",{style:{fontFamily:"'JetBrains Mono', monospace",fontSize:12,color:t.textMuted,minWidth:70,textAlign:"right"},children:Je>0?l(Je):"—"})]},Rt.id)})]})]}),Dt=o.jsxs("div",{children:[o.jsx("div",{style:{fontSize:12.5,color:t.textMuted,marginBottom:8,fontWeight:600},children:"Quick decision list — what goes into ESP and what does not. Tap a rule to see it in 3D."}),Ame.map(Rt=>o.jsxs("div",{onClick:()=>{if(Rt.linked3dId){D(Rt.linked3dId);const Je=pe.find(Qe=>Qe.id===Rt.linked3dId);Je&&U(Je.cameraPreset)}},style:{...st,borderLeft:`4px solid ${OP[Rt.verdict].c}`,cursor:Rt.linked3dId?"pointer":"default"},children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",gap:8,flexWrap:"wrap"},children:[o.jsx("span",{style:{...lt,fontSize:14,color:t.text},children:Rt.componentName}),o.jsx("span",{style:{fontSize:10,fontWeight:800,color:OP[Rt.verdict].c,border:`1px solid ${OP[Rt.verdict].c}66`,borderRadius:6,padding:"1px 7px",alignSelf:"flex-start"},children:OP[Rt.verdict].t})]}),o.jsxs("div",{style:{fontSize:11,color:t.textDim,fontWeight:600,margin:"2px 0"},children:["📍 ",Rt.location," · typical ",Rt.typicalDrop]}),o.jsx("div",{style:{fontSize:13,color:t.text,lineHeight:1.5,fontWeight:500},children:Rt.ruleEn})]},Rt.id))]}),bt=Q4[q],oi=o.jsxs("div",{children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",fontSize:12,color:t.textMuted,fontWeight:700,marginBottom:6},children:[o.jsxs("span",{children:["Question ",q+1," / ",Q4.length]}),o.jsxs("span",{children:["Score ",le]})]}),o.jsxs("div",{style:st,children:[o.jsx("div",{style:{...lt,fontSize:15.5,color:t.text,lineHeight:1.4},children:bt.questionEn}),o.jsxs("div",{style:{fontSize:12,color:t.textDim,margin:"4px 0 8px",fontWeight:600},children:["👀 ",bt.scenarioHintEn]}),bt.options.map(Rt=>{const Je=se!==null,Qe=Rt.id===bt.correctOptionId,rt=Rt.id===se,je=Je?Qe?"#10b981":rt?"#ef4444":t.cardBorder:t.cardBorder;return o.jsx("button",{disabled:Je,onClick:()=>{ae(Rt.id),Qe&&J(ct=>ct+1)},style:{display:"block",width:"100%",textAlign:"left",marginBottom:6,padding:"0.55rem 0.7rem",borderRadius:9,cursor:Je?"default":"pointer",background:Je&&(Qe||rt)?`${je}22`:"transparent",border:`1.5px solid ${je}`,color:t.text,fontSize:13,fontWeight:600,fontFamily:"'Rajdhani', sans-serif"},children:Rt.labelEn},Rt.id)}),se!==null&&o.jsxs("div",{style:{marginTop:6,fontSize:13,lineHeight:1.5,color:t.text,background:t.isDark?"#0b1f33":"#EFF6FF",border:"1px solid #0ea5e955",borderRadius:9,padding:"8px 10px"},children:[o.jsx("b",{style:{color:se===bt.correctOptionId?"#10b981":"#ef4444"},children:se===bt.correctOptionId?"✔ Correct. ":"✘ Not quite. "}),bt.explanationEn]})]}),se!==null&&(q<Q4.length-1?o.jsx("button",{style:{...Me(!0),width:"100%"},onClick:()=>{de(Rt=>Rt+1),ae(null)},children:"Next question ▶"}):o.jsxs("div",{style:{...st,textAlign:"center"},children:[o.jsxs("div",{style:{...lt,fontSize:18,color:t.text},children:["Final score: ",le," / ",Q4.length]}),o.jsx("button",{style:{...Me(!0),marginTop:8},onClick:()=>{de(0),ae(null),J(0)},children:"Retry"})]}))]}),_e=(()=>{const Rt=fe.tspTotalPa,Je=ce.airflowCfm,Qe=560,rt=230,je=46,ct=14,Ue=14,Ce=32,ye=1.5,et=Math.max(Rt*ye*ye,10),ot=qe=>je+qe/ye*(Qe-je-ct),Ft=qe=>Ue+(1-qe/et)*(rt-Ue-Ce),kt=Array.from({length:31},(qe,Ht)=>{const St=Ht/30*ye;return`${Ht?"L":"M"}${ot(St).toFixed(1)} ${Ft(Rt*St*St).toFixed(1)}`}).join(" "),At=ne/100,mt=Rt*At*At,yt=Je*471947e-9*Rt/1e3;return o.jsxs("div",{children:[o.jsxs("div",{style:st,children:[o.jsx("div",{style:{...lt,fontSize:14,color:t.text},children:"System curve — your duct system's resistance vs airflow"}),o.jsx("div",{style:{fontSize:12,color:t.textMuted,fontWeight:600,margin:"2px 0 6px"},children:"Pressure rises with the SQUARE of airflow (P₂ = P₁ × (Q₂/Q₁)²). The fan you buy must meet this curve at your design airflow."}),o.jsxs("svg",{viewBox:`0 0 ${Qe} ${rt}`,style:{width:"100%"},children:[o.jsx("line",{x1:je,x2:Qe-ct,y1:rt-Ce,y2:rt-Ce,stroke:t.textDim}),o.jsx("line",{x1:je,x2:je,y1:Ue,y2:rt-Ce,stroke:t.textDim}),o.jsx("path",{d:kt,fill:"none",stroke:"#818cf8",strokeWidth:"2.4"}),o.jsx("circle",{cx:ot(1),cy:Ft(Rt),r:"6",fill:"#22d3ee"}),o.jsxs("text",{x:ot(1)+8,y:Ft(Rt)-6,fontSize:"10",fill:"#22d3ee",fontWeight:"700",children:["Design: ",l(Rt)]}),o.jsx("circle",{cx:ot(At),cy:Ft(mt),r:"6",fill:"#f59e0b"}),o.jsxs("text",{x:Math.min(ot(At)+8,Qe-120),y:Ft(mt)+16,fontSize:"10",fill:"#f59e0b",fontWeight:"700",children:[ne,"% flow: ",l(mt)]}),o.jsx("text",{x:je,y:rt-8,fontSize:"9",fill:t.textMuted,children:"0"}),o.jsx("text",{x:Qe-ct-80,y:rt-8,fontSize:"9",fill:t.textMuted,children:"Airflow →  (150 %)"}),o.jsx("text",{x:4,y:Ue+8,fontSize:"9",fill:t.textMuted,children:"Pressure"})]}),o.jsxs("label",{style:{fontSize:12,color:t.text,fontWeight:700},children:["What if airflow changes?  ",o.jsxs("b",{style:{color:"#f59e0b"},children:[ne,"%"]})," of design"]}),o.jsx("input",{type:"range",min:50,max:150,value:ne,onChange:qe=>Z(Number(qe.target.value)),style:{width:"100%"}})]}),o.jsx("div",{style:st,children:[["Pressure needed",`${l(mt)} (${Rt>0?(mt/Rt).toFixed(2):"–"}× design)`],["Fan air power (≈ Q × TSP)",`${(yt*Math.pow(At,3)).toFixed(2)} kW (∝ Q³)`],["Rule of thumb","+10 % airflow → +21 % pressure, +33 % fan power"]].map(([qe,Ht])=>o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",gap:8,padding:"4px 0",fontSize:12.5},children:[o.jsx("span",{style:{color:t.textMuted,fontWeight:600},children:qe}),o.jsx("span",{style:{color:t.text,fontWeight:700,textAlign:"right"},children:Ht})]},qe))}),o.jsxs("div",{style:{...st,fontSize:12.5,color:t.textMuted,lineHeight:1.5,fontWeight:600},children:[o.jsx("b",{style:{color:t.text},children:"Why this matters: "}),"if the real duct is tighter than your calculation, the curve gets steeper and the fan delivers LESS air. If you over-estimate, the fan runs far right on its curve — more noise and power. That is why we calculate carefully and add only a sensible margin."]})]})})(),Qt={tour:_t,explore:Vt,rules:Dt,quiz:oi,curve:_e}[x];return o.jsxs("div",{style:{position:"fixed",inset:0,zIndex:1100,background:t.bg,display:"flex",flexDirection:"column",fontFamily:"'Rajdhani', sans-serif",paddingTop:n,paddingBottom:a,boxSizing:"border-box"},children:[o.jsxs("div",{style:{display:"flex",alignItems:"center",gap:6,padding:d?"0.6rem 0.8rem":"0.35rem 0.5rem",borderBottom:`1px solid ${t.cardBorder}`,background:t.cardBg},children:[o.jsxs("div",{style:{...lt,fontSize:d?16:14,color:t.text,letterSpacing:"0.05em",whiteSpace:"nowrap"},children:["🧊 ESP LAB",d?" — 3D LEARNING":""]}),o.jsxs("div",{style:{display:"flex",gap:4,marginLeft:"auto"},children:[o.jsx("button",{style:{...Me(u==="mine"),padding:d?"0.45rem 0.8rem":"0.3rem 0.55rem",fontSize:d?"0.85rem":"0.75rem"},onClick:()=>m("mine"),children:"My project"}),o.jsx("button",{style:{...Me(u==="demo"),padding:d?"0.45rem 0.8rem":"0.3rem 0.55rem",fontSize:d?"0.85rem":"0.75rem"},onClick:()=>m("demo"),children:"Demo"})]}),o.jsx("button",{onClick:r,"aria-label":"Close",style:{...Me(),borderColor:"#ef4444",color:"#ef4444",padding:d?"0.45rem 0.8rem":"0.3rem 0.6rem",fontSize:d?"0.85rem":"0.8rem"},children:d?"✕ Close":"✕"})]}),u==="demo"&&o.jsx("div",{style:{padding:"4px 0.6rem",background:t.cardBg},children:o.jsx("select",{value:y,onChange:Rt=>h(Rt.target.value),style:{width:"100%",background:t.inputBg,color:t.text,border:`1px solid ${t.inputBorder}`,borderRadius:8,padding:"0.35rem",fontWeight:700},children:mF.map(Rt=>o.jsx("option",{value:Rt.id,children:Rt.name},Rt.id))})}),u==="mine"&&o.jsx("div",{style:{fontSize:11,color:t.textMuted,padding:"3px 0.7rem",fontWeight:600,background:t.cardBg,lineHeight:1.3},children:"Numbers are from YOUR calculator. Branches A and B are illustrative."}),o.jsxs("div",{style:{flex:1,minHeight:0,display:"flex",flexDirection:d?"row":"column"},children:[o.jsx("div",{style:{flex:_?1:d?"1 1 58%":"0 0 50%",minHeight:0,minWidth:0,borderRight:d?`1px solid ${t.cardBorder}`:"none"},children:o.jsx(bUe,{components:pe,config:ce,calc:fe,unit:s,selectedId:B,highlightIds:k,focusZone:L,cameraPreset:E,onSelectComponent:Pe,onChangeCameraPreset:We,onToggleConfig:Oe,isFullscreen3D:_,onToggleFullscreen3D:ve,isDark:!!t.isDark})}),!_&&o.jsxs("div",{style:{flex:d?"1 1 42%":1,minHeight:0,minWidth:0,display:"flex",flexDirection:"column",background:t.bg},children:[o.jsx("div",{style:{display:"flex",gap:4,overflowX:"auto",padding:"0.5rem 0.6rem",borderBottom:`1px solid ${t.cardBorder}`,flexShrink:0},children:xt.map(([Rt,Je])=>o.jsx("button",{style:{...Me(x===Rt),flexShrink:0},onClick:()=>w(Rt),children:Je},Rt))}),o.jsx("div",{style:{flex:1,overflowY:"auto",padding:"0.7rem 0.7rem 2rem"},children:Qt})]})]})]})}const FUe=Object.freeze(Object.defineProperty({__proto__:null,default:PUe},Symbol.toStringTag,{value:"Module"})),MUe=E1("Toast",{web:()=>kc(()=>Promise.resolve().then(()=>eit),void 0,import.meta.url).then(t=>new t.ToastWeb)}),TUe=Object.freeze(Object.defineProperty({__proto__:null,Toast:MUe},Symbol.toStringTag,{value:"Module"}));var AR={};AR.version="0.18.5";var Iu=1200,py=1252,BUe=[874,932,936,949,950,1250,1251,1252,1253,1254,1255,1256,1257,1258,1e4],YL={0:1252,1:65001,2:65001,77:1e4,128:932,129:949,130:1361,134:936,136:950,161:1253,162:1254,163:1258,177:1255,178:1256,186:1257,204:1251,222:874,238:1250,255:1252,69:6969},l8=function(t){BUe.indexOf(t)!=-1&&(py=YL[0]=t)};function DUe(){l8(1252)}var yp=function(t){Iu=t,l8(t)};function c8(){yp(1200),DUe()}function eM(t){for(var e=[],i=0,r=t.length;i<r;++i)e[i]=t.charCodeAt(i);return e}function HUe(t){for(var e=[],i=0;i<t.length>>1;++i)e[i]=String.fromCharCode(t.charCodeAt(2*i)+(t.charCodeAt(2*i+1)<<8));return e.join("")}function pae(t){for(var e=[],i=0;i<t.length>>1;++i)e[i]=String.fromCharCode(t.charCodeAt(2*i+1)+(t.charCodeAt(2*i)<<8));return e.join("")}var Nx=function(t){var e=t.charCodeAt(0),i=t.charCodeAt(1);return e==255&&i==254?HUe(t.slice(2)):e==254&&i==255?pae(t.slice(2)):e==65279?t.slice(1):t},QS=function(e){return String.fromCharCode(e)},Bk=function(e){return String.fromCharCode(e)},wo;function IUe(t){wo=t,yp=function(e){Iu=e,l8(e)},Nx=function(e){return e.charCodeAt(0)===255&&e.charCodeAt(1)===254?wo.utils.decode(1200,eM(e.slice(2))):e},QS=function(i){return Iu===1200?String.fromCharCode(i):wo.utils.decode(Iu,[i&255,i>>8])[0]},Bk=function(i){return wo.utils.decode(py,[i])[0]},_ae()}var Ef="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/=";function uR(t){for(var e="",i=0,r=0,n=0,a=0,s=0,l=0,c=0,d=0;d<t.length;)i=t.charCodeAt(d++),a=i>>2,r=t.charCodeAt(d++),s=(i&3)<<4|r>>4,n=t.charCodeAt(d++),l=(r&15)<<2|n>>6,c=n&63,isNaN(r)?l=c=64:isNaN(n)&&(c=64),e+=Ef.charAt(a)+Ef.charAt(s)+Ef.charAt(l)+Ef.charAt(c);return e}function Uu(t){var e="",i=0,r=0,n=0,a=0,s=0,l=0,c=0;t=t.replace(/[^\w\+\/\=]/g,"");for(var d=0;d<t.length;)a=Ef.indexOf(t.charAt(d++)),s=Ef.indexOf(t.charAt(d++)),i=a<<2|s>>4,e+=String.fromCharCode(i),l=Ef.indexOf(t.charAt(d++)),r=(s&15)<<4|l>>2,l!==64&&(e+=String.fromCharCode(r)),c=Ef.indexOf(t.charAt(d++)),n=(l&3)<<6|c,c!==64&&(e+=String.fromCharCode(n));return e}var Wa=(function(){return typeof Buffer<"u"&&typeof process<"u"&&typeof process.versions<"u"&&!!process.versions.node})(),Sh=(function(){if(typeof Buffer<"u"){var t=!Buffer.from;if(!t)try{Buffer.from("foo","utf8")}catch{t=!0}return t?function(e,i){return i?new Buffer(e,i):new Buffer(e)}:Buffer.from.bind(Buffer)}return function(){}})();function t2(t){return Wa?Buffer.alloc?Buffer.alloc(t):new Buffer(t):typeof Uint8Array<"u"?new Uint8Array(t):new Array(t)}function PK(t){return Wa?Buffer.allocUnsafe?Buffer.allocUnsafe(t):new Buffer(t):typeof Uint8Array<"u"?new Uint8Array(t):new Array(t)}var Mu=function(e){return Wa?Sh(e,"binary"):e.split("").map(function(i){return i.charCodeAt(0)&255})};function QR(t){if(typeof ArrayBuffer>"u")return Mu(t);for(var e=new ArrayBuffer(t.length),i=new Uint8Array(e),r=0;r!=t.length;++r)i[r]=t.charCodeAt(r)&255;return e}function A2(t){if(Array.isArray(t))return t.map(function(r){return String.fromCharCode(r)}).join("");for(var e=[],i=0;i<t.length;++i)e[i]=String.fromCharCode(t[i]);return e.join("")}function EUe(t){if(typeof Uint8Array>"u")throw new Error("Unsupported");return new Uint8Array(t)}function XL(t){if(typeof ArrayBuffer>"u")throw new Error("Unsupported");if(t instanceof ArrayBuffer)return XL(new Uint8Array(t));for(var e=new Array(t.length),i=0;i<t.length;++i)e[i]=t[i];return e}var Rd=Wa?function(t){return Buffer.concat(t.map(function(e){return Buffer.isBuffer(e)?e:Sh(e)}))}:function(t){if(typeof Uint8Array<"u"){var e=0,i=0;for(e=0;e<t.length;++e)i+=t[e].length;var r=new Uint8Array(i),n=0;for(e=0,i=0;e<t.length;i+=n,++e)if(n=t[e].length,t[e]instanceof Uint8Array)r.set(t[e],i);else{if(typeof t[e]=="string")throw"wtf";r.set(new Uint8Array(t[e]),i)}return r}return[].concat.apply([],t.map(function(a){return Array.isArray(a)?a:[].slice.call(a)}))};function UUe(t){for(var e=[],i=0,r=t.length+250,n=t2(t.length+255),a=0;a<t.length;++a){var s=t.charCodeAt(a);if(s<128)n[i++]=s;else if(s<2048)n[i++]=192|s>>6&31,n[i++]=128|s&63;else if(s>=55296&&s<57344){s=(s&1023)+64;var l=t.charCodeAt(++a)&1023;n[i++]=240|s>>8&7,n[i++]=128|s>>2&63,n[i++]=128|l>>6&15|(s&3)<<4,n[i++]=128|l&63}else n[i++]=224|s>>12&15,n[i++]=128|s>>6&63,n[i++]=128|s&63;i>r&&(e.push(n.slice(0,i)),i=0,n=t2(65535),r=65530)}return e.push(n.slice(0,i)),Rd(e)}var N0=/\u0000/g,YS=/[\u0001-\u0006]/g;function t3(t){for(var e="",i=t.length-1;i>=0;)e+=t.charAt(i--);return e}function P1(t,e){var i=""+t;return i.length>=e?i:Nl("0",e-i.length)+i}function qL(t,e){var i=""+t;return i.length>=e?i:Nl(" ",e-i.length)+i}function tM(t,e){var i=""+t;return i.length>=e?i:i+Nl(" ",e-i.length)}function kUe(t,e){var i=""+Math.round(t);return i.length>=e?i:Nl("0",e-i.length)+i}function NUe(t,e){var i=""+t;return i.length>=e?i:Nl("0",e-i.length)+i}var FK=Math.pow(2,32);function ox(t,e){if(t>FK||t<-FK)return kUe(t,e);var i=Math.round(t);return NUe(i,e)}function iM(t,e){return e=e||0,t.length>=7+e&&(t.charCodeAt(e)|32)===103&&(t.charCodeAt(e+1)|32)===101&&(t.charCodeAt(e+2)|32)===110&&(t.charCodeAt(e+3)|32)===101&&(t.charCodeAt(e+4)|32)===114&&(t.charCodeAt(e+5)|32)===97&&(t.charCodeAt(e+6)|32)===108}var MK=[["Sun","Sunday"],["Mon","Monday"],["Tue","Tuesday"],["Wed","Wednesday"],["Thu","Thursday"],["Fri","Friday"],["Sat","Saturday"]],HD=[["J","Jan","January"],["F","Feb","February"],["M","Mar","March"],["A","Apr","April"],["M","May","May"],["J","Jun","June"],["J","Jul","July"],["A","Aug","August"],["S","Sep","September"],["O","Oct","October"],["N","Nov","November"],["D","Dec","December"]];function LUe(t){return t||(t={}),t[0]="General",t[1]="0",t[2]="0.00",t[3]="#,##0",t[4]="#,##0.00",t[9]="0%",t[10]="0.00%",t[11]="0.00E+00",t[12]="# ?/?",t[13]="# ??/??",t[14]="m/d/yy",t[15]="d-mmm-yy",t[16]="d-mmm",t[17]="mmm-yy",t[18]="h:mm AM/PM",t[19]="h:mm:ss AM/PM",t[20]="h:mm",t[21]="h:mm:ss",t[22]="m/d/yy h:mm",t[37]="#,##0 ;(#,##0)",t[38]="#,##0 ;[Red](#,##0)",t[39]="#,##0.00;(#,##0.00)",t[40]="#,##0.00;[Red](#,##0.00)",t[45]="mm:ss",t[46]="[h]:mm:ss",t[47]="mmss.0",t[48]="##0.0E+0",t[49]="@",t[56]='"上午/下午 "hh"時"mm"分"ss"秒 "',t}var Ln={0:"General",1:"0",2:"0.00",3:"#,##0",4:"#,##0.00",9:"0%",10:"0.00%",11:"0.00E+00",12:"# ?/?",13:"# ??/??",14:"m/d/yy",15:"d-mmm-yy",16:"d-mmm",17:"mmm-yy",18:"h:mm AM/PM",19:"h:mm:ss AM/PM",20:"h:mm",21:"h:mm:ss",22:"m/d/yy h:mm",37:"#,##0 ;(#,##0)",38:"#,##0 ;[Red](#,##0)",39:"#,##0.00;(#,##0.00)",40:"#,##0.00;[Red](#,##0.00)",45:"mm:ss",46:"[h]:mm:ss",47:"mmss.0",48:"##0.0E+0",49:"@",56:'"上午/下午 "hh"時"mm"分"ss"秒 "'},TK={5:37,6:38,7:39,8:40,23:0,24:0,25:0,26:0,27:14,28:14,29:14,30:14,31:14,50:14,51:14,52:14,53:14,54:14,55:14,56:14,57:14,58:14,59:1,60:2,61:3,62:4,67:9,68:10,69:12,70:13,71:14,72:14,73:15,74:16,75:17,76:20,77:21,78:22,79:45,80:46,81:47,82:0},VUe={5:'"$"#,##0_);\\("$"#,##0\\)',63:'"$"#,##0_);\\("$"#,##0\\)',6:'"$"#,##0_);[Red]\\("$"#,##0\\)',64:'"$"#,##0_);[Red]\\("$"#,##0\\)',7:'"$"#,##0.00_);\\("$"#,##0.00\\)',65:'"$"#,##0.00_);\\("$"#,##0.00\\)',8:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',66:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',41:'_(* #,##0_);_(* \\(#,##0\\);_(* "-"_);_(@_)',42:'_("$"* #,##0_);_("$"* \\(#,##0\\);_("$"* "-"_);_(@_)',43:'_(* #,##0.00_);_(* \\(#,##0.00\\);_(* "-"??_);_(@_)',44:'_("$"* #,##0.00_);_("$"* \\(#,##0.00\\);_("$"* "-"??_);_(@_)'};function rM(t,e,i){for(var r=t<0?-1:1,n=t*r,a=0,s=1,l=0,c=1,d=0,u=0,m=Math.floor(n);d<e&&(m=Math.floor(n),l=m*s+a,u=m*d+c,!(n-m<5e-8));)n=1/(n-m),a=s,s=l,c=d,d=u;if(u>e&&(d>e?(u=c,l=a):(u=d,l=s)),!i)return[0,r*l,u];var y=Math.floor(r*l/u);return[y,r*l-y*u,u]}function Uf(t,e,i){if(t>2958465||t<0)return null;var r=t|0,n=Math.floor(86400*(t-r)),a=0,s=[],l={D:r,T:n,u:86400*(t-r)-n,y:0,m:0,d:0,H:0,M:0,S:0,q:0};if(Math.abs(l.u)<1e-6&&(l.u=0),e&&e.date1904&&(r+=1462),l.u>.9999&&(l.u=0,++n==86400&&(l.T=n=0,++r,++l.D)),r===60)s=i?[1317,10,29]:[1900,2,29],a=3;else if(r===0)s=i?[1317,8,29]:[1900,1,0],a=6;else{r>60&&--r;var c=new Date(1900,0,1);c.setDate(c.getDate()+r-1),s=[c.getFullYear(),c.getMonth()+1,c.getDate()],a=c.getDay(),r<60&&(a=(a+6)%7),i&&(a=GUe(c,s))}return l.y=s[0],l.m=s[1],l.d=s[2],l.S=n%60,n=Math.floor(n/60),l.M=n%60,n=Math.floor(n/60),l.H=n,l.q=a,l}var mae=new Date(1899,11,31,0,0,0),WUe=mae.getTime(),OUe=new Date(1900,2,1,0,0,0);function gae(t,e){var i=t.getTime();return e?i-=1461*24*60*60*1e3:t>=OUe&&(i+=1440*60*1e3),(i-(WUe+(t.getTimezoneOffset()-mae.getTimezoneOffset())*6e4))/(1440*60*1e3)}function JL(t){return t.indexOf(".")==-1?t:t.replace(/(?:\.0*|(\.\d*[1-9])0+)$/,"$1")}function _Ue(t){return t.indexOf("E")==-1?t:t.replace(/(?:\.0*|(\.\d*[1-9])0+)[Ee]/,"$1E").replace(/(E[+-])(\d)$/,"$10$2")}function jUe(t){var e=t<0?12:11,i=JL(t.toFixed(12));return i.length<=e||(i=t.toPrecision(10),i.length<=e)?i:t.toExponential(5)}function zUe(t){var e=JL(t.toFixed(11));return e.length>(t<0?12:11)||e==="0"||e==="-0"?t.toPrecision(6):e}function pR(t){var e=Math.floor(Math.log(Math.abs(t))*Math.LOG10E),i;return e>=-4&&e<=-1?i=t.toPrecision(10+e):Math.abs(e)<=9?i=jUe(t):e===10?i=t.toFixed(10).substr(0,12):i=zUe(t),JL(_Ue(i.toUpperCase()))}function my(t,e){switch(typeof t){case"string":return t;case"boolean":return t?"TRUE":"FALSE";case"number":return(t|0)===t?t.toString(10):pR(t);case"undefined":return"";case"object":if(t==null)return"";if(t instanceof Date)return ku(14,gae(t,e&&e.date1904),e)}throw new Error("unsupported value in General format: "+t)}function GUe(t,e){e[0]-=581;var i=t.getDay();return t<60&&(i=(i+6)%7),i}function KUe(t,e,i,r){var n="",a=0,s=0,l=i.y,c,d=0;switch(t){case 98:l=i.y+543;case 121:switch(e.length){case 1:case 2:c=l%100,d=2;break;default:c=l%1e4,d=4;break}break;case 109:switch(e.length){case 1:case 2:c=i.m,d=e.length;break;case 3:return HD[i.m-1][1];case 5:return HD[i.m-1][0];default:return HD[i.m-1][2]}break;case 100:switch(e.length){case 1:case 2:c=i.d,d=e.length;break;case 3:return MK[i.q][0];default:return MK[i.q][1]}break;case 104:switch(e.length){case 1:case 2:c=1+(i.H+11)%12,d=e.length;break;default:throw"bad hour format: "+e}break;case 72:switch(e.length){case 1:case 2:c=i.H,d=e.length;break;default:throw"bad hour format: "+e}break;case 77:switch(e.length){case 1:case 2:c=i.M,d=e.length;break;default:throw"bad minute format: "+e}break;case 115:if(e!="s"&&e!="ss"&&e!=".0"&&e!=".00"&&e!=".000")throw"bad second format: "+e;return i.u===0&&(e=="s"||e=="ss")?P1(i.S,e.length):(r>=2?s=r===3?1e3:100:s=r===1?10:1,a=Math.round(s*(i.S+i.u)),a>=60*s&&(a=0),e==="s"?a===0?"0":""+a/s:(n=P1(a,2+r),e==="ss"?n.substr(0,2):"."+n.substr(2,e.length-1)));case 90:switch(e){case"[h]":case"[hh]":c=i.D*24+i.H;break;case"[m]":case"[mm]":c=(i.D*24+i.H)*60+i.M;break;case"[s]":case"[ss]":c=((i.D*24+i.H)*60+i.M)*60+Math.round(i.S+i.u);break;default:throw"bad abstime format: "+e}d=e.length===3?1:2;break;case 101:c=l,d=1;break}var u=d>0?P1(c,d):"";return u}function kf(t){var e=3;if(t.length<=e)return t;for(var i=t.length%e,r=t.substr(0,i);i!=t.length;i+=e)r+=(r.length>0?",":"")+t.substr(i,e);return r}var hae=/%/g;function QUe(t,e,i){var r=e.replace(hae,""),n=e.length-r.length;return sh(t,r,i*Math.pow(10,2*n))+Nl("%",n)}function YUe(t,e,i){for(var r=e.length-1;e.charCodeAt(r-1)===44;)--r;return sh(t,e.substr(0,r),i/Math.pow(10,3*(e.length-r)))}function fae(t,e){var i,r=t.indexOf("E")-t.indexOf(".")-1;if(t.match(/^#+0.0E\+0$/)){if(e==0)return"0.0E+0";if(e<0)return"-"+fae(t,-e);var n=t.indexOf(".");n===-1&&(n=t.indexOf("E"));var a=Math.floor(Math.log(e)*Math.LOG10E)%n;if(a<0&&(a+=n),i=(e/Math.pow(10,a)).toPrecision(r+1+(n+a)%n),i.indexOf("e")===-1){var s=Math.floor(Math.log(e)*Math.LOG10E);for(i.indexOf(".")===-1?i=i.charAt(0)+"."+i.substr(1)+"E+"+(s-i.length+a):i+="E+"+(s-a);i.substr(0,2)==="0.";)i=i.charAt(0)+i.substr(2,n)+"."+i.substr(2+n),i=i.replace(/^0+([1-9])/,"$1").replace(/^0+\./,"0.");i=i.replace(/\+-/,"-")}i=i.replace(/^([+-]?)(\d*)\.(\d*)[Ee]/,function(l,c,d,u){return c+d+u.substr(0,(n+a)%n)+"."+u.substr(a)+"E"})}else i=e.toExponential(r);return t.match(/E\+00$/)&&i.match(/e[+-]\d$/)&&(i=i.substr(0,i.length-1)+"0"+i.charAt(i.length-1)),t.match(/E\-/)&&i.match(/e\+/)&&(i=i.replace(/e\+/,"e")),i.replace("e","E")}var yae=/# (\?+)( ?)\/( ?)(\d+)/;function XUe(t,e,i){var r=parseInt(t[4],10),n=Math.round(e*r),a=Math.floor(n/r),s=n-a*r,l=r;return i+(a===0?"":""+a)+" "+(s===0?Nl(" ",t[1].length+1+t[4].length):qL(s,t[1].length)+t[2]+"/"+t[3]+P1(l,t[4].length))}function qUe(t,e,i){return i+(e===0?"":""+e)+Nl(" ",t[1].length+2+t[4].length)}var Cae=/^#*0*\.([0#]+)/,xae=/\).*[0#]/,Sae=/\(###\) ###\\?-####/;function nA(t){for(var e="",i,r=0;r!=t.length;++r)switch(i=t.charCodeAt(r)){case 35:break;case 63:e+=" ";break;case 48:e+="0";break;default:e+=String.fromCharCode(i)}return e}function BK(t,e){var i=Math.pow(10,e);return""+Math.round(t*i)/i}function DK(t,e){var i=t-Math.floor(t),r=Math.pow(10,e);return e<(""+Math.round(i*r)).length?0:Math.round(i*r)}function JUe(t,e){return e<(""+Math.round((t-Math.floor(t))*Math.pow(10,e))).length?1:0}function ZUe(t){return t<2147483647&&t>-2147483648?""+(t>=0?t|0:t-1|0):""+Math.floor(t)}function $u(t,e,i){if(t.charCodeAt(0)===40&&!e.match(xae)){var r=e.replace(/\( */,"").replace(/ \)/,"").replace(/\)/,"");return i>=0?$u("n",r,i):"("+$u("n",r,-i)+")"}if(e.charCodeAt(e.length-1)===44)return YUe(t,e,i);if(e.indexOf("%")!==-1)return QUe(t,e,i);if(e.indexOf("E")!==-1)return fae(e,i);if(e.charCodeAt(0)===36)return"$"+$u(t,e.substr(e.charAt(1)==" "?2:1),i);var n,a,s,l,c=Math.abs(i),d=i<0?"-":"";if(e.match(/^00+$/))return d+ox(c,e.length);if(e.match(/^[#?]+$/))return n=ox(i,0),n==="0"&&(n=""),n.length>e.length?n:nA(e.substr(0,e.length-n.length))+n;if(a=e.match(yae))return XUe(a,c,d);if(e.match(/^#+0+$/))return d+ox(c,e.length-e.indexOf("0"));if(a=e.match(Cae))return n=BK(i,a[1].length).replace(/^([^\.]+)$/,"$1."+nA(a[1])).replace(/\.$/,"."+nA(a[1])).replace(/\.(\d*)$/,function(x,w){return"."+w+Nl("0",nA(a[1]).length-w.length)}),e.indexOf("0.")!==-1?n:n.replace(/^0\./,".");if(e=e.replace(/^#+([0.])/,"$1"),a=e.match(/^(0*)\.(#*)$/))return d+BK(c,a[2].length).replace(/\.(\d*[1-9])0*$/,".$1").replace(/^(-?\d*)$/,"$1.").replace(/^0\./,a[1].length?"0.":".");if(a=e.match(/^#{1,3},##0(\.?)$/))return d+kf(ox(c,0));if(a=e.match(/^#,##0\.([#0]*0)$/))return i<0?"-"+$u(t,e,-i):kf(""+(Math.floor(i)+JUe(i,a[1].length)))+"."+P1(DK(i,a[1].length),a[1].length);if(a=e.match(/^#,#*,#0/))return $u(t,e.replace(/^#,#*,/,""),i);if(a=e.match(/^([0#]+)(\\?-([0#]+))+$/))return n=t3($u(t,e.replace(/[\\-]/g,""),i)),s=0,t3(t3(e.replace(/\\/g,"")).replace(/[0#]/g,function(x){return s<n.length?n.charAt(s++):x==="0"?"0":""}));if(e.match(Sae))return n=$u(t,"##########",i),"("+n.substr(0,3)+") "+n.substr(3,3)+"-"+n.substr(6);var u="";if(a=e.match(/^([#0?]+)( ?)\/( ?)([#0?]+)/))return s=Math.min(a[4].length,7),l=rM(c,Math.pow(10,s)-1,!1),n=""+d,u=sh("n",a[1],l[1]),u.charAt(u.length-1)==" "&&(u=u.substr(0,u.length-1)+"0"),n+=u+a[2]+"/"+a[3],u=tM(l[2],s),u.length<a[4].length&&(u=nA(a[4].substr(a[4].length-u.length))+u),n+=u,n;if(a=e.match(/^# ([#0?]+)( ?)\/( ?)([#0?]+)/))return s=Math.min(Math.max(a[1].length,a[4].length),7),l=rM(c,Math.pow(10,s)-1,!0),d+(l[0]||(l[1]?"":"0"))+" "+(l[1]?qL(l[1],s)+a[2]+"/"+a[3]+tM(l[2],s):Nl(" ",2*s+1+a[2].length+a[3].length));if(a=e.match(/^[#0?]+$/))return n=ox(i,0),e.length<=n.length?n:nA(e.substr(0,e.length-n.length))+n;if(a=e.match(/^([#0?]+)\.([#0]+)$/)){n=""+i.toFixed(Math.min(a[2].length,10)).replace(/([^0])0+$/,"$1"),s=n.indexOf(".");var m=e.indexOf(".")-s,y=e.length-n.length-m;return nA(e.substr(0,m)+n+e.substr(e.length-y))}if(a=e.match(/^00,000\.([#0]*0)$/))return s=DK(i,a[1].length),i<0?"-"+$u(t,e,-i):kf(ZUe(i)).replace(/^\d,\d{3}$/,"0$&").replace(/^\d*$/,function(x){return"00,"+(x.length<3?P1(0,3-x.length):"")+x})+"."+P1(s,a[1].length);switch(e){case"###,##0.00":return $u(t,"#,##0.00",i);case"###,###":case"##,###":case"#,###":var h=kf(ox(c,0));return h!=="0"?d+h:"";case"###,###.00":return $u(t,"###,##0.00",i).replace(/^0\./,".");case"#,###.00":return $u(t,"#,##0.00",i).replace(/^0\./,".")}throw new Error("unsupported format |"+e+"|")}function $Ue(t,e,i){for(var r=e.length-1;e.charCodeAt(r-1)===44;)--r;return sh(t,e.substr(0,r),i/Math.pow(10,3*(e.length-r)))}function eke(t,e,i){var r=e.replace(hae,""),n=e.length-r.length;return sh(t,r,i*Math.pow(10,2*n))+Nl("%",n)}function wae(t,e){var i,r=t.indexOf("E")-t.indexOf(".")-1;if(t.match(/^#+0.0E\+0$/)){if(e==0)return"0.0E+0";if(e<0)return"-"+wae(t,-e);var n=t.indexOf(".");n===-1&&(n=t.indexOf("E"));var a=Math.floor(Math.log(e)*Math.LOG10E)%n;if(a<0&&(a+=n),i=(e/Math.pow(10,a)).toPrecision(r+1+(n+a)%n),!i.match(/[Ee]/)){var s=Math.floor(Math.log(e)*Math.LOG10E);i.indexOf(".")===-1?i=i.charAt(0)+"."+i.substr(1)+"E+"+(s-i.length+a):i+="E+"+(s-a),i=i.replace(/\+-/,"-")}i=i.replace(/^([+-]?)(\d*)\.(\d*)[Ee]/,function(l,c,d,u){return c+d+u.substr(0,(n+a)%n)+"."+u.substr(a)+"E"})}else i=e.toExponential(r);return t.match(/E\+00$/)&&i.match(/e[+-]\d$/)&&(i=i.substr(0,i.length-1)+"0"+i.charAt(i.length-1)),t.match(/E\-/)&&i.match(/e\+/)&&(i=i.replace(/e\+/,"e")),i.replace("e","E")}function Sm(t,e,i){if(t.charCodeAt(0)===40&&!e.match(xae)){var r=e.replace(/\( */,"").replace(/ \)/,"").replace(/\)/,"");return i>=0?Sm("n",r,i):"("+Sm("n",r,-i)+")"}if(e.charCodeAt(e.length-1)===44)return $Ue(t,e,i);if(e.indexOf("%")!==-1)return eke(t,e,i);if(e.indexOf("E")!==-1)return wae(e,i);if(e.charCodeAt(0)===36)return"$"+Sm(t,e.substr(e.charAt(1)==" "?2:1),i);var n,a,s,l,c=Math.abs(i),d=i<0?"-":"";if(e.match(/^00+$/))return d+P1(c,e.length);if(e.match(/^[#?]+$/))return n=""+i,i===0&&(n=""),n.length>e.length?n:nA(e.substr(0,e.length-n.length))+n;if(a=e.match(yae))return qUe(a,c,d);if(e.match(/^#+0+$/))return d+P1(c,e.length-e.indexOf("0"));if(a=e.match(Cae))return n=(""+i).replace(/^([^\.]+)$/,"$1."+nA(a[1])).replace(/\.$/,"."+nA(a[1])),n=n.replace(/\.(\d*)$/,function(x,w){return"."+w+Nl("0",nA(a[1]).length-w.length)}),e.indexOf("0.")!==-1?n:n.replace(/^0\./,".");if(e=e.replace(/^#+([0.])/,"$1"),a=e.match(/^(0*)\.(#*)$/))return d+(""+c).replace(/\.(\d*[1-9])0*$/,".$1").replace(/^(-?\d*)$/,"$1.").replace(/^0\./,a[1].length?"0.":".");if(a=e.match(/^#{1,3},##0(\.?)$/))return d+kf(""+c);if(a=e.match(/^#,##0\.([#0]*0)$/))return i<0?"-"+Sm(t,e,-i):kf(""+i)+"."+Nl("0",a[1].length);if(a=e.match(/^#,#*,#0/))return Sm(t,e.replace(/^#,#*,/,""),i);if(a=e.match(/^([0#]+)(\\?-([0#]+))+$/))return n=t3(Sm(t,e.replace(/[\\-]/g,""),i)),s=0,t3(t3(e.replace(/\\/g,"")).replace(/[0#]/g,function(x){return s<n.length?n.charAt(s++):x==="0"?"0":""}));if(e.match(Sae))return n=Sm(t,"##########",i),"("+n.substr(0,3)+") "+n.substr(3,3)+"-"+n.substr(6);var u="";if(a=e.match(/^([#0?]+)( ?)\/( ?)([#0?]+)/))return s=Math.min(a[4].length,7),l=rM(c,Math.pow(10,s)-1,!1),n=""+d,u=sh("n",a[1],l[1]),u.charAt(u.length-1)==" "&&(u=u.substr(0,u.length-1)+"0"),n+=u+a[2]+"/"+a[3],u=tM(l[2],s),u.length<a[4].length&&(u=nA(a[4].substr(a[4].length-u.length))+u),n+=u,n;if(a=e.match(/^# ([#0?]+)( ?)\/( ?)([#0?]+)/))return s=Math.min(Math.max(a[1].length,a[4].length),7),l=rM(c,Math.pow(10,s)-1,!0),d+(l[0]||(l[1]?"":"0"))+" "+(l[1]?qL(l[1],s)+a[2]+"/"+a[3]+tM(l[2],s):Nl(" ",2*s+1+a[2].length+a[3].length));if(a=e.match(/^[#0?]+$/))return n=""+i,e.length<=n.length?n:nA(e.substr(0,e.length-n.length))+n;if(a=e.match(/^([#0]+)\.([#0]+)$/)){n=""+i.toFixed(Math.min(a[2].length,10)).replace(/([^0])0+$/,"$1"),s=n.indexOf(".");var m=e.indexOf(".")-s,y=e.length-n.length-m;return nA(e.substr(0,m)+n+e.substr(e.length-y))}if(a=e.match(/^00,000\.([#0]*0)$/))return i<0?"-"+Sm(t,e,-i):kf(""+i).replace(/^\d,\d{3}$/,"0$&").replace(/^\d*$/,function(x){return"00,"+(x.length<3?P1(0,3-x.length):"")+x})+"."+P1(0,a[1].length);switch(e){case"###,###":case"##,###":case"#,###":var h=kf(""+c);return h!=="0"?d+h:"";default:if(e.match(/\.[0#?]*$/))return Sm(t,e.slice(0,e.lastIndexOf(".")),i)+nA(e.slice(e.lastIndexOf(".")))}throw new Error("unsupported format |"+e+"|")}function sh(t,e,i){return(i|0)===i?Sm(t,e,i):$u(t,e,i)}function tke(t){for(var e=[],i=!1,r=0,n=0;r<t.length;++r)switch(t.charCodeAt(r)){case 34:i=!i;break;case 95:case 42:case 92:++r;break;case 59:e[e.length]=t.substr(n,r-n),n=r+1}if(e[e.length]=t.substr(n),i===!0)throw new Error("Format |"+t+"| unterminated string ");return e}var Rae=/\[[HhMmSs\u0E0A\u0E19\u0E17]*\]/;function Fy(t){for(var e=0,i="",r="";e<t.length;)switch(i=t.charAt(e)){case"G":iM(t,e)&&(e+=6),e++;break;case'"':for(;t.charCodeAt(++e)!==34&&e<t.length;);++e;break;case"\\":e+=2;break;case"_":e+=2;break;case"@":++e;break;case"B":case"b":if(t.charAt(e+1)==="1"||t.charAt(e+1)==="2")return!0;case"M":case"D":case"Y":case"H":case"S":case"E":case"m":case"d":case"y":case"h":case"s":case"e":case"g":return!0;case"A":case"a":case"上":if(t.substr(e,3).toUpperCase()==="A/P"||t.substr(e,5).toUpperCase()==="AM/PM"||t.substr(e,5).toUpperCase()==="上午/下午")return!0;++e;break;case"[":for(r=i;t.charAt(e++)!=="]"&&e<t.length;)r+=t.charAt(e);if(r.match(Rae))return!0;break;case".":case"0":case"#":for(;e<t.length&&("0#?.,E+-%".indexOf(i=t.charAt(++e))>-1||i=="\\"&&t.charAt(e+1)=="-"&&"0#".indexOf(t.charAt(e+2))>-1););break;case"?":for(;t.charAt(++e)===i;);break;case"*":++e,(t.charAt(e)==" "||t.charAt(e)=="*")&&++e;break;case"(":case")":++e;break;case"1":case"2":case"3":case"4":case"5":case"6":case"7":case"8":case"9":for(;e<t.length&&"0123456789".indexOf(t.charAt(++e))>-1;);break;case" ":++e;break;default:++e;break}return!1}function ike(t,e,i,r){for(var n=[],a="",s=0,l="",c="t",d,u,m,y="H";s<t.length;)switch(l=t.charAt(s)){case"G":if(!iM(t,s))throw new Error("unrecognized character "+l+" in "+t);n[n.length]={t:"G",v:"General"},s+=7;break;case'"':for(a="";(m=t.charCodeAt(++s))!==34&&s<t.length;)a+=String.fromCharCode(m);n[n.length]={t:"t",v:a},++s;break;case"\\":var h=t.charAt(++s),x=h==="("||h===")"?h:"t";n[n.length]={t:x,v:h},++s;break;case"_":n[n.length]={t:"t",v:" "},s+=2;break;case"@":n[n.length]={t:"T",v:e},++s;break;case"B":case"b":if(t.charAt(s+1)==="1"||t.charAt(s+1)==="2"){if(d==null&&(d=Uf(e,i,t.charAt(s+1)==="2"),d==null))return"";n[n.length]={t:"X",v:t.substr(s,2)},c=l,s+=2;break}case"M":case"D":case"Y":case"H":case"S":case"E":l=l.toLowerCase();case"m":case"d":case"y":case"h":case"s":case"e":case"g":if(e<0||d==null&&(d=Uf(e,i),d==null))return"";for(a=l;++s<t.length&&t.charAt(s).toLowerCase()===l;)a+=l;l==="m"&&c.toLowerCase()==="h"&&(l="M"),l==="h"&&(l=y),n[n.length]={t:l,v:a},c=l;break;case"A":case"a":case"上":var w={t:l,v:l};if(d==null&&(d=Uf(e,i)),t.substr(s,3).toUpperCase()==="A/P"?(d!=null&&(w.v=d.H>=12?"P":"A"),w.t="T",y="h",s+=3):t.substr(s,5).toUpperCase()==="AM/PM"?(d!=null&&(w.v=d.H>=12?"PM":"AM"),w.t="T",s+=5,y="h"):t.substr(s,5).toUpperCase()==="上午/下午"?(d!=null&&(w.v=d.H>=12?"下午":"上午"),w.t="T",s+=5,y="h"):(w.t="t",++s),d==null&&w.t==="T")return"";n[n.length]=w,c=l;break;case"[":for(a=l;t.charAt(s++)!=="]"&&s<t.length;)a+=t.charAt(s);if(a.slice(-1)!=="]")throw'unterminated "[" block: |'+a+"|";if(a.match(Rae)){if(d==null&&(d=Uf(e,i),d==null))return"";n[n.length]={t:"Z",v:a.toLowerCase()},c=a.charAt(1)}else a.indexOf("$")>-1&&(a=(a.match(/\$([^-\[\]]*)/)||[])[1]||"$",Fy(t)||(n[n.length]={t:"t",v:a}));break;case".":if(d!=null){for(a=l;++s<t.length&&(l=t.charAt(s))==="0";)a+=l;n[n.length]={t:"s",v:a};break}case"0":case"#":for(a=l;++s<t.length&&"0#?.,E+-%".indexOf(l=t.charAt(s))>-1;)a+=l;n[n.length]={t:"n",v:a};break;case"?":for(a=l;t.charAt(++s)===l;)a+=l;n[n.length]={t:l,v:a},c=l;break;case"*":++s,(t.charAt(s)==" "||t.charAt(s)=="*")&&++s;break;case"(":case")":n[n.length]={t:r===1?"t":l,v:l},++s;break;case"1":case"2":case"3":case"4":case"5":case"6":case"7":case"8":case"9":for(a=l;s<t.length&&"0123456789".indexOf(t.charAt(++s))>-1;)a+=t.charAt(s);n[n.length]={t:"D",v:a};break;case" ":n[n.length]={t:l,v:l},++s;break;case"$":n[n.length]={t:"t",v:"$"},++s;break;default:if(",$-+/():!^&'~{}<>=€acfijklopqrtuvwxzP".indexOf(l)===-1)throw new Error("unrecognized character "+l+" in "+t);n[n.length]={t:"t",v:l},++s;break}var b=0,v=0,B;for(s=n.length-1,c="t";s>=0;--s)switch(n[s].t){case"h":case"H":n[s].t=y,c="h",b<1&&(b=1);break;case"s":(B=n[s].v.match(/\.0+$/))&&(v=Math.max(v,B[0].length-1)),b<3&&(b=3);case"d":case"y":case"M":case"e":c=n[s].t;break;case"m":c==="s"&&(n[s].t="M",b<2&&(b=2));break;case"X":break;case"Z":b<1&&n[s].v.match(/[Hh]/)&&(b=1),b<2&&n[s].v.match(/[Mm]/)&&(b=2),b<3&&n[s].v.match(/[Ss]/)&&(b=3)}switch(b){case 0:break;case 1:d.u>=.5&&(d.u=0,++d.S),d.S>=60&&(d.S=0,++d.M),d.M>=60&&(d.M=0,++d.H);break;case 2:d.u>=.5&&(d.u=0,++d.S),d.S>=60&&(d.S=0,++d.M);break}var D="",E;for(s=0;s<n.length;++s)switch(n[s].t){case"t":case"T":case" ":case"D":break;case"X":n[s].v="",n[s].t=";";break;case"d":case"m":case"y":case"h":case"H":case"M":case"s":case"e":case"b":case"Z":n[s].v=KUe(n[s].t.charCodeAt(0),n[s].v,d,v),n[s].t="t";break;case"n":case"?":for(E=s+1;n[E]!=null&&((l=n[E].t)==="?"||l==="D"||(l===" "||l==="t")&&n[E+1]!=null&&(n[E+1].t==="?"||n[E+1].t==="t"&&n[E+1].v==="/")||n[s].t==="("&&(l===" "||l==="n"||l===")")||l==="t"&&(n[E].v==="/"||n[E].v===" "&&n[E+1]!=null&&n[E+1].t=="?"));)n[s].v+=n[E].v,n[E]={v:"",t:";"},++E;D+=n[s].v,s=E-1;break;case"G":n[s].t="t",n[s].v=my(e,i);break}var U="",k,I;if(D.length>0){D.charCodeAt(0)==40?(k=e<0&&D.charCodeAt(0)===45?-e:e,I=sh("n",D,k)):(k=e<0&&r>1?-e:e,I=sh("n",D,k),k<0&&n[0]&&n[0].t=="t"&&(I=I.substr(1),n[0].v="-"+n[0].v)),E=I.length-1;var L=n.length;for(s=0;s<n.length;++s)if(n[s]!=null&&n[s].t!="t"&&n[s].v.indexOf(".")>-1){L=s;break}var z=n.length;if(L===n.length&&I.indexOf("E")===-1){for(s=n.length-1;s>=0;--s)n[s]==null||"n?".indexOf(n[s].t)===-1||(E>=n[s].v.length-1?(E-=n[s].v.length,n[s].v=I.substr(E+1,n[s].v.length)):E<0?n[s].v="":(n[s].v=I.substr(0,E+1),E=-1),n[s].t="t",z=s);E>=0&&z<n.length&&(n[z].v=I.substr(0,E+1)+n[z].v)}else if(L!==n.length&&I.indexOf("E")===-1){for(E=I.indexOf(".")-1,s=L;s>=0;--s)if(!(n[s]==null||"n?".indexOf(n[s].t)===-1)){for(u=n[s].v.indexOf(".")>-1&&s===L?n[s].v.indexOf(".")-1:n[s].v.length-1,U=n[s].v.substr(u+1);u>=0;--u)E>=0&&(n[s].v.charAt(u)==="0"||n[s].v.charAt(u)==="#")&&(U=I.charAt(E--)+U);n[s].v=U,n[s].t="t",z=s}for(E>=0&&z<n.length&&(n[z].v=I.substr(0,E+1)+n[z].v),E=I.indexOf(".")+1,s=L;s<n.length;++s)if(!(n[s]==null||"n?(".indexOf(n[s].t)===-1&&s!==L)){for(u=n[s].v.indexOf(".")>-1&&s===L?n[s].v.indexOf(".")+1:0,U=n[s].v.substr(0,u);u<n[s].v.length;++u)E<I.length&&(U+=I.charAt(E++));n[s].v=U,n[s].t="t",z=s}}}for(s=0;s<n.length;++s)n[s]!=null&&"n?".indexOf(n[s].t)>-1&&(k=r>1&&e<0&&s>0&&n[s-1].v==="-"?-e:e,n[s].v=sh(n[s].t,n[s].v,k),n[s].t="t");var G="";for(s=0;s!==n.length;++s)n[s]!=null&&(G+=n[s].v);return G}var HK=/\[(=|>[=]?|<[>=]?)(-?\d+(?:\.\d*)?)\]/;function IK(t,e){if(e==null)return!1;var i=parseFloat(e[2]);switch(e[1]){case"=":if(t==i)return!0;break;case">":if(t>i)return!0;break;case"<":if(t<i)return!0;break;case"<>":if(t!=i)return!0;break;case">=":if(t>=i)return!0;break;case"<=":if(t<=i)return!0;break}return!1}function rke(t,e){var i=tke(t),r=i.length,n=i[r-1].indexOf("@");if(r<4&&n>-1&&--r,i.length>4)throw new Error("cannot find right format for |"+i.join("|")+"|");if(typeof e!="number")return[4,i.length===4||n>-1?i[i.length-1]:"@"];switch(i.length){case 1:i=n>-1?["General","General","General",i[0]]:[i[0],i[0],i[0],"@"];break;case 2:i=n>-1?[i[0],i[0],i[0],i[1]]:[i[0],i[1],i[0],"@"];break;case 3:i=n>-1?[i[0],i[1],i[0],i[2]]:[i[0],i[1],i[2],"@"];break}var a=e>0?i[0]:e<0?i[1]:i[2];if(i[0].indexOf("[")===-1&&i[1].indexOf("[")===-1)return[r,a];if(i[0].match(/\[[=<>]/)!=null||i[1].match(/\[[=<>]/)!=null){var s=i[0].match(HK),l=i[1].match(HK);return IK(e,s)?[r,i[0]]:IK(e,l)?[r,i[1]]:[r,i[s!=null&&l!=null?2:1]]}return[r,a]}function ku(t,e,i){i==null&&(i={});var r="";switch(typeof t){case"string":t=="m/d/yy"&&i.dateNF?r=i.dateNF:r=t;break;case"number":t==14&&i.dateNF?r=i.dateNF:r=(i.table!=null?i.table:Ln)[t],r==null&&(r=i.table&&i.table[TK[t]]||Ln[TK[t]]),r==null&&(r=VUe[t]||"General");break}if(iM(r,0))return my(e,i);e instanceof Date&&(e=gae(e,i.date1904));var n=rke(r,e);if(iM(n[1]))return my(e,i);if(e===!0)e="TRUE";else if(e===!1)e="FALSE";else if(e===""||e==null)return"";return ike(n[1],e,i,n[0])}function Om(t,e){if(typeof e!="number"){e=+e||-1;for(var i=0;i<392;++i){if(Ln[i]==null){e<0&&(e=i);continue}if(Ln[i]==t){e=i;break}}e<0&&(e=391)}return Ln[e]=t,e}function YR(t){for(var e=0;e!=392;++e)t[e]!==void 0&&Om(t[e],e)}function k3(){Ln=LUe()}var bae={format:ku,load:Om,_table:Ln,load_table:YR,parse_date_code:Uf,is_date:Fy,get_table:function(){return bae._table=Ln}},nke={5:'"$"#,##0_);\\("$"#,##0\\)',6:'"$"#,##0_);[Red]\\("$"#,##0\\)',7:'"$"#,##0.00_);\\("$"#,##0.00\\)',8:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',23:"General",24:"General",25:"General",26:"General",27:"m/d/yy",28:"m/d/yy",29:"m/d/yy",30:"m/d/yy",31:"m/d/yy",32:"h:mm:ss",33:"h:mm:ss",34:"h:mm:ss",35:"h:mm:ss",36:"m/d/yy",41:'_(* #,##0_);_(* (#,##0);_(* "-"_);_(@_)',42:'_("$"* #,##0_);_("$"* (#,##0);_("$"* "-"_);_(@_)',43:'_(* #,##0.00_);_(* (#,##0.00);_(* "-"??_);_(@_)',44:'_("$"* #,##0.00_);_("$"* (#,##0.00);_("$"* "-"??_);_(@_)',50:"m/d/yy",51:"m/d/yy",52:"m/d/yy",53:"m/d/yy",54:"m/d/yy",55:"m/d/yy",56:"m/d/yy",57:"m/d/yy",58:"m/d/yy",59:"0",60:"0.00",61:"#,##0",62:"#,##0.00",63:'"$"#,##0_);\\("$"#,##0\\)',64:'"$"#,##0_);[Red]\\("$"#,##0\\)',65:'"$"#,##0.00_);\\("$"#,##0.00\\)',66:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',67:"0%",68:"0.00%",69:"# ?/?",70:"# ??/??",71:"m/d/yy",72:"m/d/yy",73:"d-mmm-yy",74:"d-mmm",75:"mmm-yy",76:"h:mm",77:"h:mm:ss",78:"m/d/yy h:mm",79:"mm:ss",80:"[h]:mm:ss",81:"mmss.0"},vae=/[dD]+|[mM]+|[yYeE]+|[Hh]+|[Ss]+/g;function ake(t){var e=typeof t=="number"?Ln[t]:t;return e=e.replace(vae,"(\\d+)"),new RegExp("^"+e+"$")}function oke(t,e,i){var r=-1,n=-1,a=-1,s=-1,l=-1,c=-1;(e.match(vae)||[]).forEach(function(m,y){var h=parseInt(i[y+1],10);switch(m.toLowerCase().charAt(0)){case"y":r=h;break;case"d":a=h;break;case"h":s=h;break;case"s":c=h;break;case"m":s>=0?l=h:n=h;break}}),c>=0&&l==-1&&n>=0&&(l=n,n=-1);var d=(""+(r>=0?r:new Date().getFullYear())).slice(-4)+"-"+("00"+(n>=1?n:1)).slice(-2)+"-"+("00"+(a>=1?a:1)).slice(-2);d.length==7&&(d="0"+d),d.length==8&&(d="20"+d);var u=("00"+(s>=0?s:0)).slice(-2)+":"+("00"+(l>=0?l:0)).slice(-2)+":"+("00"+(c>=0?c:0)).slice(-2);return s==-1&&l==-1&&c==-1?d:r==-1&&n==-1&&a==-1?u:d+"T"+u}var ske=(function(){var t={};t.version="1.2.0";function e(){for(var I=0,L=new Array(256),z=0;z!=256;++z)I=z,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,I=I&1?-306674912^I>>>1:I>>>1,L[z]=I;return typeof Int32Array<"u"?new Int32Array(L):L}var i=e();function r(I){var L=0,z=0,G=0,V=typeof Int32Array<"u"?new Int32Array(4096):new Array(4096);for(G=0;G!=256;++G)V[G]=I[G];for(G=0;G!=256;++G)for(z=I[G],L=256+G;L<4096;L+=256)z=V[L]=z>>>8^I[z&255];var _=[];for(G=1;G!=16;++G)_[G-1]=typeof Int32Array<"u"?V.subarray(G*256,G*256+256):V.slice(G*256,G*256+256);return _}var n=r(i),a=n[0],s=n[1],l=n[2],c=n[3],d=n[4],u=n[5],m=n[6],y=n[7],h=n[8],x=n[9],w=n[10],b=n[11],v=n[12],B=n[13],D=n[14];function E(I,L){for(var z=L^-1,G=0,V=I.length;G<V;)z=z>>>8^i[(z^I.charCodeAt(G++))&255];return~z}function U(I,L){for(var z=L^-1,G=I.length-15,V=0;V<G;)z=D[I[V++]^z&255]^B[I[V++]^z>>8&255]^v[I[V++]^z>>16&255]^b[I[V++]^z>>>24]^w[I[V++]]^x[I[V++]]^h[I[V++]]^y[I[V++]]^m[I[V++]]^u[I[V++]]^d[I[V++]]^c[I[V++]]^l[I[V++]]^s[I[V++]]^a[I[V++]]^i[I[V++]];for(G+=15;V<G;)z=z>>>8^i[(z^I[V++])&255];return~z}function k(I,L){for(var z=L^-1,G=0,V=I.length,_=0,Y=0;G<V;)_=I.charCodeAt(G++),_<128?z=z>>>8^i[(z^_)&255]:_<2048?(z=z>>>8^i[(z^(192|_>>6&31))&255],z=z>>>8^i[(z^(128|_&63))&255]):_>=55296&&_<57344?(_=(_&1023)+64,Y=I.charCodeAt(G++)&1023,z=z>>>8^i[(z^(240|_>>8&7))&255],z=z>>>8^i[(z^(128|_>>2&63))&255],z=z>>>8^i[(z^(128|Y>>6&15|(_&3)<<4))&255],z=z>>>8^i[(z^(128|Y&63))&255]):(z=z>>>8^i[(z^(224|_>>12&15))&255],z=z>>>8^i[(z^(128|_>>6&63))&255],z=z>>>8^i[(z^(128|_&63))&255]);return~z}return t.table=i,t.bstr=E,t.buf=U,t.str=k,t})(),Mn=(function(){var e={};e.version="1.2.1";function i(xe,He){for(var Te=xe.split("/"),Ee=He.split("/"),Ne=0,Ie=0,Ze=Math.min(Te.length,Ee.length);Ne<Ze;++Ne){if(Ie=Te[Ne].length-Ee[Ne].length)return Ie;if(Te[Ne]!=Ee[Ne])return Te[Ne]<Ee[Ne]?-1:1}return Te.length-Ee.length}function r(xe){if(xe.charAt(xe.length-1)=="/")return xe.slice(0,-1).indexOf("/")===-1?xe:r(xe.slice(0,-1));var He=xe.lastIndexOf("/");return He===-1?xe:xe.slice(0,He+1)}function n(xe){if(xe.charAt(xe.length-1)=="/")return n(xe.slice(0,-1));var He=xe.lastIndexOf("/");return He===-1?xe:xe.slice(He+1)}function a(xe,He){typeof He=="string"&&(He=new Date(He));var Te=He.getHours();Te=Te<<6|He.getMinutes(),Te=Te<<5|He.getSeconds()>>>1,xe.write_shift(2,Te);var Ee=He.getFullYear()-1980;Ee=Ee<<4|He.getMonth()+1,Ee=Ee<<5|He.getDate(),xe.write_shift(2,Ee)}function s(xe){var He=xe.read_shift(2)&65535,Te=xe.read_shift(2)&65535,Ee=new Date,Ne=Te&31;Te>>>=5;var Ie=Te&15;Te>>>=4,Ee.setMilliseconds(0),Ee.setFullYear(Te+1980),Ee.setMonth(Ie-1),Ee.setDate(Ne);var Ze=He&31;He>>>=5;var Lt=He&63;return He>>>=6,Ee.setHours(He),Ee.setMinutes(Lt),Ee.setSeconds(Ze<<1),Ee}function l(xe){qd(xe,0);for(var He={},Te=0;xe.l<=xe.length-4;){var Ee=xe.read_shift(2),Ne=xe.read_shift(2),Ie=xe.l+Ne,Ze={};switch(Ee){case 21589:Te=xe.read_shift(1),Te&1&&(Ze.mtime=xe.read_shift(4)),Ne>5&&(Te&2&&(Ze.atime=xe.read_shift(4)),Te&4&&(Ze.ctime=xe.read_shift(4))),Ze.mtime&&(Ze.mt=new Date(Ze.mtime*1e3));break}xe.l=Ie,He[Ee]=Ze}return He}var c;function d(){return c||(c={})}function u(xe,He){if(xe[0]==80&&xe[1]==75)return mt(xe,He);if((xe[0]|32)==109&&(xe[1]|32)==105)return li(xe,He);if(xe.length<512)throw new Error("CFB file size "+xe.length+" < 512");var Te=3,Ee=512,Ne=0,Ie=0,Ze=0,Lt=0,vt=0,Kt=[],Nt=xe.slice(0,512);qd(Nt,0);var Di=m(Nt);switch(Te=Di[0],Te){case 3:Ee=512;break;case 4:Ee=4096;break;case 0:if(Di[1]==0)return mt(xe,He);default:throw new Error("Major Version: Expected 3 or 4 saw "+Te)}Ee!==512&&(Nt=xe.slice(0,Ee),qd(Nt,28));var Pi=xe.slice(0,Ee);y(Nt,Te);var Xi=Nt.read_shift(4,"i");if(Te===3&&Xi!==0)throw new Error("# Directory Sectors: Expected 0 saw "+Xi);Nt.l+=4,Ze=Nt.read_shift(4,"i"),Nt.l+=4,Nt.chk("00100000","Mini Stream Cutoff Size: "),Lt=Nt.read_shift(4,"i"),Ne=Nt.read_shift(4,"i"),vt=Nt.read_shift(4,"i"),Ie=Nt.read_shift(4,"i");for(var Gi=-1,Yi=0;Yi<109&&(Gi=Nt.read_shift(4,"i"),!(Gi<0));++Yi)Kt[Yi]=Gi;var Sr=h(xe,Ee);b(vt,Ie,Sr,Ee,Kt);var _i=B(Sr,Ze,Kt,Ee);_i[Ze].name="!Directory",Ne>0&&Lt!==Y&&(_i[Lt].name="!MiniFAT"),_i[Kt[0]].name="!FAT",_i.fat_addrs=Kt,_i.ssz=Ee;var dt={},ui=[],wi=[],Le=[];D(Ze,_i,Sr,ui,Ne,dt,wi,Lt),x(wi,Le,ui),ui.shift();var wt={FileIndex:wi,FullPaths:Le};return He&&He.raw&&(wt.raw={header:Pi,sectors:Sr}),wt}function m(xe){if(xe[xe.l]==80&&xe[xe.l+1]==75)return[0,0];xe.chk(q,"Header Signature: "),xe.l+=16;var He=xe.read_shift(2,"u");return[xe.read_shift(2,"u"),He]}function y(xe,He){var Te=9;switch(xe.l+=2,Te=xe.read_shift(2)){case 9:if(He!=3)throw new Error("Sector Shift: Expected 9 saw "+Te);break;case 12:if(He!=4)throw new Error("Sector Shift: Expected 12 saw "+Te);break;default:throw new Error("Sector Shift: Expected 9 or 12 saw "+Te)}xe.chk("0600","Mini Sector Shift: "),xe.chk("000000000000","Reserved: ")}function h(xe,He){for(var Te=Math.ceil(xe.length/He)-1,Ee=[],Ne=1;Ne<Te;++Ne)Ee[Ne-1]=xe.slice(Ne*He,(Ne+1)*He);return Ee[Te-1]=xe.slice(Te*He),Ee}function x(xe,He,Te){for(var Ee=0,Ne=0,Ie=0,Ze=0,Lt=0,vt=Te.length,Kt=[],Nt=[];Ee<vt;++Ee)Kt[Ee]=Nt[Ee]=Ee,He[Ee]=Te[Ee];for(;Lt<Nt.length;++Lt)Ee=Nt[Lt],Ne=xe[Ee].L,Ie=xe[Ee].R,Ze=xe[Ee].C,Kt[Ee]===Ee&&(Ne!==-1&&Kt[Ne]!==Ne&&(Kt[Ee]=Kt[Ne]),Ie!==-1&&Kt[Ie]!==Ie&&(Kt[Ee]=Kt[Ie])),Ze!==-1&&(Kt[Ze]=Ee),Ne!==-1&&Ee!=Kt[Ee]&&(Kt[Ne]=Kt[Ee],Nt.lastIndexOf(Ne)<Lt&&Nt.push(Ne)),Ie!==-1&&Ee!=Kt[Ee]&&(Kt[Ie]=Kt[Ee],Nt.lastIndexOf(Ie)<Lt&&Nt.push(Ie));for(Ee=1;Ee<vt;++Ee)Kt[Ee]===Ee&&(Ie!==-1&&Kt[Ie]!==Ie?Kt[Ee]=Kt[Ie]:Ne!==-1&&Kt[Ne]!==Ne&&(Kt[Ee]=Kt[Ne]));for(Ee=1;Ee<vt;++Ee)if(xe[Ee].type!==0){if(Lt=Ee,Lt!=Kt[Lt])do Lt=Kt[Lt],He[Ee]=He[Lt]+"/"+He[Ee];while(Lt!==0&&Kt[Lt]!==-1&&Lt!=Kt[Lt]);Kt[Ee]=-1}for(He[0]+="/",Ee=1;Ee<vt;++Ee)xe[Ee].type!==2&&(He[Ee]+="/")}function w(xe,He,Te){for(var Ee=xe.start,Ne=xe.size,Ie=[],Ze=Ee;Te&&Ne>0&&Ze>=0;)Ie.push(He.slice(Ze*_,Ze*_+_)),Ne-=_,Ze=F5(Te,Ze*4);return Ie.length===0?Ei(0):Rd(Ie).slice(0,xe.size)}function b(xe,He,Te,Ee,Ne){var Ie=Y;if(xe===Y){if(He!==0)throw new Error("DIFAT chain shorter than expected")}else if(xe!==-1){var Ze=Te[xe],Lt=(Ee>>>2)-1;if(!Ze)return;for(var vt=0;vt<Lt&&(Ie=F5(Ze,vt*4))!==Y;++vt)Ne.push(Ie);b(F5(Ze,Ee-4),He-1,Te,Ee,Ne)}}function v(xe,He,Te,Ee,Ne){var Ie=[],Ze=[];Ne||(Ne=[]);var Lt=Ee-1,vt=0,Kt=0;for(vt=He;vt>=0;){Ne[vt]=!0,Ie[Ie.length]=vt,Ze.push(xe[vt]);var Nt=Te[Math.floor(vt*4/Ee)];if(Kt=vt*4&Lt,Ee<4+Kt)throw new Error("FAT boundary crossed: "+vt+" 4 "+Ee);if(!xe[Nt])break;vt=F5(xe[Nt],Kt)}return{nodes:Ie,data:GK([Ze])}}function B(xe,He,Te,Ee){var Ne=xe.length,Ie=[],Ze=[],Lt=[],vt=[],Kt=Ee-1,Nt=0,Di=0,Pi=0,Xi=0;for(Nt=0;Nt<Ne;++Nt)if(Lt=[],Pi=Nt+He,Pi>=Ne&&(Pi-=Ne),!Ze[Pi]){vt=[];var Gi=[];for(Di=Pi;Di>=0;){Gi[Di]=!0,Ze[Di]=!0,Lt[Lt.length]=Di,vt.push(xe[Di]);var Yi=Te[Math.floor(Di*4/Ee)];if(Xi=Di*4&Kt,Ee<4+Xi)throw new Error("FAT boundary crossed: "+Di+" 4 "+Ee);if(!xe[Yi]||(Di=F5(xe[Yi],Xi),Gi[Di]))break}Ie[Pi]={nodes:Lt,data:GK([vt])}}return Ie}function D(xe,He,Te,Ee,Ne,Ie,Ze,Lt){for(var vt=0,Kt=Ee.length?2:0,Nt=He[xe].data,Di=0,Pi=0,Xi;Di<Nt.length;Di+=128){var Gi=Nt.slice(Di,Di+128);qd(Gi,64),Pi=Gi.read_shift(2),Xi=p8(Gi,0,Pi-Kt),Ee.push(Xi);var Yi={name:Xi,type:Gi.read_shift(1),color:Gi.read_shift(1),L:Gi.read_shift(4,"i"),R:Gi.read_shift(4,"i"),C:Gi.read_shift(4,"i"),clsid:Gi.read_shift(16),state:Gi.read_shift(4,"i"),start:0,size:0},Sr=Gi.read_shift(2)+Gi.read_shift(2)+Gi.read_shift(2)+Gi.read_shift(2);Sr!==0&&(Yi.ct=E(Gi,Gi.l-8));var _i=Gi.read_shift(2)+Gi.read_shift(2)+Gi.read_shift(2)+Gi.read_shift(2);_i!==0&&(Yi.mt=E(Gi,Gi.l-8)),Yi.start=Gi.read_shift(4,"i"),Yi.size=Gi.read_shift(4,"i"),Yi.size<0&&Yi.start<0&&(Yi.size=Yi.type=0,Yi.start=Y,Yi.name=""),Yi.type===5?(vt=Yi.start,Ne>0&&vt!==Y&&(He[vt].name="!StreamData")):Yi.size>=4096?(Yi.storage="fat",He[Yi.start]===void 0&&(He[Yi.start]=v(Te,Yi.start,He.fat_addrs,He.ssz)),He[Yi.start].name=Yi.name,Yi.content=He[Yi.start].data.slice(0,Yi.size)):(Yi.storage="minifat",Yi.size<0?Yi.size=0:vt!==Y&&Yi.start!==Y&&He[vt]&&(Yi.content=w(Yi,He[vt].data,(He[Lt]||{}).data))),Yi.content&&qd(Yi.content,0),Ie[Xi]=Yi,Ze.push(Yi)}}function E(xe,He){return new Date((wd(xe,He+4)/1e7*Math.pow(2,32)+wd(xe,He)/1e7-11644473600)*1e3)}function U(xe,He){return d(),u(c.readFileSync(xe),He)}function k(xe,He){var Te=He&&He.type;switch(Te||Wa&&Buffer.isBuffer(xe)&&(Te="buffer"),Te||"base64"){case"file":return U(xe,He);case"base64":return u(Mu(Uu(xe)),He);case"binary":return u(Mu(xe),He)}return u(xe,He)}function I(xe,He){var Te=He||{},Ee=Te.root||"Root Entry";if(xe.FullPaths||(xe.FullPaths=[]),xe.FileIndex||(xe.FileIndex=[]),xe.FullPaths.length!==xe.FileIndex.length)throw new Error("inconsistent CFB structure");xe.FullPaths.length===0&&(xe.FullPaths[0]=Ee+"/",xe.FileIndex[0]={name:Ee,type:5}),Te.CLSID&&(xe.FileIndex[0].clsid=Te.CLSID),L(xe)}function L(xe){var He="Sh33tJ5";if(!Mn.find(xe,"/"+He)){var Te=Ei(4);Te[0]=55,Te[1]=Te[3]=50,Te[2]=54,xe.FileIndex.push({name:He,type:2,content:Te,size:4,L:69,R:69,C:69}),xe.FullPaths.push(xe.FullPaths[0]+He),z(xe)}}function z(xe,He){I(xe);for(var Te=!1,Ee=!1,Ne=xe.FullPaths.length-1;Ne>=0;--Ne){var Ie=xe.FileIndex[Ne];switch(Ie.type){case 0:Ee?Te=!0:(xe.FileIndex.pop(),xe.FullPaths.pop());break;case 1:case 2:case 5:Ee=!0,isNaN(Ie.R*Ie.L*Ie.C)&&(Te=!0),Ie.R>-1&&Ie.L>-1&&Ie.R==Ie.L&&(Te=!0);break;default:Te=!0;break}}if(!(!Te&&!He)){var Ze=new Date(1987,1,19),Lt=0,vt=Object.create?Object.create(null):{},Kt=[];for(Ne=0;Ne<xe.FullPaths.length;++Ne)vt[xe.FullPaths[Ne]]=!0,xe.FileIndex[Ne].type!==0&&Kt.push([xe.FullPaths[Ne],xe.FileIndex[Ne]]);for(Ne=0;Ne<Kt.length;++Ne){var Nt=r(Kt[Ne][0]);Ee=vt[Nt],Ee||(Kt.push([Nt,{name:n(Nt).replace("/",""),type:1,clsid:se,ct:Ze,mt:Ze,content:null}]),vt[Nt]=!0)}for(Kt.sort(function(Xi,Gi){return i(Xi[0],Gi[0])}),xe.FullPaths=[],xe.FileIndex=[],Ne=0;Ne<Kt.length;++Ne)xe.FullPaths[Ne]=Kt[Ne][0],xe.FileIndex[Ne]=Kt[Ne][1];for(Ne=0;Ne<Kt.length;++Ne){var Di=xe.FileIndex[Ne],Pi=xe.FullPaths[Ne];if(Di.name=n(Pi).replace("/",""),Di.L=Di.R=Di.C=-(Di.color=1),Di.size=Di.content?Di.content.length:0,Di.start=0,Di.clsid=Di.clsid||se,Ne===0)Di.C=Kt.length>1?1:-1,Di.size=0,Di.type=5;else if(Pi.slice(-1)=="/"){for(Lt=Ne+1;Lt<Kt.length&&r(xe.FullPaths[Lt])!=Pi;++Lt);for(Di.C=Lt>=Kt.length?-1:Lt,Lt=Ne+1;Lt<Kt.length&&r(xe.FullPaths[Lt])!=r(Pi);++Lt);Di.R=Lt>=Kt.length?-1:Lt,Di.type=1}else r(xe.FullPaths[Ne+1]||"")==r(Pi)&&(Di.R=Ne+1),Di.type=2}}}function G(xe,He){var Te=He||{};if(Te.fileType=="mad")return fi(xe,Te);switch(z(xe),Te.fileType){case"zip":return qe(xe,Te)}var Ee=(function(Xi){for(var Gi=0,Yi=0,Sr=0;Sr<Xi.FileIndex.length;++Sr){var _i=Xi.FileIndex[Sr];if(_i.content){var dt=_i.content.length;dt>0&&(dt<4096?Gi+=dt+63>>6:Yi+=dt+511>>9)}}for(var ui=Xi.FullPaths.length+3>>2,wi=Gi+7>>3,Le=Gi+127>>7,wt=wi+Yi+ui+Le,Xt=wt+127>>7,Wt=Xt<=109?0:Math.ceil((Xt-109)/127);wt+Xt+Wt+127>>7>Xt;)Wt=++Xt<=109?0:Math.ceil((Xt-109)/127);var zt=[1,Wt,Xt,Le,ui,Yi,Gi,0];return Xi.FileIndex[0].size=Gi<<6,zt[7]=(Xi.FileIndex[0].start=zt[0]+zt[1]+zt[2]+zt[3]+zt[4]+zt[5])+(zt[6]+7>>3),zt})(xe),Ne=Ei(Ee[7]<<9),Ie=0,Ze=0;{for(Ie=0;Ie<8;++Ie)Ne.write_shift(1,de[Ie]);for(Ie=0;Ie<8;++Ie)Ne.write_shift(2,0);for(Ne.write_shift(2,62),Ne.write_shift(2,3),Ne.write_shift(2,65534),Ne.write_shift(2,9),Ne.write_shift(2,6),Ie=0;Ie<3;++Ie)Ne.write_shift(2,0);for(Ne.write_shift(4,0),Ne.write_shift(4,Ee[2]),Ne.write_shift(4,Ee[0]+Ee[1]+Ee[2]+Ee[3]-1),Ne.write_shift(4,0),Ne.write_shift(4,4096),Ne.write_shift(4,Ee[3]?Ee[0]+Ee[1]+Ee[2]-1:Y),Ne.write_shift(4,Ee[3]),Ne.write_shift(-4,Ee[1]?Ee[0]-1:Y),Ne.write_shift(4,Ee[1]),Ie=0;Ie<109;++Ie)Ne.write_shift(-4,Ie<Ee[2]?Ee[1]+Ie:-1)}if(Ee[1])for(Ze=0;Ze<Ee[1];++Ze){for(;Ie<236+Ze*127;++Ie)Ne.write_shift(-4,Ie<Ee[2]?Ee[1]+Ie:-1);Ne.write_shift(-4,Ze===Ee[1]-1?Y:Ze+1)}var Lt=function(Xi){for(Ze+=Xi;Ie<Ze-1;++Ie)Ne.write_shift(-4,Ie+1);Xi&&(++Ie,Ne.write_shift(-4,Y))};for(Ze=Ie=0,Ze+=Ee[1];Ie<Ze;++Ie)Ne.write_shift(-4,ae.DIFSECT);for(Ze+=Ee[2];Ie<Ze;++Ie)Ne.write_shift(-4,ae.FATSECT);Lt(Ee[3]),Lt(Ee[4]);for(var vt=0,Kt=0,Nt=xe.FileIndex[0];vt<xe.FileIndex.length;++vt)Nt=xe.FileIndex[vt],Nt.content&&(Kt=Nt.content.length,!(Kt<4096)&&(Nt.start=Ze,Lt(Kt+511>>9)));for(Lt(Ee[6]+7>>3);Ne.l&511;)Ne.write_shift(-4,ae.ENDOFCHAIN);for(Ze=Ie=0,vt=0;vt<xe.FileIndex.length;++vt)Nt=xe.FileIndex[vt],Nt.content&&(Kt=Nt.content.length,!(!Kt||Kt>=4096)&&(Nt.start=Ze,Lt(Kt+63>>6)));for(;Ne.l&511;)Ne.write_shift(-4,ae.ENDOFCHAIN);for(Ie=0;Ie<Ee[4]<<2;++Ie){var Di=xe.FullPaths[Ie];if(!Di||Di.length===0){for(vt=0;vt<17;++vt)Ne.write_shift(4,0);for(vt=0;vt<3;++vt)Ne.write_shift(4,-1);for(vt=0;vt<12;++vt)Ne.write_shift(4,0);continue}Nt=xe.FileIndex[Ie],Ie===0&&(Nt.start=Nt.size?Nt.start-1:Y);var Pi=Ie===0&&Te.root||Nt.name;if(Kt=2*(Pi.length+1),Ne.write_shift(64,Pi,"utf16le"),Ne.write_shift(2,Kt),Ne.write_shift(1,Nt.type),Ne.write_shift(1,Nt.color),Ne.write_shift(-4,Nt.L),Ne.write_shift(-4,Nt.R),Ne.write_shift(-4,Nt.C),Nt.clsid)Ne.write_shift(16,Nt.clsid,"hex");else for(vt=0;vt<4;++vt)Ne.write_shift(4,0);Ne.write_shift(4,Nt.state||0),Ne.write_shift(4,0),Ne.write_shift(4,0),Ne.write_shift(4,0),Ne.write_shift(4,0),Ne.write_shift(4,Nt.start),Ne.write_shift(4,Nt.size),Ne.write_shift(4,0)}for(Ie=1;Ie<xe.FileIndex.length;++Ie)if(Nt=xe.FileIndex[Ie],Nt.size>=4096)if(Ne.l=Nt.start+1<<9,Wa&&Buffer.isBuffer(Nt.content))Nt.content.copy(Ne,Ne.l,0,Nt.size),Ne.l+=Nt.size+511&-512;else{for(vt=0;vt<Nt.size;++vt)Ne.write_shift(1,Nt.content[vt]);for(;vt&511;++vt)Ne.write_shift(1,0)}for(Ie=1;Ie<xe.FileIndex.length;++Ie)if(Nt=xe.FileIndex[Ie],Nt.size>0&&Nt.size<4096)if(Wa&&Buffer.isBuffer(Nt.content))Nt.content.copy(Ne,Ne.l,0,Nt.size),Ne.l+=Nt.size+63&-64;else{for(vt=0;vt<Nt.size;++vt)Ne.write_shift(1,Nt.content[vt]);for(;vt&63;++vt)Ne.write_shift(1,0)}if(Wa)Ne.l=Ne.length;else for(;Ne.l<Ne.length;)Ne.write_shift(1,0);return Ne}function V(xe,He){var Te=xe.FullPaths.map(function(vt){return vt.toUpperCase()}),Ee=Te.map(function(vt){var Kt=vt.split("/");return Kt[Kt.length-(vt.slice(-1)=="/"?2:1)]}),Ne=!1;He.charCodeAt(0)===47?(Ne=!0,He=Te[0].slice(0,-1)+He):Ne=He.indexOf("/")!==-1;var Ie=He.toUpperCase(),Ze=Ne===!0?Te.indexOf(Ie):Ee.indexOf(Ie);if(Ze!==-1)return xe.FileIndex[Ze];var Lt=!Ie.match(YS);for(Ie=Ie.replace(N0,""),Lt&&(Ie=Ie.replace(YS,"!")),Ze=0;Ze<Te.length;++Ze)if((Lt?Te[Ze].replace(YS,"!"):Te[Ze]).replace(N0,"")==Ie||(Lt?Ee[Ze].replace(YS,"!"):Ee[Ze]).replace(N0,"")==Ie)return xe.FileIndex[Ze];return null}var _=64,Y=-2,q="d0cf11e0a1b11ae1",de=[208,207,17,224,161,177,26,225],se="00000000000000000000000000000000",ae={MAXREGSECT:-6,DIFSECT:-4,FATSECT:-3,ENDOFCHAIN:Y,FREESECT:-1,HEADER_SIGNATURE:q,HEADER_MINOR_VERSION:"3e00",MAXREGSID:-6,NOSTREAM:-1,HEADER_CLSID:se,EntryTypes:["unknown","storage","stream","lockbytes","property","root"]};function le(xe,He,Te){d();var Ee=G(xe,Te);c.writeFileSync(He,Ee)}function J(xe){for(var He=new Array(xe.length),Te=0;Te<xe.length;++Te)He[Te]=String.fromCharCode(xe[Te]);return He.join("")}function ne(xe,He){var Te=G(xe,He);switch(He&&He.type||"buffer"){case"file":return d(),c.writeFileSync(He.filename,Te),Te;case"binary":return typeof Te=="string"?Te:J(Te);case"base64":return uR(typeof Te=="string"?Te:J(Te));case"buffer":if(Wa)return Buffer.isBuffer(Te)?Te:Sh(Te);case"array":return typeof Te=="string"?Mu(Te):Te}return Te}var Z;function N(xe){try{var He=xe.InflateRaw,Te=new He;if(Te._processChunk(new Uint8Array([3,0]),Te._finishFlushFlag),Te.bytesRead)Z=xe;else throw new Error("zlib does not expose bytesRead")}catch(Ee){console.error("cannot use native zlib: "+(Ee.message||Ee))}}function re(xe,He){if(!Z)return kt(xe,He);var Te=Z.InflateRaw,Ee=new Te,Ne=Ee._processChunk(xe.slice(xe.l),Ee._finishFlushFlag);return xe.l+=Ee.bytesRead,Ne}function O(xe){return Z?Z.deflateRawSync(xe):je(xe)}var ee=[16,17,18,0,8,7,9,6,10,5,11,4,12,3,13,2,14,1,15],ce=[3,4,5,6,7,8,9,10,11,13,15,17,19,23,27,31,35,43,51,59,67,83,99,115,131,163,195,227,258],pe=[1,2,3,4,5,7,9,13,17,25,33,49,65,97,129,193,257,385,513,769,1025,1537,2049,3073,4097,6145,8193,12289,16385,24577];function fe(xe){var He=(xe<<1|xe<<11)&139536|(xe<<5|xe<<15)&558144;return(He>>16|He>>8|He)&255}for(var Pe=typeof Uint8Array<"u",We=Pe?new Uint8Array(256):[],Oe=0;Oe<256;++Oe)We[Oe]=fe(Oe);function ve(xe,He){var Te=We[xe&255];return He<=8?Te>>>8-He:(Te=Te<<8|We[xe>>8&255],He<=16?Te>>>16-He:(Te=Te<<8|We[xe>>16&255],Te>>>24-He))}function st(xe,He){var Te=He&7,Ee=He>>>3;return(xe[Ee]|(Te<=6?0:xe[Ee+1]<<8))>>>Te&3}function lt(xe,He){var Te=He&7,Ee=He>>>3;return(xe[Ee]|(Te<=5?0:xe[Ee+1]<<8))>>>Te&7}function Me(xe,He){var Te=He&7,Ee=He>>>3;return(xe[Ee]|(Te<=4?0:xe[Ee+1]<<8))>>>Te&15}function xt(xe,He){var Te=He&7,Ee=He>>>3;return(xe[Ee]|(Te<=3?0:xe[Ee+1]<<8))>>>Te&31}function ft(xe,He){var Te=He&7,Ee=He>>>3;return(xe[Ee]|(Te<=1?0:xe[Ee+1]<<8))>>>Te&127}function Mt(xe,He,Te){var Ee=He&7,Ne=He>>>3,Ie=(1<<Te)-1,Ze=xe[Ne]>>>Ee;return Te<8-Ee||(Ze|=xe[Ne+1]<<8-Ee,Te<16-Ee)||(Ze|=xe[Ne+2]<<16-Ee,Te<24-Ee)||(Ze|=xe[Ne+3]<<24-Ee),Ze&Ie}function _t(xe,He,Te){var Ee=He&7,Ne=He>>>3;return Ee<=5?xe[Ne]|=(Te&7)<<Ee:(xe[Ne]|=Te<<Ee&255,xe[Ne+1]=(Te&7)>>8-Ee),He+3}function Vt(xe,He,Te){var Ee=He&7,Ne=He>>>3;return Te=(Te&1)<<Ee,xe[Ne]|=Te,He+1}function Dt(xe,He,Te){var Ee=He&7,Ne=He>>>3;return Te<<=Ee,xe[Ne]|=Te&255,Te>>>=8,xe[Ne+1]=Te,He+8}function bt(xe,He,Te){var Ee=He&7,Ne=He>>>3;return Te<<=Ee,xe[Ne]|=Te&255,Te>>>=8,xe[Ne+1]=Te&255,xe[Ne+2]=Te>>>8,He+16}function oi(xe,He){var Te=xe.length,Ee=2*Te>He?2*Te:He+5,Ne=0;if(Te>=He)return xe;if(Wa){var Ie=PK(Ee);if(xe.copy)xe.copy(Ie);else for(;Ne<xe.length;++Ne)Ie[Ne]=xe[Ne];return Ie}else if(Pe){var Ze=new Uint8Array(Ee);if(Ze.set)Ze.set(xe);else for(;Ne<Te;++Ne)Ze[Ne]=xe[Ne];return Ze}return xe.length=Ee,xe}function _e(xe){for(var He=new Array(xe),Te=0;Te<xe;++Te)He[Te]=0;return He}function Qt(xe,He,Te){var Ee=1,Ne=0,Ie=0,Ze=0,Lt=0,vt=xe.length,Kt=Pe?new Uint16Array(32):_e(32);for(Ie=0;Ie<32;++Ie)Kt[Ie]=0;for(Ie=vt;Ie<Te;++Ie)xe[Ie]=0;vt=xe.length;var Nt=Pe?new Uint16Array(vt):_e(vt);for(Ie=0;Ie<vt;++Ie)Kt[Ne=xe[Ie]]++,Ee<Ne&&(Ee=Ne),Nt[Ie]=0;for(Kt[0]=0,Ie=1;Ie<=Ee;++Ie)Kt[Ie+16]=Lt=Lt+Kt[Ie-1]<<1;for(Ie=0;Ie<vt;++Ie)Lt=xe[Ie],Lt!=0&&(Nt[Ie]=Kt[Lt+16]++);var Di=0;for(Ie=0;Ie<vt;++Ie)if(Di=xe[Ie],Di!=0)for(Lt=ve(Nt[Ie],Ee)>>Ee-Di,Ze=(1<<Ee+4-Di)-1;Ze>=0;--Ze)He[Lt|Ze<<Di]=Di&15|Ie<<4;return Ee}var Rt=Pe?new Uint16Array(512):_e(512),Je=Pe?new Uint16Array(32):_e(32);if(!Pe){for(var Qe=0;Qe<512;++Qe)Rt[Qe]=0;for(Qe=0;Qe<32;++Qe)Je[Qe]=0}(function(){for(var xe=[],He=0;He<32;He++)xe.push(5);Qt(xe,Je,32);var Te=[];for(He=0;He<=143;He++)Te.push(8);for(;He<=255;He++)Te.push(9);for(;He<=279;He++)Te.push(7);for(;He<=287;He++)Te.push(8);Qt(Te,Rt,288)})();var rt=(function(){for(var He=Pe?new Uint8Array(32768):[],Te=0,Ee=0;Te<pe.length-1;++Te)for(;Ee<pe[Te+1];++Ee)He[Ee]=Te;for(;Ee<32768;++Ee)He[Ee]=29;var Ne=Pe?new Uint8Array(259):[];for(Te=0,Ee=0;Te<ce.length-1;++Te)for(;Ee<ce[Te+1];++Ee)Ne[Ee]=Te;function Ie(Lt,vt){for(var Kt=0;Kt<Lt.length;){var Nt=Math.min(65535,Lt.length-Kt),Di=Kt+Nt==Lt.length;for(vt.write_shift(1,+Di),vt.write_shift(2,Nt),vt.write_shift(2,~Nt&65535);Nt-- >0;)vt[vt.l++]=Lt[Kt++]}return vt.l}function Ze(Lt,vt){for(var Kt=0,Nt=0,Di=Pe?new Uint16Array(32768):[];Nt<Lt.length;){var Pi=Math.min(65535,Lt.length-Nt);if(Pi<10){for(Kt=_t(vt,Kt,+(Nt+Pi==Lt.length)),Kt&7&&(Kt+=8-(Kt&7)),vt.l=Kt/8|0,vt.write_shift(2,Pi),vt.write_shift(2,~Pi&65535);Pi-- >0;)vt[vt.l++]=Lt[Nt++];Kt=vt.l*8;continue}Kt=_t(vt,Kt,+(Nt+Pi==Lt.length)+2);for(var Xi=0;Pi-- >0;){var Gi=Lt[Nt];Xi=(Xi<<5^Gi)&32767;var Yi=-1,Sr=0;if((Yi=Di[Xi])&&(Yi|=Nt&-32768,Yi>Nt&&(Yi-=32768),Yi<Nt))for(;Lt[Yi+Sr]==Lt[Nt+Sr]&&Sr<250;)++Sr;if(Sr>2){Gi=Ne[Sr],Gi<=22?Kt=Dt(vt,Kt,We[Gi+1]>>1)-1:(Dt(vt,Kt,3),Kt+=5,Dt(vt,Kt,We[Gi-23]>>5),Kt+=3);var _i=Gi<8?0:Gi-4>>2;_i>0&&(bt(vt,Kt,Sr-ce[Gi]),Kt+=_i),Gi=He[Nt-Yi],Kt=Dt(vt,Kt,We[Gi]>>3),Kt-=3;var dt=Gi<4?0:Gi-2>>1;dt>0&&(bt(vt,Kt,Nt-Yi-pe[Gi]),Kt+=dt);for(var ui=0;ui<Sr;++ui)Di[Xi]=Nt&32767,Xi=(Xi<<5^Lt[Nt])&32767,++Nt;Pi-=Sr-1}else Gi<=143?Gi=Gi+48:Kt=Vt(vt,Kt,1),Kt=Dt(vt,Kt,We[Gi]),Di[Xi]=Nt&32767,++Nt}Kt=Dt(vt,Kt,0)-1}return vt.l=(Kt+7)/8|0,vt.l}return function(vt,Kt){return vt.length<8?Ie(vt,Kt):Ze(vt,Kt)}})();function je(xe){var He=Ei(50+Math.floor(xe.length*1.1)),Te=rt(xe,He);return He.slice(0,Te)}var ct=Pe?new Uint16Array(32768):_e(32768),Ue=Pe?new Uint16Array(32768):_e(32768),Ce=Pe?new Uint16Array(128):_e(128),ye=1,et=1;function ot(xe,He){var Te=xt(xe,He)+257;He+=5;var Ee=xt(xe,He)+1;He+=5;var Ne=Me(xe,He)+4;He+=4;for(var Ie=0,Ze=Pe?new Uint8Array(19):_e(19),Lt=[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],vt=1,Kt=Pe?new Uint8Array(8):_e(8),Nt=Pe?new Uint8Array(8):_e(8),Di=Ze.length,Pi=0;Pi<Ne;++Pi)Ze[ee[Pi]]=Ie=lt(xe,He),vt<Ie&&(vt=Ie),Kt[Ie]++,He+=3;var Xi=0;for(Kt[0]=0,Pi=1;Pi<=vt;++Pi)Nt[Pi]=Xi=Xi+Kt[Pi-1]<<1;for(Pi=0;Pi<Di;++Pi)(Xi=Ze[Pi])!=0&&(Lt[Pi]=Nt[Xi]++);var Gi=0;for(Pi=0;Pi<Di;++Pi)if(Gi=Ze[Pi],Gi!=0){Xi=We[Lt[Pi]]>>8-Gi;for(var Yi=(1<<7-Gi)-1;Yi>=0;--Yi)Ce[Xi|Yi<<Gi]=Gi&7|Pi<<3}var Sr=[];for(vt=1;Sr.length<Te+Ee;)switch(Xi=Ce[ft(xe,He)],He+=Xi&7,Xi>>>=3){case 16:for(Ie=3+st(xe,He),He+=2,Xi=Sr[Sr.length-1];Ie-- >0;)Sr.push(Xi);break;case 17:for(Ie=3+lt(xe,He),He+=3;Ie-- >0;)Sr.push(0);break;case 18:for(Ie=11+ft(xe,He),He+=7;Ie-- >0;)Sr.push(0);break;default:Sr.push(Xi),vt<Xi&&(vt=Xi);break}var _i=Sr.slice(0,Te),dt=Sr.slice(Te);for(Pi=Te;Pi<286;++Pi)_i[Pi]=0;for(Pi=Ee;Pi<30;++Pi)dt[Pi]=0;return ye=Qt(_i,ct,286),et=Qt(dt,Ue,30),He}function Ft(xe,He){if(xe[0]==3&&!(xe[1]&3))return[t2(He),2];for(var Te=0,Ee=0,Ne=PK(He||1<<18),Ie=0,Ze=Ne.length>>>0,Lt=0,vt=0;(Ee&1)==0;){if(Ee=lt(xe,Te),Te+=3,Ee>>>1)Ee>>1==1?(Lt=9,vt=5):(Te=ot(xe,Te),Lt=ye,vt=et);else{Te&7&&(Te+=8-(Te&7));var Kt=xe[Te>>>3]|xe[(Te>>>3)+1]<<8;if(Te+=32,Kt>0)for(!He&&Ze<Ie+Kt&&(Ne=oi(Ne,Ie+Kt),Ze=Ne.length);Kt-- >0;)Ne[Ie++]=xe[Te>>>3],Te+=8;continue}for(;;){!He&&Ze<Ie+32767&&(Ne=oi(Ne,Ie+32767),Ze=Ne.length);var Nt=Mt(xe,Te,Lt),Di=Ee>>>1==1?Rt[Nt]:ct[Nt];if(Te+=Di&15,Di>>>=4,(Di>>>8&255)===0)Ne[Ie++]=Di;else{if(Di==256)break;Di-=257;var Pi=Di<8?0:Di-4>>2;Pi>5&&(Pi=0);var Xi=Ie+ce[Di];Pi>0&&(Xi+=Mt(xe,Te,Pi),Te+=Pi),Nt=Mt(xe,Te,vt),Di=Ee>>>1==1?Je[Nt]:Ue[Nt],Te+=Di&15,Di>>>=4;var Gi=Di<4?0:Di-2>>1,Yi=pe[Di];for(Gi>0&&(Yi+=Mt(xe,Te,Gi),Te+=Gi),!He&&Ze<Xi&&(Ne=oi(Ne,Xi+100),Ze=Ne.length);Ie<Xi;)Ne[Ie]=Ne[Ie-Yi],++Ie}}}return He?[Ne,Te+7>>>3]:[Ne.slice(0,Ie),Te+7>>>3]}function kt(xe,He){var Te=xe.slice(xe.l||0),Ee=Ft(Te,He);return xe.l+=Ee[1],Ee[0]}function At(xe,He){if(xe)typeof console<"u"&&console.error(He);else throw new Error(He)}function mt(xe,He){var Te=xe;qd(Te,0);var Ee=[],Ne=[],Ie={FileIndex:Ee,FullPaths:Ne};I(Ie,{root:He.root});for(var Ze=Te.length-4;(Te[Ze]!=80||Te[Ze+1]!=75||Te[Ze+2]!=5||Te[Ze+3]!=6)&&Ze>=0;)--Ze;Te.l=Ze+4,Te.l+=4;var Lt=Te.read_shift(2);Te.l+=6;var vt=Te.read_shift(4);for(Te.l=vt,Ze=0;Ze<Lt;++Ze){Te.l+=20;var Kt=Te.read_shift(4),Nt=Te.read_shift(4),Di=Te.read_shift(2),Pi=Te.read_shift(2),Xi=Te.read_shift(2);Te.l+=8;var Gi=Te.read_shift(4),Yi=l(Te.slice(Te.l+Di,Te.l+Di+Pi));Te.l+=Di+Pi+Xi;var Sr=Te.l;Te.l=Gi+4,yt(Te,Kt,Nt,Ie,Yi),Te.l=Sr}return Ie}function yt(xe,He,Te,Ee,Ne){xe.l+=2;var Ie=xe.read_shift(2),Ze=xe.read_shift(2),Lt=s(xe);if(Ie&8257)throw new Error("Unsupported ZIP encryption");for(var vt=xe.read_shift(4),Kt=xe.read_shift(4),Nt=xe.read_shift(4),Di=xe.read_shift(2),Pi=xe.read_shift(2),Xi="",Gi=0;Gi<Di;++Gi)Xi+=String.fromCharCode(xe[xe.l++]);if(Pi){var Yi=l(xe.slice(xe.l,xe.l+Pi));(Yi[21589]||{}).mt&&(Lt=Yi[21589].mt),((Ne||{})[21589]||{}).mt&&(Lt=Ne[21589].mt)}xe.l+=Pi;var Sr=xe.slice(xe.l,xe.l+Kt);switch(Ze){case 8:Sr=re(xe,Nt);break;case 0:break;default:throw new Error("Unsupported ZIP Compression method "+Ze)}var _i=!1;Ie&8&&(vt=xe.read_shift(4),vt==134695760&&(vt=xe.read_shift(4),_i=!0),Kt=xe.read_shift(4),Nt=xe.read_shift(4)),Kt!=He&&At(_i,"Bad compressed size: "+He+" != "+Kt),Nt!=Te&&At(_i,"Bad uncompressed size: "+Te+" != "+Nt),Qi(Ee,Xi,Sr,{unsafe:!0,mt:Lt})}function qe(xe,He){var Te=He||{},Ee=[],Ne=[],Ie=Ei(1),Ze=Te.compression?8:0,Lt=0,vt=0,Kt=0,Nt=0,Di=0,Pi=xe.FullPaths[0],Xi=Pi,Gi=xe.FileIndex[0],Yi=[],Sr=0;for(vt=1;vt<xe.FullPaths.length;++vt)if(Xi=xe.FullPaths[vt].slice(Pi.length),Gi=xe.FileIndex[vt],!(!Gi.size||!Gi.content||Xi=="Sh33tJ5")){var _i=Nt,dt=Ei(Xi.length);for(Kt=0;Kt<Xi.length;++Kt)dt.write_shift(1,Xi.charCodeAt(Kt)&127);dt=dt.slice(0,dt.l),Yi[Di]=ske.buf(Gi.content,0);var ui=Gi.content;Ze==8&&(ui=O(ui)),Ie=Ei(30),Ie.write_shift(4,67324752),Ie.write_shift(2,20),Ie.write_shift(2,Lt),Ie.write_shift(2,Ze),Gi.mt?a(Ie,Gi.mt):Ie.write_shift(4,0),Ie.write_shift(-4,Yi[Di]),Ie.write_shift(4,ui.length),Ie.write_shift(4,Gi.content.length),Ie.write_shift(2,dt.length),Ie.write_shift(2,0),Nt+=Ie.length,Ee.push(Ie),Nt+=dt.length,Ee.push(dt),Nt+=ui.length,Ee.push(ui),Ie=Ei(46),Ie.write_shift(4,33639248),Ie.write_shift(2,0),Ie.write_shift(2,20),Ie.write_shift(2,Lt),Ie.write_shift(2,Ze),Ie.write_shift(4,0),Ie.write_shift(-4,Yi[Di]),Ie.write_shift(4,ui.length),Ie.write_shift(4,Gi.content.length),Ie.write_shift(2,dt.length),Ie.write_shift(2,0),Ie.write_shift(2,0),Ie.write_shift(2,0),Ie.write_shift(2,0),Ie.write_shift(4,0),Ie.write_shift(4,_i),Sr+=Ie.l,Ne.push(Ie),Sr+=dt.length,Ne.push(dt),++Di}return Ie=Ei(22),Ie.write_shift(4,101010256),Ie.write_shift(2,0),Ie.write_shift(2,0),Ie.write_shift(2,Di),Ie.write_shift(2,Di),Ie.write_shift(4,Sr),Ie.write_shift(4,Nt),Ie.write_shift(2,0),Rd([Rd(Ee),Rd(Ne),Ie])}var Ht={htm:"text/html",xml:"text/xml",gif:"image/gif",jpg:"image/jpeg",png:"image/png",mso:"application/x-mso",thmx:"application/vnd.ms-officetheme",sh33tj5:"application/octet-stream"};function St(xe,He){if(xe.ctype)return xe.ctype;var Te=xe.name||"",Ee=Te.match(/\.([^\.]+)$/);return Ee&&Ht[Ee[1]]||He&&(Ee=(Te=He).match(/[\.\\]([^\.\\])+$/),Ee&&Ht[Ee[1]])?Ht[Ee[1]]:"application/octet-stream"}function ii(xe){for(var He=uR(xe),Te=[],Ee=0;Ee<He.length;Ee+=76)Te.push(He.slice(Ee,Ee+76));return Te.join(`\r
`)+`\r
`}function ni(xe){var He=xe.replace(/[\x00-\x08\x0B\x0C\x0E-\x1F\x7E-\xFF=]/g,function(Kt){var Nt=Kt.charCodeAt(0).toString(16).toUpperCase();return"="+(Nt.length==1?"0"+Nt:Nt)});He=He.replace(/ $/mg,"=20").replace(/\t$/mg,"=09"),He.charAt(0)==`
`&&(He="=0D"+He.slice(1)),He=He.replace(/\r(?!\n)/mg,"=0D").replace(/\n\n/mg,`
=0A`).replace(/([^\r\n])\n/mg,"$1=0A");for(var Te=[],Ee=He.split(`\r
`),Ne=0;Ne<Ee.length;++Ne){var Ie=Ee[Ne];if(Ie.length==0){Te.push("");continue}for(var Ze=0;Ze<Ie.length;){var Lt=76,vt=Ie.slice(Ze,Ze+Lt);vt.charAt(Lt-1)=="="?Lt--:vt.charAt(Lt-2)=="="?Lt-=2:vt.charAt(Lt-3)=="="&&(Lt-=3),vt=Ie.slice(Ze,Ze+Lt),Ze+=Lt,Ze<Ie.length&&(vt+="="),Te.push(vt)}}return Te.join(`\r
`)}function gt(xe){for(var He=[],Te=0;Te<xe.length;++Te){for(var Ee=xe[Te];Te<=xe.length&&Ee.charAt(Ee.length-1)=="=";)Ee=Ee.slice(0,Ee.length-1)+xe[++Te];He.push(Ee)}for(var Ne=0;Ne<He.length;++Ne)He[Ne]=He[Ne].replace(/[=][0-9A-Fa-f]{2}/g,function(Ie){return String.fromCharCode(parseInt(Ie.slice(1),16))});return Mu(He.join(`\r
`))}function gi(xe,He,Te){for(var Ee="",Ne="",Ie="",Ze,Lt=0;Lt<10;++Lt){var vt=He[Lt];if(!vt||vt.match(/^\s*$/))break;var Kt=vt.match(/^(.*?):\s*([^\s].*)$/);if(Kt)switch(Kt[1].toLowerCase()){case"content-location":Ee=Kt[2].trim();break;case"content-type":Ie=Kt[2].trim();break;case"content-transfer-encoding":Ne=Kt[2].trim();break}}switch(++Lt,Ne.toLowerCase()){case"base64":Ze=Mu(Uu(He.slice(Lt).join("")));break;case"quoted-printable":Ze=gt(He.slice(Lt));break;default:throw new Error("Unsupported Content-Transfer-Encoding "+Ne)}var Nt=Qi(xe,Ee.slice(Te.length),Ze,{unsafe:!0});Ie&&(Nt.ctype=Ie)}function li(xe,He){if(J(xe.slice(0,13)).toLowerCase()!="mime-version:")throw new Error("Unsupported MAD header");var Te=He&&He.root||"",Ee=(Wa&&Buffer.isBuffer(xe)?xe.toString("binary"):J(xe)).split(`\r
`),Ne=0,Ie="";for(Ne=0;Ne<Ee.length;++Ne)if(Ie=Ee[Ne],!!/^Content-Location:/i.test(Ie)&&(Ie=Ie.slice(Ie.indexOf("file")),Te||(Te=Ie.slice(0,Ie.lastIndexOf("/")+1)),Ie.slice(0,Te.length)!=Te))for(;Te.length>0&&(Te=Te.slice(0,Te.length-1),Te=Te.slice(0,Te.lastIndexOf("/")+1),Ie.slice(0,Te.length)!=Te););var Ze=(Ee[1]||"").match(/boundary="(.*?)"/);if(!Ze)throw new Error("MAD cannot find boundary");var Lt="--"+(Ze[1]||""),vt=[],Kt=[],Nt={FileIndex:vt,FullPaths:Kt};I(Nt);var Di,Pi=0;for(Ne=0;Ne<Ee.length;++Ne){var Xi=Ee[Ne];Xi!==Lt&&Xi!==Lt+"--"||(Pi++&&gi(Nt,Ee.slice(Di,Ne),Te),Di=Ne)}return Nt}function fi(xe,He){var Te=He||{},Ee=Te.boundary||"SheetJS";Ee="------="+Ee;for(var Ne=["MIME-Version: 1.0",'Content-Type: multipart/related; boundary="'+Ee.slice(2)+'"',"","",""],Ie=xe.FullPaths[0],Ze=Ie,Lt=xe.FileIndex[0],vt=1;vt<xe.FullPaths.length;++vt)if(Ze=xe.FullPaths[vt].slice(Ie.length),Lt=xe.FileIndex[vt],!(!Lt.size||!Lt.content||Ze=="Sh33tJ5")){Ze=Ze.replace(/[\x00-\x08\x0B\x0C\x0E-\x1F\x7E-\xFF]/g,function(Sr){return"_x"+Sr.charCodeAt(0).toString(16)+"_"}).replace(/[\u0080-\uFFFF]/g,function(Sr){return"_u"+Sr.charCodeAt(0).toString(16)+"_"});for(var Kt=Lt.content,Nt=Wa&&Buffer.isBuffer(Kt)?Kt.toString("binary"):J(Kt),Di=0,Pi=Math.min(1024,Nt.length),Xi=0,Gi=0;Gi<=Pi;++Gi)(Xi=Nt.charCodeAt(Gi))>=32&&Xi<128&&++Di;var Yi=Di>=Pi*4/5;Ne.push(Ee),Ne.push("Content-Location: "+(Te.root||"file:///C:/SheetJS/")+Ze),Ne.push("Content-Transfer-Encoding: "+(Yi?"quoted-printable":"base64")),Ne.push("Content-Type: "+St(Lt,Ze)),Ne.push(""),Ne.push(Yi?ni(Nt):ii(Nt))}return Ne.push(Ee+`--\r
`),Ne.join(`\r
`)}function Ki(xe){var He={};return I(He,xe),He}function Qi(xe,He,Te,Ee){var Ne=Ee&&Ee.unsafe;Ne||I(xe);var Ie=!Ne&&Mn.find(xe,He);if(!Ie){var Ze=xe.FullPaths[0];He.slice(0,Ze.length)==Ze?Ze=He:(Ze.slice(-1)!="/"&&(Ze+="/"),Ze=(Ze+He).replace("//","/")),Ie={name:n(He),type:2},xe.FileIndex.push(Ie),xe.FullPaths.push(Ze),Ne||Mn.utils.cfb_gc(xe)}return Ie.content=Te,Ie.size=Te?Te.length:0,Ee&&(Ee.CLSID&&(Ie.clsid=Ee.CLSID),Ee.mt&&(Ie.mt=Ee.mt),Ee.ct&&(Ie.ct=Ee.ct)),Ie}function Ui(xe,He){I(xe);var Te=Mn.find(xe,He);if(Te){for(var Ee=0;Ee<xe.FileIndex.length;++Ee)if(xe.FileIndex[Ee]==Te)return xe.FileIndex.splice(Ee,1),xe.FullPaths.splice(Ee,1),!0}return!1}function ke(xe,He,Te){I(xe);var Ee=Mn.find(xe,He);if(Ee){for(var Ne=0;Ne<xe.FileIndex.length;++Ne)if(xe.FileIndex[Ne]==Ee)return xe.FileIndex[Ne].name=n(Te),xe.FullPaths[Ne]=Te,!0}return!1}function nt(xe){z(xe,!0)}return e.find=V,e.read=k,e.parse=u,e.write=ne,e.writeFile=le,e.utils={cfb_new:Ki,cfb_add:Qi,cfb_del:Ui,cfb_mov:ke,cfb_gc:nt,ReadShift:Pw,CheckField:jae,prep_blob:qd,bconcat:Rd,use_zlib:N,_deflateRaw:je,_inflateRaw:kt,consts:ae},e})();let Nf;function lke(t){Nf=t}function cke(t){return typeof t=="string"?QR(t):Array.isArray(t)?EUe(t):t}function XR(t,e,i){if(typeof Nf<"u"&&Nf.writeFileSync)return i?Nf.writeFileSync(t,e,i):Nf.writeFileSync(t,e);if(typeof Deno<"u"){if(i&&typeof e=="string")switch(i){case"utf8":e=new TextEncoder(i).encode(e);break;case"binary":e=QR(e);break;default:throw new Error("Unsupported encoding "+i)}return Deno.writeFileSync(t,e)}var r=i=="utf8"?Um(e):e;if(typeof IE_SaveFile<"u")return IE_SaveFile(r,t);if(typeof Blob<"u"){var n=new Blob([cke(r)],{type:"application/octet-stream"});if(typeof navigator<"u"&&navigator.msSaveBlob)return navigator.msSaveBlob(n,t);if(typeof saveAs<"u")return saveAs(n,t);if(typeof URL<"u"&&typeof document<"u"&&document.createElement&&URL.createObjectURL){var a=URL.createObjectURL(n);if(typeof chrome=="object"&&typeof(chrome.downloads||{}).download=="function")return URL.revokeObjectURL&&typeof setTimeout<"u"&&setTimeout(function(){URL.revokeObjectURL(a)},6e4),chrome.downloads.download({url:a,filename:t,saveAs:!0});var s=document.createElement("a");if(s.download!=null)return s.download=t,s.href=a,document.body.appendChild(s),s.click(),document.body.removeChild(s),URL.revokeObjectURL&&typeof setTimeout<"u"&&setTimeout(function(){URL.revokeObjectURL(a)},6e4),a}}if(typeof $<"u"&&typeof File<"u"&&typeof Folder<"u")try{var l=File(t);return l.open("w"),l.encoding="binary",Array.isArray(e)&&(e=A2(e)),l.write(e),l.close(),e}catch(c){if(!c.message||!c.message.match(/onstruct/))throw c}throw new Error("cannot save file "+t)}function dke(t){if(typeof Nf<"u")return Nf.readFileSync(t);if(typeof Deno<"u")return Deno.readFileSync(t);if(typeof $<"u"&&typeof File<"u"&&typeof Folder<"u")try{var e=File(t);e.open("r"),e.encoding="binary";var i=e.read();return e.close(),i}catch(r){if(!r.message||!r.message.match(/onstruct/))throw r}throw new Error("Cannot access file "+t)}function jl(t){for(var e=Object.keys(t),i=[],r=0;r<e.length;++r)Object.prototype.hasOwnProperty.call(t,e[r])&&i.push(e[r]);return i}function EK(t,e){for(var i=[],r=jl(t),n=0;n!==r.length;++n)i[t[r[n]][e]]==null&&(i[t[r[n]][e]]=r[n]);return i}function d8(t){for(var e=[],i=jl(t),r=0;r!==i.length;++r)e[t[i[r]]]=i[r];return e}function A8(t){for(var e=[],i=jl(t),r=0;r!==i.length;++r)e[t[i[r]]]=parseInt(i[r],10);return e}function Ake(t){for(var e=[],i=jl(t),r=0;r!==i.length;++r)e[t[i[r]]]==null&&(e[t[i[r]]]=[]),e[t[i[r]]].push(i[r]);return e}var nM=new Date(1899,11,30,0,0,0);function rd(t,e){var i=t.getTime(),r=nM.getTime()+(t.getTimezoneOffset()-nM.getTimezoneOffset())*6e4;return(i-r)/(1440*60*1e3)}var Pae=new Date,uke=nM.getTime()+(Pae.getTimezoneOffset()-nM.getTimezoneOffset())*6e4,UK=Pae.getTimezoneOffset();function u8(t){var e=new Date;return e.setTime(t*24*60*60*1e3+uke),e.getTimezoneOffset()!==UK&&e.setTime(e.getTime()+(e.getTimezoneOffset()-UK)*6e4),e}function pke(t){var e=0,i=0,r=!1,n=t.match(/P([0-9\.]+Y)?([0-9\.]+M)?([0-9\.]+D)?T([0-9\.]+H)?([0-9\.]+M)?([0-9\.]+S)?/);if(!n)throw new Error("|"+t+"| is not an ISO8601 Duration");for(var a=1;a!=n.length;++a)if(n[a]){switch(i=1,a>3&&(r=!0),n[a].slice(n[a].length-1)){case"Y":throw new Error("Unsupported ISO Duration Field: "+n[a].slice(n[a].length-1));case"D":i*=24;case"H":i*=60;case"M":if(r)i*=60;else throw new Error("Unsupported ISO Duration Field: M")}e+=i*parseInt(n[a],10)}return e}var kK=new Date("2017-02-19T19:06:09.000Z"),Fae=isNaN(kK.getFullYear())?new Date("2/19/17"):kK,mke=Fae.getFullYear()==2017;function rl(t,e){var i=new Date(t);if(mke)return e>0?i.setTime(i.getTime()+i.getTimezoneOffset()*60*1e3):e<0&&i.setTime(i.getTime()-i.getTimezoneOffset()*60*1e3),i;if(t instanceof Date)return t;if(Fae.getFullYear()==1917&&!isNaN(i.getFullYear())){var r=i.getFullYear();return t.indexOf(""+r)>-1||i.setFullYear(i.getFullYear()+100),i}var n=t.match(/\d+/g)||["2017","2","19","0","0","0"],a=new Date(+n[0],+n[1]-1,+n[2],+n[3]||0,+n[4]||0,+n[5]||0);return t.indexOf("Z")>-1&&(a=new Date(a.getTime()-a.getTimezoneOffset()*60*1e3)),a}function gy(t,e){if(Wa&&Buffer.isBuffer(t)){if(e){if(t[0]==255&&t[1]==254)return Um(t.slice(2).toString("utf16le"));if(t[1]==254&&t[2]==255)return Um(pae(t.slice(2).toString("binary")))}return t.toString("binary")}if(typeof TextDecoder<"u")try{if(e){if(t[0]==255&&t[1]==254)return Um(new TextDecoder("utf-16le").decode(t.slice(2)));if(t[0]==254&&t[1]==255)return Um(new TextDecoder("utf-16be").decode(t.slice(2)))}var i={"€":"","‚":"",ƒ:"","„":"","…":"","†":"","‡":"","ˆ":"","‰":"",Š:"","‹":"",Œ:"",Ž:"","‘":"","’":"","“":"","”":"","•":"","–":"","—":"","˜":"","™":"",š:"","›":"",œ:"",ž:"",Ÿ:""};return Array.isArray(t)&&(t=new Uint8Array(t)),new TextDecoder("latin1").decode(t).replace(/[€‚ƒ„…†‡ˆ‰Š‹ŒŽ‘’“”•–—˜™š›œžŸ]/g,function(a){return i[a]||a})}catch{}for(var r=[],n=0;n!=t.length;++n)r.push(String.fromCharCode(t[n]));return r.join("")}function Is(t){if(typeof JSON<"u"&&!Array.isArray(t))return JSON.parse(JSON.stringify(t));if(typeof t!="object"||t==null)return t;if(t instanceof Date)return new Date(t.getTime());var e={};for(var i in t)Object.prototype.hasOwnProperty.call(t,i)&&(e[i]=Is(t[i]));return e}function Nl(t,e){for(var i="";i.length<e;)i+=t;return i}function T1(t){var e=Number(t);if(!isNaN(e))return isFinite(e)?e:NaN;if(!/\d/.test(t))return e;var i=1,r=t.replace(/([\d]),([\d])/g,"$1$2").replace(/[$]/g,"").replace(/[%]/g,function(){return i*=100,""});return!isNaN(e=Number(r))||(r=r.replace(/[(](.*)[)]/,function(n,a){return i=-i,a}),!isNaN(e=Number(r)))?e/i:e}var gke=["january","february","march","april","may","june","july","august","september","october","november","december"];function S3(t){var e=new Date(t),i=new Date(NaN),r=e.getYear(),n=e.getMonth(),a=e.getDate();if(isNaN(a))return i;var s=t.toLowerCase();if(s.match(/jan|feb|mar|apr|may|jun|jul|aug|sep|oct|nov|dec/)){if(s=s.replace(/[^a-z]/g,"").replace(/([^a-z]|^)[ap]m?([^a-z]|$)/,""),s.length>3&&gke.indexOf(s)==-1)return i}else if(s.match(/[a-z]/))return i;return r<0||r>8099?i:(n>0||a>1)&&r!=101?e:t.match(/[^-0-9:,\/\\]/)?i:e}var hke=(function(){var t="abacaba".split(/(:?b)/i).length==5;return function(i,r,n){if(t||typeof r=="string")return i.split(r);for(var a=i.split(r),s=[a[0]],l=1;l<a.length;++l)s.push(n),s.push(a[l]);return s}})();function Mae(t){return t?t.content&&t.type?gy(t.content,!0):t.data?Nx(t.data):t.asNodeBuffer&&Wa?Nx(t.asNodeBuffer().toString("binary")):t.asBinary?Nx(t.asBinary()):t._data&&t._data.getContent?Nx(gy(Array.prototype.slice.call(t._data.getContent(),0))):null:null}function Tae(t){if(!t)return null;if(t.data)return eM(t.data);if(t.asNodeBuffer&&Wa)return t.asNodeBuffer();if(t._data&&t._data.getContent){var e=t._data.getContent();return typeof e=="string"?eM(e):Array.prototype.slice.call(e)}return t.content&&t.type?t.content:null}function fke(t){return t&&t.name.slice(-4)===".bin"?Tae(t):Mae(t)}function rp(t,e){for(var i=t.FullPaths||jl(t.files),r=e.toLowerCase().replace(/[\/]/g,"\\"),n=r.replace(/\\/g,"/"),a=0;a<i.length;++a){var s=i[a].replace(/^Root Entry[\/]/,"").toLowerCase();if(r==s||n==s)return t.files?t.files[i[a]]:t.FileIndex[a]}return null}function ZL(t,e){var i=rp(t,e);if(i==null)throw new Error("Cannot find file "+e+" in zip");return i}function Dc(t,e,i){if(!i)return fke(ZL(t,e));if(!e)return null;try{return Dc(t,e)}catch{return null}}function Tu(t,e,i){if(!i)return Mae(ZL(t,e));if(!e)return null;try{return Tu(t,e)}catch{return null}}function yke(t,e,i){return Tae(ZL(t,e))}function NK(t){for(var e=t.FullPaths||jl(t.files),i=[],r=0;r<e.length;++r)e[r].slice(-1)!="/"&&i.push(e[r].replace(/^Root Entry[\/]/,""));return i.sort()}function Ba(t,e,i){if(t.FullPaths){if(typeof i=="string"){var r;return Wa?r=Sh(i):r=UUe(i),Mn.utils.cfb_add(t,e,r)}Mn.utils.cfb_add(t,e,i)}else t.file(e,i)}function $L(){return Mn.utils.cfb_new()}function Bae(t,e){switch(e.type){case"base64":return Mn.read(t,{type:"base64"});case"binary":return Mn.read(t,{type:"binary"});case"buffer":case"array":return Mn.read(t,{type:"buffer"})}throw new Error("Unrecognized type "+e.type)}function XS(t,e){if(t.charAt(0)=="/")return t.slice(1);var i=e.split("/");e.slice(-1)!="/"&&i.pop();for(var r=t.split("/");r.length!==0;){var n=r.shift();n===".."?i.pop():n!=="."&&i.push(n)}return i.join("/")}var cc=`<?xml version="1.0" encoding="UTF-8" standalone="yes"?>\r
`,Cke=/([^"\s?>\/]+)\s*=\s*((?:")([^"]*)(?:")|(?:')([^']*)(?:')|([^'">\s]+))/g,LK=/<[\/\?]?[a-zA-Z0-9:_-]+(?:\s+[^"\s?>\/]+\s*=\s*(?:"[^"]*"|'[^']*'|[^'">\s=]+))*\s*[\/\?]?>/mg,xke=/<[^>]*>/g,O0=cc.match(LK)?LK:xke,Ske=/<\w*:/,wke=/<(\/?)\w+:/;function qn(t,e,i){for(var r={},n=0,a=0;n!==t.length&&!((a=t.charCodeAt(n))===32||a===10||a===13);++n);if(e||(r[0]=t.slice(0,n)),n===t.length)return r;var s=t.match(Cke),l=0,c="",d=0,u="",m="",y=1;if(s)for(d=0;d!=s.length;++d){for(m=s[d],a=0;a!=m.length&&m.charCodeAt(a)!==61;++a);for(u=m.slice(0,a).trim();m.charCodeAt(a+1)==32;)++a;for(y=(n=m.charCodeAt(a+1))==34||n==39?1:0,c=m.slice(a+1+y,m.length-y),l=0;l!=u.length&&u.charCodeAt(l)!==58;++l);if(l===u.length)u.indexOf("_")>0&&(u=u.slice(0,u.indexOf("_"))),r[u]=c,r[u.toLowerCase()]=c;else{var h=(l===5&&u.slice(0,5)==="xmlns"?"xmlns":"")+u.slice(l+1);if(r[h]&&u.slice(l-3,l)=="ext")continue;r[h]=c,r[h.toLowerCase()]=c}}return r}function Jm(t){return t.replace(wke,"<$1")}var Dae={"&quot;":'"',"&apos;":"'","&gt;":">","&lt;":"<","&amp;":"&"},e9=d8(Dae),Bo=(function(){var t=/&(?:quot|apos|gt|lt|amp|#x?([\da-fA-F]+));/ig,e=/_x([\da-fA-F]{4})_/ig;return function i(r){var n=r+"",a=n.indexOf("<![CDATA[");if(a==-1)return n.replace(t,function(l,c){return Dae[l]||String.fromCharCode(parseInt(c,l.indexOf("x")>-1?16:10))||l}).replace(e,function(l,c){return String.fromCharCode(parseInt(c,16))});var s=n.indexOf("]]>");return i(n.slice(0,a))+n.slice(a+9,s)+i(n.slice(s+3))}})(),t9=/[&<>'"]/g,Rke=/[\u0000-\u0008\u000b-\u001f]/g;function ms(t){var e=t+"";return e.replace(t9,function(i){return e9[i]}).replace(Rke,function(i){return"_x"+("000"+i.charCodeAt(0).toString(16)).slice(-4)+"_"})}function VK(t){return ms(t).replace(/ /g,"_x0020_")}var Hae=/[\u0000-\u001f]/g;function i9(t){var e=t+"";return e.replace(t9,function(i){return e9[i]}).replace(/\n/g,"<br/>").replace(Hae,function(i){return"&#x"+("000"+i.charCodeAt(0).toString(16)).slice(-4)+";"})}function bke(t){var e=t+"";return e.replace(t9,function(i){return e9[i]}).replace(Hae,function(i){return"&#x"+i.charCodeAt(0).toString(16).toUpperCase()+";"})}var WK=(function(){var t=/&#(\d+);/g;function e(i,r){return String.fromCharCode(parseInt(r,10))}return function(r){return r.replace(t,e)}})();function vke(t){return t.replace(/(\r\n|[\r\n])/g,"&#10;")}function el(t){switch(t){case 1:case!0:case"1":case"true":case"TRUE":return!0;default:return!1}}function ID(t){for(var e="",i=0,r=0,n=0,a=0,s=0,l=0;i<t.length;){if(r=t.charCodeAt(i++),r<128){e+=String.fromCharCode(r);continue}if(n=t.charCodeAt(i++),r>191&&r<224){s=(r&31)<<6,s|=n&63,e+=String.fromCharCode(s);continue}if(a=t.charCodeAt(i++),r<240){e+=String.fromCharCode((r&15)<<12|(n&63)<<6|a&63);continue}s=t.charCodeAt(i++),l=((r&7)<<18|(n&63)<<12|(a&63)<<6|s&63)-65536,e+=String.fromCharCode(55296+(l>>>10&1023)),e+=String.fromCharCode(56320+(l&1023))}return e}function OK(t){var e=t2(2*t.length),i,r,n=1,a=0,s=0,l;for(r=0;r<t.length;r+=n)n=1,(l=t.charCodeAt(r))<128?i=l:l<224?(i=(l&31)*64+(t.charCodeAt(r+1)&63),n=2):l<240?(i=(l&15)*4096+(t.charCodeAt(r+1)&63)*64+(t.charCodeAt(r+2)&63),n=3):(n=4,i=(l&7)*262144+(t.charCodeAt(r+1)&63)*4096+(t.charCodeAt(r+2)&63)*64+(t.charCodeAt(r+3)&63),i-=65536,s=55296+(i>>>10&1023),i=56320+(i&1023)),s!==0&&(e[a++]=s&255,e[a++]=s>>>8,s=0),e[a++]=i%256,e[a++]=i>>>8;return e.slice(0,a).toString("ucs2")}function _K(t){return Sh(t,"binary").toString("utf8")}var _P="foo bar bazâð£",bs=Wa&&(_K(_P)==ID(_P)&&_K||OK(_P)==ID(_P)&&OK)||ID,Um=Wa?function(t){return Sh(t,"utf8").toString("binary")}:function(t){for(var e=[],i=0,r=0,n=0;i<t.length;)switch(r=t.charCodeAt(i++),!0){case r<128:e.push(String.fromCharCode(r));break;case r<2048:e.push(String.fromCharCode(192+(r>>6))),e.push(String.fromCharCode(128+(r&63)));break;case(r>=55296&&r<57344):r-=55296,n=t.charCodeAt(i++)-56320+(r<<10),e.push(String.fromCharCode(240+(n>>18&7))),e.push(String.fromCharCode(144+(n>>12&63))),e.push(String.fromCharCode(128+(n>>6&63))),e.push(String.fromCharCode(128+(n&63)));break;default:e.push(String.fromCharCode(224+(r>>12))),e.push(String.fromCharCode(128+(r>>6&63))),e.push(String.fromCharCode(128+(r&63)))}return e.join("")},mR=(function(){var t={};return function(i,r){var n=i+"|"+(r||"");return t[n]?t[n]:t[n]=new RegExp("<(?:\\w+:)?"+i+'(?: xml:space="preserve")?(?:[^>]*)>([\\s\\S]*?)</(?:\\w+:)?'+i+">",r||"")}})(),Iae=(function(){var t=[["nbsp"," "],["middot","·"],["quot",'"'],["apos","'"],["gt",">"],["lt","<"],["amp","&"]].map(function(e){return[new RegExp("&"+e[0]+";","ig"),e[1]]});return function(i){for(var r=i.replace(/^[\t\n\r ]+/,"").replace(/[\t\n\r ]+$/,"").replace(/>\s+/g,">").replace(/\s+</g,"<").replace(/[\t\n\r ]+/g," ").replace(/<\s*[bB][rR]\s*\/?>/g,`
`).replace(/<[^>]*>/g,""),n=0;n<t.length;++n)r=r.replace(t[n][0],t[n][1]);return r}})(),Pke=(function(){var t={};return function(i){return t[i]!==void 0?t[i]:t[i]=new RegExp("<(?:vt:)?"+i+">([\\s\\S]*?)</(?:vt:)?"+i+">","g")}})(),Fke=/<\/?(?:vt:)?variant>/g,Mke=/<(?:vt:)([^>]*)>([\s\S]*)</;function jK(t,e){var i=qn(t),r=t.match(Pke(i.baseType))||[],n=[];if(r.length!=i.size){if(e.WTF)throw new Error("unexpected vector length "+r.length+" != "+i.size);return n}return r.forEach(function(a){var s=a.replace(Fke,"").match(Mke);s&&n.push({v:bs(s[2]),t:s[1]})}),n}var Eae=/(^\s|\s$|\n)/;function Zd(t,e){return"<"+t+(e.match(Eae)?' xml:space="preserve"':"")+">"+e+"</"+t+">"}function gR(t){return jl(t).map(function(e){return" "+e+'="'+t[e]+'"'}).join("")}function Fr(t,e,i){return"<"+t+(i!=null?gR(i):"")+(e!=null?(e.match(Eae)?' xml:space="preserve"':"")+">"+e+"</"+t:"/")+">"}function Dk(t,e){try{return t.toISOString().replace(/\.\d*/,"")}catch(i){if(e)throw i}return""}function Tke(t,e){switch(typeof t){case"string":var i=Fr("vt:lpwstr",ms(t));return i=i.replace(/&quot;/g,"_x0022_"),i;case"number":return Fr((t|0)==t?"vt:i4":"vt:r8",ms(String(t)));case"boolean":return Fr("vt:bool",t?"true":"false")}if(t instanceof Date)return Fr("vt:filetime",Dk(t));throw new Error("Unable to serialize "+t)}function r9(t){if(Wa&&Buffer.isBuffer(t))return t.toString("utf8");if(typeof t=="string")return t;if(typeof Uint8Array<"u"&&t instanceof Uint8Array)return bs(A2(XL(t)));throw new Error("Bad input format: expected Buffer or string")}var hR=/<(\/?)([^\s?><!\/:]*:|)([^\s?<>:\/]+)(?:[\s?:\/][^>]*)?>/mg,Zc={CORE_PROPS:"http://schemas.openxmlformats.org/package/2006/metadata/core-properties",CUST_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/custom-properties",EXT_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/extended-properties",CT:"http://schemas.openxmlformats.org/package/2006/content-types",RELS:"http://schemas.openxmlformats.org/package/2006/relationships",TCMNT:"http://schemas.microsoft.com/office/spreadsheetml/2018/threadedcomments",dc:"http://purl.org/dc/elements/1.1/",dcterms:"http://purl.org/dc/terms/",dcmitype:"http://purl.org/dc/dcmitype/",r:"http://schemas.openxmlformats.org/officeDocument/2006/relationships",vt:"http://schemas.openxmlformats.org/officeDocument/2006/docPropsVTypes",xsi:"http://www.w3.org/2001/XMLSchema-instance",xsd:"http://www.w3.org/2001/XMLSchema"},My=["http://schemas.openxmlformats.org/spreadsheetml/2006/main","http://purl.oclc.org/ooxml/spreadsheetml/main","http://schemas.microsoft.com/office/excel/2006/main","http://schemas.microsoft.com/office/excel/2006/2"],Pu={o:"urn:schemas-microsoft-com:office:office",x:"urn:schemas-microsoft-com:office:excel",ss:"urn:schemas-microsoft-com:office:spreadsheet",dt:"uuid:C2F41010-65B3-11d1-A29F-00AA00C14882",mv:"http://macVmlSchemaUri",v:"urn:schemas-microsoft-com:vml",html:"http://www.w3.org/TR/REC-html40"};function Bke(t,e){for(var i=1-2*(t[e+7]>>>7),r=((t[e+7]&127)<<4)+(t[e+6]>>>4&15),n=t[e+6]&15,a=5;a>=0;--a)n=n*256+t[e+a];return r==2047?n==0?i*(1/0):NaN:(r==0?r=-1022:(r-=1023,n+=Math.pow(2,52)),i*Math.pow(2,r-52)*n)}function Dke(t,e,i){var r=(e<0||1/e==-1/0?1:0)<<7,n=0,a=0,s=r?-e:e;isFinite(s)?s==0?n=a=0:(n=Math.floor(Math.log(s)/Math.LN2),a=s*Math.pow(2,52-n),n<=-1023&&(!isFinite(a)||a<Math.pow(2,52))?n=-1022:(a-=Math.pow(2,52),n+=1023)):(n=2047,a=isNaN(e)?26985:0);for(var l=0;l<=5;++l,a/=256)t[i+l]=a&255;t[i+6]=(n&15)<<4|a&15,t[i+7]=n>>4|r}var zK=function(t){for(var e=[],i=10240,r=0;r<t[0].length;++r)if(t[0][r])for(var n=0,a=t[0][r].length;n<a;n+=i)e.push.apply(e,t[0][r].slice(n,n+i));return e},GK=Wa?function(t){return t[0].length>0&&Buffer.isBuffer(t[0][0])?Buffer.concat(t[0].map(function(e){return Buffer.isBuffer(e)?e:Sh(e)})):zK(t)}:zK,KK=function(t,e,i){for(var r=[],n=e;n<i;n+=2)r.push(String.fromCharCode(ih(t,n)));return r.join("").replace(N0,"")},p8=Wa?function(t,e,i){return Buffer.isBuffer(t)?t.toString("utf16le",e,i).replace(N0,""):KK(t,e,i)}:KK,QK=function(t,e,i){for(var r=[],n=e;n<e+i;++n)r.push(("0"+t[n].toString(16)).slice(-2));return r.join("")},Uae=Wa?function(t,e,i){return Buffer.isBuffer(t)?t.toString("hex",e,e+i):QK(t,e,i)}:QK,YK=function(t,e,i){for(var r=[],n=e;n<i;n++)r.push(String.fromCharCode(bx(t,n)));return r.join("")},N3=Wa?function(e,i,r){return Buffer.isBuffer(e)?e.toString("utf8",i,r):YK(e,i,r)}:YK,kae=function(t,e){var i=wd(t,e);return i>0?N3(t,e+4,e+4+i-1):""},n9=kae,Nae=function(t,e){var i=wd(t,e);return i>0?N3(t,e+4,e+4+i-1):""},a9=Nae,Lae=function(t,e){var i=2*wd(t,e);return i>0?N3(t,e+4,e+4+i-1):""},o9=Lae,Vae=function(e,i){var r=wd(e,i);return r>0?p8(e,i+4,i+4+r):""},s9=Vae,Wae=function(t,e){var i=wd(t,e);return i>0?N3(t,e+4,e+4+i):""},l9=Wae,Oae=function(t,e){return Bke(t,e)},aM=Oae,c9=function(e){return Array.isArray(e)||typeof Uint8Array<"u"&&e instanceof Uint8Array};Wa&&(n9=function(e,i){if(!Buffer.isBuffer(e))return kae(e,i);var r=e.readUInt32LE(i);return r>0?e.toString("utf8",i+4,i+4+r-1):""},a9=function(e,i){if(!Buffer.isBuffer(e))return Nae(e,i);var r=e.readUInt32LE(i);return r>0?e.toString("utf8",i+4,i+4+r-1):""},o9=function(e,i){if(!Buffer.isBuffer(e))return Lae(e,i);var r=2*e.readUInt32LE(i);return e.toString("utf16le",i+4,i+4+r-1)},s9=function(e,i){if(!Buffer.isBuffer(e))return Vae(e,i);var r=e.readUInt32LE(i);return e.toString("utf16le",i+4,i+4+r)},l9=function(e,i){if(!Buffer.isBuffer(e))return Wae(e,i);var r=e.readUInt32LE(i);return e.toString("utf8",i+4,i+4+r)},aM=function(e,i){return Buffer.isBuffer(e)?e.readDoubleLE(i):Oae(e,i)},c9=function(e){return Buffer.isBuffer(e)||Array.isArray(e)||typeof Uint8Array<"u"&&e instanceof Uint8Array});function _ae(){p8=function(t,e,i){return wo.utils.decode(1200,t.slice(e,i)).replace(N0,"")},N3=function(t,e,i){return wo.utils.decode(65001,t.slice(e,i))},n9=function(t,e){var i=wd(t,e);return i>0?wo.utils.decode(py,t.slice(e+4,e+4+i-1)):""},a9=function(t,e){var i=wd(t,e);return i>0?wo.utils.decode(Iu,t.slice(e+4,e+4+i-1)):""},o9=function(t,e){var i=2*wd(t,e);return i>0?wo.utils.decode(1200,t.slice(e+4,e+4+i-1)):""},s9=function(t,e){var i=wd(t,e);return i>0?wo.utils.decode(1200,t.slice(e+4,e+4+i)):""},l9=function(t,e){var i=wd(t,e);return i>0?wo.utils.decode(65001,t.slice(e+4,e+4+i)):""}}typeof wo<"u"&&_ae();var bx=function(t,e){return t[e]},ih=function(t,e){return t[e+1]*256+t[e]},Hke=function(t,e){var i=t[e+1]*256+t[e];return i<32768?i:(65535-i+1)*-1},wd=function(t,e){return t[e+3]*(1<<24)+(t[e+2]<<16)+(t[e+1]<<8)+t[e]},F5=function(t,e){return t[e+3]<<24|t[e+2]<<16|t[e+1]<<8|t[e]},Ike=function(t,e){return t[e]<<24|t[e+1]<<16|t[e+2]<<8|t[e+3]};function Pw(t,e){var i="",r,n,a=[],s,l,c,d;switch(e){case"dbcs":if(d=this.l,Wa&&Buffer.isBuffer(this))i=this.slice(this.l,this.l+2*t).toString("utf16le");else for(c=0;c<t;++c)i+=String.fromCharCode(ih(this,d)),d+=2;t*=2;break;case"utf8":i=N3(this,this.l,this.l+t);break;case"utf16le":t*=2,i=p8(this,this.l,this.l+t);break;case"wstr":if(typeof wo<"u")i=wo.utils.decode(Iu,this.slice(this.l,this.l+2*t));else return Pw.call(this,t,"dbcs");t=2*t;break;case"lpstr-ansi":i=n9(this,this.l),t=4+wd(this,this.l);break;case"lpstr-cp":i=a9(this,this.l),t=4+wd(this,this.l);break;case"lpwstr":i=o9(this,this.l),t=4+2*wd(this,this.l);break;case"lpp4":t=4+wd(this,this.l),i=s9(this,this.l),t&2&&(t+=2);break;case"8lpp4":t=4+wd(this,this.l),i=l9(this,this.l),t&3&&(t+=4-(t&3));break;case"cstr":for(t=0,i="";(s=bx(this,this.l+t++))!==0;)a.push(QS(s));i=a.join("");break;case"_wstr":for(t=0,i="";(s=ih(this,this.l+t))!==0;)a.push(QS(s)),t+=2;t+=2,i=a.join("");break;case"dbcs-cont":for(i="",d=this.l,c=0;c<t;++c){if(this.lens&&this.lens.indexOf(d)!==-1)return s=bx(this,d),this.l=d+1,l=Pw.call(this,t-c,s?"dbcs-cont":"sbcs-cont"),a.join("")+l;a.push(QS(ih(this,d))),d+=2}i=a.join(""),t*=2;break;case"cpstr":if(typeof wo<"u"){i=wo.utils.decode(Iu,this.slice(this.l,this.l+t));break}case"sbcs-cont":for(i="",d=this.l,c=0;c!=t;++c){if(this.lens&&this.lens.indexOf(d)!==-1)return s=bx(this,d),this.l=d+1,l=Pw.call(this,t-c,s?"dbcs-cont":"sbcs-cont"),a.join("")+l;a.push(QS(bx(this,d))),d+=1}i=a.join("");break;default:switch(t){case 1:return r=bx(this,this.l),this.l++,r;case 2:return r=(e==="i"?Hke:ih)(this,this.l),this.l+=2,r;case 4:case-4:return e==="i"||(this[this.l+3]&128)===0?(r=(t>0?F5:Ike)(this,this.l),this.l+=4,r):(n=wd(this,this.l),this.l+=4,n);case 8:case-8:if(e==="f")return t==8?n=aM(this,this.l):n=aM([this[this.l+7],this[this.l+6],this[this.l+5],this[this.l+4],this[this.l+3],this[this.l+2],this[this.l+1],this[this.l+0]],0),this.l+=8,n;t=8;case 16:i=Uae(this,this.l,t);break}}return this.l+=t,i}var Eke=function(t,e,i){t[i]=e&255,t[i+1]=e>>>8&255,t[i+2]=e>>>16&255,t[i+3]=e>>>24&255},Uke=function(t,e,i){t[i]=e&255,t[i+1]=e>>8&255,t[i+2]=e>>16&255,t[i+3]=e>>24&255},kke=function(t,e,i){t[i]=e&255,t[i+1]=e>>>8&255};function Nke(t,e,i){var r=0,n=0;if(i==="dbcs"){for(n=0;n!=e.length;++n)kke(this,e.charCodeAt(n),this.l+2*n);r=2*e.length}else if(i==="sbcs"){if(typeof wo<"u"&&py==874)for(n=0;n!=e.length;++n){var a=wo.utils.encode(py,e.charAt(n));this[this.l+n]=a[0]}else for(e=e.replace(/[^\x00-\x7F]/g,"_"),n=0;n!=e.length;++n)this[this.l+n]=e.charCodeAt(n)&255;r=e.length}else if(i==="hex"){for(;n<t;++n)this[this.l++]=parseInt(e.slice(2*n,2*n+2),16)||0;return this}else if(i==="utf16le"){var s=Math.min(this.l+t,this.length);for(n=0;n<Math.min(e.length,t);++n){var l=e.charCodeAt(n);this[this.l++]=l&255,this[this.l++]=l>>8}for(;this.l<s;)this[this.l++]=0;return this}else switch(t){case 1:r=1,this[this.l]=e&255;break;case 2:r=2,this[this.l]=e&255,e>>>=8,this[this.l+1]=e&255;break;case 3:r=3,this[this.l]=e&255,e>>>=8,this[this.l+1]=e&255,e>>>=8,this[this.l+2]=e&255;break;case 4:r=4,Eke(this,e,this.l);break;case 8:if(r=8,i==="f"){Dke(this,e,this.l);break}case 16:break;case-4:r=4,Uke(this,e,this.l);break}return this.l+=r,this}function jae(t,e){var i=Uae(this,this.l,t.length>>1);if(i!==t)throw new Error(e+"Expected "+t+" saw "+i);this.l+=t.length>>1}function qd(t,e){t.l=e,t.read_shift=Pw,t.chk=jae,t.write_shift=Nke}function W0(t,e){t.l+=e}function Ei(t){var e=t2(t);return qd(e,0),e}function wh(t,e,i){if(t){var r,n,a;qd(t,t.l||0);for(var s=t.length,l=0,c=0;t.l<s;){l=t.read_shift(1),l&128&&(l=(l&127)+((t.read_shift(1)&127)<<7));var d=wR[l]||wR[65535];for(r=t.read_shift(1),a=r&127,n=1;n<4&&r&128;++n)a+=((r=t.read_shift(1))&127)<<7*n;c=t.l+a;var u=d.f&&d.f(t,a,i);if(t.l=c,e(u,d,l))return}}}function OA(){var t=[],e=Wa?256:2048,i=function(d){var u=Ei(d);return qd(u,0),u},r=i(e),n=function(){r&&(r.length>r.l&&(r=r.slice(0,r.l),r.l=r.length),r.length>0&&t.push(r),r=null)},a=function(d){return r&&d<r.length-r.l?r:(n(),r=i(Math.max(d+1,e)))},s=function(){return n(),Rd(t)},l=function(d){n(),r=d,r.l==null&&(r.l=r.length),a(e)};return{next:a,push:l,end:s,_bufs:t}}function tr(t,e,i,r){var n=+e,a;if(!isNaN(n)){r||(r=wR[n].p||(i||[]).length||0),a=1+(n>=128?1:0)+1,r>=128&&++a,r>=16384&&++a,r>=2097152&&++a;var s=t.next(a);n<=127?s.write_shift(1,n):(s.write_shift(1,(n&127)+128),s.write_shift(1,n>>7));for(var l=0;l!=4;++l)if(r>=128)s.write_shift(1,(r&127)+128),r>>=7;else{s.write_shift(1,r);break}r>0&&c9(i)&&t.push(i)}}function Fw(t,e,i){var r=Is(t);if(e.s?(r.cRel&&(r.c+=e.s.c),r.rRel&&(r.r+=e.s.r)):(r.cRel&&(r.c+=e.c),r.rRel&&(r.r+=e.r)),!i||i.biff<12){for(;r.c>=256;)r.c-=256;for(;r.r>=65536;)r.r-=65536}return r}function XK(t,e,i){var r=Is(t);return r.s=Fw(r.s,e.s,i),r.e=Fw(r.e,e.s,i),r}function Mw(t,e){if(t.cRel&&t.c<0)for(t=Is(t);t.c<0;)t.c+=e>8?16384:256;if(t.rRel&&t.r<0)for(t=Is(t);t.r<0;)t.r+=e>8?1048576:e>5?65536:16384;var i=Yn(t);return!t.cRel&&t.cRel!=null&&(i=Wke(i)),!t.rRel&&t.rRel!=null&&(i=Lke(i)),i}function ED(t,e){return t.s.r==0&&!t.s.rRel&&t.e.r==(e.biff>=12?1048575:e.biff>=8?65536:16384)&&!t.e.rRel?(t.s.cRel?"":"$")+il(t.s.c)+":"+(t.e.cRel?"":"$")+il(t.e.c):t.s.c==0&&!t.s.cRel&&t.e.c==(e.biff>=12?16383:255)&&!t.e.cRel?(t.s.rRel?"":"$")+Ol(t.s.r)+":"+(t.e.rRel?"":"$")+Ol(t.e.r):Mw(t.s,e.biff)+":"+Mw(t.e,e.biff)}function d9(t){return parseInt(Vke(t),10)-1}function Ol(t){return""+(t+1)}function Lke(t){return t.replace(/([A-Z]|^)(\d+)$/,"$1$$$2")}function Vke(t){return t.replace(/\$(\d+)$/,"$1")}function A9(t){for(var e=Oke(t),i=0,r=0;r!==e.length;++r)i=26*i+e.charCodeAt(r)-64;return i-1}function il(t){if(t<0)throw new Error("invalid column "+t);var e="";for(++t;t;t=Math.floor((t-1)/26))e=String.fromCharCode((t-1)%26+65)+e;return e}function Wke(t){return t.replace(/^([A-Z])/,"$$$1")}function Oke(t){return t.replace(/^\$([A-Z])/,"$1")}function _ke(t){return t.replace(/(\$?[A-Z]*)(\$?\d*)/,"$1,$2").split(",")}function Sl(t){for(var e=0,i=0,r=0;r<t.length;++r){var n=t.charCodeAt(r);n>=48&&n<=57?e=10*e+(n-48):n>=65&&n<=90&&(i=26*i+(n-64))}return{c:i-1,r:e-1}}function Yn(t){for(var e=t.c+1,i="";e;e=(e-1)/26|0)i=String.fromCharCode((e-1)%26+65)+i;return i+(t.r+1)}function cA(t){var e=t.indexOf(":");return e==-1?{s:Sl(t),e:Sl(t)}:{s:Sl(t.slice(0,e)),e:Sl(t.slice(e+1))}}function Ra(t,e){return typeof e>"u"||typeof e=="number"?Ra(t.s,t.e):(typeof t!="string"&&(t=Yn(t)),typeof e!="string"&&(e=Yn(e)),t==e?t:t+":"+e)}function uo(t){var e={s:{c:0,r:0},e:{c:0,r:0}},i=0,r=0,n=0,a=t.length;for(i=0;r<a&&!((n=t.charCodeAt(r)-64)<1||n>26);++r)i=26*i+n;for(e.s.c=--i,i=0;r<a&&!((n=t.charCodeAt(r)-48)<0||n>9);++r)i=10*i+n;if(e.s.r=--i,r===a||n!=10)return e.e.c=e.s.c,e.e.r=e.s.r,e;for(++r,i=0;r!=a&&!((n=t.charCodeAt(r)-64)<1||n>26);++r)i=26*i+n;for(e.e.c=--i,i=0;r!=a&&!((n=t.charCodeAt(r)-48)<0||n>9);++r)i=10*i+n;return e.e.r=--i,e}function qK(t,e){var i=t.t=="d"&&e instanceof Date;if(t.z!=null)try{return t.w=ku(t.z,i?rd(e):e)}catch{}try{return t.w=ku((t.XF||{}).numFmtId||(i?14:0),i?rd(e):e)}catch{return""+e}}function Gm(t,e,i){return t==null||t.t==null||t.t=="z"?"":t.w!==void 0?t.w:(t.t=="d"&&!t.z&&i&&i.dateNF&&(t.z=i.dateNF),t.t=="e"?Rh[t.v]||t.v:e==null?qK(t,t.v):qK(t,e))}function u2(t,e){var i=e&&e.sheet?e.sheet:"Sheet1",r={};return r[i]=t,{SheetNames:[i],Sheets:r}}function zae(t,e,i){var r=i||{},n=t?Array.isArray(t):r.dense,a=t||(n?[]:{}),s=0,l=0;if(a&&r.origin!=null){if(typeof r.origin=="number")s=r.origin;else{var c=typeof r.origin=="string"?Sl(r.origin):r.origin;s=c.r,l=c.c}a["!ref"]||(a["!ref"]="A1:A1")}var d={s:{c:1e7,r:1e7},e:{c:0,r:0}};if(a["!ref"]){var u=uo(a["!ref"]);d.s.c=u.s.c,d.s.r=u.s.r,d.e.c=Math.max(d.e.c,u.e.c),d.e.r=Math.max(d.e.r,u.e.r),s==-1&&(d.e.r=s=u.e.r+1)}for(var m=0;m!=e.length;++m)if(e[m]){if(!Array.isArray(e[m]))throw new Error("aoa_to_sheet expects an array of arrays");for(var y=0;y!=e[m].length;++y)if(!(typeof e[m][y]>"u")){var h={v:e[m][y]},x=s+m,w=l+y;if(d.s.r>x&&(d.s.r=x),d.s.c>w&&(d.s.c=w),d.e.r<x&&(d.e.r=x),d.e.c<w&&(d.e.c=w),e[m][y]&&typeof e[m][y]=="object"&&!Array.isArray(e[m][y])&&!(e[m][y]instanceof Date))h=e[m][y];else if(Array.isArray(h.v)&&(h.f=e[m][y][1],h.v=h.v[0]),h.v===null)if(h.f)h.t="n";else if(r.nullError)h.t="e",h.v=0;else if(r.sheetStubs)h.t="z";else continue;else typeof h.v=="number"?h.t="n":typeof h.v=="boolean"?h.t="b":h.v instanceof Date?(h.z=r.dateNF||Ln[14],r.cellDates?(h.t="d",h.w=ku(h.z,rd(h.v))):(h.t="n",h.v=rd(h.v),h.w=ku(h.z,h.v))):h.t="s";if(n)a[x]||(a[x]=[]),a[x][w]&&a[x][w].z&&(h.z=a[x][w].z),a[x][w]=h;else{var b=Yn({c:w,r:x});a[b]&&a[b].z&&(h.z=a[b].z),a[b]=h}}}return d.s.c<1e7&&(a["!ref"]=Ra(d)),a}function L3(t,e){return zae(null,t,e)}function jke(t){return t.read_shift(4,"i")}function B1(t,e){return e||(e=Ei(4)),e.write_shift(4,t),e}function L0(t){var e=t.read_shift(4);return e===0?"":t.read_shift(e,"dbcs")}function bd(t,e){var i=!1;return e==null&&(i=!0,e=Ei(4+2*t.length)),e.write_shift(4,t.length),t.length>0&&e.write_shift(0,t,"dbcs"),i?e.slice(0,e.l):e}function zke(t){return{ich:t.read_shift(2),ifnt:t.read_shift(2)}}function Gke(t,e){return e||(e=Ei(4)),e.write_shift(2,0),e.write_shift(2,0),e}function u9(t,e){var i=t.l,r=t.read_shift(1),n=L0(t),a=[],s={t:n,h:n};if((r&1)!==0){for(var l=t.read_shift(4),c=0;c!=l;++c)a.push(zke(t));s.r=a}else s.r=[{ich:0,ifnt:0}];return t.l=i+e,s}function Kke(t,e){var i=!1;return e==null&&(i=!0,e=Ei(15+4*t.t.length)),e.write_shift(1,0),bd(t.t,e),i?e.slice(0,e.l):e}var Qke=u9;function Yke(t,e){var i=!1;return e==null&&(i=!0,e=Ei(23+4*t.t.length)),e.write_shift(1,1),bd(t.t,e),e.write_shift(4,1),Gke({},e),i?e.slice(0,e.l):e}function Mp(t){var e=t.read_shift(4),i=t.read_shift(2);return i+=t.read_shift(1)<<16,t.l++,{c:e,iStyleRef:i}}function Ty(t,e){return e==null&&(e=Ei(8)),e.write_shift(-4,t.c),e.write_shift(3,t.iStyleRef||t.s),e.write_shift(1,0),e}function By(t){var e=t.read_shift(2);return e+=t.read_shift(1)<<16,t.l++,{c:-1,iStyleRef:e}}function Dy(t,e){return e==null&&(e=Ei(4)),e.write_shift(3,t.iStyleRef||t.s),e.write_shift(1,0),e}var Xke=L0,Gae=bd;function p9(t){var e=t.read_shift(4);return e===0||e===4294967295?"":t.read_shift(e,"dbcs")}function oM(t,e){var i=!1;return e==null&&(i=!0,e=Ei(127)),e.write_shift(4,t.length>0?t.length:4294967295),t.length>0&&e.write_shift(0,t,"dbcs"),i?e.slice(0,e.l):e}var qke=L0,Hk=p9,m9=oM;function g9(t){var e=t.slice(t.l,t.l+4),i=e[0]&1,r=e[0]&2;t.l+=4;var n=r===0?aM([0,0,0,0,e[0]&252,e[1],e[2],e[3]],0):F5(e,0)>>2;return i?n/100:n}function Kae(t,e){e==null&&(e=Ei(4));var i=0,r=0,n=t*100;if(t==(t|0)&&t>=-536870912&&t<1<<29?r=1:n==(n|0)&&n>=-536870912&&n<1<<29&&(r=1,i=1),r)e.write_shift(-4,((i?n:t)<<2)+(i+2));else throw new Error("unsupported RkNumber "+t)}function Qae(t){var e={s:{},e:{}};return e.s.r=t.read_shift(4),e.e.r=t.read_shift(4),e.s.c=t.read_shift(4),e.e.c=t.read_shift(4),e}function Jke(t,e){return e||(e=Ei(16)),e.write_shift(4,t.s.r),e.write_shift(4,t.e.r),e.write_shift(4,t.s.c),e.write_shift(4,t.e.c),e}var Hy=Qae,V3=Jke;function E0(t){if(t.length-t.l<8)throw"XLS Xnum Buffer underflow";return t.read_shift(8,"f")}function hy(t,e){return(e||Ei(8)).write_shift(8,t,"f")}function Zke(t){var e={},i=t.read_shift(1),r=i>>>1,n=t.read_shift(1),a=t.read_shift(2,"i"),s=t.read_shift(1),l=t.read_shift(1),c=t.read_shift(1);switch(t.l++,r){case 0:e.auto=1;break;case 1:e.index=n;var d=X5[n];d&&(e.rgb=yR(d));break;case 2:e.rgb=yR([s,l,c]);break;case 3:e.theme=n;break}return a!=0&&(e.tint=a>0?a/32767:a/32768),e}function sM(t,e){if(e||(e=Ei(8)),!t||t.auto)return e.write_shift(4,0),e.write_shift(4,0),e;t.index!=null?(e.write_shift(1,2),e.write_shift(1,t.index)):t.theme!=null?(e.write_shift(1,6),e.write_shift(1,t.theme)):(e.write_shift(1,5),e.write_shift(1,0));var i=t.tint||0;if(i>0?i*=32767:i<0&&(i*=32768),e.write_shift(2,i),!t.rgb||t.theme!=null)e.write_shift(2,0),e.write_shift(1,0),e.write_shift(1,0);else{var r=t.rgb||"FFFFFF";typeof r=="number"&&(r=("000000"+r.toString(16)).slice(-6)),e.write_shift(1,parseInt(r.slice(0,2),16)),e.write_shift(1,parseInt(r.slice(2,4),16)),e.write_shift(1,parseInt(r.slice(4,6),16)),e.write_shift(1,255)}return e}function $ke(t){var e=t.read_shift(1);t.l++;var i={fBold:e&1,fItalic:e&2,fUnderline:e&4,fStrikeout:e&8,fOutline:e&16,fShadow:e&32,fCondense:e&64,fExtend:e&128};return i}function eNe(t,e){e||(e=Ei(2));var i=(t.italic?2:0)|(t.strike?8:0)|(t.outline?16:0)|(t.shadow?32:0)|(t.condense?64:0)|(t.extend?128:0);return e.write_shift(1,i),e.write_shift(1,0),e}function Yae(t,e){var i={2:"BITMAP",3:"METAFILEPICT",8:"DIB",14:"ENHMETAFILE"},r=t.read_shift(4);switch(r){case 0:return"";case 4294967295:case 4294967294:return i[t.read_shift(4)]||""}if(r>400)throw new Error("Unsupported Clipboard: "+r.toString(16));return t.l-=4,t.read_shift(0,e==1?"lpstr":"lpwstr")}function tNe(t){return Yae(t,1)}function iNe(t){return Yae(t,2)}var h9=2,EA=3,jP=11,JK=12,lM=19,zP=64,rNe=65,nNe=71,aNe=4108,oNe=4126,Sd=80,Xae=81,sNe=[Sd,Xae],Ik={1:{n:"CodePage",t:h9},2:{n:"Category",t:Sd},3:{n:"PresentationFormat",t:Sd},4:{n:"ByteCount",t:EA},5:{n:"LineCount",t:EA},6:{n:"ParagraphCount",t:EA},7:{n:"SlideCount",t:EA},8:{n:"NoteCount",t:EA},9:{n:"HiddenCount",t:EA},10:{n:"MultimediaClipCount",t:EA},11:{n:"ScaleCrop",t:jP},12:{n:"HeadingPairs",t:aNe},13:{n:"TitlesOfParts",t:oNe},14:{n:"Manager",t:Sd},15:{n:"Company",t:Sd},16:{n:"LinksUpToDate",t:jP},17:{n:"CharacterCount",t:EA},19:{n:"SharedDoc",t:jP},22:{n:"HyperlinksChanged",t:jP},23:{n:"AppVersion",t:EA,p:"version"},24:{n:"DigSig",t:rNe},26:{n:"ContentType",t:Sd},27:{n:"ContentStatus",t:Sd},28:{n:"Language",t:Sd},29:{n:"Version",t:Sd},255:{},2147483648:{n:"Locale",t:lM},2147483651:{n:"Behavior",t:lM},1919054434:{}},Ek={1:{n:"CodePage",t:h9},2:{n:"Title",t:Sd},3:{n:"Subject",t:Sd},4:{n:"Author",t:Sd},5:{n:"Keywords",t:Sd},6:{n:"Comments",t:Sd},7:{n:"Template",t:Sd},8:{n:"LastAuthor",t:Sd},9:{n:"RevNumber",t:Sd},10:{n:"EditTime",t:zP},11:{n:"LastPrinted",t:zP},12:{n:"CreatedDate",t:zP},13:{n:"ModifiedDate",t:zP},14:{n:"PageCount",t:EA},15:{n:"WordCount",t:EA},16:{n:"CharCount",t:EA},17:{n:"Thumbnail",t:nNe},18:{n:"Application",t:Sd},19:{n:"DocSecurity",t:EA},255:{},2147483648:{n:"Locale",t:lM},2147483651:{n:"Behavior",t:lM},1919054434:{}},ZK={1:"US",2:"CA",3:"",7:"RU",20:"EG",30:"GR",31:"NL",32:"BE",33:"FR",34:"ES",36:"HU",39:"IT",41:"CH",43:"AT",44:"GB",45:"DK",46:"SE",47:"NO",48:"PL",49:"DE",52:"MX",55:"BR",61:"AU",64:"NZ",66:"TH",81:"JP",82:"KR",84:"VN",86:"CN",90:"TR",105:"JS",213:"DZ",216:"MA",218:"LY",351:"PT",354:"IS",358:"FI",420:"CZ",886:"TW",961:"LB",962:"JO",963:"SY",964:"IQ",965:"KW",966:"SA",971:"AE",972:"IL",974:"QA",981:"IR",65535:"US"},lNe=[null,"solid","mediumGray","darkGray","lightGray","darkHorizontal","darkVertical","darkDown","darkUp","darkGrid","darkTrellis","lightHorizontal","lightVertical","lightDown","lightUp","lightGrid","lightTrellis","gray125","gray0625"];function cNe(t){return t.map(function(e){return[e>>16&255,e>>8&255,e&255]})}var dNe=cNe([0,16777215,16711680,65280,255,16776960,16711935,65535,0,16777215,16711680,65280,255,16776960,16711935,65535,8388608,32768,128,8421376,8388736,32896,12632256,8421504,10066431,10040166,16777164,13434879,6684774,16744576,26316,13421823,128,16711935,16776960,65535,8388736,8388608,32896,255,52479,13434879,13434828,16777113,10079487,16751052,13408767,16764057,3368703,3394764,10079232,16763904,16750848,16737792,6710937,9868950,13158,3381606,13056,3355392,10040064,10040166,3355545,3355443,16777215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0]),X5=Is(dNe),Rh={0:"#NULL!",7:"#DIV/0!",15:"#VALUE!",23:"#REF!",29:"#NAME?",36:"#NUM!",42:"#N/A",43:"#GETTING_DATA",255:"#WTF?"},qae={"#NULL!":0,"#DIV/0!":7,"#VALUE!":15,"#REF!":23,"#NAME?":29,"#NUM!":36,"#N/A":42,"#GETTING_DATA":43,"#WTF?":255},Uk={"application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml":"workbooks","application/vnd.ms-excel.sheet.macroEnabled.main+xml":"workbooks","application/vnd.ms-excel.sheet.binary.macroEnabled.main":"workbooks","application/vnd.ms-excel.addin.macroEnabled.main+xml":"workbooks","application/vnd.openxmlformats-officedocument.spreadsheetml.template.main+xml":"workbooks","application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml":"sheets","application/vnd.ms-excel.worksheet":"sheets","application/vnd.ms-excel.binIndexWs":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.chartsheet+xml":"charts","application/vnd.ms-excel.chartsheet":"charts","application/vnd.ms-excel.macrosheet+xml":"macros","application/vnd.ms-excel.macrosheet":"macros","application/vnd.ms-excel.intlmacrosheet":"TODO","application/vnd.ms-excel.binIndexMs":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.dialogsheet+xml":"dialogs","application/vnd.ms-excel.dialogsheet":"dialogs","application/vnd.openxmlformats-officedocument.spreadsheetml.sharedStrings+xml":"strs","application/vnd.ms-excel.sharedStrings":"strs","application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml":"styles","application/vnd.ms-excel.styles":"styles","application/vnd.openxmlformats-package.core-properties+xml":"coreprops","application/vnd.openxmlformats-officedocument.custom-properties+xml":"custprops","application/vnd.openxmlformats-officedocument.extended-properties+xml":"extprops","application/vnd.openxmlformats-officedocument.customXmlProperties+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.customProperty":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.comments+xml":"comments","application/vnd.ms-excel.comments":"comments","application/vnd.ms-excel.threadedcomments+xml":"threadedcomments","application/vnd.ms-excel.person+xml":"people","application/vnd.openxmlformats-officedocument.spreadsheetml.sheetMetadata+xml":"metadata","application/vnd.ms-excel.sheetMetadata":"metadata","application/vnd.ms-excel.pivotTable":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotTable+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.chart+xml":"TODO","application/vnd.ms-office.chartcolorstyle+xml":"TODO","application/vnd.ms-office.chartstyle+xml":"TODO","application/vnd.ms-office.chartex+xml":"TODO","application/vnd.ms-excel.calcChain":"calcchains","application/vnd.openxmlformats-officedocument.spreadsheetml.calcChain+xml":"calcchains","application/vnd.openxmlformats-officedocument.spreadsheetml.printerSettings":"TODO","application/vnd.ms-office.activeX":"TODO","application/vnd.ms-office.activeX+xml":"TODO","application/vnd.ms-excel.attachedToolbars":"TODO","application/vnd.ms-excel.connections":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.connections+xml":"TODO","application/vnd.ms-excel.externalLink":"links","application/vnd.openxmlformats-officedocument.spreadsheetml.externalLink+xml":"links","application/vnd.ms-excel.pivotCacheDefinition":"TODO","application/vnd.ms-excel.pivotCacheRecords":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotCacheDefinition+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.pivotCacheRecords+xml":"TODO","application/vnd.ms-excel.queryTable":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.queryTable+xml":"TODO","application/vnd.ms-excel.userNames":"TODO","application/vnd.ms-excel.revisionHeaders":"TODO","application/vnd.ms-excel.revisionLog":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.revisionHeaders+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.revisionLog+xml":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.userNames+xml":"TODO","application/vnd.ms-excel.tableSingleCells":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.tableSingleCells+xml":"TODO","application/vnd.ms-excel.slicer":"TODO","application/vnd.ms-excel.slicerCache":"TODO","application/vnd.ms-excel.slicer+xml":"TODO","application/vnd.ms-excel.slicerCache+xml":"TODO","application/vnd.ms-excel.wsSortMap":"TODO","application/vnd.ms-excel.table":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.table+xml":"TODO","application/vnd.openxmlformats-officedocument.theme+xml":"themes","application/vnd.openxmlformats-officedocument.themeOverride+xml":"TODO","application/vnd.ms-excel.Timeline+xml":"TODO","application/vnd.ms-excel.TimelineCache+xml":"TODO","application/vnd.ms-office.vbaProject":"vba","application/vnd.ms-office.vbaProjectSignature":"TODO","application/vnd.ms-office.volatileDependencies":"TODO","application/vnd.openxmlformats-officedocument.spreadsheetml.volatileDependencies+xml":"TODO","application/vnd.ms-excel.controlproperties+xml":"TODO","application/vnd.openxmlformats-officedocument.model+data":"TODO","application/vnd.ms-excel.Survey+xml":"TODO","application/vnd.openxmlformats-officedocument.drawing+xml":"drawings","application/vnd.openxmlformats-officedocument.drawingml.chartshapes+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramColors+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramData+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramLayout+xml":"TODO","application/vnd.openxmlformats-officedocument.drawingml.diagramStyle+xml":"TODO","application/vnd.openxmlformats-officedocument.vmlDrawing":"TODO","application/vnd.openxmlformats-package.relationships+xml":"rels","application/vnd.openxmlformats-officedocument.oleObject":"TODO","image/png":"TODO",sheet:"js"},GP={workbooks:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml",xlsm:"application/vnd.ms-excel.sheet.macroEnabled.main+xml",xlsb:"application/vnd.ms-excel.sheet.binary.macroEnabled.main",xlam:"application/vnd.ms-excel.addin.macroEnabled.main+xml",xltx:"application/vnd.openxmlformats-officedocument.spreadsheetml.template.main+xml"},strs:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sharedStrings+xml",xlsb:"application/vnd.ms-excel.sharedStrings"},comments:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.comments+xml",xlsb:"application/vnd.ms-excel.comments"},sheets:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml",xlsb:"application/vnd.ms-excel.worksheet"},charts:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.chartsheet+xml",xlsb:"application/vnd.ms-excel.chartsheet"},dialogs:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.dialogsheet+xml",xlsb:"application/vnd.ms-excel.dialogsheet"},macros:{xlsx:"application/vnd.ms-excel.macrosheet+xml",xlsb:"application/vnd.ms-excel.macrosheet"},metadata:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.sheetMetadata+xml",xlsb:"application/vnd.ms-excel.sheetMetadata"},styles:{xlsx:"application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml",xlsb:"application/vnd.ms-excel.styles"}};function f9(){return{workbooks:[],sheets:[],charts:[],dialogs:[],macros:[],rels:[],strs:[],comments:[],threadedcomments:[],links:[],coreprops:[],extprops:[],custprops:[],themes:[],styles:[],calcchains:[],vba:[],drawings:[],metadata:[],people:[],TODO:[],xmlns:""}}function ANe(t){var e=f9();if(!t||!t.match)return e;var i={};if((t.match(O0)||[]).forEach(function(r){var n=qn(r);switch(n[0].replace(Ske,"<")){case"<?xml":break;case"<Types":e.xmlns=n["xmlns"+(n[0].match(/<(\w+):/)||["",""])[1]];break;case"<Default":i[n.Extension]=n.ContentType;break;case"<Override":e[Uk[n.ContentType]]!==void 0&&e[Uk[n.ContentType]].push(n.PartName);break}}),e.xmlns!==Zc.CT)throw new Error("Unknown Namespace: "+e.xmlns);return e.calcchain=e.calcchains.length>0?e.calcchains[0]:"",e.sst=e.strs.length>0?e.strs[0]:"",e.style=e.styles.length>0?e.styles[0]:"",e.defaults=i,delete e.calcchains,e}function Jae(t,e){var i=Ake(Uk),r=[],n;r[r.length]=cc,r[r.length]=Fr("Types",null,{xmlns:Zc.CT,"xmlns:xsd":Zc.xsd,"xmlns:xsi":Zc.xsi}),r=r.concat([["xml","application/xml"],["bin","application/vnd.ms-excel.sheet.binary.macroEnabled.main"],["vml","application/vnd.openxmlformats-officedocument.vmlDrawing"],["data","application/vnd.openxmlformats-officedocument.model+data"],["bmp","image/bmp"],["png","image/png"],["gif","image/gif"],["emf","image/x-emf"],["wmf","image/x-wmf"],["jpg","image/jpeg"],["jpeg","image/jpeg"],["tif","image/tiff"],["tiff","image/tiff"],["pdf","application/pdf"],["rels","application/vnd.openxmlformats-package.relationships+xml"]].map(function(c){return Fr("Default",null,{Extension:c[0],ContentType:c[1]})}));var a=function(c){t[c]&&t[c].length>0&&(n=t[c][0],r[r.length]=Fr("Override",null,{PartName:(n[0]=="/"?"":"/")+n,ContentType:GP[c][e.bookType]||GP[c].xlsx}))},s=function(c){(t[c]||[]).forEach(function(d){r[r.length]=Fr("Override",null,{PartName:(d[0]=="/"?"":"/")+d,ContentType:GP[c][e.bookType]||GP[c].xlsx})})},l=function(c){(t[c]||[]).forEach(function(d){r[r.length]=Fr("Override",null,{PartName:(d[0]=="/"?"":"/")+d,ContentType:i[c][0]})})};return a("workbooks"),s("sheets"),s("charts"),l("themes"),["strs","styles"].forEach(a),["coreprops","extprops","custprops"].forEach(l),l("vba"),l("comments"),l("threadedcomments"),l("drawings"),s("metadata"),l("people"),r.length>2&&(r[r.length]="</Types>",r[1]=r[1].replace("/>",">")),r.join("")}var Ya={WB:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument",SHEET:"http://sheetjs.openxmlformats.org/officeDocument/2006/relationships/officeDocument",HLINK:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/hyperlink",VML:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/vmlDrawing",XPATH:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/externalLinkPath",XMISS:"http://schemas.microsoft.com/office/2006/relationships/xlExternalLinkPath/xlPathMissing",XLINK:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/externalLink",CXML:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/customXml",CXMLP:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/customXmlProps",CMNT:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/comments",CORE_PROPS:"http://schemas.openxmlformats.org/package/2006/relationships/metadata/core-properties",EXT_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/extended-properties",CUST_PROPS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/custom-properties",SST:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/sharedStrings",STY:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles",THEME:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/theme",CHART:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/chart",CHARTEX:"http://schemas.microsoft.com/office/2014/relationships/chartEx",CS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/chartsheet",WS:["http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet","http://purl.oclc.org/ooxml/officeDocument/relationships/worksheet"],DS:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/dialogsheet",MS:"http://schemas.microsoft.com/office/2006/relationships/xlMacrosheet",IMG:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/image",DRAW:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/drawing",XLMETA:"http://schemas.openxmlformats.org/officeDocument/2006/relationships/sheetMetadata",TCMNT:"http://schemas.microsoft.com/office/2017/10/relationships/threadedComment",PEOPLE:"http://schemas.microsoft.com/office/2017/10/relationships/person",VBA:"http://schemas.microsoft.com/office/2006/relationships/vbaProject"};function fR(t){var e=t.lastIndexOf("/");return t.slice(0,e+1)+"_rels/"+t.slice(e+1)+".rels"}function Tw(t,e){var i={"!id":{}};if(!t)return i;e.charAt(0)!=="/"&&(e="/"+e);var r={};return(t.match(O0)||[]).forEach(function(n){var a=qn(n);if(a[0]==="<Relationship"){var s={};s.Type=a.Type,s.Target=a.Target,s.Id=a.Id,a.TargetMode&&(s.TargetMode=a.TargetMode);var l=a.TargetMode==="External"?a.Target:XS(a.Target,e);i[l]=s,r[a.Id]=s}}),i["!id"]=r,i}function i3(t){var e=[cc,Fr("Relationships",null,{xmlns:Zc.RELS})];return jl(t["!id"]).forEach(function(i){e[e.length]=Fr("Relationship",null,t["!id"][i])}),e.length>2&&(e[e.length]="</Relationships>",e[1]=e[1].replace("/>",">")),e.join("")}function ps(t,e,i,r,n,a){if(n||(n={}),t["!id"]||(t["!id"]={}),t["!idx"]||(t["!idx"]=1),e<0)for(e=t["!idx"];t["!id"]["rId"+e];++e);if(t["!idx"]=e+1,n.Id="rId"+e,n.Type=r,n.Target=i,[Ya.HLINK,Ya.XPATH,Ya.XMISS].indexOf(n.Type)>-1&&(n.TargetMode="External"),t["!id"][n.Id])throw new Error("Cannot rewrite rId "+e);return t["!id"][n.Id]=n,t[("/"+n.Target).replace("//","/")]=n,e}var uNe="application/vnd.oasis.opendocument.spreadsheet";function pNe(t,e){for(var i=r9(t),r,n;r=hR.exec(i);)switch(r[3]){case"manifest":break;case"file-entry":if(n=qn(r[0],!1),n.path=="/"&&n.type!==uNe)throw new Error("This OpenDocument is not a spreadsheet");break;case"encryption-data":case"algorithm":case"start-key-generation":case"key-derivation":throw new Error("Unsupported ODS Encryption");default:if(e&&e.WTF)throw r}}function mNe(t){var e=[cc];e.push(`<manifest:manifest xmlns:manifest="urn:oasis:names:tc:opendocument:xmlns:manifest:1.0" manifest:version="1.2">
`),e.push(`  <manifest:file-entry manifest:full-path="/" manifest:version="1.2" manifest:media-type="application/vnd.oasis.opendocument.spreadsheet"/>
`);for(var i=0;i<t.length;++i)e.push('  <manifest:file-entry manifest:full-path="'+t[i][0]+'" manifest:media-type="'+t[i][1]+`"/>
`);return e.push("</manifest:manifest>"),e.join("")}function $K(t,e,i){return['  <rdf:Description rdf:about="'+t+`">
`,'    <rdf:type rdf:resource="http://docs.oasis-open.org/ns/office/1.2/meta/'+(i||"odf")+"#"+e+`"/>
`,`  </rdf:Description>
`].join("")}function gNe(t,e){return['  <rdf:Description rdf:about="'+t+`">
`,'    <ns0:hasPart xmlns:ns0="http://docs.oasis-open.org/ns/office/1.2/meta/pkg#" rdf:resource="'+e+`"/>
`,`  </rdf:Description>
`].join("")}function hNe(t){var e=[cc];e.push(`<rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
`);for(var i=0;i!=t.length;++i)e.push($K(t[i][0],t[i][1])),e.push(gNe("",t[i][0]));return e.push($K("","Document","pkg")),e.push("</rdf:RDF>"),e.join("")}function Zae(){return'<office:document-meta xmlns:office="urn:oasis:names:tc:opendocument:xmlns:office:1.0" xmlns:meta="urn:oasis:names:tc:opendocument:xmlns:meta:1.0" xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:xlink="http://www.w3.org/1999/xlink" office:version="1.2"><office:meta><meta:generator>SheetJS '+AR.version+"</meta:generator></office:meta></office:document-meta>"}var wp=[["cp:category","Category"],["cp:contentStatus","ContentStatus"],["cp:keywords","Keywords"],["cp:lastModifiedBy","LastAuthor"],["cp:lastPrinted","LastPrinted"],["cp:revision","RevNumber"],["cp:version","Version"],["dc:creator","Author"],["dc:description","Comments"],["dc:identifier","Identifier"],["dc:language","Language"],["dc:subject","Subject"],["dc:title","Title"],["dcterms:created","CreatedDate","date"],["dcterms:modified","ModifiedDate","date"]],fNe=(function(){for(var t=new Array(wp.length),e=0;e<wp.length;++e){var i=wp[e],r="(?:"+i[0].slice(0,i[0].indexOf(":"))+":)"+i[0].slice(i[0].indexOf(":")+1);t[e]=new RegExp("<"+r+"[^>]*>([\\s\\S]*?)</"+r+">")}return t})();function $ae(t){var e={};t=bs(t);for(var i=0;i<wp.length;++i){var r=wp[i],n=t.match(fNe[i]);n!=null&&n.length>0&&(e[r[1]]=Bo(n[1])),r[2]==="date"&&e[r[1]]&&(e[r[1]]=rl(e[r[1]]))}return e}function UD(t,e,i,r,n){n[t]!=null||e==null||e===""||(n[t]=e,e=ms(e),r[r.length]=i?Fr(t,e,i):Zd(t,e))}function eoe(t,e){var i=e||{},r=[cc,Fr("cp:coreProperties",null,{"xmlns:cp":Zc.CORE_PROPS,"xmlns:dc":Zc.dc,"xmlns:dcterms":Zc.dcterms,"xmlns:dcmitype":Zc.dcmitype,"xmlns:xsi":Zc.xsi})],n={};if(!t&&!i.Props)return r.join("");t&&(t.CreatedDate!=null&&UD("dcterms:created",typeof t.CreatedDate=="string"?t.CreatedDate:Dk(t.CreatedDate,i.WTF),{"xsi:type":"dcterms:W3CDTF"},r,n),t.ModifiedDate!=null&&UD("dcterms:modified",typeof t.ModifiedDate=="string"?t.ModifiedDate:Dk(t.ModifiedDate,i.WTF),{"xsi:type":"dcterms:W3CDTF"},r,n));for(var a=0;a!=wp.length;++a){var s=wp[a],l=i.Props&&i.Props[s[1]]!=null?i.Props[s[1]]:t?t[s[1]]:null;l===!0?l="1":l===!1?l="0":typeof l=="number"&&(l=String(l)),l!=null&&UD(s[0],l,null,r,n)}return r.length>2&&(r[r.length]="</cp:coreProperties>",r[1]=r[1].replace("/>",">")),r.join("")}var q5=[["Application","Application","string"],["AppVersion","AppVersion","string"],["Company","Company","string"],["DocSecurity","DocSecurity","string"],["Manager","Manager","string"],["HyperlinksChanged","HyperlinksChanged","bool"],["SharedDoc","SharedDoc","bool"],["LinksUpToDate","LinksUpToDate","bool"],["ScaleCrop","ScaleCrop","bool"],["HeadingPairs","HeadingPairs","raw"],["TitlesOfParts","TitlesOfParts","raw"]],toe=["Worksheets","SheetNames","NamedRanges","DefinedNames","Chartsheets","ChartNames"];function ioe(t,e,i,r){var n=[];if(typeof t=="string")n=jK(t,r);else for(var a=0;a<t.length;++a)n=n.concat(t[a].map(function(u){return{v:u}}));var s=typeof e=="string"?jK(e,r).map(function(u){return u.v}):e,l=0,c=0;if(s.length>0)for(var d=0;d!==n.length;d+=2){switch(c=+n[d+1].v,n[d].v){case"Worksheets":case"工作表":case"Листы":case"أوراق العمل":case"ワークシート":case"גליונות עבודה":case"Arbeitsblätter":case"Çalışma Sayfaları":case"Feuilles de calcul":case"Fogli di lavoro":case"Folhas de cálculo":case"Planilhas":case"Regneark":case"Hojas de cálculo":case"Werkbladen":i.Worksheets=c,i.SheetNames=s.slice(l,l+c);break;case"Named Ranges":case"Rangos con nombre":case"名前付き一覧":case"Benannte Bereiche":case"Navngivne områder":i.NamedRanges=c,i.DefinedNames=s.slice(l,l+c);break;case"Charts":case"Diagramme":i.Chartsheets=c,i.ChartNames=s.slice(l,l+c);break}l+=c}}function yNe(t,e,i){var r={};return e||(e={}),t=bs(t),q5.forEach(function(n){var a=(t.match(mR(n[0]))||[])[1];switch(n[2]){case"string":a&&(e[n[1]]=Bo(a));break;case"bool":e[n[1]]=a==="true";break;case"raw":var s=t.match(new RegExp("<"+n[0]+"[^>]*>([\\s\\S]*?)</"+n[0]+">"));s&&s.length>0&&(r[n[1]]=s[1]);break}}),r.HeadingPairs&&r.TitlesOfParts&&ioe(r.HeadingPairs,r.TitlesOfParts,e,i),e}function roe(t){var e=[],i=Fr;return t||(t={}),t.Application="SheetJS",e[e.length]=cc,e[e.length]=Fr("Properties",null,{xmlns:Zc.EXT_PROPS,"xmlns:vt":Zc.vt}),q5.forEach(function(r){if(t[r[1]]!==void 0){var n;switch(r[2]){case"string":n=ms(String(t[r[1]]));break;case"bool":n=t[r[1]]?"true":"false";break}n!==void 0&&(e[e.length]=i(r[0],n))}}),e[e.length]=i("HeadingPairs",i("vt:vector",i("vt:variant","<vt:lpstr>Worksheets</vt:lpstr>")+i("vt:variant",i("vt:i4",String(t.Worksheets))),{size:2,baseType:"variant"})),e[e.length]=i("TitlesOfParts",i("vt:vector",t.SheetNames.map(function(r){return"<vt:lpstr>"+ms(r)+"</vt:lpstr>"}).join(""),{size:t.Worksheets,baseType:"lpstr"})),e.length>2&&(e[e.length]="</Properties>",e[1]=e[1].replace("/>",">")),e.join("")}var CNe=/<[^>]+>[^<]*/g;function xNe(t,e){var i={},r="",n=t.match(CNe);if(n)for(var a=0;a!=n.length;++a){var s=n[a],l=qn(s);switch(l[0]){case"<?xml":break;case"<Properties":break;case"<property":r=Bo(l.name);break;case"</property>":r=null;break;default:if(s.indexOf("<vt:")===0){var c=s.split(">"),d=c[0].slice(4),u=c[1];switch(d){case"lpstr":case"bstr":case"lpwstr":i[r]=Bo(u);break;case"bool":i[r]=el(u);break;case"i1":case"i2":case"i4":case"i8":case"int":case"uint":i[r]=parseInt(u,10);break;case"r4":case"r8":case"decimal":i[r]=parseFloat(u);break;case"filetime":case"date":i[r]=rl(u);break;case"cy":case"error":i[r]=Bo(u);break;default:if(d.slice(-1)=="/")break;e.WTF&&typeof console<"u"&&console.warn("Unexpected",s,d,c)}}else if(s.slice(0,2)!=="</"){if(e.WTF)throw new Error(s)}}}return i}function noe(t){var e=[cc,Fr("Properties",null,{xmlns:Zc.CUST_PROPS,"xmlns:vt":Zc.vt})];if(!t)return e.join("");var i=1;return jl(t).forEach(function(n){++i,e[e.length]=Fr("property",Tke(t[n]),{fmtid:"{D5CDD505-2E9C-101B-9397-08002B2CF9AE}",pid:i,name:ms(n)})}),e.length>2&&(e[e.length]="</Properties>",e[1]=e[1].replace("/>",">")),e.join("")}var kk={Title:"Title",Subject:"Subject",Author:"Author",Keywords:"Keywords",Comments:"Description",LastAuthor:"LastAuthor",RevNumber:"Revision",Application:"AppName",LastPrinted:"LastPrinted",CreatedDate:"Created",ModifiedDate:"LastSaved",Category:"Category",Manager:"Manager",Company:"Company",AppVersion:"Version",ContentStatus:"ContentStatus",Identifier:"Identifier",Language:"Language"},kD;function SNe(t,e,i){kD||(kD=d8(kk)),e=kD[e]||e,t[e]=i}function wNe(t,e){var i=[];return jl(kk).map(function(r){for(var n=0;n<wp.length;++n)if(wp[n][1]==r)return wp[n];for(n=0;n<q5.length;++n)if(q5[n][1]==r)return q5[n];throw r}).forEach(function(r){if(t[r[1]]!=null){var n=e&&e.Props&&e.Props[r[1]]!=null?e.Props[r[1]]:t[r[1]];switch(r[2]){case"date":n=new Date(n).toISOString().replace(/\.\d*Z/,"Z");break}typeof n=="number"?n=String(n):n===!0||n===!1?n=n?"1":"0":n instanceof Date&&(n=new Date(n).toISOString().replace(/\.\d*Z/,"")),i.push(Zd(kk[r[1]]||r[1],n))}}),Fr("DocumentProperties",i.join(""),{xmlns:Pu.o})}function RNe(t,e){var i=["Worksheets","SheetNames"],r="CustomDocumentProperties",n=[];return t&&jl(t).forEach(function(a){if(Object.prototype.hasOwnProperty.call(t,a)){for(var s=0;s<wp.length;++s)if(a==wp[s][1])return;for(s=0;s<q5.length;++s)if(a==q5[s][1])return;for(s=0;s<i.length;++s)if(a==i[s])return;var l=t[a],c="string";typeof l=="number"?(c="float",l=String(l)):l===!0||l===!1?(c="boolean",l=l?"1":"0"):l=String(l),n.push(Fr(VK(a),l,{"dt:dt":c}))}}),e&&jl(e).forEach(function(a){if(Object.prototype.hasOwnProperty.call(e,a)&&!(t&&Object.prototype.hasOwnProperty.call(t,a))){var s=e[a],l="string";typeof s=="number"?(l="float",s=String(s)):s===!0||s===!1?(l="boolean",s=s?"1":"0"):s instanceof Date?(l="dateTime.tz",s=s.toISOString()):s=String(s),n.push(Fr(VK(a),s,{"dt:dt":l}))}}),"<"+r+' xmlns="'+Pu.o+'">'+n.join("")+"</"+r+">"}function y9(t){var e=t.read_shift(4),i=t.read_shift(4);return new Date((i/1e7*Math.pow(2,32)+e/1e7-11644473600)*1e3).toISOString().replace(/\.000/,"")}function bNe(t){var e=typeof t=="string"?new Date(Date.parse(t)):t,i=e.getTime()/1e3+11644473600,r=i%Math.pow(2,32),n=(i-r)/Math.pow(2,32);r*=1e7,n*=1e7;var a=r/Math.pow(2,32)|0;a>0&&(r=r%Math.pow(2,32),n+=a);var s=Ei(8);return s.write_shift(4,r),s.write_shift(4,n),s}function aoe(t,e,i){var r=t.l,n=t.read_shift(0,"lpstr-cp");if(i)for(;t.l-r&3;)++t.l;return n}function ooe(t,e,i){var r=t.read_shift(0,"lpwstr");return r}function soe(t,e,i){return e===31?ooe(t):aoe(t,e,i)}function Nk(t,e,i){return soe(t,e,i===!1?0:4)}function vNe(t,e){if(!e)throw new Error("VtUnalignedString must have positive length");return soe(t,e,0)}function PNe(t){for(var e=t.read_shift(4),i=[],r=0;r!=e;++r){var n=t.l;i[r]=t.read_shift(0,"lpwstr").replace(N0,""),t.l-n&2&&(t.l+=2)}return i}function FNe(t){for(var e=t.read_shift(4),i=[],r=0;r!=e;++r)i[r]=t.read_shift(0,"lpstr-cp").replace(N0,"");return i}function MNe(t){var e=t.l,i=cM(t,Xae);t[t.l]==0&&t[t.l+1]==0&&t.l-e&2&&(t.l+=2);var r=cM(t,EA);return[i,r]}function TNe(t){for(var e=t.read_shift(4),i=[],r=0;r<e/2;++r)i.push(MNe(t));return i}function eQ(t,e){for(var i=t.read_shift(4),r={},n=0;n!=i;++n){var a=t.read_shift(4),s=t.read_shift(4);r[a]=t.read_shift(s,e===1200?"utf16le":"utf8").replace(N0,"").replace(YS,"!"),e===1200&&s%2&&(t.l+=2)}return t.l&3&&(t.l=t.l>>3<<2),r}function loe(t){var e=t.read_shift(4),i=t.slice(t.l,t.l+e);return t.l+=e,(e&3)>0&&(t.l+=4-(e&3)&3),i}function BNe(t){var e={};return e.Size=t.read_shift(4),t.l+=e.Size+3-(e.Size-1)%4,e}function cM(t,e,i){var r=t.read_shift(2),n,a=i||{};if(t.l+=2,e!==JK&&r!==e&&sNe.indexOf(e)===-1&&!((e&65534)==4126&&(r&65534)==4126))throw new Error("Expected type "+e+" saw "+r);switch(e===JK?r:e){case 2:return n=t.read_shift(2,"i"),a.raw||(t.l+=2),n;case 3:return n=t.read_shift(4,"i"),n;case 11:return t.read_shift(4)!==0;case 19:return n=t.read_shift(4),n;case 30:return aoe(t,r,4).replace(N0,"");case 31:return ooe(t);case 64:return y9(t);case 65:return loe(t);case 71:return BNe(t);case 80:return Nk(t,r,!a.raw).replace(N0,"");case 81:return vNe(t,r).replace(N0,"");case 4108:return TNe(t);case 4126:case 4127:return r==4127?PNe(t):FNe(t);default:throw new Error("TypedPropertyValue unrecognized type "+e+" "+r)}}function tQ(t,e){var i=Ei(4),r=Ei(4);switch(i.write_shift(4,t==80?31:t),t){case 3:r.write_shift(-4,e);break;case 5:r=Ei(8),r.write_shift(8,e,"f");break;case 11:r.write_shift(4,e?1:0);break;case 64:r=bNe(e);break;case 31:case 80:for(r=Ei(4+2*(e.length+1)+(e.length%2?0:2)),r.write_shift(4,e.length+1),r.write_shift(0,e,"dbcs");r.l!=r.length;)r.write_shift(1,0);break;default:throw new Error("TypedPropertyValue unrecognized type "+t+" "+e)}return Rd([i,r])}function iQ(t,e){var i=t.l,r=t.read_shift(4),n=t.read_shift(4),a=[],s=0,l=0,c=-1,d={};for(s=0;s!=n;++s){var u=t.read_shift(4),m=t.read_shift(4);a[s]=[u,m+i]}a.sort(function(B,D){return B[1]-D[1]});var y={};for(s=0;s!=n;++s){if(t.l!==a[s][1]){var h=!0;if(s>0&&e)switch(e[a[s-1][0]].t){case 2:t.l+2===a[s][1]&&(t.l+=2,h=!1);break;case 80:t.l<=a[s][1]&&(t.l=a[s][1],h=!1);break;case 4108:t.l<=a[s][1]&&(t.l=a[s][1],h=!1);break}if((!e||s==0)&&t.l<=a[s][1]&&(h=!1,t.l=a[s][1]),h)throw new Error("Read Error: Expected address "+a[s][1]+" at "+t.l+" :"+s)}if(e){var x=e[a[s][0]];if(y[x.n]=cM(t,x.t,{raw:!0}),x.p==="version"&&(y[x.n]=String(y[x.n]>>16)+"."+("0000"+String(y[x.n]&65535)).slice(-4)),x.n=="CodePage")switch(y[x.n]){case 0:y[x.n]=1252;case 874:case 932:case 936:case 949:case 950:case 1250:case 1251:case 1253:case 1254:case 1255:case 1256:case 1257:case 1258:case 1e4:case 1200:case 1201:case 1252:case 65e3:case-536:case 65001:case-535:yp(l=y[x.n]>>>0&65535);break;default:throw new Error("Unsupported CodePage: "+y[x.n])}}else if(a[s][0]===1){if(l=y.CodePage=cM(t,h9),yp(l),c!==-1){var w=t.l;t.l=a[c][1],d=eQ(t,l),t.l=w}}else if(a[s][0]===0){if(l===0){c=s,t.l=a[s+1][1];continue}d=eQ(t,l)}else{var b=d[a[s][0]],v;switch(t[t.l]){case 65:t.l+=4,v=loe(t);break;case 30:t.l+=4,v=Nk(t,t[t.l-4]).replace(/\u0000+$/,"");break;case 31:t.l+=4,v=Nk(t,t[t.l-4]).replace(/\u0000+$/,"");break;case 3:t.l+=4,v=t.read_shift(4,"i");break;case 19:t.l+=4,v=t.read_shift(4);break;case 5:t.l+=4,v=t.read_shift(8,"f");break;case 11:t.l+=4,v=ic(t,4);break;case 64:t.l+=4,v=rl(y9(t));break;default:throw new Error("unparsed value: "+t[t.l])}y[b]=v}}return t.l=i+r,y}var coe=["CodePage","Thumbnail","_PID_LINKBASE","_PID_HLINKS","SystemIdentifier","FMTID"];function DNe(t){switch(typeof t){case"boolean":return 11;case"number":return(t|0)==t?3:5;case"string":return 31;case"object":if(t instanceof Date)return 64;break}return-1}function rQ(t,e,i){var r=Ei(8),n=[],a=[],s=8,l=0,c=Ei(8),d=Ei(8);if(c.write_shift(4,2),c.write_shift(4,1200),d.write_shift(4,1),a.push(c),n.push(d),s+=8+c.length,!e){d=Ei(8),d.write_shift(4,0),n.unshift(d);var u=[Ei(4)];for(u[0].write_shift(4,t.length),l=0;l<t.length;++l){var m=t[l][0];for(c=Ei(8+2*(m.length+1)+(m.length%2?0:2)),c.write_shift(4,l+2),c.write_shift(4,m.length+1),c.write_shift(0,m,"dbcs");c.l!=c.length;)c.write_shift(1,0);u.push(c)}c=Rd(u),a.unshift(c),s+=8+c.length}for(l=0;l<t.length;++l)if(!(e&&!e[t[l][0]])&&!(coe.indexOf(t[l][0])>-1||toe.indexOf(t[l][0])>-1)&&t[l][1]!=null){var y=t[l][1],h=0;if(e){h=+e[t[l][0]];var x=i[h];if(x.p=="version"&&typeof y=="string"){var w=y.split(".");y=(+w[0]<<16)+(+w[1]||0)}c=tQ(x.t,y)}else{var b=DNe(y);b==-1&&(b=31,y=String(y)),c=tQ(b,y)}a.push(c),d=Ei(8),d.write_shift(4,e?h:2+l),n.push(d),s+=8+c.length}var v=8*(a.length+1);for(l=0;l<a.length;++l)n[l].write_shift(4,v),v+=a[l].length;return r.write_shift(4,s),r.write_shift(4,a.length),Rd([r].concat(n).concat(a))}function nQ(t,e,i){var r=t.content;if(!r)return{};qd(r,0);var n,a,s,l,c=0;r.chk("feff","Byte Order: "),r.read_shift(2);var d=r.read_shift(4),u=r.read_shift(16);if(u!==Mn.utils.consts.HEADER_CLSID&&u!==i)throw new Error("Bad PropertySet CLSID "+u);if(n=r.read_shift(4),n!==1&&n!==2)throw new Error("Unrecognized #Sets: "+n);if(a=r.read_shift(16),l=r.read_shift(4),n===1&&l!==r.l)throw new Error("Length mismatch: "+l+" !== "+r.l);n===2&&(s=r.read_shift(16),c=r.read_shift(4));var m=iQ(r,e),y={SystemIdentifier:d};for(var h in m)y[h]=m[h];if(y.FMTID=a,n===1)return y;if(c-r.l==2&&(r.l+=2),r.l!==c)throw new Error("Length mismatch 2: "+r.l+" !== "+c);var x;try{x=iQ(r,null)}catch{}for(h in x)y[h]=x[h];return y.FMTID=[a,s],y}function aQ(t,e,i,r,n,a){var s=Ei(n?68:48),l=[s];s.write_shift(2,65534),s.write_shift(2,0),s.write_shift(4,842412599),s.write_shift(16,Mn.utils.consts.HEADER_CLSID,"hex"),s.write_shift(4,n?2:1),s.write_shift(16,e,"hex"),s.write_shift(4,n?68:48);var c=rQ(t,i,r);if(l.push(c),n){var d=rQ(n,null,null);s.write_shift(16,a,"hex"),s.write_shift(4,68+c.length),l.push(d)}return Rd(l)}function ff(t,e){return t.read_shift(e),null}function HNe(t,e){e||(e=Ei(t));for(var i=0;i<t;++i)e.write_shift(1,0);return e}function INe(t,e,i){for(var r=[],n=t.l+e;t.l<n;)r.push(i(t,n-t.l));if(n!==t.l)throw new Error("Slurp error");return r}function ic(t,e){return t.read_shift(e)===1}function aA(t,e){return e||(e=Ei(2)),e.write_shift(2,+!!t),e}function Hc(t){return t.read_shift(2,"u")}function ap(t,e){return e||(e=Ei(2)),e.write_shift(2,t),e}function doe(t,e){return INe(t,e,Hc)}function ENe(t){var e=t.read_shift(1),i=t.read_shift(1);return i===1?e:e===1}function Aoe(t,e,i){return i||(i=Ei(2)),i.write_shift(1,e=="e"?+t:+!!t),i.write_shift(1,e=="e"?1:0),i}function qR(t,e,i){var r=t.read_shift(i&&i.biff>=12?2:1),n="sbcs-cont",a=Iu;if(i&&i.biff>=8&&(Iu=1200),!i||i.biff==8){var s=t.read_shift(1);s&&(n="dbcs-cont")}else i.biff==12&&(n="wstr");i.biff>=2&&i.biff<=5&&(n="cpstr");var l=r?t.read_shift(r,n):"";return Iu=a,l}function UNe(t){var e=Iu;Iu=1200;var i=t.read_shift(2),r=t.read_shift(1),n=r&4,a=r&8,s=1+(r&1),l=0,c,d={};a&&(l=t.read_shift(2)),n&&(c=t.read_shift(4));var u=s==2?"dbcs-cont":"sbcs-cont",m=i===0?"":t.read_shift(i,u);return a&&(t.l+=4*l),n&&(t.l+=c),d.t=m,a||(d.raw="<t>"+d.t+"</t>",d.r=d.t),Iu=e,d}function kNe(t){var e=t.t||"",i=Ei(3);i.write_shift(2,e.length),i.write_shift(1,1);var r=Ei(2*e.length);r.write_shift(2*e.length,e,"utf16le");var n=[i,r];return Rd(n)}function fy(t,e,i){var r;if(i){if(i.biff>=2&&i.biff<=5)return t.read_shift(e,"cpstr");if(i.biff>=12)return t.read_shift(e,"dbcs-cont")}var n=t.read_shift(1);return n===0?r=t.read_shift(e,"sbcs-cont"):r=t.read_shift(e,"dbcs-cont"),r}function JR(t,e,i){var r=t.read_shift(i&&i.biff==2?1:2);return r===0?(t.l++,""):fy(t,r,i)}function Iy(t,e,i){if(i.biff>5)return JR(t,e,i);var r=t.read_shift(1);return r===0?(t.l++,""):t.read_shift(r,i.biff<=4||!t.lens?"cpstr":"sbcs-cont")}function uoe(t,e,i){return i||(i=Ei(3+2*t.length)),i.write_shift(2,t.length),i.write_shift(1,1),i.write_shift(31,t,"utf16le"),i}function NNe(t){var e=t.read_shift(1);t.l++;var i=t.read_shift(2);return t.l+=2,[e,i]}function LNe(t){var e=t.read_shift(4),i=t.l,r=!1;e>24&&(t.l+=e-24,t.read_shift(16)==="795881f43b1d7f48af2c825dc4852763"&&(r=!0),t.l=i);var n=t.read_shift((r?e-24:e)>>1,"utf16le").replace(N0,"");return r&&(t.l+=24),n}function VNe(t){for(var e=t.read_shift(2),i="";e-- >0;)i+="../";var r=t.read_shift(0,"lpstr-ansi");if(t.l+=2,t.read_shift(2)!=57005)throw new Error("Bad FileMoniker");var n=t.read_shift(4);if(n===0)return i+r.replace(/\\/g,"/");var a=t.read_shift(4);if(t.read_shift(2)!=3)throw new Error("Bad FileMoniker");var s=t.read_shift(a>>1,"utf16le").replace(N0,"");return i+s}function WNe(t,e){var i=t.read_shift(16);switch(i){case"e0c9ea79f9bace118c8200aa004ba90b":return LNe(t);case"0303000000000000c000000000000046":return VNe(t);default:throw new Error("Unsupported Moniker "+i)}}function KP(t){var e=t.read_shift(4),i=e>0?t.read_shift(e,"utf16le").replace(N0,""):"";return i}function oQ(t,e){e||(e=Ei(6+t.length*2)),e.write_shift(4,1+t.length);for(var i=0;i<t.length;++i)e.write_shift(2,t.charCodeAt(i));return e.write_shift(2,0),e}function ONe(t,e){var i=t.l+e,r=t.read_shift(4);if(r!==2)throw new Error("Unrecognized streamVersion: "+r);var n=t.read_shift(2);t.l+=2;var a,s,l,c,d="",u,m;n&16&&(a=KP(t,i-t.l)),n&128&&(s=KP(t,i-t.l)),(n&257)===257&&(l=KP(t,i-t.l)),(n&257)===1&&(c=WNe(t,i-t.l)),n&8&&(d=KP(t,i-t.l)),n&32&&(u=t.read_shift(16)),n&64&&(m=y9(t)),t.l=i;var y=s||l||c||"";y&&d&&(y+="#"+d),y||(y="#"+d),n&2&&y.charAt(0)=="/"&&y.charAt(1)!="/"&&(y="file://"+y);var h={Target:y};return u&&(h.guid=u),m&&(h.time=m),a&&(h.Tooltip=a),h}function _Ne(t){var e=Ei(512),i=0,r=t.Target;r.slice(0,7)=="file://"&&(r=r.slice(7));var n=r.indexOf("#"),a=n>-1?31:23;switch(r.charAt(0)){case"#":a=28;break;case".":a&=-3;break}e.write_shift(4,2),e.write_shift(4,a);var s=[8,6815827,6619237,4849780,83];for(i=0;i<s.length;++i)e.write_shift(4,s[i]);if(a==28)r=r.slice(1),oQ(r,e);else if(a&2){for(s="e0 c9 ea 79 f9 ba ce 11 8c 82 00 aa 00 4b a9 0b".split(" "),i=0;i<s.length;++i)e.write_shift(1,parseInt(s[i],16));var l=n>-1?r.slice(0,n):r;for(e.write_shift(4,2*(l.length+1)),i=0;i<l.length;++i)e.write_shift(2,l.charCodeAt(i));e.write_shift(2,0),a&8&&oQ(n>-1?r.slice(n+1):"",e)}else{for(s="03 03 00 00 00 00 00 00 c0 00 00 00 00 00 00 46".split(" "),i=0;i<s.length;++i)e.write_shift(1,parseInt(s[i],16));for(var c=0;r.slice(c*3,c*3+3)=="../"||r.slice(c*3,c*3+3)=="..\\";)++c;for(e.write_shift(2,c),e.write_shift(4,r.length-3*c+1),i=0;i<r.length-3*c;++i)e.write_shift(1,r.charCodeAt(i+3*c)&255);for(e.write_shift(1,0),e.write_shift(2,65535),e.write_shift(2,57005),i=0;i<6;++i)e.write_shift(4,0)}return e.slice(0,e.l)}function poe(t){var e=t.read_shift(1),i=t.read_shift(1),r=t.read_shift(1),n=t.read_shift(1);return[e,i,r,n]}function moe(t,e){var i=poe(t);return i[3]=0,i}function Zm(t){var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(2);return{r:e,c:i,ixfe:r}}function yy(t,e,i,r){return r||(r=Ei(6)),r.write_shift(2,t),r.write_shift(2,e),r.write_shift(2,i||0),r}function jNe(t){var e=t.read_shift(2),i=t.read_shift(2);return t.l+=8,{type:e,flags:i}}function zNe(t,e,i){return e===0?"":Iy(t,e,i)}function GNe(t,e,i){var r=i.biff>8?4:2,n=t.read_shift(r),a=t.read_shift(r,"i"),s=t.read_shift(r,"i");return[n,a,s]}function goe(t){var e=t.read_shift(2),i=g9(t);return[e,i]}function KNe(t,e,i){t.l+=4,e-=4;var r=t.l+e,n=qR(t,e,i),a=t.read_shift(2);if(r-=t.l,a!==r)throw new Error("Malformed AddinUdf: padding = "+r+" != "+a);return t.l+=a,n}function m8(t){var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(2),n=t.read_shift(2);return{s:{c:r,r:e},e:{c:n,r:i}}}function hoe(t,e){return e||(e=Ei(8)),e.write_shift(2,t.s.r),e.write_shift(2,t.e.r),e.write_shift(2,t.s.c),e.write_shift(2,t.e.c),e}function foe(t){var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(1),n=t.read_shift(1);return{s:{c:r,r:e},e:{c:n,r:i}}}var QNe=foe;function yoe(t){t.l+=4;var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(2);return t.l+=12,[i,e,r]}function YNe(t){var e={};return t.l+=4,t.l+=16,e.fSharedNote=t.read_shift(2),t.l+=4,e}function XNe(t){var e={};return t.l+=4,t.cf=t.read_shift(2),e}function R0(t){t.l+=2,t.l+=t.read_shift(2)}var qNe={0:R0,4:R0,5:R0,6:R0,7:XNe,8:R0,9:R0,10:R0,11:R0,12:R0,13:YNe,14:R0,15:R0,16:R0,17:R0,18:R0,19:R0,20:R0,21:yoe};function JNe(t,e){for(var i=t.l+e,r=[];t.l<i;){var n=t.read_shift(2);t.l-=2;try{r.push(qNe[n](t,i-t.l))}catch{return t.l=i,r}}return t.l!=i&&(t.l=i),r}function QP(t,e){var i={BIFFVer:0,dt:0};switch(i.BIFFVer=t.read_shift(2),e-=2,e>=2&&(i.dt=t.read_shift(2),t.l-=2),i.BIFFVer){case 1536:case 1280:case 1024:case 768:case 512:case 2:case 7:break;default:if(e>6)throw new Error("Unexpected BIFF Ver "+i.BIFFVer)}return t.read_shift(e),i}function C9(t,e,i){var r=1536,n=16;switch(i.bookType){case"biff8":break;case"biff5":r=1280,n=8;break;case"biff4":r=4,n=6;break;case"biff3":r=3,n=6;break;case"biff2":r=2,n=4;break;case"xla":break;default:throw new Error("unsupported BIFF version")}var a=Ei(n);return a.write_shift(2,r),a.write_shift(2,e),n>4&&a.write_shift(2,29282),n>6&&a.write_shift(2,1997),n>8&&(a.write_shift(2,49161),a.write_shift(2,1),a.write_shift(2,1798),a.write_shift(2,0)),a}function ZNe(t,e){return e===0||t.read_shift(2),1200}function $Ne(t,e,i){if(i.enc)return t.l+=e,"";var r=t.l,n=Iy(t,0,i);return t.read_shift(e+r-t.l),n}function eLe(t,e){var i=!e||e.biff==8,r=Ei(i?112:54);for(r.write_shift(e.biff==8?2:1,7),i&&r.write_shift(1,0),r.write_shift(4,859007059),r.write_shift(4,5458548|(i?0:536870912));r.l<r.length;)r.write_shift(1,i?0:32);return r}function tLe(t,e,i){var r=i&&i.biff==8||e==2?t.read_shift(2):(t.l+=e,0);return{fDialog:r&16,fBelow:r&64,fRight:r&128}}function iLe(t,e,i){var r=t.read_shift(4),n=t.read_shift(1)&3,a=t.read_shift(1);switch(a){case 0:a="Worksheet";break;case 1:a="Macrosheet";break;case 2:a="Chartsheet";break;case 6:a="VBAModule";break}var s=qR(t,0,i);return s.length===0&&(s="Sheet1"),{pos:r,hs:n,dt:a,name:s}}function rLe(t,e){var i=!e||e.biff>=8?2:1,r=Ei(8+i*t.name.length);r.write_shift(4,t.pos),r.write_shift(1,t.hs||0),r.write_shift(1,t.dt),r.write_shift(1,t.name.length),e.biff>=8&&r.write_shift(1,1),r.write_shift(i*t.name.length,t.name,e.biff<8?"sbcs":"utf16le");var n=r.slice(0,r.l);return n.l=r.l,n}function nLe(t,e){for(var i=t.l+e,r=t.read_shift(4),n=t.read_shift(4),a=[],s=0;s!=n&&t.l<i;++s)a.push(UNe(t));return a.Count=r,a.Unique=n,a}function aLe(t,e){var i=Ei(8);i.write_shift(4,t.Count),i.write_shift(4,t.Unique);for(var r=[],n=0;n<t.length;++n)r[n]=kNe(t[n]);var a=Rd([i].concat(r));return a.parts=[i.length].concat(r.map(function(s){return s.length})),a}function oLe(t,e){var i={};return i.dsst=t.read_shift(2),t.l+=e-2,i}function sLe(t){var e={};e.r=t.read_shift(2),e.c=t.read_shift(2),e.cnt=t.read_shift(2)-e.c;var i=t.read_shift(2);t.l+=4;var r=t.read_shift(1);return t.l+=3,r&7&&(e.level=r&7),r&32&&(e.hidden=!0),r&64&&(e.hpt=i/20),e}function lLe(t){var e=jNe(t);if(e.type!=2211)throw new Error("Invalid Future Record "+e.type);var i=t.read_shift(4);return i!==0}function cLe(t){return t.read_shift(2),t.read_shift(4)}function sQ(t,e,i){var r=0;i&&i.biff==2||(r=t.read_shift(2));var n=t.read_shift(2);i&&i.biff==2&&(r=1-(n>>15),n&=32767);var a={Unsynced:r&1,DyZero:(r&2)>>1,ExAsc:(r&4)>>2,ExDsc:(r&8)>>3};return[a,n]}function dLe(t){var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(2),n=t.read_shift(2),a=t.read_shift(2),s=t.read_shift(2),l=t.read_shift(2),c=t.read_shift(2),d=t.read_shift(2);return{Pos:[e,i],Dim:[r,n],Flags:a,CurTab:s,FirstTab:l,Selected:c,TabRatio:d}}function ALe(){var t=Ei(18);return t.write_shift(2,0),t.write_shift(2,0),t.write_shift(2,29280),t.write_shift(2,17600),t.write_shift(2,56),t.write_shift(2,0),t.write_shift(2,0),t.write_shift(2,1),t.write_shift(2,500),t}function uLe(t,e,i){if(i&&i.biff>=2&&i.biff<5)return{};var r=t.read_shift(2);return{RTL:r&64}}function pLe(t){var e=Ei(18),i=1718;return t&&t.RTL&&(i|=64),e.write_shift(2,i),e.write_shift(4,0),e.write_shift(4,64),e.write_shift(4,0),e.write_shift(4,0),e}function mLe(){}function gLe(t,e,i){var r={dyHeight:t.read_shift(2),fl:t.read_shift(2)};switch(i&&i.biff||8){case 2:break;case 3:case 4:t.l+=2;break;default:t.l+=10;break}return r.name=qR(t,0,i),r}function hLe(t,e){var i=t.name||"Arial",r=e&&e.biff==5,n=r?15+i.length:16+2*i.length,a=Ei(n);return a.write_shift(2,t.sz*20),a.write_shift(4,0),a.write_shift(2,400),a.write_shift(4,0),a.write_shift(2,0),a.write_shift(1,i.length),r||a.write_shift(1,1),a.write_shift((r?1:2)*i.length,i,r?"sbcs":"utf16le"),a}function fLe(t){var e=Zm(t);return e.isst=t.read_shift(4),e}function yLe(t,e,i,r){var n=Ei(10);return yy(t,e,r,n),n.write_shift(4,i),n}function CLe(t,e,i){i.biffguess&&i.biff==2&&(i.biff=5);var r=t.l+e,n=Zm(t);i.biff==2&&t.l++;var a=JR(t,r-t.l,i);return n.val=a,n}function xLe(t,e,i,r,n){var a=!n||n.biff==8,s=Ei(8+ +a+(1+a)*i.length);return yy(t,e,r,s),s.write_shift(2,i.length),a&&s.write_shift(1,1),s.write_shift((1+a)*i.length,i,a?"utf16le":"sbcs"),s}function SLe(t,e,i){var r=t.read_shift(2),n=Iy(t,0,i);return[r,n]}function wLe(t,e,i,r){var n=i&&i.biff==5;r||(r=Ei(n?3+e.length:5+2*e.length)),r.write_shift(2,t),r.write_shift(n?1:2,e.length),n||r.write_shift(1,1),r.write_shift((n?1:2)*e.length,e,n?"sbcs":"utf16le");var a=r.length>r.l?r.slice(0,r.l):r;return a.l==null&&(a.l=a.length),a}var RLe=Iy;function lQ(t,e,i){var r=t.l+e,n=i.biff==8||!i.biff?4:2,a=t.read_shift(n),s=t.read_shift(n),l=t.read_shift(2),c=t.read_shift(2);return t.l=r,{s:{r:a,c:l},e:{r:s,c}}}function bLe(t,e){var i=e.biff==8||!e.biff?4:2,r=Ei(2*i+6);return r.write_shift(i,t.s.r),r.write_shift(i,t.e.r+1),r.write_shift(2,t.s.c),r.write_shift(2,t.e.c+1),r.write_shift(2,0),r}function vLe(t){var e=t.read_shift(2),i=t.read_shift(2),r=goe(t);return{r:e,c:i,ixfe:r[0],rknum:r[1]}}function PLe(t,e){for(var i=t.l+e-2,r=t.read_shift(2),n=t.read_shift(2),a=[];t.l<i;)a.push(goe(t));if(t.l!==i)throw new Error("MulRK read error");var s=t.read_shift(2);if(a.length!=s-n+1)throw new Error("MulRK length mismatch");return{r,c:n,C:s,rkrec:a}}function FLe(t,e){for(var i=t.l+e-2,r=t.read_shift(2),n=t.read_shift(2),a=[];t.l<i;)a.push(t.read_shift(2));if(t.l!==i)throw new Error("MulBlank read error");var s=t.read_shift(2);if(a.length!=s-n+1)throw new Error("MulBlank length mismatch");return{r,c:n,C:s,ixfe:a}}function MLe(t,e,i,r){var n={},a=t.read_shift(4),s=t.read_shift(4),l=t.read_shift(4),c=t.read_shift(2);return n.patternType=lNe[l>>26],r.cellStyles&&(n.alc=a&7,n.fWrap=a>>3&1,n.alcV=a>>4&7,n.fJustLast=a>>7&1,n.trot=a>>8&255,n.cIndent=a>>16&15,n.fShrinkToFit=a>>20&1,n.iReadOrder=a>>22&2,n.fAtrNum=a>>26&1,n.fAtrFnt=a>>27&1,n.fAtrAlc=a>>28&1,n.fAtrBdr=a>>29&1,n.fAtrPat=a>>30&1,n.fAtrProt=a>>31&1,n.dgLeft=s&15,n.dgRight=s>>4&15,n.dgTop=s>>8&15,n.dgBottom=s>>12&15,n.icvLeft=s>>16&127,n.icvRight=s>>23&127,n.grbitDiag=s>>30&3,n.icvTop=l&127,n.icvBottom=l>>7&127,n.icvDiag=l>>14&127,n.dgDiag=l>>21&15,n.icvFore=c&127,n.icvBack=c>>7&127,n.fsxButton=c>>14&1),n}function TLe(t,e,i){var r={};return r.ifnt=t.read_shift(2),r.numFmtId=t.read_shift(2),r.flags=t.read_shift(2),r.fStyle=r.flags>>2&1,e-=6,r.data=MLe(t,e,r.fStyle,i),r}function cQ(t,e,i,r){var n=i&&i.biff==5;r||(r=Ei(n?16:20)),r.write_shift(2,0),t.style?(r.write_shift(2,t.numFmtId||0),r.write_shift(2,65524)):(r.write_shift(2,t.numFmtId||0),r.write_shift(2,e<<4));var a=0;return t.numFmtId>0&&n&&(a|=1024),r.write_shift(4,a),r.write_shift(4,0),n||r.write_shift(4,0),r.write_shift(2,0),r}function BLe(t){t.l+=4;var e=[t.read_shift(2),t.read_shift(2)];if(e[0]!==0&&e[0]--,e[1]!==0&&e[1]--,e[0]>7||e[1]>7)throw new Error("Bad Gutters: "+e.join("|"));return e}function DLe(t){var e=Ei(8);return e.write_shift(4,0),e.write_shift(2,0),e.write_shift(2,0),e}function dQ(t,e,i){var r=Zm(t);(i.biff==2||e==9)&&++t.l;var n=ENe(t);return r.val=n,r.t=n===!0||n===!1?"b":"e",r}function HLe(t,e,i,r,n,a){var s=Ei(8);return yy(t,e,r,s),Aoe(i,a,s),s}function ILe(t,e,i){i.biffguess&&i.biff==2&&(i.biff=5);var r=Zm(t),n=E0(t);return r.val=n,r}function ELe(t,e,i,r){var n=Ei(14);return yy(t,e,r,n),hy(i,n),n}var AQ=zNe;function ULe(t,e,i){var r=t.l+e,n=t.read_shift(2),a=t.read_shift(2);if(i.sbcch=a,a==1025||a==14849)return[a,n];if(a<1||a>255)throw new Error("Unexpected SupBook type: "+a);for(var s=fy(t,a),l=[];r>t.l;)l.push(JR(t));return[a,n,s,l]}function uQ(t,e,i){var r=t.read_shift(2),n,a={fBuiltIn:r&1,fWantAdvise:r>>>1&1,fWantPict:r>>>2&1,fOle:r>>>3&1,fOleLink:r>>>4&1,cf:r>>>5&1023,fIcon:r>>>15&1};return i.sbcch===14849&&(n=KNe(t,e-2,i)),a.body=n||t.read_shift(e-2),typeof n=="string"&&(a.Name=n),a}var kLe=["_xlnm.Consolidate_Area","_xlnm.Auto_Open","_xlnm.Auto_Close","_xlnm.Extract","_xlnm.Database","_xlnm.Criteria","_xlnm.Print_Area","_xlnm.Print_Titles","_xlnm.Recorder","_xlnm.Data_Form","_xlnm.Auto_Activate","_xlnm.Auto_Deactivate","_xlnm.Sheet_Title","_xlnm._FilterDatabase"];function pQ(t,e,i){var r=t.l+e,n=t.read_shift(2),a=t.read_shift(1),s=t.read_shift(1),l=t.read_shift(i&&i.biff==2?1:2),c=0;(!i||i.biff>=5)&&(i.biff!=5&&(t.l+=2),c=t.read_shift(2),i.biff==5&&(t.l+=2),t.l+=4);var d=fy(t,s,i);n&32&&(d=kLe[d.charCodeAt(0)]);var u=r-t.l;i&&i.biff==2&&--u;var m=r==t.l||l===0||!(u>0)?[]:JOe(t,u,i,l);return{chKey:a,Name:d,itab:c,rgce:m}}function Coe(t,e,i){if(i.biff<8)return NLe(t,e,i);for(var r=[],n=t.l+e,a=t.read_shift(i.biff>8?4:2);a--!==0;)r.push(GNe(t,i.biff>8?12:6,i));if(t.l!=n)throw new Error("Bad ExternSheet: "+t.l+" != "+n);return r}function NLe(t,e,i){t[t.l+1]==3&&t[t.l]++;var r=qR(t,e,i);return r.charCodeAt(0)==3?r.slice(1):r}function LLe(t,e,i){if(i.biff<8){t.l+=e;return}var r=t.read_shift(2),n=t.read_shift(2),a=fy(t,r,i),s=fy(t,n,i);return[a,s]}function VLe(t,e,i){var r=foe(t);t.l++;var n=t.read_shift(1);return e-=8,[ZOe(t,e,i),n,r]}function mQ(t,e,i){var r=QNe(t);switch(i.biff){case 2:t.l++,e-=7;break;case 3:case 4:t.l+=2,e-=8;break;default:t.l+=6,e-=12}return[r,XOe(t,e,i)]}function WLe(t){var e=t.read_shift(4)!==0,i=t.read_shift(4)!==0,r=t.read_shift(4);return[e,i,r]}function OLe(t,e,i){if(!(i.biff<8)){var r=t.read_shift(2),n=t.read_shift(2),a=t.read_shift(2),s=t.read_shift(2),l=Iy(t,0,i);return i.biff<8&&t.read_shift(1),[{r,c:n},l,s,a]}}function _Le(t,e,i){return OLe(t,e,i)}function jLe(t,e){for(var i=[],r=t.read_shift(2);r--;)i.push(m8(t));return i}function zLe(t){var e=Ei(2+t.length*8);e.write_shift(2,t.length);for(var i=0;i<t.length;++i)hoe(t[i],e);return e}function GLe(t,e,i){if(i&&i.biff<8)return QLe(t,e,i);var r=yoe(t),n=JNe(t,e-22,r[1]);return{cmo:r,ft:n}}var KLe={8:function(t,e){var i=t.l+e;t.l+=10;var r=t.read_shift(2);t.l+=4,t.l+=2,t.l+=2,t.l+=2,t.l+=4;var n=t.read_shift(1);return t.l+=n,t.l=i,{fmt:r}}};function QLe(t,e,i){t.l+=4;var r=t.read_shift(2),n=t.read_shift(2),a=t.read_shift(2);t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=2,t.l+=6,e-=36;var s=[];return s.push((KLe[r]||W0)(t,e,i)),{cmo:[n,r,a],ft:s}}function YLe(t,e,i){var r=t.l,n="";try{t.l+=4;var a=(i.lastobj||{cmo:[0,0]}).cmo[1],s;[0,5,7,11,12,14].indexOf(a)==-1?t.l+=6:s=NNe(t,6,i);var l=t.read_shift(2);t.read_shift(2),Hc(t,2);var c=t.read_shift(2);t.l+=c;for(var d=1;d<t.lens.length-1;++d){if(t.l-r!=t.lens[d])throw new Error("TxO: bad continue record");var u=t[t.l],m=fy(t,t.lens[d+1]-t.lens[d]-1);if(n+=m,n.length>=(u?l:2*l))break}if(n.length!==l&&n.length!==l*2)throw new Error("cchText: "+l+" != "+n.length);return t.l=r+e,{t:n}}catch{return t.l=r+e,{t:n}}}function XLe(t,e){var i=m8(t);t.l+=16;var r=ONe(t,e-24);return[i,r]}function qLe(t){var e=Ei(24),i=Sl(t[0]);e.write_shift(2,i.r),e.write_shift(2,i.r),e.write_shift(2,i.c),e.write_shift(2,i.c);for(var r="d0 c9 ea 79 f9 ba ce 11 8c 82 00 aa 00 4b a9 0b".split(" "),n=0;n<16;++n)e.write_shift(1,parseInt(r[n],16));return Rd([e,_Ne(t[1])])}function JLe(t,e){t.read_shift(2);var i=m8(t),r=t.read_shift((e-10)/2,"dbcs-cont");return r=r.replace(N0,""),[i,r]}function ZLe(t){var e=t[1].Tooltip,i=Ei(10+2*(e.length+1));i.write_shift(2,2048);var r=Sl(t[0]);i.write_shift(2,r.r),i.write_shift(2,r.r),i.write_shift(2,r.c),i.write_shift(2,r.c);for(var n=0;n<e.length;++n)i.write_shift(2,e.charCodeAt(n));return i.write_shift(2,0),i}function $Le(t){var e=[0,0],i;return i=t.read_shift(2),e[0]=ZK[i]||i,i=t.read_shift(2),e[1]=ZK[i]||i,e}function e9e(t){return t||(t=Ei(4)),t.write_shift(2,1),t.write_shift(2,1),t}function t9e(t){for(var e=t.read_shift(2),i=[];e-- >0;)i.push(moe(t));return i}function i9e(t){for(var e=t.read_shift(2),i=[];e-- >0;)i.push(moe(t));return i}function r9e(t){t.l+=2;var e={cxfs:0,crc:0};return e.cxfs=t.read_shift(2),e.crc=t.read_shift(4),e}function xoe(t,e,i){if(!i.cellStyles)return W0(t,e);var r=i&&i.biff>=12?4:2,n=t.read_shift(r),a=t.read_shift(r),s=t.read_shift(r),l=t.read_shift(r),c=t.read_shift(2);r==2&&(t.l+=2);var d={s:n,e:a,w:s,ixfe:l,flags:c};return(i.biff>=5||!i.biff)&&(d.level=c>>8&7),d}function n9e(t,e){var i=Ei(12);i.write_shift(2,e),i.write_shift(2,e),i.write_shift(2,t.width*256),i.write_shift(2,0);var r=0;return t.hidden&&(r|=1),i.write_shift(1,r),r=t.level||0,i.write_shift(1,r),i.write_shift(2,0),i}function a9e(t,e){var i={};return e<32||(t.l+=16,i.header=E0(t),i.footer=E0(t),t.l+=2),i}function o9e(t,e,i){var r={area:!1};if(i.biff!=5)return t.l+=e,r;var n=t.read_shift(1);return t.l+=3,n&16&&(r.area=!0),r}function s9e(t){for(var e=Ei(2*t),i=0;i<t;++i)e.write_shift(2,i+1);return e}var l9e=Zm,c9e=doe,d9e=JR;function A9e(t){var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(4),n={fmt:e,env:i,len:r,data:t.slice(t.l,t.l+r)};return t.l+=r,n}function u9e(t,e,i){i.biffguess&&i.biff==5&&(i.biff=2);var r=Zm(t);++t.l;var n=Iy(t,e-7,i);return r.t="str",r.val=n,r}function p9e(t){var e=Zm(t);++t.l;var i=E0(t);return e.t="n",e.val=i,e}function m9e(t,e,i){var r=Ei(15);return tb(r,t,e),r.write_shift(8,i,"f"),r}function g9e(t){var e=Zm(t);++t.l;var i=t.read_shift(2);return e.t="n",e.val=i,e}function h9e(t,e,i){var r=Ei(9);return tb(r,t,e),r.write_shift(2,i),r}function f9e(t){var e=t.read_shift(1);return e===0?(t.l++,""):t.read_shift(e,"sbcs-cont")}function y9e(t,e){t.l+=6,t.l+=2,t.l+=1,t.l+=3,t.l+=1,t.l+=e-13}function C9e(t,e,i){var r=t.l+e,n=Zm(t),a=t.read_shift(2),s=fy(t,a,i);return t.l=r,n.t="str",n.val=s,n}var x9e=[2,3,48,49,131,139,140,245],Lk=(function(){var t={1:437,2:850,3:1252,4:1e4,100:852,101:866,102:865,103:861,104:895,105:620,106:737,107:857,120:950,121:949,122:936,123:932,124:874,125:1255,126:1256,150:10007,151:10029,152:10006,200:1250,201:1251,202:1254,203:1253,0:20127,8:865,9:437,10:850,11:437,13:437,14:850,15:437,16:850,17:437,18:850,19:932,20:850,21:437,22:850,23:865,24:437,25:437,26:850,27:437,28:863,29:850,31:852,34:852,35:852,36:860,37:850,38:866,55:850,64:852,77:936,78:949,79:950,80:874,87:1252,88:1252,89:1252,108:863,134:737,135:852,136:857,204:1257,255:16969},e=d8({1:437,2:850,3:1252,4:1e4,100:852,101:866,102:865,103:861,104:895,105:620,106:737,107:857,120:950,121:949,122:936,123:932,124:874,125:1255,126:1256,150:10007,151:10029,152:10006,200:1250,201:1251,202:1254,203:1253,0:20127});function i(l,c){var d=[],u=t2(1);switch(c.type){case"base64":u=Mu(Uu(l));break;case"binary":u=Mu(l);break;case"buffer":case"array":u=l;break}qd(u,0);var m=u.read_shift(1),y=!!(m&136),h=!1,x=!1;switch(m){case 2:break;case 3:break;case 48:h=!0,y=!0;break;case 49:h=!0,y=!0;break;case 131:break;case 139:break;case 140:x=!0;break;case 245:break;default:throw new Error("DBF Unsupported Version: "+m.toString(16))}var w=0,b=521;m==2&&(w=u.read_shift(2)),u.l+=3,m!=2&&(w=u.read_shift(4)),w>1048576&&(w=1e6),m!=2&&(b=u.read_shift(2));var v=u.read_shift(2),B=c.codepage||1252;m!=2&&(u.l+=16,u.read_shift(1),u[u.l]!==0&&(B=t[u[u.l]]),u.l+=1,u.l+=2),x&&(u.l+=36);for(var D=[],E={},U=Math.min(u.length,m==2?521:b-10-(h?264:0)),k=x?32:11;u.l<U&&u[u.l]!=13;)switch(E={},E.name=wo.utils.decode(B,u.slice(u.l,u.l+k)).replace(/[\u0000\r\n].*$/g,""),u.l+=k,E.type=String.fromCharCode(u.read_shift(1)),m!=2&&!x&&(E.offset=u.read_shift(4)),E.len=u.read_shift(1),m==2&&(E.offset=u.read_shift(2)),E.dec=u.read_shift(1),E.name.length&&D.push(E),m!=2&&(u.l+=x?13:14),E.type){case"B":(!h||E.len!=8)&&c.WTF&&console.log("Skipping "+E.name+":"+E.type);break;case"G":case"P":c.WTF&&console.log("Skipping "+E.name+":"+E.type);break;case"+":case"0":case"@":case"C":case"D":case"F":case"I":case"L":case"M":case"N":case"O":case"T":case"Y":break;default:throw new Error("Unknown Field Type: "+E.type)}if(u[u.l]!==13&&(u.l=b-1),u.read_shift(1)!==13)throw new Error("DBF Terminator not found "+u.l+" "+u[u.l]);u.l=b;var I=0,L=0;for(d[0]=[],L=0;L!=D.length;++L)d[0][L]=D[L].name;for(;w-- >0;){if(u[u.l]===42){u.l+=v;continue}for(++u.l,d[++I]=[],L=0,L=0;L!=D.length;++L){var z=u.slice(u.l,u.l+D[L].len);u.l+=D[L].len,qd(z,0);var G=wo.utils.decode(B,z);switch(D[L].type){case"C":G.trim().length&&(d[I][L]=G.replace(/\s+$/,""));break;case"D":G.length===8?d[I][L]=new Date(+G.slice(0,4),+G.slice(4,6)-1,+G.slice(6,8)):d[I][L]=G;break;case"F":d[I][L]=parseFloat(G.trim());break;case"+":case"I":d[I][L]=x?z.read_shift(-4,"i")^2147483648:z.read_shift(4,"i");break;case"L":switch(G.trim().toUpperCase()){case"Y":case"T":d[I][L]=!0;break;case"N":case"F":d[I][L]=!1;break;case"":case"?":break;default:throw new Error("DBF Unrecognized L:|"+G+"|")}break;case"M":if(!y)throw new Error("DBF Unexpected MEMO for type "+m.toString(16));d[I][L]="##MEMO##"+(x?parseInt(G.trim(),10):z.read_shift(4));break;case"N":G=G.replace(/\u0000/g,"").trim(),G&&G!="."&&(d[I][L]=+G||0);break;case"@":d[I][L]=new Date(z.read_shift(-8,"f")-621356832e5);break;case"T":d[I][L]=new Date((z.read_shift(4)-2440588)*864e5+z.read_shift(4));break;case"Y":d[I][L]=z.read_shift(4,"i")/1e4+z.read_shift(4,"i")/1e4*Math.pow(2,32);break;case"O":d[I][L]=-z.read_shift(-8,"f");break;case"B":if(h&&D[L].len==8){d[I][L]=z.read_shift(8,"f");break}case"G":case"P":z.l+=D[L].len;break;case"0":if(D[L].name==="_NullFlags")break;default:throw new Error("DBF Unsupported data type "+D[L].type)}}}if(m!=2&&u.l<u.length&&u[u.l++]!=26)throw new Error("DBF EOF Marker missing "+(u.l-1)+" of "+u.length+" "+u[u.l-1].toString(16));return c&&c.sheetRows&&(d=d.slice(0,c.sheetRows)),c.DBF=D,d}function r(l,c){var d=c||{};d.dateNF||(d.dateNF="yyyymmdd");var u=L3(i(l,d),d);return u["!cols"]=d.DBF.map(function(m){return{wch:m.len,DBF:m}}),delete d.DBF,u}function n(l,c){try{return u2(r(l,c),c)}catch(d){if(c&&c.WTF)throw d}return{SheetNames:[],Sheets:{}}}var a={B:8,C:250,L:1,D:8,"?":0,"":0};function s(l,c){var d=c||{};if(+d.codepage>=0&&yp(+d.codepage),d.type=="string")throw new Error("Cannot write DBF to JS string");var u=OA(),m=pM(l,{header:1,raw:!0,cellDates:!0}),y=m[0],h=m.slice(1),x=l["!cols"]||[],w=0,b=0,v=0,B=1;for(w=0;w<y.length;++w){if(((x[w]||{}).DBF||{}).name){y[w]=x[w].DBF.name,++v;continue}if(y[w]!=null){if(++v,typeof y[w]=="number"&&(y[w]=y[w].toString(10)),typeof y[w]!="string")throw new Error("DBF Invalid column name "+y[w]+" |"+typeof y[w]+"|");if(y.indexOf(y[w])!==w){for(b=0;b<1024;++b)if(y.indexOf(y[w]+"_"+b)==-1){y[w]+="_"+b;break}}}}var D=uo(l["!ref"]),E=[],U=[],k=[];for(w=0;w<=D.e.c-D.s.c;++w){var I="",L="",z=0,G=[];for(b=0;b<h.length;++b)h[b][w]!=null&&G.push(h[b][w]);if(G.length==0||y[w]==null){E[w]="?";continue}for(b=0;b<G.length;++b){switch(typeof G[b]){case"number":L="B";break;case"string":L="C";break;case"boolean":L="L";break;case"object":L=G[b]instanceof Date?"D":"C";break;default:L="C"}z=Math.max(z,String(G[b]).length),I=I&&I!=L?"C":L}z>250&&(z=250),L=((x[w]||{}).DBF||{}).type,L=="C"&&x[w].DBF.len>z&&(z=x[w].DBF.len),I=="B"&&L=="N"&&(I="N",k[w]=x[w].DBF.dec,z=x[w].DBF.len),U[w]=I=="C"||L=="N"?z:a[I]||0,B+=U[w],E[w]=I}var V=u.next(32);for(V.write_shift(4,318902576),V.write_shift(4,h.length),V.write_shift(2,296+32*v),V.write_shift(2,B),w=0;w<4;++w)V.write_shift(4,0);for(V.write_shift(4,0|(+e[py]||3)<<8),w=0,b=0;w<y.length;++w)if(y[w]!=null){var _=u.next(32),Y=(y[w].slice(-10)+"\0\0\0\0\0\0\0\0\0\0\0").slice(0,11);_.write_shift(1,Y,"sbcs"),_.write_shift(1,E[w]=="?"?"C":E[w],"sbcs"),_.write_shift(4,b),_.write_shift(1,U[w]||a[E[w]]||0),_.write_shift(1,k[w]||0),_.write_shift(1,2),_.write_shift(4,0),_.write_shift(1,0),_.write_shift(4,0),_.write_shift(4,0),b+=U[w]||a[E[w]]||0}var q=u.next(264);for(q.write_shift(4,13),w=0;w<65;++w)q.write_shift(4,0);for(w=0;w<h.length;++w){var de=u.next(B);for(de.write_shift(1,0),b=0;b<y.length;++b)if(y[b]!=null)switch(E[b]){case"L":de.write_shift(1,h[w][b]==null?63:h[w][b]?84:70);break;case"B":de.write_shift(8,h[w][b]||0,"f");break;case"N":var se="0";for(typeof h[w][b]=="number"&&(se=h[w][b].toFixed(k[b]||0)),v=0;v<U[b]-se.length;++v)de.write_shift(1,32);de.write_shift(1,se,"sbcs");break;case"D":h[w][b]?(de.write_shift(4,("0000"+h[w][b].getFullYear()).slice(-4),"sbcs"),de.write_shift(2,("00"+(h[w][b].getMonth()+1)).slice(-2),"sbcs"),de.write_shift(2,("00"+h[w][b].getDate()).slice(-2),"sbcs")):de.write_shift(8,"00000000","sbcs");break;case"C":var ae=String(h[w][b]!=null?h[w][b]:"").slice(0,U[b]);for(de.write_shift(1,ae,"sbcs"),v=0;v<U[b]-ae.length;++v)de.write_shift(1,32);break}}return u.next(1).write_shift(1,26),u.end()}return{to_workbook:n,to_sheet:r,from_sheet:s}})(),Soe=(function(){var t={AA:"À",BA:"Á",CA:"Â",DA:195,HA:"Ä",JA:197,AE:"È",BE:"É",CE:"Ê",HE:"Ë",AI:"Ì",BI:"Í",CI:"Î",HI:"Ï",AO:"Ò",BO:"Ó",CO:"Ô",DO:213,HO:"Ö",AU:"Ù",BU:"Ú",CU:"Û",HU:"Ü",Aa:"à",Ba:"á",Ca:"â",Da:227,Ha:"ä",Ja:229,Ae:"è",Be:"é",Ce:"ê",He:"ë",Ai:"ì",Bi:"í",Ci:"î",Hi:"ï",Ao:"ò",Bo:"ó",Co:"ô",Do:245,Ho:"ö",Au:"ù",Bu:"ú",Cu:"û",Hu:"ü",KC:"Ç",Kc:"ç",q:"æ",z:"œ",a:"Æ",j:"Œ",DN:209,Dn:241,Hy:255,S:169,c:170,R:174,"B ":180,0:176,1:177,2:178,3:179,5:181,6:182,7:183,Q:185,k:186,b:208,i:216,l:222,s:240,y:248,"!":161,'"':162,"#":163,"(":164,"%":165,"'":167,"H ":168,"+":171,";":187,"<":188,"=":189,">":190,"?":191,"{":223},e=new RegExp("\x1BN("+jl(t).join("|").replace(/\|\|\|/,"|\\||").replace(/([?()+])/g,"\\$1")+"|\\|)","gm"),i=function(y,h){var x=t[h];return typeof x=="number"?Bk(x):x},r=function(y,h,x){var w=h.charCodeAt(0)-32<<4|x.charCodeAt(0)-48;return w==59?y:Bk(w)};t["|"]=254;function n(y,h){switch(h.type){case"base64":return a(Uu(y),h);case"binary":return a(y,h);case"buffer":return a(Wa&&Buffer.isBuffer(y)?y.toString("binary"):A2(y),h);case"array":return a(gy(y),h)}throw new Error("Unrecognized type "+h.type)}function a(y,h){var x=y.split(/[\n\r]+/),w=-1,b=-1,v=0,B=0,D=[],E=[],U=null,k={},I=[],L=[],z=[],G=0,V;for(+h.codepage>=0&&yp(+h.codepage);v!==x.length;++v){G=0;var _=x[v].trim().replace(/\x1B([\x20-\x2F])([\x30-\x3F])/g,r).replace(e,i),Y=_.replace(/;;/g,"\0").split(";").map(function(ee){return ee.replace(/\u0000/g,";")}),q=Y[0],de;if(_.length>0)switch(q){case"ID":break;case"E":break;case"B":break;case"O":break;case"W":break;case"P":Y[1].charAt(0)=="P"&&E.push(_.slice(3).replace(/;;/g,";"));break;case"C":var se=!1,ae=!1,le=!1,J=!1,ne=-1,Z=-1;for(B=1;B<Y.length;++B)switch(Y[B].charAt(0)){case"A":break;case"X":b=parseInt(Y[B].slice(1))-1,ae=!0;break;case"Y":for(w=parseInt(Y[B].slice(1))-1,ae||(b=0),V=D.length;V<=w;++V)D[V]=[];break;case"K":de=Y[B].slice(1),de.charAt(0)==='"'?de=de.slice(1,de.length-1):de==="TRUE"?de=!0:de==="FALSE"?de=!1:isNaN(T1(de))?isNaN(S3(de).getDate())||(de=rl(de)):(de=T1(de),U!==null&&Fy(U)&&(de=u8(de))),typeof wo<"u"&&typeof de=="string"&&(h||{}).type!="string"&&(h||{}).codepage&&(de=wo.utils.decode(h.codepage,de)),se=!0;break;case"E":J=!0;var N=r3(Y[B].slice(1),{r:w,c:b});D[w][b]=[D[w][b],N];break;case"S":le=!0,D[w][b]=[D[w][b],"S5S"];break;case"G":break;case"R":ne=parseInt(Y[B].slice(1))-1;break;case"C":Z=parseInt(Y[B].slice(1))-1;break;default:if(h&&h.WTF)throw new Error("SYLK bad record "+_)}if(se&&(D[w][b]&&D[w][b].length==2?D[w][b][0]=de:D[w][b]=de,U=null),le){if(J)throw new Error("SYLK shared formula cannot have own formula");var re=ne>-1&&D[ne][Z];if(!re||!re[1])throw new Error("SYLK shared formula cannot find base");D[w][b][1]=Voe(re[1],{r:w-ne,c:b-Z})}break;case"F":var O=0;for(B=1;B<Y.length;++B)switch(Y[B].charAt(0)){case"X":b=parseInt(Y[B].slice(1))-1,++O;break;case"Y":for(w=parseInt(Y[B].slice(1))-1,V=D.length;V<=w;++V)D[V]=[];break;case"M":G=parseInt(Y[B].slice(1))/20;break;case"F":break;case"G":break;case"P":U=E[parseInt(Y[B].slice(1))];break;case"S":break;case"D":break;case"N":break;case"W":for(z=Y[B].slice(1).split(" "),V=parseInt(z[0],10);V<=parseInt(z[1],10);++V)G=parseInt(z[2],10),L[V-1]=G===0?{hidden:!0}:{wch:G},i2(L[V-1]);break;case"C":b=parseInt(Y[B].slice(1))-1,L[b]||(L[b]={});break;case"R":w=parseInt(Y[B].slice(1))-1,I[w]||(I[w]={}),G>0?(I[w].hpt=G,I[w].hpx=R3(G)):G===0&&(I[w].hidden=!0);break;default:if(h&&h.WTF)throw new Error("SYLK bad record "+_)}O<1&&(U=null);break;default:if(h&&h.WTF)throw new Error("SYLK bad record "+_)}}return I.length>0&&(k["!rows"]=I),L.length>0&&(k["!cols"]=L),h&&h.sheetRows&&(D=D.slice(0,h.sheetRows)),[D,k]}function s(y,h){var x=n(y,h),w=x[0],b=x[1],v=L3(w,h);return jl(b).forEach(function(B){v[B]=b[B]}),v}function l(y,h){return u2(s(y,h),h)}function c(y,h,x,w){var b="C;Y"+(x+1)+";X"+(w+1)+";K";switch(y.t){case"n":b+=y.v||0,y.f&&!y.F&&(b+=";E"+v9(y.f,{r:x,c:w}));break;case"b":b+=y.v?"TRUE":"FALSE";break;case"e":b+=y.w||y.v;break;case"d":b+='"'+(y.w||y.v)+'"';break;case"s":b+='"'+y.v.replace(/"/g,"").replace(/;/g,";;")+'"';break}return b}function d(y,h){h.forEach(function(x,w){var b="F;W"+(w+1)+" "+(w+1)+" ";x.hidden?b+="0":(typeof x.width=="number"&&!x.wpx&&(x.wpx=CR(x.width)),typeof x.wpx=="number"&&!x.wch&&(x.wch=xR(x.wpx)),typeof x.wch=="number"&&(b+=Math.round(x.wch))),b.charAt(b.length-1)!=" "&&y.push(b)})}function u(y,h){h.forEach(function(x,w){var b="F;";x.hidden?b+="M0;":x.hpt?b+="M"+20*x.hpt+";":x.hpx&&(b+="M"+20*SR(x.hpx)+";"),b.length>2&&y.push(b+"R"+(w+1))})}function m(y,h){var x=["ID;PWXL;N;E"],w=[],b=uo(y["!ref"]),v,B=Array.isArray(y),D=`\r
`;x.push("P;PGeneral"),x.push("F;P0;DG0G8;M255"),y["!cols"]&&d(x,y["!cols"]),y["!rows"]&&u(x,y["!rows"]),x.push("B;Y"+(b.e.r-b.s.r+1)+";X"+(b.e.c-b.s.c+1)+";D"+[b.s.c,b.s.r,b.e.c,b.e.r].join(" "));for(var E=b.s.r;E<=b.e.r;++E)for(var U=b.s.c;U<=b.e.c;++U){var k=Yn({r:E,c:U});v=B?(y[E]||[])[U]:y[k],!(!v||v.v==null&&(!v.f||v.F))&&w.push(c(v,y,E,U))}return x.join(D)+D+w.join(D)+D+"E"+D}return{to_workbook:l,to_sheet:s,from_sheet:m}})(),woe=(function(){function t(a,s){switch(s.type){case"base64":return e(Uu(a),s);case"binary":return e(a,s);case"buffer":return e(Wa&&Buffer.isBuffer(a)?a.toString("binary"):A2(a),s);case"array":return e(gy(a),s)}throw new Error("Unrecognized type "+s.type)}function e(a,s){for(var l=a.split(`
`),c=-1,d=-1,u=0,m=[];u!==l.length;++u){if(l[u].trim()==="BOT"){m[++c]=[],d=0;continue}if(!(c<0)){var y=l[u].trim().split(","),h=y[0],x=y[1];++u;for(var w=l[u]||"";(w.match(/["]/g)||[]).length&1&&u<l.length-1;)w+=`
`+l[++u];switch(w=w.trim(),+h){case-1:if(w==="BOT"){m[++c]=[],d=0;continue}else if(w!=="EOD")throw new Error("Unrecognized DIF special command "+w);break;case 0:w==="TRUE"?m[c][d]=!0:w==="FALSE"?m[c][d]=!1:isNaN(T1(x))?isNaN(S3(x).getDate())?m[c][d]=x:m[c][d]=rl(x):m[c][d]=T1(x),++d;break;case 1:w=w.slice(1,w.length-1),w=w.replace(/""/g,'"'),w&&w.match(/^=".*"$/)&&(w=w.slice(2,-1)),m[c][d++]=w!==""?w:null;break}if(w==="EOD")break}}return s&&s.sheetRows&&(m=m.slice(0,s.sheetRows)),m}function i(a,s){return L3(t(a,s),s)}function r(a,s){return u2(i(a,s),s)}var n=(function(){var a=function(c,d,u,m,y){c.push(d),c.push(u+","+m),c.push('"'+y.replace(/"/g,'""')+'"')},s=function(c,d,u,m){c.push(d+","+u),c.push(d==1?'"'+m.replace(/"/g,'""')+'"':m)};return function(c){var d=[],u=uo(c["!ref"]),m,y=Array.isArray(c);a(d,"TABLE",0,1,"sheetjs"),a(d,"VECTORS",0,u.e.r-u.s.r+1,""),a(d,"TUPLES",0,u.e.c-u.s.c+1,""),a(d,"DATA",0,0,"");for(var h=u.s.r;h<=u.e.r;++h){s(d,-1,0,"BOT");for(var x=u.s.c;x<=u.e.c;++x){var w=Yn({r:h,c:x});if(m=y?(c[h]||[])[x]:c[w],!m){s(d,1,0,"");continue}switch(m.t){case"n":var b=m.w;!b&&m.v!=null&&(b=m.v),b==null?m.f&&!m.F?s(d,1,0,"="+m.f):s(d,1,0,""):s(d,0,b,"V");break;case"b":s(d,0,m.v?1:0,m.v?"TRUE":"FALSE");break;case"s":s(d,1,0,isNaN(m.v)?m.v:'="'+m.v+'"');break;case"d":m.w||(m.w=ku(m.z||Ln[14],rd(rl(m.v)))),s(d,0,m.w,"V");break;default:s(d,1,0,"")}}}s(d,-1,0,"EOD");var v=`\r
`,B=d.join(v);return B}})();return{to_workbook:r,to_sheet:i,from_sheet:n}})(),Roe=(function(){function t(m){return m.replace(/\\b/g,"\\").replace(/\\c/g,":").replace(/\\n/g,`
`)}function e(m){return m.replace(/\\/g,"\\b").replace(/:/g,"\\c").replace(/\n/g,"\\n")}function i(m,y){for(var h=m.split(`
`),x=-1,w=-1,b=0,v=[];b!==h.length;++b){var B=h[b].trim().split(":");if(B[0]==="cell"){var D=Sl(B[1]);if(v.length<=D.r)for(x=v.length;x<=D.r;++x)v[x]||(v[x]=[]);switch(x=D.r,w=D.c,B[2]){case"t":v[x][w]=t(B[3]);break;case"v":v[x][w]=+B[3];break;case"vtf":var E=B[B.length-1];case"vtc":switch(B[3]){case"nl":v[x][w]=!!+B[4];break;default:v[x][w]=+B[4];break}B[2]=="vtf"&&(v[x][w]=[v[x][w],E])}}}return y&&y.sheetRows&&(v=v.slice(0,y.sheetRows)),v}function r(m,y){return L3(i(m,y),y)}function n(m,y){return u2(r(m,y),y)}var a=["socialcalc:version:1.5","MIME-Version: 1.0","Content-Type: multipart/mixed; boundary=SocialCalcSpreadsheetControlSave"].join(`
`),s=["--SocialCalcSpreadsheetControlSave","Content-type: text/plain; charset=UTF-8"].join(`
`)+`
`,l=["# SocialCalc Spreadsheet Control Save","part:sheet"].join(`
`),c="--SocialCalcSpreadsheetControlSave--";function d(m){if(!m||!m["!ref"])return"";for(var y=[],h=[],x,w="",b=cA(m["!ref"]),v=Array.isArray(m),B=b.s.r;B<=b.e.r;++B)for(var D=b.s.c;D<=b.e.c;++D)if(w=Yn({r:B,c:D}),x=v?(m[B]||[])[D]:m[w],!(!x||x.v==null||x.t==="z")){switch(h=["cell",w,"t"],x.t){case"s":case"str":h.push(e(x.v));break;case"n":x.f?(h[2]="vtf",h[3]="n",h[4]=x.v,h[5]=e(x.f)):(h[2]="v",h[3]=x.v);break;case"b":h[2]="vt"+(x.f?"f":"c"),h[3]="nl",h[4]=x.v?"1":"0",h[5]=e(x.f||(x.v?"TRUE":"FALSE"));break;case"d":var E=rd(rl(x.v));h[2]="vtc",h[3]="nd",h[4]=""+E,h[5]=x.w||ku(x.z||Ln[14],E);break;case"e":continue}y.push(h.join(":"))}return y.push("sheet:c:"+(b.e.c-b.s.c+1)+":r:"+(b.e.r-b.s.r+1)+":tvf:1"),y.push("valueformat:1:text-wiki"),y.join(`
`)}function u(m){return[a,s,l,s,d(m),c].join(`
`)}return{to_workbook:n,to_sheet:r,from_sheet:u}})(),w3=(function(){function t(u,m,y,h,x){x.raw?m[y][h]=u:u===""||(u==="TRUE"?m[y][h]=!0:u==="FALSE"?m[y][h]=!1:isNaN(T1(u))?isNaN(S3(u).getDate())?m[y][h]=u:m[y][h]=rl(u):m[y][h]=T1(u))}function e(u,m){var y=m||{},h=[];if(!u||u.length===0)return h;for(var x=u.split(/[\r\n]/),w=x.length-1;w>=0&&x[w].length===0;)--w;for(var b=10,v=0,B=0;B<=w;++B)v=x[B].indexOf(" "),v==-1?v=x[B].length:v++,b=Math.max(b,v);for(B=0;B<=w;++B){h[B]=[];var D=0;for(t(x[B].slice(0,b).trim(),h,B,D,y),D=1;D<=(x[B].length-b)/10+1;++D)t(x[B].slice(b+(D-1)*10,b+D*10).trim(),h,B,D,y)}return y.sheetRows&&(h=h.slice(0,y.sheetRows)),h}var i={44:",",9:"	",59:";",124:"|"},r={44:3,9:2,59:1,124:0};function n(u){for(var m={},y=!1,h=0,x=0;h<u.length;++h)(x=u.charCodeAt(h))==34?y=!y:!y&&x in i&&(m[x]=(m[x]||0)+1);x=[];for(h in m)Object.prototype.hasOwnProperty.call(m,h)&&x.push([m[h],h]);if(!x.length){m=r;for(h in m)Object.prototype.hasOwnProperty.call(m,h)&&x.push([m[h],h])}return x.sort(function(w,b){return w[0]-b[0]||r[w[1]]-r[b[1]]}),i[x.pop()[1]]||44}function a(u,m){var y=m||{},h="",x=y.dense?[]:{},w={s:{c:0,r:0},e:{c:0,r:0}};u.slice(0,4)=="sep="?u.charCodeAt(5)==13&&u.charCodeAt(6)==10?(h=u.charAt(4),u=u.slice(7)):u.charCodeAt(5)==13||u.charCodeAt(5)==10?(h=u.charAt(4),u=u.slice(6)):h=n(u.slice(0,1024)):y&&y.FS?h=y.FS:h=n(u.slice(0,1024));var b=0,v=0,B=0,D=0,E=0,U=h.charCodeAt(0),k=!1,I=0,L=u.charCodeAt(0);u=u.replace(/\r\n/mg,`
`);var z=y.dateNF!=null?ake(y.dateNF):null;function G(){var V=u.slice(D,E),_={};if(V.charAt(0)=='"'&&V.charAt(V.length-1)=='"'&&(V=V.slice(1,-1).replace(/""/g,'"')),V.length===0)_.t="z";else if(y.raw)_.t="s",_.v=V;else if(V.trim().length===0)_.t="s",_.v=V;else if(V.charCodeAt(0)==61)V.charCodeAt(1)==34&&V.charCodeAt(V.length-1)==34?(_.t="s",_.v=V.slice(2,-1).replace(/""/g,'"')):UWe(V)?(_.t="n",_.f=V.slice(1)):(_.t="s",_.v=V);else if(V=="TRUE")_.t="b",_.v=!0;else if(V=="FALSE")_.t="b",_.v=!1;else if(!isNaN(B=T1(V)))_.t="n",y.cellText!==!1&&(_.w=V),_.v=B;else if(!isNaN(S3(V).getDate())||z&&V.match(z)){_.z=y.dateNF||Ln[14];var Y=0;z&&V.match(z)&&(V=oke(V,y.dateNF,V.match(z)||[]),Y=1),y.cellDates?(_.t="d",_.v=rl(V,Y)):(_.t="n",_.v=rd(rl(V,Y))),y.cellText!==!1&&(_.w=ku(_.z,_.v instanceof Date?rd(_.v):_.v)),y.cellNF||delete _.z}else _.t="s",_.v=V;if(_.t=="z"||(y.dense?(x[b]||(x[b]=[]),x[b][v]=_):x[Yn({c:v,r:b})]=_),D=E+1,L=u.charCodeAt(D),w.e.c<v&&(w.e.c=v),w.e.r<b&&(w.e.r=b),I==U)++v;else if(v=0,++b,y.sheetRows&&y.sheetRows<=b)return!0}e:for(;E<u.length;++E)switch(I=u.charCodeAt(E)){case 34:L===34&&(k=!k);break;case U:case 10:case 13:if(!k&&G())break e;break}return E-D>0&&G(),x["!ref"]=Ra(w),x}function s(u,m){return!(m&&m.PRN)||m.FS||u.slice(0,4)=="sep="||u.indexOf("	")>=0||u.indexOf(",")>=0||u.indexOf(";")>=0?a(u,m):L3(e(u,m),m)}function l(u,m){var y="",h=m.type=="string"?[0,0,0,0]:E9(u,m);switch(m.type){case"base64":y=Uu(u);break;case"binary":y=u;break;case"buffer":m.codepage==65001?y=u.toString("utf8"):m.codepage&&typeof wo<"u"?y=wo.utils.decode(m.codepage,u):y=Wa&&Buffer.isBuffer(u)?u.toString("binary"):A2(u);break;case"array":y=gy(u);break;case"string":y=u;break;default:throw new Error("Unrecognized type "+m.type)}return h[0]==239&&h[1]==187&&h[2]==191?y=bs(y.slice(3)):m.type!="string"&&m.type!="buffer"&&m.codepage==65001?y=bs(y):m.type=="binary"&&typeof wo<"u"&&m.codepage&&(y=wo.utils.decode(m.codepage,wo.utils.encode(28591,y))),y.slice(0,19)=="socialcalc:version:"?Roe.to_sheet(m.type=="string"?y:bs(y),m):s(y,m)}function c(u,m){return u2(l(u,m),m)}function d(u){for(var m=[],y=uo(u["!ref"]),h,x=Array.isArray(u),w=y.s.r;w<=y.e.r;++w){for(var b=[],v=y.s.c;v<=y.e.c;++v){var B=Yn({r:w,c:v});if(h=x?(u[w]||[])[v]:u[B],!h||h.v==null){b.push("          ");continue}for(var D=(h.w||(Gm(h),h.w)||"").slice(0,10);D.length<10;)D+=" ";b.push(D+(v===0?" ":""))}m.push(b.join(""))}return m.join(`
`)}return{to_workbook:c,to_sheet:l,from_sheet:d}})();function S9e(t,e){var i=e||{},r=!!i.WTF;i.WTF=!0;try{var n=Soe.to_workbook(t,i);return i.WTF=r,n}catch(a){if(i.WTF=r,!a.message.match(/SYLK bad record ID/)&&r)throw a;return w3.to_workbook(t,e)}}var J5=(function(){function t(N,re,O){if(N){qd(N,N.l||0);for(var ee=O.Enum||ne;N.l<N.length;){var ce=N.read_shift(2),pe=ee[ce]||ee[65535],fe=N.read_shift(2),Pe=N.l+fe,We=pe.f&&pe.f(N,fe,O);if(N.l=Pe,re(We,pe,ce))return}}}function e(N,re){switch(re.type){case"base64":return i(Mu(Uu(N)),re);case"binary":return i(Mu(N),re);case"buffer":case"array":return i(N,re)}throw"Unsupported type "+re.type}function i(N,re){if(!N)return N;var O=re||{},ee=O.dense?[]:{},ce="Sheet1",pe="",fe=0,Pe={},We=[],Oe=[],ve={s:{r:0,c:0},e:{r:0,c:0}},st=O.sheetRows||0;if(N[2]==0&&(N[3]==8||N[3]==9)&&N.length>=16&&N[14]==5&&N[15]===108)throw new Error("Unsupported Works 3 for Mac file");if(N[2]==2)O.Enum=ne,t(N,function(ft,Mt,_t){switch(_t){case 0:O.vers=ft,ft>=4096&&(O.qpro=!0);break;case 6:ve=ft;break;case 204:ft&&(pe=ft);break;case 222:pe=ft;break;case 15:case 51:O.qpro||(ft[1].v=ft[1].v.slice(1));case 13:case 14:case 16:_t==14&&(ft[2]&112)==112&&(ft[2]&15)>1&&(ft[2]&15)<15&&(ft[1].z=O.dateNF||Ln[14],O.cellDates&&(ft[1].t="d",ft[1].v=u8(ft[1].v))),O.qpro&&ft[3]>fe&&(ee["!ref"]=Ra(ve),Pe[ce]=ee,We.push(ce),ee=O.dense?[]:{},ve={s:{r:0,c:0},e:{r:0,c:0}},fe=ft[3],ce=pe||"Sheet"+(fe+1),pe="");var Vt=O.dense?(ee[ft[0].r]||[])[ft[0].c]:ee[Yn(ft[0])];if(Vt){Vt.t=ft[1].t,Vt.v=ft[1].v,ft[1].z!=null&&(Vt.z=ft[1].z),ft[1].f!=null&&(Vt.f=ft[1].f);break}O.dense?(ee[ft[0].r]||(ee[ft[0].r]=[]),ee[ft[0].r][ft[0].c]=ft[1]):ee[Yn(ft[0])]=ft[1];break}},O);else if(N[2]==26||N[2]==14)O.Enum=Z,N[2]==14&&(O.qpro=!0,N.l=0),t(N,function(ft,Mt,_t){switch(_t){case 204:ce=ft;break;case 22:ft[1].v=ft[1].v.slice(1);case 23:case 24:case 25:case 37:case 39:case 40:if(ft[3]>fe&&(ee["!ref"]=Ra(ve),Pe[ce]=ee,We.push(ce),ee=O.dense?[]:{},ve={s:{r:0,c:0},e:{r:0,c:0}},fe=ft[3],ce="Sheet"+(fe+1)),st>0&&ft[0].r>=st)break;O.dense?(ee[ft[0].r]||(ee[ft[0].r]=[]),ee[ft[0].r][ft[0].c]=ft[1]):ee[Yn(ft[0])]=ft[1],ve.e.c<ft[0].c&&(ve.e.c=ft[0].c),ve.e.r<ft[0].r&&(ve.e.r=ft[0].r);break;case 27:ft[14e3]&&(Oe[ft[14e3][0]]=ft[14e3][1]);break;case 1537:Oe[ft[0]]=ft[1],ft[0]==fe&&(ce=ft[1]);break}},O);else throw new Error("Unrecognized LOTUS BOF "+N[2]);if(ee["!ref"]=Ra(ve),Pe[pe||ce]=ee,We.push(pe||ce),!Oe.length)return{SheetNames:We,Sheets:Pe};for(var lt={},Me=[],xt=0;xt<Oe.length;++xt)Pe[We[xt]]?(Me.push(Oe[xt]||We[xt]),lt[Oe[xt]]=Pe[Oe[xt]]||Pe[We[xt]]):(Me.push(Oe[xt]),lt[Oe[xt]]={"!ref":"A1"});return{SheetNames:Me,Sheets:lt}}function r(N,re){var O=re||{};if(+O.codepage>=0&&yp(+O.codepage),O.type=="string")throw new Error("Cannot write WK1 to JS string");var ee=OA(),ce=uo(N["!ref"]),pe=Array.isArray(N),fe=[];Mr(ee,0,a(1030)),Mr(ee,6,c(ce));for(var Pe=Math.min(ce.e.r,8191),We=ce.s.r;We<=Pe;++We)for(var Oe=Ol(We),ve=ce.s.c;ve<=ce.e.c;++ve){We===ce.s.r&&(fe[ve]=il(ve));var st=fe[ve]+Oe,lt=pe?(N[We]||[])[ve]:N[st];if(!(!lt||lt.t=="z"))if(lt.t=="n")(lt.v|0)==lt.v&&lt.v>=-32768&&lt.v<=32767?Mr(ee,13,h(We,ve,lt.v)):Mr(ee,14,w(We,ve,lt.v));else{var Me=Gm(lt);Mr(ee,15,m(We,ve,Me.slice(0,239)))}}return Mr(ee,1),ee.end()}function n(N,re){var O=re||{};if(+O.codepage>=0&&yp(+O.codepage),O.type=="string")throw new Error("Cannot write WK3 to JS string");var ee=OA();Mr(ee,0,s(N));for(var ce=0,pe=0;ce<N.SheetNames.length;++ce)(N.Sheets[N.SheetNames[ce]]||{})["!ref"]&&Mr(ee,27,J(N.SheetNames[ce],pe++));var fe=0;for(ce=0;ce<N.SheetNames.length;++ce){var Pe=N.Sheets[N.SheetNames[ce]];if(!(!Pe||!Pe["!ref"])){for(var We=uo(Pe["!ref"]),Oe=Array.isArray(Pe),ve=[],st=Math.min(We.e.r,8191),lt=We.s.r;lt<=st;++lt)for(var Me=Ol(lt),xt=We.s.c;xt<=We.e.c;++xt){lt===We.s.r&&(ve[xt]=il(xt));var ft=ve[xt]+Me,Mt=Oe?(Pe[lt]||[])[xt]:Pe[ft];if(!(!Mt||Mt.t=="z"))if(Mt.t=="n")Mr(ee,23,G(lt,xt,fe,Mt.v));else{var _t=Gm(Mt);Mr(ee,22,I(lt,xt,fe,_t.slice(0,239)))}}++fe}}return Mr(ee,1),ee.end()}function a(N){var re=Ei(2);return re.write_shift(2,N),re}function s(N){var re=Ei(26);re.write_shift(2,4096),re.write_shift(2,4),re.write_shift(4,0);for(var O=0,ee=0,ce=0,pe=0;pe<N.SheetNames.length;++pe){var fe=N.SheetNames[pe],Pe=N.Sheets[fe];if(!(!Pe||!Pe["!ref"])){++ce;var We=cA(Pe["!ref"]);O<We.e.r&&(O=We.e.r),ee<We.e.c&&(ee=We.e.c)}}return O>8191&&(O=8191),re.write_shift(2,O),re.write_shift(1,ce),re.write_shift(1,ee),re.write_shift(2,0),re.write_shift(2,0),re.write_shift(1,1),re.write_shift(1,2),re.write_shift(4,0),re.write_shift(4,0),re}function l(N,re,O){var ee={s:{c:0,r:0},e:{c:0,r:0}};return re==8&&O.qpro?(ee.s.c=N.read_shift(1),N.l++,ee.s.r=N.read_shift(2),ee.e.c=N.read_shift(1),N.l++,ee.e.r=N.read_shift(2),ee):(ee.s.c=N.read_shift(2),ee.s.r=N.read_shift(2),re==12&&O.qpro&&(N.l+=2),ee.e.c=N.read_shift(2),ee.e.r=N.read_shift(2),re==12&&O.qpro&&(N.l+=2),ee.s.c==65535&&(ee.s.c=ee.e.c=ee.s.r=ee.e.r=0),ee)}function c(N){var re=Ei(8);return re.write_shift(2,N.s.c),re.write_shift(2,N.s.r),re.write_shift(2,N.e.c),re.write_shift(2,N.e.r),re}function d(N,re,O){var ee=[{c:0,r:0},{t:"n",v:0},0,0];return O.qpro&&O.vers!=20768?(ee[0].c=N.read_shift(1),ee[3]=N.read_shift(1),ee[0].r=N.read_shift(2),N.l+=2):(ee[2]=N.read_shift(1),ee[0].c=N.read_shift(2),ee[0].r=N.read_shift(2)),ee}function u(N,re,O){var ee=N.l+re,ce=d(N,re,O);if(ce[1].t="s",O.vers==20768){N.l++;var pe=N.read_shift(1);return ce[1].v=N.read_shift(pe,"utf8"),ce}return O.qpro&&N.l++,ce[1].v=N.read_shift(ee-N.l,"cstr"),ce}function m(N,re,O){var ee=Ei(7+O.length);ee.write_shift(1,255),ee.write_shift(2,re),ee.write_shift(2,N),ee.write_shift(1,39);for(var ce=0;ce<ee.length;++ce){var pe=O.charCodeAt(ce);ee.write_shift(1,pe>=128?95:pe)}return ee.write_shift(1,0),ee}function y(N,re,O){var ee=d(N,re,O);return ee[1].v=N.read_shift(2,"i"),ee}function h(N,re,O){var ee=Ei(7);return ee.write_shift(1,255),ee.write_shift(2,re),ee.write_shift(2,N),ee.write_shift(2,O,"i"),ee}function x(N,re,O){var ee=d(N,re,O);return ee[1].v=N.read_shift(8,"f"),ee}function w(N,re,O){var ee=Ei(13);return ee.write_shift(1,255),ee.write_shift(2,re),ee.write_shift(2,N),ee.write_shift(8,O,"f"),ee}function b(N,re,O){var ee=N.l+re,ce=d(N,re,O);if(ce[1].v=N.read_shift(8,"f"),O.qpro)N.l=ee;else{var pe=N.read_shift(2);E(N.slice(N.l,N.l+pe),ce),N.l+=pe}return ce}function v(N,re,O){var ee=re&32768;return re&=-32769,re=(ee?N:0)+(re>=8192?re-16384:re),(ee?"":"$")+(O?il(re):Ol(re))}var B={51:["FALSE",0],52:["TRUE",0],70:["LEN",1],80:["SUM",69],81:["AVERAGEA",69],82:["COUNTA",69],83:["MINA",69],84:["MAXA",69],111:["T",1]},D=["","","","","","","","","","+","-","*","/","^","=","<>","<=",">=","<",">","","","","","&","","","","","","",""];function E(N,re){qd(N,0);for(var O=[],ee=0,ce="",pe="",fe="",Pe="";N.l<N.length;){var We=N[N.l++];switch(We){case 0:O.push(N.read_shift(8,"f"));break;case 1:pe=v(re[0].c,N.read_shift(2),!0),ce=v(re[0].r,N.read_shift(2),!1),O.push(pe+ce);break;case 2:{var Oe=v(re[0].c,N.read_shift(2),!0),ve=v(re[0].r,N.read_shift(2),!1);pe=v(re[0].c,N.read_shift(2),!0),ce=v(re[0].r,N.read_shift(2),!1),O.push(Oe+ve+":"+pe+ce)}break;case 3:if(N.l<N.length){console.error("WK1 premature formula end");return}break;case 4:O.push("("+O.pop()+")");break;case 5:O.push(N.read_shift(2));break;case 6:{for(var st="";We=N[N.l++];)st+=String.fromCharCode(We);O.push('"'+st.replace(/"/g,'""')+'"')}break;case 8:O.push("-"+O.pop());break;case 23:O.push("+"+O.pop());break;case 22:O.push("NOT("+O.pop()+")");break;case 20:case 21:Pe=O.pop(),fe=O.pop(),O.push(["AND","OR"][We-20]+"("+fe+","+Pe+")");break;default:if(We<32&&D[We])Pe=O.pop(),fe=O.pop(),O.push(fe+D[We]+Pe);else if(B[We]){if(ee=B[We][1],ee==69&&(ee=N[N.l++]),ee>O.length){console.error("WK1 bad formula parse 0x"+We.toString(16)+":|"+O.join("|")+"|");return}var lt=O.slice(-ee);O.length-=ee,O.push(B[We][0]+"("+lt.join(",")+")")}else return We<=7?console.error("WK1 invalid opcode "+We.toString(16)):We<=24?console.error("WK1 unsupported op "+We.toString(16)):We<=30?console.error("WK1 invalid opcode "+We.toString(16)):We<=115?console.error("WK1 unsupported function opcode "+We.toString(16)):console.error("WK1 unrecognized opcode "+We.toString(16))}}O.length==1?re[1].f=""+O[0]:console.error("WK1 bad formula parse |"+O.join("|")+"|")}function U(N){var re=[{c:0,r:0},{t:"n",v:0},0];return re[0].r=N.read_shift(2),re[3]=N[N.l++],re[0].c=N[N.l++],re}function k(N,re){var O=U(N);return O[1].t="s",O[1].v=N.read_shift(re-4,"cstr"),O}function I(N,re,O,ee){var ce=Ei(6+ee.length);ce.write_shift(2,N),ce.write_shift(1,O),ce.write_shift(1,re),ce.write_shift(1,39);for(var pe=0;pe<ee.length;++pe){var fe=ee.charCodeAt(pe);ce.write_shift(1,fe>=128?95:fe)}return ce.write_shift(1,0),ce}function L(N,re){var O=U(N);O[1].v=N.read_shift(2);var ee=O[1].v>>1;if(O[1].v&1)switch(ee&7){case 0:ee=(ee>>3)*5e3;break;case 1:ee=(ee>>3)*500;break;case 2:ee=(ee>>3)/20;break;case 3:ee=(ee>>3)/200;break;case 4:ee=(ee>>3)/2e3;break;case 5:ee=(ee>>3)/2e4;break;case 6:ee=(ee>>3)/16;break;case 7:ee=(ee>>3)/64;break}return O[1].v=ee,O}function z(N,re){var O=U(N),ee=N.read_shift(4),ce=N.read_shift(4),pe=N.read_shift(2);if(pe==65535)return ee===0&&ce===3221225472?(O[1].t="e",O[1].v=15):ee===0&&ce===3489660928?(O[1].t="e",O[1].v=42):O[1].v=0,O;var fe=pe&32768;return pe=(pe&32767)-16446,O[1].v=(1-fe*2)*(ce*Math.pow(2,pe+32)+ee*Math.pow(2,pe)),O}function G(N,re,O,ee){var ce=Ei(14);if(ce.write_shift(2,N),ce.write_shift(1,O),ce.write_shift(1,re),ee==0)return ce.write_shift(4,0),ce.write_shift(4,0),ce.write_shift(2,65535),ce;var pe=0,fe=0,Pe=0,We=0;return ee<0&&(pe=1,ee=-ee),fe=Math.log2(ee)|0,ee/=Math.pow(2,fe-31),We=ee>>>0,(We&2147483648)==0&&(ee/=2,++fe,We=ee>>>0),ee-=We,We|=2147483648,We>>>=0,ee*=Math.pow(2,32),Pe=ee>>>0,ce.write_shift(4,Pe),ce.write_shift(4,We),fe+=16383+(pe?32768:0),ce.write_shift(2,fe),ce}function V(N,re){var O=z(N);return N.l+=re-14,O}function _(N,re){var O=U(N),ee=N.read_shift(4);return O[1].v=ee>>6,O}function Y(N,re){var O=U(N),ee=N.read_shift(8,"f");return O[1].v=ee,O}function q(N,re){var O=Y(N);return N.l+=re-10,O}function de(N,re){return N[N.l+re-1]==0?N.read_shift(re,"cstr"):""}function se(N,re){var O=N[N.l++];O>re-1&&(O=re-1);for(var ee="";ee.length<O;)ee+=String.fromCharCode(N[N.l++]);return ee}function ae(N,re,O){if(!(!O.qpro||re<21)){var ee=N.read_shift(1);N.l+=17,N.l+=1,N.l+=2;var ce=N.read_shift(re-21,"cstr");return[ee,ce]}}function le(N,re){for(var O={},ee=N.l+re;N.l<ee;){var ce=N.read_shift(2);if(ce==14e3){for(O[ce]=[0,""],O[ce][0]=N.read_shift(2);N[N.l];)O[ce][1]+=String.fromCharCode(N[N.l]),N.l++;N.l++}}return O}function J(N,re){var O=Ei(5+N.length);O.write_shift(2,14e3),O.write_shift(2,re);for(var ee=0;ee<N.length;++ee){var ce=N.charCodeAt(ee);O[O.l++]=ce>127?95:ce}return O[O.l++]=0,O}var ne={0:{n:"BOF",f:Hc},1:{n:"EOF"},2:{n:"CALCMODE"},3:{n:"CALCORDER"},4:{n:"SPLIT"},5:{n:"SYNC"},6:{n:"RANGE",f:l},7:{n:"WINDOW1"},8:{n:"COLW1"},9:{n:"WINTWO"},10:{n:"COLW2"},11:{n:"NAME"},12:{n:"BLANK"},13:{n:"INTEGER",f:y},14:{n:"NUMBER",f:x},15:{n:"LABEL",f:u},16:{n:"FORMULA",f:b},24:{n:"TABLE"},25:{n:"ORANGE"},26:{n:"PRANGE"},27:{n:"SRANGE"},28:{n:"FRANGE"},29:{n:"KRANGE1"},32:{n:"HRANGE"},35:{n:"KRANGE2"},36:{n:"PROTEC"},37:{n:"FOOTER"},38:{n:"HEADER"},39:{n:"SETUP"},40:{n:"MARGINS"},41:{n:"LABELFMT"},42:{n:"TITLES"},43:{n:"SHEETJS"},45:{n:"GRAPH"},46:{n:"NGRAPH"},47:{n:"CALCCOUNT"},48:{n:"UNFORMATTED"},49:{n:"CURSORW12"},50:{n:"WINDOW"},51:{n:"STRING",f:u},55:{n:"PASSWORD"},56:{n:"LOCKED"},60:{n:"QUERY"},61:{n:"QUERYNAME"},62:{n:"PRINT"},63:{n:"PRINTNAME"},64:{n:"GRAPH2"},65:{n:"GRAPHNAME"},66:{n:"ZOOM"},67:{n:"SYMSPLIT"},68:{n:"NSROWS"},69:{n:"NSCOLS"},70:{n:"RULER"},71:{n:"NNAME"},72:{n:"ACOMM"},73:{n:"AMACRO"},74:{n:"PARSE"},102:{n:"PRANGES??"},103:{n:"RRANGES??"},104:{n:"FNAME??"},105:{n:"MRANGES??"},204:{n:"SHEETNAMECS",f:de},222:{n:"SHEETNAMELP",f:se},65535:{n:""}},Z={0:{n:"BOF"},1:{n:"EOF"},2:{n:"PASSWORD"},3:{n:"CALCSET"},4:{n:"WINDOWSET"},5:{n:"SHEETCELLPTR"},6:{n:"SHEETLAYOUT"},7:{n:"COLUMNWIDTH"},8:{n:"HIDDENCOLUMN"},9:{n:"USERRANGE"},10:{n:"SYSTEMRANGE"},11:{n:"ZEROFORCE"},12:{n:"SORTKEYDIR"},13:{n:"FILESEAL"},14:{n:"DATAFILLNUMS"},15:{n:"PRINTMAIN"},16:{n:"PRINTSTRING"},17:{n:"GRAPHMAIN"},18:{n:"GRAPHSTRING"},19:{n:"??"},20:{n:"ERRCELL"},21:{n:"NACELL"},22:{n:"LABEL16",f:k},23:{n:"NUMBER17",f:z},24:{n:"NUMBER18",f:L},25:{n:"FORMULA19",f:V},26:{n:"FORMULA1A"},27:{n:"XFORMAT",f:le},28:{n:"DTLABELMISC"},29:{n:"DTLABELCELL"},30:{n:"GRAPHWINDOW"},31:{n:"CPA"},32:{n:"LPLAUTO"},33:{n:"QUERY"},34:{n:"HIDDENSHEET"},35:{n:"??"},37:{n:"NUMBER25",f:_},38:{n:"??"},39:{n:"NUMBER27",f:Y},40:{n:"FORMULA28",f:q},142:{n:"??"},147:{n:"??"},150:{n:"??"},151:{n:"??"},152:{n:"??"},153:{n:"??"},154:{n:"??"},155:{n:"??"},156:{n:"??"},163:{n:"??"},174:{n:"??"},175:{n:"??"},176:{n:"??"},177:{n:"??"},184:{n:"??"},185:{n:"??"},186:{n:"??"},187:{n:"??"},188:{n:"??"},195:{n:"??"},201:{n:"??"},204:{n:"SHEETNAMECS",f:de},205:{n:"??"},206:{n:"??"},207:{n:"??"},208:{n:"??"},256:{n:"??"},259:{n:"??"},260:{n:"??"},261:{n:"??"},262:{n:"??"},263:{n:"??"},265:{n:"??"},266:{n:"??"},267:{n:"??"},268:{n:"??"},270:{n:"??"},271:{n:"??"},384:{n:"??"},389:{n:"??"},390:{n:"??"},393:{n:"??"},396:{n:"??"},512:{n:"??"},514:{n:"??"},513:{n:"??"},516:{n:"??"},517:{n:"??"},640:{n:"??"},641:{n:"??"},642:{n:"??"},643:{n:"??"},644:{n:"??"},645:{n:"??"},646:{n:"??"},647:{n:"??"},648:{n:"??"},658:{n:"??"},659:{n:"??"},660:{n:"??"},661:{n:"??"},662:{n:"??"},665:{n:"??"},666:{n:"??"},768:{n:"??"},772:{n:"??"},1537:{n:"SHEETINFOQP",f:ae},1600:{n:"??"},1602:{n:"??"},1793:{n:"??"},1794:{n:"??"},1795:{n:"??"},1796:{n:"??"},1920:{n:"??"},2048:{n:"??"},2049:{n:"??"},2052:{n:"??"},2688:{n:"??"},10998:{n:"??"},12849:{n:"??"},28233:{n:"??"},28484:{n:"??"},65535:{n:""}};return{sheet_to_wk1:r,book_to_wk3:n,to_workbook:e}})();function w9e(t){var e={},i=t.match(O0),r=0,n=!1;if(i)for(;r!=i.length;++r){var a=qn(i[r]);switch(a[0].replace(/\w*:/g,"")){case"<condense":break;case"<extend":break;case"<shadow":if(!a.val)break;case"<shadow>":case"<shadow/>":e.shadow=1;break;case"</shadow>":break;case"<charset":if(a.val=="1")break;e.cp=YL[parseInt(a.val,10)];break;case"<outline":if(!a.val)break;case"<outline>":case"<outline/>":e.outline=1;break;case"</outline>":break;case"<rFont":e.name=a.val;break;case"<sz":e.sz=a.val;break;case"<strike":if(!a.val)break;case"<strike>":case"<strike/>":e.strike=1;break;case"</strike>":break;case"<u":if(!a.val)break;switch(a.val){case"double":e.uval="double";break;case"singleAccounting":e.uval="single-accounting";break;case"doubleAccounting":e.uval="double-accounting";break}case"<u>":case"<u/>":e.u=1;break;case"</u>":break;case"<b":if(a.val=="0")break;case"<b>":case"<b/>":e.b=1;break;case"</b>":break;case"<i":if(a.val=="0")break;case"<i>":case"<i/>":e.i=1;break;case"</i>":break;case"<color":a.rgb&&(e.color=a.rgb.slice(2,8));break;case"<color>":case"<color/>":case"</color>":break;case"<family":e.family=a.val;break;case"<family>":case"<family/>":case"</family>":break;case"<vertAlign":e.valign=a.val;break;case"<vertAlign>":case"<vertAlign/>":case"</vertAlign>":break;case"<scheme":break;case"<scheme>":case"<scheme/>":case"</scheme>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":n=!0;break;case"</ext>":n=!1;break;default:if(a[0].charCodeAt(1)!==47&&!n)throw new Error("Unrecognized rich format "+a[0])}}return e}var R9e=(function(){var t=mR("t"),e=mR("rPr");function i(a){var s=a.match(t);if(!s)return{t:"s",v:""};var l={t:"s",v:Bo(s[1])},c=a.match(e);return c&&(l.s=w9e(c[1])),l}var r=/<(?:\w+:)?r>/g,n=/<\/(?:\w+:)?r>/;return function(s){return s.replace(r,"").split(n).map(i).filter(function(l){return l.v})}})(),b9e=(function(){var e=/(\r\n|\n)/g;function i(n,a,s){var l=[];n.u&&l.push("text-decoration: underline;"),n.uval&&l.push("text-underline-style:"+n.uval+";"),n.sz&&l.push("font-size:"+n.sz+"pt;"),n.outline&&l.push("text-effect: outline;"),n.shadow&&l.push("text-shadow: auto;"),a.push('<span style="'+l.join("")+'">'),n.b&&(a.push("<b>"),s.push("</b>")),n.i&&(a.push("<i>"),s.push("</i>")),n.strike&&(a.push("<s>"),s.push("</s>"));var c=n.valign||"";return c=="superscript"||c=="super"?c="sup":c=="subscript"&&(c="sub"),c!=""&&(a.push("<"+c+">"),s.push("</"+c+">")),s.push("</span>"),n}function r(n){var a=[[],n.v,[]];return n.v?(n.s&&i(n.s,a[0],a[2]),a[0].join("")+a[1].replace(e,"<br/>")+a[2].join("")):""}return function(a){return a.map(r).join("")}})(),v9e=/<(?:\w+:)?t[^>]*>([^<]*)<\/(?:\w+:)?t>/g,P9e=/<(?:\w+:)?r>/,F9e=/<(?:\w+:)?rPh.*?>([\s\S]*?)<\/(?:\w+:)?rPh>/g;function x9(t,e){var i=e?e.cellHTML:!0,r={};return t?(t.match(/^\s*<(?:\w+:)?t[^>]*>/)?(r.t=Bo(bs(t.slice(t.indexOf(">")+1).split(/<\/(?:\w+:)?t>/)[0]||"")),r.r=bs(t),i&&(r.h=i9(r.t))):t.match(P9e)&&(r.r=bs(t),r.t=Bo(bs((t.replace(F9e,"").match(v9e)||[]).join("").replace(O0,""))),i&&(r.h=b9e(R9e(r.r)))),r):{t:""}}var M9e=/<(?:\w+:)?sst([^>]*)>([\s\S]*)<\/(?:\w+:)?sst>/,T9e=/<(?:\w+:)?(?:si|sstItem)>/g,B9e=/<\/(?:\w+:)?(?:si|sstItem)>/;function D9e(t,e){var i=[],r="";if(!t)return i;var n=t.match(M9e);if(n){r=n[2].replace(T9e,"").split(B9e);for(var a=0;a!=r.length;++a){var s=x9(r[a].trim(),e);s!=null&&(i[i.length]=s)}n=qn(n[1]),i.Count=n.count,i.Unique=n.uniqueCount}return i}var H9e=/^\s|\s$|[\t\n\r]/;function boe(t,e){if(!e.bookSST)return"";var i=[cc];i[i.length]=Fr("sst",null,{xmlns:My[0],count:t.Count,uniqueCount:t.Unique});for(var r=0;r!=t.length;++r)if(t[r]!=null){var n=t[r],a="<si>";n.r?a+=n.r:(a+="<t",n.t||(n.t=""),n.t.match(H9e)&&(a+=' xml:space="preserve"'),a+=">"+ms(n.t)+"</t>"),a+="</si>",i[i.length]=a}return i.length>2&&(i[i.length]="</sst>",i[1]=i[1].replace("/>",">")),i.join("")}function I9e(t){return[t.read_shift(4),t.read_shift(4)]}function E9e(t,e){var i=[],r=!1;return wh(t,function(a,s,l){switch(l){case 159:i.Count=a[0],i.Unique=a[1];break;case 19:i.push(a);break;case 160:return!0;case 35:r=!0;break;case 36:r=!1;break;default:if(s.T,!r||e.WTF)throw new Error("Unexpected record 0x"+l.toString(16))}}),i}function U9e(t,e){return e||(e=Ei(8)),e.write_shift(4,t.Count),e.write_shift(4,t.Unique),e}var k9e=Kke;function N9e(t){var e=OA();tr(e,159,U9e(t));for(var i=0;i<t.length;++i)tr(e,19,k9e(t[i]));return tr(e,160),e.end()}function voe(t){if(typeof wo<"u")return wo.utils.encode(py,t);for(var e=[],i=t.split(""),r=0;r<i.length;++r)e[r]=i[r].charCodeAt(0);return e}function lh(t,e){var i={};return i.Major=t.read_shift(2),i.Minor=t.read_shift(2),e>=4&&(t.l+=e-4),i}function L9e(t){var e={};return e.id=t.read_shift(0,"lpp4"),e.R=lh(t,4),e.U=lh(t,4),e.W=lh(t,4),e}function V9e(t){for(var e=t.read_shift(4),i=t.l+e-4,r={},n=t.read_shift(4),a=[];n-- >0;)a.push({t:t.read_shift(4),v:t.read_shift(0,"lpp4")});if(r.name=t.read_shift(0,"lpp4"),r.comps=a,t.l!=i)throw new Error("Bad DataSpaceMapEntry: "+t.l+" != "+i);return r}function W9e(t){var e=[];t.l+=4;for(var i=t.read_shift(4);i-- >0;)e.push(V9e(t));return e}function O9e(t){var e=[];t.l+=4;for(var i=t.read_shift(4);i-- >0;)e.push(t.read_shift(0,"lpp4"));return e}function _9e(t){var e={};return t.read_shift(4),t.l+=4,e.id=t.read_shift(0,"lpp4"),e.name=t.read_shift(0,"lpp4"),e.R=lh(t,4),e.U=lh(t,4),e.W=lh(t,4),e}function j9e(t){var e=_9e(t);if(e.ename=t.read_shift(0,"8lpp4"),e.blksz=t.read_shift(4),e.cmode=t.read_shift(4),t.read_shift(4)!=4)throw new Error("Bad !Primary record");return e}function Poe(t,e){var i=t.l+e,r={};r.Flags=t.read_shift(4)&63,t.l+=4,r.AlgID=t.read_shift(4);var n=!1;switch(r.AlgID){case 26126:case 26127:case 26128:n=r.Flags==36;break;case 26625:n=r.Flags==4;break;case 0:n=r.Flags==16||r.Flags==4||r.Flags==36;break;default:throw"Unrecognized encryption algorithm: "+r.AlgID}if(!n)throw new Error("Encryption Flags/AlgID mismatch");return r.AlgIDHash=t.read_shift(4),r.KeySize=t.read_shift(4),r.ProviderType=t.read_shift(4),t.l+=8,r.CSPName=t.read_shift(i-t.l>>1,"utf16le"),t.l=i,r}function Foe(t,e){var i={},r=t.l+e;return t.l+=4,i.Salt=t.slice(t.l,t.l+16),t.l+=16,i.Verifier=t.slice(t.l,t.l+16),t.l+=16,t.read_shift(4),i.VerifierHash=t.slice(t.l,r),t.l=r,i}function z9e(t){var e=lh(t);switch(e.Minor){case 2:return[e.Minor,G9e(t)];case 3:return[e.Minor,K9e()];case 4:return[e.Minor,Q9e(t)]}throw new Error("ECMA-376 Encrypted file unrecognized Version: "+e.Minor)}function G9e(t){var e=t.read_shift(4);if((e&63)!=36)throw new Error("EncryptionInfo mismatch");var i=t.read_shift(4),r=Poe(t,i),n=Foe(t,t.length-t.l);return{t:"Std",h:r,v:n}}function K9e(){throw new Error("File is password-protected: ECMA-376 Extensible")}function Q9e(t){var e=["saltSize","blockSize","keyBits","hashSize","cipherAlgorithm","cipherChaining","hashAlgorithm","saltValue"];t.l+=4;var i=t.read_shift(t.length-t.l,"utf8"),r={};return i.replace(O0,function(a){var s=qn(a);switch(Jm(s[0])){case"<?xml":break;case"<encryption":case"</encryption>":break;case"<keyData":e.forEach(function(l){r[l]=s[l]});break;case"<dataIntegrity":r.encryptedHmacKey=s.encryptedHmacKey,r.encryptedHmacValue=s.encryptedHmacValue;break;case"<keyEncryptors>":case"<keyEncryptors":r.encs=[];break;case"</keyEncryptors>":break;case"<keyEncryptor":r.uri=s.uri;break;case"</keyEncryptor>":break;case"<encryptedKey":r.encs.push(s);break;default:throw s[0]}}),r}function Y9e(t,e){var i={},r=i.EncryptionVersionInfo=lh(t,4);if(e-=4,r.Minor!=2)throw new Error("unrecognized minor version code: "+r.Minor);if(r.Major>4||r.Major<2)throw new Error("unrecognized major version code: "+r.Major);i.Flags=t.read_shift(4),e-=4;var n=t.read_shift(4);return e-=4,i.EncryptionHeader=Poe(t,n),e-=n,i.EncryptionVerifier=Foe(t,e),i}function X9e(t){var e={},i=e.EncryptionVersionInfo=lh(t,4);if(i.Major!=1||i.Minor!=1)throw"unrecognized version code "+i.Major+" : "+i.Minor;return e.Salt=t.read_shift(16),e.EncryptedVerifier=t.read_shift(16),e.EncryptedVerifierHash=t.read_shift(16),e}function S9(t){var e=0,i,r=voe(t),n=r.length+1,a,s,l,c,d;for(i=t2(n),i[0]=r.length,a=1;a!=n;++a)i[a]=r[a-1];for(a=n-1;a>=0;--a)s=i[a],l=(e&16384)===0?0:1,c=e<<1&32767,d=l|c,e=d^s;return e^52811}var Moe=(function(){var t=[187,255,255,186,255,255,185,128,0,190,15,0,191,15,0],e=[57840,7439,52380,33984,4364,3600,61902,12606,6258,57657,54287,34041,10252,43370,20163],i=[44796,19929,39858,10053,20106,40212,10761,31585,63170,64933,60267,50935,40399,11199,17763,35526,1453,2906,5812,11624,23248,885,1770,3540,7080,14160,28320,56640,55369,41139,20807,41614,21821,43642,17621,28485,56970,44341,19019,38038,14605,29210,60195,50791,40175,10751,21502,43004,24537,18387,36774,3949,7898,15796,31592,63184,47201,24803,49606,37805,14203,28406,56812,17824,35648,1697,3394,6788,13576,27152,43601,17539,35078,557,1114,2228,4456,30388,60776,51953,34243,7079,14158,28316,14128,28256,56512,43425,17251,34502,7597,13105,26210,52420,35241,883,1766,3532,4129,8258,16516,33032,4657,9314,18628],r=function(s){return(s/2|s*128)&255},n=function(s,l){return r(s^l)},a=function(s){for(var l=e[s.length-1],c=104,d=s.length-1;d>=0;--d)for(var u=s[d],m=0;m!=7;++m)u&64&&(l^=i[c]),u*=2,--c;return l};return function(s){for(var l=voe(s),c=a(l),d=l.length,u=t2(16),m=0;m!=16;++m)u[m]=0;var y,h,x;for((d&1)===1&&(y=c>>8,u[d]=n(t[0],y),--d,y=c&255,h=l[l.length-1],u[d]=n(h,y));d>0;)--d,y=c>>8,u[d]=n(l[d],y),--d,y=c&255,u[d]=n(l[d],y);for(d=15,x=15-l.length;x>0;)y=c>>8,u[d]=n(t[x],y),--d,--x,y=c&255,u[d]=n(l[d],y),--d,--x;return u}})(),q9e=function(t,e,i,r,n){n||(n=e),r||(r=Moe(t));var a,s;for(a=0;a!=e.length;++a)s=e[a],s^=r[i],s=(s>>5|s<<3)&255,n[a]=s,++i;return[n,i,r]},J9e=function(t){var e=0,i=Moe(t);return function(r){var n=q9e("",r,e,i);return e=n[1],n[0]}};function Z9e(t,e,i,r){var n={key:Hc(t),verificationBytes:Hc(t)};return i.password&&(n.verifier=S9(i.password)),r.valid=n.verificationBytes===n.verifier,r.valid&&(r.insitu=J9e(i.password)),n}function $9e(t,e,i){var r=i||{};return r.Info=t.read_shift(2),t.l-=2,r.Info===1?r.Data=X9e(t):r.Data=Y9e(t,e),r}function eVe(t,e,i){var r={Type:i.biff>=8?t.read_shift(2):0};return r.Type?$9e(t,e-2,r):Z9e(t,i.biff>=8?e:e-2,i,r),r}var Toe=(function(){function t(n,a){switch(a.type){case"base64":return e(Uu(n),a);case"binary":return e(n,a);case"buffer":return e(Wa&&Buffer.isBuffer(n)?n.toString("binary"):A2(n),a);case"array":return e(gy(n),a)}throw new Error("Unrecognized type "+a.type)}function e(n,a){var s=a||{},l=s.dense?[]:{},c=n.match(/\\trowd.*?\\row\b/g);if(!c.length)throw new Error("RTF missing table");var d={s:{c:0,r:0},e:{c:0,r:c.length-1}};return c.forEach(function(u,m){Array.isArray(l)&&(l[m]=[]);for(var y=/\\\w+\b/g,h=0,x,w=-1;x=y.exec(u);){switch(x[0]){case"\\cell":var b=u.slice(h,y.lastIndex-x[0].length);if(b[0]==" "&&(b=b.slice(1)),++w,b.length){var v={v:b,t:"s"};Array.isArray(l)?l[m][w]=v:l[Yn({r:m,c:w})]=v}break}h=y.lastIndex}w>d.e.c&&(d.e.c=w)}),l["!ref"]=Ra(d),l}function i(n,a){return u2(t(n,a),a)}function r(n){for(var a=["{\\rtf1\\ansi"],s=uo(n["!ref"]),l,c=Array.isArray(n),d=s.s.r;d<=s.e.r;++d){a.push("\\trowd\\trautofit1");for(var u=s.s.c;u<=s.e.c;++u)a.push("\\cellx"+(u+1));for(a.push("\\pard\\intbl"),u=s.s.c;u<=s.e.c;++u){var m=Yn({r:d,c:u});l=c?(n[d]||[])[u]:n[m],!(!l||l.v==null&&(!l.f||l.F))&&(a.push(" "+(l.w||(Gm(l),l.w))),a.push("\\cell"))}a.push("\\pard\\intbl\\row")}return a.join("")+"}"}return{to_workbook:i,to_sheet:t,from_sheet:r}})();function tVe(t){var e=t.slice(t[0]==="#"?1:0).slice(0,6);return[parseInt(e.slice(0,2),16),parseInt(e.slice(2,4),16),parseInt(e.slice(4,6),16)]}function yR(t){for(var e=0,i=1;e!=3;++e)i=i*256+(t[e]>255?255:t[e]<0?0:t[e]);return i.toString(16).toUpperCase().slice(1)}function iVe(t){var e=t[0]/255,i=t[1]/255,r=t[2]/255,n=Math.max(e,i,r),a=Math.min(e,i,r),s=n-a;if(s===0)return[0,0,e];var l=0,c=0,d=n+a;switch(c=s/(d>1?2-d:d),n){case e:l=((i-r)/s+6)%6;break;case i:l=(r-e)/s+2;break;case r:l=(e-i)/s+4;break}return[l/6,c,d/2]}function rVe(t){var e=t[0],i=t[1],r=t[2],n=i*2*(r<.5?r:1-r),a=r-n/2,s=[a,a,a],l=6*e,c;if(i!==0)switch(l|0){case 0:case 6:c=n*l,s[0]+=n,s[1]+=c;break;case 1:c=n*(2-l),s[0]+=c,s[1]+=n;break;case 2:c=n*(l-2),s[1]+=n,s[2]+=c;break;case 3:c=n*(4-l),s[1]+=c,s[2]+=n;break;case 4:c=n*(l-4),s[2]+=n,s[0]+=c;break;case 5:c=n*(6-l),s[2]+=c,s[0]+=n;break}for(var d=0;d!=3;++d)s[d]=Math.round(s[d]*255);return s}function dM(t,e){if(e===0)return t;var i=iVe(tVe(t));return e<0?i[2]=i[2]*(1+e):i[2]=1-(1-i[2])*(1-e),yR(rVe(i))}var Boe=6,nVe=15,aVe=1,I0=Boe;function CR(t){return Math.floor((t+Math.round(128/I0)/256)*I0)}function xR(t){return Math.floor((t-5)/I0*100+.5)/100}function AM(t){return Math.round((t*I0+5)/I0*256)/256}function ND(t){return AM(xR(CR(t)))}function w9(t){var e=Math.abs(t-ND(t)),i=I0;if(e>.005)for(I0=aVe;I0<nVe;++I0)Math.abs(t-ND(t))<=e&&(e=Math.abs(t-ND(t)),i=I0);I0=i}function i2(t){t.width?(t.wpx=CR(t.width),t.wch=xR(t.wpx),t.MDW=I0):t.wpx?(t.wch=xR(t.wpx),t.width=AM(t.wch),t.MDW=I0):typeof t.wch=="number"&&(t.width=AM(t.wch),t.wpx=CR(t.width),t.MDW=I0),t.customWidth&&delete t.customWidth}var oVe=96,Doe=oVe;function SR(t){return t*96/Doe}function R3(t){return t*Doe/96}var sVe={None:"none",Solid:"solid",Gray50:"mediumGray",Gray75:"darkGray",Gray25:"lightGray",HorzStripe:"darkHorizontal",VertStripe:"darkVertical",ReverseDiagStripe:"darkDown",DiagStripe:"darkUp",DiagCross:"darkGrid",ThickDiagCross:"darkTrellis",ThinHorzStripe:"lightHorizontal",ThinVertStripe:"lightVertical",ThinReverseDiagStripe:"lightDown",ThinHorzCross:"lightGrid"};function lVe(t,e,i,r){e.Borders=[];var n={},a=!1;(t[0].match(O0)||[]).forEach(function(s){var l=qn(s);switch(Jm(l[0])){case"<borders":case"<borders>":case"</borders>":break;case"<border":case"<border>":case"<border/>":n={},l.diagonalUp&&(n.diagonalUp=el(l.diagonalUp)),l.diagonalDown&&(n.diagonalDown=el(l.diagonalDown)),e.Borders.push(n);break;case"</border>":break;case"<left/>":break;case"<left":case"<left>":break;case"</left>":break;case"<right/>":break;case"<right":case"<right>":break;case"</right>":break;case"<top/>":break;case"<top":case"<top>":break;case"</top>":break;case"<bottom/>":break;case"<bottom":case"<bottom>":break;case"</bottom>":break;case"<diagonal":case"<diagonal>":case"<diagonal/>":break;case"</diagonal>":break;case"<horizontal":case"<horizontal>":case"<horizontal/>":break;case"</horizontal>":break;case"<vertical":case"<vertical>":case"<vertical/>":break;case"</vertical>":break;case"<start":case"<start>":case"<start/>":break;case"</start>":break;case"<end":case"<end>":case"<end/>":break;case"</end>":break;case"<color":case"<color>":break;case"<color/>":case"</color>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":a=!0;break;case"</ext>":a=!1;break;default:if(r&&r.WTF&&!a)throw new Error("unrecognized "+l[0]+" in borders")}})}function cVe(t,e,i,r){e.Fills=[];var n={},a=!1;(t[0].match(O0)||[]).forEach(function(s){var l=qn(s);switch(Jm(l[0])){case"<fills":case"<fills>":case"</fills>":break;case"<fill>":case"<fill":case"<fill/>":n={},e.Fills.push(n);break;case"</fill>":break;case"<gradientFill>":break;case"<gradientFill":case"</gradientFill>":e.Fills.push(n),n={};break;case"<patternFill":case"<patternFill>":l.patternType&&(n.patternType=l.patternType);break;case"<patternFill/>":case"</patternFill>":break;case"<bgColor":n.bgColor||(n.bgColor={}),l.indexed&&(n.bgColor.indexed=parseInt(l.indexed,10)),l.theme&&(n.bgColor.theme=parseInt(l.theme,10)),l.tint&&(n.bgColor.tint=parseFloat(l.tint)),l.rgb&&(n.bgColor.rgb=l.rgb.slice(-6));break;case"<bgColor/>":case"</bgColor>":break;case"<fgColor":n.fgColor||(n.fgColor={}),l.theme&&(n.fgColor.theme=parseInt(l.theme,10)),l.tint&&(n.fgColor.tint=parseFloat(l.tint)),l.rgb!=null&&(n.fgColor.rgb=l.rgb.slice(-6));break;case"<fgColor/>":case"</fgColor>":break;case"<stop":case"<stop/>":break;case"</stop>":break;case"<color":case"<color/>":break;case"</color>":break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":a=!0;break;case"</ext>":a=!1;break;default:if(r&&r.WTF&&!a)throw new Error("unrecognized "+l[0]+" in fills")}})}function dVe(t,e,i,r){e.Fonts=[];var n={},a=!1;(t[0].match(O0)||[]).forEach(function(s){var l=qn(s);switch(Jm(l[0])){case"<fonts":case"<fonts>":case"</fonts>":break;case"<font":case"<font>":break;case"</font>":case"<font/>":e.Fonts.push(n),n={};break;case"<name":l.val&&(n.name=bs(l.val));break;case"<name/>":case"</name>":break;case"<b":n.bold=l.val?el(l.val):1;break;case"<b/>":n.bold=1;break;case"<i":n.italic=l.val?el(l.val):1;break;case"<i/>":n.italic=1;break;case"<u":switch(l.val){case"none":n.underline=0;break;case"single":n.underline=1;break;case"double":n.underline=2;break;case"singleAccounting":n.underline=33;break;case"doubleAccounting":n.underline=34;break}break;case"<u/>":n.underline=1;break;case"<strike":n.strike=l.val?el(l.val):1;break;case"<strike/>":n.strike=1;break;case"<outline":n.outline=l.val?el(l.val):1;break;case"<outline/>":n.outline=1;break;case"<shadow":n.shadow=l.val?el(l.val):1;break;case"<shadow/>":n.shadow=1;break;case"<condense":n.condense=l.val?el(l.val):1;break;case"<condense/>":n.condense=1;break;case"<extend":n.extend=l.val?el(l.val):1;break;case"<extend/>":n.extend=1;break;case"<sz":l.val&&(n.sz=+l.val);break;case"<sz/>":case"</sz>":break;case"<vertAlign":l.val&&(n.vertAlign=l.val);break;case"<vertAlign/>":case"</vertAlign>":break;case"<family":l.val&&(n.family=parseInt(l.val,10));break;case"<family/>":case"</family>":break;case"<scheme":l.val&&(n.scheme=l.val);break;case"<scheme/>":case"</scheme>":break;case"<charset":if(l.val=="1")break;l.codepage=YL[parseInt(l.val,10)];break;case"<color":if(n.color||(n.color={}),l.auto&&(n.color.auto=el(l.auto)),l.rgb)n.color.rgb=l.rgb.slice(-6);else if(l.indexed){n.color.index=parseInt(l.indexed,10);var c=X5[n.color.index];n.color.index==81&&(c=X5[1]),c||(c=X5[1]),n.color.rgb=c[0].toString(16)+c[1].toString(16)+c[2].toString(16)}else l.theme&&(n.color.theme=parseInt(l.theme,10),l.tint&&(n.color.tint=parseFloat(l.tint)),l.theme&&i.themeElements&&i.themeElements.clrScheme&&(n.color.rgb=dM(i.themeElements.clrScheme[n.color.theme].rgb,n.color.tint||0)));break;case"<color/>":case"</color>":break;case"<AlternateContent":a=!0;break;case"</AlternateContent>":a=!1;break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":a=!0;break;case"</ext>":a=!1;break;default:if(r&&r.WTF&&!a)throw new Error("unrecognized "+l[0]+" in fonts")}})}function AVe(t,e,i){e.NumberFmt=[];for(var r=jl(Ln),n=0;n<r.length;++n)e.NumberFmt[r[n]]=Ln[r[n]];var a=t[0].match(O0);if(a)for(n=0;n<a.length;++n){var s=qn(a[n]);switch(Jm(s[0])){case"<numFmts":case"</numFmts>":case"<numFmts/>":case"<numFmts>":break;case"<numFmt":{var l=Bo(bs(s.formatCode)),c=parseInt(s.numFmtId,10);if(e.NumberFmt[c]=l,c>0){if(c>392){for(c=392;c>60&&e.NumberFmt[c]!=null;--c);e.NumberFmt[c]=l}Om(l,c)}}break;case"</numFmt>":break;default:if(i.WTF)throw new Error("unrecognized "+s[0]+" in numFmts")}}}function uVe(t){var e=["<numFmts>"];return[[5,8],[23,26],[41,44],[50,392]].forEach(function(i){for(var r=i[0];r<=i[1];++r)t[r]!=null&&(e[e.length]=Fr("numFmt",null,{numFmtId:r,formatCode:ms(t[r])}))}),e.length===1?"":(e[e.length]="</numFmts>",e[0]=Fr("numFmts",null,{count:e.length-2}).replace("/>",">"),e.join(""))}var YP=["numFmtId","fillId","fontId","borderId","xfId"],XP=["applyAlignment","applyBorder","applyFill","applyFont","applyNumberFormat","applyProtection","pivotButton","quotePrefix"];function pVe(t,e,i){e.CellXf=[];var r,n=!1;(t[0].match(O0)||[]).forEach(function(a){var s=qn(a),l=0;switch(Jm(s[0])){case"<cellXfs":case"<cellXfs>":case"<cellXfs/>":case"</cellXfs>":break;case"<xf":case"<xf/>":for(r=s,delete r[0],l=0;l<YP.length;++l)r[YP[l]]&&(r[YP[l]]=parseInt(r[YP[l]],10));for(l=0;l<XP.length;++l)r[XP[l]]&&(r[XP[l]]=el(r[XP[l]]));if(e.NumberFmt&&r.numFmtId>392){for(l=392;l>60;--l)if(e.NumberFmt[r.numFmtId]==e.NumberFmt[l]){r.numFmtId=l;break}}e.CellXf.push(r);break;case"</xf>":break;case"<alignment":case"<alignment/>":var c={};s.vertical&&(c.vertical=s.vertical),s.horizontal&&(c.horizontal=s.horizontal),s.textRotation!=null&&(c.textRotation=s.textRotation),s.indent&&(c.indent=s.indent),s.wrapText&&(c.wrapText=el(s.wrapText)),r.alignment=c;break;case"</alignment>":break;case"<protection":break;case"</protection>":case"<protection/>":break;case"<AlternateContent":n=!0;break;case"</AlternateContent>":n=!1;break;case"<extLst":case"<extLst>":case"</extLst>":break;case"<ext":n=!0;break;case"</ext>":n=!1;break;default:if(i&&i.WTF&&!n)throw new Error("unrecognized "+s[0]+" in cellXfs")}})}function mVe(t){var e=[];return e[e.length]=Fr("cellXfs",null),t.forEach(function(i){e[e.length]=Fr("xf",null,i)}),e[e.length]="</cellXfs>",e.length===2?"":(e[0]=Fr("cellXfs",null,{count:e.length-2}).replace("/>",">"),e.join(""))}var gVe=(function(){var e=/<(?:\w+:)?numFmts([^>]*)>[\S\s]*?<\/(?:\w+:)?numFmts>/,i=/<(?:\w+:)?cellXfs([^>]*)>[\S\s]*?<\/(?:\w+:)?cellXfs>/,r=/<(?:\w+:)?fills([^>]*)>[\S\s]*?<\/(?:\w+:)?fills>/,n=/<(?:\w+:)?fonts([^>]*)>[\S\s]*?<\/(?:\w+:)?fonts>/,a=/<(?:\w+:)?borders([^>]*)>[\S\s]*?<\/(?:\w+:)?borders>/;return function(l,c,d){var u={};if(!l)return u;l=l.replace(/\x3C!--([\s\S]*?)-->/mg,"").replace(/<!DOCTYPE[^\[]*\[[^\]]*\]>/gm,"");var m;return(m=l.match(e))&&AVe(m,u,d),(m=l.match(n))&&dVe(m,u,c,d),(m=l.match(r))&&cVe(m,u,c,d),(m=l.match(a))&&lVe(m,u,c,d),(m=l.match(i))&&pVe(m,u,d),u}})();function Hoe(t,e){var i=[cc,Fr("styleSheet",null,{xmlns:My[0],"xmlns:vt":Zc.vt})],r;return t.SSF&&(r=uVe(t.SSF))!=null&&(i[i.length]=r),i[i.length]='<fonts count="1"><font><sz val="12"/><color theme="1"/><name val="Calibri"/><family val="2"/><scheme val="minor"/></font></fonts>',i[i.length]='<fills count="2"><fill><patternFill patternType="none"/></fill><fill><patternFill patternType="gray125"/></fill></fills>',i[i.length]='<borders count="1"><border><left/><right/><top/><bottom/><diagonal/></border></borders>',i[i.length]='<cellStyleXfs count="1"><xf numFmtId="0" fontId="0" fillId="0" borderId="0"/></cellStyleXfs>',(r=mVe(e.cellXfs))&&(i[i.length]=r),i[i.length]='<cellStyles count="1"><cellStyle name="Normal" xfId="0" builtinId="0"/></cellStyles>',i[i.length]='<dxfs count="0"/>',i[i.length]='<tableStyles count="0" defaultTableStyle="TableStyleMedium9" defaultPivotStyle="PivotStyleMedium4"/>',i.length>2&&(i[i.length]="</styleSheet>",i[1]=i[1].replace("/>",">")),i.join("")}function hVe(t,e){var i=t.read_shift(2),r=L0(t);return[i,r]}function fVe(t,e,i){i||(i=Ei(6+4*e.length)),i.write_shift(2,t),bd(e,i);var r=i.length>i.l?i.slice(0,i.l):i;return i.l==null&&(i.l=i.length),r}function yVe(t,e,i){var r={};r.sz=t.read_shift(2)/20;var n=$ke(t);n.fItalic&&(r.italic=1),n.fCondense&&(r.condense=1),n.fExtend&&(r.extend=1),n.fShadow&&(r.shadow=1),n.fOutline&&(r.outline=1),n.fStrikeout&&(r.strike=1);var a=t.read_shift(2);switch(a===700&&(r.bold=1),t.read_shift(2)){case 1:r.vertAlign="superscript";break;case 2:r.vertAlign="subscript";break}var s=t.read_shift(1);s!=0&&(r.underline=s);var l=t.read_shift(1);l>0&&(r.family=l);var c=t.read_shift(1);switch(c>0&&(r.charset=c),t.l++,r.color=Zke(t),t.read_shift(1)){case 1:r.scheme="major";break;case 2:r.scheme="minor";break}return r.name=L0(t),r}function CVe(t,e){e||(e=Ei(153)),e.write_shift(2,t.sz*20),eNe(t,e),e.write_shift(2,t.bold?700:400);var i=0;t.vertAlign=="superscript"?i=1:t.vertAlign=="subscript"&&(i=2),e.write_shift(2,i),e.write_shift(1,t.underline||0),e.write_shift(1,t.family||0),e.write_shift(1,t.charset||0),e.write_shift(1,0),sM(t.color,e);var r=0;return r=2,e.write_shift(1,r),bd(t.name,e),e.length>e.l?e.slice(0,e.l):e}var xVe=["none","solid","mediumGray","darkGray","lightGray","darkHorizontal","darkVertical","darkDown","darkUp","darkGrid","darkTrellis","lightHorizontal","lightVertical","lightDown","lightUp","lightGrid","lightTrellis","gray125","gray0625"],LD,SVe=W0;function gQ(t,e){e||(e=Ei(84)),LD||(LD=d8(xVe));var i=LD[t.patternType];i==null&&(i=40),e.write_shift(4,i);var r=0;if(i!=40)for(sM({auto:1},e),sM({auto:1},e);r<12;++r)e.write_shift(4,0);else{for(;r<4;++r)e.write_shift(4,0);for(;r<12;++r)e.write_shift(4,0)}return e.length>e.l?e.slice(0,e.l):e}function wVe(t,e){var i=t.l+e,r=t.read_shift(2),n=t.read_shift(2);return t.l=i,{ixfe:r,numFmtId:n}}function Ioe(t,e,i){i||(i=Ei(16)),i.write_shift(2,e||0),i.write_shift(2,t.numFmtId||0),i.write_shift(2,0),i.write_shift(2,0),i.write_shift(2,0),i.write_shift(1,0),i.write_shift(1,0);var r=0;return i.write_shift(1,r),i.write_shift(1,0),i.write_shift(1,0),i.write_shift(1,0),i}function xS(t,e){return e||(e=Ei(10)),e.write_shift(1,0),e.write_shift(1,0),e.write_shift(4,0),e.write_shift(4,0),e}var RVe=W0;function bVe(t,e){return e||(e=Ei(51)),e.write_shift(1,0),xS(null,e),xS(null,e),xS(null,e),xS(null,e),xS(null,e),e.length>e.l?e.slice(0,e.l):e}function vVe(t,e){return e||(e=Ei(52)),e.write_shift(4,t.xfId),e.write_shift(2,1),e.write_shift(1,0),e.write_shift(1,0),oM(t.name||"",e),e.length>e.l?e.slice(0,e.l):e}function PVe(t,e,i){var r=Ei(2052);return r.write_shift(4,t),oM(e,r),oM(i,r),r.length>r.l?r.slice(0,r.l):r}function FVe(t,e,i){var r={};r.NumberFmt=[];for(var n in Ln)r.NumberFmt[n]=Ln[n];r.CellXf=[],r.Fonts=[];var a=[],s=!1;return wh(t,function(c,d,u){switch(u){case 44:r.NumberFmt[c[0]]=c[1],Om(c[1],c[0]);break;case 43:r.Fonts.push(c),c.color.theme!=null&&e&&e.themeElements&&e.themeElements.clrScheme&&(c.color.rgb=dM(e.themeElements.clrScheme[c.color.theme].rgb,c.color.tint||0));break;case 1025:break;case 45:break;case 46:break;case 47:a[a.length-1]==617&&r.CellXf.push(c);break;case 48:case 507:case 572:case 475:break;case 1171:case 2102:case 1130:case 512:case 2095:case 3072:break;case 35:s=!0;break;case 36:s=!1;break;case 37:a.push(u),s=!0;break;case 38:a.pop(),s=!1;break;default:if(d.T>0)a.push(u);else if(d.T<0)a.pop();else if(!s||i.WTF&&a[a.length-1]!=37)throw new Error("Unexpected record 0x"+u.toString(16))}}),r}function MVe(t,e){if(e){var i=0;[[5,8],[23,26],[41,44],[50,392]].forEach(function(r){for(var n=r[0];n<=r[1];++n)e[n]!=null&&++i}),i!=0&&(tr(t,615,B1(i)),[[5,8],[23,26],[41,44],[50,392]].forEach(function(r){for(var n=r[0];n<=r[1];++n)e[n]!=null&&tr(t,44,fVe(n,e[n]))}),tr(t,616))}}function TVe(t){var e=1;tr(t,611,B1(e)),tr(t,43,CVe({sz:12,color:{theme:1},name:"Calibri",family:2})),tr(t,612)}function BVe(t){var e=2;tr(t,603,B1(e)),tr(t,45,gQ({patternType:"none"})),tr(t,45,gQ({patternType:"gray125"})),tr(t,604)}function DVe(t){var e=1;tr(t,613,B1(e)),tr(t,46,bVe()),tr(t,614)}function HVe(t){var e=1;tr(t,626,B1(e)),tr(t,47,Ioe({numFmtId:0},65535)),tr(t,627)}function IVe(t,e){tr(t,617,B1(e.length)),e.forEach(function(i){tr(t,47,Ioe(i,0))}),tr(t,618)}function EVe(t){var e=1;tr(t,619,B1(e)),tr(t,48,vVe({xfId:0,name:"Normal"})),tr(t,620)}function UVe(t){var e=0;tr(t,505,B1(e)),tr(t,506)}function kVe(t){var e=0;tr(t,508,PVe(e,"TableStyleMedium9","PivotStyleMedium4")),tr(t,509)}function NVe(t,e){var i=OA();return tr(i,278),MVe(i,t.SSF),TVe(i),BVe(i),DVe(i),HVe(i),IVe(i,e.cellXfs),EVe(i),UVe(i),kVe(i),tr(i,279),i.end()}var LVe=["</a:lt1>","</a:dk1>","</a:lt2>","</a:dk2>","</a:accent1>","</a:accent2>","</a:accent3>","</a:accent4>","</a:accent5>","</a:accent6>","</a:hlink>","</a:folHlink>"];function VVe(t,e,i){e.themeElements.clrScheme=[];var r={};(t[0].match(O0)||[]).forEach(function(n){var a=qn(n);switch(a[0]){case"<a:clrScheme":case"</a:clrScheme>":break;case"<a:srgbClr":r.rgb=a.val;break;case"<a:sysClr":r.rgb=a.lastClr;break;case"<a:dk1>":case"</a:dk1>":case"<a:lt1>":case"</a:lt1>":case"<a:dk2>":case"</a:dk2>":case"<a:lt2>":case"</a:lt2>":case"<a:accent1>":case"</a:accent1>":case"<a:accent2>":case"</a:accent2>":case"<a:accent3>":case"</a:accent3>":case"<a:accent4>":case"</a:accent4>":case"<a:accent5>":case"</a:accent5>":case"<a:accent6>":case"</a:accent6>":case"<a:hlink>":case"</a:hlink>":case"<a:folHlink>":case"</a:folHlink>":a[0].charAt(1)==="/"?(e.themeElements.clrScheme[LVe.indexOf(a[0])]=r,r={}):r.name=a[0].slice(3,a[0].length-1);break;default:if(i&&i.WTF)throw new Error("Unrecognized "+a[0]+" in clrScheme")}})}function WVe(){}function OVe(){}var _Ve=/<a:clrScheme([^>]*)>[\s\S]*<\/a:clrScheme>/,jVe=/<a:fontScheme([^>]*)>[\s\S]*<\/a:fontScheme>/,zVe=/<a:fmtScheme([^>]*)>[\s\S]*<\/a:fmtScheme>/;function GVe(t,e,i){e.themeElements={};var r;[["clrScheme",_Ve,VVe],["fontScheme",jVe,WVe],["fmtScheme",zVe,OVe]].forEach(function(n){if(!(r=t.match(n[1])))throw new Error(n[0]+" not found in themeElements");n[2](r,e,i)})}var KVe=/<a:themeElements([^>]*)>[\s\S]*<\/a:themeElements>/;function Eoe(t,e){(!t||t.length===0)&&(t=R9());var i,r={};if(!(i=t.match(KVe)))throw new Error("themeElements not found in theme");return GVe(i[0],r,e),r.raw=t,r}function R9(t,e){if(e&&e.themeXLSX)return e.themeXLSX;if(t&&typeof t.raw=="string")return t.raw;var i=[cc];return i[i.length]='<a:theme xmlns:a="http://schemas.openxmlformats.org/drawingml/2006/main" name="Office Theme">',i[i.length]="<a:themeElements>",i[i.length]='<a:clrScheme name="Office">',i[i.length]='<a:dk1><a:sysClr val="windowText" lastClr="000000"/></a:dk1>',i[i.length]='<a:lt1><a:sysClr val="window" lastClr="FFFFFF"/></a:lt1>',i[i.length]='<a:dk2><a:srgbClr val="1F497D"/></a:dk2>',i[i.length]='<a:lt2><a:srgbClr val="EEECE1"/></a:lt2>',i[i.length]='<a:accent1><a:srgbClr val="4F81BD"/></a:accent1>',i[i.length]='<a:accent2><a:srgbClr val="C0504D"/></a:accent2>',i[i.length]='<a:accent3><a:srgbClr val="9BBB59"/></a:accent3>',i[i.length]='<a:accent4><a:srgbClr val="8064A2"/></a:accent4>',i[i.length]='<a:accent5><a:srgbClr val="4BACC6"/></a:accent5>',i[i.length]='<a:accent6><a:srgbClr val="F79646"/></a:accent6>',i[i.length]='<a:hlink><a:srgbClr val="0000FF"/></a:hlink>',i[i.length]='<a:folHlink><a:srgbClr val="800080"/></a:folHlink>',i[i.length]="</a:clrScheme>",i[i.length]='<a:fontScheme name="Office">',i[i.length]="<a:majorFont>",i[i.length]='<a:latin typeface="Cambria"/>',i[i.length]='<a:ea typeface=""/>',i[i.length]='<a:cs typeface=""/>',i[i.length]='<a:font script="Jpan" typeface="ＭＳ Ｐゴシック"/>',i[i.length]='<a:font script="Hang" typeface="맑은 고딕"/>',i[i.length]='<a:font script="Hans" typeface="宋体"/>',i[i.length]='<a:font script="Hant" typeface="新細明體"/>',i[i.length]='<a:font script="Arab" typeface="Times New Roman"/>',i[i.length]='<a:font script="Hebr" typeface="Times New Roman"/>',i[i.length]='<a:font script="Thai" typeface="Tahoma"/>',i[i.length]='<a:font script="Ethi" typeface="Nyala"/>',i[i.length]='<a:font script="Beng" typeface="Vrinda"/>',i[i.length]='<a:font script="Gujr" typeface="Shruti"/>',i[i.length]='<a:font script="Khmr" typeface="MoolBoran"/>',i[i.length]='<a:font script="Knda" typeface="Tunga"/>',i[i.length]='<a:font script="Guru" typeface="Raavi"/>',i[i.length]='<a:font script="Cans" typeface="Euphemia"/>',i[i.length]='<a:font script="Cher" typeface="Plantagenet Cherokee"/>',i[i.length]='<a:font script="Yiii" typeface="Microsoft Yi Baiti"/>',i[i.length]='<a:font script="Tibt" typeface="Microsoft Himalaya"/>',i[i.length]='<a:font script="Thaa" typeface="MV Boli"/>',i[i.length]='<a:font script="Deva" typeface="Mangal"/>',i[i.length]='<a:font script="Telu" typeface="Gautami"/>',i[i.length]='<a:font script="Taml" typeface="Latha"/>',i[i.length]='<a:font script="Syrc" typeface="Estrangelo Edessa"/>',i[i.length]='<a:font script="Orya" typeface="Kalinga"/>',i[i.length]='<a:font script="Mlym" typeface="Kartika"/>',i[i.length]='<a:font script="Laoo" typeface="DokChampa"/>',i[i.length]='<a:font script="Sinh" typeface="Iskoola Pota"/>',i[i.length]='<a:font script="Mong" typeface="Mongolian Baiti"/>',i[i.length]='<a:font script="Viet" typeface="Times New Roman"/>',i[i.length]='<a:font script="Uigh" typeface="Microsoft Uighur"/>',i[i.length]='<a:font script="Geor" typeface="Sylfaen"/>',i[i.length]="</a:majorFont>",i[i.length]="<a:minorFont>",i[i.length]='<a:latin typeface="Calibri"/>',i[i.length]='<a:ea typeface=""/>',i[i.length]='<a:cs typeface=""/>',i[i.length]='<a:font script="Jpan" typeface="ＭＳ Ｐゴシック"/>',i[i.length]='<a:font script="Hang" typeface="맑은 고딕"/>',i[i.length]='<a:font script="Hans" typeface="宋体"/>',i[i.length]='<a:font script="Hant" typeface="新細明體"/>',i[i.length]='<a:font script="Arab" typeface="Arial"/>',i[i.length]='<a:font script="Hebr" typeface="Arial"/>',i[i.length]='<a:font script="Thai" typeface="Tahoma"/>',i[i.length]='<a:font script="Ethi" typeface="Nyala"/>',i[i.length]='<a:font script="Beng" typeface="Vrinda"/>',i[i.length]='<a:font script="Gujr" typeface="Shruti"/>',i[i.length]='<a:font script="Khmr" typeface="DaunPenh"/>',i[i.length]='<a:font script="Knda" typeface="Tunga"/>',i[i.length]='<a:font script="Guru" typeface="Raavi"/>',i[i.length]='<a:font script="Cans" typeface="Euphemia"/>',i[i.length]='<a:font script="Cher" typeface="Plantagenet Cherokee"/>',i[i.length]='<a:font script="Yiii" typeface="Microsoft Yi Baiti"/>',i[i.length]='<a:font script="Tibt" typeface="Microsoft Himalaya"/>',i[i.length]='<a:font script="Thaa" typeface="MV Boli"/>',i[i.length]='<a:font script="Deva" typeface="Mangal"/>',i[i.length]='<a:font script="Telu" typeface="Gautami"/>',i[i.length]='<a:font script="Taml" typeface="Latha"/>',i[i.length]='<a:font script="Syrc" typeface="Estrangelo Edessa"/>',i[i.length]='<a:font script="Orya" typeface="Kalinga"/>',i[i.length]='<a:font script="Mlym" typeface="Kartika"/>',i[i.length]='<a:font script="Laoo" typeface="DokChampa"/>',i[i.length]='<a:font script="Sinh" typeface="Iskoola Pota"/>',i[i.length]='<a:font script="Mong" typeface="Mongolian Baiti"/>',i[i.length]='<a:font script="Viet" typeface="Arial"/>',i[i.length]='<a:font script="Uigh" typeface="Microsoft Uighur"/>',i[i.length]='<a:font script="Geor" typeface="Sylfaen"/>',i[i.length]="</a:minorFont>",i[i.length]="</a:fontScheme>",i[i.length]='<a:fmtScheme name="Office">',i[i.length]="<a:fillStyleLst>",i[i.length]='<a:solidFill><a:schemeClr val="phClr"/></a:solidFill>',i[i.length]='<a:gradFill rotWithShape="1">',i[i.length]="<a:gsLst>",i[i.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="50000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="35000"><a:schemeClr val="phClr"><a:tint val="37000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:tint val="15000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',i[i.length]="</a:gsLst>",i[i.length]='<a:lin ang="16200000" scaled="1"/>',i[i.length]="</a:gradFill>",i[i.length]='<a:gradFill rotWithShape="1">',i[i.length]="<a:gsLst>",i[i.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="100000"/><a:shade val="100000"/><a:satMod val="130000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:tint val="50000"/><a:shade val="100000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',i[i.length]="</a:gsLst>",i[i.length]='<a:lin ang="16200000" scaled="0"/>',i[i.length]="</a:gradFill>",i[i.length]="</a:fillStyleLst>",i[i.length]="<a:lnStyleLst>",i[i.length]='<a:ln w="9525" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"><a:shade val="95000"/><a:satMod val="105000"/></a:schemeClr></a:solidFill><a:prstDash val="solid"/></a:ln>',i[i.length]='<a:ln w="25400" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"/></a:solidFill><a:prstDash val="solid"/></a:ln>',i[i.length]='<a:ln w="38100" cap="flat" cmpd="sng" algn="ctr"><a:solidFill><a:schemeClr val="phClr"/></a:solidFill><a:prstDash val="solid"/></a:ln>',i[i.length]="</a:lnStyleLst>",i[i.length]="<a:effectStyleLst>",i[i.length]="<a:effectStyle>",i[i.length]="<a:effectLst>",i[i.length]='<a:outerShdw blurRad="40000" dist="20000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="38000"/></a:srgbClr></a:outerShdw>',i[i.length]="</a:effectLst>",i[i.length]="</a:effectStyle>",i[i.length]="<a:effectStyle>",i[i.length]="<a:effectLst>",i[i.length]='<a:outerShdw blurRad="40000" dist="23000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="35000"/></a:srgbClr></a:outerShdw>',i[i.length]="</a:effectLst>",i[i.length]="</a:effectStyle>",i[i.length]="<a:effectStyle>",i[i.length]="<a:effectLst>",i[i.length]='<a:outerShdw blurRad="40000" dist="23000" dir="5400000" rotWithShape="0"><a:srgbClr val="000000"><a:alpha val="35000"/></a:srgbClr></a:outerShdw>',i[i.length]="</a:effectLst>",i[i.length]='<a:scene3d><a:camera prst="orthographicFront"><a:rot lat="0" lon="0" rev="0"/></a:camera><a:lightRig rig="threePt" dir="t"><a:rot lat="0" lon="0" rev="1200000"/></a:lightRig></a:scene3d>',i[i.length]='<a:sp3d><a:bevelT w="63500" h="25400"/></a:sp3d>',i[i.length]="</a:effectStyle>",i[i.length]="</a:effectStyleLst>",i[i.length]="<a:bgFillStyleLst>",i[i.length]='<a:solidFill><a:schemeClr val="phClr"/></a:solidFill>',i[i.length]='<a:gradFill rotWithShape="1">',i[i.length]="<a:gsLst>",i[i.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="40000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="40000"><a:schemeClr val="phClr"><a:tint val="45000"/><a:shade val="99000"/><a:satMod val="350000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:shade val="20000"/><a:satMod val="255000"/></a:schemeClr></a:gs>',i[i.length]="</a:gsLst>",i[i.length]='<a:path path="circle"><a:fillToRect l="50000" t="-80000" r="50000" b="180000"/></a:path>',i[i.length]="</a:gradFill>",i[i.length]='<a:gradFill rotWithShape="1">',i[i.length]="<a:gsLst>",i[i.length]='<a:gs pos="0"><a:schemeClr val="phClr"><a:tint val="80000"/><a:satMod val="300000"/></a:schemeClr></a:gs>',i[i.length]='<a:gs pos="100000"><a:schemeClr val="phClr"><a:shade val="30000"/><a:satMod val="200000"/></a:schemeClr></a:gs>',i[i.length]="</a:gsLst>",i[i.length]='<a:path path="circle"><a:fillToRect l="50000" t="50000" r="50000" b="50000"/></a:path>',i[i.length]="</a:gradFill>",i[i.length]="</a:bgFillStyleLst>",i[i.length]="</a:fmtScheme>",i[i.length]="</a:themeElements>",i[i.length]="<a:objectDefaults>",i[i.length]="<a:spDef>",i[i.length]='<a:spPr/><a:bodyPr/><a:lstStyle/><a:style><a:lnRef idx="1"><a:schemeClr val="accent1"/></a:lnRef><a:fillRef idx="3"><a:schemeClr val="accent1"/></a:fillRef><a:effectRef idx="2"><a:schemeClr val="accent1"/></a:effectRef><a:fontRef idx="minor"><a:schemeClr val="lt1"/></a:fontRef></a:style>',i[i.length]="</a:spDef>",i[i.length]="<a:lnDef>",i[i.length]='<a:spPr/><a:bodyPr/><a:lstStyle/><a:style><a:lnRef idx="2"><a:schemeClr val="accent1"/></a:lnRef><a:fillRef idx="0"><a:schemeClr val="accent1"/></a:fillRef><a:effectRef idx="1"><a:schemeClr val="accent1"/></a:effectRef><a:fontRef idx="minor"><a:schemeClr val="tx1"/></a:fontRef></a:style>',i[i.length]="</a:lnDef>",i[i.length]="</a:objectDefaults>",i[i.length]="<a:extraClrSchemeLst/>",i[i.length]="</a:theme>",i.join("")}function QVe(t,e,i){var r=t.l+e,n=t.read_shift(4);if(n!==124226){if(!i.cellStyles){t.l=r;return}var a=t.slice(t.l);t.l=r;var s;try{s=Bae(a,{type:"array"})}catch{return}var l=Tu(s,"theme/theme/theme1.xml",!0);if(l)return Eoe(l,i)}}function YVe(t){return t.read_shift(4)}function XVe(t){var e={};switch(e.xclrType=t.read_shift(2),e.nTintShade=t.read_shift(2),e.xclrType){case 0:t.l+=4;break;case 1:e.xclrValue=qVe(t,4);break;case 2:e.xclrValue=poe(t);break;case 3:e.xclrValue=YVe(t);break;case 4:t.l+=4;break}return t.l+=8,e}function qVe(t,e){return W0(t,e)}function JVe(t,e){return W0(t,e)}function ZVe(t){var e=t.read_shift(2),i=t.read_shift(2)-4,r=[e];switch(e){case 4:case 5:case 7:case 8:case 9:case 10:case 11:case 13:r[1]=XVe(t);break;case 6:r[1]=JVe(t,i);break;case 14:case 15:r[1]=t.read_shift(i===1?1:2);break;default:throw new Error("Unrecognized ExtProp type: "+e+" "+i)}return r}function $Ve(t,e){var i=t.l+e;t.l+=2;var r=t.read_shift(2);t.l+=2;for(var n=t.read_shift(2),a=[];n-- >0;)a.push(ZVe(t,i-t.l));return{ixfe:r,ext:a}}function eWe(t,e){e.forEach(function(i){i[0]})}function tWe(t,e){return{flags:t.read_shift(4),version:t.read_shift(4),name:L0(t)}}function iWe(t){var e=Ei(12+2*t.name.length);return e.write_shift(4,t.flags),e.write_shift(4,t.version),bd(t.name,e),e.slice(0,e.l)}function rWe(t){for(var e=[],i=t.read_shift(4);i-- >0;)e.push([t.read_shift(4),t.read_shift(4)]);return e}function nWe(t){var e=Ei(4+8*t.length);e.write_shift(4,t.length);for(var i=0;i<t.length;++i)e.write_shift(4,t[i][0]),e.write_shift(4,t[i][1]);return e}function aWe(t,e){var i=Ei(8+2*e.length);return i.write_shift(4,t),bd(e,i),i.slice(0,i.l)}function oWe(t){return t.l+=4,t.read_shift(4)!=0}function sWe(t,e){var i=Ei(8);return i.write_shift(4,t),i.write_shift(4,1),i}function lWe(t,e,i){var r={Types:[],Cell:[],Value:[]},n=i||{},a=[],s=!1,l=2;return wh(t,function(c,d,u){switch(u){case 335:r.Types.push({name:c.name});break;case 51:c.forEach(function(m){l==1?r.Cell.push({type:r.Types[m[0]-1].name,index:m[1]}):l==0&&r.Value.push({type:r.Types[m[0]-1].name,index:m[1]})});break;case 337:l=c?1:0;break;case 338:l=2;break;case 35:a.push(u),s=!0;break;case 36:a.pop(),s=!1;break;default:if(!d.T){if(!s||n.WTF&&a[a.length-1]!=35)throw new Error("Unexpected record 0x"+u.toString(16))}}}),r}function cWe(){var t=OA();return tr(t,332),tr(t,334,B1(1)),tr(t,335,iWe({name:"XLDAPR",version:12e4,flags:3496657072})),tr(t,336),tr(t,339,aWe(1,"XLDAPR")),tr(t,52),tr(t,35,B1(514)),tr(t,4096,B1(0)),tr(t,4097,ap(1)),tr(t,36),tr(t,53),tr(t,340),tr(t,337,sWe(1)),tr(t,51,nWe([[1,0]])),tr(t,338),tr(t,333),t.end()}function dWe(t,e,i){var r={Types:[],Cell:[],Value:[]};if(!t)return r;var n=!1,a=2,s;return t.replace(O0,function(l){var c=qn(l);switch(Jm(c[0])){case"<?xml":break;case"<metadata":case"</metadata>":break;case"<metadataTypes":case"</metadataTypes>":break;case"<metadataType":r.Types.push({name:c.name});break;case"</metadataType>":break;case"<futureMetadata":for(var d=0;d<r.Types.length;++d)r.Types[d].name==c.name&&(s=r.Types[d]);break;case"</futureMetadata>":break;case"<bk>":break;case"</bk>":break;case"<rc":a==1?r.Cell.push({type:r.Types[c.t-1].name,index:+c.v}):a==0&&r.Value.push({type:r.Types[c.t-1].name,index:+c.v});break;case"</rc>":break;case"<cellMetadata":a=1;break;case"</cellMetadata>":a=2;break;case"<valueMetadata":a=0;break;case"</valueMetadata>":a=2;break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":n=!0;break;case"</ext>":n=!1;break;case"<rvb":if(!s)break;s.offsets||(s.offsets=[]),s.offsets.push(+c.i);break;default:if(!n&&i.WTF)throw new Error("unrecognized "+c[0]+" in metadata")}return l}),r}function Uoe(){var t=[cc];return t.push(`<metadata xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:xlrd="http://schemas.microsoft.com/office/spreadsheetml/2017/richdata" xmlns:xda="http://schemas.microsoft.com/office/spreadsheetml/2017/dynamicarray">
  <metadataTypes count="1">
    <metadataType name="XLDAPR" minSupportedVersion="120000" copy="1" pasteAll="1" pasteValues="1" merge="1" splitFirst="1" rowColShift="1" clearFormats="1" clearComments="1" assign="1" coerce="1" cellMeta="1"/>
  </metadataTypes>
  <futureMetadata name="XLDAPR" count="1">
    <bk>
      <extLst>
        <ext uri="{bdbb8cdc-fa1e-496e-a857-3c3f30c029c3}">
          <xda:dynamicArrayProperties fDynamic="1" fCollapsed="0"/>
        </ext>
      </extLst>
    </bk>
  </futureMetadata>
  <cellMetadata count="1">
    <bk>
      <rc t="1" v="0"/>
    </bk>
  </cellMetadata>
</metadata>`),t.join("")}function AWe(t){var e=[];if(!t)return e;var i=1;return(t.match(O0)||[]).forEach(function(r){var n=qn(r);switch(n[0]){case"<?xml":break;case"<calcChain":case"<calcChain>":case"</calcChain>":break;case"<c":delete n[0],n.i?i=n.i:n.i=i,e.push(n);break}}),e}function uWe(t){var e={};e.i=t.read_shift(4);var i={};i.r=t.read_shift(4),i.c=t.read_shift(4),e.r=Yn(i);var r=t.read_shift(1);return r&2&&(e.l="1"),r&8&&(e.a="1"),e}function pWe(t,e,i){var r=[];return wh(t,function(a,s,l){switch(l){case 63:r.push(a);break;default:if(!s.T)throw new Error("Unexpected record 0x"+l.toString(16))}}),r}function mWe(t,e,i,r){if(!t)return t;var n=r||{},a=!1;wh(t,function(l,c,d){switch(d){case 359:case 363:case 364:case 366:case 367:case 368:case 369:case 370:case 371:case 472:case 577:case 578:case 579:case 580:case 581:case 582:case 583:case 584:case 585:case 586:case 587:break;case 35:a=!0;break;case 36:a=!1;break;default:if(!c.T){if(!a||n.WTF)throw new Error("Unexpected record 0x"+d.toString(16))}}},n)}function gWe(t,e){if(!t)return"??";var i=(t.match(/<c:chart [^>]*r:id="([^"]*)"/)||["",""])[1];return e["!id"][i].Target}var Lx=1024;function koe(t,e){for(var i=[21600,21600],r=["m0,0l0",i[1],i[0],i[1],i[0],"0xe"].join(","),n=[Fr("xml",null,{"xmlns:v":Pu.v,"xmlns:o":Pu.o,"xmlns:x":Pu.x,"xmlns:mv":Pu.mv}).replace(/\/>/,">"),Fr("o:shapelayout",Fr("o:idmap",null,{"v:ext":"edit",data:t}),{"v:ext":"edit"}),Fr("v:shapetype",[Fr("v:stroke",null,{joinstyle:"miter"}),Fr("v:path",null,{gradientshapeok:"t","o:connecttype":"rect"})].join(""),{id:"_x0000_t202","o:spt":202,coordsize:i.join(","),path:r})];Lx<t*1e3;)Lx+=1e3;return e.forEach(function(a){var s=Sl(a[0]),l={color2:"#BEFF82",type:"gradient"};l.type=="gradient"&&(l.angle="-180");var c=l.type=="gradient"?Fr("o:fill",null,{type:"gradientUnscaled","v:ext":"view"}):null,d=Fr("v:fill",c,l),u={on:"t",obscured:"t"};++Lx,n=n.concat(["<v:shape"+gR({id:"_x0000_s"+Lx,type:"#_x0000_t202",style:"position:absolute; margin-left:80pt;margin-top:5pt;width:104pt;height:64pt;z-index:10"+(a[1].hidden?";visibility:hidden":""),fillcolor:"#ECFAD4",strokecolor:"#edeaa1"})+">",d,Fr("v:shadow",null,u),Fr("v:path",null,{"o:connecttype":"none"}),'<v:textbox><div style="text-align:left"></div></v:textbox>','<x:ClientData ObjectType="Note">',"<x:MoveWithCells/>","<x:SizeWithCells/>",Zd("x:Anchor",[s.c+1,0,s.r+1,0,s.c+3,20,s.r+5,20].join(",")),Zd("x:AutoFill","False"),Zd("x:Row",String(s.r)),Zd("x:Column",String(s.c)),a[1].hidden?"":"<x:Visible/>","</x:ClientData>","</v:shape>"])}),n.push("</xml>"),n.join("")}function hQ(t,e,i,r){var n=Array.isArray(t),a;e.forEach(function(s){var l=Sl(s.ref);if(n?(t[l.r]||(t[l.r]=[]),a=t[l.r][l.c]):a=t[s.ref],!a){a={t:"z"},n?t[l.r][l.c]=a:t[s.ref]=a;var c=uo(t["!ref"]||"BDWGO1000001:A1");c.s.r>l.r&&(c.s.r=l.r),c.e.r<l.r&&(c.e.r=l.r),c.s.c>l.c&&(c.s.c=l.c),c.e.c<l.c&&(c.e.c=l.c);var d=Ra(c);d!==t["!ref"]&&(t["!ref"]=d)}a.c||(a.c=[]);var u={a:s.author,t:s.t,r:s.r,T:i};s.h&&(u.h=s.h);for(var m=a.c.length-1;m>=0;--m){if(!i&&a.c[m].T)return;i&&!a.c[m].T&&a.c.splice(m,1)}if(i&&r){for(m=0;m<r.length;++m)if(u.a==r[m].id){u.a=r[m].name||u.a;break}}a.c.push(u)})}function hWe(t,e){if(t.match(/<(?:\w+:)?comments *\/>/))return[];var i=[],r=[],n=t.match(/<(?:\w+:)?authors>([\s\S]*)<\/(?:\w+:)?authors>/);n&&n[1]&&n[1].split(/<\/\w*:?author>/).forEach(function(s){if(!(s===""||s.trim()==="")){var l=s.match(/<(?:\w+:)?author[^>]*>(.*)/);l&&i.push(l[1])}});var a=t.match(/<(?:\w+:)?commentList>([\s\S]*)<\/(?:\w+:)?commentList>/);return a&&a[1]&&a[1].split(/<\/\w*:?comment>/).forEach(function(s){if(!(s===""||s.trim()==="")){var l=s.match(/<(?:\w+:)?comment[^>]*>/);if(l){var c=qn(l[0]),d={author:c.authorId&&i[c.authorId]||"sheetjsghost",ref:c.ref,guid:c.guid},u=Sl(c.ref);if(!(e.sheetRows&&e.sheetRows<=u.r)){var m=s.match(/<(?:\w+:)?text>([\s\S]*)<\/(?:\w+:)?text>/),y=!!m&&!!m[1]&&x9(m[1])||{r:"",t:"",h:""};d.r=y.r,y.r=="<t></t>"&&(y.t=y.h=""),d.t=(y.t||"").replace(/\r\n/g,`
`).replace(/\r/g,`
`),e.cellHTML&&(d.h=y.h),r.push(d)}}}}),r}function Noe(t){var e=[cc,Fr("comments",null,{xmlns:My[0]})],i=[];return e.push("<authors>"),t.forEach(function(r){r[1].forEach(function(n){var a=ms(n.a);i.indexOf(a)==-1&&(i.push(a),e.push("<author>"+a+"</author>")),n.T&&n.ID&&i.indexOf("tc="+n.ID)==-1&&(i.push("tc="+n.ID),e.push("<author>tc="+n.ID+"</author>"))})}),i.length==0&&(i.push("SheetJ5"),e.push("<author>SheetJ5</author>")),e.push("</authors>"),e.push("<commentList>"),t.forEach(function(r){var n=0,a=[];if(r[1][0]&&r[1][0].T&&r[1][0].ID?n=i.indexOf("tc="+r[1][0].ID):r[1].forEach(function(c){c.a&&(n=i.indexOf(ms(c.a))),a.push(c.t||"")}),e.push('<comment ref="'+r[0]+'" authorId="'+n+'"><text>'),a.length<=1)e.push(Zd("t",ms(a[0]||"")));else{for(var s=`Comment:
    `+a[0]+`
`,l=1;l<a.length;++l)s+=`Reply:
    `+a[l]+`
`;e.push(Zd("t",ms(s)))}e.push("</text></comment>")}),e.push("</commentList>"),e.length>2&&(e[e.length]="</comments>",e[1]=e[1].replace("/>",">")),e.join("")}function fWe(t,e){var i=[],r=!1,n={},a=0;return t.replace(O0,function(l,c){var d=qn(l);switch(Jm(d[0])){case"<?xml":break;case"<ThreadedComments":break;case"</ThreadedComments>":break;case"<threadedComment":n={author:d.personId,guid:d.id,ref:d.ref,T:1};break;case"</threadedComment>":n.t!=null&&i.push(n);break;case"<text>":case"<text":a=c+l.length;break;case"</text>":n.t=t.slice(a,c).replace(/\r\n/g,`
`).replace(/\r/g,`
`);break;case"<mentions":case"<mentions>":r=!0;break;case"</mentions>":r=!1;break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":r=!0;break;case"</ext>":r=!1;break;default:if(!r&&e.WTF)throw new Error("unrecognized "+d[0]+" in threaded comments")}return l}),i}function yWe(t,e,i){var r=[cc,Fr("ThreadedComments",null,{xmlns:Zc.TCMNT}).replace(/[\/]>/,">")];return t.forEach(function(n){var a="";(n[1]||[]).forEach(function(s,l){if(!s.T){delete s.ID;return}s.a&&e.indexOf(s.a)==-1&&e.push(s.a);var c={ref:n[0],id:"{54EE7951-7262-4200-6969-"+("000000000000"+i.tcid++).slice(-12)+"}"};l==0?a=c.id:c.parentId=a,s.ID=c.id,s.a&&(c.personId="{54EE7950-7262-4200-6969-"+("000000000000"+e.indexOf(s.a)).slice(-12)+"}"),r.push(Fr("threadedComment",Zd("text",s.t||""),c))})}),r.push("</ThreadedComments>"),r.join("")}function CWe(t,e){var i=[],r=!1;return t.replace(O0,function(a){var s=qn(a);switch(Jm(s[0])){case"<?xml":break;case"<personList":break;case"</personList>":break;case"<person":i.push({name:s.displayname,id:s.id});break;case"</person>":break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":r=!0;break;case"</ext>":r=!1;break;default:if(!r&&e.WTF)throw new Error("unrecognized "+s[0]+" in threaded comments")}return a}),i}function xWe(t){var e=[cc,Fr("personList",null,{xmlns:Zc.TCMNT,"xmlns:x":My[0]}).replace(/[\/]>/,">")];return t.forEach(function(i,r){e.push(Fr("person",null,{displayName:i,id:"{54EE7950-7262-4200-6969-"+("000000000000"+r).slice(-12)+"}",userId:i,providerId:"None"}))}),e.push("</personList>"),e.join("")}function SWe(t){var e={};e.iauthor=t.read_shift(4);var i=Hy(t);return e.rfx=i.s,e.ref=Yn(i.s),t.l+=16,e}function wWe(t,e){return e==null&&(e=Ei(36)),e.write_shift(4,t[1].iauthor),V3(t[0],e),e.write_shift(4,0),e.write_shift(4,0),e.write_shift(4,0),e.write_shift(4,0),e}var RWe=L0;function bWe(t){return bd(t.slice(0,54))}function vWe(t,e){var i=[],r=[],n={},a=!1;return wh(t,function(l,c,d){switch(d){case 632:r.push(l);break;case 635:n=l;break;case 637:n.t=l.t,n.h=l.h,n.r=l.r;break;case 636:if(n.author=r[n.iauthor],delete n.iauthor,e.sheetRows&&n.rfx&&e.sheetRows<=n.rfx.r)break;n.t||(n.t=""),delete n.rfx,i.push(n);break;case 3072:break;case 35:a=!0;break;case 36:a=!1;break;case 37:break;case 38:break;default:if(!c.T){if(!a||e.WTF)throw new Error("Unexpected record 0x"+d.toString(16))}}}),i}function PWe(t){var e=OA(),i=[];return tr(e,628),tr(e,630),t.forEach(function(r){r[1].forEach(function(n){i.indexOf(n.a)>-1||(i.push(n.a.slice(0,54)),tr(e,632,bWe(n.a)))})}),tr(e,631),tr(e,633),t.forEach(function(r){r[1].forEach(function(n){n.iauthor=i.indexOf(n.a);var a={s:Sl(r[0]),e:Sl(r[0])};tr(e,635,wWe([a,n])),n.t&&n.t.length>0&&tr(e,637,Yke(n)),tr(e,636),delete n.iauthor})}),tr(e,634),tr(e,629),e.end()}var FWe="application/vnd.ms-office.vbaProject";function MWe(t){var e=Mn.utils.cfb_new({root:"R"});return t.FullPaths.forEach(function(i,r){if(!(i.slice(-1)==="/"||!i.match(/_VBA_PROJECT_CUR/))){var n=i.replace(/^[^\/]*/,"R").replace(/\/_VBA_PROJECT_CUR\u0000*/,"");Mn.utils.cfb_add(e,n,t.FileIndex[r].content)}}),Mn.write(e)}function TWe(t,e){e.FullPaths.forEach(function(i,r){if(r!=0){var n=i.replace(/[^\/]*[\/]/,"/_VBA_PROJECT_CUR/");n.slice(-1)!=="/"&&Mn.utils.cfb_add(t,n,e.FileIndex[r].content)}})}var Loe=["xlsb","xlsm","xlam","biff8","xla"];function BWe(){return{"!type":"dialog"}}function DWe(){return{"!type":"dialog"}}function HWe(){return{"!type":"macro"}}function IWe(){return{"!type":"macro"}}var r3=(function(){var t=/(^|[^A-Za-z_])R(\[?-?\d+\]|[1-9]\d*|)C(\[?-?\d+\]|[1-9]\d*|)(?![A-Za-z0-9_])/g,e={r:0,c:0};function i(r,n,a,s){var l=!1,c=!1;a.length==0?c=!0:a.charAt(0)=="["&&(c=!0,a=a.slice(1,-1)),s.length==0?l=!0:s.charAt(0)=="["&&(l=!0,s=s.slice(1,-1));var d=a.length>0?parseInt(a,10)|0:0,u=s.length>0?parseInt(s,10)|0:0;return l?u+=e.c:--u,c?d+=e.r:--d,n+(l?"":"$")+il(u)+(c?"":"$")+Ol(d)}return function(n,a){return e=a,n.replace(t,i)}})(),b9=/(^|[^._A-Z0-9])([$]?)([A-Z]{1,2}|[A-W][A-Z]{2}|X[A-E][A-Z]|XF[A-D])([$]?)(10[0-3]\d{4}|104[0-7]\d{3}|1048[0-4]\d{2}|10485[0-6]\d|104857[0-6]|[1-9]\d{0,5})(?![_.\(A-Za-z0-9])/g,v9=(function(){return function(e,i){return e.replace(b9,function(r,n,a,s,l,c){var d=A9(s)-(a?0:i.c),u=d9(c)-(l?0:i.r),m=u==0?"":l?u+1:"["+u+"]",y=d==0?"":a?d+1:"["+d+"]";return n+"R"+m+"C"+y})}})();function Voe(t,e){return t.replace(b9,function(i,r,n,a,s,l){return r+(n=="$"?n+a:il(A9(a)+e.c))+(s=="$"?s+l:Ol(d9(l)+e.r))})}function EWe(t,e,i){var r=cA(e),n=r.s,a=Sl(i),s={r:a.r-n.r,c:a.c-n.c};return Voe(t,s)}function UWe(t){return t.length!=1}function fQ(t){return t.replace(/_xlfn\./g,"")}function Pc(t){t.l+=1}function r2(t,e){var i=t.read_shift(2);return[i&16383,i>>14&1,i>>15&1]}function Woe(t,e,i){var r=2;if(i){if(i.biff>=2&&i.biff<=5)return Ooe(t);i.biff==12&&(r=4)}var n=t.read_shift(r),a=t.read_shift(r),s=r2(t),l=r2(t);return{s:{r:n,c:s[0],cRel:s[1],rRel:s[2]},e:{r:a,c:l[0],cRel:l[1],rRel:l[2]}}}function Ooe(t){var e=r2(t),i=r2(t),r=t.read_shift(1),n=t.read_shift(1);return{s:{r:e[0],c:r,cRel:e[1],rRel:e[2]},e:{r:i[0],c:n,cRel:i[1],rRel:i[2]}}}function kWe(t,e,i){if(i.biff<8)return Ooe(t);var r=t.read_shift(i.biff==12?4:2),n=t.read_shift(i.biff==12?4:2),a=r2(t),s=r2(t);return{s:{r,c:a[0],cRel:a[1],rRel:a[2]},e:{r:n,c:s[0],cRel:s[1],rRel:s[2]}}}function _oe(t,e,i){if(i&&i.biff>=2&&i.biff<=5)return NWe(t);var r=t.read_shift(i&&i.biff==12?4:2),n=r2(t);return{r,c:n[0],cRel:n[1],rRel:n[2]}}function NWe(t){var e=r2(t),i=t.read_shift(1);return{r:e[0],c:i,cRel:e[1],rRel:e[2]}}function LWe(t){var e=t.read_shift(2),i=t.read_shift(2);return{r:e,c:i&255,fQuoted:!!(i&16384),cRel:i>>15,rRel:i>>15}}function VWe(t,e,i){var r=i&&i.biff?i.biff:8;if(r>=2&&r<=5)return WWe(t);var n=t.read_shift(r>=12?4:2),a=t.read_shift(2),s=(a&16384)>>14,l=(a&32768)>>15;if(a&=16383,l==1)for(;n>524287;)n-=1048576;if(s==1)for(;a>8191;)a=a-16384;return{r:n,c:a,cRel:s,rRel:l}}function WWe(t){var e=t.read_shift(2),i=t.read_shift(1),r=(e&32768)>>15,n=(e&16384)>>14;return e&=16383,r==1&&e>=8192&&(e=e-16384),n==1&&i>=128&&(i=i-256),{r:e,c:i,cRel:n,rRel:r}}function OWe(t,e,i){var r=(t[t.l++]&96)>>5,n=Woe(t,i.biff>=2&&i.biff<=5?6:8,i);return[r,n]}function _We(t,e,i){var r=(t[t.l++]&96)>>5,n=t.read_shift(2,"i"),a=8;if(i)switch(i.biff){case 5:t.l+=12,a=6;break;case 12:a=12;break}var s=Woe(t,a,i);return[r,n,s]}function jWe(t,e,i){var r=(t[t.l++]&96)>>5;return t.l+=i&&i.biff>8?12:i.biff<8?6:8,[r]}function zWe(t,e,i){var r=(t[t.l++]&96)>>5,n=t.read_shift(2),a=8;if(i)switch(i.biff){case 5:t.l+=12,a=6;break;case 12:a=12;break}return t.l+=a,[r,n]}function GWe(t,e,i){var r=(t[t.l++]&96)>>5,n=kWe(t,e-1,i);return[r,n]}function KWe(t,e,i){var r=(t[t.l++]&96)>>5;return t.l+=i.biff==2?6:i.biff==12?14:7,[r]}function yQ(t){var e=t[t.l+1]&1,i=1;return t.l+=4,[e,i]}function QWe(t,e,i){t.l+=2;for(var r=t.read_shift(i&&i.biff==2?1:2),n=[],a=0;a<=r;++a)n.push(t.read_shift(i&&i.biff==2?1:2));return n}function YWe(t,e,i){var r=t[t.l+1]&255?1:0;return t.l+=2,[r,t.read_shift(i&&i.biff==2?1:2)]}function XWe(t,e,i){var r=t[t.l+1]&255?1:0;return t.l+=2,[r,t.read_shift(i&&i.biff==2?1:2)]}function qWe(t){var e=t[t.l+1]&255?1:0;return t.l+=2,[e,t.read_shift(2)]}function JWe(t,e,i){var r=t[t.l+1]&255?1:0;return t.l+=i&&i.biff==2?3:4,[r]}function joe(t){var e=t.read_shift(1),i=t.read_shift(1);return[e,i]}function ZWe(t){return t.read_shift(2),joe(t)}function $We(t){return t.read_shift(2),joe(t)}function eOe(t,e,i){var r=(t[t.l]&96)>>5;t.l+=1;var n=_oe(t,0,i);return[r,n]}function tOe(t,e,i){var r=(t[t.l]&96)>>5;t.l+=1;var n=VWe(t,0,i);return[r,n]}function iOe(t,e,i){var r=(t[t.l]&96)>>5;t.l+=1;var n=t.read_shift(2);i&&i.biff==5&&(t.l+=12);var a=_oe(t,0,i);return[r,n,a]}function rOe(t,e,i){var r=(t[t.l]&96)>>5;t.l+=1;var n=t.read_shift(i&&i.biff<=3?1:2);return[o_e[n],Koe[n],r]}function nOe(t,e,i){var r=t[t.l++],n=t.read_shift(1),a=i&&i.biff<=3?[r==88?-1:0,t.read_shift(1)]:aOe(t);return[n,(a[0]===0?Koe:a_e)[a[1]]]}function aOe(t){return[t[t.l+1]>>7,t.read_shift(2)&32767]}function oOe(t,e,i){t.l+=i&&i.biff==2?3:4}function sOe(t,e,i){if(t.l++,i&&i.biff==12)return[t.read_shift(4,"i"),0];var r=t.read_shift(2),n=t.read_shift(i&&i.biff==2?1:2);return[r,n]}function lOe(t){return t.l++,Rh[t.read_shift(1)]}function cOe(t){return t.l++,t.read_shift(2)}function dOe(t){return t.l++,t.read_shift(1)!==0}function AOe(t){return t.l++,E0(t)}function uOe(t,e,i){return t.l++,qR(t,e-1,i)}function pOe(t,e){var i=[t.read_shift(1)];if(e==12)switch(i[0]){case 2:i[0]=4;break;case 4:i[0]=16;break;case 0:i[0]=1;break;case 1:i[0]=2;break}switch(i[0]){case 4:i[1]=ic(t,1)?"TRUE":"FALSE",e!=12&&(t.l+=7);break;case 37:case 16:i[1]=Rh[t[t.l]],t.l+=e==12?4:8;break;case 0:t.l+=8;break;case 1:i[1]=E0(t);break;case 2:i[1]=Iy(t,0,{biff:e>0&&e<8?2:e});break;default:throw new Error("Bad SerAr: "+i[0])}return i}function mOe(t,e,i){for(var r=t.read_shift(i.biff==12?4:2),n=[],a=0;a!=r;++a)n.push((i.biff==12?Hy:m8)(t));return n}function gOe(t,e,i){var r=0,n=0;i.biff==12?(r=t.read_shift(4),n=t.read_shift(4)):(n=1+t.read_shift(1),r=1+t.read_shift(2)),i.biff>=2&&i.biff<8&&(--r,--n==0&&(n=256));for(var a=0,s=[];a!=r&&(s[a]=[]);++a)for(var l=0;l!=n;++l)s[a][l]=pOe(t,i.biff);return s}function hOe(t,e,i){var r=t.read_shift(1)>>>5&3,n=!i||i.biff>=8?4:2,a=t.read_shift(n);switch(i.biff){case 2:t.l+=5;break;case 3:case 4:t.l+=8;break;case 5:t.l+=12;break}return[r,0,a]}function fOe(t,e,i){if(i.biff==5)return yOe(t);var r=t.read_shift(1)>>>5&3,n=t.read_shift(2),a=t.read_shift(4);return[r,n,a]}function yOe(t){var e=t.read_shift(1)>>>5&3,i=t.read_shift(2,"i");t.l+=8;var r=t.read_shift(2);return t.l+=12,[e,i,r]}function COe(t,e,i){var r=t.read_shift(1)>>>5&3;t.l+=i&&i.biff==2?3:4;var n=t.read_shift(i&&i.biff==2?1:2);return[r,n]}function xOe(t,e,i){var r=t.read_shift(1)>>>5&3,n=t.read_shift(i&&i.biff==2?1:2);return[r,n]}function SOe(t,e,i){var r=t.read_shift(1)>>>5&3;return t.l+=4,i.biff<8&&t.l--,i.biff==12&&(t.l+=2),[r]}function wOe(t,e,i){var r=(t[t.l++]&96)>>5,n=t.read_shift(2),a=4;if(i)switch(i.biff){case 5:a=15;break;case 12:a=6;break}return t.l+=a,[r,n]}var ROe=W0,bOe=W0,vOe=W0;function ZR(t,e,i){return t.l+=2,[LWe(t)]}function P9(t){return t.l+=6,[]}var POe=ZR,FOe=P9,MOe=P9,TOe=ZR;function zoe(t){return t.l+=2,[Hc(t),t.read_shift(2)&1]}var BOe=ZR,DOe=zoe,HOe=P9,IOe=ZR,EOe=ZR,UOe=["Data","All","Headers","??","?Data2","??","?DataHeaders","??","Totals","??","??","??","?DataTotals","??","??","??","?Current"];function kOe(t){t.l+=2;var e=t.read_shift(2),i=t.read_shift(2),r=t.read_shift(4),n=t.read_shift(2),a=t.read_shift(2),s=UOe[i>>2&31];return{ixti:e,coltype:i&3,rt:s,idx:r,c:n,C:a}}function NOe(t){return t.l+=2,[t.read_shift(4)]}function LOe(t,e,i){return t.l+=5,t.l+=2,t.l+=i.biff==2?1:4,["PTGSHEET"]}function VOe(t,e,i){return t.l+=i.biff==2?4:5,["PTGENDSHEET"]}function WOe(t){var e=t.read_shift(1)>>>5&3,i=t.read_shift(2);return[e,i]}function OOe(t){var e=t.read_shift(1)>>>5&3,i=t.read_shift(2);return[e,i]}function _Oe(t){return t.l+=4,[0,0]}var CQ={1:{n:"PtgExp",f:sOe},2:{n:"PtgTbl",f:vOe},3:{n:"PtgAdd",f:Pc},4:{n:"PtgSub",f:Pc},5:{n:"PtgMul",f:Pc},6:{n:"PtgDiv",f:Pc},7:{n:"PtgPower",f:Pc},8:{n:"PtgConcat",f:Pc},9:{n:"PtgLt",f:Pc},10:{n:"PtgLe",f:Pc},11:{n:"PtgEq",f:Pc},12:{n:"PtgGe",f:Pc},13:{n:"PtgGt",f:Pc},14:{n:"PtgNe",f:Pc},15:{n:"PtgIsect",f:Pc},16:{n:"PtgUnion",f:Pc},17:{n:"PtgRange",f:Pc},18:{n:"PtgUplus",f:Pc},19:{n:"PtgUminus",f:Pc},20:{n:"PtgPercent",f:Pc},21:{n:"PtgParen",f:Pc},22:{n:"PtgMissArg",f:Pc},23:{n:"PtgStr",f:uOe},26:{n:"PtgSheet",f:LOe},27:{n:"PtgEndSheet",f:VOe},28:{n:"PtgErr",f:lOe},29:{n:"PtgBool",f:dOe},30:{n:"PtgInt",f:cOe},31:{n:"PtgNum",f:AOe},32:{n:"PtgArray",f:KWe},33:{n:"PtgFunc",f:rOe},34:{n:"PtgFuncVar",f:nOe},35:{n:"PtgName",f:hOe},36:{n:"PtgRef",f:eOe},37:{n:"PtgArea",f:OWe},38:{n:"PtgMemArea",f:COe},39:{n:"PtgMemErr",f:ROe},40:{n:"PtgMemNoMem",f:bOe},41:{n:"PtgMemFunc",f:xOe},42:{n:"PtgRefErr",f:SOe},43:{n:"PtgAreaErr",f:jWe},44:{n:"PtgRefN",f:tOe},45:{n:"PtgAreaN",f:GWe},46:{n:"PtgMemAreaN",f:WOe},47:{n:"PtgMemNoMemN",f:OOe},57:{n:"PtgNameX",f:fOe},58:{n:"PtgRef3d",f:iOe},59:{n:"PtgArea3d",f:_We},60:{n:"PtgRefErr3d",f:wOe},61:{n:"PtgAreaErr3d",f:zWe},255:{}},jOe={64:32,96:32,65:33,97:33,66:34,98:34,67:35,99:35,68:36,100:36,69:37,101:37,70:38,102:38,71:39,103:39,72:40,104:40,73:41,105:41,74:42,106:42,75:43,107:43,76:44,108:44,77:45,109:45,78:46,110:46,79:47,111:47,88:34,120:34,89:57,121:57,90:58,122:58,91:59,123:59,92:60,124:60,93:61,125:61},zOe={1:{n:"PtgElfLel",f:zoe},2:{n:"PtgElfRw",f:IOe},3:{n:"PtgElfCol",f:POe},6:{n:"PtgElfRwV",f:EOe},7:{n:"PtgElfColV",f:TOe},10:{n:"PtgElfRadical",f:BOe},11:{n:"PtgElfRadicalS",f:HOe},13:{n:"PtgElfColS",f:FOe},15:{n:"PtgElfColSV",f:MOe},16:{n:"PtgElfRadicalLel",f:DOe},25:{n:"PtgList",f:kOe},29:{n:"PtgSxName",f:NOe},255:{}},GOe={0:{n:"PtgAttrNoop",f:_Oe},1:{n:"PtgAttrSemi",f:JWe},2:{n:"PtgAttrIf",f:XWe},4:{n:"PtgAttrChoose",f:QWe},8:{n:"PtgAttrGoto",f:YWe},16:{n:"PtgAttrSum",f:oOe},32:{n:"PtgAttrBaxcel",f:yQ},33:{n:"PtgAttrBaxcel",f:yQ},64:{n:"PtgAttrSpace",f:ZWe},65:{n:"PtgAttrSpaceSemi",f:$We},128:{n:"PtgAttrIfError",f:qWe},255:{}};function $R(t,e,i,r){if(r.biff<8)return W0(t,e);for(var n=t.l+e,a=[],s=0;s!==i.length;++s)switch(i[s][0]){case"PtgArray":i[s][1]=gOe(t,0,r),a.push(i[s][1]);break;case"PtgMemArea":i[s][2]=mOe(t,i[s][1],r),a.push(i[s][2]);break;case"PtgExp":r&&r.biff==12&&(i[s][1][1]=t.read_shift(4),a.push(i[s][1]));break;case"PtgList":case"PtgElfRadicalS":case"PtgElfColS":case"PtgElfColSV":throw"Unsupported "+i[s][0]}return e=n-t.l,e!==0&&a.push(W0(t,e)),a}function eb(t,e,i){for(var r=t.l+e,n,a,s=[];r!=t.l;)e=r-t.l,a=t[t.l],n=CQ[a]||CQ[jOe[a]],(a===24||a===25)&&(n=(a===24?zOe:GOe)[t[t.l+1]]),!n||!n.f?W0(t,e):s.push([n.n,n.f(t,e,i)]);return s}function KOe(t){for(var e=[],i=0;i<t.length;++i){for(var r=t[i],n=[],a=0;a<r.length;++a){var s=r[a];if(s)switch(s[0]){case 2:n.push('"'+s[1].replace(/"/g,'""')+'"');break;default:n.push(s[1])}else n.push("")}e.push(n.join(","))}return e.join(";")}var QOe={PtgAdd:"+",PtgConcat:"&",PtgDiv:"/",PtgEq:"=",PtgGe:">=",PtgGt:">",PtgLe:"<=",PtgLt:"<",PtgMul:"*",PtgNe:"<>",PtgPower:"^",PtgSub:"-"};function YOe(t,e){if(!t&&!(e&&e.biff<=5&&e.biff>=2))throw new Error("empty sheet name");return/[^\w\u4E00-\u9FFF\u3040-\u30FF]/.test(t)?"'"+t+"'":t}function Goe(t,e,i){if(!t)return"SH33TJSERR0";if(i.biff>8&&(!t.XTI||!t.XTI[e]))return t.SheetNames[e];if(!t.XTI)return"SH33TJSERR6";var r=t.XTI[e];if(i.biff<8)return e>1e4&&(e-=65536),e<0&&(e=-e),e==0?"":t.XTI[e-1];if(!r)return"SH33TJSERR1";var n="";if(i.biff>8)switch(t[r[0]][0]){case 357:return n=r[1]==-1?"#REF":t.SheetNames[r[1]],r[1]==r[2]?n:n+":"+t.SheetNames[r[2]];case 358:return i.SID!=null?t.SheetNames[i.SID]:"SH33TJSSAME"+t[r[0]][0];case 355:default:return"SH33TJSSRC"+t[r[0]][0]}switch(t[r[0]][0][0]){case 1025:return n=r[1]==-1?"#REF":t.SheetNames[r[1]]||"SH33TJSERR3",r[1]==r[2]?n:n+":"+t.SheetNames[r[2]];case 14849:return t[r[0]].slice(1).map(function(a){return a.Name}).join(";;");default:return t[r[0]][0][3]?(n=r[1]==-1?"#REF":t[r[0]][0][3][r[1]]||"SH33TJSERR4",r[1]==r[2]?n:n+":"+t[r[0]][0][3][r[2]]):"SH33TJSERR2"}}function xQ(t,e,i){var r=Goe(t,e,i);return r=="#REF"?r:YOe(r,i)}function D0(t,e,i,r,n){var a=n&&n.biff||8,s={s:{c:0,r:0}},l=[],c,d,u,m=0,y=0,h,x="";if(!t[0]||!t[0][0])return"";for(var w=-1,b="",v=0,B=t[0].length;v<B;++v){var D=t[0][v];switch(D[0]){case"PtgUminus":l.push("-"+l.pop());break;case"PtgUplus":l.push("+"+l.pop());break;case"PtgPercent":l.push(l.pop()+"%");break;case"PtgAdd":case"PtgConcat":case"PtgDiv":case"PtgEq":case"PtgGe":case"PtgGt":case"PtgLe":case"PtgLt":case"PtgMul":case"PtgNe":case"PtgPower":case"PtgSub":if(c=l.pop(),d=l.pop(),w>=0){switch(t[0][w][1][0]){case 0:b=Nl(" ",t[0][w][1][1]);break;case 1:b=Nl("\r",t[0][w][1][1]);break;default:if(b="",n.WTF)throw new Error("Unexpected PtgAttrSpaceType "+t[0][w][1][0])}d=d+b,w=-1}l.push(d+QOe[D[0]]+c);break;case"PtgIsect":c=l.pop(),d=l.pop(),l.push(d+" "+c);break;case"PtgUnion":c=l.pop(),d=l.pop(),l.push(d+","+c);break;case"PtgRange":c=l.pop(),d=l.pop(),l.push(d+":"+c);break;case"PtgAttrChoose":break;case"PtgAttrGoto":break;case"PtgAttrIf":break;case"PtgAttrIfError":break;case"PtgRef":u=Fw(D[1][1],s,n),l.push(Mw(u,a));break;case"PtgRefN":u=i?Fw(D[1][1],i,n):D[1][1],l.push(Mw(u,a));break;case"PtgRef3d":m=D[1][1],u=Fw(D[1][2],s,n),x=xQ(r,m,n),l.push(x+"!"+Mw(u,a));break;case"PtgFunc":case"PtgFuncVar":var E=D[1][0],U=D[1][1];E||(E=0),E&=127;var k=E==0?[]:l.slice(-E);l.length-=E,U==="User"&&(U=k.shift()),l.push(U+"("+k.join(",")+")");break;case"PtgBool":l.push(D[1]?"TRUE":"FALSE");break;case"PtgInt":l.push(D[1]);break;case"PtgNum":l.push(String(D[1]));break;case"PtgStr":l.push('"'+D[1].replace(/"/g,'""')+'"');break;case"PtgErr":l.push(D[1]);break;case"PtgAreaN":h=XK(D[1][1],i?{s:i}:s,n),l.push(ED(h,n));break;case"PtgArea":h=XK(D[1][1],s,n),l.push(ED(h,n));break;case"PtgArea3d":m=D[1][1],h=D[1][2],x=xQ(r,m,n),l.push(x+"!"+ED(h,n));break;case"PtgAttrSum":l.push("SUM("+l.pop()+")");break;case"PtgAttrBaxcel":case"PtgAttrSemi":break;case"PtgName":y=D[1][2];var I=(r.names||[])[y-1]||(r[0]||[])[y],L=I?I.Name:"SH33TJSNAME"+String(y);L&&L.slice(0,6)=="_xlfn."&&!n.xlfn&&(L=L.slice(6)),l.push(L);break;case"PtgNameX":var z=D[1][1];y=D[1][2];var G;if(n.biff<=5)z<0&&(z=-z),r[z]&&(G=r[z][y]);else{var V="";if(((r[z]||[])[0]||[])[0]==14849||(((r[z]||[])[0]||[])[0]==1025?r[z][y]&&r[z][y].itab>0&&(V=r.SheetNames[r[z][y].itab-1]+"!"):V=r.SheetNames[y-1]+"!"),r[z]&&r[z][y])V+=r[z][y].Name;else if(r[0]&&r[0][y])V+=r[0][y].Name;else{var _=(Goe(r,z,n)||"").split(";;");_[y-1]?V=_[y-1]:V+="SH33TJSERRX"}l.push(V);break}G||(G={Name:"SH33TJSERRY"}),l.push(G.Name);break;case"PtgParen":var Y="(",q=")";if(w>=0){switch(b="",t[0][w][1][0]){case 2:Y=Nl(" ",t[0][w][1][1])+Y;break;case 3:Y=Nl("\r",t[0][w][1][1])+Y;break;case 4:q=Nl(" ",t[0][w][1][1])+q;break;case 5:q=Nl("\r",t[0][w][1][1])+q;break;default:if(n.WTF)throw new Error("Unexpected PtgAttrSpaceType "+t[0][w][1][0])}w=-1}l.push(Y+l.pop()+q);break;case"PtgRefErr":l.push("#REF!");break;case"PtgRefErr3d":l.push("#REF!");break;case"PtgExp":u={c:D[1][1],r:D[1][0]};var de={c:i.c,r:i.r};if(r.sharedf[Yn(u)]){var se=r.sharedf[Yn(u)];l.push(D0(se,s,de,r,n))}else{var ae=!1;for(c=0;c!=r.arrayf.length;++c)if(d=r.arrayf[c],!(u.c<d[0].s.c||u.c>d[0].e.c)&&!(u.r<d[0].s.r||u.r>d[0].e.r)){l.push(D0(d[1],s,de,r,n)),ae=!0;break}ae||l.push(D[1])}break;case"PtgArray":l.push("{"+KOe(D[1])+"}");break;case"PtgMemArea":break;case"PtgAttrSpace":case"PtgAttrSpaceSemi":w=v;break;case"PtgTbl":break;case"PtgMemErr":break;case"PtgMissArg":l.push("");break;case"PtgAreaErr":l.push("#REF!");break;case"PtgAreaErr3d":l.push("#REF!");break;case"PtgList":l.push("Table"+D[1].idx+"[#"+D[1].rt+"]");break;case"PtgMemAreaN":case"PtgMemNoMemN":case"PtgAttrNoop":case"PtgSheet":case"PtgEndSheet":break;case"PtgMemFunc":break;case"PtgMemNoMem":break;case"PtgElfCol":case"PtgElfColS":case"PtgElfColSV":case"PtgElfColV":case"PtgElfLel":case"PtgElfRadical":case"PtgElfRadicalLel":case"PtgElfRadicalS":case"PtgElfRw":case"PtgElfRwV":throw new Error("Unsupported ELFs");case"PtgSxName":throw new Error("Unrecognized Formula Token: "+String(D));default:throw new Error("Unrecognized Formula Token: "+String(D))}var le=["PtgAttrSpace","PtgAttrSpaceSemi","PtgAttrGoto"];if(n.biff!=3&&w>=0&&le.indexOf(t[0][v][0])==-1){D=t[0][w];var J=!0;switch(D[1][0]){case 4:J=!1;case 0:b=Nl(" ",D[1][1]);break;case 5:J=!1;case 1:b=Nl("\r",D[1][1]);break;default:if(b="",n.WTF)throw new Error("Unexpected PtgAttrSpaceType "+D[1][0])}l.push((J?b:"")+l.pop()+(J?"":b)),w=-1}}if(l.length>1&&n.WTF)throw new Error("bad formula stack");return l[0]}function XOe(t,e,i){var r=t.l+e,n=i.biff==2?1:2,a,s=t.read_shift(n);if(s==65535)return[[],W0(t,e-2)];var l=eb(t,s,i);return e!==s+n&&(a=$R(t,e-s-n,l,i)),t.l=r,[l,a]}function qOe(t,e,i){var r=t.l+e,n=i.biff==2?1:2,a,s=t.read_shift(n);if(s==65535)return[[],W0(t,e-2)];var l=eb(t,s,i);return e!==s+n&&(a=$R(t,e-s-n,l,i)),t.l=r,[l,a]}function JOe(t,e,i,r){var n=t.l+e,a=eb(t,r,i),s;return n!==t.l&&(s=$R(t,n-t.l,a,i)),[a,s]}function ZOe(t,e,i){var r=t.l+e,n,a=t.read_shift(2),s=eb(t,a,i);return a==65535?[[],W0(t,e-2)]:(e!==a+2&&(n=$R(t,r-a-2,s,i)),[s,n])}function $Oe(t){var e;if(ih(t,t.l+6)!==65535)return[E0(t),"n"];switch(t[t.l]){case 0:return t.l+=8,["String","s"];case 1:return e=t[t.l+2]===1,t.l+=8,[e,"b"];case 2:return e=t[t.l+2],t.l+=8,[e,"e"];case 3:return t.l+=8,["","s"]}return[]}function e_e(t){if(t==null){var e=Ei(8);return e.write_shift(1,3),e.write_shift(1,0),e.write_shift(2,0),e.write_shift(2,0),e.write_shift(2,65535),e}else if(typeof t=="number")return hy(t);return hy(0)}function VD(t,e,i){var r=t.l+e,n=Zm(t);i.biff==2&&++t.l;var a=$Oe(t),s=t.read_shift(1);i.biff!=2&&(t.read_shift(1),i.biff>=5&&t.read_shift(4));var l=qOe(t,r-t.l,i);return{cell:n,val:a[0],formula:l,shared:s>>3&1,tt:a[1]}}function t_e(t,e,i,r,n){var a=yy(e,i,n),s=e_e(t.v),l=Ei(6),c=33;l.write_shift(2,c),l.write_shift(4,0);for(var d=Ei(t.bf.length),u=0;u<t.bf.length;++u)d[u]=t.bf[u];var m=Rd([a,s,l,d]);return m}function g8(t,e,i){var r=t.read_shift(4),n=eb(t,r,i),a=t.read_shift(4),s=a>0?$R(t,a,n,i):null;return[n,s]}var i_e=g8,h8=g8,r_e=g8,n_e=g8,a_e={0:"BEEP",1:"OPEN",2:"OPEN.LINKS",3:"CLOSE.ALL",4:"SAVE",5:"SAVE.AS",6:"FILE.DELETE",7:"PAGE.SETUP",8:"PRINT",9:"PRINTER.SETUP",10:"QUIT",11:"NEW.WINDOW",12:"ARRANGE.ALL",13:"WINDOW.SIZE",14:"WINDOW.MOVE",15:"FULL",16:"CLOSE",17:"RUN",22:"SET.PRINT.AREA",23:"SET.PRINT.TITLES",24:"SET.PAGE.BREAK",25:"REMOVE.PAGE.BREAK",26:"FONT",27:"DISPLAY",28:"PROTECT.DOCUMENT",29:"PRECISION",30:"A1.R1C1",31:"CALCULATE.NOW",32:"CALCULATION",34:"DATA.FIND",35:"EXTRACT",36:"DATA.DELETE",37:"SET.DATABASE",38:"SET.CRITERIA",39:"SORT",40:"DATA.SERIES",41:"TABLE",42:"FORMAT.NUMBER",43:"ALIGNMENT",44:"STYLE",45:"BORDER",46:"CELL.PROTECTION",47:"COLUMN.WIDTH",48:"UNDO",49:"CUT",50:"COPY",51:"PASTE",52:"CLEAR",53:"PASTE.SPECIAL",54:"EDIT.DELETE",55:"INSERT",56:"FILL.RIGHT",57:"FILL.DOWN",61:"DEFINE.NAME",62:"CREATE.NAMES",63:"FORMULA.GOTO",64:"FORMULA.FIND",65:"SELECT.LAST.CELL",66:"SHOW.ACTIVE.CELL",67:"GALLERY.AREA",68:"GALLERY.BAR",69:"GALLERY.COLUMN",70:"GALLERY.LINE",71:"GALLERY.PIE",72:"GALLERY.SCATTER",73:"COMBINATION",74:"PREFERRED",75:"ADD.OVERLAY",76:"GRIDLINES",77:"SET.PREFERRED",78:"AXES",79:"LEGEND",80:"ATTACH.TEXT",81:"ADD.ARROW",82:"SELECT.CHART",83:"SELECT.PLOT.AREA",84:"PATTERNS",85:"MAIN.CHART",86:"OVERLAY",87:"SCALE",88:"FORMAT.LEGEND",89:"FORMAT.TEXT",90:"EDIT.REPEAT",91:"PARSE",92:"JUSTIFY",93:"HIDE",94:"UNHIDE",95:"WORKSPACE",96:"FORMULA",97:"FORMULA.FILL",98:"FORMULA.ARRAY",99:"DATA.FIND.NEXT",100:"DATA.FIND.PREV",101:"FORMULA.FIND.NEXT",102:"FORMULA.FIND.PREV",103:"ACTIVATE",104:"ACTIVATE.NEXT",105:"ACTIVATE.PREV",106:"UNLOCKED.NEXT",107:"UNLOCKED.PREV",108:"COPY.PICTURE",109:"SELECT",110:"DELETE.NAME",111:"DELETE.FORMAT",112:"VLINE",113:"HLINE",114:"VPAGE",115:"HPAGE",116:"VSCROLL",117:"HSCROLL",118:"ALERT",119:"NEW",120:"CANCEL.COPY",121:"SHOW.CLIPBOARD",122:"MESSAGE",124:"PASTE.LINK",125:"APP.ACTIVATE",126:"DELETE.ARROW",127:"ROW.HEIGHT",128:"FORMAT.MOVE",129:"FORMAT.SIZE",130:"FORMULA.REPLACE",131:"SEND.KEYS",132:"SELECT.SPECIAL",133:"APPLY.NAMES",134:"REPLACE.FONT",135:"FREEZE.PANES",136:"SHOW.INFO",137:"SPLIT",138:"ON.WINDOW",139:"ON.DATA",140:"DISABLE.INPUT",142:"OUTLINE",143:"LIST.NAMES",144:"FILE.CLOSE",145:"SAVE.WORKBOOK",146:"DATA.FORM",147:"COPY.CHART",148:"ON.TIME",149:"WAIT",150:"FORMAT.FONT",151:"FILL.UP",152:"FILL.LEFT",153:"DELETE.OVERLAY",155:"SHORT.MENUS",159:"SET.UPDATE.STATUS",161:"COLOR.PALETTE",162:"DELETE.STYLE",163:"WINDOW.RESTORE",164:"WINDOW.MAXIMIZE",166:"CHANGE.LINK",167:"CALCULATE.DOCUMENT",168:"ON.KEY",169:"APP.RESTORE",170:"APP.MOVE",171:"APP.SIZE",172:"APP.MINIMIZE",173:"APP.MAXIMIZE",174:"BRING.TO.FRONT",175:"SEND.TO.BACK",185:"MAIN.CHART.TYPE",186:"OVERLAY.CHART.TYPE",187:"SELECT.END",188:"OPEN.MAIL",189:"SEND.MAIL",190:"STANDARD.FONT",191:"CONSOLIDATE",192:"SORT.SPECIAL",193:"GALLERY.3D.AREA",194:"GALLERY.3D.COLUMN",195:"GALLERY.3D.LINE",196:"GALLERY.3D.PIE",197:"VIEW.3D",198:"GOAL.SEEK",199:"WORKGROUP",200:"FILL.GROUP",201:"UPDATE.LINK",202:"PROMOTE",203:"DEMOTE",204:"SHOW.DETAIL",206:"UNGROUP",207:"OBJECT.PROPERTIES",208:"SAVE.NEW.OBJECT",209:"SHARE",210:"SHARE.NAME",211:"DUPLICATE",212:"APPLY.STYLE",213:"ASSIGN.TO.OBJECT",214:"OBJECT.PROTECTION",215:"HIDE.OBJECT",216:"SET.EXTRACT",217:"CREATE.PUBLISHER",218:"SUBSCRIBE.TO",219:"ATTRIBUTES",220:"SHOW.TOOLBAR",222:"PRINT.PREVIEW",223:"EDIT.COLOR",224:"SHOW.LEVELS",225:"FORMAT.MAIN",226:"FORMAT.OVERLAY",227:"ON.RECALC",228:"EDIT.SERIES",229:"DEFINE.STYLE",240:"LINE.PRINT",243:"ENTER.DATA",249:"GALLERY.RADAR",250:"MERGE.STYLES",251:"EDITION.OPTIONS",252:"PASTE.PICTURE",253:"PASTE.PICTURE.LINK",254:"SPELLING",256:"ZOOM",259:"INSERT.OBJECT",260:"WINDOW.MINIMIZE",265:"SOUND.NOTE",266:"SOUND.PLAY",267:"FORMAT.SHAPE",268:"EXTEND.POLYGON",269:"FORMAT.AUTO",272:"GALLERY.3D.BAR",273:"GALLERY.3D.SURFACE",274:"FILL.AUTO",276:"CUSTOMIZE.TOOLBAR",277:"ADD.TOOL",278:"EDIT.OBJECT",279:"ON.DOUBLECLICK",280:"ON.ENTRY",281:"WORKBOOK.ADD",282:"WORKBOOK.MOVE",283:"WORKBOOK.COPY",284:"WORKBOOK.OPTIONS",285:"SAVE.WORKSPACE",288:"CHART.WIZARD",289:"DELETE.TOOL",290:"MOVE.TOOL",291:"WORKBOOK.SELECT",292:"WORKBOOK.ACTIVATE",293:"ASSIGN.TO.TOOL",295:"COPY.TOOL",296:"RESET.TOOL",297:"CONSTRAIN.NUMERIC",298:"PASTE.TOOL",302:"WORKBOOK.NEW",305:"SCENARIO.CELLS",306:"SCENARIO.DELETE",307:"SCENARIO.ADD",308:"SCENARIO.EDIT",309:"SCENARIO.SHOW",310:"SCENARIO.SHOW.NEXT",311:"SCENARIO.SUMMARY",312:"PIVOT.TABLE.WIZARD",313:"PIVOT.FIELD.PROPERTIES",314:"PIVOT.FIELD",315:"PIVOT.ITEM",316:"PIVOT.ADD.FIELDS",318:"OPTIONS.CALCULATION",319:"OPTIONS.EDIT",320:"OPTIONS.VIEW",321:"ADDIN.MANAGER",322:"MENU.EDITOR",323:"ATTACH.TOOLBARS",324:"VBAActivate",325:"OPTIONS.CHART",328:"VBA.INSERT.FILE",330:"VBA.PROCEDURE.DEFINITION",336:"ROUTING.SLIP",338:"ROUTE.DOCUMENT",339:"MAIL.LOGON",342:"INSERT.PICTURE",343:"EDIT.TOOL",344:"GALLERY.DOUGHNUT",350:"CHART.TREND",352:"PIVOT.ITEM.PROPERTIES",354:"WORKBOOK.INSERT",355:"OPTIONS.TRANSITION",356:"OPTIONS.GENERAL",370:"FILTER.ADVANCED",373:"MAIL.ADD.MAILER",374:"MAIL.DELETE.MAILER",375:"MAIL.REPLY",376:"MAIL.REPLY.ALL",377:"MAIL.FORWARD",378:"MAIL.NEXT.LETTER",379:"DATA.LABEL",380:"INSERT.TITLE",381:"FONT.PROPERTIES",382:"MACRO.OPTIONS",383:"WORKBOOK.HIDE",384:"WORKBOOK.UNHIDE",385:"WORKBOOK.DELETE",386:"WORKBOOK.NAME",388:"GALLERY.CUSTOM",390:"ADD.CHART.AUTOFORMAT",391:"DELETE.CHART.AUTOFORMAT",392:"CHART.ADD.DATA",393:"AUTO.OUTLINE",394:"TAB.ORDER",395:"SHOW.DIALOG",396:"SELECT.ALL",397:"UNGROUP.SHEETS",398:"SUBTOTAL.CREATE",399:"SUBTOTAL.REMOVE",400:"RENAME.OBJECT",412:"WORKBOOK.SCROLL",413:"WORKBOOK.NEXT",414:"WORKBOOK.PREV",415:"WORKBOOK.TAB.SPLIT",416:"FULL.SCREEN",417:"WORKBOOK.PROTECT",420:"SCROLLBAR.PROPERTIES",421:"PIVOT.SHOW.PAGES",422:"TEXT.TO.COLUMNS",423:"FORMAT.CHARTTYPE",424:"LINK.FORMAT",425:"TRACER.DISPLAY",430:"TRACER.NAVIGATE",431:"TRACER.CLEAR",432:"TRACER.ERROR",433:"PIVOT.FIELD.GROUP",434:"PIVOT.FIELD.UNGROUP",435:"CHECKBOX.PROPERTIES",436:"LABEL.PROPERTIES",437:"LISTBOX.PROPERTIES",438:"EDITBOX.PROPERTIES",439:"PIVOT.REFRESH",440:"LINK.COMBO",441:"OPEN.TEXT",442:"HIDE.DIALOG",443:"SET.DIALOG.FOCUS",444:"ENABLE.OBJECT",445:"PUSHBUTTON.PROPERTIES",446:"SET.DIALOG.DEFAULT",447:"FILTER",448:"FILTER.SHOW.ALL",449:"CLEAR.OUTLINE",450:"FUNCTION.WIZARD",451:"ADD.LIST.ITEM",452:"SET.LIST.ITEM",453:"REMOVE.LIST.ITEM",454:"SELECT.LIST.ITEM",455:"SET.CONTROL.VALUE",456:"SAVE.COPY.AS",458:"OPTIONS.LISTS.ADD",459:"OPTIONS.LISTS.DELETE",460:"SERIES.AXES",461:"SERIES.X",462:"SERIES.Y",463:"ERRORBAR.X",464:"ERRORBAR.Y",465:"FORMAT.CHART",466:"SERIES.ORDER",467:"MAIL.LOGOFF",468:"CLEAR.ROUTING.SLIP",469:"APP.ACTIVATE.MICROSOFT",470:"MAIL.EDIT.MAILER",471:"ON.SHEET",472:"STANDARD.WIDTH",473:"SCENARIO.MERGE",474:"SUMMARY.INFO",475:"FIND.FILE",476:"ACTIVE.CELL.FONT",477:"ENABLE.TIPWIZARD",478:"VBA.MAKE.ADDIN",480:"INSERTDATATABLE",481:"WORKGROUP.OPTIONS",482:"MAIL.SEND.MAILER",485:"AUTOCORRECT",489:"POST.DOCUMENT",491:"PICKLIST",493:"VIEW.SHOW",494:"VIEW.DEFINE",495:"VIEW.DELETE",509:"SHEET.BACKGROUND",510:"INSERT.MAP.OBJECT",511:"OPTIONS.MENONO",517:"MSOCHECKS",518:"NORMAL",519:"LAYOUT",520:"RM.PRINT.AREA",521:"CLEAR.PRINT.AREA",522:"ADD.PRINT.AREA",523:"MOVE.BRK",545:"HIDECURR.NOTE",546:"HIDEALL.NOTES",547:"DELETE.NOTE",548:"TRAVERSE.NOTES",549:"ACTIVATE.NOTES",620:"PROTECT.REVISIONS",621:"UNPROTECT.REVISIONS",647:"OPTIONS.ME",653:"WEB.PUBLISH",667:"NEWWEBQUERY",673:"PIVOT.TABLE.CHART",753:"OPTIONS.SAVE",755:"OPTIONS.SPELL",808:"HIDEALL.INKANNOTS"},Koe={0:"COUNT",1:"IF",2:"ISNA",3:"ISERROR",4:"SUM",5:"AVERAGE",6:"MIN",7:"MAX",8:"ROW",9:"COLUMN",10:"NA",11:"NPV",12:"STDEV",13:"DOLLAR",14:"FIXED",15:"SIN",16:"COS",17:"TAN",18:"ATAN",19:"PI",20:"SQRT",21:"EXP",22:"LN",23:"LOG10",24:"ABS",25:"INT",26:"SIGN",27:"ROUND",28:"LOOKUP",29:"INDEX",30:"REPT",31:"MID",32:"LEN",33:"VALUE",34:"TRUE",35:"FALSE",36:"AND",37:"OR",38:"NOT",39:"MOD",40:"DCOUNT",41:"DSUM",42:"DAVERAGE",43:"DMIN",44:"DMAX",45:"DSTDEV",46:"VAR",47:"DVAR",48:"TEXT",49:"LINEST",50:"TREND",51:"LOGEST",52:"GROWTH",53:"GOTO",54:"HALT",55:"RETURN",56:"PV",57:"FV",58:"NPER",59:"PMT",60:"RATE",61:"MIRR",62:"IRR",63:"RAND",64:"MATCH",65:"DATE",66:"TIME",67:"DAY",68:"MONTH",69:"YEAR",70:"WEEKDAY",71:"HOUR",72:"MINUTE",73:"SECOND",74:"NOW",75:"AREAS",76:"ROWS",77:"COLUMNS",78:"OFFSET",79:"ABSREF",80:"RELREF",81:"ARGUMENT",82:"SEARCH",83:"TRANSPOSE",84:"ERROR",85:"STEP",86:"TYPE",87:"ECHO",88:"SET.NAME",89:"CALLER",90:"DEREF",91:"WINDOWS",92:"SERIES",93:"DOCUMENTS",94:"ACTIVE.CELL",95:"SELECTION",96:"RESULT",97:"ATAN2",98:"ASIN",99:"ACOS",100:"CHOOSE",101:"HLOOKUP",102:"VLOOKUP",103:"LINKS",104:"INPUT",105:"ISREF",106:"GET.FORMULA",107:"GET.NAME",108:"SET.VALUE",109:"LOG",110:"EXEC",111:"CHAR",112:"LOWER",113:"UPPER",114:"PROPER",115:"LEFT",116:"RIGHT",117:"EXACT",118:"TRIM",119:"REPLACE",120:"SUBSTITUTE",121:"CODE",122:"NAMES",123:"DIRECTORY",124:"FIND",125:"CELL",126:"ISERR",127:"ISTEXT",128:"ISNUMBER",129:"ISBLANK",130:"T",131:"N",132:"FOPEN",133:"FCLOSE",134:"FSIZE",135:"FREADLN",136:"FREAD",137:"FWRITELN",138:"FWRITE",139:"FPOS",140:"DATEVALUE",141:"TIMEVALUE",142:"SLN",143:"SYD",144:"DDB",145:"GET.DEF",146:"REFTEXT",147:"TEXTREF",148:"INDIRECT",149:"REGISTER",150:"CALL",151:"ADD.BAR",152:"ADD.MENU",153:"ADD.COMMAND",154:"ENABLE.COMMAND",155:"CHECK.COMMAND",156:"RENAME.COMMAND",157:"SHOW.BAR",158:"DELETE.MENU",159:"DELETE.COMMAND",160:"GET.CHART.ITEM",161:"DIALOG.BOX",162:"CLEAN",163:"MDETERM",164:"MINVERSE",165:"MMULT",166:"FILES",167:"IPMT",168:"PPMT",169:"COUNTA",170:"CANCEL.KEY",171:"FOR",172:"WHILE",173:"BREAK",174:"NEXT",175:"INITIATE",176:"REQUEST",177:"POKE",178:"EXECUTE",179:"TERMINATE",180:"RESTART",181:"HELP",182:"GET.BAR",183:"PRODUCT",184:"FACT",185:"GET.CELL",186:"GET.WORKSPACE",187:"GET.WINDOW",188:"GET.DOCUMENT",189:"DPRODUCT",190:"ISNONTEXT",191:"GET.NOTE",192:"NOTE",193:"STDEVP",194:"VARP",195:"DSTDEVP",196:"DVARP",197:"TRUNC",198:"ISLOGICAL",199:"DCOUNTA",200:"DELETE.BAR",201:"UNREGISTER",204:"USDOLLAR",205:"FINDB",206:"SEARCHB",207:"REPLACEB",208:"LEFTB",209:"RIGHTB",210:"MIDB",211:"LENB",212:"ROUNDUP",213:"ROUNDDOWN",214:"ASC",215:"DBCS",216:"RANK",219:"ADDRESS",220:"DAYS360",221:"TODAY",222:"VDB",223:"ELSE",224:"ELSE.IF",225:"END.IF",226:"FOR.CELL",227:"MEDIAN",228:"SUMPRODUCT",229:"SINH",230:"COSH",231:"TANH",232:"ASINH",233:"ACOSH",234:"ATANH",235:"DGET",236:"CREATE.OBJECT",237:"VOLATILE",238:"LAST.ERROR",239:"CUSTOM.UNDO",240:"CUSTOM.REPEAT",241:"FORMULA.CONVERT",242:"GET.LINK.INFO",243:"TEXT.BOX",244:"INFO",245:"GROUP",246:"GET.OBJECT",247:"DB",248:"PAUSE",251:"RESUME",252:"FREQUENCY",253:"ADD.TOOLBAR",254:"DELETE.TOOLBAR",255:"User",256:"RESET.TOOLBAR",257:"EVALUATE",258:"GET.TOOLBAR",259:"GET.TOOL",260:"SPELLING.CHECK",261:"ERROR.TYPE",262:"APP.TITLE",263:"WINDOW.TITLE",264:"SAVE.TOOLBAR",265:"ENABLE.TOOL",266:"PRESS.TOOL",267:"REGISTER.ID",268:"GET.WORKBOOK",269:"AVEDEV",270:"BETADIST",271:"GAMMALN",272:"BETAINV",273:"BINOMDIST",274:"CHIDIST",275:"CHIINV",276:"COMBIN",277:"CONFIDENCE",278:"CRITBINOM",279:"EVEN",280:"EXPONDIST",281:"FDIST",282:"FINV",283:"FISHER",284:"FISHERINV",285:"FLOOR",286:"GAMMADIST",287:"GAMMAINV",288:"CEILING",289:"HYPGEOMDIST",290:"LOGNORMDIST",291:"LOGINV",292:"NEGBINOMDIST",293:"NORMDIST",294:"NORMSDIST",295:"NORMINV",296:"NORMSINV",297:"STANDARDIZE",298:"ODD",299:"PERMUT",300:"POISSON",301:"TDIST",302:"WEIBULL",303:"SUMXMY2",304:"SUMX2MY2",305:"SUMX2PY2",306:"CHITEST",307:"CORREL",308:"COVAR",309:"FORECAST",310:"FTEST",311:"INTERCEPT",312:"PEARSON",313:"RSQ",314:"STEYX",315:"SLOPE",316:"TTEST",317:"PROB",318:"DEVSQ",319:"GEOMEAN",320:"HARMEAN",321:"SUMSQ",322:"KURT",323:"SKEW",324:"ZTEST",325:"LARGE",326:"SMALL",327:"QUARTILE",328:"PERCENTILE",329:"PERCENTRANK",330:"MODE",331:"TRIMMEAN",332:"TINV",334:"MOVIE.COMMAND",335:"GET.MOVIE",336:"CONCATENATE",337:"POWER",338:"PIVOT.ADD.DATA",339:"GET.PIVOT.TABLE",340:"GET.PIVOT.FIELD",341:"GET.PIVOT.ITEM",342:"RADIANS",343:"DEGREES",344:"SUBTOTAL",345:"SUMIF",346:"COUNTIF",347:"COUNTBLANK",348:"SCENARIO.GET",349:"OPTIONS.LISTS.GET",350:"ISPMT",351:"DATEDIF",352:"DATESTRING",353:"NUMBERSTRING",354:"ROMAN",355:"OPEN.DIALOG",356:"SAVE.DIALOG",357:"VIEW.GET",358:"GETPIVOTDATA",359:"HYPERLINK",360:"PHONETIC",361:"AVERAGEA",362:"MAXA",363:"MINA",364:"STDEVPA",365:"VARPA",366:"STDEVA",367:"VARA",368:"BAHTTEXT",369:"THAIDAYOFWEEK",370:"THAIDIGIT",371:"THAIMONTHOFYEAR",372:"THAINUMSOUND",373:"THAINUMSTRING",374:"THAISTRINGLENGTH",375:"ISTHAIDIGIT",376:"ROUNDBAHTDOWN",377:"ROUNDBAHTUP",378:"THAIYEAR",379:"RTD",380:"CUBEVALUE",381:"CUBEMEMBER",382:"CUBEMEMBERPROPERTY",383:"CUBERANKEDMEMBER",384:"HEX2BIN",385:"HEX2DEC",386:"HEX2OCT",387:"DEC2BIN",388:"DEC2HEX",389:"DEC2OCT",390:"OCT2BIN",391:"OCT2HEX",392:"OCT2DEC",393:"BIN2DEC",394:"BIN2OCT",395:"BIN2HEX",396:"IMSUB",397:"IMDIV",398:"IMPOWER",399:"IMABS",400:"IMSQRT",401:"IMLN",402:"IMLOG2",403:"IMLOG10",404:"IMSIN",405:"IMCOS",406:"IMEXP",407:"IMARGUMENT",408:"IMCONJUGATE",409:"IMAGINARY",410:"IMREAL",411:"COMPLEX",412:"IMSUM",413:"IMPRODUCT",414:"SERIESSUM",415:"FACTDOUBLE",416:"SQRTPI",417:"QUOTIENT",418:"DELTA",419:"GESTEP",420:"ISEVEN",421:"ISODD",422:"MROUND",423:"ERF",424:"ERFC",425:"BESSELJ",426:"BESSELK",427:"BESSELY",428:"BESSELI",429:"XIRR",430:"XNPV",431:"PRICEMAT",432:"YIELDMAT",433:"INTRATE",434:"RECEIVED",435:"DISC",436:"PRICEDISC",437:"YIELDDISC",438:"TBILLEQ",439:"TBILLPRICE",440:"TBILLYIELD",441:"PRICE",442:"YIELD",443:"DOLLARDE",444:"DOLLARFR",445:"NOMINAL",446:"EFFECT",447:"CUMPRINC",448:"CUMIPMT",449:"EDATE",450:"EOMONTH",451:"YEARFRAC",452:"COUPDAYBS",453:"COUPDAYS",454:"COUPDAYSNC",455:"COUPNCD",456:"COUPNUM",457:"COUPPCD",458:"DURATION",459:"MDURATION",460:"ODDLPRICE",461:"ODDLYIELD",462:"ODDFPRICE",463:"ODDFYIELD",464:"RANDBETWEEN",465:"WEEKNUM",466:"AMORDEGRC",467:"AMORLINC",468:"CONVERT",724:"SHEETJS",469:"ACCRINT",470:"ACCRINTM",471:"WORKDAY",472:"NETWORKDAYS",473:"GCD",474:"MULTINOMIAL",475:"LCM",476:"FVSCHEDULE",477:"CUBEKPIMEMBER",478:"CUBESET",479:"CUBESETCOUNT",480:"IFERROR",481:"COUNTIFS",482:"SUMIFS",483:"AVERAGEIF",484:"AVERAGEIFS"},o_e={2:1,3:1,10:0,15:1,16:1,17:1,18:1,19:0,20:1,21:1,22:1,23:1,24:1,25:1,26:1,27:2,30:2,31:3,32:1,33:1,34:0,35:0,38:1,39:2,40:3,41:3,42:3,43:3,44:3,45:3,47:3,48:2,53:1,61:3,63:0,65:3,66:3,67:1,68:1,69:1,70:1,71:1,72:1,73:1,74:0,75:1,76:1,77:1,79:2,80:2,83:1,85:0,86:1,89:0,90:1,94:0,95:0,97:2,98:1,99:1,101:3,102:3,105:1,106:1,108:2,111:1,112:1,113:1,114:1,117:2,118:1,119:4,121:1,126:1,127:1,128:1,129:1,130:1,131:1,133:1,134:1,135:1,136:2,137:2,138:2,140:1,141:1,142:3,143:4,144:4,161:1,162:1,163:1,164:1,165:2,172:1,175:2,176:2,177:3,178:2,179:1,184:1,186:1,189:3,190:1,195:3,196:3,197:1,198:1,199:3,201:1,207:4,210:3,211:1,212:2,213:2,214:1,215:1,225:0,229:1,230:1,231:1,232:1,233:1,234:1,235:3,244:1,247:4,252:2,257:1,261:1,271:1,273:4,274:2,275:2,276:2,277:3,278:3,279:1,280:3,281:3,282:3,283:1,284:1,285:2,286:4,287:3,288:2,289:4,290:3,291:3,292:3,293:4,294:1,295:3,296:1,297:3,298:1,299:2,300:3,301:3,302:4,303:2,304:2,305:2,306:2,307:2,308:2,309:3,310:2,311:2,312:2,313:2,314:2,315:2,316:4,325:2,326:2,327:2,328:2,331:2,332:2,337:2,342:1,343:1,346:2,347:1,350:4,351:3,352:1,353:2,360:1,368:1,369:1,370:1,371:1,372:1,373:1,374:1,375:1,376:1,377:1,378:1,382:3,385:1,392:1,393:1,396:2,397:2,398:2,399:1,400:1,401:1,402:1,403:1,404:1,405:1,406:1,407:1,408:1,409:1,410:1,414:4,415:1,416:1,417:2,420:1,421:1,422:2,424:1,425:2,426:2,427:2,428:2,430:3,438:3,439:3,440:3,443:2,444:2,445:2,446:2,447:6,448:6,449:2,450:2,464:2,468:3,476:2,479:1,480:2,65535:0};function SQ(t){return t.slice(0,3)=="of:"&&(t=t.slice(3)),t.charCodeAt(0)==61&&(t=t.slice(1),t.charCodeAt(0)==61&&(t=t.slice(1))),t=t.replace(/COM\.MICROSOFT\./g,""),t=t.replace(/\[((?:\.[A-Z]+[0-9]+)(?::\.[A-Z]+[0-9]+)?)\]/g,function(e,i){return i.replace(/\./g,"")}),t=t.replace(/\[.(#[A-Z]*[?!])\]/g,"$1"),t.replace(/[;~]/g,",").replace(/\|/g,";")}function s_e(t){var e="of:="+t.replace(b9,"$1[.$2$3$4$5]").replace(/\]:\[/g,":");return e.replace(/;/g,"|").replace(/,/g,";")}function WD(t){var e=t.split(":"),i=e[0].split(".")[0];return[i,e[0].split(".")[1]+(e.length>1?":"+(e[1].split(".")[1]||e[1].split(".")[0]):"")]}function l_e(t){return t.replace(/\./,"!")}var Bw={},n3={},Dw=typeof Map<"u";function F9(t,e,i){var r=0,n=t.length;if(i){if(Dw?i.has(e):Object.prototype.hasOwnProperty.call(i,e)){for(var a=Dw?i.get(e):i[e];r<a.length;++r)if(t[a[r]].t===e)return t.Count++,a[r]}}else for(;r<n;++r)if(t[r].t===e)return t.Count++,r;return t[n]={t:e},t.Count++,t.Unique++,i&&(Dw?(i.has(e)||i.set(e,[]),i.get(e).push(n)):(Object.prototype.hasOwnProperty.call(i,e)||(i[e]=[]),i[e].push(n))),n}function f8(t,e){var i={min:t+1,max:t+1},r=-1;return e.MDW&&(I0=e.MDW),e.width!=null?i.customWidth=1:e.wpx!=null?r=xR(e.wpx):e.wch!=null&&(r=e.wch),r>-1?(i.width=AM(r),i.customWidth=1):e.width!=null&&(i.width=e.width),e.hidden&&(i.hidden=!0),e.level!=null&&(i.outlineLevel=i.level=e.level),i}function Z5(t,e){if(t){var i=[.7,.7,.75,.75,.3,.3];e=="xlml"&&(i=[1,1,1,1,.5,.5]),t.left==null&&(t.left=i[0]),t.right==null&&(t.right=i[1]),t.top==null&&(t.top=i[2]),t.bottom==null&&(t.bottom=i[3]),t.header==null&&(t.header=i[4]),t.footer==null&&(t.footer=i[5])}}function p2(t,e,i){var r=i.revssf[e.z!=null?e.z:"General"],n=60,a=t.length;if(r==null&&i.ssf){for(;n<392;++n)if(i.ssf[n]==null){Om(e.z,n),i.ssf[n]=e.z,i.revssf[e.z]=r=n;break}}for(n=0;n!=a;++n)if(t[n].numFmtId===r)return n;return t[a]={numFmtId:r,fontId:0,fillId:0,borderId:0,xfId:0,applyNumberFormat:1},a}function Qoe(t,e,i,r,n,a){try{r.cellNF&&(t.z=Ln[e])}catch(l){if(r.WTF)throw l}if(!(t.t==="z"&&!r.cellStyles)){if(t.t==="d"&&typeof t.v=="string"&&(t.v=rl(t.v)),(!r||r.cellText!==!1)&&t.t!=="z")try{if(Ln[e]==null&&Om(nke[e]||"General",e),t.t==="e")t.w=t.w||Rh[t.v];else if(e===0)if(t.t==="n")(t.v|0)===t.v?t.w=t.v.toString(10):t.w=pR(t.v);else if(t.t==="d"){var s=rd(t.v);(s|0)===s?t.w=s.toString(10):t.w=pR(s)}else{if(t.v===void 0)return"";t.w=my(t.v,n3)}else t.t==="d"?t.w=ku(e,rd(t.v),n3):t.w=ku(e,t.v,n3)}catch(l){if(r.WTF)throw l}if(r.cellStyles&&i!=null)try{t.s=a.Fills[i],t.s.fgColor&&t.s.fgColor.theme&&!t.s.fgColor.rgb&&(t.s.fgColor.rgb=dM(n.themeElements.clrScheme[t.s.fgColor.theme].rgb,t.s.fgColor.tint||0),r.WTF&&(t.s.fgColor.raw_rgb=n.themeElements.clrScheme[t.s.fgColor.theme].rgb)),t.s.bgColor&&t.s.bgColor.theme&&(t.s.bgColor.rgb=dM(n.themeElements.clrScheme[t.s.bgColor.theme].rgb,t.s.bgColor.tint||0),r.WTF&&(t.s.bgColor.raw_rgb=n.themeElements.clrScheme[t.s.bgColor.theme].rgb))}catch(l){if(r.WTF&&a.Fills)throw l}}}function c_e(t,e,i){if(t&&t["!ref"]){var r=uo(t["!ref"]);if(r.e.c<r.s.c||r.e.r<r.s.r)throw new Error("Bad range ("+i+"): "+t["!ref"])}}function d_e(t,e){var i=uo(e);i.s.r<=i.e.r&&i.s.c<=i.e.c&&i.s.r>=0&&i.s.c>=0&&(t["!ref"]=Ra(i))}var A_e=/<(?:\w:)?mergeCell ref="[A-Z0-9:]+"\s*[\/]?>/g,u_e=/<(?:\w+:)?sheetData[^>]*>([\s\S]*)<\/(?:\w+:)?sheetData>/,p_e=/<(?:\w:)?hyperlink [^>]*>/mg,m_e=/"(\w*:\w*)"/,g_e=/<(?:\w:)?col\b[^>]*[\/]?>/g,h_e=/<(?:\w:)?autoFilter[^>]*([\/]|>([\s\S]*)<\/(?:\w:)?autoFilter)>/g,f_e=/<(?:\w:)?pageMargins[^>]*\/>/g,Yoe=/<(?:\w:)?sheetPr\b(?:[^>a-z][^>]*)?\/>/,y_e=/<(?:\w:)?sheetPr[^>]*(?:[\/]|>([\s\S]*)<\/(?:\w:)?sheetPr)>/,C_e=/<(?:\w:)?sheetViews[^>]*(?:[\/]|>([\s\S]*)<\/(?:\w:)?sheetViews)>/;function x_e(t,e,i,r,n,a,s){if(!t)return t;r||(r={"!id":{}});var l=e.dense?[]:{},c={s:{r:2e6,c:2e6},e:{r:0,c:0}},d="",u="",m=t.match(u_e);m?(d=t.slice(0,m.index),u=t.slice(m.index+m[0].length)):d=u=t;var y=d.match(Yoe);y?M9(y[0],l,n,i):(y=d.match(y_e))&&w_e(y[0],y[1]||"",l,n,i);var h=(d.match(/<(?:\w*:)?dimension/)||{index:-1}).index;if(h>0){var x=d.slice(h,h+50).match(m_e);x&&d_e(l,x[1])}var w=d.match(C_e);w&&w[1]&&U_e(w[1],n);var b=[];if(e.cellStyles){var v=d.match(g_e);v&&B_e(b,v)}m&&L_e(m[1],l,e,c,a,s);var B=u.match(h_e);B&&(l["!autofilter"]=H_e(B[0]));var D=[],E=u.match(A_e);if(E)for(h=0;h!=E.length;++h)D[h]=uo(E[h].slice(E[h].indexOf('"')+1));var U=u.match(p_e);U&&F_e(l,U,r);var k=u.match(f_e);if(k&&(l["!margins"]=M_e(qn(k[0]))),!l["!ref"]&&c.e.c>=c.s.c&&c.e.r>=c.s.r&&(l["!ref"]=Ra(c)),e.sheetRows>0&&l["!ref"]){var I=uo(l["!ref"]);e.sheetRows<=+I.e.r&&(I.e.r=e.sheetRows-1,I.e.r>c.e.r&&(I.e.r=c.e.r),I.e.r<I.s.r&&(I.s.r=I.e.r),I.e.c>c.e.c&&(I.e.c=c.e.c),I.e.c<I.s.c&&(I.s.c=I.e.c),l["!fullref"]=l["!ref"],l["!ref"]=Ra(I))}return b.length>0&&(l["!cols"]=b),D.length>0&&(l["!merges"]=D),l}function S_e(t){if(t.length===0)return"";for(var e='<mergeCells count="'+t.length+'">',i=0;i!=t.length;++i)e+='<mergeCell ref="'+Ra(t[i])+'"/>';return e+"</mergeCells>"}function M9(t,e,i,r){var n=qn(t);i.Sheets[r]||(i.Sheets[r]={}),n.codeName&&(i.Sheets[r].CodeName=Bo(bs(n.codeName)))}function w_e(t,e,i,r,n){M9(t.slice(0,t.indexOf(">")),i,r,n)}function R_e(t,e,i,r,n){var a=!1,s={},l=null;if(r.bookType!=="xlsx"&&e.vbaraw){var c=e.SheetNames[i];try{e.Workbook&&(c=e.Workbook.Sheets[i].CodeName||c)}catch{}a=!0,s.codeName=Um(ms(c))}if(t&&t["!outline"]){var d={summaryBelow:1,summaryRight:1};t["!outline"].above&&(d.summaryBelow=0),t["!outline"].left&&(d.summaryRight=0),l=(l||"")+Fr("outlinePr",null,d)}!a&&!l||(n[n.length]=Fr("sheetPr",l,s))}var b_e=["objects","scenarios","selectLockedCells","selectUnlockedCells"],v_e=["formatColumns","formatRows","formatCells","insertColumns","insertRows","insertHyperlinks","deleteColumns","deleteRows","sort","autoFilter","pivotTables"];function P_e(t){var e={sheet:1};return b_e.forEach(function(i){t[i]!=null&&t[i]&&(e[i]="1")}),v_e.forEach(function(i){t[i]!=null&&!t[i]&&(e[i]="0")}),t.password&&(e.password=S9(t.password).toString(16).toUpperCase()),Fr("sheetProtection",null,e)}function F_e(t,e,i){for(var r=Array.isArray(t),n=0;n!=e.length;++n){var a=qn(bs(e[n]),!0);if(!a.ref)return;var s=((i||{})["!id"]||[])[a.id];s?(a.Target=s.Target,a.location&&(a.Target+="#"+Bo(a.location))):(a.Target="#"+Bo(a.location),s={Target:a.Target,TargetMode:"Internal"}),a.Rel=s,a.tooltip&&(a.Tooltip=a.tooltip,delete a.tooltip);for(var l=uo(a.ref),c=l.s.r;c<=l.e.r;++c)for(var d=l.s.c;d<=l.e.c;++d){var u=Yn({c:d,r:c});r?(t[c]||(t[c]=[]),t[c][d]||(t[c][d]={t:"z",v:void 0}),t[c][d].l=a):(t[u]||(t[u]={t:"z",v:void 0}),t[u].l=a)}}}function M_e(t){var e={};return["left","right","top","bottom","header","footer"].forEach(function(i){t[i]&&(e[i]=parseFloat(t[i]))}),e}function T_e(t){return Z5(t),Fr("pageMargins",null,t)}function B_e(t,e){for(var i=!1,r=0;r!=e.length;++r){var n=qn(e[r],!0);n.hidden&&(n.hidden=el(n.hidden));var a=parseInt(n.min,10)-1,s=parseInt(n.max,10)-1;for(n.outlineLevel&&(n.level=+n.outlineLevel||0),delete n.min,delete n.max,n.width=+n.width,!i&&n.width&&(i=!0,w9(n.width)),i2(n);a<=s;)t[a++]=Is(n)}}function D_e(t,e){for(var i=["<cols>"],r,n=0;n!=e.length;++n)(r=e[n])&&(i[i.length]=Fr("col",null,f8(n,r)));return i[i.length]="</cols>",i.join("")}function H_e(t){var e={ref:(t.match(/ref="([^"]*)"/)||[])[1]};return e}function I_e(t,e,i,r){var n=typeof t.ref=="string"?t.ref:Ra(t.ref);i.Workbook||(i.Workbook={Sheets:[]}),i.Workbook.Names||(i.Workbook.Names=[]);var a=i.Workbook.Names,s=cA(n);s.s.r==s.e.r&&(s.e.r=cA(e["!ref"]).e.r,n=Ra(s));for(var l=0;l<a.length;++l){var c=a[l];if(c.Name=="_xlnm._FilterDatabase"&&c.Sheet==r){c.Ref="'"+i.SheetNames[r]+"'!"+n;break}}return l==a.length&&a.push({Name:"_xlnm._FilterDatabase",Sheet:r,Ref:"'"+i.SheetNames[r]+"'!"+n}),Fr("autoFilter",null,{ref:n})}var E_e=/<(?:\w:)?sheetView(?:[^>a-z][^>]*)?\/?>/;function U_e(t,e){e.Views||(e.Views=[{}]),(t.match(E_e)||[]).forEach(function(i,r){var n=qn(i);e.Views[r]||(e.Views[r]={}),+n.zoomScale&&(e.Views[r].zoom=+n.zoomScale),el(n.rightToLeft)&&(e.Views[r].RTL=!0)})}function k_e(t,e,i,r){var n={workbookViewId:"0"};return(((r||{}).Workbook||{}).Views||[])[0]&&(n.rightToLeft=r.Workbook.Views[0].RTL?"1":"0"),Fr("sheetViews",Fr("sheetView",null,n),{})}function N_e(t,e,i,r){if(t.c&&i["!comments"].push([e,t.c]),t.v===void 0&&typeof t.f!="string"||t.t==="z"&&!t.f)return"";var n="",a=t.t,s=t.v;if(t.t!=="z")switch(t.t){case"b":n=t.v?"1":"0";break;case"n":n=""+t.v;break;case"e":n=Rh[t.v];break;case"d":r&&r.cellDates?n=rl(t.v,-1).toISOString():(t=Is(t),t.t="n",n=""+(t.v=rd(rl(t.v)))),typeof t.z>"u"&&(t.z=Ln[14]);break;default:n=t.v;break}var l=Zd("v",ms(n)),c={r:e},d=p2(r.cellXfs,t,r);switch(d!==0&&(c.s=d),t.t){case"n":break;case"d":c.t="d";break;case"b":c.t="b";break;case"e":c.t="e";break;case"z":break;default:if(t.v==null){delete t.t;break}if(t.v.length>32767)throw new Error("Text length must not exceed 32767 characters");if(r&&r.bookSST){l=Zd("v",""+F9(r.Strings,t.v,r.revStrings)),c.t="s";break}c.t="str";break}if(t.t!=a&&(t.t=a,t.v=s),typeof t.f=="string"&&t.f){var u=t.F&&t.F.slice(0,e.length)==e?{t:"array",ref:t.F}:null;l=Fr("f",ms(t.f),u)+(t.v!=null?l:"")}return t.l&&i["!links"].push([e,t.l]),t.D&&(c.cm=1),Fr("c",l,c)}var L_e=(function(){var t=/<(?:\w+:)?c[ \/>]/,e=/<\/(?:\w+:)?row>/,i=/r=["']([^"']*)["']/,r=/<(?:\w+:)?is>([\S\s]*?)<\/(?:\w+:)?is>/,n=/ref=["']([^"']*)["']/,a=mR("v"),s=mR("f");return function(c,d,u,m,y,h){for(var x=0,w="",b=[],v=[],B=0,D=0,E=0,U="",k,I,L=0,z=0,G,V,_=0,Y=0,q=Array.isArray(h.CellXf),de,se=[],ae=[],le=Array.isArray(d),J=[],ne={},Z=!1,N=!!u.sheetStubs,re=c.split(e),O=0,ee=re.length;O!=ee;++O){w=re[O].trim();var ce=w.length;if(ce!==0){var pe=0;e:for(x=0;x<ce;++x)switch(w[x]){case">":if(w[x-1]!="/"){++x;break e}if(u&&u.cellStyles){if(I=qn(w.slice(pe,x),!0),L=I.r!=null?parseInt(I.r,10):L+1,z=-1,u.sheetRows&&u.sheetRows<L)continue;ne={},Z=!1,I.ht&&(Z=!0,ne.hpt=parseFloat(I.ht),ne.hpx=R3(ne.hpt)),I.hidden=="1"&&(Z=!0,ne.hidden=!0),I.outlineLevel!=null&&(Z=!0,ne.level=+I.outlineLevel),Z&&(J[L-1]=ne)}break;case"<":pe=x;break}if(pe>=x)break;if(I=qn(w.slice(pe,x),!0),L=I.r!=null?parseInt(I.r,10):L+1,z=-1,!(u.sheetRows&&u.sheetRows<L)){m.s.r>L-1&&(m.s.r=L-1),m.e.r<L-1&&(m.e.r=L-1),u&&u.cellStyles&&(ne={},Z=!1,I.ht&&(Z=!0,ne.hpt=parseFloat(I.ht),ne.hpx=R3(ne.hpt)),I.hidden=="1"&&(Z=!0,ne.hidden=!0),I.outlineLevel!=null&&(Z=!0,ne.level=+I.outlineLevel),Z&&(J[L-1]=ne)),b=w.slice(x).split(t);for(var fe=0;fe!=b.length&&b[fe].trim().charAt(0)=="<";++fe);for(b=b.slice(fe),x=0;x!=b.length;++x)if(w=b[x].trim(),w.length!==0){if(v=w.match(i),B=x,D=0,E=0,w="<c "+(w.slice(0,1)=="<"?">":"")+w,v!=null&&v.length===2){for(B=0,U=v[1],D=0;D!=U.length&&!((E=U.charCodeAt(D)-64)<1||E>26);++D)B=26*B+E;--B,z=B}else++z;for(D=0;D!=w.length&&w.charCodeAt(D)!==62;++D);if(++D,I=qn(w.slice(0,D),!0),I.r||(I.r=Yn({r:L-1,c:z})),U=w.slice(D),k={t:""},(v=U.match(a))!=null&&v[1]!==""&&(k.v=Bo(v[1])),u.cellFormula){if((v=U.match(s))!=null&&v[1]!==""){if(k.f=Bo(bs(v[1])).replace(/\r\n/g,`
