`),u.xlfn||(k.f=fQ(k.f)),v[0].indexOf('t="array"')>-1)k.F=(U.match(n)||[])[1],k.F.indexOf(":")>-1&&se.push([uo(k.F),k.F]);else if(v[0].indexOf('t="shared"')>-1){V=qn(v[0]);var Pe=Bo(bs(v[1]));u.xlfn||(Pe=fQ(Pe)),ae[parseInt(V.si,10)]=[V,Pe,I.r]}}else(v=U.match(/<f[^>]*\/>/))&&(V=qn(v[0]),ae[V.si]&&(k.f=EWe(ae[V.si][1],ae[V.si][2],I.r)));var We=Sl(I.r);for(D=0;D<se.length;++D)We.r>=se[D][0].s.r&&We.r<=se[D][0].e.r&&We.c>=se[D][0].s.c&&We.c<=se[D][0].e.c&&(k.F=se[D][1])}if(I.t==null&&k.v===void 0)if(k.f||k.F)k.v=0,k.t="n";else if(N)k.t="z";else continue;else k.t=I.t||"n";switch(m.s.c>z&&(m.s.c=z),m.e.c<z&&(m.e.c=z),k.t){case"n":if(k.v==""||k.v==null){if(!N)continue;k.t="z"}else k.v=parseFloat(k.v);break;case"s":if(typeof k.v>"u"){if(!N)continue;k.t="z"}else G=Bw[parseInt(k.v,10)],k.v=G.t,k.r=G.r,u.cellHTML&&(k.h=G.h);break;case"str":k.t="s",k.v=k.v!=null?bs(k.v):"",u.cellHTML&&(k.h=i9(k.v));break;case"inlineStr":v=U.match(r),k.t="s",v!=null&&(G=x9(v[1]))?(k.v=G.t,u.cellHTML&&(k.h=G.h)):k.v="";break;case"b":k.v=el(k.v);break;case"d":u.cellDates?k.v=rl(k.v,1):(k.v=rd(rl(k.v,1)),k.t="n");break;case"e":(!u||u.cellText!==!1)&&(k.w=k.v),k.v=qae[k.v];break}if(_=Y=0,de=null,q&&I.s!==void 0&&(de=h.CellXf[I.s],de!=null&&(de.numFmtId!=null&&(_=de.numFmtId),u.cellStyles&&de.fillId!=null&&(Y=de.fillId))),Qoe(k,_,Y,u,y,h),u.cellDates&&q&&k.t=="n"&&Fy(Ln[_])&&(k.t="d",k.v=u8(k.v)),I.cm&&u.xlmeta){var Oe=(u.xlmeta.Cell||[])[+I.cm-1];Oe&&Oe.type=="XLDAPR"&&(k.D=!0)}if(le){var ve=Sl(I.r);d[ve.r]||(d[ve.r]=[]),d[ve.r][ve.c]=k}else d[I.r]=k}}}}J.length>0&&(d["!rows"]=J)}})();function V_e(t,e,i,r){var n=[],a=[],s=uo(t["!ref"]),l="",c,d="",u=[],m=0,y=0,h=t["!rows"],x=Array.isArray(t),w={r:d},b,v=-1;for(y=s.s.c;y<=s.e.c;++y)u[y]=il(y);for(m=s.s.r;m<=s.e.r;++m){for(a=[],d=Ol(m),y=s.s.c;y<=s.e.c;++y){c=u[y]+d;var B=x?(t[m]||[])[y]:t[c];B!==void 0&&(l=N_e(B,c,t,e))!=null&&a.push(l)}(a.length>0||h&&h[m])&&(w={r:d},h&&h[m]&&(b=h[m],b.hidden&&(w.hidden=1),v=-1,b.hpx?v=SR(b.hpx):b.hpt&&(v=b.hpt),v>-1&&(w.ht=v,w.customHeight=1),b.level&&(w.outlineLevel=b.level)),n[n.length]=Fr("row",a.join(""),w))}if(h)for(;m<h.length;++m)h&&h[m]&&(w={r:m+1},b=h[m],b.hidden&&(w.hidden=1),v=-1,b.hpx?v=SR(b.hpx):b.hpt&&(v=b.hpt),v>-1&&(w.ht=v,w.customHeight=1),b.level&&(w.outlineLevel=b.level),n[n.length]=Fr("row","",w));return n.join("")}function Xoe(t,e,i,r){var n=[cc,Fr("worksheet",null,{xmlns:My[0],"xmlns:r":Zc.r})],a=i.SheetNames[t],s=0,l="",c=i.Sheets[a];c==null&&(c={});var d=c["!ref"]||"A1",u=uo(d);if(u.e.c>16383||u.e.r>1048575){if(e.WTF)throw new Error("Range "+d+" exceeds format limit A1:XFD1048576");u.e.c=Math.min(u.e.c,16383),u.e.r=Math.min(u.e.c,1048575),d=Ra(u)}r||(r={}),c["!comments"]=[];var m=[];R_e(c,i,t,e,n),n[n.length]=Fr("dimension",null,{ref:d}),n[n.length]=k_e(c,e,t,i),e.sheetFormat&&(n[n.length]=Fr("sheetFormatPr",null,{defaultRowHeight:e.sheetFormat.defaultRowHeight||"16",baseColWidth:e.sheetFormat.baseColWidth||"10",outlineLevelRow:e.sheetFormat.outlineLevelRow||"7"})),c["!cols"]!=null&&c["!cols"].length>0&&(n[n.length]=D_e(c,c["!cols"])),n[s=n.length]="<sheetData/>",c["!links"]=[],c["!ref"]!=null&&(l=V_e(c,e),l.length>0&&(n[n.length]=l)),n.length>s+1&&(n[n.length]="</sheetData>",n[s]=n[s].replace("/>",">")),c["!protect"]&&(n[n.length]=P_e(c["!protect"])),c["!autofilter"]!=null&&(n[n.length]=I_e(c["!autofilter"],c,i,t)),c["!merges"]!=null&&c["!merges"].length>0&&(n[n.length]=S_e(c["!merges"]));var y=-1,h,x=-1;return c["!links"].length>0&&(n[n.length]="<hyperlinks>",c["!links"].forEach(function(w){w[1].Target&&(h={ref:w[0]},w[1].Target.charAt(0)!="#"&&(x=ps(r,-1,ms(w[1].Target).replace(/#.*$/,""),Ya.HLINK),h["r:id"]="rId"+x),(y=w[1].Target.indexOf("#"))>-1&&(h.location=ms(w[1].Target.slice(y+1))),w[1].Tooltip&&(h.tooltip=ms(w[1].Tooltip)),n[n.length]=Fr("hyperlink",null,h))}),n[n.length]="</hyperlinks>"),delete c["!links"],c["!margins"]!=null&&(n[n.length]=T_e(c["!margins"])),(!e||e.ignoreEC||e.ignoreEC==null)&&(n[n.length]=Zd("ignoredErrors",Fr("ignoredError",null,{numberStoredAsText:1,sqref:d}))),m.length>0&&(x=ps(r,-1,"../drawings/drawing"+(t+1)+".xml",Ya.DRAW),n[n.length]=Fr("drawing",null,{"r:id":"rId"+x}),c["!drawing"]=m),c["!comments"].length>0&&(x=ps(r,-1,"../drawings/vmlDrawing"+(t+1)+".vml",Ya.VML),n[n.length]=Fr("legacyDrawing",null,{"r:id":"rId"+x}),c["!legacy"]=x),n.length>1&&(n[n.length]="</worksheet>",n[1]=n[1].replace("/>",">")),n.join("")}function W_e(t,e){var i={},r=t.l+e;i.r=t.read_shift(4),t.l+=4;var n=t.read_shift(2);t.l+=1;var a=t.read_shift(1);return t.l=r,a&7&&(i.level=a&7),a&16&&(i.hidden=!0),a&32&&(i.hpt=n/20),i}function O_e(t,e,i){var r=Ei(145),n=(i["!rows"]||[])[t]||{};r.write_shift(4,t),r.write_shift(4,0);var a=320;n.hpx?a=SR(n.hpx)*20:n.hpt&&(a=n.hpt*20),r.write_shift(2,a),r.write_shift(1,0);var s=0;n.level&&(s|=n.level),n.hidden&&(s|=16),(n.hpx||n.hpt)&&(s|=32),r.write_shift(1,s),r.write_shift(1,0);var l=0,c=r.l;r.l+=4;for(var d={r:t,c:0},u=0;u<16;++u)if(!(e.s.c>u+1<<10||e.e.c<u<<10)){for(var m=-1,y=-1,h=u<<10;h<u+1<<10;++h){d.c=h;var x=Array.isArray(i)?(i[d.r]||[])[d.c]:i[Yn(d)];x&&(m<0&&(m=h),y=h)}m<0||(++l,r.write_shift(4,m),r.write_shift(4,y))}var w=r.l;return r.l=c,r.write_shift(4,l),r.l=w,r.length>r.l?r.slice(0,r.l):r}function __e(t,e,i,r){var n=O_e(r,i,e);(n.length>17||(e["!rows"]||[])[r])&&tr(t,0,n)}var j_e=Hy,z_e=V3;function G_e(){}function K_e(t,e){var i={},r=t[t.l];return++t.l,i.above=!(r&64),i.left=!(r&128),t.l+=18,i.name=Xke(t),i}function Q_e(t,e,i){i==null&&(i=Ei(84+4*t.length));var r=192;e&&(e.above&&(r&=-65),e.left&&(r&=-129)),i.write_shift(1,r);for(var n=1;n<3;++n)i.write_shift(1,0);return sM({auto:1},i),i.write_shift(-4,-1),i.write_shift(-4,-1),Gae(t,i),i.slice(0,i.l)}function Y_e(t){var e=Mp(t);return[e]}function X_e(t,e,i){return i==null&&(i=Ei(8)),Ty(e,i)}function q_e(t){var e=By(t);return[e]}function J_e(t,e,i){return i==null&&(i=Ei(4)),Dy(e,i)}function Z_e(t){var e=Mp(t),i=t.read_shift(1);return[e,i,"b"]}function $_e(t,e,i){return i==null&&(i=Ei(9)),Ty(e,i),i.write_shift(1,t.v?1:0),i}function eje(t){var e=By(t),i=t.read_shift(1);return[e,i,"b"]}function tje(t,e,i){return i==null&&(i=Ei(5)),Dy(e,i),i.write_shift(1,t.v?1:0),i}function ije(t){var e=Mp(t),i=t.read_shift(1);return[e,i,"e"]}function rje(t,e,i){return i==null&&(i=Ei(9)),Ty(e,i),i.write_shift(1,t.v),i}function nje(t){var e=By(t),i=t.read_shift(1);return[e,i,"e"]}function aje(t,e,i){return i==null&&(i=Ei(8)),Dy(e,i),i.write_shift(1,t.v),i.write_shift(2,0),i.write_shift(1,0),i}function oje(t){var e=Mp(t),i=t.read_shift(4);return[e,i,"s"]}function sje(t,e,i){return i==null&&(i=Ei(12)),Ty(e,i),i.write_shift(4,e.v),i}function lje(t){var e=By(t),i=t.read_shift(4);return[e,i,"s"]}function cje(t,e,i){return i==null&&(i=Ei(8)),Dy(e,i),i.write_shift(4,e.v),i}function dje(t){var e=Mp(t),i=E0(t);return[e,i,"n"]}function Aje(t,e,i){return i==null&&(i=Ei(16)),Ty(e,i),hy(t.v,i),i}function qoe(t){var e=By(t),i=E0(t);return[e,i,"n"]}function uje(t,e,i){return i==null&&(i=Ei(12)),Dy(e,i),hy(t.v,i),i}function pje(t){var e=Mp(t),i=g9(t);return[e,i,"n"]}function mje(t,e,i){return i==null&&(i=Ei(12)),Ty(e,i),Kae(t.v,i),i}function gje(t){var e=By(t),i=g9(t);return[e,i,"n"]}function hje(t,e,i){return i==null&&(i=Ei(8)),Dy(e,i),Kae(t.v,i),i}function fje(t){var e=Mp(t),i=u9(t);return[e,i,"is"]}function yje(t){var e=Mp(t),i=L0(t);return[e,i,"str"]}function Cje(t,e,i){return i==null&&(i=Ei(12+4*t.v.length)),Ty(e,i),bd(t.v,i),i.length>i.l?i.slice(0,i.l):i}function xje(t){var e=By(t),i=L0(t);return[e,i,"str"]}function Sje(t,e,i){return i==null&&(i=Ei(8+4*t.v.length)),Dy(e,i),bd(t.v,i),i.length>i.l?i.slice(0,i.l):i}function wje(t,e,i){var r=t.l+e,n=Mp(t);n.r=i["!row"];var a=t.read_shift(1),s=[n,a,"b"];if(i.cellFormula){t.l+=2;var l=h8(t,r-t.l,i);s[3]=D0(l,null,n,i.supbooks,i)}else t.l=r;return s}function Rje(t,e,i){var r=t.l+e,n=Mp(t);n.r=i["!row"];var a=t.read_shift(1),s=[n,a,"e"];if(i.cellFormula){t.l+=2;var l=h8(t,r-t.l,i);s[3]=D0(l,null,n,i.supbooks,i)}else t.l=r;return s}function bje(t,e,i){var r=t.l+e,n=Mp(t);n.r=i["!row"];var a=E0(t),s=[n,a,"n"];if(i.cellFormula){t.l+=2;var l=h8(t,r-t.l,i);s[3]=D0(l,null,n,i.supbooks,i)}else t.l=r;return s}function vje(t,e,i){var r=t.l+e,n=Mp(t);n.r=i["!row"];var a=L0(t),s=[n,a,"str"];if(i.cellFormula){t.l+=2;var l=h8(t,r-t.l,i);s[3]=D0(l,null,n,i.supbooks,i)}else t.l=r;return s}var Pje=Hy,Fje=V3;function Mje(t,e){return e==null&&(e=Ei(4)),e.write_shift(4,t),e}function Tje(t,e){var i=t.l+e,r=Hy(t),n=p9(t),a=L0(t),s=L0(t),l=L0(t);t.l=i;var c={rfx:r,relId:n,loc:a,display:l};return s&&(c.Tooltip=s),c}function Bje(t,e){var i=Ei(50+4*(t[1].Target.length+(t[1].Tooltip||"").length));V3({s:Sl(t[0]),e:Sl(t[0])},i),m9("rId"+e,i);var r=t[1].Target.indexOf("#"),n=r==-1?"":t[1].Target.slice(r+1);return bd(n||"",i),bd(t[1].Tooltip||"",i),bd("",i),i.slice(0,i.l)}function Dje(){}function Hje(t,e,i){var r=t.l+e,n=Qae(t),a=t.read_shift(1),s=[n];if(s[2]=a,i.cellFormula){var l=i_e(t,r-t.l,i);s[1]=l}else t.l=r;return s}function Ije(t,e,i){var r=t.l+e,n=Hy(t),a=[n];if(i.cellFormula){var s=n_e(t,r-t.l,i);a[1]=s,t.l=r}else t.l=r;return a}function Eje(t,e,i){i==null&&(i=Ei(18));var r=f8(t,e);i.write_shift(-4,t),i.write_shift(-4,t),i.write_shift(4,(r.width||10)*256),i.write_shift(4,0);var n=0;return e.hidden&&(n|=1),typeof r.width=="number"&&(n|=2),e.level&&(n|=e.level<<8),i.write_shift(2,n),i}var Joe=["left","right","top","bottom","header","footer"];function Uje(t){var e={};return Joe.forEach(function(i){e[i]=E0(t)}),e}function kje(t,e){return e==null&&(e=Ei(48)),Z5(t),Joe.forEach(function(i){hy(t[i],e)}),e}function Nje(t){var e=t.read_shift(2);return t.l+=28,{RTL:e&32}}function Lje(t,e,i){i==null&&(i=Ei(30));var r=924;return(((e||{}).Views||[])[0]||{}).RTL&&(r|=32),i.write_shift(2,r),i.write_shift(4,0),i.write_shift(4,0),i.write_shift(4,0),i.write_shift(1,0),i.write_shift(1,0),i.write_shift(2,0),i.write_shift(2,100),i.write_shift(2,0),i.write_shift(2,0),i.write_shift(2,0),i.write_shift(4,0),i}function Vje(t){var e=Ei(24);return e.write_shift(4,4),e.write_shift(4,1),V3(t,e),e}function Wje(t,e){return e==null&&(e=Ei(66)),e.write_shift(2,t.password?S9(t.password):0),e.write_shift(4,1),[["objects",!1],["scenarios",!1],["formatCells",!0],["formatColumns",!0],["formatRows",!0],["insertColumns",!0],["insertRows",!0],["insertHyperlinks",!0],["deleteColumns",!0],["deleteRows",!0],["selectLockedCells",!1],["sort",!0],["autoFilter",!0],["pivotTables",!0],["selectUnlockedCells",!1]].forEach(function(i){i[1]?e.write_shift(4,t[i[0]]!=null&&!t[i[0]]?1:0):e.write_shift(4,t[i[0]]!=null&&t[i[0]]?0:1)}),e}function Oje(){}function _je(){}function jje(t,e,i,r,n,a,s){if(!t)return t;var l=e||{};r||(r={"!id":{}});var c=l.dense?[]:{},d,u={s:{r:2e6,c:2e6},e:{r:0,c:0}},m=!1,y=!1,h,x,w,b,v,B,D,E,U,k=[];l.biff=12,l["!row"]=0;var I=0,L=!1,z=[],G={},V=l.supbooks||n.supbooks||[[]];if(V.sharedf=G,V.arrayf=z,V.SheetNames=n.SheetNames||n.Sheets.map(function(le){return le.name}),!l.supbooks&&(l.supbooks=V,n.Names))for(var _=0;_<n.Names.length;++_)V[0][_+1]=n.Names[_];var Y=[],q=[],de=!1;wR[16]={n:"BrtShortReal",f:qoe};var se;if(wh(t,function(J,ne,Z){if(!y)switch(Z){case 148:d=J;break;case 0:h=J,l.sheetRows&&l.sheetRows<=h.r&&(y=!0),E=Ol(b=h.r),l["!row"]=h.r,(J.hidden||J.hpt||J.level!=null)&&(J.hpt&&(J.hpx=R3(J.hpt)),q[J.r]=J);break;case 2:case 3:case 4:case 5:case 6:case 7:case 8:case 9:case 10:case 11:case 13:case 14:case 15:case 16:case 17:case 18:case 62:switch(x={t:J[2]},J[2]){case"n":x.v=J[1];break;case"s":D=Bw[J[1]],x.v=D.t,x.r=D.r;break;case"b":x.v=!!J[1];break;case"e":x.v=J[1],l.cellText!==!1&&(x.w=Rh[x.v]);break;case"str":x.t="s",x.v=J[1];break;case"is":x.t="s",x.v=J[1].t;break}if((w=s.CellXf[J[0].iStyleRef])&&Qoe(x,w.numFmtId,null,l,a,s),v=J[0].c==-1?v+1:J[0].c,l.dense?(c[b]||(c[b]=[]),c[b][v]=x):c[il(v)+E]=x,l.cellFormula){for(L=!1,I=0;I<z.length;++I){var N=z[I];h.r>=N[0].s.r&&h.r<=N[0].e.r&&v>=N[0].s.c&&v<=N[0].e.c&&(x.F=Ra(N[0]),L=!0)}!L&&J.length>3&&(x.f=J[3])}if(u.s.r>h.r&&(u.s.r=h.r),u.s.c>v&&(u.s.c=v),u.e.r<h.r&&(u.e.r=h.r),u.e.c<v&&(u.e.c=v),l.cellDates&&w&&x.t=="n"&&Fy(Ln[w.numFmtId])){var re=Uf(x.v);re&&(x.t="d",x.v=new Date(re.y,re.m-1,re.d,re.H,re.M,re.S,re.u))}se&&(se.type=="XLDAPR"&&(x.D=!0),se=void 0);break;case 1:case 12:if(!l.sheetStubs||m)break;x={t:"z",v:void 0},v=J[0].c==-1?v+1:J[0].c,l.dense?(c[b]||(c[b]=[]),c[b][v]=x):c[il(v)+E]=x,u.s.r>h.r&&(u.s.r=h.r),u.s.c>v&&(u.s.c=v),u.e.r<h.r&&(u.e.r=h.r),u.e.c<v&&(u.e.c=v),se&&(se.type=="XLDAPR"&&(x.D=!0),se=void 0);break;case 176:k.push(J);break;case 49:se=((l.xlmeta||{}).Cell||[])[J-1];break;case 494:var O=r["!id"][J.relId];for(O?(J.Target=O.Target,J.loc&&(J.Target+="#"+J.loc),J.Rel=O):J.relId==""&&(J.Target="#"+J.loc),b=J.rfx.s.r;b<=J.rfx.e.r;++b)for(v=J.rfx.s.c;v<=J.rfx.e.c;++v)l.dense?(c[b]||(c[b]=[]),c[b][v]||(c[b][v]={t:"z",v:void 0}),c[b][v].l=J):(B=Yn({c:v,r:b}),c[B]||(c[B]={t:"z",v:void 0}),c[B].l=J);break;case 426:if(!l.cellFormula)break;z.push(J),U=l.dense?c[b][v]:c[il(v)+E],U.f=D0(J[1],u,{r:h.r,c:v},V,l),U.F=Ra(J[0]);break;case 427:if(!l.cellFormula)break;G[Yn(J[0].s)]=J[1],U=l.dense?c[b][v]:c[il(v)+E],U.f=D0(J[1],u,{r:h.r,c:v},V,l);break;case 60:if(!l.cellStyles)break;for(;J.e>=J.s;)Y[J.e--]={width:J.w/256,hidden:!!(J.flags&1),level:J.level},de||(de=!0,w9(J.w/256)),i2(Y[J.e+1]);break;case 161:c["!autofilter"]={ref:Ra(J)};break;case 476:c["!margins"]=J;break;case 147:n.Sheets[i]||(n.Sheets[i]={}),J.name&&(n.Sheets[i].CodeName=J.name),(J.above||J.left)&&(c["!outline"]={above:J.above,left:J.left});break;case 137:n.Views||(n.Views=[{}]),n.Views[0]||(n.Views[0]={}),J.RTL&&(n.Views[0].RTL=!0);break;case 485:break;case 64:case 1053:break;case 151:break;case 152:case 175:case 644:case 625:case 562:case 396:case 1112:case 1146:case 471:case 1050:case 649:case 1105:case 589:case 607:case 564:case 1055:case 168:case 174:case 1180:case 499:case 507:case 550:case 171:case 167:case 1177:case 169:case 1181:case 551:case 552:case 661:case 639:case 478:case 537:case 477:case 536:case 1103:case 680:case 1104:case 1024:case 663:case 535:case 678:case 504:case 1043:case 428:case 170:case 3072:case 50:case 2070:case 1045:break;case 35:m=!0;break;case 36:m=!1;break;case 37:m=!0;break;case 38:m=!1;break;default:if(!ne.T){if(!m||l.WTF)throw new Error("Unexpected record 0x"+Z.toString(16))}}},l),delete l.supbooks,delete l["!row"],!c["!ref"]&&(u.s.r<2e6||d&&(d.e.r>0||d.e.c>0||d.s.r>0||d.s.c>0))&&(c["!ref"]=Ra(d||u)),l.sheetRows&&c["!ref"]){var ae=uo(c["!ref"]);l.sheetRows<=+ae.e.r&&(ae.e.r=l.sheetRows-1,ae.e.r>u.e.r&&(ae.e.r=u.e.r),ae.e.r<ae.s.r&&(ae.s.r=ae.e.r),ae.e.c>u.e.c&&(ae.e.c=u.e.c),ae.e.c<ae.s.c&&(ae.s.c=ae.e.c),c["!fullref"]=c["!ref"],c["!ref"]=Ra(ae))}return k.length>0&&(c["!merges"]=k),Y.length>0&&(c["!cols"]=Y),q.length>0&&(c["!rows"]=q),c}function zje(t,e,i,r,n,a,s){if(e.v===void 0)return!1;var l="";switch(e.t){case"b":l=e.v?"1":"0";break;case"d":e=Is(e),e.z=e.z||Ln[14],e.v=rd(rl(e.v)),e.t="n";break;case"n":case"e":l=""+e.v;break;default:l=e.v;break}var c={r:i,c:r};switch(c.s=p2(n.cellXfs,e,n),e.l&&a["!links"].push([Yn(c),e.l]),e.c&&a["!comments"].push([Yn(c),e.c]),e.t){case"s":case"str":return n.bookSST?(l=F9(n.Strings,e.v,n.revStrings),c.t="s",c.v=l,s?tr(t,18,cje(e,c)):tr(t,7,sje(e,c))):(c.t="str",s?tr(t,17,Sje(e,c)):tr(t,6,Cje(e,c))),!0;case"n":return e.v==(e.v|0)&&e.v>-1e3&&e.v<1e3?s?tr(t,13,hje(e,c)):tr(t,2,mje(e,c)):s?tr(t,16,uje(e,c)):tr(t,5,Aje(e,c)),!0;case"b":return c.t="b",s?tr(t,15,tje(e,c)):tr(t,4,$_e(e,c)),!0;case"e":return c.t="e",s?tr(t,14,aje(e,c)):tr(t,3,rje(e,c)),!0}return s?tr(t,12,J_e(e,c)):tr(t,1,X_e(e,c)),!0}function Gje(t,e,i,r){var n=uo(e["!ref"]||"A1"),a,s="",l=[];tr(t,145);var c=Array.isArray(e),d=n.e.r;e["!rows"]&&(d=Math.max(n.e.r,e["!rows"].length-1));for(var u=n.s.r;u<=d;++u){s=Ol(u),__e(t,e,n,u);var m=!1;if(u<=n.e.r)for(var y=n.s.c;y<=n.e.c;++y){u===n.s.r&&(l[y]=il(y)),a=l[y]+s;var h=c?(e[u]||[])[y]:e[a];if(!h){m=!1;continue}m=zje(t,h,u,y,r,e,m)}}tr(t,146)}function Kje(t,e){!e||!e["!merges"]||(tr(t,177,Mje(e["!merges"].length)),e["!merges"].forEach(function(i){tr(t,176,Fje(i))}),tr(t,178))}function Qje(t,e){!e||!e["!cols"]||(tr(t,390),e["!cols"].forEach(function(i,r){i&&tr(t,60,Eje(r,i))}),tr(t,391))}function Yje(t,e){!e||!e["!ref"]||(tr(t,648),tr(t,649,Vje(uo(e["!ref"]))),tr(t,650))}function Xje(t,e,i){e["!links"].forEach(function(r){if(r[1].Target){var n=ps(i,-1,r[1].Target.replace(/#.*$/,""),Ya.HLINK);tr(t,494,Bje(r,n))}}),delete e["!links"]}function qje(t,e,i,r){if(e["!comments"].length>0){var n=ps(r,-1,"../drawings/vmlDrawing"+(i+1)+".vml",Ya.VML);tr(t,551,m9("rId"+n)),e["!legacy"]=n}}function Jje(t,e,i,r){if(e["!autofilter"]){var n=e["!autofilter"],a=typeof n.ref=="string"?n.ref:Ra(n.ref);i.Workbook||(i.Workbook={Sheets:[]}),i.Workbook.Names||(i.Workbook.Names=[]);var s=i.Workbook.Names,l=cA(a);l.s.r==l.e.r&&(l.e.r=cA(e["!ref"]).e.r,a=Ra(l));for(var c=0;c<s.length;++c){var d=s[c];if(d.Name=="_xlnm._FilterDatabase"&&d.Sheet==r){d.Ref="'"+i.SheetNames[r]+"'!"+a;break}}c==s.length&&s.push({Name:"_xlnm._FilterDatabase",Sheet:r,Ref:"'"+i.SheetNames[r]+"'!"+a}),tr(t,161,V3(uo(a))),tr(t,162)}}function Zje(t,e,i){tr(t,133),tr(t,137,Lje(e,i)),tr(t,138),tr(t,134)}function $je(t,e){e["!protect"]&&tr(t,535,Wje(e["!protect"]))}function eze(t,e,i,r){var n=OA(),a=i.SheetNames[t],s=i.Sheets[a]||{},l=a;try{i&&i.Workbook&&(l=i.Workbook.Sheets[t].CodeName||l)}catch{}var c=uo(s["!ref"]||"A1");if(c.e.c>16383||c.e.r>1048575){if(e.WTF)throw new Error("Range "+(s["!ref"]||"A1")+" exceeds format limit A1:XFD1048576");c.e.c=Math.min(c.e.c,16383),c.e.r=Math.min(c.e.c,1048575)}return s["!links"]=[],s["!comments"]=[],tr(n,129),(i.vbaraw||s["!outline"])&&tr(n,147,Q_e(l,s["!outline"])),tr(n,148,z_e(c)),Zje(n,s,i.Workbook),Qje(n,s),Gje(n,s,t,e),$je(n,s),Jje(n,s,i,t),Kje(n,s),Xje(n,s,r),s["!margins"]&&tr(n,476,kje(s["!margins"])),(!e||e.ignoreEC||e.ignoreEC==null)&&Yje(n,s),qje(n,s,t,r),tr(n,130),n.end()}function tze(t){var e=[],i=t.match(/^<c:numCache>/),r;(t.match(/<c:pt idx="(\d*)">(.*?)<\/c:pt>/mg)||[]).forEach(function(a){var s=a.match(/<c:pt idx="(\d*?)"><c:v>(.*)<\/c:v><\/c:pt>/);s&&(e[+s[1]]=i?+s[2]:s[2])});var n=Bo((t.match(/<c:formatCode>([\s\S]*?)<\/c:formatCode>/)||["","General"])[1]);return(t.match(/<c:f>(.*?)<\/c:f>/mg)||[]).forEach(function(a){r=a.replace(/<.*?>/g,"")}),[e,n,r]}function ize(t,e,i,r,n,a){var s=a||{"!type":"chart"};if(!t)return a;var l=0,c=0,d="A",u={s:{r:2e6,c:2e6},e:{r:0,c:0}};return(t.match(/<c:numCache>[\s\S]*?<\/c:numCache>/gm)||[]).forEach(function(m){var y=tze(m);u.s.r=u.s.c=0,u.e.c=l,d=il(l),y[0].forEach(function(h,x){s[d+Ol(x)]={t:"n",v:h,z:y[1]},c=x}),u.e.r<c&&(u.e.r=c),++l}),l>0&&(s["!ref"]=Ra(u)),s}function rze(t,e,i,r,n){if(!t)return t;r||(r={"!id":{}});var a={"!type":"chart","!drawel":null,"!rel":""},s,l=t.match(Yoe);return l&&M9(l[0],a,n,i),(s=t.match(/drawing r:id="(.*?)"/))&&(a["!rel"]=s[1]),r["!id"][a["!rel"]]&&(a["!drawel"]=r["!id"][a["!rel"]]),a}function nze(t,e){t.l+=10;var i=L0(t);return{name:i}}function aze(t,e,i,r,n){if(!t)return t;r||(r={"!id":{}});var a={"!type":"chart","!drawel":null,"!rel":""},s=!1;return wh(t,function(c,d,u){switch(u){case 550:a["!rel"]=c;break;case 651:n.Sheets[i]||(n.Sheets[i]={}),c.name&&(n.Sheets[i].CodeName=c.name);break;case 562:case 652:case 669:case 679:case 551:case 552:case 476:case 3072:break;case 35:s=!0;break;case 36:s=!1;break;case 37:break;case 38:break;default:if(!(d.T>0)){if(!(d.T<0)){if(!s||e.WTF)throw new Error("Unexpected record 0x"+u.toString(16))}}}},e),r["!id"][a["!rel"]]&&(a["!drawel"]=r["!id"][a["!rel"]]),a}var T9=[["allowRefreshQuery",!1,"bool"],["autoCompressPictures",!0,"bool"],["backupFile",!1,"bool"],["checkCompatibility",!1,"bool"],["CodeName",""],["date1904",!1,"bool"],["defaultThemeVersion",0,"int"],["filterPrivacy",!1,"bool"],["hidePivotFieldList",!1,"bool"],["promptedSolutions",!1,"bool"],["publishItems",!1,"bool"],["refreshAllConnections",!1,"bool"],["saveExternalLinkValues",!0,"bool"],["showBorderUnselectedTables",!0,"bool"],["showInkAnnotation",!0,"bool"],["showObjects","all"],["showPivotChartFilter",!1,"bool"],["updateLinks","userSet"]],oze=[["activeTab",0,"int"],["autoFilterDateGrouping",!0,"bool"],["firstSheet",0,"int"],["minimized",!1,"bool"],["showHorizontalScroll",!0,"bool"],["showSheetTabs",!0,"bool"],["showVerticalScroll",!0,"bool"],["tabRatio",600,"int"],["visibility","visible"]],sze=[],lze=[["calcCompleted","true"],["calcMode","auto"],["calcOnSave","true"],["concurrentCalc","true"],["fullCalcOnLoad","false"],["fullPrecision","true"],["iterate","false"],["iterateCount","100"],["iterateDelta","0.001"],["refMode","A1"]];function wQ(t,e){for(var i=0;i!=t.length;++i)for(var r=t[i],n=0;n!=e.length;++n){var a=e[n];if(r[a[0]]==null)r[a[0]]=a[1];else switch(a[2]){case"bool":typeof r[a[0]]=="string"&&(r[a[0]]=el(r[a[0]]));break;case"int":typeof r[a[0]]=="string"&&(r[a[0]]=parseInt(r[a[0]],10));break}}}function RQ(t,e){for(var i=0;i!=e.length;++i){var r=e[i];if(t[r[0]]==null)t[r[0]]=r[1];else switch(r[2]){case"bool":typeof t[r[0]]=="string"&&(t[r[0]]=el(t[r[0]]));break;case"int":typeof t[r[0]]=="string"&&(t[r[0]]=parseInt(t[r[0]],10));break}}}function Zoe(t){RQ(t.WBProps,T9),RQ(t.CalcPr,lze),wQ(t.WBView,oze),wQ(t.Sheets,sze),n3.date1904=el(t.WBProps.date1904)}function cze(t){return!t.Workbook||!t.Workbook.WBProps?"false":el(t.Workbook.WBProps.date1904)?"true":"false"}var dze="][*?/\\".split("");function $oe(t,e){if(t.length>31)throw new Error("Sheet names cannot exceed 31 chars");var i=!0;return dze.forEach(function(r){if(t.indexOf(r)!=-1)throw new Error("Sheet name cannot contain : \\ / ? * [ ]")}),i}function Aze(t,e,i){t.forEach(function(r,n){$oe(r);for(var a=0;a<n;++a)if(r==t[a])throw new Error("Duplicate Sheet Name: "+r);if(i){var s=e&&e[n]&&e[n].CodeName||r;if(s.charCodeAt(0)==95&&s.length>22)throw new Error("Bad Code Name: Worksheet"+s)}})}function ese(t){if(!t||!t.SheetNames||!t.Sheets)throw new Error("Invalid Workbook");if(!t.SheetNames.length)throw new Error("Workbook is empty");var e=t.Workbook&&t.Workbook.Sheets||[];Aze(t.SheetNames,e,!!t.vbaraw);for(var i=0;i<t.SheetNames.length;++i)c_e(t.Sheets[t.SheetNames[i]],t.SheetNames[i],i)}var uze=/<\w+:workbook/;function pze(t,e){if(!t)throw new Error("Could not find file");var i={AppVersion:{},WBProps:{},WBView:[],Sheets:[],CalcPr:{},Names:[],xmlns:""},r=!1,n="xmlns",a={},s=0;if(t.replace(O0,function(c,d){var u=qn(c);switch(Jm(u[0])){case"<?xml":break;case"<workbook":c.match(uze)&&(n="xmlns"+c.match(/<(\w+):/)[1]),i.xmlns=u[n];break;case"</workbook>":break;case"<fileVersion":delete u[0],i.AppVersion=u;break;case"<fileVersion/>":case"</fileVersion>":break;case"<fileSharing":break;case"<fileSharing/>":break;case"<workbookPr":case"<workbookPr/>":T9.forEach(function(m){if(u[m[0]]!=null)switch(m[2]){case"bool":i.WBProps[m[0]]=el(u[m[0]]);break;case"int":i.WBProps[m[0]]=parseInt(u[m[0]],10);break;default:i.WBProps[m[0]]=u[m[0]]}}),u.codeName&&(i.WBProps.CodeName=bs(u.codeName));break;case"</workbookPr>":break;case"<workbookProtection":break;case"<workbookProtection/>":break;case"<bookViews":case"<bookViews>":case"</bookViews>":break;case"<workbookView":case"<workbookView/>":delete u[0],i.WBView.push(u);break;case"</workbookView>":break;case"<sheets":case"<sheets>":case"</sheets>":break;case"<sheet":switch(u.state){case"hidden":u.Hidden=1;break;case"veryHidden":u.Hidden=2;break;default:u.Hidden=0}delete u.state,u.name=Bo(bs(u.name)),delete u[0],i.Sheets.push(u);break;case"</sheet>":break;case"<functionGroups":case"<functionGroups/>":break;case"<functionGroup":break;case"<externalReferences":case"</externalReferences>":case"<externalReferences>":break;case"<externalReference":break;case"<definedNames/>":break;case"<definedNames>":case"<definedNames":r=!0;break;case"</definedNames>":r=!1;break;case"<definedName":a={},a.Name=bs(u.name),u.comment&&(a.Comment=u.comment),u.localSheetId&&(a.Sheet=+u.localSheetId),el(u.hidden||"0")&&(a.Hidden=!0),s=d+c.length;break;case"</definedName>":a.Ref=Bo(bs(t.slice(s,d))),i.Names.push(a);break;case"<definedName/>":break;case"<calcPr":delete u[0],i.CalcPr=u;break;case"<calcPr/>":delete u[0],i.CalcPr=u;break;case"</calcPr>":break;case"<oleSize":break;case"<customWorkbookViews>":case"</customWorkbookViews>":case"<customWorkbookViews":break;case"<customWorkbookView":case"</customWorkbookView>":break;case"<pivotCaches>":case"</pivotCaches>":case"<pivotCaches":break;case"<pivotCache":break;case"<smartTagPr":case"<smartTagPr/>":break;case"<smartTagTypes":case"<smartTagTypes>":case"</smartTagTypes>":break;case"<smartTagType":break;case"<webPublishing":case"<webPublishing/>":break;case"<fileRecoveryPr":case"<fileRecoveryPr/>":break;case"<webPublishObjects>":case"<webPublishObjects":case"</webPublishObjects>":break;case"<webPublishObject":break;case"<extLst":case"<extLst>":case"</extLst>":case"<extLst/>":break;case"<ext":r=!0;break;case"</ext>":r=!1;break;case"<ArchID":break;case"<AlternateContent":case"<AlternateContent>":r=!0;break;case"</AlternateContent>":r=!1;break;case"<revisionPtr":break;default:if(!r&&e.WTF)throw new Error("unrecognized "+u[0]+" in workbook")}return c}),My.indexOf(i.xmlns)===-1)throw new Error("Unknown Namespace: "+i.xmlns);return Zoe(i),i}function tse(t){var e=[cc];e[e.length]=Fr("workbook",null,{xmlns:My[0],"xmlns:r":Zc.r});var i=t.Workbook&&(t.Workbook.Names||[]).length>0,r={codeName:"ThisWorkbook"};t.Workbook&&t.Workbook.WBProps&&(T9.forEach(function(l){t.Workbook.WBProps[l[0]]!=null&&t.Workbook.WBProps[l[0]]!=l[1]&&(r[l[0]]=t.Workbook.WBProps[l[0]])}),t.Workbook.WBProps.CodeName&&(r.codeName=t.Workbook.WBProps.CodeName,delete r.CodeName)),e[e.length]=Fr("workbookPr",null,r);var n=t.Workbook&&t.Workbook.Sheets||[],a=0;if(n&&n[0]&&n[0].Hidden){for(e[e.length]="<bookViews>",a=0;a!=t.SheetNames.length&&!(!n[a]||!n[a].Hidden);++a);a==t.SheetNames.length&&(a=0),e[e.length]='<workbookView firstSheet="'+a+'" activeTab="'+a+'"/>',e[e.length]="</bookViews>"}for(e[e.length]="<sheets>",a=0;a!=t.SheetNames.length;++a){var s={name:ms(t.SheetNames[a].slice(0,31))};if(s.sheetId=""+(a+1),s["r:id"]="rId"+(a+1),n[a])switch(n[a].Hidden){case 1:s.state="hidden";break;case 2:s.state="veryHidden";break}e[e.length]=Fr("sheet",null,s)}return e[e.length]="</sheets>",i&&(e[e.length]="<definedNames>",t.Workbook&&t.Workbook.Names&&t.Workbook.Names.forEach(function(l){var c={name:l.Name};l.Comment&&(c.comment=l.Comment),l.Sheet!=null&&(c.localSheetId=""+l.Sheet),l.Hidden&&(c.hidden="1"),l.Ref&&(e[e.length]=Fr("definedName",ms(l.Ref),c))}),e[e.length]="</definedNames>"),e.length>2&&(e[e.length]="</workbook>",e[1]=e[1].replace("/>",">")),e.join("")}function mze(t,e){var i={};return i.Hidden=t.read_shift(4),i.iTabID=t.read_shift(4),i.strRelID=Hk(t),i.name=L0(t),i}function gze(t,e){return e||(e=Ei(127)),e.write_shift(4,t.Hidden),e.write_shift(4,t.iTabID),m9(t.strRelID,e),bd(t.name.slice(0,31),e),e.length>e.l?e.slice(0,e.l):e}function hze(t,e){var i={},r=t.read_shift(4);i.defaultThemeVersion=t.read_shift(4);var n=e>8?L0(t):"";return n.length>0&&(i.CodeName=n),i.autoCompressPictures=!!(r&65536),i.backupFile=!!(r&64),i.checkCompatibility=!!(r&4096),i.date1904=!!(r&1),i.filterPrivacy=!!(r&8),i.hidePivotFieldList=!!(r&1024),i.promptedSolutions=!!(r&16),i.publishItems=!!(r&2048),i.refreshAllConnections=!!(r&262144),i.saveExternalLinkValues=!!(r&128),i.showBorderUnselectedTables=!!(r&4),i.showInkAnnotation=!!(r&32),i.showObjects=["all","placeholders","none"][r>>13&3],i.showPivotChartFilter=!!(r&32768),i.updateLinks=["userSet","never","always"][r>>8&3],i}function fze(t,e){e||(e=Ei(72));var i=0;return t&&t.filterPrivacy&&(i|=8),e.write_shift(4,i),e.write_shift(4,0),Gae(t&&t.CodeName||"ThisWorkbook",e),e.slice(0,e.l)}function yze(t,e){var i={};return t.read_shift(4),i.ArchID=t.read_shift(4),t.l+=e-8,i}function Cze(t,e,i){var r=t.l+e;t.l+=4,t.l+=1;var n=t.read_shift(4),a=qke(t),s=r_e(t,0,i),l=p9(t);t.l=r;var c={Name:a,Ptg:s};return n<268435455&&(c.Sheet=n),l&&(c.Comment=l),c}function xze(t,e){var i={AppVersion:{},WBProps:{},WBView:[],Sheets:[],CalcPr:{},xmlns:""},r=[],n=!1;e||(e={}),e.biff=12;var a=[],s=[[]];return s.SheetNames=[],s.XTI=[],wR[16]={n:"BrtFRTArchID$",f:yze},wh(t,function(c,d,u){switch(u){case 156:s.SheetNames.push(c.name),i.Sheets.push(c);break;case 153:i.WBProps=c;break;case 39:c.Sheet!=null&&(e.SID=c.Sheet),c.Ref=D0(c.Ptg,null,null,s,e),delete e.SID,delete c.Ptg,a.push(c);break;case 1036:break;case 357:case 358:case 355:case 667:s[0].length?s.push([u,c]):s[0]=[u,c],s[s.length-1].XTI=[];break;case 362:s.length===0&&(s[0]=[],s[0].XTI=[]),s[s.length-1].XTI=s[s.length-1].XTI.concat(c),s.XTI=s.XTI.concat(c);break;case 361:break;case 2071:case 158:case 143:case 664:case 353:break;case 3072:case 3073:case 534:case 677:case 157:case 610:case 2050:case 155:case 548:case 676:case 128:case 665:case 2128:case 2125:case 549:case 2053:case 596:case 2076:case 2075:case 2082:case 397:case 154:case 1117:case 553:case 2091:break;case 35:r.push(u),n=!0;break;case 36:r.pop(),n=!1;break;case 37:r.push(u),n=!0;break;case 38:r.pop(),n=!1;break;case 16:break;default:if(!d.T){if(!n||e.WTF&&r[r.length-1]!=37&&r[r.length-1]!=35)throw new Error("Unexpected record 0x"+u.toString(16))}}},e),Zoe(i),i.Names=a,i.supbooks=s,i}function Sze(t,e){tr(t,143);for(var i=0;i!=e.SheetNames.length;++i){var r=e.Workbook&&e.Workbook.Sheets&&e.Workbook.Sheets[i]&&e.Workbook.Sheets[i].Hidden||0,n={Hidden:r,iTabID:i+1,strRelID:"rId"+(i+1),name:e.SheetNames[i]};tr(t,156,gze(n))}tr(t,144)}function wze(t,e){e||(e=Ei(127));for(var i=0;i!=4;++i)e.write_shift(4,0);return bd("SheetJS",e),bd(AR.version,e),bd(AR.version,e),bd("7262",e),e.length>e.l?e.slice(0,e.l):e}function Rze(t,e){e||(e=Ei(29)),e.write_shift(-4,0),e.write_shift(-4,460),e.write_shift(4,28800),e.write_shift(4,17600),e.write_shift(4,500),e.write_shift(4,t),e.write_shift(4,t);var i=120;return e.write_shift(1,i),e.length>e.l?e.slice(0,e.l):e}function bze(t,e){if(!(!e.Workbook||!e.Workbook.Sheets)){for(var i=e.Workbook.Sheets,r=0,n=-1,a=-1;r<i.length;++r)!i[r]||!i[r].Hidden&&n==-1?n=r:i[r].Hidden==1&&a==-1&&(a=r);a>n||(tr(t,135),tr(t,158,Rze(n)),tr(t,136))}}function vze(t,e){var i=OA();return tr(i,131),tr(i,128,wze()),tr(i,153,fze(t.Workbook&&t.Workbook.WBProps||null)),bze(i,t),Sze(i,t),tr(i,132),i.end()}function Pze(t,e,i){return e.slice(-4)===".bin"?xze(t,i):pze(t,i)}function Fze(t,e,i,r,n,a,s,l){return e.slice(-4)===".bin"?jje(t,r,i,n,a,s,l):x_e(t,r,i,n,a,s,l)}function Mze(t,e,i,r,n,a,s,l){return e.slice(-4)===".bin"?aze(t,r,i,n,a):rze(t,r,i,n,a)}function Tze(t,e,i,r,n,a,s,l){return e.slice(-4)===".bin"?HWe():IWe()}function Bze(t,e,i,r,n,a,s,l){return e.slice(-4)===".bin"?BWe():DWe()}function Dze(t,e,i,r){return e.slice(-4)===".bin"?FVe(t,i,r):gVe(t,i,r)}function Hze(t,e,i){return Eoe(t,i)}function Ize(t,e,i){return e.slice(-4)===".bin"?E9e(t,i):D9e(t,i)}function Eze(t,e,i){return e.slice(-4)===".bin"?vWe(t,i):hWe(t,i)}function Uze(t,e,i){return e.slice(-4)===".bin"?pWe(t):AWe(t)}function kze(t,e,i,r){return i.slice(-4)===".bin"?mWe(t,e,i,r):void 0}function Nze(t,e,i){return e.slice(-4)===".bin"?lWe(t,e,i):dWe(t,e,i)}function Lze(t,e,i){return(e.slice(-4)===".bin"?vze:tse)(t)}function Vze(t,e,i,r,n){return(e.slice(-4)===".bin"?eze:Xoe)(t,i,r,n)}function Wze(t,e,i){return(e.slice(-4)===".bin"?NVe:Hoe)(t,i)}function Oze(t,e,i){return(e.slice(-4)===".bin"?N9e:boe)(t,i)}function _ze(t,e,i){return(e.slice(-4)===".bin"?PWe:Noe)(t)}function jze(t){return(t.slice(-4)===".bin"?cWe:Uoe)()}var ise=/([\w:]+)=((?:")([^"]*)(?:")|(?:')([^']*)(?:'))/g,rse=/([\w:]+)=((?:")(?:[^"]*)(?:")|(?:')(?:[^']*)(?:'))/;function d1(t,e){var i=t.split(/\s+/),r=[];if(r[0]=i[0],i.length===1)return r;var n=t.match(ise),a,s,l,c;if(n)for(c=0;c!=n.length;++c)a=n[c].match(rse),(s=a[1].indexOf(":"))===-1?r[a[1]]=a[2].slice(1,a[2].length-1):(a[1].slice(0,6)==="xmlns:"?l="xmlns"+a[1].slice(6):l=a[1].slice(s+1),r[l]=a[2].slice(1,a[2].length-1));return r}function zze(t){var e=t.split(/\s+/),i={};if(e.length===1)return i;var r=t.match(ise),n,a,s,l;if(r)for(l=0;l!=r.length;++l)n=r[l].match(rse),(a=n[1].indexOf(":"))===-1?i[n[1]]=n[2].slice(1,n[2].length-1):(n[1].slice(0,6)==="xmlns:"?s="xmlns"+n[1].slice(6):s=n[1].slice(a+1),i[s]=n[2].slice(1,n[2].length-1));return i}var Hw;function Gze(t,e){var i=Hw[t]||Bo(t);return i==="General"?my(e):ku(i,e)}function Kze(t,e,i,r){var n=r;switch((i[0].match(/dt:dt="([\w.]+)"/)||["",""])[1]){case"boolean":n=el(r);break;case"i2":case"int":n=parseInt(r,10);break;case"r4":case"float":n=parseFloat(r);break;case"date":case"dateTime.tz":n=rl(r);break;case"i8":case"string":case"fixed":case"uuid":case"bin.base64":break;default:throw new Error("bad custprop:"+i[0])}t[Bo(e)]=n}function Qze(t,e,i){if(t.t!=="z"){if(!i||i.cellText!==!1)try{t.t==="e"?t.w=t.w||Rh[t.v]:e==="General"?t.t==="n"?(t.v|0)===t.v?t.w=t.v.toString(10):t.w=pR(t.v):t.w=my(t.v):t.w=Gze(e||"General",t.v)}catch(a){if(i.WTF)throw a}try{var r=Hw[e]||e||"General";if(i.cellNF&&(t.z=r),i.cellDates&&t.t=="n"&&Fy(r)){var n=Uf(t.v);n&&(t.t="d",t.v=new Date(n.y,n.m-1,n.d,n.H,n.M,n.S,n.u))}}catch(a){if(i.WTF)throw a}}}function Yze(t,e,i){if(i.cellStyles&&e.Interior){var r=e.Interior;r.Pattern&&(r.patternType=sVe[r.Pattern]||r.Pattern)}t[e.ID]=e}function Xze(t,e,i,r,n,a,s,l,c,d){var u="General",m=r.StyleID,y={};d=d||{};var h=[],x=0;for(m===void 0&&l&&(m=l.StyleID),m===void 0&&s&&(m=s.StyleID);a[m]!==void 0&&(a[m].nf&&(u=a[m].nf),a[m].Interior&&h.push(a[m].Interior),!!a[m].Parent);)m=a[m].Parent;switch(i.Type){case"Boolean":r.t="b",r.v=el(t);break;case"String":r.t="s",r.r=WK(Bo(t)),r.v=t.indexOf("<")>-1?Bo(e||t).replace(/<.*?>/g,""):r.r;break;case"DateTime":t.slice(-1)!="Z"&&(t+="Z"),r.v=(rl(t)-new Date(Date.UTC(1899,11,30)))/(1440*60*1e3),r.v!==r.v?r.v=Bo(t):r.v<60&&(r.v=r.v-1),(!u||u=="General")&&(u="yyyy-mm-dd");case"Number":r.v===void 0&&(r.v=+t),r.t||(r.t="n");break;case"Error":r.t="e",r.v=qae[t],d.cellText!==!1&&(r.w=t);break;default:t==""&&e==""?r.t="z":(r.t="s",r.v=WK(e||t));break}if(Qze(r,u,d),d.cellFormula!==!1)if(r.Formula){var w=Bo(r.Formula);w.charCodeAt(0)==61&&(w=w.slice(1)),r.f=r3(w,n),delete r.Formula,r.ArrayRange=="RC"?r.F=r3("RC:RC",n):r.ArrayRange&&(r.F=r3(r.ArrayRange,n),c.push([uo(r.F),r.F]))}else for(x=0;x<c.length;++x)n.r>=c[x][0].s.r&&n.r<=c[x][0].e.r&&n.c>=c[x][0].s.c&&n.c<=c[x][0].e.c&&(r.F=c[x][1]);d.cellStyles&&(h.forEach(function(b){!y.patternType&&b.patternType&&(y.patternType=b.patternType)}),r.s=y),r.StyleID!==void 0&&(r.ixfe=r.StyleID)}function qze(t){t.t=t.v||"",t.t=t.t.replace(/\r\n/g,`
`).replace(/\r/g,`
`),t.v=t.w=t.ixfe=void 0}function OD(t,e){var i=e||{};k3();var r=Nx(r9(t));(i.type=="binary"||i.type=="array"||i.type=="base64")&&(typeof wo<"u"?r=wo.utils.decode(65001,eM(r)):r=bs(r));var n=r.slice(0,1024).toLowerCase(),a=!1;if(n=n.replace(/".*?"/g,""),(n.indexOf(">")&1023)>Math.min(n.indexOf(",")&1023,n.indexOf(";")&1023)){var s=Is(i);return s.type="string",w3.to_workbook(r,s)}if(n.indexOf("<?xml")==-1&&["html","table","head","meta","script","style","div"].forEach(function(Mt){n.indexOf("<"+Mt)>=0&&(a=!0)}),a)return HGe(r,i);Hw={"General Number":"General","General Date":Ln[22],"Long Date":"dddd, mmmm dd, yyyy","Medium Date":Ln[15],"Short Date":Ln[14],"Long Time":Ln[19],"Medium Time":Ln[18],"Short Time":Ln[20],Currency:'"$"#,##0.00_);[Red]\\("$"#,##0.00\\)',Fixed:Ln[2],Standard:Ln[4],Percent:Ln[10],Scientific:Ln[11],"Yes/No":'"Yes";"Yes";"No";@',"True/False":'"True";"True";"False";@',"On/Off":'"Yes";"Yes";"No";@'};var l,c=[],d,u={},m=[],y=i.dense?[]:{},h="",x={},w={},b=d1('<Data ss:Type="String">'),v=0,B=0,D=0,E={s:{r:2e6,c:2e6},e:{r:0,c:0}},U={},k={},I="",L=0,z=[],G={},V={},_=0,Y=[],q=[],de={},se=[],ae,le=!1,J=[],ne=[],Z={},N=0,re=0,O={Sheets:[],WBProps:{date1904:!1}},ee={};hR.lastIndex=0,r=r.replace(/\x3C!--([\s\S]*?)-->/mg,"");for(var ce="";l=hR.exec(r);)switch(l[3]=(ce=l[3]).toLowerCase()){case"data":if(ce=="data"){if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else l[0].charAt(l[0].length-2)!=="/"&&c.push([l[3],!0]);break}if(c[c.length-1][1])break;l[1]==="/"?Xze(r.slice(v,l.index),I,b,c[c.length-1][0]=="comment"?de:x,{c:B,r:D},U,se[B],w,J,i):(I="",b=d1(l[0]),v=l.index+l[0].length);break;case"cell":if(l[1]==="/")if(q.length>0&&(x.c=q),(!i.sheetRows||i.sheetRows>D)&&x.v!==void 0&&(i.dense?(y[D]||(y[D]=[]),y[D][B]=x):y[il(B)+Ol(D)]=x),x.HRef&&(x.l={Target:Bo(x.HRef)},x.HRefScreenTip&&(x.l.Tooltip=x.HRefScreenTip),delete x.HRef,delete x.HRefScreenTip),(x.MergeAcross||x.MergeDown)&&(N=B+(parseInt(x.MergeAcross,10)|0),re=D+(parseInt(x.MergeDown,10)|0),z.push({s:{c:B,r:D},e:{c:N,r:re}})),!i.sheetStubs)x.MergeAcross?B=N+1:++B;else if(x.MergeAcross||x.MergeDown){for(var pe=B;pe<=N;++pe)for(var fe=D;fe<=re;++fe)(pe>B||fe>D)&&(i.dense?(y[fe]||(y[fe]=[]),y[fe][pe]={t:"z"}):y[il(pe)+Ol(fe)]={t:"z"});B=N+1}else++B;else x=zze(l[0]),x.Index&&(B=+x.Index-1),B<E.s.c&&(E.s.c=B),B>E.e.c&&(E.e.c=B),l[0].slice(-2)==="/>"&&++B,q=[];break;case"row":l[1]==="/"||l[0].slice(-2)==="/>"?(D<E.s.r&&(E.s.r=D),D>E.e.r&&(E.e.r=D),l[0].slice(-2)==="/>"&&(w=d1(l[0]),w.Index&&(D=+w.Index-1)),B=0,++D):(w=d1(l[0]),w.Index&&(D=+w.Index-1),Z={},(w.AutoFitHeight=="0"||w.Height)&&(Z.hpx=parseInt(w.Height,10),Z.hpt=SR(Z.hpx),ne[D]=Z),w.Hidden=="1"&&(Z.hidden=!0,ne[D]=Z));break;case"worksheet":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"));m.push(h),E.s.r<=E.e.r&&E.s.c<=E.e.c&&(y["!ref"]=Ra(E),i.sheetRows&&i.sheetRows<=E.e.r&&(y["!fullref"]=y["!ref"],E.e.r=i.sheetRows-1,y["!ref"]=Ra(E))),z.length&&(y["!merges"]=z),se.length>0&&(y["!cols"]=se),ne.length>0&&(y["!rows"]=ne),u[h]=y}else E={s:{r:2e6,c:2e6},e:{r:0,c:0}},D=B=0,c.push([l[3],!1]),d=d1(l[0]),h=Bo(d.Name),y=i.dense?[]:{},z=[],J=[],ne=[],ee={name:h,Hidden:0},O.Sheets.push(ee);break;case"table":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else{if(l[0].slice(-2)=="/>")break;c.push([l[3],!1]),se=[],le=!1}break;case"style":l[1]==="/"?Yze(U,k,i):k=d1(l[0]);break;case"numberformat":k.nf=Bo(d1(l[0]).Format||"General"),Hw[k.nf]&&(k.nf=Hw[k.nf]);for(var Pe=0;Pe!=392&&Ln[Pe]!=k.nf;++Pe);if(Pe==392){for(Pe=57;Pe!=392;++Pe)if(Ln[Pe]==null){Om(k.nf,Pe);break}}break;case"column":if(c[c.length-1][0]!=="table")break;if(ae=d1(l[0]),ae.Hidden&&(ae.hidden=!0,delete ae.Hidden),ae.Width&&(ae.wpx=parseInt(ae.Width,10)),!le&&ae.wpx>10){le=!0,I0=Boe;for(var We=0;We<se.length;++We)se[We]&&i2(se[We])}le&&i2(ae),se[ae.Index-1||se.length]=ae;for(var Oe=0;Oe<+ae.Span;++Oe)se[se.length]=Is(ae);break;case"namedrange":if(l[1]==="/")break;O.Names||(O.Names=[]);var ve=qn(l[0]),st={Name:ve.Name,Ref:r3(ve.RefersTo.slice(1),{r:0,c:0})};O.Sheets.length>0&&(st.Sheet=O.Sheets.length-1),O.Names.push(st);break;case"namedcell":break;case"b":break;case"i":break;case"u":break;case"s":break;case"em":break;case"h2":break;case"h3":break;case"sub":break;case"sup":break;case"span":break;case"alignment":break;case"borders":break;case"border":break;case"font":if(l[0].slice(-2)==="/>")break;l[1]==="/"?I+=r.slice(L,l.index):L=l.index+l[0].length;break;case"interior":if(!i.cellStyles)break;k.Interior=d1(l[0]);break;case"protection":break;case"author":case"title":case"description":case"created":case"keywords":case"subject":case"category":case"company":case"lastauthor":case"lastsaved":case"lastprinted":case"version":case"revision":case"totaltime":case"hyperlinkbase":case"manager":case"contentstatus":case"identifier":case"language":case"appname":if(l[0].slice(-2)==="/>")break;l[1]==="/"?SNe(G,ce,r.slice(_,l.index)):_=l.index+l[0].length;break;case"paragraphs":break;case"styles":case"workbook":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else c.push([l[3],!1]);break;case"comment":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"));qze(de),q.push(de)}else c.push([l[3],!1]),d=d1(l[0]),de={a:d.Author};break;case"autofilter":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else if(l[0].charAt(l[0].length-2)!=="/"){var lt=d1(l[0]);y["!autofilter"]={ref:r3(lt.Range).replace(/\$/g,"")},c.push([l[3],!0])}break;case"name":break;case"datavalidation":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else l[0].charAt(l[0].length-2)!=="/"&&c.push([l[3],!0]);break;case"pixelsperinch":break;case"componentoptions":case"documentproperties":case"customdocumentproperties":case"officedocumentsettings":case"pivottable":case"pivotcache":case"names":case"mapinfo":case"pagebreaks":case"querytable":case"sorting":case"schema":case"conditionalformatting":case"smarttagtype":case"smarttags":case"excelworkbook":case"workbookoptions":case"worksheetoptions":if(l[1]==="/"){if((d=c.pop())[0]!==l[3])throw new Error("Bad state: "+d.join("|"))}else l[0].charAt(l[0].length-2)!=="/"&&c.push([l[3],!0]);break;case"null":break;default:if(c.length==0&&l[3]=="document"||c.length==0&&l[3]=="uof")return MQ(r,i);var Me=!0;switch(c[c.length-1][0]){case"officedocumentsettings":switch(l[3]){case"allowpng":break;case"removepersonalinformation":break;case"downloadcomponents":break;case"locationofcomponents":break;case"colors":break;case"color":break;case"index":break;case"rgb":break;case"targetscreensize":break;case"readonlyrecommended":break;default:Me=!1}break;case"componentoptions":switch(l[3]){case"toolbar":break;case"hideofficelogo":break;case"spreadsheetautofit":break;case"label":break;case"caption":break;case"maxheight":break;case"maxwidth":break;case"nextsheetnumber":break;default:Me=!1}break;case"excelworkbook":switch(l[3]){case"date1904":O.WBProps.date1904=!0;break;case"windowheight":break;case"windowwidth":break;case"windowtopx":break;case"windowtopy":break;case"tabratio":break;case"protectstructure":break;case"protectwindow":break;case"protectwindows":break;case"activesheet":break;case"displayinknotes":break;case"firstvisiblesheet":break;case"supbook":break;case"sheetname":break;case"sheetindex":break;case"sheetindexfirst":break;case"sheetindexlast":break;case"dll":break;case"acceptlabelsinformulas":break;case"donotsavelinkvalues":break;case"iteration":break;case"maxiterations":break;case"maxchange":break;case"path":break;case"xct":break;case"count":break;case"selectedsheets":break;case"calculation":break;case"uncalced":break;case"startupprompt":break;case"crn":break;case"externname":break;case"formula":break;case"colfirst":break;case"collast":break;case"wantadvise":break;case"boolean":break;case"error":break;case"text":break;case"ole":break;case"noautorecover":break;case"publishobjects":break;case"donotcalculatebeforesave":break;case"number":break;case"refmoder1c1":break;case"embedsavesmarttags":break;default:Me=!1}break;case"workbookoptions":switch(l[3]){case"owcversion":break;case"height":break;case"width":break;default:Me=!1}break;case"worksheetoptions":switch(l[3]){case"visible":if(l[0].slice(-2)!=="/>")if(l[1]==="/")switch(r.slice(_,l.index)){case"SheetHidden":ee.Hidden=1;break;case"SheetVeryHidden":ee.Hidden=2;break}else _=l.index+l[0].length;break;case"header":y["!margins"]||Z5(y["!margins"]={},"xlml"),isNaN(+qn(l[0]).Margin)||(y["!margins"].header=+qn(l[0]).Margin);break;case"footer":y["!margins"]||Z5(y["!margins"]={},"xlml"),isNaN(+qn(l[0]).Margin)||(y["!margins"].footer=+qn(l[0]).Margin);break;case"pagemargins":var xt=qn(l[0]);y["!margins"]||Z5(y["!margins"]={},"xlml"),isNaN(+xt.Top)||(y["!margins"].top=+xt.Top),isNaN(+xt.Left)||(y["!margins"].left=+xt.Left),isNaN(+xt.Right)||(y["!margins"].right=+xt.Right),isNaN(+xt.Bottom)||(y["!margins"].bottom=+xt.Bottom);break;case"displayrighttoleft":O.Views||(O.Views=[]),O.Views[0]||(O.Views[0]={}),O.Views[0].RTL=!0;break;case"freezepanes":break;case"frozennosplit":break;case"splithorizontal":case"splitvertical":break;case"donotdisplaygridlines":break;case"activerow":break;case"activecol":break;case"toprowbottompane":break;case"leftcolumnrightpane":break;case"unsynced":break;case"print":break;case"printerrors":break;case"panes":break;case"scale":break;case"pane":break;case"number":break;case"layout":break;case"pagesetup":break;case"selected":break;case"protectobjects":break;case"enableselection":break;case"protectscenarios":break;case"validprinterinfo":break;case"horizontalresolution":break;case"verticalresolution":break;case"numberofcopies":break;case"activepane":break;case"toprowvisible":break;case"leftcolumnvisible":break;case"fittopage":break;case"rangeselection":break;case"papersizeindex":break;case"pagelayoutzoom":break;case"pagebreakzoom":break;case"filteron":break;case"fitwidth":break;case"fitheight":break;case"commentslayout":break;case"zoom":break;case"lefttoright":break;case"gridlines":break;case"allowsort":break;case"allowfilter":break;case"allowinsertrows":break;case"allowdeleterows":break;case"allowinsertcols":break;case"allowdeletecols":break;case"allowinserthyperlinks":break;case"allowformatcells":break;case"allowsizecols":break;case"allowsizerows":break;case"nosummaryrowsbelowdetail":y["!outline"]||(y["!outline"]={}),y["!outline"].above=!0;break;case"tabcolorindex":break;case"donotdisplayheadings":break;case"showpagelayoutzoom":break;case"nosummarycolumnsrightdetail":y["!outline"]||(y["!outline"]={}),y["!outline"].left=!0;break;case"blackandwhite":break;case"donotdisplayzeros":break;case"displaypagebreak":break;case"rowcolheadings":break;case"donotdisplayoutline":break;case"noorientation":break;case"allowusepivottables":break;case"zeroheight":break;case"viewablerange":break;case"selection":break;case"protectcontents":break;default:Me=!1}break;case"pivottable":case"pivotcache":switch(l[3]){case"immediateitemsondrop":break;case"showpagemultipleitemlabel":break;case"compactrowindent":break;case"location":break;case"pivotfield":break;case"orientation":break;case"layoutform":break;case"layoutsubtotallocation":break;case"layoutcompactrow":break;case"position":break;case"pivotitem":break;case"datatype":break;case"datafield":break;case"sourcename":break;case"parentfield":break;case"ptlineitems":break;case"ptlineitem":break;case"countofsameitems":break;case"item":break;case"itemtype":break;case"ptsource":break;case"cacheindex":break;case"consolidationreference":break;case"filename":break;case"reference":break;case"nocolumngrand":break;case"norowgrand":break;case"blanklineafteritems":break;case"hidden":break;case"subtotal":break;case"basefield":break;case"mapchilditems":break;case"function":break;case"refreshonfileopen":break;case"printsettitles":break;case"mergelabels":break;case"defaultversion":break;case"refreshname":break;case"refreshdate":break;case"refreshdatecopy":break;case"versionlastrefresh":break;case"versionlastupdate":break;case"versionupdateablemin":break;case"versionrefreshablemin":break;case"calculation":break;default:Me=!1}break;case"pagebreaks":switch(l[3]){case"colbreaks":break;case"colbreak":break;case"rowbreaks":break;case"rowbreak":break;case"colstart":break;case"colend":break;case"rowend":break;default:Me=!1}break;case"autofilter":switch(l[3]){case"autofiltercolumn":break;case"autofiltercondition":break;case"autofilterand":break;case"autofilteror":break;default:Me=!1}break;case"querytable":switch(l[3]){case"id":break;case"autoformatfont":break;case"autoformatpattern":break;case"querysource":break;case"querytype":break;case"enableredirections":break;case"refreshedinxl9":break;case"urlstring":break;case"htmltables":break;case"connection":break;case"commandtext":break;case"refreshinfo":break;case"notitles":break;case"nextid":break;case"columninfo":break;case"overwritecells":break;case"donotpromptforfile":break;case"textwizardsettings":break;case"source":break;case"number":break;case"decimal":break;case"thousandseparator":break;case"trailingminusnumbers":break;case"formatsettings":break;case"fieldtype":break;case"delimiters":break;case"tab":break;case"comma":break;case"autoformatname":break;case"versionlastedit":break;case"versionlastrefresh":break;default:Me=!1}break;case"datavalidation":switch(l[3]){case"range":break;case"type":break;case"min":break;case"max":break;case"sort":break;case"descending":break;case"order":break;case"casesensitive":break;case"value":break;case"errorstyle":break;case"errormessage":break;case"errortitle":break;case"inputmessage":break;case"inputtitle":break;case"combohide":break;case"inputhide":break;case"condition":break;case"qualifier":break;case"useblank":break;case"value1":break;case"value2":break;case"format":break;case"cellrangelist":break;default:Me=!1}break;case"sorting":case"conditionalformatting":switch(l[3]){case"range":break;case"type":break;case"min":break;case"max":break;case"sort":break;case"descending":break;case"order":break;case"casesensitive":break;case"value":break;case"errorstyle":break;case"errormessage":break;case"errortitle":break;case"cellrangelist":break;case"inputmessage":break;case"inputtitle":break;case"combohide":break;case"inputhide":break;case"condition":break;case"qualifier":break;case"useblank":break;case"value1":break;case"value2":break;case"format":break;default:Me=!1}break;case"mapinfo":case"schema":case"data":switch(l[3]){case"map":break;case"entry":break;case"range":break;case"xpath":break;case"field":break;case"xsdtype":break;case"filteron":break;case"aggregate":break;case"elementtype":break;case"attributetype":break;case"schema":case"element":case"complextype":case"datatype":case"all":case"attribute":case"extends":break;case"row":break;default:Me=!1}break;case"smarttags":break;default:Me=!1;break}if(Me||l[3].match(/!\[CDATA/))break;if(!c[c.length-1][1])throw"Unrecognized tag: "+l[3]+"|"+c.join("|");if(c[c.length-1][0]==="customdocumentproperties"){if(l[0].slice(-2)==="/>")break;l[1]==="/"?Kze(V,ce,Y,r.slice(_,l.index)):(Y=l,_=l.index+l[0].length);break}if(i.WTF)throw"Unrecognized tag: "+l[3]+"|"+c.join("|")}var ft={};return!i.bookSheets&&!i.bookProps&&(ft.Sheets=u),ft.SheetNames=m,ft.Workbook=O,ft.SSF=Is(Ln),ft.Props=G,ft.Custprops=V,ft}function Vk(t,e){switch(H9(e=e||{}),e.type||"base64"){case"base64":return OD(Uu(t),e);case"binary":case"buffer":case"file":return OD(t,e);case"array":return OD(A2(t),e)}}function Jze(t,e){var i=[];return t.Props&&i.push(wNe(t.Props,e)),t.Custprops&&i.push(RNe(t.Props,t.Custprops)),i.join("")}function Zze(){return""}function $ze(t,e){var i=['<Style ss:ID="Default" ss:Name="Normal"><NumberFormat/></Style>'];return e.cellXfs.forEach(function(r,n){var a=[];a.push(Fr("NumberFormat",null,{"ss:Format":ms(Ln[r.numFmtId])}));var s={"ss:ID":"s"+(21+n)};i.push(Fr("Style",a.join(""),s))}),Fr("Styles",i.join(""))}function nse(t){return Fr("NamedRange",null,{"ss:Name":t.Name,"ss:RefersTo":"="+v9(t.Ref,{r:0,c:0})})}function eGe(t){if(!((t||{}).Workbook||{}).Names)return"";for(var e=t.Workbook.Names,i=[],r=0;r<e.length;++r){var n=e[r];n.Sheet==null&&(n.Name.match(/^_xlfn\./)||i.push(nse(n)))}return Fr("Names",i.join(""))}function tGe(t,e,i,r){if(!t||!((r||{}).Workbook||{}).Names)return"";for(var n=r.Workbook.Names,a=[],s=0;s<n.length;++s){var l=n[s];l.Sheet==i&&(l.Name.match(/^_xlfn\./)||a.push(nse(l)))}return a.join("")}function iGe(t,e,i,r){if(!t)return"";var n=[];if(t["!margins"]&&(n.push("<PageSetup>"),t["!margins"].header&&n.push(Fr("Header",null,{"x:Margin":t["!margins"].header})),t["!margins"].footer&&n.push(Fr("Footer",null,{"x:Margin":t["!margins"].footer})),n.push(Fr("PageMargins",null,{"x:Bottom":t["!margins"].bottom||"0.75","x:Left":t["!margins"].left||"0.7","x:Right":t["!margins"].right||"0.7","x:Top":t["!margins"].top||"0.75"})),n.push("</PageSetup>")),r&&r.Workbook&&r.Workbook.Sheets&&r.Workbook.Sheets[i])if(r.Workbook.Sheets[i].Hidden)n.push(Fr("Visible",r.Workbook.Sheets[i].Hidden==1?"SheetHidden":"SheetVeryHidden",{}));else{for(var a=0;a<i&&!(r.Workbook.Sheets[a]&&!r.Workbook.Sheets[a].Hidden);++a);a==i&&n.push("<Selected/>")}return((((r||{}).Workbook||{}).Views||[])[0]||{}).RTL&&n.push("<DisplayRightToLeft/>"),t["!protect"]&&(n.push(Zd("ProtectContents","True")),t["!protect"].objects&&n.push(Zd("ProtectObjects","True")),t["!protect"].scenarios&&n.push(Zd("ProtectScenarios","True")),t["!protect"].selectLockedCells!=null&&!t["!protect"].selectLockedCells?n.push(Zd("EnableSelection","NoSelection")):t["!protect"].selectUnlockedCells!=null&&!t["!protect"].selectUnlockedCells&&n.push(Zd("EnableSelection","UnlockedCells")),[["formatCells","AllowFormatCells"],["formatColumns","AllowSizeCols"],["formatRows","AllowSizeRows"],["insertColumns","AllowInsertCols"],["insertRows","AllowInsertRows"],["insertHyperlinks","AllowInsertHyperlinks"],["deleteColumns","AllowDeleteCols"],["deleteRows","AllowDeleteRows"],["sort","AllowSort"],["autoFilter","AllowFilter"],["pivotTables","AllowUsePivotTables"]].forEach(function(s){t["!protect"][s[0]]&&n.push("<"+s[1]+"/>")})),n.length==0?"":Fr("WorksheetOptions",n.join(""),{xmlns:Pu.x})}function rGe(t){return t.map(function(e){var i=vke(e.t||""),r=Fr("ss:Data",i,{xmlns:"http://www.w3.org/TR/REC-html40"});return Fr("Comment",r,{"ss:Author":e.a})}).join("")}function nGe(t,e,i,r,n,a,s){if(!t||t.v==null&&t.f==null)return"";var l={};if(t.f&&(l["ss:Formula"]="="+ms(v9(t.f,s))),t.F&&t.F.slice(0,e.length)==e){var c=Sl(t.F.slice(e.length+1));l["ss:ArrayRange"]="RC:R"+(c.r==s.r?"":"["+(c.r-s.r)+"]")+"C"+(c.c==s.c?"":"["+(c.c-s.c)+"]")}if(t.l&&t.l.Target&&(l["ss:HRef"]=ms(t.l.Target),t.l.Tooltip&&(l["x:HRefScreenTip"]=ms(t.l.Tooltip))),i["!merges"])for(var d=i["!merges"],u=0;u!=d.length;++u)d[u].s.c!=s.c||d[u].s.r!=s.r||(d[u].e.c>d[u].s.c&&(l["ss:MergeAcross"]=d[u].e.c-d[u].s.c),d[u].e.r>d[u].s.r&&(l["ss:MergeDown"]=d[u].e.r-d[u].s.r));var m="",y="";switch(t.t){case"z":if(!r.sheetStubs)return"";break;case"n":m="Number",y=String(t.v);break;case"b":m="Boolean",y=t.v?"1":"0";break;case"e":m="Error",y=Rh[t.v];break;case"d":m="DateTime",y=new Date(t.v).toISOString(),t.z==null&&(t.z=t.z||Ln[14]);break;case"s":m="String",y=bke(t.v||"");break}var h=p2(r.cellXfs,t,r);l["ss:StyleID"]="s"+(21+h),l["ss:Index"]=s.c+1;var x=t.v!=null?y:"",w=t.t=="z"?"":'<Data ss:Type="'+m+'">'+x+"</Data>";return(t.c||[]).length>0&&(w+=rGe(t.c)),Fr("Cell",w,l)}function aGe(t,e){var i='<Row ss:Index="'+(t+1)+'"';return e&&(e.hpt&&!e.hpx&&(e.hpx=R3(e.hpt)),e.hpx&&(i+=' ss:AutoFitHeight="0" ss:Height="'+e.hpx+'"'),e.hidden&&(i+=' ss:Hidden="1"')),i+">"}function oGe(t,e,i,r){if(!t["!ref"])return"";var n=uo(t["!ref"]),a=t["!merges"]||[],s=0,l=[];t["!cols"]&&t["!cols"].forEach(function(b,v){i2(b);var B=!!b.width,D=f8(v,b),E={"ss:Index":v+1};B&&(E["ss:Width"]=CR(D.width)),b.hidden&&(E["ss:Hidden"]="1"),l.push(Fr("Column",null,E))});for(var c=Array.isArray(t),d=n.s.r;d<=n.e.r;++d){for(var u=[aGe(d,(t["!rows"]||[])[d])],m=n.s.c;m<=n.e.c;++m){var y=!1;for(s=0;s!=a.length;++s)if(!(a[s].s.c>m)&&!(a[s].s.r>d)&&!(a[s].e.c<m)&&!(a[s].e.r<d)){(a[s].s.c!=m||a[s].s.r!=d)&&(y=!0);break}if(!y){var h={r:d,c:m},x=Yn(h),w=c?(t[d]||[])[m]:t[x];u.push(nGe(w,x,t,e,i,r,h))}}u.push("</Row>"),u.length>2&&l.push(u.join(""))}return l.join("")}function sGe(t,e,i){var r=[],n=i.SheetNames[t],a=i.Sheets[n],s=a?tGe(a,e,t,i):"";return s.length>0&&r.push("<Names>"+s+"</Names>"),s=a?oGe(a,e,t,i):"",s.length>0&&r.push("<Table>"+s+"</Table>"),r.push(iGe(a,e,t,i)),r.join("")}function lGe(t,e){e||(e={}),t.SSF||(t.SSF=Is(Ln)),t.SSF&&(k3(),YR(t.SSF),e.revssf=A8(t.SSF),e.revssf[t.SSF[65535]]=0,e.ssf=t.SSF,e.cellXfs=[],p2(e.cellXfs,{},{revssf:{General:0}}));var i=[];i.push(Jze(t,e)),i.push(Zze()),i.push(""),i.push("");for(var r=0;r<t.SheetNames.length;++r)i.push(Fr("Worksheet",sGe(r,e,t),{"ss:Name":ms(t.SheetNames[r])}));return i[2]=$ze(t,e),i[3]=eGe(t),cc+Fr("Workbook",i.join(""),{xmlns:Pu.ss,"xmlns:o":Pu.o,"xmlns:x":Pu.x,"xmlns:ss":Pu.ss,"xmlns:dt":Pu.dt,"xmlns:html":Pu.html})}function cGe(t){var e={},i=t.content;if(i.l=28,e.AnsiUserType=i.read_shift(0,"lpstr-ansi"),e.AnsiClipboardFormat=tNe(i),i.length-i.l<=4)return e;var r=i.read_shift(4);if(r==0||r>40||(i.l-=4,e.Reserved1=i.read_shift(0,"lpstr-ansi"),i.length-i.l<=4)||(r=i.read_shift(4),r!==1907505652)||(e.UnicodeClipboardFormat=iNe(i),r=i.read_shift(4),r==0||r>40))return e;i.l-=4,e.Reserved2=i.read_shift(0,"lpwstr")}var dGe=[60,1084,2066,2165,2175];function AGe(t,e,i,r,n){var a=r,s=[],l=i.slice(i.l,i.l+a);if(n&&n.enc&&n.enc.insitu&&l.length>0)switch(t){case 9:case 521:case 1033:case 2057:case 47:case 405:case 225:case 406:case 312:case 404:case 10:break;case 133:break;default:n.enc.insitu(l)}s.push(l),i.l+=a;for(var c=ih(i,i.l),d=Wk[c],u=0;d!=null&&dGe.indexOf(c)>-1;)a=ih(i,i.l+2),u=i.l+4,c==2066?u+=4:(c==2165||c==2175)&&(u+=12),l=i.slice(u,i.l+4+a),s.push(l),i.l+=4+a,d=Wk[c=ih(i,i.l)];var m=Rd(s);qd(m,0);var y=0;m.lens=[];for(var h=0;h<s.length;++h)m.lens.push(y),y+=s[h].length;if(m.length<r)throw"XLS Record 0x"+t.toString(16)+" Truncated: "+m.length+" < "+r;return e.f(m,m.length,n)}function um(t,e,i){if(t.t!=="z"&&t.XF){var r=0;try{r=t.z||t.XF.numFmtId||0,e.cellNF&&(t.z=Ln[r])}catch(a){if(e.WTF)throw a}if(!e||e.cellText!==!1)try{t.t==="e"?t.w=t.w||Rh[t.v]:r===0||r=="General"?t.t==="n"?(t.v|0)===t.v?t.w=t.v.toString(10):t.w=pR(t.v):t.w=my(t.v):t.w=ku(r,t.v,{date1904:!!i,dateNF:e&&e.dateNF})}catch(a){if(e.WTF)throw a}if(e.cellDates&&r&&t.t=="n"&&Fy(Ln[r]||String(r))){var n=Uf(t.v);n&&(t.t="d",t.v=new Date(n.y,n.m-1,n.d,n.H,n.M,n.S,n.u))}}}function qP(t,e,i){return{v:t,ixfe:e,t:i}}function uGe(t,e){var i={opts:{}},r={},n=e.dense?[]:{},a={},s={},l=null,c=[],d="",u={},m,y="",h,x,w,b,v={},B=[],D,E,U=[],k=[],I={Sheets:[],WBProps:{date1904:!1},Views:[{}]},L={},z=function(je){return je<8?X5[je]:je<64&&k[je-8]||X5[je]},G=function(je,ct,Ue){var Ce=ct.XF.data;if(!(!Ce||!Ce.patternType||!Ue||!Ue.cellStyles)){ct.s={},ct.s.patternType=Ce.patternType;var ye;(ye=yR(z(Ce.icvFore)))&&(ct.s.fgColor={rgb:ye}),(ye=yR(z(Ce.icvBack)))&&(ct.s.bgColor={rgb:ye})}},V=function(je,ct,Ue){if(!(Z>1)&&!(Ue.sheetRows&&je.r>=Ue.sheetRows)){if(Ue.cellStyles&&ct.XF&&ct.XF.data&&G(je,ct,Ue),delete ct.ixfe,delete ct.XF,m=je,y=Yn(je),(!s||!s.s||!s.e)&&(s={s:{r:0,c:0},e:{r:0,c:0}}),je.r<s.s.r&&(s.s.r=je.r),je.c<s.s.c&&(s.s.c=je.c),je.r+1>s.e.r&&(s.e.r=je.r+1),je.c+1>s.e.c&&(s.e.c=je.c+1),Ue.cellFormula&&ct.f){for(var Ce=0;Ce<B.length;++Ce)if(!(B[Ce][0].s.c>je.c||B[Ce][0].s.r>je.r)&&!(B[Ce][0].e.c<je.c||B[Ce][0].e.r<je.r)){ct.F=Ra(B[Ce][0]),(B[Ce][0].s.c!=je.c||B[Ce][0].s.r!=je.r)&&delete ct.f,ct.f&&(ct.f=""+D0(B[Ce][1],s,je,J,_));break}}Ue.dense?(n[je.r]||(n[je.r]=[]),n[je.r][je.c]=ct):n[y]=ct}},_={enc:!1,sbcch:0,snames:[],sharedf:v,arrayf:B,rrtabid:[],lastuser:"",biff:8,codepage:0,winlocked:0,cellStyles:!!e&&!!e.cellStyles,WTF:!!e&&!!e.wtf};e.password&&(_.password=e.password);var Y,q=[],de=[],se=[],ae=[],le=!1,J=[];J.SheetNames=_.snames,J.sharedf=_.sharedf,J.arrayf=_.arrayf,J.names=[],J.XTI=[];var ne=0,Z=0,N=0,re=[],O=[],ee;_.codepage=1200,yp(1200);for(var ce=!1;t.l<t.length-1;){var pe=t.l,fe=t.read_shift(2);if(fe===0&&ne===10)break;var Pe=t.l===t.length?0:t.read_shift(2),We=Wk[fe];if(We&&We.f){if(e.bookSheets&&ne===133&&fe!==133)break;if(ne=fe,We.r===2||We.r==12){var Oe=t.read_shift(2);if(Pe-=2,!_.enc&&Oe!==fe&&((Oe&255)<<8|Oe>>8)!==fe)throw new Error("rt mismatch: "+Oe+"!="+fe);We.r==12&&(t.l+=10,Pe-=10)}var ve={};if(fe===10?ve=We.f(t,Pe,_):ve=AGe(fe,We,t,Pe,_),Z==0&&[9,521,1033,2057].indexOf(ne)===-1)continue;switch(fe){case 34:i.opts.Date1904=I.WBProps.date1904=ve;break;case 134:i.opts.WriteProtect=!0;break;case 47:if(_.enc||(t.l=0),_.enc=ve,!e.password)throw new Error("File is password-protected");if(ve.valid==null)throw new Error("Encryption scheme unsupported");if(!ve.valid)throw new Error("Password is incorrect");break;case 92:_.lastuser=ve;break;case 66:var st=Number(ve);switch(st){case 21010:st=1200;break;case 32768:st=1e4;break;case 32769:st=1252;break}yp(_.codepage=st),ce=!0;break;case 317:_.rrtabid=ve;break;case 25:_.winlocked=ve;break;case 439:i.opts.RefreshAll=ve;break;case 12:i.opts.CalcCount=ve;break;case 16:i.opts.CalcDelta=ve;break;case 17:i.opts.CalcIter=ve;break;case 13:i.opts.CalcMode=ve;break;case 14:i.opts.CalcPrecision=ve;break;case 95:i.opts.CalcSaveRecalc=ve;break;case 15:_.CalcRefMode=ve;break;case 2211:i.opts.FullCalc=ve;break;case 129:ve.fDialog&&(n["!type"]="dialog"),ve.fBelow||((n["!outline"]||(n["!outline"]={})).above=!0),ve.fRight||((n["!outline"]||(n["!outline"]={})).left=!0);break;case 224:U.push(ve);break;case 430:J.push([ve]),J[J.length-1].XTI=[];break;case 35:case 547:J[J.length-1].push(ve);break;case 24:case 536:ee={Name:ve.Name,Ref:D0(ve.rgce,s,null,J,_)},ve.itab>0&&(ee.Sheet=ve.itab-1),J.names.push(ee),J[0]||(J[0]=[],J[0].XTI=[]),J[J.length-1].push(ve),ve.Name=="_xlnm._FilterDatabase"&&ve.itab>0&&ve.rgce&&ve.rgce[0]&&ve.rgce[0][0]&&ve.rgce[0][0][0]=="PtgArea3d"&&(O[ve.itab-1]={ref:Ra(ve.rgce[0][0][1][2])});break;case 22:_.ExternCount=ve;break;case 23:J.length==0&&(J[0]=[],J[0].XTI=[]),J[J.length-1].XTI=J[J.length-1].XTI.concat(ve),J.XTI=J.XTI.concat(ve);break;case 2196:if(_.biff<8)break;ee!=null&&(ee.Comment=ve[1]);break;case 18:n["!protect"]=ve;break;case 19:ve!==0&&_.WTF&&console.error("Password verifier: "+ve);break;case 133:a[ve.pos]=ve,_.snames.push(ve.name);break;case 10:{if(--Z)break;if(s.e){if(s.e.r>0&&s.e.c>0){if(s.e.r--,s.e.c--,n["!ref"]=Ra(s),e.sheetRows&&e.sheetRows<=s.e.r){var lt=s.e.r;s.e.r=e.sheetRows-1,n["!fullref"]=n["!ref"],n["!ref"]=Ra(s),s.e.r=lt}s.e.r++,s.e.c++}q.length>0&&(n["!merges"]=q),de.length>0&&(n["!objects"]=de),se.length>0&&(n["!cols"]=se),ae.length>0&&(n["!rows"]=ae),I.Sheets.push(L)}d===""?u=n:r[d]=n,n=e.dense?[]:{}}break;case 9:case 521:case 1033:case 2057:{if(_.biff===8&&(_.biff={9:2,521:3,1033:4}[fe]||{512:2,768:3,1024:4,1280:5,1536:8,2:2,7:2}[ve.BIFFVer]||8),_.biffguess=ve.BIFFVer==0,ve.BIFFVer==0&&ve.dt==4096&&(_.biff=5,ce=!0,yp(_.codepage=28591)),_.biff==8&&ve.BIFFVer==0&&ve.dt==16&&(_.biff=2),Z++)break;if(n=e.dense?[]:{},_.biff<8&&!ce&&(ce=!0,yp(_.codepage=e.codepage||1252)),_.biff<5||ve.BIFFVer==0&&ve.dt==4096){d===""&&(d="Sheet1"),s={s:{r:0,c:0},e:{r:0,c:0}};var Me={pos:t.l-Pe,name:d};a[Me.pos]=Me,_.snames.push(d)}else d=(a[pe]||{name:""}).name;ve.dt==32&&(n["!type"]="chart"),ve.dt==64&&(n["!type"]="macro"),q=[],de=[],_.arrayf=B=[],se=[],ae=[],le=!1,L={Hidden:(a[pe]||{hs:0}).hs,name:d}}break;case 515:case 3:case 2:n["!type"]=="chart"&&(e.dense?(n[ve.r]||[])[ve.c]:n[Yn({c:ve.c,r:ve.r})])&&++ve.c,D={ixfe:ve.ixfe,XF:U[ve.ixfe]||{},v:ve.val,t:"n"},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e);break;case 5:case 517:D={ixfe:ve.ixfe,XF:U[ve.ixfe],v:ve.val,t:ve.t},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e);break;case 638:D={ixfe:ve.ixfe,XF:U[ve.ixfe],v:ve.rknum,t:"n"},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e);break;case 189:for(var xt=ve.c;xt<=ve.C;++xt){var ft=ve.rkrec[xt-ve.c][0];D={ixfe:ft,XF:U[ft],v:ve.rkrec[xt-ve.c][1],t:"n"},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:xt,r:ve.r},D,e)}break;case 6:case 518:case 1030:{if(ve.val=="String"){l=ve;break}if(D=qP(ve.val,ve.cell.ixfe,ve.tt),D.XF=U[D.ixfe],e.cellFormula){var Mt=ve.formula;if(Mt&&Mt[0]&&Mt[0][0]&&Mt[0][0][0]=="PtgExp"){var _t=Mt[0][0][1][0],Vt=Mt[0][0][1][1],Dt=Yn({r:_t,c:Vt});v[Dt]?D.f=""+D0(ve.formula,s,ve.cell,J,_):D.F=((e.dense?(n[_t]||[])[Vt]:n[Dt])||{}).F}else D.f=""+D0(ve.formula,s,ve.cell,J,_)}N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V(ve.cell,D,e),l=ve}break;case 7:case 519:if(l)l.val=ve,D=qP(ve,l.cell.ixfe,"s"),D.XF=U[D.ixfe],e.cellFormula&&(D.f=""+D0(l.formula,s,l.cell,J,_)),N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V(l.cell,D,e),l=null;else throw new Error("String record expects Formula");break;case 33:case 545:{B.push(ve);var bt=Yn(ve[0].s);if(h=e.dense?(n[ve[0].s.r]||[])[ve[0].s.c]:n[bt],e.cellFormula&&h){if(!l||!bt||!h)break;h.f=""+D0(ve[1],s,ve[0],J,_),h.F=Ra(ve[0])}}break;case 1212:{if(!e.cellFormula)break;if(y){if(!l)break;v[Yn(l.cell)]=ve[0],h=e.dense?(n[l.cell.r]||[])[l.cell.c]:n[Yn(l.cell)],(h||{}).f=""+D0(ve[0],s,m,J,_)}}break;case 253:D=qP(c[ve.isst].t,ve.ixfe,"s"),c[ve.isst].h&&(D.h=c[ve.isst].h),D.XF=U[D.ixfe],N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e);break;case 513:e.sheetStubs&&(D={ixfe:ve.ixfe,XF:U[ve.ixfe],t:"z"},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e));break;case 190:if(e.sheetStubs)for(var oi=ve.c;oi<=ve.C;++oi){var _e=ve.ixfe[oi-ve.c];D={ixfe:_e,XF:U[_e],t:"z"},N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:oi,r:ve.r},D,e)}break;case 214:case 516:case 4:D=qP(ve.val,ve.ixfe,"s"),D.XF=U[D.ixfe],N>0&&(D.z=re[D.ixfe>>8&63]),um(D,e,i.opts.Date1904),V({c:ve.c,r:ve.r},D,e);break;case 0:case 512:Z===1&&(s=ve);break;case 252:c=ve;break;case 1054:if(_.biff==4){re[N++]=ve[1];for(var Qt=0;Qt<N+163&&Ln[Qt]!=ve[1];++Qt);Qt>=163&&Om(ve[1],N+163)}else Om(ve[1],ve[0]);break;case 30:{re[N++]=ve;for(var Rt=0;Rt<N+163&&Ln[Rt]!=ve;++Rt);Rt>=163&&Om(ve,N+163)}break;case 229:q=q.concat(ve);break;case 93:de[ve.cmo[0]]=_.lastobj=ve;break;case 438:_.lastobj.TxO=ve;break;case 127:_.lastobj.ImData=ve;break;case 440:for(b=ve[0].s.r;b<=ve[0].e.r;++b)for(w=ve[0].s.c;w<=ve[0].e.c;++w)h=e.dense?(n[b]||[])[w]:n[Yn({c:w,r:b})],h&&(h.l=ve[1]);break;case 2048:for(b=ve[0].s.r;b<=ve[0].e.r;++b)for(w=ve[0].s.c;w<=ve[0].e.c;++w)h=e.dense?(n[b]||[])[w]:n[Yn({c:w,r:b})],h&&h.l&&(h.l.Tooltip=ve[1]);break;case 28:{if(_.biff<=5&&_.biff>=2)break;h=e.dense?(n[ve[0].r]||[])[ve[0].c]:n[Yn(ve[0])];var Je=de[ve[2]];h||(e.dense?(n[ve[0].r]||(n[ve[0].r]=[]),h=n[ve[0].r][ve[0].c]={t:"z"}):h=n[Yn(ve[0])]={t:"z"},s.e.r=Math.max(s.e.r,ve[0].r),s.s.r=Math.min(s.s.r,ve[0].r),s.e.c=Math.max(s.e.c,ve[0].c),s.s.c=Math.min(s.s.c,ve[0].c)),h.c||(h.c=[]),x={a:ve[1],t:Je.TxO.t},h.c.push(x)}break;case 2173:eWe(U[ve.ixfe],ve.ext);break;case 125:{if(!_.cellStyles)break;for(;ve.e>=ve.s;)se[ve.e--]={width:ve.w/256,level:ve.level||0,hidden:!!(ve.flags&1)},le||(le=!0,w9(ve.w/256)),i2(se[ve.e+1])}break;case 520:{var Qe={};ve.level!=null&&(ae[ve.r]=Qe,Qe.level=ve.level),ve.hidden&&(ae[ve.r]=Qe,Qe.hidden=!0),ve.hpt&&(ae[ve.r]=Qe,Qe.hpt=ve.hpt,Qe.hpx=R3(ve.hpt))}break;case 38:case 39:case 40:case 41:n["!margins"]||Z5(n["!margins"]={}),n["!margins"][{38:"left",39:"right",40:"top",41:"bottom"}[fe]]=ve;break;case 161:n["!margins"]||Z5(n["!margins"]={}),n["!margins"].header=ve.header,n["!margins"].footer=ve.footer;break;case 574:ve.RTL&&(I.Views[0].RTL=!0);break;case 146:k=ve;break;case 2198:Y=ve;break;case 140:E=ve;break;case 442:d?L.CodeName=ve||L.name:I.WBProps.CodeName=ve||"ThisWorkbook";break}}else We||console.error("Missing Info for XLS Record 0x"+fe.toString(16)),t.l+=Pe}return i.SheetNames=jl(a).sort(function(rt,je){return Number(rt)-Number(je)}).map(function(rt){return a[rt].name}),e.bookSheets||(i.Sheets=r),!i.SheetNames.length&&u["!ref"]?(i.SheetNames.push("Sheet1"),i.Sheets&&(i.Sheets.Sheet1=u)):i.Preamble=u,i.Sheets&&O.forEach(function(rt,je){i.Sheets[i.SheetNames[je]]["!autofilter"]=rt}),i.Strings=c,i.SSF=Is(Ln),_.enc&&(i.Encryption=_.enc),Y&&(i.Themes=Y),i.Metadata={},E!==void 0&&(i.Metadata.Country=E),J.names.length>0&&(I.Names=J.names),i.Workbook=I,i}var Iw={SI:"e0859ff2f94f6810ab9108002b27b3d9",DSI:"02d5cdd59c2e1b10939708002b2cf9ae",UDI:"05d5cdd59c2e1b10939708002b2cf9ae"};function pGe(t,e,i){var r=Mn.find(t,"/!DocumentSummaryInformation");if(r&&r.size>0)try{var n=nQ(r,Ik,Iw.DSI);for(var a in n)e[a]=n[a]}catch(d){if(i.WTF)throw d}var s=Mn.find(t,"/!SummaryInformation");if(s&&s.size>0)try{var l=nQ(s,Ek,Iw.SI);for(var c in l)e[c]==null&&(e[c]=l[c])}catch(d){if(i.WTF)throw d}e.HeadingPairs&&e.TitlesOfParts&&(ioe(e.HeadingPairs,e.TitlesOfParts,e,i),delete e.HeadingPairs,delete e.TitlesOfParts)}function mGe(t,e){var i=[],r=[],n=[],a=0,s,l=EK(Ik,"n"),c=EK(Ek,"n");if(t.Props)for(s=jl(t.Props),a=0;a<s.length;++a)(Object.prototype.hasOwnProperty.call(l,s[a])?i:Object.prototype.hasOwnProperty.call(c,s[a])?r:n).push([s[a],t.Props[s[a]]]);if(t.Custprops)for(s=jl(t.Custprops),a=0;a<s.length;++a)Object.prototype.hasOwnProperty.call(t.Props||{},s[a])||(Object.prototype.hasOwnProperty.call(l,s[a])?i:Object.prototype.hasOwnProperty.call(c,s[a])?r:n).push([s[a],t.Custprops[s[a]]]);var d=[];for(a=0;a<n.length;++a)coe.indexOf(n[a][0])>-1||toe.indexOf(n[a][0])>-1||n[a][1]!=null&&d.push(n[a]);r.length&&Mn.utils.cfb_add(e,"/SummaryInformation",aQ(r,Iw.SI,c,Ek)),(i.length||d.length)&&Mn.utils.cfb_add(e,"/DocumentSummaryInformation",aQ(i,Iw.DSI,l,Ik,d.length?d:null,Iw.UDI))}function B9(t,e){e||(e={}),H9(e),c8(),e.codepage&&l8(e.codepage);var i,r;if(t.FullPaths){if(Mn.find(t,"/encryption"))throw new Error("File is password-protected");i=Mn.find(t,"!CompObj"),r=Mn.find(t,"/Workbook")||Mn.find(t,"/Book")}else{switch(e.type){case"base64":t=Mu(Uu(t));break;case"binary":t=Mu(t);break;case"buffer":break;case"array":Array.isArray(t)||(t=Array.prototype.slice.call(t));break}qd(t,0),r={content:t}}var n,a;if(i&&cGe(i),e.bookProps&&!e.bookSheets)n={};else{var s=Wa?"buffer":"array";if(r&&r.content)n=uGe(r.content,e);else if((a=Mn.find(t,"PerfectOffice_MAIN"))&&a.content)n=J5.to_workbook(a.content,(e.type=s,e));else if((a=Mn.find(t,"NativeContent_MAIN"))&&a.content)n=J5.to_workbook(a.content,(e.type=s,e));else throw(a=Mn.find(t,"MN0"))&&a.content?new Error("Unsupported Works 4 for Mac file"):new Error("Cannot find Workbook stream");e.bookVBA&&t.FullPaths&&Mn.find(t,"/_VBA_PROJECT_CUR/VBA/dir")&&(n.vbaraw=MWe(t))}var l={};return t.FullPaths&&pGe(t,l,e),n.Props=n.Custprops=l,e.bookFiles&&(n.cfb=t),n}function gGe(t,e){var i=e||{},r=Mn.utils.cfb_new({root:"R"}),n="/Workbook";switch(i.bookType||"xls"){case"xls":i.bookType="biff8";case"xla":i.bookType||(i.bookType="xla");case"biff8":n="/Workbook",i.biff=8;break;case"biff5":n="/Book",i.biff=5;break;default:throw new Error("invalid type "+i.bookType+" for XLS CFB")}return Mn.utils.cfb_add(r,n,ase(t,i)),i.biff==8&&(t.Props||t.Custprops)&&mGe(t,r),i.biff==8&&t.vbaraw&&TWe(r,Mn.read(t.vbaraw,{type:typeof t.vbaraw=="string"?"binary":"buffer"})),r}var wR={0:{f:W_e},1:{f:Y_e},2:{f:pje},3:{f:ije},4:{f:Z_e},5:{f:dje},6:{f:yje},7:{f:oje},8:{f:vje},9:{f:bje},10:{f:wje},11:{f:Rje},12:{f:q_e},13:{f:gje},14:{f:nje},15:{f:eje},16:{f:qoe},17:{f:xje},18:{f:lje},19:{f:u9},20:{},21:{},22:{},23:{},24:{},25:{},26:{},27:{},28:{},29:{},30:{},31:{},32:{},33:{},34:{},35:{T:1},36:{T:-1},37:{T:1},38:{T:-1},39:{f:Cze},40:{},42:{},43:{f:yVe},44:{f:hVe},45:{f:SVe},46:{f:RVe},47:{f:wVe},48:{},49:{f:jke},50:{},51:{f:rWe},52:{T:1},53:{T:-1},54:{T:1},55:{T:-1},56:{T:1},57:{T:-1},58:{},59:{},60:{f:xoe},62:{f:fje},63:{f:uWe},64:{f:Oje},65:{},66:{},67:{},68:{},69:{},70:{},128:{},129:{T:1},130:{T:-1},131:{T:1,f:W0,p:0},132:{T:-1},133:{T:1},134:{T:-1},135:{T:1},136:{T:-1},137:{T:1,f:Nje},138:{T:-1},139:{T:1},140:{T:-1},141:{T:1},142:{T:-1},143:{T:1},144:{T:-1},145:{T:1},146:{T:-1},147:{f:K_e},148:{f:j_e,p:16},151:{f:Dje},152:{},153:{f:hze},154:{},155:{},156:{f:mze},157:{},158:{},159:{T:1,f:I9e},160:{T:-1},161:{T:1,f:Hy},162:{T:-1},163:{T:1},164:{T:-1},165:{T:1},166:{T:-1},167:{},168:{},169:{},170:{},171:{},172:{T:1},173:{T:-1},174:{},175:{},176:{f:Pje},177:{T:1},178:{T:-1},179:{T:1},180:{T:-1},181:{T:1},182:{T:-1},183:{T:1},184:{T:-1},185:{T:1},186:{T:-1},187:{T:1},188:{T:-1},189:{T:1},190:{T:-1},191:{T:1},192:{T:-1},193:{T:1},194:{T:-1},195:{T:1},196:{T:-1},197:{T:1},198:{T:-1},199:{T:1},200:{T:-1},201:{T:1},202:{T:-1},203:{T:1},204:{T:-1},205:{T:1},206:{T:-1},207:{T:1},208:{T:-1},209:{T:1},210:{T:-1},211:{T:1},212:{T:-1},213:{T:1},214:{T:-1},215:{T:1},216:{T:-1},217:{T:1},218:{T:-1},219:{T:1},220:{T:-1},221:{T:1},222:{T:-1},223:{T:1},224:{T:-1},225:{T:1},226:{T:-1},227:{T:1},228:{T:-1},229:{T:1},230:{T:-1},231:{T:1},232:{T:-1},233:{T:1},234:{T:-1},235:{T:1},236:{T:-1},237:{T:1},238:{T:-1},239:{T:1},240:{T:-1},241:{T:1},242:{T:-1},243:{T:1},244:{T:-1},245:{T:1},246:{T:-1},247:{T:1},248:{T:-1},249:{T:1},250:{T:-1},251:{T:1},252:{T:-1},253:{T:1},254:{T:-1},255:{T:1},256:{T:-1},257:{T:1},258:{T:-1},259:{T:1},260:{T:-1},261:{T:1},262:{T:-1},263:{T:1},264:{T:-1},265:{T:1},266:{T:-1},267:{T:1},268:{T:-1},269:{T:1},270:{T:-1},271:{T:1},272:{T:-1},273:{T:1},274:{T:-1},275:{T:1},276:{T:-1},277:{},278:{T:1},279:{T:-1},280:{T:1},281:{T:-1},282:{T:1},283:{T:1},284:{T:-1},285:{T:1},286:{T:-1},287:{T:1},288:{T:-1},289:{T:1},290:{T:-1},291:{T:1},292:{T:-1},293:{T:1},294:{T:-1},295:{T:1},296:{T:-1},297:{T:1},298:{T:-1},299:{T:1},300:{T:-1},301:{T:1},302:{T:-1},303:{T:1},304:{T:-1},305:{T:1},306:{T:-1},307:{T:1},308:{T:-1},309:{T:1},310:{T:-1},311:{T:1},312:{T:-1},313:{T:-1},314:{T:1},315:{T:-1},316:{T:1},317:{T:-1},318:{T:1},319:{T:-1},320:{T:1},321:{T:-1},322:{T:1},323:{T:-1},324:{T:1},325:{T:-1},326:{T:1},327:{T:-1},328:{T:1},329:{T:-1},330:{T:1},331:{T:-1},332:{T:1},333:{T:-1},334:{T:1},335:{f:tWe},336:{T:-1},337:{f:oWe,T:1},338:{T:-1},339:{T:1},340:{T:-1},341:{T:1},342:{T:-1},343:{T:1},344:{T:-1},345:{T:1},346:{T:-1},347:{T:1},348:{T:-1},349:{T:1},350:{T:-1},351:{},352:{},353:{T:1},354:{T:-1},355:{f:Hk},357:{},358:{},359:{},360:{T:1},361:{},362:{f:Coe},363:{},364:{},366:{},367:{},368:{},369:{},370:{},371:{},372:{T:1},373:{T:-1},374:{T:1},375:{T:-1},376:{T:1},377:{T:-1},378:{T:1},379:{T:-1},380:{T:1},381:{T:-1},382:{T:1},383:{T:-1},384:{T:1},385:{T:-1},386:{T:1},387:{T:-1},388:{T:1},389:{T:-1},390:{T:1},391:{T:-1},392:{T:1},393:{T:-1},394:{T:1},395:{T:-1},396:{},397:{},398:{},399:{},400:{},401:{T:1},403:{},404:{},405:{},406:{},407:{},408:{},409:{},410:{},411:{},412:{},413:{},414:{},415:{},416:{},417:{},418:{},419:{},420:{},421:{},422:{T:1},423:{T:1},424:{T:-1},425:{T:-1},426:{f:Hje},427:{f:Ije},428:{},429:{T:1},430:{T:-1},431:{T:1},432:{T:-1},433:{T:1},434:{T:-1},435:{T:1},436:{T:-1},437:{T:1},438:{T:-1},439:{T:1},440:{T:-1},441:{T:1},442:{T:-1},443:{T:1},444:{T:-1},445:{T:1},446:{T:-1},447:{T:1},448:{T:-1},449:{T:1},450:{T:-1},451:{T:1},452:{T:-1},453:{T:1},454:{T:-1},455:{T:1},456:{T:-1},457:{T:1},458:{T:-1},459:{T:1},460:{T:-1},461:{T:1},462:{T:-1},463:{T:1},464:{T:-1},465:{T:1},466:{T:-1},467:{T:1},468:{T:-1},469:{T:1},470:{T:-1},471:{},472:{},473:{T:1},474:{T:-1},475:{},476:{f:Uje},477:{},478:{},479:{T:1},480:{T:-1},481:{T:1},482:{T:-1},483:{T:1},484:{T:-1},485:{f:G_e},486:{T:1},487:{T:-1},488:{T:1},489:{T:-1},490:{T:1},491:{T:-1},492:{T:1},493:{T:-1},494:{f:Tje},495:{T:1},496:{T:-1},497:{T:1},498:{T:-1},499:{},500:{T:1},501:{T:-1},502:{T:1},503:{T:-1},504:{},505:{T:1},506:{T:-1},507:{},508:{T:1},509:{T:-1},510:{T:1},511:{T:-1},512:{},513:{},514:{T:1},515:{T:-1},516:{T:1},517:{T:-1},518:{T:1},519:{T:-1},520:{T:1},521:{T:-1},522:{},523:{},524:{},525:{},526:{},527:{},528:{T:1},529:{T:-1},530:{T:1},531:{T:-1},532:{T:1},533:{T:-1},534:{},535:{},536:{},537:{},538:{T:1},539:{T:-1},540:{T:1},541:{T:-1},542:{T:1},548:{},549:{},550:{f:Hk},551:{},552:{},553:{},554:{T:1},555:{T:-1},556:{T:1},557:{T:-1},558:{T:1},559:{T:-1},560:{T:1},561:{T:-1},562:{},564:{},565:{T:1},566:{T:-1},569:{T:1},570:{T:-1},572:{},573:{T:1},574:{T:-1},577:{},578:{},579:{},580:{},581:{},582:{},583:{},584:{},585:{},586:{},587:{},588:{T:-1},589:{},590:{T:1},591:{T:-1},592:{T:1},593:{T:-1},594:{T:1},595:{T:-1},596:{},597:{T:1},598:{T:-1},599:{T:1},600:{T:-1},601:{T:1},602:{T:-1},603:{T:1},604:{T:-1},605:{T:1},606:{T:-1},607:{},608:{T:1},609:{T:-1},610:{},611:{T:1},612:{T:-1},613:{T:1},614:{T:-1},615:{T:1},616:{T:-1},617:{T:1},618:{T:-1},619:{T:1},620:{T:-1},625:{},626:{T:1},627:{T:-1},628:{T:1},629:{T:-1},630:{T:1},631:{T:-1},632:{f:RWe},633:{T:1},634:{T:-1},635:{T:1,f:SWe},636:{T:-1},637:{f:Qke},638:{T:1},639:{},640:{T:-1},641:{T:1},642:{T:-1},643:{T:1},644:{},645:{T:-1},646:{T:1},648:{T:1},649:{},650:{T:-1},651:{f:nze},652:{},653:{T:1},654:{T:-1},655:{T:1},656:{T:-1},657:{T:1},658:{T:-1},659:{},660:{T:1},661:{},662:{T:-1},663:{},664:{T:1},665:{},666:{T:-1},667:{},668:{},669:{},671:{T:1},672:{T:-1},673:{T:1},674:{T:-1},675:{},676:{},677:{},678:{},679:{},680:{},681:{},1024:{},1025:{},1026:{T:1},1027:{T:-1},1028:{T:1},1029:{T:-1},1030:{},1031:{T:1},1032:{T:-1},1033:{T:1},1034:{T:-1},1035:{},1036:{},1037:{},1038:{T:1},1039:{T:-1},1040:{},1041:{T:1},1042:{T:-1},1043:{},1044:{},1045:{},1046:{T:1},1047:{T:-1},1048:{T:1},1049:{T:-1},1050:{},1051:{T:1},1052:{T:1},1053:{f:_je},1054:{T:1},1055:{},1056:{T:1},1057:{T:-1},1058:{T:1},1059:{T:-1},1061:{},1062:{T:1},1063:{T:-1},1064:{T:1},1065:{T:-1},1066:{T:1},1067:{T:-1},1068:{T:1},1069:{T:-1},1070:{T:1},1071:{T:-1},1072:{T:1},1073:{T:-1},1075:{T:1},1076:{T:-1},1077:{T:1},1078:{T:-1},1079:{T:1},1080:{T:-1},1081:{T:1},1082:{T:-1},1083:{T:1},1084:{T:-1},1085:{},1086:{T:1},1087:{T:-1},1088:{T:1},1089:{T:-1},1090:{T:1},1091:{T:-1},1092:{T:1},1093:{T:-1},1094:{T:1},1095:{T:-1},1096:{},1097:{T:1},1098:{},1099:{T:-1},1100:{T:1},1101:{T:-1},1102:{},1103:{},1104:{},1105:{},1111:{},1112:{},1113:{T:1},1114:{T:-1},1115:{T:1},1116:{T:-1},1117:{},1118:{T:1},1119:{T:-1},1120:{T:1},1121:{T:-1},1122:{T:1},1123:{T:-1},1124:{T:1},1125:{T:-1},1126:{},1128:{T:1},1129:{T:-1},1130:{},1131:{T:1},1132:{T:-1},1133:{T:1},1134:{T:-1},1135:{T:1},1136:{T:-1},1137:{T:1},1138:{T:-1},1139:{T:1},1140:{T:-1},1141:{},1142:{T:1},1143:{T:-1},1144:{T:1},1145:{T:-1},1146:{},1147:{T:1},1148:{T:-1},1149:{T:1},1150:{T:-1},1152:{T:1},1153:{T:-1},1154:{T:-1},1155:{T:-1},1156:{T:-1},1157:{T:1},1158:{T:-1},1159:{T:1},1160:{T:-1},1161:{T:1},1162:{T:-1},1163:{T:1},1164:{T:-1},1165:{T:1},1166:{T:-1},1167:{T:1},1168:{T:-1},1169:{T:1},1170:{T:-1},1171:{},1172:{T:1},1173:{T:-1},1177:{},1178:{T:1},1180:{},1181:{},1182:{},2048:{T:1},2049:{T:-1},2050:{},2051:{T:1},2052:{T:-1},2053:{},2054:{},2055:{T:1},2056:{T:-1},2057:{T:1},2058:{T:-1},2060:{},2067:{},2068:{T:1},2069:{T:-1},2070:{},2071:{},2072:{T:1},2073:{T:-1},2075:{},2076:{},2077:{T:1},2078:{T:-1},2079:{},2080:{T:1},2081:{T:-1},2082:{},2083:{T:1},2084:{T:-1},2085:{T:1},2086:{T:-1},2087:{T:1},2088:{T:-1},2089:{T:1},2090:{T:-1},2091:{},2092:{},2093:{T:1},2094:{T:-1},2095:{},2096:{T:1},2097:{T:-1},2098:{T:1},2099:{T:-1},2100:{T:1},2101:{T:-1},2102:{},2103:{T:1},2104:{T:-1},2105:{},2106:{T:1},2107:{T:-1},2108:{},2109:{T:1},2110:{T:-1},2111:{T:1},2112:{T:-1},2113:{T:1},2114:{T:-1},2115:{},2116:{},2117:{},2118:{T:1},2119:{T:-1},2120:{},2121:{T:1},2122:{T:-1},2123:{T:1},2124:{T:-1},2125:{},2126:{T:1},2127:{T:-1},2128:{},2129:{T:1},2130:{T:-1},2131:{T:1},2132:{T:-1},2133:{T:1},2134:{},2135:{},2136:{},2137:{T:1},2138:{T:-1},2139:{T:1},2140:{T:-1},2141:{},3072:{},3073:{},4096:{T:1},4097:{T:-1},5002:{T:1},5003:{T:-1},5081:{T:1},5082:{T:-1},5083:{},5084:{T:1},5085:{T:-1},5086:{T:1},5087:{T:-1},5088:{},5089:{},5090:{},5092:{T:1},5093:{T:-1},5094:{},5095:{T:1},5096:{T:-1},5097:{},5099:{},65535:{n:""}},Wk={6:{f:VD},10:{f:ff},12:{f:Hc},13:{f:Hc},14:{f:ic},15:{f:ic},16:{f:E0},17:{f:ic},18:{f:ic},19:{f:Hc},20:{f:AQ},21:{f:AQ},23:{f:Coe},24:{f:pQ},25:{f:ic},26:{},27:{},28:{f:_Le},29:{},34:{f:ic},35:{f:uQ},38:{f:E0},39:{f:E0},40:{f:E0},41:{f:E0},42:{f:ic},43:{f:ic},47:{f:eVe},49:{f:gLe},51:{f:Hc},60:{},61:{f:dLe},64:{f:ic},65:{f:mLe},66:{f:Hc},77:{},80:{},81:{},82:{},85:{f:Hc},89:{},90:{},91:{},92:{f:$Ne},93:{f:GLe},94:{},95:{f:ic},96:{},97:{},99:{f:ic},125:{f:xoe},128:{f:BLe},129:{f:tLe},130:{f:Hc},131:{f:ic},132:{f:ic},133:{f:iLe},134:{},140:{f:$Le},141:{f:Hc},144:{},146:{f:i9e},151:{},152:{},153:{},154:{},155:{},156:{f:Hc},157:{},158:{},160:{f:c9e},161:{f:a9e},174:{},175:{},176:{},177:{},178:{},180:{},181:{},182:{},184:{},185:{},189:{f:PLe},190:{f:FLe},193:{f:ff},197:{},198:{},199:{},200:{},201:{},202:{f:ic},203:{},204:{},205:{},206:{},207:{},208:{},209:{},210:{},211:{},213:{},215:{},216:{},217:{},218:{f:Hc},220:{},221:{f:ic},222:{},224:{f:TLe},225:{f:ZNe},226:{f:ff},227:{},229:{f:jLe},233:{},235:{},236:{},237:{},239:{},240:{},241:{},242:{},244:{},245:{},246:{},247:{},248:{},249:{},251:{},252:{f:nLe},253:{f:fLe},255:{f:oLe},256:{},259:{},290:{},311:{},312:{},315:{},317:{f:doe},318:{},319:{},320:{},330:{},331:{},333:{},334:{},335:{},336:{},337:{},338:{},339:{},340:{},351:{},352:{f:ic},353:{f:ff},401:{},402:{},403:{},404:{},405:{},406:{},407:{},408:{},425:{},426:{},427:{},428:{},429:{},430:{f:ULe},431:{f:ic},432:{},433:{},434:{},437:{},438:{f:YLe},439:{f:ic},440:{f:XLe},441:{},442:{f:JR},443:{},444:{f:Hc},445:{},446:{},448:{f:ff},449:{f:cLe,r:2},450:{f:ff},512:{f:lQ},513:{f:l9e},515:{f:ILe},516:{f:CLe},517:{f:dQ},519:{f:d9e},520:{f:sLe},523:{},545:{f:mQ},549:{f:sQ},566:{},574:{f:uLe},638:{f:vLe},659:{},1048:{},1054:{f:SLe},1084:{},1212:{f:VLe},2048:{f:JLe},2049:{},2050:{},2051:{},2052:{},2053:{},2054:{},2055:{},2056:{},2057:{f:QP},2058:{},2059:{},2060:{},2061:{},2062:{},2063:{},2064:{},2066:{},2067:{},2128:{},2129:{},2130:{},2131:{},2132:{},2133:{},2134:{},2135:{},2136:{},2137:{},2138:{},2146:{},2147:{r:12},2148:{},2149:{},2150:{},2151:{f:ff},2152:{},2154:{},2155:{},2156:{},2161:{},2162:{},2164:{},2165:{},2166:{},2167:{},2168:{},2169:{},2170:{},2171:{},2172:{f:r9e,r:12},2173:{f:$Ve,r:12},2174:{},2175:{},2180:{},2181:{},2182:{},2183:{},2184:{},2185:{},2186:{},2187:{},2188:{f:ic,r:12},2189:{},2190:{r:12},2191:{},2192:{},2194:{},2195:{},2196:{f:LLe,r:12},2197:{},2198:{f:QVe,r:12},2199:{},2200:{},2201:{},2202:{f:WLe,r:12},2203:{f:ff},2204:{},2205:{},2206:{},2207:{},2211:{f:lLe},2212:{},2213:{},2214:{},2215:{},4097:{},4098:{},4099:{},4102:{},4103:{},4105:{},4106:{},4107:{},4108:{},4109:{},4116:{},4117:{},4118:{},4119:{},4120:{},4121:{},4122:{},4123:{},4124:{},4125:{},4126:{},4127:{},4128:{},4129:{},4130:{},4132:{},4133:{},4134:{f:Hc},4135:{},4146:{},4147:{},4148:{},4149:{},4154:{},4156:{},4157:{},4158:{},4159:{},4160:{},4161:{},4163:{},4164:{f:o9e},4165:{},4166:{},4168:{},4170:{},4171:{},4174:{},4175:{},4176:{},4177:{},4187:{},4188:{f:t9e},4189:{},4191:{},4192:{},4193:{},4194:{},4195:{},4196:{},4197:{},4198:{},4199:{},4200:{},0:{f:lQ},1:{},2:{f:g9e},3:{f:p9e},4:{f:u9e},5:{f:dQ},7:{f:f9e},8:{},9:{f:QP},11:{},22:{f:Hc},30:{f:RLe},31:{},32:{},33:{f:mQ},36:{},37:{f:sQ},50:{f:y9e},62:{},52:{},67:{},68:{f:Hc},69:{},86:{},126:{},127:{f:A9e},135:{},136:{},137:{},145:{},148:{},149:{},150:{},169:{},171:{},188:{},191:{},192:{},194:{},195:{},214:{f:C9e},223:{},234:{},354:{},421:{},518:{f:VD},521:{f:QP},536:{f:pQ},547:{f:uQ},561:{},579:{},1030:{f:VD},1033:{f:QP},1091:{},2157:{},2163:{},2177:{},2240:{},2241:{},2242:{},2243:{},2244:{},2245:{},2246:{},2247:{},2248:{},2249:{},2250:{},2251:{},2262:{r:12},29282:{}};function Mr(t,e,i,r){var n=e;if(!isNaN(n)){var a=r||(i||[]).length||0,s=t.next(4);s.write_shift(2,n),s.write_shift(2,a),a>0&&c9(i)&&t.push(i)}}function hGe(t,e,i,r){var n=(i||[]).length||0;if(n<=8224)return Mr(t,e,i,n);var a=e;if(!isNaN(a)){for(var s=i.parts||[],l=0,c=0,d=0;d+(s[l]||8224)<=8224;)d+=s[l]||8224,l++;var u=t.next(4);for(u.write_shift(2,a),u.write_shift(2,d),t.push(i.slice(c,c+d)),c+=d;c<n;){for(u=t.next(4),u.write_shift(2,60),d=0;d+(s[l]||8224)<=8224;)d+=s[l]||8224,l++;u.write_shift(2,d),t.push(i.slice(c,c+d)),c+=d}}}function tb(t,e,i){return t||(t=Ei(7)),t.write_shift(2,e),t.write_shift(2,i),t.write_shift(2,0),t.write_shift(1,0),t}function fGe(t,e,i,r){var n=Ei(9);return tb(n,t,e),Aoe(i,r||"b",n),n}function yGe(t,e,i){var r=Ei(8+2*i.length);return tb(r,t,e),r.write_shift(1,i.length),r.write_shift(i.length,i,"sbcs"),r.l<r.length?r.slice(0,r.l):r}function CGe(t,e,i,r){if(e.v!=null)switch(e.t){case"d":case"n":var n=e.t=="d"?rd(rl(e.v)):e.v;n==(n|0)&&n>=0&&n<65536?Mr(t,2,h9e(i,r,n)):Mr(t,3,m9e(i,r,n));return;case"b":case"e":Mr(t,5,fGe(i,r,e.v,e.t));return;case"s":case"str":Mr(t,4,yGe(i,r,(e.v||"").slice(0,255)));return}Mr(t,1,tb(null,i,r))}function xGe(t,e,i,r){var n=Array.isArray(e),a=uo(e["!ref"]||"A1"),s,l="",c=[];if(a.e.c>255||a.e.r>16383){if(r.WTF)throw new Error("Range "+(e["!ref"]||"A1")+" exceeds format limit A1:IV16384");a.e.c=Math.min(a.e.c,255),a.e.r=Math.min(a.e.c,16383),s=Ra(a)}for(var d=a.s.r;d<=a.e.r;++d){l=Ol(d);for(var u=a.s.c;u<=a.e.c;++u){d===a.s.r&&(c[u]=il(u)),s=c[u]+l;var m=n?(e[d]||[])[u]:e[s];m&&CGe(t,m,d,u)}}}function SGe(t,e){for(var i=e||{},r=OA(),n=0,a=0;a<t.SheetNames.length;++a)t.SheetNames[a]==i.sheet&&(n=a);if(n==0&&i.sheet&&t.SheetNames[0]!=i.sheet)throw new Error("Sheet not found: "+i.sheet);return Mr(r,i.biff==4?1033:i.biff==3?521:9,C9(t,16,i)),xGe(r,t.Sheets[t.SheetNames[n]],n,i),Mr(r,10),r.end()}function wGe(t,e,i){Mr(t,49,hLe({sz:12,name:"Arial"},i))}function RGe(t,e,i){e&&[[5,8],[23,26],[41,44],[50,392]].forEach(function(r){for(var n=r[0];n<=r[1];++n)e[n]!=null&&Mr(t,1054,wLe(n,e[n],i))})}function bGe(t,e){var i=Ei(19);i.write_shift(4,2151),i.write_shift(4,0),i.write_shift(4,0),i.write_shift(2,3),i.write_shift(1,1),i.write_shift(4,0),Mr(t,2151,i),i=Ei(39),i.write_shift(4,2152),i.write_shift(4,0),i.write_shift(4,0),i.write_shift(2,3),i.write_shift(1,0),i.write_shift(4,0),i.write_shift(2,1),i.write_shift(4,4),i.write_shift(2,0),hoe(uo(e["!ref"]||"A1"),i),i.write_shift(4,4),Mr(t,2152,i)}function vGe(t,e){for(var i=0;i<16;++i)Mr(t,224,cQ({numFmtId:0,style:!0},0,e));e.cellXfs.forEach(function(r){Mr(t,224,cQ(r,0,e))})}function PGe(t,e){for(var i=0;i<e["!links"].length;++i){var r=e["!links"][i];Mr(t,440,qLe(r)),r[1].Tooltip&&Mr(t,2048,ZLe(r))}delete e["!links"]}function FGe(t,e){if(e){var i=0;e.forEach(function(r,n){++i<=256&&r&&Mr(t,125,n9e(f8(n,r),n))})}}function MGe(t,e,i,r,n){var a=16+p2(n.cellXfs,e,n);if(e.v==null&&!e.bf){Mr(t,513,yy(i,r,a));return}if(e.bf)Mr(t,6,t_e(e,i,r,n,a));else switch(e.t){case"d":case"n":var s=e.t=="d"?rd(rl(e.v)):e.v;Mr(t,515,ELe(i,r,s,a));break;case"b":case"e":Mr(t,517,HLe(i,r,e.v,a,n,e.t));break;case"s":case"str":if(n.bookSST){var l=F9(n.Strings,e.v,n.revStrings);Mr(t,253,yLe(i,r,l,a))}else Mr(t,516,xLe(i,r,(e.v||"").slice(0,255),a,n));break;default:Mr(t,513,yy(i,r,a))}}function TGe(t,e,i){var r=OA(),n=i.SheetNames[t],a=i.Sheets[n]||{},s=(i||{}).Workbook||{},l=(s.Sheets||[])[t]||{},c=Array.isArray(a),d=e.biff==8,u,m="",y=[],h=uo(a["!ref"]||"A1"),x=d?65536:16384;if(h.e.c>255||h.e.r>=x){if(e.WTF)throw new Error("Range "+(a["!ref"]||"A1")+" exceeds format limit A1:IV16384");h.e.c=Math.min(h.e.c,255),h.e.r=Math.min(h.e.c,x-1)}Mr(r,2057,C9(i,16,e)),Mr(r,13,ap(1)),Mr(r,12,ap(100)),Mr(r,15,aA(!0)),Mr(r,17,aA(!1)),Mr(r,16,hy(.001)),Mr(r,95,aA(!0)),Mr(r,42,aA(!1)),Mr(r,43,aA(!1)),Mr(r,130,ap(1)),Mr(r,128,DLe()),Mr(r,131,aA(!1)),Mr(r,132,aA(!1)),d&&FGe(r,a["!cols"]),Mr(r,512,bLe(h,e)),d&&(a["!links"]=[]);for(var w=h.s.r;w<=h.e.r;++w){m=Ol(w);for(var b=h.s.c;b<=h.e.c;++b){w===h.s.r&&(y[b]=il(b)),u=y[b]+m;var v=c?(a[w]||[])[b]:a[u];v&&(MGe(r,v,w,b,e),d&&v.l&&a["!links"].push([u,v.l]))}}var B=l.CodeName||l.name||n;return d&&Mr(r,574,pLe((s.Views||[])[0])),d&&(a["!merges"]||[]).length&&Mr(r,229,zLe(a["!merges"])),d&&PGe(r,a),Mr(r,442,uoe(B)),d&&bGe(r,a),Mr(r,10),r.end()}function BGe(t,e,i){var r=OA(),n=(t||{}).Workbook||{},a=n.Sheets||[],s=n.WBProps||{},l=i.biff==8,c=i.biff==5;if(Mr(r,2057,C9(t,5,i)),i.bookType=="xla"&&Mr(r,135),Mr(r,225,l?ap(1200):null),Mr(r,193,HNe(2)),c&&Mr(r,191),c&&Mr(r,192),Mr(r,226),Mr(r,92,eLe("SheetJS",i)),Mr(r,66,ap(l?1200:1252)),l&&Mr(r,353,ap(0)),l&&Mr(r,448),Mr(r,317,s9e(t.SheetNames.length)),l&&t.vbaraw&&Mr(r,211),l&&t.vbaraw){var d=s.CodeName||"ThisWorkbook";Mr(r,442,uoe(d))}Mr(r,156,ap(17)),Mr(r,25,aA(!1)),Mr(r,18,aA(!1)),Mr(r,19,ap(0)),l&&Mr(r,431,aA(!1)),l&&Mr(r,444,ap(0)),Mr(r,61,ALe()),Mr(r,64,aA(!1)),Mr(r,141,ap(0)),Mr(r,34,aA(cze(t)=="true")),Mr(r,14,aA(!0)),l&&Mr(r,439,aA(!1)),Mr(r,218,ap(0)),wGe(r,t,i),RGe(r,t.SSF,i),vGe(r,i),l&&Mr(r,352,aA(!1));var u=r.end(),m=OA();l&&Mr(m,140,e9e()),l&&i.Strings&&hGe(m,252,aLe(i.Strings)),Mr(m,10);var y=m.end(),h=OA(),x=0,w=0;for(w=0;w<t.SheetNames.length;++w)x+=(l?12:11)+(l?2:1)*t.SheetNames[w].length;var b=u.length+x+y.length;for(w=0;w<t.SheetNames.length;++w){var v=a[w]||{};Mr(h,133,rLe({pos:b,hs:v.Hidden||0,dt:0,name:t.SheetNames[w]},i)),b+=e[w].length}var B=h.end();if(x!=B.length)throw new Error("BS8 "+x+" != "+B.length);var D=[];return u.length&&D.push(u),B.length&&D.push(B),y.length&&D.push(y),Rd(D)}function DGe(t,e){var i=e||{},r=[];t&&!t.SSF&&(t.SSF=Is(Ln)),t&&t.SSF&&(k3(),YR(t.SSF),i.revssf=A8(t.SSF),i.revssf[t.SSF[65535]]=0,i.ssf=t.SSF),i.Strings=[],i.Strings.Count=0,i.Strings.Unique=0,I9(i),i.cellXfs=[],p2(i.cellXfs,{},{revssf:{General:0}}),t.Props||(t.Props={});for(var n=0;n<t.SheetNames.length;++n)r[r.length]=TGe(n,i,t);return r.unshift(BGe(t,r,i)),Rd(r)}function ase(t,e){for(var i=0;i<=t.SheetNames.length;++i){var r=t.Sheets[t.SheetNames[i]];if(!(!r||!r["!ref"])){var n=cA(r["!ref"]);n.e.c>255&&typeof console<"u"&&console.error&&console.error("Worksheet '"+t.SheetNames[i]+"' extends beyond column IV (255).  Data may be lost.")}}var a=e||{};switch(a.biff||2){case 8:case 5:return DGe(t,e);case 4:case 3:case 2:return SGe(t,e)}throw new Error("invalid type "+a.bookType+" for BIFF")}function bQ(t,e){var i=e||{},r=i.dense?[]:{};t=t.replace(/\x3C!--.*?-->/g,"");var n=t.match(/<table/i);if(!n)throw new Error("Invalid HTML: could not find <table>");var a=t.match(/<\/table/i),s=n.index,l=a&&a.index||t.length,c=hke(t.slice(s,l),/(:?<tr[^>]*>)/i,"<tr>"),d=-1,u=0,m=0,y=0,h={s:{r:1e7,c:1e7},e:{r:0,c:0}},x=[];for(s=0;s<c.length;++s){var w=c[s].trim(),b=w.slice(0,3).toLowerCase();if(b=="<tr"){if(++d,i.sheetRows&&i.sheetRows<=d){--d;break}u=0;continue}if(!(b!="<td"&&b!="<th")){var v=w.split(/<\/t[dh]>/i);for(l=0;l<v.length;++l){var B=v[l].trim();if(B.match(/<t[dh]/i)){for(var D=B,E=0;D.charAt(0)=="<"&&(E=D.indexOf(">"))>-1;)D=D.slice(E+1);for(var U=0;U<x.length;++U){var k=x[U];k.s.c==u&&k.s.r<d&&d<=k.e.r&&(u=k.e.c+1,U=-1)}var I=qn(B.slice(0,B.indexOf(">")));y=I.colspan?+I.colspan:1,((m=+I.rowspan)>1||y>1)&&x.push({s:{r:d,c:u},e:{r:d+(m||1)-1,c:u+y-1}});var L=I.t||I["data-t"]||"";if(!D.length){u+=y;continue}if(D=Iae(D),h.s.r>d&&(h.s.r=d),h.e.r<d&&(h.e.r=d),h.s.c>u&&(h.s.c=u),h.e.c<u&&(h.e.c=u),!D.length){u+=y;continue}var z={t:"s",v:D};i.raw||!D.trim().length||L=="s"||(D==="TRUE"?z={t:"b",v:!0}:D==="FALSE"?z={t:"b",v:!1}:isNaN(T1(D))?isNaN(S3(D).getDate())||(z={t:"d",v:rl(D)},i.cellDates||(z={t:"n",v:rd(z.v)}),z.z=i.dateNF||Ln[14]):z={t:"n",v:T1(D)}),i.dense?(r[d]||(r[d]=[]),r[d][u]=z):r[Yn({r:d,c:u})]=z,u+=y}}}}return r["!ref"]=Ra(h),x.length&&(r["!merges"]=x),r}function ose(t,e,i,r){for(var n=t["!merges"]||[],a=[],s=e.s.c;s<=e.e.c;++s){for(var l=0,c=0,d=0;d<n.length;++d)if(!(n[d].s.r>i||n[d].s.c>s)&&!(n[d].e.r<i||n[d].e.c<s)){if(n[d].s.r<i||n[d].s.c<s){l=-1;break}l=n[d].e.r-n[d].s.r+1,c=n[d].e.c-n[d].s.c+1;break}if(!(l<0)){var u=Yn({r:i,c:s}),m=r.dense?(t[i]||[])[s]:t[u],y=m&&m.v!=null&&(m.h||i9(m.w||(Gm(m),m.w)||""))||"",h={};l>1&&(h.rowspan=l),c>1&&(h.colspan=c),r.editable?y='<span contenteditable="true">'+y+"</span>":m&&(h["data-t"]=m&&m.t||"z",m.v!=null&&(h["data-v"]=m.v),m.z!=null&&(h["data-z"]=m.z),m.l&&(m.l.Target||"#").charAt(0)!="#"&&(y='<a href="'+m.l.Target+'">'+y+"</a>")),h.id=(r.id||"sjs")+"-"+u,a.push(Fr("td",y,h))}}var x="<tr>";return x+a.join("")+"</tr>"}var sse='<html><head><meta charset="utf-8"/><title>SheetJS Table Export</title></head><body>',lse="</body></html>";function HGe(t,e){var i=t.match(/<table[\s\S]*?>[\s\S]*?<\/table>/gi);if(!i||i.length==0)throw new Error("Invalid HTML: could not find <table>");if(i.length==1)return u2(bQ(i[0],e),e);var r=L9();return i.forEach(function(n,a){V9(r,bQ(n,e),"Sheet"+(a+1))}),r}function cse(t,e,i){var r=[];return r.join("")+"<table"+(i&&i.id?' id="'+i.id+'"':"")+">"}function dse(t,e){var i=e||{},r=i.header!=null?i.header:sse,n=i.footer!=null?i.footer:lse,a=[r],s=cA(t["!ref"]);i.dense=Array.isArray(t),a.push(cse(t,s,i));for(var l=s.s.r;l<=s.e.r;++l)a.push(ose(t,s,l,i));return a.push("</table>"+n),a.join("")}function Ase(t,e,i){var r=i||{},n=0,a=0;if(r.origin!=null)if(typeof r.origin=="number")n=r.origin;else{var s=typeof r.origin=="string"?Sl(r.origin):r.origin;n=s.r,a=s.c}var l=e.getElementsByTagName("tr"),c=Math.min(r.sheetRows||1e7,l.length),d={s:{r:0,c:0},e:{r:n,c:a}};if(t["!ref"]){var u=cA(t["!ref"]);d.s.r=Math.min(d.s.r,u.s.r),d.s.c=Math.min(d.s.c,u.s.c),d.e.r=Math.max(d.e.r,u.e.r),d.e.c=Math.max(d.e.c,u.e.c),n==-1&&(d.e.r=n=u.e.r+1)}var m=[],y=0,h=t["!rows"]||(t["!rows"]=[]),x=0,w=0,b=0,v=0,B=0,D=0;for(t["!cols"]||(t["!cols"]=[]);x<l.length&&w<c;++x){var E=l[x];if(vQ(E)){if(r.display)continue;h[w]={hidden:!0}}var U=E.children;for(b=v=0;b<U.length;++b){var k=U[b];if(!(r.display&&vQ(k))){var I=k.hasAttribute("data-v")?k.getAttribute("data-v"):k.hasAttribute("v")?k.getAttribute("v"):Iae(k.innerHTML),L=k.getAttribute("data-z")||k.getAttribute("z");for(y=0;y<m.length;++y){var z=m[y];z.s.c==v+a&&z.s.r<w+n&&w+n<=z.e.r&&(v=z.e.c+1-a,y=-1)}D=+k.getAttribute("colspan")||1,((B=+k.getAttribute("rowspan")||1)>1||D>1)&&m.push({s:{r:w+n,c:v+a},e:{r:w+n+(B||1)-1,c:v+a+(D||1)-1}});var G={t:"s",v:I},V=k.getAttribute("data-t")||k.getAttribute("t")||"";I!=null&&(I.length==0?G.t=V||"z":r.raw||I.trim().length==0||V=="s"||(I==="TRUE"?G={t:"b",v:!0}:I==="FALSE"?G={t:"b",v:!1}:isNaN(T1(I))?isNaN(S3(I).getDate())||(G={t:"d",v:rl(I)},r.cellDates||(G={t:"n",v:rd(G.v)}),G.z=r.dateNF||Ln[14]):G={t:"n",v:T1(I)})),G.z===void 0&&L!=null&&(G.z=L);var _="",Y=k.getElementsByTagName("A");if(Y&&Y.length)for(var q=0;q<Y.length&&!(Y[q].hasAttribute("href")&&(_=Y[q].getAttribute("href"),_.charAt(0)!="#"));++q);_&&_.charAt(0)!="#"&&(G.l={Target:_}),r.dense?(t[w+n]||(t[w+n]=[]),t[w+n][v+a]=G):t[Yn({c:v+a,r:w+n})]=G,d.e.c<v+a&&(d.e.c=v+a),v+=D}}++w}return m.length&&(t["!merges"]=(t["!merges"]||[]).concat(m)),d.e.r=Math.max(d.e.r,w-1+n),t["!ref"]=Ra(d),w>=c&&(t["!fullref"]=Ra((d.e.r=l.length-x+w-1+n,d))),t}function use(t,e){var i=e||{},r=i.dense?[]:{};return Ase(r,t,e)}function IGe(t,e){return u2(use(t,e),e)}function vQ(t){var e="",i=EGe(t);return i&&(e=i(t).getPropertyValue("display")),e||(e=t.style&&t.style.display),e==="none"}function EGe(t){return t.ownerDocument.defaultView&&typeof t.ownerDocument.defaultView.getComputedStyle=="function"?t.ownerDocument.defaultView.getComputedStyle:typeof getComputedStyle=="function"?getComputedStyle:null}function UGe(t){var e=t.replace(/[\t\r\n]/g," ").trim().replace(/ +/g," ").replace(/<text:s\/>/g," ").replace(/<text:s text:c="(\d+)"\/>/g,function(r,n){return Array(parseInt(n,10)+1).join(" ")}).replace(/<text:tab[^>]*\/>/g,"	").replace(/<text:line-break\/>/g,`
`),i=Bo(e.replace(/<[^>]*>/g,""));return[i]}var PQ={day:["d","dd"],month:["m","mm"],year:["y","yy"],hours:["h","hh"],minutes:["m","mm"],seconds:["s","ss"],"am-pm":["A/P","AM/PM"],"day-of-week":["ddd","dddd"],era:["e","ee"],quarter:["\\Qm",'m\\"th quarter"']};function pse(t,e){var i=e||{},r=r9(t),n=[],a,s,l={name:""},c="",d=0,u,m,y={},h=[],x=i.dense?[]:{},w,b,v={value:""},B="",D=0,E=[],U=-1,k=-1,I={s:{r:1e6,c:1e7},e:{r:0,c:0}},L=0,z={},G=[],V={},_=0,Y=0,q=[],de=1,se=1,ae=[],le={Names:[]},J={},ne=["",""],Z=[],N={},re="",O=0,ee=!1,ce=!1,pe=0;for(hR.lastIndex=0,r=r.replace(/\x3C!--([\s\S]*?)-->/mg,"").replace(/<!DOCTYPE[^\[]*\[[^\]]*\]>/gm,"");w=hR.exec(r);)switch(w[3]=w[3].replace(/_.*$/,"")){case"table":case"工作表":w[1]==="/"?(I.e.c>=I.s.c&&I.e.r>=I.s.r?x["!ref"]=Ra(I):x["!ref"]="A1:A1",i.sheetRows>0&&i.sheetRows<=I.e.r&&(x["!fullref"]=x["!ref"],I.e.r=i.sheetRows-1,x["!ref"]=Ra(I)),G.length&&(x["!merges"]=G),q.length&&(x["!rows"]=q),u.name=u.名称||u.name,typeof JSON<"u"&&JSON.stringify(u),h.push(u.name),y[u.name]=x,ce=!1):w[0].charAt(w[0].length-2)!=="/"&&(u=qn(w[0],!1),U=k=-1,I.s.r=I.s.c=1e7,I.e.r=I.e.c=0,x=i.dense?[]:{},G=[],q=[],ce=!0);break;case"table-row-group":w[1]==="/"?--L:++L;break;case"table-row":case"行":if(w[1]==="/"){U+=de,de=1;break}if(m=qn(w[0],!1),m.行号?U=m.行号-1:U==-1&&(U=0),de=+m["number-rows-repeated"]||1,de<10)for(pe=0;pe<de;++pe)L>0&&(q[U+pe]={level:L});k=-1;break;case"covered-table-cell":w[1]!=="/"&&++k,i.sheetStubs&&(i.dense?(x[U]||(x[U]=[]),x[U][k]={t:"z"}):x[Yn({r:U,c:k})]={t:"z"}),B="",E=[];break;case"table-cell":case"数据":if(w[0].charAt(w[0].length-2)==="/")++k,v=qn(w[0],!1),se=parseInt(v["number-columns-repeated"]||"1",10),b={t:"z",v:null},v.formula&&i.cellFormula!=!1&&(b.f=SQ(Bo(v.formula))),(v.数据类型||v["value-type"])=="string"&&(b.t="s",b.v=Bo(v["string-value"]||""),i.dense?(x[U]||(x[U]=[]),x[U][k]=b):x[Yn({r:U,c:k})]=b),k+=se-1;else if(w[1]!=="/"){++k,B="",D=0,E=[],se=1;var fe=de?U+de-1:U;if(k>I.e.c&&(I.e.c=k),k<I.s.c&&(I.s.c=k),U<I.s.r&&(I.s.r=U),fe>I.e.r&&(I.e.r=fe),v=qn(w[0],!1),Z=[],N={},b={t:v.数据类型||v["value-type"],v:null},i.cellFormula)if(v.formula&&(v.formula=Bo(v.formula)),v["number-matrix-columns-spanned"]&&v["number-matrix-rows-spanned"]&&(_=parseInt(v["number-matrix-rows-spanned"],10)||0,Y=parseInt(v["number-matrix-columns-spanned"],10)||0,V={s:{r:U,c:k},e:{r:U+_-1,c:k+Y-1}},b.F=Ra(V),ae.push([V,b.F])),v.formula)b.f=SQ(v.formula);else for(pe=0;pe<ae.length;++pe)U>=ae[pe][0].s.r&&U<=ae[pe][0].e.r&&k>=ae[pe][0].s.c&&k<=ae[pe][0].e.c&&(b.F=ae[pe][1]);switch((v["number-columns-spanned"]||v["number-rows-spanned"])&&(_=parseInt(v["number-rows-spanned"],10)||0,Y=parseInt(v["number-columns-spanned"],10)||0,V={s:{r:U,c:k},e:{r:U+_-1,c:k+Y-1}},G.push(V)),v["number-columns-repeated"]&&(se=parseInt(v["number-columns-repeated"],10)),b.t){case"boolean":b.t="b",b.v=el(v["boolean-value"]);break;case"float":b.t="n",b.v=parseFloat(v.value);break;case"percentage":b.t="n",b.v=parseFloat(v.value);break;case"currency":b.t="n",b.v=parseFloat(v.value);break;case"date":b.t="d",b.v=rl(v["date-value"]),i.cellDates||(b.t="n",b.v=rd(b.v)),b.z="m/d/yy";break;case"time":b.t="n",b.v=pke(v["time-value"])/86400,i.cellDates&&(b.t="d",b.v=u8(b.v)),b.z="HH:MM:SS";break;case"number":b.t="n",b.v=parseFloat(v.数据数值);break;default:if(b.t==="string"||b.t==="text"||!b.t)b.t="s",v["string-value"]!=null&&(B=Bo(v["string-value"]),E=[]);else throw new Error("Unsupported value type "+b.t)}}else{if(ee=!1,b.t==="s"&&(b.v=B||"",E.length&&(b.R=E),ee=D==0),J.Target&&(b.l=J),Z.length>0&&(b.c=Z,Z=[]),B&&i.cellText!==!1&&(b.w=B),ee&&(b.t="z",delete b.v),(!ee||i.sheetStubs)&&!(i.sheetRows&&i.sheetRows<=U))for(var Pe=0;Pe<de;++Pe){if(se=parseInt(v["number-columns-repeated"]||"1",10),i.dense)for(x[U+Pe]||(x[U+Pe]=[]),x[U+Pe][k]=Pe==0?b:Is(b);--se>0;)x[U+Pe][k+se]=Is(b);else for(x[Yn({r:U+Pe,c:k})]=b;--se>0;)x[Yn({r:U+Pe,c:k+se})]=Is(b);I.e.c<=k&&(I.e.c=k)}se=parseInt(v["number-columns-repeated"]||"1",10),k+=se-1,se=0,b={},B="",E=[]}J={};break;case"document":case"document-content":case"电子表格文档":case"spreadsheet":case"主体":case"scripts":case"styles":case"font-face-decls":case"master-styles":if(w[1]==="/"){if((a=n.pop())[0]!==w[3])throw"Bad state: "+a}else w[0].charAt(w[0].length-2)!=="/"&&n.push([w[3],!0]);break;case"annotation":if(w[1]==="/"){if((a=n.pop())[0]!==w[3])throw"Bad state: "+a;N.t=B,E.length&&(N.R=E),N.a=re,Z.push(N)}else w[0].charAt(w[0].length-2)!=="/"&&n.push([w[3],!1]);re="",O=0,B="",D=0,E=[];break;case"creator":w[1]==="/"?re=r.slice(O,w.index):O=w.index+w[0].length;break;case"meta":case"元数据":case"settings":case"config-item-set":case"config-item-map-indexed":case"config-item-map-entry":case"config-item-map-named":case"shapes":case"frame":case"text-box":case"image":case"data-pilot-tables":case"list-style":case"form":case"dde-links":case"event-listeners":case"chart":if(w[1]==="/"){if((a=n.pop())[0]!==w[3])throw"Bad state: "+a}else w[0].charAt(w[0].length-2)!=="/"&&n.push([w[3],!1]);B="",D=0,E=[];break;case"scientific-number":break;case"currency-symbol":break;case"currency-style":break;case"number-style":case"percentage-style":case"date-style":case"time-style":if(w[1]==="/"){if(z[l.name]=c,(a=n.pop())[0]!==w[3])throw"Bad state: "+a}else w[0].charAt(w[0].length-2)!=="/"&&(c="",l=qn(w[0],!1),n.push([w[3],!0]));break;case"script":break;case"libraries":break;case"automatic-styles":break;case"default-style":case"page-layout":break;case"style":break;case"map":break;case"font-face":break;case"paragraph-properties":break;case"table-properties":break;case"table-column-properties":break;case"table-row-properties":break;case"table-cell-properties":break;case"number":switch(n[n.length-1][0]){case"time-style":case"date-style":s=qn(w[0],!1),c+=PQ[w[3]][s.style==="long"?1:0];break}break;case"fraction":break;case"day":case"month":case"year":case"era":case"day-of-week":case"week-of-year":case"quarter":case"hours":case"minutes":case"seconds":case"am-pm":switch(n[n.length-1][0]){case"time-style":case"date-style":s=qn(w[0],!1),c+=PQ[w[3]][s.style==="long"?1:0];break}break;case"boolean-style":break;case"boolean":break;case"text-style":break;case"text":if(w[0].slice(-2)==="/>")break;if(w[1]==="/")switch(n[n.length-1][0]){case"number-style":case"date-style":case"time-style":c+=r.slice(d,w.index);break}else d=w.index+w[0].length;break;case"named-range":s=qn(w[0],!1),ne=WD(s["cell-range-address"]);var We={Name:s.name,Ref:ne[0]+"!"+ne[1]};ce&&(We.Sheet=h.length),le.Names.push(We);break;case"text-content":break;case"text-properties":break;case"embedded-text":break;case"body":case"电子表格":break;case"forms":break;case"table-column":break;case"table-header-rows":break;case"table-rows":break;case"table-column-group":break;case"table-header-columns":break;case"table-columns":break;case"null-date":break;case"graphic-properties":break;case"calculation-settings":break;case"named-expressions":break;case"label-range":break;case"label-ranges":break;case"named-expression":break;case"sort":break;case"sort-by":break;case"sort-groups":break;case"tab":break;case"line-break":break;case"span":break;case"p":case"文本串":if(["master-styles"].indexOf(n[n.length-1][0])>-1)break;if(w[1]==="/"&&(!v||!v["string-value"])){var Oe=UGe(r.slice(D,w.index));B=(B.length>0?B+`
`:"")+Oe[0]}else qn(w[0],!1),D=w.index+w[0].length;break;case"s":break;case"database-range":if(w[1]==="/")break;try{ne=WD(qn(w[0])["target-range-address"]),y[ne[0]]["!autofilter"]={ref:ne[1]}}catch{}break;case"date":break;case"object":break;case"title":case"标题":break;case"desc":break;case"binary-data":break;case"table-source":break;case"scenario":break;case"iteration":break;case"content-validations":break;case"content-validation":break;case"help-message":break;case"error-message":break;case"database-ranges":break;case"filter":break;case"filter-and":break;case"filter-or":break;case"filter-condition":break;case"list-level-style-bullet":break;case"list-level-style-number":break;case"list-level-properties":break;case"sender-firstname":case"sender-lastname":case"sender-initials":case"sender-title":case"sender-position":case"sender-email":case"sender-phone-private":case"sender-fax":case"sender-company":case"sender-phone-work":case"sender-street":case"sender-city":case"sender-postal-code":case"sender-country":case"sender-state-or-province":case"author-name":case"author-initials":case"chapter":case"file-name":case"template-name":case"sheet-name":break;case"event-listener":break;case"initial-creator":case"creation-date":case"print-date":case"generator":case"document-statistic":case"user-defined":case"editing-duration":case"editing-cycles":break;case"config-item":break;case"page-number":break;case"page-count":break;case"time":break;case"cell-range-source":break;case"detective":break;case"operation":break;case"highlighted-range":break;case"data-pilot-table":case"source-cell-range":case"source-service":case"data-pilot-field":case"data-pilot-level":case"data-pilot-subtotals":case"data-pilot-subtotal":case"data-pilot-members":case"data-pilot-member":case"data-pilot-display-info":case"data-pilot-sort-info":case"data-pilot-layout-info":case"data-pilot-field-reference":case"data-pilot-groups":case"data-pilot-group":case"data-pilot-group-member":break;case"rect":break;case"dde-connection-decls":case"dde-connection-decl":case"dde-link":case"dde-source":break;case"properties":break;case"property":break;case"a":if(w[1]!=="/"){if(J=qn(w[0],!1),!J.href)break;J.Target=Bo(J.href),delete J.href,J.Target.charAt(0)=="#"&&J.Target.indexOf(".")>-1?(ne=WD(J.Target.slice(1)),J.Target="#"+ne[0]+"!"+ne[1]):J.Target.match(/^\.\.[\\\/]/)&&(J.Target=J.Target.slice(3))}break;case"table-protection":break;case"data-pilot-grand-total":break;case"office-document-common-attrs":break;default:switch(w[2]){case"dc:":case"calcext:":case"loext:":case"ooo:":case"chartooo:":case"draw:":case"style:":case"chart:":case"form:":case"uof:":case"表:":case"字:":break;default:if(i.WTF)throw new Error(w)}}var ve={Sheets:y,SheetNames:h,Workbook:le};return i.bookSheets&&delete ve.Sheets,ve}function FQ(t,e){e=e||{},rp(t,"META-INF/manifest.xml")&&pNe(Dc(t,"META-INF/manifest.xml"),e);var i=Tu(t,"content.xml");if(!i)throw new Error("Missing content.xml in ODS / UOF file");var r=pse(bs(i),e);return rp(t,"meta.xml")&&(r.Props=$ae(Dc(t,"meta.xml"))),r}function MQ(t,e){return pse(t,e)}var kGe=(function(){var t=["<office:master-styles>",'<style:master-page style:name="mp1" style:page-layout-name="mp1">',"<style:header/>",'<style:header-left style:display="false"/>',"<style:footer/>",'<style:footer-left style:display="false"/>',"</style:master-page>","</office:master-styles>"].join(""),e="<office:document-styles "+gR({"xmlns:office":"urn:oasis:names:tc:opendocument:xmlns:office:1.0","xmlns:table":"urn:oasis:names:tc:opendocument:xmlns:table:1.0","xmlns:style":"urn:oasis:names:tc:opendocument:xmlns:style:1.0","xmlns:text":"urn:oasis:names:tc:opendocument:xmlns:text:1.0","xmlns:draw":"urn:oasis:names:tc:opendocument:xmlns:drawing:1.0","xmlns:fo":"urn:oasis:names:tc:opendocument:xmlns:xsl-fo-compatible:1.0","xmlns:xlink":"http://www.w3.org/1999/xlink","xmlns:dc":"http://purl.org/dc/elements/1.1/","xmlns:number":"urn:oasis:names:tc:opendocument:xmlns:datastyle:1.0","xmlns:svg":"urn:oasis:names:tc:opendocument:xmlns:svg-compatible:1.0","xmlns:of":"urn:oasis:names:tc:opendocument:xmlns:of:1.2","office:version":"1.2"})+">"+t+"</office:document-styles>";return function(){return cc+e}})(),TQ=(function(){var t=function(a){return ms(a).replace(/  +/g,function(s){return'<text:s text:c="'+s.length+'"/>'}).replace(/\t/g,"<text:tab/>").replace(/\n/g,"</text:p><text:p>").replace(/^ /,"<text:s/>").replace(/ $/,"<text:s/>")},e=`          <table:table-cell />
`,i=`          <table:covered-table-cell/>
`,r=function(a,s,l){var c=[];c.push('      <table:table table:name="'+ms(s.SheetNames[l])+`" table:style-name="ta1">
`);var d=0,u=0,m=cA(a["!ref"]||"A1"),y=a["!merges"]||[],h=0,x=Array.isArray(a);if(a["!cols"])for(u=0;u<=m.e.c;++u)c.push("        <table:table-column"+(a["!cols"][u]?' table:style-name="co'+a["!cols"][u].ods+'"':"")+`></table:table-column>
`);var w="",b=a["!rows"]||[];for(d=0;d<m.s.r;++d)w=b[d]?' table:style-name="ro'+b[d].ods+'"':"",c.push("        <table:table-row"+w+`></table:table-row>
`);for(;d<=m.e.r;++d){for(w=b[d]?' table:style-name="ro'+b[d].ods+'"':"",c.push("        <table:table-row"+w+`>
`),u=0;u<m.s.c;++u)c.push(e);for(;u<=m.e.c;++u){var v=!1,B={},D="";for(h=0;h!=y.length;++h)if(!(y[h].s.c>u)&&!(y[h].s.r>d)&&!(y[h].e.c<u)&&!(y[h].e.r<d)){(y[h].s.c!=u||y[h].s.r!=d)&&(v=!0),B["table:number-columns-spanned"]=y[h].e.c-y[h].s.c+1,B["table:number-rows-spanned"]=y[h].e.r-y[h].s.r+1;break}if(v){c.push(i);continue}var E=Yn({r:d,c:u}),U=x?(a[d]||[])[u]:a[E];if(U&&U.f&&(B["table:formula"]=ms(s_e(U.f)),U.F&&U.F.slice(0,E.length)==E)){var k=cA(U.F);B["table:number-matrix-columns-spanned"]=k.e.c-k.s.c+1,B["table:number-matrix-rows-spanned"]=k.e.r-k.s.r+1}if(!U){c.push(e);continue}switch(U.t){case"b":D=U.v?"TRUE":"FALSE",B["office:value-type"]="boolean",B["office:boolean-value"]=U.v?"true":"false";break;case"n":D=U.w||String(U.v||0),B["office:value-type"]="float",B["office:value"]=U.v||0;break;case"s":case"str":D=U.v==null?"":U.v,B["office:value-type"]="string";break;case"d":D=U.w||rl(U.v).toISOString(),B["office:value-type"]="date",B["office:date-value"]=rl(U.v).toISOString(),B["table:style-name"]="ce1";break;default:c.push(e);continue}var I=t(D);if(U.l&&U.l.Target){var L=U.l.Target;L=L.charAt(0)=="#"?"#"+l_e(L.slice(1)):L,L.charAt(0)!="#"&&!L.match(/^\w+:/)&&(L="../"+L),I=Fr("text:a",I,{"xlink:href":L.replace(/&/g,"&amp;")})}c.push("          "+Fr("table:table-cell",Fr("text:p",I,{}),B)+`
`)}c.push(`        </table:table-row>
`)}return c.push(`      </table:table>
`),c.join("")},n=function(a,s){a.push(` <office:automatic-styles>
`),a.push(`  <number:date-style style:name="N37" number:automatic-order="true">
`),a.push(`   <number:month number:style="long"/>
`),a.push(`   <number:text>/</number:text>
`),a.push(`   <number:day number:style="long"/>
`),a.push(`   <number:text>/</number:text>
`),a.push(`   <number:year/>
`),a.push(`  </number:date-style>
`);var l=0;s.SheetNames.map(function(d){return s.Sheets[d]}).forEach(function(d){if(d&&d["!cols"]){for(var u=0;u<d["!cols"].length;++u)if(d["!cols"][u]){var m=d["!cols"][u];if(m.width==null&&m.wpx==null&&m.wch==null)continue;i2(m),m.ods=l;var y=d["!cols"][u].wpx+"px";a.push('  <style:style style:name="co'+l+`" style:family="table-column">
`),a.push('   <style:table-column-properties fo:break-before="auto" style:column-width="'+y+`"/>
`),a.push(`  </style:style>
`),++l}}});var c=0;s.SheetNames.map(function(d){return s.Sheets[d]}).forEach(function(d){if(d&&d["!rows"]){for(var u=0;u<d["!rows"].length;++u)if(d["!rows"][u]){d["!rows"][u].ods=c;var m=d["!rows"][u].hpx+"px";a.push('  <style:style style:name="ro'+c+`" style:family="table-row">
`),a.push('   <style:table-row-properties fo:break-before="auto" style:row-height="'+m+`"/>
`),a.push(`  </style:style>
`),++c}}}),a.push(`  <style:style style:name="ta1" style:family="table" style:master-page-name="mp1">
`),a.push(`   <style:table-properties table:display="true" style:writing-mode="lr-tb"/>
`),a.push(`  </style:style>
`),a.push(`  <style:style style:name="ce1" style:family="table-cell" style:parent-style-name="Default" style:data-style-name="N37"/>
`),a.push(` </office:automatic-styles>
`)};return function(s,l){var c=[cc],d=gR({"xmlns:office":"urn:oasis:names:tc:opendocument:xmlns:office:1.0","xmlns:table":"urn:oasis:names:tc:opendocument:xmlns:table:1.0","xmlns:style":"urn:oasis:names:tc:opendocument:xmlns:style:1.0","xmlns:text":"urn:oasis:names:tc:opendocument:xmlns:text:1.0","xmlns:draw":"urn:oasis:names:tc:opendocument:xmlns:drawing:1.0","xmlns:fo":"urn:oasis:names:tc:opendocument:xmlns:xsl-fo-compatible:1.0","xmlns:xlink":"http://www.w3.org/1999/xlink","xmlns:dc":"http://purl.org/dc/elements/1.1/","xmlns:meta":"urn:oasis:names:tc:opendocument:xmlns:meta:1.0","xmlns:number":"urn:oasis:names:tc:opendocument:xmlns:datastyle:1.0","xmlns:presentation":"urn:oasis:names:tc:opendocument:xmlns:presentation:1.0","xmlns:svg":"urn:oasis:names:tc:opendocument:xmlns:svg-compatible:1.0","xmlns:chart":"urn:oasis:names:tc:opendocument:xmlns:chart:1.0","xmlns:dr3d":"urn:oasis:names:tc:opendocument:xmlns:dr3d:1.0","xmlns:math":"http://www.w3.org/1998/Math/MathML","xmlns:form":"urn:oasis:names:tc:opendocument:xmlns:form:1.0","xmlns:script":"urn:oasis:names:tc:opendocument:xmlns:script:1.0","xmlns:ooo":"http://openoffice.org/2004/office","xmlns:ooow":"http://openoffice.org/2004/writer","xmlns:oooc":"http://openoffice.org/2004/calc","xmlns:dom":"http://www.w3.org/2001/xml-events","xmlns:xforms":"http://www.w3.org/2002/xforms","xmlns:xsd":"http://www.w3.org/2001/XMLSchema","xmlns:xsi":"http://www.w3.org/2001/XMLSchema-instance","xmlns:sheet":"urn:oasis:names:tc:opendocument:sh33tjs:1.0","xmlns:rpt":"http://openoffice.org/2005/report","xmlns:of":"urn:oasis:names:tc:opendocument:xmlns:of:1.2","xmlns:xhtml":"http://www.w3.org/1999/xhtml","xmlns:grddl":"http://www.w3.org/2003/g/data-view#","xmlns:tableooo":"http://openoffice.org/2009/table","xmlns:drawooo":"http://openoffice.org/2010/draw","xmlns:calcext":"urn:org:documentfoundation:names:experimental:calc:xmlns:calcext:1.0","xmlns:loext":"urn:org:documentfoundation:names:experimental:office:xmlns:loext:1.0","xmlns:field":"urn:openoffice:names:experimental:ooo-ms-interop:xmlns:field:1.0","xmlns:formx":"urn:openoffice:names:experimental:ooxml-odf-interop:xmlns:form:1.0","xmlns:css3t":"http://www.w3.org/TR/css3-text/","office:version":"1.2"}),u=gR({"xmlns:config":"urn:oasis:names:tc:opendocument:xmlns:config:1.0","office:mimetype":"application/vnd.oasis.opendocument.spreadsheet"});l.bookType=="fods"?(c.push("<office:document"+d+u+`>
`),c.push(Zae().replace(/office:document-meta/g,"office:meta"))):c.push("<office:document-content"+d+`>
`),n(c,s),c.push(`  <office:body>
`),c.push(`    <office:spreadsheet>
`);for(var m=0;m!=s.SheetNames.length;++m)c.push(r(s.Sheets[s.SheetNames[m]],s,m));return c.push(`    </office:spreadsheet>
`),c.push(`  </office:body>
`),l.bookType=="fods"?c.push("</office:document>"):c.push("</office:document-content>"),c.join("")}})();function mse(t,e){if(e.bookType=="fods")return TQ(t,e);var i=$L(),r="",n=[],a=[];return r="mimetype",Ba(i,r,"application/vnd.oasis.opendocument.spreadsheet"),r="content.xml",Ba(i,r,TQ(t,e)),n.push([r,"text/xml"]),a.push([r,"ContentFile"]),r="styles.xml",Ba(i,r,kGe(t,e)),n.push([r,"text/xml"]),a.push([r,"StylesFile"]),r="meta.xml",Ba(i,r,cc+Zae()),n.push([r,"text/xml"]),a.push([r,"MetadataFile"]),r="manifest.rdf",Ba(i,r,hNe(a)),n.push([r,"application/rdf+xml"]),r="META-INF/manifest.xml",Ba(i,r,mNe(n)),i}function Cy(t){return new DataView(t.buffer,t.byteOffset,t.byteLength)}function Ok(t){return typeof TextDecoder<"u"?new TextDecoder().decode(t):bs(A2(t))}function NGe(t){return typeof TextEncoder<"u"?new TextEncoder().encode(t):Mu(Um(t))}function LGe(t,e){e:for(var i=0;i<=t.length-e.length;++i){for(var r=0;r<e.length;++r)if(t[i+r]!=e[r])continue e;return!0}return!1}function n2(t){var e=t.reduce(function(n,a){return n+a.length},0),i=new Uint8Array(e),r=0;return t.forEach(function(n){i.set(n,r),r+=n.length}),i}function BQ(t){return t-=t>>1&1431655765,t=(t&858993459)+(t>>2&858993459),(t+(t>>4)&252645135)*16843009>>>24}function VGe(t,e){for(var i=(t[e+15]&127)<<7|t[e+14]>>1,r=t[e+14]&1,n=e+13;n>=e;--n)r=r*256+t[n];return(t[e+15]&128?-r:r)*Math.pow(10,i-6176)}function WGe(t,e,i){var r=Math.floor(i==0?0:Math.LOG10E*Math.log(Math.abs(i)))+6176-20,n=i/Math.pow(10,r-6176);t[e+15]|=r>>7,t[e+14]|=(r&127)<<1;for(var a=0;n>=1;++a,n/=256)t[e+a]=n&255;t[e+15]|=i>=0?0:128}function RR(t,e){var i=e?e[0]:0,r=t[i]&127;e:if(t[i++]>=128&&(r|=(t[i]&127)<<7,t[i++]<128||(r|=(t[i]&127)<<14,t[i++]<128)||(r|=(t[i]&127)<<21,t[i++]<128)||(r+=(t[i]&127)*Math.pow(2,28),++i,t[i++]<128)||(r+=(t[i]&127)*Math.pow(2,35),++i,t[i++]<128)||(r+=(t[i]&127)*Math.pow(2,42),++i,t[i++]<128)))break e;return e&&(e[0]=i),r}function As(t){var e=new Uint8Array(7);e[0]=t&127;var i=1;e:if(t>127){if(e[i-1]|=128,e[i]=t>>7&127,++i,t<=16383||(e[i-1]|=128,e[i]=t>>14&127,++i,t<=2097151)||(e[i-1]|=128,e[i]=t>>21&127,++i,t<=268435455)||(e[i-1]|=128,e[i]=t/256>>>21&127,++i,t<=34359738367)||(e[i-1]|=128,e[i]=t/65536>>>21&127,++i,t<=4398046511103))break e;e[i-1]|=128,e[i]=t/16777216>>>21&127,++i}return e.slice(0,i)}function _l(t){var e=0,i=t[e]&127;e:if(t[e++]>=128){if(i|=(t[e]&127)<<7,t[e++]<128||(i|=(t[e]&127)<<14,t[e++]<128)||(i|=(t[e]&127)<<21,t[e++]<128))break e;i|=(t[e]&127)<<28}return i}function Uo(t){for(var e=[],i=[0];i[0]<t.length;){var r=i[0],n=RR(t,i),a=n&7;n=Math.floor(n/8);var s=0,l;if(n==0)break;switch(a){case 0:{for(var c=i[0];t[i[0]++]>=128;);l=t.slice(c,i[0])}break;case 5:s=4,l=t.slice(i[0],i[0]+s),i[0]+=s;break;case 1:s=8,l=t.slice(i[0],i[0]+s),i[0]+=s;break;case 2:s=RR(t,i),l=t.slice(i[0],i[0]+s),i[0]+=s;break;case 3:case 4:default:throw new Error("PB Type ".concat(a," for Field ").concat(n," at offset ").concat(r))}var d={data:l,type:a};e[n]==null?e[n]=[d]:e[n].push(d)}return e}function Kd(t){var e=[];return t.forEach(function(i,r){i.forEach(function(n){n.data&&(e.push(As(r*8+n.type)),n.type==2&&e.push(As(n.data.length)),e.push(n.data))})}),n2(e)}function D9(t,e){return t?.map(function(i){return e(i.data)})||[]}function ep(t){for(var e,i=[],r=[0];r[0]<t.length;){var n=RR(t,r),a=Uo(t.slice(r[0],r[0]+n));r[0]+=n;var s={id:_l(a[1][0].data),messages:[]};a[2].forEach(function(l){var c=Uo(l.data),d=_l(c[3][0].data);s.messages.push({meta:c,data:t.slice(r[0],r[0]+d)}),r[0]+=d}),(e=a[3])!=null&&e[0]&&(s.merge=_l(a[3][0].data)>>>0>0),i.push(s)}return i}function sx(t){var e=[];return t.forEach(function(i){var r=[];r[1]=[{data:As(i.id),type:0}],r[2]=[],i.merge!=null&&(r[3]=[{data:As(+!!i.merge),type:0}]);var n=[];i.messages.forEach(function(s){n.push(s.data),s.meta[3]=[{type:0,data:As(s.data.length)}],r[2].push({data:Kd(s.meta),type:2})});var a=Kd(r);e.push(As(a.length)),e.push(a),n.forEach(function(s){return e.push(s)})}),n2(e)}function OGe(t,e){if(t!=0)throw new Error("Unexpected Snappy chunk type ".concat(t));for(var i=[0],r=RR(e,i),n=[];i[0]<e.length;){var a=e[i[0]]&3;if(a==0){var s=e[i[0]++]>>2;if(s<60)++s;else{var l=s-59;s=e[i[0]],l>1&&(s|=e[i[0]+1]<<8),l>2&&(s|=e[i[0]+2]<<16),l>3&&(s|=e[i[0]+3]<<24),s>>>=0,s++,i[0]+=l}n.push(e.slice(i[0],i[0]+s)),i[0]+=s;continue}else{var c=0,d=0;if(a==1?(d=(e[i[0]]>>2&7)+4,c=(e[i[0]++]&224)<<3,c|=e[i[0]++]):(d=(e[i[0]++]>>2)+1,a==2?(c=e[i[0]]|e[i[0]+1]<<8,i[0]+=2):(c=(e[i[0]]|e[i[0]+1]<<8|e[i[0]+2]<<16|e[i[0]+3]<<24)>>>0,i[0]+=4)),n=[n2(n)],c==0)throw new Error("Invalid offset 0");if(c>n[0].length)throw new Error("Invalid offset beyond length");if(d>=c)for(n.push(n[0].slice(-c)),d-=c;d>=n[n.length-1].length;)n.push(n[n.length-1]),d-=n[n.length-1].length;n.push(n[0].slice(-c,-c+d))}}var u=n2(n);if(u.length!=r)throw new Error("Unexpected length: ".concat(u.length," != ").concat(r));return u}function tp(t){for(var e=[],i=0;i<t.length;){var r=t[i++],n=t[i]|t[i+1]<<8|t[i+2]<<16;i+=3,e.push(OGe(r,t.slice(i,i+n))),i+=n}if(i!==t.length)throw new Error("data is not a valid framed stream!");return n2(e)}function lx(t){for(var e=[],i=0;i<t.length;){var r=Math.min(t.length-i,268435455),n=new Uint8Array(4);e.push(n);var a=As(r),s=a.length;e.push(a),r<=60?(s++,e.push(new Uint8Array([r-1<<2]))):r<=256?(s+=2,e.push(new Uint8Array([240,r-1&255]))):r<=65536?(s+=3,e.push(new Uint8Array([244,r-1&255,r-1>>8&255]))):r<=16777216?(s+=4,e.push(new Uint8Array([248,r-1&255,r-1>>8&255,r-1>>16&255]))):r<=4294967296&&(s+=5,e.push(new Uint8Array([252,r-1&255,r-1>>8&255,r-1>>16&255,r-1>>>24&255]))),e.push(t.slice(i,i+r)),s+=r,n[0]=0,n[1]=s&255,n[2]=s>>8&255,n[3]=s>>16&255,i+=r}return n2(e)}function _Ge(t,e,i,r){var n=Cy(t),a=n.getUint32(4,!0),s=(r>1?12:8)+BQ(a&(r>1?3470:398))*4,l=-1,c=-1,d=NaN,u=new Date(2001,0,1);a&512&&(l=n.getUint32(s,!0),s+=4),s+=BQ(a&(r>1?12288:4096))*4,a&16&&(c=n.getUint32(s,!0),s+=4),a&32&&(d=n.getFloat64(s,!0),s+=8),a&64&&(u.setTime(u.getTime()+n.getFloat64(s,!0)*1e3),s+=8);var m;switch(t[2]){case 0:break;case 2:m={t:"n",v:d};break;case 3:m={t:"s",v:e[c]};break;case 5:m={t:"d",v:u};break;case 6:m={t:"b",v:d>0};break;case 7:m={t:"n",v:d/86400};break;case 8:m={t:"e",v:0};break;case 9:if(l>-1)m={t:"s",v:i[l]};else if(c>-1)m={t:"s",v:e[c]};else if(!isNaN(d))m={t:"n",v:d};else throw new Error("Unsupported cell type ".concat(t.slice(0,4)));break;default:throw new Error("Unsupported cell type ".concat(t.slice(0,4)))}return m}function jGe(t,e,i){var r=Cy(t),n=r.getUint32(8,!0),a=12,s=-1,l=-1,c=NaN,d=NaN,u=new Date(2001,0,1);n&1&&(c=VGe(t,a),a+=16),n&2&&(d=r.getFloat64(a,!0),a+=8),n&4&&(u.setTime(u.getTime()+r.getFloat64(a,!0)*1e3),a+=8),n&8&&(l=r.getUint32(a,!0),a+=4),n&16&&(s=r.getUint32(a,!0),a+=4);var m;switch(t[1]){case 0:break;case 2:m={t:"n",v:c};break;case 3:m={t:"s",v:e[l]};break;case 5:m={t:"d",v:u};break;case 6:m={t:"b",v:d>0};break;case 7:m={t:"n",v:d/86400};break;case 8:m={t:"e",v:0};break;case 9:if(s>-1)m={t:"s",v:i[s]};else throw new Error("Unsupported cell type ".concat(t[1]," : ").concat(n&31," : ").concat(t.slice(0,4)));break;case 10:m={t:"n",v:c};break;default:throw new Error("Unsupported cell type ".concat(t[1]," : ").concat(n&31," : ").concat(t.slice(0,4)))}return m}function _D(t,e){var i=new Uint8Array(32),r=Cy(i),n=12,a=0;switch(i[0]=5,t.t){case"n":i[1]=2,WGe(i,n,t.v),a|=1,n+=16;break;case"b":i[1]=6,r.setFloat64(n,t.v?1:0,!0),a|=2,n+=8;break;case"s":if(e.indexOf(t.v)==-1)throw new Error("Value ".concat(t.v," missing from SST!"));i[1]=3,r.setUint32(n,e.indexOf(t.v),!0),a|=8,n+=4;break;default:throw"unsupported cell type "+t.t}return r.setUint32(8,a,!0),i.slice(0,n)}function jD(t,e){var i=new Uint8Array(32),r=Cy(i),n=12,a=0;switch(i[0]=3,t.t){case"n":i[2]=2,r.setFloat64(n,t.v,!0),a|=32,n+=8;break;case"b":i[2]=6,r.setFloat64(n,t.v?1:0,!0),a|=32,n+=8;break;case"s":if(e.indexOf(t.v)==-1)throw new Error("Value ".concat(t.v," missing from SST!"));i[2]=3,r.setUint32(n,e.indexOf(t.v),!0),a|=16,n+=4;break;default:throw"unsupported cell type "+t.t}return r.setUint32(4,a,!0),i.slice(0,n)}function zGe(t,e,i){switch(t[0]){case 0:case 1:case 2:case 3:return _Ge(t,e,i,t[0]);case 5:return jGe(t,e,i);default:throw new Error("Unsupported payload version ".concat(t[0]))}}function M0(t){var e=Uo(t);return RR(e[1][0].data)}function DQ(t,e){var i=Uo(e.data),r=_l(i[1][0].data),n=i[3],a=[];return(n||[]).forEach(function(s){var l=Uo(s.data),c=_l(l[1][0].data)>>>0;switch(r){case 1:a[c]=Ok(l[3][0].data);break;case 8:{var d=t[M0(l[9][0].data)][0],u=Uo(d.data),m=t[M0(u[1][0].data)][0],y=_l(m.meta[1][0].data);if(y!=2001)throw new Error("2000 unexpected reference to ".concat(y));var h=Uo(m.data);a[c]=h[3].map(function(x){return Ok(x.data)}).join("")}break}}),a}function GGe(t,e){var i,r,n,a,s,l,c,d,u,m,y,h,x,w,b=Uo(t),v=_l(b[1][0].data)>>>0,B=_l(b[2][0].data)>>>0,D=((r=(i=b[8])==null?void 0:i[0])==null?void 0:r.data)&&_l(b[8][0].data)>0||!1,E,U;if((a=(n=b[7])==null?void 0:n[0])!=null&&a.data&&e!=0)E=(l=(s=b[7])==null?void 0:s[0])==null?void 0:l.data,U=(d=(c=b[6])==null?void 0:c[0])==null?void 0:d.data;else if((m=(u=b[4])==null?void 0:u[0])!=null&&m.data&&e!=1)E=(h=(y=b[4])==null?void 0:y[0])==null?void 0:h.data,U=(w=(x=b[3])==null?void 0:x[0])==null?void 0:w.data;else throw"NUMBERS Tile missing ".concat(e," cell storage");for(var k=D?4:1,I=Cy(E),L=[],z=0;z<E.length/2;++z){var G=I.getUint16(z*2,!0);G<65535&&L.push([z,G])}if(L.length!=B)throw"Expected ".concat(B," cells, found ").concat(L.length);var V=[];for(z=0;z<L.length-1;++z)V[L[z][0]]=U.subarray(L[z][1]*k,L[z+1][1]*k);return L.length>=1&&(V[L[L.length-1][0]]=U.subarray(L[L.length-1][1]*k)),{R:v,cells:V}}function KGe(t,e){var i,r=Uo(e.data),n=(i=r?.[7])!=null&&i[0]?_l(r[7][0].data)>>>0>0?1:0:-1,a=D9(r[5],function(s){return GGe(s,n)});return{nrows:_l(r[4][0].data)>>>0,data:a.reduce(function(s,l){return s[l.R]||(s[l.R]=[]),l.cells.forEach(function(c,d){if(s[l.R][d])throw new Error("Duplicate cell r=".concat(l.R," c=").concat(d));s[l.R][d]=c}),s},[])}}function QGe(t,e,i){var r,n=Uo(e.data),a={s:{r:0,c:0},e:{r:0,c:0}};if(a.e.r=(_l(n[6][0].data)>>>0)-1,a.e.r<0)throw new Error("Invalid row varint ".concat(n[6][0].data));if(a.e.c=(_l(n[7][0].data)>>>0)-1,a.e.c<0)throw new Error("Invalid col varint ".concat(n[7][0].data));i["!ref"]=Ra(a);var s=Uo(n[4][0].data),l=DQ(t,t[M0(s[4][0].data)][0]),c=(r=s[17])!=null&&r[0]?DQ(t,t[M0(s[17][0].data)][0]):[],d=Uo(s[3][0].data),u=0;d[1].forEach(function(m){var y=Uo(m.data),h=t[M0(y[2][0].data)][0],x=_l(h.meta[1][0].data);if(x!=6002)throw new Error("6001 unexpected reference to ".concat(x));var w=KGe(t,h);w.data.forEach(function(b,v){b.forEach(function(B,D){var E=Yn({r:u+v,c:D}),U=zGe(B,l,c);U&&(i[E]=U)})}),u+=w.nrows})}function YGe(t,e){var i=Uo(e.data),r={"!ref":"A1"},n=t[M0(i[2][0].data)],a=_l(n[0].meta[1][0].data);if(a!=6001)throw new Error("6000 unexpected reference to ".concat(a));return QGe(t,n[0],r),r}function XGe(t,e){var i,r=Uo(e.data),n={name:(i=r[1])!=null&&i[0]?Ok(r[1][0].data):"",sheets:[]},a=D9(r[2],M0);return a.forEach(function(s){t[s].forEach(function(l){var c=_l(l.meta[1][0].data);c==6e3&&n.sheets.push(YGe(t,l))})}),n}function qGe(t,e){var i=L9(),r=Uo(e.data),n=D9(r[1],M0);if(n.forEach(function(a){t[a].forEach(function(s){var l=_l(s.meta[1][0].data);if(l==2){var c=XGe(t,s);c.sheets.forEach(function(d,u){V9(i,d,u==0?c.name:c.name+"_"+u,!0)})}})}),i.SheetNames.length==0)throw new Error("Empty NUMBERS file");return i}function zD(t){var e,i,r,n,a={},s=[];if(t.FullPaths.forEach(function(c){if(c.match(/\.iwpv2/))throw new Error("Unsupported password protection")}),t.FileIndex.forEach(function(c){if(c.name.match(/\.iwa$/)){var d;try{d=tp(c.content)}catch(m){return console.log("?? "+c.content.length+" "+(m.message||m))}var u;try{u=ep(d)}catch(m){return console.log("## "+(m.message||m))}u.forEach(function(m){a[m.id]=m.messages,s.push(m.id)})}}),!s.length)throw new Error("File has no messages");var l=((n=(r=(i=(e=a?.[1])==null?void 0:e[0])==null?void 0:i.meta)==null?void 0:r[1])==null?void 0:n[0].data)&&_l(a[1][0].meta[1][0].data)==1&&a[1][0];if(l||s.forEach(function(c){a[c].forEach(function(d){var u=_l(d.meta[1][0].data)>>>0;if(u==1)if(!l)l=d;else throw new Error("Document has multiple roots")})}),!l)throw new Error("Cannot find Document root");return qGe(a,l)}function JGe(t,e,i){var r,n,a,s;if(!((r=t[6])!=null&&r[0])||!((n=t[7])!=null&&n[0]))throw"Mutation only works on post-BNC storages!";var l=((s=(a=t[8])==null?void 0:a[0])==null?void 0:s.data)&&_l(t[8][0].data)>0||!1;if(l)throw"Math only works with normal offsets";for(var c=0,d=Cy(t[7][0].data),u=0,m=[],y=Cy(t[4][0].data),h=0,x=[],w=0;w<e.length;++w){if(e[w]==null){d.setUint16(w*2,65535,!0),y.setUint16(w*2,65535);continue}d.setUint16(w*2,u,!0),y.setUint16(w*2,h,!0);var b,v;switch(typeof e[w]){case"string":b=_D({t:"s",v:e[w]},i),v=jD({t:"s",v:e[w]},i);break;case"number":b=_D({t:"n",v:e[w]},i),v=jD({t:"n",v:e[w]},i);break;case"boolean":b=_D({t:"b",v:e[w]},i),v=jD({t:"b",v:e[w]},i);break;default:throw new Error("Unsupported value "+e[w])}m.push(b),u+=b.length,x.push(v),h+=v.length,++c}for(t[2][0].data=As(c);w<t[7][0].data.length/2;++w)d.setUint16(w*2,65535,!0),y.setUint16(w*2,65535,!0);return t[6][0].data=n2(m),t[3][0].data=n2(x),c}function ZGe(t,e){if(!e||!e.numbers)throw new Error("Must pass a `numbers` option -- check the README");var i=t.Sheets[t.SheetNames[0]];t.SheetNames.length>1&&console.error("The Numbers writer currently writes only the first table");var r=cA(i["!ref"]);r.s.r=r.s.c=0;var n=!1;r.e.c>9&&(n=!0,r.e.c=9),r.e.r>49&&(n=!0,r.e.r=49),n&&console.error("The Numbers writer is currently limited to ".concat(Ra(r)));var a=pM(i,{range:r,header:1}),s=["~Sh33tJ5~"];a.forEach(function(re){return re.forEach(function(O){typeof O=="string"&&s.push(O)})});var l={},c=[],d=Mn.read(e.numbers,{type:"base64"});d.FileIndex.map(function(re,O){return[re,d.FullPaths[O]]}).forEach(function(re){var O=re[0],ee=re[1];if(O.type==2&&O.name.match(/\.iwa/)){var ce=O.content,pe=tp(ce),fe=ep(pe);fe.forEach(function(Pe){c.push(Pe.id),l[Pe.id]={deps:[],location:ee,type:_l(Pe.messages[0].meta[1][0].data)}})}}),c.sort(function(re,O){return re-O});var u=c.filter(function(re){return re>1}).map(function(re){return[re,As(re)]});d.FileIndex.map(function(re,O){return[re,d.FullPaths[O]]}).forEach(function(re){var O=re[0];if(re[1],!!O.name.match(/\.iwa/)){var ee=ep(tp(O.content));ee.forEach(function(ce){ce.messages.forEach(function(pe){u.forEach(function(fe){ce.messages.some(function(Pe){return _l(Pe.meta[1][0].data)!=11006&&LGe(Pe.data,fe[1])})&&l[fe[0]].deps.push(ce.id)})})})}});for(var m=Mn.find(d,l[1].location),y=ep(tp(m.content)),h,x=0;x<y.length;++x){var w=y[x];w.id==1&&(h=w)}var b=M0(Uo(h.messages[0].data)[1][0].data);for(m=Mn.find(d,l[b].location),y=ep(tp(m.content)),x=0;x<y.length;++x)w=y[x],w.id==b&&(h=w);for(b=M0(Uo(h.messages[0].data)[2][0].data),m=Mn.find(d,l[b].location),y=ep(tp(m.content)),x=0;x<y.length;++x)w=y[x],w.id==b&&(h=w);for(b=M0(Uo(h.messages[0].data)[2][0].data),m=Mn.find(d,l[b].location),y=ep(tp(m.content)),x=0;x<y.length;++x)w=y[x],w.id==b&&(h=w);var v=Uo(h.messages[0].data);{v[6][0].data=As(r.e.r+1),v[7][0].data=As(r.e.c+1);var B=M0(v[46][0].data),D=Mn.find(d,l[B].location),E=ep(tp(D.content));{for(var U=0;U<E.length&&E[U].id!=B;++U);if(E[U].id!=B)throw"Bad ColumnRowUIDMapArchive";var k=Uo(E[U].messages[0].data);k[1]=[],k[2]=[],k[3]=[];for(var I=0;I<=r.e.c;++I){var L=[];L[1]=L[2]=[{type:0,data:As(I+420690)}],k[1].push({type:2,data:Kd(L)}),k[2].push({type:0,data:As(I)}),k[3].push({type:0,data:As(I)})}k[4]=[],k[5]=[],k[6]=[];for(var z=0;z<=r.e.r;++z)L=[],L[1]=L[2]=[{type:0,data:As(z+726270)}],k[4].push({type:2,data:Kd(L)}),k[5].push({type:0,data:As(z)}),k[6].push({type:0,data:As(z)});E[U].messages[0].data=Kd(k)}D.content=lx(sx(E)),D.size=D.content.length,delete v[46];var G=Uo(v[4][0].data);{G[7][0].data=As(r.e.r+1);var V=Uo(G[1][0].data),_=M0(V[2][0].data);D=Mn.find(d,l[_].location),E=ep(tp(D.content));{if(E[0].id!=_)throw"Bad HeaderStorageBucket";var Y=Uo(E[0].messages[0].data);for(z=0;z<a.length;++z){var q=Uo(Y[2][0].data);q[1][0].data=As(z),q[4][0].data=As(a[z].length),Y[2][z]={type:Y[2][0].type,data:Kd(q)}}E[0].messages[0].data=Kd(Y)}D.content=lx(sx(E)),D.size=D.content.length;var de=M0(G[2][0].data);D=Mn.find(d,l[de].location),E=ep(tp(D.content));{if(E[0].id!=de)throw"Bad HeaderStorageBucket";for(Y=Uo(E[0].messages[0].data),I=0;I<=r.e.c;++I)q=Uo(Y[2][0].data),q[1][0].data=As(I),q[4][0].data=As(r.e.r+1),Y[2][I]={type:Y[2][0].type,data:Kd(q)};E[0].messages[0].data=Kd(Y)}D.content=lx(sx(E)),D.size=D.content.length;var se=M0(G[4][0].data);(function(){for(var re=Mn.find(d,l[se].location),O=ep(tp(re.content)),ee,ce=0;ce<O.length;++ce){var pe=O[ce];pe.id==se&&(ee=pe)}var fe=Uo(ee.messages[0].data);{fe[3]=[];var Pe=[];s.forEach(function(ve,st){Pe[1]=[{type:0,data:As(st)}],Pe[2]=[{type:0,data:As(1)}],Pe[3]=[{type:2,data:NGe(ve)}],fe[3].push({type:2,data:Kd(Pe)})})}ee.messages[0].data=Kd(fe);var We=sx(O),Oe=lx(We);re.content=Oe,re.size=re.content.length})();var ae=Uo(G[3][0].data);{var le=ae[1][0];delete ae[2];var J=Uo(le.data);{var ne=M0(J[2][0].data);(function(){for(var re=Mn.find(d,l[ne].location),O=ep(tp(re.content)),ee,ce=0;ce<O.length;++ce){var pe=O[ce];pe.id==ne&&(ee=pe)}var fe=Uo(ee.messages[0].data);{delete fe[6],delete ae[7];var Pe=new Uint8Array(fe[5][0].data);fe[5]=[];for(var We=0,Oe=0;Oe<=r.e.r;++Oe){var ve=Uo(Pe);We+=JGe(ve,a[Oe],s),ve[1][0].data=As(Oe),fe[5].push({data:Kd(ve),type:2})}fe[1]=[{type:0,data:As(r.e.c+1)}],fe[2]=[{type:0,data:As(r.e.r+1)}],fe[3]=[{type:0,data:As(We)}],fe[4]=[{type:0,data:As(r.e.r+1)}]}ee.messages[0].data=Kd(fe);var st=sx(O),lt=lx(st);re.content=lt,re.size=re.content.length})()}le.data=Kd(J)}G[3][0].data=Kd(ae)}v[4][0].data=Kd(G)}h.messages[0].data=Kd(v);var Z=sx(y),N=lx(Z);return m.content=N,m.size=m.content.length,d}function gse(t){return function(i){for(var r=0;r!=t.length;++r){var n=t[r];i[n[0]]===void 0&&(i[n[0]]=n[1]),n[2]==="n"&&(i[n[0]]=Number(i[n[0]]))}}}function H9(t){gse([["cellNF",!1],["cellHTML",!0],["cellFormula",!0],["cellStyles",!1],["cellText",!0],["cellDates",!1],["sheetStubs",!1],["sheetRows",0,"n"],["bookDeps",!1],["bookSheets",!1],["bookProps",!1],["bookFiles",!1],["bookVBA",!1],["password",""],["WTF",!1]])(t)}function I9(t){gse([["cellDates",!1],["bookSST",!1],["bookType","xlsx"],["compression",!1],["WTF",!1]])(t)}function $Ge(t){return Ya.WS.indexOf(t)>-1?"sheet":t==Ya.CS?"chart":t==Ya.DS?"dialog":t==Ya.MS?"macro":t&&t.length?t:"sheet"}function eKe(t,e){if(!t)return 0;try{t=e.map(function(r){return r.id||(r.id=r.strRelID),[r.name,t["!id"][r.id].Target,$Ge(t["!id"][r.id].Type)]})}catch{return null}return!t||t.length===0?null:t}function tKe(t,e,i,r,n,a,s,l,c,d,u,m){try{a[r]=Tw(Tu(t,i,!0),e);var y=Dc(t,e),h;switch(l){case"sheet":h=Fze(y,e,n,c,a[r],d,u,m);break;case"chart":if(h=Mze(y,e,n,c,a[r],d,u,m),!h||!h["!drawel"])break;var x=XS(h["!drawel"].Target,e),w=fR(x),b=gWe(Tu(t,x,!0),Tw(Tu(t,w,!0),x)),v=XS(b,x),B=fR(v);h=ize(Tu(t,v,!0),v,c,Tw(Tu(t,B,!0),v),d,h);break;case"macro":h=Tze(y,e,n,c,a[r],d,u,m);break;case"dialog":h=Bze(y,e,n,c,a[r],d,u,m);break;default:throw new Error("Unrecognized sheet type "+l)}s[r]=h;var D=[];a&&a[r]&&jl(a[r]).forEach(function(E){var U="";if(a[r][E].Type==Ya.CMNT){U=XS(a[r][E].Target,e);var k=Eze(Dc(t,U,!0),U,c);if(!k||!k.length)return;hQ(h,k,!1)}a[r][E].Type==Ya.TCMNT&&(U=XS(a[r][E].Target,e),D=D.concat(fWe(Dc(t,U,!0),c)))}),D&&D.length&&hQ(h,D,!0,c.people||[])}catch(E){if(c.WTF)throw E}}function Zu(t){return t.charAt(0)=="/"?t.slice(1):t}function hse(t,e){if(k3(),e=e||{},H9(e),rp(t,"META-INF/manifest.xml")||rp(t,"objectdata.xml"))return FQ(t,e);if(rp(t,"Index/Document.iwa")){if(typeof Uint8Array>"u")throw new Error("NUMBERS file parsing requires Uint8Array support");if(typeof zD<"u"){if(t.FileIndex)return zD(t);var i=Mn.utils.cfb_new();return NK(t).forEach(function(q){Ba(i,q,yke(t,q))}),zD(i)}throw new Error("Unsupported NUMBERS file")}if(!rp(t,"[Content_Types].xml"))throw rp(t,"index.xml.gz")?new Error("Unsupported NUMBERS 08 file"):rp(t,"index.xml")?new Error("Unsupported NUMBERS 09 file"):new Error("Unsupported ZIP file");var r=NK(t),n=ANe(Tu(t,"[Content_Types].xml")),a=!1,s,l;if(n.workbooks.length===0&&(l="xl/workbook.xml",Dc(t,l,!0)&&n.workbooks.push(l)),n.workbooks.length===0){if(l="xl/workbook.bin",!Dc(t,l,!0))throw new Error("Could not find workbook");n.workbooks.push(l),a=!0}n.workbooks[0].slice(-3)=="bin"&&(a=!0);var c={},d={};if(!e.bookSheets&&!e.bookProps){if(Bw=[],n.sst)try{Bw=Ize(Dc(t,Zu(n.sst)),n.sst,e)}catch(q){if(e.WTF)throw q}e.cellStyles&&n.themes.length&&(c=Hze(Tu(t,n.themes[0].replace(/^\//,""),!0)||"",n.themes[0],e)),n.style&&(d=Dze(Dc(t,Zu(n.style)),n.style,c,e))}n.links.map(function(q){try{var de=Tw(Tu(t,fR(Zu(q))),q);return kze(Dc(t,Zu(q)),de,q,e)}catch{}});var u=Pze(Dc(t,Zu(n.workbooks[0])),n.workbooks[0],e),m={},y="";n.coreprops.length&&(y=Dc(t,Zu(n.coreprops[0]),!0),y&&(m=$ae(y)),n.extprops.length!==0&&(y=Dc(t,Zu(n.extprops[0]),!0),y&&yNe(y,m,e)));var h={};(!e.bookSheets||e.bookProps)&&n.custprops.length!==0&&(y=Tu(t,Zu(n.custprops[0]),!0),y&&(h=xNe(y,e)));var x={};if((e.bookSheets||e.bookProps)&&(u.Sheets?s=u.Sheets.map(function(de){return de.name}):m.Worksheets&&m.SheetNames.length>0&&(s=m.SheetNames),e.bookProps&&(x.Props=m,x.Custprops=h),e.bookSheets&&typeof s<"u"&&(x.SheetNames=s),e.bookSheets?x.SheetNames:e.bookProps))return x;s={};var w={};e.bookDeps&&n.calcchain&&(w=Uze(Dc(t,Zu(n.calcchain)),n.calcchain));var b=0,v={},B,D;{var E=u.Sheets;m.Worksheets=E.length,m.SheetNames=[];for(var U=0;U!=E.length;++U)m.SheetNames[U]=E[U].name}var k=a?"bin":"xml",I=n.workbooks[0].lastIndexOf("/"),L=(n.workbooks[0].slice(0,I+1)+"_rels/"+n.workbooks[0].slice(I+1)+".rels").replace(/^\//,"");rp(t,L)||(L="xl/_rels/workbook."+k+".rels");var z=Tw(Tu(t,L,!0),L.replace(/_rels.*/,"s5s"));(n.metadata||[]).length>=1&&(e.xlmeta=Nze(Dc(t,Zu(n.metadata[0])),n.metadata[0],e)),(n.people||[]).length>=1&&(e.people=CWe(Dc(t,Zu(n.people[0])),e)),z&&(z=eKe(z,u.Sheets));var G=Dc(t,"xl/worksheets/sheet.xml",!0)?1:0;e:for(b=0;b!=m.Worksheets;++b){var V="sheet";if(z&&z[b]?(B="xl/"+z[b][1].replace(/[\/]?xl\//,""),rp(t,B)||(B=z[b][1]),rp(t,B)||(B=L.replace(/_rels\/.*$/,"")+z[b][1]),V=z[b][2]):(B="xl/worksheets/sheet"+(b+1-G)+"."+k,B=B.replace(/sheet0\./,"sheet.")),D=B.replace(/^(.*)(\/)([^\/]*)$/,"$1/_rels/$3.rels"),e&&e.sheets!=null)switch(typeof e.sheets){case"number":if(b!=e.sheets)continue e;break;case"string":if(m.SheetNames[b].toLowerCase()!=e.sheets.toLowerCase())continue e;break;default:if(Array.isArray&&Array.isArray(e.sheets)){for(var _=!1,Y=0;Y!=e.sheets.length;++Y)typeof e.sheets[Y]=="number"&&e.sheets[Y]==b&&(_=1),typeof e.sheets[Y]=="string"&&e.sheets[Y].toLowerCase()==m.SheetNames[b].toLowerCase()&&(_=1);if(!_)continue e}}tKe(t,B,D,m.SheetNames[b],b,v,s,V,e,u,c,d)}return x={Directory:n,Workbook:u,Props:m,Custprops:h,Deps:w,Sheets:s,SheetNames:m.SheetNames,Strings:Bw,Styles:d,Themes:c,SSF:Is(Ln)},e&&e.bookFiles&&(t.files?(x.keys=r,x.files=t.files):(x.keys=[],x.files={},t.FullPaths.forEach(function(q,de){q=q.replace(/^Root Entry[\/]/,""),x.keys.push(q),x.files[q]=t.FileIndex[de]}))),e&&e.bookVBA&&(n.vba.length>0?x.vbaraw=Dc(t,Zu(n.vba[0]),!0):n.defaults&&n.defaults.bin===FWe&&(x.vbaraw=Dc(t,"xl/vbaProject.bin",!0))),x}function iKe(t,e){var i=e||{},r="Workbook",n=Mn.find(t,r);try{if(r="/!DataSpaces/Version",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);if(L9e(n.content),r="/!DataSpaces/DataSpaceMap",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);var a=W9e(n.content);if(a.length!==1||a[0].comps.length!==1||a[0].comps[0].t!==0||a[0].name!=="StrongEncryptionDataSpace"||a[0].comps[0].v!=="EncryptedPackage")throw new Error("ECMA-376 Encrypted file bad "+r);if(r="/!DataSpaces/DataSpaceInfo/StrongEncryptionDataSpace",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);var s=O9e(n.content);if(s.length!=1||s[0]!="StrongEncryptionTransform")throw new Error("ECMA-376 Encrypted file bad "+r);if(r="/!DataSpaces/TransformInfo/StrongEncryptionTransform/!Primary",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);j9e(n.content)}catch{}if(r="/EncryptionInfo",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);var l=z9e(n.content);if(r="/EncryptedPackage",n=Mn.find(t,r),!n||!n.content)throw new Error("ECMA-376 Encrypted file missing "+r);if(l[0]==4&&typeof decrypt_agile<"u")return decrypt_agile(l[1],n.content,i.password||"",i);if(l[0]==2&&typeof decrypt_std76<"u")return decrypt_std76(l[1],n.content,i.password||"",i);throw new Error("File is password-protected")}function rKe(t,e){return e.bookType=="ods"?mse(t,e):e.bookType=="numbers"?ZGe(t,e):e.bookType=="xlsb"?nKe(t,e):fse(t,e)}function nKe(t,e){Lx=1024,t&&!t.SSF&&(t.SSF=Is(Ln)),t&&t.SSF&&(k3(),YR(t.SSF),e.revssf=A8(t.SSF),e.revssf[t.SSF[65535]]=0,e.ssf=t.SSF),e.rels={},e.wbrels={},e.Strings=[],e.Strings.Count=0,e.Strings.Unique=0,Dw?e.revStrings=new Map:(e.revStrings={},e.revStrings.foo=[],delete e.revStrings.foo);var i=e.bookType=="xlsb"?"bin":"xml",r=Loe.indexOf(e.bookType)>-1,n=f9();I9(e=e||{});var a=$L(),s="",l=0;if(e.cellXfs=[],p2(e.cellXfs,{},{revssf:{General:0}}),t.Props||(t.Props={}),s="docProps/core.xml",Ba(a,s,eoe(t.Props,e)),n.coreprops.push(s),ps(e.rels,2,s,Ya.CORE_PROPS),s="docProps/app.xml",!(t.Props&&t.Props.SheetNames))if(!t.Workbook||!t.Workbook.Sheets)t.Props.SheetNames=t.SheetNames;else{for(var c=[],d=0;d<t.SheetNames.length;++d)(t.Workbook.Sheets[d]||{}).Hidden!=2&&c.push(t.SheetNames[d]);t.Props.SheetNames=c}for(t.Props.Worksheets=t.Props.SheetNames.length,Ba(a,s,roe(t.Props)),n.extprops.push(s),ps(e.rels,3,s,Ya.EXT_PROPS),t.Custprops!==t.Props&&jl(t.Custprops||{}).length>0&&(s="docProps/custom.xml",Ba(a,s,noe(t.Custprops)),n.custprops.push(s),ps(e.rels,4,s,Ya.CUST_PROPS)),l=1;l<=t.SheetNames.length;++l){var u={"!id":{}},m=t.Sheets[t.SheetNames[l-1]],y=(m||{})["!type"]||"sheet";switch(y){case"chart":default:s="xl/worksheets/sheet"+l+"."+i,Ba(a,s,Vze(l-1,s,e,t,u)),n.sheets.push(s),ps(e.wbrels,-1,"worksheets/sheet"+l+"."+i,Ya.WS[0])}if(m){var h=m["!comments"],x=!1,w="";h&&h.length>0&&(w="xl/comments"+l+"."+i,Ba(a,w,_ze(h,w)),n.comments.push(w),ps(u,-1,"../comments"+l+"."+i,Ya.CMNT),x=!0),m["!legacy"]&&x&&Ba(a,"xl/drawings/vmlDrawing"+l+".vml",koe(l,m["!comments"])),delete m["!comments"],delete m["!legacy"]}u["!id"].rId1&&Ba(a,fR(s),i3(u))}return e.Strings!=null&&e.Strings.length>0&&(s="xl/sharedStrings."+i,Ba(a,s,Oze(e.Strings,s,e)),n.strs.push(s),ps(e.wbrels,-1,"sharedStrings."+i,Ya.SST)),s="xl/workbook."+i,Ba(a,s,Lze(t,s)),n.workbooks.push(s),ps(e.rels,1,s,Ya.WB),s="xl/theme/theme1.xml",Ba(a,s,R9(t.Themes,e)),n.themes.push(s),ps(e.wbrels,-1,"theme/theme1.xml",Ya.THEME),s="xl/styles."+i,Ba(a,s,Wze(t,s,e)),n.styles.push(s),ps(e.wbrels,-1,"styles."+i,Ya.STY),t.vbaraw&&r&&(s="xl/vbaProject.bin",Ba(a,s,t.vbaraw),n.vba.push(s),ps(e.wbrels,-1,"vbaProject.bin",Ya.VBA)),s="xl/metadata."+i,Ba(a,s,jze(s)),n.metadata.push(s),ps(e.wbrels,-1,"metadata."+i,Ya.XLMETA),Ba(a,"[Content_Types].xml",Jae(n,e)),Ba(a,"_rels/.rels",i3(e.rels)),Ba(a,"xl/_rels/workbook."+i+".rels",i3(e.wbrels)),delete e.revssf,delete e.ssf,a}function fse(t,e){Lx=1024,t&&!t.SSF&&(t.SSF=Is(Ln)),t&&t.SSF&&(k3(),YR(t.SSF),e.revssf=A8(t.SSF),e.revssf[t.SSF[65535]]=0,e.ssf=t.SSF),e.rels={},e.wbrels={},e.Strings=[],e.Strings.Count=0,e.Strings.Unique=0,Dw?e.revStrings=new Map:(e.revStrings={},e.revStrings.foo=[],delete e.revStrings.foo);var i="xml",r=Loe.indexOf(e.bookType)>-1,n=f9();I9(e=e||{});var a=$L(),s="",l=0;if(e.cellXfs=[],p2(e.cellXfs,{},{revssf:{General:0}}),t.Props||(t.Props={}),s="docProps/core.xml",Ba(a,s,eoe(t.Props,e)),n.coreprops.push(s),ps(e.rels,2,s,Ya.CORE_PROPS),s="docProps/app.xml",!(t.Props&&t.Props.SheetNames))if(!t.Workbook||!t.Workbook.Sheets)t.Props.SheetNames=t.SheetNames;else{for(var c=[],d=0;d<t.SheetNames.length;++d)(t.Workbook.Sheets[d]||{}).Hidden!=2&&c.push(t.SheetNames[d]);t.Props.SheetNames=c}t.Props.Worksheets=t.Props.SheetNames.length,Ba(a,s,roe(t.Props)),n.extprops.push(s),ps(e.rels,3,s,Ya.EXT_PROPS),t.Custprops!==t.Props&&jl(t.Custprops||{}).length>0&&(s="docProps/custom.xml",Ba(a,s,noe(t.Custprops)),n.custprops.push(s),ps(e.rels,4,s,Ya.CUST_PROPS));var u=["SheetJ5"];for(e.tcid=0,l=1;l<=t.SheetNames.length;++l){var m={"!id":{}},y=t.Sheets[t.SheetNames[l-1]],h=(y||{})["!type"]||"sheet";switch(h){case"chart":default:s="xl/worksheets/sheet"+l+"."+i,Ba(a,s,Xoe(l-1,e,t,m)),n.sheets.push(s),ps(e.wbrels,-1,"worksheets/sheet"+l+"."+i,Ya.WS[0])}if(y){var x=y["!comments"],w=!1,b="";if(x&&x.length>0){var v=!1;x.forEach(function(B){B[1].forEach(function(D){D.T==!0&&(v=!0)})}),v&&(b="xl/threadedComments/threadedComment"+l+"."+i,Ba(a,b,yWe(x,u,e)),n.threadedcomments.push(b),ps(m,-1,"../threadedComments/threadedComment"+l+"."+i,Ya.TCMNT)),b="xl/comments"+l+"."+i,Ba(a,b,Noe(x)),n.comments.push(b),ps(m,-1,"../comments"+l+"."+i,Ya.CMNT),w=!0}y["!legacy"]&&w&&Ba(a,"xl/drawings/vmlDrawing"+l+".vml",koe(l,y["!comments"])),delete y["!comments"],delete y["!legacy"]}m["!id"].rId1&&Ba(a,fR(s),i3(m))}return e.Strings!=null&&e.Strings.length>0&&(s="xl/sharedStrings."+i,Ba(a,s,boe(e.Strings,e)),n.strs.push(s),ps(e.wbrels,-1,"sharedStrings."+i,Ya.SST)),s="xl/workbook."+i,Ba(a,s,tse(t)),n.workbooks.push(s),ps(e.rels,1,s,Ya.WB),s="xl/theme/theme1.xml",Ba(a,s,R9(t.Themes,e)),n.themes.push(s),ps(e.wbrels,-1,"theme/theme1.xml",Ya.THEME),s="xl/styles."+i,Ba(a,s,Hoe(t,e)),n.styles.push(s),ps(e.wbrels,-1,"styles."+i,Ya.STY),t.vbaraw&&r&&(s="xl/vbaProject.bin",Ba(a,s,t.vbaraw),n.vba.push(s),ps(e.wbrels,-1,"vbaProject.bin",Ya.VBA)),s="xl/metadata."+i,Ba(a,s,Uoe()),n.metadata.push(s),ps(e.wbrels,-1,"metadata."+i,Ya.XLMETA),u.length>1&&(s="xl/persons/person.xml",Ba(a,s,xWe(u)),n.people.push(s),ps(e.wbrels,-1,"persons/person.xml",Ya.PEOPLE)),Ba(a,"[Content_Types].xml",Jae(n,e)),Ba(a,"_rels/.rels",i3(e.rels)),Ba(a,"xl/_rels/workbook."+i+".rels",i3(e.wbrels)),delete e.revssf,delete e.ssf,a}function E9(t,e){var i="";switch((e||{}).type||"base64"){case"buffer":return[t[0],t[1],t[2],t[3],t[4],t[5],t[6],t[7]];case"base64":i=Uu(t.slice(0,12));break;case"binary":i=t;break;case"array":return[t[0],t[1],t[2],t[3],t[4],t[5],t[6],t[7]];default:throw new Error("Unrecognized type "+(e&&e.type||"undefined"))}return[i.charCodeAt(0),i.charCodeAt(1),i.charCodeAt(2),i.charCodeAt(3),i.charCodeAt(4),i.charCodeAt(5),i.charCodeAt(6),i.charCodeAt(7)]}function aKe(t,e){return Mn.find(t,"EncryptedPackage")?iKe(t,e):B9(t,e)}function oKe(t,e){var i,r=t,n=e||{};return n.type||(n.type=Wa&&Buffer.isBuffer(t)?"buffer":"base64"),i=Bae(r,n),hse(i,n)}function yse(t,e){var i=0;e:for(;i<t.length;)switch(t.charCodeAt(i)){case 10:case 13:case 32:++i;break;case 60:return Vk(t.slice(i),e);default:break e}return w3.to_workbook(t,e)}function sKe(t,e){var i="",r=E9(t,e);switch(e.type){case"base64":i=Uu(t);break;case"binary":i=t;break;case"buffer":i=t.toString("binary");break;case"array":i=gy(t);break;default:throw new Error("Unrecognized type "+e.type)}return r[0]==239&&r[1]==187&&r[2]==191&&(i=bs(i)),e.type="binary",yse(i,e)}function lKe(t,e){var i=t;return e.type=="base64"&&(i=Uu(i)),i=wo.utils.decode(1200,i.slice(2),"str"),e.type="binary",yse(i,e)}function cKe(t){return t.match(/[^\x00-\x7F]/)?Um(t):t}function GD(t,e,i,r){return r?(i.type="string",w3.to_workbook(t,i)):w3.to_workbook(e,i)}function uM(t,e){c8();var i=e||{};if(typeof ArrayBuffer<"u"&&t instanceof ArrayBuffer)return uM(new Uint8Array(t),(i=Is(i),i.type="array",i));typeof Uint8Array<"u"&&t instanceof Uint8Array&&!i.type&&(i.type=typeof Deno<"u"?"buffer":"array");var r=t,n=[0,0,0,0],a=!1;if(i.cellStyles&&(i.cellNF=!0,i.sheetStubs=!0),n3={},i.dateNF&&(n3.dateNF=i.dateNF),i.type||(i.type=Wa&&Buffer.isBuffer(t)?"buffer":"base64"),i.type=="file"&&(i.type=Wa?"buffer":"binary",r=dke(t),typeof Uint8Array<"u"&&!Wa&&(i.type="array")),i.type=="string"&&(a=!0,i.type="binary",i.codepage=65001,r=cKe(t)),i.type=="array"&&typeof Uint8Array<"u"&&t instanceof Uint8Array&&typeof ArrayBuffer<"u"){var s=new ArrayBuffer(3),l=new Uint8Array(s);if(l.foo="bar",!l.foo)return i=Is(i),i.type="array",uM(XL(r),i)}switch((n=E9(r,i))[0]){case 208:if(n[1]===207&&n[2]===17&&n[3]===224&&n[4]===161&&n[5]===177&&n[6]===26&&n[7]===225)return aKe(Mn.read(r,i),i);break;case 9:if(n[1]<=8)return B9(r,i);break;case 60:return Vk(r,i);case 73:if(n[1]===73&&n[2]===42&&n[3]===0)throw new Error("TIFF Image File is not a spreadsheet");if(n[1]===68)return S9e(r,i);break;case 84:if(n[1]===65&&n[2]===66&&n[3]===76)return woe.to_workbook(r,i);break;case 80:return n[1]===75&&n[2]<9&&n[3]<9?oKe(r,i):GD(t,r,i,a);case 239:return n[3]===60?Vk(r,i):GD(t,r,i,a);case 255:if(n[1]===254)return lKe(r,i);if(n[1]===0&&n[2]===2&&n[3]===0)return J5.to_workbook(r,i);break;case 0:if(n[1]===0&&(n[2]>=2&&n[3]===0||n[2]===0&&(n[3]===8||n[3]===9)))return J5.to_workbook(r,i);break;case 3:case 131:case 139:case 140:return Lk.to_workbook(r,i);case 123:if(n[1]===92&&n[2]===114&&n[3]===116)return Toe.to_workbook(r,i);break;case 10:case 13:case 32:return sKe(r,i);case 137:if(n[1]===80&&n[2]===78&&n[3]===71)throw new Error("PNG Image File is not a spreadsheet");break}return x9e.indexOf(n[0])>-1&&n[2]<=12&&n[3]<=31?Lk.to_workbook(r,i):GD(t,r,i,a)}function HQ(t,e){var i=e||{};return i.type="file",uM(t,i)}function Cse(t,e){switch(e.type){case"base64":case"binary":break;case"buffer":case"array":e.type="";break;case"file":return XR(e.file,Mn.write(t,{type:Wa?"buffer":""}));case"string":throw new Error("'string' output type invalid for '"+e.bookType+"' files");default:throw new Error("Unrecognized type "+e.type)}return Mn.write(t,e)}function dKe(t,e){var i=Is(e||{}),r=rKe(t,i);return xse(r,i)}function AKe(t,e){var i=Is(e||{}),r=fse(t,i);return xse(r,i)}function xse(t,e){var i={},r=Wa?"nodebuffer":typeof Uint8Array<"u"?"array":"string";if(e.compression&&(i.compression="DEFLATE"),e.password)i.type=r;else switch(e.type){case"base64":i.type="base64";break;case"binary":i.type="string";break;case"string":throw new Error("'string' output type invalid for '"+e.bookType+"' files");case"buffer":case"file":i.type=r;break;default:throw new Error("Unrecognized type "+e.type)}var n=t.FullPaths?Mn.write(t,{fileType:"zip",type:{nodebuffer:"buffer",string:"binary"}[i.type]||i.type,compression:!!e.compression}):t.generate(i);if(typeof Deno<"u"&&typeof n=="string"){if(e.type=="binary"||e.type=="base64")return n;n=new Uint8Array(QR(n))}return e.password&&typeof encrypt_agile<"u"?Cse(encrypt_agile(n,e.password),e):e.type==="file"?XR(e.file,n):e.type=="string"?bs(n):n}function uKe(t,e){var i=e||{},r=gGe(t,i);return Cse(r,i)}function wm(t,e,i){i||(i="");var r=i+t;switch(e.type){case"base64":return uR(Um(r));case"binary":return Um(r);case"string":return t;case"file":return XR(e.file,r,"utf8");case"buffer":return Wa?Sh(r,"utf8"):typeof TextEncoder<"u"?new TextEncoder().encode(r):wm(r,{type:"binary"}).split("").map(function(n){return n.charCodeAt(0)})}throw new Error("Unrecognized type "+e.type)}function pKe(t,e){switch(e.type){case"base64":return uR(t);case"binary":return t;case"string":return t;case"file":return XR(e.file,t,"binary");case"buffer":return Wa?Sh(t,"binary"):t.split("").map(function(i){return i.charCodeAt(0)})}throw new Error("Unrecognized type "+e.type)}function JP(t,e){switch(e.type){case"string":case"base64":case"binary":for(var i="",r=0;r<t.length;++r)i+=String.fromCharCode(t[r]);return e.type=="base64"?uR(i):e.type=="string"?bs(i):i;case"file":return XR(e.file,t);case"buffer":return t;default:throw new Error("Unrecognized type "+e.type)}}function U9(t,e){c8(),ese(t);var i=Is(e||{});if(i.cellStyles&&(i.cellNF=!0,i.sheetStubs=!0),i.type=="array"){i.type="binary";var r=U9(t,i);return i.type="array",QR(r)}return AKe(t,i)}function y8(t,e){c8(),ese(t);var i=Is(e||{});if(i.cellStyles&&(i.cellNF=!0,i.sheetStubs=!0),i.type=="array"){i.type="binary";var r=y8(t,i);return i.type="array",QR(r)}var n=0;if(i.sheet&&(typeof i.sheet=="number"?n=i.sheet:n=t.SheetNames.indexOf(i.sheet),!t.SheetNames[n]))throw new Error("Sheet not found: "+i.sheet+" : "+typeof i.sheet);switch(i.bookType||"xlsb"){case"xml":case"xlml":return wm(lGe(t,i),i);case"slk":case"sylk":return wm(Soe.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"htm":case"html":return wm(dse(t.Sheets[t.SheetNames[n]],i),i);case"txt":return pKe(Rse(t.Sheets[t.SheetNames[n]],i),i);case"csv":return wm(N9(t.Sheets[t.SheetNames[n]],i),i,"\uFEFF");case"dif":return wm(woe.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"dbf":return JP(Lk.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"prn":return wm(w3.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"rtf":return wm(Toe.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"eth":return wm(Roe.from_sheet(t.Sheets[t.SheetNames[n]],i),i);case"fods":return wm(mse(t,i),i);case"wk1":return JP(J5.sheet_to_wk1(t.Sheets[t.SheetNames[n]],i),i);case"wk3":return JP(J5.book_to_wk3(t,i),i);case"biff2":i.biff||(i.biff=2);case"biff3":i.biff||(i.biff=3);case"biff4":return i.biff||(i.biff=4),JP(ase(t,i),i);case"biff5":i.biff||(i.biff=5);case"biff8":case"xla":case"xls":return i.biff||(i.biff=8),uKe(t,i);case"xlsx":case"xlsm":case"xlam":case"xlsb":case"numbers":case"ods":return dKe(t,i);default:throw new Error("Unrecognized bookType |"+i.bookType+"|")}}function k9(t){if(!t.bookType){var e={xls:"biff8",htm:"html",slk:"sylk",socialcalc:"eth",Sh33tJS:"WTF"},i=t.file.slice(t.file.lastIndexOf(".")).toLowerCase();i.match(/^\.[a-z]+$/)&&(t.bookType=i.slice(1)),t.bookType=e[t.bookType]||t.bookType}}function IQ(t,e,i){var r=i||{};return r.type="file",r.file=e,k9(r),y8(t,r)}function mKe(t,e,i){var r=i||{};return r.type="file",r.file=e,k9(r),U9(t,r)}function gKe(t,e,i,r){var n=i||{};n.type="file",n.file=t,k9(n),n.type="buffer";var a=r;return a instanceof Function||(a=i),Nf.writeFile(t,y8(e,n),a)}function Sse(t,e,i,r,n,a,s,l){var c=Ol(i),d=l.defval,u=l.raw||!Object.prototype.hasOwnProperty.call(l,"raw"),m=!0,y=n===1?[]:{};if(n!==1)if(Object.defineProperty)try{Object.defineProperty(y,"__rowNum__",{value:i,enumerable:!1})}catch{y.__rowNum__=i}else y.__rowNum__=i;if(!s||t[i])for(var h=e.s.c;h<=e.e.c;++h){var x=s?t[i][h]:t[r[h]+c];if(x===void 0||x.t===void 0){if(d===void 0)continue;a[h]!=null&&(y[a[h]]=d);continue}var w=x.v;switch(x.t){case"z":if(w==null)break;continue;case"e":w=w==0?null:void 0;break;case"s":case"d":case"b":case"n":break;default:throw new Error("unrecognized type "+x.t)}if(a[h]!=null){if(w==null)if(x.t=="e"&&w===null)y[a[h]]=null;else if(d!==void 0)y[a[h]]=d;else if(u&&w===null)y[a[h]]=null;else continue;else y[a[h]]=u&&(x.t!=="n"||x.t==="n"&&l.rawNumbers!==!1)?w:Gm(x,w,l);w!=null&&(m=!1)}}return{row:y,isempty:m}}function pM(t,e){if(t==null||t["!ref"]==null)return[];var i={t:"n",v:0},r=0,n=1,a=[],s=0,l="",c={s:{r:0,c:0},e:{r:0,c:0}},d=e||{},u=d.range!=null?d.range:t["!ref"];switch(d.header===1?r=1:d.header==="A"?r=2:Array.isArray(d.header)?r=3:d.header==null&&(r=0),typeof u){case"string":c=uo(u);break;case"number":c=uo(t["!ref"]),c.s.r=u;break;default:c=u}r>0&&(n=0);var m=Ol(c.s.r),y=[],h=[],x=0,w=0,b=Array.isArray(t),v=c.s.r,B=0,D={};b&&!t[v]&&(t[v]=[]);var E=d.skipHidden&&t["!cols"]||[],U=d.skipHidden&&t["!rows"]||[];for(B=c.s.c;B<=c.e.c;++B)if(!(E[B]||{}).hidden)switch(y[B]=il(B),i=b?t[v][B]:t[y[B]+m],r){case 1:a[B]=B-c.s.c;break;case 2:a[B]=y[B];break;case 3:a[B]=d.header[B-c.s.c];break;default:if(i==null&&(i={w:"__EMPTY",t:"s"}),l=s=Gm(i,null,d),w=D[s]||0,!w)D[s]=1;else{do l=s+"_"+w++;while(D[l]);D[s]=w,D[l]=1}a[B]=l}for(v=c.s.r+n;v<=c.e.r;++v)if(!(U[v]||{}).hidden){var k=Sse(t,c,v,y,r,a,b,d);(k.isempty===!1||(r===1?d.blankrows!==!1:d.blankrows))&&(h[x++]=k.row)}return h.length=x,h}var EQ=/"/g;function wse(t,e,i,r,n,a,s,l){for(var c=!0,d=[],u="",m=Ol(i),y=e.s.c;y<=e.e.c;++y)if(r[y]){var h=l.dense?(t[i]||[])[y]:t[r[y]+m];if(h==null)u="";else if(h.v!=null){c=!1,u=""+(l.rawNumbers&&h.t=="n"?h.v:Gm(h,null,l));for(var x=0,w=0;x!==u.length;++x)if((w=u.charCodeAt(x))===n||w===a||w===34||l.forceQuotes){u='"'+u.replace(EQ,'""')+'"';break}u=="ID"&&(u='"ID"')}else h.f!=null&&!h.F?(c=!1,u="="+h.f,u.indexOf(",")>=0&&(u='"'+u.replace(EQ,'""')+'"')):u="";d.push(u)}return l.blankrows===!1&&c?null:d.join(s)}function N9(t,e){var i=[],r=e??{};if(t==null||t["!ref"]==null)return"";var n=uo(t["!ref"]),a=r.FS!==void 0?r.FS:",",s=a.charCodeAt(0),l=r.RS!==void 0?r.RS:`
`,c=l.charCodeAt(0),d=new RegExp((a=="|"?"\\|":a)+"+$"),u="",m=[];r.dense=Array.isArray(t);for(var y=r.skipHidden&&t["!cols"]||[],h=r.skipHidden&&t["!rows"]||[],x=n.s.c;x<=n.e.c;++x)(y[x]||{}).hidden||(m[x]=il(x));for(var w=0,b=n.s.r;b<=n.e.r;++b)(h[b]||{}).hidden||(u=wse(t,n,b,m,s,c,a,r),u!=null&&(r.strip&&(u=u.replace(d,"")),(u||r.blankrows!==!1)&&i.push((w++?l:"")+u)));return delete r.dense,i.join("")}function Rse(t,e){e||(e={}),e.FS="	",e.RS=`
`;var i=N9(t,e);if(typeof wo>"u"||e.type=="string")return i;var r=wo.utils.encode(1200,i,"str");return"ÿþ"+r}function hKe(t){var e="",i,r="";if(t==null||t["!ref"]==null)return[];var n=uo(t["!ref"]),a="",s=[],l,c=[],d=Array.isArray(t);for(l=n.s.c;l<=n.e.c;++l)s[l]=il(l);for(var u=n.s.r;u<=n.e.r;++u)for(a=Ol(u),l=n.s.c;l<=n.e.c;++l)if(e=s[l]+a,i=d?(t[u]||[])[l]:t[e],r="",i!==void 0){if(i.F!=null){if(e=i.F,!i.f)continue;r=i.f,e.indexOf(":")==-1&&(e=e+":"+e)}if(i.f!=null)r=i.f;else{if(i.t=="z")continue;if(i.t=="n"&&i.v!=null)r=""+i.v;else if(i.t=="b")r=i.v?"TRUE":"FALSE";else if(i.w!==void 0)r="'"+i.w;else{if(i.v===void 0)continue;i.t=="s"?r="'"+i.v:r=""+i.v}}c[c.length]=e+"="+r}return c}function bse(t,e,i){var r=i||{},n=+!r.skipHeader,a=t||{},s=0,l=0;if(a&&r.origin!=null)if(typeof r.origin=="number")s=r.origin;else{var c=typeof r.origin=="string"?Sl(r.origin):r.origin;s=c.r,l=c.c}var d,u={s:{c:0,r:0},e:{c:l,r:s+e.length-1+n}};if(a["!ref"]){var m=uo(a["!ref"]);u.e.c=Math.max(u.e.c,m.e.c),u.e.r=Math.max(u.e.r,m.e.r),s==-1&&(s=m.e.r+1,u.e.r=s+e.length-1+n)}else s==-1&&(s=0,u.e.r=e.length-1+n);var y=r.header||[],h=0;e.forEach(function(w,b){jl(w).forEach(function(v){(h=y.indexOf(v))==-1&&(y[h=y.length]=v);var B=w[v],D="z",E="",U=Yn({c:l+h,r:s+b+n});d=bR(a,U),B&&typeof B=="object"&&!(B instanceof Date)?a[U]=B:(typeof B=="number"?D="n":typeof B=="boolean"?D="b":typeof B=="string"?D="s":B instanceof Date?(D="d",r.cellDates||(D="n",B=rd(B)),E=r.dateNF||Ln[14]):B===null&&r.nullError&&(D="e",B=0),d?(d.t=D,d.v=B,delete d.w,delete d.R,E&&(d.z=E)):a[U]=d={t:D,v:B},E&&(d.z=E))})}),u.e.c=Math.max(u.e.c,l+y.length-1);var x=Ol(s);if(n)for(h=0;h<y.length;++h)a[il(h+l)+x]={t:"s",v:y[h]};return a["!ref"]=Ra(u),a}function fKe(t,e){return bse(null,t,e)}function bR(t,e,i){if(typeof e=="string"){if(Array.isArray(t)){var r=Sl(e);return t[r.r]||(t[r.r]=[]),t[r.r][r.c]||(t[r.r][r.c]={t:"z"})}return t[e]||(t[e]={t:"z"})}return typeof e!="number"?bR(t,Yn(e)):bR(t,Yn({r:e,c:i||0}))}function yKe(t,e){if(typeof e=="number"){if(e>=0&&t.SheetNames.length>e)return e;throw new Error("Cannot find sheet # "+e)}else if(typeof e=="string"){var i=t.SheetNames.indexOf(e);if(i>-1)return i;throw new Error("Cannot find sheet name |"+e+"|")}else throw new Error("Cannot find sheet |"+e+"|")}function L9(){return{SheetNames:[],Sheets:{}}}function V9(t,e,i,r){var n=1;if(!i)for(;n<=65535&&t.SheetNames.indexOf(i="Sheet"+n)!=-1;++n,i=void 0);if(!i||t.SheetNames.length>=65535)throw new Error("Too many worksheets");if(r&&t.SheetNames.indexOf(i)>=0){var a=i.match(/(^.*?)(\d+)$/);n=a&&+a[2]||0;var s=a&&a[1]||i;for(++n;n<=65535&&t.SheetNames.indexOf(i=s+n)!=-1;++n);}if($oe(i),t.SheetNames.indexOf(i)>=0)throw new Error("Worksheet with name |"+i+"| already exists!");return t.SheetNames.push(i),t.Sheets[i]=e,i}function CKe(t,e,i){t.Workbook||(t.Workbook={}),t.Workbook.Sheets||(t.Workbook.Sheets=[]);var r=yKe(t,e);switch(t.Workbook.Sheets[r]||(t.Workbook.Sheets[r]={}),i){case 0:case 1:case 2:break;default:throw new Error("Bad sheet visibility setting "+i)}t.Workbook.Sheets[r].Hidden=i}function xKe(t,e){return t.z=e,t}function vse(t,e,i){return e?(t.l={Target:e},i&&(t.l.Tooltip=i)):delete t.l,t}function SKe(t,e,i){return vse(t,"#"+e,i)}function wKe(t,e,i){t.c||(t.c=[]),t.c.push({t:e,a:i||"SheetJS"})}function RKe(t,e,i,r){for(var n=typeof e!="string"?e:uo(e),a=typeof e=="string"?e:Ra(e),s=n.s.r;s<=n.e.r;++s)for(var l=n.s.c;l<=n.e.c;++l){var c=bR(t,s,l);c.t="n",c.F=a,delete c.v,s==n.s.r&&l==n.s.c&&(c.f=i,r&&(c.D=!0))}return t}var bKe={encode_col:il,encode_row:Ol,encode_cell:Yn,encode_range:Ra,decode_col:A9,decode_row:d9,split_cell:_ke,decode_cell:Sl,decode_range:cA,format_cell:Gm,sheet_add_aoa:zae,sheet_add_json:bse,sheet_add_dom:Ase,aoa_to_sheet:L3,json_to_sheet:fKe,table_to_sheet:use,table_to_book:IGe,sheet_to_csv:N9,sheet_to_txt:Rse,sheet_to_json:pM,sheet_to_html:dse,sheet_to_formulae:hKe,sheet_to_row_object_array:pM,sheet_get_cell:bR,book_new:L9,book_append_sheet:V9,book_set_sheet_visibility:CKe,cell_set_number_format:xKe,cell_set_hyperlink:vse,cell_set_internal_link:SKe,cell_add_comment:wKe,sheet_set_array_formula:RKe,consts:{SHEET_VISIBLE:0,SHEET_HIDDEN:1,SHEET_VERY_HIDDEN:2}},C8;function vKe(t){C8=t}function PKe(t,e){var i=C8(),r=e??{};if(t==null||t["!ref"]==null)return i.push(null),i;var n=uo(t["!ref"]),a=r.FS!==void 0?r.FS:",",s=a.charCodeAt(0),l=r.RS!==void 0?r.RS:`
`,c=l.charCodeAt(0),d=new RegExp((a=="|"?"\\|":a)+"+$"),u="",m=[];r.dense=Array.isArray(t);for(var y=r.skipHidden&&t["!cols"]||[],h=r.skipHidden&&t["!rows"]||[],x=n.s.c;x<=n.e.c;++x)(y[x]||{}).hidden||(m[x]=il(x));var w=n.s.r,b=!1,v=0;return i._read=function(){if(!b)return b=!0,i.push("\uFEFF");for(;w<=n.e.r;)if(++w,!(h[w-1]||{}).hidden&&(u=wse(t,n,w-1,m,s,c,a,r),u!=null&&(r.strip&&(u=u.replace(d,"")),u||r.blankrows!==!1)))return i.push((v++?l:"")+u);return i.push(null)},i}function FKe(t,e){var i=C8(),r=e||{},n=r.header!=null?r.header:sse,a=r.footer!=null?r.footer:lse;i.push(n);var s=cA(t["!ref"]);r.dense=Array.isArray(t),i.push(cse(t,s,r));var l=s.s.r,c=!1;return i._read=function(){if(l>s.e.r)return c||(c=!0,i.push("</table>"+a)),i.push(null);for(;l<=s.e.r;){i.push(ose(t,s,l,r)),++l;break}},i}function MKe(t,e){var i=C8({objectMode:!0});if(t==null||t["!ref"]==null)return i.push(null),i;var r={t:"n",v:0},n=0,a=1,s=[],l=0,c="",d={s:{r:0,c:0},e:{r:0,c:0}},u=e||{},m=u.range!=null?u.range:t["!ref"];switch(u.header===1?n=1:u.header==="A"?n=2:Array.isArray(u.header)&&(n=3),typeof m){case"string":d=uo(m);break;case"number":d=uo(t["!ref"]),d.s.r=m;break;default:d=m}n>0&&(a=0);var y=Ol(d.s.r),h=[],x=0,w=Array.isArray(t),b=d.s.r,v=0,B={};w&&!t[b]&&(t[b]=[]);var D=u.skipHidden&&t["!cols"]||[],E=u.skipHidden&&t["!rows"]||[];for(v=d.s.c;v<=d.e.c;++v)if(!(D[v]||{}).hidden)switch(h[v]=il(v),r=w?t[b][v]:t[h[v]+y],n){case 1:s[v]=v-d.s.c;break;case 2:s[v]=h[v];break;case 3:s[v]=u.header[v-d.s.c];break;default:if(r==null&&(r={w:"__EMPTY",t:"s"}),c=l=Gm(r,null,u),x=B[l]||0,!x)B[l]=1;else{do c=l+"_"+x++;while(B[c]);B[l]=x,B[c]=1}s[v]=c}return b=d.s.r+a,i._read=function(){for(;b<=d.e.r;)if(!(E[b-1]||{}).hidden){var U=Sse(t,d,b,h,n,s,w,u);if(++b,U.isempty===!1||(n===1?u.blankrows!==!1:u.blankrows)){i.push(U.row);return}}return i.push(null)},i}var TKe={to_json:MKe,to_html:FKe,to_csv:PKe,set_readable:vKe};const BKe=AR.version,UQ=Object.freeze(Object.defineProperty({__proto__:null,CFB:Mn,SSF:bae,parse_xlscfb:B9,parse_zip:hse,read:uM,readFile:HQ,readFileSync:HQ,set_cptable:IUe,set_fs:lke,stream:TKe,utils:bKe,version:BKe,write:y8,writeFile:IQ,writeFileAsync:gKe,writeFileSync:IQ,writeFileXLSX:mKe,writeXLSX:U9},Symbol.toStringTag,{value:"Module"}));function Pse(t,e,i,r,n){r=r||{};var a=1.15,s=n.internal.scaleFactor,l=n.internal.getFontSize()/s,c=n.getLineHeightFactor?n.getLineHeightFactor():a,d=l*c,u=/\r\n|\r|\n/g,m="",y=1;if((r.valign==="middle"||r.valign==="bottom"||r.halign==="center"||r.halign==="right")&&(m=typeof t=="string"?t.split(u):t,y=m.length||1),i+=l*(2-a),r.valign==="middle"?i-=y/2*d:r.valign==="bottom"&&(i-=y*d),r.halign==="center"||r.halign==="right"){var h=l;if(r.halign==="center"&&(h*=.5),m&&y>=1){for(var x=0;x<m.length;x++)n.text(m[x],e-n.getStringUnitWidth(m[x])*h,i),i+=d;return n}e-=n.getStringUnitWidth(t)*h}return r.halign==="justify"?n.text(t,e,i,{maxWidth:r.maxWidth||100,align:"justify"}):n.text(t,e,i),n}var kQ={},a3=(function(){function t(e){this.jsPDFDocument=e,this.userStyles={textColor:e.getTextColor?this.jsPDFDocument.getTextColor():0,fontSize:e.internal.getFontSize(),fontStyle:e.internal.getFont().fontStyle,font:e.internal.getFont().fontName,lineWidth:e.getLineWidth?this.jsPDFDocument.getLineWidth():0,lineColor:e.getDrawColor?this.jsPDFDocument.getDrawColor():0}}return t.setDefaults=function(e,i){i===void 0&&(i=null),i?i.__autoTableDocumentDefaults=e:kQ=e},t.unifyColor=function(e){return Array.isArray(e)?e:typeof e=="number"?[e,e,e]:typeof e=="string"?[e]:null},t.prototype.applyStyles=function(e,i){var r,n,a;i===void 0&&(i=!1),e.fontStyle&&this.jsPDFDocument.setFontStyle&&this.jsPDFDocument.setFontStyle(e.fontStyle);var s=this.jsPDFDocument.internal.getFont(),l=s.fontStyle,c=s.fontName;if(e.font&&(c=e.font),e.fontStyle){l=e.fontStyle;var d=this.getFontList()[c];d&&d.indexOf(l)===-1&&this.jsPDFDocument.setFontStyle&&(this.jsPDFDocument.setFontStyle(d[0]),l=d[0])}if(this.jsPDFDocument.setFont(c,l),e.fontSize&&this.jsPDFDocument.setFontSize(e.fontSize),!i){var u=t.unifyColor(e.fillColor);u&&(r=this.jsPDFDocument).setFillColor.apply(r,u),u=t.unifyColor(e.textColor),u&&(n=this.jsPDFDocument).setTextColor.apply(n,u),u=t.unifyColor(e.lineColor),u&&(a=this.jsPDFDocument).setDrawColor.apply(a,u),typeof e.lineWidth=="number"&&this.jsPDFDocument.setLineWidth(e.lineWidth)}},t.prototype.splitTextToSize=function(e,i,r){return this.jsPDFDocument.splitTextToSize(e,i,r)},t.prototype.rect=function(e,i,r,n,a){return this.jsPDFDocument.rect(e,i,r,n,a)},t.prototype.getLastAutoTable=function(){return this.jsPDFDocument.lastAutoTable||null},t.prototype.getTextWidth=function(e){return this.jsPDFDocument.getTextWidth(e)},t.prototype.getDocument=function(){return this.jsPDFDocument},t.prototype.setPage=function(e){this.jsPDFDocument.setPage(e)},t.prototype.addPage=function(){return this.jsPDFDocument.addPage()},t.prototype.getFontList=function(){return this.jsPDFDocument.getFontList()},t.prototype.getGlobalOptions=function(){return kQ||{}},t.prototype.getDocumentOptions=function(){return this.jsPDFDocument.__autoTableDocumentDefaults||{}},t.prototype.pageSize=function(){var e=this.jsPDFDocument.internal.pageSize;return e.width==null&&(e={width:e.getWidth(),height:e.getHeight()}),e},t.prototype.scaleFactor=function(){return this.jsPDFDocument.internal.scaleFactor},t.prototype.getLineHeightFactor=function(){var e=this.jsPDFDocument;return e.getLineHeightFactor?e.getLineHeightFactor():1.15},t.prototype.getLineHeight=function(e){return e/this.scaleFactor()*this.getLineHeightFactor()},t.prototype.pageNumber=function(){var e=this.jsPDFDocument.internal.getCurrentPageInfo();return e?e.pageNumber:this.jsPDFDocument.internal.getNumberOfPages()},t})(),_k=function(t,e){return _k=Object.setPrototypeOf||{__proto__:[]}instanceof Array&&function(i,r){i.__proto__=r}||function(i,r){for(var n in r)Object.prototype.hasOwnProperty.call(r,n)&&(i[n]=r[n])},_k(t,e)};function Fse(t,e){if(typeof e!="function"&&e!==null)throw new TypeError("Class extends value "+String(e)+" is not a constructor or null");_k(t,e);function i(){this.constructor=t}t.prototype=e===null?Object.create(e):(i.prototype=e.prototype,new i)}var Mse=(function(t){Fse(e,t);function e(i){var r=t.call(this)||this;return r._element=i,r}return e})(Array);function DKe(t){return{font:"helvetica",fontStyle:"normal",overflow:"linebreak",fillColor:!1,textColor:20,halign:"left",valign:"top",fontSize:10,cellPadding:5/t,lineColor:200,lineWidth:0,cellWidth:"auto",minCellHeight:0,minCellWidth:0}}function HKe(t){var e={striped:{table:{fillColor:255,textColor:80,fontStyle:"normal"},head:{textColor:255,fillColor:[41,128,185],fontStyle:"bold"},body:{},foot:{textColor:255,fillColor:[41,128,185],fontStyle:"bold"},alternateRow:{fillColor:245}},grid:{table:{fillColor:255,textColor:80,fontStyle:"normal",lineWidth:.1},head:{textColor:255,fillColor:[26,188,156],fontStyle:"bold",lineWidth:0},body:{},foot:{textColor:255,fillColor:[26,188,156],fontStyle:"bold",lineWidth:0},alternateRow:{}},plain:{head:{fontStyle:"bold"},foot:{fontStyle:"bold"}}};return e[t]}function mM(t,e,i){i.applyStyles(e,!0);var r=Array.isArray(t)?t:[t],n=r.map(function(a){return i.getTextWidth(a)}).reduce(function(a,s){return Math.max(a,s)},0);return n}function Tse(t,e,i,r){var n=e.settings.tableLineWidth,a=e.settings.tableLineColor;t.applyStyles({lineWidth:n,lineColor:a});var s=Bse(n,!1);s&&t.rect(i.x,i.y,e.getWidth(t.pageSize().width),r.y-i.y,s)}function Bse(t,e){var i=t>0,r=e||e===0;return i&&r?"DF":i?"S":r?"F":null}function x8(t,e){var i,r,n,a;if(t=t||e,Array.isArray(t)){if(t.length>=4)return{top:t[0],right:t[1],bottom:t[2],left:t[3]};if(t.length===3)return{top:t[0],right:t[1],bottom:t[2],left:t[1]};if(t.length===2)return{top:t[0],right:t[1],bottom:t[0],left:t[1]};t.length===1?t=t[0]:t=e}return typeof t=="object"?(typeof t.vertical=="number"&&(t.top=t.vertical,t.bottom=t.vertical),typeof t.horizontal=="number"&&(t.right=t.horizontal,t.left=t.horizontal),{left:(i=t.left)!==null&&i!==void 0?i:e,top:(r=t.top)!==null&&r!==void 0?r:e,right:(n=t.right)!==null&&n!==void 0?n:e,bottom:(a=t.bottom)!==null&&a!==void 0?a:e}):(typeof t!="number"&&(t=e),{top:t,right:t,bottom:t,left:t})}function Dse(t,e){var i=x8(e.settings.margin,0);return t.pageSize().width-(i.left+i.right)}function IKe(t,e,i,r,n){var a={},s=1.3333333333333333,l=KD(e,function(D){return n.getComputedStyle(D).backgroundColor});l!=null&&(a.fillColor=l);var c=KD(e,function(D){return n.getComputedStyle(D).color});c!=null&&(a.textColor=c);var d=UKe(r,i);d&&(a.cellPadding=d);var u="borderTopColor",m=s*i,y=r.borderTopWidth;if(r.borderBottomWidth===y&&r.borderRightWidth===y&&r.borderLeftWidth===y){var h=(parseFloat(y)||0)/m;h&&(a.lineWidth=h)}else a.lineWidth={top:(parseFloat(r.borderTopWidth)||0)/m,right:(parseFloat(r.borderRightWidth)||0)/m,bottom:(parseFloat(r.borderBottomWidth)||0)/m,left:(parseFloat(r.borderLeftWidth)||0)/m},a.lineWidth.top||(a.lineWidth.right?u="borderRightColor":a.lineWidth.bottom?u="borderBottomColor":a.lineWidth.left&&(u="borderLeftColor"));var x=KD(e,function(D){return n.getComputedStyle(D)[u]});x!=null&&(a.lineColor=x);var w=["left","right","center","justify"];w.indexOf(r.textAlign)!==-1&&(a.halign=r.textAlign),w=["middle","bottom","top"],w.indexOf(r.verticalAlign)!==-1&&(a.valign=r.verticalAlign);var b=parseInt(r.fontSize||"");isNaN(b)||(a.fontSize=b/s);var v=EKe(r);v&&(a.fontStyle=v);var B=(r.fontFamily||"").toLowerCase();return t.indexOf(B)!==-1&&(a.font=B),a}function EKe(t){var e="";return(t.fontWeight==="bold"||t.fontWeight==="bolder"||parseInt(t.fontWeight)>=700)&&(e="bold"),(t.fontStyle==="italic"||t.fontStyle==="oblique")&&(e+="italic"),e}function KD(t,e){var i=Hse(t,e);if(!i)return null;var r=i.match(/^rgba?\((\d+),\s*(\d+),\s*(\d+)(?:,\s*(\d*\.?\d*))?\)$/);if(!r||!Array.isArray(r))return null;var n=[parseInt(r[1]),parseInt(r[2]),parseInt(r[3])],a=parseInt(r[4]);return a===0||isNaN(n[0])||isNaN(n[1])||isNaN(n[2])?null:n}function Hse(t,e){var i=e(t);return i==="rgba(0, 0, 0, 0)"||i==="transparent"||i==="initial"||i==="inherit"?t.parentElement==null?null:Hse(t.parentElement,e):i}function UKe(t,e){var i=[t.paddingTop,t.paddingRight,t.paddingBottom,t.paddingLeft],r=96/(72/e),n=(parseInt(t.lineHeight)-parseInt(t.fontSize))/e/2,a=i.map(function(l){return parseInt(l||"0")/r}),s=x8(a,0);return n>s.top&&(s.top=n),n>s.bottom&&(s.bottom=n),s}function Ise(t,e,i,r,n){var a,s;r===void 0&&(r=!1),n===void 0&&(n=!1);var l;typeof e=="string"?l=i.document.querySelector(e):l=e;var c=Object.keys(t.getFontList()),d=t.scaleFactor(),u=[],m=[],y=[];if(!l)return console.error("Html table could not be found with input: ",e),{head:u,body:m,foot:y};for(var h=0;h<l.rows.length;h++){var x=l.rows[h],w=(s=(a=x?.parentElement)===null||a===void 0?void 0:a.tagName)===null||s===void 0?void 0:s.toLowerCase(),b=kKe(c,d,i,x,r,n);b&&(w==="thead"?u.push(b):w==="tfoot"?y.push(b):m.push(b))}return{head:u,body:m,foot:y}}function kKe(t,e,i,r,n,a){for(var s=new Mse(r),l=0;l<r.cells.length;l++){var c=r.cells[l],d=i.getComputedStyle(c);if(n||d.display!=="none"){var u=void 0;a&&(u=IKe(t,c,e,d,i)),s.push({rowSpan:c.rowSpan,colSpan:c.colSpan,styles:u,_element:c,content:NKe(c)})}}var m=i.getComputedStyle(r);if(s.length>0&&(n||m.display!=="none"))return s}function NKe(t){var e=t.cloneNode(!0);return e.innerHTML=e.innerHTML.replace(/\n/g,"").replace(/ +/g," "),e.innerHTML=e.innerHTML.split(/<br.*?>/).map(function(i){return i.trim()}).join(`
`),e.innerText||e.textContent||""}function LKe(t,e,i){for(var r=0,n=[t,e,i];r<n.length;r++){var a=n[r];a&&typeof a!="object"&&console.error("The options parameter should be of type object, is: "+typeof a),a.startY&&typeof a.startY!="number"&&(console.error("Invalid value for startY option",a.startY),delete a.startY)}}function rh(t,e,i,r,n){if(t==null)throw new TypeError("Cannot convert undefined or null to object");for(var a=Object(t),s=1;s<arguments.length;s++){var l=arguments[s];if(l!=null)for(var c in l)Object.prototype.hasOwnProperty.call(l,c)&&(a[c]=l[c])}return a}function W9(t,e){var i=new a3(t),r=i.getDocumentOptions(),n=i.getGlobalOptions();LKe(n,r,e);var a=rh({},n,r,e),s;typeof window<"u"&&(s=window);var l=VKe(n,r,e),c=WKe(n,r,e),d=OKe(i,a),u=jKe(i,a,s);return{id:e.tableId,content:u,hooks:c,styles:l,settings:d}}function VKe(t,e,i){for(var r={styles:{},headStyles:{},bodyStyles:{},footStyles:{},alternateRowStyles:{},columnStyles:{}},n=function(c){if(c==="columnStyles"){var d=t[c],u=e[c],m=i[c];r.columnStyles=rh({},d,u,m)}else{var y=[t,e,i],h=y.map(function(x){return x[c]||{}});r[c]=rh({},h[0],h[1],h[2])}},a=0,s=Object.keys(r);a<s.length;a++){var l=s[a];n(l)}return r}function WKe(t,e,i){for(var r=[t,e,i],n={didParseCell:[],willDrawCell:[],didDrawCell:[],willDrawPage:[],didDrawPage:[]},a=0,s=r;a<s.length;a++){var l=s[a];l.didParseCell&&n.didParseCell.push(l.didParseCell),l.willDrawCell&&n.willDrawCell.push(l.willDrawCell),l.didDrawCell&&n.didDrawCell.push(l.didDrawCell),l.willDrawPage&&n.willDrawPage.push(l.willDrawPage),l.didDrawPage&&n.didDrawPage.push(l.didDrawPage)}return n}function OKe(t,e){var i,r,n,a,s,l,c,d,u,m,y,h,x=x8(e.margin,40/t.scaleFactor()),w=(i=_Ke(t,e.startY))!==null&&i!==void 0?i:x.top,b;e.showFoot===!0?b="everyPage":e.showFoot===!1?b="never":b=(r=e.showFoot)!==null&&r!==void 0?r:"everyPage";var v;e.showHead===!0?v="everyPage":e.showHead===!1?v="never":v=(n=e.showHead)!==null&&n!==void 0?n:"everyPage";var B=(a=e.useCss)!==null&&a!==void 0?a:!1,D=e.theme||(B?"plain":"striped"),E=!!e.horizontalPageBreak,U=(s=e.horizontalPageBreakRepeat)!==null&&s!==void 0?s:null;return{includeHiddenHtml:(l=e.includeHiddenHtml)!==null&&l!==void 0?l:!1,useCss:B,theme:D,startY:w,margin:x,pageBreak:(c=e.pageBreak)!==null&&c!==void 0?c:"auto",rowPageBreak:(d=e.rowPageBreak)!==null&&d!==void 0?d:"auto",tableWidth:(u=e.tableWidth)!==null&&u!==void 0?u:"auto",showHead:v,showFoot:b,tableLineWidth:(m=e.tableLineWidth)!==null&&m!==void 0?m:0,tableLineColor:(y=e.tableLineColor)!==null&&y!==void 0?y:200,horizontalPageBreak:E,horizontalPageBreakRepeat:U,horizontalPageBreakBehaviour:(h=e.horizontalPageBreakBehaviour)!==null&&h!==void 0?h:"afterAllRows"}}function _Ke(t,e){var i=t.getLastAutoTable(),r=t.scaleFactor(),n=t.pageNumber(),a=!1;if(i&&i.startPageNumber){var s=i.startPageNumber+i.pageNumber-1;a=s===n}return typeof e=="number"?e:(e==null||e===!1)&&a&&i?.finalY!=null?i.finalY+20/r:null}function jKe(t,e,i){var r=e.head||[],n=e.body||[],a=e.foot||[];if(e.html){var s=e.includeHiddenHtml;if(i){var l=Ise(t,e.html,i,s,e.useCss)||{};r=l.head||r,n=l.body||r,a=l.foot||r}else console.error("Cannot parse html in non browser environment")}var c=e.columns||zKe(r,n,a);return{columns:c,head:r,body:n,foot:a}}function zKe(t,e,i){var r=t[0]||e[0]||i[0]||[],n=[];return Object.keys(r).filter(function(a){return a!=="_element"}).forEach(function(a){var s=1,l;Array.isArray(r)?l=r[parseInt(a)]:l=r[a],typeof l=="object"&&!Array.isArray(l)&&(s=l?.colSpan||1);for(var c=0;c<s;c++){var d=void 0;Array.isArray(r)?d=n.length:d=a+(c>0?"_".concat(c):"");var u={dataKey:d};n.push(u)}}),n}var gM=(function(){function t(e,i,r){this.table=i,this.pageNumber=i.pageNumber,this.settings=i.settings,this.cursor=r,this.doc=e.getDocument()}return t})(),Ese=(function(t){Fse(e,t);function e(i,r,n,a,s,l){var c=t.call(this,i,r,l)||this;return c.cell=n,c.row=a,c.column=s,c.section=a.section,c}return e})(gM),Use=(function(){function t(e,i){this.pageNumber=1,this.id=e.id,this.settings=e.settings,this.styles=e.styles,this.hooks=e.hooks,this.columns=i.columns,this.head=i.head,this.body=i.body,this.foot=i.foot}return t.prototype.getHeadHeight=function(e){return this.head.reduce(function(i,r){return i+r.getMaxCellHeight(e)},0)},t.prototype.getFootHeight=function(e){return this.foot.reduce(function(i,r){return i+r.getMaxCellHeight(e)},0)},t.prototype.allRows=function(){return this.head.concat(this.body).concat(this.foot)},t.prototype.callCellHooks=function(e,i,r,n,a,s){for(var l=0,c=i;l<c.length;l++){var d=c[l],u=new Ese(e,this,r,n,a,s),m=d(u)===!1;if(r.text=Array.isArray(r.text)?r.text:[r.text],m)return!1}return!0},t.prototype.callEndPageHooks=function(e,i){e.applyStyles(e.userStyles);for(var r=0,n=this.hooks.didDrawPage;r<n.length;r++){var a=n[r];a(new gM(e,this,i))}},t.prototype.callWillDrawPageHooks=function(e,i){for(var r=0,n=this.hooks.willDrawPage;r<n.length;r++){var a=n[r];a(new gM(e,this,i))}},t.prototype.getWidth=function(e){if(typeof this.settings.tableWidth=="number")return this.settings.tableWidth;if(this.settings.tableWidth==="wrap"){var i=this.columns.reduce(function(n,a){return n+a.wrappedWidth},0);return i}else{var r=this.settings.margin;return e-r.left-r.right}},t})(),O9=(function(){function t(e,i,r,n,a){a===void 0&&(a=!1),this.height=0,this.raw=e,e instanceof Mse&&(this.raw=e._element,this.element=e._element),this.index=i,this.section=r,this.cells=n,this.spansMultiplePages=a}return t.prototype.getMaxCellHeight=function(e){var i=this;return e.reduce(function(r,n){var a;return Math.max(r,((a=i.cells[n.index])===null||a===void 0?void 0:a.height)||0)},0)},t.prototype.hasRowSpan=function(e){var i=this;return e.filter(function(r){var n=i.cells[r.index];return n?n.rowSpan>1:!1}).length>0},t.prototype.canEntireRowFit=function(e,i){return this.getMaxCellHeight(i)<=e},t.prototype.getMinimumRowHeight=function(e,i){var r=this;return e.reduce(function(n,a){var s=r.cells[a.index];if(!s)return 0;var l=i.getLineHeight(s.styles.fontSize),c=s.padding("vertical"),d=c+l;return d>n?d:n},0)},t})(),_9=(function(){function t(e,i,r){var n;this.contentHeight=0,this.contentWidth=0,this.wrappedWidth=0,this.minReadableWidth=0,this.minWidth=0,this.width=0,this.height=0,this.x=0,this.y=0,this.styles=i,this.section=r,this.raw=e;var a=e;e!=null&&typeof e=="object"&&!Array.isArray(e)?(this.rowSpan=e.rowSpan||1,this.colSpan=e.colSpan||1,a=(n=e.content)!==null&&n!==void 0?n:e,e._element&&(this.raw=e._element)):(this.rowSpan=1,this.colSpan=1);var s=a!=null?""+a:"",l=/\r\n|\r|\n/g;this.text=s.split(l)}return t.prototype.getTextPos=function(){var e;if(this.styles.valign==="top")e=this.y+this.padding("top");else if(this.styles.valign==="bottom")e=this.y+this.height-this.padding("bottom");else{var i=this.height-this.padding("vertical");e=this.y+i/2+this.padding("top")}var r;if(this.styles.halign==="right")r=this.x+this.width-this.padding("right");else if(this.styles.halign==="center"){var n=this.width-this.padding("horizontal");r=this.x+n/2+this.padding("left")}else r=this.x+this.padding("left");return{x:r,y:e}},t.prototype.getContentHeight=function(e,i){i===void 0&&(i=1.15);var r=Array.isArray(this.text)?this.text.length:1,n=this.styles.fontSize/e*i,a=r*n+this.padding("vertical");return Math.max(a,this.styles.minCellHeight)},t.prototype.padding=function(e){var i=x8(this.styles.cellPadding,0);return e==="vertical"?i.top+i.bottom:e==="horizontal"?i.left+i.right:i[e]},t})(),kse=(function(){function t(e,i,r){this.wrappedWidth=0,this.minReadableWidth=0,this.minWidth=0,this.width=0,this.dataKey=e,this.raw=i,this.index=r}return t.prototype.getMaxCustomCellWidth=function(e){for(var i=0,r=0,n=e.allRows();r<n.length;r++){var a=n[r],s=a.cells[this.index];s&&typeof s.styles.cellWidth=="number"&&(i=Math.max(i,s.styles.cellWidth))}return i},t})();function GKe(t,e){KKe(t,e);var i=[],r=0;e.columns.forEach(function(a){var s=a.getMaxCustomCellWidth(e);s?a.width=s:(a.width=a.wrappedWidth,i.push(a)),r+=a.width});var n=e.getWidth(t.pageSize().width)-r;n&&(n=jk(i,n,function(a){return Math.max(a.minReadableWidth,a.minWidth)})),n&&(n=jk(i,n,function(a){return a.minWidth})),n=Math.abs(n),!e.settings.horizontalPageBreak&&n>.1/t.scaleFactor()&&(n=n<1?n:Math.round(n),console.log("Of the table content, ".concat(n," units width could not fit page"))),YKe(e),XKe(e,t),QKe(e)}function KKe(t,e){var i=t.scaleFactor(),r=e.settings.horizontalPageBreak,n=Dse(t,e);e.allRows().forEach(function(a){for(var s=0,l=e.columns;s<l.length;s++){var c=l[s],d=a.cells[c.index];if(d){var u=e.hooks.didParseCell;e.callCellHooks(t,u,d,a,c,null);var m=d.padding("horizontal");d.contentWidth=mM(d.text,d.styles,t)+m;var y=mM(d.text.join(" ").split(/[^\S\u00A0]+/),d.styles,t);if(d.minReadableWidth=y+d.padding("horizontal"),typeof d.styles.cellWidth=="number")d.minWidth=d.styles.cellWidth,d.wrappedWidth=d.styles.cellWidth;else if(d.styles.cellWidth==="wrap"||r===!0)d.contentWidth>n?(d.minWidth=n,d.wrappedWidth=n):(d.minWidth=d.contentWidth,d.wrappedWidth=d.contentWidth);else{var h=10/i;d.minWidth=d.styles.minCellWidth||h,d.wrappedWidth=d.contentWidth,d.minWidth>d.wrappedWidth&&(d.wrappedWidth=d.minWidth)}}}}),e.allRows().forEach(function(a){for(var s=0,l=e.columns;s<l.length;s++){var c=l[s],d=a.cells[c.index];if(d&&d.colSpan===1)c.wrappedWidth=Math.max(c.wrappedWidth,d.wrappedWidth),c.minWidth=Math.max(c.minWidth,d.minWidth),c.minReadableWidth=Math.max(c.minReadableWidth,d.minReadableWidth);else{var u=e.styles.columnStyles[c.dataKey]||e.styles.columnStyles[c.index]||{},m=u.cellWidth||u.minCellWidth;m&&typeof m=="number"&&(c.minWidth=m,c.wrappedWidth=m)}d&&(d.colSpan>1&&!c.minWidth&&(c.minWidth=d.minWidth),d.colSpan>1&&!c.wrappedWidth&&(c.wrappedWidth=d.minWidth))}})}function jk(t,e,i){for(var r=e,n=t.reduce(function(h,x){return h+x.wrappedWidth},0),a=0;a<t.length;a++){var s=t[a],l=s.wrappedWidth/n,c=r*l,d=s.width+c,u=i(s),m=d<u?u:d;e-=m-s.width,s.width=m}if(e=Math.round(e*1e10)/1e10,e){var y=t.filter(function(h){return e<0?h.width>i(h):!0});y.length&&(e=jk(y,e,i))}return e}function QKe(t){for(var e={},i=1,r=t.allRows(),n=0;n<r.length;n++)for(var a=r[n],s=0,l=t.columns;s<l.length;s++){var c=l[s],d=e[c.index];if(i>1)i--,delete a.cells[c.index];else if(d)d.cell.height+=a.height,i=d.cell.colSpan,delete a.cells[c.index],d.left--,d.left<=1&&delete e[c.index];else{var u=a.cells[c.index];if(!u)continue;if(u.height=a.height,u.rowSpan>1){var m=r.length-n,y=u.rowSpan>m?m:u.rowSpan;e[c.index]={cell:u,left:y,row:a}}}}}function YKe(t){for(var e=t.allRows(),i=0;i<e.length;i++)for(var r=e[i],n=null,a=0,s=0,l=0;l<t.columns.length;l++){var c=t.columns[l];if(s-=1,s>1&&t.columns[l+1])a+=c.width,delete r.cells[c.index];else if(n){var d=n;delete r.cells[c.index],n=null,d.width=c.width+a}else{var d=r.cells[c.index];if(!d)continue;if(s=d.colSpan,a=0,d.colSpan>1){n=d,a+=c.width;continue}d.width=c.width+a}}}function XKe(t,e){for(var i={count:0,height:0},r=0,n=t.allRows();r<n.length;r++){for(var a=n[r],s=0,l=t.columns;s<l.length;s++){var c=l[s],d=a.cells[c.index];if(d){e.applyStyles(d.styles,!0);var u=d.width-d.padding("horizontal");if(d.styles.overflow==="linebreak")d.text=e.splitTextToSize(d.text,u+1/e.scaleFactor(),{fontSize:d.styles.fontSize});else if(d.styles.overflow==="ellipsize")d.text=NQ(d.text,u,d.styles,e,"...");else if(d.styles.overflow==="hidden")d.text=NQ(d.text,u,d.styles,e,"");else if(typeof d.styles.overflow=="function"){var m=d.styles.overflow(d.text,u);typeof m=="string"?d.text=[m]:d.text=m}d.contentHeight=d.getContentHeight(e.scaleFactor(),e.getLineHeightFactor());var y=d.contentHeight/d.rowSpan;d.rowSpan>1&&i.count*i.height<y*d.rowSpan?i={height:y,count:d.rowSpan}:i&&i.count>0&&i.height>y&&(y=i.height),y>a.height&&(a.height=y)}}i.count--}}function NQ(t,e,i,r,n){return t.map(function(a){return qKe(a,e,i,r,n)})}function qKe(t,e,i,r,n){var a=1e4*r.scaleFactor();if(e=Math.ceil(e*a)/a,e>=mM(t,i,r))return t;for(;e<mM(t+n,i,r)&&!(t.length<=1);)t=t.substring(0,t.length-1);return t.trim()+n}function j9(t,e){var i=new a3(t),r=JKe(e,i.scaleFactor()),n=new Use(e,r);return GKe(i,n),i.applyStyles(i.userStyles),n}function JKe(t,e){var i=t.content,r=$Ke(i.columns);if(i.head.length===0){var n=LQ(r,"head");n&&i.head.push(n)}if(i.foot.length===0){var n=LQ(r,"foot");n&&i.foot.push(n)}var a=t.settings.theme,s=t.styles;return{columns:r,head:QD("head",i.head,r,s,a,e),body:QD("body",i.body,r,s,a,e),foot:QD("foot",i.foot,r,s,a,e)}}function QD(t,e,i,r,n,a){var s={},l=e.map(function(c,d){for(var u=0,m={},y=0,h=0,x=0,w=i;x<w.length;x++){var b=w[x];if(s[b.index]==null||s[b.index].left===0)if(h===0){var v=void 0;Array.isArray(c)?v=c[b.index-y-u]:v=c[b.dataKey];var B={};typeof v=="object"&&!Array.isArray(v)&&(B=v?.styles||{});var D=eQe(t,b,d,n,r,a,B),E=new _9(v,D,t);m[b.dataKey]=E,m[b.index]=E,h=E.colSpan-1,s[b.index]={left:E.rowSpan-1,times:h}}else h--,y++;else s[b.index].left--,h=s[b.index].times,u++}return new O9(c,d,t,m)});return l}function LQ(t,e){var i={};return t.forEach(function(r){if(r.raw!=null){var n=ZKe(e,r.raw);n!=null&&(i[r.dataKey]=n)}}),Object.keys(i).length>0?i:null}function ZKe(t,e){if(t==="head"){if(typeof e=="object")return e.header||null;if(typeof e=="string"||typeof e=="number")return e}else if(t==="foot"&&typeof e=="object")return e.footer;return null}function $Ke(t){return t.map(function(e,i){var r,n;return typeof e=="object"?n=(r=e.dataKey)!==null&&r!==void 0?r:i:n=i,new kse(n,e,i)})}function eQe(t,e,i,r,n,a,s){var l=HKe(r),c;t==="head"?c=n.headStyles:t==="body"?c=n.bodyStyles:t==="foot"&&(c=n.footStyles);var d=rh({},l.table,l[t],n.styles,c),u=n.columnStyles[e.dataKey]||n.columnStyles[e.index]||{},m=t==="body"?u:{},y=t==="body"&&i%2===0?rh({},l.alternateRow,n.alternateRowStyles):{},h=DKe(a),x=rh({},h,d,y,m);return rh(x,s)}function tQe(t,e,i){var r;i===void 0&&(i={});var n=Dse(t,e),a=new Map,s=[],l=[],c=[];Array.isArray(e.settings.horizontalPageBreakRepeat)?c=e.settings.horizontalPageBreakRepeat:(typeof e.settings.horizontalPageBreakRepeat=="string"||typeof e.settings.horizontalPageBreakRepeat=="number")&&(c=[e.settings.horizontalPageBreakRepeat]),c.forEach(function(y){var h=e.columns.find(function(x){return x.dataKey===y||x.index===y});h&&!a.has(h.index)&&(a.set(h.index,!0),s.push(h.index),l.push(e.columns[h.index]),n-=h.wrappedWidth)});for(var d=!0,u=(r=i?.start)!==null&&r!==void 0?r:0;u<e.columns.length;){if(a.has(u)){u++;continue}var m=e.columns[u].wrappedWidth;if(d||n>=m)d=!1,s.push(u),l.push(e.columns[u]),n-=m;else break;u++}return{colIndexes:s,columns:l,lastIndex:u-1}}function iQe(t,e){for(var i=[],r=0;r<e.columns.length;r++){var n=tQe(t,e,{start:r});n.columns.length&&(i.push(n),r=n.lastIndex)}return i}function z9(t,e){var i=e.settings,r=i.startY,n=i.margin,a={x:n.left,y:r},s=e.getHeadHeight(e.columns)+e.getFootHeight(e.columns),l=r+n.bottom+s;if(i.pageBreak==="avoid"){var c=e.body,d=c.reduce(function(y,h){return y+h.height},0);l+=d}var u=new a3(t);(i.pageBreak==="always"||i.startY!=null&&l>u.pageSize().height)&&(Lse(u),a.y=n.top),e.callWillDrawPageHooks(u,a);var m=rh({},a);e.startPageNumber=u.pageNumber(),i.horizontalPageBreak?rQe(u,e,m,a):(u.applyStyles(u.userStyles),(i.showHead==="firstPage"||i.showHead==="everyPage")&&e.head.forEach(function(y){return mh(u,e,y,a,e.columns)}),u.applyStyles(u.userStyles),e.body.forEach(function(y,h){var x=h===e.body.length-1;hM(u,e,y,x,m,a,e.columns)}),u.applyStyles(u.userStyles),(i.showFoot==="lastPage"||i.showFoot==="everyPage")&&e.foot.forEach(function(y){return mh(u,e,y,a,e.columns)})),Tse(u,e,m,a),e.callEndPageHooks(u,a),e.finalY=a.y,t.lastAutoTable=e,u.applyStyles(u.userStyles)}function rQe(t,e,i,r){var n=iQe(t,e),a=e.settings;if(a.horizontalPageBreakBehaviour==="afterAllRows")n.forEach(function(d,u){t.applyStyles(t.userStyles),u>0?Ew(t,e,i,r,d.columns,!0):VQ(t,e,r,d.columns),nQe(t,e,i,r,d.columns),YD(t,e,r,d.columns)});else for(var s=-1,l=n[0],c=function(){var d=s;if(l){t.applyStyles(t.userStyles);var u=l.columns;s>=0?Ew(t,e,i,r,u,!0):VQ(t,e,r,u),d=WQ(t,e,s+1,r,u),YD(t,e,r,u)}var m=d-s;n.slice(1).forEach(function(y){t.applyStyles(t.userStyles),Ew(t,e,i,r,y.columns,!0),WQ(t,e,s+1,r,y.columns,m),YD(t,e,r,y.columns)}),s=d};s<e.body.length-1;)c()}function VQ(t,e,i,r){var n=e.settings;t.applyStyles(t.userStyles),(n.showHead==="firstPage"||n.showHead==="everyPage")&&e.head.forEach(function(a){return mh(t,e,a,i,r)})}function nQe(t,e,i,r,n){t.applyStyles(t.userStyles),e.body.forEach(function(a,s){var l=s===e.body.length-1;hM(t,e,a,l,i,r,n)})}function WQ(t,e,i,r,n,a){t.applyStyles(t.userStyles),a=a??e.body.length;for(var s=Math.min(i+a,e.body.length),l=-1,c=e.body.slice(i,s),d=0;d<c.length;d++){var u=c[d],m=i+d===e.body.length-1,y=Nse(t,e,m,r);if(u.canEntireRowFit(y,n))mh(t,e,u,r,n),l=i+d;else break}return l}function YD(t,e,i,r){var n=e.settings;t.applyStyles(t.userStyles),(n.showFoot==="lastPage"||n.showFoot==="everyPage")&&e.foot.forEach(function(a){return mh(t,e,a,i,r)})}function aQe(t,e,i){var r=i.getLineHeight(t.styles.fontSize),n=t.padding("vertical"),a=Math.floor((e-n)/r);return Math.max(0,a)}function oQe(t,e,i,r){var n={};t.spansMultiplePages=!0,t.height=0;for(var a=0,s=0,l=i.columns;s<l.length;s++){var c=l[s],d=t.cells[c.index];if(d){Array.isArray(d.text)||(d.text=[d.text]);var u=new _9(d.raw,d.styles,d.section);u=rh(u,d),u.text=[];var m=aQe(d,e,r);d.text.length>m&&(u.text=d.text.splice(m,d.text.length));var y=r.scaleFactor(),h=r.getLineHeightFactor();d.contentHeight=d.getContentHeight(y,h),d.contentHeight>=e&&(d.contentHeight=e,u.styles.minCellHeight-=e),d.contentHeight>t.height&&(t.height=d.contentHeight),u.contentHeight=u.getContentHeight(y,h),u.contentHeight>a&&(a=u.contentHeight),n[c.index]=u}}var x=new O9(t.raw,-1,t.section,n,!0);x.height=a;for(var w=0,b=i.columns;w<b.length;w++){var c=b[w],u=x.cells[c.index];u&&(u.height=x.height);var d=t.cells[c.index];d&&(d.height=t.height)}return x}function sQe(t,e,i,r){var n=t.pageSize().height,a=r.settings.margin,s=a.top+a.bottom,l=n-s;e.section==="body"&&(l-=r.getHeadHeight(r.columns)+r.getFootHeight(r.columns));var c=e.getMinimumRowHeight(r.columns,t),d=c<i;if(c>l)return console.log("Will not be able to print row ".concat(e.index," correctly since it's minimum height is larger than page height")),!0;if(!d)return!1;var u=e.hasRowSpan(r.columns),m=e.getMaxCellHeight(r.columns)>l;return m?(u&&console.log("The content of row ".concat(e.index," will not be drawn correctly since drawing rows with a height larger than the page height and has cells with rowspans is not supported.")),!0):!(u||r.settings.rowPageBreak==="avoid")}function hM(t,e,i,r,n,a,s){var l=Nse(t,e,r,a);if(i.canEntireRowFit(l,s))mh(t,e,i,a,s);else if(sQe(t,i,l,e)){var c=oQe(i,l,e,t);mh(t,e,i,a,s),Ew(t,e,n,a,s),hM(t,e,c,r,n,a,s)}else Ew(t,e,n,a,s),hM(t,e,i,r,n,a,s)}function mh(t,e,i,r,n){r.x=e.settings.margin.left;for(var a=0,s=n;a<s.length;a++){var l=s[a],c=i.cells[l.index];if(!c){r.x+=l.width;continue}t.applyStyles(c.styles),c.x=r.x,c.y=r.y;var d=e.callCellHooks(t,e.hooks.willDrawCell,c,i,l,r);if(d===!1){r.x+=l.width;continue}lQe(t,c,r);var u=c.getTextPos();Pse(c.text,u.x,u.y,{halign:c.styles.halign,valign:c.styles.valign,maxWidth:Math.ceil(c.width-c.padding("left")-c.padding("right"))},t.getDocument()),e.callCellHooks(t,e.hooks.didDrawCell,c,i,l,r),r.x+=l.width}r.y+=i.height}function lQe(t,e,i){var r=e.styles;if(t.getDocument().setFillColor(t.getDocument().getFillColor()),typeof r.lineWidth=="number"){var n=Bse(r.lineWidth,r.fillColor);n&&t.rect(e.x,i.y,e.width,e.height,n)}else typeof r.lineWidth=="object"&&(r.fillColor&&t.rect(e.x,i.y,e.width,e.height,"F"),cQe(t,e,i,r.lineWidth))}function cQe(t,e,i,r){var n,a,s,l;r.top&&(n=i.x,a=i.y,s=i.x+e.width,l=i.y,r.right&&(s+=.5*r.right),r.left&&(n-=.5*r.left),c(r.top,n,a,s,l)),r.bottom&&(n=i.x,a=i.y+e.height,s=i.x+e.width,l=i.y+e.height,r.right&&(s+=.5*r.right),r.left&&(n-=.5*r.left),c(r.bottom,n,a,s,l)),r.left&&(n=i.x,a=i.y,s=i.x,l=i.y+e.height,r.top&&(a-=.5*r.top),r.bottom&&(l+=.5*r.bottom),c(r.left,n,a,s,l)),r.right&&(n=i.x+e.width,a=i.y,s=i.x+e.width,l=i.y+e.height,r.top&&(a-=.5*r.top),r.bottom&&(l+=.5*r.bottom),c(r.right,n,a,s,l));function c(d,u,m,y,h){t.getDocument().setLineWidth(d),t.getDocument().line(u,m,y,h,"S")}}function Nse(t,e,i,r){var n=e.settings.margin.bottom,a=e.settings.showFoot;return(a==="everyPage"||a==="lastPage"&&i)&&(n+=e.getFootHeight(e.columns)),t.pageSize().height-r.y-n}function Ew(t,e,i,r,n,a){n===void 0&&(n=[]),a===void 0&&(a=!1),t.applyStyles(t.userStyles),e.settings.showFoot==="everyPage"&&!a&&e.foot.forEach(function(l){return mh(t,e,l,r,n)}),e.callEndPageHooks(t,r);var s=e.settings.margin;Tse(t,e,i,r),Lse(t),e.pageNumber++,r.x=s.left,r.y=s.top,i.y=s.top,e.callWillDrawPageHooks(t,r),e.settings.showHead==="everyPage"&&(e.head.forEach(function(l){return mh(t,e,l,r,n)}),t.applyStyles(t.userStyles))}function Lse(t){var e=t.pageNumber();t.setPage(e+1);var i=t.pageNumber();return i===e?(t.addPage(),!0):!1}function Vse(t){t.API.autoTable=function(){for(var e=[],i=0;i<arguments.length;i++)e[i]=arguments[i];var r=e[0],n=W9(this,r),a=j9(this,n);return z9(this,a),this},t.API.lastAutoTable=!1,t.API.autoTableText=function(e,i,r,n){Pse(e,i,r,n,this)},t.API.autoTableSetDefaults=function(e){return a3.setDefaults(e,this),this},t.autoTableSetDefaults=function(e,i){a3.setDefaults(e,i)},t.API.autoTableHtmlToJson=function(e,i){var r;if(i===void 0&&(i=!1),typeof window>"u")return console.error("Cannot run autoTableHtmlToJson in non browser environment"),null;var n=new a3(this),a=Ise(n,e,window,i,!1),s=a.head,l=a.body,c=((r=s[0])===null||r===void 0?void 0:r.map(function(d){return d.content}))||[];return{columns:c,rows:l,data:l}}}var XD;function OQ(t,e){var i=W9(t,e),r=j9(t,i);z9(t,r)}function dQe(t,e){var i=W9(t,e);return j9(t,i)}function AQe(t,e){z9(t,e)}try{if(typeof window<"u"&&window){var _Q=window,jQ=_Q.jsPDF||((XD=_Q.jspdf)===null||XD===void 0?void 0:XD.jsPDF);jQ&&Vse(jQ)}}catch(t){console.error("Could not apply autoTable plugin",t)}const uQe=Object.freeze(Object.defineProperty({__proto__:null,Cell:_9,CellHookData:Ese,Column:kse,HookData:gM,Row:O9,Table:Use,__createTable:dQe,__drawTable:AQe,applyPlugin:Vse,autoTable:OQ,default:OQ},Symbol.toStringTag,{value:"Module"}));var zk=function(t,e){return zk=Object.setPrototypeOf||{__proto__:[]}instanceof Array&&function(i,r){i.__proto__=r}||function(i,r){for(var n in r)Object.prototype.hasOwnProperty.call(r,n)&&(i[n]=r[n])},zk(t,e)};function V1(t,e){if(typeof e!="function"&&e!==null)throw new TypeError("Class extends value "+String(e)+" is not a constructor or null");zk(t,e);function i(){this.constructor=t}t.prototype=e===null?Object.create(e):(i.prototype=e.prototype,new i)}var Gk=function(){return Gk=Object.assign||function(e){for(var i,r=1,n=arguments.length;r<n;r++){i=arguments[r];for(var a in i)Object.prototype.hasOwnProperty.call(i,a)&&(e[a]=i[a])}return e},Gk.apply(this,arguments)};function rA(t,e,i,r){function n(a){return a instanceof i?a:new i(function(s){s(a)})}return new(i||(i=Promise))(function(a,s){function l(u){try{d(r.next(u))}catch(m){s(m)}}function c(u){try{d(r.throw(u))}catch(m){s(m)}}function d(u){u.done?a(u.value):n(u.value).then(l,c)}d((r=r.apply(t,[])).next())})}function F0(t,e){var i={label:0,sent:function(){if(a[0]&1)throw a[1];return a[1]},trys:[],ops:[]},r,n,a,s;return s={next:l(0),throw:l(1),return:l(2)},typeof Symbol=="function"&&(s[Symbol.iterator]=function(){return this}),s;function l(d){return function(u){return c([d,u])}}function c(d){if(r)throw new TypeError("Generator is already executing.");for(;i;)try{if(r=1,n&&(a=d[0]&2?n.return:d[0]?n.throw||((a=n.return)&&a.call(n),0):n.next)&&!(a=a.call(n,d[1])).done)return a;switch(n=0,a&&(d=[d[0]&2,a.value]),d[0]){case 0:case 1:a=d;break;case 4:return i.label++,{value:d[1],done:!1};case 5:i.label++,n=d[1],d=[0];continue;case 7:d=i.ops.pop(),i.trys.pop();continue;default:if(a=i.trys,!(a=a.length>0&&a[a.length-1])&&(d[0]===6||d[0]===2)){i=0;continue}if(d[0]===3&&(!a||d[1]>a[0]&&d[1]<a[3])){i.label=d[1];break}if(d[0]===6&&i.label<a[1]){i.label=a[1],a=d;break}if(a&&i.label<a[2]){i.label=a[2],i.ops.push(d);break}a[2]&&i.ops.pop(),i.trys.pop();continue}d=e.call(t,i)}catch(u){d=[6,u],n=0}finally{r=a=0}if(d[0]&5)throw d[1];return{value:d[0]?d[1]:void 0,done:!0}}}function ZP(t,e,i){if(arguments.length===2)for(var r=0,n=e.length,a;r<n;r++)(a||!(r in e))&&(a||(a=Array.prototype.slice.call(e,0,r)),a[r]=e[r]);return t.concat(a||e)}var gh=(function(){function t(e,i,r,n){this.left=e,this.top=i,this.width=r,this.height=n}return t.prototype.add=function(e,i,r,n){return new t(this.left+e,this.top+i,this.width+r,this.height+n)},t.fromClientRect=function(e,i){return new t(i.left+e.windowBounds.left,i.top+e.windowBounds.top,i.width,i.height)},t.fromDOMRectList=function(e,i){var r=Array.from(i).find(function(n){return n.width!==0});return r?new t(r.left+e.windowBounds.left,r.top+e.windowBounds.top,r.width,r.height):t.EMPTY},t.EMPTY=new t(0,0,0,0),t})(),S8=function(t,e){return gh.fromClientRect(t,e.getBoundingClientRect())},pQe=function(t){var e=t.body,i=t.documentElement;if(!e||!i)throw new Error("Unable to get document size");var r=Math.max(Math.max(e.scrollWidth,i.scrollWidth),Math.max(e.offsetWidth,i.offsetWidth),Math.max(e.clientWidth,i.clientWidth)),n=Math.max(Math.max(e.scrollHeight,i.scrollHeight),Math.max(e.offsetHeight,i.offsetHeight),Math.max(e.clientHeight,i.clientHeight));return new gh(0,0,r,n)},w8=function(t){for(var e=[],i=0,r=t.length;i<r;){var n=t.charCodeAt(i++);if(n>=55296&&n<=56319&&i<r){var a=t.charCodeAt(i++);(a&64512)===56320?e.push(((n&1023)<<10)+(a&1023)+65536):(e.push(n),i--)}else e.push(n)}return e},nc=function(){for(var t=[],e=0;e<arguments.length;e++)t[e]=arguments[e];if(String.fromCodePoint)return String.fromCodePoint.apply(String,t);var i=t.length;if(!i)return"";for(var r=[],n=-1,a="";++n<i;){var s=t[n];s<=65535?r.push(s):(s-=65536,r.push((s>>10)+55296,s%1024+56320)),(n+1===i||r.length>16384)&&(a+=String.fromCharCode.apply(String,r),r.length=0)}return a},zQ="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",mQe=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var $P=0;$P<zQ.length;$P++)mQe[zQ.charCodeAt($P)]=$P;var GQ="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",qS=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var e6=0;e6<GQ.length;e6++)qS[GQ.charCodeAt(e6)]=e6;var gQe=function(t){var e=t.length*.75,i=t.length,r,n=0,a,s,l,c;t[t.length-1]==="="&&(e--,t[t.length-2]==="="&&e--);var d=typeof ArrayBuffer<"u"&&typeof Uint8Array<"u"&&typeof Uint8Array.prototype.slice<"u"?new ArrayBuffer(e):new Array(e),u=Array.isArray(d)?d:new Uint8Array(d);for(r=0;r<i;r+=4)a=qS[t.charCodeAt(r)],s=qS[t.charCodeAt(r+1)],l=qS[t.charCodeAt(r+2)],c=qS[t.charCodeAt(r+3)],u[n++]=a<<2|s>>4,u[n++]=(s&15)<<4|l>>2,u[n++]=(l&3)<<6|c&63;return d},hQe=function(t){for(var e=t.length,i=[],r=0;r<e;r+=2)i.push(t[r+1]<<8|t[r]);return i},fQe=function(t){for(var e=t.length,i=[],r=0;r<e;r+=4)i.push(t[r+3]<<24|t[r+2]<<16|t[r+1]<<8|t[r]);return i},$5=5,G9=11,qD=2,yQe=G9-$5,Wse=65536>>$5,CQe=1<<$5,JD=CQe-1,xQe=1024>>$5,SQe=Wse+xQe,wQe=SQe,RQe=32,bQe=wQe+RQe,vQe=65536>>G9,PQe=1<<yQe,FQe=PQe-1,KQ=function(t,e,i){return t.slice?t.slice(e,i):new Uint16Array(Array.prototype.slice.call(t,e,i))},MQe=function(t,e,i){return t.slice?t.slice(e,i):new Uint32Array(Array.prototype.slice.call(t,e,i))},TQe=function(t,e){var i=gQe(t),r=Array.isArray(i)?fQe(i):new Uint32Array(i),n=Array.isArray(i)?hQe(i):new Uint16Array(i),a=24,s=KQ(n,a/2,r[4]/2),l=r[5]===2?KQ(n,(a+r[4])/2):MQe(r,Math.ceil((a+r[4])/4));return new BQe(r[0],r[1],r[2],r[3],s,l)},BQe=(function(){function t(e,i,r,n,a,s){this.initialValue=e,this.errorValue=i,this.highStart=r,this.highValueIndex=n,this.index=a,this.data=s}return t.prototype.get=function(e){var i;if(e>=0){if(e<55296||e>56319&&e<=65535)return i=this.index[e>>$5],i=(i<<qD)+(e&JD),this.data[i];if(e<=65535)return i=this.index[Wse+(e-55296>>$5)],i=(i<<qD)+(e&JD),this.data[i];if(e<this.highStart)return i=bQe-vQe+(e>>G9),i=this.index[i],i+=e>>$5&FQe,i=this.index[i],i=(i<<qD)+(e&JD),this.data[i];if(e<=1114111)return this.data[this.highValueIndex]}return this.errorValue},t})(),QQ="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",DQe=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var t6=0;t6<QQ.length;t6++)DQe[QQ.charCodeAt(t6)]=t6;var HQe="KwAAAAAAAAAACA4AUD0AADAgAAACAAAAAAAIABAAGABAAEgAUABYAGAAaABgAGgAYgBqAF8AZwBgAGgAcQB5AHUAfQCFAI0AlQCdAKIAqgCyALoAYABoAGAAaABgAGgAwgDKAGAAaADGAM4A0wDbAOEA6QDxAPkAAQEJAQ8BFwF1AH0AHAEkASwBNAE6AUIBQQFJAVEBWQFhAWgBcAF4ATAAgAGGAY4BlQGXAZ8BpwGvAbUBvQHFAc0B0wHbAeMB6wHxAfkBAQIJAvEBEQIZAiECKQIxAjgCQAJGAk4CVgJeAmQCbAJ0AnwCgQKJApECmQKgAqgCsAK4ArwCxAIwAMwC0wLbAjAA4wLrAvMC+AIAAwcDDwMwABcDHQMlAy0DNQN1AD0DQQNJA0kDSQNRA1EDVwNZA1kDdQB1AGEDdQBpA20DdQN1AHsDdQCBA4kDkQN1AHUAmQOhA3UAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AKYDrgN1AHUAtgO+A8YDzgPWAxcD3gPjA+sD8wN1AHUA+wMDBAkEdQANBBUEHQQlBCoEFwMyBDgEYABABBcDSARQBFgEYARoBDAAcAQzAXgEgASIBJAEdQCXBHUAnwSnBK4EtgS6BMIEyAR1AHUAdQB1AHUAdQCVANAEYABgAGAAYABgAGAAYABgANgEYADcBOQEYADsBPQE/AQEBQwFFAUcBSQFLAU0BWQEPAVEBUsFUwVbBWAAYgVgAGoFcgV6BYIFigWRBWAAmQWfBaYFYABgAGAAYABgAKoFYACxBbAFuQW6BcEFwQXHBcEFwQXPBdMF2wXjBeoF8gX6BQIGCgYSBhoGIgYqBjIGOgZgAD4GRgZMBmAAUwZaBmAAYABgAGAAYABgAGAAYABgAGAAYABgAGIGYABpBnAGYABgAGAAYABgAGAAYABgAGAAYAB4Bn8GhQZgAGAAYAB1AHcDFQSLBmAAYABgAJMGdQA9A3UAmwajBqsGqwaVALMGuwbDBjAAywbSBtIG1QbSBtIG0gbSBtIG0gbdBuMG6wbzBvsGAwcLBxMHAwcbByMHJwcsBywHMQcsB9IGOAdAB0gHTgfSBkgHVgfSBtIG0gbSBtIG0gbSBtIG0gbSBiwHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAdgAGAALAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAdbB2MHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsB2kH0gZwB64EdQB1AHUAdQB1AHUAdQB1AHUHfQdgAIUHjQd1AHUAlQedB2AAYAClB6sHYACzB7YHvgfGB3UAzgfWBzMB3gfmB1EB7gf1B/0HlQENAQUIDQh1ABUIHQglCBcDLQg1CD0IRQhNCEEDUwh1AHUAdQBbCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIaQhjCGQIZQhmCGcIaAhpCGMIZAhlCGYIZwhoCGkIYwhkCGUIZghnCGgIcAh3CHoIMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIgggwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAALAcsBywHLAcsBywHLAcsBywHLAcsB4oILAcsB44I0gaWCJ4Ipgh1AHUAqgiyCHUAdQB1AHUAdQB1AHUAdQB1AHUAtwh8AXUAvwh1AMUIyQjRCNkI4AjoCHUAdQB1AO4I9gj+CAYJDgkTCS0HGwkjCYIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiCCIIIggiAAIAAAAFAAYABgAGIAXwBgAHEAdQBFAJUAogCyAKAAYABgAEIA4ABGANMA4QDxAMEBDwE1AFwBLAE6AQEBUQF4QkhCmEKoQrhCgAHIQsAB0MLAAcABwAHAAeDC6ABoAHDCwMMAAcABwAHAAdDDGMMAAcAB6MM4wwjDWMNow3jDaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAGgAaABoAEjDqABWw6bDqABpg6gAaABoAHcDvwOPA+gAaABfA/8DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DvwO/A78DpcPAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcAB9cPKwkyCToJMAB1AHUAdQBCCUoJTQl1AFUJXAljCWcJawkwADAAMAAwAHMJdQB2CX4JdQCECYoJjgmWCXUAngkwAGAAYABxAHUApgn3A64JtAl1ALkJdQDACTAAMAAwADAAdQB1AHUAdQB1AHUAdQB1AHUAowYNBMUIMAAwADAAMADICcsJ0wnZCRUE4QkwAOkJ8An4CTAAMAB1AAAKvwh1AAgKDwoXCh8KdQAwACcKLgp1ADYKqAmICT4KRgowADAAdQB1AE4KMAB1AFYKdQBeCnUAZQowADAAMAAwADAAMAAwADAAMAAVBHUAbQowADAAdQC5CXUKMAAwAHwBxAijBogEMgF9CoQKiASMCpQKmgqIBKIKqgquCogEDQG2Cr4KxgrLCjAAMADTCtsKCgHjCusK8Qr5CgELMAAwADAAMAB1AIsECQsRC3UANAEZCzAAMAAwADAAMAB1ACELKQswAHUANAExCzkLdQBBC0kLMABRC1kLMAAwADAAMAAwADAAdQBhCzAAMAAwAGAAYABpC3ELdwt/CzAAMACHC4sLkwubC58Lpwt1AK4Ltgt1APsDMAAwADAAMAAwADAAMAAwAL4LwwvLC9IL1wvdCzAAMADlC+kL8Qv5C/8LSQswADAAMAAwADAAMAAwADAAMAAHDDAAMAAwADAAMAAODBYMHgx1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1ACYMMAAwADAAdQB1AHUALgx1AHUAdQB1AHUAdQA2DDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AD4MdQBGDHUAdQB1AHUAdQB1AEkMdQB1AHUAdQB1AFAMMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQBYDHUAdQB1AF8MMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUA+wMVBGcMMAAwAHwBbwx1AHcMfwyHDI8MMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAYABgAJcMMAAwADAAdQB1AJ8MlQClDDAAMACtDCwHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsB7UMLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHdQB1AHUAdQB1AHUAdQB1AHUAdQB1AHUAdQB1AA0EMAC9DDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAsBywHLAcsBywHLAcsBywHLQcwAMEMyAwsBywHLAcsBywHLAcsBywHLAcsBywHzAwwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwAHUAdQB1ANQM2QzhDDAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMABgAGAAYABgAGAAYABgAOkMYADxDGAA+AwADQYNYABhCWAAYAAODTAAMAAwADAAFg1gAGAAHg37AzAAMAAwADAAYABgACYNYAAsDTQNPA1gAEMNPg1LDWAAYABgAGAAYABgAGAAYABgAGAAUg1aDYsGVglhDV0NcQBnDW0NdQ15DWAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAlQCBDZUAiA2PDZcNMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAnw2nDTAAMAAwADAAMAAwAHUArw23DTAAMAAwADAAMAAwADAAMAAwADAAMAB1AL8NMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAB1AHUAdQB1AHUAdQDHDTAAYABgAM8NMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAA1w11ANwNMAAwAD0B5A0wADAAMAAwADAAMADsDfQN/A0EDgwOFA4wABsOMAAwADAAMAAwADAAMAAwANIG0gbSBtIG0gbSBtIG0gYjDigOwQUuDsEFMw7SBjoO0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGQg5KDlIOVg7SBtIGXg5lDm0OdQ7SBtIGfQ6EDooOjQ6UDtIGmg6hDtIG0gaoDqwO0ga0DrwO0gZgAGAAYADEDmAAYAAkBtIGzA5gANIOYADaDokO0gbSBt8O5w7SBu8O0gb1DvwO0gZgAGAAxA7SBtIG0gbSBtIGYABgAGAAYAAED2AAsAUMD9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGFA8sBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAccD9IGLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHJA8sBywHLAcsBywHLAccDywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywPLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAc0D9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAccD9IG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIGFA8sBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHLAcsBywHPA/SBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gbSBtIG0gYUD0QPlQCVAJUAMAAwADAAMACVAJUAlQCVAJUAlQCVAEwPMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAA//8EAAQABAAEAAQABAAEAAQABAANAAMAAQABAAIABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQACgATABcAHgAbABoAHgAXABYAEgAeABsAGAAPABgAHABLAEsASwBLAEsASwBLAEsASwBLABgAGAAeAB4AHgATAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQABYAGwASAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAWAA0AEQAeAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAFAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAJABYAGgAbABsAGwAeAB0AHQAeAE8AFwAeAA0AHgAeABoAGwBPAE8ADgBQAB0AHQAdAE8ATwAXAE8ATwBPABYAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAFAAUABQAFAAUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAB4AHgAeAFAATwBAAE8ATwBPAEAATwBQAFAATwBQAB4AHgAeAB4AHgAeAB0AHQAdAB0AHgAdAB4ADgBQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgBQAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAJAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAkACQAJAAkACQAJAAkABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAFAAHgAeAB4AKwArAFAAUABQAFAAGABQACsAKwArACsAHgAeAFAAHgBQAFAAUAArAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAUAAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAYAA0AKwArAB4AHgAbACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQADQAEAB4ABAAEAB4ABAAEABMABAArACsAKwArACsAKwArACsAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAKwArACsAKwBWAFYAVgBWAB4AHgArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AGgAaABoAGAAYAB4AHgAEAAQABAAEAAQABAAEAAQABAAEAAQAEwAEACsAEwATAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABLAEsASwBLAEsASwBLAEsASwBLABoAGQAZAB4AUABQAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQABMAUAAEAAQABAAEAAQABAAEAB4AHgAEAAQABAAEAAQABABQAFAABAAEAB4ABAAEAAQABABQAFAASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUAAeAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAFAABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQAUABQAB4AHgAYABMAUAArACsABAAbABsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAFAABAAEAAQABAAEAFAABAAEAAQAUAAEAAQABAAEAAQAKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAArACsAHgArAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAUAAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAABAAEAA0ADQBLAEsASwBLAEsASwBLAEsASwBLAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUAArACsAKwBQAFAAUABQACsAKwAEAFAABAAEAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABABQACsAKwArACsAKwArACsAKwAEACsAKwArACsAUABQACsAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAFAAUAAaABoAUABQAFAAUABQAEwAHgAbAFAAHgAEACsAKwAEAAQABAArAFAAUABQAFAAUABQACsAKwArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQACsAUABQACsAKwAEACsABAAEAAQABAAEACsAKwArACsABAAEACsAKwAEAAQABAArACsAKwAEACsAKwArACsAKwArACsAUABQAFAAUAArAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLAAQABABQAFAAUAAEAB4AKwArACsAKwArACsAKwArACsAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQACsAKwAEAFAABAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAArACsAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAB4AGwArACsAKwArACsAKwArAFAABAAEAAQABAAEAAQAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABAArACsAKwArACsAKwArAAQABAAEACsAKwArACsAUABQACsAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAB4AUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAAQAUAArAFAAUABQAFAAUABQACsAKwArAFAAUABQACsAUABQAFAAUAArACsAKwBQAFAAKwBQACsAUABQACsAKwArAFAAUAArACsAKwBQAFAAUAArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArAAQABAAEAAQABAArACsAKwAEAAQABAArAAQABAAEAAQAKwArAFAAKwArACsAKwArACsABAArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAHgAeAB4AHgAeAB4AGwAeACsAKwArACsAKwAEAAQABAAEAAQAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAUAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAAEACsAKwArACsAKwArACsABAAEACsAUABQAFAAKwArACsAKwArAFAAUAAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAKwAOAFAAUABQAFAAUABQAFAAHgBQAAQABAAEAA4AUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAKwArAAQAUAAEAAQABAAEAAQABAAEACsABAAEAAQAKwAEAAQABAAEACsAKwArACsAKwArACsABAAEACsAKwArACsAKwArACsAUAArAFAAUAAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwBQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAFAABAAEAAQABAAEAAQABAArAAQABAAEACsABAAEAAQABABQAB4AKwArACsAKwBQAFAAUAAEAFAAUABQAFAAUABQAFAAUABQAFAABAAEACsAKwBLAEsASwBLAEsASwBLAEsASwBLAFAAUABQAFAAUABQAFAAUABQABoAUABQAFAAUABQAFAAKwAEAAQABAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQACsAUAArACsAUABQAFAAUABQAFAAUAArACsAKwAEACsAKwArACsABAAEAAQABAAEAAQAKwAEACsABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArAAQABAAeACsAKwArACsAKwArACsAKwArACsAKwArAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAAqAFwAXAAqACoAKgAqACoAKgAqACsAKwArACsAGwBcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAeAEsASwBLAEsASwBLAEsASwBLAEsADQANACsAKwArACsAKwBcAFwAKwBcACsAXABcAFwAXABcACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACsAXAArAFwAXABcAFwAXABcAFwAXABcAFwAKgBcAFwAKgAqACoAKgAqACoAKgAqACoAXAArACsAXABcAFwAXABcACsAXAArACoAKgAqACoAKgAqACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwBcAFwAXABcAFAADgAOAA4ADgAeAA4ADgAJAA4ADgANAAkAEwATABMAEwATAAkAHgATAB4AHgAeAAQABAAeAB4AHgAeAB4AHgBLAEsASwBLAEsASwBLAEsASwBLAFAAUABQAFAAUABQAFAAUABQAFAADQAEAB4ABAAeAAQAFgARABYAEQAEAAQAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQADQAEAAQABAAEAAQADQAEAAQAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArAA0ADQAeAB4AHgAeAB4AHgAEAB4AHgAeAB4AHgAeACsAHgAeAA4ADgANAA4AHgAeAB4AHgAeAAkACQArACsAKwArACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgBcAEsASwBLAEsASwBLAEsASwBLAEsADQANAB4AHgAeAB4AXABcAFwAXABcAFwAKgAqACoAKgBcAFwAXABcACoAKgAqAFwAKgAqACoAXABcACoAKgAqACoAKgAqACoAXABcAFwAKgAqACoAKgBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKgAqAFwAKgBLAEsASwBLAEsASwBLAEsASwBLACoAKgAqACoAKgAqAFAAUABQAFAAUABQACsAUAArACsAKwArACsAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgBQAFAAUABQAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUAArACsAUABQAFAAUABQAFAAUAArAFAAKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAKwBQACsAUABQAFAAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsABAAEAAQAHgANAB4AHgAeAB4AHgAeAB4AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUAArACsADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAANAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAWABEAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAA0ADQANAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAANAA0AKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUAArAAQABAArACsAKwArACsAKwArACsAKwArACsAKwBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqAA0ADQAVAFwADQAeAA0AGwBcACoAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwAeAB4AEwATAA0ADQAOAB4AEwATAB4ABAAEAAQACQArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUAAEAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAHgArACsAKwATABMASwBLAEsASwBLAEsASwBLAEsASwBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAArACsAXABcAFwAXABcACsAKwArACsAKwArACsAKwArACsAKwBcAFwAXABcAFwAXABcAFwAXABcAFwAXAArACsAKwArAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAXAArACsAKwAqACoAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAArACsAHgAeAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcACoAKgAqACoAKgAqACoAKgAqACoAKwAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKwArAAQASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArACoAKgAqACoAKgAqACoAXAAqACoAKgAqACoAKgArACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsABAAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABABQAFAAUABQAFAAUABQACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwANAA0AHgANAA0ADQANAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAEAAQABAAEAAQAHgAeAB4AHgAeAB4AHgAeAB4AKwArACsABAAEAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwAeAB4AHgAeAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArAA0ADQANAA0ADQBLAEsASwBLAEsASwBLAEsASwBLACsAKwArAFAAUABQAEsASwBLAEsASwBLAEsASwBLAEsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAA0ADQBQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUAAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArAAQABAAEAB4ABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAAQAUABQAFAAUABQAFAABABQAFAABAAEAAQAUAArACsAKwArACsABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsABAAEAAQABAAEAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAKwBQACsAUAArAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgBQAB4AHgAeAFAAUABQACsAHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQACsAKwAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQACsAHgAeAB4AHgAeAB4AHgAOAB4AKwANAA0ADQANAA0ADQANAAkADQANAA0ACAAEAAsABAAEAA0ACQANAA0ADAAdAB0AHgAXABcAFgAXABcAFwAWABcAHQAdAB4AHgAUABQAFAANAAEAAQAEAAQABAAEAAQACQAaABoAGgAaABoAGgAaABoAHgAXABcAHQAVABUAHgAeAB4AHgAeAB4AGAAWABEAFQAVABUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ADQAeAA0ADQANAA0AHgANAA0ADQAHAB4AHgAeAB4AKwAEAAQABAAEAAQABAAEAAQABAAEAFAAUAArACsATwBQAFAAUABQAFAAHgAeAB4AFgARAE8AUABPAE8ATwBPAFAAUABQAFAAUAAeAB4AHgAWABEAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArABsAGwAbABsAGwAbABsAGgAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGgAbABsAGwAbABoAGwAbABoAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbABsAGwAbAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAHgAeAFAAGgAeAB0AHgBQAB4AGgAeAB4AHgAeAB4AHgAeAB4AHgBPAB4AUAAbAB4AHgBQAFAAUABQAFAAHgAeAB4AHQAdAB4AUAAeAFAAHgBQAB4AUABPAFAAUAAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAHgBQAFAAUABQAE8ATwBQAFAAUABQAFAATwBQAFAATwBQAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAFAAUABQAFAATwBPAE8ATwBPAE8ATwBPAE8ATwBQAFAAUABQAFAAUABQAFAAUAAeAB4AUABQAFAAUABPAB4AHgArACsAKwArAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB4AHQAdAB4AHgAeAB0AHQAeAB4AHQAeAB4AHgAdAB4AHQAbABsAHgAdAB4AHgAeAB4AHQAeAB4AHQAdAB0AHQAeAB4AHQAeAB0AHgAdAB0AHQAdAB0AHQAeAB0AHgAeAB4AHgAeAB0AHQAdAB0AHgAeAB4AHgAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB4AHgAeAB0AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHgAeAB0AHQAdAB0AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAeAB4AHgAdAB4AHgAeAB4AHgAeAB4AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABYAEQAWABEAHgAeAB4AHgAeAB4AHQAeAB4AHgAeAB4AHgAeACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAWABEAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAFAAHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAeAB4AHQAdAB0AHQAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB0AHQAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB0AHQAeAB4AHQAdAB4AHgAeAB4AHQAdAB4AHgAeAB4AHQAdAB0AHgAeAB0AHgAeAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlAB4AHQAdAB4AHgAdAB4AHgAeAB4AHQAdAB4AHgAeAB4AJQAlAB0AHQAlAB4AJQAlACUAIAAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAeAB4AHgAeAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHgAdAB0AHQAeAB0AJQAdAB0AHgAdAB0AHgAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHQAdAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAdAB0AHQAdACUAHgAlACUAJQAdACUAJQAdAB0AHQAlACUAHQAdACUAHQAdACUAJQAlAB4AHQAeAB4AHgAeAB0AHQAlAB0AHQAdAB0AHQAdACUAJQAlACUAJQAdACUAJQAgACUAHQAdACUAJQAlACUAJQAlACUAJQAeAB4AHgAlACUAIAAgACAAIAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB0AHgAeAB4AFwAXABcAFwAXABcAHgATABMAJQAeAB4AHgAWABEAFgARABYAEQAWABEAFgARABYAEQAWABEATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABYAEQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAWABEAFgARABYAEQAWABEAFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFgARABYAEQAWABEAFgARABYAEQAWABEAFgARABYAEQAWABEAFgARABYAEQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAWABEAFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AFgARAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAdAB0AHQAdAB0AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUABQAFAAUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAEAAQABAAeAB4AKwArACsAKwArABMADQANAA0AUAATAA0AUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAUAANACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAA0ADQANAA0ADQANAA0ADQAeAA0AFgANAB4AHgAXABcAHgAeABcAFwAWABEAFgARABYAEQAWABEADQANAA0ADQATAFAADQANAB4ADQANAB4AHgAeAB4AHgAMAAwADQANAA0AHgANAA0AFgANAA0ADQANAA0ADQANAA0AHgANAB4ADQANAB4AHgAeACsAKwArACsAKwArACsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwArACsAKwArACsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArAA0AEQARACUAJQBHAFcAVwAWABEAFgARABYAEQAWABEAFgARACUAJQAWABEAFgARABYAEQAWABEAFQAWABEAEQAlAFcAVwBXAFcAVwBXAFcAVwBXAAQABAAEAAQABAAEACUAVwBXAFcAVwA2ACUAJQBXAFcAVwBHAEcAJQAlACUAKwBRAFcAUQBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFEAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBRAFcAUQBXAFEAVwBXAFcAVwBXAFcAUQBXAFcAVwBXAFcAVwBRAFEAKwArAAQABAAVABUARwBHAFcAFQBRAFcAUQBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFEAVwBRAFcAUQBXAFcAVwBXAFcAVwBRAFcAVwBXAFcAVwBXAFEAUQBXAFcAVwBXABUAUQBHAEcAVwArACsAKwArACsAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwAlACUAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACsAKwArACsAKwArACsAKwArACsAKwArAFEAUQBRAFEAUQBRAFEAUQBRAFEAUQBRAFEAUQBRAFEAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBPAE8ATwBPAE8ATwBPAE8AJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQAlAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAEcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAADQATAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABLAEsASwBLAEsASwBLAEsASwBLAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAABAAEAAQABAAeAAQABAAEAAQABAAEAAQABAAEAAQAHgBQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUABQAAQABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAeAA0ADQANAA0ADQArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AUAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAB4AHgAeAB4AHgAeAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAHgAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAeAB4AUABQAFAAUABQAFAAUABQAFAAUABQAAQAUABQAFAABABQAFAAUABQAAQAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAeAB4AHgAeAAQAKwArACsAUABQAFAAUABQAFAAHgAeABoAHgArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAADgAOABMAEwArACsAKwArACsAKwArACsABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwANAA0ASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAFAAUAAeAB4AHgBQAA4AUABQAAQAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAA0ADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArAB4AWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYAFgAWABYACsAKwArAAQAHgAeAB4AHgAeAB4ADQANAA0AHgAeAB4AHgArAFAASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArAB4AHgBcAFwAXABcAFwAKgBcAFwAXABcAFwAXABcAFwAXABcAEsASwBLAEsASwBLAEsASwBLAEsAXABcAFwAXABcACsAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArAFAAUABQAAQAUABQAFAAUABQAFAAUABQAAQABAArACsASwBLAEsASwBLAEsASwBLAEsASwArACsAHgANAA0ADQBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKgAqACoAXAAqACoAKgBcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXAAqAFwAKgAqACoAXABcACoAKgBcAFwAXABcAFwAKgAqAFwAKgBcACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFwAXABcACoAKgBQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAA0ADQBQAFAAUAAEAAQAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUAArACsAUABQAFAAUABQAFAAKwArAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQADQAEAAQAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAVABVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBUAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVAFUAVQBVACsAKwArACsAKwArACsAKwArACsAKwArAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAWQBZAFkAKwArACsAKwBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAWgBaAFoAKwArACsAKwAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYABgAGAAYAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAKwArACsAKwArAFYABABWAFYAVgBWAFYAVgBWAFYAVgBWAB4AVgBWAFYAVgBWAFYAVgBWAFYAVgBWAFYAVgArAFYAVgBWAFYAVgArAFYAKwBWAFYAKwBWAFYAKwBWAFYAVgBWAFYAVgBWAFYAVgBWAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAEQAWAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAaAB4AKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAGAARABEAGAAYABMAEwAWABEAFAArACsAKwArACsAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACUAJQAlACUAJQAWABEAFgARABYAEQAWABEAFgARABYAEQAlACUAFgARACUAJQAlACUAJQAlACUAEQAlABEAKwAVABUAEwATACUAFgARABYAEQAWABEAJQAlACUAJQAlACUAJQAlACsAJQAbABoAJQArACsAKwArAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAcAKwATACUAJQAbABoAJQAlABYAEQAlACUAEQAlABEAJQBXAFcAVwBXAFcAVwBXAFcAVwBXABUAFQAlACUAJQATACUAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXABYAJQARACUAJQAlAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAWACUAEQAlABYAEQARABYAEQARABUAVwBRAFEAUQBRAFEAUQBRAFEAUQBRAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAEcARwArACsAVwBXAFcAVwBXAFcAKwArAFcAVwBXAFcAVwBXACsAKwBXAFcAVwBXAFcAVwArACsAVwBXAFcAKwArACsAGgAbACUAJQAlABsAGwArAB4AHgAeAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwAEAAQABAAQAB0AKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsADQANAA0AKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAB4AHgAeAB4AHgAeAB4AHgAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAAQAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAA0AUABQAFAAUAArACsAKwArAFAAUABQAFAAUABQAFAAUAANAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwAeACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAKwArAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUAArACsAKwBQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwANAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAB4AUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAUABQAFAAUABQAAQABAAEACsABAAEACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAKwBQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEACsAKwArACsABABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAA0ADQANAA0ADQANAA0ADQAeACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAArACsAKwArAFAAUABQAFAAUAANAA0ADQANAA0ADQAUACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsADQANAA0ADQANAA0ADQBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAB4AHgAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAAQABAAEAAQAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArAAQABAANACsAKwBQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAB4AHgAeAB4AHgArACsAKwArACsAKwAEAAQABAAEAAQABAAEAA0ADQAeAB4AHgAeAB4AKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgANAA0ADQANACsAKwArACsAKwArACsAKwArACsAKwAeACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEACsASwBLAEsASwBLAEsASwBLAEsASwANAA0ADQANAFAABAAEAFAAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAeAA4AUAArACsAKwArACsAKwArACsAKwAEAFAAUABQAFAADQANAB4ADQAEAAQABAAEAB4ABAAEAEsASwBLAEsASwBLAEsASwBLAEsAUAAOAFAADQANAA0AKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAANAA0AHgANAA0AHgAEACsAUABQAFAAUABQAFAAUAArAFAAKwBQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAA0AKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsABAAEAAQABAArAFAAUABQAFAAUABQAFAAUAArACsAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQACsABAAEAFAABAAEAAQABAAEAAQABAArACsABAAEACsAKwAEAAQABAArACsAUAArACsAKwArACsAKwAEACsAKwArACsAKwBQAFAAUABQAFAABAAEACsAKwAEAAQABAAEAAQABAAEACsAKwArAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwArACsABAAEAAQABAAEAAQABABQAFAAUABQAA0ADQANAA0AHgBLAEsASwBLAEsASwBLAEsASwBLAA0ADQArAB4ABABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAFAAUAAeAFAAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAArACsABAAEAAQABAAEAAQABAAEAAQADgANAA0AEwATAB4AHgAeAA0ADQANAA0ADQANAA0ADQANAA0ADQANAA0ADQANAFAAUABQAFAABAAEACsAKwAEAA0ADQAeAFAAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAFAAKwArACsAKwArACsAKwBLAEsASwBLAEsASwBLAEsASwBLACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAXABcAFwAKwArACoAKgAqACoAKgAqACoAKgAqACoAKgAqACoAKgAqACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBcAFwADQANAA0AKgBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAKwArAFAAKwArAFAAUABQAFAAUABQAFAAUAArAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQAKwAEAAQAKwArAAQABAAEAAQAUAAEAFAABAAEAA0ADQANACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAArACsABAAEAAQABAAEAAQABABQAA4AUAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAABAAEAAQABAAEAAQABAAEAAQABABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAFAABAAEAAQABAAOAB4ADQANAA0ADQAOAB4ABAArACsAKwArACsAKwArACsAUAAEAAQABAAEAAQABAAEAAQABAAEAAQAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAA0ADQANAFAADgAOAA4ADQANACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAEAAQABAAEACsABAAEAAQABAAEAAQABAAEAFAADQANAA0ADQANACsAKwArACsAKwArACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwAOABMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQACsAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAArACsAKwAEACsABAAEACsABAAEAAQABAAEAAQABABQAAQAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAUABQAFAAUABQAFAAKwBQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQAKwAEAAQAKwAEAAQABAAEAAQAUAArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAABAAEAAQABAAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAaABoAGgAaAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArAA0AUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsADQANAA0ADQANACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAASABIAEgAQwBDAEMAUABQAFAAUABDAFAAUABQAEgAQwBIAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAASABDAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwAJAAkACQAJAAkACQAJABYAEQArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABIAEMAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwANAA0AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArAAQABAAEAAQABAANACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEAA0ADQANAB4AHgAeAB4AHgAeAFAAUABQAFAADQAeACsAKwArACsAKwArACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwArAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAANAA0AHgAeACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwAEAFAABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwAEAAQABAAEAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAARwBHABUARwAJACsAKwArACsAKwArACsAKwArACsAKwAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACsAKwArACsAKwArACsAKwBXAFcAVwBXAFcAVwBXAFcAVwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUQBRAFEAKwArACsAKwArACsAKwArACsAKwArACsAKwBRAFEAUQBRACsAKwArACsAKwArACsAKwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUAArACsAHgAEAAQADQAEAAQABAAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArAB4AHgAeAB4AHgAeAB4AKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAAQABAAEAAQABAAeAB4AHgAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAB4AHgAEAAQABAAEAAQABAAEAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4ABAAEAAQAHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwArACsAKwArACsAKwArACsAKwArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwBQAFAAKwArAFAAKwArAFAAUAArACsAUABQAFAAUAArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACsAUAArAFAAUABQAFAAUABQAFAAKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwBQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAHgAeAFAAUABQAFAAUAArAFAAKwArACsAUABQAFAAUABQAFAAUAArAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAB4AHgAeAB4AHgAeAB4AHgAeACsAKwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAEsASwBLAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAeAB4AHgAeAB4AHgAeAB4ABAAeAB4AHgAeAB4AHgAeAB4AHgAeAAQAHgAeAA0ADQANAA0AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAEAAQABAAEAAQAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQAKwAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArAAQABAAEAAQABAAEAAQAKwAEAAQAKwAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwAEAAQABAAEAAQABAAEAFAAUABQAFAAUABQAFAAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwBQAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArABsAUABQAFAAUABQACsAKwBQAFAAUABQAFAAUABQAFAAUAAEAAQABAAEAAQABAAEACsAKwArACsAKwArACsAKwArAB4AHgAeAB4ABAAEAAQABAAEAAQABABQACsAKwArACsASwBLAEsASwBLAEsASwBLAEsASwArACsAKwArABYAFgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAGgBQAFAAUAAaAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAeAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQACsAKwBQAFAAUABQACsAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwBQAFAAKwBQACsAKwBQACsAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAKwBQACsAUAArACsAKwArACsAKwBQACsAKwArACsAUAArAFAAKwBQACsAUABQAFAAKwBQAFAAKwBQACsAKwBQACsAUAArAFAAKwBQACsAUAArAFAAUAArAFAAKwArAFAAUABQAFAAKwBQAFAAUABQAFAAUABQACsAUABQAFAAUAArAFAAUABQAFAAKwBQACsAUABQAFAAUABQAFAAUABQAFAAUAArAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAArACsAKwArACsAUABQAFAAKwBQAFAAUABQAFAAKwBQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwAeAB4AKwArACsAKwArACsAKwArACsAKwArACsAKwArAE8ATwBPAE8ATwBPAE8ATwBPAE8ATwBPAE8AJQAlACUAHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHgAeAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB4AHgAeACUAJQAlAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAdAB0AHQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAKQApACkAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlAB4AHgAlACUAJQAlACUAHgAlACUAJQAlACUAIAAgACAAJQAlACAAJQAlACAAIAAgACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACEAIQAhACEAIQAlACUAIAAgACUAJQAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlACUAIAAlACUAJQAlACAAIAAgACUAIAAgACAAJQAlACUAJQAlACUAJQAgACUAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAlAB4AJQAeACUAJQAlACUAJQAgACUAJQAlACUAHgAlAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAgACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACAAIAAgACUAJQAlACAAIAAgACAAIAAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeABcAFwAXABUAFQAVAB4AHgAeAB4AJQAlACUAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAgACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlACUAJQAeAB4AHgAeAB4AHgAeAB4AHgAeACUAJQAlACUAJQAlAB4AHgAeAB4AHgAeAB4AHgAlACUAJQAlACUAJQAlACUAHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAgACUAJQAgACUAJQAlACUAJQAlACUAJQAgACAAIAAgACAAIAAgACAAJQAlACUAJQAlACUAIAAlACUAJQAlACUAJQAlACUAJQAgACAAIAAgACAAIAAgACAAIAAgACUAJQAgACAAIAAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAgACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACAAIAAlACAAIAAlACAAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAgACAAIAAlACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAJQAlAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AKwAeAB4AHgAeAB4AHgAeAB4AHgAeAB4AHgArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAEsASwBLAEsASwBLAEsASwBLAEsAKwArACsAKwArACsAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwArAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwAlACUAJQAlACUAJQAlACUAJQAlACUAVwBXACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQBXAFcAVwBXAFcAVwBXAFcAVwBXAFcAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAJQAlACUAKwAEACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArACsAKwArAA==",YQ=50,IQe=1,Ose=2,_se=3,EQe=4,UQe=5,XQ=7,jse=8,qQ=9,Lf=10,Kk=11,JQ=12,Qk=13,kQe=14,JS=15,Yk=16,i6=17,SS=18,NQe=19,ZQ=20,Xk=21,wS=22,ZD=23,cx=24,Ru=25,ZS=26,$S=27,dx=28,LQe=29,M5=30,VQe=31,r6=32,n6=33,qk=34,Jk=35,Zk=36,vR=37,$k=38,nF=39,aF=40,$D=41,zse=42,WQe=43,OQe=[9001,65288],Gse="!",Ao="×",a6="÷",eN=TQe(HQe),Og=[M5,Zk],tN=[IQe,Ose,_se,UQe],Kse=[Lf,jse],$Q=[$S,ZS],_Qe=tN.concat(Kse),eY=[$k,nF,aF,qk,Jk],jQe=[JS,Qk],zQe=function(t,e){e===void 0&&(e="strict");var i=[],r=[],n=[];return t.forEach(function(a,s){var l=eN.get(a);if(l>YQ?(n.push(!0),l-=YQ):n.push(!1),["normal","auto","loose"].indexOf(e)!==-1&&[8208,8211,12316,12448].indexOf(a)!==-1)return r.push(s),i.push(Yk);if(l===EQe||l===Kk){if(s===0)return r.push(s),i.push(M5);var c=i[s-1];return _Qe.indexOf(c)===-1?(r.push(r[s-1]),i.push(c)):(r.push(s),i.push(M5))}if(r.push(s),l===VQe)return i.push(e==="strict"?Xk:vR);if(l===zse||l===LQe)return i.push(M5);if(l===WQe)return a>=131072&&a<=196605||a>=196608&&a<=262141?i.push(vR):i.push(M5);i.push(l)}),[r,i,n]},eH=function(t,e,i,r){var n=r[i];if(Array.isArray(t)?t.indexOf(n)!==-1:t===n)for(var a=i;a<=r.length;){a++;var s=r[a];if(s===e)return!0;if(s!==Lf)break}if(n===Lf)for(var a=i;a>0;){a--;var l=r[a];if(Array.isArray(t)?t.indexOf(l)!==-1:t===l)for(var c=i;c<=r.length;){c++;var s=r[c];if(s===e)return!0;if(s!==Lf)break}if(l!==Lf)break}return!1},tY=function(t,e){for(var i=t;i>=0;){var r=e[i];if(r===Lf)i--;else return r}return 0},GQe=function(t,e,i,r,n){if(i[r]===0)return Ao;var a=r-1;if(Array.isArray(n)&&n[a]===!0)return Ao;var s=a-1,l=a+1,c=e[a],d=s>=0?e[s]:0,u=e[l];if(c===Ose&&u===_se)return Ao;if(tN.indexOf(c)!==-1)return Gse;if(tN.indexOf(u)!==-1||Kse.indexOf(u)!==-1)return Ao;if(tY(a,e)===jse)return a6;if(eN.get(t[a])===Kk||(c===r6||c===n6)&&eN.get(t[l])===Kk||c===XQ||u===XQ||c===qQ||[Lf,Qk,JS].indexOf(c)===-1&&u===qQ||[i6,SS,NQe,cx,dx].indexOf(u)!==-1||tY(a,e)===wS||eH(ZD,wS,a,e)||eH([i6,SS],Xk,a,e)||eH(JQ,JQ,a,e))return Ao;if(c===Lf)return a6;if(c===ZD||u===ZD)return Ao;if(u===Yk||c===Yk)return a6;if([Qk,JS,Xk].indexOf(u)!==-1||c===kQe||d===Zk&&jQe.indexOf(c)!==-1||c===dx&&u===Zk||u===ZQ||Og.indexOf(u)!==-1&&c===Ru||Og.indexOf(c)!==-1&&u===Ru||c===$S&&[vR,r6,n6].indexOf(u)!==-1||[vR,r6,n6].indexOf(c)!==-1&&u===ZS||Og.indexOf(c)!==-1&&$Q.indexOf(u)!==-1||$Q.indexOf(c)!==-1&&Og.indexOf(u)!==-1||[$S,ZS].indexOf(c)!==-1&&(u===Ru||[wS,JS].indexOf(u)!==-1&&e[l+1]===Ru)||[wS,JS].indexOf(c)!==-1&&u===Ru||c===Ru&&[Ru,dx,cx].indexOf(u)!==-1)return Ao;if([Ru,dx,cx,i6,SS].indexOf(u)!==-1)for(var m=a;m>=0;){var y=e[m];if(y===Ru)return Ao;if([dx,cx].indexOf(y)!==-1)m--;else break}if([$S,ZS].indexOf(u)!==-1)for(var m=[i6,SS].indexOf(c)!==-1?s:a;m>=0;){var y=e[m];if(y===Ru)return Ao;if([dx,cx].indexOf(y)!==-1)m--;else break}if($k===c&&[$k,nF,qk,Jk].indexOf(u)!==-1||[nF,qk].indexOf(c)!==-1&&[nF,aF].indexOf(u)!==-1||[aF,Jk].indexOf(c)!==-1&&u===aF||eY.indexOf(c)!==-1&&[ZQ,ZS].indexOf(u)!==-1||eY.indexOf(u)!==-1&&c===$S||Og.indexOf(c)!==-1&&Og.indexOf(u)!==-1||c===cx&&Og.indexOf(u)!==-1||Og.concat(Ru).indexOf(c)!==-1&&u===wS&&OQe.indexOf(t[l])===-1||Og.concat(Ru).indexOf(u)!==-1&&c===SS)return Ao;if(c===$D&&u===$D){for(var h=i[a],x=1;h>0&&(h--,e[h]===$D);)x++;if(x%2!==0)return Ao}return c===r6&&u===n6?Ao:a6},KQe=function(t,e){e||(e={lineBreak:"normal",wordBreak:"normal"});var i=zQe(t,e.lineBreak),r=i[0],n=i[1],a=i[2];(e.wordBreak==="break-all"||e.wordBreak==="break-word")&&(n=n.map(function(l){return[Ru,M5,zse].indexOf(l)!==-1?vR:l}));var s=e.wordBreak==="keep-all"?a.map(function(l,c){return l&&t[c]>=19968&&t[c]<=40959}):void 0;return[r,n,s]},QQe=(function(){function t(e,i,r,n){this.codePoints=e,this.required=i===Gse,this.start=r,this.end=n}return t.prototype.slice=function(){return nc.apply(void 0,this.codePoints.slice(this.start,this.end))},t})(),YQe=function(t,e){var i=w8(t),r=KQe(i,e),n=r[0],a=r[1],s=r[2],l=i.length,c=0,d=0;return{next:function(){if(d>=l)return{done:!0,value:null};for(var u=Ao;d<l&&(u=GQe(i,a,n,++d,s))===Ao;);if(u!==Ao||d===l){var m=new QQe(i,u,c,d);return c=d,{value:m,done:!1}}return{done:!0,value:null}}}},XQe=1,qQe=2,ib=4,iY=8,fM=10,rY=47,Uw=92,JQe=9,ZQe=32,o6=34,RS=61,$Qe=35,eYe=36,tYe=37,s6=39,l6=40,bS=41,iYe=95,LA=45,rYe=33,nYe=60,aYe=62,oYe=64,sYe=91,lYe=93,cYe=61,dYe=123,c6=63,AYe=125,nY=124,uYe=126,pYe=128,aY=65533,tH=42,k5=43,mYe=44,gYe=58,hYe=59,PR=46,fYe=0,yYe=8,CYe=11,xYe=14,SYe=31,wYe=127,pm=-1,Qse=48,Yse=97,Xse=101,RYe=102,bYe=117,vYe=122,qse=65,Jse=69,Zse=70,PYe=85,FYe=90,H0=function(t){return t>=Qse&&t<=57},MYe=function(t){return t>=55296&&t<=57343},Ax=function(t){return H0(t)||t>=qse&&t<=Zse||t>=Yse&&t<=RYe},TYe=function(t){return t>=Yse&&t<=vYe},BYe=function(t){return t>=qse&&t<=FYe},DYe=function(t){return TYe(t)||BYe(t)},HYe=function(t){return t>=pYe},d6=function(t){return t===fM||t===JQe||t===ZQe},yM=function(t){return DYe(t)||HYe(t)||t===iYe},oY=function(t){return yM(t)||H0(t)||t===LA},IYe=function(t){return t>=fYe&&t<=yYe||t===CYe||t>=xYe&&t<=SYe||t===wYe},Rf=function(t,e){return t!==Uw?!1:e!==fM},A6=function(t,e,i){return t===LA?yM(e)||Rf(e,i):yM(t)?!0:!!(t===Uw&&Rf(t,e))},iH=function(t,e,i){return t===k5||t===LA?H0(e)?!0:e===PR&&H0(i):H0(t===PR?e:t)},EYe=function(t){var e=0,i=1;(t[e]===k5||t[e]===LA)&&(t[e]===LA&&(i=-1),e++);for(var r=[];H0(t[e]);)r.push(t[e++]);var n=r.length?parseInt(nc.apply(void 0,r),10):0;t[e]===PR&&e++;for(var a=[];H0(t[e]);)a.push(t[e++]);var s=a.length,l=s?parseInt(nc.apply(void 0,a),10):0;(t[e]===Jse||t[e]===Xse)&&e++;var c=1;(t[e]===k5||t[e]===LA)&&(t[e]===LA&&(c=-1),e++);for(var d=[];H0(t[e]);)d.push(t[e++]);var u=d.length?parseInt(nc.apply(void 0,d),10):0;return i*(n+l*Math.pow(10,-s))*Math.pow(10,c*u)},UYe={type:2},kYe={type:3},NYe={type:4},LYe={type:13},VYe={type:8},WYe={type:21},OYe={type:9},_Ye={type:10},jYe={type:11},zYe={type:12},GYe={type:14},u6={type:23},KYe={type:1},QYe={type:25},YYe={type:24},XYe={type:26},qYe={type:27},JYe={type:28},ZYe={type:29},$Ye={type:31},iN={type:32},$se=(function(){function t(){this._value=[]}return t.prototype.write=function(e){this._value=this._value.concat(w8(e))},t.prototype.read=function(){for(var e=[],i=this.consumeToken();i!==iN;)e.push(i),i=this.consumeToken();return e},t.prototype.consumeToken=function(){var e=this.consumeCodePoint();switch(e){case o6:return this.consumeStringToken(o6);case $Qe:var i=this.peekCodePoint(0),r=this.peekCodePoint(1),n=this.peekCodePoint(2);if(oY(i)||Rf(r,n)){var a=A6(i,r,n)?qQe:XQe,s=this.consumeName();return{type:5,value:s,flags:a}}break;case eYe:if(this.peekCodePoint(0)===RS)return this.consumeCodePoint(),LYe;break;case s6:return this.consumeStringToken(s6);case l6:return UYe;case bS:return kYe;case tH:if(this.peekCodePoint(0)===RS)return this.consumeCodePoint(),GYe;break;case k5:if(iH(e,this.peekCodePoint(0),this.peekCodePoint(1)))return this.reconsumeCodePoint(e),this.consumeNumericToken();break;case mYe:return NYe;case LA:var l=e,c=this.peekCodePoint(0),d=this.peekCodePoint(1);if(iH(l,c,d))return this.reconsumeCodePoint(e),this.consumeNumericToken();if(A6(l,c,d))return this.reconsumeCodePoint(e),this.consumeIdentLikeToken();if(c===LA&&d===aYe)return this.consumeCodePoint(),this.consumeCodePoint(),YYe;break;case PR:if(iH(e,this.peekCodePoint(0),this.peekCodePoint(1)))return this.reconsumeCodePoint(e),this.consumeNumericToken();break;case rY:if(this.peekCodePoint(0)===tH)for(this.consumeCodePoint();;){var u=this.consumeCodePoint();if(u===tH&&(u=this.consumeCodePoint(),u===rY))return this.consumeToken();if(u===pm)return this.consumeToken()}break;case gYe:return XYe;case hYe:return qYe;case nYe:if(this.peekCodePoint(0)===rYe&&this.peekCodePoint(1)===LA&&this.peekCodePoint(2)===LA)return this.consumeCodePoint(),this.consumeCodePoint(),QYe;break;case oYe:var m=this.peekCodePoint(0),y=this.peekCodePoint(1),h=this.peekCodePoint(2);if(A6(m,y,h)){var s=this.consumeName();return{type:7,value:s}}break;case sYe:return JYe;case Uw:if(Rf(e,this.peekCodePoint(0)))return this.reconsumeCodePoint(e),this.consumeIdentLikeToken();break;case lYe:return ZYe;case cYe:if(this.peekCodePoint(0)===RS)return this.consumeCodePoint(),VYe;break;case dYe:return jYe;case AYe:return zYe;case bYe:case PYe:var x=this.peekCodePoint(0),w=this.peekCodePoint(1);return x===k5&&(Ax(w)||w===c6)&&(this.consumeCodePoint(),this.consumeUnicodeRangeToken()),this.reconsumeCodePoint(e),this.consumeIdentLikeToken();case nY:if(this.peekCodePoint(0)===RS)return this.consumeCodePoint(),OYe;if(this.peekCodePoint(0)===nY)return this.consumeCodePoint(),WYe;break;case uYe:if(this.peekCodePoint(0)===RS)return this.consumeCodePoint(),_Ye;break;case pm:return iN}return d6(e)?(this.consumeWhiteSpace(),$Ye):H0(e)?(this.reconsumeCodePoint(e),this.consumeNumericToken()):yM(e)?(this.reconsumeCodePoint(e),this.consumeIdentLikeToken()):{type:6,value:nc(e)}},t.prototype.consumeCodePoint=function(){var e=this._value.shift();return typeof e>"u"?-1:e},t.prototype.reconsumeCodePoint=function(e){this._value.unshift(e)},t.prototype.peekCodePoint=function(e){return e>=this._value.length?-1:this._value[e]},t.prototype.consumeUnicodeRangeToken=function(){for(var e=[],i=this.consumeCodePoint();Ax(i)&&e.length<6;)e.push(i),i=this.consumeCodePoint();for(var r=!1;i===c6&&e.length<6;)e.push(i),i=this.consumeCodePoint(),r=!0;if(r){var n=parseInt(nc.apply(void 0,e.map(function(c){return c===c6?Qse:c})),16),a=parseInt(nc.apply(void 0,e.map(function(c){return c===c6?Zse:c})),16);return{type:30,start:n,end:a}}var s=parseInt(nc.apply(void 0,e),16);if(this.peekCodePoint(0)===LA&&Ax(this.peekCodePoint(1))){this.consumeCodePoint(),i=this.consumeCodePoint();for(var l=[];Ax(i)&&l.length<6;)l.push(i),i=this.consumeCodePoint();var a=parseInt(nc.apply(void 0,l),16);return{type:30,start:s,end:a}}else return{type:30,start:s,end:s}},t.prototype.consumeIdentLikeToken=function(){var e=this.consumeName();return e.toLowerCase()==="url"&&this.peekCodePoint(0)===l6?(this.consumeCodePoint(),this.consumeUrlToken()):this.peekCodePoint(0)===l6?(this.consumeCodePoint(),{type:19,value:e}):{type:20,value:e}},t.prototype.consumeUrlToken=function(){var e=[];if(this.consumeWhiteSpace(),this.peekCodePoint(0)===pm)return{type:22,value:""};var i=this.peekCodePoint(0);if(i===s6||i===o6){var r=this.consumeStringToken(this.consumeCodePoint());return r.type===0&&(this.consumeWhiteSpace(),this.peekCodePoint(0)===pm||this.peekCodePoint(0)===bS)?(this.consumeCodePoint(),{type:22,value:r.value}):(this.consumeBadUrlRemnants(),u6)}for(;;){var n=this.consumeCodePoint();if(n===pm||n===bS)return{type:22,value:nc.apply(void 0,e)};if(d6(n))return this.consumeWhiteSpace(),this.peekCodePoint(0)===pm||this.peekCodePoint(0)===bS?(this.consumeCodePoint(),{type:22,value:nc.apply(void 0,e)}):(this.consumeBadUrlRemnants(),u6);if(n===o6||n===s6||n===l6||IYe(n))return this.consumeBadUrlRemnants(),u6;if(n===Uw)if(Rf(n,this.peekCodePoint(0)))e.push(this.consumeEscapedCodePoint());else return this.consumeBadUrlRemnants(),u6;else e.push(n)}},t.prototype.consumeWhiteSpace=function(){for(;d6(this.peekCodePoint(0));)this.consumeCodePoint()},t.prototype.consumeBadUrlRemnants=function(){for(;;){var e=this.consumeCodePoint();if(e===bS||e===pm)return;Rf(e,this.peekCodePoint(0))&&this.consumeEscapedCodePoint()}},t.prototype.consumeStringSlice=function(e){for(var i=5e4,r="";e>0;){var n=Math.min(i,e);r+=nc.apply(void 0,this._value.splice(0,n)),e-=n}return this._value.shift(),r},t.prototype.consumeStringToken=function(e){var i="",r=0;do{var n=this._value[r];if(n===pm||n===void 0||n===e)return i+=this.consumeStringSlice(r),{type:0,value:i};if(n===fM)return this._value.splice(0,r),KYe;if(n===Uw){var a=this._value[r+1];a!==pm&&a!==void 0&&(a===fM?(i+=this.consumeStringSlice(r),r=-1,this._value.shift()):Rf(n,a)&&(i+=this.consumeStringSlice(r),i+=nc(this.consumeEscapedCodePoint()),r=-1))}r++}while(!0)},t.prototype.consumeNumber=function(){var e=[],i=ib,r=this.peekCodePoint(0);for((r===k5||r===LA)&&e.push(this.consumeCodePoint());H0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());r=this.peekCodePoint(0);var n=this.peekCodePoint(1);if(r===PR&&H0(n))for(e.push(this.consumeCodePoint(),this.consumeCodePoint()),i=iY;H0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());r=this.peekCodePoint(0),n=this.peekCodePoint(1);var a=this.peekCodePoint(2);if((r===Jse||r===Xse)&&((n===k5||n===LA)&&H0(a)||H0(n)))for(e.push(this.consumeCodePoint(),this.consumeCodePoint()),i=iY;H0(this.peekCodePoint(0));)e.push(this.consumeCodePoint());return[EYe(e),i]},t.prototype.consumeNumericToken=function(){var e=this.consumeNumber(),i=e[0],r=e[1],n=this.peekCodePoint(0),a=this.peekCodePoint(1),s=this.peekCodePoint(2);if(A6(n,a,s)){var l=this.consumeName();return{type:15,number:i,flags:r,unit:l}}return n===tYe?(this.consumeCodePoint(),{type:16,number:i,flags:r}):{type:17,number:i,flags:r}},t.prototype.consumeEscapedCodePoint=function(){var e=this.consumeCodePoint();if(Ax(e)){for(var i=nc(e);Ax(this.peekCodePoint(0))&&i.length<6;)i+=nc(this.consumeCodePoint());d6(this.peekCodePoint(0))&&this.consumeCodePoint();var r=parseInt(i,16);return r===0||MYe(r)||r>1114111?aY:r}return e===pm?aY:e},t.prototype.consumeName=function(){for(var e="";;){var i=this.consumeCodePoint();if(oY(i))e+=nc(i);else if(Rf(i,this.peekCodePoint(0)))e+=nc(this.consumeEscapedCodePoint());else return this.reconsumeCodePoint(i),e}},t})(),ele=(function(){function t(e){this._tokens=e}return t.create=function(e){var i=new $se;return i.write(e),new t(i.read())},t.parseValue=function(e){return t.create(e).parseComponentValue()},t.parseValues=function(e){return t.create(e).parseComponentValues()},t.prototype.parseComponentValue=function(){for(var e=this.consumeToken();e.type===31;)e=this.consumeToken();if(e.type===32)throw new SyntaxError("Error parsing CSS component value, unexpected EOF");this.reconsumeToken(e);var i=this.consumeComponentValue();do e=this.consumeToken();while(e.type===31);if(e.type===32)return i;throw new SyntaxError("Error parsing CSS component value, multiple values found when expecting only one")},t.prototype.parseComponentValues=function(){for(var e=[];;){var i=this.consumeComponentValue();if(i.type===32)return e;e.push(i),e.push()}},t.prototype.consumeComponentValue=function(){var e=this.consumeToken();switch(e.type){case 11:case 28:case 2:return this.consumeSimpleBlock(e.type);case 19:return this.consumeFunction(e)}return e},t.prototype.consumeSimpleBlock=function(e){for(var i={type:e,values:[]},r=this.consumeToken();;){if(r.type===32||tXe(r,e))return i;this.reconsumeToken(r),i.values.push(this.consumeComponentValue()),r=this.consumeToken()}},t.prototype.consumeFunction=function(e){for(var i={name:e.value,values:[],type:18};;){var r=this.consumeToken();if(r.type===32||r.type===3)return i;this.reconsumeToken(r),i.values.push(this.consumeComponentValue())}},t.prototype.consumeToken=function(){var e=this._tokens.shift();return typeof e>"u"?iN:e},t.prototype.reconsumeToken=function(e){this._tokens.unshift(e)},t})(),rb=function(t){return t.type===15},W3=function(t){return t.type===17},Rs=function(t){return t.type===20},eXe=function(t){return t.type===0},rN=function(t,e){return Rs(t)&&t.value===e},tle=function(t){return t.type!==31},b3=function(t){return t.type!==31&&t.type!==4},$m=function(t){var e=[],i=[];return t.forEach(function(r){if(r.type===4){if(i.length===0)throw new Error("Error parsing function args, zero tokens for arg");e.push(i),i=[];return}r.type!==31&&i.push(r)}),i.length&&e.push(i),e},tXe=function(t,e){return e===11&&t.type===12||e===28&&t.type===29?!0:e===2&&t.type===3},a2=function(t){return t.type===17||t.type===15},Uc=function(t){return t.type===16||a2(t)},ile=function(t){return t.length>1?[t[0],t[1]]:[t[0]]},i0={type:17,number:0,flags:ib},K9={type:16,number:50,flags:ib},Vf={type:16,number:100,flags:ib},ew=function(t,e,i){var r=t[0],n=t[1];return[Ks(r,e),Ks(typeof n<"u"?n:r,i)]},Ks=function(t,e){if(t.type===16)return t.number/100*e;if(rb(t))switch(t.unit){case"rem":case"em":return 16*t.number;case"px":default:return t.number}return t.number},rle="deg",nle="grad",ale="rad",ole="turn",R8={name:"angle",parse:function(t,e){if(e.type===15)switch(e.unit){case rle:return Math.PI*e.number/180;case nle:return Math.PI/200*e.number;case ale:return e.number;case ole:return Math.PI*2*e.number}throw new Error("Unsupported angle type")}},sle=function(t){return t.type===15&&(t.unit===rle||t.unit===nle||t.unit===ale||t.unit===ole)},lle=function(t){var e=t.filter(Rs).map(function(i){return i.value}).join(" ");switch(e){case"to bottom right":case"to right bottom":case"left top":case"top left":return[i0,i0];case"to top":case"bottom":return Cp(0);case"to bottom left":case"to left bottom":case"right top":case"top right":return[i0,Vf];case"to right":case"left":return Cp(90);case"to top left":case"to left top":case"right bottom":case"bottom right":return[Vf,Vf];case"to bottom":case"top":return Cp(180);case"to top right":case"to right top":case"left bottom":case"bottom left":return[Vf,i0];case"to left":case"right":return Cp(270)}return 0},Cp=function(t){return Math.PI*t/180},Gf={name:"color",parse:function(t,e){if(e.type===18){var i=iXe[e.name];if(typeof i>"u")throw new Error('Attempting to parse an unsupported color function "'+e.name+'"');return i(t,e.values)}if(e.type===5){if(e.value.length===3){var r=e.value.substring(0,1),n=e.value.substring(1,2),a=e.value.substring(2,3);return Wf(parseInt(r+r,16),parseInt(n+n,16),parseInt(a+a,16),1)}if(e.value.length===4){var r=e.value.substring(0,1),n=e.value.substring(1,2),a=e.value.substring(2,3),s=e.value.substring(3,4);return Wf(parseInt(r+r,16),parseInt(n+n,16),parseInt(a+a,16),parseInt(s+s,16)/255)}if(e.value.length===6){var r=e.value.substring(0,2),n=e.value.substring(2,4),a=e.value.substring(4,6);return Wf(parseInt(r,16),parseInt(n,16),parseInt(a,16),1)}if(e.value.length===8){var r=e.value.substring(0,2),n=e.value.substring(2,4),a=e.value.substring(4,6),s=e.value.substring(6,8);return Wf(parseInt(r,16),parseInt(n,16),parseInt(a,16),parseInt(s,16)/255)}}if(e.type===20){var l=ch[e.value.toUpperCase()];if(typeof l<"u")return l}return ch.TRANSPARENT}},Kf=function(t){return(255&t)===0},Cd=function(t){var e=255&t,i=255&t>>8,r=255&t>>16,n=255&t>>24;return e<255?"rgba("+n+","+r+","+i+","+e/255+")":"rgb("+n+","+r+","+i+")"},Wf=function(t,e,i,r){return(t<<24|e<<16|i<<8|Math.round(r*255)<<0)>>>0},sY=function(t,e){if(t.type===17)return t.number;if(t.type===16){var i=e===3?1:255;return e===3?t.number/100*i:Math.round(t.number/100*i)}return 0},lY=function(t,e){var i=e.filter(b3);if(i.length===3){var r=i.map(sY),n=r[0],a=r[1],s=r[2];return Wf(n,a,s,1)}if(i.length===4){var l=i.map(sY),n=l[0],a=l[1],s=l[2],c=l[3];return Wf(n,a,s,c)}return 0};function rH(t,e,i){return i<0&&(i+=1),i>=1&&(i-=1),i<1/6?(e-t)*i*6+t:i<1/2?e:i<2/3?(e-t)*6*(2/3-i)+t:t}var cY=function(t,e){var i=e.filter(b3),r=i[0],n=i[1],a=i[2],s=i[3],l=(r.type===17?Cp(r.number):R8.parse(t,r))/(Math.PI*2),c=Uc(n)?n.number/100:0,d=Uc(a)?a.number/100:0,u=typeof s<"u"&&Uc(s)?Ks(s,1):1;if(c===0)return Wf(d*255,d*255,d*255,1);var m=d<=.5?d*(c+1):d+c-d*c,y=d*2-m,h=rH(y,m,l+1/3),x=rH(y,m,l),w=rH(y,m,l-1/3);return Wf(h*255,x*255,w*255,u)},iXe={hsl:cY,hsla:cY,rgb:lY,rgba:lY},kw=function(t,e){return Gf.parse(t,ele.create(e).parseComponentValue())},ch={ALICEBLUE:4042850303,ANTIQUEWHITE:4209760255,AQUA:16777215,AQUAMARINE:2147472639,AZURE:4043309055,BEIGE:4126530815,BISQUE:4293182719,BLACK:255,BLANCHEDALMOND:4293643775,BLUE:65535,BLUEVIOLET:2318131967,BROWN:2771004159,BURLYWOOD:3736635391,CADETBLUE:1604231423,CHARTREUSE:2147418367,CHOCOLATE:3530104575,CORAL:4286533887,CORNFLOWERBLUE:1687547391,CORNSILK:4294499583,CRIMSON:3692313855,CYAN:16777215,DARKBLUE:35839,DARKCYAN:9145343,DARKGOLDENROD:3095837695,DARKGRAY:2846468607,DARKGREEN:6553855,DARKGREY:2846468607,DARKKHAKI:3182914559,DARKMAGENTA:2332068863,DARKOLIVEGREEN:1433087999,DARKORANGE:4287365375,DARKORCHID:2570243327,DARKRED:2332033279,DARKSALMON:3918953215,DARKSEAGREEN:2411499519,DARKSLATEBLUE:1211993087,DARKSLATEGRAY:793726975,DARKSLATEGREY:793726975,DARKTURQUOISE:13554175,DARKVIOLET:2483082239,DEEPPINK:4279538687,DEEPSKYBLUE:12582911,DIMGRAY:1768516095,DIMGREY:1768516095,DODGERBLUE:512819199,FIREBRICK:2988581631,FLORALWHITE:4294635775,FORESTGREEN:579543807,FUCHSIA:4278255615,GAINSBORO:3705462015,GHOSTWHITE:4177068031,GOLD:4292280575,GOLDENROD:3668254975,GRAY:2155905279,GREEN:8388863,GREENYELLOW:2919182335,GREY:2155905279,HONEYDEW:4043305215,HOTPINK:4285117695,INDIANRED:3445382399,INDIGO:1258324735,IVORY:4294963455,KHAKI:4041641215,LAVENDER:3873897215,LAVENDERBLUSH:4293981695,LAWNGREEN:2096890111,LEMONCHIFFON:4294626815,LIGHTBLUE:2916673279,LIGHTCORAL:4034953471,LIGHTCYAN:3774873599,LIGHTGOLDENRODYELLOW:4210742015,LIGHTGRAY:3553874943,LIGHTGREEN:2431553791,LIGHTGREY:3553874943,LIGHTPINK:4290167295,LIGHTSALMON:4288707327,LIGHTSEAGREEN:548580095,LIGHTSKYBLUE:2278488831,LIGHTSLATEGRAY:2005441023,LIGHTSLATEGREY:2005441023,LIGHTSTEELBLUE:2965692159,LIGHTYELLOW:4294959359,LIME:16711935,LIMEGREEN:852308735,LINEN:4210091775,MAGENTA:4278255615,MAROON:2147483903,MEDIUMAQUAMARINE:1724754687,MEDIUMBLUE:52735,MEDIUMORCHID:3126187007,MEDIUMPURPLE:2473647103,MEDIUMSEAGREEN:1018393087,MEDIUMSLATEBLUE:2070474495,MEDIUMSPRINGGREEN:16423679,MEDIUMTURQUOISE:1221709055,MEDIUMVIOLETRED:3340076543,MIDNIGHTBLUE:421097727,MINTCREAM:4127193855,MISTYROSE:4293190143,MOCCASIN:4293178879,NAVAJOWHITE:4292783615,NAVY:33023,OLDLACE:4260751103,OLIVE:2155872511,OLIVEDRAB:1804477439,ORANGE:4289003775,ORANGERED:4282712319,ORCHID:3664828159,PALEGOLDENROD:4008225535,PALEGREEN:2566625535,PALETURQUOISE:2951671551,PALEVIOLETRED:3681588223,PAPAYAWHIP:4293907967,PEACHPUFF:4292524543,PERU:3448061951,PINK:4290825215,PLUM:3718307327,POWDERBLUE:2967529215,PURPLE:2147516671,REBECCAPURPLE:1714657791,RED:4278190335,ROSYBROWN:3163525119,ROYALBLUE:1097458175,SADDLEBROWN:2336560127,SALMON:4202722047,SANDYBROWN:4104413439,SEAGREEN:780883967,SEASHELL:4294307583,SIENNA:2689740287,SILVER:3233857791,SKYBLUE:2278484991,SLATEBLUE:1784335871,SLATEGRAY:1887473919,SLATEGREY:1887473919,SNOW:4294638335,SPRINGGREEN:16744447,STEELBLUE:1182971135,TAN:3535047935,TEAL:8421631,THISTLE:3636451583,TOMATO:4284696575,TRANSPARENT:0,TURQUOISE:1088475391,VIOLET:4001558271,WHEAT:4125012991,WHITE:4294967295,WHITESMOKE:4126537215,YELLOW:4294902015,YELLOWGREEN:2597139199},rXe={name:"background-clip",initialValue:"border-box",prefix:!1,type:1,parse:function(t,e){return e.map(function(i){if(Rs(i))switch(i.value){case"padding-box":return 1;case"content-box":return 2}return 0})}},nXe={name:"background-color",initialValue:"transparent",prefix:!1,type:3,format:"color"},b8=function(t,e){var i=Gf.parse(t,e[0]),r=e[1];return r&&Uc(r)?{color:i,stop:r}:{color:i,stop:null}},dY=function(t,e){var i=t[0],r=t[t.length-1];i.stop===null&&(i.stop=i0),r.stop===null&&(r.stop=Vf);for(var n=[],a=0,s=0;s<t.length;s++){var l=t[s].stop;if(l!==null){var c=Ks(l,e);c>a?n.push(c):n.push(a),a=c}else n.push(null)}for(var d=null,s=0;s<n.length;s++){var u=n[s];if(u===null)d===null&&(d=s);else if(d!==null){for(var m=s-d,y=n[d-1],h=(u-y)/(m+1),x=1;x<=m;x++)n[d+x-1]=h*x;d=null}}return t.map(function(w,b){var v=w.color;return{color:v,stop:Math.max(Math.min(1,n[b]/e),0)}})},aXe=function(t,e,i){var r=e/2,n=i/2,a=Ks(t[0],e)-r,s=n-Ks(t[1],i);return(Math.atan2(s,a)+Math.PI*2)%(Math.PI*2)},oXe=function(t,e,i){var r=typeof t=="number"?t:aXe(t,e,i),n=Math.abs(e*Math.sin(r))+Math.abs(i*Math.cos(r)),a=e/2,s=i/2,l=n/2,c=Math.sin(r-Math.PI/2)*l,d=Math.cos(r-Math.PI/2)*l;return[n,a-d,a+d,s-c,s+c]},p1=function(t,e){return Math.sqrt(t*t+e*e)},AY=function(t,e,i,r,n){var a=[[0,0],[0,e],[t,0],[t,e]];return a.reduce(function(s,l){var c=l[0],d=l[1],u=p1(i-c,r-d);return(n?u<s.optimumDistance:u>s.optimumDistance)?{optimumCorner:l,optimumDistance:u}:s},{optimumDistance:n?1/0:-1/0,optimumCorner:null}).optimumCorner},sXe=function(t,e,i,r,n){var a=0,s=0;switch(t.size){case 0:t.shape===0?a=s=Math.min(Math.abs(e),Math.abs(e-r),Math.abs(i),Math.abs(i-n)):t.shape===1&&(a=Math.min(Math.abs(e),Math.abs(e-r)),s=Math.min(Math.abs(i),Math.abs(i-n)));break;case 2:if(t.shape===0)a=s=Math.min(p1(e,i),p1(e,i-n),p1(e-r,i),p1(e-r,i-n));else if(t.shape===1){var l=Math.min(Math.abs(i),Math.abs(i-n))/Math.min(Math.abs(e),Math.abs(e-r)),c=AY(r,n,e,i,!0),d=c[0],u=c[1];a=p1(d-e,(u-i)/l),s=l*a}break;case 1:t.shape===0?a=s=Math.max(Math.abs(e),Math.abs(e-r),Math.abs(i),Math.abs(i-n)):t.shape===1&&(a=Math.max(Math.abs(e),Math.abs(e-r)),s=Math.max(Math.abs(i),Math.abs(i-n)));break;case 3:if(t.shape===0)a=s=Math.max(p1(e,i),p1(e,i-n),p1(e-r,i),p1(e-r,i-n));else if(t.shape===1){var l=Math.max(Math.abs(i),Math.abs(i-n))/Math.max(Math.abs(e),Math.abs(e-r)),m=AY(r,n,e,i,!1),d=m[0],u=m[1];a=p1(d-e,(u-i)/l),s=l*a}break}return Array.isArray(t.size)&&(a=Ks(t.size[0],r),s=t.size.length===2?Ks(t.size[1],n):a),[a,s]},lXe=function(t,e){var i=Cp(180),r=[];return $m(e).forEach(function(n,a){if(a===0){var s=n[0];if(s.type===20&&s.value==="to"){i=lle(n);return}else if(sle(s)){i=R8.parse(t,s);return}}var l=b8(t,n);r.push(l)}),{angle:i,stops:r,type:1}},p6=function(t,e){var i=Cp(180),r=[];return $m(e).forEach(function(n,a){if(a===0){var s=n[0];if(s.type===20&&["top","left","right","bottom"].indexOf(s.value)!==-1){i=lle(n);return}else if(sle(s)){i=(R8.parse(t,s)+Cp(270))%Cp(360);return}}var l=b8(t,n);r.push(l)}),{angle:i,stops:r,type:1}},cXe=function(t,e){var i=Cp(180),r=[],n=1,a=0,s=3,l=[];return $m(e).forEach(function(c,d){var u=c[0];if(d===0){if(Rs(u)&&u.value==="linear"){n=1;return}else if(Rs(u)&&u.value==="radial"){n=2;return}}if(u.type===18){if(u.name==="from"){var m=Gf.parse(t,u.values[0]);r.push({stop:i0,color:m})}else if(u.name==="to"){var m=Gf.parse(t,u.values[0]);r.push({stop:Vf,color:m})}else if(u.name==="color-stop"){var y=u.values.filter(b3);if(y.length===2){var m=Gf.parse(t,y[1]),h=y[0];W3(h)&&r.push({stop:{type:16,number:h.number*100,flags:h.flags},color:m})}}}}),n===1?{angle:(i+Cp(180))%Cp(360),stops:r,type:n}:{size:s,shape:a,stops:r,position:l,type:n}},cle="closest-side",dle="farthest-side",Ale="closest-corner",ule="farthest-corner",ple="circle",mle="ellipse",gle="cover",hle="contain",dXe=function(t,e){var i=0,r=3,n=[],a=[];return $m(e).forEach(function(s,l){var c=!0;if(l===0){var d=!1;c=s.reduce(function(m,y){if(d)if(Rs(y))switch(y.value){case"center":return a.push(K9),m;case"top":case"left":return a.push(i0),m;case"right":case"bottom":return a.push(Vf),m}else(Uc(y)||a2(y))&&a.push(y);else if(Rs(y))switch(y.value){case ple:return i=0,!1;case mle:return i=1,!1;case"at":return d=!0,!1;case cle:return r=0,!1;case gle:case dle:return r=1,!1;case hle:case Ale:return r=2,!1;case ule:return r=3,!1}else if(a2(y)||Uc(y))return Array.isArray(r)||(r=[]),r.push(y),!1;return m},c)}if(c){var u=b8(t,s);n.push(u)}}),{size:r,shape:i,stops:n,position:a,type:2}},m6=function(t,e){var i=0,r=3,n=[],a=[];return $m(e).forEach(function(s,l){var c=!0;if(l===0?c=s.reduce(function(u,m){if(Rs(m))switch(m.value){case"center":return a.push(K9),!1;case"top":case"left":return a.push(i0),!1;case"right":case"bottom":return a.push(Vf),!1}else if(Uc(m)||a2(m))return a.push(m),!1;return u},c):l===1&&(c=s.reduce(function(u,m){if(Rs(m))switch(m.value){case ple:return i=0,!1;case mle:return i=1,!1;case hle:case cle:return r=0,!1;case dle:return r=1,!1;case Ale:return r=2,!1;case gle:case ule:return r=3,!1}else if(a2(m)||Uc(m))return Array.isArray(r)||(r=[]),r.push(m),!1;return u},c)),c){var d=b8(t,s);n.push(d)}}),{size:r,shape:i,stops:n,position:a,type:2}},AXe=function(t){return t.type===1},uXe=function(t){return t.type===2},Q9={name:"image",parse:function(t,e){if(e.type===22){var i={url:e.value,type:0};return t.cache.addImage(e.value),i}if(e.type===18){var r=fle[e.name];if(typeof r>"u")throw new Error('Attempting to parse an unsupported image function "'+e.name+'"');return r(t,e.values)}throw new Error("Unsupported image type "+e.type)}};function pXe(t){return!(t.type===20&&t.value==="none")&&(t.type!==18||!!fle[t.name])}var fle={"linear-gradient":lXe,"-moz-linear-gradient":p6,"-ms-linear-gradient":p6,"-o-linear-gradient":p6,"-webkit-linear-gradient":p6,"radial-gradient":dXe,"-moz-radial-gradient":m6,"-ms-radial-gradient":m6,"-o-radial-gradient":m6,"-webkit-radial-gradient":m6,"-webkit-gradient":cXe},mXe={name:"background-image",initialValue:"none",type:1,prefix:!1,parse:function(t,e){if(e.length===0)return[];var i=e[0];return i.type===20&&i.value==="none"?[]:e.filter(function(r){return b3(r)&&pXe(r)}).map(function(r){return Q9.parse(t,r)})}},gXe={name:"background-origin",initialValue:"border-box",prefix:!1,type:1,parse:function(t,e){return e.map(function(i){if(Rs(i))switch(i.value){case"padding-box":return 1;case"content-box":return 2}return 0})}},hXe={name:"background-position",initialValue:"0% 0%",type:1,prefix:!1,parse:function(t,e){return $m(e).map(function(i){return i.filter(Uc)}).map(ile)}},fXe={name:"background-repeat",initialValue:"repeat",prefix:!1,type:1,parse:function(t,e){return $m(e).map(function(i){return i.filter(Rs).map(function(r){return r.value}).join(" ")}).map(yXe)}},yXe=function(t){switch(t){case"no-repeat":return 1;case"repeat-x":case"repeat no-repeat":return 2;case"repeat-y":case"no-repeat repeat":return 3;case"repeat":default:return 0}},o3;(function(t){t.AUTO="auto",t.CONTAIN="contain",t.COVER="cover"})(o3||(o3={}));var CXe={name:"background-size",initialValue:"0",prefix:!1,type:1,parse:function(t,e){return $m(e).map(function(i){return i.filter(xXe)})}},xXe=function(t){return Rs(t)||Uc(t)},v8=function(t){return{name:"border-"+t+"-color",initialValue:"transparent",prefix:!1,type:3,format:"color"}},SXe=v8("top"),wXe=v8("right"),RXe=v8("bottom"),bXe=v8("left"),P8=function(t){return{name:"border-radius-"+t,initialValue:"0 0",prefix:!1,type:1,parse:function(e,i){return ile(i.filter(Uc))}}},vXe=P8("top-left"),PXe=P8("top-right"),FXe=P8("bottom-right"),MXe=P8("bottom-left"),F8=function(t){return{name:"border-"+t+"-style",initialValue:"solid",prefix:!1,type:2,parse:function(e,i){switch(i){case"none":return 0;case"dashed":return 2;case"dotted":return 3;case"double":return 4}return 1}}},TXe=F8("top"),BXe=F8("right"),DXe=F8("bottom"),HXe=F8("left"),M8=function(t){return{name:"border-"+t+"-width",initialValue:"0",type:0,prefix:!1,parse:function(e,i){return rb(i)?i.number:0}}},IXe=M8("top"),EXe=M8("right"),UXe=M8("bottom"),kXe=M8("left"),NXe={name:"color",initialValue:"transparent",prefix:!1,type:3,format:"color"},LXe={name:"direction",initialValue:"ltr",prefix:!1,type:2,parse:function(t,e){switch(e){case"rtl":return 1;case"ltr":default:return 0}}},VXe={name:"display",initialValue:"inline-block",prefix:!1,type:1,parse:function(t,e){return e.filter(Rs).reduce(function(i,r){return i|WXe(r.value)},0)}},WXe=function(t){switch(t){case"block":case"-webkit-box":return 2;case"inline":return 4;case"run-in":return 8;case"flow":return 16;case"flow-root":return 32;case"table":return 64;case"flex":case"-webkit-flex":return 128;case"grid":case"-ms-grid":return 256;case"ruby":return 512;case"subgrid":return 1024;case"list-item":return 2048;case"table-row-group":return 4096;case"table-header-group":return 8192;case"table-footer-group":return 16384;case"table-row":return 32768;case"table-cell":return 65536;case"table-column-group":return 131072;case"table-column":return 262144;case"table-caption":return 524288;case"ruby-base":return 1048576;case"ruby-text":return 2097152;case"ruby-base-container":return 4194304;case"ruby-text-container":return 8388608;case"contents":return 16777216;case"inline-block":return 33554432;case"inline-list-item":return 67108864;case"inline-table":return 134217728;case"inline-flex":return 268435456;case"inline-grid":return 536870912}return 0},OXe={name:"float",initialValue:"none",prefix:!1,type:2,parse:function(t,e){switch(e){case"left":return 1;case"right":return 2;case"inline-start":return 3;case"inline-end":return 4}return 0}},_Xe={name:"letter-spacing",initialValue:"0",prefix:!1,type:0,parse:function(t,e){return e.type===20&&e.value==="normal"?0:e.type===17||e.type===15?e.number:0}},CM;(function(t){t.NORMAL="normal",t.STRICT="strict"})(CM||(CM={}));var jXe={name:"line-break",initialValue:"normal",prefix:!1,type:2,parse:function(t,e){switch(e){case"strict":return CM.STRICT;case"normal":default:return CM.NORMAL}}},zXe={name:"line-height",initialValue:"normal",prefix:!1,type:4},uY=function(t,e){return Rs(t)&&t.value==="normal"?1.2*e:t.type===17?e*t.number:Uc(t)?Ks(t,e):e},GXe={name:"list-style-image",initialValue:"none",type:0,prefix:!1,parse:function(t,e){return e.type===20&&e.value==="none"?null:Q9.parse(t,e)}},KXe={name:"list-style-position",initialValue:"outside",prefix:!1,type:2,parse:function(t,e){switch(e){case"inside":return 0;case"outside":default:return 1}}},nN={name:"list-style-type",initialValue:"none",prefix:!1,type:2,parse:function(t,e){switch(e){case"disc":return 0;case"circle":return 1;case"square":return 2;case"decimal":return 3;case"cjk-decimal":return 4;case"decimal-leading-zero":return 5;case"lower-roman":return 6;case"upper-roman":return 7;case"lower-greek":return 8;case"lower-alpha":return 9;case"upper-alpha":return 10;case"arabic-indic":return 11;case"armenian":return 12;case"bengali":return 13;case"cambodian":return 14;case"cjk-earthly-branch":return 15;case"cjk-heavenly-stem":return 16;case"cjk-ideographic":return 17;case"devanagari":return 18;case"ethiopic-numeric":return 19;case"georgian":return 20;case"gujarati":return 21;case"gurmukhi":return 22;case"hebrew":return 22;case"hiragana":return 23;case"hiragana-iroha":return 24;case"japanese-formal":return 25;case"japanese-informal":return 26;case"kannada":return 27;case"katakana":return 28;case"katakana-iroha":return 29;case"khmer":return 30;case"korean-hangul-formal":return 31;case"korean-hanja-formal":return 32;case"korean-hanja-informal":return 33;case"lao":return 34;case"lower-armenian":return 35;case"malayalam":return 36;case"mongolian":return 37;case"myanmar":return 38;case"oriya":return 39;case"persian":return 40;case"simp-chinese-formal":return 41;case"simp-chinese-informal":return 42;case"tamil":return 43;case"telugu":return 44;case"thai":return 45;case"tibetan":return 46;case"trad-chinese-formal":return 47;case"trad-chinese-informal":return 48;case"upper-armenian":return 49;case"disclosure-open":return 50;case"disclosure-closed":return 51;case"none":default:return-1}}},T8=function(t){return{name:"margin-"+t,initialValue:"0",prefix:!1,type:4}},QXe=T8("top"),YXe=T8("right"),XXe=T8("bottom"),qXe=T8("left"),JXe={name:"overflow",initialValue:"visible",prefix:!1,type:1,parse:function(t,e){return e.filter(Rs).map(function(i){switch(i.value){case"hidden":return 1;case"scroll":return 2;case"clip":return 3;case"auto":return 4;case"visible":default:return 0}})}},ZXe={name:"overflow-wrap",initialValue:"normal",prefix:!1,type:2,parse:function(t,e){switch(e){case"break-word":return"break-word";case"normal":default:return"normal"}}},B8=function(t){return{name:"padding-"+t,initialValue:"0",prefix:!1,type:3,format:"length-percentage"}},$Xe=B8("top"),eqe=B8("right"),tqe=B8("bottom"),iqe=B8("left"),rqe={name:"text-align",initialValue:"left",prefix:!1,type:2,parse:function(t,e){switch(e){case"right":return 2;case"center":case"justify":return 1;case"left":default:return 0}}},nqe={name:"position",initialValue:"static",prefix:!1,type:2,parse:function(t,e){switch(e){case"relative":return 1;case"absolute":return 2;case"fixed":return 3;case"sticky":return 4}return 0}},aqe={name:"text-shadow",initialValue:"none",type:1,prefix:!1,parse:function(t,e){return e.length===1&&rN(e[0],"none")?[]:$m(e).map(function(i){for(var r={color:ch.TRANSPARENT,offsetX:i0,offsetY:i0,blur:i0},n=0,a=0;a<i.length;a++){var s=i[a];a2(s)?(n===0?r.offsetX=s:n===1?r.offsetY=s:r.blur=s,n++):r.color=Gf.parse(t,s)}return r})}},oqe={name:"text-transform",initialValue:"none",prefix:!1,type:2,parse:function(t,e){switch(e){case"uppercase":return 2;case"lowercase":return 1;case"capitalize":return 3}return 0}},sqe={name:"transform",initialValue:"none",prefix:!0,type:0,parse:function(t,e){if(e.type===20&&e.value==="none")return null;if(e.type===18){var i=dqe[e.name];if(typeof i>"u")throw new Error('Attempting to parse an unsupported transform function "'+e.name+'"');return i(e.values)}return null}},lqe=function(t){var e=t.filter(function(i){return i.type===17}).map(function(i){return i.number});return e.length===6?e:null},cqe=function(t){var e=t.filter(function(c){return c.type===17}).map(function(c){return c.number}),i=e[0],r=e[1];e[2],e[3];var n=e[4],a=e[5];e[6],e[7],e[8],e[9],e[10],e[11];var s=e[12],l=e[13];return e[14],e[15],e.length===16?[i,r,n,a,s,l]:null},dqe={matrix:lqe,matrix3d:cqe},pY={type:16,number:50,flags:ib},Aqe=[pY,pY],uqe={name:"transform-origin",initialValue:"50% 50%",prefix:!0,type:1,parse:function(t,e){var i=e.filter(Uc);return i.length!==2?Aqe:[i[0],i[1]]}},pqe={name:"visible",initialValue:"none",prefix:!1,type:2,parse:function(t,e){switch(e){case"hidden":return 1;case"collapse":return 2;case"visible":default:return 0}}},Nw;(function(t){t.NORMAL="normal",t.BREAK_ALL="break-all",t.KEEP_ALL="keep-all"})(Nw||(Nw={}));var mqe={name:"word-break",initialValue:"normal",prefix:!1,type:2,parse:function(t,e){switch(e){case"break-all":return Nw.BREAK_ALL;case"keep-all":return Nw.KEEP_ALL;case"normal":default:return Nw.NORMAL}}},gqe={name:"z-index",initialValue:"auto",prefix:!1,type:0,parse:function(t,e){if(e.type===20)return{auto:!0,order:0};if(W3(e))return{auto:!1,order:e.number};throw new Error("Invalid z-index number parsed")}},yle={name:"time",parse:function(t,e){if(e.type===15)switch(e.unit.toLowerCase()){case"s":return 1e3*e.number;case"ms":return e.number}throw new Error("Unsupported time type")}},hqe={name:"opacity",initialValue:"1",type:0,prefix:!1,parse:function(t,e){return W3(e)?e.number:1}},fqe={name:"text-decoration-color",initialValue:"transparent",prefix:!1,type:3,format:"color"},yqe={name:"text-decoration-line",initialValue:"none",prefix:!1,type:1,parse:function(t,e){return e.filter(Rs).map(function(i){switch(i.value){case"underline":return 1;case"overline":return 2;case"line-through":return 3;case"none":return 4}return 0}).filter(function(i){return i!==0})}},Cqe={name:"font-family",initialValue:"",prefix:!1,type:1,parse:function(t,e){var i=[],r=[];return e.forEach(function(n){switch(n.type){case 20:case 0:i.push(n.value);break;case 17:i.push(n.number.toString());break;case 4:r.push(i.join(" ")),i.length=0;break}}),i.length&&r.push(i.join(" ")),r.map(function(n){return n.indexOf(" ")===-1?n:"'"+n+"'"})}},xqe={name:"font-size",initialValue:"0",prefix:!1,type:3,format:"length"},Sqe={name:"font-weight",initialValue:"normal",type:0,prefix:!1,parse:function(t,e){if(W3(e))return e.number;if(Rs(e))switch(e.value){case"bold":return 700;case"normal":default:return 400}return 400}},wqe={name:"font-variant",initialValue:"none",type:1,prefix:!1,parse:function(t,e){return e.filter(Rs).map(function(i){return i.value})}},Rqe={name:"font-style",initialValue:"normal",prefix:!1,type:2,parse:function(t,e){switch(e){case"oblique":return"oblique";case"italic":return"italic";case"normal":default:return"normal"}}},Jc=function(t,e){return(t&e)!==0},bqe={name:"content",initialValue:"none",type:1,prefix:!1,parse:function(t,e){if(e.length===0)return[];var i=e[0];return i.type===20&&i.value==="none"?[]:e}},vqe={name:"counter-increment",initialValue:"none",prefix:!0,type:1,parse:function(t,e){if(e.length===0)return null;var i=e[0];if(i.type===20&&i.value==="none")return null;for(var r=[],n=e.filter(tle),a=0;a<n.length;a++){var s=n[a],l=n[a+1];if(s.type===20){var c=l&&W3(l)?l.number:1;r.push({counter:s.value,increment:c})}}return r}},Pqe={name:"counter-reset",initialValue:"none",prefix:!0,type:1,parse:function(t,e){if(e.length===0)return[];for(var i=[],r=e.filter(tle),n=0;n<r.length;n++){var a=r[n],s=r[n+1];if(Rs(a)&&a.value!=="none"){var l=s&&W3(s)?s.number:0;i.push({counter:a.value,reset:l})}}return i}},Fqe={name:"duration",initialValue:"0s",prefix:!1,type:1,parse:function(t,e){return e.filter(rb).map(function(i){return yle.parse(t,i)})}},Mqe={name:"quotes",initialValue:"none",prefix:!0,type:1,parse:function(t,e){if(e.length===0)return null;var i=e[0];if(i.type===20&&i.value==="none")return null;var r=[],n=e.filter(eXe);if(n.length%2!==0)return null;for(var a=0;a<n.length;a+=2){var s=n[a].value,l=n[a+1].value;r.push({open:s,close:l})}return r}},mY=function(t,e,i){if(!t)return"";var r=t[Math.min(e,t.length-1)];return r?i?r.open:r.close:""},Tqe={name:"box-shadow",initialValue:"none",type:1,prefix:!1,parse:function(t,e){return e.length===1&&rN(e[0],"none")?[]:$m(e).map(function(i){for(var r={color:255,offsetX:i0,offsetY:i0,blur:i0,spread:i0,inset:!1},n=0,a=0;a<i.length;a++){var s=i[a];rN(s,"inset")?r.inset=!0:a2(s)?(n===0?r.offsetX=s:n===1?r.offsetY=s:n===2?r.blur=s:r.spread=s,n++):r.color=Gf.parse(t,s)}return r})}},Bqe={name:"paint-order",initialValue:"normal",prefix:!1,type:1,parse:function(t,e){var i=[0,1,2],r=[];return e.filter(Rs).forEach(function(n){switch(n.value){case"stroke":r.push(1);break;case"fill":r.push(0);break;case"markers":r.push(2);break}}),i.forEach(function(n){r.indexOf(n)===-1&&r.push(n)}),r}},Dqe={name:"-webkit-text-stroke-color",initialValue:"currentcolor",prefix:!1,type:3,format:"color"},Hqe={name:"-webkit-text-stroke-width",initialValue:"0",type:0,prefix:!1,parse:function(t,e){return rb(e)?e.number:0}},Iqe=(function(){function t(e,i){var r,n;this.animationDuration=Qr(e,Fqe,i.animationDuration),this.backgroundClip=Qr(e,rXe,i.backgroundClip),this.backgroundColor=Qr(e,nXe,i.backgroundColor),this.backgroundImage=Qr(e,mXe,i.backgroundImage),this.backgroundOrigin=Qr(e,gXe,i.backgroundOrigin),this.backgroundPosition=Qr(e,hXe,i.backgroundPosition),this.backgroundRepeat=Qr(e,fXe,i.backgroundRepeat),this.backgroundSize=Qr(e,CXe,i.backgroundSize),this.borderTopColor=Qr(e,SXe,i.borderTopColor),this.borderRightColor=Qr(e,wXe,i.borderRightColor),this.borderBottomColor=Qr(e,RXe,i.borderBottomColor),this.borderLeftColor=Qr(e,bXe,i.borderLeftColor),this.borderTopLeftRadius=Qr(e,vXe,i.borderTopLeftRadius),this.borderTopRightRadius=Qr(e,PXe,i.borderTopRightRadius),this.borderBottomRightRadius=Qr(e,FXe,i.borderBottomRightRadius),this.borderBottomLeftRadius=Qr(e,MXe,i.borderBottomLeftRadius),this.borderTopStyle=Qr(e,TXe,i.borderTopStyle),this.borderRightStyle=Qr(e,BXe,i.borderRightStyle),this.borderBottomStyle=Qr(e,DXe,i.borderBottomStyle),this.borderLeftStyle=Qr(e,HXe,i.borderLeftStyle),this.borderTopWidth=Qr(e,IXe,i.borderTopWidth),this.borderRightWidth=Qr(e,EXe,i.borderRightWidth),this.borderBottomWidth=Qr(e,UXe,i.borderBottomWidth),this.borderLeftWidth=Qr(e,kXe,i.borderLeftWidth),this.boxShadow=Qr(e,Tqe,i.boxShadow),this.color=Qr(e,NXe,i.color),this.direction=Qr(e,LXe,i.direction),this.display=Qr(e,VXe,i.display),this.float=Qr(e,OXe,i.cssFloat),this.fontFamily=Qr(e,Cqe,i.fontFamily),this.fontSize=Qr(e,xqe,i.fontSize),this.fontStyle=Qr(e,Rqe,i.fontStyle),this.fontVariant=Qr(e,wqe,i.fontVariant),this.fontWeight=Qr(e,Sqe,i.fontWeight),this.letterSpacing=Qr(e,_Xe,i.letterSpacing),this.lineBreak=Qr(e,jXe,i.lineBreak),this.lineHeight=Qr(e,zXe,i.lineHeight),this.listStyleImage=Qr(e,GXe,i.listStyleImage),this.listStylePosition=Qr(e,KXe,i.listStylePosition),this.listStyleType=Qr(e,nN,i.listStyleType),this.marginTop=Qr(e,QXe,i.marginTop),this.marginRight=Qr(e,YXe,i.marginRight),this.marginBottom=Qr(e,XXe,i.marginBottom),this.marginLeft=Qr(e,qXe,i.marginLeft),this.opacity=Qr(e,hqe,i.opacity);var a=Qr(e,JXe,i.overflow);this.overflowX=a[0],this.overflowY=a[a.length>1?1:0],this.overflowWrap=Qr(e,ZXe,i.overflowWrap),this.paddingTop=Qr(e,$Xe,i.paddingTop),this.paddingRight=Qr(e,eqe,i.paddingRight),this.paddingBottom=Qr(e,tqe,i.paddingBottom),this.paddingLeft=Qr(e,iqe,i.paddingLeft),this.paintOrder=Qr(e,Bqe,i.paintOrder),this.position=Qr(e,nqe,i.position),this.textAlign=Qr(e,rqe,i.textAlign),this.textDecorationColor=Qr(e,fqe,(r=i.textDecorationColor)!==null&&r!==void 0?r:i.color),this.textDecorationLine=Qr(e,yqe,(n=i.textDecorationLine)!==null&&n!==void 0?n:i.textDecoration),this.textShadow=Qr(e,aqe,i.textShadow),this.textTransform=Qr(e,oqe,i.textTransform),this.transform=Qr(e,sqe,i.transform),this.transformOrigin=Qr(e,uqe,i.transformOrigin),this.visibility=Qr(e,pqe,i.visibility),this.webkitTextStrokeColor=Qr(e,Dqe,i.webkitTextStrokeColor),this.webkitTextStrokeWidth=Qr(e,Hqe,i.webkitTextStrokeWidth),this.wordBreak=Qr(e,mqe,i.wordBreak),this.zIndex=Qr(e,gqe,i.zIndex)}return t.prototype.isVisible=function(){return this.display>0&&this.opacity>0&&this.visibility===0},t.prototype.isTransparent=function(){return Kf(this.backgroundColor)},t.prototype.isTransformed=function(){return this.transform!==null},t.prototype.isPositioned=function(){return this.position!==0},t.prototype.isPositionedWithZIndex=function(){return this.isPositioned()&&!this.zIndex.auto},t.prototype.isFloating=function(){return this.float!==0},t.prototype.isInlineLevel=function(){return Jc(this.display,4)||Jc(this.display,33554432)||Jc(this.display,268435456)||Jc(this.display,536870912)||Jc(this.display,67108864)||Jc(this.display,134217728)},t})(),Eqe=(function(){function t(e,i){this.content=Qr(e,bqe,i.content),this.quotes=Qr(e,Mqe,i.quotes)}return t})(),gY=(function(){function t(e,i){this.counterIncrement=Qr(e,vqe,i.counterIncrement),this.counterReset=Qr(e,Pqe,i.counterReset)}return t})(),Qr=function(t,e,i){var r=new $se,n=i!==null&&typeof i<"u"?i.toString():e.initialValue;r.write(n);var a=new ele(r.read());switch(e.type){case 2:var s=a.parseComponentValue();return e.parse(t,Rs(s)?s.value:e.initialValue);case 0:return e.parse(t,a.parseComponentValue());case 1:return e.parse(t,a.parseComponentValues());case 4:return a.parseComponentValue();case 3:switch(e.format){case"angle":return R8.parse(t,a.parseComponentValue());case"color":return Gf.parse(t,a.parseComponentValue());case"image":return Q9.parse(t,a.parseComponentValue());case"length":var l=a.parseComponentValue();return a2(l)?l:i0;case"length-percentage":var c=a.parseComponentValue();return Uc(c)?c:i0;case"time":return yle.parse(t,a.parseComponentValue())}break}},Uqe="data-html2canvas-debug",kqe=function(t){var e=t.getAttribute(Uqe);switch(e){case"all":return 1;case"clone":return 2;case"parse":return 3;case"render":return 4;default:return 0}},aN=function(t,e){var i=kqe(t);return i===1||e===i},eg=(function(){function t(e,i){if(this.context=e,this.textNodes=[],this.elements=[],this.flags=0,aN(i,3))debugger;this.styles=new Iqe(e,window.getComputedStyle(i,null)),lN(i)&&(this.styles.animationDuration.some(function(r){return r>0})&&(i.style.animationDuration="0s"),this.styles.transform!==null&&(i.style.transform="none")),this.bounds=S8(this.context,i),aN(i,4)&&(this.flags|=16)}return t})(),Nqe="AAAAAAAAAAAAEA4AGBkAAFAaAAACAAAAAAAIABAAGAAwADgACAAQAAgAEAAIABAACAAQAAgAEAAIABAACAAQAAgAEAAIABAAQABIAEQATAAIABAACAAQAAgAEAAIABAAVABcAAgAEAAIABAACAAQAGAAaABwAHgAgACIAI4AlgAIABAAmwCjAKgAsAC2AL4AvQDFAMoA0gBPAVYBWgEIAAgACACMANoAYgFkAWwBdAF8AX0BhQGNAZUBlgGeAaMBlQGWAasBswF8AbsBwwF0AcsBYwHTAQgA2wG/AOMBdAF8AekB8QF0AfkB+wHiAHQBfAEIAAMC5gQIAAsCEgIIAAgAFgIeAggAIgIpAggAMQI5AkACygEIAAgASAJQAlgCYAIIAAgACAAKBQoFCgUTBRMFGQUrBSsFCAAIAAgACAAIAAgACAAIAAgACABdAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABoAmgCrwGvAQgAbgJ2AggAHgEIAAgACADnAXsCCAAIAAgAgwIIAAgACAAIAAgACACKAggAkQKZAggAPADJAAgAoQKkAqwCsgK6AsICCADJAggA0AIIAAgACAAIANYC3gIIAAgACAAIAAgACABAAOYCCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAkASoB+QIEAAgACAA8AEMCCABCBQgACABJBVAFCAAIAAgACAAIAAgACAAIAAgACABTBVoFCAAIAFoFCABfBWUFCAAIAAgACAAIAAgAbQUIAAgACAAIAAgACABzBXsFfQWFBYoFigWKBZEFigWKBYoFmAWfBaYFrgWxBbkFCAAIAAgACAAIAAgACAAIAAgACAAIAMEFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAMgFCADQBQgACAAIAAgACAAIAAgACAAIAAgACAAIAO4CCAAIAAgAiQAIAAgACABAAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAD0AggACAD8AggACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIANYFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAMDvwAIAAgAJAIIAAgACAAIAAgACAAIAAgACwMTAwgACAB9BOsEGwMjAwgAKwMyAwsFYgE3A/MEPwMIAEUDTQNRAwgAWQOsAGEDCAAIAAgACAAIAAgACABpAzQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFOgU0BTUFNgU3BTgFOQU6BTQFNQU2BTcFOAU5BToFNAU1BTYFNwU4BTkFIQUoBSwFCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABtAwgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABMAEwACAAIAAgACAAIABgACAAIAAgACAC/AAgACAAyAQgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACACAAIAAwAAgACAAIAAgACAAIAAgACAAIAAAARABIAAgACAAIABQASAAIAAgAIABwAEAAjgCIABsAqAC2AL0AigDQAtwC+IJIQqVAZUBWQqVAZUBlQGVAZUBlQGrC5UBlQGVAZUBlQGVAZUBlQGVAXsKlQGVAbAK6wsrDGUMpQzlDJUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAZUBlQGVAfAKAAuZA64AtwCJALoC6ADwAAgAuACgA/oEpgO6AqsD+AAIAAgAswMIAAgACAAIAIkAuwP5AfsBwwPLAwgACAAIAAgACADRA9kDCAAIAOED6QMIAAgACAAIAAgACADuA/YDCAAIAP4DyQAIAAgABgQIAAgAXQAOBAgACAAIAAgACAAIABMECAAIAAgACAAIAAgACAD8AAQBCAAIAAgAGgQiBCoECAExBAgAEAEIAAgACAAIAAgACAAIAAgACAAIAAgACAA4BAgACABABEYECAAIAAgATAQYAQgAVAQIAAgACAAIAAgACAAIAAgACAAIAFoECAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAOQEIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAB+BAcACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAEABhgSMBAgACAAIAAgAlAQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAwAEAAQABAADAAMAAwADAAQABAAEAAQABAAEAAQABHATAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAdQMIAAgACAAIAAgACAAIAMkACAAIAAgAfQMIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACACFA4kDCAAIAAgACAAIAOcBCAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAIcDCAAIAAgACAAIAAgACAAIAAgACAAIAJEDCAAIAAgACADFAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABgBAgAZgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAbAQCBXIECAAIAHkECAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACABAAJwEQACjBKoEsgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAC6BMIECAAIAAgACAAIAAgACABmBAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAxwQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAGYECAAIAAgAzgQIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgAigWKBYoFigWKBYoFigWKBd0FXwUIAOIF6gXxBYoF3gT5BQAGCAaKBYoFigWKBYoFigWKBYoFigWKBYoFigXWBIoFigWKBYoFigWKBYoFigWKBYsFEAaKBYoFigWKBYoFigWKBRQGCACKBYoFigWKBQgACAAIANEECAAIABgGigUgBggAJgYIAC4GMwaKBYoF0wQ3Bj4GigWKBYoFigWKBYoFigWKBYoFigWKBYoFigUIAAgACAAIAAgACAAIAAgAigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWKBYoFigWLBf///////wQABAAEAAQABAAEAAQABAAEAAQAAwAEAAQAAgAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAQADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAUAAAAFAAUAAAAFAAUAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUAAQAAAAUABQAFAAUABQAFAAAAAAAFAAUAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAFAAUAAQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUABQAFAAAABwAHAAcAAAAHAAcABwAFAAEAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAcABwAFAAUAAAAAAAEAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAAAAQABAAAAAAAAAAAAAAAFAAUABQAFAAAABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABwAHAAcAAAAHAAcAAAAAAAUABQAHAAUAAQAHAAEABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABwABAAUABQAFAAUAAAAAAAAAAAAAAAEAAQABAAEAAQABAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABQANAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABAAEAAQABAAEAAQABAAEAAQABAAEAAQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAABQAHAAUABQAFAAAAAAAAAAcABQAFAAUABQAFAAQABAAEAAQABAAEAAQABAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAEAAQABAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUAAAAFAAUABQAFAAUAAAAFAAUABQAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAAAAAAAAAAAAUABQAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAUAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABwAHAAcABwAFAAcABwAAAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAUABwAHAAUABQAFAAUAAAAAAAcABwAAAAAABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAABQAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAABwAHAAcABQAFAAAAAAAAAAAABQAFAAAAAAAFAAUABQAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAFAAUABQAFAAUAAAAFAAUABwAAAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAFAAUABwAFAAUABQAFAAAAAAAHAAcAAAAAAAcABwAFAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABwAAAAAAAAAHAAcABwAAAAcABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAABQAHAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAcABwAAAAUABQAFAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABQAHAAcABQAHAAcAAAAFAAcABwAAAAcABwAFAAUAAAAAAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAFAAcABwAFAAUABQAAAAUAAAAHAAcABwAHAAcABwAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAHAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAABwAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAUAAAAFAAAAAAAAAAAABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABwAFAAUABQAFAAUAAAAFAAUAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABwAFAAUABQAFAAUABQAAAAUABQAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABQAFAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABQAFAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAHAAUABQAFAAUABQAFAAUABwAHAAcABwAHAAcABwAHAAUABwAHAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABwAHAAcABwAFAAUABwAHAAcAAAAAAAAAAAAHAAcABQAHAAcABwAHAAcABwAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAcABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAHAAUABQAFAAUABQAFAAUAAAAFAAAABQAAAAAABQAFAAUABQAFAAUABQAFAAcABwAHAAcABwAHAAUABQAFAAUABQAFAAUABQAFAAUAAAAAAAUABQAFAAUABQAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABwAFAAcABwAHAAcABwAFAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAUABQAFAAUABwAHAAUABQAHAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABQAFAAcABwAHAAUABwAFAAUABQAHAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAUABQAFAAUABQAFAAUABQAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAcABQAFAAUABQAFAAUABQAAAAAAAAAAAAUAAAAAAAAAAAAAAAAABQAAAAAABwAFAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUAAAAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAABQAAAAAAAAAFAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAUABQAHAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAHAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAUABQAFAAUABQAHAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAcABwAFAAUABQAFAAcABwAFAAUABwAHAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAFAAcABwAFAAUABwAHAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAFAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAFAAUABQAAAAAABQAFAAAAAAAAAAAAAAAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAFAAcABwAAAAAAAAAAAAAABwAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAFAAcABwAFAAcABwAAAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAFAAUABQAAAAUABQAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABwAFAAUABQAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABQAFAAUABQAFAAUABQAFAAUABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAHAAcABQAHAAUABQAAAAAAAAAAAAAAAAAFAAAABwAHAAcABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAHAAcABwAAAAAABwAHAAAAAAAHAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABwAHAAUABQAFAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABQAFAAUABQAFAAUABwAFAAcABwAFAAcABQAFAAcABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAHAAcABQAFAAUABQAAAAAABwAHAAcABwAFAAUABwAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAHAAUABQAFAAUABQAFAAUABQAHAAcABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABwAFAAcABwAFAAUABQAFAAUABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAcABwAFAAUABQAFAAcABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAUABQAFAAUABQAHAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAFAAUABQAFAAAAAAAFAAUABwAHAAcABwAFAAAAAAAAAAcAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABwAHAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAcABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUAAAAHAAUABQAFAAUABQAFAAUABwAFAAUABwAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUAAAAAAAAABQAAAAUABQAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAHAAcABwAHAAcAAAAFAAUAAAAHAAcABQAHAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAAAAAAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAAAAUABQAFAAAAAAAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAFAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAAAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAFAAUABQAAAAAABQAFAAUABQAFAAUABQAAAAUABQAAAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAFAAUABQAFAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABQAFAAUABQAFAAUABQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAFAAUABQAFAAUADgAOAA4ADgAOAA4ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAA8ADwAPAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAcABwAHAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAgACAAIAAAAAAAAAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAMAAwADAAMAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkACQAJAAkAAAAAAAAAAAAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAKAAoACgAAAAAAAAAAAAsADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwACwAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAMAAwADAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAADgAOAA4AAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAAAA4ADgAOAA4ADgAOAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAA4AAAAOAAAAAAAAAAAAAAAAAA4AAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAADgAAAAAAAAAAAA4AAAAOAAAAAAAAAAAADgAOAA4AAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAA4AAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4AAAAAAA4ADgAOAA4ADgAOAA4ADgAOAAAADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4ADgAOAAAAAAAAAAAAAAAAAAAAAAAAAAAADgAOAA4ADgAOAA4AAAAAAAAAAAAAAAAAAAAAAA4ADgAOAA4ADgAOAA4ADgAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAOAA4ADgAOAA4ADgAAAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4ADgAOAA4AAAAAAAAAAAA=",hY="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",tw=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var g6=0;g6<hY.length;g6++)tw[hY.charCodeAt(g6)]=g6;var Lqe=function(t){var e=t.length*.75,i=t.length,r,n=0,a,s,l,c;t[t.length-1]==="="&&(e--,t[t.length-2]==="="&&e--);var d=typeof ArrayBuffer<"u"&&typeof Uint8Array<"u"&&typeof Uint8Array.prototype.slice<"u"?new ArrayBuffer(e):new Array(e),u=Array.isArray(d)?d:new Uint8Array(d);for(r=0;r<i;r+=4)a=tw[t.charCodeAt(r)],s=tw[t.charCodeAt(r+1)],l=tw[t.charCodeAt(r+2)],c=tw[t.charCodeAt(r+3)],u[n++]=a<<2|s>>4,u[n++]=(s&15)<<4|l>>2,u[n++]=(l&3)<<6|c&63;return d},Vqe=function(t){for(var e=t.length,i=[],r=0;r<e;r+=2)i.push(t[r+1]<<8|t[r]);return i},Wqe=function(t){for(var e=t.length,i=[],r=0;r<e;r+=4)i.push(t[r+3]<<24|t[r+2]<<16|t[r+1]<<8|t[r]);return i},ey=5,Y9=11,nH=2,Oqe=Y9-ey,Cle=65536>>ey,_qe=1<<ey,aH=_qe-1,jqe=1024>>ey,zqe=Cle+jqe,Gqe=zqe,Kqe=32,Qqe=Gqe+Kqe,Yqe=65536>>Y9,Xqe=1<<Oqe,qqe=Xqe-1,fY=function(t,e,i){return t.slice?t.slice(e,i):new Uint16Array(Array.prototype.slice.call(t,e,i))},Jqe=function(t,e,i){return t.slice?t.slice(e,i):new Uint32Array(Array.prototype.slice.call(t,e,i))},Zqe=function(t,e){var i=Lqe(t),r=Array.isArray(i)?Wqe(i):new Uint32Array(i),n=Array.isArray(i)?Vqe(i):new Uint16Array(i),a=24,s=fY(n,a/2,r[4]/2),l=r[5]===2?fY(n,(a+r[4])/2):Jqe(r,Math.ceil((a+r[4])/4));return new $qe(r[0],r[1],r[2],r[3],s,l)},$qe=(function(){function t(e,i,r,n,a,s){this.initialValue=e,this.errorValue=i,this.highStart=r,this.highValueIndex=n,this.index=a,this.data=s}return t.prototype.get=function(e){var i;if(e>=0){if(e<55296||e>56319&&e<=65535)return i=this.index[e>>ey],i=(i<<nH)+(e&aH),this.data[i];if(e<=65535)return i=this.index[Cle+(e-55296>>ey)],i=(i<<nH)+(e&aH),this.data[i];if(e<this.highStart)return i=Qqe-Yqe+(e>>Y9),i=this.index[i],i+=e>>ey&qqe,i=this.index[i],i=(i<<nH)+(e&aH),this.data[i];if(e<=1114111)return this.data[this.highValueIndex]}return this.errorValue},t})(),yY="ABCDEFGHIJKLMNOPQRSTUVWXYZabcdefghijklmnopqrstuvwxyz0123456789+/",eJe=typeof Uint8Array>"u"?[]:new Uint8Array(256);for(var h6=0;h6<yY.length;h6++)eJe[yY.charCodeAt(h6)]=h6;var tJe=1,oH=2,sH=3,CY=4,xY=5,iJe=7,SY=8,lH=9,cH=10,wY=11,RY=12,bY=13,vY=14,dH=15,rJe=function(t){for(var e=[],i=0,r=t.length;i<r;){var n=t.charCodeAt(i++);if(n>=55296&&n<=56319&&i<r){var a=t.charCodeAt(i++);(a&64512)===56320?e.push(((n&1023)<<10)+(a&1023)+65536):(e.push(n),i--)}else e.push(n)}return e},nJe=function(){for(var t=[],e=0;e<arguments.length;e++)t[e]=arguments[e];if(String.fromCodePoint)return String.fromCodePoint.apply(String,t);var i=t.length;if(!i)return"";for(var r=[],n=-1,a="";++n<i;){var s=t[n];s<=65535?r.push(s):(s-=65536,r.push((s>>10)+55296,s%1024+56320)),(n+1===i||r.length>16384)&&(a+=String.fromCharCode.apply(String,r),r.length=0)}return a},aJe=Zqe(Nqe),np="×",AH="÷",oJe=function(t){return aJe.get(t)},sJe=function(t,e,i){var r=i-2,n=e[r],a=e[i-1],s=e[i];if(a===oH&&s===sH)return np;if(a===oH||a===sH||a===CY||s===oH||s===sH||s===CY)return AH;if(a===SY&&[SY,lH,wY,RY].indexOf(s)!==-1||(a===wY||a===lH)&&(s===lH||s===cH)||(a===RY||a===cH)&&s===cH||s===bY||s===xY||s===iJe||a===tJe)return np;if(a===bY&&s===vY){for(;n===xY;)n=e[--r];if(n===vY)return np}if(a===dH&&s===dH){for(var l=0;n===dH;)l++,n=e[--r];if(l%2===0)return np}return AH},lJe=function(t){var e=rJe(t),i=e.length,r=0,n=0,a=e.map(oJe);return{next:function(){if(r>=i)return{done:!0,value:null};for(var s=np;r<i&&(s=sJe(e,a,++r))===np;);if(s!==np||r===i){var l=nJe.apply(null,e.slice(n,r));return n=r,{value:l,done:!1}}return{done:!0,value:null}}}},cJe=function(t){for(var e=lJe(t),i=[],r;!(r=e.next()).done;)r.value&&i.push(r.value.slice());return i},dJe=function(t){var e=123;if(t.createRange){var i=t.createRange();if(i.getBoundingClientRect){var r=t.createElement("boundtest");r.style.height=e+"px",r.style.display="block",t.body.appendChild(r),i.selectNode(r);var n=i.getBoundingClientRect(),a=Math.round(n.height);if(t.body.removeChild(r),a===e)return!0}}return!1},AJe=function(t){var e=t.createElement("boundtest");e.style.width="50px",e.style.display="block",e.style.fontSize="12px",e.style.letterSpacing="0px",e.style.wordSpacing="0px",t.body.appendChild(e);var i=t.createRange();e.innerHTML=typeof"".repeat=="function"?"&#128104;".repeat(10):"";var r=e.firstChild,n=w8(r.data).map(function(c){return nc(c)}),a=0,s={},l=n.every(function(c,d){i.setStart(r,a),i.setEnd(r,a+c.length);var u=i.getBoundingClientRect();a+=c.length;var m=u.x>s.x||u.y>s.y;return s=u,d===0?!0:m});return t.body.removeChild(e),l},uJe=function(){return typeof new Image().crossOrigin<"u"},pJe=function(){return typeof new XMLHttpRequest().responseType=="string"},mJe=function(t){var e=new Image,i=t.createElement("canvas"),r=i.getContext("2d");if(!r)return!1;e.src="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg'></svg>";try{r.drawImage(e,0,0),i.toDataURL()}catch{return!1}return!0},PY=function(t){return t[0]===0&&t[1]===255&&t[2]===0&&t[3]===255},gJe=function(t){var e=t.createElement("canvas"),i=100;e.width=i,e.height=i;var r=e.getContext("2d");if(!r)return Promise.reject(!1);r.fillStyle="rgb(0, 255, 0)",r.fillRect(0,0,i,i);var n=new Image,a=e.toDataURL();n.src=a;var s=oN(i,i,0,0,n);return r.fillStyle="red",r.fillRect(0,0,i,i),FY(s).then(function(l){r.drawImage(l,0,0);var c=r.getImageData(0,0,i,i).data;r.fillStyle="red",r.fillRect(0,0,i,i);var d=t.createElement("div");return d.style.backgroundImage="url("+a+")",d.style.height=i+"px",PY(c)?FY(oN(i,i,0,0,d)):Promise.reject(!1)}).then(function(l){return r.drawImage(l,0,0),PY(r.getImageData(0,0,i,i).data)}).catch(function(){return!1})},oN=function(t,e,i,r,n){var a="http://www.w3.org/2000/svg",s=document.createElementNS(a,"svg"),l=document.createElementNS(a,"foreignObject");return s.setAttributeNS(null,"width",t.toString()),s.setAttributeNS(null,"height",e.toString()),l.setAttributeNS(null,"width","100%"),l.setAttributeNS(null,"height","100%"),l.setAttributeNS(null,"x",i.toString()),l.setAttributeNS(null,"y",r.toString()),l.setAttributeNS(null,"externalResourcesRequired","true"),s.appendChild(l),l.appendChild(n),s},FY=function(t){return new Promise(function(e,i){var r=new Image;r.onload=function(){return e(r)},r.onerror=i,r.src="data:image/svg+xml;charset=utf-8,"+encodeURIComponent(new XMLSerializer().serializeToString(t))})},Xd={get SUPPORT_RANGE_BOUNDS(){var t=dJe(document);return Object.defineProperty(Xd,"SUPPORT_RANGE_BOUNDS",{value:t}),t},get SUPPORT_WORD_BREAKING(){var t=Xd.SUPPORT_RANGE_BOUNDS&&AJe(document);return Object.defineProperty(Xd,"SUPPORT_WORD_BREAKING",{value:t}),t},get SUPPORT_SVG_DRAWING(){var t=mJe(document);return Object.defineProperty(Xd,"SUPPORT_SVG_DRAWING",{value:t}),t},get SUPPORT_FOREIGNOBJECT_DRAWING(){var t=typeof Array.from=="function"&&typeof window.fetch=="function"?gJe(document):Promise.resolve(!1);return Object.defineProperty(Xd,"SUPPORT_FOREIGNOBJECT_DRAWING",{value:t}),t},get SUPPORT_CORS_IMAGES(){var t=uJe();return Object.defineProperty(Xd,"SUPPORT_CORS_IMAGES",{value:t}),t},get SUPPORT_RESPONSE_TYPE(){var t=pJe();return Object.defineProperty(Xd,"SUPPORT_RESPONSE_TYPE",{value:t}),t},get SUPPORT_CORS_XHR(){var t="withCredentials"in new XMLHttpRequest;return Object.defineProperty(Xd,"SUPPORT_CORS_XHR",{value:t}),t},get SUPPORT_NATIVE_TEXT_SEGMENTATION(){var t=!!(typeof Intl<"u"&&Intl.Segmenter);return Object.defineProperty(Xd,"SUPPORT_NATIVE_TEXT_SEGMENTATION",{value:t}),t}},Lw=(function(){function t(e,i){this.text=e,this.bounds=i}return t})(),hJe=function(t,e,i,r){var n=CJe(e,i),a=[],s=0;return n.forEach(function(l){if(i.textDecorationLine.length||l.trim().length>0)if(Xd.SUPPORT_RANGE_BOUNDS){var c=MY(r,s,l.length).getClientRects();if(c.length>1){var d=X9(l),u=0;d.forEach(function(y){a.push(new Lw(y,gh.fromDOMRectList(t,MY(r,u+s,y.length).getClientRects()))),u+=y.length})}else a.push(new Lw(l,gh.fromDOMRectList(t,c)))}else{var m=r.splitText(l.length);a.push(new Lw(l,fJe(t,r))),r=m}else Xd.SUPPORT_RANGE_BOUNDS||(r=r.splitText(l.length));s+=l.length}),a},fJe=function(t,e){var i=e.ownerDocument;if(i){var r=i.createElement("html2canvaswrapper");r.appendChild(e.cloneNode(!0));var n=e.parentNode;if(n){n.replaceChild(r,e);var a=S8(t,r);return r.firstChild&&n.replaceChild(r.firstChild,r),a}}return gh.EMPTY},MY=function(t,e,i){var r=t.ownerDocument;if(!r)throw new Error("Node has no owner document");var n=r.createRange();return n.setStart(t,e),n.setEnd(t,e+i),n},X9=function(t){if(Xd.SUPPORT_NATIVE_TEXT_SEGMENTATION){var e=new Intl.Segmenter(void 0,{granularity:"grapheme"});return Array.from(e.segment(t)).map(function(i){return i.segment})}return cJe(t)},yJe=function(t,e){if(Xd.SUPPORT_NATIVE_TEXT_SEGMENTATION){var i=new Intl.Segmenter(void 0,{granularity:"word"});return Array.from(i.segment(t)).map(function(r){return r.segment})}return SJe(t,e)},CJe=function(t,e){return e.letterSpacing!==0?X9(t):yJe(t,e)},xJe=[32,160,4961,65792,65793,4153,4241],SJe=function(t,e){for(var i=YQe(t,{lineBreak:e.lineBreak,wordBreak:e.overflowWrap==="break-word"?"break-word":e.wordBreak}),r=[],n,a=function(){if(n.value){var s=n.value.slice(),l=w8(s),c="";l.forEach(function(d){xJe.indexOf(d)===-1?c+=nc(d):(c.length&&r.push(c),r.push(nc(d)),c="")}),c.length&&r.push(c)}};!(n=i.next()).done;)a();return r},wJe=(function(){function t(e,i,r){this.text=RJe(i.data,r.textTransform),this.textBounds=hJe(e,this.text,r,i)}return t})(),RJe=function(t,e){switch(e){case 1:return t.toLowerCase();case 3:return t.replace(bJe,vJe);case 2:return t.toUpperCase();default:return t}},bJe=/(^|\s|:|-|\(|\))([a-z])/g,vJe=function(t,e,i){return t.length>0?e+i.toUpperCase():t},xle=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.src=r.currentSrc||r.src,n.intrinsicWidth=r.naturalWidth,n.intrinsicHeight=r.naturalHeight,n.context.cache.addImage(n.src),n}return e})(eg),Sle=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.canvas=r,n.intrinsicWidth=r.width,n.intrinsicHeight=r.height,n}return e})(eg),wle=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this,a=new XMLSerializer,s=S8(i,r);return r.setAttribute("width",s.width+"px"),r.setAttribute("height",s.height+"px"),n.svg="data:image/svg+xml,"+encodeURIComponent(a.serializeToString(r)),n.intrinsicWidth=r.width.baseVal.value,n.intrinsicHeight=r.height.baseVal.value,n.context.cache.addImage(n.svg),n}return e})(eg),Rle=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.value=r.value,n}return e})(eg),sN=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.start=r.start,n.reversed=typeof r.reversed=="boolean"&&r.reversed===!0,n}return e})(eg),PJe=[{type:15,flags:0,unit:"px",number:3}],FJe=[{type:16,flags:0,number:50}],MJe=function(t){return t.width>t.height?new gh(t.left+(t.width-t.height)/2,t.top,t.height,t.height):t.width<t.height?new gh(t.left,t.top+(t.height-t.width)/2,t.width,t.width):t},TJe=function(t){var e=t.type===BJe?new Array(t.value.length+1).join("•"):t.value;return e.length===0?t.placeholder||"":e},xM="checkbox",SM="radio",BJe="password",TY=707406591,q9=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;switch(n.type=r.type.toLowerCase(),n.checked=r.checked,n.value=TJe(r),(n.type===xM||n.type===SM)&&(n.styles.backgroundColor=3739148031,n.styles.borderTopColor=n.styles.borderRightColor=n.styles.borderBottomColor=n.styles.borderLeftColor=2779096575,n.styles.borderTopWidth=n.styles.borderRightWidth=n.styles.borderBottomWidth=n.styles.borderLeftWidth=1,n.styles.borderTopStyle=n.styles.borderRightStyle=n.styles.borderBottomStyle=n.styles.borderLeftStyle=1,n.styles.backgroundClip=[0],n.styles.backgroundOrigin=[0],n.bounds=MJe(n.bounds)),n.type){case xM:n.styles.borderTopRightRadius=n.styles.borderTopLeftRadius=n.styles.borderBottomRightRadius=n.styles.borderBottomLeftRadius=PJe;break;case SM:n.styles.borderTopRightRadius=n.styles.borderTopLeftRadius=n.styles.borderBottomRightRadius=n.styles.borderBottomLeftRadius=FJe;break}return n}return e})(eg),ble=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this,a=r.options[r.selectedIndex||0];return n.value=a&&a.text||"",n}return e})(eg),vle=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.value=r.value,n}return e})(eg),Ple=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;n.src=r.src,n.width=parseInt(r.width,10)||0,n.height=parseInt(r.height,10)||0,n.backgroundColor=n.styles.backgroundColor;try{if(r.contentWindow&&r.contentWindow.document&&r.contentWindow.document.documentElement){n.tree=Mle(i,r.contentWindow.document.documentElement);var a=r.contentWindow.document.documentElement?kw(i,getComputedStyle(r.contentWindow.document.documentElement).backgroundColor):ch.TRANSPARENT,s=r.contentWindow.document.body?kw(i,getComputedStyle(r.contentWindow.document.body).backgroundColor):ch.TRANSPARENT;n.backgroundColor=Kf(a)?Kf(s)?n.styles.backgroundColor:s:a}}catch{}return n}return e})(eg),DJe=["OL","UL","MENU"],oF=function(t,e,i,r){for(var n=e.firstChild,a=void 0;n;n=a)if(a=n.nextSibling,Tle(n)&&n.data.trim().length>0)i.textNodes.push(new wJe(t,n,i.styles));else if(Vx(n))if(Ile(n)&&n.assignedNodes)n.assignedNodes().forEach(function(l){return oF(t,l,i,r)});else{var s=Fle(t,n);s.styles.isVisible()&&(HJe(n,s,r)?s.flags|=4:IJe(s.styles)&&(s.flags|=2),DJe.indexOf(n.tagName)!==-1&&(s.flags|=8),i.elements.push(s),n.slot,n.shadowRoot?oF(t,n.shadowRoot,s,r):!wM(n)&&!Ble(n)&&!RM(n)&&oF(t,n,s,r))}},Fle=function(t,e){return cN(e)?new xle(t,e):Dle(e)?new Sle(t,e):Ble(e)?new wle(t,e):EJe(e)?new Rle(t,e):UJe(e)?new sN(t,e):kJe(e)?new q9(t,e):RM(e)?new ble(t,e):wM(e)?new vle(t,e):Hle(e)?new Ple(t,e):new eg(t,e)},Mle=function(t,e){var i=Fle(t,e);return i.flags|=4,oF(t,e,i,i),i},HJe=function(t,e,i){return e.styles.isPositionedWithZIndex()||e.styles.opacity<1||e.styles.isTransformed()||J9(t)&&i.styles.isTransparent()},IJe=function(t){return t.isPositioned()||t.isFloating()},Tle=function(t){return t.nodeType===Node.TEXT_NODE},Vx=function(t){return t.nodeType===Node.ELEMENT_NODE},lN=function(t){return Vx(t)&&typeof t.style<"u"&&!sF(t)},sF=function(t){return typeof t.className=="object"},EJe=function(t){return t.tagName==="LI"},UJe=function(t){return t.tagName==="OL"},kJe=function(t){return t.tagName==="INPUT"},NJe=function(t){return t.tagName==="HTML"},Ble=function(t){return t.tagName==="svg"},J9=function(t){return t.tagName==="BODY"},Dle=function(t){return t.tagName==="CANVAS"},BY=function(t){return t.tagName==="VIDEO"},cN=function(t){return t.tagName==="IMG"},Hle=function(t){return t.tagName==="IFRAME"},DY=function(t){return t.tagName==="STYLE"},LJe=function(t){return t.tagName==="SCRIPT"},wM=function(t){return t.tagName==="TEXTAREA"},RM=function(t){return t.tagName==="SELECT"},Ile=function(t){return t.tagName==="SLOT"},HY=function(t){return t.tagName.indexOf("-")>0},VJe=(function(){function t(){this.counters={}}return t.prototype.getCounterValue=function(e){var i=this.counters[e];return i&&i.length?i[i.length-1]:1},t.prototype.getCounterValues=function(e){var i=this.counters[e];return i||[]},t.prototype.pop=function(e){var i=this;e.forEach(function(r){return i.counters[r].pop()})},t.prototype.parse=function(e){var i=this,r=e.counterIncrement,n=e.counterReset,a=!0;r!==null&&r.forEach(function(l){var c=i.counters[l.counter];c&&l.increment!==0&&(a=!1,c.length||c.push(1),c[Math.max(0,c.length-1)]+=l.increment)});var s=[];return a&&n.forEach(function(l){var c=i.counters[l.counter];s.push(l.counter),c||(c=i.counters[l.counter]=[]),c.push(l.reset)}),s},t})(),IY={integers:[1e3,900,500,400,100,90,50,40,10,9,5,4,1],values:["M","CM","D","CD","C","XC","L","XL","X","IX","V","IV","I"]},EY={integers:[9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,900,800,700,600,500,400,300,200,100,90,80,70,60,50,40,30,20,10,9,8,7,6,5,4,3,2,1],values:["Ք","Փ","Ւ","Ց","Ր","Տ","Վ","Ս","Ռ","Ջ","Պ","Չ","Ո","Շ","Ն","Յ","Մ","Ճ","Ղ","Ձ","Հ","Կ","Ծ","Խ","Լ","Ի","Ժ","Թ","Ը","Է","Զ","Ե","Դ","Գ","Բ","Ա"]},WJe={integers:[1e4,9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,400,300,200,100,90,80,70,60,50,40,30,20,19,18,17,16,15,10,9,8,7,6,5,4,3,2,1],values:["י׳","ט׳","ח׳","ז׳","ו׳","ה׳","ד׳","ג׳","ב׳","א׳","ת","ש","ר","ק","צ","פ","ע","ס","נ","מ","ל","כ","יט","יח","יז","טז","טו","י","ט","ח","ז","ו","ה","ד","ג","ב","א"]},OJe={integers:[1e4,9e3,8e3,7e3,6e3,5e3,4e3,3e3,2e3,1e3,900,800,700,600,500,400,300,200,100,90,80,70,60,50,40,30,20,10,9,8,7,6,5,4,3,2,1],values:["ჵ","ჰ","ჯ","ჴ","ხ","ჭ","წ","ძ","ც","ჩ","შ","ყ","ღ","ქ","ფ","ჳ","ტ","ს","რ","ჟ","პ","ო","ჲ","ნ","მ","ლ","კ","ი","თ","ჱ","ზ","ვ","ე","დ","გ","ბ","ა"]},ux=function(t,e,i,r,n,a){return t<e||t>i?FR(t,n,a.length>0):r.integers.reduce(function(s,l,c){for(;t>=l;)t-=l,s+=r.values[c];return s},"")+a},Ele=function(t,e,i,r){var n="";do i||t--,n=r(t)+n,t/=e;while(t*e>=e);return n},tc=function(t,e,i,r,n){var a=i-e+1;return(t<0?"-":"")+(Ele(Math.abs(t),a,r,function(s){return nc(Math.floor(s%a)+e)})+n)},u5=function(t,e,i){i===void 0&&(i=". ");var r=e.length;return Ele(Math.abs(t),r,!1,function(n){return e[Math.floor(n%r)]})+i},vx=1,yf=2,Cf=4,iw=8,_g=function(t,e,i,r,n,a){if(t<-9999||t>9999)return FR(t,4,n.length>0);var s=Math.abs(t),l=n;if(s===0)return e[0]+l;for(var c=0;s>0&&c<=4;c++){var d=s%10;d===0&&Jc(a,vx)&&l!==""?l=e[d]+l:d>1||d===1&&c===0||d===1&&c===1&&Jc(a,yf)||d===1&&c===1&&Jc(a,Cf)&&t>100||d===1&&c>1&&Jc(a,iw)?l=e[d]+(c>0?i[c-1]:"")+l:d===1&&c>0&&(l=i[c-1]+l),s=Math.floor(s/10)}return(t<0?r:"")+l},UY="十百千萬",kY="拾佰仟萬",NY="マイナス",uH="마이너스",FR=function(t,e,i){var r=i?". ":"",n=i?"、":"",a=i?", ":"",s=i?" ":"";switch(e){case 0:return"•"+s;case 1:return"◦"+s;case 2:return"◾"+s;case 5:var l=tc(t,48,57,!0,r);return l.length<4?"0"+l:l;case 4:return u5(t,"〇一二三四五六七八九",n);case 6:return ux(t,1,3999,IY,3,r).toLowerCase();case 7:return ux(t,1,3999,IY,3,r);case 8:return tc(t,945,969,!1,r);case 9:return tc(t,97,122,!1,r);case 10:return tc(t,65,90,!1,r);case 11:return tc(t,1632,1641,!0,r);case 12:case 49:return ux(t,1,9999,EY,3,r);case 35:return ux(t,1,9999,EY,3,r).toLowerCase();case 13:return tc(t,2534,2543,!0,r);case 14:case 30:return tc(t,6112,6121,!0,r);case 15:return u5(t,"子丑寅卯辰巳午未申酉戌亥",n);case 16:return u5(t,"甲乙丙丁戊己庚辛壬癸",n);case 17:case 48:return _g(t,"零一二三四五六七八九",UY,"負",n,yf|Cf|iw);case 47:return _g(t,"零壹貳參肆伍陸柒捌玖",kY,"負",n,vx|yf|Cf|iw);case 42:return _g(t,"零一二三四五六七八九",UY,"负",n,yf|Cf|iw);case 41:return _g(t,"零壹贰叁肆伍陆柒捌玖",kY,"负",n,vx|yf|Cf|iw);case 26:return _g(t,"〇一二三四五六七八九","十百千万",NY,n,0);case 25:return _g(t,"零壱弐参四伍六七八九","拾百千万",NY,n,vx|yf|Cf);case 31:return _g(t,"영일이삼사오육칠팔구","십백천만",uH,a,vx|yf|Cf);case 33:return _g(t,"零一二三四五六七八九","十百千萬",uH,a,0);case 32:return _g(t,"零壹貳參四五六七八九","拾百千",uH,a,vx|yf|Cf);case 18:return tc(t,2406,2415,!0,r);case 20:return ux(t,1,19999,OJe,3,r);case 21:return tc(t,2790,2799,!0,r);case 22:return tc(t,2662,2671,!0,r);case 22:return ux(t,1,10999,WJe,3,r);case 23:return u5(t,"あいうえおかきくけこさしすせそたちつてとなにぬねのはひふへほまみむめもやゆよらりるれろわゐゑをん");case 24:return u5(t,"いろはにほへとちりぬるをわかよたれそつねならむうゐのおくやまけふこえてあさきゆめみしゑひもせす");case 27:return tc(t,3302,3311,!0,r);case 28:return u5(t,"アイウエオカキクケコサシスセソタチツテトナニヌネノハヒフヘホマミムメモヤユヨラリルレロワヰヱヲン",n);case 29:return u5(t,"イロハニホヘトチリヌルヲワカヨタレソツネナラムウヰノオクヤマケフコエテアサキユメミシヱヒモセス",n);case 34:return tc(t,3792,3801,!0,r);case 37:return tc(t,6160,6169,!0,r);case 38:return tc(t,4160,4169,!0,r);case 39:return tc(t,2918,2927,!0,r);case 40:return tc(t,1776,1785,!0,r);case 43:return tc(t,3046,3055,!0,r);case 44:return tc(t,3174,3183,!0,r);case 45:return tc(t,3664,3673,!0,r);case 46:return tc(t,3872,3881,!0,r);case 3:default:return tc(t,48,57,!0,r)}},Ule="data-html2canvas-ignore",LY=(function(){function t(e,i,r){if(this.context=e,this.options=r,this.scrolledElements=[],this.referenceElement=i,this.counters=new VJe,this.quoteDepth=0,!i.ownerDocument)throw new Error("Cloned element does not have an owner document");this.documentElement=this.cloneNode(i.ownerDocument.documentElement,!1)}return t.prototype.toIFrame=function(e,i){var r=this,n=_Je(e,i);if(!n.contentWindow)return Promise.reject("Unable to find iframe window");var a=e.defaultView.pageXOffset,s=e.defaultView.pageYOffset,l=n.contentWindow,c=l.document,d=GJe(n).then(function(){return rA(r,void 0,void 0,function(){var u,m;return F0(this,function(y){switch(y.label){case 0:return this.scrolledElements.forEach(XJe),l&&(l.scrollTo(i.left,i.top),/(iPad|iPhone|iPod)/g.test(navigator.userAgent)&&(l.scrollY!==i.top||l.scrollX!==i.left)&&(this.context.logger.warn("Unable to restore scroll position for cloned document"),this.context.windowBounds=this.context.windowBounds.add(l.scrollX-i.left,l.scrollY-i.top,0,0))),u=this.options.onclone,m=this.clonedReferenceElement,typeof m>"u"?[2,Promise.reject("Error finding the "+this.referenceElement.nodeName+" in the cloned document")]:c.fonts&&c.fonts.ready?[4,c.fonts.ready]:[3,2];case 1:y.sent(),y.label=2;case 2:return/(AppleWebKit)/g.test(navigator.userAgent)?[4,zJe(c)]:[3,4];case 3:y.sent(),y.label=4;case 4:return typeof u=="function"?[2,Promise.resolve().then(function(){return u(c,m)}).then(function(){return n})]:[2,n]}})})});return c.open(),c.write(QJe(document.doctype)+"<html></html>"),YJe(this.referenceElement.ownerDocument,a,s),c.replaceChild(c.adoptNode(this.documentElement),c.documentElement),c.close(),d},t.prototype.createElementClone=function(e){if(aN(e,2))debugger;if(Dle(e))return this.createCanvasClone(e);if(BY(e))return this.createVideoClone(e);if(DY(e))return this.createStyleClone(e);var i=e.cloneNode(!1);return cN(i)&&(cN(e)&&e.currentSrc&&e.currentSrc!==e.src&&(i.src=e.currentSrc,i.srcset=""),i.loading==="lazy"&&(i.loading="eager")),HY(i)?this.createCustomElementClone(i):i},t.prototype.createCustomElementClone=function(e){var i=document.createElement("html2canvascustomelement");return pH(e.style,i),i},t.prototype.createStyleClone=function(e){try{var i=e.sheet;if(i&&i.cssRules){var r=[].slice.call(i.cssRules,0).reduce(function(a,s){return s&&typeof s.cssText=="string"?a+s.cssText:a},""),n=e.cloneNode(!1);return n.textContent=r,n}}catch(a){if(this.context.logger.error("Unable to access cssRules property",a),a.name!=="SecurityError")throw a}return e.cloneNode(!1)},t.prototype.createCanvasClone=function(e){var i;if(this.options.inlineImages&&e.ownerDocument){var r=e.ownerDocument.createElement("img");try{return r.src=e.toDataURL(),r}catch{this.context.logger.info("Unable to inline canvas contents, canvas is tainted",e)}}var n=e.cloneNode(!1);try{n.width=e.width,n.height=e.height;var a=e.getContext("2d"),s=n.getContext("2d");if(s)if(!this.options.allowTaint&&a)s.putImageData(a.getImageData(0,0,e.width,e.height),0,0);else{var l=(i=e.getContext("webgl2"))!==null&&i!==void 0?i:e.getContext("webgl");if(l){var c=l.getContextAttributes();c?.preserveDrawingBuffer===!1&&this.context.logger.warn("Unable to clone WebGL context as it has preserveDrawingBuffer=false",e)}s.drawImage(e,0,0)}return n}catch{this.context.logger.info("Unable to clone canvas as it is tainted",e)}return n},t.prototype.createVideoClone=function(e){var i=e.ownerDocument.createElement("canvas");i.width=e.offsetWidth,i.height=e.offsetHeight;var r=i.getContext("2d");try{return r&&(r.drawImage(e,0,0,i.width,i.height),this.options.allowTaint||r.getImageData(0,0,i.width,i.height)),i}catch{this.context.logger.info("Unable to clone video as it is tainted",e)}var n=e.ownerDocument.createElement("canvas");return n.width=e.offsetWidth,n.height=e.offsetHeight,n},t.prototype.appendChildNode=function(e,i,r){(!Vx(i)||!LJe(i)&&!i.hasAttribute(Ule)&&(typeof this.options.ignoreElements!="function"||!this.options.ignoreElements(i)))&&(!this.options.copyStyles||!Vx(i)||!DY(i))&&e.appendChild(this.cloneNode(i,r))},t.prototype.cloneChildNodes=function(e,i,r){for(var n=this,a=e.shadowRoot?e.shadowRoot.firstChild:e.firstChild;a;a=a.nextSibling)if(Vx(a)&&Ile(a)&&typeof a.assignedNodes=="function"){var s=a.assignedNodes();s.length&&s.forEach(function(l){return n.appendChildNode(i,l,r)})}else this.appendChildNode(i,a,r)},t.prototype.cloneNode=function(e,i){if(Tle(e))return document.createTextNode(e.data);if(!e.ownerDocument)return e.cloneNode(!1);var r=e.ownerDocument.defaultView;if(r&&Vx(e)&&(lN(e)||sF(e))){var n=this.createElementClone(e);n.style.transitionProperty="none";var a=r.getComputedStyle(e),s=r.getComputedStyle(e,":before"),l=r.getComputedStyle(e,":after");this.referenceElement===e&&lN(n)&&(this.clonedReferenceElement=n),J9(n)&&ZJe(n);var c=this.counters.parse(new gY(this.context,a)),d=this.resolvePseudoContent(e,n,s,Vw.BEFORE);HY(e)&&(i=!0),BY(e)||this.cloneChildNodes(e,n,i),d&&n.insertBefore(d,n.firstChild);var u=this.resolvePseudoContent(e,n,l,Vw.AFTER);return u&&n.appendChild(u),this.counters.pop(c),(a&&(this.options.copyStyles||sF(e))&&!Hle(e)||i)&&pH(a,n),(e.scrollTop!==0||e.scrollLeft!==0)&&this.scrolledElements.push([n,e.scrollLeft,e.scrollTop]),(wM(e)||RM(e))&&(wM(n)||RM(n))&&(n.value=e.value),n}return e.cloneNode(!1)},t.prototype.resolvePseudoContent=function(e,i,r,n){var a=this;if(r){var s=r.content,l=i.ownerDocument;if(!(!l||!s||s==="none"||s==="-moz-alt-content"||r.display==="none")){this.counters.parse(new gY(this.context,r));var c=new Eqe(this.context,r),d=l.createElement("html2canvaspseudoelement");pH(r,d),c.content.forEach(function(m){if(m.type===0)d.appendChild(l.createTextNode(m.value));else if(m.type===22){var y=l.createElement("img");y.src=m.value,y.style.opacity="1",d.appendChild(y)}else if(m.type===18){if(m.name==="attr"){var h=m.values.filter(Rs);h.length&&d.appendChild(l.createTextNode(e.getAttribute(h[0].value)||""))}else if(m.name==="counter"){var x=m.values.filter(b3),w=x[0],b=x[1];if(w&&Rs(w)){var v=a.counters.getCounterValue(w.value),B=b&&Rs(b)?nN.parse(a.context,b.value):3;d.appendChild(l.createTextNode(FR(v,B,!1)))}}else if(m.name==="counters"){var D=m.values.filter(b3),w=D[0],E=D[1],b=D[2];if(w&&Rs(w)){var U=a.counters.getCounterValues(w.value),k=b&&Rs(b)?nN.parse(a.context,b.value):3,I=E&&E.type===0?E.value:"",L=U.map(function(V){return FR(V,k,!1)}).join(I);d.appendChild(l.createTextNode(L))}}}else if(m.type===20)switch(m.value){case"open-quote":d.appendChild(l.createTextNode(mY(c.quotes,a.quoteDepth++,!0)));break;case"close-quote":d.appendChild(l.createTextNode(mY(c.quotes,--a.quoteDepth,!1)));break;default:d.appendChild(l.createTextNode(m.value))}}),d.className=dN+" "+AN;var u=n===Vw.BEFORE?" "+dN:" "+AN;return sF(i)?i.className.baseValue+=u:i.className+=u,d}}},t.destroy=function(e){return e.parentNode?(e.parentNode.removeChild(e),!0):!1},t})(),Vw;(function(t){t[t.BEFORE=0]="BEFORE",t[t.AFTER=1]="AFTER"})(Vw||(Vw={}));var _Je=function(t,e){var i=t.createElement("iframe");return i.className="html2canvas-container",i.style.visibility="hidden",i.style.position="fixed",i.style.left="-10000px",i.style.top="0px",i.style.border="0",i.width=e.width.toString(),i.height=e.height.toString(),i.scrolling="no",i.setAttribute(Ule,"true"),t.body.appendChild(i),i},jJe=function(t){return new Promise(function(e){if(t.complete){e();return}if(!t.src){e();return}t.onload=e,t.onerror=e})},zJe=function(t){return Promise.all([].slice.call(t.images,0).map(jJe))},GJe=function(t){return new Promise(function(e,i){var r=t.contentWindow;if(!r)return i("No window assigned for iframe");var n=r.document;r.onload=t.onload=function(){r.onload=t.onload=null;var a=setInterval(function(){n.body.childNodes.length>0&&n.readyState==="complete"&&(clearInterval(a),e(t))},50)}})},KJe=["all","d","content"],pH=function(t,e){for(var i=t.length-1;i>=0;i--){var r=t.item(i);KJe.indexOf(r)===-1&&e.style.setProperty(r,t.getPropertyValue(r))}return e},QJe=function(t){var e="";return t&&(e+="<!DOCTYPE ",t.name&&(e+=t.name),t.internalSubset&&(e+=t.internalSubset),t.publicId&&(e+='"'+t.publicId+'"'),t.systemId&&(e+='"'+t.systemId+'"'),e+=">"),e},YJe=function(t,e,i){t&&t.defaultView&&(e!==t.defaultView.pageXOffset||i!==t.defaultView.pageYOffset)&&t.defaultView.scrollTo(e,i)},XJe=function(t){var e=t[0],i=t[1],r=t[2];e.scrollLeft=i,e.scrollTop=r},qJe=":before",JJe=":after",dN="___html2canvas___pseudoelement_before",AN="___html2canvas___pseudoelement_after",VY=`{
    content: "" !important;
    display: none !important;
}`,ZJe=function(t){$Je(t,"."+dN+qJe+VY+`
         .`+AN+JJe+VY)},$Je=function(t,e){var i=t.ownerDocument;if(i){var r=i.createElement("style");r.textContent=e,t.appendChild(r)}},kle=(function(){function t(){}return t.getOrigin=function(e){var i=t._link;return i?(i.href=e,i.href=i.href,i.protocol+i.hostname+i.port):"about:blank"},t.isSameOrigin=function(e){return t.getOrigin(e)===t._origin},t.setContext=function(e){t._link=e.document.createElement("a"),t._origin=t.getOrigin(e.location.href)},t._origin="about:blank",t})(),eZe=(function(){function t(e,i){this.context=e,this._options=i,this._cache={}}return t.prototype.addImage=function(e){var i=Promise.resolve();return this.has(e)||(gH(e)||nZe(e))&&(this._cache[e]=this.loadImage(e)).catch(function(){}),i},t.prototype.match=function(e){return this._cache[e]},t.prototype.loadImage=function(e){return rA(this,void 0,void 0,function(){var i,r,n,a,s=this;return F0(this,function(l){switch(l.label){case 0:return i=kle.isSameOrigin(e),r=!mH(e)&&this._options.useCORS===!0&&Xd.SUPPORT_CORS_IMAGES&&!i,n=!mH(e)&&!i&&!gH(e)&&typeof this._options.proxy=="string"&&Xd.SUPPORT_CORS_XHR&&!r,!i&&this._options.allowTaint===!1&&!mH(e)&&!gH(e)&&!n&&!r?[2]:(a=e,n?[4,this.proxy(a)]:[3,2]);case 1:a=l.sent(),l.label=2;case 2:return this.context.logger.debug("Added image "+e.substring(0,256)),[4,new Promise(function(c,d){var u=new Image;u.onload=function(){return c(u)},u.onerror=d,(aZe(a)||r)&&(u.crossOrigin="anonymous"),u.src=a,u.complete===!0&&setTimeout(function(){return c(u)},500),s._options.imageTimeout>0&&setTimeout(function(){return d("Timed out ("+s._options.imageTimeout+"ms) loading image")},s._options.imageTimeout)})];case 3:return[2,l.sent()]}})})},t.prototype.has=function(e){return typeof this._cache[e]<"u"},t.prototype.keys=function(){return Promise.resolve(Object.keys(this._cache))},t.prototype.proxy=function(e){var i=this,r=this._options.proxy;if(!r)throw new Error("No proxy defined");var n=e.substring(0,256);return new Promise(function(a,s){var l=Xd.SUPPORT_RESPONSE_TYPE?"blob":"text",c=new XMLHttpRequest;c.onload=function(){if(c.status===200)if(l==="text")a(c.response);else{var m=new FileReader;m.addEventListener("load",function(){return a(m.result)},!1),m.addEventListener("error",function(y){return s(y)},!1),m.readAsDataURL(c.response)}else s("Failed to proxy resource "+n+" with status code "+c.status)},c.onerror=s;var d=r.indexOf("?")>-1?"&":"?";if(c.open("GET",""+r+d+"url="+encodeURIComponent(e)+"&responseType="+l),l!=="text"&&c instanceof XMLHttpRequest&&(c.responseType=l),i._options.imageTimeout){var u=i._options.imageTimeout;c.timeout=u,c.ontimeout=function(){return s("Timed out ("+u+"ms) proxying "+n)}}c.send()})},t})(),tZe=/^data:image\/svg\+xml/i,iZe=/^data:image\/.*;base64,/i,rZe=/^data:image\/.*/i,nZe=function(t){return Xd.SUPPORT_SVG_DRAWING||!oZe(t)},mH=function(t){return rZe.test(t)},aZe=function(t){return iZe.test(t)},gH=function(t){return t.substr(0,4)==="blob"},oZe=function(t){return t.substr(-3).toLowerCase()==="svg"||tZe.test(t)},jr=(function(){function t(e,i){this.type=0,this.x=e,this.y=i}return t.prototype.add=function(e,i){return new t(this.x+e,this.y+i)},t})(),px=function(t,e,i){return new jr(t.x+(e.x-t.x)*i,t.y+(e.y-t.y)*i)},f6=(function(){function t(e,i,r,n){this.type=1,this.start=e,this.startControl=i,this.endControl=r,this.end=n}return t.prototype.subdivide=function(e,i){var r=px(this.start,this.startControl,e),n=px(this.startControl,this.endControl,e),a=px(this.endControl,this.end,e),s=px(r,n,e),l=px(n,a,e),c=px(s,l,e);return i?new t(this.start,r,s,c):new t(c,l,a,this.end)},t.prototype.add=function(e,i){return new t(this.start.add(e,i),this.startControl.add(e,i),this.endControl.add(e,i),this.end.add(e,i))},t.prototype.reverse=function(){return new t(this.end,this.endControl,this.startControl,this.start)},t})(),Ap=function(t){return t.type===1},sZe=(function(){function t(e){var i=e.styles,r=e.bounds,n=ew(i.borderTopLeftRadius,r.width,r.height),a=n[0],s=n[1],l=ew(i.borderTopRightRadius,r.width,r.height),c=l[0],d=l[1],u=ew(i.borderBottomRightRadius,r.width,r.height),m=u[0],y=u[1],h=ew(i.borderBottomLeftRadius,r.width,r.height),x=h[0],w=h[1],b=[];b.push((a+c)/r.width),b.push((x+m)/r.width),b.push((s+w)/r.height),b.push((d+y)/r.height);var v=Math.max.apply(Math,b);v>1&&(a/=v,s/=v,c/=v,d/=v,m/=v,y/=v,x/=v,w/=v);var B=r.width-c,D=r.height-y,E=r.width-m,U=r.height-w,k=i.borderTopWidth,I=i.borderRightWidth,L=i.borderBottomWidth,z=i.borderLeftWidth,G=Ks(i.paddingTop,e.bounds.width),V=Ks(i.paddingRight,e.bounds.width),_=Ks(i.paddingBottom,e.bounds.width),Y=Ks(i.paddingLeft,e.bounds.width);this.topLeftBorderDoubleOuterBox=a>0||s>0?Al(r.left+z/3,r.top+k/3,a-z/3,s-k/3,is.TOP_LEFT):new jr(r.left+z/3,r.top+k/3),this.topRightBorderDoubleOuterBox=a>0||s>0?Al(r.left+B,r.top+k/3,c-I/3,d-k/3,is.TOP_RIGHT):new jr(r.left+r.width-I/3,r.top+k/3),this.bottomRightBorderDoubleOuterBox=m>0||y>0?Al(r.left+E,r.top+D,m-I/3,y-L/3,is.BOTTOM_RIGHT):new jr(r.left+r.width-I/3,r.top+r.height-L/3),this.bottomLeftBorderDoubleOuterBox=x>0||w>0?Al(r.left+z/3,r.top+U,x-z/3,w-L/3,is.BOTTOM_LEFT):new jr(r.left+z/3,r.top+r.height-L/3),this.topLeftBorderDoubleInnerBox=a>0||s>0?Al(r.left+z*2/3,r.top+k*2/3,a-z*2/3,s-k*2/3,is.TOP_LEFT):new jr(r.left+z*2/3,r.top+k*2/3),this.topRightBorderDoubleInnerBox=a>0||s>0?Al(r.left+B,r.top+k*2/3,c-I*2/3,d-k*2/3,is.TOP_RIGHT):new jr(r.left+r.width-I*2/3,r.top+k*2/3),this.bottomRightBorderDoubleInnerBox=m>0||y>0?Al(r.left+E,r.top+D,m-I*2/3,y-L*2/3,is.BOTTOM_RIGHT):new jr(r.left+r.width-I*2/3,r.top+r.height-L*2/3),this.bottomLeftBorderDoubleInnerBox=x>0||w>0?Al(r.left+z*2/3,r.top+U,x-z*2/3,w-L*2/3,is.BOTTOM_LEFT):new jr(r.left+z*2/3,r.top+r.height-L*2/3),this.topLeftBorderStroke=a>0||s>0?Al(r.left+z/2,r.top+k/2,a-z/2,s-k/2,is.TOP_LEFT):new jr(r.left+z/2,r.top+k/2),this.topRightBorderStroke=a>0||s>0?Al(r.left+B,r.top+k/2,c-I/2,d-k/2,is.TOP_RIGHT):new jr(r.left+r.width-I/2,r.top+k/2),this.bottomRightBorderStroke=m>0||y>0?Al(r.left+E,r.top+D,m-I/2,y-L/2,is.BOTTOM_RIGHT):new jr(r.left+r.width-I/2,r.top+r.height-L/2),this.bottomLeftBorderStroke=x>0||w>0?Al(r.left+z/2,r.top+U,x-z/2,w-L/2,is.BOTTOM_LEFT):new jr(r.left+z/2,r.top+r.height-L/2),this.topLeftBorderBox=a>0||s>0?Al(r.left,r.top,a,s,is.TOP_LEFT):new jr(r.left,r.top),this.topRightBorderBox=c>0||d>0?Al(r.left+B,r.top,c,d,is.TOP_RIGHT):new jr(r.left+r.width,r.top),this.bottomRightBorderBox=m>0||y>0?Al(r.left+E,r.top+D,m,y,is.BOTTOM_RIGHT):new jr(r.left+r.width,r.top+r.height),this.bottomLeftBorderBox=x>0||w>0?Al(r.left,r.top+U,x,w,is.BOTTOM_LEFT):new jr(r.left,r.top+r.height),this.topLeftPaddingBox=a>0||s>0?Al(r.left+z,r.top+k,Math.max(0,a-z),Math.max(0,s-k),is.TOP_LEFT):new jr(r.left+z,r.top+k),this.topRightPaddingBox=c>0||d>0?Al(r.left+Math.min(B,r.width-I),r.top+k,B>r.width+I?0:Math.max(0,c-I),Math.max(0,d-k),is.TOP_RIGHT):new jr(r.left+r.width-I,r.top+k),this.bottomRightPaddingBox=m>0||y>0?Al(r.left+Math.min(E,r.width-z),r.top+Math.min(D,r.height-L),Math.max(0,m-I),Math.max(0,y-L),is.BOTTOM_RIGHT):new jr(r.left+r.width-I,r.top+r.height-L),this.bottomLeftPaddingBox=x>0||w>0?Al(r.left+z,r.top+Math.min(U,r.height-L),Math.max(0,x-z),Math.max(0,w-L),is.BOTTOM_LEFT):new jr(r.left+z,r.top+r.height-L),this.topLeftContentBox=a>0||s>0?Al(r.left+z+Y,r.top+k+G,Math.max(0,a-(z+Y)),Math.max(0,s-(k+G)),is.TOP_LEFT):new jr(r.left+z+Y,r.top+k+G),this.topRightContentBox=c>0||d>0?Al(r.left+Math.min(B,r.width+z+Y),r.top+k+G,B>r.width+z+Y?0:c-z+Y,d-(k+G),is.TOP_RIGHT):new jr(r.left+r.width-(I+V),r.top+k+G),this.bottomRightContentBox=m>0||y>0?Al(r.left+Math.min(E,r.width-(z+Y)),r.top+Math.min(D,r.height+k+G),Math.max(0,m-(I+V)),y-(L+_),is.BOTTOM_RIGHT):new jr(r.left+r.width-(I+V),r.top+r.height-(L+_)),this.bottomLeftContentBox=x>0||w>0?Al(r.left+z+Y,r.top+U,Math.max(0,x-(z+Y)),w-(L+_),is.BOTTOM_LEFT):new jr(r.left+z+Y,r.top+r.height-(L+_))}return t})(),is;(function(t){t[t.TOP_LEFT=0]="TOP_LEFT",t[t.TOP_RIGHT=1]="TOP_RIGHT",t[t.BOTTOM_RIGHT=2]="BOTTOM_RIGHT",t[t.BOTTOM_LEFT=3]="BOTTOM_LEFT"})(is||(is={}));var Al=function(t,e,i,r,n){var a=4*((Math.sqrt(2)-1)/3),s=i*a,l=r*a,c=t+i,d=e+r;switch(n){case is.TOP_LEFT:return new f6(new jr(t,d),new jr(t,d-l),new jr(c-s,e),new jr(c,e));case is.TOP_RIGHT:return new f6(new jr(t,e),new jr(t+s,e),new jr(c,d-l),new jr(c,d));case is.BOTTOM_RIGHT:return new f6(new jr(c,e),new jr(c,e+l),new jr(t+s,d),new jr(t,d));case is.BOTTOM_LEFT:default:return new f6(new jr(c,d),new jr(c-s,d),new jr(t,e+l),new jr(t,e))}},bM=function(t){return[t.topLeftBorderBox,t.topRightBorderBox,t.bottomRightBorderBox,t.bottomLeftBorderBox]},lZe=function(t){return[t.topLeftContentBox,t.topRightContentBox,t.bottomRightContentBox,t.bottomLeftContentBox]},vM=function(t){return[t.topLeftPaddingBox,t.topRightPaddingBox,t.bottomRightPaddingBox,t.bottomLeftPaddingBox]},cZe=(function(){function t(e,i,r){this.offsetX=e,this.offsetY=i,this.matrix=r,this.type=0,this.target=6}return t})(),y6=(function(){function t(e,i){this.path=e,this.target=i,this.type=1}return t})(),dZe=(function(){function t(e){this.opacity=e,this.type=2,this.target=6}return t})(),AZe=function(t){return t.type===0},Nle=function(t){return t.type===1},uZe=function(t){return t.type===2},WY=function(t,e){return t.length===e.length?t.some(function(i,r){return i===e[r]}):!1},pZe=function(t,e,i,r,n){return t.map(function(a,s){switch(s){case 0:return a.add(e,i);case 1:return a.add(e+r,i);case 2:return a.add(e+r,i+n);case 3:return a.add(e,i+n)}return a})},Lle=(function(){function t(e){this.element=e,this.inlineLevel=[],this.nonInlineLevel=[],this.negativeZIndex=[],this.zeroOrAutoZIndexOrTransformedOrOpacity=[],this.positiveZIndex=[],this.nonPositionedFloats=[],this.nonPositionedInlineLevel=[]}return t})(),Vle=(function(){function t(e,i){if(this.container=e,this.parent=i,this.effects=[],this.curves=new sZe(this.container),this.container.styles.opacity<1&&this.effects.push(new dZe(this.container.styles.opacity)),this.container.styles.transform!==null){var r=this.container.bounds.left+this.container.styles.transformOrigin[0].number,n=this.container.bounds.top+this.container.styles.transformOrigin[1].number,a=this.container.styles.transform;this.effects.push(new cZe(r,n,a))}if(this.container.styles.overflowX!==0){var s=bM(this.curves),l=vM(this.curves);WY(s,l)?this.effects.push(new y6(s,6)):(this.effects.push(new y6(s,2)),this.effects.push(new y6(l,4)))}}return t.prototype.getEffects=function(e){for(var i=[2,3].indexOf(this.container.styles.position)===-1,r=this.parent,n=this.effects.slice(0);r;){var a=r.effects.filter(function(c){return!Nle(c)});if(i||r.container.styles.position!==0||!r.parent){if(n.unshift.apply(n,a),i=[2,3].indexOf(r.container.styles.position)===-1,r.container.styles.overflowX!==0){var s=bM(r.curves),l=vM(r.curves);WY(s,l)||n.unshift(new y6(l,6))}}else n.unshift.apply(n,a);r=r.parent}return n.filter(function(c){return Jc(c.target,e)})},t})(),uN=function(t,e,i,r){t.container.elements.forEach(function(n){var a=Jc(n.flags,4),s=Jc(n.flags,2),l=new Vle(n,t);Jc(n.styles.display,2048)&&r.push(l);var c=Jc(n.flags,8)?[]:r;if(a||s){var d=a||n.styles.isPositioned()?i:e,u=new Lle(l);if(n.styles.isPositioned()||n.styles.opacity<1||n.styles.isTransformed()){var m=n.styles.zIndex.order;if(m<0){var y=0;d.negativeZIndex.some(function(x,w){return m>x.element.container.styles.zIndex.order?(y=w,!1):y>0}),d.negativeZIndex.splice(y,0,u)}else if(m>0){var h=0;d.positiveZIndex.some(function(x,w){return m>=x.element.container.styles.zIndex.order?(h=w+1,!1):h>0}),d.positiveZIndex.splice(h,0,u)}else d.zeroOrAutoZIndexOrTransformedOrOpacity.push(u)}else n.styles.isFloating()?d.nonPositionedFloats.push(u):d.nonPositionedInlineLevel.push(u);uN(l,u,a?u:i,c)}else n.styles.isInlineLevel()?e.inlineLevel.push(l):e.nonInlineLevel.push(l),uN(l,e,i,c);Jc(n.flags,8)&&Wle(n,c)})},Wle=function(t,e){for(var i=t instanceof sN?t.start:1,r=t instanceof sN?t.reversed:!1,n=0;n<e.length;n++){var a=e[n];a.container instanceof Rle&&typeof a.container.value=="number"&&a.container.value!==0&&(i=a.container.value),a.listValue=FR(i,a.container.styles.listStyleType,!0),i+=r?-1:1}},mZe=function(t){var e=new Vle(t,null),i=new Lle(e),r=[];return uN(e,i,i,r),Wle(e.container,r),i},OY=function(t,e){switch(e){case 0:return xp(t.topLeftBorderBox,t.topLeftPaddingBox,t.topRightBorderBox,t.topRightPaddingBox);case 1:return xp(t.topRightBorderBox,t.topRightPaddingBox,t.bottomRightBorderBox,t.bottomRightPaddingBox);case 2:return xp(t.bottomRightBorderBox,t.bottomRightPaddingBox,t.bottomLeftBorderBox,t.bottomLeftPaddingBox);case 3:default:return xp(t.bottomLeftBorderBox,t.bottomLeftPaddingBox,t.topLeftBorderBox,t.topLeftPaddingBox)}},gZe=function(t,e){switch(e){case 0:return xp(t.topLeftBorderBox,t.topLeftBorderDoubleOuterBox,t.topRightBorderBox,t.topRightBorderDoubleOuterBox);case 1:return xp(t.topRightBorderBox,t.topRightBorderDoubleOuterBox,t.bottomRightBorderBox,t.bottomRightBorderDoubleOuterBox);case 2:return xp(t.bottomRightBorderBox,t.bottomRightBorderDoubleOuterBox,t.bottomLeftBorderBox,t.bottomLeftBorderDoubleOuterBox);case 3:default:return xp(t.bottomLeftBorderBox,t.bottomLeftBorderDoubleOuterBox,t.topLeftBorderBox,t.topLeftBorderDoubleOuterBox)}},hZe=function(t,e){switch(e){case 0:return xp(t.topLeftBorderDoubleInnerBox,t.topLeftPaddingBox,t.topRightBorderDoubleInnerBox,t.topRightPaddingBox);case 1:return xp(t.topRightBorderDoubleInnerBox,t.topRightPaddingBox,t.bottomRightBorderDoubleInnerBox,t.bottomRightPaddingBox);case 2:return xp(t.bottomRightBorderDoubleInnerBox,t.bottomRightPaddingBox,t.bottomLeftBorderDoubleInnerBox,t.bottomLeftPaddingBox);case 3:default:return xp(t.bottomLeftBorderDoubleInnerBox,t.bottomLeftPaddingBox,t.topLeftBorderDoubleInnerBox,t.topLeftPaddingBox)}},fZe=function(t,e){switch(e){case 0:return C6(t.topLeftBorderStroke,t.topRightBorderStroke);case 1:return C6(t.topRightBorderStroke,t.bottomRightBorderStroke);case 2:return C6(t.bottomRightBorderStroke,t.bottomLeftBorderStroke);case 3:default:return C6(t.bottomLeftBorderStroke,t.topLeftBorderStroke)}},C6=function(t,e){var i=[];return Ap(t)?i.push(t.subdivide(.5,!1)):i.push(t),Ap(e)?i.push(e.subdivide(.5,!0)):i.push(e),i},xp=function(t,e,i,r){var n=[];return Ap(t)?n.push(t.subdivide(.5,!1)):n.push(t),Ap(i)?n.push(i.subdivide(.5,!0)):n.push(i),Ap(r)?n.push(r.subdivide(.5,!0).reverse()):n.push(r),Ap(e)?n.push(e.subdivide(.5,!1).reverse()):n.push(e),n},Ole=function(t){var e=t.bounds,i=t.styles;return e.add(i.borderLeftWidth,i.borderTopWidth,-(i.borderRightWidth+i.borderLeftWidth),-(i.borderTopWidth+i.borderBottomWidth))},PM=function(t){var e=t.styles,i=t.bounds,r=Ks(e.paddingLeft,i.width),n=Ks(e.paddingRight,i.width),a=Ks(e.paddingTop,i.width),s=Ks(e.paddingBottom,i.width);return i.add(r+e.borderLeftWidth,a+e.borderTopWidth,-(e.borderRightWidth+e.borderLeftWidth+r+n),-(e.borderTopWidth+e.borderBottomWidth+a+s))},yZe=function(t,e){return t===0?e.bounds:t===2?PM(e):Ole(e)},CZe=function(t,e){return t===0?e.bounds:t===2?PM(e):Ole(e)},hH=function(t,e,i){var r=yZe(Px(t.styles.backgroundOrigin,e),t),n=CZe(Px(t.styles.backgroundClip,e),t),a=xZe(Px(t.styles.backgroundSize,e),i,r),s=a[0],l=a[1],c=ew(Px(t.styles.backgroundPosition,e),r.width-s,r.height-l),d=SZe(Px(t.styles.backgroundRepeat,e),c,a,r,n),u=Math.round(r.left+c[0]),m=Math.round(r.top+c[1]);return[d,u,m,s,l]},mx=function(t){return Rs(t)&&t.value===o3.AUTO},x6=function(t){return typeof t=="number"},xZe=function(t,e,i){var r=e[0],n=e[1],a=e[2],s=t[0],l=t[1];if(!s)return[0,0];if(Uc(s)&&l&&Uc(l))return[Ks(s,i.width),Ks(l,i.height)];var c=x6(a);if(Rs(s)&&(s.value===o3.CONTAIN||s.value===o3.COVER)){if(x6(a)){var d=i.width/i.height;return d<a!=(s.value===o3.COVER)?[i.width,i.width/a]:[i.height*a,i.height]}return[i.width,i.height]}var u=x6(r),m=x6(n),y=u||m;if(mx(s)&&(!l||mx(l))){if(u&&m)return[r,n];if(!c&&!y)return[i.width,i.height];if(y&&c){var h=u?r:n*a,x=m?n:r/a;return[h,x]}var w=u?r:i.width,b=m?n:i.height;return[w,b]}if(c){var v=0,B=0;return Uc(s)?v=Ks(s,i.width):Uc(l)&&(B=Ks(l,i.height)),mx(s)?v=B*a:(!l||mx(l))&&(B=v/a),[v,B]}var D=null,E=null;if(Uc(s)?D=Ks(s,i.width):l&&Uc(l)&&(E=Ks(l,i.height)),D!==null&&(!l||mx(l))&&(E=u&&m?D/r*n:i.height),E!==null&&mx(s)&&(D=u&&m?E/n*r:i.width),D!==null&&E!==null)return[D,E];throw new Error("Unable to calculate background-size for element")},Px=function(t,e){var i=t[e];return typeof i>"u"?t[0]:i},SZe=function(t,e,i,r,n){var a=e[0],s=e[1],l=i[0],c=i[1];switch(t){case 2:return[new jr(Math.round(r.left),Math.round(r.top+s)),new jr(Math.round(r.left+r.width),Math.round(r.top+s)),new jr(Math.round(r.left+r.width),Math.round(c+r.top+s)),new jr(Math.round(r.left),Math.round(c+r.top+s))];case 3:return[new jr(Math.round(r.left+a),Math.round(r.top)),new jr(Math.round(r.left+a+l),Math.round(r.top)),new jr(Math.round(r.left+a+l),Math.round(r.height+r.top)),new jr(Math.round(r.left+a),Math.round(r.height+r.top))];case 1:return[new jr(Math.round(r.left+a),Math.round(r.top+s)),new jr(Math.round(r.left+a+l),Math.round(r.top+s)),new jr(Math.round(r.left+a+l),Math.round(r.top+s+c)),new jr(Math.round(r.left+a),Math.round(r.top+s+c))];default:return[new jr(Math.round(n.left),Math.round(n.top)),new jr(Math.round(n.left+n.width),Math.round(n.top)),new jr(Math.round(n.left+n.width),Math.round(n.height+n.top)),new jr(Math.round(n.left),Math.round(n.height+n.top))]}},wZe="data:image/gif;base64,R0lGODlhAQABAIAAAAAAAP///yH5BAEAAAAALAAAAAABAAEAAAIBRAA7",_Y="Hidden Text",RZe=(function(){function t(e){this._data={},this._document=e}return t.prototype.parseMetrics=function(e,i){var r=this._document.createElement("div"),n=this._document.createElement("img"),a=this._document.createElement("span"),s=this._document.body;r.style.visibility="hidden",r.style.fontFamily=e,r.style.fontSize=i,r.style.margin="0",r.style.padding="0",r.style.whiteSpace="nowrap",s.appendChild(r),n.src=wZe,n.width=1,n.height=1,n.style.margin="0",n.style.padding="0",n.style.verticalAlign="baseline",a.style.fontFamily=e,a.style.fontSize=i,a.style.margin="0",a.style.padding="0",a.appendChild(this._document.createTextNode(_Y)),r.appendChild(a),r.appendChild(n);var l=n.offsetTop-a.offsetTop+2;r.removeChild(a),r.appendChild(this._document.createTextNode(_Y)),r.style.lineHeight="normal",n.style.verticalAlign="super";var c=n.offsetTop-r.offsetTop+2;return s.removeChild(r),{baseline:l,middle:c}},t.prototype.getMetrics=function(e,i){var r=e+" "+i;return typeof this._data[r]>"u"&&(this._data[r]=this.parseMetrics(e,i)),this._data[r]},t})(),_le=(function(){function t(e,i){this.context=e,this.options=i}return t})(),bZe=1e4,vZe=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n._activeEffects=[],n.canvas=r.canvas?r.canvas:document.createElement("canvas"),n.ctx=n.canvas.getContext("2d"),r.canvas||(n.canvas.width=Math.floor(r.width*r.scale),n.canvas.height=Math.floor(r.height*r.scale),n.canvas.style.width=r.width+"px",n.canvas.style.height=r.height+"px"),n.fontMetrics=new RZe(document),n.ctx.scale(n.options.scale,n.options.scale),n.ctx.translate(-r.x,-r.y),n.ctx.textBaseline="bottom",n._activeEffects=[],n.context.logger.debug("Canvas renderer initialized ("+r.width+"x"+r.height+") with scale "+r.scale),n}return e.prototype.applyEffects=function(i){for(var r=this;this._activeEffects.length;)this.popEffect();i.forEach(function(n){return r.applyEffect(n)})},e.prototype.applyEffect=function(i){this.ctx.save(),uZe(i)&&(this.ctx.globalAlpha=i.opacity),AZe(i)&&(this.ctx.translate(i.offsetX,i.offsetY),this.ctx.transform(i.matrix[0],i.matrix[1],i.matrix[2],i.matrix[3],i.matrix[4],i.matrix[5]),this.ctx.translate(-i.offsetX,-i.offsetY)),Nle(i)&&(this.path(i.path),this.ctx.clip()),this._activeEffects.push(i)},e.prototype.popEffect=function(){this._activeEffects.pop(),this.ctx.restore()},e.prototype.renderStack=function(i){return rA(this,void 0,void 0,function(){var r;return F0(this,function(n){switch(n.label){case 0:return r=i.element.container.styles,r.isVisible()?[4,this.renderStackContent(i)]:[3,2];case 1:n.sent(),n.label=2;case 2:return[2]}})})},e.prototype.renderNode=function(i){return rA(this,void 0,void 0,function(){return F0(this,function(r){switch(r.label){case 0:if(Jc(i.container.flags,16))debugger;return i.container.styles.isVisible()?[4,this.renderNodeBackgroundAndBorders(i)]:[3,3];case 1:return r.sent(),[4,this.renderNodeContent(i)];case 2:r.sent(),r.label=3;case 3:return[2]}})})},e.prototype.renderTextWithLetterSpacing=function(i,r,n){var a=this;if(r===0)this.ctx.fillText(i.text,i.bounds.left,i.bounds.top+n);else{var s=X9(i.text);s.reduce(function(l,c){return a.ctx.fillText(c,l,i.bounds.top+n),l+a.ctx.measureText(c).width},i.bounds.left)}},e.prototype.createFontStyle=function(i){var r=i.fontVariant.filter(function(s){return s==="normal"||s==="small-caps"}).join(""),n=BZe(i.fontFamily).join(", "),a=rb(i.fontSize)?""+i.fontSize.number+i.fontSize.unit:i.fontSize.number+"px";return[[i.fontStyle,r,i.fontWeight,a,n].join(" "),n,a]},e.prototype.renderTextNode=function(i,r){return rA(this,void 0,void 0,function(){var n,a,s,l,c,d,u,m,y=this;return F0(this,function(h){return n=this.createFontStyle(r),a=n[0],s=n[1],l=n[2],this.ctx.font=a,this.ctx.direction=r.direction===1?"rtl":"ltr",this.ctx.textAlign="left",this.ctx.textBaseline="alphabetic",c=this.fontMetrics.getMetrics(s,l),d=c.baseline,u=c.middle,m=r.paintOrder,i.textBounds.forEach(function(x){m.forEach(function(w){switch(w){case 0:y.ctx.fillStyle=Cd(r.color),y.renderTextWithLetterSpacing(x,r.letterSpacing,d);var b=r.textShadow;b.length&&x.text.trim().length&&(b.slice(0).reverse().forEach(function(v){y.ctx.shadowColor=Cd(v.color),y.ctx.shadowOffsetX=v.offsetX.number*y.options.scale,y.ctx.shadowOffsetY=v.offsetY.number*y.options.scale,y.ctx.shadowBlur=v.blur.number,y.renderTextWithLetterSpacing(x,r.letterSpacing,d)}),y.ctx.shadowColor="",y.ctx.shadowOffsetX=0,y.ctx.shadowOffsetY=0,y.ctx.shadowBlur=0),r.textDecorationLine.length&&(y.ctx.fillStyle=Cd(r.textDecorationColor||r.color),r.textDecorationLine.forEach(function(v){switch(v){case 1:y.ctx.fillRect(x.bounds.left,Math.round(x.bounds.top+d),x.bounds.width,1);break;case 2:y.ctx.fillRect(x.bounds.left,Math.round(x.bounds.top),x.bounds.width,1);break;case 3:y.ctx.fillRect(x.bounds.left,Math.ceil(x.bounds.top+u),x.bounds.width,1);break}}));break;case 1:r.webkitTextStrokeWidth&&x.text.trim().length&&(y.ctx.strokeStyle=Cd(r.webkitTextStrokeColor),y.ctx.lineWidth=r.webkitTextStrokeWidth,y.ctx.lineJoin=window.chrome?"miter":"round",y.ctx.strokeText(x.text,x.bounds.left,x.bounds.top+d)),y.ctx.strokeStyle="",y.ctx.lineWidth=0,y.ctx.lineJoin="miter";break}})}),[2]})})},e.prototype.renderReplacedElement=function(i,r,n){if(n&&i.intrinsicWidth>0&&i.intrinsicHeight>0){var a=PM(i),s=vM(r);this.path(s),this.ctx.save(),this.ctx.clip(),this.ctx.drawImage(n,0,0,i.intrinsicWidth,i.intrinsicHeight,a.left,a.top,a.width,a.height),this.ctx.restore()}},e.prototype.renderNodeContent=function(i){return rA(this,void 0,void 0,function(){var r,n,a,s,l,c,B,B,d,u,m,y,E,h,x,U,w,b,v,B,D,E,U;return F0(this,function(k){switch(k.label){case 0:this.applyEffects(i.getEffects(4)),r=i.container,n=i.curves,a=r.styles,s=0,l=r.textNodes,k.label=1;case 1:return s<l.length?(c=l[s],[4,this.renderTextNode(c,a)]):[3,4];case 2:k.sent(),k.label=3;case 3:return s++,[3,1];case 4:if(!(r instanceof xle))return[3,8];k.label=5;case 5:return k.trys.push([5,7,,8]),[4,this.context.cache.match(r.src)];case 6:return B=k.sent(),this.renderReplacedElement(r,n,B),[3,8];case 7:return k.sent(),this.context.logger.error("Error loading image "+r.src),[3,8];case 8:if(r instanceof Sle&&this.renderReplacedElement(r,n,r.canvas),!(r instanceof wle))return[3,12];k.label=9;case 9:return k.trys.push([9,11,,12]),[4,this.context.cache.match(r.svg)];case 10:return B=k.sent(),this.renderReplacedElement(r,n,B),[3,12];case 11:return k.sent(),this.context.logger.error("Error loading svg "+r.svg.substring(0,255)),[3,12];case 12:return r instanceof Ple&&r.tree?(d=new e(this.context,{scale:this.options.scale,backgroundColor:r.backgroundColor,x:0,y:0,width:r.width,height:r.height}),[4,d.render(r.tree)]):[3,14];case 13:u=k.sent(),r.width&&r.height&&this.ctx.drawImage(u,0,0,r.width,r.height,r.bounds.left,r.bounds.top,r.bounds.width,r.bounds.height),k.label=14;case 14:if(r instanceof q9&&(m=Math.min(r.bounds.width,r.bounds.height),r.type===xM?r.checked&&(this.ctx.save(),this.path([new jr(r.bounds.left+m*.39363,r.bounds.top+m*.79),new jr(r.bounds.left+m*.16,r.bounds.top+m*.5549),new jr(r.bounds.left+m*.27347,r.bounds.top+m*.44071),new jr(r.bounds.left+m*.39694,r.bounds.top+m*.5649),new jr(r.bounds.left+m*.72983,r.bounds.top+m*.23),new jr(r.bounds.left+m*.84,r.bounds.top+m*.34085),new jr(r.bounds.left+m*.39363,r.bounds.top+m*.79)]),this.ctx.fillStyle=Cd(TY),this.ctx.fill(),this.ctx.restore()):r.type===SM&&r.checked&&(this.ctx.save(),this.ctx.beginPath(),this.ctx.arc(r.bounds.left+m/2,r.bounds.top+m/2,m/4,0,Math.PI*2,!0),this.ctx.fillStyle=Cd(TY),this.ctx.fill(),this.ctx.restore())),PZe(r)&&r.value.length){switch(y=this.createFontStyle(a),E=y[0],h=y[1],x=this.fontMetrics.getMetrics(E,h).baseline,this.ctx.font=E,this.ctx.fillStyle=Cd(a.color),this.ctx.textBaseline="alphabetic",this.ctx.textAlign=MZe(r.styles.textAlign),U=PM(r),w=0,r.styles.textAlign){case 1:w+=U.width/2;break;case 2:w+=U.width;break}b=U.add(w,0,0,-U.height/2+1),this.ctx.save(),this.path([new jr(U.left,U.top),new jr(U.left+U.width,U.top),new jr(U.left+U.width,U.top+U.height),new jr(U.left,U.top+U.height)]),this.ctx.clip(),this.renderTextWithLetterSpacing(new Lw(r.value,b),a.letterSpacing,x),this.ctx.restore(),this.ctx.textBaseline="alphabetic",this.ctx.textAlign="left"}if(!Jc(r.styles.display,2048))return[3,20];if(r.styles.listStyleImage===null)return[3,19];if(v=r.styles.listStyleImage,v.type!==0)return[3,18];B=void 0,D=v.url,k.label=15;case 15:return k.trys.push([15,17,,18]),[4,this.context.cache.match(D)];case 16:return B=k.sent(),this.ctx.drawImage(B,r.bounds.left-(B.width+10),r.bounds.top),[3,18];case 17:return k.sent(),this.context.logger.error("Error loading list-style-image "+D),[3,18];case 18:return[3,20];case 19:i.listValue&&r.styles.listStyleType!==-1&&(E=this.createFontStyle(a)[0],this.ctx.font=E,this.ctx.fillStyle=Cd(a.color),this.ctx.textBaseline="middle",this.ctx.textAlign="right",U=new gh(r.bounds.left,r.bounds.top+Ks(r.styles.paddingTop,r.bounds.width),r.bounds.width,uY(a.lineHeight,a.fontSize.number)/2+1),this.renderTextWithLetterSpacing(new Lw(i.listValue,U),a.letterSpacing,uY(a.lineHeight,a.fontSize.number)/2+2),this.ctx.textBaseline="bottom",this.ctx.textAlign="left"),k.label=20;case 20:return[2]}})})},e.prototype.renderStackContent=function(i){return rA(this,void 0,void 0,function(){var r,n,v,a,s,v,l,c,v,d,u,v,m,y,v,h,x,v,w,b,v;return F0(this,function(B){switch(B.label){case 0:if(Jc(i.element.container.flags,16))debugger;return[4,this.renderNodeBackgroundAndBorders(i.element)];case 1:B.sent(),r=0,n=i.negativeZIndex,B.label=2;case 2:return r<n.length?(v=n[r],[4,this.renderStack(v)]):[3,5];case 3:B.sent(),B.label=4;case 4:return r++,[3,2];case 5:return[4,this.renderNodeContent(i.element)];case 6:B.sent(),a=0,s=i.nonInlineLevel,B.label=7;case 7:return a<s.length?(v=s[a],[4,this.renderNode(v)]):[3,10];case 8:B.sent(),B.label=9;case 9:return a++,[3,7];case 10:l=0,c=i.nonPositionedFloats,B.label=11;case 11:return l<c.length?(v=c[l],[4,this.renderStack(v)]):[3,14];case 12:B.sent(),B.label=13;case 13:return l++,[3,11];case 14:d=0,u=i.nonPositionedInlineLevel,B.label=15;case 15:return d<u.length?(v=u[d],[4,this.renderStack(v)]):[3,18];case 16:B.sent(),B.label=17;case 17:return d++,[3,15];case 18:m=0,y=i.inlineLevel,B.label=19;case 19:return m<y.length?(v=y[m],[4,this.renderNode(v)]):[3,22];case 20:B.sent(),B.label=21;case 21:return m++,[3,19];case 22:h=0,x=i.zeroOrAutoZIndexOrTransformedOrOpacity,B.label=23;case 23:return h<x.length?(v=x[h],[4,this.renderStack(v)]):[3,26];case 24:B.sent(),B.label=25;case 25:return h++,[3,23];case 26:w=0,b=i.positiveZIndex,B.label=27;case 27:return w<b.length?(v=b[w],[4,this.renderStack(v)]):[3,30];case 28:B.sent(),B.label=29;case 29:return w++,[3,27];case 30:return[2]}})})},e.prototype.mask=function(i){this.ctx.beginPath(),this.ctx.moveTo(0,0),this.ctx.lineTo(this.canvas.width,0),this.ctx.lineTo(this.canvas.width,this.canvas.height),this.ctx.lineTo(0,this.canvas.height),this.ctx.lineTo(0,0),this.formatPath(i.slice(0).reverse()),this.ctx.closePath()},e.prototype.path=function(i){this.ctx.beginPath(),this.formatPath(i),this.ctx.closePath()},e.prototype.formatPath=function(i){var r=this;i.forEach(function(n,a){var s=Ap(n)?n.start:n;a===0?r.ctx.moveTo(s.x,s.y):r.ctx.lineTo(s.x,s.y),Ap(n)&&r.ctx.bezierCurveTo(n.startControl.x,n.startControl.y,n.endControl.x,n.endControl.y,n.end.x,n.end.y)})},e.prototype.renderRepeat=function(i,r,n,a){this.path(i),this.ctx.fillStyle=r,this.ctx.translate(n,a),this.ctx.fill(),this.ctx.translate(-n,-a)},e.prototype.resizeImage=function(i,r,n){var a;if(i.width===r&&i.height===n)return i;var s=(a=this.canvas.ownerDocument)!==null&&a!==void 0?a:document,l=s.createElement("canvas");l.width=Math.max(1,r),l.height=Math.max(1,n);var c=l.getContext("2d");return c.drawImage(i,0,0,i.width,i.height,0,0,r,n),l},e.prototype.renderBackgroundImage=function(i){return rA(this,void 0,void 0,function(){var r,n,a,s,l,c;return F0(this,function(d){switch(d.label){case 0:r=i.styles.backgroundImage.length-1,n=function(u){var m,y,h,G,se,ae,Y,q,L,x,G,se,ae,Y,q,w,b,v,B,D,E,U,k,I,L,z,G,V,_,Y,q,de,se,ae,le,J,ne,Z,N,re,O,ee;return F0(this,function(ce){switch(ce.label){case 0:if(u.type!==0)return[3,5];m=void 0,y=u.url,ce.label=1;case 1:return ce.trys.push([1,3,,4]),[4,a.context.cache.match(y)];case 2:return m=ce.sent(),[3,4];case 3:return ce.sent(),a.context.logger.error("Error loading background-image "+y),[3,4];case 4:return m&&(h=hH(i,r,[m.width,m.height,m.width/m.height]),G=h[0],se=h[1],ae=h[2],Y=h[3],q=h[4],L=a.ctx.createPattern(a.resizeImage(m,Y,q),"repeat"),a.renderRepeat(G,L,se,ae)),[3,6];case 5:AXe(u)?(x=hH(i,r,[null,null,null]),G=x[0],se=x[1],ae=x[2],Y=x[3],q=x[4],w=oXe(u.angle,Y,q),b=w[0],v=w[1],B=w[2],D=w[3],E=w[4],U=document.createElement("canvas"),U.width=Y,U.height=q,k=U.getContext("2d"),I=k.createLinearGradient(v,D,B,E),dY(u.stops,b).forEach(function(pe){return I.addColorStop(pe.stop,Cd(pe.color))}),k.fillStyle=I,k.fillRect(0,0,Y,q),Y>0&&q>0&&(L=a.ctx.createPattern(U,"repeat"),a.renderRepeat(G,L,se,ae))):uXe(u)&&(z=hH(i,r,[null,null,null]),G=z[0],V=z[1],_=z[2],Y=z[3],q=z[4],de=u.position.length===0?[K9]:u.position,se=Ks(de[0],Y),ae=Ks(de[de.length-1],q),le=sXe(u,se,ae,Y,q),J=le[0],ne=le[1],J>0&&ne>0&&(Z=a.ctx.createRadialGradient(V+se,_+ae,0,V+se,_+ae,J),dY(u.stops,J*2).forEach(function(pe){return Z.addColorStop(pe.stop,Cd(pe.color))}),a.path(G),a.ctx.fillStyle=Z,J!==ne?(N=i.bounds.left+.5*i.bounds.width,re=i.bounds.top+.5*i.bounds.height,O=ne/J,ee=1/O,a.ctx.save(),a.ctx.translate(N,re),a.ctx.transform(1,0,0,O,0,0),a.ctx.translate(-N,-re),a.ctx.fillRect(V,ee*(_-re)+re,Y,q*ee),a.ctx.restore()):a.ctx.fill())),ce.label=6;case 6:return r--,[2]}})},a=this,s=0,l=i.styles.backgroundImage.slice(0).reverse(),d.label=1;case 1:return s<l.length?(c=l[s],[5,n(c)]):[3,4];case 2:d.sent(),d.label=3;case 3:return s++,[3,1];case 4:return[2]}})})},e.prototype.renderSolidBorder=function(i,r,n){return rA(this,void 0,void 0,function(){return F0(this,function(a){return this.path(OY(n,r)),this.ctx.fillStyle=Cd(i),this.ctx.fill(),[2]})})},e.prototype.renderDoubleBorder=function(i,r,n,a){return rA(this,void 0,void 0,function(){var s,l;return F0(this,function(c){switch(c.label){case 0:return r<3?[4,this.renderSolidBorder(i,n,a)]:[3,2];case 1:return c.sent(),[2];case 2:return s=gZe(a,n),this.path(s),this.ctx.fillStyle=Cd(i),this.ctx.fill(),l=hZe(a,n),this.path(l),this.ctx.fill(),[2]}})})},e.prototype.renderNodeBackgroundAndBorders=function(i){return rA(this,void 0,void 0,function(){var r,n,a,s,l,c,d,u,m=this;return F0(this,function(y){switch(y.label){case 0:return this.applyEffects(i.getEffects(2)),r=i.container.styles,n=!Kf(r.backgroundColor)||r.backgroundImage.length,a=[{style:r.borderTopStyle,color:r.borderTopColor,width:r.borderTopWidth},{style:r.borderRightStyle,color:r.borderRightColor,width:r.borderRightWidth},{style:r.borderBottomStyle,color:r.borderBottomColor,width:r.borderBottomWidth},{style:r.borderLeftStyle,color:r.borderLeftColor,width:r.borderLeftWidth}],s=FZe(Px(r.backgroundClip,0),i.curves),n||r.boxShadow.length?(this.ctx.save(),this.path(s),this.ctx.clip(),Kf(r.backgroundColor)||(this.ctx.fillStyle=Cd(r.backgroundColor),this.ctx.fill()),[4,this.renderBackgroundImage(i.container)]):[3,2];case 1:y.sent(),this.ctx.restore(),r.boxShadow.slice(0).reverse().forEach(function(h){m.ctx.save();var x=bM(i.curves),w=h.inset?0:bZe,b=pZe(x,-w+(h.inset?1:-1)*h.spread.number,(h.inset?1:-1)*h.spread.number,h.spread.number*(h.inset?-2:2),h.spread.number*(h.inset?-2:2));h.inset?(m.path(x),m.ctx.clip(),m.mask(b)):(m.mask(x),m.ctx.clip(),m.path(b)),m.ctx.shadowOffsetX=h.offsetX.number+w,m.ctx.shadowOffsetY=h.offsetY.number,m.ctx.shadowColor=Cd(h.color),m.ctx.shadowBlur=h.blur.number,m.ctx.fillStyle=h.inset?Cd(h.color):"rgba(0,0,0,1)",m.ctx.fill(),m.ctx.restore()}),y.label=2;case 2:l=0,c=0,d=a,y.label=3;case 3:return c<d.length?(u=d[c],u.style!==0&&!Kf(u.color)&&u.width>0?u.style!==2?[3,5]:[4,this.renderDashedDottedBorder(u.color,u.width,l,i.curves,2)]:[3,11]):[3,13];case 4:return y.sent(),[3,11];case 5:return u.style!==3?[3,7]:[4,this.renderDashedDottedBorder(u.color,u.width,l,i.curves,3)];case 6:return y.sent(),[3,11];case 7:return u.style!==4?[3,9]:[4,this.renderDoubleBorder(u.color,u.width,l,i.curves)];case 8:return y.sent(),[3,11];case 9:return[4,this.renderSolidBorder(u.color,l,i.curves)];case 10:y.sent(),y.label=11;case 11:l++,y.label=12;case 12:return c++,[3,3];case 13:return[2]}})})},e.prototype.renderDashedDottedBorder=function(i,r,n,a,s){return rA(this,void 0,void 0,function(){var l,c,d,u,m,y,h,x,w,b,v,B,D,E,U,k,U,k;return F0(this,function(I){return this.ctx.save(),l=fZe(a,n),c=OY(a,n),s===2&&(this.path(c),this.ctx.clip()),Ap(c[0])?(d=c[0].start.x,u=c[0].start.y):(d=c[0].x,u=c[0].y),Ap(c[1])?(m=c[1].end.x,y=c[1].end.y):(m=c[1].x,y=c[1].y),n===0||n===2?h=Math.abs(d-m):h=Math.abs(u-y),this.ctx.beginPath(),s===3?this.formatPath(l):this.formatPath(c.slice(0,2)),x=r<3?r*3:r*2,w=r<3?r*2:r,s===3&&(x=r,w=r),b=!0,h<=x*2?b=!1:h<=x*2+w?(v=h/(2*x+w),x*=v,w*=v):(B=Math.floor((h+w)/(x+w)),D=(h-B*x)/(B-1),E=(h-(B+1)*x)/B,w=E<=0||Math.abs(w-D)<Math.abs(w-E)?D:E),b&&(s===3?this.ctx.setLineDash([0,x+w]):this.ctx.setLineDash([x,w])),s===3?(this.ctx.lineCap="round",this.ctx.lineWidth=r):this.ctx.lineWidth=r*2+1.1,this.ctx.strokeStyle=Cd(i),this.ctx.stroke(),this.ctx.setLineDash([]),s===2&&(Ap(c[0])&&(U=c[3],k=c[0],this.ctx.beginPath(),this.formatPath([new jr(U.end.x,U.end.y),new jr(k.start.x,k.start.y)]),this.ctx.stroke()),Ap(c[1])&&(U=c[1],k=c[2],this.ctx.beginPath(),this.formatPath([new jr(U.end.x,U.end.y),new jr(k.start.x,k.start.y)]),this.ctx.stroke())),this.ctx.restore(),[2]})})},e.prototype.render=function(i){return rA(this,void 0,void 0,function(){var r;return F0(this,function(n){switch(n.label){case 0:return this.options.backgroundColor&&(this.ctx.fillStyle=Cd(this.options.backgroundColor),this.ctx.fillRect(this.options.x,this.options.y,this.options.width,this.options.height)),r=mZe(i),[4,this.renderStack(r)];case 1:return n.sent(),this.applyEffects([]),[2,this.canvas]}})})},e})(_le),PZe=function(t){return t instanceof vle||t instanceof ble?!0:t instanceof q9&&t.type!==SM&&t.type!==xM},FZe=function(t,e){switch(t){case 0:return bM(e);case 2:return lZe(e);case 1:default:return vM(e)}},MZe=function(t){switch(t){case 1:return"center";case 2:return"right";case 0:default:return"left"}},TZe=["-apple-system","system-ui"],BZe=function(t){return/iPhone OS 15_(0|1)/.test(window.navigator.userAgent)?t.filter(function(e){return TZe.indexOf(e)===-1}):t},DZe=(function(t){V1(e,t);function e(i,r){var n=t.call(this,i,r)||this;return n.canvas=r.canvas?r.canvas:document.createElement("canvas"),n.ctx=n.canvas.getContext("2d"),n.options=r,n.canvas.width=Math.floor(r.width*r.scale),n.canvas.height=Math.floor(r.height*r.scale),n.canvas.style.width=r.width+"px",n.canvas.style.height=r.height+"px",n.ctx.scale(n.options.scale,n.options.scale),n.ctx.translate(-r.x,-r.y),n.context.logger.debug("EXPERIMENTAL ForeignObject renderer initialized ("+r.width+"x"+r.height+" at "+r.x+","+r.y+") with scale "+r.scale),n}return e.prototype.render=function(i){return rA(this,void 0,void 0,function(){var r,n;return F0(this,function(a){switch(a.label){case 0:return r=oN(this.options.width*this.options.scale,this.options.height*this.options.scale,this.options.scale,this.options.scale,i),[4,HZe(r)];case 1:return n=a.sent(),this.options.backgroundColor&&(this.ctx.fillStyle=Cd(this.options.backgroundColor),this.ctx.fillRect(0,0,this.options.width*this.options.scale,this.options.height*this.options.scale)),this.ctx.drawImage(n,-this.options.x*this.options.scale,-this.options.y*this.options.scale),[2,this.canvas]}})})},e})(_le),HZe=function(t){return new Promise(function(e,i){var r=new Image;r.onload=function(){e(r)},r.onerror=i,r.src="data:image/svg+xml;charset=utf-8,"+encodeURIComponent(new XMLSerializer().serializeToString(t))})},IZe=(function(){function t(e){var i=e.id,r=e.enabled;this.id=i,this.enabled=r,this.start=Date.now()}return t.prototype.debug=function(){for(var e=[],i=0;i<arguments.length;i++)e[i]=arguments[i];this.enabled&&(typeof window<"u"&&window.console&&typeof console.debug=="function"?console.debug.apply(console,ZP([this.id,this.getTime()+"ms"],e)):this.info.apply(this,e))},t.prototype.getTime=function(){return Date.now()-this.start},t.prototype.info=function(){for(var e=[],i=0;i<arguments.length;i++)e[i]=arguments[i];this.enabled&&typeof window<"u"&&window.console&&typeof console.info=="function"&&console.info.apply(console,ZP([this.id,this.getTime()+"ms"],e))},t.prototype.warn=function(){for(var e=[],i=0;i<arguments.length;i++)e[i]=arguments[i];this.enabled&&(typeof window<"u"&&window.console&&typeof console.warn=="function"?console.warn.apply(console,ZP([this.id,this.getTime()+"ms"],e)):this.info.apply(this,e))},t.prototype.error=function(){for(var e=[],i=0;i<arguments.length;i++)e[i]=arguments[i];this.enabled&&(typeof window<"u"&&window.console&&typeof console.error=="function"?console.error.apply(console,ZP([this.id,this.getTime()+"ms"],e)):this.info.apply(this,e))},t.instances={},t})(),EZe=(function(){function t(e,i){var r;this.windowBounds=i,this.instanceName="#"+t.instanceCount++,this.logger=new IZe({id:this.instanceName,enabled:e.logging}),this.cache=(r=e.cache)!==null&&r!==void 0?r:new eZe(this,e)}return t.instanceCount=1,t})(),UZe=function(t,e){return e===void 0&&(e={}),kZe(t,e)};typeof window<"u"&&kle.setContext(window);var kZe=function(t,e){return rA(void 0,void 0,void 0,function(){var i,r,n,a,s,l,c,d,u,m,y,h,x,w,b,v,B,D,E,U,I,k,I,L,z,G,V,_,Y,q,de,se,ae,le,J,ne,Z,N,re,O;return F0(this,function(ee){switch(ee.label){case 0:if(!t||typeof t!="object")return[2,Promise.reject("Invalid element provided as first argument")];if(i=t.ownerDocument,!i)throw new Error("Element is not attached to a Document");if(r=i.defaultView,!r)throw new Error("Document is not attached to a Window");return n={allowTaint:(L=e.allowTaint)!==null&&L!==void 0?L:!1,imageTimeout:(z=e.imageTimeout)!==null&&z!==void 0?z:15e3,proxy:e.proxy,useCORS:(G=e.useCORS)!==null&&G!==void 0?G:!1},a=Gk({logging:(V=e.logging)!==null&&V!==void 0?V:!0,cache:e.cache},n),s={windowWidth:(_=e.windowWidth)!==null&&_!==void 0?_:r.innerWidth,windowHeight:(Y=e.windowHeight)!==null&&Y!==void 0?Y:r.innerHeight,scrollX:(q=e.scrollX)!==null&&q!==void 0?q:r.pageXOffset,scrollY:(de=e.scrollY)!==null&&de!==void 0?de:r.pageYOffset},l=new gh(s.scrollX,s.scrollY,s.windowWidth,s.windowHeight),c=new EZe(a,l),d=(se=e.foreignObjectRendering)!==null&&se!==void 0?se:!1,u={allowTaint:(ae=e.allowTaint)!==null&&ae!==void 0?ae:!1,onclone:e.onclone,ignoreElements:e.ignoreElements,inlineImages:d,copyStyles:d},c.logger.debug("Starting document clone with size "+l.width+"x"+l.height+" scrolled to "+-l.left+","+-l.top),m=new LY(c,t,u),y=m.clonedReferenceElement,y?[4,m.toIFrame(i,l)]:[2,Promise.reject("Unable to find element in cloned iframe")];case 1:return h=ee.sent(),x=J9(y)||NJe(y)?pQe(y.ownerDocument):S8(c,y),w=x.width,b=x.height,v=x.left,B=x.top,D=NZe(c,y,e.backgroundColor),E={canvas:e.canvas,backgroundColor:D,scale:(J=(le=e.scale)!==null&&le!==void 0?le:r.devicePixelRatio)!==null&&J!==void 0?J:1,x:((ne=e.x)!==null&&ne!==void 0?ne:0)+v,y:((Z=e.y)!==null&&Z!==void 0?Z:0)+B,width:(N=e.width)!==null&&N!==void 0?N:Math.ceil(w),height:(re=e.height)!==null&&re!==void 0?re:Math.ceil(b)},d?(c.logger.debug("Document cloned, using foreign object rendering"),I=new DZe(c,E),[4,I.render(y)]):[3,3];case 2:return U=ee.sent(),[3,5];case 3:return c.logger.debug("Document cloned, element located at "+v+","+B+" with size "+w+"x"+b+" using computed rendering"),c.logger.debug("Starting DOM parsing"),k=Mle(c,y),D===k.styles.backgroundColor&&(k.styles.backgroundColor=ch.TRANSPARENT),c.logger.debug("Starting renderer for element at "+E.x+","+E.y+" with size "+E.width+"x"+E.height),I=new vZe(c,E),[4,I.render(k)];case 4:U=ee.sent(),ee.label=5;case 5:return(!((O=e.removeContainer)!==null&&O!==void 0)||O)&&(LY.destroy(h)||c.logger.error("Cannot detach cloned iframe as it is not in the DOM anymore")),c.logger.debug("Finished rendering"),[2,U]}})})},NZe=function(t,e,i){var r=e.ownerDocument,n=r.documentElement?kw(t,getComputedStyle(r.documentElement).backgroundColor):ch.TRANSPARENT,a=r.body?kw(t,getComputedStyle(r.body).backgroundColor):ch.TRANSPARENT,s=typeof i=="string"?kw(t,i):i===null?ch.TRANSPARENT:4294967295;return e===r.documentElement?Kf(n)?Kf(a)?s:a:n:s};const LZe=Object.freeze(Object.defineProperty({__proto__:null,default:UZe},Symbol.toStringTag,{value:"Module"}));function jY(t,e){(e==null||e>t.length)&&(e=t.length);for(var i=0,r=Array(e);i<e;i++)r[i]=t[i];return r}function VZe(t){if(Array.isArray(t))return t}function WZe(t,e){var i=t==null?null:typeof Symbol<"u"&&t[Symbol.iterator]||t["@@iterator"];if(i!=null){var r,n,a,s,l=[],c=!0,d=!1;try{if(a=(i=i.call(t)).next,e!==0)for(;!(c=(r=a.call(i)).done)&&(l.push(r.value),l.length!==e);c=!0);}catch(u){d=!0,n=u}finally{try{if(!c&&i.return!=null&&(s=i.return(),Object(s)!==s))return}finally{if(d)throw n}}return l}}function OZe(){throw new TypeError(`Invalid attempt to destructure non-iterable instance.
