In order to be iterable, non-array objects must have a [Symbol.iterator]() method.`)}function _Ze(t,e){return VZe(t)||WZe(t,e)||jZe(t,e)||OZe()}function jZe(t,e){if(t){if(typeof t=="string")return jY(t,e);var i={}.toString.call(t).slice(8,-1);return i==="Object"&&t.constructor&&(i=t.constructor.name),i==="Map"||i==="Set"?Array.from(t):i==="Arguments"||/^(?:Ui|I)nt(?:8|16|32)(?:Clamped)?Array$/.test(i)?jY(t,e):void 0}}const jle=Object.entries,zY=Object.setPrototypeOf,zZe=Object.isFrozen,GZe=Object.getPrototypeOf,KZe=Object.getOwnPropertyDescriptor;let dA=Object.freeze,Fp=Object.seal,Fx=Object.create,zle=typeof Reflect<"u"&&Reflect,pN=zle.apply,mN=zle.construct;dA||(dA=function(e){return e});Fp||(Fp=function(e){return e});pN||(pN=function(e,i){for(var r=arguments.length,n=new Array(r>2?r-2:0),a=2;a<r;a++)n[a-2]=arguments[a];return e.apply(i,n)});mN||(mN=function(e){for(var i=arguments.length,r=new Array(i>1?i-1:0),n=1;n<i;n++)r[n-1]=arguments[n];return new e(...r)});const gx=Nc(Array.prototype.forEach),QZe=Nc(Array.prototype.lastIndexOf),GY=Nc(Array.prototype.pop),hx=Nc(Array.prototype.push),YZe=Nc(Array.prototype.splice),iA=Array.isArray,rw=Nc(String.prototype.toLowerCase),fH=Nc(String.prototype.toString),KY=Nc(String.prototype.match),fx=Nc(String.prototype.replace),QY=Nc(String.prototype.indexOf),XZe=Nc(String.prototype.trim),qZe=Nc(Number.prototype.toString),JZe=Nc(Boolean.prototype.toString),YY=typeof BigInt>"u"?null:Nc(BigInt.prototype.toString),XY=typeof Symbol>"u"?null:Nc(Symbol.prototype.toString),El=Nc(Object.prototype.hasOwnProperty),vS=Nc(Object.prototype.toString),Gd=Nc(RegExp.prototype.test),PS=ZZe(TypeError);function Nc(t){return function(e){e instanceof RegExp&&(e.lastIndex=0);for(var i=arguments.length,r=new Array(i>1?i-1:0),n=1;n<i;n++)r[n-1]=arguments[n];return pN(t,e,r)}}function ZZe(t){return function(){for(var e=arguments.length,i=new Array(e),r=0;r<e;r++)i[r]=arguments[r];return mN(t,i)}}function Ta(t,e){let i=arguments.length>2&&arguments[2]!==void 0?arguments[2]:rw;if(zY&&zY(t,null),!iA(e))return t;let r=e.length;for(;r--;){let n=e[r];if(typeof n=="string"){const a=i(n);a!==n&&(zZe(e)||(e[r]=a),n=a)}t[n]=!0}return t}function $Ze(t){for(let e=0;e<t.length;e++)El(t,e)||(t[e]=null);return t}function v0(t){const e=Fx(null);for(const r of jle(t)){var i=_Ze(r,2);const n=i[0],a=i[1];El(t,n)&&(iA(a)?e[n]=$Ze(a):a&&typeof a=="object"&&a.constructor===Object?e[n]=v0(a):e[n]=a)}return e}function e$e(t){switch(typeof t){case"string":return t;case"number":return qZe(t);case"boolean":return JZe(t);case"bigint":return YY?YY(t):"0";case"symbol":return XY?XY(t):"Symbol()";case"undefined":return vS(t);case"function":case"object":{if(t===null)return vS(t);const e=t,i=Rm(e,"toString");if(typeof i=="function"){const r=i(e);return typeof r=="string"?r:vS(r)}return vS(t)}default:return vS(t)}}function Rm(t,e){for(;t!==null;){const r=KZe(t,e);if(r){if(r.get)return Nc(r.get);if(typeof r.value=="function")return Nc(r.value)}t=GZe(t)}function i(){return null}return i}function t$e(t){try{return Gd(t,""),!0}catch{return!1}}const qY=dA(["a","abbr","acronym","address","area","article","aside","audio","b","bdi","bdo","big","blink","blockquote","body","br","button","canvas","caption","center","cite","code","col","colgroup","content","data","datalist","dd","decorator","del","details","dfn","dialog","dir","div","dl","dt","element","em","fieldset","figcaption","figure","font","footer","form","h1","h2","h3","h4","h5","h6","head","header","hgroup","hr","html","i","img","input","ins","kbd","label","legend","li","main","map","mark","marquee","menu","menuitem","meter","nav","nobr","ol","optgroup","option","output","p","picture","pre","progress","q","rp","rt","ruby","s","samp","search","section","select","shadow","slot","small","source","spacer","span","strike","strong","style","sub","summary","sup","table","tbody","td","template","textarea","tfoot","th","thead","time","tr","track","tt","u","ul","var","video","wbr"]),yH=dA(["svg","a","altglyph","altglyphdef","altglyphitem","animatecolor","animatemotion","animatetransform","circle","clippath","defs","desc","ellipse","enterkeyhint","exportparts","filter","font","g","glyph","glyphref","hkern","image","inputmode","line","lineargradient","marker","mask","metadata","mpath","part","path","pattern","polygon","polyline","radialgradient","rect","stop","style","switch","symbol","text","textpath","title","tref","tspan","view","vkern"]),CH=dA(["feBlend","feColorMatrix","feComponentTransfer","feComposite","feConvolveMatrix","feDiffuseLighting","feDisplacementMap","feDistantLight","feDropShadow","feFlood","feFuncA","feFuncB","feFuncG","feFuncR","feGaussianBlur","feImage","feMerge","feMergeNode","feMorphology","feOffset","fePointLight","feSpecularLighting","feSpotLight","feTile","feTurbulence"]),i$e=dA(["animate","color-profile","cursor","discard","font-face","font-face-format","font-face-name","font-face-src","font-face-uri","foreignobject","hatch","hatchpath","mesh","meshgradient","meshpatch","meshrow","missing-glyph","script","set","solidcolor","unknown","use"]),xH=dA(["math","menclose","merror","mfenced","mfrac","mglyph","mi","mlabeledtr","mmultiscripts","mn","mo","mover","mpadded","mphantom","mroot","mrow","ms","mspace","msqrt","mstyle","msub","msup","msubsup","mtable","mtd","mtext","mtr","munder","munderover","mprescripts"]),r$e=dA(["maction","maligngroup","malignmark","mlongdiv","mscarries","mscarry","msgroup","mstack","msline","msrow","semantics","annotation","annotation-xml","mprescripts","none"]),JY=dA(["#text"]),ZY=dA(["accept","action","align","alt","autocapitalize","autocomplete","autopictureinpicture","autoplay","background","bgcolor","border","capture","cellpadding","cellspacing","checked","cite","class","clear","color","cols","colspan","command","commandfor","controls","controlslist","coords","crossorigin","datetime","decoding","default","dir","disabled","disablepictureinpicture","disableremoteplayback","download","draggable","enctype","enterkeyhint","exportparts","face","for","headers","height","hidden","high","href","hreflang","id","inert","inputmode","integrity","ismap","kind","label","lang","list","loading","loop","low","max","maxlength","media","method","min","minlength","multiple","muted","name","nonce","noshade","novalidate","nowrap","open","optimum","part","pattern","placeholder","playsinline","popover","popovertarget","popovertargetaction","poster","preload","pubdate","radiogroup","readonly","rel","required","rev","reversed","role","rows","rowspan","spellcheck","scope","selected","shape","size","sizes","slot","span","srclang","start","src","srcset","step","style","summary","tabindex","title","translate","type","usemap","valign","value","width","wrap","xmlns"]),SH=dA(["accent-height","accumulate","additive","alignment-baseline","amplitude","ascent","attributename","attributetype","azimuth","basefrequency","baseline-shift","begin","bias","by","class","clip","clippathunits","clip-path","clip-rule","color","color-interpolation","color-interpolation-filters","color-profile","color-rendering","cx","cy","d","dx","dy","diffuseconstant","direction","display","divisor","dur","edgemode","elevation","end","exponent","fill","fill-opacity","fill-rule","filter","filterunits","flood-color","flood-opacity","font-family","font-size","font-size-adjust","font-stretch","font-style","font-variant","font-weight","fx","fy","g1","g2","glyph-name","glyphref","gradientunits","gradienttransform","height","href","id","image-rendering","in","in2","intercept","k","k1","k2","k3","k4","kerning","keypoints","keysplines","keytimes","lang","lengthadjust","letter-spacing","kernelmatrix","kernelunitlength","lighting-color","local","marker-end","marker-mid","marker-start","markerheight","markerunits","markerwidth","maskcontentunits","maskunits","max","mask","mask-type","media","method","mode","min","name","numoctaves","offset","operator","opacity","order","orient","orientation","origin","overflow","paint-order","path","pathlength","patterncontentunits","patterntransform","patternunits","points","preservealpha","preserveaspectratio","primitiveunits","r","rx","ry","radius","refx","refy","repeatcount","repeatdur","restart","result","rotate","scale","seed","shape-rendering","slope","specularconstant","specularexponent","spreadmethod","startoffset","stddeviation","stitchtiles","stop-color","stop-opacity","stroke-dasharray","stroke-dashoffset","stroke-linecap","stroke-linejoin","stroke-miterlimit","stroke-opacity","stroke","stroke-width","style","surfacescale","systemlanguage","tabindex","tablevalues","targetx","targety","transform","transform-origin","text-anchor","text-decoration","text-rendering","textlength","type","u1","u2","unicode","values","viewbox","visibility","version","vert-adv-y","vert-origin-x","vert-origin-y","width","word-spacing","wrap","writing-mode","xchannelselector","ychannelselector","x","x1","x2","xmlns","y","y1","y2","z","zoomandpan"]),$Y=dA(["accent","accentunder","align","bevelled","close","columnalign","columnlines","columnspacing","columnspan","denomalign","depth","dir","display","displaystyle","encoding","fence","frame","height","href","id","largeop","length","linethickness","lquote","lspace","mathbackground","mathcolor","mathsize","mathvariant","maxsize","minsize","movablelimits","notation","numalign","open","rowalign","rowlines","rowspacing","rowspan","rspace","rquote","scriptlevel","scriptminsize","scriptsizemultiplier","selection","separator","separators","stretchy","subscriptshift","supscriptshift","symmetric","voffset","width","xmlns"]),S6=dA(["xlink:href","xml:id","xlink:title","xml:space","xmlns:xlink"]),n$e=Fp(/{{[\w\W]*|^[\w\W]*}}/g),a$e=Fp(/<%[\w\W]*|^[\w\W]*%>/g),o$e=Fp(/\${[\w\W]*/g),s$e=Fp(/^data-[\-\w.\u00B7-\uFFFF]+$/),l$e=Fp(/^aria-[\-\w]+$/),eX=Fp(/^(?:(?:(?:f|ht)tps?|mailto|tel|callto|sms|cid|xmpp|matrix):|[^a-z]|[a-z+.\-]+(?:[^a-z+.\-:]|$))/i),c$e=Fp(/^(?:\w+script|data):/i),d$e=Fp(/[\u0000-\u0020\u00A0\u1680\u180E\u2000-\u2029\u205F\u3000]/g),A$e=Fp(/^html$/i),u$e=Fp(/^[a-z][.\w]*(-[.\w]+)+$/i),mm={element:1,attribute:2,text:3,cdataSection:4,entityReference:5,entityNode:6,progressingInstruction:7,comment:8,document:9,documentType:10,documentFragment:11,notation:12},p$e=function(){return typeof window>"u"?null:window},m$e=function(e,i){if(typeof e!="object"||typeof e.createPolicy!="function")return null;let r=null;const n="data-tt-policy-suffix";i&&i.hasAttribute(n)&&(r=i.getAttribute(n));const a="dompurify"+(r?"#"+r:"");try{return e.createPolicy(a,{createHTML(s){return s},createScriptURL(s){return s}})}catch{return console.warn("TrustedTypes policy "+a+" could not be created."),null}},tX=function(){return{afterSanitizeAttributes:[],afterSanitizeElements:[],afterSanitizeShadowDOM:[],beforeSanitizeAttributes:[],beforeSanitizeElements:[],beforeSanitizeShadowDOM:[],uponSanitizeAttribute:[],uponSanitizeElement:[],uponSanitizeShadowNode:[]}};function Gle(){let t=arguments.length>0&&arguments[0]!==void 0?arguments[0]:p$e();const e=_i=>Gle(_i);if(e.version="3.4.7",e.removed=[],!t||!t.document||t.document.nodeType!==mm.document||!t.Element)return e.isSupported=!1,e;let i=t.document;const r=i,n=r.currentScript;t.DocumentFragment;const a=t.HTMLTemplateElement,s=t.Node,l=t.Element,c=t.NodeFilter,d=t.NamedNodeMap;d===void 0&&(t.NamedNodeMap||t.MozNamedAttrMap),t.HTMLFormElement;const u=t.DOMParser,m=t.trustedTypes,y=l.prototype,h=Rm(y,"cloneNode"),x=Rm(y,"remove"),w=Rm(y,"nextSibling"),b=Rm(y,"childNodes"),v=Rm(y,"parentNode"),B=Rm(y,"shadowRoot"),D=Rm(y,"attributes"),E=s&&s.prototype?Rm(s.prototype,"nodeType"):null,U=s&&s.prototype?Rm(s.prototype,"nodeName"):null;if(typeof a=="function"){const _i=i.createElement("template");_i.content&&_i.content.ownerDocument&&(i=_i.content.ownerDocument)}let k,I="";const L=i,z=L.implementation,G=L.createNodeIterator,V=L.createDocumentFragment,_=L.getElementsByTagName,Y=r.importNode;let q=tX();e.isSupported=typeof jle=="function"&&typeof v=="function"&&z&&z.createHTMLDocument!==void 0;const de=n$e,se=a$e,ae=o$e,le=s$e,J=l$e,ne=c$e,Z=d$e,N=u$e;let re=eX,O=null;const ee=Ta({},[...qY,...yH,...CH,...xH,...JY]);let ce=null;const pe=Ta({},[...ZY,...SH,...$Y,...S6]);let fe=Object.seal(Fx(null,{tagNameCheck:{writable:!0,configurable:!1,enumerable:!0,value:null},attributeNameCheck:{writable:!0,configurable:!1,enumerable:!0,value:null},allowCustomizedBuiltInElements:{writable:!0,configurable:!1,enumerable:!0,value:!1}})),Pe=null,We=null;const Oe=Object.seal(Fx(null,{tagCheck:{writable:!0,configurable:!1,enumerable:!0,value:null},attributeCheck:{writable:!0,configurable:!1,enumerable:!0,value:null}}));let ve=!0,st=!0,lt=!1,Me=!0,xt=!1,ft=!0,Mt=!1,_t=!1,Vt=!1,Dt=!1,bt=!1,oi=!1,_e=!0,Qt=!1;const Rt="user-content-";let Je=!0,Qe=!1,rt={},je=null;const ct=Ta({},["annotation-xml","audio","colgroup","desc","foreignobject","head","iframe","math","mi","mn","mo","ms","mtext","noembed","noframes","noscript","plaintext","script","style","svg","template","thead","title","video","xmp"]);let Ue=null;const Ce=Ta({},["audio","video","img","source","image","track"]);let ye=null;const et=Ta({},["alt","class","for","id","label","name","pattern","placeholder","role","summary","title","value","style","xmlns"]),ot="http://www.w3.org/1998/Math/MathML",Ft="http://www.w3.org/2000/svg",kt="http://www.w3.org/1999/xhtml";let At=kt,mt=!1,yt=null;const qe=Ta({},[ot,Ft,kt],fH);let Ht=Ta({},["mi","mo","mn","ms","mtext"]),St=Ta({},["annotation-xml"]);const ii=Ta({},["title","style","font","a","script"]);let ni=null;const gt=["application/xhtml+xml","text/html"],gi="text/html";let li=null,fi=null;const Ki=i.createElement("form"),Qi=function(dt){return dt instanceof RegExp||dt instanceof Function},Ui=function(){let dt=arguments.length>0&&arguments[0]!==void 0?arguments[0]:{};if(fi&&fi===dt)return;(!dt||typeof dt!="object")&&(dt={}),dt=v0(dt),ni=gt.indexOf(dt.PARSER_MEDIA_TYPE)===-1?gi:dt.PARSER_MEDIA_TYPE,li=ni==="application/xhtml+xml"?fH:rw,O=El(dt,"ALLOWED_TAGS")&&iA(dt.ALLOWED_TAGS)?Ta({},dt.ALLOWED_TAGS,li):ee,ce=El(dt,"ALLOWED_ATTR")&&iA(dt.ALLOWED_ATTR)?Ta({},dt.ALLOWED_ATTR,li):pe,yt=El(dt,"ALLOWED_NAMESPACES")&&iA(dt.ALLOWED_NAMESPACES)?Ta({},dt.ALLOWED_NAMESPACES,fH):qe,ye=El(dt,"ADD_URI_SAFE_ATTR")&&iA(dt.ADD_URI_SAFE_ATTR)?Ta(v0(et),dt.ADD_URI_SAFE_ATTR,li):et,Ue=El(dt,"ADD_DATA_URI_TAGS")&&iA(dt.ADD_DATA_URI_TAGS)?Ta(v0(Ce),dt.ADD_DATA_URI_TAGS,li):Ce,je=El(dt,"FORBID_CONTENTS")&&iA(dt.FORBID_CONTENTS)?Ta({},dt.FORBID_CONTENTS,li):ct,Pe=El(dt,"FORBID_TAGS")&&iA(dt.FORBID_TAGS)?Ta({},dt.FORBID_TAGS,li):v0({}),We=El(dt,"FORBID_ATTR")&&iA(dt.FORBID_ATTR)?Ta({},dt.FORBID_ATTR,li):v0({}),rt=El(dt,"USE_PROFILES")?dt.USE_PROFILES&&typeof dt.USE_PROFILES=="object"?v0(dt.USE_PROFILES):dt.USE_PROFILES:!1,ve=dt.ALLOW_ARIA_ATTR!==!1,st=dt.ALLOW_DATA_ATTR!==!1,lt=dt.ALLOW_UNKNOWN_PROTOCOLS||!1,Me=dt.ALLOW_SELF_CLOSE_IN_ATTR!==!1,xt=dt.SAFE_FOR_TEMPLATES||!1,ft=dt.SAFE_FOR_XML!==!1,Mt=dt.WHOLE_DOCUMENT||!1,Dt=dt.RETURN_DOM||!1,bt=dt.RETURN_DOM_FRAGMENT||!1,oi=dt.RETURN_TRUSTED_TYPE||!1,Vt=dt.FORCE_BODY||!1,_e=dt.SANITIZE_DOM!==!1,Qt=dt.SANITIZE_NAMED_PROPS||!1,Je=dt.KEEP_CONTENT!==!1,Qe=dt.IN_PLACE||!1,re=t$e(dt.ALLOWED_URI_REGEXP)?dt.ALLOWED_URI_REGEXP:eX,At=typeof dt.NAMESPACE=="string"?dt.NAMESPACE:kt,Ht=El(dt,"MATHML_TEXT_INTEGRATION_POINTS")&&dt.MATHML_TEXT_INTEGRATION_POINTS&&typeof dt.MATHML_TEXT_INTEGRATION_POINTS=="object"?v0(dt.MATHML_TEXT_INTEGRATION_POINTS):Ta({},["mi","mo","mn","ms","mtext"]),St=El(dt,"HTML_INTEGRATION_POINTS")&&dt.HTML_INTEGRATION_POINTS&&typeof dt.HTML_INTEGRATION_POINTS=="object"?v0(dt.HTML_INTEGRATION_POINTS):Ta({},["annotation-xml"]);const ui=El(dt,"CUSTOM_ELEMENT_HANDLING")&&dt.CUSTOM_ELEMENT_HANDLING&&typeof dt.CUSTOM_ELEMENT_HANDLING=="object"?v0(dt.CUSTOM_ELEMENT_HANDLING):Fx(null);if(fe=Fx(null),El(ui,"tagNameCheck")&&Qi(ui.tagNameCheck)&&(fe.tagNameCheck=ui.tagNameCheck),El(ui,"attributeNameCheck")&&Qi(ui.attributeNameCheck)&&(fe.attributeNameCheck=ui.attributeNameCheck),El(ui,"allowCustomizedBuiltInElements")&&typeof ui.allowCustomizedBuiltInElements=="boolean"&&(fe.allowCustomizedBuiltInElements=ui.allowCustomizedBuiltInElements),xt&&(st=!1),bt&&(Dt=!0),rt&&(O=Ta({},JY),ce=Fx(null),rt.html===!0&&(Ta(O,qY),Ta(ce,ZY)),rt.svg===!0&&(Ta(O,yH),Ta(ce,SH),Ta(ce,S6)),rt.svgFilters===!0&&(Ta(O,CH),Ta(ce,SH),Ta(ce,S6)),rt.mathMl===!0&&(Ta(O,xH),Ta(ce,$Y),Ta(ce,S6))),Oe.tagCheck=null,Oe.attributeCheck=null,El(dt,"ADD_TAGS")&&(typeof dt.ADD_TAGS=="function"?Oe.tagCheck=dt.ADD_TAGS:iA(dt.ADD_TAGS)&&(O===ee&&(O=v0(O)),Ta(O,dt.ADD_TAGS,li))),El(dt,"ADD_ATTR")&&(typeof dt.ADD_ATTR=="function"?Oe.attributeCheck=dt.ADD_ATTR:iA(dt.ADD_ATTR)&&(ce===pe&&(ce=v0(ce)),Ta(ce,dt.ADD_ATTR,li))),El(dt,"ADD_URI_SAFE_ATTR")&&iA(dt.ADD_URI_SAFE_ATTR)&&Ta(ye,dt.ADD_URI_SAFE_ATTR,li),El(dt,"FORBID_CONTENTS")&&iA(dt.FORBID_CONTENTS)&&(je===ct&&(je=v0(je)),Ta(je,dt.FORBID_CONTENTS,li)),El(dt,"ADD_FORBID_CONTENTS")&&iA(dt.ADD_FORBID_CONTENTS)&&(je===ct&&(je=v0(je)),Ta(je,dt.ADD_FORBID_CONTENTS,li)),Je&&(O["#text"]=!0),Mt&&Ta(O,["html","head","body"]),O.table&&(Ta(O,["tbody"]),delete Pe.tbody),dt.TRUSTED_TYPES_POLICY){if(typeof dt.TRUSTED_TYPES_POLICY.createHTML!="function")throw PS('TRUSTED_TYPES_POLICY configuration option must provide a "createHTML" hook.');if(typeof dt.TRUSTED_TYPES_POLICY.createScriptURL!="function")throw PS('TRUSTED_TYPES_POLICY configuration option must provide a "createScriptURL" hook.');k=dt.TRUSTED_TYPES_POLICY,I=k.createHTML("")}else k===void 0&&(k=m$e(m,n)),k!==null&&typeof I=="string"&&(I=k.createHTML(""));(q.uponSanitizeElement.length>0||q.uponSanitizeAttribute.length>0)&&O===ee&&(O=v0(O)),q.uponSanitizeAttribute.length>0&&ce===pe&&(ce=v0(ce)),dA&&dA(dt),fi=dt},ke=Ta({},[...yH,...CH,...i$e]),nt=Ta({},[...xH,...r$e]),xe=function(dt){let ui=v(dt);(!ui||!ui.tagName)&&(ui={namespaceURI:At,tagName:"template"});const wi=rw(dt.tagName),Le=rw(ui.tagName);return yt[dt.namespaceURI]?dt.namespaceURI===Ft?ui.namespaceURI===kt?wi==="svg":ui.namespaceURI===ot?wi==="svg"&&(Le==="annotation-xml"||Ht[Le]):!!ke[wi]:dt.namespaceURI===ot?ui.namespaceURI===kt?wi==="math":ui.namespaceURI===Ft?wi==="math"&&St[Le]:!!nt[wi]:dt.namespaceURI===kt?ui.namespaceURI===Ft&&!St[Le]||ui.namespaceURI===ot&&!Ht[Le]?!1:!nt[wi]&&(ii[wi]||!ke[wi]):!!(ni==="application/xhtml+xml"&&yt[dt.namespaceURI]):!1},He=function(dt){hx(e.removed,{element:dt});try{v(dt).removeChild(dt)}catch{x(dt)}},Te=function(dt,ui){try{hx(e.removed,{attribute:ui.getAttributeNode(dt),from:ui})}catch{hx(e.removed,{attribute:null,from:ui})}if(ui.removeAttribute(dt),dt==="is")if(Dt||bt)try{He(ui)}catch{}else try{ui.setAttribute(dt,"")}catch{}},Ee=function(dt){let ui=null,wi=null;if(Vt)dt="<remove></remove>"+dt;else{const Xt=KY(dt,/^[\r\n\t ]+/);wi=Xt&&Xt[0]}ni==="application/xhtml+xml"&&At===kt&&(dt='<html xmlns="http://www.w3.org/1999/xhtml"><head></head><body>'+dt+"</body></html>");const Le=k?k.createHTML(dt):dt;if(At===kt)try{ui=new u().parseFromString(Le,ni)}catch{}if(!ui||!ui.documentElement){ui=z.createDocument(At,"template",null);try{ui.documentElement.innerHTML=mt?I:Le}catch{}}const wt=ui.body||ui.documentElement;return dt&&wi&&wt.insertBefore(i.createTextNode(wi),wt.childNodes[0]||null),At===kt?_.call(ui,Mt?"html":"body")[0]:Mt?ui.documentElement:wt},Ne=function(dt){return G.call(dt.ownerDocument||dt,dt,c.SHOW_ELEMENT|c.SHOW_COMMENT|c.SHOW_TEXT|c.SHOW_PROCESSING_INSTRUCTION|c.SHOW_CDATA_SECTION,null)},Ie=function(dt){dt.normalize();const ui=G.call(dt.ownerDocument||dt,dt,c.SHOW_TEXT|c.SHOW_COMMENT|c.SHOW_CDATA_SECTION|c.SHOW_PROCESSING_INSTRUCTION,null);let wi=ui.nextNode();for(;wi;){let Le=wi.data;gx([de,se,ae],wt=>{Le=fx(Le,wt," ")}),wi.data=Le,wi=ui.nextNode()}},Ze=function(dt){const ui=U?U(dt):null;return typeof ui!="string"||li(ui)!=="form"?!1:typeof dt.nodeName!="string"||typeof dt.textContent!="string"||typeof dt.removeChild!="function"||dt.attributes!==D(dt)||typeof dt.removeAttribute!="function"||typeof dt.setAttribute!="function"||typeof dt.namespaceURI!="string"||typeof dt.insertBefore!="function"||typeof dt.hasChildNodes!="function"||dt.nodeType!==E(dt)||dt.childNodes!==b(dt)},Lt=function(dt){if(!E||typeof dt!="object"||dt===null)return!1;try{return E(dt)===mm.documentFragment}catch{return!1}},vt=function(dt){if(!E||typeof dt!="object"||dt===null)return!1;try{return typeof E(dt)=="number"}catch{return!1}};function Kt(_i,dt,ui){gx(_i,wi=>{wi.call(e,dt,ui,fi)})}const Nt=function(dt){let ui=null;if(Kt(q.beforeSanitizeElements,dt,null),Ze(dt))return He(dt),!0;const wi=li(dt.nodeName);if(Kt(q.uponSanitizeElement,dt,{tagName:wi,allowedTags:O}),ft&&dt.hasChildNodes()&&!vt(dt.firstElementChild)&&Gd(/<[/\w!]/g,dt.innerHTML)&&Gd(/<[/\w!]/g,dt.textContent)||ft&&dt.namespaceURI===kt&&wi==="style"&&vt(dt.firstElementChild)||dt.nodeType===mm.progressingInstruction||ft&&dt.nodeType===mm.comment&&Gd(/<[/\w]/g,dt.data))return He(dt),!0;if(Pe[wi]||!(Oe.tagCheck instanceof Function&&Oe.tagCheck(wi))&&!O[wi]){if(!Pe[wi]&&Xi(wi)&&(fe.tagNameCheck instanceof RegExp&&Gd(fe.tagNameCheck,wi)||fe.tagNameCheck instanceof Function&&fe.tagNameCheck(wi)))return!1;if(Je&&!je[wi]){const wt=v(dt),Xt=b(dt);if(Xt&&wt){const Wt=Xt.length;for(let zt=Wt-1;zt>=0;--zt){const Bi=h(Xt[zt],!0);wt.insertBefore(Bi,w(dt))}}}return He(dt),!0}return(E?E(dt):dt.nodeType)===mm.element&&!xe(dt)||(wi==="noscript"||wi==="noembed"||wi==="noframes")&&Gd(/<\/no(script|embed|frames)/i,dt.innerHTML)?(He(dt),!0):(xt&&dt.nodeType===mm.text&&(ui=dt.textContent,gx([de,se,ae],wt=>{ui=fx(ui,wt," ")}),dt.textContent!==ui&&(hx(e.removed,{element:dt.cloneNode()}),dt.textContent=ui)),Kt(q.afterSanitizeElements,dt,null),!1)},Di=function(dt,ui,wi){if(We[ui]||_e&&(ui==="id"||ui==="name")&&(wi in i||wi in Ki))return!1;const Le=ce[ui]||Oe.attributeCheck instanceof Function&&Oe.attributeCheck(ui,dt);if(!(st&&!We[ui]&&Gd(le,ui))){if(!(ve&&Gd(J,ui))){if(!Le||We[ui]){if(!(Xi(dt)&&(fe.tagNameCheck instanceof RegExp&&Gd(fe.tagNameCheck,dt)||fe.tagNameCheck instanceof Function&&fe.tagNameCheck(dt))&&(fe.attributeNameCheck instanceof RegExp&&Gd(fe.attributeNameCheck,ui)||fe.attributeNameCheck instanceof Function&&fe.attributeNameCheck(ui,dt))||ui==="is"&&fe.allowCustomizedBuiltInElements&&(fe.tagNameCheck instanceof RegExp&&Gd(fe.tagNameCheck,wi)||fe.tagNameCheck instanceof Function&&fe.tagNameCheck(wi))))return!1}else if(!ye[ui]){if(!Gd(re,fx(wi,Z,""))){if(!((ui==="src"||ui==="xlink:href"||ui==="href")&&dt!=="script"&&QY(wi,"data:")===0&&Ue[dt])){if(!(lt&&!Gd(ne,fx(wi,Z,"")))){if(wi)return!1}}}}}}return!0},Pi=Ta({},["annotation-xml","color-profile","font-face","font-face-format","font-face-name","font-face-src","font-face-uri","missing-glyph"]),Xi=function(dt){return!Pi[rw(dt)]&&Gd(N,dt)},Gi=function(dt){Kt(q.beforeSanitizeAttributes,dt,null);const ui=dt.attributes;if(!ui||Ze(dt))return;const wi={attrName:"",attrValue:"",keepAttr:!0,allowedAttributes:ce,forceKeepAttr:void 0};let Le=ui.length;for(;Le--;){const wt=ui[Le],Xt=wt.name,Wt=wt.namespaceURI,zt=wt.value,Bi=li(Xt),xr=zt;let Ci=Xt==="value"?xr:XZe(xr);if(wi.attrName=Bi,wi.attrValue=Ci,wi.keepAttr=!0,wi.forceKeepAttr=void 0,Kt(q.uponSanitizeAttribute,dt,wi),Ci=wi.attrValue,Qt&&(Bi==="id"||Bi==="name")&&QY(Ci,Rt)!==0&&(Te(Xt,dt),Ci=Rt+Ci),ft&&Gd(/((--!?|])>)|<\/(style|script|title|xmp|textarea|noscript|iframe|noembed|noframes)/i,Ci)){Te(Xt,dt);continue}if(Bi==="attributename"&&KY(Ci,"href")){Te(Xt,dt);continue}if(wi.forceKeepAttr)continue;if(!wi.keepAttr){Te(Xt,dt);continue}if(!Me&&Gd(/\/>/i,Ci)){Te(Xt,dt);continue}xt&&gx([de,se,ae],hr=>{Ci=fx(Ci,hr," ")});const vi=li(dt.nodeName);if(!Di(vi,Bi,Ci)){Te(Xt,dt);continue}if(k&&typeof m=="object"&&typeof m.getAttributeType=="function"&&!Wt)switch(m.getAttributeType(vi,Bi)){case"TrustedHTML":{Ci=k.createHTML(Ci);break}case"TrustedScriptURL":{Ci=k.createScriptURL(Ci);break}}if(Ci!==xr)try{Wt?dt.setAttributeNS(Wt,Xt,Ci):dt.setAttribute(Xt,Ci),Ze(dt)?He(dt):GY(e.removed)}catch{Te(Xt,dt)}}Kt(q.afterSanitizeAttributes,dt,null)},Yi=function(dt){let ui=null;const wi=Ne(dt);for(Kt(q.beforeSanitizeShadowDOM,dt,null);ui=wi.nextNode();)if(Kt(q.uponSanitizeShadowNode,ui,null),Nt(ui),Gi(ui),Lt(ui.content)&&Yi(ui.content),(E?E(ui):ui.nodeType)===mm.element){const wt=B?B(ui):ui.shadowRoot;Lt(wt)&&(Sr(wt),Yi(wt))}Kt(q.afterSanitizeShadowDOM,dt,null)},Sr=function(dt){const ui=E?E(dt):dt.nodeType;if(ui===mm.element){const wt=B?B(dt):dt.shadowRoot;Lt(wt)&&(Sr(wt),Yi(wt))}const wi=b?b(dt):dt.childNodes;if(!wi)return;const Le=[];gx(wi,wt=>{hx(Le,wt)});for(const wt of Le)Sr(wt);if(ui===mm.element){const wt=U?U(dt):null;if(typeof wt=="string"&&li(wt)==="template"){const Xt=dt.content;Lt(Xt)&&Sr(Xt)}}};return e.sanitize=function(_i){let dt=arguments.length>1&&arguments[1]!==void 0?arguments[1]:{},ui=null,wi=null,Le=null,wt=null;if(mt=!_i,mt&&(_i="\x3C!-->"),typeof _i!="string"&&!vt(_i)&&(_i=e$e(_i),typeof _i!="string"))throw PS("dirty is not a string, aborting");if(!e.isSupported)return _i;if(_t||Ui(dt),e.removed=[],typeof _i=="string"&&(Qe=!1),Qe){const zt=U?U(_i):_i.nodeName;if(typeof zt=="string"){const Bi=li(zt);if(!O[Bi]||Pe[Bi])throw PS("root node is forbidden and cannot be sanitized in-place")}if(Ze(_i))throw PS("root node is clobbered and cannot be sanitized in-place");Sr(_i)}else if(vt(_i))ui=Ee("\x3C!---->"),wi=ui.ownerDocument.importNode(_i,!0),wi.nodeType===mm.element&&wi.nodeName==="BODY"||wi.nodeName==="HTML"?ui=wi:ui.appendChild(wi),Sr(wi);else{if(!Dt&&!xt&&!Mt&&_i.indexOf("<")===-1)return k&&oi?k.createHTML(_i):_i;if(ui=Ee(_i),!ui)return Dt?null:oi?I:""}ui&&Vt&&He(ui.firstChild);const Xt=Ne(Qe?_i:ui);for(;Le=Xt.nextNode();)Nt(Le),Gi(Le),Lt(Le.content)&&Yi(Le.content);if(Qe)return xt&&Ie(_i),_i;if(Dt){if(xt&&Ie(ui),bt)for(wt=V.call(ui.ownerDocument);ui.firstChild;)wt.appendChild(ui.firstChild);else wt=ui;return(ce.shadowroot||ce.shadowrootmode)&&(wt=Y.call(r,wt,!0)),wt}let Wt=Mt?ui.outerHTML:ui.innerHTML;return Mt&&O["!doctype"]&&ui.ownerDocument&&ui.ownerDocument.doctype&&ui.ownerDocument.doctype.name&&Gd(A$e,ui.ownerDocument.doctype.name)&&(Wt="<!DOCTYPE "+ui.ownerDocument.doctype.name+`>
`+Wt),xt&&gx([de,se,ae],zt=>{Wt=fx(Wt,zt," ")}),k&&oi?k.createHTML(Wt):Wt},e.setConfig=function(){let _i=arguments.length>0&&arguments[0]!==void 0?arguments[0]:{};Ui(_i),_t=!0},e.clearConfig=function(){fi=null,_t=!1},e.isValidAttribute=function(_i,dt,ui){fi||Ui({});const wi=li(_i),Le=li(dt);return Di(wi,Le,ui)},e.addHook=function(_i,dt){typeof dt=="function"&&hx(q[_i],dt)},e.removeHook=function(_i,dt){if(dt!==void 0){const ui=QZe(q[_i],dt);return ui===-1?void 0:YZe(q[_i],ui,1)[0]}return GY(q[_i])},e.removeHooks=function(_i){q[_i]=[]},e.removeAllHooks=function(){q=tX()},e}var g$e=Gle();const h$e=Object.freeze(Object.defineProperty({__proto__:null,default:g$e},Symbol.toStringTag,{value:"Module"}));var iX={},rX={},FS,nX;function ml(){if(nX)return FS;nX=1;var t=function(e){return e&&e.Math===Math&&e};return FS=t(typeof globalThis=="object"&&globalThis)||t(typeof window=="object"&&window)||t(typeof self=="object"&&self)||t(typeof sE=="object"&&sE)||t(typeof FS=="object"&&FS)||(function(){return this})()||Function("return this")(),FS}var wH={},RH,aX;function zl(){return aX||(aX=1,RH=function(t){try{return!!t()}catch{return!0}}),RH}var bH,oX;function W1(){if(oX)return bH;oX=1;var t=zl();return bH=!t(function(){return Object.defineProperty({},1,{get:function(){return 7}})[1]!==7}),bH}var vH,sX;function D8(){if(sX)return vH;sX=1;var t=zl();return vH=!t(function(){var e=(function(){}).bind();return typeof e!="function"||e.hasOwnProperty("prototype")}),vH}var PH,lX;function n0(){if(lX)return PH;lX=1;var t=D8(),e=Function.prototype.call;return PH=t?e.bind(e):function(){return e.apply(e,arguments)},PH}var FH={},cX;function f$e(){if(cX)return FH;cX=1;var t={}.propertyIsEnumerable,e=Object.getOwnPropertyDescriptor,i=e&&!t.call({1:2},1);return FH.f=i?function(n){var a=e(this,n);return!!a&&a.enumerable}:t,FH}var MH,dX;function Z9(){return dX||(dX=1,MH=function(t,e){return{enumerable:!(t&1),configurable:!(t&2),writable:!(t&4),value:e}}),MH}var TH,AX;function Gl(){if(AX)return TH;AX=1;var t=D8(),e=Function.prototype,i=e.call,r=t&&e.bind.bind(i,i);return TH=t?r:function(n){return function(){return i.apply(n,arguments)}},TH}var BH,uX;function Ey(){if(uX)return BH;uX=1;var t=Gl(),e=t({}.toString),i=t("".slice);return BH=function(r){return i(e(r),8,-1)},BH}var DH,pX;function Kle(){if(pX)return DH;pX=1;var t=Gl(),e=zl(),i=Ey(),r=Object,n=t("".split);return DH=e(function(){return!r("z").propertyIsEnumerable(0)})?function(a){return i(a)==="String"?n(a,""):r(a)}:r,DH}var HH,mX;function H8(){return mX||(mX=1,HH=function(t){return t==null}),HH}var IH,gX;function O1(){if(gX)return IH;gX=1;var t=H8(),e=TypeError;return IH=function(i){if(t(i))throw new e("Can't call method on "+i);return i},IH}var EH,hX;function nb(){if(hX)return EH;hX=1;var t=Kle(),e=O1();return EH=function(i){return t(e(i))},EH}var UH,fX;function dc(){if(fX)return UH;fX=1;var t=typeof document=="object"&&document.all;return UH=typeof t>"u"&&t!==void 0?function(e){return typeof e=="function"||e===t}:function(e){return typeof e=="function"},UH}var kH,yX;function GA(){if(yX)return kH;yX=1;var t=dc();return kH=function(e){return typeof e=="object"?e!==null:t(e)},kH}var NH,CX;function Uy(){if(CX)return NH;CX=1;var t=ml(),e=dc(),i=function(r){return e(r)?r:void 0};return NH=function(r,n){return arguments.length<2?i(t[r]):t[r]&&t[r][n]},NH}var LH,xX;function I8(){if(xX)return LH;xX=1;var t=Gl();return LH=t({}.isPrototypeOf),LH}var VH,SX;function ab(){if(SX)return VH;SX=1;var t=ml(),e=t.navigator,i=e&&e.userAgent;return VH=i?String(i):"",VH}var WH,wX;function $9(){if(wX)return WH;wX=1;var t=ml(),e=ab(),i=t.process,r=t.Deno,n=i&&i.versions||r&&r.version,a=n&&n.v8,s,l;return a&&(s=a.split("."),l=s[0]>0&&s[0]<4?1:+(s[0]+s[1])),!l&&e&&(s=e.match(/Edge\/(\d+)/),(!s||s[1]>=74)&&(s=e.match(/Chrome\/(\d+)/),s&&(l=+s[1]))),WH=l,WH}var OH,RX;function Qle(){if(RX)return OH;RX=1;var t=$9(),e=zl(),i=ml(),r=i.String;return OH=!!Object.getOwnPropertySymbols&&!e(function(){var n=Symbol("symbol detection");return!r(n)||!(Object(n)instanceof Symbol)||!Symbol.sham&&t&&t<41}),OH}var _H,bX;function Yle(){if(bX)return _H;bX=1;var t=Qle();return _H=t&&!Symbol.sham&&typeof Symbol.iterator=="symbol",_H}var jH,vX;function Xle(){if(vX)return jH;vX=1;var t=Uy(),e=dc(),i=I8(),r=Yle(),n=Object;return jH=r?function(a){return typeof a=="symbol"}:function(a){var s=t("Symbol");return e(s)&&i(s.prototype,n(a))},jH}var zH,PX;function E8(){if(PX)return zH;PX=1;var t=String;return zH=function(e){try{return t(e)}catch{return"Object"}},zH}var GH,FX;function bh(){if(FX)return GH;FX=1;var t=dc(),e=E8(),i=TypeError;return GH=function(r){if(t(r))return r;throw new i(e(r)+" is not a function")},GH}var KH,MX;function O3(){if(MX)return KH;MX=1;var t=bh(),e=H8();return KH=function(i,r){var n=i[r];return e(n)?void 0:t(n)},KH}var QH,TX;function y$e(){if(TX)return QH;TX=1;var t=n0(),e=dc(),i=GA(),r=TypeError;return QH=function(n,a){var s,l;if(a==="string"&&e(s=n.toString)&&!i(l=t(s,n))||e(s=n.valueOf)&&!i(l=t(s,n))||a!=="string"&&e(s=n.toString)&&!i(l=t(s,n)))return l;throw new r("Can't convert object to primitive value")},QH}var YH={exports:{}},XH,BX;function tg(){return BX||(BX=1,XH=!1),XH}var qH,DX;function eV(){if(DX)return qH;DX=1;var t=ml(),e=Object.defineProperty;return qH=function(i,r){try{e(t,i,{value:r,configurable:!0,writable:!0})}catch{t[i]=r}return r},qH}var HX;function tV(){if(HX)return YH.exports;HX=1;var t=tg(),e=ml(),i=eV(),r="__core-js_shared__",n=YH.exports=e[r]||i(r,{});return(n.versions||(n.versions=[])).push({version:"3.49.0",mode:t?"pure":"global",copyright:"© 2013–2025 Denis Pushkarev (zloirock.ru), 2025–2026 CoreJS Company (core-js.io). All rights reserved.",license:"https://github.com/zloirock/core-js/blob/v3.49.0/LICENSE",source:"https://github.com/zloirock/core-js"}),YH.exports}var JH,IX;function iV(){if(IX)return JH;IX=1;var t=tV();return JH=function(e,i){return t[e]||(t[e]=i||{})},JH}var ZH,EX;function U8(){if(EX)return ZH;EX=1;var t=O1(),e=Object;return ZH=function(i){return e(t(i))},ZH}var $H,UX;function _1(){if(UX)return $H;UX=1;var t=Gl(),e=U8(),i=t({}.hasOwnProperty);return $H=Object.hasOwn||function(n,a){return i(e(n),a)},$H}var eI,kX;function qle(){if(kX)return eI;kX=1;var t=Gl(),e=0,i=Math.random(),r=t(1.1.toString);return eI=function(n){return"Symbol("+(n===void 0?"":n)+")_"+r(++e+i,36)},eI}var tI,NX;function Fd(){if(NX)return tI;NX=1;var t=ml(),e=iV(),i=_1(),r=qle(),n=Qle(),a=Yle(),s=t.Symbol,l=e("wks"),c=a?s.for||s:s&&s.withoutSetter||r;return tI=function(d){return i(l,d)||(l[d]=n&&i(s,d)?s[d]:c("Symbol."+d)),l[d]},tI}var iI,LX;function C$e(){if(LX)return iI;LX=1;var t=n0(),e=GA(),i=Xle(),r=O3(),n=y$e(),a=Fd(),s=TypeError,l=a("toPrimitive");return iI=function(c,d){if(!e(c)||i(c))return c;var u=r(c,l),m;if(u){if(d===void 0&&(d="default"),m=t(u,c,d),!e(m)||i(m))return m;throw new s("Can't convert object to primitive value")}return d===void 0&&(d="number"),n(c,d)},iI}var rI,VX;function Jle(){if(VX)return rI;VX=1;var t=C$e(),e=Xle();return rI=function(i){var r=t(i,"string");return e(r)?r:r+""},rI}var nI,WX;function k8(){if(WX)return nI;WX=1;var t=ml(),e=GA(),i=t.document,r=e(i)&&e(i.createElement);return nI=function(n){return r?i.createElement(n):{}},nI}var aI,OX;function Zle(){if(OX)return aI;OX=1;var t=W1(),e=zl(),i=k8();return aI=!t&&!e(function(){return Object.defineProperty(i("div"),"a",{get:function(){return 7}}).a!==7}),aI}var _X;function N8(){if(_X)return wH;_X=1;var t=W1(),e=n0(),i=f$e(),r=Z9(),n=nb(),a=Jle(),s=_1(),l=Zle(),c=Object.getOwnPropertyDescriptor;return wH.f=t?c:function(u,m){if(u=n(u),m=a(m),l)try{return c(u,m)}catch{}if(s(u,m))return r(!e(i.f,u,m),u[m])},wH}var oI={},sI,jX;function $le(){if(jX)return sI;jX=1;var t=W1(),e=zl();return sI=t&&e(function(){return Object.defineProperty(function(){},"prototype",{value:42,writable:!1}).prototype!==42}),sI}var lI,zX;function uA(){if(zX)return lI;zX=1;var t=GA(),e=String,i=TypeError;return lI=function(r){if(t(r))return r;throw new i(e(r)+" is not an object")},lI}var GX;function m2(){if(GX)return oI;GX=1;var t=W1(),e=Zle(),i=$le(),r=uA(),n=Jle(),a=TypeError,s=Object.defineProperty,l=Object.getOwnPropertyDescriptor,c="enumerable",d="configurable",u="writable";return oI.f=t?i?function(y,h,x){if(r(y),h=n(h),r(x),typeof y=="function"&&h==="prototype"&&"value"in x&&u in x&&!x[u]){var w=l(y,h);w&&w[u]&&(y[h]=x.value,x={configurable:d in x?x[d]:w[d],enumerable:c in x?x[c]:w[c],writable:!1})}return s(y,h,x)}:s:function(y,h,x){if(r(y),h=n(h),r(x),e)try{return s(y,h,x)}catch{}if("get"in x||"set"in x)throw new a("Accessors not supported");return"value"in x&&(y[h]=x.value),y},oI}var cI,KX;function ob(){if(KX)return cI;KX=1;var t=W1(),e=m2(),i=Z9();return cI=t?function(r,n,a){return e.f(r,n,i(1,a))}:function(r,n,a){return r[n]=a,r},cI}var dI={exports:{}},AI,QX;function L8(){if(QX)return AI;QX=1;var t=W1(),e=_1(),i=Function.prototype,r=t&&Object.getOwnPropertyDescriptor,n=e(i,"name"),a=n&&(function(){}).name==="something",s=n&&(!t||t&&r(i,"name").configurable);return AI={EXISTS:n,PROPER:a,CONFIGURABLE:s},AI}var uI,YX;function rV(){if(YX)return uI;YX=1;var t=Gl(),e=dc(),i=tV(),r=t(Function.toString);return e(i.inspectSource)||(i.inspectSource=function(n){return r(n)}),uI=i.inspectSource,uI}var pI,XX;function x$e(){if(XX)return pI;XX=1;var t=ml(),e=dc(),i=t.WeakMap;return pI=e(i)&&/native code/.test(String(i)),pI}var mI,qX;function nV(){if(qX)return mI;qX=1;var t=iV(),e=qle(),i=t("keys");return mI=function(r){return i[r]||(i[r]=e(r))},mI}var gI,JX;function aV(){return JX||(JX=1,gI={}),gI}var hI,ZX;function V8(){if(ZX)return hI;ZX=1;var t=x$e(),e=ml(),i=GA(),r=ob(),n=_1(),a=tV(),s=nV(),l=aV(),c="Object already initialized",d=e.TypeError,u=e.WeakMap,m,y,h,x=function(B){return h(B)?y(B):m(B,{})},w=function(B){return function(D){var E;if(!i(D)||(E=y(D)).type!==B)throw new d("Incompatible receiver, "+B+" required");return E}};if(t||a.state){var b=a.state||(a.state=new u);b.get=b.get,b.has=b.has,b.set=b.set,m=function(B,D){if(b.has(B))throw new d(c);return D.facade=B,b.set(B,D),D},y=function(B){return b.get(B)||{}},h=function(B){return b.has(B)}}else{var v=s("state");l[v]=!0,m=function(B,D){if(n(B,v))throw new d(c);return D.facade=B,r(B,v,D),D},y=function(B){return n(B,v)?B[v]:{}},h=function(B){return n(B,v)}}return hI={set:m,get:y,has:h,enforce:x,getterFor:w},hI}var $X;function ece(){if($X)return dI.exports;$X=1;var t=Gl(),e=zl(),i=dc(),r=_1(),n=W1(),a=L8().CONFIGURABLE,s=rV(),l=V8(),c=l.enforce,d=l.get,u=String,m=Object.defineProperty,y=t("".slice),h=t("".replace),x=t([].join),w=n&&!e(function(){return m(function(){},"length",{value:8}).length!==8}),b=String(String).split("String"),v=dI.exports=function(B,D,E){y(u(D),0,7)==="Symbol("&&(D="["+h(u(D),/^Symbol\(([^)]*)\).*$/,"$1")+"]"),E&&E.getter&&(D="get "+D),E&&E.setter&&(D="set "+D),(!r(B,"name")||a&&B.name!==D)&&(n?m(B,"name",{value:D,configurable:!0}):B.name=D),w&&E&&r(E,"arity")&&B.length!==E.arity&&m(B,"length",{value:E.arity});try{E&&r(E,"constructor")&&E.constructor?n&&m(B,"prototype",{writable:!1}):B.prototype&&(B.prototype=void 0)}catch{}var U=c(B);return r(U,"source")||(U.source=x(b,typeof D=="string"?D:"")),B};return Function.prototype.toString=v(function(){return i(this)&&d(this).source||s(this)},"toString"),dI.exports}var fI,eq;function ky(){if(eq)return fI;eq=1;var t=dc(),e=m2(),i=ece(),r=eV();return fI=function(n,a,s,l){l||(l={});var c=l.enumerable,d=l.name!==void 0?l.name:a;if(t(s)&&i(s,d,l),l.global)c?n[a]=s:r(a,s);else{try{l.unsafe?n[a]&&(c=!0):delete n[a]}catch{}c?n[a]=s:e.f(n,a,{value:s,enumerable:!1,configurable:!l.nonConfigurable,writable:!l.nonWritable})}return n},fI}var yI={},CI,tq;function S$e(){if(tq)return CI;tq=1;var t=Math.ceil,e=Math.floor;return CI=Math.trunc||function(r){var n=+r;return(n>0?e:t)(n)},CI}var xI,iq;function W8(){if(iq)return xI;iq=1;var t=S$e();return xI=function(e){var i=+e;return i!==i||i===0?0:t(i)},xI}var SI,rq;function w$e(){if(rq)return SI;rq=1;var t=W8(),e=Math.max,i=Math.min;return SI=function(r,n){var a=t(r);return a<0?e(a+n,0):i(a,n)},SI}var wI,nq;function _3(){if(nq)return wI;nq=1;var t=W8(),e=Math.min;return wI=function(i){var r=t(i);return r>0?e(r,9007199254740991):0},wI}var RI,aq;function oV(){if(aq)return RI;aq=1;var t=_3();return RI=function(e){return t(e.length)},RI}var bI,oq;function tce(){if(oq)return bI;oq=1;var t=nb(),e=w$e(),i=oV(),r=function(n){return function(a,s,l){var c=t(a),d=i(c);if(d===0)return!n&&-1;var u=e(l,d),m;if(n&&s!==s){for(;d>u;)if(m=c[u++],m!==m)return!0}else for(;d>u;u++)if((n||u in c)&&c[u]===s)return n||u||0;return!n&&-1}};return bI={includes:r(!0),indexOf:r(!1)},bI}var vI,sq;function ice(){if(sq)return vI;sq=1;var t=Gl(),e=_1(),i=nb(),r=tce().indexOf,n=aV(),a=t([].push);return vI=function(s,l){var c=i(s),d=0,u=[],m;for(m in c)!e(n,m)&&e(c,m)&&a(u,m);for(;l.length>d;)e(c,m=l[d++])&&(~r(u,m)||a(u,m));return u},vI}var PI,lq;function sV(){return lq||(lq=1,PI=["constructor","hasOwnProperty","isPrototypeOf","propertyIsEnumerable","toLocaleString","toString","valueOf"]),PI}var cq;function R$e(){if(cq)return yI;cq=1;var t=ice(),e=sV(),i=e.concat("length","prototype");return yI.f=Object.getOwnPropertyNames||function(n){return t(n,i)},yI}var FI={},dq;function b$e(){return dq||(dq=1,FI.f=Object.getOwnPropertySymbols),FI}var MI,Aq;function v$e(){if(Aq)return MI;Aq=1;var t=Uy(),e=Gl(),i=R$e(),r=b$e(),n=uA(),a=e([].concat);return MI=t("Reflect","ownKeys")||function(l){var c=i.f(n(l)),d=r.f;return d?a(c,d(l)):c},MI}var TI,uq;function P$e(){if(uq)return TI;uq=1;var t=_1(),e=v$e(),i=N8(),r=m2();return TI=function(n,a,s){for(var l=e(a),c=r.f,d=i.f,u=0;u<l.length;u++){var m=l[u];!t(n,m)&&!(s&&t(s,m))&&c(n,m,d(a,m))}},TI}var BI,pq;function rce(){if(pq)return BI;pq=1;var t=zl(),e=dc(),i=/#|\.prototype\./,r=function(c,d){var u=a[n(c)];return u===l?!0:u===s?!1:e(d)?t(d):!!d},n=r.normalize=function(c){return String(c).replace(i,".").toLowerCase()},a=r.data={},s=r.NATIVE="N",l=r.POLYFILL="P";return BI=r,BI}var DI,mq;function pA(){if(mq)return DI;mq=1;var t=ml(),e=N8().f,i=ob(),r=ky(),n=eV(),a=P$e(),s=rce();return DI=function(l,c){var d=l.target,u=l.global,m=l.stat,y,h,x,w,b,v;if(u?h=t:m?h=t[d]||n(d,{}):h=t[d]&&t[d].prototype,h)for(x in c){if(b=c[x],l.dontCallGetSet?(v=e(h,x),w=v&&v.value):w=h[x],y=s(u?x:d+(m?".":"#")+x,l.forced),!y&&w!==void 0){if(typeof b==typeof w)continue;a(b,w)}(l.sham||w&&w.sham)&&i(b,"sham",!0),r(h,x,b,l)}},DI}var HI,gq;function nce(){if(gq)return HI;gq=1;var t=ml(),e=ab(),i=Ey(),r=function(n){return e.slice(0,n.length)===n};return HI=(function(){return r("Bun/")?"BUN":r("Cloudflare-Workers")?"CLOUDFLARE":r("Deno/")?"DENO":r("Node.js/")?"NODE":t.Bun&&typeof Bun.version=="string"?"BUN":t.Deno&&typeof Deno.version=="object"?"DENO":i(t.process)==="process"?"NODE":t.window&&t.document?"BROWSER":"REST"})(),HI}var II,hq;function O8(){if(hq)return II;hq=1;var t=nce();return II=t==="NODE",II}var EI,fq;function F$e(){if(fq)return EI;fq=1;var t=ml();return EI=t,EI}var UI,yq;function M$e(){if(yq)return UI;yq=1;var t=Gl(),e=bh();return UI=function(i,r,n){try{return t(e(Object.getOwnPropertyDescriptor(i,r)[n]))}catch{}},UI}var kI,Cq;function T$e(){if(Cq)return kI;Cq=1;var t=GA();return kI=function(e){return t(e)||e===null},kI}var NI,xq;function B$e(){if(xq)return NI;xq=1;var t=T$e(),e=String,i=TypeError;return NI=function(r){if(t(r))return r;throw new i("Can't set "+e(r)+" as a prototype")},NI}var LI,Sq;function ace(){if(Sq)return LI;Sq=1;var t=M$e(),e=GA(),i=O1(),r=B$e();return LI=Object.setPrototypeOf||("__proto__"in{}?(function(){var n=!1,a={},s;try{s=t(Object.prototype,"__proto__","set"),s(a,[]),n=a instanceof Array}catch{}return function(c,d){return i(c),r(d),e(c)&&(n?s(c,d):c.__proto__=d),c}})():void 0),LI}var VI,wq;function _8(){if(wq)return VI;wq=1;var t=m2().f,e=_1(),i=Fd(),r=i("toStringTag");return VI=function(n,a,s){n&&!s&&(n=n.prototype),n&&!e(n,r)&&t(n,r,{configurable:!0,value:a})},VI}var WI,Rq;function D$e(){if(Rq)return WI;Rq=1;var t=ece(),e=m2();return WI=function(i,r,n){return n.get&&t(n.get,r,{getter:!0}),n.set&&t(n.set,r,{setter:!0}),e.f(i,r,n)},WI}var OI,bq;function H$e(){if(bq)return OI;bq=1;var t=Uy(),e=D$e(),i=Fd(),r=W1(),n=i("species");return OI=function(a){var s=t(a);r&&s&&!s[n]&&e(s,n,{configurable:!0,get:function(){return this}})},OI}var _I,vq;function I$e(){if(vq)return _I;vq=1;var t=I8(),e=TypeError;return _I=function(i,r){if(t(r,i))return i;throw new e("Incorrect invocation")},_I}var jI,Pq;function E$e(){if(Pq)return jI;Pq=1;var t=Fd(),e=t("toStringTag"),i={};return i[e]="z",jI=String(i)==="[object z]",jI}var zI,Fq;function lV(){if(Fq)return zI;Fq=1;var t=E$e(),e=dc(),i=Ey(),r=Fd(),n=r("toStringTag"),a=Object,s=i((function(){return arguments})())==="Arguments",l=function(c,d){try{return c[d]}catch{}};return zI=t?i:function(c){var d,u,m;return c===void 0?"Undefined":c===null?"Null":typeof(u=l(d=a(c),n))=="string"?u:s?i(d):(m=i(d))==="Object"&&e(d.callee)?"Arguments":m},zI}var GI,Mq;function U$e(){if(Mq)return GI;Mq=1;var t=Gl(),e=zl(),i=dc(),r=lV(),n=Uy(),a=rV(),s=function(){},l=n("Reflect","construct"),c=/^\s*(?:class|function)\b/,d=t(c.exec),u=!c.test(s),m=function(x){if(!i(x))return!1;try{return l(s,[],x),!0}catch{return!1}},y=function(x){if(!i(x))return!1;switch(r(x)){case"AsyncFunction":case"GeneratorFunction":case"AsyncGeneratorFunction":return!1}try{return u||!!d(c,a(x))}catch{return!0}};return y.sham=!0,GI=!l||e(function(){var h;return m(m.call)||!m(Object)||!m(function(){h=!0})||h})?y:m,GI}var KI,Tq;function k$e(){if(Tq)return KI;Tq=1;var t=U$e(),e=E8(),i=TypeError;return KI=function(r){if(t(r))return r;throw new i(e(r)+" is not a constructor")},KI}var QI,Bq;function oce(){if(Bq)return QI;Bq=1;var t=uA(),e=k$e(),i=H8(),r=Fd(),n=r("species");return QI=function(a,s){var l=t(a).constructor,c;return l===void 0||i(c=t(l)[n])?s:e(c)},QI}var YI,Dq;function sce(){if(Dq)return YI;Dq=1;var t=D8(),e=Function.prototype,i=e.apply,r=e.call;return YI=typeof Reflect=="object"&&Reflect.apply||(t?r.bind(i):function(){return r.apply(i,arguments)}),YI}var XI,Hq;function j8(){if(Hq)return XI;Hq=1;var t=Ey(),e=Gl();return XI=function(i){if(t(i)==="Function")return e(i)},XI}var qI,Iq;function cV(){if(Iq)return qI;Iq=1;var t=j8(),e=bh(),i=D8(),r=t(t.bind);return qI=function(n,a){return e(n),a===void 0?n:i?r(n,a):function(){return n.apply(a,arguments)}},qI}var JI,Eq;function lce(){if(Eq)return JI;Eq=1;var t=Uy();return JI=t("document","documentElement"),JI}var ZI,Uq;function N$e(){if(Uq)return ZI;Uq=1;var t=Gl();return ZI=t([].slice),ZI}var $I,kq;function L$e(){if(kq)return $I;kq=1;var t=TypeError;return $I=function(e,i){if(e<i)throw new t("Not enough arguments");return e},$I}var e7,Nq;function cce(){if(Nq)return e7;Nq=1;var t=ab();return e7=/ipad|iphone|ipod/i.test(t)&&/applewebkit/i.test(t),e7}var t7,Lq;function dce(){if(Lq)return t7;Lq=1;var t=ml(),e=sce(),i=cV(),r=dc(),n=_1(),a=zl(),s=lce(),l=N$e(),c=k8(),d=L$e(),u=cce(),m=O8(),y=t.setImmediate,h=t.clearImmediate,x=t.process,w=t.Dispatch,b=t.Function,v=t.MessageChannel,B=t.String,D=0,E={},U="onreadystatechange",k,I,L,z;a(function(){k=t.location});var G=function(q){if(n(E,q)){var de=E[q];delete E[q],de()}},V=function(q){return function(){G(q)}},_=function(q){G(q.data)},Y=function(q){t.postMessage(B(q),k.protocol+"//"+k.host)};return(!y||!h)&&(y=function(de){d(arguments.length,1);var se=r(de)?de:b(de),ae=l(arguments,1);return E[++D]=function(){e(se,void 0,ae)},I(D),D},h=function(de){delete E[de]},m?I=function(q){x.nextTick(V(q))}:w&&w.now?I=function(q){w.now(V(q))}:v&&!u?(L=new v,z=L.port2,L.port1.onmessage=_,I=i(z.postMessage,z)):t.addEventListener&&r(t.postMessage)&&!t.importScripts&&k&&k.protocol!=="file:"&&!a(Y)?(I=Y,t.addEventListener("message",_,!1)):U in c("script")?I=function(q){s.appendChild(c("script"))[U]=function(){s.removeChild(this),G(q)}}:I=function(q){setTimeout(V(q),0)}),t7={set:y,clear:h},t7}var i7,Vq;function V$e(){if(Vq)return i7;Vq=1;var t=ml(),e=W1(),i=Object.getOwnPropertyDescriptor;return i7=function(r){if(!e)return t[r];var n=i(t,r);return n&&n.value},i7}var r7,Wq;function Ace(){if(Wq)return r7;Wq=1;var t=function(){this.head=null,this.tail=null};return t.prototype={add:function(e){var i={item:e,next:null},r=this.tail;r?r.next=i:this.head=i,this.tail=i},get:function(){var e=this.head;if(e){var i=this.head=e.next;return i===null&&(this.tail=null),e.item}}},r7=t,r7}var n7,Oq;function W$e(){if(Oq)return n7;Oq=1;var t=ab();return n7=/ipad|iphone|ipod/i.test(t)&&typeof Pebble<"u",n7}var a7,_q;function O$e(){if(_q)return a7;_q=1;var t=ab();return a7=/web0s(?!.*chrome)/i.test(t),a7}var o7,jq;function _$e(){if(jq)return o7;jq=1;var t=ml(),e=V$e(),i=cV(),r=dce().set,n=Ace(),a=cce(),s=W$e(),l=O$e(),c=O8(),d=t.MutationObserver||t.WebKitMutationObserver,u=t.document,m=t.process,y=t.Promise,h=e("queueMicrotask"),x,w,b,v,B;if(!h){var D=new n,E=function(){var U,k;for(c&&(U=m.domain)&&U.exit();k=D.get();)try{k()}catch(I){throw D.head&&x(),I}U&&U.enter()};!a&&!c&&!l&&d&&u?(w=!0,b=u.createTextNode(""),new d(E).observe(b,{characterData:!0}),x=function(){b.data=w=!w}):!s&&y&&y.resolve?(v=y.resolve(void 0),v.constructor=y,B=i(v.then,v),x=function(){B(E)}):c?x=function(){m.nextTick(E)}:(r=i(r,t),x=function(){r(E)}),h=function(U){D.head||x(),D.add(U)}}return o7=h,o7}var s7,zq;function j$e(){return zq||(zq=1,s7=function(t,e){try{arguments.length===1?console.error(t):console.error(t,e)}catch{}}),s7}var l7,Gq;function dV(){return Gq||(Gq=1,l7=function(t){try{return{error:!1,value:t()}}catch(e){return{error:!0,value:e}}}),l7}var c7,Kq;function sb(){if(Kq)return c7;Kq=1;var t=ml();return c7=t.Promise,c7}var d7,Qq;function lb(){if(Qq)return d7;Qq=1;var t=ml(),e=sb(),i=dc(),r=rce(),n=rV(),a=Fd(),s=nce(),l=tg(),c=$9(),d=e&&e.prototype,u=a("species"),m=!1,y=i(t.PromiseRejectionEvent),h=r("Promise",function(){var x=n(e),w=x!==String(e);if(!w&&c===66||l&&!(d.catch&&d.finally))return!0;if(!c||c<51||!/native code/.test(x)){var b=new e(function(D){D(1)}),v=function(D){D(function(){},function(){})},B=b.constructor={};if(B[u]=v,m=b.then(function(){})instanceof v,!m)return!0}return!w&&(s==="BROWSER"||s==="DENO")&&!y});return d7={CONSTRUCTOR:h,REJECTION_EVENT:y,SUBCLASSING:m},d7}var A7={},Yq;function cb(){if(Yq)return A7;Yq=1;var t=bh(),e=TypeError,i=function(r){var n,a;this.promise=new r(function(s,l){if(n!==void 0||a!==void 0)throw new e("Bad Promise constructor");n=s,a=l}),this.resolve=t(n),this.reject=t(a)};return A7.f=function(r){return new i(r)},A7}var Xq;function z$e(){if(Xq)return rX;Xq=1;var t=pA(),e=tg(),i=O8(),r=ml(),n=F$e(),a=n0(),s=ky(),l=ace(),c=_8(),d=H$e(),u=bh(),m=dc(),y=GA(),h=I$e(),x=oce(),w=dce().set,b=_$e(),v=j$e(),B=dV(),D=Ace(),E=V8(),U=sb(),k=lb(),I=cb(),L="Promise",z=k.CONSTRUCTOR,G=k.REJECTION_EVENT,V=k.SUBCLASSING,_=E.getterFor(L),Y=E.set,q=U&&U.prototype,de=U,se=q,ae=r.TypeError,le=r.document,J=r.process,ne=I.f,Z=ne,N=!!(le&&le.createEvent&&r.dispatchEvent),re="unhandledrejection",O="rejectionhandled",ee=0,ce=1,pe=2,fe=1,Pe=2,We,Oe,ve,st,lt=function(_e){var Qt;return y(_e)&&m(Qt=_e.then)?Qt:!1},Me=function(_e,Qt){var Rt=Qt.value,Je=Qt.state===ce,Qe=Je?_e.ok:_e.fail,rt=_e.resolve,je=_e.reject,ct=_e.domain,Ue,Ce,ye;try{Qe?(Je||(Qt.rejection===Pe&&Vt(Qt),Qt.rejection=fe),Qe===!0?Ue=Rt:(ct&&ct.enter(),Ue=Qe(Rt),ct&&(ct.exit(),ye=!0)),Ue===_e.promise?je(new ae("Promise-chain cycle")):(Ce=lt(Ue))?a(Ce,Ue,rt,je):rt(Ue)):je(Rt)}catch(et){ct&&!ye&&ct.exit(),je(et)}},xt=function(_e,Qt){_e.notified||(_e.notified=!0,b(function(){for(var Rt=_e.reactions,Je;Je=Rt.get();)Me(Je,_e);_e.notified=!1,Qt&&!_e.rejection&&Mt(_e)}))},ft=function(_e,Qt,Rt){var Je,Qe;N?(Je=le.createEvent("Event"),Je.promise=Qt,Je.reason=Rt,Je.initEvent(_e,!1,!0),r.dispatchEvent(Je)):Je={promise:Qt,reason:Rt},!G&&(Qe=r["on"+_e])?Qe(Je):_e===re&&v("Unhandled promise rejection",Rt)},Mt=function(_e){a(w,r,function(){var Qt=_e.facade,Rt=_e.value,Je=_t(_e),Qe;if(Je&&(Qe=B(function(){i?J.emit("unhandledRejection",Rt,Qt):ft(re,Qt,Rt)}),_e.rejection=i||_t(_e)?Pe:fe,Qe.error))throw Qe.value})},_t=function(_e){return _e.rejection!==fe&&!_e.parent},Vt=function(_e){a(w,r,function(){var Qt=_e.facade;i?J.emit("rejectionHandled",Qt):ft(O,Qt,_e.value)})},Dt=function(_e,Qt,Rt){return function(Je){_e(Qt,Je,Rt)}},bt=function(_e,Qt,Rt){_e.done||(_e.done=!0,Rt&&(_e=Rt),_e.value=Qt,_e.state=pe,xt(_e,!0))},oi=function(_e,Qt,Rt){if(!_e.done){_e.done=!0,Rt&&(_e=Rt);try{if(_e.facade===Qt)throw new ae("Promise can't be resolved itself");var Je=lt(Qt);Je?b(function(){var Qe={done:!1};try{a(Je,Qt,Dt(oi,Qe,_e),Dt(bt,Qe,_e))}catch(rt){bt(Qe,rt,_e)}}):(_e.value=Qt,_e.state=ce,xt(_e,!1))}catch(Qe){bt({done:!1},Qe,_e)}}};if(z&&(de=function(Qt){h(this,se),u(Qt),a(We,this);var Rt=_(this);try{Qt(Dt(oi,Rt),Dt(bt,Rt))}catch(Je){bt(Rt,Je)}},se=de.prototype,We=function(Qt){Y(this,{type:L,done:!1,notified:!1,parent:!1,reactions:new D,rejection:!1,state:ee,value:null})},We.prototype=s(se,"then",function(Qt,Rt){var Je=_(this),Qe=ne(x(this,de));return Je.parent=!0,Qe.ok=m(Qt)?Qt:!0,Qe.fail=m(Rt)&&Rt,Qe.domain=i?J.domain:void 0,Je.state===ee?Je.reactions.add(Qe):b(function(){Me(Qe,Je)}),Qe.promise}),Oe=function(){var _e=new We,Qt=_(_e);this.promise=_e,this.resolve=Dt(oi,Qt),this.reject=Dt(bt,Qt)},I.f=ne=function(_e){return _e===de||_e===ve?new Oe(_e):Z(_e)},!e&&m(U)&&q!==Object.prototype)){st=q.then,V||s(q,"then",function(Qt,Rt){var Je=this;return new de(function(Qe,rt){a(st,Je,Qe,rt)}).then(Qt,Rt)},{unsafe:!0});try{delete q.constructor}catch{}l&&l(q,se)}return t({global:!0,constructor:!0,wrap:!0,forced:z},{Promise:de}),ve=n.Promise,c(de,L,!1,!0),d(L),rX}var qq={},u7,Jq;function db(){return Jq||(Jq=1,u7={}),u7}var p7,Zq;function G$e(){if(Zq)return p7;Zq=1;var t=Fd(),e=db(),i=t("iterator"),r=Array.prototype;return p7=function(n){return n!==void 0&&(e.Array===n||r[i]===n)},p7}var m7,$q;function uce(){if($q)return m7;$q=1;var t=lV(),e=O3(),i=H8(),r=db(),n=Fd(),a=n("iterator");return m7=function(s){if(!i(s))return e(s,a)||e(s,"@@iterator")||r[t(s)]},m7}var g7,eJ;function K$e(){if(eJ)return g7;eJ=1;var t=n0(),e=bh(),i=uA(),r=E8(),n=uce(),a=TypeError;return g7=function(s,l){var c=arguments.length<2?n(s):l;if(e(c))return i(t(c,s));throw new a(r(s)+" is not iterable")},g7}var h7,tJ;function Q$e(){if(tJ)return h7;tJ=1;var t=n0(),e=uA(),i=O3();return h7=function(r,n,a){var s,l;e(r);try{if(s=i(r,"return"),!s){if(n==="throw")throw a;return a}s=t(s,r)}catch(c){l=!0,s=c}if(n==="throw")throw a;if(l)throw s;return e(s),a},h7}var f7,iJ;function pce(){if(iJ)return f7;iJ=1;var t=cV(),e=n0(),i=uA(),r=E8(),n=G$e(),a=oV(),s=I8(),l=K$e(),c=uce(),d=Q$e(),u=TypeError,m=function(h,x){this.stopped=h,this.result=x},y=m.prototype;return f7=function(h,x,w){var b=w&&w.that,v=!!(w&&w.AS_ENTRIES),B=!!(w&&w.IS_RECORD),D=!!(w&&w.IS_ITERATOR),E=!!(w&&w.INTERRUPTED),U=t(x,b),k,I,L,z,G,V,_,Y=function(se){var ae=k;return k=void 0,ae&&d(ae,"normal"),new m(!0,se)},q=function(se){return v?(i(se),E?U(se[0],se[1],Y):U(se[0],se[1])):E?U(se,Y):U(se)};if(B)k=h.iterator;else if(D)k=h;else{if(I=c(h),!I)throw new u(r(h)+" is not iterable");if(n(I)){for(L=0,z=a(h);z>L;L++)if(G=q(h[L]),G&&s(y,G))return G;return new m(!1)}k=l(h,I)}for(V=B?h.next:k.next;!(_=e(V,k)).done;){var de=_.value;try{G=q(de)}catch(se){if(k)d(k,"throw",se);else throw se}if(typeof G=="object"&&G&&s(y,G))return G}return new m(!1)},f7}var y7,rJ;function Y$e(){if(rJ)return y7;rJ=1;var t=Fd(),e=t("iterator"),i=!1;try{var r=0,n={next:function(){return{done:!!r++}},return:function(){i=!0}};n[e]=function(){return this},Array.from(n,function(){throw 2})}catch{}return y7=function(a,s){try{if(!s&&!i)return!1}catch{return!1}var l=!1;try{var c={};c[e]=function(){return{next:function(){return{done:l=!0}}}},a(c)}catch{}return l},y7}var C7,nJ;function mce(){if(nJ)return C7;nJ=1;var t=sb(),e=Y$e(),i=lb().CONSTRUCTOR;return C7=i||!e(function(r){t.all(r).then(void 0,function(){})}),C7}var aJ;function X$e(){if(aJ)return qq;aJ=1;var t=pA(),e=n0(),i=bh(),r=cb(),n=dV(),a=pce(),s=mce();return t({target:"Promise",stat:!0,forced:s},{all:function(c){var d=this,u=r.f(d),m=u.resolve,y=u.reject,h=n(function(){var x=i(d.resolve),w=[],b=0,v=1;a(c,function(B){var D=b++,E=!1;v++,e(x,d,B).then(function(U){E||(E=!0,w[D]=U,--v||m(w))},y)}),--v||m(w)});return h.error&&y(h.value),u.promise}}),qq}var oJ={},sJ;function q$e(){if(sJ)return oJ;sJ=1;var t=pA(),e=tg(),i=lb().CONSTRUCTOR,r=sb(),n=Uy(),a=dc(),s=ky(),l=r&&r.prototype;if(t({target:"Promise",proto:!0,forced:i,real:!0},{catch:function(d){return this.then(void 0,d)}}),!e&&a(r)){var c=n("Promise").prototype.catch;l.catch!==c&&s(l,"catch",c,{unsafe:!0})}return oJ}var lJ={},cJ;function J$e(){if(cJ)return lJ;cJ=1;var t=pA(),e=n0(),i=bh(),r=cb(),n=dV(),a=pce(),s=mce();return t({target:"Promise",stat:!0,forced:s},{race:function(c){var d=this,u=r.f(d),m=u.reject,y=n(function(){var h=i(d.resolve);a(c,function(x){e(h,d,x).then(u.resolve,m)})});return y.error&&m(y.value),u.promise}}),lJ}var dJ={},AJ;function Z$e(){if(AJ)return dJ;AJ=1;var t=pA(),e=cb(),i=lb().CONSTRUCTOR;return t({target:"Promise",stat:!0,forced:i},{reject:function(n){var a=e.f(this),s=a.reject;return s(n),a.promise}}),dJ}var uJ={},x7,pJ;function $$e(){if(pJ)return x7;pJ=1;var t=uA(),e=GA(),i=cb();return x7=function(r,n){if(t(r),e(n)&&n.constructor===r)return n;var a=i.f(r),s=a.resolve;return s(n),a.promise},x7}var mJ;function eet(){if(mJ)return uJ;mJ=1;var t=pA(),e=Uy(),i=tg(),r=sb(),n=lb().CONSTRUCTOR,a=$$e(),s=e("Promise"),l=i&&!n;return t({target:"Promise",stat:!0,forced:i||n},{resolve:function(d){return a(l&&this===s?r:this,d)}}),uJ}var gJ;function tet(){return gJ||(gJ=1,z$e(),X$e(),q$e(),J$e(),Z$e(),eet()),iX}tet();function hJ(t,e,i,r,n,a,s){try{var l=t[a](s),c=l.value}catch(d){return void i(d)}l.done?e(c):Promise.resolve(c).then(r,n)}function hh(t){return function(){var e=this,i=arguments;return new Promise(function(r,n){var a=t.apply(e,i);function s(c){hJ(a,r,n,s,l,"next",c)}function l(c){hJ(a,r,n,s,l,"throw",c)}s(void 0)})}}var fJ={},yJ={},S7,CJ;function ig(){if(CJ)return S7;CJ=1;var t=lV(),e=String;return S7=function(i){if(t(i)==="Symbol")throw new TypeError("Cannot convert a Symbol value to a string");return e(i)},S7}var w7,xJ;function gce(){if(xJ)return w7;xJ=1;var t=uA();return w7=function(){var e=t(this),i="";return e.hasIndices&&(i+="d"),e.global&&(i+="g"),e.ignoreCase&&(i+="i"),e.multiline&&(i+="m"),e.dotAll&&(i+="s"),e.unicode&&(i+="u"),e.unicodeSets&&(i+="v"),e.sticky&&(i+="y"),i},w7}var R7,SJ;function hce(){if(SJ)return R7;SJ=1;var t=zl(),e=ml(),i=e.RegExp,r=t(function(){var s=i("a","y");return s.lastIndex=2,s.exec("abcd")!==null}),n=r||t(function(){return!i("a","y").sticky}),a=r||t(function(){var s=i("^r","gy");return s.lastIndex=2,s.exec("str")!==null});return R7={BROKEN_CARET:a,MISSED_STICKY:n,UNSUPPORTED_Y:r},R7}var b7={},v7,wJ;function iet(){if(wJ)return v7;wJ=1;var t=ice(),e=sV();return v7=Object.keys||function(r){return t(r,e)},v7}var RJ;function ret(){if(RJ)return b7;RJ=1;var t=W1(),e=$le(),i=m2(),r=uA(),n=nb(),a=iet();return b7.f=t&&!e?Object.defineProperties:function(l,c){r(l);for(var d=n(c),u=a(c),m=u.length,y=0,h;m>y;)i.f(l,h=u[y++],d[h]);return l},b7}var P7,bJ;function z8(){if(bJ)return P7;bJ=1;var t=uA(),e=ret(),i=sV(),r=aV(),n=lce(),a=k8(),s=nV(),l=">",c="<",d="prototype",u="script",m=s("IE_PROTO"),y=function(){},h=function(B){return c+u+l+B+c+"/"+u+l},x=function(B){B.write(h("")),B.close();var D=B.parentWindow.Object;return B=null,D},w=function(){var B=a("iframe"),D="java"+u+":",E;return B.style.display="none",n.appendChild(B),B.src=String(D),E=B.contentWindow.document,E.open(),E.write(h("document.F=Object")),E.close(),E.F},b,v=function(){try{b=new ActiveXObject("htmlfile")}catch{}v=typeof document<"u"?document.domain&&b?x(b):w():x(b);for(var B=i.length;B--;)delete v[d][i[B]];return v()};return r[m]=!0,P7=Object.create||function(D,E){var U;return D!==null?(y[d]=t(D),U=new y,y[d]=null,U[m]=D):U=v(),E===void 0?U:e.f(U,E)},P7}var F7,vJ;function net(){if(vJ)return F7;vJ=1;var t=zl(),e=ml(),i=e.RegExp;return F7=t(function(){var r=i(".","s");return!(r.dotAll&&r.test(`
`)&&r.flags==="s")}),F7}var M7,PJ;function aet(){if(PJ)return M7;PJ=1;var t=zl(),e=ml(),i=e.RegExp;return M7=t(function(){var r=i("(?<a>b)","g");return r.exec("b").groups.a!=="b"||"b".replace(r,"$<a>c")!=="bc"}),M7}var T7,FJ;function AV(){if(FJ)return T7;FJ=1;var t=n0(),e=Gl(),i=ig(),r=gce(),n=hce(),a=iV(),s=z8(),l=V8().get,c=net(),d=aet(),u=a("native-string-replace",String.prototype.replace),m=RegExp.prototype.exec,y=m,h=e("".charAt),x=e("".indexOf),w=e("".replace),b=e("".slice),v=(function(){var k=/a/,I=/b*/g;return t(m,k,"a"),t(m,I,"a"),k.lastIndex!==0||I.lastIndex!==0})(),B=n.BROKEN_CARET,D=/()??/.exec("")[1]!==void 0,E=v||D||B||c||d,U=function(k,I){for(var L=k.groups=s(null),z=0;z<I.length;z++){var G=I[z];L[G[0]]=k[G[1]]}};return E&&(y=function(I){var L=this,z=l(L),G=i(I),V=z.raw,_,Y,q;if(V)return V.lastIndex=L.lastIndex,_=t(y,V,G),L.lastIndex=V.lastIndex,_&&z.groups&&U(_,z.groups),_;var de=z.groups,se=B&&L.sticky,ae=t(r,L),le=L.source,J=0,ne=G;if(se){ae=w(ae,"y",""),x(ae,"g")===-1&&(ae+="g"),ne=b(G,L.lastIndex);var Z=L.lastIndex>0&&h(G,L.lastIndex-1);L.lastIndex>0&&(!L.multiline||L.multiline&&Z!==`
`&&Z!=="\r"&&Z!=="\u2028"&&Z!=="\u2029")&&(le="(?: (?:"+le+"))",ne=" "+ne,J++),Y=new RegExp("^(?:"+le+")",ae)}D&&(Y=new RegExp("^"+le+"$(?!\\s)",ae)),v&&(q=L.lastIndex);var N=t(m,se?Y:L,ne);return se?N?(N.input=G,N[0]=b(N[0],J),N.index=L.lastIndex,L.lastIndex+=N[0].length):L.lastIndex=0:v&&N&&(L.lastIndex=L.global?N.index+N[0].length:q),D&&N&&N.length>1&&t(u,N[0],Y,function(){for(var re=1;re<arguments.length-2;re++)arguments[re]===void 0&&(N[re]=void 0)}),N&&de&&U(N,de),N}),T7=y,T7}var MJ;function oet(){if(MJ)return yJ;MJ=1;var t=pA(),e=AV();return t({target:"RegExp",proto:!0,forced:/./.exec!==e},{exec:e}),yJ}var B7,TJ;function uV(){if(TJ)return B7;TJ=1,oet();var t=n0(),e=ky(),i=AV(),r=zl(),n=Fd(),a=ob(),s=n("species"),l=RegExp.prototype;return B7=function(c,d,u,m){var y=n(c),h=!r(function(){var v={};return v[y]=function(){return 7},""[c](v)!==7}),x=h&&!r(function(){var v=!1,B=/a/;if(c==="split"){var D={};D[s]=function(){return B},B={constructor:D,flags:""},B[y]=/./[y]}return B.exec=function(){return v=!0,null},B[y](""),!v});if(!h||!x||u){var w=/./[y],b=d(y,""[c],function(v,B,D,E,U){var k=B.exec;return k===i||k===l.exec?h&&!U?{done:!0,value:t(w,B,D,E)}:{done:!0,value:t(v,D,B,E)}:{done:!1}});e(String.prototype,c,b[0]),e(l,y,b[1])}m&&a(l[y],"sham",!0)},B7}var D7,BJ;function set(){if(BJ)return D7;BJ=1;var t=Gl(),e=W8(),i=ig(),r=O1(),n=t("".charAt),a=t("".charCodeAt),s=t("".slice),l=function(c){return function(d,u){var m=i(r(d)),y=e(u),h=m.length,x,w;return y<0||y>=h?c?"":void 0:(x=a(m,y),x<55296||x>56319||y+1===h||(w=a(m,y+1))<56320||w>57343?c?n(m,y):x:c?s(m,y,y+2):(x-55296<<10)+(w-56320)+65536)}};return D7={codeAt:l(!1),charAt:l(!0)},D7}var H7,DJ;function pV(){if(DJ)return H7;DJ=1;var t=set().charAt;return H7=function(e,i,r){return i+(r&&t(e,i).length||1)},H7}var I7,HJ;function cet(){if(HJ)return I7;HJ=1;var t=ml(),e=zl(),i=t.RegExp,r=!e(function(){var n=!0;try{i(".","d")}catch{n=!1}var a={},s="",l=n?"dgimsy":"gimsy",c=function(y,h){Object.defineProperty(a,y,{get:function(){return s+=h,!0}})},d={dotAll:"s",global:"g",ignoreCase:"i",multiline:"m",sticky:"y"};n&&(d.hasIndices="d");for(var u in d)c(u,d[u]);var m=Object.getOwnPropertyDescriptor(i.prototype,"flags").get.call(a);return m!==l||s!==l});return I7={correct:r},I7}var E7,IJ;function G8(){if(IJ)return E7;IJ=1;var t=n0(),e=_1(),i=I8(),r=cet(),n=gce(),a=RegExp.prototype;return E7=r.correct?function(s){return s.flags}:function(s){return!r.correct&&i(a,s)&&!e(s,"flags")?t(n,s):s.flags},E7}var U7,EJ;function mV(){if(EJ)return U7;EJ=1;var t=n0(),e=uA(),i=dc(),r=Ey(),n=AV(),a=TypeError;return U7=function(s,l){var c=s.exec;if(i(c)){var d=t(c,s,l);return d!==null&&e(d),d}if(r(s)==="RegExp")return t(n,s,l);throw new a("RegExp#exec called on incompatible receiver")},U7}var UJ;function det(){if(UJ)return fJ;UJ=1;var t=n0(),e=Gl(),i=uV(),r=uA(),n=GA(),a=_3(),s=ig(),l=O1(),c=O3(),d=pV(),u=G8(),m=mV(),y=e("".indexOf);return i("match",function(h,x,w){return[function(v){var B=l(this),D=n(v)?c(v,h):void 0;return D?t(D,v,B):new RegExp(v)[h](s(B))},function(b){var v=r(this),B=s(b),D=w(x,v,B);if(D.done)return D.value;var E=s(u(v));if(!~y(E,"g"))return m(v,B);var U=!!~y(E,"u")||!!~y(E,"v");v.lastIndex=0;for(var k=[],I=0,L;(L=m(v,B))!==null;){var z=s(L[0]);k[I]=z,z===""&&(v.lastIndex=d(B,a(v.lastIndex),U)),I++}return I===0?null:k}]}),fJ}det();var kJ={},k7,NJ;function Aet(){if(NJ)return k7;NJ=1;var t=Gl(),e=U8(),i=Math.floor,r=t("".charAt),n=t("".replace),a=t("".slice),s=/\$([$&'`]|\d{1,2}|<[^>]*>)/g,l=/\$([$&'`]|\d{1,2})/g;return k7=function(c,d,u,m,y,h){var x=u+c.length,w=m.length,b=l;return y!==void 0&&(y=e(y),b=s),n(h,b,function(v,B){var D;switch(r(B,0)){case"$":return"$";case"&":return c;case"`":return a(d,0,u);case"'":return a(d,x);case"<":D=y[a(B,1,-1)];break;default:var E=+B;if(E===0)return v;if(E>w){var U=i(E/10);return U===0?v:U<=w?m[U-1]===void 0?r(B,1):m[U-1]+r(B,1):v}D=m[E-1]}return D===void 0?"":D})},k7}var LJ;function uet(){if(LJ)return kJ;LJ=1;var t=sce(),e=n0(),i=Gl(),r=uV(),n=zl(),a=uA(),s=dc(),l=GA(),c=W8(),d=_3(),u=ig(),m=O1(),y=pV(),h=O3(),x=Aet(),w=G8(),b=mV(),v=Fd(),B=v("replace"),D=Math.max,E=Math.min,U=i([].concat),k=i([].push),I=i("".indexOf),L=i("".slice),z=function(Y){return Y===void 0?Y:String(Y)},G=(function(){return"a".replace(/./,"$0")==="$0"})(),V=(function(){return/./[B]?/./[B]("a","$0")==="":!1})(),_=!n(function(){var Y=/./;return Y.exec=function(){var q=[];return q.groups={a:"7"},q},"".replace(Y,"$<a>")!=="7"});return r("replace",function(Y,q,de){var se=V?"$":"$0";return[function(le,J){var ne=m(this),Z=l(le)?h(le,B):void 0;return Z?e(Z,le,ne,J):e(q,u(ne),le,J)},function(ae,le){var J=a(this),ne=u(ae),Z=s(le);Z||(le=u(le));var N=u(w(J));if(typeof le=="string"&&!~I(le,se)&&!~I(le,"$<")&&!~I(N,"y")){var re=de(q,J,ne,le);if(re.done)return re.value}var O=!!~I(N,"g"),ee;O&&(ee=!!~I(N,"u")||!!~I(N,"v"),J.lastIndex=0);for(var ce=[],pe;pe=b(J,ne),!(pe===null||(k(ce,pe),!O));){var fe=u(pe[0]);fe===""&&(J.lastIndex=y(ne,d(J.lastIndex),ee))}for(var Pe="",We=0,Oe=0;Oe<ce.length;Oe++){pe=ce[Oe];for(var ve=u(pe[0]),st=D(E(c(pe.index),ne.length),0),lt=[],Me,xt=1;xt<pe.length;xt++)k(lt,z(pe[xt]));var ft=pe.groups;if(Z){var Mt=U([ve],lt,st,ne);ft!==void 0&&k(Mt,ft),Me=u(t(le,void 0,Mt))}else Me=x(ve,ne,st,lt,ft,le);st>=We&&(Pe+=L(ne,We,st)+Me,We=st+ve.length)}return Pe+L(ne,We)}]},!_||!G||V),kJ}uet();var VJ={},N7,WJ;function pet(){if(WJ)return N7;WJ=1;var t=GA(),e=Ey(),i=Fd(),r=i("match");return N7=function(n){var a;return t(n)&&((a=n[r])!==void 0?!!a:e(n)==="RegExp")},N7}var L7,OJ;function gV(){if(OJ)return L7;OJ=1;var t=pet(),e=TypeError;return L7=function(i){if(t(i))throw new e("The method doesn't accept regular expressions");return i},L7}var V7,_J;function hV(){if(_J)return V7;_J=1;var t=Fd(),e=t("match");return V7=function(i){var r=/./;try{"/./"[i](r)}catch{try{return r[e]=!1,"/./"[i](r)}catch{}}return!1},V7}var jJ;function met(){if(jJ)return VJ;jJ=1;var t=pA(),e=j8(),i=N8().f,r=_3(),n=ig(),a=gV(),s=O1(),l=hV(),c=tg(),d=e("".slice),u=Math.min,m=l("startsWith"),y=!c&&!m&&!!(function(){var h=i(String.prototype,"startsWith");return h&&!h.writable})();return t({target:"String",proto:!0,forced:!y&&!m},{startsWith:function(x){var w=n(s(this));a(x);var b=n(x),v=r(u(arguments.length>1?arguments[1]:void 0,w.length));return d(w,v,v+b.length)===b}}),VJ}met();var W7,zJ;function get(){if(zJ)return W7;zJ=1;var t=Fd(),e=z8(),i=m2().f,r=t("unscopables"),n=Array.prototype;return n[r]===void 0&&i(n,r,{configurable:!0,value:e(null)}),W7=function(a){n[r][a]=!0},W7}var O7,GJ;function het(){if(GJ)return O7;GJ=1;var t=zl();return O7=!t(function(){function e(){}return e.prototype.constructor=null,Object.getPrototypeOf(new e)!==e.prototype}),O7}var _7,KJ;function fce(){if(KJ)return _7;KJ=1;var t=_1(),e=dc(),i=U8(),r=nV(),n=het(),a=r("IE_PROTO"),s=Object,l=s.prototype;return _7=n?s.getPrototypeOf:function(c){var d=i(c);if(t(d,a))return d[a];var u=d.constructor;return e(u)&&d instanceof u?u.prototype:d instanceof s?l:null},_7}var j7,QJ;function yce(){if(QJ)return j7;QJ=1;var t=zl(),e=dc(),i=GA(),r=z8(),n=fce(),a=ky(),s=Fd(),l=tg(),c=s("iterator"),d=!1,u,m,y;[].keys&&(y=[].keys(),"next"in y?(m=n(n(y)),m!==Object.prototype&&(u=m)):d=!0);var h=!i(u)||t(function(){var x={};return u[c].call(x)!==x});return h?u={}:l&&(u=r(u)),e(u[c])||a(u,c,function(){return this}),j7={IteratorPrototype:u,BUGGY_SAFARI_ITERATORS:d},j7}var z7,YJ;function fet(){if(YJ)return z7;YJ=1;var t=yce().IteratorPrototype,e=z8(),i=Z9(),r=_8(),n=db(),a=function(){return this};return z7=function(s,l,c,d){var u=l+" Iterator";return s.prototype=e(t,{next:i(+!d,c)}),r(s,u,!1,!0),n[u]=a,s},z7}var G7,XJ;function yet(){if(XJ)return G7;XJ=1;var t=pA(),e=n0(),i=tg(),r=L8(),n=dc(),a=fet(),s=fce(),l=ace(),c=_8(),d=ob(),u=ky(),m=Fd(),y=db(),h=yce(),x=r.PROPER,w=r.CONFIGURABLE,b=h.IteratorPrototype,v=h.BUGGY_SAFARI_ITERATORS,B=m("iterator"),D="keys",E="values",U="entries",k=function(){return this};return G7=function(I,L,z,G,V,_,Y){a(z,L,G);var q=function(O){if(O===V&&J)return J;if(!v&&O&&O in ae)return ae[O];switch(O){case D:return function(){return new z(this,O)};case E:return function(){return new z(this,O)};case U:return function(){return new z(this,O)}}return function(){return new z(this)}},de=L+" Iterator",se=!1,ae=I.prototype,le=ae[B]||ae["@@iterator"]||V&&ae[V],J=!v&&le||q(V),ne=L==="Array"&&ae.entries||le,Z,N,re;if(ne&&(Z=s(ne.call(new I)),Z!==Object.prototype&&Z.next&&(!i&&s(Z)!==b&&(l?l(Z,b):n(Z[B])||u(Z,B,k)),c(Z,de,!0,!0),i&&(y[de]=k))),x&&V===E&&le&&le.name!==E&&(!i&&w?d(ae,"name",E):(se=!0,J=function(){return e(le,this)})),V)if(N={values:q(E),keys:_?J:q(D),entries:q(U)},Y)for(re in N)(v||se||!(re in ae))&&u(ae,re,N[re]);else t({target:L,proto:!0,forced:v||se},N);return(!i||Y)&&ae[B]!==J&&u(ae,B,J,{name:V}),y[L]=J,N},G7}var K7,qJ;function Cet(){return qJ||(qJ=1,K7=function(t,e){return{value:t,done:e}}),K7}var Q7,JJ;function Cce(){if(JJ)return Q7;JJ=1;var t=nb(),e=get(),i=db(),r=V8(),n=m2().f,a=yet(),s=Cet(),l=tg(),c=W1(),d="Array Iterator",u=r.set,m=r.getterFor(d);Q7=a(Array,"Array",function(h,x){u(this,{type:d,target:t(h),index:0,kind:x})},function(){var h=m(this),x=h.target,w=h.index++;if(!x||w>=x.length)return h.target=null,s(void 0,!0);switch(h.kind){case"keys":return s(w,!1);case"values":return s(x[w],!1)}return s([w,x[w]],!1)},"values");var y=i.Arguments=i.Array;if(e("keys"),e("values"),e("entries"),!l&&c&&y.name!=="values")try{n(y,"name",{value:"values"})}catch{}return Q7}Cce();var ZJ={},Y7,$J;function xet(){return $J||($J=1,Y7={CSSRuleList:0,CSSStyleDeclaration:0,CSSValueList:0,ClientRectList:0,DOMRectList:0,DOMStringList:0,DOMTokenList:1,DataTransferItemList:0,FileList:0,HTMLAllCollection:0,HTMLCollection:0,HTMLFormElement:0,HTMLSelectElement:0,MediaList:0,MimeTypeArray:0,NamedNodeMap:0,NodeList:1,PaintRequestList:0,Plugin:0,PluginArray:0,SVGLengthList:0,SVGNumberList:0,SVGPathSegList:0,SVGPointList:0,SVGStringList:0,SVGTransformList:0,SourceBufferList:0,StyleSheetList:0,TextTrackCueList:0,TextTrackList:0,TouchList:0}),Y7}var X7,eZ;function wet(){if(eZ)return X7;eZ=1;var t=k8(),e=t("span").classList,i=e&&e.constructor&&e.constructor.prototype;return X7=i===Object.prototype?void 0:i,X7}var tZ;function Ret(){if(tZ)return ZJ;tZ=1;var t=ml(),e=xet(),i=wet(),r=Cce(),n=ob(),a=_8(),s=Fd(),l=s("iterator"),c=r.values,d=function(m,y){if(m){if(m[l]!==c)try{n(m,l,c)}catch{m[l]=c}if(a(m,y,!0),e[y]){for(var h in r)if(m[h]!==r[h])try{n(m,h,r[h])}catch{m[h]=r[h]}}}};for(var u in e)d(t[u]&&t[u].prototype,u);return d(i,"DOMTokenList"),ZJ}Ret();function bet(t,e){if(Lo(t)!="object"||!t)return t;var i=t[Symbol.toPrimitive];if(i!==void 0){var r=i.call(t,e);if(Lo(r)!="object")return r;throw new TypeError("@@toPrimitive must return a primitive value.")}return(e==="string"?String:Number)(t)}function vet(t){var e=bet(t,"string");return Lo(e)=="symbol"?e:e+""}function fV(t,e,i){return(e=vet(e))in t?Object.defineProperty(t,e,{value:i,enumerable:!0,configurable:!0,writable:!0}):t[e]=i,t}var iZ={},q7,rZ;function Pet(){if(rZ)return q7;rZ=1;var t=bh(),e=U8(),i=Kle(),r=oV(),n=TypeError,a="Reduce of empty array with no initial value",s=function(l){return function(c,d,u,m){var y=e(c),h=i(y),x=r(y);if(t(d),x===0&&u<2)throw new n(a);var w=l?x-1:0,b=l?-1:1;if(u<2)for(;;){if(w in h){m=h[w],w+=b;break}if(w+=b,l?w<0:x<=w)throw new n(a)}for(;l?w>=0:x>w;w+=b)w in h&&(m=d(m,h[w],w,y));return m}};return q7={left:s(!1),right:s(!0)},q7}var J7,nZ;function xce(){if(nZ)return J7;nZ=1;var t=zl();return J7=function(e,i){var r=[][e];return!!r&&t(function(){r.call(null,i||function(){return 1},1)})},J7}var aZ;function Fet(){if(aZ)return iZ;aZ=1;var t=pA(),e=Pet().left,i=xce(),r=$9(),n=O8(),a=!n&&r>79&&r<83,s=a||!i("reduce");return t({target:"Array",proto:!0,forced:s},{reduce:function(c){var d=arguments.length;return e(this,c,d,d>1?arguments[1]:void 0)}}),iZ}Fet();var oZ={},sZ;function Met(){if(sZ)return oZ;sZ=1;var t=pA(),e=j8(),i=N8().f,r=_3(),n=ig(),a=gV(),s=O1(),l=hV(),c=tg(),d=e("".slice),u=Math.min,m=l("endsWith"),y=!c&&!m&&!!(function(){var h=i(String.prototype,"endsWith");return h&&!h.writable})();return t({target:"String",proto:!0,forced:!y&&!m},{endsWith:function(x){var w=n(s(this));a(x);var b=n(x),v=arguments.length>1?arguments[1]:void 0,B=w.length,D=v===void 0?B:u(r(v),B);return d(w,D-b.length,D)===b}}),oZ}Met();var lZ={},cZ;function Tet(){if(cZ)return lZ;cZ=1;var t=n0(),e=Gl(),i=uV(),r=uA(),n=GA(),a=O1(),s=oce(),l=pV(),c=_3(),d=ig(),u=O3(),m=G8(),y=mV(),h=hce(),x=zl(),w=h.UNSUPPORTED_Y,b=4294967295,v=Math.min,B=e([].push),D=e("".slice),E=e("".indexOf),U=!x(function(){var I=/(?:)/,L=I.exec;I.exec=function(){return L.apply(this,arguments)};var z="ab".split(I);return z.length!==2||z[0]!=="a"||z[1]!=="b"}),k="abbc".split(/(b)*/)[1]==="c"||"test".split(/(?:)/,-1).length!==4||"ab".split(/(?:ab)*/).length!==2||".".split(/(.?)(.?)/).length!==4||".".split(/()()/).length>1||"".split(/.?/).length;return i("split",function(I,L,z){var G="0".split(void 0,0).length?function(V,_){return V===void 0&&_===0?[]:t(L,this,V,_)}:L;return[function(_,Y){var q=a(this),de=n(_)?u(_,I):void 0;return de?t(de,_,q,Y):t(G,d(q),_,Y)},function(V,_){var Y=r(this),q=d(V);if(!k){var de=z(G,Y,q,_,G!==L);if(de.done)return de.value}var se=s(Y,RegExp),ae=d(m(Y)),le=!!~E(ae,"u")||!!~E(ae,"v");w?~E(ae,"g")||(ae+="g"):~E(ae,"y")||(ae+="y");var J=new se(w?"^(?:"+Y.source+")":Y,ae),ne=_===void 0?b:_>>>0;if(ne===0)return[];if(q.length===0)return y(J,q)===null?[q]:[];for(var Z=0,N=0,re=[];N<q.length;){J.lastIndex=w?0:N;var O=y(J,w?D(q,N):q),ee;if(O===null||(ee=v(c(J.lastIndex+(w?N:0)),q.length))===Z)N=l(q,N,le);else{if(B(re,D(q,Z,N)),re.length===ne)return re;for(var ce=1;ce<=O.length-1;ce++)if(B(re,O[ce]),re.length===ne)return re;N=Z=ee}}return B(re,D(q,Z)),re}]},k||!U,w),lZ}Tet();var MS={exports:{}},b5={exports:{}},Bet=b5.exports,dZ;function Det(){return dZ||(dZ=1,(function(){var t,e,i,r,n,a;typeof performance<"u"&&performance!==null&&performance.now?b5.exports=function(){return performance.now()}:typeof process<"u"&&process!==null&&process.hrtime?(b5.exports=function(){return(t()-n)/1e6},e=process.hrtime,t=function(){var s;return s=e(),s[0]*1e9+s[1]},r=t(),a=process.uptime()*1e9,n=r-a):Date.now?(b5.exports=function(){return Date.now()-i},i=Date.now()):(b5.exports=function(){return new Date().getTime()-i},i=new Date().getTime())}).call(Bet)),b5.exports}var AZ;function Het(){if(AZ)return MS.exports;AZ=1;for(var t=Det(),e=typeof window>"u"?sE:window,i=["moz","webkit"],r="AnimationFrame",n=e["request"+r],a=e["cancel"+r]||e["cancelRequest"+r],s=0;!n&&s<i.length;s++)n=e[i[s]+"Request"+r],a=e[i[s]+"Cancel"+r]||e[i[s]+"CancelRequest"+r];if(!n||!a){var l=0,c=0,d=[],u=1e3/60;n=function(m){if(d.length===0){var y=t(),h=Math.max(0,u-(y-l));l=h+y,setTimeout(function(){var x=d.slice(0);d.length=0;for(var w=0;w<x.length;w++)if(!x[w].cancelled)try{x[w].callback(l)}catch(b){setTimeout(function(){throw b},0)}},Math.round(h))}return d.push({handle:++c,callback:m,cancelled:!1}),c},a=function(m){for(var y=0;y<d.length;y++)d[y].handle===m&&(d[y].cancelled=!0)}}return MS.exports=function(m){return n.call(e,m)},MS.exports.cancel=function(){a.apply(e,arguments)},MS.exports.polyfill=function(m){m||(m=e),m.requestAnimationFrame=n,m.cancelAnimationFrame=a},MS.exports}var Iet=Het();const Z7=DM(Iet);var uZ={},$7,pZ;function Sce(){return pZ||(pZ=1,$7=`	
\v\f\r                　\u2028\u2029\uFEFF`),$7}var eE,mZ;function Eet(){if(mZ)return eE;mZ=1;var t=Gl(),e=O1(),i=ig(),r=Sce(),n=t("".replace),a=RegExp("^["+r+"]+"),s=RegExp("(^|[^"+r+"])["+r+"]+$"),l=function(c){return function(d){var u=i(e(d));return c&1&&(u=n(u,a,"")),c&2&&(u=n(u,s,"$1")),u}};return eE={start:l(1),end:l(2),trim:l(3)},eE}var tE,gZ;function Uet(){if(gZ)return tE;gZ=1;var t=L8().PROPER,e=zl(),i=Sce(),r="​᠎";return tE=function(n){return e(function(){return!!i[n]()||r[n]()!==r||t&&i[n].name!==n})},tE}var hZ;function ket(){if(hZ)return uZ;hZ=1;var t=pA(),e=Eet().trim,i=Uet();return t({target:"String",proto:!0,forced:i("trim")},{trim:function(){return e(this)}}),uZ}ket();var iE,fZ;function Net(){return fZ||(fZ=1,iE=function(t){this.ok=!1,this.alpha=1,t.charAt(0)=="#"&&(t=t.substr(1,6)),t=t.replace(/ /g,""),t=t.toLowerCase();var e={aliceblue:"f0f8ff",antiquewhite:"faebd7",aqua:"00ffff",aquamarine:"7fffd4",azure:"f0ffff",beige:"f5f5dc",bisque:"ffe4c4",black:"000000",blanchedalmond:"ffebcd",blue:"0000ff",blueviolet:"8a2be2",brown:"a52a2a",burlywood:"deb887",cadetblue:"5f9ea0",chartreuse:"7fff00",chocolate:"d2691e",coral:"ff7f50",cornflowerblue:"6495ed",cornsilk:"fff8dc",crimson:"dc143c",cyan:"00ffff",darkblue:"00008b",darkcyan:"008b8b",darkgoldenrod:"b8860b",darkgray:"a9a9a9",darkgreen:"006400",darkkhaki:"bdb76b",darkmagenta:"8b008b",darkolivegreen:"556b2f",darkorange:"ff8c00",darkorchid:"9932cc",darkred:"8b0000",darksalmon:"e9967a",darkseagreen:"8fbc8f",darkslateblue:"483d8b",darkslategray:"2f4f4f",darkturquoise:"00ced1",darkviolet:"9400d3",deeppink:"ff1493",deepskyblue:"00bfff",dimgray:"696969",dodgerblue:"1e90ff",feldspar:"d19275",firebrick:"b22222",floralwhite:"fffaf0",forestgreen:"228b22",fuchsia:"ff00ff",gainsboro:"dcdcdc",ghostwhite:"f8f8ff",gold:"ffd700",goldenrod:"daa520",gray:"808080",green:"008000",greenyellow:"adff2f",honeydew:"f0fff0",hotpink:"ff69b4",indianred:"cd5c5c",indigo:"4b0082",ivory:"fffff0",khaki:"f0e68c",lavender:"e6e6fa",lavenderblush:"fff0f5",lawngreen:"7cfc00",lemonchiffon:"fffacd",lightblue:"add8e6",lightcoral:"f08080",lightcyan:"e0ffff",lightgoldenrodyellow:"fafad2",lightgrey:"d3d3d3",lightgreen:"90ee90",lightpink:"ffb6c1",lightsalmon:"ffa07a",lightseagreen:"20b2aa",lightskyblue:"87cefa",lightslateblue:"8470ff",lightslategray:"778899",lightsteelblue:"b0c4de",lightyellow:"ffffe0",lime:"00ff00",limegreen:"32cd32",linen:"faf0e6",magenta:"ff00ff",maroon:"800000",mediumaquamarine:"66cdaa",mediumblue:"0000cd",mediumorchid:"ba55d3",mediumpurple:"9370d8",mediumseagreen:"3cb371",mediumslateblue:"7b68ee",mediumspringgreen:"00fa9a",mediumturquoise:"48d1cc",mediumvioletred:"c71585",midnightblue:"191970",mintcream:"f5fffa",mistyrose:"ffe4e1",moccasin:"ffe4b5",navajowhite:"ffdead",navy:"000080",oldlace:"fdf5e6",olive:"808000",olivedrab:"6b8e23",orange:"ffa500",orangered:"ff4500",orchid:"da70d6",palegoldenrod:"eee8aa",palegreen:"98fb98",paleturquoise:"afeeee",palevioletred:"d87093",papayawhip:"ffefd5",peachpuff:"ffdab9",peru:"cd853f",pink:"ffc0cb",plum:"dda0dd",powderblue:"b0e0e6",purple:"800080",rebeccapurple:"663399",red:"ff0000",rosybrown:"bc8f8f",royalblue:"4169e1",saddlebrown:"8b4513",salmon:"fa8072",sandybrown:"f4a460",seagreen:"2e8b57",seashell:"fff5ee",sienna:"a0522d",silver:"c0c0c0",skyblue:"87ceeb",slateblue:"6a5acd",slategray:"708090",snow:"fffafa",springgreen:"00ff7f",steelblue:"4682b4",tan:"d2b48c",teal:"008080",thistle:"d8bfd8",tomato:"ff6347",turquoise:"40e0d0",violet:"ee82ee",violetred:"d02090",wheat:"f5deb3",white:"ffffff",whitesmoke:"f5f5f5",yellow:"ffff00",yellowgreen:"9acd32"};t=e[t]||t;for(var i=[{re:/^rgba\((\d{1,3}),\s*(\d{1,3}),\s*(\d{1,3}),\s*((?:\d?\.)?\d)\)$/,example:["rgba(123, 234, 45, 0.8)","rgba(255,234,245,1.0)"],process:function(c){return[parseInt(c[1]),parseInt(c[2]),parseInt(c[3]),parseFloat(c[4])]}},{re:/^rgb\((\d{1,3}),\s*(\d{1,3}),\s*(\d{1,3})\)$/,example:["rgb(123, 234, 45)","rgb(255,234,245)"],process:function(c){return[parseInt(c[1]),parseInt(c[2]),parseInt(c[3])]}},{re:/^([0-9a-fA-F]{2})([0-9a-fA-F]{2})([0-9a-fA-F]{2})$/,example:["#00ff00","336699"],process:function(c){return[parseInt(c[1],16),parseInt(c[2],16),parseInt(c[3],16)]}},{re:/^([0-9a-fA-F]{1})([0-9a-fA-F]{1})([0-9a-fA-F]{1})$/,example:["#fb0","f0f"],process:function(c){return[parseInt(c[1]+c[1],16),parseInt(c[2]+c[2],16),parseInt(c[3]+c[3],16)]}}],r=0;r<i.length;r++){var n=i[r].re,a=i[r].process,s=n.exec(t);if(s){var l=a(s);this.r=l[0],this.g=l[1],this.b=l[2],l.length>3&&(this.alpha=l[3]),this.ok=!0}}this.r=this.r<0||isNaN(this.r)?0:this.r>255?255:this.r,this.g=this.g<0||isNaN(this.g)?0:this.g>255?255:this.g,this.b=this.b<0||isNaN(this.b)?0:this.b>255?255:this.b,this.alpha=this.alpha<0?0:this.alpha>1||isNaN(this.alpha)?1:this.alpha,this.toRGB=function(){return"rgb("+this.r+", "+this.g+", "+this.b+")"},this.toRGBA=function(){return"rgba("+this.r+", "+this.g+", "+this.b+", "+this.alpha+")"},this.toHex=function(){var c=this.r.toString(16),d=this.g.toString(16),u=this.b.toString(16);return c.length==1&&(c="0"+c),d.length==1&&(d="0"+d),u.length==1&&(u="0"+u),"#"+c+d+u},this.getHelpXML=function(){for(var c=new Array,d=0;d<i.length;d++)for(var u=i[d].example,m=0;m<u.length;m++)c[c.length]=u[m];for(var y in e)c[c.length]=y;var h=document.createElement("ul");h.setAttribute("id","rgbcolor-examples");for(var d=0;d<c.length;d++)try{var x=document.createElement("li"),w=new RGBColor(c[d]),b=document.createElement("div");b.style.cssText="margin: 3px; border: 1px solid black; background:"+w.toHex()+"; color:"+w.toHex(),b.appendChild(document.createTextNode("test"));var v=document.createTextNode(" "+c[d]+" -> "+w.toRGB()+" -> "+w.toHex());x.appendChild(b),x.appendChild(v),h.appendChild(x)}catch{}return h}}),iE}var Let=Net();const gN=DM(Let);var yZ={},CZ;function Vet(){if(CZ)return yZ;CZ=1;var t=pA(),e=j8(),i=tce().indexOf,r=xce(),n=e([].indexOf),a=!!n&&1/n([1],1,-0)<0,s=a||!r("indexOf");return t({target:"Array",proto:!0,forced:s},{indexOf:function(c){var d=arguments.length>1?arguments[1]:void 0;return a?n(this,c,d)||0:i(this,c,d)}}),yZ}Vet();var xZ={},SZ;function Wet(){if(SZ)return xZ;SZ=1;var t=pA(),e=Gl(),i=gV(),r=O1(),n=ig(),a=hV(),s=e("".indexOf);return t({target:"String",proto:!0,forced:!a("includes")},{includes:function(c){return!!~s(n(r(this)),n(i(c)),arguments.length>1?arguments[1]:void 0)}}),xZ}Wet();var wZ={},rE,RZ;function Oet(){if(RZ)return rE;RZ=1;var t=Ey();return rE=Array.isArray||function(i){return t(i)==="Array"},rE}var bZ;function _et(){if(bZ)return wZ;bZ=1;var t=pA(),e=Gl(),i=Oet(),r=e([].reverse),n=[1,2];return t({target:"Array",proto:!0,forced:String(n)===String(n.reverse())},{reverse:function(){return i(this)&&(this.length=this.length),r(this)}}),wZ}_et();var wce=function(t,e){return(wce=Object.setPrototypeOf||{__proto__:[]}instanceof Array&&function(i,r){i.__proto__=r}||function(i,r){for(var n in r)Object.prototype.hasOwnProperty.call(r,n)&&(i[n]=r[n])})(t,e)};function Rce(t,e){if(typeof e!="function"&&e!==null)throw new TypeError("Class extends value "+String(e)+" is not a constructor or null");function i(){this.constructor=t}wce(t,e),t.prototype=e===null?Object.create(e):(i.prototype=e.prototype,new i)}function jet(t){var e="";Array.isArray(t)||(t=[t]);for(var i=0;i<t.length;i++){var r=t[i];if(r.type===ar.CLOSE_PATH)e+="z";else if(r.type===ar.HORIZ_LINE_TO)e+=(r.relative?"h":"H")+r.x;else if(r.type===ar.VERT_LINE_TO)e+=(r.relative?"v":"V")+r.y;else if(r.type===ar.MOVE_TO)e+=(r.relative?"m":"M")+r.x+" "+r.y;else if(r.type===ar.LINE_TO)e+=(r.relative?"l":"L")+r.x+" "+r.y;else if(r.type===ar.CURVE_TO)e+=(r.relative?"c":"C")+r.x1+" "+r.y1+" "+r.x2+" "+r.y2+" "+r.x+" "+r.y;else if(r.type===ar.SMOOTH_CURVE_TO)e+=(r.relative?"s":"S")+r.x2+" "+r.y2+" "+r.x+" "+r.y;else if(r.type===ar.QUAD_TO)e+=(r.relative?"q":"Q")+r.x1+" "+r.y1+" "+r.x+" "+r.y;else if(r.type===ar.SMOOTH_QUAD_TO)e+=(r.relative?"t":"T")+r.x+" "+r.y;else{if(r.type!==ar.ARC)throw new Error('Unexpected command type "'+r.type+'" at index '+i+".");e+=(r.relative?"a":"A")+r.rX+" "+r.rY+" "+r.xRot+" "+ +r.lArcFlag+" "+ +r.sweepFlag+" "+r.x+" "+r.y}}return e}function hN(t,e){var i=t[0],r=t[1];return[i*Math.cos(e)-r*Math.sin(e),i*Math.sin(e)+r*Math.cos(e)]}function m1(){for(var t=[],e=0;e<arguments.length;e++)t[e]=arguments[e];for(var i=0;i<t.length;i++)if(typeof t[i]!="number")throw new Error("assertNumbers arguments["+i+"] is not a number. "+typeof t[i]+" == typeof "+t[i]);return!0}var bf=Math.PI;function nE(t,e,i){t.lArcFlag=t.lArcFlag===0?0:1,t.sweepFlag=t.sweepFlag===0?0:1;var r=t.rX,n=t.rY,a=t.x,s=t.y;r=Math.abs(t.rX),n=Math.abs(t.rY);var l=hN([(e-a)/2,(i-s)/2],-t.xRot/180*bf),c=l[0],d=l[1],u=Math.pow(c,2)/Math.pow(r,2)+Math.pow(d,2)/Math.pow(n,2);1<u&&(r*=Math.sqrt(u),n*=Math.sqrt(u)),t.rX=r,t.rY=n;var m=Math.pow(r,2)*Math.pow(d,2)+Math.pow(n,2)*Math.pow(c,2),y=(t.lArcFlag!==t.sweepFlag?1:-1)*Math.sqrt(Math.max(0,(Math.pow(r,2)*Math.pow(n,2)-m)/m)),h=r*d/n*y,x=-n*c/r*y,w=hN([h,x],t.xRot/180*bf);t.cX=w[0]+(e+a)/2,t.cY=w[1]+(i+s)/2,t.phi1=Math.atan2((d-x)/n,(c-h)/r),t.phi2=Math.atan2((-d-x)/n,(-c-h)/r),t.sweepFlag===0&&t.phi2>t.phi1&&(t.phi2-=2*bf),t.sweepFlag===1&&t.phi2<t.phi1&&(t.phi2+=2*bf),t.phi1*=180/bf,t.phi2*=180/bf}function vZ(t,e,i){m1(t,e,i);var r=t*t+e*e-i*i;if(0>r)return[];if(r===0)return[[t*i/(t*t+e*e),e*i/(t*t+e*e)]];var n=Math.sqrt(r);return[[(t*i+e*n)/(t*t+e*e),(e*i-t*n)/(t*t+e*e)],[(t*i-e*n)/(t*t+e*e),(e*i+t*n)/(t*t+e*e)]]}var Tc,jg=Math.PI/180;function PZ(t,e,i){return(1-i)*t+i*e}function FZ(t,e,i,r){return t+Math.cos(r/180*bf)*e+Math.sin(r/180*bf)*i}function MZ(t,e,i,r){var n=1e-6,a=e-t,s=i-e,l=3*a+3*(r-i)-6*s,c=6*(s-a),d=3*a;return Math.abs(l)<n?[-d/c]:(function(u,m,y){var h=u*u/4-m;if(h<-y)return[];if(h<=y)return[-u/2];var x=Math.sqrt(h);return[-u/2-x,-u/2+x]})(c/l,d/l,n)}function TZ(t,e,i,r,n){var a=1-n;return t*(a*a*a)+e*(3*a*a*n)+i*(3*a*n*n)+r*(n*n*n)}(function(t){function e(){return n((function(l,c,d){return l.relative&&(l.x1!==void 0&&(l.x1+=c),l.y1!==void 0&&(l.y1+=d),l.x2!==void 0&&(l.x2+=c),l.y2!==void 0&&(l.y2+=d),l.x!==void 0&&(l.x+=c),l.y!==void 0&&(l.y+=d),l.relative=!1),l}))}function i(){var l=NaN,c=NaN,d=NaN,u=NaN;return n((function(m,y,h){return m.type&ar.SMOOTH_CURVE_TO&&(m.type=ar.CURVE_TO,l=isNaN(l)?y:l,c=isNaN(c)?h:c,m.x1=m.relative?y-l:2*y-l,m.y1=m.relative?h-c:2*h-c),m.type&ar.CURVE_TO?(l=m.relative?y+m.x2:m.x2,c=m.relative?h+m.y2:m.y2):(l=NaN,c=NaN),m.type&ar.SMOOTH_QUAD_TO&&(m.type=ar.QUAD_TO,d=isNaN(d)?y:d,u=isNaN(u)?h:u,m.x1=m.relative?y-d:2*y-d,m.y1=m.relative?h-u:2*h-u),m.type&ar.QUAD_TO?(d=m.relative?y+m.x1:m.x1,u=m.relative?h+m.y1:m.y1):(d=NaN,u=NaN),m}))}function r(){var l=NaN,c=NaN;return n((function(d,u,m){if(d.type&ar.SMOOTH_QUAD_TO&&(d.type=ar.QUAD_TO,l=isNaN(l)?u:l,c=isNaN(c)?m:c,d.x1=d.relative?u-l:2*u-l,d.y1=d.relative?m-c:2*m-c),d.type&ar.QUAD_TO){l=d.relative?u+d.x1:d.x1,c=d.relative?m+d.y1:d.y1;var y=d.x1,h=d.y1;d.type=ar.CURVE_TO,d.x1=((d.relative?0:u)+2*y)/3,d.y1=((d.relative?0:m)+2*h)/3,d.x2=(d.x+2*y)/3,d.y2=(d.y+2*h)/3}else l=NaN,c=NaN;return d}))}function n(l){var c=0,d=0,u=NaN,m=NaN;return function(y){if(isNaN(u)&&!(y.type&ar.MOVE_TO))throw new Error("path must start with moveto");var h=l(y,c,d,u,m);return y.type&ar.CLOSE_PATH&&(c=u,d=m),y.x!==void 0&&(c=y.relative?c+y.x:y.x),y.y!==void 0&&(d=y.relative?d+y.y:y.y),y.type&ar.MOVE_TO&&(u=c,m=d),h}}function a(l,c,d,u,m,y){return m1(l,c,d,u,m,y),n((function(h,x,w,b){var v=h.x1,B=h.x2,D=h.relative&&!isNaN(b),E=h.x!==void 0?h.x:D?0:x,U=h.y!==void 0?h.y:D?0:w;function k(N){return N*N}h.type&ar.HORIZ_LINE_TO&&c!==0&&(h.type=ar.LINE_TO,h.y=h.relative?0:w),h.type&ar.VERT_LINE_TO&&d!==0&&(h.type=ar.LINE_TO,h.x=h.relative?0:x),h.x!==void 0&&(h.x=h.x*l+U*d+(D?0:m)),h.y!==void 0&&(h.y=E*c+h.y*u+(D?0:y)),h.x1!==void 0&&(h.x1=h.x1*l+h.y1*d+(D?0:m)),h.y1!==void 0&&(h.y1=v*c+h.y1*u+(D?0:y)),h.x2!==void 0&&(h.x2=h.x2*l+h.y2*d+(D?0:m)),h.y2!==void 0&&(h.y2=B*c+h.y2*u+(D?0:y));var I=l*u-c*d;if(h.xRot!==void 0&&(l!==1||c!==0||d!==0||u!==1))if(I===0)delete h.rX,delete h.rY,delete h.xRot,delete h.lArcFlag,delete h.sweepFlag,h.type=ar.LINE_TO;else{var L=h.xRot*Math.PI/180,z=Math.sin(L),G=Math.cos(L),V=1/k(h.rX),_=1/k(h.rY),Y=k(G)*V+k(z)*_,q=2*z*G*(V-_),de=k(z)*V+k(G)*_,se=Y*u*u-q*c*u+de*c*c,ae=q*(l*u+c*d)-2*(Y*d*u+de*l*c),le=Y*d*d-q*l*d+de*l*l,J=(Math.atan2(ae,se-le)+Math.PI)%Math.PI/2,ne=Math.sin(J),Z=Math.cos(J);h.rX=Math.abs(I)/Math.sqrt(se*k(Z)+ae*ne*Z+le*k(ne)),h.rY=Math.abs(I)/Math.sqrt(se*k(ne)-ae*ne*Z+le*k(Z)),h.xRot=180*J/Math.PI}return h.sweepFlag!==void 0&&0>I&&(h.sweepFlag=+!h.sweepFlag),h}))}function s(){return function(l){var c={};for(var d in l)c[d]=l[d];return c}}t.ROUND=function(l){function c(d){return Math.round(d*l)/l}return l===void 0&&(l=1e13),m1(l),function(d){return d.x1!==void 0&&(d.x1=c(d.x1)),d.y1!==void 0&&(d.y1=c(d.y1)),d.x2!==void 0&&(d.x2=c(d.x2)),d.y2!==void 0&&(d.y2=c(d.y2)),d.x!==void 0&&(d.x=c(d.x)),d.y!==void 0&&(d.y=c(d.y)),d.rX!==void 0&&(d.rX=c(d.rX)),d.rY!==void 0&&(d.rY=c(d.rY)),d}},t.TO_ABS=e,t.TO_REL=function(){return n((function(l,c,d){return l.relative||(l.x1!==void 0&&(l.x1-=c),l.y1!==void 0&&(l.y1-=d),l.x2!==void 0&&(l.x2-=c),l.y2!==void 0&&(l.y2-=d),l.x!==void 0&&(l.x-=c),l.y!==void 0&&(l.y-=d),l.relative=!0),l}))},t.NORMALIZE_HVZ=function(l,c,d){return l===void 0&&(l=!0),c===void 0&&(c=!0),d===void 0&&(d=!0),n((function(u,m,y,h,x){if(isNaN(h)&&!(u.type&ar.MOVE_TO))throw new Error("path must start with moveto");return c&&u.type&ar.HORIZ_LINE_TO&&(u.type=ar.LINE_TO,u.y=u.relative?0:y),d&&u.type&ar.VERT_LINE_TO&&(u.type=ar.LINE_TO,u.x=u.relative?0:m),l&&u.type&ar.CLOSE_PATH&&(u.type=ar.LINE_TO,u.x=u.relative?h-m:h,u.y=u.relative?x-y:x),u.type&ar.ARC&&(u.rX===0||u.rY===0)&&(u.type=ar.LINE_TO,delete u.rX,delete u.rY,delete u.xRot,delete u.lArcFlag,delete u.sweepFlag),u}))},t.NORMALIZE_ST=i,t.QT_TO_C=r,t.INFO=n,t.SANITIZE=function(l){l===void 0&&(l=0),m1(l);var c=NaN,d=NaN,u=NaN,m=NaN;return n((function(y,h,x,w,b){var v=Math.abs,B=!1,D=0,E=0;if(y.type&ar.SMOOTH_CURVE_TO&&(D=isNaN(c)?0:h-c,E=isNaN(d)?0:x-d),y.type&(ar.CURVE_TO|ar.SMOOTH_CURVE_TO)?(c=y.relative?h+y.x2:y.x2,d=y.relative?x+y.y2:y.y2):(c=NaN,d=NaN),y.type&ar.SMOOTH_QUAD_TO?(u=isNaN(u)?h:2*h-u,m=isNaN(m)?x:2*x-m):y.type&ar.QUAD_TO?(u=y.relative?h+y.x1:y.x1,m=y.relative?x+y.y1:y.y2):(u=NaN,m=NaN),y.type&ar.LINE_COMMANDS||y.type&ar.ARC&&(y.rX===0||y.rY===0||!y.lArcFlag)||y.type&ar.CURVE_TO||y.type&ar.SMOOTH_CURVE_TO||y.type&ar.QUAD_TO||y.type&ar.SMOOTH_QUAD_TO){var U=y.x===void 0?0:y.relative?y.x:y.x-h,k=y.y===void 0?0:y.relative?y.y:y.y-x;D=isNaN(u)?y.x1===void 0?D:y.relative?y.x:y.x1-h:u-h,E=isNaN(m)?y.y1===void 0?E:y.relative?y.y:y.y1-x:m-x;var I=y.x2===void 0?0:y.relative?y.x:y.x2-h,L=y.y2===void 0?0:y.relative?y.y:y.y2-x;v(U)<=l&&v(k)<=l&&v(D)<=l&&v(E)<=l&&v(I)<=l&&v(L)<=l&&(B=!0)}return y.type&ar.CLOSE_PATH&&v(h-w)<=l&&v(x-b)<=l&&(B=!0),B?[]:y}))},t.MATRIX=a,t.ROTATE=function(l,c,d){c===void 0&&(c=0),d===void 0&&(d=0),m1(l,c,d);var u=Math.sin(l),m=Math.cos(l);return a(m,u,-u,m,c-c*m+d*u,d-c*u-d*m)},t.TRANSLATE=function(l,c){return c===void 0&&(c=0),m1(l,c),a(1,0,0,1,l,c)},t.SCALE=function(l,c){return c===void 0&&(c=l),m1(l,c),a(l,0,0,c,0,0)},t.SKEW_X=function(l){return m1(l),a(1,0,Math.atan(l),1,0,0)},t.SKEW_Y=function(l){return m1(l),a(1,Math.atan(l),0,1,0,0)},t.X_AXIS_SYMMETRY=function(l){return l===void 0&&(l=0),m1(l),a(-1,0,0,1,l,0)},t.Y_AXIS_SYMMETRY=function(l){return l===void 0&&(l=0),m1(l),a(1,0,0,-1,0,l)},t.A_TO_C=function(){return n((function(l,c,d){return ar.ARC===l.type?(function(u,m,y){var h,x,w,b;u.cX||nE(u,m,y);for(var v=Math.min(u.phi1,u.phi2),B=Math.max(u.phi1,u.phi2)-v,D=Math.ceil(B/90),E=new Array(D),U=m,k=y,I=0;I<D;I++){var L=PZ(u.phi1,u.phi2,I/D),z=PZ(u.phi1,u.phi2,(I+1)/D),G=z-L,V=4/3*Math.tan(G*jg/4),_=[Math.cos(L*jg)-V*Math.sin(L*jg),Math.sin(L*jg)+V*Math.cos(L*jg)],Y=_[0],q=_[1],de=[Math.cos(z*jg),Math.sin(z*jg)],se=de[0],ae=de[1],le=[se+V*Math.sin(z*jg),ae-V*Math.cos(z*jg)],J=le[0],ne=le[1];E[I]={relative:u.relative,type:ar.CURVE_TO};var Z=function(N,re){var O=hN([N*u.rX,re*u.rY],u.xRot),ee=O[0],ce=O[1];return[u.cX+ee,u.cY+ce]};h=Z(Y,q),E[I].x1=h[0],E[I].y1=h[1],x=Z(J,ne),E[I].x2=x[0],E[I].y2=x[1],w=Z(se,ae),E[I].x=w[0],E[I].y=w[1],u.relative&&(E[I].x1-=U,E[I].y1-=k,E[I].x2-=U,E[I].y2-=k,E[I].x-=U,E[I].y-=k),U=(b=[E[I].x,E[I].y])[0],k=b[1]}return E})(l,l.relative?0:c,l.relative?0:d):l}))},t.ANNOTATE_ARCS=function(){return n((function(l,c,d){return l.relative&&(c=0,d=0),ar.ARC===l.type&&nE(l,c,d),l}))},t.CLONE=s,t.CALCULATE_BOUNDS=function(){var l=function(y){var h={};for(var x in y)h[x]=y[x];return h},c=e(),d=r(),u=i(),m=n((function(y,h,x){var w=u(d(c(l(y))));function b(ne){ne>m.maxX&&(m.maxX=ne),ne<m.minX&&(m.minX=ne)}function v(ne){ne>m.maxY&&(m.maxY=ne),ne<m.minY&&(m.minY=ne)}if(w.type&ar.DRAWING_COMMANDS&&(b(h),v(x)),w.type&ar.HORIZ_LINE_TO&&b(w.x),w.type&ar.VERT_LINE_TO&&v(w.y),w.type&ar.LINE_TO&&(b(w.x),v(w.y)),w.type&ar.CURVE_TO){b(w.x),v(w.y);for(var B=0,D=MZ(h,w.x1,w.x2,w.x);B<D.length;B++)0<(J=D[B])&&1>J&&b(TZ(h,w.x1,w.x2,w.x,J));for(var E=0,U=MZ(x,w.y1,w.y2,w.y);E<U.length;E++)0<(J=U[E])&&1>J&&v(TZ(x,w.y1,w.y2,w.y,J))}if(w.type&ar.ARC){b(w.x),v(w.y),nE(w,h,x);for(var k=w.xRot/180*Math.PI,I=Math.cos(k)*w.rX,L=Math.sin(k)*w.rX,z=-Math.sin(k)*w.rY,G=Math.cos(k)*w.rY,V=w.phi1<w.phi2?[w.phi1,w.phi2]:-180>w.phi2?[w.phi2+360,w.phi1+360]:[w.phi2,w.phi1],_=V[0],Y=V[1],q=function(ne){var Z=ne[0],N=ne[1],re=180*Math.atan2(N,Z)/Math.PI;return re<_?re+360:re},de=0,se=vZ(z,-I,0).map(q);de<se.length;de++)(J=se[de])>_&&J<Y&&b(FZ(w.cX,I,z,J));for(var ae=0,le=vZ(G,-L,0).map(q);ae<le.length;ae++){var J;(J=le[ae])>_&&J<Y&&v(FZ(w.cY,L,G,J))}}return y}));return m.minX=1/0,m.maxX=-1/0,m.minY=1/0,m.maxY=-1/0,m}})(Tc||(Tc={}));var A1,bce=(function(){function t(){}return t.prototype.round=function(e){return this.transform(Tc.ROUND(e))},t.prototype.toAbs=function(){return this.transform(Tc.TO_ABS())},t.prototype.toRel=function(){return this.transform(Tc.TO_REL())},t.prototype.normalizeHVZ=function(e,i,r){return this.transform(Tc.NORMALIZE_HVZ(e,i,r))},t.prototype.normalizeST=function(){return this.transform(Tc.NORMALIZE_ST())},t.prototype.qtToC=function(){return this.transform(Tc.QT_TO_C())},t.prototype.aToC=function(){return this.transform(Tc.A_TO_C())},t.prototype.sanitize=function(e){return this.transform(Tc.SANITIZE(e))},t.prototype.translate=function(e,i){return this.transform(Tc.TRANSLATE(e,i))},t.prototype.scale=function(e,i){return this.transform(Tc.SCALE(e,i))},t.prototype.rotate=function(e,i,r){return this.transform(Tc.ROTATE(e,i,r))},t.prototype.matrix=function(e,i,r,n,a,s){return this.transform(Tc.MATRIX(e,i,r,n,a,s))},t.prototype.skewX=function(e){return this.transform(Tc.SKEW_X(e))},t.prototype.skewY=function(e){return this.transform(Tc.SKEW_Y(e))},t.prototype.xSymmetry=function(e){return this.transform(Tc.X_AXIS_SYMMETRY(e))},t.prototype.ySymmetry=function(e){return this.transform(Tc.Y_AXIS_SYMMETRY(e))},t.prototype.annotateArcs=function(){return this.transform(Tc.ANNOTATE_ARCS())},t})(),zet=function(t){return t===" "||t==="	"||t==="\r"||t===`
`},BZ=function(t){return 48<=t.charCodeAt(0)&&t.charCodeAt(0)<=57},Get=(function(t){function e(){var i=t.call(this)||this;return i.curNumber="",i.curCommandType=-1,i.curCommandRelative=!1,i.canParseCommandOrComma=!0,i.curNumberHasExp=!1,i.curNumberHasExpDigits=!1,i.curNumberHasDecimal=!1,i.curArgs=[],i}return Rce(e,t),e.prototype.finish=function(i){if(i===void 0&&(i=[]),this.parse(" ",i),this.curArgs.length!==0||!this.canParseCommandOrComma)throw new SyntaxError("Unterminated command at the path end.");return i},e.prototype.parse=function(i,r){var n=this;r===void 0&&(r=[]);for(var a=function(m){r.push(m),n.curArgs.length=0,n.canParseCommandOrComma=!0},s=0;s<i.length;s++){var l=i[s],c=!(this.curCommandType!==ar.ARC||this.curArgs.length!==3&&this.curArgs.length!==4||this.curNumber.length!==1||this.curNumber!=="0"&&this.curNumber!=="1"),d=BZ(l)&&(this.curNumber==="0"&&l==="0"||c);if(!BZ(l)||d)if(l!=="e"&&l!=="E")if(l!=="-"&&l!=="+"||!this.curNumberHasExp||this.curNumberHasExpDigits)if(l!=="."||this.curNumberHasExp||this.curNumberHasDecimal||c){if(this.curNumber&&this.curCommandType!==-1){var u=Number(this.curNumber);if(isNaN(u))throw new SyntaxError("Invalid number ending at "+s);if(this.curCommandType===ar.ARC){if(this.curArgs.length===0||this.curArgs.length===1){if(0>u)throw new SyntaxError('Expected positive number, got "'+u+'" at index "'+s+'"')}else if((this.curArgs.length===3||this.curArgs.length===4)&&this.curNumber!=="0"&&this.curNumber!=="1")throw new SyntaxError('Expected a flag, got "'+this.curNumber+'" at index "'+s+'"')}this.curArgs.push(u),this.curArgs.length===Ket[this.curCommandType]&&(ar.HORIZ_LINE_TO===this.curCommandType?a({type:ar.HORIZ_LINE_TO,relative:this.curCommandRelative,x:u}):ar.VERT_LINE_TO===this.curCommandType?a({type:ar.VERT_LINE_TO,relative:this.curCommandRelative,y:u}):this.curCommandType===ar.MOVE_TO||this.curCommandType===ar.LINE_TO||this.curCommandType===ar.SMOOTH_QUAD_TO?(a({type:this.curCommandType,relative:this.curCommandRelative,x:this.curArgs[0],y:this.curArgs[1]}),ar.MOVE_TO===this.curCommandType&&(this.curCommandType=ar.LINE_TO)):this.curCommandType===ar.CURVE_TO?a({type:ar.CURVE_TO,relative:this.curCommandRelative,x1:this.curArgs[0],y1:this.curArgs[1],x2:this.curArgs[2],y2:this.curArgs[3],x:this.curArgs[4],y:this.curArgs[5]}):this.curCommandType===ar.SMOOTH_CURVE_TO?a({type:ar.SMOOTH_CURVE_TO,relative:this.curCommandRelative,x2:this.curArgs[0],y2:this.curArgs[1],x:this.curArgs[2],y:this.curArgs[3]}):this.curCommandType===ar.QUAD_TO?a({type:ar.QUAD_TO,relative:this.curCommandRelative,x1:this.curArgs[0],y1:this.curArgs[1],x:this.curArgs[2],y:this.curArgs[3]}):this.curCommandType===ar.ARC&&a({type:ar.ARC,relative:this.curCommandRelative,rX:this.curArgs[0],rY:this.curArgs[1],xRot:this.curArgs[2],lArcFlag:this.curArgs[3],sweepFlag:this.curArgs[4],x:this.curArgs[5],y:this.curArgs[6]})),this.curNumber="",this.curNumberHasExpDigits=!1,this.curNumberHasExp=!1,this.curNumberHasDecimal=!1,this.canParseCommandOrComma=!0}if(!zet(l))if(l===","&&this.canParseCommandOrComma)this.canParseCommandOrComma=!1;else if(l!=="+"&&l!=="-"&&l!==".")if(d)this.curNumber=l,this.curNumberHasDecimal=!1;else{if(this.curArgs.length!==0)throw new SyntaxError("Unterminated command at index "+s+".");if(!this.canParseCommandOrComma)throw new SyntaxError('Unexpected character "'+l+'" at index '+s+". Command cannot follow comma");if(this.canParseCommandOrComma=!1,l!=="z"&&l!=="Z")if(l==="h"||l==="H")this.curCommandType=ar.HORIZ_LINE_TO,this.curCommandRelative=l==="h";else if(l==="v"||l==="V")this.curCommandType=ar.VERT_LINE_TO,this.curCommandRelative=l==="v";else if(l==="m"||l==="M")this.curCommandType=ar.MOVE_TO,this.curCommandRelative=l==="m";else if(l==="l"||l==="L")this.curCommandType=ar.LINE_TO,this.curCommandRelative=l==="l";else if(l==="c"||l==="C")this.curCommandType=ar.CURVE_TO,this.curCommandRelative=l==="c";else if(l==="s"||l==="S")this.curCommandType=ar.SMOOTH_CURVE_TO,this.curCommandRelative=l==="s";else if(l==="q"||l==="Q")this.curCommandType=ar.QUAD_TO,this.curCommandRelative=l==="q";else if(l==="t"||l==="T")this.curCommandType=ar.SMOOTH_QUAD_TO,this.curCommandRelative=l==="t";else{if(l!=="a"&&l!=="A")throw new SyntaxError('Unexpected character "'+l+'" at index '+s+".");this.curCommandType=ar.ARC,this.curCommandRelative=l==="a"}else r.push({type:ar.CLOSE_PATH}),this.canParseCommandOrComma=!0,this.curCommandType=-1}else this.curNumber=l,this.curNumberHasDecimal=l==="."}else this.curNumber+=l,this.curNumberHasDecimal=!0;else this.curNumber+=l;else this.curNumber+=l,this.curNumberHasExp=!0;else this.curNumber+=l,this.curNumberHasExpDigits=this.curNumberHasExp}return r},e.prototype.transform=function(i){return Object.create(this,{parse:{value:function(r,n){n===void 0&&(n=[]);for(var a=0,s=Object.getPrototypeOf(this).parse.call(this,r);a<s.length;a++){var l=s[a],c=i(l);Array.isArray(c)?n.push.apply(n,c):n.push(c)}return n}}})},e})(bce),ar=(function(t){function e(i){var r=t.call(this)||this;return r.commands=typeof i=="string"?e.parse(i):i,r}return Rce(e,t),e.prototype.encode=function(){return e.encode(this.commands)},e.prototype.getBounds=function(){var i=Tc.CALCULATE_BOUNDS();return this.transform(i),i},e.prototype.transform=function(i){for(var r=[],n=0,a=this.commands;n<a.length;n++){var s=i(a[n]);Array.isArray(s)?r.push.apply(r,s):r.push(s)}return this.commands=r,this},e.encode=function(i){return jet(i)},e.parse=function(i){var r=new Get,n=[];return r.parse(i,n),r.finish(n),n},e.CLOSE_PATH=1,e.MOVE_TO=2,e.HORIZ_LINE_TO=4,e.VERT_LINE_TO=8,e.LINE_TO=16,e.CURVE_TO=32,e.SMOOTH_CURVE_TO=64,e.QUAD_TO=128,e.SMOOTH_QUAD_TO=256,e.ARC=512,e.LINE_COMMANDS=e.LINE_TO|e.HORIZ_LINE_TO|e.VERT_LINE_TO,e.DRAWING_COMMANDS=e.HORIZ_LINE_TO|e.VERT_LINE_TO|e.LINE_TO|e.CURVE_TO|e.SMOOTH_CURVE_TO|e.QUAD_TO|e.SMOOTH_QUAD_TO|e.ARC,e})(bce),Ket=((A1={})[ar.MOVE_TO]=2,A1[ar.LINE_TO]=2,A1[ar.HORIZ_LINE_TO]=1,A1[ar.VERT_LINE_TO]=1,A1[ar.CLOSE_PATH]=0,A1[ar.QUAD_TO]=4,A1[ar.SMOOTH_QUAD_TO]=2,A1[ar.CURVE_TO]=6,A1[ar.SMOOTH_CURVE_TO]=4,A1[ar.ARC]=7,A1),DZ={},HZ;function Qet(){if(HZ)return DZ;HZ=1;var t=L8().PROPER,e=ky(),i=uA(),r=ig(),n=zl(),a=G8(),s="toString",l=RegExp.prototype,c=l[s],d=n(function(){return c.call({source:"a",flags:"b"})!=="/a/b"}),u=t&&c.name!==s;return(d||u)&&e(l,s,function(){var y=i(this),h=r(y.source),x=r(a(y));return"/"+h+"/"+x},{unsafe:!0}),DZ}Qet();function lF(t){"@babel/helpers - typeof";return typeof Symbol=="function"&&typeof Symbol.iterator=="symbol"?lF=function(e){return typeof e}:lF=function(e){return e&&typeof Symbol=="function"&&e.constructor===Symbol&&e!==Symbol.prototype?"symbol":typeof e},lF(t)}function Yet(t,e){if(!(t instanceof e))throw new TypeError("Cannot call a class as a function")}var Xet=[512,512,456,512,328,456,335,512,405,328,271,456,388,335,292,512,454,405,364,328,298,271,496,456,420,388,360,335,312,292,273,512,482,454,428,405,383,364,345,328,312,298,284,271,259,496,475,456,437,420,404,388,374,360,347,335,323,312,302,292,282,273,265,512,497,482,468,454,441,428,417,405,394,383,373,364,354,345,337,328,320,312,305,298,291,284,278,271,265,259,507,496,485,475,465,456,446,437,428,420,412,404,396,388,381,374,367,360,354,347,341,335,329,323,318,312,307,302,297,292,287,282,278,273,269,265,261,512,505,497,489,482,475,468,461,454,447,441,435,428,422,417,411,405,399,394,389,383,378,373,368,364,359,354,350,345,341,337,332,328,324,320,316,312,309,305,301,298,294,291,287,284,281,278,274,271,268,265,262,259,257,507,501,496,491,485,480,475,470,465,460,456,451,446,442,437,433,428,424,420,416,412,408,404,400,396,392,388,385,381,377,374,370,367,363,360,357,354,350,347,344,341,338,335,332,329,326,323,320,318,315,312,310,307,304,302,299,297,294,292,289,287,285,282,280,278,275,273,271,269,267,265,263,261,259],qet=[9,11,12,13,13,14,14,15,15,15,15,16,16,16,16,17,17,17,17,17,17,17,18,18,18,18,18,18,18,18,18,19,19,19,19,19,19,19,19,19,19,19,19,19,19,20,20,20,20,20,20,20,20,20,20,20,20,20,20,20,20,20,20,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,21,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,22,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,23,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24,24];function Jet(t,e,i,r,n){if(typeof t=="string"&&(t=document.getElementById(t)),!t||lF(t)!=="object"||!("getContext"in t))throw new TypeError("Expecting canvas with `getContext` method in processCanvasRGB(A) calls!");var a=t.getContext("2d");try{return a.getImageData(e,i,r,n)}catch(s){throw new Error("unable to access image data: "+s)}}function Zet(t,e,i,r,n,a){if(!(isNaN(a)||a<1)){a|=0;var s=Jet(t,e,i,r,n);s=$et(s,e,i,r,n,a),t.getContext("2d").putImageData(s,e,i)}}function $et(t,e,i,r,n,a){for(var s=t.data,l=2*a+1,c=r-1,d=n-1,u=a+1,m=u*(u+1)/2,y=new IZ,h=y,x,w=1;w<l;w++)h=h.next=new IZ,w===u&&(x=h);h.next=y;for(var b=null,v=null,B=0,D=0,E=Xet[a],U=qet[a],k=0;k<n;k++){h=y;for(var I=s[D],L=s[D+1],z=s[D+2],G=s[D+3],V=0;V<u;V++)h.r=I,h.g=L,h.b=z,h.a=G,h=h.next;for(var _=0,Y=0,q=0,de=0,se=u*I,ae=u*L,le=u*z,J=u*G,ne=m*I,Z=m*L,N=m*z,re=m*G,O=1;O<u;O++){var ee=D+((c<O?c:O)<<2),ce=s[ee],pe=s[ee+1],fe=s[ee+2],Pe=s[ee+3],We=u-O;ne+=(h.r=ce)*We,Z+=(h.g=pe)*We,N+=(h.b=fe)*We,re+=(h.a=Pe)*We,_+=ce,Y+=pe,q+=fe,de+=Pe,h=h.next}b=y,v=x;for(var Oe=0;Oe<r;Oe++){var ve=re*E>>>U;if(s[D+3]=ve,ve!==0){var st=255/ve;s[D]=(ne*E>>>U)*st,s[D+1]=(Z*E>>>U)*st,s[D+2]=(N*E>>>U)*st}else s[D]=s[D+1]=s[D+2]=0;ne-=se,Z-=ae,N-=le,re-=J,se-=b.r,ae-=b.g,le-=b.b,J-=b.a;var lt=Oe+a+1;lt=B+(lt<c?lt:c)<<2,_+=b.r=s[lt],Y+=b.g=s[lt+1],q+=b.b=s[lt+2],de+=b.a=s[lt+3],ne+=_,Z+=Y,N+=q,re+=de,b=b.next;var Me=v,xt=Me.r,ft=Me.g,Mt=Me.b,_t=Me.a;se+=xt,ae+=ft,le+=Mt,J+=_t,_-=xt,Y-=ft,q-=Mt,de-=_t,v=v.next,D+=4}B+=r}for(var Vt=0;Vt<r;Vt++){D=Vt<<2;var Dt=s[D],bt=s[D+1],oi=s[D+2],_e=s[D+3],Qt=u*Dt,Rt=u*bt,Je=u*oi,Qe=u*_e,rt=m*Dt,je=m*bt,ct=m*oi,Ue=m*_e;h=y;for(var Ce=0;Ce<u;Ce++)h.r=Dt,h.g=bt,h.b=oi,h.a=_e,h=h.next;for(var ye=r,et=0,ot=0,Ft=0,kt=0,At=1;At<=a;At++){D=ye+Vt<<2;var mt=u-At;rt+=(h.r=Dt=s[D])*mt,je+=(h.g=bt=s[D+1])*mt,ct+=(h.b=oi=s[D+2])*mt,Ue+=(h.a=_e=s[D+3])*mt,kt+=Dt,et+=bt,ot+=oi,Ft+=_e,h=h.next,At<d&&(ye+=r)}D=Vt,b=y,v=x;for(var yt=0;yt<n;yt++){var qe=D<<2;s[qe+3]=_e=Ue*E>>>U,_e>0?(_e=255/_e,s[qe]=(rt*E>>>U)*_e,s[qe+1]=(je*E>>>U)*_e,s[qe+2]=(ct*E>>>U)*_e):s[qe]=s[qe+1]=s[qe+2]=0,rt-=Qt,je-=Rt,ct-=Je,Ue-=Qe,Qt-=b.r,Rt-=b.g,Je-=b.b,Qe-=b.a,qe=Vt+((qe=yt+u)<d?qe:d)*r<<2,rt+=kt+=b.r=s[qe],je+=et+=b.g=s[qe+1],ct+=ot+=b.b=s[qe+2],Ue+=Ft+=b.a=s[qe+3],b=b.next,Qt+=Dt=v.r,Rt+=bt=v.g,Je+=oi=v.b,Qe+=_e=v.a,kt-=Dt,et-=bt,ot-=oi,Ft-=_e,v=v.next,D+=r}}return t}var IZ=function t(){Yet(this,t),this.r=0,this.g=0,this.b=0,this.a=0,this.next=null};function ett(){var{DOMParser:t}=arguments.length>0&&arguments[0]!==void 0?arguments[0]:{},e={window:null,ignoreAnimation:!0,ignoreMouse:!0,DOMParser:t,createCanvas(i,r){return new OffscreenCanvas(i,r)},createImage(i){return hh(function*(){var r=yield fetch(i),n=yield r.blob(),a=yield createImageBitmap(n);return a})()}};return(typeof DOMParser<"u"||typeof t>"u")&&Reflect.deleteProperty(e,"DOMParser"),e}function ttt(t){var{DOMParser:e,canvas:i,fetch:r}=t;return{window:null,ignoreAnimation:!0,ignoreMouse:!0,DOMParser:e,fetch:r,createCanvas:i.createCanvas,createImage:i.loadImage}}var itt=Object.freeze({__proto__:null,offscreen:ett,node:ttt});function Ny(t){return t.replace(/(?!\u3000)\s+/gm," ")}function vce(t){return t.replace(/^[\n \t]+/,"")}function Pce(t){return t.replace(/[\n \t]+$/,"")}function _A(t){var e=(t||"").match(/-?(\d+(?:\.\d*(?:[eE][+-]?\d+)?)?|\.\d+)(?=\D|$)/gm)||[];return e.map(parseFloat)}var rtt=/^[A-Z-]+$/;function Fce(t){return rtt.test(t)?t.toLowerCase():t}function yV(t){var e=/url\(('([^']+)'|"([^"]+)"|([^'")]+))\)/.exec(t)||[];return e[2]||e[3]||e[4]}function Mce(t){if(!t.startsWith("rgb"))return t;var e=3,i=t.replace(/\d+(\.\d+)?/g,(r,n)=>e--&&n?String(Math.round(parseFloat(r))):r);return i}var ntt=/(\[[^\]]+\])/g,att=/(#[^\s+>~.[:]+)/g,ott=/(\.[^\s+>~.[:]+)/g,stt=/(::[^\s+>~.[:]+|:first-line|:first-letter|:before|:after)/gi,ltt=/(:[\w-]+\([^)]*\))/gi,ctt=/(:[^\s+>~.[:]+)/g,dtt=/([^\s+>~.[:]+)/g;function p5(t,e){var i=e.exec(t);return i?[t.replace(e," "),i.length]:[t,0]}function Tce(t){var e=[0,0,0],i=t.replace(/:not\(([^)]*)\)/g,"     $1 ").replace(/{[\s\S]*/gm," "),r=0;return[i,r]=p5(i,ntt),e[1]+=r,[i,r]=p5(i,att),e[0]+=r,[i,r]=p5(i,ott),e[1]+=r,[i,r]=p5(i,stt),e[2]+=r,[i,r]=p5(i,ltt),e[1]+=r,[i,r]=p5(i,ctt),e[1]+=r,i=i.replace(/[*\s+>~]/g," ").replace(/[#.]/g," "),[i,r]=p5(i,dtt),e[2]+=r,e.join("")}var ty=1e-8;function fN(t){return Math.sqrt(Math.pow(t[0],2)+Math.pow(t[1],2))}function FM(t,e){return(t[0]*e[0]+t[1]*e[1])/(fN(t)*fN(e))}function yN(t,e){return(t[0]*e[1]<t[1]*e[0]?-1:1)*Math.acos(FM(t,e))}function CN(t){return t*t*t}function xN(t){return 3*t*t*(1-t)}function SN(t){return 3*t*(1-t)*(1-t)}function wN(t){return(1-t)*(1-t)*(1-t)}function RN(t){return t*t}function bN(t){return 2*t*(1-t)}function vN(t){return(1-t)*(1-t)}class Tn{constructor(e,i,r){this.document=e,this.name=i,this.value=r,this.isNormalizedColor=!1}static empty(e){return new Tn(e,"EMPTY","")}split(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:" ",{document:i,name:r}=this;return Ny(this.getString()).trim().split(e).map(n=>new Tn(i,r,n))}hasValue(e){var{value:i}=this;return i!==null&&i!==""&&(e||i!==0)&&typeof i<"u"}isString(e){var{value:i}=this,r=typeof i=="string";return!r||!e?r:e.test(i)}isUrlDefinition(){return this.isString(/^url\(/)}isPixels(){if(!this.hasValue())return!1;var e=this.getString();switch(!0){case e.endsWith("px"):case/^[0-9]+$/.test(e):return!0;default:return!1}}setValue(e){return this.value=e,this}getValue(e){return typeof e>"u"||this.hasValue()?this.value:e}getNumber(e){if(!this.hasValue())return typeof e>"u"?0:parseFloat(e);var{value:i}=this,r=parseFloat(i);return this.isString(/%$/)&&(r/=100),r}getString(e){return typeof e>"u"||this.hasValue()?typeof this.value>"u"?"":String(this.value):String(e)}getColor(e){var i=this.getString(e);return this.isNormalizedColor||(this.isNormalizedColor=!0,i=Mce(i),this.value=i),i}getDpi(){return 96}getRem(){return this.document.rootEmSize}getEm(){return this.document.emSize}getUnits(){return this.getString().replace(/[0-9.-]/g,"")}getPixels(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1;if(!this.hasValue())return 0;var[r,n]=typeof e=="boolean"?[void 0,e]:[e],{viewPort:a}=this.document.screen;switch(!0){case this.isString(/vmin$/):return this.getNumber()/100*Math.min(a.computeSize("x"),a.computeSize("y"));case this.isString(/vmax$/):return this.getNumber()/100*Math.max(a.computeSize("x"),a.computeSize("y"));case this.isString(/vw$/):return this.getNumber()/100*a.computeSize("x");case this.isString(/vh$/):return this.getNumber()/100*a.computeSize("y");case this.isString(/rem$/):return this.getNumber()*this.getRem();case this.isString(/em$/):return this.getNumber()*this.getEm();case this.isString(/ex$/):return this.getNumber()*this.getEm()/2;case this.isString(/px$/):return this.getNumber();case this.isString(/pt$/):return this.getNumber()*this.getDpi()*(1/72);case this.isString(/pc$/):return this.getNumber()*15;case this.isString(/cm$/):return this.getNumber()*this.getDpi()/2.54;case this.isString(/mm$/):return this.getNumber()*this.getDpi()/25.4;case this.isString(/in$/):return this.getNumber()*this.getDpi();case(this.isString(/%$/)&&n):return this.getNumber()*this.getEm();case this.isString(/%$/):return this.getNumber()*a.computeSize(r);default:{var s=this.getNumber();return i&&s<1?s*a.computeSize(r):s}}}getMilliseconds(){return this.hasValue()?this.isString(/ms$/)?this.getNumber():this.getNumber()*1e3:0}getRadians(){if(!this.hasValue())return 0;switch(!0){case this.isString(/deg$/):return this.getNumber()*(Math.PI/180);case this.isString(/grad$/):return this.getNumber()*(Math.PI/200);case this.isString(/rad$/):return this.getNumber();default:return this.getNumber()*(Math.PI/180)}}getDefinition(){var e=this.getString(),i=/#([^)'"]+)/.exec(e);return i&&(i=i[1]),i||(i=e),this.document.definitions[i]}getFillStyleDefinition(e,i){var r=this.getDefinition();if(!r)return null;if(typeof r.createGradient=="function")return r.createGradient(this.document.ctx,e,i);if(typeof r.createPattern=="function"){if(r.getHrefAttribute().hasValue()){var n=r.getAttribute("patternTransform");r=r.getHrefAttribute().getDefinition(),n.hasValue()&&r.getAttribute("patternTransform",!0).setValue(n.value)}return r.createPattern(this.document.ctx,e,i)}return null}getTextBaseline(){return this.hasValue()?Tn.textBaselineMapping[this.getString()]:null}addOpacity(e){for(var i=this.getColor(),r=i.length,n=0,a=0;a<r&&(i[a]===","&&n++,n!==3);a++);if(e.hasValue()&&this.isString()&&n!==3){var s=new gN(i);s.ok&&(s.alpha=e.getNumber(),i=s.toRGBA())}return new Tn(this.document,this.name,i)}}Tn.textBaselineMapping={baseline:"alphabetic","before-edge":"top","text-before-edge":"top",middle:"middle",central:"middle","after-edge":"bottom","text-after-edge":"bottom",ideographic:"ideographic",alphabetic:"alphabetic",hanging:"hanging",mathematical:"alphabetic"};class Bce{constructor(){this.viewPorts=[]}clear(){this.viewPorts=[]}setCurrent(e,i){this.viewPorts.push({width:e,height:i})}removeCurrent(){this.viewPorts.pop()}getCurrent(){var{viewPorts:e}=this;return e[e.length-1]}get width(){return this.getCurrent().width}get height(){return this.getCurrent().height}computeSize(e){return typeof e=="number"?e:e==="x"?this.width:e==="y"?this.height:Math.sqrt(Math.pow(this.width,2)+Math.pow(this.height,2))/Math.sqrt(2)}}class Ll{constructor(e,i){this.x=e,this.y=i}static parse(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:0,[r=i,n=i]=_A(e);return new Ll(r,n)}static parseScale(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:1,[r=i,n=r]=_A(e);return new Ll(r,n)}static parsePath(e){for(var i=_A(e),r=i.length,n=[],a=0;a<r;a+=2)n.push(new Ll(i[a],i[a+1]));return n}angleTo(e){return Math.atan2(e.y-this.y,e.x-this.x)}applyTransform(e){var{x:i,y:r}=this,n=i*e[0]+r*e[2]+e[4],a=i*e[1]+r*e[3]+e[5];this.x=n,this.y=a}}class Dce{constructor(e){this.screen=e,this.working=!1,this.events=[],this.eventElements=[],this.onClick=this.onClick.bind(this),this.onMouseMove=this.onMouseMove.bind(this)}isWorking(){return this.working}start(){if(!this.working){var{screen:e,onClick:i,onMouseMove:r}=this,n=e.ctx.canvas;n.onclick=i,n.onmousemove=r,this.working=!0}}stop(){if(this.working){var e=this.screen.ctx.canvas;this.working=!1,e.onclick=null,e.onmousemove=null}}hasEvents(){return this.working&&this.events.length>0}runEvents(){if(this.working){var{screen:e,events:i,eventElements:r}=this,{style:n}=e.ctx.canvas;n&&(n.cursor=""),i.forEach((a,s)=>{for(var{run:l}=a,c=r[s];c;)l(c),c=c.parent}),this.events=[],this.eventElements=[]}}checkPath(e,i){if(!(!this.working||!i)){var{events:r,eventElements:n}=this;r.forEach((a,s)=>{var{x:l,y:c}=a;!n[s]&&i.isPointInPath&&i.isPointInPath(l,c)&&(n[s]=e)})}}checkBoundingBox(e,i){if(!(!this.working||!i)){var{events:r,eventElements:n}=this;r.forEach((a,s)=>{var{x:l,y:c}=a;!n[s]&&i.isPointInBox(l,c)&&(n[s]=e)})}}mapXY(e,i){for(var{window:r,ctx:n}=this.screen,a=new Ll(e,i),s=n.canvas;s;)a.x-=s.offsetLeft,a.y-=s.offsetTop,s=s.offsetParent;return r.scrollX&&(a.x+=r.scrollX),r.scrollY&&(a.y+=r.scrollY),a}onClick(e){var{x:i,y:r}=this.mapXY(e.clientX,e.clientY);this.events.push({type:"onclick",x:i,y:r,run(n){n.onClick&&n.onClick()}})}onMouseMove(e){var{x:i,y:r}=this.mapXY(e.clientX,e.clientY);this.events.push({type:"onmousemove",x:i,y:r,run(n){n.onMouseMove&&n.onMouseMove()}})}}var Hce=typeof window<"u"?window:null,Ice=typeof fetch<"u"?fetch.bind(void 0):null;class Ab{constructor(e){var{fetch:i=Ice,window:r=Hce}=arguments.length>1&&arguments[1]!==void 0?arguments[1]:{};this.ctx=e,this.FRAMERATE=30,this.MAX_VIRTUAL_PIXELS=3e4,this.CLIENT_WIDTH=800,this.CLIENT_HEIGHT=600,this.viewPort=new Bce,this.mouse=new Dce(this),this.animations=[],this.waits=[],this.frameDuration=0,this.isReadyLock=!1,this.isFirstRender=!0,this.intervalId=null,this.window=r,this.fetch=i}wait(e){this.waits.push(e)}ready(){return this.readyPromise?this.readyPromise:Promise.resolve()}isReady(){if(this.isReadyLock)return!0;var e=this.waits.every(i=>i());return e&&(this.waits=[],this.resolveReady&&this.resolveReady()),this.isReadyLock=e,e}setDefaults(e){e.strokeStyle="rgba(0,0,0,0)",e.lineCap="butt",e.lineJoin="miter",e.miterLimit=4}setViewBox(e){var{document:i,ctx:r,aspectRatio:n,width:a,desiredWidth:s,height:l,desiredHeight:c,minX:d=0,minY:u=0,refX:m,refY:y,clip:h=!1,clipX:x=0,clipY:w=0}=e,b=Ny(n).replace(/^defer\s/,""),[v,B]=b.split(" "),D=v||"xMidYMid",E=B||"meet",U=a/s,k=l/c,I=Math.min(U,k),L=Math.max(U,k),z=s,G=c;E==="meet"&&(z*=I,G*=I),E==="slice"&&(z*=L,G*=L);var V=new Tn(i,"refX",m),_=new Tn(i,"refY",y),Y=V.hasValue()&&_.hasValue();if(Y&&r.translate(-I*V.getPixels("x"),-I*_.getPixels("y")),h){var q=I*x,de=I*w;r.beginPath(),r.moveTo(q,de),r.lineTo(a,de),r.lineTo(a,l),r.lineTo(q,l),r.closePath(),r.clip()}if(!Y){var se=E==="meet"&&I===k,ae=E==="slice"&&L===k,le=E==="meet"&&I===U,J=E==="slice"&&L===U;D.startsWith("xMid")&&(se||ae)&&r.translate(a/2-z/2,0),D.endsWith("YMid")&&(le||J)&&r.translate(0,l/2-G/2),D.startsWith("xMax")&&(se||ae)&&r.translate(a-z,0),D.endsWith("YMax")&&(le||J)&&r.translate(0,l-G)}switch(!0){case D==="none":r.scale(U,k);break;case E==="meet":r.scale(I,I);break;case E==="slice":r.scale(L,L);break}r.translate(-d,-u)}start(e){var{enableRedraw:i=!1,ignoreMouse:r=!1,ignoreAnimation:n=!1,ignoreDimensions:a=!1,ignoreClear:s=!1,forceRedraw:l,scaleWidth:c,scaleHeight:d,offsetX:u,offsetY:m}=arguments.length>1&&arguments[1]!==void 0?arguments[1]:{},{FRAMERATE:y,mouse:h}=this,x=1e3/y;if(this.frameDuration=x,this.readyPromise=new Promise(D=>{this.resolveReady=D}),this.isReady()&&this.render(e,a,s,c,d,u,m),!!i){var w=Date.now(),b=w,v=0,B=()=>{w=Date.now(),v=w-b,v>=x&&(b=w-v%x,this.shouldUpdate(n,l)&&(this.render(e,a,s,c,d,u,m),h.runEvents())),this.intervalId=Z7(B)};r||h.start(),this.intervalId=Z7(B)}}stop(){this.intervalId&&(Z7.cancel(this.intervalId),this.intervalId=null),this.mouse.stop()}shouldUpdate(e,i){if(!e){var{frameDuration:r}=this,n=this.animations.reduce((a,s)=>s.update(r)||a,!1);if(n)return!0}return!!(typeof i=="function"&&i()||!this.isReadyLock&&this.isReady()||this.mouse.hasEvents())}render(e,i,r,n,a,s,l){var{CLIENT_WIDTH:c,CLIENT_HEIGHT:d,viewPort:u,ctx:m,isFirstRender:y}=this,h=m.canvas;u.clear(),h.width&&h.height?u.setCurrent(h.width,h.height):u.setCurrent(c,d);var x=e.getStyle("width"),w=e.getStyle("height");!i&&(y||typeof n!="number"&&typeof a!="number")&&(x.hasValue()&&(h.width=x.getPixels("x"),h.style&&(h.style.width="".concat(h.width,"px"))),w.hasValue()&&(h.height=w.getPixels("y"),h.style&&(h.style.height="".concat(h.height,"px"))));var b=h.clientWidth||h.width,v=h.clientHeight||h.height;if(i&&x.hasValue()&&w.hasValue()&&(b=x.getPixels("x"),v=w.getPixels("y")),u.setCurrent(b,v),typeof s=="number"&&e.getAttribute("x",!0).setValue(s),typeof l=="number"&&e.getAttribute("y",!0).setValue(l),typeof n=="number"||typeof a=="number"){var B=_A(e.getAttribute("viewBox").getString()),D=0,E=0;if(typeof n=="number"){var U=e.getStyle("width");U.hasValue()?D=U.getPixels("x")/n:isNaN(B[2])||(D=B[2]/n)}if(typeof a=="number"){var k=e.getStyle("height");k.hasValue()?E=k.getPixels("y")/a:isNaN(B[3])||(E=B[3]/a)}D||(D=E),E||(E=D),e.getAttribute("width",!0).setValue(n),e.getAttribute("height",!0).setValue(a);var I=e.getStyle("transform",!0,!0);I.setValue("".concat(I.getString()," scale(").concat(1/D,", ").concat(1/E,")"))}r||m.clearRect(0,0,b,v),e.render(m),y&&(this.isFirstRender=!1)}}Ab.defaultWindow=Hce;Ab.defaultFetch=Ice;var{defaultFetch:Att}=Ab,utt=typeof DOMParser<"u"?DOMParser:null;class cF{constructor(){var{fetch:e=Att,DOMParser:i=utt}=arguments.length>0&&arguments[0]!==void 0?arguments[0]:{};this.fetch=e,this.DOMParser=i}parse(e){var i=this;return hh(function*(){return e.startsWith("<")?i.parseFromString(e):i.load(e)})()}parseFromString(e){var i=new this.DOMParser;try{return this.checkDocument(i.parseFromString(e,"image/svg+xml"))}catch{return this.checkDocument(i.parseFromString(e,"text/xml"))}}checkDocument(e){var i=e.getElementsByTagName("parsererror")[0];if(i)throw new Error(i.textContent);return e}load(e){var i=this;return hh(function*(){var r=yield i.fetch(e),n=yield r.text();return i.parseFromString(n)})()}}class Ece{constructor(e,i){this.type="translate",this.point=null,this.point=Ll.parse(i)}apply(e){var{x:i,y:r}=this.point;e.translate(i||0,r||0)}unapply(e){var{x:i,y:r}=this.point;e.translate(-1*i||0,-1*r||0)}applyToPoint(e){var{x:i,y:r}=this.point;e.applyTransform([1,0,0,1,i||0,r||0])}}class Uce{constructor(e,i,r){this.type="rotate",this.angle=null,this.originX=null,this.originY=null,this.cx=0,this.cy=0;var n=_A(i);this.angle=new Tn(e,"angle",n[0]),this.originX=r[0],this.originY=r[1],this.cx=n[1]||0,this.cy=n[2]||0}apply(e){var{cx:i,cy:r,originX:n,originY:a,angle:s}=this,l=i+n.getPixels("x"),c=r+a.getPixels("y");e.translate(l,c),e.rotate(s.getRadians()),e.translate(-l,-c)}unapply(e){var{cx:i,cy:r,originX:n,originY:a,angle:s}=this,l=i+n.getPixels("x"),c=r+a.getPixels("y");e.translate(l,c),e.rotate(-1*s.getRadians()),e.translate(-l,-c)}applyToPoint(e){var{cx:i,cy:r,angle:n}=this,a=n.getRadians();e.applyTransform([1,0,0,1,i||0,r||0]),e.applyTransform([Math.cos(a),Math.sin(a),-Math.sin(a),Math.cos(a),0,0]),e.applyTransform([1,0,0,1,-i||0,-r||0])}}class kce{constructor(e,i,r){this.type="scale",this.scale=null,this.originX=null,this.originY=null;var n=Ll.parseScale(i);(n.x===0||n.y===0)&&(n.x=ty,n.y=ty),this.scale=n,this.originX=r[0],this.originY=r[1]}apply(e){var{scale:{x:i,y:r},originX:n,originY:a}=this,s=n.getPixels("x"),l=a.getPixels("y");e.translate(s,l),e.scale(i,r||i),e.translate(-s,-l)}unapply(e){var{scale:{x:i,y:r},originX:n,originY:a}=this,s=n.getPixels("x"),l=a.getPixels("y");e.translate(s,l),e.scale(1/i,1/r||i),e.translate(-s,-l)}applyToPoint(e){var{x:i,y:r}=this.scale;e.applyTransform([i||0,0,0,r||0,0,0])}}class CV{constructor(e,i,r){this.type="matrix",this.matrix=[],this.originX=null,this.originY=null,this.matrix=_A(i),this.originX=r[0],this.originY=r[1]}apply(e){var{originX:i,originY:r,matrix:n}=this,a=i.getPixels("x"),s=r.getPixels("y");e.translate(a,s),e.transform(n[0],n[1],n[2],n[3],n[4],n[5]),e.translate(-a,-s)}unapply(e){var{originX:i,originY:r,matrix:n}=this,a=n[0],s=n[2],l=n[4],c=n[1],d=n[3],u=n[5],m=0,y=0,h=1,x=1/(a*(d*h-u*y)-s*(c*h-u*m)+l*(c*y-d*m)),w=i.getPixels("x"),b=r.getPixels("y");e.translate(w,b),e.transform(x*(d*h-u*y),x*(u*m-c*h),x*(l*y-s*h),x*(a*h-l*m),x*(s*u-l*d),x*(l*c-a*u)),e.translate(-w,-b)}applyToPoint(e){e.applyTransform(this.matrix)}}class xV extends CV{constructor(e,i,r){super(e,i,r),this.type="skew",this.angle=null,this.angle=new Tn(e,"angle",i)}}class Nce extends xV{constructor(e,i,r){super(e,i,r),this.type="skewX",this.matrix=[1,0,Math.tan(this.angle.getRadians()),1,0,0]}}class Lce extends xV{constructor(e,i,r){super(e,i,r),this.type="skewY",this.matrix=[1,Math.tan(this.angle.getRadians()),0,1,0,0]}}function ptt(t){return Ny(t).trim().replace(/\)([a-zA-Z])/g,") $1").replace(/\)(\s?,\s?)/g,") ").split(/\s(?=[a-z])/)}function mtt(t){var[e,i]=t.split("(");return[e.trim(),i.trim().replace(")","")]}class o2{constructor(e,i,r){this.document=e,this.transforms=[];var n=ptt(i);n.forEach(a=>{if(a!=="none"){var[s,l]=mtt(a),c=o2.transformTypes[s];typeof c<"u"&&this.transforms.push(new c(this.document,l,r))}})}static fromElement(e,i){var r=i.getStyle("transform",!1,!0),[n,a=n]=i.getStyle("transform-origin",!1,!0).split(),s=[n,a];return r.hasValue()?new o2(e,r.getString(),s):null}apply(e){for(var{transforms:i}=this,r=i.length,n=0;n<r;n++)i[n].apply(e)}unapply(e){for(var{transforms:i}=this,r=i.length,n=r-1;n>=0;n--)i[n].unapply(e)}applyToPoint(e){for(var{transforms:i}=this,r=i.length,n=0;n<r;n++)i[n].applyToPoint(e)}}o2.transformTypes={translate:Ece,rotate:Uce,scale:kce,matrix:CV,skewX:Nce,skewY:Lce};let Rl=class PN{constructor(e,i){var r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:!1;if(this.document=e,this.node=i,this.captureTextNodes=r,this.attributes=Object.create(null),this.styles=Object.create(null),this.stylesSpecificity=Object.create(null),this.animationFrozen=!1,this.animationFrozenValue="",this.parent=null,this.children=[],!(!i||i.nodeType!==1)){if(Array.from(i.attributes).forEach(l=>{var c=Fce(l.nodeName);this.attributes[c]=new Tn(e,c,l.value)}),this.addStylesFromStyleDefinition(),this.getAttribute("style").hasValue()){var n=this.getAttribute("style").getString().split(";").map(l=>l.trim());n.forEach(l=>{if(l){var[c,d]=l.split(":").map(u=>u.trim());this.styles[c]=new Tn(e,c,d)}})}var{definitions:a}=e,s=this.getAttribute("id");s.hasValue()&&(a[s.getString()]||(a[s.getString()]=this)),Array.from(i.childNodes).forEach(l=>{if(l.nodeType===1)this.addChild(l);else if(r&&(l.nodeType===3||l.nodeType===4)){var c=e.createTextNode(l);c.getText().length>0&&this.addChild(c)}})}}getAttribute(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1,r=this.attributes[e];if(!r&&i){var n=new Tn(this.document,e,"");return this.attributes[e]=n,n}return r||Tn.empty(this.document)}getHrefAttribute(){for(var e in this.attributes)if(e==="href"||e.endsWith(":href"))return this.attributes[e];return Tn.empty(this.document)}getStyle(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1,r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:!1,n=this.styles[e];if(n)return n;var a=this.getAttribute(e);if(a!=null&&a.hasValue())return this.styles[e]=a,a;if(!r){var{parent:s}=this;if(s){var l=s.getStyle(e);if(l!=null&&l.hasValue())return l}}if(i){var c=new Tn(this.document,e,"");return this.styles[e]=c,c}return n||Tn.empty(this.document)}render(e){if(!(this.getStyle("display").getString()==="none"||this.getStyle("visibility").getString()==="hidden")){if(e.save(),this.getStyle("mask").hasValue()){var i=this.getStyle("mask").getDefinition();i&&(this.applyEffects(e),i.apply(e,this))}else if(this.getStyle("filter").getValue("none")!=="none"){var r=this.getStyle("filter").getDefinition();r&&(this.applyEffects(e),r.apply(e,this))}else this.setContext(e),this.renderChildren(e),this.clearContext(e);e.restore()}}setContext(e){}applyEffects(e){var i=o2.fromElement(this.document,this);i&&i.apply(e);var r=this.getStyle("clip-path",!1,!0);if(r.hasValue()){var n=r.getDefinition();n&&n.apply(e)}}clearContext(e){}renderChildren(e){this.children.forEach(i=>{i.render(e)})}addChild(e){var i=e instanceof PN?e:this.document.createElement(e);i.parent=this,PN.ignoreChildTypes.includes(i.type)||this.children.push(i)}matchesSelector(e){var i,{node:r}=this;if(typeof r.matches=="function")return r.matches(e);var n=(i=r.getAttribute)===null||i===void 0?void 0:i.call(r,"class");return!n||n===""?!1:n.split(" ").some(a=>".".concat(a)===e)}addStylesFromStyleDefinition(){var{styles:e,stylesSpecificity:i}=this.document;for(var r in e)if(!r.startsWith("@")&&this.matchesSelector(r)){var n=e[r],a=i[r];if(n)for(var s in n){var l=this.stylesSpecificity[s];typeof l>"u"&&(l="000"),a>=l&&(this.styles[s]=n[s],this.stylesSpecificity[s]=a)}}}removeStyles(e,i){var r=i.reduce((n,a)=>{var s=e.getStyle(a);if(!s.hasValue())return n;var l=s.getString();return s.setValue(""),[...n,[a,l]]},[]);return r}restoreStyles(e,i){i.forEach(r=>{var[n,a]=r;e.getStyle(n,!0).setValue(a)})}isFirstChild(){var e;return((e=this.parent)===null||e===void 0?void 0:e.children.indexOf(this))===0}};Rl.ignoreChildTypes=["title"];class Vce extends Rl{constructor(e,i,r){super(e,i,r)}}function gtt(t){var e=t.trim();return/^('|")/.test(e)?e:'"'.concat(e,'"')}function htt(t){return typeof process>"u"?t:t.trim().split(",").map(gtt).join(",")}function ftt(t){if(!t)return"";var e=t.trim().toLowerCase();switch(e){case"normal":case"italic":case"oblique":case"inherit":case"initial":case"unset":return e;default:return/^oblique\s+(-|)\d+deg$/.test(e)?e:""}}function ytt(t){if(!t)return"";var e=t.trim().toLowerCase();switch(e){case"normal":case"bold":case"lighter":case"bolder":case"inherit":case"initial":case"unset":return e;default:return/^[\d.]+$/.test(e)?e:""}}class U0{constructor(e,i,r,n,a,s){var l=s?typeof s=="string"?U0.parse(s):s:{};this.fontFamily=a||l.fontFamily,this.fontSize=n||l.fontSize,this.fontStyle=e||l.fontStyle,this.fontWeight=r||l.fontWeight,this.fontVariant=i||l.fontVariant}static parse(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:"",i=arguments.length>1?arguments[1]:void 0,r="",n="",a="",s="",l="",c=Ny(e).trim().split(" "),d={fontSize:!1,fontStyle:!1,fontWeight:!1,fontVariant:!1};return c.forEach(u=>{switch(!0){case(!d.fontStyle&&U0.styles.includes(u)):u!=="inherit"&&(r=u),d.fontStyle=!0;break;case(!d.fontVariant&&U0.variants.includes(u)):u!=="inherit"&&(n=u),d.fontStyle=!0,d.fontVariant=!0;break;case(!d.fontWeight&&U0.weights.includes(u)):u!=="inherit"&&(a=u),d.fontStyle=!0,d.fontVariant=!0,d.fontWeight=!0;break;case!d.fontSize:u!=="inherit"&&([s]=u.split("/")),d.fontStyle=!0,d.fontVariant=!0,d.fontWeight=!0,d.fontSize=!0;break;default:u!=="inherit"&&(l+=u)}}),new U0(r,n,a,s,l,i)}toString(){return[ftt(this.fontStyle),this.fontVariant,ytt(this.fontWeight),this.fontSize,htt(this.fontFamily)].join(" ").trim()}}U0.styles="normal|italic|oblique|inherit";U0.variants="normal|small-caps|inherit";U0.weights="normal|bold|bolder|lighter|100|200|300|400|500|600|700|800|900|inherit";class Tp{constructor(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:Number.NaN,i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:Number.NaN,r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:Number.NaN,n=arguments.length>3&&arguments[3]!==void 0?arguments[3]:Number.NaN;this.x1=e,this.y1=i,this.x2=r,this.y2=n,this.addPoint(e,i),this.addPoint(r,n)}get x(){return this.x1}get y(){return this.y1}get width(){return this.x2-this.x1}get height(){return this.y2-this.y1}addPoint(e,i){typeof e<"u"&&((isNaN(this.x1)||isNaN(this.x2))&&(this.x1=e,this.x2=e),e<this.x1&&(this.x1=e),e>this.x2&&(this.x2=e)),typeof i<"u"&&((isNaN(this.y1)||isNaN(this.y2))&&(this.y1=i,this.y2=i),i<this.y1&&(this.y1=i),i>this.y2&&(this.y2=i))}addX(e){this.addPoint(e,null)}addY(e){this.addPoint(null,e)}addBoundingBox(e){if(e){var{x1:i,y1:r,x2:n,y2:a}=e;this.addPoint(i,r),this.addPoint(n,a)}}sumCubic(e,i,r,n,a){return Math.pow(1-e,3)*i+3*Math.pow(1-e,2)*e*r+3*(1-e)*Math.pow(e,2)*n+Math.pow(e,3)*a}bezierCurveAdd(e,i,r,n,a){var s=6*i-12*r+6*n,l=-3*i+9*r-9*n+3*a,c=3*r-3*i;if(l===0){if(s===0)return;var d=-c/s;0<d&&d<1&&(e?this.addX(this.sumCubic(d,i,r,n,a)):this.addY(this.sumCubic(d,i,r,n,a)));return}var u=Math.pow(s,2)-4*c*l;if(!(u<0)){var m=(-s+Math.sqrt(u))/(2*l);0<m&&m<1&&(e?this.addX(this.sumCubic(m,i,r,n,a)):this.addY(this.sumCubic(m,i,r,n,a)));var y=(-s-Math.sqrt(u))/(2*l);0<y&&y<1&&(e?this.addX(this.sumCubic(y,i,r,n,a)):this.addY(this.sumCubic(y,i,r,n,a)))}}addBezierCurve(e,i,r,n,a,s,l,c){this.addPoint(e,i),this.addPoint(l,c),this.bezierCurveAdd(!0,e,r,a,l),this.bezierCurveAdd(!1,i,n,s,c)}addQuadraticCurve(e,i,r,n,a,s){var l=e+.6666666666666666*(r-e),c=i+2/3*(n-i),d=l+1/3*(a-e),u=c+1/3*(s-i);this.addBezierCurve(e,i,l,d,c,u,a,s)}isPointInBox(e,i){var{x1:r,y1:n,x2:a,y2:s}=this;return r<=e&&e<=a&&n<=i&&i<=s}}class ya extends ar{constructor(e){super(e.replace(/([+\-.])\s+/gm,"$1").replace(/[^MmZzLlHhVvCcSsQqTtAae\d\s.,+-].*/g,"")),this.control=null,this.start=null,this.current=null,this.command=null,this.commands=this.commands,this.i=-1,this.previousCommand=null,this.points=[],this.angles=[]}reset(){this.i=-1,this.command=null,this.previousCommand=null,this.start=new Ll(0,0),this.control=new Ll(0,0),this.current=new Ll(0,0),this.points=[],this.angles=[]}isEnd(){var{i:e,commands:i}=this;return e>=i.length-1}next(){var e=this.commands[++this.i];return this.previousCommand=this.command,this.command=e,e}getPoint(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:"x",i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:"y",r=new Ll(this.command[e],this.command[i]);return this.makeAbsolute(r)}getAsControlPoint(e,i){var r=this.getPoint(e,i);return this.control=r,r}getAsCurrentPoint(e,i){var r=this.getPoint(e,i);return this.current=r,r}getReflectedControlPoint(){var e=this.previousCommand.type;if(e!==ar.CURVE_TO&&e!==ar.SMOOTH_CURVE_TO&&e!==ar.QUAD_TO&&e!==ar.SMOOTH_QUAD_TO)return this.current;var{current:{x:i,y:r},control:{x:n,y:a}}=this,s=new Ll(2*i-n,2*r-a);return s}makeAbsolute(e){if(this.command.relative){var{x:i,y:r}=this.current;e.x+=i,e.y+=r}return e}addMarker(e,i,r){var{points:n,angles:a}=this;r&&a.length>0&&!a[a.length-1]&&(a[a.length-1]=n[n.length-1].angleTo(r)),this.addMarkerAngle(e,i?i.angleTo(e):null)}addMarkerAngle(e,i){this.points.push(e),this.angles.push(i)}getMarkerPoints(){return this.points}getMarkerAngles(){for(var{angles:e}=this,i=e.length,r=0;r<i;r++)if(!e[r]){for(var n=r+1;n<i;n++)if(e[n]){e[r]=e[n];break}}return e}}class g2 extends Rl{constructor(){super(...arguments),this.modifiedEmSizeStack=!1}calculateOpacity(){for(var e=1,i=this;i;){var r=i.getStyle("opacity",!1,!0);r.hasValue(!0)&&(e*=r.getNumber()),i=i.parent}return e}setContext(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1;if(!i){var r=this.getStyle("fill"),n=this.getStyle("fill-opacity"),a=this.getStyle("stroke"),s=this.getStyle("stroke-opacity");if(r.isUrlDefinition()){var l=r.getFillStyleDefinition(this,n);l&&(e.fillStyle=l)}else if(r.hasValue()){r.getString()==="currentColor"&&r.setValue(this.getStyle("color").getColor());var c=r.getColor();c!=="inherit"&&(e.fillStyle=c==="none"?"rgba(0,0,0,0)":c)}if(n.hasValue()){var d=new Tn(this.document,"fill",e.fillStyle).addOpacity(n).getColor();e.fillStyle=d}if(a.isUrlDefinition()){var u=a.getFillStyleDefinition(this,s);u&&(e.strokeStyle=u)}else if(a.hasValue()){a.getString()==="currentColor"&&a.setValue(this.getStyle("color").getColor());var m=a.getString();m!=="inherit"&&(e.strokeStyle=m==="none"?"rgba(0,0,0,0)":m)}if(s.hasValue()){var y=new Tn(this.document,"stroke",e.strokeStyle).addOpacity(s).getString();e.strokeStyle=y}var h=this.getStyle("stroke-width");if(h.hasValue()){var x=h.getPixels();e.lineWidth=x||ty}var w=this.getStyle("stroke-linecap"),b=this.getStyle("stroke-linejoin"),v=this.getStyle("stroke-miterlimit"),B=this.getStyle("stroke-dasharray"),D=this.getStyle("stroke-dashoffset");if(w.hasValue()&&(e.lineCap=w.getString()),b.hasValue()&&(e.lineJoin=b.getString()),v.hasValue()&&(e.miterLimit=v.getNumber()),B.hasValue()&&B.getString()!=="none"){var E=_A(B.getString());typeof e.setLineDash<"u"?e.setLineDash(E):typeof e.webkitLineDash<"u"?e.webkitLineDash=E:typeof e.mozDash<"u"&&!(E.length===1&&E[0]===0)&&(e.mozDash=E);var U=D.getPixels();typeof e.lineDashOffset<"u"?e.lineDashOffset=U:typeof e.webkitLineDashOffset<"u"?e.webkitLineDashOffset=U:typeof e.mozDashOffset<"u"&&(e.mozDashOffset=U)}}if(this.modifiedEmSizeStack=!1,typeof e.font<"u"){var k=this.getStyle("font"),I=this.getStyle("font-style"),L=this.getStyle("font-variant"),z=this.getStyle("font-weight"),G=this.getStyle("font-size"),V=this.getStyle("font-family"),_=new U0(I.getString(),L.getString(),z.getString(),G.hasValue()?"".concat(G.getPixels(!0),"px"):"",V.getString(),U0.parse(k.getString(),e.font));I.setValue(_.fontStyle),L.setValue(_.fontVariant),z.setValue(_.fontWeight),G.setValue(_.fontSize),V.setValue(_.fontFamily),e.font=_.toString(),G.isPixels()&&(this.document.emSize=G.getPixels(),this.modifiedEmSizeStack=!0)}i||(this.applyEffects(e),e.globalAlpha=this.calculateOpacity())}clearContext(e){super.clearContext(e),this.modifiedEmSizeStack&&this.document.popEmSize()}}class ns extends g2{constructor(e,i,r){super(e,i,r),this.type="path",this.pathParser=null,this.pathParser=new ya(this.getAttribute("d").getString())}path(e){var{pathParser:i}=this,r=new Tp;for(i.reset(),e&&e.beginPath();!i.isEnd();)switch(i.next().type){case ya.MOVE_TO:this.pathM(e,r);break;case ya.LINE_TO:this.pathL(e,r);break;case ya.HORIZ_LINE_TO:this.pathH(e,r);break;case ya.VERT_LINE_TO:this.pathV(e,r);break;case ya.CURVE_TO:this.pathC(e,r);break;case ya.SMOOTH_CURVE_TO:this.pathS(e,r);break;case ya.QUAD_TO:this.pathQ(e,r);break;case ya.SMOOTH_QUAD_TO:this.pathT(e,r);break;case ya.ARC:this.pathA(e,r);break;case ya.CLOSE_PATH:this.pathZ(e,r);break}return r}getBoundingBox(e){return this.path()}getMarkers(){var{pathParser:e}=this,i=e.getMarkerPoints(),r=e.getMarkerAngles(),n=i.map((a,s)=>[a,r[s]]);return n}renderChildren(e){this.path(e),this.document.screen.mouse.checkPath(this,e);var i=this.getStyle("fill-rule");e.fillStyle!==""&&(i.getString("inherit")!=="inherit"?e.fill(i.getString()):e.fill()),e.strokeStyle!==""&&(this.getAttribute("vector-effect").getString()==="non-scaling-stroke"?(e.save(),e.setTransform(1,0,0,1,0,0),e.stroke(),e.restore()):e.stroke());var r=this.getMarkers();if(r){var n=r.length-1,a=this.getStyle("marker-start"),s=this.getStyle("marker-mid"),l=this.getStyle("marker-end");if(a.isUrlDefinition()){var c=a.getDefinition(),[d,u]=r[0];c.render(e,d,u)}if(s.isUrlDefinition())for(var m=s.getDefinition(),y=1;y<n;y++){var[h,x]=r[y];m.render(e,h,x)}if(l.isUrlDefinition()){var w=l.getDefinition(),[b,v]=r[n];w.render(e,b,v)}}}static pathM(e){var i=e.getAsCurrentPoint();return e.start=e.current,{point:i}}pathM(e,i){var{pathParser:r}=this,{point:n}=ns.pathM(r),{x:a,y:s}=n;r.addMarker(n),i.addPoint(a,s),e&&e.moveTo(a,s)}static pathL(e){var{current:i}=e,r=e.getAsCurrentPoint();return{current:i,point:r}}pathL(e,i){var{pathParser:r}=this,{current:n,point:a}=ns.pathL(r),{x:s,y:l}=a;r.addMarker(a,n),i.addPoint(s,l),e&&e.lineTo(s,l)}static pathH(e){var{current:i,command:r}=e,n=new Ll((r.relative?i.x:0)+r.x,i.y);return e.current=n,{current:i,point:n}}pathH(e,i){var{pathParser:r}=this,{current:n,point:a}=ns.pathH(r),{x:s,y:l}=a;r.addMarker(a,n),i.addPoint(s,l),e&&e.lineTo(s,l)}static pathV(e){var{current:i,command:r}=e,n=new Ll(i.x,(r.relative?i.y:0)+r.y);return e.current=n,{current:i,point:n}}pathV(e,i){var{pathParser:r}=this,{current:n,point:a}=ns.pathV(r),{x:s,y:l}=a;r.addMarker(a,n),i.addPoint(s,l),e&&e.lineTo(s,l)}static pathC(e){var{current:i}=e,r=e.getPoint("x1","y1"),n=e.getAsControlPoint("x2","y2"),a=e.getAsCurrentPoint();return{current:i,point:r,controlPoint:n,currentPoint:a}}pathC(e,i){var{pathParser:r}=this,{current:n,point:a,controlPoint:s,currentPoint:l}=ns.pathC(r);r.addMarker(l,s,a),i.addBezierCurve(n.x,n.y,a.x,a.y,s.x,s.y,l.x,l.y),e&&e.bezierCurveTo(a.x,a.y,s.x,s.y,l.x,l.y)}static pathS(e){var{current:i}=e,r=e.getReflectedControlPoint(),n=e.getAsControlPoint("x2","y2"),a=e.getAsCurrentPoint();return{current:i,point:r,controlPoint:n,currentPoint:a}}pathS(e,i){var{pathParser:r}=this,{current:n,point:a,controlPoint:s,currentPoint:l}=ns.pathS(r);r.addMarker(l,s,a),i.addBezierCurve(n.x,n.y,a.x,a.y,s.x,s.y,l.x,l.y),e&&e.bezierCurveTo(a.x,a.y,s.x,s.y,l.x,l.y)}static pathQ(e){var{current:i}=e,r=e.getAsControlPoint("x1","y1"),n=e.getAsCurrentPoint();return{current:i,controlPoint:r,currentPoint:n}}pathQ(e,i){var{pathParser:r}=this,{current:n,controlPoint:a,currentPoint:s}=ns.pathQ(r);r.addMarker(s,a,a),i.addQuadraticCurve(n.x,n.y,a.x,a.y,s.x,s.y),e&&e.quadraticCurveTo(a.x,a.y,s.x,s.y)}static pathT(e){var{current:i}=e,r=e.getReflectedControlPoint();e.control=r;var n=e.getAsCurrentPoint();return{current:i,controlPoint:r,currentPoint:n}}pathT(e,i){var{pathParser:r}=this,{current:n,controlPoint:a,currentPoint:s}=ns.pathT(r);r.addMarker(s,a,a),i.addQuadraticCurve(n.x,n.y,a.x,a.y,s.x,s.y),e&&e.quadraticCurveTo(a.x,a.y,s.x,s.y)}static pathA(e){var{current:i,command:r}=e,{rX:n,rY:a,xRot:s,lArcFlag:l,sweepFlag:c}=r,d=s*(Math.PI/180),u=e.getAsCurrentPoint(),m=new Ll(Math.cos(d)*(i.x-u.x)/2+Math.sin(d)*(i.y-u.y)/2,-Math.sin(d)*(i.x-u.x)/2+Math.cos(d)*(i.y-u.y)/2),y=Math.pow(m.x,2)/Math.pow(n,2)+Math.pow(m.y,2)/Math.pow(a,2);y>1&&(n*=Math.sqrt(y),a*=Math.sqrt(y));var h=(l===c?-1:1)*Math.sqrt((Math.pow(n,2)*Math.pow(a,2)-Math.pow(n,2)*Math.pow(m.y,2)-Math.pow(a,2)*Math.pow(m.x,2))/(Math.pow(n,2)*Math.pow(m.y,2)+Math.pow(a,2)*Math.pow(m.x,2)));isNaN(h)&&(h=0);var x=new Ll(h*n*m.y/a,h*-a*m.x/n),w=new Ll((i.x+u.x)/2+Math.cos(d)*x.x-Math.sin(d)*x.y,(i.y+u.y)/2+Math.sin(d)*x.x+Math.cos(d)*x.y),b=yN([1,0],[(m.x-x.x)/n,(m.y-x.y)/a]),v=[(m.x-x.x)/n,(m.y-x.y)/a],B=[(-m.x-x.x)/n,(-m.y-x.y)/a],D=yN(v,B);return FM(v,B)<=-1&&(D=Math.PI),FM(v,B)>=1&&(D=0),{currentPoint:u,rX:n,rY:a,sweepFlag:c,xAxisRotation:d,centp:w,a1:b,ad:D}}pathA(e,i){var{pathParser:r}=this,{currentPoint:n,rX:a,rY:s,sweepFlag:l,xAxisRotation:c,centp:d,a1:u,ad:m}=ns.pathA(r),y=1-l?1:-1,h=u+y*(m/2),x=new Ll(d.x+a*Math.cos(h),d.y+s*Math.sin(h));if(r.addMarkerAngle(x,h-y*Math.PI/2),r.addMarkerAngle(n,h-y*Math.PI),i.addPoint(n.x,n.y),e&&!isNaN(u)&&!isNaN(m)){var w=a>s?a:s,b=a>s?1:a/s,v=a>s?s/a:1;e.translate(d.x,d.y),e.rotate(c),e.scale(b,v),e.arc(0,0,w,u,u+m,!!(1-l)),e.scale(1/b,1/v),e.rotate(-c),e.translate(-d.x,-d.y)}}static pathZ(e){e.current=e.start}pathZ(e,i){ns.pathZ(this.pathParser),e&&i.x1!==i.x2&&i.y1!==i.y2&&e.closePath()}}class SV extends ns{constructor(e,i,r){super(e,i,r),this.type="glyph",this.horizAdvX=this.getAttribute("horiz-adv-x").getNumber(),this.unicode=this.getAttribute("unicode").getString(),this.arabicForm=this.getAttribute("arabic-form").getString()}}class fh extends g2{constructor(e,i,r){super(e,i,new.target===fh?!0:r),this.type="text",this.x=0,this.y=0,this.measureCache=-1}setContext(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1;super.setContext(e,i);var r=this.getStyle("dominant-baseline").getTextBaseline()||this.getStyle("alignment-baseline").getTextBaseline();r&&(e.textBaseline=r)}initializeCoordinates(){this.x=0,this.y=0,this.leafTexts=[],this.textChunkStart=0,this.minX=Number.POSITIVE_INFINITY,this.maxX=Number.NEGATIVE_INFINITY}getBoundingBox(e){if(this.type!=="text")return this.getTElementBoundingBox(e);this.initializeCoordinates(),this.adjustChildCoordinatesRecursive(e);var i=null;return this.children.forEach((r,n)=>{var a=this.getChildBoundingBox(e,this,this,n);i?i.addBoundingBox(a):i=a}),i}getFontSize(){var{document:e,parent:i}=this,r=U0.parse(e.ctx.font).fontSize,n=i.getStyle("font-size").getNumber(r);return n}getTElementBoundingBox(e){var i=this.getFontSize();return new Tp(this.x,this.y-i,this.x+this.measureText(e),this.y)}getGlyph(e,i,r){var n=i[r],a=null;if(e.isArabic){var s=i.length,l=i[r-1],c=i[r+1],d="isolated";if((r===0||l===" ")&&r<s-1&&c!==" "&&(d="terminal"),r>0&&l!==" "&&r<s-1&&c!==" "&&(d="medial"),r>0&&l!==" "&&(r===s-1||c===" ")&&(d="initial"),typeof e.glyphs[n]<"u"){var u=e.glyphs[n];a=u instanceof SV?u:u[d]}}else a=e.glyphs[n];return a||(a=e.missingGlyph),a}getText(){return""}getTextFromNode(e){var i=e||this.node,r=Array.from(i.parentNode.childNodes),n=r.indexOf(i),a=r.length-1,s=Ny(i.textContent||"");return n===0&&(s=vce(s)),n===a&&(s=Pce(s)),s}renderChildren(e){if(this.type!=="text"){this.renderTElementChildren(e);return}this.initializeCoordinates(),this.adjustChildCoordinatesRecursive(e),this.children.forEach((r,n)=>{this.renderChild(e,this,this,n)});var{mouse:i}=this.document.screen;i.isWorking()&&i.checkBoundingBox(this,this.getBoundingBox(e))}renderTElementChildren(e){var{document:i,parent:r}=this,n=this.getText(),a=r.getStyle("font-family").getDefinition();if(a){for(var{unitsPerEm:s}=a.fontFace,l=U0.parse(i.ctx.font),c=r.getStyle("font-size").getNumber(l.fontSize),d=r.getStyle("font-style").getString(l.fontStyle),u=c/s,m=a.isRTL?n.split("").reverse().join(""):n,y=_A(r.getAttribute("dx").getString()),h=m.length,x=0;x<h;x++){var w=this.getGlyph(a,m,x);e.translate(this.x,this.y),e.scale(u,-u);var b=e.lineWidth;e.lineWidth=e.lineWidth*s/c,d==="italic"&&e.transform(1,0,.4,1,0,0),w.render(e),d==="italic"&&e.transform(1,0,-.4,1,0,0),e.lineWidth=b,e.scale(1/u,-1/u),e.translate(-this.x,-this.y),this.x+=c*(w.horizAdvX||a.horizAdvX)/s,typeof y[x]<"u"&&!isNaN(y[x])&&(this.x+=y[x])}return}var{x:v,y:B}=this;e.fillStyle&&e.fillText(n,v,B),e.strokeStyle&&e.strokeText(n,v,B)}applyAnchoring(){if(!(this.textChunkStart>=this.leafTexts.length)){var e=this.leafTexts[this.textChunkStart],i=e.getStyle("text-anchor").getString("start"),r=!1,n=0;i==="start"&&!r||i==="end"&&r?n=e.x-this.minX:i==="end"&&!r||i==="start"&&r?n=e.x-this.maxX:n=e.x-(this.minX+this.maxX)/2;for(var a=this.textChunkStart;a<this.leafTexts.length;a++)this.leafTexts[a].x+=n;this.minX=Number.POSITIVE_INFINITY,this.maxX=Number.NEGATIVE_INFINITY,this.textChunkStart=this.leafTexts.length}}adjustChildCoordinatesRecursive(e){this.children.forEach((i,r)=>{this.adjustChildCoordinatesRecursiveCore(e,this,this,r)}),this.applyAnchoring()}adjustChildCoordinatesRecursiveCore(e,i,r,n){var a=r.children[n];a.children.length>0?a.children.forEach((s,l)=>{i.adjustChildCoordinatesRecursiveCore(e,i,a,l)}):this.adjustChildCoordinates(e,i,r,n)}adjustChildCoordinates(e,i,r,n){var a=r.children[n];if(typeof a.measureText!="function")return a;e.save(),a.setContext(e,!0);var s=a.getAttribute("x"),l=a.getAttribute("y"),c=a.getAttribute("dx"),d=a.getAttribute("dy"),u=a.getStyle("font-family").getDefinition(),m=!!u&&u.isRTL;n===0&&(s.hasValue()||s.setValue(a.getInheritedAttribute("x")),l.hasValue()||l.setValue(a.getInheritedAttribute("y")),c.hasValue()||c.setValue(a.getInheritedAttribute("dx")),d.hasValue()||d.setValue(a.getInheritedAttribute("dy")));var y=a.measureText(e);return m&&(i.x-=y),s.hasValue()?(i.applyAnchoring(),a.x=s.getPixels("x"),c.hasValue()&&(a.x+=c.getPixels("x"))):(c.hasValue()&&(i.x+=c.getPixels("x")),a.x=i.x),i.x=a.x,m||(i.x+=y),l.hasValue()?(a.y=l.getPixels("y"),d.hasValue()&&(a.y+=d.getPixels("y"))):(d.hasValue()&&(i.y+=d.getPixels("y")),a.y=i.y),i.y=a.y,i.leafTexts.push(a),i.minX=Math.min(i.minX,a.x,a.x+y),i.maxX=Math.max(i.maxX,a.x,a.x+y),a.clearContext(e),e.restore(),a}getChildBoundingBox(e,i,r,n){var a=r.children[n];if(typeof a.getBoundingBox!="function")return null;var s=a.getBoundingBox(e);return s?(a.children.forEach((l,c)=>{var d=i.getChildBoundingBox(e,i,a,c);s.addBoundingBox(d)}),s):null}renderChild(e,i,r,n){var a=r.children[n];a.render(e),a.children.forEach((s,l)=>{i.renderChild(e,i,a,l)})}measureText(e){var{measureCache:i}=this;if(~i)return i;var r=this.getText(),n=this.measureTargetText(e,r);return this.measureCache=n,n}measureTargetText(e,i){if(!i.length)return 0;var{parent:r}=this,n=r.getStyle("font-family").getDefinition();if(n){for(var a=this.getFontSize(),s=n.isRTL?i.split("").reverse().join(""):i,l=_A(r.getAttribute("dx").getString()),c=s.length,d=0,u=0;u<c;u++){var m=this.getGlyph(n,s,u);d+=(m.horizAdvX||n.horizAdvX)*a/n.fontFace.unitsPerEm,typeof l[u]<"u"&&!isNaN(l[u])&&(d+=l[u])}return d}if(!e.measureText)return i.length*10;e.save(),this.setContext(e,!0);var{width:y}=e.measureText(i);return this.clearContext(e),e.restore(),y}getInheritedAttribute(e){for(var i=this;i instanceof fh&&i.isFirstChild();){var r=i.parent.getAttribute(e);if(r.hasValue(!0))return r.getValue("0");i=i.parent}return null}}class ub extends fh{constructor(e,i,r){super(e,i,new.target===ub?!0:r),this.type="tspan",this.text=this.children.length>0?"":this.getTextFromNode()}getText(){return this.text}}class Ctt extends ub{constructor(){super(...arguments),this.type="textNode"}}class j3 extends g2{constructor(){super(...arguments),this.type="svg",this.root=!1}setContext(e){var i,{document:r}=this,{screen:n,window:a}=r,s=e.canvas;if(n.setDefaults(e),s.style&&typeof e.font<"u"&&a&&typeof a.getComputedStyle<"u"){e.font=a.getComputedStyle(s).getPropertyValue("font");var l=new Tn(r,"fontSize",U0.parse(e.font).fontSize);l.hasValue()&&(r.rootEmSize=l.getPixels("y"),r.emSize=r.rootEmSize)}this.getAttribute("x").hasValue()||this.getAttribute("x",!0).setValue(0),this.getAttribute("y").hasValue()||this.getAttribute("y",!0).setValue(0);var{width:c,height:d}=n.viewPort;this.getStyle("width").hasValue()||this.getStyle("width",!0).setValue("100%"),this.getStyle("height").hasValue()||this.getStyle("height",!0).setValue("100%"),this.getStyle("color").hasValue()||this.getStyle("color",!0).setValue("black");var u=this.getAttribute("refX"),m=this.getAttribute("refY"),y=this.getAttribute("viewBox"),h=y.hasValue()?_A(y.getString()):null,x=!this.root&&this.getStyle("overflow").getValue("hidden")!=="visible",w=0,b=0,v=0,B=0;h&&(w=h[0],b=h[1]),this.root||(c=this.getStyle("width").getPixels("x"),d=this.getStyle("height").getPixels("y"),this.type==="marker"&&(v=w,B=b,w=0,b=0)),n.viewPort.setCurrent(c,d),this.node&&(!this.parent||((i=this.node.parentNode)===null||i===void 0?void 0:i.nodeName)==="foreignObject")&&this.getStyle("transform",!1,!0).hasValue()&&!this.getStyle("transform-origin",!1,!0).hasValue()&&this.getStyle("transform-origin",!0,!0).setValue("50% 50%"),super.setContext(e),e.translate(this.getAttribute("x").getPixels("x"),this.getAttribute("y").getPixels("y")),h&&(c=h[2],d=h[3]),r.setViewBox({ctx:e,aspectRatio:this.getAttribute("preserveAspectRatio").getString(),width:n.viewPort.width,desiredWidth:c,height:n.viewPort.height,desiredHeight:d,minX:w,minY:b,refX:u.getValue(),refY:m.getValue(),clip:x,clipX:v,clipY:B}),h&&(n.viewPort.removeCurrent(),n.viewPort.setCurrent(c,d))}clearContext(e){super.clearContext(e),this.document.screen.viewPort.removeCurrent()}resize(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:e,r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:!1,n=this.getAttribute("width",!0),a=this.getAttribute("height",!0),s=this.getAttribute("viewBox"),l=this.getAttribute("style"),c=n.getNumber(0),d=a.getNumber(0);if(r)if(typeof r=="string")this.getAttribute("preserveAspectRatio",!0).setValue(r);else{var u=this.getAttribute("preserveAspectRatio");u.hasValue()&&u.setValue(u.getString().replace(/^\s*(\S.*\S)\s*$/,"$1"))}if(n.setValue(e),a.setValue(i),s.hasValue()||s.setValue("0 0 ".concat(c||e," ").concat(d||i)),l.hasValue()){var m=this.getStyle("width"),y=this.getStyle("height");m.hasValue()&&m.setValue("".concat(e,"px")),y.hasValue()&&y.setValue("".concat(i,"px"))}}}class wV extends ns{constructor(){super(...arguments),this.type="rect"}path(e){var i=this.getAttribute("x").getPixels("x"),r=this.getAttribute("y").getPixels("y"),n=this.getStyle("width",!1,!0).getPixels("x"),a=this.getStyle("height",!1,!0).getPixels("y"),s=this.getAttribute("rx"),l=this.getAttribute("ry"),c=s.getPixels("x"),d=l.getPixels("y");if(s.hasValue()&&!l.hasValue()&&(d=c),l.hasValue()&&!s.hasValue()&&(c=d),c=Math.min(c,n/2),d=Math.min(d,a/2),e){var u=4*((Math.sqrt(2)-1)/3);e.beginPath(),a>0&&n>0&&(e.moveTo(i+c,r),e.lineTo(i+n-c,r),e.bezierCurveTo(i+n-c+u*c,r,i+n,r+d-u*d,i+n,r+d),e.lineTo(i+n,r+a-d),e.bezierCurveTo(i+n,r+a-d+u*d,i+n-c+u*c,r+a,i+n-c,r+a),e.lineTo(i+c,r+a),e.bezierCurveTo(i+c-u*c,r+a,i,r+a-d+u*d,i,r+a-d),e.lineTo(i,r+d),e.bezierCurveTo(i,r+d-u*d,i+c-u*c,r,i+c,r),e.closePath())}return new Tp(i,r,i+n,r+a)}getMarkers(){return null}}class Wce extends ns{constructor(){super(...arguments),this.type="circle"}path(e){var i=this.getAttribute("cx").getPixels("x"),r=this.getAttribute("cy").getPixels("y"),n=this.getAttribute("r").getPixels();return e&&n>0&&(e.beginPath(),e.arc(i,r,n,0,Math.PI*2,!1),e.closePath()),new Tp(i-n,r-n,i+n,r+n)}getMarkers(){return null}}class Oce extends ns{constructor(){super(...arguments),this.type="ellipse"}path(e){var i=4*((Math.sqrt(2)-1)/3),r=this.getAttribute("rx").getPixels("x"),n=this.getAttribute("ry").getPixels("y"),a=this.getAttribute("cx").getPixels("x"),s=this.getAttribute("cy").getPixels("y");return e&&r>0&&n>0&&(e.beginPath(),e.moveTo(a+r,s),e.bezierCurveTo(a+r,s+i*n,a+i*r,s+n,a,s+n),e.bezierCurveTo(a-i*r,s+n,a-r,s+i*n,a-r,s),e.bezierCurveTo(a-r,s-i*n,a-i*r,s-n,a,s-n),e.bezierCurveTo(a+i*r,s-n,a+r,s-i*n,a+r,s),e.closePath()),new Tp(a-r,s-n,a+r,s+n)}getMarkers(){return null}}class _ce extends ns{constructor(){super(...arguments),this.type="line"}getPoints(){return[new Ll(this.getAttribute("x1").getPixels("x"),this.getAttribute("y1").getPixels("y")),new Ll(this.getAttribute("x2").getPixels("x"),this.getAttribute("y2").getPixels("y"))]}path(e){var[{x:i,y:r},{x:n,y:a}]=this.getPoints();return e&&(e.beginPath(),e.moveTo(i,r),e.lineTo(n,a)),new Tp(i,r,n,a)}getMarkers(){var[e,i]=this.getPoints(),r=e.angleTo(i);return[[e,r],[i,r]]}}class RV extends ns{constructor(e,i,r){super(e,i,r),this.type="polyline",this.points=[],this.points=Ll.parsePath(this.getAttribute("points").getString())}path(e){var{points:i}=this,[{x:r,y:n}]=i,a=new Tp(r,n);return e&&(e.beginPath(),e.moveTo(r,n)),i.forEach(s=>{var{x:l,y:c}=s;a.addPoint(l,c),e&&e.lineTo(l,c)}),a}getMarkers(){var{points:e}=this,i=e.length-1,r=[];return e.forEach((n,a)=>{a!==i&&r.push([n,n.angleTo(e[a+1])])}),r.length>0&&r.push([e[e.length-1],r[r.length-1][1]]),r}}class jce extends RV{constructor(){super(...arguments),this.type="polygon"}path(e){var i=super.path(e),[{x:r,y:n}]=this.points;return e&&(e.lineTo(r,n),e.closePath()),i}}class zce extends Rl{constructor(){super(...arguments),this.type="pattern"}createPattern(e,i,r){var n=this.getStyle("width").getPixels("x",!0),a=this.getStyle("height").getPixels("y",!0),s=new j3(this.document,null);s.attributes.viewBox=new Tn(this.document,"viewBox",this.getAttribute("viewBox").getValue()),s.attributes.width=new Tn(this.document,"width","".concat(n,"px")),s.attributes.height=new Tn(this.document,"height","".concat(a,"px")),s.attributes.transform=new Tn(this.document,"transform",this.getAttribute("patternTransform").getValue()),s.children=this.children;var l=this.document.createCanvas(n,a),c=l.getContext("2d"),d=this.getAttribute("x"),u=this.getAttribute("y");d.hasValue()&&u.hasValue()&&c.translate(d.getPixels("x",!0),u.getPixels("y",!0)),r.hasValue()?this.styles["fill-opacity"]=r:Reflect.deleteProperty(this.styles,"fill-opacity");for(var m=-1;m<=1;m++)for(var y=-1;y<=1;y++)c.save(),s.attributes.x=new Tn(this.document,"x",m*l.width),s.attributes.y=new Tn(this.document,"y",y*l.height),s.render(c),c.restore();var h=e.createPattern(l,"repeat");return h}}class Gce extends Rl{constructor(){super(...arguments),this.type="marker"}render(e,i,r){if(i){var{x:n,y:a}=i,s=this.getAttribute("orient").getString("auto"),l=this.getAttribute("markerUnits").getString("strokeWidth");e.translate(n,a),s==="auto"&&e.rotate(r),l==="strokeWidth"&&e.scale(e.lineWidth,e.lineWidth),e.save();var c=new j3(this.document,null);c.type=this.type,c.attributes.viewBox=new Tn(this.document,"viewBox",this.getAttribute("viewBox").getValue()),c.attributes.refX=new Tn(this.document,"refX",this.getAttribute("refX").getValue()),c.attributes.refY=new Tn(this.document,"refY",this.getAttribute("refY").getValue()),c.attributes.width=new Tn(this.document,"width",this.getAttribute("markerWidth").getValue()),c.attributes.height=new Tn(this.document,"height",this.getAttribute("markerHeight").getValue()),c.attributes.overflow=new Tn(this.document,"overflow",this.getAttribute("overflow").getValue()),c.attributes.fill=new Tn(this.document,"fill",this.getAttribute("fill").getColor("black")),c.attributes.stroke=new Tn(this.document,"stroke",this.getAttribute("stroke").getValue("none")),c.children=this.children,c.render(e),e.restore(),l==="strokeWidth"&&e.scale(1/e.lineWidth,1/e.lineWidth),s==="auto"&&e.rotate(-r),e.translate(-n,-a)}}}class Kce extends Rl{constructor(){super(...arguments),this.type="defs"}render(){}}class K8 extends g2{constructor(){super(...arguments),this.type="g"}getBoundingBox(e){var i=new Tp;return this.children.forEach(r=>{i.addBoundingBox(r.getBoundingBox(e))}),i}}class bV extends Rl{constructor(e,i,r){super(e,i,r),this.attributesToInherit=["gradientUnits"],this.stops=[];var{stops:n,children:a}=this;a.forEach(s=>{s.type==="stop"&&n.push(s)})}getGradientUnits(){return this.getAttribute("gradientUnits").getString("objectBoundingBox")}createGradient(e,i,r){var n=this;this.getHrefAttribute().hasValue()&&(n=this.getHrefAttribute().getDefinition(),this.inheritStopContainer(n));var{stops:a}=n,s=this.getGradient(e,i);if(!s)return this.addParentOpacity(r,a[a.length-1].color);if(a.forEach(b=>{s.addColorStop(b.offset,this.addParentOpacity(r,b.color))}),this.getAttribute("gradientTransform").hasValue()){var{document:l}=this,{MAX_VIRTUAL_PIXELS:c,viewPort:d}=l.screen,[u]=d.viewPorts,m=new wV(l,null);m.attributes.x=new Tn(l,"x",-c/3),m.attributes.y=new Tn(l,"y",-c/3),m.attributes.width=new Tn(l,"width",c),m.attributes.height=new Tn(l,"height",c);var y=new K8(l,null);y.attributes.transform=new Tn(l,"transform",this.getAttribute("gradientTransform").getValue()),y.children=[m];var h=new j3(l,null);h.attributes.x=new Tn(l,"x",0),h.attributes.y=new Tn(l,"y",0),h.attributes.width=new Tn(l,"width",u.width),h.attributes.height=new Tn(l,"height",u.height),h.children=[y];var x=l.createCanvas(u.width,u.height),w=x.getContext("2d");return w.fillStyle=s,h.render(w),w.createPattern(x,"no-repeat")}return s}inheritStopContainer(e){this.attributesToInherit.forEach(i=>{!this.getAttribute(i).hasValue()&&e.getAttribute(i).hasValue()&&this.getAttribute(i,!0).setValue(e.getAttribute(i).getValue())})}addParentOpacity(e,i){if(e.hasValue()){var r=new Tn(this.document,"color",i);return r.addOpacity(e).getColor()}return i}}class Qce extends bV{constructor(e,i,r){super(e,i,r),this.type="linearGradient",this.attributesToInherit.push("x1","y1","x2","y2")}getGradient(e,i){var r=this.getGradientUnits()==="objectBoundingBox",n=r?i.getBoundingBox(e):null;if(r&&!n)return null;!this.getAttribute("x1").hasValue()&&!this.getAttribute("y1").hasValue()&&!this.getAttribute("x2").hasValue()&&!this.getAttribute("y2").hasValue()&&(this.getAttribute("x1",!0).setValue(0),this.getAttribute("y1",!0).setValue(0),this.getAttribute("x2",!0).setValue(1),this.getAttribute("y2",!0).setValue(0));var a=r?n.x+n.width*this.getAttribute("x1").getNumber():this.getAttribute("x1").getPixels("x"),s=r?n.y+n.height*this.getAttribute("y1").getNumber():this.getAttribute("y1").getPixels("y"),l=r?n.x+n.width*this.getAttribute("x2").getNumber():this.getAttribute("x2").getPixels("x"),c=r?n.y+n.height*this.getAttribute("y2").getNumber():this.getAttribute("y2").getPixels("y");return a===l&&s===c?null:e.createLinearGradient(a,s,l,c)}}class Yce extends bV{constructor(e,i,r){super(e,i,r),this.type="radialGradient",this.attributesToInherit.push("cx","cy","r","fx","fy","fr")}getGradient(e,i){var r=this.getGradientUnits()==="objectBoundingBox",n=i.getBoundingBox(e);if(r&&!n)return null;this.getAttribute("cx").hasValue()||this.getAttribute("cx",!0).setValue("50%"),this.getAttribute("cy").hasValue()||this.getAttribute("cy",!0).setValue("50%"),this.getAttribute("r").hasValue()||this.getAttribute("r",!0).setValue("50%");var a=r?n.x+n.width*this.getAttribute("cx").getNumber():this.getAttribute("cx").getPixels("x"),s=r?n.y+n.height*this.getAttribute("cy").getNumber():this.getAttribute("cy").getPixels("y"),l=a,c=s;this.getAttribute("fx").hasValue()&&(l=r?n.x+n.width*this.getAttribute("fx").getNumber():this.getAttribute("fx").getPixels("x")),this.getAttribute("fy").hasValue()&&(c=r?n.y+n.height*this.getAttribute("fy").getNumber():this.getAttribute("fy").getPixels("y"));var d=r?(n.width+n.height)/2*this.getAttribute("r").getNumber():this.getAttribute("r").getPixels(),u=this.getAttribute("fr").getPixels();return e.createRadialGradient(l,c,u,a,s,d)}}class Xce extends Rl{constructor(e,i,r){super(e,i,r),this.type="stop";var n=Math.max(0,Math.min(1,this.getAttribute("offset").getNumber())),a=this.getStyle("stop-opacity"),s=this.getStyle("stop-color",!0);s.getString()===""&&s.setValue("#000"),a.hasValue()&&(s=s.addOpacity(a)),this.offset=n,this.color=s.getColor()}}class Q8 extends Rl{constructor(e,i,r){super(e,i,r),this.type="animate",this.duration=0,this.initialValue=null,this.initialUnits="",this.removed=!1,this.frozen=!1,e.screen.animations.push(this),this.begin=this.getAttribute("begin").getMilliseconds(),this.maxDuration=this.begin+this.getAttribute("dur").getMilliseconds(),this.from=this.getAttribute("from"),this.to=this.getAttribute("to"),this.values=new Tn(e,"values",null);var n=this.getAttribute("values");n.hasValue()&&this.values.setValue(n.getString().split(";"))}getProperty(){var e=this.getAttribute("attributeType").getString(),i=this.getAttribute("attributeName").getString();return e==="CSS"?this.parent.getStyle(i,!0):this.parent.getAttribute(i,!0)}calcValue(){var{initialUnits:e}=this,{progress:i,from:r,to:n}=this.getProgress(),a=r.getNumber()+(n.getNumber()-r.getNumber())*i;return e==="%"&&(a*=100),"".concat(a).concat(e)}update(e){var{parent:i}=this,r=this.getProperty();if(this.initialValue||(this.initialValue=r.getString(),this.initialUnits=r.getUnits()),this.duration>this.maxDuration){var n=this.getAttribute("fill").getString("remove");if(this.getAttribute("repeatCount").getString()==="indefinite"||this.getAttribute("repeatDur").getString()==="indefinite")this.duration=0;else if(n==="freeze"&&!this.frozen)this.frozen=!0,i.animationFrozen=!0,i.animationFrozenValue=r.getString();else if(n==="remove"&&!this.removed)return this.removed=!0,r.setValue(i.animationFrozen?i.animationFrozenValue:this.initialValue),!0;return!1}this.duration+=e;var a=!1;if(this.begin<this.duration){var s=this.calcValue(),l=this.getAttribute("type");if(l.hasValue()){var c=l.getString();s="".concat(c,"(").concat(s,")")}r.setValue(s),a=!0}return a}getProgress(){var{document:e,values:i}=this,r={progress:(this.duration-this.begin)/(this.maxDuration-this.begin)};if(i.hasValue()){var n=r.progress*(i.getValue().length-1),a=Math.floor(n),s=Math.ceil(n);r.from=new Tn(e,"from",parseFloat(i.getValue()[a])),r.to=new Tn(e,"to",parseFloat(i.getValue()[s])),r.progress=(n-a)/(s-a)}else r.from=this.from,r.to=this.to;return r}}class qce extends Q8{constructor(){super(...arguments),this.type="animateColor"}calcValue(){var{progress:e,from:i,to:r}=this.getProgress(),n=new gN(i.getColor()),a=new gN(r.getColor());if(n.ok&&a.ok){var s=n.r+(a.r-n.r)*e,l=n.g+(a.g-n.g)*e,c=n.b+(a.b-n.b)*e;return"rgb(".concat(Math.floor(s),", ").concat(Math.floor(l),", ").concat(Math.floor(c),")")}return this.getAttribute("from").getColor()}}class Jce extends Q8{constructor(){super(...arguments),this.type="animateTransform"}calcValue(){var{progress:e,from:i,to:r}=this.getProgress(),n=_A(i.getString()),a=_A(r.getString()),s=n.map((l,c)=>{var d=a[c];return l+(d-l)*e}).join(" ");return s}}class Zce extends Rl{constructor(e,i,r){super(e,i,r),this.type="font",this.glyphs=Object.create(null),this.horizAdvX=this.getAttribute("horiz-adv-x").getNumber();var{definitions:n}=e,{children:a}=this;for(var s of a)switch(s.type){case"font-face":{this.fontFace=s;var l=s.getStyle("font-family");l.hasValue()&&(n[l.getString()]=this);break}case"missing-glyph":this.missingGlyph=s;break;case"glyph":{var c=s;c.arabicForm?(this.isRTL=!0,this.isArabic=!0,typeof this.glyphs[c.unicode]>"u"&&(this.glyphs[c.unicode]=Object.create(null)),this.glyphs[c.unicode][c.arabicForm]=c):this.glyphs[c.unicode]=c;break}}}render(){}}class $ce extends Rl{constructor(e,i,r){super(e,i,r),this.type="font-face",this.ascent=this.getAttribute("ascent").getNumber(),this.descent=this.getAttribute("descent").getNumber(),this.unitsPerEm=this.getAttribute("units-per-em").getNumber()}}class ede extends ns{constructor(){super(...arguments),this.type="missing-glyph",this.horizAdvX=0}}class tde extends fh{constructor(){super(...arguments),this.type="tref"}getText(){var e=this.getHrefAttribute().getDefinition();if(e){var i=e.children[0];if(i)return i.getText()}return""}}class ide extends fh{constructor(e,i,r){super(e,i,r),this.type="a";var{childNodes:n}=i,a=n[0],s=n.length>0&&Array.from(n).every(l=>l.nodeType===3);this.hasText=s,this.text=s?this.getTextFromNode(a):""}getText(){return this.text}renderChildren(e){if(this.hasText){super.renderChildren(e);var{document:i,x:r,y:n}=this,{mouse:a}=i.screen,s=new Tn(i,"fontSize",U0.parse(i.ctx.font).fontSize);a.isWorking()&&a.checkBoundingBox(this,new Tp(r,n-s.getPixels("y"),r+this.measureText(e),n))}else if(this.children.length>0){var l=new K8(this.document,null);l.children=this.children,l.parent=this,l.render(e)}}onClick(){var{window:e}=this.document;e&&e.open(this.getHrefAttribute().getString())}onMouseMove(){var e=this.document.ctx;e.canvas.style.cursor="pointer"}}function EZ(t,e){var i=Object.keys(t);if(Object.getOwnPropertySymbols){var r=Object.getOwnPropertySymbols(t);e&&(r=r.filter(function(n){return Object.getOwnPropertyDescriptor(t,n).enumerable})),i.push.apply(i,r)}return i}function w6(t){for(var e=1;e<arguments.length;e++){var i=arguments[e]!=null?arguments[e]:{};e%2?EZ(Object(i),!0).forEach(function(r){fV(t,r,i[r])}):Object.getOwnPropertyDescriptors?Object.defineProperties(t,Object.getOwnPropertyDescriptors(i)):EZ(Object(i)).forEach(function(r){Object.defineProperty(t,r,Object.getOwnPropertyDescriptor(i,r))})}return t}class rde extends fh{constructor(e,i,r){super(e,i,r),this.type="textPath",this.textWidth=0,this.textHeight=0,this.pathLength=-1,this.glyphInfo=null,this.letterSpacingCache=[],this.measuresCache=new Map([["",0]]);var n=this.getHrefAttribute().getDefinition();this.text=this.getTextFromNode(),this.dataArray=this.parsePathData(n)}getText(){return this.text}path(e){var{dataArray:i}=this;e&&e.beginPath(),i.forEach(r=>{var{type:n,points:a}=r;switch(n){case ya.LINE_TO:e&&e.lineTo(a[0],a[1]);break;case ya.MOVE_TO:e&&e.moveTo(a[0],a[1]);break;case ya.CURVE_TO:e&&e.bezierCurveTo(a[0],a[1],a[2],a[3],a[4],a[5]);break;case ya.QUAD_TO:e&&e.quadraticCurveTo(a[0],a[1],a[2],a[3]);break;case ya.ARC:{var[s,l,c,d,u,m,y,h]=a,x=c>d?c:d,w=c>d?1:c/d,b=c>d?d/c:1;e&&(e.translate(s,l),e.rotate(y),e.scale(w,b),e.arc(0,0,x,u,u+m,!!(1-h)),e.scale(1/w,1/b),e.rotate(-y),e.translate(-s,-l));break}case ya.CLOSE_PATH:e&&e.closePath();break}})}renderChildren(e){this.setTextData(e),e.save();var i=this.parent.getStyle("text-decoration").getString(),r=this.getFontSize(),{glyphInfo:n}=this,a=e.fillStyle;i==="underline"&&e.beginPath(),n.forEach((s,l)=>{var{p0:c,p1:d,rotation:u,text:m}=s;e.save(),e.translate(c.x,c.y),e.rotate(u),e.fillStyle&&e.fillText(m,0,0),e.strokeStyle&&e.strokeText(m,0,0),e.restore(),i==="underline"&&(l===0&&e.moveTo(c.x,c.y+r/8),e.lineTo(d.x,d.y+r/5))}),i==="underline"&&(e.lineWidth=r/20,e.strokeStyle=a,e.stroke(),e.closePath()),e.restore()}getLetterSpacingAt(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:0;return this.letterSpacingCache[e]||0}findSegmentToFitChar(e,i,r,n,a,s,l,c,d){var u=s,m=this.measureText(e,c);c===" "&&i==="justify"&&r<n&&(m+=(n-r)/a),d>-1&&(u+=this.getLetterSpacingAt(d));var y=this.textHeight/20,h=this.getEquidistantPointOnPath(u,y,0),x=this.getEquidistantPointOnPath(u+m,y,0),w={p0:h,p1:x},b=h&&x?Math.atan2(x.y-h.y,x.x-h.x):0;if(l){var v=Math.cos(Math.PI/2+b)*l,B=Math.cos(-b)*l;w.p0=w6(w6({},h),{},{x:h.x+v,y:h.y+B}),w.p1=w6(w6({},x),{},{x:x.x+v,y:x.y+B})}return u+=m,{offset:u,segment:w,rotation:b}}measureText(e,i){var{measuresCache:r}=this,n=i||this.getText();if(r.has(n))return r.get(n);var a=this.measureTargetText(e,n);return r.set(n,a),a}setTextData(e){if(!this.glyphInfo){var i=this.getText(),r=i.split(""),n=i.split(" ").length-1,a=this.parent.getAttribute("dx").split().map(E=>E.getPixels("x")),s=this.parent.getAttribute("dy").getPixels("y"),l=this.parent.getStyle("text-anchor").getString("start"),c=this.getStyle("letter-spacing"),d=this.parent.getStyle("letter-spacing"),u=0;!c.hasValue()||c.getValue()==="inherit"?u=d.getPixels():c.hasValue()&&c.getValue()!=="initial"&&c.getValue()!=="unset"&&(u=c.getPixels());var m=[],y=i.length;this.letterSpacingCache=m;for(var h=0;h<y;h++)m.push(typeof a[h]<"u"?a[h]:u);var x=m.reduce((E,U,k)=>k===0?0:E+U||0,0),w=this.measureText(e),b=Math.max(w+x,0);this.textWidth=w,this.textHeight=this.getFontSize(),this.glyphInfo=[];var v=this.getPathLength(),B=this.getStyle("startOffset").getNumber(0)*v,D=0;(l==="middle"||l==="center")&&(D=-b/2),(l==="end"||l==="right")&&(D=-b),D+=B,r.forEach((E,U)=>{var{offset:k,segment:I,rotation:L}=this.findSegmentToFitChar(e,l,b,v,n,D,s,E,U);D=k,!(!I.p0||!I.p1)&&this.glyphInfo.push({text:r[U],p0:I.p0,p1:I.p1,rotation:L})})}}parsePathData(e){if(this.pathLength=-1,!e)return[];var i=[],{pathParser:r}=e;for(r.reset();!r.isEnd();){var{current:n}=r,a=n?n.x:0,s=n?n.y:0,l=r.next(),c=l.type,d=[];switch(l.type){case ya.MOVE_TO:this.pathM(r,d);break;case ya.LINE_TO:c=this.pathL(r,d);break;case ya.HORIZ_LINE_TO:c=this.pathH(r,d);break;case ya.VERT_LINE_TO:c=this.pathV(r,d);break;case ya.CURVE_TO:this.pathC(r,d);break;case ya.SMOOTH_CURVE_TO:c=this.pathS(r,d);break;case ya.QUAD_TO:this.pathQ(r,d);break;case ya.SMOOTH_QUAD_TO:c=this.pathT(r,d);break;case ya.ARC:d=this.pathA(r);break;case ya.CLOSE_PATH:ns.pathZ(r);break}l.type!==ya.CLOSE_PATH?i.push({type:c,points:d,start:{x:a,y:s},pathLength:this.calcLength(a,s,c,d)}):i.push({type:ya.CLOSE_PATH,points:[],pathLength:0})}return i}pathM(e,i){var{x:r,y:n}=ns.pathM(e).point;i.push(r,n)}pathL(e,i){var{x:r,y:n}=ns.pathL(e).point;return i.push(r,n),ya.LINE_TO}pathH(e,i){var{x:r,y:n}=ns.pathH(e).point;return i.push(r,n),ya.LINE_TO}pathV(e,i){var{x:r,y:n}=ns.pathV(e).point;return i.push(r,n),ya.LINE_TO}pathC(e,i){var{point:r,controlPoint:n,currentPoint:a}=ns.pathC(e);i.push(r.x,r.y,n.x,n.y,a.x,a.y)}pathS(e,i){var{point:r,controlPoint:n,currentPoint:a}=ns.pathS(e);return i.push(r.x,r.y,n.x,n.y,a.x,a.y),ya.CURVE_TO}pathQ(e,i){var{controlPoint:r,currentPoint:n}=ns.pathQ(e);i.push(r.x,r.y,n.x,n.y)}pathT(e,i){var{controlPoint:r,currentPoint:n}=ns.pathT(e);return i.push(r.x,r.y,n.x,n.y),ya.QUAD_TO}pathA(e){var{rX:i,rY:r,sweepFlag:n,xAxisRotation:a,centp:s,a1:l,ad:c}=ns.pathA(e);return n===0&&c>0&&(c-=2*Math.PI),n===1&&c<0&&(c+=2*Math.PI),[s.x,s.y,i,r,l,c,a,n]}calcLength(e,i,r,n){var a=0,s=null,l=null,c=0;switch(r){case ya.LINE_TO:return this.getLineLength(e,i,n[0],n[1]);case ya.CURVE_TO:for(a=0,s=this.getPointOnCubicBezier(0,e,i,n[0],n[1],n[2],n[3],n[4],n[5]),c=.01;c<=1;c+=.01)l=this.getPointOnCubicBezier(c,e,i,n[0],n[1],n[2],n[3],n[4],n[5]),a+=this.getLineLength(s.x,s.y,l.x,l.y),s=l;return a;case ya.QUAD_TO:for(a=0,s=this.getPointOnQuadraticBezier(0,e,i,n[0],n[1],n[2],n[3]),c=.01;c<=1;c+=.01)l=this.getPointOnQuadraticBezier(c,e,i,n[0],n[1],n[2],n[3]),a+=this.getLineLength(s.x,s.y,l.x,l.y),s=l;return a;case ya.ARC:{a=0;var d=n[4],u=n[5],m=n[4]+u,y=Math.PI/180;if(Math.abs(d-m)<y&&(y=Math.abs(d-m)),s=this.getPointOnEllipticalArc(n[0],n[1],n[2],n[3],d,0),u<0)for(c=d-y;c>m;c-=y)l=this.getPointOnEllipticalArc(n[0],n[1],n[2],n[3],c,0),a+=this.getLineLength(s.x,s.y,l.x,l.y),s=l;else for(c=d+y;c<m;c+=y)l=this.getPointOnEllipticalArc(n[0],n[1],n[2],n[3],c,0),a+=this.getLineLength(s.x,s.y,l.x,l.y),s=l;return l=this.getPointOnEllipticalArc(n[0],n[1],n[2],n[3],m,0),a+=this.getLineLength(s.x,s.y,l.x,l.y),a}}return 0}getPointOnLine(e,i,r,n,a){var s=arguments.length>5&&arguments[5]!==void 0?arguments[5]:i,l=arguments.length>6&&arguments[6]!==void 0?arguments[6]:r,c=(a-r)/(n-i+ty),d=Math.sqrt(e*e/(1+c*c));n<i&&(d*=-1);var u=c*d,m=null;if(n===i)m={x:s,y:l+u};else if((l-r)/(s-i+ty)===c)m={x:s+d,y:l+u};else{var y=0,h=0,x=this.getLineLength(i,r,n,a);if(x<ty)return null;var w=(s-i)*(n-i)+(l-r)*(a-r);w/=x*x,y=i+w*(n-i),h=r+w*(a-r);var b=this.getLineLength(s,l,y,h),v=Math.sqrt(e*e-b*b);d=Math.sqrt(v*v/(1+c*c)),n<i&&(d*=-1),u=c*d,m={x:y+d,y:h+u}}return m}getPointOnPath(e){var i=this.getPathLength(),r=0,n=null;if(e<-5e-5||e-5e-5>i)return null;var{dataArray:a}=this;for(var s of a){if(s&&(s.pathLength<5e-5||r+s.pathLength+5e-5<e)){r+=s.pathLength;continue}var l=e-r,c=0;switch(s.type){case ya.LINE_TO:n=this.getPointOnLine(l,s.start.x,s.start.y,s.points[0],s.points[1],s.start.x,s.start.y);break;case ya.ARC:{var d=s.points[4],u=s.points[5],m=s.points[4]+u;if(c=d+l/s.pathLength*u,u<0&&c<m||u>=0&&c>m)break;n=this.getPointOnEllipticalArc(s.points[0],s.points[1],s.points[2],s.points[3],c,s.points[6]);break}case ya.CURVE_TO:c=l/s.pathLength,c>1&&(c=1),n=this.getPointOnCubicBezier(c,s.start.x,s.start.y,s.points[0],s.points[1],s.points[2],s.points[3],s.points[4],s.points[5]);break;case ya.QUAD_TO:c=l/s.pathLength,c>1&&(c=1),n=this.getPointOnQuadraticBezier(c,s.start.x,s.start.y,s.points[0],s.points[1],s.points[2],s.points[3]);break}if(n)return n;break}return null}getLineLength(e,i,r,n){return Math.sqrt((r-e)*(r-e)+(n-i)*(n-i))}getPathLength(){return this.pathLength===-1&&(this.pathLength=this.dataArray.reduce((e,i)=>i.pathLength>0?e+i.pathLength:e,0)),this.pathLength}getPointOnCubicBezier(e,i,r,n,a,s,l,c,d){var u=c*CN(e)+s*xN(e)+n*SN(e)+i*wN(e),m=d*CN(e)+l*xN(e)+a*SN(e)+r*wN(e);return{x:u,y:m}}getPointOnQuadraticBezier(e,i,r,n,a,s,l){var c=s*RN(e)+n*bN(e)+i*vN(e),d=l*RN(e)+a*bN(e)+r*vN(e);return{x:c,y:d}}getPointOnEllipticalArc(e,i,r,n,a,s){var l=Math.cos(s),c=Math.sin(s),d={x:r*Math.cos(a),y:n*Math.sin(a)};return{x:e+(d.x*l-d.y*c),y:i+(d.x*c+d.y*l)}}buildEquidistantCache(e,i){var r=this.getPathLength(),n=i||.25,a=e||r/100;if(!this.equidistantCache||this.equidistantCache.step!==a||this.equidistantCache.precision!==n){this.equidistantCache={step:a,precision:n,points:[]};for(var s=0,l=0;l<=r;l+=n){var c=this.getPointOnPath(l),d=this.getPointOnPath(l+n);!c||!d||(s+=this.getLineLength(c.x,c.y,d.x,d.y),s>=a&&(this.equidistantCache.points.push({x:c.x,y:c.y,distance:l}),s-=a))}}}getEquidistantPointOnPath(e,i,r){if(this.buildEquidistantCache(i,r),e<0||e-this.getPathLength()>5e-5)return null;var n=Math.round(e/this.getPathLength()*(this.equidistantCache.points.length-1));return this.equidistantCache.points[n]||null}}var xtt=/^\s*data:(([^/,;]+\/[^/,;]+)(?:;([^,;=]+=[^,;=]+))?)?(?:;(base64))?,(.*)$/i;class nde extends g2{constructor(e,i,r){super(e,i,r),this.type="image",this.loaded=!1;var n=this.getHrefAttribute().getString();if(n){var a=n.endsWith(".svg")||/^\s*data:image\/svg\+xml/i.test(n);e.images.push(this),a?this.loadSvg(n):this.loadImage(n),this.isSvg=a}}loadImage(e){var i=this;return hh(function*(){try{var r=yield i.document.createImage(e);i.image=r}catch(n){console.error('Error while loading image "'.concat(e,'":'),n)}i.loaded=!0})()}loadSvg(e){var i=this;return hh(function*(){var r=xtt.exec(e);if(r){var n=r[5];r[4]==="base64"?i.image=atob(n):i.image=decodeURIComponent(n)}else try{var a=yield i.document.fetch(e),s=yield a.text();i.image=s}catch(l){console.error('Error while loading image "'.concat(e,'":'),l)}i.loaded=!0})()}renderChildren(e){var{document:i,image:r,loaded:n}=this,a=this.getAttribute("x").getPixels("x"),s=this.getAttribute("y").getPixels("y"),l=this.getStyle("width").getPixels("x"),c=this.getStyle("height").getPixels("y");if(!(!n||!r||!l||!c)){if(e.save(),e.translate(a,s),this.isSvg){var d=i.canvg.forkString(e,this.image,{ignoreMouse:!0,ignoreAnimation:!0,ignoreDimensions:!0,ignoreClear:!0,offsetX:0,offsetY:0,scaleWidth:l,scaleHeight:c});d.document.documentElement.parent=this,d.render()}else{var u=this.image;i.setViewBox({ctx:e,aspectRatio:this.getAttribute("preserveAspectRatio").getString(),width:l,desiredWidth:u.width,height:c,desiredHeight:u.height}),this.loaded&&(typeof u.complete>"u"||u.complete)&&e.drawImage(u,0,0)}e.restore()}}getBoundingBox(){var e=this.getAttribute("x").getPixels("x"),i=this.getAttribute("y").getPixels("y"),r=this.getStyle("width").getPixels("x"),n=this.getStyle("height").getPixels("y");return new Tp(e,i,e+r,i+n)}}class ade extends g2{constructor(){super(...arguments),this.type="symbol"}render(e){}}class ode{constructor(e){this.document=e,this.loaded=!1,e.fonts.push(this)}load(e,i){var r=this;return hh(function*(){try{var{document:n}=r,a=yield n.canvg.parser.load(i),s=a.getElementsByTagName("font");Array.from(s).forEach(l=>{var c=n.createElement(l);n.definitions[e]=c})}catch(l){console.error('Error while loading font "'.concat(i,'":'),l)}r.loaded=!0})()}}class vV extends Rl{constructor(e,i,r){super(e,i,r),this.type="style";var n=Ny(Array.from(i.childNodes).map(s=>s.textContent).join("").replace(/(\/\*([^*]|[\r\n]|(\*+([^*/]|[\r\n])))*\*+\/)|(^[\s]*\/\/.*)/gm,"").replace(/@import.*;/g,"")),a=n.split("}");a.forEach(s=>{var l=s.trim();if(l){var c=l.split("{"),d=c[0].split(","),u=c[1].split(";");d.forEach(m=>{var y=m.trim();if(y){var h=e.styles[y]||{};if(u.forEach(b=>{var v=b.indexOf(":"),B=b.substr(0,v).trim(),D=b.substr(v+1,b.length-v).trim();B&&D&&(h[B]=new Tn(e,B,D))}),e.styles[y]=h,e.stylesSpecificity[y]=Tce(y),y==="@font-face"){var x=h["font-family"].getString().replace(/"|'/g,""),w=h.src.getString().split(",");w.forEach(b=>{if(b.indexOf('format("svg")')>0){var v=yV(b);v&&new ode(e).load(x,v)}})}}})}})}}vV.parseExternalUrl=yV;class sde extends g2{constructor(){super(...arguments),this.type="use"}setContext(e){super.setContext(e);var i=this.getAttribute("x"),r=this.getAttribute("y");i.hasValue()&&e.translate(i.getPixels("x"),0),r.hasValue()&&e.translate(0,r.getPixels("y"))}path(e){var{element:i}=this;i&&i.path(e)}renderChildren(e){var{document:i,element:r}=this;if(r){var n=r;if(r.type==="symbol"&&(n=new j3(i,null),n.attributes.viewBox=new Tn(i,"viewBox",r.getAttribute("viewBox").getString()),n.attributes.preserveAspectRatio=new Tn(i,"preserveAspectRatio",r.getAttribute("preserveAspectRatio").getString()),n.attributes.overflow=new Tn(i,"overflow",r.getAttribute("overflow").getString()),n.children=r.children,r.styles.opacity=new Tn(i,"opacity",this.calculateOpacity())),n.type==="svg"){var a=this.getStyle("width",!1,!0),s=this.getStyle("height",!1,!0);a.hasValue()&&(n.attributes.width=new Tn(i,"width",a.getString())),s.hasValue()&&(n.attributes.height=new Tn(i,"height",s.getString()))}var l=n.parent;n.parent=this,n.render(e),n.parent=l}}getBoundingBox(e){var{element:i}=this;return i?i.getBoundingBox(e):null}elementTransform(){var{document:e,element:i}=this;return o2.fromElement(e,i)}get element(){return this.cachedElement||(this.cachedElement=this.getHrefAttribute().getDefinition()),this.cachedElement}}function R6(t,e,i,r,n,a){return t[i*r*4+e*4+a]}function b6(t,e,i,r,n,a,s){t[i*r*4+e*4+a]=s}function Fc(t,e,i){var r=t[e];return r*i}function zg(t,e,i,r){return e+Math.cos(t)*i+Math.sin(t)*r}class PV extends Rl{constructor(e,i,r){super(e,i,r),this.type="feColorMatrix";var n=_A(this.getAttribute("values").getString());switch(this.getAttribute("type").getString("matrix")){case"saturate":{var a=n[0];n=[.213+.787*a,.715-.715*a,.072-.072*a,0,0,.213-.213*a,.715+.285*a,.072-.072*a,0,0,.213-.213*a,.715-.715*a,.072+.928*a,0,0,0,0,0,1,0,0,0,0,0,1];break}case"hueRotate":{var s=n[0]*Math.PI/180;n=[zg(s,.213,.787,-.213),zg(s,.715,-.715,-.715),zg(s,.072,-.072,.928),0,0,zg(s,.213,-.213,.143),zg(s,.715,.285,.14),zg(s,.072,-.072,-.283),0,0,zg(s,.213,-.213,-.787),zg(s,.715,-.715,.715),zg(s,.072,.928,.072),0,0,0,0,0,1,0,0,0,0,0,1];break}case"luminanceToAlpha":n=[0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,.2125,.7154,.0721,0,0,0,0,0,0,1];break}this.matrix=n,this.includeOpacity=this.getAttribute("includeOpacity").hasValue()}apply(e,i,r,n,a){for(var{includeOpacity:s,matrix:l}=this,c=e.getImageData(0,0,n,a),d=0;d<a;d++)for(var u=0;u<n;u++){var m=R6(c.data,u,d,n,a,0),y=R6(c.data,u,d,n,a,1),h=R6(c.data,u,d,n,a,2),x=R6(c.data,u,d,n,a,3),w=Fc(l,0,m)+Fc(l,1,y)+Fc(l,2,h)+Fc(l,3,x)+Fc(l,4,1),b=Fc(l,5,m)+Fc(l,6,y)+Fc(l,7,h)+Fc(l,8,x)+Fc(l,9,1),v=Fc(l,10,m)+Fc(l,11,y)+Fc(l,12,h)+Fc(l,13,x)+Fc(l,14,1),B=Fc(l,15,m)+Fc(l,16,y)+Fc(l,17,h)+Fc(l,18,x)+Fc(l,19,1);s&&(w=0,b=0,v=0,B*=x/255),b6(c.data,u,d,n,a,0,w),b6(c.data,u,d,n,a,1,b),b6(c.data,u,d,n,a,2,v),b6(c.data,u,d,n,a,3,B)}e.clearRect(0,0,n,a),e.putImageData(c,0,0)}}class pb extends Rl{constructor(){super(...arguments),this.type="mask"}apply(e,i){var{document:r}=this,n=this.getAttribute("x").getPixels("x"),a=this.getAttribute("y").getPixels("y"),s=this.getStyle("width").getPixels("x"),l=this.getStyle("height").getPixels("y");if(!s&&!l){var c=new Tp;this.children.forEach(x=>{c.addBoundingBox(x.getBoundingBox(e))}),n=Math.floor(c.x1),a=Math.floor(c.y1),s=Math.floor(c.width),l=Math.floor(c.height)}var d=this.removeStyles(i,pb.ignoreStyles),u=r.createCanvas(n+s,a+l),m=u.getContext("2d");r.screen.setDefaults(m),this.renderChildren(m),new PV(r,{nodeType:1,childNodes:[],attributes:[{nodeName:"type",value:"luminanceToAlpha"},{nodeName:"includeOpacity",value:"true"}]}).apply(m,0,0,n+s,a+l);var y=r.createCanvas(n+s,a+l),h=y.getContext("2d");r.screen.setDefaults(h),i.render(h),h.globalCompositeOperation="destination-in",h.fillStyle=m.createPattern(u,"no-repeat"),h.fillRect(0,0,n+s,a+l),e.fillStyle=h.createPattern(y,"no-repeat"),e.fillRect(0,0,n+s,a+l),this.restoreStyles(i,d)}render(e){}}pb.ignoreStyles=["mask","transform","clip-path"];var UZ=()=>{};class lde extends Rl{constructor(){super(...arguments),this.type="clipPath"}apply(e){var{document:i}=this,r=Reflect.getPrototypeOf(e),{beginPath:n,closePath:a}=e;r&&(r.beginPath=UZ,r.closePath=UZ),Reflect.apply(n,e,[]),this.children.forEach(s=>{if(!(typeof s.path>"u")){var l=typeof s.elementTransform<"u"?s.elementTransform():null;l||(l=o2.fromElement(i,s)),l&&l.apply(e),s.path(e),r&&(r.closePath=a),l&&l.unapply(e)}}),Reflect.apply(a,e,[]),e.clip(),r&&(r.beginPath=n,r.closePath=a)}render(e){}}class mb extends Rl{constructor(){super(...arguments),this.type="filter"}apply(e,i){var{document:r,children:n}=this,a=i.getBoundingBox(e);if(a){var s=0,l=0;n.forEach(v=>{var B=v.extraFilterDistance||0;s=Math.max(s,B),l=Math.max(l,B)});var c=Math.floor(a.width),d=Math.floor(a.height),u=c+2*s,m=d+2*l;if(!(u<1||m<1)){var y=Math.floor(a.x),h=Math.floor(a.y),x=this.removeStyles(i,mb.ignoreStyles),w=r.createCanvas(u,m),b=w.getContext("2d");r.screen.setDefaults(b),b.translate(-y+s,-h+l),i.render(b),n.forEach(v=>{typeof v.apply=="function"&&v.apply(b,0,0,u,m)}),e.drawImage(w,0,0,u,m,y-s,h-l,u,m),this.restoreStyles(i,x)}}}render(e){}}mb.ignoreStyles=["filter","transform","clip-path"];class cde extends Rl{constructor(e,i,r){super(e,i,r),this.type="feDropShadow",this.addStylesFromStyleDefinition()}apply(e,i,r,n,a){}}class dde extends Rl{constructor(){super(...arguments),this.type="feMorphology"}apply(e,i,r,n,a){}}class Ade extends Rl{constructor(){super(...arguments),this.type="feComposite"}apply(e,i,r,n,a){}}class ude extends Rl{constructor(e,i,r){super(e,i,r),this.type="feGaussianBlur",this.blurRadius=Math.floor(this.getAttribute("stdDeviation").getNumber()),this.extraFilterDistance=this.blurRadius}apply(e,i,r,n,a){var{document:s,blurRadius:l}=this,c=s.window?s.window.document.body:null,d=e.canvas;d.id=s.getUniqueId(),c&&(d.style.display="none",c.appendChild(d)),Zet(d,i,r,n,a,l),c&&c.removeChild(d)}}class pde extends Rl{constructor(){super(...arguments),this.type="title"}}class mde extends Rl{constructor(){super(...arguments),this.type="desc"}}var Stt={svg:j3,rect:wV,circle:Wce,ellipse:Oce,line:_ce,polyline:RV,polygon:jce,path:ns,pattern:zce,marker:Gce,defs:Kce,linearGradient:Qce,radialGradient:Yce,stop:Xce,animate:Q8,animateColor:qce,animateTransform:Jce,font:Zce,"font-face":$ce,"missing-glyph":ede,glyph:SV,text:fh,tspan:ub,tref:tde,a:ide,textPath:rde,image:nde,g:K8,symbol:ade,style:vV,use:sde,mask:pb,clipPath:lde,filter:mb,feDropShadow:cde,feMorphology:dde,feComposite:Ade,feColorMatrix:PV,feGaussianBlur:ude,title:pde,desc:mde};function kZ(t,e){var i=Object.keys(t);if(Object.getOwnPropertySymbols){var r=Object.getOwnPropertySymbols(t);e&&(r=r.filter(function(n){return Object.getOwnPropertyDescriptor(t,n).enumerable})),i.push.apply(i,r)}return i}function wtt(t){for(var e=1;e<arguments.length;e++){var i=arguments[e]!=null?arguments[e]:{};e%2?kZ(Object(i),!0).forEach(function(r){fV(t,r,i[r])}):Object.getOwnPropertyDescriptors?Object.defineProperties(t,Object.getOwnPropertyDescriptors(i)):kZ(Object(i)).forEach(function(r){Object.defineProperty(t,r,Object.getOwnPropertyDescriptor(i,r))})}return t}function Rtt(t,e){var i=document.createElement("canvas");return i.width=t,i.height=e,i}function btt(t){return FN.apply(this,arguments)}function FN(){return FN=hh(function*(t){var e=arguments.length>1&&arguments[1]!==void 0?arguments[1]:!1,i=document.createElement("img");return e&&(i.crossOrigin="Anonymous"),new Promise((r,n)=>{i.onload=()=>{r(i)},i.onerror=(a,s,l,c,d)=>{n(d)},i.src=t})}),FN.apply(this,arguments)}class dh{constructor(e){var{rootEmSize:i=12,emSize:r=12,createCanvas:n=dh.createCanvas,createImage:a=dh.createImage,anonymousCrossOrigin:s}=arguments.length>1&&arguments[1]!==void 0?arguments[1]:{};this.canvg=e,this.definitions=Object.create(null),this.styles=Object.create(null),this.stylesSpecificity=Object.create(null),this.images=[],this.fonts=[],this.emSizeStack=[],this.uniqueId=0,this.screen=e.screen,this.rootEmSize=i,this.emSize=r,this.createCanvas=n,this.createImage=this.bindCreateImage(a,s),this.screen.wait(this.isImagesLoaded.bind(this)),this.screen.wait(this.isFontsLoaded.bind(this))}bindCreateImage(e,i){return typeof i=="boolean"?(r,n)=>e(r,typeof n=="boolean"?n:i):e}get window(){return this.screen.window}get fetch(){return this.screen.fetch}get ctx(){return this.screen.ctx}get emSize(){var{emSizeStack:e}=this;return e[e.length-1]}set emSize(e){var{emSizeStack:i}=this;i.push(e)}popEmSize(){var{emSizeStack:e}=this;e.pop()}getUniqueId(){return"canvg".concat(++this.uniqueId)}isImagesLoaded(){return this.images.every(e=>e.loaded)}isFontsLoaded(){return this.fonts.every(e=>e.loaded)}createDocumentElement(e){var i=this.createElement(e.documentElement);return i.root=!0,i.addStylesFromStyleDefinition(),this.documentElement=i,i}createElement(e){var i=e.nodeName.replace(/^[^:]+:/,""),r=dh.elementTypes[i];return typeof r<"u"?new r(this,e):new Vce(this,e)}createTextNode(e){return new Ctt(this,e)}setViewBox(e){this.screen.setViewBox(wtt({document:this},e))}}dh.createCanvas=Rtt;dh.createImage=btt;dh.elementTypes=Stt;function NZ(t,e){var i=Object.keys(t);if(Object.getOwnPropertySymbols){var r=Object.getOwnPropertySymbols(t);e&&(r=r.filter(function(n){return Object.getOwnPropertyDescriptor(t,n).enumerable})),i.push.apply(i,r)}return i}function m5(t){for(var e=1;e<arguments.length;e++){var i=arguments[e]!=null?arguments[e]:{};e%2?NZ(Object(i),!0).forEach(function(r){fV(t,r,i[r])}):Object.getOwnPropertyDescriptors?Object.defineProperties(t,Object.getOwnPropertyDescriptors(i)):NZ(Object(i)).forEach(function(r){Object.defineProperty(t,r,Object.getOwnPropertyDescriptor(i,r))})}return t}class N5{constructor(e,i){var r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:{};this.parser=new cF(r),this.screen=new Ab(e,r),this.options=r;var n=new dh(this,r),a=n.createDocumentElement(i);this.document=n,this.documentElement=a}static from(e,i){var r=arguments;return hh(function*(){var n=r.length>2&&r[2]!==void 0?r[2]:{},a=new cF(n),s=yield a.parse(i);return new N5(e,s,n)})()}static fromString(e,i){var r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:{},n=new cF(r),a=n.parseFromString(i);return new N5(e,a,r)}fork(e,i){var r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:{};return N5.from(e,i,m5(m5({},this.options),r))}forkString(e,i){var r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:{};return N5.fromString(e,i,m5(m5({},this.options),r))}ready(){return this.screen.ready()}isReady(){return this.screen.isReady()}render(){var e=arguments,i=this;return hh(function*(){var r=e.length>0&&e[0]!==void 0?e[0]:{};i.start(m5({enableRedraw:!0,ignoreAnimation:!0,ignoreMouse:!0},r)),yield i.ready(),i.stop()})()}start(){var e=arguments.length>0&&arguments[0]!==void 0?arguments[0]:{},{documentElement:i,screen:r,options:n}=this;r.start(i,m5(m5({enableRedraw:!0},n),e))}stop(){this.screen.stop()}resize(e){var i=arguments.length>1&&arguments[1]!==void 0?arguments[1]:e,r=arguments.length>2&&arguments[2]!==void 0?arguments[2]:!1;this.documentElement.resize(e,i,r)}}const vtt=Object.freeze(Object.defineProperty({__proto__:null,AElement:ide,AnimateColorElement:qce,AnimateElement:Q8,AnimateTransformElement:Jce,BoundingBox:Tp,CB1:CN,CB2:xN,CB3:SN,CB4:wN,Canvg:N5,CircleElement:Wce,ClipPathElement:lde,DefsElement:Kce,DescElement:mde,Document:dh,Element:Rl,EllipseElement:Oce,FeColorMatrixElement:PV,FeCompositeElement:Ade,FeDropShadowElement:cde,FeGaussianBlurElement:ude,FeMorphologyElement:dde,FilterElement:mb,Font:U0,FontElement:Zce,FontFaceElement:$ce,GElement:K8,GlyphElement:SV,GradientElement:bV,ImageElement:nde,LineElement:_ce,LinearGradientElement:Qce,MarkerElement:Gce,MaskElement:pb,Matrix:CV,MissingGlyphElement:ede,Mouse:Dce,PSEUDO_ZERO:ty,Parser:cF,PathElement:ns,PathParser:ya,PatternElement:zce,Point:Ll,PolygonElement:jce,PolylineElement:RV,Property:Tn,QB1:RN,QB2:bN,QB3:vN,RadialGradientElement:Yce,RectElement:wV,RenderedElement:g2,Rotate:Uce,SVGElement:j3,SVGFontLoader:ode,Scale:kce,Screen:Ab,Skew:xV,SkewX:Nce,SkewY:Lce,StopElement:Xce,StyleElement:vV,SymbolElement:ade,TRefElement:tde,TSpanElement:ub,TextElement:fh,TextPathElement:rde,TitleElement:pde,Transform:o2,Translate:Ece,UnknownElement:Vce,UseElement:sde,ViewPort:Bce,compressSpaces:Ny,default:N5,getSelectorSpecificity:Tce,normalizeAttributeName:Fce,normalizeColor:Mce,parseExternalUrl:yV,presets:itt,toNumbers:_A,trimLeft:vce,trimRight:Pce,vectorMagnitude:fN,vectorsAngle:yN,vectorsRatio:FM},Symbol.toStringTag,{value:"Module"})),ds=(t,e,i,r="air")=>({id:t,label:e,type:r,dir:i}),v5=(t=.3,e="Default = HVAC Hub ESP-tool C-value (ASHRAE). Editable — verify with ASHRAE Duct Fitting Database / manufacturer.")=>({key:"k",label:"Loss coeff. K",unit:"-",default:t,min:0,note:e}),Ptt=[{key:"designFlowCfm",label:"Design supply airflow (optional)",unit:"CFM",default:0,min:0,note:"Terminals with no airflow entered share (this − airflow set on other terminals) equally. 0 = not set."},{key:"fanShutoffPa",label:"Fan shut-off pressure",unit:"Pa",default:0,min:0,note:"0 = not provided. Enter from manufacturer fan curve."},{key:"fanMaxFlowCfm",label:"Fan free-delivery flow",unit:"CFM",default:0,min:0,note:"0 = not provided. Enter from manufacturer fan curve."},{key:"espPa",label:"Available external static pressure (ESP)",unit:"Pa",default:0,min:0,note:"At design CFM, from the unit selection/data sheet. 0 = not provided (then taken from fan curve if entered)."},{key:"ispPa",label:"Internal static pressure (filters, coils…)",unit:"Pa",default:0,min:0,note:"From manufacturer. TSP = ESP + ISP. Also reduces ESP available from a fan curve."}],Ftt=[{key:"flowCfm",label:"Design airflow",unit:"CFM",default:0,min:0,note:"Required input (from load calc)."},{key:"dpPa",label:"Terminal pressure drop",unit:"Pa",default:0,min:0,note:"Enter from manufacturer data at design flow."}],Su=(t,e,i,r,n,a=!1)=>({type:t,name:e,symbol:i,category:r,role:"source",solved:!0,info:n,params:Ptt,ports:[ds("out","Supply","out"),ds("in",a?"Return":"Inlet","in")]}),g5=(t,e,i,r,n)=>({type:t,name:e,symbol:i,category:"Air Distribution",role:"fitting",solved:!0,info:n,ports:[ds("in","In","in"),ds("out","Out","out")],params:[v5(r)]}),h5=(t,e,i,r)=>({type:t,name:e,symbol:i,category:"Air Distribution",role:"terminal",solved:!0,info:r,ports:[ds("in","In","in")],params:Ftt}),Mc=(t,e,i,r,n,a,s="passive")=>({type:t,name:e,symbol:i,category:r,role:s,solved:!1,ports:n,params:[],info:a}),yl=(t,e,i)=>ds(t,e,i,"water"),Mtt=ds("sig","Signal","in","signal"),FV=[Su("ahu","AHU","AHU","Air Handling","Central air handler. Place at the head of the supply duct. Needs fan curve data and downstream terminal airflows. Coil/psychrometrics: Phase 3.",!0),Su("fahu","FAHU / DOAS","FAH","Air Handling","Fresh air handling unit — treats 100% outdoor air. Feed to AHU inlet or direct to zones."),Su("fcu","FCU","FCU","Air Handling","Fan coil unit. Needs chilled water supply/return (Phase 3)."),Su("ductable","Ductable Split AC","DSP","Air Handling","DX ductable indoor unit with supply & return ducts.",!0),Su("packaged","Packaged AC / RTU","PAC","Air Handling","Packaged / rooftop DX unit.",!0),Su("erv","Heat/Energy Recovery Unit","ERV","Air Handling","Recovers energy between exhaust and fresh air (effectiveness model: Phase 5)."),Mc("cassette","Cassette AC","CAS","Air Handling",[ds("ref","Refrigerant","in","refrigerant")],"Ceiling cassette indoor unit. Not simulated yet."),Mc("vrfIndoor","VRF Indoor Unit","VRI","Air Handling",[ds("ref","Refrigerant","in","refrigerant")],"VRF/VRV indoor unit. Not simulated yet."),Mc("vrfOutdoor","VRF Outdoor Unit","VRO","Air Handling",[ds("ref","Refrigerant","out","refrigerant")],"VRF/VRV outdoor unit. Not simulated yet."),Mc("airwasher","Air Washer","AW","Air Handling",[ds("in","In","in"),ds("out","Out","out")],"Evaporative air washer. Not simulated yet."),g5("elbow","Elbow (90° smooth, rect)","EL",.127,"Duct elbow. K is an editable assumption."),g5("reducer","Reducer / Transition","TR",.05,"Duct transition. K is an editable assumption."),g5("vcd","Volume Control Damper","VCD",.1,"Balancing damper. K at fully open assumed."),g5("fd","Fire Damper","FD",.1,"Fire damper — code requirements apply (not evaluated here)."),g5("sd","Smoke Damper","SD",.1,"Smoke damper — code requirements apply (not evaluated here)."),g5("md","Motorized Damper","MD",.1,"Damper with actuator."),g5("bdd","Backdraft Damper","BD",.5,"Prevents reverse flow."),{type:"tee",name:"Tee / Branch",category:"Air Distribution",role:"junction",symbol:"TEE",solved:!0,info:"Splits flow. out1 = straight, out2 = branch. Flow divides by downstream demand.",ports:[ds("in","In","in"),ds("out1","Straight","out"),ds("out2","Branch","out")],params:[{...v5(.1),key:"kStraight",label:"K straight"},{...v5(.73),key:"kBranch",label:"K branch"}]},{type:"ypiece",name:"Y-Piece / Wye",category:"Air Distribution",role:"junction",symbol:"Y",solved:!0,info:"Wye branch: splits one duct into two angled branches (lower loss than a tee). out1 = main, out2 = branch. K values are editable assumptions.",ports:[ds("in","In","in"),ds("out1","Main","out"),ds("out2","Branch","out")],params:[{...v5(.1),key:"kStraight",label:"K main"},{...v5(.23),key:"kBranch",label:"K branch"}]},{type:"plenum",name:"Plenum / Header",category:"Air Distribution",role:"junction",symbol:"PLN",solved:!0,info:"Distribution box with up to 3 outlets.",ports:[ds("in","In","in"),ds("out1","Out 1","out"),ds("out2","Out 2","out"),ds("out3","Out 3","out")],params:[{...v5(.5),key:"kStraight",label:"K out1"},{...v5(.5),key:"kBranch",label:"K out2/3"}]},h5("supGrille","Supply Air Grille","SG","Supply grille. Needs airflow and manufacturer pressure drop."),h5("linear","Linear Slot Diffuser","LSD","Linear slot diffuser."),h5("diff4","4-Way Ceiling Diffuser","D4","4-way ceiling diffuser."),h5("diff2","2-Way Diffuser","D2","2-way diffuser."),h5("jet","Jet Diffuser","JD","Long-throw jet diffuser."),h5("vav","VAV Box","VAV","VAV terminal. Design airflow used; modulation = Phase 4."),h5("cav","CAV Terminal","CAV","Constant-volume terminal."),Mc("retGrille","Return Air Grille","RG","Air Distribution",[ds("out","Out","out")],"Return side is not solved in this version."),Su("supFan","Supply Air Fan","SF","Fans","Supply fan. Provide curve data for operating point."),Su("freshFan","Fresh Air Fan","FF","Fans","Fresh air fan."),Su("exhFan","Exhaust Fan","EF","Fans","Exhaust fan (modelled as air source → ducts → terminals)."),Su("stairFan","Staircase Pressurization Fan","SPF","Fans","Pressurization fan. Code requirements (airflow/pressure) must be checked separately."),Su("liftFan","Lift Lobby Pressurization Fan","LPF","Fans","Lift lobby pressurization fan."),Su("axial","Axial Fan","AX","Fans","Axial fan."),Su("centrifugal","Centrifugal Fan","CF","Fans","Centrifugal fan."),Mc("jetFan","Jet Fan","JF","Fans",[],"Jet fan (parking ventilation). Not simulated yet."),Mc("chiller","Chiller","CH","Chilled Water",[yl("chwOut","CHW out","out"),yl("chwIn","CHW in","in"),yl("cwOut","CW out","out"),yl("cwIn","CW in","in")],"Chiller. Capacity/flow calculations planned for Phase 3."),Mc("tower","Cooling Tower","CT","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Cooling tower. Heat rejection planned for Phase 3."),Mc("chwPump","Chilled Water Pump","CHP","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Pump. Phase 3."),Mc("cwPump","Condenser Water Pump","CWP","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Pump. Phase 3."),Mc("phe","Plate Heat Exchanger","PHE","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Phase 3."),Mc("coolCoil","Cooling Coil","CC","Chilled Water",[ds("ain","Air in","in"),ds("aout","Air out","out"),yl("win","Water in","in"),yl("wout","Water out","out")],"Coil with ADP/bypass factor. Phase 3."),Mc("heatCoil","Heating Coil","HC","Chilled Water",[ds("ain","Air in","in"),ds("aout","Air out","out")],"Phase 3."),Mc("ctrlValve","Control Valve","CV","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Phase 3."),Mc("balValve","Balancing Valve","BV","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Phase 3."),Mc("strainer","Strainer","STR","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Phase 3."),Mc("expTank","Expansion Tank","ET","Chilled Water",[yl("in","In","in")],"Phase 3."),Mc("airSep","Air Separator","AS","Chilled Water",[yl("in","In","in"),yl("out","Out","out")],"Phase 3."),Mc("refBranch","Refrigerant Branch Selector","RBS","Chilled Water",[ds("in","In","in","refrigerant"),ds("out","Out","out","refrigerant")],"Not simulated."),...[["tSensor","Temperature Sensor","TS"],["hSensor","Humidity Sensor","HS"],["dpSensor","Differential Pressure Sensor","DPS"],["spSensor","Static Pressure Sensor","SPS"],["afms","Airflow Measuring Station","AFM"],["thermostat","Thermostat","TH"],["bms","BMS Controller","BMS"],["co2","CO2 Sensor","CO2"],["vfd","VFD","VFD"],["dampAct","Damper Actuator","DA"],["valveAct","Control Valve Actuator","VA"]].map(([t,e,i])=>Mc(t,e,i,"Controls",[Mtt],"Control/instrument. Signal logic simulation is not implemented yet."))],v6=[{id:"ductRect",name:"Rectangular Duct",shape:"rect",info:"Sheet-metal rectangular duct (W × H mm)."},{id:"ductRound",name:"Circular Duct",shape:"round",info:"Spiral / round duct (Ø mm)."},{id:"ductOval",name:"Flat-Oval Duct",shape:"oval",info:"Flat-oval duct (major × minor mm)."},{id:"ductFlex",name:"Flexible Duct",shape:"round",flex:!0,info:"Flexible ribbed duct (Ø mm). Higher friction than rigid duct."}],$s=t=>FV.find(e=>e.type===t),Ttt=Array.from(new Set(FV.map(t=>t.category))).filter(t=>t!=="Ducting"),Btt=t=>Object.fromEntries(t.params.map(e=>[e.key,e.default])),nw=t=>{const e=t.ductShape??0;return{shape:e===1||e===3?"round":e===2?"oval":"rect",flex:e===3,diameter:t.diameter??300,width:t.width??400,height:t.height??300,length:t.length??0,roughness:t.roughness??.09}},dF=.000471947443,xf=1/dF,Wx=249.0889,LZ=t=>t*.471947443,Dtt=t=>t/Wx,VZ=t=>t*196.8504,gde=t=>[Math.max(t.width,t.height)/1e3,Math.min(t.width,t.height)/1e3],hde=t=>{if(t.shape==="round")return Math.PI*(t.diameter/1e3)**2/4;if(t.shape==="oval"){const[e,i]=gde(t);return Math.PI*i*i/4+i*(e-i)}return t.width/1e3*(t.height/1e3)},Htt=t=>{if(t.shape==="round")return t.diameter/1e3;if(t.shape==="oval"){const[r,n]=gde(t),a=Math.PI*n*n/4+n*(r-n),s=Math.PI*n+2*(r-n);return 1.55*a**.625/s**.25}const e=t.width/1e3,i=t.height/1e3;return 1.3*(e*i)**.625/(e+i)**.25},Itt=(t,e)=>t/e,fde=(t,e)=>.5*t*e*e;function Ett(t,e){if(t<2300)return 64/Math.max(t,1);let i=7;for(let r=0;r<60;r++){const n=-2*Math.log10(e/3.7+2.51*i/t);if(Math.abs(n-i)<1e-10){i=n;break}i=n}return 1/(i*i)}function Utt(t,e,i,r){const n=hde(t),a=Htt(t),s=Itt(e,n),l=e/(Math.PI*a*a/4),c=i*l*a/r,d=Ett(c,t.roughness/1e3/a),u=d/a*fde(i,l);return{velocity:s,dEq:a,re:c,f:d,dpPa:u*t.length,dpPaPerM:u,area:n}}function ktt(t,e,i,r){const n=hde(t),a=e/n,s=e*xf;let l;if(t.shape==="round")l=t.diameter/25.4;else if(t.shape==="oval"){const m=Math.max(t.width,t.height)/25.4,y=Math.min(t.width,t.height)/25.4;l=4*(Math.PI*y*y/4+y*(m-y))/(Math.PI*y+2*(m-y))}else{const m=t.width/25.4,y=t.height/25.4;l=1.3*(m*y)**.625/(m+y)**.25}const d=.109136*s**1.9/l**5.02*(t.flex?1.5:1)*Wx/(100*.3048),u=l*.0254;return{velocity:a,dEq:u,re:i*a*u/r,f:0,dpPa:d*t.length,dpPaPerM:d,area:n}}const WZ=(t,e,i)=>t*fde(e,i),Ntt=(t,e,i)=>t*(1-(i/e)**2);function Ltt(t,e,i){const r=Math.sqrt(t/(t/(e*e)+i));return{q:r,p:i*r*r}}const Vtt=t=>["Supply-side air network only; treated as a tree (no loops) with fixed resistance (system curve P = K·Q²).","Total-pressure losses only; static regain is neglected. Static pressure at a point = available ESP − cumulative losses upstream.",t==="hub"?"Friction: ASHRAE power-law used by the HVAC Hub ESP tool, R[in.wg/100ft] = 0.109136·Q^1.9/De^5.02 (standard air; flexible ×1.5; roughness input ignored).":"Friction: Darcy-Weisbach with Colebrook-White; rectangular ducts use Huebscher equivalent diameter.","Fitting/damper losses = C·ρV²/2 using the local duct velocity. C-values default to the HVAC Hub ESP tool (ASHRAE) values and are editable; terminal pressure drops are user inputs — verify against manufacturer data / ASHRAE Duct Fitting Database.","Fan curve is modelled as P = Ps·(1-(Q/Qmax)²) from user shut-off pressure and free-delivery flow — replace with the manufacturer curve for real selection.","If only an available ESP is entered (no fan curve) and it is below the required ESP, airflow is estimated as Q·√(ESP_avail/ESP_req) — a rough estimate only.","Air density and viscosity are constant over the network (no heat transfer, no compressibility).","Pressure units Pa (in.wg shown alongside), flow CFM (internally m³/s). Velocity limits are general guidance, not code limits."];function Wtt(t){const e=[],i=(N,re,O)=>e.push({level:"error",text:N,ref:re,fix:O}),r=(N,re)=>e.push({level:"warning",text:N,ref:re}),n=(N,re)=>e.push({level:"info",text:N,ref:re}),{density:a,viscosity:s,maxVelocity:l}=t.settings,c=t.settings.frictionMethod??"hub",d=(N,re)=>c==="darcy"?Utt(N,re,a,s):ktt(N,re,a,s),u=Vtt(c),m=new Map(t.nodes.map(N=>[N.id,N])),y=N=>$s(m.get(N).type).role,h=new Map,x=new Set,w=new Set,b=new Set,v=N=>(N.shape==="round"?N.diameter>0:N.width>0&&N.height>0&&(N.shape!=="oval"||N.width>=N.height))&&N.length>=0&&N.roughness>0,B=()=>({ok:!1,messages:e,edges:{},nodes:{},fans:[],ends:[],criticalPath:[],assumptions:u});for(const N of t.edges){const re=m.get(N.from.node),O=m.get(N.to.node),ee=re&&$s(re.type),ce=O&&$s(O.type),pe=ee?.ports.find(Oe=>Oe.id===N.from.port),fe=ce?.ports.find(Oe=>Oe.id===N.to.port);if(!re||!O||!pe||!fe){i("Connection references a missing component or port.",N.id);continue}pe.type!==fe.type&&i(`Incompatible ports: ${pe.type} → ${fe.type}.`,N.id),(pe.dir!=="out"||fe.dir!=="in")&&i("Connection must run from an outlet port to an inlet port.",N.id);const Pe=N.from.node+":"+N.from.port,We=N.to.node+":"+N.to.port;w.has(Pe)&&i("An outlet port has more than one duct — use a Tee/Y-piece/Plenum to branch.",N.id),x.has(We)&&i("An inlet port has more than one duct — merging is not supported yet.",N.id),w.add(Pe),x.add(We),b.add(re.id),b.add(O.id),pe.type==="air"&&(!(ee.role==="duct"||ce.role==="duct")&&!v(N.duct)&&i("Duct size, length and roughness must be valid positive numbers (flat-oval: major ≥ minor).",N.id),h.set(N.from.node,[...h.get(N.from.node)??[],N]))}const D=t.nodes.filter(N=>$s(N.type)?.role==="source");D.length||i("No fan / air-handling unit in the project. Add an AHU (or fan) and connect it.");const E=new Map,U=new Set,k=N=>{const re=new Set,O=[],ee=[N];for(;ee.length;){const ce=ee.pop();if(re.has(ce))continue;re.add(ce);const pe=m.get(ce);if(pe){if($s(pe.type)?.role==="terminal"){O.push(ce);continue}for(const fe of h.get(ce)??[])ee.push(fe.to.node)}}return O};for(const N of D){const re=k(N.id);re.forEach(pe=>U.add(pe));const O=pe=>m.get(pe).params.flowCfm??0,ee=re.filter(pe=>!(O(pe)>0)),ce=N.params.designFlowCfm??0;if(ee.length&&ce>0){const pe=ce-re.filter(fe=>O(fe)>0).reduce((fe,Pe)=>fe+O(Pe),0);pe<=0?i(`${N.tag}: design airflow ${ce} CFM is not more than the airflow already set on other terminals. Increase it.`,N.id,{node:N.id,key:"designFlowCfm",label:`${N.tag} design airflow`,unit:"CFM"}):(ee.forEach(fe=>E.set(fe,pe/ee.length*dF)),n(`${ee.map(fe=>m.get(fe).tag).join(", ")}: airflow not entered — sharing ${N.tag}’s remaining ${pe.toFixed(0)} CFM equally (${(pe/ee.length).toFixed(0)} CFM each).`,N.id))}}for(const N of t.nodes){const re=$s(N.type);if(!re){i(`Unknown component type "${N.type}".`,N.id);continue}!b.has(N.id)&&re.ports.length&&r(`${N.tag} is not connected to anything.`,N.id),re.role==="terminal"&&!(N.params.flowCfm>0)&&!E.has(N.id)&&U.has(N.id)&&i(`${N.tag}: airflow is not set. Enter its design airflow (CFM) — or set “Design supply airflow” on the AHU/fan to share it equally.`,N.id,{node:N.id,key:"flowCfm",label:`${N.tag} airflow`,unit:"CFM"}),re.role==="duct"&&!v(nw(N.params))&&i(`${N.tag}: duct size, length and roughness must be valid (flat-oval: major ≥ minor).`,N.id),re.solved||n(`${N.tag} (${re.name}) is placed but not included in calculations yet.`,N.id)}if(e.some(N=>N.level==="error"))return B();const I={},L={},z=[],G=[];let V=[];const _={},Y=new Map;let q=!1;const de=N=>{const re=m.get(N),O=$s(re.type);if(Y.get(N)===1)return q=!0,0;Y.set(N,1);let ee=0;if(O.role==="terminal")ee=E.get(N)??re.params.flowCfm*dF;else if(O.role==="junction"||O.role==="fitting"||O.role==="source"||O.role==="duct")for(const ce of h.get(N)??[]){const pe=de(ce.to.node);_[ce.id]=pe,ee+=pe}return Y.set(N,2),ee},se=new Map;for(const N of D)se.set(N.id,de(N.id));if(q)return i("Closed loop detected in the duct network — only tree-shaped supply networks are supported."),B();const ae=[],le=(N,re,O,ee,ce)=>{const pe=m.get(N),fe=$s(pe.type),Pe=[...ee,N];if(fe.role==="terminal"){const Me=pe.params.dpPa??0;L[N]={inFlowCfm:ce*xf,lossPa:Me,pathLossPa:re+Me,cumInPa:re,status:"ok"},ae.push({id:N,loss:re+Me,path:Pe});return}const We=Me=>fe.role==="fitting"?pe.params.k??0:Me==="out1"?pe.params.kStraight??0:pe.params.kBranch??0;let Oe=0,ve=O,st;if(fe.role==="fitting"&&(Oe=WZ(We("out"),a,O)),fe.role==="duct"){const Me=d(nw(pe.params),ce);Oe=Me.dpPa,ve=Me.velocity,st={velocity:Me.velocity,opVelocity:Me.velocity,area:Me.area,dEq:Me.dEq,re:Me.re,paPerM:Me.dpPaPerM,frictionPa:Me.dpPa},Me.velocity>l&&r(`${pe.tag}: duct velocity ${Me.velocity.toFixed(1)} m/s exceeds the guideline ${l} m/s (general guidance, not a code limit). Increase duct size.`,N)}L[N]={inFlowCfm:ce*xf,lossPa:Oe,pathLossPa:re+Oe,cumInPa:re,status:st&&st.velocity>l?"warn":"ok",duct:st};const lt=re+Oe;for(const Me of h.get(N)??[]){const xt=_[Me.id],ft=m.get(Me.to.node),Mt=fe.role==="duct"||y(ft.id)==="duct";let _t,Vt,Dt=0;if(Mt){const Qt=fe.role==="duct"?nw(pe.params):nw(ft.params);_t=d({...Qt,length:0},xt),Vt=fe.role==="duct"?ve:_t.velocity}else _t=d(Me.duct,xt),Vt=_t.velocity,Dt=_t.dpPa;const bt=fe.role==="junction"?WZ(We(Me.from.port),a,Vt):0;fe.role==="junction"&&(L[N].lossPa=Math.max(L[N].lossPa,bt));const oi=lt+bt,_e=oi+Dt;I[Me.id]={flowM3s:xt,flowCfm:xt*xf,velocity:Vt,area:_t.area,dEq:_t.dEq,re:_t.re,frictionPa:Dt,paPerM:Mt?0:_t.dpPaPerM,opFlowCfm:xt*xf,opVelocity:Vt,status:!Mt&&Vt>l?"warn":"ok",link:Mt,cumStartPa:oi,cumEndPa:_e},!Mt&&Vt>l&&r(`Duct velocity ${Vt.toFixed(1)} m/s exceeds the guideline ${l} m/s (general guidance, not a code limit). Increase duct size.`,Me.id),le(Me.to.node,_e,Vt,Pe,xt)}},J=(N,re)=>{const O=L[N];O&&(O.spInPa=re-O.cumInPa,O.spOutPa=re-(O.cumInPa+O.lossPa),y(N)==="terminal"&&(O.spResPa=re-O.pathLossPa));for(const ee of h.get(N)??[]){const ce=I[ee.id];ce&&(ce.spStartPa=re-ce.cumStartPa,ce.spEndPa=re-ce.cumEndPa,J(ee.to.node,re))}},ne=(N,re,O)=>{const ee=L[N];ee&&(ee.opFlowCfm=ee.inFlowCfm*re,ee.duct&&(ee.duct.opVelocity=ee.duct.velocity*re,ee.duct.opVelocity>l&&(ee.status="warn")));for(const ce of h.get(N)??[]){if(O.has(ce.id))continue;O.add(ce.id);const pe=I[ce.id];pe.opFlowCfm*=re,pe.opVelocity*=re,!pe.link&&pe.opVelocity>l&&(pe.status="warn"),ne(ce.to.node,re,O)}};for(const N of D){const re=ae.length;if(!(h.get(N.id)??[]).length){r(`${N.tag} has no supply duct connected.`,N.id);continue}L[N.id]={inFlowCfm:(se.get(N.id)??0)*xf,lossPa:0,pathLossPa:0,cumInPa:0,status:"ok"},le(N.id,0,0,[],se.get(N.id)??0);const ee=ae.slice(re),ce=ee.reduce((Me,xt)=>xt.loss>Me.loss?xt:Me,ee[0]),pe=se.get(N.id),fe=ce.loss;V=ce.path;for(const Me of ee)L[Me.id].excessPa=ce.loss-Me.loss;for(const Me of ee){const xt=ce.loss-Me.loss;xt>.25*ce.loss&&xt>20&&r(`${m.get(Me.id).tag}: path has ${xt.toFixed(0)} Pa less resistance than the critical path — needs balancing damper to dissipate it.`,Me.id)}const Pe=N.params.ispPa??0,We=N.params.espPa??0,Oe={nodeId:N.id,designFlowCfm:pe*xf,requiredPa:fe,ispPa:Pe,requiredTspPa:fe+Pe,curveGiven:!1,flowRatio:1},ve=N.params.fanShutoffPa,st=(N.params.fanMaxFlowCfm??0)*dF;if(ve>0&&st>0){Oe.curveGiven=!0,Oe.curvePaAtDesign=pe<st?Ntt(ve,st,pe):0;const Me=Ltt(ve,st,(fe+Pe)/(pe*pe));Oe.opFlowCfm=Me.q*xf,Oe.opPa=Me.p,Oe.flowRatio=Me.q/pe,Oe.flowRatio<.95?r(`${N.tag}: fan delivers ${(Oe.flowRatio*100).toFixed(0)}% of design airflow at the system curve (${Oe.opFlowCfm.toFixed(0)} CFM vs ${Oe.designFlowCfm.toFixed(0)}). Insufficient fan pressure.`,N.id):Oe.flowRatio>1.1&&n(`${N.tag}: fan would deliver ${(Oe.flowRatio*100).toFixed(0)}% of design flow — oversized; throttle/VFD recommended.`,N.id)}let lt;We>0?(lt=We,Oe.availSource="entered"):Oe.curveGiven&&(lt=Math.max(0,(Oe.curvePaAtDesign??0)-Pe),Oe.availSource="fan curve"),lt!==void 0?(Oe.availEspPa=lt,Oe.marginPa=lt-fe,!Oe.curveGiven&&lt<fe?(Oe.flowRatio=Math.sqrt(lt/fe),Oe.estimated=!0,Oe.opFlowCfm=Oe.designFlowCfm*Oe.flowRatio,Oe.opPa=lt+Pe,r(`${N.tag}: available ESP ${lt.toFixed(0)} Pa is below the required ${fe.toFixed(0)} Pa (shortfall ${(fe-lt).toFixed(0)} Pa). Insufficient ESP — airflow estimated at ~${(Oe.flowRatio*100).toFixed(0)}% of design.`,N.id)):Oe.marginPa>0&&n(`${N.tag}: ESP margin ${Oe.marginPa.toFixed(0)} Pa (available ${lt.toFixed(0)} − required ${fe.toFixed(0)}). Surplus is dissipated by balancing dampers / VFD.`,N.id),J(N.id,lt)):n(`${N.tag}: no ESP or fan curve entered — showing required pressure (${fe.toFixed(0)} Pa at ${Oe.designFlowCfm.toFixed(0)} CFM) without static-pressure margins.`,N.id),L[N.id].opFlowCfm=Oe.opFlowCfm,Oe.flowRatio!==1&&ne(N.id,Oe.flowRatio,new Set);for(const Me of ee){const xt=L[Me.id];G.push({id:Me.id,tag:m.get(Me.id).tag,designCfm:xt.inFlowCfm,opCfm:xt.opFlowCfm??xt.inFlowCfm,pathLossPa:xt.pathLossPa,spInPa:xt.spInPa,spResPa:xt.spResPa,excessPa:xt.excessPa??0})}z.push(Oe)}for(const N of Object.keys(L)){const re=m.get(N),O=$s(re.type);if(O.role==="fitting"||O.role==="junction")for(const ee of O.ports)ee.dir==="out"&&ee.type==="air"&&!w.has(N+":"+ee.id)&&n(`${re.tag}: outlet “${ee.label}” is not connected — no air passes beyond it.`,N)}const Z=new Set(Object.keys(L));for(const N of t.nodes)$s(N.type)?.role==="terminal"&&!Z.has(N.id)&&r(`${N.tag} is not fed by any fan/AHU.`,N.id);return{ok:!0,messages:e,edges:I,nodes:L,fans:z,ends:G,criticalPath:V,assumptions:u}}const yde="hvachub.sim.projects.v1",Ly=()=>Math.random().toString(36).slice(2,9),Cde={shape:"rect",diameter:300,width:400,height:300,length:5,roughness:.09};function P6(t){return t.flex?{shape:"round",flex:!0,diameter:250,width:250,height:250,length:3,roughness:3}:t.shape==="round"?{shape:"round",diameter:300,width:300,height:300,length:5,roughness:.09}:t.shape==="oval"?{shape:"oval",diameter:300,width:500,height:250,length:5,roughness:.09}:{...Cde}}const MM=(t="Untitled design")=>({id:Ly(),name:t,nodes:[],edges:[],settings:{density:1.2,viscosity:181e-7,maxVelocity:10,frictionMethod:"hub",pressureInput:"pa"}});function MN(t,e,i,r){const n=$s(t),a=r.filter(s=>s.type===t).length+1;return{id:Ly(),type:t,x:e,y:i,tag:`${n.symbol}-${String(a).padStart(2,"0")}`,params:Btt(n)}}function xde(t){if(!t.nodes.some(r=>r.type==="ductPiece"))return t;let e=[...t.nodes],i=[...t.edges];for(const r of t.nodes.filter(n=>n.type==="ductPiece")){const n=i.find(s=>s.to.node===r.id),a=i.find(s=>s.from.node===r.id);i=i.filter(s=>s!==n&&s!==a),n&&a&&i.push({id:Ly(),from:n.from,to:a.to,duct:nw(r.params)}),e=e.filter(s=>s.id!==r.id)}return{...t,nodes:e,edges:i}}const Ox=()=>{try{return JSON.parse(localStorage.getItem(yde)||"[]").map(xde)}catch{return[]}},Sde=t=>localStorage.setItem(yde,JSON.stringify(t));function wde(t){const e=Ox(),i=e.findIndex(r=>r.id===t.id);i>=0?e[i]=t:e.push(t),Sde(e)}const Ott=t=>Sde(Ox().filter(e=>e.id!==t)),_tt=t=>{const e={...JSON.parse(JSON.stringify(t)),id:Ly(),name:t.name+" (copy)"};return wde(e),e},jtt=t=>JSON.stringify({app:"hvac-hub-sim",version:1,project:t},null,2);function ztt(t){const e=JSON.parse(t),i=e.project??e;if(!i||!Array.isArray(i.nodes)||!Array.isArray(i.edges))throw new Error("Not a valid HVAC simulator project file.");return xde({...MM(i.name),...i,id:Ly()})}function Rde(){const t=MM("Template: Basic AHU supply"),e=t.nodes,i=(u,m,y,h={})=>{const x=MN(u,m,y,e);return x.params={...x.params,...h},e.push(x),x},r=i("ahu",40,120,{fanShutoffPa:160,fanMaxFlowCfm:2400,espPa:150}),n=i("elbow",230,120),a=i("tee",480,120),s=i("diff4",730,120,{flowCfm:1e3,dpPa:25}),l=i("vcd",650,240),c=i("supGrille",880,240,{flowCfm:800,dpPa:20}),d=(u,m,y,h,x={})=>t.edges.push({id:Ly(),from:{node:u,port:m},to:{node:y,port:h},duct:{...Cde,...x}});return d(r.id,"out",n.id,"in",{width:450,height:300,length:6}),d(n.id,"out",a.id,"in",{width:450,height:300,length:4}),d(a.id,"out1",s.id,"in",{width:350,height:250,length:6}),d(a.id,"out2",l.id,"in",{width:300,height:250,length:5}),d(l.id,"out",c.id,"in",{width:250,height:200,length:4}),t}const T0="#3b4a5f",gr=({x:t,y:e,w:i,h:r,f:n="#dfe5ee",r:a=2,sw:s=1.3})=>o.jsx("rect",{x:t,y:e,width:i,height:r,rx:a,fill:n,stroke:T0,strokeWidth:s}),na=({x1:t,y1:e,x2:i,y2:r,w:n=1.2,c:a=T0,d:s})=>o.jsx("line",{x1:t,y1:e,x2:i,y2:r,stroke:a,strokeWidth:n,strokeDasharray:s,strokeLinecap:"round"}),xd=({cx:t,cy:e,r:i,f:r="none",sw:n=1.3})=>o.jsx("circle",{cx:t,cy:e,r:i,fill:r,stroke:T0,strokeWidth:n}),Yg=({cx:t,cy:e,r:i,n:r=5,f:n="#f3f6fa"})=>o.jsxs("g",{children:[o.jsx(xd,{cx:t,cy:e,r:i,f:n}),Array.from({length:r}).map((a,s)=>{const l=s/r*Math.PI*2;return o.jsx("path",{d:`M${t} ${e} Q${t+Math.cos(l)*i*.6-Math.sin(l)*i*.35} ${e+Math.sin(l)*i*.6+Math.cos(l)*i*.35} ${t+Math.cos(l+.6)*i*.92} ${e+Math.sin(l+.6)*i*.92}`,stroke:T0,strokeWidth:1.6,fill:"none",strokeLinecap:"round"},s)}),o.jsx(xd,{cx:t,cy:e,r:Math.max(2,i*.16),f:T0,sw:0})]}),rs=({x1:t,x2:e,y:i=36,h:r=20})=>o.jsx(gr,{x:t,y:i,w:e-t,h:r,f:"#c5cedb",r:0,sw:1.1}),Gg=({d:t,w:e,c:i="#d5dce6"})=>o.jsxs("g",{fill:"none",strokeLinejoin:"miter",strokeLinecap:"butt",children:[o.jsx("path",{d:t,stroke:T0,strokeWidth:e+2.6}),o.jsx("path",{d:t,stroke:i,strokeWidth:e})]}),TS=({c:t,label:e,wide:i=30})=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:34,y:42,h:8}),o.jsx(gr,{x:34,y:26,w:i+6,h:40,f:t,r:4}),o.jsx(gr,{x:40,y:32,w:i-6,h:16,f:"#0f2a3d",r:2}),o.jsx("text",{x:34+(i+6)/2,y:44,fontSize:9,fontWeight:700,textAnchor:"middle",fill:"#7ff5d4",children:e}),o.jsx(xd,{cx:34+(i+6)/2,cy:57,r:3.2,f:"#aab6c6"})]}),F6=({c:t="#9db4d0",secs:e,x0:i=20,w:r=72,y0:n=26,h:a=40})=>{const s=r/e.length;return o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:i,y:n+a/2-9,h:18}),o.jsx(rs,{x1:i+r,x2:112,y:n+a/2-9,h:18}),o.jsx(gr,{x:i,y:n,w:r,h:a,f:t}),e.map((l,c)=>{const d=i+c*s;return o.jsxs("g",{children:[c>0&&o.jsx(na,{x1:d,y1:n,x2:d,y2:n+a}),l==="filter"&&[0,1,2,3].map(u=>o.jsx(na,{x1:d+4,y1:n+9+u*9,x2:d+s-4,y2:n+3+u*9,w:1},u)),l==="coil"&&Array.from({length:6}).map((u,m)=>o.jsx(na,{x1:d+4+m*((s-8)/5),y1:n+4,x2:d+4+m*((s-8)/5),y2:n+a-4,w:1,c:"#5b6b82"},m)),l==="fan"&&o.jsx(Yg,{cx:d+s/2,cy:n+a/2,r:Math.min(s,a)/2-3}),l==="louver"&&Array.from({length:6}).map((u,m)=>o.jsx(na,{x1:d+4,y1:n+5+m*((a-10)/5),x2:d+s-4,y2:n+5+m*((a-10)/5),w:1},m)),l==="x"&&o.jsxs("g",{children:[o.jsx(na,{x1:d+3,y1:n+3,x2:d+s-3,y2:n+a-3}),o.jsx(na,{x1:d+3,y1:n+a-3,x2:d+s-3,y2:n+3})]}),l==="plain"&&o.jsx(gr,{x:d+s/2-2,y:n+a/2-5,w:4,h:10,f:"#273244",r:1,sw:0})]},c)})]})},M6=({c:t="#d5dce6",fl:e="#8896ab",act:i,n:r=4})=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:26,y:34,h:24}),o.jsx(rs,{x1:86,x2:112,y:34,h:24}),o.jsx(gr,{x:26,y:30,w:60,h:32,f:t,r:0}),Array.from({length:r}).map((n,a)=>o.jsx(na,{x1:36+a*(40/(r-1)),y1:34,x2:32+a*(40/(r-1))+10,y2:58,w:2.4},a)),o.jsx(gr,{x:22,y:26,w:6,h:40,f:e,r:1}),o.jsx(gr,{x:84,y:26,w:6,h:40,f:e,r:1}),i&&o.jsxs("g",{children:[o.jsx(na,{x1:56,y1:30,x2:56,y2:22,w:2}),o.jsx(gr,{x:44,y:8,w:24,h:14,f:i,r:3})]})]}),OZ=({c:t="#dfe5ee",n:e=8})=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:36,y:40,h:12}),o.jsx(gr,{x:36,y:14,w:48,h:64,f:t,r:3}),o.jsx(gr,{x:41,y:19,w:38,h:54,f:"#2a3140",r:1,sw:.8}),Array.from({length:e}).map((i,r)=>o.jsx(na,{x1:43,y1:24+r*(44/(e-1)),x2:77,y2:24+r*(44/(e-1)),c:"#cfd6e2",w:2.2},r))]}),_Z=({cx:t,y:e,w:i,h:r,f:n})=>o.jsx(gr,{x:t-i/2,y:e,w:i,h:r,f:n,r:i/2.2}),jZ=({act:t,hw:e=!0})=>o.jsxs("g",{children:[o.jsx(gr,{x:8,y:42,w:22,h:9,f:"#c5cedb",r:0,sw:1}),o.jsx(gr,{x:70,y:42,w:22,h:9,f:"#c5cedb",r:0,sw:1}),o.jsx("path",{d:"M30 36 L50 46 L30 56 Z M70 36 L50 46 L70 56 Z",fill:"#dfe5ee",stroke:T0,strokeWidth:1.3}),o.jsx(na,{x1:50,y1:46,x2:50,y2:26,w:2.5}),t?o.jsx(gr,{x:34,y:8,w:32,h:18,f:"#2d6cdf",r:3}):e&&o.jsx("ellipse",{cx:50,cy:25,rx:14,ry:4,fill:"#d33",stroke:T0,strokeWidth:1})]}),MR={ahu:()=>o.jsx(F6,{c:"#9db4d0",secs:["filter","coil","fan"]}),fahu:()=>o.jsx(F6,{c:"#8fc1a0",secs:["louver","filter","coil","fan"]}),fcu:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:24,y:38,h:16}),o.jsx(rs,{x1:86,x2:112,y:38,h:16}),o.jsx(gr,{x:24,y:32,w:62,h:28,f:"#e3e8f0",r:4}),o.jsx(Yg,{cx:46,cy:46,r:10}),[0,1,2,3].map(t=>o.jsx(na,{x1:64,y1:37+t*6,x2:82,y2:37+t*6,w:1.2},t))]}),ductable:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:20,y:38,h:16}),o.jsx(rs,{x1:92,x2:112,y:38,h:16}),o.jsx(gr,{x:20,y:34,w:72,h:24,f:"#c8d2df",r:3}),o.jsx(Yg,{cx:42,cy:46,r:8}),o.jsx(na,{x1:58,y1:34,x2:58,y2:58}),[0,1,2].map(t=>o.jsx(na,{x1:64,y1:40+t*6,x2:86,y2:40+t*6,w:1.1},t))]}),packaged:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:20,y:38,h:16}),o.jsx(rs,{x1:92,x2:112,y:38,h:16}),o.jsx(gr,{x:20,y:24,w:72,h:44,f:"#aebccf",r:3}),o.jsx(Yg,{cx:42,cy:46,r:14}),o.jsx(na,{x1:62,y1:24,x2:62,y2:68}),Array.from({length:7}).map((t,e)=>o.jsx(na,{x1:67,y1:30+e*5.5,x2:88,y2:30+e*5.5,w:1.1},e))]}),erv:()=>o.jsx(F6,{c:"#86b8b0",secs:["filter","x","fan"]}),airwasher:()=>o.jsxs("g",{children:[o.jsx(F6,{c:"#78b0de",secs:["filter","plain","fan"]}),[0,1,2].map(t=>o.jsx("path",{d:`M${48+t*5} 34 q-3 5 0 8 q3 -3 0 -8`,fill:"#e6f4ff",stroke:T0,strokeWidth:.8},t))]}),cassette:()=>o.jsxs("g",{children:[o.jsx(gr,{x:30,y:14,w:60,h:60,f:"#eef1f6",r:4}),o.jsx(gr,{x:38,y:22,w:44,h:44,f:"#c3ccd8",r:3}),o.jsx(gr,{x:48,y:32,w:24,h:24,f:"#2a3140",r:2}),[0,1,2,3].map(t=>{const e=t*Math.PI/2;return o.jsx(na,{x1:60+Math.cos(e)*28,y1:44+Math.sin(e)*28,x2:60+Math.cos(e)*32,y2:44+Math.sin(e)*32,w:4,c:"#6b7a90"},t)})]}),vrfIndoor:()=>o.jsxs("g",{children:[o.jsx(gr,{x:10,y:26,w:100,h:30,f:"#f2f4f8",r:6}),o.jsx(gr,{x:18,y:44,w:70,h:5,f:"#2a3140",r:2}),o.jsx(xd,{cx:98,cy:38,r:2.5,f:"#3d9",sw:0}),o.jsx(na,{x1:14,y1:32,x2:90,y2:32,c:"#cfd6e2",w:1.4})]}),vrfOutdoor:()=>o.jsxs("g",{children:[o.jsx(gr,{x:30,y:12,w:60,h:66,f:"#c3ccd8",r:4}),o.jsx(Yg,{cx:60,cy:38,r:20,f:"#2b323d"}),o.jsx("circle",{cx:60,cy:38,r:20,fill:"none",stroke:"#aab4c4",strokeWidth:1}),Array.from({length:4}).map((t,e)=>o.jsx(na,{x1:38,y1:64+e*3.5,x2:82,y2:64+e*3.5,w:1.2},e))]}),centrifugal:()=>o.jsxs("g",{children:[o.jsx(gr,{x:56,y:14,w:38,h:26,f:"#c5cedb",r:2}),o.jsx(xd,{cx:50,cy:50,r:30,f:"#dfe5ee"}),o.jsx(xd,{cx:50,cy:50,r:22,f:"#1e2530"}),o.jsx(Yg,{cx:50,cy:50,r:19,n:9,f:"#1e2530"}),o.jsx(gr,{x:80,y:44,w:22,h:20,f:"#2d6cdf",r:4}),o.jsx(gr,{x:22,y:78,w:58,h:5,f:"#556",r:1})]}),axial:()=>o.jsxs("g",{children:[o.jsx(gr,{x:30,y:20,w:60,h:52,f:"#c5cedb",r:3}),o.jsx(gr,{x:22,y:16,w:8,h:60,f:"#8896ab",r:1}),o.jsx(gr,{x:90,y:16,w:8,h:60,f:"#8896ab",r:1}),o.jsx(Yg,{cx:60,cy:46,r:22,f:"#1e2530"}),o.jsx("circle",{cx:60,cy:46,r:22,fill:"none",stroke:"#aab4c4",strokeWidth:1})]}),jetFan:()=>o.jsxs("g",{children:[o.jsx(gr,{x:14,y:32,w:92,h:28,f:"#c5cedb",r:5}),o.jsx(gr,{x:10,y:28,w:8,h:36,f:"#8896ab",r:1}),o.jsx(gr,{x:102,y:28,w:8,h:36,f:"#8896ab",r:1}),o.jsx(Yg,{cx:34,cy:46,r:11,f:"#1e2530"}),o.jsx(gr,{x:52,y:20,w:30,h:8,f:"#556",r:1})]}),elbow:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M10 46 H110",w:28}),o.jsx("path",{d:"M36 60 A26 26 0 0 1 60 32",fill:"none",stroke:T0,strokeWidth:1.3}),o.jsx("path",{d:"M60 60 A26 26 0 0 1 84 32",fill:"none",stroke:T0,strokeWidth:1.3}),o.jsx(na,{x1:40,y1:34,x2:80,y2:58,w:0})]}),tee:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M60 46 V64 H110",w:18}),o.jsx(Gg,{d:"M10 46 H110",w:22})]}),ypiece:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M44 46 L110 64",w:16}),o.jsx(Gg,{d:"M10 46 H110",w:20})]}),plenum:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:36,y:38,h:16}),o.jsx(gr,{x:36,y:30,w:44,h:62,f:"#a9b6c8",r:2}),[46,64,82].map(t=>o.jsx(rs,{x1:80,x2:112,y:t-7,h:14},t))]}),reducer:()=>o.jsxs("g",{children:[o.jsx("path",{d:"M10 26 L110 36 L110 56 L10 66 Z",fill:"#d5dce6",stroke:T0,strokeWidth:1.4,strokeLinejoin:"miter"}),o.jsx(gr,{x:8,y:22,w:6,h:48,f:"#8896ab",r:1}),o.jsx(gr,{x:106,y:32,w:6,h:28,f:"#8896ab",r:1})]}),vcd:()=>o.jsx(M6,{tag:"VCD"}),fd:()=>o.jsx(M6,{c:"#e8cfc9",fl:"#b0473a",tag:"FD",act:"#e55"}),sd:()=>o.jsx(M6,{c:"#c8ccd3",fl:"#4b5563",tag:"SD",act:"#445"}),md:()=>o.jsx(M6,{act:"#2d6cdf",tag:"MD"}),bdd:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:30,y:34,h:24}),o.jsx(rs,{x1:86,x2:112,y:34,h:24}),o.jsx(gr,{x:30,y:30,w:56,h:32,f:"#d5dce6",r:0}),[0,1,2].map(t=>o.jsx("path",{d:`M${42+t*14} 34 L${54+t*14} 46 L${42+t*14} 58`,fill:"none",stroke:T0,strokeWidth:2},t))]}),afms:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:30,y:34,h:24}),o.jsx(rs,{x1:86,x2:112,y:34,h:24}),o.jsx(gr,{x:30,y:30,w:56,h:32,f:"#d5dce6",r:0}),[0,1,2].map(t=>o.jsx(na,{x1:38,y1:37+t*9,x2:78,y2:37+t*9,w:1.2},t)),[0,1,2,3].map(t=>o.jsx(na,{x1:40+t*12,y1:34,x2:40+t*12,y2:58,w:1.2},t)),o.jsx(gr,{x:48,y:14,w:20,h:14,f:"#2d6cdf",r:3})]}),supGrille:()=>o.jsx(OZ,{}),retGrille:()=>o.jsx(OZ,{c:"#f0c58a",n:10}),diff4:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:30,y:40,h:12}),o.jsx(gr,{x:30,y:12,w:62,h:62,f:"#e9edf3",r:2}),o.jsx(gr,{x:38,y:20,w:46,h:46,f:"#d3dae6",r:1,sw:1}),o.jsx(gr,{x:47,y:29,w:28,h:28,f:"#2a3140",r:1,sw:1}),o.jsx(na,{x1:30,y1:12,x2:47,y2:29}),o.jsx(na,{x1:92,y1:12,x2:75,y2:29}),o.jsx(na,{x1:30,y1:74,x2:47,y2:57}),o.jsx(na,{x1:92,y1:74,x2:75,y2:57})]}),diff2:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:26,y:40,h:12}),o.jsx(gr,{x:26,y:20,w:72,h:50,f:"#e9edf3",r:2}),[0,1].map(t=>o.jsxs("g",{children:[o.jsx(gr,{x:32,y:26+t*22,w:60,h:14,f:"#2a3140",r:1,sw:.8}),[0,1,2,3,4,5,6].map(e=>o.jsx(na,{x1:36+e*8,y1:28+t*22,x2:36+e*8,y2:38+t*22,c:"#cfd6e2",w:1.4},e))]},t))]}),linear:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:14,y:40,h:12}),o.jsx(gr,{x:14,y:32,w:96,h:28,f:"#e9edf3",r:2}),o.jsx(gr,{x:20,y:38,w:84,h:5,f:"#2a3140",r:1,sw:.6}),o.jsx(gr,{x:20,y:49,w:84,h:5,f:"#2a3140",r:1,sw:.6})]}),jet:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:30,y:40,h:12}),o.jsx(xd,{cx:64,cy:46,r:32,f:"#dfe5ee"}),o.jsx(xd,{cx:64,cy:46,r:24,f:"#1e2530"}),Array.from({length:8}).map((t,e)=>o.jsx(na,{x1:64,y1:46,x2:64+24*Math.cos(e*.785),y2:46+24*Math.sin(e*.785),c:"#8793a7"},e)),o.jsx(xd,{cx:64,cy:46,r:10,f:"#dfe5ee"})]}),vav:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:22,y:36,h:20}),o.jsx(rs,{x1:90,x2:112,y:36,h:20}),o.jsx(gr,{x:22,y:30,w:68,h:32,f:"#a9b6c8",r:3}),o.jsx("path",{d:"M32 46 H80 M72 40 L80 46 L72 52",fill:"none",stroke:T0,strokeWidth:1.4}),o.jsx(gr,{x:46,y:12,w:22,h:14,f:"#2d6cdf",r:3}),o.jsx(na,{x1:57,y1:26,x2:57,y2:30,w:2})]}),cav:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:22,y:36,h:20}),o.jsx(rs,{x1:90,x2:112,y:36,h:20}),o.jsx(gr,{x:22,y:30,w:68,h:32,f:"#c4cedb",r:3}),o.jsx("path",{d:"M32 46 H80 M72 40 L80 46 L72 52",fill:"none",stroke:T0,strokeWidth:1.4})]}),chiller:()=>o.jsxs("g",{children:[o.jsx(gr,{x:14,y:14,w:76,h:28,f:"#7fb2e0",r:14}),o.jsx(gr,{x:14,y:46,w:76,h:26,f:"#aeb8c6",r:13}),o.jsx(gr,{x:92,y:14,w:14,h:58,f:"#445",r:2}),o.jsx(gr,{x:95,y:20,w:8,h:12,f:"#8fe",r:1,sw:0}),[26,44,62].map(t=>o.jsx(na,{x1:t,y1:14,x2:t,y2:42,w:1,c:"#2d5f8f"},t))]}),tower:()=>o.jsxs("g",{children:[o.jsx(gr,{x:22,y:36,w:76,h:42,f:"#7fbccd",r:2}),Array.from({length:6}).map((t,e)=>o.jsx(na,{x1:28,y1:44+e*6,x2:92,y2:44+e*6,w:1.1},e)),o.jsx(gr,{x:42,y:16,w:36,h:20,f:"#c5cedb",r:2}),o.jsx(Yg,{cx:60,cy:26,r:8})]}),chwPump:()=>o.jsxs("g",{children:[o.jsx(gr,{x:16,y:76,w:80,h:5,f:"#556",r:1}),o.jsx(gr,{x:54,y:36,w:42,h:30,f:"#7fb2e0",r:5}),o.jsx(xd,{cx:36,cy:52,r:22,f:"#dfe5ee"}),o.jsx(gr,{x:30,y:12,w:12,h:20,f:"#c5cedb",r:1}),o.jsx(xd,{cx:36,cy:52,r:7,f:"#556"})]}),cwPump:()=>o.jsxs("g",{children:[o.jsx(gr,{x:16,y:76,w:80,h:5,f:"#556",r:1}),o.jsx(gr,{x:54,y:36,w:42,h:30,f:"#aeb8c6",r:5}),o.jsx(xd,{cx:36,cy:52,r:22,f:"#dfe5ee"}),o.jsx(gr,{x:30,y:12,w:12,h:20,f:"#c5cedb",r:1}),o.jsx(xd,{cx:36,cy:52,r:7,f:"#556"})]}),phe:()=>o.jsxs("g",{children:[o.jsx(gr,{x:34,y:14,w:8,h:64,f:"#3b4a60",r:1}),o.jsx(gr,{x:78,y:14,w:8,h:64,f:"#3b4a60",r:1}),Array.from({length:9}).map((t,e)=>o.jsx(gr,{x:42+e*4,y:18,w:3,h:56,f:"#cdd6e3",r:0,sw:.7},e))]}),coolCoil:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:36,y:30,h:32}),o.jsx(rs,{x1:84,x2:112,y:30,h:32}),o.jsx(gr,{x:36,y:16,w:48,h:60,f:"#78b0de",r:2}),Array.from({length:12}).map((t,e)=>o.jsx(na,{x1:40+e*3.6,y1:20,x2:40+e*3.6,y2:72,w:1,c:"rgba(255,255,255,.75)"},e)),o.jsx(gr,{x:30,y:20,w:6,h:52,f:"#b97a3a",r:1})]}),heatCoil:()=>o.jsxs("g",{children:[o.jsx(rs,{x1:8,x2:36,y:30,h:32}),o.jsx(rs,{x1:84,x2:112,y:30,h:32}),o.jsx(gr,{x:36,y:16,w:48,h:60,f:"#e08a63",r:2}),Array.from({length:12}).map((t,e)=>o.jsx(na,{x1:40+e*3.6,y1:20,x2:40+e*3.6,y2:72,w:1,c:"rgba(255,255,255,.75)"},e)),o.jsx(gr,{x:30,y:20,w:6,h:52,f:"#b97a3a",r:1})]}),ctrlValve:()=>o.jsx(jZ,{act:!0}),balValve:()=>o.jsx(jZ,{}),strainer:()=>o.jsxs("g",{children:[o.jsx(gr,{x:8,y:40,w:104,h:12,f:"#c5cedb",r:0}),o.jsx("path",{d:"M44 52 L76 52 L68 80 L52 80 Z",fill:"#dfe5ee",stroke:T0,strokeWidth:1.3}),o.jsx(gr,{x:46,y:32,w:28,h:16,f:"#aeb8c6",r:2}),o.jsx(na,{x1:52,y1:58,x2:68,y2:58,w:1}),o.jsx(na,{x1:53,y1:66,x2:67,y2:66,w:1})]}),expTank:()=>o.jsxs("g",{children:[o.jsx(_Z,{cx:60,y:12,w:52,h:60,f:"#7fb2e0"}),o.jsx(na,{x1:60,y1:72,x2:60,y2:82,w:3}),o.jsx(na,{x1:40,y1:42,x2:80,y2:42,w:1,d:"3 3"})]}),airSep:()=>o.jsxs("g",{children:[o.jsx(gr,{x:8,y:42,w:104,h:10,f:"#c5cedb",r:0}),o.jsx(_Z,{cx:60,y:12,w:32,h:66,f:"#dfe5ee"}),o.jsx(gr,{x:54,y:6,w:12,h:8,f:"#d33",r:2})]}),refBranch:()=>o.jsxs("g",{children:[o.jsx(gr,{x:8,y:38,w:50,h:6,f:"#c98a4a",r:0}),o.jsx(gr,{x:8,y:58,w:50,h:6,f:"#c98a4a",r:0}),o.jsx(gr,{x:56,y:34,w:8,h:34,f:"#c98a4a",r:1}),o.jsx(gr,{x:64,y:36,w:48,h:5,f:"#c98a4a",r:0}),o.jsx(gr,{x:64,y:50,w:48,h:5,f:"#c98a4a",r:0}),o.jsx(gr,{x:64,y:64,w:48,h:5,f:"#c98a4a",r:0})]}),tSensor:()=>o.jsxs("g",{children:[o.jsx(TS,{c:"#e3e8f0",label:"T"}),o.jsx(na,{x1:64,y1:66,x2:64,y2:84,w:3,c:"#99a"})]}),hSensor:()=>o.jsx(TS,{c:"#cfe6ee",label:"%RH"}),dpSensor:()=>o.jsx(TS,{c:"#d7dce6",label:"ΔP"}),spSensor:()=>o.jsx(TS,{c:"#d7dce6",label:"SP"}),co2:()=>o.jsx(TS,{c:"#e3ead8",label:"CO₂"}),thermostat:()=>o.jsxs("g",{children:[o.jsx(gr,{x:36,y:14,w:48,h:62,f:"#f1f3f7",r:6}),o.jsx(gr,{x:42,y:22,w:36,h:22,f:"#0f2a3d",r:3}),o.jsx("text",{x:60,y:38,fontSize:12,fontWeight:700,textAnchor:"middle",fill:"#7ff5d4",children:"24°"}),o.jsx(xd,{cx:60,cy:58,r:8,f:"#aab6c6"})]}),bms:()=>o.jsxs("g",{children:[o.jsx(gr,{x:36,y:10,w:48,h:70,f:"#556b8a",r:3}),o.jsx(gr,{x:42,y:16,w:36,h:22,f:"#0f2a3d",r:2}),o.jsx("text",{x:60,y:32,fontSize:10,fontWeight:700,textAnchor:"middle",fill:"#7ff5d4",children:"BMS"}),[0,1,2].map(t=>o.jsx(na,{x1:44,y1:48+t*8,x2:76,y2:48+t*8,c:"#9fb2c6",w:2},t))]}),vfd:()=>o.jsxs("g",{children:[o.jsx(gr,{x:36,y:10,w:48,h:70,f:"#c5a23a",r:3}),o.jsx(gr,{x:42,y:16,w:36,h:22,f:"#0f2a3d",r:2}),o.jsx("text",{x:60,y:32,fontSize:10,fontWeight:700,textAnchor:"middle",fill:"#7ff5d4",children:"VFD"}),[0,1,2].map(t=>o.jsx(gr,{x:44+t*11,y:48,w:8,h:8,f:"#e7d79a",r:1,sw:.8},t))]}),dampAct:()=>o.jsxs("g",{children:[o.jsx(gr,{x:36,y:26,w:42,h:36,f:"#2d6cdf",r:4}),o.jsx(na,{x1:78,y1:44,x2:96,y2:44,w:3.5,c:"#222"}),o.jsx(xd,{cx:98,cy:44,r:5,f:"#aab"})]}),valveAct:()=>o.jsxs("g",{children:[o.jsx(gr,{x:36,y:16,w:42,h:36,f:"#d66a2d",r:4}),o.jsx(gr,{x:52,y:52,w:10,h:26,f:"#667",r:1})]}),ductRect:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M6 50 H92",w:26}),o.jsx(na,{x1:34,y1:36,x2:34,y2:64,w:3}),o.jsx(na,{x1:64,y1:36,x2:64,y2:64,w:3}),o.jsx(gr,{x:94,y:30,w:20,h:40,f:"#d5dce6",r:0,sw:2})]}),ductRound:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M6 50 H88",w:26}),o.jsx(na,{x1:34,y1:36,x2:34,y2:64,w:3}),o.jsx(na,{x1:62,y1:36,x2:62,y2:64,w:3}),o.jsx(xd,{cx:102,cy:50,r:13,f:"#d5dce6",sw:2}),o.jsx(na,{x1:6,y1:50,x2:88,y2:50,w:.8,d:"6 3"})]}),ductOval:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M6 50 H86",w:22}),o.jsx(na,{x1:34,y1:39,x2:34,y2:61,w:3}),o.jsx(na,{x1:62,y1:39,x2:62,y2:61,w:3}),o.jsx(gr,{x:88,y:36,w:26,h:28,f:"#d5dce6",r:14,sw:2})]}),ductFlex:()=>o.jsxs("g",{children:[o.jsx(Gg,{d:"M6 50 H88",w:24,c:"#aab4c2"}),o.jsx("path",{d:"M6 50 H88",stroke:"rgba(0,0,0,.5)",strokeWidth:24,strokeDasharray:"1.6 4.2",fill:"none"}),o.jsx(xd,{cx:102,cy:50,r:13,f:"#aab4c2",sw:2}),o.jsx(xd,{cx:102,cy:50,r:8,f:"none",sw:1})]})},Gtt=["exhFan","freshFan","stairFan","liftFan"],Ktt=["supFan"];Gtt.forEach(t=>MR[t]=MR.axial);Ktt.forEach(t=>MR[t]=MR.centrifugal);const Qtt={"Air Handling":"#9db4d0","Air Distribution":"#d5dce6",Fans:"#c5cedb","Chilled Water":"#78b0de",Controls:"#8896ab"};function aE({type:t,category:e,symbol:i,...r}){const n=MR[t];return o.jsx("svg",{viewBox:"0 0 120 90",...r,children:n?n():o.jsx("g",{children:o.jsx(gr,{x:30,y:22,w:60,h:46,f:Qtt[e??""]??"#c5cedb",r:4})})})}const bu=130,TM=20,bde=46,TN=14,oE=t=>{const e=$s(t.type),i=e.ports.filter(n=>n.dir==="in").length,r=e.ports.filter(n=>n.dir==="out").length;return Math.max(112,bde+18*Math.max(i,r,1)+32)};function gm(t,e){const i=$s(t.type),r=i.ports.find(s=>s.id===e),a=i.ports.filter(s=>s.dir===r.dir).findIndex(s=>s.id===e);return{x:t.x+(r.dir==="in"?TN:bu-TN),y:t.y+bde+18*a}}const zZ=(t,e)=>`hsl(${240*(1-Math.min(t/(e*1.2),1))},85%,48%)`,f5=t=>Math.round(t/TM)*TM,s3=(t,e,i)=>Math.max(e,Math.min(i,t));function GZ(t,e,i){if(e.x-t.x>=0){if(Math.abs(t.y-e.y)<1)return{d:`M${t.x} ${t.y}H${e.x}`,lx:(t.x+e.x)/2,ly:t.y};const n=t.x+8,a=e.x-8,s=i!==void 0&&a>n?s3(Math.round(i),n,a):Math.round((t.x+e.x)/2);return{d:`M${t.x} ${t.y}H${s}V${e.y}H${e.x}`,lx:(t.x+s)/2,ly:t.y}}const r=Math.abs(t.y-e.y)<40?Math.max(t.y,e.y)+70:(t.y+e.y)/2;return{d:`M${t.x} ${t.y}H${t.x+24}V${r}H${e.x-24}V${e.y}H${e.x}`,lx:(t.x+e.x)/2,ly:r}}const T6=t=>t.flex?`Ø${t.diameter} flex`:t.shape==="round"?`Ø${t.diameter}`:t.shape==="oval"?`${t.width}×${t.height} oval`:`${t.width}×${t.height}`,vde=t=>t.shape==="round"?s3(t.diameter/20,10,28):s3(Math.max(t.width,t.height)/(t.shape==="oval"?24:22),12,30);function Ytt({d:t,du:e,col:i,sel:r}){const n=vde(e),a=e.shape==="rect",s="#3b4a5f",l={fill:"none",strokeLinejoin:a?"miter":"round",strokeLinecap:"butt"};return o.jsxs("g",{children:[r&&o.jsx("path",{d:t,stroke:"var(--hvs-accent)",strokeWidth:n+10,strokeOpacity:.55,...l}),o.jsx("path",{d:t,stroke:s,strokeWidth:n+2.6,...l}),o.jsx("path",{d:t,stroke:i,strokeWidth:n,...l}),a&&o.jsx("path",{d:t,stroke:s,strokeWidth:n+5,strokeDasharray:"2.4 60",...l}),e.shape==="round"&&!e.flex&&o.jsxs(o.Fragment,{children:[o.jsx("path",{d:t,stroke:"rgba(55,70,91,.55)",strokeWidth:1,strokeDasharray:"7 3",...l}),o.jsx("path",{d:t,stroke:s,strokeWidth:n+2,strokeDasharray:"1.6 60",...l})]}),e.shape==="oval"&&o.jsxs(o.Fragment,{children:[o.jsx("path",{d:t,stroke:"rgba(55,70,91,.5)",strokeWidth:Math.max(2,n*.45),...l}),o.jsx("path",{d:t,stroke:i,strokeWidth:Math.max(1,n*.45-2.4),...l}),o.jsx("path",{d:t,stroke:s,strokeWidth:n+2,strokeDasharray:"1.6 60",...l})]}),e.flex&&o.jsx("path",{d:t,stroke:"rgba(55,70,91,.75)",strokeWidth:n,strokeDasharray:"1.5 4",...l})]})}const Xtt={supGrille:{c:[70,42],v:[[-26,15],[-24,11],[-22,19]]},retGrille:{c:[70,42],v:[[26,-15],[24,-11],[22,-19]]},diff4:{c:[63,54],v:[[26,14],[-26,14],[26,-14],[-26,-14]]},diff2:{c:[63,54],v:[[26,14],[-26,-14],[24,18],[-24,-18]]},linear:{c:[90,58],v:[[-12,22],[12,22],[0,26]]},jet:{c:[63,44],v:[[30,0],[-30,0],[0,28],[0,-28],[22,22],[-22,-22]]}};function KZ({initialProject:t,theme:e,nativeShare:i}={}){const[r,n]=ue.useState({past:[],present:t??MM(),future:[]}),a=r.present,s=(ke,nt=!0)=>n(xe=>({past:nt?[...xe.past.slice(-49),xe.present]:xe.past,present:ke(xe.present),future:nt?[]:xe.future})),l=()=>n(ke=>ke.past.length?{past:ke.past.slice(0,-1),present:ke.past[ke.past.length-1],future:[ke.present,...ke.future]}:ke),c=()=>n(ke=>ke.future.length?{past:[...ke.past,ke.present],present:ke.future[0],future:ke.future.slice(1)}:ke),d=ke=>{n({past:[],present:ke,future:[]}),V(null),Y(!1),m(null)},[u,m]=ue.useState(null),[y,h]=ue.useState(null),[x,w]=ue.useState(null),[b,v]=ue.useState(null),[B,D]=ue.useState(null),[E,U]=ue.useState({}),[k,I]=ue.useState(!t?.edges.length),L=ue.useRef(null),z=ue.useRef(!1),[G,V]=ue.useState(null),[_,Y]=ue.useState(!1),[q,de]=ue.useState(""),[se,ae]=ue.useState(""),[le,J]=ue.useState({x:0,y:0,k:1}),[ne,Z]=ue.useState(""),[N,re]=ue.useState("ductRect"),[O,ee]=ue.useState(Ox()),ce=ue.useRef(null),pe=ue.useRef(null),fe=ue.useRef(new Map),Pe=ue.useRef(null),We=ke=>{de(ke),setTimeout(()=>de(""),5500)},Oe=()=>window.innerWidth<880,ve=(ke,nt)=>{const xe=ce.current.getBoundingClientRect();return{x:(ke-xe.left-le.x)/le.k,y:(nt-xe.top-le.y)/le.k}},st=(ke,nt,xe)=>{let He=f5(ke);const Te=f5(nt);for(;xe.some(Ee=>Math.abs(Ee.x-He)<150&&Math.abs(Ee.y-Te)<100);)He+=180;return{x:He,y:Te}},lt=(ke,nt,xe)=>{const He=ce.current.getBoundingClientRect(),Te=ve(He.left+He.width/2,He.top+He.height/2);s(Ee=>{const Ne=nt===void 0?st(Te.x-bu/2,Te.y-40,Ee.nodes):{x:f5(nt),y:f5(xe??Te.y-40)};return{...Ee,nodes:[...Ee.nodes,MN(ke,Ne.x,Ne.y,Ee.nodes)]}}),Z("")},Me=v6.find(ke=>ke.id===N),xt=(ke,nt)=>{const xe=v6.find(Te=>Te.id===ke);re(ke);const He=nt??(u?.kind==="edge"?u.id:void 0);He?(s(Te=>({...Te,edges:Te.edges.map(Ee=>Ee.id===He?{...Ee,duct:{...P6(xe),length:Ee.duct.length}}:Ee)})),Qe(),We(`Connection changed to ${xe.name}.`)):We(`${xe.name} selected. Every new connection (outlet → inlet) will be this duct. To change an existing one: select it first, or drag this item onto it.`),Z("")},ft=(ke,nt)=>{const xe=a.nodes.find(Ze=>Ze.id===ke.node),He=a.nodes.find(Ze=>Ze.id===nt.node);if(!xe||!He)return"Missing component.";const Te=$s(xe.type).ports.find(Ze=>Ze.id===ke.port),Ee=$s(He.type).ports.find(Ze=>Ze.id===nt.port);if(ke.node===nt.node)return"Cannot connect a component to itself.";if(Te.type!==Ee.type)return`Incompatible ports: ${Te.type} ≠ ${Ee.type}.`;if(Te.dir===Ee.dir)return"Connect an outlet (right) port to an inlet (left) port.";const[Ne,Ie]=Te.dir==="out"?[ke,nt]:[nt,ke];return a.edges.some(Ze=>Ze.from.node===Ne.node&&Ze.from.port===Ne.port||Ze.to.node===Ie.node&&Ze.to.port===Ie.port)?"That port is already connected (use a Tee / Y-piece / Plenum to branch).":null},Mt=(ke,nt,xe=!1)=>{const He=ft(ke,nt);if(He)return xe||We(He),!1;const Te=$s(a.nodes.find(Ze=>Ze.id===ke.node).type).ports.find(Ze=>Ze.id===ke.port),[Ee,Ne]=Te.dir==="out"?[ke,nt]:[nt,ke],Ie={id:Ly(),from:Ee,to:Ne,duct:Te.type==="air"?P6(Me):P6({shape:"round"})};return s(Ze=>({...Ze,edges:[...Ze.edges,Ie]})),Qe(),I(!1),!0},_t=ke=>a.nodes.find(nt=>nt.id===ke)?.tag??ke,Vt=(ke,nt)=>{const xe=a.nodes.find(Ie=>Ie.id===ke),He=a.nodes.find(Ie=>Ie.id===nt);if(!xe||!He)return!1;const Te=(Ie,Ze)=>$s(Ie.type).ports.filter(Lt=>Lt.dir==="out").flatMap(Lt=>$s(Ze.type).ports.filter(vt=>vt.dir==="in").map(vt=>[{node:Ie.id,port:Lt.id},{node:Ze.id,port:vt.id}])),Ee=xe.x<=He.x?[...Te(xe,He),...Te(He,xe)]:[...Te(He,xe),...Te(xe,He)],Ne=Ee.find(([Ie,Ze])=>!ft(Ie,Ze));return Ne?(Mt(Ne[0],Ne[1],!0),We(`Connected ${_t(Ne[0].node)} → ${_t(Ne[1].node)}`),!0):(We(Ee.length?ft(...Ee[0])??"No free compatible port pair.":"These components have no compatible ports."),!1)},Dt=ke=>{const nt=a.nodes.find(Te=>Te.id===ke);if(!nt)return;const xe=new Set,He=[];for(const Te of $s(nt.type).ports)for(const Ee of a.nodes)if(Ee.id!==ke)for(const Ne of $s(Ee.type).ports){const Ie={node:ke,port:Te.id},Ze={node:Ee.id,port:Ne.id},Lt=ke+Te.id,vt=Ee.id+Ne.id;if(xe.has(Lt)||xe.has(vt))continue;const Kt=gm(nt,Te.id),Nt=gm(Ee,Ne.id);Math.hypot(Kt.x-Nt.x,Kt.y-Nt.y)<36&&Mt(Ie,Ze,!0)&&(xe.add(Lt),xe.add(vt),He.push(`${nt.tag} ↔ ${Ee.tag}`))}He.length&&We("Auto-connected: "+He.join(", "))},bt=()=>{u&&(s(ke=>u.kind==="node"?{...ke,nodes:ke.nodes.filter(nt=>nt.id!==u.id),edges:ke.edges.filter(nt=>nt.from.node!==u.id&&nt.to.node!==u.id)}:{...ke,edges:ke.edges.filter(nt=>nt.id!==u.id)}),m(null),Qe())},oi=()=>{if(u?.kind!=="node")return;const ke=a.nodes.find(nt=>nt.id===u.id);s(nt=>({...nt,nodes:[...nt.nodes,{...MN(ke.type,ke.x+40,ke.y+40,nt.nodes),params:{...ke.params}}]}))};ue.useEffect(()=>{const ke=nt=>{nt.target?.tagName!=="INPUT"&&((nt.key==="Delete"||nt.key==="Backspace")&&bt(),(nt.ctrlKey||nt.metaKey)&&nt.key==="z"&&(nt.preventDefault(),nt.shiftKey?c():l()),(nt.ctrlKey||nt.metaKey)&&nt.key==="y"&&c())};return window.addEventListener("keydown",ke),()=>window.removeEventListener("keydown",ke)});const _e=ke=>{const nt=Wtt(ke);V(nt),Y(nt.ok),Z(""),nt.ok?(D(null),I(!1)):(D(nt),U({}))},Qt=()=>_e(a),Rt=()=>{if(!B)return;const ke={...a,nodes:a.nodes.map(nt=>{let xe=nt.params;for(const He of B.messages)if(He.fix&&He.fix.node===nt.id){const Te=parseFloat(E[He.fix.node+He.fix.key]);Te>0&&(xe={...xe,[He.fix.key]:Te})}return xe===nt.params?nt:{...nt,params:xe}})};s(()=>ke),_e(ke)},Je=ke=>{ke&&m(a.nodes.some(nt=>nt.id===ke)?{kind:"node",id:ke}:{kind:"edge",id:ke})},Qe=()=>{V(null),Y(!1)},rt=(ke,nt,xe)=>{Qe(),s(He=>({...He,nodes:He.nodes.map(Te=>Te.id===ke?{...Te,params:{...Te.params,[nt]:xe}}:Te)}))},je=a.settings.pressureInput==="inwg",ct=ke=>`${ke.toFixed(0)} Pa (${(ke/Wx).toFixed(2)}")`,Ue=(ke,nt)=>s(xe=>({...xe,nodes:xe.nodes.map(He=>He.id===ke?{...He,tag:nt}:He)})),Ce=(ke,nt)=>{Qe(),s(xe=>({...xe,edges:xe.edges.map(He=>He.id===ke?{...He,duct:{...He.duct,...nt}}:He)}))},ye=()=>{if(!a.nodes.length||!ce.current)return J({x:0,y:0,k:1});const ke=ce.current.getBoundingClientRect(),nt=Math.min(...a.nodes.map(Ne=>Ne.x)),xe=Math.min(...a.nodes.map(Ne=>Ne.y)),He=Math.max(...a.nodes.map(Ne=>Ne.x+bu)),Te=Math.max(...a.nodes.map(Ne=>Ne.y+oE(Ne)));let Ee=Math.min(2,Math.min(ke.width/(He-nt+80),ke.height/(Te-xe+80)));if(Oe())return Ee=Math.max(Ee,.6),J({k:Ee,x:16-nt*Ee,y:Math.max(16,(ke.height-(Te-xe)*Ee)/2)-xe*Ee});J({k:Ee,x:(ke.width-(He-nt)*Ee)/2-nt*Ee,y:(ke.height-(Te-xe)*Ee)/2-xe*Ee})};ue.useEffect(()=>{const ke=setTimeout(()=>ye(),60);return()=>clearTimeout(ke)},[]);const et=ke=>J(nt=>({...nt,k:s3(nt.k*ke,.2,3)})),ot=(ke,nt,xe="text/plain")=>{if(i){i(nt,ke);return}const He=document.createElement("a");He.href=URL.createObjectURL(new Blob([ke],{type:xe})),He.download=nt,He.click()},Ft=()=>ot(new XMLSerializer().serializeToString(ce.current),a.name+".svg","image/svg+xml"),kt=ke=>a.nodes.find(nt=>nt.id===ke)?.tag??ke,At=()=>{const ke=[`HVAC SIMULATION REPORT — ${a.name}`,new Date().toISOString(),"","STATUS: ESTIMATE — verify against manufacturer data and applicable codes.",""];G?(ke.push("FANS / STATIC PRESSURE"),G.fans.forEach(nt=>ke.push(`  ${kt(nt.nodeId)}: design ${nt.designFlowCfm.toFixed(0)} CFM, required ESP ${nt.requiredPa.toFixed(0)} Pa, ISP ${nt.ispPa.toFixed(0)} Pa, required TSP ${nt.requiredTspPa.toFixed(0)} Pa`+(nt.availEspPa!==void 0?`, available ESP ${nt.availEspPa.toFixed(0)} Pa (${nt.availSource}), margin ${nt.marginPa.toFixed(0)} Pa`:", no ESP/fan curve entered")+(nt.opFlowCfm?`, operating ${nt.opFlowCfm.toFixed(0)} CFM${nt.estimated?" (estimated)":""}`:""))),ke.push("","END POINTS"),G.ends.forEach(nt=>ke.push(`  ${nt.tag}: ${nt.opCfm.toFixed(0)} CFM (design ${nt.designCfm.toFixed(0)}), path loss ${nt.pathLossPa.toFixed(0)} Pa`+(nt.spResPa!==void 0?`, static pressure at end ${nt.spResPa.toFixed(0)} Pa`:""))),ke.push("","DUCTS"),a.edges.forEach(nt=>{const xe=G.edges[nt.id];xe&&!xe.link&&ke.push(`  ${kt(nt.from.node)}→${kt(nt.to.node)} [${T6(nt.duct)}, ${nt.duct.length} m]: ${xe.flowCfm.toFixed(0)} CFM, ${xe.velocity.toFixed(2)} m/s, ${xe.frictionPa.toFixed(1)} Pa friction`+(xe.spEndPa!==void 0?`, SP at end ${xe.spEndPa.toFixed(0)} Pa`:""))}),ke.push("","MESSAGES"),G.messages.forEach(nt=>ke.push(`  [${nt.level}] ${nt.text}`)),ke.push("","ASSUMPTIONS"),G.assumptions.forEach(nt=>ke.push("  - "+nt))):ke.push("Run the simulation first."),ot(ke.join(`
`),a.name+"-report.txt")},mt=u?.kind==="node"?a.nodes.find(ke=>ke.id===u.id):void 0,yt=u?.kind==="edge"?a.edges.find(ke=>ke.id===u.id):void 0,qe=ue.useMemo(()=>FV.filter(ke=>ke.name.toLowerCase().includes(se.toLowerCase())),[se]),Ht=v6.filter(ke=>ke.name.toLowerCase().includes(se.toLowerCase())||"duct ducting".includes(se.toLowerCase())),St=a.settings.maxVelocity,ii=ke=>{if(fe.current.set(ke.pointerId,{x:ke.clientX,y:ke.clientY}),fe.current.size===2){const[nt,xe]=[...fe.current.values()],He=ce.current.getBoundingClientRect(),Te=(nt.x+xe.x)/2-He.left,Ee=(nt.y+xe.y)/2-He.top;Pe.current={d:Math.hypot(nt.x-xe.x,nt.y-xe.y)||1,k:le.k,wx:(Te-le.x)/le.k,wy:(Ee-le.y)/le.k},pe.current=null}},ni=ke=>{fe.current.size>1||ke.target.closest("[data-node],[data-edge],[data-port]")||(ke.currentTarget.setPointerCapture(ke.pointerId),pe.current={kind:"pan",sx:ke.clientX,sy:ke.clientY,vx:le.x,vy:le.y},m(null),h(null),w(null),Z(""))},gt=ke=>{if(fe.current.has(ke.pointerId)&&fe.current.set(ke.pointerId,{x:ke.clientX,y:ke.clientY}),Pe.current&&fe.current.size>=2){const[Te,Ee]=[...fe.current.values()],Ne=ce.current.getBoundingClientRect(),Ie=(Te.x+Ee.x)/2-Ne.left,Ze=(Te.y+Ee.y)/2-Ne.top,Lt=s3(Pe.current.k*Math.hypot(Te.x-Ee.x,Te.y-Ee.y)/Pe.current.d,.2,3);J({k:Lt,x:Ie-Pe.current.wx*Lt,y:Ze-Pe.current.wy*Lt});return}const nt=L.current;if(nt){if(!nt.moved&&Math.hypot(ke.clientX-nt.sx,ke.clientY-nt.sy)<8)return;nt.moved=!0;const Te=ve(ke.clientX,ke.clientY);v({a:nt.ref,x:Te.x,y:Te.y});return}const xe=pe.current;if(!xe)return;if(xe.kind==="edge"){if(!xe.moved){if(Math.hypot(ke.clientX-xe.sx,ke.clientY-xe.sy)<6)return;xe.moved=!0,n(Ee=>({...Ee,past:[...Ee.past.slice(-49),Ee.present],future:[]}))}const Te=ve(ke.clientX,ke.clientY);s(Ee=>({...Ee,edges:Ee.edges.map(Ne=>Ne.id===xe.id?{...Ne,bendX:f5(Te.x)}:Ne)}),!1);return}if(xe.kind==="pan"){J(Te=>({...Te,x:xe.vx+ke.clientX-xe.sx,y:xe.vy+ke.clientY-xe.sy}));return}if(!xe.moved){if(Math.hypot(ke.clientX-xe.sx,ke.clientY-xe.sy)<5)return;xe.moved=!0,n(Te=>({...Te,past:[...Te.past.slice(-49),Te.present],future:[]})),Qe()}const He=ve(ke.clientX,ke.clientY);s(Te=>({...Te,nodes:Te.nodes.map(Ee=>Ee.id===xe.id?{...Ee,x:f5(He.x-xe.dx),y:f5(He.y-xe.dy)}:Ee)}),!1)},gi=ke=>{const nt=L.current;if(nt&&(L.current=null,v(null),nt.moved)){z.current=!0,setTimeout(()=>{z.current=!1},0);const He=ve(ke.clientX,ke.clientY);let Te=null;for(const Ee of a.nodes)if(Ee.id!==nt.ref.node)for(const Ne of $s(Ee.type).ports){const Ie={node:Ee.id,port:Ne.id},Ze=gm(Ee,Ne.id),Lt=Math.hypot(Ze.x-He.x,Ze.y-He.y);Lt<30&&!ft(nt.ref,Ie)&&(!Te||Lt<Te.d)&&(Te={ref:Ie,d:Lt})}if(Te)Mt(nt.ref,Te.ref);else{const Ee=a.nodes.find(Ne=>Ne.id!==nt.ref.node&&He.x>=Ne.x&&He.x<=Ne.x+bu&&He.y>=Ne.y&&He.y<=Ne.y+oE(Ne));Ee?Vt(nt.ref.node,Ee.id):We("Release on another component’s blue dot (outlet → inlet).")}}const xe=pe.current;xe&&xe.kind==="node"&&xe.moved&&Dt(xe.id),fe.current.delete(ke.pointerId),fe.current.size<2&&(Pe.current=null),fe.current.size===0&&(pe.current=null)},li=(ke,nt)=>{if(ke.stopPropagation(),fe.current.size>1)return;if(x){nt.id!==x&&Vt(x,nt.id)&&w(nt.id),m({kind:"node",id:nt.id});return}ce.current.setPointerCapture(ke.pointerId);const xe=ve(ke.clientX,ke.clientY);pe.current={kind:"node",id:nt.id,dx:xe.x-nt.x,dy:xe.y-nt.y,sx:ke.clientX,sy:ke.clientY,moved:!1},m({kind:"node",id:nt.id})},fi=(ke,nt)=>{if(ke.stopPropagation(),!z.current){if(!y)return h(nt);if(y.node===nt.node&&y.port===nt.port)return h(null);Mt(y,nt),h(null)}},Ki=G?.edges,Qi=G?.nodes,Ui=ke=>{const nt=$s(ke.type);if(!G?.ok||!Ki)return null;const xe=a.edges.find(Pi=>Pi.to.node===ke.id),He=a.edges.filter(Pi=>Pi.from.node===ke.id),Te=xe&&Ki[xe.id],Ee=He.map(Pi=>Ki[Pi.id]).find(Boolean),Ne=nt.role==="terminal"?Te?.opVelocity:Ee?.opVelocity??Te?.opVelocity;if(!Ne)return null;const Ie=Math.max(.15,18/(Ne*8)),Ze=zZ(Ne,St),Lt={...ke,x:0,y:0},vt=[],Kt=nt.ports.find(Pi=>Pi.dir==="in"&&Pi.type==="air");if(nt.role==="terminal"){if(Kt){const Pi=gm(Lt,Kt.id);vt.push(`M${Pi.x} ${Pi.y}H${bu/2}`)}}else for(const Pi of He){const Xi=gm(Lt,Pi.from.port),Gi=Kt?gm(Lt,Kt.id):{x:TN,y:Xi.y};vt.push(Math.abs(Gi.y-Xi.y)<1?`M${Gi.x} ${Gi.y}H${Xi.x}`:`M${Gi.x} ${Gi.y}H${bu/2}V${Xi.y}H${Xi.x}`)}const Nt=Xtt[ke.type],Di=s3(5/Ne,.6,2);return o.jsxs("g",{pointerEvents:"none",children:[vt.map((Pi,Xi)=>o.jsxs("g",{children:[o.jsx("path",{d:Pi,stroke:"rgba(0,0,0,.35)",strokeWidth:5,fill:"none",strokeLinejoin:"round"}),o.jsx("path",{d:Pi,stroke:Ze,strokeWidth:3,fill:"none",strokeOpacity:.9,strokeLinejoin:"round"}),o.jsx("path",{d:Pi,className:"hvs-flow",stroke:"#fff",strokeWidth:2.2,fill:"none",strokeLinejoin:"round",style:{animationDuration:`${Ie}s`}})]},Xi)),Nt&&Nt.v.map((Pi,Xi)=>o.jsx("line",{x1:Nt.c[0]+Pi[0]*.15+Xi%2*3,y1:Nt.c[1]+Pi[1]*.15,x2:Nt.c[0]+Pi[0]*.45+Xi%2*3,y2:Nt.c[1]+Pi[1]*.45,stroke:"#4cc3ff",strokeWidth:2.6,strokeLinecap:"round",className:"hvs-burst",style:{"--dx":Pi[0]+"px","--dy":Pi[1]+"px",animationDuration:`${Di}s`,animationDelay:`${Xi*Di/Nt.v.length}s`}},Xi))]})};return o.jsxs("div",{className:"hvs"+(_?"":" paused"),"data-theme":e,children:[o.jsxs("div",{className:"hvs-bar",children:[o.jsxs("span",{className:"hvs-tabs",children:[o.jsx("button",{onClick:()=>Z(ne==="lib"?"":"lib"),children:"☰ Library"}),o.jsx("button",{onClick:()=>Z(ne==="props"?"":"props"),children:"⚙ Props"})]}),o.jsx("button",{className:"pri",onClick:Qt,children:"▶ Run"}),o.jsx("button",{onClick:()=>Y(ke=>!ke),disabled:!G?.ok,children:_?"⏸ Pause":"⏵ Resume"}),o.jsx("input",{value:a.name,onChange:ke=>s(nt=>({...nt,name:ke.target.value}),!1),style:{width:150}}),o.jsx("button",{onClick:l,disabled:!r.past.length,children:"↶"}),o.jsx("button",{onClick:c,disabled:!r.future.length,children:"↷"}),o.jsx("button",{onClick:()=>et(1.2),children:"＋"}),o.jsx("button",{onClick:()=>et(1/1.2),children:"－"}),o.jsx("button",{onClick:ye,children:"Fit"}),o.jsx("button",{onClick:()=>J({x:0,y:0,k:1}),children:"Reset"}),o.jsx("button",{onClick:Qe,children:"⟲ Reset sim"}),o.jsxs("button",{onClick:()=>Z("lib"),title:"Duct type used for new connections",children:["🔧 ",Me.name]}),o.jsx("button",{onClick:()=>I(ke=>!ke),title:"How to connect components",children:"🔗 How to connect"}),o.jsx("button",{onClick:oi,disabled:u?.kind!=="node",children:"⎘"}),o.jsx("button",{onClick:bt,disabled:!u,children:"🗑"}),o.jsxs("select",{value:"",onChange:ke=>{const nt=ke.target.value;if(nt==="new")d(MM());else if(nt==="tpl")d(Rde());else{const xe=O.find(He=>He.id===nt);xe&&d(xe)}setTimeout(ye,80)},children:[o.jsx("option",{value:"",children:"Projects…"}),o.jsx("option",{value:"new",children:"＋ New"}),o.jsx("option",{value:"tpl",children:"Template: Basic AHU"}),O.map(ke=>o.jsx("option",{value:ke.id,children:ke.name},ke.id))]}),o.jsx("button",{onClick:()=>{wde(a),ee(Ox()),We("Saved")},children:"💾"}),o.jsx("button",{onClick:()=>{const ke=_tt(a);ee(Ox()),d(ke)},children:"Dup"}),o.jsx("button",{onClick:()=>{Ott(a.id),ee(Ox()),We("Deleted from storage")},children:"Del"}),o.jsx("button",{onClick:()=>ot(jtt(a),a.name+".json","application/json"),children:"JSON↓"}),o.jsxs("label",{style:{margin:0},children:[o.jsx("input",{type:"file",accept:".json",hidden:!0,onChange:async ke=>{const nt=ke.target.files?.[0];if(nt){try{d(ztt(await nt.text()))}catch(xe){We(xe.message)}ke.target.value=""}}}),o.jsx("span",{style:{cursor:"pointer",border:"1px solid var(--hvs-border)",borderRadius:6,padding:"5px 9px",color:"var(--hvs-text)",whiteSpace:"nowrap"},children:"JSON↑"})]}),o.jsx("button",{onClick:Ft,children:"SVG"}),o.jsx("button",{onClick:At,disabled:!G,children:"Report"})]}),o.jsxs("div",{className:"hvs-main",children:[ne&&o.jsx("div",{className:"hvs-backdrop",onClick:()=>Z("")}),o.jsxs("div",{className:"hvs-side"+(ne==="lib"?" open":""),children:[o.jsxs("div",{className:"hvs-close",children:[o.jsx("b",{children:"Components"}),o.jsx("button",{onClick:()=>Z(""),children:"✕"})]}),o.jsx("input",{placeholder:"Search components…",value:se,onChange:ke=>ae(ke.target.value),style:{width:"100%"}}),o.jsx("small",{children:"Drag onto canvas, or tap to add. Grey = layout only (not simulated yet)."}),Ht.length>0&&o.jsxs("div",{children:[o.jsx("h4",{children:"Duct type (the connection between units)"}),Ht.map(ke=>o.jsxs("div",{className:"hvs-item"+(N===ke.id?" act":""),draggable:!0,onDragStart:nt=>nt.dataTransfer.setData("hvs/duct",ke.id),onClick:()=>xt(ke.id),children:[o.jsx(aE,{type:ke.id,width:64,height:48,style:{flex:"none"}}),o.jsxs("span",{children:[ke.name,o.jsx("br",{}),o.jsx("small",{children:N===ke.id?"✓ Used for new connections":ke.info})]})]},ke.id))]}),Ttt.map(ke=>{const nt=qe.filter(xe=>xe.category===ke);return nt.length?o.jsxs("div",{children:[o.jsx("h4",{children:ke}),nt.map(xe=>o.jsxs("div",{className:"hvs-item"+(xe.solved?"":" uns"),draggable:!0,onDragStart:He=>He.dataTransfer.setData("hvs/type",xe.type),onClick:()=>lt(xe.type),children:[o.jsx(aE,{type:xe.type,category:xe.category,symbol:xe.symbol,width:64,height:48,style:{flex:"none"}}),o.jsxs("span",{children:[xe.name,o.jsx("br",{}),o.jsx("small",{children:xe.solved?"Simulated":"Layout only"})]})]},xe.type))]},ke):null})]}),o.jsxs("div",{className:"hvs-canvas",onDragOver:ke=>ke.preventDefault(),onDrop:ke=>{const nt=ve(ke.clientX,ke.clientY),xe=ke.dataTransfer.getData("hvs/duct");if(xe){const Te=document.elementFromPoint(ke.clientX,ke.clientY)?.closest("[data-edge-id]");return xt(xe,Te?.getAttribute("data-edge-id")??void 0)}const He=ke.dataTransfer.getData("hvs/type");He&&lt(He,nt.x-bu/2,nt.y-40)},children:[o.jsxs("svg",{ref:ce,onPointerDownCapture:ii,onPointerDown:ni,onPointerMove:gt,onPointerUp:gi,onPointerCancel:gi,onWheel:ke=>et(ke.deltaY<0?1.1:1/1.1),children:[o.jsx("defs",{children:o.jsx("pattern",{id:"g",width:TM*le.k,height:TM*le.k,patternUnits:"userSpaceOnUse",x:le.x,y:le.y,children:o.jsx("circle",{cx:"1",cy:"1",r:"1",fill:"var(--hvs-grid)"})})}),o.jsx("rect",{width:"100%",height:"100%",fill:"url(#g)"}),o.jsxs("g",{transform:`translate(${le.x} ${le.y}) scale(${le.k})`,children:[a.edges.map(ke=>{const nt=a.nodes.find(Nt=>Nt.id===ke.from.node),xe=a.nodes.find(Nt=>Nt.id===ke.to.node);if(!nt||!xe)return null;const He=gm(nt,ke.from.port),Te=gm(xe,ke.to.port),Ee=GZ(He,Te,ke.bendX),Ne=Ki?.[ke.id],Ie=$s(nt.type).ports.find(Nt=>Nt.id===ke.from.port).type==="air",Ze=ke.duct,Lt=Ne&&Ne.opVelocity>.01?zZ(Ne.opVelocity,St):Ie?Ze.flex?"#8e98a6":"#aeb8c6":"#2a9d8f",vt=Ie?vde(Ze):8,Kt=Ee.ly-vt/2;return o.jsxs("g",{"data-edge":!0,"data-edge-id":ke.id,style:{cursor:"pointer"},opacity:G?.ok&&(!Ne||Ne.opVelocity<=.01)?.4:1,onPointerDown:Nt=>{fe.current.size>1||(Nt.stopPropagation(),ce.current.setPointerCapture(Nt.pointerId),pe.current={kind:"edge",id:ke.id,sx:Nt.clientX,sy:Nt.clientY,moved:!1},m({kind:"edge",id:ke.id}),h(null),w(null))},onClick:Nt=>{Nt.stopPropagation(),m({kind:"edge",id:ke.id})},children:[o.jsx("path",{d:Ee.d,stroke:"transparent",strokeWidth:Math.max(vt+16,44/le.k),fill:"none",strokeLinejoin:"round"}),Ie?o.jsx(Ytt,{d:Ee.d,du:Ze,col:Lt,sel:u?.id===ke.id}):o.jsx("path",{d:Ee.d,stroke:Lt,strokeWidth:vt,fill:"none"}),Ne&&Ne.opVelocity>.01&&o.jsx("path",{d:Ee.d,className:"hvs-flow",stroke:"#fff",strokeOpacity:.9,strokeWidth:2.4,fill:"none",style:{animationDuration:`${Math.max(.15,18/(Ne.opVelocity*8))}s`}}),Ie&&o.jsxs("text",{x:Ee.lx,y:Kt-(Ne?28:6),textAnchor:"middle",fontSize:9.5,fontWeight:700,fill:"var(--hvs-text)",stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:[T6(Ze)," · ",Ze.length," m"]}),Ne&&!Ne.link&&o.jsxs("text",{x:Ee.lx,y:Kt-17,textAnchor:"middle",fontSize:9.5,fontWeight:600,fill:"var(--hvs-accent)",stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:[Ne.opFlowCfm.toFixed(0)," CFM · ",Ne.opVelocity.toFixed(1)," m/s"]}),Ne&&!Ne.link&&o.jsxs("text",{x:Ee.lx,y:Kt-6,textAnchor:"middle",fontSize:9,fontWeight:700,fill:Ne.spEndPa!==void 0&&Ne.spEndPa<0?"#e5484d":"var(--hvs-muted)",stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:["−",Ne.frictionPa.toFixed(0)," Pa",Ne.spEndPa!==void 0?` → SP ${Ne.spEndPa.toFixed(0)} Pa`:""]})]},ke.id)}),b&&(()=>{const ke=a.nodes.find(He=>He.id===b.a.node),nt=gm(ke,b.a.port),xe=GZ(nt,{x:b.x,y:b.y});return o.jsxs("g",{pointerEvents:"none",children:[o.jsx("path",{d:xe.d,stroke:"var(--hvs-accent)",strokeWidth:4,strokeDasharray:"7 5",fill:"none",strokeLinecap:"round"}),o.jsx("circle",{cx:b.x,cy:b.y,r:6,fill:"var(--hvs-accent)"})]})})(),a.nodes.map(ke=>{const nt=$s(ke.type),xe=oE(ke),He=Qi?.[ke.id],Te=G?.messages.some(Ie=>Ie.ref===ke.id&&Ie.level!=="info"),Ee=G&&!G.ok&&G.messages.some(Ie=>Ie.ref===ke.id&&Ie.level==="error"),Ne=u?.id===ke.id;return o.jsxs("g",{"data-node":!0,transform:`translate(${ke.x} ${ke.y})`,onPointerDown:Ie=>li(Ie,ke),style:{cursor:"grab"},opacity:G?.ok&&!He?.4:1,children:[o.jsx("rect",{width:bu,height:xe,rx:10,fill:"var(--hvs-panel)",fillOpacity:Ne?.5:0,stroke:Ee?"#e5484d":Te?"#f5a524":Ne?"var(--hvs-accent)":"transparent",strokeWidth:Ne||Te||Ee?2.5:1}),o.jsx(aE,{type:ke.type,category:nt.category,symbol:nt.symbol,x:5,y:0,width:120,height:90}),Ui(ke),nt.role==="source"&&G?.ok&&He&&o.jsxs("g",{pointerEvents:"none",children:[o.jsx("circle",{cx:bu-14,cy:9,r:4.5,fill:_?"#22c55e":"#f59e0b",children:_&&o.jsx("animate",{attributeName:"opacity",values:"1;.25;1",dur:"1s",repeatCount:"indefinite"})}),o.jsx("text",{x:bu-22,y:12,textAnchor:"end",fontSize:8.5,fontWeight:700,fill:_?"#16a34a":"#d97706",stroke:"var(--hvs-bg)",strokeWidth:2.5,paintOrder:"stroke",children:_?"RUNNING":"PAUSED"})]}),o.jsx("text",{x:bu/2,y:xe-18,fontSize:11,fontWeight:700,textAnchor:"middle",fill:"var(--hvs-text)",stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:ke.tag}),He?o.jsxs("text",{x:bu/2,y:xe-5,fontSize:9,textAnchor:"middle",fill:He.spInPa!==void 0&&He.spInPa<0?"#e5484d":"var(--hvs-accent)",fontWeight:700,stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:[(He.opFlowCfm??He.inFlowCfm).toFixed(0)," CFM",He.spInPa!==void 0?` · SP ${(nt.role==="terminal"?He.spResPa:He.spInPa).toFixed(0)} Pa`:""]}):o.jsx("text",{x:bu/2,y:xe-5,fontSize:8.5,textAnchor:"middle",fill:"var(--hvs-muted)",stroke:"var(--hvs-bg)",strokeWidth:2.5,paintOrder:"stroke",children:nt.name}),nt.ports.map(Ie=>{const Ze=gm({...ke,x:0,y:0},Ie.id),Lt=y?.node===ke.id&&y.port===Ie.id,vt=y??b?.a??null,Kt=!!vt&&vt.node!==ke.id&&!ft(vt,{node:ke.id,port:Ie.id});return o.jsxs("g",{"data-port":!0,onClick:Nt=>fi(Nt,{node:ke.id,port:Ie.id}),style:{cursor:"crosshair"},onPointerDown:Nt=>{Nt.stopPropagation(),!(fe.current.size>1)&&(ce.current.setPointerCapture(Nt.pointerId),L.current={ref:{node:ke.id,port:Ie.id},sx:Nt.clientX,sy:Nt.clientY,moved:!1},w(null))},children:[Kt&&o.jsx("circle",{cx:Ze.x,cy:Ze.y,r:11,fill:"rgba(34,197,94,.25)",stroke:"#22c55e",strokeWidth:2,children:o.jsx("animate",{attributeName:"r",values:"9;14;9",dur:"1s",repeatCount:"indefinite"})}),o.jsx("circle",{cx:Ze.x,cy:Ze.y,r:12,fill:"transparent"}),o.jsx("circle",{cx:Ze.x,cy:Ze.y,r:Lt?7:5,fill:Lt?"var(--hvs-accent)":Ie.type==="air"?"#3b82f6":Ie.type==="water"?"#14b8a6":Ie.type==="refrigerant"?"#f97316":"#a855f7",stroke:"#fff",strokeWidth:1.6}),(y||Ne)&&o.jsx("text",{x:Ze.x+(Ie.dir==="in"?-8:8),y:Ze.y+3,fontSize:8.5,fontWeight:600,textAnchor:Ie.dir==="in"?"end":"start",fill:"var(--hvs-text)",stroke:"var(--hvs-bg)",strokeWidth:3,paintOrder:"stroke",children:Ie.label})]},Ie.id)})]},ke.id)})]})]}),B&&!B.ok&&o.jsx("div",{className:"hvs-dialog",onPointerDown:ke=>ke.stopPropagation(),children:o.jsxs("div",{className:"hvs-dlg-card",children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center"},children:[o.jsx("b",{style:{fontSize:15},children:"⚠ Can’t run yet"}),o.jsx("button",{onClick:()=>D(null),children:"✕"})]}),o.jsx("small",{children:"Fix the points below, then press Run. Components that are not connected are simply ignored."}),B.messages.filter(ke=>ke.level==="error").map((ke,nt)=>o.jsxs("div",{className:"hvs-msg error",children:[o.jsx("div",{onClick:()=>{Je(ke.ref),ke.fix||D(null)},children:ke.text}),ke.fix&&o.jsxs("div",{className:"hvs-fix",children:[o.jsx("input",{type:"number",inputMode:"decimal",placeholder:ke.fix.label,value:E[ke.fix.node+ke.fix.key]??"",onChange:xe=>U(He=>({...He,[ke.fix.node+ke.fix.key]:xe.target.value}))}),o.jsx("span",{children:ke.fix.unit})]})]},nt)),o.jsxs("div",{style:{display:"flex",gap:8,marginTop:8},children:[o.jsx("button",{className:"pri",style:{flex:1},disabled:!B.messages.some(ke=>ke.fix&&parseFloat(E[ke.fix.node+ke.fix.key])>0),onClick:Rt,children:"Apply & Run"}),o.jsx("button",{style:{flex:1},onClick:()=>D(null),children:"Close"})]})]})}),G?.ok&&!B&&o.jsxs("div",{className:"hvs-chip",onClick:()=>Z("props"),children:[o.jsx("b",{style:{color:_?"#16a34a":"#d97706"},children:_?"● Running":"⏸ Paused"}),o.jsxs("span",{children:[G.fans.reduce((ke,nt)=>ke+(nt.opFlowCfm??nt.designFlowCfm),0).toFixed(0)," CFM"]}),G.messages.filter(ke=>ke.level==="warning").length>0&&o.jsxs("span",{style:{color:"#d97706"},children:["⚠ ",G.messages.filter(ke=>ke.level==="warning").length]}),o.jsx("span",{children:"Results ›"})]}),q&&o.jsx("div",{style:{position:"absolute",top:10,left:10,right:10,background:"#222",color:"#fff",padding:8,borderRadius:6,zIndex:3},children:q}),x&&o.jsxs("div",{className:"hvs-banner",children:[o.jsxs("span",{children:["🔗 Connecting from ",o.jsx("b",{children:_t(x)})," — tap the next component"]}),o.jsx("button",{onClick:()=>w(null),children:"Done"})]}),k&&!x&&!y&&o.jsxs("div",{className:"hvs-help",children:[o.jsxs("div",{style:{display:"flex",justifyContent:"space-between",alignItems:"center"},children:[o.jsx("b",{children:"How to connect components"}),o.jsx("button",{onClick:()=>I(!1),children:"✕"})]}),o.jsxs("ol",{children:[o.jsxs("li",{children:["The ",o.jsx("b",{children:"connection between two components is the duct"})," — tap it to set type, size and length, or drag it sideways to move its elbow."]}),o.jsxs("li",{children:[o.jsx("b",{children:"Drag"})," a blue dot onto another component’s dot (or just onto the component). Air flows ",o.jsx("b",{children:"outlet (right) → inlet (left)"}),"."]}),o.jsxs("li",{children:["Select a component → ",o.jsx("b",{children:"🔗 Connect"})," → tap the next one. Keep tapping to build a chain."]}),o.jsxs("li",{children:["Move components ",o.jsx("b",{children:"close together"})," — matching ports snap and connect automatically."]})]})]}),y&&o.jsx("div",{style:{position:"absolute",top:8,left:8,background:"var(--hvs-panel)",padding:"4px 8px",borderRadius:6,border:"1px solid var(--hvs-border)"},children:"Tap a compatible port to connect…"}),u&&!ne&&o.jsxs("div",{className:"hvs-selbar",children:[o.jsx("b",{children:mt?mt.tag:yt?"Duct "+T6(yt.duct):""}),mt&&o.jsx("button",{className:"pri",onClick:()=>{w(mt.id),I(!1),We("Tap the component you want to connect to.")},children:"🔗 Connect"}),o.jsx("button",{onClick:()=>Z("props"),children:"⚙ Properties"}),mt&&o.jsx("button",{onClick:oi,children:"⎘"}),o.jsx("button",{onClick:bt,children:"🗑"}),o.jsx("button",{onClick:()=>m(null),children:"✕"})]})]}),o.jsxs("div",{className:"hvs-right"+(ne==="props"?" open":""),children:[o.jsxs("div",{className:"hvs-close",children:[o.jsx("b",{children:"Properties & Results"}),o.jsx("button",{onClick:()=>Z(""),children:"✕"})]}),mt&&(()=>{const ke=$s(mt.type),nt=Qi?.[mt.id];return o.jsxs("div",{children:[o.jsx("h4",{children:ke.name}),o.jsx("small",{children:ke.info}),o.jsxs("label",{children:["Tag",o.jsx("input",{value:mt.tag,onChange:xe=>Ue(mt.id,xe.target.value)})]}),o.jsx("button",{className:"pri",style:{width:"100%",margin:"6px 0"},onClick:()=>{w(mt.id),Z(""),We("Tap the component you want to connect to.")},children:"🔗 Connect this to another component"}),ke.params.map(xe=>{const He=xe.unit==="Pa",Te=He&&je,Ee=mt.params[xe.key]??0;return o.jsxs("label",{children:[xe.label," (",Te?"in.wg":xe.unit,")",o.jsx("input",{type:"number",step:Te?.01:void 0,min:xe.min,value:Te?+(Ee/Wx).toFixed(4):Ee,onChange:Ne=>{const Ie=parseFloat(Ne.target.value)||0;rt(mt.id,xe.key,Te?Ie*Wx:Ie)}}),He&&o.jsxs("small",{children:["= ",Te?`${Ee.toFixed(1)} Pa`:`${(Ee/Wx).toFixed(4)} in.wg`]}),xe.note&&o.jsx("small",{children:xe.note})]},xe.key)}),!ke.solved&&o.jsx("div",{className:"hvs-msg info",children:"Not simulated yet (layout only)."}),nt&&o.jsxs(o.Fragment,{children:[o.jsx("h4",{children:"Calculated"}),o.jsx("table",{children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"Inlet flow"}),o.jsxs("td",{children:[nt.inFlowCfm.toFixed(0)," CFM / ",LZ(nt.inFlowCfm).toFixed(0)," L/s"]})]}),nt.duct&&o.jsxs(o.Fragment,{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"Velocity"}),o.jsxs("td",{children:[nt.duct.opVelocity.toFixed(2)," m/s (",VZ(nt.duct.opVelocity).toFixed(0)," fpm)"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Equiv. dia."}),o.jsxs("td",{children:[(nt.duct.dEq*1e3).toFixed(0)," mm"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Friction rate"}),o.jsxs("td",{children:[nt.duct.paPerM.toFixed(2)," Pa/m"]})]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Loss in component"}),o.jsx("td",{children:ct(nt.lossPa)})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Cumulative loss"}),o.jsx("td",{children:ct(nt.pathLossPa)})]}),nt.spInPa!==void 0&&o.jsxs(o.Fragment,{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"Static pressure in"}),o.jsx("td",{style:{color:nt.spInPa<0?"#e5484d":void 0},children:ct(nt.spInPa)})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Static pressure after"}),o.jsx("td",{style:{color:nt.spOutPa<0?"#e5484d":void 0},children:ct(nt.spOutPa)})]})]}),nt.excessPa!==void 0&&o.jsxs("tr",{children:[o.jsx("td",{children:"Excess vs critical"}),o.jsxs("td",{children:[nt.excessPa.toFixed(1)," Pa"]})]})]})})]})]})})(),yt&&(()=>{const ke=Ki?.[yt.id],nt=yt.duct,xe=nt.flex?"flex":nt.shape;return o.jsxs("div",{children:[o.jsx("h4",{children:"Duct / Connection"}),o.jsxs("label",{children:["Type",o.jsxs("select",{value:xe,onChange:He=>{const Te=He.target.value,Ee=v6.find(Ne=>Te==="flex"?Ne.flex:!Ne.flex&&Ne.shape===Te);Ce(yt.id,{...P6(Ee),length:nt.length})},children:[o.jsx("option",{value:"rect",children:"Rectangular"}),o.jsx("option",{value:"round",children:"Circular"}),o.jsx("option",{value:"oval",children:"Flat-oval"}),o.jsx("option",{value:"flex",children:"Flexible"})]})]}),nt.shape==="round"?o.jsxs("label",{children:["Diameter (mm)",o.jsx("input",{type:"number",value:nt.diameter,onChange:He=>Ce(yt.id,{diameter:+He.target.value})})]}):o.jsxs(o.Fragment,{children:[o.jsxs("label",{children:[nt.shape==="oval"?"Major axis (mm)":"Width (mm)",o.jsx("input",{type:"number",value:nt.width,onChange:He=>Ce(yt.id,{width:+He.target.value})})]}),o.jsxs("label",{children:[nt.shape==="oval"?"Minor axis (mm)":"Height (mm)",o.jsx("input",{type:"number",value:nt.height,onChange:He=>Ce(yt.id,{height:+He.target.value})})]})]}),o.jsxs("label",{children:["Length (m)",o.jsx("input",{type:"number",value:nt.length,onChange:He=>Ce(yt.id,{length:+He.target.value})})]}),o.jsxs("label",{children:["Roughness (mm)",o.jsx("input",{type:"number",step:"0.01",value:nt.roughness,onChange:He=>Ce(yt.id,{roughness:+He.target.value})}),o.jsx("small",{children:nt.flex?"≈3 mm assumed for flexible duct — verify with manufacturer.":"0.09 mm ≈ galvanized steel (typical, ASHRAE)."})]}),ke&&o.jsxs(o.Fragment,{children:[o.jsx("h4",{children:"Calculated"}),o.jsx("table",{children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"Airflow"}),o.jsxs("td",{children:[ke.opFlowCfm.toFixed(0)," CFM / ",LZ(ke.opFlowCfm).toFixed(0)," L/s"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Velocity"}),o.jsxs("td",{children:[ke.opVelocity.toFixed(2)," m/s (",VZ(ke.opVelocity).toFixed(0)," fpm)"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Area"}),o.jsxs("td",{children:[ke.area.toFixed(4)," m²"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Equiv. dia."}),o.jsxs("td",{children:[(ke.dEq*1e3).toFixed(0)," mm"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Reynolds"}),o.jsx("td",{children:ke.re.toFixed(0)})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Friction rate"}),o.jsxs("td",{children:[ke.paPerM.toFixed(2)," Pa/m"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Friction loss"}),o.jsxs("td",{children:[ke.frictionPa.toFixed(1)," Pa (",Dtt(ke.frictionPa).toFixed(3)," in.wg)"]})]})]})})]})]})})(),o.jsx("h4",{children:"Simulation"}),!G&&o.jsx("small",{children:"Press ▶ Run. Results come only from the calculation engine."}),G?.ok&&G.fans.map(ke=>{const nt=ke.marginPa;return o.jsxs("div",{children:[o.jsxs("h4",{children:[kt(ke.nodeId)," — static pressure"]}),o.jsx("table",{children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"Design airflow"}),o.jsxs("td",{children:[ke.designFlowCfm.toFixed(0)," CFM"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Required ESP (critical path)"}),o.jsx("td",{children:ct(ke.requiredPa)})]}),ke.ispPa>0&&o.jsxs(o.Fragment,{children:[o.jsxs("tr",{children:[o.jsx("td",{children:"ISP (internal)"}),o.jsx("td",{children:ct(ke.ispPa)})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Required TSP = ESP + ISP"}),o.jsx("td",{children:ct(ke.requiredTspPa)})]})]}),ke.availEspPa!==void 0?o.jsxs(o.Fragment,{children:[o.jsxs("tr",{children:[o.jsxs("td",{children:["Available ESP (",ke.availSource,")"]}),o.jsx("td",{children:ct(ke.availEspPa)})]}),o.jsxs("tr",{children:[o.jsx("td",{children:o.jsx("b",{children:"Margin (end ESP)"})}),o.jsxs("td",{style:{color:nt<0?"#e5484d":"#16a34a",fontWeight:700},children:[nt>=0?"+":"",ct(nt)]})]})]}):o.jsx("tr",{children:o.jsx("td",{colSpan:2,children:o.jsx("small",{children:"Enter “Available ESP” (or a fan curve) on the unit to see margins."})})}),ke.opFlowCfm&&o.jsxs(o.Fragment,{children:[o.jsxs("tr",{children:[o.jsxs("td",{children:["Operating airflow",ke.estimated?" (est.)":""]}),o.jsxs("td",{children:[ke.opFlowCfm.toFixed(0)," CFM"]})]}),o.jsxs("tr",{children:[o.jsx("td",{children:"Operating pressure"}),o.jsx("td",{children:ct(ke.opPa)})]})]})]})})]},ke.nodeId)}),G?.ok&&G.criticalPath.length>0&&(()=>{const ke=G.fans[G.fans.length-1],nt=ke?.availEspPa,xe=[];return G.criticalPath.forEach((He,Te)=>{const Ee=Qi?.[He];if(!Ee)return;const Ne=G.criticalPath[Te+1],Ie=Ne?a.edges.find(vt=>vt.from.node===He&&vt.to.node===Ne):void 0,Ze=Ie&&Ki?.[Ie.id],Lt=Ze?Ze.cumStartPa-Ee.cumInPa:Ee.lossPa;(Te>0||Lt>0)&&xe.push({label:kt(He),loss:Lt,sp:nt!==void 0?nt-(Ee.cumInPa+Lt):void 0}),Ie&&Ze&&!Ze.link&&Ze.frictionPa>0&&xe.push({label:`Duct ${T6(Ie.duct)} · ${Ie.duct.length} m`,loss:Ze.frictionPa,sp:nt!==void 0?nt-Ze.cumEndPa:void 0})}),o.jsxs(o.Fragment,{children:[o.jsx("h4",{children:"Pressure profile (critical path)"}),o.jsx("table",{children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{children:o.jsx("small",{children:"Component"})}),o.jsx("td",{children:o.jsx("small",{children:"Loss"})}),nt!==void 0&&o.jsx("td",{children:o.jsx("small",{children:"SP after"})})]}),nt!==void 0&&o.jsxs("tr",{children:[o.jsx("td",{children:"Start (available ESP)"}),o.jsx("td",{}),o.jsxs("td",{children:[nt.toFixed(0)," Pa"]})]}),xe.map((He,Te)=>o.jsxs("tr",{children:[o.jsx("td",{children:He.label}),o.jsxs("td",{children:["−",He.loss.toFixed(1)," Pa"]}),He.sp!==void 0&&o.jsxs("td",{style:{color:He.sp<0?"#e5484d":void 0},children:[He.sp.toFixed(0)," Pa"]})]},Te))]})})]})})(),G?.ok&&G.ends.length>0&&o.jsxs(o.Fragment,{children:[o.jsx("h4",{children:"End points (airflow & static pressure)"}),o.jsx("table",{children:o.jsxs("tbody",{children:[o.jsxs("tr",{children:[o.jsx("td",{children:o.jsx("small",{children:"Terminal"})}),o.jsx("td",{children:o.jsx("small",{children:"CFM"})}),o.jsx("td",{children:o.jsx("small",{children:"SP at end"})})]}),G.ends.map(ke=>o.jsxs("tr",{children:[o.jsx("td",{children:ke.tag}),o.jsxs("td",{children:[ke.opCfm.toFixed(0),Math.abs(ke.opCfm-ke.designCfm)>1?` / ${ke.designCfm.toFixed(0)}`:""]}),o.jsx("td",{style:{color:ke.spResPa!==void 0&&ke.spResPa<0?"#e5484d":void 0},children:ke.spResPa!==void 0?`${ke.spResPa.toFixed(0)} Pa`:"—"})]},ke.id))]})})]}),G?.messages.map((ke,nt)=>o.jsx("div",{className:"hvs-msg "+ke.level,onClick:()=>{const xe=ke.ref;xe&&m(a.nodes.some(He=>He.id===xe)?{kind:"node",id:xe}:{kind:"edge",id:xe})},children:ke.text},nt)),G&&o.jsxs("details",{children:[o.jsx("summary",{children:"Assumptions"}),G.assumptions.map((ke,nt)=>o.jsxs("small",{children:[o.jsx("br",{}),"• ",ke]},nt))]}),!u&&o.jsxs(o.Fragment,{children:[o.jsx("h4",{children:"Settings"}),o.jsxs("label",{children:["Air density (kg/m³)",o.jsx("input",{type:"number",step:"0.01",value:a.settings.density,onChange:ke=>{Qe(),s(nt=>({...nt,settings:{...nt.settings,density:+ke.target.value||1.2}}))}})]}),o.jsxs("label",{children:["Friction method",o.jsxs("select",{value:a.settings.frictionMethod??"hub",onChange:ke=>{Qe(),s(nt=>({...nt,settings:{...nt.settings,frictionMethod:ke.target.value}}))},children:[o.jsx("option",{value:"hub",children:"HVAC Hub ESP tool (ASHRAE power-law)"}),o.jsx("option",{value:"darcy",children:"Darcy-Weisbach / Colebrook"})]})]}),o.jsxs("label",{children:["Enter pressures in",o.jsxs("select",{value:a.settings.pressureInput??"pa",onChange:ke=>s(nt=>({...nt,settings:{...nt.settings,pressureInput:ke.target.value}}),!1),children:[o.jsx("option",{value:"pa",children:"Pa"}),o.jsx("option",{value:"inwg",children:"in.wg"})]})]}),o.jsxs("label",{children:["Velocity guideline (m/s)",o.jsx("input",{type:"number",value:a.settings.maxVelocity,onChange:ke=>{Qe(),s(nt=>({...nt,settings:{...nt.settings,maxVelocity:+ke.target.value||10}}))}})]})]})]})]})]})}const qtt=Object.freeze(Object.defineProperty({__proto__:null,HvacSimulatorPage:KZ,default:KZ,templateBasicAhu:Rde},Symbol.toStringTag,{value:"Module"})),y5={status:"success",version:"",downloaded:"1970-01-01T00:00:00.000Z",id:"builtin",checksum:""};class Jtt extends Qm{async setStatsUrl(e){console.warn("Cannot setStatsUrl in web",e)}async setUpdateUrl(e){console.warn("Cannot setUpdateUrl in web",e)}async setChannelUrl(e){console.warn("Cannot setChannelUrl in web",e)}async download(e){return console.warn("Cannot download version in web",e),y5}async next(e){return console.warn("Cannot set next version in web",e),y5}async isAutoUpdateEnabled(){return console.warn("Cannot get isAutoUpdateEnabled in web"),{enabled:!1}}async set(e){console.warn("Cannot set active bundle in web",e)}async startPreviewSession(e){console.warn("Cannot start preview session in web",e)}async listPreviews(){return console.warn("Cannot list previews in web"),{previews:[],currentBundle:y5}}async setPreview(e){console.warn("Cannot set preview in web",e)}async resetPreview(){console.warn("Cannot reset preview in web")}async deletePreview(e){return console.warn("Cannot delete preview in web",e),{removed:!1,deleted:!1}}async checkPreviewUpdate(e){throw console.warn("Cannot check preview update in web",e),this.unimplemented("Preview updates are not available on web platform")}async updatePreview(e){throw console.warn("Cannot update preview in web",e),this.unimplemented("Preview updates are not available on web platform")}async getDeviceId(){return console.warn("Cannot get ID in web"),{deviceId:"default"}}async getBuiltinVersion(){return console.warn("Cannot get version in web"),{version:"default"}}async getPluginVersion(){return console.warn("Cannot get plugin version in web"),{version:"default"}}async delete(e){console.warn("Cannot delete bundle in web",e)}async setBundleError(e){return console.warn("Cannot setBundleError in web",e),y5}async list(){return console.warn("Cannot list bundles in web"),{bundles:[]}}async reset(e){console.warn("Cannot reset version in web",e)}async current(){return console.warn("Cannot get current bundle in web"),{bundle:y5,native:"0.0.0"}}async reload(){console.warn("Cannot reload current bundle in web")}async getLatest(){return console.warn("Cannot getLatest current bundle in web"),{version:"0.0.0",message:"Cannot getLatest current bundle in web"}}async triggerUpdateCheck(){return console.warn("Cannot triggerUpdateCheck in web"),{status:"unavailable",queued:!1}}async getMissingBundleFiles(e){var i,r,n;console.warn("Cannot inspect missing bundle files in web",{manifestLength:(r=(i=e.manifest)===null||i===void 0?void 0:i.length)!==null&&r!==void 0?r:0});const a=(n=e.manifest)!==null&&n!==void 0?n:[];return{missing:a,total:a.length,missingCount:a.length,reusableCount:0}}async getBundleDownloadSize(e){var i,r,n,a,s;return console.warn("Cannot estimate bundle download size in web",{manifestLength:(r=(i=e.manifest)===null||i===void 0?void 0:i.length)!==null&&r!==void 0?r:0}),{totalSize:0,knownFiles:0,unknownFiles:(a=(n=e.manifest)===null||n===void 0?void 0:n.length)!==null&&a!==void 0?a:0,files:((s=e.manifest)!==null&&s!==void 0?s:[]).map(l=>({file_name:l.file_name,file_hash:l.file_hash,download_url:l.download_url,error:"unavailable"}))}}async setChannel(e){return console.warn("Cannot setChannel in web",e),{status:"error",error:"Cannot setChannel in web"}}async unsetChannel(e){console.warn("Cannot unsetChannel in web",e)}async setCustomId(e){console.warn("Cannot setCustomId in web",e)}async getChannel(){return console.warn("Cannot getChannel in web"),{status:"error",error:"Cannot getChannel in web"}}async listChannels(){throw console.warn("Cannot listChannels in web"),{message:"Cannot listChannels in web",error:"platform_not_supported"}}async notifyAppReady(){return{bundle:y5}}async setMultiDelay(e){console.warn("Cannot setMultiDelay in web",e?.delayConditions)}async cancelDelay(){console.warn("Cannot cancelDelay in web")}async isAutoUpdateAvailable(){return console.warn("Cannot isAutoUpdateAvailable in web"),{available:!1}}async getCurrentBundle(){return console.warn("Cannot get current bundle in web"),y5}async getNextBundle(){return Promise.resolve(null)}async getFailedUpdate(){return console.warn("Cannot getFailedUpdate in web"),null}async setShakeMenu(e){throw this.unimplemented("Shake menu not available on web platform")}async isShakeMenuEnabled(){return Promise.resolve({enabled:!1,gesture:"shake"})}async setShakeChannelSelector(e){throw this.unimplemented("Shake channel selector not available on web platform")}async isShakeChannelSelectorEnabled(){return Promise.resolve({enabled:!1})}async getAppId(){return console.warn("Cannot getAppId in web"),{appId:"default"}}async setAppId(e){console.warn("Cannot setAppId in web",e)}async getAppUpdateInfo(e){return console.warn("getAppUpdateInfo is not available on web platform"),{currentVersionName:"0.0.0",currentVersionCode:"0",updateAvailability:NU.UNKNOWN}}async openAppStore(e){throw this.unimplemented("openAppStore is not available on web platform")}async performImmediateUpdate(){throw this.unimplemented("performImmediateUpdate is only available on Android")}async startFlexibleUpdate(){throw this.unimplemented("startFlexibleUpdate is only available on Android")}async completeFlexibleUpdate(){throw this.unimplemented("completeFlexibleUpdate is only available on Android")}}const Ztt=Object.freeze(Object.defineProperty({__proto__:null,CapacitorUpdaterWeb:Jtt},Symbol.toStringTag,{value:"Module"}));class $tt extends Qm{async show(e){if(typeof document<"u"){let i=2e3;e.duration&&(i=e.duration==="long"?3500:2e3);const r=document.createElement("pwa-toast");r.duration=i,r.message=e.text,document.body.appendChild(r)}}}const eit=Object.freeze(Object.defineProperty({__proto__:null,ToastWeb:$tt},Symbol.toStringTag,{value:"Module"}));</script>
